spaces being heated, saving energy
•
Waste heat recovery potential
•
No demand charge penalty as when operating large central
refrigeration plant equipment
•
Reduced dependence on central plant components for reliable
heating and cooling
•
Suitable for both perimeter and interior space conditioning
•
Less demanding operating staff requirements
8.12 DESIGN SEQUENCE
8.12.1 System Selection—Getting Started
Several HVAC systems will usually be considered and com-
pared prior to determining which one is most appropriate for a spe-
cific project. Common starting points for the preliminary
consideration of systems are to (1) establish design intent and crite-
ria and (2) estimate cooling and heating loads for the portions of the
building to which the system is to be applied. This can be done by
load calculations or by estimations based upon experience. Design-
ers commonly use an estimating parameter of tons of refrigeration
(or Btu per hour) per square foot [kW/m2] of gross or net building
area as a quick estimate or validation check on more detailed calcu-
lations (see Table 2-1, Chapter 2). Such rules depend upon the spe-
cifics of application and location. Cooling load figures for several
situations may be found in the ASHRAE Pocket Guide (ASHRAE
2005). Many designers, however, prefer to develop their own check
figure values based upon previous project experiences. Influencing
factors include building envelope characteristics (such as type and
amount of fenestration), lighting levels, occupancy, ventilation, and
thermal comfort objectives.
8.12.2 All-Water System Development
Establish the method to be used to provide for ventilation early
during the preliminary design of an all-water system. Consider how
208⏐ ALL-WATER SYSTEMS
cooling and heating of the ventilation air will be handled by the sys-
tem terminal units. Following this, determine the specific system(s)
to be evaluated along with the types of terminals to be used. In
deciding whether to use fan-coil units or two- or four-pipe distribu-
tion systems, consider physical arrangement, performance, and eco-
nomic constraints and objectives.
The system control strategy should also be developed to a point
where the system’s capabilities are well understood. Try to answer
such questions as: How is space humidity to be controlled? What is
the likely changeover point? Is zoning by orientation necessary?
Will such zoning be workable and cost-effective? Once the concept
to be evaluated is fairly well set, the system can be further devel-
oped by “first cut” component selections.
8.12.3 Changeover Point
Before proceeding to the next step in preliminary design, an
explanation of changeover point is in order. In simple terms, the
changeover point for cooling is the outdoor air temperature below
which chilled water is no longer required to offset heat gain in any
zone. The changeover point for heating is the outdoor air tempera-
ture above which hot water is no longer required to offset heat loss.
A given zone no longer needs cooling by chilled water when
solar and internal heat gain = (space cooling by other systems)
+ (heat transmission losses) .
(8-2)
Changeover temperature (see also Section 7.5.2.1) can be cal-
culated as
tco = tr – (solar and internal heat gain – other cooling) / (VA) , (8-3)
where
tco =
changeover temperature,
tr
=
governing room temperature, and
VA =
heat transmission per degree of temperature difference
through the exterior envelope.
The calculation is approximate because the terms in the equation
vary with time. If solar and internal heat gains are taken as the
maximum for the time of year when tco is likely to occur, the low-
est outdoor temperature at which cooling is required will be
obtained; if solar and internal heat gains are taken as the minimum
anticipated, the highest outdoor temperature at which heating is
required will be obtained. The spread between the two values rep-
resents the range within which either heating or cooling may be
required. If the range is wide, as it might be for an office with
AIR-CONDITIONING SYSTEM DESIGN MANUAL⏐209
southern exposure and substantial but variable internal heat gain,
a two-pipe (either/or) arrangement is going to be a poor choice
and a two-pipe plus supplemental heat or a four-pipe distribution
should be considered. Note that northern or shaded exposures will
have decidedly different tco spread characteristics than those ori-
entations exposed to the sun.
Zoning must be considered with a two-pipe distribution in
order to permit spaces with similar changeover characteristics to be
grouped to allow some zones to be cooled while others are being
heated. Thereafter, a means of zone mode control must be devised,
as discussed in Section 8.3. Realize that changing over a system
from hot water to chilled water (and vice versa) takes time. Intro-
ducing warm water into a chiller could blow the refrigerant charge
and cause the tubes to loosen. Once a decision is made (either auto-
matically or manually) to shift modes, time must be allowed for the
water temperature to neutralize before the shift can be completed.
Occupants may be uncomfortable during this waiting period. An
understanding of changeover should help to illustrate the limita-
tions of a two-pipe distribution arrangement.
8.12.4 Preliminary Component Selection and Design
A schematic piping layout can now be prepared with terminal
unit, central cooling and heating, and pumping locations. Some
study is required to decide whether horizontal mains feeding verti-
cal risers, vertical mains with horizontal piping loops or branches
for each floor, or a hybrid piping arrangement is most efficient.
Reverse-return piping arrangements should also be evaluated. If
zoning by exposure (orientation) is to be used, the design must
allow for independent operation of each zone under heating or cool-
ing mode without mixing of water in a common return from zones
on different modes. With the number of terminal units established,
the total amount of water for fan-coil units may be roughly esti-
mated as 2.0–2.5 gpm per ton [0.033–0.042 L/s per kW] of block
load. If the maximum temperature rise (Δtmax) calculated as
Δtmax = (24) (block cooling load, tons) / (terminal water flow, gpm)
(8-4a)
[Δtmax = (0.24) (block cooling load, kW) / (terminal water flow, L/s)]
(8-4b)
is lower than the desired temperature drop in the chiller, or if the
flow through the terminal pumping system is not constant during the
cooling mode (which occurs under two-way-valve terminal control),
210⏐ ALL-WATER SYSTEMS
primary/secondary pumping circuits will be needed. This is com-
monly the case for all but smaller systems. Figure 8-1 shows a distri-
bution system with a single chilled-water pump, while Figure 8-4
shows a system with both primary and secondary pumps.
Preliminary modeling for construction cost and energy cost
estimating and space considerations may be further developed by
selecting a typical terminal unit, pump, chiller, and boiler/heat
exchanger. From this system model, the all-water concept can be
compared to other concepts by considering initial cost, energy cost,
performance capabilities, maintenance requirements, acoustics,
longevity, and space needs according to the Owner’s Project
Requirements. This preliminary design and evaluation, concluding
with a recommendation (usually during the schematic phase of
building design, as explained in Section 2.3), will facilitate the
approval of the final system selection by the owner.
8.12.5 Final Design
The final design process proceeds as follows:
•
Calculate room cooling and heating loads.
•
Select terminal units based upon established criteria for space
configuration, supply water temperature, sound pressure levels,
cooling and heating loads, and air distribution.
•
Select terminal control package.
•
Design system controls and instrumentation.
•
Finalize block cooling and heating loads and incorporate them
with other system loads to determine required total building
refrigeration and heating capacity.
•
Determine system water flow(s).
•
Finalize flow diagram and piping distribution layout, delineat-
ing service valving and providing for water expansion, air vent-
ing, and makeup and pipe drains.
•
Size piping, including condensate piping.
•
Analyze and provide for controlled pipe expansion, including
anchor points, guides, and expansion bends or joints.
•
Determine water system pressure loss and select pumps, heat
exchangers, and other accessory equipment, such as strainers
and filters.
•
Define extent, thicknesses, and type of pipe insulation.
•
Incorporate equipment, components, materials, and systems
into the commissioning plan.
AIR-CONDITIONING SYSTEM DESIGN MANUAL⏐211
8.13 REFERENCES
ASHRAE. 1988. Variable volume water systems, design,
application and trouble-shooting. ASHRAE Transactions
94(2)1427–66.
ASHRAE. 2004. 2004 ASHRAE Handbook—HVAC Systems and
Equipment.
Atlanta:
American
Society
of
Heating,
Refrigerating and Air-Conditioning Engineers, Inc.
ASHRAE. 2005. ASHRAE Pocket Guide for Air Conditioning,
Heating, Ventilation, Refrigeration. Atlanta: American Society
of Heating, Refrigerating and Air-Conditioning Engineers, Inc.
Carrier. 1965. Handbook of Air Conditioning System Design. New
York: McGraw-Hill.
ITT. 1985. Bulletin No. TEH-685. ITT Fluid Handling Division,
Morton Grove, IL.
213
9.1 DESICCANT SYSTEMS
9.1.1 The Context for Desiccant Dehumidification
Control of maximum relative humidity in a space is important
for both thermal comfort and indoor air quality (particularly with
respect to mold/mildew development). Maintaining active control
of humidity can, however, have a huge (and negative) impact on
building operating costs. Several desiccant-based enhanced dehu-
midification approaches can provide better space humidity control
using less energy then conventional cooling-coil-based systems.
Concerns over moisture management in HVAC system design
were brought into focus when ANSI/ASHRAE Standard 62-1989,
Ventilation for Acceptable Indoor Air Quality, increased outdoor air
ventilation requirements by nearly four-fold. This change vividly
raised awareness of the impact of humidity control in air-condi-
tioned buildings in humid climates (Kosar et al. 1998) and led to the
emergence of many alternative cooling system designs with
enhanced dehumidification components.
The availability (since 1997) of improved design weather data
addressing humidity and dew point (Harriman et al. 1999) in the
ASHRAE Handbook—Fundamentals and the quantification of out-
side air dehumidification loads (Harriman et al. 1997) have made it
more straightforward to determine a building’s moisture removal
design needs, especially those originating from the introduction of
outdoor air. The updated design weather data often resulted in a
lowering of traditional dry-bulb temperatures while increasing the
latent (moisture) content of the outdoor air. The newer data allowed
for better accounting of the cooling capacity required to condition
outdoor air and also showed a need for lower sensible heat ratio
(SHR) equipment.
CHAPTER 9
SPECIAL HVAC SYSTEMS
214⏐ SPECIAL HVAC SYSTEMS
The problem of moisture control becomes even more challeng-
ing with “green” building designs because these buildings typically
have significantly reduced sensible loads. Electric lighting loads are
significantly lower, solar loads through glazing are usually greatly
reduced, and envelope loads in general are reduced. This results in a
situation where sensible loads are lowered but latent loads (internal
loads from people especially) are not changed. This pattern reduces
SHRs.
Taken together, these converging trends require HVAC&R sys-
tems with lower system SHRs in order to provide acceptable con-
trol of humidity. Experience has shown many HVAC systems in
non-desert climates require part-load SHRs in the 0.4 to 0.7 range
for good space humidity control. Constant volume, fan-cycling DX
systems are the most challenging for maintaining humidity control.
A number of the special systems in this section can address these
concerns. See Acker (1999) for a detailed review of dehumidifica-
tion system options and performance.
9.1.2 Cooling Coils and Dehumidification
To control humidity, a conventional cooling coil lowers the
temperature of an airstream below the supply air dew point in
order to condense water vapor into liquid that is drained away.
This is a two-step process. The first step involves only sensible
cooling (lowering the air dry-bulb temperature) and then, once the
air is saturated, the second step involves simultaneous sensible
(temperature reduction) and latent (dehumidification) cooling.
There is no way for a single coil to decouple these two (sensible
and latent) process elements.
A coil needs to cool supply air to a dew point low enough to
control the space humidity. Cooling coils are typically controlled by
a thermostat. When zone temperature control is satisfied, the unit
coil (and/or fan) is turned off. Although sensible load has been sat-
isfied, the system may not have provided the necessary dehumidifi-
cation. If the thermostatic control is overridden and zone humidity
is used to control the coil, the space will be overcooled. To avoid
subcooling under such circumstances, reheat is often applied.
Reheat using “new” energy is a very energy-intensive and wasteful
solution and is commonly prohibited by building (energy) codes.
Free reheat, however, is often available.
There are several cold-coil-related air-conditioning options that
offer better part-load SHR control. Some of these options include
VAV, dual-path coils, face and bypass dampers, and using “free
AIR-CONDITIONING SYSTEM DESIGN MANUAL⏐215
reheat” from the compressor of the chiller. Nevertheless, all of these
systems are limited by the coil leaving dew-point temperature. The
space conditions can go no lower then the supply air dew point.
Low-temperature cold-coil systems can do a good job of controlling
space dew point. The typical cold-coil system temperature is 48°F
[8.9°C] for DX/CW systems, with the potential to go to 40°F
[4.4°C] for chilled-water systems. Hospital operating rooms are a
common application for such a system.
Options such as “wrap around” series coil loops, plate heat
exchangers, and heat pipes significantly improve cold-coil part-load
dehumidification performance by precooling air before it enters the
coil and then reheating the air after leaving the coil (as shown in
Figure 9-1). Although very effective, these arrangements have the
fundamental limitation of the cold coil—the supply air dew point
can be no lower than that produced by the cooling coil.
Series sensible dehumidification is a common option for 100%
outdoor air ventilation units that produce “room neutral air,” as
operating costs for this approach are generally lower than for stan-
dard cold-coil/reheat units. Room neutral air delivered to a space,
however, often needs to be further cooled by another system. Elimi-
nating this need would lower the overall air-conditioning system
energy consumption.
9.1.3 Desiccant Systems
If humidity needs to be independently controlled and/or con-
trolled to low levels, desiccant-enhanced systems are a viable
option of increasing popularity. Desiccant dehumidifiers apply sor-
bent materials (such as silica gel) that have a high affinity for mois-
ture to remove water vapor directly from an airstream. The moisture
is held inside the porous structure of the desiccant. During the sorp-
Figure 9-1. Series sensible dehumidification (courtesy of Trane).
216⏐ SPECIAL HVAC SYSTEMS
tion process, the airstream is dried but also warmed as the desiccant
material converts the latent moisture load into a sensible heat load.
The sorption process can be reversed, with the collected moisture
inside the desiccant material being desorbed and released as a vapor
into another airstream via a regeneration process that involves heat-
ing the desiccant to a higher temperature.
Desiccants can be in solid (wheel) or liquid form. The most
common implementation of solid desiccants is in a rotary dehumid-
ifier with desiccant-matrix-impregnated channel surfaces that come
in intimate contact with the passing airstream. Most commercial
HVAC&R desiccant applications use a solid-desiccant, wheel-
based system.
9.1.4 Desiccants
A detailed review of desiccants and their properties is pre-
sented in the “Sorbents and Desiccants” chapter in the ASHRAE
Handbook—Fundamentals. The discussion that follows is limited
to highlighting certain material properties to assist in understanding
resulting desiccant dehumidifier performance. Desiccants are avail-
able in either liquid or solid form. Only the more common solid
desiccant form (used with wheels) is discussed here.
Solid desiccants (such as silica gel) can absorb anywhere from
20% to 40% of their own dry weight in moisture. These materials
utilize atomic and electrostatic forces to attract H2O molecules to
microscopic pores within their structure. The water inside the desic-
cant pores is in a sorbed state—similar in energy content to liquid
water but without its bulk properties. The desiccant material con-
verts the latent moisture load to a sensible heat load during the
sorption process. In fact, the process releases heat in an amount
somewhat greater than (~1.0 to 1.4 times) the heat of condensation.
The exact magnitude of the released energy, known as the heat of
sorption, depends in great part upon the isotherm properties of the
desiccant (which relate the equilibrium moisture content of the des-
iccant to the surrounding water vapor pressure).
Desiccant isotherms are classified by Brunauer Type, with
Types I and III representing the extremes in equilibrium relation-
ships. Type I behavior is characterized by significant moisture
uptake, even at lower water vapor pressures or at low relative
humidity on a given temperature isotherm. Type III behavior is
characterized by significant moisture uptake only at higher water
vapor pressures or at high relative humidity on a given temperature
isotherm. Type III desiccants tend to exhibit a heat of sorption close
AIR-CONDITIONING SYSTEM DESIGN MANUAL⏐217
to the heat of condensation. Type I desiccants tend to exhibit a heat
of sorption fractionally higher than the heat of condensation.
Generic desiccant isotherms are shown in Figure 9-2.
9.1.5 Parallel Desiccant Systems
Desiccant wheels can be configured in parallel or series airflow
configurations. Parallel desiccant systems have been around for
some time. A desiccant wheel rotates between a process (often a
supply) air path and a regeneration air path. The regeneration air
can be heated or unheated air that is used to drive water vapor off
the wheel. When the wheel rotates from the regeneration stream
into the process airstream, the wheel dries (and heats up) the pro-
cess air.
Heated regeneration air typically lowers the process airstream
dew point to a target value established by design requirements. In
an operating room, for example, the required dew point can be as
low as 40°F [4.4°C], which can be difficult to achieve using stan-
dard cooling coils. The regeneration air can originate from outdoor,
return, or exhaust airstreams because its conditioning capacity is
provided by the addition of heat from an external source. The heat
drives the moisture out of the desiccant medium, permitting the des-
iccant to accept more moisture from the process airstream.
Unheated regeneration air is typically discarded return or
exhaust air used to pretreat incoming outdoor air prior to further
conditioning. Unheated regeneration air has an inherent condition-
Figure 9-2. Typical desiccant isotherms (courtesy of Trane).
218⏐ SPECIAL HVAC SYSTEMS
ing capacity compared to incoming outdoor air. Desiccant acts as
the medium through which this capacity is transferred from the
return/exhaust airstream to the outdoor airstream without the input
of external regeneration heat.
There are many parallel desiccant wheel configurations.
Figure 9-3 shows a parallel wheel upstream of the cold coil and
Figure 9-4 shows representative system performance at summer
design conditions.
A desiccant wheel located downstream of the cold coil can
dehumidify supply air to an equally low dew point and requires less
Figure 9-3. Schematic showing parallel desiccant wheel with heated
regeneration air upstream of cooling coil (courtesy of Trane).
Figure 9-4. Performance of an upstream parallel desiccant wheel with
heated regeneration air (courtesy of Trane).
AIR-CONDITIONING SYSTEM DESIGN MANUAL⏐219
recooling—perhaps none—because the leaving dry-bulb tempera-
ture is not as high. Figure 9-5 shows a parallel wheel downstream of
the cold coil and Figure 9-6 shows system typical performance.
The downstream sensible heat load produced by the parallel
desiccant dehumidification process, combined with its additional
requirement for regeneration heat, has traditionally limited its con-
sideration to special applications in industry with moisture-sensi-
tive process and storage requirements involving
•
a relative humidity (RH) of 45% or lower or
•
a dew-point temperature of 45°F [7.2°C] or lower.
Figure 9-5. Schematic showing parallel desiccant wheel downstream
of cooling coil (courtesy of Trane).
Figure 9-6. Typical performance of a downstream parallel desiccant
wheel (courtesy of Trane).
220⏐ SPECIAL HVAC SYSTEMS
As target humidity levels go lower, desiccant dehumidifica-
tion with heated regeneration air can achieve more operating
advantages, including higher moisture removal rates per unit of
airflow, than condensation-based systems without the need to
address cooling coil icing when approaching freezing dew-point
temperatures or below.
System designs incorporating desiccant dehumidification are,
however, still evolving into energy-efficient configurations. Earlier
designs often located the desiccant dehumidifier as the first compo-
nent in the outdoor airstream to pretreat outdoor air directly. More
recent designs place the desiccant dehumidifier downstream of the
cooling coil, yielding a much more energy-efficient approach.
9.1.6 Parallel Desiccant Application Considerations
Heated regeneration in parallel desiccant applications typically
occurs between 120°F and 250°F [50°C and 120°C]. The principal
benefit of parallel desiccant drying requirements is the ability to use
“free” heat and nonrefrigerated water. Lower operating costs result
when the regeneration is not provided by expensive heat sources
(via purchased energy) but by relatively inexpensive thermal energy
resources, such as reject heat from building equipment, air-condi-
tioner desuperheater/condenser heat, or industrial waste heat
(USDOE 1999). On the cooling side, removing the heat of sorption
using nonrefrigerated water from a cooling tower, evaporatively
cooled building exhaust air, or well water is less expensive than
cold-coil removal.
Heated parallel desiccant system operating costs are greatly
impacted by the cost of the regeneration heat source. As pur-
chased energy costs (especially gas prices) rise, this will become a
key design issue. Other issues—including system control com-
plexity, multiple fans (two or three per unit), high pressure drop
across the desiccant wheel, cross-leakage, and cross-contamina-
tion—also impact system economics. Computer simulations of
building/system performance using an hour-by-hour energy anal-
ysis program with humidity storage modeling can provide insight
into system energy and life-cycle cost viability. Regardless of
energy and cost benefits, cross-contamination between the regen-
eration and process airstreams can occur, which may make desic-
cant dehumidification unsuitable for some applications (such as a
hospital operating room).
Parallel desiccant systems are competitive in special low-
humidity applications, such as pharmaceutical and electronic manu-
AIR-CONDITIONING SYSTEM DESIGN MANUAL⏐221
facturing areas. Another competitive application is in dual-path sys-
tems where the parallel desiccant unit is a 100% outdoor air unit
that dries air to a 35°F to 45°F [1.7°C to 7.2°C] dew point. This dry
air generally provides all the latent cooling the building requires.
Separate systems, such as fan-coils or heat pumps, provide the nec-
essary space sensible cooling.
9.1.7 Series Desiccant Systems
Several recent innovative designs place the desiccant dehumid-
ifier wheel in series or “wrapped around” (via ducting) the cooling
coil to enhance cold-coil dehumidification performance. Some of
these series enhanced dehumidification systems now represent an
emerging best practice for achieving lower system SHR while
maintaining high COP. Series desiccant units have just one path and
typically use one duct system and one fan. Figure 9-7 shows an air
handler with a series desiccant wheel.
A Type 3 desiccant wheel rotates between the coil-entering and
the coil-leaving airstreams. In a mixed-air unit, the incoming air
(see Figure 9-8) to the first stage of the wheel (MA) regenerates the
wheel (MA′). When the wheel rotates into the supply airstream
downstream of the cooling coil (CA), the wheel dries the air and
provides some reheat (SA). The cold air latent and sensible capaci-
ties are more balanced, giving a typical SHR of 0.5. The CA supply
air is significantly drier than would be the case simply considering
the coil temperature. Without the wheel, the cold coil would have to
be at temperature CA and then be reheated to point SA.
Compared to cold-coil systems, the principal benefit of series
desiccants is a reduction in the air-side energy (smaller cooling
coils), a lower refrigeration load, and reduced electrical consump-
Figure 9-7. Series desiccant wheel configuration (courtesy of Trane).
222⏐ SPECIAL HVAC SYSTEMS
tion for the refrigeration equipment due to the higher coil leaving
air temperature. This arrangement is a fairly simple system.
Series wheel regeneration can occur at any temperature, as
long as there is a significant difference in the relative humidity
between the return (or mixed) air and the supply air. Typical regen-
eration temperatures are in the 60°F to 80°F [16°C to 27°C] range.
Series desiccant systems typically provide good payback when the
desired space dew-point temperature is in the 25°F to 50°F [–4°C to
10°C] range.
Series desiccant wheels are split 50/50 to keep air-side pressure
drops low (typically around 0.5 to 1 in. w.g. [125 to 249 Pa] static
pressure). Wheel control is from a space humidistat; if above the set-
point, the wheel is on, and if below the setpoint, the wheel is off. A
series wheel can be configured for 100% outdoor air, but a good
energy-saving idea is to add an energy wheel as shown in Figure 9-9.
Depending upon the outside climate, this arrangement can reduce
the coil loading up to 30%.
Series desiccant wheels can be provided as an enhancement to
a standard rooftop system or air handler. The system can be incor-
porated into either a constant volume or VAV system. As a one-duct
system it is easy to integrate into standard unit controls. Depending
Figure 9-8. Mixed-air series desiccant system performance (courtesy
of Trane).
AIR-CONDITIONING SYSTEM DESIGN MANUAL⏐223
upon the cold-coil temperature, series desiccant wheels can dry the
supply air to the 30 to 50 gr/lb [4.3 to 7.2 g/kg] range. This low
humidity level can generally provide all the latent cooling a build-
ing requires.
Return air relative humidity is a concern with this system
arrangement. If the RH is too high to absorb water, a lower cold-
coil temperature or a first pass wheel preheat to lower the incoming
relative humidity will be needed. This preheat wheel can use “free”
condenser heat, but it does add coil load and, thus, should be
avoided wherever possible.
9.1.8 Series Desiccant Applications
Series desiccant systems are typically used in all-air system
applications—including, among others, operating rooms, museums
and archives, supermarkets, and schools.
As with parallel configurations, a computer analysis of the
HVAC&R system and building using an hour-by-hour energy simu-
lation program that incorporates humidity storage modeling is nec-
essary to determine system payback. Such analysis must include all
relevant systems in the building and address overall, as well as com-
ponent, energy consumption and capacity.
For further information on desiccant applications and related
systems, see the “Desiccant Dehumidification and Pressure Drying
Figure 9-9. Series desiccant application with an energy wheel (cour-
tesy of Trane).
224⏐ SPECIAL HVAC SYSTEMS
Equipment” and the “Air-to-Air Energy Recovery” chapters in the
ASHRAE Handbook—Systems and Equipment.
9.2 THERMAL STORAGE
9.2.1 General
Energy efficiency can involve using less energy, but it can also
mean using energy more effectively. Thermal storage allows cool-
ing to be produced at night for use the following day (typically dur-
ing times of peak demand). This improves efficiency for utilities
because it allows them to service more customers with the same
generating capacity and/or flatten out their production profiles. The
resulting lower cost of utility operation can be passed on to custom-
ers in the form of lower rates—particularly for off-peak consump-
tion. See Section 2.8.5 for a discussion of utility rates. Thermal
storage, as such, is not necessarily an energy-efficiency measure
but, rather, a cost-saving technique. It can save the building opera-
tor money in several ways:
•
By decreasing or eliminating chiller operation during utility
peak periods, demand charges are reduced.
•
By displacing energy use from peak to off-peak periods, a
lower energy charge may be incurred.
•
Some electric utilities promote thermal storage by offering an
incentive for displaced power, which can amount to several
hundred dollars for each kilowatt moved from peak to off-peak
demand.
It is wise to investigate whether thermal storage can be advan-
tageous for a particular project. Among the applications most favor-
able to thermal storage are buildings with high cooling demands of
short duration, additions to existing buildings, and projects in the
service area of utilities with generation capacity problems and, con-
sequently, high demand charges. It is critical that the load patterns
of a building considered for a thermal storage installation will not
change significantly. If a church is designed for intermittent use
with thermal storage, it may not be suitable for future use as a
round-the-clock emergency shelter. Consider also that future utility
rate changes can alter the operating economics of thermal storage.
Of course, this statement applies to many system selection deci-
sions where uncertainty plays a role.
For a more detailed discussion of thermal storage, see the “Ther-
mal Storage” chapter in the ASHRAE Handbook—HVAC Applications.
AIR-CONDITIONING SYSTEM DESIGN MANUAL⏐225
9.2.2 Design-Day Cooling Load
Thermal storage systems require a different method of cooling
load analysis. In systems without thermal storage, only the maxi-
mum instantaneous cooling load is calculated for system sizing pur-
poses. Capacity-control devices then allow the refrigeration plant to
follow the building load profile during periods of lower demand.
No analysis of daily cooling loads is necessary (unless for energy
consumption estimates). With thermal storage systems, however,
the cooling requirement for every hour of the design day must be
calculated. In Figure 9-10 for example, the base load is seen to vary
from 13 tons [46 kW] at 8:00 a.m. to 20 tons [70 kW] between noon
and 6:00 p.m. After some lighting and air handlers are turned off,
the load drops to 10 tons [35 kW] until the cooling systems are shut
off at 8:00 p.m. At this point, the daily load would appear to inte-
grate to 205 ton-hours [720 kW-hours].
It would be a mistake, however, to assume that this represents
the entire cooling load. In reality, there are continuing loads of three
types. One originates from continuously operating heat sources
such as emergency lighting and plug loads such as computers. The
second derives from thermal mass (concrete floors, walls, and fur-
niture), which absorbs radiant heat from lighting and solar radiation
and releases it during unoccupied periods. The third involves mois-
Figure 9-10. Variation of cooling load during the day.
226⏐ SPECIAL HVAC SYSTEMS
ture flows from outdoor air (unless completely shut off) and from
moisture stored in building materials and furnishings (not yet a
well-documented phenomenon). These loads must be removed
from the building prior to occupancy. They are usually handled with
a precooling/predehumidifying cycle that starts the cooling plant
before occupants arrive. In this example, the aggregate of these heat
gains is calculated to be 35 ton-hours [123 kW-hours]. The total
daily cooling load is therefore 205 + 35 or 240 ton-hours [720 +
123 = 843 kW-hours]. Only now can the designer begin to select a
thermal storage solution.
9.2.3 Design of Storage and Cooling Plant
A conventional refrigeration system requires a unit with suffi-
cient capacity to handle the largest cooling load and a capacity con-
trol arrangement to handle all lesser loads. From Figure 9-11, a
20 ton [70 kW] unit starting at 6:00 a.m. and following the cooling
load profile would manage the load until the refrigeration system is
shut off at 8 p.m. Each square under the cooling load profile repre-
Figure 9-11. Cooling equipment operation options to match the
instantaneous load of Figure 9-10.
AIR-CONDITIONING SYSTEM DESIGN MANUAL⏐227
sents one ton-hour [3.5 kW-hour]. By counting squares, it can be
seen that the cooling system must provide 240 ton-hours [843 kW-
hours] during the day. A 20 ton [70 kW] capacity unit operating
over 14 hours is one solution. A 10 ton [35 kW] unit operating
through 24 hours, however, can also provide the needed capacity.
Trying to cover the daily cooling load with a 10 ton [35 kW]
unit requires 100 ton-hours [350 kW-hours] of stored cooling
between 6:00 a.m. and 6:00 p.m. to help the smaller sized cooling
unit deal with the load. This new distribution of cooling capacity
may not be the least expensive, but it accomplishes a useful func-
tion by reducing electricity demand, since a 10 ton [35 kW] unit
will use less power during the time of peak demand than a 20 ton
[70 kW] unit. This system is referred to as partial storage because
it is only large enough to help an under-peak-sized cooling unit get
through the day.
If a refrigeration plant needs to be shut down entirely during
the daytime to avoid high demand charges, the storage must be
enlarged to handle the entire cooling load, as shown in Figure 9-12.
Figure 9-12. Cooling equipment off-peak operation to satisfy load of
Figure 9-10.
228⏐ SPECIAL HVAC SYSTEMS
Now the system is referred to as full storage because it can store the
entire daily cooling demand of 240 ton-hours [843 kW-hours]. If
the electric utility’s peak period lasts from 6:00 a.m. until 8:00 p.m.,
ten hours are left for the cooling unit to generate the full storage. In
this case, the refrigeration unit would need a capacity of
240 ton-hours/10 hours, which equals 24 tons [843 kW-hours/
10 hours = 85 kW]. In this case, which is typical, full storage is
costlier to install than partial storage because both the refrigeration
plant and the storage are larger.
Storage is particularly viable when serving cooling loads of
short duration. It is critical to the success of this approach that loads
be accurately assessed during design. Figure 9-13 illustrates the load
profile for a church that requires 300 ton-hours [1055 kW-hours] of
cooling for the entire week. Conventionally, this would require a
75 ton [265 kW] unit operating for four hours on Sunday morning. If
storage were provided, a 2 ton [7 kW] ice builder operating continu-
Figure 9-13. Typical cooling load profile for a church.
AIR-CONDITIONING SYSTEM DESIGN MANUAL⏐229
ously could serve the load with 36 ton-hours [125 kW-hours]
remaining for storage losses from the ice/chilled-water tank
(Figure 9-14). This solution not only reduces electric demand but
may reduce initial cost as well. Also, consider that the three-phase
service required to drive a 75 ton [265 kW] unit may not be available
in some neighborhoods.
Another situation might involve a coliseum that can be main-
tained in the comfort zone without people or lighting using
200 tons [700 kW] of cooling but which requires 2000 tons
[7035 kW] operating for four hours to serve 25,000 people during
concerts (Figure 9-15). The conventional approach would involve
the purchase of 2000 tons [7035 kW] of refrigeration to operate
four hours per day at full load and 20 hours per day at 10% capac-
ity. A thermal storage approach would manage the same
12,000 ton-hour [42,200 kW-hour] daily requirement less expen-
sively with a 500 ton [1760 kW] cooling plant operating around
the clock.
9.2.4 Sizing and Location of Storage Tanks
Storage tanks of 50,000 gallons [190,000 L] or less are usually
constructed of steel or reinforced plastic. Larger tanks are generally
constructed more inexpensively of concrete. The cost of the tank is
an important consideration for water storage systems because of the
Figure 9-14. Thermal storage installed in a church.
230⏐ SPECIAL HVAC SYSTEMS
large volume required. Storage volume is a function of the amount
of cooling to be stored. This often works out to be between 0.5 and
1.0 gal per ft2 [20 and 40 L per m2] of conditioned space for water
storage and to about 25% of that capacity for ice storage. Because
of its bulk and weight, storage is frequently located in or under a
basement or next to a building. On the other hand, “topside” storage
eliminates the energy required to transfer chilled water from open
storage containers into basement piping circuits pressurized by the
static head of the building (see the “Thermal Storage” chapter in the
ASHRAE Handbook—HVAC Applications).
9.2.5 Chilled-Water Storage Circuitry and Control
Figure 9-16 shows the elements of an appropriate control sys-
tem for chilled-water storage. Once the demand limiter has been set
for the chiller, it provides chilled water at a constant temperature
but at some fraction of full-capacity flow. The demand-limiting
device forces the control valve to shift more flow to bypass. This
reduces the inlet temperature to the chiller and causes it to operate
using less energy. The balance of the chilled water required by the
load is drawn from storage. System demand for chilled water is
based upon the position of throttling valves at the coils. These, in
turn, may be controlled by thermostats in the airstream leaving the
coils. The total flow is regulated by a pressurestat, which controls
the pump with a variable-speed motor or bypass control. In some
cases, there may be an override control to maintain the temperature
Figure 9-15. Typical cooling load for sports arena.
AIR-CONDITIONING SYSTEM DESIGN MANUAL⏐231
of water returning to storage. As shown, the controls maintain the
design supply and return water temperature to ensure that the stor-
age retains its rated capacity. The pressure-sustaining valve should
be controlled from a pressurestat located at the high point of the
system and set for some minimum positive pressure, such as 5 psi
[240 Pa].
9.2.6 Ice Storage Concepts
The idea of chilling water and storing it in tanks is straightfor-
ward. By comparison, techniques for ice storage are more varied
and complex. One widely applied ice storage system consists of
refrigerated pipe coils submerged in a water tank. During charging,
ice builds on the coils, and during discharge, chilled water circulat-
ing through the tank melts the ice. Another type of ice storage mod-
ule is made so that it can be frozen and thawed by circulating brine
through coils in cylindrical water tanks. Advantages claimed for
Figure 9-16. Control schematic for typical chilled-water storage sys-
232⏐ SPECIAL HVAC SYSTEMS
this technique include the fact that melting and refreezing always
take place adjacent to the piping instead of remote from it. Other
types of ice storage consist of harvester or shucker ice packages,
which generate ice to be stored in an insulated ice bin. Ice is frozen
to a thickness of approximately 3/16 in. [5 mm] on refrigeration
plates that are up to 7 ft [2.1 m] long. A defrost cycle releases the
ice, which then drops into a storage tank. As far as the refrigeration
cycle is concerned, this type of equipment can be packaged in sizes
up to 400 tons [1400 kW]. The tank can be of any size to suit the
process. Illustrations and operating cycles for these and other ice
storage types are found in the “Thermal Storage” chapter in the
ASHRAE Handbook—HVAC Applications.
9.2.7 Economic Analysis of Storage Options
Analysis of the design-day cooling load profile shown in previ-
ous sections is sufficient to determine tentative values for storage
and cooling plant sizing, as illustrated in the examples given above.
A more thorough analysis, however, is required to determine the
economic feasibility of a thermal storage project. This is preferably
done using hour-by-hour analysis over an entire year, taking into
account the applicable electric utility rates. As a minimum, the
analysis must include consideration of a representative day for each
of the four seasons because optimum use of cool storage requires a
strategy to minimize the electric demand of the chiller during peak
periods. Therefore, storage operation varies from month to month
as a function of the daily cooling load profile and the monthly util-
ity billing demand, which is not necessarily identical to the actual
monthly peak demand. The entire electric demand of a building
(not just the cooling plant demand) must be included in economic
calculations to obtain the optimum trade-off point between chiller
and storage size.
For example, Figure 9-17 illustrates a 500 ton [1760 kW]
chiller managing a 12,000 ton-hour [42,200 kW-hour] cooling load
on the hottest day of the year. The chiller and 7000 ton-hours
[24,620 kW-hours] of storage are both being used to full capacity.
In October, the maximum cooling day requires only 9000 ton-hours
[31,650 kW-hours] (Figure 9-18). Thus, if the storage is used to its
full extent, the chiller can be limited to only 200 tons [700 kW] of
input capacity. It would be normal to leave the chiller at the 200 ton
[700 kW] setting for other October days with lesser cooling
requirements because the chiller demand has already been created,
and the more cooling that is generated and directed to load, the less
AIR-CONDITIONING SYSTEM DESIGN MANUAL⏐233
is lost through storage. For these lower-load days, the operator
would precharge the storage only as much as needed to get through
the day, since partial precharging helps to limit storage losses. An
exception to this procedure would involve daily use of the entire
storage when off-peak rates were sufficiently lower (by, for exam-
ple, 2¢/kWh or more) to overcome the penalty of transfer pumping
energy. In January, this partial storage system may be operated as
full storage since the maximum cooling demand may be less than
can be generated entirely off peak (Figure 9-19).
Some designers combine ice storage with a low-temperature
air distribution system (see Section 9.3.8) to take advantage of the
Figure 9-17. A 500 ton [1760 kW] chiller and partial storage satisfying
12,000 ton-hour [42,200 kW-hour] demand on summer design day.
Figure 9-18. A 500 ton [1760 kW] chiller and partial storage operating
on an autumn day.
234⏐ SPECIAL HVAC SYSTEMS
lower air temperature available from ice storage. Bhansali and Hit-
tle (1990) compared a variety of VAV systems with economizer
cycles in five climates under four different utility tariffs. In spite of
additional energy use (20% to 45%), the combination of ice storage
and cold air resulted in lower annual utility costs than ice storage
with conventional-temperature air, or regular chiller operation with
conventional air or with cold air, for all cases investigated. Chillers
will operate at a lower COP (higher kW/ton [kW/kW]) while mak-
ing ice because of the required lower supply temperatures.
9.3 ENERGY-EFFICIENT SUBSYSTEMS
9.3.1 Introduction
In earlier times of plentiful and cheap energy, HVAC designers
found it expedient to plan systems with generous air circulation
rates to maintain a good sense of air movement for occupants. They
also provided generous ventilation rates for the dilution of airborne
contaminants. Less thought was given to achieving these effects
with the least possible energy use because energy costs constituted
a relatively small part of a building’s operating budget. The energy
disruptions of the 1970s led to a fundamental reappraisal of the role
of energy use in buildings and how to design new systems to mini-
mize energy use.
Pre-energy-crisis commercial buildings were found to be con-
suming anywhere from 60,000 to 300,000 Btu/ft2 yr [682,000 to
3,408,000 kJ/m2 yr] with an average of, perhaps, 160,000 Btu/ft2 yr
[1,818,000 kJ/m2 yr]. Pursuit of energy-efficiency modifications
subsequent to the 1970s reduced this to around 40,000 to
Figure 9-19. A 500 ton (1760 kW) chiller operating with full storage on
a winter day.
AIR-CONDITIONING SYSTEM DESIGN MANUAL⏐235
150,000 Btu/ft2 yr [454,400 to 1,704,000 kJ/m2 yr]. New buildings
are typically targeted in the range of 30,000 to 85,000 Btu/ft2 yr
[341,000 to 956,000 kJ/m2 yr] depending upon building type and
design intent. The specifics of building energy use are climate-,
function-, and design-specific and are fairly dynamic. Reductions in
building energy use seem to have leveled off recently, and substan-
tial improvements in lighting efficiency have been supplanted by
increased plug loads. In any event, HVAC&R systems are responsi-
ble for a good percentage of building energy consumption—
accounting for perhaps 40% of primary energy consumption. To
understand the design philosophy of energy efficiency, it is useful
to examine what was wasteful about older designs, what has been
done to improve existing systems, and what is considered appropri-
ate for new systems.
It is energy efficient to allow the space temperature to rise above
design conditions in the summer and float downward in the winter
during unoccupied hours. This may be done simply by resetting the
zone thermostat (or temperature sensor) automatically or manually.
When there are a number of zones in a building, however, some of
which are occupied while others are unoccupied, a more complex
control system is required. Modular equipment, variable-speed fans
and pumps, reset controls for hot and chilled water, zone control
valves or mixing boxes, and unitary equipment are options to
accommodate varying occupancy profiles or varying loads due to the
exterior environment or building use. In humid climates, control of
space dew point during off-cycle periods should be considered.
Uncontrolled off-cycle humidity can potentially lead to mold/mil-
dew problems and/or duct sweating during system start-up.
9.3.2 Simple Systems
Many constant-volume systems were set up to both heat and
cool a zone (Figure 9-20). Cooling could be provided totally by out-
door air when the exterior air temperature was below 55°F
[12.8°C], with help from mechanical refrigeration between 55°F
and 70°F [12.8°C and 21.1°C], and by refrigeration alone above
70°F [21.1°C]. While this system offered comfort for occupants, it
wasted heating energy when the room conditions were such that
55°F [12.8°C] air proved to be too cold and the heating coil was
activated to increase the supply air temperature to maintain com-
fort—thus, this system arrangement is no longer permitted by most
energy codes. Figure 9-21 illustrates how a room thermostat can be
modified to control the mixed air directly. This avoids overcooling
236⏐ SPECIAL HVAC SYSTEMS
the zone and eliminates the parasitic heating inherent in the system
control depicted in Figure 9-20.
9.3.3 Discriminating Temperature Controls
In Figure 9-22, a ductstat (a thermostat located inside a duct)
sequences outdoor air (economizer operation) and then mechanical
cooling to maintain a low, base supply air temperature to a reheat sys-
Figure 9-20. Schematic of conventional HVAC system.
Figure 9-21. HVAC system modified to eliminate parasitic heating.
AIR-CONDITIONING SYSTEM DESIGN MANUAL⏐237
tem serving more than one zone. Reheat coils respond to zone ther-
mostats to increase this base supply air temperature, if required, to
match the actual cooling requirement in each zone. The problem with
this scheme is similar to that with the previous one—most of the time
many of the zones will likely not require air as cold as the base sup-
ply air temperature, which was selected to meet a maximum zone
design condition. A solution to reduce reheat use is to “discriminate”
the supply air temperature to respond to feedback from the zone ther-
mostats, as is seen in Figure 9-23. The supply air temperature will
now be provided only as low as the temperature required for the zone
with the greatest cooling load. Parasitic reheat will be a fraction of
what it was with a fixed supply temperature control.
This concept of discriminating controls applies equally well to
most basic HVAC systems. For example, multizone deck tempera-
tures need be only as high or as low as demanded by the greatest
zone requirement for heating or cooling. The hot and cold supply
temperatures of a double-duct system need only deviate from room
temperature as required by the greatest call for heating and cool-
ing—a situation usually marked by an extreme valve or damper
position in one of the many zones. The air and water temperatures
for all systems should be responsive to feedback from zone controls
so that the least possible energy is required to provide comfort. In
this way, flexible zone temperature control can be provided with a
minimum of parasitic heating and cooling.
9.3.4 Eliminating Energy Waste in Simple Systems
An ideal HVAC&R system would use the least possible energy
for air and water circulation and generate only the amount of heat-
ing and cooling necessary to offset space heat losses and gains.
Figure 9-22. Conventional temperature control.
238⏐ SPECIAL HVAC SYSTEMS
Reheat energy for temperature control, used extensively in the past,
would be eliminated because it adds to both heating and cooling
requirements. How can such an ideal system be constituted?
First, the amount of air and water circulated should be only that
needed, at any given instant, to convey the heating or cooling energy
required to meet the loads of a space. This statement involves two
cautions. It is wise to circulate adequate air to provide occupants
with a sensation of air movement—a minimum of 2 air changes per
hour is often considered appropriate. In addition, outdoor air as
specified by Standard 62.1 (or 62.2) must be provided to ensure
acceptable indoor air quality. Above these comfort and indoor air
quality minimum air changes, circulation rates will vary to match
fluctuating loads. Second, the heat generated must be only enough to
serve the aggregate zone heating loads, and the cooling generated
must be only enough to serve the aggregate zone cooling loads. If
these concepts are applied to the simple system shown in Figure
9-20, the zone thermostat would reduce the volume of air being cir-
culated as the zone temperature is satisfied. This would optimize fan
energy consumption. When the minimum acceptable air change
value is reached, the thermostat would have the ability to adjust the
supply air conditions so that the space is not overcooled. Care needs
to be applied to be sure that the adjusted supply air conditions can
control both the space temperature and humidity in the summer.
Designers may recognize a flaw in the above because air that is
not cooled to around 55°F [12.8°C] may carry too much moisture to
be able to maintain a desired space relative humidity of 55% or less.
Figure 9-24 illustrates control modifications that act to conserve fan
energy while preserving minimum air circulation and a satisfactory
relative humidity in a space. The return air bypass ensures that no
Figure 9-23. Discriminating temperature control to minimize reheat.
AIR-CONDITIONING SYSTEM DESIGN MANUAL⏐239
moisture-laden outdoor air circumvents the cooling coil. Variable
supply airflow allows reductions in fan energy down to a defined
minimum rate of air circulation. In this scenario, mechanical cool-
ing would be initiated when the outdoor air temperature rose to
above 55°F [12.8°C]. As space temperature drops below setpoint,
the thermostat would first throttle the volume of 55°F [12.8°C] air
to the minimum setting and then raise the supply air temperature by
opening the return air bypass. The air mixing and bypass air damp-
ers must be provided with the minimum outdoor air volume for
acceptable indoor air quality.
9.3.5 Eliminating Reheat in Multizone Systems
Historically, the multizone HVAC system has wasted substan-
tial energy. In many cases, deck temperatures were permanently set
to satisfy the greatest winter heating requirement and the greatest
summer cooling requirement. Automatic discrimination of deck
temperatures to suit real-time zone demands can do much to reduce
parasitic losses related to the mixing of airstreams at unnecessary
temperatures, but total elimination of cooling and heating waste can
only be achieved by adding a bypass deck to each zone, as shown in
Figure 9-25. The zones are now able to modify the deck tempera-
ture to suit the requirement of the highest zone demand. In addition,
the bypass deck eliminates the mixing of hot and cold air. The zone
thermostat can call, in sequence, for full hot air, a hot air and bypass
mix, full bypass, a cold air and bypass mix, and full cold air.
9.3.6 Eliminating Parasitic Heating in VAV Systems
In the past, VAV systems have saved fan energy, but not with-
out countervailing side effects. When the supply of 55°F [12.8°C]
Figure 9-24. Control modifications for energy efficiency.
240⏐ SPECIAL HVAC SYSTEMS
air to interior zones is reduced to match space cooling loads, the
supply volume may be reduced below the minimum air change rate,
leading to air quality complaints. An antidote, involving reheat of
the minimum supply air volume, is also counterproductive with
respect to energy efficiency. When 55°F [12.8°C] air is supplied to
perimeter zones, it must be reheated to room temperature in winter
before it is heated further to overcome envelope heat losses. The
heat input to take air from 55°F [12.8°C] to room temperature is
parasitic. One way to overcome this is to supply air that is thermo-
statically controlled for each solar exposure. At the least, this
implies separate air supply zoning for interior, south-facing perime-
ter, and other perimeter zones. For compartmented air-handling
systems, the air unit can be configured as shown in Figure 9-26.
Another popular solution is to add a fan to each air terminal, as
shown in Figure 9-27. The side-pocket fan in the air terminal is
sized to provide the desired minimum rate of air circulation. It is
run only when the primary air supply falls below this critical value.
Reheating 55°F [12.8°C] air supply to perimeter zones can be
avoided by ensuring that perimeter heat is not activated until the
cold air damper is at its minimum setting. Since the addition of
fans in a plenum space means that maintenance of bearings and
filters will occur in occupied spaces, the same effect can be
achieved using one central fan for each floor or major zone. This
central fan then recirculates air at a neutral temperature to
dual-duct-type terminals connected jointly to the cold air supply
and the neutral air supply. Perimeter air terminals can have
Figure 9-25. Modified multizone unit.
AIR-CONDITIONING SYSTEM DESIGN MANUAL⏐241
optional heating coils, which are activated only after the cold air
damper is at its minimum setting.
9.3.7 Economizer Cycle (Free Cooling)
Air-handling systems that have access to 100% outdoor air can
provide full cooling without the assistance of mechanical refrigera-
tion whenever the outdoor dry-bulb air temperature is lower than
the required supply air temperature. Such an air-side economizer
Figure 9-26. Two-supply-zone air-handling unit.
Figure 9-27. Air terminal with side-pocket fan.
242⏐ SPECIAL HVAC SYSTEMS
cycle (Figure 9-28), which is most effective in northern climates, is
capable of saving up to 70% of mechanical refrigeration energy. In
southern climates, such as Florida, an air-side economizer is seldom
used. This is because the number of hours (especially occupied
building hours) during which the outdoor temperature falls below
the controlled space temperature is insufficient to justify the invest-
ment in a relief fan, air-mixing chambers, and louvers necessary to
dissipate the building pressurization caused by supplying 100%
outdoor air during economizer operation.
Energy savings can be achieved with an air-side economizer
cycle via the following sequences:
•
The outdoor air temperature is lower than the supply air tem-
perature required to meet the space-cooling load; compressors
and chilled-water pumps are turned off; and outdoor air, return
air, and exhaust/relief air dampers are positioned to attain the
required supply air temperature.
•
The outdoor air temperature is higher than the required supply
air temperature but is lower than the return air temperature;
compressor and chilled-water pumps are energized; and the
dampers are positioned for 100% outdoor air. Outdoor air and
mechanical cooling provide the desired supply air temperature.
•
The outdoor air temperature exceeds the return air temperature
(dry-bulb economizer control) or the enthalpy of the outdoor
air exceeds the enthalpy of the return air (enthalpy economizer
Figure 9-28. Air-side economizer cycle.
AIR-CONDITIONING SYSTEM DESIGN MANUAL⏐243
control); the dampers are positioned to bring in the minimum
outdoor air required for acceptable indoor air quality.
To be truly effective, control of air-side economizer cycles
should not be based solely upon dry-bulb temperature conditions—
but upon enthalpy, as illustrated in Figures 9-29 and 9-30 (Dubin
and Long 1978). Enthalpy controls in the past have been difficult to
keep in calibration because they must accurately sense temperature
and humidity for optimum control. Because of this, many air-side
economizer cycles have been scheduled to revert to a minimum set-
ting for ventilation when the dry-bulb temperature reaches 80°F
[26.7°C] (or an even lower value), depending upon local conditions
of temperature and humidity. However, recent advancements in the
Figure 9-29. Dry-bulb temperature economizer cycle.
Figure 9-30. Enthalpy economizer cycle.
244⏐ SPECIAL HVAC SYSTEMS
sensing of outdoor humidity have improved the reliability of
enthalpy controls, and their usage has become more common.
Air-handling systems that lack reasonable potential for 100%
outdoor air circulation may adopt a water-side-based winter
free-cooling approach by interconnecting the chilled-water circuit
with the cooling tower. This can be done without a heat
exchanger—but at the risk of pipe corrosion, more expensive water
treatment, and eventual degradation of system components. The
strainer shown in Figure 9-31 can effectively remove airborne dirt
from the tower discharge, but oxygen, which is added to the water
by the tower action, will be damaging to the chilled-water piping
circuit. This is generally an unacceptable risk, leading to the use of
a heat exchanger to separate the chilled-water circuit from the cool-
ing tower circuit. This adds first cost for the heat exchanger and
reduces the effectiveness of water-side cooling because of the addi-
tional Δt imposed by the heat exchanger but is generally a reason-
able trade-off considering the potential effects of not using a heat
exchanger. In most climates, water-side economizers will usually
not prove as energy conserving as air-side economizers. They do,
however, have application in high-rise buildings, where restrictions
on shaft space may preclude air-side economizers, and in spaces
(such as data centers and cleanrooms) requiring higher than normal
(say, 45%–50%) wintertime relative humidity, where energy sav-
Figure 9-31. Water-side economizer options.
AIR-CONDITIONING SYSTEM DESIGN MANUAL⏐245
ings from an air-side economizer would be offset by increased con-
sumption of energy for humidification.
Another form of reduced-energy cooling involves purging
conditioned areas with cool night air prior to occupancy the fol-
lowing morning. This can avoid the use of mechanical cooling
energy to overcome the heat buildup from emergency/custodial
lighting, 24-hour plug loads, and heat released to the conditioned
spaces that was stored during the day (including solar radiation and
radiant heat from lighting fixtures). This purging cycle is highly
effective in dry climates with low nighttime temperatures, such as
in the southwestern United States, and has been used successfully
even in the Pacific Northwest (Ashley and Reynolds 1994).
9.3.8 Cold Air Supply Systems
Conventional HVAC systems are based upon a design supply
air temperature of around 55°F [12.8°C] to ensure a relative humid-
ity of 50% at a room air temperature of 75°F [23.9°C]. The advent
of ice storage and the ever-increasing cost of air distribution have
alerted designers to the potential of supplying less air at a lower
temperature. Supply air temperatures can be obtained as close as
5°F [2.8°C] to the primary coolant temperature. In the case of water
chillers, 40°F [4.5°C] water can provide 45°F [7.2°C] supply air. In
the case of an ice-based storage system, the 36°F to 38°F [2.2°C to
3.3°C] coolant can produce air supply temperatures of 41°F to 43°F
[5.0°C to 6.1°C]. Design information for supplying cold air in con-
junction with ice storage is given in the “Thermal Storage” chapter
in the ASHRAE Handbook—HVAC Applications. Such cold supply
air must be tempered with room air to prevent cold drafts. If this is
done in fan-powered boxes that operate continuously, some of the
energy savings are lost. Supply outlets that provide for substantial
induction of room (secondary) air are an energy-efficient alterna-
tive. If the cold supply air causes system surfaces to be cooled
below the ambient dew point, the surfaces must be insulated; this
includes air handlers, ducts, and terminal boxes. Since leakage from
cold air ducts aggravates any condensation problems, all such ducts
should be reliably sealed. Condensation problems during system
start-up (following shutdowns) can be reduced by lowering the sup-
ply temperature gradually.
According to the ASHRAE comfort chart (Figure 3-1), the
lower relative humidity generated with cold air means that space
dry-bulb temperature setpoints can be increased up to 1°F [0.6°C]
for the same occupant comfort response. To ensure full cooling and
246⏐ SPECIAL HVAC SYSTEMS
dehumidification, face velocities at cooling coils supplying cold air
should be in the 350 to 450 fpm [1.78 to 2.29 m/s] range, with an
absolute maximum of 550 fpm [2.79 m/s] (Dorgan 1989). Some
designers have suggested higher upper limits for face velocities—
with typical values of 500–550 fpm [2.55–2.79 m/s] and 600 fpm
[3.06 m/s] as a maximum. In spaces with high sensible heat ratios
(SHR), cold air systems may produce undesirably low relative
humidities. A system to remedy this situation uses cold air to satisfy
the latent cooling load and supplies additional sensible cooling
through 55°F to 60°F [12.8°C to 15.6°C] chilled-water coils at the
mixing boxes. Operating a chiller to supply chilled water at that
temperature is very efficient, and a need for additional chilled-water
piping can be eliminated by using the fire sprinkler piping (insu-
lated to prevent condensation) to supply the chilled-water coils.
Meckler (1988) notes that this has been permitted by NFPA Stan-
dard 13, Standard for the Installation of Sprinkler Systems. The
currency of this provision should be checked with the local author-
ity having jurisdiction.
The use of temperatures lower than 55°F [12.8°C] for supply
air permits the use of smaller ducts and fans. The reduced ceiling
space required for smaller ducts can result in significant building
height savings in high-rise buildings. Perform an analysis to select
an appropriate discharge air temperature, based upon a comparative
economic analysis of the entire building, not just the HVAC&R sys-
tem. Such an analysis must consider first-cost savings from smaller
equipment, a somewhat smaller air distribution system, and a
potentially lower building height in high-rise applications;
increases in first cost for a chiller that operates at a lower tempera-
ture; increased operating costs from powered mixing boxes; and
reduced operating costs from lower air and water mass flow rates
(Dorgan 1989).
9.3.9 Water-Side Efficiency Opportunities
Savings are available from variable-flow pumping of chilled
water and condenser water and variable-speed tower fans. Water
chillers can benefit from variable-speed compressor motors and
variable supply water temperatures when air-handling systems
operate at partial loads. Chillers can also be designed to accept a
lower condensing water temperature than the conventional 85°F
[29.4°C], when available, to reduce the thermodynamic head on the
compressor. Check with the chiller manufacturer to determine the
lowest acceptable condenser water temperature and specify operat-
AIR-CONDITIONING SYSTEM DESIGN MANUAL⏐247
ing controls accordingly. The combination of compressor motor,
condenser-water pump motor, and tower fan motor has historically
been assumed to require one kilowatt input for each ton [3.5 kW] of
output. Variable temperature and variable-speed controls enable
this value to be virtually halved at part-load conditions for typical
cooling applications.
9.3.10 Bootstrap Heating
Another form of low-cost heating can be used in winter by
operating a chiller to handle cooling loads in interior spaces and
using the warm condenser water thus generated to offset perimeter
heat losses. This is especially the case for a facility that includes
high internal loads (often process-based), which requires cooling all
year. It might seem counterproductive to use any form of “electri-
cal” heating when other, less expensive fuels are available. If prop-
erly operated, however, a water chiller can act as a heat pump with a
COP of up to 6. In this situation, heat reclaim may be less than half
as expensive as the next cheapest fuel. Additional piping and con-
trols are necessary to interface heating and cooling circuitry and to
add additional condenser tubing for clean heat exchange. Consider
these extra costs when conducting an analysis of savings available
from bootstrapping waste interior heat. Heating coils need to be
much larger because hot water supply temperatures are much lower
(105°F–115°F [41°C–46°C]) than those of conventional heating
systems. Potential savings must be estimated and incorporated into
a life-cycle cost analysis that includes estimated additional costs.
A “heat-pump chiller” should be operated only to provide the
cooling capacity actually required by the building spaces. If a
chiller must be false-loaded at low capacities to generate adequate
heat, much of the bootstrap system operating economy will be lost.
Control of a heat-pump chiller must be compatible with an econo-
mizer cycle. In other words, the mixed-air temperature (or
enthalpy), which determines the percentage of outdoor air, should
be set to permit the cooling coil to extract the heat required by the
perimeter circuits. The balance of the cooling is then performed
with outdoor air, while the heat pump operation boosts the heat
removed from the cooling coil to a useful heating temperature.
Buildings have occupied and unoccupied periods. During each
period, there is a balance point at some outdoor temperature where
heat gains (including the electrical input to the heat-pump chiller)
balance heat losses. Figures 9-32 and 9-33 indicate how such bal-
ance-point temperatures can be determined. They also illustrate the
248⏐ SPECIAL HVAC SYSTEMS
range of temperatures over which heat can be salvaged and usefully
transferred and where supplementary heat may be required. The
bulk heat that can be bootstrapped at low cost can be analyzed and
aggregated with hour-by-hour or bin-type energy analysis pro-
grams. The result can then be compared with the additional invest-
ment in hardware required to implement the concept.
Figure 9-34 illustrates a form of control that allows a heat-
pump water chiller to draw heat from interior zone cooling coils to
the extent required to satisfy heating loads. Condensing water tem-
peratures should be established in the 90°F to 105°F [32°C to 41°C]
range for heating. Sufficient heating element surface needs to be
provided so that such relatively low-temperature water can satisfy
Figure 9-32. Heat balance in a perimeter space.
Figure 9-33. Heat gain and heat loss for an interior space.
AIR-CONDITIONING SYSTEM DESIGN MANUAL⏐249
the space heating loads. This seldom creates an investment penalty
when the coils also provide for cooling, as with induction units and
fan-coil units.
The chiller size required for reclaim heating is often less than
one-third the size required for cooling. This may validate a
two-chiller selection, with a one-third-capacity chiller operating for
heating and both units operating for maximum cooling. Centrifugal
chillers experience some difficulty operating at low capacity with
higher condensing temperatures. Thus, chillers for heat pump duty
should be selected with care and kept as fully loaded as possible.
9.3.11 Heat Reclaim/Exchange
There are normally several opportunities for the exchange of
heat from an exiting fluid (air or water) to an entering fluid (also air
or water) in the typical building. Many of these opportunities are
cost-effective and can improve building energy efficiency. Air-to-
air heat exchangers (Section 9.4.2) are an example of a commonly
encountered heat-reclaim system. See the “Applied Heat Pump and
Figure 9-34. Control schematic for heat-pump water chiller using heat
from interior zones to satisfy heating demands in perimeter zones.
250⏐ SPECIAL HVAC SYSTEMS
Heat Recovery Systems” chapter in the ASHRAE Handbook—
HVAC Systems and Equipment for examples of such systems and
their associated equipment. An increasing designer and owner
interest in combined heat and power (CHP) systems brings the
potential for more opportunities for beneficial heat reclaim.
9.4 “GREEN” HVAC SYSTEMS
A recent (and likely ongoing and expanding) interest in “green”
HVAC&R systems (see, for example, the ASHRAE GreenGuide) has
focused attention on a number of HVAC&R system strategies that
are seen to support the intents and expectations of green design.
Ground-source heat pumps, air-to-air heat exchangers, and under-
floor air distribution are among these strategies. Each of these strate-
gies is addressed in general in the ASHRAE Handbooks and in detail
in various ASHRAE special publications. The purpose of this sec-
tion is simply to outline these strategies.
9.4.1 Ground-Source Heat Pump
A ground-source heat pump (sometimes called a ground-cou-
pled, geothermal, or water-source heat pump) takes advantage of
the generally more benign climate belowground as compared to that
aboveground. Under cooling mode operation, heat is discharged to
a ground loop or well that provides a lower temperature heat sink
than ambient outdoor air temperature. During winter heating opera-
tion, heat is extracted from a source that is at a higher temperature
than ambient outdoor air. Numerous green buildings have utilized
some variation of a ground-source heat pump to improve building
energy performance. First cost is higher than for a conventional air-
source heat pump, but operating costs are lower due to improved
COP values. See the “Applied Heat Pumps” and “Heat Recovery
Systems” chapters in the ASHRAE Handbook—HVAC Systems and
Equipment for basic information on this strategy.
9.4.2 Air-to-Air Heat Exchangers
One means of improving the energy efficiency of an HVAC
system is to capture the heat or cooling effect embodied in condi-
tioned air being exhausted from a building. Often the easiest way to
utilize such a resource is to pass the heat or cooling effect to incom-
ing outdoor air (cold in the winter, hot in the summer). Both sensi-
ble and latent exchanges are possible depending upon the type of
equipment selected. See the “Air-to-Air Energy Recovery” chapter
AIR-CONDITIONING SYSTEM DESIGN MANUAL⏐251
in the ASHRAE Handbook—HVAC Systems and Equipment for
basic information on appropriate equipment and its integration.
9.4.3 Underfloor Air Distribution
Supplying conditioned air to a space via an underfloor supply
plenum has captured the imagination of a number of HVAC design-
ers working on green buildings. Several benefits are claimed for this
distribution approach. Carefully considered design, construction,
and commissioning are critical to the successful operation of an
underfloor air distribution system (Bauman and Daly 2003). Visit
the ASHRAE Web site (www.ashrae.org) for the most up-to-date
material on underfloor air distribution.
9.4.4 Green Systems and CO2
Although the design of green building HVAC systems in the
United States currently tends to focus upon the energy implications
of system selection and operation, internationally there is increas-
ing environmental concern about carbon dioxide (CO2) emissions
from buildings as a key contributor to global warming. The selec-
tion of HVAC&R systems and fuels can have a major impact upon
such emissions, which are conceded by most scientists to be linked
to global warming. This concern is likely to eventually migrate to
the United States and exert a dramatic impact on HVAC&R system
design. See the ASHRAE position statement on climate change for
background information on this issue (ASHRAE 1999).
9.5 REFERENCES
Acker, W. 1999. Industrial dehumidification: Water vapor load
calculations and system descriptions. Heating/Piping/Air
Conditioning, March 1999, pp. 49–59.
Ashley, R., and J. Reynolds. 1994. Overall and zonal energy end
use in an energy conscious office building. Solar Energy 52(1).
ASHRAE. 1999. Climate Change: Position Statement and Paper.
Atlanta: American Society of Heating, Refrigerating and Air-
Conditioning Engineers, Inc.
ASHRAE. 2003. 2003 ASHRAE Handbook HVAC—Applications.
Atlanta: American Society of Heating, Refrigerating and Air-
Conditioning Engineers, Inc.
ASHRAE. 2004. 2004 ASHRAE Handbook—HVAC Systems and
Equipment.
Atlanta:
American
Society
of
Heating,
Refrigerating and Air-Conditioning Engineers, Inc.
252⏐ SPECIAL HVAC SYSTEMS
ASHRAE. 2005. 2005 ASHRAE Handbook—Fundamentals.
Atlanta: American Society of Heating, Refrigerating and Air-
Conditioning Engineers, Inc.
ASHRAE. 2006. ASHRAE GreenGuide: The Design, Construction,
and Operation of Sustainable Buildings. Atlanta: ASHRAE
and Elsevier/B-H.
Bauman, F., and A. Daly. 2003. Underfloor Air Distribution
Design Guide. Atlanta: American Society of Heating,
Refrigerating and Air-Conditioning Engineers, Inc. (Visit the
ASHRAE Web site at www.ashrae.org for the most current
information on this subject.)
Bhansali, A., and D.C. Hittle. 1990. Estimated energy consumption
and operating cost for ice storage systems with cold air
distribution. ASHRAE Transactions 96(1):418-27.
Dorgan, C.E. 1989. Cold air distribution makes cool storage the
best choice. ASHRAE Journal 31(5):20–26.
Dubin, F.S., and C.G. Long, Jr. 1978. Energy Conservation
Standards: For Building Design, Construction & Operation.
New York: McGraw-Hill.
Harriman,
L.G.,
D.
Plager,
and
D.R.
Kosar.
1997.
Dehumidification and Cooling Loads from Ventilation Air.
ASHRAE Journal 39(11):37–45.
Harriman, L.G., D.G. Colliver, and K.Q. Hart. 1999. New weather
data for energy calculations. ASHRAE Journal 41(3):31–38.
Kosar, D.R., M.J. Witte, D.B. Shirey, and R.L. Hedrick. 1998.
Dehumidification issues of Standard 62-1989. ASHRAE
Journal 40(3):71–75.
Meckler, G. 1988. Designing and applying super-cold air HVAC
systems. Consulting/Specifying Engineer, October.
NFPA. 2002. NFPA13: Standard for the Installation of Sprinkler
Systems. Quincy, MA: National Fire Protection Association.
USDOE. 1999. Two-wheel desiccant dehumidification system
(Federal Technology Alert). Federal Energy Management
Program, U.S. Department of Energy, Washington, DC.
253
10.1 CONTEXT
Controls provide the critical link between HVAC design intent,
HVAC&R equipment and systems, and the operating building. Con-
trols are an integral part of the design of an HVAC&R system. They
implement design intent by operating the HVAC equipment as
required. Inappropriate or inoperative controls can cancel out good
design and construction and amplify occupant discontent with a
building and its systems. It is imperative that controls be designed
and implemented correctly. To provide a complete system solution,
an HVAC&R designer must consider how controls will make all
parts of the system function.
Controls are instrumental in obtaining an energy-efficient
building. Herzog and Carmody (1996) put this fairly simply: equip-
ment should operate as intended, when intended, to the extent
intended. Anything else is inefficient. There is currently growing
interest in controls as a contributor to green building status. The
growing complexity and proprietary nature of building controls,
counteracted somewhat by improvements in control capabilities
and computerization, are important issues that affect the role of
HVAC&R controls in the design and commissioning processes and
ultimate building success.
10.2
INTRODUCTION
This chapter outlines the fundamentals of controls and illus-
trates principles for providing reliable and easily maintainable con-
trol systems for a variety of air-conditioning systems. Such control
is required to match system operation with the need for space con-
ditioning. The simplest control is an ON/OFF operation typical of
residential applications where, as a thermostat senses an increase in
CHAPTER 10
HVAC&R CONTROLS
254⏐ HVAC&R CONTROLS
room temperature, the air conditioner is switched ON, and as the
temperature falls, it is switched OFF. Most large HVAC&R systems,
however, use modulating controls, i.e., controls that vary the output
of the equipment being controlled, to provide for the control of tem-
perature, humidity, and air quality in various spaces in a building.
10.3
TERMINOLOGY
Figure 10-1 provides the legend for all the figures in this chap-
ter. Figure 10-2 shows a simple cooling coil control scheme. The
basic elements of the system include a sensor, which measures a
Figure 10-1. Legend for control system schematic diagrams.
Figure 10-2. Elements of a basic control system.
AIR-CONDITIONING SYSTEM DESIGN MANUAL⏐255
control variable—in this case, air temperature in the duct. The con-
troller compares the sensed value with the setpoint. The difference
between the measured variable and the setpoint is called the error.
The error signal is processed to change the output from the control-
ler. In this case, the output goes to a valve that modulates the flow
of water in the coil, thereby changing the temperature of the air
leaving the coil. The process by which the controller output is influ-
enced by the sensed variable that it controls is called feedback.
Two types of feedback control strategies commonly used in
HVAC&R applications are proportional control and proportional
plus integral (PI) control. With proportional control, the controller
output varies in proportion to the error. In mathematical terms, the
controller output is
O = A + Kp e ,
(10-1)
where
A
=
a constant defining what the output should be when the error
is zero,
Kp =
proportional gain,
e
=
error, and
O
=
output.
For example, if a proportional controller was installed to control
the temperature leaving a chilled-water cooling coil and if the output
ranged from 0% to 100%, then A might be 50 and Kp might be 10.
Under these conditions, the output from the controller would be
100% when the leaving coil temperature was 5° above the setpoint,
50% when the temperature and setpoint were the same, and 0%
when the temperature was 5° below the setpoint. It would take a 10°
change in the leaving coil temperature to cause a 100% change in
the controller output. This is called the throttling range of the con-
troller. As this example suggests, the controlled variable is only
rarely at the setpoint when proportional control is used.
As the name implies, proportional plus integral (PI) control
adds integral control action. In mathematical terms,
O = A + (Kp)(e) + Ki edt ,
(8-2)
where Ki is the integral gain. By integrating the error signal over
time, the output from the controller is increasing or decreasing any
time the error is not zero. This forces the error to zero as steady state
is reached.
256⏐ HVAC&R CONTROLS
10.4 CONTROL TYPES
Three types of control hardware are used in HVAC&R sys-
tems—pneumatic, analog electronic, and direct digital control
(DDC). Historically, pneumatic controls were used in most large
building applications. They are reasonably well understood by
designers and maintenance personnel, which was a compelling rea-
son for their use. A second advantage was that pneumatic valve and
damper actuators, besides being inherently modulating, are inexpen-
sive and reliable when compared to the electric motors and gears
required to produce the same control force with electric actuation.
Most pneumatic control equipment, however, requires a very clean
source of supply air. The air must be dry and free of oil. While it
may not be difficult to install a system with clean air, one failure or
mistake, such as overfilling a compressor with oil, can permanently
foul an entire pneumatic system. Another potential disadvantage of
pneumatic controls is that they are not particularly precise. Usually,
field calibration is required in order to obtain acceptable accuracy,
and periodic recalibration of the pneumatic instruments is required.
Modern analog electronic control equipment has several
advantages. Power is provided electrically, and there are no air com-
pressors, driers, or filters to maintain. Signals flow at the speed of
light, and controllers essentially have an instantaneous response
(signal processing is instantaneous; temperature sensors and motors
still have time constants). Electronic devices can be extremely
accurate and free of drift. Resistance temperature detectors made of
platinum, nickel, or other metals manufactured to tolerances of
0.5°F [0.3°C] are relatively inexpensive, do not require field calibra-
tion, and are drift free. They are also inexpensive, and it is easy to
display electronic signals using digital readouts, providing for
ready diagnostics. Another advantage is that it is relatively easy to
implement PI control electronically. PI control has important
energy-saving advantages that will be discussed later.
In the past, electronic control systems were often more expen-
sive than pneumatic systems, partly because of the high cost of
electric valve and damper motors. Electronic control systems are
now, however, very competitive with pneumatic systems and can be
cheaper when integrated with a building automation system (BAS)
because many sensors can perform control and automation func-
tions, whereas additional sensors are required for BAS functions
with pneumatic systems. A problem with electronic control hard-
ware is that many different types of systems are in use. For exam-
AIR-CONDITIONING SYSTEM DESIGN MANUAL⏐257
ple, some companies use inexpensive thermistor temperature
sensors while another uses platinum or nickel. One company may
use pulsed voltages to control actuators, while others use 0-9 or 2-10
volts. Some HVAC&R control companies use equipment that fol-
lows industrial control practice (platinum resistance temperature
sensors and 2-10 volt and 4-20 milliamp control signals). This prac-
tice makes components interchangeable and gives designers access
to a variety of high-quality industrial sensors and transducers.
ASHRAE has stepped into this area of design with the development
of ANSI/ASHRAE Standard 135-2004, BACnet®—A Data Commu-
nication Protocol for Building Automation and Control Networks,
which provides a protocol for data communication services in
building automation and control systems (ASHRAE 2004).
DDC has become the standard in control systems. Large inte-
grated systems as well as small-scale control units for single-fan
systems are available for both new and retrofit applications. DDC
accepts analog electronic inputs from appropriate sensors, converts
them to digital, uses these digitized signals to produce digital out-
puts via software control algorithms resident in a local micropro-
cessor, and, finally, converts the digital output signals to analog
electronic signals to drive control actuators that may be electrical or
pneumatic. Figure 10-3 presents a schematic diagram of the DDC
system concept.
Perhaps the greatest single advantage of DDC is the flexibility
it provides because control is implemented through software rather
than hardware. Time sequencing, reset control, PI loops, economizer
cycles, and a variety of other operational schemes are accomplished
by programming a microprocessor, not by modifying or adding
hardware. Of course, with this power comes the designer’s responsi-
bility to avoid unnecessary complexity. Another benefit of DDC is
precision and a complete absence of controller drift. For example,
once a temperature setpoint is entered into a digital controller, it
Figure 10-3. DDC concept.
258⏐ HVAC&R CONTROLS
remains in the microprocessor’s memory unambiguously until it is
changed by an operator or until the controller fails. The concept of
recalibration is simply not part of digital hardware, and mainte-
nance should be required only when the hardware fails.
All problems do not vanish, however, with DDC. Analog sen-
sors may still require periodic recalibration. A serious drawback of
DDC equipment is a proliferation of programming languages and
protocols, making DDC system commissioning and maintenance
difficult, particularly since the user interface into the nuts-and-bolts
of the controls logic is often not user-friendly. Programming of con-
trols is also an issue in that it is often not transparent to the design
team and/or readily available for review by the design and commis-
sioning team. Controls programming is moving out of the design
office and into the hands of specialists, thus becoming a less inte-
gral part of the design process to the potential detriment of inte-
grated design.
10.5 CONTROL STRATEGIES
Formerly, many details of control system design were left to
the discretion of the contractor. This is no longer true, as the costs
of building operation have escalated (largely as a result of increases
in energy costs), concern for green building design has escalated
(via the impact of the U.S. Green Building Council’s LEED rating
system), and control systems have become more complicated.
Today, HVAC&R designers must be intimately familiar with the
concepts and details of control systems and must be acutely aware
of how their design features affect operation and maintenance.
Building owners and operators want reliable and easily maintainable
control systems. This contradicts the move toward custom controls
programming. To meet these conflicting requirements, designers
must provide a complete conceptual design for the control system.
This includes:
•
The control sequence of operation.
•
A control logic diagram.
•
Ladder diagrams showing the interactions between the various
parts of the system.
•
A plan that allows the building and its air-conditioning systems
to be put into operation and commissioned.
•
Clear and useful operations and maintenance information.
AIR-CONDITIONING SYSTEM DESIGN MANUAL⏐259
Controls for a number of HVAC&R systems are discussed in
the following sections, and examples of control sequences are given
in Appendix F. The control schematics provided usually assume that
electronic temperature sensing and control is to be used. Designers
who choose different control hardware must make the appropriate
mental adjustments to the diagrams—although the underlying logic
remains generally unchanged.
10.5.1 VAV Systems
Figure 10-4 shows a complete control system schematic for a
VAV system consisting of the following subsystems: individual
room air temperature control, supply air temperature control, mixed
air temperature control, and duct static pressure control. Room air
temperature control is achieved via VAV boxes controlled by room
thermostats. Thermostats and actuators are used to modulate the air
supply flow rate in response to room temperature. Most VAV boxes
also incorporate flow sensors to allow the box to maintain control
of flow rate under varying upstream duct pressures and provide
minimum and maximum airflow settings. VAV boxes that maintain a
set airflow regardless of inlet static pressure are referred to as pres-
sure-independent terminals. If the airflow through a VAV box does
change with changing inlet static pressure, the box is referred to as a
pressure-dependent terminal.
System-powered or self-powered (deriving motive power from
duct pressure only) VAV boxes are also available, although not com-
monly used. Some of these devices require substantial duct pressure
to operate properly. If they are being considered, it may be advis-
able to require independent performance tests before approving
them for installation.
Heating is provided where required by reheat coils at the termi-
nal boxes or by baseboard convectors. The heating is controlled
either by the room thermostat or by an outdoor air temperature sen-
sor, as described in Appendix C. Baseboard convectors or small
fan-coil units (located at floor level or above the ceiling) are a pre-
ferred approach for heating exterior zones, since their use permits
lower minimum airflow settings on the VAV boxes and allows for
building warmup and night setback heating without turning on the
air-handling system.
Supply air temperature control should be accomplished using a
temperature sensor, a PI controller, appropriate transducers, and a
two-way throttling or three-way mixing valve on the cooling coil
(as shown in Figure 10-4). Commissioning plans should include
260⏐ HVAC&R CONTROLS
Figure 10-4. Control schematic for a VAV system.
AIR-CONDITIONING SYSTEM DESIGN MANUAL⏐261
detailed descriptions of how to test the control system for stable
operation under low and high airflow conditions and cooling loads.
Temperature sensors should be located far enough downstream from
the fan discharge to ensure adequate mixing (but not farther than
25 ft [7.6 m]), and their locations should be shown on the control
drawings. Outdoor and return air dampers should be controlled to
achieve the appropriate temperature. This is done by a temperature
sensor connected to a PI controller that modulates the dampers. The
setpoint of the mixed air temperature controller should be lower
than the setpoint of the supply air temperature controller by the
value of the temperature rise across the fan. Two temperature sen-
sors in the outdoor and return airstreams can be used in conjunction
with a comparator that evaluates the temperature signals and returns
the outdoor and relief air dampers to their minimum positions
whenever the outdoor air is warmer (or has a higher enthalpy) than
the return air.
Construction details showing the connection of outdoor and
return air ducts to the air-handling equipment should be included in
the drawings. Baffles or other devices should be used to minimize
stratification in this part of the duct system. Complete mixing of the
outdoor and return air is necessary if the mixed-air temperature sen-
sor is to sense a meaningful value.
Modulation of fan speed (or an alternative technique) is usually
employed in VAV systems to achieve energy efficiency, avoid
potentially damaging duct pressures, and permit the VAV boxes to
perform adequately. Consider PI control for this application. Vary-
ing the fan speed is the preferred control method. Not only is it the
most efficient, but it can also modulate to lower airflow rates and it
avoids the problems of stuck or broken vanes or linkages. The com-
missioning plan should include a requirement to test the stability of
the control system with all the VAV boxes at their minimum airflow
setting. If fans can produce potentially damaging duct pressures, a
high-pressure limit switch or blowout panel should be provided.
Mutammara and Hittle (1990) compared the energy consump-
tion in high-rise office buildings in five different climates under a
variety of control strategies. They found that, except in hot, humid
climates, the most energy-efficient control strategies are (1) PI con-
trol with an economizer and (2) cold deck reset for perimeter zones.
Cold deck reset involves the use of room thermostat signals to reset
the discharge air temperature (discriminating control, see Section
9.3.3). While this system can provide additional energy efficiency,
reliability is a serious question. Failure of an individual room ther-
262⏐ HVAC&R CONTROLS
mostat or tampering by an occupant could cause the air temperatures
to be adjusted to an unreasonably low value. Fan energy also
increases, which might lead to an increase in operating cost. Thus,
the simpler fixed deck temperature with PI control and an econo-
mizer may be more attractive. Economizers are not recommended
for hot, humid climates because the number of hours during which
they can be used effectively is small. Instead, minimum outdoor air
is provided for quality ventilation.
Return fans should generally be avoided in VAV systems
because good control of return fans is difficult and involves sophis-
ticated hardware. Return fans also require more energy than relief
fans, as shown in Section 6.8.2.4. If, however, a return fan is abso-
lutely essential for a particular application, it must be controlled.
Appropriate return fan control minimizes pressure fluctuations and
increases energy efficiency. The simplest method is to use the output
from the supply duct static pressure controller to also modulate the
return fan. Figure 10-5 shows this scheme. The success of this type
of control is dependent upon the supply and return fans having sim-
ilar performance characteristics throughout the flow range. It is
most effective if the fans are properly set up at full flow to provide
the right difference between supply and return airflow and if both
fans have similar part-load performance characteristics. A more
complicated, but more effective, scheme is to let the supply fan
speed adjust to maintain the minimum duct static pressure, measure
Figure 10-5. Simple return fan control.
AIR-CONDITIONING SYSTEM DESIGN MANUAL⏐263
the supply airflow rate with a flow-measuring device, and use that
flow as an input to the return fan controller, as shown in Figure 10-
6. The speed of the return fan would be adjusted to provide the
desired air volume difference between the supply and return fans.
This control requires careful setup. Both supply fan and return fan
flow measurements must be normalized to their respective full-flow
conditions. Even in the best circumstances, flow measurements
may then be only roughly correct.
Conventional flow-measuring stations are often used to control
return fans. Pitot tube racks provide a pressure signal that is trans-
formed to an electronic (or pneumatic) control signal by a pressure
transducer. Unfortunately, at low flow rates, the velocity pressure is so
low that it is almost impossible to sense this pressure, especially with
low-cost transducers. One solution is to build a special duct section
with a reduced cross-sectional area. The flow stations can be placed
in these reduced cross sections where velocity is higher. One manufac-
turer recommends a minimum velocity of 700 fpm [3.6 m/s]. Reduced
cross sections should be sized to maintain this minimum velocity.
Alternatively, if space permits, a venturi can be built into a straight
section of both the supply and return ducts with the difference in
upstream and throat static pressure converted to flow velocity. Another
method, which provides a good velocity pressure signal even at low
airflows, is to install the airflow-measuring device in the fan volute,
Figure 10-6. Flow-matching control of return fans.
264⏐ HVAC&R CONTROLS
where the velocities are higher than in the ductwork. A very accurate
pressure transducer is required with whatever scheme is selected.
Another flow-measuring technique uses hot-wire anemome-
ters. If this approach is employed, appropriate air guides must be
provided so that the anemometers measure only translational flow
along the duct and not rotational or turbulent flow caused by local
disturbances. The arrangement of properly connected hot-wire ane-
mometers intended to provide average duct velocities must be spec-
ified in detail.
For most comfort applications, individual rooms can be con-
trolled with proportional thermostats with local (in-the-room) setpoint
adjustment. It is becoming common practice, however, to not provide
for local thermostat adjustment in commercial/institutional buildings
in an attempt to maximize energy efficiency and minimize mainte-
nance. An alternative is to install temperature sensors with a slider
bar that permits local adjustment. The slider bar can be programmed
to establish how much temperature adjustment is allowed. The tem-
perature control profile for the VAV dampers and heating coil (or
baseboard heaters) should be as shown in Figures 10-7 and 10-8.
Room thermostats should not be located on exterior walls, in
dead corners, or in other unsuitable locations where they are likely
to be unduly affected by equipment, occupant, or solar radiation
loads. The best locations are those that provide some air motion and
allow thermostats to sense the average room temperature. The loca-
tion of all thermostats should be indicated on the plans. If add-on,
tamperproof covers are used, they should be constructed to allow
free air movement over the thermostat. Metal or plastic box-type
security enclosures with minimal air slits should not be used, since
they do not provide enough airflow over the thermostat for it to
respond rapidly to changing room conditions. If thermostats must be
installed on exterior walls, insulating bases should be used and the
wall penetration sealed airtight.
10.5.2 Single-Zone, Constant-Volume Air Systems
Very small single-zone air-handling units are thermodynami-
cally equivalent to room fan-coil units or residential air-condition-
ing systems and can be controlled by simple two-position electric or
electronic thermostat/valve systems common in this type of unit.
For larger single-zone systems, one of the schemes illustrated
in Figures 10-9 and 10-11 can be used. Figure 10-9 shows a mini-
mum configuration, which may provide inadequate control and
should be used only on closely coupled systems, i.e., systems with
AIR-CONDITIONING SYSTEM DESIGN MANUAL⏐265
relatively short ductwork and high air volume flow rates compared
to the room volume. In this scheme, a room or return air tempera-
ture sensor is connected to a single proportional controller, which
modulates the heating coil valve, mixing dampers, and cooling coil
valve in sequence.
The temperature control profiles should be as shown in
Figure 10-10. The outdoor and return air temperature sensors are
used to return the outdoor and return air dampers to the minimum
position whenever the outdoor air is warmer (or of higher enthalpy,
if enthalpy control is used) than the return air. This economizer cycle
should have a hysteresis of up to 2°F [1°C], i.e., the cycle should be
initiated or terminated when the outdoor air is 2°F [1°C] cooler or
warmer than the return air. The proper sequencing of the valves and
dampers is achieved by carefully adjusting the positioners on the
equipment. Verification of successful sequencing should be part of
Figure 10-7. Room temperature control profile for “zero energy band”
thermostat (temperatures shown are merely suggested values).
Figure 10-8. Room temperature control profile for “dead band” ther-
mostat (temperatures shown are merely suggested values).
266⏐ HVAC&R CONTROLS
Figure 10-9. Minimum single-zone control system.
AIR-CONDITIONING SYSTEM DESIGN MANUAL⏐267
the commissioning plan and ongoing operations and maintenance
checks. The room temperature sensors should not be located in the
return air duct if the return air is drawn through lighting fixtures or
in any other case where the return air would be at a different temper-
ature than the room air. Under such circumstances, a wall-mounted
room thermostat should be used.
The scheme shown in Figure 10-11 should be used in applica-
tions that have longer ductwork and require tighter control or that
serve very large rooms. This scheme uses a room or return-air tem-
perature sensor connected to a proportional controller to reset three
PI controllers. One controller modulates the cooling coil valve, one
the heating coil valve, and one the mixing dampers. The reset
scheme of Figure 10-12 should be used for this system. The mixed-
air and supply-air temperature sensors should be mounted as in the
VAV system.
If very tight temperature and humidity control is required, one
of the systems shown in Figures 10-13 and 10-14 should be used.
The system shown in Figure 10-13 is more efficient and can be used
where loads are fairly constant and mostly sensible (where reheating
is not required for humidity control). Room temperature control is
achieved through a PI controller that modulates the heating coil,
cooling coil, and outdoor and return air dampers in sequence. Air
temperature sensors return the outdoor air dampers to their mini-
mum position when the outdoor air is hotter (or of higher enthalpy)
Figure 10-10. Temperature control profile for the minimum single-
zone control system shown in Figure 10-9.
268⏐ HVAC&R CONTROLS
Figure 10-11. Cascade control for single-zone system.
AIR-CONDITIONING SYSTEM DESIGN MANUAL⏐269
than the return air. Note that the cascade control system recom-
mended for single-zone systems is not used here because the system
is expected to run continuously and load variations are expected to
be small and to occur slowly. Hence the temperature control system
can be set up to be fairly sluggish. In heavily loaded interior spaces,
no heating coil is needed because there is always a requirement for
cooling and plenty of heat is generated in the space—except in situa-
tions where a dehumidification cycle is required.
The humidifier is controlled with a proportional controller
whose sensor is downstream of the humidifier. This controller is
reset by the output of the PI controller whose sensor is in the return
airstream or in the room. This avoids adding excess moisture to the
supply airstream, which could cause dripping in the discharge duct.
Figure 10-14 shows a more extensive humidity control system.
While it is more energy intensive, it ensures sufficient dehumidifi-
cation under more widely varying loads or in cases where latent
heat gains are higher. A constant supply air temperature is main-
tained by modulating the cooling coil as well as the outdoor and
return air dampers in exactly the same way and using the same com-
ponents as in the VAV system described in Section 10.5.1. A PI con-
troller sensing return or room air temperature modulates the reheat
Figure 10-12. Controller reset schedule for single-zone system shown
in Figure 10-11.
270⏐ HVAC&R CONTROLS
Figure 10-13. Single-zone system with precise temperature control.
AIR-CONDITIONING SYSTEM DESIGN MANUAL⏐271
Figure 10-14. Single-zone system with precise temperature and humidity control.
272⏐ HVAC&R CONTROLS
coil valve to control the room temperature. The humidifier is con-
trolled as shown in Figure 10-13.
10.5.3 Dual-Duct Systems
A potential automatic control arrangement for a dual-duct sys-
tem is shown in Figure 10-15. It is adequate for most installations
and can be easily modified to suit particular applications and
requirements. The minimum outdoor air damper is open when the
fan is running, except when all areas are unoccupied during warm-
up. The hot duct temperature is controlled by the submaster hot duct
thermostat, which operates the heating coil valve (or valves) in
sequence. The control point of this thermostat is reset by the outdoor
master thermostat according to a predetermined schedule.
The air in the cold duct is maintained at the desired dew-point
temperature by the cold duct thermostat, which operates a cooling
coil valve. At a predetermined outdoor air temperature, the system
is switched to economizer cooling by a two-position switchover
thermostat. When outdoor air is used for cooling, the cold duct ther-
mostat controls the operation of the maximum outdoor air, exhaust,
and return air dampers through the use of a three-way air valve. This
thermostat also controls the operation of the cooling coil when
mechanical cooling is required.
The control of the central system is simple, since it is asked
only to serve as a source of warm and cold dehumidified air. There
are numerous possible refinements for operating economies, venti-
lation optimization, and so forth.
Dual-duct systems with mechanical or automatic flow regula-
tors do not need fan or system static pressure regulation, since each
terminal unit compensates for any changes in backpressure. To take
full advantage of fan energy savings at reduced flow conditions in
dual-duct VAV systems, however, fan regulation is recommended.
This also helps to avoid high-pressure-drop noise effects in VAV
terminal units and is a more important consideration in dual-fan
systems.
10.6 COMPONENTS
Control valves must be sized to provide proper control stability
and authority. Authority is the ratio of the pressure drop through the
wide-open valve to the combined pressure drop through the valve
and coil or valve and heat exchanger. Line-size valves are almost
always too large. Valve sizes and valve coefficients should be
shown on a schedule on the plans. Equal percentage valves (see
AIR-CONDITIONING SYSTEM DESIGN MANUAL⏐273
Figure 10-15. Simple automatic control for dual-duct system.
274⏐ HVAC&R CONTROLS
Section 5.6.2) with a turndown ratio of 20:1 or better are usually
needed for most HVAC applications. The authority of control
valves should usually be 0.3 or higher. Additional information on
valves is presented in Section 5.6.
Dampers are often provided with air-conditioning systems and
are frequently too large. For control purposes, opposed-blade damp-
ers or a mixture of opposed- and parallel-blade dampers usually pro-
vide the best performance. In most cases, dampers should be smaller
than the return or outdoor air duct. The wide-open velocity through
a damper that is to control airflow should preferably be 1500 fpm
[7.6 m/s] or higher. Dampers should be shown on a schedule on the
plans. Experience has shown that copper, nylon, or thermoplastic
bushings on damper shafts may fail prematurely. Since dampers do
not receive routine maintenance in most HVAC systems, the use of
sealed ball bearings at the ends of shafts is recommended.
Positive positioners should be specified for most pneumatic
valves and actuators, except for the small actuators on VAV boxes,
reheat coils, or baseboard heaters. A pilot positioner is required to
reduce hysteresis, to improve actuator response, and to permit
adjusting of the gain of the controlled device.
10.7 REFERENCES
ASHRAE. 2004. ANSI/ASHRAE Standard 135-2004, BACnet®—A
Data Communication Protocol for Building Automation and
Control Networks. American Society of Heating, Refrigerating
and Air-Conditioning Engineers, Inc., Atlanta, GA.
Herzog, P. and J. Carmody. 1996. Energy-Efficient Operation of
Commercial Buildings: Redefining the Energy Manager's Job.
McGraw-Hill, New York.
Mutammara, A.W. and D.C. Hittle. 1990. “Energy Effects of
Various Control Strategies for Variable Air Volume Systems.”
ASHRAE Transactions, 96(1), pp. 98-102.
275
This appendix provides an outline of building, system, and load
characteristics for a multi-use building that will provide a basis for
discussion and comparison in the following appendices.
As noted in Chapter 1, these appendices present examples of
real projects. These projects were selected for the first edition of
this manual and have been retained for the second edition. Some
design values may, as a result, appear dated. This is, however, not
too critical in the context of a process example. The specific charac-
teristics of any particular project will vary from those suggested
herein—as influenced by client requirements, project budget, appli-
cable codes and standards, and design team intent. The purpose of
these appendices is not to show expected results or recommended
inputs for any given project but rather to outline design procedures
and considerations. Economic analyses and conclusions are partic-
ularly vulnerable to local conditions and assumptions. The conclu-
sions presented herein regarding economic decisions should not be
viewed as establishing general patterns or directions for design
decision making.
The analyses in these appendices were conducted in I-P units.
SI units have also been provided, but I-P and SI numerical values
may not correspond exactly due to rounding and approximations
during conversions.
A.1 BUILDING AND SYSTEM BASICS
1.
A single fan room will be installed on each office floor; the fan
room will house a complete factory-packaged combination
air-handling unit and self-contained DX cooling system (coil
and refrigeration compressor), as follows:
a.
The air-handling system will consist of two 11,000 cfm
[5190 L/s] supply air fans with inlet vortex dampers,
APPENDIX A
PROPOSED MECHANICAL AND
ELECTRICAL SYSTEMS FOR AN OFFICE
BUILDING WITH RETAIL STORES
276⏐ APPENDIX A
pleated (flat) filters, cleanable precooling coils, DX-type
cooling coils, and controls.
b.
Each DX unit will be rated at 35 tons [123 kW] and will
consist of two separate compressors arranged for sequen-
tial start and simultaneous use when the load requires.
c.
The DX units on each floor will be connected to a
2500 ton [8790 kW] capacity multi-cell cooling tower
located on the roof and with pumps located in the base-
ment. An auxiliary pair of condenser water risers will be
installed for use by future tenants.
d.
The condenser water pumps and the auxiliary risers will be
piped such that it will be possible to isolate one of the
tower cells with the auxiliary risers for winter operation.
2.
The air distribution system on each floor will consist of a VAV
fan, medium-pressure ductwork upstream of the terminal
boxes, conventional VAV boxes serving the interior zone from
a common interior/perimeter air distribution main, and
fan-powered VAV boxes serving the perimeter zones. Heating
will be provided by means of electric resistance coils placed in
the low-pressure supply air ductwork downstream of the indi-
vidual terminal boxes.
3.
Ventilation air for the individual fan rooms will be provided via
a vertical, fan-pressurized air shaft. The fan will contain a heat-
ing section for preheating the outdoor air to 40°F [4.4°C] to
prevent freeze-ups at the individual floor units. The shaft will
be sized to provide up to 15% (3300 cfm [1557 L/s]) outdoor
air to each floor’s air-handling system.
4.
Two vertica1 exhaust shafts will be connected to exhaust fans
on the roof, capable of exhausting approximately 8 to 10 ach
from the largest floor in the building.
5.
Stair pressurization fans will be capable of pressurizing the
individual stair shafts with outdoor air during alarm conditions.
6.
A complete fire standpipe system serving sprinkler loops on
each floor will be connected to two fire pumps piped in a cas-
cading arrangement.
7.
Local electric domestic hot water heaters will serve the tenant-
floor toilet rooms three or more floors at a time. Toilet rooms
will have floor drains as required by code.
8.
Electric service at 480/277 volts will be obtained from a public
utility transformer vault, constructed under the sidewalk or
roadway adjoining the building, with service distributed
AIR-CONDITIONING SYSTEM DESIGN MANUAL⏐277
throughout the building via bus ducts run vertically through
electric closets on each floor.
9.
An emergency electrical distribution system and an emergency
generator will be installed to provide power for life-safety and
other critical equipment in the event of a failure of the normal
power supply.
A.2 DESIGN CRITERIA
The values for design criteria and construction parameters listed
below were generally in compliance with prevailing standards at the
time the project was designed. Such standards (often codified) evolve
over time. A new design would generally be expected to comply with
the requirements of the current versions of Standards 90.1, 62.1, and
55 (among others).
1.
Design Conditions (extracted from climatic data for the locale
and the Owner’s Project Requirements)
Summer
Outdoor
94°F [34.4°C] dry bulb
77°F [25.0°C] wet bulb
Indoor
78°F [25.6°C] dry bulb
60% RH maximum
Winter
Outdoor
14°F [–10.0°C] dry bulb
Indoor
70°F [21.1°C] dry bulb
Humidity control
None except in designated com-
puter rooms
Occupancy load
1 person per 100 ft2
[1 person per 9.3 m2]
Lighting load
2.0 W/ft2 [21.5 W/m2]
Receptacle load
2.0 W/ft2 [21.5 W/m2]
Cooling tower
Tower and auxiliary condenser
water system risers will be sized for
an additional plug load of 3.0 W/ft2
[32.3 W/m2] or 500 tons [1760 kW]
of equivalent cooling load.
2.
Building Envelope Characteristics (U-factors in Btu/h ft2 °F
[W/m2 K])
Overall exterior wall
Uo = 0.35 [1.98]
If facade contains 40%–50% glass,
recommended wall value
Uw = 0.10 [0.57]
Assumed value for glass
Ug = 0.30 [1.70]
Assumed glass shading coefficient SC = 0.30 (a SHGC of approx-
imately 0.26)
Roof/ceiling assembly
Ur = 0.08 [0.45]
278⏐ APPENDIX A
3.
Ventilation Criteria
Office spaces. In response to concerns about acceptable indoor air
quality in office buildings (to avoid sick building syndrome), it was
decided by the client and design team that a minimum of 15 cfm [7 L/s]
per person of outdoor air will be supplied. Provision will be made at
each air-handling unit control panel to remotely vary the quantity of
outdoor air intake into each unit via control of the outdoor air damper
position. Toilet rooms and janitor’s closets will be exhausted at the rate
of 75 cfm [35 L/s] per fixture. Note that on any project an owner’s
directives regarding ventilation would be coordinated with current
requirements of local codes and national standards.
Electrical spaces. In general, a minimum of 8 ach will be mechani-
cally exhausted. Positive supply will be utilized for all areas con-
taining transformers or other heat-dissipating equipment requiring
larger amounts of exhaust.
Main telephone room and elevator machine rooms. Conditions
will be provided in accordance with the requirements of these
equipment providers; it is anticipated that these spaces will be con-
ditioned similarly to comfort-based spaces.
4.
Acoustical Criteria
The following design criteria for background noise will be
used for the occupied spaces:
Offices
NC-35 (except where adjacent to a fan room)
Corridors
NC-40
Conference rooms NC-35
Lobby
NC-45
5.
Air Filtration
Outdoor air and recirculated air will be filtered at the air-han-
dling units by means of filters meeting the requirements of
Standard 62.1.
6.
Domestic Hot Water
The domestic hot water system will be designed in accordance
with the “Service Water Heating” chapter in the ASHRAE Hand-
book—HVAC Applications. Electric storage-type heaters providing
140°F [60°C] water to building plumbing fixtures will be provided
every three floors (with due consideration to anti-scalding controls).
AIR-CONDITIONING SYSTEM DESIGN MANUAL⏐279
7.
Provisions for Retail Areas
•
Metered electricity for each tenant’s use
•
Domestic cold water service
•
Sanitary drainage and vent connections
•
Valved condenser water outlets
•
Sprinkler connections (under “fire protection” scope of
work)
•
Outdoor air for tenant ventilation needs; if introduced at
storefront, the inlet must be a minimum of 10 ft [3 m]
above street level
A.3 ESTIMATED LOADS
The following estimates are based on 625,000 ft2 [58,085 m2]
of gross office space plus lobby and two below-grade floors:
Demand
Installed
Electric power
7600 kVA
From preliminary load
study (not shown)
Refrigeration
1830 tons
2100 tons
[6436 kW]
[7386 kW]
Space heating
3350 kW
5200 kW
Domestic hot water heating
l50 kW
8 × 9 kW + 78 kW for
future capacity
The maximum refrigeration demand and installed capacity
were determined as follows:
Base building, 600,000 ft2 [55,762 m2] offices
(from computer analysis, not shown):
16,484,000 Btu/h [4832 kW]
=
1374\* tons
[4832 kW]
Adjustment for additional
25,000 ft2 [2324 m2] office
=
60† [211 kW]
Additional 1.0 W/ft2 [10.8 W/m2]
on office floors
=
170 [598 kW]
Allowance for additional corner glass
=
190 [668 kW]
Lobby plus two lower levels
=
200 [703 kW]
5% of above for miscellaneous interior loads =
90 [317 kW]
Maximum demand with 40%—0.5/0.5 glass =
2000 [7034 kW]
Maximum demand with 40%—0.3/0.3 glass =
1880 [6612 kW]
Check for reasonableness:
\* 600,000/1,374 = 437 ft2/ton [55,762/4832 = 11.5 m2/kW]
† 25,000/60 = 417 ft2/ton [2324/211 = 11.0 m2/kW]
280⏐ APPENDIX A
The typical office floor will demand 65 tons [229 kW] of cool-
ing if the maximum building demand is shared equally among the
25 typical floors. Due to the expected load variation between floors,
it is recommended that each floor be provided with a minimum of
70 tons [246 kW] of cooling capacity under a floor-by-floor
air-conditioning system concept. Therefore, the minimum projected
installed capacity would be 25 × 70 + 300 tons for lobby, etc. [25 ×
246 + 1055 kW] = 2050 tons [7210 kW], and the proposed cooling
tower capacity is 2500 tons [8790 kW].
Note: The calculations for the heating load and installed capacity
are not shown here. The supply air quantity for each typical office
floor, however, has been calculated as follows:
Base building, with 0.5/0.5 glass
=
18,400 cfm [8683 L/s]
Additional 1 W/ft2 [10.8 W/m2]
=
3900 [1840]
Allowance for additional corner glass =
2000 [944]
Subtotal
=
24,300 cfm [11,467 L/s]
Deduction for 0.3/0.3 glass
=
2600 [1227]
Maximum operating air supply
for typical floor
=
21,700 cfm [10,240 L/s]
A.4 ENERGY SOURCE AND UTILITY ANALYSIS
The available energy sources at the site and their estimated
average price per unit of consumption at the time of project design
were set as follows:
Electric power, normal use
9.0¢/kWh
Electric power, heating
7.6¢/kWh
Natural gas, firm
47¢/therm [0.45¢/MJ]
Natural gas, interruptible
32¢/therm [0.30¢/MJ]
No. 2 fuel oil
60¢/gal [15.6¢/L]
Electric power prices are for delivered energy at the job site,
with perhaps 3% to 5% inefficiency or line losses prior to con-
sumption. The fossil fuel prices, on the other hand, are for raw
fuel, which, by means of a boiler plant, has to be converted into
heat energy.
When depreciated over a 20-year period (at a 10% interest
rate) and adjusted for owning costs and additional labor cost—
under the conditions assumed for this analysis—the heating
energy generated in a fossil fuel plant is more costly than pur-
AIR-CONDITIONING SYSTEM DESIGN MANUAL⏐281
chased electric energy, especially where there is a reduced
demand charge for electrically heated buildings. This particular
conclusion is project- and site-specific.
The following is a comparison of overall energy production
costs, per million Btu [per 1,055,000 kJ], delivered to the system,
between the electric and the fossil fuel-heated building.
Fuel
$
Plant Labor Plant Cost
Total
Electric power
23.40
0.00
0.00
23.40
Firm gas
6.20
6.70
13.00
25.90
Interruptible gas
4.20
6.70
13.00
23.90
Oil
5.70
6.70
13.00
25.40
Note: Plant labor is based upon an additional crew of 1.5, requiring
$60,000 per year more than the all-electric system. Owning or plant
amortization cost is based upon one million dollars in extra con-
struction cost attributable to the boiler plant plus the penalty to be
paid for the “wet” system with hot-water heating boilers. Therefore,
conclusions on the various available energy sources are as follows:
1.
Electric energy is more expensive in terms of its unit price and
annual heating energy cost, but it will prove to be more eco-
nomical when used in connection with a “dry” resistance heat-
ing system. This is because a fossil-fueled plant, using No. 2
heating oil or natural gas and distributing steam or hot water
through a “wet” piping system, will raise the overall construc-
tion cost of the building by $1.0 to $1.2 million.
2.
In the case of a refrigeration plant for this project, the recom-
mended source of energy is electric power. Other types of
drives cannot generally compete with electric motor-driven
chillers. Over the past several decades, input to electric-drive
chillers has been reduced from roughly 0.85 to 0.90 kW/ton
[0.24 to 0.26 kW/kW] to around 0.65 to 0.70 kW/ton [0.18 to
0.20 kW/kW] at the time of this project analysis, to around
0.55 to 0.65 kW/ton [0.16 to 0.19 kW/kW] currently—a sub-
stantial series of reductions, while input requirements to
steam-driven chillers have remained essentially the same.
3.
Although the utility or fuel cost for the gas-fired heating sys-
tem is lower than that of the electrically heated building, the
first cost of the gas-fired boiler cannot be economically justi-
fied during the lifetime of this building project.
282⏐ APPENDIX A
A.5 CENTRAL VERSUS
DECENTRALIZED HVAC OPTIONS
Two possible options for locating the air-handling systems
have been evaluated:
Option 1. A central fan room located at the lowest floor (above the
entry lobby) and another one at the building penthouse, thus serving
the entire building from two locations. This option involves very
large air-handling units and extensive ductwork distribution.
Option 2. One fan room per floor. This option reduces equipment
size and ductwork distribution demands but places major equip-
ment on each floor.
The choice between central and local-floor fan room schemes
depends upon the following:
1.
Structural design, such as column transfer levels and similar
issues, encouraging the use of a central fan room.
2.
Major tenants’ staffing and the preferred mode of servicing and
maintaining the mechanical and electrical systems.
3.
Method of tenant utility metering and billing.
4.
Anticipated overtime or off-hour use of the building systems
on different floors.
5.
First cost, operating cost, and rental space considerations.
6.
Building height restrictions, if any.
Space Requirements
1.
Two central fan rooms (at the top and bottom of the building)
Outdoor cooling tower
3000 ft2 [280 m2]
Penthouse mechanical and electrical room 9000 [840]
Lower mechanical and electrical room
7000 [650]
Chiller plant
4000 [370]
Duct area through typical floors
5000 [465]
Total
28,000 ft2 [2600 m2]
2.
Fan rooms on each floor
Outdoor cooling tower
3000 ft2 [280 m2]
Typical floor fan room, 20 by 30 ft
[6.1 by 6.1 m] (@ 25 floors)
15,000 [1395]
Outdoor air intake shaft
1500 [140]
Smoke shaft
375 [35]
Lobby mechanical room
1200 [112]
Basement mechanical room
1200 [112]
Total
22,275 ft2 [2070 m2]
AIR-CONDITIONING SYSTEM DESIGN MANUAL⏐283
In this project, the proposed structural system does not require
column transfer space; therefore, there is no unused secondary
space suitable for mechanical equipment installation. There is no
known tenant preference for either option, and there are no height
restrictions. Frequent overtime and off-hour use of the building
HVAC systems is anticipated. There appears to be no problem in
proportionately billing tenants for overtime use of the system with-
out installing individual electrical meters on each floor.
The overall installed costs of the central fan room option and
the fan-room-per-floor option are approximately the same. From an
operating cost standpoint, there are two issues to be considered:
1.
The use of an air-side economizer in conjunction with the cen-
tral fan room option favors this concept by approximately
$23,000 per year in terms of energy cost, as shown in the sum-
mary (A.6). This is because a water-side economizer (associ-
ated with the floor-by-floor fan room scheme) is less efficient
at or near outdoor temperatures when the changeover from the
cooling to the heating mode takes place. An air-side econo-
mizer can provide “free cooling” at temperatures below 55°F
[12.8°C] outdoors, whereas with the water-side economizer,
free cooling will not be available until the outdoor air tempera-
ture reaches 50°F–45°F [10.0°C–7.2°C].
2.
The requirement for off-hour operation of the system favors the
fan room per floor approach since complete shutdown of
unneeded systems is possible with this scheme whenever a
floor is not in use. With a central fan room scheme, although
energy savings via system turndown will be available, the
resulting energy savings are not anticipated to be as great as
available from complete shutdown of many units that would be
likely with a floor-by-floor system arrangement.
A.6 COMPARISON OF CENTRAL VERSUS
INDIVIDUAL REFRIGERATION SYSTEMS
1.
Capital costs (not included in this appendix)
2.
Operating costs (energy use in Btu/ft2 yr [MJ/m2 yr])
Energy Use Utility
Costs
($)
Scheme
Electricity Gas
Total
Air-side economizer
48,900 [555] 731,400
29,200 760,600
Water-side economizer 50,400 [573] 754,600
28,900 783,500
(with heat exchanger)
284⏐ APPENDIX A
The operating costs of the central chilled-water plant will be
lower during normal working hours since the larger machines are
more efficient and can also take advantage of the considerable
diversity of loads in a large building. It is during the extended peri-
ods of use beyond normal working hours that the individual air-con-
ditioning units on each floor will be much more economical to
operate than a lightly loaded central chiller.
3.
Maintenance Costs
The maintenance costs of a central chilled-water plant (with
multiple chillers) were anticipated to be less than the costs of main-
taining a multiplicity of individual refrigeration packages. It was
also believed likely that replacement costs for individual units
would be higher than for the central plant. The likelihood of main-
tenance problems is much higher for the individual refrigeration
units, since regular maintenance can be carried out during the
off-season on the central chillers, even during water-side econo-
mizer operation, while preventive maintenance is generally not
undertaken on installations with numerous individual units.
4.
Leasing Considerations
From a tenant’s standpoint, the concept of total control of one’s
office environment, day and night, is favorably looked upon by peo-
ple responsible for leasing space. There does not seem to be a draw-
back in apportioning the additional cost of overtime system use to
the tenants actually using the equipment, whether they are full-floor
or part-floor tenants.
5.
Space Requirements
Investigation confirms that the area allotted to the fan room per
floor approach need not be enlarged to accommodate the addition
of a DX chiller section, whereas the central chiller plant approach
will require 4000 ft2 [372 m2] of space in the basement.
6.
F1exibility, Reliability, and Redundancy
The central chiller plant approach, almost by definition, is
more flexible and more reliable and possesses a greater degree of
redundancy than the approach involving individual cooling pack-
ages in each fan room. On the other hand, if one of the main chillers
broke down during a peak-load day, the entire building would be
affected, whereas with the individual units, only the respective floor
would be involved.
7.
Energy Considerations
The project will be in compliance with energy codes applica-
ble at the time of design. Energy-efficiency enhancements, such as
heat recovery, economizer cycle, and thermal storage, are feasible
AIR-CONDITIONING SYSTEM DESIGN MANUAL⏐285
with the central plant concept. These alternatives have been stud-
ied, however, and have not proved to be economically viable. The
greatest energy savings will be attained as a result of the decision
to use high-performance glass with a low (0.30 [1.70]) U-factor
and a low (0.30) shading coefficient (approximately equal to solar
heat gain coefficient).
8.
Recommendation
Based on the foregoing, it was recommended that individual
packaged DX units be incorporated within each of the individual
floor air-handling systems in lieu of a central chilled-water plant.
This recommendation was made with the understanding that poten-
tial noise and vibration problems inherent in these units will be
addressed by an acoustical consultant and that the unit specified and
installed will have been successfully used in prior installations.
A.7 PERIMETER HVAC SYSTEM OPTIONS
Details of the heating energy calculations are not reproduced
here. Three perimeter heating schemes were investigated:
•
VAV + perimeter baseboard heat
•
VAV + perimeter fan-powered VAV (FPVAV)
•
VAV + perimeter four-pipe fan-coil units
The following two tables summarize the results of a com-
puter analysis on the percentage and type of glass in the facade
and the overall effectiveness of the three types of perimeter sys-
tems studied.
Table A-1. Glass Properties and Energy Impacts
U-Factor\*
\* Btu/h ft2 °F [W/m2 K]
Shading
Coefficient
Percent
Glass
Energy
Use†
† Btu/ft2 yr [MJ/m2 yr]
Annual
Utility
Cost
0.3 [1.70]
0.3
40
46,300
[526]
$737,400
0.4 [2.27]
0.4
40
48,900
[556]
$760,600
0.5 [2.84]
0.5
40
51,800
[588]
$782,500
0.4 [2.27]
0.4
50
51,100
[580]
$782,500
286⏐ APPENDIX A
The following conclusions were drawn from this analysis:
1.
The utility costs for the baseboard heating scheme are depicted
as being the highest because of the assumption of uncontrolled
heat delivery in winter. Other control schemes, such as zoning
the baseboard radiation by exposure, would be expected to
change this conclusion.
2.
The utility costs of the four-pipe fan-coil system are the low-
est because more than 50% of the floor’s cooling is being
accomplished through chilled water piped to the fan-coil
units. Compared to an all-air VAV system, the fan-coil system
uses much less fan energy to achieve the same amount of
perimeter cooling.
3.
Despite the operating cost advantages of the fan-coil system,
the perimeter fan-powered variable-air-volume system dis-
plays the lowest overall cost. This is due to its low first cost
and its reasonably good energy performance compared to the
fan-coil system.
The major reasons for thus recommending the fan-powered
VAV system are:
1.
Its first cost is more accurately predictable because of its
common usage for this type of application. It is definitely
less expensive to install than a comparable four-pipe
fan-coil system.
2.
Its annual energy cost is 14% less than that of the fan-coil sys-
tem and 37% less than that of the baseboard heating system.
The fan-powered VAV system’s ability to use the “heat of
Table A-2. Comparison of Perimeter Systems
Scheme
Estimated
First Cost
($)
Esti-
mated
Energy
Use\*
Utility Costs ($)
$ Net
Present
Worth
Electric
Gas
Total
VAV + perimeter baseboard
13,593,750
64,400
[732]
739,200
65,400
804,600
15,489,800
VAV + perimeter fan-powered VAV
13,750,000
47,000
[534]
737,300
24,000
761,300
15,425,300
VAV + perimeter four-pipe fan-coils
14,375,000
53,700
[610]
688,500
38,400
726,900
15,739,500
\* Btu/ft2 yr [MJ/m2 yr]
AIR-CONDITIONING SYSTEM DESIGN MANUAL⏐287
light” available from the ceiling plenum for winter heating is
the main reason for its superior performance.
3.
The fan-powered VAV system would permit the use of
floor-to-ceiling glass (with 8 to 12 in. [200 to 300 mm] sill
height) contemplated for this building, whereas standard
fan-coil units require higher sills (lower profile units are not
available at competitive prices). Note that this essentially archi-
tectural decision (valuing floor-to-ceiling glass) will likely
have winter comfort implications for occupants (without
under-glass radiation) unless high-performance glazing is used.
4.
The heating elements provided with the fan-powered VAV
boxes can provide warm-up (in winter) without running the
air-handling system fans. Similarly, they can provide tempo-
rary heat prior to occupancy if installed without ductwork in
their permanent locations.
A.8 PROPOSED AIR DISTRIBUTION SYSTEM
FOR TYPICAL FLOOR
Under a fan-powered VAV system, a 5 ft [1.5 m] deep perim-
eter “isolation” zone will receive conditioned air from overhead
ductwork. One fan-powered variable-air-volume control box in
the suspended ceiling space will be assigned to each 450 ft2
[42 m2] of floor area and will be controlled by a zone thermostat.
Boxes will have electric resistance heating coils located down-
stream in the low-pressure ductwork. The perimeter zones will be
supplied with air through a continuous slot between columns via
4 ft [1.2 m] boots.
The interior zones of the floor will have conventional boxes,
one per 1000 ft2 [93 m2] of floor area, connected to a common
main supply air duct serving the entire floor. VAV boxes will be
controlled by zone thermostats. Supply air may be delivered
through conventional 2 by 2 ft [0.6 by 0.6 m] air diffusers suitable
for installation in a 2 by 4 ft [0.6 by 1.2 m] lay-in ceiling or
through 12 by 12 in. [300 by 300 mm] modular diffusers. Space air
will be returned primarily through air slots incorporated within the
lighting fixtures. A certain number of interior VAV boxes will have
duct heaters as required by the floor slab or roof exposure of the
space served or as required by special zoning or warm-up needs of
the space. Controls will be electronic with local DDC panels capa-
ble of handling desired local functions as well as forming part of a
central building control system.
288⏐ APPENDIX A
A.9 BUILDING AUTOMATION SYSTEM
A central and expandable building automation system (BAS) is
recommended. The system will be composed of a programmable
central monitoring, control, and supervisory system that incorpo-
rates and integrates the following functions from the various local
DDC field panels:
1.
Automatic temperature control system readouts and status of
equipment.
2.
Energy management functions, such as logging of equipment
run-time and scheduled start/stop.
3.
Central monitoring of VAV box air volumes, temperature set-
points, and zone temperatures.
4.
Trend logging of zone temperatures and other key system
parameters.
5.
System operation and maintenance scheduling.
6.
Control of lighting systems.
7.
Functions interfacing with the fire alarm system.
289
B.1 INTRODUCTION
The sample calculations in this appendix and in Appendix C
illustrate the application of the procedures presented in Chapter 6,
“All-Air HVAC Systems.” Any conclusions drawn from this system
analysis apply only to the specific application presented; they do
not necessarily apply universally. Specific values for various design
variables on a particular project would need to comply with local
codes and match the design intent of the owner and design team. A
step-by-step procedure is given for the load components of each air
system accompanied by a corresponding psychrometric chart plot.
Several off-season operating conditions are also analyzed to illus-
trate the ability of each system to maintain design conditions under
a wide range of loads.
The building analyzed here and in Appendix C is a multi-
exposure, multistory building. Treatment of the roof as to loads or
control zones is ignored, and all vertical separations are assumed
to be ceiling-to-floor assemblies without a roof. All decks are con-
sidered floors separating conditioned spaces; therefore, deck losses
are a heat loss from, not a heat gain to, the ceiling plenum.
Supply and return ducts are assumed to be placed outside the
conditioned spaces, so that they do not affect ceiling temperatures.
This assumption is made for simplicity but, if the supply ducts in
the return air plenum are insulated and there are only small runs of
return air stub-ducting in the ceiling, the resulting error is small. It
is also assumed that the peak airflow for all rooms is governed by
room sensible heat loads.
All fan heat gains are assumed to occur as a temperature rise at
the fan discharge even though the velocity pressure component of
fan energy occurs along the length of the ductwork. This introduces
APPENDIX B
DESIGN CALCULATIONS FOR A
TYPICAL SINGLE-ZONE
HVAC SYSTEM
290⏐ APPENDIX B
a small psychrometric error when draw-through and blow-through
systems are compared. The velocity at the fan discharge is assumed
to be 2500 fpm [12.7 m/s] or 0.39 in. of water [97 Pa] velocity pres-
sure (VP). In a system with 6 in. of water [1.5 kPa] total pressure
(TP), this VP represents only 6.5% of the total pressure (or energy)
of the fan. Such an error is accepted for simplicity in this analysis.
As noted in Chapter 1, this appendix presents an example from
a real project. This project was selected for the first edition of this
manual and has been retained for the second edition. Some design
values may, as a result, appear dated. This is, however, not too
critical in the context of a process example. The purpose of this
appendix is not to show expected results or recommended inputs
for any given project but rather to outline design procedures and
considerations. Economic analyses and conclusions are particu-
larly vulnerable to local conditions and assumptions. The conclu-
sions presented here regarding economic decisions should not be
viewed as establishing general patterns or directions for design
decision making.
The analyses in this appendix were conducted in I-P units. SI
units have also been provided, but I-P and SI numerical values may
not correspond exactly due to rounding and approximations during
conversions.
B.2 BUILDING LOADS
B.2.1 Physical Data
Total conditioned area
160,000 ft2 (10 stories, 126.5 by
126.5 ft)
[14,870 m2; 10 stories, 38.6 by
38.6 m]
Perimeter area
70,700 ft2 [6570 m2] based on
16 ft [4.9 m] depth
Interior area
89,300 ft2 [8300 m2]
U-factors for ceiling assembly
Ceiling is
0.5 in. [12.7 mm] acoustical
lay-in tiles; heat flow down
U
=
1 / (0.23 + 1.19 + 0.92) =
0.43 Btu/h ft2 °F
[1 / (0.041 + 0.209 + 0.162) =
2.44 W/m2 K]
AIR-CONDITIONING SYSTEM DESIGN MANUAL⏐291
Floor is
2 in. [50 mm] concrete slab, tile
covered; heat flow up
U
=
1 / (0.23 + 0.40 + 0.05 + 0.61) =
0.77 Btu/h ft2 °F
[1 / (0.041 + 0.070 + 0.009 +
0.107) = 4.37 W/m2 K]
Return-air suspended ceiling plenum with return air grilles in
ceiling on 150 ft2 [13.9 m2] module locations, resulting in the ple-
num temperature being midway between room temperature and the
temperature of the air entering the return air duct.
B.2.2 Design Conditions for Full Load
Room design summer condition
76°F [24.4°C] db, 45% RH
Room design winter condition
76°F [24.4°C] db, 20% RH
Outdoor design summer condition
95°F [35.0°C] db/75°F
[23.9°C] wb
Outdoor design winter condition
0°F db [–17.8°C], 20% RH
Minimum outdoor air
0.2 cfm/ft2 [1.0 L/s m2]
= 32,000 cfm [15,100 L/s]
B.2.3 Summer Design Transmission Loads
(Solar and Conduction)
Assume no roof (for simplicity, see Section B-1); therefore,
loads are from walls and glass only, distributed over the 16 ft
[4.9 m] perimeter area that is partitioned from the interior area. The
following figures are in Btu/h ft2 [W/m2] of perimeter floor area.
Each exposure (of 10 stories) has 17,675 ft2 [1643 m2] of floor
area. Total loads for the perimeter area are, therefore:
Block load
104 + 122 + 140 + 705 = 1,071,000 Btu/h [314 kW]
Σmax load
104 + 569 + 322 + 705 = 1,700,000 Btu/h [498 kW]
Exposure
N
E
S
W
Block load
5.88 [18.6]
6.90 [21.8]
7.92 [25.0]
39.9 [125.9]
Maxi-
mum in
each
exposure
5.88 [18.6]
32.2 [101.6]
18.2 [57.4]
39.9 [125.9]
292⏐ APPENDIX B
Conduction load per square foot of perimeter floor area is 5.45
Btu/h ft2 [17.2 W/m2]. The remainder is solar load:
Loads (1000 Btu/h [kW]) Total
Conduction
Solar
Block
1071 [314]
385 [113]
685 [201]
Σmax
1700 [498]
385 [113]
1315 [385]
B.2.4 Winter Design Block Transmission Load
(Conduction Only)
Load is 1,540,000 Btu/h [451 kW] or 21.8 Btu/h per ft2
[68.8 W/m2] of perimeter floor area. Loads do not include trans-
mission from ceiling and floor cavities to room area. These
loads are noted for completeness only. Winter conditions are not
analyzed in this appendix.
B.2.5 Lighting and Miscellaneous Electric Loads
The following tabulation includes ballasts, office equipment,
and other plug loads shown as design values with and without a
10% diversity allowance. Only systems with true VAV characteris-
tics in multiple zone applications are allowed diversity reductions,
since constant-volume systems must provide capacities for max
(the sum of the individual peaks). When the ceiling is a return air
plenum, only part of the lighting heat gain to the ceiling is retrans-
mitted to the room as a space heat gain. With a stagnant ceiling in a
ducted return air system, however, all of it is retransmitted.
Loads per
unit area\*
and total†
Σmax full load
with 10% diversity
65% of heat
of lights
(emitted
directly to
ceiling
plenum)
3.04\*
[32.7]
1660†
[487]
2.74
[29.5]
1496
[439]
35% of heat
of lights
(emitted
directly to
room)
1.63
[17.5]
890
[261]
1.47
[15.8]
803
[235]
\* W/ft2 [W/m2]
† 1000 Btu/h [kW]
AIR-CONDITIONING SYSTEM DESIGN MANUAL⏐293
B.2.6 Occupancy Loads
(Assumed as a High-Occupancy Building)
The full occupant load is 2378 occupants, with 67 ft2 [6.2 m2]
per occupant. If the design permits diversity, use 2140 occupants
with 75 ft2 [7.0 m2] per occupant. Use 240 Btu/h [70 W] sensible
and 210 Btu/h [62 W] latent heat per occupant.
B.2.7 Design Data Full Load
Supply fan total pressure
6 in. [1490 Pa]
Return fan total pressure
1 in. [250 Pa]
Cooling coil leaving air dry-bulb temperature (summer)50°F [10.0°C]
Minimum room supply air temperature (winter)
55°F [12.8°C]
B.2.8 Intermediate Season Loads
Loads per
unit area
and total
Σmax full load
with 10% diversity
Miscella-
neous room
electric
loads
0.56\*
[6.0]
306†
[90]
0.50
[5.4]
273
[80]
Total elec-
tric load
5.23
[56.3]
2856
[837]
4.71
[50.7]
2572
[754]
Ceiling
lighting
alone
4.67
[50.3]
2550
[747]
4.21
[45.3]
2299
[674]
\* W/ft2 [W/m2]
† 1000 Btu/h [kW]
Outdoor temperature
=
65°F db/65°F wb [18.3°C/18.3°C]
Indoor minus outdoor
temperature
=
11°F [6.1°C]
Cooling coil temperature
=
48°F [8.9°C] minimum; control droop
2°F [1.1°C] lower
Transmission load
=
–223,000 Btu/h (heat loss) at 11°F Δt
[–65.4 kW @ 6.1°C] without solar load
Heat gain from lights
at 75% full load
=
2,143,000 Btu/h [628 kW]
with 10% diversity
=
1,927,000 Btu/h [565 kW]
People load
at full load
=
570,700 Btu/h [167 kW]
with 10% diversity
=
513,600 Btu/h [151 kW]
294⏐ APPENDIX B
B.2.9 Special Room Loads
Table B-1 lists standard load components for typical rooms
under various operating conditions. The first set of calculations in
this appendix will help in understanding the numbers in the table.
B.2.10 System Calculations
For simplicity, all overall system calculations are based upon
either the block loads or Σmax loads, assuming that summer sensi-
ble heat conditions govern all room air volumes. In unusual cases,
certain room air volumes and room peak calculations may indicate
that ventilation, humidity, or winter sensible heat concerns may
govern, but these conditions rarely occur and are ignored in the
present analysis. In all cases, particular stress is given to system cal-
culations as they affect room conditions, particularly humidity.
B.3 LOAD CALCULATION FOR
CONSTANT-VOLUME SINGLE-ZONE SYSTEM
Although the nature and the magnitude of the stated design
criteria were chosen to permit analysis and comparison of the
results for fairly sizable buildings with a requirement for zoning
flexibility, they are used here as the loads for a simple, sin-
gle-zone system to illustrate basic procedures. Even though the
type of system analyzed here is not recommended as a design
solution for this application, the results serve to illustrate that the
use of more sophisticated air systems might result in appreciable
increases in air, refrigeration, and heating capacities to achieve
the desired effects. Figure B-1 represents the system cycle and
shows the state of air at all locations noted in Figure 6-l(A). The
corresponding points on the psychrometric chart and the compo-
nent heat quantities absorbed or liberated between points are illus-
trated in Figures 6-1(B) and 6-1(C). Assume that the simple,
single-zone load is identical to the simultaneous peak load of the
entire building, as if there were just one large area with diversity.
B.3.1 Cooling Cycle Calculations at System Peak
Step 1. Find trial room sensible heat gain; it cannot be finalized
until heat gains from the ceiling and floor cavities are determined
after finding the average plenum temperature. Assume that 40% of
heat from ceiling-mounted lighting will be transmitted to the room,
both down through the ceiling and up through the floor below (see
Figure B-1).
AIR-CONDITIONING SYSTEM DESIGN MANUAL⏐295
Table B-1a. Special Room Loads
(Basic Form) (I-P Units)
1
2
3
4
5
Lecture and
Projection
Interior
Clerical
Perimeter
Executive
Office
Perimeter
Conference
Room
Perimeter
Office
Area, ft2
5000
320
400
1800
320
Full load
electric1 W/ft2
4.0
6.0
5.75
5.0
4.5
Full load
occupancy
250
3
6
36
4
Location
Interior
Interior
South
North
West
Room Peak Cooling, 95/75 day, 100% Lighting and Occupancy
Conduction
load
0
0
2180
9800
1740
Solar load3
0
0
5100
774
11,024
Plenum load4
Occupancy
sensible load
60,000
720
1440
8650
960
Room
sensible load
Occupancy
latent load
52,500
630
1260
7550
840
Room
internal load
SHR = Room
sensible heat
ratio
Cooling at
Part Load,5
65/65 day
@ 0%
lighting
@ 65%
lighting
@ 80%
lighting
@ 25%
lighting
@ 80%
lighting
Conduction
load6
(solar = 0)
0
0
–12605
–56905
–10105
Plenum load
Occupancy
sensible load
60,000
720
1440
8650
960
Room
sensible load
Occupancy
latent load
52,500
630
1260
7550
840
Room
internal load
SHR = Room
sensible heat
ratio
All loads are in Btu/h (unless otherwise noted).
296⏐ APPENDIX B
Table B-1b. Special Room Loads
(Basic Form) (SI Units)
1
2
3
4
5
Lecture and
Projection
Interior
Clerical
Perimeter
Executive
Office
Perimeter
Conference
Room
Perimeter
Office
Area, m2
465
30
37
167
30
Full load
electric1 W/ft2
43
65
62
54
48
Full load
occupancy
250
3
6
36
4
Location
Interior
Interior
South
North
West
Room Peak Cooling, 35.0/23.9 day, 100% Lighting and Occupancy
Conduction
load2
0
0
0.64
2.87
0.51
Solar load3
0
0
1.49
0.23
3.23
Plenum load4
Occupancy
sensible load
17.59
0.21
0.42
2.54
0.28
Room
sensible load
Occupancy
latent load
15.39
0.18
0.37
2.21
0.25
Room
internal load
SHR = Room
sensible heat
ratio
Cooling at
Part Load5,
18.3/18.3 day
@ 0%
lighting
@ 65%
lighting
@ 80%
lighting
@ 25%
lighting
@ 80%
lighting
Conduction
load6
(solar = 0)
0
0
–0.375
–1.675
–0.305
Plenum load
Occupancy
sensible load
17.59
0.21
0.42
2.54
0.28
Room
sensible load
Occupancy
latent load
15.39
0.18
0.37
2.21
0.25
Room
internal load
SHR = Room
sensible heat
ratio
All loads are in kW (unless otherwise noted).
AIR-CONDITIONING SYSTEM DESIGN MANUAL⏐297
In Btu/h [kW]:
Step 2. Find the supply air temperature and the trial supply and
return airflow. With a draw-through coil and the fan and drive com-
pletely enclosed in the fan plenum, all the heat of the supply fan,
motor, and drive, as well as the supply duct transmission loss,
becomes a temperature rise in the supply air after the cooling coil.
Notes for Table B-1 (a and b). Only the basic criteria that apply to any system design are given
in this table. Blanks are left where data will vary from one system to another. No diversity in
individual rooms is allowed at peak.
1.
Electrical loads in specific areas vary from the average of 5.23 W/ft2 [56.3 W/m2],
depending upon plug loads and/or nonstandard ceiling lighting. Loads are intended to be
actual demands, not connected loads.
2.
Loads are pure wall and glass conduction with no allowance or prorating for roof.
3.
These are solar loads over and above conduction loads. Items (2) and (3) for each area
correspond to the Btu/ft2 [kW/m2] maximum loads from Section B-2.3, Summer Design
Transmission Loads. Only Room 3, south, is given at its noon peak; all other rooms peak
individually but simultaneously in late afternoon.
4.
Direct heat emissions from lighting to any room are considered to be the same for all sys-
tems, but indirect transmission through floor and ceiling from the return air plenum are a
function of the average ceiling temperature, which varies with the return air volume from
the room and the temperature above the deck or below the floor adjacent to uncondi-
tioned spaces.
5.
The percent of full load lighting is indicated for each room. Systems lighting for all 65/
65°F [18.3/18.3°C] outdoor conditions is 75%. For interior spaces, 65% of full load light-
ing is assumed a realistic minimum in a preplanned, modular lighting system for an area
without business machines and task lamps, since local occupancy switches are rarely pro-
vided. For a perimeter office with a light switch, 80% lighting load is assumed when
occupied and 0% when unoccupied; for conference rooms, 25% when occupied and 0%
when unoccupied.
6.
The conduction values shown constitute calculated values at the Δt for the indicated out-
door temperature. They are applied as internal loads only in specific system tabulations,
for air volume calculations, to the extent that they are not balanced by auxiliary heating
systems (e.g., perimeter radiation or terminal heating coils).
Heat gain from ceiling and
floor
=
0.4 × 1,496,000 = 598,400
[0.4 × 439 = 175]
Lighting and miscellaneous
heat gain
=
803,000 + 273,000 = 1,076,000
[235 + 80 = 315]
Simultaneous maximum
transmission heat gain
=
1,071,000 [314]
People load
=
2140 occupants @ 240 = 513,600
[2140 @ 70 W = 150 kW]
Sensible heat load (trial)
=
3,259,000 [955]
298⏐ APPENDIX B
(B-1a)
(B-1b)
Fan temperature rise
0.363
(
) total pressure in inches
(
)
fan efficiency
(
) motor efficiency
(
) drive efficiency
(
)
-----------------------------------------------------------------------------------------------------------------------------
=
Fan temperature rise
0.829
(
) total pressure in kPa
(
)
fan efficiency
(
) motor efficiency
(
) drive efficiency
(
)
-----------------------------------------------------------------------------------------------------------------------------
=
Figure B-1. Psychrometric analysis for single-duct, single-zone system.
AIR-CONDITIONING SYSTEM DESIGN MANUAL⏐299
Fan temperature rise = (0.363) (6) / (0.6) (0.9) (0.95)
= 4.25°F, independent of airflow
= [(0.829) (1.49) / (0.6) (0.9) (0.95) = 2.4°C]
Assuming a 1°F [0.6°C] temperature gain from that portion of
the supply duct that passes through 90°F [32°C] unconditioned sur-
roundings, the supply air temperature becomes 50 + 4.25 + 1 =
55.25°F [10.0 + 2.4 + 0.6 = 13.0°C].
Using Equation (1) in Chapter 6, the trial supply air quantity
for sensible cooling is obtained as 3,259,000 / (1.1) (76 – 55.25) =
142,800 cfm [955,213 / (1.2) (24.4 – 12.9) = 67,387 L/s]
Recirculated airflow equals supply airflow minus outdoor airflow.
Recirculated airflow = 142,800 – 32,000 = 110,800 cfm
[67,387 – 15,100 = 52,286 L/s].
Now check the assumed heat gain from the ceiling and floor.
Using the appropriate equation from the “Duct Design” chapter of
the ASHRAE Handbook—Fundamentals, the difference between
room and return air plenum temperatures is found from:
(lighting heat in plenum) / ((0.5) (floor and ceiling conduction)
+ (1.1) (return airflow)
(1,496,000) / (0.5) ((160,000) (0.77 + 0.43))
+ ((1.1) (110,800)) = 6.87°F
[(438,478) / (0.5) ((14,870) (4.37 + 2.44))
+ ((1.2) (52,286)) = 3.86°C]
where
1,496,000 [438,478] = lighting heat into plenum (from Step 1)
160,000 [14,870] = floor area (from B-2.1)
0.77 [4.37] = floor U-factor (from B-2.1)
0.43 [2.44] = ceiling U-factor (from B-2.1)
110,800 [52,286] = return (recirculated) airflow (see above)
The difference between room temperature and average return
air plenum temperature is one-half of that value, and the heat gain
from the ceiling and floor plenums then becomes:
(160,000) (0.77 + 0.43) (6.87) / 2 = 659,520 Btu/h
[(14,870) (4.37 + 2.44) (3.86) / 2 = 195,441 W]
Step 3. A revised try for airflow, repeating steps 1 and 2 with new
values gives the following:
300⏐ APPENDIX B
Heat gain from ceiling and floor = 659,520 Btu/h [193.3 kW]
Lighting and miscellaneous heat gain
= 803,000 + 273,000 = 1,076,000 Btu/h
= [235.4 + 80.0 = 315.4 kW]
Simultaneous maximum transmission gain
= 1,071,000 Btu/h [313.9 kW]
People load = (2140 occupants) (240) = 513,600 Btu/h
= [(2140) (0.07 kW) = 150.5 kW]
Sensible heat load (revised) = 3,320,120 Btu/h [973.1 kW]
Revised supply airflow
= (3,320,120) / (1.1) (76 – 55.25) = 145,460 cfm
[(973,127) / (1.2) (24.4 – 12.92) = 70, 639 L/s]
Revised recirculated airflow = (145,460 – 32,000) = 113,460 cfm
[70,639 – 15,101 = 55,538 L/s]
Temperature difference
= 1,496,000 / (96,000 + (1.1) (113,460)) = 6.77°F
[438,478 / (50,632 + (1.2) (55,538)) = 3.74°C]
Return air plenum temperature
= (76 + 6.8) = 82.8°F [24.4 + 3.76 = 28.2°C]
Heat gain from ceiling and floor
= (160,000) (0.77 + 0.43) (6.77/2) = 649,920 Btu/h
[(14,870) (4.37 + 2.44) (3.74/2) = 189.4 kW]
Return plenum heat gain
= (1.1) (113,460) (6.77°F) = 844,937 Btu/h
[(1.2) (55,538) (3.74) = 249.3 kW]
Total direct lighting heat emission to plenum
= (649,920 + 844,937) = 1,494,857 Btu/h
[(189.4 + 249.3) = 438.7 kW]
This is within 0.08% of the direct heat emission stated in the
breakdown criteria. Note that this is 44% instead of the 40% light-
ing load fraction assumed. The total heat gain contribution from
direct and indirect heat of light is 1,076,000 + 649,920 =
1,725,920 Btu/h [505,867 kW] or 67% of the total electric load.
Step 4. Find the room sensible heat ratio and check to see that the
design room temperature is obtainable. Use Figure B-1(A). Plot the
room design air state of 76°F [24.4°C] db, 45% RH.
AIR-CONDITIONING SYSTEM DESIGN MANUAL⏐301
Room sensible heat load
3,321,100 Btu/h [973.4 kW]
Room latent heat load
2140 occupants × 210 [61.6 W]
= 449,400 Btu/h [131.7 kW]
Room total internal load
3,770,500 Btu/h [1105 kW]
Sensible heat ratio
(3,321,100) / (3,770,500) = 0.88
Draw a line with this slope through the design state and note
that the required supply air temperature of 55.25°F [12.92°C], after
a 5.25°F [2.92°C] rise from the 50°F [10°C] coil temperature, could
not possibly fall anywhere along this process line—see dotted line
in Figure B-l(A). A reasonable coil temperature must be assumed
before the actual room humidity ratio and total system load can be
determined, since the latter is a function of actual, not design,
humidity.
A final adjustment to the calculated loads must always be made
based upon a given room design condition, when the state of air
leaving the actual selected coil is low enough in dew point to
depress the room humidity below the selected design condition. If
reconciliation is not made between the calculated load and the air
load from the psychrometric chart conditions, the calculated load
may be too low. Also, since the final leaving coil air condition can-
not be determined until the total system load is known, a generali-
zation will suffice to zero in on a reasonable coil condition. It is
based upon the average coil surface temperature, which may be
approximated closely as the intersection of the cooling line with the
saturation curve (assumed straight), in this case, line m-cc extended
in Figure B-1(A). The generalization may be expressed as:
(tccs – tEchw) / (wbtcc – tEchw) = Kcc
(B-2)
where
tccs
= coil surface temperature as defined previously
tEchw =
entering chilled-water temperature
wbtcc
= wet-bulb temperature of air leaving coil
Kcc
= chilled-water coil constant
Kcc is a function of the ratio of extended surface to prime sur-
face of a coil. It varies from about 0.5 for circular fin coils with
8 fins per in. [0.32 per mm] spacing to 0.7 for those with 14 fins per
in. [0.55 per mm] and from about 0.6 to 0.75 for continuous plate
fin coils. The overall effect for a given tEchw is to raise the leaving
coil dew-point temperature as the extended surface ratio increases.
302⏐ APPENDIX B
The designer should always check the assumed cooling coil temper-
ature against that obtainable with final coil selection.
Step 5. Find the dry-bulb temperatures and humidities of return air
and mixed air. These humidities can only be found by trial and error
using Equations (B-1) and (B-2). From Equation (B-1), the return
fan temperature rise equals (0.36) (1 in.) / (0.6) (0.9) (0.95) =
0.71°F [(0.829) (0.248) / (0.6) (0.9) (0.95) = 0.40°C]. Assume a
return duct transmission gain (in the unconditioned space) of
0.29°F [0.16°C]. Then the return air temperature becomes 76 + 6.77
+ 0.29 + 0.71 = 83.8°F [24.4 + 3.76 + 0.16 + 0.39 = 28.7°C]
(point r in Figure B-la). Also plot point o, the state of outdoor air.
From Equation (5a) in Chapter 6, and the developed 22% outdoor
air ratio, the mixed-air temperature is found to be 83.8 + 0.22 (95 –
83.8) = 86.26°F [28.7 + 0.22 (35 – 28.7) = 30.09°C].
Assume a coil with Kcc = 0.5. Graphically, start with a lower
room humidity than the design condition and plot in sequence the
temperatures of Equation (B-2) such that Kcc = 0.5. This occurs
when wbtcc = 48.4°F [9.1°C], tccs = 46.4°F [8.0°C], and tEchw =
44.4°F [6.89°C]. Figure B-la shows this at a room condition of 76°F
db/60°F wb [24.4°C/15.6°C] (RH = 38.7%), which is considerably
below the 45% design relative humidity. At this point, coil selection
should be checked with actual manufacturer's data to verify that
conditions are attainable with an optimum selection of coil area,
rows, water flow rate, tEchw, and water temperature rise.
Step 6. Find the final total system cooling load from load compo-
nent summation and psychrometric chart values.
Room sensible heat
3,321,100 Btu/h [973.4 kW]
Room latent heat
449,400 [131.7]
Room total heat
3,770,500 Btu/h [1105 kW]
Light heat in return air 844,937 [247.7]
Return duct and fan
(1.1) (113,460) (1°F) = 124,806 [36.6]
Supply duct and fan, sensible
(1.1) (145,460) (5.25) = 840,032 [246.2]
Outside air, sensible
(1.1) (32,000) (95 – 76) = 669,000 [196.1]
Outside air, latent
(4840) (32,000) (0.01410 – 0.00752) =
1,019,000 [298.7]
Total calculated load
7,268,275 Btu/h [2130 kW]
AIR-CONDITIONING SYSTEM DESIGN MANUAL⏐303
Step 7. Find the total coil load from the enthalpy difference between
mixed air and coil leaving air.
Coil load
(4.5) (145,460) (30.56 – 19.43) = 7,287,400 Btu/h
[(1.2) (68,643) (71.08 – 45.19) = 2132 kW]
Step 8. Find the total load from temperature and humidity ratio dif-
ferences across the coil.
Sensible coil load (1.1) (145,460) (86.26 – 50.0) = 5,801,818 Btu/h
[(1.2) (68,643) (30.15 – 10.0) = 1660 kW]
Latent coil load
4840 × 145,460 (0.00885 – 0.00683) =
1,422,520 Btu/h
[(3) (68,643) (8.85 – 6.83) = 416 kW]
Total coil load
= 7,224,338 Btu/h [2076 kW]
B.4 COMMENTS
a.
Steps 6, 7, and 8 illustrate good reconciliation between three
calculation methods, including the psychrometric chart analy-
sis, to synthesize the total load.
b.
Note that the entire ceiling plenum load becomes a system load
only when all the air from the room is returned to the supply
fan. In the extreme case (if all the return air were relieved after
the return air fan) the heat from the ceiling plenum that is
added to the return air never becomes a system cooling load.
c.
The full load with a 5.23 W/ft2 [56.3 W/m2] electric load
requires only (145,460 cfm) / (160,000 ft2) = 0.91 cfm/ft2
[(68,643 L/s) / (14,870 m2 = 4.62 L/s m2] because of the heat
of lighting in the return air, even with a moderate supply air
temperature difference of 20.75°F [11.5°C]. If the ceiling were
not used as a return air plenum, this load of 845,230 Btu/h
[248 kW] would become a room sensible load requiring
approximately 37,000 more cfm [17,460 L/s], or a total supply
of 1.14 cfm/ft2 [5.79 L/s m2].
d.
Figure B-l(B) shows the psychrometrics for winter conditions.
For an explanation of winter conditions, see Appendix C.
305
C.1 INTRODUCTION
This analysis is for the same building considered in Appendix
B. Data not shown here are taken from that appendix. The follow-
ing description defines the building systems in more detail. The
focus of this appendix is upon the interrelationship of loads, indoor
air quality concerns, and controls for a VAV HVAC system with
perimeter radiation as applied in this particular building context.
Any conclusions drawn from this analysis of systems apply only to
the specific application presented and do not necessarily apply uni-
versally. Specific values for various design variables on a particu-
lar project would need to comply with local codes and match the
design intent of the owner and design team. Although the values
presented here are specific to this example, the issues discussed are
typical for applications of this type of system.
1.
A continuous perimeter hot-water radiation system is assumed
with scheduling of the supply water temperature from the out-
door air temperature. It is sized throughout for adequate auxil-
iary heat to maintain a 76°F [24.4°C] room temperature by
replacing the heat loss via conduction plus any infiltration.
Scheduling options are illustrated.
2.
Full-closing VAV units are assumed in this example, but means
for maintaining a minimum acceptable air motion and ventila-
tion rate without minimum positioning are illustrated. Note
that, in general, it is not good practice to use full-closing VAV
boxes in occupied spaces.
3.
Multiple-zone flexibility is illustrated by examining interior
and perimeter exposed areas of different uses.
4.
The benefits of full diversity are taken.
APPENDIX C
DESIGN CALCULATIONS FOR A
SINGLE-DUCT VAV SYSTEM WITH
PERIMETER RADIATION
306⏐ APPENDIX C
5.
Table C-1 (part “a” in I-P units; part “b” in SI units) completes
the basic information from Table B-1 for this particular system.
As noted in Chapter 1, this appendix presents an example from
a real project. This project was selected for the first edition of this
manual and has been retained for the second edition. Some design
values may, as a result, appear dated. This is, however, not too crit-
ical in the context of a process example. The purpose of this appen-
dix is not to show expected results or recommended inputs for any
given project but rather to outline design procedures and consider-
ations. Economic analyses and conclusions are particularly vulner-
able to local conditions and assumptions. The conclusions
presented here regarding economic decisions should not be viewed
as establishing general patterns or directions for design decision
making.
The analyses in this appendix were conducted in I-P units. SI
units have also been provided, but I-P and SI numerical values may
not correspond exactly due to rounding and approximations during
conversions.
C.2 CALCULATIONS AT SUMMER PEAK
The calculations and psychrometric chart for the simple, sin-
gle-zone cooling application with a draw-through fan may be con-
sidered identical to this VAV application for the analysis of average
system conditions at summer design. Figure C-1(A) therefore
shows, using solid lines for system averages, the identical summer
plot as in Figure B-1, while the dotted processes are for special
rooms defined in Table C-1. The room state subscript numerals cor-
respond to the column numbers in the table.
Note 4 in Table C-1 shows the direct lighting heat emission to
each room from ceiling fixtures and miscellaneous room electric
loads plus the indirect heat as a function of the building’s average
ceiling temperature rather than as a percentage of the individual
maximum direct lighting heat emission to the ceiling. The plenum
temperature is therefore a function of the percent of the system’s
entire full-load ceiling lighting, independent of the specific ceiling
lighting intensity for any specific room.
Room 1: Lecture and Projection, Peak Load (see column 1, Table
C-1). Take ceiling lighting alone as 3 W/ft2 [32.2 W/m2], miscella-
neous electrical loads as 1 W/ft2 [10.8 W/m2], and the temperature
difference between plenum air and room air as 3.39°F [1.88°C]
(from Appendix B). Again, as in Appendix B, assume 35% of the
AIR-CONDITIONING SYSTEM DESIGN MANUAL⏐307
Table C-1a. Special Room Loads (I-P Units)
1
2
3
4
5
Lecture and
Projection
Interior
General
Offices
Perimeter
Executive
Perimeter
Conference
Perimeter
Office
Area, ft2
5000
320
400
1800
320
Full load electric,1 W/ft2
4.0
6.0
5.75
5.0
4.5
Full load occupancy
250
3
6
36
4
Location
Interior
Interior
South
North
West
Room cooling peak on 95°F db day, 100% (full load) lighting and occupancy
Conduction load2
0
0
2180
9800
1740
Solar load3
0
0
5100
774
11,024
Plenum load4
55,300
4657
5260
22,056
3375
Occupancy sensible load
60,000
720
1440
8650
960
Room sensible load
115,300
5377
13,980
41,280
17,099
Occupancy latent load
52,500
630
1260
7550
840
Room internal load
167,840
6007
15,240
48,830
17,939
SHF = room sensible heat factor
0.69
0.9
0.92
0.85
0.95
cfm/ft2 at ts = 55.25°F
1.01
0.74
1.85
1.0
2.34
Room relative humidity, %
46.6
38.6
40.0
40.0
37.6
308⏐ APPENDIX C
1
2
3
4
5
Lecture and
Projection
Interior
General
Offices
Perimeter
Executive
Perimeter
Conference
Perimeter
Office
Cooling at part load5 (65°F/65°F day)
@ 0% FL
lighting
@ 65% FL
lighting
@ 80% FL
lighting
@ 25% FL
lighting
@ 80% FL
lighting
Conduction load offset by radiation6 (solar = 0)
0
0
0
0
0
Plenum load4
19,200
3409
4441
10,595
2887
Occupancy sensible load
60,000
720
1440
8650
960
Excess radiation
0
0
0
0
400
Room sensible load
79,200
4129
5881
19,245
4247
Occupancy latent load
52,500
630
1260
7550
840
Room internal load
131,700
4759
7141
26,794
5087
SHF = room sensible heat factor
0.60
0.87
0.82
0.72
0.83
cfm/ft2 at ts = 58.1°F
0.80
0.66
0.75
(exh) 0.65
0.65
Room relative humidity (%)
55.0
47.7
45.5
48.5
44.5
Table C-1a. Special Room Loads (I-P Units) (continued)
AIR-CONDITIONING SYSTEM DESIGN MANUAL⏐309
1
2
3
4
5
Lecture and
Projection
Interior
General
Offices
Perimeter
Executive
Perimeter
Conference
Perimeter
Office
Cooling at Heating Peak on 0°F Day
Conduction load6 (reference only)
0
0
–8730
–39,300
–6990
Peak solar load
0
0
8800
300
5250
Maximum plenum load
55,300
4657
5260
22,056
3375
Maximum occupancy sensible load
60,000
720
1440
8650
960
Excess radiation
0
0
4150
0
4100
Maximum room cooling load
115,300
5377
19,650
31,006
13,685
cfm/ft2 at ts = 55.25°F
1.17
0.74
2.15
0.76
2.17
Minimum room cooling load at ts = 61.5°F
15,000
2620
4150
10,595
4100
cfm/ft2 at ts = 61.5°F
1.01
0.05
0.65
(exh) 0.65
0.65
All loads are in Btu/h.
Table C-1a. Special Room Loads (I-P Units) (continued)
310⏐ APPENDIX C
Notes for Table C-1a
(1) Electrical loads in specific areas vary from the average of 5.23 W/ft2, depending upon wall and floor outlet usage or nonstandard ceiling lighting. Loads are intended to represent
actual demands, not connected loads.
(2) Loads are pure wall and glass conduction with no allowance or prorating for roof.
(3) These are solar loads over and above conduction loads. Items (2) and (3) for each area correspond to the maximum loads (Btu/ft2) from Section B-2.3, Summer Design Trans-
mission Loads. Only Room 3, south, is given at its noon peak; all other rooms peak individually but simultaneously in late afternoon.
(4) Direct heat emission from lights to any room is considered to be the same for all systems, but indirect transmissions through floor and ceilings from the return air plenum are a
function of the average ceiling temperature, which varies with the return air volume from the room and the temperature above the deck or below the floor adjacent to unconditioned
spaces.
(5) The percent of full load lighting indicated applies only to the indicated rooms. General building lighting for all analyses using 65/65°F outdoor conditions is 75%. For interior
spaces, 65% of full load lighting is assumed a realistic minimum in a preplanned, modular lighting system for an area without extensive plug loads and task lighting, since local
occupancy switches are rarely provided. For a perimeter office with a light switch, 80% lighting load is assumed when occupied and 0% when unoccupied; for conference rooms,
25% when occupied and 0% when unoccupied.
(6) The conduction values shown constitute calculated values at the Δt for the indicated outdoor temperature. They are applied as internal loads only in specific systems tabulations,
for air volume calculations, to the extent that they are not balanced by auxiliary heating systems (e.g., perimeter radiation or terminal heating coils).
Table C-1a. Special Room Loads (I-P Units) (continued)
AIR-CONDITIONING SYSTEM DESIGN MANUAL⏐311
Table C-1b. Special Room Loads (SI Units)
1
2
3
4
5
Lecture and
Projection
Interior
General
Offices
Perimeter
Executive
Perimeter
Conference
Perimeter
Office
Area, m2
465
30
37
167
30
Full load electric,1 W/m2
43
65
62
54
48
Full load occupancy
250
3
6
36
4
Location
Interior
Interior
South
North
West
Room cooling peak on 35°C db day, 100% (full load) lighting and occupancy
Conduction load2
0
0
0.64
2.87
0.51
Solar load3
0
0
1.49
0.23
3.23
Plenum load4
16.21
1.36
1.54
6.46
0.99
Occupancy sensible load
17.59
0.21
0.42
2.54
0.28
Room sensible load
33.79
1.58
4.10
12.10
5.01
Occupancy latent load
15.39
0.18
0.37
2.21
0.25
Room internal load
49.19
1.76
4.47
14.31
5.26
SHF = room sensible heat factor
0.69
0.9
0.92
0.85
0.95
L/s m2 at ts = 12.9°C
5.13
3.76
9.40
5.08
11.89
Room relative humidity, %
46.6
38.6
40.0
40.0
37.6
312⏐ APPENDIX C
1
2
3
4
5
Lecture and
Projection
Interior
General
Offices
Perimeter
Executive
Perimeter
Conference
Perimeter
Office
Cooling at part load5 (18.3°C/18.3°C day)
@ 0% FL
lighting
@ 65% FL
lighting
@ 80% FL
lighting
@ 25% FL
lighting
@ 80% FL
lighting
Conduction load offset by radiation6 (solar = 0)
0
0
0
0
0
Plenum load4
5.63
1.00
1.30
3.11
0.85
Occupancy sensible load
17.59
0.21
0.42
2.54
0.28
Excess radiation
0
0
0
0
0.12
Room sensible load
23.21
1.21
1.72
5.64
1.24
Occupancy latent load
15.39
0.18
0.37
2.21
0.25
Room internal load
38.60
1.39
2.09
7.85
1.49
SHF = room sensible heat factor
0.60
0.87
0.82
0.72
0.83
L/s m2 at ts = 14.5°C
4.06
3.35
3.81
(exh) 3.30
3.30
Room relative humidity (%)
55.0
47.7
45.5
48.5
44.5
Table C-1b. Special Room Loads (SI Units) (continued)
AIR-CONDITIONING SYSTEM DESIGN MANUAL⏐313
1
2
3
4
5
Lecture and
Projection
Interior
General
Offices
Perimeter
Executive
Perimeter
Conference
Perimeter
Office
Cooling at Heating Peak on –17.8°C Day
Conduction load6 (reference only)
0
0
–2.56
–11.52
–2.05
Peak solar load
0
0
2.58
0.09
1.54
Maximum plenum load
16.21
1.36
1.54
6.46
0.99
Maximum occupancy sensible load
17.59
0.21
0.42
2.54
0.28
Excess radiation
0
0
1.22
0
1.20
Maximum room cooling load
33.79
1.58
5.76
9.09
4.01
L/s m2 at ts = 12.0°C
5.94
3.76
10.92
3.86
11.02
Minimum room cooling load at ts = 16.4°C
4.40
0.77
1.22
3.11
1.20
L/s m2 at ts = 16.4°C
5.13
0.25
3.30
(exh) 3.30
3.30
All loads are in kW.
Table C-1b. Special Room Loads (SI Units) (continued)
314⏐ APPENDIX C
Notes for Table C-1b
(1) Electrical loads in specific areas vary from the average of 56.3 W/m2, depending upon wall and floor outlet usage or nonstandard ceiling lighting. Loads are intended to represent
actual demands, not connected loads.
(2) Loads are pure wall and glass conduction with no allowance or prorating for roof.
(3) These are solar loads over and above conduction loads. Items (2) and (3) for each area correspond to the maximum loads (kW/m2) from Section B-2.3, Summer Design Trans-
mission Loads. Only Room 3, south, is given at its noon peak; all other rooms peak individually but simultaneously in late afternoon.
(4) Direct heat emission from lights to any room is considered to be the same for all systems, but indirect transmissions through floor and ceilings from the return air plenum are a
function of the average ceiling temperature, which varies with the return air volume from the room and the temperature above the deck or below the floor adjacent to unconditioned
spaces.
(5) The percent of full load lighting indicated applies only to the indicated rooms. General building lighting for all analyses using 18.3/18.3°C outdoor conditions is 75%. For inte-
rior spaces, 65% of full load lighting is assumed a realistic minimum in a preplanned, modular lighting system for an area without extensive plug loads and task lighting, since local
occupancy switches are rarely provided. For a perimeter office with a light switch, 80% lighting load is assumed when occupied and 0% when unoccupied; for conference rooms,
25% when occupied and 0% when unoccupied.
(6) The conduction values shown constitute calculated values at the Δt for the indicated outdoor temperature. They are applied as internal loads only in specific system tabulations,
for air volume calculations, to the extent that they are not balanced by auxiliary heating systems (e.g., perimeter radiation or terminal heating coils).
Table C-1b. Special Room Loads (SI Units) (continued)
AIR-CONDITIONING SYSTEM DESIGN MANUAL⏐315
lighting load enters the room. Room loads are then as follows (in
Btu/h [kW]):
Electrical load
(1 + (0.35) (3)) (5000) (3.41) = 35,000
[(10.76 + (3.76) (3)) (465) = 10.26]
Load from plenums
(5000) (1.2) (3.39) = 20,340
[(465) (6.8) (1.88) = 5.96]
Occupant sensible
(250) (240) = 60,000
[(250) (0.070) = 17.59]
Figure C-1. Psychrometric analysis for single-duct VAV system with
separate perimeter radiation at design loads.
316⏐ APPENDIX C
Room sensible
115,340 [33.81]
Occupant latent
(250) (210) = 52,500
[(250) (0.0620) = 15.39]
Room total internal
167,840 [49.19]
Sensible heat ratio
SHR = 115,340/167,840 = 0.69
[33.81/49.19 = 0.69]
Room supply air rate (115,340) / [(1.1) (76 – 55.25)] = 5051 cfm =
1.01 cfm/ft2
[(33,810) / ([1.2] [24.4 – 12.9]) = 2384 L/s =
5.13 L/s m2]
Draw line s-R1 through point s in Figure C-1(A) at a slope of
SHR = 0.69 for graphical solution of room state at 76°F [24.4°C]
db, 46.6% relative humidity (RH1). This is not as low as the design
condition but is considered acceptable; therefore, no design reheat
(or its equivalent) is required for this mode.
Columns 2 through 5 in Table C-1 are addressed in a similar
manner. Only results that require discussion are explained below.
Room 2: Interior Clerical, Peak Load (see column 2, Table C-1)
Btu/h ft2 [kW]
Electrical
(1.5 W/ft2 + (0.35) (4.5 W/ft2 ceiling)) (320 ft2)
(3.41) = 3355
[(16.1 + (0.35) (48.4)) (29.7) = 0.98]
Plenums
(320 ft2) (1.2) (3.39) = 1302
[(29.7) (6.8) (1.88) = 0.38]
Sum
4,657 [1.36]
Supply air rate = (5377) / (1.1) (20.75) = 236 cfm at full load =
0.74 cfm/ft2
[(1576) / (1.2) (11.5) = 111 L/s = 3.76 L/s m2]
Draw line s-R2 at SHR = 0.9 for room relative humidity (RH2) of
38.6%
Room 3: Perimeter Executive Office, South-Facing, Noon Peak
(column 3, Table C-l)
From assumed loads, Appendix B, section B-2.3 (Btu/h [kW]):
AIR-CONDITIONING SYSTEM DESIGN MANUAL⏐317
Conduction
(400) (5.45) = 2,180
[(37.2) (17.2) = 0.64]
Solar
(400) (18.2 – 5.45) = 5100
[(37.2) (57.4 – 17.2) = 1.50]
Lighting
(1 + [0.35] [4.75]) (400) (3.41) = 3632
[(10.8 + [0.35] [51.1]) (37.2) = 1.07]
Plenums
(400) (1.2) (3.39) Btu/h ft2 = 1628
[(37.2) (6.8) (1.88) = 0.48]
Sum
12,540 [3.67]
Room supply air rate = (13,980 peak) / (1.1) (20.75) = 612 cfm =
1.53 cfm/ft2
[(4098) / (1.2) (11.53) = 297 L/s = 7.98 L/s m2]
Draw line s-R3 at SHR = 0.92 for room relative humidity (RH3) of
40% (this line is not shown in Figure C-la)
Room 4: Conference Room, North-Facing, Peak Load (column 4,
Table C-l) Btu/h [kW]:
Conduction
(1800) (5.45) = 9800
[(167) (17.2) = 2.87]
Solar
(1800) (5.88 – 5.45) = 774
[(167) (18.6 – 17.2) = 0.23]
Electrical
(1 + (0.35) (4)) (1800) (3.41) = 14,730
[(10.8 + [0.35] [43.0]) (167) = 4.32]
Plenums
(1800) (1.2) (3.39) = 7326
[(167) (6.8) (1.88) = 2.15]
Sum
22,056 [6.47]
Room supply air rate = (41,280 peak) / (1.1) (20.75) = 1808 cfm =
1.0 cfm/ft2
[(12,099) / (1.2) (11.53) = 875 L/s = 5.24 L/s m2]
Draw line s-R4 at SHR = 0.85 for room relative humidity (RH4) of
40%.
Room 5: Perimeter Office, West, Late Afternoon Peak (column 5,
Table C-l) Btu/h [kW]:
318⏐ APPENDIX C
Solar
(320) (39.9 – 5.45) = 11,024
[(29.7) (125.9 –17.2) = 3.23]
Electrical
[0.5 + (0.35) (4)] (320) (3.41) = 2073
[(5.4 + [0.35] [43.0]) (29.7) = 0.61]
Plenums
(320) (1.2) (3.39) = 1302
[(29.7) (6.8) (1.88) = 0.38]
Sum
14,399 [4.22]
Room supply air rate
= (17,099 peak) / (1.1) (20.75) = 749 cfm =
2.34 cfm/ft2
[(5,012) / (1.2) (11.53) = 362 L/s =
1.13 L/s m2]
Draw line s-R5 at SHR = 0.95 for room relative humidity (RH5) of
37.6%.
C.3 CALCULATIONS FOR PART-LOAD COOLING
C.3.1 System Analysis for Outdoor Conditions 65/65°F
[18.3°C/18.3°C], No Sun, 75% Electric and 100%
Occupancy Loads
With true VAV, only the following changes on the psychromet-
ric chart have an effect on room conditions (see Figure C-2):
1.
The cooling coil temperature will suffer a natural control droop
from the discharge thermostat that controls it as well as from
the controller of the refrigerated medium. For part-load humid-
ity control, it is desirable to permit this to occur, and some
designs even have a desired droop programmed into their con-
trol cycle. Note, however, that this tends to increase the throt-
tling ratio for VAV-controlled zones.
2.
The temperature rise from supply fan heat and duct gains may
change as the result of a drop in system air volume and differ-
ent ceiling plenum balances and temperatures. Although Equa-
tion B-1 shows the fan heat temperature rise to be independent
of airflow rate, it is an inverse function of fan efficiency at any
given operating condition. This may vary in any given fan, as
the constant static pressure control operates the various devices
and may rise or fall, depending upon the position of the
full-load operating point on the efficiency curve, the type of
AIR-CONDITIONING SYSTEM DESIGN MANUAL⏐319
control, and the part-load value. For consistency in compari-
sons within these appendices, it is assumed that variable-inlet
vanes are used and, within the range of 100% to 50% of system
volume, the bhp is taken to be proportional to the percent of
full-load volume. Therefore, the temperature change is 48 +
5.25 = 53.25°F [8.9 + 2.9 = 11.8°C]. This tends to keep the fan
rise constant within the stated range regardless of volume.
Note, however, that the fan efficiency for variable-speed drives
Figure C-2. Psychrometric analysis for single-duct VAV system with
separate perimeter radiation at outdoor conditions of 65°F/65°F
[18.3°C/18.3°C].
320⏐ APPENDIX C
remains constant in the range typical for VAV systems. Vari-
able-speed drives would be the norm for most current projects.
3.
For any given room latent load, the room SHR decreases as the
room supply air volume is decreased to meet reduced room
sensible loads.
4.
At constant room airflow rate, the temperature rise from the
ceiling heat of lighting is proportional to the percent of full
lighting load. This percentage, however, varies inversely with
room air supply volume. Repeat the trial-and-error solution for
this quantity, illustrated in steps 1 through 3 of the cooling load
calculations in Appendix B, for 75% lighting and miscella-
neous electric loads, full occupancy, and a greater ratio of
lighting loads into the room than the 44% found previously.
With a substantially lower room air volume, assume a ratio of
57% because of the inverse relationship.
Direct lighting to room
Btu/h (kW)
and miscellaneous
electrical loads
(0.75) (1,076,000) = 807,000
[(0.75) (315,376) = 237]
Plenum loads
(0.57)
(0.75)
(1,496,100)
=
639,580
[(0.57) (0.75) (438,507) = 187]
Sensible occupant load
at full load with diversity
513,600 [151]
Transmission load
0 [0]
(balanced by radiation)
Total room sensible load
1,960,180 [575]
Supply air of 78,300 cfm [36,950 L/s] is at a temperature of
53.25°F [11.8°C], allowing for a rise to room air temperature of
22.75°F [12.64°C]. This represents 54% of the full-load air supply
and an average of 0.49 cfm/ft2 [2.49 L/s m2]. Assume, however,
that 0.65 cfm/ft2 [3.30 L/s m2] is the minimum acceptable value
(see Section C-3.2.5) for a total of 104,000 cfm [49,078 L/s]. In
actual operation, when a controller senses a system reduction to this
desired minimum point, the supply air temperature can be sched-
uled to rise to some tolerable point that still permits adequate cool-
ing at this minimum volume. In this case, a Δt of 17.9°F [9.9°C],
i.e., a supply air temperature of 58.1°F [14.5°C], would be neces-
sary with a cooling coil temperature of 52.85°F [11.6°C] as shown
in the upper cycles of Figure C-2. If this coil temperature were too
AIR-CONDITIONING SYSTEM DESIGN MANUAL⏐321
high or if the load were lower, the basic outdoor air radiation sched-
ule could be elevated as a second step, after the maximum accept-
able supply air temperature has been reached—all from the same
flow-volume sensing device. It is reasonable to assume that 58.1°F
[14.5°C] is satisfactory until its use is checked for desired perfor-
mance in the special rooms, and the 104,000 cfm [49,078 L/s] may
be used for the first try in the modified ceiling temperature rise
equation, as before:
I-P:
SI:
There is no need to check the heat load from the plenums, since
it was predicated on an arbitrary return air rate of 104,000 – 32,000
= 72,000 cfm (49,078 – 15,101 = 33,977 L/s). However, the
trial-and-error cycle must be closed by checking the amount of heat
from lighting directly emitted to the plenum against the assumed
value of (0.75) (1,496,000 Btu/h) = 1,122,000 Btu/h [(0.75)
(438.5 kW) = 328.9 kW], which checks very closely as shown in
the following calculation (Btu/h [kW]).
Load from plenums to room
(160,000) (1.2) (3.2) = 614,400
[(14,870) (6.8) (1.8) = 180.1]
Load from plenums to return air (1.1) (72,000) (6.4) =
506,900
[(1.2) (33,977) (3.56) = 148.6]
Total =
1,121,300
[328.7]
5.
Were it not for the need to raise the supply air temperature
above the design point to control air volume, the system per-
cent-of-full-load-operation would have no effect on the room
relative humidity, since the latter is strictly a function of that
temperature, not the system load. For this particular system
load, and a required supply air temperature of 58.1°F [14.5°C],
simple chilled-water temperature or flow control may be con-
sidered first if most or all room conditions can be satisfied with
the higher dew-point temperature at the cooling coil. Terminal
reheat, ceiling induction, or local fan recirculation with ceiling
plenum mix may be a more economical solution (in both dol-
lars and energy use) than main air system reheat to take care of
0.75
(
) 1 496 110
,
,
(
)
0.5
(
) 160 000
,
(
) 1.2
(
)
[
]
1.1
(
) 104 000
,
32 000
,
–
(
)
[
]
+
---------------------------------------------------------------------------------------------------------------------------------
6.4°F
=
0.75
(
) 438 510
,
(
)
0.5
(
) 14 870
,
(
) 6.8
(
)
[
]
1.2
(
) 49 078
,
15 101
,
–
(
)
[
]
+
---------------------------------------------------------------------------------------------------------------------------
3.6°C
=
322⏐ APPENDIX C
especially difficult rooms (see lower left of Figure C-2). All
room conditions can now be checked from Figure C-2 without
the need to plot average system conditions. Only cooling coil
and supply air temperatures are relevant.
C.3.2 Room Analyses for Outdoor Conditions 65/65°F
[18.3°C/18.3°C], No Sun, with Electric and Occupancy
Loads as Noted in Table C-1
The calculations follow the previous pattern. Special condi-
tions are highlighted below.
1.
Room 1 at zero lighting and full occupancy (Btu/h [kW]).
Room electrical load during projection from isolation booth
= 0 [0]
Plenum loads
= (5,000 ft2) (1.2) (3.2) = 19,200
[(465 m2) (6.8) (1.77) = 5.63]
Completing the summation in Table C-1 as before with SHR =
0.60 requires a coil temperature to find the supply air temperature.
With a rise of 5.25°F [2.92°C] (assuming that Δt will stay substan-
tially the same with decreased air volume and a smaller temperature
difference between plenum and supply air), then the coil tempera-
ture is 58.1 – 5.25 = 52.85°F [14.5 – 2.92 = 11.58°C]. With a lower
air velocity across the coil, the leaving air will be more saturated
than at full load; so, in Figure C-2 the upper cycle is plotted at 52.85/
51.6°F [11.58/10.89°C], and the supply air will be at 58.1/53.0°F
[14.5/11.67°C]. For SHR = 0.60, relative humidity (RH2) = 55%.
This result warrants an interesting observation that is seldom
considered by designers when examining part-load and no-load
conditions. Unless a particular room is under a roof (or over an
unconditioned space, or its ceiling cavity is completely isolated
from the remaining ceiling cavities on the floor, or unless all
building lighting is suspended within the room) the room is never
under a true no-load condition, even with no lighting or occu-
pancy. Thus, there is always a notable plenum load when a build-
ing is occupied and, if the perimeter conduction loss is
adequately treated, the floor and ceiling heat gains constitute a
year-round heat gain and these surfaces also act as radiant heat-
AIR-CONDITIONING SYSTEM DESIGN MANUAL⏐323
ing panels. Without this effect, this crowded lecture room with-
out operating lighting would have an SHR of 0.535 and a relative
humidity of 59.5% (see Figure C-2, line s-R1). This effect is even
more pronounced in lowering room humidity when recessed light
fixtures are used in a dead ceiling with a higher plenum tempera-
ture.
2.
Room 2 at 65% electric and 100% occupancy loads.
The table is self-explanatory. In order to avoid graphically
overloading Figure C-2, the psychrometric conditions for this room
are not shown in the figure.
3.
Room 3 at 80% electric and 100% occupancy loads.
The conduction load is neutralized by radiation and is there-
fore zero.
4.
Room 4 at 25% lighting and 100% occupancy loads.
Similarly, the conduction load is zero. The room airflow rate is
977 cfm [461 L/s], which equals 0.54 cfm/ft2 [2.74 L/s m2]. Since
this is less than the 0.65 cfm/ft2 [3.30 L/s m2] criterion (see Section
C-3.2.5), even though it meets cooling requirements and the room
has an infrequent use pattern, an expedient that takes care of such a
space without penalizing the entire system is worth considering. One
of the simplest ways to provide minimum air motion in a conference
room, if temperature and humidity control are not a problem, is to
employ an exhaust fan at the minimum desired unit airflow value
with makeup from neighboring spaces through relief grilles. This
permits the target criteria to be satisfied with minimal additional
cost. From a psychrometric perspective, 977 cfm [461 L/s] mixes
with an extra 198 cfm [93 L/s] of relief air at room conditions when
the room is occupied. This yields the same room relative humidity
with a satisfactory volume of total air movement.
5.
Room 5 at 80% lighting and 100% occupancy loads.
This room needs 188 cfm [89 L/s] or 0.59 cfm/ft2 [3.0 L/s m2].
The intense solar effect at design condition places too much of a throt-
tling demand on a west perimeter zone during sunless periods, with a
similar but less intense situation for the east exposure. During weather
below 76°F [24.4°C], this can be taken care of with separate zoning of
east and west radiation and selective reset of the radiation schedule for
excess radiation, when appropriate, to maintain the minimum airflow
in the shaded rooms. Thus, Room 5 would need only 400 Btu/h
[117 W] excess radiation to maintain 0.65 cfm/ft2 [3.30 L/s m2]. If
moving shadows result in simultaneous sunlit and shaded rooms on
the same exposure, with the shaded room set for radiation to maintain
324⏐ APPENDIX C
0.65 cfm/ft2 [3.30 L/s m2], the sunlit room will have excess cooling
available to neutralize the solar radiation effect in each module (16 ft
deep, 1 ft wide [4.9 by 0.3 m]) in a west exposure of (1.1) (2.34 –
0.65 cfm/ft2) (76 – 58.1) = 33.3 Btu/h ft2 [(1.2) (11.89 – 3.30 L/s m2)
(24.4 – 14.5) = 102 kW/m2], which is more than required to neutralize
the excess radiation and the sun effect in a sunlit room. During
weather above 76°F [24.4°C], the problem is nonexistent because the
additional conduction load brings the sensible load and the room air
rate within the criteria limits.
Since room types 2, 3, and 5 constitute practically the entire
building and can be maintained at 45.5% relative humidity or less
with a supply temperature of 58.1°F [14.5°C], the designer should
explore raising this temperature and even lowering the room tem-
perature somewhat below 76°F [24.4°C] in order to raise the room
airflow rate. In the illustration given, there is no doubt that the west-
and east-side exposures could be brought up to 0.65 cfm/ft2 [3.30
L/s m2] with supply air scheduling alone, leaving radiation
sequence reset only for more stringent requirements. The tabulation
is shown with excess radiation.
With effective distribution, 0.65 cfm/ft2 [3.30 L/s m2] can pro-
duce in excess of 10 fpm [0.05 m/s] air motion in the occupied
zone. Simple VAV systems under certain part-load conditions can
operate satisfactorily with considerably less than that value,
although occupant complaints have been encountered. The designer
must use judgment in appraising these results, and the effect of air
quality control and code restrictions during part-load operation,
upon the design. Diffusers with a high induction ratio may be help-
ful in avoiding potential low-circulation problems.
C.4 COOLING CALCULATIONS FOR
WINTER PEAK LOAD
This analysis assumes outdoor conditions of 0°F [–17.8°C] and
relates to Figure C-1(B).
C.4.1 System Load Calculations at Peak Cooling,
100% Lighting, Occupancy, and Solar Loads
When the entire perimeter conduction and infiltration heat loss
is balanced by auxiliary radiation, there is no transmission heat gain
from the wall, only a solar gain.
The entire air system is on a year-round room cooling cycle
except for an interior warm-up period or for interior spaces with
exposed roof or floor. Therefore, no main system coil heat is
AIR-CONDITIONING SYSTEM DESIGN MANUAL⏐325
required unless the mixed air temperature at minimum outdoor air
volume is lower than needed to maintain the desired supply air tem-
perature after fan and supply duct heat gains have been added to the
mixed-air temperature.
Since a high-limit humidity control problem is nonexistent
below 58°F [14.4°C] outdoor air temperature, the supply air tem-
perature may be determined on the basis of providing enough cool-
ing for all spaces—while not being so low as to create air
movement or cold draft problems.
For maximum cooling conditions, take full lighting and occu-
pancy loads and an assumed block solar gain of 530 MBh
[155.3 kW]. This load has not been calculated, but can be shown to
be approximately 77% of the 685 MBh [200.8 kW] summer block
peak.
Btu/h [kW]
Solar load
530,000 [155.3]
Plenum load (assumed same as on
95/75 [35.0/23.9]day)
650,900 [190.8]
Direct lighting and electrical loads
1,076 000 [315.4]
Occupant sensible load
513,600 [150.5]
Total room sensible load
2,770,000 [811.9]
This requires 140,680 cfm [66,387 L/s] at 58.1°F [14.5°C],
the same supply temperature as that used for the 65°F/65°F
[18.3°C/18.3°C] condition. Hence, for practical purposes (since
the full-load volume was 145,500 cfm [68,662 L/s]), take all ple-
num, lighting, electrical, and occupancy values the same as for full
load, and the above loads for the 95°F [35°C] day can be used for
the 0°F [–17.8°C] day in the Table C-1 summary. Room conditions
may be examined for the extreme conditions of maximum and
minimum cooling in each room without regard to room humidity.
C.4.2 Room Calculations at 0°F [–17.8°C] for
Maximum and Minimum Room Cooling under
Maximum System Cooling Conditions
1.
Rooms 1 and 2, Interior
At maximum cooling, Table C-1 indicates that any interior
space would require the same air quantities and temperatures as for
peak summer conditions. As a practical matter, wide experience
with interior constant-volume cooling systems has shown that the
supply air temperature must be several degrees higher in the winter
326⏐ APPENDIX C
than in the summer to avoid complaints. Therefore, assume that
ordinary interior rooms, such as Room 2, can be satisfied with
58.1°F [14.5°C] supply air and the same air volumes as for the
peak summer condition. Consequently, the cfm/ft2 [L/s m2] values
for such interior offices are left at peak summer values, even
though the higher supply temperature calculates out to 1.17 cfm/ft2
[5.94 L/s m2]. The lecture room is left at the calculated higher
1.17 cfm/ft2 [5.94 L/s m2] peak volume because of the high occu-
pancy density and its effect on indoor air quality.
For minimum cooling, the worst type of situation that could
occur in general office areas would be for local air distribution to be
designed for greater modular flexibility with a peak capability of
handling 6 W/ft2 [64.6 W/m2] of lighting for full load in the Table
C-1 criteria, including a 1 W/ft2 [10.8 W/m2] allowance for miscel-
laneous electrical loads and a 60 ft2 [5.6 m2] per occupant concen-
tration. If a particular tenant had no miscellaneous electrical loads
and only 4 W/ft2 [43.0 W/m2] ceiling lighting with no occupancy,
the only cooling load is the direct lighting load plus a reduced ple-
num load if the situation were to exist over the entire floor without
air volume reduction. The designer is left with many choices, such
as (a) accepting lower minimum air volumes, (b) raising system
volume with higher coil and supply temperatures to preserve cool-
ing capability in perimeter areas, (c) terminal reheat or induction
reheat for low part-load areas, or (d) local recirculation. To carry
through the simple VAV approach, it is assumed here that a combi-
nation of higher supply air temperature (controlled from system
volume) and lower room temperature will be programmed to main-
tain a minimum 0.65 cfm/ft2 [3.30 L/s m2] of supply air at 61.5°F
[16.4°C]. These results are shown in Table C-1 as the two extremes
with 58.1°F [14.5°C] supply air for maximum cooling and 61.5°F
[16.4°C] for minimum cooling.
The lecture room with an assumed minimum load of no light-
ing, 25% occupancy, and a substantial load from a common ceiling
plenum would have a load of only 15,000 + 20,340 = 35,340 Btu/h
[4.4 + 5.9 = 10.3 kW]. In the worst case, however, such a room
would be isolated for fire rating purposes and remain with no heat
load except the 15,000 Btu/h [4.4 kW] from occupancy, shown for
minimum cooling in Room 1. A local fan unit, which mixes VAV
system supply air and recirculated air to produce a constant
1.01 cfm/ft2 [5.13 L/s m2], can handle all situations (in lieu of over-
airing). The processes for such a unit are shown as a dotted line in
the upper cycle of Figure C-2. With occupancy as the only load,
AIR-CONDITIONING SYSTEM DESIGN MANUAL⏐327
process line s-R1' is at an SHR of 240/450 = 0.53. The supply air
state sl” at 64.3°F [17.9°C] is the mixture required for full occu-
pancy, and sl' at 73.1°F [22.8°C] for 25% occupancy, both yielding
room air of 76°F db [24.4°C], 59% RH. If this type of room suf-
fered any heat losses (i.e., exposure), then reheat should be consid-
ered to keep relative humidity below 60%.
2.
Room 3
At minimum cooling with 61.5°F [16.4°C] supply air, a mini-
mum volume of 0.65 cfm/ft2 [3.30 L/s m2] requires a sensible load
of 4150 Btu/h [1.2 kW] to maintain a room temperature of 76°F
[24.4°C], or 3300 Btu/h [0.97 kW] to maintain 73°F [22.8°C]. The
former will occur with 80% lighting and one occupant, while the
latter will occur with about 70% lighting and one occupant, both
without any excess radiation or reheat. When a building facade has
moving shadows, it is usually impractical to provide individual
room control of radiation output or facade zoning to avoid excess
radiation in the sunlit areas. It is easier to design on the basis of all
areas receiving enough radiation to neutralize the minimum VAV at
some supply temperature, such as the 61.5°F [16.4°C] of this exam-
ple, when any area is sunlit without an internal load. Thus, the
shaded areas will receive enough excess radiation to keep all
south-facing VAV controls at the minimum air volume, while rooms
in the sun require some additional air to neutralize the radiation and
maintain control on a year-round cooling cycle. Therefore,
4150 Btu/h [1.2 kW] is used in Table C-1 and is assumed to have
come from some combination of lighting and excess radiation. For
example, a shaded south-facing room could conceivably be unoccu-
pied, unlit, and without solar gain, while the remainder of the build-
ing is generally occupied. Assuming individual room VAV control,
such a room would have to be heated by radiation only enough to
handle the conduction loss plus the minimum air volume of
0.65 cfm/ft2 [3.30 L/s m2] tempered from 61.5°F to 76°F [16.4°C to
24.4°C]. To design for this worst condition requires 4150 Btu/h
[1.2 kW] of excess radiation, which becomes a cooling burden in a
sunlit, fully loaded identical room on the same radiation riser with-
out individualized room radiation control. This is the reason for the
4150 Btu/h [1.2 kW] of radiation load (excess) for Room 3 and
4100 Btu/h [1.2 kW] for Room 5.
At maximum noon cooling, the winter design condition in the
south governs the peak room airflow but, with true VAV, only the
south-facing branches and diffusers need be sized to handle the
peak—not the system fan, since air that is not required in other
328⏐ APPENDIX C
areas is probably available. With supply air at 58.1°F [14.5°C] and
the 4150 Btu/h [1.2 kW] excess radiation for the worst-case sce-
nario, this room needs 2.15 cfm/ft2 [10.9 L/s m2] to maintain 76°F
[24.4°C] instead of the summer peak of 1.85 cfm/ft2 [9.4 L/s m2],
an increase of 0.3 cfm/ft2 [1.5 L/s m2]. If all south-facing offices
were the same, an additional volume of (17,675 ft2 of south-facing
perimeter) (0.30 cfm/ft2) = 5,302 cfm [(1643 m2) (1.5 L/s m2) =
2465 L/s] would be required at the period of south peak. Other cal-
culations for full-load cooling on a 0°F [–17.8°C] day (not shown)
indicate a diversity reserve of (145,000 – 121,400) = 24,100 cfm
[(68,426 – 57,289 = 11,137 L/s] several hours later, which trans-
lates into a much greater reserve during the south peak, especially
when occupancy and lighting diversity is allowed for the entire
southern facade, because most of the offices have a lighting load of
4.5 W/ft2 [48.8 W/m2] rather than 5.75 W/ft2 [61.9 W/m2].
3.
Room 4, North Conference Room
The north, winter, maximum cooling load without conduction
gain, being considerably lower than the summer load, is still
enough to permit 0.76 cfm/ft2 [3.86 L/s m2]. No excess radiation is
required, since all north-facing rooms would receive only enough
radiation to balance the conduction losses.
The minimum cooling load with 25% lighting and no solar and
no occupancy needs only 0.37 cfm/ft2 [1.88 L/s m2] from the VAV
system at 61.5°F [16.4°C] supply air, but air movement can be kept
to the minimum 0.65 cfm/ft2 [3.30 L/s m2] with the exhaust fan and
relief from an adjacent area.
4.
Room 5
The cooling load can vary from zero to 13,685 Btu/h [4.0 kW]
with full solar, occupancy, and lighting. A maximum 0°F [–17.8°C]
day cooling load requires 2.87 cfm/ft2 [14.6 L/s m2] of 55.25°F
[12.92°C] air, while a no-load room requires 4100 Btu/h [1.2 kW]
excess radiation to provide the minimum 0.65 cfm/ft2 [3.30 L/s m2]
with 61.5°F [16.4°C] air. This excess radiation may be treated as
described for Room 3.
5.
Condition at Zero Lighting
Although there might be an occasional occupied perimeter
space without lighting or plenum gains, a practical solution is
excess radiation for typical rooms, such as 3 and 5, and exhausters
for special rooms. It is assumed that general office interior areas are
not occupied unless the lighting is on, and, if the entire interior
were unlit and unoccupied, a full-throttling VAV terminal could go
to complete shutoff. Occasional interior spaces without operating
lighting would have a plenum gain of 3.4 Btu/h ft2 [10.7 W/m2] if
AIR-CONDITIONING SYSTEM DESIGN MANUAL⏐329
surrounded by spaces with an average of only 65% full-load light-
ing. This would result in a reduced room temperature of 66.3°F
[19.1°C] with 0.65 cfm/ft2 [3.30 L/s m2] of 61.5°F [16.4°C] supply
air. This is more tolerable, however, than the lower temperatures
encountered with a constant-air-volume system and less
energy-consuming than adding reheat to the system.
331
D.1 PROJECT CONTEXT
The project featured in this appendix is a new high-rise apart-
ment building located in a large city on the east coast of the United
States. The developer already owned several other apartment build-
ings in the area. This project was targeted primarily toward child-
less business couples in the middle income bracket. The majority of
the apartments were to have one or two bedrooms. The engineer
presented several system alternatives in the concept development
phase of design. Although not the designer’s first choice, the devel-
oper opted for a basic two-pipe fan-coil system. The developer
already owned and operated other buildings with such systems and
was aware of and comfortable with the system's foibles. Tenants in
those buildings complained about stuffiness and lack of cooling
during the spring and fall—but not enough to affect the occupancy
rates. The leases stipulated that cooling would be provided from
May 15 to September 15. Secure in his knowledge of system per-
formance and costs, the client did not want to spend more money
for a four-pipe system or one with water-source heat pumps. The
engineering project manager reluctantly accepted the decision but
convinced the owner to bid an alternative design that would provide
positive ventilation. If the cost of this alternative was close to the
base bid, the owner would accept it.
The designer was concerned that there would be inadequate
cooling during spring and fall in the living areas with a southern
exposure. Assuming 60 cfm [28 L/s] of infiltration through the win-
dows for the heat balance equation (heat gain equals heat loss), the
changeover point for a south-facing living room was checked:
(D-1a)
I-P
hourly heat gain, solar
(
)
lighting
(
)
people
(
)
+
+
1.1
(
) infiltration cfm
(
) tr
tco
–
(
)
UA
(
) tr
tco
–
(
)
+
=
APPENDIX D
ALL-WATER SYSTEM
332⏐ APPENDIX D
(D-1b)
Solving for the changeover temperature tco:
tco = tr – (hourly heat gain, solar + lights + people)
/ ((l.l) (infiltration cfm) + UA)
[tco = tr – (hourly heat gain, solar + lights + people)
/ ((l.2) (infiltration L/s) + UA)]
The following values were estimated for September 15 at
1 p.m.:
tco = 35°F
tco = 1.0°C
The record low for September 15 at the building location was
43°F [6.1°C], which occurred early in the morning. Thus, if cooling
were discontinued any time near this date, discomfort from high
temperatures in the living quarters would be a near certainty. At this
point, the engineer explained his concerns to the owner, suggesting
they provide separate zoning for southern exposures to allow cool-
ing at outdoor temperatures below those normal for September, plus
the addition of supplementary heat to permit control when the solar
load was not present but the zone was still indexed to the cooling
mode. The owner rejected the recommendation because of the com-
plexity and additional expense. The engineer recorded in writing
his concerns, his recommendation, and the owner’s decision.
Fortunately, this process did not end badly because the engi-
neer proposed an alternative bid. The engineer designed a ventila-
tion system for the apartments that was combined with the corridor
air-conditioning system, which was part of the base design. The
system included heat recovery provisions from the central toilet
exhaust to temper the ventilation supply in a rooftop air-condition-
ing unit. Since alternative unit selections were not burdened with
the ventilation cooling load, some money was saved by selecting
smaller fan-coil units and reducing pipe sizes and pump capacity. A
credit was thereby obtained against the increased ventilation system
SI
hourly heat gain, solar
(
)
lighting
(
)
people
(
)
+
+
1.2
(
) infiltration L/s
(
) tr
tco
–
(
)
UA
(
) tr
tco
–
(
)
+
=
tco I-P
(
)
76°F
5000: solar
–
300: lights
250: people
+
+
1.1
(
) 60 cfm
(
)
0.6
(
) 100 ft2
(
)
0.08
(
) 100 ft2
(
)
+
+
-----------------------------------------------------------------------------------------------------------------------
=
tco SI
(
)
24.4°C
1466: solar
–
87.9: lights
73.3: people
+
+
1.2
(
) 28 L/s
(
)
3.4
(
) 9.3 m2
(
)
0.45
(
) 9.3 m2
(
)
+
+
------------------------------------------------------------------------------------------------------------------------
=
AIR-CONDITIONING SYSTEM DESIGN MANUAL⏐333
cost. The additional cost for the alternative design submitted by the
low bidder was $23,000, which was accepted by the owner. The
engineer also received a fee for the additional design effort.
Epilogue: Three years later, the developer undertook another,
larger apartment project with a new architect—but requested the
engineer who designed the previous project. This time, apartment
ventilation was included in the base design. Supplemental electric
heat was considered as an alternative.
D.2 DESIGN EXAMPLE
Any conclusions drawn from this system analysis apply only to
the specific application presented and do not necessarily apply uni-
versally. Specific values for various design variables on a particu-
lar project would need to comply with local codes and match the
design intent of the owner and design team.
D.2.1 Design Parameters
The following design example concentrates on two aspects of
all-water system design—unit selection and method of providing
ventilation air.
Apartment building living room, intermediate floor:
Space Properties
Conditioned area
20 × 15 ft = 300 ft2
[6.1 × 4.6 m = 28 m2]
Gross wall area
20 × 10 ft high = 200 ft2
[6.1 × 3.1 m = 18.9 m2]
Window area
5.5 × 18.2 ft = 100 ft2
[1.7 × 5.6 m = 9.5 m2]
Glazing and shading
Insulating glass, each light 0.25 in.
[6 mm] thick heat-absorbing outer
light, clear inner light, light-colored
venetian blinds
SC = 0.36 (SHGC = approximately 0.31),
U = 0.60 Btu/h ft2 °F [3.4 W/m2 K]
(estimated for both summer and winter)
Wall
Insulated masonry
U = 0.08 Btu/h ft2 °F
[U = 0.45 W/m2 K]
334⏐ APPENDIX D
Peak Coincident Internal Heat Gains
Lights, fan, and equipment
300 W
Two people, very light work
Sensible heat gain
230 Btu/h [67.4 W] each
Latent heat gain
190 Btu/h [55.7 W] each
Design Criteria
Ventilation
15 cfm/person [7.1 L/s] or 60 cfm
[28 L/s] to make up for kitchen
exhaust
Infiltration
Assumed to be 60 cfm [28 L/s]
without ventilation supply, 0 if sep-
arate ventilation supply is included
Ventilation supply (alternative) 60 cfm [28 L/s] at 65°F db, 62°F
wb [18.3°C, 16.7°C] at summer
peak
65°F [18.3°C] db at other times
Design Conditions
Outdoors
Cooling 95°F [35°C] db, 75°F wb
[23.9°C]; heating 10°F db [–12.2°C]
Indoors
Cooling 76°F db, 63°F wb [24.4°C/
17.2°C]; heating 70°F [21.1°C] db
D.2.2 Unit Selection
Units selected are for a two-pipe, dual-temperature system
using floor-mounted, under-window fan-coil units with three-speed
fans. Units can be selected for similar pressure losses (as described
below) so that the water distribution system will be self-balancing
or automatic flow-regulating valves can be used. A safety factor of
10% is desired in the capacity of the units.
Comments on Unit Selection (refer to Tables D-1 and D-2)
1.
If the sensible heat ratio (SHR) of the room is lower than the
SHR of the coil, the space humidity may be slightly higher
than the design value. The SHR of both room and coil will
adjust until a balance is struck. The room latent load may
decrease slightly as humidity rises, and the coil will con-
dense more moisture as the dew point of the entering air
increases. Under most circumstances, this is not a design
concern.
AIR-CONDITIONING SYSTEM DESIGN MANUAL⏐335
Table D-1a. Summary of Apartment Building
Living Room Loads and
Fan-Coil Unit Selections\* (I-P Units)
Cooling Peak Loads
N
E
S
W
Time of Room Peak
July
July
Sept. 2
July 6
4:00
p.m.
11:00
a.m.
2:00
p.m.
6:00
p.m.
Qcond =
Conduction
load
1300
600
800
1300
Qsol =
Solar load
900
4700
4800
5200
Qs occ =
Occupancy†
sensible load
1500
1500
1500
1500
Qs inf =
Infiltration
sensible load
1300
600
800
1200
Qs =
Room
sensible load
5000
7400
7900
9200
Ql occ =
Occupancy
latent load
400
400
400
400
Ql inf =
Infiltration
latent load
1200
1200
1200
1200
Ql =
Room
latent load
1600
1600
1600
1600
Qt =
Room
total load
6600
9000
9500
10,800
RSHR
Room
sensible
heat ratio
0.76
0.82
0.83
0.85
Fan-coil unit selection
4
6
6
6
Airflow, cooling, high fan
speed, cfm
400
620
620
600
Rows of coil based on
10°F WTR‡
3
3
3
4
Sensible cooling capacity
6700
9100
9100
11,800
Total cooling capacity
8200
9500
9500
13,100
Catalog flow rate, gpm
1.6
1.9
1.9
2.7
Pressure drop, ft
6
2
2
4
336⏐ APPENDIX D
Cooling Peak Loads
N
E
S
W
Time of Room Peak
July
July
Sept. 2
July 6
4:00
p.m.
11:00
a.m.
2:00
p.m.
6:00
p.m.
Adjusting flow rate for more equal pressure loss
Flow rate, gpm
1.6
2.7
2.7
2.7
Pressure drop, ft
6
4
4
4
Adjusted sensible cooling
capacity
6700
9600
9600
11,800
Adjusted total cooling
capacity
8200
10,800
10,800
13,100
Coil sensible heat factor
0.82
0.89
0.89
0.90
Heating loads without credit for internal and solar heat gain
Qcond wall
500
Qcond window
3700
Qinfiltration
4100
Q’ = room heat loss
8300
8300
8300
8300
Coil capacity at cooling
gpm
11,400
16,200
16,200
18,700
\* All loads and capacities in Btu/h
† Lighting, equipment, and people
‡ Water temperature rise
Table D-1a. Summary of Apartment Building
Living Room Loads and
Fan-Coil Unit Selections\* (I-P Units) (continued)
AIR-CONDITIONING SYSTEM DESIGN MANUAL⏐337
Table D-1b. Summary of Apartment Building
Living Room Loads and
Fan-Coil Unit Selections\* (SI Units)
Cooling Peak Loads
N
E
S
W
Time of Room Peak
July
July
Sept. 2
July 6
4:00
p.m.
11:00
a.m.
2:00
p.m.
6:00
p.m.
Qcond =
Conduction
load
381
176
235
381
Qsol =
Solar load
264
1378
1407
1524
Qs occ =
Occupancy†
sensible load
440
440
440
440
Qs inf =
Infiltration
sensible load
381
176
235
352
Qs =
Room
sensible load
1466
2170
2317
2697
Ql occ =
Occupancy
latent load
117
117
117
117
Ql inf =
Infiltration
latent load
352
352
352
352
Ql =
Room
latent load
469
469
469
469
Qt =
Room
total load
1935
2639
2786
3166
RSHR
Room
sensible
heat ratio
0.76
0.82
0.83
0.85
Fan-coil unit selection
4
6
6
6
Airflow, cooling,
high fan speed, L/s
189
293
293
293
Rows of coil based on
5.6°C WTR‡
3
3
3
4
Sensible cooling capacity
1964
2667
2667
3459
Total cooling
capacity
2403
2785
2785
3840
Catalog flow rate, L/s
0.10
0.12
0.12
0.17
Pressure drop, kPa
17.9
5.98
5.98
11.96
338⏐ APPENDIX D
Cooling Peak Loads
N
E
S
W
Time of Room Peak
July
July
Sept. 2
July 6
4:00
p.m.
11:00
a.m.
2:00
p.m.
6:00
p.m.
Adjusting flow rate for more equal pressure loss
Flow rate, L/s
0.10
0.17
0.17
0.17
Pressure drop, kPa
17.9
11.96
11.96
11.96
Adjusted sensible cooling
capacity
1964
2814
2814
3459
Adjusted total
cooling capacity
2403
3165
3165
3840
Coil sensible heat factor
0.82
0.89
0.89
0.90
Heating loads without credit for internal and solar heat gain
Qcond wall
147
Qcond window
1085
Qinfiltration
1202
Q’ = room heat loss
2433
2433
2433
2433
Coil capacity at cooling
L/s
3341
4748
4748
5481
\* All loads and capacities in W
† Lighting, equipment, and people
‡ Water temperature rise
Table D-1b. Summary of Apartment Building
Living Room Loads and
Fan-Coil Unit Selections\* (SI Units) (continued)
AIR-CONDITIONING SYSTEM DESIGN MANUAL⏐339
Table D-2a. Summary of Apartment Building Living Room
Loads\* and Fan-Coil Unit Selections—If Ventilation Air Is
Supplied by a Separate System (I-P Units)
Cooling Peak Loads
N
E
S
W
Time of Room Peak
July 4
July
Sept. 2
July
4:00
p.m.
11:00
a.m.
2:00
p.m.
6:00
p.m.
Qs =
Room
sensible
load
3000
6100
6400
7300
Ql =
Room
latent
load
1000
1000
1000
1000
Qt =
Room
total
load
4000
7100
7400
8300
RSHR = room sensi-
ble heat ratio
0.75
0.86
0.86
0.87
Unit selection
2
4
4
4
Airflow, cooling, high
fan speed, cfm
175
400
400
390
Rows of coil based on
10°F WTR†
4
3
3
4
Sensible cooling
capacity
4000
6700
6700
8000
Total cooling capacity
4600
8200
8200
9100
Catalog flow rate,
gpm
1.0
1.6
1.6
1.9
Catalog pressure drop,
ft
2
6
6
11
Adjusted flow rate,
gpm
1.8
1.8
1.8
1.8
Adjusted pressure
drop, ft
6
8
8
9
340⏐ APPENDIX D
Cooling Peak Loads
N
E
S
W
Time of Room Peak
July 4
July
Sept. 2
July
4:00
p.m.
11:00
a.m.
2:00
p.m.
6:00
p.m.
Adjusted sensible
cooling capacity
7900
Adjusted total cool-
ing capacity
8800
Heating loads
Qt = room heat loss
4500
4500
4500
4500
Coil capacity at cool-
ing gpm
7700
15,000
11,500
13,000
\* All loads and capacities in Btu/h
† Water temperature rise
Table D-2b. Summary of Apartment Building Living Room
Loads\* and Fan-Coil Unit Selections—If Ventilation Air Is
Supplied by a Separate System (SI Units)
Cooling Peak Loads
N
E
S
W
Time of Room Peak
July 4
July
Sept. 2
July
4:00
p.m.
11:00
a.m.
2:00
p.m.
6:00
p.m.
Qs =
Room
sensible
load
879
1788
1876
2140
Ql =
Room
latent
load
293
293
293
293
Qt =
Room
total load
1172
2081
2169
2433
RSHR = room sensible
heat ratio
0.75
0.86
0.86
0.87
Unit selection
2
4
4
4
Table D-2a. Summary of Apartment Building Living Room
Loads\* and Fan-Coil Unit Selections—If Ventilation Air Is
Supplied by a Separate System (I-P Units) (continued)
AIR-CONDITIONING SYSTEM DESIGN MANUAL⏐341
Cooling Peak Loads
N
E
S
W
Time of Room Peak
July 4
July
Sept. 2
July
4:00
p.m.
11:00
a.m.
2:00
p.m.
6:00
p.m.
Airflow, cooling, high
fan speed, L/s
83
189
189
189
Rows of coil based on
5.6°C WTR†
4
3
3
4
Sensible cooling
capacity
1172
1964
1964
2345
Total cooling capacity
1348
2403
2403
2667
Catalog flow rate, L/s
0.06
0.10
0.10
0.12
Catalog pressure drop,
kPa
6.0
17.9
17.9
32.9
Adjusted flow rate, L/s
0.11
0.11
0.11
0.11
Adjusted pressure
drop, kPa
17.9
23.9
23.9
26.9
Adjusted sensible
cooling capacity
2315
Adjusted total cooling
capacity
2579
Heating loads
Qt = room heat loss
1319
1319
1319
1319
Coil capacity at cool-
ing gpm
2257
4397
3371
3810
\* All loads and capacities in W
† Water temperature rise
Table D-2b. Summary of Apartment Building Living Room
Loads\* and Fan-Coil Unit Selections—If Ventilation Air Is
Supplied by a Separate System (SI Units) (continued)
342⏐ APPENDIX D
2.
Few unit manufacturers design their coils for consistency of
pressure drop and inherent self-balancing. By adjusting the
flow values obtained from catalog ratings, a fairly tight range
of unit coil pressure drops can be achieved. While ratings are
presented in catalogs according to water temperature rise, there
is no need to select units for those rises and the flows indicated.
In actuality, the rise through any coil will be determined by the
load imposed on it. The return water temperature for the sys-
tem will be based upon the total sum of unit flows and the
block system cooling load. If only a few flow values are
assigned to all the units on a project, the design procedure for
the water distribution system is greatly simplified.
3.
A ducted ventilation supply offers superior performance over
infiltration or open-window ventilation. It also adds to the
project cost. Yet, as the alternative selections indicate, there is
some offsetting cost benefit resulting from smaller unit sizes
and, due to the lower flow requirement, smaller piping and
reduced pumping. If the ventilation air is adequately dehumidi-
fied, very little latent cooling is required of the fan-coil units. If
the water supply to the units can be designed for a temperature
of 50°F [10°C] or higher, little condensation should occur on
the coils. This is desirable to reduce dependence on the drain
pans and condensate removal piping, which are vulnerable to
clogging. Moreover, a wet coil is going to collect more dirt,
which then becomes a moist medium for biological growth,
odor collection, and subsequent introduction into the airstream.
4.
Note that the factor of safety for the west-facing living room,
following unit flow adjustment, is less than the desired 10%.
There are several design options: increase the unit size, accept
a lower factor of safety, increase water flow for all units, or
lower the entering water temperature. The answer will reside
with the designer’s judgment, weighing the specific project
conditions and cost implications.
5.
The chilled-water supply temperature is tentatively selected at
45°F [7.2°C], based upon past experience. A higher tempera-
ture generally results in somewhat larger units and higher space
relative humidity; however, the refrigeration plant could be
smaller and have a higher COP. The opposite results occur with
lower temperatures; therefore, a balance is sought. The pro-
posed 45°F [7.2°C] temperature is also well suited to selecting
cooling coils and air-handling units that serve other areas of the
building.
AIR-CONDITIONING SYSTEM DESIGN MANUAL⏐343
As the fan-coil units are being selected, a slight adjustment of
the supply chilled-water temperature may produce less expen-
sive equipment options.
6.
Heating capacities of coils selected for cooling are usually
more than adequate because of the higher temperature differ-
ence between the heating water and room conditions. It may be
reasonable to evaluate the heating capacity at reduced flow and
to consider operation with reduced pumping capacity during
the heating mode. Fine-tuning the heating water supply tem-
perature usually results in very limited initial cost reduction for
the effort. In this example, 110°F [43.3°C] has been chosen for
the heating water supply temperature and is (somewhat arbi-
trarily) based upon past practice.
345
E.1 CONTEXT
This comparison involves both energy analysis values and
energy cost values for a real building project. Specifics of energy
use will vary from project to project but will tend to follow the gen-
eral patterns suggested herein. Economic analyses, however, are
often very dependent upon the cost of energy and particularly the
relative costs of competing or alternative energy sources. This cost-
dependency must be kept in mind when reviewing this comparison.
The example presented in this appendix is a four-story,
264,200 ft2 [24,555 m2] office building designed to operate as a
low-energy-use building with an annual energy budget of
77,500 Btu/ft2 (22.7 kWh/ft2) [244 kWh/m2]. Energy costs were
estimated to be $237,000 per year or $0.90/ft2 [$9.68/m2] per
year—based upon favorable hydroelectric utility rate schedules and
expressed in Canadian dollars.
This appendix presents an example of a real project. This
project was selected for the first edition of this manual and has been
retained for the second edition. Some design values may, as a
result, appear dated. This is, however, not too critical in the context
of a process example. The specific characteristics of any particular
project will vary from those suggested herein—as influenced by cli-
ent requirements, project budget, applicable codes and standards,
and design team intent. The purpose of this appendix is not to show
expected results or recommended inputs for all possible projects
but, rather, to outline design procedures and considerations.
APPENDIX E
PRELIMINARY COMPARISON OF
CONVENTIONAL AND ICE STORAGE
SYSTEMS FOR A FOUR-STORY
OFFICE BUILDING
346⏐ APPENDIX E
A number of design strategies can reduce energy costs below
the budget of $237,000 per year. Such strategies include:
•
Circuiting of perimeter zone electric lighting for daylighting
and peak cooling load control.
•
Computerized switching or low-voltage switching of lighting
circuits.
•
Discriminator control for supply air temperature.
•
Building automation system (BAS) with direct digital control
(DDC).
•
Energy-efficient motors.
•
Variable-speed pumping.
Thermal storage is another possible option. The analysis pre-
sented here compares a conventional variable-air-volume (VAV)
system with water chiller against a low-temperature-air VAV system
with ice storage. The ice storage system will save $2200 per year
based upon the stated utility rates. The ice storage system’s capital
cost is estimated to be equal to or less than that of the conventional
system, according to the mechanical design team for the building.
E.2 BUILDING CHARACTERISTICS
The office building incorporates east and west office wings
linked by a circular rotunda. The total conditioned floor area is
264,200 ft2 [24,555 m2]. The conditioned floor areas are summa-
rized as follows:
Concourse level
67,100 ft2 [6237 m2]
Ground level
53,500 ft2 [4972 m2]
Second level
50,400 ft2 [4684 m2]
Third level
48,200 ft2 [4480 m2]
Fourth level
45,000 ft2 [4182 m2]
Total floor area
264,200 ft2 [24,555 m2]
The building was divided into discrete thermal zones for a
computer-based simulation of energy use. Five zones (with areas
expressed in ft2 [m2]) were used in the energy simulation:
AIR-CONDITIONING SYSTEM DESIGN MANUAL⏐347
The interior zone requires only cooling and ventilation since
this zone has no significant envelope losses or gains; the other four
zones require both heating and cooling.
Thermal characteristics of the walls, roof, and windows are
summarized as follows:
Wall
R-20 [3.52]
Roof
R-20 [3.52]
Glass R-3 [0.53] with 0.40 shading coefficient (or an SHGC of
approximately 0.34)
The occupancy loads for the building are:
Lights
1.5 W/ft2 [16.1 W/m2]
Tenant equipment
1.0 W/ft2 [10.8 W/m2]
Miscellaneous electric 0.5 W/ft2 [5.4 W/m2]
People
1 person/150 ft2 [1 person/14 m2]
E.3 PRELIMINARY ENERGY BUDGET
The preliminary energy budget for the building was based upon
the building characteristics and projected operation schedules. This
energy budget is summarized below for the conventional chiller
HVAC system and for the ice storage HVAC system.
Floor Area
Roof Area
Wall Area
Glass Area
Rotunda
52,350
11,250
11,064
5188\*
[4865]
[1045]
[1029]
[482]
Floor Area
Roof Area
Wall
Area
Glass Area
North zone
33,900
6780
10,290
9016
[3151]
[630]
[956]
[838]
Southeast
20,125
4025
12,000
9475
[1871]
[374]
[1115]
[881]
Southwest
20,125
4025
12,400
8962
[1871]
[374]
[1152]
[833]
Interior
137,700
27,540
—
—
[12,797]
[2560]
—
—
Totals
264,200
53,620
45,754
32,641
[24,555]
[4983]
[4252]
[3034]
\* Glass area includes skylight glazing.
348⏐ APPENDIX E
The utility rates used for the energy simulation were:
Electricity
Demand $3.68/kW
Energy
3.69¢/kWh on-peak (7 a.m. to 9 p.m. Monday through
Friday)
2.50¢/kWh off-peak
Natural Gas
Demand
Not applicable
Energy
$4.50 per million cubic feet [$1.59 per 10,000 m3]
E.4 END-USE ANALYSIS
Figure E-1 and Table E-1 break down the total annual energy
costs into major energy end-uses: space cooling, space heating,
water heating, operation of fans and pumps, lighting, and other
equipment (e.g., appliances, computers, and process equipment).
The cooling costs are calculated for a conventional cooling system.
This information is useful for pinpointing opportunities for savings.
Detailed summaries of the energy simulation program inputs and
outputs are shown in Tables E-2 and E-3. Note that they include all
energy uses, not just HVAC&R.
Thermal energy storage (TES) cooling systems use electric
chillers to cool water or salt solutions or to make ice during times
of the day when electric rates are lower (off-peak). The stored
cooling is then used for air conditioning when the demand (and
Energy
End Use
Conventional
%
Ice Storage
%
kWh/ft2 yr
[kWh/m2 yr]
kWh/ft2 yr
[kWh/m2 yr]
Heating
5.2 [55.9]
23
5.2 [55.9]
23
Cooling
1.3 [14.0]
6
2.1 [22.6]
9
Fans and
pumps
2.0 [21.5]
9
1.7 [18.3]
7.5
Electric
equipment
6.3 [67.8]
28
6.3 [67.8]
28
Lighting
6.6 [71.0]
30
6.6 [71.0]
29
Domestic hot
water
0.8 [8.6]
4
0.8 [8.6]
3.5
Electric
energy budget
22.2 kWh/ft2 yr
[238.9 kWh/m2 yr]
22.7 kWh/ft2 yr
[244.3 kWh/m2 yr]
Energy cost
$240,000/yr
$237,800/yr
AIR-CONDITIONING SYSTEM DESIGN MANUAL⏐349
the price) for electricity is higher (on-peak). Figures E-2 and E-3
provide a comparison of electricity use for a conventional cool-
ing system versus a TES (ice storage) system. Note that the TES
system shifts much of the electricity used for air conditioning
from on-peak to off-peak periods.
E.5 MONTHLY OFF-PEAK COOLING ANALYSIS
The on-peak period was assumed to be 7 a.m. to 9 p.m., Mon-
day through Friday. All other times were assumed to be off-peak.
Tables E-4 and E-5 compare the monthly breakdown of energy use
for each HVAC system during time-of-day periods.
350⏐ APPENDIX E
Figure E-1. End-use costs—conventional cooling.
Table E-1. Annual End-Use Breakdown—Conventional
End Use
Cost, $
% Total
Energy
Use
Demand
Cooling
17,338
7
346,751
kWh
492 kW
Heating
22,641
9
47,028
therm
42 therm/h
(4,961,454
MJ)
(4431 MJ/
h)
Hot water
3516
2
7301 therm
2 therm/h
(770,256
MJ)
(211 MJ/h)
Fans and
pumps
25,703
11
514,038
kWh
310 kW
Electric
equipment
83,577
35
1,671,607
kWh
357 kW
Lighting
87.239
36
1,744,862
kWh
396 kW
Total
240,014
100
AIR-CONDITIONING SYSTEM DESIGN MANUAL⏐351
Table E-2a. Energy Simulation for Conventional System—I-P Units (Values Rounded)
HVAC Systems Performance (million Btu or million cfm⋅h)
System
Values
Jan
Feb
Mar
Apr
May
June
July
Aug
Sep
Oct
Nov
Dec
Year
Cooling
0
0
7
29
123
229
278
274
174
63
6
0
1184
Heating
1115
1018
630
70
16
0
0
0
5
23
558
1069
4703
Heat pump
0
0
0
0
0
0
0
0
0
0
0
0
0
Fans and
pumps
39
36
36
22
61
98
106
106
86
45
26
39
698
Hot water
62
56
62
60
62
60
62
62
60
62
60
62
730
Supply fan
energy
70
64
73
60
69
75
84
83
68
61
72
74
851
Supply
airflow
59
53
57
50
47
45
48
48
44
46
54
60
610
Outstanding
airflow
32
28
35
38
33
22
19
18
28
39
36
33
361
Return fan
energy
15
14
16
15
17
20
22
22
17
15
17
16
206
Sensible
cooling load
0
0
16
81
407
820
1032
1021
590
167
12
0
4146
Sensible
heating load
588
530
428
192
56
0
0
0
21
74
294
546
2730
Latent
cooling load
0
0
2
19
119
256
338
333
173
34
1
0
1274
Humidifica-
tion load
2
3
0
0
0
0
0
0
0
0
0
0
6
352⏐ APPENDIX E
Building Loads (million Btu)
Item
Jan
Feb
Mar
Apr
May
June
July
Aug
Sep
Oct
Nov
Dec
Year
Transmission
–502
–450
–394
–255
–199
–137
–109
–112
–179
–248
–301
–449
–3334
Infiltration
–56
–50
–58
–65
–64
–41
–26
–33
–51
–76
–61
–50
–631
Solar loads
171
155
189
202
229
236
247
247
231
223
192
178
2499
Equipment
gains
314
284
316
303
314
304
314
315
305
315
305
315
3703
Lighting
gains
495
448
498
478
496
479
495
496
480
496
482
497
5838
People gains
106
96
107
102
106
103
106
106
103
106
103
106
1250
Operating Costs ($)
End Use
Jan
Feb
Mar
Apr
May
June
July
Aug
Sep
Oct
Nov
Dec
Year
Cooling or
heat pump 1
0
0
99
407
1886
3565
4269
4215
2710
876
84
0
17,338
Cooling or
heat pump 2
0
0
0
0
0
0
0
0
0
0
0
0
0
Heating
system 1
5367
4899
3997
338
76
0
0
0
21
113
2684
5149
22,641
Heating
system 2
0
0
0
0
0
0
0
0
0
0
0
0
0
Fans and
pumps
1721
1606
1726
1350
2249
2989
3262
3236
2658
1674
1590
1793
25,703
Hot water
system 1
298
270
300
287
299
286
298
299
289
299
290
299
3516
Hot water
system 2
0
0
0
0
0
0
0
0
0
0
0
0
0
Table E-2a. Energy Simulation for Conventional System—I-P Units (Values Rounded) (continued)
AIR-CONDITIONING SYSTEM DESIGN MANUAL⏐353
Operating Costs ($)
End Use
Jan
Feb
Mar
Apr
May
June
July
Aug
Sep
Oct
Nov
Dec
Year
Electrical
equipment
6718
6205
6731
6550
7420
7288
7438
7445
7307
6725
6569
6729
83,577
Process
equipment
0
0
0
0
0
0
0
0
0
0
0
0
0
Lighting
7003
6479
7026
6832
7754
7604
7764
7768
7634
7016
6861
7024
87,239
Total
operating cost
21,107
19,459
19,878
15,764
19,685
21,732
23,031
22,963
20,620
16,702
18,078
20,993
240,014
Energy Consumption (units = \*kWh; \*\*therm)
End Use
Jan
Feb
Mar
Apr
May
June
July
Aug
Sep
Oct
Nov
Dec
Year
Cooling or
heat pump1\*
0
0
2093
8498
26,096
67,031
81,403
80,376
51,015
18,497
1763
0
346,751
Cooling or
heat pump 2\*
0
0
0
0
0
0
0
0
0
0
0
0
0
Heating
system 1\*\*
11,146
10,175
8301
702
159
0
0
0
45
233
5575
10,694
47,028
Heating
system 2\*
0
0
0
0
0
0
0
0
0
0
0
0
0
Fans and
pumps\*
36,318
33,167
36,532
28,207
43,042
56,193
62,217
61,701
50,035
35,360
33,353
37,893
514,038
Hot water
system 1\*\*
618
560
622
597
621
598
619
620
602
620
603
6621
7301
Hot water
system 2\*
0
0
0
0
0
0
0
0
0
0
0
0
0
Table E-2a. Energy Simulation for Conventional System—I-P Units (Values Rounded) (continued)
354⏐ APPENDIX E
Energy Consumption (units = \*kWh; \*\*therm)
End Use
Jan
Feb
Mar
Apr
May
June
July
Aug
Sep
Oct
Nov
Dec
Year
Electrical
equipment\*
141,751
128,149
142,448
136,806
142,012
137,041
141,829
141,954
137,554
142,036
137,848
142,267
1,671,607
Process
equipment\*\*
0
0
0
0
0
0
0
0
0
0
0
0
0
Lighting\*
147,766
133,804
148,890
142,688
148,407
142,987
148,045
148,110
143,714
148,197
143,972
148,491
1,744,862
Total
Electric, kWh
325,835
295,103
329,780
316,209
369,557
403,252
433,494
432,127
382,319
344,112
316,935
328,672
4,277,437
Gas, therm
11,765
10,735
8923
1299
781
596
619
620
646
853
6178
11,315
54,329
Peak Electric Demand (kW)
End Use
Jan
Feb
Mar
Apr
May
June
July
Aug
Sep
Oct
Nov
Dec
Cooling or
heat pump 1
0
0
0
0
339
478
792
492
415
0
0
0
Cooling or
heat pump 2
0
0
0
0
0
0
0
0
0
0
0
0
Heating
system 2
0
0
0
0
0
0
0
0
0
0
0
0
Fans and
pumps
67
67
67
57
235
296
310
306
281
88
66
67
Hot water
system 2
0
0
0
0
0
0
0
0
0
0
0
0
Electrical
equipment
357
357
357
357
357
357
357
357
357
357
357
357
Lighting
396
396
396
396
396
396
396
396
396
396
396
396
Table E-2a. Energy Simulation for Conventional System—I-P Units (Values Rounded) (continued)
AIR-CONDITIONING SYSTEM DESIGN MANUAL⏐355
Table E-2b. Energy Simulation for Conventional System—SI Units (Values Rounded)
HVAC Systems Performance (million kJ or million L/s h)
System
Values
Jan
Feb
Mar
Apr
May
June
July
Aug
Sep
Oct
Nov
Dec
Year
Cooling
0
0
7
31
130
242
293
289
184
67
6
0
1249
Heating
1176
1074
665
74
17
0
0
0
5
24
589
1128
4752
Heat pump
0
0
0
0
0
0
0
0
0
0
0
0
0
Fans and
pumps
41
38
38
23
64
103
112
112
91
48
27
41
738
Hot water
65
59
65
63
65
63
65
65
63
65
63
65
766
Supply fan
energy
74
68
77
63
73
79
89
88
72
64
76
78
901
Supply
airflow
28
25
27
24
22
21
23
23
21
22
26
28
290
Outstanding
airflow
15
13
17
18
16
10
9
9
13
18
17
16
171
Return fan
energy
16
15
17
16
18
21
23
23
18
16
18
17
218
Sensible
cooling load
0
0
17
86
429
865
1089
1077
622
176
13
0
4374
Sensible heat-
ing load
620
559
452
203
59
0
0
0
22
78
310
576
2879
Latent
cooling load
0
0
2
20
126
270
357
351
183
36
1
0
1346
Humidifica-
tion load
2
3
0
0
0
0
0
0
0
0
0
0
6
356⏐ APPENDIX E
Building Loads (million kJ)
Item
Jan
Feb
Mar
Apr
May
June
July
Aug
Sep
Oct
Nov
Dec
Year
Transmission
–530
–475
–416
–269
–210
–145
–115
–118
–189
–262
–318
–474
–3521
Infiltration
–59
–53
–61
–69
–68
–43
–27
–35
–54
–80
–64
–53
–676
Solar loads
180
164
199
213
242
249
261
261
244
235
203
188
2639
Equipment
gains
331
300
333
320
331
321
331
332
322
332
322
332
3907
Lighting
gains
522
473
525
504
523
505
522
523
506
523
509
524
6159
People gains
112
101
113
108
112
109
112
112
109
112
109
112
1321
Operating Costs ($)
End Use
Jan
Feb
Mar
Apr
May
June
July
Aug
Sep
Oct
Nov
Dec
Year
Cooling or
heat pump 1
0
0
99
407
1886
3565
4269
4215
2710
876
84
0
17,338
Cooling or
heat pump 2
0
0
0
0
0
0
0
0
0
0
0
0
0
Heating
system 1
5367
4899
3997
338
76
0
0
0
21
113
2684
5149
22,641
Heating
system 2
0
0
0
0
0
0
0
0
0
0
0
0
0
Fans and
pumps
1721
1606
1726
1350
2249
2989
326
3236
2658
1674
1590
1793
25,703
Hot water
system 1
298
270
300
287
299
286
298
299
289
299
290
299
3516
Hot water
system 2
0
0
0
0
0
0
0
0
0
0
0
0
0
Table E-2b. Energy Simulation for Conventional System—SI Units (Values Rounded) (continued)
AIR-CONDITIONING SYSTEM DESIGN MANUAL⏐357
Operating Costs ($)
End Use
Jan
Feb
Mar
Apr
May
June
July
Aug
Sep
Oct
Nov
Dec
Year
Electrical
equipment
6718
6205
6731
6550
7420
7288
7438
7445
7307
6725
6569
6729
83,577
Process
equipment
0
0
0
0
0
0
0
0
0
0
0
0
0
Lighting
7003
6479
7026
6832
7754
7604
7764
7768
7634
7016
6861
7024
87,239
Total
operating cost
21,107
19,459
19,878
15,764
19,685
21,732
23,031
22,963
20,620
16,702
18,078
20,993
240,014
Energy Consumption (units = \*kWh; \*\*GJ)
End Use
Jan
Feb
Mar
Apr
May
June
July
Aug
Sep
Oct
Nov
Dec
Year
Cooling or
heat pump1\*
0
0
2093
8498
26,096
67,031
81,403
80,376
51,015
18,497
1763
0
346,751
Cooling or
heat pump 2\*
0
0
0
0
0
0
0
0
0
0
0
0
0
Heating
system 1\*\*
1176
1073
876
74
17
0
0
0
5
25
588
1128
4962
Heating
system 2\*
0
0
0
0
0
0
0
0
0
0
0
0
0
Fans and
pumps\*
36,318
33,167
36,532
28,207
43,042
56,193
62,217
61,701
50,035
35,360
33,353
37,893
514,038
Hot water
system 1\*\*
65
59
66
63
66
63
65
65
64
65
64
66
771
Hot water
system 2\*
0
0
0
0
0
0
0
0
0
0
0
0
0
Table E-2b. Energy Simulation for Conventional System—SI Units (Values Rounded) (continued)
358⏐ APPENDIX E
Energy Consumption (units = \*kWh; \*\*GJ)
End Use
Jan
Feb
Mar
Apr
May
June
July
Aug
Sep
Oct
Nov
Dec
Year
Electrical
equipment\*
141,751
128,149
142,448
136,806
142,012
137,041
141,829
141,954
137,554
142,036
137,848
142,267
1,671,607
Process
equipment\*\*
0
0
0
0
0
0
0
0
0
0
0
0
0
Lighting\*
147,766
133,804
148,890
142,688
148,407
142,987
148,045
148,110
143,714
148,197
143,972
148,491
1,744,862
Total
Electric, kWh
325,835
295,103
329,780
316,209
369,557
403,252
433,494
432,127
382,319
344,112
316,935
328,672
4,277,437
Gas, GJ
1241
1133
941
137
82
63
65
65
68
90
652
1194
5731
Peak Electric Demand (kW)
End Use
Jan
Feb
Mar
Apr
May
June
July
Aug
Sep
Oct
Nov
Dec
Cooling or
heat pump 1
0
0
0
0
339
478
792
492
415
0
0
0
Cooling or
heat pump 2
0
0
0
0
0
0
0
0
0
0
0
0
Heating
system 2
0
0
0
0
0
0
0
0
0
0
0
0
Fans and
pumps
67
67
67
57
235
296
310
306
281
88
66
67
Hot water
system 2
0
0
0
0
0
0
0
0
0
0
0
0
Electrical
equipment
357
357
357
357
357
357
357
357
357
357
357
357
Lighting
396
396
396
396
396
396
396
396
396
396
396
396
Table E-2b. Energy Simulation for Conventional System—SI Units (Values Rounded) (continued)
AIR-CONDITIONING SYSTEM DESIGN MANUAL⏐359
Table E-3a. Energy Simulation Ice Storage System—I-P Units (Values Rounded)
HVAC Systems Performance (million Btu or million cfm⋅h)
System
Values
Jan
Feb
Mar
Apr
May
June
July
Aug
Sep
Oct
Nov
Dec
Year
Cooling
0
0
30
69
211
317
390
366
259
162
38
0
1862
Heating
1180
1078
882
79
18
0
0
0
5
26
594
1137
4997
Heat pump
0
0
0
0
0
0
0
0
0
0
0
0
0
Fans and
pumps
39
36
48
40
79
116
121
121
100
69
44
39
851
Hot water
62
56
62
60
62
60
62
62
60
62
60
62
730
Supply fan
energy
49
45
51
47
48
50
56
55
46
44
50
52
593
Supply
airflow
41
37
40
35
33
31
33
33
31
32
37
40
422
Outstanding
airflow
31
28
33
32
27
19
17
17
22
30
34
33
323
Return fan
energy
8
8
9
9
10
11
13
13
10
9
10
9
119
Sensible
cooling load
0
0
49
186
504
834
1002
991
652
318
57
0
4594
Sensible
heating load
645
582
477
220
68
1
0
0
25
88
336
603
3043
Latent
cooling load
0
0
23
85
252
412
481
471
333
176
23
0
2253
Humidifica-
tion load
1
2
0
0
0
0
0
0
0
0
0
0
3
360⏐ APPENDIX E
Building Loads (million Btu)
Item
Jan
Feb
Mar
Apr
May
June
July
Aug
Sep
Oct
Nov
Dec
Year
Transmission
–502
–450
–393
–254
–198
–137
–109
–111
–179
–246
–300
–448
–3327
Infiltration
–56
–50
–58
–65
–64
–41
–26
–33
–51
–76
–61
–50
–632
Solar loads
171
155
188
202
229
236
247
247
231
223
192
178
2499
Equipment
gains
314
284
316
303
314
304
314
315
305
315
305
315
3702
Lighting
gains
495
448
498
478
496
479
495
496
480
496
481
497
5839
People gains
106
96
107
102
106
103
106
106
103
106
103
108
1250
Operating Costs ($)
End Use
Jan
Feb
Mar
Apr
May
June
July
Aug
Sep
Oct
Nov
Dec
Year
Cooling or
heat pump 1
0
0
416
1225
3042
4446
5365
5063
3700
2350
530
5
26,115
Cooling or
heat pump 2
0
0
0
0
0
0
0
0
0
0
0
0
0
Heating
system 1
5681
5189
4245
378
85
0
0
0
24
125
2859
5476
24,064
Heating
system 2
0
0
0
0
0
0
0
0
0
0
0
0
0
Fans and
pumps
1339
1254
1489
1323
1985
2484
2615
2613
2225
1777
1426
1394
21,932
Hot water
system 1
298
269
300
288
299
288
298
298
290
298
290
299
3512
Hot water
system 2
0
0
0
0
0
0
0
0
0
0
0
0
0
Table E-3a. Energy Simulation Ice Storage System—I-P Units (Values Rounded) (continued)
AIR-CONDITIONING SYSTEM DESIGN MANUAL⏐361
Operating Costs ($)
End Use
Jan
Feb
Mar
Apr
May
June
July
Aug
Sep
Oct
Nov
Dec
Year
Electrical
equipment
6774
6231
6704
6423
6984
6573
6670
6696
6705
7048
6504
6758
80,047
Process
equipment
0
0
0
0
0
0
0
0
0
0
0
0
0
Lighting
7031
6506
6999
6999
7299
6858
6962
6986
7005
7353
6793
7054
83,558
Total
operating cost
21,093
19,448
20,152
16,336
19,695
20,649
21,911
21,658
19,949
18,950
18,402
20,985
239,227
Energy Consumption (units = \*kWh; \*\*therm)
End Use
Jan
Feb
Mar
Apr
May
June
July
Aug
Sep
Oct
Nov
Dec
Year
Cooling or
heat pump1\*
0
0
8833
26,097
61,860
92,705
114,076
107,328
75,918
47,353
11,218
102
545,429
Cooling or
heat pump 2\*
0
0
0
0
0
0
0
0
0
0
0
0
0
Heating
system 1\*\*
11,800
10,776
8816
785
178
0
0
0
50
260
5936
11,372
49,974
Heating
system 2\*
0
0
0
0
0
0
0
0
0
0
0
0
0
Fans and
pumps\*
28,136
25,781
31,640
28,176
40,364
51,789
55,602
55,389
45,646
35,804
30,230
29,347
457,967
Hot water
system 1\*\*
618
560
622
597
621
598
620
620
601
620
602
621
7300
Hot water
system 2\*
0
0
0
0
0
0
0
0
0
0
0
0
0
Table E-3a. Energy Simulation Ice Storage System—I-P Units (Values Rounded) (continued)
362⏐ APPENDIX E
Energy Consumption (units = \*kWh; \*\*therm)
End Use
Jan
Feb
Mar
Apr
May
June
July
Aug
Sep
Oct
Nov
Dec
Year
Electrical
equipment\*
141,740
128,146
142,446
136,813
142,015
137,034
141,833
141,950
137,557
142,034
137,857
142,269
1,671,645
Process
equipment\*\*
0
0
0
0
0
0
0
0
0
0
0
0
0
Lighting\*
147,770
133,802
148,699
142,684
148,415
142,983
146,043
148,101
143,712
148,198
143,969
148,499
1,744,965
Total
Electric, kWh
317,646
287,729
331,618
333,770
392,641
424,510
459,539
452,767
402,834
373,400
323,275
320,217
4,420,006
Gas, therm
12,418
11,336
9438
1381
799
598
620
620
651
880
6540
11,994
57,273
Peak Electric Demand (kW)
End Use
Jan
Feb
Mar
Apr
May
June
July
Aug
Sep
Oct
Nov
Dec
Cooling or
heat pump 1
0
0
0
0
253
253
253
253
253
253
0
0
Cooling or
heat pump 2
0
0
0
0
0
0
0
0
0
0
0
0
Heating
system 2
0
0
0
0
0
0
0
0
0
0
0
0
Fans and
pumps
57
57
59
39
138
183
199
194
166
112
50
58
Hot water
system 2
0
0
0
0
0
0
0
0
0
0
0
0
Electrical
equipment
357
357
357
357
357
357
357
357
357
357
357
357
Lighting
396
396
396
396
396
396
396
396
396
396
396
396
Table E-3a. Energy Simulation Ice Storage System—I-P Units (Values Rounded) (continued)
AIR-CONDITIONING SYSTEM DESIGN MANUAL⏐363
Table E-3b. Energy Simulation Ice Storage System—SI Units (Values Rounded)
HVAC Systems Performance (million kJ or million L/s h)
System
Values
Jan
Feb
Mar
Apr
May
June
July
Aug
Sep
Oct
Nov
Dec
Year
Cooling
0
0
32
73
223
334
412
386
273
171
40
0
1944
Heating
1245
1137
931
83
19
0
0
0
5
27
627
1200
5274
Heat pump
0
0
0
0
0
0
0
0
0
0
0
0
0
Fans and
pumps
41
38
51
42
83
122
128
128
106
73
46
41
899
Hot water
65
59
65
63
65
63
65
65
63
65
63
65
766
Supply fan
energy
52
48
54
50
51
53
59
58
49
46
53
55
628
Supply
airflow
19
17
19
17
16
15
16
16
15
15
18
19
202
Outstanding
airflow
15
13
16
15
13
9
8
8
10
14
16
16
153
Return fan
energy
8
8
10
10
11
12
14
14
11
10
11
10
129
Sensible
cooling load
0
0
52
196
532
880
1057
1046
688
336
60
0
4847
Sensible
heating load
681
614
503
232
72
1
0
0
26
93
355
636
3213
Latent
cooling load
0
0
24
90
266
435
508
497
351
186
24
0
2381
Humidifica-
tion load
1
2
0
0
0
0
0
0
0
0
0
0
3
364⏐ APPENDIX E
Building Loads (million kJ)
Item
Jan
Feb
Mar
Apr
May
June
July
Aug
Sep
Oct
Nov
Dec
Year
Transmission
–530
–475
–415
–268
–209
–145
–115
–117
–189
–260
–317
–473
–3513
Infiltration
–59
–53
–61
–69
–68
–43
–27
–35
–54
–80
–64
–53
–666
Solar loads
180
164
198
213
242
249
261
261
244
235
203
188
2638
Equipment
gains
331
300
333
320
331
321
331
332
322
332
322
332
3907
Lighting
gains
522
473
525
504
523
505
522
523
506
523
508
524
6158
People gains
112
101
113
108
112
109
112
112
109
112
109
114
1323
Operating Costs ($)
End Use
Jan
Feb
Mar
Apr
May
June
July
Aug
Sep
Oct
Nov
Dec
Year
Cooling or
heat pump 1
0
0
416
1225
3042
4446
5365
5063
3700
2350
530
5
26,115
Cooling or
heat pump 2
0
0
0
0
0
0
0
0
0
0
0
0
0
Heating
system 1
5681
5189
4245
378
85
0
0
0
24
125
2859
5476
24,064
Heating
system 2
0
0
0
0
0
0
0
0
0
0
0
0
0
Fans and
pumps
1339
1254
1489
1323
1985
2484
2615
2613
2225
1777
1426
1394
21,932
Hot water
system 1
298
269
300
288
299
288
298
298
290
298
290
299
3512
Hot water
system 2
0
0
0
0
0
0
0
0
0
0
0
0
0
Table E-3b. Energy Simulation Ice Storage System—SI Units (Values Rounded) (continued)
AIR-CONDITIONING SYSTEM DESIGN MANUAL⏐365
Operating Costs ($)
End Use
Jan
Feb
Mar
Apr
May
June
July
Aug
Sep
Oct
Nov
Dec
Year
Electrical
equipment
6744
6231
6704
6423
6984
6573
6670
6696
6705
7048
6504
6758
80,047
Process
equipment
0
0
0
0
0
0
0
0
0
0
0
0
0
Lighting
7031
6506
6999
6999
7299
6858
6962
6986
7005
7353
6793
7054
83,558
Total
operating cost
21,093
19,448
20,152
16,336
19,695
20,649
21,911
21,658
19,949
18,950
18,402
20,985
239,227
Energy Consumption (units = \*kWh; \*\*GJ)
End Use
Jan
Feb
Mar
Apr
May
June
July
Aug
Sep
Oct
Nov
Dec
Year
Cooling or
heat pump1\*
0
0
8833
26,097
61,860
92,705
114,076
107,328
75,918
47,353
11,218
102
545,429
Cooling or
heat pump 2\*
0
0
0
0
0
0
0
0
0
0
0
0
0
Heating
system 1\*\*
1245
1137
930
83
19
0
0
0
5
27
626
1200
5272
Heating
system 2\*
0
0
0
0
0
0
0
0
0
0
0
0
0
Fans and
pumps\*
28,136
25,781
31,640
28,176
40,364
51,789
55,602
55,389
45,646
35,804
30,230
29,347
457,967
Hot water
system 1\*\*
65
59
66
63
66
63
65
65
63
65
64
66
770
Hot water
system 2\*
0
0
0
0
0
0
0
0
0
0
0
0
0
Table E-3b. Energy Simulation Ice Storage System—SI Units (Values Rounded) (continued)
366⏐ APPENDIX E
Energy Consumption (units = \*kWh; \*\*GJ)
End Use
Jan
Feb
Mar
Apr
May
June
July
Aug
Sep
Oct
Nov
Dec
Year
Electrical
equipment\*
141,740
128,146
142,446
136,813
142,015
137,034
141,833
141,950
137,557
142,034
137,857
142,269
1,671,645
Process
equipment\*\*
0
0
0
0
0
0
0
0
0
0
0
0
0
Lighting\*
147,770
133,802
148,699
142,684
148,415
142,983
146,043
148,101
143,712
148,198
143,969
148,499
1,744,965
Total
Electric, kWh
317,646
287,729
331,618
333,770
392,641
424,510
459,539
452,767
402,834
373,400
323,275
320,217
4,420,006
Gas, GJ
1310
1196
996
146
84
63
65
65
69
93
690
1265
5042
Peak Electric Demand (kW)
End Use
Jan
Feb
Mar
Apr
May
June
July
Aug
Sep
Oct
Nov
Dec
Cooling or
heat pump 1
0
0
0
0
253
253
253
253
253
253
0
0
Cooling or
heat pump 2
0
0
0
0
0
0
0
0
0
0
0
0
Heating
system 2
0
0
0
0
0
0
0
0
0
0
0
0
Fans and
pumps
57
57
59
39
138
183
199
194
166
112
50
58
Hot water
system 2
0
0
0
0
0
0
0
0
0
0
0
0
Electrical
equipment
357
357
357
357
357
357
357
357
357
357
357
357
Lighting
396
396
396
396
396
396
396
396
396
396
396
396
Table E-3b. Energy Simulation Ice Storage System—SI Units (Values Rounded) (continued)
AIR-CONDITIONING SYSTEM DESIGN MANUAL⏐367
Figure E-1. Cooling electric use—conventional cooling.
Figure E-2. Cooling electric use—ice storage cooling.
368⏐ APPENDIX E
Table E-4. Monthly Electric Use for Air Conditioning—
Conventional Cooling
Month
Peak Demand
Energy Consumption,
kWh
Total
Energy
kW
Hour
Off-
Peak
Semi-
Peak
On-
Peak
kWh
January
67
9
11,472
0
24,855
36,327
February
67
9
10,480
0
22,689
33,169
March
67
9
12,499
0
26,127
38,626
April
57
10
3541
0
33,164
36,705
May
574
14
0
0
79,144
79,144
June
774
14
0
0
123,229
123,229
July
802
14
0
0
143,629
143,629
August
798
14
0
0
142,074
142,074
September
696
14
0
0
101,047
101,047
October
88
14
7707
0
46,148
53,855
November
66
10
11,202
0
23,906
35,108
December
67
9
12,020
0
25,878
37,897
All year
802
–
68,909
0
791,865
860,773
Table E-5. Monthly Electric Use for Air Conditioning—
Ice Storage
Month
Peak
Demand
Energy Consumption,
kWh
Total
Energy
kW
Hour
Off-
Peak
Semi-
Peak
On-
Peak
kWh
January
57
9
8886
0
19,257
28,143
February
57
9
8141
0
17,643
25,784
March
59
9
13,623
0
26,844
40,467
April
39
10
10,873
0
43,398
54,271
May
391
14
14,873
0
87,353
102,227
June
436
10
46,724
0
97,769
144,493
July
452
10
60,501
0
109,180
169,682
August
447
10
57,746
0
104,974
162,721
September
421
14
31,641
0
89,926
121,567
October
365
14
8883
0
74,270
83,153
November
50
10
14,266
0
27,185
41,451
December
58
9
9296
0
20,155
29,451
All year
452
–
285,435
0
718,012
1,003,446
369
This appendix describes representative sequences of control
operations for a variety of HVAC systems. The symbols used in the
figures and the underlying control philosophies for these systems
are given in Chapter 10.
The purpose of this appendix is to suggest the logic inherent in
control sequences—not to define sequences for all possible systems
and equipment. Generic control symbols are used in the illustrating
figures, and the general descriptions are applicable to all-electric/
electronic controls (including DDC) as well as pneumatic controls.
F.1 VAV SYSTEM, FAN SPEED CONTROL,
RADIATION HEATING, NO RETURN FAN—
SEQUENCE OF OPERATIONS
Refer to Figures F-1 and F-2.
A.
Start-up
1.
The supply fan may be started and stopped in one of two
ways:
Manually. The HAND, OFF, AUTO (H-O-A) switch on the
fan motor starter can be set in the HAND (or ON) position to
start the fan and in the OFF position to stop the fan.
Automatically. With the fan motor starter switch in the
AUTO position, the VAV system has three modes of opera-
tion—OFF, NORMAL, and WARM-UP.
2.
Normal operation is initiated (usually at the beginning of
the working day) by a contact closure from local time
clock switch TC1. (In many applications, a central build-
ing automation system [BAS] may be used.) This contact
APPENDIX F
CONTROLS
370⏐ APPENDIX F
Figure F-1. VAV fan speed control (FSC) system.
Figure F-2. Control circuit for system shown in Figure F-1.
AIR-CONDITIONING SYSTEM DESIGN MANUAL⏐371
closure provides power to the fan motor starter. Power to
the hot-water temperature control panel, VAV temperature
control panel, and static pressure control panel is supplied
through relay contacts R2-l, R2-2, and R2-3.
3.
At the end of the occupied period, the time clock switch
TC1 (or a BAS) deenergizes the fan starter relay, conse-
quently interrupting power to all the control panels.
4.
To guard against freezing in the building, two-position low-
limit electric freeze protection thermostats (T7) are located
as shown in the drawings. If the temperature drops below
the setpoint of any of the freeze protection thermostats, relay
R1 is energized. Through auxiliary contact R1-1, power is
supplied to the hot-water temperature control panel and,
through a control signal (not shown), the zone thermostats
are made operable to control at the warm-up temperature set-
point. Auxiliary contact R1-2 (normally closed) opens, and
the VAV temperature control panel remains deenergized.
Through auxiliary contact R1-3, the fan motor starter is
energized, and power is supplied to the static pressure con-
trol panel (through auxiliary contact R2-3). With no power to
the VAV temperature control panel, the outdoor air dampers
and the cooling coil valve remain closed. Heat is delivered
through a baseboard heating element in the zone controlled
by the zone thermostat. With the fan on, heat is distributed
throughout the building. On a rise in room temperature, the
contacts on the freeze protection thermostats open, returning
the system to the OFF state.
5.
To provide a preoccupancy warm-up cycle, auxiliary con-
tacts on time clock switch TC2 (or contacts remotely con-
trolled by a BAS) are energized for a period before
occupancy. Closure of these contacts has the same effect as
the closure of contacts on one of the freeze protection ther-
mostats. At the end of the warm-up period, the system
begins normal operation.
B.
Static Pressure Control
1.
The static pressure at a representative point in the ductwork
is held constant by the static pressure control panel.
2.
A tube connects a static pressure tap in the ductwork to
static pressure sensor DP1 located in the static pressure
control panel. The output of the pressure sensor is com-
pared to the static pressure setpoint in PI controller C3.
The output of controller C3 is connected to fan motor
372⏐ APPENDIX F
speed controller MSC on the supply fan. Duct static pres-
sure sensor DP2, via its PI controller C3, and PI controller
C4 operate through a comparator controller so as to modu-
late motor speed controller MSC to a safe high static pres-
sure limit in the ductwork.
3.
The panel is equipped with a soft start circuit. When
power is supplied to the static pressure control panel
through relay contact R2-3, a delay of about 15 seconds
occurs while the output of controller C3 is ramped to zero.
During this delay, the output of controller C3 is discon-
nected from controller MSC. After the delay, the output
from controller C3 is reconnected to controller MSC,
allowing the supply fan to run. The setpoint is gradually
ramped from zero up to the desired setpoint (as determined
by the setpoint adjustment knob), after which the soft start
circuit no longer affects the control system.
4.
The panel is equipped with manual control features,
which, by turning the timer and pressing the SET button,
allow the output of the panel to be adjusted by turning the
manual adjust knob. When the panel is switched to the
manual mode, the soft start circuit first disconnects the
input to controller MSC. After a delay of about 15 sec-
onds, the input to controller MSC is reconnected, and the
voltage output to controller MSC is ramped from zero to
the desired voltage as determined by the position of the
manual adjust knob. Once the manual adjustment voltage
is reached, any manual output changes (i.e., manually
changing the output from 0% to 100%) will pass through a
voltage buffer to prevent sudden changes from causing
excessive duct pressures and keep the fan motor drive from
tripping its circuit breakers. The system is returned to
automatic control when the timer runs down or when the
reset button is pushed. When this occurs, the soft start cir-
cuit functions as if the fan were just being started. The
timer or reset button shall only enable the soft start circuit
when the system is being switched from manual to auto-
matic control. This shall prevent the timer from cycling the
system after it has been placed in the automatic mode via
the reset button.
C.
Supply and Mixed-Air Temperature Control
1.
The supply air temperature is controlled by PI controller
C1, located in the VAV temperature control panel.
AIR-CONDITIONING SYSTEM DESIGN MANUAL⏐373
2.
The cooling coil chilled-water valve V1 is modulated by
controller C1 using the sensed supply air temperature from
temperature sensor T1. The chilled-water control valve V1
is interlocked to the supply fan through relay R to return to
its normally closed (NC) position with the fan off.
3.
The mixed-air temperature is controlled by PI controller
C2, located in the VAV temperature control panel.
4.
The outdoor, relief, and return air dampers are modulated
by controller C2 using the sensed mixed-air temperature
from temperature sensor T2. The output from controller C2
is connected to the comparator controller, which will pass
the controller signal only if the outdoor air enthalpy (or
temperature) is less than the return air enthalpy (or temper-
ature) as sensed through enthalpy sensors ESOA and
ESRA (or similar temperature sensors). The comparator
controller compares this signal with the signal from the
minimum positioning adjustment knob SW1. If the output
for this comparison is less than the output from SW1, the
minimum positioning signal will operate the return, out-
door, and relief air dampers at their minimum position
unless in the economizer mode. When the use of greater
than minimum outdoor air is economical (in economizer
mode), the signal from controller C2 will be higher than
the signal from SW1 and will operate the outdoor, relief,
and return air dampers accordingly.
5.
Hysteresis is required in the comparator relay controller. A
differential is required between the outdoor air enthalpy (or
temperature) and the return air enthalpy (or temperature) to
prevent cycling.
6.
When the system is off (no power to the control panels) or
if the supply fan is off (through relay R), the return, out-
door, and relief air dampers return to their normally closed
position.
D.
Zone Air Temperature Control
1.
Zone air temperature control is achieved by zone tempera-
ture sensors sending a signal to an application-specific
controller (ASC) to modulate individual VAV boxes.
When heating is required, the room temperature sensor
also modulates the baseboard heater valve.
2.
Thermostat calibration and selection of actuator ranges
shall be coordinated to provide the control action shown in
Figures 10-7 and 10-8 (Chapter 10).
374⏐ APPENDIX F
E.
Hot Water Temperature Control
The temperature of hot water supplied to the baseboard heaters
is controlled by the hot water temperature control panel.
F.
Interlocks
Smoke detectors (SD1 and SD2), the low-temperature safety
switch (FZ), and the high-static-pressure limit switch (HPLS)
are wired in series with the fan motor starter and relay R2 to
stop the fan in the event of smoke, extremely low temperatures,
or damagingly high pressures. The ladder schematic on the
drawings shows how equipment is to be interlocked.
F.2 VAV SYSTEM, FAN SPEED CONTROL, REHEAT,
NO RETURN FAN—SEQUENCE OF OPERATIONS
Refer to Figures F-1 and F-2.
The sequence of operations is identical to that described in Sec-
tion F.1, with the following exceptions:
1.
The last three sentences under part A.4 are replaced with the
following: “Heat is provided through a reheat coil in the zone
duct controlled by the room thermostat. On a rise in room tem-
perature, the contacts on the freeze protection thermostats open,
returning the system to the off state.”
2.
In part D, line 3, the words baseboard heater are replaced with
the words reheat coil.
3.
In part E, line 1, the words baseboard heaters are replaced with
the words reheat coils.
F.3 VAV SYSTEM, FAN SPEED CONTROL, RADIATION
HEATING, RETURN FAN—SEQUENCE OF OPERATIONS
Refer to Figures F-3 and F-4.
A.
Start-up
1.
The supply fan and return fan may be started and stopped
in one of two ways:
Manually. The HAND, OFF, AUTO (H-O-A) switch on the
fan motor starter can be set in the HAND (or ON) position to
start the fan and in the OFF position to stop the fan.
Automatically. With the fan motor starter switch in the
AUTO position, the VAV system has three modes of opera-
tion—OFF, NORMAL, and WARM-UP.
2.
Normal operation is initiated (usually at the beginning of
the working day) by a contact closure from local time
AIR-CONDITIONING SYSTEM DESIGN MANUAL⏐375
Figure F-3. VAV fan speed control (FSC) system with return fan.
Figure F-4. Control circuit for system shown in Figure F-3.
376⏐ APPENDIX F
clock switch TC1 (or, commonly, a central building auto-
mation system [BAS]). This contact closure provides
power to the fan motor starters, M1 and M2, and relay R2.
Power to the hot-water temperature control panel, the VAV
temperature control panel, and the static pressure control
panel is supplied through relay contacts R2-1, R2-2, and
R2-3.
3.
At the end of the occupied period, time clock switch TC1
(or a BAS) deenergizes the fan starter relays, consequently
interrupting power to all the control panels.
4.
To guard against freezing in the building, two-position
low-limit electric freeze protection thermostats (T7) are
located as shown in Figures F-3 and F-4. If the tempera-
ture drops below the setpoint of any of the freeze protec-
tion thermostats, relay R1 is energized. Through auxiliary
contact Rl-l, power is supplied to the hot water tempera-
ture control panel and, through a control signal, the zone
thermostats are made operable to control at the warm-up
temperature setpoint. Auxiliary contact R1-2 (normally
closed) opens, and the VAV temperature control panel
remains deenergized. Through auxiliary contacts R1-3 and
R1-4, the fan motor starters are energized, and power is
supplied to the static pressure control panel (through auxil-
iary contact R2-3). With no power to the VAV temperature
control panel, the outdoor air dampers and the cooling coil
valve remain closed. Heat is delivered through a baseboard
heating element in the zone controlled by the zone thermo-
stat. With the fan on, heat is distributed throughout the
building. On a rise in room temperature, the contacts on
the freeze protection thermostats open, returning the sys-
tem to the off state.
5.
To provide a preoccupancy warm-up cycle, auxiliary con-
tacts on time clock switch TC2 (or contacts remotely con-
trolled by a BAS) are energized for a period before
occupancy. Closure of these contacts has exactly the same
effect as the closure of contacts on one of the freeze protec-
tion thermostats. At the end of the warm-up period, the
system begins normal operation.
B.
Static Pressure Control
1.
The static pressure at a representative point in the ductwork
is held constant by the static pressure control panel.
AIR-CONDITIONING SYSTEM DESIGN MANUAL⏐377
2.
A tube connects a static pressure tap in the ductwork to
static pressure sensor DP1 located in the static pressure
control panel. The output of the pressure sensor is com-
pared to the static pressure setpoint in PI controller C3. The
output of controller C3 is connected to fan motor speed
controller MSC on the supply fan and the motor speed con-
troller MSC on the return fan. Duct static pressure sensor
DP2, via its PI controller C4, and PI controller C3 operate
through a comparator controller so as to modulate motor
speed controller MSC to a safe high static pressure limit in
the ductwork. The return fan operates in a similar fashion
from duct static pressure sensor DP3 through PI controllers
C5 and C3 and a comparative controller.
3.
The panel is equipped with a soft start circuit. When
power is supplied to the static pressure control panel
through relay contact R2-3, a delay of about 15 seconds
occurs while the output of controller C3 is ramped to zero.
During this delay, the output of controller C3 is discon-
nected from each controller MSC. After the delay, the out-
put from controller C3 is reconnected to each controller
MSC, allowing the supply fan and return fan to run. The
setpoint is gradually ramped from zero up to the desired
setpoint (as determined by the setpoint adjustment knob),
after which the soft start circuit no longer affects the con-
trol system.
4.
The panel is equipped with manual control features,
which, by turning the timer and pressing the SET button,
allow the output of the panel to be adjusted by turning the
manual adjust knob. When the panel is switched to the
manual mode, the soft start circuit first disconnects the
input to each controller MSC. After a delay of about 15
seconds, the input to each controller MSC is reconnected,
and the voltage output to each controller MSC is ramped
from zero to the desired voltage as determined by the posi-
tion of the manual adjust knob. Once the manual adjust-
ment voltage is reached, any manual output changes (i.e.,
manually changing the output from 0% to 100%) will pass
through a voltage buffer to prevent sudden changes from
causing excessive duct pressures and keep the fan motor
drives from tripping the circuit breakers. The system is
returned to automatic control when the timer runs down or
378⏐ APPENDIX F
when the reset button is pushed. When this occurs, the soft
start circuit functions exactly as if the fans were just being
started. The timer or reset button shall only enable the soft
start circuit when the system is being switched from man-
ual to automatic control. This shall prevent the timer from
cycling the system after it has been placed in the automatic
mode via the reset button.
C.
Supply and Mixed-Air Temperature Control
1.
The supply air temperature is controlled by PI controller
C1, located in the VAV temperature control panel.
2.
The cooling coil chilled-water valve V1 is modulated by
controller C1 using the sensed supply air temperature from
temperature sensor T1.
3.
The mixed-air temperature is controlled by PI controller
C2 located in the VAV temperature control panel.
4.
The outdoor, relief, and return air dampers are modulated
by controller C2 using the sensed mixed-air temperature
from temperature sensor T2. The output from controller C2
is connected to the comparator controller, which will pass
the controller signal only if the outdoor air enthalpy (or
temperature) is less than the return air enthalpy (or temper-
ature) as sensed through enthalpy sensors ESOA and
ESRA (or similar temperature sensors). The comparator
controller compares this signal with the signal from the
minimum positioning adjustment knob SW1. If the output
for this comparison is less than the output from SW1, the
minimum positioning signal will operate the return, out-
door, and relief air dampers at their minimum position
unless in the economizer mode. When using greater than
minimum outdoor air is economical (in economizer mode),
the signal from controller C2 will be higher than the signal
from SW1 and will operate the outdoor, relief, and return
air dampers accordingly.
5.
Hysteresis is required in the comparator relay controller. A
differential is required between the outdoor air enthalpy (or
temperature) and the return air enthalpy (or temperature) to
prevent cycling.
6.
When the system is off (no power to the control panels) or
if the supply fan is off (through relay R), the return, out-
door, and relief air dampers return to their normally closed
position.
AIR-CONDITIONING SYSTEM DESIGN MANUAL⏐379
D.
Room Air Temperature Control
1.
Room air temperature control is achieved by room thermo-
stats modulating individual VAV boxes. When heating is
required, the zone thermostat also modulates the base-
board heater valve.
2.
Thermostat calibration and selection of actuator ranges
shall be coordinated to provide the control action shown in
Figures 10-7 and 10-8 (Chapter 10).
E.
Hot Water Temperature Control
The temperature of hot water supplied to the baseboard heaters
is controlled by the hot-water temperature control panel.
F.
Interlocks
Smoke detectors (SD1 and SD2), the low-temperature safety
switch (FZ), and the high-pressure limit switches (HPLS1 and
HPLS2) are wired in series with the fan motor starters and relay
R2 to stop the fans in the event of smoke, extremely low temper-
atures, or damagingly high pressures. The ladder schematic in
Figures F-3 and F-4 shows how equipment is to be interlocked.
F.4 VAV SYSTEM, FAN SPEED CONTROL, REHEAT,
RETURN FAN—SEQUENCE OF OPERATIONS
Refer to Figures F-3 and F-4.
The sequence of operations is identical to that described in Sec-
tion F.l, with the following exceptions:
1.
The last three sentences under part A.4 are replaced with the
following:
“Heat is provided through a reheat coil in the zone duct con-
trolled by the zone thermostat. On a rise in room temperature,
the contacts on the freeze protection thermostats open, return-
ing the system to the OFF state.”
2.
In part D, line 3, the words baseboard heater are replaced with
the words reheat coil.
3.
In part E, line l, the words baseboard heaters are replaced with
the words reheat coils.
F.5 VAV SYSTEM, FAN INLET GUIDE VANE CONTROL—
SEQUENCE OF OPERATIONS
Refer to Figures F-5 and F-6.
The sequence of operations is identical to that described in
Sections F.l through F.4, except that fan speed control is replaced by
control of the inlet guide vanes (see Figures F-5 and F-6). Replace
the words controller FSC with the words inlet valve controller ILVC
in Sections F.l through F.4.
380⏐ APPENDIX F
Figure F-5. VAV inlet guide vane (IGV) control system.
Figure F-6. Control circuit for system shown in Figure F-5.
AIR-CONDITIONING SYSTEM DESIGN MANUAL⏐381
F.6 SMALL SINGLE-ZONE SYSTEM,
ONE CONTROLLER—SEQUENCE OF OPERATIONS
Refer to Figures F-7 and F-11.
A.
Start-up
1.
The supply fan and return fan may be started and stopped
in one of two ways:
Manually. The HAND, OFF, AUTO (H-O-A) switch on the
fan motor starter can be set in the HAND (or ON) position to
start the fan and in the OFF position to stop the fan.
Automatically. With the fan motor starter switch in the
AUTO position, the single-zone HVAC system has three
modes of operation—OFF, NORMAL, and WARM-UP.
2.
Normal operation is initiated (usually at the beginning of
the working day) by a contact closure from local time
clock switch TC1 (or, often, a central building automation
system [BAS]). This contact closure provides power to the
fan motor starter. Power to the single-zone temperature
control panel and the hot water temperature control panel
is supplied through auxiliary contacts M1-1 and M1-2 on
the supply fan motor starter.
Figure F-7. Single-zone system with simple control.
382⏐ APPENDIX F
3.
At the end of the occupied period, time clock switch TC1
(or a BAS) deenergizes the fan starter relay, consequently
interrupting power to all the control panels.
4.
To guard against freezing in the building, two-position
low-limit electric freeze protection thermostats (T6) are
located as shown in the drawings. If the temperature drops
below the setpoint of any of the freeze protection thermo-
stats, relay R1 is energized. Through auxiliary contact Rl-l,
power is supplied to the fan motor starter, and the single-
zone temperature control panel and the hot water tempera-
ture control panel are energized (through auxiliary contacts
M1-1 and M1-2). Auxiliary contact R1-2 (normally closed)
opens and through a relay (RLT) returns the damper actua-
tors to their normal states, preventing outdoor air from
entering the system. Heat is provided through heating coil
valve V1, which is regulated by controller T1. On a rise in
room temperature, the contacts on the freeze protection
thermostats open, returning the system to the off state.
5.
To provide a preoccupancy warm-up cycle, auxiliary con-
tacts on time clock switch TC2 (or contacts remotely con-
trolled by a BAS) are energized for a period before
occupancy. Closure of these contacts has exactly the same
effect as the closure of contacts on two position low-limit
freeze protection thermostat T3. At the end of the warm-up
period, the system begins normal operation.
B.
Supply and Mixed-Air Temperature Control
1.
The heating coil hot water valve V1 and the cooling coil
chilled-water valve V2 are modulated by PI controller C2
using the sensed air temperature from temperature sensor
T1.
2.
The mixed-air temperature, through temperature sensor T2,
is controlled by PI controller C1, located in the single-zone
temperature control panel.
3.
The outdoor, relief, and return air dampers are modulated
by controller C2 using the sensed mixed-air temperature
from temperature sensor T2. The output from controller C2
is connected to the comparator controller, which will pass
the controller signal only if the outdoor air enthalpy (or
temperature) is less than the return air enthalpy (or temper-
ature) as sensed through enthalpy sensors ESOA and
ESRA (or similar temperature sensors). The comparator
controller compares this signal with the signal from the
AIR-CONDITIONING SYSTEM DESIGN MANUAL⏐383
minimum positioning adjustment knob SW1. If the output
for this comparison is less than the output from SW1, the
minimum positioning signal will operate the return, out-
door, and relief air dampers at their minimum position
unless in the economizer mode. When the use of greater
than minimum outdoor air is economical (in economizer
mode), the signal from controller C2 will be higher than
the signal from SW1 and will operate the outdoor, relief,
and return air dampers accordingly.
4.
Hysteresis is required in the comparator relay controller. A
differential is required between the outdoor air enthalpy (or
temperature) and the return air enthalpy (or temperature) to
prevent cycling.
5.
When the system is off (no power to the control panels), or
if the fan is off (through relay R), the return, outdoor, and
relief air dampers return to their normally closed position.
C.
Hot Water Temperature Control
The temperature of hot water supplied to the heating coil is con-
trolled by the hot water temperature control panel.
D.
Interlocks
Smoke detectors (SD1 and SD2) and the low-temperature
safety switch (FZ) are wired in series with fan motor starter
relay M1 to stop the fan in the event of smoke or extremely low
temperatures. The ladder schematic on the drawings shows
how equipment is to be interlocked.
F.7 SINGLE-ZONE SYSTEM, SEPARATE HEATING AND
COOLING CONTROLLERS—
SEQUENCE OF OPERATIONS
Refer to Figure F-8 and F-11.
A.
Start-up
The start-up procedure is identical to the one described in Sec-
tion F-6.
B.
Mixed-Air Temperature Control
1.
The mixed-air temperature is controlled by PI controller
C3, located in the single-zone temperature control panel.
2.
The outdoor, relief, and return air dampers are modulated
by controller C3 using the sensed mixed-air temperature
from temperature sensor T3. The output from controller C3
is connected to the comparator controller, which will pass
the controller signal only if the outdoor air enthalpy (or
temperature) is less than the return air enthalpy (or temper-
384⏐ APPENDIX F
ature) as sensed through enthalpy sensors ESOA and
ESRA (or similar temperature sensors). The comparator
controller compares this signal with the signal from the
minimum positioning adjustment knob SW1. If the output
for this comparison is less than the output from SW1, the
minimum positioning signal will operate the return, out-
door, and relief air dampers at their minimum position
unless in the economizer mode. When the use of greater
than minimum outdoor air is economical (in economizer
mode), the signal from controller C3 will be higher than
the signal from SW1 and will operate the outdoor, relief,
and return air dampers accordingly. The setpoint of con-
troller C3 is determined by the output of proportional con-
troller C4 using the sensed return air temperature from
temperature sensor T4—the mixed-air temperature control-
ler is reset on the basis of return air temperature through
the comparator controller.
3.
Hysteresis is required in the comparator relay controller. A
differential is required between the outdoor air enthalpy (or
temperature) and the return air enthalpy (or temperature) to
prevent cycling.
Figure F-8. Single-zone system with separate controllers for heating
and cooling (cascade control).
AIR-CONDITIONING SYSTEM DESIGN MANUAL⏐385
4.
When the system is off (no power to the control panels) or
if the supply fan is off (through relay R), the return, out-
door, and relief air dampers return to their normally closed
position.
C.
Supply Air Temperature Control
1.
The supply air temperature is controlled by the single-zone
temperature control panel.
2.
The heating coil hot-water valve V2 is modulated by PI
controller C2 using the sensed air temperature from tem-
perature sensor T2. The setpoint of controller C2 is deter-
mined by the output of proportional controller C4 using
the sensed return air temperature from temperature sensor
T4—the heating coil controller is reset on the basis of
return air temperature.
3.
The cooling coil chilled-water valve V1 is modulated by
PI controller C1 using the sensed supply air temperature
from temperature sensor T1. The setpoint of controller C1
is determined by the output of proportional controller C4
using the sensed return air temperature from temperature
sensor T4—the cooling coil controller is reset on the basis
of return air temperature.
4.
Both valve V1 and V2 return to their normal positions
with the fan off through the fan interlock relay.
D.
Hot Water Temperature Control
The temperature of hot water supplied to the heating coil is con-
trolled by the hot water temperature control panel.
E.
Interlocks
Smoke detectors (SD1 and SD2) and the low-temperature
safety switch (FZ) are wired in series with fan motor starter
relay M1 to stop the fan in the event of smoke or extremely low
temperatures. The ladder schematic in Figure F-11 shows how
equipment is to be interlocked.
F.8 SINGLE-ZONE SYSTEM WITH HUMIDITY CONTROL—
SEQUENCE OF OPERATIONS
Refer to Figures F-9 and F-11.
The sequence of control operations is the same as in Section
F.7, with the following exceptions:
1.
Paragraph B-2 is replaced with the following paragraph:
The outdoor, relief, and return air dampers are modulated by
controller C1 using the sensed mixed-air temperature from tem-
386⏐ APPENDIX F
perature sensor T1. The output from controller C1 is connected
to the comparator controller, which will pass the controller sig-
nal only if the outdoor air enthalpy (or temperature) is less than
the return air enthalpy (or temperature) as sensed through
enthalpy sensors ESOA and ESRA (or similar temperature sen-
sors). The comparator controller compares this signal with the
signal from the minimum positioning adjustment knob SW1. If
the output for this comparison is less than the output from
SW1, the minimum positioning signal will operate the return,
outdoor, and relief air dampers at their minimum position
unless in the economizer mode. When the use of greater than
minimum outdoor air is economical (in economizer mode), the
signal from controller C1 will be higher than the signal from
SW1 and will operate the outdoor, relief, and return air dampers
accordingly.
2.
Paragraph C is replaced by the following paragraphs:
C. Supply Air Temperature and Humidity Control
1.
The supply air temperature and humidity are controlled by
the single-zone temperature control panel.
2.
The heating coil hot water valve V2 is modulated by PI
controller C2 using the sensed return air temperature from
temperature sensor T2.
Figure F-9. Single-zone system with humidity control.
AIR-CONDITIONING SYSTEM DESIGN MANUAL⏐387
3.
The cooling coil face and bypass dampers are modulated
by PI controller C3 using the sensed air temperature from
temperature sensor T3.
4.
The humidifier valve V1 is modulated by proportional
controller C4 using the signal from supply air humidity
sensor H2. The setpoint of controller C4 is reset from PI
controller C5, which uses the signal from return air humid-
ity sensor H1.
F.9 MULTIZONE SYSTEM—
SEQUENCE OF OPERATIONS
Refer to Figures F-10 and F-11.
A.
Start-up
1.
The supply fan and return fan may be started and stopped
in one of two ways:
Manually. The HAND, OFF, AUTO (H-O-A) switch on the
fan motor starter can be set in the HAND (or ON) position to
start the fan and in the OFF position to stop the fan.
Automatically. With the fan motor starter switch in the
AUTO position, the multizone HVAC system has three
modes of operation—OFF, NORMAL, and WARM-UP.
Figure F-10. Multizone system control.
388⏐ APPENDIX F
2.
Normal operation is initiated (usually at the beginning of
the working day) by a contact closure from local time
clock switch TC1 (or, commonly, a central building auto-
mation system [BAS]). This contact closure provides
power to the fan motor starter. Power to the multizone tem-
perature control panel and the hot water temperature con-
trol panel is supplied through auxiliary contacts M1-1 and
M1-2 on the supply fan motor starter.
3.
At the end of the occupied period, time clock switch TC1
(or a BAS) deenergizes the fan starter relay, consequently
interrupting power to all the control panels.
4.
To guard against freezing in the building, two-position low-
limit electric freeze protection thermostats (T6) are located
as shown in the drawings. If the temperature drops below
the setpoint of any of the freeze protection thermostats,
relay R1 is energized. Through auxiliary contact R1-1,
power is supplied to the fan motor starter. Auxiliary contact
R1-2 (normally closed) opens, and the multizone tempera-
ture control panel remains deenergized. Through auxiliary
contact M1-2, the hot-water temperature control panel is
Figure F-11. Control circuit for system shown in Figure F-10.
AIR-CONDITIONING SYSTEM DESIGN MANUAL⏐389
energized and, through a control signal (not shown), the
zone thermostats are made operable to control at the warm-
up temperature setpoint. With no power to the multizone
temperature control panel, the outdoor and relief air damp-
ers and the cooling coil valve remain closed. The heating
coil valve remains in its normally open state, and the fan
delivers warm air to the zones. On a rise in room tempera-
ture, the contacts on the freeze protection thermostats open,
returning the system to the off state.
5.
To provide a preoccupancy warm-up cycle, auxiliary con-
tacts on time clock switch TC2 (or contacts remotely ener-
gized by a BAS) are energized for a period before
occupancy. Closure of these contacts has exactly the same
effect as the closure of contacts on one of the freeze pro-
tection thermostats. At the end of the warm-up period, the
system begins normal operation.
B.
Mixed-Air Temperature Control
1.
The mixed-air temperature is controlled by PI controller
C3, located in the multi-zone temperature control panel.
2.
The outdoor, relief, and return air dampers are modulated
by controller C3 using the sensed mixed-air temperature
from temperature sensor T3. The output from controller C3
is connected to the comparator controller, which will pass
the controller signal only if the outdoor air enthalpy (or
temperature) is less than the return air enthalpy (or temper-
ature) as sensed through enthalpy sensors ESOA and
ESRA (or similar temperature sensors). The comparator
controller compares this signal with the signal from the
minimum positioning adjustment knob SW1. If the output
for this comparison is less than the output from SW1, the
minimum positioning signal will operate the return, out-
door, and relief air dampers at their minimum position
unless in the economizer mode. When the use of greater
than minimum outdoor air is economical (in economizer
mode), the signal from controller C3 will be higher than
the signal from SW1 and will operate the outdoor, relief,
and return air dampers accordingly.
3.
Hysteresis is required in the comparator relay controller. A
differential is required between the outdoor air enthalpy (or
temperature) and the return air enthalpy (or temperature) to
prevent cycling.
390⏐ APPENDIX F
4.
When the system is off (no power to the control panels) or
if the supply fan is off (through relay R), the return, out-
door, and relief air dampers return to their normally closed
position.
C.
Supply Air Temperature Control
1.
The supply air temperature is controlled by the multizone
temperature control panel.
2.
The heating coil hot water valve V2 is modulated by PI
controller C2 using the sensed hot deck air temperature
from temperature sensor T2. The output from controller
C2 operates through fan interlock relay R to modulate
valve V2, maintaining a constant hot deck air temperature.
The setpoint of controller C2 is determined by the output
of proportional controller C4 using the sensed outdoor air
temperature from temperature sensor T4—the heating coil
controller is reset on the basis of outdoor air temperature.
3.
The cooling coil chilled-water valve V1 is modulated by
PI controller C1 using the sensed cold deck air temperature
from temperature sensor T1. The output from controller C1
operates through fan interlock relay R to modulate valve
V1, maintaining a constant cold deck air temperature.
D.
Room Air Temperature Control
Room air temperature control is achieved by zone thermostat
T8 modulating individual mixing dampers.
E.
Hot-Water Temperature Control
The temperature of hot water supplied to the heating coil is con-
trolled by the hot-water temperature control panel.
F.
Interlocks
Smoke detectors (SD1 and SD2) and the low-temperature
safety switch (FZ) are wired in series with fan motor starter
relay M1 to stop the fan in the event of smoke or extremely low
temperatures. The ladder schematic on the drawings shows
how equipment is to be interlocked.
AIR-CONDITIONING SYSTEM DESIGN MANUAL⏐391
A
A/T ratio 174–77
absorption refrigeration 83, 86
activity level (occupant) 48
after-tax analysis 41
air change method 73
air distribution 25–27, 31–32, 58, 60, 120–21, 136, 153, 206, 210,
233, 245–46, 250–51, 276, 287, 326
air distribution performance index (ADPI) 58–59
air speed (motion) 47, 50, 58
air velocities 28, 58, 110–11
air vent 108
air washer (spray type) 58, 84–85, 111
air-and-water HVAC system 161
airflow estimates 17
air-handling unit 27, 57, 68, 155, 241, 264, 282
air-side economizer 28, 130, 242, 244–45
air-to-air heat exchanger 249–50
all-air HVAC system 115, 117
all-water HVAC system 183, 185, 187, 331
altitude correction factor 76
analog electronic control 256
analysis 2, 10–11, 15–16, 18, 36–37, 39–41, 43, 63–64, 66, 71, 74,
87, 91, 93, 112, 115, 117, 132, 148, 151, 153, 156, 170, 220, 223,
225, 232, 246–48, 279–81, 285–86, 289–90, 294, 298, 303, 305–
306, 315, 318–19, 324, 333, 345–46, 348–49
INDEX
391
392⏐ INDEX
appliance loads 25, 56, 65, 348
ASHRAE Handbook 1–4, 7, 25, 27, 31, 34, 37, 39, 41, 48, 58, 61,
64–68, 70, 72, 79, 85, 89, 92, 96, 100, 106–107, 112, 115, 117, 119,
123, 137, 154, 159, 161, 164, 169, 177, 181, 183, 202, 213, 216,
224, 230, 232, 245, 250–51, 278, 299
ANSI/ASHRAE Standard 55 38, 48–49, 58, 66
ANSI/ASHRAE Standard 62.1 38, 53, 56–58, 67, 112, 238
ANSI/ASHRAE Standard 62.2 38, 53, 67, 112, 238
authority (control) 272, 274
automatic flow control valve 194
auxiliary electric heating 190
B
BACnet® 257
balance point 168, 170–71, 247
balancing 32, 102, 110, 117, 120, 125, 129, 144, 147, 170, 194–97,
334, 342
block load 64, 74, 132, 139, 178, 181, 194, 209, 291, 294
blow-through 146, 148
boiler 22, 24, 26–27, 34–35, 79, 86–87, 89, 90–91, 109, 163, 179,
181, 183, 193, 210, 280–81
bootstrap heating 247
brake horsepower 69, 100, 107, 109, 199, 319
Brunauer Type 216
building automation system (BAS) 256, 288, 346, 369, 371, 376,
381–82, 388–89
building code 3, 19, 36, 38, 82, 142, 158, 204
building envelope 15, 22–24, 37, 50, 54, 63–64, 66, 117, 129, 207,
277
bypass 81, 94, 105, 128–29, 133, 148–50, 188, 191, 193, 196–98,
205, 214, 230, 238–39, 387
C
carbon dioxide (CO2) 55–56, 58, 251
central HVAC system 115
centrifugal compressor 80, 86–87
changeover operation 164, 166, 172–75, 178–79, 188, 190–91, 193,
207–209, 283, 331–32
AIR-CONDITIONING SYSTEM DESIGN MANUAL⏐393
chiller 20, 22, 24, 26–27, 29, 34, 64, 79–80, 83, 86–87, 93, 107, 147,
162–63, 187–88, 193, 198, 201–202, 209–10, 215, 224, 230, 232–
34, 245–49, 281, 284, 346–48
chlorofluorocarbon (CFC) 82–83
climate change 251
closed water loop 180–81
clothing (occupant) 47–48
codes and standards 7, 36–37, 149, 275, 345
coefficient of performance (COP) 35, 83, 158, 181, 221, 234, 247,
250, 342
cogeneration 87
coincident load 65
cold air system 121, 246
cold duct 147, 152–53, 156, 272
combined heat and power (CHP) system 87, 250
comfort zone 48, 50, 66, 229
commissioning (building) 9–10, 21, 110, 210, 251, 253, 261, 267
comparator 138, 261, 372–73, 377–78, 382–84, 386, 389
condensate drain 29, 116, 185
condensation 50, 121, 183, 206, 216–17, 220, 245–46, 342
condenser (double-bundle) 94
constant-air-volume system 329
construction costs 20, 42, 210, 281
construction documents 11, 15, 20–21
construction phase 20
contaminants 47, 53–59, 85, 163, 183, 205, 234
control 2, 11, 14, 20–33, 35, 37, 43, 50, 52–54, 58, 60, 63, 65–66,
72–73, 79, 87–91, 94, 103–105, 107–108, 110, 114–16, 120–21,
127–36, 138–42, 144–45, 147–50, 152–56, 158, 162, 164, 166,
169–70, 174, 176, 178, 181, 184–91, 193–97, 199–201, 203–206,
208–10, 213–14, 220, 222, 225–26, 230–31, 235–39, 242–44,
247–49, 253–59, 261–65, 267–68, 270–71, 273, 276–78, 286–89,
305, 318–19, 321, 323–25, 327, 346, 369–90
control logic diagram 258
control valve 104
394⏐ INDEX
control zone 52–53, 127, 184, 289
controller 52, 103–104, 138, 140–41, 196, 255–59, 261–63, 265,
267, 269, 318, 320, 371–73, 377–79, 381–87, 389–90
cooling coil 67, 70, 74, 80, 96, 104, 111, 113, 117, 119, 128, 133,
139, 158, 162, 165–66, 168, 179, 191, 214–15, 217–21, 239,
246–48, 254–55, 259, 265, 267, 269, 272, 276, 293, 297, 318,
320–22, 342, 371, 373, 376, 378, 382, 385, 387, 389–90
cooling load 17, 22–23, 25, 36, 53, 59–60, 63–66, 68–74, 117,
119–21, 130, 132, 140, 142, 144, 151, 161, 164–65, 172, 174–76,
190, 194, 204, 207, 209, 225–28, 230, 232, 237–38, 240, 242,
246–47, 261, 277, 302–303, 309, 313, 320, 326, 328, 332, 342,
346, 351, 355, 359, 363
cooling tower 23–24, 31, 34–35, 79, 83, 93–98, 100–101, 109, 181,
220, 244, 276–77, 280, 282
customer charge 43
D
dampers 28, 32, 35, 70, 114, 128, 135–36, 139–41, 144, 151,
153–54, 156, 188–89, 191, 203, 214, 239, 242–43, 261, 264–65,
267, 269, 272, 274–75, 371, 373, 376, 378, 382–87, 389–90
daylighting 23, 346
dehumidification 23, 29, 50–51, 85, 121, 133, 141, 146, 163, 175,
213–15, 219–23, 246, 269
delivery 56, 59, 79, 84, 115, 130, 140, 179, 184, 200, 202–203, 286
demand charge 18, 43, 191, 207, 224, 227, 281
desiccant 85–86, 213, 215–23
desiccant system (dehumidification) 85, 213, 215, 217, 220, 222–23
desiccant wheel 217–23
design 1–4, 7, 9–27, 29–39, 43, 47–48, 50–54, 57–58, 60–61, 63–67,
70–75, 79–80, 83, 86, 92–93, 96–98, 101, 103–104, 106–107, 110,
112, 115, 120, 132, 142, 144–145, 157, 161–62, 164, 173–74, 177,
179, 183, 186, 188, 194–96, 199– 200, 204, 207–10, 213, 217–18,
220, 225–26, 228, 231, 234–35, 245, 250–51, 253, 257–58, 275,
277–78, 280, 282, 284, 289–94, 297, 299, 301–302, 305–306, 324,
327, 331–34, 342, 345–46
design conditions 52, 64–66, 72, 132, 144–45, 218, 235, 277, 289,
291, 334
design criteria 10, 38, 47, 120, 157, 277–78, 294, 334
AIR-CONDITIONING SYSTEM DESIGN MANUAL⏐395
design intent 9–10, 31, 47, 115, 162, 207, 235, 253, 289, 305, 333
design load 64–65, 75, 132, 142
design phase 9, 14–16, 18, 24
conceptual design 9, 15, 258
design development 9, 15, 20
schematic design 9, 15, 17–19
design procedures 1, 275, 290, 306, 345
design process 9, 11, 13, 15, 22, 30, 61, 63, 210, 258
design validation 10
design weather data 213
dew point 213–15, 217–18, 221, 235, 245, 301, 334
direct digital control (DDC) 200, 256–58, 287–88, 346, 369
direct expansion (DX) 80, 93, 128, 158, 162, 189, 214–15, 275–76,
284–85
direct return 170, 195–96, 202
discount rate 39–41
discounted cash flow 40
discriminating control 140, 142, 237, 261
distribution 13, 19, 22, 25–27, 30–32, 35, 58, 60, 68, 79, 105, 115,
120–21, 127, 133–34, 136, 139, 150, 153, 155–56, 161–64, 169,
177–78, 183–84, 186, 191, 193–95, 197, 202, 206, 208–10, 227,
233, 245–46, 250–51, 276–77, 282, 287, 324, 326, 334, 342
diversified load 64–65, 74
drains 29, 56, 110, 184, 210, 276
draw-through 70, 149
drive efficiency 69
dual-duct HVAC system 146, 148–50, 152, 156
dual-duct system (control) 272–73
duct design 32, 61, 70–71, 112, 120, 152, 299
duct sizing 152–53
ductwork 27, 29, 33, 36, 70, 79, 110–13, 117–21, 124, 127–28, 132,
137, 144–45, 151, 161, 163, 183–84, 264–65, 267, 276, 282, 287,
289, 371–72, 376–77
ductwork losses 70
dust spot efficiency 57
dynamic load 65
396⏐ INDEX
E
economic considerations 2, 39
economizer 28, 116, 127, 130, 137–40, 145, 155–56, 172, 203,
234, 236, 241–45, 247, 257, 261–62, 265, 272, 283–84, 373, 378,
383–84, 386, 389
electric motor 80, 86–87, 256, 281
electric resistance 89–92, 179, 190, 276, 287
electrical systems 19, 25, 275, 282
energy analysis 18, 64, 71, 220, 248, 345
energy budget 19, 345, 347–48
energy charge 18, 43, 224
energy efficiency 9, 14, 38, 48, 79, 95, 130, 144, 204, 224, 235,
239–40, 249–50, 261–62, 264
energy efficient 38, 65, 127, 129–30, 132, 220, 235, 245, 253, 261
enthalpy 122–23, 130, 179, 242–44, 247, 261, 265, 267, 303, 373,
378, 382–84, 386, 389
enthalpy control 243–44, 265
envelope isolation system 135
equipment load 14, 64–65, 68
equipment location 26, 30
equipment space requirements 19, 26–28, 97, 282, 284
error (control) 255
estimates 10, 15, 17, 19–20, 36, 65, 68, 225, 279
evaporative condenser 98–100
evaporative cooling 83–85
exhaust 23, 26–28, 31, 54, 60, 73, 82, 84–85, 86, 90–91, 112–13,
121, 130, 137–39, 146, 157–58, 161, 184, 204, 217–18, 220, 242,
250, 272, 276, 278, 323, 328, 332, 334
expansion tank 107, 109
external load 66–67
F
fan 17–18, 22–23, 25, 27–34, 59, 64, 68–70, 73, 79, 82, 87–89, 93,
96–97, 111–13, 115, 117–19, 123–30, 132–34, 136–41, 145–49,
152–56, 158, 163, 184, 188–91, 193, 198, 202–206, 214, 220–21,
235, 238–42, 245–47, 257, 261–63, 272, 275–76, 278, 282–87,
289–90, 293, 297, 299, 302–303, 306, 318–19, 321, 323, 325–28,
334–35, 337, 339, 341, 348, 350–66, 369–79, 381–83, 385, 387–90
AIR-CONDITIONING SYSTEM DESIGN MANUAL⏐397
fan capacity control 87
fan curve 133
fan efficiency 69, 318–19
fan law 123, 125–26, 198
fan speed 124–26, 133, 188, 193, 261–62, 335, 337, 339, 341,
369–70, 374–75, 379
fan-powered terminal 130
feedback 255
filtration 53–54, 57, 278
fire and smoke control 25, 27, 37
first cost 18, 20, 36, 39–40, 65, 83, 90, 93, 130, 145, 155, 157, 171,
184, 205–206, 244, 246, 250, 281–82, 286
flexible connector 110
flow-measuring station 263
four-pipe system 164–68, 172, 178
friction loss (head loss) 27, 107, 120, 169
full storage (thermal storage) 228, 233–34
furnace 26, 91
G
gauges 29, 98, 110
global warming 82, 251
green buildings 14–15, 37–38, 91, 250–51, 253, 258
green design 15, 83, 250
ground-source heat pump 14, 24, 35, 91, 250
H
heat exchanger 80, 85, 91–92, 94–95, 107, 125, 156, 158, 163, 178,
198, 202, 210, 215, 244, 249–50, 272, 283
plate type 95
heat gain 19, 25, 63–64, 66–70, 119, 129–30, 172, 180, 187, 190,
208–209, 226, 247–48, 269, 285, 289, 292–94, 297, 299–300, 322,
324–25, 331–32, 334, 336, 338
heat pipes 215
heat pump 14, 24, 27, 34–35, 90–92, 94–95, 98, 180–81, 185,
206–07, 221, 247, 249–50, 331, 351–66
398⏐ INDEX
heat reclaim 91, 96, 247, 249–50
heat recovery 23, 27, 34, 86, 92, 94, 116, 142, 150, 181, 184, 207,
250, 284, 332
heating load 63–64, 67, 73, 119, 135, 145, 168, 179, 207, 210, 238,
248–49, 280, 336, 338, 340–41, 351, 355, 359, 363
heat-pump chiller 247
high velocity distribution 32, 144
hot duct 147, 272
hot-wire anemometer 264
humidifier 128, 164, 269, 272, 387
HVAC systems
air-and-water 161
all-air 115, 117
all-water 183, 185, 187, 331
central 115
dual-duct 146, 148–50, 152, 156
local 34–35, 79, 127
multizone 239, 387
packaged 23, 33–34, 76, 81, 92, 128, 155–56, 158
single-duct, single-zone 118, 298
hydronic heating 104, 107, 183
hysteresis 265, 274, 373, 378, 383–84, 389
I
independent perimeter system 129
indoor air quality (IAQ) 2, 9, 14–15, 21, 38–39, 47, 53–54, 56, 85,
115–16, 130, 136, 141, 185, 203–204, 213, 238–39, 243, 278, 305, 326
induction system 166–67, 205–206
induction-type reheat 144
infiltration 22, 54–55, 64, 67, 73–74, 112, 127, 135, 305, 324,
331–32, 334–35, 337, 342, 352, 356, 360, 364
instantaneous load 65, 226
internal load 15–16, 67, 72–75, 130, 147, 214, 247, 295–97, 301,
307–308, 310–12, 314, 327
internal rate of return 40
I-P (inch-pound) units 3
AIR-CONDITIONING SYSTEM DESIGN MANUAL⏐399
L
ladder diagram 258
latent load 65, 72, 86, 119, 131, 133–35, 142–43, 152, 166, 214,
295–96, 307–308, 311–12, 320, 334–35, 337, 339–40
leakage factor 156
levelized cost 41
life-cycle cost 15, 20, 39, 47, 83, 220, 247
lighting fixture 68, 119, 147, 245, 267, 287
lighting load 15, 25, 72, 153, 214, 277, 297, 300, 310, 314–15, 320,
326, 328
liquid desiccant 216
load estimate 65
load pattern 23, 224
load profile 73, 75, 225–26, 228, 232
local HVAC system 34–35, 79, 127
low-temperature air distribution 233
low-velocity distribution 120
M
maintenance and repair 29, 39
mean radiant temperature (MRT) 47, 50–51, 66, 132
mechanical room 82, 155, 282
minimum air supply 140
minimum efficiency reporting value (MERV) 57
minimum outdoor air damper 153, 272
minimum outdoor air delivery 140
mixed air 117, 149, 235, 259, 261, 302–303, 325
modulating control 189, 254
motor efficiency 69
motor heat 69
multizone HVAC system 239, 387
N
natural ventilation 54
net positive suction head (NPSH) 98, 101–102
net present value 40
400⏐ INDEX
night air purging 245
noise 24, 26, 28, 30–35, 61, 80, 97, 101, 108, 116, 121, 133–34, 137,
144, 154–55, 204, 272, 278, 285
criteria 30, 33, 61
O
occupant control 52
occupant load 293, 320
ON/OFF control 33, 53, 191
outdoor air 23, 26–28, 35, 53–57, 64, 67, 73, 84–85, 91, 96–98, 104,
111–14, 116–17, 119, 127, 129–30, 132, 135, 137–41, 145–47, 149,
153–54, 156–57, 163, 166, 171–72, 175–76, 185, 188, 203–205,
208, 213, 215, 217–18, 220–22, 226, 235–36, 238–39, 241–44, 247,
250, 259, 261–62, 265, 267, 272, 274, 276, 278–79, 282–83, 291,
302, 305, 321, 325, 371, 373, 376, 378, 382–84, 386, 389–90
outdoor air damper 135, 137, 140, 153, 267, 272, 278, 371, 376
Owner’s Project Requirements (OPR) 9, 13, 15, 47, 210, 277
ozone layer 82
P
packaged HVAC systems 23, 33–34, 76, 81, 92, 128, 155–56, 158
parallel dehumidification 217–21, 223
parallel pumping 201
parasitic heating 236–37, 239
partial storage (thermal storage) 227–28, 233
peak load 16, 65, 74, 133, 179, 294, 306, 316–17, 324
perimeter heating 22, 52, 92, 117, 130, 132, 135, 152, 205, 285
personal computers 35
phase
construction 20
design 9, 14–16, 18, 24
conceptual design 9, 15, 258
design development 9, 15, 20
schematic design 9, 15, 17–19
piggyback system 86
piping 15, 20, 27, 29, 32, 35–36, 74, 79–80, 92–93, 95, 97–98, 101–102,
106–10, 112, 116, 128, 142, 157, 161, 168–71, 181, 183–84, 186–88,
191–99, 201–202, 209–10, 230, 232, 244, 246–47, 281, 342
AIR-CONDITIONING SYSTEM DESIGN MANUAL⏐401
plate heat exchanger 95
plenum 25, 27, 113, 117, 119–20, 129, 134, 145, 149, 151, 156, 163,
240, 251, 287, 289, 291–92, 294–97, 299–300, 303, 306–14, 318,
320–23, 325–26, 328
pneumatic control 256
positive displacement 100
post-occupancy services 21
post-occupancy validation 10
predesign phase 13
preheating 119, 135, 140, 276
preliminary loads 16, 279
pressure differential 110, 196–97
pressure loss (head loss) 101, 112–13, 127, 210, 336, 338
pressure-dependent 259
pressure-independent control valve 197
pressure-independent terminal VAV 259
primary air 85, 130, 142, 144, 161–66, 168, 172–77, 179, 240
profitability index 40
programming (control) 257–58
proportional control 255
proportional plus integral control 255
pump 14, 27, 35, 64, 70, 90, 92, 94–95, 97–98, 100–102, 107–10,
168–71, 180–81, 187, 196–202, 206–207, 210, 230, 247–50, 332,
351–66
pump bhp 70
pump curve 100, 171
pump laws 198
R
radiant panel 60, 162–63, 183
reciprocating compressor 80
regeneration air 217–18, 220
reheat 94, 128–30, 133–34, 141–44, 148–49, 150–52, 156, 163,
166, 173–74, 177, 214–15, 221, 236–40, 259, 269, 274, 316, 321,
326–27, 329, 374, 379
reheat coil 128, 163, 269, 374, 379
402⏐ INDEX
relative humidity (RH) 48–50, 64, 135, 141, 143, 148, 163, 185, 188,
213, 216, 219, 222–23, 238, 244–45, 277, 291, 300, 302, 307–308,
311–12, 316–18, 321–24, 327, 342
relief fan 242
rentable area 41–42
return air 25, 27–29, 60–61, 68, 113–14, 117, 119–20, 127, 129–30,
133, 135–39, 145–47, 149, 154–55, 162–63, 174, 184, 190, 223,
238–39, 242, 261, 265, 267, 269, 272, 289, 291–92, 297, 299–300,
302–303, 310, 314, 321, 373, 378, 382–87, 389
return fan 127, 136, 139, 145, 262–63, 293, 302, 351, 355, 359, 363,
369, 374–75, 377, 379, 381, 387
return plenum 117, 300
reverse return 170, 195–96, 209
rooftop equipment 23
rooftop system 24, 42, 127, 156–59, 222, 332
S
self-contained system 128, 275
sensible heat ratio (SHR) 76, 135, 152, 158, 188, 213–14, 221, 246,
295–96, 300–301, 316–18, 320, 322–23, 327, 334, 339–40
sensible load 25, 65, 132, 135, 162, 168, 214, 295–96, 303, 307–309,
311–13, 320, 324–25, 327, 335, 337, 339–40
sensor 91, 103–104, 114, 132, 134, 140, 188, 235, 254, 256–59, 261,
264–65, 267, 269, 371–73, 377–78, 382–87, 389–90
sequence of operation 258, 369, 374, 379, 381, 383, 385, 387
series dehumidification 215, 221–23
simple payback period 40
single-duct, single-zone HVAC system 118, 298
single-zone system (control) 264, 266–71
smoke control 25–27, 37, 116
smoke exhaust 26
solar heat gain 64, 66, 172, 190, 285, 336, 338
solid desiccant 216
source components 79
source control 54
space temperature 47–48, 52–53, 58–60, 172, 175, 190, 193–94,
196, 203, 235, 238–39, 242
AIR-CONDITIONING SYSTEM DESIGN MANUAL⏐403
spatial efficiency 15, 42
split system 23, 80–81, 128, 157
strainers 97–98, 110, 198, 210
structure 9, 14, 16, 19, 24, 30, 34, 43, 71, 186, 215–16
System International (SI) units 3–4
system selection 18, 23, 26, 30, 33, 115, 207, 210, 224, 251
system-powered 259
T
temperature control profile 264–65, 267
terminal device 30–32, 116–17, 130, 133, 155, 196, 201
terminal equipment 29, 33–34
testing 34, 70, 125
thermal comfort 9, 47–48, 50, 58, 66, 115, 207, 213
thermal mass 23, 25, 225
thermal storage 15, 43, 91, 96, 188, 224–26, 229–30, 232, 245, 284,
346
thermometer 29, 110
thermostat 52, 63, 116, 132–33, 140–42, 144–45, 147, 155, 187–88,
190–91, 193–94, 197, 214, 230, 235–39, 253, 259, 261, 264–65,
267, 272, 287, 318, 371, 373–74, 376, 379, 382, 388–90
three-pipe system 194
throttling range 255
throttling ratio 134, 318
time-of-use charge 44
two-pipe system 168, 171–73, 177, 190
U
underfloor air distribution 27, 250–51
unit ventilator 185–86, 203
unitary (system) 33–35, 116, 157, 181, 186, 203, 206, 235
utility tariff (rate schedule) 18, 43, 91, 234
V
valance unit 203
404⏐ INDEX
valve 30, 35, 80–81, 97–98, 100–10, 135, 144, 170, 181, 185, 188,
190–91, 193–202, 209, 230–31, 235, 237, 255–56, 259, 264–65,
267, 272, 274, 334, 371, 373, 376, 378–79, 382, 385–87, 389–90
balancing 102, 195–96
ball 102
butterfly 102
check 102
control 35, 103–105, 110, 135, 170, 181, 188, 193–94, 197, 201,
230, 235, 272, 274, 373
equal-percentage 103, 272, 104
gate 102
globe 103
linear 104
pressure-reducing 103
pressure-relief 103
quick-opening 104
valve coefficient (Cv) 104, 272
vapor-compression refrigeration 79, 83, 91
variable-frequency drive (VFD) 129, 136, 139, 201
variable-speed drive 87, 89, 129, 320
variable-speed pump 199
variable-speed pumping 201
VAV dual duct 129, 150
VAV reheat 129
VAV system 59, 96, 115, 127–33, 135–37, 139–41, 145, 150–51,
153, 157, 186, 222, 234, 239, 286–87, 305, 315, 319–20, 324, 326,
328, 346, 369, 374, 379
VAV system (control) 259–62, 267, 269, 272
ventilation 14, 19, 23, 35, 37, 53–58, 60, 64, 67, 72–73, 82, 112,
119–21, 130, 132–35, 140, 153–54, 161–63, 165–66, 175, 185,
188–89, 202–208, 213, 215, 234, 243, 262, 272, 276, 278–79, 294,
305, 331–34, 339–40, 342, 347
ventilation load 67, 73, 132–33, 166
ventilation rate 37, 55–58, 67, 73, 234, 305
vibration 14, 24, 29–32, 34–35, 47, 61, 83, 101, 110, 121, 154, 285
AIR-CONDITIONING SYSTEM DESIGN MANUAL⏐405
W
water velocities 98, 108
water-side economizer 244
water-source heat pump 250, 331
water-to-air heat pump 180
weather data 18, 64, 71, 213
wetted-media cooler 85
wire drawing 196
wrap-around coils 215, 221
Z
zone 23, 26, 34–36, 48, 50, 52–53, 58–60, 64–66, 68, 70, 73–74, 84–85,
90–91, 115–18, 127–30, 132–36, 139–45, 147–57, 162–66, 172, 174,
176, 179, 184, 186–88, 208–209, 214, 229, 235–41, 248–49, 259, 261,
264, 266–71, 276, 287–89, 292, 294, 298, 305–306, 318, 323–24, 332,
346–47, 371, 373–74, 376, 379, 381–86, 389–90
zone control 35, 52, 70, 91, 129–30, 136, 141, 144, 156, 235, 237,
266–67, 371, 376