IAQ-DG 90% Draft - Final
Page 1
Return to TOP
1
Indoor Air Quality Guide
2
Best Practices for Design, Construction, and Commissioning
3
4
5
6
7
90% Draft - Final
8
July 25, 2008
9
10
11
12
13
DRAFT DOCUMENT IS NOT FOR COPY,
14
DISTRIBUTION OR CITATION
15
16
17
18
19
20
21
22
American Society of Heating, Refrigerating and Air-Conditioning Engineers, Inc.
23
The American Institute of Architects
24
Building Owners and Managers Association International
25
Sheet Metal and Air Conditioning Contractors’ National Association
26
U.S. Green Building Council
27
United States Environmental Protection Agency
28
29
30
31
Copyright 2008 ASHRAE, 1791 Tullie Circle NE, Atlanta, GA 30329. All rights reserved.
32
33
This is a draft document intended only for internal use by the Society, including review and discussion. It may not be copied
34
or redistributed in paper or digital form or posted on an unsecured Web site without prior written permission from ASHRAE.
35
36
ASHRAE has compiled this draft document with care, but ASHRAE has not investigated, and ASHRAE expressly disclaims
37
any duty to investigate any product, service, process, procedure, design, or the like that may be described herein. The
38
appearance of any technical data or editorial material in this draft document does not constitute endorsement, warranty, or
39
guaranty by ASHRAE of any product, service, process, procedure, design, or the like, and ASHRAE expressly disclaims
40
same. ASHRAE does not warrant that the information in this draft document is free of errors, and ASHRAE does not
41
necessarily agree with any statement or opinion in this draft document.
42
43
This draft document includes content for which copyright is held by 3rd parties and permission has not yet been received.
44
45
IAQ-DG 90% Draft - Final
Page 2
Return to TOP
This is an ASHRAE Design Guide. Design Guides are developed under ASHRAE’s Special Publication
46
procedures and are not consensus documents. This document is an application manual that provides
47
voluntary recommendations for consideration in achieving improved indoor air quality. This publication
48
was developed under the auspices of ASHRAE Special Project 200.
49
50
51
INDOOR AIR QUALITY GUIDE – PROJECT COMMITTEE
52
53
Martha Hewett – Chair
Andrew Persily
Lilas Pratt
Steering Committee Ex Officio
ASHRAE Staff Liaison
Committee Members
Leon Alevantis
Hal Levin
Wagdy Anis
Bob Magee
Terry Brennan
Paul Marmion
Hoy Bohanon
Phil Morey
Barney Burroughs
Tom Phoenix
George DuBose
Larry Schoen
James Hall
Wayne Thomann
Ben Leppard
54
55
INDOOR AIR QUALITY GUIDE - STEERING COMMITTEE
56
57
Andrew Persily – Chair
Robin Guenther
Jude Anders
AIA
USGBC
Lynn G. Bellenger
Eric Werling
ASHRAE
U.S. EPA Liaison / Project Officer
Ron Burton
Bruce Hunn
BOMA
ASHRAE Staff Liaison
John Girman
Lilas Pratt
U.S. EPA
ASHRAE Staff Liaison
Eli Howard III
SMACNA
58
59
60
IAQ-DG 90% Draft - Final
Page 3
Return to TOP
61
NOTE: This Draft is intended to illustrate the Project Committee’s vision for the guide.
62
63
The document is organized by Objective and Strategy. There are eight Objectives each of which
64
contains four to six strategies. In the printed document (which includes everything prior to Chapter 4),
65
the Objectives are in Chapter 2 (Objective 1) and Chapter 3 (Objective 2-8). The CD will contain all of
66
this material along with Chapter 4 which will have detailed material on all the Strategies contained in
67
the eight Objectives. Additional appendices (as needed) will also be on the CD only.
68
69
The Objectives have been color-coded (each Objective and all its included Strategies are a different
70
color). The colors are also shown in the Table of Contents. The colors are preliminary and conceptual
71
and are specifically designed to make this 90% review draft easier to follow and understand. The final
72
document may not use color in the same way.
73
74
Some of the graphics are meant to be navigational in nature and have links that take you either to the
75
Strategies themselves or to sections within the detailed Chapter 4 write-ups. These are the Objective
76
Graphics and the Roadmap Graphics.
77
78
The “Objective Graphics” are for navigational purposes and will have workable links on the CD to each
79
of the Strategies included in that Objective. Some of the links are operable in this draft.
80
81
The “Roadmap Graphics” graphics are for navigational purposes and will have workable links to the
82
sections within the specific Strategy’s detailed write-up in Chapter 4. Some of the links are operable in
83
this draft.
84
85
86
87
IAQ-DG 90% Draft - Final
Page 4
Return to TOP
TABLE OF CONTENTS
88
89
Acknowledgments
90
Abbreviations and Acronyms
91
92
Foreword
93
Message to Building Owners
94
Executive Summary
95
96
Chapter 1 – Introduction
97
How to Use this Guide
98
What is Good IAQ?
99
Why IAQ Matters
100
Importance of Design and Construction Process
101
What are IAQ Problems in Buildings
102
103
Chapter 2 – Integrated Design and Construction Processes for Good IAQ
104
105
Objective 1 – Manage the Process to Achieve Good IAQ
106
Strategy 1.1 – Commission to Assure that the Owner’s Requirements are Met
107
Strategy 1.2 – Select HVAC Systems to Improve IAQ & Reduce the Energy Impacts of Ventilation
108
Strategy 1.3 – Establish a Project Schedule that Facilitates Achievement of Good IAQ
109
Strategy 1.4 – Manage Construction and Renovation to Preserve IAQ
110
Strategy 1.5 – Provide High Quality O&M Documentation and Training Focused on IAQ
111
112
Chapter 3 – Overview Information for Design, Construction, and Commissioning for IAQ
113
114
Objective 2 – Control Moisture in Building Assemblies
115
Strategy 2.1 – Limit Penetration of Liquid Water into the Building Envelope
116
Strategy 2.2 – Limit Condensation within the Building Envelope and on Interior Surfaces
117
Strategy 2.3 – Maintain Proper Building Pressurization
118
Strategy 2.4 – Control Indoor Humidity
119
Strategy 2.5 – Select Materials, Equipment, and Assemblies that Can Withstand Repeated Wettings
120
Strategy 2.6 – Consider Impacts of Landscaping and Indoor Plants on Moisture and Contaminant Levels
121
122
Objective 3 – Limit Entry of Outdoor Contaminants
123
Strategy 3.1 – Locate Outside Air Intakes to Minimize Introduction of Contaminants
124
Strategy 3.2 – Control Entry of Radon
125
Strategy 3.3 – Control Intrusion of Vapors from Subsurface Contaminants
126
Strategy 3.4 – Provide Effective Track-off Systems at Building Entrances
127
Strategy 3.5 – Design and Build to Exclude Pests
128
129
Objective 4 – Control Moisture and Contaminants Related to Mechanical Systems
130
Strategy 4.1 – Control Moisture and Dirt in Air Handling Systems
131
Strategy 4.2 – Select and Install Airstream Surfaces that are Resistant to Erosion and Deposition
132
Strategy 4.3 – Control Moisture Associated with Piping, Plumbing Fixtures, and Ductwork
133
Strategy 4.4 – Facilitate Access to HVAC Systems for Inspection, Cleaning, and Maintenance
134
Strategy 4.5 – Control Legionella in Water Systems
135
136
137
IAQ-DG 90% Draft - Final
Page 5
Return to TOP
Objective 5 – Limit Contaminants from Indoor Sources
138
Strategy 5.1 – Control Indoor Contaminant Sources through Appropriate Material Selection
139
Strategy 5.2 – Employ Strategies to limit the Impact of Emissions
140
Strategy 5.3 – Minimize IAQ impacts Associated with Cleaning and Maintenance
141
Strategy 5.4 – Consider Upper Room Ultraviolet Germicidal Irradiation in Relevant Applications
142
143
Objective 6 – Capture and Exhaust Contaminants from Building Equipment and Activities
144
Strategy 6.1 – Properly Vent Combustion Equipment
145
Strategy 6.2 – Provide Local Capture and Exhaust for Point Sources of Contaminants
146
Strategy 6.3 – Design Exhaust Systems to Prevent Leakage of Exhaust Air into Occupied Space or Air
147
Distribution systems
148
Strategy 6.4 – Maintain Proper Pressure Relationships between Spaces
149
150
Objective 7 – Reduce Contaminant Concentrations through Ventilation and Air Cleaning
151
Strategy 7.1 – Provide Appropriate Outside Air Quantities for each Room or Zone
152
Strategy 7.2 – Continuously Monitor and Control Outdoor Air Delivery
153
Strategy 7.3 – Distribute Ventilation Air Effectively
154
Strategy 7.4 – Provide Particle Filtration and Gas Phase Air Cleaning Consistent with Project IAQ
155
Objectives
156
Strategy 7.5 – Provide Comfort Conditions that Enhance Occupant Satisfaction
157
158
Objective 8 – Apply More Advanced Ventilation Approaches
159
Strategy 8.1 – Effectively Distribute Ventilation Air for Multiple Spaces
160
Strategy 8.2 – Use Demand-Controlled Ventilation where Appropriate
161
Strategy 8.3 – Use Energy Recovery Ventilation where Appropriate
162
Strategy 8.4 – Use Natural / Mixed Mode Ventilation where Appropriate
163
Strategy 8.5 – Use the ASHRAE Standard 62.1 IAQ Procedure where Appropriate
164
165
166
(Information below is available on the Companion CD only and is not in the printed document)
167
168
Chapter 4 – Detailed information for Design, Construction, and Commissioning for IAQ
169
170
Objective 1 – Manage the Process to Achieve Good IAQ
171
Strategy 1.1 – Commission to Assure that the Owner’s Requirements are met
172
Strategy 1.2 – Select HVAC Systems to Improve IAQ & Reduce the Energy Impacts of Ventilation
173
Strategy 1.3 – Establish a Project Schedule that Facilitates Achievement of Good IAQ
174
Strategy 1.4 – Manage Construction and Renovation to Preserve IAQ
175
Strategy 1.5 – Provide High Quality O&M Documentation and Training Focused on IAQ
176
177
Objective 2 – Control Moisture in Building Assemblies
178
Strategy 2.1 – Limit Penetration of Liquid Water into the Building Envelope
179
Strategy 2.2 – Limit Condensation within the Building Envelope and on Interior Surfaces
180
Strategy 2.3 – Maintain Proper Building Pressurization
181
Strategy 2.4 – Control Indoor Humidity
182
Strategy 2.5 – Select Materials, Equipment, and Assemblies that Can Withstand Repeated Wettings
183
Strategy 2.6 – Consider Impact of Landscaping and Indoor Plants on Moisture and Contaminant Levels
184
185
186
IAQ-DG 90% Draft - Final
Page 6
Return to TOP
Objective 3 – Limit Entry of Outdoor Contaminants
187
Strategy 3.1 – Locate Outside Air Intakes to Minimize Introduction of Contaminants
188
Strategy 3.2 – Control Entry of Radon
189
Strategy 3.3 – Control Intrusion of Vapors from Subsurface Contaminants
190
Strategy 3.4 – Provide Track-off Systems at Entrances
191
Strategy 3.5 – Design and Build to Exclude Pests
192
193
Objective 4 – Control Moisture and Contaminants Related to Mechanical Systems
194
Strategy 4.1 – Control Moisture and Dirt in Air Handling Systems
195
Strategy 4.2 – Select and Install Airstream Surfaces that are Resistant to Erosion and Deposition
196
Strategy 4.3 – Control Moisture Associated with Piping, Plumbing Fixtures, and Ductwork
197
Strategy 4.4 – Facilitate Access to HVAC Systems for Inspection, Cleaning, and Maintenance
198
Strategy 4.5 – Control Legionella in Water Systems
199
200
Objective 5 – Limit Contaminants from Indoor Sources
201
Strategy 5.1 – Control Indoor Contaminant Sources through Appropriate Material Selection
202
Strategy 5.2 – Employ Strategies to limit the Impact of Emissions
203
Strategy 5.3 – Minimize IAQ impacts Associated with Cleaning and Maintenance
204
Strategy 5.4 – Consider Upper Room Ultraviolet Germicidal Irradiation in Relevant Applications
205
206
Objective 6 – Capture and Exhaust Contaminants from Building Equipment and Activities
207
Strategy 6.1 – Properly Vent Combustion Equipment
208
Strategy 6.2 – Provide Local Capture and Exhaust for Point Sources of Contaminants
209
Strategy 6.3 – Design Exhaust Systems to Prevent Leakage of Exhaust Air into Occupied Space or Air
210
Distribution systems
211
Strategy 6.4 – Maintain Proper Pressure Relationships between Spaces
212
213
Objective 7 – Reduce Contaminant Concentrations through Ventilation and Air Cleaning
214
Strategy 7.1 – Provide Appropriate Outside Air Quantities for each Room or Zone
215
Strategy 7.2 – Continuously Monitor and Control Outdoor Air Delivery
216
Strategy 7.3 – Distribute Ventilation Air Effectively
217
Strategy 7.4 – Provide Particle Filtration and Gas Phase Air Cleaning Consistent with Project IAQ
218
Objectives
219
Strategy 7.5 – Provide Comfort Conditions that Enhance Occupant Satisfaction
220
221
Objective 8 – Apply More Advanced Ventilation Approaches
222
Strategy 8.1 – Effectively Distribute Ventilation Air for Multiple Spaces
223
Strategy 8.2 – Use Demand-Controlled Ventilation where Appropriate
224
Strategy 8.3 – Use Energy Recovery Ventilation where Appropriate
225
Strategy 8.4 – Use Natural / Mixed Mode Ventilation where Appropriate
226
Strategy 8.5 – Use the ASHRAE Standard 62.1 IAQ Procedure where Appropriate
227
228
Appendix A How to Use the Companion CD
229
Appendix B Environmental Monitoring
230
Appendix C Additional Resources
231
232
233
234
IAQ-DG 90% Draft - Final
Page 7
Return to TOP
Acknowledgments
235
[Note: This section to be completed prior to publication.]
236
237
IAQ-DG 90% Draft - Final
Page 8
Return to TOP
Abbreviations and Acronyms
238
[Editor’s Note: This section will be expanded and all definitions completed prior to publication.]
239
240
A
- Area - ft2
241
AIA
- American Institute of Architects
242
ASD
- Active Soil Depressurization
243
ASHRAE
- American Society of Heating, Refrigerating and Air-Conditioning Engineers
244
ASTM
- American Society for Testing and Materials
245
ANSI
- American National Standards Institute
246
BOD
- Basis of Design
247
BOMA
- Building Owners and Managers Association International
248
C
- Designates that action is “Conditional” on assessment findings in Chapter 2 tables
249
C
- Concentration
250
CA
- Commissioning Agent
251
CD
- Construction Documents
252
CO2
- Carbon Dioxide
253
CoC
- Contaminants of Concern
254
CRF
- Condensation Resistance Factor
255
Cx
- Commissioning
256
CxA
- Commissioning Authority
257
CFM
- Cubic Feet per Minute
258
CM
- Construction Manager
259
D
- Diameter – ft
260
DCV
- Demand Controlled Ventilation
261
E
- Designates “Enhanced” action in Chapter 2 tables
262
EPA
- U.S. Environmental Protection Agency
263
ERH
- Equilibrium Relative Humidity
264
F
- Designates “Fundamental” action in Chapter 2 tables
265
FAC
- Filtration and Gas Phase Air Cleaning
266
GA
-
267
GC
- General Contractor
268
GHG
- Green House Gas
269
HE
-
270
HVAC
- Heating, Ventilation, and Air Conditioning
271
IAQ
- Indoor Air Quality
272
IAQP
- IAQ Procedure
273
IBD
- Integrated Building Design
274
IDP
- Integrated Design Process
275
IEQ
- Indoor Environmental Quality
276
IPCC
-
277
ME
-
278
MERV
-
279
N/A
- Not Applicable
280
NFRC
-
281
OA
- Outdoor Air
282
O&M
- Operation and Maintenance
283
OPR
- Owner’s Project Requirements
284
OR
- Odds Ratio
285
PM
- Particulate Matter
286
IAQ-DG 90% Draft - Final
Page 9
Return to TOP
Q
- Flow
287
QA
- Quality Assurance
288
SMACNA
- Sheet Metal and Air Conditioning Contractor’s National Association
289
SP
- Special Project
290
SSPC
- Standing Standards Project Committee
291
TAB
- Test and Balance
292
TC
- Technical Committee
293
UIC
-
294
USGBC
- U. S. Green Building Council
295
UVGI
- Ultraviolet Germicidal Irradiation
296
V
- Volume
297
VI
-
298
VOC
- Volatile Organic Compound
299
VRP
- Ventilation Rate Procedure
300
301
302
303
IAQ-DG 90% Draft - Final
Page 10
Return to TOP
Foreword: Why this Guide was Written
304
All new buildings and major renovations must fulfill a variety of requirements related to building
305
function, codes and standards, and environmental and community impacts. Among these requirements,
306
indoor air quality (IAQ) is generally addressed through compliance with minimum code requirements
307
based on industry consensus standards such as ASHRAE Standard 62.1. IAQ affects occupant health,
308
comfort and productivity and in some cases even usability; which in turn can have significant economic
309
impacts for building owners and occupants. While owners and building professionals understand that
310
IAQ is important, they may not appreciate the impacts of routine design and construction decisions and
311
often fail to integrate IAQ issues into the design process early enough to optimize design decisions. In
312
addition, they may assume that achieving a high level of IAQ is associated with premium costs and
313
novel or even risky technical solutions. On the other hand, some attempt to provide improved IAQ
314
through measures such as increased outdoor air ventilation rates or specification of lower emitting
315
materials without an integrated approach to IAQ or a sound technical understanding of these measures.
316
At the same time, fundamental IAQ issues such as moisture, construction and commissioning, and
317
outdoor air quality are not adequately addressed, leading to potentially severe IAQ problems.
318
Fortunately, information exists to achieve better IAQ without incurring excessive costs or employing
319
practices that are beyond the current capabilities of the building professions. This document, which is
320
the result of a collaborative effort of six leading organizations in the building industry∗, has been
321
developed to improve IAQ in commercial and institutional buildings by accelerating the adoption of best
322
practices for design, construction and commissioning that have proven successful in other building
323
projects.
324
325
The guide focuses on improving IAQ in new construction and major renovations. It builds on existing
326
knowledge to identify practical design strategies, construction practices and commissioning or quality
327
control processes that can improve IAQ at low or no incremental cost. This focus on improved practice
328
emphasizes eight areas:
329
• Better integration of the professions as early in the design and construction process as possible;
330
• Controlling moisture in building assemblies;
331
• Limiting outdoor contaminant entry;
332
• Controlling moisture and contaminants in ventilation systems;
333
• Limiting contaminants from indoor sources;
334
• Managing contaminants from building equipment and activities,
335
• Providing effective ventilation and air cleaning; and
336
• Employing advanced ventilation approaches where appropriate.
337
338
The guide addresses the commercial and institutional buildings covered by ASHRAE Standard 62.1
339
Ventilation for Acceptable Indoor Air Quality. While that standard contains minimum requirements
340
intended for adoption or reference by building codes, this guide supports a higher level of performance.
341
It is written primarily for the architects, design engineers, product specifiers and contractors who can
342
apply the recommended practices to their projects. Building owners, developers and other decision
343
makers may also use it to direct the work of these professionals, while facility managers and building
344
operators may use the guide to understand the IAQ implications of existing systems and O&M practices.
345
Other key audiences are the organizations that provide sustainable building rating programs and those
346
∗ American Society of Heating, Refrigerating and Air-Conditioning Engineers (ASHRAE), American Institute of Architects
(AIA), Building Owners and Managers Association International (BOMA), U.S. Environmental Protection Agency (EPA),
Sheet Metal and Air Conditioning Contractors’ National Association (SMACNA) and U.S. Green Building Council
(USGBC).
IAQ-DG 90% Draft - Final
Page 11
Return to TOP
who conduct training for building professionals. Finally, building tenants may use the guide to create
347
market demand for higher quality indoor environments.
348
349
350
IAQ-DG 90% Draft - Final
Page 12
Return to TOP
Message to Building Owners
351
Indoor air quality is one of many issues that building owners and developers must address to provide
352
buildings that meet their intended needs. While building occupants do sometimes complain about poor
353
IAQ, it is not always on the top of their list of concerns. So why should you worry about IAQ when you
354
have so much else to worry about?
355
356
There are two basic reasons for building owners and developers to be interested in IAQ. On the positive
357
side, better IAQ leads to more productive and happier occupants. In commercial real estate this is tied
358
directly to return on investment and bottom-line economics, while in schools and institutional buildings
359
it is tied to achievement of learning outcomes and organizational mission. While it is hard to put firm
360
numbers on these benefits, there is increasing evidence of measurable productivity increases and
361
reduced absentee rates in spaces with better IAQ. In considering the economics of IAQ, it is important to
362
note that the salaries of building occupants are the largest cost associated with building operation,
363
dwarfing energy costs by a factor of 50 or even 100. On the negative side, IAQ problems that get out of
364
hand can be quite costly in terms of lost work time, lost use of buildings, expensive building or
365
mechanical system repairs, legal costs and bad publicity. While extreme IAQ problems are rare, they do
366
occur and the consequences can be dramatic. Less extreme problems are more common and can erode
367
occupant productivity, occupancy and/or rent levels and incur costs for smaller legal disputes and repairs.
368
369
This document presents a wealth of practical information on how to design and construct buildings with
370
better IAQ without making large financial investments or using untested technologies. While the guide
371
is full of information on design and construction to control moisture, reduce contaminant entry and
372
provide effective ventilation, probably the most important message for the owner/developer is to get
373
IAQ on the table at the very beginning of the development and design processes. Adding IAQ to the
374
earliest discussions with the architect and the rest of the project team will make it easier and more
375
effective to provide good IAQ at lower or even no added cost.
376
377
378
IAQ-DG 90% Draft - Final
Page 13
Return to TOP
Executive Summary: The Message of this Guide
379
Indoor air quality (IAQ) is one of many factors that determine building functionality and economics.
380
IAQ affects building occupants and their ability to conduct their activities; creates positive or negative
381
impressions on customers, clients and other visitors to a building; and can impact the ability to rent or
382
sell building space. When a building’s IAQ is good, it will be a more desirable place to work, to learn, to
383
conduct business or to rent. When IAQ is poor, the negative outcomes vary from relatively minor
384
unpleasantness to serious outcomes such as occupant health problems, vacant space, extended periods of
385
building closure, major repair costs and expensive legal actions.
386
387
While it is hard to put firm numbers on the benefits of good IAQ, there is increasing evidence of
388
measurable productivity increases and reduced absentee rates in spaces with better IAQ. In considering
389
the economics of IAQ, it is important to note that the salaries of building occupants are the largest
390
building operation cost, dwarfing energy by a factor of 50 or even 100. Small decreases in occupant
391
productivity due to poor IAQ, even a few extra days off per year, will cost more than the money that
392
might be saved by putting off important maintenance activities or by actions to reduce energy for
393
heating and cooling that significantly degrade IAQ.
394
395
What are the IAQ problems in buildings?
396
The information in this guide is based on the IAQ problems that have been occurring in commercial and
397
institutional buildings for several decades and the authors’ experience in investigating, resolving and
398
avoiding these problems. These problems fall into several major categories, which are used to organize
399
the information contained in this guide.
400
401
• Failure to address IAQ during design and construction
402
Many IAQ problems are the result of IAQ not being considered as a key issue at the very beginning
403
of the design process. Too often, designing for IAQ is considered only a matter of complying with
404
the minimum ventilation rates in buildings codes, and the IAQ implications of many other design
405
decisions are not recognized. These decisions are covered in more detail later in the guide but
406
include site selection, building orientation, location of outdoor air intakes, and basic decisions on
407
how the building with be heated, cooled and ventilated. Efforts to achieve high levels of building
408
performance too often neglect IAQ at the beginning of the design process, leading to decisions that
409
may negatively impact IAQ and missed opportunities to include good IAQ among the building
410
performance goals.
411
412
Another key factor that favorably impacts IAQ is a serious commitment to a comprehensive
413
commissioning process that starts in the design phase and continues into occupancy and to design
414
choices that make a building easier to operate and maintain over the long term. Examples of the
415
latter include mechanical room layouts with adequate access to system components for inspection
416
and maintenance and selection of building materials that are easier to clean.
417
418
• Moisture in building assemblies
419
Many notable cases of building IAQ problems have been associated with excessive levels of
420
moisture in building assemblies, particularly in the building envelope. Such situations can lead to
421
mold growth that can be very difficult to fix without major renovation efforts and costs. The
422
moisture problems arise for a variety of reasons, including roof leaks, rain penetration through leaky
423
construction details at windows and other sites, envelope design and construction defects such as
424
low permeability wall coverings in hot and humid climates, and poor building pressure control.
425
These problems are largely avoidable, but require an understanding of the fundamentals of building
426
IAQ-DG 90% Draft - Final
Page 14
Return to TOP
moisture dynamics and attention to detail in envelope design and construction and in mechanical
427
system selection, installation, balancing and operation.
428
429
• Poor outdoor air quality
430
As noted earlier, the traditional means to deal with IAQ is through outdoor air ventilation. Building
431
ventilation rates are generally based on building codes and industry standards, such as ASHRAE
432
Standard 62.1, with the ventilation air provided to dilute contaminants generated by building
433
occupants and their activities and building materials and furnishings. While dilution can be an
434
effective means of indoor contaminant control, it assumes that the outdoor air is cleaner than the
435
indoor air. In many locations and for many contaminants this is not the case, and outdoor air
436
ventilation can actually make IAQ worse. Poor outdoor air quality includes regionally elevated
437
outdoor contaminant levels as well as local sources such as motor vehicle exhaust from nearby
438
roadways and contaminants generated by activities in adjacent buildings. Some programs to
439
encourage higher levels of building performance recommend increasing outdoor air ventilation rates,
440
but such recommendations need to consider the potential impacts of poor outdoor air quality.
441
ASHRAE Standard 62.1 requires the assessment of outdoor air quality in the vicinity of a building
442
and requires outdoor air cleaning under some circumstances. This guide covers outdoor air quality in
443
more detail given the general reliance on outdoor air ventilation for IAQ control.
444
445
• Moisture and dirt in ventilation systems
446
Dirt accumulation in ventilation systems, combined with poor management of water, can lead to
447
biological growth in the airstream and serious IAQ problems. These conditions generally result from
448
inadequate levels of particle filtration, poor filter maintenance, and problems with cooling coil
449
condensate drainage, humidifiers, or control of rain and snow entry. ASHRAE Standard 62.1
450
contains several requirements related to dirt and moisture management in ventilation systems, and
451
this guide addresses the topic in more detail given the seriousness of the problems that can result.
452
453
• Indoor contaminant sources
454
Many IAQ problems are associated with indoor contaminant sources that are unusually strong or
455
otherwise cannot be handled by typical or code-compliant levels of outdoor air ventilation. Many
456
contaminants are released by normal building materials and furnishings, especially when new, and
457
also by materials and substances brought into the building during operation. Unusual, unexpected or
458
atypically high contaminant emissions from indoor sources are associated with many IAQ problems,
459
and this guide speaks to the issue of material selection, cleaning and other indoor source issues.
460
461
• Contaminants from indoor equipment and activities
462
The wide range of occupancies and activities in commercial and institutional buildings involve many
463
different types of equipment and activities, and IAQ problems have resulted from improper
464
equipment operation, inadequate exhaust ventilation and poor choices of materials used in some of
465
these activities. A prime example of the latter is improper selection and use of certain cleaning
466
products.
467
468
• Inadequate ventilation rates
469
While building codes and standards have addressed outdoor air ventilation for decades, many
470
buildings and spaces are poorly ventilated, which increases the likelihood of IAQ problems. There
471
are a variety of reasons for inadequate ventilation rates including lack of compliance of the design
472
with applicable codes and standards, installation or maintenance problems that lead to the design
473
ventilation rate not being achieved in practice, or space use changes that occur without a
474
determination of the need for updated ventilation rates. System level outdoor air intake rates may be
475
adequate, but air distribution problems can lead to certain areas in the building being poorly
476
IAQ-DG 90% Draft - Final
Page 15
Return to TOP
ventilated. While ASHRAE Standard 62.1 covers the determination of design ventilation rates,
477
problems can still result and additional guidance is provided in this document to help avoid these
478
potential problems.
479
480
• Ineffective filtration and air cleaning
481
Filtration and air cleaning are effective means of controlling many indoor air pollutants, particularly
482
those associated with poor outdoor air quality. However, their effectiveness depends on proper
483
selection and installation and timely maintenance during building occupancy. Serious IAQ problems
484
do result from improper selection or maintenance of filtration and air cleaning systems.
485
486
Based on the known causes of IAQ problems discussed above, this guide is organized around the
487
following eight strategies for improving building IAQ:
488
489
1. Manage the Process to Achieve Good IAQ
490
2. Control Moisture in Building Assemblies
491
3. Limit Entry of Outdoor Contaminants
492
4. Control Moisture and Contaminants Related to Mechanical Systems
493
5. Limited Contaminants from Indoor Sources
494
6. Contain and Exhaust Contaminants from Building Equipment and Activities
495
7. Reduce Contaminant Concentrations through Ventilation and Air Cleaning
496
8. Apply More Advanced Ventilation Approaches
497
498
This Guide has been written to help building owners, design professionals and others understand the
499
benefits of good IAQ and the risks of common IAQ problems, and to appreciate the design and
500
construction decisions and processes that are available to realize the benefits while managing the risks.
501
502
503
504
505
506
507
508
509
IAQ-DG 90% Draft - Final
Page 16
Return to TOP
Chapter 1 Introduction
510
511
Indoor air quality (IAQ) is one of many factors that determine building functionality and economics.
512
IAQ affects building occupants and their ability to conduct their activities; creates positive or negative
513
impressions on customers, clients and other visitors to a building; and can impact the ability to rent
514
building space. When a building’s IAQ is good, it will be a more desirable place to work, to learn, to
515
conduct business or to rent. When IAQ is poor, the negative outcomes vary from relatively minor
516
unpleasantness to more serious outcomes such as occupant health problems, vacant space, extended
517
periods of building closure, major repair costs and expensive legal actions.
518
519
While controlling indoor pollutant levels and providing adequate ventilation and thermal comfort have
520
motivated the design and use of buildings for centuries, awareness of and concerns about indoor air
521
quality have increased in recent decades. However, in most cases IAQ is still not a high priority design
522
or building management concern compared to function, cost, space, aesthetics, and other attributes such
523
as location and parking. But given the very real benefits of good IAQ, the potentially serious
524
consequences of poor IAQ, and the ability to design, construct and operate buildings with good IAQ
525
using existing knowledge without incurring significant additional costs1,2, building owners, designers
526
and other professionals need a better appreciation of the importance of and means for providing good
527
IAQ in their buildings. This document is intended to provide both an understanding of the critical design
528
and construction issues related to IAQ and specific information on how to address those issues through a
529
number of practical measures.
530
531
532
How to use this guide
533
The guide is organized to help you meet important IAQ objectives. The following brief tour of the
534
document can help you decide where to start.
535
536
Chapter 1: Introduction: How to Improve IAQ in Your Building
537
If you’re not sure what constitutes good IAQ or even why IAQ really matters for building owners and
538
occupants, Chapter 1 is the place to start. It addresses these questions and also provides a brief overview
539
of the critical role of design and construction processes in delivering good indoor air quality, and
540
highlights common causes of IAQ problems in buildings.
541
542
1 In one building, the cost of more than 100 sustainable features including numerous IAQ-related features such as low-
emitting building materials and HVAC systems with numerous IAQ features, accounted for only 2.5 % of the contract cost.
Reference: L. Alevantis; K. Frevert; R. Muller; H. Levin; and A. Sowell. 2002. Sustainable Building Practices in California
State Buildings. In Levin, H., ed., Proceedings of Indoor Air 2002: The 9th International Conference on Indoor Air Quality
and Climate. Monterey, California, June 30-July 5, 2002. Vol. 3 pp. 666-671.
2 In 2001, the State of California selected a bidder for its open office systems furniture contract. The contract included
detailed testing and reporting criteria for VOCs. The bid price was at a comparable cost to what the State was paying for the
previous contract without any VOC or environmental requirements. In addition, at a 1.5 M ft2 California State Office
building complex, low-emitting products used in large quantities were provided at no additional first cost. Reference: L.E.
Alevantis; and H. Levin.2002. "California’s Sustainable Building Efforts in State Government: Indoor Air Quality
Specifications for Open Office Systems Furniture and Building Materials”. Role of Human Exposure Assessment in Urban
Air Quality Management. EUR 21052. Kryzanowski M., Jantunen M., Bartonova A., Oglesby L., Kephalopoulos S., and
Kotzias D. eds. Italy: European Commission, pp. 129-136.
IAQ-DG 90% Draft - Final
Page 17
Return to TOP
543
Chapter 2: Integrated Design and Construction
544
Processes for Good IAQ
545
Achieving good IAQ depends at least as much on
546
the design and construction processes employed
547
by the project team as on any particular technical
548
measure. The great majority of IAQ problems
549
are due not to a lack of advanced technologies
550
but to simple failure to consider IAQ adequately
551
during design and construction.
552
553
Chapter 2 outlines key practices that project
554
managers and design team leaders can adopt to
555
enable consistent delivery of quality indoor
556
environments at little or no incremental cost and
557
to avoid IAQ nightmares. These practices start
558
with project planning and conceptual and
559
schematic design, and continue through the entire
560
design process, the construction phase and
561
commissioning.
562
563
564
565
566
567
568
Chapter 3: Design, Construction and Commissioning for IAQ
569
Chapter 3 identifies and briefly describes seven key technical Objectives that must be met to deliver
570
good IAQ:
571
572
○ Control Moisture in Building Assemblies
573
○ Limit Entry of Outdoor Contaminants
574
○ Control Moisture and Contaminants Related to Mechanical Systems
575
○ Limited Contaminants from Indoor Sources
576
○ Contain and Exhaust Contaminants from Building Equipment and Activities
577
○ Reduce Contaminant Concentrations through Ventilation and Air Cleaning
578
○ Apply More Advanced Ventilation Approaches
579
580
The Overview and Graphic for each Objective provide an understanding of why each Objective is
581
important for good IAQ. In the electronic document, the Graphic contains links to Strategies that can be
582
employed achieve this Objective.
583
584
585
Chapter 2
IAQ-DG 90% Draft - Final
Page 18
Return to TOP
586
587
588
589
Each Objective is followed by brief descriptions of Strategies that can be employed to achieve it. The
590
Overview for each Strategy is intended to give you an understanding of why it is important, how to
591
determine whether it needs to be considered in a particular project, and the general nature of the
592
solutions. The Roadmap Table for each Strategy provides a convenient roadmap of the elements needed
593
to address a particular IAQ issue, and can also be used as a checklist in project planning. The Roadmap
594
Graphic is intended to help you visualize the issue. In the electronic document both the Roadmap Table
595
and the Roadmap Graphic contain links to the detailed guidance in Chapter 4.
596
597
Read the Overview to
understand why each
Objective is important for
good IAQ
Review the Graphic for a visual
summary of Strategies that can be
employed to achieve this Objective.
Using the Objective Overviews and Graphics
Click on a link in the Overview or Graphic to jump to a Strategy
IAQ-DG 90% Draft - Final
Page 19
Return to TOP
598
599
600
The Case Studies and Technical Examples provide insights into the IAQ problems and successes others
601
have had in dealing with each topic.
602
603
604
605
606
Using the Case Studies and Technical Examples
Check out the Case Studies and
Technical Examples for insights from
other projects.
Read the Overview
for each Strategy to
understand why the
issue is important,
how to determine
whether it needs to
be considered for a
particular project,
and the general
nature of the
solutions.
Using the Strategy Overviews, Roadmap Tables and Roadmap Graphics
Review the Roadmap Graphic to
help you visualize the issue.
Click on links in the Roadmap
Graphic to go to the detailed
guidance in Chapter 4.
Review the Roadmap Table for a quick review of key
elements or as a checklist for project planning.
Click on Roadmap Table
entries to link to the
detailed guidance in
Chapter 4.
IAQ-DG 90% Draft - Final
Page 20
Return to TOP
Chapter 4: Detailed Design, Construction and Commissioning Guidance (Electronic Only)
607
Chapter 4 provides more detailed information to use when you’re ready to work on a specific project.
608
609
Whether you’ve already been burned by moisture problems and want guidance on how to avoid them,
610
are doing your first brownfield project with the potential for vapor intrusion, have been asked to design a
611
green building with low-emitting materials, want to do a better job of controlling outdoor pollutants in
612
an urban location or want to reduce the energy costs due to ventilation, Chapter 4 will help.
613
614
615
616
617
618
What is Good IAQ Anyway?
619
This document refers to the desire to move beyond current practice to provide “Good IAQ.” Given that
620
IAQ involves many contaminants and physical features of the indoor environment, e.g. temperature and
621
relative humidity, it is challenging to define IAQ let alone to determine whether it is good, bad or simply
622
adequate. Nevertheless, this guide is about good IAQ, which begs the question, ‘what do we mean by
623
good IAQ anyway?’ In the context of this guide, good IAQ is the result of diligent compliance with both
624
the letter and intent of ASHRAE Standard 62.1, technically sound and well-executed efforts to meet or
625
exceed these minimum requirements, and the application of good practice in building and system design,
626
construction, commissioning, operation and maintenance throughout the life of a building. The intent of
627
good IAQ is to provide air in which there are no known contaminants at concentrations likely to be
628
harmful, no conditions that are likely to be associated with potentially harmful contaminant levels or
629
with occupant health or comfort complaints, and with which virtually no occupants express
630
dissatisfaction.
631
632
Using the Detailed Guidance on the CD
IAQ-DG 90% Draft - Final
Page 21
Return to TOP
Except under some extreme conditions, it is difficult, if not impossible, to identify indoor air quality as
633
poor, good or exceptional in quantitative terms based solely on contaminant concentrations. The limits
634
of existing knowledge regarding health and comfort impacts of specific contaminants and contaminant
635
mixtures in non-industrial environments and the variations in human susceptibility are two primary
636
reasons for this difficulty. It is reasonable to assume that adherence to today’s minimum standards, i.e.,
637
ASHRAE Standard 62.1, and consistency with good engineering and O&M practice will result in
638
acceptable IAQ. However, current practice is not always consistent with minimum standards or good
639
practice, and many building owners and practitioners desire to achieve better than acceptable IAQ.
640
These are the two primary motivations for the development of this guide.
641
642
Why IAQ Matters
643
IAQ directly affects occupant health, comfort and productivity. Well-established, serious health impacts
644
resulting from poor IAQ include Legionnaire’s Disease, heart disease and lung cancer from secondhand
645
smoke, and carbon monoxide poisoning. More widespread health impacts include increased allergy and
646
asthma from exposure to indoor pollutants (particularly those associated with building dampness and
647
mold), colds and other infectious diseases that are transmitted through the air, and “sick building
648
syndrome” symptoms due to elevated indoor pollutant levels as well as other indoor environmental
649
conditions. These more widespread impacts have the potential to affect large numbers of building
650
occupants and are associated with significant costs due to healthcare expenses, sick leave and lost
651
productivity. Fisk (2000)3 and Mendell at al (2002) 4 estimated that the potential reductions in health
652
costs, reduced absenteeism and improvements in work performance from providing better IAQ in non-
653
industrial workplaces in the U.S. were worth tens of billions of dollars annually. More detailed analyses
654
by Fisk and Seppanan (2007)5 and Wargocki et al. (2006)6 indicate that increases in ventilation rates and
655
better control of temperatures have the potential to improve office and school work performance by
656
several percentage points. Much of the related research is reviewed in a recently released web site
657
at http://eetd.lbl.gov/ied/sfrb/sfrb.html. Despite these significant impacts, many building design and
658
construction decisions are made without an understanding of the potentially serious consequences of
659
poor IAQ and without benefit of the well-established body of knowledge on how to do better.
660
661
The costs of poor IAQ can be striking. There have been many lawsuits associated with IAQ problems,
662
though most are settled with no financial details released. However, some of these cases have involved
663
legal fees and settlements exceeding $10 million. A conservative estimate puts the lower bound of
664
litigation costs during the early 2000s well over $500 million annually.7 A few notable cases in the
665
public record are highlighted below, but there have been and continue to be many others:
666
• In 1995, Polk County Florida, recovered $47.8 million in settlements against various companies
667
involved in the construction of the county courthouse (including $35 million from the general
668
contractors' insurer), due to moisture and mold problems associated with a range of building
669
envelope problems. The original construction cost for the building was $35 million, but $45
670
million was spent to replace the entire building envelope, clean up the mold and relocate the
671
court system.
672
3 Fisk, W.J. (2000) Health and productivity gains from better indoor environments and their relationship with building energy
efficiency. Annual Review of Energy and the Environment 25(1): 537-566.
4 Mendell et al, 2002. Improving the Health of Workers in Indoor Environments: Priority Research Needs for a National
Occupational Research Agenda Am J Public Health. 2002;92:1430–1440)
5 Fisk WJ and Seppanen O (2007) Providing better indoor environmental quality brings economic benefits. Proceedings of
REHVA World Congress - CLIMA 2007 WellBeing Indoors. Paper A01. Published by FINVAC, Helsinki.
6 Wargocki, P., et al., "Indoor climate and productivity in offices: how to integrate productivity in life cycle analysis of
building services", in REHVA Guidebook No. 6. Federation of European Heating and Air Conditioning Associations. 2006b:
Brussels, Belgium.\
7 Levin, H. 2005. National Expenditures for IAQ Problem Prevention or Mitigation. LBNL Report 58694.
http://eetd.lbl.gov/ied/pdf/LBNL-58694.pdf
IAQ-DG 90% Draft - Final
Page 22
Return to TOP
• Occupants of a courthouse in Suffolk County Massachusetts received a $3 million settlement in
673
1999 following a series of IAQ problems associated with a combination of inadequate ventilation
674
and fumes from a waterproofing material applied to the occupied building.
675
676
While the highlighted cases occurred in government buildings, there are numerous IAQ problems in
677
private sector buildings that tend to be settled out of court and are therefore not in the public record.
678
Recent and current cases involve a range of problems and potentially large dollar values, including the
679
following:
680
• Depressurized buildings in warm humid climates leading to condensation, exacerbated by low
681
permeability indoor wall coverings.
682
• Water leakage through the building envelope caused by the lack of back-up drainage planes,
683
inadequately designed and installed window flashings, and leaky penetrations through the
684
envelope associated with complex architecture.
685
• Water leakage into wall cavities and building risers associated with failure of plumbing lines and
686
assemblies.
687
• Extensive mold growth in air handling units and HVAC ducts.
688
• Water and mold damage to finishing and construction materials stored outdoors without
689
protection from rain and snow.
690
• Defective air barriers or large openings in envelope construction resulting in massive amounts of
691
unconditioned air entering air-conditioned buildings.
692
693
On the other hand, it is becoming clear that good IAQ can more than pay for itself by improving
694
occupant performance,8 reducing symptoms and sick leave, and making space more attractive to tenants.
695
In terms of productivity, occupant salaries are by far the largest cost associated with building operation,
696
dwarfing energy consumption by as much as a factor of 100. Improved student performance in schools
697
has long-term economic implications as well. Research shows that good IAQ improves both worker
698
productivity and student performance. For example:
699
700
• A laboratory study showed that performance of office tasks increased by just over 1 % for each 10 %
701
decrease in the percentage of people who were dissatisfied with the air quality in the test space.9
702
• A study of the performance of schoolwork by children found significant increases in the rate at
703
which learning tasks were performed as a result of IAQ improvements due to increased outdoor air
704
supply rates. 10
705
706
Clearly the benefits of good IAQ can be significant. These are recognized as part of today’s focus on
707
healthy and sustainable buildings. In addition, insurance companies are starting to recognize these
708
benefits by offering reductions in premiums when certain IAQ improvements are implemented.
709
710
Importance of the Design and Construction Process
711
While there is plenty of information and experience to achieve good IAQ in commercial and
712
institutional buildings, it doesn’t happen automatically. It takes a level of awareness and commitment
713
that isn’t typical in most projects, including an effort to make IAQ part of the design at the very
714
beginning of the project. There are two primary reasons to include IAQ considerations in the earliest
715
stages of project planning: avoiding problems that occur when IAQ is treated as an afterthought, when it
716
8 Seppanen, O.A., Fisk, W.J. 2006. Some Quantitative Relations between Indoor Environmental Quality and Work
Performance or Health. HVAC&R Research, 12(4): 957-973.
9 Wargocki, P., et al. 2000. Pollution Source Control and Ventilation Improve Health, Comfort and Productivity. Proceedings
of Cold Climate HVAC ‘2000. Sapporo. 445-450.
10 Wargocki, P., Wyon, D.P. 2007. The Effects of Outdoor Air Supply Rate and Supply Air Filter Condition in Classrooms on
the Performance of Schoolwork by Children (RP-1257). HVAC&R Research, 13(2): 165-191.
IAQ-DG 90% Draft - Final
Page 23
Return to TOP
is often too late to do much about it, and allowing the consideration of some alternative design concepts
717
that involve decisions at the beginning.
718
719
Incorporating IAQ at the very beginning of the conceptual design of a building gets a number of key
720
issues before the design team, enabling them to make informed decisions that will affect the project
721
through the construction and occupancy phases. These issues and decisions are addressed in more detail
722
in this document but include the owner’s expectations for IAQ in the building (minimum or higher
723
performance), potential contaminant sources in nearby buildings and facilities, the types of activities
724
expected to occur in the building (and the contaminants that might be associated with these activities),
725
the characteristics of the occupants (e.g. age, health status or short term visitors that may have very
726
different expectations than occupants who will remain in the building for a long time), and the approach
727
to be used to heat, cool and ventilate the building. If these considerations are not addressed until after the
728
building layout is defined, the ventilation system type selected and the ventilation rate design
729
calculations are complete, it will be difficult if not impossible to accommodate the particular needs of
730
the building, its owner and its occupants.
731
732
Many design decisions that can lead to poor IAQ are made in the early phase of the design that are
733
difficult to correct later on and which can be avoided if IAQ is put on the table as a key design issue at
734
the start. These include inadequate space for mechanical equipment, limiting access for inspection and
735
maintenance; and selection of interior finishes that can lead to high levels of VOC emissions or lead to
736
moisture problems in the building envelope.
737
738
Making IAQ part of the initial discussion of design goals, on par with building function, image and
739
energy use, allows consideration of high-performance design concepts that can support good IAQ,
740
energy-efficiency and other important design goals. Examples include mechanical systems that separate
741
outdoor air ventilation from space conditioning, the application of natural ventilation, high efficiency air
742
cleaning in conjunction with lowered ventilation rates, and the selection of low-emitting materials based
743
on sound technical consideration of the options.
744
745
Making a commitment to good IAQ at the beginning of a project and maintaining that focus through
746
design, construction, commissioning will result in a building that is more successful in meeting its
747
design goals and achieving the desired level of performance throughout its life.
748
749
What are the IAQ problems in buildings?
750
The information in this guide is based on the IAQ problems that have been occurring in commercial and
751
institutional buildings for several decades and the authors’ experience in investigating, resolving and
752
avoiding these problems. These problems fall into several major categories, which are used to organize
753
the information contained in this guide.
754
755
• Failure to address IAQ during design and construction
756
Many IAQ problems are the result of IAQ not being considered as a key issue at the very beginning
757
of the design process. Too often, designing for IAQ is considered only a matter of complying with
758
the minimum ventilation rates in buildings codes, and the IAQ implications of many other design
759
decisions are not recognized. These decisions are covered in more detail later in the guide but
760
include site selection, building orientation, location of outdoor air intakes, and basic decisions on
761
how the building with be heated, cooled and ventilated. Efforts to achieve high levels of building
762
performance too often neglect IAQ at the beginning of the design process, leading to decisions that
763
may negatively impact IAQ and missed opportunities to include good IAQ among the building
764
performance goals.
765
766
IAQ-DG 90% Draft - Final
Page 24
Return to TOP
Another key factor that favorably impacts IAQ is a serious commitment to a comprehensive
767
commissioning process that starts in the design phase and continues well into occupancy and design
768
choices that make a building easier to operate and maintain. Examples of the latter include
769
mechanical room layouts with adequate access to system components for inspection and
770
maintenance and the selection of building materials that are easier to clean.
771
772
• Moisture in building assemblies
773
There have been many notable cases of building IAQ problems associated with excessive levels of
774
moisture in building assemblies, particularly in the building envelope. Such situations can lead to
775
mold growth that can be very difficult to fix without major renovation efforts and costs. The
776
moisture problems arise for a variety of reasons, including roof leaks, rain penetration through leaky
777
windows and other sites, envelope design and construction defects such as low permeability wall
778
coverings in hot and humid climates, and poor building pressure control. These problems are largely
779
avoidable, but require an understanding of the fundamentals of building moisture and attention to
780
detail in envelope design and construction and in mechanical system selection, installation and
781
operation.
782
783
• Poor outdoor air quality
784
As noted earlier, the traditional means to deal with IAQ is through outdoor air ventilation. Building
785
ventilation rates are generally based on building codes and industry standards, such as ASHRAE
786
Standard 62.1, with the ventilation air provided to dilute contaminants generated by building
787
occupants and their activities. While dilution can be an effective means of indoor contaminant
788
control, it assumes that the outdoor air is cleaner than the indoor air. However, in many locations and
789
for many contaminants, this is not the case and outdoor air ventilation can actually make IAQ worse.
790
Poor outdoor air quality include regional issues of elevated outdoor contaminant levels as well as
791
local sources such as motor vehicle exhaust from nearby roadways and contaminants generated by
792
activities in adjacent buildings. Some programs to encourage higher levels of building performance
793
recommend increasing outdoor air ventilation rates, but such recommendations need to consider the
794
potential impacts of poor outdoor air quality. ASHRAE Standard 62.1 requires the assessment of
795
outdoor air quality in the vicinity of a building and requires outdoor air cleaning under some
796
circumstances. This guide covers outdoor air quality in far more detail given the general reliance on
797
outdoor air ventilation for IAQ control.
798
799
• Moisture and dirt in ventilation systems
800
Dirt accumulation in ventilation systems, combined with poor management of water, can lead to the
801
biological growth in the airstream and serious IAQ problems. These conditions generally result from
802
inadequate levels of particle filtration, poor filter maintenance, and problems with cooling coil
803
condensate drainage. ASHRAE Standard 62.1 contains several requirements related to dirt and
804
moisture management in ventilation systems, and this guide addresses the topic in more detail given
805
the seriousness of the problems that can result.
806
807
• Indoor contaminant sources
808
Many IAQ problems are associated with indoor contaminant sources that are unusually strong or
809
otherwise cannot be handled by typical or code-compliant levels of outdoor air ventilation. Many
810
contaminants are released by normal building materials and furnishings, especially when new, and
811
also by materials and substances brought into the building during operation. Unusual, unexpected or
812
atypically high contaminant emissions from indoor sources are associated with many IAQ problems,
813
and this guide speaks to the issue of material selection, cleaning and other indoor source issues.
814
815
• Contaminants from indoor equipment and activities
816
IAQ-DG 90% Draft - Final
Page 25
Return to TOP
The wide range of occupancies and activities in commercial and institutional buildings involve many
817
different types of equipment and activities, and IAQ problems have resulted from improper
818
equipment operation, inadequate exhaust ventilation and poor choices of materials used in some of
819
these activities. A prime example of the latter is improper selection and use of certain cleaning
820
products.
821
822
• Inadequate ventilation rates
823
While building codes and standards have addressed outdoor air ventilation for decades, many
824
buildings and spaces are poorly ventilate, which increases the likelihood of IAQ problems. There are
825
a variety of reasons for inadequate ventilation rates including lack of compliance of the systems
826
design with applicable codes and standards, installation or maintenance problems that lead to the
827
design ventilation rate not being achieved in practice, or space use changes that occur without a
828
determination of the need for updated ventilation rates. System level outdoor air intake rates may be
829
adequate, but air distribution problems can lead to certain areas in the building being poorly
830
ventilated. While ASHRAE Standard 62.1 covers the determination of design ventilation rates,
831
problems can still result and additional guidance is provided in this document to help avoid these
832
potential problems.
833
834
• Ineffective filtration and air cleaning
835
Filtration and air cleaning are effective means of controlling many indoor air pollutants, particularly
836
those associated with poor outdoor air quality. However, their effectiveness depends on proper
837
selection and installation and timely maintenance during building occupancy. Serious IAQ problems
838
do result from improper selection or maintenance of filtration and air cleaning systems.
839
840
Based on the known causes of the IAQ problems discussed above, this guide is organized around eight
841
strategies for improving building IAQ and contains a wealth of information on how to improve IAQ
842
through their implementation.
843
844
845
846
847
848
849
IAQ-DG 90% Draft - Final
Page 26
Return to TOP
Chapter 2 Integrated Design and Construction Process for Good IAQ
850
851
NOTE: The intention of this section is to focus on the overall process issues that are particularly
852
relevant to achieving good IAQ. Its ultimate content will need to reflect the rest of the document and be
853
linked to sections in it. The reviewer should identify errors and omissions, focus on general content,
854
focus, and style. It might not be the most productive use of time to review it in detail or make detailed
855
editorial suggestions.
856
857
Overview
858
The indoor environment results from the dynamic interactions between buildings, their surrounding
859
environments, and their occupants and contents. The project design team leader must see the whole
860
picture to integrate the activities of all the team members in order to achieve a result that effectively
861
addresses all the issues.
862
863
Every project architect knows that there are many trade-offs among the various alternative design
864
solutions and the optimization of each of the many aspects of building design. The key elements
865
affecting IAQ are the location and site, the envelope, the interior material selection, the ventilation and
866
air cleaning schemes, and the operability and maintainability of the completed building. Besides
867
controlling intrusion of air pollutants from outdoors, the envelope must also exclude moisture
868
penetration. But the optimum envelope design also addresses thermal performance of the building and
869
illumination of the interior, while the optimal ventilation design addresses thermal performance and
870
energy consumption.
871
872
There are some very good reasons to focus on IAQ as part of the design process
873
1. Provide a higher quality building with an indoor environment that will enable its owners and/or
874
tenants to achieve their goals and the purposes for which the building was constructed.
875
2. Support and sustain the health and activities of the occupants.
876
3. Reduce the risks of IAQ problems resulting in costly vacancies or evacuations, repairs, or major
877
materials and equipment replacement.
878
879
Major factors that can or should be addressed in design that will contribute to good IAQ
880
1. Source Control – Identify and control (eliminate, minimize, or mitigate) outdoor and indoor
881
sources of contaminants and moisture.
882
• Limit Contaminants from Indoor Sources
883
• Limit Entry of Outdoor Contaminants
884
• Control Moisture in Building Assemblies
885
886
2. Adequate Ventilation and Exhaust – Ensure adequate ventilation for the expected occupancy
887
and use of the building and the anticipated pollutant generating activities. Use exhaust to remove
888
contaminants before they can mix widely with building air.
889
• Reduce Contaminant Concentrations through Ventilation and Air Cleaning
890
• Contain and Exhaust Contaminants from Building Equipment and Activities
891
• Control Moisture and Contaminants related to Mechanical Systems
892
• Apply More Advanced Ventilation Approaches
893
894
3. Ease of Operation and Maintenance – Provide for a building that can be easily operated,
895
cleaned and maintained.
896
897
IAQ-DG 90% Draft - Final
Page 27
Return to TOP
Relationship of Design to IAQ in the Occupied Building
898
Designers do not control what occurs in a building after it is completed and occupied. However,
899
designers can greatly enhance the potential for good IAQ over the long term by achieving the three
900
overall goals above and by designing for:
901
• Flexible operation, adaptability to future changes in use, equipment
902
• Good access to equipment, systems, and their controls
903
• Ease of maintenance with non-polluting materials..
904
905
Late Lessons Learned
906
Thirty years ago, very few designers considered IAQ at all. During the hasty rush to conserve energy in
907
the 1970s, efforts were made to tighten buildings and reduce outdoor air ventilation. But during the prior
908
two or three decades, a multitude of new materials were introduced and replaced materials that had been
909
tested and used over many decades if not centuries. Gypsum wallboard, pressed wood products, carpets,
910
vinyl flooring and wall coverings, fiberglass insulation and ceiling tiles, and a host of other building
911
materials were introduced and came to dominate modern buildings. Meanwhile, building occupants also
912
acquired new, modern furnishings and consumer products whose contents include abundant plastics, fire
913
retardants, pesticides, particle board, and other household chemicals. The combination of reduced
914
ventilation and the products of normal human metabolism plus emissions from these new materials and
915
products resulted in unprecedented concentrations of many pollutants that had not been present or
916
problematic previously.
917
918
There are several other very significant trends that contribute to IAQ problems. These include:
919
1. Increased population in hot-humid areas and increased use of air conditioning, with attendant
920
problems of moisture and mold in building cavities and mechanical systems.
921
2. Increased populations in cold, dry areas.
922
3. Owner/ occupants expectations, requiring tight temperature control to increase productively,
923
sales of consumable products and activities etc e.g. the Savannah open ventilation concept is not
924
deemed acceptable mainly for commercial reasons
925
4. Increased population in urban areas, and increased IAQ problems due to poor outdoor air quality
926
and contaminated sites.
927
5. More complex HVAC systems and controls, which make it possible to better control the
928
environment with lower energy use but also offer more ways to screw up.
929
930
Experience in buildings with IAQ problems has been a major source of our present understanding of
931
what must be done in design, construction, operation, and use of a building. Many of the causes of IAQ
932
problems recur frequently and this fact should encourage improved design practices to achieve good
933
IAQ. The most commonly identified causes of IAQ problems are moisture, insufficient ventilation, and
934
introduction of pollutants from building materials and other modern products of convenience, pleasure,
935
or even personal hygiene. Outdoor air pollutants brought in by ventilation systems or entering by
936
infiltration through small cracks or even large openings are also associated with many indoor pollution
937
problems.
938
939
In terms of design process failures, the failure to integrate the work and the designs of the various
940
members of the design and the construction team often gives rise to IAQ problems as well as many
941
others. Simply by considering IAQ throughout the design process and addressing IAQ issues
942
consistently and effectively, good indoor air quality can become a routine part of good design practice.
943
If anything, defensive design practice with respect to IAQ would reduce the number of IAQ-related
944
claims and lawsuits that design professionals have faced during the past 25 years.
945
946
IAQ-DG 90% Draft - Final
Page 28
Return to TOP
Since the late 1970s, large numbers of buildings have been plagued by indoor air quality problems.
947
Researchers and investigators have documented the causes of many of the problems and a review of
948
their findings is valuable. These findings are summarized in the Table 2.1 (below).
949
950
When IAQ consultants and experts investigate problems, somewhere in excess of 80% of them are
951
identified as having been easily avoided by a small amount of forethought and attention. A significant
952
fraction of these can be addressed in the design process, but that requires a continual focus on IAQ
953
throughout.
954
955
Table 2.1 – Risk factors and their role in causing occupant symptoms and illness
956
Primary Risk Factors
Secondary Risk Factors
Exposure or Role in Causing
Occupant Discomfort and Illness
LOW VENTILATION
Air exchange rate
Operational hours
Air distribution
Exhaust
Reduced dilution of
contaminants
Increased exposures to chemical,
physical, and biological
contaminants
STRONG SOURCES
Building materials
Furnishings
Occupant activities
Consumer/office products
Housekeeping materials
Maintenance materials
Outside air or soil gas
VOC emissions
Indoor air chemistry
Increased exposures to odorants,
irritants, toxins
TEMPERATURE
(elevated)
Microorganism amplification
Occupant discomfort
Perceived stuffy or stale air
Increased perception of stuffy or
stale air
Increased exposure to fungi,
bacteria, viruses
Increased exposure to airborne
VOC
MOISTURE INTRUSION
OR ACCUMULATION
Leaky building exterior
Condensation on surfaces
Standing water
Material moistening – high
water activity on surfaces
High indoor relative humidity
Microorganism growth,
Increased occupant exposure to
spores,
MVOC Odor from MVOC
Material deterioration and VOC,
particle emissions
Increased VOC emissions and
exposures
957
When IAQ consultants and experts investigate problems, a very large fraction of them are identified as
958
having been easily avoided by a small amount of forethought and attention. A significant fraction of
959
these can be addressed in the design process, but that requires a continual focus on IAQ throughout
960
design. This is best achieved in a fully integrated design process in which the design team leader (e.g.,
961
Project Architect) establishes IAQ as a high priority and requires all team members to communicate
962
their concerns. Although many IAQ problems manifest during occupancy, these can also be prevented
963
or minimized by thoughtful design and careful attention to construction and operation.
964
965
Research has consistent found higher rates of SBS in mechanically-ventilated buildings than in naturally
966
ventilated ones, and higher in buildings with air-conditioning than in those without. It is not clear why
967
IAQ-DG 90% Draft - Final
Page 29
Return to TOP
this is the case since ventilation rates are generally higher in mechanically-ventilated buildings and
968
outdoor air is filtered. The suggested explanation is that there are common but avoidable problems in
969
mechanically-ventilated and air-conditioned buildings. More careful attention to the design details and
970
in their implementation in construction and operation can take advantage of the potential benefits of
971
mechanical ventilation where it is most appropriate or necessary.
972
973
Researchers also consistently reported finding generally lower symptom prevalence in buildings where
974
occupants are able to open the windows. This is consistent with the views of many experts that giving
975
occupants some measure of control over their environment will increase their satisfaction with the
976
environment and decrease the symptom reporting rate. This control can apply to ventilation, thermal
977
conditions, illumination, and even the acoustic environment.
978
979
SIDEBAR:
980
Mark Mendell and his colleagues at LBL examined data from a survey of 100 from a
981
stratified sample of randomly selected office buildings in the U.S. The reported the
982
following:
983
“Among factors of HVAC design or configuration:
984
985
Outdoor air intakes less than 60 m above the ground were associated with substantially
986
increased odds of most symptoms assessed (ORs up to 2.7\*).
987
988
Among factors of HVAC condition, maintenance, or operation: the presence of
989
humidification systems in good condition was associated with reduction in skin
990
symptoms (OR=0.5), whereas the presence of humidification systems in poor condition
991
was associated with increases in upper respiratory symptoms, eye symptoms,
992
fatigue/difficulty concentrating, and skin symptoms (ORs=1.5 to 1.7).
993
994
Lack of regularly scheduled inspections for HVAC components was associated with
995
increased eye and upper respiratory symptoms (ORs=2.2, 1.6).
996
997
Less frequent cleaning of cooling coils or condensate drain pans was associated with
998
increased headache and eye symptoms (ORs=1.5, 1.5).
999
1000
Ventilation for 10-12 hours per day (relative to more) was associated with a general
1001
slight increase in symptoms, especially fatigue/difficulty concentrating (OR=1.3).
1002
Several specific associations opposite of predicted were found, such as with cleanliness
1003
of air handler components and operational condition of air handling components.”
1004
1005
\*Note: OR=Odds Ratio, the relative increase in risk relative to the baseline. For
1006
example, an odds ratio of 2.5 would mean that there is a 2-1/2 times higher probability
1007
of the symptom or illness.
1008
1009
Having learned from past mistakes, the future promises better air quality, more satisfied clients, fewer
1010
callbacks and lawsuits, and more success for design and construction professionals.
1011
1012
Major Elements of Design and Relevant IAQ Considerations
1013
While design is fundamentally an iterative process where all aspects are considered in increasing detail
1014
as the design process evolves, there are some key considerations to achieve good IAQ that are associated
1015
with specific phases of the process and elements of the design. The major elements of design most
1016
relevant to IAQ and the associated considerations are shown in Table 2.2.
1017
IAQ-DG 90% Draft - Final
Page 30
Return to TOP
1018
Table 2.2 Five Major Elements of Building Design for Good IAQ
1019
Category of Design Considerations
Specific Considerations
Sources
Overall Architectural Design
• Building location on site
• Building massing and orientation
• Location and type of entrances,
other openings for people and
material, equipment
• Avoid proximity or direct
connections to pollution and
moisture sources
• Proper placement of openings for
entry and exhaust of desirable air
and light and for exclusion of noise
-
o Pollutant-generating activities sources
o Wind direction(s) and patterns
(seasonal, diurnal, etc.)
o Envelope and structural materials
o Building penetrations
o Vehicle access
o Windows (fixed or operable)
o Basement dehumidification (ground
water control)
o Rainwater control, drainage
o Site contamination removal/ control
o Prevailing wind issues
o Snow drifting
Ventilation and Climate Control
• How will the building be
ventilated?
• How will the building be thermally
conditioned?
• How will the building be
illuminated?
• How will noise be controlled?
• How will access be provided to
ventilation system?
o Outdoor air intake locations
o Local exhaust and building exhaust
locations
o Air cleaning and filtration
o Ventilation system type and space air
distribution
o Building pressure control
o Internal pressure control (how is this
different to building pressure
control?)
o Microbial control
o Moisture and humidity control
o Mechanical equipment location
Envelope
o Air leakage strategy/air barriers
o Thermal properties
o Moisture resistance, permeability,
and drainage
Materials Selection and Specification
• What will be the major envelope
materials and how will they affect
thermal conditions, illumination,
and IAQ?
• What will be the major interior
surface materials and how will they
affect thermal conditions,
illumination, and IAQ?
o Materials emissions (chemicals or
particles, and emission rates)
o Resistance to microbial growth
o Preventive installation procedures
o In-place curing
o Flush-out
Construction Process and Initial
Occupancy
• How will IAQ be protected and
advanced during construction and
initial occupancy?
• How will IAQ performance be
determined and reported?
o Design documentation and HVAC
system commissioning
o Special ventilation during finish
work, furnishing, and initial
occupancy period
o Post occupancy evaluation
IAQ-DG 90% Draft - Final
Page 31
Return to TOP
1020
Best Practices for Good “IAQ by Design”
1021
This section describes the top 10 practices to ensure good IAQ (and/or reduce the risk of IAQ problems)
1022
in a wide range of building types and project scales.
1023
1024
1. Include IAQ in Project Planning
1025
There are two major aspects to project planning that are critical to achieving good IAQ: the project
1026
goals and the project schedule, as described below.
1027
1028
a. Plan for adequate time for project completion, flush out, and full commissioning.
1029
Projects are often rushed toward the end of the construction process leading to compromises
1030
in terms of completing the punch list prior to occupancy. It is also common for planned or
1031
intended flush-out before occupancy to be shortened or eliminated altogether due to the need
1032
for building occupancy at a given date. Therefore, it is important to provide adequate time in
1033
the project schedule and, perhaps, to include incentives for timely completion, penalties for
1034
late completion, and alternatives to occupancy in an incomplete building.
1035
1036
b. Establish project IAQ Goals along with other design goals and program requirements.
1037
Project IAQ goals and standards or guidelines should be established and adopted as part of
1038
the building program and schematic design phase. Absent such goals, it is likely that IAQ
1039
issues will be ignored or only casually addressed during the design and construction process.
1040
A clear set of goals and standards allow everyone to work off the same assumptions and
1041
provide the basis for evaluating the success of the process.
1042
1043
1044
2. Address IAQ design considerations throughout the design and construction process.
1045
More often than not, IAQ problems are the result of the simple fact that obvious sources of potential
1046
problems were not considered or ignored during design. Examples abound and once recognized,
1047
become obvious: locating ventilation system outdoor air intakes near obvious sources of pollution
1048
(trash storage or dumpsters; passenger or freight loading areas); building on contaminated or wet
1049
land (landfills, industrial or agricultural sites, marshes, high water table, or flood planes; not
1050
coordinating different specialty consultants or contractors; inadequate documentation of building
1051
design intent or operational procedures, etc. When the IAQ implications of design decisions are an
1052
integral part of the process and all members of the design team are tasked with identifying and
1053
responding to them, the likelihood of these common errors and others like them is drastically
1054
reduced. (See additional discussion of Conceptual Design later in this chapter [or in a separate
1055
section].)
1056
1057
This is as important at the very beginning of the process as it is just before occupancy. Decisions
1058
made early on typically impose constraints on decisions made later, so failing to consider the IAQ
1059
implications of these early decisions can limit the ability of all members of the design team to
1060
provide the best solutions. At the end of the process, before occupancy, the cleaning and preparation
1061
of the building for occupancy is often conducted under severe time constraints resulting in
1062
compromises on indoor air quality. Sufficient time for TAB and commissioning as well as for flush
1063
out of the building and proper cleaning are all required to achieve good indoor quality.
1064
1065
3. Integrated design: Facilitate communication among design disciplines and consultants and
1066
coordinate their mutually-important interactions to achieve their separate goals.
1067
“Integrated design” has become one of the buzzwords of the decade. Everybody uses the term,
1068
everybody says it’s necessary and wonderful, and the implication is that it isn’t being done or done
1069
well enough. While the latter is often true, the former is never true. It is always done: building
1070
IAQ-DG 90% Draft - Final
Page 32
Return to TOP
designs can’t be completed and constructed if the design is not integrated. The question is how and
1071
how well it is integrated. The issue is that there may be solutions to separate parts of the design,
1072
separate aspects of the building that don’t work well together or that even conflict.
1073
1074
Why Integrated Design is Unavoidable
1075
It is impossible to separate the design solutions that address ventilation and those that address climate,
1076
weather, and outdoor air quality. Thermal conditions indoors affect the quality of the indoor air, and
1077
ventilation with outdoor air almost always impacts indoor thermal conditions. The building envelope
1078
will strongly affect thermal performance of the building and local thermal comfort for those who are
1079
near exterior walls, windows, or doors. Cold exterior wall surfaces not only affect occupants but also
1080
affect the potential for condensation and problems related to moisture and mold on or in the walls.
1081
Warm or hot exterior walls can result in significantly elevated emission rates for chemicals such as
1082
formaldehyde that might be components of insulation or pressed wood products in the walls.
1083
1084
Occupants tend to dress according to outdoor climate conditions, so thermal comfort design goals and
1085
assumptions must be made with respect to the seasons of the year not only in terms of the thermal gains
1086
and losses through the envelope and the requirements for conditioning ventilation air, but they must also
1087
consider the conditions that will be comfortable given occupants’ clothing.
1088
1089
Illumination provided through exterior windows can provide illumination and higher perceives occupant
1090
comfort and well being at no cost but can also be accompanied by thermal gains or losses that must be
1091
addressed by thermal conditioning system or by passive/ active control such manual/ automatic shading
1092
devices. Electrical lighting is always accompanied by some heat gain which may not be undesirable in
1093
cold weather conditions even though it may not be the most effective or efficient way to provide thermal
1094
conditioning of the occupied space. But in a cooling dominated or mixed climate, the heat gain from
1095
electrical illumination sources is accompanied by an energy penalty for eliminating or counteracting the
1096
waste heat from light sources.
1097
1098
Many more examples can be cited regarding the interactions between ventilation, indoor and outdoor air
1099
quality, thermal conditions, climate, weather, illumination, and acoustics. It is simply impossible to
1100
achieve an energy efficient, comfortable, and healthy building without addressing all these issues.
1101
Addressing them separately is often fraught with conflicting or counter-productive solutions to the
1102
separate problems. Addressing them as an integrated design team is the most effective way to optimize
1103
the economic and environmental performance of the completed building.
1104
1105
Doing Integrated Design
1106
An effective way to accomplish a well-integrated design is to start the project design with a gathering of
1107
all the important design team members discussing potential solutions and the advantages and
1108
disadvantages of each from the perspective of each member’s design discipline or specialty.
1109
Brainstorming design solutions from the beginning as a team will allow each team member to
1110
understand more about the concerns of the others, will provide personal knowledge of all the individuals
1111
on the team, and will the groundwork for communication and collaboration throughout the process. The
1112
project architect can then call or even expect each member to interact as necessary with other team
1113
members when problems or solutions arise that require resolution of competing interests and specialties.
1114
1115
The problem of integrating the separate aspects of a building design isn’t particularly new. Up to the
1116
1900’s (prior to the advent of building specialist) architects/ master builders were trained engineers and
1117
their designs incorporated both architectural notions as well as engineering fundamental e.g. Roman
1118
Baths with in-floor heating, St Paul Cathedral with its thermal mass/ volume assisting the buildings
1119
natural/ forced ventilation systems etc. Reyner Banham has documented this evolution nicely in his
1120
IAQ-DG 90% Draft - Final
Page 33
Return to TOP
book, The Architecture of the Well-tempered Environment.11 Richard Rush, formerly senior editor of the
1121
now defunct journal, Progressive Architecture,12 edited a book on integrated design in the mid-
1122
1980s. .Published by the AIA where Rush worked while preparing the book, The Building Systems
1123
Integration Handbook was one of a long series of publications advocating integrated design.
1124
1125
Because the forces that combine to produce good or poor indoor air quality are so many, so diverse, and
1126
so often the responsibilities of a wide range of design team members, integration of the design is
1127
particular important to achieve good IAQ. Without successfully integrated ventilation system design
1128
with the design of the building envelope, illumination, acoustic control, and many other fundamental
1129
aspects of a building, IAQ problems are more likely to occur. In contrast, when the design of all aspects
1130
that affect indoor environmental quality are well integrated, a more economical, energy-efficient,
1131
comfortable, and healthy building is the result.
1132
1133
Avoiding miscommunication or facilitating communication where it may not normally occur among
1134
members of the design and the construction teams are the most critical steps toward achieving good
1135
indoor air quality. The interests of the space planners often include optimizing usable space, leading to
1136
insufficient consideration of supporting services necessary to good building operation and maintenance.
1137
This can lead to insufficient space allocation for mechanical equipment resulting in compromises on the
1138
equipment quality or performance. Whether it is supply or return air ducts, filter banks, or the main
1139
HVAC units themselves, compromises on the space provided can easily result in poor system
1140
performance and poor IAQ as well as poor economic and energy performance. Interior designers tend to
1141
be more concerned about the appearance of their materials selections than on the composition of the
1142
materials. Emissions from materials or the materials that are required to clean and maintain building
1143
surfaces can be a major source of indoor pollutants. Only by considering both the appearance and the air
1144
quality implications of material choices can both design goals be best achieved.
1145
1146
SIDEBAR: Capturing the Synergy of Integrated Design Solutions
1147
The researchers who prepared the section on buildings’ potential role in the mitigation
1148
of greenhouse gas emissions (GHG) for the Nobel Prize winning 2007 IPCC report on
1149
global climate change identified buildings as the sector with the largest potential
1150
reduction in emissions without the development of new technology or the
1151
implementation of regulations or market incentives not already in place.\*. They
1152
identified the potential for even larger reductions in GHG emissions through the
1153
synergy of implementing various energy use reduction measures in concert rather than
1154
in isolation.
1155
1156
Nearly 80% of the potential reductions identified by the researchers can be made at a
1157
cost saving (or negative cost) to the owner. Many of the potential savings are related to
1158
ventilation and thermal conditioning of buildings, to closely related functions that
1159
should be conceived and articulated together in the design proves.
1160
1161
The IPCC researchers identified market barriers to energy efficiency and indoor
1162
environmental quality shown as adapted from their work in Table 2-3 below.
1163
1164
Table 2-3. Market barriers to energy efficiency and good IAQ
1165
Limitations of the traditional building design process:
1166
11 Banham, Reyner, 1984. The Architecture of the Well-tempered Environment, Second Edition. University of Chicago Press.
12 When it ceased publication, Progressive Architecture was incorporated editorially into the journal of the American Institute
of Architects, now called “Architect,” The annual PA Design Awards were one of the prestigious design awards that
architects sought.
IAQ-DG 90% Draft - Final
Page 34
Return to TOP
• Minimizing energy use requires optimizing the system as a whole
1167
• In contrast, the typical design process is linear and sequential
1168
• Integrated design process (IDP) helps to achieve 35-50%energy savings at little to
1169
no incremental upfront cost
1170
1171
Source: Adapted from IPCC WGIII Assessment Report: Chapter 6. Mitigation options in buildings as
1172
presented by: Mark D. Levine Lawrence Berkeley National Laboratory and Diana Ürge-Vorsatz Central
1173
European University
1174
1175
\* UrgeVorsatz et al, 2007. Mitigating CO2 emissions from energy use in the world's buildings. Building
1176
Research & Information: 35(4), 379–398 and, IPCC, 2007. The Fourth Assessment Report. Geneva:
1177
World Health Organization..Working Group III, chapter 6, Residential and Commercial Buildings.
1178
Accessed 17 June 2008 at http://www.ipcc.ch/pdf/assessment-report/ar4/wg3/ar4-wg3-chapter6.pdf .
1179
1180
1181
Integrate design throughout the process
1182
By addressing problems in a holistic fashion with an integrated design team, many synergies result. But
1183
this integration is most effective when commenced at the beginning of the process and maintained
1184
through to final occupancy. Pollution or heat loads reduced by the designers of the interior and lighting
1185
systems reduce the burden on ventilation system designers to remove the pollutants with high air
1186
exchange rates and to reduce the thermal loads with added conditioning (heating, cooling, or moisture
1187
control). Thus, while reducing waste heat by selection of more efficient illumination devices and use of
1188
controls to reduce unnecessary operation, electric consumption is reduced as well as waste heat. In
1189
commercial buildings and many other building types, during the cooling season and in some climates
1190
throughout the year, much of the load on air-conditioning systems is imposed by the waste heat from
1191
inefficient and wasteful illumination.
1192
1193
Ventilation aimed at supplying only what is needed when and where it is needed is much like a lighting
1194
system that only operates when people are present and require the illumination and where daylight
1195
cannot provide sufficient illumination for the activities being conducted. Thus, when the ventilation and
1196
illumination design teams members collaborate, there is an even larger saving then when they work in
1197
isolation. Sensors that detect the presence of occupants are effective in control of the delivery of
1198
electrical illumination or modulate daylight entry and control of ventilation and thermal conditioning
1199
systems.
1200
1201
Different project delivery mechanisms result in diverse relationships among design team members, but
1202
the lead designer (architect or other manager of the design and construction processes) needs to
1203
orchestrate the direct interactions of the various design team members whose responsibilities and
1204
specialized skills affect each other’s work or overlap in terms of the building systems and components or
1205
operational protocols for which they are responsible. In terms of IAQ, these include the architect and the
1206
major engineering consultants (MEP, Structural, Electrical/Lighting, Acoustical, and Site Planning/Civil
1207
Engineering/Landscape). While it may not be obvious how these diverse professional disciplines affect
1208
each other and how their collective considerations and decisions impact IAQ, it is not always an integral
1209
part of the design process to ensure good communications and coordination. In addition, the individual
1210
responsible for leading the commissioning process and even those writing specifications and leading
1211
value engineering analysis and decision-making all impact various disciplines and the building design
1212
and operational features that determine IAQ.
1213
1214
Major Interactions
1215
Understanding and addressing interactions among different building components and systems are keys
1216
to successful IAQ design and energy and cost efficient buildings. An important example is that of the
1217
IAQ-DG 90% Draft - Final
Page 35
Return to TOP
various building features that are critical to providing adequate ventilation with clean outdoor air. See
1218
sidebar – “Interactions”
1219
1220
SIDEBAR: “Interactions”
1221
All of the relevant elements of HVAC system design have the potential to affect the
1222
others. It is obvious that mechanical system selection will affect the requirements for
1223
and location of the mechanical room and the space that must be allocated to equipment
1224
and to ductwork and piping connected to it. The type of filtration and air cleaning
1225
needed will depend on both the outside air quantity and quality and can be affected by
1226
the location of OA intakes or separation distances from cooling towers and exhausts. A
1227
complete commissioning process is like the test drive of a car that has been assembled
1228
in a factory; each of the parts may have been tested, but until the whole system is
1229
operated under various modes, it is not possible to detect conflicts or malfunctions that
1230
result from the many interactions among the parts and their separate and overlapping
1231
functions.
1232
1233
Scheduling
1234
Integrated design applies not only to the building components but also to the scheduling of the design
1235
and construction processes. It is common for buildings to be finished in a hurry-up fashion as the
1236
intended completion date looms near and the construction is behind schedule. Premature occupancy in
1237
relation to the off-gassing of new materials, proper clean-up of construction debris, and incompleted
1238
system adjusting and balancing has accounted for a large number of IAQ problems in new buildings.
1239
The scheduling of sufficient time for a reasonable flush out schedule after punch list items are complete
1240
is an effective way to reduce the likelihood of problems upon initial occupancy. Remember that most
1241
new construction materials, finishes, and furnishings emit the vast majority of their VOC emissions
1242
during the earliest portion of their service lives, generally in the hours, days, and weeks after installation.
1243
By moving into a building without sufficient flush out – airing out the building with outdoor air
1244
continuously for several days or even a week or two – the newly arrived occupants will be exposed to
1245
the worst possible conditions. Additional airing out can often continue during the early occupancy
1246
period to minimize the concentrations of chemicals emitted from the new materials.
1247
1248
4. Practice proactive moisture exclusion and protection design
1249
Moisture protection is not just another specification section. It is an essential component of a well
1250
thought out, healthy building. It concerns the envelope as well as all wet systems and their
1251
surroundings.
1252
1253
It has come to be well-known that moisture in buildings is associated with increased rates of asthma
1254
and allergic responses among occupants. Moisture control is essential, as any designer is well aware.
1255
However, changes in building materials, assemblies, equipment, and ventilation have often resulted
1256
in failed moisture protection.
1257
1258
Extensive and detailed guidance is provided in Chapter 4 of this Guide. A few simple rules for the
1259
design process need to be followed and attention to their execution has to be diligent from design
1260
concept through acceptance. The rules vary by climate and building construction materials, but the
1261
principles are consistent.
1262
1263
5. Ensure adequate ventilation and effective thermal control during all occupied periods
1264
A major cause of IAQ failure is inadequate or improper ventilation. Delivering what is needed when
1265
and where it is needed is the key to controlling indoor pollutant concentrations while minimizing the
1266
impacts of ventilation equipment and operational costs and wasted energy. The two components of
1267
IAQ-DG 90% Draft - Final
Page 36
Return to TOP
adequate ventilation are determining the necessary quantity and ensuring that it is delivered where it
1268
is needed. The amount needed depends on the rate of pollutant generation indoors by the building
1269
itself, the occupants and the contents. The quality of the outdoor air is an important consideration in
1270
the determination of how much air to bring or let into a building as well as to what filtration and air
1271
cleaning might be appropriate and necessary. Delivering the air from mechanical ventilation to the
1272
individual spaces where it is needed is often fraught with problems which if not addressed will result
1273
in wasted energy consumption and poor indoor air quality. By carefully sizing the system and
1274
attending to it throughout the design and construction process including proper commissioning of the
1275
completed system, most problems can be avoided.
1276
1277
Until the mid-80s, designers, mostly mechanical engineers, considered ventilation systems almost
1278
exclusively as a way of controlling the thermal environment, dry bulb temperature and for humid
1279
outdoor climates or indoor environments, to control humidity. It was only the promulgation of
1280
ASHRAE’s Standard 62, first published in 1973, that contained any requirements for changing the
1281
air in a building and exhausting spaces such as kitchens and bathrooms where pollutants were
1282
expected to be generated. Focusing only on the quantity of outdoor air without regard to its quality
1283
or to its delivery to the breathing zone of each occupied space has increased the attention to
1284
mechanical systems or natural ventilation designs as means of improving IAQ. Meanwhile, at the
1285
same time as air-conditioning has become nearly ubiquitous in non-residential buildings and in many
1286
residential buildings as well, increasingly it has been associated with increased incidents of building
1287
related symptoms and illnesses. The discovery of Legionnaire’s disease in a Philadelphia hotel in
1288
1976 raised awareness of the potential for HVAC systems to actually be both the source and the
1289
delivery mechanism for dangerous pollutants. As efforts to conserve energy led to reduced
1290
ventilation rates, even more building occupants complained of discomfort and sickness that
1291
researchers have attributed to their exposures indoors. Now we know that mechanical systems can
1292
both reduce and increase IAQ problems, depending on how well they are designed, built, maintained,
1293
and operated. Integration of the HVAC or natural ventilation design into the basic concept of the
1294
building can improve ventilation performance and eliminate many causes of IAQ problems. Finally,
1295
full integration of the concept of the building operations and the control o fthe mechanical system
1296
into the ventilation design is necessary as the control and the system are often insufficiently
1297
integrated in the design process.
1298
1299
[Add text on thermal control and its relation to ventilation]
1300
1301
6. Focus on “IAQ by design” during the Conceptual and Schematic Design Phases
1302
The most important decisions with respect to overall building performance – energy, IAQ,
1303
illumination, acoustics, and even economics – are made at the earliest stages of the design process.
1304
Among the most important considerations are overall building shape, location and orientation on the
1305
site, location of openings through which light and air will enter and be supplemented by building
1306
services (mechanical, illumination), ventilation patterns within the building, human and vehicle
1307
circulation on site and within the building,, major structural and finish materials, and the process for
1308
ensuring delivery of the design intent. Once these are determined, efforts to optimize building
1309
performance is akin to the retrofit of an existing building. Trade-offs among priorities and integrated
1310
solutions to fundamental design challenges are no longer as easy or even feasible at all. Therefore,
1311
rather than thinking of ventilation as an after-the-fact application of mechanical equipment to a shell
1312
and core concept, it should be an integral part of the development of the shell and core concept itself.
1313
Illumination similarly can be thought of as being applied to an overall concept or as part of the
1314
considerations that determine the shape and layout of the building and the location of its translucent
1315
openings to the outside. Acoustics should not be retrofitted on a ventilation system but the system
1316
itself should be designed to reduce the need to apply additional measures to control mechanical
1317
equipment noise.
1318
IAQ-DG 90% Draft - Final
Page 37
Return to TOP
1319
Considerations for the conceptual and schematic design phase are included in Table 2-2. This table is
1320
intended only to highlight some of the major design considerations that should be included in the
1321
conceptualization of the building and its schematic design. Many formal considerations will govern
1322
these processes as well codes, real estate considerations, and others. But if there is sufficient
1323
attention to the IAQ implications during the decision process for these major of these in the early
1324
design process, the design development and construction document phases can simply supply the
1325
details and refine these decisions rather than having to fight or compensate for them. All of these
1326
items are addressed in greater detail in later sections of this guide.
1327
1328
7. Carefully select building materials and finishes to avoid potential sources of indoor air pollutants
1329
The best way to reduce the potential build-up of pollutants indoors is to eliminate or reduce their
1330
sources indoors. Ventilation is simply a means to remove what can’t be eliminated. People are a
1331
source of pollutants, so there will always be a need for some ventilation to remove bioeffluents
1332
(human metabolic products).
1333
1334
A vast number of different materials are used in a building’s construction, finishing and furnishing.
1335
Many studies have clearly shown that certain of these materials can have a large impact on the
1336
quality of indoor air due to their emissions of chemical and particulate contaminants. A designer thus
1337
has the option of exercising “source control” and eliminating key contaminant sources through
1338
careful selection of materials used indoors. This highly effective strategy will minimize the need for
1339
costly, and inefficient use of increased ventilation to dilute contaminants that could have been
1340
avoided. Although specific IAQ guidelines for individual contaminants remain sparse, labeling
1341
systems for materials and products are steadily improving, and effective choices can be made that
1342
will lead to improved indoor air. No designer should need to use strong pollution emitting sources
1343
given the availability of cleaner products now on the market.
1344
1345
In selecting low-emission materials, attention must also be paid to their long-term durability and
1346
ease of maintenance and cleaning. Since emissions tend to be greatest during the early portion of a
1347
product’s life cycle (particularly if installation involves use of adhesive materials), the need for
1348
frequent replacement should be avoided. Cleaning compounds used indoors can have a dramatic
1349
impact on contaminant levels, thus materials surfaces that are easy to clean with minimal use of
1350
strong solvents should be specified whenever possible.
1351
1352
There is extensive guidance on source control in terms of building material selection, cleaning and
1353
maintenance products, and other indoor pollutant sources. What is often overlooked is that it is
1354
extremely cost effective to prevent pollution rather than trying to remove it once it gets into the
1355
building. Many types of guidance are available and no designer should need to use strong pollution
1356
emitting sources with the present availability of cleaner, less-polluting products now on the market.
1357
1358
8. Include consideration of the cleaning, maintenance and replacement of interior finish materials
1359
as well as mechanical and other building equipment when these items are selected and specified
1360
from design concept through design development and construction drawings.
1361
1362
Most commercial, educational, retail, and public assembly buildings are cleaned when they are not
1363
under normal occupancy. As a result, ventilation is often turned off. So, the janitor brings the 5-
1364
gallon can in full, uses the product on floors or other surfaces, and takes an empty can away. Yes
1365
most products today that dry fairly quickly….
1366
1367
1368
IAQ-DG 90% Draft - Final
Page 38
Return to TOP
Janitorial closets, for example, are critical to proper cleaning, yet it is not uncommon to find them to
1369
distant from the spaces they serve or to find that they lack critical elements including ventilation and
1370
protection against the undesirable consequences of chemical leakage spills
1371
1372
9. Managing construction and renovation to preserve IAQ
1373
[To be completed]
1374
1375
10. Complete commissioning to ensure delivery of the design intent
1376
Commissioning the envelope, ventilation system (mechanical or passive) and the thermal control
1377
system are essential to achieving good IAQ. Commissioning should include providing high quality
1378
O&M documentation & training.
1379
1380
Effective commissioning ensures adequate communication of design intent to all team members as
1381
well as to construction and operation personnel. It begins with documentation of the project goals
1382
and should include IAQ. A plain language narrative of the intent of the design with respect to
1383
achievement of IAQ including ventilation in all operational modes will assist in achieving the goals.
1384
1385
A list of the major topics that should be included in the documentation for commissioning is
1386
presented in Table 2-3 “Commissioning topics” below.
1387
1388
[Additional text needed here]
1389
1390
1391
Table 2.3 Cx Topics to be Addressed [Table to be developed]
1392
1393
1394
1395
1396
1397
1398
IAQ-DG 90% Draft - Final
Page 39
Return to TOP
1399
OBJECTIVE 1 – MANAGE THE PROCESS TO ACHIEVE GOOD IAQ
1400
1401
1402
The processes used to deliver a project are as essential to the achievement of good IAQ as the technical
1403
strategies employed.
1404
1405
Make good IAQ an explicit priority. Every building project entails hundreds of decisions and trade-offs.
1406
If the owner and design team leader do not make IAQ an explicit priority, it can easily be overlooked
1407
when decisions are made that have a determining effect on it. Many IAQ problems occur because
1408
obvious sources of potential problems simply were not considered.
1409
1410
Consider IAQ from conceptual design. The most important decisions with respect to overall building
1411
performance – energy use, IAQ, illumination, acoustics, and even economics – are made at the earliest
1412
stages of the design process. Among these are:
1413
1414
o Overall building shape, location and orientation;
1415
o Location of openings;
1416
o Ventilation patterns within the building;
1417
o Human and vehicle circulation on site and within the building; and
1418
o Major structural and finish materials.
1419
1420
Once these are determined, efforts to optimize building performance are akin to retrofitting an existing
1421
building. Trade-offs among priorities and integrated solutions to multiple design challenges are no
1422
longer as easy, if even feasible at all. A key example is the selection of ventilation systems. Rather than
1423
thinking of ventilation as an after-the-fact application of mechanical equipment to a pre-determined shell
1424
and core concept, design teams should think of it as an integral part of the development of the shell and
1425
core concept. This will assure that there is sufficient space in the right locations for ventilation systems
1426
that can efficiently meet the building’s needs for air cleaning, dilution and moisture control.
1427
1428
Integrate the design across disciplines. Design team members tend to focus on their individual goals,
1429
but economical achievement of good IAQ – and other performance goals, too – is best accomplished
1430
through joint optimization. The design team leader should facilitate communication and coordination to
1431
achieve IAQ goals. For example, while putting both the loading dock and outdoor air intake on the back
1432
of a building may meet the architect’s aesthetic goals, moving the outdoor air intake to the roof will
1433
greatly reduce the potential to bring truck exhaust into the building through the air handler. Similarly,
1434
while interior designers are focused on the appearance of interior finishes, consideration of their
1435
moisture transmission characteristics, VOC emissions and cleaning requirements can reduce the
1436
potential for IAQ problems.
1437
1438
Manage construction to preserve IAQ. Moisture and dirt that get into building materials and systems
1439
during construction can defeat the best design. Making and enforcing a construction phase IAQ plan is
1440
essential to long term IAQ, as well as to the protection of occupants in buildings undergoing renovation.
1441
1442
Commission to assure that the design intent is met. Like any product, q building need a quality
1443
assurance process to meet its performance goals. Commissioning should start in the project planning
1444
stage when problems can be corrected at the lowest cost, and should cover those systems that are critical
1445
to achieving the owner’s project requirements.
1446
1447
IAQ-DG 90% Draft - Final
Page 40
Return to TOP
Establish a project schedule that facilitates good IAQ. Time is of the essence in every construction
1448
project. Yet failure to allow adequate time for critical steps such as drying of construction materials
1449
(e.g., concrete), flushing initial high emissions from finishes (e.g., paint, carpets) and balancing, controls
1450
and commissioning work critical to HVAC system performance can result in IAQ problems. Moreover,
1451
contracts that reward early completion can unintentionally invite actions such as installation of drywall
1452
or insulation before the building is dried in, leading to moisture damage and mold problems.
1453
1454
Give facilities staff the tools to succeed. Facilities staff need to understand the intended operation of
1455
building systems and their maintenance requirements in order to achieve and preserve the intended
1456
performance. Facilities staff should be involved in the process as early as possible. O&M
1457
documentation and training should describe the intended operation of building systems, not just
1458
components. It should also provide clear guidance on recommended frequencies of inspections, what to
1459
look for, and recommended timing of periodic maintenance.
1460
1461
Establishment of explicit IAQ requirements, consideration of IAQ at conceptual design, and integrated
1462
design and construction are discussed in the main body of Chapter 2. Further information of specific
1463
strategies is discussed in this section:
1464
1465
• Strategy 1.1 – Commission to Assure that the Owner’s IAQ Requirements are Met
1466
• Strategy 1.2 – Select HVAC Systems to Improve IAQ and Reduce the Energy Impacts of Ventilation
1467
• Strategy 1.3 – Establish a Project Schedule that Facilitates Achievement of Good IAQ
1468
• Strategy 1.4 – Manage Construction and Renovation to Preserve IAQ
1469
• Strategy 1.5 – Provide High Quality O&M Documentation and Training Focused on IAQ
1470
1471
1472
1473
IAQ-DG 90% Draft - Final
Page 41
Return to TOP
1474
OBJECTIVE 1 GRAPHIC
1475
1476
1477
1478
1479
1480
1481
1482
Strategy 1.5 - Provide High Quality
O&M Documentation and Training
Focused on IAQ
Integrate Design
across Disciplines
Consider IAQ at
Conceptual Design
and throughout the
Project.
Establish Explicit Project
IAQ Requirements
Strategy 1.2 - Select HVAC Systems to Improve
IAQ and Reduce the Energy Impacts of
V
til ti
Strategy 1.1 - Commission to
Assure that the Owner’s IAQ
Requirements are Met
Strategy 1.3 - Establish a Project
Schedule that Facilitates
Achievement of Good IAQ
??
Strategy 1.4 - Manage
Construction and Renovation to
Preserve IAQ
IAQ-DG 90% Draft - Final
Page 42
Return to TOP
Strategy 1.1 – Commission to Assure that the Owner’s IAQ Requirements are Met
1483
1484
Roadmap to Detailed Information in Chapter 4
F
E
How-to
• Pre-Design
pg #’s
o
Commissioning team: specialists needed for IAQ items
9
pg #’s
o
Owner’s Project Requirements (OPR) for IAQ
9
pg #’s
o
Commissioning scope/budget related to IAQ
9
pg #’s
o
Special Project Schedule needs for IAQ
9
pg #’s
• Design
pg #’s
o
IAQ Basis of Design (BOD)
9
pg #’s
o
Design Review for IAQ
9
pg #’s
o
Construction Checklists for IAQ
9
pg #’s
o
Functional Testing for IAQ
9
pg #’s
o
Systems Manual and O&M training for IAQ
9
pg #’s
• Construction
pg #’s
o
Review of Submittals for IAQ
9
pg #’s
o
Construction observation for IAQ
9
pg #’s
o
Installation verification for IAQ
9
pg #’s
o
Startup verification for IAQ
9
pg #’s
o
O&M training for IAQ
9
pg #’s
• Acceptance
pg #’s
o
Functional testing for IAQ
9
pg #’s
• Occupancy and Operations
pg #’s
o
Seasonal testing for IAQ
9
pg #’s
o
Warranty review for IAQ
9
pg #’s
Note: F=Fundamental; E=Enhanced; C=Conditional
1485
1486
Overview Information
What is Commissioning and Why Is It Needed?
1487
Few manufacturers today would consider producing a product without a formal quality control process.
1488
Yet the majority of buildings are built without the use of systematic quality control procedures. As a
1489
result, buildings may be turned over with undetected deficiencies and key assemblies or systems may
1490
fail to function as intended. Indoor air quality may suffer due to any number of problems in design,
1491
material and equipment selections or construction. To address these problems a growing number of
1492
building owners are incorporating commissioning, a quality-focused process used to achieve successful
1493
construction projects (ASHRAE 2005).
1494
1495
Start Commissioning at Project Inception
1496
It is a common misconception that commissioning is a post-construction process. In fact,
1497
commissioning should start in the pre-design phase to maximize its effectiveness and cost-effectiveness.
1498
During this phase, the owner should select a commissioning authority (CA) and establish the
1499
commissioning scope and budget. The design team’s responsibilities related to commissioning should
1500
be defined in their agreements with the owner.
1501
1502
During pre-design, the CA should help the owner identify and make explicit all functional requirements
1503
for the project. For example, every owner expects his building to be free of condensation and mold
1504
problems, be properly ventilated, and provide good-quality ventilation air, but these Owners Project
1505
Requirements (OPRs) can get lost in the shuffle and fail to be met if they are not explicitly stated and
1506
tracked throughout the project.
1507
1508
IAQ-DG 90% Draft - Final
Page 43
Return to TOP
The CA should provide input to the project schedule to assure that it accommodates the steps necessary
1509
to achieve the owners IAQ requirements. This input may include, for example, the timing of inspections
1510
that must be made while key assemblies are still open, or proper sequencing of work to avoid moisture
1511
damage.
1512
1513
Commission the Design
1514
It is much easier and cheaper to correct deficiencies on paper during design than in the finished building
1515
after construction.
1516
1517
During conceptual design, the design team should document the concepts, calculations, decisions, and
1518
product selections used to meet the Owner’s Project Requirements and applicable codes and standards.
1519
The CA plays an important role in reviewing this Basis of Design (BoD) to determine whether it will
1520
meet the owner’s requirements. The CA should continue to review the design development and the
1521
construction documents to assure that they will fulfill the owner’s needs.
1522
1523
The CA should also provide construction checklists, functional testing requirements, and systems
1524
manual requirements and O&M training requirements for inclusion in the specifications, so that the
1525
contractors can understand and budget their role in the commissioning process.
1526
1527
Commission the Construction
1528
During construction the CA should monitor work to assure that it does not compromise the owner’s
1529
project requirements. This includes review of submittals to assure that they are consistent with the OPR
1530
and BOD and provide for commissioning needs. It also includes early and repeated observation of key
1531
aspects of construction to assure that the owner’s requirements are not compromised. This may include,
1532
for example, checking the continuity of drainage planes and air barriers while walls are under
1533
construction, or checking that access is preserved as HVAC equipment and later services are installed.
1534
1535
Usually the CA also provides the installation and start-up checklists that are executed and signed by the
1536
contractors, and spot checks them after completion. Often the CA verifies a statistical sample of the
1537
balancing report by observing the balancer as he conducts repeated measurements.
1538
1539
Test for Acceptance
1540
The CA oversees and documents functional tests that determine the ability of building assemblies and
1541
systems to meet the owner’s project requirements. These may include, for example, testing of all
1542
HVAC system control system sequences of operation or performance testing of air barriers or drainage
1543
planes.
1544
1545
Systems Manual & O&M Training
1546
O&M manuals are often massive, and can lack key information while being laden with material that
1547
does not apply to the project. O&M training is often a cursory afterthought. The CA may define the
1548
requirements for a systems manual and O&M training and verify their delivery.
1549
1550
1551
IAQ-DG 90% Draft - Final
Page 44
Return to TOP
1552
Graphical Roadmap to Detailed Information in Chapter 4
1553
1554
IAQ-DG 90% Draft - Final
Page 45
Return to TOP
1555
Case Study Example
1556
1557
Theater AHU-1
Space CO2 Sensors
0
500
1000
1500
2000
7/30 12:00
7/30 18:00
7/31 0:00
7/31 6:00
7/31 12:00
7/31 18:00
8/1 0:00
8/1 6:00
8/1 12:00
north CO2
south CO2
1558
Figure 1.1-A
Figure 1.1-B
1559
1560
Poor ventilation in an extensively renovated theater led to multiple patron complaints of stuffiness.
1561
Several factors caused the problem:
1562
1563
1) Outdoor air flow was controlled to maintain the average CO2 at 900 ppm, but one of the two CO2
1564
sensors (pink) consistently read near zero, so the average CO2 level appeared to the control system to be
1565
half its actual value.
1566
2 ) The upper end of the reset range on outdoor air flow was 3,000 cfm instead of 7,200 cfm due to
1567
improper application of control logic.
1568
3) The outside air flow measuring station read about 1,100 cfm with the fan off.
1569
1570
As a result of these problems, the actual minimum outside air flow did not go above about 2,000 cfm.
1571
The problem was not diagnosed until several years after the renovation when the building was retro-
1572
commissioned.
1573
1574
1575
1576
1577
1578
Strategy 1.2 – Select HVAC system(s) to Improve Indoor Air Quality and Reduce the
1579
Energy Impacts of Ventilation
1580
Roadmap to Detailed Information in Chapter 4
F
E
How-to
• HVAC system IAQ design principles
o
Integrated design
9
pg #’s
o
Energy conservation and environmental impact
9
pg #’s
o
Thermal comfort expectations
9
pg #’s
o
User/owner IEQ/IAQ expectation
9
pg #’s
o
Regional/ local and project specific IAQ issues
9
pg #’s

Building Pressurization control requirements
9
pg #’s

Space Humidity Control
9
pg #’s
IAQ-DG 90% Draft - Final
Page 46
Return to TOP
Roadmap to Detailed Information in Chapter 4
F
E
How-to

Particle Filtration Control
9
pg #’s
• HVAC system Options and General IAQ Considerations
o
CV (Constant air volume) with reheat
9
pg #’s
o
VAV (Variable air volume) with reheat
9
pg #’s
o
Fan Powered Boxes
9
pg #’s
o
DD (Dual Duct system) dual fan
9
pg #’s
o
Multi zone systems
9
pg #’s
o
Fan Coil systems
9
pg #’s
o
Vertical Self-contained systems
9
pg #’s
o
Dedicated Outdoor Air Systems
9
pg #’s
•
HVAC system selection procedure
9
pg #’s
•
Mixed Mode Ventilation
9
pg #’s
•
Displacement ventilation systems
9
pg #’s
Note: F=Fundamental; E=Enhanced; C=Conditional
1581
1582
Overview Information
In mechanically ventilated buildings, HVAC systems can have a significant effect on indoor air quality
1583
(IAQ), energy use and occupants well being. Studies have shown that Poor indoor air quality has been
1584
directly linked to inappropriate HVAC system design/ selection and HVAC system operation (William J.
1585
Fisk 2000 presentation “Health and Productivity Gains from Better Indoor Environments and Their
1586
Implications”)
1587
1588
1589
Two cross-sectional studies of more than 11,000 workers in 107 buildings in Europe also found
1590
increases in perceived productivity, fewer illness symptoms, and less absenteeism in buildings that
1591
provided workers with control over temperature and ventilation conditions, compared to a control
1592
group (study reference Preller 1990 study)
1593
1594
In addition to the measurable IAQ factors such as CO2, temperature and humidity, the HVAC system
1595
design should also consider human factors such as personal control over the environment. It’s been
1596
shown in a number of studies, such as in the Wyon (1996) study that ventilated buildings with
1597
enhanced occupant control of the indoor environment have lower reported rates of the symptoms of sick
1598
building syndrome and consequently fewer reported complaints relating to indoor air quality
1599
HVAC system selection should always consider indoor air quality, energy consumption, and
1600
environmental benefit as well as all of the inter-related building systems. Optimizing the design and
1601
benefits requires that the project engineers and architect address these issues early in the concept design
1602
phase and continually revise subsequent decisions throughout the remaining design process.
1603
It is also essential that the HVAC system designer communicate to owners the need to implement an
1604
effective commissioning process and preventative maintenance programs.
1605
Many factors enter into the selection of the HVAC system, including outdoor climate conditions, indoor
1606
environmental conditions, site constraints, budget limitations, end-user environmental criteria,
1607
operational/ maintainability and energy targets, etc. The project design team must address all of these
1608
issues in the HVAC system selection process. Some specific IAQ requirements and considerations that
1609
may be critically affected by the choice of HVAC system type are included in the table:
1610
1611
IAQ-DG 90% Draft - Final
Page 47
Return to TOP
1612
Graphical Roadmap to Detailed Information in Chapter 4
1613
1614
1615
IAQ-DG 90% Draft - Final
Page 48
Return to TOP
1616
Case Study Examples
Gulf Islands Operations Centre – Sidney, British Columbia
1617
1618
1619
Figure 1.2-A
Figure 1.2-B
1620
1621
Architect: Larry McFarland Architects Ltd.; Mechanical Engineer: Stantec Consulting Ltd.
1622
Client: Public Works and Government Services Canada
1623
Size: 1050 m²
1624
LEED® Status: Certified Platinum
1625
1626
This is the first project in Canada to achieve the LEED Platinum certification level. The redevelopment
1627
is designed to accommodate Parks Canada and other associated user group vessels. The three level
1628
11300f² (1050m²) Operations Building consists of office space, a small laboratory, library, lockers and
1629
two sleeping quarters. An occupancy level of approximately 35 people is expected for the building.
1630
Extensive application of products and practices improved the indoor environmental quality for
1631
occupants. The project utilizes a mixed mode ventilation system to achieved outstanding energy cost
1632
savings of 75% with an energy intensity savings of 49% and exceptional indoor air quality and water use
1633
efficiency with over 60% reduction of potable water use. An ocean-based heat pump system provides
1634
heating and domestic hot water, and a rainwater collection system is used for marine wash-water and
1635
sewage conveyance.
1636
1637
1638
IAQ-DG 90% Draft - Final
Page 49
Return to TOP
1639
Philip Merrill Environmental Center
1640
Source: Heerwagen and Zagrreus (2005)
1641
1642
1643
Figure 1.2-C
1644
1645
As the first LEED® Platinum building in the United States, the Philip Merrill Environment Center is at
1646
the leading edge in sustainability practices. The Merrill Center building is described as a combination of
1647
space-age technology and age-old techniques.
1648
The building has a raft of enhanced Indoor Environment Quality (IEQ) features, including high levels of
1649
occupant control, abundant natural lighting and low VOC emission material usage.
1650
The occupants of this building were surveyed and interviewed about the IEQ and its effect on
1651
psychosocial and productivity-related factors. Key positive findings of this survey showed that
1652
occupants were highly satisfied with the Merrill Center building as a whole, and that intangibles such as
1653
pride in the building and aesthetics contributed to high levels of morale, well-being and a sense of
1654
belonging at work. Acoustical conditions were the most negatively rated, primarily due to distractions
1655
from people talking and loss of speech privacy associated with the highly open environment.
1656
1657
From “The human factors of sustainability: a post-occupancy evaluation of the Philip Merrill
1658
Environmental Center”; http://www.cbe.berkeley.edu/research/pdf\_files/SR\_CBF\_2005.pdf
1659
1660
1661
Negative Case Study Examples:
1662
Four benchmark cases of indoor air quality litigation include:
1663
1664
1) Call vs. Prudential
1665
This was the first major IAQ-related case argued before a jury. Although the case was settled (for a sum
1666
rumored to be in the multimillion dollar range) before a verdict was reached, Call generated important
1667
IAQ related law. Claims by the plaintiffs charged acts of negligence:
1668
1669
2) DuPage County Courthouse
1670
A courthouse located in DuPage County, Illinois, was the cause of a number of suits involving hundreds
1671
of litigants. In 1991, shortly after law enforcement and judicial staff began to occupy the building,
1672
occupants began to suffer from symptoms characteristic of sick building syndrome (SBS). Headaches,
1673
nausea, dizziness, respiratory irritation, and other symptoms were all reported. In March of 1992 several
1674
IAQ-DG 90% Draft - Final
Page 50
Return to TOP
building occupants were removed by ambulance, and the building was temporarily evacuated.
1675
1676
In late 1992 a number of the building's occupants filed a personal injury lawsuit against the architect,
1677
contractors, and HVAC contractors, alleging that their illnesses were caused by the design of the
1678
ventilation system and the presence of volatile organic compounds.
1679
1680
The county then sued the architect and contractors, seeking $3 million for fixing the building's
1681
ventilation system.
1682
1683
Because the county workers' compensation program was self-funded, private insurers were not directly
1684
affected, but the publicity generated by the problems in this building and others provided incentive to
1685
insurers and others to take sick building complaints more seriously.
1686
1687
3) Polk County Courthouse
1688
A new Polk County, Florida, courthouse was found to cause a number of cases of sick building
1689
syndrome, allegedly because of fungi or other microbiological agents breeding in its HVAC system.
1690
1691
The county sued several parties including the building's general contractor, and in June of 1995 a jury
1692
ordered Reliance Insurance Company to pay $25.8 million in damages. The final settlement was for $35
1693
million due to accrued interest over a long appeals process.
1694
1695
4) Martin County Courthouse
1696
A courthouse in Martin County, Florida, which was constructed in 1989 experienced IAQ problems
1697
resulting in rehabilitation of the facility which exceeded $24 million. This was in large part because the
1698
south Florida humidity supported the growth of molds and fungi in building materials including vinyl
1699
wallpaper.
1700
1701
The cost of rehabilitation exceeded the cost of construction,which was $11 million, and the country had
1702
to relocate its employees for two years while the work was being done
1703
1704
Information from Building Air Quality web site : http://www.baq1.com/newsletter.php?id=13
1705
1706
1707
1708
1709
Strategy 1.3 – Establish a Project Schedule that Facilitates Achievement of Good IAQ
1710
1711
Roadmap to Detailed Information in Chapter 4
F
E
How-to
• Overview
9
pg #’s
• Building Conception
9
pg #’s
o
Early Planning & Organization
9
pg #’s
o
Project Incentives/Goals
9
pg #’s
• Schematic Design
9
pg #’s
• Design Development
9
pg #’s
o
Construction Products/Materials Selection
9
pg #’s
o
Equipment access and Installation Logistics
9
pg #’s
o
Phasing of Projects
9
pg #’s
• Construction Documents
9
pg #’s
o
IAQ Schedule Requirements
9
pg #’s
• Construction
9
pg #’s
o
Sequencing of Construction Activities
9
pg #’s
IAQ-DG 90% Draft - Final
Page 51
Return to TOP
Roadmap to Detailed Information in Chapter 4
F
E
How-to
o
Schedule Compression
9
pg #’s
o
Storage of Construction Materials
9
pg #’s
o
Operation of Permanent HVAC Equipment during Construction
9
pg #’s
o
Inspection Access
9
pg #’s
• Post Construction
9
pg #’s
o
Building Flush out
9
pg #’s
o
Retrofits and Rebuilds
9
pg #’s
Note: F=Fundamental; E=Enhanced; C=Conditional
1712
1713
Overview Information
Establishing a good project construction schedule will help ensure the achievement of good IAQ for the
1714
building project. A building owner can have the best intentions, the design team can provide a great
1715
building design and the contractors can do their best execution, but if the schedule is too compressed and
1716
IAQ is not taken into account in sequencing tasks and project management the IAQ of the finished
1717
project may not meet expectations. Installing construction materials that can absorb moisture before the
1718
building is dried in, storing and/or exposing of construction materials to the incorrect elements prior to
1719
installation, and starting and operating of HVAC equipment for temporary heating or cooling during
1720
construction are just a few project schedule related items that will jeopardize the Indoor Air Quality of
1721
the final building project. A good IAQ plan coupled with proper scheduling and sequencing of the
1722
construction project will help ensure achievement of good IAQ.
1723
1724
The schedule must allow for adequate time to complete the construction activities and properly sequence
1725
them. Involve the design and construction team early in the scheduling process. This could include
1726
input from the construction team during the design phase to help with sequencing and duration of
1727
construction activities. This could also develop into proper construction material selection to match the
1728
sequencing and scheduling of the construction activities. A thought to keep in mind is that typically an
1729
accelerated project schedule leads to poor achievement of good project IAQ.
1730
1731
1732
IAQ-DG 90% Draft - Final
Page 52
Return to TOP
1733
Graphical Roadmap to Detailed Information in Chapter 4
1734
1735
1736
1737
IAQ-DG 90% Draft - Final
Page 53
Return to TOP
1738
Case Study Examples
The drywall in this project was installed exposed to the elements. In addition the drywall was stored and
1739
exposed to the elements and not properly protected. This allowed for moisture to invade the drywall and
1740
create a source for bacterial growth.
1741
1742
1743
Figure 1.3-A
Figure 1.3-B
1744
1745
1746
Figure 1.3-C
Figure 1.3-D
1747
1748
Photos courtesy G. DuBose
1749
1750
1751
1752
1753
1754
Strategy 1.4 – Manage Construction and Renovation to Preserve IAQ
1755
1756
[Editor’s Note: Strategy not yet updated from 60% Draft]
1757
Roadmap to Detailed Information in Chapter 4
F
E
How-to
• Prevent water intrusion during construction
o
During the construction sequence
9
pg #’s
IAQ-DG 90% Draft - Final
Page 54
Return to TOP
Roadmap to Detailed Information in Chapter 4
F
E
How-to
o
Groundwater and surface run-off
9
pg #’s
o
Intrusion from incomplete building envelope
9
pg #’s
o
Roof leaks
9
pg #’s
o
Construction source waters
o
Plumbing/mechanical system testing
9
pg #’s
• Water intrusion events
o
Water Management Plan
C
pg #’s
o
Monitoring for water intrusion
C
pg #’s
o
Professional assistance for large events
pg #’s
• Adequate drying of wet building materials
o
Materials that are wet by design (concrete, fire proofing, etc)
pg #’s
o
Materials that get water from water events
pg #’s
• Protecting HVAC system components from contamination
•
•
o
Protecting components during shipment and storage
C
pg #’s
o
Sealing openings during installation
C
pg #’s
• Temporary use (early start-up) of the HVAC system
o
Permanent system not designed for construction environment
pg #’s
o
Permanent system may become contaminated or damaged
pg #’s
• Containment (Isolation) of construction in occupied buildings
o
Potential contaminant sources
9
pg #’s
o
Barriers to physically isolate the space
pg #’s
o
Negative pressure within the construction zone
9
pg #’s
o
Materials leaving the construction zone
9
pg #’s
o
Good housekeeping practices
9
pg #’s
Note: F=Fundamental; E=Enhanced; C=Conditional
1758
1759
Overview Information
Events that occur during construction can negatively impact indoor environmental quality throughout
1760
the life of a building. The failure to protect the building and building materials from water can result in
1761
damaged or compromised building materials and/or microbial growth. It is essential that a Water
1762
Management Plan be developed and implemented to address water sources, both natural and man-made,
1763
during the construction process. Intrusion of rain, snow, or fog can result in significant microbial
1764
growth. Additional sources of water problems include groundwater and runoff, construction water
1765
sources, and wet building materials (concrete, fire proofing, cellulose insulation, etc). The Water
1766
management Plan should define approaches to both prevent such intrusions and procedures for
1767
responding to water events that cannot be prevented. The Plan should also address a process for
1768
documenting that wet building materials have been adequately dried to prevent microbial growth.
1769
Materials that experience mold growth (visibly moldy) should be cleaned using appropriate controls or
1770
replaced.
1771
Another important consideration is effective housekeeping to reduce potential sources of odors or
1772
nutrients for microbial growth. Protecting the HVAC system components during transportation, storage
1773
and during installation is particularly important. A contaminated HVAC system can support microbial
1774
growth under conditions of normal operation, which can significantly impact IAQ.
1775
Construction, including renovations, within occupied buildings present additional challenges to
1776
maintaining adequate indoor air quality in the spaces that continue to be occupied. Processes for
1777
containing (isolating) the construction activities to protect the occupants are essential considerations, as
1778
are efforts to minimize contaminant sources.
1779
1780
Any construction activity which produces odor or dust can be considered a source of air pollutants and a
1781
potential contributor to IAQ problems. Airborne contaminants generally originate from construction
1782
activities in the following ways: The disturbance of building materials during repair or demolition
1783
creates dust. Particles are typically airborne during initial work, then settle out on surfaces, only to
1784
IAQ-DG 90% Draft - Final
Page 55
Return to TOP
become airborne again during later activity or disturbance (e.g., cleaning). Airborne dust may also be
1785
odorous or include microbial contaminants. Therefore, appropriate dust control measures and effective
1786
housekeep are important measures for maintaining acceptable IAQ.
1787
1788
Another source of air pollutants are emissions from products used in the construction process. These
1789
include coatings, adhesives, building materials which are applied wet, cleaning agents, etc. Appropriate
1790
selection and control of these products is an important consideration, particularly in an occupied facility.
1791
1792
Graphical Roadmap to Detailed Information in Chapter 4
1793
1794
1795
1796
1797
Note: Master Graphic/Table/Illustration with captions that
1798
correspond to bullets in roadmap table at end of section to be added.
1799
1800
1801
1802
1803
1804
1805
1806
1807
1808
Case Study Examples
1809
Critical issues related to protecting the Building IAQ during construction.
1810
1811
1812
Figure 1.4-A (A collage of photographs related to water management during new construction will be
1813
inserted)
1814
1815
Issues will include protecting the HVAC system, drying water intrusion from a storm event, and
1816
1817
1818
1819
1820
Critical issues related to protecting the building and occupants during construction/renovation in an
1821
occupied building.
1822
1823
1824
Figure 1.4-B (A collage of photographs showing good containment/isolation of the construction area
1825
from the occupied spaces will be inserted)
1826
1827
These will include plastic barriers, HEPA filtration units and negative pressure in the construction zone,
1828
walk-off mats, and covering construction debris leaving the construction zone.
1829
1830
1831
IAQ-DG 90% Draft - Final
Page 56
Return to TOP
1832
1833
Strategy 1.5 – Provide High Quality O&M Documentation and Training Focused on IAQ
1834
1835
[Editor’s Note: Strategy information will be added prior to publication]
1836
Roadmap to Detailed Information in Chapter 4
F
E
How-to
1837
Note: F=Fundamental; E=Enhanced; C=Conditional
1838
1839
1840
Overview Information
1841
1842
1843
1844
1845
Graphical Roadmap to Detailed Information in Chapter 4
1846
1847
1848
1849
1850
1851
1852
1853
1854
Case Study Examples
1855
Figure 1.5-A (to be added)
1856
1857
Description to be added
1858
1859
1860
1861
1862
1863
1864
1865
1866
1867
1868
IAQ-DG 90% Draft - Final
Page 57
Return to TOP
Chapter 3 Overview Information for Design, Construction, and
1869
Commissioning for IAQ
1870
1871
Part I of the Guide provides a convenient summary of the key elements of design for IAQ. These are
1872
grouped into six goals:
1873
1874
• Objective 2 – Control Moisture in Building Assemblies
1875
• Objective 3 – Limit Entry of Outdoor Contaminants
1876
• Objective 4 – Control Moisture and Contaminants related to Mechanical Systems
1877
• Objective 5 – Limit Contaminants from Indoor Sources
1878
• Objective 6 – Capture and Exhaust Contaminants from Building Equipment and Activities
1879
• Objective 7 – Reduce Contaminant Concentrations through Ventilation and Air Cleaning
1880
• Objective 8 – Apply More Advanced Ventilation Approaches
1881
1882
Introductory text provides an overview of each goal. The accompanying graphic identifies major
1883
objectives related to that goal. In the electronic document, each Objective in the graphic is a link to
1884
further information about that topic.
1885
1886
For each Strategy, the chapter provides a Summary, a Graphical illustration, an Example or Case Study
1887
and a Roadmap Table.
1888
1889
The Summary explains why the issue is important for IAQ, how to determine whether it needs to be
1890
considered for a particular project, and potential design solutions.
1891
1892
The Graphic provides a visual overview of the issue. In the electronic document, it contains links to the
1893
detailed guidance in Chapter 4.
1894
1895
The Examples and Case Studies provide insights into problems and successes from other projects.
1896
1897
The Roadmap Table identifies the elements that need to be addressed in meeting each objective, and can
1898
be used as a checklist in project planning. Each element is identified as:
1899
1900
o Fundamental (F),
1901
o Enhanced (E), or
1902
o Conditional, (C), i.e., dependent on the situation.
1903
1904
In the printed document, page numbers for the relevant Chapter 4 guidance will be listed in the How-to
1905
column. In the electronic document, the table entries will hyper-link to the detailed guidance in Chapter
1906
4 via the page numbers in the How-to column.
1907
1908
1909
1910
IAQ-DG 90% Draft - Final
Page 58
Return to TOP
OBJECTIVE 2 – CONTROL MOISTURE IN BUILDING ASSEMBLIES
1911
1912
1913
Control of moisture is fundamental to good IAQ. Dampness is strongly associated with adverse health
1914
outcomes. Moisture enables growth of microorganisms, breakdown of materials, and other processes
1915
that can cause IAQ problems. Moistures is one of the most common causes of IAQ issues in buildings,
1916
and failure to manage it properly can render more advanced IAQ measures moot.
1917
1918
Good design and construction are prerequisites for a building that resists moisture problems. The site
1919
should be designed so that runoff from rain and snowmelt are prevented from entering the building. The
1920
foundation should be designed to minimize rainwater and ground water intrusion. Exterior walls should
1921
be designed to manage rain water, protecting their inner portions from direct rain and seepage through
1922
the cladding. Roofs should be designed to collect and dispose of rainwater.
1923
1924
Wall and roof systems should be designed to minimize condensation of water vapor on cool surfaces
1925
within the building enclosure or on inner surfaces. HVAC systems should be designed to maintain
1926
building pressures that limit moisture transport into the building enclosure and to control indoor
1927
humidity below levels that may cause moisture problems.
1928
1929
Landscaping and other plantings, and the maintenance of those plantings, should be designed to
1930
minimize application of water, herbicides, and pesticides near the building. Indoor moisture sources
1931
should be limited where possible, and unavoidable sources such as pools or showers should be managed
1932
through exhaust and control of building and space pressures. When indoor areas are unavoidably wet
1933
the design should use materials, equipment and assemblies that can withstand repeated wetting.
1934
1935
Key elements of moisture control in building assemblies are discussed in:
1936
• Strategy 2.1 - Limit Penetration of Liquid Water into the Building Envelope
1937
• Strategy 2.2 - Limit Condensation within the Building Envelope and on Interior Surfaces
1938
• Strategy 2.3 - Maintain Proper Building Pressurization
1939
• Strategy 2.4 - Control Indoor Humidity
1940
• Strategy 2.5 - Select Suitable Materials, Equipment & Assemblies for Areas that Are Unavoidably
1941
Wet
1942
• Strategy 2.6 - Consider Impacts of Landscaping and Indoor Plants on Moisture and Contaminant
1943
Levels
1944
1945
Moisture must also be controlled during construction to prevent contamination of the building. This
1946
issue is discussed under Strategy 1.4 - Manage Construction and Renovation to Preserve IAQ.
1947
1948
Avoiding moisture problems also requires proper management of moisture related to mechanical
1949
systems. These issues are discussed in Objective 4 Control Moisture and Contaminants Related to
1950
Mechanical Systems. In particular, air handling systems should be designed to limit entry of rain and
1951
snow, properly drain condensate from cooling coils, control carryover of liquid moisture from cooling
1952
coils and humidifiers, and keep filters and airstream surfaces dry. Piping and plumbing fixtures should
1953
be designed to minimize water leaks and facilitate repair; and ductwork, piping and fixtures should be
1954
designed to limit condensation. These issues are addressed in:
1955
• Strategy 4.1 - Control Moisture and Dirt in Air Handling Systems
1956
• Strategy 4.4 - Control Moisture associated with Piping, Plumbing Fixtures and Ductwork
1957
1958
1959
1960
IAQ-DG 90% Draft - Final
Page 59
Return to TOP
1961
OBJECTIVE 2 GRAPHIC
1962
1963
1964
1965
1966
1967
1968
1969
1970
1971
IAQ-DG 90% Draft - Final
Page 60
Return to TOP
1972
Strategy 2.1 - Limit Penetration of Liquid Water into the Building Envelope
1973
1974
[Editor’s Note: Strategy not yet updated form 60% Draft ]
1975
Roadmap to Detailed Information in Chapter 4
F
E
How-to
• Site Drainage
• Foundation Design
• Wall Design
• Roof and ceiling assembly design
• Construction
• Verification
9
pg #’s
• Operation and Maintenance
9
pg #’s
Note: F=Fundamental; E=Enhanced; C=Conditional
1976
1977
Overview Information
Good design is a prerequisite for a building that resists moisture problems. The site should be designed
1978
so that water from rain and snowmelt are prevented from entering the building. The foundation should
1979
be designed to prevent rainwater and ground water intrusion. Exterior walls should be designed to
1980
manage rain water, protecting their inner portions from direct rain and seepage through the cladding.
1981
Roofs should be designed to collect and dispose of rainwater and snowmelt.
1982
1983
Graphical Roadmap to Detailed Information in Chapter 4
1984
1985
1986
1987
1988
1989
1990
1991
1992
Case Study Example
1993
Figure 2.1-A (to be added)
1994
Description to be added
1995
1996
1997
1998
1999
Strategy 2.2 - Limit Condensation of Water Vapor within the Building Envelope and on
2000
Interior Surfaces
2001
Roadmap to Detailed Information in Chapter 4
F E
How-to
• Design
o
Air Tightness Design Requirements
9
pg #’s
o
Air Barrier Design Requirements
9
pg #’s
o
Orifice Flow
pg #’s
o
Diffuse Flow
pg #’s
o
Channel Flow
pg #’s
• Air Pressures that cause Infiltration and Exfiltration
pg #’s
IAQ-DG 90% Draft - Final
Page 61
Return to TOP
o
Wind Pressure
pg #’s
o
Stack Pressure
pg #’s
o
Fan Pressure
9 9
pg #’s
• Air Barrier Systems
pg #’s
o
Continuity
9
pg #’s
o
Structural Support
9
pg #’s
o
Air impermeability
9
pg #’s
o
Durability
9
pg #’s
o
Air Barrier Materials
pg #’s
o
Air Barriers subject to Temperature Changes
pg #’s
o
Roof Air Barriers
pg #’s
• Construction Observation of Air Barrier System
pg #’s
• Construction Verification
pg #’s
• Relevant Codes and Standards
pg #’s
• Controlling Convection in Enclosure Assemblies
pg #’s
• Controlling Condensation due to Diffusion
pg #’s
• Recommendations for Building Enclosures
9
pg #’s
Note: F=Fundamental; E=Enhanced; C=Conditional
2002
2003
Overview Information
Overview
2004
Preventing condensation, or more accurately, avoiding increase in the moisture content of building
2005
materials to levels that can support the growth of microorganisms especially molds within the enclosure
2006
and on interior surfaces is fundamental to avoiding health and air quality problems in buildings, as well
2007
as premature deterioration of enclosure components.
2008
2009
The growth or amplification of microorganisms in buildings not only results in biodeterioration of
2010
susceptible construction materials but also leads to the production of allergens and microbial VOCs
2011
( musty odors ) that can affect occupant health and air quality. A complex microbial ecology (e.g., mites
2012
feed on mold ; other organisms feed on mites ) can develop in or on construction materials that are
2013
chronically wet or damp. Allergens associated with molds and arthropods growing in chronically wet
2014
construction niches can enter the indoor environment and pose a risk to sensitive occupants.
2015
2016
The moisture content of building materials increases due to water vapor transport across enclosure
2017
assemblies, either due to infiltrating, exfiltrating, or convecting air in contact with surfaces that have a
2018
temperature lower than the dew-point of the air coming in contact with the surface, and/or by diffusion
2019
due to a difference in water vapor pressure across the assembly, or by capillary transport through the
2020
microscopic voids in building materials.
2021
Properly designed enclosure assemblies that have greater drying potential than wetting potential, and
2022
that achieve a moisture balance over time are not always implemented, and many building designs do
2023
not get scrutinized for appropriate enclosure design.
2024
2025
Thermal bridges in the form of highly conductive materials that penetrate the insulated enclosure can
2026
drop temperatures of surfaces indoors to levels promoting condensation
2027
Building enclosures are often designed without a proper understanding of the performance of the
2028
assembly when subjected to the exterior weather and interior boundary conditions. Code requirements
2029
may even impose solutions that are problematic such as requiring vapor retarders prescriptively, and
2030
water resistive barriers that may be too vapor permeable under certain conditions. Prescriptive criteria
2031
in codes are slowly being improved, but the substitution of a single material in an assembly can radically
2032
change how the assembly performs over time.
2033
IAQ-DG 90% Draft - Final
Page 62
Return to TOP
Building enclosures should be designed by a knowledgeable design professional using design tools
2034
referenced in the ASHRAE Handbook-Fundamentals, in order to avoid the likelihood of moisture-
2035
related problems.
2036
2037
Above Grade Walls, Roofs
2038
Control Air Leakage
2039
Condensation of moisture from exfiltrating air in northern climates, and from infiltrating hot humid air
2040
in southern climates, can cause condensation and mold growth that can promote health problems and
2041
premature building deterioration. Unlike the moisture transport mechanism of diffusion due to a vapor
2042
pressure difference, air pressure differentials can transport hundreds of times more water vapor through
2043
air leaks in the envelope over the same period of time (Quirouette, 1986). This water vapor can
2044
condense within the envelope in a concentrated manner, depending on the pathway, if the enclosure
2045
includes surfaces below the dew-point of the air.
2046
2047
Control convection
2048
Air in contact with cool surfaces will be cooled down. Cool air is heavier than warm air and will drop
2049
down, being replaced by warmer air carrying moisture, promoting condensation on the cool surfaces due
2050
to a “convective loop”. Eliminating and avoiding air spaces adjacent to cool surfaces is key to
2051
preventing condensation due to convection.
2052
2053
Control Surface Temperature and Diffusion
2054
Exterior enclosure assemblies need to reduce the likelihood of condensation due to contact with air that
2055
has a dew-point temperature higher than the temperature of the surface of interest, through the use of
2056
materials with appropriate vapor retarding qualities for the conditions considered, and based on their
2057
conductive properties. Consider local exterior weather data, interior design conditions, and material
2058
properties.
2059
2060
Design
2061
Design for airtightness of the enclosure
2062
Include a continuous air barrier system in the building enclosure:
2063
Select a material in each opaque wall, floor and roof assembly that meets a maximum air permeance of
2064
0.02 L/s.m2 @ 75 Pa (0.004 cfm/ft2 @ 0.3” w.g) and join it together with tapes, sealants etc., into an
2065
assembly; join the air barrier layer of each assembly with the air barrier layer of adjacent ones, and to all
2066
fenestration and doors, until all enclosure assemblies (six-sided box) are interconnected and sealed. Seal
2067
all penetrations of the air barrier layer. The airtight layer of each assembly will support the entire air
2068
pressure of wind, stack effect and HVAC fans. Ensure that the airtight layer is structurally supported
2069
and can support the maximum positive and negative air pressures it will experience, without rupture,
2070
displacement or mechanical damage. Stresses must be safely transferred to the structure.
2071
2072
Convection
2073
Air gaps adjacent to cool or cold surfaces can promote convection within a wall assembly. Cold air is
2074
heavier and drops, pulling in warm humid air to replace it and deposit moisture on the cold surface.
2075
This is especially true in vertical or sloping assemblies. The colder side can be the sheathing in colder
2076
climates or the interior drywall in warmer climates. Eliminating the air space on one or other side of the
2077
insulation can be effective in preventing these convective loops. Fibrous insulation, however, which is
2078
mostly air, can also promote these convective loops.
2079
2080
Diffusion
2081
A vapor retarder with appropriate permeance for the application should be placed on the predominantly
2082
high vapor pressure side of the assembly. To design assemblies for appropriate diffusion control,
2083
hygrothermal analysis using either the steady state dewpoint or Glaser method described in the 2005
2084
IAQ-DG 90% Draft - Final
Page 63
Return to TOP
ASHRAE Handbook – Fundamentals, Chapter 23 or by using a mathematical model that simulates
2085
transient hygrothermal conditions (such as WUFI, hygIRC, or Delphin). Users of such methods must
2086
understand their limitations, and interpretation of the analysis results should be done by a trained person
2087
to reasonably extrapolate field performance approaching the design results. The International Energy
2088
Agency Annex 24 (Hens, 1990) has established that a surface humidity of 80% represents a reasonable
2089
threshold for designers to achieve a successful building enclosure assembly for temperatures between
2090
40oF – 120oF (5oC-50oC).
2091
2092
Window and Skylight Selection
2093
Fenestration should be selected carefully by designers to avoid condensation. Fenestration is selected
2094
taking into account the interior boundary conditions, exterior weather conditions, and, from a chart
2095
developed by AAMA, the appropriate Condensation Resistance Factor (CRF) for the window or skylight.
2096
Thermally broken units that minimize the amount of exterior metal exposed to cold usually perform best.
2097
The edge spacer of the insulating glass unit is usually the most conductive (and coldest) location in an
2098
assembly. A new generation of “warm-edge” spacers that include thermally broken aluminum spacers,
2099
stainless steel spacers and non-metallic glass-fiber reinforced plastic spacers are increasingly being used
2100
and improve the thermal performance of fenestration. Window and skylight manufacturers generally
2101
can provide NFRC simulations using the software THERM that show how a specific selection of
2102
window, spacer and glass, with various gaseous fill will perform. It is also important to note that some
2103
non-metal windows that have an improved U-factor may have a worse CRF than a metallic thermally
2104
broken window. Custom designs are often required to be verified using the THERM and WINDOW
2105
software, and validated by physical laboratory testing as well.
2106
2107
Below Grade Walls and Slabs on and Below Grade
2108
Deep ground temperature in a locale is not unlike the average annual temperature, with local variations
2109
due to shading from vegetation, elevation or proximity to the coast. Comparing the annual average
2110
temperature with the August dew-point temperature of the air is a good indication of whether mold will
2111
grow on slabs and walls of below grade structures. Concrete is highly conductive and will become very
2112
similar to ground temperature and potentially become a likely condensation surface. Insulating outside
2113
the concrete is the best choice for keeping the concrete above the dew-point of the air. In termite-
2114
infested areas, select rigid insulation that has termiticides included; that renders poisoning the soil
2115
unnecessary. Insulating under slabs with a vapor retarder on top in intimate contact with the slab is the
2116
best strategy for a dry slab.
2117
Insulating on the inside of below-grade walls is possible, but it is best to insulate using adhered rigid
2118
insulation so as to avoid convection through fibrous insulation.
2119
2120
2121
2122
IAQ-DG 90% Draft - Final
Page 64
Return to TOP
2123
2124
Figure 2.2-A Comparing a location’s average annual temperature with the
2125
August dew-point of the air is a good indication of whether below-grade
2126
structures may cause condensation and mold.
2127
2128
2129
IAQ-DG 90% Draft - Final
Page 65
Return to TOP
2130
Graphical Roadmap to Detailed Information in Chapter 4
2131
2132
2133
Case Study Example
Thermal bridges, due to conductive materials that penetrate or interrupt the thermal insulation layer,
2134
cause a drop in temperature of the interior surface in cold climates. This can cause condensation and
2135
mold growth. It can also cause deposition of particulates onto the cold surfaces due to convective loops
2136
caused by the temperature differences called “ghosting”. In the building shown below in a cold climate,
2137
interior humidity, candle smoke and thermal bridging combined to cause ghosting of the steel studs. (
2138
2139
2140
Figure 2.2-B THERM study showing temperature of studs (Anis, 2007)
2141
IAQ-DG 90% Draft - Final
Page 66
Return to TOP
2142
Figure 2.2-C Steel Studs Form Thermal Bridges Lowering Temperature of Interior Surfaces
2143
2144
Photo courtesy of Wiss, Janney, Elstner Associates, Inc. )
2145
2146
2147
2148
2149
2150
Strategy 2.3 – Maintain Proper Building Pressurization
2151
2152
Roadmap to Detailed Information in Chapter 4
F
E
How-to
• Assessment
o
Climatological requirements (Climate Zone)
9
pg #’s
o
Regional and local outdoor air quality requirements
9
o
Building Usage and layout
9
pg #’s
o
Building Orientation and Wind Load
9
pg #’s
o
Stack Effect
9
pg #’s
• Building envelope
• HVAC system
o
Air volume considerations
9
pg #’s
o
HVAC system dehumidification capacity
9
o
Building static pressure monitoring and control
9
9
pg #’s
o
Economizer considerations.
9
9
pg #’s
o
Constant Volume considerations
9
o
Variable Air Volume (VAV) considerations
9
9
pg #’s
o
Return air plenums
9
pg #’s
o
Duct Leakage
9
o
Airflow Measurement
9
pg #’s
• Verification
o
Envelope construction
9
pg #’s
o
Testing, adjusting and balancing
9
pg #’s
o
Pressure differential mapping
9
9
pg #’s
Note: F=Fundamental; E=Enhanced; C=Conditional
2153
2154
Overview Information
Proper building pressurization is required to limit moisture and contaminant transfer across the building
2155
envelope. Building pressurization is the static pressure difference between the interior pressure and the
2156
exterior (atmospheric) pressure of a building. This static pressure difference will influence how much
2157
and where exfiltration and infiltration will occur at the building envelope. Many HVAC systems are
2158
IAQ-DG 90% Draft - Final
Page 67
Return to TOP
designed to achieve an overall building pressurization at an average of 0.02 inches (4.98 Pa) differential
2159
(across the building envelope). The target pressure differential of 0.02 inches can fluctuate due to
2160
changing weather conditions, wind load, and HVAC system operation.
2161
2162
2163
Figure 2.3-A (Source: ASHRAE Fundamentals 2005 page 27.1)
2164
2165
Positive building pressure is a major factor in the following situations; mechanically cooled buildings in
2166
hot humid climates for reduced infiltration and control of condensation and mold growth, buildings
2167
maintained at low temperatures relative to outdoor temperatures (refrigerated warehouses, ice arenas,
2168
etc) for reduced infiltration and control of condensation and mold growth and buildings in areas with
2169
poor outdoor air quality to control the infiltration of the outdoor air contaminants.
2170
2171
Buildings in cold climates are typically designed for a neutral pressure. If the building were positively
2172
pressurized in a cold climate, it must be noted that the resulting exfiltration of relatively moist air during
2173
the heating season can cause condensation, mold in the building envelope and building deterioration
2174
problems. Similarly, humid spaces (e.g., natatoriums, shower rooms, spas, kitchens, indoor gardens,
2175
humidified buildings or areas such as health care facilities, museums, and musical instrument storage
2176
and performance areas) are of extra concern in cold climates and need to be slightly negative in pressure
2177
relative to outdoors to reduce the risk of condensation and mold in the building envelope. A discussion
2178
on mixed climates can found in the Assessment section under Climatological Requirements (see
2179
Roadmap Table for links to section).
2180
2181
Buildings are often treated as if they are one large compartment. In reality the one large compartment is
2182
typically comprised of many smaller compartments or spaces. The static pressures will differ from one
2183
space to another due to stack effect, changing wind direction, climate changes, HVAC system operation,
2184
etc. It is important that these factors be considered for proper compartmentalization and/or HVAC
2185
system control and system segregation. For example having the building positively pressurized overall
2186
does not mean every perimeter space is positively pressurized, especially if the HVAC system utilizes a
2187
return air plenum and the return air is not ducted to each space. These return plenums create bands of
2188
negative pressure on each floor.
2189
2190
When designing for proper building pressurization, the envelope leakage is often overlooked. The
2191
amount of envelope leakage can drastically change the required outside air (supply air) quantity to
2192
maintain a positively pressured building. For example, using typical air leakage rates for office
2193
building envelopes, values per unit wall area at 0.30 in. of water range from 0.10, 0.30 and 0.60 cfm/ft2
2194
for tight, average, and leaky walls respectively (Tamura and Shaw 1976a).
2195
2196
IAQ-DG 90% Draft - Final
Page 68
Return to TOP
The simple assumption that outside air quantity exceeds exhaust air quantity typically does not assure
2197
that the building will be positively pressurized. Envelope leakage, wind load, climatological
2198
requirements, building size/dimensions, building orientation, compartmentalization, and building usage
2199
must all be assessed. The more complex the building including layout, building height, architectural
2200
features, HVAC system type and usage, etc, the more difficult proper building pressurization attainment
2201
will be.
2202
2203
In addition to the proper volume of air being provided for proper building pressurization, the distribution
2204
of the air within the building spaces must be addressed. The makeup air must be provided in the correct
2205
areas or spaces to help overcome depressurization due to stack effect and/or wind effect.
2206
2207
Graphical Roadmap to Detailed Information in Chapter 4
2208
2209
2210
2211
2212
2213
IAQ-DG 90% Draft - Final
Page 69
Return to TOP
Case Study Example
2214
Figure 2.2-B The space is negatively pressurized to the outdoors and the dresser
2215
surface was below dew point temperature. The humid air infiltrated through
2216
the electrical outlets, condensed and mold grew on the dresser surface
2217
2218
2219
Figure 2.2-C Building is negatively pressurized in reference to the exterior
2220
Note: Photos courtesy of G. DuBose.
2221
2222
2223
2224
2225
2226
IAQ-DG 90% Draft - Final
Page 70
Return to TOP
Strategy 2.4 – Control Indoor Humidity
2227
2228
Roadmap to Detailed Information in Chapter 4
F
E
How-to
•
Principles of Indoor Condensation
o
What can go wrong?
9
pg #’s
•
Integrated Design Process
9
pg #’s
•
System Design Tips
9
pg #’s
o
Small Packaged Systems
9
pg #’s
o
No Humidity Controller Needed
9
pg #’s
•
Special Spaces
9
pg #’s
•
Dedicated Dehumidification systems
9
pg #’s
•
Humidity Design Considerations for Specific Spaces
9
pg #’s
Note: F=Fundamental; E=Enhanced; C=Conditional
2229
2230
Overview Information
Principles of indoor condensation
2231
It may be common to say that the dew falls, but more correctly, it condenses from the surrounding air.
2232
This happens because cold air can hold less water in vapor form than hot air. When air cools enough, it
2233
can no longer hold all its water vapor, and the vapor turns back into a liquid (condenses). The
2234
temperature at which this happens is a called the dew point and may occur on a cold surface
2235
2236
Every air condition has a unique dew point temperature, and when the air is cooled to this temperature,
2237
condensation will result. The psychrometric chart (called "psych" chart for short) is a two-dimensional
2238
graph of air conditions that can be very useful for analyzing, visualizing and understanding moist air
2239
conditions and processes. Use of the chart is discussed in the Principles of Indoor Condensation section
2240
of the detailed information in Chapter 4.
2241
2242
What can go wrong and how to solve it
2243
Conditions that can lead to moisture problems include hot humid climates, especially if space pressure is
2244
not controlled, large indoor moisture sources, unusually cold surfaces, continuous ventilation with non-
2245
continuous conditioning and changes in temperature and humidity indoors, such as when systems are
2246
turned off. Each of these can contribute to the risk of condensation by increasing indoor humidity in the
2247
presence of surfaces below the dew point.
2248
2249
Air conditioning system designers often choose indoor conditions like 50 or 60% relative humidity and
2250
design a system to handle the peak sensible load. However, more frequently, systems operate at part
2251
load when they may not do enough dehumidification. ASHRAE Standard 62.1 now requires that
2252
designers consider the dehumidification performance of the system at a “humidity challenge” condition
2253
with high latent, low sensible load.
2254
2255
Indoor humidity can be controlled in many designs without dehumidifiers or humidity sensors, by using
2256
strategies such as dedicated outdoor air systems, energy recovery ventilation, hot gas reheat and variable
2257
volume control (VAV), as opposed to cycling control or temperature reset. In the latter strategy, varying
2258
air flow through the cooling coil in order to control capacity instead of raising the coil discharge
2259
temperature retains the moisture removal capacity of the system at part load.
2260
2261
Some of these strategies may not be available with smaller packaged cooling units, and may be available
2262
with an upgrade of the HVAC equipment or a change of the system type.
2263
2264
2265
2266
IAQ-DG 90% Draft - Final
Page 71
Return to TOP
Dedicated dehumidification systems
2267
Dedicated humidity control systems may be required in spaces that are underground, in swimming and
2268
bathing areas, kitchens, or where large volumes of unconditioned humid outdoor air enters, for instance
2269
by door opening or other forms of infiltration. Dehumidifiers may be based on the refrigerant cycle or
2270
use a desiccant. The latter is a material that is hygroscopic (attracts water) that passively removes water
2271
vapor from an air stream and then must be regenerated by heating to drive off the water.
2272
2273
In showers, natatoriums and cooking areas, it is accepted that humidity will be high, condensation will
2274
occur and consequently surfaces are inorganic and cleanable. Moisture can be kept out of less moisture-
2275
tolerant parts of the building by keeping spaces with high humidity at negative pressure.
2276
2277
Graphical Roadmap to Detailed Information in Chapter 4
2278
2279
To be added
2280
2281
2282
2283
2284
2285
2286
Case Study Example
2287
2288
Figure 2.4-A (to be added)
2289
2290
2291
2292
2293
2294
2295
2296
2297
2298
2299
Strategy 2.5 – Select Suitable Materials, Equipment and Assemblies for Unavoidably
2300
Wet Areas
2301
Roadmap to Detailed Information in Chapter 4
F
E
How-to
•
Indoor Areas Subject to Repeated Wetting
9
pg #’s
•
Problems Associated with Wet Materials
9
pg #’s
•
Materials susceptible to moisture damage
9
pg #’s
•
Selection of Moisture-resistant Materials
9
pg #’s
Note: F=Fundamental; E=Enhanced; C= Contingencies
2302
2303
Overview Information
As stated by Latta in 1962: “the harmful effects of water on building materials can hardly be over-
2304
emphasized” and without this influence “the construction of durable buildings would be greatly
2305
simplified”. More recently, the concept of the “4Ds” of moisture control in buildings was advanced
2306
(CMHC 1998): Deflection (don’t let the moisture in), Drainage (give moisture a means of escape),
2307
Drying (facilitate air movement/breathing to remove moisture), and Durability (mold and corrosion
2308
resistance of materials susceptible to wetting).
2309
IAQ-DG 90% Draft - Final
Page 72
Return to TOP
2310
Strategies 2.1 through 2.4 of this guide focus on building system design to accomplish the first three D’s.
2311
The best design efforts cannot prevent occasional wetting incidents, and certain indoor activities
2312
intentionally lead to damp conditions and materials. The main focus of this Strategy thus lies with the
2313
durability aspect of materials subjected to periodic wetting episodes within buildings. This section will
2314
identify building areas that may be subject to repeated wetting, review the properties of materials that
2315
enable moisture-resistance or tolerance, and finally describe those materials suitable for wet locations.
2316
2317
This topic is an important one in the area of IAQ, as witnessed by growing concern regarding the impact
2318
of damp spaces on occupant health, and specifically the involvement of damp materials in this regard.
2319
This is highlighted in the recent report on Damp Indoor Spaces and Health (IOM, 2004) which
2320
concludes that “studies should be conducted to evaluate the effect of the duration of moisture damage of
2321
materials and its possible influence on occupant health and to evaluate the effectiveness of various
2322
changes in building designs, construction methods, operation, and maintenance in reducing dampness
2323
problems”.
2324
• Warning regarding materials which combine moisture resistant and non-resistant layers (e.g., vinyl-
2325
coated wallboard) highly susceptible to mould growth when subjected to wetting
2326
• Avoid use of suspended ceilings in zones with high humidity (unconditioned space susceptible to
2327
condensation)
2328
2329
Graphical Roadmap to Detailed Information in Chapter 4
2330
Figure 2.5-A [Concept: Highlight washroom/locker area with Magnifying glass revealing
2331
blistered paint on wall and Janitor w wet-mop]
2332
2333
2334
2335
2336
Case Study Example
2337
2338
Figure 2.5-A (to be added)
2339
2340
2341
2342
2343
2344
2345
2346
2347
Strategy 2.6 –Indoor and Outdoor Plants that may Affect IAQ
2348
2349
Roadmap to Detailed Information in Chapter 4
F
E
How-to
•
Outdoor Plantings
pg #’s
o
Trees, Transpiration, Planters, Capillary Action
9
pg #’s
o
Green Roofs
9
pg #’s
o
Living Facades
9
pg #’s
•
Indoor Plantings
pg #’s
o
Potted Plants, Wicker, Atrium Gardens
9
pg #’s
o
Attached Greenhouses
9
pg #’s
o
Living and Active Walls
C
pg #’s
IAQ-DG 90% Draft - Final
Page 73
Return to TOP
Roadmap to Detailed Information in Chapter 4
F
E
How-to
o
Plants as Air Cleaners
C
pg #’s
•
Plants and Moisture
9
pg #’s
Note: F=Fundamental; E=Enhanced; C=Conditional
2350
2351
Overview Information
There are potential advantages and disadvantages associated with the presence of plants (e.g., green
2352
roofs, living facades, living walls, etc.) as a component of the building envelope, and on walls or other
2353
locations in the occupied space. For example, as part of their physiology, plants emit water molecules
2354
into the air (process of transpiration) thus providing for evaporative cooling but also elevating the
2355
relative humidity. There is speculation that plants reduce levels of some pollutants such as VOCs.
2356
However, there is also literature showing that large numbers of indoor plants elevate the levels of mold
2357
spores in the air. Finally, the moisture needed for plant growth (e.g., in green roofs, in living walls, and
2358
in potted soil) is also sufficient to allow fungi and bacteria to grow in the same substrate or building
2359
material (See Photo #1).
2360
2361
Graphical Roadmap to Detailed Information in Chapter 4
2362
2363
IAQ-DG 90% Draft - Final
Page 74
Return to TOP
2364
Case Study Example
2365
2366
Figure 2.6-A A tree sapling grows from the upper portion of a window. The roots of this plant are
2367
obtaining moisture (see discussion on water activity) and nutrients from the envelope infrastructure.
2368
(Photo courtesy of Phil Morey)
2369
2370
2371
2372
2373
2374
2375
2376
2377
2378
2379
2380
2381
IAQ-DG 90% Draft - Final
Page 75
Return to TOP
OBJECTIVE 3 – LIMIT ENTRY OF OUTDOOR CONTAMINANTS
2382
2383
2384
Limiting the entry of outdoor contaminants is key to establishing good control of indoor air quality.
2385
Outdoor contaminants may include particles or gases in outdoor air, contaminants in the soil, and
2386
pesticides and landscaping chemicals applied around the building. These contaminants may be
2387
introduced into the building through a variety of pathways, including envelope penetrations
2388
(doors/windows), HVAC intakes, unintended infiltration due to negative building pressures, and
2389
occupant activities.
2390
2391
In many areas of the U.S., outdoor air pollution exceeds the National Ambient Air Quality Standards
2392
(NAAQS) established by the Environmental Protection Agency. Even in areas where air quality is
2393
generally good, pollution may be high at specific sites or during certain periods due to local sources.
2394
The site and building can also include sources of airborne contaminants such as vehicle exhaust from
2395
on-site access roads and parking facilities, building exhaust from toilet rooms, kitchens, labs, etc., and
2396
cooling towers. These contaminants enter buildings in ventilation air and through infiltration.
2397
2398
Where contaminants in outdoor air are present in high concentrations, adopting best practices to reduce
2399
their entry can substantially improve IAQ. These practices include locating the building, its operable
2400
openings and outdoor air intakes to limit contaminant entry; using enhanced efficiency filtration to
2401
remove respirable particles; using gas phase air cleaning to remove gaseous contaminants; and
2402
maintaining positive building pressures to reduce infiltration of untreated contaminants.
2403
2404
Another important but not widely recognized source of contaminants is intrusion of gases or vapors
2405
from the soil. There are hundreds of thousands of contaminated or potentially contaminated sites in the
2406
U.S., and any project built on or near a previously used site should screen for potential vapor intrusion.
2407
Where soil contaminants cannot be removed or treated in-situ immediately, vapor intrusion can be
2408
reduced by installation of active soil depressurization systems combined with gas vapor barriers. Radon,
2409
a naturally occurring radioactive gas that is the second leading cause of lung cancer in the U.S., is
2410
another important contaminant in soils. Mitigation strategies for radon are very similar to those for
2411
vapor intrusion.
2412
2413
Additional best practices to control entry of outdoor contaminants include use of well-designed track-off
2414
systems at building entrances, building design and construction to exclude pests, and landscape design
2415
that minimizes the need to apply herbicides and pesticides near buildings.
2416
2417
Elements in the control of outdoor contaminants discussed in this Objective are:
2418
• Strategy 3.1 – Locate Outside Air Intakes to Minimize Introduction of Contaminants
2419
• Strategy 3.2 – Control Entry of Radon
2420
• Strategy 3.3 – Control Intrusion of Vapors from Subsurface Contaminants
2421
• Strategy 3.4 – Provide Effective Track-off Systems at Building Entrances
2422
• Strategy 3.5 – Design and Build to Exclude Pests
2423
2424
To limit entry of outdoor contaminants; design, construction, and commissioning must also address
2425
issues discussed elsewhere in the guide including:
2426
• Chapter 2 Integrated Design and Construction Process for Good IAQ to select the site, locate the
2427
building on the site, and locate operable openings in a manner that limits introduction of outdoor
2428
contaminants.
2429
IAQ-DG 90% Draft - Final
Page 76
Return to TOP
• Strategy 7.4 Provide Particle Filtration and Gas Phase Air Cleaning Consistent with Project IAQ
2430
Objectives.
2431
• Strategy 2.3 Maintain Proper Building Pressurization
2432
• Strategy 4.5 Control Legionella in Water Systems
2433
• Strategy 2.6 Consider Impacts of Landscaping and Indoor Plants on Moisture and Contaminant
2434
Levels
2435
2436
2437
2438
2439
OBJECTIVE 3 GRAPHIC
2440
2441
2442
2443
2444
IAQ-DG 90% Draft - Final
Page 77
Return to TOP
Strategy 3.1 – Locate Outdoor Air Intakes to Minimize Introduction of Contaminants
2445
2446
Roadmap to Detailed Information in Chapter 4
F
E
How-to
•
ASHRAE Recommendations
9
pg #’s
•
Cooling Towers
9
pg #’s
•
Laboratory Fume Hood Exhaust Stacks
9
pg #’s
•
Other Sources of Contamination
9
pg #’s
•
Wind Tunnel Modeling, CFD
9
pg #’s
•
Special Considerations for Packaged HVAC Units
9
pg #’s
Note: F=Fundamental; E=Enhanced; C=Conditional
2447
2448
Overview Information
Outside air enters a building through its air intakes. In mechanically ventilated buildings, these air
2449
intakes are part of the HVAC system, and in naturally ventilated buildings these intakes can be either
2450
operable windows or other openings in the building’s envelope.
2451
2452
Research to date has shown that the quality of the outside air provided in a building greatly affects the
2453
quality of the indoor air. Therefore, besides evaluating the quality of the outdoor air in the area where a
2454
building is located, it is equally important to assess the presence of any local contaminant sources and
2455
design the location of the air intakes in such a way as to minimize re-entrainment of airborne pollutants
2456
emitted by these sources.
2457
2458
Mechanical codes (such as the IMC, IPC, UMC, and UPC) have some requirements for locations of
2459
building intakes. However, in most cases these requirements are very limited and do not reflect the
2460
“standard of care” that a designer should follow.
2461
2462
Table 5.1 of ASHRAE Standard 62.1-2007 lists minimum separation distances between air intakes and
2463
specific contamination sources. Although the list does not cover all possible sources, it does give the
2464
designer a guiding tool. Appendix F of Standard 62.1 allows the designer to calculate distances from
2465
sources other than the ones listed in Table 5.1. The distances listed in 5.1 should be considered as
2466
design minimums.
2467
2468
Outdoor air intakes should be located at least twenty five feet away from plume discharges and upwind
2469
of cooling towers, evaporative condensers and fluid coolers. In addition, outdoor air intakes should be
2470
located at least 15 feet away from intakes or basins of cooling towers, evaporative condensers and fluid
2471
coolers. Buildings designed with smaller separation distances greatly increase the liability of the
2472
designer and place the building occupants in immediate danger of contracting Legionnaires' Disease as
2473
well as various other health effects from inhaling pollutants emitted by the chemicals used to treat the
2474
cooling tower water. There is strong evidence both in the scientific literature as well as in the form of
2475
recommendations by expert organizations on separation distances between cooling towers and building
2476
air intakes.
2477
2478
All nearby potential odor or contaminant sources (such restaurant exhausts, emergency generators) and
2479
prevailing wind conditions need to be evaluated. Location of plumbing vents in relationship to outdoor
2480
air intakes in high-rise buildings may require additional analysis. Model Codes such as the IMC and the
2481
UMC, require a 3 to 10 foot separation distance between terminations of vents carrying non-explosive or
2482
flammable vapors, fumes or dusts and building air intakes. In the case of plumbing vents, the IPC and
2483
UPC require a 2 to 10 foot separation distance. For the healthcare industry, the Guidelines for Design
2484
and Construction of Health Care Facilities require separation distances of 25 feet between building
2485
IAQ-DG 90% Draft - Final
Page 78
Return to TOP
intakes and plumbing vents, exhaust outlets of ventilating systems, combustion equipment stacks, areas
2486
that may collect vehicular exhaust or other noxious fumes. However, these guidelines allow the 25 foot
2487
separation distance to be reduced to 10 feet if plumbing vents are terminated at a level above the top of
2488
the air intake.
2489
2490
Therefore it is clear that due to wind effects around buildings and multiple other local variables,
2491
establishing minimum separation distances for each source is impossible. Each design case must be
2492
evaluated based on local conditions and variables and the designer ultimately needs to exercise
2493
professional judgment. In some cases, advanced calculations and/or modeling may be required such as
2494
wind tunnel analyses with scale models, computer simulations, and CFD analyses.
2495
2496
In packaged HVAC units, the vent of the flue gases should be extended at least 10 inches or more above
2497
the top of the unit to minimize flue gas re-entrainment. In units where the intake and exhausts are in
2498
close proximity, dilution of building exhaust air in the economizer mode is significantly less than the
2499
dilution of flue gas in the heating mode. Packaged HVAC units should be located so that their air
2500
intakes and exhausts are directed away from large obstructions.
2501
2502
2503
Case Study Example
2504
2505
2506
2507
Photo courtesy Leon Alevantis
2508
2509
Figure 3.1-A Large packaged HVAC unit with relocated outdoor air intake to minimize exhaust air re-
2510
entrainment (shown is a close up of the indirect evaporative cooler at the outdoor air intake)
2511
2512
2513
Exhaust
Packaged HVAC
unit
Evapoarive
Cooler
Outdoor Air
Intake
IAQ-DG 90% Draft - Final
Page 79
Return to TOP
2514
Graphical Roadmap to Detailed Information in Chapter 4
2515
2516
2517
2518
IAQ-DG 90% Draft - Final
Page 80
Return to TOP
2519
2520
2521
Strategy 3.2 – Control Entry of Radon
2522
2523
Roadmap to Detailed Information in Chapter 4
F
E
How-to
• Assessment
pg #’s
o
Action levels and exposure limits
9
pg #’s
o
Regional radon potential
9
pg #’s
o
Local radon potential
9
pg #’s
o
Radon in drinking water and building materials
9
pg #’s
o
Owner’s risk tolerance
9
pg #’s
• Active Soil Depressurization (ASD)
pg #’s
o
Design of load bearing elements to facilitate ASD
C
pg #’s
o
Sub-slab aggregate
C
pg #’s
o
Suction pit
C
pg #’s
o
Radon vent pipe
C
pg #’s
o
Suction fan
C
pg #’s
o
Sub-membrane depressurization of crawl spaces
C
pg #’s
• Sealing of Radon Entry Routes
•
•
pg #’s
o
Sealing of joints, cracks and penetrations
C
pg #’s
o
Construction and sealing of below-grade walls
C
pg #’s
• Building Pressurization & Dilution Ventilation
pg #’s
o
Location of ductwork
C
pg #’s
o
Envelope air-tightness
9
pg #’s
o
Building pressurization
9
pg #’s
o
Ventilation rates
9
pg #’s
• QA of Radon Control Measures
pg #’s
o
Design Verification
C
pg #’s
o
Submittal Review
C
pg #’s
o
Construction Coordination
C
pg #’s
o
Construction Observation
C
pg #’s
o
Construction Verification
C
pg #’s
• O&M of Radon Control Systems
C
pg #’s
• Radon Measurements
C
pg #’s
Note: F=Fundamental; E=Enhanced; C=Conditional
2524
2525
Overview Information
Radon is a radioactive gas formed from the decay of uranium in rock, soil and groundwater. Exposure
2526
to radon is the second leading cause of lung cancer in the U.S. after cigarette smoking, and is
2527
responsible for about 10 to 14% of lung cancer deaths (NAS 1999).
2528
2529
Radon most commonly enters buildings in soil gas that is drawn in through joints, cracks, penetrations
2530
or pores in concrete masonry units (CMUs) when the building is at negative pressure relative to ground.
2531
The potential for high radon levels varies regionally, with additional variation from building to building
2532
in the same region and even from room to room in the same building.
2533
2534
Design for control of radon entry includes three components:
2535
• Active soil depressurization (ASD). An ASD system uses a suction fan(s) to draw radon from the
2536
sub-slab and discharge it where it can be harmlessly diluted to background levels. Installation of a
2537
IAQ-DG 90% Draft - Final
Page 81
Return to TOP
permeable sub-slab layer (aggregate) allows the negative pressure field created by a given fan to
2538
extend over a greater sub-slab area.
2539
• Sealing of radon entry routes, including ground-contact joints, cracks and penetrations and below-
2540
grade CMU walls.
2541
• Use of HVAC systems to maintain positive building pressure in ground-contact rooms and to
2542
provide dilution ventilation.
2543
2544
The ASD system and sealing of radon entry routes are easier and cheaper to implement during
2545
construction than they are as a retrofit. In addition, many elements of a radon-control system are also
2546
useful to reduce intrusion of vapors from brownfield sites and to reduce penetration of liquid water and
2547
water vapor into below grade building assemblies.
2548
2549
The design team should review radon potential, synergies of radon control techniques with design for
2550
other IAQ issues, and new construction vs. retrofit costs with the owner to determine whether to
2551
implement radon control measures.
2552
2553
Graphical Roadmap to Detailed Information in Chapter 4
2554
2555
2556
IAQ-DG 90% Draft - Final
Page 82
Return to TOP
2557
Case Study Example
2558
2559
Figure 3.2-A
2560
2561
This 4-story owner-occupied office building is located in an urban community in the Southeastern U.S.
2562
The site has shallow topsoil above granite and is in an identified radon region. At the time of the
2563
investigation described, the building was eight years old. It has an open atrium lobby that penetrates all
2564
floors. Each floor is served by an autonomous air handler and ventilation and make-up air is introduced
2565
from the roof through a common shaft to each mechanical room. The return air on each floor flows to
2566
the lobby atrium, entering each floor’s mechanical room through transfer grilles from the lobby wall.
2567
The lower floors are open plan office space and the upper floor is devoted to the company cafeteria and
2568
the executive dining room. The lobby is decorated with architectural plantings including a large and
2569
valuable ficus tree several stories tall.
2570
2571
An investigation was undertaken in response to a complaint of regular, repeated occurrences of
2572
headaches and nausea reported by over 50% of the occupant population every other Friday afternoon
2573
after 2:00 p.m. Air testing conducted on a "problem" Friday revealed elevated VOC levels (above 5000
2574
μg/m3) and high fungal counts (greater than 3 times outdoor levels). The surprise to the investigators
2575
was that radon levels were also elevated to over 3 times the action level. At that time, the investigation
2576
team had reviewed the airflow data from specifications and the TAB report, but had taken no airflow
2577
measurements.
2578
2579
The report and findings were submitted by the investigation team two weeks later on another Friday
2580
afternoon. At this time, it was obvious that fish was being served in the cafeteria because the distinctive
2581
odor was present on all floors of the building, clearly migrating from the fourth floor kitchen. Based on
2582
this obvious evidence of contamination cross-over between floors, the kitchen area and operating
2583
practices were investigated. It was found that the kitchen closed at 2:00 p.m. on Friday afternoon, and
2584
every other Friday pesticide treatment was applied. The pesticide aerosol quickly migrated throughout
2585
the building because of the lobby atrium’s negative pressurization and was drawn onto all floors in the
2586
return air. The negative atrium pressure was also depressurizing the soil in which the Ficus tree was
2587
planted. The team learned that the root system penetrated the concrete slab because of the size of the
2588
tree. Thus, there was no air barrier between the soil and the space. The depressurization and lack of an
2589
air barrier was drawing radon into the building. The soil was also the source of the high fungal counts.
2590
2591
Once the causes of these problems were determined, they were easily solved through:
2592
IAQ-DG 90% Draft - Final
Page 83
Return to TOP
-- addition of localized exhaust in the kitchen with integral make-up air,
2593
-- rescheduling of pesticide application to off-hours,
2594
-- provision of additional fan powered outdoor air delivered directly to each floor’s mechanical room,
2595
-- balancing of outdoor air quantities to deliver a larger quantity to the ground floor zone.
2596
2597
The atrium lobby pressure relative to outside was about -50 to – 60 Pa before the modifications and
2598
increased to 0 to 8 Pa after. This was sufficient to bring the level of radon right at the source (the ficus
2599
tree root area) down below the action level. The presenting problem of headaches and nausea related to
2600
the pesticide application was resolved as well. Had the building not had an IAQ problem that was
2601
causing acute symptoms, the elevated radon levels likely would never have been detected and resolve.
2602
2603
(Photos courtesy of Barney Burroughs)
2604
2605
2606
2607
2608
Strategy 3.3 – Control Intrusion of Vapors from Subsurface Contaminants
2609
2610
Roadmap to Detailed Information in Chapter 4
F
E
How-to
• Background
pg #’s
• Screening and Assessment
pg #’s
o
ASTM Tier 1 screening
9
pg #’s
o
ASTM Tier 2 screening
9
pg #’s
o
ASTM Tier 3 assessment
9
pg #’s
• Synergies and Conflicts
pg #’s
• Remediation and Mitigation Options
pg #’s
o
Source Removal or Treatment
9
pg #’s
o
Institutional Controls
9
pg #’s
o
Building Mitigation
9
pg #’s

Active soil depressurization
pg #’s

Sealing of vapor intrusion routes
pg #’s
◊ Gas Vapor Barriers
pg #’s

Passive venting
9
pg #’s

Building pressurization
9
pg #’s

Other approaches
pg #’s
◊ Sub-slab pressurization
pg #’s
◊ Indoor air treatment
pg #’s
◊ “Intrinsically safe building design”
pg #’s

Effect of chemicals of concern on mitigation system design
pg #’s
• QA of Mitigation Systems
pg #’s
• O&M and Monitoring of Mitigation Systems
pg #’s
Note: F=Fundamental; E=Enhanced; C=Conditional
2611
2612
Overview Information
What is Vapor Intrusion? Vapor intrusion is “the migration of a …[chemical of concern] vapor from
2613
a subsurface soil or groundwater source into the indoor environment of an existing or planned structure"
2614
(ASTM 2008). Although vapors can intrude into buildings from naturally occurring subsurface gases,
2615
most guidance, standards and regulations are specific to vapors from environmental contaminants.
2616
Contaminants can be present below ground due to accidental spills, improper disposal, leaking landfills
2617
or leaking underground or above ground storage tanks (Tillman & Weaver 2005). Some of the most
2618
widespread present and past land uses associated with chemicals of concern include gas stations, dry
2619
cleaners, former industrial sites that used vapor degreasers or other parts cleaning chemicals, and
2620
IAQ-DG 90% Draft - Final
Page 84
Return to TOP
manufactured gas plants (ASTM 2008). There are hundreds of thousands of contaminated or potentially
2621
contaminated sites in the U.S. (EPA 2002). Vapor intrusion can occur even though a site has undergone
2622
or is undergoing remediation. Moreover, the potential for vapor intrusion is not limited to the sites
2623
where contaminants were originally released, since contaminants reaching the water table can travel at
2624
least several miles in contaminated groundwater plumes, and contaminant vapor can travel shorter
2625
distances through the vadose zone above the water table.
2626
2627
Why Is It a Concern? Vapor intrusion is a concern primarily because of the potential for chronic
2628
health effects from long term exposure to low contaminant concentrations, although in extreme cases
2629
vapor concentrations can be high enough to cause acute health effects or explosion hazards (EPA 2002).
2630
The chemicals of concern for vapor intrusion are those that are sufficiently volatile to migrate through
2631
the soil as a vapor and sufficiently toxic that they may adversely affect human health (EPA 2002).
2632
These include many volatile organic compounds, some semi-volatile organic compounds, and some
2633
inorganic substances such as mercury.
2634
2635
Standards, Guidance and Regulations: The potential for intrusion of vapors from these sites into
2636
buildings was not widely recognized by U.S. regulators until the 1990s (IRTC 2007) and both the
2637
science and the regulatory environment are still evolving. ASTM (2008) recently develop a national
2638
standard for assessment of vapor intrusion on properties involved in real estate transactions. The
2639
standard uses a tiered approach to allow properties with a low risk of vapor intrusion to be screened out
2640
quickly and at relatively low cost. The Interstate Technology & Regulatory Council published guidance
2641
on both assessment and mitigation in 2007.
2642
2643
Screening and assessment of the potential for vapor intrusion must follow the regulations, policies and
2644
guidance of the relevant jurisdiction and must be performed by a qualified professional, typically an
2645
environmental consultant outside the primary design team. Obtaining guidance from the appropriate
2646
regulatory agency early in the process is the best way to avoid problems and assure a successful project.
2647
2648
Site Remediation: In the long term, the best remedy for contaminated sites is to remove the
2649
contaminant source or to perform treatments in place to reduce contaminant levels. Some remediation
2650
techniques may reduce or eliminate soil gas migration substantially in a relatively short time, rendering
2651
building mitigation measures unnecessary. Some other technologies are longer term strategies that may
2652
take many years to reduce the contaminant source to a level where vapor intrusion is no longer a concern.
2653
In still other cases, cleanup may be on hold for various reasons. Where longer term cleanup strategies
2654
are used or cleanup is on hold, institutional controls and/or building mitigation are necessary as interim
2655
strategies.
2656
2657
Institutional Control: Institutional controls are “legally enforceable conditions placed on a property to
2658
reduce the likelihood of exposure to unacceptable levels of contaminants…” (ASTM 2008). They may
2659
include such measures as zoning restrictions, requirements that vapor intrusion mitigation systems be
2660
preemptively installed in new construction, requirements that source remediation systems or building
2661
mitigation systems be periodically inspected or requirements that contaminant levels be periodically
2662
monitored. (ITRC 2007).
2663
2664
Building Mitigation Systems: Building mitigation systems are systems that reduce intrusion of vapors
2665
into buildings.
2666
2667
• Qualifications for Design and Installation: These systems must be designed and installed by parties
2668
who meet the qualifications of the regulatory agency having jurisdiction and who have relevant
2669
expertise. Very few design teams or contractors have this expertise in-house, so most rely on
2670
specialized environmental consultants and mitigation contractors. Requirements for design,
2671
IAQ-DG 90% Draft - Final
Page 85
Return to TOP
installation and performance testing of vapor intrusion mitigation systems vary widely by jurisdiction,
2672
so it is important to involve the appropriate regulatory agency early in the design process.
2673
2674
• When to Address VI: Where the need for mitigation is a possibility, it is cheaper and more effective
2675
to incorporate the system in the original design and construction, rather than retrofit it after the
2676
building is built and vapor concentrations are tested. The need for vapor intrusion control should be
2677
considered early in design, when other design elements may be modified to potentially eliminate the
2678
need or reduce its cost.
2679
2680
• Comparison with Radon Control: Vapor intrusion mitigation technologies are largely adapted from
2681
radon control strategies. Bringing indoor vapor concentrations below action levels commonly
2682
requires reductions of two or three orders of magnitude (and sometimes more), in contrast to the one
2683
to two orders of magnitude typically required to bring radon concentrations below action levels. To
2684
achieve these larger reductions, it may be necessary to combine several mitigation techniques or to
2685
design and install systems to exacting standards.
2686
2687
• Active Soil Depressurization (ASD): Active soil depressurization (sub-slab or sub-membrane) is
2688
generally the most reliable vapor intrusion control technology. ASD systems use one or more suction
2689
fans to depressurize the soil in contact with the building. This assures that the predominant direction
2690
of air leakage across those portions of the building envelope in contact with the ground is from the
2691
building into the soil, rather than from the soil into the building. Soil gas is drawn through vent risers
2692
by the suction fan(s) and released above the building where it can be diluted by ambient air. ASD
2693
systems should be combined with sealing of joints, cracks and penetrations and sealing of below
2694
grade walls. In new construction, ASD is usually combined with two additional elements to enhance
2695
its effectiveness: a “venting layer” of gas-permeable aggregate and/or a network of perforated pipe;
2696
and a gas vapor barrier above the venting layer. Where the amount of vapor intrusion that will occur
2697
is uncertain, it can make sense to install a passive venting system with a gas vapor barrier and add the
2698
fan(s) to convert to ASD if post-construction testing shows it to be necessary. Passive systems
2699
should always be designed to be readily converted to active systems. In general, use of gas vapor
2700
barriers alone without passive venting is not recommended.
2701
2702
• Building Pressurization: Building pressurization may be the best choice for sites with wet or low
2703
permeability soils where ASD is not effective. It may also be a viable alternative to ASD for other
2704
buildings if the HVAC system has the capability to reliably maintain positive pressures in all ground-
2705
contact rooms. However, pressurization for vapor intrusion control requires a level of quality
2706
assurance in design, construction, operation and maintenance that goes beyond that associated with
2707
building pressurization control for most other purposes. It is also likely to increase energy use more
2708
than an ASD system. In cases where the building owner is not the party legally responsible for
2709
mitigation, the owner may be reluctant to employ the HVAC system for vapor intrusion mitigation
2710
control. For these reasons, building pressurization has not been widely used as a vapor intrusion
2711
mitigation strategy to date (Folkes, pers. comm.. 2008).
2712
2713
• Other Techniques: Positive sub-slab pressurization, indoor air treatment and “intrinsically safe
2714
building design” may be viable alternative or supplemental mitigation techniques in certain
2715
circumstances.
2716
2717
2718
2719
IAQ-DG 90% Draft - Final
Page 86
Return to TOP
2720
Graphical Roadmap to Detailed Information in Chapter 4
2721
2722
2723
IAQ-DG 90% Draft - Final
Page 87
Return to TOP
2724
Case Study Example
Genzyme Headquarters at Kendall Square: Cambridge, MA
2725
2726
2727
Figure 3.3-A
2728
2729
Kendall Square is a 10 acre mixed use development consisting of approximately 1.3 million sq. ft. of
2730
new construction combined with two underground parking structures. The primary focus of the
2731
development is life science offices and R&D. The development is located within the limits of a former
2732
Manufactured Gas Plant (MGP) site, making the project one of the largest brownfield redevelopments
2733
undertaken in the Commonwealth of Massachusetts. (EPA estimates that there are 3,000 to 5,000 sites of
2734
former manufactured gas plants in the U.S.).
2735
2736
The remediation program consisted of a combination of mass excavation with off-site disposal and in
2737
situ stabilization of the MGP residual wastes. The primary contaminants of concern (COC) were sub-
2738
surface coal tars and related products. The majority of the remediation was completed in the fall of
2739
2001.
2740
2741
Two multi-level life science buildings were later constructed, each approximately 300,000 sq. ft. The
2742
buildings are located within an area of the site that was remediated using in situ stabilization, so some
2743
residual organic compounds are present in the sub-surface soils. To mitigate the threat of migration of
2744
COC's into the buildings, the environmental engineers for the site designed a comprehensive vapor
2745
control system including a state of the art low profile venting system and an impermeable vapor
2746
membrane beneath the slab. Over 75,000 sq. ft. of membrane was applied by a manufacturer-certified
2747
installer. Use of a spray-applied membrane simplified the difficult attachments onto the numerous grade
2748
beams, footings, pile caps, electrical conduits, VCS pipes and plumbing pipes
2749
2750
Case study courtesy of CETCO Liquid Boot Co
2751
2752
2753
2754
2755
IAQ-DG 90% Draft - Final
Page 88
Return to TOP
2756
Strategy 3.4 – Provide Track-off Systems at Entrances
2757
2758
2759
Roadmap to Detailed Information in Chapter 4
F
E
How-to
•
Contaminants Tracked into Buildings by Occupants
9
pg #’s
•
Paving
9
pg #’s
•
Plantings
9
pg #’s
•
Scraper Mats
9
pg #’s
•
Absorption Mats
9
pg #’s
•
Finishing Mats
9
pg #’s
•
Maintenance
9
pg #’s
Note: F=Fundamental; E=Enhanced; C=Conditional
2760
2761
Overview Information
The best way to reduce the need for building cleaning (and therefore minimize the generation indoors of
2762
contaminants associated with cleaning products) is to prevent dirt from getting into the building.
2763
Installation of effective dirt track-off systems at all entranceways (including those from loading docks,
2764
receiving areas and garage entrances) is therefore an essential component of a building’s IAQ strategy.
2765
2766
Track-off systems start with the approach to building entrances. In order to facilitate dirt removal from
2767
footwear, textured paving should be selected rather than smooth surfaces (City of New York, 1999).
2768
Any plantings bordering walkways should not drop flowers or berries that can be tracked into the
2769
building.
2770
2771
Proper design of dirt track-off/entry mat systems must include specific combinations of mat materials,
2772
textures, and lengths. General guidance is shown below
2773
(http://www.epa.gov/iaq/schooldesign/controlling.html#Entry%20Mat%20Barriers, US EPA, accessed
2774
July 21, 2008)
2775
2776
Table 3.4-A Dirt Track-off / Entry Mat System Specifications
2777
Scraper Mat
Absorption Mat
Finishing Mat
Minimum of 6 feet long, and
located outside the entry
doors. Removes the bulk of
dirt and snow with some
form of knobby or
squeegee-like projections.
Generally the higher the
projection, the better the
cleaning and holding
capacity. Surface mats are
typically made of nitrile
rubber. Recessed grating
systems contain a deep well
that will hold more dirt and
moisture between cleanings,
but will have a higher first
cost.
Minimum of 6 feet long, and
located just inside the entry
doors. Generally made from
nylon or combinations of
nylon and heavily textured
piles of polypropylene that
can perform both a scraping
action and a moisture
wicking action.
Minimum of 8 feet long, and
follows immediately after
the absorption mat.
Generally made from
polypropylene with a course
fiber surface that will both
capture and hold any
remaining particles or
moisture.
2778
2779
Entry mat system design for a particular building should be tailored to the climate zone:
2780
• Snowy climates require greater lengths of scraper mat;
2781
IAQ-DG 90% Draft - Final
Page 89
Return to TOP
• Rainy locations need longer adsorption mats, and
2782
• Muddy locations need more of all mat types (US EPA Tools for Schools).
2783
2784
2785
Graphical Roadmap to Detailed Information in Chapter 4
2786
2787
2788
2789
Case Study Example
2790
2791
Figure 3.4-A (to be added)
2792
2793
2794
2795
2796
2797
2798
2799
2800
IAQ-DG 90% Draft - Final
Page 90
Return to TOP
2801
Strategy 3.5 – Design and Build to Exclude Pests
2802
2803
[[Editor’s Note: Strategy will be added prior to publication.]
2804
Roadmap to Detailed Information in Chapter 4
F
E
How-to
2805
Note: F=Fundamental; E=Enhanced; C=Conditional
2806
2807
2808
2809
Overview Information
2810
2811
2812
Graphical Roadmap to Detailed Information in Chapter 4
2813
2814
2815
2816
2817
2818
2819
Case Study Example
2820
2821
Figure 3.5-A (to be added)
2822
2823
2824
2825
2826
2827
2828
2829
2830
2831
2832
2833
IAQ-DG 90% Draft - Final
Page 91
Return to TOP
2834
OBJECTIVE 4 – CONTROL MOISTURE AND CONTAMINANTS RELATED TO
2835
MECHANICAL SYSTEMS
2836
2837
2838
Mechanical systems play an important role in providing good indoor air quality (IAQ) through
2839
ventilation, air cleaning, and comfort conditioning. However, since many mechanical systems carry
2840
water or become wet in operation, they can also amplify and distribute microbial contaminants. In
2841
addition they can be sources of particulate contaminants. Proper design and construction reduce the risk
2842
that mechanical systems will cause IAQ problems.
2843
2844
Moisture and dirt in air handling systems provide an environment for microbial growth. Air handling
2845
systems should exclude moisture or promptly drain it away. Outdoor air intakes should be located and
2846
louvers designed to limit entry of rain and snow. Drains should remove rain and snow that do enter.
2847
Cooling coils and humidifiers should be designed to avoid carryover of liquid moisture beyond the drain
2848
pan. Drain pans should be sloped to drain moisture away promptly and should be made of corrosion-
2849
resistant materials. Traps should be designed to provide sufficient water depth to drain properly against
2850
fan static pressure. Filters should be located where they will not be wetted by entrained rain or snow,
2851
cooling coil condensate, or moisture from humidifiers. Porous duct linings should not be used in areas
2852
with any moisture sources. The potential for microbial growth can be significantly reduced by using
2853
higher efficiency filtration (MERV 13 or higher) to keep systems clean.
2854
2855
Airstream surfaces should be smooth and non-porous. Porous interior duct insulation and other rough
2856
or porous surfaces should be avoided or limited to areas where necessary for acoustical attenuation.
2857
Porous or rough materials accumulate dirt, providing sites for microbial growth, and cannot be cleaned.
2858
Materials that can be eroded should not be used in air handling systems, since they can be sources of
2859
particulate contaminants.
2860
2861
Condensation on exterior surfaces of mechanical systems should be avoided. Air handlers and
2862
ductwork carrying cold air and piping carrying chilled water or service water should have insulation and
2863
vapor barriers sufficient to prevent condensation. Design should consider humidity levels that may
2864
occur during unoccupied hours or in chaseways, plenums and exterior building cavities, as well as those
2865
that occur during occupied hours in usable space.
2866
2867
Heating, cooling and service water piping and fixtures should be designed, assembled and tested to
2868
reduce potential for leaks.
2869
2870
Sufficient access should be provided to allow periodic inspection, cleaning and repair of air handlers,
2871
ductwork, and piping systems.
2872
2873
Cooling towers and evaporative condensers should be located downwind of and as far as possible from
2874
outside air intakes, operable windows, and outdoor public areas. In addition, they should be located
2875
away from sources of organic matter that could serve as a food source for Legionella. Mechanical
2876
filtration devices should be provided to help remove dirt and organic matter from the cold water basin.
2877
The system should be designed to facilitate regular water treatment, and the basin and drift eliminators
2878
should be designed to facilitate regular visual inspection and cleaning. Service hot water (SHW) storage
2879
tanks and distribution systems should be kept at temperatures high enough to minimize growth of
2880
Legionella. Distribution systems should also be designed to reduce areas where lukewarm water can
2881
stagnate and provide an environment favorable to its multiplication. SHW systems should be designed
2882
to enable periodic thermal or chemical disinfection.
2883
IAQ-DG 90% Draft - Final
Page 92
Return to TOP
2884
These issues are discussed in the following Strategies:
2885
• Strategy 4.1 – Control Moisture and Dirt in Air Handling Systems
2886
• Strategy 4.2 – Select and Install Airstream Surfaces that are Resistant to Erosion and Deposition
2887
• Strategy 4.3 – Control Moisture Associated with Piping, Plumbing Fixtures, and Ductwork
2888
• Strategy 4.4 – Facilitate Access to HVAC Equipment for Inspection, Cleaning and Maintenance
2889
• Strategy 4.5 – Control Legionella in Water Systems
2890
2891
A number of Strategies discussed under other Objectives are also important in preventing IAQ problems
2892
related to mechanical systems.
2893
o Dirt and moisture should be kept out of air handling systems during construction to prevent
2894
contamination that may cause IAQ problems upon occupancy.
2895
o Outdoor air intakes should be located to limit introduction of dirt. Intakes higher on the building are
2896
generally preferable to intakes at or below grade in this regard.
2897
o Higher efficiency filters reduce dirt in air handling systems and thereby reduce food sources for
2898
microorganisms, reducing the risk that the air handling system will be a source of IAQ problems.
2899
o The potential for condensation on plumbing fixtures containing cold water (e.g., toilets) should be
2900
anticipated and potential for microbial growth limited by using adjacent finish materials that can
2901
withstand repeated wetting and are easy to clean.
2902
o Envelope systems should be properly designed and constructed and building pressurization
2903
maintained to limit penetration of humid outdoor air into building cavities where moisture could
2904
condense on cool surfaces, including ductwork and cold water piping.
2905
2906
These issues are discussed in the following Strategies:
2907
• Strategy 1.4 – Manage Construction and Renovation to Preserve IAQ
2908
• Strategy 7.5 – Provide Particle Filtration and Gas Phase Air Cleaning Consistent with Project IAQ
2909
Objectives
2910
• Strategy 3.1 – Locate Outside Air Intakes to Minimize Introduction of Contaminants
2911
• Strategy 2.5 – Select Materials, Equipment, and Assemblies that Can Withstand Repeated Wettings in
2912
Areas that are Unavoidably Wet
2913
• Strategy 2.2 – Limit Condensation within the Building Envelope and on Interior Surfaces
2914
• Strategy 2.3 – Maintain Proper Building Pressurization
2915
• Strategy 1.5 – Provide High Quality O&M Documentation and Training Focused on IAQ
2916
2917
2918
2919
2920
2921
IAQ-DG 90% Draft - Final
Page 93
Return to TOP
2922
OBJECTIVE 4 GRAPHIC
2923
2924
2925
2926
2927
2928
IAQ-DG 90% Draft - Final
Page 94
Return to TOP
2929
Strategy 4.1 – Control Moisture and Dirt in Air Handling Systems
2930
2931
Roadmap to Detailed Information in Chapter 4
F
E
How-to
•
Outdoor Air Intakes and Outdoor Air Inlet Areaways
9
pg #’s
•
Filters relating to Microbial Growth in HVAC Equipment
9
pg #’s
•
Drain pans and Moisture Carry-over from cooling coils
9
pg #’s
•
Smooth and Cleanable surfaces
9
pg #’s
•
Impact of Humidifier Moisture on Airstream surfaces
9
pg #’s
Note: F=Fundamental; E=Enhanced; C=Conditional
2932
2933
Overview Information
Fungi and bacteria are normally present on most interior surfaces in buildings including surfaces in
2934
HVAC system components. These microorganisms become problematic to IAQ when they amplify or
2935
grow on surfaces with growth sometimes becoming manifest visually. The growth of microorganisms in
2936
HVAC systems can result in malodors, building related symptoms (e.g., nasal and throat irritation) and
2937
in rare cases building related illnesses such as humidifier fever and hypersensitivity pneumonitis.
2938
2939
The growth of fungi and bacteria in HVAC components is often associated with poor design for
2940
moisture control and with build-up of dust and dirt (food for microorganisms on damp or wet surfaces).
2941
Implementation of design strategies that limit moisture and dirt accumulation in HVAC components will
2942
lessen the risk of fungal and bacterial growth on HVAC component surfaces.
2943
2944
IAQ-DG 90% Draft - Final
Page 95
Return to TOP
2945
Graphical Roadmap to Detail Information in Chapter 4
2946
2947
2948
Case Study Example
2949
Figure 4.1-A This air handling unit was poorly designed and maintained.
2950
Access to the pan was achieved only after removal of more than 10 fasteners.
2951
The drain pan outlet was not flush with the bottom of the pan.
2952
Smooth and Cleanable
Surfaces
IAQ-DG 90% Draft - Final
Page 96
Return to TOP
The tan-yellow mass in the pan is a biofilm consisting of a gelatinous mass of bacteria,
2953
fungi, and protozoa. This plenum was opened up for inspection and cleaning because
2954
of malodor complaints from occupants in zones being provided with ventilation air from
2955
the air-handling unit. (Photo courtesy of Phil Morey)
2956
2957
2958
2959
2960
2961
Strategy 4.2 – Select and Install Airstream Surfaces that are Resistant to Erosion and
2962
Deposition
2963
Roadmap to Detailed Information in Chapter 4
F
E
How-to
•
Introduction
9
pg #’s
•
Duct Surface Material
9
pg #’s
•
Duct Liner
9
pg #’s
•
Commissioning, Operation, and Maintenance
9
pg #’s
Note: F=Fundamental; E=Enhanced; C=Conditional
2964
2965
Overview Information
In any air handling system it is common and expected that cleaning and filtration of the air will be
2966
applied to the maximum extent physically and economically possible. However, even though the air is
2967
cleaned and filtered at the air handling unit as much as possible, the air that is finally delivered to the
2968
spaces within the building can only be as clean as the interior of the duct systems through which it
2969
travels.
2970
2971
Air duct systems can be constructed from a number of different materials. Regardless of the material
2972
that is used to construct the air distribution path, the surfaces of these air duct systems present numerous
2973
places for air to contact dirt and dust particles as well as bacteria and other microbial organisms. Any air
2974
system should be designed and installed to minimize the number of places in joints, bends and fittings
2975
where dirt, moisture and other particles can accumulate. The surfaces of the system that distributed air
2976
can contact should be smooth and as free as possible of uneven and porous areas. Before any system is
2977
put into use all interior surfaces should be thoroughly cleaned of dirt and surface oils. Air duct systems
2978
should then be cleaned at regular intervals as part of a preventative maintenance program.
2979
2980
Duct systems that are constructed of metal (typically, steel or aluminum) are usually insulated, either
2981
externally or as an internal liner, by flexible or rigid board thermal insulation materials. Internal
2982
insulation is typically used to provide enhanced acoustical noise control from the air systems. However,
2983
because of the potential of additional sources of contamination to the airstream from these materials
2984
when installed internally, the external insulation is preferred. If the use of internal duct liner is
2985
unavoidable care should be taken at every step of its design and installation to reduce the potential of the
2986
liner to contribute to airstream contamination. The proper material should be selected. Closed cell foam,
2987
or a rigid thermal board material, is currently thought to be less susceptible to deterioration than
2988
insulation made of fiberglass. In any material, however, the surfaces should be as smooth as possible,
2989
and the surface should be coated to reduce porous areas of the surface and provide an anti-microbial
2990
material to control the growth of fungi and bacteria.
2991
2992
All liner should be installed following good design specifications, applicable Standards and Guidelines
2993
from SMACNA and NAIMA, and all manufacturers’ instructions. All edges should be sealed and all
2994
gaps between sections of insulation should be eliminated.
2995
2996
IAQ-DG 90% Draft - Final
Page 97
Return to TOP
2997
Graphical Roadmap to Detail Information in Chapter 4
2998
2999
Case Study Example
3000
3001
Figure 4.2-A (to be added)
3002
3003
3004
3005
3006
3007
3008
3009
3010
3011
Strategy 4.3 – Control Moisture Associated with Piping, Plumbing Fixtures, and
3012
Ductwork
3013
Roadmap to Detailed Information in Chapter 4
F
E
How-to
•
Minimizing Condensation
9
pg #’s
•
Minimizing Leaks
9
pg #’s
•
Plumbing System O&M Guide
C
pg #’s
Note: F=Fundamental; E=Enhanced; C=Conditional
3014
3015
Overview Information
Because of condensation, mold growth may occur on cold water piping or cold air supply ducts with
3016
inadequate thermal insulation or a failed vapor retarder. Liquid water from condensation drips can
3017
damage materials nearby such as ceiling tiles, composite wooden materials, and paper-faced wallboard
3018
IAQ-DG 90% Draft - Final
Page 98
Return to TOP
located below or adjacent to the piping or ducts. Leaks from poorly designed plumbing within walls or
3019
risers may go unnoticed until damage including mold growth becomes evident in occupied spaces.
3020
Implementation of design strategies that limit condensation on cold water piping and ducts and that
3021
reduces the likelihood of leaks from piping hidden in building infrastructure, will lessen the risk of mold
3022
growth in buildings.
3023
3024
3025
Graphical Roadmap to Detail Information in Chapter 4
3026
3027
3028
IAQ-DG 90% Draft - Final
Page 99
Return to TOP
3029
Case Study Example
3030
Figure 4.3-A Condensation drips are visible on pipe insulation surfaces in an above ceiling
3031
location. Mold growth is present on pipe jacketing. Condensation was associated with the
3032
infiltration of warm humid air into above ceiling spaces and resulting unexpectedly high dew
3033
points in this unconditioned space. (Photo courtesy of Phil Morey)
3034
3035
3036
3037
3038
3039
Strategy 4.4 – Facilitate Access to HVAC Equipment for Inspection, Cleaning and
3040
Maintenance
3041
[Editor’s Note: Strategy not yet updated from 60% Draft – New Roadmap Graphic Inserted]
3042
Roadmap to Detailed Information in Chapter 4
F
E
How-to
• Access in Design Documents
9
pg #’s
• Locations that Hinder Access
9
pg #’s
• Equipment Clearance
9
pg #’s
• Ventilation Equipment Access
9
pg #’s
• Air Distribution System
9
pg #’s
Note: F=Fundamental; E=Enhanced; C=Conditional
3043
3044
Condensation drips
IAQ-DG 90% Draft - Final
Page 100
Return to TOP
Overview Information
Access for periodic inspection, routine maintenance, and cleaning of air handling equipment is essential
3045
for maintaining acceptable indoor air quality. Assessing “soiling” of the HVAC system, monitoring the
3046
effectiveness of air-cleaning, and validating the performance of monitors and sensors has become an
3047
increasingly important aspect of building operation and maintenance. It is important to conserve
3048
(assure) access to HVAC system components just like access to the electrical panels and components are
3049
protected. Failure to design and construct systems that facilitate access may significantly compromise
3050
indoor air quality. It is well recognized that routine maintenance can be significantly compromised by
3051
above ceiling installations or locations requiring ladders or other equipment for access. In addition,
3052
systems that can be accessed without special tools are more likely to receive the appropriate inspection
3053
and maintenance.
3054
3055
Access considerations begin with the design of the mechanical room to accommodate the AHU and
3056
other HVAC system components. Design and selection of the HVAC system itself can limit access and
3057
maintenance problems. For example, choosing a central system rather than a multiple fan-coil system
3058
reduces the components needing access for inspection and maintenance. The mechanical room design
3059
must position the HVAC system components to assure ease of access. Low ceilings, cramped spaces, or
3060
difficult access will inhibit appropriate access and maintenance. This must be avoided. It is also
3061
important recognize that access doors to the mechanical room can impact performance by allowing the
3062
introduction of local contaminants. Access doors should remain closed except as required.
3063
3064
3065
Figure 4.4-B Typical access points at the air-handling unit. (Source: 62.1 User’s Manual)
3066
3067
AHSRAE Standard 62.1-2007 provides fairly comprehensive requirements for assuring appropriate
3068
access to all components of the HVAC system including the air-handling unit, air distribution system,
3069
controllers, and sensors. In addition, most manufacturers provide guidance on the required service
3070
clearances. It is essential that such clearances take into account door swings and space for personnel to
3071
access, stand, and move tools and materials out. Failure to provide appropriate access can result in
3072
inadequate maintenance of the system.
3073
3074
Even with the best designs, appropriate access can be compromised during the construction and
3075
installation of any or all of the HVAC system components. In addition, installation of other building
3076
systems, such as plumbing, electrical systems, and telecommunication systems, can result in obstruction
3077
IAQ-DG 90% Draft - Final
Page 101
Return to TOP
that either complicate or obstruct direct access. Careful stewardship during the construction phase is
3078
essential to assuring that clear access is maintained.
3079
3080
Another risk associated with providing access to the HVAC system is the potential of air leakage from
3081
or into the system. Leakage of cooled air from the system can result in condensation, which can result
3082
in microbial growth within the HVAC system or on other building materials. Conversely, leakage on
3083
the negatively pressurized sections of the system can result in the infiltration of contaminants from the
3084
surrounding spaces and these contaminants may degrade the indoor air quality in the occupied spaces
3085
serviced by the system.
3086
3087
Any modifications or addition of access doors may also impact long-term performance and indoor air
3088
quality. For example, if new access doors are required for the remediation of mold growth within the
3089
system, these doors must be installed in conformance with SMACNA requirements to assure adequate
3090
prevention of leakage
3091
3092
3093
Case Study Example
3094
Figure 4.4-A
3095
3096
Activities by other trades can compromise access as in this example where the full
3097
opening of an appropriately sized access door is blocked by chill-water piping that was
3098
installed after the AHU
3099
3100
3101
3102
IAQ-DG 90% Draft - Final
Page 102
Return to TOP
3103
Graphical Roadmap to Detail Information in Chapter 4
3104
3105
3106
3107
3108
Strategy 4.5 – Control Legionella in Water Systems
3109
3110
Roadmap to Detailed Information in Chapter 4
F
E
How-to
•
Control of Legionella in Cooling Towers
9
pg #’s
o
Proper siting including Mists and Building Openings
9
pg #’s
o
Operation and Maintenance (O&M) of Cooling Towers
9
pg #’s
•
Control of Legionella in Potable Water
9
pg #’s
o
Proper Storage Temperature in Hot Water Tanks
9
pg #’s
o
Design considerations for Potable Water System
9
pg #’s
o
Control of Legionella in Water Systems
9
pg #’s
o
Emergency Disinfection of Water Systems
9
pg #’s
•
Environmental monitoring for culturable Legionella
C
pg #’s
Note: F=Fundamental; E=Enhanced; C=Conditional
3111
IAQ-DG 90% Draft - Final
Page 103
Return to TOP
3112
Overview Information
Legionella are bacteria normally present in aquatic environments such as rivers and lakes. These
3113
bacteria can also be present in man-made water systems, multiply or grow in these systems and cause
3114
illnesses known as Legionnaire’s disease and Pontiac Fever. Legionnaire’s disease is a lung infection
3115
caused by inhalation of mist or water droplets containing the bacterium. Legionnaire’s disease can be
3116
fatal. Approximately 18,000 cases of Legionnaire’s Disease occur annually in the United States (1).
3117
Case fatality rates are approximately 20% for community-acquired Legionnaire’s disease and 20-40%
3118
for hospital-acquired disease which translates into an annual fatality total of 4,000 to 5,000 (1,2).
3119
Legionella that can cause Legionnaire’s disease can grow in cooling towers, potable water systems
3120
including showers and sinks, whirlpool spas, humidifiers, vegetable misters, decorative water fountains,
3121
etc.
3122
3123
Graphical Roadmap to Detail Information in Chapter 4
3124
3125
3126
IAQ-DG 90% Draft - Final
Page 104
Return to TOP
3127
Case Study Example
3128
3129
3130
Figure 4.5-A The drift from this cooling tower travelled approximately 100 meters and was
3131
implicated as the source of Legionnaires disease among three people in a nearby building. The
3132
water in the cooling tower basin, which had been treated with biocide and appeared quite clean,
3133
was heavily colonized by Legionella pneumophila serogroup 1 (See additional case study details
3134
in Chapter 4). (Photo courtesy of J. Stout)
3135
3136
3137
3138
3139
3140
IAQ-DG 90% Draft - Final
Page 105
Return to TOP
3141
OBJECTIVE 5 – LIMIT CONTAMINANTS FROM INDOOR SOURCES
3142
3143
3144
Indoor air contaminants generated within buildings can be broken into two major classes: particles and
3145
gases. Often considered separately, they are actually inter-related: gas-phase pollutants can be absorbed
3146
onto particles (and potentially re-released); while certain volatiles can form fine particles in the presence
3147
of oxidizing agents.
3148
3149
Solid particles generated within buildings can emanate from equipment, such as printers and copiers;
3150
from occupants through clothing fiber, skin shed, coughing, and sneezing; and from erosion or wear of
3151
fibrous or fleecy materials, such as duct lining or carpeting. Sometimes particles and gases are emitted
3152
by a common source, such as cigarette smoking.
3153
3154
Gas phase indoor contaminants (both volatile and semi-volatile) can emanate from building materials,
3155
finishes, or furnishings; or from occupants (e.g., bioeffluents, fragrances) or indoor activities. They are
3156
typically present as complex mixtures. The adverse impact on IAQ can vary significantly from one
3157
compound (or mixture) to the next. Our understanding of these impacts is steadily evolving.
3158
3159
In addition, indoor particulate and gaseous contaminant loads can echo outdoor loads if negative
3160
building pressures allow significant infiltration or if filtration or gas-phase cleaning of outdoor air is
3161
inadequate.
3162
3163
Strategies for control of contaminants generated indoors include source control, capture and exhaust,
3164
filtration and air cleaning, and dilution ventilation. Source control is the focus of this Objective.
3165
Capture and exhaust, dilution ventilation, and filtration are discussed under:
3166
• Objective 6 – Capture and Exhaust Emissions from Building Equipment and Activities
3167
• Objective 7 – Reduce Contaminant Concentrations through Ventilation and Air Cleaning
3168
3169
Materials and products used indoors and in building construction can be significant sources of gaseous
3170
contaminants, thus source control through careful product selection has proved to be an effective
3171
strategy for the delivery of quality indoor environments. Just as our knowledge regarding the nature and
3172
impact of these contaminants is evolving, so too are the techniques and protocols for evaluating and
3173
rating air quality impacts of indoor materials. A number of product labeling systems exist with diverse
3174
levels of detail and sophistication.
3175
3176
Several additional strategies can be used to limit the release of gaseous indoor contaminants. These
3177
include:
3178
o Selection of materials with durable finishes which can reduce contaminant release through
3179
maintenance and cleaning activities
3180
o Reduced use of “fleecy” materials that can absorb and re-release contaminants
3181
o Proper curing/conditioning of materials prior to their installation in a building
3182
o Temporary increases in ventilation following initial construction or renovation
3183
o Short-term use of gas-phase filtration following building “flush”
3184
o Use of effective emissions barriers on material surfaces including those that are not obvious from
3185
sight
3186
o Consideration of the impact of local temperature and humidity conditions on gas-phase emissions.
3187
3188
3189
3190
IAQ-DG 90% Draft - Final
Page 106
Return to TOP
Specific Strategies to achieve this Objective are:
3191
• Strategy 5.1 – Control Indoor Contaminant Sources through Appropriate Material Selection
3192
• Strategy 5.2 – Employ Strategies to Limit the Impact of Material Emissions
3193
• Strategy 5.3 – Minimize IAQ Impacts Associated with Cleaning and Maintenance
3194
• Strategy 5.4 – Consider Upper Room Ultraviolet Germicidal Irradiation in Relevant Applications
3195
3196
3197
3198
OBJECTIVE 5 GRAPHIC
3199
3200
3201
3202
3203
3204
3205
IAQ-DG 90% Draft - Final
Page 107
Return to TOP
3206
Strategy 5.1 – Control Indoor Contaminant Sources through Appropriate Material
3207
Selection .
3208
Roadmap to Detailed Information in Chapter 4
F
E
How-to
•
Emissions Data: Available Information
•
Manufacturer-Supplied Information: MSDS
9
pg #’s
•
Labels: “Green” Products / “Green” Buildings
9
pg #’s
•
Labels: Low-Emission Products
9
pg #’s
•
Emissions Databases
9
pg #’s
•
Priority Materials/Finishes/Furnishings
•
Architectural Coatings
9
pg #’s
•
Flooring Materials
9
pg #’s
•
Composite Wood / Agrifiber Materials
9
pg #’s
•
Caulks, Sealants & Adhesives
9
pg #’s
•
Ceiling Tiles
9
pg #’s
•
PVC Materials
9
pg #’s
•
Insulation Materials
9
pg #’s
•
Porous or Fleecy Materials
9
pg #’s
•
Flame retardant materials
9
pg #’s
•
Structural Materials
9
pg #’s
•
HVAC components
9
pg #’s
•
Office Furniture Systems
9
pg #’s
•
Office Equipment
9
pg #’s
•
Contaminant Emissions: Essential Concepts
•
Total VOC and Target VOCs
9
pg #’s
•
SVOCs, “Secondary” Emissions, and Fine Particulates
9
pg #’s
•
Contaminant Irritancy, Odor and Health Impact
9
pg #’s
•
IAQ Guidelines, Standards and Specifications
9
pg #’s
•
Emissions Testing: Methods and Results
•
Test Protocols – Emissions Chambers
9
pg #’s
•
Test Protocols – Material Assemblies
9
pg #’s
•
Emissions Testing Laboratories
9
pg #’s
•
Additional Information
pg #’s
Note: F=Fundamental; E=Enhanced; C=Conditional
3209
3210
Overview Information
Recent advances in toxicology, indoor chemistry, and the sampling and analysis of indoor contaminants
3211
have contributed to a greater understanding of the nature and impacts of the pollutants that affect
3212
building occupants. In parallel, advancements in the techniques and tools used to determine the
3213
emissions (or “off-gassing”) properties of materials and products used in building construction, finishing
3214
and furnishing have enabled us to more clearly see their chemical “fingerprints” and thus their impact on
3215
the air quality of indoor environments.
3216
3217
Provision of good IAQ requires coordination of many aspects of building design, but a practical first
3218
step is problem avoidance through careful selection of materials with minimal emission of irritating or
3219
harmful compounds. This form of “source control” is an effective means of preventing IAQ problems,
3220
and avoids the high cost of excessive ventilation to dilute avoidable contaminants. Thus building
3221
designers, in addition to specifying material structural, fire, moisture (and mold) resistance properties,
3222
must also carefully consider their chemical emission characteristics. Their long-term durability,
3223
maintenance and cleaning requirements also have significant impact on IAQ, and must therefore be
3224
included in material specifications.
3225
3226
IAQ-DG 90% Draft - Final
Page 108
Return to TOP
Rating systems for assessing the chemical emissions of products are also evolving. Product labels
3227
detailing comprehensive emission properties provide far more information than given by “content”-
3228
based product labels which merely report the weight % of constituent volatile organic compounds
3229
(VOCs). Within emissions-based systems, the Total VOC (or “TVOC”) emission rate, while still widely
3230
reported, is increasingly recognized as a poor indicator of the true impact of any given material. This is
3231
largely due to the great diversity in toxicological impact of individual (or “Target”) VOCs: some pose
3232
serious threats at relatively low levels, while others may be benign at high concentration. Long-term
3233
emissions of semi-volatiles (or “SVOCs”) such as phthalates, pesticides, and flame-retardants are now
3234
recognized as important factors in IAQ problems, and should be considered in the evaluation of material
3235
properties. Actual emission rates vary significantly over time: for a given product, some chemicals may
3236
exhibit rapid decay in emissions (within hours or days), while others may release contaminants at nearly
3237
constant rates for months. The acute or long-term impact of materials can thus be dramatically different,
3238
and should be factored into product assessment. Formation of “secondary” products through “indoor
3239
chemistry” reactions may have key impact on IAQ, thus elimination or reduction of the primary
3240
reactants (such as terpenoids) should be a priority for advanced labeling systems on which designers can
3241
base material selection decisions.
3242
3243
In evaluating emissions impact, materials should be considered as parts of systems whenever possible.
3244
Carpeting is not independent of cushion, adhesives, or subfloor. Wallboard requires primer and paint.
3245
Emissions from the system may be markedly different than from its individual constituents. Materials
3246
subjected to relatively high temperatures (e.g. through solar gains) or high humidity may also have
3247
increased emissions.
3248
3249
IAQ guidelines and standards are sparse. Occupational regulations for air quality do not directly apply to
3250
non-industrial buildings due to differences in the levels and composition of the contaminant species as
3251
well as the nature of the building occupants. Emission “labels” must therefore rely on guidance level
3252
information. Building designers must have a basic understanding of the key issues related to emissions
3253
labeling/reporting prior to specifying building materials, finishes and furnishings. In the absence of
3254
detailed guidance, several basic recommendations can be made concerning material selection for the
3255
diverse range of products that go into building design (Schoen et al 2008).
3256
3257
3258
Figure 5.1-B Source Control: understand potential
3259
emission sources; prevent entry into buildings
3260
3261
IAQ-DG 90% Draft - Final
Page 109
Return to TOP
In general, the following strategies will assist in selecting low-emitting materials for building design:
3262
• Require submission and review of material composition, VOC contents or preferably detailed
3263
emissions properties as condition of acceptance for project (ensure supplier receives detailed
3264
information from manufacturer) prior to material selection.
3265
• Where product-specific emissions data are not available, limit usage of products/materials
3266
generally known to have higher contaminant emissions, including: unfinished composite or
3267
engineered wood products; oil-based architectural coatings and paints; caulks, sealants and
3268
adhesives. Specify use of low-emission resins if required during product manufacture.
3269
• Limit use of porous/fleecy materials including carpeting, fabrics and upholstery to minimize sink
3270
effects and facilitate easier cleaning.
3271
• Select materials that are durable, low-maintenance, and with easily cleanable surfaces. Require
3272
detailed installation, maintenance and cleaning instructions (including required cleaning agent
3273
emission properties) as part of the material specification process. Verify that product installation
3274
practice conforms to specification. Ensure that detailed maintenance and cleaning instructions
3275
are delivered to building owner/operators (refer to additional guidance on Cleaning and
3276
Maintenance that will minimize the IAQ impact of these activities).
3277
• Avoid indoor use of certain PVC-based materials, especially in damp conditions (refer to section
3278
on controlling moisture) where hydrolysis may promote release of harmful secondary emissions.
3279
• Limit the use of lining materials in interior surfaces of ventilation ducts (see Strategy 4.2 - Select
3280
and Install Airstream Surfaces for guidance re engineering of HVAC ducting to minimize noise).
3281
Use low emission cleaning agents to remove any residual oils on the interior surfaces of
3282
ductwork prior to installation. Immediately following manufacture, seal all duct openings and
3283
store in a dry location. Remove seals only just prior to installation to prevent contamination
3284
during construction.
3285
• Fully identify each material or product in the Project Specifications. Prepare a Schedule of
3286
Materials identifying each material by a unique name and symbol, and appearing on Project
3287
Plans. Require that emissions data for all substitutions be submitted for approval; confirm
3288
delivered products meet specifications.
3289
3290
In addition to these material selection practices, refer to the section “Strategies to Limit the Impact of
3291
Material Emissions” to further control the remaining effect of new product emissions on indoor air.
3292
3293
3294
Case Study Example
3295
Positive Case Study:
3296
3297
Figure 5.1-A (to be added)
3298
3299
Reduced 4PC emns from carpet in legal office, interaction with office photocopiers.
3300
3301
3302
3303
3304
3305
3306
3307
3308
3309
IAQ-DG 90% Draft - Final
Page 110
Return to TOP
3310
Graphical Roadmap to Detailed Information in Chapter 4
3311
3312
3313
3314
3315
3316
3317
3318
Strategy 5.2 – Employ Strategies to Limit the Impact of Emissions
3319
3320
Roadmap to Detailed Information in Chapter 4
F
E
How-to
•
Source Control: Selection of Low Emission Materials
9
pg #’s
•
Control of Emissions through use of VOC Barriers
9
pg #’s
•
Material Conditioning and In-place curing
9
pg #’s
•
Staged Entry of Materials
9
pg #’s
•
Temperature and Humidity Controls
9
pg #’s
•
Local Exhaust for Unavoidable Sources
9
pg #’s
•
Delayed Occupancy
9
pg #’s
•
Filtration: Particulate, Gas-Phase, Ozone
9
9
pg #’s
IAQ-DG 90% Draft - Final
Page 111
Return to TOP
•
Building Bake-out
9
pg #’s
•
Building Flush-out
9
pg #’s
•
Ventilation Rates and Schedules
9
9
pg #’s
Note: F=Fundamental; E=Enhanced; C=Conditional
3321
3322
Overview Information
The first and most effective means to reduce the impact of material emissions is to employ appropriate
3323
selection strategies to limit entry of problem materials into the building (source control). However, the
3324
products ultimately used in building construction and furnishing will still have some emissions, and
3325
certain materials with relatively high emissions may be unavoidable due to lack of alternative products
3326
or emission-generating activities. Strategies to reduce the negative impact of these materials/activities
3327
on the indoor environment should be implemented by the building design team.
3328
3329
Graphical Roadmap to Detailed Information in Chapter 4
3330
3331
3332
3333
Case Study Examples
3334
Positive Case Study:
3335
3336
Figure 5.2-A Flush out from George
3337
3338
Barney: MILAN AIA pub COTE? Ernst & Young
3339
3340
3341
3342
3343
IAQ-DG 90% Draft - Final
Page 112
Return to TOP
3344
Negative Case Study:
3345
3346
Figure 5.2-B Bake-out - calif - Girman/Bay
3347
(John R. Girman et al., The Bake-Out of an Office Building: A Case Study,
3348
15 ENV'T INT'L 449, 1989)
3349
3350
NOAA Natl Oceanic atm admin - Andy – floor leveling emision
3351
3352
3353
3354
3355
3356
3357
3358
3359
Strategy 5.3 – Minimize IAQ Impacts Associated with Cleaning and Maintenance
3360
3361
Roadmap to Detailed Information in Chapter 4
F
E
How-to
•
Select Durable materials/finishes that are simple to clean and
maintain
9
pg #’s
•
Select Cleaning Products with minimal emissions
9
pg #’s
•
Provide appropriate storage for cleaning products
9
pg #’s
•
Adopt cleaning protocols that will have minimal IAQ Impact
9
pg #’s
Note: F=Fundamental; E=Enhanced; C=Conditional
3362
3363
3364
Overview Information
3365
3366
[Overview text to be added]
3367
3368
3369
3370
3371
3372
3373
Case Study Example
Green Housekeeping’ Program at Brooklyn Public Library:
3374
3375
(Source: City of New York, Dept. of Design and Construction (1999): High Performance Building
3376
Guidelines)
3377
3378
Reduction of Toxins: Over 16 hazardous substances have been eliminated from BPL’s cleaning
3379
operations (including butoxyethanol, diacetone alcohol, dipropylene glycol, petroleum distillates,
3380
ethanolamine, ethyl ether, isobutane, isopropanol, methyl ether, naptha, nonyl phenolethoxylate)
3381
3382
Reduction of Cleaning Product: Usage Facility staff estimates a reduction of approximately 50% in the
3383
amount of cleaning product used. This is primarily the result of using a proportioning chemical
3384
dispenser, which premixes cleaners and disinfectants for accurate dilution.
3385
3386
IAQ-DG 90% Draft - Final
Page 113
Return to TOP
Packaging Waste Reduction: The need for 55-gallon storage drums has been eliminated. In addition to
3387
being bulky and wasteful, these drums were difficult and dangerous to handle.
3388
3389
Improved Efficiency: The proportioning dispenser has been shown to save time because the need for
3390
mixing of products and walking back and forth for water has been eliminated. In addition, BPL staff
3391
believe that this initiative has boosted the morale of the custodial staff, and as a result, productivity has
3392
increased
3393
3394
3395
Graphical Roadmap to Detailed Information in Chapter 4
3396
3397
3398
3399
3400
3401
3402
3403
IAQ-DG 90% Draft - Final
Page 114
Return to TOP
Strategy 5.4 – Consider Upper Room Ultraviolet Germicidal Irradiation in Relevant
3404
Applications
3405
Roadmap to Detailed Information in Chapter 4
F
E
How-to
•
UVGI and Infection Control
9
pg #’s
•
UVGI in Buildings
9
pg #’s
•
Safety with UVGI
9
pg #’s
•
Effect on IAQ
9
pg #’s
Note: F=Fundamental; E=Enhanced; C=Conditional
3406
3407
Overview Information
Droplet nuclei containing the bacterium that causes tuberculosis (Mycobacterium tuberculosis) can
3408
remain suspended in the air for several hours and can be transmitted through a building by the HVAC
3409
system (Nardell and Macher, 1999). Upper room UVGI has been used to control infection, especially in
3410
large, poorly ventilated indoor spaces where other interventions such as increasing HVAC outdoor air
3411
ventilation or raising filtration efficiency are not practical (Nardell, 2002). Photo #1 shows the practical
3412
use of a wall mounted UVGI fixture in a homeless shelter. The UVGI device is designed to limit the
3413
vertical (downward) spread of irradiation so as to protect room occupants. Droplet nuclei from an
3414
infected occupant in the room can migrate on air currents to the upper level of the room to be inactivated
3415
by UVGI. UVGI devices can be installed in air handling units, generally upstream of cooling coils
3416
(Kowalski and Bahnfelth, 2000) and also in free standing air cleaners (Kujundzic et al., 2006). While
3417
constant UVGI irradiation of surfaces (eg., cooling coils, filters, etc.) can kill or inactivate most
3418
microorganisms on those surfaces, the effect of irradiation on IAQ in the building as a whole, is
3419
controversial and a matter of active research (Menzies et al., 1999).
3420
3421
3422
Case Study Example
3423
3424
From Lighting Research Center, Rensselaer Polytechnic Institute, pp. 6 (Philip W. Brickner, MD - 212-
3425
604-8025; drpwb@aol.com) - Permission still to be obtained.
3426
3427
3428
The UVGI fixture in the upper wall area provides a plane of 254 NM irradiation (slight upward incline)
3429
in the upper room air. Droplet nuclei containing Mycrobacterium tuberculosis (from an infected
3430
occupant) are inactivated so long as the particle is present for sufficient time in the irradiation plane of
3431
the UVGI fixture. The blue light in the photograph provides a visual indication of the UV irradiation
3432
pattern from the fixture
3433
3434
3435
3436
IAQ-DG 90% Draft - Final
Page 115
Return to TOP
3437
Graphical Roadmap to Detailed Information in Chapter 4
3438
3439
3440
3441
IAQ-DG 90% Draft - Final
Page 116
Return to TOP
OBJECTIVE 6 – CAPTURE AND EXHAUST EMISSIONS FROM BUILDING EQUIPMENT
3442
AND ACTIVITIES
3443
3444
3445
IAQ is enhanced when emissions from building equipment and activities are captured and exhausted
3446
close to their source. Best practices include proper venting of combustion equipment, local capture and
3447
exhaust of contaminants from point sources, enclosure and exhaust of areas where more diffuse
3448
contaminants are generated, control of space pressures to minimize transfer from their source to other
3449
areas of the building, and design of exhaust systems to prevent leakage of exhaust air back into occupied
3450
spaces or into air distribution systems.
3451
3452
Some of these issues (such as venting of combustion equipment, provision of toilet exhaust and
3453
ventilation of enclosed parking garages) are addressed by codes.
3454
3455
All combustion equipment, including in-space equipment such as decorative fireplaces, grills, and gas
3456
dryers, should be vented at the source to remove combustion products from the building.
3457
3458
Occupants’ exposure to contaminants such as ozone and VOCs can be reduced by providing exhaust at
3459
the source for high volume copiers and printers, nail stations in salons, art and shop areas in schools, and
3460
similar activities. Properly designed exhaust reduces the exposure of people using these areas as well as
3461
people elsewhere in the space.
3462
3463
Occupants’ exposure to contaminants form more diffuse sources can be reduced by reducing air leakage
3464
sites in the walls, floors, and ceilings of the spaces where they are generated and keeping these spaces at
3465
negative pressure relative to surrounding areas. In mixed use buildings, for example,
3466
compartmentalizing dry cleaners, hair salons, bars, restaurants, copy centers, and other contaminant-
3467
generating spaces and exhausting enough air from the to keep them at a lower pressure than their
3468
neighbors will reduce transfer of contaminants to adjacent spaces. Spaces on floors below residential
3469
units deserve special attention to limit the flow of contaminants upward into the residential units due to
3470
stack effect. Compartmentalizing office spaces in industrial buildings and keeping them at positive
3471
pressure relative to production areas will reduce incursion of industrial contaminants. Medical and
3472
dental procedure rooms must meet stringent pressurization requirements and be designed in accordance
3473
with applicable codes and standards.
3474
3475
In any application where control of relative space pressures is important, space pressure relationships
3476
must be maintained under all operating conditions (variable volume operation, air-side economizer
3477
operation, morning warm-up, etc.), not just under design conditions.
3478
3479
Design and construction should assure that contaminant laden exhaust air is in fact exhausted. Exhaust
3480
fans should be located at the end of the exhaust duct run to keep these ducts at negative pressure,
3481
especially when the ducts carry radon, sub-slab vapors from contaminated sites, or significant
3482
contaminants from building activities or equipment. Where exhaust ducts run through return plenums
3483
or shafts, care should be taken to assure that they will always be at lower pressure than the return
3484
system.
3485
3486
Strategies to meet this Objective include:
3487
• Strategy 6.1 – Properly Vent Combustion Equipment
3488
• Strategy 6.2 – Provide Local Capture and Exhaust for Point Sources of Contaminants
3489
• Strategy 6.3 – Design Exhaust Systems to Prevent Leakage of Exhaust Air into Occupied Spaces or
3490
Air Distribution Systems
3491
IAQ-DG 90% Draft - Final
Page 117
Return to TOP
• Strategy 6.4 – Maintain Proper Pressure Relationships between Spaces
3492
3493
Exhaust must be properly designed to avoid undermining of other IAQ strategies. For instance, exhaust
3494
outlets must be located far enough away from operable windows and outside air intakes to avoid
3495
drawing contaminants back into the building. Selection, design, and operation of exhaust and
3496
ventilation systems must be coordinated to maintain proper building pressurization and space pressure
3497
relationships. Exhausts must avoid creating negative pressures that draw too much moisture into the
3498
building envelope, draw untreated outdoor air into the building, or draw radon or subsurface vapors up
3499
into the building.
3500
3501
These issues are discussed under the following Strategies:
3502
• Strategy 3.1 – Locate Outside Air Intakes to Minimize Introduction of Contaminants
3503
• Strategy 1.2 – Select HVAC Systems to Improve IAQ and Reduce the Energy Impacts of Ventilation
3504
• Strategy 2.2 – Limit Condensation within the Building Envelope and on Interior Surfaces
3505
• Strategy 2.3 – Maintain Proper Building Pressurization
3506
• Strategy 3.2 – Control Entry of Radon
3507
• Strategy 3.3 – Control Intrusion of Vapors from Subsurface Contaminants
3508
3509
3510
3511
IAQ-DG 90% Draft - Final
Page 118
Return to TOP
3512
OBJECTIVE 6 GRAPHIC
3513
3514
3515
3516
3517
3518
3519
IAQ-DG 90% Draft - Final
Page 119
Return to TOP
3520
Strategy 6.1 – Properly Vent Combustion Equipment
3521
3522
Roadmap to Detailed Information in Chapter 4
F
E
How-to
• Introduction
9
pg #’s
• Capture and Exhaust of Combustion Products
9
pg #’s
o
Chimney (Natural Draft) Systems
9
pg #’s
o
Powered Induced Draft Systems
9
pg #’s
o
Powered Forced Draft Systems
9
pg #’s
o
Design and Installation
9
pg #’s
• Supply Air for Combustion
9
pg #’s
• Proper Operation and Maintenance of Equipment
9
pg #’s
• Commissioning
9
pg #’s
Note: F=Fundamental; E=Enhanced; C=Conditional
3523
3524
Overview Information
Combustion occurs whenever a source of fuel combines with oxygen and is burned. Within the enclosed
3525
spaces of a building there are many potential uses of combustion operations, and, consequently many
3526
potential sources of combustion products. During the combustion process a number of gases and
3527
particles are released as by-products. Some of these by-products are potentially harmful to human health.
3528
To avoid exposure to these harmful products, combustion equipment used within a building must be
3529
designed and installed with a proper system of supply and exhaust ventilation.
3530
3531
Indoor combustion requires a properly designed and installed venting and exhaust system. Depending on
3532
the fuel, process and type of equipment being vented, there are several different types of exhaust capture
3533
systems. Regardless of the type of system used, all components of any capture and exhaust system must
3534
be selected to properly function under the conditions of the exhaust air. The system must then be
3535
designed and installed to adequately remove the products of combustion.
3536
3537
Equally as important as the size and operation of the exhaust system to remove combustion products is
3538
the availability of an adequate supply of fresh supply air for combustion. An inadequate amount of
3539
supply air can result in an increase of the harmful products of combustion and can also result in
3540
unwanted negative pressures in the building spaces.
3541
3542
There is always a great potential for contamination from harmful combustion products if the combustion
3543
equipment itself is not functioning correctly. Perform regular inspections of the equipment condition and
3544
operations, and repair or replace any defective equipment as required. It is also recommended that
3545
monitoring of the design and installation of combustion equipment and exhaust and supply duct systems
3546
be included as a part of the building commissioning process.
3547
3548
3549
Case Study Example
3550
3551
Figure 6.1-A (to be added)
3552
3553
3554
3555
3556
3557
IAQ-DG 90% Draft - Final
Page 120
Return to TOP
Graphical Roadmap to Detailed Information in Chapter 4
3558
3559
Note: Graphic to be redrawn prior to publication.
3560
3561
3562
3563
3564
Strategy 6.2 – Provide Local Capture and Exhaust for Point Sources of Contaminants
3565
3566
Roadmap to Detailed Information in Chapter 4
F
E
How-to
• Overview
9
pg #’s
• Exhaust Contaminants as close to source as possible directly to
outdoors
9
pg #’s
• Maintain area where contaminants are generated at a negative
pressure to surrounding spaces
9
pg #’s
• Enclose area where diffuse contaminants are generated
9
pg #’s
Note: F=Fundamental; E=Enhanced; C=Conditional
3567
3568
IAQ-DG 90% Draft - Final
Page 121
Return to TOP
Overview Information
ASHRAE 62.1-2007, Ventilation for Acceptable Indoor Air Quality, a contaminant is defined as: “an
3569
unwanted airborne constituent that may reduce acceptability of the air.” By this definition, in the indoor
3570
environment today, contaminants are generated as a part of such processes as cooking, commercial
3571
laundries, scientific procedures and experimentation, generation and reproduction of paper materials,
3572
personal nail treatments, woodworking and metal shop procedures, and areas where chemicals are
3573
utilized extensively (such as natatoriums). The potential impact on the occupants in these spaces and the
3574
surrounding areas includes skin irritations, nose/sinus irritations, objectionable odors, and damage to
3575
interior building construction materials and/or finishes. The effective local capture and exhaust for point
3576
sources of contaminants can significantly minimize the impact of these contaminants on the occupants in
3577
the area in which the contaminant is generated and surrounding occupied spaces.
3578
3579
3580
Graphical Roadmap to Detailed Information in Chapter 4
3581
3582
Case Study Example
3583
3584
Figure 6.2-A (to be added)
3585
3586
3587
3588
3589
3590
3591
IAQ-DG 90% Draft - Final
Page 122
Return to TOP
3592
3593
Strategy 6.3 – Design Exhaust Systems to Prevent Leakage of Exhaust Air into
3594
Occupied Spaces or Air Distribution Systems
3595
Roadmap to Detailed Information in Chapter 4
F
E
How-to
• Overview
9
pg #’s
• Effectively seal ductwork to minimize potential for leakage from the
duct system
9
pg #’s
• Provide outdoor discharge position and configuration to minimize
entrainment of exhaust air into fresh air ventilation systems or
adjacent buildings
9
pg #’s
• Maintain exhaust ducts in plenum spaces under a negative pressure.
9
pg #’s
Note: F=Fundamental; E=Enhanced; C=Conditional
3596
3597
Overview Information
Exhaust systems are required to remove odors and contaminants from indoor environment. Areas which
3598
require exhaust include toilet rooms, soiled laundry storage rooms, pet shops (animal areas) and spaces
3599
where contaminants are generated as a part of such processes as cooking, scientific procedures and
3600
experimentation, generation and reproduction of paper materials, personal nail treatments, woodworking
3601
and metal shop procedures, and areas where chemicals are utilized extensively (such as natatoriums). In
3602
addition, if the building design requires the use of smoke control system(s), then the potential impact of
3603
leakage of the exhaust system can have health or life safety consequences. In order to minimize the
3604
potential impact on the occupants in spaces outside of the area of the odor or contaminant, air must be
3605
effectively exhausted directly from the space. This topic is covered in Strategy 6.2 Provide Local
3606
Capture and Exhaust for Point Sources of Contaminants.
3607
3608
In addition to effectively exhausting the area of odors or contaminants, it is critical that the exhaust air
3609
be conveyed to the outdoors and discharged in a manner to minimize leakage of the exhaust air into
3610
surrounding occupied spaces or air distribution systems.
3611
3612
Graphical Roadmap to Detailed Information in Chapter 4
IAQ-DG 90% Draft - Final
Page 123
Return to TOP
3613
3614
Case Study Example
3615
3616
Figure 6.3-A (to be added)
3617
3618
3619
3620
3621
3622
3623
3624
3625
3626
Strategy 6.4 – Maintain Proper Pressure Relationships between Spaces
3627
3628
Roadmap to Detailed Information in Chapter 4
F
E
How-to
• Space Usage
9
pg #’s
• Space Layout
9
pg #’s
• Space Envelope
9
pg #’s
• Space Compartmentalization
C
pg #’s
• HVAC system
pg #’s
o
Air volume considerations
9
pg #’s
o
Airflow Monitoring and control
9
9
pg #’s
o
Return air plenums
9
pg #’s
o
Duct Leakage
9
pg #’s
o
Airflow Measurement
9
pg #’s
• Verification
pg #’s
Note: F=Fundamental; E=Enhanced; C=Conditional
3629
IAQ-DG 90% Draft - Final
Page 124
Return to TOP
3630
Overview Information
Proper space pressurization is required to minimize moisture and contaminant transfer across adjacent
3631
spaces. Space pressurization is the static pressure difference between the adjacent spaces of a building
3632
with the air moving from higher pressure spaces to lower pressure spaces. This static pressure
3633
difference will influence where exfiltration and infiltration will occur across the adjacent spaces.
3634
Maintaining proper pressure relationships between adjacent spaces is critical to ensure airflow in the
3635
proper direction, from clean spaces to dirty spaces. Many HVAC systems are designed to achieve space
3636
pressurization at an average of 0.05 inches (12.45 Pa) differential.
3637
3638
Case Study Example
3639
3640
Figure 6.4-A (to be added)
3641
3642
3643
3644
Graphical Roadmap to Detail Information in Chapter 4
3645
3646
3647
IAQ-DG 90% Draft - Final
Page 125
Return to TOP
OBJECTIVE 7 - REDUCE CONTAMINANT CONCENTRATIONS THROUGH
3648
VENTILATION, FILTRATION, AND AIR CLEANING
3649
3650
3651
Ventilation with outdoor air is required for all occupied spaces. Inadequate ventilation increases adverse
3652
health effects on occupants and decreases the acceptability of the indoor environment. Filtration and
3653
gas-phase air cleaning (FAC) can remove a substantial fraction of contaminants from outside air and
3654
recirculated air, and can limit accumulation of dirt in air handing systems that provides food for
3655
microorganisms. Contaminants should be reduced as much as possible through the best practices
3656
described under Objectives 1 through 6, with ventilation and air cleaning relied upon to dilute remaining
3657
contaminants and those that cannot be excluded or eliminated, such as human bioeffluents.
3658
3659
Best practices for ventilation meet or exceed the recommendations of ANSI/ASHRAE Standard 62.1-
3660
2007, Ventilation for Acceptable Indoor Air Quality, including provision of required zone air flows and
3661
design of ventilation systems to distribute air effectively. Monitoring and control of outdoor air delivery
3662
helps to assure that the design ventilation rates are met at the HVAC system.
3663
3664
Appropriate FAC can remove a substantial fraction of contaminants from incoming outside air,
3665
including regional pollutants such as PM 2.5 and ozone, as well as local contaminants such as vehicle
3666
exhaust or pollen. FAC can also reduce concentrations of indoor contaminants such as dust, mold,
3667
spores, and volatile compounds emitted from furnishings. Higher levels of filtration also limit
3668
accumulation of dirt in air handling systems, reducing food sources for microorganisms that can cause
3669
IAQ problems.
3670
3671
Occupant perception of IAQ is closely correlated to thermal comfort. Thermal comfort conditions must
3672
be considered in any ventilation system design, and the systems providing ventilation and thermal
3673
comfort must be integrated.
3674
3675
Essential elements of ventilation and air cleaning covered in this Objective are:
3676
• Strategy 7.1 – Provide Appropriate Outdoor Air Quantities for Each Room or Zone
3677
• Strategy 7.2 – Continuously Monitor and Control Outdoor Air Delivery
3678
• Strategy 7.3 – Distribute Ventilation Air Effectively
3679
• Strategy 7.4 – Provide Particle Filtration and Gas Phase Air Cleaning Consistent with Project IAQ
3680
Objectives
3681
• Strategy 7.5 – Provide Comfort Conditions that Enhance Occupant Satisfaction
3682
3683
Decisions made very early in design may limit the design teams’ ability to provide good ventilation and
3684
air cleaning. The type of air handling systems chosen can be the controlling factor in the ability to
3685
control space humidity with the required outside air volumes, the ability to accommodate the appropriate
3686
levels of filtration and air cleaning, and the ability to locate outside air intakes away from local
3687
contaminant sources. The benefits of using higher efficiency filtration to keep the air handlers clean
3688
may be lost if HVAC system components are not protected during construction storage or if systems are
3689
operated during construction with lower efficiency filtration.
3690
3691
Guidance provide elsewhere includes:
3692
• Strategy 1.2 – Select HVAC systems to Improve IAQ and Reduce the Energy Impacts of Ventilation
3693
• Strategy 3.1 – Locate Outside Air Intakes to Minimize Introduction of Contaminants
3694
• Strategy 1.4 – Manage Construction and Renovation to Preserve IAQ
3695
3696
IAQ-DG 90% Draft - Final
Page 126
Return to TOP
Energy efficiency strategies for ventilation are discussed in Objective 8 – Apply More Advanced
3697
Ventilation which provides on:
3698
3699
Strategy 8.1 – Effectively Distribute Ventilation Air for Multiple Spaces
3700
Strategy 8.2 – Use Demand Controlled Ventilation where Appropriate
3701
Strategy 8.3 – Use Energy Recovery Ventilation where Appropriate
3702
Strategy 8.4 – Use Natural or Mixed Mode Ventilation where Appropriate
3703
Strategy 8.5 – Use the ASHRAE Standard 62.1 IAQ Procedure where Appropriate
3704
3705
3706
3707
OBJECTIVE 7 GRAPHIC
3708
3709
3710
3711
3712
IAQ-DG 90% Draft - Final
Page 127
Return to TOP
3713
Strategy 7.1 – Provide Appropriate Outdoor Air Quantities for Each Room or Zone
3714
3715
Roadmap to Detailed Information in Chapter 4
F
E
How-to
• Basic Theory
9
pg #’s
• Fundamental of the Ventilation Rate Procedure
9
pg #’s
o
Occupancy category
9
pg #’s
o
Boundaries of zones and areas
9
pg #’s
o
Occupants and activities
9
pg #’s
o
Calculate minimum ventilation for each zone
9
pg #’s
• Adjusting Outdoor Air Quantities
pg #’s
o
Consider Increased Outdoor Air Quantities when Outdoor Air Quality is
Good
9
pg #’s
o
Temporary Decreases in Outdoor Air
C
pg #’s
o
Optional: Calculate benefits of ventilation air
9
pg #’s
Note: F=Fundamental; E=Enhanced: C=Conditional
3716
3717
Overview Information
Ventilation with outdoor air is required for all occupied spaces. The consequences of severe
3718
underventilation include increases in adverse health effects for the occupants and unacceptable indoor
3719
air quality.
3720
3721
How much outdoor air should be delivered to the breathing zone of each room in this building in the
3722
illustration? The current American national ventilation standard is ANSI/ASHRAE 62.1-2007. It
3723
specifies minimum ventilation rates through the ventilation rate procedure. There are also local building
3724
codes that specify rates but they vary by jurisdiction. A starting point for determining minimum
3725
ventilation required in the USA is ANSI/ASHRAE 62.1-2007. If local codes require more ventilation,
3726
they must be followed. After determining the outdoor air for each zone, the quantity of air for the
3727
ventilation system must be adjusted to account for effectiveness of the air distribution system
3728
(see Strategy 7.3 Distribute Ventilation Air Effectively, and Strategy 8.1 Effectively Distribute
3729
Ventilation Air for Multiple Spaces).
3730
3731
Graphical Roadmap to Detailed Information in Chapter 4
Outdoor Air Quantities
Consider Increased Outdoor Air Quantities when Outdoor Air Quality is Good
Temporary Decreases in Outdoor Air Quantities
Optional - Calculate Benefits of Additional Ventilation
Calculate minimum ventilation for each zone
Room 1
Room 2
Room 3
Room 4
Occupancy category
Breathing Zone
Breathing Zone
Breathing Zone
Breathing Zone
Quantify occupants and activities
Boundaries of zones and corresponding area
3732
IAQ-DG 90% Draft - Final
Page 128
Return to TOP
3733
3734
Case Study Example
3735
Figure 7.1-A Two recent studies documented the
3736
associations between ventilation and student attendance
3737
and classroom performance. The first study documented
3738
the associations between classroom attendance in
3739
Washington and Idaho and CO2 concentrations (used as an
3740
indicator for ventilation rates)13. When the difference in
3741
indoor and outdoor CO2 exceeded 1000 ppm, student
3742
absences increased by 10-20%. For classrooms,
3743
concentrations of 1000ppm dCO2 and greater would be
3744
associated with under ventilated spaces.
3745
3746
A second study examined academic performance in a
3747
controlled classroom situation in Denmark where
3748
ventilation and temperature were varied. The results were
3749
that “increasing the outdoor air supply rate and reducing
3750
moderately elevated classroom temperatures significantly
3751
improved the performance of many tasks, mainly in terms
3752
of how quickly each pupil worked (speed) but also for
3753
some tasks in terms of how many errors were committed
3754
(% errors, the percentage of responses that were errors).
3755
The improvement was statistically significant at the level
3756
of P ≤ 0.05. ” 14
3757
3758
Note: photo from ASHRAE Journal October 2006
3759
3760
3761
3762
3763
3764
Strategy 7.2 – Continuously Monitor and Control Outdoor Air Delivery
3765
3766
Roadmap to Detailed Information in Chapter 4
F
E
How-to
• Overview
pg #’s
o
Straight Ducts
9
pg #’s
o
HVAC Systems with economizers
9
pg #’s
o
Small Packaged HVAC systems
9
pg #’s
o
Placement of airflow sensors
9
pg #’s
o
Accuracy and calibration of airflow sensors
pg #’s
•
Indirect methods of measuring minimum OA
C
pg #’s
•
Design Issues: Commissioning and Operation & Maintenance
9
pg #’s
Note: F=Fundamental; E=Enhanced; C=Conditional
3767
13 Shendell, D.G., Prill, R., Fisk, W. J., Apte, M. G., Blake, D., Faulkner, D., “Associations between classroom CO2
concentrations and student attendance in Washington and Idaho,” Indoor Air 2004: 14: 333-341
14 Wargocki, P., Wyon, D. P., “Effects of HVAC on Student Performance,” ASHRAE Journal, October 2006, pp22-28
IAQ-DG 90% Draft - Final
Page 129
Return to TOP
3768
Overview Information
Accurate monitor and control of outdoor air intake at the air handler is an important aspect of providing
3769
the correct amount of outdoor air to a building. It has been common for designers to design fixed
3770
minimum outdoor air dampers, which does not necessarily provide good control of outdoor air intake
3771
rates, particularly in VAV systems.
3772
3773
In most systems, it is difficult to accurately measure outdoor airflows at the outdoor air dampers during
3774
balancing, commissioning, or operation. As a result, both over- and under-ventilation can commonly
3775
occur. It is estimated that the current amount of energy for ventilating US buildings could be reduced by
3776
as much as 30% if the average minimum outdoor rate is reduced to meet the current standards.
3777
3778
It should also be noted that continuous monitoring of the outdoor rates at the air handler does not
3779
guarantee that the proper amount of ventilation is delivered locally within the building. Poor air mixing,
3780
especially in large buildings, can result in parts of a building receiving less than the minimum amount of
3781
required ventilation.
3782
3783
Accurate measurements of airflows in ducts require careful design, proper commissioning, and ongoing
3784
calibration. Under carefully controlled laboratory conditions, commercially-available airflow sensors
3785
are very accurate. However, laboratory conditions and accuracies cannot be duplicated in the field
3786
3787
The most accurate location to measure airflows is in straight duct runs. Unfortunately, this presents a
3788
challenge to the designer because in most HVAC systems there is insufficient straight duct length due to
3789
space and architectural constraints.
3790
3791
For built up systems with economizers, a dedicated outdoor air intake fan is recommended along with a
3792
separate intake for minimum outdoor air. Large packaged HVAC systems with air economizers can be
3793
ordered with separate intake for minimum outdoor air as well as with monitoring and control of the
3794
minimum outdoor air.
3795
3796
Small packaged HVAC systems units typically do not have continuous measurement of outdoor airflows.
3797
This suggests the need for even greater attention to confirmation of the delivery of design air flow rates
3798
through balancing, commissioning, and periodic re-commissioning. It is recommended that for small
3799
packaged HVAC systems, straight runs of ductwork are designed and installed both in supply and return
3800
airstreams thus allowing accurate measurements of airflows in these airstreams. Outdoor airflows can
3801
then be estimated by deducting the return airflow rate from the supply airflow rate. If possible,
3802
ductwork should be added on the unit’s outdoor air intake to allow for a traverse of outdoor air.
3803
3804
Research has shown that in general better accuracies can be expected when sensors are placed in the
3805
following locations: (a) between the fixed louver blades where the air speeds are more uniform
3806
compared to air speeds downstream of the louvers; or (b) downstream of the louvers and upstream of the
3807
dampers provided that an airflow straightening device is installed between the louvers and the airflow or
3808
pressure sensors. Regardless of whether or not airflow sensors are factory or field-installed, accuracies
3809
of these sensors must be verified with appropriately calibrated equipment at start-up and during
3810
occupancy on regular time intervals.
3811
3812
Indirect methods for measuring minimum outdoor airflows include plenum pressure control and CO2
3813
concentration balance at the mixing plenum. Due to the accuracy problems associated with the indirect
3814
methods, none is recommended. Instead, direct methods are encouraged.
3815
3816
IAQ-DG 90% Draft - Final
Page 130
Return to TOP
The designer needs to make provisions for measurement and verification of the minimum outdoor
3817
airflows during the initial commissioning as well during the ongoing commissioning of a building. Such
3818
provisions include easy access to the airflow sensors, software that can detect sensor (e.g. airflow) and
3819
equipment (damper motor) malfunctions, etc. In addition, the design criteria and occupancy
3820
assumptions need to be listed in a clear format in the operations and maintenance manual. The building
3821
maintenance staff should be encouraged to adjust the minimum amount of outdoor air on regular
3822
intervals (e.g., annually) based on actual maximum occupancy data.
3823
3824
3825
Graphical Roadmap to Detailed Information in Chapter 4
3826
3827
3828
3829
3830
3831
3832
3833
3834
3835
3836
3837
3838
3839
Typical System Schematic
3840
Source: 62.1 Users Manual; Figure 5-J
3841
3842
3843
Placement of
Airflow Sensors
CO2,
temp
HVAC Systems
w/Economizers
Small Packaged
HVAC Systems
CO2,
temp
CO2,
temp
Straight Ducts
Design Issues:
Cx and O&M
Indirect Methods of
Measuring
Minimum OA
Variable frequency
drive controllers
IAQ-DG 90% Draft - Final
Page 131
Return to TOP
3844
Case Study Example
3845
3846
Photo courtesy of Leon Alevantis
3847
3848
Figure 7.2-A Minimum outdoor air fan and main outdoor air dampers of a build-up HVAC system
3849
The minimum outdoor air fan operates only when the main outdoor air dampers are closed. This design
3850
ensures that the minimum amount of outdoor air is provided when the economizer (i.e., 100% outdoor
3851
air) is not on (economizer does not operate when outdoor air temperature exceeds return air temperature.
3852
3853
3854
3855
3856
3857
3858
Strategy 7.3 – Distribute Ventilation Air Effectively
3859
3860
Roadmap to Detailed Information in Chapter 4
F
E
How-to
• Zone Air Distribution Effectiveness
pg #’s
o
Efficient Distribution
C
pg #’s
o
Adequate Distribution
9
pg #’s
o
Inefficient Distribution
X
pg #’s
•
Ducted or Non Ducted?
pg #’s
o
Ducted
9
pg #’s
o
Non-Ducted
pg #’s

Plenum Dump
X
pg #’s

Non-ducted designed systems
C
pg #’s
Note: F=Fundamental; E=Enhanced; C=Conditional; X= Do not Use
3861
3862
Overview Information
Ventilation only works when the air is delivered to the breathing zone. Different methods of distribution
3863
have different efficiencies. For an inefficient system, quantity of outdoor air at the air handler must be
3864
increased in order to provide the required minimum quantities in the breathing zone
3865
3866
Minimum outdoor
air injection fan
Main outdoor air
dampers (for
economizer)
IAQ-DG 90% Draft - Final
Page 132
Return to TOP
3867
Graphical Roadmap to Detailed Information in Chapter 4
3868
Exhaust Air
plenum
Non‐ducted
Ducted
Exhaust Air
Efficient Distribution
Good Distribution
Inefficient Distribution
Outdoor
air
3869
3870
3871
Case Study Example
Zone Air Distribution Effectiveness
3872
The air quantity that must be distributed to a zone varies by the effectiveness of the distribution within
3873
the room. The ventilation air provided to the zone must be consistent with the air required for in the
3874
breathing zone. The zone outdoor air flow is given by the equation
3875
3876
Voz = Vbz/Ez (6-2)
3877
3878
Where:
3879
Voz is the quantity of ventilation air delivered to the occupied zone (cfm)
3880
Vbz is the quantity of ventilation air delivered to the breathing zone (cfm)
3881
Ez is zone air distribution effectiveness
3882
3883
March 2008
ASHRAE 62.1 – 2007
Page 80
Zone Air Distribution
Effectiveness Ez = 1.0
March 2008
ASHRAE 62.1 – 2007
Page 81
Zone Air Distribution
Effectiveness Ez = 0.8
3884
Figure 7.3-A
Figure 7.3-B
3885
Cold air falls and is well mixed
Some hot air stays at the ceiling so
3886
only 80% of the air gets to the breathing zone
3887
3888
Efficient Distribution
3889
Ez ranges from 1.0 to 1.2
3890
• Ceiling supply of cool air
3891
• Ceiling supply of warm air and floor return
3892
IAQ-DG 90% Draft - Final
Page 133
Return to TOP
• Ceiling supply of warm air less than 15°F (8°C) above space temperature and ceiling return provided
3893
that the 150 fpm (0.8 m/s) supply air jet reaches to within 4.5 ft (1.4 m) of floor level.
3894
• Floor supply of cool air and ceiling return provided that the 150 fpm (0.8 m/s) supply jet reaches 4.5
3895
ft (1.4 m) or more above the floor
3896
• Floor supply of cool air and ceiling return, provided low- velocity displacement ventilation achieves
3897
unidirectional flow and thermal stratification
3898
• Floor supply of warm air and floor return
3899
3900
Adequate Distribution
3901
Ez = 0.8.
3902
• Ceiling supply of warm air 15F or more above space temperature and ceiling return
3903
• Makeup supply drawn in on the opposite side of the room from the exhaust and/or return
3904
3905
Inefficient Distribution
3906
Ez < 0.8
3907
• Floor supply of warm air and ceiling return
3908
• Makeup supply drawn in near to the exhaust and/or return location
3909
3910
3911
3912
3913
3914
3915
Strategy 7.4 – Provide Particle Filtration and Gas Phase Air Cleaning Consistent with
3916
Project IAQ Objectives
3917
Roadmap to Detailed Information in Chapter 4
F
E
How-to
•
FAC Equipment Selection and Specification Guidance
9
pg #’s
o
General Selection Guidance
C
pg #’s
o
Equipment Selection Discussion by Design Strategy
9
pg #’s
o
Air Capture and Seal
9
pg #’s
o
FAC System Location
9
pg #’s
o
Using the IAQ Procedure
9
pg #’s
o
Design Process Protocol
9
pg #’s
•
Performance Evaluation and Considerations for FAC
C
pg #’s
o
Particulate Filtration: MERV and ASHRAE 52.2
9
pg #’s
o
Gas Phase Air Cleaning: ASHRAE 145-P
9
pg #’s
o
Energetic Type Devices: EAC and UVGI
9
pg #’s
•
Maximizing the Value and Performance of FAC
9
pg #’s
o
Life Cycle Analysis
9
pg #’s
o
How to Maximize Life Cycle and Performance
9
pg #’s
o
Pre-filtration Considerations
9
pg #’s
Note: F=Fundamental; E=Enhanced; C=Conditional
3918
3919
Overview Information
The technologies of enhanced particulate filtration and gas phase air cleaning (FAC) are well developed
3920
and well established with a history of over half a century of application in industrial process control;
3921
clean rooms; healthcare and pharmaceuticals; and special usage buildings, such as museums and
3922
laboratories. However, Filtration and Air Cleaning (FAC) systems have not been widely applied in
3923
general commercial buildings. Thus, this section is to provide the design team with a fuller
3924
understanding and appreciation of the potential of FAC as a tool for attaining enhanced levels of IAQ
3925
IAQ-DG 90% Draft - Final
Page 134
Return to TOP
acceptability. Both particulate and gas phase control are discussed together in this section because much
3926
of the design consideration and mechanical application technology is concurrent and co-mingled.
3927
3928
A full range of particulate filtration and gas phase air cleaners (FAC) is available from a wide selection
3929
of manufacturers. The filter cartridges vary widely in frame methodology and seal mechanisms;
3930
filter/sorption media; cartridge depth and size; the loading characteristics and capacity; surface area
3931
configurations; airflow and pressure drop; and cost. The efficiency or removal performance is a critical
3932
component of the selection of filtration and air cleaning equipment. However, other factors also
3933
influence the overall performance and total value of the FAC system and, thus, should be included in the
3934
selection and specification process.
3935
3936
The application of filtration and air cleaning (FAC) is a balance: of control and extraction requirements;
3937
the physical/mechanical limitations of the air handling system; the characteristics of the contaminants of
3938
concern; and the features of the FAC equipment. The higher the efficiency requirements, generally, the
3939
greater the space, energy, operating and maintenance cost. Because of the latter constraints, the final
3940
selection of equipment should go beyond removal efficiency to include; capacity and life cycle,
3941
maintenance requirements, and life-long pressure drop factors. Because of these factors, life-cycle cost,
3942
including energy requirements, should drive the selection rather than first cost. The subsequent
3943
supportive discussion provides rationale for the selection of specific extraction efficiencies and specific
3944
FAC equipment.
3945
3946
Specific recommendations are provided in the section on General Selection Guidance in the detailed
3947
information for this Strategy; however, early consideration should be devoted to filtration and air
3948
cleaning (FAC) in a number of overall building design aspects. This early consideration is necessary
3949
because the function of FAC equipment is similar to ventilation systems except the FAC system
3950
employs extraction rather than dilution to lessen the concentration of unwanted contaminant burden in
3951
the conditioned space. Thus, it can be applied in conjunction with ventilation to aid and improve the
3952
quality of the ventilation air or as an alternative or direct substitute for ventilation air for economic
3953
reasons. Because of these factors, FAC has inter-activity features that are similar to ventilation,
3954
including the appraisal of the outdoor air, an understanding of internal sources, knowledge of occupant
3955
density and activity, concern for air capture and recirculation efficacy, selection of HVAC equipment,
3956
and concern for energy management issues. Following are typical inter-related areas that trigger early
3957
consideration of FAC by the design team:
3958
• When outdoor ventilation air is unreliable for delivering dependable and effective dilution of
3959
indoor contaminants because of pre-existing content of pollutants, such as ozone or ultra-fine
3960
particulate matter, or when other odor or pollutant generating sources are nearby;
3961
• When outdoor ventilation air is either consistently or seasonally burdened with high heat and
3962
latent loads demanding additional and excessive HVAC equipment capacity and operating
3963
energy consumption;
3964
• When source control tactics, such as material selection and localized exhaust are insufficient to
3965
adequately lower concentrations of contaminants of concern (COC);
3966
• When occupant function or activity generates elevated levels of contaminants of concern (COC)
3967
that cannot be adequately controlled by routine levels of dilution ventilation;
3968
• When internal occupancy patterns include high density and/or wide diversity of space usage
3969
requiring high ventilation levels with related capacity and energy load;
3970
• When owner or tenant needs or expectations require higher levels of contaminant control to
3971
provide enhanced levels of indoor environmental acceptability and conditions;
3972
• When occupants, occupant activities, or contents of the building require enhanced levels of
3973
protection from the deleterious effects of airborne contaminants, whether the contaminants of
3974
concern are microbiological, chemical, or particulate in nature; and
3975
IAQ-DG 90% Draft - Final
Page 135
Return to TOP
• When exhaust systems contain contaminants of concern (COC) having the potential for re-
3976
entrainment or contribution of potential risk to the ambient air.
3977
3978
Application Example: Improved IAQ and Protected Objects in Specialty City Museum. This low
3979
rise building serves the archival offices and laboratories of a museum complex located in a major
3980
southeastern city. The building is less than 10 years old and is used for preservation and restoration of
3981
historically significant photos, documents, and objects d'art that are mostly cellulosic and/or organic-
3982
based in content. Thus, there are a number of odorous, noxious, and potentially hazardous chemicals
3983
used in the various preservation processes employed by the museum professionals. These normally
3984
require a high level of ventilation and dilution to maintain acceptable indoor air quality. However, the
3985
same historical documents are highly susceptible to the contaminants of ambient outdoor urban air. Thus,
3986
the facility HVAC system operates with reduced outdoor air and both the outdoor air and the return
3987
airstreams are treated with filtration and gaseous air cleaning to remove the chemical contaminants from
3988
both the outdoor air and the return air. This results in acceptable indoor environmental conditions for
3989
both the occupants and the valuable stored materials, while reducing both the risk and the cost of
3990
introducing excessive quantities of outdoor air.
3991
3992
The special FAC equipment consists of MERV 6 prefilters and 12" deep medium efficiency (ME)
3993
matrix media imbedded gas phase filter cartridges and MERV 6 final filters and is located in the mixed
3994
air plenum to treat both return and outdoor air sources
3995
3996
3997
Graphical Roadmap to Detailed Information in Chapter 4
3998
3999
IAQ-DG 90% Draft - Final
Page 136
Return to TOP
Case Study Example
4000
Figure 7.4-A (to be added)
4001
4002
4003
4004
4005
4006
4007
4008
4009
4010
4011
4012
4013
Strategy 7.5 – Provide Comfort Conditions that Enhance Occupant Satisfaction
4014
4015
Roadmap to Detailed Information in Chapter 4
F
E
How-to
•
Basic Thermal Comfort
pg #’s
•
Zoning and Occupant Control
pg #’s
•
Part Load Humidity and Velocity Control
pg #’s
•
Operational Strategy and Design Implications
pg #’s
•
Thermal Radiation
pg #’s
•
Air Movements
pg #’s
Note: F=Fundamental; E=Enhanced; C=Conditional
4016
4017
Overview Information
Thermal comfort has links both to occupant perceptions of air quality and studies now suggest that there
4018
are links to occupant productivity as well. Dry bulb temperature is only one parameter out of many that
4019
interact in a complex manner to produce occupant satisfaction. Others include humidity, radiant
4020
temperature, and air movement.
4021
4022
Often in traditional designs, the HVAC designer’s role in achieving comfort conditions begins and ends
4023
at the selection of an indoor design condition and the sizing of a system to provide these at the peak
4024
outdoor conditions.
4025
4026
There are tools for predicting the proportion of people likely to be satisfied by the combination of
4027
comfort factors that include temperature, humidity, air velocity and radiant heat transfer. The most
4028
commonly known tool in the U.S. is the Thermal Comfort Tool, a computer program that is part of
4029
ASHRAE Standard 55. In order to use this tool, the amount of clothing worn by occupants and their
4030
level of metabolic activity must be known (in units of Clos and Mets, respectively).
4031
4032
Use smarter zones and more of them. Rooms and areas having loads that vary over time in patterns that
4033
are significantly different from areas that surround them should have their own conditioning control
4034
loops and thermostats. Each person in control over their own environment is the ideal situation.
4035
4036
“Thermostat wars” can occur. In some cases, removal of occupant direct control by giving it to the
4037
building operator alone may be a reasonable option.
4038
4039
IAQ-DG 90% Draft - Final
Page 137
Return to TOP
The control of humidity at part load is a comfort goal. See the section on this subject, Controlling
4040
Indoor Humidity.
4041
4042
However, air diffusion must be selected so that minimum air velocity conditions in occupied zones are
4043
maintained at low air flow.
4044
4045
Avoiding thermostats that have fixed rather than variable set points and sometimes by allowing
4046
sufficient system capacity
4047
4048
Choose thermostat locations that best represent the conditions that occupants will experience and that
4049
are not confounded by solar radiation or other heat sources.
4050
4051
By (1) mitigating the negative impacts of radiation, (2) taking them into account in system capacity and
4052
control and (3) utilizing the beneficial techniques radiation can play in comfort.
4053
4054
Drafts can occur under windows Overhead forced air has height and temperature limitations.
4055
4056
Graphical Roadmap to Detailed Information in Chapter 4
4057
4058
To be added
4059
4060
4061
4062
Case Study Example
4063
Figure 7.5-A (to be added)
4064
4065
4066
4067
4068
4069
4070
4071
4072
4073
IAQ-DG 90% Draft - Final
Page 138
Return to TOP
OBJECTIVE 8 – APPLY MORE ADVANCED VENTILATION APPROACHES
4074
4075
4076
Ventilation consumes a significant amount of energy, and in an era of increasing energy costs and
4077
concern about climate change, best practices to reduce the energy impacts of ventilation should be
4078
employed.
4079
4080
Demand controlled ventilation (DCV) uses occupancy sensors, CO2 sensors, or other approaches to
4081
reduce ventilation air quantities when areas served are vacant or have reduced numbers of occupants.
4082
DCV can be particularly cost-effective for spaces that are intermittently occupied such as conference
4083
rooms, or have highly variable occupancies such as auditoriums and theaters.
4084
4085
Natural Ventilation can be a very low energy strategy that provides a pleasant environment in mild
4086
climates with good outdoor air quality. Mixed mode ventilation can provide the benefits of natural
4087
ventilation during mild times of the year in other climates. Meeting ventilation requirements in all
4088
spaces with natural or mixed mode ventilation is a new challenge for most engineers and requires careful
4089
design to be successful.
4090
4091
The IAQ procedure of ANSI/ASHRAE Standard 62.1-2007 provides a path to comply with ventilation
4092
standards using lower outside air volumes than those required by the ventilation rate procedure (VRP),
4093
or to provide enhanced IAQ with the same air volumes. It can be particularly cost-effective in
4094
applications requiring large volumes of ventilation air in climates where the energy cost of conditioning
4095
outside air is high.
4096
4097
This Objective provide guidance on:
4098
• Strategy 8.1 – Effectively Distribute Ventilation Air for Multiple Spaces
4099
• Strategy 8.2 – Use Demand-Controlled Ventilation Where Appropriate
4100
• Strategy 8.3 – Use Energy Recovery Ventilation Where Appropriate
4101
• Strategy 8.4 – Use Natural or Mixed Mode Ventilation Where Appropriate
4102
• Strategy 8.5 – Use the ASHRAE Standard 62.1 IAQ Procedure Where Appropriate
4103
4104
Before considering advanced approaches, it is important to understand the basic ventilation and air
4105
cleaning issues described in Objective 7 – Reduce Contaminant Concentrations through Ventilation,
4106
Filtration, and Air Cleaning.
4107
4108
4109
4110
4111
4112
4113
4114
4115
4116
4117
4118
4119
IAQ-DG 90% Draft - Final
Page 139
Return to TOP
4120
OBJECTIVE 8 GRAPHIC
4121
4122
4123
4124
4125
4126
4127
4128
4129
IAQP
Use ASHRAE Std 62.1
IAQ Procedure where
Appropriate
IAQ-DG 90% Draft - Final
Page 140
Return to TOP
4130
Strategy 8.1 – Effectively Distribute Ventilation Air for Multiple Spaces
4131
4132
Roadmap to Detailed Information in Chapter 4
F
E
How-to
• Multiple Zone Recirculating Systems
9
pg #’s
• Constant Air Volume (CAV)
9
pg #’s
• Variable Air Volume (VAV)
9
pg #’s
• Secondary Recirculation
9
pg #’s
o
Parallel Fan Powered Box
9
pg #’s
o
Series Fan Powered Box
9
pg #’s
o
Ducted vs. Plenum Return
C
o
Transfer Fan
C
pg #’s
• Other Systems (less commonly used)
C
pg #’s
o
Changeover Bypass VAV
C
pg #’s
o
Dual Fan – Dual Duct
C
pg #’s
o
Induction Unit
C
pg #’s
Note: F=Fundamental; E=Enhanced; C=Conditional
4133
4134
Overview Information
Ventilation only works when the air is delivered to the breathing zone. Different methods of distribution
4135
have different efficiencies. For an inefficient system, the quantity of outdoor air at the air handler must
4136
be increased in order to provide the required minimum quantities in the breathing zone. For Multiple
4137
Zone Recirculating Systems, the system will have efficiency (Ev) that must be calculated in order to
4138
determine the quantity of outdoor air at the air handler. This efficiency is for the system and must be
4139
used in addition to the corrections for effectiveness of distributing air to the zone (Ez). The values for
4140
system efficiency can range from 1.0 to 0.3 or less with higher values being more efficient (better).
4141
4142
Case Study Example
For a single zone system or a dedicated outdoor air system (DOAS) the quantity of the air at the outdoor
4143
air intake (Vot) is equal to the air required for the zone(s).
4144
4145
Vot = Voz (6-3)
4146
4147
Vot = Σall zonesVoz (6-4)
4148
4149
For systems that supply multiple zones, the calculations are more complex. The quantity of air required
4150
at the outdoor air intake is driven by the critical zone, however the %outdoor air required at the system
4151
intake (Xs) can be less than the %outdoor air required at the critical zone (Zd critical). The system
4152
ventilation efficiency is given by the equation:
4153
4154
Single Supply Systems Evz = 1+Xs – Zd (A-1)
4155
4156
The multiple space equations were tested in the building illustrated15 and a research project confirmed
4157
that the system intake air fraction does not have to be as large as the fraction of outdoor air at the critical
4158
zone in order to deliver the proper air quantity (Voz) to the zone.
4159
4160
15 A Study of Multiple Space Effects on Ventilation System Efficiency in Standard 62.1 – 2004 and
Experimental Validation of the Multiple Spaces Equation,” Final Report for ASHRAE Research Project
1276, David P. Yuill, Grenville K. Yuill, Andrew H. Coward, March 15, 2007, ASHRAE, Atlanta, GA
IAQ-DG 90% Draft - Final
Page 141
Return to TOP
4161
Figure 8.1-A (Photo Courtesy of ASHARE Research Project 1276)
4162
4163
Graphical Roadmap to Detailed Information in Chapter 4
4164
4165
IAQ-DG 90% Draft - Final
Page 142
Return to TOP
4166
4167
4168
Strategy 8.2 – Use Demand-Controlled Ventilation where Appropriate
4169
4170
Roadmap to Detailed Information in Chapter 4
F
E
How-to
• Overview
9
pg #’s
• Appropriate Applications for DCV
9
pg #’s
• Design Considerations for DCV
9
pg #’s
• CO2 Based Demand Control Ventilation (DCV)
9
pg #’s
o
Relationship between Outdoor Air Flow Rate and Steady State CO2
Concentrations
9
pg #’s
o
Code and Green Building Requirements for CO2based DCV
9
pg #’s
o
CO2 Sensor Technology and Drift
9
pg #’s
o
Lag Between Occupancy and CO2 Concentration
9
pg #’s
o
Design Considerations for CO2 based DCV Systems
9
pg #’s
• Alternatives to CO2 based DCV
9
pg #’s
• DCV in Multiple-Zone Systems
9
pg #’s
Note: F=Fundamental; E=Enhanced; C=Conditional
4171
4172
4173
Overview Information
Demand-controlled ventilation (DCV) is a control strategy that varies the amount of ventilation by
4174
resetting the design outdoor air intake flow set points to an occupied space based on the changing
4175
number of occupants. The goal is to avoid under ventilation (thus poor indoor air quality), as well as
4176
over ventilation (thus wasted energy). It has been estimated that in U.S. commercial buildings, DCV has
4177
the potential to reduce heating and cooling loads by as much as 20% or $0.05 to more than $1 per ft2
4178
annually. However, actual savings can vary widely depending on climate, variability in population
4179
density and occupancy schedule, type of building, whether or not the HVAC system has an economizer,
4180
etc.
4181
4182
The simplest approach to DCV is by controling outdoor air rate in an on-off manner based on a signal
4183
from a room occupancy sensor, time clock, or a light switch. A more sophisticated approach uses a
4184
signal that is proportional to the number of persons in a space to automatically modulate the amount of
4185
outdoor air. Examples of approaches for estimating occupancy include people-counters and carbon
4186
dioxide (CO2) sensors.
4187
4188
Measurement and control of indoor CO2 concentration has been the most popular DCV method because
4189
CO2 sensors and associated controllers are relatively inexpensive and have been shown to correlate well
4190
with people-related contaminant levels in controlled environments. A number of packaged HVAC
4191
equipment manufacturers now offer CO2 sensors and controllers as an option to their equipment. This
4192
method is based on the fact that when the indoor/outdoor CO2 concentration difference is at steady state,
4193
the rate of CO2 generation indoors by occupants is proportional to the number of occupants and their
4194
activity level.
4195
4196
Where DCV Should and Should Not Be Applied?
4197
DCV is most appropriate in densely occupied spaces with intermittent or variable population. For these
4198
spaces, DCV offers the potential for both energy savings and improved indoor air quality. The benefit
4199
of DCV increases with the level of density, transiency and cost of energy.
4200
4201
IAQ-DG 90% Draft - Final
Page 143
Return to TOP
Occupancy categories appropriate for DCV include theaters, auditoriums/public assembly, gyms, some
4202
classrooms, restaurants, office conference rooms, etc. Due to health concerns, densely occupied spaces
4203
with people-related pollutants other than normal bio-effluents, such as waiting areas of health care
4204
facilities, are inappropriate for DCV despite their intermittent or variable population. Densely and
4205
continuously occupied office spaces, such as call centers, are also inappropriate for DCV.
4206
4207
Although the energy conserving benefits of DCV are small in general office building applications and
4208
should not be used in such applications, certain aspects of DCV controls may be beneficial to a building
4209
in ensuring that the proper amount of ventilation is supplied under all operating conditions. For example,
4210
continuous measurement of outdoor airflow rates and indoor CO2 levels can help building personnel
4211
make adjustments to the HVAC system set points thus avoiding large amounts of over ventilation or
4212
under ventilation relative to the applicable code requirements.
4213
4214
Special considerations for CO2-based DCV
4215
CO2-based DCV is required by some building codes. Despite their relatively low cost and short payback,
4216
the CO2-based DCV market has not grown as had been expected (FEMP, 2004). This is partially due to
4217
the limited data on the long-term performance of these sensors. Limited studies have indicated that
4218
there are numerous issues that need to be addressed with further research. Some of the reported issues
4219
with the CO2 sensors relate to the accuracy of the sensors while others relate to maintenance/calibration
4220
and to the inherent sensor lag times. Because the CO2 generation rates have been measured and reported
4221
for sedentary adults (1.2 met units), they should not be applied to children in classrooms. CO2
4222
generation rates for children are not available in the published literature.
4223
4224
The following considerations should be made during the design of a DCV system:
4225
1. In HVAC systems with open plenum returns, CO2 sensors should be located in the room at the
4226
breathing level and not in return air plenums.
4227
2. In HVAC systems with open plenum returns, a sufficient number of sensors should be placed
4228
within a space in order to get an accurate average space CO2 concentration.
4229
3. In HVAC systems with ducted returns, CO2 sensors may be placed in the return air duct, if the
4230
designer can provide calculations showing that the CO2 measurement in the return duct is
4231
equivalent to breathing level average measurements.
4232
4. In all rooms with CO2 sensors, DCV controls should maintain CO2 concentrations (with respect
4233
to the outdoor air CO2 concentration) between the maximum level expected at design population
4234
and the minimum level expected at minimum population.
4235
5. Outdoor air CO2 concentration should be measured continuously using a CO2 sensor located
4236
within four feet of the outdoor air intake. Alternatively, outdoor air CO2 concentration can be
4237
assumed to constant, provided the constant level is conservatively high and based on recent
4238
historical data for the area where the building is located, e.g., 400 ppm or higher.
4239
6. CO2 sensors should be certified by the manufacturer to have an accuracy of no less than 50 ppm
4240
for concentration ranges typically found in HVAC applications (e.g., 400 to 2000 ppm), be
4241
factory and field calibrated, and be certified by the manufacturer to require calibration no more
4242
frequently than once every 5 years while operating under typical field conditions (limited
4243
research to date indicates that field-based calibration should be performed once every one to two
4244
years)
4245
7. Design provisions should be provided for periodic maintenance and calibration. This will assist:
4246
(a) maintenance personnel in properly maintaining the DCV; and (b) health and safety personnel
4247
in validating that the proper amount of ventilation is supplied under all variable occupancy levels
4248
and load conditions
4249
IAQ-DG 90% Draft - Final
Page 144
Return to TOP
4250
4251
Alternatives to CO2-based DCV
4252
Other forms of DCV are based on technologies that can count the number of persons entering and
4253
exiting a space and adjust ventilation accordingly. In it simplest form this is done by estimating the
4254
number of persons during certain time periods and programming the ventilation supply accordingly.
4255
However, new advances in sensing and micro computing technologies may automate this task. Dynamic
4256
infrared imaging hardware and software are emerging technologies with some significant potential
4257
advantages. Some of the potential advantages of these technologies may include reduced signal delay
4258
problems (as discussed above) or drifts typically found in chemical sensors.
4259
4260
DCV in Multiple-Zone Systems
4261
Application of DCV in single-zone systems is fairly straight forward. However, neither Standard 62.1-
4262
2007 nor the associated User’s Manual offer any advice on the design and operation of DCV for systems
4263
that serve multiple spaces.
4264
4265
4266
Graphical Roadmap to Detailed Information in Chapter 4
4267
Note: Modified from ASHRAE 62.1 User’s Manual, Page A-6, Figure A-B
4268
4269
IAQ-DG 90% Draft - Final
Page 145
Return to TOP
4270
Case Study Example
4271
An economizer controller for single-zone constant volume rooftops that can accept a reset signal from a
4272
CO2 sensor
4273
4274
Figure 8.2-A (Photo from http://customer-ap.honeywell.com/NR/rdonlyres/7F666EFF-ADE6-470C-9B9E-
4275
7DAF1DBA19EB/1822/W7212simulatorpresentation20061.ppt)
4276
4277
4278
4279
Figure 8.2-B Wall Mounted Sensor in Conference Room
Figure 8.2-C Wall Mounted Sensor
4280
4281
Photo courtesy of GE Sensing
Photo courtesy of Dennis Stanke
4282
4283
4284
4285
4286
4287
Strategy 8.3 – Use Energy Recovery Ventilation where Appropriate
4288
4289
Roadmap to Detailed Information in Chapter 4
F
E
How-to
• Required by Energy Standards
9
pg #’s
• Types of Air-to-Air Energy Recovery Devices
C
pg #’s
IAQ-DG 90% Draft - Final
Page 146
Return to TOP
Roadmap to Detailed Information in Chapter 4
F
E
How-to
o
Energy Recovery Wheel
9
pg #’s
o
Fixed Plate with Latent Transfer
9
pg #’s
o
Fixed Plate
9
pg #’s
o
Heat Pipe
9
pg #’s
o
Runaround Loops
9
pg #’s
Note: F=Fundamental; E=Enhanced, C=Conditional
4290
4291
Overview Information
Energy recovery ventilation is required for certain applications. In other cases energy recovery systems
4292
provide an attractive payback in terms of overall system sizing and reduced operating costs over the life
4293
of the system. In general there are two types of devices: total energy recovery ventilators (ERV) that
4294
transfer heat and moisture between incoming and exhaust air and heat recovery ventilators (HRV) that
4295
do not transfer moisture. Along with generic IAQ concerns about keeping mechanical air delivery
4296
equipment clean, proper application of equipment should address correct selection, sizing, application,
4297
commissioning maintenance.
4298
4299
Graphical Roadmap to Detailed Information in Chapter 4
Energy Recovery Ventilation ‐ Reducing Energy Use
Types of Air‐to‐Air Energy Recovery Devices
Exhaust
Air
Exhaust Air
Outdoor
Outdoor
air
air
Energy Recovery Wheel
Required By Energy Standards
Fixed Plate with Latent Transfer
Fixed Plate
Heat Pipe
Runaround Loop
4300
4301
4302
Case Study Example
In humid climates, there is a challenge in properly ventilating schools and also controlling indoor
4303
humidity. ASHRAE 62.1-200716 requires that relative humidity in a space be limited to less than 65%
4304
during cooling conditions. Using package equipment for air conditioning and ventilation often cannot
4305
provide humidity control under part load conditions. This is because the equipment sensible heat ratio is
4306
16 ANSI/ASHRAE 62.1-2007 Ventilation for Acceptable Indoor Air Quality
IAQ-DG 90% Draft - Final
Page 147
Return to TOP
0.67 while the part-load sensible heat ratio in classrooms is c loser to 0.40.17 Using an energy recovery
4307
system with latent transfer capability can provide improved humidity control while saving energy. A
4308
recent study of an energy recovery system documented reductions in space humidity with corresponding
4309
energy savings at schools in the Atlanta area.18
4310
4311
4312
Figure 8.3-A Sensible and latent loads for a typical
4313
Classroom in Atlanta, more accurately calculated
4314
4315
Source: ASHRAE Journal, May 2003
4316
4317
4318
4319
4320
Strategy 8.4 – Use Natural or Mixed Mode Ventilation where Appropriate
4321
4322
Roadmap to Detailed Information in Chapter 4
F E
How-to
• Natural/ Mixed Mode Ventilation system
pg #’s
o
Design Principles
9
pg #’s
o
Comfort Expectations
9
pg #’s
o
Integrated Desgin
9
pg #’s
o
Applications for Natural Ventilation Cooling
9
pg #’s
o
Appropriate Climatic Conditions
9
pg #’s
o
Appropriate Building Programming
9
pg #’s
o
Space Conditioning: Control of Summer Overheating
9
pg #’s
o
Acoustic Performance
9
pg #’s
• IAQ Considerations in System Selection
pg #’s
17 Fischer, J. C. and Bayer, C. W., “Report Card on Humidity Control – Failing Grade for Many Schools,” ASHRAE Journal,
May 2003 pp 30-37
18 ibid
IAQ-DG 90% Draft - Final
Page 148
Return to TOP
Roadmap to Detailed Information in Chapter 4
F E
How-to
o
Extract Ventilation
9
pg #’s
o
Dilution Ventilation
9
pg #’s
o
Purge Ventilation
9
pg #’s
o
Control of Ventilation
9
pg #’s
• Complementary Design Techniques
pg #’s
o
Operable Windows
pg #’s
o
Radiant Heating
9
pg #’s
o
Radiant Cooling
9
pg #’s
o
Shading
9
pg #’s
o
Thermal Mass
9
pg #’s
o
Daylighting
9
pg #’s
• Selecting a Natural Ventilation Concept
pg #’s
o
Design Options
9
pg #’s
o
Natural ventilation and Mixed mode
9
pg #’s
o
Design Process and Strategies
9
pg #’s
o
Automatic Integrated Control for Windows and Vents
9
pg #’s
• Design Tools and Calculations
pg #’s
o
Design Calculations
9
pg #’s
• Cost Benefit Analysis
pg #’s
o
Capital Costs
9
pg #’s
o
Annual & Life-Cycle Costs
9
pg #’s
• Glossary
pg #’s
Note: F=Fundamental; E=Enhanced; C=Conditional
4323
4324
Overview Information
Natural ventilation systems must be capable of providing sufficient outside air to achieve appropriate
4325
standards of air quality and to provide cooling when needed. Since the cooling capacity of natural
4326
ventilation is limited by the temperature of outdoor air, a key design challenge is to limit heat gains
4327
through good solar control and careful management of the internal gains. Naturally conditioned
4328
buildings do not aim to achieve constant environmental conditions, but take advantage of, and adapt to,
4329
dynamic ambient conditions to provide a comfortable, controllable indoor environment for the
4330
occupants.
4331
4332
Natural ventilation strategies tend to work well with other sustainable practices. For instance, the high
4333
spaces and narrow floor plates necessary for ventilation also work well with day lighting. Naturally
4334
ventilated buildings often take advantage of thermally massive elements such as concrete and masonry
4335
to provide a more stable mean radiant temperature. The massive elements absorb and release heat
4336
slowly. Mass can be used to temper incoming air, especially when using “night flushing,” and can also
4337
moderate mean radiant temperature, which improves comfort. Mass provides a thermal damper, so the
4338
building requires less overall energy to heat and cool.
4339
4340
Very sophisticated natural/ mixed mode ventilation systems are now more common in large buildings,
4341
especially in Japan and Europe. Pressure sensors and motor driven dampers have been used to control
4342
pressures in various parts of the building and to take advantage of stack effect or wind pressure to
4343
deliver ventilation where and when it is needed. These sophisticated ventilation control systems need
4344
considerable care in design and operation as well as end user education.
4345
4346
Key issues for consideration are:
4347
• Delivering sufficient outdoor air to dilute indoor pollutants
4348
• Preventing the entry of undesirable constituents in polluted outdoor air
4349
IAQ-DG 90% Draft - Final
Page 149
Return to TOP
• Controlling airflow through passive or active means requires well-designed systems with
4350
thorough consideration of air flows under the wide range of outdoor weather conditions to which
4351
the building will be subjected
4352
• A satisfactory acoustic environment: natural ventilation openings provide a noise transmission
4353
path from outside to inside, and this may be a determining factor in some building locations. In
4354
addition, naturally ventilated buildings often include large areas of exposed concrete in order to
4355
increase the thermal capacity of the space. Such large areas of hard surface will require careful
4356
attention to achieve a satisfactory acoustic environment for the occupants
4357
• Smoke control: since smoke can follow natural ventilation paths, the integration of the fire safety
4358
strategy must be integrated with the natural ventilation design
4359
• Health and safety: many natural ventilation openings will be at significant heights above floor
4360
level, so the Work at Heights Regulations will be particularly relevant
4361
4362
It should be noted that natural ventilation may not be appropriate in building types with tight
4363
temperature and humidity requirements or in locations which experience prolonged periods of high
4364
humidity, chronic outdoor air pollution, or severe outside weather conditions. On the other hand, there
4365
are large portions of North America which can take advantage of natural ventilation for the whole of the
4366
year or significant portions of the year.
4367
4368
It is generally accepted that natural ventilation will find broader acceptance in mountain or moderate
4369
climate zones, with low humidity and large diurnal temperature swings. For instance, natural ventilation
4370
has been successfully used on the West Coast, where temperature and humidity are moderate also in
4371
northern cooler climates and in other coastal areas where temperatures are moderate and with steady
4372
daytime breezes.
4373
4374
IAQ-DG 90% Draft - Final
Page 150
Return to TOP
4375
Graphical Roadmap to Detailed Information in Chapter 4
4376
4377
4378
4379
4380
4381
[REMAINDER OF PAGE LEFT INTENTIALLY BLANK]
4382
4383
4384
4385
4386
IAQ-DG 90% Draft - Final
Page 151
Return to TOP
4387
Case Study Examples
Example #1 – Hong Kong Integer Pavilion, Admiralty, Hong Kong
4388
4389
4390
Figure 8.4-A The pavilion consists of reception area, an exhibition area, and an apartment model.
4391
These areas adjacent to the external walls can allow natural ventilation when the weather outside
4392
permits.
4393
4394
Source: http://www.hku.hk/mech/sbe/case\_study/case/hk/intg/stra\_vent.htmhttp://www.hku.hk/mech/sb
4395
e/case\_study/case/hk/intg/stra\_vent.htm
4396
4397
IAQ-DG 90% Draft - Final
Page 152
Return to TOP
4398
Example #2 – Hong Kong Technical College
4399
4400
4401
Figure 8.4-B
4402
4403
Hong Kong Technical College has been designed within the following energy efficient design
4404
parameters:
4405
- The design of the building minimize solar heat gain and maximize the possibilities for using natural
4406
cross ventilation
4407
- The design of the building envelope and the use of building materials minimize solar heat gain
4408
- The design optimizes the use of energy consumed in the air-conditioning system
4409
- The flexibility of using natural ventilation in lieu of air-conditioning
4410
- The design maximizes the possibilities of using indirect diffused natural lighting to assist artificial
4411
lighting and -reduces the extent of energy consumption in lighting design
4412
4413
Source: http://www.arch.hku.hk/teaching/cases/hktc/
4414
Note: Information from HK U site image created: 28 Aug 2001 | Updated: 1 Dec 2001 | cmhui@hku.hk
4415
4416
Table 8.1-A Example #1 Project Details
4417
Item
Details
Location:
10 Tsing Yi Road, Tsing Yi Island
Function:
Technical and vocational educational college
GFA:
30,000 sq meters
Site Area:
6 hectares
Design Date:
1992-1993
Completion Date:
1994
Architect:
P&T Architects and Engineers Ltd
Client:
Vocational Training Council (official college website)
M&E Consultant:
P&T Architects and Engineers Ltd
Awards:
Energy Efficiency Building Award 1994
4418
4419
Example #3 – Liberty Tower of Meiji University
4420
4421
Developer: Nikken Sekkei Ltd; Contactor: Toshiharu IKAGA.
4422
Building Type: School, new; Location: Tokyo
4423
Gross area: 59,000 m2; Usable area: 53,000 m2; Floors above grade: 23; Floors below grade: 3
4424
4425
IAQ-DG 90% Draft - Final
Page 153
Return to TOP
Design Intention: "Liberty Tower", is the super high rise school building of Meiji University of which
4426
design concept is "life cycle energy savings." Its building shape was determined to maximize natural
4427
ventilation
4428
4429
4430
Figure 8.4-C
Figure 8.4-D
4431
4432
Case Study Building
Reference Building
Energy Demand/ Consumption
1,760 MJ/Year/m2
3,000 MJ/Year/m2
4434
Table 8.4-C Example #3 Strategies
4435
ENERGY
Energy Strategies Solar Low
Energy Features and
Performance Comments
•
Automatically controlled natural ventilation windows and wind
floor
•
Natural lighting with automatic dimming system
•
Free cooling system
•
All electric heating and cooling system with water thermal
storage (3600m3+500m3)
INDOOR QUALITIES
Indoor Environmental
Performance Comments
•
Elimination of VOCs and internal heat using automatically
controlled natural ventilation windows during night time
•
Automatic outdoor air intake control system based on CO2
sensor; CO2 emissions per usable area of this building is 40%
less than that of a reference building
•
Roof gardening for students to improve indoor and outdoor
environment
•
Building environment and energy management system
4436
4437
4438
4439
4440
4441
4442
Strategy 8.5 – Use the ASHRAE Standard 62.1 IAQ Procedure where Appropriate
4443
4444
IAQ-DG 90% Draft - Final
Page 154
Return to TOP
Roadmap to Detailed Information in Chapter 4
F
E
How-to
• History of the Indoor Air Quality Procedure (IAQP)
pg #’s
• When to Use the IAQP
pg #’s
o
Optimal Conditions for IAQP Deployment
pg #’s
• Applying the IAQP
pg #’s
o
Mass Balance
pg #’s
o
Successful like kind Buildings
pg #’s
o
Contaminant Air Monitoring or Testing
pg #’s
o
Combination Application with VRP
pg #’s
• Process for Applying the IAQP
pg #’s
o
IAQP Design Process Flow Chart
pg #’s
o
Selection of CoC
pg #’s
• Documentation
pg #’s
Note: F=Fundamental; E=Enhanced; C=Conditional
4445
4446
Overview Information
The attainment of acceptable indoor air quality is fulfilled through the removal or control of irritating,
4447
harmful, or unpleasant constituents of the indoor environment. The established methods for contaminant
4448
control are: elimination through source control; dilution through ventilation; and extraction through
4449
filtration and air cleaning (FAC). The best known application of the Indoor Air Quality Procedure
4450
(IAQP) is the usage of enhanced filtration and/or gas phase or chemical air cleaning (FAC) as an
4451
alternative to ventilation with outdoor air. However, the IAQP combines all three of these basic control
4452
methods to provide a cost-effective combination of the strengths and value of each to provide the
4453
following multiple benefits:
4454
• It provides a methodology for documenting and predicting the outcome of source control and
4455
rewards reduction tactics by lowering ventilation requirements;
4456
• It lowers the heat, moisture, and pollutant burden of outdoor air by reducing its volume
4457
introduced to the conditioned space;
4458
• The use of enhanced filtration and air cleaning lowers the constituent contaminant concentrations
4459
of Contaminants of Concern (CoC) contained in the outdoor air;
4460
• The use of enhanced FAC lowers the constituent concentration of contaminants of concern
4461
(CoC) created within the conditioned space;
4462
• Because of enhanced FAC, it assures cleaner heat exchange surfaces and more sustainable
4463
energy efficient HVAC systems;
4464
• It lowers system capacity and operating costs by substituting lower cost FAC for a portion of the
4465
outdoor air component.
4466
4467
To attain these outcomes, the IAQP applies a combination of tactics as illustrated in the drawing below.
4468
These are designated on the drawing as: A) Reduction of the outdoor air from that required by the VRP;
4469
B) The inclusion or addition of enhanced FAC; and C) Rigorous scrutiny of surfaces and sources of
4470
contaminant out-gassing in the conditioned space.
4471
4472
IAQ-DG 90% Draft - Final
Page 155
Return to TOP
4473
Figure 8.5-B The usage of the IAQP enables the reduction of the required
4474
outdoor air ventilation component as illustrated in this diagram.
4475
4476
This methodology was first introduced in the original ASHRAE Standard 62 in 1973 and formalized in
4477
Standard 62-89 as an alternate path of compliance to attain acceptable indoor air quality. However, the
4478
IAQP has not been widely used by designers because of its complexity and the additional engineering
4479
rigor required, such as calculations, analysis, and/or testing, along with their related liability. The
4480
occasional usage of the procedure was predominately in areas having high outdoor humidity and heat
4481
loads and in buildings having high density and diversity, such as arenas, schools, auditoriums, theaters,
4482
convention centers, and hotels. In these spaces, the economic advantages provide compelling returns on
4483
the additional design and equipment investment, as illustrated by the case study discussed below. (See
4484
Chapter 4 History of the IAQP for more information about the procedure)
4485
4486
Areas of Interactivity
4487
There is considerable interaction of the application of the IAQP to other areas of the design process.
4488
These include the following:
4489
• The evaluation of sources, components, and concentrations of contaminants of concern in the
4490
outdoor air; (See Strategies in Objective 3 Limit Entry of Outdoor Contaminants)
4491
• The selection and evaluation of the building component materials for their out-gassing and
4492
contaminant source contribution; (See Strategies in Objective 5 Contaminants from Indoor
4493
Sources)
4494
• The determination of filtration needs and the selection of the appropriate filtration and air
4495
cleaning efficacy and equipment type; (See Strategy 7.4 Provide Particle Filtration and Gas
4496
Phase Air Cleaning)
4497
• The evaluation and selection of the ventilation system; (See Strategies in Objective 7 Reduce
4498
Contaminant Concentrations through Ventilation and Air Cleaning)
4499
• The selection of HVAC systems and equipment so that enhanced filtration can be installed with
4500
adequate access, space and fan horsepower; (See Strategy 1.2 Select HVAC Systems to Improve
4501
IAQ)
4502
4503
How to Apply the IAQP
4504
The ASHRAE Standard 62-2007 allows four alternative approaches of applying the IAQP, which are
4505
outlined in the following table.
4506
4507
4508
IAQ-DG 90% Draft - Final
Page 156
Return to TOP
Table 8.4-A Criterion for Compliance Using IAQP
4509
Approach
Methodology
Compliance Verification
Mass Balance
Perform steady state calculations using mass
balance equations on CoC to verify similar
outcome equal to or better than Ventilation Rate
Procedure (VRP)
Provide calculations
Similar Successful Buildings
Select similar building with similar occupancy
and activity demonstrating and documenting
successful usage of IAQP
Document similar building
selection
Contaminant Monitoring
Evaluate CoC and document successful control
using testing and subjective evaluation by
occupants to verify attainment of acceptability
Provide testing and
subjective results
Combination with VRP
Selective application of IAQP for internal zones
having high occupancy or high source generation
in conjunction with or supplemental to VRP
Provide rationale and design
details with related
verification details
4510
Application Process of the IAQP
4511
The following chart details the various steps of the IAQP (See Standard 62-2007 and its related User's
4512
Manual). By applying these design tactics, the outdoor air ventilation air requirements may be reduced
4513
substantially. Further discussion and details on each of these design steps is located in Chapter IV Using
4514
the IAQ Procedure)
4515
4516
Table 8.5-B Process for Applying the IAQP
4517
Design Step
Application
Select IAQP alternative
compliance method
See the Chapter IV Use the IAQP for….full title discussion for when is
advisable and advantageous to employ the IAQP.
Determine and select CoC
Investigate and/or select CoC applicable for the project. Requires input from
owner/occupant regardingsite weather and environment data; materials
selection; and space usage, occupancy, and activity. May require air testing or
monitoring to determine.
Establish CoC sources and
strengths
Determine the existing or expected sources, concentrations, and out-gassing
rates of CoC to guide material selection tactics, control strategies, and
efficiency and location requirements of control equipment. (See Std. 62
Appendix B for assistance and guidance.)
Determine Cognizant
Authorities for CoC
Based upon CoC, determine and select the appropriate authority to support the
targets of acceptability, such as EPA, NIOSH, WHO etc. May include owners
having cognizant experience with proprietary CoC used at their site
Select method for
determining acceptability
See above Figure #XXX for methods of establishing compliance and
acceptability.
Determine targets of
acceptability
Select the concentration levels determined to be acceptable and select the
percentage acceptable for perceived occupant panel.
Determine if excess
ventilation is required
Based upon the CoC and its concentrations, determine whether excessive
ventilation beyond normal VRP rates are required. Employ the IAQP to
comply with "excess" ventilation requirements imposed by the owner, codes,
or other standards.
Determine FAC requirement
Dependent upon CoC nature, source, concentration, and out-gassing generation
rate, select, apply, and locate the appropriate FAC control methodology (see
Discussion on Filtration Selection).
Evaluate IAQP for
supplemental needs
Apply FAC to treat selected zones for compliance; or the total building to
attain improved IAQ acceptability; or to supplement the ventilation
effectiveness beyond the VRP rate.
Determine availability of
similar successful building(s)
If this is the selected method of compliance, investigate and document similar
building experience and performance.
IAQ-DG 90% Draft - Final
Page 157
Return to TOP
Design Step
Application
Perform mass balance
calculations
If the selected method, perform the appropriate mass equations as detailed in
Appendix D of Standard 62-2007 to determine that the attained results replicate
the normal VRP rate.
Perform compliance methods
Use testing and monitoring of CoC or the acceptability panel to evaluate the
treated space to establish acceptability and compliance.
Documentation
Document each step of the IAQP design process, including the selection
rationale, the CoC and sources and strengths, the compliance method, and the
compliance data.
4518
4519
Graphical Roadmap to Detailed Information in Chapter 4
4520
4521
Case Study Example
This large public assembly building located in a major Southeastern city was constructed in 1991 using
4522
the IAQ Procedure of Standard 62-89. Enhanced filtration was included in the original design because
4523
the facility is located in an urban area with dense auto, truck, and train traffic. The facility also features
4524
IAQ-DG 90% Draft - Final
Page 158
Return to TOP
public events that generate high levels of internal dust and dirt loads such as Monster Truck and tractor
4525
pulling that required enhanced filtration. This filtration component enabled the usage of the IAQ
4526
Procedure that reduced the outdoor air requirement. This yielded the savings of 2350 tons of chiller
4527
capacity and 2.5 million dollars of related construction costs. This totaled 40 million BTU and $800,000
4528
of reduced operating energy costs per year in 1991 dollars, which equals $1,256,000 per year in 2008
4529
dollars. This highly successful installation currently services their MERV 13 bag filters annually and
4530
estimates total accumulated savings to date of over $13,000,000 to $15,000,000, which is more than the
4531
original cost of the building
4532
4533
4534
Figure 8.5-A
4535
4536
Photo courtesy of Barney Burroughs
4537
4538
4539
4540
4541
IAQ-DG 90% Draft - Final
Page 159
Return to TOP
Chapter 4 Detailed Information for IAQ Design (available on CD only)
4542
4543
Chapter 4 provides detailed information for use in design, construction management and commissioning.
4544
This information will be contained on a Companion CD that will be included with each Guide. In the
4545
final publication, the Companion CD will include an electronic version of everything in the written
4546
document along with Chapter 4. Text throughout the document that is in blue font and underlined
4547
indicates a hyperlink that will be included in the electronic version of the Guide.
4548
4549
4550
4551
4552
IAQ-DG 90% Draft - Final
Page 160
Return to TOP
OBJECTIVE 1 – MANAGE THE PROCESS TO ACHIEVE GOOD IAQ
4553
4554
4555
Project Management for IAQ is described in Chapter 1. This section provides further information on
4556
technical requirements for:
4557
4558
• Strategy 1.1 – Commission to Assure that the Owner’s IAQ Requirements are Met
4559
• Strategy 1.2 – Select HVAC Systems to Improve IAQ and Reduce the Energy Impacts of Ventilation
4560
• Strategy 1.3 – Establish a Project Schedule that Facilitates Achievement of Good IAQ
4561
• Strategy 1.4 – Manage Construction and Renovation to Preserve IAQ
4562
• Strategy 1.5 – Provide High Quality O&M Documentation and Training Focused on IAQ
4563
4564
4565
4566
4567
4568
4569
IAQ-DG 90% Draft - Final
Page 161
Return to TOP
4570
Strategy 1.1 – Commission to Assure that the Owner’s IAQ Requirements are Met
4571
4572
[Editor’s Note: Outline will be expanded to full text prior to publication]
4573
4574
Pre-Design
4575
4576
Commissioning Team: Specialists Needed for IAQ Items
4577
4578
Owner’s Project Requirements (OPR) for IAQ
4579
4580
Commissioning Scope/Budget Related to IAQ
4581
4582
Special Project Schedule Needs for IAQ
4583
4584
Design
4585
4586
IAQ Basis of Design (BoD)
4587
4588
Design Review for IAQ
4589
4590
Construction Checklists for IAQ
4591
4592
Functional Testing for IAQ
4593
4594
Systems Manual and O&M Training for IAQ
4595
4596
Construction
4597
4598
Coordination for IAQ
4599
4600
Review of Submittals for IAQ
4601
4602
Installation Verification for IAQ
4603
4604
Startup Verification for IAQ
4605
4606
O&M Training for IAQ
4607
4608
Acceptance
4609
4610
Functional Testing for IAQ
4611
4612
Occupancy and Operations
4613
4614
Seasonal Testing for IAQ
4615
4616
Warranty Review for IAQ
4617
4618
4619
IAQ-DG 90% Draft - Final
Page 162
Return to TOP
4620
Strategy 1.2 – Select HVAC system(s) to Improve Indoor Air Quality and Reduce the
4621
Energy Impacts of Ventilation
4622
4623
HVAC system IAQ design principles
4624
The design of the building and its mechanical/ electrical systems can have a significant effect on the
4625
buildings IAQ and environmental impact. The 2006 Department of Energy (DOE) “Buildings Energy
4626
Data-book” shows that commercial buildings consume in the order of 30% of the total energy consumed
4627
in the United States. This clearly represents an opportunity for energy savings using proven technologies
4628
and design concepts.
4629
4630
Many factors enter into the selection of the HVAC system for a given project, including the criteria for
4631
indoor environmental conditions (temperature, humidity, air velocity, noise, indoor air quality) and other
4632
important criteria such as space limitations, first costs, operating costs, robustness, life cycle costs,
4633
controllability, and redundancy. The design engineer typically considers various system options and
4634
recommends one or a few system options for consideration by the owner and design team.
4635
4636
For some projects, many different HVAC system types can meet the project IAQ requirements, and the
4637
choice of system type will be driven by other considerations. For other projects, the type of HVAC
4638
system chosen can be more critical to IAQ. In these cases, IAQ requirements should be a key
4639
consideration in the choice of systems.
4640
4641
Integrated design
4642
Integrated building design is a process of design in which the design team works together on seemingly
4643
unrelated aspects of design in a manner that permits synergistic benefits to be realized. The goal is to
4644
achieve high performance and multiple benefits at a lower cost. This process often includes integrating
4645
green design strategies into conventional design criteria. A key to successful integrated building design
4646
is the participation of people from different specialties of design: general architecture, HVAC, lighting
4647
and electrical, interior design, and landscape design. By working together at key points in the design
4648
process, these participants can often identify highly attractive solutions to design needs that would
4649
otherwise not be found. In terms of energy usage, in an integrated design approach, a member of the
4650
integrated design team will calculate energy use and cost very early in the design, informing designers
4651
of the energy-use implications of building orientation, configuration, fenestration, mechanical systems,
4652
and lighting options.
4653
Finding the right building design recipe through an integrated design process can be challenging. At
4654
first, design teams often make incremental changes that are effective and result in a better performing
4655
building—and often at affordable costs. However, continuing to explore design integration opportunities
4656
can sometimes yield incredible results.
4657
Whenever one green design strategy can provide more than one benefit, there is a potential for design
4658
integration. For example, building envelope and lighting design strategies that significantly
4659
reduce HVAC system requirements can have remarkable results. Sometimes the most effective solutions
4660
also have the lowest construction costs, especially when they are part of an integrated design.
4661
The best HVAC design considers all the inter-related building systems while addressing indoor air
4662
quality, energy consumption, and environmental benefit. Optimizing the design and benefits requires
4663
that the project engineers and architect address these issues early in the concept design phase and
4664
continually revise subsequent decisions throughout the remaining design process. It is also essential that
4665
IAQ-DG 90% Draft - Final
Page 163
Return to TOP
designers communicate to owners the need to implement an effective commissioning processes and
4666
preventative maintenance programs.
4667
4668
An integrated approach to building and HVAC system design requires a balanced consideration of
4669
related indoor air quality, budget constraint, usability and environmental footprint impact. The
4670
integrated process requires:
4671
• Assessment of local environmental conditions that will affect the indoor IAQ (weather, pollution
4672
etc).
4673
• A clear understanding of the User/ owner IAQ requirements
4674
• The architectural/ civil features must be designed in concert with selected HVAC system options
4675
(to ensure adequate space allowance for mechanical and electrical equipment and access to
4676
appropriate outside air/ relief air/ exhaust air location etc.)
4677
• Computer modeling of appropriate building system options. The simulation should assess the
4678
interaction between the HVAC system and other related systems such as architectural features,
4679
structural systems (thermal mass), day lighting, artificial lighting, office equipment, building
4680
exhaust requirements etc., in order to optimize design and the operating energy efficiency.
4681
• Use separately-zoned HVAC systems to serve areas with different users, loads, orientations and
4682
hours of operation.
4683
• Program HVAC systems for occupied and unoccupied setback controls.
4684
• Keep computer server rooms and other 24/7 cooling loads on separate cooling systems when
4685
rooms require continuous cooling.
4686
• Locate thermostats or other sensors to cover areas of similar load.
4687
• Design for "diversity of use", assuming that not all spaces will be used at all times, with full
4688
occupancy or at full load.
4689
• Consider distributed air-handling mechanical rooms to reduce the size and complexity of
4690
ductwork systems. Special attention should be paid to noise control.
4691
• Evaluate the potential heat recovery by performing a lifetime-cost analysis.
4692
• Isolate building air intakes, placing them upwind and away from building exhaust air, loading
4693
dock, or parking lot vehicular exhaust air, as well as away from adjacent spray, combustion
4694
gases, sanitary vents, trash storage and other sources of undesirable air contaminants.
4695
• Locate and design air intakes for the best air supply source for the HVAC system and in
4696
favorable direction for full airside economizer mode operation, as well as for minimizing snow
4697
intake in winter.
4698
• Avoid use of ceiling plenums as return air ducts.
4699
• Provide low-leak outside-air dampers, which use separate dampers for minimum outside air and
4700
main outside air functions in order to accurately control minimum outside-air-intake quantities.
4701
Do not use main outside-air damper to set minimum fresh air level.
4702
• Provide modulating dampers to ensure minimum outside air.
4703
• Avoid rooftop units that preclude other roof top uses and add maintenance difficulty which may
4704
result in inefficient operation. Always install air-handling units in accessible locations where
4705
they can be maintained.
4706
4707
More information is provided in the section Chapter 2 Integrated Design and Construction Processes for
4708
Good IAQ.
4709
4710
Energy conservation and environmental impact
4711
Since the middle of the last century, HVAC design solutions generally involved the use of powerful and
4712
sometimes complex, HVAC systems to maintain acceptable thermal comfort and indoor air quality. This
4713
mechanical system approach to achieving thermal comfort and IAQ can consume large quantities of
4714
high grade energy and generate significant quantities of avoidable pollutants.
4715
IAQ-DG 90% Draft - Final
Page 164
Return to TOP
4716
HVAC systems are typically used to deal with both the thermal comfort (temperature/ humidity control)
4717
and the indoor air quality (pollutant control) goals within the occupied spaces. For example a VAV
4718
(variable air volume) reheat system deals with the occupied space thermal gains and losses by changing
4719
the temperature and/ or the quantity of air supplied into the occupied space. In some cases, changing the
4720
quantity and/ or the temperature of the supply air can cause significant indoor air quality and thermal
4721
comfort problems. There is a relatively new trend in HVAC system design to use separate/ decoupled
4722
systems to deal with these two environment design issues. An example of this type of decoupled HVAC
4723
system is the radiant heating and cooling with a separate displacement ventilation system. In this system,
4724
the radiant heating and cooling surfaces provide thermal comfort and the displacement ventilation
4725
provides indoor air quality.
4726
4727
After World War II, and the advent of central air conditioning and sealed building, using natural forces
4728
such as thermal mass, day lighting and natural ventilation was often seen by designers and owners as
4729
archaic design solutions. Today with rising energy costs and the worldwide movement toward buildings
4730
that employ “green” strategies, architects and engineers, mostly in Europe, are using advanced computer
4731
and modeling techniques to refine the physics of heating, cooling, ventilating and IAQ.
4732
4733
This emerging trend is also looking at energy in a different way, giving consideration to the quantity of
4734
energy used in buildings but also the quality of the energy used. An example of this type of design is
4735
using passive/ natural or low grade energy/ waste energy in lieu of fossil fuel/ electrical power. Other
4736
examples of this emerging design trend include the use of natural ventilation, free cooling, day lighting,
4737
mixed mode ventilation, displacement ventilation, thermal mass, water/ air economizers, etc.
4738
4739
The primary difference between present day conventional design and this emerging approach is in the
4740
design process. All members of the design team are required to work within an integrated framework,
4741
thinking about all design decisions within the context of occupant and building safety, thermal comfort,
4742
IAQ and the impact of the design decision upon the environment. A key example of this is the use of
4743
natural and or displacement ventilation. For natural and/or displacement ventilation to work, the
4744
building thermal solar gains and thermal losses have to be minimized to less than 30 Watts/m2.
4745
4746
Despite these trends, HVAC system designers are still often required, for numerous reasons, to use
4747
conventional HVAC systems such as VAV (variable air volume) with reheat, CV (constant volume)
4748
with reheat, FC (fan coil) and packaged HVAC equipment to air condition institutional, commercial and
4749
residential buildings. Clearly these conventional systems have their place and the designers can still
4750
apply low energy and improved indoor air quality principals within their design.
4751
4752
Thermal Comfort expectations
4753
Thermal comfort is a complex mix of physiology, psychology and culture. What is deemed acceptable
4754
will depend on activity and clothing level as well as temperatures, air speeds and humidity. Occupants
4755
who have more control over clothing, activity level and air speed will find a broader range of
4756
temperature and relative humidity acceptable.
4757
4758
Higher indoor temperatures do not necessarily mean that occupants will be less comfortable. In summer,
4759
increased air movement can provide an enhanced perception of thermal comfort, but consideration
4760
should be given to nuisance draughts.
4761
4762
In some areas with lower external night-time temperature, night ventilation strategy can be used to pre-
4763
cool the building structure. This lowers the mean radiant temperature and the indoor air temperature
4764
(because the cooler structure absorbs heat from the indoor air and warm surfaces). By lowering the mean
4765
radiant temperature, better comfort can be achieved although temperature in the space rises.
4766
IAQ-DG 90% Draft - Final
Page 165
Return to TOP
4767
Good HVAC design should also provide occupants with so-called adaptive opportunities to adjust their
4768
situation in response to changing conditions. This might involve:
4769
• using blinds or other moveable shading to cut out direct solar radiation
4770
• providing the opportunity to increase air movement by opening windows or the use of desk fans.
4771
Coupled with less formal dress codes, these opportunities allow occupants to adjust their environment to
4772
suit their own preferences, allowing greater freedom of choice than is usually practical in an air
4773
conditioned environment. However, this does require careful design of the windows, their position and
4774
opening mechanisms, such that occupants can readily adapt their environment.
4775
4776
Another important factor is that recent research has shown that in prolonged spells of warm weather,
4777
people's expectations for comfort change. More information is provided in Strategy 7.5 Provide
4778
Comfort Conditions that Enhance Occupant Satisfaction.
4779
4780
User/ Owner IEQ/ IAQ expectation
4781
Indoor environment quality (IEQ) is a generic term used to describe the physical and perceptual
4782
attributes of indoor spaces. These include the thermal, acoustic and visual properties of the environment,
4783
as well as the indoor air quality (IAQ). In a typical modern North American building, IAQ and IEQ are
4784
generally controlled by the building’s HVAC system making them mutually inclusive.
4785
4786
Building IEQ/ IAQ can have a significant affect on the health, well-being and comfort of building
4787
occupants, which in turn may impact on their productivity at work. IAQ can also have a direct impact on
4788
the integrity/ life of the building structure.
4789
4790
IEQ/ IAQ is characterized by:
4791
• physical/ measurable factors, such as ambient temperature, humidity and ventilation rates
4792
• air pollutant factors, such as pollutant levels and exposure times
4793
• human factors, such as occupant health status, individual sensitivity and personal control.
4794
4795
Major contributors to poor IAQ include:
4796
• inappropriate HVAC system selection
4797
• air/ moisture leaks in the building envelope
4798
• insufficient outside air supplied into the occupied spaces
4799
• inappropriate air intake location (bring in fumes/ pollutants)
4800
• off gassing of building materials
4801
• by products from office equipment
4802
• HVAC system operating performance and maintenance
4803
4804
Other factors that may contribute to poor IAQ include poor cleaning practices, poor moisture control
4805
(e.g. water leaks or persistent damp surfaces), human occupancy effects (e.g. odors), poorly designed
4806
enclosed garages and poor building maintenance.
4807
4808
Improved IEQ/ IAQ have the potential to reduce building maintenance costs, through a reduction in
4809
occupant complaints about IEQ-related issues. According to a study by Federspiel (2001), based on 575
4810
buildings in the USA, nearly one fifth of complaints to facilities managers were related to indoor
4811
environment issues. Federspiel (2001) estimated the potential savings in maintenance costs from
4812
reduced IAQ complaints alone to be $0.0035/ft2 per year. However, this saving needs to be offset
4813
against any increased costs of providing higher quality IEQ, such as increased maintenance cost.
4814
4815
4816
IAQ-DG 90% Draft - Final
Page 166
Return to TOP
Regional/ local and project Specific IAQ issues
4817
Regional prevailing conditions such as poor outside air quality, high humidity, cold/ hot outside
4818
temperatures, snow drifting, winds, etc. must be considered as part of the HVAC selection process.
4819
Dealing with these conditions may require special design considerations such as:
4820
4821
• Building Pressurization Control
4822
Positive building pressurization is critical to IAQ in the following applications:
4823
 Mechanically cooled buildings, particularly in warm humid climates (Figure XXX) - to
4824
reduce risk of condensation and mold growth in building cavities
4825
 Refrigerated buildings (refrigerated warehouses, ice arenas) in most climates – to reduce
4826
risk of condensation and mold growth in building cavities (not covered by this manual)
4827
 Any building located in an area with poor outdoor air quality (Figure 2) – to reduce risk of
4828
infiltration of untreated air
4829
 Buildings in cold climates to prevent condensation in building envelopes
4830
 Regional locations with high outside humidity, the building needs to be positively
4831
pressurized to ensure that the outside air does not penetrate the building envelope. The
4832
following maps are available from EPA showing Humid areas were buildings should have
4833
positive building pressurization to minimize risk of mold growth in building cavities and
4834
areas with poor air quality should also have positive building pressurization to minimize
4835
infiltration of untreated air.
4836
4837
Figure 1.2-D Humid areas should have positive
building pressurization to minimize risk of mold
growth in building cavities. (humid area outline to
be added)
Figure 1.2-E. Areas with poor air quality should have
positive building pressurization to minimize infiltration
of untreated air. This map shows areas that do not
attain National Ambient Air Quality Standards, but
other locations may have poor air quality in the
immediate vicinity of a particular project.
4838
The following types of HVAC systems are less likely to provide positive building pressurization and
4839
therefore more likely to be unsuitable for applications requiring positive pressure unless the
4840
recommended solutions are implemented:
4841
4842
System type
Causes of poor building
pressurization
Possible solutions
PTACs
PTHPs
FCUs
No outside air, or lack of positive control of
outside air volume
Provide separate conditioned make-up
air system, ducted to each exterior
space.
IAQ-DG 90% Draft - Final
Page 167
Return to TOP
System type
Causes of poor building
pressurization
Possible solutions
UVs
Systems relying on continuous
exhaust to ventilate building by
infiltration or through passive air
inlets.
Negative building pressure is intrinsic to
design
Provide separate conditioned make-up
air system, ducted to each exterior
space, and use intermittent exhaust.
Systems with plenum returns
Depressurization of building envelope in
plenum area
Use ducted returns
Natural ventilation systems
Negative building pressure is required to
draw ventilation air in
Use systems in dry climates and in areas
with good outdoor air quality.
If used as part of a mixed mode system
in other areas, control natural ventilation
openings to prevent opening at times of
high humidity or low outdoor air quality.
Key: PTAC = packaged terminal air conditioner; PTHP = packaged terminal heat pump; FCU = fan coil unit; UV = unit ventilator
4843
4844
More information is provided in the section: Strategy 2.3 Maintain Proper Building Pressurization.
4845
4846
• Space Humidity Control
4847
Space humidity control is critical to IAQ in the following applications:
4848
 All buildings in climates with a significant amount of humid weather (Figure ###).
4849
 A space with large latent loads relative to sensible loads, such as below grade spaces,
4850
natatoriums and shower rooms (not covered in this guide).
4851
 Buildings with chilled beams, chilled ceilings or other sensible-only in-space cooling.
4852
 Buildings in cold climates with mechanical humidification.
4853
4854
4855
4856
Figure 1.2-F. Humid areas requiring space humidity control to minimize risk of mold growth in buildings.
4857
(humid area outline to be added – probably different from Figure 1.)
4858
4859
4860
4861
The following types of systems are less likely to provide proper humidity control and therefore more
4862
likely to be unsuitable for use in climates with a substantial number of humid days.
4863
4864
4865
4866
IAQ-DG 90% Draft - Final
Page 168
Return to TOP
System type
Causes of poor building
humidity control
Possible solutions
PTACs
PTHPs
FCUs (DX)
Constant volume operation satisfies
space temperature by cycling
cooling on and off or resetting
discharge air temperature and does
not provide adequate moisture
removal at part load conditions.
Provide separate conditioned make-
up air system ducted to each
exterior space, and use these
systems for space loads only.
(sensible cooling only??)
UVs
As above, but more so because
typically used in applications with
high minimum outdoor air flow rates
and high indoor latent loads.
Select UV with
•
Reheat (follow
requirements of ASHRAE
Standard 90.1) and space
RH control
•
Air-to-air enthalpy
recovery, or
•
Both
Properly size unit. Where does this
fit? –delete?
Constant volume RTUs, AHUs
without reheat
As above
Provide RTU or AHU with
•
Reheat (follow
requirements of ASHRAE
Standard 90.1) and space
RH control
•
Air-to-air enthalpy
recovery, or
•
Both
Properly size unit.
Natural ventilation systems
No ability to control humidity.
Use systems in dry climates.
If used as part of a mixed mode
system in other areas, control
natural ventilation openings to
prevent opening at times of high
humidity.
4867
Systems that do not provide separate humidity control should not be used in spaces with large latent
4868
loads and small sensible loads.
4869
4870
Buildings with chilled beams, chilled ceilings or other sensible-only in-space cooling must have controls
4871
that keep the sensible cooling units above the dew point temperature of the room air.
4872
4873
More information is provided in Strategy 2.4 Control Indoor Humidity.
4874
4875
• Particle Filtration Control
4876
Medium to high efficiency particle filtration is critical to IAQ in the following applications:
4877
 Buildings in areas with high levels of particulate matter in outdoor air (Figure ###)
4878
 Buildings where control of infectious agents is a concern (not covered in this guide)
4879
 Buildings or portions of a building requiring special control of the particular matter
4880
 Buildings where owners want to achieve enhanced IAQ
4881
4882
IAQ-DG 90% Draft - Final
Page 169
Return to TOP
Figure 1.2-G Areas with high levels of particulate matter in outdoor air. This map shows areas that do not attain
National Ambient Air Quality Standards for PM10 (left) or PM 2.5 (right), but other locations may have poor air
quality in the immediate vicinity of a particular project.
4883
HVAC System Options and General IAQ Considerations
4884
The following types of systems are less likely to be able to provide medium to high efficiency particle
4885
filtration and therefore more likely to be unsuitable for use in areas with poor outdoor air quality or
4886
where enhanced indoor air quality is desired.
4887
4888
System type
Causes of poor particle
filtration
Possible solutions
PTACs
PTHPs
UVs
These units have filter racks
designed for filters 1” deep or less,
and the unit fans have very limited
capacity to overcome static
pressures, so they are unable to
accommodate filters with MERV
levels beyond about 6 (???)
Select alternative system types.
Standard FCUs
Standard RTUs
These units have filter racks
designed for filters 2” deep or less,
and some unit fans have very limited
capacity to overcome static
pressures, so they are unable to
accommodate filters with MERV
levels beyond about 8
Select custom or specialized units
designed for higher levels of
filtration.
Natural ventilation
Openings typically unfiltered.
Limited ability to overcome static
pressure drop of medium to high
efficiency filters.
Use systems in areas with low levels
of outdoor particulate matter.
4889
More information is provided in Strategy 7.4 Provide Particle Filtration and Gas Phase Air Cleaning
4890
4891
A brief description of some of the available HVAC systems is as follows:
4892
4893
CV (constant air volume) with or without reheat
4894
Constant volume-variable temperature systems provide a zone with a fixed airflow rate. In most HVAC
4895
systems, the air volume is usually based on the design cooling load for the given zone. The ducting and
4896
air handling system are sized to match the heat gain from equipment, lights, exterior, and people. Air
4897
temperature can be varied in the air handling unit to meet the sensible heating or cooling requirement of
4898
the zone.
4899
4900
The total building supply air volume is based on the sum of all the zones. Even on a hot design day, not
4901
all zones need full cooling at the same time. Because the system cannot vary the supply air volume to
4902
IAQ-DG 90% Draft - Final
Page 170
Return to TOP
each zone, some zone air handling systems will have to supply warmer air to maintain the space set-
4903
point. Since there is no diversity in supply air volume, significantly more air is circulated than required
4904
to meet the cooling load, even at design conditions.
4905
4906
• IAQ Considerations – ASHRAE Standard 62.1-2007, Ventilation for Acceptable Indoor Air
4907
Quality, provides a procedure for calculating the minimum outdoor air volume for a system
4908
serving multiple zones. Ventilation air is typically introduced at the air handling unit. Ventilation
4909
air for the space can be set at the minimum outdoor air rate because the unit is dedicated to a
4910
particular zone. Dehumidification can be a concern. Since the supply air temperature is
4911
modulated to meet the sensible cooling load only, humidity from ventilation air may not be
4912
removed, resulting in humid air being distributed throughout the building.
4913
4914
Constant volume-variable temperature systems are good for maintaining the correct amount of
4915
outdoor air for each zone but generally very poor energy performers and not recommended for
4916
Multizone applications.
4917
4918
4919
Figure 1.2-H
4920
4921
VAV (variable air volume) with reheat
4922
Variable air volume (VAV) with reheat systems provide conditioned air to each zone at a constant
4923
temperature, typically 55°F. The amount of air varies to match the heat gain from equipment, lights,
4924
exterior and people. At part load conditions, VAV systems supply only the necessary amount of
4925
conditioned air to each zone, saving significant fan energy. A damper (such as a pre-manufactured VAV
4926
box) adjusts air flow at each zone. A temperature sensor located in the space adjusts the damper to
4927
maintain the room temperature setting. When more dampers close, the duct system static pressure
4928
increases. The primary supply fan adjusts to maintain duct static pressure using discharge dampers or
4929
variable frequency drives (VFDs).
4930
A variation on a fixed supply air temperature is “supply air temperature reset” control which re-sets the
4931
supply air temperature to satisfy the zone calling for maximum cooling. This configuration decreases the
4932
energy wasteful reheat capacity.
4933
4934
• IAQ Considerations – ASHRAE Standard 62.1-2007, Ventilation for Acceptable Indoor Air
4935
Quality, has a procedure for calculating the minimum outdoor air volume for a system serving
4936
multiple zones.
4937
4938
VAV systems present unique challenges in maintaining minimum outdoor air quantities:
4939
• Minimum outdoor air quantities are typically fixed. VAV systems vary the amount of
4940
supply air. As the supply air decreases, the percentage of outside air in the supply air
4941
stream must increase. Direct measurement of outside air quantities, can help maintain
4942
minimum outdoor air quantities throughout the operating range of a VAV system.
4943
IAQ-DG 90% Draft - Final
Page 171
Return to TOP
• Different zones need different amounts of outside air, but centralized air handling units
4944
provide only one outdoor air ratio.
4945
4946
4947
Figure 1.2-I
4948
4949
Fan Powered Boxes
4950
A variation of VAV is either series or parallel fan powered boxes. The diagram below shows a typical
4951
series fan powered box system. The fans in series boxes operate all the time and provide constant air
4952
volume to the space. The temperature supplied to the space is varied by mixing primary air with return
4953
air as required to meet the cooling load.
4954
4955
4956
Figure 1.2-J
4957
4958
Advantages to Series fan powered boxes are:
4959
o It is possible, even at design load conditions, to introduce plenum air into the series box
4960
so that 55°F enters the space even though 49°F primary air was distributed through the
4961
building. This reducing of the primary supply air temperature can significantly reduce the
4962
size of the air handling plant and distribution ductwork. This approach requires special
4963
attention to ensure that minimum ventilation rates are maintained at all times.
4964
o Constant air volume to the space ensures proper diffuser operation over all operating
4965
conditions.
4966
o Plenum air is used as reheat which is a form of heat recovery.
4967
o Overhead heating is easily done.
4968
o During unoccupied hours, only a local series box needs to be started to heat or cool a
4969
zone as opposed to starting up the main air handling unit with standard VAV.
4970
IAQ-DG 90% Draft - Final
Page 172
Return to TOP
4971
Disadvantages include:
4972
• The capital cost of the boxes
4973
• Using plenum air is not recommended due to entrainment of particular and gaseous matter.
4974
• The operational and energy cost of the fans in the boxes
4975
• Sound
4976
• Maintenance
4977
4978
Another fan powered box configuration is the parallel arrangement. In cooling mode, the box behaves
4979
like a typical VAV box. In the heating mode, the fan operates providing constant volume. The
4980
temperature is varied by mixing plenum air with primary air to meet the space conditions or by a heating
4981
coil mounted in the box.
4982
The following diagram is for a parallel fan powered box arrangement
4983
4984
4985
Figure 1.2-K
4986
4987
Advantages to parallel fan powered boxes are:
4988
• Box fans only operate when necessary.
4989
• Constant air volume to the space during heating ensures proper diffuser operation.
4990
• Plenum air is used as reheat which is a form of heat recovery.
4991
• Overhead heating is easily done.
4992
• During unoccupied hours, only a local series box needs to be started to heat or cool a zone as
4993
opposed to starting up the main air handling unit with standard VAV
4994
4995
Disadvantages include:
4996
• The capital cost of the boxes.
4997
• Using plenum air is not recommended due to entrainment of particular and gaseous matter.
4998
• The operational and energy cost of the fans in the boxes.
4999
• Sound; in particular, the starting and stopping of the fans in the ceiling plenum adds; and
5000
• Maintenance.
5001
5002
DD (Dual Duct system) dual fan
5003
Dual-duct/dual-fan systems are a variation of the more traditional dual-duct system. There is a dedicated
5004
cooling air handling unit and a dedicated heating air handling unit. Both units are variable air volume
5005
(VAV). Each unit is ducted to mixing boxes for each zone. The cooling air handling unit provides each
5006
zone mixing \ box with conditioned air at a constant temperature (typically 55°F). The amount of air is
5007
varied to match the heat gain from equipment, lights, exterior and people loads. At part load conditions,
5008
IAQ-DG 90% Draft - Final
Page 173
Return to TOP
the mixing box only supplies the minimum amount of conditioned air necessary to each zone, resulting
5009
in significant fan energy savings. In heating mode, the mixing box reduces the cold air volume to
5010
minimum and then modulates the hot air volume to meet the space conditions. As the mixing boxes
5011
modulate the hot and cold air, the duct system static pressures change. The supply fans are then
5012
modulated to maintain duct static pressure either by discharge dampers, inlet guide vanes, or variable
5013
frequency drives (VFDs).
5014
5015
• IAQ Considerations – ASHRAE Standard 62.1-2007, Ventilation for Acceptable Indoor Air
5016
Quality, provides a procedure for calculating the minimum outdoor air volume for a system
5017
serving multiple zones. Ventilation air is introduced at the cooling air handling unit. Two issues
5018
occur with VAV systems. First, as the total supply air to a space is reduced, the percentage
5019
ventilation air is also reduced. The central air handling system must be able to maintain a fixed
5020
amount of outdoor air while varying the supply air volume. Secondly, different zones will
5021
require different percentages of ventilation air, but the centralized air handling unit can provide
5022
only one outdoor air ratio.
5023
5024
5025
Figure 1.2-L
5026
5027
Multi zone systems
5028
Multi-zone systems provide each zone with constant volume-variable temperature air. The air
5029
temperature is varied to meet the heat gain from equipment, lights, exterior and people loads. The air
5030
temperature can also be raised to provide heating to the zone, either by a heating coil in the air handling
5031
unit or in each of the zone duct systems.
5032
.
5033
A modification of the two-deck system is the three-deck system, with the third deck being bypass air
5034
(return air with ventilation air introduced). The decks are arranged in such away that when the zone is
5035
calling for heating, bypass air and hot deck air are mixed to meet the zone requirements. In cooling, air
5036
from the cooling deck and bypass air mix to meet the cooling load. The result: no simultaneous heating
5037
and cooling.
5038
5039
• IAQ Considerations – ASHRAE Standard 62.1-2007, Ventilation for Acceptable Indoor Air
5040
Quality, provides a procedure for calculating the minimum outdoor air volume for a system
5041
serving multiple zones. Ventilation air is introduced at the air handling unit. Each zone receives
5042
constant air flow with a fixed percentage of ventilation air. Different zones, however, will
5043
require different percentages of ventilation air, but the centralized air handling unit can provide
5044
only one outdoor air ratio.
5045
5046
IAQ-DG 90% Draft - Final
Page 174
Return to TOP
5047
Figure 1.2-M
5048
5049
Fan coil Systems
5050
Fan coils have a fan and one coil (two-pipe) or two coils (four-pipe) in small units distributed
5051
throughout the building. Fan coils are dedicated to each zone and are matched to the zone design load.
5052
Four-pipe fan coil systems allow some zones to be heated while other zones are being cooled. Two-pipe
5053
fan coil systems cost less, but are less flexible. The supply air temperature varies to meet the heating or
5054
cooling needs of the zone.
5055
5056
• IAQ Considerations – Fan coil systems usually need a dedicated ventilation system to supply
5057
each zone with ventilation air. ASHRAE Standard 62.1-2007 provides procedures for calculating
5058
ventilation rates to maintain minimum acceptable indoor air quality. For cooler climates, the
5059
ventilation air must be tempered. It is possible not to condition the ventilation air, depending on
5060
the design wet bulb temperature, and add the ventilation cooling load to the fan coil load. This
5061
can reduce the capital cost; however, when a two-position valve cycles off in the fan coil,
5062
unconditioned air enters directly into the zone and can create a humidity problem. Precooling the
5063
ventilation air in the ventilation unit reduces the load on the fan coil and helps avoid
5064
dehumidification problems.
5065
5066
Ventilation systems are often ducted directly to the return air connection of the fan coils. By
5067
balancing the ventilation system during commissioning, proper ventilation rate to each zone is
5068
provided.
5069
5070
5071
Figure 1.2-N
5072
5073
5074
IAQ-DG 90% Draft - Final
Page 175
Return to TOP
Vertical Self-Contained Systems
5075
Vertical self-contained systems are based on specially designed air handling systems spread throughout
5076
the building with integral air conditioning. Each unit has multiple water-cooled DX refrigeration
5077
circuits. Part load humidity control may be a concern, depending on the unit/system configuration.
5078
5079
Air distribution can be constant volume or variable air volume (VAV). VAV is the most common for
5080
office applications.
5081
5082
• IAQ Considerations – ASHRAE Standard 62.1-2007 provides procedures for calculating
5083
ventilation rates to maintain minimum acceptable indoor air quality. If the vertical self-contained
5084
units have air-side economizers, ventilation air can be introduced at the air handling unit.
5085
5086
When water-side economizers are used, a dedicated ventilation unit is often utilized. The ventilation unit
5087
can be placed on the roof and deliver the correct amount of ventilation air through a shaft to each floor’s
5088
mechanical room.
5089
5090
Energy recovery in the ventilation unit is possible and greatly improves the operating cost of the
5091
building.
5092
5093
5094
Figure 1.2-O
5095
5096
Dedicated outside air systems
5097
A dedicated outside air system normally splits the buildings ventilation (IAQ) requirements from the
5098
thermal comfort requirements. This is achieved by having a dedicated air handling unit supply fixed
5099
amounts of outside air into all of the occupied zones and use independent terminal sensible cooling and
5100
heating units to deal with the space thermal loads.
5101
5102
The dedicated outside air handling unit normally uses 100% outside air and the air handling unit can be
5103
used to humidify, dehumidify, filter, heat reclaim, preheat and cooling the outside air before supplying
5104
the air into the occupied zones.
5105
5106
Carbon dioxide sensors can be used to reduce the amount of outside air delivered to an occupancy zone
5107
as the number of people in the zone decreases.
5108
5109
Dedicated outside air systems are the most effective means available for ensuring delivery of designed
5110
or desired quantities of outdoor air.
5111
5112
5113
5114
IAQ-DG 90% Draft - Final
Page 176
Return to TOP
5115
Figure 1.2-P
5116
5117
HVAC system selection procedure
5118
System choice should be informed in that there may not be one clear preferred HVAC system for any
5119
given application. HVAC system selection cannot be done in a vacuum and should be done as part of the
5120
integrated design process. As stated above, system comparison analysis needs to be undertaken for every
5121
project considering the project constrains such as:
5122
• Budget constraints both in terms of first and operating costs
5123
• Project location
5124
• Project use
5125
• Client/ end user expectations, etc.
5126
• Required flexibility
5127
• Building constraint, such as floor space for equipment, maintenace space, plenum space, roof
5128
space.
5129
• Heating and cooling loads
5130
• Smoke control.
5131
• Ability to add zones and plant capacity
5132
• Maintenance cost etc
5133
5134
Some HVAC selection criteria are YES/NO or gauged e.g. one system may be slightly better then
5135
another, but both system options will meet the basic criteria. The following table is a sample analysis
5136
done for an office building for a particular set of project circumstances:
5137
5138
Performance
Attribute
Weight
VAV Reheat
Systems
Rank
CV Reheat
Systems
Rank
Dual Fan
Dual Duct
System
Rank
Raised Floor System
Rank
System
Description
Central AHU
supply 55°F to
60°F air to VAV
reheat boxes in
perimeter zones,
Central AHU
supply 55°F to
60°F air CV
reheat boxes in
perimeter and
interior zones, .
Central AHU
supply 55°F
to 60°F air
into the cold
deck, and
95°F to
100°F air into
the hot deck.
Ceiling mount
duct to dual-
duct VAV
boxes
Central AHU supply
63°F to 65°F air to
raised floor plenum. Air
to interior zones is
delivered by
individually adjustable
"swirl" or displacement
diffusers. Perimeter
zones are served by
underfloor variable
speed fan-coils that
draw air from the
underfloor plenum.
First Cost
10
VAV reheat
systems can be
cost effective
8
CV reheat
systems can be
cost effective
8
Expensive to
install
requires more
mechanical
equipment
6
Raised floor can be
expensive but the floor
system may be justified
on the basis of
electrical savings/
9
Graphic to be added
IAQ-DG 90% Draft - Final
Page 177
Return to TOP
Performance
Attribute
Weight
VAV Reheat
Systems
Rank
CV Reheat
Systems
Rank
Dual Fan
Dual Duct
System
Rank
Raised Floor System
Rank
and
associated
space.
office churn rate etc
Energy
Efficiency
Normal
Operation
10
Reheat system
causes high
inefficient heating
of previously
cooled air.
6
Constant
volume reheat
system causes
significant
inefficient
heating of
previously
cooled air.
4
Reduced
reheat and
heat recovery
from
recessed
lights reduces
overall
energy costs
compared to
reheat
system.
8
Reduced duct losses
provide central fan
energy savings, offset
somewhat by perimeter
fan-coil fan energy.
Better economizer and
chiller plant
performance due to
high supply air
temperature. Coupling
of mass with supply air
can reduce cooling
peaks. Reduced reheat
in exterior spaces due
to low minimum
volumes required due
to floor supply.
10
Energy
Efficiency Off-
Hour Operation
10
VAV boxes may
be used to
isolate
unoccupied
areas to
minimize off-hour
usage. Main
AHU required to
run.
8
CV boxes may
be used to
isolate
unoccupied
areas to
minimize off-
hour usage.
Main AHU
required to run.
8
VAV boxes
may be used
to isolate
unoccupied
areas to
minimize off-
hour usage.
Main AHU
required to
run.
8
No VAV boxes to
isolate flow to
unoccupied areas.
Each floor may be
isolated using smoke
dampers. Unlikely to
need chillers at night
due to high supply air
temperature.
9
Acoustical
Impact
10
Noise problems
may occur near
fan rooms and
shafts. Slight
VAV box noise
and hiss from
diffusers
9
Noise problems
may occur near
fan rooms and
shafts. Slight
CV box noise
and hiss from
diffusers
9
Same as
VAV reheat
9
Noise problems may
occur near fan rooms
and shafts. Very quiet
interior zone supply.
Perimeter fan-coils
quieted by heavy floor,
low velocity supply.
10
Indoor Air
Quality
10
Outside air
economizer
allows 100% free
air most of year.
May not be able
to reach to high
occupancy loads
without CO2
sensing.
Reduced outside
air supply in
winter due to
minimum setting
on economizer
and VAV boxes.
6
Outside air
economizer
allows 100%
free air most of
year. May not
be able to
reach to high
occupancy
loads without
CO2 sensing.
Reduced
outside air
supply in winter
due to
minimum
setting on
economizer
and VAV
boxes.
6
Reduced
outdoor air
supply in
winter due to
100% return
air on heating
fan, but
minimum
overall
circulation
rates can be
higher.
7
Outside air economizer
on longer due to
warmer return air
temperatures. Good
ventilation efficiency
with floor supply.
Perception of improved
air quality in interior
zones due to control
and floor supply.
10
Comfort
10
Reasonable
cooling
performance on
exterior zones.
Poor heating
performance due
to turn down of
supply air volume
causing
stratification. Can
only maintain
uniform
temperatures in
6
Good cooling
performance on
exterior zones.
Fair heating
performance
due to
stratification.
Can only
maintain
uniform
temperatures in
interior open
office zones;
8
Same as
VAV reheat
6
Individual cubicles in
open office plans can
be individually
controlled, improving
comfort both physically
and perceptually.
Perimeter zones are
similar to VAV systems
for cooling but have
improved performance
for heating since heat
is supplied underfloor
along the window-wall.
10
IAQ-DG 90% Draft - Final
Page 178
Return to TOP
Performance
Attribute
Weight
VAV Reheat
Systems
Rank
CV Reheat
Systems
Rank
Dual Fan
Dual Duct
System
Rank
Raised Floor System
Rank
interior open
office zones;
individual control
not possible.
individual
control not
possible.
Flexibility
10
Any number of
zones may be
used, but at high
cost per zone.
7
Any number of
zones may be
used, but at
high cost per
zone.
7
Any number
of zones may
be used and
zone costs
are less than
for reheat.
8
Outlets may be moved
easily to accommodate
changing interior
layouts. Air tends to be
naturally drawn to high
heat load areas.
10
Total
50
50
52
68
5139
5140
Mixed-mode ventilation (See also Strategy 8.4 Use Natural / Mixed Mode Ventilation)
5141
In various parts of the world, designers are using natural ventilation or a combination of natural and
5142
mechanical ventilation systems to provide the required building IEQ. The combination of natural and
5143
mechanical ventilation is called mixed-mode ventilation. Mixed-mode ventilation recognizes that not all
5144
parts of a building have to be treated in exactly the same way. Different strategies may be applied to
5145
different parts of a building, or at different times. This is discussed in greater detail in CIBSE AM13
5146
(22).
5147
5148
The various approaches to mixed-mode ventilation are described below. These approaches are not
5149
mutually exclusive, in other words, several of them can be combined in a single building.
5150
1. Contingency mixed-mode: where flexibility of space is required, it is important to 'design-in' the
5151
potential to upgrade the services so that additional cooling can be installed to meet tenant
5152
requirements or the changing climate. This provision will include space allowances for
5153
additional distribution systems incorporated into floor and/or ceiling voids. The cost of the
5154
additional flexibility will need to be set against the savings in initial and operating costs accruing
5155
from the avoidance of unnecessary air conditioning.
5156
5157
2. Zoned mixed-mode: recognizes that different parts of any building will have different uses. Air
5158
conditioning is provided only in certain parts of the building that have the greater need. For
5159
instance in areas of lower heat gain, or those that are occupied for short periods, heating and
5160
natural ventilation only could be provided. Such an approach relies on the requirements of the
5161
individual spaces being reasonably constant over the life of the building. Such an approach can
5162
also create tensions, if one group of occupants feels that another group has been provided with
5163
what they believe is a better working environment.
5164
5165
3. Changeover mixed-mode: recognizes that the cooling requirements of any space will vary from
5166
season to season. An example of changeover mixed-mode would be to use mechanical
5167
ventilation in extreme weather conditions (hot and cold), but rely on natural ventilation in milder
5168
weather. This reduces the problem of cold draughts in winter, and allows the use of mechanical
5169
night ventilation for precooling in hot summer periods.
5170
5171
IAQ-DG 90% Draft - Final
Page 179
Return to TOP
4. Concurrent mixed-mode: provides mechanical ventilation and natural conditioning
5172
simultaneously. The mechanical system is designed to provide the fresh air requirement, with
5173
additional ventilation by opening windows to provide summer cooling. The mechanical system
5174
can also provide night ventilation with the windows closed, which avoids the associated security
5175
problem. If mechanical cooling is also provided, care should be taken to avoid excess ventilation
5176
in very hot weather.
5177
5178
Displacement ventilation systems
5179
Displacement ventilation uses the natural buoyancy of warm air to provide improved ventilation. First
5180
developed for use in industrial buildings, displacement ventilation now enjoys an increasing percentage
5181
of market share for many applications throughout the world. It is viewed as proven technology in
5182
Scandinavian countries, where it has been in use since the 1960’s. In North America, interest in this type
5183
of system is rapidly growing.
5184
5185
Displacement ventilation differs from conventional HVAC systems in several important ways.
5186
Conventional overhead air disribution systems can be thought of as “mixing” systems. Air is supplied at
5187
the ceiling at a relatively high velocity and at a temperature about 20°F below the desired room
5188
temperature. The supply air mixes with the room air to provide a nearly uniform temperature. Because
5189
of the mixing effect, used room air recirculates, resulting in relatively low ventilation effectiveness. In a
5190
perfect conventional system, the air being exhausted from the space has the same temperature and
5191
contaminant concentration as the room air. In contrast, displacement ventilation systems supply air at or
5192
near the floor level at a low velocity and at a temperature only slightly below the desired room
5193
temperature. The cooler supply air “displaces” the warmer room air, creating a zone of fresh, cool air at
5194
the occupied level. Heat and lighter contaminants produced by activities in the space rise to the ceiling
5195
where they are exhausted from the space. The air being exhausted from the space has a higher
5196
temperature and higher contaminant concentration than the room air.
5197
5198
5199
Figure 1.2-Q
5200
5201
5202
At the air handler, the displacement system is similar to the conventional system. There is, however, one
5203
important difference. The displacement system may require the uses a face and bypass or reheat
5204
configuration at the cooling coil if/ when humidity control is required at the higher supply temperature
5205
e.g. when necessary, a portion of the supply air is dehumidified, then mixed with the bypass air to
5206
provide the required supply air temperature and humidity.
5207
5208
References
5209
1. ASHRAE Standard 62.1-2007
5210
2. ASHRAE 90.1 2004
5211
3. 2007 ASHRAE Handbook: Applications,
5212
IAQ-DG 90% Draft - Final
Page 180
Return to TOP
4. 2005 ASHRAE Handbook: Fundamentals,
5213
5. 2004 ASHRAE Handbook: Systems and Equipment,
5214
6. ASHRAE Green Guide.
5215
7. Stantec engineers design manual
5216
8. CIBSE Natural ventilation in non-domestic buildings AM10:2005
5217
9. Fläkt Woods wed site http://www.flaktwoods.com/169/2689/1/
5218
10. McQuay International; http://www.mcquay.com/McQuay/DesignSolutions/DesignTools
5219
11. 2007 DOE “Buildings Energy Data-book;
5220
http://buildingsdatabook.eren.doe.gov/?id=search\_table\_title&q=Lighting&t=5
5221
12. IEA Energy Conservation in Buildings and Community Systems
5222
13. Technical Presentations, Zurich July 12, 2000 Annex 37: Low Exergy Systems for Heating and
5223
Cooling of Buildings http://virtual.vtt.fi/annex37/technical%20day%20report\_zurich.pdf
5224
14. Exergy web
5225
links; http://akseli.tekes.fi/opencms/opencms/OhjelmaPortaali/ohjelmat/CUBE/fi/Dokumenttiarkisto
5226
/Viestinta\_ja\_aktivointi/Seminaarit/Seminaarit\_2003/vuosiseminaari\_2003/12\_Masanori\_Shukuya.p
5227
df http://www.stanford.edu/~weston/ExergyTheory.htm http://www.canadiana
5228
rchitect.com/asf/perspectives\_sustainibility/measures\_of\_sustainablity/measures\_of\_sustainablity\_in
5229
tro.htm
5230
15. Dais-Analytic Corp January 2004
5231
presentation http://www.conserv.com/pdf/ConsERV\_Introduction\_for\_Designers.pdf
5232
16. Santa Monica Green Building Program http://greenbuildings.santa-monica.org/index.html
5233
17. Centre For The Built Environment http://www.cbe.berkeley.edu/research/research\_hvac.htm
5234
18. Stantec Consulting Ltd. Revit presentation and graphics
5235
19. Wyon 1996 (http://rand.org/pubs/conf\_proceedings/CF170.1-1/CF170.1.wyon.pdf )
5236
20. Amherst College HIGH-PERFORMANCE BUILDING
5237
GUIDELINES https://cms.amherst.edu/campuslife/greenamherst/design\_strategies/building\_guideli
5238
nes#Indoor%20Environment
5239
21. Indoor environment, productivity and sustainable commercial buildings, Lead authors: Phillip
5240
Paevere and Steve
5241
Brown; http://www.yourbuilding.org/display/yb/Indoor+environment%2C+productivity+and+sustai
5242
nable+commercial+buildings#Indoorenvironment%2Cproductivityandsustainablecommercialbuildin
5243
gs-40AlbertRoad%2CSouthMelbourne.
5244
22. Selecting the Right HVAC System ASHRAE Journal Jan 2002 by David M. Elovitz
5245
5246
5247
5248
5249
5250
5251
5252
IAQ-DG 90% Draft - Final
Page 181
Return to TOP
5253
Strategy 1.3 – Establish a Project Schedule that Facilitates Achievement of Good IAQ
5254
5255
5256
Overview
5257
Establishing a good project construction schedule will help ensure the achievement of good IAQ for the
5258
building project. A building owner can have the best intentions, the design team can provide a great
5259
building design and the contractors can do their best execution, but if the schedule is too compressed,
5260
IAQ is not taken into account in sequencing tasks and project management the IAQ of the finished
5261
project may not meet expectations. Installing construction materials that can absorb moisture before the
5262
building is dried in, storing and/or exposing of construction materials to the incorrect elements prior to
5263
installation, and starting and operating of HVAC equipment for temporary heating or cooling during
5264
construction are just a few of the items that will jeopardize the Indoor Air Quality of the final building
5265
project. A good IAQ plan coupled with proper scheduling and sequencing of the construction project
5266
will help ensure achievement of good IAQ.
5267
5268
The schedule must allow for adequate time to complete the construction activities and properly sequence
5269
them. Involve the design and construction team early in the scheduling process. This could include
5270
input from the construction team during the design phase to help with sequencing and duration of
5271
construction activities. This could also develop into proper construction material selection to match the
5272
sequencing and scheduling of the construction activities. A thought to keep in mind is that typically an
5273
accelerated project schedule leads to poor achievement of good project IAQ.
5274
5275
Building Conception
5276
Early Planning & Organization
5277
The day the owner determines the need for a building is the day the building project scheduling should
5278
start. Starting earlier in the planning phases is a critical element in coupling proper IAQ management
5279
with the scheduling and sequencing of the building project. The budget need to be set, the required time
5280
of building occupancy needs to be determined, and the project team (Design professionals, contractors,
5281
TAB, Cx) needs to be selected and assembled. The earlier the project team is assembled the earlier
5282
schedule input from all team members is available. This could help alleviate the guessing game and
5283
“rule of thumbs” used in the scheduling process. Every project is different and has its own challenges
5284
and having the experience and knowledge of the COMPLETE project team early will aid in the
5285
scheduling process and attainment of good project IAQ.
5286
5287
Involve the design and construction team early in the scheduling process. This could include input from
5288
the construction team during the design phase to help with sequencing and duration of construction
5289
activities. This could also develop into proper construction material selection to match the sequencing
5290
and scheduling of the construction activities; eliminating long lead time products for a short construction
5291
schedule or selecting the proper type of materials that will accommodate the required sequence of
5292
construction activities. As shown in figure xx, the earlier the decisions are made in the project phase the
5293
more influence the decision will have and the cost of action or solution will be minimized.
5294
5295
IAQ-DG 90% Draft - Final
Page 182
Return to TOP
5296
Figure 1.3-E: Project Phases of Influence
5297
5298
Project Incentives/Goals
5299
Make sure that all project incentives/goals promote scheduling that helps achieve good IAQ. The
5300
project team members must understand the importance of project IAQ and the effects the construction
5301
process has on attaining good IAQ. The project incentive of offering a monetary bonus for early
5302
completion of a project could impact the IAQ of the project. A main focus becomes completing a
5303
project early to obtain the monetary bonus and improper sequencing of construction activities could
5304
occur to expedite construction and completion of the project. An on time project is not always a quality
5305
project. Any project incentive/goal must be carefully evaluated to make sure all aspects of attaining the
5306
goals does not adversely affect the project IAQ.
5307
5308
Schematic Design
5309
5310
Design Development
5311
Construction Products/Materials Selection
5312
Design and utilized construction products/materials that will aid in proper construction scheduling. If
5313
certain areas or portions of the building are required to be constructed before the building can be dried in,
5314
make sure that the construction methods and materials selected are capable of withstanding the exposure
5315
to the temperature and moisture elements. Having to install drywall shafts; installing duct sound
5316
attenuators or any hydroscopic material that can retain moisture before the building is dried in can create
5317
mold issues. Think about sequencing and constructability while designing. Make sure that products or
5318
materials that are selected have lead/delivery times that will accommodate the construction schedule. If
5319
products or materials are selected and wetting of the products/materials occurs, then adequate drying
5320
time should be provided for in the schedule. In addition, make sure that any alternative product/material
5321
selections are “equal to”, in all regards, to the base selection to prevent any quality or functional issues
5322
from occurring.
5323
5324
Equipment Access and Installation logistics
5325
Proper design and layout of the building is required to allow for equipment access and installation
5326
logistics. If there is building equipment (HVAC, food service, transportation, etc.) that will be utilized
5327
in the building, make sure that the equipment can be installed in the building when the equipment will
5328
be protected from exposure to the elements. Having to install equipment early on a project due to
5329
physical limitations, no access or paths available once walls, ceilings or roof are installed, will expose
5330
the equipment to the elements that can damage the equipment and/or promote bacterial growth. This
5331
can also create issues for maintenance and replacement of the equipment at a later date. If there are no
5332
alternatives to installing equipment early make sure that the equipment is protected from the elements.
5333
Think about sequencing and constructability while designing.
5334
IAQ-DG 90% Draft - Final
Page 183
Return to TOP
5335
Phasing of Projects
5336
Phasing of new construction projects and remodels can be very challenging when trying to maintain the
5337
project IAQ goals. If proper isolation of the areas to be occupied and the areas under construction are
5338
not addressed, then exposure of the occupied areas to construction activities (noise, dust, moisture, odors,
5339
building not dried in completely, etc.) could lead to long term IAQ issues with the building by
5340
introducing lingering contaminants like mold and by sensitizing occupants. Proper construction and
5341
sealing of the areas or possibly proper space pressurization should be utilized to help isolate the phased
5342
areas. See Strategy 6.4 Maintain Proper Pressure Relationships between Spaces.
5343
5344
Completion of the HVAC systems must match the rest of the schedule in the phased areas. The
5345
complete HVAC duct system and piping system must be able to be installed and operated for the
5346
occupied areas without damage or contamination (operation of partly loaded systems, excessive system
5347
pressures, exposure to construction activities, etc.) to the HVAC systems. A single HVAC system (one
5348
air handling unit for example) serving a multiple phased project would typically have one common
5349
return air system for the entire building/system. If one area is to be occupied, the unit will be put into
5350
operation and the unit will be exposed, through the return air path, to areas still under construction. In
5351
addition, it must be verified that the system can be operated partially loaded. Piping systems must also
5352
be addressed. The chilled water and heating hot water systems must be able to be completed or isolated
5353
and allowed to be operated partially loaded. Plumbing systems (sewer, domestic water, venting, etc.)
5354
must be able to be piped and connected per the phased areas allowing for a functional system that is
5355
partially installed.
5356
5357
HVAC system selection, building material selection and construction procedures to be utilized should all
5358
be reviewed when phasing a project is to be considered. Some project activities might not be able to be
5359
completed due to the phasing of the project. The HVAC test and balance work requires that the HVAC
5360
system is complete and functional to be able to be properly balance the system. The bid specifications
5361
and drawings should clearly identify the areas to be phased and the sequence of phasing and occupation
5362
of the building.
5363
5364
Construction Documents
5365
IAQ Schedule Requirements
5366
IAQ needs to be a consideration in the sequencing and scheduling part of the specification and on the
5367
required project submittal of the schedule. This could be in the form of an IAQ project plan addressing
5368
items that could affect project IAQ during the construction process. All IAQ items and issues can be
5369
addressed and applied to the construction sequencing and scheduling process. Once the IAQ items are
5370
applied to the project schedule, they can be reviewed and updated at project construction meetings.
5371
Project IAQ should become a construction meeting agenda item.
5372
5373
Construction
5374
Sequencing of Construction Activities
5375
The schedule must allow for proper sequencing of the construction activities and allow time for all
5376
phases/trade of construction to happen. Give each trade ample time to complete their tasks. Proper
5377
construction sequencing to prevent moisture, mold and contamination problems is possible. A good
5378
example of improper sequencing would be installation of construction materials (dry wall, insulation)
5379
that can absorb and retain moisture before the building is dried in or operating the permanent HVAC
5380
equipment during construction contaminating the HVAC system with dirt and debris. Environmental
5381
conditions that will minimize the effects of moisture damage and contamination during construction
5382
should be established by the design team and stated in the contract documents. Such conditions include
5383
outlining minimum thresholds of acceptance for vapor retarder, gypsum wallboard, and interior finish
5384
installation, protection of installed products during construction, as well as for mechanical systems
5385
IAQ-DG 90% Draft - Final
Page 184
Return to TOP
functionality. In addition. once construction is complete, to safeguard against future moisture and mold
5386
related problems, the design team should review the information for certification of compliance with the
5387
contract design documents and overall satisfactory performance of the architectural and mechanical
5388
building systems. (Odom, DuBose, Scott & Nelson 2005 Mold and Moisture Prevention, Washington,
5389
DC: National Council of Architectural Registration Boards)
5390
5391
Protect the finished products during construction. Once construction is complete allow for airing and
5392
flush out of furniture, carpets, walls, etc.
5393
5394
Schedule Compression
5395
Schedule compression can adversely affect good project IAQ. The schedule must allow for proper and
5396
adequate time to complete the construction activities. If the project schedule has been delayed, careful
5397
consideration must be made when trying to compress the schedule to meet the contract completion date.
5398
The project IAQ and quality of construction can be compromised if the process at end of project is
5399
compressed. Get project IAQ on the project construction meeting agenda to keep all project team
5400
members involved with project IAQ. Whenever schedule compression is discussed or implemented,
5401
questions and concerns need to be raised on the implications and effects the schedule compression could
5402
have on project IAQ.
5403
5404
[Note: Insert Examples of what can go wrong.]
5405
5406
Storage of Construction Materials
5407
Construction materials should be stored so that the materials are not exposed to the elements.
5408
5409
Staged entry of materials for Magee - Stage entry of materials/activities: delay installation of fleecy
5410
absorptive materials until relatively high emission activities (e.g. Painting/staining; use of caulks,
5411
sealants, adhesives) have been completed.
5412
5413
Operation of Permanent HVAC Equipment during Construction
5414
Operating the permanent HVAC equipment during construction should be avoided. Introduction of
5415
moisture, dirt and debris into the HVAC system occurs when the permanent HVAC system is utilized
5416
during construction. Temporary HVAC equipment should be utilized during the construction phase for
5417
all heating, ventilation, cooling and dehumidification purposes. The project construction site needs to be
5418
kept at correct tempered conditions to allow for proper construction procedures. If the construction
5419
environment is kept at the proper conditions; cleanliness, temperature, and humidity, the worker will be
5420
more productive, the construction materials will perform as specified (adhesives, paints, drywall, etc.),
5421
the quality of the construction will be improved and the IAQ for the project will be improved. Strategy
5422
1.4 Manage Construction and Renovation to Preserve IAQ and SMACNA technical papers have more
5423
information regarding the operation of permanent HVAC equipment during construction.
5424
5425
Inspection Access
5426
Allow time for inspection of construction assemblies and proper access for the inspections. Do not
5427
cover up joint details, piping, etc. prior to testing and/or inspections. Examples include pipe leaks, wall
5428
leaks, duct not insulated or ducts not sealed or connected.
5429
5430
Post Construction
5431
Building Flush Out
5432
Flush out of a phased project is difficult. Tailor the flush out to the schedule of when activities with an
5433
impact on IAQ are performed. For instance, when adhesives are utilize or paint has been applied or
5434
furniture has been moved in, the flush out should occur to remove the harmful chemicals. The flush out
5435
can also base it on emissions profile of materials, if this data is part of the design / submittals.
5436
IAQ-DG 90% Draft - Final
Page 185
Return to TOP
5437
The required time for flush out must be determined. If the flush out is based on 100% outside air, the
5438
HVAC equipment must be sized to treat the outside air (dehumidification, heating, cooling, etc.) and
5439
prevent any environmental condition concerns inside the building. If the HVAC equipment cannot
5440
accommodate 100% outside air due to the loads, then the flush out time must be extended utilizing a
5441
smaller percentage of outside air. As noted in “Hensley Field Operations Center Construction Indoor
5442
Air Quality” by Michael Kawecki the HVAC system design was based on 30% outside air and the two
5443
week USGBC LEED flush out time (based on 100% outside air) would have been extended to ten weeks
5444
due to the HVAC equipment sizing. Also, if a water side economizer is utilized there is no means for
5445
100% OA and the flush out cycle will be extended.
5446
5447
Retrofits and Remodels
5448
Coordination and communication with the building owner is imperative. The scheduling of construction
5449
activities that will create sound issues, odor issues or particulate matter issues should occur when it will
5450
not disturb the building occupants. Notify the occupants well in advance of the start of construction
5451
activities and provide them a way to report any IAQ issues. Have a plan in place to respond to any
5452
reported IAQ issues.
5453
5454
5455
5456
5457
5458
5459
5460
IAQ-DG 90% Draft - Final
Page 186
Return to TOP
5461
Strategy 1.4 – Manage Construction and Renovation to Preserve IAQ
5462
5463
[Editor’s Note: Strategy not yet updated from 60% Draft. Outline will be expanded to full text
5464
prior to publication.]
5465
5466
Prevent water intrusion during construction
5467
During the construction sequence
5468
Groundwater and surface run-off
5469
