Intrusion from incomplete building envelope
5470
Roof leaks
5471
Construction source waters
5472
Plumbing/mechanical system testing
5473
5474
Water intrusion events
5475
Water Management Plan
5476
Monitoring for water intrusion
5477
Professional assistance for large events
5478
5479
Adequate drying of wet building materials
5480
Materials that are wet by design (concrete, fire proofing, etc)
5481
Materials that get water from water events
5482
5483
Protecting HVAC system components from contamination
5484
Protecting components during shipment and storage
5485
Sealing openings during installation
5486
5487
Temporary use (early start-up) of the HVAC system
5488
Permanent system not designed for construction environment
5489
Permanent system may become contaminated or damaged
5490
5491
Containment (Isolation) of construction in occupied buildings
5492
Potential contaminant sources
5493
Barriers to physically isolate the space
5494
Negative pressure within the construction zone
5495
Materials leaving the construction zone
5496
Good housekeeping practices
5497
5498
References
5499
5500
5501
5502
5503
5504
IAQ-DG 90% Draft - Final
Page 187
Return to TOP
5505
Strategy 1.5 – Provide High Quality O&M Documentation and Training Focused on IAQ
5506
5507
[Editor’s Note: Strategy information will be added prior to publication]
5508
5509
5510
5511
5512
5513
5514
[REMAINDER OF PAGE LEFT INTENTIALLY BLANK]
5515
5516
5517
5518
5519
5520
5521
IAQ-DG 90% Draft - Final
Page 188
Return to TOP
OBJECTIVE 2 – CONTROL MOISTURE IN BUILDING ASSEMBLIES
5522
5523
5524
Key elements of moisture control are:
5525
5526
• Strategy 2.1 – Limit Penetration of Liquid Water into the Building Envelope
5527
• Strategy 2.2 – Limit Condensation of Water Vapor within the Building Envelope & on Interior
5528
Surfaces
5529
• Strategy 2.3 – Maintain Proper Building Pressurization
5530
• Strategy 2.4 – Control Indoor Humidity
5531
• Strategy 2.5 – Select Materials, Equipment, and Assemblies that can Withstand Repeated Wettings
5532
in Areas that are Unavoidably Wet
5533
• Strategy 2.6 – Consider Impact of Landscaping and Indoor Plants on Moisture and Contaminant
5534
Levels
5535
5536
5537
5538
See also these closely related Strategies:
5539
5540
• Strategy 1.4 – Manage Construction and Renovation to Preserve IAQ
5541
• Strategy 4.1 – Control Moisture and Dirt in Air Handling Systems
5542
• Strategy 4.4 – Control Moisture Associated with Piping and Plumbing Fixtures
5543
5544
5545
5546
5547
5548
5549
5550
5551
5552
5553
5554
5555
[REMAINDER OF PAGE LEFT INTENTIALLY BLANK]
5556
5557
5558
5559
5560
IAQ-DG 90% Draft - Final
Page 189
Return to TOP
5561
Strategy 2.1 - Limit Penetration of Liquid Water into the Building Envelope
5562
5563
[Editor’s Note: Strategy not yet updated form 60% Draft ]
5564
5565
Design teams must understand the problems that water causes in buildings and the dynamics of moisture
5566
sources, moisture mitigation, and moisture control. That knowledge must be reflected in the design
5567
documents, building drawings, and specifications. Good design is a prerequisite for a building that
5568
resists moisture problems; however, good design alone is not enough. The design must be implemented
5569
correctly during construction. Moisture in buildings is a major contributor to mold growth, unhealthy
5570
buildings, and poor indoor air quality. Wetting of building walls and rainwater leaks are major causes of
5571
water infiltration. Preventive and remedial measures include rainwater tight detail design; selection of
5572
building materials with appropriate water transmission characteristics; and proper field workmanship
5573
quality control. This strategy provides guidance on design and construction to protect buildings from
5574
penetration of liquid water – rain, snowmelt, runoff and groundwater.
5575
5576
Site Drainage
5577
Water from rain or snowmelt can infiltrate a building, damaging the structure and its contents. Properly
5578
designed site drainage avoids damage to the building and the potential need for costly remediation. The
5579
site drainage design must create a controlled condition to help move water away from the building(s).
5580
Unnecessary or large impervious surfaces should be avoided. The use of alternative, relatively
5581
permeable paving materials (e.g. porous pavement, modular porous pavers, gravel, cobbles, wood,
5582
mulch, brick, natural stone) will allow more water to infiltrate, thus reducing the size and cost of
5583
systems to manage runoff (water that does not infiltrate into the soil). Grading can be used to slow
5584
runoff velocity and achieve a more balanced infiltration rate. Topography helps to determine the
5585
amount, direction, and rate of runoff. Ensure site drainage is moving away from the building(s), water is
5586
not allowed to pond at low points or in low areas (unless planned for), and the finished floor is elevated
5587
enough so that water will not back up into the building if the drainage systems are blocked.
5588
5589
Identify and design water runoff management approaches appropriate for the site’s characteristics.
5590
Potential approaches to use include infiltration control methods such as swales or infiltration trenches
5591
and retention or detention control methods such as wet or dry ponds.
5592
5593
5594
5595
Figure 2.1-B
5596
5597
IAQ-DG 90% Draft - Final
Page 190
Return to TOP
5598
Foundation Design
5599
Foundations are vulnerable to penetration of liquid water for a number of reasons: water from rain and
5600
plumbing leaks is drawn by gravity to building foundations; basements are often finished and use details
5601
that put materials vulnerable to mold in contact with concrete (or sometimes wood) that is likely to get
5602
wet; crawl spaces and basements have more problems because they are holes in the ground and have
5603
more extensive contact with soil than do slab-on-grade foundations.
5604
5605
Many moisture problems can be avoided by properly designing the foundation. Moisture problems
5606
associated with improperly designed foundations can be difficult and expensive to identify and fix, can
5607
facilitate growth of mold that create the potential for health problems, and can be a liability for building
5608
owners.
5609
5610
The foundation should be designed to prevent rainwater and ground water intrusion. Whether the
5611
building has a slab-on-grade foundation, crawl spaces or a basement, plan the surrounding slope to
5612
divert water away from the building. Design below-grade drainage systems to divert water away from
5613
the foundation and specify capillary breaks to keep water from wicking through the foundation to
5614
moisture-sensitive materials (e.g. wooden framing and paper-covered gypsum board).
5615
5616
Items that should be included in the plans are: maximum rainfall or snow melt assumptions; drainage
5617
surface areas including shapes, slopes, superstructures, or other obstructions; estimated water flows; and
5618
the location of all conduits.
5619
5620
5621
Figure 2.1-C
5622
5623
IAQ-DG 90% Draft - Final
Page 191
Return to TOP
5624
Wall Design
5625
Moisture control is an important aspect of designing an integrated building envelope. Failure to
5626
properly design walls to manage moisture and to integrate moisture management system features with
5627
those of other building envelope components, such as the roof and foundation, can lead to serious
5628
moisture-related damage and mold growth. Solving problems resulting from poorly designed walls can
5629
necessitate the replacement of multiple building components leading to high repair costs. This strategy
5630
deals with control of liquid water. Control of moist air and related condensation is covered in Strategy
5631
2.2 Limit Condensation within the Building Envelope and on Interior Surfaces.
5632
5633
Exterior walls should be designed to manage rain water, protecting their inner portions from direct rain
5634
and seepage through the cladding. A pen test should be used to verify the continuity of the drainage
5635
plane from the intersection with the roof, through flashings, and around penetrations to the foundation.
5636
Sectional views should be provided to illustrate continuity of the drainage plane from the roof assembly
5637
through the above and below grade walls to the footings. Two dimensional sections should be provided
5638
for intersections with two components (for example, the intersection of a wall with the roof of a lower
5639
section of the building, or with a plaza) and three dimensional sections for intersections with three or
5640
more components. Details should be provided for all penetrations including windows, doors, piping
5641
penetrations, etc.
5642
5643
5644
Figure 2.1-D
5645
5646
Roof and Ceiling Assembly Design
5647
Improper detailing of the roof and ceiling assemblies may result in unwanted water intrusions leading to
5648
damage to the building and its contents. Failure to properly design the roof can lead to the need for
5649
more frequent costly roof maintenance or repair and a decreased lifespan of the building structure.
5650
5651
IAQ-DG 90% Draft - Final
Page 192
Return to TOP
In order to collect and dispose of rainwater, slope the roof to drain rainwater toward collection and
5652
disposal sites and design the roof drainage systems with sufficient runoff-handling capacity. This can be
5653
achieved by installing external gutter and downspout drainage systems or internal roof drainage systems.
5654
5655
Design penetrations, parapets, and roof and wall intersections to prevent the entry of rainwater.
5656
Drainage layers must maintain integrity at joints and penetrations, where the enclosure is the most
5657
susceptible to moisture problems.
5658
5659
Drawings and specifications must detail: joints between pieces of roofing (e.g., how shingles overlap,
5660
methods for sealing seams in membrane roofs); joints in the inner layer of moisture protection (e.g., how
5661
roofing paper overlaps), if used in the section; and continuity of roofing and, if present, the inner layer
5662
of moisture protection with flashing for curbs, skylights, pipes, ducts, hatches, and other roof
5663
penetrations.
5664
5665
In climate zones 5, 6, and 7, control ice dams. Ice dams are formed when melted snow runs down a
5666
sloped roof to an overhang that is not over conditioned space. Meltwater freezes on the cold roof edge
5667
and forms a dam. The trough behind the ice dam allows subsequent snow-melt to pool behind it. Water
5668
then backs under the shingles and runs down through the wall or ceiling. Ice dams are usually caused by
5669
warm air that bypasses the roof insulation and warms the roof deck above the freezing temperature. To
5670
minimize formation of ice dams:
5671
• Provide a carefully detailed, tested air barrier in the roof system,
5672
• Drain un-vented, low-slope roofs to interior drains,
5673
• Insulate un-vented roofs that slope to eave drainage with spray or board foam (Note: Special
5674
attention must be paid to air sealing foam board in this situation.), and
5675
• Use vented roofs that slope to eave drainage.
5676
5677
5678
Figure 2.1-E
5679
5680
IAQ-DG 90% Draft - Final
Page 193
Return to TOP
5681
Construction
5682
Verify that the design is executed correctly during construction by implementing a quality control
5683
program. The requirements of and responsibility for providing, reviewing, and accepting submittals,
5684
shop drawings, proposed solutions, and scheduled inspections and testing must be clearly presented in
5685
the design documents.
5686
5687
Construction-phase storm water management controls should be implemented to keep the site dry during
5688
construction and to ensure that the site drainage design features are constructed correctly and operating
5689
properly. (See Strategy 1.4 Manage Construction and Renovation to Preserve IAQ).
5690
5691
Verification
5692
Verify that all requirements have been included in the building design by reviewing the plans for the
5693
appropriate sectional and detail drawings.
5694
5695
Verify that the requirements are properly executed by implementing a quality control program.
5696
5697
Operation and Maintenance
5698
Water management systems should be maintained properly after construction and building occupancy.
5699
5700
5701
IAQ-DG 90% Draft - Final
Page 194
Return to TOP
5702
Strategy 2.2 - Limit Condensation of Water Vapor within the Building Envelope and on
5703
Interior Surfaces
5704
5705
Design
5706
Airtightness Design Requirements
5707
The design of building enclosures to avoid/reduce infiltration and exfiltration requires air retarder (air
5708
barrier) technology be utilized; this relies upon the respect of and implementation of four design
5709
requirements:
5710
• Maximum acceptable air permeance of materials, assemblies and the whole building.
5711
• Continuity
5712
• Structural support
5713
• Durability
5714
5715
5716
Air Barrier Design Requirements
5717
Primarily adapted from the WBDG Paper “Air Barrier Systems in Buildings” by Wagdy Anis, FAIA
5718
5719
1. Introduction
5720
The problems created by infiltration and exfiltration in buildings are reviewed below, and the design
5721
considerations of an air barrier system to control the problems are reviewed; the paper explains the air
5722
pressures on buildings, the fundamentals of controlling those pressures, air barrier material requirements,
5723
combination “air and vapor barriers,” and the required properties of air barriers systems. Specific
5724
designs will be reviewed, and warm-side air and vapor barriers vs. cold-side air barrier systems
5725
compared. The complexities of the “airtight drywall approach,” or “ADA,” (Lstiburek and Lischkoff,
5726
1986) will be discussed. Finally, the paper will review roof air barrier concepts.
5727
5728
2. Description
5729
Infiltration and exfiltration of air in buildings have serious consequences, because they are uncontrolled;
5730
the infiltrating air is untreated and can therefore entrain pollutants, allergens and bacteria into buildings.
5731
The accompanying change in air pressures can disrupt the delicate pressure relationships between spaces
5732
that HVAC systems create by design, in buildings such as hospitals, where patients’ very lives may
5733
depend upon maintaining those relationships, and labs, where pollutant control is essential. Disrupted
5734
air pressure relationships can move pollutants from spaces where they should be contained, into other
5735
spaces where they are not desired. For example, pollutants can move from such areas as storage rooms
5736
or garages under buildings into living or working spaces and cause indoor air quality problems. Another
5737
serious consequence of infiltration and exfiltration through the building envelope is the condensation of
5738
moisture from the exfiltrating air in northern climates, and from infiltrating hot humid air in southern
5739
climates, causing mold growth, decay and corrosion that cause health problems and premature building
5740
deterioration. Unlike the moisture transport mechanism of diffusion, air pressure differentials can
5741
transport hundreds of times more water vapor through air leaks in the envelope over the same period of
5742
time (Quirouette, 1986). This water vapor can condense within the envelope in a concentrated manner,
5743
wherever those air leaks may be (Figure1).
5744
5745
Air leaks through the building enclosure can take one of several forms:
5746
1.
Orifice flow.
5747
2.
Diffuse flow.
5748
3.
Channel flow.
5749
5750
IAQ-DG 90% Draft - Final
Page 195
Return to TOP
Orifice flow occurs when the air entry and exit are in a linear pathway, such as in the crack between a
5751
window rough opening and its frame (Figure 2.2-D).
5752
5753
5754
Figure 2.2-D
5755
5756
Diffuse flow happens when materials are used in the envelope that are ineffective in controlling air
5757
infiltration and exfiltration due to many cracks or their high permeance to air, such as fibrous insulation
5758
or uncoated concrete block.
5759
5760
Channel flow is probably the most common and serious of all types of air leaks and is shown in Figure
5761
2.2-E The air entry point and exit point are distant from each other, giving the air enough time to cool
5762
below its dewpoint and deposit moisture in the building enclosure.
5763
5764
5765
5766
5767
5768
5769
5770
5771
5772
5773
5774
Figure 2.2-E Channel Flow
5775
5776
Lastly, air infiltration and exfiltration are the cause of unnecessary energy consumption in buildings due
5777
to the added heating and cooling loads and the additional humidification or dehumidification needed.
5778
5779
Air Pressures that Cause Infiltration and Exfiltration
5780
There are three major air pressures on buildings that cause infiltration and exfiltration:
5781
• Wind Pressure
5782
• Stack Pressure (sometimes called chimney effect, or buoyancy)
5783
• HVAC Fan Pressure
5784
VAPOR BARRIER
CONCENTRATED
CONDENSATION
IAQ-DG 90% Draft - Final
Page 196
Return to TOP
5785
Wind Pressure
5786
The average annual wind pressure on buildings is of significance in calculating energy or moisture-
5787
related air leakage in buildings. When averaged out over the course of the year, it is about 10-15 mph
5788
(0.2 – 0.3 psf) (10 – 14 Pa) in most locations in North America. (http://irc.nrc-cnrc.gc.ca/bsi/86-
5789
2\_E.html) Wind pressure tends to pressurize a building positively on the façade it is hitting, and as the
5790
wind goes around the corner of the building it cavitates and speeds up considerably, creating especially
5791
strong negative pressure at the corners and less strong negative pressure on the rest of the building walls
5792
and roof (Figures 2.2-F and 2.2-G), (Building Science For a Cold Climate, Hutcheon and Handegord,
5793
1983).
5794
5795
5796
Figure 2.2-F
Figure 2.2-G
5797
5798
Stack Pressure
5799
Stack pressure is caused by a difference in atmospheric pressure at the top and bottom of a building due
5800
to the difference in temperature, and therefore, a difference in the weight of the columns of air indoors
5801
vs. outdoors in the winter. Stack effect in cold climates can cause infiltration of air at the bottom of the
5802
building and exfiltration at the top, as seen in Figure 2.2-H. The reverse occurs in warm climates with
5803
air conditioning.
5804
5805
5806
S TACK EFFECT
HVAC FAN EFFECT
WIND EFFECT
COMBINED EFFECT
5807
Figure 2.2-H (source Wagdy Anis)
5808
IAQ-DG 90% Draft - Final
Page 197
Return to TOP
5809
Fan Pressure
5810
Fan pressure is caused by HVAC system pressurization, usually positively, which is fine in warm
5811
climates but can cause incremental envelope problems to wind and stack pressures in heating climates.
5812
HVAC engineers tend to do this to reduce infiltration (and with it, pollution) and disruption of the
5813
HVAC system design pressures relationships. Figure 2.2-I shows each of these pressures separately and
5814
a combined diagram.
5815
5816
5817
5818
Figure 2.2-I (source Wagdy Anis)
5819
5820
The US Department of Energy reports that up to 40% of the energy used by buildings for heating and
5821
cooling is lost due to infiltration (Pollock, 2001). Using CONTAMW/TRNSYS modeling shows that in
5822
newer buildings infiltration is responsible for about 25% of the heating load and 4% of the cooling load
5823
(Emmerich, and Persily, 1998). To control air infiltration and exfiltration in buildings, a conceptual
5824
approach to airtightening is needed, called an air barrier “system.” The Canadian National Building
5825
Code, and more recently, the Commonwealth of Massachusetts’ building code, take this comprehensive
5826
and conceptual approach, namely requiring an air barrier system in the building envelope as a code
5827
requirement. A continuous air barrier system is the combination of interconnected materials, flexible
5828
sealed joints and components of the building envelope that provide the airtightness of the building
5829
enclosure and separations between conditioned and unconditioned spaces (http://irc.nrc-
5830
cnrc.gc.ca/bsi/86-3\_E.html) (Figure 2.2-J), (Lux and Brown, 1986).
5831
5832
Air Barrier Systems
5833
The concept is to select and target a component of the wall or roof that is air impermeable and to
5834
deliberately make it an airtight “assembly” by sealing the joints and penetrations. This assembly of
5835
materials is connected to adjacent assemblies and components such as windows, doors and the
5836
foundation and roof air barrier component. The air barrier system above grade is also connected to the
5837
foundation walls, and basement slabs to complete the air barrier system of the building. Air tightening
5838
below grade walls and slabs prevents entry of organic gases such as radon, and pollutants from
5839
agricultural activities and brownfields, due to depressurization of spaces with their enclosure in contact
5840
with the soil.
5841
5842
IAQ-DG 90% Draft - Final
Page 198
Return to TOP
5843
Figure 2.2-J
5844
5845
The important features of an air barrier system in a building are: Continuity, Structural Support, Air
5846
impermeability and Durability.
5847
5848
Continuity
5849
To ensure continuity, each component serving its role in resisting infiltration such as a wall or a window
5850
or a foundation or a roof must all be interconnected, to prevent air leakage at the joints between
5851
materials, components, assemblies and systems.
5852
5853
Structural support
5854
Effective structural support requires that any component of the air barrier system must resist the
5855
structural loads that are imposed on that component by wind, stack and chimney effect, without rupture,
5856
displacement or undue deflection. This load must then be safely transferred to the structure. Design
5857
consideration must determine adequate resistance to these pressures by fasteners, adhesives, etc.
5858
5859
Air impermeability
5860
Materials chosen to be part of the air barrier system should be chosen with care to avoid selecting
5861
materials that are too air-permeable, such as fiberboard, perlite board and uncoated concrete block. The
5862
air permeance of a material is measured using ASTM E 2178 test protocol and reported in Litres/Second
5863
per Square Meter at 75 Pa pressure (cfm/sf at 0.3” w.g or 1.57 psf). The Canadian and Massachusetts
5864
codes consider 0.02 L/s.M2 75Pa (0.004 cfm / sf 1.57 psf ), which happens to be the air permeance of a
5865
sheet of ½” unpainted gypsum wall board, as the maximum allowable air leakage for a material that can
5866
be used as part of the air barrier system for the opaque enclosure. This is more airtight than the
5867
requirements for windows and curtain-wall, but it must be remembered that windows and curtain wall
5868
are assemblies of materials and also these materials are more resistant to damage due to condensation
5869
than ordinary building materials. It is to be expected that when fairly airtight materials are assembled
5870
together by sealing, taping screws, etc., that the assembly will leak more air than the original material
5871
that is being used as the basic material; also, when these assemblies are joined together into a whole
5872
building, that building enclosure will leak more air than the individual assemblies joined together in the
5873
MATERIAL A
MATERIAL A
MATERIAL A
MATERIAL B
MATERIAL B
MATERIAL B
J
O
I
N
T
S
ASSEMBLY A
J
O
I
N
T
S
J
O
I
N
T
S
ASSEMBLY B
AIR BARRIER SYSTEM
AIR BARRIER SYSTEM CONCEPTUAL DIAGRAM
IAQ-DG 90% Draft - Final
Page 199
Return to TOP
first place; so in order to achieve a reasonable end result, the basic materials selected for the air barrier
5874
must be quite air-impermeable.
5875
5876
Durability
5877
Materials selected for the air barrier system must perform their function for the expected life of the
5878
structure; otherwise they must be accessible for periodic maintenance, such as elastomeric paint coatings
5879
on concrete block.
5880
5881
In summary, air barrier system code requirements may require:
5882
• A continuous plane of airtightness must be traced throughout the building envelope with all
5883
moving joints made flexible and sealed.
5884
• Air Permeance Compliance Alternatives:
5885
o The air barrier material in an assembly of the opaque envelope must have an air
5886
permeance not to exceed 0.004 cfm / ft2 at 0.3” wg (1.57 psf) [0.02 L/s\*m2 @ 75 Pa]
5887
when tested in accordance with ASTM E2178.
5888
o An air barrier assembly must have an air permeance not to exceed 0.2 L/s\*m2 @ 75 PA
5889
(0.04 cfm/ ft2@1.57 psf), when tested according to ASTM E 2357 or ASTM E 1677.
5890
The registered design professional shall determine the test air pressures adequate to
5891
simulate design conditions for the location of the project.
5892
o The whole building’s air leakage rate must not exceed 2 L/s.M275 PA (0.4 cfm/ sf 1.57
5893
psf) when tested according to ASTM E779.
5894
• The air barrier system must be able to withstand the maximum design positive and negative air
5895
pressure and must transfer the load to the structure.
5896
• The air barrier must not displace under load or displace adjacent materials.
5897
• The air barrier material used must be durable or able to be maintained.
5898
• Connections between roof air barrier, wall air barrier, window frames, door frames, foundations,
5899
floors over crawlspaces, and across building joints must be flexible to withstand building
5900
movements due to thermal, seismic, moisture content changes and creep; the joint must support
5901
the same air pressures as the air barrier material without displacement.
5902
• Penetrations through the air barrier must be sealed.
5903
• An air barrier must be provided between spaces that have either significantly different
5904
temperature or humidity requirements.
5905
• Lighting fixtures are required to be airtight when installed through the air barrier
5906
• To control stack pressure transfer to the envelope, stairwells, shafts, chutes and elevator lobbies
5907
must be decoupled from the floors they serve by providing doors that meet air leakage criteria for
5908
exterior doors, or the doors must be gasketed (Figure 2.2-K).
5909
• Functional penetrations through the envelope that are normally inoperative, such as elevator
5910
shaft louvers and atrium smoke exhaust systems, must be dampered with airtight motorized
5911
dampers connected to the fire alarm system to open on call and to fail in the open position
5912
(Massachusetts Energy Code for Commercial Buildings, 780 CMR 13, 2001).
5913
IAQ-DG 90% Draft - Final
Page 200
Return to TOP
5914
Figure 2.2-K (source Wagdy Anis)
5915
5916
In addition, other pressure differentials within buildings should be controlled by the following methods:
5917
• Compartmentalizing and sealing garages under buildings with airtight walls to vestibules with
5918
weather-stripped doors at building access points.
5919
• Compartmentalizing spaces under negative pressure, such as boiler rooms, and providing make-
5920
up air for combustion.
5921
• Decoupling supply or return floor and ceiling plenums from the exterior enclosure. If these are
5922
connected, serious consequences will arise that should be considered; the exterior walls become
5923
ducts with air forced through them, potentially causing severe condensation, microbial growth
5924
and deterioration (Figure 2.2L).
5925
• Generic materials that meet the air leakage requirements stated above are as follows (Bombaru,
5926
Jutras, and Patenaude, CMHC, 1988, http://www.cmhc-schl.gc.ca/publications/en/rh-
5927
pr/tech/98109.htm)
5928
5929
5930
IAQ-DG 90% Draft - Final
Page 201
Return to TOP
5931
Figure 2.2-L Plenums connected to the exterior enclosure can
5932
move moist air through these assemblies (source Wagdy Anis )
5933
5934
5935
Table 2.2-A Material Air Leakage
5936
Non-Measurable Air Flow Thickness
Measurable Air Flow Thickness
L/(s/m2)
@ 75 Pa
CFM @
0.3" wg
0.006” \*polyethylene
0.315” Plywood
0.001
0.0067
0.060” Roofing membrane
0.63”
waferboard
0.001
0.0069
0.106” Modified asphalt torched -on
0.5”
Exterior gypsum
0.002
0.0091
0.001” \*Aluminum foil
0.433” waferboard
0.002
0.0108
0.060” Sheet asphalt peel and stick
0.5”
Particle board
0.003
1.0155
0.374” Plywood
\*Non-perforated spun-bonded
polyolefin
0.004
0.0195
1”
Extruded polystyrene
0.5”
Interior gypsum board
0.004
0.0196
1”
Foil-backed urethane
0.5”
Cement board
0.5”
Foil-backed gypsum board
\*Membranes must withstand air pressures in both directions without displacement or damage.
5937
If not fully adhered, they must be sandwiched between two board materials.
5938
5939
If housewraps and other film membranes, are not fully supported on both sides, as is the case in a brick
5940
cavity wall, they cannot support negative wind loads without tearing at the staples and brick anchors or
5941
rupturing under load (Bosack and Burnett, 1998). Housewraps in brick cavity walls displace under
5942
negative wind pressure and “pump” building air into the assembly, potentially causing condensation in
5943
cold climates. While testing in Canada to pre-qualify its membrane for use as an air barrier material, a
5944
manufacturer of spunbonded polyolefin discovered that to withstand negative wind pressures, the
5945
membrane needed to be stronger, and installed with fasteners having 1” diameter plastic washers, or a
5946
brick tie must be installed every 6” (150 mm) into the stud and 16” (400mm) apart (Figure 2.2-M).
5947
Alternatively continuous strapping with a fastener every12” (300mm) may be used. Note that products
5948
sold in Canada and the US with the same name may not have the same air leakage or strength properties.
5949
5950
IAQ-DG 90% Draft - Final
Page 202
Return to TOP
5951
Figure 2.2-M (source CCMC)
5952
5953
It is even more difficult to make a polyethylene vapor retarder into an air barrier. It lacks structural
5954
support when it is against glass-fiber batts and has the inherent quality of displacing and stretching, even
5955
rupturing, under high wind loads. It is also difficult to seam to itself or other materials (Figure 2.2-N).
5956
Fastener holes through polyethylene can stretch and compromise its airtightness (Shaw, 1985).
5957
5958
5959
Figure 2.2-N Polyethylene air barrier ruptures in a wall with glassfiber batt insulation
5960
(source NRC-IRC Air Leakage in Buildings, Lux & Brown 1986)
5961
5962
Materials that do not qualify as air barrier materials without additional coatings are (Bombaru, Jutras
5963
and Patenaude, CMHC, 1988):
5964
• Uncoated concrete block
5965
• Plain and asphalt impregnated fiberboard
5966
• Expanded polystyrene
5967
• Batt and semi-rigid fibrous insulation
5968
• Perforated house-wraps
5969
IAQ-DG 90% Draft - Final
Page 203
Return to TOP
• Asphalt impregnated felt, 15 or 30 lb.
5970
• Tongue and groove planks
5971
• Vermiculite insulation
5972
• Cellulose spray-on insulation
5973
5974
Of course there are many products formulated to qualify as air barrier materials. Some of these, as well
5975
as specifications, technical help, contactor and workmen training and certification is provided by the Air
5976
Barrier Association of America, http://www.airbarrier.org
5977
5978
Air Barrier Materials
5979
The simplest approach to airtightening a wall is to select one of the layers such as the sheathing and to
5980
airtighten it using durable tapes, adhesive sheet products, liquid-applied materials or the like. Walls
5981
constructed out of materials that are very permeable to air, such as concrete block, must be airtightened
5982
using an applied elastomeric (flexible) coating, either as a specially formulated paint, or a specially
5983
formulated air barrier sheet product, or a liquid-applied spray-on or trowel-on material. Transition peel-
5984
and-stick membranes are most commonly used at window and door perimeters, or when changing
5985
materials or wall systems (Figures 14 and 15). Alternatively, a sheet membrane such as a peel-and-stick
5986
membrane can be used on the whole wall.
5987
5988
5989
Figure 2.2-O Peel-and-stick membrane trimwork and transitions
5990
being applied Georgetown Law School, Shepley Bulfinch
5991
Richardson and Abbott, Architect (photo courtesy of Wagdy Anis)
5992
5993
IAQ-DG 90% Draft - Final
Page 204
Return to TOP
5994
Figure 2.2-P Liquid-applied air barrier is applied to balance of wall.
5995
Same project as in figure 14 (photo courtesy of Wagdy Anis)
5996
5997
Metal backpans are often used as part of the air barrier system in the spandrel areas of curtain walls.
5998
5999
Location of the air barrier
6000
The air barrier, unlike the vapor retarder, (since its function is to stop air movement, not control
6001
diffusion), can be located anywhere in the envelope assembly. If it is placed on the predominantly warm
6002
humid side (high vapor pressure side) of the enclosure, it can control diffusion as well, and would be a
6003
low-perm vapor barrier material. In that case, it is called an “air and vapor barrier;” if placed on the
6004
predominantly cool drier side (low vapor pressure side) of the wall, it should be vapor permeable (5-10
6005
perms or greater). Figure 2.2-Q shows a few examples of air barrier system design continuity and
6006
structural integrity, excerpted from the reference details published by the Commonwealth of
6007
Massachusetts at http://www.mass.gov/Eeops/docs/dps/inf/inf\_bbrs\_brick\_veneer\_a.pdf
6008
(Change letter “a” through “f” in the above address to download the entire series)
6009
6010
6011
6012
6013
6014
IAQ-DG 90% Draft - Final
Page 205
Return to TOP
6015
6016
6017
6018
6019
6020
6021
6022
6023
6024
IAQ-DG 90% Draft - Final
Page 206
Return to TOP
6025
6026
6027
6028
6029
Figure 2.2-Q (source Commonwealth of MA)
6030
6031
Finally, the complexities of airtightening a building using the interior finish gypsum board are worth
6032
highlighting (Figure 2.2-R). The airtight drywall approach or “ADA”, as it is known in Canada, using
6033
the interior drywall as the airtight plane, (Lstiburek and Lischkoff, 1986) is useful in residential work
6034
where renovation is not expected for many years. In commercial work however, the intent of the
6035
designer will most likely be lost to renovation. Also, continual rewiring for data lines compromises the
6036
drywall’s air tightness as the contractor punches holes above the ceiling. It is a very complex, three-
6037
dimensional problem.
6038
6039
IAQ-DG 90% Draft - Final
Page 207
Return to TOP
6040
Figure 2.2-R (source Wagdy Anis)
6041
6042
With the “ADA”, electric back-boxes caulked to the drywall must be used, caulking the wiring as it
6043
comes through to the electric box.
6044
6045
6046
Figure 2.2-S (source Shelter Supply website)
6047
6048
Air barriers Subject to Temperature Changes
6049
Air barriers on the exterior side of the insulation are subject to thermal changes and lots of movement
6050
due to expansion and contraction; therefore these joints are more difficult to keep airtight for the life of
6051
the building due to the stresses applied to the jointing tape or sealant by the thermal cycling over time.
6052
The best joint materials for these applications should be used, such as:
6053
• Extruded silicone bedded in wet silicone.
6054
• Wet silicone applied in a “band-aid joint” across board joints.
6055
• Other liquid applied elastomeric air barriers products.
6056
• Modified asphalt peel-and-stick with surface properly primed.
6057
6058
IAQ-DG 90% Draft - Final
Page 208
Return to TOP
6059
Figure 2.2-T (photo courtesy of Wagdy Anis)
6060
6061
6062
Figure 2.2-U (photo courtesy of Wagdy Anis)
6063
6064
The above two photos show foam sealant applied to all insulation board edges followed by peel-and-
6065
stick modified asphalt tape on the primed insulation sheathing boards used as the air barrier
6066
Boston College Administration Building (Shepley Bulfinch Richardson and Abbott, Architect)
6067
6068
Roof air barriers
6069
The roof membrane can be considered an air barrier since it is designed to withstand wind loads if it is
6070
fully adhered or hot- or cold-mopped. Mechanically fastened and ballasted roof systems, because they
6071
displace and momentarily billow or pump building air into the system, do not perform the required
6072
functions of containing air without displacement. In those cases, another air barrier must be selected in
6073
IAQ-DG 90% Draft - Final
Page 209
Return to TOP
the system. Either a peel-and-stick air and vapor barrier on the inboard side of the roof system (interior
6074
conditions and weather dependent), or taped gypsum underlayment board beneath the insulation can be
6075
used in a system with adhered under-layers of thermal protection board and insulation. Those layers
6076
must be designed to withstand maximum wind loads without displacement. Because of the critical
6077
importance of continuity with the wall air barrier, a pre-construction conference on the air barrier system
6078
must include the trades involved in the air barrier system, such as the wall air barrier subcontractor, the
6079
window subcontractor, the sealant subcontractor and also the roofing subcontractor, to discuss the
6080
connection between the roof air barrier and the wall air barrier, as well as the sequence of making that
6081
airtight and flexible connection. It is also important to ensure that the materials being joined together
6082
are compatible.
6083
6084
Penetrations into roof systems, such as ducts, vents and roof drains, must be dealt with, perhaps by using
6085
spray polyurethane foam (or other sealant) or membranes to airtighten those penetrations at the targeted
6086
air barrier layer.
6087
6088
Conclusion
6089
An air barrier system is an essential component of the building enclosure so that air pressure
6090
relationships within the building can be controlled, building HVAC systems can perform as intended,
6091
and the occupants can enjoy good indoor air quality and a comfortable environment. HVAC system size
6092
can be reduced because of a reduction in the “fudge factor” added to cover infiltration and unknown
6093
factors, resulting in reduced energy use and demand. Air barrier systems in the building envelope also
6094
control concentrated condensation and the associated mold, corrosion, rot, and premature failure; they
6095
improve and promote durability and sustainability. Building codes should require air barriers systems,
6096
and building designers and builders should be aware of the negative consequences of ignoring building
6097
airtightness.
6098
6099
Construction Observation of Air Barrier System
6100
CO 1.
Mockup
6101
6102
CO 1.1
Air Barrier System Mock-Up: Build a mock-up before proceeding with the work of each air-
6103
tight joint type, juncture, and transition between products materials and assemblies.
6104
6105
CO 1.1.1 Test the mock-up according to ASTM E 1186 using smoke tracer to discover air leakage
6106
pathways
6107
6108
CO 2
Qualitative
6109
6110
CO 2.1
Daily reports of observations, with copies to the Owner, Contractor and Architect.
6111
Site conditions appropriate for application, including temperature and dryness of substrates.
6112
Structural support of the air barrier system to constructed to withstand design air pressures
6113
prior to application of air barrier.
6114
6115
Sheathing surfaces are smooth, clean and free of holes or gaps, as required by the
6116
manufacturer of the air barrier material.
6117
Masonry and concrete surfaces are smooth, clean and free of cavities, protrusions and mortar
6118
droppings, with mortar joints struck flush, or as required by the manufacturer of the air
6119
barrier material.
6120
6121
Surfaces are properly primed.
6122
6123
Qualitative Inspection of Air Barrier Application:
6124
IAQ-DG 90% Draft - Final
Page 210
Return to TOP
Continuity of the air barrier system throughout the building enclosure with no gaps, holes.
6125
Laps in material are 2”minimum, shingled in the correct direction (or mastic applied on
6126
exposed edges), with no fishmouths.
6127
6128
Mastic applied on cut edges.
6129
6130
Roller has been used to enhance adhesion.
6131
6132
Measure application thickness of liquid-applied materials to manufacturer’s specifications for
6133
the specific substrate.
6134
6135
Materials used confirmed for compatibility.
6136
6137
Transitions at changes in direction, and structural support at gaps.
6138
6139
Connections between assemblies (membrane and sealants) for cleaning, preparation and
6140
priming of surfaces, structural support, integrity and continuity of seal.
6141
6142
All penetrations sealed.
6143
6144
Maximum length of exposure time of materials to ultra-violet deterioration.
6145
Qualitative Testing
6146
6147
ASTM E 1186/98 “Standard Practices for Air Leakage Site Detection in Building Envelopes and Air
6148
Retarder Systems.”
6149

Chamber pressurization/depressurization in conjunction with smoke tracers
6150

Chamber depressurization using detection liquids to identify any leaks or breaches in surface of
6151
air barrier.
6152

Infrared scanning with pressurization/depressurization.
6153

Smoke pencil with pressurization/depressurization.
6154

Pressurization/depressurization with use of anemometer
6155

Generated sound with sound detection
6156

Tracer gas measurement of decay rate
6157
6158
Construction Verification
6159
CO 1.
Testing and Verification
6160
6161
CO 1.1
Material compliance for maximum air permeance, ASTM E 2178.
6162
6163
Minimum dry or wet film thickness for liquid-applied materials conform to the
6164
manufacturer’s requirements.
6165
6166
Bond to substrate, ASTM D4541-95
6167
6168
Quantitative Testing of Assemblies
6169
6170
Assemblies, ASTM E 2357, test pressure and allowable air leakage rate to be determined by
6171
design professional for interior design conditions and location of project.
6172
6173
Canadian National Master Specification 07272.1: Durability Assessment of Bead-Applied
6174
Urethane-Based Sealant Foam for Air Barriers.
6175
IAQ-DG 90% Draft - Final
Page 211
Return to TOP
6176
Windows and connections to adjacent opaque assemblies, ASTM E783
6177
Quantitative Testing of Whole Building
6178
6179
CAN/CGSB Standard 149.10, Determination of the Airtightness of Building Envelopes by
6180
the Fan Depressurization Method.
6181
6182
CAN/CGSB Standard 149.15 Determination of the Overall Envelope Airtightness of Office
6183
Buildings by the Fan Depressurization Method Using the Building’s Air Handling System.
6184
Whole building, floors, or suites, ASTM E779, Determining Airtightness of Buildings Air
6185
Leakage Rate by Single Zone Air Pressurization.
6186
6187
Tracer gas testing, ASTM E741
6188
6189
Air leakage test of assembly ASTM E783
6190
6191
Relevant Codes and Standards
6192
ASHRAE Handbook of Fundamentals, 2001.
6193
Massachusetts Energy Code for Commercial Buildings, 780 CMR, Chapter 13,2001
6194
http://www.state.ma.us/bbrs/energy.htm
6195
National Building Code of Canada, NBC 2005, Chapter 5
6196
Envelope Design Guidelines for Federal Office Buildings: Thermal Integrity and Airtightness, Persily,
6197
A.K., NISTIR 4821 US Department of Commerce. 1993.
6198
Air Barrier Association of America, http://www.airbarrier.org
6199
6200
Bibliography
6201
The Difference Between an Air Barrier and a Vapor Barrier, Quirouette, R., NRC, 1985.
6202
Building Science for a Cold Climate, Hutcheon, N. and Handegord, G.O.P., National Research Council
6203
of Canada, 1983.
6204
NIBS/BETEC/DOE/ORNL Spring Symposium: Air Barrier Solutions, Pollock, 2001
6205
Energy Impacts of Infiltration and Ventilation in US Office Buildings Using Multi-zone Airflow
6206
Simulation, Emmerich, S.J. and Persily, A.K. A paper delivered at the ASHRAE IAQ and Energy
6207
Conference, 1998.
6208
Air Leakage Control, Lux, M.E., and Brown, W.C., NRC, 1986.
6209
The Air Permeance of Building Materials, Bombaru, Jutras, and Patenaude, CMHC, 1988
6210
The Use of Housewrap in Walls: Installation Performance and Implications, Bosack E.J., and Burnett,
6211
E.F.P., PHRC, 1998.
6212
Air leakage Tests on Polyethylene Membrane Installed in a Wood Frame Wall, Shaw, C.Y., NRC,
6213
1985.
6214
The airtight house: using the airtight drywall approach, Lischkoff, J. and Lstiburek, J, 1986.
6215
Air Leakage in Buildings, Wilson, A.G. CBD 23, NRC, 1961.
6216
Wind on Buildings, Dalgliesh, W.A., and Boyd, D.W., CBD 28, NRC, 1962.
6217
Wind Pressure on Buildings, Dalgliesh, W.A. and Schriever, W.R., CBD 34, NRC, 1962.
6218
Control of Air Leakage is Important, Garden, G. K., CBD 72, NRC, 1965.
6219
Stack Effect in Buildings, Wilson, A.G. and Tamura, G.T, CBD 104, 1968.
6220
Air leakage Characteristics, Test Methods and Specifications for Large Buildings, Proskiw, G. and
6221
Phillips, B. Prepared for Canada Mortgage and Housing Corporation, 2001.
6222
IAQ-DG 90% Draft - Final
Page 212
Return to TOP
Builders’ Field Guides, Lstiburek, J., Building Science Corp., Westford, MA 2001.
6223
The Impact of Airtightness on System Design, Anis, W., ASHRAE Journal, 2001.
6224
Controlling Infiltration: The Role of An Air Barrier Anis, W. Medical Design and Construction,
6225
March/April 2006
6226
Understanding Air Barriers. Lstiburek, J., ASHRAE Journal, Vol. 47, No. 7, July 2005
6227
6228
Controlling Convection in Enclosure Assemblies
6229
Controlling convection currents within envelope assemblies caused by connecting air on the cold side to
6230
air on the warm side of insulation or the interior air by sealing the interior (Figure 2.2-V). This is the
6231
typical mechanism of mold formation in insulated basements, where air that is adjacent to a cool
6232
concrete basement wall cools down, gets heavier and drops, pulling in warm humid air at the top of the
6233
insulated wall.
6234
6235
cold side
warm side
spaces allow air movement
cold side
warm side
spaces allow air movement
spaces allow air movement
spaces allow air movement
6236
Figure 2.2-V (source Wagdy Anis)
6237
6238
6239
6240
Gaps in insulation due to obstructions can create air pockets conducive to promoting convection
6241
Convection of moist air in enclosure assemblies can cause condensation and mold growth
6242
Figure 2.2-W (source NAIMA website)
6243
6244
IAQ-DG 90% Draft - Final
Page 213
Return to TOP
Figure 2.2-X Wires can be concealed within insulation by slitting insulation.
6245
(source North American Insulation Manufacturers Association NAIMA)
6246
6247
6248
6249
Figure 2.2-Y Poorly installed rigid insulation in brick cavity with air gaps
6250
between and behind boards can promote convection that will cool down the
6251
sheathing and promote condensation. (photo courtesy of Wagdy Anis)
6252
6253
IAQ-DG 90% Draft - Final
Page 214
Return to TOP
6254
Figure 2.2-Z Well-installed rigid insulation embedded in
6255
mastic with sealed joints. (photo courtesy of Wagdy Anis)
6256
6257
Controlling Condensation due to Diffusion
6258
Refer to ASHRAE Fundamentals 2005 Chapter 23.
6259
6260
UNDERSTANDING VAPOR BARRIERS - ASHRAE Journal August 2004
6261
By Joseph Lstiburek, PhD, P.Eng.
6262
6263
The function of a vapor barrier is to retard migration of water vapor. Where it is located
6264
in an assembly and its permeability is a function of climate, the characteristics of the
6265
materials that comprise the assembly and the interior conditions. Vapor barriers are not
6266
typically intended to retard migration of air. That is the function of air barriers. Confusion
6267
on the issue of vapor barriers and air barriers is common. The confusion arises because
6268
air often holds a great deal of moisture in vapor form. When this air moves from location
6269
to location, due to an air pressure difference, the vapor moves with it. This is a type of
6270
migration of water vapor. In the strictest sense air barriers are also vapor barriers when
6271
they control the transport of moisture- laden air.
6272
6273
An excellent discussion about the differences between vapor barriers and air barriers is in
6274
Quirouette, 1986. Vapor barriers are also a cold climate artifact that have diffused into
6275
other climates more from ignorance than need. The history of cold climate vapor barriers
6276
itself is a story based more on personalities than physics. Rose regales readers of this
6277
history. It is frightening that construction practices can be so dramatically influenced by
6278
so little research and reassuring that the inherent robustness of most building assemblies
6279
has been able to tolerate such foolishness.
6280
6281
So What is The Problem?
6282
6283
IAQ-DG 90% Draft - Final
Page 215
Return to TOP
Incorrect use of vapor barriers is leading to an increase in moisture related problems.
6284
Vapor barriers were originally intended to prevent assemblies from getting wet.
6285
However, they often prevent assemblies from drying. Vapor barriers installed on the
6286
interior of assemblies prevent assemblies from drying inward. This can be a problem in
6287
any air-conditioned enclosure, in any below grade space, or when a vapor barrier is also
6288
on the exterior. Additionally, this can be a problem where brick is installed over building
6289
paper and vapor permeable sheathing.
6290
6291
What Do We Really Want to Do?
6292
6293
Two seemingly simple requirements for building enclosures bedevil engineers and
6294
architects almost endlessly: Keep water out, and Let water out if it gets in. Water can
6295
come in several phases: liq uid, solid, vapor and adsorbed. The liquid phase as rain and
6296
groundwater has driven everyone crazy for hundreds of years but can be readily
6297
understood — drain everything and remember the humble flashing.
6298
6299
The solid phase also drives everyone crazy when we have to shovel it or melt it, but at
6300
least most professionals understand the related building problems (ice damming, frost
6301
heave, freezethaw damage).
6302
6303
However, the vapor phase is in a class of craziness all by itself. We will conveniently
6304
ignore the adsorbed phase and leave it for someone else to deal with. Note that adsorbed
6305
water is different than absorbed water.3 The fundamental principle of control of water in
6306
the liquid form is to drain it out if it gets in — and let us make it perfectly clear — it will
6307
get in if you build where it rains or if you place your building in the ground where there
6308
is water in the ground. This is easy to understand, logical, with a long historical basis.
6309
The fundamental principle of water control in the solid form is to not let it become solid.
6310
And, if it does, give it space. Or, if it is solid, do not let it become liquid. If it does
6311
become liquid, drain it away before it can become solid again. This is a little more
6312
difficult to understand, but logical and based on solid research. Examples of this principle
6313
include the use of air entrained concrete to control freeze-thaw damage and the use of
6314
attic venting to provide cold roof decks to control ice damming. The fundamental
6315
principle of water control in the vapor form is to keep it out and to let it out if it gets in.
6316
6317
Simple, right?
6318
6319
No chance. It becomes complicated because sometimes the best strategies to keep water
6320
vapor out also trap water vapor in. This can be a real problem if the assemblies start out
6321
wet because of rain or the use of wet materials. It becomes even more complicated
6322
because of climate. In general, water vapor moves from the warm side of building
6323
assemblies to the cold side. This is simple to understand, except we have trouble deciding
6324
what side of a wall is the cold or warm side. Logically, this means we need different
6325
strategies for different climates. We also must take into account differences between
6326
summer and winter.
6327
6328
Finally, complications arise when materials can store water. This can be both good and
6329
bad. A cladding system such as a brick veneer can act as a reservoir after a rainstorm and
6330
significantly complicate wall design. Alternatively, wood framing or masonry can act as a
6331
hygric buffer absorbing water and lessening moisture shocks. What is required is to
6332
define vapor control measures on a more regional climatic basis measures more precisely.
6333
Part of the problem is that we struggle with names and terms. We have vapor retarders,
6334
IAQ-DG 90% Draft - Final
Page 216
Return to TOP
vapor barriers, vapor permeable, vapor impermeable, etc. What do these terms mean? It
6335
depends on whom you ask and whether they are selling something, or arguing with a
6336
building official. In an attempt to clear up some of the confusion, the following
6337
definitions are proposed: Vapor Retarder\*:
6338
6339
The element that is designed and installed in an assembly to retard the movement of
6340
water by vapor diffusion. \* taken somewhat from 2001 ASHRAE Handbook—
6341
Fundamentals, Chapter 23. The unit of measurement typically used in characterizing the
6342
water vapor permeance of materials is the “perm.” It is further proposed here that there
6343
should be several classes of vapor retarders. (This is nothing new. It is an extension and
6344
modification of the Canadian General Standards Board approach that specifies Type I and
6345
Type II vapor retarders. The numbers here are a little different, however.).These classes
6346
are: Class I 0.1 perm or less Class II 1.0 perm or less and greater than 0.1 perm Class III
6347
10 perm or less and greater than 1.0 perm Test procedure for vapor retarders: ASTM E-
6348
96 Test Method A (the desiccant method or dry cup method).
6349
6350
Finally, a vapor barrier is defined as: Vapor Barrier: A Class I vapor retarder. The current
6351
International Building Code (and its derivative codes) defines a vapor retarder as 1.0
6352
perm or less (using the same test procedure). In other words, the current code definition
6353
of a vapor retarder is equivalent to the definition of a Class II vapor retarder proposed by
6354
the author. Continuing in the spirit of finally defining terms that are tossed around in the
6355
enclosure business, it is also proposed that materials be separated into four general
6356
classes based on their permeance (again nothing new, this is an extension of the
6357
discussion in a previous ASHRAE Journal article4):
6358
 Class I 0.1 perm or less
6359
 Class II 1.0 perm or less and greater than 0.1 perm
6360
 Class III 10 perm or less and greater than 1.0 perm
6361
 Test procedure for vapor retarders: ASTM E-96 Test Method A (the desiccant method
6362
or dry cup method)
6363
 Finally, a vapor barrier is defined as: Vapor Barrier: A Class I vapor retarder.
6364
6365
The current International Building Code (and its derivative codes) defines a vapor
6366
retarder as 1.0 perm or less (using the same test procedure). In other words, the current
6367
code definition of a vapor retarder is equivalent to the definition of a Class II vapor
6368
retarder proposed by the author. Continuing in the spirit of finally defining terms that are
6369
tossed around in the enclosure business, it is also proposed that materials be separated
6370
into four general classes based on their permeance (again nothing new, this is an
6371
extension of the discussion in a previous ASHRAE Journal article4):
6372
 Vapor impermeable: 0.1 perm or less
6373
 Vapor semi-impermeable: 1.0 perm or less and greater than 0.1 perm
6374
 Vapor semi-permeable: 10 perms or less and greater than 1.0 perm
6375
 Vapor permeable: greater than 10 perms
6376
6377
6378
Recommendations for Building Enclosures
6379
The following building assembly recommendations are climatically based (see sidebar, “Hygrothermal
6380
Regions”) and are sensitive to cladding type (brick or stone veneer, stucco) and structure (concrete block,
6381
steel or wood frame, precast concrete). The recommendations apply to residential, business, assembly,
6382
educational and mercantile occupancies. The recommendations do not apply to special use enclosures
6383
such as spas, pool buildings, museums, hospitals, data processing centers or other engineered enclosures
6384
IAQ-DG 90% Draft - Final
Page 217
Return to TOP
such as factory, storage or utility enclosures. The recommendations are based on the following
6385
principles:
6386
• Avoiding use of vapor barriers where vapor retarders will provide satisfactory performance.
6387
Avoiding use of vapor retarders where vapor permeable materials will provide satisfactory
6388
performance. (thereby, encouraging drying mechanisms over wetting-prevention mechanisms).
6389
6390
• Avoiding the installation of vapor barriers on both sides of assemblies, i.e., “double vapor
6391
barriers,” to facilitate assembly drying in at least one direction
6392
6393
• Avoiding installation of vapor barriers such as polyethylene vapor barriers, foil faced batt
6394
insulation and reflective radiant barrier foil insulation on the interior of air-conditioned
6395
assemblies (a practice that has been linked with moldy buildings).5
6396
6397
• Avoiding installation of vinyl wall coverings on the inside of air-conditioned assemblies (a
6398
practice that has been linked with moldy buildings).6
6399
6400
Enclosures are ventilated meeting ASHRAE Standards 62.1 or 62.2.
6401
6402
Each of the recommended building assemblies was evaluated using dynamic hygrothermal modeling.
6403
The moisture content of building materials that comprise the building assemblies all remained below the
6404
equilibrium moisture content the materials as specified in ASHRAE proposed Standard 160P, Design
6405
Criteria for Moisture Control in Buildings, under this evaluation approach. Interior air conditions and
6406
exterior air conditions as specified by 160P were used. WUFI was used as the modeling program.
6407
6408
More significantly, each of the recommended building assemblies have been found by the author to
6409
provide satisfactory performance under the limitations noted. Satisfactory performance is defined as no
6410
moisture problems reported or observed during at least a 10-year period. The only exceptions relate to
6411
the assemblies containing low density spray applied foams. The author has only been familiar with their
6412
use in assemblies less than five years old.
6413
6414
References
6415
1. Quirouette, R.L. 1985. The Difference Between a Vapor Barrier and an Air Barrier. Building Practice
6416
Note 54, Division of Building Research, National Research Council of Canada, ISSN 0701-5216,
6417
Ottawa, Ontario.
6418
2. Rose, W. 1997. “Moisture control in the modern building envelope: the history of the vapor barrier in
6419
the U.S. – 1923 to 1952.” APT XXVIII(4).
6420
3. Kumaran, M.K., G.P. Mitalas, and M.T. Bomberg. 1994. “Fundamentals of transport and storage of
6421
moisture in building materials and components.” Moisture Control in Buildings, ASTM Manual Series:
6422
MNL 18, ASTM Publication Code (PCN) 28-018094-10, Philadelphia.
6423
4. Lstiburek, J.W. 2002. “Moisture control for buildings.” ASHRAE Journal 44(2):36–41.
6424
5. Lstiburek, J.W. 2002. “Investigating diagnosing moisture problems.” ASHRAE Journal 44(12):36–41.
6425
6. Lstiburek, J.W. 1993. “Humidity Control in the Humid South,” Workshop Proceedings—Bugs, Mold
6426
& Rot II, BETEC, Washington. 7. Kunzel, H.M. 1999. WUFI: PC Program for Calculating the Coupled
6427
Heat and Moisture Transfer in Building Components; Fraunhofer Institute for Building Physics,
6428
Holzkirchen, Germany, 1999.
6429
6430
6431
6432
IAQ-DG 90% Draft - Final
Page 218
Return to TOP
6433
Figure 2.2-AA
6434
6435
6436
Sample Wall Assemblies Suitable for Different Climates:
6437
6438
6439
IAQ-DG 90% Draft - Final
Page 219
Return to TOP
6440
6441
6442
6443
IAQ-DG 90% Draft - Final
Page 220
Return to TOP
6444
6445
6446
6447
6448
6449
6450
IAQ-DG 90% Draft - Final
Page 221
Return to TOP
6451
6452
6453
IAQ-DG 90% Draft - Final
Page 222
Return to TOP
6454
6455
6456
6457
IAQ-DG 90% Draft - Final
Page 223
Return to TOP
6458
6459
6460
6461
6462
6463
6464
IAQ-DG 90% Draft - Final
Page 224
Return to TOP
6465
CODE REQUIREMENTS FOR VAPOR RETARDERS
6466
6467
6468
6469
The proposed building code requirements are based on a combination of field experience
6470
and laboratory testing. The requirements were also evaluated using dynamic
6471
hygrothermal modeling. The modeling program used was WUFI.1 Under the modeling
6472
evaluation, the moisture content of building materials that comprise the building
6473
assemblies evaluated all remained below the equilibrium moisture content of the
6474
materials as specified in ASHRAE proposed Standard 160P, Design Criteria for Moisture
6475
Control in Buildings. Interior air conditions and exterior air conditions as specified by
6476
160P were used. Enclosures are ventilated to meet ASHRAE Standards 62.1 or 62.2.
6477
6478
The climate zones referenced are the U.S. Department of Energy climate zones as
6479
proposed for adoption in the 2006 International Residential Code (IRC) and International
6480
Energy Conservation Code (IECC). Their development is the subject of two ASHRAE
6481
papers.2,3 An accompanying map defines the climate zones. Note that vapor retarders are
6482
defined and classed using ASTM E- 96 Test Method A (the desiccant method or dry cup
6483
method) consistent with the current code language. However, exterior sheathing/cladding
6484
assemblies are defined and classed using Test Method B (the “wet cup” method) to take
6485
advantage of the ability of some sheathings to “breathe” as they are exposed to high
6486
relative humidities.
6487
6488
1. Zones 1, 2, and 3 do not require any class of vapor retarder on the interior surface of
6489
insulation in insulated assemblies (this recommendation has already been accepted by the
6490
code committee at the code hearings in Nashville, September 2003 and Kansas City, May
6491
2004).
6492
6493
2. Zone 4 (not marine) requires a Class III (or lower) vapor retarder on the interior
6494
surface of insulation in insulated wall and floor assemblies.
6495
6496
3. Zone 4 (marine) requires a Class III (or lower) vapor retarder on the interior surface of
6497
insulation in insulated wall and floor assemblies where the permeance of the exterior
6498
IAQ-DG 90% Draft - Final
Page 225
Return to TOP
sheathing/cladding assembly is greater than 1.0 perm as tested by Test Method B (the
6499
“wet cup” method of ASTM E-96).
6500
6501
4. Zone 4 (marine) requires a Class II (or lower) vapor retarder on the interior surface of
6502
insulation in insulated wall and floor assemblies where the permeance of the exterior
6503
sheathing/cladding assembly is less than or equal to 1.0 perm and greater than 0.1 perm
6504
as tested by Test Method B (the “wet cup” method) of ASTM E-96).
6505
6506
5. Zone 4 (marine) requires a Class III (or lower) vapor retarder on the interior surface of
6507
insulation in insulated wall and floor assemblies where the permeance of the exterior
6508
sheathing is 0.1 perm or less as tested by Test Method B (the “wet cup” method) of
6509
ASTM E-96) and the interior surface of the exterior sheathing shall be maintained above
6510
the dew-point temperature of the interior air. Under this design approach assume steady-
6511
state heat transfer, interior air at a temperature of 70°F (21°C), at a relative humidity
6512
specified in Table 1 and exterior air at a temperature that is equal to the average outdoor
6513
temperature for the location during the coldest three months of the year (e.g., December,
6514
January and February).
6515
6516
6. Zone 5 requires a Class III (or lower) vapor retarder on the interior surface of
6517
insulation in insulated wall and floor assemblies where the permeance of the exterior
6518
sheathing is greater than 1.0 perm as tested by Test Method B (the “wet cup” method) of
6519
ASTM E-96.
6520
6521
7. Zones 6 and 7 require a Class II (or lower) vapor retarder on the interior surface of
6522
insulation in insulated wall and floor assemblies where the permeance of the exterior
6523
sheathing is greater than 1.0 perm as tested by Test Method B (the “wet cup” method) of
6524
ASTM E-96.
6525
6526
8. Zones 5, 6 and 7 require a Class II (or lower) vapor retarder on the interior surface of
6527
insulation in insulated wall and floor assemblies where the permeance of the exterior
6528
sheathing/cladding assembly is less than or equal to 1.0 perm and greater than 0.1 perm
6529
as tested by Test Method B (the “wet cup” method) of ASTM E-96.
6530
6531
9. Zones 5, 6 and 7 require a Class II (or lower) vapor retarder on the interior surface of
6532
insulation in insulated wall and floor assemblies, where the permeance of the exterior
6533
sheathing is 0.1 perm or less as tested by Test Method B (the “wet cup” method) of
6534
ASTM E-96 and the interior surface of the exterior sheathing shall be maintained above
6535
the dew-point temperature of the interior air. Under this design approach, assume steady-
6536
state heat transfer, interior air at a temperature of 70°F (21°C), at a relative humidity
6537
specified in Table 1, and exterior air at a temperature that is equal to the average outdoor
6538
temperature for the location during the coldest three months of the year (e.g., December,
6539
January and February).
6540
6541
IAQ-DG 90% Draft - Final
Page 226
Return to TOP
6542
6543
6544
6545
10. Zone 5 requires a Class III (or lower) vapor retarder on the interior surface of
6546
insulation in ventilated insulated roof or attic assemblies.
6547
6548
11. Zone 5 require a Class III (or lower) vapor retarder on the interior surface of
6549
insulation in unvented insulated roof or attic assemblies and the condensing surface shall
6550
be maintained above the dewpoint temperature of the interior air. The condensing surface
6551
is defined as either the interior surface of the structural roof deck or the interior surface of
6552
an air-impermeable insulation applied in direct contact to the underside/interior of the
6553
structural roof deck. “Air-impermeable” is quantitatively defined by ASTM E 283. Under
6554
this design approach assume steady-state heat transfer, interior air at a temperature of
6555
70°F (21°C), at a relative humidity specified in Table 2 and exterior air at a temperature
6556
that is equal to the average outdoor temperature for the location during the coldest three
6557
months of the year (e.g., December, January and February).
6558
6559
12. Zones 6 and 7 require a Class II (or lower) vapor retarder on the interior surface of
6560
insulation in unvented insulated roof or attic assemblies and the condensing surface shall
6561
be maintained above the dew-point temperature of the interior air. The condensing
6562
surface is defined as either the interior surface of the structural roof deck or the interior
6563
surface of an air-impermeable insulation applied in direct contact to the underside/interior
6564
of the structural roof deck. “Air-impermeable” is quantitatively defined by ASTM E 283.
6565
Under this design approach assume steady-state heat transfer, interior air at a temperature
6566
of 70°F (21°C), at a relative humidity specified in Table 2 and exterior air at a
6567
temperature that is equal to the average outdoor temperature for the location during the
6568
coldest three months of the year (e.g., December, January and February).
6569
6570
IAQ-DG 90% Draft - Final
Page 227
Return to TOP
13. Zones 6 and 7 require a Class II (or lower) vapor retarder on the interior surface of
6571
insulation in ventilated insulated roof or attic assemblies.
6572
6573
14. Zones 5, 6 and 7 require a Class III (or lower) vapor retarder on the interior surface of
6574
insulation in internally insulated below grade masonry and concrete walls. Frame walls
6575
(i.e. “stem walls”) that are constructed on the top of concrete or masonry foundation
6576
walls are not considered below grade walls.
6577
6578
15. Exceptions to the above requirements shall be allowed when assemblies are evaluated
6579
by dynamic hygrothermal modeling. The moisture content of building materials that
6580
comprise the building assembly shall remain below the equilibrium moisture content the
6581
materials as specified in 160P under this evaluation approach. Interior air conditions and
6582
exterior air conditions as specified by 160P shall be used. What This Means From a
6583
Practical Perspective Polyethylene is a Class I vapor retarder. A kraft-faced fiberglass
6584
batt is a Class II vapor retarder. Latex painted gypsum board (one coat of latex paint) is a
6585
Class III vapor retarder.
6586
6587
6588
6589
Figure 3: Vapor barrier flow chart, Zones 5–7.
6590
Zone 5 (Chicago, Boston, Denver, Boise, Idaho)
6591
Zone 6 (Minneapolis, Milwaukee, Burlington, Vt.)
6592
Zone 7 (International Falls, Minn., Duluth, Minn., Aspen, Colo.)
6593
6594
Sheathing/Cladding Permeance (Wet Cup) Sheathing/Cladding Permeance (Wet Cup)
6595
Sheathing/Cladding Permeance (Wet Cup) Over 1.0 Perm (Vapor Semi- Permeable)
6596
OSB, Fiberboard, Plywood Under/=1.0 Perm & Over 0.1 Perm (Vapor Semi-
6597
Impermeable) Stucco, Unfaced XPS 1 in. or Less Under/= 0.1 Perm (Vapor
6598
Impermeable) Foil Polyiso Class III (Paint) Class II (Kraft, SVR) Class II (Kraft, SVR)
6599
Dew-Point Test at 30% RH (37°F Dew Point) Dew-Point Test at 25% RH (32°F Dew
6600
Point) Dew-Point Test at 20% RH (28°F Dew Point) Class II (Kraft, SVR) Class II
6601
(Kraft, SVR) Class II (Kraft, SVR) Class II (Kraft, SVR) Class II (Kraft, SVR) Class II
6602
(Kraft, SVR) 1 2 3 1 2 3 1 2 3 1 2 3 With With With Plywood sheathing and oriented
6603
strand board (OSB) have perm values of greater than 1 perm when using the wet cup test
6604
(similarly for exterior gypsum sheathing or fiberboard sheathing). Extruded polystyrene
6605
IAQ-DG 90% Draft - Final
Page 228
Return to TOP
of 1 in. (25 mm) thick or thicker has a perm value of 1.0 perm or less. Film faced
6606
extruded polystyrenes of 0.5 in. (13 mm) thickness that have perforated facings have
6607
perm values of greater than 1 perm. Non-perforated foil and polypropylene faced rigid
6608
insulations have perm values of less than 0.1 perms. Three-coat hard-coat stucco installed
6609
over two layers of Type D asphalt saturated kraft paper and OSB has a combined perm
6610
value of less than 1.0 under a wet cup test. Therefore the sheathing/ cladding assembly is
6611
less than or equal to 1.0 as tested by Test Method B of ASTM E-96. Foil-faced
6612
isocyanurate 0.5 thick (R 3.5) installed over a 2x4 frame wall meets Requirement 9 in
6613
Chicago. Therefore, a kraftfaced batt (Class II vapor retarder) is required on the interior
6614
of this assembly. Foil-faced isocyanurate 1 in. (25 mm) thick (R 6) installed over a 2x6
6615
frame wall (R 19) meets Requirement 9 in Minneapolis. Therefore, a kraft-faced batt
6616
(Class II vapor retarder) is required on the interior of this assembly. In Chicago where
6617
plywood or OSB exterior sheathing is used, an unfaced fiberglass batt can be installed
6618
within the wall cavity and gypsum board painted with latex paint (Class III vapor
6619
retarder) is required on the interior of this assembly. If this assembly is moved to
6620
Minneapolis, a Class II vapor retarder is required on the interior (a kraft paper faced
6621
fiberglass batt).
6622
6623
References
6624
1. Kunzel, H.M. 1999. WUFI: PC Program for Calculating the Coupled Heat and
6625
Moisture Transfer in Building Components; Fraunhofer Institute for Building Physics,
6626
Holzkirchen, Germany.
6627
2. Briggs, R.S., R.G. Lucas, and T. Taylor. 2003. “Climate classification for building
6628
energy codes and standards: part 1 – development process.” ASHRAE Transactions.
6629
3. Briggs, R.S., R.G. Lucas, and T. Taylor. 2003. “Climate classification for building
6630
energy codes and standards: part 2 – zone definitions, maps and comparisons.” ASHRAE
6631
Transactions. August 2004 ASHRAE Journal 50
6632
6633
6634
6635
6636
IAQ-DG 90% Draft - Final
Page 229
Return to TOP
6637
Strategy 2.3 – Maintain Proper Building Pressurization
6638
6639
6640
Overview
6641
Proper building pressurization is required to limit moisture and contaminant transfer across the building
6642
envelope. Building pressurization is the static pressure difference between the interior pressure and the
6643
exterior (atmospheric) pressure of a building. This static pressure difference will influence how much
6644
and where exfiltration and infiltration will occur at the building envelope. It should be noted that the
6645
static pressure difference across the envelope is not the same at all points of the building envelope.
6646
Wind direction and speed, indoor –outdoor temperature differences, differing mechanical supply, return
6647
and exhaust airflows to each space, and compartmentalization of spaces can create different static
6648
pressures at various points of the building envelope. Many HVAC systems are designed to achieve an
6649
overall building pressurization at an average of 0.02 inches (4.98 Pa) differential (across the building
6650
envelope). The target pressure differential of 0.02 inches can fluctuate due to changing weather
6651
conditions, wind load, and HVAC system operation.
6652
6653
Assessment
6654
Climatological Requirements
6655
Depending upon the climate, the pressure differential should be positive or negative. Commercial and
6656
institutional buildings should be slightly positive, on average, except for those in climate zones 7 and 8,
6657
where the building should be slightly negative, on average, when the outdoor air temperature falls below
6658
32ºF (OºC). In humid climates the building should be slightly positive. In all climates, buildings which
6659
are humidified, such as medical facilities or museums, or buildings or spaces with significant internal
6660
moisture sources such as natatoriums, spas, or indoor gardens, should be negative when the outdoor air
6661
temperature falls below the dew point temperature maintained indoors.
6662
6663
For mixed climates with extreme conditions during both summer and winter seasons, buildings can be
6664
equipped with dewpoint control. When the outdoor dewpoint rises above the indoor dewpoint the
6665
HVAC system could be set to switch from neutral pressure to positive pressure. This will help limit
6666
infiltration and an undesirable dehumidification load. For buildings with temperature controlled outdoor
6667
economizers instead of dewpoint control, the internal pressure switching point could be the outdoor dry
6668
bulb temperature that equals the maximum dewpoint indoor temperature. This is more conservative,
6669
since the outdoor dewpoint temperature might not yet be reached, and will result in more hours of
6670
positive pressure (more fan cost) than if the actual dewpoints indoor and outdoor were compared.
6671
(Humidity Control Design Guide, ASHRAE, Harriman et. al.)
6672
6673
Regional and Local Outdoor Air Quality Requirements
6674
The outdoor air quality where the building is to be located should be analyzed. If the building is in a
6675
negative pressure the outdoor air contaminants could be drawn into the building. The outdoor air quality
6676
could be affected by neighboring activities such as dry cleaner, restaurant, manufacturing process, etc. or
6677
the existence of any site or location specific pollutants or contaminants. Additional information can be
6678
found in Strategy 1.2 Select HVAC systems to Improve IAQ and Reduce the Energy Impacts of
6679
Ventilation.
6680
6681
Building Usage and Layout
6682
The building usage needs to be taken into consideration to determine the building pressure requirements.
6683
As noted under climatological requirements the usage of the building coupled with the climatological
6684
requirements can determine the building pressurization.
6685
6686
IAQ-DG 90% Draft - Final
Page 230
Return to TOP
The layout of building space and usage of the building space can affect the building pressurization. The
6687
uniformity of the layout from floor to floor, space usage, and construction style (atrium lobby areas or
6688
continuous slabs between all floors) affect air distribution and the degree of pressurization required.
6689
Atria and a lack of between-floor air barriers provide portals of air flow that affects multiple levels,
6690
making pressure relationships more difficult to control. The building layout should be analyzed both
6691
vertically and horizontally for its effects on pressurization. For example, a hospital might have certain
6692
areas under localized depressurization, such as laboratory spaces or areas with infectious control
6693
concerns. If the areas are placed on the perimeter of the building, infiltration through the building
6694
envelope and moisture and contaminant problems are likely to result. If such areas must be kept under
6695
localized negative pressure, they should be placed in the center of the building floor plan so that the air
6696
travels into them from conditioned adjacent spaces. This will help ensure that the air traveling to the
6697
depressurized space is conditioned, and the HVAC system has a better chance of maintaining the overall
6698
positive building pressurization. (Odom, DuBose, Scott & Nelson 2005 Mold and Moisture Prevention,
6699
Washington, DC: National Council of Architectural Registration Boards)
6700
6701
Compartmentalization of spaces and separate HVAC systems serving the compartmentalized spaces
6702
could be required to maintain proper building pressurization. As noted above an Atrium area could be
6703
separated architecturally form the building and a separate HVAC system could be utilized for the atrium
6704
to help maintain proper building pressure relationships. Part of the architectural requirements could be
6705
the use of two door vestibules or revolving doors.
6706
6707
During remodels and the construction process, considerations must be made for pressurization strategies.
6708
Sequencing of HVAC equipment operation or lock out during construction may be required to avoid
6709
building pressurization problems. Starting up exhaust systems before starting supply systems can draw
6710
in moisture in hot humid climates or drawn in dust and dirt particles during the construction/landscaping
6711
process.
6712
6713
Phasing of the construction and remodel process must also be taken into consideration. Typically the
6714
phased areas of construction do not line up with HVAC systems that are serving the phased areas. This
6715
can create compartmentalization issues and building pressurization issues since the HVAC system may
6716
or may not be able to be put into operation to serve the phased areas. When the HVAC system is put
6717
into operation, it can create a negatively pressurized area in the completed phase drawing moisture and
6718
contaminants from the construction areas or incomplete building openings into the completed area. The
6719
HVAC systems will have to be segregated for phasing, if possible, or the HVAC systems will have to be
6720
remodeled and/or designed to match the phasing requirements for the project. Addition information on
6721
Managing Construction to Preserve IAQ as discussed in Strategy 1.4 Manage Construction and
6722
Renovation to Preserve IAQ.
6723
6724
Building Orientation and Wind Load
6725
Address building orientation concerns and wind load that can impact the amount of outside air
6726
infiltration into a building and affect the fan capacity and therefore the amount of outside air required to
6727
provide the proper building pressurization. The static pressure distribution on the outside of a building
6728
will vary with the angle of attack of the wind. In general, the static pressure caused by the wind will be
6729
positive on the upward wind surface until the angle of attack exceeds 45º. The static pressure will be
6730
negative on the upward wind surface when the angle of attack exceeds 75º, while both positive and
6731
negative pressures exist when the angle of attack is between 45º and 75º. On the leeward side, the static
6732
pressure will always be negative. The pressure on the roof caused by wind, on average, will be negative,
6733
but roof angles steeper than 20º will have parts of or the whole upwind side at a positive pressure
6734
(ASHRAE Laboratory Design Guide). The turbulence or gustiness of the approaching wind and the
6735
unsteady character of separated flows cause surface pressures to fluctuate. Pressures utilized are time-
6736
averaged values, with an averaging period of about 600 s. This is approximately the shortest time period
6737
IAQ-DG 90% Draft - Final
Page 231
Return to TOP
considered to be a “steady-state” condition when considering atmospheric winds; the longest is typically
6738
3600 s. Instantaneous pressures may vary significantly above and below these averages, and peak
6739
pressures two or three times the mean values are possible. Although peak pressures are important with
6740
regard to structural loads, mean values are more appropriate for computing infiltration and ventilation
6741
rates (ASHRAE Fundamentals 2005).
6742
6743
A few examples from a field investigation of 70 buildings in the southern United States will help
6744
visualize the magnitude of these forces in typical low-rise commercial buildings (Cummings et al.
6745
1996). In this field investigation, each building was pressurized internally with a blower, so that the
6746
average pressure difference across the exterior wall was 0.2” w.c. (50 pa). Once that pressure difference
6747
was achieved, the airflow through the blower into the building was measured with a calibrated venturi
6748
nozzle. Some buildings leaked more than 50 complete air changes per hour. Others leaked less than 5
6749
air changes per hour. The average leakage for all of the buildings was about 20 air changes. A pressure
6750
difference of 0.2” w.c. (50 Pa) is created whenever the wind blows against the outside wall at a velocity
6751
of 25 m.p.h. (11.2 m/s). As noted earlier the outdoor wind pressure is never uniform around the whole
6752
building. (Humidity Control Design Guide, ASHRAE, Harriman et. al.)
6753
6754
For a more detailed discussion and calculation of the wind pressure on a building reference ASHRAE
6755
Fundamentals 2005 Chapter 16 and Chapter 27.
6756
6757
Stack Effect
6758
Stack effect is a condition that exists in tall buildings at the times when outside temperature is
6759
significantly lower than the temperature of the spaces in the building. This is the phenomenon in which
6760
the cold weather acts as a chimney with natural convection of air entering at the lower floors of the
6761
building, flowing through the building, and exiting through the upper floors. The cause of stack effect is
6762
the difference in density between the cold denser air outside the building and the warm less dense air
6763
inside the building. The pressure differential that is created by the stack effect is directly proportional to
6764
the building height and the temperature that exists between the warm inside building and cold outside
6765
building.
6766
Figure 2.2-D (source ASHRAE Design Guide for Tall Commercial Buildings page 22)
6767
6768
Figure 2.2-E from the Canadian Building Digest CBD-107 Stack Effect and Building Design; A.G.
6769
Wilson and G.T. Tamura shows the absolute values of the pressure differences that can be estimated due
6770
to temperature difference and building height. For example, the total pressure difference from stack
6771
effect for a building 600 ft high at a inside –to-outside temperature difference of 100 F deg is about 2”
6772
IAQ-DG 90% Draft - Final
Page 232
Return to TOP
w.c. Figure YY shows the pattern of pressures and air flow caused by stack effect for an idealized
6773
building with uniform distribution of openings in the exterior wall, through each floor, and into the shaft
6774
at each story. Measurements made on several multistory buildings have shown that up to 80 percent of
6775
the total pressure difference is taken across the outside walls and that the remainder is distributed across
6776
various interior separations. This indicates that with present construction there is a relatively low
6777
resistance to air flow from floor to floor compared with that through the exterior wall. The level of the
6778
neutral pressure plane, which depends upon vertical distribution of the openings through which air flows
6779
into, through, and out of buildings, is generally near mid-height. For a uniform distribution of openings,
6780
as in Figure 2.2-F, pressure differences from stack effect can be estimated. For example, with 80 per
6781
cent of the total pressure difference taken across the outside walls and a neutral pressure plane at mid-
6782
height, the pressure drop at the entrance is equal to 40 per cent of the total. Similarly, the pressure
6783
difference across the walls of vertical shafts at the first floor level is equal to 10 per cent of the total. In
6784
the above example, the pressure difference across the entrance is about 0.8 in. of water and 0.2 in. of
6785
water across the vertical shaft at the ground floor level (Canadian Building Digest CBD-107 Stack
6786
Effect and Building Design; A.G. Wilson and G.T. Tamura).
6787
6788
6789
Figure 2.2-E (source Canadian Building Digest CBD-107. Stack
6790
Effect and Building Design; A.G. Wilson and G.T. Tamura)
6791
6792
IAQ-DG 90% Draft - Final
Page 233
Return to TOP
6793
Figure 2.2-F (source Canadian Building Digest CBD-107. Stack
6794
Effect and Building Design; A.G. Wilson and G.T. Tamura)
6795
6796
When addressing buildings in hot climates, reverse stack effect can occur. The hot less dense outside air
6797
enters the upper floors of a tall building and the colder denser air of the building exits through the lower
6798
floors.
6799
6800
A thorough discussion of tall building HVAC system design and stack effect can be found in the
6801
ASHRAE Tall Building Design Guide, following are some of the strategies and recommendations from
6802
this design guide
6803
6804
1. Strategies/Recommendations
6805
a. Minimize air leakage into and out of building. Address entrances, exits, truck docks, air
6806
intakes or exhaust, and overhangs in construction with light fixtures. Internally address
6807
fire stairs, elevator shafts, and mechanical/electrical shafts for wiring, duct and piping.
6808
6809
b. Vestibules or air locks can be provided for loading docks. Utilize two door vestibules
6810
with adequate heat and make sure that doors can operate independently of each other.
6811
6812
c. Utilize revolving doors. Use these revolving doors where there is the most traffic in and
6813
out of the building such as entrances from attached parking ramps or the main employee
6814
entrance. Two door vestibules should not be used for employee entry, as a large number
6815
of people means both doors will be opened simultaneously, and this should be avoided.
6816
6817
d. Utilize good door and sill gaskets on fire stair doors.
6818
6819
e. Compartmentalization should be utilized where possible. Elevator shafts should utilize
6820
doors at the entry to the elevator banks to create an elevator vestibule on each floor.
6821
Where possible on vertical shafts, seal vertical faces to minimize airflow into the shaft
6822
that would travel vertically. This vertical compartmentalization, vertically dividing the
6823
building into separate systems, may be required to reduce the height of the indoor air
6824
column. Floor penetrations in tall buildings are required by code to be sealed with a fire
6825
seal. Some fire seals are designed to expand with heat and are not air tight before the fire.
6826
IAQ-DG 90% Draft - Final
Page 234
Return to TOP
Making sure that the floor penetrations are sealed air tight is required for the vertical
6827
compartmentalization. Reference figure X below on the displaying the effects of
6828
compartmentalization.
6829
6830
f. If a single AHU serves multiple floors, each floor should have mechanically operated
6831
damper on the supply and return ductwork to isolate the shaft from the floor when the
6832
AHU is off.
6833
6834
g. Provide an independent HVAC system for the lobby in high-rise and complex buildings
6835
that is tailored to meeting the HVAC requirements of the lobby that includes
6836
pressurization. This allows for proper building pressure control and maintaining the
6837
adverse effects of stack effect. Higher percentages of outside air for pressurization can
6838
be introduced through this independent HVAC system. This independent HVAC system
6839
will also allow for night set-back control strategies for the main HVAC system (the
6840
independent lobby system can maintain lobby pressurization and comfort while the main
6841
system is turned back or off). (Commissioning and Envelope Leakage: Using HVAC
6842
Operating Strategies To Meet Design and Construction Challenges by David Sellers,
6843
Hannah Friedman, Larry Luskay, and Tudi Haasl, Portland Energy Conservation, Inc.)
6844
6845
h. The outside air, exhaust air, and return air volumes need to be evaluated in the design
6846
process and field measured and verified.
6847
6848
6849
IAQ-DG 90% Draft - Final
Page 235
Return to TOP
6850
Figure 2.3-G (source: ASHRAE Fundamentals 2005 27.8)
6851
6852
Building Envelope
6853
The effectiveness of the building pressurization is dependent upon the leakiness of the building envelope.
6854
The design and construction of the building envelope should limit exfiltration, infiltration and
6855
leakage. Strategy 2.2 Limit Condensation within the Building Envelope and on Interior Surfaces of this
6856
manual provides information on the design and construction of the building envelope.
6857
IAQ-DG 90% Draft - Final
Page 236
Return to TOP
6858
Identify planned openings in the building envelope that may impact the ability of the HVAC system to
6859
provide overall positive pressurization by inadvertently increasing envelope leakiness. These planned
6860
openings can include mechanical planned openings such as roof vents, louvers, floor drains (traps), as
6861
well as other penetrations. Architectural planned openings such as vents, penetrations, door and window
6862
openings, and even building envelope drainage openings need to be considered when addressing
6863
envelope leakiness. Once these planned openings are identified, employ strategies to try to reduce the
6864
amount of openings if possible. Options could include providing airtight motorized dampers on elevator
6865
shaft louvers; utilize revolving doors, etc. Any planned openings that cannot be sealed will have to be
6866
considered when evaluating the amount of outside air required to pressurize the building or possible
6867
interior compartmentalization.
6868
6869
In addition to the planned openings, identify potential unplanned openings that may impact the ability of
6870
the HVAC system to provide overall positive pressurization by increasing the envelope leakiness.
6871
Estimate the envelope leakiness so that the amount of outdoor air can be determined to provide proper
6872
building pressurization. Typical air leakage values per wall unit area at 0.30 in. of water (75 Pa) are
6873
0.10, 0.30 and 0.60 CFM/ft² (500, 1500, and 3000 cm³/s-m²) for tight average and leaky walls
6874
respectively (Tamura and Shaw 1976a). At a pressure of 0.016” (4 Pa), which is a more typical building
6875
pressure that is trying to be maintained, the air leakage values per wall unit area are converted to 0.015,
6876
0.045, and 0.089 CFM/ft² (76, 227, and 454 cm³/s-m²). Keep in mind that the building pressure is not
6877
evenly distributed across the building envelope and that a differential pressure across the building
6878
envelope can exceed the 0.016” (4 Pa) at various locations of the building envelope. This will most
6879
likely occur for any tall building due to stack effect and wind loading. A more thorough discussion on
6880
envelope leakiness can be found in the AHSRAE Fundamentals 2005 F27 and Airtightness of
6881
Commercial and Institutional Buildings: Blowing Holes in the Myth of Tight Buildings; Thermal
6882
Envelopes VII Conference, Dec 6-10, 1998, Clearwater, FL. Andrew K. Persily, Ph.D.
6883
6884
6885
6886
Figure 2.2-H (source: ASHRAE Article Sept 2007
6887
– Measuring Air Tightness at ASHRAE HQ)
6888
6889
HVAC System
6890
Air Volume Considerations
6891
IAQ-DG 90% Draft - Final
Page 237
Return to TOP
Air volume considerations include analyzing the issues noted earlier in this section; building orientation
6892
and wind load, stack effect, building envelope leakiness (planned and unplanned), and the HVAC
6893
system air volume requirements (required outside air for ventilation and exhaust air systems). The
6894
airflow rates due to theses separate forces must be determined by adding the pressure differences
6895
together, not the airflow rates, because the airflow rate through each opening is not linearly related to the
6896
pressure difference. A thorough discussion of this calculation can be found in the ASHRAE
6897
Fundamentals 2005 Chapter 27 (ASHRAE Fundamentals 2005).
6898
6899
Due to the complexity of the pressure difference calculations and the summation of total airflows of the
6900
different sources noted above, many times a rule of thumb is used for determination of required airflow
6901
for building pressurization. For a positively pressured building, the total return air and exhaust air
6902
volume from the building should be from 80 to 90 percent of the total outside air volume. When using
6903
these values, one should use caution and make sure that noted building pressurization issues are
6904
addressed. For example, if a tall building is being considered then stack effect should be addressed,
6905
building orientation and location can determine wind load issues or the type of envelope construction
6906
could affect the envelope leakiness. For any critical applications the pressure difference across the
6907
building envelope should be determined and the air volumes calculated.
6908
6909
In addition to the proper volume of air being provided for proper building pressurization, the distribution
6910
of the air within the building spaces must be addressed. The makeup air must be provided in the correct
6911
areas or spaces to help overcome depressurization due to stack effect and/or wind effect and building
6912
compartmentalization. Direct delivery to the space, ducting the makeup air to the space, is more
6913
effective for pressurization control than indirect delivery, through door undercuts for example. Indirect
6914
delivery does not ensure that the makeup air makes it to the space of concern and the space may not be
6915
pressurized properly.
6916
6917
The toilet exhaust system and other exhaust systems should be viewed as a system for controlling odors
6918
and localized moisture only, not as a method of drawing outside ventilation air into a building or
6919
meeting a building’s ventilation code requirements. The ventilation air required for building
6920
pressurization should be environmentally conditioned and cleaned prior to being introduced into the
6921
building.
6922
6923
HVAC System Dehumidification Capacity
6924
The HVAC system that is positively pressurizing the building by supplying conditioned outside air to
6925
the building should address moisture removal (dehumidification) capacity. HVAC systems are typically
6926
more efficient at cooling than dehumidifying the air. As a result unconditioned outside air that is
6927
brought into the building is cooled to the desired temperature before it is properly dehumidified creating
6928
elevated moisture levels and microbial growth inside the building. Furthermore, because the HVAC
6929
system is controlled by temperature (thermostat) instead of humidity (humidistat) the equipment never
6930
senses the elevated moisture levels within the building space and therefore never fully removes the
6931
moisture. Any HVAC system that will provide outside air for pressurization of the building should be
6932
sized to handle the latent load requirements and employ control strategies to allow for proper
6933
dehumidification of the outdoor air. (Odom, DuBose, Scott & Nelson 2005 Mold and Moisture
6934
Prevention, Washington, DC: National Council of Architectural Registration Boards)
6935
6936
Building Static Pressure Monitoring and Control Strategies
6937
Following are some control strategies that can be used to maintain proper building pressurization. One
6938
main strategy to employ is to decouple the temperature control and building pressure control functions.
6939
This is especially true when the HVAC systems utilize airside economizers. (Commissioning and
6940
Envelope Leakage: Using HVAC Operating Strategies to Meet Design and Construction Challenges by
6941
David Sellers, Hannah Friedman, Larry Luskay, and Tudi Haasl, Portland Energy Conservation, Inc.).
6942
IAQ-DG 90% Draft - Final
Page 238
Return to TOP
For additional information on HVAC system types and descriptions and IAQ implications,
6943
reference Strategy 1.2 Select HVAC Systems to Improve IAQ and Reduce the Energy Impacts of
6944
Ventilation.
6945
6946
Natural Relief
6947
Every building has some form of natural relief. This can include cracks around doors and windows and
6948
other planned or unplanned openings. Natural relief pressurization is typically found in smaller
6949
buildings. This is technically not a control option for building pressurization as there is no actual control
6950
available. As building construction methods get better and energy efficiency becomes a concern the
6951
building envelopes are becoming tighter and natural relief is not a pressurization control option.
6952
6953
Barometric Relief
6954
Barometric relief controls positive space pressure by utilizing a non-powered gravity damper that opens
6955
upon an increase in pressure difference between the building and outdoors. This is typically used in
6956
small buildings with HVAC systems with constant volume airflow. Location of the barometric damper
6957
is critical and should be located in the conditioned space so that is senses space pressure almost directly.
6958
Proper set up of the barometric relief damper is required; the damper needs to be adjusted to start
6959
relieving air for a slightly positively pressure building. Barometric relief cannot control a building for
6960
negative pressure and limits the ability for 100% OA economizing.
6961
6962
Airflow monitoring
6963
Airflow monitoring of the outside airflow quantity and exhaust airflow quantity and maintaining the
6964
proper offset of airflow quantities can be utilized for proper building pressure. If airflow monitoring is
6965
utilized proper selection and location of the airflow measuring stations must be employed. Reference
6966
the Strategy 7.2 Continuously Monitor and Control Outdoor Air Delivery sections of this manual for
6967
additional information. This strategy works well with smaller buildings and HVAC systems that will
6968
allow for measurement of all airflows. Concerns in using the airflow monitoring strategy include the
6969
fact that many exhaust flows (e.g., toilet exhaust, electrical room exhaust) are not normally measured
6970
and the total differential of airflow cannot be determined. Second, the measurement of outside airflow
6971
and exhaust airflows could have significant errors and that the error in the difference of the two flows
6972
could equal or exceed the quantity you need to maintain set point for proper building pressure (Kettler
6973
1995).
6974
6975
Return Fan Plenum Pressure
6976
One of the more reliable control designs is to control the return fan to maintain a positive static pressure
6977
in the return plenum and modulate the relief dampers to maintain building static pressure. A pressure
6978
sensor in the return air plenum adjusts the capacity of the return fan, usually by a variable frequency
6979
drive (VFD). In addition, pressure sensors monitor the indoor and outdoor pressure difference. This
6980
pressure difference signal modulates the position of the relief damper, directly controlling building
6981
pressure. The relief damper must be controlled separately from other dampers to accommodate varying
6982
building pressure set points. As a note, the relief damper in most cases should be closed when at
6983
minimum outside air. The relief damper’s purpose is to relieve positive pressure when economizing.
6984
The return fan configuration is typically used when there is a ducted return air system or there is an
6985
unreasonable pressure drop that the supply fan must overcome. The return fan plenum pressure control
6986
typically requires set up and coordination of the return fan speed, the exhaust/relief damper position and
6987
outside air damper position at all operating conditions. Reference Table 1 for advantages and
6988
disadvantages of return fan plenum control. (ASHRAE Guideline 16P and Trane ADM-APN003-EN).
6989
6990
Relief Fan with Direct Control
6991
Pressure sensors monitor the indoor and outdoor pressures to calculate a differential pressure. This
6992
differential pressure directly controls the building pressure by adjusting the relief fan’s capacity. The
6993
IAQ-DG 90% Draft - Final
Page 239
Return to TOP
fan capacity control is typically by a variable frequency drive (VFD). The relief fan only operates when
6994
it is necessary to relieve the building pressure. Relief fans with direct control are typically easier to
6995
control, less expensive to install and less costly to operate than return-fan configurations. Generally, the
6996
relief-fan configuration works best in VAV systems designed with a ceiling-plenum return and when the
6997
supply fan can handle the pressure drop from the air handler’s discharge opening to its return opening.
6998
For advantages and disadvantages of relief fan direct control reference Table 1. (Trane ADM-APN003-
6999
EN).
7000
7001
Table 2.2-A (source Table 1 from Trane ADM-APN003-EN)
7002
7003
7004
IAQ-DG 90% Draft - Final
Page 240
Return to TOP
7005
Pressure Sensor Location
7006
If building static pressure control is utilized with measurement of indoor and outdoor static pressures,
7007
the location of measurement for indoor static pressure must be selected carefully. The indoor sensor
7008
should be located away from openings to the outside or elevator lobbies and in a large representative
7009
area shielded from wind pressure effects or drafts. The outside location must also be selected carefully,
7010
typically 10 to 15 foot above the building and oriented to minimize wind effects from all directions. For
7011
tall buildings in cold climates, and if there is a single fan system serving all floors, the inside and outside
7012
taps need to be at ground level. If the outdoor sensor is roof mounted, you create a positive pressure at
7013
the roof level and an extremely negative pressure at ground level. The discrepancy between ground and
7014
roof pressures varies with the indoor-outdoor temperature difference (stack effect). This temperature
7015
variation needs to be considered when selecting the control point, as a fixed offset will not compensate
7016
for the temperature variance. If the building has fans for the upper floors and other fans for the lower
7017
floors, the indoor and outdoor taps should be on or near the lowest floors served. For tall buildings in
7018
hot climates it would be better to have the outdoor pressure sensor at the top of the building, to help
7019
assure that all parts of the building are positive. If the building is compartmentalized for pressure
7020
control, position an outdoor pressure sensor at the elevation of each compartment with associate indoor
7021
pressure sensors. Depending on building orientation and vertical design, multiple static pressure sensors,
7022
on the exterior and interior of the building, could be utilized to help provide dynamic readings that could
7023
be constantly read and evaluated.
7024
7025
Economizer Considerations
7026
If airside economizers are utilized, then relief of the excess outdoor air supplied to the building will need
7027
to be addressed. When the economizer is enabled excess outdoor air will be supplied to the building.
7028
Without an adequate relief system the building will become over-pressurized. There are three common
7029
types of relief systems: relief dampers, relief fans and return fans. Some of the advantages to the relief
7030
dampers are lowest first cost, least amount of space required, lowest energy cost and simple and quiet
7031
operation. Limitations of the relief dampers are that they usually limited to small systems, have
7032
increased damper leakage, and are susceptible to wind effects. The relief fan systems offer advantages
7033
to return fan systems. These advantages include greater layout flexibility, lower energy costs, less
7034
complicated controls for VAV applications and lower first cost. Limitations of the relief fan systems
7035
include control instability with high pressure drop return air systems, negative building pressures at low
7036
outdoor air rates, and fluctuating building pressure controls. Advantages of the return fan system
7037
compared to relief fan systems are smaller supply fan and motor and they are preferred for constant
7038
volume systems. There are very few limitations to return fan systems however they are prone to control
7039
issues due to flawed control schemes. Signal tracking can lead to varying building pressures since the
7040
same capacity control signal is sent to the supply and return fans and fan volume tracking is not an
7041
effective means to control minimum outdoor air rates in VAV systems. Probably the most reliable
7042
control design is to control the return fan to maintain a positive static pressure in the exhaust plenum and
7043
modulate the relief dampers to maintain building static. The section on Building Static Pressure
7044
Monitoring and Control Strategies noted above and ASHRAE Guideline 16P have more information on
7045
building pressure control strategies.
7046
(Source ASHRAE Journal Sept 2000 Steven T. Taylor, P.E.)
7047
IAQ-DG 90% Draft - Final
Page 241
Return to TOP
7048
Figure 2.3-I (source ASHRAE Journal Sept 2000 Steven T. Taylor, P.E.)
7049
7050
Constant Volume System Considerations
7051
The following case study from the Mold and Moisture Prevention Handbook 2005 by the National
7052
Council of Architectural Registration Boards (Odom, DuBose, Scott & Nelson 2005 Mold and Moisture
7053
Prevention, Washington, DC) not only demonstrates the climate issues and vapor barrier issues, but also
7054
notes the constant volume toilet exhaust system that created a negatively pressurized building and
7055
infiltration of the hot humid air.
7056
7057
IAQ-DG 90% Draft - Final
Page 242
Return to TOP
7058
7059
Figure 2.3-J (source: Page 10 & 11 of NCARB Mold and Moisture Prevention Handbook
7060
– Odom, DuBose, Scott & Nelson 2005 “Mold and Moisture Prevention”, Washington, DC)
7061
7062
To help alleviate the constant volume fan issues, implement intermittent toilet exhaust systems to
7063
minimize the airflow exhausting from the building and introduce the make-up air directly to each
7064
individual room allowing for the make-up air to be distributed at the area of concern. This make-up air
7065
should be conditioned, dehumidified, cleaned, etc. by an HVAC system. Providing the make-up air into
7066
the corridors and through the door undercuts does not always guarantee that the make-up air will make it
7067
to the areas of concern
7068
7069
Centralized constant volume exhaust systems should be used minimally if possible. Utilize localized
7070
exhaust systems that will only operate when the space is occupied. This would help minimize the
7071
depressurization of spaces and the required directly ducted make-up air to the spaces. All exhaust
7072
systems should not be oversized and should be sized properly for the odor or contaminant removal of
7073
concern.
7074
7075
Variable Air Volume System Considerations
7076
If the HVAC system utilizes a Variable Air Volume System (VAV), then the outside air quantity to the
7077
building needs to be reviewed for proper airflow amounts during operation of the VAV boxes from
7078
maximum airflow to minimum airflow. The individual VAV airflow quantities needs to be coordinated
7079
with the total system supply airflow (AHU, RTU, etc.) to verify that at minimum system outside airflow
7080
and minimum VAV airflow, the proper amount of outside air is supplied to the building to help maintain
7081
proper building pressurization at various levels or wings of the building. For example; a VAV air
7082
handling unit is sized for 10,000 CFM total airflow with a required minimum outside airflow of 3,000
7083
CFM. There is a connected load of 12,000 CFM of VAV boxes at maximum airflow and 4,000 CFM
7084
with the VAV boxes at minimum airflow. When the air handling unit total supply airflow is reduced,
7085
typically with a variable frequency drive, to accommodate the VAV boxes controlling to minimum
7086
airflow the air handling unit/system must make adjustments, typically with the return air and outside air
7087
damper control, to allow for the 3,000 CFM of minimum outside airflow to be introduced into the air
7088
IAQ-DG 90% Draft - Final
Page 243
Return to TOP
handling unit/system. At full minimum flow the air handling unit should be providing 4,000 CFM of
7089
total supply airflow which consists of 3,000 CFM of outside airflow and 1,000 CFM of return airflow.
7090
In addition, each VAV zone should be analyzed at maximum airflow and minimum airflow. If the
7091
system utilizes an uncontrolled return airflow in the zone, then a routinely low cooling load zone could
7092
often be negatively pressurized, this could present problems in a hot humid climate. See also: Strategy
7093
7.1 Provide Appropriate Outside Air Quantities for each Room or Zone
7094
7095
Return Air Plenums
7096
If the HVAC system uses an open plenum above the dropped ceiling for returning air instead of a hard
7097
connected duct, the plenum will be in a negative pressure. This negative pressure difference can create
7098
untreated infiltration as air finds its way in unplanned construction openings. In the summertime this
7099
can create high humidity in building cavities and cold cavities in winter time creating condensation in
7100
both seasons. This infiltration of outside air is also a major energy penalty for the building and the
7101
HVAC system having to treat this unconditioned outside air. Avoid using plenum returns and utilize
7102
sealed return ducts when possible. If ducted returns are not possible, the case for providing the proper
7103
building envelope with a good air barrier would become even more important. For detailed information
7104
on building envelopes and air barriers reference Strategy 2.2 Limit Condensation within the Building
7105
Envelope and on Interior Surfaces.
7106
7107
7108
Photo courtesy W. Anis
7109
Figure 2.3-K This return air plenum was negatively pressurized with respect to the outdoors.
7110
Condensation occurred on the pipe and became a source for the mold growth.
7111
7112
Duct Leakage
7113
Excessive air leakage on either the supply or the return ductwork will cause the supply air or return air
7114
within the space to become unbalanced. If the supply ductwork is leaking air into the ceiling space the
7115
AHU may deliver less air than it returns. This imbalance can depressurize the space, resulting in
7116
infiltration of unconditioned outside air into the space or wall cavity (Figure 37A). Conversely, if the
7117
unit has a return side air leak, it will deliver more air than it returns from the space (Figure 37B). In this
7118
case, the mechanical space housing the unit and the attached wall systems would become depressurized.
7119
Depressurization could cause unconditioned outside air to infiltrate the wall cavity, even if the
7120
conditioned space were at a positive pressure. Preventing ductwork leakage is critical for controlling
7121
building pressurization. (Source: NCARB Mold and Moisture Prevention Handbook – Odom, DuBose,
7122
Scott & Nelson 2005 “Mold and Moisture Prevention”, Washington, DC)
7123
7124
IAQ-DG 90% Draft - Final
Page 244
Return to TOP
An example of unsealed exhaust duct is shown in Figure 16.3. In a small hotel, unsealed exhaust ducts
7125
pulled outside air through the outside wall continuously. The air carried moisture, which condensed
7126
behind the vinyl wall covering in the cool hotel rooms. The mold created the musty odors so familiar in
7127
the humid climates, and the building’s interior walls had to be pulled out and replaced to eliminate
7128
health risk from that mold. In the Cummings study described, the field investigators measured the
7129
airflows entering and leaving the one unsealed central toilet exhaust system in the business hotel. A
7130
single fan on the roof drew air from exhaust grills in 40 guest rooms. The total of all airflows entering
7131
all 40 exhaust grills was 1324 cfm. The airflow leaving the fan on the roof was 2799 cfm. In other
7132
words, the leaking exhaust duct work pulled more air from the building cavities than from bathrooms
7133
(figure 2.3-L). (Humidity Control Design Guide, ASHRAE, Harriman et. al.)
7134
7135
7136
Figure 2.3-L Unsealed Exhaust Duct
7137
7138
SMACNA guidelines for proper construction and sealing of ductwork should be followed to help
7139
eliminate excessive ductwork leakage. For additional measures the ductwork can be pressure tested for
7140
air leakage. The SMACNA Duct Air leakage Test Manual provides procedures and guidelines for leak
7141
testing ductwork.
7142
7143
IAQ-DG 90% Draft - Final
Page 245
Return to TOP
7144
7145
7146
7147
Figure 2.3-M and Figure 2.3-N (source: NCARB Mold and Moisture Prevention Handbook (Odom,
7148
DuBose, Scott & Nelson 2005 “Mold and Moisture Prevention”, Washington, DC)
7149
7150
Airflow Measurement
7151
Allow for accurate and repeatable field measurement of airflows: outside airflow, supply airflow, return
7152
airflow and exhaust airflow. To be able to evaluate the building pressurization performance one must be
7153
able to determine the actual airflow quantities into and out of the building. One of the most accurate
7154
IAQ-DG 90% Draft - Final
Page 246
Return to TOP
methods for determining airflow quantity is the duct traverse. For all ducted fan systems, AMCA &
7155
ASHRAE both identify an ideal duct traverse plane as 2 ½ equivalent duct diameters from condition
7156
(discharge, elbow, etc) for up to 2500 fpm, this is both upstream and downstream of the duct traverse. If
7157
the air velocity exceeds 2500 fpm, then one needs to add 1 equivalent diameter for each additional 100
7158
fpm. For rectangular duct the equivalent length EL= (4a\*b/Π)0.5 , where “a” & “b” are the duct
7159
dimensions. In addition to the duct layout, the control strategies need to be evaluated to allow for
7160
manipulation and operation of the HVAC systems to allow for fan/system operation in the critical modes
7161
of operation for airflow measurement. For example, airflow measurements should be taken for a
7162
constant volume air handling unit in minimum outside air mode and full airside economizer mode. The
7163
control sequencing can become more complex when a Variable Air Volume Air Handling system is
7164
employed with airside economizer. The system outside air minimum, full airside economizer airflow,
7165
maximum VAV airflow conditions, minimum VAV airflow conditions, building pressure control
7166
strategies (relief fan control or return fan plenum pressure control), all have to be taken into
7167
consideration to determine what airflow measurements are required and how will these measurements be
7168
obtained, both actual field location and through control manipulation.
7169
7170
The use of roof top units presents a problem for outdoor airflow measurement. Unless the intake hood
7171
for the outside air is extended with the proper duct length to allow for a duct traverse, as noted above,
7172
the outside airflow quantity on a roof top unit cannot be accurately determined. In addition, if the roof
7173
top unit supply and return ductwork is installed without the proper equivalent duct length required for a
7174
duct traverse, the supply and return airflow quantities cannot be accurately determined.
7175
7176
Many buildings utilize exhaust fans that are installed without ductwork. These are typically wall
7177
mounted or roof mounted fans exhausting mechanical rooms, janitorial rooms, electrical rooms or
7178
kitchen areas. In the majority of theses installations, there is no means available to accurately measure
7179
the airflow. Try to avoid these installations by installing ductwork or grilles to allow for airflow
7180
measurement.
7181
7182
For a description of proper design and installation considerations to allow for accurate and repeatable
7183
measurement of airflows reference the Strategy 7.2 Continuously Monitor and Control Outdoor Air
7184
Delivery sections of this document.
7185
7186
Verification
7187
1. Verify proper construction of building envelope including but not limited to proper use of air
7188
barriers and sealing of all pipe, conduit, ductwork and any other envelope penetrations.
7189
Reference Strategy 2.2 Limit Condensation within the Building Envelope and on Interior Surfaces.
7190
7191
2. Provide the design information for the building pressurization requirements on the contract drawings.
7192
This should include total airflows into and out of the building, required directional airflow and/or the
7193
required pressure differential for the building. A summary of the building pressurization
7194
requirements and airflow and pressure values in a tabular format is extremely helpful.
7195
7196
3. Test, adjust and balance the HVAC system and verify outdoor air, exhaust, supply and return
7197
airflows to assure that the building is maintaining the proper pressurization relationship. This
7198
includes testing the systems in minimum and maximum airflow modes. For the various modes and
7199
measurements that are required reference Building Static Pressure Monitoring and Control
7200
Strategies and Variable Air Volume System Considerations sections above. In addition reference
7201
AABC, NEBB, ASHRAE, or TABB for standards and procedures required for the testing, adjusting
7202
and balancing of HVAC systems.
7203
7204
IAQ-DG 90% Draft - Final
Page 247
Return to TOP
4. Perform pressure differential mapping to verify actual pressure relationships. Performing pressure
7205
measurements between inside the building and outside only can lead to misdiagnoses of building
7206
pressurization. Pressure differential measurements identify the potential for airflow between spaces.
7207
Multiple pressure readings inside the building can identify pressure differences between the spaces
7208
and wall cavities. It cannot be assumed that a wall cavity has the identical pressure gradient of the
7209
space. If the wall cavity is positively pressurized with infiltration with reference to the space, an
7210
electrical outlet could let this infiltration containing moisture and contaminants migrate into the
7211
space. These pressure readings should also include the ceiling plenum pressures to verify that they
7212
are positive in pressure with respect to the outdoors. Measurements should be taken after all HVAC
7213
systems have been tested and balanced. If possible the pressure measurements should be taken at
7214
varying system operating conditions (i.e., maximum and minimum airflows for VAV systems, room
7215
fan coil units on and off). Depending on building orientation and HVAC system configuration, the
7216
pressure readings might be required to be taken at close to peak seasonal conditions. For tall
7217
buildings this could include winter time pressure readings to determine pressurization effects due to
7218
stack effect and summer readings to determine any reverse stack effect conditions. Reference Figure
7219
60B displaying an actual mapping of pressures from a building room in central Florida (Odom,
7220
DuBose, Scott & Nelson 2005 Mold and Moisture Prevention, Washington, DC: National Council
7221
of Architectural Registration Boards).
7222
7223
5. If proper pressure relationships cannot be obtained utilizing the HVAC systems, then additional
7224
building envelope requirements will need to be addressed.
7225
7226
7227
IAQ-DG 90% Draft - Final
Page 248
Return to TOP
7228
Fig 2.3-O (Source: page 87 Odom, DuBose, Scott & Nelson 2005 “Mold and Moisture Prevention”,
7229
Washington, DC: National Council of Architectural Registration Boards)
7230
7231
7232
7233
7234
IAQ-DG 90% Draft - Final
Page 249
Return to TOP
7235
Strategy 2.4 – Control Indoor Humidity
7236
7237
7238
Principles of Indoor Condensation
7239
It may be common to say that the dew falls, but more correctly, it condenses from the surrounding air.
7240
This happens because cold air can hold less water in vapor form than hot air. Outdoors, air heats up
7241
during the day and absorbs water that changes from liquid to vapor state (evaporates). Then, when the
7242
air cools at night, it reaches the point at which it can no longer hold all the vapor, and the vapor turns
7243
back into a liquid (condenses). The point at which this happens is a temperature called the dew point.
7244
7245
Every air condition19 has a unique dew point temperature, and when the air is cooled to this temperature,
7246
condensation will result. Here is an example of how this might occur indoors, even on a surface that
7247
you might not think of as very cold.
7248
7249
The psychrometric chart (called "psych" chart for short) is a two-dimensional graph of air conditions.
7250
The horizontal axis is the familiar dry bulb temperature. The vertical axis is the absolute humidity ratio
7251
in mass water vapor / mass dry air20. Each point on the graph represents a unique condition of moist air.
7252
To fix the "moist air conditions", we must know two properties and at least one of them must be related
7253
to humidity. For instance, we may know the dry bulb and wet bulb temperature, or the dry bulb and
7254
relative humidity. Try out various conditions yourself on the psychrometric chart to determine the dew
7255
point temperature at which condensation will occur.
7256
7257
7258
7259
7260
7261
7262
7263
[REMAINDER OF PAGE LEFT INTENTIALLY BLANK]
7264
7265
19 It takes two measurements to determine the properties of moist air at a given atmospheric pressure. At least one of these
measurements must be humidity related (relative humidity, wet bulb temperature, absolute humidity, dew point, etc.)
20 In IP units, often expressed in grains/lb. or lbs./lb. There are 7,000 grains in one lb.
IAQ-DG 90% Draft - Final
Page 250
Return to TOP
7266
7267
7268
7269
7270
7271
7272
7273
7274
7275
7276
7277
7278
7279
7280
7281
7282
Figure 2.4-B and Figure 2.4-C
7283
[Editor’s Note: The insulation graphic will be a separate graphic when redrawn for final publication.]
7284
7285
Table 2.4-A Test Yourself on Reading the Psych Chart
7286
Temperature (0F)
Humidity
Dew Point (0F)
78
68 0F wet bulb
Answer (a) below.21
85
40% r.h.
Answer (b) below.
70
70 % r.h.
Answer (c) below.
21 Answers (a): 63 0F, (b) 58 0F, (c) 60 0F.
This is the saturation curve, at which air is saturated with as much water vapor as it
can hold at any given temperature. Air can only exist at conditions to the right of this
curve. Its physical molecular properties prevent it from holding more moisture (going
vertically up the graph) or being colder at a given moisture content (going
horizontally to the left) than that.
75F at 80% relative humidity is
an example of a condition that
can occur when indoor relative
humidity is not properly
controlled. (LINK to 62.1
requirement and all the text on
controlling indoor humidity.)
Moist air,at the starting condition of 75F, 80% r.h., will reach
saturation at 68F when it is cooled by approaching the cold outer
surface of the pipe insulation shown at left. It will start to release its
moisture resulting in condensation.
This air will not result in condensation
at the conditions given. It is dry
enough that it will stop cooling before
it reaches the saturation line.
75F 60% relative
humidity is a common
indoor room condition,
when indoor humidity is
well controlled. (LINK
to 62.1, Fundamentals
indoor design
conditions).
This horizontal line and the direction arrow
to the left represent what happens to air
when it cools, such as would happen when it
approaches a cold surface (such as the pipe
surface to the left). This is called "sensible
cooling" until the air reaches the saturation
curve. If the air is cooled any more, it will
roughly follow the saturation curve down
and to the left, resulting in the appearance
of liquid moisture, known as condensation.
Whether or not condensation occurs at an air
temperature of 75° F depends on the humidity
conditions (see the Psychrometric Chart above) of
the air and the temperature of surfaces (see the pipe
above) that the room air is exposed to.
The psychrometric chart (called "psych" chart for short) is a two
dimensional graph of air conditions. Each point on the graph
represents a unique condition of moist air. To know these "moist
air conditions", we must know two properties and at least one of
them must be related to humidity. For instance, we may know the
dry bulb and wet bulb temperature, or the dry bulb and relative
humidity.
Insulation systems
always result in
surface
temperatures
somewhat
different from the
surrounding air
(colder than the
surrounding air in
the case of chilled
water piping).
This is a
consequence of
the surface film
itself having a
resistance to heat
flow (typically
about R=0.7 ft2-
hr-degF/Btu). 68F
is approximately
the surface
temperature that
would result from
the conditions
shown.
The condensation could drip on the ceiling, where in combination
with organic matter (dust, drywall paper, paint, etc.) it can result in
biological growth, a bad result for indoor air quality. Furthermore, it
can wet the pipe insulation, allowing the growth of mold, degrading
its insulation properties, resulting in lower surface temperatures
and even more condensation. Unchecked, this process can soak
the insulation and even cause it to slough off the pipe.
IAQ-DG 90% Draft - Final
Page 251
Return to TOP
7287
7288
7289
Figure 2.4-D
7290
7291
What can go wrong?
7292
It is common for air conditioning system designers to choose indoor conditions like 50 or 60% relative
7293
humidity, so how can condensation occur? Wouldn’t it take some very cold surfaces (LINK to section)
7294
to result in condensation? The answer is yes if the spaces are conditioned all the time at the peak design
7295
condition., More frequently, however, systems operate at part load conditions at which they may not do
7296
enough dehumidification (see design tips below.) Furthermore, just like outdoor daily cycles of
7297
temperature and humidity, changes in temperature and humidity indoors, such as when systems are
7298
turned off, can lead to condensation22.
7299
7300
A leaky envelope, an un-pressurized building and building materials that absorb and then emit moisture
7301
can foil the ability of systems to control indoor humidity. (Refer to building P control section for more
7302
on this.) ASHRAE Research Project (RP) 1254 found such difficulties with many packaged systems and
7303
climates at the minimum leakage rate allowed by ASHRAE Standard 90.1. ASHRAE Standard 62.1
7304
requires a vapor retarder and caulking of exterior joints, although it does not prescribe an envelope
7305
leakage rate. Humidity considerations often require tighter envelopes that the minimum. If perimeter
7306
22 All building envelopes leak to some extent, and when systems are off, the indoor conditions migrate towards outdoor
humidity conditions. If outdoor humidity is high, this can result in condensation on cold surfaces. Such surfaces (ducts and
pipes) may result when the systems are turned back on. The more leaky the envelope and the more extreme the
outdoor/indoor differential, the more potential exists for this condition. A different effect can occur if it is cold outdoors
when the system is off and the walls cool down lower than the indoor dew point.
IAQ-DG 90% Draft - Final
Page 252
Return to TOP
spaces are depressurized, such as when systems are off or if makeup air does not keep up with exhaust,
7307
moisture problems can occur inside walls. Some buildings may require unoccupied system operation to
7308
limit indoor humidity.
7309
7310
Integrated Design Process (Indoor conditions, Loads, Special system capabilities)
7311
An integrated design process to meet multiple needs, including avoiding condensation, starts with the
7312
selection of indoor design conditions. These conditions will normally be based on comfort (LINK to
7313
section and 55) and air quality Codes23 and Standards (LINK to 62.1). If there are conditions that can
7314
lead to condensation, such as large indoor sources, unusually cold surfaces, or continuous ventilation
7315
with conditioning cycling on and off in humid climates, then additional analysis of potential
7316
condensation may be advisable. See the following graphic for an overview of the interactions among
7317
the conditioned space, humidity sources and the HVAC system.
7318
7319
7320
7321
7322
Figure 2.4-E
7323
[Editor’s Note: An arrow will be added through wall / window to show infiltration when graphic is
7324
redrawn prior to publication.]
7325
7326
Once we know all the load sources and the quantity of heat and moisture they add to the space, the
7327
common peak load calculation will provide the equipment capacity to meet the sensible and latent
7328
design loads. It is essential that the proper air flow, entering and leaving conditions of the cooling coil
7329
be selected and adhered to in the installation. Equipment capacity ratings at standard conditions usually
7330
do not correspond to the needs of spaces with humidity control challenges and system-specific
7331
23 The 2006 version of the IMC was current at the time of this writing and does not contain humidity requirements for most
occupied spaces.
IAQ-DG 90% Draft - Final
Page 253
Return to TOP
parameters based on the load calculation (LINK to Fundamentals) must be used to rate the performance
7332
of equipment.
7333
7334
A high humidity load (low sensible heat ratio) requires a flow rate lower than the standard 400 cfm per
7335
ton; selections as low as 200 cfm per ton are not uncommon. This can be lower than the catalog rating
7336
information of packaged equipment and may require discussion with the manufacturer’s equipment
7337
applications personnel, an upgrade of the equipment selection or a change in the system type.
7338
7339
A second load calculation at a “humidity challenge” condition is required by ASHRAE standard 62.1,
7340
starting with the 2007 version. This condition requires that the designer consider the dehumidification
7341
performance of the system at a high latent, low sensible load condition. (LINK to 62.1 User’s Manual
7342
example). However, even this new requirement does not mean that special humidity control systems be
7343
added. Simpler solutions are often available, as described in the next section.
7344
7345
One definition of hot, humid climates given by Odom, DuBose, Scott & Nelson 2005 Mold and
7346
Moisture Prevention on p 11-14 is simple and helpful in identifying the latent/sensible issues for
7347
different climates.
7348
7349
System Design Tips
7350
Indoor humidity can be controlled in many designs without the use of reheat or a dedicated dehumidifier
7351
by using strategies such as dedicated outdoor air systems, hot gas reheat, energy recovery ventilation or
7352
variable volume control, as opposed to cycling control or temperature reset,.
7353
A dedicated outdoor air system (DOAS) decouples ventilation requirements from the conditioning space
7354
loads and can assist in controlling indoor humidity when outdoor air humidity is and high and variable.
7355
In order to do this, the DOAS itself must have the ability to deal with the humidity load at all outdoor air
7356
conditions which in many climates means it must have heating and cooling/dehumidification capability..
7357
If the discharge air temperature of the DOAS in cooling mode is kept constant, then the outdoor air it
7358
introduces will not add humidity load to the space. (PSYCH chart figure might be helpful here).
7359
However, the DOAS does not address outdoor air that infiltrates through wall cracks, open windows or
7360
doors.
7361
7362
Hot gas reheat uses recovered energy to reheat air that has been cooled and dehumidified. This is
7363
essentially the same cycle that a dedicated refrigerant cycle dehumidifier uses, but it can be incorporated
7364
into the main conditioning system. With this capability, the system can remove humidity from a space
7365
without over-cooling it sensibly. Thus it is useful at conditions of low SHR, which may, for instance,
7366
occur at part load. (Psych chart figure might be helpful.) Hot gas refers to refrigerant gas that the
7367
compressor in a refrigeration cycle discharges on its way to the condenser, where its heat will be
7368
rejected to the outdoors. In hot has reheat some of it is diverted to a separate coil downstream of the
7369
dehumidification coil. While the hot gas is recovered waste heat, the entire process is not without energy
7370
cost
7371
7372
VAV, usually thought of as a method for zone control, also works for dehumidification because less air
7373
at a low coil discharge temperature retains the moisture removal capacity of the system at part load.
7374
Temperature reset does not accomplish this. (LINK to 62 UM example). This combines the energy
7375
conservation and zone control benefits of VAV with dehumidification. Proper control of outdoor air for
7376
ventilation in VAV systems and supplying the amount of outdoor air required to balance exhaust is
7377
important and required by Standard 62.1 (Link to these sections). Designers will want to limit the
7378
amount of exhaust and consider its potential for undesirable depressurization on a space-by-space basis,
7379
particularly at the perimeter of the building in hot and humid climates. For instance, in hotel rooms,
7380
toilet exhaust can be intermittent based on occupancy (interlocked with the light switch).
7381
7382
IAQ-DG 90% Draft - Final
Page 254
Return to TOP
Many systems are equipped with air side economizers, which provide free cooling with outdoor air
7383
when its enthalpy (total sensible and latent heat content) is less than that of outdoor air. If the system is
7384
not designed to handle the humidity load of outdoor air that is very moist (even though it has lower
7385
enthalpy), then it may be necessary to “lock out” such economizer air based on dew point temperature.
7386
For more information about this strategy, see Harriman et al 2001 Humidity Control Design Guide.
7387
7388
Small Packaged Systems:
7389
You may need to upgrade the type of cooling unit or system to achieve the control of humidity. An
7390
ASHRAE Research Project (RP 1254) evaluated multiple system configurations and options and
7391
discussed their ability to meet dehumidification requirements in various climates and load conditions.
7392
They found numerous situations where packaged equipment could not meet the needs even at full load.
7393
It is essential to closely examine the latest packaged equipment options and their ability to meet the load.
7394
For instance, some packaged rooftop units are now available with hot has reheat capability under
7395
proprietary names (see Carrier 48HJ004-028 in references). Furthermore, catalog data (see page 128 of
7396
the referenced product brochure) shows air flow as low as 200 cfm/ton, which is even lower than the RP
7397
considered.
7398
7399
Other options, such as DOAS and VAV involve system type selections that must be made early in the
7400
HVAC design process. While VAV systems are often thought of for large multi-zone systems, they are
7401
needed for humidity control even in single zone systems. VAV can almost always be applied to
7402
packaged rooftop equipment larger than 20 tons (and may be available at even smaller sizes), chilled
7403
water air handlers and built-up DX air handlers. In order for this strategy to be effective in a DX system,
7404
the coil must run continuously cold. Therefore, part load refrigerant flow control, such as hot gas bypass,
7405
variable refrigerant volume (VRV) and variable flow compressors may be needed. Sometimes, using
7406
VAV to control humidity may be available with an upgrade of the HVAC system type to a built-up
7407
system or multi-zone unit.
7408
7409
No Humidity Controller Needed
7410
In most spaces, using one or several of the above techniques will be sufficient to achieve indoor
7411
conditions of sufficiently low humidity to avoid condensation. For instance, if the sensible heat ratio of
7412
the space at the part load conditions is above 0.5 (latent load not more than ½ of the total load), this can
7413
be achieved with VAV, but may require low coil discharge temperature and higher thermostat set points.
7414
How do you know for sure? This requires the calculation at some common and demanding part load
7415
conditions in order to determine if you can rely on open loop control of indoor humidity (no humidity
7416
sensor to feedback and control system functions). (Reference to 62 UM example – Martha suggests
7417
bringing it in).
7418
7419
Special Spaces
7420
Spaces that have large latent loads and small sensible loads, either at full load or at part load, may
7421
require dedicated humidity control systems. Spaces that may exhibit these characteristics include
7422
underground spaces, swimming and bathing areas, kitchens, or those where large amounts of
7423
unconditioned humid outdoor air enter, for instance by door opening or other forms of infiltration.
7424
7425
In the case of showers, natatoriums and cooking areas, for example, it is accepted that humidity will be
7426
high, condensation will occur and surfaces are constructed that are inorganic and cleanable. Even in a
7427
natatorium, not all the surfaces or materials may be so tolerant of very high humidity and condensation
7428
can be objectionable for other reasons. For these reasons, dehumidification is often used in natatoriums.
7429
7430
When such spaces with high humidity are in buildings with other spaces not so tolerant of the conditions,
7431
it is best to keep them at negative pressure with respect to the building; otherwise the building itself may
7432
require special consideration for humidity control.
7433
IAQ-DG 90% Draft - Final
Page 255
Return to TOP
7434
Some designs call for intentionally cool surfaces, such as a chilled ceiling system and (n-insulated
7435
ductwork in occupied space. It is especially important to analyze the resulting space humidity to avoid
7436
condensation in these systems.
7437
7438
Dedicated Dehumidification Systems
7439
As discussed above, certain spaces with high humidity loads in proportion to their sensible loads may
7440
require a dedicated dehumidifier,. This may be based on the refrigerant cycle or on a desiccant. The
7441
latter uses a material that is hygroscopic (attracts water) that passively removes water from an air stream
7442
and then must be regenerated by using heat to drive off the moisture. Use of waste heat (for instance
7443
from the exhaust air stream or a combustion process) can reduce the energy impact of this type system.
7444
7445
Refrigerant cycle dehumidifiers use both the cold and hot side of a refrigeration cycle first to cool and
7446
dehumidify an air stream and then to reheat it. The resulting discharge air is then both warmer and drier
7447
than the air that entered the dehumidifier. One common application for this type of dehumidification is
7448
in natatoriums, where a combined pool heating, ventilating and dehumidification unit is often used.
7449
7450
Dry desiccant dehumidifiers typically use a crystalline substance in a rotating wheel that adsorbs
7451
moisture from the air stream to the occupied space. The most typical liquid desiccant is a strong
7452
solution of lithium bromide and water, which absorbs moisture from the air stream. In all cases, the
7453
desiccant and must be regenerated with heat, which may be recovered to conserve energy.
7454
7455
Insert system graphics and psych chart w/air process.
7456
7457
Humidity Design Considerations for Specific Spaces
7458
[Note: Reference and draw key information from Harriman et al 2001 Humidity Control Design Guide.
7459
Pssible summary chart.]
7460
7461
[Note: Insert new Table here and discussion of Case Studies,]
7462
7463
7464
Case Study #1 [Editor’s Note: Case study information will be added prior to publication.]
7465
7466
A good example would be a temporary classroom with a packaged constant volume air conditioner in a
7467
humid climate. The unit cycles off after the school day. I don’t have details of an actual horror story
7468
but maybe someone does. We could invent details of the system being off, cold surfaces remaining,
7469
condensation and mold ensuing, community reactions, etc.
7470
7471
7472
Case Study #2: Assembly Room Humidity Control with VAV
7473
7474
An assembly room (note to reviewers: I have some pix of the room if you think it’s useful) that is part
7475
of a large religious and education facility has a single chilled water air handler. The room is used for
7476
meetings, parties and performances and the chilled water coil meets the full load, even at about 50%
7477
outdoor air. Conventional part load controls would throttle the chilled water valve at constant air flow,
7478
resulting in a warmer coil that would lose its ability to dehumidify unless reheat is applied. The
7479
following shows how an upgrade of the air handler to VAV control accomplishes dehumidification
7480
without the use of reheat. The upgrade also includes demand-controlled ventilation (DCV) by sensing
7481
carbon dioxide and tracking the actual outdoor air supply using dedicated minimum outdoor air inlets
7482
with pitot tube flow sensing and dampers.
7483
IAQ-DG 90% Draft - Final
Page 256
Return to TOP
7484
See the following chart and the accompanying psychrometric chart, which represents the load conditions
7485
at the dehumidification design conditions (LINK to Fundamentals) and not the more common peak dry
7486
bulb temperature. Note that the system can meet the low room temperature and humidity design
7487
conditions. In order to do this, the coil discharge temperature is kept low (48.50F). Note the high latent
7488
load (54% of total) and the low air flow (about 180 cfm/ton) that requires a low entering chilled water
7489
temperature (390F).
7490
7491
7492
7493
Table 2.4-B Assembly Room Dehumidification w/o Reheat
7494
7495
IAQ-DG 90% Draft - Final
Page 257
Return to TOP
7496
Figure 2.4-F
7497
7498
References
7499
ASHRAE Research Project (RP) 1254 Evaluating the Ability of Unitary Equipment to Maintain
7500
Adequate Space Humidity Levels, Phase II Final Report. Note that this report used the following
7501
infiltration model when the system was off: Infiltration= (0.038 cfm/ft2) + (0.1)(WindSpeed in mph)
7502
(converted to IP units, see page 14). The moisture storage model used in this Research Project,
7503
combined with this system-off infiltration model resulted in significant humidity loads on the systems.
7504
7505
WEATHERMASTER® 48HJ004-028 48HE003-006 Single-Package Rooftop Units Gas
7506
Heating/Electric Cooling 2 to 25 Nominal Tons Form 48H-1PD, Carrier Corporation 2006. Note that
7507
page 128 of this brochure shows pressure drop of various units and shows a rating point for the 6 ton
7508
unit at about 200 cfm/ton. RP-1254 (see reference) evaluated packaged unit performance at 300-400
7509
cfm/ton (see pages 16-17 of the RP).
7510
7511
Harriman et al 2001 Humidity Control Design Guide
7512
7513
Odom, DuBose, Scott & Nelson 2005 Mold and Moisture Prevention, Washington, DC: National
7514
Council of Architectural Registration Boards
7515
7516
7517
7518
IAQ-DG 90% Draft - Final
Page 258
Return to TOP
7519
Strategy 2.5 – Select Suitable Materials, Equipment and Assemblies for Unavoidably
7520
Wet Areas
7521
7522
Indoor areas subject to repeated wetting
7523
Areas within buildings that may be subjected to high moisture or repeated wetting events include those
7524
where water is used frequently (such as is the case in kitchens/cafeterias, washrooms, custodial closets,
7525
counters and backsplashes around sinks, indoor pools, spas and locker rooms). Entranceway areas may
7526
also experience frequent wetting, depending on climate (hence the need for careful design of track-off
7527
systems utilizing moisture -tolerant matting.) See Strategy 3.4 Provide Track-off Systems at Entrances
7528
for more information. Mechanical rooms are an area of concern. Any flooring area subjected to wet
7529
cleaning practices must also be considered, as must the wall materials that are in contact with these floor
7530
zones. Carpeted areas have received some focus, with particular attention to minimizing the use of water,
7531
and making careful provision to ensure adequate drying. Locations at or below grade in geographic
7532
areas subject to flooding are primary targets for the use of appropriate moisture-tolerant materials.
7533
7534
Problems associated with wet materials
7535
The following problems related to building materials (and finishes / furnishings) have been associated
7536
with damp conditions (US EPA, 2008):
7537
• Colonization of building materials by molds, wood-decaying fungi, and insect pests (e.g.,
7538
termites and carpenter ants),
7539
• Warping of wooden materials,
7540
• Corrosion,
7541
• Dissolving of water-soluble building material components,
7542
• Moisture-induced reactions with latex flooring adhesives, or elevation of the pH of concrete so
7543
that applied adhesives do not cure.
7544
• Damage to brick or concrete products due to freeze-thaw cycles,
7545
• Damage to paints and varnishes
7546
7547
Materials susceptible to moisture damage
7548
Materials that are vulnerable to moisture-triggered damage have one or more of the following
7549
characteristics (US EPA, 2008).
7550
1. Nutrient-content (carbon based) that can support growth of biocontaminants (eg. paper,
7551
fiberboard, particleboard, oriented strand board, plywood, and solid wooden materials).
7552
2. Porous structure that readily absorbs water and subsequently also takes longer to dry once wet
7553
(eg. wood, particleboard, fiberboard, concrete, concrete masonry, brick and fiber-based
7554
insulations such as fiberglass, mineral wool, and cellulose).
7555
3. Composition susceptible to crumbling, dissolving, delaminating or deforming due to presence of
7556
moisture or upon drying (eg. wood, paper, wood-based composites, and some gypsum board
7557
materials).
7558
4. Lack of effective anti-microbial properties (eg. untreated paper, fiberboard, particleboard,
7559
oriented strand board, plywood, some solid wooden materials, as well as some plastics, paints,
7560
and varnishes).
7561
7562
Moisture-related damage to building materials usually requires a combination of factors to occur. For
7563
example, damage due to molds, bacteria or wood-decaying fungi will occur only if required moisture
7564
levels and duration of wetting occurs, the material contains sufficient bio-nutrients and does not possess
7565
natural anti-microbial characteristics. Other materials may tolerate wetting conditions if they possess
7566
characteristics (and conditions) that support rapid drying. A material such as concrete, though not
7567
IAQ-DG 90% Draft - Final
Page 259
Return to TOP
particularly susceptible to moisture damage, may contribute to the damage of materials in direct contact
7568
with it, due to concretes nature to absorb and transport moisture.
7569
7570
Porous materials that are not allowed to dry adequately following wetting episodes, or installed such that
7571
they are continuously dampened by capillary action from moisture sources in contact with them, can
7572
suffer damage. Gypsum wallboard, when coated with a moisture-impermeable vinyl surface can lead to
7573
severe problems if moisture penetrates from the back surface then becomes trapped.
7574
7575
Selection of moisture-resistant materials
7576
As is that case with most design decisions, selection of building materials involves consideration of
7577
multiple criteria. In cases where repeated wetting is a priority concern, moisture-resistance may become
7578
a dominant factor, however, this does not mean that other considerations should be ignored (see, for
7579
example, the overview to Strategy 5.1 - Control Indoor Contaminant Sources through Appropriate
7580
Material Selection). A material that successfully handles frequent wetting, but also emits significant
7581
contaminants (volatile or particulate) is not the best choice for indoor use.
7582
7583
Consideration must also be made concerning the potential source of moisture that will affect the material.
7584
Flooring materials subject to wet mopping require very different attention when compared with flooring
7585
materials overlaying concrete slabs with absorb and transfer moisture from below. A wall material that
7586
occasionally becomes wet may be satisfactory if it has properties enabling rapid drying.
7587
7588
FEMA’s guidance on Flood-Resistant Materials (1993) includes tables of common building materials
7589
ranked with a 5-point scale in terms of “flood resistance”. Separate tables are given for Flooring
7590
Materials, and for Wall and Ceiling Materials.
7591
7592
Materials such as stainless steel, copper, some stones, china, and porcelain tile are favored for use in
7593
bathrooms, kitchens, and entryways where they are likely to get wet since they contain no nutrients, do
7594
not absorb water, and are stable when wet.
7595
7596
Ceramic tile, glass, plastic resins, metals, and cement-based products are highly resistant to fungal
7597
growth and are thus commonly used in areas such as entryway floors, bathroom floors, tub surrounds,
7598
showers, locker rooms, pool and spa rooms, and kitchens.
7599
7600
Polyvinyl chloride (PVC) materials are among the most frequently used wall and floor finishing
7601
materials because they provide inexpensive, easy to- clean surfaces. They typically resist microbial
7602
growth, but (as discussed below) they may degrade in the presence of moisture (see section on PVC
7603
Materials in Strategy 5.1 - Control Indoor Contaminant Sources through Appropriate Material Selection).
7604
7605
Flooring materials considered to be moisture-resistant include clay tile, quarry tile, terrazzo, or ceramic
7606
tile as well as concrete materials such as concrete tile, or pre-cast concrete. Rubber sheets or tiles may be
7607
considered (keeping emissions properties in mind) while non-porous stone, slate, or cast stone with
7608
waterproof mortar may also be used successfully in potentially wet areas.
7609
7610
Moisture-resistant wall materials include ceramic veneer or ceramic wall tile, glass blocks or glass
7611
panels, and concrete. Latex paints will permit moisture transfer and facilitate drying of wall materials.
7612
7613
In general, the use of anti-microbial agents to increase the moisture-resistance of an otherwise unsuitable
7614
material should be discouraged in favor of strategies that utilize material assemblies capable of
7615
providing adequate moisture tolerance without additional modification.
7616
7617
7618
IAQ-DG 90% Draft - Final
Page 260
Return to TOP
7619
Strategy 2.6 – Consider the Impacts of Landscaping and Indoor Plants on Moisture and
7620
Contaminant Levels
7621
7622
Outdoor Plantings
7623
Transpiration is a physiological process fundamental to the life of green plants. Water molecules are
7624
absorbed from the soil via plant root hairs. Water is then transported as a column of liquid from the
7625
roots, through the stem, and into the leaves via osmosis through xylem or wood cells. Water molecules
7626
evaporate from leaves through small pores known as stomata. Investigations in the 1970s (Kozak et al.,
7627
1979, 1980) showed that occupants of homes whose roofs were heavily shaded by trees tended to have
7628
more allergies possibly due to elevated mold levels associated with damp roofs.
7629
7630
Overwatering of planter boxes located at grade level contiguous with the building envelope is known to
7631
result in capillary entry of water through porous masonry into the building interior. High water tables
7632
around buildings as well as overwatering of landscaping around building perimeters can also result in
7633
capillary entry of water into the building foundation. Builders can reduce capillary penetration of water
7634
through damp proofing of foundation materials.
7635
7636
Green roofs typically involve the installation of a porous soil to a depth of 2 to 8 inches above the roof
7637
structure. Small herbaceous plants with noninvasive root systems are typically grown in these roof
7638
gardens. In a few green roofs a thicker layer of soil up to a meter in depth is used in conjunction with
7639
the installation of shrubs and small trees. All roof gardens involve a substantial increase in weight of the
7640
roof structure (see Graham, 2006 for code implications).
7641
7642
Benefits of green roofs are thought to include energy savings associated with better thermal insulation of
7643
the roof and protection of the roof membrane from deterioration caused by atmospheric ozone.
7644
Disadvantages associated with green roofs include the increased difficulty of finding potential sources
7645
roof leaks.
7646
7647
One of the benefits of green roofs is that the garden/vegetation provides a habitat for insects, birds, and
7648
small animals in an environment that would otherwise be hostile to life. However, if air handling units
7649
are installed in the roof garden consideration should be given to elevating the height of the unit above
7650
the vegetation to reduce the entry of microorganisms (from the soil) and to reduce the possible entry of
7651
herbicides and insecticides that may be used in garden maintenance. Similar disadvantages would also
7652
apply to air handling units with grade level or below grade outdoor air inlets.
7653
7654
Very little information is available in the peer-reviewed literature on long term testing of green versus
7655
conventional roofs for leakage. A well designed and properly installed roof membrane is required to
7656
prevent leakage.
7657
7658
Green facades are trellis systems added to the envelope wall which support the growth of climbing
7659
plants (vines) rooted along the building foundation (Sharp, 2007). Several years are required for the
7660
climbing plants to grow along the trellis system and create a green façade along the entire wall.
7661
7662
Living or vegetative walls differ from green facades in that panels or planters containing vegetation are
7663
affixed onto a structural framework on the envelope wall. Shrubs, ferns, other vegetation growing in the
7664
panels can be installed along the wall in a few days creating an “instant” living wall. An irrigation
7665
system is installed in the living wall to provide moisture for the plant roots in each affixed vegetative
7666
panel.
7667
7668
IAQ-DG 90% Draft - Final
Page 261
Return to TOP
In both green facades and green walls plant roots do not contact the building envelope (Sharp, 2007).
7669
However, care must be taken during installation to make sure that the structural framework holding the
7670
botanical materials does not penetrate or disrupt the waterproofing integrity of the envelope wall. In
7671
addition, both green facades and living walls require attention to watering, fertilizer application and pest
7672
control. Periodic pruning is required to remove dead botanical materials and in dry climates to reduce
7673
fire risk.
7674
7675
Indoor Plantings
7676
Potted plants are commonly found in indoor environments. A moderate number of well maintained
7677
plants in a commercial building are aesthetically pleasing and compatible with a healthy indoor
7678
environment. However, if watering of the plants results in wetting of carpets, fiberboard, and other
7679
biodegradable finishing materials, microbial growth (especially fungi) will occur. Some potting
7680
materials such as wicker baskets are susceptible to water damage and mold growth (Kozak et al., 1979,
7681
1980).
7682
7683
Dense indoor vegetation is found in some buildings in atrium gardens. In general, the presence of an
7684
atrium garden is beneficial to the indoor environment as long as the garden is carefully maintained (e.g.,
7685
green vegetation produces oxygen during photosynthesis). However, mold growth can occur on moist
7686
mulch (e.g., bark and wood chips) and dead leaves present on the atrium floor. Therefore, maintenance
7687
activities in the atrium garden such as removal of moldy vegetation and mulch should be carried out
7688
with care so as to minimize dispersion of bioaerosols.
7689
7690
In buildings with attached greenhouses high levels of mold spores occur in the indoor air relative to that
7691
found outdoors (Botzenhart et al., 1984). The sources of elevated indoor mold spores include fungi
7692
growing on green leaves (e.g., Cladosporium and other leaf-sourced molds) and Aspergillus (including
7693
A. fumigatus) and Penicillium that grows on dead vegetation found on the moist greenhouse floor. The
7694
study by Botzenhart et al., (1984) suggests that having greenhouse-type indoor vegetation is not
7695
compatible with good microbial IAQ.
7696
7697
Some consideration has been given to using living walls or “active walls” as part of ventilation systems
7698
in green buildings (Wikipedia, 2007). This concept involves passage of ventilation air through living
7699
wall vegetation and is based on the belief that the plant itself or the microbes associated with the plant
7700
root system removes contaminants from the circulating air. That plants function as air cleaners neglects
7701
the extensive biochemistry literature which shows that plant metabolism itself is a significant source of
7702
VOC (e.g., terpenes) emissions (Went, 1974). In addition, the concept that living walls are biofilters is
7703
controversial because moist surfaces especially at the root-soil interface are likely to be a strong source
7704
of bioaerosols capable of degrading IAQ.
7705
7706
The belief that indoor plantings are potential air cleaners originated from NASA studies in the 1970s and
7707
1980s (see review by Levin, 1992). Green vegetation was thought to reduce levels of airborne VOCs
7708
such as formaldehyde, benzene, and trichloroethylene based on laboratory chamber experiments.
7709
However, calculations suggested that in a typical home, approximately 680 plants would be needed to
7710
achieve a modest reduction in indoor VOC levels (Levin, 1992). Additional studies suggested that the
7711
pot or potting medium itself was a strong VOC sink. At the present time research on indoor living walls
7712
and the ability of extensive indoor vegetation to enhance IAQ is limited. The study by Botzenhart et al.
7713
(1984) has shown that “greenhouse-type” vegetation indoors can degrade IAQ. Therefore, the designer
7714
should be cautious with regard to installation of living walls in commercial non-industrial buildings.
7715
7716
Plants and Moisture
7717
Engineers and architects are familiar with the term moisture content which refers to the total amount of
7718
water present in a construction or finishing material. Biologists are more familiar with the terms water
7719
IAQ-DG 90% Draft - Final
Page 262
Return to TOP
activity and Equilibrium Relative Humidity (ERH) relating to the ease with which free water can be
7720
extracted by living cells from the substrate in order to support growth. A piece of pinewood with a
7721
moisture content of about 17% is equivalent in biological terms to an ERH of 80% or a water activity of
7722
0.8 (on a decimal system). An ERH of 80% or water activity of 0.8 is equivalent to the ratio of the
7723
vapor pressure of water in the pores of the pine wood relative to the vapor pressure of pure water at the
7724
same temperature and pressure. At this point (water activity of 0.8) some fungi can extract moisture
7725
from the pine wood and begin the growth process.
7726
7727
Unfortunately, there is no easy way to measure water activity in the field as compared to direct reading
7728
methods for moisture content by moisture meter. This is because of the variation in the amounts of
7729
bound water (held tightly by strong chemical bonds) and free water (held less tightly by absorptive and
7730
absorptive forces) among various substrates (Flannigan, 1992; Flannigan and Miller, 2001).
7731
7732
The above authors have published instructive examples of differences between moisture content and
7733
water activity in common food items. Thus, at a constant moisture content of 14% the water activity of
7734
the following three food items is:
7735
7736
• White raisins
0.57
7737
• Wheat grains
0.70
7738
• Peanuts
0.90
7739
7740
Although the moisture content of raisins, wheat grains, and peanuts is identical, spoliation fungi are able
7741
to easily extract-free water from the peanut but not the raisin. The free water in the raisin is tightly held
7742
and no fungus can grow at a water activity of 0.57. A few dry-loving (xerophilic) fungi can grow at a
7743
water activity of 0.7 and many fungi can grow at a water activity of 0.9. In practical terms, although the
7744
moisture content is identical, the peanut becomes moldy while the raisin remains edible.
7745
7746
Flannigan (1992) and Flannigan and Miller (2001) have provided similar examples contrasting moisture
7747
content and water activity for construction materials. Thus, at a water activity of 0.8 the moisture
7748
content of the following building materials is:
7749
7750
• Softwood
17%
7751
• Wallpaper
11.3%
7752
• Cement
1%
7753
• Brick
about 0.5%
7754
7755
At the moisture contents listed above for the four building materials, some xero-tolerant (dry loving)
7756
fungi can extract free water to support growth. Although softwood has the highest moisture content, its
7757
water is more firmly bound to the substrate (wood cells) than the water in the brick or cement.
7758
7759
Nutrient and temperature also play an important role in controlling biological growth (Flannigan, 1992;
7760
Flannigan and Miller, 2001). Molds are able to more easily extract water from brick and cement that is
7761
soiled by dust and dirt because
7762
of the nutrient in the soiling and the hygroscopic nature of the dirt and dust.
7763
7764
Photo #2 shows ferns growing from carpeted flooring in a room previously damaged by a water disaster.
7765
The ferns are growing nicely even though the debris on the floor surface is dry. The roof systems of
7766
green plants require a water activity of at least 0.95 in order to extract free water from the soil. In the
7767
example in Photo #2, the root system (rhizones) of the ferns are finding adequate water for growth in the
7768
building structure below the flooring.
7769
IAQ-DG 90% Draft - Final
Page 263
Return to TOP
7770
Plants are, in general, less efficient than fungi in their ability to extract moisture from the substrate. The
7771
presence of plants in Photo #2 indicates with high certainty that adequate moisture is also present to
7772
support the growth of fungi and bacteria in the flooring substructure. The designer should be aware that
7773
plant growth in or on buildings such as in living walls and green roofs implies that microorganisms are
7774
also present and growing in the same building component. These microorganisms potentially can
7775
degrade building components and in the case of extensive indoor vegetation can potentially degrade IAQ.
7776
7777
7778
Figure 2.6-B. Ferns are growing on the flooring of this room previously
7779
affected by a water disaster. The growth of green plants requires a water
7780
activity of greater than 0.95 and indicates that building infrastructure where
7781
plant root systems are located is moist enough to support the growth of
7782
fungi and bacteria that contribute to building biodeterioration.
7783
7784
References
7785
1. K. Botzenhart, K. Altenhoff and Th. Leithold, Molds in the Air of Greenhouse Home, Indoor Air
7786
1984, Vol. 3, 277-281 (1984).
7787
2. B. Flannigan, Approaches to Assessment of the Microbial Flora in Buildings, IAQ 92, ASHRAE,
7788
pp. 139-145 (1992).
7789
IAQ-DG 90% Draft - Final
Page 264
Return to TOP
3. B. Flannigan and J.D. Miller, Microbial Growth in Indoor Environments, Chapter 2-1 in:
7790
Microorganisms in Home and Indoor Work Environments, pp. 35-67, (2001).
7791
4. M.S. Graham, Code Compliance for Green Roof Systems, Tech Today, pp. 30, 2007.
7792
5. P. Kozak, J. Gallup, L. Cummins and S. Gillman, Currently Available Methods for Home Mold
7793
Surveys II, Ann. Allergy, 45, 167-176 (1980).
7794
6. H. Levin, Can House Plants Solve IAQ Problems, Indoor Air Bulletin (2) 1992.
7795
7. R. Sharp, 6 Things You Need to Know About Green
7796
Walls, http://www.bdcnetwork.com/article/CA6459410.html?q=ca6459410 (1974).
7797
8. F.W. Went, Reflections and Speculations, Annual Review of Plant Physiology 25, 1-26 (1974).
7798
9. Wikipedia, Living Walls, http://en.wikipedia.org/wiki/Living\_wall (2007).
7799
7800
7801
7802
7803
7804
7805
7806
7807
7808
IAQ-DG 90% Draft - Final
Page 265
Return to TOP
OBJECTIVE 3 – LIMIT ENTRY OF OUTDOOR CONTAMINANTS
7809
7810
7811
Key elements in the control of outdoor contaminants are to:
7812
7813
• Strategy 3.1 – Locate Outside Air Intakes to Minimize Introduction of Contaminants
7814
• Strategy 3.2 – Control Entry of Radon
7815
• Strategy 3.3 – Control Intrusion of Vapors from Subsurface Contaminants
7816
• Strategy 3.4 – Provide Effective Track-off Systems at Building Entrances
7817
• Strategy 3.5 – Design and Build to Exclude Pests
7818
7819
7820
7821
See also Chapter 2 Integrated Design and Construction Process for Good IAQ and these closely related
7822
Strategies:
7823
7824
• Strategy 7.3 - Provide Particle Filtration & Gas Phase Air Cleaning Consistent with Project IAQ
7825
Objectives
7826
• Strategy 2.3 - Maintain Proper Building Pressurization
7827
• Strategy 4.5 - Control Legionella in Water Systems
7828
• Strategy 2.6 - Consider Impacts of Landscaping and Indoor Plants on Moisture and Contaminant
7829
Levels
7830
7831
7832
7833
7834
7835
7836
7837
[REMAINDER OF PAGE LEFT INTENTIALLY BLANK]
7838
7839
7840
7841
7842
IAQ-DG 90% Draft - Final
Page 266
Return to TOP
7843
Strategy 3.1 – Locate Outdoor Air Intakes to Minimize Introduction of Contaminants
7844
7845
7846
Overview
7847
Outside air enters a building through its air intakes. In mechanically ventilated buildings, these air
7848
intakes are part of the HVAC system, and in naturally ventilated buildings these intakes can be either
7849
operable windows or other openings in the building’s envelope.
7850
7851
Research to date has shown that the quality of the outdoor air provided in a building greatly affects the
7852
quality of the indoor air. Therefore, besides evaluating the quality of the outdoor air in the area where a
7853
building is located, it is equally important to assess the presence of any local contaminant sources and
7854
design the location of the air intakes in such a way as to minimize re-entrainment of airborne pollutants
7855
emitted by these sources.
7856
7857
Mechanical codes (such as the IMC, IPC, UMC, and UPC) have some basic requirements for locations
7858
of building intakes (see Tables 1 and 3 for a list of ASHRAE and Model Code requirements In most
7859
cases these requirements are minimums and do not reflect good design practices. For example, there is a
7860
large disparity between the 2006 International and Uniform Mechanical Codes and ASHRAE Standard
7861
62.1-2007 on separation distance between cooling tower exhaust and building intakes. The 2006 IMC
7862
and UMC allow a vertical separation of only 5 feet between a cooling tower and a building intake
7863
whereas 62.1-2007 requires a 25-foot separation. The 5 foot separation is clearly inadequate and can
7864
create an unsafe environment for building occupants
7865
7866
Building intakes should be located as far as practically possible from strong contaminant sources, such
7867
as cooling towers. For example, minimum distance of 40 feet between cooling towers and building
7868
intakes has been specified and implemented in a 1 million square foot, 5-building office complex,
7869
exceeding the 25-foot recommendation listed in Table 5-1 of ASHRAE 62.1-2007, without any
7870
additional costs to the owner (Alevantis et al, 2002).
7871
7872
ASHRAE’s Recommendations
7873
ASHRAE Standard 62.1-2007 (Table 5.1) lists minimum separation distances between air intakes and
7874
specific contamination sources (see Table 1). These distances are the shortest “stretched string” distance
7875
measured from the closest point of the outlet opening to the closest point of the outdoor air intake or
7876
building opening. Although the list does not cover all possible sources, it does give the designer a
7877
guiding tool. Appendix F of Standard 62.1 (see Table 2) allows the designer to calculate distances from
7878
sources other than the ones listed in Table 5.1. The distances listed in 5.1 should be considered as
7879
design minimums.
7880
7881
At this time model codes have not adopted Table 5.1. Although as mentioned above Table 5.1 does not
7882
cover all possible sources, it does cover more sources and provides for greater separation distances as
7883
can be found for example by comparing Table 5.1 and the 2001 California Mechanical Code (see Table
7884
3 for a comparison table).
7885
7886
Besides separation distances, other parameters than need to be looked at during design include velocities
7887
and orientation of exhausts (or exhaust stacks). Chapter 44 of the ASHRAE Handbook – Applications
7888
(Building Air Intake and Exhaust Design) has a detailed discussion of the subject and with expanded
7889
guidance in the Section entitled “Exhaust-to-Intake Dilution Calculations” (ASHRAE, 2007).
7890
Furthermore, Chapter 16 of the Applications Handbook (Airflow Around Buildings) provides basic
7891
IAQ-DG 90% Draft - Final
Page 267
Return to TOP
information for evaluating wind airflow patterns and identifying problems caused by the effects of wind
7892
on intakes and exhausts.
7893
7894
Cooling Towers
7895
Outdoor air intakes should be located at least twenty five feet away and upwind from plume discharges
7896
of cooling towers, evaporative condensers and fluid coolers. In addition, outdoor air intakes should be
7897
located at least 15 feet away from intakes or basins of cooling towers, evaporative condensers and fluid
7898
coolers (ASHRAE, 2007).
7899
7900
Buildings designed with smaller separation distances or with outdoor air intakes downwind from cooling
7901
towers could increase the risk of re-entrainment of cooling tower exhaust which could include
7902
Legionnella bacteria (which could result in Legionnaires’ Disease) as well as pollutants emitted by the
7903
chemicals used to treat the cooling tower water (which could affect health when inhaled). See Topic
7904
4.5: Control of Legionella in Water Systems for more information on Legionnaires’ Disease
7905
7906
There is strong evidence both in the scientific literature as well as in the form of recommendations by
7907
expert organizations on separation distances between cooling towers and building air intakes.
7908
ASHRAE’s 62.1-2007 recommendation on separation distances of cooling towers is paralleled by the
7909
California Department of Health Services (CDHS) in a publication entitled Minimizing the Risk of
7910
Legionnaires' Disease in Public Buildings published in 1995 which also recommends a 25 ft separation
7911
distance between cooling towers and building air intakes. This recommendation is not limited to any
7912
specific building type.
7913
7914
Laboratory Fumes Hood Exhaust Stacks
7915
For distances between building air intakes and laboratory fume hood exhausts guidance provided by
7916
NFPA 45-2004 (NFPA, 2004) and ANSI/AIHA Z9.5-2003 (AIHA, 2003) should be followed. A
7917
minimum separation distance of 30 feet is recommended by ASHRAE (2001), but the maximum
7918
possible separation is a good practice (ASHRAE, 2001; DiBernardinis, 1993). CFD and/or wind tunnel
7919
analyses may be needed in these or similar applications, depending on the constituents in the exhaust
7920
airstream.
7921
7922
Other Sources Of Contamination Including Plumbing Vents
7923
All nearby potential odor or contaminant sources (such restaurant exhausts, emergency generators) and
7924
prevailing wind conditions need to be evaluated. Location of plumbing vents in relationship to outdoor
7925
air intakes in high-rise buildings may require additional analysis.
7926
7927
Most Model Codes require a 3 to 10 foot separation distance between terminations of vents carrying
7928
non-explosive or flammable vapors, fumes or dusts and building (other than healthcare) air intakes. In
7929
the case of plumbing vents, most codes require a 10 foot separation distance.
7930
7931
Although healthcare facilities are not covered in this Design Guide, we are describing their intake
7932
separation requirements for informational purposes only. The Guidelines for Design and Construction
7933
of Health Care Facilities require separation distances of 25 feet between building intakes and plumbing
7934
vents, exhaust outlets of ventilating systems, combustion equipment stacks, areas that may collect
7935
vehicular exhaust or other noxious fumes. However, these guidelines allow the 25 foot separation
7936
distance to be reduced to 10 feet if plumbing vents are terminated at a level above the top of the air
7937
intake. The 2007 California Mechanical Code for hospitals (Section 407.2.1) requires that: “outdoor air
7938
intakes be located at least 25 feet from exhaust outlets of ventilating systems, combustion equipment
7939
stacks,… cooling towers and areas that may collect vehicular exhaust or other noxious fumes. The
7940
bottom of outdoor air intakes shall be located as high as practical, but not less than 10 feet above
7941
ground level. If installed above roof, they shall be located 18 inches above the roof …”.
7942
IAQ-DG 90% Draft - Final
Page 268
Return to TOP
7943
Due to wind effects around buildings and multiple other local variables, establishing minimum
7944
separation distances for each source is impossible. Each design case must be evaluated based on local
7945
conditions and variables and the designer ultimately needs to exercise professional judgment. In some
7946
cases, advanced calculations and/or modeling may be required.
7947
7948
In certain applications sewage systems may be under slightly positive pressure resulting in excessive
7949
odors at the plumbing vent outlet. If the designer determines that the resulting separation distances are
7950
excessive and impractical, such as in the case of existing installations, some alternatives do exist as
7951
described below. It is important that the designer: (a) does not use the following alternatives in lieu of
7952
plumbing vents to the outside; (b) ensures that all code requirements are met; and (c) confirms with the
7953
local building authorities that these alternatives are acceptable. In addition, attention should be paid to
7954
ensuring that build up of potentially explosive sewer gases (e.g. methane) in the building’s plumbing
7955
system is avoided when implementing the following alternatives (e.g., some plumbing vents may have
7956
to remain unrestricted at all times to avoid built up of such gases). Such alternatives include:
7957
7958
o Air Admittance Valves (AAV). AAV are pressure-activated, one-way mechanical valves. The
7959
normally closed AAV valve opens when a plumbing fixture is operated, allowing air to enter and
7960
equalize the pressure in the plumbing system for proper drainage. When the water flow stops,
7961
gravity closes the valve thus preventing plumbing odors from escaping through the valve and
7962
maintaining trap seal.
7963
o Gas-Phase Filtration: A "tub" of carbon/potassium/alumina pellets blend has been used to cap
7964
sewer vent outlets. The deep bed of pelletized sorbent provides a pressure deterrent but will
7965
control the contaminants if the building vent pressure is sufficiently positive to force the air
7966
through the bed. The open bed allows the system to breathe when the vent is operating normally
7967
and venting to the negative (Burroughs, 2008)
7968
7969
Wind Tunnel Modeling, Computer Simulations, and Computational Fluid Dynamics (CFD)
7970
In cases where calculations show that concentrations of chemicals from nearby exhausts are likely to be
7971
close or exceed odor or health guidelines at an intake, a range of options exist to assist the designer in
7972
proper placement of the exhausts and intakes. Wind tunnel analyses with scale models, computer
7973
simulations, and CFD analyses are some of the tools available to a designer.
7974
7975
Special Considerations for Packaged HVAC Units
7976
In packaged HVAC units, the vent of the flue (see Figure 1) should be extended at least 10 inches or
7977
more above the top of the unit (see Figure 2) to minimize flue gas re-entrainment (ARTI, 2002). In
7978
units where the intake and exhausts are in close proximity (see Figure 3), dilution of building exhaust air
7979
in the economizer mode is significantly less than the dilution of flue gas in the heating mode.
7980
Researchers reported that in one study the minimum dilution ratio in the economizer mode of a
7981
packaged HVAC unit was 9, representing a maximum building-air exhaust re-entrainment of 11 percent;
7982
for the same unit the dilution ratio for a tall vertical flue vent had a minimum dilution ratio measured
7983
was 1284, corresponding to only 0.08 percent entrainment of flue gases (ARTI, 2002). For larger
7984
HVAC packaged units, extending the intake or exhaust should be considered in order to minimize re-
7985
entrainment of the exhaust air into the intake (see Figures 5, 6, 7)
7986
7987
Packaged HVAC units should be located so that their air intakes and exhausts are directed away from
7988
large obstructions. Short-term maximum re-entrainment rates for the above-mentioned packed HVAC
7989
unit (see Figure 4) ranged from 11 percent with a wall obstruction at 15 feet from and normal to the
7990
exhaust hood to 32 percent for a wall obstruction at 5 feet from and normal to the exhaust hood (ARTI,
7991
2005).
7992
7993
IAQ-DG 90% Draft - Final
Page 269
Return to TOP
Table 3.1-A: Standard 62.1 TABLE 5-1 Air Intake Minimum Separation Distance Listed distances
7994
are the shortest “stretched string” distance measured from the closest point of the outlet opening to the
7995
closest point of the outdoor air intake or building opening
7996
Object
Minimum Distance, ft (m)
Significantly contaminated exhaust (Note 1)
15 (5)
Noxious or dangerous exhaust (Notes 2 and 3)
30 (10)
Vents, chimneys, and flues from combustion appliances and equipment (Note 4)
15 (5)
Garage entry, automobile loading area, or drive-in queue (Note 5)
15 (5)
Truck loading area or dock, bus parking/idling area (Note 5)
25 (7.5)
Driveway, street, or parking place (Note 5)
5 (1.5)
Thoroughfare with high traffic volume
25 (7.5)
Roof, landscaped grade, or other surface directly below intake (Notes 6 and 7)
1 (0.30)
Garbage storage/pick-up area, dumpsters
15 (5)
Cooling tower intake or basin
15 (5)
Cooling tower exhaust
25 (7.5)
Note 1: Significantly contaminated exhaust is exhaust air with significant contaminant concentration, significant sensory-irritation
intensity, or offensive odor.
Note 2: Laboratory fume hood exhaust air outlets shall be in compliance with NFPA 45-19913and ANSI/AIHA Z9.5-1992.4
Note 3: Noxious or dangerous exhaust is exhaust air with highly objectionable fumes or gases and/or exhaust air with potentially
dangerous particles, bioaerosols, or gases at concentrations high enough to be considered harmful. Information on separation criteria for
industrial environments can be found in the ACGIH Industrial Ventilation Manual5 and in the ASHRAE Handbook—HVAC
Applications. 6
Note 4: Shorter separation distances are permitted when determined in accordance with (a) Chapter 7 of ANSI Z223.1/NFPA 54-20027
for fuel gas burning appliances and equipment; (b) Chapter 6 of NFPA 31-20018for oil burning appliances and equipment, or (c) Chapter
7 of NFPA 211-20039 for other combustion appliances and equipment.
Note 5: Distance measured to closest place that vehicle exhaust is likely to be located.
Note 6: No minimum separation distance applies to surfaces that are sloped more than 45 degrees from horizontal or that are less than 1
in. (3 cm) wide.
Note 7: Where snow accumulation is expected, distance listed shall be increased by the expected average snow depth.
7997
7998
7999
Standard 62.1 – Appendix F
8000
8001
INFORMATIVE APPENDIX F SEPARATION OF EXHAUST OUTLETS AND
8002
OUTDOOR AIR INTAKES
8003
8004
F1 General. Exhaust air and vent outlets as defined in Table 5-1 shall be located no
8005
closer to outdoor air intakes, and operable windows, skylights, and doors, both those on
8006
the subject property and those on adjacent properties, than the minimum separation
8007
distance L specified in this section. The distance L is defined as the shortest “stretched
8008
string” distance measured from the closest point of the outlet opening to the closest
8009
point of the outdoor air intake opening or operable window, skylight, or door opening,
8010
along a trajectory as if a string were stretched between them.
8011
8012
F2 Application. Exhaust outlets and outdoor air intakes or other openings shall be
8013
separated in accordance with the following.
8014
8015
Exception: Laboratory fume hood exhaust air outlets shall be in compliance with
8016
NFPA 45-1991 and ANSI/AIHA Z9.5-1992.
8017
8018
IAQ-DG 90% Draft - Final
Page 270
Return to TOP
F2.1 Outdoor Air Intakes. Minimum separation distance between exhaust air/vent
8019
outlets as defined in Table 5-1 and outdoor air intakes to mechanical ventilation systems
8020
or operable windows, skylights, and doors that are required as part of natural ventilation
8021
systems shall be equal to distance L determined in accordance with Section F3.
8022
8023
Exception: Separation distances do not apply when exhaust and outdoor air intake
8024
systems do not operate simultaneously.
8025
8026
F2.2 Other Building Openings. Minimum separation distance between building
8027
exhaust air/vent outlets as defined in Table 5-1 and operable openings to occupiable
8028
spaces shall be half of the distance L determined in accordance with Section F3.
8029
Minimum separation distance between high odor intensity or noxious or dangerous
8030
exhaust air/vent outlets and operable openings to occupiable spaces shall be equal to the
8031
distance L determined in accordance with Section F3.
8032
8033
F2.3 Additional Limitations for Noxious or Dangerous Air. Minimum separation
8034
distance between exhausts located less than 65 ft (20 m) vertically below outdoor air
8035
intakes or operable windows and doors shall be equal to a horizontal separation only as
8036
determined in accordance with Section F3; no credit may be taken for any vertical
8037
separation.
8038
8039
F2.4 Equipment Wells. Exhaust air outlets that terminate in an equipment well that
8040
also encloses an outdoor air intake shall meet the separation requirements of this section
8041
and, in addition, shall either
8042
8043
a. terminate at or above the highest enclosing wall and discharge air upward at a
8044
velocity exceeding 1000 fpm (5 m/s) or
8045
b. terminate 3 ft (1 m) above the highest enclosing wall (with no minimum velocity).
8046
8047
Exception: Low contaminant or intensity air.
8048
8049
For the purpose of this section, an equipment well is an area (typically on the roof)
8050
enclosed on three or four sides by walls that are less than 75% free area, and the lesser
8051
of the length and width of the enclosure is less than three times the average height of the
8052
walls. The free area of the wall is the ratio of area of the openings through the wall,
8053
such as openings between louver blades and undercuts, divided by the gross area (length
8054
times height) of the wall.
8055
8056
F2.5 Property Lines. Minimum separation distance between exhaust air/vent outlets
8057
and property lines shall be half of the distance L determined in accordance with Section
8058
F3. For significant contaminant or odor intensity exhaust air, where the property line
8059
abuts a street or other public way, no minimum separation is required if exhaust
8060
termination is 10 ft
8061
(3 m) above grade.
8062
8063
F3 Determining Distance L. Separation distance L shall be determined using any of the
8064
following approaches:
8065
8066
a. Use the values of L in Table F-1.
8067
b. Calculate L in accordance with Equation F-1 (a or b).
8068
IAQ-DG 90% Draft - Final
Page 271
Return to TOP
c. Determine L using any calculation or test procedure approved by the authority having
8069
jurisdiction that shows that the proposed design will result in equivalent or greater
8070
dilution factors than those specified in Table F-2.
8071
8072
L = 0.09 · √Q · (√DF – U/400) in feet (IP) (F-1a)
8073
L = 0.04 · √Q · (√DF – U/2) in meters (SI) (F-1b)
8074
8075
where
8076
8077
Q = exhaust air volume, cfm (L/s). For gravity vents, such as plumbing vents, use an
8078
exhaust rate of 150 cfm (75 L/s). For flue vents from fuel-burning appliances, assume a
8079
value of 250 cfm per million Btu/h (0.43 L/s per Kw) of combustion input (or obtain
8080
actual rates from the combustion appliance manufacturer.
8081
8082
DF = dilution factor, which is the ratio of outside air to entrained exhaust air in the
8083
outside air intake. The minimum dilution factor shall be determined as a function of
8084
exhaust air class in Table F-2:
8085
8086
8087
TABLE F-1 Minimum Separation Distance, L, in ft (m)
8088
Significant
Contaminant
or Odor
Intensity
Noxious
or
Dangerous
Particles
15 (5)
30 (10)
8089
TABLE F-2 Minimum Dilution Factors
8090
Exhaust
Air Class
Dilution
Factor
(DF)
Significant
contaminant
or odor
intensity
15
Noxious or
dangerous
particles
50\*
\*Does not apply to fume exhaust. See Section F2.
8091
8092
For exhaust air composed of more than one class of air, the dilution factor shall be
8093
determined by averaging the dilution factors by the volume fraction of each class:
8094
8095
DF = Σ(DFi · Qi )/ ΣQi
8096
8097
where
8098
8099
DFi = dilution factor from Table F-2 for class i air and Qi is the volumetric flow rate of
8100
class i air in the exhaust airstream.
8101
8102
U = exhaust air discharge velocity, fpm (m/s). As shown in Figure F.1, U shall have a
8103
positive value when the exhaust is directed away from the outside air intake at an angle
8104
that is greater than 45° from the direction of a line drawn from the closest exhaust point
8105
IAQ-DG 90% Draft - Final
Page 272
Return to TOP
the edge of the intake; U shall have a negative value when the exhaust is directed
8106
toward the intake bounded by lines drawn from the closest exhaust point the edge of the
8107
intake; and U shall be set to zero for other exhaust air directions regardless of actual
8108
velocity. U shall be set to 0 in Equation F-1 for vents from gravity (atmospheric) fuel-
8109
fired appliances, plumbing vents, and other nonpowered exhausts, or if the exhaust
8110
discharge is covered by a cap or other device that dissipates the exhaust airstream. For
8111
hot gas exhausts such as combustion products, an effective additional 500 fpm (2.5 m/s)
8112
upward velocity shall be added to the actual discharge velocity if the exhaust stream is
8113
aimed directly upward and unimpeded by devices such as flue caps or louvers.
8114
(Source: Standard 62.1-2007; Appendix F)
8115
8116
8117
Table 3.1-B Comparison of Standard 62.1-2007 (Table 5-1) to Model Codes
8118
Object
Minimum Distance, ft (m)
ASHRAE
62.1-2007
Table 5-1
2007California
Mechanical Code and
2006 Uniform Mechanical
Code
2007 California
Plumbing Code and 2006
Uniform Plumbing Code
2006 International
Mechanical Code
2006 International
Plumbing Code
Separation
distance ft(m)
Section
Separation
distance
ft(m)
Section
Separation
distance
ft(m)
Section
Separation
distance ft(m)
Section
Significantly
contaminated
exhaust
(Note 1)
15 (5)
For
commercial
kitchen
exhausts 10
(3.1) horizontal
or 3 (0.9)
vertical
separation
510.8.2.1
For vent
terminations:
10 (3.1) from
or 3 (0.9)
above any
operable
window,
door, air
intake, or vent
shaft
906.2
Commercial
kitchen
exhausts: 10
(3.1)
horizontally
or 5 (1.5) if
air from
exhaust is
away from air
intake
openings
506.3.12.3
For vent
terminations: 10
(3.1) from or 2
(0.6) above any
operable
window, door,
or other intake
opening
904.5
Noxious or
dangerous
exhaust
(Notes 2 and
3)
30 (10)
(a) For
mechanical
refrigeration
rooms 20 (6.1)
– exceptions
allowed
(b) For product
conveying
ducts:
10 (3.1); 30
(9.1) from
openings into
the building
that are in the
direction of
exhaust
1117.8
506.9.2
(a) For ducts
w/explosive/fl
ammable
vapors 10
(3.1)
(b) For other
product
conveying
ducts or 30
(9.1)
501.2.1
IAQ-DG 90% Draft - Final
Page 273
Return to TOP
Object
Minimum Distance, ft (m)
ASHRAE
62.1-2007
Table 5-1
2007California
Mechanical Code and
2006 Uniform Mechanical
Code
2007 California
Plumbing Code and 2006
Uniform Plumbing Code
2006 International
Mechanical Code
2006 International
Plumbing Code
Separation
distance ft(m)
Section
Separation
distance
ft(m)
Section
Separation
distance
ft(m)
Section
Separation
distance ft(m)
Section
Discharge of
air from
refrigeration
machinery
rooms: 20 (6.1)
from property
line or building
openings. If
discharge
exceeds 25%
of Lower
Flammable
Limit or 50%
of Immediately
Dangerous to
Life and Health
then approved
treatment
systems
required.
1108.7
Discharge of
air from
refrigeration
machinery
rooms: 20
(6.1) from
property line
or building
openings
1105.6.1
Vents,
chimneys,
and flues
from
combustion
appliances
and
equipment
(Note 4)
15 (5)
(a) For
environmental
air ducts
(domestic
range and
clothes dryer
vents)
3 (0.9)
(b) Mechanical
draft venting: 4
(1.2) below,
horizontally
from, and
1(0.3) above
any bldg
opening.
(b) Gas vent: 3
(0.9) above a
forced air inlet
if located
within 10 (3.1)
504.5
802.8.2
802.6.2.6
(a) For
environmental
air ducts 3
(0.9)
(b) Intake: 10
(3.1)
horizontally
from or 2 (.6)
below
hazardous or
noxious
contaminant
source (vents,
chimneys,
plumbing
vents, streets,
alleys,
parking lots,
loading
docks)
c) Direct-
vent, integral
vent, &
mechanical
draft systems:
3 (.9) above
any forced air
inlet located
within 10
(3.1) – at least
4 (1.2)
horizontally
from or 1
(0.3) above
any
door/window.
401.4 and
501.2.1
401.4.1
804.3.4
IAQ-DG 90% Draft - Final
Page 274
Return to TOP
Object
Minimum Distance, ft (m)
ASHRAE
62.1-2007
Table 5-1
2007California
Mechanical Code and
2006 Uniform Mechanical
Code
2007 California
Plumbing Code and 2006
Uniform Plumbing Code
2006 International
Mechanical Code
2006 International
Plumbing Code
Separation
distance ft(m)
Section
Separation
distance
ft(m)
Section
Separation
distance
ft(m)
Section
Separation
distance ft(m)
Section
Garage
entry,
automobile
loading area,
or drive-in
queue (Note
5)
15 (5)
Not covered
Truck
loading area
or dock, bus
parking/idlin
g area (Note
5)
25 (7.5)
Not covered
Driveway,
street, or
parking place
(Note 5)
5 (1.5)
Public way or
driveway: 10
(3) above
Thoroughfar
e with high
traffic
volume
25 (7.5)
Not covered
Roof,
landscaped
grade, or
other surface
directly
below intake
(Notes 6 and
7)
1 (0.30)
Not covered
Garbage
storage/pick-
up area,
dumpsters
15 (5)
Not covered
specifically.
Cooling
tower intake
or basin
15 (5)
Not covered
Cooling
tower
exhaust
25 (7.5)
5 (1.5) above
or 20 (6.1)
away
1131.0
5 (1.5) above or
20 (6.1) away
908.3
25 (7.6) for
hospitals
{OSHPD]
1131.1
Note 1: Significantly contaminated exhaust is exhaust air with significant contaminant concentration, significant sensory-irritation intensity, or
offensive odor.
Note 2: Laboratory fume hood exhaust air outlets shall be in compliance with NFPA 45-19913and ANSI/AIHA Z9.5-1992.4
Note 3: Noxious or dangerous exhaust is exhaust air with highly objectionable fumes or gases and/or exhaust air with potentially dangerous particles,
bioaerosols, or gases at concentrations high enough to be considered harmful. Information on separation criteria for industrial environments can be
found in the ACGIH Industrial Ventilation Manual5 and in the ASHRAE Handbook—HVAC
Applications. 6
Note 4: Shorter separation distances are permitted when determined in accordance with (a) Chapter 7 of ANSI Z223.1/NFPA 54-20027 for fuel gas
burning appliances and equipment; (b) Chapter 6 of NFPA 31-20018for oil burning appliances and equipment, or (c) Chapter 7 of NFPA 211-20039
for other combustion appliances and equipment.
Note 5: Distance measured to closest place that vehicle exhaust is likely to be located.
Note 6: No minimum separation distance applies to surfaces that are sloped more than 45 degrees from horizontal or that are less than 1 in. (3 cm)
wide.
Note 7: Where snow accumulation is expected, distance listed shall be increased by the expected average snow depth.
IAQ-DG 90% Draft - Final
Page 275
Return to TOP
8119
8120
8121
Figure 3.1-B Photograph of the Downward Facing Vent
8122
8123
8124
8125
Figure 3.1-C Example of Plume Dispersion from Tall Vertical Vent
8126
8127
8128
Downward Vent
Tall Vent
IAQ-DG 90% Draft - Final
Page 276
Return to TOP
8129
Figure 3.1-D Economizer Hood Installed on Packaged HVAC Test Unit.
8130
8131
8132
8133
8134
Figure 3.1-E Side wall obstruction for packaged HVAC test unit – wall installed at 10 feet from unit
8135
8136
(Source of 4 photos above: ARTI Reports 2002, 2005 www.arti-research.org)
8137
8138
8139
8140
8141
IAQ-DG 90% Draft - Final
Page 277
Return to TOP
8142
Case Study Example #1: Cooling Tower Exhaust Locations
8143
8144
Figure 3.1-F Shown here is a cooling tower
8145
exhaust located less than 20 ft from OA intake.
8146
Both cooling tower and HVAC packaged unit
8147
located within the same parapet wall.
8148
8149
This happened because the architect decided to
8150
relocate cooling tower inside the parapet wall
8151
where the HVAC packaged units were located.
8152
The packaged unit manufacturer modified the
8153
location of the OA intake (from the end of the unit
8154
to the side) after the design mechanical engineer
8155
for the project had specified it
8156
8157
8158
8159
8160
8161
Figure 3.1-G Solution as shown here was to install
8162
a shroud on top of the OA intake, thus increasing
8163
the distance between the OA intake and to the
8164
cooling tower exhaust
8165
8166
8167
8168
8169
8170
8171
8172
8173
8174
8175
8176
8177
Figure 3.1-H
8178
8179
8180
8181
8182
8183
8184
8185
8186
8187
8188
8189
(Example 1 Photos courtesy of Leon Alevantis)
8190
8191
8192
Cooling tower
Outdoor air intake
Shroud around the
outdoor air intake
Shroud around the
outdoor air intake
IAQ-DG 90% Draft - Final
Page 278
Return to TOP
Case Study Example #2: Cooling Tower Exhaust Locations
8193
8194
8195
8196
8197
Figure 3.1-I Shown here is a packaged HVAC unit
8198
with the OA intake right below the exhaust (photo
8199
taken during installation – unit not operational at
8200
the time).
8201
8202
8203
8204
8205
8206
8207
8208
8209
8210
8211
8212
8213
Figure 3.1-J The solution as shown here was to
8214
relocate OA intake away from the HVAC exhaust
8215
(shown is indirect evaporative cooler).
8216
8217
8218
8219
8220
8221
8222
8223
8224
8225
8226
8227
8228
8229
8230
Figure 3.1-K Another view of the solution
8231
mentioned above.
8232
8233
8234
8235
8236
8237
(Example 2 Photos courtesy of Leon Alevantis)
8238
8239
8240
8241
8242
Exhaust
Outdoor air intake
Relocated outdoor air intake
and indirect evaporative
cooler
IAQ-DG 90% Draft - Final
Page 279
Return to TOP
References
8243
1. ASHRAE 2007. Standard 62.1-2007
8244
2. 2007 ASHRAE Handbook: Applications, Chapter 44 – Building Air Intake and Exhaust Design
8245
3. 2005 ASHRAE Handbook: Fundamentals, Chapter 16 - Airflow Around Buildings
8246
4. NFPA. 2004. Fire protection for laboratories using chemicals. ANSI/NPPA Standard 45-2004.
8247
National Fire Protection Association. Quincy, MA. Available at http://www.nfpa.org
8248
5. AIHA. 2003. American national standard for laboratory ventilation. ANSI/AIHA Standard Z9.5-
8249
2003. American Industrial Hygiene Association, Fairfax, VA. Available at http://www.aiha.org
8250
6. ARTI. 2002. Re-Entrainment Of Flue Gases And Building Exhaust Air By Packaged HVAC Units -
8251
Phase I - Volume I - Final Report. ARTI-21CR/610-40040-01-Vol. 1. Authored by G. H. Stickford,;
8252
J. H. Saunders; D. J. Hesse; R. L. Osborne; and S. G. Talbert. Battelle, Ohio State University.
8253
Prepared for the Air-Conditioning And Refrigeration Technology Institute, Arlington, Virginia.
8254
Available at http://www.arti-research.org
8255
7. ARTI. 2005. Building Exhaust Air Re-Entrainment- Phase II Final Report: March 2004 – August
8256
2005. ARTI-21CR/612-40041. Authored by R. L. Osborne, L. L. Aume, M. E. Goshe, S. M. Ricci, S.
8257
G. Talbert . Battelle, Ohio State University. Prepared for the Air-Conditioning And Refrigeration
8258
Technology Institute, Arlington, Virginia. Available at http://www.arti-research.org
8259
8. DiBernardinis, L.J.; Baum, B.W.; First, M.W.; Gatwood, G.T.; Groden, E.; and Seth, A.K. 1993.
8260
Guidelines for Laboratory Design: Health and Safety Considerations, 2d ed. New York: John Wiley
8261
& Sons, Inc.
8262
9. ASHRAE. 2001. McIntosh, I. B..D.; Dorgan, C.B.; and Dorgan, C.E. ASHRAE Laboratory Design
8263
Guide
8264
10. Alevantis; K. Frevert; R. Muller; H. Levin; and A. Sowell. 2002. Sustainable Building Practices in
8265
California State Buildings. In Levin, H., ed., Proceedings of Indoor Air 2002: The 9th International
8266
Conference on Indoor Air Quality and Climate. Monterey, California, June 30-July 5, 2002. Vol. 3
8267
pp. 666-671
8268
11. Burroughs, B. 2008. Personal communication
8269
12. Guidelines for Design and Construction of Health Care Facilities. 2006. Facility Guidelines Institute
8270
and the AIA Academy of Architecture for Health with assistance from the U.S. Department of
8271
Health and Human Services.
8272
8273
8274
8275
8276
IAQ-DG 90% Draft - Final
Page 280
Return to TOP
8277
Strategy 3.2 – Reduce Entry of Radon
8278
8279
8280
Assessment
8281
Radon is a radioactive gas formed from the decay of uranium in rock, soil and groundwater. Exposure
8282
to radon decay products in residences is the second leading cause of lung cancer in the U.S. after
8283
cigarette smoking, and is responsible for about 10 to 14% of lung cancer deaths (NAS 1999). The
8284
additional cancer risk due to exposures in non-residential buildings has not been quantified. The World
8285
Health Organization (WHO) estimates that radon causes 6 to 15% of all lung cancers globally
8286
(reference).
8287
8288
Action Levels and Exposure Limits
8289
The average outdoor level of radon in the U.S. is 0.4 picocuries per liter (pCi/L) (Hopper et al. 1991).
8290
Any indoor exposure above outdoor background levels carries some increased risk of lung cancer.24
8291
8292
The U.S. Environmental Protection
8293
Agency (USEPA) recommends that
8294
action be taken to reduce radon
8295
levels in schools and homes where
8296
levels are 4 pCi/L or higher. Over
8297
19% of schools in the U.S. have at
8298
least one ground contact classroom
8299
with a level of 4 pCi/L or more
8300
(Table ?-1).
8301
8302
The U.S. Occupational Safety and
8303
Health Administration (OSHA) has
8304
set a maximum permissible level
8305
for radon in workplaces of 30 pCi/L
8306
for any 40 hours in a consecutive 7
8307
day period (29 CFR 1910.1096
8308
(c)(1) and Table 1 of Appendix B to
8309
10 CFR Part 20). However, in
8310
general OSHA recommends that
8311
exposures to any contaminant be
8312
“as low as reasonably achievable.”
8313
About 5% of measurements taken
8314
in U.S. federal workplaces were
8315
above 4 pCi/L, but only 0.1% were
8316
above 20 pCi/L.25
8317
The International Commission on
8318
Radiological Protection (1990) recommends that national authorities set action levels for workplaces in
8319
24 NAS 1999. This is based on review of cellular and molecular evidence, including “good evidence that a single alpha
particle can cause major genomic changes in a cell… [and] convincing evidence that most cancers are of monoclonal origin,
that is, they originate from damage to a single cell.”
25 Because the studies in schools and federal buildings were mostly or entirely based on measurements integrated over days
or months, they may overestimate exposures. Studies which have taken continuous measurements have found that radon
concentrations tend to be lower during occupied hours when the HVAC system is on than at night (Denman et al. 2004,
Durcik et al. 1997, Marley 2000, Marley et al. 1999, Tokonami et al. 2003). On the other hand, if the HVAC system
depressurizes part or all of the building relative to the subslab, it can pull radon into the building (Leovic et al. 1990).
Table 3.2-A Radon levels in U.S. federal agency buildings and
public schools.
Radon level,
pCi/L
Measurements,
including living
quarters
Buildings,
including living
quarters
Measurements,
excluding living
quarters
0-2
86.7%
84.2%
86.8%
2-4
9.2%
11.0%
8.8%
4-10
3.4%
3.9%
3.5%
10-20
0.6%
0.7%
0.7%
20-200
0.1%
0.2%
0.1%
200+
0.0%
0.0%
0.0%
Total
100.0%
100.0%
100.0%
Sample size
89,571
56,758
50,898
\*Data from agencies that reported individual measurements.
U.S. federal agency buildings (EPA 1992)\*
Radon level,
pCi/L
Ground
contact
classrooms
\*\*
EPA Regional
Radon Potential
Estimated
percent of
classrooms
>= 4 pCi/L
Ground
contact
rooms >=
4 pCi/L
Percent of
schools
0-2
91.0%
High (Zone 1)
6.8%
none
80.7%
2-4
6.3%
Medium (Zone 2)
2.7%
1 or 2
9.9%
4-10
2.3%
Low (Zone 3)
0.8%
3, 4 or 5
4.2%
10-20
0.3%
All
2.7%
6 or more
5.1%
20-200
Total
100.0%
200+
Total
100.0%
Sample size
31,353
\*\*EPA 1993 reported 91% <=2 pCi/L, 2.7% >= 4 pCi/L, 0.4% >= 10 pCi/L and 0.1% >= 20 pCi/L. The
percentages in specific intervals were calculated from these reported figures.
0.1%
Public schools (EPA 1993)
IAQ-DG 90% Draft - Final
Page 281
Return to TOP
the range of 500 to 1500 Bq/m3 (~13.5 to 40.5 pCi/L) and the International Atomic Energy Agency
8320
recommends an action level of 1000 Bq/m3 (~27 pCi/L). A number of European Union countries have
8321
set enforced action levels for both new and existing workplaces of 400 Bq/m3 (~10.8 pCi/L) and one
8322
(Sweden) has set an enforced action level for new workplaces of 200 Bq/m3 (~5.4 pCi/L). Several EU
8323
countries have set advisory action levels at 200 Bq/m3 for new workplaces (Akerblom 1999).
8324
8325
Several factors may cause a given radon concentration in schools or workplaces to have a different
8326
impact than the same concentration at home. On a lifetime average basis people in the U.S. spend only
8327
18% of their time in all indoor places other than residences (Klepeis et al. 2001), so a workplace
8328
concentration of the same magnitude as a home concentration will result in only about one-fourth the
8329
cumulative exposure, all other things being equal. On the other hand, the risk per unit exposure is
8330
estimated to be somewhat higher for working age people (roughly 20 to late 50s) than for younger or
8331
older people (USEPA 2003). Finally, the equilibrium factor and the fraction of radon progeny that are
8332
unattached may be different depending on aerosol generation rates, air circulation rates, filtration levels
8333
or other factors. Evidence suggests that workplaces with high concentrations of aerosols (from
8334
production processes such as wood joinery or baking, or from environmental tobacco smoke) have
8335
higher equilibrium factors but lower unattached fractions (Reichelt et al. 2000, Streil, Yu et al. 1998).
8336
The former would tend to increase the effective dose for a given radon concentration, while the latter
8337
would tend to decrease it. OTA (1995) used USEPA’s (1993) school survey data to estimate that
8338
exposure of schoolchildren to radon in schools was responsible for only about 64 additional deaths/year
8339
and that “Only in what appear to be exceptional circumstances do in-school exposures make significant
8340
contributions to lifelong radon exposures…” Based on this, when (if at all) should we recommend
8341
radon control construction techniques??)
8342
8343
Regional Radon Potential
8344
The most common way radon enters buildings is in soil gas drawn in through joints, cracks or
8345
penetrations when the building is at negative pressure relative to the surrounding soil. Negative building
8346
pressures occur due to stack effect, wind effect or an excess of mechanical exhaust relative to outdoor
8347
air supply (ASHRAE 2005).
8348
8349
USEPA has developed a map of radon zones to rank the potential for elevated radon levels in the
8350
U.S.(Figure ?-1), and recommends that architects and engineers use this map to help determine where
8351
radon control techniques might be needed in schools and other large buildings.
8352
8353
8354
Figure 3.2-B USEPA map of radon zones. Zone 1 counties have a predicted average
8355
IAQ-DG 90% Draft - Final
Page 282
Return to TOP
indoor radon screening level greater than 4 pCi/L and have the highest potential for
8356
elevated indoor radon levels. Zone 2 counties have a predicted average indoor radon
8357
screening level between 2 and 4 pCi/L and have moderate potential for elevated indoor
8358
radon levels. Zone 3 counties have a predicted average indoor radon screening level of
8359
less than 2 pCi/L and have low potential for elevated indoor radon levels. Larger scale
8360
maps of individual states are available at http://www.epa.gov/radon/zonemap.html
8361
8362
There is no way to determine with certainty prior to construction whether radon-resistant construction is
8363
needed for a given site. While the radon potential does exhibit regional variations related to geology, it
8364
can also vary locally by several orders of magnitude due to local variations in geology and soils. To
8365
illustrate this point, while classrooms in areas with high radon potential are more likely to have radon
8366
levels over 4 pCi/L (Table 3.2-B), almost 60% of all classrooms with levels over 4 pCi/L are in areas
8367
with medium or low radon potential (USEPA 1993).
8368
8369
The incremental cost of radon resistant construction is fairly low, especially in areas where subslab
8370
aggregate and vapor retarders are routinely used for other reasons. In addition, the cost of radon
8371
resistant new construction is substantially less than the cost to retrofit a radon mitigation system after
8372
construction.
8373
8374
In areas where elevated radon levels are more common (Zone 1 and other radon-prone areas that have
8375
been identified in Zones 2 and 3), USEPA (no date, a) recommends that new schools incorporate:
8376
• A roughed in active soil depressurization system (including a sub-slab aggregate and vapor barrier
8377
beneath all slabs, one centrally located suction pit per 100,000 sq.ft. of ground-contact floor area, a
8378
vent pipe from each pit to the roof and a junction box on the roof next to the vent pipe)
8379
• Sealing of potential radon entry routes
8380
• Post-construction radon measurements
8381
8382
With the ASD system roughed in, the suction fan(s) and controls can be added later at low cost if
8383
measured radon levels exceed recommended action levels or exposure limits.
8384
8385
Local Radon Potential
8386
Regional, state or local officials may be able to provide information about radon levels in buildings near
8387
the project site that may help the owner and design team decide whether to implement radon control
8388
techniques. In the U.S. the USEPA maintains a list of state and regional indoor environments contacts
8389
(http://www.epa.gov/iaq/whereyoulive.html).
8390
8391
Radon in Drinking Water and Building Materials
8392
In some areas, groundwater contains high levels of radon. If well water is supplied directly to a building,
8393
radon can be released into the indoor air when the water is used. In homes, water with a radon level
8394
10,000 pCi/L is estimated to contribute about 1 pCi/L to indoor air levels. In the U.S., many of the
8395
public water supplies with elevated concentrations of radon serve communities of less than 1000 people.
8396
Elevated concentrations occur primarily in New England states, Appalachian states, Rocky Mountain
8397
states and small areas in the Southwest and the Great Plains (NAS 1999). Radon in well water is not
8398
believed to be a common source of elevated indoor radon levels in commercial and institutional
8399
buildings and is not covered further in this guide.
8400
8401
In rare instances, radon may emanate from building materials such as aggregate in concrete masonry
8402
units or fill, if such materials contain radium-rich wastes. Radon in building materials is believed to be
8403
an extremely rare of elevated indoor radon levels in commercial and institutional buildings and is not
8404
covered further in this guide.
8405
IAQ-DG 90% Draft - Final
Page 283
Return to TOP
8406
Owner’s Risk Tolerance
8407
The design team should discuss action levels, exposure limits and percentages of buildings with elevated
8408
radon levels with the owner so that the owner can make an informed decision about the use of radon
8409
resistant construction techniques. Decisions made should be documented in the IAQ Basis of Design.
8410
8411
Synergies and Conflicts
8412
Many radon control techniques are relevant to other IAQ issues as shown in the following table (Table
8413
3.2-A).
8414
8415
Table 3.2-B Synergies and conflicts between radon control techniques and other IAQ strategies
8416
Radon Control Techniques
Prevent Penetration of
Liquid Water into the
Building Envelope
Minimize
Condensation within
the Building Envelope
Control Building
Pressure to Minimize
Moisture Transfer
Maintain Positive
Building Pressures to
Minimize Infiltration
of Contaminants
Minimize Vapor
Intrusion from
Brownfield Sites
All Ventilation
Recommendations
Active Soil Depressurization (ASD)
o Design of load bearing elements to
facilitate ASD
S(1)
o Sub-slab aggregate, geotextile,
vapor retarder
S
S
S(1)
o Suction pit
S
S(1)
o Radon vent pipe
S
S(1)
o Suction fan
S
S(1)
o Sub-membrane depressurization of
crawl space
S
S(1)
Sealing of Radon Entry Routes
o Sealing of joints, cracks and
penetrations
S
S
S
S
S(1)
o Construction and sealing of below-
grade walls
S
S
S
S
S(1)
Building Pressurization & Dilution
Ventilation
o Location of ductwork
S
S
S
o Building envelope air-tightness
S
S
S
S
o Building pressurization
S
S/C(2)
S
S
o Ventilation rates
S
S
Notes:
1. Although the general features of an active soil depressurization system are the same for radon and
vapors from site contaminants, specific requirements may be different. For a site where both vapor
intrusion and radon are concerns, the more stringent requirements should be followed.
2. Some situations require neutral or negative building pressurization. In these circumstances the active
soil depressurization system must maintain the sub-slab at a lower pressure than the adjacent neutral or
negative building areas.
8417
Active Soil Depressurization
8418
IAQ-DG 90% Draft - Final
Page 284
Return to TOP
Active soil depressurization (ASD)(Figure 3.2-C) is the most effective, reliable and widely applied
8419
radon reduction technique (ASTM 2007). An ASD system uses a suction fan (or fans) to create a zone
8420
of negative pressure below the slab, drawing air from the building into the soil around the foundation.
8421
This zone of negative pressure prevents radon-laden soil gas from flowing into the building.
8422
Measurements in residences have shown that ASD systems reduce indoor radon concentrations by up to
8423
99% (EPA reference).
8424
8425
(Should use of a credentialed individual (National Environmental Health Association-National Radon
8426
Proficiency Program or National Radon Safety Board) to design and install radon mitigation systems be
8427
recommended?)
8428
8429
8430
8431
Figure 3.2-C Schematic drawing of active soil depressurization (ASD) system and sealing of radon
8432
entry routes. The zone of negative pressure below the slab causes air to flow from the building
8433
into the sub-slab area, preventing flow of soil gas into the building. The radon-laden soil gas
8434
is drawn up the vent pipe and exhausted outdoors, where it is quickly diluted to ambient levels.
8435
(Source: USEPA 1994)
8436
8437
Design of Load-Bearing Elements to Facilitate ASD
8438
Each subslab area isolated by subslab walls requires a suction pit, suction vent pipe and suction fan.
8439
Minimizing barriers to sub-slab air flow therefore reduces the cost of ASD. USEPA has demonstrated
8440
that a single suction pit, vent pipe and fan can depressurize the entire subslab of a large building if
8441
barriers to subslab air flow are minimized by using one of the following foundation designs:
8442
• Post and beam construction (Figure 3.2-D)
8443
• Thickened slab footings with aggregate run continuously below the footings (Figure 3.2-E)
8444
• Conventional spread footings with interruptions such that the entire subslab is interconnected
8445
(Figure 3.2-F).
8446
8447
IAQ-DG 90% Draft - Final
Page 285
Return to TOP
Figure 3.2-D
Option 1: Post-and-beam
construction.
Outside walls and posts are load
bearing. Interior walls are non-
load bearing and do not extend
below slab.
Entire sub-slab is
interconnected and only one
suction pit and suction fan are
required.
Source: USEPA 1994.
8448
8449
Figure 3.2-E.
Option 2. Interior weight-bearing
walls on thickened slab footings
with aggregate run continuously
below the footings.
Entire sub-slab is interconnected
and only one suction pit and
suction fan are required.
Source: USEPA 1994.
8450
8451
Figure 3.2-F
Option 3: Interior weight-
bearing walls extending below
aggregate layer to
conventional spread footings,
but interrupted at corridor.
Entire sub-slab is
interconnected and only one
suction pit and suction fan are
required.
Source: USEPA 1994.
8452
Boundary of
depressurization zone
Boundary of
depressurization zone
IAQ-DG 90% Draft - Final
Page 286
Return to TOP
If conventional spread footings are used below all walls, many separate subslab zones will be created
8453
and many suction pits/vent pipes/suction fans will be needed (Figure 3.2-G). If the stem walls (frost
8454
walls) are made of concrete masonry, sufficient subslab communication can be provided by setting
8455
every other CMU in the second course below the slab on its side (Figure 3.2-H).
8456
8457
Figure 3.2-G Undesirable options. Interior weight-bearing walls extend below aggregate layer to
8458
conventional spread footings, and are continuous so that subslab aggregate is divided into separate zones.
8459
Multiple radon suction pits and suction fans are required. Source: USEPA 1994.
8460
8461
Boundaries of three
separate
depressurization
zones
Boundaries of nine
separate
depressurization
zones
IAQ-DG 90% Draft - Final
Page 287
Return to TOP
Figure 3.2-H. Tests by USEPA have demonstrated that turning every other CMU
8462
on Its side in the course below the slab-level course creates sufficient subslab
8463
communication to enable the pressure field to extend under the entire slab, allowing
8464
use of a single suction pit, vent pipe and suction fan (Source: USEPA 1994).
8465
8466
Sub-Slab Aggregate
8467
ASD systems include a gas-permeable layer to permit the radon exhaust fan to draw a negative pressure
8468
over as large a sub-slab area as possible. The following design criteria are recommended by USEPA
8469
(1994):
8470
IAQ-DG 90% Draft - Final
Page 288
Return to TOP
• 4 to 6 inches of ASTM C-33-03 size #5 aggregate (½ to 1 in. diameter with less than 10% passing
8471
through a ½ in. sieve and free void space of approximately 50%)26
8472
• Where the aggregate is placed over material with a high fine content, and compaction of the
8473
aggregate is required for code reasons, provide a geotextile fabric27 below the aggregate to
8474
exclude fines. (can we provide recommended properties?)
8475
• Provide a vapor retarder over the aggregate below the slab to keep wet concrete from filling voids
8476
in the aggregate layer. 28 The vapor retarder will also serve to slow the entry of radon through
8477
cracks in the slab that may develop later (ASTM 2007)
8478
8479
According to USEPA (1994), these design criteria will allow a single radon suction pit and suction fan
8480
to create a zone of negative pressure extending over 100,000 ft2 of ground contact area, if all other
8481
recommendations are followed.
8482
8483
If crushed aggregate is not readily available or is very expensive, it may be possible to use drainage
8484
mats29 in place of aggregate as a permeable subslab layer, but such application has not be tested for
8485
radon control in commercial or institutional buildings. ASTM 2007 provides further information on
8486
drainage mats used in residential radon mitigation systems. They note that these systems, when installed
8487
according to the manufacturer’s recommendations, have an order of magnitude less void space volume
8488
with does a layer of crushed aggregate. They further note that radon reduction systems using these mats
8489
do not always reduce indoor radon concentrations below the USEPA action level. The mats described
8490
there are installed in strips around the perimeter of the foundation, with a few additional strips parallel to
8491
the short side of the foundation footprint, thus underlying about one-fifth of the sub-slab area. Sheet
8492
drainage mats are available for use below commercial building slabs and, if used under the entire
8493
foundation, could provide a void space volume much closer to that of aggregate.
8494
8495
Assure that horizontal runs of utility pipes and conduits (water, sewer, electric, telecommuncations, etc.)
8496
are placed below the aggregate layer or above the slab, so that they do not form barriers or restrictions to
8497
air flow (see ASTM 2007).
8498
8499
Suction Pit
8500
The key feature of the radon suction pit is the large void space in which the vent pipe terminates.30 The
8501
following design criteria are recommended:
8502
• Provide a suction pit for each area isolated by subslab walls.
8503
26 In the U.S., subslab aggregate is frequently required by code. Even where not required, it is usually included in designs to
provide a drainage bed for moisture and a stable, level surface on which to pour the slab. (more specific info on code
requirements for vapor retarders?)
27 A geotextile is a permeable geosynthetic fabric used with foundations, soils, aggregates, etc. to achieve various engineering
objectives. A common use of geotextiles is to separate two materials with different particle size distribution (e.g., aggregate
and underlying soil) to prevent undesirable mixing.
28 A vapor retarder is commonly installed under the slab in many areas of the country to reduce liquid water penetration and
vapor diffusion, so does not necessarily add costs related to radon control.
29 Drainage mats are often made of geocomposites, a type of geosynthetic material. The geocomposites used for this
application are sheets or strips having a core with a very high void area (geonet or other) and a layer of geotextile attached to
one or both sides. The core has a high hydraulic transmissivity (and soil gas transmissivity) within the manufactured plane,
even under compressive stress. The geotextile is permeable to water (and soil gas), allowing it to flow into the core, but
serves as a separator and filter to exclude soil particles from the core. For further information see www.geosynthetic-
institute.org/, http://www.geosyntheticssociety.org/indexigs.htm, or http://www.infogeos.com/portal.php?setlang=2. See
http://www.arcat.com/divs/sec/sec02620.shtml for a list of some manaufacturers of architectural subdrainage. (Masterspec
95. Masterspec 04 version does not list any manufacturers)
30 Some designers have used horizontal perforated pipe connected directly to the vent pipe for collection of subslab soil gases.
The suction pit recommended here is lower cost and equally effective if all design recommendations are followed.
IAQ-DG 90% Draft - Final
Page 289
Return to TOP
• One suction pit/vent pipe/fan should be able to depressurize at least 100,000 ft2 of continuous
8504
(non-isolated) ground contact area, if all recommendations regarding aggregate and sealing are
8505
followed.31
8506
• For large buildings, provide an interface between the void space and the aggregate of about 7 ft2
8507
(about 30 times the cross-sectional area of the vent pipe) (Figure 3.2-I & 3.2-J). For smaller
8508
buildings, a smaller suction pit is sufficient (Figure 3.2-K).
8509
8510
Follow appropriate structural design criteria for reinforced concrete poured over the radon pit.
8511
8512
8513
Figure 3.2-I. Suction pit design providing 7 sq.ft. of void – aggregate interface.
8514
3 ft x 3 ft x 12 in. suction pit with vertical sides. (Source: USEPA 1994).
8515
8516
31 The maximum area that can successfully be depressurized with one suction fan is not known. In at least some cases a
single fan has been used successfully to depressurize areas as large as 480,000 ft2.
IAQ-DG 90% Draft - Final
Page 290
Return to TOP
8517
8518
Figure 3.2-J. Alternative suction pit design providing 7 sq.ft. of void – aggregate
8519
interface. 4 ft. x 4 ft. x 8 in. deep pit with sloped sides (Source: USEPA 1994).
8520
8521
IAQ-DG 90% Draft - Final
Page 291
Return to TOP
8522
8523
Figure 3.2-K. Smaller suction pit suitable for smaller buildings. Based on USEPA tests,
8524
an 8 in. deep pit with 6 in. vent pipe will exhaust at least 20,000 sq.ft., and a 6 in. deep pit
8525
with a 4 in. vent pipe and fan will exhaust about 10,000 sq. ft. as long as the vent pipe run is
8526
less than about 20 ft. and all other recommendations are followed. (Source: USEPA 2004).
8527
8528
Radon Vent Pipe
8529
Provide a radon vent pipe from each suction pit to outdoors. The following design criteria are
8530
recommended:
8531
• Use 6 inch diameter vent pipe to provide sufficient airflow to depressurize large ground contact
8532
areas without sealing expansion joints.
8533
• Run vent pipe horizontally below the slab from the centrally located suction pit to a convenient
8534
riser location (Figure 3.2-L). Pitch vent pipe at least 1/8 inch per foot toward suction pit to assure
8535
that any condensed moisture will drain back to the pit. (ASTM 2007 has higher pitches depending
8536
on pipe size and anticipated air flows. 1.5”/ft for 3” pipe, 3/8” per ft for 4” pipe)
8537
• Run vent riser vertically to vent fan above roofline. (Need to provide alternatives where this is not
8538
practicable. See for example ASTM 2007)
8539
• Terminate vent above roof, in a manner consistent with local code provisions for discharge of
8540
laboratory fume hood exhaust or other rooftop exhaust venting toxic fumes. For examples of
8541
suitable discharge configurations see: Industrial Ventilation: A Manual of Recommended
8542
Practices, 25th edition (ACGIH 2004) or ASHRAE Handbook of Applications 2007, chapter 44.
8543
(Assure that radon fan can generate sufficient static pressure to overcome pressure drop of
8544
termination).
8545
8546
IAQ-DG 90% Draft - Final
Page 292
Return to TOP
8547
8548
Figure 3.2-L Detail of radon vent pipe roof penetration. (USEPA 1994).
8549
8550
• The discharge can contain extremely high levels of gaseous contaminants, so terminate the vent at
8551
a height sufficient that discharge does not re-enter the building. If this configuration is not
8552
possible, choose a configuration that provides at least a 1,000 to 1 dilution ratio to the nearest air
8553
intake or operable window, calculated following the procedures in ASHRAE Handbook of
8554
Applications 2007, chapter 44. (ASTM 2007 recommends 10 ft or more away from any window,
8555
door or other opening, if the discharge point is not at least 2 ft above the top of such opening).
8556
• Seal openings between vent pipe and floor slab with a high adhesive sealant such as polyurethane.
8557
• Seal all piping joints.
8558
• Seal vent pipe penetration through roof (Figure 3.2-L).
8559
• Comply with all code requirements, including but not limited to:
8560
o piping material and fire stop details where vent penetrates fire rated wall, ceiling deck or
8561
floor deck
8562
o piping material in return plenums above suspended ceilings.
8563
IAQ-DG 90% Draft - Final
Page 293
Return to TOP
• Provide labeling of all radon system components to ensure that future owners or operators do not
8564
remove or defeat the system
8565
o Provide labeling of exposed vent pipe at least every 10 ft. along entire pipe run.
8566
o Provide labeling of vent termination, including statement regarding minimum distance to
8567
air intake
8568
o (ASTM 2007 requires pipe labels, membrane inspection labels, radon system labels,
8569
sump cover inspection labels, and radon maintenance provider identification labels.
8570
Some of these ideas should be added here.)
8571
8572
Sub-slab Radon Vent System:
May contain hazardous levels of radon
8573
Sub-slab vent stack may contain high levels of radon: Do
not place air intake within 25 ft.
Figure 3.2-M Suggested labeling for radon vent pipe (top) and radon vent termination (bottom).
8574
Consult local codes to determine specific minimum distance to air intake.
8575
8576
Suction Fan
8577
Provide a suction fan for each vent pipe.32 The following design criteria are recommended:
8578
• Use fan(s) manufactured specifically for outdoor installation and continuous duty in radon control
8579
systems. Tubular in-line centrifugal fans are typically used. 33
8580
• For a subslab depressurization zone on the order of 50,000 to 100,000 ft2, provide a fan rated for
8581
500 to 600 cfm at 0 in. static pressure. (This DP rating seems inadequate. ASTM 2007 calls for
8582
75 cfm at 0.75 in. wc. Lower is allowed as long as the fan maintains -0.02” wc in all parts of the
8583
gas-permeable layer. Also, consider whether higher pressure may be required for highrise
8584
buildings in cold climates where first floor pressures can be quite negative in cold weather when
8585
supply fans are off.)
8586
• Locate fan above roof. Pipe downstream of fan is under positive pressure and leaks could allow
8587
radon to enter the building. (Provide another alternative for mid- and high-rise buildings)
8588
• Connect fan in vent pipe with watertight flexible connectors.
8589
• Provide waterproof electrical service switch at fan as required by code.
8590
• Provide a warning device to alert the building operator if the radon exhaust system is not operating
8591
properly.
8592
o Warning system should have an electronic pressure sensor that activates a warning light or
8593
other alarm when the system pressure drops below the nominal operating suction pressure.
8594
This value must be determined at system start-up by determining the suction required to
8595
maintain the desired negative pressure everywhere under the slab (What allowance is
8596
32 Passive systems (without a fan) are sometimes effective in single family residential construction, but are not recommended
for commercial and institutional buildings because negative pressures from various exhaust systems, insufficient building
pressurization, stack effect due to greater building heights, and other factors are more likely to overcome a passive system. In
addition, passive sytems would require a greater number of suction pits and vent pipes to be effective and would be more
expensive than an ASD system.
33 Some manufacturers providing fans for use in radon mitigation systems include Fantech, RadonAway, KTA, AMG.
(Prefer not to list manuf but no other easy way to make it easy for users of the guide to locate product?)
IAQ-DG 90% Draft - Final
Page 294
Return to TOP
appropriate for variations in pressure at grade level due to stack/wind effects in commercial
8597
buildings?).
8598
o (ASTM 2007 suggests that an acceptable range of normal operating suction pressures is +/-
8599
20% of the initial nominal reading at system startup.)
8600
o Warning light or alarm should be installed in an area frequently visited by the building operator,
8601
facilities manager or other responsible person and should be clearly labeled. One option is to
8602
connect the pressure sensor to the building automation system (BAS) and generate the alarm
8603
via the BAS.
8604
8605
If there is a significant likelihood that the building will not have elevated radon levels, the venting can
8606
be capped at roof level and the fan installed after radon testing if determined necessary.
8607
8608
Sub-Membrane Depressurization of Crawl Spaces
8609
The most effective radon control technique for crawl spaces is submembrane depressurization (SMD)
8610
(USEPA 1988, Pyle & Leovic 1991) (Figure 3.2-N).34
8611
8612
8613
Figure 3.2-N. Schematic drawing of submembrane depressurization in crawl space (USEPA 1994).
8614
8615
The following design criteria are recommended by EPA (1994) for schools and other large buildings:
8616
• If soil in crawl space is not adequately permeable, provide a layer of permeable material or a
8617
perforated pipe network above the crawl space floor.
8618
• Remove large rocks, broken CMUs and other obstructions.
8619
• Provide 6 mil or thicker polyethylene sheeting as a vapor retarder and as the upper surface of a
8620
“plenum” above the crawl space floor. Overlap adjacent sheets at least one foot. Seal seams in
8621
the area near the suction point, using a sealant recommended by the manufacturer. This will
8622
increase the area of the zone that can be effectively depressurized. Where sheeting goes around
8623
support piers, seal sheeting to piers.
8624
• Provide suction pit, vent pipe and suction fan as for ASD.
8625
34 The crawl space itself can be depressurized, but it is difficult to effectively isolate it from the occupied space above.
IAQ-DG 90% Draft - Final
Page 295
Return to TOP
• If the crawl space will be accessed periodically by maintenance staff or tradespeople, provide pads
8626
or other protective materials over the membrane to reduce the potential for damage (ITRC 2007).
8627
8628
More recent design guidance for residences (ASTM 2007) recommends that crawl spaces have a ground
8629
cover consisting of a poured concrete slab, a thin concrete slab, or a sealed 6 mil or thicker polyethylene
8630
membrane (or 3 mil or thicker cross-laminated polyethylene membraine) to seal the top of the gas-
8631
permeable layer. The type of ground cover is determined by the intended use of the crawl space.35
8632
Whichever type is used, the ASTM guidance requires that it be sealed at seams, pipe and other
8633
penetrations, and at the crawl space perimeter.36
8634
8635
Sealing of Radon Entry Routes
8636
Radon can enter buildings through innumerable routes (Figure 3.2-O). Sealing the major entry routes
8637
greatly increases the effectiveness of active soil depressurization and is an essential element of radon
8638
resistant construction.37
8639
8640
8641
Figure 3.2-O. Typical radon entry routes in poured concrete
8642
foundation walls, poured concrete floors and crawlspaces (CMHC 2007).
8643
35 A regular poured concrete slab (≥ 3.5 in.) is to be used to support heavy equipment, frequent maintenance traffic, active
storage, etc., a thin slab ((≥ 2 in.) is to be used to keep out small animals, when the space is to be used for storage of light
objects, when maintenance traffic is expected, or when a sealed polyethylene membrane will not assure a durable sealed
ground cover for the life of the building.
36 For a polyethylene ground cover, ASTM (2007) requires that seams have a minimum 12 in. overlap and be sealed, and that
edges extend at least 12 in. up the foundation walls and be sealed to the walls. All openings for posts, pipes and other
penetrations must also be sealed. When traffic or storage is possible, it is to be protected by barriers that route traffic around
it or durable walkways over it. Polyethylene membranes are also required to have a conspicuously posted label advising
periodic inspections. ASTM (2007) also requires a vapor retarder under the ground cover membrane. See ASTM 2007 for
further requirements.
37 Sealing alone (without active soil depressurization and positive building pressurization) is not an effective radon reduction
technique because it is impossible, practically speaking, to seal every opening that could allow soil gas to enter the building.
IAQ-DG 90% Draft - Final
Page 296
Return to TOP
8644
8645
Figure 3.2-P Typical radon entry routes in concrete block foundation walls (CMHC 2007).
8646
8647
Sealing of Joints, Cracks and Penetrations
8648
The aggregate or other gas-permeable layer must be reasonably well sealed at the top, bottom and sides
8649
if the radon control system is to be effective. The following design criteria are recommended for sealing
8650
of joints, cracks and penetrations in the slab above the aggregate38:
8651
¾ Minimize cracking of slabs in contact with the ground. Follow recommended industry practices
8652
(ACI 2004a). Reinforce concrete with rebar and wire mesh, reinforce with fiber additives (ACI
8653
1996), use water-reducing admixtures (plasticizers)( ACI 2004b), cure properly, and/or use higher
8654
strength concrete.
8655
¾ Seal all joints and penetrations in slabs.
8656
o Use a sealant with strong adhesion to concrete under difficult conditions, long service life and
8657
good elasticity. Polyurethane typically meets these criteria. Avoid silicon caulks, which do
8658
not adhere well to concrete.
8659
o Prepare surfaces and apply sealant according to the manufacturer’s instructions. Proper
8660
preparation typically requires that surfaces be clean and dry and that the surface temperature be
8661
above freezing. (ASTM 2007 requires that concrete shall have cured for a minimum of 28 days
8662
before caulks or sealants are applied to it)
8663
o Seal joints between floor slab and exterior and interior load-bearing walls. Alternative
8664
methods include:
8665
38 Sealing of the sides is discussed in the next section. The undisturbed ground is usually considered to provide a sufficient
seal on the bottom, of the gas-permeable layer, unless the soil is very permeable or has been disturbed, e.g. by blasting. See
ASTM 2007 for further information.
IAQ-DG 90% Draft - Final
Page 297
Return to TOP
• Install an expansion joint at the floor/wall joint with the top ½ to ¾ in. of the joint
8666
removable after the concrete floor sets. Seal with polyurethane caulk before floor covering
8667
is installed.
8668
• Round the slab at the floor/wall joint with an edging tool when poured. Seal with
8669
polyurethane joint compound after curing and before floor covering is installed.
8670
• (ASTM 2007 recommends pouring slabs tight to the walls and states that such joints
8671
usually do not require additional caulking or sealing).
8672
o Seal pour joints and control saw joints
8673
• Make joints large enough to seal with polyurethane caulk after the slab sets (ASTM 2007
8674
recommends that, if used, they be large enough to fill with polyethylene backer rod prior to
8675
sealing with polyurethane caulk)
8676
• Tool both sides of cold joints when poured.
8677
• Seal after curing.
8678
o Seal openings around penetrations through slab with polyurethane caulk. Penetrations
8679
requiring sealing include water lines, sewer lines, floor drains, gas lines, electrical service
8680
entries, air conditioning condensate drains, roof drains and others. (ASTM 2007 recommends
8681
pouring slabs tight to penetrating objects and states that such joints usually do not require
8682
additional caulking or sealing. If a penetration has a gap around it, e.g. because it was moved
8683
before the slab was set, ASTM states that it shall be sealed by widening the gap, inserting
8684
polyethylene backer rod, and sealing with polyurethane caulk, or filling the gap with low
8685
shrink mortar or grout. Plumbing rough-ins and other openings are to be filled with a sealant
8686
– expanded polyurethane foam or other as permitted by code. Openings in and penetrations
8687
through poured concrete are to be sealed at either the interior or exterior surface. Openings
8688
in and penetrations through hollow core walls are to be sealed at both the interior and exterior
8689
surfaces.)
8690
¾ Seal drains and sumps.
8691
o Provide water traps in all floor drains. (ASTM 2007 recommends mechanical check valves –
8692
preferred – or traps capable of holding standing water 6 in. deep. Check valves are to be
8693
placed in a sealed sump pit with removable cover to facilitate maintenance. When a trap is
8694
used, a permanent label is to be applied in a conspicuous place, directing occupants to keep
8695
the trap filled with water).
8696
o If interior footing drains extend out beneath the footing to daylight or to a sewer, use water
8697
traps to keep the drains airtight while still allowing water to drain.
8698
o If interior footing drains terminate in a sump, seal the sump hole airtight with a gasket and lid,
8699
use a submersible pump, and vent the sump to the outdoors using plastic or other piping.
8700
¾ Seal elevator shafts.
8701
o Thoroughly seal ground contact portions of elevator shafts.
8702
o Design drains and sumps to prevent flow of soil gas into elevator shaft (Provide more specific
8703
information about what works and is permissible under ASME 17.1)
8704
8705
Construction and Sealing of Below-Grade Walls
8706
The following design criteria are recommended for basement walls, stem walls, curtain walls, tunnel
8707
walls and other below-grade walls:
8708
¾ Follow recommended industry practices to minimize cracking of poured concrete walls (ACI
8709
2005) and concrete masonry walls (NCMA xxxx, ACI/ASCE xxxx) (need references).
8710
¾ Seal openings around all penetrations through walls. Use sealants, preparation and application
8711
described for sealing of slab penetrations.
8712
IAQ-DG 90% Draft - Final
Page 298
Return to TOP
¾ For concrete masonry walls:
8713
o Use CMUs with low air permeability if possible (It may be difficult for the manufacturer to
8714
provide CMUs with a specific permeability). (ASTM 2007 states that poured concrete walls,
8715
100% solid CUMs or solidly grouted concrete masonry are preferred).
8716
o Use solid concrete soil-gas entry barriers near the top of the wall, immediately below ledges
8717
(e.g., ledges supporting brick veneer), and at the top and bottom of door, window and other
8718
openings that are below the solid top course or interrupt it. The solid course near the top of the
8719
wall must be above the surface of the finished grade. This course may consist of a continuous
8720
course of solid concrete masonry or a continuous course of fully grouted masonry units. The
8721
solid courses for ledges and openings may consist of either of these, or of a solid concrete
8722
beam. (see ASTM 2007).
8723
o Seal the joint between the bottom course of block and the underlying footing or slab. (provide
8724
more specific information)(ASTM 2007 describes this as optional).
8725
o Seal concrete masonry walls with a suitable waterproofing treatment (Table ?-3). Neither
8726
uncoated concrete blocks nor blocks with dampproofing treatments are effective water or soil-
8727
gas barriers. The waterproofing treatment must provide: good adhesion, crack-spanning ability,
8728
flexibility and elasticity through a wide temperature range, puncture resistance, and long term
8729
chemical and structural stability in the type of environment where it will be located (e.g., in
8730
contact with soil and groundwater etc). Closely follow the manufacturer’s recommended
8731
application procedures.
8732
o If the above measures do not sufficiently reduce radon concentrations, consider depressurizing
8733
the block wall itself. Depressurizing block walls can cause basement depressurization (and
8734
backdrafting of combustion equipment) and in some cases can enhance intrusion of radon, so it
8735
should be used only where subslab depressurization or drain tile depressurization is inadequate
8736
to achieve the required radon reductions (USEPA 1993).
8737
8738
Table 3.2-C Foundation wall coatings (Are these still relevant to today’s coating materials? Should
8739
we make specific comments re various alternative materials/systems?)
8740
Wall Coating
Notes
Exterior
Cold-applied coal tar
modified polyurethane
(waterproofing)
Can be attacked by acids in groundwater, but can be defended by a
protection board.
Dries hard but has some elasticity.
Performance is limited by capabilities of the applicator. Difficult to
achieve even coats on vertical surfaces (USEPA 1991)
Cold-applied polymer-
modified asphalt
(waterproofing)
Less resistant to chemicals than coal tar modified polyurethane, but
has better elasticity, crack-spanning ability and re-sealability.
Performance is limited by capabilities of the applicator. Difficult to
achieve even coats on vertical surfaces (USEPA 1991)
Membrane
waterproofing systems
Uniform thickness.
Most are chemically stable and have good crack-spanning ability.
Concrete seams must be smooth so that membrane is not punctured.
Thermoplastic membranes are rated highly for resistance to chemicals
and longevity.
Rubberized asphalt polyethylene membranes have superior crack-
bridging ability compared to fully adhered thermoplastic membranes
(USEPA 1991).
Seams and overlaps must be carefully and completely sealed for
membranes to function as effective radon barriers.
IAQ-DG 90% Draft - Final
Page 299
Return to TOP
Wall Coating
Notes
Exterior
Manufacturers’ recommendations for sealant, application procedures
and safety precautions must be followed.
Bituminous asphalt
parge or spray coat
(dampproofing only)
Undependable as waterproofing treatment or to seal radon entry
routes.
Can be attacked by soil and groundwater chemicals, specifically acids
(USEPA 1991)
May lose elasticity at below-freezing temperatures.
Surface bonding cement
or mortar (dampproofing
only)
Undependable as waterproofing treatment or to seal radon entry
routes.
Some may be chemically unstable in the alkaline environment of
Portland cement (USEPA 1991).
Interior
Cementitious coatings
Inelastic, does not have good crack-spanning ability, cannot resist
hydrostatic pressure.
Masonry paint
Some can be effective as radon barriers if properly applied
(Ruppersberger 1991).
8741
(ASTM 2007 notes that post-tensioned slab foundations do not normally have below-grade walls. For
8742
these foundations, curtain walls are required around the edges to seal the edges of the gas-permeable
8743
layer. All penetrations required for the radon system, including suction piping, drain traps and check
8744
valves, etc. are to be installed before the slab is cast.)
8745
8746
Building Pressurization & Dilution Ventilation
8747
Positive pressurization of grade-level and below-grade spaces reduces radon entry and is a useful
8748
adjunct to active soil depressurization and sealing of radon entry routes. Ventilation with outdoor air
8749
also lowers indoor radon concentrations by dilution.
8750
8751
Location of Ductwork
8752
Do not place ductwork below grade (buried, in tunnels, or in crawl spaces) in radon-prone areas.
8753
Below-grade ductwork can draw radon into the air distribution system. Return ductwork leaks can
8754
create a strong negative pressure, but even supply ductwork may be negatively pressurized at the duct
8755
wall.
8756
8757
Where ground-contact mechanical rooms serve as plenums and are at negative pressure during HVAC
8758
system operation, requirements for sealing of joints, cracks and penetrations and coating of below-grade
8759
walls should be carefully followed to create an effective radon barrier. (is this sufficient?) (What about
8760
return ductwork in walls and chaseways in contact with slabs?)
8761
8762
Envelope Air-Tightness
8763
Follow recommendations on air-tightness of the building envelope in the section titled Strategy 2.2
8764
Limit Condensation of Water Vapor within the Building Envelope and on Interior Surfaces to reduce
8765
leakiness of the building envelope and reduce the excess of outside air over exhaust air required to
8766
maintain positive building pressure.
8767
8768
Building Pressurization
8769
Follow recommendations in the section titled Strategy 2.3 Maintain Proper Building Pressure to
8770
maintain positive pressure in all ground contact rooms during occupied hours. This will reduce entry of
8771
radon as well as moisture and unfiltered contaminants in outdoor air. Pay particular attention to ground
8772
IAQ-DG 90% Draft - Final
Page 300
Return to TOP
contact rooms with high exhaust rates such as laboratories, commercial kitchens, and locker and shower
8773
rooms. The ASD system must impose sufficient suction on the subslab to keep the subslab is at lower
8774
pressure than these spaces, even though the spaces themselves may be negative with respect to adjacent
8775
rooms or the outdoors. (Is this reasonable for these spaces?)
8776
8777
If climate considerations, high humidity spaces or use of natural ventilation require pressure in ground-
8778
contact rooms to be neutral or negative, assure that the active soil depressurization system flow rate is
8779
adjusted to keep the subslab area more negative than the occupied space.
8780
8781
Ventilation Rates
8782
Follow recommendations in the section titled Strategy 7.1 Provide Appropriate Outdoor Air Quantities
8783
for Each Room or Zone to dilute contaminants, including radon, during occupied hours.
8784
8785
If negative building pressures overwhelm the active soil depressurization system when the HVAC
8786
system is off and draw radon into the building, it will be necessary to start HVAC operation and
8787
ventilation in advance of occupancy to establish positive pressurization and dilute radon levels that built
8788
up while the HVAC system was off.
8789
8790
Quality Assurance (QA) of Radon Control Systems
8791
8792
Design Verification
8793
Assure that the design guidance provided in this section is properly implemented in the design,
8794
including:
8795
• Design of load-bearing elements
8796
• Sub-slab aggregate material and thickness, geotextile and vapor retarder
8797
• Crawl space membrane and permeable material or perforated piping network
8798
• Location, size and construction of suction pits
8799
• Location, size, termination, sealing and labeling of radon vent pipe
8800
• Suction fan type, sizing, location and installation
8801
• Warning device sensors, alarms, location
8802
• Sealing of below grade joints, cracks and penetrations
8803
• Construction and sealing of below grade walls, especially concrete masonry walls
8804
• Ductwork location
8805
• Building air-tightness, building pressurization and dilution ventilation (covered elsewhere)
8806
8807
Submittal Review
8808
Review submittals to assure that they are consistent with design criteria, including:
8809
• Sub-slab aggregate
8810
• Geotextile
8811
• Subslab vapor retarder
8812
• Crawl space membrane
8813
• Permeable material for crawl space
8814
• Perforated piping network for crawl space
8815
• Radon vent pipe
8816
• Radon suction fan and flexible connectors
8817
• Warning device sensors and alarms
8818
• Sealants for below-grade joints, cracks and penetrations
8819
• Permeability of CMUs for below grade walls
8820
• Solid top blocks for below grade CMU walls
8821
IAQ-DG 90% Draft - Final
Page 301
Return to TOP
• Waterproofing materials for below grade CMU walls
8822
8823
Construction Coordination
8824
Meet with construction management, general contractor and relevant subcontractors to communicate:
8825
• Design intent of the active soil depressurization system and foundation sealing,
8826
• Prescriptive and performance requirements,
8827
• Construction observation and verification requirements for the active soil depressurization system
8828
and foundation sealing..
8829
8830
Assure that required construction observation items are incorporated into the construction schedule
8831
8832
Construction Observation
8833
Assure that active soil depressurization system is installed in accordance with the contract documents.
8834
Conduct appropriately timed site inspections to verify:
8835
• No unintended subslab barriers divide any design depressurization zone into more than one zone
8836
(prior to installation of aggregate)
8837
• Installation of geotextile fabric below slab (prior to installation of aggregate)
8838
• Installation of aggregate below slab to proper thickness and with no introduction of fines (prior to
8839
pouring of concrete)
8840
• Proper location and installation of suction pits, including horizontal vent pipe and
8841
support/reinforcement for concrete above suction pit (prior to pouring concrete),
8842
• Installation of vapor retarder over aggregate (prior to pouring concrete)
8843
• Installation of concrete to minimize cracking
8844
• Installation of solid top blocks on CMU walls
8845
• Installation of waterproofing/radon barrier on CMU walls (prior to backfilling (exterior) or
8846
covering (interior)
8847
• Installation of permeable material or perforated piping in crawl spaces
8848
• Preparation and sealing of floor/wall joints (prior to installation of floor covering)
8849
• Preparation and sealing of pour joints and control saw joints (prior to installation of floor
8850
covering)
8851
• Sealing of all penetrations, drains and sumps (prior to floor covering or wall surface installation,
8852
if any)
8853
• Installation and sealing of polyethylene or other ground cover in crawl space
8854
• Installation, sealing and labeling of vent pipe riser (prior to installation of gypsum board or other
8855
wall surface)
8856
• Installation and labeling of radon suction fan and vent pipe termination
8857
• Installation and labeling of warning device
8858
8859
Construction Verification
8860
Assure that radon levels during occupied hours are below exposure limits/action levels:
8861
¾ Measure radon levels during occupied hours under normal operation of the ASD and HVAC
8862
systems, at least 24 hours after ASD system operation is started (provide more
8863
guidance/references)
8864
¾ If radon levels are above exposure limits/action levels and you did not install fan(s) to activate the
8865
active soil depressurization system, install fan(s) following guidance in this section.
8866
IAQ-DG 90% Draft - Final
Page 302
Return to TOP
¾ If radon levels are above exposure limits/action levels with depressurization fan(s) operating,
8867
conduct tests of pressure field extension and troubleshoot problems.
8868
o Drill ¼ to ½ in. holes through the slab at various distances and directions from each suction
8869
pit, avoiding any subslab utility lines.
8870
o Using a micromanometer, measure the subslab pressure in each hole relative to the pressure
8871
above the lab with the fan off and with the fan on. If all of the guidelines presented here are
8872
followed, the subslab pressure should be at least -0.01 in. wg in all test holes with the fan(s)
8873
on.
8874
o If the pressure is not at least -0.002 in. wg in all test holes, troubleshoot the system by
8875
confirming fan operation, sealing major radon entry routes, locating potential subslab barriers,
8876
inspecting the aggregate used, and inspecting the operation of the HVAC system.
8877
o After resolution of problems, carefully seal test holes with concrete patching material.
8878
8879
Assure that warning device and labeling are installed as recommended. Test response of warning device
8880
to a reduction or reversal of negative pressure.
8881
8882
Operation and Maintenance (O&M) of Radon Control Systems
8883
Provide training to the facilities staff on the purpose and importance, location, operation and
8884
maintenance of the radon control systems.
8885
8886
The following items are recommended for inclusion in the O&M manual for the radon control system:
8887
• Describe the system, its purpose and its components.
8888
• Provide as-built drawings showing locations of suction pits, vent pipes and suction fans.
8889
• Provide results of any radon tests obtained without or with operation of the ASD system.
8890
• Describe how to read the radon system monitor, and provide manufacturer’s information on
8891
monitor installation and calibration.
8892
• Describe how to interpret the system failure warning device and what to do if the device
8893
indicates a failure.
8894
• Provide contact information for the company that should be called for radon system service.
8895
• Provide contact information for the agency in charge of the state’s radon program.
8896
• Provide radon fan warranty and installation documentation.
8897
• Recommend the following maintenance:
8898
o Weekly: (Would monthly be adequate??)
8899
• Check pressure gauge(s) in radon vent pipe(s) and system alarm to ensure that fan is
8900
maintaining adequate negative pressure to depressurize the subslab area.
8901
o Annually:
8902
• Inspect radon suction fan(s) for bearing failure or signs of other abnormal operation and
8903
repair or replace if required.
8904
• Inspect discharge location of radon vent pipe to ensure that no air intake has been located
8905
nearby and that no change in building usage has placed the exhaust near operable
8906
windows.
8907
• Check HVAC system to verify that its operation is not creating negative building
8908
pressures that could overcome the active soil depressurization system.
8909
• If building has settled, check for slab, floor or basement wall cracks and perform radon
8910
testing and additional sealing, if needed, to ensure the continued effectiveness of the
8911
system.
8912
IAQ-DG 90% Draft - Final
Page 303
Return to TOP
• Inspect impermeable membrane in crawl space and repair or replace if necessary? (How
8913
long will poly last in crawl space?)
8914
o When work is performed in foundation area:
8915
• Assure that any new or disturbed penetrations are sealed following the specifications for
8916
the original construction.
8917
o When work is performed on HVAC systems:
8918
• Assure that requirements for building pressurization and ventilation are maintained.
8919
8920
Training and O&M documentation on building pressurization and ventilation are covered in other
8921
sections.
8922
8923
Radon Measurements
8924
USEPA (1994) recommends that radon measurements be made in newly constructed schools with ASD
8925
systems at least 24 hours after the ASD fan is turned on, to verify that radon levels are below 4 pCi/L.
8926
8927
They also recommend that radon measurements be made in new schools in areas with high potential for
8928
radon (Zone 1 and other radon-prone areas that have been identified in Zones 2 and 3), if an ASD
8929
system was only roughed in, to determine whether suction fans should be added to activate the system
8930
(USEPA, no date, a).
8931
8932
Finally, they recommend that every existing school be tested for radon (USEPA no date, b).
8933
8934
Since radon levels can vary greatly from one room to another, EPA recommends that measurements be
8935
made in all frequently occupied ground-contact rooms39 (EPA 1993c). This includes frequently
8936
occupied rooms:
8937
• On slabs-on-grade,
8938
• Basements,
8939
• Directly above enclosed crawl spaces, and
8940
• Directly above basement spaces that are not frequently occupied.
8941
8942
Radon tests may be short term (2 to 90 days) or long term (more than 90 days). Measurements should
8943
be taken during the colder months and with windows and doors closed except for normal entry and exit.
8944
Tests of 2 to 5 days should be taken on weekdays with the HVAC systems operating normally, and
8945
should start after at least 12 hours of closed conditions, e.g., after a weekend. Short term tests should
8946
not be taken during abnormal weather. Testing also should not be conducted during structural changes,
8947
renovations or replacement of the HVAC system. (EPA 2003).
8948
8949
If a school elects to use short-term tests for initial measurements, EPA (1993c) recommends that these
8950
measurements be made in all frequently occupied ground contact rooms simultaneously. They
8951
recommend that simultaneous follow-up tests be conducted in every room with an initial short-term test
8952
result of 4 pCi/L or greater. The follow-up tests should be short-term measurements if results are
8953
needed quickly, for example, if the initial measurements are on the order of 10 pCi/L or higher. Long-
8954
term follow-up tests, preferably over an entire school year, are appropriate if radon levels are in the
8955
range of 4 to 10 pCi/L, although short-term tests may also be used..
8956
8957
39 Rooms on upper floors can also have elevated radon levels, but they are unlikely to exceed those in the ground-contact
rooms. Mitigation measures that reduce radon levels in ground contact rooms will also reduce radon levels on upper floors.
IAQ-DG 90% Draft - Final
Page 304
Return to TOP
EPA (1993c) provides additional guidance on placing the detectors in a room, on who may conduct the
8958
testing, and on quality assurance procedures. They also note that school districts should contact their
8959
state Radon Office before testing, since some states may have their own requirements (EPA no date, b).
8960
8961
If the initial and follow-up tests are both of the short term type, EPA (1993c) recommends that action be
8962
taken to reduce radon levels if the average of the two measurements is 4 pCi/L or more. If a long term
8963
test is conducted, EPA recommends that action be taken if the long-term average is 4 pCi/L or more.
8964
8965
Beyond the first round of testing (initial plus follow-up), EPA (1993c) recommends retesting as follows:
8966
• “If no mitigation is required after initial testing (e.g., all rooms were found to have levels below
8967
4 pCi/L), retest all frequently occupied rooms in contact with the ground sometime in the future.
8968
As a building ages and settles, radon entry may increase due to cracks in the foundation or other
8969
structural changes.
8970
• “If radon mitigation measures have been implemented in a school, retest these systems as a
8971
periodic check on any implemented radon reduction measures.
8972
• “If major renovations to the structure of a school building or major alterations to a school's
8973
HVAC system are planned, retest the school before initiating the renovation. If elevated radon is
8974
present, radon-resistant techniques can be included as part of the renovation.
8975
• “Retest after major renovations to the structure of a school building or after major alterations to a
8976
school's HVAC system. These renovations and alterations may increase radon levels within a
8977
school building.” (USEPA 1993c).
8978
8979
References
8980
ACGIH 2004. Industrial Ventilation: A Manual of Recommended Practices, 25th edition.
8981
ACI 2005. Building Code Requirements for Structural Concrete and Commentary. ACI 318-05.
8982
Farmington Hills, MI: American Concrete Institute.
8983
ACI 2004a. Guide for Concrete Floor and Slab Construction. ACI 302.1R-04. Farmington Hills, MI:
8984
American Concrete Institute.
8985
ACI 2004b. 212.3R-04: Chemical Admixtures for Concrete. Farmington Hills, MI: American Concrete
8986
Institute.
8987
ACI 1996. Report on Fiber-Reinforced Concrete. ACI 544.1R-96 (Reapproved 2002). Farmington
8988
Hills, MI: American Concrete Institute.
8989
Akerblom, G 1999. Radon Legislation and National Guidelines. SSI Rapport 98:18. Swedish
8990
Radiation Protection Institute.
8991
ASHRAE 2005. 2005 ASHRAE Handbook - Fundamentals. (Chapter 27). Atlanta, GA: American
8992
Society of Heating, Refrigerating and Air Conditioning Engineers.
8993
ASHRAE 2003. 2003 ASHRAE Handbook - Applications. Atlanta, GA: American Society of Heating,
8994
Refrigerating and Air Conditioning Engineers.
8995
ASTM 2007. Standard Practice for Radon Control Options for the Design and Construction of New
8996
Low-Rise Residential Buildings. ASTM E 1465-07a. West Conshohocken, PA: American Society for
8997
Testing and Materials.
8998
ASTM 2003. Standard Practice for Installing Radon Mitigation Systems in Existing Low-Rise
8999
Residential Buildings. ASTM E2121-03. West Conshohocken, PA: American Society for Testing and
9000
Materials.
9001
ASTM 2003. Standard Specification for Concrete Aggregates. ASTM C-33-03. West Conshohocken,
9002
PA: American Society for Testing and Materials.
9003
CMHC 2007. Radon: A Guide for Canadian Homeowners. Canada Mortgage and Housing Corporation
9004
and Health Canada.
9005
Denman, AR, S Parkinson, M Johnstone, RGM Crockett, PS Phillips 2004. Radon in the workplace:
9006
implications of studies of post-remediation monitoring. Radiat Prot Dosimetry 111(1):51-54.
9007
IAQ-DG 90% Draft - Final
Page 305
Return to TOP
Dˇurcˇı´k, M, F Havlı´k, M Vicˇanova´ and D. Nikodemova 1997. Radon risk assessment in Slovak
9008
kindergartens. Radiat Prot Dosimetry 71(3):201–206.
9009
EC 1990. Commission Recommendation of 21 February 1990 on the protection of the public against
9010
indoor exposure to radon. Official Journal of the European Communities L-80 of 27.3.1990, p. 26.
9011
HHS 1994. Report on Carcinogens, Seventh Edition. Public Health Service National Toxicology
9012
Program. U.S. Department of Health and Human Services
9013
Hopper RD, Levy RA, Rankin RC, Boyd MA. 1991. National ambient radon study. In: Proceedings of
9014
the 1991 International Symposium on Radon and Radon Reduction Technology, 2-5 April 1991,
9015
Philadelphia, PA. Research Triangle Park, NC:U.S. Environmental Protection Agency.
9016
IAEA.2003. Radiation Protection against Radon in Workplaces other than Mines. IAEA Safety
9017
Reports Series No. 33. Vienna, Austria: International Atomic Energy Agency.
9018
IAEA 1995. International Basic Safety Standards for Protection against Ionizing Radiation and for the
9019
Safety of Radiation Sources. IAEA Safety Series 115. Vienna, Austria: International Atomic Energy
9020
Agency.
9021
IARC 998. IARC Monographs on the Evaluation of Carcinogenic Risks to Humans, Volume 43, Man-
9022
made Fibres and Radon. Lyon, France: World Health Organization International Agency for
9023
Research on Cancer.
9024
ICRP 1991. 1990 Recommendations of the International Commission on Radiological Protection.
9025
ICRP Publication 60.Annals of the ICRP 21, 1-3. Oxford: Pergammon Press.
9026
Klepeis NE, WC Nelson, WR Ott, JP Robinson, AM Tsang, P Switzer, JV Behar, SC Hern, WH
9027
Englemann 2001.The National Human Activity Pattern Survey (NHAPS): a resource for assessing
9028
exposure to environmental pollutants. J Expo Anal Environ Epidemiol. 11(3):231-52.
9029
Leovic, KW, AB Craig, DW Saum 1990. Radon mitigation in schools: HVAC systems in schools tend
9030
to have a greater impact on radon levels than HVAC systems in homes. ASHRAE Journal 32(1) 40-45.
9031
Marley, F, AR Denman, PS Phillips 1999. Examination of the influence of water-heated central heating
9032
systems on the levels of radon and radon progeny in the workplace. Radiation Measurements
9033
32(1):15-25.
9034
Marley, F 2000. Utilisation of an air-conditioning system to control the levels of radon and radon
9035
progeny in a workplace environment. Radiat Prot Dosimetry 91(4):403-407.
9036
(NAS) National Academy of Sciences 2006. Health Risks from Exposure to Low Levels of Ionizing
9037
Radiation: BEIR VII – Phase 2. National Academy Press, Washington, DC.
9038
(NAS) National Academy of Sciences 1999. Health Effects of Exposure to Radon: BEIR VI National
9039
Academy Press, Washington, DC.
9040
OTA (U.S. Congress, Office of Technology Assessment) 1995. Risks to Students in School. OTA-
9041
ENV-633. Washington, DC: U.S. Government Printing Office.
9042
PCA 1990. Concrete Floors on Ground. Skokie, IL: Portand Cement Association.
9043
Pyle, B.E. and K.W. Leovic 1991. A comparison of radon mitigation options for crawl space school
9044
buildings. Presented at the 1991 Symposium on Radon and Radon Reduction Technology.
9045
Philadelphia, PA.
9046
Reichelt, A. A Reineking, K.-H. Lehmann1, J. Porstendörfer, J. Schwedt, T. Streil 2000 Radon in
9047
workplaces. Proceedings of IRPA-10 May14-19 2000 Hiroshima Japan.
9048
Ruppersberger, J.S. 1991. The use of coatings and block specification to reduce radon inflow through
9049
block basement walls. In: Proceedings: The 1990 International Symposium on Radon and Radon
9050
Reduction Technology, Volume 2: Symposium Oral Papers (Sessions V-IX). EPA-600/9-91-026b
9051
(NTIS PB91-234450), July 1991.
9052
Streil, T. Exploration of radon affected work and living places and methods for the reduction of the
9053
radon exposure
9054
Tokonami, S, M Furukawa, Y Shicchi, T Sanada, Y Yamada 2003. Characteristics of radon and its
9055
progeny concentrations in airconditioned office buildings in Tokyo. Radiat Prot Dosimetry 106(1):71-
9056
6.
9057
IAQ-DG 90% Draft - Final
Page 306
Return to TOP
USEPA no date (a). Controlling pollutants and sources. IAQ Design Tools for
9058
Schools. www.epa.gov/iaq/schooldesign/controlling.html#Preventing%20the%20Entry%20of%20Poll
9059
utants. Accessed June 17, 2008.
9060
USEPA no date (b). IAQ Reference Guide Appendix G - Radon. IAQ Tools for Schools
9061
Program. http://www.epa.gov/iaq/schools/tfs/guideg.html. Accessed June 17, 2008.
9062
USEPA 2003. EPA Assessment of Risks from Radon in Homes. EPA-402-R-03-003. Washington, DC.:
9063
U.S. Environmental Protection Agency.
9064
USEPA. 1993. Radon Reduction Techniques for Existing Detached Houses, Technical Guidance for
9065
Active Soil Depressurization Systems. EPA/625/R-93/011. Washington, DC: U.S. Environmental
9066
Protection Agency.
9067
USEPA 1993. National School Radon Survey. Report to Congress. Washington, DC., U.S.
9068
Environmental Protection Agency. October 1993.
9069
USEPA 1993c. Radon Measurement in Schools, Revised Edition. EPA 402-R-92-014. Washington,
9070
DC., U.S. Environmental Protection Agency.
9071
USEPA 1992. Radon in Federal Buildings, a Report to Congress on the Results of Federal Agency
9072
Radon Surveys. Washington, DC: U.S. Environmental Protection Agency, Office of Radiation
9073
Programs.
9074
USEPA 1991. Radon-Resistant Construction Techniques for New Residential Construction – Technical
9075
Guidance. EPA/625/2-91/032. Washington, D.C.: U.S. Environmental Protection Agency, Office of
9076
Research and Development.
9077
USEPA 1988. Radon Reduction Techniques for Detached Houses – Technical Guidance (Second
9078
Edition). EPA-625/5-87-017. Washington, DC: U.S. Environmental Protection Agency, Office of
9079
Radiation Programs.
9080
Venezia, RA 1997. Large Building Characteristics as Related to Radon Resistance: A Literature
9081
Review. EPA/600/SR-97/051. Research Triangle Park, NC: National Risk Management Research
9082
Laboratory, U.S. Environmental Protection Agency.
9083
Yu, K. N.; ECM Young.; AJ Stokes, KK Tang 1998. Radon properties in offices. Health Physics.
9084
75(2):159-164.
9085
9086
9087
9088
9089
IAQ-DG 90% Draft - Final
Page 307
Return to TOP
9090
Strategy 3.3 – Reduce Intrusion of Vapors from Subsurface Contaminants
9091
9092
9093
Background
9094
Vapor intrusion is “the migration of a [chemical of concern] vapor from a subsurface soil or
9095
groundwater source into the indoor environment of an existing or planned structure" (ASTM 2008).
9096
Volatile substances in buried wastes or contaminated soil or groundwater can vaporize and move
9097
through the vadose zone40 by diffusion. Once they reach the zone of influence of a building, they are
9098
drawn through the soil and through cracks and openings in the foundation due to pressure differences
9099
between the soil and the building (USEPA 2004). A building may be at negative pressure relative to the
9100
surrounding soil due to thermal stack effect, wind effect, exhaust and combustion vent flows exceeding
9101
make-up air flows, or other factors (ASHRAE 2005).
9102
9103
The chemicals of concern for vapor intrusion are those that are sufficiently volatile to migrate through
9104
the soil as a vapor and sufficiently toxic that they may adversely affect human health41 (USEPA 2002).
9105
These include many volatile organic compounds, some semi-volatile organic compounds, and some
9106
inorganic substances such as mercury. Vapor intrusion is a concern primarily because of the potential
9107
for chronic health effects from long term exposure to low concentrations, although in extreme cases
9108
vapor concentrations can be high enough to cause acute health effects or explosion hazards (USEPA
9109
2002).42
9110
9111
Although vapors can intrude into buildings from naturally occurring subsurface gases,43 most
9112
regulations, standards and guidance are specific to vapors from environmental contaminants.44
9113
Contaminants can be present below ground due to accidental spills, improper disposal, leaking landfills
9114
or leaking underground or above ground storage tanks (Tillman & Weaver 2005).
9115
9116
Some of the most common present and past land uses associated with chemicals of concern include gas
9117
stations, dry cleaners, former industrial sites that used vapor degreasers or other parts cleaning chemicals,
9118
and manufactured gas plants (ASTM 2008). Other land uses potentially associated with chemicals of
9119
concern include landfills, circuit board manufacturing plants, electrical power facilities, military bases,
9120
etc. There are hundreds of thousands of contaminated or potentially contaminated sites in the U.S.,
9121
including Superfund (CERCLA), RCRA, underground storage tank (UST), brownfields and oil sites
9122
(USEPA 2002).45 For example, it is estimated that there are about 36,000 active dry cleaning facilities
9123
40 The zone between the land surface and the regional water table. The vadose zone is generally unsaturated (i.e., pores
contain a mixture of water and soil gas) except for the capillary fringe above the water table and any perched water tables
within the vadose zone.
41 A chemical is considered sufficiently volatile if its Henry’s Law Constant is 1 x 10-5 atm-m3/mol or greater. A chemical is
considered sufficiently toxic if the vapor concentration of the pure component poses an incremental lifetime cancer risk
greater than 10-6 or a non-cancer hazard index greater than 1. (USEPA 2002).
42 For example, intrusion of methane or carbon dioxide from landfills can create risks of explosion or suffocation,
respectively (USEPA 2005). These issues are outside the scope of this guide but should be evaluated when a building project
is on or near a contaminated site. ITRC’s (2007) guideline states that Step 1 of the screening process should evaluate
whether the site may present an acute exposure concern or emergency hazard. If so, immediate collection of indoor samples
or implementation of interim remedial measures such as evacuation of occupants or sub-slab depressurization must be
undertaken.
43 Examples of naturally occurring subsurface gases are radon, methane and hydrogen sulfide. Radon is a decay product of
uranium and is widespread. Mitigation of radon is addressed in Strategy 3.2. Naturally occurring methane includes natural
gas in geologic formations as well as methane formed from the anaerobic decay of more recent organic matter. Hydrogen
sulfide gas occurs naturally in crude oil, natural gas and volcanic gases and can also be formed from the anaerobic decay of
organic matter.
44 The exception is radon. See Section .
45 See Glossary at the end of this Strategy.
IAQ-DG 90% Draft - Final
Page 308
Return to TOP
in the U.S., of which 75% are contaminated with volatile solvents (USEPA, cited in ITRC 2003). The
9124
GAO (2002) has estimated that 200,000 active underground storage tanks in the U.S. may be leaking.
9125
There are an estimated 3,000 to 5,000 sites of former manufactured gas plants in the U.S. (USEPA
9126
1999).
9127
9128
The potential for intrusion of vapors from these sites into buildings was not widely recognized by U.S.
9129
regulators until the 1990s (IRTC 2007) and both the science and the regulatory environment are still
9130
evolving. The U.S. EPA developed draft guidance for the evaluation of vapor intrusion in 2002
9131
(USEPA 2002). This guidance was suggested for use at RCRA Corrective Action sites, CERCLA
9132
National Priorities List and Superfund Alternative sites and Brownfields sites, but not for UST sites, for
9133
which EPA recommended continued use of an earlier directive (USEPA 1995a) (see also ASTM 2002).
9134
In 2005 EPA published guidance for evaluating landfill gas emissions with respect to both explosion
9135
hazard and vapor intrusion (USEPA 2005). Many states have developed regulations, policies or
9136
guidance for vapor intrusion investigations, are currently developing such documents, or rely on the
9137
EPA 2002 draft guidance (Buonicore 2007, ITRC 2004)46 The U.S. Department of Defense has its own
9138
guidance documents as well (U.S.A.F. 2006, U.S. Army 2006). Recently, ASTM (2008) developed a
9139
national standard for assessment of vapor intrusion on properties involved in real estate transactions.
9140
This standard addresses vapor intrusion from USTs and landfills as well as CERCLA, RCRA and
9141
brownfield sites. It defines straightforward and relatively low cost approaches to screen sites for
9142
potential vapor intrusion conditions.
9143
9144
It is uncertain how widespread vapor intrusion problems are (Tillman & Weaver 2005), though certainly
9145
a number of sites with significant vapor intrusion have been identified. In Redfield, Colorado, for
9146
example, use of solvents at a former manufacturing facility had contaminated the groundwater with 1,1
9147
dichloroethene (DCE) in a plume extending about 1.5 miles under residential properties (Folkes and
9148
Kurz 2002). Identification of this problem led to indoor air testing of nearly 800 homes and mitigation
9149
of nearly 400 (ITRC 2007). At the other extreme of scale, an investigation conducted for USEPA
9150
(2006) at a retail dry cleaner in Michigan found that perchloroethylene (PCE) contamination of the soil
9151
caused vapor intrusion in one nearby residence but no others. Based on extensive discussion with Phase
9152
I environmental consultants, the Task Group that developed ASTM E2600-08 expects that the screening
9153
methodology in Tiers 1 and 2 of the standard should eliminate vapor intrusion as a concern in the vast
9154
majority of real estate transactions (Buonicore, pers. comm. 2008).
9155
9156
Vapor intrusion can occur even though a site has undergone remediation. For example, at an industrial
9157
site in Endicott, NY, over 73,000 gallons of VOCs had been removed and over 2 billion gallons of
9158
groundwater pumped over a period of 20 years when the State directed that the potential for vapor
9159
intrusion be investigated. Testing was conducted in a sample of homes and businesses located above the
9160
300 acre groundwater plume. Elevated concentrations of tricholorethene (TCE) and other VOCs were
9161
found in indoor air even in cases where groundwater concentrations were low, and remediation was
9162
conducted in over 400 structures (McDonald and Wertz 2003, NYSDEC, 2007).
9163
9164
A few states are moving to evaluate closed cases for vapor intrusion. New York has decided that all past,
9165
current and future contaminated sites will be evaluated (NYDEC 2006). This policy includes several
9166
hundred sites already remediated and either in the long term monitoring phase or closed out (NYDEC
9167
2006, ITRC 2007). Maine has reopened selected closed sites (ITRC 2007). A few other states have
9168
investigated a few sites without formally reopening them, have reviewed old sites on a case by case
9169
basis, are evaluating their policy on this issue or note that they have the authority to re-open sites if
9170
warranted (ITRC 2007).
9171
9172
46 Links to various guidance documents are available at http://www.envirogroup.com/links.php.
IAQ-DG 90% Draft - Final
Page 309
Return to TOP
Screening and Assessment
9173
Screening and assessment of the potential for vapor intrusion must follow the regulations, policies and
9174
guidance of the relevant jurisdiction. Obtaining guidance from the appropriate regulatory agency early
9175
in the process is the best way to avoid problems and assure a successful project. ITRC maintains a list
9176
of vapor intrusion contacts for states and EPA regions on its website47 and EnviroGroup maintains links
9177
to various state guidance documents on its website.48 It is anticipated that USEPA and ASTM will work
9178
together to educate state regulatory agencies and try to achieve consistency in response as the standard
9179
becomes a routine part of property environmental due diligence (Buonicore, pers. comm. 2008). The
9180
ASTM process is described here.
9181
9182
ASTM standard E 2600-08 uses a tiered approach to allow properties with a low risk of vapor intrusion
9183
to be screened out quickly and at relatively low cost. “The first two tiers…[are] used to determine
9184
whether a pVIC [potential vapor intrusion condition] exists and, if so, the third tier is designed to
9185
provide confirmation (i.e., a VIC exists) or reduce the level of uncertainty. The fourth tier provides
9186
general mitigation alternatives…” (ASTM 2008). The user may proceed to a Tier 3 investigation or pre-
9187
emptive mitigation (Tier 4) without conducting Tier 1 and 2 screenings if they choose to do so for
9188
reasons of timeliness, cost-effectiveness or other considerations.
9189
9190
The standard requires that vapor intrusion assessments be performed by an environmental professional
9191
as defined in ASTM E 1527-05,49 so in most cases this work will be contracted outside the primary
9192
design team. The steps are described to give the design team an understanding of the process and how it
9193
may impact the schedule and the ultimate building design.
9194
9195
ASTM Tier 1 Screening
9196
The ASTM E 2600-08 Tier 1 screening uses information that is generally collected during an ASTM E-
9197
1527 Phase I Environmental Site Assessment.50 Phase I ESAs are conducted as a standard part of
9198
environmental due diligence in most commercial real estate transactions in the U.S. Information
9199
required for Tier 1 screening includes:
9200
• Information on the existing or planned use of the property,
9201
• Existing and planned types of structures on the property,
9202
• Characteristics of the surrounding area,
9203
• Government records that identify known or suspected sources of contaminants of concern on the
9204
property itself and surrounding areas,
9205
• Historical records related to prior use of the property and surrounding areas,
9206
• Physical setting information including topographic, hydrologic, geologic, hydrogeologic and soils
9207
data,
9208
• Natural and man-made features that may provide preferential paths for vapor movement,
9209
47 http://www.itrcweb.org/vaporintrusion/
48 http://www.envirogroup.com/links.php
49 ASTM E 1527-05 references and repeats the requirements of 40 CFR §312.10(b). Under this regulation a Professional
Engineer or Geologist must have the equivalent of three years of full time relevant experience and others must have up to ten
years of relevant experience to conduct these assessments. 40 CFR §312.10(b) states that, “Relevant experience, as used in
the definition of environmental professional in this section, means: participation in the performance of all appropriate
inquiries investigations, environmental site assessments, or other site investigations that may include environmental analyses,
investigations, and remediation which involve the understanding of surface and subsurface environmental conditions and the
processes used to evaluate these conditions and for which professional judgment was used to develop opinions regarding
conditions indicative of releases or threatened releases (see Sec. 312.1(c)) to the subject property.”
50 In the past there was potentially some ambiguity as to whether the Phase I ESA itself required investigation of the potential
for vapor intrusion (Buonicore 2007), although the vast majority of Phase I ESAs did not include such an investigation. New
ASTM standard E 2600-08 clarifies that vapor intrusion assessment is outside the scope of an ASTM E-1527 ESA, though it
may be conducted concurrently as a supplemental scope item.
IAQ-DG 90% Draft - Final
Page 310
Return to TOP
• Specialized knowledge that the user (typically the prospective purchaser) may have, and
9210
• Any other information from the Phase I ESA, if the VIA is conducted in conjunction with an ESA.
9211
9212
This information is reviewed to evaluate whether a potential vapor intrusion condition exists. The
9213
screening assesses:
9214
1. Whether there are known or suspected contaminated sites within specified minimum search
9215
distances of the property,
9216
2. Whether chemicals of concern are likely to be present at these sites,
9217
3. Whether the contaminated plume of groundwater, soil gas or LNAPL51 from these sites is within
9218
the critical distance of the nearest existing or planned building on the property (or the nearest
9219
property boundary, if there are no existing or planned buildings), and if it is, whether risk-based
9220
concentrations for vapor intrusion are exceeded.
9221
9222
The first two of these tests are mandatory, while the third is conducted only if data on the extent and
9223
depth of the contaminated plume are available at the time of the Tier 1 screening.
9224
9225
The standard specifies the approximate minimum search distances to which government records must be
9226
reviewed to identify known or suspect contaminated sites. For some types of contaminant sources the
9227
search covers only the property itself, while for other types it extends as far as a mile from the property’s
9228
boundaries (Table 3.3-A).52 The standard lists typical chemicals of concern for vapor intrusion in an
9229
informative appendix (see Table 3.3-B).53 The environmental professional uses existing records and
9230
data and familiarity with various types of contaminant sources (e.g., service stations, dry cleaners) to
9231
determine whether chemicals of concern are likely to be present.
9232
9233
Table 3.3-A Approximate minimum search distances. Government records must be reviewed for
9234
contaminated sites of various types that are within these distances (miles) from the nearest boundary of
9235
the property undergoing transaction. (ASTM 2008).
9236
Surrounding the property
being transacted
Hydrogeologically up-gradient
of property being transacted
Environmental Record Sources
Chemicals of
Concern
Petroleum
Hydrocarbon
Chemicals of
Concern\*
Chemicals of
Concern
Petroleum
Hydrocarbon
Chemicals of
Concern\*
Federal Lists
Federal NPL site list
1/3
1/10
1
1
Federal CERCLIS list
1/3
1/10
1/2
½
Federal RCRA CORRACTS facilities list
1/3
1/10
1
1
Federal RCRA non-CORRACTS TSD facilities
list
1/3
1/10
1/2
½
Federal RCRA generators list
property only
property only
property only
property only
Federal institutional control /engineering control
registries
property only
property only
property only
property only
Federal ERNS list
property only
property only
property only
property only
State & tribal lists of hazardous waste sites
identified for investigation or remediation:
•
State & tribal equivalent NPL
1/3
1/10
1
1
•
State & tribal equivalent CERCLIS
1/3
1/10
1/2
½
•
State & tribal landfill and/or solid waste
1/3
1/10
1/2
½
51Light non-aqueous phase liquid: LNAPLs are liquids that are not readily soluble in water and are less dense than water. As
a result, they may pool on top of the water table. Oil and gasoline are examples.
52In assessing the existence of known or suspected contaminated sites, historical records of past land uses must also be
searched to distances consistent with those in Table X-1. Standard historical sources that must be reviewed include fire
insurance maps, local street directories, aerial photographs, USGS topographical maps and other credible sources.
53 Many states have their own lists which must be used for sites in their jurisdiction. For example the California EPA (2005)
started with the USEPA list but added fuel oxygenates and two PCB congeners.
IAQ-DG 90% Draft - Final
Page 311
Return to TOP
Surrounding the property
being transacted
Hydrogeologically up-gradient
of property being transacted
Environmental Record Sources
Chemicals of
Concern
Petroleum
Hydrocarbon
Chemicals of
Concern\*
Chemicals of
Concern
Petroleum
Hydrocarbon
Chemicals of
Concern\*
disposal site lists
•
State & tribal leaking storage tank lists
1/3
1/10
1/2
½
•
State & tribal registered storage tank lists
property only
property only
property only
property only
•
State & tribal institutional control
/engineering control registries
property only
property only
property only
property only
•
State & tribal voluntary clean-up sites
1/3
1/10
1/2
½
•
State & tribal Brownfield sites
1/3
1/10
1/2
½
\*Distances are shorter for petroleum chemicals because they tend to biodegrade in the vadose zone.
9237
9238
9239
Table 3.3-B. Typical chemicals of concern for vapor intrusion (ASTM 2008, USEPA 2002)\*.
9240
CAS
Regis.
No.
Chemical
CAS
Regis.
No.
Chemical
CAS
Regis.
No.
Chemical
CAS
Regis.
No.
Chemical
83329 Acenaphthene
75003 Chloroethane (ethyl
chloride)
86737 Fluorene
98953 Nitrobenzene
75070 Acetaldehyde
67663 Chloroform
110009 Furan
79469 2-Nitropropane
67641 Acetone
95578 2-Chlorophenol
58899 gamma-HCH (Lindane)
924163 N-Nitroso-di-n-
butylamine
75058 Acetonitrile
75296 2-Chloropropane
76448 Heptachlor
103651 n-Propylbenzene
98862 Acetophenone
218019 Chrysene
87683 Hexachloro-1,3-butadiene
88722 o-Nitrotoluene
107028 Acrolein
156592 cis-1,2-Dichloroethylene
118741 Hexachlorobenzene
95476 o-Xylene
107131 Acrylonitrile
123739 Crotonaldehyde (2-butenal)
77474 Hexachlorocyclopentadien
e
106423 p-Xylene
309002 Aldrin
98828 Cumene
67721 Hexachloroethane
Polychlorinated biphenyls
(PCBs)
319846 alpha-HCH (alpha-
BHC)
72559 DDE
110543 Hexane
129000 Pyrene
100527 Benzaldehyde
132649 Dibenzofuran
74908 Hydrogen cyanide
135988 sec-Butylbenzene
71432 Benzene
96128 1,2-Dibromo-3-
chloropropane
78831 Isobutanol
100425 Styrene
205992 Benzo(b)fluoranthene
106934 1,2-Dibromoethane
(ethylene dibromide)
7439976 Mercury (elemental)
98066 tert-Butylbenzene
100447 Benzylchloride
541731 1,3-Dichlorobenzene
126987 Methacrylonitrile
630206 1,1,1,2-Tetrachloroethane
91587 beta-
Chloronaphthalene
95501 1,2-Dichlorobenzene
72435 Methoxychlor
79345 1,1,2,2-Tetrachloroethane
92524 Biphenyl
106467 1,4-Dichlorobenzene
79209 Methyl acetate
127184 Tetrachloroethylene
(perchloroethylene)
111444 Bis(2-chloroethyl)ether
75718 Dichlorodifluoromethane
96333 Methyl acrylate
108883 Toluene
108601 Bis(2-
chloroisopropyl)ether
75343 1,1-Dichloroethane
74839 Methyl bromide
156605 trans-1,2-
Dichloroethylene
542881 Bis(chloromethyl)ether
107062 1,2-Dichloroethane
74873 Methyl chloride
(chloromethane)
76131 1,1,2-Trichloro-1,2,2-
trifluoroethane
75274 Bromodichloromethan
e
75354 1,1-Dichloroethylene
108872 Methylcyclohexane
120821 1,2,4-Trichlorobenzene
75252 Bromoform
78875 1,2-Dichloropropane
74953 Methylene bromide
79005 1,1,2-Trichloroethane
106990 1,3-Butadiene
542756 1,3-Dichloropropene
75092 Methylene chloride
71556 1,1,1-Trichloroethane
75150 Carbon disulfide
60571 Dieldrin
78933 Methylethylketone (2-
butanone)
79016 Trichloroethylene
56235 Carbon tetrachloride
115297 Endosulfan
108101 Methylisobutylketone
75694 Trichlorofluoromethane
57749 Chlordane
106898 Epichlorohydrin
80626 Methylmethacrylate
96184 1,2,3-Trichloropropane
126998 2-Chloro-1,3-
butadiene
(chloroprene)
60297 Ethyl ether
91576 2-Methylnaphthalene
95636 1,2,4-Trimethylbenzene
108907 Chlorobenzene
141786 Ethylacetate
1634044 MTBE
108678 1,3,5-Trimethylbenzene
109693 1-Chlorobutane
100414 Ethylbenzene
108383 m-Xylene
108054 Vinyl acetate
124481 Chlorodibromomethan
e
75218 Ethylene oxide
91203 Naphthalene
75014 Vinyl chloride
(chloroethane)
75456 Chlorodifluoromethane
97632 Ethylmethacrylate
104518 n-Butylbenzene
\*The ASTM (2008) list is drawn from USEPA (2002), deleting those chemicals that USEPA indicated do not meet both the
9241
toxicity and volatility criteria, and adding polychlorinated biphenyls (PCBs). The approach used by USEPA to develop the
9242
original list is described in Appendix D of USEPA 2002. Although USEPA 2002 excludes petroleum releases from
9243
IAQ-DG 90% Draft - Final
Page 312
Return to TOP
underground storage tanks from the scope of its guidance, the many of the key chemicals of concern for petroleum leaks are
9244
nevertheless included in their list.
9245
\* As noted previously, intrusion of methane can create an explosion hazard. This is outside the scope of this IAQ guide, but
9246
should be considered when evaluating properties near contaminated sites that may be associated with subsurface methane.
9247
9248
If data on the location of the contaminated plume are available, an evaluation can be made as to whether
9249
the plume is within the critical distance.54 The critical distance from the plume to the nearest existing or
9250
planned building on the property (or the nearest property boundary, if there are no existing or planned
9251
buildings) is a “stretched string” distance that takes into account the depth to the plume as well as its
9252
overland distance from the property. The critical distance is 100 feet for non-petroleum hydrocarbon
9253
chemicals of concern and LNAPL, and 30 feet for dissolved petroleum hydrocarbon chemicals of
9254
concern. The shorter distance for dissolved petroleum hydrocarbons reflects the fact that they are
9255
biodegraded in the vadose zone in the presence of oxygen.
9256
9257
If data are available on the concentrations of chemicals of concern in the contaminated plume, an
9258
evaluation can be made as to whether these exceed risk-based concentrations (RBCs) for vapor intrusion.
9259
Some states have established their own generic RBCs for screening purposes, while others use the RBCs
9260
from USEPA (2002). The USEPA draft guidance, as an example, sets target indoor air concentrations to
9261
satisfy both the prescribed risk level (for cancer) and the target hazard index (for non-cancer risk). It
9262
then establishes target shallow soil gas, deep soil gas and groundwater concentrations (RBCs)
9263
corresponding to these target indoor air concentrations, based on “reasonable worst case” attenuation
9264
factors from soil gas to indoor air and partitioning between the water table and soil gas governed by
9265
Henry’s law.55
9266
9267
According to a survey of state regulators (ITRC 2004), over two thirds of states now differentiate
9268
between residential and non-residential occupancies in setting screening levels for contaminants of
9269
concern. The non-residential screening levels are generally somewhat higher than the residential levels
9270
because the lifetime hours of exposure are assumed to be lower. In addition some jurisdictions use a
9271
child adjustment factor for carcinogens in residential settings but not in non-residential settings (see, for
9272
example, NJDEP 2005). Screening levels for schools, daycare facilities, hospitals, nursing homes or
9273
other occupancies with sensitive populations are typically lower than those for other workplaces and
9274
may be the same as those for residences. The target indoor air concentrations for vapor intrusion in
9275
workplaces are generally based on current estimates of cancer risk levels and non-cancer hazard
9276
quotients and are much lower than OSHA occupational levels.
9277
9278
If a known or suspect source of contamination exists within the specified minimum search distance, and
9279
if chemicals of concern are suspected to be present at that site, the ASTM standard requires that a
9280
potential vapor intrusion condition be presumed to exist if no further data are available. If data on the
9281
location and depth of the contaminated plumes associated with these sites are available as well, a
9282
potential vapor intrusion condition must be presumed to exist only if at least one plume or LNAPL is
9283
within the critical distance of existing or planned buildings on the property (or of the property boundary
9284
if there are no existing or planned buildings). If data on contaminant concentrations in these plumes are
9285
also available, and if the state allows use of risk-based concentrations, a potential vapor intrusion
9286
54 In some cases this evaluation can be made without detailed information on the groundwater plume. For example, if there is
surface water between the contaminant source and the site under consideration, extension of the plume past the surface water
can be ruled out. If the groundwater flow direction is known, and if the contaminant source is downgradient of the site under
consideration, the critical distance is measured from the source to the nearest existing or planned building (or property
boundary), and information on the depth of the plume is not required.
55 The USEPA (2002) draft guidance allows the site risk manager to “choose to select media-specific target concentrations
for screening at three cancer risk levels: 10-4, 10-5 and 10-6, or a hazard quotient of 1 for non-cancer risk, whichever is
appropriate…” and thus provides three different tables of generic screening levels using the three different cancer risk levels.
This provides as much as a 100:1 latitude in the RBCs to be used for screening.
IAQ-DG 90% Draft - Final
Page 313
Return to TOP
condition must be presumed to exist only if at least one plume is within the critical distance and has
9287
concentrations at the closest point in the plume which exceed the risk-based concentrations. If a
9288
potential vapor intrusion condition is identified, the client working with his or her environmental
9289
consultant must decide how to proceed. For example, it may make sense to proceed to a Tier 2
9290
investigation. Alternatively, a client may decide it makes sense to proceed directly to pre-emptive
9291
mitigation (Tier 4).
9292
9293
If it can be determined that there are no known or suspect contaminated sites within the minimum search
9294
distance, or if there are such sites, that the distance to their contaminated plumes or LNAPL is greater
9295
than the critical distance, or if the contaminated plume is within the critical distance but the plume
9296
concentrations are lower than the applicable risk-based concentrations, then it can be presumed unlikely
9297
that a potential vapor intrusion condition will occur in an existing or planned building on the property.
9298
If no potential vapor intrusion condition exists, no further action is required. However, the user might
9299
still decide to install pre-emptive mitigation if, for example, it appears possible that a migrating plume
9300
may reach the property at some time in the future, or if there is a risk of future leaks or spills.
9301
9302
ASTM Tier 2 Screening
9303
The Tier 2 screening may be based on existing or new data. If “extent of contamination” reports
9304
(“Phase II” reports) exist at the appropriate regulatory agency for all potentially contaminated sites
9305
within the minimum search distance, then the Tier 2 screening can be based on existing information
9306
alone. The reports are reviewed to determine the size and behavior of the contaminated plume(s), the
9307
specific contaminants and their concentrations, and the status of remediation. The environmental
9308
professional evaluates this information to determine whether the contaminated plume is within the
9309
critical distance and whether the concentrations at the nearest point exceed risk-based concentration
9310
levels, as described earlier. It appears likely that in many cases environmental professionals will
9311
combine the Tier 1 screening and the non-invasive portion of the Tier 2 screening (i.e., the portion based
9312
on existing data) into a single scope of work (Buonicore, pers. comm. 2008).
9313
9314
If there are known or suspect contaminated sites within the minimum search distance for which detailed
9315
plume data are not available, Tier 2 screening allows for sampling of soil, soil gas and/or groundwater, if
9316
such sampling may prove useful in assessing the potential for a vapor intrusion condition.
9317
9318
The criteria for deciding whether a potential vapor intrusion condition exists or is not likely to exist at
9319
the property are essentially the same as described for the Tier 1 screening. While the decision at the Tier
9320
1 stage is sometimes based only on the presence of known or suspect sources of contaminants within the
9321
minimum search distance (which in the worst case can be up to a mile), the more complete data
9322
available at the conclusion of Tier 2 should at least allow the decision to be made based on whether a
9323
plume is within the critical distance (which at worst can be 100 feet), and may allow the decision to be
9324
based on whether contamination in those plumes exceeds risk-based concentrations.
9325
9326
ASTM Tier 3 Assessment
9327
If the Tier 1 and Tier 2 screenings do not screen out the potential for a vapor intrusion condition, the
9328
prospective owner may choose to conduct a more sophisticated (and likely more expensive) Tier 3
9329
assessment. Because current policies vary widely, the ASTM standard defines the assessment only in
9330
general terms and requires the environmental professional to review and consider applicable federal and
9331
state regulation, policy or guidance. The standard suggests that in jurisdictions which do not provide
9332
vapor intrusion guidance, users should rely on the USEPA (2002) draft guidance or the guidance
9333
prepared by the Interstate Technology & Regulatory Council (ITRC 2007).56 It also notes that the Tier 3
9334
56 ITRC is “a state-led, national coalition of personnel from the environmental regulatory agencies of some 46 states and the
District of Columbia, three federal agencies, tribes, and public and industry stakeholders. The organization is devoted to
IAQ-DG 90% Draft - Final
Page 314
Return to TOP
assessment requires specialized expertise and may be beyond the capability of the environmental
9335
professional conducting the Phase I ESA.
9336
9337
The specific investigative approach(es) selected for a Tier 3 assessment (Table 3.3-C) may depend on
9338
regulatory requirements or on other considerations. ITRC (2007) and ASTM (2008) provide
9339
considerable informative guidance and references on sampling design, sample collection and analysis
9340
methods, quality assurance and interpretation. Both recommend that multiple lines of evidence be used
9341
in drawing conclusions.
9342
9343
Table 3.3-C Approaches for vapor intrusion investigations (ITRC 2007)
9344
Medium investigated
Evaluation method\*
Key issues
Groundwater
Prediction of indoor air concentrations
based on attenuation factor or site-
specific modeling.
Lack of precision in attenuation factors or
modeling requires use of very conservative
assumptions. Henry’s law must be corrected
for groundwater temperature.
Soil gas
Prediction of indoor air concentrations
based on attenuation factor or site-
specific modeling.
Fewer pathway assumptions than for
groundwater. More difficult to assure
accuracy and representativeness of
measurements.
Sub-slab soil gas
Prediction of indoor air concentrations
based on attenuation factor or site-
specific modeling. Attenuation factor
may be measured using a naturally
occurring tracer such as radon.
Fewest pathway assumptions. Intrusive.
Attenuation factors may still be conservative
for some buildings.
Indoor air
Direct measurement of indoor air
concentrations
Intrusive. Background sources may make it
difficult to determine contribution of vapor
intrusion. There may be seasonal variations
in concentrations.
\*In all cases the estimated indoor air concentration is used in a health risk assessment to determine whether a vapor intrusion
9345
condition exists.
9346
9347
If groundwater or soil gas data are collected (e.g., in the case of new construction), and if concentrations
9348
exceed generic screening levels, modeling is typically used to estimate indoor air concentrations. The
9349
USEPA spreadsheet version of the Johnson and Ettinger model is most commonly used (see USEPA
9350
2004). 57 This version includes a component programmed by EPA that calculates human health risk
9351
based on the estimated indoor concentrations. The Johnson and Ettinger model is based on certain
9352
assumptions that may not always be appropriate (ITRC 2007):
9353
o Steady state conditions
9354
o An infinite source of contamination
9355
o Uniform air mixing in the building
9356
o No preferential pathways
9357
o No biodegradation of contaminants in the vadose zone
9358
o Homogeneous lateral distribution of contaminants beneath the building
9359
o Entry of contaminant vapors primarily through cracks in the foundation and walls
9360
o Buildings constructed on slabs or with basements
9361
o Constant ventilation rates and soil gas flow into the building
9362
9363
According to ITRC (2007), “the … model is most suitable under homogeneous site conditions
9364
with uniform building construction features. Conversely, the model is weakest under variable
9365
reducing barriers to, and speeding interstate deployment of better, more cost-effective, innovative environmental techniques”
(ITRC 2007).
57 Use of any model should be approved by the relevant regulatory agency. According to ITRC, regulatory agencies typically
customize the USEPA spreadsheet by changing some default values and limiting which parameters can be changed with site-
specific data.
IAQ-DG 90% Draft - Final
Page 315
Return to TOP
conditions and cannot evaluate significant preferential pathways; wet basements; substantial
9366
lateral transport of soil gas; tall buildings in cold climates; large buildings with potential
9367
localized sources of vapors beneath them; and shallow, fractured-bedrock conditions. Each of
9368
these conditions has the potential to significantly increase the rate of vapor intrusion beyond the
9369
model’s predictions…” Obviously the model should only be used when the assumptions implicit
9370
in it reasonably match the real world conditions being modeled.
9371
9372
When indoor air samples are collected rather than groundwater or soil gas samples, determining the
9373
contribution due to vapor intrusion can be difficult because many of the chemicals of concern have other
9374
sources in building materials, heating fuels, consumer products, ambient outdoor air and so on, and
9375
because regulatory screening levels are close to background levels for many compounds. ITRC (2007)
9376
therefore recommends that (a) indoor air sampling be conducted only after identifying the buildings
9377
most likely to be affected, to minimize false positives, (b) background sources be eliminated prior to
9378
sampling whenever possible (e.g., cigarette smoke and recently dry cleaned clothes), and (c) outdoor
9379
ambient samples be taken whenever indoor samples are collected.
9380
9381
The conclusion of a Tier 3 assessment may be that a vapor intrusion condition exists, that no vapor
9382
intrusion condition exists, or that there is not enough information to reach a clear conclusion, in which
9383
case a potential vapor intrusion condition must still be presumed to exist.
9384
9385
Synergies and Conflicts
9386
Many vapor intrusion mitigation techniques are relevant to other IAQ issues (Table 3.3-D).
9387
9388
Table 3.3-D. Synergies and conflicts between vapor intrusion mitigation techniques and other IAQ
9389
strategies.
9390
Vapor Intrusion Mitigation Techniques
Prevent Penetration of
Liquid Water into the
Building Envelope
Minimize Condensation
within the Building
Envelope
Control Building
Pressure to Minimize
Moisture Transfer
Maintain Positive
Building Pressures to
Minimize Infiltration of
ContaminantS
Minimize Entry of
Radon
Provide Gas Phase Air
Cleaning to Control
Gaseous Contaminants
Active Soil Depressurization (ASD)
C(2)
S(1)
Sealing of Vapor Intrusion Routes
S
S
S
S
S(1)
o
Gas vapor barriers
S
S
S
S
S(1)
Passive Venting
S(1)
Building Pressurization
S
S/C(2)
S
S
Other Approaches
o
Sub-slab pressurization
o
Indoor air treatment
S
o
“Intrinsically safe building design”
Notes:
1. Although the general features of an active soil depressurization system are the same for radon and vapors from subsurface
contaminants, specific requirements may be different. For a site where both vapor intrusion and radon are concerns, the more
stringent requirements should be followed.
2. Some situations (e.g., natatoriums) require neutral or negative building pressurization to minimize moisture transfer from the
building into wall cavities. In these circumstances an active soil depressurization system must maintain the sub-slab at a lower
pressure than the adjacent neutral or negative building areas, and a building pressurization system would not be suitable for
vapor intrusion mitigation.
9391
IAQ-DG 90% Draft - Final
Page 316
Return to TOP
Remediation and Mitigation Options
9392
9393
Source Removal or Treatment
9394
In the long term, the best remedy for contaminated sites is to remove the contaminant source or to
9395
perform treatments in place to reduce contaminant levels. Remediation technologies include such
9396
options as excavating and removing contaminated soil, pumping and treating contaminated groundwater,
9397
in situ chemical oxidation, in situ bioremediation and soil vapor extraction and treatment. These
9398
measures are outside the scope of this guide.
9399
9400
Removal of contaminated soil and soil vapor extraction have the potential to reduce or eliminate soil gas
9401
migration substantially in a relatively short time, rendering building mitigation measures unnecessary
9402
(ITRC 2007). Some other technologies, such as groundwater pumping and treating, are longer term
9403
strategies that may take many years to reduce the contaminant source to a level where vapor intrusion is
9404
no longer a concern, as at the Endicott, NY site described earlier. Where these longer term clean-up
9405
strategies are used, institutional controls and/or building mitigation are necessary as interim strategies
9406
until clean-up is complete. In still other cases, cleanup may be on hold pending legal decisions
9407
regarding responsibility, availability of cleanup funds, or completion of investigations, feasibility studies
9408
and remediation designs. In these cases, too, institutional controls and/or building mitigation are
9409
necessary as interim strategies.
9410
9411
Institutional Controls
9412
Institutional controls are “legally enforceable conditions placed on a property to reduce the likelihood of
9413
exposure to unacceptable levels of contaminants…” (ASTM 2008). They may include such measures as
9414
zoning restrictions, prohibitions on excavation, advisories about groundwater contamination,
9415
requirements that vapor intrusion mitigation systems be preemptively installed in new construction,
9416
requirements that source remediation systems or building mitigation systems be periodically inspected
9417
and/or requirements that contaminant levels be periodically monitored (ITRC 2007).
9418
9419
Establishment of institutional controls is outside the scope of this guide, but the design team should
9420
assure that they are aware of and fully understand any institutional controls that may be in place on the
9421
property where a project is undertaken. In some circumstances an owner or developer could seek to
9422
incorporate institutional controls as an alternative to mitigation. For example, use restrictions that
9423
would assure that a facility could not be used as a day care or school could allow higher action levels to
9424
be applied and possibly eliminate the need for a mitigation system.
9425
9426
Building Mitigation
9427
Vapor intrusion mitigation systems should be designed and installed by parties who meet the
9428
qualifications of the regulatory agency having jurisdiction and who have relevant expertise. Very few
9429
design teams or contractors have this expertise in-house, so most rely on specialized environmental
9430
consultants and mitigation contractors. Since vapor intrusion is a relatively new issue, the developer
9431
should review consultants’ and contractors’ experience carefully to assure that they will be able to
9432
provide effective solutions. Regulatory agencies may be able to provide information regarding
9433
environmental consultants and contractors who have worked on vapor intrusion within their jurisdiction.
9434
9435
Requirements for design, installation and performance testing of vapor intrusion mitigation systems vary
9436
widely by jurisdiction. It is therefore important to involve the appropriate regulatory agency early in the
9437
design process.
9438
9439
Where the need for vapor intrusion mitigation is a possibility, it is cheaper and more effective to
9440
incorporate the system in the original design and construction, rather than retrofit it after the building is
9441
built and vapor concentrations are tested. The need for vapor intrusion control should be considered
9442
IAQ-DG 90% Draft - Final
Page 317
Return to TOP
early in design. During conceptual design, it may be possible to reduce the potential for vapor intrusion
9443
by changing the placement of a building on a property, changing the location of the portions of a
9444
building having basements, locations of elevator shafts, and the like (ITRC 2007). Later design
9445
decisions may affect the cost of vapor intrusion mitigation systems or preclude some mitigation options.
9446
For example, the type and design of load bearing elements may affect the number of suction pits
9447
required.
9448
9449
ITRC (2007) summarizes vapor intrusion mitigation technologies (Tables 3.3-E and 3.3-F).58 The
9450
methods used are largely adapted from radon control strategies described and tested by USEPA (USEPA
9451
1993, 1994a, 1994b, 1995b) and are therefore similar to those described to Strategy 3.2 Control Entry of
9452
Radon. The discussion in this section mainly highlights differences in application to vapor intrusion, so
9453
the section on radon should also be reviewed in designing vapor intrusion mitigation systems.
9454
9455
Bringing indoor vapor concentrations below action levels commonly requires reductions of two or three
9456
orders of magnitude (and sometimes more), in contrast to the one to two orders of magnitude typically
9457
required to bring radon concentrations below action levels. To achieve these larger reductions, it may be
9458
necessary to combine several mitigation techniques or to design and install systems to exacting
9459
standards.
9460
9461
Active soil depressurization (sub-slab or sub-membrane) is generally the most reliable vapor intrusion
9462
control technology. ASD systems should be combined with sealing of joints, cracks and penetrations,
9463
including sealing of below grade walls. In new construction, ASD is typically combined with a venting
9464
layer and gas vapor barrier to further increase its effectiveness, potentially allowing the number of
9465
suction pits/vents/fans to be reduced or allowing greater concentration reductions to be achieved with a
9466
given number of pits/vents/fans. Where the amount of vapor intrusion that will occur is uncertain, it can
9467
make sense to install a passive venting system with gas vapor barrier (similar to ASD but without the
9468
fan) and add the fan(s) to upgrade to ASD if post-construction testing shows it to be necessary. Passive
9469
systems should always be designed to be readily converted to active systems. In general, use of barriers
9470
alone without passive venting is not recommended.
9471
9472
Building pressurization may be the best choice for sites with wet or low permeability soils where ASD is
9473
not effective. It may also be a viable alternative to ASD for other buildings if the HVAC system has the
9474
capability to reliably maintain positive pressures in all ground-contact rooms. However, pressurization
9475
for vapor intrusion control requires a level of quality assurance in design, construction, operation and
9476
maintenance that goes beyond that associated with pressurization control for most other purposes.59 It is
9477
also likely to increase energy use more than an ASD system. In cases where the building owner is not
9478
the party legally responsible for mitigation, the owner may be reluctant to employ the HVAC system for
9479
vapor intrusion mitigation control. For these reasons, building pressurization has not been widely used
9480
as a vapor intrusion mitigation strategy to date (Folkes, pers. comm.. 2008).
9481
9482
Positive sub-slab pressurization, indoor air treatment and “intrinsically safe building design” may be
9483
viable alternative or supplemental mitigation techniques in certain circumstances.
9484
9485
Much of the ITRC (2007) mitigation guidance is based on USEPA research in single family dwellings
9486
and on vapor intrusion experience in single family dwellings. Application of this guidance to
9487
commercial buildings is reasonable, however, since the observed concentrations of contaminants of
9488
58 The Interstate Technology Regulatory Council’s (2007) vapor intrusion guideline was prepared by a team that included
representatives of environmental agencies in 21 states, the EPA, US Army, Navy, and a number of environmental consulting
and industry groups.
59 An exception is clean rooms and other spaces with exacting HVAC system performance requirements.
IAQ-DG 90% Draft - Final
Page 318
Return to TOP
concern in commercial buildings often are not greatly different from concentrations in residences
9489
(Folkes, pers. comm. 2008). Some factors can make commercial buildings moderately less susceptible
9490
to vapor intrusion. These include somewhat higher outside air exchange rates in some commercial space
9491
types, somewhat greater indoor air dilution volumes in some cases, a larger footprint relative to the size
9492
of some vapor plumes, some degree of building pressurization in typical commercial designs, and higher
9493
action levels for some commercial space types. The impact of these differences on the suitability of
9494
various mitigation systems is likely to be greater for sites remote from the contaminant source (e.g., over
9495
a groundwater plume some distance away) than for contaminated sites themselves. In the latter case,
9496
where the projected indoor contaminant concentrations in an unmitigated building may be 1000 times
9497
the action level, modest differences in air change rates, etc. are not sufficient to affect the choice of
9498
mitigation techniques. In the former case, where projected concentrations in unmitigated buildings may
9499
be much lower, the normal differences between commercial and residential buildings may in some cases
9500
be sufficient to allow simpler mitigation techniques such as passive venting & barrier systems to
9501
succeed. As noted previously, however, passive systems should always be designed to allow ready
9502
conversion to active systems if necessary.
9503
9504
Note that the mitigation technologies described here are designed to reduce intrusion of contaminants in
9505
the vapor phase. If contaminants enter the building in contaminated groundwater or by capillary
9506
wicking, it is necessary to first solve the problem causing water entry, and then address vapor migration.
9507
9508
Table 3.3-E. Comparison of vapor intrusion mitigation methods (adapted from ITRC 2007).
9509
Technology
Typical applications
Challenges
Pros
Cons
Sub-slab
depressurization
(SSD)
• New and existing buildings
• In new construction,
typically combined with
venting layer and gas vapor
barrier to maximize extent
of sub-slab negative
pressure field associated
with each suction pit, and
reduce number of pits
required.
• Can be designed to
depressurize sumps, drain
tiles and block wall
foundations, if present
• Performance limited where
soils are wet or have low
permeability.
• Can be used in both
existing and new buildings.
• Most reliable, cost
effective and efficient
technique in majority of
cases.
• Documented effectiveness
in reducing vapor intrusion:
90 to 99% reductions
typical in single family
homes (USEPA 1993),
with reductions of 99.5%
or more possible with well-
designed and constructed
systems (Folkes 2002).
• Adaptable to a wide range
of site conditions and
geology.
• Variations in air
temperature, wind,
atmospheric pressure do
not influence effectiveness.
• Performance can be
monitored with simple
pressure gauges.
• Venting layers and gas
vapor barriers do not need
to be as robust as for
passive systems.
• Requires periodic
maintenance.
• Higher operating and
maintenance cost than passive
systems.
• In existing buildings,
conditions may limit options
for location of suction pits,
risers and fans.
• More difficult to effectively
depressurize large areas with
each fan if soils are wet or
have low permeability.
• Will not work if the venting
layer becomes saturated due to
high water tables or flooding.
• In some jurisdictions and
situations, may require air
emission permit or exhaust gas
control.
Sub-membrane
depressurization
(SMD)
• Crawl spaces
• Dirt or bedrock floors in
existing building
basements
• Sealing to foundation wall,
penetrations
• Potential for damage to
membrane over time by
trades people or
maintenance staff
accessing crawl space
• Similar to SSD
• Most effective mitigation
system for crawl spaces.
Properly installed SMDs
have resulted in
concentration reductions of
up to 99.5% in residences
(Folkes & Kurz 2002).
• Can be combined with SSD
in buildings that have both
slabs or basements and
• Similar to SSD.
• Membranes must be sealed
well at foundation wall,
footings and penetrations to
prevent leaks.
• Membranes can easily be
damaged by persons accessing
crawl space.
• System must be inspected
periodically to confirm that no
significant leakage has
IAQ-DG 90% Draft - Final
Page 319
Return to TOP
Technology
Typical applications
Challenges
Pros
Cons
crawl spaces
developed due to damage or
loss of seals. Monitoring,
inspection and repair costs
may be higher than for SSD.
• In some jurisdictions and
situations, may require air
emission permit or exhaust gas
control.
Sealing joints,
cracks and
penetrations in
the building
envelope
• Cracks and penetrations in
existing buildings
• Access to all openings for
sealing.
• Lack of permanence.
• Low effectiveness by itself.
• In existing buildings sealing
alone reduces levels only 0 to
50%. (ITRC 2007).
Gas vapor
barriers
• New buildings.
• Crawl spaces and dirt or
bedrock floors in existing
buildings..
• Often combined with
passive venting or
SSD/SMD and with sealing
of joints, cracks,
penetrations, drains etc. in
foundation to increase
effectiveness. Not
generally recommended by
itself.
• Preventing tears and holes.
• Ensuring that seams,
penetrations, etc. are
effectively sealed.
• May not be sufficient by
itself unless only small
reductions in vapor
intrusion rates are needed.
• Some states do not accept
gas vapor barrier alone.
• Lack of standard criteria
for minimum thickness,
puncture resistance, tear
strength of barrier
materials.
• Low to moderate capital
cost.
• No mechanical parts.
• Low operating and
maintenance costs.
• Not applicable to existing
buildings except for crawl
spaces and dirt or bedrock
floors.
• Even small holes, tears or
incomplete sealing of seams or
of edges at footings, walls,
columns or penetrations can
render barrier alone
ineffective.
• Not likely to be effective by
itself.
• In exposed applications (e.g.
crawl spaces) trades people or
maintenance staff may
accidentally penetrate barrier
during building maintenance
work.
• High concentrations of some
chemicals could potentially
degrade membrane or seam
seals.
Passive venting
• New buildings.
• Sites with low soil gas flux.
• Should be combined with
gas vapor barrier having no
significant leaks.
• Should be designed to
enable conversion to active
system if passive system
performance is inadequate.
• Relies on air flow induced
by wind and stack effects,
which do not assure
venting at all times.
• Air flow rates and suction
usually much less than
achieved by active systems.
• Performance limited where
soils are wet or have low
permeability.
• Can be applied where
vapor intrusion is a
possibility but not yet
certain to occur (e.g., new
construction), and
converted to an active SSD
system later if determined
necessary.
• Low operating and
maintenance costs.
• Not as effective as active SSD.
EPA (1993) found variable
performance for passive
systems in new construction in
single family homes, with
maximum reductions no
greater than 90%.
• Upgrade to active SSD likely
to be required even in new
construction if large
concentration reductions are
needed.
• Not suitable for existing
buildings unless the required
reduction in contaminant
concentrations is fairly small.
EPA (1993) found reductions
of 30 to 70% from passive
systems in existing single
family homes..
• Wind and stack effect do not
assure venting at all times.
• Will not work if venting layer
becomes saturated due to high
water tables or flooding.
Building
pressurization
• New or existing large
commercial buildings.
• Buildings with sensitive
occupants.
• Requires regular air
balancing [and/or
automated control] and
maintenance.
• Will not maintain positive
pressure when air handlers
are off.
• Applicable to both new and
existing buildings.
• May be the most effective
technology at preventing
vapor intrusion.
• May be the most cost-
effective option if existing
• Generally more costly than
other techniques if existing
system is not already capable
of pressurization.
• Incremental energy cost can
be substantial.. Automated
control may minimize energy
IAQ-DG 90% Draft - Final
Page 320
Return to TOP
Technology
Typical applications
Challenges
Pros
Cons
• Can increase energy costs
due to need to bring in
sufficient outside air to
assure pressurization.
HVAC system is capable
of maintaining positive
pressures.
• Can be implemented in
buildings with wet or very
low permeability soils that
prevent sub-slab
depressurization.
costs.
• Typically keeps building
pressurized only during
occupied hours. Build-up of
contaminants when HVAC
system is off and length of
time elevated concentrations
persist after system comes on
must be evaluated in
determining effectiveness.
• Regular maintenance and air
balancing required to assure
that positive pressure is
reliably maintained. Pressure
tests and monitoring should be
incorporated into the design to
assure sufficient positive
pressure in all areas of
building potentially subject to
vapor intrusion.
• Effective only if building is
relatively tight (e.g., not in
warehouses with large loading
dock doors).
Indoor air
treatment
• Specialized cases only.
• Can be effective when
combined with other
techniques to achieve
required concentration
reductions in problem
rooms.
• Can be difficult to
effectively capture
contaminants.
• Energy intensive.
Significant operating,
maintenance and
monitoring burden.
• Typically generates waste
disposal stream.
• Removes and disposes of
contaminants rather than
simply redirecting them
outside building
• Less susceptible to
malfunction or leaks than
most other technologies
• Can be implemented in
buildings with wet or very
low permeability soils that
prevent sub-slab
depressurization.
• Less effective than other
control methods, where they
are applicable
• Expensive compared to other
methods: Costly to install (see
next column) and to operate.
Annual operating expenses of
$15 to $20,000 not uncommon
(ITRC 2003).
• Very maintenance-intensive.
• Collects contaminant vapors
within the building, so is
dependent on uninterrupted
performance to protect
occupants.
• If system leaks occur, they
may result in higher exposures
than if there were no control.
Sub-slab
pressurization
• Same as SSD.
• Most applicable to highly
permeable soils
• Less effective than SSD
• Higher energy costs than
SSD
• Potential for short-
circuiting through cracks
• Does not require soil gas to
be collected within the
building.
• May be more efficient than
SSD in highly permeable
soils
• Generally less effective than
SSD.
• Uses more energy than SSD.
• Cracks or penetrations can
allow air forced into subslab to
re-enter building, carrying
contaminants May not be
appropriate for tight soils
9510
Table 3.3-F Key elements of vapor intrusion mitigation systems (ITRC 2007).
9511
Sub-slab depressurization
• Most widely applied and effective systems for vapor intrusion control
• Applicable to new and existing construction
• One or two suction pits adequate in most existing single-family homes
• Typically combined with venting layer and passive barrier in new construction
• Performance may be limited by low permeability subsoils
• May be combined with drain tile or block wall depressurization
Sub-membrane
depressurization
• Most widely applied and effective systems for crawl spaces
• Applicable to new and existing construction
• Suction field extension (e.g., perforated pipe) may be required for tight soils
• Liners should be sealed to foundation walls and footings
• Liners should be protected against damage where access (e.g., to service furnaces or
plumbing) is expected
• Performance may be limited by low-permeability subsoils
IAQ-DG 90% Draft - Final
Page 321
Return to TOP
• May be combined with SSD, drain tile, and/or block wall systems
Passive barrier [alone]
• Do not expect complete elimination of vapors
• Select barriers that are thick enough to withstand normal construction abuse
• Include thorough quality control procedures to minimize barrier damage
• Inspect barrier seals at all edges, penetrations, and seams
• Test barrier integrity and performance after installation
• Have contingencies to enhance passive barriers [with venting or other measures] if not
adequate
Passive venting
• Generally not adequate for existing structures (except crawl spaces)
• Do not expect complete elimination of vapors
• Should be combined with sound passive barrier
• Venting layer must be highly permeable with distributed collection pipe system
• Allow for addition of fan if necessary to meet performance objectives
• Test system integrity and performance after installation
Building pressurization
• Generally practicable only in commercial buildings
• Requires relatively “tight” buildings to limit airflow and energy costs
• Only the bottom floor (e.g., basement) requires pressurization
• May be cost-effective if existing HVAC equipment can be used without significant
modifications
• Energy costs typically increased due to higher replacement-air flow rates
Sub-slab pressurization
• Generally less effective than SSD systems
• May be appropriate in high-permeability subsoils
• Higher energy costs than SSD systems
9512
Active Soil Depressurization
9513
Active soil depressurization (ASD) systems (sub-slab depressurization (SSD) and sub-membrane
9514
depressurization (SMD)) are the most widely used, versatile and effective systems to reduce vapor
9515
intrusion.
9516
9517
Folkes (2002) and Folkes and Kurz (2002) documented reductions in indoor vapor concentrations of
9518
99.5% or more from carefully designed and installed ASD systems in residences in Redfield, Colorado.
9519
These systems were installed in existing buildings and so did not include gas vapor barriers or sub-slab
9520
venting layers (e.g. gravel), but they did include sealing of accessible cracks and penetrations. About
9521
three quarters of the SSD systems and two-thirds of the SMD systems were able to bring concentrations
9522
below action levels for the contaminant of concern without modifications to the conventional radon
9523
mitigation system design. The remaining SSD systems required such modifications as enlargement of
9524
the suction pit, additional suction pits, and/or replacement of the fan with a larger fan. The remaining
9525
SMD systems required such modifications as sealing of small remaining gaps between the liner and
9526
foundation wall, addition of more perforated pipe to extend the suction field under the liner, and/or
9527
installation of a larger fan.
9528
9529
ASD systems for radon mitigation in commercial buildings are described in the section titled Strategy
9530
3.2 Control Entry of Radon, which should be consulted in designing ASD systems for mitigation of
9531
vapor intrusion.
9532
9533
In new construction, use of venting layers and gas vapor barriers can increase the effectiveness of ASD
9534
systems, potentially allowing the number of suction pits/vents/fans to be reduced or allowing a higher
9535
level of performance to be achieved with a given number of pits/vents/fans.60 A highly permeable
9536
venting layer facilitates lateral movement of soil gases to collection points. When a gas vapor barrier
9537
(see below) is used, the venting layer should consist of rounded materials that will minimize the risk of
9538
puncturing the barrier. ITRC (2007) recommends sand or fine rounded gravel (pea gravel). These
9539
60 Gas vapor barriers are also used as part of sub-membrane depressurization systems in crawl spaces in existing buildings.
IAQ-DG 90% Draft - Final
Page 322
Return to TOP
materials are finer than the #5 aggregate recommended in the section on radon mitigation and may have
9540
lower permeability, preventing suction pits from depressurizing as large an area. ITRC notes that
9541
permeable non-woven geotextiles or geogrids can be used for the venting layer as long as care is taken
9542
to avoid clogging the pores with fine-grained soils or concrete.
9543
9544
Sealing of Vapor Intrusion Routes
9545
In existing buildings, ASD systems should be combined with sealing of joints, cracks and penetrations,
9546
including sealing of below grade walls. Sealing recommendations are described in the section
9547
titled Strategy 3.2 Control Entry of Radon, which should be consulted in designing ASD systems for
9548
mitigation of vapor intrusion.
9549
9550
Gas Vapor Barriers
9551
Gas vapor barriers are materials placed below a building to physically block the intrusion of vapors.
9552
They can increase the efficiency of ASD systems, reducing the number of collection points, vent risers
9553
and fans required, or providing greater concentration reductions for a given number of collection points.
9554
Gas vapor barriers should be used together with ASD systems in new construction where vapor intrusion
9555
is a concern and in crawl spaces in existing construction. They are unlikely to be effective by
9556
themselves unless only small reductions in vapor intrusion rates are needed, so their use alone is not
9557
generally recommended (ITRC 2007).
9558
9559
ITRC (2007) recommends use of thick (e.g., ¼-inch) layers of spray-on rubberized asphalt emulsions or
9560
thick sheet membranes (e.g., 60–100 mil high-density polyethylene [HDPE] or similar materials). They
9561
recommend use of cushioning materials above and/or below the membrane, such as geotextiles, sand, or
9562
fine rounded gravel (pea gravel) to minimize the risk of puncturing the barrier and rendering it
9563
ineffective. ITRC cautions against use of thin polyethylene films or moderately thick (e.g., 10–20 mil)
9564
polyvinyl chloride membranes below concrete slabs because experience has shown that they are too
9565
easily damaged during construction. They further recommend that the chemicals of concern at a given
9566
site be evaluated to assess whether they could degrade the integrity of the gas vapor barrier material or
9567
seals.
9568
9569
To create a gas-tight system, sheet membranes must be welded at the seams and at penetration points.
9570
Penetration boots, attachment bars and fasteners are needed to attach the liner to penetrations. Spray-
9571
applied membranes should be sprayed onto a base carrier (e.g. geotextile fabric) having at least a 6 inch
9572
overlap at seams. A cant strip must be installed around the base of each penetration, and the membrane
9573
sprayed at least 3 inches onto the penetrating components (piping, wiring, footings, posts, etc.).
9574
9575
If the barrier is to be effective, the project must include carefully planned and executed quality control
9576
procedures. These procedures must assure that the membrane is not damaged during installation and
9577
verify that it is carefully sealed at penetrations, seams and edges. They must assure that it is not
9578
damaged during placement of the overlying rebar and concrete or other construction activities. They
9579
must include testing of performance after the slab is placed, for example by smoke tests, pressure tests
9580
or measurement of indoor vapor concentrations.
9581
9582
The thick barrier and cushioning recommended for vapor intrusion go beyond the recommendations for
9583
the subslab vapor retarder in radon mitigation systems (see Strategy 3.2 Control Entry of Radon). The
9584
retarder recommended there is intended only to exclude wet concrete from the venting layer (aggregate),
9585
not to serve as a barrier against soil gas flow.
9586
9587
Passive Venting (no Fan) with Barrier as a Provisional Strategy
9588
Passive venting consists of a venting layer below the slab and a passive vent stack to exhaust the soil gas.
9589
The primary driving forces for passive venting are wind and stack effect, and these may be low, zero or
9590
IAQ-DG 90% Draft - Final
Page 323
Return to TOP
reversed under some weather conditions, so a passive venting system should be combined with a highly
9591
effective gas vapor barrier with no significant leaks (ITRC 2007).
9592
9593
Passive venting is not as effective as active systems and may not be adequate where large reductions in
9594
indoor vapor concentrations are needed. Its first cost is generally higher than that of active systems for
9595
roughly comparable performance because of the need for a more highly permeable venting layer, more
9596
suction pits, a network of soil gas collection piping and a highly effective gas vapor barrier. Moreover,
9597
some jurisdictions may not allow the use of passive systems. For all these reasons, it may be preferable
9598
to proceed directly to an active system. However, in new construction where the amount of vapor
9599
intrusion that will occur is uncertain, it can make sense to install a passive system as a provisional
9600
strategy, and add the fan(s) required to upgrade to an active system if testing shows it to be necessary.
9601
9602
Testing methods may include, for example, measurement of subslab vapor concentrations and estimation
9603
of indoor concentrations based on conservative attenuation factors, direct measurement of indoor vapor
9604
concentrations, adjusted for background concentrations, or injection of tracer gases into the venting
9605
layer and measurement of their concentrations inside the building.
9606
9607
Building Pressurization
9608
Building pressurization may be an efficient and cost-effective alternative to SSD for buildings where the
9609
HVAC system has the capability to reliably maintain positive pressures in all ground-contact rooms.
9610
This is more likely to be the case in commercial and institutional buildings than in the residences. EPA
9611
(1994) reports that only small (<0.001 in. w.g.) positive pressures are required to prevent vapor intrusion.
9612
Building pressurization can also be used in some cases where ASD is not applicable, such as where wet
9613
or low permeability soils prevent ASD from creating large depressurization fields below the slab.
9614
9615
The section on Strategy 2.3 Maintain Proper Building Pressurization provides design guidance for
9616
building pressurization. Several additional considerations must be taken into account when using
9617
building pressurization to mitigate vapor intrusion:
9618
• HVAC systems can only maintain positive pressure when they are running and when outside air is
9619
being provided. When they are off (e.g., nights and weekends) or when the outside air dampers are
9620
closed, vapor intrusion may occur and allow contaminant concentrations to rise in indoor air.
9621
HVAC systems must be started and outdoor air introduced long enough before occupancy to dilute
9622
accumulated contaminants, including those that may have sorbed onto building and furnishing
9623
surfaces. The time required to accomplish this must be evaluated on a building-specific basis.
9624
• Some contaminants of concern may have very low action levels, requiring more consistent and
9625
reliable pressure control than is needed to meet other objectives (such as control of condensation in
9626
building cavities, control of outdoor air contaminants, or control of drafts for occupant comfort).
9627
• Buildings and systems must be designed, balanced, tested, operated and maintained to provide
9628
positive pressure in all ground contact rooms under all weather conditions and building operating
9629
conditions. Particular issues of concern may include, among others:
9630
o Stack effect in cold climates, including the potential need to compartmentalize the
9631
ground floor from higher floors and/or provide separate HVAC systems to enable
9632
efficient pressurization;
9633
o Wind effect;
9634
o Balancing and control of outdoor air flows, relief flows, exhaust fan flows, and gravity
9635
relief flows,
9636
o Adequate allowance for building envelope leakage in determining the excess of outdoor
9637
air flow over exhaust flow required for pressurization,
9638
o Inability to pressurize buildings with large leakages, such as warehouses with large doors
9639
that are frequently open,
9640
IAQ-DG 90% Draft - Final
Page 324
Return to TOP
o Zone level balancing of supply, return and exhaust in ground-contact rooms, including
9641
zones (such as commercial kitchens) with large exhaust flows,
9642
o Variations in outdoor air flow and overall or zone-level building pressurization due to
9643
demand controlled ventilation, variable volume operation or other factors;
9644
o Proper and representative location of the indoor and outdoor taps for building pressure
9645
sensors, pressure sensor calibration and drift;
9646
o Negative pressures in return ducts, tunnels, plenums and mechanical rooms in contact
9647
with the ground;
9648
o The possibility of elevators “pumping” soil gas into the building.
9649
9650
• It is critical that the design intent to use building pressurization to control vapor intrusion be clearly
9651
documented in the operating and maintenance manuals and addressed in operator training. Many
9652
future changes have the potential to undermine the effectiveness of this vapor intrusion mitigation
9653
strategy, including operator reductions in outside air volumes or shortening of morning purge times
9654
to reduce energy costs, addition of demand-controlled ventilation, addition of exhausts, tenant
9655
turnover and fit-out, rebalancing by operators or contractors unfamiliar with the system design intent,
9656
and other actions. Because building pressurization is provided by the HVAC system, it may be more
9657
vulnerable to performance degradation by future O&M and remodeling changes than a dedicated
9658
vapor intrusion mitigation system such as an ASD system.
9659
• Use of building pressurization to control vapor intrusion may entail higher equipment costs and
9660
energy costs to condition sufficient minimum outside air volumes and to purge contaminants each
9661
day before the first occupants arrive.
9662
• Building pressurization could deflect contaminated soil gas into adjacent, unprotected spaces, such
9663
as other tenant spaces within a mall building, a situation which should be avoided..
9664
9665
Other Approaches
9666
Sub-Slab Pressurization
9667
In highly permeable soils where SSD systems are unable to adequately depressurize the area below the
9668
slab, use of positive sub-slab pressurization (SSP) may be more effective (EPA 1993). In SSP, air
9669
(usually from indoors) is forced into the venting layer or the soil below the slab rather than being drawn
9670
out. This creates a zone of slightly elevated pressure, causing the vapor-laden soil gases below to flow
9671
to the sides of the building where they are released into the ambient air. SSP systems use more energy
9672
than SSD systems. Moreover, cracks and penetrations in the slab or foundation wall may allow the air
9673
injected into the subslab to re-enter the building, potentially carrying vapors with it.
9674
9675
Where SSP appears to be the appropriate choice, the injected air should be filtered to prevent clogging
9676
of the system. Pits should be provided at the injection point(s) (EPA 1993).
9677
9678
Indoor Air Treatment
9679
Indoor air treatment is not widely used to reduce concentrations of intruding vapors because it is both
9680
less effective than other methods and more costly to install and operate. However, it can be useful to
9681
augment other mitigation technologies to further reduce concentrations in “problem rooms.”
9682
9683
The section on Strategy 7.4 Provide Particle Filtration and Gas Phase Air Cleaning Consistent with
9684
Project IAQ Objectives provides further information on sorbent media, filter cartridge types, efficiencies,
9685
capacities, pressure drop and selection criteria.
9686
9687
Intrinsically Safe Building Design
9688
ASTM Standard E 2600-08 suggests that vapor intrusion can be avoided through “intrinsically safe
9689
building design,” such as use of open air parking or well ventilated underground parking between the
9690
IAQ-DG 90% Draft - Final
Page 325
Return to TOP
ground and the first occupied floor. ITRC (2007) does not discuss this alternative. Where this approach
9691
is consistent with the overall architectural design goals of a project, the effectiveness should be carefully
9692
evaluated. Considerations include, among others:
9693
9694
• The potential for elevator shafts serving underground parking garages or open air parking levels to
9695
provide a route for intrusion of vapors into the occupied floors,
9696
• The potential for other unintended air flow paths (e.g., around column enclosures) to allow vapors to
9697
be drawn into occupied floors,
9698
• The potential for original or retrofit CO control of parking exhaust to radically reduce garage
9699
ventilation and vapor dilution,
9700
• The potential for stack effect to overwhelm underground parking exhaust,
9701
• The potential for underground parking exhaust to increase soil gas flux if not properly balanced by
9702
makeup air.
9703
9704
Effect of Chemicals of Concern on Mitigation System Design
9705
According it ITRC (2007), the particular chemicals of concern at a given site affect system design in
9706
three ways:
9707
1. Potentially combustible vapors require intrinsically safe blowers and monitoring or alarm
9708
systems.
9709
2. Some vapors can degrade barrier membranes, pipes or the solvents used to join pipes or seal
9710
membrane seams.
9711
3. Contaminant action levels affect the concentration reductions required and the mitigation
9712
technologies likely to be successful. Passive systems may be able to achieve reductions or 80%
9713
or less, but higher reductions will usually require ASD or pressurization systems (USEPA 1993).
9714
Standard designs for radon control, if carefully executed, are generally sufficient for reductions
9715
of up to 95%, while enhancements may be required to achieve greater reductions (Folkes and
9716
Kurz 2002).
9717
9718
QA of Vapor Intrusion Mitigation Systems
9719
Most states that have regulations or policies related to vapor intrusion require at least one post-
9720
installation test to verify that mitigation systems meet performance objectives. In some cases indoor air
9721
testing is not required, with post-mitigation testing of the suction field produced by ASD systems
9722
considered sufficient to demonstrate their performance. Tests typically must be performed by a
9723
qualified environmental consultant.
9724
9725
The environmental consultant is typically also responsible for design verification, submittal review and
9726
construction observation related to the mitigation system. The regulatory agency may also participate in
9727
these activities. It is critical that rebar and concrete contractors and the general contractor understand
9728
the design intent of any gas vapor barrier, the importance of maintaining its integrity, and procedures for
9729
notification of the environmental consultant or barrier contractor if the barrier is punctured.
9730
9731
If concentrations exceed action levels, performance of a passive system may be improved by adding a
9732
fan to convert it to ASD. Performance of ASD systems may be improved by increasing fan size,
9733
enlarging suction pits, installing additional suction pits and associated venting, performing additional
9734
sealing, or other strategies.
9735
9736
O&M and Monitoring of Vapor Intrusion Mitigation Systems
9737
Most states that have regulations or policies related to vapor intrusion require a formal management plan
9738
to assure that the mitigation system will be operated and maintained in a manner that provides ongoing
9739
IAQ-DG 90% Draft - Final
Page 326
Return to TOP
effective control of vapor intrusion. The management plan is a form of institutional control. Typically,
9740
O&M is the responsibility of the party responsible for the contamination.
9741
9742
Many states also require follow-up testing of indoor air and/or system indicators (e.g. suction pressures)
9743
at some regular interval until such time as the mitigation system is no longer necessary. Regulators may
9744
allow the frequency of testing to be reduced over time if tests show that performance is consistently
9745
maintained. The testing requirement is also a form of institutional control.
9746
9747
Once long-term cleanup efforts reduce contamination to a degree that reduces vapor intrusion below
9748
action levels, systems can be deactivated with the approval of the regulatory agency, though some
9749
owners may choose to continue their operation.
9750
9751
Glossary
9752
Brownfields: Section 101 of CERCLA defines brownfields as “real property, the expansion,
9753
redevelopment, or reuse of which may be complicated by the presence or potential presence of a
9754
hazardous substance, pollutant, or contaminant” and estimates that there are more than 450,000
9755
brownfields in the U.S.
9756
(http://www.epa.gov/swerosps/bf/index.html, http://www.epa.gov/swerosps/bf/about.htm)
9757
9758
CERCLA (42 U.S.C. 9601 et seq.): Comprehensive Environmental Response, Compensation, and
9759
Liability Act (CERCLA), enacted in 1980 and amended by the Superfund Amendments and
9760
Reauthorization Act of 1986, the Asset Conservation, Lender Liability, and Deposit Insurance
9761
Protection Act of 1996 and the Small Business Liability Relief and Brownfields Revitalization Act of
9762
2001. This Act is commonly known as the Superfund Act. CERCLA “gives the Federal government
9763
the authority to respond to chemical emergencies and to clean up uncontrolled or abandoned hazardous
9764
waste sites. The Superfund program addresses both short and long term risks, from toxic chemical spills
9765
and threats to the permanent cleanup and rehabilitation of abandoned hazardous waste sites. Superfund
9766
also provides authority for the prosecution of those responsible for the releases of hazardous waste and a
9767
trust fund to subsidize cleanup when no responsible party can be identified.” As of October 26, 2007
9768
there were 1245 final sites and 66 proposed sites on the National Priorities List where long term
9769
remediations can be conducted under CERCLA
9770
(http://www.epa.gov/ebtpages/cleasuperfund.html; http://www.epa.gov/superfund/policy/cercla.htm; htt
9771
p://www.epa.gov/superfund/sites/query/queryhtm/npltotal.htm ).
9772
9773
RCRA (42 U.S.C.6901 et seq.): Resource Conservation and Recovery Act, enacted in 1976 and
9774
amended by the Hazardous and Solid Waste Amendments of 1984. RCRA regulates the management of
9775
solid waste, hazardous waste and underground storage tanks for petroleum products and certain
9776
chemicals. RCRA solid waste means “any garbage, or refuse, sludge from a wastewater treatment plant,
9777
water supply treatment plant, or air pollution control facility and other discarded material, including
9778
solid, liquid, semi-solid, or contained gaseous material resulting from industrial, commercial, mining,
9779
and agricultural operations, and from community activities.” RCRA hazardous waste includes waste
9780
that is ignitable, corrosive, reactive (e.g., explosive) or contains certain amounts of toxic chemicals.
9781
EPA has developed a list of more than 500 specific hazardous wastes. Hazardous wastes are generated
9782
by businesses such as dry cleaners, automobile repair shops, hospitals, exterminators, photo processing
9783
centers, chemical manufacturers, electroplating companies and oil refineries
9784
(http://www.epa.gov/epaoswer/osw/basifact.htm#solidwaste; http://www.epa.gov/epaoswer/hazwaste/da
9785
ta/index.htm#rcra-info ). Information about hazardous waste handlers including generators, transporters,
9786
treatment, storage and disposal facilities and others is available from EPA’s RCRAInfo database through
9787
the Hazardous Waste Query Form (http://www.epa.gov/enviro/html/rcris/rcris\_query\_java.html )
9788
9789
Superfund. See CERCLA.
9790
IAQ-DG 90% Draft - Final
Page 327
Return to TOP
9791
Underground storage tank: EPA defines an underground storage tank system (UST) as “a tank and any
9792
underground piping connected to the tank that has at least 10 percent of its combined volume
9793
underground.” Subtitle I of RCRA required EPA to adopt regulate USTs and to require owners and
9794
operators to prevent, detect and clean up releases. The statute and regulations apply only to USTs
9795
storing either petroleum or hazardous substances as defined in CERCLA.
9796
9797
Vadose zone: The zone between the land surface and the regional water table. The vadose zone is
9798
generally unsaturated, with pores containing a mixture of water and soil gas, except for the capillary
9799
fringe above the water table and any perched water tables within the vadose zone.
9800
9801
References
9802
ASHRAE 2005. Fundamentals. Chapter 27, Ventilation and Infiltration. Atlanta, GA: American
9803
Society of Heating, Refrigerating and Air Conditioning Engineers.
9804
9805
ASTM 2008. Standard Practice for Assessment of Vapor Intrusion into Structures on Property Involved
9806
in Real Estate Transactions. ASTM E 2600-08. West Conshohocken, PA: ASTM International.
9807
9808
ASTM 2005. Standard Practice for Environmental Site Assessments: Phase I Environmental Site
9809
Assessment Process. E 1527-05. West Conshohocken, PA: ASTM International.
9810
9811
ASTM 2002. Standard Guide for Risk-Based Corrective Action Applied at Petroleum Release Sites.
9812
ASTM E1739-95(2002). West Conshohocken, PA: ASTM International.
9813
9814
ASTM 1998 (2005). Standard Practice for Installation of Water Vapor Retarders Used in Contact with
9815
Earth or Granular Fill Under Concrete Slabs. ASTM E1643-98 (2005). West Conshohocken, PA:
9816
ASTM International.
9817
9818
Buonicore, A.J. 2007. Upcoming ASTM standard for assessment of vapor intrusion. Proceedings of Air
9819
& Waste Management Association Specialty Conference, Vapor Intrusion: Learning from the
9820
Challenges, September 26-28, 2007, Providence, RI, pp. 18-27.
9821
9822
California EPA. 2005. Interim Final Guidance for the Evaluation and Mitigation of Subsurface Vapor
9823
Intrusion to Indoor Air. California Environmental Protection Agency, Department of Toxic Substances
9824
Control . Published December 15, 2004 and revised February 7, 2005.
9825
(www.dtsc.ca.gov/AssessingRisk/upload/HERD\_POL\_Eval\_Subsurface\_Vapor\_Intrusion\_interim\_fin
9826
al.pdf)
9827
9828
CDPHE (Colorado Department of Public Health and Environment). 2004. Indoor Air Guidance—Public
9829
Comment Draft. Denver, Colo.: Hazardous Materials and Waste Management Division.
9830
(www.cdphe.state.co.us/hm/indoorair.pdf).
9831
9832
Folkes, D. J. 2002. Design, effectiveness, and reliability of sub-slab depressurization systems for
9833
mitigation of chlorinated solvent vapor intrusion.” Presented at the EPA Seminar on Indoor Air Vapor
9834
Intrusion, San Francisco. (www.envirogroup.com)
9835
9836
Folkes, D. J. 2000. Vapor intrusion assessment and mitigation: practical issues and lessons learned.
9837
Presented at the RCRA National Meeting EI Forum, Washington, D.C. (www.clu-
9838
in.org/eiforum2000/agenda.cfm)
9839
9840
IAQ-DG 90% Draft - Final
Page 328
Return to TOP
Folkes, D. J., and D. W. Kurz. 2002. “Efficacy of sub-slab depressurization for mitigation of vapor
9841
intrusion of chlorinated compounds.” Presented at Indoor Air 2002, the 9th International Conference
9842
on Indoor Air Quality and Climate, International Academy of Indoor Air Sciences, Monterey, Calif.
9843
9844
GAO. 2002. MTBE Contamination from Underground Storage Tanks, Statement of John Stephenson,
9845
Director, Natural Resources and Environment. GAO-02-753T. Washington, D.C.
9846
9847
Health Canada. 2004. Final Draft Report on Soil Vapor Intrusion Guidance for Health Canada
9848
Screening Level Risk Assessment (SLRA). Prepared by Golder Associates, Burnaby, British Columbia,
9849
Canada.
9850
9851
ITRC (Interstate Technology & Regulatory Council). 2007. Vapor Intrusion Pathway: A Practical
9852
Guideline. VI-1. Washington, D.C.: Interstate Technology & Regulatory Council, Vapor Intrusion
9853
Team. www.itrcweb.org.
9854
9855
ITRC (Interstate Technology & Regulatory Council). 2007. Vapor Intrusion Pathway: Investigative
9856
Approaches for Typical Scenarios. VI-1A. Washington, D.C.: Interstate Technology & Regulatory
9857
Council, Vapor Intrusion Team. www.itrcweb.org.
9858
9859
ITRC (Interstate Technology & Regulatory Council). 2007. ITRC State Survey/Revisiting “Closed”
9860
Sites for VI Concerns (2007). http://www.itrcweb.org/teamresources\_49.asp
9861
and http://www.itrcweb.org/vaporintrusionresources/ReOpeningCasesVIStateSurveyOct07sh.pdf
9862
9863
ITRC (Interstate Technology & Regulatory Council). 2004. Vapor Intrusion Survey.
9864
http://www.itrcweb.org/vaporintrusionresources/ITRC\_VI\_Survey\_8-17-
9865
05/ITRC\_1\_VI\_Survey\_Index.htm.
9866
9867
ITRC (Interstate Technology & Regulatory Council). 2003. Vapor Intrusion Issues at Brownfield Sites.
9868
BRNFLD-1. Washington, D.C.: Interstate Technology & Regulatory Council, Brownfields
9869
Team. www.itrcweb.org.
9870
9871
MassDEP (Massachusetts Department of Environmental Protection) 2002. Indoor Air Sampling and
9872
Evaluating Guide.
9873
9874
McDonald, J. and W. Wertz 2003. New York State’s approach to vapor intrusion, an example. RCRA
9875
2003: Putting Resource Conservation into RCRA. Proceedings of the 2003 RCRA National Meeting
9876
Washingto, DC, August 12-15, 2003. Pittsburgh, PA: Air & Waste Management Association.
9877
9878
NJDEP. 2005. Vapor Intrusion Guidance. Site Remediation and Waste Management Program.
9879
(www.nj.gov/dep/srp/guidance/vaporintrusion). New Jersey Department of Environmental Protection.
9880
9881
NYDEC 2007. Project Information Summary: Environmental Investigations Endicott, New York.
9882
Albany, New York: New York State Department of Environmental Conservation.
9883
http://www.dec.ny.gov/chemical/24887.html
9884
9885
NYSDOH (New York State Department of Health). 2006. Guidance for Evaluating Soil Vapor Intrusion
9886
in the State of New York. Troy, N.Y.: Center for Environmental Health, Bureau of Environmental
9887
Exposure Investigation. (www.nyhealth.gov/environmental/indoors/vapor\_intrusion/)
9888
9889
IAQ-DG 90% Draft - Final
Page 329
Return to TOP
Tillman, F.D. and J.W. Weaver 2005. Review of Recent Research on Vapor Intrusion. EPA/600/R-
9890
05/106. Washington, D.C. U.S. Environmental Protection Agency, Office of Research and
9891
Development.
9892
9893
U.S.A.F. 2006. U.S. Air Force Institute for Operational Health, Guide for the Assessment of the Vapor
9894
Intrusion Pathway, Cox, D.N., W.B. Howard, M.A. Smith, NTIS: ADA449121, 64 pp, February 2006.
9895
9896
U.S. Army 2006. U.S. Army Interim Vapor Intrusion Policy for Environmental Response Actions,
9897
October 31, 2006.
9898
9899
USEPA 2005. Guidance for Evaluating Landfill Gas Emissions from Closed or Abandoned Facilities.
9900
EPA-600/R-05/123a. Research Triangle Park, NC: Office of Research and Development Air Pollution
9901
Prevention and Control Division National Risk Management Research Laboratory. Prepared by
9902
Thomas Robertson and Josh Dunbar, Environmental Quality Management, Inc.
9903
9904
USEPA. 2004. User’s Guide for Evaluating Subsurface Vapor Intrusion into Buildings, Revised. Office
9905
of Emergency and Remedial
9906
Response. www.epa.gov/oswer/riskassessment/airmodel/pdf/2004\_0222\_3phase\_users\_guide.pdf)
9907
9908
USEPA. 2002. OSWER Draft Guidance for Evaluating the Vapor Intrusion to Indoor Air Pathway from
9909
Groundwater and Soils (Subsurface Vapor Intrusion Guidance). Washington, D.C.: Office of Solid
9910
Waste and Emergency Response. www.epa.gov/correctiveaction/eis/vapor/complete.pdf
9911
9912
USEPA 1999. A Resource for MGP Site Characterization and Remediation. Expedited Site
9913
Characterization and Source Remediation at Former Manufactured Gas Plant Sites. EPA 542-R-99-
9914
005. Washington, D.C.: U.S. Environmental Protection Agency Office of Solid Waste and Emergency
9915
Response. Available at http://www.epa.gov/tio/download/misc/mgp/chap1-4a.pdf.
9916
9917
USEPA 1995a. OSWER Directive 9610.17: Use of Risk-Based Decisionmaking in UST Corrective
9918
Action Programs. Washington, D.C.: U.S. Environmental Protection Agency Office of Solid Waste
9919
and Emergency Response.
9920
9921
USEPA. 1995b. Passive Radon Control System for New Construction. EPA/402-95012.
9922
9923
USEPA. 1994a. Model Standards and Techniques for Control of Radon in New Residential
9924
Buildings. EPA/402/R-94/009.
9925
9926
USEPA. 1994b. Radon Prevention in the Design and Construction of Schools and Other Large
9927
Buildings. EPA/625/R-92/016.
9928
9929
USEPA. 1993. Radon Reduction Techniques for Existing Detached Houses, Technical
9930
Guidance for Active Soil Depressurization Systems. EPA/625/R-93/011.
9931
9932
9933
IAQ-DG 90% Draft - Final
Page 330
Return to TOP
9934
Strategy 3.4 – Provide Track-off Systems at Entrances
9935
9936
[Editor’s Note: Outline will be expanded to full text prior to publication.]
9937
9938
Overview
9939
9940
Contaminants Tracked into Building by Occupants
9941
9942
Paving
9943
9944
Plantings
9945
9946
Scraper Mats
9947
9948
Absorption Mats
9949
9950
Finishing Mats
9951
9952
Maintenance
9953
9954
9955
9956
9957
9958
9959
9960
9961
IAQ-DG 90% Draft - Final
Page 331
Return to TOP
9962
Strategy 3.5 – Design and Build to Exclude Pests
9963
9964
[Editor’s Note: Strategy will be added prior to publication.]
9965
9966
9967
9968
9969
9970
IAQ-DG 90% Draft - Final
Page 332
Return to TOP
OBJECTIVE 4 – CONTROL MOISTURE AND CONTAMINANTS RELATED TO
9971
MECHANICAL SYSTEMS
9972
9973
9974
Specific strategies described in this Objective are:
9975
9976
• Strategy 4.1 – Control Moisture and Dirt in Air Handling Systems
9977
• Strategy 4.2 – Select and Install Airstream Surfaces that are Resistant to Erosion and Deposition
9978
• Strategy 4.3 – Control Moisture Associated with Piping, Plumbing Fixtures, and Ductwork
9979
• Strategy 4.4 – Facilitate Access to HVAC Equipment for Inspection, Cleaning and Maintenance
9980
• Strategy 4.5 – Control Legionella in Water Systems
9981
9982
9983
9984
See also these closely related Strategies:
9985
9986
• Strategy 1.4 – Manage Construction and Renovation to Preserve IAQ
9987
• Strategy 7.4 – Provide Particle Filtration and Gas Phase Air Cleaning Consistent with Project IAQ
9988
Objectives
9989
• Strategy 3.1 – Locate Outside Air Intakes to Minimize Introduction of Contaminants
9990
• Strategy 2.5 – Select materials, Equipment, and Assemblies that can Withstand Repeated Wettings in
9991
Areas that are Unavoidably Wet
9992
• Strategy 2.2 – Limit Condensation within the Building Envelope and on Interior Surfaces
9993
• Strategy 2.3 – Maintain Proper Building Pressurization
9994
• Strategy 1.5 – Provide High Quality O&M Documentation and Training Focused on IAQ
9995
9996
9997
9998
9999
10000
10001
IAQ-DG 90% Draft - Final
Page 333
Return to TOP
10002
Strategy 4.1 – Control Moisture and Dirt in Air Handling Systems
10003
10004
10005
Overview
10006
Moisture can enter HVAC systems from varied sources including (a) snow and rain intrusion through
10007
outdoor air inlets; (b) water leaks into ducts and (c) humidifiers located in HVAC systems. Temperature
10008
changes in HVAC equipment associated with the air-conditioning process result in the production of
10009
liquid water in the coil section and moisture saturated air and damp surfaces in supply air ducts
10010
downstream of cooling coils. In some HVAC systems, moisture is intentionally added to the air stream
10011
by humidifiers located in the air-handling units or in the air supply ductwork.
10012
10013
Microorganisms including fungi and bacteria can grow in liquid water and damp/moist niches along
10014
airstream surfaces in HVAC systems. Reviews on microbial growth in buildings discuss requirements
10015
for growth including moisture, temperature, and nutrients (1, 2, and 3). As noted above, wet/damp
10016
niches can and do occur in HVAC equipment and while moisture especially in air-conditioning
10017
equipment, can be reduced by good design, elimination of wet/damp air stream surfaces is seldom
10018
possible. Temperature is generally not limiting for microbial growth in HVAC equipment as a wide
10019
variety of fungi and bacteria can grow on wet/damp surfaces at refrigeration temperature (e.g., growth of
10020
the common mold Cladosporium cladosporioides on refrigerator gaskets, reference 3). The third factor
10021
that potentially limits microbial growth in HVAC equipment, namely the presence of nutrients, is often
10022
overlooked by HVAC design professionals. Dust and dirt accretions on surfaces can readily support
10023
microbial growth on wet/damp HVAC materials such as steel even though this structural material alone
10024
is non-biodegradable. Thus, attention to design of a dust or dirt-free HVAC system is important in
10025
limiting fungal and bacterial growth associated with the presence of damp niches in HVAC equipment.
10026
Limiting the amount of liquid water and damp niches in HVAC equipment is also important in control
10027
of fungal and bacterial growth. Because some microorganisms are very proficient in obtaining nutrient
10028
from a wide variety of man-made materials the HVAC designer is encouraged where ever possible to
10029
use non-biodegradable materials in wet or damp HVAC equipment niches.
10030
10031
Outdoor Air Intakes and Outdoor Air Inlet Areaways
10032
There is considerable discussion in Section 5.6.2, 5.6.3, and 5.6.4 of ASHRAE Standard 62.1-2007 on
10033
rain and snow intrusion into HVAC equipment. It is mentioned in Section 5.6.4 that suitable access
10034
doors shall be required to permit cleaning and presumably to remove snow (melt water) that may
10035
penetrate into the intake. No mention is made of below grade outdoor inlets which in practice, are
10036
accumulation sites for dirt and debris including botanical materials like leaves, which are rich growth
10037
sites for fungi such as Aspergillus fumigatus. Outdoor air entering below grade and grade-level inlets is
10038
often contaminated by various pollutants such as mold spores from decaying leaves, pesticides, and
10039
fertilizers, none of which are mentioned in Table 4-1 of Standard 62.1-2007. Practical actions to protect
10040
outdoor inlets from contamination and to remove water that may enter the inlet include the following:
10041
• Recognize during the design process that below grade and grade level outdoor air inlets are most
10042
susceptible to the entry of landscape pollutants such as leaves, pesticides, and fertilizers.
10043
Provision during design should be made for removal of leaves, dirt, and debris that accumulate
10044
near inlets, within wells associated with below grade inlets, or downstream of the inlet bird
10045
screens. In order to maintain outdoor air inlets and outdoor air intake areaways in a dirt-free
10046
condition, provision during design must be made for adequate access so that maintenance
10047
persons can enter these spaces with vacuum cleaners to remove accumulated dust and debris.
10048
• Materials that are used to construct the airstream surfaces of outdoor air inlet plenums should be
10049
smooth, resistant to corrosion, and readily cleanable.
10050
IAQ-DG 90% Draft - Final
Page 334
Return to TOP
• Outdoor air inlets constructed above grade should be located as far as reasonably possible from
10051
external pollutant sources (see minimal separation distances in Table 5.1 of ASHRAE Standard
10052
62.1-2007).
10053
• Information on design of outdoor air inlets to minimize rain and snow entry is found on pages 5-
10054
16 to 5-18 of the ASHRAE User’s Manual for Standard 62.1-2007.
10055
10056
Filters relating to Microbial Growth in HVAC Equipment
10057
Highly efficient filters provide an important design tool for reducing the amount of fine dust that might
10058
otherwise settle out on airstream surfaces in HVAC equipment. Fine dust that can settle out in HVAC
10059
equipment contains an abundance of carbonaceous-rich components such as lint and textile fragments,
10060
soil and silt particles, skin scales, outdoor botanical (e.g., pollen), and microbial (e.g., phylloplane-leaf
10061
sourced fungi) particles that are nutrients for microbial growth under damp-wet conditions.
10062
10063
It is important to realize that a wet filter is a poor filter. The dust cake of a wet filter provides a nutrient-
10064
rich site for microbial growth. A wet filter thus becomes a microbial growth site.
10065
10066
Design considerations for filters that potentially affect HVAC microbial contamination include:
10067
• Keep filters dry regardless of filter location. Provide for an O&M inspection program to verify
10068
that filters are periodically checked to verify a dry condition.
10069
• Use the most highly efficient filters as possible (see Strategy 7.4 Provide Particle Filtration and
10070
Gas Phase Air Cleaning) to keep fine dusts out of damp or wet HVAC niches such as drain pans
10071
and cooling coil sections.
10072
• Discard wet filters.
10073
10074
Drain Pans and Moisture Carry-Over From Cooling Coils
10075
The purpose of the drain pan beneath the cooling coil section is to collect water that condenses on the
10076
coils and to quickly remove this water from the air-handling unit. Photo 1 provides an example of poor
10077
design and subsequent poor maintenance of an air handling unit drain pan. Water stagnated in the pan,
10078
fine dust accumulated over time in the pan and a thick biofilm (gelatin-like mass containing bacteria,
10079
fungi, and protozoa) grew in the inside metal pan surfaces eventually filling-up much of the pan.
10080
ASHRAE Standard 62.1-2007 (Section 5.11.1) and Section 10.4.4.3 of the ACGIH Bioaerosols Book
10081
(1999) contain guidance on making drain pans self-draining. Thus, it is important that the drain hole for
10082
the pan be flush with the bottom of the pan. It is important to make certain that when the air-handling
10083
unit is mounted in a mechanical room that allowance be made for mounting the drain line at the very
10084
bottom of the pan. It is equally important to make certain that the trap on the drain line is deep sealed
10085
(see Section 5.11.3 of Standard 62.1-2007 and Section 10.4.4.3 of ACGIH, 1999) so as to allow water
10086
from the pan to drain even under maximum negative pressure created by the fan. Pages 5-27 to 5-28 of
10087
the ASHRAE User’s Manual for Standard 62.1-2007 contains additional design information for drain
10088
pans and deep sealed traps.
10089
10090
It is important during design of the air handling unit to provide the owner/operator with a
10091
maintenance/inspection plan for the drain pan assembly. Key elements of this plan include periodic
10092
inspection of the pan for self-drainage and for biofilm development. If the wet surfaces of the pan feel
10093
gelatin-like or slimy to the touch, this is a certain sign of biofilm development. Physical cleaning of the
10094
pan is required for biofilm removal; biocide treatment is not a substitute for physical cleaning.
10095
10096
Moisture carryover from cooling coils, which can result in wetting of downstream surfaces and
10097
microbial growth on these surfaces, can be minimized by guidance in Section 5.11.4 of Standard 62.1-
10098
2007 and Section 10.4.4.2 of the ACGIH Bioaerosols Book (1999). Thus, if the air velocity is too high
10099
over a part of the coil section, water droplets may wet downstream surfaces.
10100
IAQ-DG 90% Draft - Final
Page 335
Return to TOP
10101
Smooth and Cleanable Surfaces
10102
While microorganisms can grow on smooth but dirty surfaces in HVAC equipment, growth will usually
10103
be greatest on porous airstream surfaces where dust and dirt (nutrient) accumulation is highest. Photo 2
10104
shows that the most dense area of mold growth occurred on porous airstream surfaces downstream of the
10105
cooling coil section.
10106
10107
Designers should consider the following in order to minimize moisture and mold problems near the
10108
plenum housing cooling coils:
10109
• Specify airstream surfaces that are as smooth, readily cleanable, and not subject to corrosion or
10110
deterioration. (See ACGIH 1999, Section 10.4.4.5)
10111
• Design main air supply ducts for easy access for periodic inspection and future cleaning as
10112
necessary.
10113
• Reduce reliance on antimicrobials; emphasize maintenance of a dust-free or minimal condition in
10114
this portion of the HVAC system. Excellent filtration is necessary to minimize dust
10115
accumulation.
10116
10117
While mold growth will occur readily on dusty, porous, airstream surfaces, growth can also occur on
10118
relatively smooth metallic surfaces in air-conditioning ductwork. Photo 3 shows dust and debris present
10119
on the metal airstream surface of an externally insulated supply air duct. Photo 4 shows mold growth
10120
(magnification about 400x) that has occurred on the dust and debris shown in Photo 3. Note the
10121
abundant presence of spores and hyphae in Photo 4. This illustrates the importance of maintaining all
10122
airstream surfaces of HVAC equipment in a dust-free or minimal dust condition, especially in damp-wet
10123
locations.
10124
10125
Residual oils and lubricants found on metal surfaces in newly fabricated ductwork and plenums
10126
accumulate dust deposits (because it is sticky) and which can become a nutrient source for microbial
10127
growth in wet conditions. Residual oils and lubricants should therefore, be removed from metallic
10128
airstream surfaces prior to equipment commissioning.
10129
10130
10131
Figure 4.1-B Some of the porous air stream surface (about 5 ft. downstream from cooling coils) is
10132
heavily colonized by visible mold growth. (Photo courtesy of Phil Morey)
10133
IAQ-DG 90% Draft - Final
Page 336
Return to TOP
10134
10135
10136
Figure 4.1-C Dust and dirt are present on the metallic airstream surface of this externally insulated
10137
supply air duct. (Photo courtesy of Phil Morey)
10138
10139
10140
Figure 1.1-D Mold Growth (spores and hyphae) has taken place on the dust and dirt on the airstream
10141
surfact. Remember, dust and dirt in a damp/wet environment is food (nutrient) for molds! (Photo
10142
courtesy of Phil Morey)
10143
IAQ-DG 90% Draft - Final
Page 337
Return to TOP
10144
Impact of Humidifier Moisture on Airstream Surfaces
10145
Humidifiers, if used in HVAC systems, are usually incorporated into air-handling units or main air
10146
supply ducts. Humidifiers that emit water droplets may draw their water supply directly from a potable
10147
cold water pipe or directly from a sump containing water that is recirculated. The potential for microbial
10148
contamination of humidifier water droplets is directly related to the contamination in the supply water
10149
that is aerosolized (ACGIH,1999; Section 10.4.4.4). It is well known that water droplets aerosolized
10150
from sumps containing recirculated water are heavily colonized by various microorganisms including
10151
actinomycetes, Gram-negative bacteria such as Flavobacterium, and yeasts.
10152
10153
Thus, it is a desirable practice to use humidifiers that work on the principle of aerosolization of water
10154
molecules (absence of carry-over of microbes) instead of water droplets (where microbial components
10155
may be carried over).
10156
10157
If steam is used in humidifier operation, it is important to determine if the steam source contains
10158
corrosion inhibitors. Corrosion inhibitors which may be present in boiler steam can carry-over into
10159
humidifier aerosol, and cause IAQ complaints from building occupants.
10160
10161
Regardless of the kind of humidifier used in an air-handling unit or in supply ducts, it is important
10162
during HVAC design to verify that moisture emitted by the humidifier is completely absorbed by the
10163
ventilation airstream within the absorption distance recommended by the humidifier manufacturer
10164
(ASHRAE Standard 62.1-2007; Section 5.13.2). The use of airstream surface materials that are smooth
10165
and easily cleanable is desirable within the moisture absorbing distance recommended by humidifier
10166
manufacturer.
10167
10168
O&M procedures prepared by the designer should include periodic inspection of HVAC components
10169
containing humidifiers. Water present on airstream surfaces near humidifiers in air handling units or in
10170
supply ducts is a certain indication of moisture failure and possible microbial growth. Filters that maybe
10171
present in air handling units near humidifiers should not be wetted by humidifier moisture.
10172
10173
Page 5-31 of the ASHRAE User’s Manual for Standard 62.1-2007 contains additional design
10174
information for humidifiers used in HVAC equipment.
10175
10176
Table 4.1-A Moisture and Dirt in HVAC Resource Guide
10177
Outdoor Air Intakes and Outdoor Air Intake Areaways\*
Rain Entry
Standard 62.1-2007; Section 5.6.2 and 5.6.3
Snow Entry
Standard 62.1-2007; Section 5.6.4
Access for Cleaning and Water Removal
Properly sized access panels allow removal of water,
dirt, and debris in the outdoor air inlet plenum
Below Grade or Grade Level Intakes
Preferable to located above grade at a location
minimally impacted by water and air pollutants
Preventing HVAC Filters From Becoming Wet
Evaluation of wetting potential
Verify that filters cannot be wetted by water from
outdoor sources or sources in the air-handling unit.
ACGIH 1999; Section 10.4.4.1.
O&M Program for Filters
O&M program should verify that filters are
maintained in a dry condition.
IAQ-DG 90% Draft - Final
Page 338
Return to TOP
Standing Water in HVAC Drain Pans\*
Drainage characteristics of drain pans
Standard 62.1-2007; Section 5.11.1
ACGIH 1999; Section 10.4.4.3
Properly trapped drain pans
Standard 62.1-2007; Section 5.11.3
ACGIH 1999; Section 10.4.4.3
Monthly Cleaning
Standard 62.1-2007; Section 8.4.1.5
One per month (or more) cleanings during air-
conditioning season
Moisture Cary Over from Coiling Coils; Smooth and Cleanable Surface
Water droplet blow-through from coils
Standard 62.1-2007; Section 5.11.4 and ACGIH 1999;
Section 10.4.4.2
Accumulation of dust and debris
Making airstream surfaces as smooth as possible
reduces accumulation of dust and debris; ACGIH
1999; Section 10.4.4.5
O&M program for airstream surfaces
O&M program should include dust removal from
smooth and non-smooth surfaces especially in
locations downstream from cooling coils
Reliance on antimicrobials
Antimicrobials should be avoided because
microorganisms can grow on dirt accretions that
accumulate on treated surfaces
Residual oils from airstream surfaces
Manufacturers can provide information on the
removal of sticky residual oils from sheet metal
surfaces.
Impact of Humidifier Moisture on Airstream Surfaces\*
Water droplet or water molecule emissions
ACGIH 1999; Section 10.4.4.4
Humidifiers that emit water droplets from a sump
should be avoided
Humidifier water source
Standard 62.1-2007; Section 5.13.1
Boiler steam with corrosion inhibitors should be
avoided.
Complete entrainment of humidifier moisture
Standard 62.1-2007; Section 5.13.2
Smooth air stream surfaces
Preferable to use smooth materials on air stream
surfaces within moisture absorbing distance.
\*See also ASHRAE 62.1 User’s Manual for Standard 62.1-2007.
10178
10179
References
10180
ACGIH, Bioaerosols Assessment And Control, Chapter 10 on Prevention and Control of Microbial
10181
Contamination, 10-1 to 10-13, Cincinnati, (1999).
10182
10183
Microorganisms in Home and Indoor Work Environment, Eds., B. Flannigan, R. Samson and D. Miller,
10184
Taylor & Francis, London 490 pp., (2001).
10185
10186
AIHA, Field Guide for the Determination of Biological Contaminants in Environmental Samples,
10187
Fairfax, VA (2005).
10188
10189
10190
10191
10192
IAQ-DG 90% Draft - Final
Page 339
Return to TOP
10193
Strategy 4.2 – Select and Install Airstream Surfaces that are Resistant to Erosion and
10194
Deposition
10195
10196
Introduction
10197
Duct systems are used to transport and distribute air to and from building spaces. This air is typically
10198
forced through the duct systems by the fans associated with various air handling equipment. Enclosed
10199
duct systems can actually be constructed of any solid surface; but, typically, modern duct systems are
10200
constructed of sheet metal (ferrous metals or aluminum), rigid board made from fiberglass or other fiber
10201
materials, and petroleum based piping materials. Ductwork made from these materials can be either rigid
10202
or flexible. Air can also be distributed through chases, plenums and other cavities of the building
10203
structure itself.
10204
10205
Unfortunately, the surface area of any air distribution system has the potential to collect and then pollute
10206
the traveling airstream with dust, dirt, moisture and microbial contaminants. The design and installation
10207
of any duct or other air transport system should always be done in such a way as to minimize the
10208
potential for contamination. In fact, Section 5.5 of ASHRAE Standard 62.1, Ventilation for Acceptable
10209
Indoor Air Quality, states that “All airstream surfaces in equipment and ducts in the heating, ventilating,
10210
and air-conditioning system shall be designed and constructed” to provide “Resistance to Mold Growth”
10211
and “Resistance to Erosion”.
10212
10213
Duct Surface Materials
10214
The selection of the material from which the air distribution is constructed is, typically, based on
10215
parameters and considerations other than indoor air quality and contaminant control. However, in any
10216
case, the surface area of this material should be as smooth and free of obstructions as possible. Using
10217
ductwork constructed of sheet metal or plastic piping materials is, therefore, recommended since these
10218
materials are inherently smooth and rigid. The internal surfaces of fiberboard duct and the surface areas
10219
of building structure plenums and chases typically are much more rough and contain many more places
10220
where dirt, dust and other polluting materials can collect. Additionally, the use of flexible ducts should
10221
be minimized, or eliminated if possible. Flexible ducts have an irregular interior surface that, again, can
10222
be a trap for unwanted particles and microbes.
10223
10224
Duct systems should be constructed and installed to minimize the areas where particles can accumulate.
10225
Joints and connections should be sealed internally as well as externally. Smooth transition fittings
10226
should be use for all changes in air direction and these all fittings should be installed per the procedures
10227
and guidelines in the latest edition of the Sheet Metal and Air Conditioning Contractors National
10228
Association’s (SMACNA) HVAC Duct Construction Standards and the project design specifications. As
10229
much as possible and feasible round or flat oval duct should be used, since the corners of rectangular
10230
duct can collect dirt and dust.
10231
10232
Duct Liner
10233
Metal, and sometimes plastic, ducts are typically thermally insulated with either an external or internal
10234
insulation. Various types of insulation are used, including fiberglass-based rigid board, fiberglass wrap,
10235
flexible fiberglass-based wraps and closed cell foam insulations. While both internal and external
10236
insulations can provide the necessary thermal protection to minimize heat transfer and prevent
10237
condensation of moisture, the internal duct insulation (better known as duct liner) is often used to also
10238
better control the acoustic noise in a fan and air distribution system. However, installing insulation
10239
internally in a duct system exposes the air stream to an even greater potential for introducing unwanted
10240
particles, fungi and bacteria.
10241
10242
IAQ-DG 90% Draft - Final
Page 340
Return to TOP
The most common duct liners are typically constructed from fiberglass. In theory, if kept clean and dry
10243
and protected from erosion or deterioration of the binder, fiberglass might be an acceptable liner
10244
material. However, the face of duct liner material is typically fibrous and not as smooth as the sheet
10245
metal surface to which it is mounted. Therefore, it is normally not practical to achieve clean and dry duct
10246
liner with a fibrous or rough surface over the life of the building with typical, or even above average,
10247
airstream filtration. Also, in high humidity environments and elsewhere when the duct liner might be
10248
exposed to high humidity, duct liners with fibrous or rough surfaces present a greater potential for mold
10249
growth since the dirt that accumulates on the surface promotes the retention of moisture.
10250
10251
It is, therefore, recommended that the use of duct liner be avoided. The acoustic noise control of an air
10252
distribution system should be completed with a more holistic approach that includes equipment selection,
10253
sizing, and location and proper air distribution design which includes sizing, velocity, fabrication
10254
integrity, and diffuser selection. If necessary, the services of an acoustical engineer should be engaged.
10255
10256
If, however, the use of internal duct liner is required and unavoidable the following procedures and
10257
cautions should be followed:
10258
• Investigate the use of manufactured, double-walled ductwork. While more expensive than
10259
conventional single-layer sheet metal duct, the liner in this product is completely enclosed,
10260
reducing the potential for liner deterioration and the direct exposure of the liner to the airstream.
10261
The inner wall of most double wall ductwork is also perforated which provides a better
10262
acoustical control.
10263
• Where possible, use closed cell foam type insulation for duct liner. While the binding and face of
10264
fiberglass-based duct liners have tremendously improved, there is still a potential for
10265
deterioration that is not present in closed cell insulations. Also, the closed cell typically has a
10266
smoother surface than fiberglass based products, potentially reducing the trapping and
10267
accumulation of particles. Please note, however, that the closed cell non-porous or non-
10268
fibrous liner products do not, typically, have the flammability ratings or the acoustical
10269
performance of the fibrous glass products
10270
• Be sure that the installed liner products are treated with anti-microbial coatings. Many
10271
manufactured duct liners now include anti-bacteria and anti-fungal coatings on the surfaces.
10272
There are also a number of anti-microbial coating products that can be applied in the field.
10273
• Install all liner per the design specifications, the guidelines of SMACNA and the North America
10274
Insulation Manufacturers Association (NAIMA), and the manufacturer’s instructions. Assure
10275
that there are no gaps or cavities in the installation and that all adjacent sections are properly
10276
connected. Seal and protect all edges of the insulation from the flow of the airstream.
10277
10278
Commissioning, Operation and Maintenance
10279
In order to assure that the airstream surfaces do not contribute to the lack of indoor air quality in a
10280
building, the procedures outlined above for the design and installation of duct systems should be
10281
included as a part of the building commissioning process. The selection, installation and cleaning of duct
10282
and insulation materials should be addressed as part of the commissioning design review and
10283
construction monitoring processes.
10284
10285
The building air distribution systems should also be designed and installed so that clean duct surfaces
10286
can be properly maintained. Certainly, the air handling unit/fan filters should be changed regularly and
10287
the other components of the air handling unit should be cleaned. Ducts are part of total air delivery
10288
system, and there is a direct correlation between increased MERV rating on filters and decreased
10289
deposition of dirt and particulates on duct surfaces. Additionally, however, provisions for access to the
10290
internal surfaces of the duct system should be designed and installed into the system so that ductwork
10291
can be cleaned internally without damaging the system materials.
10292
IAQ-DG 90% Draft - Final
Page 341
Return to TOP
10293
References
10294
Note: The list of references will be added prior to publication.
10295
10296
10297
10298
10299
10300
10301
10302
IAQ-DG 90% Draft - Final
Page 342
Return to TOP
10303
Strategy 4.3 – Control Moisture Associated with Piping, Plumbing Fixtures, and
10304
Ductwork
10305
10306
Overview
10307
Condensation and mold growth can occur on the insulation jacket of cold water piping for a number of
10308
reasons, including (a) an inadequate R-value of the installed insulation; (b) a failed vapor retarder; and
10309
(c) an unanticipated high dew point temperature in the microenvironment where the piping is located.
10310
Photo #1 shows water droplet formation on cold water piping in an unventilated ceiling location where
10311
the dew point temperature was elevated. Mold growth occurred not only on the pipe jacket (Photo #1),
10312
but also on ceiling tiles and paper-faced wallboard wetted by the water drops. This type of moisture-
10313
mold problem can be hidden from view (e.g., in a wall cavity) and can result in a significant mold
10314
growth problem.
10315
10316
It is important, therefore, for the designer to anticipate dew point temperatures in microenvironments
10317
such as ceiling spaces, wall cavities, mechanical equipment rooms, and utility chases where cold water
10318
piping and cold air supply ducts will be located. Additionally, it is important to specify an adequate
10319
insulation R-value and a continuous vapor retarder to prevent condensation.
10320
10321
Minimizing Condensation
10322
Condensation and mold problems associated with cold water pipe and cold air supply duct insulation
10323
jackets can be exacerbated where insulation is subject to minimum or moderate physical activity in
10324
locations like mechanical equipment rooms and utility tunnels where O&M personnel must crawl over
10325
or walk on pipe or duct insulation jackets. In these locations, the designer should specify a PVC or
10326
aluminum jacket for purposes of protecting the insulation and vapor retarder.
10327
10328
Minimizing Leaks
10329
Mold growth problems associated with plumbing leaks can occur in wall cavities, utility chases, ceilings,
10330
and other interior spaces. The mold-moisture problem associated with plumbing leaks may be small
10331
(e.g., occasional leak beneath a sink) or massive (e.g., slow leaks in plumbing in wall cavities in stacked
10332
restrooms in high-rise buildings including hotels). Paper-faced wallboard, composite wood products,
10333
and ceiling systems are especially susceptible to damage from plumbing leaks. Materials in occupied
10334
spaces may also be damaged by plumbing leaks.
10335
10336
The designer should take actions as follows to minimize plumbing leaks. These actions include testing
10337
of water lines according to Section 312.5 of the International Plumbing Code. It is important for the
10338
designer to specify a construction schedule with adequate time for water line testing while the plumbing
10339
is still open for inspection. In addition, it is important to test the integrity of water-holding assemblies
10340
including whirlpools and shower pans before occupancy.
10341
10342
In addition to the need for appropriate insulation on cold water piping and cold air supply ducts, there
10343
are additional items that fall under plumbing design where control of moisture and mold growth should
10344
be considered. These additional considerations include the following:
10345
• Horizontal storm water piping above ceilings should be properly insulated to minimize
10346
condensation.
10347
• Vertical piping (e.g., storm water, condensate, etc.) should be appropriately insulated in risers
10348
and wall cavities subject to infiltration in order to minimize condensation.
10349
• Consideration should be given to minimize the location of domestic water valves above ceilings
10350
in order to reduce water damage to ceiling systems.
10351
• Carefully consider the location of in-line humidifiers because of the potential for water leaks.
10352
IAQ-DG 90% Draft - Final
Page 343
Return to TOP
In building microenvironments where chronic leaks and floods will likely occur over time (e.g., stacked
10353
restrooms in hotels; piping readily subject to corrosion, joint failure, and physical damage), the designer
10354
and the owner should specify use of moisture tolerant construction and finishing materials such as
10355
cement-based products, ceramics, plastics, metals, etc. The use of paper-faced wallboard and composite
10356
wood products should be minimized in these problematic wet microenvironments.
10357
10358
Plumbing System O&M Guide
10359
An important aspect of controlling mold growth associated with cold water piping and plumbing
10360
systems, is the assembly of O&M information in one location for the benefit of future users. Appendix
10361
G of the EPA Moisture Guide contains details on the types of documents that should be assembled.
10362
Appendix G of the EPA Moisture Guide also contains a Plumbing Operations and Maintenance
10363
Checklist that should be followed for conducting inspections designed to minimize plumbing leaks.
10364
10365
Table 4.3-A – Mold Growth Associated with Piping & Plumbing Resource Guide
10366
Minimizing Condensation
Dew Point Conditions in Piping Locations
Plumbing System Design Goal #2, pp. 57, EPA Moisture
Guide
Insulation R-value and vapor Retarder
Plumbing System Design Goal #2, pp. 59, EPA Moisture
Guide
PVC or aluminum jackets on exposed pipe surface
Minimizing Leaks
Testing of water lines, fixtures, and assemblies
Section 312.5 of International Plumbing Code
Testing when plumbing lines are open for inspection Plumbing System Design Goal #1, pp. 57, EPA Moisture
Guide.
Materials for pipe chases and locations susceptible
to leaks (high moisture tolerance)
Plumbing System Design Goal #3, pp. 59, EPA Moisture
Guide
Plumbing System O&M Guide
Locating the O&M information
Appendix G, pp. 140, EPA Moisture Guide
Inspection Procedures
Appendix G, pp. 140-142, EPA Moisture Guide
10367
10368
10369
10370
10371
IAQ-DG 90% Draft - Final
Page 344
Return to TOP
10372
Strategy 4.4 – Facilitate Access to HVAC Equipment for Inspection, Cleaning and
10373
Maintenance
10374
[Editor’s Note: Strategy not yet updated from 60% Draft]
10375
10376
Access for periodic inspection, routine maintenance, and cleaning of air handling equipment is essential
10377
for maintaining acceptable indoor air quality. Assessing “soiling” of the HVAC system, monitoring the
10378
effectiveness of air-cleaning, and validating the performance of monitors and sensors has become an
10379
increasingly important aspect of building operation and maintenance. It is important to conserve
10380
(assure) access to HVAC system components just like access to the electrical panels and components are
10381
protected. Failure to design and construct systems that facilitate access may significantly compromise
10382
indoor air quality. It is well recognized that routine maintenance can be significantly compromised by
10383
above ceiling installations or locations requiring ladders or other equipment for access. In addition,
10384
systems that can be accessed without special tools are more likely to receive the appropriate inspection
10385
and maintenance.
10386
10387
Access in Design Documents
10388
Access considerations begin with the design of the mechanical room to accommodate the AHU and
10389
other HVAC system components. Design and selection of the HVAC system itself can limit access and
10390
maintenance problems. For example, choosing a central system rather than a multiple fan-coil system
10391
reduces the components needing access for inspection and maintenance. The mechanical room design
10392
must position the HVAC system components to assure ease of access. Low ceilings, cramped spaces, or
10393
difficult access will inhibit appropriate access and maintenance. This must be avoided. It is also
10394
important recognize that access doors to the mechanical room can impact performance by allowing the
10395
introduction of local contaminants. Access doors should remain closed except as required.
10396
10397
AHSRAE Standard 62.1-2007 provides fairly comprehensive requirements for assuring appropriate
10398
access to all components of the HVAC system including the air-handling unit, air distribution system,
10399
controllers, and sensors. In addition, most manufacturers provide guidance on the required service
10400
clearances. It is essential that such clearances take into account door swings and space for personnel to
10401
access, stand, and move tools and materials out. Failure to provide appropriate access can result in
10402
inadequate maintenance of the system.
10403
10404
Locations that Hinder Access
10405
Even with the best designs, appropriate access can be compromised during the construction and
10406
installation of any or all of the HVAC system components. In addition, installation of other building
10407
systems, such as plumbing, electrical systems, and telecommunication systems, can result in obstruction
10408
that either complicate or obstruct direct access. Careful stewardship during the construction phase is
10409
essential to assuring that clear access is maintained.
10410
10411
Another risk associated with providing access to the HVAC system is the potential of air leakage from
10412
or into the system. Leakage of cooled air from the system can result in condensation, which can result
10413
in microbial growth within the HVAC system or on other building materials. Conversely, leakage on
10414
the negatively pressurized sections of the system can result in the infiltration of contaminants from the
10415
surrounding spaces and these contaminants may degrade the indoor air quality in the occupied spaces
10416
serviced by the system.
10417
10418
Any modifications or addition of access doors may also impact long-term performance and indoor air
10419
quality. For example, if new access doors are required for the remediation of mold growth within the
10420
IAQ-DG 90% Draft - Final
Page 345
Return to TOP
system, these doors must be installed in conformance with SMACNA requirements to assure adequate
10421
prevention of leakage.
10422
10423
Equipment Clearance
10424
Ventilation equipment shall be installed with sufficient working space for inspection and routine
10425
maintenance.
10426
10427
Manufacturer’s literature generally gives the required service clearances. Such clearances should take
10428
into account door swings and space for personnel to stand and move tools and materials out.
10429
10430
Electrical Code28 covers specific service workspace requirements for electrical equipment that may be
10431
part of or near ventilation equipment.
10432
10433
Ventilation Equipment Access
10434
Access doors, panels, or other means shall be provided and sized to allow convenient and unobstructed
10435
access sufficient to inspect, maintain, and calibrate all ventilation system components for which routine
10436
inspection, maintenance, or calibration is necessary. Ventilation system components comprise, for
10437
example, air-handling units, fan-coil units, controllers, and sensors.
10438
Section 6.3.4 Casing Access Doors in SMACNA’s HVAC Duct Construction Standards – Metal and
10439
Flexible: Unless required to permit replacement of larger equipment such as a fan motor, access door
10440
size should be limited to approximately 20 inches (508mm) wide by 54 inches (1372mm) high. They
10441
state that this will provide adequate size for personnel and most equipment. Larger doors should be
10442
