avoided since they will break the continuity of the wall reinforcing. DOORS SHOULD OPEN
10443
AGAINST THE AIR PRESSURE. This arrangement utilizes the air pressure rather than the door
10444
latches to force the door against the sealing gasket.
10445
10446
Air Distribution System
10447
Access doors, panels, or other means shall be provided in ventilation equipment, duct-work, and
10448
plenums, located and sized to allow convenient and unobstructed access for inspection, cleaning, and
10449
routine maintenance of the following:
10450
• Outdoor air intake areaways or plenums
10451
• Mixed air plenums
10452
• Upstream surface of each heating, cooling, and heat-recovery coil having a total of four rows or
10453
less
10454
• Both upstream and downstream surface of each heating, cooling, and heat-recovery coils having
10455
a total of more than four rows and air washers, evaporative coolers, heat wheels, and other heat
10456
exchangers
10457
• Air cleaners
10458
• Drain pans and drain seals
10459
• Fans
10460
• Humidifiers
10461
10462
Figure 2-10 Duct Access Doors and Panels in SMACNA’s HVAC Duct Construction Standards – Metal
10463
and Flexible provides specification for sizing and securing access doors and panels. They also state that
10464
construction and airtightness must be suitable for the duct pressure class used.
10465
10466
10467
10468
10469
IAQ-DG 90% Draft - Final
Page 346
Return to TOP
10470
Strategy 4.5 – Control Legionella in Water Systems
10471
10472
10473
Lukewarm water (30-40°C) in cooling towers, evaporative condensers, and potable water service
10474
systems provides places for the growth of Legionella, which are gram-negative bacteria. At present,
10475
there are approximately 48 species known in the genus Legionella (3) and many of the species have
10476
been associated with human illness. Some Legionella species can be distinguished into serogroups and
10477
approximately 70 serogroups are known (3). For example, L. pneumophilia serogroups 1, 3, and 6 may
10478
be found in a water sample. Legionella pneumophila is the species that caused the outbreak of
10479
Legionnaire’s disease in Philadelphia in 1976 in which 34 people died. Legionnaire’s disease is an
10480
infection (the lung of a susceptible person is the target organ) that results in pneumonia, which may be
10481
fatal. Legionella may also cause a milder form of illness known as Pontiac Fever, which is
10482
nonpneumonic and similar to a severe flu. Legionnaire’s disease and Pontiac Fever differ in the clinical
10483
reaction, incubation time, and attack rate (4-6). Legionnaire’s disease is a pneumonia with a 2-10 day
10484
incubation, and occurs in about 5% of cases of community-acquired pneumonia. Further, there are
10485
specific risk factors for Legionnaire’s disease, such as immune deficiencies, underlying illnesses,
10486
diabetes mellitus, smoking, and the elderly and young children are at greater risk. Pontiac Fever is
10487
nonpneumonic, with symptoms that resemble influenza with onset about 36 hours after exposure. The
10488
reason for the differing health effects of Legionella exposure is unknown.
10489
10490
Legionella pneumophila is the species that most frequently causes legionellosis. Further, there are
10491
approximately 15 serotypes of L. pneumophila which are distinguished by their reactivity to diagnostic
10492
antibodies (6). Identification of the environmental source of a Legionellosis outbreak occurs when the
10493
species/serotype of Legionella from the infected person matches the species/serotype of Legionella in
10494
the environmental reservoir. So, it is important to determine the species and the serotype of both clinical
10495
and environmental isolates when attempting to identify the environmental source of an infection or
10496
outbreak. Molecular typing (alone or in combination with monocional antibody subtyping) is necessary
10497
to make a definitive match.
10498
10499
10500
Control of Legionella in Cooling Towers
10501
Proper siting (Building siting; Mists; Building Openings)
10502
Cooling towers should be located as far as possible from building openings including HVAC system
10503
outdoor air inlets (See Section 7.6.5 of ASHRAE Guidelines 12-2000; See Figure 4.5-B). When
10504
choosing the location for cooling towers on or near buildings consideration should be given to the
10505
direction of prevailing winds and location of nearby areas where people may congregate. The designer
10506
should choose cooling tower locations with an objective of minimizing the carry-over of drift or mist
10507
(from the tower) to outdoor occupancy areas (see case study). In situations where cooling tower drift or
10508
mist is likely to impact populated outdoor areas, the designer should carefully evaluate the efficiency of
10509
drift eliminators (ASHRAE Guideline 12-2000; Section 7.3).
10510
10511
IAQ-DG 90% Draft - Final
Page 347
Return to TOP
10512
Figure 4.5-B - HVAC outdoor air intakes and other building openings should be
10513
located as far as possible from cooling towers. The HVAC inlet in the photo is located
10514
within 4 meters of a double cell cooling tower. Under certain atmospheric conditions,
10515
drift or mist from the towers can enter the outdoor air inlet. (Photo courtesy of P. Morey)
10516
10517
Operation And Maintenance Of Cooling Towers
10518
The designer should provide the owner/building operator with a complete set of operation and
10519
maintenance information for the cooling tower including appropriate biocide, scale, and corrosion
10520
control procedures. This information includes cooling tower start-up procedures and procedures for
10521
start-up undrained systems. Information on cooling tower system operation and maintenance should be
10522
placed in a secure location that is readily accessible to facilities operation and maintenance personnel as
10523
well as to building inspectors. Section 7.6.1 - 7.6.3 of ASHRAE Guideline 12-2000 contains a helpful
10524
overview of cooling tower operation and maintenance procedures.
10525
10526
Section 5.3.2 of the WHO Legionella guide (page 80) provides designers with additional
10527
recommendations useful in upgrading the maintenance of cooling towers, namely designing cooling
10528
towers to be:
10529
 easy to clean; use non-porous materials.
10530
 easy to access; interior surfaces should be readily accessible for purposes of cleaning.
10531
10532
10533
Control of Legionella in Potable Water Systems
10534
Proper Storage Temperatures in Hot Water Tanks
10535
Table 1 (pp. 695) in Fields and Moore (2006) summarizes recommendations for storage and point of
10536
discharge (faucets, showerheads) temperatures in potable water systems. In general, there is consensus
10537
that a hot water storage temperature of 60°C (140°F) and a point of discharge temperature of 50°C
10538
(122°F) are appropriate. Section 4.1.6 of ASHRAE Guideline 12-2000 and Section 4.4.1 of the WHO
10539
2007 Guidelines contain similar recommendations. It should be noted however, that maintaining such
10540
temperatures will not insure a Legionella-free system.
10541
10542
10543
IAQ-DG 90% Draft - Final
Page 348
Return to TOP
10544
Design Considerations For Potable Water Systems
10545
Sections 4.1.1-4.1.4 of ASHRAE Guideline 12-2000 provide information for designers on minimizing
10546
the potential for Legionella amplification in potable water systems. These design considerations include
10547
the following: (a) minimize the use of rubber washers and fittings in plumbing systems; (b) reduce
10548
dead-end or stagnant plumbing lines; (c) and reduce dirt and debris in water lines entering the buildings
10549
as these materials provide nutrient for Legionella growth. Section 4.3 of the WHO 2007 Legionella
10550
Guide (see pp. 63) includes a discussion risk factors associated with construction materials used in
10551
plumbing systems.
10552
10553
Control of Legionella in Heated Spas, Architectural Fountains, Misters and Other Water Systems
10554
The growth of Legionella can occur in other water systems including heated spas, architectural fountains
10555
and waterfalls, misters, air washers and humidifiers. ASHRAE Guideline 12-2000 provides a
10556
comprehensive review of this subject. As with cooling towers and potable water systems, the potential
10557
for Legionella growth is affected by water temperature and the presence of nutrients and biofilms. The
10558
risk of disease is also affected by droplet size in aerosol emitted from these water features.
10559
10560
Emergency Disinfection of Water Systems
10561
Corrective actions to reduce Legionella amphilication in water systems including thermal eradication,
10562
monochloramine, hyperchlorination, copper-silver ionization, chlorine dioxide treatments, etc., are
10563
reviewed elsewhere (4,7-12).
10564
10565
Section 7.6.4 of ASHRAE Guideline 12-2000 briefly mentions procedures that may be used for
10566
emergency disinfection of cooling towers. It is noted that emergency disinfection procedures for
10567
cooling towers are highly corrosive and are not to be used routinely. The Cooling Technology Institute
10568
(2002) provides an example of an emergency disinfection procedure for cooling towers. An additional
10569
example of emergency disinfection for cooling towers is provided on pp. 82 of the WHO (2007)
10570
Legionella Guide.
10571
10572
Section 4.1.6 of ASHRAE Guideline 12-2000 provides information on procedures for emergency
10573
thermal disinfection hot water distribution systems. In order to carry out thermal disinfection, a hot
10574
water temperature of 71-77°C (160-170°F) is required (minimum flush time 5 to 30 minutes). Fields
10575
and Moore (2006) summarized emergency thermal disinfection recommendations for potable water
10576
systems based on other guidelines (See Table 1, pp. 695). If thermal disinfection of a hot water system
10577
is not possible, then other means of emergency disinfection are available (Section 4.1.6 of ASHRAE
10578
Guideline 12-2000).
10579
10580
Case Study #1 (additional details for overview example):
10581
10582
Three office workers in building A developed Legionnaires disease caused by Legionella pneumophila
10583
serogroup 1. The implicated source of L. pneumophila was a three-celled cooling tower located about
10584
100 meters away on the roof of building B. The three workers took breaks located outside and at grade
10585
level around building A. Prevailing winds tended to blow drift (mist) from the cooling tower on the roof
10586
of building B toward the grade level area at building A.
10587
10588
As mentioned earlier (Section 3) the water in the cooling tower appeared to be clean (see Figure 4.5-C)
10589
and had been treated with biocide. Water samples from the tower contained about 3,000 Legionella
10590
pneumophila serogroup 1 - the disease causing agent. In this case study, “good maintenance” practices
10591
alone were insufficient to control Legionella within this tower. The only reliable way to determine if
10592
this or other water systems pose a risk for transmission of Legionella is culture sampling from the tower
10593
water basin (See next topic).
10594
IAQ-DG 90% Draft - Final
Page 349
Return to TOP
10595
10596
Figure 4.5-C- Relatively clear water occurs in the basin of a “well maintained”
10597
cooling tower on the roof of Bujilding B that was implicated as the source of Legionella
10598
that caused the disease outbreak among occupants at Building A. (Photo courtesy of J. Stout)
10599
10600
Environmental Monitoring for Culturable Legionella
10601
Routine sampling of building water systems for culturable Legionella is considered controversial
10602
because disease may occur in the absence of positive sampling results and positive sampling results do
10603
not imply that disease has or will occur.
10604
10605
In a recent review, Fields and Moore (2006) point out that scientific basis for determining an
10606
“acceptable” number of Legionella in water systems does not currently exist for a number of reasons
10607
including differences in occupant susceptibilities and building designs as well as variation in the
10608
virulence of Legionella species and serotypes. However, it has been suggested that Legionella risk is
10609
greatest when a high percentage of building water samples are positive for culturable Legionella,
10610
expecially Legionella pneumophila serogroup #1 (7).
10611
10612
Several documents review the microbial ecology of Legionella in cooling towers, hot water systems, and
10613
other water reservoirs (4,5,7-10). Protocols for collection of Legionella from these sources are well
10614
known (3,5). Analysis of water samples for culturable Legionella is the preferred method used in field
10615
studies. Polymerase chain reaction (PCR) methods, while providing a quick turn around time for sample
10616
analysis in the laboratory, cannot distinguish between culturable and dead Legionella. PCR methods for
10617
analysis are discouraged because only live (culturable) Legionella can cause infection.
10618
10619
4.5-A Legionella Resource Guide
10620
Control of Legionella Cooling Towers
Proper Siting
ASHRAE Guideline 12-2000; 7.6.5; 7.3
Proper O&M Programs
ASHRAE Guideline 12-2000; 7.6.1-7.6.3;
Section 5.3.2 of WHO 2007 Guide
IAQ-DG 90% Draft - Final
Page 350
Return to TOP
Control of Legionella Potable Water
Proper storage temperatures in hot water
tanks
ASHRAE Guideline 12-2000; 4.1.6; CH-
06-12-1, ASHRAE Transactions, p. 695,
2006; 4.4.1 WHO 2007 Guide
Design Considerations
ASHRAE Guideline 12-2000; 4.1.1-4.1.4;
Section 4.3 of WHO 2007 Guide
Control of Legionella in Other Water Systems
Spas, Fountains, Misters, etc.
ASHRAE Guideline 12-2000
Emergency Disinfection of Water Systems
Cooling Towers, Potable Water Systems,
etc.
ASHRAE Guideline 12-2000; Cooling
Tower Institute 2002; WHO 2007 Guide,
pp. 82; pp. 695, ASHRAE Transactions
CH-06-12-1, 2006
10621
10622
References
10623
1. C. Squire, J. Stout, S. Krsytofiak, et al., Amer. Jour. Infection Control 33, 360-367 (2005).
10624
10625
2. A. Benin, R. Benson, and R. Besser, Clin. Infect. Dis., 35, 1039-46 (2002).
10626
10627
3. American Industrial Hygiene Association, Field Guide For The Determination of Biological
10628
Contaminants in Environmental Samples, 2nd edn., Fairfax, VA 92005).
10629
10630
4. World Health Organization, Legionella and the Prevention of Legionellosis, 2007,
10631
http://www.who.int/water\_sanitation\_health/emerging/legionella/en/index.html.
10632
10633
5. American Society for Testing and Materials, 2007 Annual Book of ASTM Standards 11.07.
10634
10635
6. B. Fields, “Legionellae and Legionnaires’ Disease,” in Manual of Environmental Microbiology,
10636
American Society of Microbiology, Washington, DC, 1997, pp. 6676-675.
10637
10638
7. J. Stout, ASHRAE J., October 2007, pp. 58-62.
10639
10640
8. American Society of Heating, Refrigerating, and Air-Conditioning Engineers, Guideline 12-2000,
10641
pp. 16 (2000).
10642
10643
9. B. Fields and M. Moore, ASHRAE Transactions, CH-06-12-1, pp. 691-699 (2006).
10644
10645
10. Occupational Safety and Health Administration, Technical Manual, Section III, Chapter
10646
7, http://www.osha.gov/dts/osta/otm/otm\_iii/otm\_iii\_7.html (2008) and etools
10647
at http://www.osha.gov/dts/osta/otm/otm/legionnaires/index.html (2008).
10648
10649
11. B. Flannery, L.B. Gelling, D.J. Vugia, et al., Emerging Infectious Diseases 12, 588-596 (2006).
10650
10651
12. M. Moore, M. Pryor, B. Fields, et al., Applied Environmental Microbiology 72, 378-383 (2006).
10652
10653
13. Cooling Technology Institute, Legionellosis Guideline: Best Practices for Control of Legionella,
10654
Houston, TX, 2000.
10655
10656
IAQ-DG 90% Draft - Final
Page 351
Return to TOP
OBJECTIVE 5 – LIMIT CONTAMINANTS FROM INDOOR SOURCES
10657
10658
10659
Specific strategies described in this Objective are:
10660
10661
• Strategy 5.1 – Control Indoor Contaminant Sources through Appropriate Material Selection
10662
• Strategy 5.2 – Employ Strategies to Limit the Impact of Material Emissions
10663
• Strategy 5.3 – Minimize IAQ Impacts Associated with Cleaning and Maintenance
10664
• Strategy 5.4 – Consider Upper Room Ultraviolet Germicidal Irradiation in Relevant Applications
10665
10666
10667
10668
See also these closely related Strategies and Objectives:
10669
10670
• Strategy 1.3 – Establish a Project Schedule that Facilitates Achievement of Good IAQ
10671
• Strategy 1.4 – Manage Construction and Renovation to Preserve IAQ
10672
• Strategy 4.5 – Control Legionella in Water Systems
10673
• Objective 6 – Capture and Exhaust Emissions from Building Equipment and Activities
10674
• Objective 7 – Reduce Contaminant Concentrations through Ventilation and Air Cleaning.
10675
10676
10677
10678
10679
10680
IAQ-DG 90% Draft - Final
Page 352
Return to TOP
10681
Strategy 5.1 – Control Indoor Contaminant Sources through Appropriate Material
10682
Selection
10683
10684
A few key principles are essential to understanding and thus successfully making appropriate material
10685
selections leading to reduced indoor contaminant levels. The brief overview presented here is intended
10686
to provide a basis for interpretation of product labeling information and the specifics for individual
10687
building materials. More detailed information is available at the end of this section (see Contaminant
10688
Emissions: Essential Concepts and Emissions Testing: Methods and Results).
10689
10690
Definitions of major terms related to material emissions are provided below in Table 5.1-A.
10691
10692
Table 5.1-A Definitions of terms related to emissions.
10693
Term
Agency/Organization;
Report/Publication; (LINK)
Definition
VOC (Volatile
Organic
Compounds)
ASTM; D1356 Standard
Terminology Relating to Sampling
and Analysis of Atmospheres
(ASTM D1356)
An organic compound with a saturation vapor pressure greater than 10−2 kPa at
25°C (where an “organic chemical” = a carbon-based compound in which the
element carbon is attached to other carbon atom(s), hydrogen, oxygen, or other
elements in a chain, ring, or three dimensional structure)
ISIAQ – Glossary of the Indoor Air
Sciences, 1st Edn (March 2006)
Organic compounds with boiling points ranging from a lower limit between 50
oC and 100 oC, and an upper limit between 240oC and 260oC, where the upper
limits represent mostly polar compounds
U.S. Environmental Protection
Agency; Code of Federal
Regulations (40 CFR 51.100(s))
(US-EPA VOC Defn)
Any compound of carbon, excluding carbon monoxide, carbon dioxide, carbonic
acid, metallic carbides or carbonates, and ammonium carbonate, which
participates in atmospheric photochemical reactions (with dozens of exceptions
for compounds “determined to have negligible photochemical reactivity.”)
SVOC
ASTM; D1356 Standard
Terminology Relating to Sampling
and Analysis of Atmospheres
(ASTM D1356)
Semi-Volatile Organic Compounds: An organic compound with a saturation
vapor pressure between 10−2 and 10−8 kPa at 25°C.
VVOC
WHO
Very Volatile Organic Compounds: compound with boiling point in range from
below 0oC to between 50 and 100oC
TVOC
ASTM; D1356 Standard
Terminology Relating to Sampling
and Analysis of Atmospheres
Total Volatile Organic Compounds: The summed concentration of all the
individual volatile organic compounds (VOCs) quantifiable in an air sample by
both a precisely specified sampling protocol and a precisely defined analytical
method.
PM10
US-EPA
Particulate Matter with an aerodynamic diameter of up to 10 μm.
Corresponds to “Thoracic” fraction.
PM3.5
Corresponds to “Respirable” fraction: i.e. particles that penetrate/deposit
exclusively into the gas-exchange region or pulmonary region of the deep lung
PM2.5
US-EPA
Particulate Matter with an aerodynamic diameter of up to 2.5 μm, referred to as
the “fine” particle fraction.
PM0.1 or UFP
US-EPA
Particulate Matter with an aerodynamic diameter of up to 0.1 μm, referred to as
the “ultrafine” particle fraction.
LOAEL
WHO; Air Quality Guidelines for
Europe, 2nd Edition (2000)
Lowest-observed-adverse-effect level: Lowest concentration or amount of a
substance, found by experiment or observation, which causes an adverse
alteration of morphology, functional capacity, growth, development or life span
of the target organism distinguishable from normal (control) organisms of the
same species and strain under the same defined conditions of exposure.
NOAEL
WHO; Air Quality Guidelines for
Europe, 2nd Edition (2000)
No-observed-adverse-effect level: Greatest concentration or amount of a
substance, found by experiment or observation, which causes no detectable
adverse alteration of morphology, functional capacity, growth, development or
life span of the target organism under defined conditions of exposure. Alterations
of morphology, functional capacity, growth, development or life span of the
target may be detected which are judged not to be adverse.
ef
Emission Factor: The rate of contaminant release per unit of material surface
(typically exposed surface area, A), eg. μg/m2/h
ER
Emission Rate: The rate of contaminant release, expressed as mass/time, eg
mg/h (ER = ef \* A)
10694
IAQ-DG 90% Draft - Final
Page 353
Return to TOP
The indoor contaminants found in non-industrial environments, typically complex mixtures of 100’s of
10695
individual compounds, have been characterized in many studies (including Wallace, 1987; Tsuchiya,
10696
1988; Girman etal., 1999; Hodgson and Levin 2003; Alevantis et al; 2006a; 2006b). In some cases, the
10697
“fingerprints” of the materials used in building construction, furnishing and interior finishes are clearly
10698
evident. Emission rates (i.e. source strengths) can vary enormously between individual materials, so to
10699
can the complexity of their emissions (i.e. number of individual compounds emitted). Lumping all
10700
emissions together as a single value and report this as Total VOC (or “TVOC”) is not a good indicator
10701
of a product’s impact on health (including comfort and irritation). Since individual VOCs have highly
10702
variable effects, it is important to quantify emission rates of specific “target” compounds of concern.
10703
VOCs are not the sole compounds of interest: SVOCs, particulate emissions, and secondary by-products
10704
formed by reaction with ozone have IAQ impact. SVOCs, “Secondary” Emissions, and Fine
10705
Particulates provides discussion of non-VOC emissions of interest. Further information regarding
10706
TVOC and the selection of target emission compounds is provided in section: Total VOC and Target
10707
VOCs.
10708
10709
10710
Figure 5.1-C Air sample from building material emissions test:
10711
each peak represents a separate VOC (courtesy NRCC)
10712
10713
Information regarding the IAQ impact of selected individual compounds is available from a variety of
10714
sources (and summarized in section on Contaminant Irritancy, Odor and Health Impact). It is
10715
important to note that in the complex mixtures typical of product emissions, effects may be synergistic
10716
or cumulative in nature, so that compound-by-compound analysis may not reflect true impact.
10717
10718
In non-industrial environments, strict regulation concerning contaminant levels is almost non-existent.
10719
While tempting to apply a factor to an existing occupational guideline value (eg 1/10 TLV), this
10720
approach is not recommended due to the complexity of the contaminant mixtures, as well as to the
10721
nature of the exposed occupants in these buildings (see IAQ Guidelines, Standards and Specifications)
10722
10723
There are two major classes of labeling systems used to rate indoor materials: “content” based and
10724
“emissions” labels. Two major factors distinguish these broad categories. First, content-based labels
10725
typically assess the VOC level of a product based on the mass % of VOCs present in the material. No
10726
attempt is made to measure the actual emissions of VOCs from the product, so true impact on indoor air
10727
is not assessed. Secondly, many content-based labels have a primary focus on environmental
10728
sustainability and ambient air quality (not indoor), and often use the US EPA definition of “VOC’ which
10729
deals specifically with compounds involved in photochemical reactions leading to smog formation. As
10730
such, many VOCs (per the ASTM or ISIAQ definitions for example) are excluded even though they
10731
may have significant occupant impact indoors. A “VOC-free” or “low-VOC” product may thus actually
10732
contain significant quantities of compounds that may adversely influence occupant comfort, irritation or
10733
IAQ-DG 90% Draft - Final
Page 354
Return to TOP
health. In addition, “green” is an over-used and occasionally misleading term (hence “GreenWashing”):
10734
caution should be taken in interpreting green claims (see TerraChoice, 2007).
10735
10736
Finally, emissions testing (typically in small stainless steel chambers) is a very complex process with
10737
multiple steps, each of which can significantly affect reported emissions results for a given product.
10738
These include specimen collection and handling, conditioning prior to testing, mounting in chamber
10739
(including use of specimen “substrates” and/or holders), chamber environmental conditions (temperature,
10740
humidity, air velocity, pressure), air sample collection and analysis, sampling frequency and duration,
10741
data analysis and interpretation (estimation of resulting indoor concentrations) and reporting. The
10742
various “emissions” labels are not consistent in their handling of these parameters, so interpretation of
10743
individual findings must be made carefully. Details are provided in the section: Emissions Testing:
10744
Methods and Results.
10745
10746
Selection of key contaminants of concern is a critical first step toward the effective source management.
10747
Only then can individual products be assessed via reliable methods to determine their emissions source
10748
strength (emission rates) of these identified compounds and thus their true impact on indoor
10749
environments. A particular product’s final exposed (emitting) surface area, it’s total installed mass, and
10750
it’s emission rate/decay profile for contaminants of concern must also be known. Failure to consider
10751
any of these factors may result in poor material choices.
10752
10753
Careful selection of building materials and interior finishes and furnishings can be a very successful
10754
aspect of an overall IAQ design approach as demonstrated by the following case study.
10755
10756
10757
Case Study #1: Capital Area East End Complex
10758
10759
• Capitol Area East End Complex, Sacramento Calif: 5-bldg sustainable office complex built in 2002-
10760
03 with total area of 140,000m2
10761
• Emissions testing of majority of interior finishing materials required (per Section 01350
10762
10763
10764
Figure 5.1-D Schematic source:
Figure 5.1-E photo courtesy Leon Alevantis
10765
http://www.eastend.dgs.ca.gov/AboutTheProject/default.htm
10766
10767
Overall, concentrations of the common chemicals measured at the CAEEC shortly after initial
10768
occupancy and for several months thereafter were comparable to those reported in the BASE study with
10769
only few chemicals at the CAEEC being higher than the BASE study, indicating that careful selection of
10770
building materials provides indoor air concentrations of most chemicals comparable to existing
10771
buildings, thus reducing exposures to high levels of numerous chemicals usually associated with new
10772
IAQ-DG 90% Draft - Final
Page 355
Return to TOP
buildings. This is particularly noteworthy since the CAEEC buildings were new when the VOC
10773
measurements were made and the BASE study buildings were at least several years old
10774
10775
This study has shown that requiring emissions testing from manufacturers appears to have helped
10776
achieve better than average indoor air quality at the CAEEC. The concentration targets established for
10777
this project were not exceeded in the majority of the locations. Concentrations of the common chemicals
10778
measured at the CAEEC were comparable to those reported in the BASE study with only few chemicals
10779
at the CAEEC being higher than the BASE study. Therefore, as expected, careful selection of building
10780
materials during a building’s design appears to result in lower concentrations of VOCs during the initial
10781
months of a newly-constructed building (Alevantis, etal, 2006)
10782
10783
10784
Case Study #2 : EPA Waterside Mall (Washington, DC)
10785
10786
• Mixed-use building, first phase completed in 1970, occupied by EPA in 1971, additions in 1980s
10787
• Major renovation in 1987, included installation of 22,600 m2 of new carpeting
10788
• Of more that 5100 EPA employees, ~880 reported health effects attributed to the renovation.
10789
• Although problem likely due to a number of factors (including HVAC system complexity, design,
10790
capacity and maintenance; occupant crowding; density of office equipment), the carpeting was
10791
eventually replaced with a low-odor alternative.
10792
• Estimated cost: ~$4M including carpet replacement, HVAC renovations, IAQ investigations, sick
10793
leave, labor to address IAQ issues, compensation claims, etc plus litigation costs.
10794
10795
10796
Emissions Data: Available Information
10797
10798
Manufacturer-Supplied Information
10799
The first step in selecting materials with low emissions of priority contaminants is to seek information
10800
directly from product manufacturers. The information supplied can range from Material Safety Data
10801
Sheet (MSDS) summaries of hazardous ingredients contained in the product, to detailed emissions test
10802
data conducted by 3rd party testing agencies (see Emissions Testing, Section 4.4.2.2).
10803
10804
MSDS information is required in the U.S. by OSHA under Hazard Communication regulation, and in
10805
Canada under Workplace Hazardous Materials Information System (WHMIS) guidelines according to
10806
the Hazardous Products Act, Part II and the Controlled Products Regulations. The information provided,
10807
is thus geared to occupational environments (as are ACGIH TLVs and OSHA PELs). Information is
10808
seldom given on the complete chemical composition of the product, and chemical emission information
10809
is rarely provided. Chemicals deemed as propitiatory are not reported. In addition, there is no
10810
enforcement of accuracy standards for MSDSs.
10811
10812
10813
“Information from MSDS to evaluate potential emissions from indoor material and products
10814
should be used with caution. Limited reviews of submitted MSDS are conducted. MSDS for
10815
many products are incomplete. Also, changes in manufacturing processes and chemicals can
10816
occur before MSDS are corrected. MSDS data may not reflect changes in the designated
10817
hazardous material list or the most current health hazard information. In summary, users of
10818
MSDS should carefully review the information and use it with care.”
10819
10820
- Tichenor, 2007
10821
10822
IAQ-DG 90% Draft - Final
Page 356
Return to TOP
In view of these limitations, a preferred option is to request manufacturers to submit chemical contents
10823
and emissions test results and to identify carcinogens, teratogens, and mutagens listed by recognized
10824
authorities (Table 5.3-?). If the required information is not readily available, materials testing may be
10825
required (conducted according to recognized standards and protocols).
10826
10827
Labels: “Green” Products / “Green” Buildings
10828
Whether targeting individual products or entire buildings, “Green” labeling systems have the laudable
10829
intent of promoting environmental sustainability. This focus on global ecology does mean that some
10830
caution must be observed when using certain “Green” information to assess IAQ impact. In stressing
10831
sustainability, green products may promote use of relatively high proportions of recycled materials.
10832
Depending on the nature of these recycled materials and the processing used to incorporate them, this
10833
can sometimes contribute to emissions of harmful compounds to the indoor environment. Note that this
10834
is not necessarily the case, and several “green” rating systems also consider the toxicity of emitted
10835
contaminants as a priority, such that green products with substantial recycled content can have relatively
10836
low emissions (Alevantis et al. 2003). Product specifiers must also consider that green labels such as
10837
EcoLogo or Green Seal (Table 5.1-A certify a product as being “low-VOC” based on the US-EPA
10838
definition of VOC. As discussed previously, this can be misleading when applied to IAQ concerns. No
10839
emissions testing is performed, product certification is based on VOC content, based on weight % of the
10840
final product per US EPA (2000) Method 24. Both EcoLogo and Green Seal attempt tighter control on
10841
VOC release by listing specific compounds that must be excluded from product formulation. These
10842
restrictions are product-dependent, so careful attention must be paid to the specific certification standard
10843
employed. [Note: Insert discussion of SCS here.] Additional resources related to Green products are
10844
provided in Table 5.1-C.
10845
10846
Table 5.1-B: Summary of product labeling systems – VOC Content Labels
10847
Program Name (Region, Developer/Sponsor, Date
Established; Link) General Comments
Test Protocol & Compounds Specified
Environmental Choice EcoLogo (Canada, Environment
Canada - TerraChoice Environmental Marketing, Inc.,
1988, www.environmentalchoice.ca )
• > 7000 certified products in 120 categories with individual
Certification and Criteria Documents (CCD)
• Requires detailed instruction by manufacturer regarding:
o proper application so as to minimize health concerns and
maximize performance; and
o proper disposal methods
• No emissions testing
• VOC ratings based on wt %
• Product-specific limits on VOCs, eg.
• Adhesives: 2 general purpose adhesives certified under CCD-046
which:
• bans use of aromatic or halogenated solvents, formaldehyde,
borax, Hg, PB, Cd, Cr;
• VOC content < 5% by weight
• Paints (flat): currently 1680 products certified per “CCD-047 Surface
Coatings” which specifies that the product have a VOC content of
not more than: 50 g/l (interior), or 80 g/l (exterior),and not be
formulated with:
o aromatic or halogenated compounds,
o formaldehyde,
o ethylene glycol monomethyl ether, and ethylene glycol
monobutyl ether,
o methyl ethyl ketone, and methyl isobutyl ketone,
o phthalates,
o isophorone,
o acrolein or acrylonitrile, and
o lead, cadmium, antimony, barium, mercury, or their compounds
IAQ-DG 90% Draft - Final
Page 357
Return to TOP
Program Name (Region, Developer/Sponsor, Date
Established; Link) General Comments
Test Protocol & Compounds Specified
Green Seal (USA, Green Seal, 1989; www.greenseal.org )
• 32 environmental certification standards issued to date, of
which four include an IAQ component:
o Paints (GS –11)
o Commercial Adhesives (GS-36)
o Industrial & Institutional Cleaners (GS-37)
o Industrial & Institutional Floor-Care Products (GS-40)
• 19 “Choose Green Reports” published to date by Green Seal,
including six that deal with IAQ issues (but discussion of VOC
emissions is limited):
o Carpet
o Floor Care Products – Finishes and Strippers
o Office Furniture
o Office Supplies
o Particleboard and Medium-Density Fiberboard
o Wood Finishes and Stains
• No emissions testing
• Composition-based analysis of VOC content (EPA definition)
specified as weight %
• Product-specific limits on VOCs
o E.g. for paint: excluded VOCs from formulation: methylene
chloride, 1,1,1-trichloroethane, benzene, toluene
(methylbenzene), ethylbenzene, vinyl chloride, naphthalene, 1,2-
dichlorobenzene, di (2-ethylhexyl) phthalate, butyl benzyl
phthalate, di-n-butyl phthalate, di-n-octyl phthalate, diethyl
phthalate, diethyl phthalate, dimethyl phthalate, isophorone,
antimony, cadmium, hexavalent chromium, lead, mercury,
formaldehyde, methyl ethyl ketone, methyl isobutyl ketone,
acrolein, acrylonitrile
• Prohibitions on carcinogens (per IARC and NTP)
• Prohibitions on reproductive toxicants (per California’s Prop. 65)
GreenSpec (USA, Building Green Inc.,
www.buildinggreen.com)
• subscription-based online resource
• GreenSpec Directory listing products based on available
information concerning such factors as recycle content,
resource conservation, indoor air emissions, etc.
• No quantitative criteria used for product evaluation
• No testing performed.
10848
Table 5.1-C: Green product resources.
10849
Agency
Document (LINK)
ASHRAE
ASHRAE Green Guide: The Design, Construction and Operation of Sustainable Buildings (2003)
California Integrated Waste
Management Board
Sustainable (Green) Building Green Building Materials.
(http://www.ciwmb.ca.gov/GreenBuilding/Materials/#IAQ)
NCARB
Sustainable Design
NIST
NISTIR 6916 BEES® 3.0 Building for Environmental and Economic Sustainability - Technical Manual
and User Guide
US-EPA
Whole Building Design Guide Federal Green Construction Guide for Specifiers
(http://www.wbdg.org/design/epa\_greenspec/096800.pdf )
GreenSpec
GreenSpec-Listed Green Building Products
(http://www.buildinggreen.com/menus/index.cfm? )
10850
Several whole building strategies exist for the design and operation of Green Buildings. In 1993, Natural
10851
Resources Canada (NRCan) introduced the C-2000 Program for Advanced Commercial Buildings
10852
(http://www.sbc.nrcan.gc.ca/buildings/c2000\_e.asp ) for the design of high performance, low-energy
10853
buildings having minimal environmental impact. Indoor performance specifications to provide health,
10854
comfort and productivity of the building occupants were based on a philosophy of avoiding generation
10855
of any contaminant or problems as a first priority, and second, eliminating the contaminant or problem at
10856
the source, and finally, to use dilution of the contaminant to some acceptable level if the first two
10857
strategies do not achieve the desired result.
10858
In the same year, the US Green Building Council (USGBC) created the LEED (Leadership in
10859
Environmental and Energy Design) Guideline and Rating System. The Canadian Green Building
10860
Council (CaGBC) was established in 2002. The LEED system gives credits for building design related
10861
to product emissions, primarily through EQ Credit 4 – Low-Emitting Materials.
10862
10863
Labels: Low-Emission Products
10864
Broader spectrum emission labeling systems (formaldehyde plus additional VOCs and/or TVOC) have
10865
proliferated throughout the world since their introduction in the 1970’s and 80’s (Blue Angel in
10866
Germany in 1977; Environmental Choice Eco-Logo in Canada in 1988). Major European labels
10867
include the Nordic Swan (Scandinavia, 1989), Indoor Climate Label (Denmark and Norway, 1995), the
10868
IAQ-DG 90% Draft - Final
Page 358
Return to TOP
Finnish M-1 M-2 system (1995). Industry-specific European labels include Germany’s GuT system
10869
established in 1990 by the Association of Environmentally-Friendly Carpets, and the GEV EMICODE
10870
system developed by German manufacturers of flooring installation products. In an effort to harmonize
10871
labeling strategies, the European Union (EU) introduced The Flower Eco-label.
10872
10873
Green Seal was the first labeling system introduced in the U.S. (in 1989 by an independent non-profit
10874
organization of the same name). Green Label is an industry-designed and administered program
10875
introduced in 1992 by the Carpet and Rug Institute (CRI), while GreenGuard is a privately-run 3rd-party
10876
certifier of products that grew from the 1996 AQSpec List.
10877
10878
Driven by a growing focus on LEED certification of buildings and more arduous product emission
10879
specifications mandated in California (California 01350 - Special Environmental Requirements, 2000;
10880
and the Collaborative for High Performance Schools (CHPS) Best Practices Manual: Material
10881
Specifications: 2001), more recent US labeling schemes have introduced more demanding criteria.
10882
These include Green Label Plus (introduced by CRI in 2004), GREENGUARD for Children &
10883
Schools, and a series of third-party labels introduced by Scientific Certification Systems (SCS): Indoor
10884
Advantage, Indoor Advantage Gold and FloorScore (introduced by the Resilient Floor Covering
10885
Institute in collaboration with SCS). In addition, several specification requirements developed
10886
exclusively for office furniture systems exist, including the California Indoor Air Quality (IAQ)
10887
Specifications For Open Panel Office Furniture and the Building and Institutional Furniture
10888
Manufacturers Association’s BIFMA M7.1-2007 specification (adopted as an ANSI standard). [Update:
10889
add Calif “Gold Standard” for carpet.]
10890
10891
These diverse labeling/specification systems are summarized in Table 5.1-D. Global efforts at
10892
harmonization of these systems (such as the establishment of an ASTM testing protocol) have not been
10893
successful due to strong commercial interests. However, if these efforts are successful in the future they
10894
will hopefully lead to greater consistency along scientifically sound test methods and evaluation criteria
10895
in terms of test conditions, number/ selection of individual VOCs quantified, time point(s) of testing, as
10896
well as frequency of testing (ie requirement for annual re-certification). The Emissions Testing section
10897
outlines key factors essential to the development of emissions testing leading to prediction of true IAQ
10898
impact of building materials/finishes/furnishings.
10899
10900
As can be seen from Table 5.1-D, labeling systems for rating product emissions can vary greatly in their
10901
sophistication. They may address relatively few compounds (such as formaldehyde, styrene, 4PC), or
10902
they may include far greater detail in terms of the specified compounds for certification. European
10903
systems tend to give greater attention to odor aspects of material emissions. This is an important
10904
consideration, valuable in terms of occupant’s perceptions of IAQ, but it should not take precedence
10905
over toxicological impact.
10906
10907
Formaldehyde-only product emission specifications include those mandated in the US by the
10908
Department of Housing and Urban Development (HUD). In Canada, formaldehyde emissions from
10909
wood products are self-regulated by industry to meet HUD specifications. Additional details (including
10910
formaldehyde-based Environmentally Preferable Product certification of wood-based materials) can be
10911
found in the Composite Wood and Agrifiber Materials section.
10912
10913
Table 5.1-D: Summary of product labeling systems – VOC Emissions Labels
10914
Program Name (Region, Developer/Sponsor, Date Established;
Link) General Comments
Emissions Test Protocol and
Specified Compounds
IAQ-DG 90% Draft - Final
Page 359
Return to TOP
Program Name (Region, Developer/Sponsor, Date Established;
Link) General Comments
Emissions Test Protocol and
Specified Compounds
BIFMA M7.1-2007 (USA, Building and Institutional Furniture
Manufacturers Association, 2005)
• Standard Test Method For Determining VOC Emissions From Office
Furniture Systems, Components And Seating
• Chamber air change rate specifications:
o 0.65 to 1.09 ac/h for complete workstations (33 m3 chamber)
o 0.9 to 1.5 ac/h for workstation components (6 m3 chamber)
o 1.0 ac/h for workstation materials (0.05 to 0.1 m3 chamber)
• Emissions @ 72h & 168h
• Conditions:
o 23oC
o 50% RH
o 1 m2/m3
• Requires the analysis of:
o Formaldehyde
o VOCs classified according to chemical classes including:
- Aliphatic hydrocarbons (Alkanes),
- Aromatic hydrocarbons,
- Halogenated hydrocarbons (Halocarbons),
- Terpenes,
- Esters,
- Aldehydes and ketones (excl. formaldehyde), and
- Other
o Identification of any peaks whose area is greater than
10% of the total area of the peaks in its class.
o Quantification of:
- any VOCs from ECA-TVOC list (1997)
- 10 most abundant compounds among the identified
VOCs
- individual VOCs of specific interest (e.g., as required
by a certification program)
BIFMA X7.1 (USA, Building and Institutional Furniture
Manufacturers Association)
Proposed Standard for Formaldehyde and TVOC Emissions of Low-
emitting Office Furniture Systems and Seating
• deals specifically with Formaldehyde and TVOC as
opposed to “M7.1” which examines specific individual
VOCs.
Blue Angel (Germany, Federal Ministry of the Environment, Nature
Protection and Nuclear Safety, administered/sponsored by Federal
Environmental Agency, 1977, www.blauer-engel.de/englisch/)
• Original Environmental label, now covers nearly 4000 products in about
80 categories
• Includes low-emission requirements for certain products:
o Composite wood panels (particleboard, fiberboard, plywood)
o Wood products and wood based products (flooring, residential
furniture, office furniture, wood panels)
o Floor covering adhesives and other installation materials
o Upholstery
o Wall paints
• Emissions @ 1d & 28d
• Test Conditions:
o 23oC
o 45% RH
o 1 ac/h
o 1 m2/m3
• Product-specific limits on VOCs
o Wood products: analysis for 141 target VOCs, specific
concentration limits for Formaldehyde; low MW VOCs
(BP 50-250°C); high MW VOCs (BP > 250° C); and
CMT compounds
California 01350 (California “Special Environmental Requirements,
Specifications”, 2000,
www.ciwmb.ca.gov/GreenBuilding/Specs/Section01350/)
and Standard Practice for the Testing of Volatile Organic Emissions from
Various Sources Using Small-Scale Environmental Chambers
(CA/DHS/EHLB/R-174) http://www.cal-
iaq.org/VOC/Section01350\_7\_15\_2004\_FINAL\_PLUS\_ADDENDUM-
2004-01.pdf
requires:
• Specific procedures for specimen receiving, handling, and preparation
o Conditioning of test specimens for 10 days at 23 +/- 2oC and 50 +/-
10% RH, followed by a 96-hr test
o Sample collection, 24, 48 and 96 hr, following completion of 10-day
conditioning period, based on small chamber tests as per ASTM
Standard D5116-97
• Calculated emissions factors of the identified chemicals of concern then
used to calculate the “modeled” indoor air concentrations for a standard
office space or a classroom application using default ventilation rates,
quantities (surface area, fault length, or units) of the material to be
installed, and space volumes.
• Emissions @ 14 d (10d conditioning + 96h chamber)
• Compounds on California’s Office of Environmental Health
Hazard Assessment (OEHHA) list of chemical with non-
cancer Chronic Reference Exposure Levels (CREL)
(http://www.oehha.ca.gov/air/chronic\_rels/AllChrels.html )
o Modeled results must not exceed 50% of the CREL
value after 96h (plus 10d conditioning)
o Formaldehyde: no single product’s modeled
concentration can contribute > half of a total maximum
concentration limit of 33µg/m3 (27 ppb)
o Acetaldehyde: no single product’s modeled
concentration can contribute > 100% of a total maximum
concentration limit of 9µg/m3
• Carcinogens and reproductive toxicants on California’s
Proposition 65 list – need to be reported
• Compounds on the California Air Resources Board (CARB)
list of Toxic Air Contaminants (TAC) – need to be reported
• The 10 most abundant VOCs not included on any of the
above lists need to be reported.
IAQ-DG 90% Draft - Final
Page 360
Return to TOP
Program Name (Region, Developer/Sponsor, Date Established;
Link) General Comments
Emissions Test Protocol and
Specified Compounds
California Indoor Air Quality (IAQ) Specifications For Open Panel
Office Furniture
http://www.cal-iaq.org/VOC/Spec/CA\_FurnitureSpec-IAQ\_2007-04-
12.pdf
California Target VOC list (32 VOCs): products emissions
compared to maximum allowable concentrations in a standard
office scenario based on emission factors from a standardized
furniture configuration; concentrations for 10 most abundant
VOCs not listed above must also be reported
Collaborative for High Performance Schools, CHPS (California, 2001,
www.chps.net)
• Follows California 1350 specification
• Emissions @ 14 d (10d conditioning + 96h chamber)
• Materials satisfying criteria published
at http://www.chps.net/manual/lem\_table.htm
FloorScore (USA, Resilient Floor Covering Institute - RFCI,
www.rfci.com)
• Developed by RFCI in collaboration with SCS
• SCS serves as 3rd party certifier
• California 1350-based certification of flooring materials including tile,
sheet vinyl, linoleum or rubber products for residential and commercial
flooring
• Emissions @ 14 d (10d conditioning + 96h chamber)
• Cal Section 01350
GEV EMICODE (Germany, GEV, 1990, www.emicode.com/)
• GEV = Association for the Control of Emissions in Products for
Flooring Installation
• Industry-managed, covers flooring installation products (including
primers, leveling compounds, screed materials, adhesives, surface
sealing compounds, underlays).
• Three TVOC-based emissions classes: EC 1 (very low), EC 2 (low), EC
3 (not low) with separate levels for Liquid, Powder-based, Pasty, Ready-
to-use underlays etc, and joint sealant products
• Test per ISO 16 000 part 6
• Test Conditions:
o 23oC
o 50% RH
o 0.5 ac/h
o 0.4 m2/m3
Green Label (USA, Carpet and Rug Institute – CRI, 1992)
• Industry-designed and administered, applies only to carpets, carpet
adhesives, and carpet cushions.
• Emissions @ 24 h
• Carpet: formaldehyde, 4-PC, styrene, TVOC
• Adhesive: formaldehyde, 2-ethyl-1-hexanol, TVOC
• Cushion: formaldehyde, BHT, 4-PC, TVOC
Green Label Plus (USA, Carpet and Rug Institute – CRI,
2004, www.carpet-rug.com/index.cfm )
• Revised version of Green Label program developed to satisfy
California's CHPS Criteria
• Emissions @ 1d and 14 d
• future testing at 1d only if 1st test finds good correlation
• Carpet:
o <1/2 of the current OEHHA CREL values
o TVOC, Acetaldehyde, Benzene, Caprolactam, 2-
Ethylhexanoic Acid, Formaldehyde, 1-Methyl-2-
Pyrrolidinone, Naphthalene, Nonanal, Octanal, 4-
Phenylcyclohexene, Styrene, Toluene, Vinyl Acetate
Greenguard (USA, Greenguard Environmental Institute - GEI,
1996; www.greenguard.org/)
• Certification programs developed and administered by Greenguard
Environmental Institute (GEI)
• Emissions testing conducted by AQS
• Results are confidential
• Emissions typically @ 168 h (7d)
• Conditions:
o 23oC
o 50% RH
o air change rate not specified
o 0.4 - 1 m2/m3
• Product-specific, GEI-established “allowable emission
levels” (in ppm or mg/m3) based on the material/product
being used in a room volume of 32 m3 with an outdoor air
change rate of 0.8 AC/h (product loading not specified) for
certain VOCs (formaldehyde, total aldehydes, 4-
Phenylcyclohexene, and styrene), TVOCs, and, where
applicable, respirable particles, ozone, and other pollutants,
• Carcinogens and reproductive toxins found in California
Proposition 65, US NTP or IARC,
• US EPA’s national ambient air quality standards,
• 1/10 of ACGIH 8 hour TWA-TLV value
Greenguard Children & Schools (USA, Greenguard Environmental
Institute - GEI, 2005; www.greenguard.org/)
• revised version of Greenguard certification, developed to meet 01350
and CHPS specifications
• same as Greenguard, except:
o 1/100 TLV,
o ½ OEHHA CREL,
o plus limits on TVOC, formaldehyde, aldehydes,
phthalates, and particles ≤10um
IAQ-DG 90% Draft - Final
Page 361
Return to TOP
Program Name (Region, Developer/Sponsor, Date Established;
Link) General Comments
Emissions Test Protocol and
Specified Compounds
GuT (Germany, Association of Environmentally-Friendly Carpets,
1990)
• Based on the ECA-18-system
• Emissions @ 72 h (3d)
• Includes odor testing
• Uses the LCI (Lowest Concentration of Interest) table
published by AgBB (http://www.umweltdaten.de/daten-
e/agbb.pdf )
• Prohibits carcinogens vs. EU list Classes 1 and 2
Indoor Advantage (USA, Scientific Certification Systems –
SCS, www.scscertified.com/iaq/ )
• Designed to meet indoor emissions limits defined by the LEED program
for furniture and seating; paints and coatings; adhesives and sealants.
Indoor Advantage Gold (USA, Scientific Certification Systems -
SCS, www.scscertified.com/iaq/ )
• Designed to meet the indoor emissions limits required by the California
01350 program.
• Applies to any nonflooring product generally used within an enclosed
indoor environment such as wall coverings, systems furniture, casework,
and insulation.
Product-dependent protocols
Indoor Climate Label (Denmark and Norway, 1995, www.dsic.org)
• Normative bodies:
o Danish Society of Indoor Climate
o Norwegian Forum of Indoor Climate Labelling
• Assessment protocols developed for:
o Wall and ceiling systems
o Carpets
o Interior doors and folding partitions
o Windows and exterior doors
o Resilient floors, wood-based floors and laminated floors
o Oils for wood-based floors
o Kitchen, bath and wardrobe cabinets
o Interior building paint
o Furniture
• Emissions @ 28 d (in cells or conventional chambers)
• Includes sensory odor testing
• Threshold values for odour and irritation used are those
given in VOCBASE
• “indoor-relevant time-value” calculated = time required for
most slowly emitting individual substances to fall below
their odour and irritation thresholds.
M-1, M-2 (Finland, 1995, www.rts.fi/english.htm )
• Developed by the Finnish Society of Indoor Air Quality and Climate
(FiSIAQ)
• Carcinogens identified vs. IARC
10915
Emissions Databases
10916
In addition to published reports on emissions data from building materials (eg. Hodgson and Girman,
10917
1983; Tichenor and Mason, 1988; Cinalli etal 1993; Clausen etal, 1996; Yu and Crump, 1998;
10918
Alevantis etal 2003), several limited databases containing product emission information do currently
10919
exist (Table 5.1-E). They vary greatly in the type and detail of the information provided. Most contain
10920
data for single conditions of temperature and humidity. Since emissions may be strongly dependent on
10921
environmental factors, the data should not be used to predict impact for conditions falling beyond those
10922
employed during testing (this includes materials subject to direct solar gains, radiant heating, and air
10923
velocity conditions in the case of “wet-applied” products were evaporation is key to initial emission
10924
rates). Product variability is also a priority concern when using emissions data: this aspect includes
10925
batch-batch variability of product, homogeneity of specimens, as well as the changing nature of product
10926
formulations and manufacturing processes can significantly influence emissions characteristics and
10927
render older data obsolete. Careful attention needs to be paid to both the currency of the data and the
10928
test conditions employed. For design purposes, preference is always to obtain test specimens directly
10929
from manufacturers of product specimens that will actually be used in the building’s construction.
10930
10931
The EPA source-ranking database contains information on a wide range of products, but with limited
10932
detail for any given material. In contrast, IRC’s IA-QUEST database and simulation tool (Fig. 5.1-F)
10933
provides detailed emissions data for a limited set of generically identified products. IA-QUEST provides
10934
designers and manufacturers with a tool with which to assess product impact and facilitate development
10935
of low emission alternatives. It can quickly estimate the impact of multiple products on the indoor
10936
concentration of individual VOCs for either constant or changing ventilation conditions. As guideline
10937
IAQ-DG 90% Draft - Final
Page 362
Return to TOP
values develop, this capability will support evaluation of product acceptability for different indoor
10938
conditions and thus support labeling systems. Analysis of the impact of adjusting ventilation rates,
10939
while meeting acceptable guideline values, is possible with the tool in support of ASHRAE Standard’s
10940
62.1-2007 IAQ Procedure.
10941
10942
NIST’s ContamLink tool makes use of both the EPA and IRC databases, linking the contained data for
10943
access by their Contam multi-zone model. The CHPS Low-emitting materials table provides emissions
10944
data for products that have been tested according to the 01350 protocol, while the Building Materials
10945
Emissions Study reports results for 77 materials (containing both recycled and non-recycled materials).
10946
10947
Table 5.1-E: Available emissions databases/reports
10948
Agency
Database Title / Link
Comments/Scope
California -
Collaborative of
High Performance
Schools (CHPS)
Low-Emitting Materials
(LEM) Table
CHPS-LEM
 List products certified according to 01350 test protocols, in following
material classes:
-
Access Flooring
-
Acoustical Ceilings or Wall Panels
-
Acoustical Flooring
-
Adhesives, Sealants, Concrete Sealers
-
Building Insulation
-
Carpet
-
Demountable Partitions
-
Flooring
-
Furniture
-
Gypsum Board
-
Resilient Flooring (Includes Rubber)
-
Resilient Base and Accessories
-
Paint
-
Plastic Simulated Wood Trim
-
Wall Coverings
-
Wood Flooring, Composite Wood Boards
California -
Integrated Waste
Management Board
(IWMB) and
California
Department of
Public Healh
Building Material Emissions
Study (BMES)
CIWMB-BMES
 Products tested per Section 01350
 77 materials in total tested (Including products with recycled-content) in 11
material classes:
-
Acoustical Ceiling Panels (N=7)
-
Carpeting (N=14)
-
Fiberboard (N=5)
-
Gypsum Board (N=4)
-
Paints (N=10)
-
Particleboard (N=2)
-
Plastic Laminates (N=4)
-
Resilient Flooring (N=23)
-
Tackable wall panels (N=2)
-
Thermal Insulation (N=4)
-
Wall Base (N=2)
 Analyzed vs. 121 Target Chemical list
National Institute of
Standards and
Technology (NIST)
CONTAMLINK
NIST-CONTAMLINK
 Combines data originally located in EPA-Source Ranking Database and
NRCC-IA-QUEST into single dbase for use in CONTAM simulation of
indoor environments
National Research
Council Canada
(NRCC), Institute
for Research in
Construction (IRC)
Indoor Air Quality Emission
Simulation Tool (IA-
QUEST)
NRCC-IA-QUEST
 Emission coeffients for 10 product classes (# of sub-classes/ # tests in class):
-
Paint + Stain (4/6)
-
Finishes (4/6)
-
Caulking (3/3)
-
Adhesives (3/3)
-
Flooring (14/21)
-
Ceiling Tile (3/3)
-
Wallboard (4/4)
-
Wood (2/2)
-
Engineered Wood (4/19)
-
Cabinetry (1/2)
 Each test analyzed vs. 90 Target VOC list
 Includes tool for estimating [VOC] in simulated single-zone environments
vs. ventilation conditions
US EPA
Source Ranking Database
EPA-SRD
IAQ-DG 90% Draft - Final
Page 363
Return to TOP
10949
10950
10951
Figure 5.1-F Screen shots from IA-QUEST emissions database/VOC concentration simulation
10952
10953
10954
[Editor’s Note: The following sections on individual products are still in bullet format, and will be
10955
edited to text for next version. The more detailed material presented here will be moved into an
10956
Appendix as background info, not true “Guidance.”]
10957
10958
Priority Materials/Finishes/Furnishings
10959
• Many factors in selection of appropriate materials (structural strength, durability, cleanability,
10960
flame resistance). Resistance to microbial contamination may be of concern for certain
10961
applications/situations, but in general, widespread use of treatments or use of materials
10962
specifically formulated to prevent microbial growth (including isothiazolinines, azoles, and
10963
pyrethiones) should be discouraged. Materials that are well designed for a given indoor
10964
application and that receive proper care and maintenance will not likely be subject to problematic
10965
biocontamination. The treatments employed, often seemingly unnecessarily, may have negative
10966
impact both in terms of release of contaminants indoors, and in development of microbial
10967
IAQ-DG 90% Draft - Final
Page 364
Return to TOP
resistance. Triclosan for example, added as an antifungal agent, is persistent in the environment,
10968
bioaccumulative, and has been identified as a possible endocrine disruptor.
10969
10970
Architectural Coatings
10971
•
“Architectural Coatings” covers a broad class of products including sealers, primers, paints,
10972
enamels, clear wood finishes (lacquers, varnishes, etc), shellacs, stains, and fire-retardant
10973
coatings,
10974
•
Use water based, low-VOC products where possible
10975
•
Important to note that, as with other materials, VOC emissions from the applied coating product
10976
is not the sole factor in determining overall product related emissions. Durability is an important
10977
consideration from two aspects: a long-lasting product requires less frequent touch-up or re-
10978
application, hence lower emissions, and a finished surface that requires less cleaning and/or re-
10979
surfacing will contribute fewer emissions due to the use of cleaning agents or waxes, sealers, etc.
10980
•
Paints – history (lead, …. VOCs): from MPI website: “Historically the world of paint and
10981
coatings was not an environmentally friendly one! Some paints contained mercury, some arsenic
10982
and most of us know about paints that contained lead. Paints (today) contain both organic and
10983
inorganic compounds or materials, some of which may adversely impact our environment by
10984
releasing solvents or other toxic materials at various stages of the product life-cycle. Some
10985
reports indicate that almost 4% of the ozone depleting substances in the U.S. are a result of VOC
10986
emissions from paint & coating products”.
10987
o “VOC-Free” paints – EPA definition (vs IA-QUEST data?)
10988
o Paint VOC content often based on “base” paint only, high VOC content of added
10989
pigments is not considered – need to test the final tinted paint
10990
o Substrate impact – paint on drywall; stain on maple vs oak?
10991
10992
Table 5.1-F
10993
US-EPA Method 24-24A, 40
C.F.R., Part 60, Appendix A
(1991)
ASTM D 6803 Std Practice
Testing & Sampling of VOCs
(Including Carbonyl
Compounds) Emitted from
Paint Using Small
Environmental Chambers
Green Seal GS-11 -
Environmental Standard for
Paints (1993)
(uses EPA VOC definition):
Envtl Choice CCD-047-2005 -
Architectural Surface Coatings
Master Painters Institute Green
Performance Standard GPS-1-
08 For Paints & Coatings
Architectural Top Coats
(Interior, Exterior, Flat, or
Non-Flat); Concrete/Masonry
Sealers; Enamels; Fire
Retardant coatings; Floor
Coatings; Lacquer; Primers;
Sealers; Shellac; Stains;
Varnishes
VOC content measured per US-EPA Method 24;
allowable maximums per posted values
at: http://www.specifygreen.com/EvrPerf/VOCRequireme
nts.html
Ban on confirmed human carcinogens per ACGIH
0100Doc, not used as ingredients ),
Maximum Allowable Limits of VOCs (GPS-1:; GPS-2:
maximum allowable VOC limit of 50 g/L;)
MPI GPS
2007-rev08A
Master Painters Institute Green
Performance Standard GPS-2-
08 For Paints & Coatings
Architectural Top Coats
(Interior, Exterior, Flat, or
Non-Flat)
Maximum allowable VOC limit of 50 g/L
MPI GPS
2007-rev08A
South coast rule
10994
•
From Cal.DHS Building Materials Emission Study: 1350Products advertised as low or no VOC
10995
are regulated under the Clean Air Act. The definition of VOCs under the Clean Air Act excludes
10996
IAQ-DG 90% Draft - Final
Page 365
Return to TOP
numerous compounds of concern for indoor air quality simply because they are not reactive and,
10997
therefore, do not contribute significantly to the formation of photochemical smog. However, in
10998
indoor environments, all VOCs that have a potential impact on human health, comfort or
10999
performance are important to consider. Therefore, the definition of VOCs under the Clean Air
11000
Act is not appropriate for indoor air considerations.
11001
11002
Table 5.1-G
11003
Acrolein
Diethyl phthalate
Formaldehyde
Methylene Chloride
Acrylonitrile
Dimethyl phthalate
Hexavalent Chromium Naphthalene
Antimony
Di-n-butyl phthalate
Isophorone
Toluene (Methylbenzene)
Asbestos
Di-n-octyl phthalate
Lead
1,1,1 –trichloroethane
Benzene
1,2 –dichlorobenzene
Mercury
Vinyl Chloride
Butyl benzyl phthalate Di (2-ethylhexyl)
phthalate
Methyl ethyl ketone
Cadmium
Ethylbenzene
Methyl isobutyl ketone Free Crystalline Silica
11004
•
Emissions highly substrate-dependent (eg wood stain from maple vs oak), testing according to
11005
standardized protocols essential, test on intended substrate if possible
11006
•
189P: . Paints and coatings used on the interior of the building (defined as inside of the
11007
weatherproofing system and applied on-site) shall comply with the following criteria:
11008
o Architectural paints, coatings and primers applied to interior walls and ceilings: VOC
11009
content shall be determined according to and meet the limit requirements of Green Seal
11010
Standard GS-11.
11011
o Clear wood finishes, floor coatings, stains, sealers, and shellacs: VOC content shall be
11012
determined according to and meet the limit requirements of SCAQMD Rule 1113.
11013
I-BEAM:
11014
•
Establish a protocol for painting and insure that the protocol is followed by both in-house
11015
personnel and by contractors.
11016
o Use low VOC emission, fast drying paints where feasible.
11017
o Paint during unoccupied hours.
11018
o Keep lids on paint containers when not in use.
11019
o Ventilate the building with significant quantities of outside air during and after painting.
11020
Insure a complete building flush prior to occupancy.
11021
o Use more than normal outside air ventilation for some period after occupancy.
11022
o Avoid spraying, when possible.
11023
•
Give example of “VOC-Free” paint from IA-QUEST
11024
11025
Flooring Materials
11026
•
General comments:
11027
o Types: Resilient tile, laminate, hardwood, linoleum, carpet
11028
o Consider impact of any required adhesives and/or maintenance products that will be
11029
required for the selected flooring material (waxing, refinishing, vacuuming,
11030
steam/solvent/detergent cleaning): 2o emissions (chemical and particulate)
11031
o Selection impact in terms of maintenance requirements (waxing, refinishing, vacuuming,
11032
steam/solvent/detergent cleaning): 2o emissions (chemical and particulate)
11033
o
11034
•
Tile, sheet vinyl, linoleum or rubber products for residential and commercial flooring:
11035
IAQ-DG 90% Draft - Final
Page 366
Return to TOP
o FloorScore (Resilient Floor Covering Institute - RFCI, www.rfci.com)·
California
11036
1350-based certification of flooring materials including
11037
•
SCS-EC10.2-2007
11038
o
11039
•
Carpet:
11040
o Types of carpeting (fabric, backing, glue-down); impact on emissions: 4PC, caprolactam
11041
o CRI labels (basis in EPA Waterside: Carpet Policy Dialog … CRI Green Label … Green
11042
Label Plus (and intermediate revisions, inclusion of carpter, adhesives)
11043
o Carpet Policy Dialogue Group (1991). Carpet Policy Dialogue, Compendium
11044
Report.EPA/560/2–91–002, USEPA.
11045
o Carpet dust loading: treat dust as a secondary emission? Select carpeting (or avoid) that
11046
does not trap dirt and is easily and effectively cleanable
11047
o Wagdy Anis: BSA book w chapter on carpets
11048
o Tichenor report on carpet emissions decays vs conditioning env’t
11049
o 4pc reacts w 03 to form irritants
11050
o 4pc levels now reduced, issue now caprolactam (especially moisture related release from
11051
carpet backing)
11052
•
189P:
11053
o Carpet: Carpet shall be tested in accordance with and shown to be compliant with the
11054
requirements of CDHS California Section 01350. Products that have been verified and
11055
labeled to be in compliance with California Section 01350 comply with this requirement.
11056
o Hard surface flooring in office spaces and classrooms: Materials shall be tested in
11057
accordance with and shown to be compliant with the requirements of SCS-EC10- 2004.
11058
Products that have been verified and labeled to be in compliance with SCSEC10- 2004 by
11059
a third-party certifier comply with this requirement.
11060
•
NIB MSC doc:
11061
o Carpet systems
11062

contain a myriad of chemicals in their fiber, dyes, backing, padding, bonding
11063
agents, adhesives, antimicrobials, flame retardants, and stain resistance, anti-static,
11064
and color fast agents.
11065

are reservoirs for tracked-in pesticides, dust, dust mites; foster mold growth; and
11066
absorb and re-emit volatile organic chemicals like fragrances and paint fumes.
11067

many solvent-based agents used to clean carpets emit toxic fumes.
11068
•
California Gold Sustainable Carpet Standard
11069
(http://www.documents.dgs.ca.gov/green/epp/standards.pdf) :
11070
o PHE 3-2: Minimize Indoor VOC Emissions - The maximum concentration for any
11071
chemical emitted at 96 hours in emissions tests (following a ten-day conditioning period),
11072
shall not result in a modeled indoor air concentration greater than ½ the chronic reference
11073
exposure level (CREL) established by California Office of Environmental Health Hazard
11074
Assessment (OEHHA), except formaldehyde which shall not exceed ½ the OEHHA
11075
indoor chronic reference exposure level (REL). Testing shall be in accordance with
11076
CA/DHS/EHLB/R-174 - Standard Practice for the Testing of Volatile Organic Emissions
11077
from Various Sources Using Small-Scale Environmental Chambers
11078
o (http://www.dhs.ca.gov/ps/deodc/ehlb/iaq/VOCS/Section01350\_7\_15\_2004\_FINAL%20
11079
WITH%20ADDENDUM-2004-01.doc). [1 pt - Required].
11080
o NOTE: Conformance with this criterion can be met through participation and compliance
11081
with the CRI Green Label Plus Program.
11082
o PHE 3-3: Minimize Indoor Carcinogenic VOC Emissions – Carcinogenic or reproductive
11083
toxicant VOCs shall not emit from products at levels above the Safe Exposure Levels
11084
(SELs) as described in section 8.2 of CA/DHS/EHLB/R-174 - Standard Practice for the
11085
Testing of Volatile Organic Emissions from Various Sources Using Small Scale
11086
IAQ-DG 90% Draft - Final
Page 367
Return to TOP
Environmental Chambers
11087
(http://www.dhs.ca.gov/ps/deodc/ehlb/iaq/VOCS/Section01350\_7\_15\_2004\_FINAL%20
11088
WITH%20ADDENDUM-2004-01.doc). Green Label Plus VOC testing data can be used
11089
to perform the calculations for meeting this credit pursuant to Standard Practice 174
11090
including in section 8.2 cited above. [1pt]
11091
11092
•
Weschler, C. J., Hodgson, A.T., and Wooley, J.D., 1992 "Indoor Chemistry: Ozone, Volatile
11093
Organic Compounds, and Carpets," Environmental Science Technology, 26, 2371–2377
11094
o emissions from carpet of styrene and of 4-phenylcyclohexene (4-PCH), a by-product of
11095
the styrene butadiene rubber (SBR) latex manufacturing process, would rapidly react with
11096
ozone indoors to form formaldehyde, acetaldehyde, and other, higher molecular weight
11097
aldehydes. SBR latex backings were the most common on commercial carpet
11098
•
linoleum: Ozone also reacts with the oils found in linseed oil resulting in the very strong and
11099
persistent odor of linoleum floor covering. These oils, composed primarily of esters of linolenic,
11100
linoleic, and oleic acids, have also been found by other researchers to form the aldehydes and
11101
odorous compounds emitted from linoleum and other products using linseed oil in their
11102
formulation (Morrison and Nazaroff, 2002).
11103
11104
Composite Wood and Agrifiber Materials
11105
Composite wood and agrifiber products include: plywood, medium density fibreboard (MDF),
11106
particleboard, strawboard, wheatboard, panel substrates and door cores.
11107
•
Particleboards, OSB, glue-lam …. Formaldehyde, Phenol-based resins, barrier coatings …
11108
11109
•
If usage required, whenever possible use materials with non-formaldehyde emitting adhesives,
11110
and with lowest possible VOC eemissions
11111
11112
•
Cabinetry
11113
o Formaldehyde emissions from engineered (press?) wood products
11114
o Employ VOC emission barriers for rough (hidden) surfaces
11115
11116
11117
Figure 5.1-G Emitting areas: Seal “unexposed” surfaces
11118
11119
•
189P: Composite wood and agrifiber products are defined as: particleboard, medium density
11120
fiberboard (MDF), plywood, wheatboard, strawboard, panel substrates and door cores. Materials
11121
considered fit-out, furniture, and equipment (FF&E) are not considered base building elements
11122
and are not included. Exception to 9.4.2.4: Structural panel components within the conditioned
11123
space such as plywood, particle board, wafer board, and oriented strand board identified as
11124
"EXPOSURE 1", "EXTERIOR" or "HUD-APPROVED" are considered
11125
IAQ-DG 90% Draft - Final
Page 368
Return to TOP
o Shall contain no added urea-formaldehyde resins. Laminating adhesives used to fabricate
11126
on-site and shop-applied composite wood and agrifiber assemblies shall contain no added
11127
urea-formaldehyde resins.
11128
11129
•
Structural plywood conforming to PS1 and PS2 and oriented strand board shall be made with
11130
exterior-type adhesives. Exterior-type adhesive is evidence by the appearance of “Exposure 1” or
11131
“Exterior” in the panel trademark.
11132
11133
•
Composite Panel Asociation: Environmentally Preferable Product (EPP) Grademark Program
11134
(http://www.pbmdf.com/Index.asp?bid=1087 ). Deals with emissions of formaldehyde only. No
11135
other VOC emissions are addressed.
11136
o FORMALDEHYDE EMISSIONS REQUIREMENT
11137
o Unfinished Particleboard. Formaldehyde emissions from unfinished particleboard must
11138
be less than or equal to 0.20 ppm using the Large Chamber Test Method (ASTM E1333).
11139
Particleboard products will be evaluated at the typical loading rate for particleboard of
11140
0.13 ft2/ft3. Particleboard that uses a bonding system other than Urea Formaldehyde,
11141
may qualify for “Exempted” status under section 6.3 of the EPP Grademark Manual. One
11142
exception to this requirement is for Grade LD of ANSI A208.1-1999 (Door Core)
11143
products. Grade LD is allowed a loading ratio of 0.04 ft2/ft3 as per section 3.4 of ANSI
11144
A208.1-1999.
11145
o Unfinished MDF. Formaldehyde emissions from unfinished MDF must be less than or
11146
equal to 0.20 ppm using the Large Chamber Test Method (ASTM E1333). MDF products
11147
will be evaluated at the typical loading rate for MDF of 0.08 ft2/ft3. Special arrangements
11148
will be made for MDF manufacturers who wish to have the MDF tested at the higher
11149
loading ratio of 0.13 ft2/ft3. MDF that uses a bonding system other than Urea
11150
Formaldehyde, may qualify for “Exempted” status under section 6.3 of the EPP
11151
Grademark Manual.
11152
o Hardboard. Formaldehyde emissions from unfinished hardboard must be less than or
11153
equal to 0.20 ppm using the Large Chamber Test Method (ASTM E1333). There are no
11154
specifications in the three relevant hardboard standards (ANSI A135.4, ANSI A135.5,
11155
ANSI A135.6) that require or recommend a loading ratio for hardboard products.
11156
Hardboard is most similar to MDF and will be tested with the loading ratio of MDF at
11157
0.08 ft2/ft3. Hardboard that uses a bonding system other than Urea Formaldehyde, may
11158
qualify for “Exempted” status under section 6.3 of the EPP Grademark Manual.
11159
11160
•
Particleboard and medium density fiberboard (MDF) shall be certified compliant with ANSI
11161
A208.1 and A208.2, respectively.
11162
o ANSI A208.1: ANSI A208.1: Standard for Wood Particleboard. 1999. American
11163
National Standards Institute.
11164
o ANSI A208.2: ANSI A208.2: Standard for Medium Density Fiberboard (MDF). 2002.
11165
American National Standards Institute.
11166
11167
•
Hardwood plywood shall be compliant with ANSI/HPVA HP-1-2004 and U.S. HUD Title 24,
11168
Part 3280.
11169
o ANSI/HPVA HP-1-2004: American National Standard for Hardwood and Decorative
11170
Plywood. 2004. American National Standards Institute / Hardwood Plywood and Veneer
11171
Association.
11172
11173
•
U.S. CONSUMER PRODUCT SAFETY COMMISSION (1997); AN UPDATE ON
11174
FORMALDEHYDE: You can avoid exposure to higher levels by:
11175
IAQ-DG 90% Draft - Final
Page 369
Return to TOP
o Purchasing pressed wood products such as particleboard, MDF, or hardwood plywood for
11176
construction or remodeling of homes, or for do-it-yourself projects, that are labeled or
11177
stamped to be in conformance with American National Standards Institute (ANSI)
11178
criteria. Particleboard should be in conformance with ANSI A208.1-1993. For
11179
particleboard flooring, look for ANSI grades “PBU”, “D2”, or “D3” actually stamped on
11180
the panel. MDF should be in conformance with ANSI A208.2-1994; and hardwood
11181
plywood with ANSI/HPVA HP-1-1994. These standards all specify lower formaldehyde
11182
emission levels.
11183
o Purchasing furniture or cabinets that contain a high percentage of panel surface and edges
11184
that are laminated or coated. Unlaminated or uncoated (raw) panels of pressed wood
11185
products will generally emit more formaldehyde than those that are laminated or coated.
11186
o Using alternative products such as wood panel products not made with urea-
11187
formaldehyde glues, lumber or metal.
11188
11189
Caulks, Sealants and Adhesives
11190
•
Mechanical fasteners should be considered as an option to the unnecessary use of adhesives
11191
indoors
11192
•
Girman, etal (1984) Emissions of Volatile Organic Compounds from Adhesives with Indoor
11193
Applications
11194
•
Green Seal: GS-36 - Commercial Adhesives (Oct. 2000)
11195
•
Material system effects
11196
•
Use water based, low-VOC products where possible
11197
•
try to use smallest amounts possible – for constructions adhesives, use notched trowel that results
11198
in smallest amount of adhesive applied premissable per product recommendations
11199
•
Testing of “wet” materials requires careful control of conditions during the evaporation-
11200
dominant emission phases where air velocity is a critical factor in determining emission rates
11201
(Zhu etal, 1999). Use special stainless steel holders to test emissions of wet materials such as
11202
caulks and sealant products.
11203
•
189P:
11204
o Sealants and Sealant Primers: VOC content shall be determined according to and meet
11205
the limit requirements of SCAQMD Rule 1168.
11206
o Aerosol Adhesives: VOC content shall be determined according to and meet the limit
11207
requirements of Green Seal Standard GS-36.
11208
•
Bay Area Air Quality Management District Regulation 8, Rule 51 (Adhesive and Sealant
11209
Products): (BAAQMD)
11210
11211
8-51-300 STANDARDS
11212
8-51-301 Adhesive Product, Application Limits:
11213
11214
Except as provided in Section 8-51-305, a person shall not use in the following
11215
applications any adhesive product with a VOC content, as defined in Section 8-51-226,
11216
that exceeds the following VOC limits (expressed as grams of VOC per liter):
11217
11218
301.1
Architectural:
Effective 8/1/01
Indoor Floor Covering Installation
150
Multipurpose Construction
200
Nonmembrane Roof Installation/Repair
300
IAQ-DG 90% Draft - Final
Page 370
Return to TOP
Outdoor Floor Covering Installation
250
Single-Ply Roof Material Installation/Repair
250
Structural Glazing
100
Ceramic Tile Installation
200
130
Cove Base Installation
200
150
Perimeter Bonded Sheet Vinyl Flooring Installation
660
11219
301.2
Specialty:
Computer Diskette Jacket Manufacturing
850
ABS Welding
400
CPVC Welding
490
PVC Welding
510
Other Plastic Welding
500
Thin Metal Laminating
780
Tire Retread
100
Rubber Vulcanization Bonding
850
Waterproof Resorcinol Glue
170
Immersible Product Manufacturing
650
Top and Trim Installation
540
11220
301.3
Adhesive Primers:
Effective 8/1/01
Automotive Glass Primer
700
Pavement Marking Tape Primer
550
150
Plastic Welding Primer
-
650
Other
250
11221
301.4
Contact Bond Adhesive:
Contact Bond Adhesive
250
Contact Bond Adhesive - Special Substrates
400
11222
(Amended 11/16/94; 6/5/96; 1/7/98; 5/2/01)
11223
11224
8-51-302 Adhesive Product, Substrate Limits: Except as provided in Sections 8-51-
11225
301 and 305, a person shall not use with the following substrates or substrate
11226
combinations any adhesive product with a VOC content, as defined in Section 8-51-226,
11227
that exceeds the following limits (expressed as grams of VOC per liter):
11228
11229
Effective 8/1/01
Metal
30
Porous Materials
150
120
Wood
150
120
Pre-formed Rubber Products
650
250
All Other Substrates
250
11230
If an adhesive product is used to bond two different substrates from the table above, the
11231
limit for the substrate with the highest VOC content shall apply.
11232
IAQ-DG 90% Draft - Final
Page 371
Return to TOP
(Amended 11/16/94; 6/5/96; 1/7/98; 5/2/01)
11233
11234
8-51-303 Deleted May 2, 2001
11235
8-51-304 Sealant Product Limits: Except as provided in Section 8-51-305, a person shall
11236
not use in the following applications any sealant product with a VOC content, as defined
11237
in Section 8-51-226, that exceeds the following limits (expressed as grams of VOC per
11238
liter):
11239
11240
Sealant:
Architectural
250
Marine Deck
760
Roadways
250
Single Ply Roof Material Installation/Repair
450
Nonmembrane Roof Installation/Repair
300
Other
420
11241
Sealant Primer:
Architectural - Nonporous
250
Architectural - Porous
775
Other
750
11242
11243
11244
11245
11246
Ceiling Tiles
11247
•
Porous materials – sink effects
11248
•
Vinyl-coated fiberglass – formaldehyde and SVOC emissions
11249
•
Ref Hoang 2008 report (Corsi) – 2o emns from ceiling tile in presence of O3
11250
11251
Figure 5.1-I Sample holder used for emissions
testing of caulking materials (Zhu etal, 1999,
1999)
Figure 5.1-H Sample holder used for
emissions testing of construction adhesives
(Zhu etal, 1999)
IAQ-DG 90% Draft - Final
Page 372
Return to TOP
11252
Figure 5.1-J Acoustical Ceiling Tiles: (photo courtesy Leon Alevantis)
11253
11254
PVC Materials
11255
Polyvinyl chloride (“PVC or “vinyl”) is found in thousands of common synthetic materials. Data from
11256
the American Plastics Council (2002) indicate that approximately 75% of the annual North American
11257
PVC production (>14 billion pounds) is used in the manufacture of construction materials (including
11258
PVC-based flooring and vinyl-covered wallboards). A wide range of VOCs and SVOCs are emitted
11259
from PVCs, including plasticizers, solvent residues, unreacted monomers, and secondary degradation
11260
products (Järnström etal 2008). Phthalates are added as plasticizers, primarily to give flexibility to the
11261
products. DBP (Di-n-butyl-phthalate), DIBP (Di-iso-butyl-phthalate), DEHP (Di(2-ethylhexyl)-
11262
phthalate) were commonly used in PVC until ~2000, now DINP (Di-iso-nonyl-phthalate) is increasingly
11263
used (Pohle 1997; Lorz etal 2002). Several phthalates, especially DEHP, are suspected to have
11264
significant adverse health impact, including carcinogenic and teratogenic effects and soft PVC used in
11265
wall coverings may contain more than 30% phthalic acid esters (Wensing etal 2005). Damp PVC
11266
flooring has been associated with asthma development in children (Bornehag et al 2002), apparently due
11267
to phthalate hydrolysis (see section on Indoor Chemistry).
11268
11269
Insulation Material
11270
•
Formaldehyde emissions from fiberglass
11271
•
SPUF (ref CAN/ULC standard for emissions)
11272
•
Avoiding the use of foamed-in-place insulation containing formaldehyde, especially urea-
11273
formaldehyde foam insulation.
11274
11275
Porous or Fleecy Material
11276
•
Limit use of porous/fleecy materials to minimize sink effects. Where possible, eliminate carpet
11277
from the design.
11278
•
Include general discussion re surface selection to minimize sink effect:
11279
•
Textiles
11280
o Formaldehyde emissions
11281
o Sink effect (Tichenor 1992)
11282
•
Unpainted gypsum wallboard – do not leave unpainted longer than necessary, avoid high VOC –
11283
emitting activities while unpainted wallboard is present
11284
•
RH impact on ME/sink desorption: discuss/edit w Hal, send brief summary to Wagdy for
11285
inclusion in his section
11286
IAQ-DG 90% Draft - Final
Page 373
Return to TOP
•
I-BEAM: ·Fleecy materials covering large areas, such as carpeting, fabric upholstery, textile wall
11287
coverings, or ceiling tiles, all can adsorb chemical and particle contaminants during the finishing
11288
stage of building construction, and release it later after occupancy. When wet, these surfaces also
11289
foster microbial growth.
11290
11291
11292
Figure 5.1-K (photo courtesy Leon Alevantis)
11293
11294
Flame Retardant Materials
11295
 Flame retardents: Used on building fabric; indoor furnishings; textile floor coverings
11296
 VOC emissions from coatings applied to new flame retardents;
11297
 Asbestos: used in past as a fire retardant material, is well known (infamous) for it’s indoor impact
11298
due to it’s fibrous particulate emissions
11299
 Flame retardants in the indoor environment – Part II: release of VOCs (triethylphosphate and
11300
halogenated degradation products) from polyurethane, T. Salthammer, F. Fuhrmann, E. Uhde,
11301
Indoor Air 13 (1) , 49–52
11302
 Newer flame retardants, introduced as replacements for asbestos, include
11303
o Halocarbons such as
11304

polybrominated diphenyl ether (PBDEs),
11305

polychlorinated biphenyls (PCBs) chlorinated paraffins,
11306
o Also:
11307

polybrominated biphenyls (PBB),
11308

pentabromodiphenyl ether (pentaBDE),
11309

octabromodiphenyl ether (octaBDE),
11310

decabromodiphenyl ether (decaBDE),
11311

hexabromocyclododecane (HBCD),
11312

tri-o-cresyl phosphate,
11313

tris(2,3-dibromopropyl) phosphate (TRIS),
11314

bis(2,3-dibromopropyl) phosphate,
11315

tris(1-aziridinyl)-phosphine oxide (TEPA),
11316

and others.
11317
11318
Structural Materials
11319
•
Consider emission potential of all structural materials in contact with the indoor air (including
11320
hidden surfaces and areas subject to infiltration leakage paths)
11321
•
Emission potential of surfaces in return air shafts, plenums
11322
IAQ-DG 90% Draft - Final
Page 374
Return to TOP
•
exterior matls adjacent to air intakes
11323
11324
HVAC Components
11325
•
HVAC duct lining materials (avoid use, refer to section on HVAC design for proper design
11326
permitting avoidance; also Phil's section on controlling moisture and dirt in ductwork; and
11327
Wayne’s on construction)
11328
•
Adhesives/sealants used in ducting (supply, return, and outdoor air intake)
11329
•
Residual oils from manufacturing – remove prior to installation - ref SMACNA Guide: Duct
11330
Cleanliness for New Construction Guidelines
11331
(http://www.smacna.org/technical/download.cfm?download\_file=duct\_cleaning\_tech\_paper\_4-
11332
01.pdf )
11333
•
SMACNA’s IAQ Guidelines for Occupied Buildings Under Construction
11334
•
Polypropylene glycol as antifreeze vs ethylene (Hal to provide content?)
11335
•
Seal ducts during building construction to prevent contamination
11336
•
During bldg flush out – seal returns (provide temporary exhaust air pathways as needed)
11337
•
Ref Wayne’s section on IAQ during construction
11338
•
UVGI - VOC Off-Gassing High levels of UVGI exposure can also potentially break down
11339
binders and adhesives used in some HEPA filters, and off-gas volatile organic compounds.
11340
(Dave Shagott 2004 - MANAGING INFECTION CONTROL 54-58
11341
11342
Office Furniture Systems
11343
11344
Figure 5.1-L Office Workstation Test: 55m3 Emissions Chamber
11345
(photo courtesy National Research Council Canada)
11346
11347
Example of potential conflict between material specification criteria: need for acoustical insulation in
11348
workstation systems to promote worker privacy and quite working environment led manufacturer’s to
11349
use soft fabric panels filled with insulation. Without adequate consideration for the IAQ impact of this
11350
design choice, this in turn led to emissions problems, as well as concerns for absorption/re-emission of
11351
VOCs if the workstations were installed soon after application of high emission finishes in the office
11352
area. To address these concerns, BIFMA … M7.1-2007 and X7.1-2007.
11353
11354
 RTI (1999) Environmental Technology Verification (ETV) Test Plan for Chemical Emissions from
11355
Commercial Furniture, Research Triangle Institute, Research Triangle Park, NC.
11356
11357
IAQ-DG 90% Draft - Final
Page 375
Return to TOP
11358
Figure 5.1-M Office Workstations (photo courtesy Leon Alevantis)
11359
11360
•
California specifications:
11361
o Sustainable (Green) Building Modular Office Furniture Specification
11362
(http://www.ciwmb.ca.gov/GreenBuilding/Specs/Furniture/default.htm ): Final
11363
Environmental Specifications to be Included in the Bid Documents for Office Furniture
11364
Systems: Section A - Testing Requirements for VOC Emissions. The detailed list of individual
11365
VOCs from the 1997 ECA Report on TVOC are to be measured in order to determine
11366
compliance with the levels below.
11367
11368
Table 5.1-H VOC Limits at 96 hours Maximum Allowable Adjusted Concentrations for Seven
11369
Chemical Classes of Volatile Organic Compounds (VOC) in Indoor Air\* [based on European
11370
Commission (1992) as cited in DHS (1996)].
11371
Chemical class of VOC
Concentration (μg/m3)
Alkanes
100
Aromatic hydrocarbons
50
Terpenes
30
Halocarbons
30
Esters
20
Aldehydes and ketones (excl. formaldehyde)
20
Other
50
Target guideline value (sumVOC)
300
\* Compounds for each class are listed in Appendix A. Compounds in each class exceeding 10% of the
total peak in their class shall be identified and quantified.
11372
•
ETV
11373
•
BIFMA M7.1-2007
11374
•
State of Washington specification?…
11375
o State of California Office Furniture Specifications (2000),
11376
11377
IAQ-DG 90% Draft - Final
Page 376
Return to TOP
In 2007, the State of California DGS Procurement Division, released the State of California Indoor Air
11378
Quality (IAQ) Specifications For Open Panel Office Furniture (IFB 55756 Bid Addendum # 5,
11379
03/20/2007)
11380
11381
Table 5.1-I Maximum Allowable VOC Concentrations
11382
11383
11384
Office Equipment
11385
•
Particulate emissions
11386
•
Ozone: office equipment such as photocopiers and laser printers are known generators of ozone
11387
(ref. Weschler, 2000)
11388
•
VOCs from ink cartridges…
11389
•
laser office printers to indoor air pollution, citing toner particulates and volatile organic
11390
compounds as the primary sources
11391
•
S. K. Brown (1999) Assessment of Pollutant Emissions from Dry-Process Photocopiers, Indoor
11392
Air 9 (4) , 259–267
11393
•
Check refs by Kelly Leovic, EPA re papers on O3 emns from PCs (vs. service life/maintenance)
11394
•
Black, M.S. (1998) Indoor air quality and office equipment; Proceedings of the 1998 IEEE
11395
International Symposium on Electronics and the Environment, 1998. ISEE-1998. 75-78
11396
Abstract A technology for evaluating the impact of office equipment operation on indoor air
11397
IAQ-DG 90% Draft - Final
Page 377
Return to TOP
quality has been evaluated. Ozone, particle, and volatile organic emissions were measured from
11398
photocopiers, laser printers, and personal computers under standardized test conditions
11399
11400
Contaminant Emissions: Essential Concepts
11401
[Editor’s Note: The bulk of this material will be moved into an Appendix as background info, not true
11402
“Guidance”]
11403
11404
Material emissions impacting the indoor environment may be released as volatile chemicals or as
11405
particulates (or both as in the case of chemicals adsorbed onto particulate surfaces). A basic
11406
understanding of the key terms associated with emissions is required to be able to interpret the
11407
information available: definitions are provided in Table 5.1-A with links for more detailed descriptions.
11408
11409
Total VOC and Target VOCs
11410
• general VOC definition
11411
• EPA (ambient focus, excluded compounds) vs IAQ definitions of VOC
11412
• Envtl choice CCD-146: "volatile organic compound" or "VOC" means any organic compound
11413
which participates in atmospheric photochemical reactions to create smog. It excludes those
11414
organic compounds which the ECP designates as having negligible photochemical reactivity
11415
found in Appendix 3. The methods to calculate VOC content are:
11416
• EPA Method 24-24A, 40 C.F.R., Part 60, Appendix A (1991),
11417
• Method 18,48 Federal Register 48, no. 202, October 18, 1983,
11418
• Method 1400 NIOSH Manual of Analytical Methods, Volume 1, February 1984,
11419
• Environmental Protection Agency Method 8240 GC/MS Method for Volatile Organics,
11420
September 1986; or
11421
• demonstrated through calculation from records of the amounts of constituents used to make the
11422
product where volatile means vapour pressure >0.01 KPa at 20°C.
11423
11424
TVOC vs “TVOC” eg (20) compound sum per Mølhave)
11425
• attractive due to apparent simplicity – but it is not simple
11426
• Include:
11427
o early use of TVOC;
11428
o Mølhave L, Nielsen, GD (1992) caution about limitations of VOC
11429
o Mølhave in 2003
11430
o ASHRAE 62.1
11431
11432
Effects on comfort, irritation, and health of building occupants are highly dependent on the properties of
11433
individual compounds. Lumping the emissions together and reporting total emissions as a single value
11434
thus makes little sense. Additionally, TVOC estimation is reliant on the particular analytical method
11435
employed: different methods will lead to different TVOC estimations.
11436
11437
11438
“There is insufficient evidence that TVOC measurements can be used to predict health or
11439
comfort effects. In addition, odor and irritation responses to organic compounds are highly
11440
variable. Furthermore, no single method currently in use measures all organic compounds that
11441
may be of interest. Setting target concentrations for TVOCs is not recommended. Setting target
11442
concentrations for specific VOCs of concern is preferred.”
11443
11444
-ANSI/ASHRAE 62.1: Ventilation for Acceptable Indoor Air Quality
11445
11446
11447
IAQ-DG 90% Draft - Final
Page 378
Return to TOP
11448
11449
“TVOC air concentrations are approximations and are typically determined by summing the
11450
areas of all gas chromatographic peaks derived from test methods such as D 5466 or D 6196.
11451
The TVOC air concentration values so derived depend on the type of air sampler; the type of
11452
GC detector and how it is calibrated; the collection, retention, and recovery efficiencies of the
11453
sorbent trap, canister, or other sampling device; the efficiency of transfer to the gas
11454
chromatographic (GC) column; the type and size of the GC column; the GC temperature
11455
program and other chromatographic parameters; how the concentration is derived from the
11456
peak area (for example, whether single or multiple internal standards are used, as well as the
11457
types of reference standards); and the composition of the air sample (for example, the relative
11458
abundances of hydrocarbon, halogenated, or oxygenated compounds).”
11459
11460
- ASTM D1356: Standard Terminology Relating to Sampling and Analysis of Atmospheres
11461
11462
Due to this ambiguity in both analytical terms and in occupant impact, Mølhave in 2003 stated that the
11463
usefulness of the TVOC concept for prediction of health effects of chemicals mixtures is undocumented
11464
and cannot be used for risk assessment. In spite of this growing criticism, TVOC continues to be
11465
(mis)applied in IAQ characterization and building material labeling schemes.
11466
11467
Some confusion also arises due to the use of ambient air quality-based definitions of VOCs which focus
11468
exclusively on compounds leading to photochemical reactions associated with smog formation and
11469
ozone depletion (see Table xxxxx for US-EPA definition of VOC). This EPA VOC definition is
11470
misleading when applied to indoor conditions or to ratings of “VOC-free” products since several
11471
compounds of concern from an IAQ standpoint are excluded.
11472
11473
Semi-Volatile Organic Compounds (SVOCs)
11474
Semi-volatile compounds (including phthalates, flame-retardants and pesticides); very volatile
11475
compounds (including formaldehyde); and “secondary” emissions (including transient, reactive chemical
11476
species and/or fine particulates formed by hydrolysis or oxidation by agents such as ozone) are
11477
increasingly recognized as key factors influencing IAQ. With the exception of formaldehyde, they often
11478
fall outside the analytical window considered by most existing product labeling systems.
11479
11480
SVOCs are by definition organic compounds with saturation vapor pressures between 10−2 and 10−8 kPa
11481
at 25°C (ASTM D1356, 2005). Common SVOCs found in indoor air include plasticizers such as
11482
phthalic acid esters (phthalates) and organophosphate flame retardants (used in indoor materials such as
11483
fabrics/ textiles, plastics and wood-based materials). Their lower volatility relative to “VOCs” means
11484
that SVOCs are typically emitted at slow rates for long time periods. Indoor exposure to SVOCs is
11485
therefore characterized by chronic exposures to low levels. Their impact on health can be significant,
11486
with several SVOCs implicated as carcinogens or in the development of asthma.
11487
11488
Indoor Chemistry – Secondary Emissions:
11489
Primary emissions from building products and materials, whether VVOC, VOC, SVOC or particulate
11490
are not the only IAQ concern. Under conditions that may readily occur in indoor environments, these
11491
initial contaminants may react to form “secondary” products that may be more important in terms of
11492
occupant irritation and/or health. The reactions involved are the domain of “indoor chemistry”
11493
(Morrison 2007) and typically occur at material surfaces (hence “surface” or “interfacial” chemistry).
11494
As stated by Weschler and Shields (1997): “From a chemical perspective, the indoor environment is a
11495
reaction vessel … many of the resulting products are more reactive and/or irritating that their
11496
precursors”
11497
11498
Oxidation or hydrolysis of primary emissions are common reactions. Ozone is one oxidizing agent,
11499
which on reacting with unsaturated compounds such as terpenes from wood-based materials results in
11500
IAQ-DG 90% Draft - Final
Page 379
Return to TOP
the formation of aldehydes (e.g. formaldehyde – a know carcinogen) as well as strongly irritating
11501
compounds such as organic acids, carbonyls and dicarbonyl compounds (believed to be especially
11502
irritating). These secondary compounds, formed at typical indoor ozone levels, have been shown to
11503
occur at levels sufficient to result in health/comfort concerns (Weschler 2004). Once promoted as
11504
beneficial in reducing indoor VOC levels, ozone-generators are now banned by the California Air
11505
Resources Board (ARB) due to their unintentional formation of harmful by-products, including the
11506
generation of fine particulates.
11507
11508
NOx released indoors from combustion appliances, or brought into a building from exterior sources is
11509
another oxidizing agent associated with secondary emissions. Hydrolysis reactions may also occur: for
11510
example the hydrolysis of DEHP plasticizer (refer to section on PVC Materials). DEHP hydrolysis
11511
occurs more readily when catalyzed by basic conditions provided by certain concrete flooring and
11512
gypsum board surfaces, and leads to the formation of by-products (including 2-ethyl-1-hexanol) linked
11513
to asthma (Norback etal 2000).
11514
11515
Solutions to reducing the impact of secondary emissions on IAQ include reducing indoor ozone levels
11516
(for example through the use of active carbon, “AC”, filtration of outdoor air), through direct venting of
11517
indoor combustion sources to remove NOx, through moisture control to reduce hydrolysis reactions, and
11518
through reduction of the feedstock “primary” emissions through source control via careful selection of
11519
building products, materials and furnishings.
11520
11521
Recognition of the involvement of indoor ozone in the formation of irritating by-products through
11522
secondary reactions with indoor VOCs has resulted in the use of ozone generators as “air cleaning”
11523
devices being discouraged.
11524
11525
Certain cleaning products used indoors have been highlighted as significant contributors to indoor
11526
chemistry. Those that contain terpenes, glycols, etc in their formulation are of particular concern
11527
(CARB Report, 2006). Refer to the section of this guide dealing with building cleaning (Minimize IAQ
11528
Impacts Associated with Cleaning and Maintenance) for more detailed discussion of this aspect.
11529
11530
Ref Hoang 2008 report (Corsi) – 2o emns from ceiling tile in presence of O3
11531
 Poppendieck et al. [34] focused on by-product formation from 24 materials during and after a
11532
disinfection period in which the materials were exposed to 1000 ppm of ozone. The largest
11533
total by-product mass releases were observed for three materials - paper, office partitioning
11534
material, and medium density fiberboard. Some by-products were observed to persist for
11535
months after ozonation. (Poppendieck, D.G., et al., 2007; Formation and emissions of
11536
carbonyls during and following gas-phase ozonation of indoor materials. Atmospheric
11537
Environment, 41 (35): 7614-7626)
11538
 Building ozonation by-products (BOBPs)
11539
11540
Wolkoff P. (1999); How to measure and evaluate volatile organic compound emissions from building
11541
products. A perspective; The Science of the Total Environment 227, 197-213.
11542
11543
Uhde E, Salthammer T (2007) Impact of reaction products from building materials and furnishings on
11544
indoor air quality—A review of recent advances in indoor chemistry Atmospheric Environment 41(15):
11545
3111-3128
11546
11547
Weschler CJ (2000) Ozone in Indoor Environments: Concentration and Chemistry, Indoor Air 10: 269–
11548
288
11549
11550
IAQ-DG 90% Draft - Final
Page 380
Return to TOP
Weschler CJ (2004) Chemical reactions among indoor pollutants: what we’ve learned in the new
11551
millennium, Indoor 14 (Suppl 7): 184–194
11552
11553
Weschler CJ etal (2006) Workgroup Report: Indoor Chemistry and Health, Environmental Health
11554
Perspectives 114 (3): 442-446.
11555
11556
Weschler CJ, Hodgson AT, and Wooley JD (1992) Indoor Chemistry: Ozone, Volatile Organic
11557
Compounds, and Carpets, Environmental Science Technology 26: 2371–2377
11558
11559
Fine (ultra-fine) particulates …. (formation of UF from eg terpenes in presence of ozone …)
11560
11561
Table 5.1-J
11562
11563
11564
11565
IAQ-DG 90% Draft - Final
Page 381
Return to TOP
Table 5.1-K
11566
11567
11568
11569
IAQ-DG 90% Draft - Final
Page 382
Return to TOP
Table 5.1-L
11570
11571
11572
11573
11574
11575
Source Strengths and Emission Rates
11576
• slow vs fast decay (or increase)
11577
• source strength – VOC content of material
11578
• impact of environmental conditions: T/RH/V/N (+ 2o chemistry impacts: oxidation, hydrolysis)
11579
o emission rate may depend on ventilation rate (eg formaldehyde emission rates)
11580
11581
Contaminant Irritancy, Odor and Health Impact
11582
Include in revised text: aspect of synergistic or cumulative impact of indoor contaminants
11583
11584
• Gas-phase contaminants may be associated with solid-phase contaminants (as in the generation
11585
of secondary emissions (both gas-phase and fine particulate) due to the interaction of ozone with
11586
particulate matter trapped on HVAC filters.
11587
11588
IAQ-DG 90% Draft - Final
Page 383
Return to TOP
11589
Table 5.1-M Sources of information on odor/irritancy/toxicity of indoor contaminants.
11590
Agency
Report/Publication (LINK)
Available information
VOCBase
(ref: Jensen, Wolkoff, 1996)
Odor Thresholds, Mucous Membrane Irritation Thresholds and
Physio-Chemical Parameters of VOCs.
California EPA (Cal/EPA); Office
of Environmental Health Hazard
Assessment (OEHHA)
Toxic Air Contaminants (TAC)
list
(OEHHA-TAC)
244 substances that have either been identified by the Air
Resources Board (ARB) as Toxic Air Contaminants (TACs) in
California or are known or suspected to be emitted in California
and have potential adverse health effects. TAC list includes all
substances on the EPA list of Hazardous Air Pollutants plus
additional compounds
California EPA (Cal/EPA); Office
of Environmental Health Hazard
Assessment (OEHHA)
Proposition 65 list
(OEHHA-Prop65)
Over 600 chemicals known to the State to cause Cancer or
Reproductive Toxicity (per “Prop 65”: The Safe Drinking Water
and Toxic Enforcement Act of 1986.
OEHHA (Office of Environmental
Health Hazard Assessment,
California)
Chronic Reference Exposure
Levels (CREL)
(OEHHA-CRELs)
Currently lists 80 chemicals with non-cancer
Example: Formaldehyde: 0.002 ppm
U.S. Dept. of Health & Human
Services; National Institute of
Environmental Health Sciences of
the National Institutes of Health
(NIEHS/NIH)
National Toxicology Program
(NTP) - Report on
Carcinogens (RoC)
(NIEHS-NTP)
RoC, published biennially, is an informational scientific and
public health document first ordered by Congress in 1978 that
identifies and discusses agents, substances, mixtures, or exposure
circumstances that may pose a hazard to human health by virtue
of their carcinogenicity. Current version (11th) contains 246
entries.
U.S. Dept. of Health & Human
Services; Agency for Toxic
Substances and Disease Registry
(ATSDR)
Minimal Risk Levels (MRLs)
for Hazardous Substances
(ATSDR-MRLs)
Derived using the no observed adverse effect level/uncertainty
factor (NOAEL/UF) for hazardous substances. MRLs are set
below levels that, based on current information, might cause
adverse health effects in the people most sensitive to such
substance induced effects
U.S. Environmental Protection
Agency (US-EPA)
Integrated Risk Information
System (IRIS)
(USEPA-IRIS)
Reports on specific substances found in the environment and their
potential to cause human health effects; initially developed for
EPA staff in response to a growing demand for consistent
information on substances for use in risk assessments, decision-
making and regulatory activities
U.S. Environmental Protection
Agency (US-EPA)
HAP list
(USEPA-HAP List)
Clean Air Act - mandated list of 188 Pollutants that cause or may
cause cancer or other serious health effects, such as reproductive
effects or birth defects, or adverse environmental and ecological
effects
World Health Organization
(WHO); International Agency for
Research on Cancer, (IARC)
(WHO-IARC)
Publishes individual “monograph” assessments of health risk of
chemical agents; since 1971, more than 900 agents have been
evaluated, of which approximately 400 have been identified as
carcinogenic or potentially carcinogenic to humans
chemfinder.com
(chemfinder.com )
Searchable database that through links to other key databases and
information sources provides detailed information on chemical
properties including odor, irritation, and toxicity
Roytech
Suspect Chemicals
Sourcebook
Sax
Sax's Dangerous Properties
of Industrial Chemicals
( SAX )
Gosselin
Clinical Toxicology of
Commercial Products
11591
11592
11593
IAQ-DG 90% Draft - Final
Page 384
Return to TOP
IAQ Guidelines, Standards and Specifications
11594
The first step in effectively reporting on, or rating product emissions, is to identify specific “target”
11595
emissions of concern. The criteria for their selection should include known or potential impact on
11596
occupant health or comfort; presence (known or expected) within materials used in building construction,
11597
finishing or furnishing; and ability by current analytical means for their detection and accurate
11598
quantification. Resulting “target” lists will be dynamic: depending on current knowledge regarding
11599
physiological impact, analytical capabilities, and the continuous development of new materials and
11600
technologies. On-going evaluation of target compounds is a necessary exercise (eg. Wolkoff etal 1997).
11601
11602
For outdoor air or indoor air in industrial/occupational settings (see Table 5.1-N), specific regulations
11603
exist governing allowable concentrations of specific compounds (e.g. NAAQS, ACGIH, OSHA). This is
11604
not the case for indoor environments in commercial or institutional buildings, where no legislation
11605
currently exists for contaminant levels. Non-industrial indoor environments are also distinct in terms of
11606
both the occupants themselves and the nature and extent of contaminant exposures. For these reasons,
11607
the use of occupational levels (or arbitrary arithmetic fractions of occupational levels) is inappropriate
11608
(see text box below).
11609
• Many “guideline” IAQ standards are TVOC-based, with the exception of formaldehyde, very little
11610
specific guidance is available concerning specific compounds
11611
•
Alevantis, L. (1999) Reducing Occupant Exposure to Volatile Organic Compounds (VOCs) from Office
11612
Building Construction Materials: Non-Binding Guidelines – Appendix E4.
11613
(www.dhs.ca.gov/ps/deodc/VOC/VOCapp.PDF ).
11614
• "endocrine disruptor" means an exogenous substance or mixture that alters function(s) of the
11615
endocrine system and consequently causes adverse health effects in an intact organism, or its progeny,
11616
or (sub)populations. Candidate endocrine disruptors are listed in Appendix 1 of Towards the
11617
Establishment of a Priority List of Substances for Further Evaluation of Their Role in Endocrine
11618
Disruption prepared for the European Union; (Source: ECP CCD-148)
11619
(http://ec.europa.eu/environment/docum/pdf/bkh\_main.pdf )
11620
11621
Table 5.1-N Industrial/Occupational Air Quality Regulations
11622
Agency
Report/Publication (LINK)
Available information
ACGIH (American Conference
of Governmental Industrial
Hygienists)
Threshold Limit Values (TLV) for
Chemical Substances & Physical
Agents & Biological Exposure
Indices (BEI)
(ACGIH-TLVs)
Updated annually, developed as guidelines to assist in the
control of health hazards, intended for use in the practice of
industrial hygiene, not for use as legal standards.
Example: Formaldehyde: 0.3 ppm (Ceiling)
U.S. Dept. of Health,
Education & Welfare; National
Institute of Occupational
Safety and Health (NIOSH)
Registry of Toxic Effects of
Chemical Substances (RTECS)
(NIOSH-RTECs)
Recommended Exposure Limits (REL)
Example: Formaldehyde: 0.016 ppm (8h TWA)
U.S. Dept. of Labor;
Occupational Safety & Health
Administration (OSHA)
OSHA Standards
(OSHA-PEL)
OSHA sets enforceable permissible exposure limits (PELs) to
protect workers against the health effects of exposure to
hazardous substances. PELs are regulatory limits on the amount
or concentration of a substance in the air based on an 8-hour
time weighted average (TWA) exposure.
Example: Formaldehyde: 0.75 ppm (PEL, TWA), STEL 2 ppm,
Ceiling 5 ppm
Deutsche Forschungs
Gemeinschaft (DFG), Germany
MAK levels
(DFG-MAK values)
11623
11624
11625
11626
IAQ-DG 90% Draft - Final
Page 385
Return to TOP
11627
“Caution must be used in directly extending the ACGIH TLVs® or other workplace guidelines to
11628
spaces covered by this standard and to population groups other than workers. Industrial health
11629
practice attempts to limit worker exposure to injurious substances at levels that do not interfere
11630
with the industrial work process and do not risk the workers' health and safety. There is not an
11631
intention to eliminate all effects, such as unpleasant smells or mild irritation. Further, the health
11632
criteria are not uniformly derived for all contaminants. Irritation, narcosis, and nuisance or other
11633
forms of stress are not uniformly considered as the basis for the concentration limits. This is
11634
because different organizations use different end points and different contaminants have more
11635
or less information available on diverse end points of interest. The target population is also
11636
different from the occupants found in the spaces covered by this standard. Healthy industrial
11637
workers tend to change jobs or occupations if an exposure is intolerable. In contrast, workers in
11638
commercial environments such as offices do not expect to have elevated concentrations of
11639
potentially harmful substances, nor are monitoring programs in place, as may be the case with
11640
industrial contaminants. In addition, the general population may have less choice about where
11641
they spend most of their time and includes those who may be more sensitive, such as children,
11642
asthmatics, allergic individuals, and the elderly”
11643
11644
- ANSI/ASHRAE 62.1: Ventilation for Acceptable Indoor Air Quality
11645
11646
11647
Table 5.1-O Indoor Air Quality Guidelines/Standards
11648
Country; Agency
Document (LINK)
Details
USA; ASHRAE
ASHRAE Standard 62.1-2007
Ventilation for Acceptable Indoor
Air Quality.
(ASHRAE 62.1)
Appendix B: Summary of Selected Air Quality Guidelines:
o TABLE B-1: Comparison of Regulations and Guidelines Pertinent
to Indoor Environments
o TABLE B-2: Concentration of Interest for Selected Contaminants:
Setting target concentrations for TVOCs is not recommended.
Setting target concentrations for specific VOCs of concern is
preferred
o GPC10P - Criteria for Achieving Acceptable Indoor Environments
Committee
USA; Environmental
Protection Agency
(http://www.epa.gov/iaq/ )
o Indoor Air Quality Building Education and Assessment Model (I-
BEAM) (USEPA-IBEAM )
o U.S. EPA Indoor Environment Program:VOCs (USEPA-VOCs)
USA; California
Department of Health
Services (DHS)
Reducing Occupant Exposure to
Volatile Organic Compounds
(VOCs) from Office Building
Construction Materials: Non-
Binding Guidelines (Alevantis,
1996)
(CA-DHS-Guidelines )
Overview of process and factors related to evaluation of VOC
emissions.
APPENDIX E: Survey of Existing Guidelines for VOCs
o E2 Health Effects and Concentration Guidelines for Selected VOCs
- Benzene
- Formaldehyde
- Methylene Chloride
- Styrene
- Tetrachloroethylene
- Toluene
USA; California’s
Office of
Environmental Health
Hazard Assessment
(OEHHA)
Chronic Reference Exposure
Levels (CREL) (OEHHA-
CRELs )
Guideline values for list of ~80 chemicals with non-cancer chronic
effects
Canada; Health
Canada
Exposure Guidelines for
Residential Indoor Air Quality
(1989)
(HC-EG-RIAQ)
Guidelines/recommendations established for indoor levels of Aldehydes
(formaldehyde, acrolein, acetaldehyde), CO2, CO, NO2, O3,
Particulates, SO2, Radon, Biological Agents, Fibrous Materials
(asbestos, MMF) PAHs, Chlorinated Hydrocarbons, Pesticides, ETS,
Lead, Consumer Products
Australia
Indoor Air Quality guideline value
for Australia (Interim National
Indoor Air Quality Goals)
Finland; Finnish
Society of Indoor Air
Quality and Climate
Classification of Indoor Climate
2000: Target Values, Design
Guidance and Product
Requirements
(FISIAQ-Guide )
(TVOC based)
IAQ-DG 90% Draft - Final
Page 386
Return to TOP
Country; Agency
Document (LINK)
Details
Germany: Federal
Environmental
Agency; Indoor Air
Hygiene Commission
(IRK) & the Working
Group of the Health
Ministries of the Länder
(AOLG)
Umwelt Bundes Amt (UBA): IAQ
Guidelines (2005)
(German-IRK Guidelines)
IAQ Guidelines set by an ad hoc working group of members of the of
Germany Indoor Air Hygiene Commission (IRK Innenraum-lufthygiene-
Kommission) of the UBA
Japan, Ministry of
Health, Labor and
Welfare (MHLW)
IAQ Guidelines (2004)
(Japan-IAQ Guidelines)
Based mainly on long-term exposure (except for formaldehyde)
World Health
Organization, WHO
Air Quality Guidelines for
Europe, Second Edition, WHO
Regional Publications, European
Series, No. 91 (2001)
(WHO-AQGE)
Lists following “organic air pollutants”: Acrylonitrile, Benzene,
Butadiene, Carbon disulfide, Carbon monoxide, 1,2-Dichloroethane,
Dichloromethane, Formaldehyde, Polycyclic aromatic hydrocarbons
(PAHs), Polychlorinated biphenyls (PCBs), Polychlorinated
dibenzodioxins (PCDDs), Polychlorinated dibenzofurans (PCDFs),
Styrene, Tetrachloroethylene, Toluene, Trichloroethylene, Vinyl
chloride.
World Health
Organization, WHO
WHO Guidelines for Indoor Air
Quality
Currently under development
http://www.euro.who.int/Document/AIQ/IAQ\_mtgrep\_Bonn\_Oct06.pdf
11649
Setting targets is a two-step process: identification of the specific compounds of concern followed by
11650
establishment of guidance concentrations for individual contaminants. Nielsen etal (1997) and Seifert
11651
etal (1999) have discussed the establishment of guidelines for indoor contaminants. Specific regulation
11652
in non-industrial indoor environments remains extremely sparse, although some guidance can be found:
11653
Table 5.3-? summarizes several key sources.
11654
11655
Formaldehyde can be used as an example of the discrepancy between occupational levels and proposed
11656
indoor guidance. OSHA and ACGIH regulations (0.75 and 0.3 ppm, Table 5.1-N) can be compared to
11657
the CREL recommendation of 0.002 ppm. Additional comparisons can be made using the NRCC Target
11658
List Table provided in the Appendix. This list of VOC targets for emissions from building materials
11659
was developed in 2003 by NRCC in collaboration with Health Canada and a variety of academic and
11660
government partners. The table summarizes available OSHA, ACGIH, and CREL values for the 90
11661
VOCs selected based on review of information. Odor and irritancy values are also reported. A report
11662
released by Won etal (2005a), summarizes the development of the list. Results for 69 tests of building
11663
materials using these 90 target compounds are reported in Won etal (2005b) and included in the publicly
11664
released IA-QUEST database (refer to the section on Emissions Databases and Data Analysis for
11665
additional details regarding this tool).
11666
11667
Independently, and during the same time period, a 121-compound VOC list was developed in California
11668
and released in the 2003 State of California - Dept. of Health Services report: Building Materials
11669
Emissions Study (64 of these compounds also appeared in the NRCC list).
11670
11671
In 1997, the European Commission – Joint Research Centre – Environment Institute, released their
11672
report on TVOC in IAQ Investigations which contained a list of 63 compounds to be included in any
11673
TVOC estimation. This list was used by BIFMA to help set targets for VOC emissions from office
11674
furniture.
11675
11676
Once target compounds have been identified, the next step in setting emissions guidelines involves the
11677
establishment of concentration levels for non-industrial indoor environments. Several guideline level
11678
documents exist (Table 5.1-O). Most provide recommendations for TVOC levels only and mention
11679
certain specific compounds of concern without setting target levels. ASHRAE 62.1 includes a brief
11680
discussion of existing guidelines. Charles etal (2005) recently conducted a brief review of IAQ
11681
guidelines and standards.
11682
11683
IAQ-DG 90% Draft - Final
Page 387
Return to TOP
If emission rates and building ventilation conditions are known, then resulting occupant exposures can
11684
be estimated, but establishment of target or guideline concentrations is difficult for several reasons.
11685
Short-term (or acute) high level emissions of contaminants, while key to any exposed building
11686
occupants and potentially significant if porous materials in the area may result in their absorption and
11687
subsequent re-emission, may have lower overall effect than long-term (chronic) exposure to much lower
11688
levels. Some understanding of the kinetics of emission behavior is therefore vital in assessing impact on
11689
building occupants. In addition, occupants are generally exposed to complex mixtures of contaminants.
11690
Effects of individual compounds may not reflect the synergistic impact that mixtures can trigger.
11691
Mixtures also lead to formation of “secondary” products through chemical reactions, which may have
11692
irritation or health impacts different from the parent compounds. Some of these interactions are
11693
becoming understood (for example the formation of irritating compounds via oxidation of terpenes by
11694
ozone).
11695
11696
Investigations of the levels and nature of contaminants found in indoor environments have become
11697
increasingly detailed as analytical techniques advance. Coupled with growing knowledge related to the
11698
health impact (including comfort, odor tolerance and membrane irritation) of indoor contaminants, our
11699
focus on indoor contaminants of concern has shifted from TVOC to specific compounds.
11700
11701
California released a “Sustainable (Green) Building Modular Office Furniture Specification” in 2000,
11702
which included testing requirements for VOC emissions using the ECA 63 compound list. This
11703
specification set concentration limits for grouped classes of compounds (e.g. alkanes, aromatics,
11704
terpenes, aldehydes/ketones, etc). Furniture acceptance under this specification required emission testing
11705
followed by estimation of VOC concentrations for set building scenarios.
11706
11707
In 2007, the State of California’s DGS Procurement Division, in cooperation with numerous California
11708
State environmental agencies, as part of their Air Quality (IAQ) Specifications For Open Panel Office
11709
Furniture, advanced this process: requiring compliance for specific concentration limits set for an
11710
updated list of 32 target VOCs based on CREL values (with the exception of 1-methyl-2-pyrrolidinone).
11711
Further details can be found in the section on Office Furniture Systems.
11712
11713
Emissions Testing: Methods and Results
11714
Concerns regarding chemical emissions from building materials date back more than 30 years (eg.
11715
Mølhave, 1982). Matthews (1987); Tichenor (1989); Levin and Hodgson (1996); Wolkoff (1999) and
11716
Saarela etal (2002) have described protocols for determining VOC emissions from building materials.
11717
ASTM D 5116 serves as a basis for development on emissions test protocols. Tichenor prepared a
11718
comprehensive review in 2007 for the US-EPA entitled “Criteria for Evaluating Programs that Assess
11719
Materials/Products to Determine Impacts of Indoor Air Quality” (available
11720
at http://www.epa.gov/iaq/pdfs/tichenor\_report.pdf ). This document evaluates emissions testing criteria,
11721
data analysis, labelling systems, and existing US test laboratories. A summary of existing
11722
methods/protocols for conducting emission testing of building materials and products is provided in
11723
Table 5.1-P. It indicates the continuous evolution of emissions testing, as increasingly sophisticated
11724
protocols develop to identify products with low “COC” emissions.
11725
11726
IAQ-DG 90% Draft - Final
Page 388
Return to TOP
11727
11728
11729
Figure 5.1-N Product A: Low-level emissions
Figure 5.1-O Product B: Broad-spectrum
11730
of limited # of VOCs
emissions at high concentration
11731
(courtesy NRCC)
11732
11733
11734
Table 5.1-P Emissions Test Methods
11735
Agency
Standard / Protocol (LINK) Comments
ASTM International – American
Society for Testing & Materials
D 5116 Standard Guide for Small-Scale Environmental Chamber Determinations of Organic
Emissions From Indoor Materials/Products
ASTM International – American
Society for Testing & Materials
D 6330 Standard Practice for Determination of Volatile Organic Compounds (Excluding
Formaldehyde) Emissions from Wood-Based Panels Using Small Environmental Chambers Under
Defined Test Conditions
ASTM International – American
Society for Testing & Materials
D 6670 Standard Practice for Full-Scale Chamber Determination of Volatile Organic Emissions from
Indoor Materials/Products
ASTM International – American
Society for Testing & Materials
D 6803 Standard Practice for Testing and Sampling of Volatile Organic Compounds (Including
Carbonyl Compounds) Emitted from Paint Using Small Environmental Chambers
ASTM International – American
Society for Testing & Materials
D 7143 Standard Practice for Emission Cells for the Determination of Volatile Organic Emissions
from Indoor Materials/Products
ASTM International – American
Society for Testing & Materials
D 7339 Standard Test Method for Determination of Volatile Organic Compounds Emitted from
Carpet using a Specific Sorbent Tube and Thermal Desorption / Gas Chromatography
BIFMA - Business and
Institutional Furniture
Manufacturers Association
M7.1-2007 - Standard Test Method For Determining VOC Emissions From Office Furniture
Systems, Components And Seating ( BIFMA-M71 )
CEN - European Committee for
Standardization
Building products - determination of the emission of volatile organic compounds. Part 1: Emission
test chamber method; Part 2: Emission Cell Method; Part 3: Procedure for sampling, specimen
preparation and preconditioning of materials and products. ENV Pr13419
CEN - European Committee for
Standardization
draft standard No. prEN 15052 – “Resilient, textile, and laminated floor coverings – Evaluation and
requirements of volatile organic compounds (VOC) emissions”.
This dynamic chamber testing standard proposes emission limits based on an extensive list of VOCs
with recommended LCI (Lowest Concentration of Interest) values. (This list and the LCI values are
not comparable to or consistent with the California CREL list)
ECA - European Collaborative
Action
EUR 13593 EN - Guideline for the characterization of volatile organic compounds emitted from
indoor materials and products using small emission test chambers. Report No. 8, (1991)
ECA - European Collaborative
Action
EUR 17334 EN - Evaluation of VOC Emissions from Building Products - Solid Flooring Materials.
Report No. 18. (1997). Indoor Air Quality and its Impact on Man;.
ISO - International Organization
for Standardization
ISO 16000-10 Indoor Air – Part 10: Determination of the Emissions of Volatile Organic Compounds
– Emission Test Cell Method
ISO - International Organization
for Standardization
ISO 16000-11 Indoor Air – Part 11: Determination of the Emission of Volatile Organic Compounds –
Sampling, Storage of Samples, and Preparation of Test Specimens
ISO - International Organization
for Standardization
ISO 16000-9 Indoor Air – Part 9: Determination of the Emissions of Volatile Organic Compounds –
Emission Test Chamber Method
Denmark
Danish Standard/INF 90 (1994); Directions for the determination and evaluation of the emission from
building products"
IAQ-DG 90% Draft - Final
Page 389
Return to TOP
Agency
Standard / Protocol (LINK) Comments
Nordtest (1990) Finland
Nordtest Method 358: Building materials, Emission of volatile compounds, Chamber Method
RTI - Research Triangle Institute,
NC
Environmental Technology Verification (ETV) Large Chamber Test Protocol for Measuring
Emissions of VOCs and Aldehydes (1999)
State of California
Indoor Air Quality -VOC Emissions Specification for Office Furniture Systems
CA\_FurnitureBid-EnvIAQ
State of California , Dept.Health
Services
CA/DHS/EHLB/R-174, “Standard Practice for Emissions Testing of Various Sources of VOCs in
Small-Scale Environmental Chambers” (Ca-DHS-01350-2004 )
U.S. EPA
Environmental Technology Verification (ETV) Test Protocol, Large Chamber Test Protocol for
Measuring Emissions of VOCs and Aldehydes (1999) ( USEPA-ETV-Furniture )
11736
Test Protocols – Emissions Chambers
11737
Fundamental to valid emissions evaluation is the product test protocol from start to finish, including all
11738
aspects of product selection, specimen variability, specimen conditioning, testing (including chamber
11739
design/consruction, precise control of environmental conditions, test duration and sampling frequency),
11740
air sampling and analysis methods, and data interpretation and reporting. Emission chambers can vary
11741
considerably in size (from “cells” with internal volumes less than 1L to “full-scale” or “large” chambers
11742
that are room-size and can accommodate complete office workstations or building assemblies). Test
11743
duration and sampling frequency can be critical in order to discern fast decaying emissions from slow,
11744
long-term emitters that may in the end have greater impact on indoor air.
11745
11746
11747
Figure 5.1-P 50L Emissions Chamber (photo courtesy NRCC)
11748
11749
11750
IAQ-DG 90% Draft - Final
Page 390
Return to TOP
11751
Figure 5.1-Q Emissions Test: Glue-down carpet assembly. Example VOCs showing
11752
relatively high initial concentrations with steady decay (Source: CMEIAQ 2005)
11753
11754
11755
11756
Figure 5.1-R Emissions Test: Engineered wood product. Example VOCs showing
11757
lower initial concentrations but very slow decay rates (Source CMEIAQ 20)
11758
11759
Test Protocols – Material Assemblies
11760
Emission tests of individual materials is very informative and enables direct product-product
11761
comparisons, but may not accurately reflect their true impact on indoor air if they will eventually be
11762
installed as part of an assembly of materials. The real impact of selecting carpeting as an office flooring
11763
material, for example, cannot be determined by testing the carpet alone, if adhesives are required for the
11764
installation. The complete system of carpet + recommended adhesive product + concrete slab (which
11765
may absorb some of the VOCs from the adhesive then re-emit gradually) must be tested as a unit.
11766
Individual tests of the components are still needed to attribute sources, but emissions impact cannot be
11767
gauged unless the assembly test is performed.
11768
11769
IAQ-DG 90% Draft - Final
Page 391
Return to TOP
11770
Figure 5.1-S
Figure 5.1-T
11771
Carpet/ Adhesive/ Concrete Assembly
Linoleum/ Adhesive/ Plywood tested as Assembly
11772
(Source National Research Council Canada)
11773
11774
Whenever possible, materials should be tested in a manner that simulates their intended installation
11775
conditions. This applies as well to “edge effects” of materials: in many cases, emission rates from a cut
11776
edge of a product vary signicantly compared with the normally exposed surfaces. Typically to avoid
11777
this problem, holders or edge sealing techniques are employed to limit the edge emissions during testing.
11778
Of course if the material will be installed with exposed edges, sealing them during an emissions test
11779
would be inappropriate.
11780
11781
Test “assemblies” may also include the “substrate” employed on which a product is supported or applied.
11782
Examples include the use of gypsum wallboard as substrate for testing paint emissions. Here, the choice
11783
of wallboard type (water resistant, fire-retardent, standard?) may impact on the emissions observed, as
11784
will decision to seal the wallboard with a primer coat prior to application of the paint product to be
11785
tested. Again, substrate selections that mimic reality are preferred.
11786
11787
Emissions Testing Laboratories
11788
Certification systems appear to exist for some aspects of emissions testing (such as the chemical analysis
11789
of air samples collected from emissions chambers). Labs certified by the American Industrial Hygiene
11790
Association laboratory accreditation program (http://www.aiha.org) are able to conduct analyses for
11791
hazards at levels of concern for industrial workplaces. They may not necessarily be accredited,
11792
organized, or able to perform analysis for chemicals and particulate matter at concentrations of concern
11793
for indoor air. In addition, no current accreditation process exists in North America for labs conducting
11794
complete material emissions testing (i.e. the complete process of sample collection, handling,
11795
preparation, chamber operation, emissions testing, air sampling, data collection and interpretation).
11796
11797
Guidance documents do exist that recommend procedures, but these are not defined “methods” per se. In
11798
a report funded by the US EPA, Tichenor (2007) reviewed various emissions testing programs and
11799
recommended criteria for their evaluation. Tichenor also reviewed US labs currently offering emissions
11800
testing services.
11801
11802
References
11803
ACGIH (2007) Threshold Limit Values for Chemical Substances and Physical Agents and Biological
11804
Exposure Indices. American Conference of Governmental Industrial Hygienists. (http://www.acgih.org).
11805
IAQ-DG 90% Draft - Final
Page 392
Return to TOP
Alevantis, L. et al (2006a), Long-term building air measurements for volatile organic compounds
11806
including aldehydes at a California five-building sustainable office complex. (http://www.cal-
11807
iaq.org/VOC/ )
11808
Alevantis, L et al (2006b). “Lessons Learned from Product Testing, Source Evaluation, and Air
11809
Sampling from a Five-Building Sustainable Office Complex” Proceedings Healthy Buildings 2006,
11810
Lisbon, Portugal, 4-8 June, 2006, Vol. III, pp. 333-338
11811
Alevantis, L. (1996) Reducing Occupant Exposure to Volatile Organic Compounds (VOCs) from Office
11812
Building Construction Materials: Non-Binding Guidelines (http://www.cal-iaq.org/VOC/ )
11813
Alevantis, L. (2003) Building Material Emissions Study, California Department of Health Services,
11814
Report CA/DHS/EHLB/R-402
11815
(www.ciwmb.ca.gov/GreenBuilding/Specs/Section01350/METStudy.htm )
11816
ASHRAE 62.1 2007 Ventilation for Acceptable Indoor Air Quality: TABLE B-2. Concentration of
11817
Interest for Selected Contaminants
11818
ASTM D 5116 (2006) Standard Guide for Small-Scale Environmental Chamber Determinations of
11819
Organic Emissions From Indoor Materials/Products
11820
ASTM D 6330-98 (2003) Standard Practice for Determination of Volatile Organic Compounds
11821
(Excluding Formaldehyde) Emissions from Wood-Based Panels Using Small Environmental Chambers
11822
Under Defined Test Conditions
11823
ASTM D 6670 – 01 (2007) Standard Practice for Full-Scale Chamber Determination of Volatile Organic
11824
Emissions from Indoor Materials/Products
11825
ASTM D 6803-02 (2007) Standard Practice for Testing and Sampling of Volatile Organic Compounds
11826
(Including Carbonyl Compounds) Emitted from Paint Using Small Environmental Chambers
11827
ASTM D 7143-05 Standard Practice for Emission Cells for the Determination of Volatile Organic
11828
Emissions from Indoor Materials/Products
11829
ASTM D 7339-07 Standard Method for Determination of Volatile Organic Compounds Emitted from
11830
Carpet using a Specific Sorbent Tube and Thermal Desorption / Gas Chromatography
11831
ASTM D1356 (2005) Standard Terminology Relating to Sampling and Analysis of Atmospheres
11832
ATSDR. 2003. Minimal Risk Levels (MRLs) for Hazardous Substances. Altlanta GA, Agency for Toxic
11833
Substances and Disease Registry. ATSDR web site http://www.atsdr.cec.gov/mrls.html
11834
BIFMA (2007a) Standard Test Method For Determining VOC Emissions From Office Furniture
11835
Systems, Components And Seating; M7.1-2007 (http://www.bifma.org/ )
11836
BIFMA (2007b) Standard for Formaldehyde and VOC Emissions of Low-emitting Office Furniture
11837
Systems and Seating; X7.1-2007 (http://www.bifma.org/ )
11838
Boston Society of Architects, Indoor Air Quality Committee (2004), Indoor Air Quality in Schools
11839
California EPA - Office of Environmental Health Hazard Assessment (OEHHA): Chronic Reference
11840
Exposure Levels (CRELs) (http://www.oehha.ca.gov/air/chronic\_rels/AllChrels.html )
11841
CARB Report (2006): Indoor Air Chemistry: Cleaning Agents, Ozone and Toxic Air Contaminants
11842
(Contract No. 01-336) (http://www.arb.ca.gov/research/apr/past/01-336\_a.pdf )
11843
Cinalli, C, Johnston, P, Koontz, MD, Girman, JR; Kennedy, PW, (1993), Ranking consumer/commercial
11844
products and materials based on their potential contribution to indoor air pollution, Proc. Indoor Air ’93,
11845
Vol.2, 425-430
11846
IAQ-DG 90% Draft - Final
Page 393
Return to TOP
CEN ( ) Resilient, textile, and laminated floor coverings – Evaluation and requirements of volatile
11847
organic compounds (VOC) emissions. prEN 15052
11848
CEN (1999), European Committee for Standardization, Building products - determination of the
11849
emission of volatile organic compounds. Part 1: Emission test chamber method; Part 2: Emission Cell
11850
Method; Part 3: Procedure for sampling, specimen preparation and preconditioning of materials and
11851
products. ENV Pr13419
11852
Charles, K., Magee, R.J.; Won, D.; Lusztyk, E. (2005), Indoor Air Quality Guidelines and Standards,
11853
Final Report 5.1 - Consortium for Material Emission and IAQ Modelling II, (http://irc.nrc-
11854
cnrc.gc.ca/pubs/rr/rr204/)
11855
Clausen, G, de Oliveira Fernandes, E, Fanger, PO, (1996), European Data Base on indoor air pollution
11856
sources in buildings, Proc. Indoor Air ’96, Vol.2, 639-644
11857
Danish Standard/INF 90 (1994) "Directions for the determination and evaluation of the emission from
11858
building products" (Anvisning for bestemmelse og vurdering af afgasning fra byggevarer), Dansk
11859
Standard, København.
11860
ECA (1991) Guideline for the characterization of volatile organic compounds emitted from indoor
11861
materials and products using small emission test chambers. Report No. 8, European Collaborative
11862
Action - Indoor Air Quality and its Impact on Man; EUR 13593 EN. Luxembourg: Official Publications
11863
of the European Communities.
11864
ECA (1997) Evaluation of VOC Emissions from Building Products - Solid Flooring Materials. Report
11865
No. 18; European Collaborative Action - Indoor Air Quality and its Impact on Man; EUR 17334 EN.
11866
Luxembourg: Official Publications of the European Communities.
11867
EPA (2008 update), I-BEAM http://www.epa.gov/iaq/largebldgs/i-
11868
beam/text/renovation\_new\_construction.html#CR4.0
11869
EPA (1991): Building Air Quality – A Guide for Building Owners and Facility Managers
11870
Girman JR, Hadwen GE, Burton LE, Womble SE, McCarthy JF. (1999), Individual volatile organic
11871
compound prevalence and concentration in 56 buildings of the building survey and evaluation BASE
11872
study. Proc. Indoor Air 2:460–65
11873
Girman, J. R., Hodgson, A. T., Newton, A. S., and Winkes, A. W. (1984), Emissions of Volatile Organic
11874
Compounds from Adhesives with Indoor Applications; Environment International 12: 312.
11875
Gosselin, Robert E. etal (1984). Clinical Toxicology of Commercial Products, 5th edition. Williams &
11876
Wilkins;
11877
Health Canada (1995), Indoor Air Quality in Office Buildings: A Technical Guide (http://www.hc-
11878
sc.gc.ca/ewh-semt/pubs/air/office\_building-immeubles\_bureaux/index\_e.html ) (released in ’93, revised
11879
in ’95)
11880
Health Canada (1995), Office Air: A Worker’s Guide to Air Quality in Offices, Schools, and Hospitals
11881
Health Canada (2006), Residential Indoor Air Quality Guideline for Formaldehyde (http://www.hc-
11882
sc.gc.ca/ewh-semt/alt\_formats/hecs-sesc/pdf/pubs/air/formaldehyde\_e.pdf )
11883
Hodgson, AT, and Levin, H (2003), Classification of Measured Indoor Volatile Organic Compounds
11884
Based on Noncancer Health and Comfort Considerations. LBNL 53308. www.lbl.gov.
11885
(http://eetd.lbl.gov/ied/pdf/LBNL-53308.pdf)
11886
Hodgson, AT, and Levin, H. (2003). Volatile Organic Compounds in Indoor Air: A Review of
11887
Concentrations Measured in North America Since 1990. LBNL-51715
11888
IAQ-DG 90% Draft - Final
Page 394
Return to TOP
Hodgson, AT, Girman, JR, (1983), Emission of volatile organic compounds from architectural materials
11889
with indoor applications; Berkeley,California: Lawrence Berkeley Laboratory. [PICA ps85160558
11890
(GBPSA)],
11891
ISO 16000-10 Indoor Air – Part 10: Determination of the Emissions of Volatile Organic Compounds –
11892
Emission Test Cell Method
11893
ISO 16000-9 Indoor Air – Part 9: Determination of the Emissions of Volatile Organic Compounds –
11894
Emission Test Chamber Method
11895
ISO 16000-11 Indoor Air – Part 11: Determination of the Emission of Volatile Organic Compounds –
11896
Sampling, Storage of Samples, and Preparation of Test Specimens
11897
Jensen, B, Wolkoff, P, (1996), VOCBASE - Odor and muccous membrane irritation thresholds and
11898
other physico-chemical properties. Version 2.1, National Institute of Occupational Health, Copenhagen,
11899
May 1996,
11900
Levin, H, Hodgson, AT, (1996), Screening and selecting building materials and products based on their
11901
emissions of volatile organic compounds (VOCs), ASTM-Special-Technical-Publication n1287,
11902
Characterizing sources of indoor air pollution and related sink effects, 376-391
11903
Lewis, Richard J., Sr, (2003). Sax's Dangerous Properties of Industrial Materials (10th Edition) Volumes
11904
1-3. John Wiley & Sons. (http://www.knovel.com/knovel2/Toc.jsp?BookID=707&VerticalID=0 )
11905
Matthews, T. G. (1987), Environmental Chamber Test Methodology for Organic Vapors from Solid
11906
Emission Sources; Atmospheric Environment 21: 321.
11907
Mølhave L, Nielsen, GD (1992) Interpretation and limitations of the concept of “Total Volatile Organic
11908
Compounds” (TVOC) as an indicator of human responses to exposures of Volatile Organic Compounds
11909
(VOC) in indoor air, Indoor Air 2: 65-77.
11910
Mølhave, L (2003) Organic compounds as indicators of air pollution. Indoor Air 13 (Suppl. 6): 12–19
11911
Mølhave, L. (1982), Indoor Air Pollution Due to Organic Gases and Vapours of Solvents in Building
11912
Materials; Environment International 8: 117.
11913
Morrison, GC (2007), Workshop on interfacial chemistry in indoor environments; National Science
11914
Foundation: Berkeley, CA
11915
Nielsen, GD, Hansen, LF, Wolkoff, P, 1997. Chemical and biological evaluation of building material
11916
emissions. II. Approaches for setting indoor air standards or guidelines for chemicals. Indoor Air 7, 17–
11917
32.
11918
Norback, D.; Wieslander, G.; Nordstrom, K.; Walinder, R. (2000), Asthma symptoms in relation to
11919
measured building dampness in upper concrete floor construction, and 2-ethyl-1-hexanol in indoor air.
11920
International Journal of Tuberculosis and Lung Disease 4 (11): 1016-1025
11921
Nordtest (1990) Nordtest Method 358: Building materials, Emission of volatile compounds, Chamber
11922
Method., Espoo, Finland
11923
RTI (1999) Environmental Technology Verification (ETV) Large Chamber Test Protocol for Measuring
11924
Emissions of VOCs and Aldehydes, Research Triangle Institute, Research Triangle Park, NC
11925
RTI (1999) Environmental Technology Verification (ETV) Test Plan for Chemical Emissions from
11926
Commercial Furniture, Research Triangle Institute, Research Triangle Park, NC.
11927
Saarela, K., et al (2002) Emission classification of building materials: Protocol for chemical and sensory
11928
testing of building materials; The Building Information Foundation RTS (ISBN 951-682-673-3).
11929
Schoen L, Magee R, Alevantis L (2008) Construction With Low Emissions Building Materials and
11930
Furnishings, Indoor Air 2008, Proc.
11931
IAQ-DG 90% Draft - Final
Page 395
Return to TOP
Seifert B, Englert N, Sagunski H, Witten, J, 1999. Guideline values for indoor air pollutants. In
11932
Proceedings of the 8th International Conference on Indoor Air Quality and Climate held in Edinburgh,
11933
Scotland, 8–13 August 1999. 8 pp
11934
State of California (), Indoor Air Quality -VOC Emissions Specification for Office Furniture Systems
11935
(http://www.cal-iaq.org/VOC/CA\_FurnitureBid-EnvIAQ.html )
11936
TerraChoice Environmental Marketing Inc. (2007) The “Six Sins of Greenwashing” - A Study of
11937
Environmental Claims in North American Consumer Markets
11938
(http://www.terrachoice.com/files/6\_sins.pdf )
11939
Tichenor, B. (1989) Indoor air sources; using small environmental emission test chambers to
11940
characterize organic emissions from indoor materials and products, EPA-600 8-89-074, Air and Energy
11941
Engineering Research Laboratory, U.S. Environmental Protection Agency
11942
Tichenor, B. (1992) Characterizing Material Sources and Sinks: Current Approaches,” In: Sources of
11943
Indoor Air Contaminants—Characterizing Emissions and Health Impacts, Annals of the New York
11944
Academy of Sciences, Vol. 641, 1992, pp. 63–78.
11945
Tichenor, B. (2007). “Criteria for Evaluating Programs that Assess Materials/Products to Determine
11946
Impacts on Indoor Air Quality” http://www.epa.gov/iaq/pdfs/tichenor\_report.pdf
11947
Tichenor, B. A., and Mason, M. A. (1988); Organic Emissions from Consumer Products and Building
11948
Materials to the Indoor Environment; JAPCA 38: 264.
11949
Tsuchiya, Y. (1988), Volatile organic compounds in indoor air," Chemosphere, 17(1), pp. 79-82
11950
Tucker, W.G. (2001); Volatile organic compounds, in Spengler, J.D.; Samet, J.M.; McCarthy, J.F. (eds)
11951
Indoor Air Quality Handbook, McGraw-Hill.
11952
Uhde E.;Salthammer T.; (2007); Impact of reaction products from building materials and furnishings on
11953
indoor air quality—A review of recent advances in indoor chemistry; Atmospheric Environment 41
11954
3111–3128
11955
US EPA (2000) Method 24 – Determination of Volatile Matter Content, Water Content and Weight
11956
Solids of Surface Coatings (http://www.epa.gov/ttn/emc/promgate.html )
11957
US EPA (1999) Environmental Technology Verification (ETV) Test Protocol, Large Chamber Test
11958
Protocol for Measuring Emissions of VOCs and Aldehydes
11959
(http://www.epa.gov/etv/pdfs/vp/07\_vp\_furniture.pdf )
11960
Wallace, LA. (1987), The TEAM Study: Summary Analysis. Vol. 1. EPA 600/6-87/002a, NTIS PB88-
11961
100060. Washington, DC: US EPA
11962
Weschler CJ (2000) Ozone in Indoor Environments: Concentration and Chemistry, Indoor Air 10: 269–
11963
288
11964
Weschler CJ (2004) Chemical reactions among indoor pollutants: what we’ve learned in the new
11965
millennium, Indoor 14 (Suppl 7): 184–194
11966
Weschler CJ etal (2006) Workgroup Report: Indoor Chemistry and Health, Environmental Health
11967
Perspectives 114 (3): 442-446.
11968
Weschler CJ, Hodgson AT, and Wooley JD (1992) Indoor Chemistry: Ozone, Volatile Organic
11969
Compounds, and Carpets, Environmental Science Technology 26: 2371–2377
11970
Weschler CJ, Shields HC (1997) Potential reactions among indoor pollutants, Atmospheric Environment
11971
31(21): 3487-3495
11972
IAQ-DG 90% Draft - Final
Page 396
Return to TOP
WHO (2006), Development of WHO Guidelines for Indoor Air Quality. Report on a Working Group
11973
Meeting. Bonn, Germany. 23-24 October
11974
2006 http://www.euro.who.int/Document/AIQ/IAQ\_mtgrep\_Bonn\_Oct06.pdf
11975
Wolkoff, P, (1999), How to measure and evaluate VOC emissions from building materials. A
11976
perspective. The Science of the Total Environment, 227, 197-213
11977
Wolkoff, P, etal (1997), Are We Measuring the Relevant Indoor Pollutants? Indoor Air 7: 92-106.
11978
Wolkoff, P. and Nielsen, P. (1993), Indoor Climate Labeling of Building Materials—Chemical Emission
11979
Testing, Modeling, and Indoor Relevant Odor Thresholds, National Institute of Occupational Health,
11980
Copenhagen, Denmark.
11981
Wolkoff, P., Nielsen, P. A. (1996). Indoor climate labeling of building materials. The experimental
11982
approach for a prototype. In B.A. Tichenor (ed.), Characterizing sources of indoor air pollution and
11983
related sink effects. Philadelphia: ASTM STP 1287, 331-349.
11984
Won, D., Lusztyk, E.; Shaw, C.Y. (2005a), Target VOC List, Final Report 1.1 – Consortium for
11985
Material Emission and IAQ Modelling II, National Research Council of Canada (http://irc.nrc-
11986
cnrc.gc.ca/pubs/rr/rr206/ )
11987
Won, D.; Magee, R.J.; Yang, W.; Lusztyk, E.; Nong, G.; Shaw, C.Y. (2005b), A Material emission
11988
database for 90 target VOCS , Proc. Indoor Air 2005, 10th International Conference on Indoor Air
11989
Quality and Climate (Beijing), http://irc.nrc-cnrc.gc.ca/fulltext/nrcc48314/
11990
Yu, C, Crump, D, (1998), A review of the emission of VOCs from polymeric materials used in buildings,
11991
Building and Environment 33(6): 357-374.
11992
Zhu, J.P.; Magee, R.J., Zhang, J.S.; and Shaw, C.Y. (1999), A Small Chamber Test Method for
11993
Measuring Volatile Organic Compound Emissions from “Wet” Building Materials. Consortium for
11994
Material Emissions and IAQ Modeling (CMEIAQ), Final Report 1.3
11995
11996
11997
IAQ-DG 90% Draft - Final
Page 397
Return to TOP
11998
Additional Information
11999
12000
Table 5.1-Q NRCC Target VOC List for Building Material Emissions (Won etal, 2005)
12001
Compound Identification
Physical Properties
VOCBASE Thresholds,
mg/m3
Reference Levels, mg/m3
VOC #
Class
Name
CAS #
MW
BP,
oC
Vap.Pr.,
mmHg
Odor
Detect’n
Mucous
Membr.
Irrit'n
ACGIH-
TLV
OSHA-
PEL
OEHHA-
CREL
1
Aldehydes
Acetaldehyde
75-07-0
44.1
20.5
835.90
0.339
206.78
45.10
360.00
0.009
2
Acrolein
107-02-8
0.407
0.12
0.25
0.000
3
Benzaldehyde
100-52-7 106.1 178.9
1.03
0.186
48.04
4
Butanal
123-72-8
72.1
75.0
101.40
0.028
112.38
5
Decanal
112-31-2 156.3 215.2
0.09
0.006
6
Formaldehyde
50-00-0
1.070
0.15
0.92
0.003
7
Furfural
98-01-1
96.1 161.9
1.90
0.250
31.13
7.92
20.00
8
Heptanal
111-71-7 114.2 153.0
3.10
0.023
9
Hexanal
66-25-1 100.2 128.5
10.00
0.058
134.22
10
Nonanal
124-19-6 142.2 195.2
0.32
0.014
11
Octanal
124-13-0 128.2 174.2
1.02
0.007
12
Pentanal
110-62-3
86.1 103.2
30.90
0.022
124.31
177.43
13
Ketones
Methylethylketone
78-93-3
72.1
79.8
87.00
0.870
886.28
594.16
590.00
14
Acetone
67-64-1
58.1
56.4
210.50
13.900
3098.35
1782.60 2400.00
15
Acetophenone
98-86-2 120.2 202.2
0.34
1.820
15.02
49.50
16
Cyclohexanone
108-94-1
98.1 155.9
3.83
0.083
92.80
101.09
200.00
17
Methylisobutyl ketone
108-10-1 100.2 116.7
17.70
0.540
400.17
206.33
410.00
18
Alcohols, Glycols, GlycoEthers
1,2 Ethanediol
107-21-1
62.1 197.5
0.08
63.000
127.86
0.400
19
1,2 Propanediol
4254-15-3 76.1 187.8
0.11
20
1-Butanol
71-36-3
74.1 117.8
6.12
0.090
356.70
152.69
300.00
21
1-Methoxy-2-propanol
107-98-2
90.1 119.2
12.5\*
0.012
371.29
7.000
22
1-Propanol
71-23-8
60.1
97.4
18.17
6.030
773.40
495.19
500.00
23
2-Butoxyethanol
111-76-2 118.2 171.5
0.75
0.005
417.39
121.72
240.00
24
2-Butoxyethoxyethanol
112-34-5 162.2 231.2
0.02
0.009
25
2-Ethoxyethanol
110-80-5
90.1 135.2
4.64
4.570
18.57
740.00
0.070
26
2-Ethyl-1-hexanol
104-76-7 130.2 184.8
0.11
0.500
7.16
27
2-Methoxyethanol
109-86-4
76.1 124.6
7.89
3.550
15.68
80.00
0.060
28
2-Methyl-2-propanol
75-65-0
74.1
82.6
36.80
71.000
305.38
300.00
29
2-Propanol
67-63-0
60.1
82.4
40.30
1.180
706.59
990.38
980.00
7.000
30
Ethanol
64-17-5
46.1
78.4
52.73
0.280
1113.70
1898.03 1900.00
31
Phenol
108-95-2
94.1 182.0
0.45
0.427
19.53
19.39
19.00
0.200
32
Esters
Acetic acid, 1-methylethyl ester 108-21-4 102.1
88.7
54.62
10.200
544.32
1051.96
950.00
33
Acetic acid, 2-ethoxyethyl ester 111-15-9 132.2 156.5
2.04
1.000
118.98
27.22
540.00
0.300
34
Acetic acid, butyl ester
123-86-4 116.2 126.2
10.24
0.047
106.03
717.86
710.00
35
Acetic acid, ethyl ester
141-78-6
88.1
77.2
84.64
2.410
65.72
1451.98 1400.00
36
TM-PD-DIB \*
6846-50-0 286.4
37
Halo Carbons
Benzene, 1,2-dichloro-
95-50-1
147 180.6
1.19
0.447
33.26
151.41
300.00
38
Benzene, 1,4-dichloro
106-46-7
147 174.2
1.54
0.295
60.20
450.00
0.800
39
Methylene chloride
75-09-2
84.9
39.9
399.30
3.420
174.96
87.00
0.400
40
Trichloroethylene
79-01-6 131.4
87.1
67.12
8.000
270.66
540.00
0.600
41
Hy
2-Methyl pentane
107-83-5
86.2
60.4
194.40
0.289
1775.23
IAQ-DG 90% Draft - Final
Page 398
Return to TOP
Compound Identification
Physical Properties
VOCBASE Thresholds,
mg/m3
Reference Levels, mg/m3
VOC #
Class
Name
CAS #
MW
BP,
oC
Vap.Pr.,
mmHg
Odor
Detect’n
Mucous
Membr.
Irrit'n
ACGIH-
TLV
OSHA-
PEL
OEHHA-
CREL
42
3-Methyl pentane
96-14-0
86.2
63.4
174.60
43
Decane
124-18-5 142.3 174.3
1.25
4.370
44
Dodecane
112-40-3 170.3 216.5
0.12
14.500
45
Heptane
142-82-5 100.2
98.6
41.18
40.700
2179.35
1651.35 2100.00
46
Hexadecane
544-76-3 226.4 287.0
0.00
47
Hexane
110-54-3
86.2
68.9
139.90
79.400
177.52 1800.00
7.000
48
Nonane
111-84-2 128.3 151.0
3.93
6.760
1056.84
49
Octane
111-65-9 114.2 125.8
12.55
27.500
1411.89 2350.00
50
Pentadecane
629-62-9 212.4 270.8
0.00
51
Tetradecane
629-59-4 198.4 253.7
0.01
52
Tridecane
629-50-5 184.4 235.6
0.05
16.600
53
Undecane
1120-21-4 156.3 196.1
0.35
7.760
54
Aromatic Hydrocarbons
1,2,4,5-Tetramethylbenzene
95-93-2 134.2 197.0
0.48
0.148
55
2-Ethyl toluene
611-14-3 120.2 165.3
2.30
56
3-Ethyltoluene
620-14-4 120.2 161.5
2.67
57
4-Ethyltoluene
622-96-8 120.2 162.2
2.63
58
4-Phenylcyclohexene
31017-40-0158.3
0.038\*
59
Benzene
71-43-2
78.1
80.2
86.55
32.500
32.00
32.00
0.060
60
Benzene, 1,2,3-trimethyl-
526-73-8 120.2 176.3
1.48
61
Benzene, 1,2,4-trimethyl-
95-63-6 120.2 169.5
1.99
0.776
123.80
62
Benzene, 1,2-dimethyl-
95-47-6 106.2 144.6
5.89
3.800
194.74
434.50
435.00
0.700
63
Benzene, 1,3,5-trimethyl-
108-67-8 120.2 164.9
2.18
1.150
123.00
64
Benzene, 1,3-dimethyl-
108-38-3 106.2 139.3
7.52
1.410
434.50
435.00
0.700
65
Benzene, 1,4-dimethyl-
106-42-3 106.2 138.5
7.92
2.140
176.03
434.50
435.00
0.700
66
Benzene, isopropyl
98-82-8 120.2 152.6
4.01
0.120
340.12
247.60
245.00
67
Benzene, propyl-
103-65-8 120.2 159.4
3.02
68
Ethylbenzene
100-41-4 106.2 136.4
8.58
320.00
311.00
435.00
2.000
69
Naphtalene
91-20-3 134.2 177.3
1.28
0.079
55.30
55.00
0.009
70
Isopropyltoluene
99-87-6 128.2 218.1
0.23
0.012
71
Styrene
100-42-5 104.2 145.3
5.41
0.160
51.09
214.55
430.00
0.900
72
Toluene
108-88-3
92.1 110.8
25.60
0.644
487.29
189.81
750.00
0.300
73
Cyclo Alkanes
Cyclohexane
110-82-7
84.2
80.9
89.90
315.000
1040.22 1050.00
74
Cyclohexane, butyl-
1678-93-9 140.3 181.1
1.15
75
Cyclohexane, ethyl-
1678-91-7 112.2 132.0
11.48
76
Cyclohexane, propyl-
1678-92-8 126.2 156.9
3.71
77
Decahydronaphthalene
493-02-7 138.3 187.5
1.06
78
Terpenes
alpha-Pinene
80-56-8 136.2 156.3
4.23
3.890
79
alpha-Terpinene
99-86-5 136.2 177.4
1.32
2.330
80
beta-Pinene
127-91-3 136.2 166.2
2.58
81
gamma-Terpinene
99-85-4 136.2 183.2
0.95
1.500
82
3-Carene
13466-78-9 136.2 170.2
3.72\*
83
Camphene
79-92-5 136.2 160.7
3.69
84
Limonene
5989-27-5 136.2 176.7
1.74
2.450
85
Other
2-Pentylfuran
3777-69-3 138.2
58.2
86
2-Pyrrolidinone, 1-methyl-
872-50-4
99.1 202.2
0.29
87
Acetic acid
64-19-7
60.1 118.1
14.03
0.043
23.14
24.74
25.00
IAQ-DG 90% Draft - Final
Page 399
Return to TOP
Compound Identification
Physical Properties
VOCBASE Thresholds,
mg/m3
Reference Levels, mg/m3
VOC #
Class
Name
CAS #
MW
BP,
oC
Vap.Pr.,
mmHg
Odor
Detect’n
Mucous
Membr.
Irrit'n
ACGIH-
TLV
OSHA-
PEL
OEHHA-
CREL
88
Hexanoic acid
142-62-1 116.2 205.9
0.044\*
0.060
89
n-Butyl ether
142-96-1 130.2 140.4
5.31
0.030
90
Pentanoic Acid
109-52-4 102.1 185.7
0.21
0.020
Notes:
12002
o Vapor Pressures measured at 23oC, except for values with asteric (25oC)
12003
o TM-PD-DIB = 2,2,4-Trimethyl-1,3-pentanediol diisobutyrate
12004
12005
12006
Table 5.1-R California Dept.Health Services List of Target Chemicals (Alevantis, 2003
12007
Compound Name
CAS
Number
OEHHA’s
Chronic
REL
μg/m3
Prop. 65
listed
TAC
(ARB)
listed
Odor Threshold
ppb
μg/m3
1
Acetic Acid
64-19-7
140
360
2
Acetone (2-Propanone) 1
67-64-1
>1 ppm
3
Acetophenone
98-86-2
x
360
1800
4
Acetaldehyde1
75-07-0
9
x
x
5
Acrolein (2-Propenal) 1
101-02-8
0.06
x
170
410
6
Benzaldehyde1
100-52-7
42
190
7
Benzene
71-43-2
60
x
x
>1 ppm
8
Butanoic Acid
107-92-6
3.9
14
9
n-Butanol
71-43-2
490
1500
10 2-Butoxy Ethanol 5
(Ethylene glycol monobutyl ether)
111-76-2
x
340
1700
11 2-(-2-butoxyethoxy)-ethanol (diethylene glycol monobutyl
ether)
112-34-5
x
12 Butoxy-2-propanol
5131-66-8
13 Butylcyclohexane
1678-93-9
14 n-Butyl ethanoate (Butyl Acetate)
123-86-4
190
930
15 n-Butyl ether
142-96-1
47
250
16 n-Butyl propanoate
590-01-2
17 Butyraldehyde1
123-72-8
18 Butyrolactone
96-48-0
19 Caprolactam3,6
105-60-2
x
20 3-Carene
13466-78-9
21 Chlorodecane
1002-69-3
52
390
22 Chlorododecane
112-52-7
23 Chloroform (trichloromethane)
67-66-3
300
x
x
>1 ppm
24 Cumene (Isopropylbenzene)
98-82-8
x
24
120
25 Cyclododecane
294-62-2
26 Cyclohexanone1,3
108-94-1
710
2900
27 Decanal1
112-31-2
0.9
5.9
28 Decanol
112-30-1
18
120
29 n-decane (decane)
124-18-5
740
4400
30 1-Decene
872-05-9
31 Dicyclopentadiene
77-73-6
32 Diethyl Propanedioate (Diethyl Malonate)
105-53-3
33 1,3-Diisopropyl Benzene
99-62-7
34 1,4-Diisopropyl Benzene
100-18-5
35 2,2-Dimethyl-1,3-propanediol
126-30-7
36 N,N-Dimethylformamide
68-12-2
80
x
37 1,4-Dioxane
123-91-1
3000
x
38 Dipropylene Glycol
106-62-7
39 Dodecanal
112-54-9
40 Dodecane
112-40-3
IAQ-DG 90% Draft - Final
Page 400
Return to TOP
Compound Name
CAS
Number
OEHHA’s
Chronic
REL
μg/m3
Prop. 65
listed
TAC
(ARB)
listed
Odor Threshold
ppb
μg/m3
41 2-Ethoxy Ethanol
110-80-5
70
x
x
>1 ppm
42 2-Ethoxy Ethyl Acetate
111-15-9
300
x
x
180
1000
43 Ethyl Benzene
100-41-4
2000
x
2.9
13
44 2-Ethyl Hexanoic Acid
149-57-5
45 2-Ethyl-1-hexanol (2-Ethylhexan-1-ol)
104-76-7
250
1300
46 2-Ethylhexyl Acetate
103-09-3
320
2300
47 1-Ethyl-2-Methylbenzene
611-14-3
48 1-Ethyl-3-Methylbenzene
620-14-4
49 1-Ethyl-4-Methylbenzene
622-96-8
50 Ethylene Glycol (1,2-Ethanediol)
107-21-1
400
x
51 Formaldehyde (methanal) 1,4
50-00-0
334
x
x
870
1100
52 2-Furancarboxaldehyde (Furfural)
98-01-1
780
3200
53 Heptanal1
111-71-7
4.8
23
54 n-Heptane
142-82-5
55 Heptanoic Acid
111-14-8
28
150
56 Hexanal1
66-25-1
14
58
57 n-Hexane
110-54-3
7000
x
58 Hexanoic Acid
142-62-1
13
60
59 2-Hydroxybenzaldehyde (Salicylaldehyde)
90-02-8
7.4
38
60 Indene
95-13-6
8.7
43
61 Isopropyl Alcohol (2-Propanol)
67-63-0
7000
x
>1 ppm
62 Isovaleraldehyde (3-methylbutanal) 1
590-86-3
2.2
8.1
63 δ-Limonene (limonene)
138-86-3
440
2500
64 Linalyl Propanoate
144-39-8
65 Longifolene
475-20-7
66 2-Methoxy Ethanol
109-86-4
60
x
x
1100
3500
67 1-(2-methoxy-1-methylethoxy)-2-propanol (Dipropylene
glycol monomethyl ether)
20324-32-7
68 1-(2-Methoxypropoxy)-2-propanol
13429-07-7
69 Methyl Cyclohexane
108-87-2
70 Methyl Isobutyl Ketone (MIBK)
108-10-1
x
71 2-Methyl-2,4-pentanediol
107-41-5
72 2-Methyl Propanoic Acid (Isobutyric Acid)
79-31-2
19
72
73 2-Methyl-2-propenoic acid, methyl ester (Methyl
Methacrylate)7
80-62-6
x
350
1500
74 1-Methyl-2-Pyrrolidinone3(N-Methylpyrrolidinone)
872-50-4
x
75 Methylene Chloride (dichloromethane)
75-09-2
400
x
x
76 Naphthalene
91-20-3
9
x
15
79
77 Nonanal1
124-19-6
2.2
13
78 n-Nonane (nonane)
111-84-2
>1 ppm
79 Nonanoic Acid
112-05-0
1.9
13
80 2-Nonenal
18829-56-6
81 2-Norbornene
498-66-8
74
370
82 Octanal1
124-13-0
1.3
7.2
83 Octane
111-65-9
>1 ppm
84 Octanoic Acid
95-47-6
4
24
85 2-Octenal (trans-2-Octenal)
2548-87-0
2
11
86 2,2’-Oxybis-ethanol (Diethylene Glycol)
111-46-6
87 Pentadecane
629-62-9
88 Pentanal (valeraldehyde) 1
110-62-3
6
22
89 Pentanoic Acid
109-52-4
4.8
20
90 Phenol
108-95-2
200
x
110
430
91 β-Pinene
127-91-3
690
3900
92 4-Phenylcyclohexene (4-PCH)
4994-16-5
0.5 2
2.5
93 Propionaldehyde1,3
123-38-6
x
94 Propylene Glycol
57-55-6
95 2-pyrrolidinone
616-45-5
96 Styrene (Vinylbenzene)
100-42-5
900
x
140
630
97 α-Terpineol
98-55-5
37
240
IAQ-DG 90% Draft - Final
Page 401
Return to TOP
Compound Name
CAS
Number
OEHHA’s
Chronic
REL
μg/m3
Prop. 65
listed
TAC
(ARB)
listed
Odor Threshold
ppb
μg/m3
98 Tetrachloroethene (tetrachloroethylene, perchloroethylene)
127-18-4
35
x
x
> 1 ppm
99 Tetradecane
629-59-4
> 1 ppm
100 Toluene
108-88-3
300
x
> 1 ppm
101 trans-2-Decenal
3913-71-1
0.36
2.3
102 trans-Ethyl Cinnamate
103-36-6
103 trans-2-methyl-3-heptene
692-92-6
104 trans-3-Octene
1449-01-8
105 1,1,1-Trichloroethane3 (Methylchloroform)
71-55-6
1000
x
> 1 ppm
106 Trichloroethylene
79-01-6
600
x
x
107 Tridecane
629-59-4
108 Triethylene glycol monomethyl ether
112-35-6
109 Triethylphosphate
78-40-0
110 1,2,3-Trimethylbenzene
526-73-8
111 1,2,4-Trimethylbenzene (Psuedocumene)
95-63-6
155
770
112 1,3,5-Trimethyl Benzene
108-67-8
230
1100
113 2,2,4-Trimethyl-1,3-pentanediol monoisobutyrate (Texanol
monoisobutyrate)
25265-77-4
114 2,2,4-Trimethyl-1,3-pentanediol
144-19-4
115 Trimethyl Silanol
1066-40-6
116 Undecane (n-Undecane)
1120-21-4
1200
7800
117 Vinyl acetate
108-05-4
200
x
600
2200
118 5-Vinyl-2-Norbornene
3048-64-4
119 o-Xylene (1.2-Dimethylbenzene)
95-47-5
700
x
850
3800
120 m-Xylene (1,3-Dimethylbenzene)
108-38-3
700
x
320
1400
121 p-Xylene (1,4-Dimethylbenzene)
106-42-3
700
x
490
2100
1 Aldehyde-DNPH analysis.
12008
2 From Van Ert et al. (1987).
12009
3 Chemical on Prop. 65 or TAC lists without a CREL.
12010
4 Based on the current 1-hr Acute Reference Exposure Level (REL) of 76 ppb (94 µg/m3), an exposure level of 27 ppb (33 µg/m3) can be
12011
extrapolated based on an 8-hr exposure period (OEHHA, 1999). The current CREL of 3 µg/m3 was not used.
12012
5 CREL is 20μg/m3 from the TAC list (www.arb.ca.gov/toxics/tac/factshts/glycleth.pdf).
12013
6 Interim State of California concentration limit is 100 μg/m3 .
12014
7 CREL is 980μg/m3 from the TAC list (www.arb.ca.gov/toxics/tac/factshts/mthlmeth.pdf)
12015
12016
12017
Table 5.1-S ECA 63-Compound List (California Office furniture specification + BIFMA M7.1)
12018
Chemical CLASS
COMPOUND
CAS No.
BOILING POINT (°C)
AROMATIC HYDRO CARBONS
Benzene
71-43-2
80.1
Toluene
108-88-3
111
Ethylbenzene
100-41-4
136.2
m/p-Xylene
108-38-3 /
106-42-3
139.1/138.3
o-Xylene
95-47-6
144
n-propylbenzene
103-65-1
159
1,2,4-Trimethylbenzene
95-63-6
169.4
1,3,5-Trimethylbenzene
108-67-8
165
2-Ethyltoluene
611-14-3
165.2
Styrene
100-42-5
145.2
Naphthalene
91-20-3
218
4-Phenylcyclohexene
31017-40-0
251-3
ALIPHATIC HYDRO CARBONS
(n-C6 to n-C16)
n-Hexane
110-54-3
69
n-Heptane
142-82-5
98.4
n-Octane
111-65-9
125.7
n-Nonane
111-84-2
150.8
n-Decane
124-18-5
174.1
IAQ-DG 90% Draft - Final
Page 402
Return to TOP
Chemical CLASS
COMPOUND
CAS No.
BOILING POINT (°C)
n-Undecane
1120-21-4
196
n-Dodecane
112-40-3
216.3
n-Tridecane
629-50-5
235.4
n-Tetradecan
64036-86-3
253.7
n-Pentadecane
629-62-9
270.6
n-Hexadecane
544-76-3
287
2-Methylpentane
107-83-5
60.3
3-Methylpentane
96-14-0
63.3
1-Octene
111-66-0
121.3
1-Decene
872-05-9
170.5
CYCLO-ALKANES
Methylcyclohexane
108-87-2
101
Methylcyclopentane
96-37-7
71.8
Cyclohexane
100-82-7
81
TERPENES
3-Carene
13466-78-9
167
alpha-Pinene
80-56-8
156
beta-Pinene
181172-67-3
164
Limonene
138-86-3
170
ALCOHOLS
2-Propanol
67-63-0
82.4
1-Butanol
71-36-3
118
2-Ethyl-1-hexanol
104-76-7
182
GLYCOLS / GLYCOL ETHERS
1–Methoxy-2-propanol
107-98-2
118
2-Ethoxyethanol
110-80-5
118135
2-Butoxyethanol
111-76-2
231171
2-Methoxyethanol
109-86-4
124-25
2-Butoxyethoxyethanol
112-34-5
231
ALDEHYDES
Butanal
123-72-8
76
Pentanal
110-62-3
103
Hexanal
66-25-1
129
Nonanal
124-19-6
190-2
Benzaldehyde
100-52-7
179
KETONES
Methylethylketone
78-93-3
780
Methylisobutylketone
108-10-1
116.8
Cyclohexanone
108-94-1
155.6
Acetophenone
98-86-2
202
HALOCARBONS
Trichloroethene
79-01-6
87
Tetrachloroethethene
127-18-4
121
1,1,1–Trichloroethane
71-55-6
74.1
1,4-Dichlorobenzene
106-46-7
173
ACIDS
Hexanoic\_acid
142-62-1
202-3
ESTERS
Ethylacetate
141-78-6
77
Butylacetate
123-86-4
126.5
lsopropylacetate
108-21-4
85
2-Ethoxyethylacetate
111-15-9
156.4
TXIB(Texanolisobutyrate)
6846-50-0
OTHER
2-Pentylfuran
3777-69-3
>120(2-tert-butylfuran)
THF(Tetrahydrofuran)
109-99-9
67
12019
12020
12021
IAQ-DG 90% Draft - Final
Page 403
Return to TOP
12022
Strategy 5.2 – Employ Strategies to Limit the Impact of Emissions
12023
12024
[Editor’s Note: Information will be expanded to full text prior to Publication.]
12025
12026
Source Control – Selection of low-emission materials
12027
• Refer to Strategy 5.1 Control Indoor Contaminant Sources through Appropriate Material Selection.
12028
12029
Control of Emissions through use of VOC Barriers
12030
• Where possible, seal edges/unseen exposed surfaces of materials using effective VOC barrier
12031
• Do not leave gypsum wallboard unpainted since it can become sink and then a source of VOCs.,
12032
• Composite Panel Association technical Bulletin: VOC Emission Barrier Effects of Laminates,
12033
Overlays and Coatings for Particleboard, Medium Density Fiberboard (MDF) and Hardboard
12034
(http://www.pbmdf.com/CPA30/files/ccLibraryFiles/Filename/000000000738/TB%20VOC.pdf )
12035
o Barrier types:
12036
 Thick laminates:
12037
 High pressure laminates (HPL)
12038
 Phenolic impregnated backer sheets (20 mils+)
12039
 vinyls (6 mils+)
12040
 Thin laminates:
12041
 Low pressure laminates (LPL)/Resin saturated papers
12042
 Melamine low pressure laminates (Thermally fused melamine)
12043
 Polyester low pressure laminates (Polyester saturated paper)
12044
 Thin vinyls (2-5 mils)
12045
 Low basis weight papers
12046
 Foils
12047
 Liquid applied Coatings
12048
 Acrylate (UV or electronic cured)
12049
 Alcohol sealer
12050
 Alkyd; Alkyd and latex
12051
 Polyurethane, two component (water-based)
12052
 Polyvinyl acetate
12053
 Powder coatings Powder coatings
12054
 Wood Veneers (only low to moderately effective as formaldehyde barrier)
12055
o Problem with barriers, may extend emissions – and problem (vs fast decay)
12056
o By providing barrier to one target compound (eg. formaldehyde), the barrier itself may become a
12057
source of other VOCs of concern
12058
o Effective barriers can reduce VOC emissions from particleboard and MDF products by up to
12059
95% (CPA 2003).
12060
o Barry, Alpha ; Corneau, Diane (2006), Effectiveness of barriers to minimize VOC emissions
12061
including formaldehyde.(volatile organic compounds), Forest Products Journal (Sept.2006)
12062
 Preliminary study indicated:
12063
 epoxy powder coating reduced formaldehyde and TVOC emissions from MDF by more than
12064
90%
12065
 phenolic, vinyl, and melamine paper applied on particleboard panels also reduced
12066
formaldehyde emissions by more than 90%, but were less effective on VOC emissions, with
12067
reductions of 88, 66, and 85 percent, respectively
12068
12069
12070
12071
IAQ-DG 90% Draft - Final
Page 404
Return to TOP
Material Conditioning
12072
• Emissions from materials that are installed near the end of buildinging completion (for example final
12073
finishing materials and furnishing products) will typically have their highest emission source
12074
strengths during the period immediately following manufacture. In an attempt to reduce potenital
12075
impact on early occupancy IAQ, efforts should be made to “condition” these materials (ie air out the
12076
materials at a clean location separated or isolated from the final occupied space of the finished
12077
building). Caution should of course be observed that contamination of the materials by construction
12078
dirt/dust or by any strong-source agents related to building construction occur and negate the
12079
conditioning effort (refer to scheduling section). Unwrapping/ventilating new office partition panels
12080
only to have them become soiled by their conditioning environment is one obvious example to be
12081
avoided.
12082
• Use a location that is well-ventilated or not inside the building to remove and dispose of packaging
12083
materials and ‘Condition” materials/products known to have early emission peaks before installing
12084
them.
12085
• http://www.epa.gov/iaq/schooldesign/controlling.html#Air Out and Flush Out :
12086
” Air out is when completed products that produce objectionable emissions are removed from
12087
packaging and unrolled or spaced apart in a well-ventilated warehouse so that fresh air can easily
12088
flow in and around the products, thereby quickly removing any pollutants emitted from the products.
12089
Drawers and doors of cabinetry should also be open, and electrical products such as computers and
12090
printers should be turned on. Because the products are being aired out in a well-ventilated warehouse,
12091
the pollutants are not emitted within the school building, thus reducing the chances that the pollutants
12092
will be adsorbed onto other building materials or finishes, or that occupants will be affected. The
12093
types of products most applicable for air out include rolls or tiles of synthetic flooring products, and
12094
products such as cabinets, shelving, desks, and work surfaces made from particle board, plywood, or
12095
medium density fiberboard (MDF).”
12096
• Tichenor papers on airing of building materials (?) – Barney has papers (Bayer paper – Hal has it)
12097
12098
Lack of economizers
12099
12100
Scheduling: Staged Entry of Materials,
12101
• Stage entry of materials/activities:
12102
• delay installation of fleecy absorptive materials until relatively high emission activities (e.g.
12103
Painting/staining; use of caulks, sealants, adhesives) have been completed.
12104
o Consider need for conditioning of materials/furnishings with relatively early phase emissions:
12105
need for timely availability of clean conditioning facilities (within or exterior to th enew
12106
building) to accommodate the materials.
12107
12108
Temperature and Humidity Control
12109
• (link to appropriate sections)
12110
• impact of T/RH on emissions (in general, for polar compounds such as formaldehyde in particular)
12111
• for areas with expected potential for high surface temperatures (due eg to solar gains, proximity to
12112
heat sources, presence of radiant floor heating) or for relatively high moisture zones, select materials
12113
accordingly
12114
12115
Local Exhaust for Unavoidable Sources
12116
• Eg office equipment – photocopiers/printers (high/medium use)
12117
• Ref Ben’s section (Provide Local Capture and Exhaust for Point Sources of Contaminants)
12118
 School shop areas
12119
o Cafeteria/kitchen areas
12120
• Ref Tom’s section on Properly Vented Combustion Equipment
12121
IAQ-DG 90% Draft - Final
Page 405
Return to TOP
12122
12123
12124
Delayed Occupancy
12125
• For new building construction, delay occupancy until major pollutant-generating construction
12126
activities have been completed, and building flush out has occurred
12127
• For renovation activities ….
12128
12129
Filtration: Particulate, Gas-Phase, Ozone
12130
• Connect to Barney’s sections on filtration and on IAQ Procedure
12131
• also mention construction filtration – either don’t use the system or use the specified filters
12132
• Also note that will contaminate return air plenum.
12133
• Link to sections on indoor chemistry
12134
12135
Building Bake-Out:
12136
• Building "bake-outs", i.e., when temperatures are increased up to 100F in order to "artificially age"
12137
building materials, are not recommended. Their effectiveness has not been proven, and they may in
12138
fact damage parts of the HVAC system or building components.
12139
• Bldg in SanFran & in East Bay. Warped wood, cracked foundations etc.
12140
• Should be avoided – problematic: minmimal effect on volatiles, increases SVOC out-gassing-
12141
subsequently (Charlene Bayer published on this - shifting sources)
12142
• Girman paper from Indoor Air 1990.
12143
• California Department of Health Services (1996) Reducing Occupant Exposure to Volatile Organic
12144
Compounds (VOCs) from Office Building Construction Materials: Non-binding Guidelines
12145
 building bake-out: process designed to "artificially age" building materials and products by
12146
elevating the temperature of an unoccupied, newly constructed or remodeled building while
12147
supplying a fixed amount of ventilation, and flushing out the building with the maximum
12148
possible ventilation after completion of the bake-out.
12149
 3.3 Building Bake-outs
12150
 The purpose of a bake-out is to "artificially age" building materials and products by
12151
accelerating emissions of residual solvents. A building bake-out involves elevating the
12152
temperature of an unoccupied, newly constructed or remodeled building to between 95 and
12153
102EF (35 and 39EC) while supplying a fixed amount of ventilation, and flushing out the
12154
building with the maximum possible ventilation after completion of the bake-out. According
12155
to Girman et al. (1987), an increase from 74EF (23EC) to between 90 to 102EF (32 and
12156
39EC) should increase diffusion of solvents through materials by approximately 10 percent
12157
and should increase the vapor pressure of solvents by approximately 200 percent.
12158
 Various researchers have conducted a number of field trials of bake-out in actual buildings
12159
(Girman, 1989; Girman et al., 1987, 1989, 1990; Offermann et al., 1993; Hicks et al., 1990).
12160
However, the results of these studies have been mixed. In some cases, concentrations of
12161
certain compounds were significantly reduced, while in other cases, concentrations either
12162
remained unaffected or increased after a bake-out. In one case, VOC concentrations were
12163
substantially decreased immediately after a bake-out but within two weeks returned to the
12164
concentrations measured prior to the bake-out (Offermann et al., 1993).
12165
 Based on current knowledge, the building bake-out procedure is neither recommended or
12166
discouraged. The problems often associated with this process include: (a) technical
12167
difficulties such as being able to raise significantly the temperature of all VOC sources while
12168
IAQ-DG 90% Draft - Final
Page 406
Return to TOP
providing sufficient ventilation as is discussed in Appendix D; (b) its questionable
12169
effectiveness; (c) the potential of material damage due to elevated temperatures; and (d) the
12170
potential of VOC adsorption and subsequent re-emission by porous surfaces. The bake-out
12171
procedure can be used in some situations as long as the building owners and/or building
12172
professionals are aware of the limitations and risks associated with this technique. The
12173
technical aspects of building bake-outs are discussed in Appendix D.
12174
 Instead of the bake-out procedure, the guidelines recommend the following: (a) select low-
12175
VOC-impact products and materials; (b) develop a ventilation protocol during and after
12176
construction (a method known as building flush out); and (c) delay occupancy until VOC
12177
concentrations have been decreased to an acceptable level (see Section 2).
12178
 APPENDIX D: Technical Considerations During Building Bake-Outs
12179
 The following is a discussion of problems associated with building bake-outs
12180
that are based on the limited experience of CDHS researchers in applying the
12181
bake-out procedure in several buildings (as reported by Girman et al., 1987;
12182
1989; and 1990).
12183
 1. Achieving bake-out temperatures: HVAC systems are sized for specific
12184
thermal and cooling loads which depend on the number of occupants, office
12185
equipment, ventilation rate, and outdoor conditions. Thus, attempting to use a
12186
building's HVAC system for a bake-out may be problematic. Increased
12187
temperatures may be achievable by modifying an HVAC system's temperature
12188
controls because most HVAC systems are slightly oversized. Additional heat
12189
sources also can be brought into a building (e.g., portable electric heaters),
12190
however, kerosene or other unvented combustion heaters should be avoided. A
12191
building's lights also can be used as additional heat sources. The final air
12192
temperature also will depend on outdoor conditions. If a bake-out is
12193
conducted in winter when outdoor temperatures are close to the "design"
12194
temperature, it may not be possible to achieve the desired bake-out
12195
temperatures. In addition, the fluctuation of a building's air temperature
12196
between day and night time must also be taken into consideration. Adjustment
12197
of window shades and curtains can maximize solar heat gain during the day
12198
and minimize heat loss during the night.
12199
 2. Ventilation during bake-out: A certain amount of mechanical ventilation
12200
must be provided during a bake-out to minimize adsorption of VOCs by
12201
porous materials. The need for increased ventilation must be balanced against
12202
the need to achieve and maintain high temperatures. Usually minimum
12203
outdoor air quantities are utilized during a bake-out (with maximum
12204
recirculation to ensure adequate air mixing throughout the area being baked-
12205
out), thereby minimizing the heating load due to ventilation, so that the
12206
highest possible indoor temperatures can be achieved. However, Tichenor et
12207
al. (1991) caution that a bake-out conducted with minimal ventilation may
12208
result in a re-distribution of VOCs from some building materials to others.
12209
 3. Duration of bake-out: Ideally a bake-out should be conducted over an
12210
extended period of time. However, financial constraints usually limit such a
12211
procedure to a few days. It is worth noting that, depending on the thermal
12212
mass of a building, it takes at least a day to achieve target air temperatures at
12213
the beginning of a bake-out and at least a day to decrease indoor
12214
temperatures to comfortable levels after the end of a bake-out. Thus, a total of
12215
four days must be allocated to allow two days or less of actual bake-out time.
12216
IAQ-DG 90% Draft - Final
Page 407
Return to TOP
 4. Effectiveness of bake-out on various sources: According to Levin (1992b), a
12217
bake-out will not affect all VOC-emitting materials and products in the same
12218
manner. Thin materials, with large surface-tovolume ratios (i.e., a large
12219
fraction of the mass close to the surface such as paints, varnishes, and waxes),
12220
are more likely to be affected by a bake-out than thick materials, with small
12221
surface-to-volume ratios (i.e., only a small fraction of the mass close to the
12222
surface, such as particleboard). Another important parameter in determining
12223
the effectiveness of a bake-out is the temperature of the various materials
12224
during this procedure. Material temperatures depend on a material's thermal
12225
mass and on the duration of the bake-out (see Item 3 above), where the
12226
thermal mass of a material is determined by multiplying the specific heat of
12227
the material by its density. For example, to raise the temperature of a carpet
12228
and carpet adhesive sufficiently, the temperature of the sub-floor also must be
12229
increased due to the large thermal mass of the carpet assembly. Therefore,
12230
materials with large heat capacities are unlikely to be affected by bake-outs of
12231
short duration. California Department of Health Services Reducing Occupant
12232
Exposure to Volatile Organic Compounds (VOCs) from Office Building
12233
Construction Materials: Non-binding Guidelines D2
12234
 5. Cost of bake-outs: There are certain costs involved in a building bake-out
12235
besides energy costs. These costs include HVAC modifications, personnel
12236
involved with planning and execution of the bake-out, continuous monitoring
12237
and adjustment of building temperatures during the bake-out especially in
12238
cases when building emergency systems are overridden, etc. In addition,
12239
replacement cost of any building materials damaged as a result of the bake-
12240
out must be considered. For example Girman et al. (1990) reported that in
12241
one of five baked-out buildings there was some material damage consisting of
12242
buckled vinyl flooring in one room and a cracked window pane (out of a total
12243
of 225 double-glazed windows). The authors also reported that the building
12244
with the material damage was the one most extensively baked-out [this
12245
building was heated for 102 hr to temperatures up to 100EF (38EC).] The
12246
overall cost for this building bake-out was higher than that of the four other
12247
buildings, i.e., $0.23/ft2 ($2.5/m2), but negligible when compared to the cost
12248
of the building. Finally, the costs associated with delayed occupancy also
12249
must be considered.
12250
 6. Other issues: Some of the fire and safety alarms may have to be overridden
12251
during a bake-out. In addition, because during a bake-out a building operates
12252
well above design temperatures it is important to consider all the related legal
12253
and insurance issues. During a bake-out: (a) access to the building should be
12254
limited to HVAC maintenance/monitoring personnel; and (b) respirators
12255
capable of removing VOCs should be offered to those entering the building.
12256
• Girman, J.R. 1989. "Volatile Organic Compounds and Building Bake-Out." In: Occupational
12257
Medicine: State of the Art Reviews. J.E. Cone and M.J. Hodgson, Editors. Philadelphia,
12258
Pennsylvania: Hanley & Belfus, Inc. 4(4):695-712.
12259
• Girman, J.R.; Alevantis, L.E.; Petreas, M.X.; and Webber, L.M. 1990. "Building Bake-Out Studies."
12260
Proceedings of the Fifth International Conference on Indoor Air Quality and Climate, Toronto,
12261
Canada, July 29 - August 3, 3:349-354.
12262
• Levin, H., Editor. 1992b. "Building-Bake-Outs." Indoor Air Bulletin, 2 (7): 1-6.
12263
• Offermann, F.J.; Loiselle, S.A.; Ander, G.; and Lau, H.L. 1993. "Indoor Contaminant Emission Rates
12264
Before and After a Building Bake-out." Proceedings: IAQ 93 - Operating and Maintaining Buildings
12265
IAQ-DG 90% Draft - Final
Page 408
Return to TOP
for Health, Comfort and Productivity, Atlanta, Georgia: American Society of Heating, Refrigerating,
12266
and Air-Conditioning Engineers, Inc., pp. 157-163.
12267
12268
12269
12270
Figure 5.2-C
12271
12272
Building Flush-out
12273
• regardless of the diligence applied to careful selection of materials with low emissions, conditioning
12274
of materials prior to installation, etc, the materials/finishes and furnishing that become part of the
12275
building interior will emit contaminants to some degee. In certain cases, “in-place curing” of
12276
materials/components will of necessity take place. Emissions during this . To the extent possible,
12277
installation of porous materials should have been scheduled to occur after this process has occurred.
12278
• A pre-occupancy “flush-out” of the building, in which increased ventilation rates above expected
12279
building norms are maintained for an extended period, is a recommended practice to deal with this
12280
early emission period. Effective “Flush-out” can be difficult to achieve for a number of reasons.
12281
Depending on the geographical region and climate, coupled with the season in which building
12282
completion occurs (see scheduling), increasing the intake of hot/humid or dry/extremely cold outdoor
12283
air can be extremely costly, and may be impossible in cases where building economizers are not used
12284
(refer to HVAC design). Failure to fully consider the potential moisture control impacts on building
12285
of conducting “flush-out” operations can have serious consequences (ref moisture control and/or
12286
fungal contamination sections).
12287
• post construction: building flush-out:
12288
o NOTE – review/incorporate concepts from IEQ\_TC\_CHPSBPMVIII TRACK CHANGE 2008-
12289
03-25 v3-Flush out.doc
12290
o LEED (NC 2.2 EQ Credit 3.2: Construction IAQ Management Plan) recommends a total air
12291
volume of 14,000 cu.ft. of outdoor air per sq.ft. of floor area (while maintaining an internal
12292
temperature of at least 60 degrees F and relative humidity no higher than 60%)
12293
o .100% outdoor air 24h/d for 14d with HVAC supply fans at max flows
12294
o Ability to employ building flush-out depends on climatic region: not appropriate in hot/humid
12295
climates where condensate drains in HVAC systems typically cannot handle volume if run at
12296
100% OA – need to coordinate with project scheduling. To prevent 100%OA-induced humidity
12297
problems, flush-out period may require severe extension – not financially viable. Gives support
12298
to Material selection strategies leading to low emissions, and elimination or reduction of need
12299
to conduct flush-out.
12300
o Flush-out should be conducted after the punchlist (?) else completion of punchlist items may
12301
result in re-introduction of contaminants
12302
o All post-construction cleaning within the building (which should avoid use of strong solvents)
12303
must be completed prior to flush-out
12304
o Quantify the # of air changes, not the time. Note if you don’t have an economizer can take a
12305
long time
12306
o LEED – building commissioning – 10 days 24 h/day 100% OA system (?) – good graphics?
12307
IAQ-DG 90% Draft - Final
Page 409
Return to TOP
o Hal – report to State on flush out
12308
o Tied in w moisture control (dual purpose: flush-out moisture from new construction as well as
12309
VOC contaminants)
12310
o Consider outdoor envt activities during flush-out activities (eg example of landscaping activities
12311
in full swing during flush-out – dirt/dust drawn into bldg)
12312
o http://www.epa.gov/iaq/schooldesign/controlling.html#Air Out and Flush Out :
12313
“Flush out is when large amounts of outdoor air are forced through a recently completed
12314
building for a period of 3 to 90 days so that the majority of pollutant emissions from building
12315
materials, finishes, and furnishings can be removed from the building before occupancy. The
12316
recommended minimum volume of outdoor air needed for flush out is the amount needed to
12317
ventilate the full school at least once each hour (1 ACH, or air change per hour), 24 hours a day,
12318
7 days a week. At a minimum, all mechanical ventilation systems should be set to provide the
12319
largest amount of outdoor air as practical from the final construction stages when floor products
12320
and paints are applied through the first few days of occupancy. Based on a 90-day flush out of
12321
two different office buildings, the State of Washington now requires a minimum 30-day flush
12322
out period for all its new public buildings. California's building standards also require a 1 hour
12323
daily flush out prior to normal building occupancy to reduce contaminants that may build up
12324
when the ventilation is off overnight.”
12325
o California Interagency Working Group on Indoor Air Quality - Indoor Air Quality Info Sheet -
12326
ADVISORY ON RELOCATABLE AND RENOVATED CLASSROOMS http://www.cal-
12327
iaq.org/adv\_4pg.htm
12328
"Flush-out" all newly constructed, remodeled, or acquired classrooms.
12329
 Prior to use of any new relocatable units by staff or students, operate HVAC systems at their
12330
maximum outdoor air intake rate continuously for several days. Similarly, provide maximum
12331
flush-out by HVAC (or open windows) for newly renovated classrooms and offices. Start this
12332
"flush-out" as soon as the HVAC system is operational, and continue after furniture
12333
installation. During this period, do not recirculate return air.
12334
 "Flush-out" not "Bake-out"
12335
 Continue "flush-out" ventilation during periods of first use
12336
 Efforts to minimize exposures to school children and staff should continue in the weeks
12337
following project completion. Emissions of VOCs from building materials still pose problems
12338
during this time, when they are at their highest. This is done by delaying occupancy in
12339
renovated rooms and portable classroom for several weeks, and utilizing maximum outdoor
12340
air ("flush-out") ventilation during these periods and for the first weeks of use. Flush out
12341
periods of 1-2 weeks are recommend, although longer periods may be required. For the first
12342
days to weeks of occupant use, continue to operate HVAC systems at the maximum outdoor
12343
air setting. Finally, monitor occupants' comfort, and follow-up complaints to identify
12344
problems early.
12345
 LEED EQ Credit 3.2: Construction IAQ Management Plan: Before Occupancy (1 Point)
12346
• Intent: Reduce indoor air quality problems resulting from the construction/renovation
12347
process in order to help sustain the comfort and well-being of construction workers
12348
and building occupants.
12349
• Requirements: Develop and implement an Indoor Air Quality (IAQ) Management Plan
12350
for the pre-occupancy phase as follows:
12351
• OPTION 1 — FLUSH-OUT
12352
• After construction ends, prior to occupancy and with all interior finishes installed,
12353
perform a building flush-out by supplying a total air volume of 14,000 cu.ft. of
12354
IAQ-DG 90% Draft - Final
Page 410
Return to TOP
outdoor air per sq.ft. of floor area while maintaining an internal temperature of at
12355
least 60ºF and relative humidity no higher than 60%.
12356
• OR
12357
• If occupancy is desired prior to completion of the flush-out, the space may be
12358
occupied following delivery of a minimum of 3,500 cu.ft. of outdoor air per sq.ft.
12359
of floor area to the space. Once a space is occupied, it shall be ventilated at a
12360
minimum rate of 0.30 cfm/sq.ft. of outside air or the design minimum outside air
12361
rate determined in EQ Prerequisite 1, whichever is greater. During each day of the
12362
flush-out period, ventilation shall begin a minimum of three hours prior to
12363
occupancy and continue during occupancy. These conditions shall be maintained
12364
until a total of 14,000 cu.ft./sq.ft. of outside air has been delivered to the space.
12365
12366
In-Place Curing
12367
• ref Tichenor report on carpet emissions decays vs conditioning env’t (link wi conditioning)
12368
12369
Ventilation Rates and HVAC Operation Schedules
12370
 during construction (link to Wayne’s section on IAQ during construction)
12371
o provide increased ventilation during installation of high emission materials
12372
(unavoidable), during painting/sealing activities, during renovations
12373
o during dust generation activities, close off returns, provide temporary exhaust paths
12374
for ventilation air
12375
 Morning/weekend purge. When the energy penalty is not too severe or where heat recovery
12376
ventilators are in place, run a system purge during morning start-up and/or during
12377
maintenance and cleaning. This should be performed from time to time, mainly during spring
12378
and fall when energy penalties are slight. (ref: City of New York, Dept. of Design and
12379
Construction (1999): High Performance Building Guidelines)
12380

12381
 Link to Hoy’s section
12382
12383
References
12384
• Barry A ; Corneau D (2006), Effectiveness of barriers to minimize VOC emissions including
12385
formaldehyde.(volatile organic compounds), Forest Products Journal (Sept.2006)
12386
• California Department of Health Services (1996) Reducing Occupant Exposure to Volatile Organic
12387
Compounds (VOCs) from Office Building Construction Materials: Non-binding Guidelines
12388
• California Interagency Working Group on Indoor Air Quality - Indoor Air Quality Info Sheet -
12389
ADVISORY ON RELOCATABLE AND RENOVATED CLASSROOMS http://www.cal-
12390
iaq.org/adv\_4pg.htm
12391
• City of New York, Dept. of Design and Construction (1999): High Performance Building Guidelines
12392
• Composite Panel Association technical Bulletin: VOC Emission Barrier Effects of Laminates,
12393
Overlays and Coatings for Particleboard, Medium Density Fiberboard (MDF) and Hardboard
12394
(http://www.pbmdf.com/CPA30/files/ccLibraryFiles/Filename/000000000738/TB%20VOC.pdf)
12395
• Girman JR, et al. (1989) The Bake-Out of an Office Building: A Case Study, ENV'T INT'L 15: 449
12396
• Girman, J.R. 1989. "Volatile Organic Compounds and Building Bake-Out." In: Occupational
12397
Medicine: State of the Art Reviews. J.E. Cone and M.J. Hodgson, Editors. Philadelphia,
12398
Pennsylvania: Hanley & Belfus, Inc. 4(4):695-712.
12399
• Girman, J.R.; Alevantis, L.E.; Petreas, M.X.; and Webber, L.M. 1990. "Building Bake-Out Studies."
12400
Proceedings of the Fifth International Conference on Indoor Air Quality and Climate, Toronto,
12401
Canada, July 29 - August 3, 3:349-354.
12402
• Hicks et al., 1990 (Bake-Out)
12403
IAQ-DG 90% Draft - Final
Page 411
Return to TOP
• http://www.epa.gov/iaq/schooldesign/controlling.html#Air Out and Flush Out
12404
• Levin H, Editor (1992), "Building-Bake-Outs." Indoor Air Bulletin, 2 (7): 1-6.
12405
• MILAN AIA pub COTE? Ernst & Young
12406
• Offermann, F.J.; Loiselle, S.A.; Ander, G.; and Lau, H.L. 1993. "Indoor Contaminant Emission Rates
12407
Before and After a Building Bake-out." Proceedings: IAQ 93 - Operating and Maintaining Buildings
12408
for Health, Comfort and Productivity, Atlanta, Georgia: American Society of Heating, Refrigerating,
12409
and Air-Conditioning Engineers, Inc., pp. 157-163.
12410
• Tichenor et al. (1991) - Tichenor papers on airing of building materials (find ref in Calif DHS
12411
1996?)
12412
• Tichenor report on carpet emissions decays vs conditioning env’t
12413
12414
12415
12416
12417
12418
12419
12420
12421
12422
12423
IAQ-DG 90% Draft - Final
Page 412
Return to TOP
12424
Strategy 5.3 – Minimize IAQ Impacts Associated with Cleaning and Maintenance
12425
12426
12427
The impact of building cleaning on IAQ is increasingly being examined in detail (eg CARB 2006, 2007).
12428
Cleaning a building can be an extremely expensive component of overall cost (approaching that of the
12429
energy costs to operate the building). Cleaning may also release large quantities of chemicals into the
12430
indoor air. As an example, the VOC emissions due to a single stripping/ rewaxing of a resilient flooring
12431
material may exceed the emissions released during the initial installation of the material (when its
12432
emission rates are at their highest). Over the lifetime of a material, the cleaning-related emissions can
12433
thus be extremely large. Efforts to minimize the required cleaning frequency and intensity can be highly
12434
rewarding from both financial and IAQ perspectives.
12435
12436
The simplest and most effective means of controlling the negative impact that cleaning products may
12437
have on the indoor environment is to reduce the need for their use. This is best accomplished by
12438
designing effective barriers to the entry of dirt into the building (see Objective 3 – Limit Entry of
12439
Outdoor Contaminants for discussion of the effective use of “Track-Off” systems at building entrances,
12440
as well as for a detailed examination of particle filtration equipment associated with building HVAC
12441
systems to control outdoor particulate sources).
12442
12443
Select durable materials/finishes that are simple to clean and maintain
12444
Installing finishes/surfaces within the building that may be effectively and efficiently cleaned with
12445
relatively benign agents can also reduce the IAQ impact of cleaning. Consider, of course, the emission
12446
properties of the material itself (see Strategy 5.1 Control Indoor Contaminants through Appropriate
12447
Material Selection). Select materials with low dirt trapping properties, for example, consider the use of
12448
terrazzo or decorative poured concrete as flooring options where appropriate. Consider as well any hard
12449
surface maintenance requirements such as polishing, stripping, or wet process cleaning and the
12450
emissions characteristics of any products used in these actions. Rubber or natural linoleum may be
12451
resilient flooring alternatives that do not require stripping/waxing but examine their detailed emissions
12452
properties carefully before selecting.
12453
When using carpets, select styles with low dirt trapping characteristics and easy cleaning prtocols. Use
12454
carpet tile in preference to wall-to-wall in order to facilitate replacement of small damaged/dirty sections
12455
rather than need to replace much larger areas. During cleaning, be careful to avoid over-wetting of
12456
carpet (can lead to biocontamination). “Deep” cleaning should be periodically implemented effectively
12457
remove deep dust, thereby reducing exposure of building occupants to allergens and other pollutants
12458
(Roberts etal 2004).
12459
12460
In restrooms, use large-dimension tile to reduce the amount of grout lines that may be difficult to clean
12461
and require use of strong cleaning agents. Avoid use of white grout that will show stains easily and thus
12462
require more frequent cleaning. Specify non-staining surfaces that are easy to clean. “Stainless” steel
12463
may in fact not be, and may require periodic application of polishing compounds (eg in elevator
12464
interiors). Polished granite, vitreous tiles, synthetic stones and certain solid-surface plastics may be
12465
preferable materials (EBN 2005).
12466
12467
Where possible, keep the number of different types of surfaces within a building to a minimum. This
12468
will reduce the number of distinct cleaning agents that must be used, and also minimize the risk that
12469
cleaning products will be inappropriately used, leading to reduced longevity of interior finishes.
12470
12471
Microbial resistance of materials used indoors can be a consideration with regards to surface cleaning. In
12472
general, however, it is probably wise to focus on easily cleanable surfaces amenable to common
12473
IAQ-DG 90% Draft - Final
Page 413
Return to TOP
disinfectant treatment where required (coupled with control of indoor/surface temperature and moisture
12474
conditions) rather than on utilization of specific inhibitors of microbial growth.
12475
12476
Select cleaning products with minimal emissions
12477
The volume of cleaning products used on commercial and institutional buildings is extremely large.
12478
Efforts to reduce consumption and to select products with relatively low emissions of contaminants can
12479
thus have a significant impact on IAQ. The classes of cleaning agents used indoors are diverse, and
12480
include: general-purpose cleaners; bathroom cleaners (incl. disinfectants, sanitizers, antiseptics and
12481
disinfectant-cleaners); drain cleaners, carpet cleaners; glass cleaners; degreasers; stain removers;
12482
deodorizers (including air “fresheners”), polishes, waxes, and sealers.
12483
12484
Cleaning products used indoors include caustic acids and alkalis, antimicrobial agents, as well as
12485
assorted solvents of organic nature (including hydrocarbons, glycols, and glycol ethers). Aerosol-based
12486
cleaners typically contain light hydrocarbon gases. Disinfectants contain alcohols and aldehydes.
12487
Degreasers and spot cleaners may release chlorinated hydrocarbons into indoor air.
12488
12489
According to the US EPA (April 2000 EPP Update from EPA's Office of Pollution Prevention and
12490
Toxics): "Traditional cleaning products can contain chemicals associated with cancer, reproductive
12491
disorders, eye or skin irritation, and other human health issues." The table below summarizes the
12492
potential health impacts due to compounds commonly found in cleaning agents.
12493
Table 5.3-A Chemicals found in cleaning products.
12494
Compound
Cleaning Agent
Health Impact
Alcohols
• ethanol
• isopropanol
Disinfectant
• usually combined with phenolic compounds or ammonium quats
Aldehydes
• glutaraldehyde
• formaldehyde
Sterilizers, some
disinfectants
• formaldehyde is a carcinogen
• can cause severe skin, eye, and respiratory irritation, headache,
nausea, vomiting
• skin allergies or sensitization with repeated use
Ammonia
• extremely irritating to respiratory passages
Antimicrobial Agents
• triclosan
•
Chlorine
Disinfectant
• bleach is highly toxic when mixed with ammonia or ammonium
quaternary compounds, forming chloramine gas
• can produce chlorine gas when mixed with or used in conjunction
with strong acids, such as toilet bowl cleaners
Glycol ethers
• ethylene glycol monomethyl ether
(and acetates of)
• ethylene glycol monoethyl ether (and
acetates of)
• ethylene glycol monobutyl ether
(butoxyethanol)
• ethylene glycol monopropyl ether
Solvents
• reproductive toxins
• some are haemolytic
• classified by California ARB as Toxic Air Contaminants,
Oxidizers
•
Phenols
• ortho-phenylphenol
• o-benzyl-p-chlorophenol
• p-tert-amylphenol
• alkylphenol ethoxylates (APEs or
APEOs)
Detergents
• irritating to the eyes and skin
• ortho-phenylphenol listed as carcinogen
Phthalates
Polishes
Fragrances for cleaning
products
• inked to reproductive abnormalities, liver cancer, asthma
Quaternary ammonium compounds
• benzalkonium chloride
• alkyl dimethylzylammonium chloride
Disinfectants or
sanitizers
• repeated exposure can lead to occupational asthma, allergies, or
skin sensitization
• suspected gastrointestinal and liver toxicant
IAQ-DG 90% Draft - Final
Page 414
Return to TOP
12495
There are a number of sources of information for guidance on selection of cleaning agents that will have
12496
minimal IAQ impact. The table below provides a summary.
12497
12498
Table 5.3-B Sources of information regarding cleaning agent properties and cleaning practices:
12499
Organization
Document
Guidance
Link
American Society for
Testing and Materials
Standard E1971-05: Standard Guide for
Stewardship for the Cleaning of
Commercial and Institutional Buildings
Include assessment of cleaning processes, product
selection, storage, usage, disposal, equipment, training
of cleaning personnel and communication throughout
the chain-of-commerce.
Operation and maintenance of HVAC systems to
provide adequate ventilation to lower risk to cleaning
personnel, building occupants and the environment
during or as a result of the cleaning process
ASTM
E1971
State of California
Department of General
Services (2001)
Technical Specification For the
Evaluation of Environmentally
Preferable Janitorial Chemicals: Golden
Seal Specification for Janitorial Supplies
ciwmb-
Janitorial
Environmental Choice
Program (ECP)
CCD-146: Hard Surface Cleaners
Institutional & Industrial: General Purpose Cleaners,
Degreasers, Bathroom Cleaners, Odor Eliminators,
Spot & Stain Removers, Glass Cleaners, Neutral
Floor Cleaners, Hand Soap, Dish Liquid Soap
CCD-
146.pdf
Environmental Choice
Program (ECP)
CCD-148: Carpet and Upholstery
Cleaners
Cleaners and shampoos designed to remove soil from
carpet fibers and fabric.
CCD-
148.pdf
Environmental Choice
Program (ECP)
CCD-166: Disinfectants and
Disinfectant-Cleaners
Disinfectants and disinfectant-cleaners
CCD-
166.pdf
Green Seal
GS-37: Environmental Standard for
General-Purpose, Bathroom, Glass, and
Carpet Cleaners Used for Industrial and
Institutional Purposes
General Purpose Cleaner, Bathroom Cleaners
(excluding toilet bowl cleaners, disinfectants,
sanitizers) Glass Cleaners
GS-37.pdf
Green Seal
GS-40: Environmental Standard for
Industrial & Institutional Floor-Care
Products
Floor finish (or floor polish): any product designed to
polish, protect, or enhance floor surfaces by leaving a
protective wax, polymer, or resin coating that is
designed to be periodically removed (stripped) and
reapplied.
Floor finish stripper (or floor finish remover) a
product designed to remove floor finish through
breakdown of the finish polymers, or by dissolving or
emulsifying the finish, polish, or wax.
GS-40.pdf
US EPA
EPA Environmentally Preferable Product
Information: Greening Your Purchase of
Cleaning Products: A Guide For Federal
Purchasers
General information and links to resources for clean
products
EPA-
cleaning
US EPA
EPA Environmentally Preferable Product
Information: Cleaning Supplies
Database
links to cleaning product information and a database
of environmental information on over 600 products,
including janitorial and pest control products
EPA-
Database
JP4 (Private project;
sponsors include US-
EPA, State of Calif.)
Janitorial Products Pollution Prevention
Project
governmental and nonprofit project, includes
factsheets on cleaning products
JP4
12500
Certain cleaning agents contain compounds that, when exposed to ozone at levels that can occur indoors,
12501
react to form irritating contaminants (see section on “indoor chemistry” in Strategy 5.1 Control Indoor
12502
Contaminants through Appropriate Material Selection). Pine oil cleaners (POC), for example, are
12503
sources of terpenoids including α-terpinene, d-limonene, terpinolene, and α-terpineol (Singer etal 2006;
12504
CARB Report 2006) that have been shown to interact with ozone to create secondary products including
12505
formaldehyde, hydroxyl radicals, and secondary organic aerosols.
12506
12507
In a survey of commonly available cleaning products, Nazaroff etal (2006) found that many contained
12508
ethylene-based glycol ethers (primarily 2-butoxyethanol) at levels up to 10% (mass fraction) while 12
12509
out of 21 products tested contained terpenes and other ozone-reactive compounds at levels up to 26%.
12510
IAQ-DG 90% Draft - Final
Page 415
Return to TOP
When tested in realistic room cleaning scenarios in the presence of typical indoor ozone levels, in some
12511
cases the use of these products resulted in the formation of both formaldehyde and fine particulates at
12512
levels exceeding California air quality standards. OH radical formation was also noted. Concentrations
12513
of glycol ethers could reach levels of concern with use of some products. Careful selection of cleaning
12514
products is thus recommended.
12515
12516
The use of air fresheners should be discouraged as they are associated with the formation of irritating
12517
secondary emissions (Singer etal 2006).
12518
12519
Provide appropriate storage for cleaning products
12520
Even with careful selection of appropriate cleaning products for use indoors, janitor’s closets should be
12521
properly vented (direct exhaust, no recirculation) as a means of source control. These storage locations
12522
should also be well lit (to facilitate proper preparation of cleaning agents/equipment) and contain
12523
properly sloped floor drains that are designed to capture any chemical spills and simplify subsequent
12524
clean up.
12525
12526
Easy to use dispensers should be installed for all stock cleaning agents. It is important to purchase
12527
cleaning agents as concentrates in order to reduce packaging requirements, but care must be taken to
12528
ensure correct preparation of cleaning solutions while also minimizing risk of spills/excessive use/waste
12529
and staff injury. Clear instructions for cleaning agent preparation and use should be posted along with
12530
available MSDS information on cleaning products and clear warnings regarding any hazards associated
12531
with their use.
12532
12533
Adopt cleaning protocols that will have minimal IAQ impact
12534
Cleaning strategies, which focus on efficiency combined with use of relatively benign cleaning products
12535
to lessen overall impact on IAQ, should be adopted. As part of building Operations and Maintenance
12536
practices, clear instructions re cleaning protocols should be prepared including preparation/use/storage
12537
of cleaning agents. These should also include clear warnings regarding the dangers associated with the
12538
mixing of cleaning product classes. The advice of custodial/janitorial staff regarding optimal cleaning
12539
protocol implementation should be sought early in the design process.
12540
12541
Cleaning should be scheduled after business hours when building is largely unoccupied to minimize
12542
occupant exposure. Adequate ventilation must be provided during/after cleaning: building ventilation
12543
and custodial operations schedules must be properly coordinated. Careful control of cleaning practices
12544
and materials to ensure adherence to specified cleaning protocol/products must be maintained
12545
(especially when the cleaning service is contracted out). Complete cleaning records (what, when and
12546
how) must be maintained.
12547
12548
References:
12549
American Society for Testing and Materials (ASTM). ASTM Standard E1971-05, Standard Guide for
12550
Stewardship for the Cleaning of Commercial and Institutional Buildings, ASTM: West Conshohock PA.
12551
BCBC Green Housekeeping Guide (Paul M? - Can’t locate on web)
12552
CARB Fact Sheet (2007) Cleaning Products and Indoor Air Quality
12553
(http://www.arb.ca.gov/research/indoor/cleaning\_products\_fact\_sheet-11-2007.pdf )
12554
CARB Report (2006): Indoor Air Chemistry: Cleaning Agents, Ozone and Toxic Air Contaminants
12555
(Contract No. 01-336) (http://www.arb.ca.gov/research/apr/past/01-336\_a.pdf )
12556
City of New York, Dept. of Design and Construction (1999): High Performance Building Guidelines
12557
Environmental Building News (2005) Design for Cleanability (Sept. 1, 2005)
12558
IAQ-DG 90% Draft - Final
Page 416
Return to TOP
Green Seal (February 27, 2006) GS-37 Environmental Standard for General-Purpose, Bathroom, Glass,
12559
and Carpet Cleaners Used for Industrial and Institutional Purposes Third Edition
12560
Green Seal (November 12, 2004) GS-40 Environmental Standard for Industrial and Institutional Floor-
12561
Care Products First Edition
12562
Green Seal GS-08 (Household cleaners) Include as well?
12563
IAQ Design Tools for Schools (DTfS) (http://www.epa.gov/iaq/schooldesign/controlling.html )
12564
I-BEAM - Principles to Cleaning for Indoor Air Quality (http://www.epa.gov/iaq/largebldgs/i-
12565
beam/text/renovation\_new\_construction.html#CR4.0)
12566
Nazaroff WW, Coleman BK, Destaillats H, Hodgson AT, Liu D-L, Lunden MM., Singer BC, Weschler
12567
CJ (2006), Indoor Air Chemistry: Cleaning Agents, Ozone and Toxic Air Contaminants, Final Report:
12568
California Air Resources Board Contract No. 01-336
12569
Roberts J W, Glass G and Mickelson L (2004), A Pilot Study of the Measurement and Control of Deep
12570
Dust, Surface Dust, and Lead in 10 Old Carpets Using the 3-Spot Test While Vacuuming, Archives of
12571
Environmental Contamination and Toxicology 48(1): 13-23
12572
Singer BC, Destaillats H, Hodgson AT, Nazaroff WW (2006); Cleaning products and air fresheners:
12573
emissions and resulting concentrations of glycol ethers and terpenoids; Indoor Air 16 (3): 179–191
12574
Singer BC., Coleman BK, Destaillats H, Hodgson AT, Lunden MM, Weschler CJ, Nazaroff WW (2006)
12575
Indoor secondary pollutants from cleaning product and air freshener use in the presence of ozone.
12576
Atmospheric Environment 40: 6696–6710
12577
State of California Department of General Services (2001) Technical Specification For the Evaluation of
12578
Environmentally Preferable Janitorial Chemicals
12579
(http://www.ciwmb.ca.gov/GreenBuilding/Specs/Janitorial/Janitorial.doc )
12580
US EPA. IAQ Design Tools for Schools (DTfS) - Controlling Pollutants and Sources
12581
(http://www.epa.gov/iaq/schooldesign/controlling.html )
12582
WICIE 2007 final Report
12583
12584
12585
12586
12587
12588
12589
12590
IAQ-DG 90% Draft - Final
Page 417
Return to TOP
12591
Strategy 5.4 – Consider Upper Room Ultraviolet Germicidal Irradiation in Relevant
12592
Applications
12593
12594
UVGI and Infection Control
12595
UVGI is thought to inactivate airborne microorganisms by damaging the DNA necessary for replication
12596
and the initiation of the infection process. As such, irradiation does not physically remove the microbial
12597
agent including its allergens and toxins; irradiation makes the agent unable to replicate.
12598
12599
Mycobacterium tuberculosis and other agents such as measles and influenza can enter the indoor air as
12600
droplet nuclei which are the residuals of respiratory droplets. These particles settle from air very slowly
12601
and thus can be transmitted through a room or throughout a building. The greatest risk of exposure to
12602
infective agents such as Mycobacterium tuberculosis occurs in crowded rooms or buildings containing
12603
infected people such as in homeless shelters, correctional facilities, etc., especially when outdoor air
12604
ventilation is poor.
12605
12606
In the late 19th century and early 20th century, large amounts of outdoor air ventilation were
12607
recommended to reduce disease from infectious agents such as Mycobacterium tuberculosis.
12608
Approximately 15cfm of outdoor air per occupant appears to be near the minimum ventilation rate
12609
necessary to reduce transmission of infectious agents. Filtration can also capture droplet nuclei but this
12610
intervention may not be practical in all cases (eg., correctional facilities; homeless shelters). Adding
12611
UVGI to the upper room air space or in the ventilation air stream can increase the equivalent outdoor air
12612
change rate at least for invective bacterial (M. tuberculosis) and viral (measles) agents (Nardell &
12613
Macher, 1999).
12614
12615
Factors such as the type of microorganism and relative humidity can also affect the ability of UVGI to
12616
damage microbial DNA. Thus, coronavirus is more susceptible to UVGI than the adenovirus (Walker et
12617
al., 2007). UVGI is less effective against Micrococcus luteus (a human shed bacterium) at high relative
12618
humidity (Gorsuch et al., 1998). Stachybotrys chartarum appears more resistant to UVGI than
12619
Aspergillus versicolor (Green et al., 2005). It should be noted that UVGI has been shown to be effective
12620
in controlling the spread of Mycobacterium tuberculosis and measles in actual field studies in buildings
12621
(Nardell and Macher, 1999; Nardell, 2002).
12622
12623
UVGI in Buildings
12624
UVGI fixtures may be placed in air handling units, usually in the mixed air plenum where the irradiation
12625
directly falls on the coils. Filtration of the mixed air ventilation is necessary to keep dust and dirt from
12626
accumulating on the lamp surface and thereby lessening the germicidal efficiency of the fixture
12627
(Bernstein et al., 2006).
12628
12629
Culturable bacteria and fungi are eliminated on irradiated surfaces within the air handling unit (Menzies
12630
et al., 1999). However, culturable microorganisms cannot be eliminated from non-irradiated crevices
12631
and non-irradiated air stream surfaces in the air handling unit (Kowalski & Bahnfleth, 2002).
12632
12633
Ultraviolet emitting lamps can also be placed within stand alone air cleaners. Kujundzic et al.,(2006)
12634
reported that the lamp in some units may discharge ozone. Additional studies by the same authors found
12635
no additional air cleaning effect associated with the presence of the lamp in the unit.
12636
12637
Upper room UVGI fixtures are typically installed in rooms where many people (including some
12638
occupants disseminating infectious microbial agents) may assemble and where outdoor air ventilation is
12639
inadequate. The UVGI fixtures are installed above eye level along the upper portion of room walls (see
12640
Photo #1). Parallel louvers with non-reflective surfaces in the fixtures direct the irradiation in a slightly
12641
IAQ-DG 90% Draft - Final
Page 418
Return to TOP
tilted upward horizontal plane (Dumyahn & First, 1999). Upper room UVGI can lower exposure to
12642
Mycobacterium tuberculosis equivalent to 12 to 35 air changes per hour of outdoor air cleaning
12643
(Lighting Research center, 2003). Other factors such as irradiation intensity, time of droplet nuclei
12644
exposure, and relative humidity can affect the equivalent outdoor air cleaning achieved by UVGI.
12645
12646
Safety with UVGI
12647
Nardell (2002) used the term “dangerous” to refer to the painful eye irritation and skin erythemia that
12648
can occur when people are exposed to unshielded UVGI. The ACGIH (2007) TLV for 254NM UVGI is
12649
6.0µj/cm2. Trevisan et al. (2006) reported a case where students in an autopsy room were exposed to
12650
700µj/cm2 UVGI (254NM) irradiation for 90 minutes due to absence of an interlock system (UV lights
12651
shut off when occupants enter room). In less than a minute occupants were exposed to a dose of
12652
irradiation exceeding the ACGIH TLV, resulting in both ocular and skin symptoms. Talbot et al. (2002)
12653
described another case of occupant exposure to unshielded UVGI. These authors emphasized the need
12654
for “fail-safe” interlock devices to switch off the UVGI fixture when occupants enter any area where
12655
unshielded UV lamps may be present. Designers must be aware that this includes UVGI systems that
12656
may be installed in HVAC system components.
12657
12658
UVGI Effects on IAQ
12659
Only a few field studies have been published on the effect of UVGI in occupied buildings. Bernstein et
12660
al (2006) showed that UVGI installed in the air handling units in homes of asthmatics reduced asthma
12661
symptoms. However, no significant reduction in airborne molds or allergens occurred in these
12662
residences as a result of UVGI operation.
12663
12664
In a study of office workers, Menzies et al (1999) found that airborne mold and bacteria were unaffected
12665
by UVGI. Menzies et al (1999) also found that environmental satisfaction parameters among office
12666
workers were in general, not affected by whether the UVGI in the HVAC system was on or off. Thus,
12667
more skin rash and irritation occurred with the UVGI “on”, while less headaches, difficulty with
12668
concentration, and eye irritation occurred at the same time. Airborne thermotolerant fungal and bacterial
12669
concentrations were unaffected by the UVGI. Increases in total dust levels were associated with UVGI
12670
(Menzies et al., 1999).
12671
12672
Designers should consider that UVGI has been shown to reduce tuberculosis infection (Mycobacterium
12673
tuberculosis attacks macrophages in alveoli of the lung). UVGI does not, as far as we know, affect
12674
allergic sensitivity, irritation caused by microbial particulate, and possible toxic effects (eg., endotoxins,
12675
glucans, mycotoxins) all of which are independent of the infection process. More research is needed to
12676
determine if UVGI in air handling units has a positive effect on IAQ. However, there is no doubt that
12677
upper room UVGI in some situations reduces the levels of infectious droplets such as with
12678
Mycobacterium tuberculosis, and possibly with other viral agents such as influenzas.
12679
12680
References
12681
ACGIH, 2007, TLVs® and BEIs®. pp. 146-149.
12682
12683
Bernstein, J.A. et al., 2006, Jour. of Asthma, 43, 255-262.
12684
12685
Dumyahn, T. and M. First, Amer. Ind. Hyg. Assoc. Jour., 60, 219-227.
12686
12687
Gorsuch, E. L. et al., 1998, Intern. Jour. Of Occup. Safety And Ergonomics, 4, 287-297.
12688
12689
Green, C.F. et al., 2005, Can. Jour. Microbiology, 51, 801-804.
12690
12691
Kowalski, W.J. and W.P. Bahnfelth, 2000, Heating Piping and AC, January, 100-110.
12692
IAQ-DG 90% Draft - Final
Page 419
Return to TOP
12693
Kujundzic, E. et al., 2006, Jour. Occ. & Env. Hygiene, 3, 536-546.
12694
12695
Lighting Research Ctr., 2003, Controlling Tuberculosis Transmission with Ultraviolet Irradiation,
12696
Rensseler Polytechnic Institute, 7, pp.
12697
12698
Menzies, D., et al., 1999, Occup. Environ. Med., 56, 397-402.
12699
12700
Nardell, E., 2002, Intern. Jour. Tuberc. Lung Dis., 6, 647-648.
12701
12702
Nardell, E. and J. Macher, 1999, Chapter 9, in ACGIH Bioaerosols Assessment & Control.
12703
12704
Talbot, E.A. et al., 2002, Intern. Jour. Tuberc. Lung Dis., 6, 738-741.
12705
12706
Trevisan, A., et al., 2006, Photochemistry and Photobiology, 82, 1077-1079.
12707
12708
Walker, C.M. and G. KO., 2007, Environ. Sci. Technol., 41, 5460-5465.
12709
12710
12711
12712
12713
12714
12715
12716
IAQ-DG 90% Draft - Final
Page 420
Return to TOP
OBJECTIVE 6 – CAPTURE AND EXHAUST EMISSIONS FROM BUILDING EQUIPMENT
12717
AND ACTIVITIES
12718
12719
12720
Specific Strategies described in this Objective are:
12721
12722
• Strategy 6.1 – Properly Vent Combustion Equipment
12723
• Strategy 6.2 – Provide Local Capture and Exhaust for Point Sources of Contaminants
12724
• Strategy 6.3 – Design Exhaust Systems to Prevent Leakage of Exhaust Air into Occupied Spaces or
12725
Air Distribution Systems
12726
• Strategy 6.4 – Maintain Proper Pressure Relationships between Spaces
12727
12728
12729
12730
See also these closely related Strategies:
12731
12732
• Strategy 3.1 – Locate Outside Air Intakes to Minimize Introduction of Contaminants
12733
• Strategy 1.2 – Select HVAC Systems to Improve IAQ and Reduce the Energy Impacts of Ventilation
12734
• Strategy 2.2 – Limit Condensation within the Building Envelope and on Interior Surface
12735
• Strategy 2.3 – Maintain Proper Building Pressurization
12736
• Strategy 3.2 – Control Entry of Radon
12737
• Strategy 3.3 – Control Intrusion of Vapors from Subsurface Contaminants
12738
12739
12740
12741
12742
12743
12744
12745
12746
12747
12748
[REMAINDER OF PAGE LEFT INTENTIALLY BLANK]
12749
12750
12751
12752
IAQ-DG 90% Draft - Final
Page 421
Return to TOP
12753
Strategy 6.1 – Properly Vent Combustion Equipment
12754
12755
12756
Introduction
12757
In simple terms, combustion occurs whenever a source of fuel combines with oxygen, is heated and
12758
burned. Within the enclosed spaces of a building there are many potential uses of combustion operations,
12759
and, consequently many potential sources of combustion products. The sources can include:
12760
• Open flame processes and equipment such as numerous industrial processes, laboratory burners,
12761
cooking appliances, kerosene space heaters and gas-fired laundry equipment, fireplaces and
12762
wood burning heating stoves;
12763
• Dedicated combustion equipment such as furnaces, boilers, water heaters and generators
12764
12765
During combustion - depending on the type of fuel and the completeness of the combustion process - a
12766
number of gases and particles are released as by-products. Some of these by-products are potentially
12767
harmful to human health. The most prevalent of these gases are:
12768
• Carbon Dioxide (CO2) - A colorless, odorless gas that is also exhaled during breathing by
12769
humans and animals. In large quantities, however, carbon dioxide can cause dizziness, headaches
12770
and fatigue.
12771
• Carbon Monoxide (CO) – Also a colorless and odorless gas. However, carbon monoxide is
12772
poisonous. Breathing carbon monoxide reduces the ability of the bloodstream to carry oxygen.
12773
The symptoms of carbon monoxide poisoning include dizziness, fatigue, flu-like symptoms, and
12774
confusion. Consumed in large quantities, carbon monoxide can cause loss of consciousness and
12775
even death.
12776
• Nitrogen Dioxide (NO2) – A colorless gas with a distinct odor. Exposure to nitrogen dioxide
12777
causes irritation in the eyes, throat and lungs that could lead to respiratory system infection.
12778
12779
To avoid exposure to these harmful products, combustion equipment used within a building must be
12780
designed and installed with a proper system of supply and exhaust ventilation.
12781
12782
Capture and Exhaust of Combustion Products
12783
Any situation of indoor combustion requires a properly designed and installed venting and exhaust
12784
system. Depending on the fuel, process and type of equipment being vented, there are several different
12785
types of exhaust capture systems.
12786
12787
Chimneys (Non-mechanical, natural exhaust)
12788
Chimney systems, sometimes referred to as natural draft systems, operate by creating a differential
12789
pressure between warmer conditions at the chimney inlet and cooler conditions at the chimney outlet.
12790
The resulting difference in pressures causes the combustion gases to rise up and out of the building. The
12791
amount of pressure differential is determined by the height of the chimney and the difference in
12792
temperature form the inlet to the outlet of the chimney.
12793
12794
Chimney systems are typically used to ventilate fireplaces, most wood burning stoves, smaller (less than
12795
100 gallon) gas-fired water heaters, and some open flame cooking appliances. Chimney systems should
12796
always be selected and designed so that the temperature of the gases within the chimney is always above
12797
dew point. If water vapor is allowed to condense, it could flow back into, and cause damage to, the
12798
combustion equipment. Condensed water vapor can also combine with the sulfur that is produced during
12799
combustion to form corrosive sulfuric acid on the walls of the chimney.
12800
12801
12802
IAQ-DG 90% Draft - Final
Page 422
Return to TOP
Induced Draft (powered, negative pressure exhaust)
12803
These type of exhaust is a mechanical system that uses one or more fans to pull combustion gases out of
12804
the building. The fan is typically located at the exit of the exhaust system where the resulting movement
12805
of air by the fan causes an induced negative pressure within the exhaust duct.
12806
12807
Furnaces and boilers that utilize atmospheric pressure gas or oil burners use induced draft fans for
12808
exhaust. Most industrial ventilation exhaust, laboratory exhaust systems and range hoods over gas-fired
12809
cooking appliances also use induced draft exhaust. Intakes for an induced draft system, if they cannot be
12810
connected directly to the combustion equipment, should be located as close to the source of combustion
12811
as physically possible. When designing an induced draft system, since the fan is typically in the
12812
airstream of the exhaust gas, it is important to select fan equipment that can withstand both the expected
12813
temperatures of the exhaust gases as well as any potential reactions with the chemical composition of
12814
those gases.
12815
12816
Forced Draft (powered, positive pressure exhaust)
12817
This type of exhaust is a mechanical system that uses one or more fans to push fresh air for combustion
12818
into the equipment. The combustion chamber of the equipment is, consequently, pressurized and the
12819
resulting combustion gases are forced out through the exhaust system.
12820
12821
Most larger combustion equipment, including boilers, generators, and even some residential furnaces,
12822
use a forced draft burner and exhaust system. In any combustion system that is under positive pressure if
12823
is important that the equipment combustion chamber and the connected exhaust duct system are
12824
designed and constructed to be air tight. Since the exhaust system is transporting harmful combustion
12825
products out of the building, the system must be sealed to prevent any leakage of these products into the
12826
surrounding building spaces.
12827
12828
Design and Installation
12829
Regardless of the type of system used, all components of any capture and exhaust system must be
12830
designed and installed to adequately remove the products of combustion. Fan and duct materials must be
12831
selected to not be damaged by the temperature or chemical makeup of the gases being exhausted. Duct
12832
systems should be sealed air tight to prevent any leakage that may affect the system operation or
12833
contaminate the spaces in the building.
12834
12835
Exhaust systems should always be installed per equipment manufacturer’s instructions and any
12836
applicable building codes, but the location of exhaust outlets and discharge is extremely important.
12837
Exhaust outlets should never be located near building windows or other outside air intakes to ensure that
12838
combustion products cannot be reintroduced into the building.
12839
12840
Supply Air for Combustion
12841
Equally as important as the size and operation of the exhaust system to remove combustion products is
12842
the availability of an adequate supply of fresh supply air for combustion. An inadequate amount of
12843
supply air means incomplete combustion, which results in an increase of the harmful products of
12844
combustion. An inadequate amount of supply air can also cause a negative pressure at the equipment
12845
burner. This negative pressure condition interferes with the proper operation of the exhaust system and
12846
may result in a “backdraft” of air coming back down the exhaust duct.
12847
12848
Combustion processes and equipment that are connected to natural draft (chimney) or mechanical
12849
induced draft systems typically use the available air in the room for combustion. Therefore, the design of
12850
the room space must include provisions for continually introducing a new supply of air to make up for
12851
the air being used in combustion. This make up supply is normally provided through grilles, or
12852
additional ductwork, connecting the room to adjacent spaces or to the outside. This fresh air supply is
12853
IAQ-DG 90% Draft - Final
Page 423
Return to TOP
introduced in the room in at least two separate locations (typically high and low) in order to eliminate
12854
the effects of stratification and the natural convective movement of the air due to temperature
12855
differentials.
12856
12857
Much of the forced draft burner equipment also uses the available room air for combustion supply..
12858
Therefore, make up air must be continually provided to the areas near the burner. Connections to an
12859
outside supply of air, similar to the systems described above for induced draft exhaust, must be designed
12860
as part of the equipment installation.
12861
12862
Newer, more efficient combustion systems now use a direct vent system for supply air. This system
12863
connects the equipment directly to the outside through a supply air duct. The advantage of this system is
12864
that no air is pulled from the room in which the equipment is located, and there are no resulting room
12865
pressure problems. When designing and installing direct vent systems, always locate the outside inlet
12866
away from any potential contaminants.
12867
12868
Proper Operation and Maintenance of Equipment
12869
Even if the exhaust and combustion supply air systems are properly designed and installed, there is still
12870
a great potential for contamination from harmful combustion products if the combustion equipment
12871
itself is not functioning correctly. Always ensure that the equipment is installed per manufacturer’s
12872
instructions.
12873
Additionally, the systems described here should also be designed and installed so that all associated
12874
equipment can be properly maintained. Perform regular inspections of the equipment condition and
12875
operations, and repair or replace any defective equipment as required.
12876
12877
Commissioning
12878
In order to assure that contamination from combustion equipment is prevented, it is recommended that
12879
the procedures outlined above for the design and installation of equipment and exhaust and supply duct
12880
systems be included as a part of the building commissioning process.
12881
12882
12883
References
12884
[Note: References will be added prior to publication.]
12885
12886
12887
12888
12889
12890
12891
12892
IAQ-DG 90% Draft - Final
Page 424
Return to TOP
12893
Strategy 6.2 – Provide Local Capture and Exhaust for Point Sources of Contaminants
12894
12895
12896
Overview
12897
The effective capture and exhaust of contaminants generated within the occupied zones of facilities
12898
addressed by this guide can minimize the impact of these contaminants on the occupants in the area in
12899
which the contaminant is generated and surrounding occupied spaces. ASHRAE Standard 62.1-2007,
12900
Ventilation for Acceptable Indoor Air Quality, defines a contaminant as follows: “An unwanted
12901
airborne constituent that may reduce acceptability of the air.” Examples of spaces in which
12902
contaminants are generated in the occupied space are as follows: laboratories (commercial and school),
12903
commercial kitchens, copy/printing facilities, beauty and nail salons, food courts in shopping malls,
12904
technology shops in schools, and maintenance facilities.
12905
12906
Exhaust methodologies at the point of generation and system design strategies for some of these
12907
applications are addressed in other publications and are not repeated in this guide. For additional
12908
information, please see the following publications:
12909
12910
Commercial Kitchens:
12911
ASHRAE, 2007 HVAC Applications Handbook, Chapter 31
12912
National Fire Protection Association (NFPA) Standard 96
12913
Applicable Model Codes for Project Site (such as International Mechanical Code and
12914
International Fuel Gas Code)
12915
Laboratories:
12916
ASHRAE, 2007 HVAC Applications Handbook, Chapter 14 (includes listing of resource
12917
materials for various laboratory applications)
12918
12919
In all of these applications, there are three primary considerations in order to minimize the impact of the
12920
contaminants on the occupants in the immediate area and surrounding areas: (1) exhaust the
12921
contaminants as close to the source as possible, directly to the outdoors, (2) maintain the area in which
12922
these contaminants are generated at a negative pressure relative to the surrounding spaces to minimize
12923
the potential impact on occupants in adjacent spaces, and (3) enclose and exhaust the areas where
12924
diffuse contaminants are generated. Additional information concerning the relative pressures of
12925
adjacent spaces can be found in Strategy 6.4 Maintain Proper Pressure Relationships between Spaces.
12926
Also, there are often specific requirements in model building codes, as well as recommendations for
12927
these areas in ASHRAE standards and governmental publications.
12928
12929
While maintaining a negative pressure in the spaces where contaminants are generated, it is important to
12930
ensure that the overall building is maintained at a positive pressure relative to the outdoor environment
12931
and additional information on this subject is summarized in Strategy 6.4 Maintain Proper Pressure
12932
Relationships between Spaces.
12933
12934
The following information will address a few of the specific areas where point source of contaminants
12935
can present challenges in providing acceptable indoor air quality.
12936
12937
Exhaust Contaminants as Close to the Source as Possible and Directly to the Outdoors
12938
There are numerous examples of applications where exhausting contaminants close to the source and
12939
discharging directly to the outdoors provides effective minimization of the impact of the contaminants
12940
on occupants and surrounding spaces. One prevalent example is beauty and nail salons.
12941
12942
IAQ-DG 90% Draft - Final
Page 425
Return to TOP
Beauty and nail salons use chemicals extensively in the processes common to these facilities. As
12943
mentioned above, exhaust air at the source of the contaminants is the most effective method for
12944
minimizing the effect of these contaminants on occupants of the space. This may be accomplished by
12945
the use of a hood or snorkel over the treatment area or, in the case of nail treatment, exhaust at table
12946
height of the workstation. An example of a localized exhaust at the worktable is shown in Figure 1.
12947
12948
12949
Figure 6.2-B (Source: US EPA No. 744-F-07-001)
12950
12951
Table 403.3 of the International Mechanical Code, 2006 Edition, and ASHRAE Standard 62.1-2007 also
12952
address minimum exhaust requirements for these facilities. Per Table 403.3 of the IMC, exhaust of 50
12953
CFM intermittent or 20 CFM continuous is required per station (with a general ventilation requirement
12954
of 25 CFM per person in a beauty salon) with additional requirements that recirculation of air from this
12955
space is prohibited and the contaminants and orders shall be captured at the source. Also, in ASHRAE
12956
Standard 62.1-2007, there is a general exhaust recommendation of 0.6 CFM/sq. ft. for beauty and nail
12957
salons in Table 6-4.
12958
12959
In addition, there are recommendations concerning exhaust systems in this application prepared by the
12960
U.S. Environmental Protection Agency, summarized in EPA No. 744-F-7-001 dated March, 2007. This
12961
guide recommends the following:
12962
Nail salons should have one or a combination of the following:
12963
-
Work table with an exhaust vent embedded in it that is vented to the
12964
outdoors.
12965
-
Ceiling or wall-mounted exhaust system with exhaust intake suspended
12966
above the work table.”
12967
12968
The Occupational Safety and Health Administration (OSHA) also has published recommendations,
12969
which reiterate the code requirements indicated above.
12970
12971
IAQ-DG 90% Draft - Final
Page 426
Return to TOP
Another example of the need for exhaust close to the source is commercial laundry facilities. These
12972
facilities utilize chemicals extensively, which heightens the need to exhaust close to the source. In
12973
addition, in the drying area of these facilities, the exhaust is heavily moisture-laden. The failure to
12974
effectively exhaust the dryers close to the source and direct to the outdoors will increase the potential for
12975
moisture problems inside the space and the resulting mold and/or mildew.
12976
12977
In any application where diffuse contaminants are generated, a direct connection at the source is the
12978
preferred method of exhaust. A direct connection will limit spread of the contaminants within the space,
12979
minimizing the effects of the contaminants on other occupants and furnishings inside of this zone, as
12980
well as reducing the possibility of the contaminants spreading to surrounding spaces.
12981
12982
One of the occupancy categories in which direct connection is recommended is automobile repair
12983
rooms. ASHRAE Standard 62.1-2007, Table 6-4, Minimum Exhaust Rates suggests an exhaust air
12984
quantity of 1.5 CFM per square foot and also denotes that repair stands where engines are operated for
12985
testing and repair “shall have exhaust systems that directly connect to the engine exhaust and prevent
12986
escape of fumes.”
12987
12988
Maintain the area in which these contaminants are generated at a negative pressure relative to the
12989
surrounding spaces
12990
Proper space pressurization is required to minimize contaminant transfer across adjacent spaces. Space
12991
pressurization is the static pressure difference between the adjacent spaces of a building. This static
12992
pressure difference will influence where exfiltration and infiltration will occur across the adjacent spaces.
12993
Additional information about space pressurization can be found in Strategy 6.4 Maintain Proper Pressure
12994
Relationships between Spaces.
12995
12996
The design intent for any area where diffuse contaminants are generated is to maintain this area at a
12997
negative pressure relative to the surrounding spaces in order to minimize the migration of contaminants
12998
to any of the adjacent spaces. To maintain the space at a negative pressure, the total amount of exhaust
12999
air must exceed the amount of supply air delivered to the space. The balance of the supply air for the
13000
exhausted space will be accomplished by transfer air from the adjacent spaces. In evaluating the total
13001
building, the designer must be careful to maintain a positive pressure in the building relative to the
13002
outdoors to minimize infiltration of unfiltered, untreated outdoor air directly into the occupied spaces.
13003
13004
One example of the need to maintain pressure differentials of different areas is health-care facilities,
13005
such as hospitals and medical care facilities. The 2007 ASHRAE Handbook – HVAC Applications
13006
includes specific tabular data (Chapter 7, Tables 3 and 6) about the recommended pressure relationships
13007
to adjacent spaces for hospitals, outpatient facilities, and nursing facilities. Table 6 from this publication
13008
is shown below as an example of the information provided for this particular application. Also, there is
13009
additional design guidance for this application in the American Institute of Architects publication
13010
entitled “Guidelines for Design and Construction of Health Care Facilities.”
13011
13012
IAQ-DG 90% Draft - Final
Page 427
Return to TOP
13013
Table 6.2-A Pressure Relationships and Ventilation of Certain Areas of Nursing Facilities
13014
13015
Source 2007 ASHRAE Handbook – Applications
13016
13017
Another application where specific recommendations are provided for spaces to be maintained at a
13018
negative pressure is natatorium design, due to the utilization of chemicals to maintain an acceptable
13019
quality of the water for the swimmers. Chapter 4 of 2007 ASHRAE Handbook – HVAC Applications
13020
states: “Pool and spa areas should be maintained at a negative pressure of 0.05 to 0.15 in. of water
13021
relative to adjacent areas of the building to prevent chloramine odor migration.” The chloramine
13022
compounds are not only objectionable in odor, but corrosive in nature, which can be detrimental to
13023
construction components and furnishings in the adjacent areas. Figure 3 below shows the direct exhaust
13024
of a typical natatorium area to the outside, as well as maintaining a negative pressure relative to adjacent
13025
spaces.
13026
13027
IAQ-DG 90% Draft - Final
Page 428
Return to TOP
13028
Figure 6.2-C Natatorium Design
13029
Note: Figure will be modified to show negative pressure needed at door of adjacent space.
13030
13031
Similarly, there are specific code requirements for ventilation air quantities in applications of duplication
13032
and printing workrooms. Per Table 430.3 of the International Mechanical Code (2006), there is a
13033
minimum ventilation requirement of 0.5 CFM/sq. ft. for these areas. In ASHRAE Standard 62.1-2007,
13034
this same 0.5 CFM/sq. ft. is recommended as a minimum exhaust rate for copy and printing rooms.
13035
13036
There are many other areas where ASHRAE Standard 62.1-2007 recommends a minimum exhaust rate,
13037
due to the potential impact of contaminants on the space of utilization and adjacent spaces. Examples of
13038
some of these additional areas of concern are as follows: art classrooms, copy/printing facilities,
13039
kitchenettes or breakrooms, photography darkrooms, educational science labs, parking garages, and
13040
woodworking shops.
13041
13042
Enclose and exhaust areas where diffuse contaminants are generated
13043
In addition to exhausting as close to the contaminant source as possible and maintaining the area in
13044
which the contaminants are generated under a negative pressure, enclosing the area where the
13045
contaminants are generated can assist in minimizing the migration of the contaminants into adjacent
13046
spaces. It is recommended that enclosing the space should be utilized in conjunction with the other
13047
strategies in this chapter, not in lieu of these strategies.
13048
13049
If enclosing the space in which contaminants are generated is utilized exclusively in an attempt to
13050
control the contaminants, the potential pressure differential between adjacent spaces will possibly allow
13051
the contaminants to migrate to other areas of the facility. If utilizing space enclosure is the primary
13052
strategy to reduce migration of contaminants to adjacent spaces, it is important to ensure that all
13053
penetrations of the enclosure walls and openings into the room are properly sealed to minimize any
13054
leakage into the surrounding areas.
13055
13056
13057
IAQ-DG 90% Draft - Final
Page 429
Return to TOP
13058
Strategy 6.3 – Design Exhaust Systems to Prevent Leakage of Exhaust Air into
13059
Occupied Spaces or Air Distribution Systems
13060
13061
Overview
13062
The effective capture and exhaust of odors and contaminants generated within the occupied zones of
13063
facilities is addressed in the section titled Strategy 6.2 Provide Local Capture and Exhaust for Point
13064
Sources of Contaminants in this guide. After the effective capture of the odors and/or contaminants, the
13065
exhaust air must be conveyed to the outdoors. It is important to take steps to minimize the potential for
13066
leakage of the odors and contaminants into other areas of the building or air distribution systems prior to
13067
discharge to the outdoors and, when discharged, also minimize the potential for the exhaust air to be
13068
entrained into ventilation air intakes for the subject building or adjacent facilities. Areas which require
13069
exhaust include toilet rooms, soiled laundry storage rooms, pet shops (animal areas) and spaces where
13070
contaminants are generated as a part of such processes as cooking, scientific procedures and
13071
experimentation, generation and reproduction of paper materials, personal nail treatments, woodworking
13072
and metal shop procedures, and areas where chemicals are utilized extensively (such as natatoriums). In
13073
addition, if the building design requires the use of smoke control system(s), then the potential impact of
13074
leakage of the exhaust system can have health or life safety consequences.
13075
13076
Exhaust methodologies at the point of generation and system design strategies for some of these
13077
applications are addressed in other publications and are not repeated in this guide. For additional
13078
information, please see the following publications:
13079
13080
Commercial Kitchens:
13081
ASHRAE, 2007 HVAC Applications Handbook, Chapter 31
13082
National Fire Protection Association (NFPA) Standard 96
13083
Applicable Model Codes for Project Site (such as International Mechanical Code and
13084
International Fuel Gas Code)
13085
Laboratories:
13086
ASHRAE, 2007 HVAC Applications Handbook, Chapter 14 (includes listing of resource
13087
materials for various laboratory applications)
13088
13089
In each of the applications addressed in this guide, there are three primary considerations in order to
13090
minimize the possibility of impacting other occupied spaces and/or air distribution systems: (1)
13091
effectively seal ductwork to minimize potential for leakage from the duct system, (2) provide outdoor
13092
discharge position and configuration to minimize entrainment of exhaust air into fresh air ventilation
13093
systems or adjacent buildings, and (3) maintain exhaust ducts in plenum spaces under a negative
13094
pressure.
13095
13096
Strategy 6.4 Maintain Proper Pressure Relationships between Spaces should be reviewed for additional
13097
information concerning exhaust systems and adjacent spaces. Also, there are often requirements in
13098
model building codes, as well as recommendations for these areas in ASHRAE standards and
13099
governmental publications, that address specific issues such as hazardous exhaust, flammable exhaust,
13100
etc.
13101
13102
The following information will address a few of the specific design and installation considerations
13103
where exhaust air routing and termination can present challenges in providing acceptable indoor air
13104
quality.
13105
13106
13107
IAQ-DG 90% Draft - Final
Page 430
Return to TOP
Effectively seal ductwork to minimize potential for leakage from the duct
13108
Exhaust duct systems should be effectively sealed in order to minimize the potential for leakage from
13109
the ductwork. A wide variety of sealing methods and products exist for ductwork in the construction
13110
industry. For more specific information about the sealing methods and products, refer to the following
13111
publication: SMACNA HVAC Duct Construction Standards. For purposes of this guide, we will focus
13112
on the potential effects of improper sealing of the exhaust ductwork.
13113
13114
The leakage rates for unsealed ductwork vary considerably with the type of fabrication utilized, the
13115
method of assembly, and the installation workmanship. The resulting leakage rates of specific
13116
installations indicate the potential for issues with exhaust airstreams in an occupied facility. In Chapter
13117
35 of the 2005 ASHRAE Handbook - Fundamentals, test results are quoted which indicate that the
13118
leakage rate for unsealed, longitudinal seams in ductwork averages from 0.08 to 0.16 CFM per foot of
13119
seam length at 1-inch w.g., depending on the duct construction method. Also, the test results indicate
13120
that this leakage rate equates to approximately 10-15% of the total duct leakage.
13121
13122
ASHRAE Standard 62.1-2007, Paragraph 5.3 states the following concerning sealing of exhaust ducts:
13123
“Exhaust ducts that convey potentially harmful contaminants shall be negatively pressurized relative to
13124
spaces through which they pass, so that exhaust air cannot leak into occupied spaces; supply, return, or
13125
outdoor air ducts; or plenums.” The following exception is stated for this requirement: “Exhaust ducts
13126
that are sealed in accordance with SMACNA Seal Class A.” This seal class is defined in the SMACNA
13127
HVAC Duct Construction Standards publication.
13128
13129
Table 8A of the 2005 ASHRAE Handbook – Fundamentals recommends a “B” seal class for exhaust
13130
ductwork installed indoors, either in unconditioned or conditioned spaces. This seal class requires that
13131
all transverse joints and longitudinal seams be effectively sealed. Seal class “A”, which requires the
13132
sealing of duct wall penetrations in addition to sealing of joints and seams, may be advantageous if the
13133
exhaust duct is not routed in a chase isolated from the occupied space or if the exhaust system is part of
13134
a smoke control system for the facility. These seal classes are consistent with the SMACNA HVAC
13135
Duct Construction Standards publication.
13136
13137
The following information concerning duct leakage tests is excerpted from the 2005 ASHRAE
13138
Handbook – Fundamentals:
13139
13140
“Leakage tests should be conducted in compliance with SMACNA’s HVAC Air Duct Leakage Test
13141
Manual (1985) to verify the intent of the designer and the workmanship of the installing contractor.
13142
Leakage tests used to confirm leakage class should be conducted at the pressure class for which the duct
13143
is constructed. Leakage testing is also addressed in ASHRAE Standard 90.1.
13144
13145
Limited performance standards for metal duct sealants and tapes exist. For guidance in their selection
13146
and use refer to SMACNA’s HVAC Duct Construction Standards (1995). Fibrous glass ducts and their
13147
closure systems are covered by UL Standards 181and 181A. For fibrous glass duct construction
13148
standards consult NAIMA (1997) and SMACNA (1992). Flexible duct performance and installation
13149
standards are covered by UL 181, UL 181B and ADC (1996). Soldered or welded duct construction is
13150
necessary where sealants are not suitable. Sealants used on exterior ducts must be resistant to weather,
13151
temperature cycles, sunlight, and ozone.”
13152
13153
It should be noted that since the publication of the 2005 ASHRAE Handbook – Fundamentals,
13154
SMACNA’s HVAC Duct Construction Standards publication was updated in 2005, which is now the
13155
current edition.
13156
13157
IAQ-DG 90% Draft - Final
Page 431
Return to TOP
Any leakage of the installed ductwork can be minimized by effectively sealing the ductwork as indicated
13158
above. The amount of leakage, based on observations of installed systems, will be significantly greater
13159
if the ductwork is eliminated and a chase constructed of shaft wall or drywall is utilized to convey the
13160
exhaust air from the space to the outdoors. This practice should be avoided to minimize the potential for
13161
leakage from the exhaust system into occupied spaces.
13162
13163
13164
Figure 6.3-B (to be added)
13165
13166
Provide outdoor discharge position and configuration to minimize entrainment of exhaust air into
13167
fresh air ventilation systems or adjacent buildings
13168
After effectively sealing the ductwork to prevent leakage of the exhaust air and associated contaminants,
13169
the air must be discharged to the building exterior. The position and configuration of the exhaust
13170
termination will have a direct impact on minimizing the potential for entrainment of the exhaust
13171
airstream into fresh air ventilation systems or adjacent buildings.
13172
13173
Table 5-1 of ASHRAE Standard 62.1-2007 provides recommended minimum separation distances
13174
between air intake locations and various types of exhaust airstreams (see Table 6.3-A). Some of these
13175
separation distances exceed the current requirements of the model codes (such as the International
13176
Mechanical Code), which does not differentiate separation distances based on the type of exhaust
13177
airstream. The current edition of the IMC requires a minimum of 10 feet of separation between exhaust
13178
and intake locations or, alternatively, an intake opening located a minimum of two (2) feet below the
13179
contaminant source.
13180
13181
In addition to a minimum separation distance as required by the applicable building code and/or
13182
recommended by ASHRAE Standard 62.1, Chapter 44 of the 2007 ASHRAE Handbook – HVAC
13183
Applications includes recommendations for the stack discharge of exhaust airstreams.
13184
13185
Previous ASHRAE research indicates that stacks terminating below the level of adjacent walls and
13186
architectural enclosures frequently do not effectively reduce roof-level exhaust contamination. To take
13187
full advantage of their height, stacks should be located on the highest roof of a building. Architectural
13188
screens used to mask rooftop equipment adversely affect exhaust dilution, depending on porosity,
13189
relative height, and distance from the stack. Prevailing wind conditions should also be evaluated to
13190
determine the potential impact on the exhaust plume.
13191
13192
Photo of installation exhibiting significant duct leakage
IAQ-DG 90% Draft - Final
Page 432
Return to TOP
13193
Table 6.3-A Air Intake Minimum Separation Distance
13194
Object
Minimum Distance
ft (m)
Significantly contaminated exhaust (Note 1)
15 (5)
Noxious or dangerous exhaust (Notes 2 and 3)
30 (10)
Vents, chimneys, and flues from combustion appliances and equipment (Note 4)
15 (5)
Garage entry, automobile loading area, or drive-in queue (Note 5)
15 (5)
Truck loading area or dock, bus parking/idling area (Note 5)
25 (7.5)
Driveway, street, or parking place (Note 5)
5 (1.5)
Thoroughfare with high traffic volume
25 (7.5)
Roof, landscaped grade, or other surface directly below intake (Notes 6 and 7)
1 (0.30)
Garbage storage/pick-up area, dumpsters
15 (5)
Cooling tower intake or basin
15 (5)
Cooling tower exhaust
25 (7.5)
Note 1: Significantly contaminated exhaust is exhaust air with significant contaminant concentration, significant sensory-irritation
intensity or offensive odor.
Note 2: Laboratory fume hood exhaust air outlets shall be in compliance with NFPA 45-1991 and ANSI/AIHA A9.5-1992
Note 3: Noxious or dangerous exhaust is exhaust air with highly objectionable fumes or gases and/or exhaust air with potentially
dangerous particles, bioaerosols, or gases at concentrations high enough to be considered harmful. Information on separation criteria for
industrial environments can be found in the ACHIH Industrial Ventilation Manual and in the ASHARE Handbook –HVAC Applications.
Note 4: Shorter separation distances are permitted when determined in accordance with (a) Chapter 7 of ANSI A233.1/NFPA 54-2002 for
fuel gas burning appliances and equipment, (b) Chapter 6 of NFPA 31-2001 for oil burning appliances and equipment, or (c) Chapter 7 of
NFPA 211-2003 for other combustion appliances and equipment.
Note 5: Distance measured to closest place that vehicle exhaust is likely to be located
Note 6: No minimum separation distance applies to surfaces that are sloped more than 45 degrees from horizontal or that are less than 1
inch (3cm) wide.
Note 7: Where snow accumulation is expected, distance listed shall be increased by the expected average snow depth.
Source: Table 5-1 ASHRAE Standard 62.1-2007
13195
13196
In addition, adjacent structures or terrain close to the emitting building can adversely affect stack
13197
exhaust dilution, because the emitting building can be within the recirculation flow zones downwind of
13198
these nearby flow obstacles. Also, an air intake located on a nearby taller building can be contaminated
13199
by exhausts from the shorter building. Wherever possible, facilities emitting toxic or highly odorous
13200
contaminants should not be located near taller buildings or at the base of steep terrain.
13201
13202
Stacks should be vertically directed and uncapped. Stack caps that deflect the exhaust jet have a
13203
detrimental effect on the exhaust plume. Small conical stack caps often do not completely exclude rain.
13204
Periods of heavy rainfall are often accompanied by high winds that deflect raindrops under the cap and
13205
into the stack. A stack exhaust velocity of about 2500 fpm prevents condensed moisture from draining
13206
down the stack and keeps rain from entering the stack. For intermittently operated systems, protection
13207
from rain and snow should be provided by stack drains, rather than stack caps.
13208
13209
High stack exhaust velocity and temperatures increase plume rise, which tends to reduce intake
13210
contamination. Exhaust velocities, in general, should be maintained above 2000 fpm to provide adequate
13211
plume rise. Velocities above 2000 fpm may result in objectionable noise and vibration from exhaust
13212
fans. A nozzle on the stack discharge can be used to increase exhaust velocity and plume rise. If the
13213
exhaust system utilizes variable-volume fans, the stack exhaust velocity calculation must be based on
13214
the minimum total flow rate from the system.
13215
13216
An exception to these exhaust velocity recommendations may be when corrosive condensate droplets
13217
are discharged. In this case, a velocity of 1000 fpm in the stack and a condensate drain are recommended
13218
to reduce droplet emission. At this low exhaust velocity, a taller stack may be needed to counteract
13219
downwash caused by low exit velocity. Downwash occurs where low-velocity exhausts are
13220
IAQ-DG 90% Draft - Final
Page 433
Return to TOP
pulled downward by negative pressures immediately downwind of the stack.
13221
13222
For unique exhaust applications, additional detailed calculation methodologies for estimating stack
13223
height and exhaust-to-intake dilution are available in Chapter 44 of the 2007 ASHRAE Handbook –
13224
HVAC Applications.
13225
13226
Maintain exhaust ducts in plenum spaces under a negative pressure
13227
As noted above, ASHRAE Standard 62.1-2007, Paragraph 5.3 indicates that exhaust ducts shall be
13228
negatively pressurized relative to spaces through which they pass, so that exhaust air cannot leak into
13229
occupied spaces; supply, return, or outdoor air ducts; or plenums. In addition, the model building codes
13230
also address this application.
13231
13232
For example, the International Mechanical Code states under a paragraph titled “Contamination
13233
prevention” requires that exhaust ducts under positive pressure, chimneys, and vents shall not extend
13234
into or pass through ducts or plenums.
13235
13236
To achieve this objective, the exhaust fan on any system that requires routing of the ductwork through a
13237
plenum space must be located at the end of the duct run closest to the building exit point. This should
13238
not alter the methodology of sealing of the exhaust duct as discussed above.
13239
13240
In Strategy 6.2 Provide Local Capture and Exhaust for Point Sources of Contaminants, the importance
13241
of exhausting as close to the source of contaminant is emphasized. However, in applying this
13242
philosophy, if the system design or type of contaminant dictates the need for the fan location closer to
13243
the location of the source contaminant, then it is important to avoid routing of the ductwork through a
13244
plenum space. Sealing of the ductwork (as described in the section above) becomes even more
13245
important to minimize the risk of leakage of the contaminant-laden exhaust airstream into the plenum
13246
space.
13247
13248
Figure 6.3-C Maintain Exhaust Ducts in Plenum Spaces under a Negative Pressure
13249
13250
13251
IAQ-DG 90% Draft - Final
Page 434
Return to TOP
13252
Strategy 6.4 – Maintain Proper Pressure Relationships between Spaces
13253
13254
13255
Proper space pressurization is required to minimize moisture and contaminant transfer across adjacent
13256
spaces. Space pressurization is the static pressure difference between the adjacent spaces of a building
13257
with the air moving from higher pressure spaces to lower pressure spaces. This static pressure
13258
difference will influence where exfiltration and infiltration will occur across the adjacent spaces.
13259
Maintaining proper pressure relationships between adjacent spaces is critical to ensure airflow in the
13260
proper direction, from clean spaces to dirty spaces. Many HVAC systems are designed to achieve space
13261
pressurization at an average of 0.05 inches (12.45 Pa) differential.
13262
13263
Space Usage
13264
The space usage needs to be addressed so that proper design considerations may be applied. All
13265
contaminants and moisture levels require to be identified so that contamination of adjacent spaces will
13266
be minimized. In addition, it needs to be identified if the space will be positively or negatively
13267
pressurized. In some space usage and applications it is required to Strategy 6.2 Provide Local Capture
13268
and Exhaust for Point Sources of Contaminants
13269
13270
Following is a listing of some common spaces that should be identified for proper space pressurization.
13271
13272
1. Remodels and phased constructions and considerations during construction
13273
a. During construction apply pressurization strategies to keep the moisture and contaminants
13274
from being drawn from the building exterior or areas under construction into the occupied or
13275
finished areas. This can include sequencing HVAC equipment operation or lock out during
13276
construction to avoid negatively pressurizing the finished areas (operating exhaust fans with
13277
no ventilation air) or positively pressurizing the areas under construction. As noted
13278
in Strategy 1.4 Managing Construction and Renovation to Preserve IAQ, avoid utilizing
13279
permanent HVAC equipment during construction and remodel.
13280
2. Medical Office Buildings and Surgery Spaces
13281
a. Medical office buildings will require special attention to space pressurization. Most surgery
13282
spaces are required to be positively pressured to adjacent spaces while certain lab areas will
13283
require to be negatively pressurized to the adjacent spaces. Standards for surgery spaces and
13284
other medical related spaces and their application are discussed by the American Institute of
13285
Architects (AIA 2001), ASHRAE Applications Manual. The Joint Commission on Accreditation of
13286
Healthcare Organizations (JCAHO) also enforces HVAC system design and construction standards
13287
listed in the AIA guidelines. In addition to these regulations, standards and guidelines published by
13288
ASHRAE, the AIA, American Society of Hospital Engineers (ASHE), Centers for Disease Control
13289
and Prevention (CDC), National Institute of Health (NIH), and National Institute of Occupational
13290
Safety and Health (NIOSH) define the expectation of care and services in health care.
13291
3. Janitor and chemical storage spaces
13292
a. These spaces should be negatively pressured with respect to adjacent spaces to contain the
13293
chemical odors and contaminants.
13294
4. Natatoriums
13295
a. The natatorium space should be negatively pressured with respect to adjacent spaces to
13296
contain the associated pool odors.
13297
5. Kitchens
13298
a. The kitchen space should be negatively pressured with respect to adjacent spaces to contain
13299
the associated cooking odors and particulate.
13300
13301
13302
IAQ-DG 90% Draft - Final
Page 435
Return to TOP
6. Laboratories
13303
a. Lab spaces should ensure airflow in the proper direction, from clean area to dirty area. A
13304
chemistry lab located in a school should be negatively pressurized to adjacent spaces to
13305
contain the chemicals and particulate utilized in the lab space. Reference the ASHRAE
13306
Laboratory Design Guide for specific requirements on laboratory design.
13307
7. Parking Garages
13308
a. Parking garages that are connected to an office building structure should be kept in a
13309
negative pressure with respect to the office building to keep the moisture and contaminants
13310
from entering the building from the parking garage. Revolving doors are a good option for
13311
the building entrance to help limit the infiltration and compartmentalize to two spaces.
13312
8. Mixed Used Facilities
13313
a. In multi-family residential buildings there are typically multiple types of space usage. There
13314
could be a restaurant, beauty salon, dry cleaner and the residences all located in the same
13315
building. There should be a clean space to dirty space pressure relationship for these mixed
13316
uses utilizing proper space pressurization and directional airflow.
13317
9. Core and Shell Construction with Future Tenant Finish
13318
a. The space pressurization cannot be addressed during initial building design since the space
13319
usage has not been defined and adjacent spaces to the space of concern can constantly be
13320
changing. Evaluation and coordination of the complete building and the existing tenants
13321
should be performed every time a tenant is to be added. This evaluation should include
13322
tenant location, adjacent tenant usage, and the pressurization and airflow affects the new
13323
tenant will have on the existing tenants and the building as a whole (effects on total building
13324
pressure).
13325
13326
Space Layout
13327
Select proper space layout within the building for the most advantageous location of rooms and spaces if
13328
moisture or contaminants are a concern. Consider the location of spaces in exterior zones versus interior
13329
zones. If a space requires being negative in pressure to adjacent spaces, consider locating this space on
13330
an interior zone to prevent the negative space creating a lower pressure in relationship to the exterior to
13331
alleviate any possible infiltration of unconditioned air into the space from the exterior of the building.
13332
Review the space usages and the moisture and contaminant concerns and locate the adjacent spaces
13333
trying to make the proper airflow from clean space to dirty space easily obtainable.
13334
13335
In some space layout situations an anteroom might be required. The anteroom is a transition room
13336
between areas of substantially different pressures or that is used to gain access to a room that must
13337
maintain its pressure even during disturbances such as opening a door. The use of anterooms provides
13338
assurance that pressure relationships are constantly maintained and air remains flowing from clean to
13339
dirty, and they reduce the need for the HVAC control system to respond to large disturbances (ASHRAE
13340
Laboratory Design Guide).
13341
13342
The pressure relationships between spaces need to be determined in the planning phase. A preliminary
13343
pressure map should be developed identifying the space usage/layout and listing the supply airflow
13344
quantity, return airflow quantity, and exhaust airflow quantity. Once the space airflows are listed, the
13345
directional airflow between spaces can be shown with arrows and airflow values. Figure XX displays
13346
the pressure mapping process.
13347
13348
In addition, consider the air pressures in unoccupied spaces as well as occupied areas of the building. If
13349
the air pressure in crawlspaces, basements, or underground ducts falls below the air pressure in the soil,
13350
radon and other soil gases could be drawn into those spaces and into the building. If you are concerned
13351
that depressurization of ground contact spaces could draw radon (or other contaminants in soil gas) into
13352
IAQ-DG 90% Draft - Final
Page 436
Return to TOP
the building, Strategy 3.2 Control Entry of Radon and the U.S. EPA offer guidance on radon-resistant
13353
design.
13354
13355
13356
Figure 6.4-B Pressure Mapping Diagram
13357
13358
Space Envelope
13359
The effectiveness of the space pressurization is dependent upon the leakiness of the space envelope.
13360
The design and construction of the space envelope should limit exfiltration, infiltration and
13361
leakage. Strategy 2.2 Limit Condensation within the Building Envelope and on Interior Surfaces
13362
provides information on the design and construction of the space envelope. Identify planned openings
13363
in the space envelope that may impact the ability of the HVAC system to provide overall proper
13364
pressurization by inadvertently increasing envelope leakiness. These planned openings can include roof
13365
vents, louvers, floor drains (traps), conduit penetrations, electrical outlets, lights, and ductwork
13366
IAQ-DG 90% Draft - Final
Page 437
Return to TOP
penetrations. Architectural planned openings such as doors and windows need to be considered. This
13367
would include the undercut height of the door serving the space.
13368
13369
In addition to the planned openings, identify potential unplanned openings that may impact the ability of
13370
the HVAC system to provide overall proper pressurization by increasing the envelope leakiness.
13371
Verification of proper construction material usage and proper installation techniques during the
13372
construction process should take place. Jobsite visits making inspections and taking photographs can
13373
help confirm that the space envelope will meet or exceed design requirements.
13374
13375
Space Compartmentalization
13376
If space pressurization is not an option, sealing and type of construction to compartmentalize space and
13377
sources of contaminants and moisture should be utilized. This includes proper use of construction
13378
materials such as sealants, wall coverings, air barriers and vapor barriers. Reference Strategy 2.2 Limit
13379
Condensation within the Building Envelope and on Interior Surfaces for a more complete discussion on
13380
proper envelope construction.
13381
13382
HVAC System
13383
Air Volume Considerations
13384
Space pressurization is a method to reduce infiltration and airflow from dirty and contaminated areas to
13385
cleaner areas. This is usually accomplished by exhausting a different volume of air than is supplied. If
13386
more air is exhausted than supplied, the space is negatively pressurized and if less air is exhausted than
13387
supplied, the space is positively pressurized. A similar approach is usually applied within a room where
13388
design of the air distribution system is made to have the air flowing from cleaner areas to
13389
dirtier/contaminated areas. However, movement of personnel and opening of doors disturbs the flow
13390
pattern and this strategy should not be used where it is critical that airborne contaminants are not spread
13391
to sensitive areas within the room. (ASHRAE Laboratory Design Guide Page 191).
13392
13393
Air classification and recirculation can be classified as noted in ASHRAE Standard 62.1 section 5.17.
13394
This air classification can help identify the clean to dirty relationship and pressurization or directional
13395
airflow requirements.
13396
13397
A room’s differential airflow rate is often called offset flow, which is the sum of all leakage flows (in or
13398
out) in the room. Figure 7 shows the relationship between leakage flow rates at a specific pressure
13399
differential across an opening. Each curve on the chart represents a different leakage area.
13400
Once a leakage area along a doorframe is estimated, then leakage through the crack while the door is
13401
closed can be calculated based on the pressure difference across the door. Room air tightness is the key
13402
element in the relationship between the room’s flow offset value and the resulting pressure differential,
13403
and each room air tightness is unique and unknown unless tested. (ASHRAE HVAC Applications
13404
Manual) Air tightness of the room is dependent on the space envelope design and construction.
13405
13406
As a basic rule of thumb, if the space requires being negative in pressure in relationship to the adjacent
13407
spaces to contain the moisture or contaminants, the exhaust airflow from the space should exceed the
13408
supply airflow into the space by 10 to 20 percent. If the space requires being positive in pressure to the
13409
adjacent spaces to keep contaminants from entering the space, the supply airflow from the space should
13410
exceed the exhaust airflow into the space by 10 to 20 percent. The goal is to maintain a 0.05” (12.45 Pa)
13411
pressure differential between adjacent spaces. For more critical contaminant control, reference the
13412
ASHRAE Laboratory Design Guide.
13413
IAQ-DG 90% Draft - Final
Page 438
Return to TOP
13414
13415
Airflow Monitoring and Control
13416
Following are methods, adapted from the AHSRAE HVAC Applications Manual, used to pressurize
13417
spaces relative to adjacent spaces.
13418
13419
Constant Volume Differential Airflow
13420
There is technically no monitoring or control of a constant volume differential airflow setup. The
13421
HVAC system is designed with a constant airflow offset to maintain proper space pressurization. The
13422
airflows are tested and balanced to the designed supply and exhaust airflow values to maintain to obtain
13423
the airflow offset and the proper space pressure. These exhaust and supply airflow systems operate at a
13424
constant airflow value. An example of a constant volume airflow differential system is a kitchen located
13425
in a school. The exhaust airflow through the kitchen exhaust hoods would exceed the supply airflow
13426
into the kitchen. This excess exhaust airflow would create a negatively pressurized kitchen with respect
13427
to the adjacent areas. An adjacent area or areas to the kitchen would provide the make-up offset airflow
13428
quantity for the exhaust hood airflow.
13429
13430
Differential static-pressure control
13431
Differential static-pressure control uses a pressure differential sensor to measure the pressure difference
13432
between a controlled room and an adjacent space (e.g., a corridor). Differential-static pressure control is
13433
suitable for a tightly constructed room with limited traffic. It basically ignores the specific offset airflow
13434
value as required; instead, it directly controls the airflow control devices (e.g., variable air volume boxes
13435
or air valves) to achieve the required pressure differential between the controlled room and an adjacent
13436
space. The location of measurement for the static pressure must be selected carefully, away from drafts
13437
or diffusers and in a representative area. A door switch is recommended to trigger a reduced pressure-
13438
differential set point if the door opens.
13439
13440
13441
13442
Figure 6.4-C Flow Rate through Leakage Area under Pressure Differential
(Source: ASHRAE HVAC Applications Manual Page 16.6
IAQ-DG 90% Draft - Final
Page 439
Return to TOP
Differential flow tracking control
13443
Differential flow tracking control assumes an offset value based on intuitive guesswork; this value is
13444
then used as a volumetric or mass flow difference between entering and leaving airflows through their
13445
airflow control devices (e.g., variable air volume boxes or air valves). This method is suitable for open-
13446
style rooms or rooms with frequent traffic. Differential flow tracking control normally maintains the
13447
same offset value throughout operation to keep pressurization constant. A constant-percentage offset
13448
value is sometimes used, but this creates a weaker pressurization at a lower flow.
13449
13450
Hybrid control or cascaded control
13451
Hybrid control or cascaded control combines the pressure accuracy of differential static-pressure control
13452
and the stability of differential flow tracking control. The offset value is resettable based on the pressure
13453
differential reading. The offset value reset schedule is predetermined, and the controller’s parameters are
13454
fixed manually in field.
13455
13456
Return Air Plenums
13457
If the HVAC system uses and open plenum above the dropped ceiling for returning air instead of a hard
13458
connected duct, the plenum will be in a negative pressure. This negative pressure difference can create
13459
untreated infiltration as air finds its way in unplanned construction openings and draws air from areas
13460
that may contain contaminants and moisture that is unwanted in the HVAC system. These contaminants
13461
and moisture can then be distributed in the building through the HVAC system. If there are spaces in
13462
the building that have high contaminant and moisture levels, i.e. lab rooms, kitchens, copier rooms,
13463
avoid using open return air plenums and utilize sealed return ducts when possible.
13464
13465
If the mechanical room is the return air plenum and/or mixing plenum for the HVAC equipment, then
13466
consideration needs to be made with regard to the negative pressure of the plenum/space. This “return
13467
air plenum” will be drawing air form the adjacent spaces and this could contaminate the return air to the
13468
HVAC system. In addition, storage of materials and chemicals should not take place in this
13469
plenum/space.
13470
13471
13472
Figure 6.4-D This return air plenum was negatively pressurized with respect
13473
to the outdoors. The moist outside air infiltrated the plenum and condensed
13474
on the ceiling tiles creating a breeding ground for mold. (Photo courtesy W. Anis)
13475
13476
IAQ-DG 90% Draft - Final
Page 440
Return to TOP
Duct Leakage
13477
If ductwork is located in unconditioned spaces, leaks in supply ducts waste energy and complicates
13478
pressure management. The leaking supply airflow from the ductwork will infiltrate the space and
13479
possibly create a positive space pressure in the space of concern. This could force moisture or
13480
contaminants to other spaces of lower pressure creating mold or contamination in unwanted areas. The
13481
same is true for exhaust ductwork, just the reverse pressure issue. Any leakage in the exhaust or return
13482
ductwork could create a negatively pressured space drawing in moisture or contaminants. In addition,
13483
this leaking airflow is uncontrolled and the paths the airflow takes cannot be determined and wall
13484
cavities, ceiling plenums, etc. can become the path of least resistance drawing in the moisture and
13485
contaminants and bacterial growth can occur in areas that are not exposed for visual inspection. Leaky
13486
return ducts could also draw in unwanted moisture and contaminants that could then be supplied
13487
throughout the building through the HVAC air handling system.
13488
13489
SMACNA guidelines for proper construction and sealing of ductwork should be followed to help
13490
eliminate excessive ductwork leakage. For additional measures the ductwork can be pressure tested for
13491
air leakage. The SMACNA Duct Air leakage Test Manual provides procedures and guidelines for leak
13492
testing ductwork.
13493
13494
Airflow Measurement
13495
Allow for accurate and repeatable field measurement of airflows: supply airflow, return airflow and
13496
exhaust airflow. To be able to evaluate the space pressurization performance one must be able to
13497
determine the actual airflow quantities into and out of the space. One of the most accurate methods for
13498
determining airflow quantity is the duct traverse. For all ducted fan systems, AMCA & ASHRAE both
13499
identify an ideal duct traverse plane as 2 ½ equivalent duct diameters from condition (discharge, elbow,
13500
etc) for up to 2500 fpm, this is both upstream and downstream of the duct traverse. If the air velocity
13501
exceeds 2500 fpm, then one needs to add 1 equivalent diameter for each additional 100 fpm. For
13502
rectangular duct the equivalent length EL= (4a\*b/Π)0.5 , where “a” & “b” are the duct dimensions. A
13503
flow hood could also be utilized to measure space airflow volumes at the individual outlets. Careful
13504
judgment must be utilized with the flow hood as in some cases an airflow factor must be established for
13505
the flow hood depending on the type of outlet being measured, which affects the air flow patterns and air
13506
velocities being measured. This air flow factor is normally established utilizing a duct traverse,
13507
comparing the traverse airflow measurement to the flow hood measurement.
13508
13509
For a description of proper design and installation considerations to allow for accurate and repeatable
13510
measurement of airflows, reference Strategy 7.2 Continuously Monitor and Control Outdoor Air
13511
Delivery.
13512
13513
Verification
13514
1. Verify proper construction of the space envelope including but not limited to proper use of air
13515
barriers and sealing of all pipe, conduit, ductwork and any other envelope penetrations.
13516
Reference Strategy 2.2 Limit Condensation within the Building Envelope and on Interior
13517
Surfaces.
13518
13519
2. Provide the design information for the space pressurization requirements on the contract
13520
drawings. This should include total airflows into and out of the spaces, required directional
13521
airflow and/or the required pressure differential for the spaces. A summary of the space
13522
pressurization requirements and airflow and pressure values in a tabular format is extremely
13523
helpful.
13524
13525
3. Test, adjust and balance the HVAC system and verify outdoor, exhaust, supply and return
13526
airflows to assure that the spaces are maintaining the proper pressurization relationship. This
13527
IAQ-DG 90% Draft - Final
Page 441
Return to TOP
includes testing the systems in minimum and maximum airflow modes. Reference AABC,
13528
NEBB, ASHRAE, or TABB for standards and procedures required for the testing, adjusting and
13529
balancing of HVAC systems.
13530
13531
4. Perform pressure differential mapping to verify actual pressure relationships. Pressure
13532
differential measurements identify the potential for airflow between spaces. Multiple pressure
13533
readings inside the building can identify pressure differences between the spaces and wall
13534
cavities. It cannot be assumed that a wall cavity has the identical pressure gradient of the space.
13535
If the wall cavity is positively pressurized with infiltration, or leaky ductwork, with reference to
13536
the space, an electrical outlet could let this infiltration containing moisture and contaminants
13537
migrate into the space. These pressure readings should also include the ceiling plenum pressures
13538
to verify that they are positive in pressure with respect to the outdoors. Measurements should be
13539
taken after all HVAC systems have been tested and balanced. If possible the pressure
13540
measurements should be taken at varying system operating conditions (i.e., maximum and
13541
minimum airflows for VAV systems, room fan coil units on and off). Reference Figure 6.4-B in
13542
the Space Layout section above which displays the pressure mapping process (Odom, DuBose,
13543
Scott & Nelson 2005 Mold and Moisture Prevention, Washington, DC: National Council of
13544
Architectural Registration Boards).
13545
13546
5. If proper pressure relationships cannot be obtained utilizing the HVAC systems, then additional
13547
space envelope requirements will need to be addressed.
13548
13549
13550
13551
13552
13553
IAQ-DG 90% Draft - Final
Page 442
Return to TOP
OBJECTIVE 7 - REDUCE CONTAMINANT CONCENTRATIONS THROUGH
13554
VENTILATION AND AIR CLEANING
13555
13556
13557
Specific strategies described in this section are to:
13558
13559
• Strategy 7.1 – Provide Appropriate Outdoor Air Quantities for Each Room or Zone
13560
• Strategy 7.2 – Continuously Monitor and Control Outdoor Air Delivery
13561
• Strategy 7.3 – Distribute Ventilation Air Effectively
13562
• Strategy 7.4 – Provide Particle Filtration and Gas Phase Air Cleaning Consistent with Project IAQ
13563
Objectives
13564
• Strategy 7.5 – Provide Comfort Conditions that Enhance Occupant Satisfaction
13565
13566
13567
13568
See also these closely related Strategies:
13569
13570
• Strategy 1.2 – Select HVAC systems to Improve IAQ and Reduce the Energy Impacts of Ventilation
13571
• Strategy 3.1 – Locate Outside Air Intakes to Minimize Introduction of Contaminants
13572
• Strategy 1.4 – Manage Construction and Renovation to Preserve IAQ
13573
• Objective 8 – Apply More Advanced Ventilation
13574
13575
13576
13577
13578
13579
13580
13581
13582
13583
[REMAINDER OF PAGE LEFT INTENTIALLY BLANK]
13584
13585
13586
13587
13588
13589
13590
IAQ-DG 90% Draft - Final
Page 443
Return to TOP
13591
Strategy 7.1 – Provide Appropriate Outdoor Air Quantities for Each Room or Zone
13592
13593
13594
History
13595
Outdoor air has been provided to indoor rooms for centuries. Initially the outdoor air was makeup air
13596
for fireplaces or to let cool air into rooms during hot weather. Makeup of outdoor air or ventilation
13597
changed with the advent of electricity and the ability to mechanically provide ventilation to buildings
13598
without relying on natural drafts.
13599
13600
Basic Theory
13601
The simplified case is shown in Figure 7.1-B. Where:
13602
V is ventilation rate (volume/time)
13603
C is concentration (mass/volume)
13604
S is generation rate (mass/time)
13605
Ci
Source
Co
13606
Figure 7.1-B
13607
13608
In the room a source emits pollutants at a rate S. Ventilation is provided at rate V.
13609
The resulting concentration Ci is calculated by the following equation:
13610
13611
Ci = S/V
13612
13613
Or for a given target concentration and source emission rate, the ventilation rate is calculated by:
13614
13615
V=S/Ci
13616
13617
This is the case if
13618
1. There is only one source
13619
2. The source strength is known
13620
3. The target concentration is known
13621
4. The air in the room is perfectly mixed (the concentration is the same everywhere in the room)
13622
5. The source generation rate is constant
13623
6. Steady state conditions are reached
13624
7. The concentration outdoors is zero (Co = 0)
13625
13626
Fundamentals of the Ventilation Rate Procedure
13627
In real rooms in buildings
13628
IAQ-DG 90% Draft - Final
Page 444
Return to TOP
1. There are multiple sources
13629
2. For many sources, the source strength is not known
13630
3. For many indoor compounds an appropriate target concentration is not readily available
13631
4. The air in the room is not perfectly mixed
13632
5. The source generation rate varies
13633
6. Some times because of variation, steady state conditions are not approached
13634
7. There is a concentration of pollutants in the outdoor air
13635
13636
Room 1
Room 2
Room 3
Room 4
Breathing Zone
Breathing Zone
Breathing Zone
Breathing Zone
13637
Figure 7.1-C
13638
13639
Because of the lack of information to calculate ventilation rates precisely for all applications in general,
13640
current ASHRAE standard 62 minimum ventilation rates for the ventilation rate procedure were
13641
established by a consensus process considering information from:
13642
• Laboratory tests of sensory perception,
13643
• Scientific literature analyzing field data from surveys of perception and health effects related to
13644
differing ventilation rates, and
13645
• Reports of engineers’ experience with past ventilation rates in “typical” buildings.
13646
13647
On a national basis, current minimum ventilation rates are published in ANSI/ASHRAE 62.1-2007. At
13648
the local level, there are local building codes. One must also evaluate the minimum ventilation required
13649
by local code. Some codes refer to ASHRAE 62 as meeting the code and some codes incorporate the
13650
ventilation rates from ASHRAE 62. Local building codes that specify rates must be followed if rates are
13651
greater than those in ANSI/ASHRAE 62.1-2007.
13652
13653
Occupancy category
13654
Occupancy category accounts for the type of space and the activities are expected in the space. The
13655
factor Ra is intended to provide minimum ventilation for all of the non-people sources in the room
13656
Values of Ra vary from 0.06 to 0.48 cfm per square foot depending on occupancy category. Note that in
13657
rooms 2 and 3 of Figure 7.1-C the furniture quantities do not match. In the office this would include the
13658
furnishings, walls, floors, ceilings, and “typical” office equipment and accessories. It does not matter in
13659
terms of the calculation if the office is densely or sparsely furnished as the standard and the calculations
13660
do not go into that degree of complexity. One should take care in situations that are not typical to
13661
IAQ-DG 90% Draft - Final
Page 445
Return to TOP
determine if there is enough ventilation air. As illustrated above, zone 4 is not “typical” of an office.
13662
The emissions from minor processes and chemical compounds are different from a typical office, so
13663
even if room 4 is in an “office” building, it would be inappropriate to use the equation 6-1 calculation
13664
for “office” occupancy. Further analysis is required.
13665
13666
Boundaries for Zones and Corresponding Area
13667
In design, rooms with similar functions often are grouped together and treated as zones. Occasionally
13668
there are enough differences in conditions in a large room that it is divided into more than one zone. For
13669
the simple one-room case the room is a zone. Some very large rooms with different activities may have
13670
multiple zones. ASHRAE 62.1-2007 defines a ventilation zone as
13671
Zone: one occupied space or several occupied spaces with similar occupancy category (see
13672
Table 6-1), occupant density, zone air distribution effectiveness (see Section 6.2.2.2), and zone
13673
primary airflow (see Section 6.2.5.1) per unit area.
13674
Note: A ventilation zone is not necessarily an independent thermal control zone; however, spaces
13675
that can be combined for load calculations can often be combined into a single zone for
13676
ventilation calculations.
13677
13678
In Figure 7.1-C, rooms 2 and 3 may be combined into one zone.
13679
13680
Quantify occupants and activities
13681
Ventilation is required per person and is quantified by the factor Rp. The maximum number of people
13682
expected to occupy the zone must be determined. In the illustration, the emissions from a person
13683
engaging in heavy activity in room 4 are different from the emissions from people who are more
13684
sedentary (rooms 2 and 3) The values of Rp vary from 5 to 20 cfm per person depending on expected
13685
activity.
13686
13687
Calculate Minimum Ventilation for Each Zone
13688
The minimum ventilation rate for a zone is a function of the type of occupancy, the maximum number of
13689
people expected to occupy the space, and the area of the space. In some countries there are multiple
13690
levels of ventilation specified for different levels of acceptability. In the US only minimum rates are
13691
specified. Different levels of acceptability may be addressed using the IAQ procedure.
13692
13693
From ASHRAE 62.1-2007, Ventilation Rate Procedure: The design outdoor airflow required in the
13694
breathing zone of the occupiable space or spaces in a zone, i.e., the breathing zone outdoor airflow (Vbz),
13695
shall be determined in accordance with Equation 6-1.
13696
13697
Vbz = Rp · Pz + Ra · Az (6-1)
13698
13699
Where:
13700
Az = zone floor area: the net occupiable floor area of the zone m2 (ft2)
13701
Pz = zone population: the largest number of people expected to occupy the zone during typical
13702
usage.
13703
Rp = outdoor airflow rate required per person as determined from Table 6-1
13704
Note: These values are based on adapted occupants.
13705
Ra = outdoor airflow rate required per unit area as determined from Table 6-1
13706
13707
Adjusting Outdoor Air Quantities
13708
13709
Consider Increased Outdoor Air Quantities when Outdoor Air Quality is Good
13710
When outdoor air quality is good (or acceptable as determined by section 4 of ASHRAE 32.1-2007),
13711
increased ventilation may be beneficial for the following reasons:
13712
IAQ-DG 90% Draft - Final
Page 446
Return to TOP
1. Increased ventilation is related to decreased health effects. Rates greater than the current
13713
minimums are associated with decreases in symptoms.61
13714
2. Increased ventilation is correlated with increased productivity in the office and the classroom62
13715
3. Increased ventilation is related to increased acceptability of the air as reported by visitors to a
13716
room.
13717
4. Increased ventilation can save energy during air-side economizer operation depending on
13718
weather conditions.
13719
13720
Temporary Decreases in Outdoor Air Quantities
13721
During short term episodes of poor outdoor air, ventilation can be temporarily decreased using a short
13722
term conditions procedure from 62.1-2007. The design may be based on average conditions over a time
13723
T=3v/Vbz where v is the volume of the space.
13724
13725
If this process is considered, first:
13726
1. Determine outdoor air quality and extent of problem whether time of day, seasonal, or annual.
13727
See Consider Regional/Local Air Quality Issues in Stratagey 1.2 Select HVAC Systems to
13728
Improve IAQ for more information.
13729
2. Provide minimum required filtration. See Strategy 7.4 Provide Particle filtration and Gas
13730
Phase Air Cleaning for more information.
13731
3. Consider providing additional improvements to ventilation air using the IAQ procedure. See
13732
Strategy 8.5 Use the ASHRAE Standard 62.1 IAQ Procedure where Appropriate for more
13733
information.
13734
After considering the information above, if short term reduction in ventilation is warranted, then
13735
determine the allowable operating parameters for reducing introduction of pollutants into the space.
13736
13737
Optional - Calculate Benefits of Additional Ventilation Air
13738
Enhanced design of ventilation for a room requires a more sophisticated analysis. If Vbz cfm of air for a
13739
room is the minimum, it is not clear that 1.3 x Vbz cfm makes the air quality in the room 30% better. In
13740
some cases (such as untreated polluted outdoor air) the air quality in a room ventilated at 1.3 x Vbz may
13741
be worse than the air quality in a room ventilated to Vbz cfm.
13742
13743
Increasing ventilation must also consider the occupancy. There is little to no benefit for increased
13744
ventilation of a seldom used corridor. There may be a benefit to increasing ventilation in a room that is
13745
either occupied for a long time or a room that is occupied by susceptible individuals.
13746
13747
Exposures that relate to adverse health effects and people’s perception of odor are both functions of
13748
concentration. Ventilation is one of many tools used to control or limit concentrations of substances in a
13749
room.
13750
13751
The graph below illustrates the general case of CO2 concentration in a room at steady state conditions.
13752
This shows the relationship of CO2 concentration in ppm versus ventilation rate in cfm/person given
13753
certain assumptions. This theoretical graph is intended to illustrate the relationship between ventilation
13754
and concentration. This graph should not be used for Demand Controlled Ventilation (DCV)
13755
calculations or other purposes. See Strategy 8.2 Use Demand Controlled Ventilation where
13756
Appropriate for more information.
13757
13758
61 Seppanen, O., Fisk, W. J., Mendell, M. J., “Ventilation Rates and Health”, ASHRAE Journal, August 2002
62 Fisk, W. J. “How IEQ affects Health, Productivity”, ASHRAE Journal, May 2002
IAQ-DG 90% Draft - Final
Page 447
Return to TOP
Ventilation vs C O2 C oncentration
0
2000
4000
6000
8000
10000
12000
0
5
10
15
20
25
30
35
40
45
Ventilation rate (cfm/person)
C oncentration ppm
13759
Figure 7.1-D
13760
13761
At 1 cfm per person, the CO2 concentration is 10400 ppm. This exceeds the 8-hour time weighted
13762
average OSHA TLV of 5000 ppm for an occupied workspace. To significantly reduce the concentration
13763
requires doubling the cfm to 2 cfm per person. This would reduce the concentration to 5400 ppm. At 5
13764
cfm per person under the assumed conditions the CO2 concentration will be 2400 ppm (roughly half of
13765
the TLV). Increasing the ventilation to 10 cfm per person reduces the concentration to 1400 and
13766
doubling that to 20 cfm per person reduces it to 900 ppm. Doubling the cfm from 20 to 40 decreases the
13767
concentration from 900 to 650 ppm. There are diminishing returns from doubling ventilation. From 1
13768
to 2 cfm per person changes the concentration by 5000 ppm while changing from 20 to 40 cfm per
13769
person only changes the concentration by 350 ppm,
13770
13771
Further doubling of ventilation will slowly reduce the concentration toward 400 ppm which is the
13772
assumed outdoor concentration in this example. No amount of ventilation can reduce the concentration
13773
below that which is introduced in the outdoor air.
13774
13775
Conclusions
13776
1. Doubling ventilation will have different effects on total concentration depending on the starting
13777
point on the ventilation concentration curve. The answer to the question “Will doubling
13778
ventilation reduce the CO2 concentration by 500 ppm?” is it depends.
13779
2. As one approaches the concentration in the outdoor air, increasing ventilation is ineffective.
13780
13781
There is a process to determine the effect of changing ventilation on concentration and it is the IAQ
13782
Procedure. See Strategy 8.5 Use the ASHRAE Standard 62.1 IAQ Procedure where Appropriate
13783
for more information.
13784
13785
Enhanced ventilation design must include
13786
IAQ-DG 90% Draft - Final
Page 448
Return to TOP
• An evaluation of occupancy
13787
• An evaluation of benefits of increased ventilation
13788
• Quantification of the reduction in concentration using the IAQ method
13789
13790
Documentation of the occupancy evaluation, statement of benefits of increased ventilation, and
13791
quantification of the reduction in concentration of contaminants of concern using the IAQ method is
13792
enhanced ventilation design.
13793
13794
References:
13795
ASHRAE 62.1-2007
13796
13797
Final Report: ASHRAE URP 1443
13798
13799
EN 13779:2004
13800
13801
13802
13803
13804
IAQ-DG 90% Draft - Final
Page 449
Return to TOP
13805
Strategy 7.2 – Continuously Monitor and Control Outdoor Air Delivery
13806
13807
13808
Overview
13809
Accurate monitor and control of outdoor air intake at the air handler is an important aspect of providing
13810
the correct amount of outdoor air to a building. It has been a long practice for designers to design fixed
13811
minimum outdoor air dampers. A study of 100 existing US buildings (BASE) found that in the majority
13812
(88%) of the buildings minimum outdoor airflow was based on fixed minimum outdoor air dampers
13813
without any continuous monitoring (Persily and Gorfain, 2004; Persily et al., 2005). The same study
13814
found that in the majority of the buildings without continuous monitoring and control, over-ventilation
13815
based on existing occupancy was prevalent. It should be noted that a key reason for the over-ventilation
13816
was that the actual occupancy was lower than the design value rather than poor control of outdoor air
13817
flow.
13818
13819
It is estimated that the current amount of energy for ventilating US buildings could be reduced by as
13820
much as 30%63 if the average minimum outdoor rate is reduced to meet the current standards (Fisk et al.,
13821
2005).
13822
13823
Accurate monitor of outdoor air intake rates at the air handler is difficult. However, the potential for
13824
wasted energy with over-ventilation and the risk of poor indoor air quality with under-ventilation justify
13825
considerably increased attention to address this problem.
13826
13827
It should also be noted that continuous monitoring of the outdoor rates at the air handler does not
13828
guarantee that the proper amount of ventilation is delivered locally within the building. Poor air mixing,
13829
especially in large buildings, can result in parts of a building receiving less than the minimum amount of
13830
required ventilation. In addition, infiltration especially in buildings with leaky envelopes could provide
13831
large local variations in ventilation rates.
13832
13833
Accurate measurements of airflows in ducts require careful design, proper commissioning, and ongoing
13834
calibration. Under carefully controlled laboratory conditions, commercially-available airflow sensors
13835
are very accurate. However, laboratory conditions and accuracies cannot be duplicated in the field .
13836
13837
Straight Ducts
13838
The most accurate location to measure airflows is in straight duct runs. Unfortunately, this presents a
13839
challenge to the designer because in most HVAC systems there is insufficient straight duct length due to
13840
space and architectural constraints. ASHRAE (2005) recommends that measuring points be located at
13841
least ~7.5 hydraulic diameters downstream and ~3 hydraulic diameters upstream from any disturbance.
13842
Duct diameter can be calculated based on the following equation:
13843
13844
Dh = 4A/P
13845
13846
Where:
13847
Dh: hydraulic diameter, in
13848
A: duct cross sectional area, in2
13849
P: duct wetted perimeter, in
13850
13851
ASHRAE Fundamentals, Chapter 35, Table 2 lists hydraulic equivalents for rectangular ducts.
13852
13853
63 This is a first order estimate of savings potential
IAQ-DG 90% Draft - Final
Page 450
Return to TOP
Straightening vanes installed 1.5 duct diameters upstream of measurement points help improve
13854
measurement precision.
13855
13856
HVAC Systems with Economizers
13857
In HVAC systems with outdoor air ductwork sized for use with an economizer cycle, accurate
13858
measurement of minimum outside airflow rates is difficult due to low airflow velocities. Therefore, it is
13859
recommended that the maximum outdoor air intake be separated from the minimum outdoor air intake
13860
and that continuous airflow measurement at the minimum outdoor air intake be provided (ASHRAE RP
13861
980, 1999). Researchers have reported that in such systems measurement errors of “reasonably accurate
13862
measurements” are between 10 and 30% (Fisk et al., 2005). Although accuracies better than 10% to 30%
13863
can be achieved with some technologies and careful placement conditions (Dougan, 2003), they are not
13864
practical in most real-world applications. A long term study of five recently constructed office buildings
13865
with continuous monitoring and control of the outdoor air flow rates reported that in 9 of the 16
13866
measurement scenarios the average airflow rates measured in each building’s HVAC systems were
13867
within 30% of the design values; however, in 7 of the 16 cases the measured air change rates ranged
13868
from 35 to 110% above their design values, indicating that despite the fact that the HVAC systems were
13869
locked in their minimum outdoor airflow setting, these buildings were ventilated above the design
13870
airflow rates under certain conditions (Alevantis et al. 2006).
13871
13872
For built up systems with economizers, a dedicated outdoor air intake fan is recommended along with a
13873
separate intake for minimum outdoor air. Large packaged HVAC systems with air economizers can be
13874
ordered with separate intake for minimum outdoor air as well as with monitoring and control of the
13875
minimum outdoor air.
13876
13877
Small Packaged HVAC Systems
13878
Small packaged units typically do not have continuous measurement of outdoor airflows. This suggests
13879
the need for even greater attention to confirmation of the delivery of design air flow rates through
13880
balancing, commissioning, and periodic re-commissioning.
13881
13882
It is recommended that for small packaged HVAC systems, straight runs of ductwork are designed and
13883
installed both in supply and return airstreams thus allowing accurate measurements of airflows in these
13884
airstreams. Assuming that there is no exhaust (or relief) in the HVAC system, outdoor airflows can then
13885
be estimated by deducting the return airflow rate from the supply airflow rate. If possible, ductwork
13886
should be added on the unit’s outdoor air intake to allow for a traverse of outdoor air.
13887
13888
Placement of Airflow Sensors
13889
Design velocities of outdoor air intake louvers are low in order to minimize entrainment of rain and
13890
snow. Fisk et al. (2005) reported that maximum air velocities within the “free area” of these louvers is
13891
between 700 and 2500 ft/min64. For an HVAC system with economizer and a single outdoor air intake,
13892
velocities at minimum outdoor air conditions are about 20% of the maximums, i.e., 140 to 500 ft/min at
13893
the free area of the louver. Because the cross sectional area inside the louver is less than the nominal
13894
face of the louver, velocities upstream and downstream of the louver could be 30 to 50% of the
13895
velocities in the free area of the louver. The resulting low velocities (and velocity pressures in the
13896
thousands of in H2O) are too low to measure accurately in the field with pressure-based velocity sensors
13897
and challenging for some types of electronic velocity sensors. Furthermore, the air velocity profile
13898
between outdoor air louvers and controlling dampers can be spatially non-uniform and in some cases
13899
large eddies can develop (see Figure 7.2-B).
13900
13901
64 Upper range of most common louvers is about 1250 fpm; however in areas with strong wind-driven rain, louvers with
higher maximum velocities are specified and installed
IAQ-DG 90% Draft - Final
Page 451
Return to TOP
Research has shown that in general better accuracies can be expected when sensors are placed in the
13902
following locations: (a) between the fixed louver blades where the air speeds are more uniform
13903
compared to air speeds downstream of the louvers; or (b) downstream of the louvers and upstream of the
13904
dampers provided that an airflow straightening device is installed between the louvers and the airflow or
13905
pressure sensors as shown in Figure 7.2-C (Fisk et al., 2005a). In order to avoid airflow backwards
13906
through the outdoor air damper during fully or substantially open conditions, a minimum pressure
13907
difference of 0.04 in. H2O should be maintained across the outdoor air dampers.
13908
13909
13910
13911
Figure 7.2-B Illustration of airflow patters at the outdoor air intake (Fisk et al., 2005b)
13912
Source: ASHRAE Transactions, Volume 111, pages 456-463, 2005
13913
13914
13915
13916
Figure 7.2-C Airflow measurement consisting of an airflow straightener
13917
and airflow monitoring blades (Fisk et al., 2005a)
13918
Source: ASHRAE Transactions, Volume 111, pages 443-455, 2005
13919
13920
Accuracy and Calibration of Airflow Sensors
13921
Regardless of whether or not airflow sensors are factory or field-installed, accuracy of these sensors
13922
must be verified with appropriately calibrated equipment at start-up and during occupancy on regular
13923
time intervals.
13924
13925
It is very important that SMACNA and ASHRAE procedures are implemented during field-based
13926
calibration and checking of measurement systems. These procedures are described in SMACNA’s
13927
HVAC Systems (SMACNA, 2002) and TAB Procedural Guide (SMACNA, 2003) as well as in Chapter
13928
14 of the ASHRAE (2005) Fundamentals
13929
13930
Table 1 lists the characteristics of the various airflow measurement methods. The accuracies reported in
13931
Table 1 were developed under controlled laboratory conditions. Actual accuracies in measurement of
13932
IAQ-DG 90% Draft - Final
Page 452
Return to TOP
outdoor airflow rates can be far less because air speeds and directions are highly variable and not easily
13933
predicted.
13934
13935
As can be seen from Table 1, most airflow sensors have limitations on the airflow ranges that can be
13936
applied. A common mistake is measurement of low airflows using pressure based (i.e., Pitot) sensors.
13937
Sensor manufacturers’ specifications and field conditions must be considered before a sensor is selected.
13938
13939
Airflow sensors should be capable of measuring flow within an accuracy of ±15% of the minimum
13940
outdoor airflow rate.
13941
13942
Indirect Methods of Measuring Minimum Outdoor Airflows
13943
(not recommend but included for informational purposes only)
13944
Indirect methods for measuring minimum outdoor airflows include plenum pressure control and CO2
13945
concentration balance (ASHRAE RP 980, 19xx).
13946
13947
The plenum pressure control strategy involves measuring and maintaining a constant pressure drop
13948
across a fixed orifice, such as the outdoor air damper and louver. This requires that a dedicated
13949
minimum outdoor air damper be used to create a fixed orifice. For systems with economizers, using a
13950
minimum damper position to create the fixed orifice is usually not accurate due to lack of repeatability
13951
of the damper assembly (damper, actuator, and linkage). Therefore, a separate duct for the minimum
13952
outdoor air is recommended. The pressure drop must be large enough so it can be accurately measured
13953
but not large enough to create a significant energy penalty. Proper selection of the differential pressure
13954
transmitter used to measure the pressure drop across the outside air damper is essential.
13955
13956
The CO2 method uses the concentrations of the outdoor air, return air, and supply air to determine the
13957
percent of outdoor airflow in the supply air using the following equation (Bearg, 1993):
13958
13959
% OA= (CO2-RA – CO2-MA)/(CO2-RA – CO2-OA) x 100
13960
13961
Where:
13962
% OA = percent of outdoor air in supply stream
13963
CO2-RA = CO2 concentration in return air stream
13964
CO2-MA = CO2 concentration in mixed air stream
13965
CO2-OA = CO2 concentration in outdoor air stream
13966
13967
The accuracy of this method is reduced as the difference in the CO2 concentrations of the return and
13968
outdoor air becomes small and as the outdoor air becomes a smaller fraction of the supply airflow.
13969
Furthermore, accurate measurement of the supply air concentration is difficult due to poor air mixing
13970
downstream of the mixing chamber. Repeatability can be a significant source of error when multiple
13971
CO2 sensors are used. Using a central measuring device with extraction of the sample by tubing
13972
connected to the sampling point reduces the potential for error that can occur when independent sensors
13973
are used in each location.
13974
13975
Temperature, instead of CO2, can also be used to estimate the amount of outdoor airflow. ASHRAE
13976
(2007) recommends that the temperature difference between outside and return airstreams be greater
13977
than 20 °F. An equation similar to the one shown above for CO2 can be used to calculate percent of
13978
outdoor air in the supply airstream. The potential sources of error described above for estimating
13979
percent of outdoor air based on CO2 concentrations are also applicable for temperature.
13980
13981
% OA= (tRA – tMA)/(tRA – tOA) x 100
13982
13983
IAQ-DG 90% Draft - Final
Page 453
Return to TOP
Where:
13984
% OA = percent of outdoor air in supply stream
13985
tRA = air temperature of the return air stream
13986
tMA = air temperature of the mixed air stream (before any conditioning)
13987
tOA = air temperature of the outdoor air stream
13988
13989
Due to the accuracy problems associated with the indirect methods discussed above, none is
13990
recommended. Instead, direct methods are encouraged.
13991
13992
Design Issues: Commissioning, Operation and maintenance
13993
The designer needs to make provisions for measurement and verification of the minimum outdoor
13994
airflows during the initial commissioning as well during the ongoing commissioning of a building (see
13995
Table 2 for Section 8.4.1.8 of ASHRAE Standard 62.1-2007). Such provisions include easy access to
13996
the airflow sensors, software that can detect sensor (e.g. airflow) and equipment (damper motor)
13997
malfunctions, etc. In addition, the design criteria and occupancy assumptions need to be listed in a clear
13998
format in the operations and maintenance manual. The building maintenance staff should be encouraged
13999
to adjust the minimum amount of outdoor air on regular intervals (e.g., annually) based on actual
14000
maximum occupancy data. Adjustment of the minimum airflows should be made easier by the provision
14001
of convenient access and effective adjustment mechanisms; also, it is very helpful if the occupancy data
14002
is displayed on the BMS and can be modified.
14003
14004
14005
Example 1: Built up HVAC system
14006
14007
The following is an example of a built-up system with separate outdoor air intake and fan.
14008
14009
14010
Figure 7.2-D Shown here are the minimum outdoor air fan and the main outdoor air dampers. The main
14011
dampers are closed when the minimum outdoor air fan is operating.
14012
14013
IAQ-DG 90% Draft - Final
Page 454
Return to TOP
14014
Figure 7.2-E Shown here is a close-up of the minimum outdoor air intake fan
14015
14016
14017
Figure 7.2-F Shown here is another close up with the main air filters showing (filters are covered with
14018
protective drape during building flush out prior to occupancy)
14019
14020
Photos courtesy of Leon Alevantis
14021
14022
14023
IAQ-DG 90% Draft - Final
Page 455
Return to TOP
Example 2: Large packaged HVAC with OA Airflow Measuring Sensors
14024
14025
14026
Figure 7.2-G Shown here is a separate minimum outdoor air intake with honeycomb type louvers. Main
14027
outdoor airflow dampers shown adjacent to the minimum outdoor air intake.
14028
14029
14030
Figure 7.2-H Shown here is a downstream view of the same minimum outdoor air intake as above
14031
14032
Photos courtesy of Leon Alevantis
14033
14034
14035
IAQ-DG 90% Draft - Final
Page 456
Return to TOP
Example 3: Large packaged HVAC
14036
This example shows a typical mixing chamber of a large packaged HVAC system
14037
14038
14039
Figure 7.2-I Shown here are the minimum outdoor air dampers (to the right) and return air dampers (at
14040
the bottom). Not shown are the mixed air dampers (to the left) and economizer intakes. Minimum
14041
outdoor airflow measurement and control were not provided in this system at project close-out.
14042
14043
Photos courtesy of Leon Alevantis
14044
14045
14046
Table 7.2-A Range and Accuracy of Various Airflow Measurement Methods
14047
Measurement
Means
Application
Range, fpm
Precision
Limitations
Smoke puff or
airborne solid
tracer
Low air velocities in
rooms; highly
directional
5 to 50
10 to 20%
Awkward to use but
valuable in tracing air
movement.
Deflecting vane
anemometer
Air velocities in
rooms, at outlets,
etc.; directional
30 to 24,000
5%
Needs periodic check
calibration.
Revolving vane
anemometer
Moderate air
velocities in ducts
and
rooms; somewhat
directional
100 to 3000
2 to 5%
Extremely subject to error
with variations in
velocities with space or
time. Easily damaged.
Needs periodic calibration.
Thermal
anemometer
a. Low air
velocities;
directional and
nondirectional
available
b. Transient velocity
and turbulence
1 to 10,000
2 to 10%
Requires accurate
calibration at frequent
intervals.
Some are relatively costly.
Pitot-static tube
Standard instrument
for measuring
duct velocities
180 to 10,000
with
micromanometer;
600 to 10,000
with
draft gages;
1 to 5%
Accuracy falls off at low
end of range.
IAQ-DG 90% Draft - Final
Page 457
Return to TOP
Measurement
Means
Application
Range, fpm
Precision
Limitations
10,000
up with
manometer
Impact tube and
sidewall or
other static tap
High velocities,
small tubes, and
where air direction
may be
variable
120 to 10,000
with
micromanometer;
600 to 10,000
with
draft gages;
10,000
up with
manometer
1 to 5%
Accuracy depends on
constancy of static
pressure across stream
section.
Cup anemometer Meteorological
Up to 12,000
2 to 5%
Poor accuracy at low air
velocity (<500 fpm).
Laser Doppler
velocimeter
Calibration of air
velocity
instruments
1 to 6000
1 to 3%
High cost and complexity
limit LDVs to laboratory
applications.
Pitot array, self-
averaging
In duct assemblies,
ducted or
fan inlet probes
600 to 10,000
±2 to 40%
of reading
Performance depends
heavily on quality and
range of associated
differential pressure
transmitter.
Very susceptible to
measurement errors caused
by duct placement and
temperature changes.
Nonlinear output (square-
root function).
Mathematical errors likely
because of sampling
method. Must be kept
clean to function properly.
Must be set up and field-
calibrated to hand-held
reference.
Vortex-shedding
In duct assemblies,
ducted or
fan inlet probes
450 to 6,000
±2.5 to 10%
of reading
Highest cost per sensing
point. Largest physical
size. Low-temperature
accuracy questionable.
Must be set up and field-
calibrated to hand-held
reference.
Thermal
(analog)
In duct assemblies
or
ducted probes
50 to 5,000
±2 to 40%
of reading
Mathematical averaging
errors caused by analog
electronic circuitry in
averaging nonlinear
signals. Sensing points are
not independent. Unable to
IAQ-DG 90% Draft - Final
Page 458
Return to TOP
Measurement
Means
Application
Range, fpm
Precision
Limitations
compensate for
temperatures beyond a
narrow range. Must be set
up and field-calibrated to
hand-held reference. Must
be recalibrated regularly to
counteract drift.
Thermal
dispersion
(microcontroller-
based)
Ducted or fan inlet
probes, bleed
velocity sensors
25 to 10,000
±2 to 10%
of reading
Cost increases with
number of sensor
assemblies in array. Not
available with flanged
frame. Honeycomb air
straighteners not
recommended
by manufacturer. Accuracy
verified only to
–20°F. Not suitable for
abrasive or high-
temperature environments.
Ultrasonic
Large instruments:
meteorological
Small instruments:
in-duct and
room-air velocities
1 to 6000
+1 to 2%
High cost.
The accuracies reported in this Table were developed under controlled laboratory conditions. Actual accuracies in
14048
measurement of outdoor airflow rates can be much less because air speeds and directions are highly variable and
14049
not easily predicted. Source: Table 4, page 14.16, 2005 ASHRAE Handbook, Fundamentals
14050
14051
14052
Section 8.4.1.8 of ASHRAE Standard 62.1-2007:
14053
14054
The total quantity of outdoor air to air handlers except for units under 2000 cfm (1,000
14055
L/s) of supply air shall be measured in minimum outdoor air mode once every five
14056
years. If measured minimum air flow rates are less than the design minimum rate (±10%
14057
balancing tolerance) documented in the O&M Manual, they shall be adjusted or
14058
modified to bring them to the minimum design rate or evaluated to determine if the
14059
measured rates are in compliance with this standard.
14060
14061
14062
References
14063
1. L. Alevantis; R. Miller; and H Levin. 2006. Long-Term Building Air Measurements for VOCs
14064
Including Aldehydes at a Five-Building Sustainable Office Complex in California. California
14065
Department of Health Services. Final Report, submitted to the United States Environmental
14066
Protection Agency through the Public Health Institute. Available at: http://www.cal-iaq.org/VOC/
14067
2. ASHRAE RP 980. 1999. Krarti, M.; Brandemuehl, M.; Schroeder, C.; and Jeannette, E. Techniques
14068
for Measuring and Controlling Outside Air Intake Rates in Variable Air Volume Systems. Final
14069
Report, JCEM TR/99/3.
14070
3. ASHRAE Standard 62.1-2007
14071
IAQ-DG 90% Draft - Final
Page 459
Return to TOP
4. ASHRAE 62.1 User’s Manual, Page 5-11
14072
5. ASHRAE Standard 111-1998. Practices for Measurement, Testing, Adjusting, and Balancing of
14073
Building Heating, Ventilation, Air-Conditioning, and Refrigeration Systems.
14074
6. 2007 ASHRAE Handbook: Applications, Chapter 37
14075
7. 2005 ASHRAE Handbook: Fundamentals, Chapter 14
14076
8. 2005 ASHRAE Handbook: Fundamentals, Chapter 35
14077
9. Fisk WJ, Faulkner D, Sullivan DP (2005a). An Evaluation Of Three Commercially Available
14078
Technologies For Real-Time Measurement Of Rates Of Outdoor Airflow Into HVAC
14079
Systems. ASHRAE Transactions 111(2): 443-455. LBNL-56603
14080
10. Fisk WJ, Faulkner D, Sullivan DP (2005b). Technologies For Measuring Flow Rates Of Outdoor Air
14081
Into HVAC Systems: Some Causes And Suggested Cures For Measurement Errors. ASHRAE
14082
Transactions 111(2): 456-463. LBNL-56604
14083
11. Persily A, Gorfain, J. Analysis of Ventilation Data from the U.S. Environmental Protection Agency
14084
Building Assessment Survey and Evaluation (BASE) Study. NIST IR 7145. National Institute of
14085
Standards and Technology. 2004. Available at http://fire.nist.gov
14086
12. Persily A., Gorfain J, and Brunner G. “Ventilation Design and Performance in US Office Buildings.
14087
ASHRAE Journal, April 2005: 30-35
14088
13. Bearg, D.W. 1993. Indoor Air Quality and HVAC Systems. Lewis Publishers. ISBN 0-87371-574-
14089
8
14090
14. SMACNA. 2002. HVAC Systems: Testing, Adjusting, & Balancing. Available for purchase
14091
at http://www.smacna.org/bookstore/
14092
15. SMACNA. 2003. TAB Procedural Guide. Available for purchase
14093
at http://www.smacna.org/bookstore/
14094
16. Dougan. 2003. Airflow Measurement for HVCA Systems – Technology Comparison. White paper
14095
available at http://www.ebtron.com/Web\_Pdfs/AirflowMeasurement\_Comparison.pdf
14096
14097
14098
14099
IAQ-DG 90% Draft - Final
Page 460
Return to TOP
14100
Strategy 7.3 – Distribute Ventilation Air Effectively
14101
14102
14103
Zone Air Distribution Effectiveness
14104
Voz = Vbz/Ez (6-2)
14105
14106
Where
14107
Voz is the quantity of ventilation air delivered to the occupied zone (cfm)
14108
Vbz is the quantity of ventilation air delivered to the breathing zone (cfm)
14109
Ez is zone air distribution effectiveness
14110
14111
Efficient Distribution
14112
Ez ranges from 1.0 to 1.2
14113
14114
• Ceiling supply of cool air
14115
• Ceiling supply of warm air and floor return
14116
• Ceiling supply of warm air less than 15°F (8°C) above space temperature and ceiling return provided
14117
that the 150 fpm (0.8 m/s) supply air jet reaches to within 4.5 ft (1.4 m) of floor level.
14118
• Floor supply of cool air and ceiling return provided that the 150 fpm (0.8 m/s) supply jet reaches 4.5
14119
ft (1.4 m) or more above the floor
14120
• Floor supply of cool air and ceiling return, provided low- velocity displacement ventilation achieves
14121
unidirectional flow and thermal stratification
14122
• Floor supply of warm air and floor return
14123
14124
Adequate Distribution
14125
Ez = 0.8.
14126
14127
• Ceiling supply of warm air 15F or more above space temperature and ceiling return
14128
• Makeup supply drawn in on the opposite side of the room from the exhaust and/or return
14129
14130
Inefficient Distribution
14131
Ez < 0.8
14132
14133
• Floor supply of warm air and ceiling return
14134
• Makeup supply drawn in near to the exhaust and/or return location
14135
14136
Table 7.3-A Zone Air Distribution Effectiveness
14137
Air Distribution Configuration
Ez
Ceiling supply of cool air
1.0
Ceiling supply of warm air and floor return
1.0
Ceiling supply of warm air 15°F (8°C) or more above space temperature and ceiling return.
0.8
Ceiling supply of warm air less than 15°F (8°C) above space temperature and ceiling return provided that the 150
fpm (0.8 m/s) supply air jet reaches to within 4.5 ft (1.4 m) of floor level. Note: For lower velocity supply air, Ez=
0.8.
1.0
Floor supply of cool air and ceiling return provided that the 150 fpm (0.8 m/s) supply jet reaches 4.5 ft (1.4 m) or
more above the floor. Note: Most underfloor air distribution systems comply with this proviso.
1.0
IAQ-DG 90% Draft - Final
Page 461
Return to TOP
Air Distribution Configuration
Ez
Floor supply of cool air and ceiling return, provided low- velocity displacement ventilation achieves
unidirectional flow and thermal stratification
1.2
Floor supply of warm air and floor return
1.0
Floor supply of warm air and ceiling return
0.7
Makeup supply drawn in on the opposite side of the room from the exhaust and/or return
0.8
Makeup supply drawn in near to the exhaust and/or return location
0.5
1. “Cool air” is air cooler than space temperature.
2. “Warm air” is air warmer than space temperature.
3. “Ceiling” includes any point above the breathing zone.
4. “Floor” includes any point below the breathing zone.
5. As an alternative to using the above values, Ez may be regarded as equal to air change effectiveness determined in accordance with
ASHRAE Standard 12916for all air distribution configurations except unidirectional flow.
Source: ASHRAE 62.1-2007
14138
14139
Ducted or Non-ducted?
14140
Ducted
14141
With a ducted air system, the air is distributed directly to the zone. Ducts need to be properly
14142
constructed and sealed. Provisions need to be made in design for proper balancing. Once a properly
14143
designed and constructed ducted system is balanced, one is assured that the air is efficiently delivered.
14144
14145
Non Ducted
14146
Non Ducted – Plenum Dump: In the past, some systems were designed to introduce air into a plenum
14147
under the assumption that the air would somehow mix and be distributed into the building. Such
14148
“dumping” systems no longer meet current standards. Current research demonstrates that air does not
14149
mix or distribute using this strategy. 65
14150
14151
Non Ducted – Designed: There are special cases with designed non-ducted systems such as underfloor
14152
air distribution (UFAD) and dual plenum systems. These systems require special attention to
14153
maintaining the integrity of the plenum. Many recently installed systems have suffered from leaks. The
14154
area that must be sealed is usually far greater than that of a ducted system.
14155
14156
Many systems have also suffered from inadequate airflow at the furthest distances from supply air
14157
introduction. In these cases, increasing fan speeds/sizes to provide adequate air compounds problems by
14158
increasing energy usage, increasing the volume of leaks, increasing system noise, and increasing noise at
14159
nearby diffusers because of increased pressure.
14160
14161
Provisions for proper balancing must be made in the design. Because the pathways are numerous and
14162
sometimes unknown at the beginning of design, techniques such as pressure regain that work on duct
14163
designs, may not work for non-ducted systems.
14164
14165
14166
14167
65 “A Study of Multiple Space Effects on Ventilation System Efficiency in Standard 62.1 – 2004 and Experimental Validation
of the Multiple Spaces Equation”
Final Report for ASHRAE Research Project 1276, David P. Yuill, Grenville K. Yuill, Andrew H. Coward
March 15, 2007, ASHRAE, Atlanta, GA
IAQ-DG 90% Draft - Final
Page 462
Return to TOP
14168
Strategy 7.4 – Provide Particle Filtration and Gas Phase Air Cleaning Consistent with
14169
Project IAQ Objectives
14170
14171
This discussion is not intended to inform the reader about the fundamentals (such as mechanics, physics,
14172
and chemistry) of filtration and gaseous air cleaning media, as these subjects are well covered in
14173
appropriate ASHRAE Fundamentals Chapters (Reference noted here). The NAFA Air Filtration Guide
14174
(Reference noted here) also provides an excellent resource for this discussion. Instead, this discussion is
14175
intended to provide the designer with a basic working understanding of extraction efficiency, testing
14176
methods, equipment selection, life cycle costing, and application of FAC. This will result in a fuller
14177
understanding of the filtration and air cleaning (FAC) equipment evaluation, selection, and application
14178
process.
14179
14180
FAC Equipment Selection and Specification Guidance
14181
The following table provides general selection guidance that combines and balances the project need or
14182
strategy with appropriate extraction efficiency requirements, contaminants of concern, and life cycle
14183
cost/value. The details of each design strategy are detailed in the section following the chart. The
14184
general performance characteristics of FAC equipment are incremental providing the designer with
14185
flexibility of selection dependent upon the constraints of space, pressure drop, and cost. Thus, the
14186
recommendations provide a range of selection options dependent upon varying degrees of need and
14187
expectation. The resulting outcomes can be attained incrementally without the necessity of resorting to
14188
"clean room" performance levels when they are unwarranted. The Table denotes outcomes that range
14189
from "Good," which represents an enhancement well beyond the minimum standard/code to "Best" that
14190
represents superior performance, benefit, and/or value for that specific strategy.
14191
14192
General Selection Guidelines
14193
Table 7.4-A. General Selection Guidance
14194
Design Strategy/
Problem or Situation
Recommendation/
Solution Range
Outcome/Benefit
3.6.1.1. Keep heat
exchange and
distribution system
surfaces cleaner
Apply MERV 8-13
8=Good
13=Best value
Avoids excessive coil fouling; maintains heat
exchange efficiency; reduces energy losses; lowers
cleaning and maintenance costs; maintains system
performance; lessens opportunity for mold growth by
reducing nutrient and moisture retention
3.6.1.2. Keep
conditioned space
cleaner
Apply MERV 8-13
8=Good
13=Best value
Reduces nuisance dust; lowers housekeeping cost
3.6.1.3. Control of viable
or pathogenic particles
Apply MERV 14-16
14=Good
16=Best
Lowers occupant exposure to airborne pathogens;
decreases negative health effects; decreases
absenteeism; decreases related productivity cost
3.6.1.4. Treatment of
excessively polluted
outdoor air
Apply MERV 11-14
11=Good
14-Best
Apply Gas Phase ME
Assures code/standard-of-care compliance; lowers
occupant exposure to external sources of particles,
odors, and irritants; lowers generation of cross-
contamination from building exhausts; reduces
generation of undesirable products of chemical
reaction from ozone and indoor chemicals
3.6.1.5. Control of
specific contaminants of
concern, including those
associated with criminal
intent
Apply MERV 13-17
13=Good
17=Best (HEPA)
Apply HE-HEGA
HE=Good
HEGA=Best
Reduces risk of highly detrimental or criminal
incidents of particulate or gas phase contamination to
processes, products, people, or their related activities
IAQ-DG 90% Draft - Final
Page 463
Return to TOP
Design Strategy/
Problem or Situation
Recommendation/
Solution Range
Outcome/Benefit
3.6.1.6. Reduce outdoor
air ventilation rates using
the IAQ Procedure from
Standard 62.1
Apply MERV 11-13
11=Good
13=Good
Apply ME-HE
ME=Good
HE=Best
Reduces latent load from outdoor air; reduces
contaminant load from polluted outdoor air; reduces
HVAC load and capacity;; reduces capital cost;
reduces energy consumption and operating cost
14195
The terms and acronyms employed in this table are described or discussed more fully in later detailed
14196
discussion of each of the strategies, but cursory definitions are: MERV=Minimum Efficiency Reporting
14197
Value; HEPA=High Efficiency Particulate Arrestor; ME=Medium Efficiency range partial bypass gas
14198
phase air cleaner; HE=High Efficiency solid bed gas phase air cleaner; HEGA=High Efficiency Gas
14199
Adsorber solid bed gas phase air cleaner with specialized war gas carbon media.
14200
14201
Equipment Selection Discussion by Design Strategy
14202
A full range of particulate and gas phase filters is available from a wide selection of manufacturers. The
14203
filters vary widely in frame methodology and quality; seal mechanisms; filter/sorption media; cartridge
14204
depth and size; loading characteristics and capacity; surface area configurations; airflow and pressure
14205
drop; and cost. The efficiency or removal performance represents only one of these final selection
14206
criteria. Thus, all the other factors listed below that influence the overall performance and total value of
14207
the FAC system should be included in the selection and specification process.
14208
14209
The application of filtration and air cleaning is a balance of control and extraction requirements; the
14210
physical/mechanical limitations of the air handling system; characteristics of the contaminants of
14211
concern; and the features of the FAC equipment. The higher the efficiency requirements, generally, the
14212
greater the space, energy, operating and maintenance cost requirements. Because of the latter constraints,
14213
the final selection of equipment should go beyond removal efficiency to include; capacity and life cycle,
14214
maintenance requirements, and life-long pressure drop factors (See section on Life Cycle Optimization-
14215
Link). Because of these factors, life-cycle cost, including energy requirements, should drive the selection
14216
rather than first cost. The following discussion provides further details and rationale for the selection of
14217
specific extraction efficiencies that are outlined in Table XX General Selection Guidance summary
14218
(LINK). In the case of multiple objectives or strategies, the more stringent selection will prevail and
14219
satisfy the lesser requirements.
14220
14221
Particulate Filter Selection Recommendations: 1,2--MERV 8-13: These design targets are important
14222
areas because they address advanced air quality application to a broad segment of indoor environments.
14223
Both anecdotal and applied field research6,7 indicates that the minimum filtration requirement of
14224
Standard 62-2007 (MERV 6) does not keep coils or systems sufficiently clean to avoid particulate
14225
accumulation over time, even though the MERV 6 is a substantial improvement over the previously used
14226
fiberglass disposable panel filters. The reason that the MERV 6 is not adequate to keep the system clean
14227
is that air handler and distribution system contamination comes mainly from fine particulate matter
14228
contained in polluted outdoor air. Figure NX illustrates the difference between mass and particle counts.
14229
Although the large particles in outdoor air are the large segment of the airborne mass (therefore EPA
14230
PM-10 data), it is the small sub-micron sized particles that dominate, consisting of over 98% of the
14231
count. These superfine particles are very small and difficult to filter out. They are the cause of the black
14232
soot-like smudging accumulation on wet surfaces and air pathway surfaces.
14233
14234
14235
IAQ-DG 90% Draft - Final
Page 464
Return to TOP
14236
Figure 7.4-B Particle Size Distribution in the Atmosphere
14237
(Source: Figure 1.4 from NAFA Manual)
14238
14239
The optimal selection for these target areas is MERV 137 extended media filters applied in gasketed
14240
front loading filter retainers based on field research (Burroughs X). This provides an optimal balance of
14241
efficiency, capacity, pressure drop, and both first and operating cost. When space or pressure drop limits
14242
prevail and restrict the selection, the lower MERV levels of 8-12 are available in 2" and 4" filters that
14243
can be accommodated by most unitary equipment with integral filter racks. These are substantial
14244
improvements over the minimal MERV 6 with only marginal increase in cost or pressure drop. Cleaner
14245
HVAC systems are critical to sustained air quality because particulate accumulation yields nutrient
14246
build-up and moisture retention that enables mold growth in the air handler and distribution system. This
14247
same MERV 13 efficiency level provides adequate extraction to generally improve space cleanliness
14248
and to support the IAQ Procedure.
14249
14250
14251
Photo courtesy of The Filtration Group
14252
Figure 7.4-C Typical Extended Media Pocket Filter of MERV 13 Efficiency
14253
14254
IAQ-DG 90% Draft - Final
Page 465
Return to TOP
Particulate Filter Design Strategy Recommendation 4,5,6,7--MERV 13-17: Because of their relatively
14255
small size (0.3 to 1 microns) and higher related exposure risk, the control of viable, pathogenic, or
14256
respirable particles requires higher efficiency control, greater than MERV 13. Dependent upon virility,
14257
concentration, and dosage limitation, MERV 14 is normally applied. However, up to MERV 16 level
14258
may be required, though this level is normally applied in healthcare and high-risk settings. The MERV
14259
15 and 16 levels offer very high efficiencies at the sub-micron size range and yet operate with
14260
acceptable velocities and pressure drops. In these higher MERV levels, seal and gasketing, as well as
14261
special retainer systems, are extremely critical to successful performance. However, this design selection
14262
area is highly particle size dependent and the final MERV selection should be driven by the target
14263
particle size of concern and the reduction targets required.
14264
14265
The designer should also be aware that the outdoor air is a primary source of smaller respirable sized
14266
particles (less than 2.5 micron), primarily because of condensation nuclei from internal combustion
14267
engines, chemical reaction, or phase change (evaporation of aerosols). The range of commercial filters
14268
through MERV 16 will also accommodate for most accidental and naturally occurring contaminants.
14269
However, the heightened risk of criminal or terrorist induced threats may require HEPA (High
14270
Efficiency Particulate Arrestor is MERV 17 having a 99%+ efficiency @ 0.3 micron particles) for
14271
sustained control and ultimate life safety protection. When progressing into the HEPA level of filtration,
14272
an entirely different class of requirements are imposed, including reduced airflow (250 fpm approach
14273
velocity), increased pressure drop (up to 3 iwg at termination), increased seal requirement, increased
14274
monitoring, and increased footprint space for access and service. These equate to increased first cost,
14275
increased service cost, and increased energy requirements.
14276
14277
For whatever reason, when the higher end of the MERV spectrum is applied, the IAQ Procedure should
14278
be considered because of the inherent energy savings potential and since the investment in filtration and
14279
related operating capacity is already funded from other motivation. (LINK See Section XXX Using the
14280
Indoor Air Quality Procedure to…..)
14281
14282
(Caution: At this higher MERV level, both pressure drop and life cycle can vary dramatically within a
14283
MERV class. This variance between filter styles depends upon surface area, media selection, airflow
14284
ratings, and filter configuration. The designer should carefully compare, select, and specify the
14285
preferable cartridge configuration in addition to the desired MERV level.)
14286
14287
14288
7.4-B Comparison of MERV Data, Filter Type, and Prior Designations
14289
MERV
LEVEL
Dust
Spot %
Typical Particulate Filter Type
%
0.3-1
mm
%
1-3 mm
%
3-10mm
1
NA
Low efficiency fiberglass and
synthetic media disposable panels,
cleanable filters, and electrostatic
charged media panels.
Too low efficiency to be
applicable to 52.2
determination
2
NA
3
NA
4
NA
5
NA
Pleated filters, cartridge/cube filters,
and disposable multi-density synthetic
link panels.
20-35
6\*
NA
36-50
7
25-30%
50-70
8
30-35%
> 70
9
35-40%
Enhanced media pleated filters, bag
filters of either fiberglass or synthetic
media, rigid box filters using lofted or
paper media.
> 50
> 85
10
50-55%
50-65
> 85
11
60-65%
65-85
> 85
12
70-75%
> 80
> 90
IAQ-DG 90% Draft - Final
Page 466
Return to TOP
13
80-85%
Bag filters, rigid box filters, minipleat
cartridge filters
> 75
> 90
> 90
14
90-95%
75-85
> 90
> 90
15
> 95%
85-95
> 90
> 90
16
98%
> 95
> 95
> 95
The following classes are determined by different methodology than ASHRAE 52.2-1999
17
NA
HEPA/ULPA filters evaluated using
IEST MoT. Types A through D yield
efficiencies @ 0.3 mm and Type F @
0.1 mm
99.97% IEST Type A
18
NA
99.99% IEST Type C
19
NA
99.999% IEST Type D
20
NA
> 99.999% IEST Type F
\* MERV 6 level prescribed by Standard 62-2001 for minimum protection of HVAC systems.
14290
14291
14292
Photo courtesy of The Filtration Group
14293
Figure 7.4-D Typical High-capacity HEPA Cartridges
14294
14295
Gas Phase Air Cleaner Selection Design Recommendations: 4,5,6—ME: These general objectives can
14296
be fulfilled by the Medium Efficiency range of gas phase filters. Dependent upon the air cleaner
14297
selection, MERV particulate control requirements may also be fulfilled in a single filter stage using a
14298
common retainer. Most gas phase air cleaners in this efficiency range are pleated media filters (from 2 to
14299
4 inches in depth) that can be applied wherever pleated particulate filters are applied. Deeper versions
14300
(12" in depth) require appropriate tracking, access depth and/or special filter retainer banks or side load
14301
units similar to extended media particulate cartridges. In this gas phase version, the sorption media is
14302
imbedded within a fiber matrix that retains the media particles without binders or other techniques that
14303
negate sorption capacity. Because of the fabric component, filter modules exhibit MERV 6-12
14304
particulate filtration capability and some filters carry MERV designations. There are various filtration
14305
sorption media options available in this version, such as both carbon or alumina/potassium
14306
permanganate, enabling the designer to respond to varying requirements. However, this lighter duty
14307
filter in normally applied for light odors loads using the carbon component. In this setting, the ME type
14308
cartridge is serviced and changed out on a timed routine. This is because the limited sorbent content
14309
combined with the particulate arrestance and accumulation yields limited life cycle, usually 3-4 months
14310
in normal office space consistent with the change cycle of the particulate control component. One
14311
particularly useful application of the ME gas phase cartridge is the treatment of outdoor air
14312
contaminated with ozone in non-attainment areas.
14313
14314
IAQ-DG 90% Draft - Final
Page 467
Return to TOP
14315
Photo courtesy of The Filtration Group
14316
Figure 7.4-E Typical Medium Efficiency light duty gaseous cartridges
14317
14318
Gas Phase Air Cleaner Design Recommendation 5--HE-HEGA (High Efficiency Gas Absorber): When
14319
dealing with critical gas phase contaminants of concern, the designer must be cognizant of the full
14320
nature of the contaminant, including identity and chemical properties; concentration; and targeted
14321
control attainment levels. Molecular control is relatively "high-tech" and requires knowledgeable
14322
selection of the appropriate sorbent, HEGA cartridge, and retainer system. These High Efficiency air
14323
cleaner systems require higher levels of pressure drop capacity, space for installation and service,
14324
accommodation for weight, and rigorous maintenance attention. They must also be monitored rigorously
14325
using either gas phase monitoring equipment, testing coupons, or sorbent sampling for factory analysis.
14326
14327
The HE (High Efficiency) employs solid media beds or trays varying from 3/8" to 3" in depth that are
14328
filled with pelletized sorption media. These containers are then configured into an extended V-cell that
14329
both lowers the pressure drop and controls the velocity of the air through the media bed. Much higher
14330
single pass efficiencies and longer service life are attained by these solid bed gaseous filters as compared
14331
to the ME light duty version. This is because of the total weight of sorbent content as well as the longer
14332
dwell time that is engineering into the cartridge. The designer can also select the appropriate sorption
14333
media dependent upon the requirements and properties of the contaminants of concern. Specific sorbents
14334
can be selected for specific chemical control properties, such as carbon for high molecular weight VOC;
14335
alumina/KmO4 for acid gasses and formaldehyde; and zeolite molecular sieves for ammonia. Physical
14336
blends of sorbent pellets can also be employed for general mixed airstreams, like occupancy odors.
14337
14338
The HEGA gas phase filter cartridge is designed to maximize single pass efficiency and, minimize
14339
breakthrough, thus providing optimal control of hazardous chemicals with life threatening risk. The unit
14340
employs deeper media beds, longer dwell times, greater media content, and specialized media treated
14341
selected to treat specific known toxic gasses. It is applied in commercial buildings that are considered to
14342
be vulnerable to criminal or terrorist acts or in commercial space where highly toxic airborne
14343
contaminants are a health threat to occupants. This area of application is a specialized technical "art-
14344
form" and requires the designer to seek experience and dedicated expertise to properly select, design,
14345
and apply HEGA systems.
14346
14347
Service life of gas phase filters is highly dependent upon contaminate concentration and operating
14348
exposure time. Unlike particulate filters, their life cycle cannot be monitored in situ or real time, unless
14349
by specialized chemical sensing equipment that is not currently practical for most commercial
14350
IAQ-DG 90% Draft - Final
Page 468
Return to TOP
applications. However, if the contaminant(s) of concern are odorous or irritating, then recurring
14351
occupant complaints becomes a reliable indicator of service life termination. Test coupons can be
14352
installed concurrently in the airstream that can provide useful guidance when analyzed by the equipment
14353
manufacturer. In the case of bulk media, especially alumina/KMnO4, small bulk samples can be
14354
periodically withdrawn for analysis by the manufacturer to provide indication of remaining service life.
14355
14356
14357
14358
Photo courtesy of The Filtration Group
14359
Figure 7.4-F Typical High Capacity HEPA cartridge
14360
14361
Air Capture and Seal
14362
A number of factors influence the performance, efficiency, and overall effectiveness of the filtration and
14363
air cleaning (FAC) system. The most significant and often overwhelming factor is air capture, or
14364
conversely expressed--air by-pass. For the air filtration or extraction system to perform, the air must
14365
pass through the filter media. Thus, the first and most important step in attaining properly filtered air is
14366
control of air capture and bypass. By-pass can occur in multiple ways:
14367
14368
• Through pressure imbalance and envelope flaws, air can enter the conditioned space through
14369
infiltration, bypassing the entire air handling system. This is also an issue regarding moisture
14370
control and is discussed more fully in Section "n(link)regarding negative building pressures and
14371
infiltration.
14372
• Air can by-pass the filter section in the air handler because of openings in the air handling
14373
system housings, or flawed, inadequate, or failed seals and gaskets in the doors, access panels,
14374
and fabrication seams.
14375
• Air can by-pass the filter cartridge because of flawed seal within the retainer/tracking system
14376
• Air can by-pass the filter around the frame of the filter because of lacking or inadequate and/or
14377
failed gasketing and seal between filters, between the filter and the retainer, between the filter
14378
and the access door, or between the filter and the access tracking.
14379
14380
Recent research activities (field research1, modeling2, and in-duct laboratory measurement3) have
14381
demonstrated that even small visual gaps on a single plane of the filter can result in significant loss of
14382
efficiency. In field evaluation, Burroughs1 demonstrated that adding 1/8" neoprene gasketing between
14383
the mating vertical header frames of MERV13 (link to 52.2 discussion) bag filters mounted in side load
14384
tracking increased measured efficiency by 17% at 1 micron particle size (see Table N). Seigle2 modeled
14385
the bypass phenomenon based upon the crack infiltration formula in ASHRAE Fundamentals. In
14386
controlled laboratory research, Kosar, et al3 demonstrated similar impact of bypass measured in a
14387
IAQ-DG 90% Draft - Final
Page 469
Return to TOP
Standard 52.2 test rig. This amount of by-pass can equate to the effective loss of two to three MERV
14388
levels of efficiency. Thus, to optimize the performance of any enhanced filtration and air cleaning
14389
system:
14390
14391
• Properly balance the building to avoid unfiltered air infiltrating into the conditioned space; See
14392
Strategy 2.3 Maintain Proper Building Pressurization for more information.
14393
• Apply line-of-sight or light penetration inspection to avoid visually obvious bypass pathways
14394
around FAC system; around filter frames and retainer systems; and at access doors:
14395
• Seal all mating metal surfaces with caulk or appropriate mastic, including ductwork joints,
14396
adjoining frames, and AHU seams;
14397
• Gasket the seal plane(s) of filter frames or headers with resilient, nonporous gasketing, such as
14398
neoprene foam;
14399
• Gasket all filter frame mating surfaces with resilient, nonporous gasketing, such as neoprene
14400
foam (suggestion: specify desired gasketing as factory installed on the filter cartridge at the
14401
appropriate or desired seal plane);
14402
14403
Table 7.4-C An intervention evaluation applying 1/8th inch neoprene gasket tape on the vertical mating
14404
surfaces of MERV 13 frames yielded the efficiency increases noted in this table2.
14405
Particle Count Comparison
Particle Size Band
0.3 micron
0.5 micron
1 micron
Count Prior to Intervention
1177633
26862
2347
Count Subsequent to Gasketing
1000824
21637
1941
Average Increase in Efficiency
15.0%
19.5%
17.3%
14406
14407
14408
(Graph 5 from NAFA Air Media here.)
14409
Figure 7.4-G In laboratory in-duct research reported by University of Illinois/Chicago,
14410
this graph shows the fall off in efficiency of a MERV 14 filter experiencing the by-pass
14411
made more visually obvious in the following photo. As installed, the MERV 14 filter is
14412
most likely behaving as a MERV 8.
14413
14414
14415
IAQ-DG 90% Draft - Final
Page 470
Return to TOP
14416
Figure 7.4-H This MERV 14 filter serving a healthcare surgery staff facility
14417
has fallen from a poorly sized filter track and has over two inches of
14418
visible gap at the access door, which can bypass up to 50% of the air.
14419
14420
14421
14422
Figure 7.4-I The gasketing on this filter access door has eroded
14423
and disappeared. Thus, the door no longer seals properly.
14424
14425
IAQ-DG 90% Draft - Final
Page 471
Return to TOP
14426
Figure 7.4-J This corrosion penetration within this air handler
14427
allows outdoor air to bypass around the filter bank.
14428
14429
FAC System Location
14430
The following figure illustrates the various locations that can be employed for the filtration bank. The
14431
various location regimes provide the designer further versatility to locate the filtration function where it
14432
best suits the specific needs of the project for performance, access, and life cycle.
14433
14434
14435
Figure 7.4-K. There are numerous optional locations for the location of filter banks dependent
14436
upon the needs and intent of the design strategies, contaminate sources, and space usage. The
14437
return air (Alternate 1--Design strategy 3.6.1.1-3) and outdoor air (Alternate 2--Design strategy 3.6.1.4-
14438
5) can be filtered independently allowing for different filter selection; or combined
14439
with return air (Alternate 3--Design strategy 3.6.1.1.-6); or can be located upstream with or
14440
without prefiltration (Alternate 4 &4a--Design strategy 3.6.1.1-6); or downstream of the coil
14441
IAQ-DG 90% Draft - Final
Page 472
Return to TOP
with or without prefiltration (Alternate 5 &5a--Design strategy 3.6.1.1-6); downstream of
14442
the blower (Alternate 6--Design strategy 3.6.1.1-6); terminal to the distribution system
14443
(Alternate 7--Design strategy 3.6.1.1-6); and treating the exhaust air to avoid atmospheric
14444
pollution or cross contamination occurrence (Alternate 8--Design strategy 3.6.1.4).
14445
14446
Using the IAQ Procedure
14447
Since advanced IAQ design and enhanced filtration are part of the project scope, the IAQ Procedure of
14448
Standard 62.15 provides the designer an excellent opportunity to provide both advanced IAQ conditions
14449
as well as energy savings. The filtration and air cleaning (FAC) employs contaminant removal
14450
(extraction) rather than dilution (ventilation) to achieve indoor contaminant control. Both are
14451
"fractional" in the amount of delivered clean air with FAC being much more cost effective during hot
14452
and humid outdoor conditions because of the capacity and operating cost of treating the latent content of
14453
outdoor air. Once the make-up air and pressurization requirements are met, the remaining dilution can
14454
be provided by filtration and air cleaning. Since up to 40% of the HVAC energy demand is for treating
14455
the outdoor air ventilation component, this approach awards the owner with compelling capacity
14456
(capital) and operating cost (energy) savings far in excess of the cost of operating and maintaining the
14457
filtration system. A fuller discussion of the overall requirements of the IAQ Procedure is contained
14458
in Strategy 8.5 Using the ASHRAE Standard 62.1 IAQ Procedure where Appropriate.
14459
14460
The IAQ Procedure is best and easiest applied with filtration when the following conditions are met that
14461
affect the usage of FAC to fulfill ventilation compliance:
14462
• When outdoor air is polluted, of low quality, and/or in non-attainment of the EPA National
14463
Ambient Air Quality Standards. The IAQ Procedure enables avoidance of bringing in
14464
contaminated outdoor air that is not acceptable for dilution purposes. This is particularly
14465
applicable in ozone non-attainment areas.
14466
• When contaminants of concern are identified and quantifiable, both in outdoor air or return air.
14467
This enables the selection of appropriate filtration and/or gaseous air cleaning tactics and
14468
equipment; the determination of targets of acceptability and attainment; and guides methods of
14469
measuring and monitoring the systems during operation.
14470
• When the condition of the outdoor ambient air is either designated as "hot and humid" or when
14471
outdoor air is seasonally hot and humid. This enables the reduction of latent load and enhances
14472
moisture management within the conditioned space. This benefits design capacity and first cost,
14473
as well as operating expense during peak loads.
14474
• When enhanced filtration is already a design component, which may be because of known
14475
contaminant generation or advanced requirements in the conditioned space. Once the investment
14476
is made in filtration that is better than minimum requirements, the enhancement may be
14477
sufficient to satisfy the IAQ Procedure requirements to yield related operating energy savings
14478
from ventilation reduction.
14479
• When the building occupant population density is high and/or widely diverse, requiring large
14480
quantities of outdoor ventilation air during peak occupancy. Particularly valuable in public
14481
assembly and conference spaces, thereby avoiding the excess capacity that occupancy driven
14482
ventilation rates require--when in fact, the space is transiently occupied and vacant for high
14483
percentages of operating cycle times.
14484
• When motivated owners recognize the economic value of the IAQ Procedure in first cost;
14485
operating cost; and positive environmental impact. Further, they are willing to support the
14486
conscientious monitoring and maintenance of the HVAC system to sustain the advanced quality
14487
of the indoor environment.
14488
14489
IAQ-DG 90% Draft - Final
Page 473
Return to TOP
Though not widely applied in commercial buildings, Burroughs has reported on a number of
14490
installations7 in selected markets that have successfully exploited the IAQ Procedure since its
14491
incorporation into Standard 62-1981 in its current form.
14492
14493
(Verification: The use of the IAQ Procedure requires additional rigor and rationale from the designer to
14494
provide mass balance calculations or other compliance measures to demonstrate the control of
14495
contaminants of concern and/or air testing to quantify contaminants of concern. Verification of
14496
attainment can also be provided by FAC suppliers or IAQ consultants through air testing to demonstrate
14497
control. This is an additional first cost to demonstrate attainment and the operation and maintenance of
14498
the filtration equipment adds to operational cost as well. However, the return ratios in energy savings
14499
range from 5 : 1 to 10 : 1 when comparing energy savings to filter cost, far out-weighing the cost of
14500
filtration and additional engineering rigor. See also Strategy 8.5 Using the ASHRAE Standard 62.1
14501
IAQ Procedure where Appropriate.)
14502
14503
Design Process Protocol
14504
The application of enhanced filtration and air cleaning is a well-established technology in industrial
14505
process control, clean rooms, healthcare, pharmaceuticals, and special usage buildings, such as museums
14506
and laboratories. However, it has not been widely used in general commercial buildings. Thus, the
14507
following regime is provided to familiarize the designer to the routine of applying enhanced filtration
14508
and air cleaning.
14509
14510
Table 7.4-D
14511
Task
Rationale and Explanation of Process
Investigate and characterize ambient
(external) contaminants of concern
Establishes quality and reliability of outdoor air as
diluent. Identifies external sources of odor, particulates,
pollutants, & potential chemical risks for exposure or
reaction. Predicts need and timing for outdoor air
treatment/avoidance. Guides the selection of control
methods and efficiency requirements.
Identify and characterize internal
contaminants of concern (CoC)
Provides basis for quality of return air for determining
Class and reuse options. Predicts needs and levels of air
treatment. Contaminant identity guides selection of
proper control method--particulate or gas--and efficiency
targets.
Select FAC efficiency and methods to
control identified CoC
Determines efficiency selection (MERV level) and gas
phase filter type. Establishes targets of contaminant
reduction and control.
Perform life cycle analysis and select
filter cartridge within efficiency bracket
Consider life cycle, capacity, durability, labor, space,
pressure drop and factors beyond efficiency and cost in
final selection.
Based upon filter selection and ambient
air condition, evaluate IAQ Procedure as
energy management option
Since enhanced filtration may be specified, the
investment in first cost and operating cost is covered.
Dependent on outdoor air contamination and seasonal
latent load--IAQ Procedure may be indicated for
operating cost savings and favorable payback.
Establish targets of acceptability
Provides opportunity of risk analysis for owner. Guides
removal efficiency requirements. Provides mechanism
for assessing and measuring attainment for IAQ
Procedure.
IAQ-DG 90% Draft - Final
Page 474
Return to TOP
Task
Rationale and Explanation of Process
Determine location of filter banks
Guides the need and specific treatment requirements of
different air sources--outdoor air vs return air vs mixed
air.
Establish seal, gasketing, and retainer
needs
Specify seal and gasket requirements in AHU,
distribution, and filter bank. Specify retainer system.
Without guidance, this critical element will be neglected
by contractors.
Select air filter cartridge and framing to
maximize life cycle and durability
Provides for maximum life cycle at lowest operating cost
by selecting the least cost filter type. Assures that the
filter frame will sustain the filter media throughout an
extended life cycle period.
Provide appropriate monitoring
instrumentation
Filters should be monitored and serviced based upon
pressure drop. Provide for proper sensors; read-out; and
linkage to Building Automation Systems.
Specify filtration requirements during
construction.
Most systems are precontaminated during the
construction and start up procedures. Specified filtration
level should be installed upon start-up to protect systems
during this high concentration generation period.
Carefully evaluate the need for
prefiltration.
With filters of MERV 13 and less, prefiltration can add
cost, labor, and energy demand without compensating
added value to final filter life cycle. Prefilter > MERV 14
and only high efficiency HE/HEGA cartridges unless
heavy lint or dirt-load is expected.
Provide for additional change(s) of
specified filters for post construction
Without this, the contractor will ignore change-out or
purchase on price alone.
Provide for compliance verification of
IAQ Procedure as component of
commissioning
Establishes conformity and attainment of target CoC
concentrations through air testing or panel. See IAQP
compliance discussion. (LINK)
Provide the owner with filter selection
rational and specifications along with
full documentation, as well as training
for operating personnel.
Without guidance, maintenance personnel will buy on
habit, prior knowledge, or ignorance. Training is
especially important when filtration is fulfillment of the
IAQ Procedure and is mandatory.
14512
Performance Evaluation and Consideration of FAC Alternatives
14513
14514
Particulate Filter Efficiency Selection (MERV and ASHRAE Standard 52.2)
14515
In particulate filtration selection, specific efficiency guidance is based upon the minimum efficiency
14516
determination using ASHRAE Standard 52.2-20074 and its related "MERV" designations. The term
14517
MERV stands for Minimum Efficiency Reporting Value and is a derivative of the Composite Efficiency
14518
Curve (CEC), which is the full data product of Standard 52.2. This Method of Test (MOT) was first
14519
published in 1999 and has since superceded the archaic Average Atmospheric Dust Spot Test Method of
14520
Std. 52.1 (the current '07 version incorporates errata but does not change the MOT). This standard
14521
provides the designer with comparative efficiency data for filters under laboratory conditions using a
14522
controlled test aerosol (KCl) over their entire loading cycle and over a full range of 12 particle size
14523
fractions from 0.3 to 10 microns. This size spectrum covers the range of particle sizes that are
14524
considered to be important in providing high quality indoor environmental conditions. Filter efficiency
14525
is dependent upon particle size, increasing with larger particles (See Figure NX for the particle sizes of
14526
common airborne agents).
14527
IAQ-DG 90% Draft - Final
Page 475
Return to TOP
14528
14529
14530
Figure 7.4-L Particle Size Range of Common Airborne Agents
14531
(Source: Graphic Figure 1 from NIOSH document)
14532
14533
Filter efficiency also changes over the loading cycle, generally increasing as the filter loads with an
14534
accumulated layer of particulate matter, although some types of media can lose efficiency during
14535
loading. Standard 52.2 provides minimum efficiency data during loading, while providing minimum
14536
levels at specific particle sizes. These data are combined and reported as the Composite Efficiency
14537
Curve (CEC) that indicates this minimum efficiency for each of 12 size fractions at whatever loading
14538
stage that it occurs. Table (N1) illustrates the data from multiple stages of loading with ASHRAE test
14539
dust, including an initial stage that serves as a conditioning step intended to relieve static charge in
14540
media types that rely on this vehicle for efficiency enhancement.
14541
14542
14543
14544
Figure 7.4-M Sample Air Cleaner Performance Summary
14545
(Source: ASHRAE 52.2 2007 - from Figure C-2 (b) Std 5.2 pg 36)
14546
14547
IAQ-DG 90% Draft - Final
Page 476
Return to TOP
The CEC is then integrated into three micron-size bands (E1 0.3 to 1;E2 1.0 to 3.0; E3 3.0 to 10.0) and
14548
the efficiencies in each band are averaged and bracketed with minimum thresholds to derive the MERV
14549
designation. Being simpler, easier, and quicker than the CEC, the MERV can be used for broad
14550
screening and category selections. For critical applications, however, especially in the higher MERV
14551
designations when minimum performance is more critical, the CEC should be examined by the designer
14552
for precise minimum efficiencies at specific size fractions of concern. Upon request, most filter
14553
equipment manufacturers will furnish third party test reports showing the CEC curve and the related
14554
MERV designation on their products. For quick screening, increasingly higher MERV levels indicate
14555
improved minimums and improved efficiencies at smaller particle sizes. For example, MERV 6 has a
14556
measured efficiency of not less than 35% in the 3.0 to 10 micron size range and its efficiency against
14557
less than 1 micron particles is not even reported. On the high end, MERV 16 has a measured efficiency
14558
of not less than 95% against the 0.3-1 micron size range. The MERV designation progresses upward
14559
through this efficiency spectrum, allowing the designer to select the desired bracket of efficiency at the
14560
smallest particle size of concern.
14561
14562
After several years of experience with the new MOT, the SSPC52.2 committee determined that the
14563
conditioning step in the original procedure was not sufficiently rigorous to replicate the efficiency drop
14564
experienced by certain media, specifically synthetic "electret" media that demonstrates an inherent
14565
charge. When exposed to ambient pollution constituents, such as superfine particles and diesel exhaust,
14566
this charge can be relieved bringing about a dip in the performance curve that is not predicted by
14567
the original conditioning step. Research sponsored by SSPC 52.2 has yielded guidance on an enhanced
14568
conditioning loading procedure that employs a superfine KCl aerosol replacing the ASHRAE dust
14569
previously used. This revised conditioning method has been through public review and will be published
14570
as an appendix to the Standard providing an optional alternate conditioning step. Thus, designers and
14571
owners desiring the more robust conditioning criterion should specify the desired MERV designated
14572
with "KCl conditioning" and iterate the specific targeted minimum efficiency from the CEC and the
14573
testing velocity. For example, a specification could read:"MERV 14 (KCl conditioned per Appendix
14574
XX) 95% @ 1.0 micron @ .93m3/s."(Caution: Efficiency and related MERV designation are only one
14575
aspect of final filter selection. See the discussion of filter selection for guidance on other performance
14576
criterion LINK)
14577
14578
14579
14580
Figure 7.4-N Composite Efficiency Curves (Source: ASHRAE 52.2 2007)
14581
14582
IAQ-DG 90% Draft - Final
Page 477
Return to TOP
The curves in Figure 7.4-N represent an array of CEC (Composite Efficiency Curves) indicating precise
14583
minimum efficiency data points at each of 12 particle sizes. The three bands (E1-.3 to 1; E2-1 to 3; and
14584
E3-3 to 10) are merged to create the MERV represented here by Filter A, which is a MERV14; Filter B,
14585
which is a MERV11; Filter C, which is a MERV 9; Filter D, which is a MERV 8; and Filter E, which is
14586
a disposable panel filter with insufficient efficiency to be qualified by the 52.2 MOT.
14587
14588
Gas Phase Air Cleaner Efficiency Selection: Standard 145-P
14589
The testing of gas phase air cleaners is much more of an "art form" than the particulate testing, since
14590
there has been no published industry consensus standards for the testing of gas phase filters. However,
14591
ASHRAE Standard Project Committee 145 has been has been successful in developing a standard
14592
method of test that has attained consensus approval. The standard, designated as 145.1, covers the
14593
testing of sorbent media at laboratory bench scale and is approved for publication. A companion
14594
standard, 145.2, will establish the efficiency performance of a full sized cartridge in a laboratory test
14595
duct that is adapted from the Standard 52.2 testing system. It is expected to publish within the year.
14596
14597
Currently, however, performance data is also available from selected manufacturers who have
14598
established proprietary test methods that are generally based upon or similar to the 145P standard. The
14599
efficiency data is generally reported using a variety of metrics: Single Pass Efficiency (SPE) for specific
14600
contaminants under defined conditions; time to break-through; micrograms/mol of contaminant retained
14601
vs unit/mass of sorbent; or some combination of these. The performance data can be performed on
14602
single gas challenges or may employ blended gases to represent typical chemical families.
14603
14604
Generally, the current forms of gaseous filter cartridges are either based upon a fabric/fibrous matte that
14605
incorporates a modest amount of sorbent, or a solid bed or tray of bulk sorbent media in pelletized form.
14606
The combined matte/sorbent version is pleated for enhanced capacity and lower pressure drop and used
14607
for lighter concentration loading. These units are generally referred to as "medium efficiency" (ME) and
14608
may have up to a MERV 12 particulate efficiency designation. The more robust version of gas phase air
14609
cleaner is based on bulk pelletized media poured into a tray that is then incorporated into a larger V-
14610
bank or extended media cell. It is applied for higher concentration, capacity, and/or efficiency
14611
requirements and referred to as "solid bed"; "total retention;" or "high efficiency gas adsorber" (HE).
14612
The latter is different from the medium efficiency type--being much higher in performance, capacity,
14613
life cycle--but also higher pressure-drop, weight, and cost. When specialized media is incorporated as
14614
the active fill media for specialized high performance applications, such as anti-terrorism, the unit is
14615
called HEGA (High Efficiency Gas Adsorber). (Caution: A number of factors can influence the
14616
selection of the appropriate gas phase air cleaning, because efficiency is influenced by a number of
14617
factors having to do with chemical properties of the sorbent and the contaminant of concern, as well as
14618
the behavior of molecules in the gaseous state.)
14619
14620
14621
Case Study #1
14622
Energy Savings with Acceptable IAQ in Renovated Office Space
14623
14624
This 20-story building is located within a high-rise office complex that is a typical tenant leased property
14625
that contains predominantly state agency departments, It is approximately 35 years old with original air
14626
handling equipment. Each floor is an autonomous zone served by a single air handler. Outdoor air is
14627
supplied from a common shaft from the roof to each mechanical room that serves as the return plenum
14628
from the ceiling plenum return system. At the beginning of a lease term, the tenant entity required the
14629
landlord's management company to bring the property up to the then current ASHRAE Standard 62
14630
version, which imposed outdoor air levels beyond the capacity of the existing air handlers. The
14631
mechanical rooms are central to the building with no external access and, further, have no extra space to
14632
IAQ-DG 90% Draft - Final
Page 478
Return to TOP
accommodate for unit replacement or upgrades. The management team applied the Indoor Air Quality
14633
Procedure to replicate the improvement of indoor environmental acceptability through filtration and air
14634
cleaning rather than additional ventilation air. This avoided the introduction of additional outdoor air
14635
that would have overwhelmed the existing system with hot and humid air during summer cooling
14636
conditions. The unit was limited to side access 2" filter tracks previously devoted to 2" disposable
14637
fibrous glass prefilters. The upgrade and fulfillment of the IAQ Procedure was accomplished through the
14638
usage of special medium efficiency (ME) gas phase pleated filters. These combination filter cartridges
14639
employ a MERV 8 rated particulate filter media, imbedded with sorption pellets of KMnO4/alumina that
14640
are retained within the strata of filter media. The upgraded filtration system has demonstrated a 3-month
14641
life cycle that was established by capacity analysis by the filter manufacturer.
14642
14643
14644
Figure 7.4-O
14645
14646
The energy savings experienced by the building manager equals $26,409 less the cost of the filtration
14647
maintenance of $16,747 for net savings of $9,662 per year over the comparable cost of treating an
14648
equivalent amount of outdoor air. The installation of the filtration equipment did not require further
14649
capital expenditure beyond the filter cost, thus, the payback was virtually immediate and the tenant has
14650
been completely satisfied with the indoor air quality conditions. Thus, the filtration upgrades not only
14651
fulfilled the compliance requirement of Standard 62; it also facilitated the completion of a long-term
14652
lease opportunity.
14653
14654
Energetic Type Filters
14655
The above discussion refers to FAC that have reported efficiencies using the industry consensus
14656
Standard 52.2-2007. There are other filtration or air cleaning devices that employ variations of active
14657
electrical fields that are claimed to provide enhanced particle and molecular capture. Unfortunately,
14658
many of these cannot be tested using 52.2 or 145-P. Thus, there is no recognized industry standard or
14659
Method of Test to evaluate or rate these devices that claim contaminant control or extraction through
14660
this energetic means. The second concern regarding energetic devices is that electrical fields generally
14661
create ozone as a by-product, which is a Contaminant of Concern (CoC) in the indoor environment
14662
IAQ-DG 90% Draft - Final
Page 479
Return to TOP
because of potential irritation from direct exposure, as well as potential by-products of reaction with
14663
indoor pollutants.
14664
14665
EAC –. The more established and better known energetic device is the electrostatic precipitator (ESP),
14666
also call an Electronic Air Cleaner (EAC). This device employs an electrical field to charge the small
14667
airborne particles and incorporates a deposition plate that attracts and captures the particles, extracting
14668
them from the airstream. The deposition plate is periodically cleaned to renew the capture efficacy. This
14669
device is especially effective against small micron-sized particulate matter that responds well to electron
14670
charging and deposition. The EAC category of air cleaner is not tested using the 52.2 MOT because
14671
there is no declared "end point" for filter service, which negates the ability to predict "minimum"
14672
efficiency. Unlike arrestance filters, the efficiency of this device is best when totally clean and drops
14673
over time to an end point of zero efficiency. The inability to predict efficiency drop-off and appropriate
14674
cleaning/service cycles impairs the usability of this device in critical commercial applications. More
14675
recent research (Hanley X Reference) sponsored by EPA has shown that the charging wires of the EAC
14676
can also become blinded with depositions of airborne silicates. Over time, these depositions sheath the
14677
wires and decay the ability of the unit to be sufficiently cleaned to be able to return to original efficiency
14678
levels after the cleaning process.
14679
14680
Combination Devices: Some newer devices employ various combinations of energetic sources with both
14681
arrestance and gaseous sorption components and make strong claims regarding enhanced air cleaning or
14682
purifying through ionization or other electron manipulation. Many of these devices are residential in
14683
marketing motivation, but they are appearing in the commercial market. Generally speaking, if a claim
14684
sounds too good to be true, it usually isn't. Even if the system or device is based on sound technology
14685
and the claims are based upon anecdotal testimonies lacking in credible third party research or
14686
documentation, then the claims can be suspect. Even if the device does not lend itself to the 52.2 Method
14687
of Testing, upstream versus downstream particle counts or contaminant concentration comparisons
14688
performed by a credible third party researcher will provide an accurate indicator of performance. The
14689
evaluation should contain a life cycle or capacity evaluation as well. If the device is claimed to act upon
14690
the space rather than upstream/downstream of the controller, then in situ site or chamber testing under
14691
controlled conditions over time can provide similar validation of performance under actual operating
14692
conditions.
14693
14694
Ultraviolet Germicidal Irradiation (UVGI): The use of UVGI as an energetic device for airborne
14695
pathogen control in upper room air is well-established especially in healthcare facilities and TB wards.
14696
The more recent IAQ concerns about microbial growth, especially mold in HVAC systems, as well as
14697
9/11 related concerns for microbiological-based weapons of mass destruction, have reawakened interest
14698
in this time-proven technology. Though not a filter, per se, the device is being claimed as an "air
14699
purifier". The original application of UVGI was in high-bay rooms where air exposure times were long
14700
in relatively slow moving air streams. (See Strategy 5.4 Consider Upper Room Ultraviolet
14701
Germicidial Irradiation) When applied in an HVAC system, the dwell times are very short and the
14702
operating conditions of the device are substantially altered from the earlier successful applications.
14703
Currently, UVGI bulbs are being installed into air handlers to treat the wet coil and the related surfaces
14704
of the air handler. However, some suppliers claim microbial control effects in the moving air stream.
14705
Because of the increased interest and the widespread promotion of UVGI for application in HVAC
14706
systems, current research is being performed to examine the effectiveness of UVGI under various
14707
operating conditions inside HVAC equipment. A study sponsored by ARTI (Air Conditioning and
14708
Refrigeration Technical Institute) and performed by Foarde and VanOsdell (reference) provides
14709
guidance on the significant issues affecting UVGI performance. The primary factors influencing the
14710
effectiveness of UVGI are listed below to assist the design team in their consideration and evaluation of
14711
this emerging application area.
14712
IAQ-DG 90% Draft - Final
Page 480
Return to TOP
• Installation in a high velocity HVAC system is much more complex than the traditional and
14713
historical applications in high ceiling or laminar flow airstreams because of the dramatically
14714
reduced dwell times involved with a fast moving airstream.
14715
• There is strong anecdotal evidence that UVGI can be effective in retarding the fungal growth that
14716
can occur on wet surfaces that are in direct irradiance pathway and where contact dwell time is
14717
long and constant.
14718
• UVGI irradiance is a direct line-of-sight phenomenon; thus, targeted surfaces must be in direct
14719
contact view, although reduced irradiance effect can rebound from polished surfaces.
14720
• Because of the vagaries of microbe resistance and confounding factors in ductwork installation,
14721
control of microbial contaminants in a moving airstream is fractional and varied.
14722
• Control (Kill % ratio) is highly dependent upon irradiance Dosage, which in turn is dependent
14723
upon multiple factors, such as bulb characteristics and operating behavior, bulb age and
14724
cleanliness, airflow rate, temperature, humidity, installation location and methodology, and
14725
reflectivity of duct components.
14726
• Issues such as soiling of bulb surfaces and reflective surfaces, sub-cooling of bulb surfaces, and
14727
bulb age can all negatively affect the irradiance performance of bulbs over time.
14728
• The technology works best against vegetative bacteria as this technology was established with
14729
the original experience in TB wards. Unfortunately, the behavior is worst with spore-forming
14730
bacteria and fungi where the marketplace claims are apparently focused.
14731
• Because of the variables and the indicated resistance to inactivation by sporulating bacteria, care
14732
should be exercised in making or accepting blanket claims for either pathogenic control or for
14733
“building security” performance without substantial testing under actual operating conditions.
14734
• The early experience with UVGI was in conjunction with hospital level (MERV 14-16) and
14735
HEPA installations (MERV 17-20). The synergy with high efficiency particulate filtration can
14736
address the issues of particulate fouling of bulbs and reflecting surfaces. Concurrent filtration
14737
also resolves the issue that UVGI does not “cleanse” the air because the particulate
14738
contamination remains in the airstream unless it is extracted by good filtration. The latter
14739
approach also solves the issue that airborne fungal spores can affect human response whether
14740
they are viable or non-viable because of mycotoxin content.
14741
• In light of the variables of design and application, designers and installers should apply safety
14742
factors to their designs. Further, they should avoid relying solely on design equations or factory
14743
recommendations, but perform actual testing with contaminants of concern using conditions
14744
specific to the application site.
14745
14746
Maximizing the Value and Performance of FAC
14747
14748
Life Cycle Analysis
14749
The dominant factor influencing life cycle cost of filtration has little to do with the first cost of the filter,
14750
although this is often the prevailing purchasing criterion. These comments can apply equally to both
14751
particulate and gas phase filtration. The real cost to the owner is How long does it last? and How much
14752
energy does it cost to operate? To illustrate, the entire life cycle analysis of FAC includes all of the
14753
following:
14754
• Filter Delivered Cost. The cost of freight is a significant factor in shipping filters because of bulk
14755
and rate penalty.
14756
• Warehousing, handling, and storage. The cubage of filtration requires disproportionate
14757
warehouse space.
14758
• Labor of installation/replacement. Ease of access, gasketing, & location of units influence man-
14759
hours expended.
14760
IAQ-DG 90% Draft - Final
Page 481
Return to TOP
• Use of prefilters to protect downstream filters. Can extend the life of more expensive final filters
14761
of higher efficiency and cost, but requires additional space, cost and energy.
14762
• Life cycle of filters. Change cycle dictates cost per unit time.
14763
• Pressure drop requirement and characteristic pressure drop curve over loading.
14764
• Disposal of expended cartridges. This also includes the labor, handling, and freight cost of solid
14765
waste disposal.
14766
14767
This entire life cycle equation is dominated by two factors--the life cycle of the filter and the pressure
14768
drop loss during installation. For example, if the life service cycle of the final filter is doubled, then first
14769
cost, freight, labor, handling and storage, and disposal costs are halved automatically. In the case of
14770
pressure drop, the cost of an additional.25 IWG ΔP over one year with an air handler running 24/7 with
14771
a moderately efficient motor with power costing 6 cent/KWh will be approximately $64/year. If a
14772
typical MERV 14 filter requires .6 IWG initial pressure drop, it is obvious that the energy cost of
14773
operating far exceeds the cost of any MERV 14 filter. If a filter of an identical MERV designation
14774
operates at .25 IWG less, then that selection will pay for the filter regardless of its first cost. (See Table
14775
NX for illustration of filter operating cost comparison)
14776
14777
How to Maximize the Life Cycle and Performance of FAC
14778
Since life cycle and pressure drop are the critical cost factors, the designer has the opportunity to design
14779
into the building, long term life cycle operating advantages that will provide the owner with lifetime
14780
return on investment. The following recommendations provide insight into the control life cycle and
14781
operating cost.
14782
• Examine the initial and final pressure drop features of filter selections. As illustrated in Table
14783
NX, the same MERV filter in different configuration can provide totally different energy demand.
14784
Select the filter of the required MERV having the lowest initial pressure drop--regardless of the
14785
initial cost of the filter.
14786
• Specify high quality framing materials that are sturdy and moisture resistant. This is because
14787
extended media filters have longer installed life, even months or years. Low grade pasteboard or
14788
light duty beverage board typically used in less expensive filter frames will not retain integrity,
14789
hold dimensions, or properly support the filter media over the potential life cycle. Low quality
14790
framing will degrade before the capacity of the filter media is fully exploited, resulting in shorter
14791
life cycles than possible with quality framing materials due to the degradation.
14792
• Avoid prefiltration when applied solely to protect downstream final filters since the prefilter adds
14793
life cycle cost, energy demand, and does not proportionately extend the life cycle value of the
14794
final filter as illustrated in Table NXX. Exceptions apply for downstream HEPA; HE/HEGA gas
14795
phase filtration; and greater than MERV 14 level particulate filters; or also, when there are
14796
unusual loads of large mass particles, such as blowing sand.
14797
• Understand the role of approach or duct velocity. When applied to filtration equipment, the rule
14798
of squares is not precisely applicable because of turbulence factors at the face of extended media
14799
filters. However, the influence is far greater than a linear relationship--meaning that
14800
disproportionate gains can be attained by de-rating filters. Most manufacturers publish pressure
14801
drop data over various approach velocities. As illustrated in Figure NX, a 20% reduction in
14802
approach velocity from 500 fpm to 400 fpm can drop the initial pressure drop by one/half and
14803
also increase the operating life cycle by 50 to 200%. To attain this reduction within engineered
14804
systems, simply increase the duct cross-section by over-sizing the filter bank. For example
14805
increase a 4 X 5 configuration to a 5 X 5 configuration. There is no impact on floor space and the
14806
reduction in pressure drop is significant. When this is not possible, consider media velocity as
14807
discussed below.
14808
IAQ-DG 90% Draft - Final
Page 482
Return to TOP
• Understand the role of media velocity or dwell time within the media. Likewise, the rule of
14809
squares does not apply precisely, but lowering media velocity also yields disproportionate gain in
14810
pressure drop. This is done within the filter by selecting filters with higher surface area: meaning
14811
higher pleat count with pleated filters; deeper pleats, from 2" to 4" for example; deeper pockets
14812
in the case of bag filters; and filter configurations that provide superior surface area. Within the
14813
targeted MERV level, select the filter with the most surface area possible, consistent with the
14814
physical constraints of the system or select equipment that can support installation and access of
14815
higher surface area FAC.
14816
• The reduction of velocity also yields increased performance in other ways. Especially in gas
14817
phase filters, the lower media velocity increases single pass efficiency. In particulate filters, the
14818
dirt holding capacity is enhanced and life cycle is extended both from the standpoint of dirt
14819
holding as well as lower pressure drop and extended time before attaining change points due to
14820
diminished airflow.
14821
• Maximizing life cycle can also be attained by monitoring the pressure drop progression of
14822
particulate filter systems using precise manometer equipment. Most modern air handling
14823
equipment is equipped with variable speed drives, meaning that the system operates at part load
14824
condition much of the time. This effectively lowers the pressure drop and enables even greater
14825
life cycle extension if monitored and change-out is not on an arbitrary time schedule. This also
14826
allows the prescription of the change out point, which should be no greater that double the
14827
original initial pressure drop. Although this is contrary to most suppliers' literature that denote
14828
the failure point or final test point of the filter, it represents the most economical range of the
14829
filter life cycle. Most extended media filters exhibit a relatively flat pressure drop performance
14830
curve for most of their life cycle, until the final fraction of loading when most curves abruptly
14831
rise and terminate. By changing ahead of this rise, most of the filter life cycle will have been
14832
attained at the lowest possible range of energy demand.
14833
14834
Table 7.4-E
14835
Filter Description
First
Cost $
Life Cycle
Expectation
Pressure Drop
IWG
Cost/Yr Total
Operation
MERV 8 2" pleat
6.00
3 months
.25
$88.00
MERV 8 4" pleat
11.00
8 months
.15
$54.90
MERV 14 Cartridge
115.00
2 years
.60
211.1
MERV 14 Minipleat
145.00
3 years
.35
137.93
14836
This table provides analysis for comparing two different filter types having the same MERV designation.
14837
When pressure drop and related energy expense is combined with life cycle expectation, the lower initial
14838
cost filter is the poor decision from a long-term life cycle perspective. Whatever the MERV range, the
14839
lowest life-cycle cost filter is the one with the most surface area and the lowest pressure drop,
14840
regardless of first cost.
14841
14842
IAQ-DG 90% Draft - Final
Page 483
Return to TOP
14843
Figure 7.4-P Effect of Underrating and Overrating Filter Life
14844
The role of velocity is illustrated with these rating curves. When filters
14845
are underrated by as little as 20%, the gain can be as much as 50% in
14846
life cycle with reduction of up to one half in operating pressure drop.
14847
(Source: Illustration credit to NAFA – Figure 13.1)
14848
14849
Prefiltration Considerations
14850
Historically, filter suppliers have recommended prefiltration protection of higher efficiency, higher cost
14851
final filters using less expensive "sacrificial" panel filters. The theory was that prefilters add a modest
14852
level of extraction efficiency and keep larger mass particles from flooding the final filter, yielding longer
14853
life on the more valuable final filter. The increase of cost of labor, the increase of the use of higher
14854
efficiency pleated filters for prefilters, the decrease of cost of final filters, and the increase of energy
14855
costs have altered this paradigm. The following Table X illustrates and compared the impact of the cost
14856
of prefiltration vs the savings through life extension of the final filter being prefiltered. For this analysis,
14857
energy cost is ignored. The first column denotes the master list price of the filter type for comparison
14858
purposes (prior to routine discounts for volume or customer contracts). The second column adds a
14859
nominal labor fee for change out labor and handling and reports the annual cost of the filter based on
14860
factory recommended change cycles. In the case of the higher MERV filters, one-year life was assumed
14861
as the baseline. Assume the addition of prefiltration to attain life extension beyond the one-year baseline.
14862
From the mathematics, it is easy to see that the cheap disposable filter is one of the most expensive
14863
annual costs because of short life and high labor cost. Thus, assume that the MERV 6 pleat is used to
14864
prefilter the MERV 13 bag filter and one additional year is attained through the prefiltration inclusion.
14865
The result is a two-year expenditure of $56 for prefiltration to gain an additional year on the final filter
14866
at a value of $20.43. If even longer life is attained, the multi-year cost of prefiltration exceeds the annual
14867
value gain of life extension by a multiplier of 6. Only the most expensive filters, MERV 14 and higher,
14868
deserve prefiltration consideration and, only then, after careful consideration of the nature of the
14869
prefiltered air; the additional energy demand of the prefilter; and the related gain of life in the final filter.
14870
(Remember, if energy were considered in this discussion, 0.025 IWG pressure drop costs up to $64/year,
14871
which is over twice the annual installed cost of the pleated filters that operate at that average pressure
14872
drop range.)
14873
14874
14875
IAQ-DG 90% Draft - Final
Page 484
Return to TOP
Table 7.4-F Cost Analysis of the Use of Prefiltration on Final Filters
14876
Filter Type and Efficiency
First Cost
Cost
1st Year
Cost
2nd Year
Cost
3rd Year
Fiberglass Panel Disposable
2.86
46.82
46.82
46.82
MERV 6 Pleat 2"
6.00
28.00
28.00
28.00
MERV 12 Pocket
36.25
37.25
18.62
12.41
MERV 13 Pocket
39.86
40.86
20.43
13.62
MERV 13 Rigid Cartridge
105.63
106.63
53.32
35.54
MERV 14 Bag 6 Pocket
43.79
44.79
22.40
14.93
MERV 14 Bag 8 Pocket
77.80
78.80
38.90
26.27
MERV 14 Minipleat
145.00
146.00
72.50
48.67
14877
14878
References
14879
1. Burroughs, EPA/AWMA. The Role of Filtration and Air Cleaning in Sustaining Acceptable Indoor
14880
Environmental Quality though Ventilation Air Replacement: A Field Study of Existing Installations.
14881
June, 2006.
14882
2. Seigle, Jeffrey A. (PHD) University of Texas at Austin. Validation of Filter Bipass Analytical
14883
Model. ASHRAE Jan. 2008.
14884
3. Chojinowski, David B. and Kosar, Douglas R. (PHD) University of Illinois at Chicago.
14885
Experimentation on Particulate Bypass. ASHRAE. Jan. 2008.
14886
4. ASHRAE (The American Society of Heating, Refrigerating, and Air-Conditioning Engineers, Inc.)
14887
Standard 52.2-2007, Method of Testing General Ventilation Air-Cleaning Devices for Removal
14888
Efficiency by Particle Size. 1999/2007.
14889
5. ASHRAE (The American Society of Heating, Refrigerating, and Air-Conditioning Engineers, Inc.)
14890
Standard 62.1-2007. Ventilation for Acceptable Indoor Air Quality. 2007.
14891
6. Burroughs, H. E. Barney, Improving Filtration Effectiveness; HPAC Engineering, Dec., 2005.
14892
7. Burroughs, H. E. Barney, Role of Filtration Efficiency in HVAC System Cleanliness and Building
14893
Security. American Filtration and Separations Society, 9th World Filtration Congress, New Orleans,
14894
April, 2004.
14895
8. UVGI references to come
14896
14897
14898
14899
14900
IAQ-DG 90% Draft - Final
Page 485
Return to TOP
14901
Strategy 7.5 – Provide Comfort Conditions that Enhance Occupant
14902
Satisfaction .
14903
14904
Introduction
14905
Thermal comfort has links both to occupant perceptions of air quality and studies now suggest that there
14906
are links to occupant productivity as well. Dry bulb temperature is only one parameter out of many that
14907
interact in a complex manner to produce occupant satisfaction. Others include humidity, radiant
14908
temperature, air movement (including dynamic elements that mimic natural breezes) and factors even
14909
more remote from thermal conditions, such as occupant proximity to windows, sight lines to them and
14910
the level of control offered to occupants, whether they use it or not.
14911
14912
Occupant expectations play a huge role as well. For instance, occupants will accept a much wider range
14913
of thermal conditions in spaces that are naturally rather than mechanically conditioned and/or when
14914
individuals have greater control over their own environments.
14915
14916
Links to:
14917
(a) Studies and references showing how natural conditioning expands range of occupant acceptance
14918
vs. mechanical cooling (b) how occupant control of operable windows and other aspects that
14919
affect indoor conditions improves occupant satisfaction, (c) Studies about occupant controlled
14920
personalized ventilation and commercial systems to apply it, (d) ASHRAE 55 and other studies
14921
showing temperature for peak in occupant satisfaction, (e) Links to 55 and studies showing the
14922
complex interaction among dry bulb, radiant temperature, humidity, air movement, dynamic air
14923
movement (Zhu from Tsinghua), (f) studies showing the benefit of windows in sight of the
14924
workspace, (g) lower temperatures enhance satisfaction with non-thermal aspects of air quality,
14925
(h) ASHRAE 55 Thermal Comfort Tool (i) studies in hot / humid climates showing expansion of
14926
comfort range with environments open to the outdoors and the heavy use of fans.
14927
14928
Often in traditional designs, the HVAC designer’s role in achieving comfort conditions begins and ends
14929
at the selection of an indoor design condition and the sizing of a system to provide these at the peak
14930
outdoor conditions. This is certainly a prerequisite in mechanically conditioned buildings, yet it leaves
14931
very little latitude to designers to improve thermal comfort control beyond the norm. Depending upon
14932
the particular design, there are several additional considerations and actions available to a designer
14933
beyond this prerequisite that can enhance occupant satisfaction.
14934
14935
Basic Thermal Comfort
14936
Thermal comfort is highly individual and cannot be predicted with accuracy for a particular person.
14937
Nevertheless, there are tools for predicting the proportion of people likely to be satisfied by the
14938
combination of comfort factors that include temperature, humidity, air velocity and radiant heat transfer.
14939
The most commonly known tool in the U.S. is the Thermal Comfort Tool, a computer program that is
14940
part of ASHRAE Standard 55. In order to use this tool, the amount of clothing worn by occupants and
14941
their level of metabolic activity must be known (in units of Clos and Mets, respectively). Accounting
14942
for variations among individuals in Clos and Mets are not part of any automatic temperature control
14943
system and this is a reason for providing, when possible, more zones and greater individual control by
14944
occupants. One aspect of individual control that occupants may have, depending on their work
14945
environment, is the ability to add or remove clothing to adapt to their thermal comfort sensation. To the
14946
extent that this can be allowed, it will enhance thermal comfort and reduce energy consumption.
14947
14948
Zoning and Occupant Control
14949
Use smarter zones and more of them. Rooms and areas having loads that vary over time in patterns that
14950
are significantly different from areas that surround them should have their own conditioning control
14951
IAQ-DG 90% Draft - Final
Page 486
Return to TOP
loops and thermostats. Each person in control over their own environment is the ideal situation and
14952
personal control has been shown to increase satisfaction and reduce SBS symptoms. However, this is
14953
not always possible due to limitations such as first cost, architectural layout and system complexity.
14954
When quantities of zones are limited by such considerations, strategic distribution of zones can
14955
maximize their impact. For instance, ten single occupancy offices with similar glazing on the same
14956
façade of a building can be on one zone, but the conference room with variable occupancy and a corner
14957
office exposed to two compass directions probably warrant separate zones. The sales area of an in-line
14958
store with glazing and frequent door openings probably warrants a different zone from the stock and
14959
merchandise preparation area with equipment such as steamers. (A graphic would be useful here).
14960
14961
Since people often have different expectations for thermal comfort and may not understand how HVAC
14962
systems and automatic controls work, so-called “thermostat wars” can occur, where people passively or
14963
openly struggle over set points. For instance, a person who feels warm may set the cooling set point 10
14964
degrees lower than normal, which can result in significant sub-cooling if the system has the capability to
14965
achieve this. Anger and open arguments have been known to occur and In some cases, removal of
14966
occupant direct control by giving it to the building operator alone may be a reasonable option.
14967
14968
The strategy has sometimes been employed of installing dummy thermostats that are not connected to
14969
the automatic control, on the theory that mere thermostat “twiddling” will satisfy occupants. This has the
14970
risk of further alienating occupants, creating a mistrustful situation between system operators and
14971
occupants and distancing occupants from the reality of what HVAC systems can and cannot do.
14972
14973
Part load humidity and velocity control
14974
The control of humidity at part load is a comfort goal as well as one for reducing the possibility of
14975
condensation. For more information on part load control of humidity, see the section on this subject,
14976
Controlling Indoor Humidity.
14977
14978
Systems that vary the air volume in response to thermal load reductions can have advantages in energy
14979
conservation and humidity control at part load. However, air diffusion must be selected so that
14980
minimum air velocity conditions in occupied zones are maintained at low air flow. This can be done by
14981
selecting diffusers that achieve this over the entire range of flow rate, using fan-powered variable
14982
volume boxes or otherwise enhancing air movement.
14983
14984
Operational strategy and design implications
14985
Most automatic temperature control systems do not have measure or respond to thermal environmental
14986
factors such as humidity, radiation and air movement and the only parameter they control is the dry bulb
14987
temperature set point. Many building operators have discovered by trial and error that the ideal dry bulb
14988
conditions for occupant satisfaction are 210C in the winter and 220C in the summer, which is different
14989
from typical indoor design conditions for which 240C. Lower temperatures, such as 200C have been
14990
shown to improve occupant satisfaction with IAQ, independent of perceived thermal comfort (reference
14991
the handbook with latest indoor design data, research that supports the optimum temps – can’t place the
14992
name of the paper at the moment and research that supports the thermal – IAQ link).
14993
Designers can take this into account in their designs by avoiding thermostats that have fixed rather than
14994
variable set points and sometimes by allowing sufficient system capacity to achieve the “ideal”
14995
temperatures. If this results in excess capacity, then part load control and efficiency considerations are
14996
important (reference tools for part load control in design). In addition, choose thermostat locations that
14997
best represent the conditions that occupants will experience and that are not confounded by solar
14998
radiation or other heat sources. When no single location meets this criterion, consider providing multiple
14999
averaging temperature sensing locations.
15000
15001
IAQ-DG 90% Draft - Final
Page 487
Return to TOP
Reference system selection section here, including the potential benefits of radiant heating and cooling,
15002
tight humidity control, separating the thermal conditioning and ventilation functions.
15003
15004
Thermal Radiation
15005
The design team should consider the significant role thermal radiation may play in thermal comfort and
15006
adjust the design accordingly by (1) mitigating the negative impacts of radiation, (2) taking them into
15007
account in system capacity and control and (3) utilizing the beneficial techniques radiation can play in
15008
comfort. For instance, glazing improves the indoor environment by introducing natural light and giving
15009
people a visual connection to the outdoor environment but can also degrade thermal comfort by
15010
introducing additional heat and if people are exposed to direct radiation from the sun. Glazing in cold
15011
climates can have the opposite effect. Selecting glazing that transmits visible light but not thermal
15012
radiation can mitigate these effects. (reference to tool here on selection of glazing). Cooking equipment
15013
(especially when exposed to customer areas) can also be a significant thermal radiator that impacts
15014
indoor comfort. ASHRAE Standard 55 discusses and accounts for further variations such as radiation
15015
asymmetry.,
15016
15017
Radiant heating and cooling can be used to enhance comfort in an expanded temperature envelope.
15018
Graphic here of (1) a restaurant seating area showing operable shading on overhead glazing to limit heat
15019
gain and radiant ceiling panels used in heating season and (2) a warehouse with overhead gas fired
15020
radiant heating.
15021
15022
If radiant heating is used, be aware that an unintended side effect can be increased off gassing of
15023
contaminants from the heated materials, including those surfaces that receive radiant heat from the
15024
primary heated surface. If radiant cooling is used, the potential for condensation must be considered
15025
(see section on maintaining indoor humidity conditions.
15026
15027
Air Movements
15028
In traditional overhead cooling designs, diffuser selection and layout should be done to achieve velocity
15029
near the occupants (sometimes referred to as terminal velocity) of about 50 fpm (.25 m/s). Discuss other
15030
design velocities for UFAD and displacement. (Reference Std 55 and include graphic. Discuss velocity
15031
turndown on VAV, and increased stratification from overhead heating). Reference design tools for
15032
diffuser selection, Rock book on room air distribution.) The use of supplemental fans can expand the
15033
thermal comfort envelope and may be considered in cases where full conditioning is not practical or to
15034
improve energy efficiency.
15035
15036
Consider a graphical example here illustrating, for example an outdoor unconditioned seating area in
15037
Singapore (C. Sekhar has presented something on this) that both protects people from the radiation
15038
effects of the sun and provides air movement through the open sides. Also could show use of ceiling
15039
fans to provide air movement and south Asian office with fans (nceub material) and limited conditioning.
15040
15041
In the heating mode, drafts can occur under windows and other significant sources of heat loss. This can
15042
be counteracted by heat sources under windows or by overhead forced air or radiant heating. Overhead
15043
forced air has height and temperature limitations. Overhead supply of air for heating that is much hotter
15044
than the room or from a very high ceiling will not reach the occupied level and will not counteract the
15045
drafts. It will also not mix properly if it is the source of ventilation air (Reference to section of ASHRAE
15046
62.1).
15047
15048
15049
IAQ-DG 90% Draft - Final
Page 488
Return to TOP
OBJECTIVE 8 – APPLY MORE ADVANCED VENTILATION APPROACHES
15050
15051
15052
15053
Specific Strategies described in this section are:
15054
15055
• Strategy 8.1 – Effectively Distribute Ventilation Air for Multiple Spaces
15056
• Strategy 8.2 – Use Demand-Controlled Ventilation Where Appropriate
15057
• Strategy 8.3 – Use Energy Recovery Ventilation Where Appropriate
15058
• Strategy 8.4 – Use Natural or Mixed Mode Ventilation Where Appropriate
15059
• Strategy 8.5 – Use the ASHRAE Standard 62.1 IAQ Procedure Where Appropriate
15060
15061
15062
15063
Before considering advanced approaches, it is important to understand the basic ventilation and air
15064
cleaning issues described in Objective 7 – Reduce Contaminant Concentrations through Ventilation
15065
Filtration, and Air Cleaning.
15066
15067
15068
15069
15070
15071
15072
[REMAINDER OF PAGE LEFT INTENTIALLY BLANK]
15073
15074
15075
15076
IAQ-DG 90% Draft - Final
Page 489
Return to TOP
15077
Strategy 8.1 – Effectively Distribute Ventilation Air for Multiple Spaces
15078
15079
15080
Multiple Zone Recirulating Systems
15081
ASHRAE Standard 62.1-2007 provides methodology for calculating the quantity of outdoor air required
15082
at the outdoor air intake. These calculations are a part of design of an HVAC system. The first step in
15083
ventilation system design is to provide appropriate outside air quantities for each room or zone. Within
15084
each room or zone it is important to distribute ventilation air effectively.
15085
15086
HVAC system design is beyond the scope of this document. The following discussion is limited to
15087
identifying types of systems and critical factors and does not delve into design calculation details which
15088
can become increasingly complex as multiple airflow paths are introduced in system design. The reader
15089
is advised to refer to ASHRAE for standards, additional technical information, and training resources.
15090
15091
Constant Air Volume
15092
A constant (air) volume system (CAV) provides a fixed amount of air to each room or zone. Thermal
15093
comfort is maintained by varying the temperature of the air. For all multiple zone systems, the system
15094
ventilation efficiency Ez determines the minimum volume of outdoor air required at the outdoor air
15095
intake (Vot).
15096
15097
Vot = Vou/Ev (6-8)
15098
15099
Ev = minimum (Evz) (A-3)
15100
15101
The value of Ev is a function of the discharge outdoor air fraction (Zd) for the critical zone(s) and the
15102
average outdoor air fraction (Xs) of the HVAC system. In order to perform the calculations one must
15103
determine, the supply airflow to each zone (Vpz), the zone outdoor airflow for each zone (Voz) and the
15104
system primary airflow (Vps).
15105
15106
A simple method for determining Ev in a constant volume system is the calculate the air fraction for all
15107
the zones to determine the critical zone using the following equation for each zone.
15108
15109
Zp = Voz/Vpz (6-5)
15110
15111
where Vpz is the zone primary airflow, i.e., the primary airflow to the zone from the air handler including
15112
outdoor air and recirculated return air.
15113
15114
Once the maximum Zp is determined, Ev can be determined by looking it up in table 6.3 from ASHRAE
15115
62.1-2007.
15116
15117
IAQ-DG 90% Draft - Final
Page 490
Return to TOP
15118
Table 8.1-A System Ventilation Efficiency
15119
Max (ZP)
Ev
≤0.15
1.0
≤0.25
0.9
≤0.35
0.8
≤0.45
0.7
≤0.55
0.6
> 0.55
Use Appendix A
1. “Max Zp” refers to the largest value of Zp, calculated using Equation 6-5, among all the zones served by the
system.
2. For values of Zp between 0.15 and 0.55, one may determine the corresponding value of Evby interpolating the
values in the table. 3. The values of Evin this table are based on a 0.15 average outdoor air fraction for the system
(i.e., the ratio of the uncorrected outdoor air intake Vou to the total zone primary airflow for all the zones served
by the air handler). For systems with higher values of the average outdoor air fraction, this table may result in
unrealistically low values of Ev and the use of Appendix A may yield more practical results.
15120
Variable Air Volume
15121
A variable air volume system (VAV) provides a variable amount of air to each room or zone. Thermal
15122
comfort is usually maintained by varying the volume of the air. For all multiple zone systems including
15123
VAV, the system ventilation efficiency (Ez) determines the minimum volume of outdoor air required at
15124
the outdoor air intake (Vot).
15125
15126
The difference in VAV and CAV systems is that the airflow varies depending on the load. Reducing the
15127
volume of air reduces the load on the fan and saves energy. For VAV systems the zone primary airflow
15128
(Vpz) is the minimum expected primary airflow for design purposes (sometimes noted as Vpzmin).
15129
Often airflow during heating is different from airflow during cooling. If this is the case, then both
15130
conditions (heating and cooling) must be calculated.
15131
15132
Secondary Recirculation
15133
Some systems have fan systems that create additional recirculation beyond that of the primary air
15134
handler. The efficiency of these systems can be dramatically better than “single supply” systems. The
15135
calculation of the system efficiency using the following equation is more complex because of the
15136
multiple recirculation paths.
15137
15138
From ASHRAE 62.1-2007:
15139
15140
General Case Evz = (Fa + Xs · Fb – Zd · Fc)/Fa (A-2)
15141
15142
Or in terms of E values:
15143
15144
Explanation of all applications and use of this equation is beyond the scope of this document. The
15145
reader is referred to ASHRAE (www.ASHRAE.org) for additional resources including the 62.1 User’s
15146
Manual, archives of the ASHRAE Journal, and several courses offered by the ASHRAE Learning
15147
Institute for more information.
15148
15149
IAQ-DG 90% Draft - Final
Page 491
Return to TOP
Parallel Fan-Powered Box
15150
This system is a VAV system for cooling. When heat is required, a fan tunes on and pulls tempered air
15151
from the plenum and/or provides heat from heating strips or coils. Since this system operates in two
15152
modes, there will be at least two calculations required for system efficiency and a potential for multiple
15153
operating conditions.
15154
15155
Parallel fan powered box
plenum
supply air
return air  from plenum
or return from room
(ducted)
ceiling
15156
Figure 8.1-B Parallel Fan Powered Box
15157
15158
Series Fan-Powered Box
15159
This system is a VAV system for cooling and also recirculates air from the room (ducted return) or the
15160
plenum (plenum return). This system provides better mixing in the zone and may improve comfort.
15161
The box may or may not provide heating. If this system operates in two modes, there will be at least
15162
two calculations required for system efficiency.
15163
15164
Series fan powered box
plenum
supply air
return air  from plenum
or return from room
(ducted)
ceiling
15165
Figure 8.1-C Series Fan Powered Box
15166
15167
Ducted vs Plenum Return
15168
Depending on the configuration, a ducted return may perform as a “single supply” system. There are
15169
some IAQ advantages to ducted return with regard to building pressurization and other concerns, but the
15170
plenum return may have a ventilation system efficiency advantage.
15171
15172
Transfer Fan
15173
In some cases a fan may be used to transfer air from an adjacent (or nearby) space to increase the airflow
15174
in a room such as a conference room. This can improve system ventilation efficiency depending on the
15175
quality of the air from the transfer space.
15176
15177
IAQ-DG 90% Draft - Final
Page 492
Return to TOP
Transfer Fan
plenum
ceiling
15178
Figure 8.1-D Transfer Fan
15179
15180
15181
15182
Other Systems (less commonly used)
15183
15184
Changeover Bypass VAV
15185
Changeover bypass VAV is a special case where the primary fan airflow is constant and the zone
15186
airflow varies.
15187
15188
Dual Fan – Dual Duct
15189
As the name implies there are two primary fans and two ducts in this system – one for cooling and one
15190
for heating. Outdoor air is usually provided through the cooling system. In this case the primary
15191
heating fan recirculates some unused outdoor air improving the system efficiency. Temperature is
15192
controlled in the zone by mixing air from the two ducts to provide the temperature needed to offset the
15193
heating or cooling load.
15194
15195
Induction Unit
15196
This system uses high pressure primary air to “induce” a secondary airflow in the room across heating or
15197
cooling coils.
15198
15199
Additional design resource:
15200
“Single-Path Multiple-Zone System Design” ASHRAE Journal January 2005
15201
15202
15203
15204
15205
15206
15207
15208
IAQ-DG 90% Draft - Final
Page 493
Return to TOP
15209
Strategy 8.2 – Use Demand-Controlled Ventilation where Appropriate
15210
15211
15212
Overview
15213
Demand-controlled ventilation (DCV) is a control strategy that varies the amount of ventilation by
15214
resetting the design outdoor air intake flow (Vot) setpoint and design zone outdoor air flow (Voz) set
15215
point to an occupied space based on the changing number of occupants. The goal is to avoid under
15216
ventilation (thus poor indoor air quality), as well as over ventilation (thus wasted energy). It has been
15217
estimated that in U.S. commercial buildings, DCV has the potential to reduce heating and cooling loads
15218
by as much as 20% (Roth et al., 2005; Brandemuehl and Braun, 1999) or $0.05 to more than $1 per ft2
15219
annually (FEMP, 2004). However, actual savings can vary widely depending on climate, variability in
15220
population density and occupancy schedule, type of building, whether or not the HVAC system has an
15221
economizer, etc.
15222
15223
The simplest approach to DCV is by controling outdoor air rate in an on-off manner based on a signal
15224
from a room occupancy sensor, time clock, or a light switch. A more sophisticated approach uses a
15225
signal that is proportional to the number of persons in a space to automatically modulate the amount of
15226
outdoor air. Examples of approaches for estimating occupancy include people-counters and carbon
15227
dioxide (CO2) sensors.
15228
15229
Measurement and control of indoor CO2 concentration has been the most popular DCV method because
15230
CO2 sensors and associated controllers are relatively inexpensive and under in carefully controlled
15231
environments (such as environmental chambers) has been shown to correlate well with people-related
15232
contaminant levels. A number of packaged HVAC equipment manufacturers now offer CO2 sensors and
15233
controllers as an option to their equipment. This method is based on the fact that when the
15234
indoor/outdoor CO2 concentration difference is at steady state, the rate of CO2 generation indoors by
15235
occupants is proportional to the number of occupants and their activity level (Appendix C of ASHRAE
15236
Standard 62.1-2007 has an expanded discussion on this topic). The CO2-generation rates listed in
15237
ASHRAE Standard 62.1 are for adults and therefore should not be used for children.
15238
15239
Besides the CO2-based DCV other methods for estimating occupancy variations exist. These methods
15240
include occupancy schedules by time-of-day, direct count of occupants, or estimation of occupancy. In
15241
addition, new technologies are emerging, such as dynamic infrared imaging, enabling automated and
15242
direct count of occupants entering and exiting a space thus may avoid some of the calibration and
15243
accuracy problems associated with CO2 sensors. Some practitioners believe that CO2 is considered a
15244
more direct indicator of the pollutant that the ventilation system is trying to control (i.e., bioeffluents) so
15245
it inherently takes into account the time delays that occur due to space volume when people enter or
15246
leave a space. However, other practitioners believe that ventilation in a space should be increased
15247
immediately as soon as it is occupied.
15248
15249
The DCV controls described above are used to adjust the occupant component of the ventilation rate, the
15250
component intended to dilute pollutants generated by occupants (bioeffluents) and their activities. They
15251
cannot be used to adjust the area-based building component, which is intended to dilute pollutants off-
15252
gassed from building materials, furnishings, cleaning products, etc. In theory it may be possible to
15253
adjust the area-based building component by measuring the concentrations of target building-related
15254
pollutants. However for non-industrial environments, there is no consensus on a list of target building-
15255
related pollutants and associated maximum allowable concentrations that can be used as an indication of
15256
“acceptable” or “healthy” indoor air. Measuring total volatile organic compounds (TVOCs) has been
15257
proposed as an alternative to CO2, but many indoor air quality studies have concluded that there is
15258
IAQ-DG 90% Draft - Final
Page 494
Return to TOP
insufficient evidence that TVOC concentrations can be used to predict health or comfort effects. Until
15259
another indicator of building related pollutant concentration can be developed, the building component
15260
cannot be reduced below design rates.
15261
15262
Appropriate Applications for DCV
15263
DCV is most appropriate in densely occupied spaces [greater than or equal to 25 people per 1000 ft2 (40
15264
square foot per person) at peak] with intermittent or variable population. For these spaces, DCV offers
15265
the potential for both energy savings and improved indoor air quality. The benefit of DCV increases
15266
with the level of density, transiency and cost of energy.
15267
15268
Occupancy categories appropriate for DCV include theaters, auditoriums/public assembly, gyms, some
15269
classrooms, restaurants, office conference rooms, etc. Due to health concerns, densely occupied spaces
15270
with people-related pollutants other than normal bio-effluents, such as waiting areas of health care
15271
facilities, are inappropriate for DCV despite their intermittent or variable population. Densely and
15272
continuously occupied office spaces, such as call centers, are also inappropriate for DCV.
15273
15274
Although the energy conserving benefits of DCV are small in general office building applications and
15275
therefore should not be used in such applications, certain aspects of DCV controls may be beneficial to a
15276
building in ensuring that the proper amount of ventilation is supplied under all operating conditions. For
15277
example, continuous measurement of outdoor airflow rates and indoor CO2 levels can help building
15278
personnel make adjustments to the HVAC system set points thus avoiding large amounts of over
15279
ventilation or under ventilation relative to the applicable code requirements.
15280
15281
Design Considerations for DCV
15282
Section 6.2.7 (Dynamic Reset) of 62.1-2007 allows designers to reset outdoor air intake flow Vot and/or
15283
zone outdoor airflow Voz as operating conditions change based on “variations in occupancy or
15284
ventilation airflow in one or more individual zones for which ventilation airflow requirements will be
15285
reset”. Additionally, Section 6.4.3.8 of ASHRAE Standard 90.1-2004 requires that systems with design
15286
outdoor air capacities greater than 3000 cfm serving areas with average design occupancy densities
15287
exceeding 100 people per 1000 ft2 be equipped with DCV systems.
15288
15289
Section 403.3.1 of the 2006 International Mechanical Code allows that the minimum flow rate of
15290
outdoor air shall be permitted to be based on the actual number of occupants present.
15291
15292
A number of considerations need to be made during the design of any DCV system. These
15293
considerations include:
15294
1. Ventilation for DCV zones: The minimum outdoor airflow required in the breathing zone
15295
supplied for all variable occupancy levels and load conditions must be no less than the sum of
15296
the people total outdoor airflow rate for the zone (Rp\*Pz) plus the area total outdoor airflow rate
15297
(Ra\*Az) as determined from Table 6-1 of 62.1-2007 .
15298
15299
Where:
15300
Rp = people outdoor air rate, determined from Table 6-1
15301
Ra = area outdoor air rate, determined from Table 6-1
15302
Pz = zone population
15303
Az = zone floor area
15304
15305
Diversity (D) cannot be used in determining the number of people. See Appendix A of the 62.1
15306
User’s Guide for more information.
15307
IAQ-DG 90% Draft - Final
Page 495
Return to TOP
2. Minimum Ventilation for DCV zones. The minimum outdoor airflow rate supplied to a space
15308
during regular business hours (irrespective of occupancy) should be no less than:
15309
o Ra times the floor area
15310
o The exhaust airflow prescribed in Section 6.2.8 of 62.1-2007 for single zone and 100%
15311
outdoor air systems. (For multiple-zone systems, outdoor air intake flow must be no less
15312
than the total system exhaust airflow for all zones, to minimize infiltration. More about
15313
multiple-zone systems in DCV in Multiple Zone Systems below.)
15314
o The corrected amount for the calibrated precision of the measuring and controlling
15315
methods employed, as verified by factory calibration to a recognized national reference
15316
standard. Additionally, field calibration should be required to adjust the set points to
15317
account for precision.
15318
3. Pressure controls of DCV systems. DCV systems should be capable of providing stable space
15319
pressurization control and should operate in concert with changes in the ventilation rate as
15320
conditions internal and external to the building change (Dougan, 2004).
15321
4. Variable Air Volume Systems: Utilize continuous measurement and proper control of outdoor
15322
airflow rates to ensure that sufficient ventilation air is supplied to the occupied zone (but may not
15323
be delivered at breathing level if there is poor mixing within the space).
15324
5. Single Zone Constant Volume Systems: Provide a continuous measurement and control of the
15325
outdoor airflow rates or provide a simple damper control as described in Appendix A of the
15326
ASHRAE 62.1 User’s Manual. If a continuous measurement of the outdoor airflow rates is
15327
provided, it should be capable of measuring flow within an accuracy of ±15% of the minimum
15328
outdoor airflow rate.
15329
6. Documentation: As with any other HVAC component, it is important for the designer to develop
15330
written description of the equipment, methods, control sequences and the intended operational
15331
functions necessary for commissioning, reporting, and maintenance of DCV systems.
15332
Commissioning agents need to implement requirements and document the results during building
15333
and IAQ commissioning; maintenance personnel need written guidance on how to properly
15334
maintain the DCV after completion of construction; and health and safety staff need guidance on
15335
how to validate that the proper amount of ventilation is supplied under all variable occupancy
15336
levels and load conditions.
15337
15338
CO2-Based DCV
15339
As mentioned previously, CO2-based DCV is the most popular method of DCV. This is due in part to
15340
their low cost and in part to the fact their control simplicity (since outdoor airflow requirements in
15341
earlier versions of the IMC and 62.1 were prescribed in cfm/person, and since indoor minus outdoor
15342
CO2 concentration, at steady state, is directly proportional to outdoor airflow rate per person if
15343
occupancy is stable, a single CO2 set point could be used to maintain a constant outdoor airflow rate per
15344
person – this approach satisfied earlier versions of the IMC and 62.1). A number of packaged HVAC
15345
equipment manufacturers now offer CO2 sensors and controllers as an option to their equipment. A
15346
USDOE-funded study published in 2004 lists about a dozen manufacturers of CO2 sensors and controls
15347
(FEMP, 2004).
15348
15349
Relationship between Outdoor Air Flow Rate and Steady State CO2 Concentration
15350
The outdoor airflow rate per person can be calculated based on the following equation (ASHRAE,
15351
2007a)
15352
15353
Vo = N/(Cs − Co)
15354
15355
15356
IAQ-DG 90% Draft - Final
Page 496
Return to TOP
Where:
15357
Vo = outdoor air flow rate per person
15358
N = CO2 generation rate per person
15359
Cs = CO2 concentration in the space
15360
Co = CO2 concentration in outdoor air
15361
15362
For sedentary (1.2 mets) adult persons, N=0.31 L/min. Therefore based on a target Vo, a trigger value
15363
for Cs − Co can be set in the CO2 control system.
15364
15365
It is worth pointing out that the generation rate of N=0.31 L/min does not apply to children, or to non-
15366
sedentary adults and therefore it should not be used for these types of occupants. For adults, Figures C.2
15367
and C.3 of ASHRAE Standard 62.1 show the relationship between CO2 generation rate, breathing rate,
15368
and physical activity. The entire Appendix C is shown in Table 1 at the end of this section. Appendix A
15369
of the ASHRAE 62.1-2007 User’s Manual offers guidance on the equations that can be applied for CO2-
15370
based ventilation.
15371
15372
Code and Green Building Requirements for CO2-based DCV
15373
CO2-based DCV is required by some building codes. For example, the California Energy code (Title
15374
24) (California Energy Commission, 2005) requires CO2-based DCV in single-zone high occupancy
15375
areas (≤40 ft2/person) served by HVAC system(s) with outdoor air economizer (a number of exceptions
15376
are listed such as classrooms). Similarly, the Oregon Energy Code requires that all systems with
15377
ventilation capacities of 1,500 cfm or more, serving areas with an average occupant load factor of 20
15378
ft2/person or less include a means to automatically reduce outdoor air intake below design rates when
15379
spaces are partially occupied (Oregon State Energy Office, 2003 and 2007). Also, the US Green
15380
Building Council gives points in its Leadership in Energy and Environmental Design (LEED) rating
15381
system for: (a) measuring CO2 concentrations in HVAC systems serving either densely occupied spaces
15382
(25 persons per 1000 ft2 or 40 ft2/person) or all other non-densely spaces; and (b) generating an alarm
15383
when concentrations exceed a pre-specified concentration (US Green Building Council, 2007).
15384
15385
CO2 Sensor Technology, Accuracy and Drift
15386
Most CO2 sensors available on the market today are based on non-dispersive infrared (NDIR)
15387
photometric principle. CO2 absorbs infrared light at 4.26 μm and the amount of absorption increases
15388
with the CO2 concentration (ASHRAE, 2005). However, aging of the infrared light source leads to
15389
sensor drift. In order to address the drifting of the sensors, manufacturers of CO2 sensors developed
15390
“self-calibrating” sensors using various technologies and self calibrating algorithms. These technologies
15391
include using the lowest reading over a period of time, measuring light transmissions at a wavelength
15392
other than that where CO2 and other common air components absorb light, or using a second light source
15393
or splitting the light source to assess aging of the primary light source. A limited multi-month
15394
evaluation of three of these self-calibrating sensors indicated considerable drift for one of the three
15395
sensors (House, 2007; Apte, 2006).
15396
15397
Despite the relatively low cost and short payback of CO2-based DCV, the market has not grown as had
15398
been expected (FEMP, 2004). This is partially due to the limited data on the long-term performance of
15399
these sensors (Apte, 2006). In 2001, NIST researchers published a review of available literature on
15400
CO2-based DCV and also identified knowledge gaps (Emmerich and Persily, 2001). Also in 2006/2007,
15401
LBNL researchers published the results of a pilot study of the accuracy of 44 CO2 sensors located in 9
15402
commercial buildings (Fisk et al., 2007). These studies have indicated that there are numerous issues
15403
that need to be addressed with further research. Some of the reported issues with the CO2 sensors relate
15404
to the accuracy of the sensors while others relate to maintenance/calibration and to the inherent sensor
15405
lag times (time required for concentration to rise to a pre-determined level before ventilation is
15406
IAQ-DG 90% Draft - Final
Page 497
Return to TOP
increased; time constants of rise and decay of occupant-generated CO2 concentrations vary from many
15407
minutes to several hours).
15408
15409
With funding from the California Energy Commission and the Iowa Energy Center, researchers at Iowa
15410
State University are conducting a rigorous multi-month assessment of 15 different models of CO2
15411
sensors over ranges of pressure, temperature, humidity and CO2 concentration that are representative of
15412
HVAC applications. Testing will include an assessment of performance characteristics such as accuracy,
15413
repeatability, linearity and hysteresis (Maxwell, 2007).
15414
15415
Lag between Occupancy and CO2 Concentration
15416
Some practitioners believe that lag times are not a problem if the CO2 tracks the bioeffluents. However,
15417
other practitioners suggest that ventilation be increased immediately after occupancy. Because sensors
15418
responses are typically very slow, and therefore the sensed CO2 value is much lower than the actual
15419
bioeffluent level, resulting in a DCV control system that is probably unstable. Systems with sensor
15420
response time constants in units of “minutes” may be satisfactory, but systems with sensor response time
15421
constants in units of “hours” would not work at all. This is a control system design issue, which must be
15422
addressed during design. Figure 1 below depicts a graphical representation of the lag issue for an
15423
assembly space during varying occupancies. The difference between the “instantaneous ventilation
15424
requirement” and the “approximate ventilation rate for CO2 control”
15425
15426
15427
Figure 8.2-D Lag between Occupancy and Minimum Ventilation
15428
(courtesy of Martha Hewett)
15429
15430
Design Considerations for CO2-Based DCV Systems
15431
It is recommended that the designer makes the following considerations during the design of a CO2-
15432
based DCV system:
15433
IAQ-DG 90% Draft - Final
Page 498
Return to TOP
1. In HVAC systems with open plenum returns, CO2 sensors should be located in the room at the
15434
breathing level and not in return air plenums.
15435
2. In HVAC systems with open plenum returns, a sufficient number of sensors should be placed
15436
within a space in order to get an accurate average space CO2 concentration.
15437
3. In HVAC systems with ducted returns, CO2 sensors may be placed in the return air duct, if the
15438
designer can provide calculations showing that the CO2 measurement in the return duct is
15439
equivalent to breathing level average measurements.
15440
4. In all rooms with CO2 sensors, DCV controls should maintain CO2 concentrations (with respect
15441
to the outdoor air CO2 concentration) between the maximum level expected at design population
15442
and the minimum level expected at minimum population.
15443
5. Outdoor air CO2 concentration should be measured continuously using a CO2 sensor located
15444
within four feet of the outdoor air intake. Alternatively, outdoor air CO2 concentration can be
15445
assumed to constant, provided the constant level is conservatively high and based on recent
15446
historical data for the area where the building is located, e.g., 400 ppm or higher (ASHRAE,
15447
2007b).
15448
6. CO2 sensors should be certified by the manufacturer to have an accuracy of no less than 50 ppm
15449
for concentration ranges typically found in HVAC applications (e.g., 400 to 2000 ppm), be
15450
factory and field calibrated, and be certified by the manufacturer to require calibration no more
15451
frequently than once every 5 years while operating under typical field conditions [limited
15452
research to date indicates that field-based calibration should be performed once every one to two
15453
years (Fisk, 2008)]
15454
7. Design provisions should be provided for periodic maintenance and calibration. This will assist:
15455
(a) maintenance personnel in properly maintaining the DCV; and (b) health and safety personnel
15456
in validating that the proper amount of ventilation is supplied under all variable occupancy levels
15457
and load conditions
15458
15459
Alternatives to CO2-based DCV
15460
In certain limited applications, such as classrooms, where occupancy is either zero or nearly 100%, the
15461
control of outdoor air rate in an on-off manner based on a signal from a room occupancy sensor, time
15462
clock, or a light switch is a practical and energy-saving solution. Other simple forms of DCV may
15463
include direct count of occupants or estimation of occupancy and programming the ventilation supply
15464
accordingly. However, some energy codes, such as the California Title 24, specifically exclude these
15465
types of DCV controls for non-classroom applications (classrooms are exempt from the DCV
15466
requirements of California Title 24). Stanke (2006) has a detailed description of the various DCV
15467
options that a designer can chose for a single zone variable occupancy application.
15468
15469
More sophisticated forms of DCV are based on technologies that can count the number of persons
15470
entering and exiting a space and adjust ventilation accordingly (Apte, 2006). New advances in sensing
15471
and micro computing technologies may automate DCV. Dynamic infrared imaging hardware and
15472
software are emerging technologies with some significant potential advantages. These technologies are
15473
already available for people counting and are used for marketing, security, and facility management
15474
applications. Some of the potential advantages of these technologies may include reduced signal delay
15475
problems (as discussed above) or drifts typically found in chemical sensors. To date these technologies
15476
have not been tested with DCV but a number of research proposals have been written and it is likely that
15477
research in this area will be done in the near future.
15478
15479
15480
15481
IAQ-DG 90% Draft - Final
Page 499
Return to TOP
DCV in Multiple-Zone Systems
15482
Application of DCV in single-zone systems is fairly straight forward. Neither Standard 62.1-2007 nor
15483
the associated User’s Manual offer any advice on the design and operation of DCV for systems that
15484
serve multiple spaces. Stanke (2008) has listed a number of multiple-zone system design and part-load
15485
challenges, including assumptions about occupant/visitor movement (zone to zone, or entering/leaving
15486
the system), occupant diversity, etc. In addition, Warden (2004) has proposed supply air-based CO2 for
15487
multiple space systems
15488
15489
ASHRAE in coordination with designers and researchers will be addressing these multiple-zone system
15490
dynamic reset issues in the future. Further research maybe needed to develop design equations and any
15491
associated new technology for multiple-zone DCV.
15492
15493
The California Energy Commission is proposing to expand its requirement for DCV for single zone,
15494
high occupancy spaces to multiple-zone systems. This proposal does not present the same challenges as
15495
listed above, because Title 24 defines treats outdoor air and recirculated air equally at the zone level.
15496
Therefore if the minimum supply airflow rate meets Title 24’s ventilation rate requirements (either per
15497
person or by area, whichever is greater) then the ventilation requirements are met regardless of the
15498
percentage of outdoor air in the supply air.
15499
15500
15501
15502
Table 1 – Informative Appendix C
15503
Rationale for Minimum Physiological Requirements for Respiration Air Based on
15504
CO2 Concentration
15505
15506
Oxygen is necessary for metabolism of food to sustain life. Carbon and hydrogen in
15507
foods are oxidized to CO2 and H2O, which are eliminated by the body as waste products.
15508
Foods can be classified as carbohydrates, fats, and proteins, and the ratio of carbon to
15509
hydrogen in each is somewhat different. The respiratory quotient (RQ) is the volumetric
15510
ratio of carbon dioxide produced to oxygen consumed. It varies from 0.71 for a diet of
15511
100% fat to 0.8 for a diet of 100% protein and 1.00 for a diet of 100% carbohydrates (see
15512
Reference C-l). A value of RQ = 0.83 applies to a normal diet mix of fat, carbohydrate,
15513
and protein.
15514
15515
The rate at which oxygen is consumed and carbon dioxide is generated depends on
15516
physical activity. These relationships are shown in Figure C.2 (see Reference C-2). The
15517
breathing rate is shown also. A simple mass balance equation gives the outdoor air flow
15518
rate needed to maintain the steady-state CO2 concentration below a given limit.
15519
15520
Vo = N/(Cs − Co) (C-1)
15521
15522
where
15523
Vo = outdoor air flow rate per person
15524
Ve = breathing rate
15525
N = CO2 generation rate per person
15526
Ce = CO2 concentration in exhaled breath
15527
Cs = CO2 concentration in the space
15528
Co = CO2 concentration in outdoor air
15529
15530
15531
IAQ-DG 90% Draft - Final
Page 500
Return to TOP
15532
15533
For example, at an activity level of 1.2 met units (1.0 met = 18.4 Btu/h·ft2),
15534
corresponding to sedentary persons, the CO2 generation rate is 0.31 L/min. Laboratory
15535
and field studies have shown that with sedentary persons about 15 cfm (7.5 L/s) per
15536
person of outdoor air will dilute odors from human bioeffluents to levels that will satisfy
15537
a substantial majority (about 80%) of unadapted persons (visitors) to a space C-3, C-4, C-5, C-
15538
6, C-7. If the ventilation rate is to be held to 15 cfm (7.5 L/s) per person, the resulting
15539
steady-state CO2 concentration relative to that in the outdoor air is,
15540
15541
Cs - Co = N/Vo
15542
= 0.31/(7.5 × 60 s/min)
15543
= 0.000689 liters of CO2 per liter of air
15544
≈ 700 ppm
15545
15546
Thus, maintaining a steady-state CO2 concentration in a space no greater than about 700
15547
ppm above outdoor air levels will indicate that a substantial majority of visitors entering a
15548
space will be satisfied with respect to human bioeffluents (body odor). A more detailed
15549
discussion of this relationship between CO2 concentrations and the perception of
15550
bioeffluents, as well as the use of indoor CO2 to estimate building ventilation rates, is
15551
contained in ASTM Standard D6245.C-8
15552
15553
CO2 concentrations in acceptable outdoor air typically range from 300 to 500 ppm. High
15554
CO2 concentrations in the outdoor air can be an indicator of combustion and/or other
15555
contaminant sources.
15556
15557
Figure C.3 shows the outdoor air flow rate required as a function of physical activity and
15558
steady-state room concentration. If the activity level is greater than 1.2 met, the required
15559
ventilation must be increased to maintain the same carbon dioxide level.
15560
15561
Also the decrease in oxygen content of the room air can be found from Equation C-l
15562
when oxygen concentration is substituted for carbon dioxide concentration.
15563
15564
Co − Cs = N/Vo (C-2)
15565
15566
The term N now has a negative value with respect to its use in Equation C-1 since oxygen
15567
is consumed rather than generated.
15568
15569
Cs = Co − N/Vo (C-3)
15570
15571
15572
IAQ-DG 90% Draft - Final
Page 501
Return to TOP
15573
15574
The oxygen consumption rate is 0.36 L/min when the activity level is 1.2 met. For
15575
ventilation at a rate of 15 cfm (429 L/m) and an activity level of 1.2 met units, the room
15576
oxygen level will be reduced from an outdoor concentration to 20.9%. Thus the oxygen
15577
content of the room is reduced from 21% to 20.9%, a change of only 0.5%. The carbon
15578
dioxide is raised from the background of 0.03% to 0.1%, a change of 230%. Thus
15579
dilution of carbon dioxide is clearly more significant than replacing oxygen.
15580
15581
Notes/References for Table:
15582
C-1. McHattie, L.A. 1960. Graphic visualization of the relations of metabolic fuels: Heat:
15583
O2, CO2, H2O: Urine N., pp. 677–83. In J. Applied Physiology Vol. 15, No. 4.
15584
15585
C-2. 1985 ASHRAE Handbook—Fundamentals, Chapter 8. 1985. American Society of
15586
Heating, Refrigerating and Air-Conditioning Engineers, Inc., Atlanta, GA 30329.
15587
15588
C-3. Berg-Munch, B., G.H. Clausen, and P.O. Fanger. 1986. Ventilation requirements for
15589
the control of body odor in spaces occupied by women, pp. 195–200. In Environ. Int.
15590
Vol. 12.
15591
15592
C-4. Cain, W.S., et al. 1983. Ventilation requirements in buildings—I. Control of
15593
occupancy odor and tobacco smoke odor, pp. 1183–97. In Atmos. Environ. Vol. 17, No.
15594
6.
15595
15596
C-5. Fanger, P.O., and B. Berg-Munch. 1983. Ventilation and body odor, pp. 45–50. In
15597
Proceedings of an Engineering Foundation Conference on Management of Atmospheres
15598
in Tightly Enclosed Spaces. Atlanta: American Society of Heating, Refrigerating and Air-
15599
Conditioning Engineers, Inc.
15600
15601
C-6. Iwashita, G., K. Kimura, et al. 1989. Pilot study on addition of old units for perceived
15602
air pollution sources, pp. 321–24. In Proceedings of SHASE Annual Meeting. Tokyo:
15603
Society of Heating, Air-Conditioning and Sanitary Engineers of Japan
15604
15605
C-7. Yaglou, C.P., E.C. Riley, and D.I. Coggins. 1936. Ventilation requirements, pp. 133–
15606
62. In ASHRAE Transactions Vol. 42.
15607
IAQ-DG 90% Draft - Final
Page 502
Return to TOP
15608
C-8. ASTM. 1998. ATSM Standard D6245, Standard Guide for Using Indoor Carbon
15609
Dioxide Concentrations to Evaluate Indoor Air Quality and Ventilation. Philadelphia:
15610
American Society for Testing and Materials, D6245-98
15611
( Source: Appendix C, ASHRAE Standard 62.1-2007)
15612
15613
References
15614
1. Persily, A; Musser, A.; Emmerich, S.; and Taylor M. 2003. “Simulations of Indoor Air Quality and
15615
Ventilation Impacts of Demand Controlled Ventilation Technology in Commercial and Institutional
15616
Buildings”. National Institute of Standards and Technology. NISTIR 7042. available
15617
at http://www.fire.nist.gov/bfrlpubs/build03/PDF/b03077.pdf
15618
2. Emmerich, S.; and Persily, A.K. 2001. “State-of-the-Art Review of CO2 Demand Controlled
15619
Ventilation Technology and Application”. National Institute of Standards and Technology. NISTIR
15620
6729 available at http://www.fire.nist.gov/bfrlpubs/build01/PDF/b01117.pdf
15621
3. Fisk, W.J.; Faulkner, D.; and Sullivan, D.P. 2007. “A pilot study of the accuracy of CO2 sensors in
15622
commercial buildings. Proceedings of the IAQ 2007 Healthy and Sustainable Buildings. ASHRAE,
15623
Atlanta.
15624
4. Fisk, W.J.; and De Almeida, A.T. 1998. “Sensor-Based Demand Controlled-Ventilation: A Review”.
15625
Energy and Buildings 29 (1998) 35-45.
15626
5. Persily, A.; Braum, J.; Emmerich, S.; Mercer, K.; Lawrence, T. 2001. “Recommendations for
15627
Application of CO2-Based Demand Controlled Ventilation, Including Proposed Guidance for
15628
ASHRAE Standard 62 and California’s Title 24”. Letter Report.
15629
6. Apte, M.G. 2006. A Review of Demand Controlled Ventilation LBNL-60170, Lawrence Berkeley
15630
Laboratory, University of California, Berkeley, CA 94720 available
15631
at: http://eetd.lbl.gov/IE/pdf/LBNL-60170.pdf and in Proceedings of HB2006, Healthy Buildings
15632
Creating an Health Indoor Environment for People, Lisbon Portugal, June 4-8, 2006. LBNL-60170.
15633
7. Dougan. 2004. “CO2 Based Demand Controlled Ventilation: Do the Risks Outweigh the
15634
Rewards?” Available at: http://www.ebtron.com/Web\_Pdfs/CO2\_DCV.pdf
15635
8. FEMP. 2004. Demand-Controlled Ventilation Using CO2 Sensors. Federal Technology Alert from
15636
the Federal Energy Management Program (FEMP), DOE/EE-0293. Available
15637
at http://www1.eere.energy.gov/femp/pdfs/fta\_co2.pdf
15638
9. House, J. 2007. Personal Communication
15639
10. Maxwell, G. 2007. Personal Communication.
15640
11. Fisk, W. 2008. Personal Communication
15641
12. Roth KW. et al. 2005. “Energy Impact of Commercial Building Controls and Performance
15642
Diagnostics: Market Characterization, Energy Impact of Building Faults and Energy Savings
15643
Potential. Prepared for the US Department of Energy Building Technologies Program. TIAX LLC,
15644
Cambridge, MA No. D0180 available
15645
at: http://www.tiaxllc.com/aboutus/pdfs/energy\_imp\_comm\_bldg\_cntrls\_perf\_diag\_110105.pdf
15646
13. California Energy Commission. 2005. Section §4.3.7 in Building Energy Efficiency Standards
15647
Nonresidential Compliance Manual. California Energy Commission. Sacramento, CA. CEC-400-
15648
2005-006-CMF available
15649
at http://www.energy.ca.gov/title24/2005standards/nonresidential\_manual.html
15650
14. Stanke, D. 2006. “System operation: dynamic reset options.” ASHRAE Journal 48(12):20–30 Stanke,
15651
D. 2008. “The Challenges of Dynamic Reset of Ventilation” ASHRAE IAQ Applications Column,
15652
Winter 2008 Edition, in press Taylor, S. 2006. “CO2-based DCV 62.1-2004.” ASHRAE Journal
15653
48(5):67–75 Warden, D. 2004. “Supply Air CO2 Control.” ASHRAE Journal 46(10):26-35. Mumma,
15654
IAQ-DG 90% Draft - Final
Page 503
Return to TOP
S.A., Ke, Y.P. 1997. “Using carbon dioxide measurements to determine occupancy for ventilation
15655
controls.” ASHRAE Transactions 103(2):365–374.
15656
15. ASHRAE 2007a. Standard 62.1. Appendix C
15657
16. ASHRAE. 2007b. 62.1 User’s Manual: ANSI/ASHRAE Standard 62.1-2004. Appendix A
15658
17. ASHRAE. 2005 : Handbook Fundamentals, Chapter 14
15659
18. US Green Building Council, Leadership in Energy and Environmental Design (LEED) rating system
15660
available at http://www.usgbc.org/
15661
19. ASHRAE Standard 62.1-2007. Appendix C
15662
20. Oregon State Energy Office. 2003. Demand Controlled Ventilation: A Design Guide. Available
15663
at: http://www.oregon.gov/ENERGY/CONS/BUS/DCV/docs/DCVGuide.pdf
15664
21. Oregon State Energy Office. 2007. Oregon Structural Safety Code. Chapter 13-Energy
15665
Conservation, Section 1317.2.2. Available
15666
at http://www.oregon.gov/ENERGY/CONS/Codes/docs/2007\_CH-13\_ODOE-040107.pdf
15667
22. Stanke, D. 2006. “System operation: dynamic reset options.” ASHRAE Journal 48(12):20–30
15668
23. Brandemuehl, M.J. and J.E. Braun. 1999. The impact of demand controlled and economizer
15669
ventilation strategies on energy use in buildings. ASHRAE Transactions. 105(2).
15670
15671
15672
15673
IAQ-DG 90% Draft - Final
Page 504
Return to TOP
15674
Strategy 8.3 – Use Energy Recovery Ventilation where Appropriate
15675
15676
15677
Required by Energy Standards
15678
ANSI/ASHRAE Standard 90.1-2007 requires energy recovery for certain large outdoor air systems.
15679
Systems that are designed to provide more than 5000 cfm of supply air with a minimum of 70% outdoor
15680
air are required to have an energy recovery system that is at least 50% effective. Additional
15681
requirements for air-to-air energy recovery are in the process of being added to 90.1. Please refer to the
15682
latest version and addenda.
15683
15684
In addition, many other buildings can benefit from reduction in energy costs by applying air-to-air
15685
energy recovery.
15686
15687
Types of Air to Air Energy Recovery Devices
15688
In general there are two types of devices: total energy recovery ventilators (ERV) that transfer heat and
15689
moisture between incoming and exhaust air and heat recovery ventilators (HRV) that do not transfer
15690
moisture. Air-to-air energy recovery equipment is tested in accordance with ASHRAE Standard 84 and
15691
rated and certified in accordance with ARI 1060. (Residential ERV’s and HRV’s are rated by the Home
15692
Ventilating Institute.) Certified ratings should be used to select and design systems with energy recovery
15693
ventilation. All devices require proper design and application and as with any mechanical equipment, all
15694
require cleaning and maintenance.
15695
15696
General Design Considerations:
15697
1. Provide appropriate filtration for the airstreams. Just like ductwork coils and other parts of the
15698
HVAC system, energy recovery devices must be kept clean to work properly and avoid dirt and
15699
moisture related problems.
15700
2. Controls must be designed for the application. Different energy recovery equipment requires
15701
different controls. Different climates require different controls. Most devices require some
15702
controls to change efficiencies and to change operation during differing weather conditions. If
15703
you have an economizer, the energy recovery device can work against energy savings without a
15704
properly devised control sequence. Certain applications may require bypass dampers for
15705
adequate control
15706
3. Size equipment properly to maximize benefit, meet ventilation requirements, and avoid
15707
pressurization problems. Different devices have different pressure capabilities. Take into
15708
account the effect of unbalanced flows and leakage on airflow and effectiveness. Also note that,
15709
for a given flow, a larger device will recover more energy. In addition, a larger device will
15710
exhibit lower pressure loss. Higher pressure loss uses additional fan energy; selecting a smaller
15711
component will increase fan power and decrease recovered energy.
15712
4. Condensation must be dealt with for almost all equipment (except wheels) in almost any climate.
15713
Severe climates may require frost protection, depending on the frosting threshold, which varies
15714
with the device and application. Frost avoidance is usually handled with controls, manufacturer’s
15715
guidance should be followed.
15716
5. Fouling and corrosion should be considered but are factors usually related to industrial
15717
applications.
15718
6. Selection of the type of energy recovery device should take into account its impact on the
15719
sensible heat ratio of the load. If a large portion of the outside air load is latent, for example, use
15720
IAQ-DG 90% Draft - Final
Page 505
Return to TOP
of a sensible only device will shift the SHR and potentially result in a mismatch between the load
15721
and the capacity of the system.
15722
7. Reduced loads due to the use of energy recovery should be reflected in heating and particularly
15723
in cooling equipment sizing. In addition to the obvious economic implications, failure to resize
15724
may result in oversized systems with shorter run times, decreased energy efficiency and possible
15725
loss of humidity control.
15726
8. In addition to reducing humidity loads and cooling requirements, ERV’s also reduce
15727
requirements for humidification in cold dry climate applications.
15728
15729
Energy Recovery Wheel
15730
Rotating energy recovery wheels work by passing a porous wheel through the outdoor air and exhaust
15731
airstreams transferring heat energy stored on the wheel surfaces. A desiccant coating adsorbs and
15732
desorbs moisture. A total energy recovery wheel is efficient in transferring both heat (sensible energy)
15733
and moisture (latent energy). IAQ considerations include the effects of cross leakage. In most
15734
applications the only impact is to account for leakage in sizing to meet ventilation requirements. If
15735
necessary, there are a variety of methods for dealing with cross leakage, including fan placement,
15736
differential pressures or a purge section. Cross leakage from leakage and carryover is quantified in
15737
ratings of the ERV. As with any other rotating device, structural integrity during installation is very
15738
important to proper operation.
15739
15740
Fixed Plate with Latent Transfer
15741
Another energy recovery ventilator is a fixed plate with latent transfer. In this device a permeable
15742
membrane separates the airstreams. Heat is transferred through the membrane. The membrane is
15743
designed to let water pass through but block other molecules from passing through. Different
15744
membranes may pass different molecules.
15745
15746
Fixed Plate
15747
A fixed plate heat recovery ventilator (HRV) transfers sensible energy only and will have little or no
15748
crossover between airstreams as the air is separated by metal plates that transfer the heat energy from the
15749
separated airstreams. If it is designed to be condensing, it is important that it drains properly and that air
15750
is well filtered to avoid fouling or clogging. If the application is non-condensing, the device is very
15751
reliable having no moving parts.
15752
15753
Heat Pipe
15754
A heat pipe transfers sensible energy only and works with a fluid that evaporates and condenses at
15755
temperatures consistent with the application. Similar to air conditioning and refrigeration, there are
15756
fixed temperature limits for different fluids. In comfort cooling and heating applications, heat pipes
15757
need a tilt control to change over from heating to cooling. The tilt control can also be used in the frost
15758
control scheme as well as to heat exchange in the wrong direction during transition seasons.
15759
15760
Runaround Loops
15761
Coil energy recovery or runaround loops transfer sensible energy only and consist of a coil in the
15762
outdoor airstream and another coil in the exhaust airstream. A fluid is pumped through the coils to
15763
transfer heat energy. A three way valve is used for control. This device is also very simple and uses
15764
common HVAC components, coils, pipe, valves and a pump.
15765
15766
15767
IAQ-DG 90% Draft - Final
Page 506
Return to TOP
15768
Strategy 8.4 – Use Natural or Mixed Mode Ventilation where Appropriate
15769
15770
[This section draws heavily on the CIBSE publication “National Ventilation in Non-Domestic
15771
Buildings” (AM10), which is the principal guidance document on the application of natural
15772
ventilation. More information on AM10 is available at www.cibse.org/. The document is also
15773
available at the ASHRAE bookstore at www.ashrae.org. Material based on this document is identified
15774
below with the following symbol – CIBSE AM10.]
15775
15776
Natural / Mixed Mode Ventilation System
15777
Design principles
15778
Natural ventilation systems are intended to provide sufficient outside air to achieve appropriate
15779
standards of air quality and to provide cooling when needed. Since the cooling capacity of natural
15780
ventilation is limited by the temperature of outdoor air, a key design challenge is to limit heat gains
15781
through good solar control and careful management of the internal gains. Naturally conditioned
15782
buildings do not aim to achieve constant environmental conditions, but take advantage of, and adapt to,
15783
dynamic outdoor conditions to provide a comfortable, controllable indoor environment for the occupants.
15784
This deviation from the accepted norm will require the buildings owner’s approval and possibly
15785
education of building operating staff and end users.
15786
15787
A key aspect of natural ventilation is generally to empower the occupant to make suitable adjustments to
15788
window opening, shading devices, etc. to maintain personal comfort without diminishing the comfort of
15789
others or wasting energy. This may mean that automatic control strategies are carefully integrated with
15790
user behavior.
15791
15792
There are many different types of natural ventilation strategies. The most appropriate strategy depends
15793
on the type of space (i.e. open plan, cellular), use of the space (i.e. classroom, gym, office, etc.) and
15794
whether wind or buoyancy forces are likely to predominate.
15795
15796
Naturally ventilated buildings are becoming more common in North America in part because of the
15797
increase in the cost of energy and the desire to reduce greenhouse Gas (GHG) emissions. Having stated
15798
this, care needs to be taken in the design and application of natural ventilation systems to ensure that the
15799
desired energy and GHG emission reduction are achieved. For example, it may be necessary to design
15800
automatic heating and/or cooling interlock control on ventilation openings to prevent higher than
15801
required outside air quantities, with uncontrolled space heating/ cooling, consequently causing an
15802
increase in energy consumption as compared to a convention mechanically ventilated building.
15803
15804
As global climate change progresses, and outside temperatures experience greater variation, achieving
15805
good summertime thermal comfort with low energy consumption will become increasingly challenging
15806
for both naturally and mechanically ventilated buildings. Regardless of how the climate changes, natural
15807
ventilation should continue to play an important role as a lead strategy, particularly in locations with
15808
more moderate climate. As the climate warms, a mitigating factor could be that the occupants will adapt
15809
to the warmer outside temperatures and find warmer inside temperatures more acceptable.
15810
15811
A naturally ventilated and cooled building can provide benefits to its users, its owners, and to society as
15812
a whole. The following provides a summary of some benefits and the goals that this strategy can help to
15813
achieve.
15814
• With the threat of climate change, many local, state, and national governments are taking action
15815
to reduce GHG emissions. Using natural ventilation cooling in lieu of a traditional mechanical
15816
system can reduce the energy required to operate a building and hence reduce GHG emissions.
15817
IAQ-DG 90% Draft - Final
Page 507
Return to TOP
• An entirely passive natural ventilation system can eliminate the energy for cooling normally
15818
associated with fans, chillers, cooling towers, and pumps, while a hybrid system requires some
15819
energy to supplement outdoor air delivery and/or cooling under extreme conditions.
15820
• Naturally ventilation buildings can provide a superior living or working environment for building
15821
users, by giving occupants greater control over their comfort.
15822
• Such buildings can provide a healthy and stimulating working or living space with reduced
15823
operating and maintenance costs.
15824
15825
Comfort expectations
15826
Despite the fact that naturally ventilated and cooled buildings cannot maintain as tight a temperature
15827
control as a typical mechanical system, studies have shown high levels of occupant satisfaction. This is
15828
because occupants are given control over their surroundings and have ample access to fresh, clean air.
15829
Recent research in this area is incorporated into the ASHRAE 90.1-2004 Adaptive Comfort model.
15830
If it is too hot or stuffy occupants can open a window, and then close the window when the temperature
15831
drops. A certain level of user buy-in is required; when building occupants have direct access to ambient
15832
weather conditions they tend to dress appropriate to the natural climate. In the summer they might wear
15833
short sleeves, and in the winter they might put on a sweater. This adaptation allows a naturally ventilated
15834
and cooled building to expand the normal indoor temperature range without sacrificing comfort levels.
15835
In an environment where occupant dress is dictated by policy, it becomes more critical that occupants be
15836
able to control their environment. This can be achieved by avoiding automated window controls and
15837
allowing the occupants to decide when to open and close windows, or with the inclusion of a hybrid
15838
system that can maintain space temperatures via mechanical cooling.
15839
15840
A key criterion when assessing overheating is to define the thermal comfort conditions that are
15841
considered acceptable. Thermal comfort is a complex mix of physiology, psychology and culture. What
15842
is deemed acceptable will depend on activity and clothing level as well as temperatures, air speeds and
15843
humidity. Occupants who have more control over clothing, activity level and air speed will find a
15844
broader range of temperature and relative humidity acceptable. a quote from the CIBSE Application
15845
Manual
15846
15847
It is clear that a naturally ventilated building will deliver a more variable temperature than an air
15848
conditioned building, but that does not necessarily mean that occupants will be less comfortable. In
15849
summer, increased air movement from large openings can provide an enhanced perception of thermal
15850
comfort, but consideration should be given to nuisance draughts, such as those that might blow papers
15851
off desks.
15852
15853
Good natural conditioning design will also provide occupants with so-called adaptive opportunities to
15854
adjust their situation in response to changing conditions. This might involve:
15855
• using blinds or other moveable shading to cut out direct solar radiation
15856
• providing the opportunity to increase air movement by opening windows or the use of desk fans.
15857
15858
Coupled with less formal dress codes, these opportunities allow occupants to adjust their environment to
15859
suit their own preferences, allowing greater freedom of choice than is usually practical in an air
15860
conditioned environment. However, this does require careful design of the windows, their position and
15861
opening mechanisms, such that occupants can readily adapt their environment.
15862
15863
Another important factor is that recent research has shown that in prolonged spells of warm weather,
15864
people's expectations for comfort change.
15865
15866
Figure 8.4-E shows the effect of air speed on thermal comfort.
15867
IAQ-DG 90% Draft - Final
Page 508
Return to TOP
15868
15869
Figure 8.4-E Effect of Air Speed
15870
(Source: CIBSE Application Manual AM10 Fig 2.4)
15871
15872
Integrated design
15873
An integrated design approach is essential for successful implementation of natural ventilation, since it
15874
crosses traditional boundaries of design responsibility and impacts virtually all disciplines including
15875
architectural, mechanical, electrical, interior design, and acoustics. Natural ventilation design also
15876
requires an integrated approach to the division of responsibility among members of the design team,
15877
component suppliers and system installers.
15878
15879
It is vital to involve all design team disciplines in these discussions. Successful natural ventilation and
15880
cooling systems often involve cost trade-offs between disciplines. For example, the mechanical system
15881
will likely be smaller and less expensive, but the structural budget might increase in order to provide
15882
more thermal mass, or the need for operable windows might increase the architectural costs. The earlier
15883
in the process the entire design team has a common understanding of the intent of the building, the
15884
easier it will be to incorporate the necessary elements into the design at the lowest overall cost.
15885
15886
Before design begins it is of utmost importance to acquire buy-in from the building owner/operator. The
15887
design team and client need to agree on comfort standards for the occupants of the buildings. For
15888
example, if building occupants are given control over operable windows and are allowed to adapt their
15889
dress to weather conditions, usually the acceptable comfortable temperature range can be expanded
15890
without sacrificing occupant satisfaction. If possible, choose a standard, such as Section 5.3 or ASHRAE
15891
55-2004 or the Bounding Comfort Parameters from LEED-NC 2.1 to guide the thermal comfort
15892
performance requirements for the design.
15893
It is also important that the building owner understand the design intent of the active and passive
15894
building systems and that the building users and maintenance staff are educated on the proper use of the
15895
systems to maintain comfort (i.e. opening and closing solar shades, opening windows for night flushing,
15896
closing windows in the winter to reduce heating requirements).
15897
IAQ-DG 90% Draft - Final
Page 509
Return to TOP
It is a good idea to gather and analyze typical local weather data before design begins, including hourly
15898
ambient temperature, humidity, and wind speed and direction. Combining this knowledge with the
15899
thermal comfort criteria can lead to an initial assessment regarding the necessity of supplementary
15900
cooling.
15901
15902
Applications for Natural Ventilation Cooling
15903
The following flow chart from CIBSE Application Manual AM10 Fig 2.8 shows how critical design
15904
related issues/ constraints need to be considered during the design of a naturally ventilated and cooled
15905
building;
15906
15907
15908
Figure 8.4-F Flow chart that takes the user through a broad-brush
15909
decision tree to identify the most appropriate forms of ventilation.
15910
(Source: CIBSE Application Manual AM10 Fig 2.8)
15911
15912
Even in a well designed passively-cooled building there may be a few times a year when outdoor
15913
temperatures remain elevated for a prolonged period and thus indoor temperatures rise above the
15914
comfort range. The building owner and design team must decide if it is acceptable to tolerate these
15915
infrequent “peak” periods, or if a hybrid system should be installed instead to add mechanical cooling
15916
during the peak periods. Thermal modeling software can help predict the amount of time that elevated
15917
temperatures occur and to assist in this decision and building design in general.
15918
One of the greatest advantages of natural ventilation is its simplicity. Although it is possible to design a
15919
complex, fully automated system, often the best designs rely on the building occupants to control their
15920
own conditions. From an operations and maintenance standpoint there is minimal effort required: no
15921
IAQ-DG 90% Draft - Final
Page 510
Return to TOP
cooling towers, pumps, fans, piping, or duct-work. Again, a hybrid system would include some of this
15922
equipment, but overall it would be a relatively simple system to maintain.
15923
Finally, a natural ventilation and cooling system may open new design avenues not previously available.
15924
There is no duct work to hide in soffit or drop-ceilings and less mechanical space required. This may
15925
allow for more usable space, greater floor-to-ceiling height, or no ugly cooling towers to be tucked away
15926
on the roof or on the grounds.
15927
The following sections describe when and where natural ventilation and cooling systems are applicable
15928
and their interactions with other aspects of the building design.
15929
15930
Appropriate Climatic Conditions
15931
Natural ventilation and cooling systems are most effective in climates where ambient temperatures and
15932
humidity levels naturally fall into comfortable ranges. Additionally, consideration of wind pattern,
15933
diurnal temperature swings and outdoor pollution should be considered. In less humid environments
15934
outdoor air typically drops sufficiently at night to enable a night-time cooling effect to “flush-out” the
15935
heat that has been stored inside a building and pre-cool it for the next day.
15936
Additionally, so called “micro-climate” issues should be considered during design. These can vary from
15937
the shading due to foliage to the wind effect of surrounding buildings.
15938
The combination of favorable climate and location makes much of the Pacific Northwest and other
15939
coastal regions, as well as some higher altitude mountain areas in the West ideal locations for the
15940
implementation
15941
of natural ventilation and cooling.
15942
15943
Appropriate Building Programming
15944
It is important to know the intended building programming before the design begins. Building
15945
programming in this sense refers to the periods of occupancy in a building and the corresponding
15946
intended use. For example, the natural ventilation and cooling strategy for an office building with only
15947
daytime use would be very different from a 24-hour fitness facility. Nearly any type of building can take
15948
advantage of natural ventilation and cooling, but there are some conditions that greatly benefit or hinder
15949
a properly functioning system.
15950
The following list of programming conditions should be considered and mitigated in the design and use
15951
of a naturally ventilated and cooled facility:
15952
• Ventilation to maintain adequate levels of indoor air quality
15953
• Highly concentrated cooling loads (i.e. data centers): Typically, if these are in the design, an air
15954
conditioning unit will be included to serve only these spaces. Another option uses an exhaust fan
15955
to pull cooler air in from adjacent spaces. Such spaces may offer an opportunity for heat
15956
recovery.
15957
• Security issues: If relying on using operable windows during unoccupied hours (i.e. night
15958
flushing), it is important to take into account security concerns. Typically 1st floor windows
15959
should not be left open at night, thus the design may require louvers at lower building elevations
15960
or may not make use of those openings.
15961
• Occupant dress code: It is most beneficial if the users of the building are able to wear
15962
“seasonally appropriate” attire to maximize their comfort (i.e. short sleeves, sweaters, etc.). If
15963
uniform requirements make this unacceptable, extra attention needs to be paid to giving the
15964
occupants a high level of control over their indoor environment. This can mean easy access to
15965
operable windows or using a hybrid system to more tightly control temperatures.
15966
• High occupancy periods: For areas such as a conference room or dining area where, for short
15967
periods of time the space is fully occupied but that is not the typical condition, there may be a
15968
“recovery” period required for the space to flush out the built-up cooling load before it can be
15969
fully occupied again. If this is not possible, supplementary cooling may be required. If
15970
IAQ-DG 90% Draft - Final
Page 511
Return to TOP
incorporated properly into the overall space design, a ceiling fan can make a space feel much
15971
more comfortable without adding mechanical cooling.
15972
• Noise issue: To maximize the effectiveness of a natural ventilation and cooling system it is
15973
important to allow for free air flow across spaces, facilitated by unobstructed paths from one side
15974
of a space to the other. Depending on the floor layout and design this may mean there can be
15975
noise pollution from adjacent spaces or the outside environment. Sometimes a little “ambient
15976
noise” can be beneficial as with no mechanical system humming away in the back ground
15977
occupants may be more sensitive to surrounding conversations or noises. But, naturally
15978
ventilated buildings often include large areas of exposed concrete in order to increase the thermal
15979
capacity of the space. Such large areas of hard surface will require careful attention to achieve a
15980
satisfactory internal acoustic environment.
15981
• Indoor air quality (IAQ): Typically IAQ improves with a naturally ventilated and cooled building,
15982
due to the significant increase in fresh air. However, the design team should be aware of the
15983
surrounding environmental conditions, such as idling vehicles or allergenic-pollen producing
15984
foliage when planning a naturally ventilated building. Typically it is not possible to practically
15985
filter outdoor air in a natural ventilation and cooling system without a fan-assist.
15986
• Smoke control: since smoke can follow natural ventilation paths, the integration of the fire safety
15987
strategy must be an important part of design for natural ventilation.
15988
• Health and safety: many natural ventilation openings will be at significant heights above floor
15989
level and so the proposed Work at Heights Regulations will be particularly relevant.
15990
• When existing buildings are being renovated one should consider the form, structure and siting
15991
of the building. They may prove to be either a constraint or an opportunity for natural ventilation.
15992
For example, many older buildings have high-mass structural components – masonry, concrete
15993
and brick. These provide thermal mass that can potentially enhance the effectiveness of a natural
15994
ventilation design. On the other hand, challenges are introduced if the existing building is
15995
oriented on a north/south axis such that the east and west façades experience large afternoon
15996
solar heat gains during the summer.
15997
• Facilities with daytime occupancy only and with cooler nighttime temperatures can be ideal
15998
candidates for natural ventilation since they can take advantage of night flush out. Areas that are
15999
primarily unoccupied during the night can be flushed out and pre-cooled for the following day.
16000
However, if there are work spaces that are occupied around-the-clock, supplemental cooling may
16001
be required during the day, as flush out during the night may cause discomfort if temperatures
16002
drop too low. A significant advantage of 24-hour facilities is that security concerns may be
16003
lessened, particularly if there is always some one “on-duty.” This should be evaluated on a case-
16004
by-case basis.
16005
16006
Space Conditioning: Control of summer overheating
16007
Perhaps the single biggest issue that influences the technical viability of natural ventilation for the
16008
purpose of space conditioning is summertime temperatures. The cooling potential of natural ventilation
16009
is limited by the outdoor temperature, and in some prevailing climates, by occupant expectations of
16010
thermal comfort. In suitable climates, and with adaptive occupant expectations, as a rule of thumb, it is
16011
generally agreed that natural conditioning systems can meet total heat loads averaged over the day of
16012
around 30-40 W/ m2 (i.e. solar plus internal gains).
16013
16014
In most cases, achieving acceptable summer conditions requires three main features in the design and
16015
use of the building:
16016
• good solar control to prevent excessive solar gains entering the occupied space
16017
• modest levels of internal gains (people, small power loads and lighting loads)
16018
IAQ-DG 90% Draft - Final
Page 512
Return to TOP
• acceptance that during peak summer conditions, temperatures in the space will exceed 25 ˚C for
16019
some periods of time; air temperatures may be higher still, but in a well-designed building, such
16020
higher air temperatures will be offset by cooler mean radiant temperatures and enhanced air
16021
movement.
16022
16023
Acoustic performance
16024
The presence of significant external noise sources can inhibit the application of natural ventilation.
16025
There are a number of solutions to this problem.
16026
• Place the ventilation inlets on the sides of the building away from the principal noise sources. If
16027
the noise source is road traffic, this has the added benefit of locating the ventilation inlets away
16028
from the source of pollutants.
16029
• Baffle the external noise by the use of suitable vegetation and/ or physical acoustic barriers.
16030
16031
The other important acoustic issue is that of absorbing internally generated noise in spaces with large
16032
areas of hard surface, which are often associated with thermally massive buildings. The use of absorbent
16033
partitions or decorative hangings is one approach; another is to use carefully profiled ceilings that result
16034
in acoustic focus points below the absorbent floor level.
16035
16036
IAQ Considerations in System Selection
16037
The principal role of ventilation is to provide an appropriate level of indoor air quality (IAQ) by
16038
removing and diluting airborne contaminants. Higher rates of ventilation may be provided than proposed
16039
in the applicable ventilation standard, and this may enhance the perception of freshness, but in most
16040
cases this will come at a price because energy costs will increase correspondingly.
16041
16042
[Note: Guidance required on achieving adequate levels of IAQ (to avoid mold growth and health
16043
hazards]
16044
16045
A three-stage strategy is as follows:
16046
1. Extract ventilation: to remove pollutants at source, with the extracted air being replaced with
16047
outside air.
16048
2. Dilution ventilation: (supply and extract): to disperse and dilute other pollutants.
16049
3. Purge ventilation: to aid removal of high concentrations of pollutants released from occasional
16050
activities such us painting, or the accidental release via spillages, etc. Purge ventilation is
16051
typically an order of magnitude greater than background ventilation. As well as helping to
16052
remove high levels of contaminants, purge ventilation can also help to remove excess heat from
16053
the space, thereby assisting thermal comfort in summer.
16054
16055
The dilution ventilation rates in U.S. codes and standards typically vary from about 5 to 20 CFM per
16056
person (ref to 62.1 and IMC). Since naturally ventilated buildings cannot provide a constant ventilation
16057
rate, it is necessary to consider what level of dilution ventilation and what overall air quality has been
16058
provided.
16059
16060
[Question: Can we discuss the lowest ventilation rates that will be achieved by the system, what levels
16061
are appropriate, what is allowed by code and by Standard 62, etc. In other words, how do you set a
16062
design criterion for NV or MMV?]
16063
16064
The level of dilution ventilation achieved by the natural ventilation system in actual operation may be
16065
compared to that provided using a constant ventilation rate. One way of doing this is to use the CO2
16066
level in the space as a proxy for ventilation rate. By calculation, the CO2, levels in the occupied space
16067
can be determined based on a constant ventilation rate of 20 CFM per person during occupied hours.
16068
IAQ-DG 90% Draft - Final
Page 513
Return to TOP
The naturally ventilated design could be evaluated on the basis of the average CO2, concentration during
16069
occupied hours compared to that achieved by the mechanically ventilated design,
16070
16071
In a similar way, if the volume of the space is sufficiently large, then the pollutants from the activities in
16072
the space will affect the IAQ in the occupied zone more slowly, especially if a pure displacement type
16073
ventilation strategy is adopted, with the pollutants being concentrated in a stratified layer above
16074
occupant level. As an illustration, consider ventilating a theatre, where there the design occupancy is
16075
1000 people. This occupancy will only last for the duration of the performance, and will build up to that
16076
peak for the hour or two preceding 'curtain-up'.
16077
16078
Control of ventilation
16079
If natural ventilation is adopted, the system must be able to provide controllable ventilation rates across
16080
a wide range, from say 0.5 to 5 ACH or even more. Indeed, it should be possible to shut down the
16081
ventilation rate to near zero when the building is unoccupied, especially if occupancy is the principal
16082
source of pollutants. The wide range of flow rate that is required means that the different modes of
16083
ventilation (whole-building, purge, etc.) are likely to be provided via different devices such as trickle
16084
ventilators, opening windows and/or purpose provided ventilators. Natural and mixed mode ventilation
16085
designs require a high degree of integration between the facade design and the control strategy.
16086
16087
As well as providing the required ventilation rates, the ventilators should be designed so as to minimize
16088
discomfort from draughts, especially in winter. In office-type buildings, this usually involves placing the
16089
inlets at high level, typically 1.7 m or more above floor level.
16090
16091
Complementary Design Techniques
16092
There are many synergies between natural ventilation and cooling systems and other building design
16093
techniques. Often it is possible to take advantage of “double-duty” design to get several functions out of
16094
one building element, thus reducing costs and increasing functionality.
16095
16096
The following list is of design techniques that mesh with a natural ventilation and cooling design. It will
16097
not always be possible to include them all in a building, but as many as possible should be considered as
16098
part of the design:
16099
• Operable windows: The key feature of naturally ventilated and cooled spaces is occupant control of
16100
windows (including operable louvers/dampers). Operable windows on opposite sides of a space
16101
allow for cross ventilation when a breeze blows. High and low combinations of operable windows
16102
create stack-effect ventilation, caused by temperature stratification and pressure differentials. Ideally
16103
a space should have both cross and stack ventilation.
16104
• Radiant heating: Because there is no mechanical air delivery there are limited options to condition
16105
the space during the heating season. It is often reasonable to use radiant slab heating. If needed,
16106
supplementary perimeter heating can be added. Minimum ventilation air can be directed through a
16107
heating coil or radiator before entering the space. There can be significant cost savings in using
16108
radiant heating (either in-slab or over-head) to condition large open spaces (such as fire station
16109
garages) because rather than heating all of the air in the space (including the exhaust and make-up
16110
air), heat is provided directly to the occupants and work areas. Another advantage of in-slab radiant
16111
heating is that because there is no ductwork or exposed mechanical equipment overhead or on the
16112
garage floor there is minimal risk of trucks or fire-fighting equipment colliding with the mechanical
16113
system. Garage space comfort requirements are also typically less stringent than other regularly
16114
occupied spaces. This enables the designer to design for a lower winter set-point temperature saving
16115
energy. In addition, providing a uniform floor temperature is less critical. These together allow the
16116
designer to specify less total embedded hydronic tubing in the floor slab (i.e. wider spaced tubing),
16117
reducing construction costs.
16118
IAQ-DG 90% Draft - Final
Page 514
Return to TOP
• Radiant cooling (hybrid systems only): In a hybrid system most of the cooling will still be passive,
16119
but during peak times radiant cooling can keep the spaces comfortable. If a radiant slab or panel is
16120
used for heating it can be switched over during the summer months to provide cooling, though it has
16121
to be closely controlled to prevent condensation. Climates well situated for chilled slabs or panels
16122
typically have low humidity levels in summer, thus allowing slab or panel temperatures to remain
16123
lower and more cooling effect to be provided without risking condensation. Chilled slabs are very
16124
effective when used to prevent solar load striking a floor from heating the space. Figure 18.4-G
16125
illustrates the use of hybrid natural ventilation and a chilled slab system.
16126
16127
16128
Figure 8.4-G Hybrid system combining natural ventilation
16129
with chilled slab (Courtesy of Stantec)
16130
16131
• Shading: The best way to keep a space cool is to never allow it to get hot in the first place.
16132
Optimized active or passive shading can help counteract the increased solar gain caused by windows,
16133
and is crucial in any natural ventilation and cooling design.
16134
• Thermal mass: This is one of the oldest yet most effective passive building design techniques.
16135
Buildings with heavy construction and exposed thermal mass (concrete, brickwork, rock, etc.) can
16136
greatly reduce their peak cooling loads by allowing the material in the building to store energy.
16137
During the night, the building cools off (especially if assisted with night flushing), and then during
16138
the day it slowly absorbs the heat, resulting in a space that does not feel as hot. After a long spell of
16139
hot days, the effect of thermal mass may become minimal if the building never gets a chance to cool
16140
down.
16141
• Daylighting: This technique uses the natural sunlight, rather than electric lighting to provide light to
16142
a space. It can save significantly on electricity usage and reduce cooling loads. On the surface it
16143
seems that daylighting is counter-productive to a natural ventilation and cooling system. Daylighting
16144
requires sunlight, while natural ventilation and cooling prefer to have it blocked out. In reality these
16145
strategies can co-exist and benefit each other. This is because a key element of daylighting is glare
16146
IAQ-DG 90% Draft - Final
Page 515
Return to TOP
control, meaning preventing direct sunlight from striking a surface. This also prevents direct solar
16147
gain. Often shading devices can double as daylighting features by allowing in diffuse light, or
16148
bouncing light off of the ceiling. Figure 8.4-H illustrates the combination of daylighting with proper
16149
shading and natural ventilation.
16150
16151
Figure 8.4-H Illustration of daylighting used in combination with
16152
shading and natural ventilation (Courtesy of Stantec)
16153
16154
Selecting a Natural Ventilation concept
16155
If on the basis of the above considerations it is concluded that natural ventilation is viable, either as the
16156
sole strategy or as a major component of a mixed mode approach, the next stage is to develop the design
16157
concept. Three basic steps need to be considered.
16158
1. To define the desired air flow pattern from the ventilation inlets through the occupied space to
16159
the exhaust: this will be a function of the form and organization of the building, which in turn
16160
will depend on its intended use and the details of the site. For example, if a heavily congested
16161
road bounds one side of the site, then it would be inadvisable to draw air into the building from
16162
that side because of the problems of pollution from vehicle exhausts.
16163
16164
2. To identify the principal driving forces which will enable the desired\* pattern to be achieved:
16165
certain strategies tend to be driven by wind pressures, others by temperature differences. In some
16166
cases, these natural forces will need to be supplemented with fans. Good design will ensure that
16167
the dominating driving forces are in sympathy with the intended flow distribution.
16168
16169
3. To size and locate the openings such that the required air flow rates can be delivered under all
16170
operating regimes: this is in itself a three-stage process:
16171
a. The flow rates have to be determined based on the air quality and thermal comfort
16172
requirements defined in the brief.
16173
b. The openings have to be sized and located to deliver those flows under design conditions.
16174
c. A control system must be specified to maintain the required flowrates under varying
16175
weather and occupancy conditions. Section 4 of the CIBSE AM10; 2005 manual gives
16176
details of the calculation methods that can be used at this stage of design.
16177
IAQ-DG 90% Draft - Final
Page 516
Return to TOP
16178
Design Options
16179
The first consideration is to plan the flow path through the building. This involves much more than
16180
drawing a series of arrows on a sectional view of the building. The form of the building has to be
16181
designed to facilitate the chosen strategy; the strategy then has to be engineered to ensure the air can
16182
flow along the chosen path at the required flow rates under the naturally available driving pressures. It
16183
should be appreciated that the building will need to operate in a number of different modes. In the
16184
heating season, driving forces will tend to be strong and the building will need to operate in 'minimum
16185
fresh air' mode. During mid-season, the building will move into a cooling mode in which outside air can
16186
be used to provide the cooling but driving forces will reduce. During peak summer conditions, outside
16187
air temperatures will exceed internal temperatures; this will reverse the direction of the stack-induced
16188
pressures but will also change the ventilation effect from cooling to heating. Therefore the building may
16189
need to revert to operating in minimum fresh air mode.
16190
16191
Fresh air must flow from outside, through the occupied areas and then to the exhaust point. The pattern
16192
of air flow must be considered for all operational regimes, winter and summer, as well as special
16193
operating modes such as cooling by night ventilation. This must include consideration of the impact of
16194
variations in weather conditions. For example, although one wind direction might predominate, the
16195
strategy will have to be sufficiently robust to work in all likely weather conditions. As well as the
16196
general pattern of air movement through the building, the needs of the occupants and the way in which
16197
the building is to be used.
16198
16199
Floor plan depth can be one of the most important consideration that affects the potential for
16200
daylighting, exterior views and natural ventilation. Floor plans with relatively narrow wings, such as I-,
16201
H-, U-, or T-shaped plans, ensure that most interior spaces have good access to natural light and winds.
16202
Courtyards and atria can also be used to bring light and air to surrounding narrow spaces.
16203
16204
The area of interior space that can be daylight using windows depends on both building depth and floor-
16205
to-ceiling height. Single-story buildings and the top floors of multi-story buildings can be top lit using
16206
skylights, roof monitors or light wells.
16207
16208
Since useful daylight from typical windows can only reach 15 to 25 ft. into spaces with 8 or 9 ft. floor-
16209
to-ceiling heights, floor plans deeper than ~ 56 ft. (two rooms flanking a double-loaded corridor) will
16210
require constant electric lighting. Redirecting daylight with light shelves, prismatic glazing and other
16211
reflective systems can extend naturally lit interior space to 30 to 35 ft. deep.
16212
16213
An occupant’s view of the exterior depends on the distance from the window, the visible transmissivity
16214
of the glazing, and obstructions to light. To ensure good views for most occupants:
16215
•
Limit the maximum distance of workstations from the building exterior to 20 to 25 ft.
16216
•
Use atria and outdoor courtyards to increase the variety and number of views.
16217
16218
A well-designed natural cooling strategy can be as effective as mechanical air-conditioning, but its
16219
potential is also greatly influenced by floor plan depth.
16220
16221
Narrow floor plans increase the potential for effective cross-ventilation: bringing outdoor air into one
16222
side of a space and exhausting it on an adjacent or opposite side. Cross-ventilation can move air
16223
effectively over deep floor plans, but air temperature increases and air quality drops as it moves across
16224
the room. The practical limit for the length of the airflow path is five times the ceiling height (~50 ft. for
16225
a ten ft. ceiling).
16226
16227
IAQ-DG 90% Draft - Final
Page 517
Return to TOP
Single-sided ventilation, where only one exterior wall has operable windows or vents, is also possible
16228
but less effective, since air speed (with its cooling effect) is typically lower than in cross-ventilation
16229
situations.
16230
16231
With a single operable window or vent, natural ventilation relies on wind turbulence and buoyancy,
16232
instead of the higher pressures available from wind. In single-sided ventilation, air flows in the bottom,
16233
is heated within the space, and flows out at the top of the same opening. The larger the height between
16234
the top and bottom, and the higher the temperature change, the greater the airflow.
16235
16236
Single-sided, single-opening natural ventilation is effective to a depth of approximately two times the
16237
ceiling height. This implies a maximum room depth of approximately 18 to 20 ft., for 9 to 10 foot
16238
ceiling height with a window approximately five foot high.
16239
16240
Where separate high and low openings are used, warm air leaves through the upper vent, inducing
16241
inflow through the lower vent. In this situation, if the vertical separation between the openings is
16242
approximately 5 ft., ventilation is effective for up to 2.5 times the ceiling height. This gives a maximum
16243
room depth of 23 to 25 ft.
16244
16245
Cautions
16246
•
Energy savings from day lighting depend on skylights and windows and electric lighting controls
16247
that must be properly commissioned.
16248
•
Energy savings from natural cooling require that supplementary air-conditioning systems are
16249
turned off when windows are open.
16250
16251
Unacceptable noise and indoor air pollution are possible when openings are close to major traffic routes.
16252
Traffic noise and pollution diminish significantly above the third floor.
16253
16254
16255
Figure 8.4-I
16256
Source: Figure from Santa Monica Green Building Program
16257
http://greenbuildings.santa-monica.org/index.html
16258
16259
The layout and shape of the interior determine the effectiveness of daylighting and natural ventilation.
16260
The depth of daylight distribution is a function of window height relative to the working plane.
16261
Increased ceiling height gives more flexibility, allowing devices such as light shelves to bounce light
16262
deeper into the interior.
16263
•
Design ceiling heights 9 ft. 6 in. or greater to permit the use of taller windows.
16264
•
Separate the window into upper and lower portions, to independently control daylight, natural
16265
ventilation and view.
16266
IAQ-DG 90% Draft - Final
Page 518
Return to TOP
•
Use light colors on interior surfaces, especially walls and ceilings, to increase the daylight that
16267
reaches areas remote from windows.
16268
•
Use splayed, light-colored window sills and reveals to reduce contrast and glare.
16269
•
Align interior partitions perpendicular to windows to avoid blocking daylight.
16270
•
Shape the ceiling and use secondary reflecting surfaces to further diffuse daylight.
16271
16272
Cross-ventilation depends on a continuous airflow path. Open-plan layouts are ideal, but where spaces
16273
are subdivided, rooms must be designed to allow airflow in and out, between rooms and through
16274
occupied areas.
16275
•
Locate larger spaces on the windward side of the building. This provides improved air
16276
distribution in all linked interior spaces.
16277
•
Use false ceilings above corridors and passageways to create breezeways for airflow between
16278
rooms on either side of the passage.
16279
•
Use operable transom windows in walls to permit a free flow of air and daylight.
16280
•
Use high ceilings to allow heated air to rise out of occupied zones.
16281
16282
Noise within the building from occupants, HVAC equipment and plumbing is a common irritant and is
16283
usually caused by poor sound isolation in floors and walls, or by poor equipment selection.
16284
The integrity of acoustical partitioning can be achieved by:
16285
•
Extending partitions above the suspended ceiling.
16286
•
Eliminating holes for ducts, pipes, conduits, cables, etc., and sealing around necessary ones.
16287
•
Minimizing sound transmission through air ducts passing through the partition with baffles &
16288
duct liners.
16289
•
Isolating piping from the structure.
16290
16291
Cautions
16292
•
Avoid creating stagnant zones with little airflow.
16293
•
Continuous air paths can reduce acoustic privacy.
16294
•
Although changing airflow direction can lead to more even distribution, the air tends to slow
16295
down and lose some of its cooling effect.
16296
16297
Natural ventilation and mixed-mode
16298
The above paragraphs give an overview of the factors that need to be considered when assessing
16299
whether natural ventilation is appropriate to the building under consideration. It should be recognized
16300
that not all parts of a building have to be treated in exactly the same way. Different strategies may be
16301
applied to different parts of a building, or at different times. This is the so-called 'mixed mode' approach,
16302
which is discussed in greater detail in CIBSE AM13 (22). The various approaches to mixed-mode are as
16303
follows. These approaches are not mutually exclusive, in other words, several of them can be combined
16304
in a single building.
16305
1. Contingency mixed-mode: where flexibility of space is required, then it is important to 'design-
16306
in' the potential to upgrade the services so that additional cooling can be installed to meet tenant
16307
requirements or the changing climate. This provision will include space allowances for
16308
additional distribution systems incorporated into floor and/or ceiling voids. The cost of the
16309
additional flexibility will need to be set against the savings in initial and operating costs accruing
16310
from the avoidance of unnecessary air conditioning.
16311
16312
2. Zoned mixed-mode: recognizes that different parts of any building will have different uses. Air
16313
conditioning is provided only in certain parts of the building that have the greater need. For
16314
instance in areas of lower heat gain, or those that are occupied for short periods, heating and
16315
natural ventilation only could be provided. Such an approach relies on the requirements of the
16316
individual spaces being reasonably constant over the life of the building. Such an approach can
16317
IAQ-DG 90% Draft - Final
Page 519
Return to TOP
also create tensions, if one group of occupants feels that another group has been provided with
16318
what they believe is a better working environment.
16319
16320
3. Changeover mixed-mode: recognizes that the cooling requirements of any space will vary from
16321
season to season. An example of changeover mixed-mode would be to use mechanical
16322
ventilation in extreme weather conditions (hot and cold), but rely on natural ventilation in milder
16323
weather. This reduces the problem of cold draughts in winter, and allows the use of mechanical
16324
night ventilation for precooling in hot summer periods.
16325
16326
4. Concurrent mixed-mode: provides mechanical ventilation and natural conditioning
16327
simultaneously. The mechanical system is designed to provide the fresh air requirement, with
16328
additional ventilation by opening windows to provide summer cooling. The mechanical system
16329
can also provide night ventilation with the windows closed, which avoids the associated security
16330
problem. If mechanical cooling is also provided, care should be taken to avoid excess ventilation
16331
in very hot weather.
16332
16333
Design Process and Strategies
16334
The following sections outline key concepts that need to be addressed both before and during the design
16335
process. For thorough design guidelines, please refer to Further Resources section.
16336
16337
Table 8.4-D Ventilation and Cooling Design Options
16338
Option
Description
Design
Considerations
Related
Strategies
O & M Issues
Minimize Loads
Mitigate or prevent
solar, conductive,
and process loads.
High performance
envelope, shading,
avoid concentrated
process loads
High occupancy
space “flush-out”
after use,
daylighting to
reduce lighting
load.
None
One sided natural
ventilation
Draw fresh air and
vent relief air
through openings
along one exterior
side of space.
Only appropriate in
shallow spaces
(i.e. private
offices). Include
high and low
openings to create
stack effect.
Ceiling fans to
create air flow
during stagnant
periods.
None
Two sided natural
ventilation
Draw fresh air and
vent relief air
through openings
on opposite sides
of a space.
High and low
openings on
opposing facades
create cross and
stack air flow.
Clerestories, solar
wells, ventilation
chimneys, narrow
floor plates, “I”, “E”
or “O” shaped floor
plans
None
Occupant control
Allow building
users to open and
close windows to
control space
temperature.
Can be manual
(operable window)
or mechanical
(switch-controlled
damper).
Motorized
windows require
maintenance.
Operable windows
may present
security risk.
IAQ-DG 90% Draft - Final
Page 520
Return to TOP
Option
Description
Design
Considerations
Related
Strategies
O & M Issues
Automated control
Automated
windows or
dampers
controlled by
temperature, wind
velocity, or CO2
level sensors
Can be a primary
method of
introducing air or
as fail-safe. A
solution for areas
high occupancy
spaces. Requires
more robust
controls system.
Can be good way
to implement
night-flush.
Automated
systems require
more maintenance
than passive
systems.
Thermal mass
Reduce peak
building space
temperatures with
exposed dense
building materials
(i.e. concrete) that
absorb heat during
hottest times and
slowly release it
during cooler
periods.
Can be walls,
ceilings, or slab.
Finishes
(carpeting, drywall,
etc.) greatly
diminish effect.
Radiant chilled
slab can be
combined with
exposed floor to
increase cooling
effect.
Durable materials
require less
maintenance than
alternate finishes.
Night flush-out
Introduce cool
outdoor air into
building at night to
allow structure to
pre-cool for next
day.
Requires either
automated system
or early morning
and evening
occupants to open
and close
windows. Only
effective if
nighttime
temperatures are
cool.
Most effective
when combined
with thermal mass
effects to store
“cool” into the next
day.
Automated
systems require
maintenance.
Passive systems
may require
custodial crew to
be in charge of
window control.
Potential security
issues.
Supplementary
cooling
Add cooling to
areas with peak
loads to maintain
comfort
conditionings.
Optimal choice is
radiant cooling
rather than forced-
air units. Ceiling
fans can provide
significant cooling
effect without
mechanical
cooling.
Cooling systems
require
maintenance.
16339
Automatic integrated control for windows/ vents
16340
16341
[Note: Text to be added for next review]
16342
16343
Design Tools and Calculations
16344
In a traditional HVAC design, compliance with thermal comfort criteria can be demonstrated through
16345
peak load calculations, unit capacities and temperature set points. Thermal comfort compliance in a
16346
natural ventilation and cooling design can be more difficult to prove, as indoor temperatures are a
16347
function of frequently changing factors such as wind speed and direction, cloud cover, outdoor
16348
temperature, and occupancy levels. Some comfort criteria, such as ASHRAE 55-2004 are based on peak
16349
indoor operative temperatures, while others, such as the LEED-2.1 Bounding Comfort Parameters refer
16350
to the number of annual hours allowed at different temperature thresholds.
16351
16352
16353
IAQ-DG 90% Draft - Final
Page 521
Return to TOP
Design Calculations
16354
There are two main types of passive natural ventilation to aid in airflow: cross ventilation and stack
16355
ventilation. Cross ventilation techniques use high and low pressure zones created by wind to draw fresh
16356
air through a building. Stack ventilation uses high and low pressure zones created by rising heat, causing
16357
convection currents. This technique can be implemented by designing an exit vent that draws warm air
16358
out of the top of the building and a vent near the lower levels of the building to allow cool air to enter.
16359
16360
16361
16362
Figure 8.4-J [Note: Diagrams to be redrawn]
16363
16364
For basic natural ventilation design purposes, a class of tools known as 'explicit envelope flow models'
16365
are the most appropriate. They allow basic dimensioning of the system components. It then explains
16366
how other, more sophisticated tools (such as implicit envelope flow models, combined thermal and
16367
ventilation models, computational fluid dynamics and physical scale models) can be used to check the
16368
performance of the sized system under a variety of operating modes.
16369
16370
Because implicit envelope flow models are the most useful tool to the designer, this aspect is developed
16371
in depth in the CIBSE AM10; 2005 Natural Ventilation in non- domestic buildings document, showing
16372
how the basic textbook equations can be manipulated to provide solutions to most design problems.
16373
16374
The best way to demonstrate compliance with the design comfort criteria is to conduct thermal modeling
16375
for those portions of a building that are naturally ventilated. This requires software capable of
16376
performing dynamic hourly load, air flow and temperature calculations, including the effects of operable
16377
windows, and natural air flow, with the ability to use location appropriate weather files.
16378
16379
Thermal modeling is useful for much more than simply demonstrating compliance. It can be used to test
16380
different options, or iterated to optimize the design. For example, the thermal modeling software can be
16381
used to find the optimal quantity, size and location of operable windows, or evaluate the effect of
16382
changing building materials.
16383
16384
(Source: Stantec design manual and CIBSE Application Manual AM10 Fig 2.1.5)
16385
16386
Cost Benefit Analysis
16387
The following is an example from an actual project of capital and annual energy costs for natural
16388
ventilation designs as compared to traditional systems. Dollar values in the examples should be
16389
considered an indicator of relative costs as not all of the data is current.
16390
16391
Capital Costs
16392
Table XXX, following, shows a sample capital cost comparison (in $/ft2) of a passive natural ventilation
16393
cooling system vs. a hybrid system vs. a traditional ducted VAV system. It is taken from a report for a
16394
classroom design of a university building in the Puget Sound region and was created by Stantec in May
16395
2006.
16396
16397
IAQ-DG 90% Draft - Final
Page 522
Return to TOP
The comparison illustrates some of the cost trade-offs involved with natural ventilation and cooling
16398
design. Notably, in this project, the architectural costs are higher but the mechanical costs are lower. In
16399
this case the hybrid system not only includes mechanical cooling, but also fully automated operable
16400
windows controlled by the DDC system. This is why the architectural elements in the hybrid system are
16401
more expensive than in the passive system.
16402
16403
One opportunity to further reduce costs of naturally ventilated high performance buildings that is not
16404
represented in Table 3 are local utility, municipal, state, federal and other green incentive programs.
16405
Many programs exist that can reduce the initial investment cost of energy conserving features in
16406
buildings, including natural ventilation.
16407
16408
Table 8.4-E Sample capital cost comparison of passive natural ventilation and cooling vs. hybrid
16409
(including automated window control) vs. traditional systems (in $/ft2)
16410
Passive Natural
Ventilation and
Cooling Design
(Perimeter Baseboard
Heat)
Hybrid Natural
Ventilation and
Cooling Design
(Heated/Chilled
Radiant Slab)
Traditional
Ducted VAV
System
Architectural Items
Windows
$4.90
$4.90
$2.40
Window actuators & wiring
-
$6.30
-
Window security & wiring
$1.50
Covered by DDC
$0.90
External blinds
$5.06
$5.06
-
Internal blinds
-
-
$2.16
Wiring for blinds
$1.60
$1.60
-
Relief chimneys
$3.50
$3.50
-
Ceilings
$0.50
$0.50
$1.50
Arch Sub Total
$17.06
$21.86
$6.96
Mechanical Items
Central plant (Heat)
$3.00
$3.00
$3.00
Central plant (Cool)
-
$3.00
$3.00
Perimeter baseboards
$2.00
-
-
Radiant slab piping
-
$6.00
-
Ventilation air fin tube units
$0.15
$0.15
-
VAV boxes and ductwork
-
-
$6.60
Air handling unit
-
-
$3.50
Hydronic piping & pumping system
$2.50
$2.50
$5.00
Terminal unit controls
$2.50
$2.50
$5.50
Balancing
$0.06
$0.06
$0.18
Commissioning
$0.50
$1.00
$1.00
Mech Sub Total
$10.26
$18.21
$27.78
Total Cost per ft2
$27.32
$40.07
$34.74
16411
Annual & Life-Cycle Costs
16412
For the example in Table 3, overall construction costs on a square foot basis are lowest for the passive
16413
natural ventilation and cooling design coupled with perimeter baseboard heating. This system is
16414
expected to have the lowest annual energy costs, even though heating costs may be slightly higher than
16415
the hybrid natural ventilation case which has the more efficient radiant floor heating system. Conversely,
16416
energy costs are highest for the conventional system, primarily because of the fan energy.
16417
16418
IAQ-DG 90% Draft - Final
Page 523
Return to TOP
Because of its lower capital and energy costs the passive natural ventilation design has easily the lowest
16419
life cycle cost of the three options. For those spaces where a passive system can be effectively
16420
implemented it therefore becomes the most economic choice.
16421
16422
For spaces that may need some hybrid mechanical cooling on the warmest days the choice between a
16423
conventional ducted overhead VAV system (initial cost = $34.74/ft2) and the hybrid natural ventilation
16424
system (initial cost = $40.07/ft2) becomes one of choosing between lowest first cost and lowest
16425
estimated life cycle cost.
16426
16427
The life cycle cost calculation may be applied as follows. For a classroom, the baseline annual energy
16428
use intensity for spaces with a traditional ducted overhead VAV design could be about 50 kBtu/ft2.
16429
Using current utility rates for natural gas and electricity in the Puget Sound region, this comes out to
16430
$1.06/ft2 annually.
16431
16432
Provided the same classroom is designed instead to maximize natural ventilation cooling benefits, those
16433
spaces served by the hybrid natural ventilation system have typically been found to have energy cost
16434
savings of at least 25%. This equates to annual energy cost savings relative to the traditional design of
16435
approximately $0.32/ft2. Assuming fuel escalation averages 10% annually and a discount rate of 6%,
16436
the internal rate of return (IRR) on the additional capital cost investment for the hybrid natural
16437
ventilation system is 10.9% and positive cash flow occurs after about 10 years.
16438
16439
Glossary
16440
Comfort criteria: Agreed upon interior design conditions for project, such as maximum temperature or
16441
annual hours above temperature thresholds
16442
16443
Cross ventilation: Taking advantage of natural breezes to draw air across a space, requires operable
16444
windows on opposing facades of the building and unobstructed paths for air flow
16445
16446
Daylighting: The use of natural sunlight to provide light to a space rather than electric light, typically
16447
most effective when light is diffuse rather than direct-beam sunlight
16448
16449
Hybrid system: In this context refers to a natural ventilation system with supplementary mechanical
16450
cooling, usually used only to meet peak loads
16451
16452
Night flush: Opening up windows and dampers at night to purge hot air from building and allow fresh
16453
air to pre-cool building structure for next day, most effective when used in combination with thermal
16454
mass
16455
16456
Natural ventilation: Strictly, this only refers to providing fresh air to a building’s occupants without the
16457
use of mechanical means (i.e. fans), often it is incorrectly used to imply natural cooling
16458
16459
Natural cooling: Keeping a space from overheating by introducing cooler outside air without the use of
16460
mechanical means (i.e. fans, chillers, etc.), often requires preventing air from entering spaces if outside
16461
temperature exceeds inside temperature, also known as natural conditioning or passive cooling
16462
16463
Operable windows: Refers to glazing or dampers that can be opened to allow outside air to enter a space
16464
16465
Operative temperature: The temperature that an occupant “experiences” in a space, including the
16466
effects of air temperature, air movement, and radiant temperature
16467
16468
IAQ-DG 90% Draft - Final
Page 524
Return to TOP
Radiant heating/cooling: A cool surface will radiantly “pull” heat away from an occupant thereby
16469
cooling them, a hot surface will give up heat to a person radiantly, this allows for heating and cooling
16470
without mechanically conditioning air
16471
16472
Stack ventilation: Using the natural buoyancy of hot air to create vertical air movement, typically
16473
involves high level venting through chimneys, vent shafts, or atriums
16474
16475
Thermal mass: Dense building materials such as concrete, brickwork, or stone that moderates space
16476
temperatures by absorbing heat during hot periods and releasing it during cool periods
16477
16478
References
16479
1. Stantec design manual
16480
2. ASHRAE Standard 62.1-2007
16481
3. ASHRAE 90.1 2004
16482
4. 2007 ASHRAE Handbook: Applications,
16483
5. 2005 ASHRAE Handbook: Fundamentals,
16484
6. 2004 ASHRAE Handbook: Systems and Equipment,
16485
7. ASHRAE Green Guide.
16486
8. CIBSE Natural ventilation in non-domestic buildings AM10:2005
16487
9. McQuay International; http://www.mcquay.com/McQuay/DesignSolutions/DesignTools
16488
10. 2007 DOE “Buildings Energy Data-book;
16489
http://buildingsdatabook.eren.doe.gov/?id=search\_table\_title&q=Lighting&t=5
16490
11. IEA Energy Conservation in Buildings and Community Systems
16491
Technical Presentations, Zurich July 12, 2000 Annex 37: Low Exergy Systems for Heating and
16492
Cooling of Buildings http://virtual.vtt.fi/annex37/technical%20day%20report\_zurich.pdf
16493
12. Exergy web
16494
links; http://akseli.tekes.fi/opencms/opencms/OhjelmaPortaali/ohjelmat/CUBE/fi/Dokumenttiarkisto
16495
/Viestinta\_ja\_aktivointi/Seminaarit/Seminaarit\_2003/vuosiseminaari\_2003/12\_Masanori\_Shukuya.p
16496
df
16497
http://www.stanford.edu/~weston/ExergyTheory.htm http://www.canadianarchitect.com/asf/perspect
16498
ives\_sustainibility/measures\_of\_sustainablity/measures\_of\_sustainablity\_intro.htm
16499
13. Dais-Analytic Corp January 2004
16500
presentation http://www.conserv.com/pdf/ConsERV\_Introduction\_for\_Designers.pdf
16501
14. Santa Monica Green Building Program http://greenbuildings.santa-monica.org/index.html
16502
15. Centre For The Built Environment http://www.cbe.berkeley.edu/research/research\_hvac.htm
16503
16504
16505
16506
16507
IAQ-DG 90% Draft - Final
Page 525
Return to TOP
16508
Strategy 8.5 – Use the ASHRAE Standard 62.1 IAQ Procedure where Appropriate
16509
16510
16511
History of the Indoor Air Quality Procedure (IAQP)
16512
This methodology was first introduced in the original ASHRAE Standard 62 in 1973 and again in 62-
16513
1981 as a portion of the recirculation discussion. These early versions allowed the treatment of
16514
recirculated conditioned air using enhanced FAC to reduce the outdoor ventilation requirement to as low
16515
as 5 CFM. Since the '81 version of Standard 62 was not ANSI approved, the procedure was not widely
16516
applied other than in the several local jurisdictions accepting that version, such as Atlanta and Seattle.
16517
The IAQP was reiterated and formalized in Standard 62-89 as an alternate path of compliance to attain
16518
acceptable indoor air quality. However, the IAQP has not been widely used by designers because of its
16519
complexity and the additional engineering rigor required as compared to the Ventilation Rate Procedure
16520
(VRP), such as calculations, analysis, and/or testing, along with the related liability. The occasional
16521
usage of the procedure was predominately focused in the South because of the high outdoor humidity
16522
and heat loads. Further, it has been most widely applied in buildings having high density and wide
16523
diversity of occupancy, such as arenas, schools, auditoriums, theaters, convention centers, and hotels. In
16524
these spaces, the economic advantages provide compelling returns on the additional design and
16525
equipment investment,.
16526
16527
The current 2007 version of the Standard 62 VRP alternative requires a more complex engineering
16528
calculation for minimum ventilation values providing for both occupancy sources and building derived
16529
sources. It also requires more design rigor when dealing with part load conditions and VAV systems. It
16530
has established a minimum filtration efficiency of MERV 6 (Link MERV discussion Appropriate Filter
16531
Efficiency Selection). It requires scrutiny of the outdoor air pollutant levels and application of enhanced
16532
FAC of outdoor air when the site is in a non-attainment area, with special focus on "ozone" as the CoC.
16533
It includes chapters on Start-up and Maintenance, which implies additional engineering rigor in those
16534
areas that concern system access, cleanability, and operating efficiency. These additional levels of
16535
engineering rigor combined with spiraling energy costs have created a much more attractive economic
16536
platform for considering the application of the IAQP. (See ASHRAE Standard 62-2007 User's Manual
16537
for more information.) The FAC manufacturing industry has also put in place improved efficiency
16538
testing standards; developed new fibers and media designed specific for air filtration applications; and
16539
have developed a wide range of filter sizes, styles, and efficiencies of FAC. This broad selection base
16540
provides designers multiple options to incrementally maximize life cycle, value, and performance while
16541
minimizing pressure drop and energy demand.
16542
16543
When to Use the IAQP
16544
The IAQ Procedure is easiest and most effectively applied under one or more of the following
16545
conditions. The overwhelming driver of the IAQP is economic because of the compelling potential
16546
savings in large high occupancy projects. However, several of the denoted conditions impose additional
16547
engineering rigor upon the design team when employing the simpler Ventilation Rate Procedure (VRP).
16548
Thus, in several conditions marked with "\*", this additional engineering rigor is already expended to
16549
meet the current level of compliance to the VPR of Standard 62.1-2007. This minimizes the additional
16550
requirements necessary to evaluate and apply the IAQP alternative.
16551
16552
16553
IAQ-DG 90% Draft - Final
Page 526
Return to TOP
16554
Table 8.5-C Optimal Conditions for IAQP Deployment
16555
Condition
Outcome
\*Outdoor air is non-attainment for
NAAQS or otherwise polluted
Reduces burden of external sources of particulate and gaseous
pollutants
\*Components selected for low out-
gassing source contribution
Allows outdoor reduction through use of mass balance equations
to document comparability to dilution
CoC are known or readily identifiable
Once identified, CoC concentrations can be controlled, evaluated,
and verified through mass balance equations and/or testing
\*Identified CoC concentrations are
high requiring excessive ventilation
Enables control of contaminant excesses through FAC in
conjunction with normal VRP rates, eliminating peak excess
ventilation
\*Supplemental ventilation required
by code, standard, or authority
Through FAC, excess component of ventilation is provided for
attainment of points or compliance avoiding the energy burden of
excessive outdoor air
Acceptable concentrations of CoC
are established by cognizant
authorities
Allows establishment of attainment targets of CoC to guide
control/filtration requirements and to enable verification of
attainment
Similar successful buildings are
available for citation
Provides verification of success of IAQP in similar circumstances
and guidance as to successful application.
Outdoor air is hot and humid
Allows reduction of latent heat load in hot and humid climate or
during hot and humid peaks resulting in lowered capacity and
operating energy demand
\*FAC is already required for other
considerations
Once enhanced FAC is a system component, no additional
equipment investment is required to apply the IAQP
High population density and wide
diversity prevail in building usage
With occupancy odor being the dominant CoC concurrent with
widely varying space usage, the use of FAC allows substantial
reduction of ventilation rates
Renovation of existing property
Implies contact with owner/tenant and greater awareness of CoC
and potential targets of acceptability
Properties with existing capacity
limitations
Enables compliance with current Standards/codes using existing
equipment relying on IAQP for supplemental contaminant control
without additional HVAC capacity
Involvement of motivated and
knowledgeable owner
Involves owner who appreciates and gains from the economic
advantages of the IAQP and is committed to maintenance of FAC
16556
Applying the IAQP
16557
Figure X outlines the criterion for compliance to the IAQP as cited from Standard 62.1. The following
16558
discussion provides further information and guidance on the alternative paths.
16559
16560
Mass Balance equations are provided by Standard 62.1 in Appendix D and are reproduced herein for the
16561
convenience of the reader.
16562
16563
16564
16565
16566
[Note: Insert Table D-1 from Standard 62 here and reproduce the code Quantities and Subscripts as
16567
part of the illustration]
16568
16569
16570
16571
Figure 8.5-C Required Outdoor Air or Space Contaminant
16572
Concentration with Recirculation and Filtration
16573
16574
IAQ-DG 90% Draft - Final
Page 527
Return to TOP
16575
Figure 8.5-C provides eight different permutations of system arrangements to enable the determination
16576
of steady state conditions applicable to each. These calculations provide the outdoor airflow and
16577
resulting space contaminant concentration comparing the effect of dilution with filtration removal or
16578
extraction efficiency. Other tools are also available to the designer to provide similar data, for example,
16579
contaminant modeling programs, such as "CONTAM".
16580
16581
Successful Like-kind Buildings provide local authorities assurance of the successful history of the
16582
application of the IAQP under similar conditions. Although there are a number of buildings that have
16583
successfully employed the IAQP, they represent a small percentage of the building stock. Further, the
16584
successful applications tend to follow the hot and humid zone and to fall into the class of buildings
16585
experiencing high occupancy and/or wide diversity of occupancy density and/or activity. Yet, the energy
16586
savings and related air quality improvements from the successful usage of the IAQP provide powerful
16587
incentives and benefits as illustrated in the following case study. Because of the recurring urgency of
16588
energy prices, the stories of these buildings are emerging along with the reports of their energy savings
16589
(Burroughs1, Stanley2). Their influence provides high value in supporting the usage of the IAQP and
16590
warrants the effort to seek out the justification of this method.
16591
16592
Case Study #1
16593
16594
[Note: Photo to be added]
16595
16596
Figure 8.5-D This high-rise hotel was built in a major Southeastern city, using an atrium-style tower.
16597
The structure is approximately 40 years old and has been subjected to increasing heat loads due to a
16598
combination of aging mechanical equipment and the additional load of solar reflections from more
16599
recently constructed high rise office buildings now surrounding the glass tower of the hotel. The hotel
16600
operating personnel experienced increasing difficulty in sustaining comfort and humidity conditions in
16601
the upper strata of the tower atrium. As an energy conservation measure and to enhance cooling
16602
capacity, four recirculation units were installed on each quadrant of the hotel roof. The four recirculation
16603
air handlers collect adjacent building room exhaust from the hotel tower rooms and treat the air with
16604
high efficiency solid-bed gas phase filtration equipment. The filter systems are also equipped with
16605
MERV 6 filters installed upstream and downstream of the gas filter cartridges. Two of the 20,000 cfm
16606
air handlers (south and west units) are also equipped with cooling coils to augment the cooling capacity
16607
of the building. All of the units free blow into the top of the tower atrium to replace a total of 80,000 cfm
16608
of previously required outdoor make-up air. The calculated cost savings to replace this amount of make
16609
up air totals $111,909 per annum, less the annual FAC maintenance and operating cost of $6,808,
16610
yielding a net saving of $105,101 per year.
16611
16612
16613
Contaminant Air Monitoring or Testing is required during the evaluation period when the CoC are not
16614
easily determined, or even if known, their concentration or source strength or generation rate is not
16615
known. Other than this initial usage of air testing, monitoring or air testing may also be used to verify
16616
the delivered concentration after treatment with FAC. This verifies that the product of the IAQP is equal
16617
to or better than the expectation of the VRP. The process of air testing can be costly because it requires
16618
trained operating personnel and, oftimes, specialized monitoring equipment. Thus, care should be taken
16619
to be precise and focused in the selection of critical CoC for testing and evaluation to minimize the
16620
testing costs. This alternate also contains a requirement for the setting and verification of acceptability
16621
limits for the perceived indoor air quality. For example, if acceptance level is set at 80%, then an
16622
untrained panel of occupants is to be used to verify that more than 80% of the group renders judgement
16623
affirming the acceptability of the indoor air quality after no more than a 15 second exposure to the
16624
IAQ-DG 90% Draft - Final
Page 528
Return to TOP
subject space. Either the air testing or the perceived air quality evaluation can be performed as an
16625
alternate method of compliance.
16626
16627
16628
16629
Figure 8.5-D
16630
16631
A South Western Texas school district applied the IAQP to a high school that was experiencing high
16632
humidity, IAQ complaints, and high energy costs. After selection of contaminants of concern and related
16633
air testing, selection of concentration limits, setting of perceived IAQ acceptance level, the IAQP was
16634
implemented. The system employed enhanced particulate air filters (MERV 8) and medium efficiency
16635
gas phase filtration to reduce the outdoor air component by 9760 CFM. Energy savings were
16636
documented at 68,897 kWh; 4,091 therms; and $11,900 in cost, including 72 tons of CO2 emissions.
16637
Concurrently, the school reported elimination of IAQ complaints from teachers and a reduction of
16638
student usage of asthma inhalers by 50%.
16639
16640
Combination with VRP enables the usage of the IAQP in conjunction with the more routine Ventilation
16641
Rate Procedure. For example, if the change of usage of a space converts a low-density office space into
16642
a high density conference room, the IAQP can be applied to this sub-zone to provide acceptable indoor
16643
air quality in that sub-zone without increasing the outdoor air quantity to the entire space. When specific
16644
CoC would require additional outdoor air to create sufficiency dilution, likewise the IAQP can be
16645
employed through the addition of enhanced filtration to control that CoC in conjunction with the normal
16646
VRP rate. Other authoritative influences, such as LEED, may encourage the general premise of up to
16647
30% outdoor air additional to the normal VRP rate to meet their performance criterion. The IAQP can
16648
provide this additional increment through FAC rather than additional outdoor air. This can be
16649
particularly crucial if the outdoor air is hot and humid or is of marginal quality due to pollution.
16650
16651
Process for Applying the IAQP
16652
The discussion in Chapter II provides the verbal description of the steps of the design process. The
16653
following Figure X is a visual description of the process taken from the User's Manual of Standard 62.1-
16654
2007, which illustrates the design process. (Chart to come from ASHRAE 62.1 UM page 6-47)
16655
16656
IAQ-DG 90% Draft - Final
Page 529
Return to TOP
IAQ Procedure Design Flow Chart
16657
16658
16659
16660
16661
16662
16663
(to be added)
16664
16665
16666
16667
16668
16669
16670
16671
16672
16673
16674
16675
Figure 8.5-E IAQ Procedure Design Flow Chart
16676
16677
Selection of CoC
16678
The selection of the appropriate Contaminants of Concern (CoC) has been the primary area of
16679
discomfort to designers in the consideration of the IAQP and, thus, deserves further elaboration. In new
16680
construction projects, designers have traditionally been wary of the IAQP because of potential liability
16681
as well as the cost of additional engineering effort. This fear regarding risk is well-founded when the
16682
base building design is a generic and/or speculative office building without full knowledge of the
16683
environmental conditions or the intended occupant density or activity. This does not allow the design
16684
team sufficient knowledge to develop the CoC or definitive target acceptability criterion, since the
16685
occupant(s) are unknown. These open questions expose the designer to greater risk because of vague
16686
information and too many assumptions. When the project is a building renovation with an existing and
16687
known owner, having an existing operating history, located in an established site setting with
16688
environmental history data, and having an established occupancy quantity and activity, it is more
16689
feasible to consider and apply the IAQP. In many instances, the IAQP is far more cost effective than the
16690
VRP to design, construct, and operate. As an example, the building may have been built to prior
16691
ventilation standards and to bring the facility to current code would require substantially increased
16692
HVAC capacity. If replacement of this equipment is not required as part of the renovation, then
16693
compliance to current improved IAQ acceptability may be attained using the IAQP without upgrading or
16694
replacing the existing operative equipment. The only equipment modification that is required is to
16695
accommodate for the addition of enhanced particulate and/or gas phase filtration.
16696
16697
When there is direct contact with the owner/occupant of a project, this facilitates the designation and
16698
selection of the CoC, their concentration strengths, and target acceptability targets for both the specific
16699
CoC targets as well as the perceived air quality. The following chart illustrates the technique of CoC
16700
selection that was performed during the project described in the above school case study. They
16701
designated as potential contaminant sources--the building, the occupants, and the outside air--and then
16702
selected specific contaminants to profile and replicate these sources. Table X1 illustrates the selected
16703
contaminants and Table X2 provides the related Standards and Guidelines from which the target
16704
attainment data were derived.
16705
16706
IAQ-DG 90% Draft - Final
Page 530
Return to TOP
Table 8.5-D Gaseous Contaminants of Concern (CoC) used in high school application (chart to come
16707
from Stanley paper)
16708
16709
16710
16711
To be added
16712
16713
16714
16715
16716
16717
16718
Table 8.5-E Selected Standards and Guidelines for CoC
16719
16720
16721
16722
16723
Chart to come from Stanley paper
16724
16725
16726
16727
16728
16729
16730
16731
Documentation
16732
The thorough documentation of the IAQP process is critical to assure acceptance by local authorities.
16733
This is also is critical to assist in the proper commissioning and operational training to properly maintain
16734
the system(s). Each step of the process should be documented and provided to the the owner. The
16735
documentation should consist of not less than the following:
16736
• The rationale for selecting the IAQP and the compliance method;
16737
• The contaminants of concern (CoC)used in the process;
16738
• The sources and sources strengths of the CoC both in the outdoor and and inside;
16739
• The target concentration limits and their related source of cognizant authority;
16740
• An iteration and details about successful similar buildings along with the basis for concluding
16741
that the design approach was successful and that the they are similar in design to the proposed
16742
usage; and
16743
• If contaminat testing and monitoring and occupant satisfaction evalution were employed to
16744
demonstrate compliance, then include the evaluation details along with results.
16745
16746
16747
16748
16749
16750
IAQ-DG 90% Draft - Final
Page 531
Return to TOP
Appendix A How to use the Companion CD
16751
[Note: This section to be completed prior to publication if needed]
16752
16753
16754
16755
16756
IAQ-DG 90% Draft - Final
Page 532
Return to TOP
Appendix B Environmental Monitoring
16757
16758
16759
Note to reviewers: This is intended to provide content to solicit reactions from the PC members
16760
and is only a first pass at developing the content for this section.
16761
16762
16763
Key points regarding environmental monitoring of indoor air quality:
16764
16765
1. Never measure anything unless you know what you are going to do with the results. The purpose of
16766
environmental monitoring should be clearly established and the target pollutants identified in order
16767
to design an effective monitoring program.
16768
16769
2. Short term sampling represents the conditions only at the place and time the sample is collected and
16770
cannot be assumed to represent the building more generally. Results obtained from air sampling are
16771
like snapshots, representing only what exists at the time it is taken.
16772
16773
3. Airborne concentrations of indoor source pollutants are strongly dependent on concurrent outdoor air
16774
ventilation rates. Only by simultaneously measuring ventilation and calculating source strengths can
16775
information be obtained that can be compared with samples collected at other time points.
16776
16777
“In matters related to indoor environmental quality, research is usefully guided by this
16778
quote, commonly attributed to Albert Einstein: "make everything as simple as possible,
16779
but not simpler" (http://www.onedegree.ca/2005/04/08/making-einstein-simple). A.
16780
Bejan recommends scale analysis as the means to "obtaining the most information per
16781
unit of intellectual effort" (Convection Heat Transfer, Wiley, New York, 1984, p. 18). RP
16782
Schwarzenbach et al. remind us that, "a model is an imitation of reality which stresses
16783
those aspects that are assumed to be important and omits all properties considered to be
16784
nonessential" (Environmental Organic Chemistry, Wiley, New York, 1993, p. 547). Both
16785
doing the right research and doing the research right require careful attention to the
16786
importance of the information sought and the efficiency of the means of acquiring it.”
16787
16788
- William W Nazaroff, 2006, personal communication (by permission)
16789
16790
Indoor air is a complex mixture
16791
The mixtures of chemicals that are commonly present in indoor air often contain scores or even
16792
hundreds of compounds at widely varying concentrations from parts per trillion (1 in a trillion
16793
molecules) to parts per thousands. The two main constituents of air at sea level up to a couple miles
16794
above sea level are nitrogen (about 78%) and oxygen (about 21%). More precisely, it contains roughly
16795
(by molar content/volume) 78.08% nitrogen, 20.95% oxygen, 0.93% argon, 0.038% carbon dioxide,
16796
trace amounts of other gases, and a variable amount (around 1%) of water vapor.
16797
16798
Categories of indoor air pollutants
16799
Monitoring IAQ generally refers to measurements of the constituents of air – chemicals, particles, and
16800
microbial components.
16801
16802
Each of these can be broken down into more detailed categories as shown in Table EM-1.
16803
16804
16805
16806
IAQ-DG 90% Draft - Final
Page 533
Return to TOP
Table EM-1 Broad Categories of Indoor Air Pollutants
16807
Constituent
Detailed Categories
Chemicals \*
Organic
Volatile
Semi-Volatile
Inorganic
Particles – defined by
size
Total Suspended Particles (TSP) < 10 µm mass median
aerodynamic diameter
Respirable Suspended Particles (RSP)
Fine Particles < 2.5 µm mass median aerodynamic diameter
Biological Aerosols
(Bio Aerosols)\*
Fungi, Mold
Bacteria
Viruses
Pollen
\* Chemicals may be in the solid (condensed) phase or the gaseous phase. Gases can be molecules in the air or on the
16808
surfaces including the surfaces of airborne or settled dust and other particles.
16809
\* Bioaerosols may be viable or non-viable
16810
16811
Most indoor air pollutants are present at very low concentrations
16812
Chemicals commonly considered as important indoor air pollutants like formaldehyde and carbon
16813
monoxide are not usually found at concentrations greater than 1 or 2 parts per million (0.0001 or
16814
0.0002%). Most common volatile organic chemicals (VOCs) found indoors are at levels less than 10 ppb
16815
or 0.000001%. Generally most compounds found in most buildings are usually reported at
16816
concentrations less than 1 ppb. Typically, there may be between one and five or ten compounds at
16817
concentrations between 1 and 10 ppb. It is unusual to find concentrations of most VOCs above 10 ppb in
16818
most buildings. The exceptions are when building materials or furnishings are new or when occupant
16819
activities or equipment are strong emitters. 66
16820
16821
Health implications of indoor air quality
16822
Even though most compounds occur at relatively low concentrations, some indoor air pollutants can be
16823
short or long-term health hazards and cannot be totally ignored. Approximately ¼ of the highest
16824
concentrations fo VOCs measured in offices during the period 1990 – 2001 were measured at
16825
concentrations that approached 1/10th of the lowest guideline value for odor, irritation, or acute
16826
toxicity.67 Additionally, a few compounds found indoors are carcinogens, the most notorious of which is
16827
formaldehyde.
16828
16829
Total human exposure to pollutants is strongly affected by indoor air
16830
It is often thought that human exposure to pollutants is dominated by what we eat and drink. However,
16831
for many if not most pollutants, this is a myth. In spite of the low concentrations by mass or molar
16832
fraction of air, the total exposure to humans can be significant through inhalation, skin absorption, or
16833
inadvertent ingestion of indoor air pollutants. Since the average adult inhales about 20 cubic meters of
16834
air per day, the total mass of air consumed is far more than the total mass of water and food taken
16835
66 Hodgson, A.T.; Levin, H. Volatile organic compounds in indoor air: A review of concentrations measured in North
America since 1990. LBNL-51715. http://eetd.lbl.gov/IED/pdf/LBNL-51715.pdf
67 Hodgson, A.T.; Levin, H.. Classification of measured indoor volatile organic compounds based on noncancer
health and comfort considerations.. LBNL-53308. http://eetd.lbl.gov/IED/pdf/LBNL-53308.pdf.
IAQ-DG 90% Draft - Final
Page 534
Return to TOP
intentionally. So contamination of air that is inhaled can be an important source of significant exposure
16836
to environmental pollutants. For most pollutants, it is a more important pathway of exposure than eating
16837
and drinking. An adult typically inhales between 10 and 20 cubic meters of air per day, a volume equal
16838
to the air in a small bedroom, with a mass equal to 12 to 24 kg or 27 to 54 lbs per day.
16839
16840
Use environmental monitoring sparingly
16841
Many experts agree that investigating indoor air quality problems should involve environmental
16842
monitoring only as the third stage of the process. Interviews and a walkthrough and establishment of the
16843
history of the problem(s) and the purpose of the investigation are the first step. Then, if necessary,
16844
review and evaluation of building plans and specifications, operational logs, and establishment of initial
16845
hypotheses regarding the potential problem causes and pathways. Finally, environmental monitoring
16846
including ventilation system performance and outdoor air delivery, thermal conditions, and a set of
16847
target pollutants may be warranted.
16848
16849
Samples representative of occupant exposures are difficult to obtain
16850
Indoor air sampling presents challenge in terms of obtaining samples that reflect or represent occupant
16851
exposures because sample collection too close to the occupant will be influenced by the occupant’s
16852
activities and metabolic products while sample collection too far from the occupant will not capture the
16853
occupant’s actual pollutant exposures since these are generally dominated by the occupant’s activities.
16854
See Figures EM-2 and EM-3 at the end of this draft.
16855
16856
16857
“The influence of personal activity sources on exposure to indoor contaminants is
16858
defined and demonstrated using data from occupational and residential studies. The
16859
ratios of measurements from personal exposure monitoring to those made by micro-
16860
environmental exposure monitors are summarized to be typically 3 to 10 for
16861
occupational settings and 1.2 to 3.3 for residential settings. The ratios are shown to
16862
be log-normally distributed, and dependant primarily on the proximity of the source
16863
to the receptors. Current models are reviewed for possible application to the
16864
prediction of indoor concentration gradients and future model development and
16865
validation studies are suggested.
16866
Source: Charles E. Rodes, Richard M. Kamens, and Russell W. Wiener, 1991. The
16867
Significance and Characteristics of the Personal Activity Cloud on Exposure
16868
Assessment Measurements for Indoor Contaminants. Indoor Air. 2.123-145.
16869
16870
Time Period of Monitoring
16871
Long term sampling – hours to days – with results given in Time weighted averages (TWAs) give a
16872
time-integrated exposure over the total duration of the monitoring and are useful for assessing
16873
cumulative exposure. They fail to capture variations in concentrations or source strengths during the
16874
time covered.
16875
16876
Short-term samples such as so-called “grab samples” collect air over a very short period of time and can
16877
capture a peak exposure if their timing is coincident with the peak concentrations. However, since
16878
source strengths and ventilation vary over time and space, a grab sample can distort average, long-term
16879
exposure in either direction.
16880
Coming in and getting a grab sample of the air is like telling the energy guy to go look at the electrical
16881
meter for 10 seconds to understand building energy performance.
16882
16883
A compromise has been proposed that takes short samples at regular intervals. This combines the
16884
advantages and the disadvantages of both the long-term sampling and the grab sampling.
16885
IAQ-DG 90% Draft - Final
Page 535
Return to TOP
16886
Building air quality varies greatly
16887
Building air quality can vary greatly from one space to another and from one time point to another both
16888
in concentration and in the pollutants present. These variations can be as large as 1,000- or even 10,000-
16889
fold differences in concentrations. The substances that will be found can vary greatly within and
16890
between buildings. There are substances that will be found only rarely in any building and others that
16891
will be found commonly but not in all buildings. There are also a few substances that will be found in
16892
almost all modern buildings. These facts make generalizations about sampling and analysis difficult and
16893
dangerous. This has led to warnings against concluding that any building is free of hazards based on
16894
environmental monitoring and to term the chemicals that are present but not detected as “stealth”
16895
pollutants.68 69
16896
16897
Humans can detect chemicals that cannot be detected by environmental monitoring
16898
There are pollutants and odors that can be detected by humans that will not be easily detected or even
16899
detected at all by air sampling. Nontheless, human sensitivity to chemical pollutants varies greatly from
16900
individual to individual and chemical to chemical.
16901
16902
Sampling methods determine and limit what can be measured
16903
Sampling and analysis can only find what the method is capable of detecting. Most methods are
16904
relatively limited and have interferences and biases that must be considered when interpreting results.
16905
16906
Some sampling methods that are more general than specific in terms of what they measure can be useful
16907
for comparisons where there is a need to know if anything has changed. Examples are so-called “total
16908
volatile organic compounds” (or TVOCs) and total colony forming units (CFUs) which are each the sum
16909
of those compounds or organisms that the method used is capable of detecting. However, no methods
16910
are capable of collecting all TVOCs or CFUs. Furthermore, the lack of information about the species of
16911
organic compounds or micro-organisms prevents the results from being useful for understanding
16912
potential health or comfort implications of exposure. Only by identification and quantification of
16913
specific compounds or organisms can there be any health or comfort assessment of the monitoring
16914
results.
16915
16916
A similar principle applies to particle sampling which is usually reported in mass per unit volume or
16917
number per unit volume. But particle sizes found indoors vary by several orders of magnitude and
16918
behave very differently from each other depending on size. Furthermore, the chemical and/or biological
16919
make-up of particles can be highly variable, even within a single environment.
16920
16921
All organic chemical sampling is dependent on the methods used, and the results obtained with different
16922
methods should not be compared without abundant caution.
16923
16924
Even the very best sampling technology is incapable of detecting some organic compounds for which
16925
there is evidence of very short-term existence or for which there is only indirect evidence that they exist
16926
at all.
16927
16928
Short term sampling can capture a peak exposure which may be very much higher than the average
16929
exposure which is better captured by longer sampling collection periods. Effects may be cause by a very
16930
68 Weschler, Charles J., 2001. Reactions Among Indoor Pollutants: What’s New. Paper # 291 Proceedings of the Annual
Meeting of the Air and Waste Management Association, Orlando, FL June, 2001
69 Charles J. Weschler, J. R. Wells, Dustin Poppendieck, Heidi Hubbard, and Terri A. Pearce, 2005. Indoor Chemistry and
Health - A Workshop: Summary. doi:10.1289/ehp.8271 (available at http://dx.doi.org/) Online 3 November 2005
IAQ-DG 90% Draft - Final
Page 536
Return to TOP
high short term (peak) exposure that would not be recognized by a longer term (average) exposure
16931
measurement.
16932
16933
Knowing what to do with results
16934
Monitoring should never be done unless there is knowledge about what will be done with the results.
16935
This presents challenges for indoor environmental monitoring because of the lack of sufficient
16936
information about most indoor pollutants. There is an important deficiency in terms of standards and
16937
guidelines regarding safe or acceptable concentrations of indoor air pollutants. Due to the absence of
16938
regulation, there has been insufficient research into the health effects of most common indoor pollutants
16939
to establish the concentrations at which various health effects can be expected or avoided. Some of the
16940
available guidelines and standards are documented in Appendix B of ASHRAE Standard 62.1-2007.
16941
16942
An alternative to comparing concentrations to health and safety regulations, guidelines or standards is to
16943
compare them to what is commonly found in similar buildings. A source for data useful for such
16944
comparisons is Hodgson and Levin, 2003, LBNL Report 51715, downloadable from the LBL.gov
16945
website. Further guidance on exposure limits can be found in a companion paper by the same authors,
16946
LBNL Report 53308, also available from the same web site.
16947
16948
Pollutants with outdoor sources
16949
Some indoor pollutants have primarily or only outdoor sources, some have only or predominantly indoor
16950
sources, and most have both indoor and outdoor sources. For those that have both indoor and outdoor
16951
sources, simultaneous measurements must be made in both locations in order to determine the portion
16952
that is of indoor origin since ventilation rates and changes in outdoor source strengths will change the
16953
contribution of outdoor sources to the indoor concentrations.
16954
16955
Carbon dioxide – the most measured gas in indoor air
16956
Carbon dioxide is not a pollutant per se when measured at typical indoor concentrations. It can be used
16957
as a surrogate for the adequacy of ventilation in relation to human occupancy when compared with
16958
outdoor concentrations measured simultaneously. Carbon dioxide builds up over time after occupants
16959
enter a building and is most reliable as an indicator when measured after long periods (hours) of stable
16960
occupancy and ventilation system operation. When measured shortly after occupants enter, it will
16961
overestimate outdoor air ventilation when compared with outdoor concentrations. A difference of
16962
approximately 650 ppm between the stable indoor concentration and the outdoor concentration
16963
represents a ventilation rate of approximately 15 cfm/person. Consult papers by Mudarri and by Persily
16964
for more details on interpretation of CO2 measurements. 70 71
16965
16966
Evaluation of Mold Species Concentrations
16967
In the case of mold species that have both indoor and outdoor sources, the indoor concentrations are
16968
generally compared to the outdoor concentrations to determine whether conditions in the building are
16969
contributing to an increase in the species’ concentrations indoors. It is also commonly recommended
16970
practice to compare the rank order of species found outdoor and indoors as a way of evaluating the
16971
concentrations found indoors. However, many authorities including the AIHA Field Guide recommend
16972
against air sampling for mold unless there is evidence of allergic responses among building occupants.72
16973
Generally, investigations focus on identifying sources of moisture or evidence of moisture intrusion or
16974
moisture accumulation that could support mold growth. The conditions that are necessary for an
16975
70 Persily, A. K. (1997). "Evaluating Building IAQ and Ventilation with Indoor Carbon Dioxide." ASHRAE Transactions 103
(2): 193-204.
71 ASTM (2007). D6245 Standard Guide for Using Indoor Carbon Dioxide Concentrations to Evaluate Indoor Air Quality
and Ventilation, American Society for Testing and Materials, Philadelphia, PA.
72 AIHA “Field Guide for the Determination of Biological Contaminants in Environmental Samples” American Industrial
Hygiene Association.
IAQ-DG 90% Draft - Final
Page 537
Return to TOP
increased indoor concentration are the presence of moisture and nutrients to support the growth and
16976
reproduction of the organisms indoors.
16977
16978
Temperature and Relative Humidity
16979
Relative humidity is an indicator of potential for moisture activity on surfaces. Moisture activity levels
16980
on surfaces, largely determined by air humidity and the moisture content of materials, are critical to the
16981
growth of mold.
16982
In general, moisture itself is not considered a pollutant. However, excess moisture accumulation on
16983
surfaces or in materials has been strongly associated with building occupants’ respiratory health effects
16984
even more strongly the presence of mold73 Therefore,
16985
16986
Relation of Source Strength, Ventilation, and Concentration
16987
The most fundamental of relationships relevant to assessing indoor air quality is the equation C= EF/Q
16988
Where:
16989
C = pollutant concentration
16990
EF = pollutant source strength units per hour, either per unit area or per concentrated or total
16991
sources in a space
16992
Q = ventilation rate in volume of air introduced into a space per hour or air changes per hour
16993
16994
16995
16996
Figure EM-1 Relationship of Source Strength, Ventilation, and Pollutant Concentration
16997
73 Institute of Medicine, National Academy of Sciences, 2004. Damp Indoor Spaces and Health, Washington, DC: National
Academy Press.
World Health Organization, 2007; Guidelines for Indoor Air Quality: Dampness and mould.
Fisk et al, 2007. Meta-analyses of the Associations of Respiratory health Effects with Dampness and Mold in Homes, Indoor
Air Journal, Volume 17, pp. 284-295.
Bornehag et al, 2004. Dampness in Buildings as a risk factor for health effects, EUROEXPO: a multidisciplinary review of
the literature (1998-000) on dampness and mite exposure in buildings and health effects; Indoor Air Journal, Volume 14,
pp. 243-257.
AIHA, “Field Guide for the Determination of Biological Contaminants in Environmental Samples; Second Edition.” Fairfax,
VA: American Industrial Hygiene Association.
IAQ-DG 90% Draft - Final
Page 538
Return to TOP
(Source: adapted from H. Levin: “What’s a Green Material? Many views, questions, and issues.”
16998
Presented at ASHRAE Seminar: “Are Green Materials healthy?” Presented at ASHRAE Annual
16999
Meeting, Salt Lake City, June 24, 2008. accessed July 19, 2008, at www.buildingecology.com.)
17000
17001
Location of Monitoring
17002
Monitoring intended to characterize human exposure always must assess the trade-off between getting
17003
too close to a single individual to obtain results with broader applicability (e.g., average values for a
17004
space or building) and getting too far away from any individual to obtain data that reflects the
17005
importance of personal activity and sources associated with an individual.
17006
17007
Monitoring can be environmental – in the same space but apart from individuals, micro-environmental –
17008
the space immediately around an individual, or personal – in the breathing zone of an individual.
17009
17010
17011
Figure EM-2
17012
(source: Charles E. Rodes, Richard M. Kamens, and Russell W. Wiener, 1991.
17013
The Significance and Characteristics of the Personal Activity Cloud on
17014
Exposure Assessment Measurements for Indoor Contaminants. Indoor Air. 2.123-145)
17015
17016
17017
IAQ-DG 90% Draft - Final
Page 539
Return to TOP
17018
Figure EM-3
17019
(source: Charles E. Rodes, Richard M. Kamens, and Russell W. Wiener, 1991.
17020
The Significance and Characteristics of the Personal Activity Cloud on
17021
Exposure Assessment Measurements for Indoor Contaminants. Indoor Air. 2.123-145)
17022
17023
17024
17025
17026
17027
IAQ-DG 90% Draft - Final
Page 540
Return to TOP
Appendix C Additional Resources
17028
[Note: The Additional Resources will be provided prior to final publication.]
17029
17030
Books and Standards:
17031
17032
Web Sites:
17033
17034
17035
17036
17037