construction for various types of duct systems.
GENERAL SYSTEM DESIGN
CLASSIFICATION
Supply and return duct systems are classified with
respect to the velocity and pressure of the air within the
duct.
Velocity
There are two types of air transmission systems used
for air conditioning applications. They are called
conventional or low velocity and high velocity systems.
The dividing line between these systems is rather
nebulous but, for the purpose of this chapter, the
following initial supply air velocities are offered as a
guide:
1. Commercial comfort air conditioning
a. Low velocity – up to 2500 fpm. Normally
between 1200 and 2200 fpm.
b. High velocity – above 2500 fpm.
2.
Factory comfort air conditioning
a. Low velocity - up to 2500 fpm. Normally
between 2200 and 2500 fpm.
b. High velocity – 2500 to 5000 fpm.
Normally, return air systems for both low and high
velocity supply air systems are designed as low velocity
systems. The velocity range for commercial and factory
comfort application is as follows:
1. Commercial comfort air conditioning – low
velocity up to 2000 fpm. Normally between 1500
and 1800 fpm.
2. Factory comfort air conditioning – low velocity up
to 2500 fpm. Normally between 1800 and 2200
fpm.
Pressure
Air distribution systems are divided into three
pressure categories; low, medium and high. These
divisions have the same pressure ranges as Class I, II
and III fans as indicated:
1. Low pressure – up to 33/4 in. wg – Class I fan
2. Medium pressure –33/4 to 63/4 in . wg – Class II
fan
3. High pressure – 63/4 to 121/4 in. wg – Class III fan
These pressure ranges are total pressure, including
the losses thru the air handling apparatus, ductwork and
the air terminal in the space.
AVAILABLE SPACE AND ARCHITECTURAL
APPEARANCE
The space allotted for the supply and return air
conditioning ducts, and the appearance of these ducts
often dictates system layout and, in some instances, the
type of system layout and, in some instances, the type of
system. In hotels and office buildings where space is at a
premium, a high velocity system with induction units
using small round ducts is often the most practical.
Some applications require the ductwork to be
exposed and attached to the ceiling, such as in an
existing department store or existing office building. For
this type of application, streamline rectangular ductwork
is ideal. Streamline ductwork is constructed to give the
appearance of a beam on the ceiling. It has a smooth
exterior surface with the duct joints fabricated inside the
duct. This ductwork is laid out with a minimum number of
reductions in size to maintain the beam appearance.
Duct appearance and space allocation in factory air
conditioning is usually of secondary importance. A
conventional system using rectangular duct work is
probably the most economical design for this application.
ECONOMIC FACTORS INFLUENCING DUCT LAYOUT
The balance between first cost and operating cost
must be considered in conjunction with the available
space for the duct work to determine the best air
distribution system. Each application is different and must
be analyzed separately; only general rules or principles
can be given to guide the engineer in selecting the
proper system.
Part 2. Air Distribution | Chapter 2. Air Duct Design
The following items directly influence the first and
operating cost:
1. Heat gain or loss from the duct
2. Aspect ratio of the duct
3. Duct friction rate
4. Type of fittings
Heat Gain or Loss
The heat gains of losses in t6he supply and return
duct system can be considerable. This occurs not only if
the duct passes thru an unconditioned space but also on
long duct in the unconditioned space when estimating the
air conditioning load. The method of making this
allowance is presented in Part I, Load Estimating. This
allowance for duct heat gain increases the cooling
capacity of the air. This increase then requires a larger air
quantity or lower supply air quantity or lower supply air
temperature or both.
To compensate for the cooling or heating effect of the
duct surface, a redistribution of the air to the supply
outlets is sometimes required in the initial design of the
duct system.
The following general guides are offered to help the
engineer understand the various factors influencing duct
design:
1. Larger duct aspect ratios have more heat gain
than ducts with small aspect ratios, with each
carrying the same air quantity. Chart 3 illustrates
this relationship.
2. Ducts carrying small air quantities at a low
velocity have the greatest heat hain.
3. The addition of insulation to the duct decreases
duct heat hain; for example, insulating the duct
with a material that has a U value of .12
decreases heat gain 90%
It is, therefore, good practice to design the duct
system for low aspect ratios and higher velocities to
minimize heat gain to the duct. If the duct is to run thru an
unconditioned area, it should be insulated.
Aspect Ratio
The aspect ratio is the ratio of the long side to the
short side of a duct. This ratio is an important factor to be
considered in the initial design. Increasing the aspect
ratio increases both the installed cost and the operating
cost of the system.
The installed or first cost of the duct work depends
on the amount of material used and the difficulty
experienced in fabricating the ducts. Table 6 reflects
these factors. This table also contains duct class, cross-
section area for various round duct sizes and the
equivalent diameter of round duct for rectangular ducts.
The large numbers in the table are the duct class.
The duct construction class varies from 1 to 6 and
depends on the maximum duct side and the semi-
perimeter of the ductwork. This is illustrated as follows:
DUCT
GLASS
MAX.SIDE
(in.)
SEMI-PERIMETER
(in.)
1
6 – 17 ½
10 – 23
2
12 – 24
24 – 46
3
26 – 40
32 – 46
4
24 – 88
48 – 94
5
48 – 90
96 – 176
6
90 – 144
96 – 238
Duct class is a numerical representation of relative
first costs of the duct work. The larger the duct class, the
more expensive the duct. If the duct class is increased
but the duct area and capacity remain the same, the
following items may be increased:
1. Semi-perimeter and duct surface
2. Weight of material
3. Amount of insulation required
Therefore, for best economics the duct system
should be designed for the lowest duct class at the
smallest aspect ratio possible. Example 1 illustrates the
effect on first cost of varying the aspect ratio for a
specified air quantity and static pressure requirement.
Example 1 – Effect of Aspect Ratio on First Cost of the
Ductwork
Given:
Duct cross-section area – 5.86 sq. ft.
Space available – unlimited
Low velocity duct system
CHART 3 – DUCT HEAT GAIN VS ASPECT RATIO
Part 2. Air Distribution | Chapter 2. Air Duct Design
Find:
The duct dimensions, class, surface area, weight and gage of
metal required.
Solution:
1.
Enter Table 6 at 5.86 sq. ft and determine the rectangular
duct dimensions and duct class (see tabulation).
2.
Determine recommended metal gages from Tables 14
and 15 (see tabulation).
3.
Determine weight of metal from Table 18 (see tabulation).
DIMENSION
(in.)
AREA
(sq ft)
ASPECT
RATIO
DUCT
CONSTR.
CLASS
94 X 12
5.86
7.8 : 1
6
84 X 13
5.86
6.5 : 1
5
76 X 14
5.86
5.4 : 1
4
42 X 22
5.86
1.9 : 1
4
30 X 30
5.86
1 : 1
4
32.8 (round)
5.86
-
-
DIMENSION
(in.)
GAGE
(U.S.)
SURFACE
AREA
(sq ft/ft)
WEIGHT
(lb/ft)
94 X 12
18
17.7
38.3
84 X 13
20
16.2
26.8
76 X 14
20
15.0
24.8
42 X 22
22
10.7
15.1
30 X 30
24
10.0
11.6
32.8 (round)
20
8.6
14.3
When the aspect ratio increases from 1:1 to 8:1, the
surface area and insulation requirements increase 70%
and the weight of metal increases over three and one-half
times. This example also points out that it is possible to
construct Class 4 duct, for the given area, with three
different sheet metal gages. Therefore, for lowest first
cost, ductwork should be designed for the lowest class,
smallest aspect ratio and for the lightest gage metal
recommended.
Chart 4 illustrates the percent increase in installed
cost for changing the aspect ratio of rectangular duct.
The installed cost of round duct is also included in this
chart. The curve is based on installed cost of 100 ft of
round and rectangular duct with various aspect ratios of
1:1 is used as the 100% cost
Friction rate
The operating costs of an air distribution system con
be adversely influenced when the rectangular duct sizes
are not determined from the table of circular equivalents
(Table 6). This table is used to obtain rectangular duct
sizes that have the same friction rate and capacity as the
equivalent round duct. For example, assume that the
required duct area for a system is 480 sq. in. and the
rectangular duct dimensions are determined directly from
this area. The following tabulation shows the
resulting equivalent duct diameters and friction rate when
4000 cm. of air is handled in the selected ducts:
DUCT
DIM.
(in.)
EQUIV
ROUND
DUCT DIAM
(in.)
FRICTION
RATE
(in. wg/100ft)
ASPECT
RATIO
24 X 20
23.9
.090
1.2 : 1
30 X 16
23.7
.095
1.9 : 1
48 X 10
22.3
.125
4.8 : 1
80 X 6
20.1
.210
13.3 : 1
If a total static pressure requirement of 1 in., based
on 100 ft of duct and other equipment is assumed for the
above system, the operating cost increases as the aspect
ratio increases. This is shown in Chart 5.
Therefore, the lowest owning and operating cost
occurs where round or Spira-Pipe is used. If round
ductwork con not be used because of space limitations,
ductwork as square as possible should bb used. An
aspect ratio of 1:1 is preferred.
CHART 4 – INSTALLED COST VS ASPECT RATIO
Part 2. Air Distribution | Chapter 2. Air Duct Design
Type of Fittings
In general, fittings can be divided into Class A and
Class B as shown in Table 3. For the lowest first cost it is
desirable to use those fittings shown as Class A since
fabrication time for a Class B fitting is approximately 2.5
times that of a Class A fitting.
DUCT LAYOUT CONSIDERATIONS
There are several items in duct layout that should be
considered before sizing the ductwork, These include
duct transformations, elbows, fittings, take-offs, duct
condensation and duct condensation and air control.
Transformations
Duct transformations are used to change the shape
of a duct of to increase of decrease the duct area. When
the shape of a rectangular duct is changed but the cross-
sectional area remains the same, a slope of 1 in. in 4 in.
should not be exceeded.
Often ducts must be reduced in size to avoid
obstructions. It is good practice not to reduce the duct
more than 20% of the original area. The recommended
slope of the transformation is 1 in. in 7 in. when reducing
the duct area. Where it is impossible to maintain this
slope, it may be increased to a maximum of 1 in. in 4 in.
CHART 5 – OPERATING COST VS ASPECT RATIO
Fig. 20 – Rectangular Duct Transformation
To Avoid Obstruction
TABLE 3 – DUCT FITTING CLASSES
Fig. 19 – Duct Transformation
Part 2. Air Distribution | Chapter 2. Air Duct Design
When the duct area is increased, the slope of the
transformation is not to exceed 1 in. in 7 in. Fig. 20
illustrates a rectangular duct transformation to avoid an
obstruction, and Fig. 21 shows a round-to rectangular
transformation to avoid and obstruction.
In some air distribution systems, equipment such as
heating coils is installed in the duct work. Normally the
equipment is larger4 than the duct work and the duct
area must5be increased. The slope of the transformation
piece on the upstream side of the equipment is limited to
30° as shown in Fig. 22. On the leaving side the slope
should be not more than 45°
Duct Reduction Increments
Accepted methods of duct design usually indicate a
reduction a reduction in duct area after each terminal and
branch take-off. Unless a reduction of at least 2 in. can be
made, however, it is recommended that the original duct
size be maintained. Savings in installed cost of as much
as 25% can be realized by running the duct at the same
size for several terminals.
All duct sizes should be in 2in. increments, preferably
in one dimension only. The recommended minimum duct
size is 8 in. x 10 in. for fabricated shop ductwork.
Obstructions
Locating pipes, electrical conduit, structural
members and other items inside the ductwork should
always be avoided, especially in elbows and tees.
Obstruction of any kind must be avoided inside high
velocity. Obstructions cause unnecessary pressure loss
and, in a high velocity system, may also be a source of
noise in the air stream.
In those few instances in which obstructions must
pass thru the duct, use the following recommendations:
1.
Cover
all
pipes
and
circular
obstructions over 4 in. in diameter with
an easement. Two typical easements
are illustrated in Fig. 23.
2.
Cover any flat or irregular shapes
having a width exceeding 3 in. with an
easement. Hangers or stays in the duct
should be parallel to the air flow. If this
is not
possible, they should be
covered with an easement, Fig. 24
shows a tear drop-shaped easement
covering an angle. Hanger “B” also
requires an easement.
Fig. 22 – Duct Transformation With
Equipment in the Duct
Fig. 21 – Round Duct Transformation to Avoid Obstruction
Part 2. Air Distribution | Chapter 2. Air Duct Design
3. If the easement exceeds 20% of the duct area,
the duct is transformed of split into two ducts.
When the duct is split or transformed, the original
area should be maintained. Fig. 25 illustrates a
duct transformed and a duct split to
accommodate the easement. In the second
case, the split duct acts as the easement. When
the duct is split or transformed , slope
recommendations for transformations should be
followed.
4. If an obstruction restricts only the corner of the
duct, that part of the duct is transformed to avoid
the obstruction. The reduction in duct area must
not exceed 20% of the original area.
Elbows
A variety of elbows is available for round and
rectangular duct systems. The following list gives the
more common elbows:
Rectangular Duct
1. Full radius elbow
2. Short radius vaned elbow
3. Vaned square elbow
Round Duct
1. Smooth elbow
2. 3-piece elbow
3. 5-piece elbow
The elbows are listed in order of minimum cost. This
sequence does not necessarily indicate the minimum
pressure drop thru the elbow. Table 9 thru 12 show the
losses for the various rectangular and round elbows.
Full radius elbows (Fig.26) are constructed with an
throat radius equal to ¾ of the duct dimension in the
direction of the turn. An elbow having this throat radius
has an R/D ratio of 1.25. This is considered to be an
optimum ratio.
The short radius vaned elbow is shown in Fig. 27.
This elbow can have one, two or three turning vanes. The
vanes extend the full curvature of the elbow and their
location is determined from Chart 6. Example 2
illustrates the use of Chart 6 in determining the location of
the vanes in the elbow in Fig. 28.
Fig. 23 – Easements Covering Obstructions
Fig. 24 – Easements Covering Irregular Shapes
Fig. 25 – Duct Transformed For Easements
Fig. 26 – Full Radius Rectangular Elbow
Part 2. Air Distribution | Chapter 2. Air Duct Design
Example 2 — Locating Vanes in a Rectangular Elbow
Given:
Rectangular elbow shown in Fig. 28.
Throat radius (Rt) – 3 in.
Duct dimension in direction of turn–20 in.
Heel radius (Rh) – 23 in.
Find:
1. Spacing for two vanes.
2. R/D ratio of elbow.
Solution:
1. Enter Chart 6 at Rt = 3 in. and Rh = 23 in. Read
vane spacing for R1 and R2 (dotted line on
chart).
R1 = 6 in. R2 = 12 in.
2. The centerline radius R of the elbow equals 13
in. Therefore R/D = 13/20 = 0.65.
Although a throat radius is recommended, there may
be instances in which a square corner is imperative.
Chart 6 can still be used to locate the vanes. A throat
radius is assumed to equal one-tenth of the heel radius.
Example 3 illustrates vane location in an elbow with a
square throat.
Example 3 — Locating Vanes in a Rectangular Elbow with
a Square Throat
Given:
Elbow shown in Fig. 29.
Throat radius — none
Heel radius — 20 in.
Duct dimension in direction of turn-20 in.
Find:
Vane spacing
Solution:
Assume a throat radius equal to 0.1 of the heel
radius:
.1 x 20 = 2 in.
Enter Chart 63 at Rt = 2, and Rh = 20 in. Read vane
spacing for R1 and R2.
R1 = 4.5 in. R2 = 9.5 in.
In addition a third vane is located at 2 in. which is the
assumed throat radius.
A vaned square elbow has either double or single
thickness closely spaced vanes. Fig. 30 illustrates
double thickness vanes in a square elbow. These elbows
are used where space limitation prevents the use of
curved elbows and where square corner elbows are
required.
Fig. 28 – Rectangular Elbow Vane Location
Fig. 29 – Rectangular Elbow With No
Throat Radius
Fig. 27 – Short Radius Vaned Elbow
Part 2. Air Distribution | Chapter 2. Air Duct Design
The vaned square elbow is expensive to construct and
usually has a higher pressure drop than the vaned short
radius elbow and the standard elbow (R/D = 1.25).
Smooth elbows are recommended for round or Spira-
Pipe systems. Fig. 31 illustrates a 90° smooth elbow with
a R/D ratio of 1.5. This R/D ratio is standard for all elbows
used with round or Spira-Pipe duct.
A 3-piece elbow (Fig.32) has the same R/D ratio as a
smooth elbow but has the highest pressure drop of either
the smooth or 5-piece elbow (Fig. 33). This elbow is
second in construction costs and should be used when
smooth elbows are unavailable.
The 5-piece elbow (Fig.33) has the highest first cost
of all three types. It is used only when it is necessary to
reduce the pressure drop below that of the 3-piece
elbow, and when smooth elbows are not available.
A 45° elbow is either smooth (Fig. 34) or 3-piece
(Fig. 35). A smooth 45° elbow is lower in first cost and
pressure drop than the 3-piece 45° elbow. A 3-piece
elbow is used when smooth elbows are not available.
Take-offs
There are several types of take-offs commonly used
in rectangular duct systems. The recommendations
given for rectangular elbows apply to take-offs. Fig.36
illustrates the more common take-offs. Fig. 36A is a take-
off using a full radius elbow. In Figs. 36A and 36B the
heel and throat radii originate from two different points
CHART 6 – VANE LOCATION FOR RECTANGULAR ELBOW
Fig. 30 – Vaned Square Elbow
Fig. 31 - 90º Smooth Elbow
Part 2. Air Distribution | Chapter 2. Air Duct Design
since D is larger than D1. The principal difference in Figs.
36A and 36B is that the take-off extends into the duct in
Fig. 36B and there is no reduction in the main duct.
Figure 36C illustrates a tap-in take-off with no part of
the take-off extending into the duct. This type is often
used when the quantity of air to be taken into the branch
is small. The square elbow take-off (Fig. 36D) is the least
desirable from a cost and pressure drop standpoint. It is
limited in application to the condition in which space
limitation prevents the use of a full radius elbow take-off.
A straight take-off (Fig. 37)
is seldom used for
duct branches. Its use is quite common, however, when
a branch has only one outlet. In this instance it is called
a collar. A splitter damper can be added for better control
of the air to the take-off.
There are two varieties of take-offs for round and
Spira-Pipe duct systems: the 90° tee (Fig. 38) and the
90° conical tee (Fig. 39). A 90° conical tee is used when
the air velocity in the branch exceeds 4000 fpm or when a
smaller pressure drop than the straight take-off is
required. Crosses with the take-offs located at 180°,
135° and 90° to each other are shown in Fig. 40.
When the duct system is designed, it may be
necessary to reduce the duct size a t certain take-offs.
The reduction may be accomplished at the take-off (Fig.
41) or immediately after the take-off (Fig. 42). Reduction
at the take-off is recommended since it eliminates one
fitting.
Fig. 32 - 90º 3-pipece Elbow
Fig. 34 - 45º Smooth Elbow
Fig. 33 - 90° 5-piece Elbow
Fig. 35 - 45° 3-piece Elbow
Part 2. Air Distribution | Chapter 2. Air Duct Design
Fig. 36 – Typical Take-offs
Fig. 37 – Outlet Collar
Fig. 38 - 90º Tee
Part 2. Air Distribution | Chapter 2. Air Duct Design
NOTES:
1.
Exceptional Cases: Condensation will occur at a lower relative
humidity than indicated in the table when f2 falls below the average
value of 1.65 for painted ducts and 1.05 for bright metal ducts. The
radiation component of f2 will decrease when the duct is exposed to
surfaces colder than the room air, as near a cold wall. The
convection component will decrease for the top of ducts, and also
where the air flow is obstructed, such as a duct running very close to
a partition. If either condition exists, use value given for a relative
humidity 5% less than the relative humidity in the room. If both
conditions exist, use value given for 10% lower relative humidity.
2.
Source: Calculated using film heat transmission coefficient on inside
of duct ranging from 1.5 to 7.2 Btu/(hr) (Sq ft) (deg F). The above
equation is based on the principle that the temperature drop through
any layer is directly proportional to its thermal resistance. It is
assumed that the air movement surrounding the outside of the duct
does not exceed approximately 50 fpm.
3.
For Room Conditions Not Given: Use the above equation and the
values of f2 / U – 1 shown at the bottom of the table.
4.
Application: Use for bare ducts, not furred or insulated. Use the
values for bright metal ducts for both unpainted aluminum and
unpainted galvanized ducts. Condensation at elbows,
transformations and other fittings will occur at a higher supply air
temperature because of the higher inside film heat transmission
coefficient due to the air impinging against the elbow or fitting. For
low velocity fittings, assume on equivalent velocity of two times the
straight run velocity and use the above table. For higher velocity
fittings where straight run velocity is 1500 fpm and above, keep the
supply air temperature no more than one degree lower than the
room dewpoint. Transformations having a slope less than one in six
may be considered as a straight run.
5.
Bypass Factor and Fan Heat: The air leaving the dehumidifier will be
higher than the apparatus dewpoint temperature when the bypass
factor is greater than zero. Treat this as a mixture problem.
Whenever the fan is on the leaving side of the dehumidifier, the
supply air temperature is usually at least one to four degrees higher
than the air leaving the dehumidifier, and can be calculated using
the fan brake horsepower.
6.
Dripping: Condensation will generally not be severe enough to cause
dripping unless the surface temperature is two to three degree
Fig. 40 - Crosses
TABLE 4 – MAXIMUM DIFFERENCE BETWEEN SUPPLY AIR TEMPERATURE AND ROOM DEWPOINT
WITHOUT CONDENSING MOISTURE ON DUCTS (F)
Part 2. Air Distribution | Chapter 2. Air Duct Design
below the room dewpoint. Note that the table is based on the duct
surface temperature equal to the room dewpoint in estimating the
possibility of dripping. It is recommended that the surface
temperature be kept above the room dewpoint.
7.
Elimination of Condensation: The supply air temperature must be
high enough to prevent condensation at elbows and fittings.
Occasionally, it might be desirable to insulate only the elbows or
fittings. If moisture is expected to condense only at the fittings,
apply insulation (½” thick usually sufficient) either to the inside or
outside of duct at the fitting and for a distance downstream equal to
1.5 times the duct perimeter. If condensation occurs on a straight
run, the thickness of insulation required can be found by solving the
above equation for U.
Air Control
In low velocity air distribution systems the flow of air
to the branch take-off is regulated by a splitter damper.
The position of the splitter damper is adjusted by use of
the splitter rod. Splitter dampers for rectangular duct
systems are illustrated in Fig.36. Pivot type dampers are
sometimes installed in the branch line to control flow.
When these are used, splitter dampers are omitted.
Splitter dampers are preferred in low velocity systems,
and pivot type or volume dampers are used in high
velocity systems.
In high velocity systems, balancing or volume
dampers are required at the air conditioning terminals to
regulate the air quantity.
Duct Condensation
Ducts may “sweat” when the surface temperature of
the duct is below the dewpoint of the surrounding air.
Table 4 lists the maximum difference between supply air
temperature and room dewpoint without condensing
moisture on the duct for various duct velocities. See the
notes below the table for application of the data
contained in the table. Table 5 lists various U factors for
Fig. 41 – Reducing Duct Size At Take-off
Fig. 42 – Reducing Duct Size After Take-off
Part 2. Air Distribution | Chapter 2. Air Duct Design
common insulating material. It can be used in conjunction
with Table 4 to determine required insulation to eliminate
condensation.
DUCT SYSTEM ACCESSORIES
Fire dampers, access doors and sound absorbers
are accessories which may be required in a duct system
but do not materially affect the design, unless there are
several dampers in series. For this arrangement, the
additional resistance to air flow must be recognized when
selecting the fan.
Fire Dampers
Normally local or state codes dictate the use, location
and construction of fire dampers for an air distribution
system. The National Board of Fire Underwriters
describes the general construction and installation
practices in pamphlet NBFU 90A.
There are two principal types of fire dampers used in
rectangular ductwork:
1. The rectangular pivot damper (Fig.43) which
may be used in either the vertical or horizontal
position.
2. The rectangular louver fire damper which may be
used only in the horizontal position (Fig.44).
Fig. 43 – Rectangular Pivot Fire Damper
Part 2. Air Distribution | Chapter 2. Air Duct Design
Figure 45 illustrates a pivot fire damper for round
duct systems. This damper may be used in either the
horizontal or vertical position.
Access Doors
Access doors or access panels are required in duct
systems before and after equipment installed in ducts.
Access panels are also required for access to fusible
links in fire dampers.
DUCT DESIGN
This section presents the necessary data
for designing low and high velocity duct systems. This
data includes the standard air friction charts,
recommended design velocities, losses thru elbows and
fittings, and the common methods of designing the air
distribution systems. Information is given also for
evaluating the effects of duct heat gain and altitude on
system design.
Fig. 44 – Rectangular Louver Fire Damper
Part 2. Air Distribution | Chapter 2. Air Duct Design
Friction Chart
In any duct section thru which air is flowing, there is a
continuous loss of pressure. This loss is called duct
friction loss and depends on the following:
1. Air velocity
2. Duct size
3. Interior surface roughness
4. Duct length
Varying any one of these four factors influences the
friction loss in the ductwork. The relationship of these
factors is illustrated in the following equation:
∆P = 0.03 f
where: ∆P = friction loss (in. wg)
f = interior surface roughness
(0.9 for galvanized duct)
L = length of duct (ft)
d = duct diameter (in.), equivalent diam.
for rectangular ductwork
V = air velocity (fpm)
ฃ
L( d1.22 )( )
1.82
V
1000
Fig. 45 – Round Pivot Fire Damper
Part 2. Air Distribution | Chapter 2. Air Duct Design
This equation is used to construct the standard
friction chart (Chart 7) based on galvanized duct and air
at 70 F and 29.92 in. Hg. This chart may be used for
systems handling air from 30° to 120 F and for altitudes
up to 2000 ft without correcting the air density. Page 59
contains the data for designing high altitude air
distribution systems.
Air Quantity
The total supply air quantity and the quantity required
for each space is determined from the air conditioning
load estimate in Part I.
Duct Diameter
Table 6 gives the rectangular duct size for the
various equivalent duct diameters shown on Chart 7.
Next to the diameter is the cross-section area of the
round duct. The rectangular ducts shown for this cross-
section area handle the same air quantity at the same
friction rate as the equivalent round duct listed.
Therefore, this cross-section area is less than the actual
cross-section area of the rectangular duct determined by
multiplying the duct dimensions. In selecting the
rectangular duct sizes from Table 6, the duct diameter
from the friction chart or the duct area as determined from
the air quantity and velocity may be used.
However, rectangular duct sizes should not be
determined directly from the duct area without using
Table 6. If this is done, the resulting duct sizes will be
smaller, and velocity and friction loss will be greater, for a
given air quantity than the design values.
Air Velocity
The Design velocity for an air distribution system
depends primarily on sound level requirements, first cost
and operating cost.
Table 7 lists the recommended velocities for supply
and return ducts in a low velocity system. These
velocities are based on experience.
In high velocity systems, the supply ducts are
normally limited to a maximum duct velocity of 5000 fpm.
Above this velocity, the sound level may become
objectionable and the operating cost (friction rate) may
become excessive. Selecting the duct velocity, therefore,
is a question of economics. A very high velocity results in
smaller ducts and lower duct material cost but it requires
a higher operating cost and possibly a larger fan motor
and a higher class fan. If a lower duct velocity is used,
the ducts must be larger but the operating cost
decreases and the fan motor and fan class may be
smaller.
The return ducts for a high velocity supply system
have the same design velocity recommendations as listed
in Table 7 for a low velocity system, unless extensive
sound treatment is provided to use higher velocities.
Friction Rate
The friction rate on the friction chart is given in terms
of inches of water per 100 ft of equivalent length of duct.
To determine the loss in any section of ductwork, the total
equivalent length in that section is multiplied by the
friction rate which gives the friction loss. The total
equivalent length of duct includes all elbows and fittings
that may be in the duct section. Table 9 thru 12 are used
to evaluate the losses thru various duct system elements
in terms of equivalent length. The duct sections including
these elements are measured to the centerline of the
elbows in the duct section as illustrated in Fig.46. The
fittings are measured as part of the duct section having
the largest single dimension.
Velocity Pressure
The friction chart shows a velocity pressure
conversion line. The velocity pressure may be obtained
by reading vertically upward from the intersection of the
conversion line and the desired velocity. Table 8
contains velocity pressure for the corresponding velocity.
Flexible Metal Conduit
Flexible metal conduit is often used to transmit the air
from the riser or branch headers to the air conditioning
terminal in a high velocity system. The friction loss thru
this conduit is higher than thru round duct. Chart 8 gives
the friction rate for 3 and 4 in. flexible metal conduit.
(Continued on next 5 pages)
Fig. 46 – Guide For Measuring Duct Lengths
Part 2. Air Distribution | Chapter 2. Air Duct Design
CHART 7 – FRECTION LOSS FOR ROUND DUCT
Part 2. Air Distribution | Chapter 2. Air Duct Design
TABLE 6 – CIRCULAR EQUIVALENT DIAMETER,\*EQUIVALENT AREA AND DUCT CLASS†
OF RECTANGULAR DUCTS FOR EQUAL FRICTION.
Part 2. Air Distribution | Chapter 2. Air Duct Design
TABLE 6 – CIRCULAR EQUIVALENT DIAMETER,\*EQUIVALENT AREA AND DUCT CLASS†
OF RECTANGULAR DUCT FOR EQUAL FRICTION. (Cont.)
Part 2. Air Distribution | Chapter 2. Air Duct Design
TABLE 6 – CIRCULAR EQUIVALENT DIAMETER,\*EQUIVALENT AREA AND DUCT CLASS†
OF RECTANGULAR DUCTS FOR EQUAL FRICTION. (Cont.)
Part 2. Air Distribution | Chapter 2. Air Duct Design
TABLE 7 – RECOMMENDED MAXIMUM DUCT VELOCITIES FOR LOW VELOCITY SYSTEMS (FPM)
TABLE 8 – VELOCITY PRESSURES
NOTES: 1. Data for standard air (29.92 in Hg and 70 F)
2. Data derived from the following equation:
hv = ( )
2
V
4005
Where: V = velocity in fpm.
hv = pressure difference termed”velocity head” (in. wg).
Part 2. Air Distribution | Chapter 2. Air Duct Design
FAN CONVERSION LOSS OR GAIN
In addition to the calculations shown for determining
the required static pressure at the fan discharge in
Example 4, a fan conversion loss or gain must be
included. This conversion quantity can be a significant
amount, particularly on a high velocity system. It is
determined by the following equations.
If the velocity in the duct is higher than the fan outlet
velocity, use the following formula for the additional static
pressure required:
Loss
=
1.1
where Vd =
duct velocity
Vf =
fan outlet velocity
Loss
=
in. wg
If the fan discharge velocity is higher than the duct
velocity, use the following formula for the credit taken to
the static pressure required:
Gain
=
.75
DUCT SYSTEM ELEMENT FRICTION LOSS
Friction loss thru any fitting is expressed in terms of
equivalent length of duct. This method provides units that
can be used with the friction chart to determine the loss in
a section of duct containing elbows and fittings. Table 12
gives the friction losses for rectangular elbows, and Table
11 gives the losses for standard round elbows. The
friction losses in Table 11 and 12 are given in terms of
additional equivalent length of straight duct. This loss for
the elbow is added to the straight run of duct to obtain the
total equivalent length of duct. The straight run of duct is
measured to the intersection of the center line of the
fitting. Fig. 46 gives the guides for measuring duct
lengths.
Rectangular elbows may be classified as either hard
or easy bends. Hard bends are those in which the depth
(depth measured in the radial direction) of the elbow is
greater than the width. Hard bends result in significantly
higher friction losses than do easy bends and therefore
should be avoided. See note for Table 12, p. 2-44.
Table 9 and 10 list the friction losses fir other size
elbows or other R/D ratios. Table 10 presents the friction
losses of rectangular elbows and elbow combinations in
terms of L/D. Table 10 also includes the losses and
regains for various duct shapes, stream of the duct. This
loss or regain is expressed in the number of velocity
heads and is represented by “n”. This loss or regain may
be converted into equivalent length of duct by the
equation at the end of the table and added or subtracted
from the actual duct length.
Table 9 gives the loss of round elbows in terms of
L/D, the additional equivalent length to the diameter of the
elbow. The loss for round tees and crosses are in terms of
the number of velocity heads (“n”). The equation for
converting the loss in velocity head to additional
equivalent length of duct is located at the bottom of the
table.
In high velocity systems it is often desirable to have
the pressure drop in round elbows, tees, and crosses in
inches of water. These losses may be obtained from
Chart 9 for standard round fittings.
DESIGN METHODS
The general procedure for designing any duct
system is to keep the layout as simple as possible and
make the duct runs symmetrical. Supply terminals and
located to provide proper room air distribution (Chapter
3), and ducts are laid out to connect these outlets. The
ductwork should be located to avoid structural members
and equipment.
The design of a low velocity supply air system may
be accomplished by any one of the three following
methods:
1. Velocity reduction
2. Equal friction
3. Static regain
The three methods result in different levels of
accuracy, economy and use.
The equal friction method is recommended for return
and exhaust air systems.
LOW VELOCITY DUCT SYSTEMS
Velocity Reduction Method
The procedure for designing the duct system by this
method is to select a staring velocity at the fan discharge
2
2
)
[(
Vd
4000 ( )
Vf
4000 ]
-
2
2
)
[(
Vf
4000 ( )
Vd
4000 ]
-
CHART 8 – PRESSURE DROP THRU
FLEXIBLE CONDUIT
Part 2. Air Distribution | Chapter 2. Air Duct Design
Part 2. Air Distribution | Chapter 2. Air Duct Design
TABLE 10 – FRICTION OF RECTANGULAR DUCT SYSTEM ELEMENTS
Part 2. Air Distribution | Chapter 2. Air Duct Design
TABLE 10 – FRICTION OF RECTANGULAR DUCT SYSTEM ELEMENTS (Contd)
Part 2. Air Distribution | Chapter 2. Air Duct Design
NOTES FOR TABLE 9
\*L and D are in feet. D is the elbow diameter. L is the additional equivalent length
of duct added to the measured length. The equivalent length L equals D in feet
times the ratio listed.
†The value of n is the loss in velocity heads and may be converted to additional
equivalent length of duct by the following equation.
Where : L = additional equivalent length, ft
hv = velocity pressure at V2, in. wg (conversion line on
Chart 7 or Table 8).
hf = friction loss/100 ft, duct diameter at V2, in. wg
(Chart 7).
n = value for tee or cross
‡ Tee or cross may be either reduced or the same size in the straight thru
portion
NOTES FOR TABLE 10
\*1.25 is standard for an unvaned full radius elbow.
†L and D are in feet. D is the duct diameter illustrated in the drawing. L is the
additional equivalent length of duct added to the measured duct. The equivalent
length L equals D in feet times the ratio listed.
‡The value n is the number of velocity heads or differences in velocity heads
lost or gained at a fitting, and may be converted to additional equivalent length of
duct by the following equation.
Where : L = additional equivalent length, ft
hv = velocity pressure for V1, V2 or the differences in. velocity pressure,
in wg (conversion line on Chart 7 or
Table 8).
hf = friction loss/100 ft, duct cross selection at hv, in. wg
(Chart 7).
n = value for particular fitting.
L = n x hv x 100
hf
L = n x hv x 100
hf
TABLE 11 – FRICTION OF ROUND ELBOWS
Part 2. Air Distribution | Chapter 2. Air Duct Design
TABLE 12 – FRICTION OF RECTANGULAR ELBOWS
Part 2. Air Distribution | Chapter 2. Air Duct Design
TABLE 12 – FRICTION OF RECTANGULAR ELBOWS (CONT.)
Part 2. Air Distribution | Chapter 2. Air Duct Design
CHART 9 – LOSSES FOR ROUND FITTINGS
Elbows, Tees and Crosses
Part 2. Air Distribution | Chapter 2. Air Duct Design
and make arbitrary reductions in velocity down the duct
run. The starting velocity selected should not exceed
those in Table 7. Equivalent round diameters may be
obtained from Chart 7 using air velocity and air quantity.
Table 6 is used with the equivalent round diameter to
select the rectangular duct sizes. The fan static pressure
required for the supply is determined by calculation,
using the longest run of duct including all elbows and
fittings. Table 10 and 12 are used to obtain the losses
thru the rectangular elbows and fittings. The longest run
is not necessarily the run with the greatest friction loss, as
shorter runs may have more elbows, fitting and
restrictions.
This method is not normally used, as it requires a
broad background of duct design experience and
knowledge to be within reasonable accuracy. It should be
used only for the most simple layouts. Splitter dampers
should be included for balancing purposes.
Equal Friction Method
This method of sizing is used for supply, exhaust and
return air duct systems and employs the same friction loll
per foot of length for the entire system. The equal friction
method is superior to velocity reduction since it requires
less balancing for symmetrical layouts. If a design has a
mixture of short and long runs, the shortest run requires
considerable dampering. Such a system is difficult to
balance since the equal friction method makes no
provision for equalizing pressure drops in branches of for
providing the same static pressure behind each air
terminal.
The usual procedure is to select an initial velocity in
the main duct near the fan. This velocity should be
selected from Table 7 with sound level being the limiting
factor. Chart 7 is used with this initial velocity and air
quantity to determine the friction rate. This same friction
loss is then maintained throughout the system and the
equivalent round duct diameter is selected from Chart 7.
To expedite equal friction calculations, Table 13 is
often used instead of the friction chart; this results in the
same duct sizes.
The duct areas determined from Table 13 or the
equivalent round diameters from Chart 7 are used to
select the rectangular duct sizes from Table 6. This
procedure of sizing duct automatically reduces the air
velocity in the direction of flow.
To determine the total friction loss in the duct system
that the fan must overcome, it is necessary to calculate
the loss in the duct run having the highest resistance. The
friction loss thru all elbows and fittings in the section must
be included.
TABLE 13 – PERCENT SECTION AREA IN BRANCHES FOR MAINTAINING EQUAL FRICTION
Part 2. Air Distribution | Chapter 2. Air Duct Design
Example 4 – Equal Friction Method of Designing Ducts
Given:
Duct systems for general office (Fig.47).
Total air quantity – 5400 cfm
18 air terminals – 300 cfm each
Operating pressure forall terminals – 0.15 in. wg
Radius elbows, R/D = 1.25
Find:
1.
Initial duct velocity, area, size and friction rate in the duct
section from the fan to the first branch.
2.
Size of remaining duct runs.
3.
Total equivalent length of duct run with highest
resistance.
4.
Total static pressure required at fan discharge.
Solution:
1.
From Table 7 select an initial velocity of 1700 fpm.
Duct area =
From Table 6, select a duct size-22 in.x22 in.
Initial friction rate is determined from Chart 7 using the air
quantity (5400), and the equivalent round duct diameter
from Table 6. Equivalent round duct diameter = 24.1 in.
Friction rate = .145 in. wg per 100 ft of equivalent length.
2.
The duct areas are calculated using Table 13 and duct
sizes are determined from Table 6. The following
tabulates the design information:
DUCT
SECTION
AIR
QUANTITY
(cfm)
CFM\*
CAPACITY
(%)
To A
5400
100
A – B
3600
67
B – 13
1800
33
13 – 14
1500
28
14 – 15
1200
22
15 – 16
900
17
16 – 17
600
11
17 – 18
300
6
DUCT
SECTION
DUCT
AREA
(%)
AREA†
(sq ft)
DUCT
SIZE‡
(in.)
To A
100.0
3.18
22 x 22
A – B
73.5
2.43
22 x 16
B – 13
41.0
1.3
22 x 10
13 – 14
35.5
1.12
18 x 10
14 – 15
29.5
.94
14 x 10
15 – 16
24.0
.76
12 x 10
16 – 17
17.5
.56
8 x 10
17 – 18
10.5
.33
8 x 10
† Duct area = percent of area times initial duct
area (fan to A)
‡ Refer to page 21 for reducing duct size.
Duct sections B thru 12 and A thru 6 have the same
dimension as the corresponding duct sections in B thru
18.
3.
It appears that the duct run from the fan to terminal 18
has the highest resistance. Tables 10 and 12 are used to
determine the losses thru the fittings. The following list is
a tabulation of the total equivalent length in this duct run:
DUCT
SECTION
ITEM
LENGTH
(ft)
ADD.
EQUIV.
LENGTH
(ft)
To A
Duct
Elbow
60
12
A – B
Duct
20
B – 13
--
Duct
Elbow
30
7
13 – 14
Duct
20
14 – 15
Duct
20
15 – 16
Duct
20
16 – 17
Duct
20
17 – 18
Duct
20
Total
210
19
4. The total friction loss in the ductwork from the fan to last
terminal 18 is shown in the following:
Total static pressure required at fan discharge is the sum of the
terminal operating pressure and the loss in the ductwork. Credit
can be taken for the velocity regain between the first and last
sections of duct:
1700 fpm
5400 cfm
3.18 sqft
=
Loss = total equiv length X friction rate
\*Percent of cfm = air quantity in duct section
total air quantity
= 229 ft .145 in. wg
100 ft
= .332 or .33 in. wg
Fig. 47 – Duct Layout for Low Velocity System
(Examples 4 and 5)
Part 2. Air Distribution | Chapter 2. Air Duct Design
Velocity in initial section = 1700 fpm
Velocity in last section = 590 fpm
Using a 75% regain coefficient,
Regain = .75
= .75(.18-.02) = .12 in. wg
Therefore, the total static pressure at fan discharge:
= duct friction + terminal pressure - regain
= .33 + .15 - .12
= .36 in. wg
The equal friction method does not satisfy the design
criteria of uniform static pressure at all branches and air
terminals. To obtain the proper air quantity at the
beginning of each branch, it is necessary to include a
splitter damper to regulate the flow to the branch. It may
also be necessary to have a control device (vanes,
volume damper, or adjustable terminal volume control) to
regulate the flow at each terminal for proper air
distribution.
In Example 4, if the fan selected has a discharge
velocity of 2000 fpm, the net credit to the total static
pressure required is determined as described under “Fan
Conversion Loss or Gain:”
Gain
= .75
= .75 (.25 - .18) = .05 in. wg
Static Regain Method
The basic principle of the static regain method is to
size a duct run so that the increase in static pressure
(regain due to reduction in velocity) at each branch or air
terminal just offsets the friction loss in the succeeding
section of duct. The static pressure is then the same
before each terminal and at each branch.
The following procedure is used to design a duct
system by this method: select a starting velocity at the fan
discharge from Table 7 and size the initial duct section
from Table 6.
The remaining sections of duct are sized from Chart
10 (L!Q Ratio) and Chart 11 (Low Velocity Static Regain).
Chart 10 is used to determine the L/Q ratio knowing the
air quantity (Q) and length (L) between outlets or
branches in the duct section to be sized by static regain.
This length (L) is the equivalent length between the
outlets or branches, including elbows, except
transformations. The effect of the transformation section is
accounted for in “Chart 11 3 Static Regain.” This
assumes that the transformation section is laid out
according to the recommendation presented in this
chapter.
Chart 11 is used to determine the velocity in the duct
section that is being sized. The values of the L/Q ratio
(Chart 10) and the velocity (V1) in the duct section
immediately before the one being sized are used in chart
11. The velocity (V2) determined from Chart 11 is used
with the air quantity to arrive at the duct area. This duct
area is used in Table 6 to size the rectangular duct and to
obtain the equivalent round duct size. By using this duct
size, the friction loss thru the length of duct equals the in
crease in static pressure due to the velocity change after
each branch take-off and outlet. However, there are
instances when the reduction in area is too small to
warrant a change in duct size after the outlet, or possibly
when the duct area is reduced more than is called for.
This gives a gain or loss for the particular duct section
that the fan must handle. Normally, this loss or gain is
small and, in most instances, can be neglected.
Instead of designing a duct system for zero gain or
loss, it is possible to design for a constant loss or gain
thru all or part of the system. Designing for a constant
loss increases operating cost and balancing time and
may increase the fan motor size. Although not normally
recommended, sizing for a constant loss reduces the
duct size.
Example 5 – Static Regain Method of Designing Ducts
Given :
Duct layout (Example 4 and Fig. 47)
Total air quantity – 5400 cfm
Velocity in initial duct section – 1700 fpm (Example 4)
Unvaned radius elbow, R/D = 1.25
18 air terminals – 300 cfm each
Operating pressure for all terminals – 0.15 in. wg
Find :
1.
Duct sizes.
2.
Total static pressure required at fan discharge.
Solution :
1.
Using an initial velocity of 1700 fpm and knowing the air
quantity (5400 cfm), the initial duct area after the fan
discharge equals 3.18 sq ft. From Table 6, a duct size of
22” X 22” is selected. The equivalent round duct size
from Tale 6 is 24.1 in. and the friction rate from Chart 7 is
0.145 in. wg per 100 ft of equivalent length. The
equivalent length of duct from the fan discharge to the
first branch :
= duct length + additional length due to fitings
= 60 + 12 = 72 ft
The friction loss in the duct section up to the first branch:
= equiv length of duct X friction rate
= 72 X
The remaining duct sections are now sized.
(
4000
1700
[( )
) ]
590
4000
2
2-
4000
2000
[( )
) ]
1700
4000
2
2-(
Part 2. Air Distribution | Chapter 2. Air Duct Design
CHART 10 – L/Q RATIO
CHART 11 – LOW VELOCITY STATIC REGAIN
Part 2. Air Distribution | Chapter 2. Air Duct Design
The longest duct run (A to outlet 18, Fig. 47) should be
sized first. In this example, it is desirable to have the
static pressure in the duct immediately before outlets 1
and 7 equal to the static pressure before outlet 13.
Figure 48 tabulates the duct sizes.
2.
The total pressure required at the fan discharge is equal
to the sum of the friction loss in the initial duct section
plus the terminal operating pressure.
Fan discharge pressure:
= friction loss + terminal pressure
= .104 + .15 = .25 in. wg
It is good design practice to include splitter dampers
to regulate the flow to the branches, even though the
static pressure at each terminal is nearly equal.
Comparison of Static Regain and Equal Friction Methods
Example 4 and 5 show that the header duct size
determined by the equal friction or static regain method
are the same. However, the branch ducts, sized by static
regain, are larger than the branch ducts sized by equal
friction.
Figure 49 shows a comparison of duct sizes and
weight established by the two methods.
The weight of sheet metal required for the system
designed by static regain is approximately 13% more
than the system designed by equal friction. However, this
increase in first cost is offset by reduced balancing time
and operating cost.
If it is assumed that a low velocity air handling system
is used in Examples 3 and 4 and that a design air flow of
5400 cfm requires a static pressure of 1.5 in. wg, The
increased horsepower required for other equal friction
design is determined in the following manner.
STATIC
REGAIN
METHOD S.P.
(in. wg)
EQUAL
FRICTION
METHOD S.P.
(in. wg)
Air handling equipment
1.5
1.5
Duct friction
.104
.33
Terminal pressure
.15
.15
Static regain credit
-
-.12
Total
1.75
1.86
Additional hp = = 6.3%approx.
A 6% increase in horsepower often indicates a larger
fan motor and subsequent increased electrical
transmission costs.
HIGH VELOCITY DUCT SYSTEMS
A high velocity air distribution system uses higher air
velocities and static pressures than a conventional
system. The design of a high velocity system involves a
compromise between reduced duct sizes and higher fan
horsepower. The reduced duct size is a savings in
building space normally allotted to the air conditioning
ducts.
Usually Class II fans are required for the increased
static pressure in a high velocity system and extra care
must be taken in duct layout and construction. Ducts are
normally sealed to prevent leakage of air which may
cause objectionable noise. Round ducts are preferred to
rectangular because of greater rigidity. Spira-Pipe
should be used whenever possible, since it is made of
lighter gage metal than corresponding round and
rectangular ducts, and does not require bracing.
Symmetry is a very important consideration when
designing a duct system. Maintaining as symmetrical a
system as possible reduces balancing time, design time
and layout. Using the maximum amount of symmetrical
duct runs also reduces construction and installation
costs.
Particular care must be given to the selection and
location of fittings to avoid excessive pressure drops and
possible noise problem. Figure 50 illustrates the minimum
distance of six duct diameters between elbows and 90°
tees. If a 90 ° conical tee is used, the next fitting in the
direction of air flow may be located a minimum of one-half
duct diameter away (Fig. 51). The use of a conical tee is
limited to header ductwork and then only for increased
initial velocities in the riser.
When laying out the header ductwork for a high
velocity system, there are certain factors that must be
considered:
1. The design friction losses from the fan discharge
to a point immediately upstream of the first riser
take-off from each branch header should be as
nearly equal as possible. These points of the
same friction loss are shown in Fig. 52.
2. To satisfy the above principle when applied to
multiple headers leaving the fan, and to take
maximum advantage of allowable high velocity,
adhear to the following basic rule wherever
possible: Make as nearly equal as possible the
ratio of the total equivalent length of each header
1.86 – 1.75
1.75
Part 2. Air Distribution | Chapter 2. Air Duct Design
Fig. 48 – Duct Sizing Calculation Form
Fig. 49 – Comparison of Duct Sizing Methods
Part 2. Air Distribution | Chapter 2. Air Duct Design
run (fan discharge to the first riser take-off) to the
initial header diameter (L/D ratio). Thus the
longest Spira-Pipe header run should preferably
have the highest air quantity so that the highest
velocities can be used throughout.
3. Unless space conditions dictate otherwise, the
take-off from the header should be made using a
90° tee or 90° conical tee rather than a 45° tee.
By using 90° fittings, the pressure drop to the
branch throughout the system is more uniform. In
addition, two fittings are normally required when
a 45° tee is used and only one when a 90°
fitting is used, resulting in lower first cost.
The design of a high velocity system is basically the
same as a low velocity duct system designed for static
regain. The air velocity is reduced at each take-off to the
riser and air terminals. This reduction in velocity results in
a recovery of static pressure (velocity regain) which
offsets the friction loss in the succeeding duct section.
The initial staring velocity in the supply header
depends on the number of hours of operation. To achieve
an economic balance between first cost and operating
cost, lower air velocities in the header are recommended
for 24-hour operation where space permits. When a 90°
conical tee is used instead of a 90° tee for the header to
branch take-off, a higher initial staring velocity in the
branch is recommended. The following table suggests
initial velocities for header and branch duct sizing:
RECOMMENDED INITIAL VELOCITIES
USED WITH CHARTS 12 AND 13 (fpm)
HEADER
12 hr. operation
24 hr. operation
3000 – 4000
2000 – 3500
BRANCH \*
90° conical tee
90° tee
4000 – 5000
3500 – 4000
Take-Offs To Terminals
2000 maximum
\* Branches are defined as a branch header or riser
having 4 to 5 or more take-offs to terminals
Static regain charts are presented for the design of
high velocity system. Chart 12 is used for designing
branches and Chart 13 is used for header design. The
basic difference in the two charts is the air quantity for the
duct sections.
Chat 12 is used for sizing risers and branch headers
handling 6000 cfm or less. The chart is based on 12 ft
increments between take-offs to the air terminals in the
branches or take-offs to the risers in branch headers. A
scale is provided to correct for spacings more or less
than 12 ft.
Chat 13 is used to size headers, and has an air
quantity range of 1000 to 40,000 cfm. The chart is based
on 20 ft increments between branches. A correction scale
at the top of the chart is used when take-off to branch is
more or less than 20 ft.
Example 6 and 7 are presented to illustrate the use
of these two charts. Example 6 is a branch sizing
problem for the duct layout in Fig. 53, and Example 7 is a
header layout (Fig. 55).
Fig. 51 – Spacing of Fitting When Using 90º Conical Tee
Fig. 50 – Spacing of Fitting in Duct Run
Part 2. Air Distribution | Chapter 2. Air Duct Design
CHART 12 – BRANCH HIGH VELOCITY STATIC REGAIN
Part 2. Air Distribution | Chapter 2. Air Duct Design
CHART 13 – HEADER HIGH VELOCITY STATIC REGAIN
Part 2. Air Distribution | Chapter 2. Air Duct Design
Example 6 – Use of Branch Duct Sizing Chart
Given:
Office building riser as shown in Fig. 53
12 air terminals – 100 cfm each
Total air quantity – 1200 cfm
Air terminal static pressure – 1.5 in. wg
Find:
Duct size for Section 1 thru 6, Fig. 53.
Solution:
1.
Sketch branch as shown in Fig. 53. Enter appropriate
values in column 2, 3 and 8, Fig. 54.
2.
Enter Chart 12 at the velocity range recommended for
branch risers with a 90° conical tee, page 52.
3.
Intersect the initial branch air quantity, 1200 cfm, as
shown at point A. Read 7 in. duct size and 3.8 in. wg loss
per 100 ft of equivalent pipe and 4500 fmp velocity. Enter
these values on the high velocity calculations form (Fig.
54).
4.
From point A, determine header take-off loss by
projection horizontally to the left of point A and read 1.25
in. wg.
5.
Enter 1.25 in. wg in Fig. 54 for section 1.
6.
Determine equivalent length from the header to the first
air terminal take-off:
Fig. 52 – High Velocity Headers and Branches
Fig. 54 – High Velocity Branch Sizing Calculations
Fig. 53 – Branch Duct for Example 6
Part 2. Air Distribution | Chapter 2. Air Duct Design
Length of pipe = 6 + 12 = 18 ft. One 7 in. smooth ell =
5.3 ft. Total equivalent length = 18 + 5.3 = 23.3 ft.
Pressure drop = 23.3 X 3.8/100 = .89 in. wg.
7.
Determine duct size for section 2:
From point A on Chart 12, project thru point B and C to
the 1000 cfm line at point D.
8.
Determine equivalent length for section 2:
Actual duct length = 12 + 2 = 14 ft. Two smooth 90 ells =
2 x 5.3 = 10.6 ft. Total equivalent length = 14 + 10.6 =
24.6 ft.
9.
Determine pressure loss in section 2:
Project vertically from point D to reference line, then to
point E. Proceed on the guide lines to 24.6 ft equivalent
length, point F. Project vertically from F to 1000 cfm line
at point H. Enter point H (1.25 in. wg) and point G (1.01
in. wg) in Fig 54, columns 4 and 5. The net loss in “point
H – point G” = 1.25 – 1.00 = .25 in. wg. This is entered in
column 6 of Fig. 54. Enter 7 in. diameter in column 9.
10. Determine duct size for section 3:
Project downward on the 7 in. diameter line to the 1000
cfm line, point H to I.
11. Project along guide lines at the right side of the chart
from I to the 800 cfm line at point J. Duct size is 7 in.
Enter appropriate values from the chart in column 4, 5, 6
and 9 of Fig. 54.
12. Determine duct size for section 4:
Project downward on the 7 in. diameter line to the 800
cfm line, point J to K.
13. Project along guide lines at the right side of the chart
from point K to the 600 cfm line at point L. Project along
the 600 cfm line to the 7 in. diameter line, point L to M.
This results in a static regain of .57 - .47 = .10 in. wg.
Duct size for section 4 is 7 in. Enter appropriate values in
Fig. 54, columns 4, 5, 6, 7 and 9.
NOTE: If the 600 cfm line is projected from point L to the
6 in. diameter line, a net loss of .88 - .45 = .43 in.
wg results. This friction loss unnecessarily penalizes
the system. Therefore, the projection from L is made
to the 7 in. diameter line.
14. Determine duct size for section 5: Project downward from
M to 600 cfm line, point N. Project along guide lines to
400 cfm line, point O. Continue along the 400 cfm line to
the 6 in. diameter line, point O to P. This results in a static
pressure loss of .40 - .315 = .085 in. wg. Duct size is 6 in.
Enter the appropriate values in Fig. 54, columns 4, 5, 6,7
and 9.
NOTE: If the 400 cfm is projected from point O to the 7 in
diameter line, a net regain of .315 - .20 = .115 in.
wg results. Therefore, the 6 in. size is used to save
on first cost since the net loss using the 6 in. size is
insignificant.
15. Determine duct size for section 6:
Duct size is 5 in. as determined from point S.
16. Determine velocities for duct sections 1-6 from points A,
I, K, N, Q and T respectively; enter in column 10.
17. Determine take-off and runout pressure drop by entering
upper right hand portion of Chart 12 At 100 cfm and read
a pressure drop of .19 in. wg for a 4 in. runout size.
18. Add 2.39 in. wg (maximum from column 7) plus 1.5 in.
wg (column 8) plus .19 (take-off and runout drop) to find
4.08 in. wg (total branch S.P.)
Example 7 – Use of Header Sizing Chart
Given:
Office building, 12-hour operation
Header as shown in Fig. 55
10 branches – 1200 cfm each
Total air quantity – 12,000 cfm
Find:
Header size for section 1 thru 10
Solution:
1.
Sketch header as shown in Fig. 55. Enter appropriate
values in Fig. 56, columns 1, 2, 3 and 8.
2.
Enter Chart 13 at the velocity range recommended for
headers in a system operating 12 hours. Page 52.
3.
Intersect the initial header air quantity 12,000 cfm as
shown, at point A. Read 24 in. duct size and .62 in. wg
loss per 100 ft of equivalent pipe and 3800 fmp. Enter
these values on high velocity calculation form. (Fig. 56).
4.
Calculate the equivalent length of section 1 and record in
column 3; straight duct = 20 feet, no fittings; pressure
drop – 20 x .62 = .124 in. wg.
5.
Size duct section: From point A on chart, project thru
point B and C to the 10,800 cfm line at point D.
6.
Determine equivalent length for section 2: Actual length
= 20 ft. One 5-piece 90° ell = 24 ft. Total equivalent
length = 20 + 24 = 44 ft.
7.
Determine pressure loss in section 2: Project vertically
from point D to reference line, point E. Proceed on the
guide lines to 44 ft. equivalent length, point F. Project
vertically from F to 10,800 cfm line at point G, then along
Fig. 55 – High Velocity Duct System – Header
Static Regain Method Sizing
Part 2. Air Distribution | Chapter 2. Air Duct Design
the 10,800 cfm line to point H. Enter the net loss read
from point G. (.84) and from point H (.90) in columns 4
and 5, Fig. 56.The net loss is “point H - point G” = .90 -
.84 = .06 in. wg. This is entered in column 6, Fig. 56.
Enter 24 in. diameter in column 9.
8.
Determine duct size for section 3: Project downward on
the 24 in. line to the 10,800 cfm line, point H to I. Project
along the guide lines at the right side of the chart form I
to the 9600 cfm line at point J. Enter appropriate values
from the chart in column 4, 5, 6 and 9 Fig. 56.
9.
Determine duct sizes for sections 4 thru 10 in a manner
similar to Stop 8, using the listed air quantities and
equivalent lengths. One exception is duct section 6.
Since its equivalent length is 44 feet, use the method
outlined in Steps 5, 6 and 7 to determine the pressure
drop. In addition, see Example 5, Step 13 and 14, for
explanation when the Chart indicates a duct diameter
other than those listed, for instance 23 inches.
DUCT HEAT GAIN AND AIR LEAKAGE
Whenever the air inside the duct system is at a
temperature different than the air surrounding the duct,
heat flows in or out of the duct. As the load is calculated,
an allowance is made for this heat gain or loss. In
addition, air leakage is also included in the calculated
load. The load allowance required and guides to
condition under which an allowance should be made for
both heat gain or loss and duct should be made for both
heat gain or loss and duct leakage are included in Part I,
System Heat Gain.
Chart 14 is used to determine the temperature rise or
drop for bare duct that has an aspect ratio of 2:1. In
addition, correction factors for other aspect ratios and
insulated duct are given in the notes to the chart.
Example 8 – Calculations for Supply Duct
Given:
Supply air quantity from load estimate form – 1650 cfm
Supply duct heat gain from load estimate form – 5%
Supply duct leakage from load estimate form – 5%
Unconditioned space temp – 95 F
Room air temperature – 78 F
Duct insulation U value – .24
Duct shown in Fig. 57.
Find:
Air quantities at each outlet
Solution:
1.
Room air quantity required at 60 F
=
1650
= 1500 cfm
1 + .05 + .05
Fig. 57 – Duct Heart Gain and Air Leakage
Fig. 56 – High Velocity Header Sizing Calculations
Part 2. Air Distribution | Chapter 2. Air Duct Design
Normally a 10% leakage allowance is used if the
complete duct is outside the room. Since a large portion
of the duct is within the room, 5% is used in this example.
2.
Determine the temperature rise from A to B: Select an
initial staring velocity from Table 7 (assume 1400 fmp).
Calculate the temperature rise from the fan to the room.
Enter Chart 14 at 1500 cfm; project vertically to 1400 fmp
and read .27 degrees temperature change per 100 ft per
degree F difference. Using aspect ratio of 2:1,
temperature rise
= x .27 F change x.185x(95-60) = .52 F
Air temperature entering room = 60.52 F
Actual air quantity entering room
= x 1500 = 1540 cfm
Air temperature rise from A to B
= x 17.48 x .27 = .33 F
Supply air temperature diff to outlet B
= 78 – (60.52 + .33) = 17.15 F
Required air quantity to outlet B
= 500 x = 522 cfm
with no allowance for cooling from the duct.
Outlet B cfm with allowance for duct cooling
= 500 – 1540 x = 492 cfm
3.
Determine cfm for outlet C: Use equal friction method to
determine velocity in second section of duct, with 1540 –
492 = 1048 cfm; velocity = 1280 fpm.
Determine temperature rise at outlet: From Chart 14, read
.32 for 1280 fpm and 1040 cfm. Temperature rise
= .32 x 17.2 x = .83 F
Supply air temperature diff = 17.2 - .8 =16.4 F
Outlet cfm adjusted for temperature rise
= 500 x = 550 cfm
Allowance for duct cooling
= 500 – 1048 x
= 498 cfm
4.
Determine cfm for outlet D:
Use equal friction method to determine velocity in third
section of duct with 1048 – 498 = 550 cfm;
velocity = 1180 fpm.
Determine temperature rise at outlet:
From Chart 14, read .43 F for 1180 fpm and 550 cfm.
Temperature rise
= .43 x 16.4 x = 1.06 F
30 ft
100 ft
78 - 60
78 – 60.52
7
100
18
17.2
(
.33
17.2)
15
100
(
.8
16.4)
15
100
CHART 14 – DUCT HEAT GAIN OR LOSS
18
16.4
Part 2. Air Distribution | Chapter 2. Air Duct Design
Supply air temperature diff = 16.4 – 1.1 = 15.3 F
Outler cfm adjusted for temperature rise
= 500 x
= 588 cfm
Allowance for duct cooling
= 588 – 588 x = 546 cfm
5.
Check for total cfm:
492 + 498 + 546 = 1536 cfm
This compares favorably with the 1540 cfm entering
room. Fig. 57 shows original and corrected outlet air
quantities.
HIGH ALTITUDE DUCT DESIGN
When an air distribution system is designed to operate
above 2000 feet altitude, below 30 F, or above 120 F
temperature, the friction loss obtained from Chart 7, page
33, must be corrected for the air density. Chart 15
presents the correction factors for temperature and
altitude. The actual cfm is used to find the friction loss
from Chart 7 and this loss is multiplied by the correction
factor or factors from Chart 15 to obtain the actual friction
loss.
18
15.3
(
)
1.1
15.3
CHART 15 – AIR DENSITY CORRECTION FACTORS
Part 2. Air Distribution | Chapter 2. Air Duct Design
When calculating losses thru filters, cooling coils,
heating coils etc., adjust the actual cfm to standard cfm
by multiplying by the air density ratio. Obtain the friction
loss for the equipment from published data based on the
standard cfm. Divide the friction from the published data
by the air density ratio to obtain the actual air friction.
DUCT CONSTRUCTION
The sheet metal gage used in the ducts and the
reinforcing required depends on the pressure conditions
of the system. There is also a wide variety of joins and
seams used to form the ducts which also depend on
pressure conditions in the duct system.
Low Pressure Systems
Table 14 lists the recommended construction for
rectangular ducts made of aluminum or steel.
The method of bracing and reinforcing and types of joints
and seams are included in the table. Round duct and
Spira- Pipe construction are included in Table 15 and 16
which apply for low and high pressure system. Fig. 58
illustrates the more common seams and joins used in low
pressure systems.
TABLE 14 – RECOMMENDED CONSTRUCTION FOR RECTANGULAR SHEET METAL DUCTS
Low pressure systems
TABLE 16 – MATERIAL GAGE FOR
SPIRA-PIPE DUCT
Low and High Pressure Systems
TABLE 15 – RECOMMENDED CONSTRUCTION FOR ROUND SHEET METAL DUCT
Low and High Pressure Systems
Part 2. Air Distribution | Chapter 2. Air Duct Design
High Pressure Systems
Table 17 contains the construction recommendations
for rectangular duct made of aluminum or steel. The table
includes the required reinforcing and bracing and types
of joins and seams used in high pressure duct systems.
Fig. 59 showa the common joint used for rectangular
ducts in high pressure systems. The ducts are
constructed with a Pittsburg lock or grooved longitudinal
seams (Fig. 58).
Table 15 shows the recommended duct construction
for round ducts. The data applies for either high or low
pressure systems. Fig. 60 illustrates the seams and joins
used in round duct systems. The duct materials for Spira-
Pipe are given in Table 16.
Fig. 59 – Joint For High Pressure System
Fig. 58 – Joints and Seams For Low Pressure System
Part 2. Air Distribution | Chapter 2. Air Duct Design
Fitting are normally used to join sections of Spira-
Pipe as shown in Fig. 61. Sealing compound is used to
join Spiri-Pipe to fittings.
WEIGHTS OF DUCT MATERIALS
Table 18 gives the weights of various materials used
for duct systems.
TABLE 17 – RECOMMENDED CONSTRUCTION FOR
RECTANGULAR SHEET METAL DUCTS
High Pressure Systems
Fig. 60 – Round Duct Joints and Seams
Fig. 61 – Joint and Seam For Spira-pipe
Part 2. Air Distribution | Chapter 2. Air Duct Design
TABLE 18 – WEIGHTS OF DUCT MATERIAL
Part 2. Air Distribution | Chapter 3. Room Air Distribution
CHAPTER 3. ROOM AIR DISTRIBUTION
This chapter discusses the distribution of conditioned
air after it has been transmitted to the room. The
discussion includes proper room air distribution,
principles of air distribution, and types and location of
outlets.
REQUIREMENTS NECESSARY FOR GOOD AIR
DISTRIBUTION
TEMPERATURE
Recommended standards for room design conditions
are listed in Part I, Chapter 2. The air distributing system
must be designed to hold the temperature within tolerable
limits of the above recommendations. In a single space a
variation of 2 F at different locations in the occupied zone
is about the maximum that is tolerated without complaints.
For a group of rooms located within a space, a maximum
of 3 F between rooms is not unusual. Temperature
variations are generally more objectionable in the heating
season than in the cooling season.
Temperature Fluctuations are more noticeable than
temperature variations. These fluctuations are usually a
function of the temperature control system. When they are
accompanied by air movements on the high end of the
recommended velocities, they may result in complains of
drafts.
AIR VELOCITY
Table 19 shows room air velocities. It also illustrates
occupant reaction to various room air velocities in the
occupied zone.
AIR DIRECTION
Table 19 shows that air motion is desirable and
actually necessary. Fig. 62 is a guide to the most
desirable air direction for a seated person.
PRINCIPLE OF AIR DISTRIBUTION
The following section describes the principle of air
distribution.
BLOW
Blow is the horizontal distance that an air stream
travels on leaving an outlet. This distance is measured
from the outlet to a point at which the velocity of the air
stream has reached a definite minimum 6.5 ft. above the
floor.
Blow is proportional to the velocity of the primary air
as it leaves the outlet, and is independent of the
temperature difference between the supply air and the
room air.
TABLE 19 – OCCUPIED ZONE ROOM AIR
VELOCITIES
Fig. 62 – Desirable Air Direction
Part 2. Air Distribution | Chapter 3. Room Air Distribution
DROP
Drop, or rise, is the vertical distance the air moves
between the time it leaves the outlet and the time it
reaches the end of its blow.
INDUCTION
Induction is the entrainment of room air by the air
ejected from the outlet and is a result of the velocity of the
outlet air. The air coming directly from the outlet is called
air. The air coming directly from the outlet is called
primary air. The room air which is picked up and carried
along by the primary air is called secondary air. The
entire stream, composed of a mixture of primary and
secondary air, is called total air.
Induction is expressed by the momentum equation:
M1V1 + M2V2 = (M1 + M2) X V3
Where
M1 = mass of the primary air
M2 = mass of the secondary air
V1
= Velocity of the primary air
V2
= velocity of the secondary air
V3
= Velocity of the total air
Induction ratio (R) is defined as the ratio of total air to
primary air;
R
= total air = primary + secondary air
primary air primary air
IMPORTANCE OF INDUCTION
Since blow is a function of velocity and since the rate
of decrease of velocity is dependent on the rate of
induction, the length of blow is dependent on the amount
of induction that occurs. The amount of induction for an
outlet is a direct function of the perimeter of the primary
air stream cross-section. For two outlets having the same
area, the outlet with the large perimeter has the greatest
induction and, therefore, the shortest blow. Thus, for a
given air quantity discharged into a room with a given
pressure, the minimum induction and maximum blow is
obtained by a single outlet with a round cross-section.
Conversely, the greatest induction and the shortest blow
occur with a single outlet in the form of a long narrow slot.
SPREAD
Spread is the angle of divergence of the air stream
after it leaves the outlet. Horizontal spread is divergence
in the horizontal plane and vertical spread is divergence
in the vertical plane. Spread is the included angle
measured in degrees.
Spread is the result of the momentum law. Fig. 63 is
an illustration of the effect of induction on stream are and
air velocity.
Example 1 – Effect of induction
Given:
1000 cfm primary air
1000 cfm secondary air
1000 fpm primary air velocity
0 fpm secondary air velocity
Find:
The velocity and area of the total air stream when 1000 cfm of
primary and 1000 cfm of secondary air are mixed.
Solution:
Area of the initial primary air stream before induction
= =
= 1 sq ft
Substituting in the momentum equation
(1000 x 1000) + (1000 x 0) = (1000 + 1000) V3
V3= 500
Area of the total air stream
= = = 4 sq ft
An outlet discharging air uniformly forward, no
diverging or converging vane setting, results in a spread
of about an 18° to 20° included angle in both planes.
This is equal to a spread of about one foot in every six
feet of blow. Type and shape of outlet has an influence on
this included angle, but for nearly all outlets it holds to
somewhere between 15° and 23°
INFLUENCE OF VANES ON OUTLET PERFORMANCE
Straight Vanes
Outlets with vanes set at a straight angle result in a
spread of approximately 19º in both the horizontal and
vertical plane (Fig. 64)
Converging Vanes
Outlets with vanes set to direct the discharge air (Fig.
65) result in approximately the same spread (19º) as
when the vanes are set straight.
1000
1000
V1
M1
500
1000 + 1000
V3
M1 + M2
Fig. 63 – Effect of Induction
Part 2. Air Distribution | Chapter 3. Room Air Distribution
However, the resulting blow is approximately 15% longer
than the straight vane setting
Diverging Vanes
Outlets with vanes set to give an angular spread to the
discharge air have a marked effect on direction and
distance of travel. Vertical vanes with the end vanes set at
a 45º angle, and all other vanes set at intermediate
angles to give a fanning effect, produce an air stream
with a horizontal included angle of approximately 60º
(Fig. 66). Under this condition the blow is reduced about
50%. Outlets with end vanes set at angles less than 45º,
and all other vanes set at intermediate angles to give a
fanning effect, have a blow correspondingly larger than
the 45º vane setting, but less than a straight vane
setting.
Where diverging vanes are used, the free outlet area
is reduced; therefore, the air quantity is less than for
straight vanes unless the pressure is increased. To miss
an obstruction or to direct the air in a particular direction,
all vanes can be set for a specific angle as illustrated in
Fig. 67. Notice that the spread angle is still approximately
19º.
INFLUENCE OF DUCT VELOCITY ON OUTLET
PERFORMANCE
An outlet is designed to distribute air that has been
supplied to it with velocity, pressure and direction, with
limits that enable it to completely perform its function.
However, an outlet is not designed to correct
unreasonable conditions of flow in the air supplied to it.
Fig. 64 – Spread with Straight Vanes
Fig. 65 – Spread with Converging Vanes
Fig. 66 – Spread with Diverging Vanes
Fig. 67 – Spread with Straight Vanes Set
At An Angle
Part 2. Air Distribution | Chapter 3. Room Air Distribution
Where an outlet without vanes is located directly against
the side of a duct, the direction of blow of the air from the
outlet is the vector sum of the duct velocity and the outlet
velocity (Fig. 68). This may be modified by the peculiarity
of the duct opening.
Where an outlet is applied to the face of the duct, the
resultant velocity Vc can be modified by adjustable vanes
behind the outlet. Whether they should be applied or not
depends on the amount of divergence from straight blow
that is acceptable.
Often outlets are mounted on short extension
collars away from the face of the duct. Whenever the duct
velocity exceeds the outlet discharge velocity, vanes
should be used where the collar joins the duct. Results
are indicated in Fig. 69.
IMPORTANCE OF CORRECT BLOW
Normally it is not necessary to blow the entire length
or width of a room. A good rule of thumb to follow is to
blow ¾ of the distance to the opposite wall. Exceptions
occur, however, when there are local sources of heat at
the end of the room opposite the outlet. These sources
can be equipment heat and open doors. Under these
circumstances, over
blow may be required and caution must be exercised to
prevent draft conditions.
SUPPLY TEMPERATURE DIFFERENTIAL
The allowable supply temperature difference that can
be tolerated between the room and the supply air
depends to great extent on (1) outlet induction ratio, (2)
obstructions in the path of the primary air, and (3) the
ceiling height. Fig. 70 indicates the effect of changing the
supply air temperature from warm to cold.
Since induction depends on the outlet velocity, there
is a supply temperature differential which must be
specified to give satisfactory results.
TOTAL ROOM AIR MOVEMENT
The object of room air distribution is to provide
satisfactory room air motion within the occupied zone,
and is accomplished by relating the outley characteristics
and performance to the room air motion as follows:
1. Total air in circulation
= outlet cfm X induction ratio.
2. Average room velocity
=
3. K
=
Fig. 68 – Outlet Located in Duct
Fig. 69 – Collar for Outlets
Fig. 70 – Air Stream Patterns for Various
Temperature Differentials
1.4 x total cfm in circulation
area of wall opposite outlet(s)
average room velocity
1.4 x induction ratio
outlet cfm
clear area of wall opposite outlet (s)
=
=
Part 2. Air Distribution | Chapter 3. Room Air Distribution
Where K is the room circulation factor expressed
in primary air cfm/sq of wall opposite the outlet.
The multiplier 1.4 allows for the blocking caused by
the air stream. Note that the clear wall area is indicated in
the equation and all obstruction must be deducted. See
Note 8, Table 21.
Table 19 indicates that the average room air
movement should be kept between 15 and 50 fpm for
most applications. Tests have been performed on outlets
at various outlet velocities to determine performance
characteristics. The results of such tests on a specific
series of wall outlets (Fig. 93) are shown in the rating
tables at the end of this chapter. This rating data can be
successfully used for outlets having the nominal
dimensions and free area indicated in Table 21. An
example illustrating outlet selection accompanies the
table. The K factor as indicated in I tem 3 is shown at the
bottom of the rating table as maximum and minimum
cfm/sq ft of outlet wall area.
TYPES OF OUTLETS
PERFORATED GRILLE
This grille has a small vane ratio (usually from 0.05 to
0.20) and, therefore, has little directional effect.
Consequently, it is used principally as an exhaust or
resturn grille but seldom as a supply grille. When a
manual shut-off damper backs up this grille, it becomes a
register.
FIXED BAR GRILLE
The fixed bar grille is used satisfactorily in locations
where flow direction is not critical or can be
predetermined. A vane ratio of one or more is desirable.
To obstruct the line of sight into the duct interior, closely
spaced vanes are preferred.
ADJUSTABLE BAR GRILLE
This grille is the most desirable for side wall location.
Since it is available with both horizontal and vertical
adjustable bars, minor air motion problems can be
quickly corrected by adjusting the vanes.
SLOTTED OUTLET
This outlet may have multiple slots widely spaced,
resulting in about 10% free area. Performance is about
the same as for a bar grille of the same cfm and static
pressure, but the blow is shorter because of greater
induction at the outlet face.
Another design to effect early completion of induction
is the long single, or double, horizontal slot.
It is particularly advantageous where low ceiling heights
exist and outlet height is limited, or where objections to
the appearance of grilles are raised.
EJECTOR OUTLET
The ejector outlet operates at a high pressure to
obtain a high induction ratio and is primarily used for
industrial work and spot cooling. When applied to spot
cooling, a high degree of ejector flexibility is desired.
INTERNAL INDUCTION OUTLET
Where a sufficiently high air pressure is used, room air
is induced thru auxiliary openings into the outlet. Here it is
mixed with primary air, and discharged into the room at a
lower temperature differential than the primary stream.
Induction progresses in two steps, one in the outlet
casing and the other after the air leaves the outlet.
CEILING OUTLETS
Pan Outlet
This simple design of ceiling distribution makes use of
a duct collar with a pan under it. Air passes from the
plenum thru the duct collar and splashes against the pan.
The pan should be of sufficient diameter to hide the duct
opening from sight, and also should be adjustable in
distance from the ceiling. Pans may be perforated to
permit part of the air to diffuse downward. Advantages of
the pan outlet are low cost and ability to hide the air
opening. Disadvantages are lack of uniform air direction
because of poor approach conditions and the tendency
to streak ceilings.
Ceiling Diffuser
These outlets are improvements over the pan type.
They hasten induction somewhat by supplying air in
multiple layers. Approach conditions must be good to
secure even distribution. Frequently they are combined
with lighting fixtures, and are available with an internal
induction feature. See Fig. 71.
Perforated Ceilings and Panels
Various types of perforated ceilings for the
introduction of conditioned air for comfort and industrial
systems are available. The principal feature of this
method of handling air is that a greater volume of air per
square foot of floor area can be introduced at a lower
temperature, with a minimum of movement in the
occupied zone and with less danger of draft. Since
discharge velocity is low, induction is low. Therefore, care
must be taken to provide adequate room air motion in
excess of 15 fpm.
Part 2. Air Distribution | Chapter 3. Room Air Distribution
Duct designed for a perforated ceiling is the same as
duct designed for a standard ceiling. To obtain adequate
supply to all areas, the same care necessary for
conventional systems must be taken in laying out ducts
for the perforated ceiling. The ceiling panels should not
be depended upon to obtain proper air distribution, since
they cannot convey air to areas not otherwise properly
supplied. Perforated panels do assist in “spreading out”
the air supply and, therefore, comparatively large
temperature differentials may be used, even with low
ceiling heights.
APPLICATION OF CEILING DIFFUSERS
Installations using ceiling diffusers normally result in
fewer complaints of drafts than those using side wall
terminals. To eliminate or minimize these complaints, the
following recommendations should be considered when
applying ceiling diffusers.
BLOW
Select ceiling diffusers for a conservative blow,
generally not over 75% of the tabulated value. Over blow
may cause problems on many installations; under-blow
seldom does.
PRESSURE DROPS
Most rating tables express the pressure drop thru the
outlet only and do not include the pressure drop
necessary to force the air out of the duct thru the collar
and outlet and into the room. Therefore, it is
recommended that rated pressure drops be carefully
investigated and the proper safety factor applied when
necessary.
DIFFUSER APPROACH
An important criterion for good diffuser performance is
the proper approach condition. This means either a collar
of at least 4 times the duct diameter, or good turning
vanes. If vanes are used, they must be placed
perpendicular to the air flow at the upper end of the collar
and spaced approximately 2 in. apart.
OBSTRUCTIONS
Where obstructions to the flow of air from the diffuser
occur, blank off a small portion of the diffuser at the point
at which the obstruction is located. Clip-on baffles are
usually provided for this purpose.
OUTLET NOISE LIMITATIONS
One important criterion affecting the choice of an
outlet is its sound level. Table 20 shows recommended
outlet velocities that result in acceptable sound levels for
various types of applications.
OUTLET LOCATIONS
Interior architecture, building construction and dirt
streaking possibilities necessarily influence the layout and
location of the outlet. However desirable it may be to
locate an outlet in a given spot, these items may prevent
such location.
Fig. 71 – Internal Induction Ceiling Diffuser
Part 2. Air Distribution | Chapter 3. Room Air Distribution
After all the foregoing limitations have been
successfully dealt with, the air distribution principles
which relate to flow, drop, capacity and room air
circulation create further limitations in designing an
acceptable air distribution system. These are tabulated in
the rating tables at the end of the chapter.
Local loads due to people concentration, equipment
heat, outside walls and window locations frequently
modify the choice of outlet location. The downdraft from a
cold wall or a glass window (Fig. 72) can reach velocities
of over 200 fpm, causing discomfort to occupants. Unless
this downdraft is overcome, complaints of cold feet result.
In northern climates this is accomplished by
supplementary radiation, or by an outlet located under a
window as illustrated in Fig. 73.
Another item to consider when choosing an outlet
location is the radiant effect from cold or warm surfaces.
During the heating season an outlet discharging warm air
under a cold window raises t he surface temperature
andreduces the feeling of discomfort.
TABLE 20 – RECOMMENDED OUTLET
VELOCITIES
Fig. 72 – Downdraft from Cold
Window
Fig. 73 – Discharge Air Offsetting Window
Downdraft
Part 2. Air Distribution | Chapter 3. Room Air Distribution
The following describe four typical applications of
specific outlet types.
CEILING DIFFUSERS
Ceiling diffusers may be applied to exposed duct,
furred duct, or duct concealed in a ceiling. Although wall
outlets are installed on exposed and furred duct, they are
seldom applied to blow directly downward unless
complete mixing is accomplished before the air reaches
the occupied zone.
WALL OUTLETS
A high location for wall outlets is preferred where a
ceiling is free from obstructions. Where beams are
encountered, move the outlet down so that the air stream
is horizontal and free from obstruction. If this is not done
and if vanes are used to direct the sair stream downward,
the air enters the occupied zone at an angle and strikes
the occupants too quickly. This is shown in Fig. 74.
Wall outlets located near the floor (Fig. 75) are
suitable for heating but not for cooling, unless the air is
directed upward at a steep angle. The angle must be
such that either the air does not strike occupants directly
or the secondary induced stream does not cause an
objectionable draft.
WINDOW OUTLETS
Where single glass is used, window outlets are
perferred to either wall or ceiling distribution to offset the
pronounced downdraft during the winter. The air should
be directed with vanes at an angle of 15° or 20° from the
vertical into the room.
FLOOR OUTLETS
Where people are seated as in a theater, floor outlet
distribution is not permissible. Where people are walking
about, it is possible to introduce air at the floor level ; for
example, in stores where air is directed horizontally thru a
slot under a counter. In this application, however, a very
low temperature differential of not more than 5 or 6
degrees must be used. Maintaining this maximum is
usually uneconomical because of the large air volume
required. However, if air is directed upward behind the
counter and diffused at an elevation above the occupied
zone, the temperature differential may be increased
approximately 5 times. Another disadvantage is that floor
outlets become dirt collectors.
SPECIFIC APPLICATIONS
If the principles described in the previous paragraphs
are properly applied, problems after installation will be at
a minimum. Basically, the higher the ceiling the fewer the
number of problems encountered, and consequently
liberties may be taken at little or no risk when designing
the system. How ever, with ceiling heights of
approximately 12 feet or less, greater care must be
exercised to minimize problems.
Experience has shown that ceiling diffusers are easier
to apply than side wall outlets, and are preferred when air
quantities approach 2 cfm/sq ft of floor area.
The following general remarks about specific
applications are the result of thousands of installations
and are offered as a guide for better air distribution.
Apartments, hotels and office buildings are discussed un
relation to specific location of sources of air supply
common to these types of buildings. Banks, restaurants,
and department and specialty stores are discussed in
more general terms, although the common sources of
locations of outlets previously discussed can be applied.
Fig. 74 – Wall Outlet in Room With Ceiling
Obstruction
Fig. 75 – Wall Outlet Near Floor
Part 2. Air Distribution | Chapter 3. Room Air Distribution
APARTMENTS, HOTELS AND OFFICE BUILDINGS
1. Corridor Supply – No direct radiation (Fig. 76):
Advantage – Low cost.
Disadvantage – Very poor in winter. Downdraft
under the window accentuated by the outlet blow.
Precaution – Blow must be not more than 75 % of
the room length.
2.
Corridor Supply – Direct radiation under windows
(Fig. 77):
Advantage – Offset of downdraft under window in
winter when the heat is on.
Disadvantage – Slight downdraft still occurs during
intermediate season or whenever radiation is shut
off during cool weather.
Precaution – Do not blow more than 75 % of room
length.
3.
Duct above window blowing toward corridor
(Fig. 78):
Advantage – Somewhat better than corridor
distribution but does not prevent winter downdraft
unless supplemented by direct radiation.
Disadvantage – Nearly as expensive (considering
building alt6erations) as window outlet which
results in better air distribution.
4.
Window outlet (Fig. 79):
Advantage – Eliminates winter downdraft – by far
the best method of distribution.
Disadvantage – May not be economical for
multiple windows.
5.
Return grille:
Where return air thru the corridor is permissible
and return ducts are not used, it is necessary to
use relief grilles or to undercut office doors.
In apartments and hotels, codes must be checked
before using the corridor, as a return plenum. Even if
codes permit, it is not good engineering practice to use
the corridor as a return plenum.
BANKS (FIG. 80)
Often the center bank space has a high ceiling with
an electrical load. In this case, use of side wall outlets
part of the way up the wall may result in segregating
some of the ceiling load and keeping it out of the
occupied zone, thus permitting some reduction in cooling
load. This location of outlets part way up the wall is used
with ceiling heights in excess of 20 ft.
Fig. 76 – Corridor Air Supply
Fig. 79 – Window Outlet
Fig. 78 – Duct Above Window, Blowing Toward
Corridor
Fig. 77 – Corridor Air Supply with Direct
Radiation
Part 2. Air Distribution | Chapter 3. Room Air Distribution
DEPARTMENT STORES (FIG. 81)
There is nothing critical about air distribution in
department stores if ordinary precautions are observed,
provided the ceiling is high enough. Care should be
taken in conditioning a mezzanine since the outlet is likely
to over blow and not cool its occupants. Longitudinal
distribution is preferred. Basements may give trouble due
to low ceilings and pipe obstructions. Main floors usually
require more air near doors.
RESTAURANTS (FIG. 82)
Great care must be taken in locating outlets with
respect to exhaust hoods or kitchen pass-thru windows.
Usually the air velocities over such openings are low and
excessive disturbance due to direct blow or induction
from outlets may pull air out of them into the conditioned
space.
STORES
1. Outlets at rear blowing toward door
(Fig. 83):
Requirements – Unobstructed ceiling.
Disadvantage – May result in high room
circulation factor K.
Precaution – Blow must be sized for the
entire length of the room; otherwise a hot
zone may occur due to infiltration at the
doorway. Care must be taken to avoid
downdrafts near walls.
2. Outlets over door blowing toward rear
(Fig. 84):
Requirements – Unobstructed ceiling.
Disadvantage – May result in high room
circulation.
Precaution - Excessive infiltration may occur
due to induction from doorway.
Fig. 80 – Air Distribution with High Ceiling
Fig. 82 – Restaurant Air Distribution
Fig. 81 – Mezzanine Air Distribution
Fig. 83 – Air Distribution from Rear of Store
Part 2. Air Distribution | Chapter 3. Room Air Distribution
3. Outlets blowing from each end
toward center (Fig. 85):
Advantage – Moderate room circulation.
Precaution – There may be a downdraft in
the center. Outlets should be sized for blow
not greater than 40 percent of the total
length of the room.
4. Center outlets blowing toward each end
(Fig. 86):
Advantage – Moderate room circulation.
5. Duct along side wall blowing across the
store (Fig. 87):
Advantage – Moderate room circulation.
Precaution – Over blow may cause
downdrafts on the opposite wall.
6. Ceiling diffusers (Fig. 88):
Requirements – Necessary where ceiling is
badly cut up.
Advantage – best air distribution.
Disadvantage – High cost.
THEATERS
1. Ejector system for small theaters, no balcony
(Fig. 89):
Requirements – Unobstructed ceiling and
ability to locate outlets in the rear wall.
Advantage – Low cost.
Precaution – Possibility of dead spots at
front and back of theater. Use mushrooms
for return air under seats if excavated. In
northern climates direct radiation may be
advisable along the sides.
Fig. 84 – Air Distribution from Over the Door
Fig. 85 – Air Distribution from Each End of Store
Fig. 88 – Air Distribution from Ceiling Diffusers
Fig. 87 – Air Distribution from Sidewall Outlets
Fig. 86 – Air Distribution from Center of Store
Part 2. Air Distribution | Chapter 3. Room Air Distribution
2. Ejector system for large theaters with
balcony (Fig. 90):
Requirements – Unobstructed ceiling.
Advantage – Low cost.
Precaution – Balcony and orchestra should
have separate returns. Preferred location,
under seats; acceptable location, along
sides or rear of theater. Return at front to
theater generally not acceptable. Outlets
under balcony should be sized for
distribution and blow to cover only the area
directly beneath the balcony. Orchestra area
under balcony should be conditioned by the
balcony system. Allow additional outlets in
rear for standees when necessary.
3. Overhead system (Fig. 91):
Requirements – Necessary when ceiling is
obstructed.
Advantage – Complete coverage, no dead
spots.
Disadvantage – Higher first cost.
Precaution – Air must not strike obstructions
with a velocity force that causes deflection
and drafts in the occupied zone.
Temperature differentials must be limited in
regions of low ceiling heights. Use low outlet
velocities.
RETURN GRILLES
Velocities thru return grilles depend on (1) the static
pressure loss allowed and (2) the effect on occupants or
materials in the room.
In determining the pressure loss, computations should
be based on the free velocity thru the grille, not on the
face velocity, since the orifice coefficient may approach
0.7.
In general the following velocities may be used:
LOCATION
Even though relatively high velocities are used thru
the face of the return grille, the approach velocity drops
markedly just a few inches in front of the grille. This
means that the location of a return grille is much less
critical than a supply grille. Also a relatively large air
quantity can be handled thru a return grille without
causing drafts. General drift toward the return grille must
be within acceptable limits of less than 50 fpm; otherwise
complaints resulting from drafts may result. Fig. 92
indicates the fall-off in velocity as distance from the return
grille is increased. It also illustrates the approximate
velocities at various distances from the grille, returning
500 cfm at a face velocity of 500 fpm.
Ceiling Return
These returns are not normally recommended.
Difficulty may be expected when the room circulation due
to low induction is insufficient to cause warm air to flow to
the floor in winter. Also, a poorly located ceiling return is
likely to bypass the cold air in summer or warm air in
winter before it has time to accomplish its work.
Wall Return
Fig. 89 – Air Distribution for Small Theatres
Fig. 91 – Overhead Air Distribution
Fig. 90 – Air Distribution for Large Theatres
With Balcony
Part 2. Air Distribution | Chapter 3. Room Air Distribution
A wall return near the floor is the best location. Wall
returns near the ceiling are almost as undesirable as
ceiling returns. Differences due to poor mixing in the
winter are counteracted by a low return since the cool
floor air is withdrawn first and is replaced by the warmer
upper air strata.
Floor Return
These should be avoided wherever possible because
they are a catch-all for dirt and impose a severe strain
both on the filter and cooling coils. Whenever floor returns
are used, a low velocity settling chamber should be
incorporated.
OUTLET SELECTION
The following example describes a method of
selecting a wall outlet using the rating tables on page 78.
Example 2 – Wall Outlet Selection
Given:
Small store
Dimensions – 32 ft X 23 ft X 16 ft
Ceiling – flat
Load – equally distributed
Air quantity – 2000 cfm
Temp diff – 25 F
Find:
Number – of outlets
Size of outlets
Location
Solution:
First, find the required blow in feet and the wall outlet area (air
movement K factor). The minimum blow is 75% of the room width
for the given condition of equally distributed heat load. Therefore,
the minimum blow necessary is ¾ X 23 = 17.3 ft. The maximum
blow is the width of the room. The outlet wall area K factor is equal
to the cfm supplied divided by the outlet wall area:
Enter Table 21 and select one or more outlets to give a blow of at
least 17.3 ft. Air movement must be such that the value of K equals
3.9 primary air cfm/sq ft and that this value falls within the maximum
and minimum values which are shown at the bottom of the rating
tables. The tables indicate that, to best satisfy conditions, four
outlets, nominal size 24 in. x 6 in., are to be used. By interpolating, it
is found that the four 24 in. x 6 in. outlets at 500 cfm have a range in
blow of 17.5 to 34 ft. By adjusting the vanes the proper blow can be
obtained. Also the velocity of the outlet is found to be about 775 fpm.
This is well within the recommended maximum velocity of 1500 fpm,
Table 20. The minimum ceiling height from the table is just over 9 ft.
This is less than the height of the room; therefore, the outlet selection
is satisfactory. The top of the outlets should be installed at least 12
in. from the ceiling, (Note 8, Table 21).
32 x 16
2000
= 3.9 primary air cfm/sq ft wall area
Fig. 92 – Velocity Fall-off per Distance
From Grille
Fig. 93 – Wall Outlet on Which Ratings Are Based
Part 2. Air Distribution | Chapter 3. Room Air Distribution
TABLE 21 – WALL OUTLET RATINGS, FOR COOLING ONLY
For Flat Ceilings
Part 2. Air Distribution | Chapter 3. Room Air Distribution
TABLE 21 – WALL OUTLET RATINGS, FOR COOLING ONLY (Cont.)
For Flat Ceilings
NOTES:
1. When employing ratings for flat ceilings,
it is understood that the front louvres are
set to deflect the air upward toward the
ceiling.
2. Blow indicates distance from outlet to the
point where the air stream is
substantially dissipated.
3. Underblow. It is not always necessary to
blow the entire length of the room unless
there are heat load sources at that end,
equipment load, open doors, sun-glass,
etc. Considering the concentration of
room heat load on the basis of Btu/(hr)
(sq ft), the outlet blow should cover 75%
of the heat load.
4. Divergent Blow has vertical louves straight
forward in the center, with uniformly
increasing
angular
deflection
a
maximum at each end. The 45º
divergence
signifies
on
angular
deflection at each end of the outlet of
45º, and similarly for 22 º
divergence.
5. Velocity is based on effective face area.
6. Static Pressure is that pressure required
to produce the indicated velocities and
is measured in inches of water.
7. Measure ceiling height in the CLEAR
only. This is the distance from the floor to
the lowest ceiling beam or obstruction.
8. The Minimum Ceiling Height (table) is
the minimum ceiling height which will
give proper operation of the outlet for the
given outlet velocity, vane setting,
temperature difference, blow, and cfm.
The actual measured ceiling height must
be equal to or greater than the minimum
ceiling height for the selection made.
Preferably the top of an outlet should be
not less than twice the outlet’s height
below the minimum ceiling height.
9. Cfm / Sq ft Outlet Wall Area is the
standard for judging total room air
movement. The maximum value shown
results in an air movement in the zone of
occupancy of about 50 fpm. It is
assumed that furniture, people, etc.,
obstruct 10% of the room cross-section.
If the obstructions vary widely from 10%,
the values of the cfm / sq ft outlet wall
area should be tempered accordingly.
10. For applications requiring a limiting
sound level – the outlet velocity is limited
by the sound generated by the outlet.
1 2
Part 2. Air Distribution | Chapter 3. Room Air Distribution
TABLE 21 – WALL OUTLET RATINGS, FOR COOLING ONLY (Cont.)
For Flat Ceilings
Part 2. Air Distribution | Chapter 3. Room Air Distribution
NOTES:
3. When employing ratings for flat ceilings,
it is understood that the front louvres are
set to deflect the air upward toward the
ceiling.
2. Blow indicates distance from outlet to the
point where the air stream is
substantially dissipated.
3. Underblow. It is not always necessary to
blow the entire length of the room unless
there are heat load sources at that end,
equipment load, open doors, sun-glass,
etc. Considering the concentration of
room heat load on the basis of Btu/(hr)
(sq ft), the outlet blow should cover 75%
of the heat load.
4. Divergent Blow has vertical louves straight
forward in the center, with uniformly
increasing
angular
deflection
a
maximum at each end. The 45º
divergence
signifies
on
angular
deflection at each end of the outlet of
45º, and similarly for 22 º
divergence.
5. Velocity is based on effective face area.
10. Static Pressure is that pressure required
to produce the indicated velocities and
is measured in inches of water.
11. Measure ceiling height in the CLEAR
only. This is the distance from the floor to
the lowest ceiling beam or obstruction.
12. The Minimum Ceiling Height (table) is
the minimum ceiling height which will
give proper operation of the outlet for the
given outlet velocity, vane setting,
temperature difference, blow, and cfm.
The actual measured ceiling height must
be equal to or greater than the minimum
ceiling height for the selection made.
Preferably the top of an outlet should be
not less than twice the outlet’s height
below the minimum ceiling height.
13. Cfm / Sq ft Outlet Wall Area is the
standard for judging total room air
movement. The maximum value shown
results in an air movement in the zone of
occupancy of about 50 fpm. It is
assumed that furniture, people, etc.,
obstruct 10% of the room cross-section.
If the obstructions vary widely from 10%,
the values of the cfm / sq ft outlet wall
area should be tempered accordingly.
10. For applications requiring a limiting
sound level – the outlet velocity is limited
by the sound generated by the outlet.
TABLE 21 – WALL OUTLET RATINGS, FOR COOLING ONLY (Cont.)
For Flat Ceilings
1 2
Part 2. Air Distribution | Chapter 3. Room Air Distribution
TABLE 21 – WALL OUTLET RATINGS, FOR COOLING ONLY (Cont.)
For Beamed Ceilings
Part 2. Air Distribution | Chapter 3. Room Air Distribution
TABLE 21 – WALL OUTLET RATINGS, FOR COOLING ONLY (Cont.)
For Beamed Ceilings
NOTES:
1. Divergent Blow has vertical louvres straight
forward in the center, with uniformly increasing
angular deflection to a maximum at each end.
The 45º divergence signfies an angular
deflection at each end of the outlet of 45º, and
similarly for 22 º divergence.
2. Blow indicates distance from outlet to the point
where the air stream is substantially dissipated.
3. Underblow. It is not always necessary to blow
the entire length of the room unless there are
heat load sources at that end, equipment load,
open doors, sun-glass, etc. Considering the
concentration of room heat load on the basis of
Btu / (hr)(sq ft), the outlet blow should cover 75%
of the heat load.
4. Velocity is based on effective face area.
5. Static Pressure is that pressure required to
produce the indicated velocities and is
measured in inches of water.
6. Measure ceiling height in the CLEAR only. This is
the distance from the floor to the lowest ceiling
beam or obstruction.
7. The Minimum Ceiling Height (table) is the
minimum ceiling height which will give proper
operation of the outlet for the given outlet
velocity, vane setting, temperature difference,
blow, and cfm. The actual measured ceiling
height must be equal to or greater than the
selection made. Preferably the top of an outlet
should be not less than twice the outlet’s height
below the minimum ceiling hight.
8. Cfm / Sq Ft Outlet Wall Area is the standard for
judging total room air movement. The maximum
value shown results in an air movement in the
zone of occupancy of about 50 fpm. It is
assumed that furniture, people, etc., obstruct
10% of the room cross-section. If the
obstructions vary widely from 10% the values of
the cfm / sq ft outlet wall area should be
tempered accordingly.
9. For applications requiring a limiting sound level –
the outlet velocity is limited by the sound
generated by the outlet.
1 2
Part 2. Air Distribution | Chapter 3. Room Air Distribution
TABLE 21 – WALL OUTLET RATINGS, FOR COOLING ONLY (Cont.)
For Beamed Ceilings
Part 2. Air Distribution | Chapter 3. Room Air Distribution
TABLE 21 – WALL OUTLET RATINGS, FOR COOLING ONLY (Cont.)
For Beamed Ceilings
NOTES:
1. Divergent Blow has vertical louvres straight
forward in the center, with uniformly increasing
angular deflection to a maximum at each end.
The 45º divergence signfies an angular
deflection at each end of the outlet of 45º, and
similarly for 22 º divergence.
10. Blow indicates distance from outlet to the point
where the air stream is substantially dissipated.
11. Underblow. It is not always necessary to blow
the entire length of the room unless there are
heat load sources at that end, equipment load,
open doors, sun-glass, etc. Considering the
concentration of room heat load on the basis of
Btu / (hr)(sq ft), the outlet blow should cover 75%
of the heat load.
12. Velocity is based on effective face area.
13. Static Pressure is that pressure required to
produce the indicated velocities and is
measured in inches of water.
14. Measure ceiling height in the CLEAR only. This is
the distance from the floor to the lowest ceiling
beam or obstruction.
15. The Minimum Ceiling Height (table) is the
minimum ceiling height which will give proper
operation of the outlet for the given outlet
velocity, vane setting, temperature difference,
blow, and cfm. The actual measured ceiling
height must be equal to or greater than the
selection made. Preferably the top of an outlet
should be not less than twice the outlet’s height
below the minimum ceiling hight.
16. Cfm / Sq Ft Outlet Wall Area is the standard for
judging total room air movement. The maximum
value shown results in an air movement in the
zone of occupancy of about 50 fpm. It is
assumed that furniture, people, etc., obstruct
10% of the room cross-section. If the
obstructions vary widely from 10% the values of
the cfm / sq ft outlet wall area should be
tempered accordingly.
17. For applications requiring a limiting sound level –
the outlet velocity is limited by the sound
generated by the outlet.
1 2
A
Access door
construction
Accessories
apparatus, see apparatus
duct systems, see duct
Air
apparatus, see apparatus
bypass around equipment
cleaning equipment
control
dampers
duct layout
direction
distribution
blow,
direction
drop
duct velocity
induction
movement
outlet types, see outlets
rise
spread
temperature
vane performance
vane types, see vanes
velocity
table 19
duct design, see duct design
filters
friction, ducts
chart 5
chart 7
leakage
movement,
pressure, duct design
terminals, see outlets
velocity
duct design
table 7
outlet discharge
table 19
table 20
pressure
table 8
Apartments Outlet location
Apparatus
construction,
table 2
connections to masonry
seams
service
design
economic considerations
layout
location
sound considerations
equipment
access door
air bypass
air cleaning
apparatus casing
belt guard
cooling coils
drains
eliminators
fans
fan connections
fan conversion loss or gain
fan motor and drive
heating coils
insulation,
layout
location
louver damper
chart 2
table 1
outdoor air louver
chart 1
marine lights,
relief damper
service
sprays
Architectural appearance,
duct design
Aspect ratio, duct design
chart 3
chart 4,
chart 5
B
Bank outlet location,
Belt guard
Blow,
C
Ceiling diffuser
application
approach
blow
location
noise limitations
table 20
obstructions
pressure drop
types
diffuser
pan
perforated ceiling and panels
return grille,
Ceiling return outlet
Coils
cooling, see cooling coils
heating, see heating coils
Condensation on duct
Cooling coils
service
D
Dampers
louver,
chart 2
table 1
construction
relief,
construction
Department store outlet location
Diffuser
application
ceiling
location
Drop,
air from outlet
Duct
access doors
air pressure
air velocity
table 7
classification of systems
condensation
table 4
table 5
construction, see duct
construction
design, see duct design
fire dampers
fittings, type
table 3
layout
pressure
velocity
table
velocity pressure
table 8
Duct construction
high pressure
table 15
table 16
table 17
low pressure
tables 14, 15, 16
weight of duct material
table 18
Duct design
accessories
air control
air leakage
air quantity
air velocity
table 7
architectural appearance
aspect ratios
chart 3
chart 4
chart 5
condensation
table 4
table 5
construction (high pressure)
table 15
table 16
table 17
construction (low pressure
tables 14, 15, 16
duct diameter
table 6
economics
chart 3
chart 4
chart 5
elbow friction, rectangular
table 10
table 12
elbow friction, round
chart 9
table 9
table 11
elbow vane location
chart 6
equal friction method
table 7
table 13
equivalent round
diameter
table 6
fan conversion loss or gain
fittings
table 3
flexible metal conduit
chart 8
friction chart
chart 7
friction rate
chart 5
chart 7
heat gain or loss
chart 3
chart 14
table 5
high altitude
chart 15
high velocity duct systems
static regain
low velocity duct systems
equal friction
static regain
velocity reduction pressure
reducing duct space
static regain, high velocity
chart 12
chart 13
static regain, low velocity
charts 10, 11
take-off
take-off friction, round
chart 9
table 9
velocity
table 7
velocity pressure
table 8
velocity reduction method
weights of duct materials
table 18
Duct heat gain or loss
chart 3
chart 14
table 5
Duct layout
access doors
air control
condensation
table 4
table 5
considerations
economics
elbows
fire dampers
obstructions, pressure loss
table 10
reducing duct size
take-off s
transformations
vaned elbows
chart 6
E
Economics
apparatus design
duct design
chart 3
chart 4
chart 5
Ejector outlet
Elbows
pressure loss, rectangular
table 10
table 12
pressure loss, round
chart 9
table 9
table 11
types,
vane spacing
chart 6
Eliminators
Equal friction method sizing ducts
table 7
table 13
Equivalent duct diameter
table 6
F
Fan
connections
conversion loss or gains
motor and drive
Filters, see air
Fire dampers
construction
rectangular louver
rectangular pivot
round pivot
Fittings
air control
elbows,
obstructions
take-off
transformations
types and classes
table 3
Flexible metal conduit
chart 8
Floor outlets
application
location
Floor return grille
Friction chart, duct design
chart 7
Friction rate, duct design
chart 5
chart 7
G
Grille
adjustable bar
application
location
perforated
return, see return grille
H
Heat gain or loss
chart 3
chart 14
table 5
Heating coils
preheat
reheat
service
tempering
High altitude duct design
chart 15
High velocity duct design
Hotel outlet location
I
Induction outlet
application
location
L
Louver damper
construction
design
chart 2
table 11
Low velocity duct design
M
Metal conduit, flexible
chart 8
0
Obstructions, duct design
pressure loss
table 10
Office building outlet locations
Outdoor air louver
construction
design
Outlet
adjustable bar grille
air movement
air velocity
table 19
table 20
applications
blow
ceiling
ceiling diffusers
ceiling return
drop
ejector
fixed bar grille
floor
floor return
induction
location
noise limitation
table 20
obstructions
pan
perforated ceiling and panels
perforated grille
ratings
table 21
return grille
selection
table 21
slotted
temperature differential
vanes
wall
wall return
window
P
Pan outlet
Perforated ceiling and panels
Perforated grille outlet
Preheat coils
Pressure, duct sizing
R
Reheat coils
Relief dampers
construction
Restaurant outlet locations
Return grille
ceiling
floor
location
velocity
wall
Rise, air from outlet
Room air distribution, see air
distribution
S
Slotted outlet
Sound level
apparatus
duct design
table 7
outlets
table 20
Space limitation, duct design
Sprays
service
Static regain sizing ducts
high velocity
chart 12
chart 13
low velocity
chart 10, 11
Store outlet location
T
Take-off
duct layout
pressure drop, round, 2-38
chart 9
table 9
Temperature, outlet discharge,
Tempering coils
Theater outlet locations
Transformations, duct layout, 2-20
V
Vanes
converging
diverging
performance,
spacing
chart 6
straight
Velocity, duct design
table 7
Velocity pressure
table 8
Velocity reduction method, sizing
ducts
W
Wall outlets
Wall return grille
Weight of duct metal
table 18
Window outlets
Fig. 1 – Typical Central Station Equipment
Fig. 2 – Out door Air Louver and Screen
Fig. 3 – Gooseneck Outside Air Intake
Fig. 4 – Louver Damper Arrangements
Fig. 5 – Relief Damper
Fig. 6 – Single Fan Inlet and Discharge Connections
Fig. 7 – Multiple Fan Unit Discharge Connections
Fig. 8 – Flexible Connection
Fig. 9 – Two-Piece Belt Guard
Fig. 10 – Apparatus Casing Seams
Fig. 11 – Apparatus Casting
Fig. 12 – Connection to Masonry Curb
Fig. 13 - Connection to Masonry Wall
Fig. 14 – Low Dewpoint Masonry Curb Connections
Fig. 15 – Low Dewpoint Masonry Curb Connections
Fig. 16 – Sealing Standing Seams
Fig. 17 – Sealing Pipe Connections
Fig. 18 – Access Doors
Fig. 19 – Duct Transformation
Fig. 20 – Rectangular Duct Transformation to Avoid Obstruction
Fig. 21 – Round Duct Transformation to Avoid Obstruction
Fig. 22 – Duct Transformation With Equipment in the Duct
Fig. 23 – Easements Covering Obstruction
Fig. 24 – Easements Covering Irregular Shapes
Fig. 25 – Duct Transformed for Easements
Fig. 26 – Full Radius Rectangular Elbow
Fig. 27 – Short Radius Vaned Elbow
Fig. 28 – Rectangular Elbow Vane Location
Fig. 29 - Rectangular Elbow With No Throat Radius
Fig. 30 – Vaned Square Elbow
Fig. 31 - 90° Smooth Elbow
Fig. 32 - 90° 3-piece Elbow
Fig. 33 - 90° 5-piece Elbow
Fig. 34 - 45° 3-Smooth Elbow
Fig. 35 - 45° 3-piece Elbow
Fig. 36 – Typical Takes-offs
Fig. 37 – Outlet Collar
Fig. 38 - 90° Tee
Fig. 39 - 90° Conical Tee
Fig. 40 – Crosses
Fig. 41 – Reducing Duct Size at Take- off
Fig. 42 - Reducing Duct Size After Take - off
Fig. 43 – Rectangular Pivot Fire Damper
Fig. 44 – Rectangular Pivot Fire Damper
Fig. 45 – Round Pivot Fire Damper
Fig. 46 – Guide for Measuring Duct Lengths
Fig. 47 – Duct Layout for Low Velocity System (Example 4 and 5)
Fig. 48 – Duct Sizing Calculation Form
Fig. 49 – Comparison of Duct Sizing Methods
Fig. 50 – Spacing of Fittings in Duct Run
Fig. 51– Spacing of Fittings When Using 90° Conical Tee
Fig. 52 – High Velocity Header and Branches
Fig. 53 – Branch Duct for Example 6
Fig. 54 – High Velocity Branch Sizing Calculations
Fig. 55 – High Velocity Duct System-Header Static Regain Method Sizing
Fig. 56 – High Velocity Header Sizing Calculations
Fig. 57 – Duct Heat Gain and Air Leakage
Fig. 58 – Joints and Seams For Low Pressure System
Fig. 59 – Joint For High Pressure System
Fig. 60 – Round Duct Joints and Seams
Fig. 61 – Joints and Seam For Spira-pipe
Fig. 62 – Desirable Air Direction
Fig. 63 - Effect of Induction
Fig. 64 - Spread with Straight Vanes
Fig. 65 - Spread with Converging Vanes
Fig. 66 - Spread with Diverging Vanes
Fig. 67 - Spread with Straight Vanes Set at An Angle
Fig. 68 - Outlet Located in Duct
Fig. 69 - Collar for Outlets
Fig. 70 - Air Stream Patterns for Various Temperature Differentials
Fig. 71 - Internal Induction Ceiling Diffuser
Fig. 72 - Downdraft from Cold Window
Fig. 73 - Discharge Air Offsetting Window Downdraft
Fig. 74 – Wall Outlet in Room With Ceiling Obstruction
Fig. 75 – Wall Outlet Near Floor
Fig. 76 – Corridor Air Supply
Fig. 77 – Corridor Air Supply with Direct Radiator
Fig. 78 – Duct Above Window, Blowing Toward Corridor
Fig. 79 – Window Outlet
Fig. 80 – Air Distribution with High Ceiling
Fig. 81 – Mezzanine Air Distribution
Fig. 82 – Restaurant Air Distribution
Fig. 83 – Air Distribution from Rear of Store
Fig. 84 – Air Distribution from Over the Door
Fig. 85 – Air Distribution from Each End of Store
Fig. 86 – Air Distribution from Center of Store
Fig. 87 – Air Distribution from Sidewall Outlets
Fig. 88 – Air Distribution from Ceiling Diffusers
Fig. 89 – Air Distribution from Small Theatres
Fig. 90 – Air Distribution from for Large Theatres with Balcony
Fig. 91 – Overhead Air Distribution
Fig. 92 – Velocity Fall-off per Distance from Grille
Fig. 93 – Wall Outlet On Which Ratings Are Based
TABLE 1 – LOUVER DAMPERS
TABLE 2 – SUPPLEMENTAL REINFORCING FOR APPARATUS CASING
TABLE 3 – DUCT FITTING CLASSES
TABLE 4 – MAXIMUM DIFFERENCE BETWEEN SUPPLY AIR TEMPERATURE AND ROOM
DEWPOINT WITHOUT CONDENSING MOISTURE ON DUCT (F)
TABLE 5 – DUCT HEAT TRANSMISSION COEFFICIENTS
TABLE 6 – CIRCULAR EQUIVALENT DIAMETER, ∗ EQUIVALENT AREA AND DUCT CLASS OF
RECTANGULAR DUCTS FOR EQUAL FRICTION.
TABLE 6 – CIRCULAR EQUIVALENT DIAMETER, ∗ EQUIVALENT AREA AND DUCT CLASS OF
RECTANGULAR DUCTS FOR EQUAL FRICTION. (Cont.)
TABLE 6 – CIRCULAR EQUIVALENT DIAMETER, ∗ EQUIVALENT AREA AND DUCT CLASS OF
RECTANGULAR DUCTS FOR EQUAL FRICTION. (Cont.)
TABLE 7 – RECOMMENDED MAXIMUM DUCT VELOCITIES FOR LOW VELOCITY SYSTEMS (FPM)
TABLE 8 – VELOCITY PRESSURES
TABLE 9 – FRICTION OF ROUND DUCT SYSTEM ELEMENTS
TABLE 10 – FRICTION OF RECTANGULAR DUCT SYSTEM ELEMENTS
TABLE 10 – FRICTION OF RECTANGULAR DUCT SYSTEM ELEMENTS (Contd)
TABLE 11 – FRICTION OF ROUND ELBOWS
TABLE 12 – FRICTION OF RECTANGULAR ELBOWS
TABLE 12 – FRICTION OF RECTANGULAR ELBOWS (CONT.)
TABLE 13 – PRECENT SECTION AREA IN BRANCHES FOR MAINTAINING EQUAL FRICTION
TABLE 14 – RECOMMENDED CONSTRUCTION FOR RECTANGULAR SHEET METAL DUCTS
TABLE 15 – RECOMMENDED CONSTRUCTION FOR RECTANGULAR SHEET METAL DUCT
TABLE 16 – MATERIAL GAGE FOR SPIRA-PIPE DUCT
TABLE 17 – RECOMMENDED CONSTRUCTION FOR RECTANGULAR SHEET METAL DUCTS
TABLE 18 – WEIGHT OF DUCT MATERIAL
TABLE 19 – OCCUPIED ZONE ROOM AIR VELOCITIES
TABLE 20 – RECOMMENDED OUTLET VELOCITIES
TABLE 21 – WALL OUTLET RATINGS, FOR COOLING ONLY
TABLE 21 – WALL OUTLET RATINGS, FOR COOLING ONLY (Cont.)
TABLE 21 – WALL OUTLET RATINGS, FOR COOLING ONLY (Cont.)
TABLE 21 – WALL OUTLET RATINGS, FOR COOLING ONLY (Cont.)
TABLE 21 – WALL OUTLET RATINGS, FOR COOLING ONLY (Cont.)
TABLE 21 – WALL OUTLET RATINGS, FOR COOLING ONLY (Cont.)
TABLE 21 – WALL OUTLET RATINGS, FOR COOLING ONLY (Cont.)
CHART 1 – LOUVER PRESSURE DROP
CHART 2 – LOUVER DAMPER LEAKAGE
CHART 3 – DUCT HEAT GAIN VS ASPECT RATIO
CHART 4 – INSTALLED COST VS ASPECT RATIO
CHART 5 – OPERATING COST VS ASPECT RATIO
CHART 6 – VANE LOCATION FOR RECTANGULAR ELBOWS
CHART 7 – FRICTION LOSS FOR ROUND DUCT
CHART 8 – PRESSURE DROP THRU FLEXIBLE CONDUIT
CHART 9 – LOSSES FOR ROUND FITTINGS
CHART 10 – L/Q RATIO
CHART 11 – LOW VELOCITY STATIC REGAIN
CHART 12 – BRANCH HIGH VELOCITY STATIC REGAIN
CHART 13 – HEADER HIGH VELOCITY STATIC REGAIN
CHART 14 – DUCT HEAT GAIN OR LOSS
CHART 15 – AIR DENSITY CORRECTION FACTORS
SYSTEM DESIGN MANUAL
SUMMARY OF PART THREE
This part of the System Design Manual presents
data and examples to the engineer in practical design and layout of
normal air conditioning piping system.
The text of this Manual is offered as a general guide for
the use of industry and of consulting engineers in designing systems.
Judgment is required for application to specific installation, and
Carrier is not responsible for any uses made of this text.
piping design-genaral
1
water piping
2
refrigerant piping
3
steam piping
4
INDEX
Part 3. Piping Design | Chapter 1. Piping Design - General
CHAPTER 1. PIPING DESIGN – GENERAL
Piping characteristics that are common to normal air
conditioning, heating and refrigeration systems are
presented in this chapter. The areas discussed include
piping material, service limitations, expansion, vibration,
fittings, valves, and pressure losses. These areas are of
prime consideration to the design engineer since they
influence the piping life, maintenance cost and first cost.
The basic concepts of fluid flow and design
information on the more specialized fields such as high
temperature water of low temperature refrigeration
systems are not included; this information is available in
other authoritative sources.
GENERAL SYSTEM DESIGN
MATERIALS
The materials most commonly used in piping
systems are the following:
1. Steel – black and galvanized
2. Wrought iron – black and galvanized
3. Copper – soft and hard
Table 1 illustrates the recommended
materials for the various services. Minimum
standards, as shown, should be maintained.
Table 2 contains the physical properties of
steel pipe and Table 3 lists the physical of
copper tubing.
Part 3. Piping Design | Chapter 1. Piping Design - General
Part 3. Piping Design | Chapter 1. Piping Design - General
Part 3. Piping Design | Chapter 1. Piping Design - General
SERVICE LIMITATIONS
The safe working pressure and temperature for steel
pipe and copper tubing, including fittings, are limited by
the USAS codes. Check those codes when there is doubt
about the ability of pipe, tubing, or fittings to withstand
pressures and temperatures in a given installation. In
many instances cost can be reduced and over – design
eliminated. For example, if the working pressure is to be
175 psi at 250 F, a 150 psi, class A, carbon steel flange
can be safely used since it can withstand a pressure of
225 psi at 250 F. If the code is not checked, a 300 psi
flange must be specified because the 175 si working
pressure exceeds the 150 rating of the 150 psi flange.
The safe working pressure and temperature for
copper tubing is dependent on the strength of the fittings
and tube, the composition of the solder used for making a
joint, and on the temperature of the fluid conveyed. Table
4 indicates recommended service limits for copper
tubing.
EXPANSION OF PIPING
All pipe lines which are subject to changes in
temperature changes are anticipated, piping members
capable of absorbing the resultant movement must be
included in the design. Table 5 give the thermal linear
expansion of copper tubing and steel pipe.
There are three methods commonly used to absorb
pipe expansion and contraction:
1. Expansion loops and offsets – Chart 1 shows the
copper expansion loop dimension loop dimensions
required for expansion travels up to 8 inches Chart 2
shows the sizes of expansion loops made of steel
pipe and welding ells for expansion travels up to 8
inches.
Table 6 gives the minimum length from an elbow to
expansion – type supports required for offsets in
steel piping up to 5 inches. Expansion loop sizes
may be reduced by cold – springing them into place.
The pipe lines are cut short at about 50% of
expansion travel and the expansion loop is then
sprung into place. Thus, the loops are subject to only
one – half the stress when expanded or contracted.
2. Expansion joints – There are two types available
the slip type and the bellows type. The slip type
expansion joint has several disadvantages: (a) It
requires packing and lubrication, which dictates that
it be placed in an accessible location; (b) Guides
must be installed in the lines to prevent the pipes
from bending and binding in the joint.
Bellows type expansion joints are very satisfactory for
short travels, but must be guided or in some other
Part 3. Piping Design | Chapter 1. Piping Design - General
Part 3. Piping Design | Chapter 1. Piping Design - General
way retrained to prevent collapse.
3. Flexible metal and rubber hose – Flexible hose,
to absorb expansion, is recommended for smaller
size pipe or tubing only. It is not recommended for
larger size pipe since an excessive length is
required.
Where flexible hose is used to absorb expansion, it
should be installed at right angles to the motion of
the pipe.
The devices listed above are not always necessary
to absorb expansion and contraction of piping. In fact
they can be omitted in the great majority of piping
systems by taking advantage of the changes in direction
normally required in the layout. Consider, for example, a
heat exchanger unit and a pump located 50 ft, apart.
Sufficient flexibility is normally assured by running the
piping up to the ceiling at the pump and back down at
the heat exchanger, provided the piping is merely hung
from hangers and anchored only at the ends where it is
attached to the pump and the heat exchanger.
PIPING SUPPORTS AND ANCHORS
All piping should be supported with hangers that can
withstand the combined weight of pipe, pipe fittings,
valves, fluid in the pipe, and the insulation. They must
also be capable of keeping the pipe in proper alignment
when necessary. Where extreme expansion or
contraction exists, roll – type hangers or saddles should
be used. The pipe supports must have a smooth, flat
bearing surface, free from burrs or other sharp
projections which would wear or cut the pipe.
The controlling factor in the spacing of supports for
horizontal pipe lines is the deflection of piping due to its
own weight, weight of the fluid, piping accessories, and
the insulation. Table 7 lists the recommended support
spacing for Schedule 40 pipe, using the listed conditions
with water as a fluid.
The support spacing for copper tubing is given in
Table 8 which includes the weight of the tubing filled with
water.
Tables 7 and 8 are for “dead level” piping. Water
and refrigerant lines are normally run level; steam lines
are pitched. Water lines are pitched when the line must
be drained. For pitched steam pipes, refer to Table 22,
page 82, for support spacing when Schedule 40 pipe is
used.
Unless pipe lines are adequately and properly
anchored, expansion may put excessive strain on fittings
and equipment. Anchors are located according to job
conditions. For instance, on a tall building, i.e. 20 stories,
the risers could be anchored on the 5 th floor and on the
15 th floor with an expansion device located at the 10 th
floor. This arrangement allows the riser to expand in both
directions from the 5 th and 15 th floor, resulting in less
pipe travel at headers, whether they are located at the top
or bottom of the building or in both locations.
Part 3. Piping Design | Chapter 1. Piping Design - General
On smaller buildings, i.e. 5 stories, risers are
anchored but once. Usually this is done near the header,
allowing the riser to grow in one direction only, either up
or down depending on the header location.
The main point to consider when applying pipe
support anchors and expansion joints is that expansion
takes place on a temperature change. The greater the
temperature change, the greater the expansion. The
supports. Anchors and guides are applied to restrain the
expansion in a desired direction so that trouble does not
develop because of negligent design or installation. For
example, if a take – off connection from risers or headers
is located close to floors, beams or columns as shown in
Fig. 1 , a change in temperature may cause a break in the
take – off with subsequent loss of fluid and flooding
damage. In this figure trouble develops when the riser
expands
greater
than
dimension
“X.”
Proper
consideration of these items is a must when designing
piping systems.
VIBRATION ISOLATION OF PIPING SYSTEMS
The undesirable effects caused by vibration of the
piping are:
1. Physical damage to the piping, which results in
the rupture of joints. For refrigerant pipnig, loss of
refrigerant charge results.
2. Transmission of noise thru the piping itself or thru
the building construction where piping comes into
direct contact.
It is always difficult to anticipate trouble resulting from
vibration of the piping system. For this reason,
recommendations made toward minimizing the effects of
vibration are divided into two categories:
1.Design consideration – These involve design
precautions that can prevent trouble effectively.
2.Remedies or repairs – These are necessary where
precautions are not taken initially or, in a minority of
cases, where the precautions prove to be insufficient.
Design Considerations for Vibration Isolation
1. In all piping systems vibration has an originating
source. This source is usually a moving component
such as a water pump or a compressor. When
designing to eliminate vibration, the method of
supporting these moving components is the prime
consideration. For example:
a.The weight of the mass supporting the components
should be heavy enough to minimize the intensity of
the vibrations transmitted to the piping and to the
surrounding structure. The heavier the stabilizing
mass, the smaller the intensity of the vibration.
b.Vibration isolators can also be used to minimize the
intensity of vibration.
c.A combination of both methods may be required.
2. Piping must be laid out so that none of the lines are
subject to the push – pull action resulting from
vibration. Push – pull action resulting from vibration.
Push – pull vibration is best dampened in torsion or
bending action.
3. The piping must be supported securely at the
proper places. The supports should have a relatively
wide bearing surface to avoid a swivel action and to
prevent cutting action on the pipe.
The support closest to the source of vibration should be
an isolation hanger and the succeeding hangers
should have isolation sheaths as illustrated in Fig. 2,
page 8. Non – isolated hangers ( straps or rods
attached directly to the pipe ) should not be used on
piping systems with machinery having moving parts.
4. The piping must not touch any part of the building
when passing thru walls, floors, of furring. Sleeves
which contain isolation material should be used
wherever this is anticipated. Isolation hangers should
be used to suspend the piping from walls and ceilings
to prevent transmission of vibration to the building
Isolation hangers are also used where access to piping
is difficult after installation.
5. Flexible hose is often of value in absorbing
vibration on smaller sizes of pipe. Tobe effective, these
flexible connectors are installed at right angles to the
direction of the vibration.
Part 3. Piping Design | Chapter 1. Piping Design - General
Where the vibration is not limited to one plane or
direction, two flexible connectors are used and
installed at right angles to each other. The flexible
hose must not restrain the vibration machine to which
it is attached. At the opposite end of the hose or pair
of hoses, a rigid but isolated anchor is secured to the
connecting pipe to minimize vibration.
Generally, flexible hose is not recommended in
systems subject to pressure conditions. Under
pressure they become stiff and transmit vibration in
the same manner as a straight length of pipe.
Flexible hose is not particularly efficient in absorbing
vibration on larger sizes of pipe. Efficiency is
impaired since the length – to diameter ratio must be
relatively large to obtain full flexibility from the hose.
In practice the length which can be used is often
limited, thus reducing its flexibility.
Remedies or Repairs for Vibration Isolation After
Installation
1. Relocation of the piping supports by trial and
error tends to dampen extraordinary pipe vibration.
This relocation allows the piping to take up the
vibration in bending and helps to correct any
vibrations which cause mechanical resonance.
2. If relocation of the pipe supports does not
eliminate the noise problem caused by vibration,
there are several possible recommendation:
a. The pipe may be isolated from the support by
means of cork, hair felt, or pipe insulation as shown in
Fig. 2.
b. A weight may be added to the pipe before the first
fixed support as illustrated in Fig . 3 .
This weight adds mass to the pipe, reducing
vibration.
c. Opposing isolation hangers may be added.
FITTINGS
Elbows are responsible for a large percentage of the
pressure drop in the piping system. With equal velocities
the magnitude of this pressure drop depends upon the
sharpness of the turn. Long radius rather than short
radius elbows are recommended wherever possible.
When laying out offsets, 45 ells are recommended
over 90 ells wherever possible. See Fig . 4.
Tees should be installed to prevent “bullheading” as
illustrated in Fig. 5. “Bullheading” causes turbulence
which adds greatly to the pressure drop and may also
introduce hammering in the line. If more than one tee is
installed in the line, a straight length of 10 pipe diameters
between tees is recommended. This is done to reduce
unnecessary turbulence.
To facilitate erection and servicing, unions and
flanges are included in the piping system. They are
installed where equipment and piping accessories must
be removed for servicing.
The various methods of joining fittings to the piping
are described on page 12.
GENERAL PURPOSE VALVES
An important consideration in the design of the
piping system is the selection of valves that give proper
performance, long life and low maintenance.
Part 3. Piping Design | Chapter 1. Piping Design - General
The design, construction and material of the valve
determines whether or not it is suited for the particular
application. Table 9 is for quick reference in selecting a
valve for a particular application. There are six basic
valves which are commonly used in piping systems.
These are gate, globe, check, angle, “Y” and plug cock.
Part 3. Piping Design | Chapter 1. Piping Design - General
Each valve has a definite purpose in the control of
fluids in the system.
Before discussing the various valve types, the
construction details that are similar in all of the valves are
presented. These construction details are made available
to familiarize the engineer with the various aspects of
valve selection.
VALVE CONSTRUCTION DETAILS
Bonnet and Body Connections
The bonnet and body connections are normally made
in five different designs, namely threaded, union, bolted,
welded and pressure – seal. Each design has its own
particular use and advantage.
1. Threaded bonnets are recommended for low
pressure service. They should not be used in a
piping system where there may be frequent
dismantling and reassembly of the valve, or where
vibration, shock, and other server conditions may
strain and distort the valve body. Threaded bonnets
are economical and very compact. Fig . 6 illustrates
a threaded or screwed – in bonnet and body
connection in an angle valve.
2. Union bonnet and body constructions illustrated
in Fig. 7.This type of bonnet is normally not made in
size above 2 in. because it would require an
extremely large wrench to dismantle. A union bonnet
connection makes a sturdy, tight joint and in easily
dismantled and reassembled.
3. Bolted bonnets are used on practically all large
size valves; they are also available for small sizes.
This type of joint is readily taken apart of
reassembled. The bolted bonnet is practical for high
working pressure and is of rugged, sturdy
construction. Fig . 8 is a gate valve illustrating a
typical bolted bonnet and body valve construction.
4. Welded bonnets are used on small size steel
valves only, and then usually for high pressure, high
temperature steam service ( Fig. 9 ) . Welded bonnet
construction is difficult to dismantle and reassemble.
For the reason these valves are not available in larger
sizes.
Part 3. Piping Design | Chapter 1. Piping Design - General
5. Pressure – seal bonnets are for high temperature
steam. Fig. 10 illustrates a pressure – seal bonnet
and body construction used on a gate valve. Internal
pressure keeps the bonnet joint tight. This type of
bonnet construction simplifies “making” and
“breaking” the bonnet joint in large high pressure
valves.
In most applications the type of stem operation does
not affect fluid control. However, stem construction may
be important where the need for indication of valve
position is required or where head room is critical. There
are four types of stem construction: rising stem with
outside screw ; rising stem with inside screw ; non – rising
stem with inside screw ; and sliding stem ( quick
opening).
1. Rising stem with outside screw is shown in Fig .
8 . The gate valve illustrated in this figure has the
stem threads outside of the valve body in both the
open and closed position. Stem threads are ,
therefore, Rising
2. stem with inside screw is probably the most
common type found in the smaller size valves. This
type of stem is illustrated in an angle valve in Fig. 6 ,
and in a globe valve in Fig. 7 . The stem turns and
rises on threads inside the valve body. The position
of the stem also indicates position of the valve disc.
The stem extends beyond the bonnet when the valve
is open and, therefore, requires more headroom. In
addition it is subject to damage.
3. Non – rising stem with inside screw is generally
used on gate valves. It is undesirable for use with
fluids that may corrode or erode the threads since
the stem is tin the path of flow. Fig. 11 shows a gate
valve that has a non – rising stem with the threads
inside the valve body. The non – rising stem feature
makes the valve ideally suited to applications where
headroom is limited. Also, the stem cannot be easily
damaged. The valve disc position is not indicated
with this stem.
4. Sliding stem ( quick opening ) is useful where
quick opening and closing is desirable. A lever and
sliding stem is used which is used which is suitable
for both manual or power operation as illustrated in
Fig. 12 . The handwheel and stem threads are
eliminated.
Valve stem operation
Part 3. Piping Design | Chapter 1. Piping Design - General
Pipe Ends and Valve Connections
It is important to specify the proper end connection
for valves and fittings. There are six standard methods of
joints available. These are screwed, welded, brazed,
soldered, flared, and flanged ends, and are described in
the following:
1. Screwed ends are widely used and are suited for
all pressures. To remove screwed end valves
and fittings from the line, extra fittings (unions) are
required to avoid dismantling a considerable portion
of the piping. Screwed end connections are normally
confined to smaller pipe sizes since it is more
difficult to make up the screwed joint on large pipe
sizes. Fig. 7 is a globe valve with screwed ends that
connect to pipe or other fittings.
2. Welded ends are available for steel pipe, fittings
, and valves. They are used widely for all fitting
connections, but for valves they are used mainly for
high temperature and high pressure services. They
are also used where a tight, leak – proof connection
is required over a long period of time. The welded
ends are available in two designs, butt weld or
socket weld. Butt weld valves and fittings come in all
sizes; socket weld ends are usually limited to the
smaller size valves and fittings. Fig. 10 illustrates a
gate valve with ends suitable for welding.
3. Brazed ends are designed for brazing alloys.
This type of joint is similar to the solder joint but can
withstand higher temperature service because of the
higher melting point of the brazing alloy. Brazing
joints are used principally on brass valves and
fittings.
4. Soldered ends for valve and fitting are restricted
to copper pipe and also for low pressure service. The
use of type of joint for high temperature service is
limited because of the low melting point of the solder.
5. lared end connections for valves and fittings are
commonly used on metal and plastic tubing. This
type of connection is limited to pipe sizes up to 2 in.
Flared connections have the advantage of being
easily removed form the piping system at any time.
6. Flanged ends are higher in first cost than any of
the other end connections. The installation cost is
also greater because companion flanges, gaskets,
nuts and bolts must be provided and installed.
Flanged end connections, although made in small
sizes, are generally used in larger size piping
because they are easy to assemble and take down. It
is very important to have matching flange facing for
valves and fittings. Some of the common flange
facings are plain face, raised face, male and female
joint, tongue and groove joint, and a ring joint. Flange
facings should never be mixed in making up a joint.
Fig . 8 illustrates a gate valve with a flanged end.
Part 3. Piping Design | Chapter 1. Piping Design - General
GATE VALVES
A gate valve is intended for use as a stop valve. It
gives the best service when used in the fully open or
closed position. Figures 8 and 10 thru 14 are typical gate
valves commonly used in piping practice.
An important feature of the gate valve is that there is
less obstruction and turbulence within the valve and ,
therefore, a correspondingly lower pressure drop than
other valves. With the valve wide open, the wedge or disc
is lifted entirely out of the fluid stream, thus providing a
straigth flow area thru the valve.
Disc Construction
Gate valves should not be used for throttling flow
except in an emergency. They are not designed for this
type of service and consequently it is difficult to control
flow with any degree of accuracy. Vibration and
chattering of the disc occurs when the valve is used for
throttling. This results in damage to the seating surface.
Also, the lower edge of the disc may be subject to severe
wire drawing effects. The wedge of disc in the gate valve
is available in several forms: solid wedge, split wedge ,
flexible wedge, and double disc parallel seat. These are
described in the following:
1.Solid wedge disc is the most common type. It has a
strong, simple design and only one part. This type of disc
is
1. shown in Figs. 8 and 11 . It can be installed in
any position without danger of jamming or misalignment
of parts. It is satisfactory for all types of service except
where the possibility of extreme temperature changes
exist. Under this condition it is subject to sticking.
2. Split wedge disc is designed to prevent sticking,
but it is subject to undesirable vibration intensity. Fig . 13
is a typical illustration of this type of disc.
3. Flexible wedge disc construction is illustrated in
Fig. 10 . of disc is primarily used for high temperature,
high pressure application and where extreme
temperature changes are likely to occur. It is solid in the
center portion and flexible around the outer edge. This
design helps to eliminate sticking and permits the disc to
open easily under all conditions.
4. Double disc parallel seat ( Fig. 14 ) has an
internal wedge between parallel discs. Wedge action
damage at the seats is minimized and transferred to the
internal wedge where reasonable wear does not prevent
tight closure.
The parallel sliding motion of the discs tends to clean the
seating surfaces and prevents foreign material from
being wedged between disc and seat.
Since the discs are loosely supported except when
wedged closed, this design is subject to vibration of the
disc assembly parts when partially open.
FIG.13 – SPLIT WEDGE DISC (GATE VALVE)
Part 3. Piping Design | Chapter 1. Piping Design - General
When used in steam service, the closed valve may
trap steam between the discs where it condenses
and creates a vacuum. This may result in leakage at
the valve seats.
GLOBE, ANGLE AND “ Y ” VALVES
These three valves are of thee same basic design,
use and construction. They are primarily intended for
throttling service and give close regulation of flow. The
method of valve seating reduces wire drawing and seat
erosion which is prevalent in gate valves when used for
throttling service.
The angle or “Y” valve pattern is recommended for
full flow service since it has a substantially lower pressure
drop at this condition than the globe valve. Another
advantage of the angle valve is that it can be located to
replace an elbow, thus eliminating one fitting.
Fig. 7 , page 10 , is a typical illustration of a globe
valve, and Fig. 6 . page 10 , shows an angle valve. The
“Y” valve is illustrated in Fig. 15.
Globe, angle and “Y” valves can be opened or
closed substantially faster than a gate valve because of
the shorter lift of the disc. When the valves are to be
operated frequently of continuously , the globe valve
provides the more convenient operation. The seating
surfaces of the globe, angle or “Y” valve are less subject
to wear and the discs and seats are more easily replaced
than on the gate valve.
Disc Construction
There are several different disc and seating
arrangements for globe, angle and “Y” valves, each of
which has its own use and advantage. The different types
are plug disc, narrow seat ( or conventional disc ) ,
needle valve, and composition disc.
1. The plug disc has a wide bearing surface on a long,
tapered disc and matching seat. This type of
construction offers the greatest resistance to the
cutting effects of dirt, scale and other foreign matter.
The plug type disc is ideal for the toughest flow
control service such as throttling, drip and drain
lines, blow – off , and boiler feed lines, It is available
in a wide variety of pressure temperature ranges. Fig
7 , page 10 , shows a plug disc seating arrangement
in a globe valve.
2. Narrow seat ( or conventional disc ) is illustrated in an
angle valve in Fig . 6 . This type of disc does not
resist wire drawing or erosion in closely throttled high
velocity flow. It is also subject to erosion from hard
particles. The narrow seat disc design is not
applicable for close throttling.
3 Needle valves, sometimes referred to as expansion
valves, are designed to give fine control of flow in
small diameter piping. The disc is normally an
integral part of the stem and has a sharp point which
fits into the reduced area seat opening. Fig . 16 is an
angle valve with a needle type seating arrangement.
4 Composition disc is adaptable to many services by
simply changing the material of the disc. It has the
advantage of being able to seat tight with less power
than the metal type discs . It is also less likely to be
damaged by dirt or foreign material than the metal
disc. A composition disc is suitable to all moderate
pressure services but not for close regulation and
throttling. Fig. 15 shows a composition disc in a “Y”
valve. This type ;of seating design is also illustrated
in Fig . 19 in a swing check valve and in Fig . 20 in a
lift check valve.
.
.
Part 3. Piping Design | Chapter 1. Piping Design - General
PLUG COCKS
Plug cocks are primarily used for balancing in a
piping system not subject to frequent changes in flow.
They are normally less expensive than globe type valves
and the setting cannot be tampered with as easily as a
globe valve.
Plug cocks have approximately the same line loss as
a gate valve when in the fully open position. When
partially closed for balancing, thus line loss increases
substantially. Fig. 17 is a lubricated type plug valve.
REFRIGERANT VALVES
Refrigerant valves are back – seating globe valves of
either the packed or diaphragm packless type. The
packed valves are available with either a hand wheel or a
wing type seal cap. The wing type seal cap is preferable
since it provides the safety of an additional seal.
Where frequent operation of the valve is required, the
diaphragm packless type is used. The diaphragm acts
as a seal and is illustrated in the “Y”
valve construction in Fig. 18 . The refrigerant valve is
available in sizes up to 15 / 8 in OD. For larger sizes the
seal cap type packed valve is used.
CHECK VALVES
There are two basic designs of check valves, the
swing check and the lift check.
The swing check valve may be used in a horizontal
or a vertical line for upward flow. A typical swing check
valve is illustrated in Fig. 19 . The flow thru the swing
check is in a straight line and without restriction at the
seat. Swing checks are generally used in combination
with gate valves.
The lift check operates in a manner similar to that of
aglobe valve and, like the globe valve, its flow is
restricted as illustrated in Fig. 20 . The disc is seated by
backflow or by gravity when there is no flow, and is free to
rise and fall, depending on the pressure under it. The lift
check should only be installed in horizontal pipe lines and
usually in combination with globe, angle and “Y” valves.
Part 3. Piping Design | Chapter 1. Piping Design - General
SPECIAL SERVICE VALVES
There are several types of valves commonly used in
different piping applications that do not necessarily fall
into the classification of general purpose valves.
Expansion, relief, and solenoid valves are some of the
more common special purpose valves.
A relief valve is held closed by a spring or some the
line or container pressure in excess of its setting. In
general a relief valve should be installed wherever there
is any danger of the fluid prissure rising above the design
working pressure of the pipe fittings or pressure vessels.
VALVE AND FITTING PRESSURE LOSSES
To properly design any type of piping system
conveying a fluid, the losses thru the valves and fittings in
system must be realistically evaluated. Tables have been
prepared for determining these losses in terms of
equivalent length of pipe. These values are then used
with the correct friction chart for the particular fluid
flowing thru the system.
Table 10 gives valve losses with screwed, flanged,
flared, welded, soldered, of brazed connections.
Table 11 gives fitting losses with screwed, flanged,
flared, welded, soldered, of brazed connections.
Table 12 lists the losses for special types of fittings
sometimes encountered in piping applications.
Part 3. Piping Design | Chapter 1. Piping Design - General
Part 3. Piping Design | Chapter 1. Piping Design - General
Part 3. Piping Design | Chapter 2. Water Piping
CHAPTER 2. WATER PIPING
This chapter presents the principles and
currently accepted design techniques for water
piping systems used in air conditioning
applications. It also includes the various piping
arrangements for air conditioning equipment and
the standard a accessories found in most water
piping systems.
The principles and techniques described are
applicable to chilled water and hot water heating
systems. General piping principles and techniques
are described in Chapter 1.
WATER PIPING SYSTEMS
Once – Thru and Recirculating
The water piping systems discussed here are
divided into once – thru and recirulating types. In a
once – thru system water passes thru the
equipment only once and discharged. In a
recirculainng system water is not discharged, but
flows in repeating circuit from the heat exchanger
to the refrigeration equipment and back to the heat
exchanger.
Open and Closed
The recirculating system may be classified as
open or closed. An open system is one in which the
water flows into a reservoir open to the
atmosphere; cooling towers, air washers and
collecting tanks are examples of reservoirs open to
the atmosphere. A closed system is one in which
the flow of water is not exposed to the atmosphere
at any point. This system usually contains an
expansion tank that is open to the atmosphere but
the water area exposed is insignificant
Water Return Arrangements
The recirculating system is further classified
according to water return arrangements. When two
or more units of a closed system are piped
together, one of the following piping arrangements
may be used:
1. Reverse return piping.
2. Reverse return header with direct return
risers.
3. Direct return piping
If the units have the same or nearly the same
pressure drop thru them, one of the reverse return
methods of piping is recommended. However , if the units have
different pressure drops or require balancing valves, then it is
usually more economical to use a direct return.
Reverse return piping is recommended for most closed
piping applications. It is often the most economical design on
new construction. The length of the water circuit thru the supply
and return piping is a same for all units. Since the water circuits
are equal for each unit, the major advantage of a reverse return
system is that it seldom requires balancing. Fig. 21 is a
schematim sketch of this system with units piped horizontally
and vertically.
There are installations where it is both inconvenient and
economically unsound to use a complete reverse return after
piping system. This sometimes exists in a building where the
first floor has previously been air conditioned. To avoid
distrubing the first floor occupants, reverse return headers are
located at the top of the building and direct return risers to the
units are used. Fig . 522 illustrates a reverse return header and
direct return riser piping system.
In this system the flow rate is not equal for all units on a
direct return riser. The difference in flow rate depends on the
design pressure drop of the supply and return riser. This
difference can be reduced to practical limits. The pressure
drop across the riser includes the following: ( 1 ) the loss thru
the supply and return runouts from the unit, ( 2 ) the loss thru
the unit itself, and ( 3 ) the loss thru the fittings and valves.
Part 3. Piping Design | Chapter 2. Water Piping
Excessive unbalance in the direct supply and
return portion of the piping system may dictate the
need for balancing valves or orifices.
To eliminate balancing valves, design the
supply and return pressure drop equal to one –
fourth the sum of the pressure drops of the
precedign Items 1 , 2 and 3.
Direct return piping is necessary for open
piping systems and is recommended for some
closed piping systems. A reverse return
arrangement on an open system requires piping
that is normally unnecessary, since the same
atmospheric conditions exist at all open points of
the system. A direct return is recommended for a
closed recirculating system where all the units
require balancing valves and have different
pressure drops. Several fan - coin units piped together and
requiring different water flow rates, capacities and pressure
drops is an example of this type of system.
The direct return piping system is inherently unbalanced
and requires balancing valves or orifices, and provisions to
measure the pressure drop in order to meter the water flow.
Although material costs are lower in this system than in the two
reverse return systems, engineering cost and balancing time
often offset this advantage. Fig. 23 illustrates units piped
vertically and horizontally to a direct return.
CODES AND REGULATIONS
All applicable codes and regulations should be checked to
determine acceptable piping practice for the particular
application. Sometimes these codes and regulations dictate
piping design, limit the pressure, or qualify the selection of
materials and equipment.
WATER CONDITIONING
Normally all water piping systems must have adequate
treatment to portect the various components against corrosion,
scale, slime and algae. Water treatment should always be
under the supervision of a water conditioning specialist.
Periodic inspection of the water is required to maintain suitable
quality. Part 5 of this manual contains a discussion of the
various aspects of water conditioning including cause, effect
and remedies for corrosion, scale, slime and algae.
WATER PIPING DESIGN
There is a friction loss in any pipe thru which water is
flowing. This loss depends on the following factors:
1. Water velocity 3 Interior surface roughness
2. Pipe diameter 4 Pipe length
System pressure has no effect on the head loss of the
equipment in the system. However, higher than normal system
pressures may dictate the use of heavier pipe, fittings and
valves along with specially designed equipment.
To properly design a water piping system, the engineer
must evaluate not only the pipe friction loss but the loss thru
valves, fittings and other equipment. In addition to these friction
losses, the use of diversity in reducing the water quantity and
pipe size is to be considered in designing the water piping
system.
Part 3. Piping Design | Chapter 2. Water Piping
PIPE FRICTION LOSS
The pipe friction loss in a system depends on
water velocity, pipe diameter, interior surface
roughness and pipe length. Varying any one of
these factors influences the total friction loss in the
pipe.
Most air conditioning applications use either
steel pipe or copper tubing in the piping system.
The friction loss based on the Darcy – Weisbach
formula is presented in Charts 3 thru 5 in this
chapter.
Charts 3 and 4 are for Schedule 40 pipe up to
24 in. in diameter . Chart 3 shows the friction
losses for closed recirculation piping systems. The
friction losses in Chart 4 are for open onec – thru
and for open recirculation piping systems.
Chart 5 shows friction losses for Types K, L
and M copper tubing when used in either open or
closed water systems.
These charts show water velocity, pipe or tube
diameter, and water quantity, in addition to the
friction rate per 100 ft of equivalent pipe length.
Knowing any two of these factors, the other two can
be easily determined from the chart. The effect of
inside roughness of the pipe or tube is sonsidered
in all these values.
The water quantity is determined from the air
conditioning load and the water velocity by
predetermined recommendations. These two
factors are used to establish pipe size and friction
rate.
Charts 3 thru 5 are shaded to indicate
velocities above 15 fps and friction rates above 10
ft per 100 ft of length. It is normally good practice
not to exceed these values.
Water Velocity
The velocities recommended for water piping
depend on two conditions:
1. The service for which the pipe is to be
used.
2. The effects of erosion.
Table 13 lists recommended velocity ranges
for different services. The design of the water
piping system is limited by the maximum
permissible flow velocity. The maximum values
listed in Table 13 are based on established
permissible sound levels of moving water and
entrained air, and the effects of erosion.
Erosion in water piping systems is the
impingement on the inside surface of tube or pipe
of rapidly moving water containing air bubbles,
sand or other solid matter. In some cases this may
mean complete deterioration of the tube or pipe walls ,
particularly on the bottom surface and at the elbows.
Since erosion is a function of time, water velocity, and
suspended materials in the water, the selection of a design
water velocity is a matter of judgment. The maximum water
velocities presented in Table 14 are based on many years of
experience and they insure the attainment of optimum
equipment life under normal conditions.
Friction Rate
The design of a water piping system is limited by the
friction loss. Systems using city water must have the piping
sized so as to provide the required flow rate at a pressure loss
within the pressure available at the city main This pressure or
friction loss is to include all losses in the system. As condenser
pressure drop, pipe and fitting losses, static head, and water
meter drop. The total system pressure drop must be less than
the city main pressure to have design water flow.
A recirculating system is sized to provide a reasonable
balance between increased pumping horsepower due to high
friction loss and increased piping first cost due to large pipe
sizes. In large air conditioning applications this balance point is
often taken as a maximum friction rate of 10 ft of water per 100
ft of equivalent pipe length.
In the average air conditioning application the installed cost
of the water piping exceeds the cost of the water pumps and
motors. The cost of increasing the pipe size of small pipe to
reduce the friction rate is normally not too great, whereas the
installed cost increase rapidly when the size of large pipe
Part 3. Piping Design | Chapter 2. Water Piping
Part 3. Piping Design | Chapter 2. Water Piping
Part 3. Piping Design | Chapter 2. Water Piping
Part 3. Piping Design | Chapter 2. Water Piping
(approximately 4 in. and larger) is increased.
Smaller pipes can be economically sized at lower
friction rate ( increasing the pipe size ) than the
larger pipes. In most applications economic
considerations dictate that larger pipe be sized for
higher flow rates and pressure drops than smaller
pipe which is sized for lower pressure drops and
flow rates.
Exceptions to this general guide often occur.
For example, appearance or physical limitations
may dictate the use of small pipes. This is often
done for short runs where the total pressure drop is
not greatly influenced.
Each system should be analyzed separately to
determine the economic balance between first cost
( pipe size, pump and motor ) and operating cost (
pressure drop, pump and motor ) .
Pipe Length
To determine the friction loss in a water piping
system, the engineer must calculate the straight
lengths of pipe and evaluate the additional
equivalent lengths of pipe due to fittings, valves
and other elements in the piping system. Tables 10
, 11 and 12 give the additional equivalent lengths
of pipe for these various components. The straight
length of pipe is measured to the centerline of all
fittings and valves ( fig . 24 ) . The equivalent
length of the components must be added to this
straight length of pipe.
WATER PIPING DIVERSITY
When the air conditioning load is determined
for each exposure of a building, it is assumed that
the exposure is at peak load. Since the sun load is
at a maximum on one exposure at a time, not all of
the units on all the exposures require maximum
water flow at the same time to handle the cooling
load. Units on the same exposure normally require
maximum flow at the same time; units on the
adjoining or opposite exposures do not. Therefore ,
if the individual units are automatically controlled to
vary the water quantity, the system water quantity
actually required during normal operation is less
than the total water quantity required for the peak
design conditions for all the exposures. Good
engineering design dictates that the water piping
and the pump be sized for this reduced water
quantity.
Fig.24-Pipe Length Measurement
The principle of diversity allows the engineer to evaluate
and calculate the reduced water quantity. In all water piping
systems two conditions must be satisfied before diversity can
be applied:
1. The water flow to the units must be automatically
controlled to compensate for varying loads.
2. Diversity may only be applied to piping that supplies
units on more than one exposure.
Figure 25 is a typical illustration of a header layout to which
diversity may be applied. In this illustration the header piping
supplies all four exposures. Assuming that the units supplied
are automatically controlled, diversity is applied to the west,
south and east exposures only. The last leg or exposure is
never reduced in water quantity or pipe size since it requires full
flow at some time during operation to meet design conditions.
Fig . 25 – Header Piping
Part 3. Piping Design | Chapter 2. Water Piping
Figure 26 illustrates another layout where
diversity may be used to reduce pipe size and
pump capacity. In this illustration diversity may be
applied to the vertical supply and return headers
and also to the supply and return branch headers
at each floor. Diversity is not applied to pipe
section 7 – 8 of both the supply and return vertical
headers. In addition the south leg of the return
piping and the west leg of the supply piping on
each floor must be full size.
In any water piping system with automatically
controlled units, the water requirements and pump
head pressure varies. This is true whether or not
diversity is applied. However the water
requirements and pump head vary considerably more in a
system in which diversity is not considered.
In a system in which diversity is not applied, greater
emphasis is required for pump controls to prevent excessive
noise being create by throttling valves or excessive water
velocities. In addition, since the system never requires the full
water quantity for which it is designed, the pump must be either
throttled continuously, or bypassed, or reduced in size.
It is good practice, therefore, to take advantage of diversity
to reduce the pipe size and pump capacity . Chart 6 gives the
diversity factors which are used in water piping design .
zllustrates the use of Chart 6 .
Example 1 – Diversity Factors for Water Piping Headers
Given:
Water piping layout as illustrated in Fig . 27 .
Find:
1. Diversity factor to be applied to the water quantity.
2. Water quantities in header sections.
Solution:
1. Pump A supplies north and west exposure but diversity
can be applied to north exposure only. The total gpm in
pump A circuit is 280 gpm and the accumulated gpm in the
north exposure is 160 gpm. The ratio of accumulated gmp
to the total water quantity in circuit is:
160 = .57
280
Enter Chart 6 at the ratio .57 and read the diversity factor .785.
Pump B circuit has a ratio for the east exposure of :
120 = .43
280
Entering Chart 6 at the ratio of .43, the diversity factor is read
as .725
2. The following table illustrates how the diversity factors
are applied to the maximum water quantities to obtain the
design water quantities.
FIG.26-HORIZONTAL WATER PIPING LAYOUT
Part 3. Piping Design | Chapter 2. Water Piping
Part 3. Piping Design | Chapter 2. Water Piping
In Example 1 pump “A” is a selected for 220
gpm and pump “B” is selected for 203 gpm. The
pipe sizes in the north and east exposures are
reduced using the design gpm, whereas the pipes
in the south and west exposures are selected full
size.
Example 2 and 3 illustrate the economics
involved when applying diversity. Example 2 shows
a typical header layout with one pump serving all
four exposures. The header is sized without
diversity.
Example 3 is the same piping layout but
diversity is used to size the header.
CHART 6-DIVERSITY FACTORS
FIG. 27- SUPPLY WATER HEADER
Part 3. Piping Design | Chapter 2. Water Piping
Example 2 – Sizing Header Using No Diversity
Given:
A building with a closed recirculation water
piping system water piping system using a
horizontal header and vertical risers as
illustrated in Fig . 28.
Maximum flow to each riser – 20 gpm
Schedule 40 pipe and fittings.
Elbows, R / D – I
Expected length of operation – 6000 hours
Find:
1. Design header water velocity
2. Water quantity for pump selection
3. Header pipe size and pump friction head
Solution:
1. Design water velocity for sizing the headers is
determined from Table 13 and 14
Maximum water velocity – 7 fps
2. Maximum water quantity required when no diversity is
applied is 360 gpm. Pump is selected for 360 gp,.
3. The table below gives the header pipe sizes and pump
friction head when no diversity is applied.
Example 3 - Sizing Header Using Diversity
Given:
Same piping layout as in Example 2 and Fig . 28.
Maximum flow to each riser – 20 gpm
Schedule 40 pipe and fittings
Elbows, R / D = 1
Expected length of operation – 6000 hours
Maximum design velocity - 7 fps ( Example 2 )
Find:
1. Diversity factor for each exposure
2. Design gpm for each header section
3. Water quantity for pump selection
4. Header pipe size andf pump friction head
FIG 28 –SUPPLY HEADER PIPE SIZING
Part 3. Piping Design | Chapter 2. Water Piping
Solution:
1. Chart 6 is used with the ratio of
accumulated gpm in the exposure to the total
pump gpm, in order to determine the diversity
factors. The following table illustrates the
method of determining diversity factors. ( First
exposure listed is always first exposure served
by pump. )
2. The diversity factor found in Step 1 is
applied to the maximum water quantity in each
header section to establish the design gpm for
sizing the header. The table at right gives the
design water quantity for the various header
sections.
3. The design water quantity required for
pump selection when diversity is applied is 240
pgm.
4. The design water quantity found in Step 2
is used in sizing the header pipe and in
establishing the pump friction head. The table
below illustrates the header pipe sizing:
Part 3. Piping Design | Chapter 2. Water Piping
Examples 2 and 3 indicate that the following
reductions in pipe and fitting size can be made
when diversity is used:
1. 57 ft of 5 in . pipe replaced with 4 in. pipe.
2. 28 ft of 4 in . pipe replaced with 3 in . pipe.
3. 8 fittings reduced 1 size.
In addition the pump can be selected for 240
gpm instead of 360 gpm which is approximately a
1 / 3 reduction. Other areas where a reduction in
size is possible are:
1. Pipe and fittings in the return piping
header.
2. Valves, unions, couplings, strainers and
other elements located in the supply and return
headers.
PUMP SELECTION
Pumps are selected so that there is no
sustained rise in pressure when the water flow is
throttled. Systems having considerable throttling
have the pump selected on the flat portion of the
“head-versus-flow” curve.
Normally, new installed pipe has less than
design friction and, therefore, the pump delivers
greater gpm than design and requires more
horsepower. For this reason a centrifugal pump is
always selected for the calculated pump head
without the addition of safety factors. If the pump is
selected for the calculated head plus safety
factors, the pump must handle a larger water
quantity. When this occurs and provision is not
made to throttle or bypass the excess water flow,
the possibility of pump motor overload exists.
Again, if the pump is selected for maximum
water quantity and diversity is not applied, the
water flow must be throttled. This increases the
pump head.
SYSTEM ACCESSORIES AND LAYOUT
This section discusses the function and
selection of piping accessories and describes
piping layout techniques for coils, condensers,
coolers, air washers, cooling towers, pumps and
expansion tanks.
ACCESSORIE
Expansion Tanks
An expansion tank is used to maintain system
pressure by allowing the water to expand when the
water temperature increases, and by providing a
method of adding water to the system. It is normally
required in a closed system but not in an open
system: the reservoir in an open system acts as the
expansion tank.
The open and closed expansion tanks are the two types
used in water piping systems. Open expansion tanks are open
to the atmosphere and are located on the suction side of the
pump above the highest unit in the system. At this location the
tank provides atmospheric pressure at or above the pump due
to the expansion tank must be greater than the friction drop of
the water in the pipe from the expansion line connection to
pump suction. In fig. 29 the static head AB must be greater
than the friction loss in line AC. Adding any accessories such
as a strainer in line AC increases the friction drop in AC and
results in raising the height of the expansion tank. To keep the
height of the tank at a reasonable level, accessories should be
placed at points 1 and 2 in Fig. 29. At these designations the
friction loss in line AC is not affected.
The following procedure may be used to determine the
capacity of an open expansion tank:
1. Calculate the volume of water in the piping, from
Tables 2 and 3, pages 2 and 3, .
2. Calculate the volume of water in the coils and heat
exchangers.
3. Determine the percent increase in the volume of water
due to operating at increased temperatures from Table 15.
4. Expansion tank capacity is equal to the percent
increase from Table 15 times the total volume of water in
the system.
The closed expansion tank is used for small or residential
hot water heating systems and for high temperature water
systems. Closed expansion tanks are not open to the
atmosphere and operate above atmospheric pressure.
Part 3. Piping Design | Chapter 2. Water Piping
Air vents must be installed in the system to vent the
air. Closed expansion tanks are located on the
pump suction side of the system to permit the
pump suction to operate at or near constant
pressure. Locating the expansion tank at the pump
discharge is usually not satisfactory. All pressure
changes caused by pump operation are subtracted
from the original static pressure. If the pressure
drop below the original static is great enough, the
system pressure may drop to the boiling point,
causing unstable water circulation and possible
pump cavitation. If the system pressure drops
below atmospheric, air sucked in at the air vents
can collect in pockets and stop water circulation.
The capacity of a closed expansion tank is
larger than an open expansion tank operating
under the same conditions. ASME has
standardized the calculation of the capacity of
closed expansion tanks. The capacity depends on
whether the system is operating above or below
160 F water temperature.
Water temperatures below 160 F use the
following formula to determine the tank capacity:
Where:
Vt = minimum capacity of the tank (gallons).
E = percent increase in the volume of water in
the system (Table 15).
V8 = total volume of water in the system (gallons).
Pa = pressure in the expansion tank when water
first enters, usually atmospheric pressure
(feet of water absolute).
P f = initial fill or minimum pressure at the
expansion tank (feet of water absolute).
P0 = maximum operating pressure at the
expansion tank (feet of water absolute).
When the system water temperature is between 160 and
280 F, the following equation is used to determine the
expansion tank capacity:
Where t = maximum average operating temp (F).
Strainers
The primary function of a strainer is to protect the
equipment. Normally strainers are placed in the line at the inlet
to pumps, control valves or other types of equipment that
should be protected against damage. The strainer is selected
for the design capacity of the system at the point where it is to
be inserted in the line. Strainers for pump protection should be
not less than 40 mesh and be made of bronze. On equipment
other than pumps the manufacturer should be contacted to
determine the degree of strainer protection necessary. For
example, a control valve needs greater protection than a pump
and, therefore, requires a finer mesh strainer.
Thermometers and Gages
Thermometers and gages are required in the system
wherever the design engineer considers it important to know
the water temperatures and pressures are usually considered
essential:
1. Water temperature entering and leaving the cooler and
condenser.
2. Pump suction and discharge pressure.
3. Spray water temperature and pressure entering the air
washer.
Water thermometers are usually selected for an
approximate range of 30 F to 200 F ; they should be equipped
with separable wells and located where they can be easily
read.
Pressure gages are selected so that the normal reading of
the gage is near the midpoint of the pressure scale.
Air Vents
Air venting is an important aspect in the design of any
water system. The major portion of the air is normally vented
thru the open expansion tank.
Air vents should be installed in the high points of water
system which cannot vent back to the open expansion tank.
Systems using a closed expansion tank require vents at all high
points. Runoff drains should be provided at each vent to carry
possible water leakage to a suitable drain ling.
Vt = E X Vs
Pa Pa
Pf Po
(0.00041 t – 0.0466) Vs
Vt =
Pa Pa
Pf Po
Part 3. Piping Design | Chapter 2. Water Piping
PIPING LAYOUT
Each installation has its own problems
regarding location of equipment, interference with
structural members, water and drain locations, and
provision for service and replacement. The
following guides are presented to familiarize the
engineer with accepted piping practice:
1. Shut–off valves are installed in the entering
and leaving piping to equipment. These are
normally gate valves. This arrangement permits
servicing or replacing the equipment without
draining the entire system. Occasionally a
globe valve is installed in the system to serve
as one of the shut – off valves and in addition
is used to balance water flow. Most often it is
located at the pump discharge. In a close
coupled system the shut – off valves may be
omitted if the time and expense required to
drain the system is not excessive. This is a
matter of economics, the first cost of the valves
versus the cost of new water treatment and
time spent in draining the system.
2. Systems using screwed, welded or
soldered joints require unions to permit
removal of the equipment for servicing or
replacement. If gate valves are used to isolate
the equipment in the system, unions are
placed between the equipment and each gate
valve. Unions are also located before and after
control valves, and in the branch of a three –
way control valve. It is good practice to locate
the control valve between the equipment and
the gate valve used to shut off flow to the
equipment. This permits removal of the control
valve from the system without draining the
system. By locating the control valve properly,
it is possible to eliminate the unions required
for removal of the equipment. If the system
uses flanged valves and fittings, the need for
unions is eliminated.
3. Strainers, thermometers and gages are
normally locate between the equipment and
the gate valves used to shut off the water flow
to the equipment.
The following piping diagrams are illustrated
with screwed connections. However, flanged,
welded or soldered connections may be used.
These layouts have been simplified to show various
principles involved in piping practice.
Water Coils
Figures 30 thru 36 illustrate typical piping layouts for
chilled water coils in a closed piping system.
The coil layout illustrated in Fig . 30 contains a three – way
mixing valve. This valve, located at the cooling coil outlet,
maintains a desired temperature by proportioning automatically
the amount of water flowing thru the coil or thru the bypass. It is
regulated by a temperature controller. Gage cocks are usually
installed in both the supply and return lines to the coil. This
permits pressure gages to be connected to determine pressure
drop thru the coil. The plug cock is manually adjusted to set the
pressure drop thru the coil.
Figure 31 illustrates an alternate method of piping a water
coil. The plug cock shown is used to adjust manually the water
flow for a set pressure drop thru the coil. The pressure drop is
determined by connecting pressure gages to the gage cocks.
In this piping layout control of the leaving air temperature from
the coin is maintained wihtin a required range since normally
the entering water is controlled to a set temperature. Often an
air bypass around the coil is used to maintain final air
temperature.
Figure 32 illustrates a multiple coil arrangement. Piping
connections for drain and vent lines for the coil are included
and should be ½ in . nominal pipe size. The same principles
covered in Figs. 30 and 31 are applicable to multiple coil
arrangements.
A globe valve may be substituted for the plug cock and
valve combination in the return lines in figs. 30 , 31 and 32 . In
this arrangement the globe valve is used to balance the
pressure drop thru the coil, and also to shut off the water when
servicing is required. However, it has disadvantages that
Part 3. Piping Design | Chapter 2. Water Piping
should be considered. First, the valve setting is not
fixed and, therefore, can be changed accidentally;
secondly, the valve must be reset whenever it is
used to shut off the flow.
Capped tees are provided on coils as a means
of blowing out the water when the system is
drained for freeze protection.
The use of a gate valve with a hose bib should
be considered in the dirt leg when floor drains are
remote in relation to the unit. The bib makes it
possible to connect a hose to the dirt leg for
draining the coil. The dirt leg has a 7 / 8 in. nominal
minimum diameter, should be approximately 18 in.
long and be located at an accessible servicing
point. A gate valve is preferred in the dirt leg
because sediment passes thru it more freely than
thru a globe valve.
Figure 33 illustrates multiple coil units piped
with vertical risers. This is a common approach to
air conditioning multi – story buildings. The units
are connected to common supply and return risers
which pass thru the floors of the building. A dirt leg
is required at the bottom of each riser as shown in
Fig . 33 .
Gate valves are recommended as illustrated to
permit servicing without disturbing the remainder of
the system. On very small systems these valves
may be omitted.
FIG.31 – CHILLED WATER PIPING FOR COILS
(MANUAL CONTROL)
FIG.33- PIPING LAYOUT FOR VERTICAL
MULTIPLE COILS
Part 3. Piping Design | Chapter 2. Water Piping
Figures 34 , 35 and 36 show typical piping
layouts for multiple units in a horizontal. The
principle difference in the three systems is the
number of shut – off valves (gate) and take offs
from the header. Since the header is located under
the floor. Therefore, it is a matter of economics to
determine the number of shut – off valves required
for servicing. Fig . 35 shows the minimum number
of valves that may be used, and fig. 36 shows
valves at each unit.
Cooler
A typical chilled water piping diagram for a
water cooler is illustrated in Fig . 37 .
In a close coupled system most of the gate
valves can be omitted. If they are omitted, all of the
water is drained from the system thru the drain
valve when a component requires servicing. In an
extensive piping system the gate valves are used
to isolate the equipment requiring servicing or
replacement.
Figure 37 illustrates the recommended water
piping and accessories associated with a cooler.
Condenser
Figure 38 shows a water – cooled condenser using city,
well or river water. The return is run higher than the condenser
so that the condenser always full of water. Water flow thru the
condenser is modulated by the control valve in the supply line.
Figure 39 is an illustration of an alternate drain arrangement
for a condenser discharging waste water. Drain connections of
all types must be checked for compliance with local codes.
Codes usually require that a check valve be installed in the
supply line when city water is used.
Figure 40 illustrates a condenser piped up with a cooling
tower. If the cooling tower and condenser are close coupled,
most of the gate valves can be eliminated. If the piping system
is extensive, the gate valves as shown are recommended for
isolating the equipment when servicing.
When more than one condenser is to be used in the same
circuit, the flow thru the condensers must be equalized as
closely as possible. This is complicated by the following:
Part 3. Piping Design | Chapter 2. Water Piping
1. The pressure drops thru the condensers are not
always equal.
2. Water entering the branch line and leaving the run of
tees seldom divides equally.
3. Workmanship in the installation can affect the pressure
drop.
To equalize the water flow thru each condenser, the pipe
should be sized as follows:
FIG.39 –ALTERNATE DRAIN CONNECTION
FIG.38- CONDENSER PIPING FOR A ONCE – THRU
SYSTEM
Part 3. Piping Design | Chapter 2. Water Piping
1 Size the branches for a water flow of 6 fts
minimum. The branch connections to each
condenser should be indentical.
2 Size the header for the total required water
quantity for all the condensers with a velocity
of not more than 3 fps. The header is extended
approximately 12 in . beyond the last branch to
the condenser.
3 Size the water main supplying the header
for a velocity of 5 to 10 fps with 7 fps a good
average. The water main may enter the header
at the end or at any point along the length of
the header. Care should be used so that
crosses do not result.
4 Size the return branches, header and main
in the same manner as the supply.
5 Install a single water regulating valve in
the main, rather than separate valves in the
branches to the condenser ( Fig . 41 )
Cooling Tower
Figure 40 illustrates a cooling tower and
condenser piped together. Since the cooling tower
is an open piece of equipment, this is an open piping system. If
the condenser and cooling tower are on the same level, a small
suction head for the pump exists. The strainer should be
installed on the discharge side of the pump to keep the suction
side of the pump as close to atmospheric as possible.
It is often desirable to maintain a constant water
temperature to the condenser. This is done by installing a
bypass around the cooling tower. When the condenser is at the
same level or above the cooling tower. When the condenser is
at the same level or above the cooling tower, a three-way
diverting valve is recommended in the bypass section (Fig. 42).
A three-way mixing valve is not recommended since it is on
the pump suction side, and tends to create vacuum conditions
rather than maintain atmospheric pressures.
Figure 43 illustrates the bypass layout when the condenser
is below the level of the cooling tower. This particular piping
diagram uses a two-way automatic control valve in the bypass
line. The friction drop thru the bypass is sized for the
unbalanced static head in the cooling tower with maximum
water flow thru the bypass.
FIG.40- CONDENSER PIPING FOR A COOLING TOWER
Part 3. Piping Design | Chapter 2. Water Piping
FIG. 42 COOLING TOWER PIPING FOR CONSTANT
LEAVING WATER TEMPERA TURE
(CONDENSER AND TOWER AT SAME LEVEL)
Part 3. Piping Design | Chapter 2. Water Piping
If multiple cooling towers are to be connected, it is
recommended that piping be designed such that
the loss from the tower to the pump suction is
approximately equal for each tower. Fig. 44
illustrates typical layouts for multiple cooling
towers.
Equalizing lines are used to maintain the same
water level in each tower.
Air Washer
The water piping layout for an air washer used
for humidifying is presented in Fig. 45. When the
pump and air washer are on the same level, there
is usually a small suction head available for the
pump. There is usually a small suction head
available for the pump. Therefore, if a strainer is
required in the line, it should be located on the
discharge side of the pump. Normally air washers
have a permanent type screen at the suction
connection to the washer to remove large size
foreign matter.
The drain line is connected to an open-size
drain similar to those illustrated in Fig. 38 and 39.
Part 3. Piping Design | Chapter 2. Water Piping
The drain arrangement should always be checked for
compliance to local codes
The piping layout shows a shell and tune heater for the
spray water. Occasionally heat is added by a steam ejector
instead of by a normal heater.
Chilled water is required if the sprays are to accomplish
dehumidification. Figures 46 and 47 illustrate two typical
methods of connecting the chilled water supply. The plug cock
in both diagrams is adjusted so that full flow thru the three-way
diverting valve (Fig. 46 ) and thru the automatic control valve
(fig. 47) is approximately 90% of the recirculating water design
quantity.
Figures 48 and 49 are schematic sketches of multiple air
washers with gravity returns piped to the same header.
Sprayed Coil
A typical layout for a sprayed coil piping system is shown in
fig. 50. The diagram shows a water heater which may be
required for humidification. If a preheat coil is used , the water
heater may be eliminated.
The drain line should be fitted with a gate valve rather than
a globe valve since it is less likely to become clogged with
sediment.
Pump Piping
The following items illustrated in Fig. 51 should be kept in
FIG.50 – SPRAY WATER COIL WITH WATER HEATER
FIG.49 –AIR WASHER RTURN CONNECTIONS AT THE
SAME LEVEL
Part 3. Piping Design | Chapter 2. Water Piping
mind when designing piping for a pump:
1. Keep the suction pipe short and direct.
2. Increase the suction pipe size to at least
one size larger than the pump inlet connection.
3. Keep the suction pipe free from
airpockets.
4. Use an eccentric type reducer at the
pump suction nozzle to prevent air pockets in
the suction line.
5. Never install a horizontal elbow at he pump inlet. Any
horizontal elbow in the suction line should be at a lower
elevation than the pump inlet nozzle. Where possible, a
vertical elbow should lead into a pipe reducer at the pump
inlet.
If multiple pumps are to be interconnected to the same
header, piping connections are made as illustrated in Fig. 52.
This method allows each pump to handle the same water
quantity. Under partial load conditions and at reduced water
flow or when one pump is out of the line, the pumps still handle
equal water quantities.
Figure 53 illustrates two methods of locating pressure
gages and the other uses one. The use of one gage has the
advantage of always giving the correct pressure differential
across the pump. Two gages may give an incorrect pressure
differential if one or both are reading high or low.
A pulsating damper located before the pressure gage is
shown in Fig.53. This is an inexpensive device for dampening
pressure pulsations.The same result can be obtained by using
a pigtail in the line as shown in the diagram.
Part 3. Piping Design | Chapter 2. Water Piping
Expansion Tank Piping
Figure 54 is a suggested piping layout for an
open expansion tank. Piping is enlarged at the
connection to the expansion tank. This permits air
entrained or carried along with the water to
separate and be vented thru the tank. The
expansion tank should be located at the pump
suction side at the highest point in the system.
Valves, strainers and traps must be omitted
from the expansion line since these may be
accidentally turned off of become plugged.
Figure 55 illustrates the piping diagram for a
closed tank.
Drain Line Piping
Moisture that forms on the cooling coils must
be collected and carried off as waste. On factory
fabricated fan-coil units a drain pan is used to
collect this moisture. For built-up systems the floor
or base of the system (before and after the cooling
coil) is used to gather the moisture.
Since, under operating conditions. The drain
water is subject to pressure conditions slightly
above or slightly below atmospheric pressure, the
line used to carry off this water must be trapped. This trap
prevents conditioned air from entering the drain line when the
drain water is under positive pressure as in a blow-thru fan-coil
unit. When the system is under negative pressure as in a draw-
thru unit, the trap prevents water from hanging up in the drain
pan.
Figure 56 illustrates the trapping of a drain line from the
drain pan. The length of the water seal or trap depends on the
magnitude of the positive or negative pressure on the drain
water. For instance, a 2-inch negative fan pressure requires a 2-
inch water seal.
Normally, under-the-window fan-coil units have the drip pan
subject to atmospheric conditions only and the drain line from
these units is not trapped.
The drain line run out for all systems is pitched to offset the
line friction. For a single unit the runout is piped to an open site
drain. Local codes and regulations must be checked to
determine proper piping practice for an open site drain. The
runout is run full size corresponding to the drain pan connection
size.
Part 3. Piping Design | Chapter 2. Water Piping
Some applications have multiple units with the
drain lines connected to a common header or riser.
To size the header or riser, the amount of moisture
that is expected to form must be determined. This
moisture and the available head is used to
determine the pipe size from the friction chart for
open piping systems. However, in no instance is
the header or riser sized smaller than the drain pan connection
size. Also, as required in all water flow systems, pockets and
traps in the risers and mains must be vented to prevent water
hangup.
Each system should be investigated to determine the need
for drainage fittings and cleanouts for traps. These are
necessary when considerable sediment may occur in the drain
pan.
Part 3. Piping Design | Chapter 3. Refrigerant Piping
CHAPTER 3 REFRIGERANT PIPING
GENERAL SYSTEM DESIGN
This chapter includes that practical material required
for the design and layout of a refrigerant piping system at
air conditioning temperature levels, using either
Refrigerant 12, 22 500 or 502.
APPLICATION CONSIDERATIONS
A refrigerant piping system requires the same
general design considerations as any fluid flow system.
However, there are additional factors that critically
influence system design:
1. The system must be designed for minimum
pressure drop since pressure losses decrease the
thermal capacity and increase the power requirement
in a refrigeration system.
2. The fluid being piped changes in state as it
circulates.
3. Since lubricating oil is miscible with Refrigerants
12, 22, 500 and 502, some provision must be made
to:
a. Minimize the accumulation of liquid refrigerant in
the compressor crankcase.
b. Return oil to the compressor at the same rate at
which it leaves.
Piping practices which accomplish these objectives
are discussed in the following pages.
CODE REGULATIONS
System design should conform to all codes, laws and
regulations applying at the site of an installation.
In addition the Safety Code for Mechanical
Refrigeration (USAA-B9.1) and the Code for Refrigeration
Piping (USAS-B31.5) are primarily drawn up as guides to
safe practice and should also be adhered to. These two
codes, as they apply to refrigeration, are almost identical,
and are the basis of most municipal and state codes.
REFRIGERANT PIPING DESIGN
DESIGN PRINCIPLES
Objectives
Refrigerant piping systems must be designed to
accomplish the following:
1. Insure proper feed to evaporators.
2. Provide practical line sizes without excessive
pressure drop.
3. Protect compressors by –
a. Preventing excessive lubricating oil from being
trapped in the system.
b. Minimizing the loss of lubricating oil from the
compressor at all times.
c. Preventing liquid refrigerant from entering the
compressor during operation and shutdown.
Friction Loss and Oil Return
In sizing refrigerant lines it is necessary to consider
the optimum size with respect to economics, friction loss
and oil return. From a cost standpoint it is desirable to
select the line size as small as possible. Care must be
taken, however, to select a line size that does not cause
excessive suction and discharge line pressure drop since
this may result in loss of compressor capacity and
excessive hp/ton. Too small a line size may also cause
excessive liquid line pressure drop. This can result in
flashing of liquid refrigerant which causes faulty
expansion valve operation.
The effect of excessive suction and bot gas line
pressure drop on compressor capacity and horse power
is illustrated in Table 16.
Pressure drop is kept to a minimum by optimum
sizing of the lines with respect to economics, making sure
that refrigerant line velocities are sufficient to entrain and
carry oil along at all loading conditions.
For Refrigerants 12, 22, 500 and 502, consider the
requirements for oil return up vertical risers.
Pressure drop in liquid lines is not as critical as in
suction and discharge lines. However, the pressure drop
should not be so excessive as to cause gas formation in
the liquid line or insufficient liquid pressure at the liquid
feed device. A system should normally be designed so
that the pressure drop in the liquid line is not greater than
one to two degrees change in saturation temperature. In
Part 3. Piping Design | Chapter 3. Refrigerant Piping
terms of pressure drop, this corresponds to about 1.8 to
3.8 psi for R-12, 2.9 to 6 psi for R-22, 2.2 to 4.6 psi for
R-500 and 3.1 to 6.3 psi for R-502.
Friction pressure drop in the liquid line includes
accessories such as solenoid valve, strainer, drier and
hand valves, as well as the actual pipe and fittings from
the receiver outlet to the refrigerant feed device at the
evaporator.
Pressure drop in the suction line means a loss in
system capacity because it forces the compressor to
operate at a lower suction pressure to maintain the
desired evaporator temperature. Standard practice is to
size the suction line for a pressure drop of approximately
two degrees charge in saturation temperature. In terms of
pressure loss at 40 F suction temperature, this
corresponds to about 1.8 psi for R-12, 2.9 psi for R-22,
2.2 psi for R-500, and 3.1 psi for R-502.
Where a reduction in pipe size is necessary to
provide sufficient gas velocity to entrain oil upward in
vertical risers at partial loads, a greater pressure drop is
imposed at full load. To keep the total pressure drop
within the desired limit, excessive riser loss can be offset
by properly sizing the horizontal and “down” lines.
It is important to minimize the pressure loss in hot
gas lines because these losses can increase the
required compressor horsepower and decrease the
compressor capacity. It is usual practice not to exceed a
pressure drop corresponding to one to two degrees
change in saturation temperature. This is equal to about
1.8 to 3.8 psi for R - 12 , 2.9 to 6 psi for R – 22 , 2.2 to
4.6 psi for R – 500, and 3.1 to 6.3 psi for R – 502.
REFRIGERANT PIPE SIZING
Charts 7 thru 21 are used to select the proper steel
pipe and copper tubing size for the refrigeration lines.
They are based on the Darcy – Weisbach formula :
h = f x L x V2
D 2g
Where h
= loss of head in feet of fluid
f
= friction factor
L
= length of pipe in feet
D
= diameter of pipe in feet
V
= velocity in fps
g
= acceleration of gravity = 32.17 ft /sec/sec
The friction factor depends on the roughness of pipe
surface and the Reynolds number of the fluid. In this case
the Reynolds number and the Moody chart are used to
determine the friction factor.
Use of Pipe Sizing Charts
The following procedure for sizing refrigerant piping
is recommended:
1. Measure the length ( in feet ) of straight pipe.
2. Add 50 % to obtain a trail total equivalent length.
3. If other than a rated friction loss is desired,
multiply the total equivalent length by the correction
factor from the table following the appropriate pipe or
tubing size chart.
4. If necessary, correct for suction and condensing
temperatures.
5. Read pipe size from Charts 7 thru 21 to
determine size of fittings.
6. Find equivalent length ( in feet ) of fittings and
hand valves from Chapter 1 and add to the length of
straight pipe ( step 1 ) to obtain the total equivalent
length.
7. Correct as in Steps 3 and 4 of necessary.
8. Check Pipe size.
In some cases, particularly in liquid and suction
lines, it may be necessary to find the actual pressure
drop. To do this, use the procedure described in Steps 9
thru 11 :
9. Convert the friction drop ( F from Step 3 ) to psi,
using refrigerant tables or the tables in Part 4 .
10. Find the pressure drop thru automatic valves
and accessories from manufacturers’ catalogs. If
these are given in equivalent feet, change to psi by
multiplying by the ratio:
Step(9)
Step(6)
11. Add Steps 9 and 10.
In systems in which automatic valves and
accessories may create a relatively high pressure drop,
the line size can be increased to minimize their effect on
the system.
Example 1 – Use of Pipe Sizing Charts
Given:
Refrigerant 12 system
Load – 46 tons
Equivalent length of piping – 65 ft
Saturated suction – 30 F
Condensing temperature – 100 F , of subcooling
Type L copper tubing
Find:
Suction line size for pressure drop corresponding
to 2 F.
Actual pressure drop in terms of degrees F for size
selected.
Solution:
See Chart 7.
1. Line size for 40 F saturated suction and 105 F
condensing temperature are shown on Chart 7 .
Part 3. Piping Design | Chapter 3. Refrigerant Piping
Determine the correction factor for a 30 F suction
temperature of 1.18 from table in note following
Chart 9.
2. Determine adjusted tons to be used in Chart 7
by multiplying correction factor in Step 1 by load
in tons:
1.18 x 46 = 55 tons
3. Enter Chart 7 and project upward from 55 tons,
to the O o F subcooling line of a 25/8 in OD pipe
size, then to a 31/8 in. OD pipe size. At 25/8 in.
OD, a 2 F drop is obtained with 34 ft of pipe; at
31/8 in. OD a 2 F drop is obtained with 80 ft of
pipe. Select a 31/8 in. OD pipe to obtain less than
a 2 F drop.
4. Use the following equation to determine actual
pressure drop in terms of degrees F in the 31/8 in. OD
pipe with a 46 ton load:
Actual pressure drop
LIQUID LINE DESIGN
Refrigeration oil is sufficiently miscible with these
refrigerants in the liquid phase to insure adequate mixing
and oil return. Therefore low liquid velocities and traps in
liquid lines do not pose oil return problems.
The amount of liquid line pressure drop which can be
tolerated is dependent on the number of degrees
subcooling of the liquid. Usually this amounts to 5 F to 15
F as the liquid leaves the condenser. Liquid lines should
not be sized for more than a F drop under normal
circumstances. In addition, liquid lines passing thru
extremely warm spaces should be insulated.
Friction Drop and Static Head
With an appreciable friction drop and / or a static
head due to elevation of the liquid metering device above
the condenser, It may be necessary to resort to some
additional means of liquid subcooling to prevent flashing
in the liquid line. Increasing the liquid line pipe size
minimizes pipe friction and flashing due to friction drop.
In large systems where the cost is warranted, a liquid
pump may be used to overcome static head.
An arrangement shown in Fig. 57 illustrate a method
which may be used to overcome the effect of excessive
flash gas caused by a high static head in the system. This
arrangement does not prevent the forming of flash gas,
but does offset the effect it might have on the operation of
the evaporator and valves.
Liquid Subcooling
Where liquid subcooling is required, it is usually
accomplished by one or both of the following
arrangements:
1. A liquid suction heat interchanger ( heat
dissipates internally to suction gas).
2. Liquid subcooling coils in evaporative con-
densers and air – cooled condensers (heat
dissipates externally to atmosphere).
The amount of liquid subcooling required may be
determined by use of a nomograhp, Chart 22 or by
calculation. The following examples illustrate both
methods.
Example 2 – Liquid Subcooling From Nomograph
Given:
Refrigerant 12 system
Condensing temperature - 100 F (131.6 psia)
Liquid line pressure drop (incl. liquid lift) 29.9 psiFind:
Amount of liquid subcooling in degrees F required to
prevent flashing of liquid refrigerant.
Solution:
Use Chart 22.
1. Determine pressure at expansion valve:
131.6 – 29.9 = 101.7 psia
2. Draw line from point A (100 F cond temp) to
point B (101.7 psia at expansion valve).
3. Draw line from point C ( intersection of AB with
line Z) thru point D (0% flash gas) to point E
(intersection of CD with liquid subcooling line)>
4. Liquid subcooling at point E = 18 F. Liquid
subcooling required to prevent liquid flashing = 18 F.
=
equivalent ft of pipe
piping allowed for 2 F drop X 2 F
65
80
=
X 2 = 1.6 F
Part 3. Piping Design | Chapter 3. Refrigerant Piping
Part 3. Piping Design | Chapter 3. Refrigerant Piping
Part 3. Piping Design | Chapter 3. Refrigerant Piping
Part 3. Piping Design | Chapter 4. Steam Piping
Part 3. Piping Design | Chapter 3. Refrigerant Piping
Part 3. Piping Design | Chapter 3. Refrigerant Piping
Part 3. Piping Design | Chapter 3. Refrigerant Piping
Part 3. Piping Design | Chapter 3. Refrigerant Piping
Part 3. Piping Design | Chapter 3. Refrigerant Piping
Part 3. Piping Design | Chapter 3. Refrigerant Piping
Part 3. Piping Design | Chapter 3. Refrigerant Piping
Example 3 – Liquid Subcooling by Calculation
Given:
Refrigerant 12 system
Condensing temperature – 100 F
Liquid lift – 35 ft
Piping friction loss – 3 psi
Losses thru valves and accessories – 7.4 psi
Find:
Amount of liquid subcooling required to prevent flashing of
liquid refrigerant.
Solution:
1 Pressure loss due to pipe friction
= 3.0
pis
Pressure loss due to valves and accessories = 7.4
pis
Pressure loss due to 35 ft liquid lift = 35/1.8\* = 195.5 pis
Total pressure loss in liquid line = 29.9 pis
2 Condensing pressure at 100 F
= 116.9 psig
Pressure loss in liquid line
= 29.9 psi
Net pressure at liquid feed valve = 87
psig
3 Saturation temperature at 87 psig = 82 F
(from refrigerant property tables)
4 Subcooling required
= condensing temp – saturation temp at 87 psig
= 100 – 82 = 18F
Liquid subcooling required to prevent liquid flashing = 18 F.
.
\* At normal liquid temperatures the static pressure loss due to elevation
at the top of a liquid lift is one psi for every 1.8 ft of Refrigerant 12,
2.0 ft of Refrigerant 22, and 2.1 ft of Refrigerant 500.
Part 3. Piping Design | Chapter 3. Refrigerant Piping
Sizing of Condenser to Receiver Lines(Condensate
Lines)
Liquid line piping from a condenser to a receiver is
run out horizontally (same size as the condenser outlet
connection) to allow for drainage of the condenser. It is
then dropped vertically a sufficient distance to allow a
liquid head in the line to overcome line friction losses.
Additional head is required for coil condensers where the
receiver is vented to the inlet of the coil. This additional
head is equivalent to the pressure drop across the
condenser coil. The condenser line is than run
horizontally to the receiver.
Table 17 shows recommended sizes of the
condensate line between the bottom of the liquid leg and
the receiver.
SUCTION LINE DESING
Suction lines are the most critical from a design
standpoint. The suction line must be designed to return
oil from the evaporator to the compressor under minimum
load conditions.
Oil which leaves the compressor and readily passes
thru the liquid supply lines to the evaporators is almost
completely separated from the refrigerant vapor. In the
evaporator a distillation process occurs and continues
until an equilibrium point is reached. The result is a
mixture of oil and refrigerant rich in liquid refrigerant.
Therefore the mixture which is separated from the
refrigerant vapor can be returned to the compressor only
by entrainment with the returning gas.
Oil entranment with the return gas in a horizontal line
is readily accomplished with normal design velocities.
Therefor horizontal lines can and should be run “ dead “
level.
Suction risers
Most refrigeration piping systems contain a suction
riser. Oil circulating in the system can be returned up the
riser only by entrainment with the returning gas. Oil
returning up a riser creeps up the inner surface of the
pipe. Whether the oil moves up the inner surface is
dependent upon the mass velocity of the gas at the wall
surface. The larger the pipe diameter, the greater the
velocity required at the center of the pipe to maintain a
given velocity at the wall surface.
Table 18 Shows the minimum tonnages required to
insure oil return in upward flow suction risers.
Vertical risers should, therefore, be given special
analysis and should be sized for velocities that assure oil
return at minimum load. A riser selected on this basis may
be smaller in diameter than its branch or than the suction
main proper and, there fore, a relatively higher pressure
drop may occur in the riser.
This penalty should be taken into account in finding
the total suction line pressure drop. The horizontal lines
should be sized to keep the total pressure drop within
practical limits.
Because modern compressors have capacity
reduction features, it is often difficult to maintain the gas
velocities required to return oil upward in vertical suction
risers. When the suction riser is sized to permit oil return
at the minimum operating capacity of the system, the
pressure drop in this portion of the line may be too great
when operating at full load. If a correctly sized suction
riser imposes too great a pressure drop at full load, a
double suction riser should be used ( Fig . 58 ) .
Part 3. Piping Design | Chapter 3. Refrigerant Piping
Double Suction Risers
There are applications in which single suction risers
may be sized for oil return at minimum load without
serious penalty at design load. Where single
compressors with capacity control are used, minimum
capacity corresponds to the compressor capacity at its
minimum displacement. The maximum to minimum
displacement ratio is usually three or four one, depending
on compressor size.
The compressor capacity at minimum displacement
should be taken at an arbitrary figure of approximately 20
F below the design suction temperature and 90 F liquid
temperature and not the design suction temperature for
air conditioning applications.
Where multiple compressors are interconnected and
controlled so that one or more may shut down while
another continues to operate, the ratio of maximum to
minimum displacement becomes much greater. In this
case a double suction riser may be necessary for good
operating economy at design load. The sizing and
operation of a double suction riser is described as
follows:
1. In Fig. 58 the minimum load riser indicated by A
is sized so that it returns oil at the minimum possible
load.
2. The second riser B which is usually larger than
riser A is sized so that the parallel pressure drop thru
both risers at full load is satisfactory, providing this
assures oil return at full load.
3. A trap is introduced between the two risers as
shown in Fig. 58. During partial load operation when
the gas velocity is not sufficient to return oil through
both risers, the trap gradually fills with oil until the
second riser B is sealed off. When this occurs, the
gas travels up riser A only and has enough velocity to
Part 3. Piping Design | Chapter 3. Refrigerant Piping
carry oil along with it back into the horizontal suction
main.
The fittings at the bottom of the riser must be close
coupled so that the oil holding capacity of the trap is
limited to a minimum. If this is not done, the trap can
accumulate enough oil on partial load operation to
seriously lower the compressor crankcase oil level. Also,
larger slug – backs of oil to the compressor occur when
the trap clears out on increased load operation . Fig. 58
shows that the larger riser B forms an inverted loop and
enters the horizontal suction line form the top. The
purpose of this loop is to prevent oil drainage into this
riser which may be “ idle “ during partial load operation.
Example 4 – Determaination of Riser Size – ( Single
Riser )
Given:
Refrigerant 502 system
Refrigeration load – 20.0 tons
Condensing temperature – 105 F, 15 F subcooling
Suction temperature – 0˚ F, 15 F superheat
Minimum load – 4 tons
(One of four cylinders operating at – 20 F sst,
15 F superheat, 90 F liquid temperature.)
Type L copper tubing
Height of riser -10 ft (see Fig. 58 A for general
arrangement )
Allowable pressure drop in suction line is 2 F
Find:
Size of riser
Suction line pressure drop
Solution:
1. Estimated total equivalent length equals 11/2
times the actual lineal length. 1 . 5 x 70 = 105 ft.
From Chart 10, a 25/8 in line will carry 20 tons for
165 ft at a pressure drop of 2 F with 15 F
subcooling.
2. The actual equivalent length of the suction line is
determined in two parts, as follows:
a. Riser section at evaporator – 10 ft plus one
25/8 in.ell at 4.1 ft. = 14.1 ft.
b. Balance of suction line system 60 ft plus
seven 2 5/8 in ells at 4.1 ft = 88.7 fttotal
equivalent length = 102.8 ft.
3. From Table 18, R – 502, the minimum load for
returning oil up a 2 5/8 in riser at - 20 F suction is
6.6 x 1.00 = 6.6 tons. This is greater than the
minimum load. Thus, the riser must be sized at
21/8 in . Which will return oil down to 3.8 x 1.00 =
3.8 tons.
4. Determine if the 21/8 in. riser is adequate to carry
full load at 0º F suction wihtout exceeding the
specified pressure drop. The equivalent length of
the riser is : 10 ft + one 21/8 in. ell at 3.3 ft =
13.3 ft. From chat 10 , the 21/8 in. riser will carry
20 tons for 58 ft at a pressure drop of 2 F. The
loss in the riser for 13.3 ft:
The loss in the balance of the suction line:
The total loss = .46 + 1.07 = 1.53 F which is within
the 2 F specified.
Example 4 A – Determination of Riser Size – ( Double
Riser )
Given:
Refrigerant 12 system
Refrigeration load – 98.5 tons
Condensing temperature – 105 F, no subcooling
Suction temperature – 40 F, 15 F superheat
Minimum load – 7.0 tons
(Two of 16 cylinders operating at 20 F SST,
15 F superheat, 105 F liquid temperature.)
Type L Copper tubing
Height of riser – 10 ft (See Fig. 58 A for general
arrangement)
Allowable pressure drop in suction line is 2 F
Find:
Size of Riser
Suction line pressure drop
Solution:
1. Estimated total equivalent length equals 11/2
times the actual lineal length 1.5 x 70 = 105 ft.
From Chart 7, a 41/8 in. line will carry 98.5 tons
for 110 ft at a pressure drop of 2 F with no
subcooling.
2. The actual equivalent length of the suction line
equals 70 ft plus eight 41/8 in. ells at 6.7 ft =
123.6 ft. This is greater than 110 ft which gives a
2 F loss for the 41/8 in. size. Therefore, select a
13.3 ft
58.0 ft X 2 F = .46 F
=
88.7 ft
165 ft X 2 F = 1.07 F
=
Part 3. Piping Design | Chapter 3. Refrigerant Piping
51/8 in. line which will carry 98.5 tons for 340 ft at
a pressure drop 2 F.
3. The actual equivalent length of the suction line is
determined in two parts, as follows:
a. Riser section at evaporator – 10 ft + one
51/8 in. ell at 8.2 ft = 18.2 ft.
b. Balance of suction line system – 60 ft +
seven 51/8 in. ell at 8.2 ft = 117.4 ft. Total
equivalent length = 135.6 ft.
4. From Table 18, R –12, a 21/8 in. riser will return
oil when carrying 5.1 x .925 = 4.7 tons at 20 F
suction temperature.
5. Determine if the 21/8 in. riser is adequate to carry
full load at 40 F suction with out exceeding the
specified pressure drop. The equivalent length of
the riser is 10 ft + one 21/8 in. ell at 3.3 ft = 13.3
ft. The pressure drop in the balance of the
suction line is :
The pressure drop allowed for the riser is then 2 F -
.69 F or 1.31 F. The chart equivalent length of a 21/8
in. line having a pressure drop or 1.31 F is:
x 13.3 ft = 20 ft
Chart 7 at 20 ft shows the a 21/8 in. line is only
capable of carrying 42 tons. Thus a Second riser
is necessary.
6. Fig. 58B illustrates a recommended arrangement
of double suction risers. Riser A size would be
the 21/8 in. selected in Step 4. Riser B must be
sized by a “cut and try“ method. As a first trail,
size Riser B one size smaller than the selected
suction line of 41/8 in. Equivalent lengths for
Risers A and B are as follows:
Riser A
Equivalent pipe lengths
One 2 1/8 in. ell 3.3
One 2 1/8 in.branch tee 10.0
One 5 1/8 in.reducing tee 13.0
Actual pipe length 13.0
Total eguivalent length 39.3 ft
Riser B
Equivalent pipe lengths
Three4 1/8 in. ells 20.1
One 5 1/8 in. reducing tee 12.0
One 4 1/8 in. branch tee 21.0
One 4 1/8 in. “U” 17.0
Actual pipe length 13.0
Total equivalent length 83.1 ft
Pressure drop available for the riser is 1.31 F from Step 5.
For Riser A, the chart equivalent length of a 21/8 in. line is:
x 39.3 ft = 60.0 ft
For Riser B, the chart equivalent length of a 41/8 in. line is:
X 83.1 ft = 127.0 ft
From Chart 7, the 21/8 in. line is capable of carrying 23
tons and the 41/8 in. line is capable of carrying 92 tons.
The combined capacity is 115 tons , which is acceptable.
Riser pressure drop is equal to :
x 1.31 F = 1.12 F
Total pressure drop = 1.12 F + .69 F = 1.81 F
DISCHARGE ( HOT GAS ) LINE DESIGN
The hot gas line should be sized for a practical
pressure drop. The effect of pressure drop is shown in
Table 16 , page 43.
Discharge Risers
Even though a low loss is desired in the hot gas line,
the line should be sized so that refrigerant gas velocities
are able to carry along entrained oil. In the usual
application this is not a problem, However, where multiple
compressors are used with capacity control, hot gas
risers must be sized to carry oil at minimum loading;
Table 19 shows the minimum tonnages required to
insure oil return in upward flow discharge risers. Friction
drop in the risers in degrees F per 100 ft equivalent
length is also included.
117.4 ft
340 ft X 2 F = .69 F
2 F
1.31 F
2 F
1.31 F
2 F
1.31 F
98.5 tons
115 tons
Part 3. Piping Design | Chapter 3. Refrigerant Piping
Double Discharge Risers
Sometimes in installations of multiple compressors
having capacity control a vertical hot gas line sized to
entrain oil at minimum load has an excessive pressure
drop at maximum load. In such a case a double gas riser
may be used in the same manner as it is used in suction
line. Fig. 59 shows the double riser principle applied to a
hot gas line.
Sizing of double hot gas risers is made in the same
manner as double suction risers described earlier.
REFRIGERANT CHARGE
Table 20 is used to determine the piping system
refrigerant charge required. The system charge should
be equal to the sum of the charges in the refrigerant lines,
compressor, evaporator, condenser and receiver
(minimum operation charge).
Part 3. Piping Design | Chapter 3. Refrigerant Piping
Part 3. Piping Design | Chapter 3. Refrigerant Piping
REFRIGERANT PIPING LAYOUT
EVAPORATORS
Suction line loops
Evaporator suction lines should be laid out to
accomplish the following objectives:
1. Prevent liquid refrigerant from draining into the
compressor during shutdown.
2. Prevent oil in an active evaporator from draining
into an idle evaporator.
This can be done by using piping loops in the lines
connection the evaporator, the compressor and the
condenser. Standard arrangements of suction line loops
based on standard piping practices are illustrated in Fig.
60.
Figure 60a shows the compressor located below a
single evaporator. An inverted loop rising to the top of the
evaporator should be made in the suction line to prevent
liquid refrigerant from draining into the compressor during
shutdown.
A single evaporator below the compressor is
illustrated in Fig. 60 b. The inverted loop in the suction
line is unnecessary since the evaporator traps all liquid
refrigerant.
Figure 60c shown multiple evaporators on different
floor levels with the compressor below. Each individual
suction line should be looped to the top of the evaporator
before being connected into the suction main to prevent
liquid from draining into the compressor during shutdown.
Figure 60d illustrates multiple evaporators stacked
on the same floor level or may represent a two circuit
single coil operated from one liquid solenoid valve with
the compressor located below the evaporator. In this
arrangement it is possible to use one loop to serve the
purpose.
Where coil banks on the same floor level have
separate liquid solenoid valves feeding each coil, a
separate suction riser is required from each coil, similar to
the arrangements in Fig. 60c and 60e for best oil return
performance. Where separate suction risers are not
possible, use the arrangement shown in Fig. 60f.
Figure 60g shows multiple evaporators located on
the same level and the compressor located below the
evaporators. Each suction line is brought upward and
looped into the top of the common suction line. The
alternate arrangement shows individual suction lines out
of each evaporator dropping down into a common
suction header which then rises in a single loop to the top
of the coils before going down to the compressor. An
alternate arrangement is shown in Fig. 60h for cases
where the compressor is above the evaporator.
When automatic compressor pump down
control is used, evaporators are automatically kept free
of liquid by the pumpdown operation and, therefore,
evaporators located above the compressor can be free-
draining to the compressor without protective loops.
The small trap shown in the suction lines immediately
after the coil suction outlet is recommended to prevent
erratic operation of the thermal expansion valve. The
expansion valve bulb is located in the suction line
between the coil and the trap. The trap drains the liquid
from under the expansion valve bulb during compressor
shutdown. Thus preventing erratic operation of the valve
hen the compressor starts up again. A trap is required
only when straight runs or risers are encountered in the
suction line leaving the coil outlet. A trap is not required
when the suction line from the coil outlet drops to the
compressor or suction header immediately after the
expansion valve bulb.
Suction lines should be designed so that oil from an
active evaporator does not drain into an idle one. Fig 60e
shows multiple evaporators on different floor levels and
the compressor above the evaporators. Each suction line
is brought upward and looped into the top of the common
suction line if its size is equal to the main. Otherwise it
may be brought into the side of the main. The loop
prevents oil from draining down into either coil that may
be inactive.
Figure 60f shows multiple evaporators stacked with
the compressor above the evaporators. Oil is prevented
from draining into the lowest evaporator because the
common suction line drops below the outlet of the lowest
evaporator before entering the suction riser.
If evaporators must be located both above and below
a common suction line. The lines are piped as illustrated
in Figs. 60a and 60b, with (a) piping for the evaporator
above the common suction line and (b) piping for the
evaporator below the common suction line.
Multiple Circuit Coils
All but the smallest coils are arranged with multiple
circuits. The length and number of circuits are
determined by the type of application. Multiple circuit
coils are supplied with refrigerant thru a distributor which
regulates the refrigerant distribution evenly among the
circuits. Direct expansion coils can be located in any
position, provided proper refrigerant distribution and
continuous oil removal facilities are provided.
In general the suction line piping principles shown in
fig.60 should be employed to assure proper expansion
valve operation, oil return and compressor protection.
Figure 61 and 62 show direct expansion air coil
piping arrangements in which the suction connection
drain the coil headers effectively. Fig.61 shows individual
suction outlets joining into a common suction header
below the coil level. Fig.62 illustrates an alternate method
Part 3. Piping Design | Chapter 3. Refrigerant Piping
of bringing up each suction line and looping it into the
common line. The expansion valve equalizing lines are
connected into the suction header downstream of the
expansion valve thermal bulb.
Figure 63 illustrates the use of coil having
connections at the top or in the middle of each coil
header, and piped so that this connection does not drain
the evaporator. In this case oil may become trapped in
the coil. The figure shows oil drain lines from connections
supplied for this purpose. The drain lines extend from the
suction connection at the bottom end of each coil header
to the common suction header below the coil level.
Dry Expansion Coolers
Figures 64 and 66 show typical refrigerant piping for
a dry expansion cooler and a flooded cooler respectively.
In a dry expansion chiller the refrigerant flows thru
the tubes, and the water (or liquid) to be cooled flows
transversely over the outside of the tubes. The water or
liquid flow is guided by vertical baffles. Multi-circuit
coolers should be used in systems in which the
compressor capacity can be in systems in which the
compressor capacity can be reduced below 50 % . This
is recommended since oil cannot be properly returned
and good thermal valve control cannot be expected
below this minimum loading per circuit.
It is also recommended that the minimum
capacity of a single circuit should be bot less than 50% of
its full capacity. In addition, refrigerant solenoid valves
Part 3. Piping Design | Chapter 3. Refrigerant Piping
should be used in the liquid line to each circuit of a multi-
circuit cooler in a system in which the compressor
capacity can be reduced below 50%. A liquid suction
interchanger is recommended with these coolers.
For the larger size DX coolers a pilot-operated
refrigerant feed valve connected to a small thermostatic
expansion valve (Fig. 65) may not used to advantage.
The thermostatic expansion valve is a pilot device for the
larger refrigerant feed valve.
Flooded Coolers
In a flooded cooler the refrigerant surrounds the
tubes in the shell, and water or liquid to be cooled flows
thru the tubes in one or more passes, depending on the
baffle arrangement.
Flooded coolers require a continuous liquid bleed
line from some point below the liquid level in the cooler
shell to the suction line. This continuous bleed of
refrigerant liquid and oil assures the required return of oil
to the compressor. It is usually drained into the suction
line so that the oil can be returned to the cooler with the
suction gas. This drain line should be equipped with a
hand shut – off valve, a solenoid valve and a sight glass.
The solenoid valve should be wired into the control circuit
in such a manner that it closes when the compressor
stops.
A liquid suction interchanger, installed close to the
cooler, is required to evaporate any liquid refrigerant from
the refrigerant oil mixture which is continuously bled into
the suction line.
Since flooded coolers frequently operate at light
loads, double suction risers are often necessary.
To avoid freeze – up the water supply to a flooded
cooler should never be throttled and should never bypass
the cooler.
Part 3. Piping Design | Chapter 3. Refrigerant Piping
COMPRESSORS
Suction Piping
Suction piping of parallel compressors should be
designed so that all compressors run at the same suction
pressure and so that oil is returned to the running
compressors in equal proportions. To insure maintenance
of proper oil levels , compressors of unequal sizes may
be erected on foundations at different elevations so that
the recommended crankcase operating oil level is
maintained at each compressor.
All suction lines are brought into a common suction
header which is run full size and level above the
compressor suction inlets. Branch suction line take – offs
to the compressors are from the side of the header and
should be the same size as the header. No reduction is
made in the branch suction lines to the compressors until
the vertical drop is reached.
This allows the branch line to return oil proportionally
to each of the operating compressors.
Figure 67 shows suction and hot gas header
arrangements for two compressors operating in parallel.
Discharge Piping
The branch hot gas lines from the compressors are
connected into a common header. This hot gas header is
run at a level below that of the compressor discharge
connections which, for convenience, is often at the floor.
This is equivalent to the hot gas loop for the single
compressor shown in Fig. 68 .
The hot gas loop accomplishes two functions:
1. It prevents gas, which may condense in the hot
gas line during the off cycle, from draining back
into the head of the compressors. This eliminates
compressor damage on start – up.
2. It prevents oil, which leaves one
compressor, form draining into the head of
an idle one.
Interconnecting Piping
In addition to suction and hot gas piping of parallel
compressors, oil and gas equalization lines are required
between compressors and between condensing units.
An interconnecting oil equalization line is needed
between all crankcases to maintain uniform oil levels and
adequate lubrication in all compressors. The oil equalizer
Part 3. Piping Design | Chapter 3. Refrigerant Piping
may be run level with the tappings or , for convenient
access to the compressors, it may be run at floor level
(Fig. 69). Under no condition should it be run at a level
higher than that of the compressor tappings.
Ordinarily, proper equalization takes place only if a
gas equalizing line is installed above the compressor
crankcase oil line. This line may be run level with the
tappings, or may be raised to allow head room for
convenient access. It should be piped level and
supported as required to prevent traps from forming.
Shut–off valves should be installed in both lines so
that any one machine may be isolated for repair without
shutting down the entire system. Both lines should be the
same size as the tappings on the largest compressor.
Neither line should be run directly from one crankcase
into another without forming a U–bend or hairpin to
absorb vibration.
When multiple condensing units are interconnected
as shown in Fig. 69, it is necessary to equalize the
pressure in the condensers to prevent hot gas From
blowing thru one of the condensers and into the liquid
line. To do this a hot gas equalizer line is installed as
shown. If the piping is looped as shown, vibration should
not be a problem. The equalizer line between units must
be the same size as the largest hot gas line.
CONDENSERS
Liquid receivers are often used in systems having
evaporative or air–cooled condensers and also with
water–cooled condensers where additional liquid storage
capacity is required to pump down the system. However,
in many water–cooled condenser systems the condenser
serves also as a receiver if the total refrigerant in the
system does not exceed its storage capacity.
Part 3. Piping Design | Chapter 3. Refrigerant Piping
When receivers are used, liquid piping from the
condenser to the receiver is designed to allow free
drainage of liquid from the condenser at all times. This
possible only if the pressure in the receiver is not allowed
to rise to the point where a restriction in flow can occur.
Liquid flow from the condenser to the receiver can be
restricted by any of the following conditions:
1. Gas binding of the receiver.
2. Excessive friction drop in the condensate line.
3. Incorrect condensate line design.
The following piping recommendations are made to
overcome these difficulties.
Evaporative Codenser to Receiver Piping
Liquid receivers are used on evaporative condensers
to accommodate fluctuations in refrigerant liquid level, to
maintain a seal, and to provide storage facilities for
pumpdown. An equalizing line from the receiver to the
condenser is required to relieve gas pressure tending to
develop in the receive. Otherwise liquid hang – up in the
condenser due to restricted drainage can occur. The
receiver can be vented directly thru the condensate line
to the condenser outlet, or by an external equalizer line
to the condenser.
Figure 70 shows a single evaporative condenser and
receiver vented back thru the condensate drain line to the
condensing coil outlet. Such an arrangement is
applicable to a close coupled system. A separate vent is
not required. However, it is limited to a horizontal length
of condensate line of less than 6 ft. The entire condensate
line from the condenser to the receiver is the same size
as the coil outlet. The line should be pitched as shown.
Figure 71 shows the refrigerant piping for a single
unit with receiver vent. Note that the condensate line from
the condenser is the full size of the outlet connection and
is not reduced until the second elbow is reached. This
arrangement prevents trapping of liquid in the condenser
coil.
Part 3. Piping Design | Chapter 3. Refrigerant Piping
Table 21 lists recommended sizing of receiver vent
lines.
There some systems in current use without a receiver
but it must be recognized that problems can occur which
can be avoided if a receiver is used.
Such an arrangement is more critical with respect to
refrigerant charge. An overcharged system can waste
power and cause a loss of capacity if the overcharge
backs up into the condenser. An undercharged system
also wastes power and causes a loss of capacity
because the evaporator is being fed partially with hot
gas. Therefore, if the receiver is omitted, an accurate
refrigerant charge must be maintained to assure normal
operation.
The advantage of such an arrangement is an
economic one; equipment cost is lower since receiver
and valves are eliminated and the system operating
charge is lower if charged accurately.
Part 3. Piping Design | Chapter 3. Refrigerant Piping
Figure 72 shows a piping arrangement for multiple
units. Note that there are individual hot gas and vent
valves for each unit. These valves permit operation of one
unit while the other is shut down. These are essential
because otherwise the idle unit, at lower pressure,
causes hot gas to blow thru the operating unit into the
liquid line. Purge cocks are also shown, one for each unit.
The hot gas piping should be such that the pressure
in each condenser is substantially the
same. To accomplish this the branch connection from the
hot gas header into each condenser should be the same
size as the condenser coil connection.
Figure 73 shows a subcooling coil piping
arrangement. The subcooling coil must be piped between
the receiver and the evaporator for best liquid subcooling
benefits.
Multiple Shell and Tube Condensers
When two or more shell and tube condensers are
applied in parallel in a single system, they should be
equalized on the hot gas side and arranged as shown in
Fig. 75.
The elevation difference between the outlet of the
condenser and the horizontal liquid header must be at
least 12 in. preferably greater, to prevent gas blowing
thru. The bottoms of all condensers should be at the
same level to prevent backing liquid into the lowest
condenser.
When water–cooled condensers are interconnected
as shown, they should be fed from a common water
regulating valve, if used.
Part 3. Piping Design | Chapter 3. Refrigerant Piping
An inverted loop of at least 6 ft is recommended in
the liquid line to prevent siphoning of the liquid into the
evaporator (or evaporators) during shutdown. Where a
liquid line solenoid valve or valves are used, the loop is
unnecessary.
Figure 74 shows a similar loop for single condenser
with the evaporator below.
Vibration of Piping
Vibration transmitted thru or generated in refrigerant
piping and the objectionable boise which results can be
eliminated or greatly minimized by proper design and
support of the piping.
The best way to prevent compressor vibration from
being transmitted to the piping is to run the suction and
discharge lines at least 6 pipe diameters in each of three
directions before reaching the first point of support. In this
manner the piping can absorb the vibration without being
overstressed.
FIG. 73- SUBCOOLING COIL PIPING
FIG .74 –LIQUID LINE FROM CONDENSER OR RECEIVER
TO EVAPORATOR LOCATED BELOW
Part 3. Piping Design | Chapter 3. Refrigerant Piping
.
The hot gas loop from the compressor can be
attached to the compressor base by means of a bracket
if the base is isolated. If there is enough space in the
horizontal run of the loop, two brackets are
recommended to eliminate excessive rocking movement
of the pipe. Brackets should be attached at the point of
minimum movement of the compressor assembly. The
riser following the loop is supported as close as possible
to the compressor.
If the compressor is mounted on a resilient base, the
pipe support should have a resilient isolator. The isolator
is selected for four times the deflection in the spring
support of the compressor base.
See “ Vibration Isolation of Piping Systems” in
Chapter I for further discussion of the subject.
REFRIGERANT PIPING ACCESSORIES
LIQUID LINE
Liquid Suction Interchangers
These are devices which subcool the liquid
refrigerant and superheat the suction gas. The following
describes four reasons for their use and the best location
for each application:
1. To subcool the liquid refrigerant to compensate
for excessive liquid line pressure drop. Location–
near condenser. Liquid suction interchangers
are not recommended for single stage
applications using Refrigerant 22 because
superheating of the suction gas must be limited
to avoid compressor overheating. However,
where they are used to prevent liquid slop – over
to the compressor, superheating of the suction
gas should be limited to 20 F above saturation
temperature. A liquid suction interchange so
designed to limit the superheat of the suction
gas should have a bypass so that operating
adjustments may be made.
2. To act as an oil rectifier. Location – near
evaporator.
3. To prevent liquid slop over to the compressor.
Location – near evaporator.
4. To increase the efficiency of the Refrigerant 12
and 500 cycles. Location – near evaporator to
avoid insulation of subcooled liquid line.
FIG.75 –LIQUID PIPING TO INSURE CONDENSATE FLOW FROM INTERCONNECTED CONDENSERS
Part 3. Piping Design | Chapter 3. Refrigerant Piping
Two common types of liquid suction interchangers are :
1. The shell and coil or the shell and tube
exchanger, suitable for increasing cycle
efficiency and for liquid subcooling. This type is
usually installed so that the suction outlet drains
the shell to prevent oil trapping;
2. The tube – in – tube interchange (Figs. 76 and
77), a preferable type for controlling slop-over
caused by erratic expansion valve feed or for “
rectifying “ lube oil from a refrigerant oil mixture
bled from a flooded evaporator.
Excessive superheating of the suction gas must be
avoided with heat exchangers since it causes excessive
compressor discharge temperatures. Therefore, the
amount of liquid subcooling permissible by a liquid
suction interchanger is limited to the amount of suction
gas superheating that does not cause compressor
damage when the gas is compressed to the discharge
pressure. Beyond this point additional subcooling should
be obtained from other sources.
Charts 23 and 24 are used to determine the length
(A) of a concentric tube – in – tube interchanger (Fig. 76).
The amount of liquid subcooling available is calculated
FIG.77-ECCENTRIC THREE – PIPE LIQUID SUCTION INTERCHANGER
FIG.77-ECCENTRIC THREE – PIPE LIQUID SUCTION INTERCHANGER
FIG 76-LIQUID SUCTION INTERCHANGER
Part 3. Piping Design | Chapter 3. Refrigerant Piping
Part 3. Piping Design | Chapter 3. Refrigerant Piping
by using the ratio of the specific heats of the suction gas
and of the liquid (subcooling multiplier). Example 5
illustrates the use of these charts.
Example 5 – Determining the Length of a Concentric
Tube – in – Tube Interchanger
Given:
Refrigerant 12 system
Load – 45 tons
Suction ling – 3 1 / 8 in. OD Type L copper
Expansion valve – 10 F superheat
Suction temp – 40 F
Condensing temp – 105 F
Find:
Length of a concentric tube-in-tube interchange to
superheat the suction gas to 65 F (suction gas
temperature to compressor in accordance with ASRE
Standard 25R on rating compressor).
Amount of liquid subcooling.
Solution:
See Chart 23.
1. Determine interchanger efficiency E from
equation
E = x 100
= x 100 = x 100 = 27.2%
2. With an efficiency of 27.2% a 31/8 in. OD pipe
size and a 45 ton load, enter Chart 23 as
indicated per dashed line to determine a length
(A) of 17 ft.
3. For Refrigerant 12 the ratio of gas to liquid
specific heat is .653. Therefore, subcooling of
liquid refrigerant is .653 x 15 F (leav gas temp –
ent gas temp) or 9.8 F
An eccentric three–pipe interchanger is shown in Fig.
77. The inner pipe and the outer pipe offer two surfaces
for the exchange of heat between the warm liquid
refrigerant and the colder suction gas. The required
length of this interchanger can be determined by using
the method shown in Example 5 and by basing the
required length on a ratio of relative surfaces between the
liquid refrigerant and the suction gas.
Liquid Indicators
Every refrigeration system should include a means of
checking for sufficient refrigerant charge. The common
devices used are a liquid line sight glass, liquid level test
cock on condenser or receiver, or an external gage glass
with equalizing connections and shut–off valves.
The liquid line sight glass is one of the most
convenient to install and use. A properly installed sight
glass shows bubbling when there is an insufficient
charge and a solid clear glass when there is sufficient
charge.
Sight glasses should be installed full size in the main
liquid line and not in a bypass line that parallels the main
line.
A sight glass with double ports and seal caps is
preferable. The double ports allow a light to be put
behind one port so that the stare of the refrigerant is
easily seen. The seal caps serve as an added protection
against leakage or breakage since they are removed only
when checking the refrigerant. Fig. 78 shows a double
port liquid indicator with seal caps.
The installation of a double port or see–through sight
glass is recommended in the following locations:
1. With a single condenser and the evaporator
below the condenser – in the liquid line leaving
the condenser or, if a receiver is used, in the
liquid line leaving the receiver.
2. With multiple condensers and the evaporator
below the condensers – in the main liquid line
leaving the condenser bank and also in the
liquid line leaving the receiver if used.
3. With the evaporator above the condenser(s) – in
the liquid line before the thermal expansion
valve. This allows the serviceman to observe if
flashing is taking place.
Strainers
The installation of a strainer ahead of each automatic
valve is recommended. Where multiple expansion valves
with integral strainers are used, a single main liquid line
leav gas temp – ent gas temp
ent lig temp – ent gas temp
65 – 50
105 - 50
15
55
Part 3. Piping Design | Chapter 3. Refrigerant Piping
strainer is sufficient to protect all of these . Fig. 79 shows
an angle cartridge type strainer. A shut – off valve on
each side of the strainer is desirable and should be
located as close to the strainer as possible.
On steel piping systems an adequate strainer should
be installed in the suction line and a filterdrier in the liquid
line to remove the scale and rust inherent in steel pipe.
Refrigerant Driers
A permanent refrigerant drier is recommended for
most systems and is essential for all low temperature
systems. It is also essential for all systems using hermetic
compressors since the compressor motor winding is
exposed to refrigerant gas. If the gas contains excessive
moisture, the winding insulation may break down and
cause the motor to burn out. A full flow drier must be
used for this type system.
Figure 80 shows an angle type cartridge drier. The
drier should be mounted vertically in the liquid line. A
three – valve bypass (Fig. 80) should be used to permit
isolation of the drier for servicing and to allow partial
refrigerant flow thru the drier.
Reliable moisture indicators (Fig. 82) for liquid
refrigerant lines are available. These devices indicate the
proper time to replace the dreer cartridge.
Filter – Driers
Filter – Driers ( Fig. 83 ) are more commonly
used than strainers and driers together. The drier material
actually filters the liquid refrigerant.
Solenoid Valves
Solenoid valves are commonly used in the following
places:
1. In the liquid line of any system operating on
single pump – out or pump – down compressor
control.
2. In the liquid line of any single or multiple DX
evaporator system.
Part 3. Piping Design | Chapter 3. Refrigerant Piping
3. In the oil bleeder lines from flooded evaporators
to stop the flow of oil and refrigerant into the
suction line when the system shuts down.
In many cases it is desirable to use solenoid valves
with opening stems. The opening stem serves as a in
case of solenoid coil failure.
Refrigerant Charging Connections
The two usual methods of charging the refrigeration
system are:
1. Charging liquid into the liquid line between the
receive shut-off valve and the expansion valve.
Fig. 84 shows a charging connection in a liquid
line leaving a receiver.
2. Charging gas into the suction line. Except for
very small systems this method is not practical
because of the time required to evaporate the
refrigerant from the drum and because of the
danger of dumping raw liquid into the
compressor.
Expansion Valves
Thermal expansion valves should be sized to avoid
both the penalties of being undersized at full load and of
being excessively oversized at partial load. The following
items should be considered before sizing valves:
1. Refrigerant pressure drop thru the system must
be properly evaluated to determine the correct
pressure drop available across the valve.
2. Variations in condensing pressure during
operation affect valve pressure and capacity.
Condensing pressure should be controlled,
therefore, to maintain required valve capacity.
3. Oversized thermal expansion valves do not
control as well at full system capacity as properly
sized valves and control gets progressively
worse as the coil load decreases. Capacity
reduction, available in most compressors, further
increases this problem and necessitates closer
selection of expansion valves to match realistic
loads.
When sizing thermal expansion valves, make the
selection on the basis of maximum load at the design
operation pressure and at least 10 degrees superheat.
Five degrees is the usual change in superheat between a
full open and closed position. This is called the operating
superheat. This a valve which operates at 10 degrees
superheat at design load balances out at 5 to 6 degrees
superheat at low load. A low superheat setting at design
load, therefore,does not provide sufficient margins of
safety at low loads because not provide sufficient
margins of safety at low loads because of the 5 degrees
necessary for operating superheat.
The expansion valve bulb should be located
immediately after the coil outlet on the suction line and 45
degrees above the bottom of the pipe. With this
arrangement the coil is the source of superheat for valve
operation. The valve should be set so that overfeeding
does not occur at times of partial load.
The effect of condensing temperature on the
capacity of an expansion valve for two different systems
is illustration Example 6.
Part 3. Piping Design | Chapter 3. Refrigerant Piping
On certain low temperature applications and on high
temperature applications where the design or partial load
least temperature difference (L.T.D.) between the
refrigerant and air or water is extremely small, it may
become necessary to consider the use of the liquid
suction interchanger as a source of superheat. This is
done to increase the effective evaporator surface by
allowing the liquid suction interchanger to supply the
superheat function.
If only one liquid suction interchanger is used for the
applications just mentioned, it should be an eccentric
three-pipe interchanger as shown in Fig. 77. This
arrangement permits the expansion valve bulb to sense
the suction gas temperature from the outside surface of
the interchanger. Otherwise two tube-in-tube inter-
changers should be used with the thermal expansion
valve bulb located between the interchangers.
The preferred refrigerant flow in a coil circuit to
obtain superheat is illustrated in Fig. 85.
SUCTION LINE
Back Pressure Valves
A conventional type back pressure regulation valve is
used in a refrigerating system to maintain a
predetermined pressure in the evaporator. A conventional
type regulator controls the upstream pressure. The
regulator has a spring loaded diaphragm designed to
actuate a seat pilot valve. The actuating pressure comes
from the evaporator or upstream side of the regulator.
When the upstream pressure against the diaphragm is
greater than that exerted by the spring, the pilot valve
opens and a flow of gas is admitted to the power piston.
The piston in turn causes the main port to open. This
permits a flow of gas from the upstream side of the valve
to the downstream side. When the actuating pressure
becomes less than that controlled by the spring pressure,
the flow of gas to the power piston is stopped and the
regulator closes.
There are many variations of the back pressure
regulating valve. Several are described in the following:
1. the compensating type, actuated by air or
electricity, varies the suction pressure in
accordance with temperature or load demand.
2. The dual pressure regulator is designed to
operate at two predetermined pressures without
resetting or adjustment; by opening and closing
a pilot solenoid , either the low pressure or the
high pressure head operates.
Figure 86 shows a simple back pressure regulating
valve which is ordinarily used for one of the following
purposes:
1. To control evaporator suction pressure in spite of
compressor suction pressure variation.
2. To establish evaporator suction pressure when
lower compressor suction pressure is demanded by
another part of the same system.
3. To prevent evaporator freezing when operating
near the freezing temperature.
Part 3. Piping Design | Chapter 3. Refrigerant Piping
Part 3. Piping Design | Chapter 3. Refrigerant Piping
Chart 25 illustrates the application of back pressure
valves for various services such as number and types of
evaporators, and types of room and compressor control.
Figure 87 illustrates the location of back pressure
valves.
DISCHARGE LINE
Oil Separators
Oil separators reduce the rate of oil circulation.
However they are not 100% efficient since some oil
always circulates thru the system.
Oil separators are of particular value on certain types
of installations such as:
1. Systems requiring a sudden and frequent
capacity variation.
2. Systems having extensive pipe lines and
numerous evaporators. The large volumes
inherent in such systems result in appreciable oil
hangup.
There are several objections to oil separators:
1. Oil separators permit some oil to be carried over
into the system and, therefore, proper piping
design to return oil is still required even though a
separator is used.
2. On start-up, gas may condense in the shell of
the separator. As a result the separator delivers
liquid refrigerant into the crankcase. This in turn
increases crankcase foaming and oil loss from
the compressor.
During the “off” cycle the oil separator cools down
and acts as a condenser for liquid refrigerant that
evaporates in the warmer parts of the system. Thus a cool
oil separator acts as a liquid condenser during “off”
cycles and also on compressor start-up until the
separator has warmed up. Large amounts of liquid
refrigerant in the crankcase result in poor lubrication and
may also result in removing the oil from the crankcase
completely.
Figure 88 shows the recommended method for
piping an oil separator.
Mufflers
If a muffler is used in the hot gas line, it should be
installed in downward flow risers or in horizontal lines as
close to the compressor as possible.
The hot gas pulsations from the compressor can set
up a condition of resonance with certain lengths of
refrigerant piping in the hot gas line. A muffler installed in
the compressor discharge aids in eliminating such a
condition.
Figure 89 shows a muffler in a hot gas line at the
compressor.
Check Valves
Check valves contribute a relatively large addition to
a line pressure drop at full load and must be taken into
account in the selection of refrigeration equipment. In
addition a check valve cannot be relied upon for 100%
shut-off.
Whenever the receiver is warmer than the
compressor during shutdown, refrigerant in the receiver
tends to boil off and flow back thru the condenser and hot
gas discharge line to the compressor where it
condenses. If there is sufficient refrigerant in the receiver,
liquid refrigerant eventually enters the compressor
despite the loop in the hot gas line at the base of the
compressor. To prevent this, a check valve should be
used ( Fig. 68, page 65).
In a non-automatic system a hand valve may be used
at the inlet to the condenser to manually shut off the flow
on shutdown, in which case the pressure drop involved
will be much less than that encountered using a check
valve.
REGRIGERANT PIPING INSULATION
Liquid lines should not be insulated if the
surrounding temperature is lower than or equal to the
temperature of the liquid. Insulation is recommended only
when the liquid line can pick up a
Part 3. Piping Design | Chapter 3. Refrigerant Piping
considerable amount of heat. The following areas in a
refrigerant piping system should be insulated:
1. to the direct rays of the sun for a considerable
distance.
2. Piping in boiler rooms.
3. Piping at the outlet of a liquid suction
interchanger to preserve the subcooling effect.
Where liquid and suction lines can be strapped
together, a single insulating covering can be used over
both lines. This induces an exchange of heat and is
desirable from the standpoint of the subcooling effect on
the liquid. However excessive superheating of the suction
gas can result from too much exchange of heat.
Hot gas lines should not be insulated. Any heat lost by
these lines reduces the work to be done by the
condenser.
Hot gas lines should not be insulated. Any heat lost
by these lines reduces the work to be done by the
condenser.
Suction lines should be insulated only to prevent
dripping where this causes a nuisance or damage. It is
generally desirable to have the suction line capable of
absorbing some heat to evaporate any liquid which may
have entered the suction line from the evaporator. For
unusual conditions of high ambient temperatures and
simultaneous high relative humidities extra insulation
must be applied.
The thickness of insulation required to prevent
condensation on the outer surface is that thickness which
raises the temperature of the outer surface of the
insulation to a point slightly higher than the maximum
expected dewpoint of the surrounding air. The external
vapor barrier must be made as nearly perfect as possible
in order to prevent leakage of vapor into the insulation.
A cellular glass or cellular plastic type of insulation is
fast becoming accepted as an ideal insulation. Its cellular
structure provides exceptionally high resistance to water
and water vapor. The cellular glass, being inorganic, is
fire-proof. Cellular plastic which is also available is self-
extinguishing.
When located out of doors, insulation must be
weatherproofed unless, of course, it is inherently
waterproof.
Part 3. Piping Design | Chapter 4. Steam Piping
CHAPTER 4. STEAM PIPING
This chapter describes practical design and layout
techniques for stream piping systems. Steam piping differs
from other systems because it usually carries three fluids–
steam, water and air. For this reason, steam piping design
and layout require special consideration.
GENERAL SYSTEM DESIGN
Steam systems are classified according to piping
arrangement, pressure conditions, and method of re-
turning condensate to the boiler. These classifications are
discussed in the following paragraphs.
PIPING ARRANGEMENT
A one or two-pipe arrangement is standard for steam
piping. The one-pipe system uses a single pipe to supply
steam and to return condensate. Ordinarily, there is one
connection at the heating unit for both supply and return.
Some units have two connections which hare used as
supply and return connections to the common pipe.
A two-pipe steam system is more commonly used in
air conditioning, heating, and ventilating applications. This
system has one pipe to carry the steam supply and
another to return condensate. In a two-pipe system, the
heating units have separate connections for supply and
return.
The piping arrangements are further classified, with
respect to condensate return connections to the boiler and
direction of flow in the risers:
1. Condensate return to boiler
a. Dry-return – condensate enters boiler above
water line.
b. Wet-return – condensate enters boiler below
water line.
2. Steam flow in riser
a. Up-feed - steam flows up riser.
b. Down-feed – steam flows down riser.
PRESSURE CONDITIONS
Steam piping systems are normally divided into five
classifications-high pressure, medium pressure, low
pressure, vapor and vacuum systems. Pressure ranges
for the five systems are:
1. High pressure - 100 psig and above
2. Medium pressure - 15 to 100 psig
3. Low pressure – 0 to 15 psig
4. Vapor – vacuum to 15 psig
5. Vacuum – vacuum to 15 psig
Vapor and vacuum systems are identical except that a
vapor system does not have a vacuum pump, but a
vacuum system does.
CONDENSATE RETURN
The type of condensate return piping from the
heating units to the boiler further identifies the steam
piping system. Two arrangements, gravity and
mechanical return, are in common use.
When all the units are located above the boiler or
condensate receiver water line, the system is described
as a gravity return since the condensate returns to the
boiler by gravity.
If traps or pumps are used to aid the return of
condensate to the boiler, the system is classified as a
mechanical return system. The vacuum return pump,
condensate return pump and boiler return trap are
devices used for mechanically returning condensate to
the boiler.
CODES AND REGULATIONS
All applicable codes and regulation should be
checked to determine acceptable piping practice for the
particular application. These codes usually dictate
piping design, limit the steam pressure, or qualify the
selection of equipment.
WATER CONDITIONING
The formation of scale and sludge deposits on the
boiler heating surfaces creates a problem in generating
steam. Scale formation is intensified since scale-forming
salts increase with an increase in temperature.
Water conditioning in a steam generating system
should be under the supervision of a specialist.
Part 3. Piping Design | Chapter 4. Steam Piping
PIPING SUPPORTS
All steam piping is pitched to facilitate the flow of
condensate. Table 22 contains the recommended support
spacing for piping pitched for different gradients. The data
is base on Schedule 40 pipe filled with water, and an
average amount of valves and fittings.
PIPING DESIGN
A steam system operating for air conditioning comfort
conditions must distribute steam at all operating loads.
These loads can be in excess of design load, such as
morning warm up , and at extreme partial load, when only
a minimum of heat is necessary. The pipe size to transmit
the steam for a design load depends on the following:
1. The initial operating pressure and the allowable
pressure drop thru the system.
2. The total equivalent length of pipe in the
longest run.
3. Whether the condensate flows in the same
direction as the steam or in the opposite
direction.
The major steam piping systems used in air con-
ditioning applications are classified by a combination of
piping arrangement and pressure conditions as follows:
1. Two-pipe high pressure
2. Two-pipe medium pressure
3. Two-pipe low pressure
4. Two-pipe vapor
5. Two-pipe vacuum
6. One–pipe low pressure
ONE – PIPE SYSTEM
A one – pipe gravity system is primarily used on
residences and small commercial establishments. Fig.
90 shows a one – pipe, upfeed gravity system. The
steam supply main rises from the boiler to a high point
and is pitched downward from this point around the
extremities of the basement. It is normally run full size to
the last take – off and is then reduced in size after it
drops down below the boiler water line. This
arrangement is called a wet return. If the return main is
above the boiler water line, it is called a dry return.
Automatic air vents are required at all high points in the
system to remove non–condensable gases. In systems
that require long mains, it is necessary to check the
pressure drop and make sure the last heating unit is
sufficiently above the water line to prevent water
backing up from the boiler and flooding the main. During
operation, steam and condensate flow in the same
direction in the mains, and in opposite direction in
branches and risers. This system requires larger pipe
and valves than any other system.
The one – pipe gravity system can also be designed
as shown in Fig. 91 , with each riser dripped separately.
This is frequently done on more extensive systems.
Another type of one – pipe gravity system is the
down – feed arrangement shown in Fig. 92. Steam flows
in the main riser from the boiler to the building attic and
is
then
distributed
throughout
the
building.
Part 3. Piping Design | Chapter 4. Steam Piping
TWO – PIPE SYSTEM
A two-pipe gravity system is shown in Fig. 93. This
system is used with indirect radiation. The addition of a
thermostatic valve at each heating unit adapts it to a vapor
or mechanical vacuum system. A gravity system has each
radiator separately sealed by drip loops on a dry return or
by dropping directly into a wet return main. All drips,
reliefs and return risers from the steam to the return side of
the system must be sealed by traps or water loops to
insure satisfactory operation.
If the air vent on the heating unit is omitted, and the air
is vented thru the return line and a vented condensate
receiver, a vapor system as illustrated in Fig. 94 results.
The addition of a vacuum pump to a vapor system
classifies the system as a mechanical vacuum system.
This arrangement is shown in Fig. 95.
Figures 90 thru 95 , courtesy of Kent’s Mechanical Engineer’s Handbook, Power Volume, Eleventh Edition , John Wiley ξ Sons Publisher.
Part 3. Piping Design | Chapter 4. Steam Piping
Part 3. Piping Design | Chapter 4. Steam Piping
PIPE SIZING
GENERAL
Charts and tables have been developed which are
used to select the proper pipe to carry the required steam
rate at various pressures.
Chart 26 is a universal chart for steam pressure of 0 to
200 psig and for a steam rate of from 5 to 100,000 pounds
per hour. However, the velocity as read from the chart is
based on a steam pressure of 0 psig and must be
corrected for the desired pressure from Chart 27. The
complete chart is based on the Moody friction factor and is
valid where condensate and steam flow in the same
direction.
Tables 23 thru 28 are used for quick selection at
specific steam pressures. Chart 26 has been used to
tabulate the capacities shown in Tables 23 thru 25. The
capacities in Tables 26 thru 28 are the results of tests
conducted in the ASHAE laboratories. Suggested
limitations for the use of these tables are shown as notes
on each table. In addition, Table 28 shows the total
pressure drop for two – pipe low pressure stem systems.
RECOMMENDATIONS
The following recommendations are for use when
sizing pipe for the various systems:
Two – pipe High Pressure System
This system is used mostly in plants and
occasionally in commercial installations.
1. Size supply main and risers for a maximum
drop of 25 –30 psi.
2. Size supply main and risers for a maximum
friction rate of 2 –10 psi per 100 ft of equivalent
pipe.
3. Size return main and riser for a maximum
pressure drop of 20 psi.
4. Size return main and riser for a maximum
friction rate of 2 psi per 100 ft of equivalent
pipe.
5. Pitch supply mains 1/4 in. per 10 ft away from
boiler.
6. Pitch return mains 1/4 in. per 10 ft toward the
boiler.
7. Size pipe from Table 23.
Two - pip Medium Pressure System
This system is used mostly in plants and
occasionally in commercial installations.
1. Size supply main and riser for a maximum
pressure drop of 5 – 10 psi.
2. Size supply main and riser for a maximum
friction rate of 2 psi per 100 ft of equivalent
pipe.
3. Size supply main and riser for a maximum
pressure sure drop of 5 psi.
4. Size return main and riser for a mamimum
friction rate of 1 psi per 100 ft of equivalent
pipe.
5. Pitch supply mains 1/4 in. per 10 ft away from
the boiler.
6. Pitch supply mains 1/4 in. per 10 ft toward the
boiler.
7. Size pipe from Table 24.
Two – pipe Low Pressure System
This system is used for commercial, air
conditioning, heating and ventilating installations.
1. Size supply main and risers for a maximum
pressure drop determined 1 from Table 28,
depending on the initial system pressure.
2. Size supply main and risers for a maximum
friction rate of 2 psi per 100 ft of equivalent
pipe.
3. Size return main and riser for a maximum
pressure drop determined from Table 28,
Part 3. Piping Design | Chapter 4. Steam Piping
depending on the initial system pressure.
4. Size return main and riser for a maximum friction
rate of 1/2 psi per 100 ft of equivalent pipe.
5. Pitch mains 1/4 in. per 10 ft away from the boiler.
6. Pitch return mains 1/4 in. per 10 ft toward the
boiler.
7. Use Tables 25 thru 27 to size pipe.
Two – pipe Vapor System
This system is used in commercial and residential
installations.
1. Size supply main and riser for a maximum
pressure drop of 1/16 – 1/8 psi.
2. Size supply main and riser for a maximum friction
rate of 1/16 – 1/8 psi per 100 ft equivalent pipe.
3. Size return main and supply for a maximum
pressure drop of 1/16 - 1/8 psi.
4. Size return main and supply for a maximum
friction rate of 1/16 – 1/8 psi per 100 ft of equivalent
pipe.
5. Pitch supply 1/4 in. per 10 ft away from the boiler.
6. Pitch supply 1/4 in. per 10 ft toward the boiler.
7. Size pipe from Tables 25 thru 27.
Two – pipe Vacuum System
This system is used in commercial installations.
1. Size supply main and riser for a maximum
pressure drop of 1/8 – 1 psi.
2. Size supply main and riser for a maximum
friction rate of 1/8 – 1/2 psi per 100 ft of
equivalent pipe.
3. Size return main and riser for a maximum
pressure drop of 1/8 – 1 psi.
4. Size return main and riser for a maximum
friction rate of 1/8 - 1/2 psi per 100 ft equivalent
pipe.
5. Pitch return mains 1/4 in. per 10 ft away form the
boiler.
6. Pitch return mains 1/4 in. per 10 ft toward the
boiler.
7. Size pipe from Tables 25 thru 27.
One – pipe Low Pressure System
This system is used on small commercial and
residential systems.
1. Size supply main and riser for a maximum
pressure drop of 1/4 psi.
2. Size supply main and riser for a maximum
friction rate of 1/16 psi per 100 ft of equivalent
pipe.
Part 3. Piping Design | Chapter 4. Steam Piping
3. Size return main and riser for a maximum
pressure drop of 1/4 psi.
4. Size return main and riser for a maximum friction
rate of 1/16 psi per 100 ft of equivalent pipe.
5. Pitch supply main 1/4 in. per 10 ft of away from the
boiler.
6. Pitch return main 1/4 in. per 10 ft toward the boiler.
7. Size supply main and dripped runouts form
Table 25.
8. Size undripped runouts from Table 27, Column
F.
9. Size upfeed risers from Table 27, Column D.
10. Size downfeed supply risers from Table 25
11. Pitch supply mains 1/4 in. per 10 ft away from
boiler.
Part 3. Piping Design | Chapter 4. Steam Piping
12 Pitch return main 1/4 in. per 10 ft toward the
boiler.
Use of Table 28
Example 1 – Determine Pressure Drop for Sizing Supply and
Return Piping
Given
Two - pipe low pressure steam system
Initial steam pressure – 15 psig
Approximate supply piping equivalent length - 500 ft
Approximate return piping equivalent length - 500 ft
Find:
1. Pressure drop to size supply piping.
2. Pressure drop to size return piping.
Solution:
1. Refer to Table 28 for an intial steam pressure of 15
psig. The total pressure drop should not exceed 3.75
psi in the supply pipe. Therefore, the supply piping is
sized for a total pressure drop of 3.75 or 3/4 psi per 100
ft of equivalent pipe.
2. Although 3/4 psi is indicated in Step 1, Item 4 under the
two – pipe low pressure systems recommends a
maximum of 1/2 psi for return piping. Therefore, use 1/2
psi per 100 ft of equivalent pipe.
Return main pressure drop = 1/2 x = 2.5 psi
From Heating Ventilating Air Condition Guide, 1959
Use by permission
500
100
Part 3. Piping Design | Chapter 4. Steam Piping
Friction Rate
Example 2 illustrates the method used to determine
the friction rate for sizing pip when the total system
pressure drop recommendation (supply pressure drop
plus return pressure drop) is known and the approximate
equivalent length is known.
Example 2 – Determine Friction Rate
Given:
Four systems
Equivalent length of each system – 400 ft
Total pressure drop of system – 1/2 , 3/4, 1 , and 2 psi
Find:
Friction rate for each system.
Solution:
Used of Charts 26 and 27
Example 3 – Determine Steam Supply Main and Final Velocity
Given:
Friction rate – 2 psi per 100 ft of equivalent pipe
Initial steam pressure – 100 psig
Flow rate – 6750 lb / hr
Find:
1. Size of largest pipe not exceeding design friction rate.
2. Steam velocity in pipe.
Solution:
1. Enter bottom of Chart 26 at 6750 lb / hr and proceed
vertically to the 100 psig line (dotted line in Chart 26 ).
Then move obliquely to the 0 psig line. From this point
proceed vertically up the chart to the smallest pipe size
not exceeding 2 psi per 100 ft of equivalent pipe and
read 31/2 in.
2. The velocity of steam at 0 psig as read from Chart 26 is
16,000 fpm. Enter the left side of Chart 27 at 16,000
fpm. Proceed obliquely downward to the 100 psig line
and horizontally across to the right side of the chart
(dotted line in Chart 27). The velocity at 100 psig is
6100 fpm.
Example 4 – Sizing Pipe for a Low Pressure, Vocuum Return
System
Given:
Six units
Steam requirement per unit - 72 lb / hr
Layout as illustrated in Figs. 96 thru 98
Part 3. Piping Design | Chapter 4. Steam Piping
Threaded pipe and fittings.
Low pressure system – 2 psi
Find:
Size of and total pressure drop
Note: Total pressure drop in the system should never
exceed one – half the initial pressure. A reasonably small
drop is required for quiet operation.
Solution:
Determine the design friction rate by totaling the pipe length
and adding 50 % of the length for fittings:
115 + 11 +133 = 259
259 x .50 = 130
389 ft equiv length
Check pipe sizing recommendations for maximum friction rate from
“Two – pipe Vacuum System ,” Item 2.1/8 – 1/2 psi. Check Table 28
to determine recommended maximum pressure drop for the supply
and return mains ( 1/2 psi for each ). Design friction rate = 1/3 .89 x
(1 /2 + 1/2 ) = 1/4 psi per 100 ft. The supply main is sized by starting
at the last unit “G” and adding each additional load from unit “G” to
he boiler; use Table 25, The following tabulation results:
Convert the supply main fittings to equivalent lengths of pipe
and add to the actual pipe length ,Table 11, page 17.
Equivalent pipe lengths
1 - 1 1/4 in. side outlet tee
7.0
2 - 1 1/4 in. ells
4.6
1 – 2 in. reducing tee
4.7
1 – 2 in. run of tee
3.3
2 – 2 in. ells
6.6
1 – 2 1/2 in. reducing tee
5.6
1 – 2 1/2 in. run of tee
4.1
1 – 2 1/2 in. ell
6.0
2 – 3 in. ells
15.0
1 – 3 in. reducing tee
7.0
Actual pipe length
115.0
Total equivalent length 172.6 ft
Pressure drop for the supply main is equal to the equivalent
length times pressure drop per 100 ft:
172.6 x .25 / 100 = .43 psi
This is within the recommended maximum pressure drop (1 psi)
for the supply.
The branch connection for Fig. 97 is sized in a similar manner at
the same friction rate.
From Table 27 the horizontal runout pipe size for a load of 72 lb is
21/2 in. and the vertical riser size is 2 in.
Convert all the fittings to equivalent pipe lengths , and add to the
actual pipe length.
Equivalent pipe lengths
1 – 21/2 in. 45 ° ell
3.2
1 – 21/2 in. 90 ° ell
4.1
1 – 2 in. 90 ° ell
3.3
1 – 2 in. gate valve
2.3
Actual pipe length
11.0
Total equivalent length
23.9 ft.
Pressure drop for branch runout and riser is
23.9 x .25 / 100 = .060 psi
The vacuum return main is sized from Table 26 by starting at the
last unit “G” and adding each additional load between unit “G”
and the boiler.
Each riser – 72 lb per hr, 3/4 in.
Convert the return main fittings to equivalent pipe lengths and add
to the actual pipe length , Table 11 , page 17.
Equivalent pipe lengths
1 – 3/4 in. run of tee
1.4
5 – 3/4 in. 90 ° ells
7.0
1 – 1 in. reducing tee
2.3
1 – 1 in. run of tee
1.7
2 – 1 in. 90 ° ells
3.4
1 - 1 1/4 in. reducing tee
3.1
3 – 1 1/4 in. 90 ° ells
6.9
1 - 1 1/4 in. run of tee
2.3
Actual pipe length
133.0
Total equivalent length
161.1 ft.
Part 3. Piping Design | Chapter 4. Steam Piping
Pressure drop for the return equals
161.1 x .25 / 100 = .404 psi
Total return pressure drop is satisfactory since it is within the
recommended maximum pressure drop (1/8 – 1 psi) listed in the two–
pipe vacuum return system. The total system pressure drop is equal
to
.430 + .060 + .404 = .894 psi
This total system pressure drop is within the maximum 2 psi
recommended ( 1 psi for supply and 1 psi for return ) .
PIPING APPLICATION
The use and selection of steam traps, and condensate
and vacuum return pumps are presented in this section.
Also, various steam piping diagrams are illustrated to
familiarize the engineer with accepted piping practice.
STEAM TRAP SELECTION
The primary function on a steam trap is to hold steam
in a heating apparatus or piping system and allow
condensate and air to pass. The steam remains trapped
until it gives up its latent heat and changes to condensate.
The steam trap size depends on the following:
1. Amount of condensate to be handled by the trap,
lb / hr.
2. Pressure differential between inlet and discharge
at the trap.
3. Safety factor used to select the trap.
Amount of Condensate
The amount of condensate depends on whether the
trap is used for steam mains or risers, or for the heating
apparatus.
The selection of the trap for the steam mains or risers
is dependent on the pipe warm – up load and radiation
load from the pipe. Warm – up load is the condensate
which is formed by heating the pipe surface when the
steam is first turned on. For practical purposes the final
temperature of the pipe is the steam temperature. Warm
- up load is determined from the following equation:
C 1 =
Where:
C 1
= Warm – up condensate, lb / hr
W
= Total weight of pipe, lb ( Table 2 and 3,
pages 2 and 3 )
tf
= Final pipe temperature, F ( steam temp )
ti
= Initial pipe temperature, F ( usually room
temp )
.114 = Specific heat constant for wrought iron or
steel pipe ( .092 for copper tubing )
hI
= Latent heat of steam , Btu / lb ( from steam
tables )
T
= Time for warm – up, hr
The radiation load is the condensate formed by
unavoidable radiation loss form a bare pipe. This load is
determined from the following equation and is based on
still air surrounding the steam main of riser:
C2 =
Where :
C2 = Radiation condensate, lb / hr
L = Linear length of pipe, ft
K = Heat transmission coefficient, Btu/(hr)(linear
ft)(deg F diff between pipe and surrounding
air), Table 54, Part I
tf , ti , hI explained previously
hl x T
W x (tf – ti) x .114
L x K x (tf – ti)
hl
Part 3. Piping Design | Chapter 4. Steam Piping
The radiation load builds up as the warm – up load
drops off under normal operating conditions. The peak
occurs at the mid – point of the warm – up cycle.
Therefore, one – half of the radiation load Is added to
warm – up load to determine the amount of condensate
that the trap handles.
Pressure Differential
The pressure differential across the trap is determined
at design conditions. If a vacuum exists on the discharge
side of the trap, the vacuum is added to the inlet side
pressure to determine the differential.
Safety Factor
Good design practice dictates the use of safety
factors in steam trap selection. Safety factors from 2 to 1 to
as high as 8 to 1 may be required, and for the following
reasons:
1. The steam pressure at the trap inlet or the back
pressure at the trap discharge the steam trap
capacity.
2. If the trap is sized for normal operating load,
condensate may back up into the steam lines or
apparatus during start – up or warm – up
operation.
3. It the steam trap is selected to discharge a full
and continuous steam of water, the air could not
vented from the steam.
The following guide is used to determine the safety
factor:
When the steam trap is to be used in a high pressure
system, determine whether or not the system is to operate
under low pressure conditions at certain intervals such as
night time or weekends. If this condition is likely to occur,
then an additional safety factor should be considered to
account for the lower pressure drop available during night
time operation.
Example 5 illustrates the three concepts mentioned
previously in trap selection – condensate handled,
pressure differential and safety factor.
Example 5 – Steam Trap Selection for Dripping Supply Main to
Return Line
Given:
Steam main – 10 in. diam steel pipe, 50 ft long
Steam pressure – 5 psig ( 227 F )
Room temperature – 70 F db ( steam main in space )
Warm – up time – 15 minutes
Steam trap to drip main into vacuum return line
(2 in. vacuum gage design)
Find:
1. Warm – up load.
2. Radiation load.
3. Total condensate load.
4. Specifications for steam trap at end of supply main.
Solution:
1. The warm – up load is determined from the following
equation:
C1
=
Where:
W = 40.48 lb / ft x 50 ft ( Table 2 )
tf
= 227 F
ti
= 70 F
hl
= 960 Btu/ lb ( from steam tables)
T
= .25 hr
C1
= 2024 x ( 227 – 70 ) x .114
960 x .25
= 150 lb / hr of condensate
2. The radiation load is calculated by using the following
equation:
C2 =
Where:
L
= 50 ft
K
= 6.41 Btu / (hr) (linear foot)
( deg F diff between pipe and air)
from Table 54 , Part I
tf
= 227 F
ti
= 70 F
hI
= 960 Btu / lb ( from steam tables)
C2
= 50 x 6.41 x (227 – 70)
960
= 52 lb / hr of condensate
3. The total condensate load for steam trap selection is
equal to the warm – up load plus one half the radiation
load.
Total condensate load = C1 + ( 1/2 x C2)
= 150+(1/2 x 52)
= 176 lb / hr
4. Steam trap selection is dependent on three factors:
condensate handled, safety factor applied to total
condensate load, and pressure differential across the
steam trap. The safety factor for a steam trap at the end
of the main is 3 to 1 from the table on this page.
Applying the 3 to 1 safety factor to the total condensate
hl x T
W x (tf – ti) x .114
L x K x (tf – ti)
hl
Part 3. Piping Design | Chapter 4. Steam Piping
load, the steam trap would be specified to handle 3 x 176
or 528 lb / hr of condensate.
The pressure differential across the steam trap is
determined by the pressure at the inlet and discharge of
the steam trap.
Inlet to trap
= 5 psig
Discharge of trap = 2 in. vacuum (gage)
When the discharge is under vacuum conditions, the
discharge vacuum is added to the inlet pressure for the
total pressure differential.
Pressure differential
= 6psi ( approx )
Therefore the steam trap is selected for a differential
pressure of 6 psi and 528 lb / hr of condensate.
STEAM TRAP TYPES
The types of traps commonly used in steam systems
are:
Float
Flash
Thermostatic
Impulse
Float & thermostatic
Lifting
Upright bucket
Boiler return or
Inverted bucket
alternating receiver
The description and use of these various traps are
presented in the following pages.
Float Trap
The discharge from the float trap is generally
continuous. This type ( Fig. 99 ) is used for draining
condensate from steam headers , steam heating coils,
and other similar equipment. When a float trap is used
for draining a low pressure steam system, it should be
equipped with a thermostatic air vent.
Thermostatic Trap
The discharge from this type of trap is intermittent.
Thermostatic traps are used to drain condensate from
radiators, convectors, steam heating coils, unit heaters
and other similar equipment. Strainers are normally
installed on the inlet side of the steam trap to prevent dirt
and pipe scale from entering the trap. On traps used for
radiators or convectors, the strainer is usually omitted.
Fig. 100 shows a typical thermostatic trap of the bellows
type and Fig. 101 illustrates a disc type thermostatic
trap.
When a thermostatic trap is used for a heating
apparatus, at least 2 ft of pipe are provided ahead of the
cool in the pipe rather than in the coil, and thus
maintains maximum coil efficiency.
Thermostatic traps are recommended for low
pressure systems up to a maximum of 15 psi. When
used in medium or high pressure systems, they must be
selected for the specific design temperature. In addition,
the system must be operated continuously at that design
temperature. This means no night setback.
Part 3. Piping Design | Chapter 4. Steam Piping
Float and Thermostatic trap
This type of trap is used to drain condensate from
blast heaters, steam heating coils, unit heaters and other
apparatus. This combination trap (Fig. 102) is used where
there is a large volume of condensate which would not
permit proper operation of a thermostatic trap . Float and
thermostatic traps are used in low pressure heating
systems up to a maximum of 15 psi.
For medium and high pressure systems, the same
limitations as outlined for thermostatic traps apply.
Upright Bucket Trap
The discharge of condensate from this trap (Fig. 103 )
is intermittent. A differential pressure of a t least 1 psi
between the inlet and the outlet of the trap is normally
required to lift the condensate from the bucket to the
discharge connection. Upright bucket traps are commonly
used to drain condensate and air from the blast coils,
steam mains, unit heaters and other equipment. This trap
is well suited for systems that have pulsating pressure.
Inverted Bucket Trap
The discharge from the inverted bucket trap ( Figs.
104 and 105 ) is intermittent and requires a differential
pressure between the inlet and discharge of the trap to lift
the condensate from the bottom of the trap to the
discharge connection.
Bucket traps are used for draining condensate and
air from blast coils, unit heaters and steam heating coils.
Inverted bucket traps are well suited for draining
condensate from steam lines or equipment where an
abnormal amount of air is to b discharged and where
dirt may drain into the trap.
Flash Trap
The discharge from a flash trap ( Fig. 106 ) is
intermittent. This type of trap is used only if a pressure
differential of 5 psi or more exists between the steam
supply andcondensate return. Flash traps may be used
with unit heaters, steam heating coils, steam lines and
other similar equipment.
Impulse Trap
Under normal loads the discharge from this trap
(Fig. 107) is intermittent. When the load is heavy,
however, the discharge is continuous. This type of trap
may be used on any equipment where the pressure at
the trap outlet does not exceed 25 % of the inlet
pressure.
Lifting Trap
The lifting trap ( Fig. 108 ) is an adaption of the
upright bucket trap. This trap can be used on all steam
Part 3. Piping Design | Chapter 4. Steam Piping
heating systems up to 150 psig. There is an auxiliary inlet
for high pressure steam, as illustrated in the figure, to force
the condensate to a point above the trap. This steam is
normally at a higher pressure than the steam entering at
the regular inlet.
Boiler Return Trap or Alternating Receiver
This type of trap is used to return condensate to a low
pressure boiler. The boiler return trap (Fig. 109) does not
hold steam as do other types, but is an adaption of the
lifting trap. It is used in conjunction with a boiler to prevent
flooding return main when excess pressure prevents
condensate from returning to the boiler by gravity. The
boiler trap collects condensate and equalizes the boiler
and trap pressure, enabling the condensate in the trap to
flow back to the boiler by gravity.
CONDENSATE RETURN PUMP
Condensate return pumps are used for low pressure,
gravity return heating systems. They are normally of the
motor driven centrifugal type and have a receiver and
automatic float control. Other types of condensate return
pumps are the rotary, screw, turbine and reciprocating
pump
The condensate receiver is sized to prevent large
fluctuations of the boiler water line. The storage capacity
of the receiver is approximately 1.5 times the amount of
condensate returned per minute, and the condensate
pump has a capacity of 2.5 to 3 times normal flow. This
relationship of pump and receiver to the condensate
takes peak condensation load into account.
VACUUM PUMP
Vacuum pumps are used on a system where the
returns are under a vacuum. The assembly consists of a
receiver, separating tank and automatic controls for
discharging the condensate to the boiler.
Vacuum pumps are sized in the same manner as
condensate pumps for a delivery of 2.5 to 3 times the
design condensing rate.
PIPING LAYOUT
Each application has its own layout problem with
regard to the equipment location, interference with
structural members, steam condensate, steam trap and
drip locations. The following steam piping diagrams
show the various principles involved. The engineer must
use judgment in applying these principles to the
application.
Gate valves shown in the diagrams should be used
in either the open or closed position, never for throttling.
Angle and globe valves are recommended for throttling
service.
In a one-pipe system gate valves are used since
they do not hinder the flow of condensate. Angle valves
may be used when they do not restrict the flow of
condensate.
All the figures show screwed fittings. Limitations for
other fittings are described in Chapter 1.
Figures 103 thru 109 from Heating Ventilating Air Conditioning Guide 1959. Used by permission.
Part 3. Piping Design | Chapter 4. Steam Piping
Steam Riser
Figures 110 and 111 illustrate steam supply risers
connected to mains with runouts. The runout in Fig. 110 is
connected to the bottom portion of the main and is pitched
toward the riser to permit condensate to drain from the
main. This layout is used only when the riser is dripped. If
a dry return is used, the riser is dripped thru a steam trap.
If a wet retrun is used, the trap is omitted.
Fig. 111 shows a piping diagram when the steam riser
is not dripped. In this instance the runout is connected to
the upper portion of the steam main and is pitched to carry
condensate from the riser to the main.
Prevention of Water Hammer
If the steam main is pitched incorrectly when the riser
is not dripped, water hammer may occur as illustrated in
Fig. 112. Diagram “a” shows the runout partially filled with
condensate but with enough space for steam to pass. As
the amount of condensate increases and the space
decreases, a wave motion is started as illustrated in
diagram “b”. As the wave or slug of condensate is driven
against the turn in the pipe (diagram “c”), a hammer noise
is caused. This pounding may be of sufficient force to split
pipe fittings and damage coils in the system.
The following precautions must be taken to prevent
water hammer:
1. Pitch pipes properly.
2. Avoid undrained pockets.
3. Choose a pipe size that prevents high steam
velocity when condensate flows opposite to the
steam.
Runout Connection to Supply Main
Figure 113 illustrates two methods of connecting
runouts to the steam supply main. The method using a
45 degrees ell is somewhat better as it offers less
resistance to steam flow.
Expansion and Contraction
Where a riser is two or more floors in height, it should be
connected to the steam main as shown in Fig. 114. Point
(A) is subject to a twisting movement as the riser moves
up and down.
Part 3. Piping Design | Chapter 4. Steam Piping
Figure 115 shows a method of anchoring the steam
riser to allow for expansion and contraction. Movement
occurs at (A) and (B) when the riser moves up and down.
Obstructions
Steam supply mains may be looped over obstructions
if a small pipe is run below the obstruction to take care of
condensate as illustrated in Fig. 116. The reverse
procedure is followed for condensate return mains as
illustrated in Fig. 117. The larger pipe is carried under the
obstruction.
Dripping Riser
A steam supply main may be dropped abruptly to a
lower level without dripping if the pitch is downward. When
the steam main is raised to a higher level, it must be
dripped as illustrated in Fig. 118.
This diagram shows the steam main dripped into a
wet return.
Figure 119 is one method of dripping a riser thru a
steam trap to a dry return. The runout to the return main
is pitched toward the return main.
Figures 116 thru 118 from Heating Ventilating Air Conditioning Guide 1959. Used by permission.
Part 3. Piping Design | Chapter 4. Steam Piping
Vacuum Lift
As described under vacuum systems, a lift is
sometimes employed to lift the condensate up to the inlet
of the vacuum pump. Figs. 120 and 121 show a one-step
and two-step lift respectively. The one-step lift is used for a
maximum lift of 5 ft. For 5 to 8 ft. a two-step lift is required.
Steam Coils
Figures 122 thru 131 show methods of piping steam
coils in a high or low pressure or vacuum steam piping
system. The following general rules are applicable to
piping layout for steam coils used in all system.:
1. Use full size coil outlets and return piping to the
steam trap.
2. Use thermostatic traps for venting only.
3. Use a 15 °check valve only where indicated on
the layout.
4. Size the steam control valve for the steam load,
not for the supply connection.
5. Provide coils with air vents as required, to
eliminate non-condensable gases.
6. Do not drip the steam supply mains into coil
sections
7. Do not pipe tempering coils and reheat coils to
a common steam trap.
8. Multiple coils may be piped to a common steam
trap if they have the same capacity and the
same pressure drop and if the supply is
regulated by a control valve.
Part 3. Piping Design | Chapter 4. Steam Piping
Piping Single Coils
Figure 122 illustrates a typical steam piping diagram
for coils used in either a high or medium pressure system.
If the return line is designed for low pressure or vacuum
conditions and for a pressure differential of 5 psi or greater
from steam to condensate return, a flash trap may be
used.
Low pressure steam piping for a single coil is
illustrated in Fig. 123. This diagram shwos an open air
relief located after the steam trap close to the unit. This
arrangement permits non-condensable gases to vent to
the atmosphere.
.Figure 124 shows the piping layout for a steam coil in
a vacuum system. A 15° check valve is used to equalize
the vacuum across the steam trap.
Dripping Steam Supply Main
A typical method of dripping the steam supply main to
the condensate return is shown in Fig. 125.
Steam Bypass Control
Frequently a bypass with a manual control valve is
required on steam coils. The piping layout for a control
Part 3. Piping Design | Chapter 4. Steam Piping
bypass with a plug type globe valve as the manual control
is shown in Fig. 126.
Lifting Condensate to Return Main
A typical layout for lifting condensate to an overhead
return is described in Fig. 127. The amount of lift possible
is determined by the pressure differential between the
supply and return sides of the system. The amount of lift is
not to exceed one foot for each pound of pressure
differential. The maximum lift should not exceed 8 ft.
Piping Multiple Coils
Figures 128 thru 131 show piping layouts for high
pressure, low pressure and vacuum systems with
multiple coils. If a control valve is not used, each coil
must have a separate steam trap as illustrated in Fig.
131. This particular layout may be used for a low
pressure of vacuum system.
If the coils have different pressure drops or
capacities, separate traps are required with or without a
control valve in the system.
Boiler Piping Figure 132 illustrates a suggested
layout for a steam plant. This diagram shows parallel
Part 3. Piping Design | Chapter 4. Steam Piping
boilers and a single boiler using a “Hartford Return Loop.”
FREEZE-UP PROTECTION
When steam coils are used for tempering or
preheating outdoor air, controls are required to prevent
freezing of the coil.
In high, medium, low pressure and vacuum systems,
an immersion thermostat is recommended to protect the
coil. This protection device controls the fan motor and the
outdoor air damper. The immersion thermostat is actuated
when the steam supply fails or when the condensate
temperature drops below a predeterrmined level, usually
120 F to 150 F. The thermostat location is shown in Fig.
133.
The 15° check valve shown in the various piping
diagrams provides a means of equalizing the pressure
within the coil when the steam supply shuts off. This
check valve is used in addition to the immersion
thermostat. The petcock for continuous venting removes
non-condensable gases from the coil.
Non-condensable gases can restrict the flow of
condensate, causing coil freeze-up.
On a low pressure and vacuum steam heating
system, the immersion thermostat may be replaced by a
condensate drain with athermal element (Fig. 134 )
Part 3. Piping Design | Chapter 4. Steam Piping
The thermal element opens and drains the coil when the
condensate temperature drops below 165 F. Condensate
drains are limited to a 5 lb pressure.
The following are general recommendations in laying
out systems handling outdoor air below 35 F:
1. Do not use overhead returns from the heating unit.
2. Use a strainer in the supply line to avoid collection
of scale or other foreign matter in distributing
orifices of nonfreeze preheater.
3. Refer to Part 2, Chapter 1, “Preheat coils” ; and
Part 6, Chapter 4, “ coil Freeze-Up Protection.”
A
Accessories
Water piping, see water piping
Piping accessories
Water piping, see water piping
accessories
Steam piping, see steam
piping accessories
Air vents, water piping systems
Air washer, water piping
Alternating receiver steam trap
Angel valves
Bonnet and body connections
Disc construction
Pipe connections
Pressure loss
Table 10
Stem operation
B
Back pressure valves
Chart 25
Boiler piping layout
Boiler return steam trap
Bypass control, steam piping
C
Charging connections, refrigerant
Check valves
Bonnet and body connections
disc construction
Lift
Pipe connections
Pressure loss
Table 10
Refrigerant piping systems
Swing
Closed water piping systems
Codes
Refrigerant piping
Steam piping
Water piping
Coil piping
Direct expansion
Drain line,
Freeze-up protection
Horizontal multiple water coils
Multiple circuit refrigerant coils
Multiple steam coils
Multiple water coils
Refrigerant
Sprayed
Steam
Steam bypass
Vertical multiple water coils
Water
Compressors
Discharge line
Hot gas loop,
Interconnecting
Suction line
Condensate piping
Evaporative condenser
Line sizin
Table 17
Liquid receiver
Steam return
Condensate return pump
Condenser
Evaporative
Liquid receiver
Multiple shell and tube
Receiver vent line sizing
Table 21
Refrigerant
Shell and tube
Water
Contraction of steam piping
Cooler
Refrigerant
Water
Cooling tower piping
Copper tubing
Condensate lines, see
refrigerant pipe sizing
Connections to valves and
fittings
Expansion
Table 5
Expansion loops
Expansion offsets
Table 6
Hot gas lines, see refrigerant
pipe sizing
Liquid lines, see refrigerant
pipe sizing
Materials
Table 1
Physical properties
Table 3
Refrigerant systems, see
refrigerant pipe sizing
Service limitations
Table 4
Steam systems, see steam
pipe sizing
Suction lines, see refrigerant
pipe sizing
Supports
Table 8
Vibration
Water friction loss
Chart 5
Water systems, see water pipe
sizing
D
Direct expansion coil piping
Discharge line
Accessories also refrigerant
piping accessories
Compressor
Design
Double risers
Insulation
Oil entrainment
table 19
Risers
Sizing (cooper
Chart 8
Chart 14
Chart 17
Sizing (steel)
Chart 11
Chart 20
Discharge risers, see
discharge line
Double hot gas risers, see hot
gas line
Double suction risers, see
suction line
Drain line
Driers
Dry expansion cooler
E
Erosion, maximum water velocity
Table 14
Expansion
Flexible metal hose
Flexible rubber hose
Joints
Loops
Chart 1
Offsets
Chart 2
Table 6
Pipe,
Table 5
Steam piping
Water
Table 15
Expansion tank
Closed
Open
Piping layout
Sizing
Expansion valves
Evaporative condenser piping to
receiver
Evaporators
Dry expansion coolers
Flooded coolers
Multiple circuit
Suction line loops
F
Filters-driers
Fittings
Elbow
Material
Table 1
Pipe connections
Pressure loss
Table 11
Table 12
Service limitations
Table 4
Tee
Unions
Flash steam trap
Flexible metal hose
Flexible rubber hose
Float and thermostatic steam trap
Float steam trap
Flooded coolers
Freeze-up protection, steam
Friction
Refrigerant
Steam
Water
G
Gages
Gate valve
Bonnet and body construction
Disc construction
Material
Table 1
Pipe connections
Pressure loss
Table 10
Refrigerant
Service limitations
Table 4
Stem operation
Globe valve
Bonnet and body construction
Disc construction
Material
Table 1
Pipe connections
Pressure loss
Table 10
Refrigerant
Service limitations
Table 4
Stem operation
H
High pressure steam system,
two-pipe, see two-pipe high
pressure system,
Hot gas line
Accessories also see
refrigerant piping accessories
Compressor
Design
Double risers
Insulation
Oil entrainment
Table 19
Risers
Sizing (cooper
Chart 8
Chart 14
Chart 17
Sizing (steel)
Chart 11
Chart 20
Hot gas loop, compressors
Hot gas risers, see hot gas line
I
Impulse steam trap
Indicators, liquid line, see liquid line
indicators
Insulation, refrigerant
Interchanger, liquid suction, see
liquid suction interchanger
Inverted bucket steam trap
L
Lift check valve, see check valve
Lifting steam trap
Liquid line
Accessories also see
refrigerant piping accessories
Condensate
Table 17
Design
Indicators
Friction drop
Sizing (cooper)
Chart 9
Chart 13
Chart 18
Sizing (steel)
Chart 12
Chart 21
Static head
Subcooling
CHART 22
Liquid suction interchanger
Shell and coil
Shell and tube
Tube-in-tube
Charts 23, 24
Loop
Copper expansion
Steel expansion
Chart 1
Low pressure steam system
One-pipe, see one-pipe low
pressure system
Two-pipe, see two-pipe low
pressure system
M
Material
Fittings
Table 1
Pipe,
Table 1
Medium pressure steam system,
two-pipe, see two-pipe
medium pressure system
Metal flexible hose
Mufflers, hot gas line
O
Offsets
Copper expansion
Steel expansion
Chart 2
Table 6
Oil return
Hot gas risers
Table 19
Refrigerant
Suction risers
Table 18
Oil separators
Once-thru water piping systems
One-pipe steam systems
Design
Sizing
Table 25
Table 27
Open water piping systems
P
Pipe, piping
Accessories, see refrigerant
piping accessories, steam
piping accessories, and water
piping accessories
Air washer
Boilers
Codes
Coils, see coil piping
Compressor discharge
Compressor hot gas loop
Compressor interconnections
Compressor suction
Compressor interconnections
Compressor suction
Connections to valves and
fittings
Condenser (refrigerant side
Condenser (water side)
Coolers (refrigerant side)
Coolers (water side)
Cooling towers
Copper, see copper tubing
Diversity, water system
Chart 6
Evaporative condenser
Expansion
Table 5
Expansion joints
Expansion loops
Expansion offsets
Expansion tank
Fittings, see fittings
Pipe, piping (cont )
Flexible metal hose
Flexible rubber hose
Freeze-up protection, steam
Friction \*refrigerant), see
refrigerant piping design
Friction
(steam), see
steam piping design
Friction (water), see water
piping design
Insulation, refrigerant lines
Layout (refrigerant), see
refrigerant piping layout
Layout (steam), see steam
piping layout
Layout(water), see water
piping layout
Liquid receiver condensate
line
Material
Table 1
Multiple circuit refrigerant
coils, see refrigerant piping
layout
Multiple compressors
Multiple steam coils, see
steam piping layout
Multiple shell and tube
condensers
Physical properties of copper
Table 3
Physical properties of steel
Table 2
Pumps
Receiver vent line
Table 21
Refrigerant systems, see
refrigerant piping design
Service limitations
Table 4
Shell and tube condensers
Sizing refrigerant lines, see
refrigerant pipe sizing
Sizing water lines, see water
pipe sizing
Steam boilers
Steam coils, see steam piping
layout
Steam condensate
Steam systems, see steam
piping design
Steam risers
Supports (dead level)
Table 7, 8
Supports (pitched)
Table 22
System design
Valves, see valves
Vibration isolation
Water coils, see water piping
layout
Water systems, see water
piping design
Plug cocks
Pipe connections
Pressure loss
Table 10
Pressure loss
Fittings
Table 11
Table 12
Valves
Table 10
Pumps
Condensate retur
Selection
Vacuum
Water piping layout
R
Recirculating water piping system
Refrigerant charging connections
Refrigerant pipe sizing
Condensate line
Table 17
Discharge riser
Double discharge riser, 3-60
Double suction riser
Friction drop
Hot gas line (copper)
Chart 8
Chart 1
Chart 17
Hot gas line (steel)
Chart 11
Chart 20
Hot gas riser
Liquid line (copper)
Chart 9
Chart 15
Chart 18
Liquid line (steel)
Chart 12
Chart 21
Liquid line subcooling
Chart 22
Material
Table 1
Oil entrainment (hot gas riser)
Table 19
Oil entrainment (suction riser)
Table 18
Pressure drop effect on
capacity
Table 16
Receiver vent line
Table 21
Refrigerant charge
Table 20
Static head
Suction line (copper)
Chart 7
Chart 13
Chart 16
Suction line (steel)
Chart 10
Chart 19
Suction risers
Vent lines
Table 21
Weight of refrigerant
Table 20
Refrigerant piping accessories
Back pressure valve
Chart 25
Charging connections
Check valve
Driers
Expansion valve
Filter-driers
Insulation,
Liquid line indicators
Liquid suction interchanger
Mufflers
Oil separators
Shell and coil exchanger
Shell and tube exchanger
Solenoid valves
Strainers
Tube-in-tube interchanger
Charts 23, 24
Refrigerant piping design
Codes
Condensate lines
Copper pipe physical
properties
Table 3
Discharge line
Discharge riser
Double discharge riser
Double suction riser
Hot gas line
Hot gas riser
Friction loss
Friction loss effect on capacity
Table 16
Liquid line
Liquid subcooling
Material
Table 1
Oil return
Principles
Refrigerant charge
Static head
Steel pipe physical properties
Table 2
Suction line
Suction risers
Valves
Table 9
Vibration
Refrigeration piping layout
Coils
Coolers
Compressors
Compressor discharge
Compressor suction
Condenser
Dry expansion codes
Evaporators
Flooded coolers
Interconnecting compressors
Multiple circuit coils
Multiple compressors
Multiple shell and tube
condenser
Receiver
Receiver vent lines
Shell and tube condenser
Suction line loop
Vibration
Refrigerant valves
Refrigerant weight
Table 20
Relief valves
Risers, dripping steam line
Rubber flexible hose
S
Solder joints, service limitations
Table 4
Solenoid valves
Static head, liquid line
Steam coils, see steam piping
layout
Steam pipe sizing
General design
Chart 27
Chart 26
Chart 27
Material
Table 1
One-pipe low pressure system
Table 25
Table 27
Two-pipe low pressure system
Table 25
Table 26
Table 27
Table 28
Two-pipe medium pressure
system
Table 24
Two-pipe vacuum system
Table 25
Table 26
Table 27
Table 28
Two-pipe vapor system
Table 25
Table 26
Table 27
Table 31
Steam piping design
Arrangements
Codes and regulations
Condensate return
Expansion
Table 5
Material
Table 1
One-pipe system
Physical properties, copper
tubing
Table 3
Physical properties, steel pipe
Table 2
Pressure conditions
Service limitations
Table 4
Steam piping design (cont.)
Supports
Table 22
Two-pipe system
Vibration
Water conditioning
Steam piping layout
Avoiding obstruction
Boiler
Bypass control
Coils
Contraction
Dripping riser
Dripping supply main
Expansion
Freeze-up protection
Lifting condensate to return
Multiple coils
Multiple coil
Risers,
Runout to supply main
Single coils
Water hammer
Steam traps
Alternating receiver
Amount of condensate
Boiler return
Flash
Float
Float and thermostatic
Impulse
Inverted bucket
Lifting
Pressure differential
Safety factor
Selection
Thermostatic
Upright bucket
Steel pipe
Connections to valves and
fittings
Discharge lines, see
refrigerant pipe sizing
Expansion,
Table 5
Expansion loops
Chart 1
Expansion offsets
Chart 2
Hot gas line, see refrigerant
pipe sizing
Liquid lines, see refrigerant
pipe sizing
Material
Table 1
Physical properties
TABLE 2
Service limitation
Steam lines, see steam pipe
sizing
Suction line, see refrigerant
pipe sizing
Supports (dead level)
Table 7
Supports (pitched)
Table 22,
Vibration
Water lines, see water pipe
sizing
Strainers
Refrigerant systems
Water systems
Subcooling, liquid line
Chart 22
Suction line
Accessories, 3-77,
also see refrigerant piping
accessories
Coil connections
Compressor
Design
Double risers
Isulation
Loops
Oil entrainment
Table 18
Risers,
Sizing (copper)
Chart 7
Chart 13
Chart 16
Sizing (steel)
Chart 10
Chart 19
Suction risers, see suction line
Supply steam mains
Supports
Copper tubing
Table 8
Steam piping
Table 22
Steel pipe
Table 7
Swing check valve, see check
valve
T
Thermometers
Thermostatic steam trap
Traps, see steam trap
Tube condenser, see condenser
Tube condenser, see condenser
Tube-in-tube interchanger
Charts 23, 24
Tubing, copper, see copper tubing
Two-pipe steam systems
Design
High pressure
Table 23
Low pressure
Table 25
Table 26
Table 27
Table 28
Medium pressure
Table 24
Vacuum pressure
Table 25
Table 26, 3-88
Table 27
Table 28
Vapor pressure
Table 25
Table 26
Table 27
Table 28
U
Upright bucket steam trap
V
Vacuum pump
Vacuum system, two-pipe, see two
pipe steam system
Valves
Angle
Back pressure
Chart 25
Bonnet and body construction
Check
Connections
Construction details
Disc construction
Expansion
Gate
General purpose
Table 9
Globe
Lift check,
Location in system
Material
Table 1
Plug cock
Pressure losses
Table 10
Refrigerant
Relief
Service limitations
Table 4
Shut – off
Solenoid
Special service
Stem operation
Swing check
“Y”
Vapor system , two – pipe, see two
pipe system
Velocity, water piping
Table 13,14
Vent, water piping
Vent lines, receiver to condenser
Vibration
Design consideration
Refrigerant piping
Remedies or repairs
W
Water conditioning
Steam system
Water systems
Water expansion
Table 15
Water hammer
Water pipe sizing
Closed system (copper)
Chart 5
Closed system (steel)
Chart 3
Diversity
Chart 6
Erosion
Table 14
Friction
Open system (copper)
Chart 5
Open system (steel)
Chart 4
Velocity
Tables 13, 14
Water piping accessories
Air vents
Gages
Expansion tanks
Strainers
Thermometers
Water piping design
Closed system
Codes
Connections to valves and
fittings
Diversity
Erosion
Expansion
Fittings, see fittings
Friciton loss
Materials
Table 1
Once – thru system
Open system
Pump selection
Recirculating system
Return arrangement
Service limitations
Table 4
Supports (cooper)
Table 7
Supports (steel)
Table 8
Valves, see valves
Velocity
Vibration
Water conditioning
Water piping layout
Air washer
Closed expansion tank
Coils
Condenser
Coolers
Cooling towers
Drain line
Expansion tank
Multiple air washers
Multiple coils
Multiple condensers
Multiple cooling towers
Multiple pumps
Open expansion tank
Pump
Sprayed coil
Y
“Y” valve
bonnet and body construction
disc construction
material
table 1
pipe connections
pressure loss
table 10
service limitations
table 4
stem operation
Fig. 1 – Take-off Too Close to Floor
Fig. 2 – Isolated Sheath Pipe Hanger
Fig. 3 – Weight Added to Dampen Vibration
Fig. 4 – Offsets to Avoid Obstructions
Fig. 5 – Tees
Fig. 6 – Angle Valve
Fig. 7 – Globe Valve
Fig. 8 – Gate Valve (Rising Steam)
Fig. 9 – Welded Bonnet Construction
Fig. 10 – Flexible Wedge Disc Gate Valve
Fig. 11 - Gate Valve (Non Rising Stem)
Fig. 12 – Sliding Stem Gate Valve
Fig. 13 – Split Wedge Disc (Gate Valve)
Fig. 14 – Double Disc Parallel Seat (Gate Valve)
Fig. 15 – “ Y” Valve
Fig. 16 – Angle Valve With Needle Disc
Fig. 17 – Plug Cock
Fig. 18 – “ Y” Valve (Diaphragm Type)
Fig. 19 – Swing Check Valve
Fig. 20 – Lift Check Valve
Fig. 21 – Reverse Return Piping
Fig. 22 – Reverse Return Headers with Direct Return Risers
Fig. 23 – Direct Return Water Piping System
Fig. 24 – Pipe Length Measurement
Fig. 25 – Header Piping
Fig. 26 – Horizontal Water Piping Layout
Fig. 27 – Supply Water Header
Fig. 28 – Supply Header Pipe Sizing
Fig. 29 – Strainer Location in Water Piping System
Fig. 30 – Chilled Water Piping for Coils (Automatic Control)
Fig. 31 – Chilled Water Piping for Coils (Manual Control)
Fig. 32 – Chilled Water Piping for Multiple Coils
Fig. 33 – Piping Layout for Vertical Multiple Coils
Fig. 34 – Piping Layout for Horizontal Multiple Coils (Unit –4 Shut-Off Valves)
Fig. 35 – Piping Layout for Horizontal Multiple Coils (Unit –2 Shut-Off Valves)
Fig. 36 – Piping Layout for Horizontal Multiple Coils (Unit –3 Shut-Off Valves)
Fig. 37 – Piping at a Water Cooler
Fig. 38 – Condenser Piping for a Once–Thru System
Fig. 39 – Alternate Drain Connection
Fig. 40 – Condenser Piping for a Cooling Tower
Fig. 41 – Multiple Condenser Cooling Water Piping (Refrigerant Connections Parallel)
Fig. 42 – Cooling Tower Piping for Constant Leaving Water Temperature
(Condenser and Tower at same Level)
Fig. 43 – Cooling Tower Piping for Constant Leaving Water Temperature
(Condenser Below Tower)
Fig. 44 – Multiple Cooling Tower Piping
Fig. 45 – Air Washer Piping
Fig. 46 – Air Washer Piping Using a Three-Way Control Valve
Fig. 47 - Air Washer Piping Using a Two-Way Control Valve
Fig. 48 – Air Washer Return Connections at Different Elevations
Fig. 49 – Air Washer Return Connections at the Same Level
Fig. 50 – Spray Water Coil with Water Heater
Fig. 51 – Pump Suction Connections
Fig. 52 – Multiple Pump Piping
Fig. 53 – Gage Location at a Pump
Fig. 54 – Open Expansion Tank Piping
Fig. 55 – Closed Expansion Tank Piping
Fig. 56 – Piping for Drain Pans
Fig. 57 – Method of Overcoming Ill Effects of System High Static Head
Fig. 58 – Double Suction Riser Construction
Fig. 58A – Suction Line Layout
Fig. 58B – Double Suction Riser
Fig. 59 – Double Hot Gas Riser
Fig. 60 – Standard Arrangements of Suction Line Loops
Fig. 61 – DX Coil Using Suction Connections to Drain Coil, Suction Header Below Coil
Fig. 62 - DX Coil Using Suction Connections to Drain Coil, Suction Header Above Coil
Fig. 63 - DX Coil Using Oil Return Drain Connections to Drain Oil
Fig. 64 – Dry Expansion Cooler
Fig. 65 – Hookup for Large DX
Fig. 66 – Flooded Cooler
Fig. 67 – Layout of Suction and Hot Gas Lines for Multiple Compressor Operation
Fig. 68 – Hot Gas Loop
Fig. 69 – Interconnecting Piping for Multiple Condensing Units
Fig. 70 – Hot Gas and Liquid Piping, Single Coil Unit Without Receiver Vent
Fig. 71 – Hot Gas and Liquid Piping, Single Coil Unit with Receiver Vent
Fig. 72 - Hot Gas and Liquid Piping, Multiple Double Coil Unit
Fig. 73 – Subcooling Coil Piping
Fig. 74 - Liquid Line From Condenser or Receiver to Evaporator Located Below
Fig. 75 - Liquid Piping to Insure Condensate Flow From Interconnected Condensers
Fig. 76 – Liquid Suction Interchanger
Fig. 77 – Eccentric Three-Pipe Liquid Suction Interchanger
Fig. 78 – Double Port Liquid Indicator
Fig. 79 – Angle Cartridge Type Strainer
Fig. 80 – Angle Type Drier-Strainer
Fig. 81 – Three-Vale Bypass for Refrigerant Drier
Fig. 82 – Combination Moisture and Liquid Indicator
Fig. 83 – Filter-Drier
Fig. 84 – Refrigerant Charging Connections
Fig. 85 – Preferred Refrigerant Flow in Coil Circuit to Obtain Superheat (Plan View)
Fig. 86 – Back Pressure Valve
Fig. 87 – Installation Using Back Pressure Valves
Fig. 88 – Oil Separator Location
Fig. 89 – Hot Gas Muffler and Location in Hot Gas Line
Fig. 90 – One-Pipe, Upfeed Gravity System
Fig. 91 – One-Pipe, Gravity System with Dripped Risers
Fig. 92 – One-Pipe, Downfeed Gravity System
Fig. 93 – Two-Pipe Gravity System
Fig. 94 – Vapor System
Fig. 95 – Mechanical Vacuum System
Fig. 96 – Low Pressure Steam Supply Main
Fig. 97 – Low Pressure Runout and Riser
Fig. 98 – Low Pressure Vacuum Return
Fig. 99 – Float Trap
Fig. 100 – Thermostatic Trap, Bellows Type
Fig. 101 – Thermostatic Trap, Disc Type
Fig. 102 – Typical Float and Thermostatic Trap
Fig. 103 – Upright Bucket Trap
Fig. 104 – Inverted Bucket Trap
Fig. 105 – Inverted Bucket Trap with Guide
Fig. 106 – Flash Trap
Fig. 107 – Impulse Trap
Fig. 108 – Lifting Trap
Fig. 109 – Boiler Return Trap or Alternating Receiver
Fig. 110 – Connection to Dripped Riser
Fig. 111 – Connection to Riser (Not Dripped)
Fig. 112 – Water Hammer
Fig. 113 – Runout Connection
Fig. 114 – Riser Connected to Allow for Expansion
Fig. 115 – Riser Anchor
Fig. 116 – Supply Main Loops
Fig. 117 – Return Main Loop
Fig. 118 –Dripping Steam Main
Fig. 119 – Riser Dripping to Dry Return
Fig. 120 – One-Step Condensate Lift
Fig. 121 – One-Step Condensate
Fig. 122 – High or Medium Pressure Coil Pipiing
Fig. 123 – Single Coil Low Pressure Piping Gravity Return
Fig. 124 – Vacuum System Steam Coil Piping
Fig. 125 – Dripping Steam Supply to Condensate Return
Fig. 126 – Bypass with Manual Control
Fig. 127 – Condensate Lift to Overhead Return
Fig. 128 – Multiple Coil High Pressure Piping
Fig. 129 – Multiple Coil Low Pressure Piping Gravity Return
Fig. 130 – Multiple Coil Low Pressure Vacuum System Piping
Fig. 131 – Low Pressure or Vacuum System Steam Traps
Fig. 132 – “Hartford" Return Loop
Fig. 133 – Freeze-up Protection for High, Medium, Low Pressure, and Vacuum Systems
Fig. 134 – Freeze-up Protection for Low Pressure, and Vacuum Systems
TABLE 1 – RECOMMENDED PIPE AND FITTING MATERIALSA FOR VARIOUS SERVICE
TABLE 2 – PHYSICAL PROPERTIES OF STEEL PIPE
TABLE 3 – PHYSICAL PROPERTIES OF COPPER TUBING
TABLE 4 – RECOMMENDED MAXIMUM SERVICE PRESSURE FOR VARIOUS SOLDER JOINTS
TABLE 5 – THERMAL LINEAR EXPANSION OF COPPER TUBING AND STEEL PIPE
TABLE 6 – STEEL EXPANSION OFFSETS
TABLE 7 – RECOMMENDED SUPPORT SPACING FOR SCHEDULE 40 PIPE
TABLE 8 – RECOMMENDED SUPPORT SPACING FOR COPPER TUBING
TABLE 9 – GENERAL PURPOSE VALVES
TABLE 10 – VALVE LOSSES IN EQUIVALENT FEET OF PIPE∗
TABLE 11 – FITTING LOSSES IN EQUIVALENT FEET OF PIPE
TABLE 12 – SPECIAL FITTING LOSSES IN EQUIVALENT FEET OF PIPE
TABLE 13 – RECOMMENDED WATER VELOCITY
TABLE 14 – MAXIMUM WATER VELOCITY TO MINIMIZE EROSION
TABLE 15 – EXPANSION OF WATER
TABLE 16 – COMPRESSOR CAPACITY VS LINE PRESSURE DROP
TABLE 17 – CONDENSATE LINE SIZING
TABLE 18 – MINIMUM TONNAGE∗ FOR OIL ENTRAINMENT UP SUCTION RISERS
TABLE 19 – MINIMUM TONNAGE FOR OIL ENTERTAINMENT UP HOT GAS RISERS
TABLE 20 – RECEIVER VENT LINE SIZING
TABLE 21 – FLUID WEIGHT OF REFRIGERANT IN PIPING
TABLE 22 – RECOMMENDED HANGER SPACINGS FOR STEEL PIPE
TABLE 23 – HIGH PRESSURE SYSTEM PIPE CAPACITIES
TABLE 24 – MEDIUM PRESSURE SYSTEM PIPE CAPACITIES (30 psig)
TABLE 25 – LOW PRESSURE SYSTEM PIPE CAPACITIES
TABLE 26 – RETURN MAIN AND RISER CAPACITIES FOR LOW PRESSURE STEAM SYSTEMS POUNDS PER HOUR
TABLE 27 – LOW PRESSURE SYSTEM PIPE CAPACITIES
TABLE 28 – TOTAL PRESSURE DROP FOR TWO-PIPE LOW PRESSURE STEAM PIPING SYSTEMS
CHART 1 – COPPER EXPANSION LOOPS
CHART 2 –STEEL EXPANSION LOOPS
CHART 3 – FRICTION LOSS FOR CLOSED PIPING SYSTEMS
CHART 4 – FRICTION LOSS FOR 0PEN PIPING SYSTEMS
CHART 5 – FRICTION LOSS FOR CLOSED AND OPEN PIPING SYSTEMS
CHART 6 – DIVERSITY FACTORS
CHART 7 – SUCTION LINES-COPPER TUBING
CHART 8 – HOT GAS LINES-COPPER TUBING
CHART 9 – LIQUID LINES-COPPER TUBING
CHART 10 – SUCTION LINES-COPPER TUBING
CHART 11 – HOT GAS LINES – COPPER TUBING
CHART 12 – LIQUID LINES-COPPER TUBING
CHART 13 – SUCTION LINES-COPPER TUBING
CHART 14 – HOT GAS LINES-COPPER TUBING
CHART 15 – LIQUID LINES-COPPER TUBING
CHART 16 – SUCTION LINES-COPPER TUBING
CHART 17 – HOT GAS LINES-COPPER TUBING
CHART 18 – LIQUID LINES-COPPER TUBING
CHART 19 – SUCTION LINES-STEEL PIPE
CHART 20 – HOT GAS LINES – STEEL PIPE
CHART 21 – LIQUID LINES – STEEL PIPE
CHART 22 – SUBCOOLING TO COMPENSATE FOR LIQUID LINE PRESSURE DROP
CHART 23 – EFFICIENCY CURVES, DOUBLE TUBE LIQUID SUCTION INTERCHANGER,
500 REFRIGERANTS 12 AND 500
CHART 24 – EFFICIENCY CURVES, DOUBLE TUBE LIQUID SUCTION INTERCHANGER
REFRIGERANTS 22
CHART 25 – BACK PRESSURE VAVLE APPLICANTION CHART
CHART 26 – PIPE SIZING
CHART 27 – VELOCITY CONVERSION∗
SYSTEM DESIGN MANUAL
SUMMARY OF PART FOUR
This part of the System Design Manual presents data to
guide the engineer in the application and selection of refrigerants,
brines and oils when used with air conditioning system.
The text of this Manual is offered as a general guide for
the use of industry and of consulting engineers in designing systems.
Judgment is required for application to specific installation, and
Carrier is not responsible for any uses made of this text.
refrigerants
1
INDEX
brines
2
refrigeration oils
3
Part 4. Refrigerants, Brines, Oils | Chapter 1. Refrigerants
CHAPTER 1. REFRIGERANTS
This chapter provides information concerning the
refrigeration cycles and characteristics of the commonly
used refrigerants and their selection for use in air
conditioning applications.
To provide refrigeration, a refrigerant may be utilized
either:
1. In conjunction with a compressor, condenser and
evaporator in a compression cycle, or
2. With an absorbent in conjunction with an absorber,
generator, evaporator, and condenser in an
absorption cycle.
The refrigerant absorbs heat by evaporation
generally at a low temperature and pressure level, Upon
condensing at a higher level, it rejects this heat to any
available medium, usually water or air.
In a compression system the refrigerant vapor is
increased in pressure from evaporator to condenser
pressure by the use of a compressor.
In an absorption system the increase in pressure is
produced by heat supplied from steam or other suitable
hot fluid which circulates thru a coil of pipe. The
absorber-generator is analogous to a compressor in that
the absorber constitutes the suction stroke and the
generator the compression stroke. The evaporator spray
header corresponds to the expansion valve. The
evaporator and condenser are identical for both
compression and absorption systems.
This chapter includes a discussion of the refrigeration
cycle, refrigerant selection, and the commonly used
refrigerants as well as tables indicating their
characteristics and properties.
REFRIGERATION CYCLES
ABSORPTION CYCLE
The absorption refrigeration cycle utilizes two
phenomena:
1. The absorption solution (absorbent plus refrigerant)
can absorb refrigerant vapor.
2. The refrigerant boils (flash cools itself) when
subjected to a lower pressure.
These two phenomena are used in the lithium
bromide absorption machine to obtain refrigeration by
using the bromide as an absorbent and water as a
refrigerant.
Water is sprayed in an evaporator which is
maintained at a high vacuum. A portion of the water
flashes and cools that which remains. The water vapor is
absorbed by a lithium bromide solution in the absorbed
by a lithium bromide solution in the absorber. The
resulting solution is then heated in the generator to drive
off the water vapor which is condensed in the condenser.
The water is returned to the evaporator, completing the
cycle.
Figure 1 illustrates the absorption cycle. Figure 2
illustrates the cycle plotted on the equilibrium diagram
with
numbered
points
representing
pressures,
temperatures, concentrations in the cycle.
On the lower left side of Fig. 1 is the absorber
partially filled with lithium bromide solution. On the lower
right side is the evaporator containing water. A pipe
connecting the shells is evacuated so that no air is
present. The lithium bromide begins to absorb the water
vapor; as the vapor is absorbed, the water boils,
generating more vapor and causing the remainder of the
water to be cooled.
Part 4. Refrigerants, Brines, Oils | Chapter 1. Refrigerants
FIG. 1-ABSORPTION REFRIGERATION CYCLE
Since the water can vaporize more easily if it is being
sprayed, a pump is used to circulate the water from the
bottom of the evaporator to a spray header at the top. An
evaporator tube bundle is located under the evaporator
tube bundle is located under the evaporator spray
header; water inside the tubes, returning from the air
conditioning coils or other load, is flash-cooled by the
water on the outside of the evaporator tubes. The lithium
bromide solution absorbs water vapor easier if it is
sprayed; therefore, a pump is used to circulate the
solution from the bottom of the absorber to a spray
header at the top of absorber.
As the lithium bromide continues to absorb water
vapor, it becomes diluted, and its ability to absorb
additional water vapor decreases. The weak solution is
pumped to the generator where heat is applied by steam
or other suitable hot fluid in the generator tube bundle to
boil off the water vapor. The solution is concentrated and
returned to the absorber. Since the weak solution going
to the generator must be heated and the strong solution
coming from the generator must be cooled, a heat
exchanger is used in the solution circuit to conserve heat.
Water vapor boiled from the solution in the generator
passes to the condenser to contact the relatively cold
condenser tubes. The vapor condenses in the condenser
and returns to the evaporator so that there is no loss of
water in the cycle. Before the condenser water goes thru
the condenser tubes, it passes thru a tube bundle located
in the absorber. Here it picks up the heat of dilution and
the heat of condensation which is generated as the
solution absorbs water vapor.
Part 4. Refrigerants, Brines, Oils | Chapter 1. Refrigerants
FIG. 2- EQUILIBRIUM DIAGRAM FOR LITHIUM BROMIDE
COMPRESSION CYCLE
The compression refrigeration cycle utilizes two
phenomena:
1. The evaporation of a liquid refrigerant absorbs
heat to lower the temperature of its surroundings.
2. The condensation of a refrigerant vapor rejects
heat to raise the temperature of its surroundings.
The cycle may be traced from any point in the
system. Figure 3 is a schematic and Fig. 4 is a pressure-
enthalpy diagram of a compression cycle.
Part 4. Refrigerants, Brines, Oils | Chapter 1. Refrigerants
FIG. 3- RECIPROCATING COMPRESSION REFRIGERATION CYCLE
Starting with the liquid refrigerant ahead of the
evaporator at point A in both Fig. 3 and 4, the admission
of liquid to the evaporator is controlled by an automatic
throttling device (expansion valve) which is actuated by
temperature and pressure. The refrigerant pressure is
reduced across the valve from condenser pressure, point
A, to the evaporator pressure, point B. The valve acts as
a boundary between the high and low sides of the
system.
The pressure reduction allows the refrigerant to boil
or vaporize. To support boiling, heat from the air or other
medium to be cooled is transmitted to the evaporator
surface and into the boiling liquid at a lower temperature.
The refrigerant liquid and vapor passing thru the
evaporator coil continues to absorb heat until it is
completely evaporated, point C. Superheating of the gas,
controlled by the expansion valve, occurs from C to D.
The superheated gas is drawn thru the suction line
into the compressor cylinder. The downstroke of the
piston pulls a cylinder of gas thru the suction valve and
compresses it on the upstroke, raising its temperature
and pressure to point E. The pressure produced causes
the hot gas to flow to the condenser. The compressor
discharge valve prevents re-entry of compressed gas into
the cylinder and forms a boundry between the high and
low sides.
In the condenser the condensing medium (air or
water) absorbs heat to condense the hot gas. Liquid.
FIG. 4- PRESSURE-ENTHALPY DIAGRAM,
COMPRESSION CYCLE
refrigerant is collected in receive which may be combined
with or separate from condenser
The liguid is then forced thru the liquid line to the
expansion valve A to repeat the cycle.
Liguid-Suction Interchangers
Compressor ratings for Refrigerants 12 and 500 are
generally based on 65 F actual suction gas temperatures.
When this suction gas temperature is not obtained at the
compressor, its rating must be lowered by an appropriate
multiplier. To develop the full rating, the required
superheat which is over and above that available at the
evaporator outlet may be obtained by a liquid-suction
interchanger.
Part 4. Refrigerants, Brines, Oils | Chapter 1. Refrigerants
FIG. 5- EFFECT OF LIQUID-SUCTION INTERCHANGER
ON COMPRESSION CYCLE
The effect of a liquid-suction interchanger on the
refrigeration cycle is shown on the pressure-enthalpy
diagram (Fig. 5).
The solid lines represent the basic cycle, while the
dashed lines represent the same cycle with a liquid-
suction interchanger. The useful refrigerating effect with
an interchanger is B’C rather than BC as in the basic
cycle.
Superheat increases the specific volume of the suction
vapor to reduce the total weigh of refrigerant circulated
for a given displacement. It also increases the enthalpy
of the vapor and may improve compressor volumetric
efficiency. Provided the heat absorbed represents useful
refrigeration such as liquid subcooling, the refrigerating
effect per pound of refrigerant circulated is increased.
With Refrigerants 22 and 717 volume increases faster
than refrigerating effect; hence, superheating theoretically
reduces capacity. With Refrigerants 12 and 500 the
reverse is true, and superheating theoretically reduces
both the cfm per ton and the power per ton. Figure 6
illustrates the loss due to superheating of the refrigerant
vapor and the gain due to liquid subcooling. Net gain
equals the gain minus the loss.
REFRIGERANT PROPERTIES
Refrigerant characteristics have a bearing on system
design, application and operation. A refrigerant is
selected after an analysis of the required characteristics
FIG. 6-EFFECT OF LIQUID-SUCTION INTERCHANGER
ON CAPACITY
and a matching of these requirements with the specific
properties of the available refrigerants.
Significant refrigerant characteristics are:
1. Flammability and Toxicity as they pertain to the
safety of a refrigerant. The refrigerants treated in
this chapter are classified in ASA B9.1 as Group
1, the least hazardous relative to flammability and
explosiveness. The Underwriters’ Laboratories
classification with repect to toxicity puts these
refrigerants in Groups 4 to 6. The higher
numbered groups in this classification are the least
toxic.
Figure 7 shows the structural formula of the
refrigerant compounds treated in this chapter. The
chlorine and fluorine elements in these refrigerants
make them the least hazardous and least toxic
respectively.
2. Miscibility of a refrigerant with compressor oil aids
in the return of oil from the evaporator to the
compressor crankcase in reciprocating machine
applications. Centrifugal units have separate oil
and refrigerant circuits.
Some refrigerants are highly miscible with
compressor oil. Refrigerants 12 and 500 and
lubricating oils are miscible in any proportion;
Refrigerant 22 is less miscible. The effect of
miscibility in a refrigeration system is illustrated in
Fig. 8. If Refrigerant 12 is placed
Part 4. Refrigerants, Brines, Oils | Chapter 1. Refrigerants
FIG. 7-STRUCTURAL FORMULAS FOR REFRIGERANTS
temperature, all of the refrigerant migrates to the vessel
containing oil because of the absorption head of the oil.
Raising the oil tempreature limits this migration. For
instance, if the oil is at an ambient temperature 20
degrees higher than be refrigerant or if the oil is heated
by an immersion type heater to 20 degrees higher than
the refrigerant temperature (Fig. 8b), only 67% of the oil
weight of the refrigerant 20 degrees higher than be
refrigerant or if the oil is heated by an immersion type
heater to 20 degrees higher than the refrigerant
temperature (Fig. 8b), only 67% of the oil weight of the
refrigerant becomes dissolved in the oil.
3. Theoretical Horsepower Per Ton of refrigeration for
most refrigerants at air conditioning temperature levels
is approximately the same (Table1).
4. Rate of Leakage of a refrigerant gas increases
directly with pressure and inversely with molecular
weight. The pressure of a refrigerant for a given
saturated temperature increases in the following order:
Refrigerant 113, 11, 114, 12, 500, 22. The molecular
weight of a refrigerant decreases in the following order:
Refrigerant 113, 114, 11, 12, 500, 22. Molecular weight
is directly related to vapor specific volume; the higher
FIG. 8-MISCIBILITY OF REFRIGERANT 12 AND OIL.
The molecular weight, the higher the specific volume
5. Leak Detection of the refrigerant should be simple and
positive for purposes of maintenance, cost and
safety.The use of a halide torch makes it possible to
detect and locate minute leaks of the halogen
refrigerants.
6. Vapor Density influences the compressor displacement
and pipe sizing. High vapor density accompanied by a
reasonably high latent heat of vaporization (low cfm per
ton) is desirable in a refrigerant. A low cfm per ton
results in compact equipment and smaller refrigerant
piping. Reciprocating refrigeration equipment requires
a relatively high vapor density refrigerant for optimum
performance. Centrifugal compressors requite a low
vapor density refrigerant for optimum efficiency at
comparatively low tonnages. High vapor density
refrigerants are used with centrifugals of large tonnage.
The cfm per ton increases in the following order:
Refrigerant 22, 500, 12, 114, 11, 113 (Fig. 9).
Cost which is usually a consideration in all selections
should not influence the choice of a refrigerant since it
generally has little economic bearing on the normal
refrigeration system. Although Refrigerant 22 costs
approximately twice as much as Refrigerant 12, the
compressor required is smaller, tending to offset the
additional cost of refrigerant.
Part 4. Refrigerants, Brines, Oils | Chapter 1. Refrigerants
FIG. 9-SUCTION VOLUMES OF REFRIGERANTS
(CFM/TON)
HEAT TRANSFER COMPARISONS
The value of the evaporating and condensing film
coefficient (Btu/sq ft/F) for Refregerant 22 is greater than
that for Refrigerants 12 and 500. However, it does not
follow that cooling coils and condensers can, therefore,
be rated for higher capacities with Refrigerant 22. The
higher coefficient for Refrigerant 22 does not tell the
complete story.
Various other factors should be considered:
1. Whether the heat exchanger is designed for either
Refrigerant 22 or Refrigerants 12 and 500.
2. Whether heat transfer is between refrigerant and air
or between refrigerant and water.
3. Whether tubes in a heat exchanger are prime
surface or extended surface (including the amount
of extended surface.)
The evaporating or condensing film coefficient is one
of a number of factors which make up the total over-all
transfer rate for the heat exchanger. Other factors
involved are these:
1. Tube wall resistance (including extended surface, if
any).
2. Air or water film coefficient.
3. Refrigerant pressure drop per circuit, which affects
the mean effective temperature difference.
4. Surface ratio of tube outside surface to inside
surface.
5. Fouling factors (water-cooled condensers).
COOLING COILS
Cooling coils using Refrigerant 22 normally provide a
greater capacity than those using Refrigerant 12 or 500.
A cooling coil, normally, has considerable extended
surface on the air side of the tubes. The higher
evaporating film coefficient of Refrigerant 22 combined
with the extended
surface results in a significant increase in the overall heat
transfer rate.
When cooling coil is designed to permit a normal
pressure drop with Refrigerant 22, it may have a rather
large pressure drop with Refrigerant 12 or 500. In such a
case the decreased performance for Refrigerants 12 and
500 is due partially to the difference in their condensing
film coefficients. In addition, it is affected by the pressure
drop and the resulting lower mean effective temperature
difference.
CONDENSERS
Water-cooled condensers using Refrigerant 22
normally provide a greater capacity than those using
Refrigerant 12 or 500, depending on the fouling factor
used in its selection. There are a number of reasons for
this improvement other than the basically higher
condensing film coefficient of the refrigerant.
1. The water film coefficient is relatively high as
compared to air.
2. The extended surface or refrigerant side of the
exchanger tubes assures maximum transfer rate
and optimum balance between the inside and
outside surfaces.
With Refrigerant 12 or 500 the performance of water-
cooled condensers is otherwise not adversely affected
since the pressure drop in the shell is not a consideration.
Air-cooled condensers using Refrigerant 22 normally
provide a greater capacity than those using Refrigerant
12 or 500.
Air-cooled condensers have considerable extended
surface on the air side of the tubes. The higher
evaporating film coefficient or Refrigerant 22, combined
with the extended surface results in a significant increase
in the overall heat transfer rate.
When an air-cooled condenser is designed to allow
for a normal pressure drop with Refrigerant 22, it may
have a considerable pressure drop when used with
Refrigerant 500 or 12. In such a case the decreased
performance for Refrigerants 500 and 12 is not due
entirely to the difference in their condensing film
coefficients, but is affected also by pressure drop and the
resulting lower mean effective temperature difference.
Normally, evaporative condensers use prime surface
tubing (without extended surface on the outside of tubes).
Where the unit is designed for Refrigerant 12 or 500,
there is no significant increase in capacity when using
Refrigerant 22.
Part 4. Refrigerants, Brines, Oils | Chapter 1. Refrigerants
If the unit is designed for Refrigerant 22 (smaller
tubing or longer circuits), and is used with Refrigerant 12
or 500, the pressure drop is sufficient to reduce the
rating. Such a design may create the impression that the
increased rating for Refrigerant 22 is due to the
condensing film, whereas actually the performance for
Refrigerant 12 or 500 decreases due to coil design.
REFRIGERANT SELECTION
COMPRESSION CYCLE
The choice of a refrigerant for a compression system
is limited by:
1. Economics,
2. Equipment type and size
3. Application
The manufacturer of the refrigeration compressor
generally preselects the refrigerant to result in optimum
owning cost. The specific refrigerant is determined by
the type and size of the equipment.
To minimize the number of reciprocating compressor
sizes required to fill out a line, the manufacturer rates
each size for several refrigerants of relatively dense vapor
such as Refrigerants 12, 500 and 22. In effect, this
increases the number of units offered without adding
sizes.
Centrifugal compressors at comparatively low
tonnages require a high vapor volume refrigerant such as
Refrigerant 113 or 11 to maintain optimum efficiency. For
most sizes Refrigerant 114 or 12 can be used to obtain
greater capacities. Refrigerants 500 and 22 are used
with specially built centrifugals to obtain the highest
capacities.
The refrigerant selected depends on the type of
application. Air-cooled condensers may not use certain
refrigerants because of the design condensing
temperature required and corresponding limitations on
compressor head pressure.
The temperature-pressure relationship of a refrigerant
is of considerable importance in low temperature
applications. If the evaporator pressure is comparatively
low for the required evaporator temperature, the volume
of vapor to be handled by the compressor is excessive.
If the evaporator pressure is comparatively high for the
required evaporator temperature, the system pressures
are high.
The refrigerants that have been mentioned are the
halogens (fluorinated hydrocarbon compounds), except
for Refrigerant 500 which is an azeotropic mixture of two
fluorinated hydrocarbons. The mixture does not separate
into its component refrigerants with a changer of
temperature or pressure. It has its own fixed
thermodynamic properties which are unlike either of its
components.
ABSORPTION CYCLE
Water as a refrigerant and lithium bromide as an
absorbent are utilized in the basic absorption refrigeration
cycle. The refrigerant should possess the same desirable
qualities as those for a compression system. In addition,
it should be suitable for use with an absorbent, so
selected that:
FIG. 10-PRESSURES AND TEMPERATURES OF A
TYPICAL ABSORPTION MACHINE
1. The vapor pressures of the refrigerant and absorbent
at the generator are different.
2. The temperature-pressure relations are consistent
with practical absorber and generator temperatures
and pressures. Figure 10 shows absolute pressures
and temperatures existing in a typical absorption
machine at full load.
3. The refrigerant has a high solubility in the
absorbent at absorber temperature and pressure and
a low solubility at generator temperature and pressure.
4. The refrigerant and absorbent together are stable
within the evaporator-generator range of temperatures.
Normally, the absorbent must remain liquid at
Part 4. Refrigerants, Brines, Oils | Chapter 1. Refrigerants
absorber and generator temperatures and pressures.
It should have a low specific heat, surface tension and
viscosity and must be neutral to the materials used in the
equipment.
REFRIGERANT TABLES
Table 1 is a tabulation of the various refrigerants and their
characteristic. Tables 2 to 7 list the properties of the
refrigerants for various saturated temperatures.
Part 4. Refrigerants, Brines, Oils | Chapter 1. Refrigerants
TABLE 2-PROPERTIES OF REFRIGERANT 12, LIQUID AND SATURATED VAPOR
Part 4. Refrigerants, Brines, Oils | Chapter 1. Refrigerants
TABLE 2-PROPERTIES OF REFRIGERANT 12, LIQUID AND SATURATED VAPOR (Contd)
Part 4. Refrigerants, Brines, Oils | Chapter 1. Refrigerants
TABLE 3-PROPERTIES OF REFRIGERANT 500, LIQUID AND SATURATED VAPOR
Part 4. Refrigerants, Brines, Oils | Chapter 1. Refrigerants
TABLE 3-PROPERTIES OF REFRIGERANT 500, LIQUID AND SATURATED VAPOR (Contd)
Part 4. Refrigerants, Brines, Oils | Chapter 1. Refrigerants
TABLE 4-PROPERTIES OF REFRIGERANT 22, LIQUID AND SATURATED VAPOR
Part 4. Refrigerants, Brines, Oils | Chapter 1. Refrigerants
TABLE 4-PROPERTIES OF REFRIGERANT 22, LIQUID AND SATURATED VAPOR (Contd)
Part 4. Refrigerants, Brines, Oils | Chapter 1. Refrigerants
TABLE 5-PROPERTIES OF REFRIGERANT 11, LIQUID AND SATURATED VAPOR
Part 4. Refrigerants, Brines, Oils | Chapter 1. Refrigerants
TABLE 5-PROPERTIES OF REFRIGERANT 11, LIQUID AND SATURATED VAPOR (Contd)
Part 4. Refrigerants, Brines, Oils | Chapter 1. Refrigerants
TABLE 6-PROPERTIES OF REFRIGERANT 113, LIQUID AND SATURATED VAPOR
Part 4. Refrigerants, Brines, Oils | Chapter 1. Refrigerants
TABLE 6-PROPERTIES OF REFRIGERANT 113, LIQUID AND SATURATED VAPOR (Contd)
Part 4. Refrigerants, Brines, Oils | Chapter 1. Refrigerants
TABLE 7-PROPERTIES OF REFRIGERANT 114, LIQUID AND SATURATED VAPOR
Part 4. Refrigerants, Brines, Oils | Chapter 1. Refrigerants
Part 4. Refrigerants, Brines, Oils | Chapter 1. Refrigerants
Part 4. Refrigerants, Brines, Oils | Chapter 1. Refrigerants
Part 4. Refrigerants, Brines, Oils | Chapter 2. Brines
CHAPTER 2. BRINES
This chapter provides information to guide the
engineer in the selection of brines, and includes the
properties of the commonly used brines.
At temperatures above 32 F, water is the most
commonly used heat transfer medium for conveying a
refrigeration load to an evaporator. At temperatures below
32 F, brines are used. They may be:
1. An aqueous solution of inorganic salts, i.e. sodium
chloride or calcium chloride. For low
temperatures, a eutectic mixture may be used.
2. An aqueous solution of organic compounds, i.e.
alcohols or glycols. Ethanol water, methanol
water, ethylene glycol and propylene glycol are
examples.
3. Chlorinated or fluorinated hydrocarbons and
halocarbons.
A solution of any salt in water, or in general any
solution, has a certain concentration at which the freezing
point is at a minimum. A solution of such a concentration
is called a eutectic mixture. The temperature at which it
freezes is the eutectic temperature. A solution at any
other concentration starts to freeze at a higher
temperature. Figure 11 illustrates the relationship
between the freezing point (temperature) of a brine
mixture and the percent of solute in the mixture
(concentration). Chart 18 covers a range of temperatures
wide enough to reveal the two freezing point curves.
When the temperature of a brine with a concentration
below the eutectic falls below the freezing point, ice
crystals form and the concentration of the residual
solution increases until at the eutectic temperature the
remaining solution reaches a eutectic concentration.
Below this temperature the mixture solidifies to form a
mechanical mixture of ice and frozen eutectic solution.
When the temperature of a brine with a concentration
above the eutectic falls below the freezing point, salt
crystallizes out and the concentration of the residual
solution decreases until at the eutectic temperature the
remaining solution reaches a eutectic concentration.
Below this temperature the mixture solidifies to form a
mechanical mixture of salt and frozen eutectic solution.
This chapter includes a discussion of these brines,
also tables and charts indicating properties.
FIG. 11-BRINE MIXTURE
BRINE SELECTION
The selection of a brine is based upon a
consideration of the following factors:
1. Freezing Point -Brine must be suitable for the
lowest operating temperature.
2. Application -When using an open piping system,
the possibility of product contamination by the
brine should be checked.
3. Cost -The initial charge and quantity of make-up
required are factors in the determination of costs.
4. Safety -Toxicity and flammability of brine.
5. Thermal Performance -Viscosity, specific gravity,
specific heat and thermal conductivity are utilized to
determine thermal performance.
6. Suitability -Piping and system equipment material
require a stable and relatively corrosive-free brine.
7. Codes -Brine must be acceptable by codes,
ordinances, regulatory agencies and insuror.
Part 4. Refrigerants, Brines, Oils | Chapter 2. Brines
TABLE 9-TYPICAL BRINE APPLICATIONS
Sodium
Calcium
Ethylene
Propylene
Methanol
Ethanol
Chlorinated or Fluorinated
Chloride
Chloride
Glycol
Glycol
Water
Water
Hydrocarbons
Breweries
Chemical Plants
X
X
X
X
X
X
X
Dairies
Food Freezing
X
X
X
X
X
X
X
Heat Pumps
Meat Packing
X
X
X
X
X
Preheat Coils
(Air Conditioning Systems)
X
Skating Rinks
Snow Melting
X
X
X
X
X
X
Low Temperature (Specine)
Ice Cream
X
X
X
X
X
The most common brines are aqueous solutions of
calcium chloride or sodium chloride. Although both of
these brines have the advantage of low cost, they have
the disadvantage of being corrosive. To overcome
corrosion, an inhibitor may be added to the brine.
Sodium dichromate is a satisfactory and economical
inhibitor. Sodium hydroxide is added to keep the brine
slightly alkaline.
Sodium chloride is cheaper than calcium chloride
beine; however, it cannot be used below its eutectic point
of –6 F. It is preferred where contact with calcium chloride
brine cannot be tolerated, for example, with unsealed
foodstuffs. The use of calcium chloride of commercial
grade is not satisfactory below –40 F.
Systems using aqueous solutions of alcohol or glycol
are more susceptible to leakage than those using salts. A
disadvantage of alcohol is its flammability. It is utilized
mainly in industrial processes where similar hazards
already exist, and in the same temperature range as the
salts (down to –40 F). The toxicity of methanol water
(wood alcohol) is a disadvantage. Conversely, the non-
toxicity of ethanol water (denatured grain alcohol) is an
advantage.
Corrosion inhibitors should be used with alcohol type
brines as recommended by the manufacturer of the
alcohol.
Aqueous solutions of glycol are utilized mainly in
commercial applications as opposed to industrial
processes. Ethylene and propylene glycol possess equal
corrosiveness which an inhibitor can neutralize.
Galvanized surfaces are particularly prone to attack by
the glycols and should be avoided.
An inhibitor and potable water are recommended for
making up glycol brines. The glycol manufacturer should
be consulted for inhibitor recommendations. Some
manufacturers have a brine sample analysis service to
assist in maintaining a satisfactory brine condition in the
system. Heat transfer glycols are available with nonoily
inhibitors which do not penalize heat transfer qualities
(sodium nitrite or borox).
Glycols can be used as heat transfer media at
relatively high temperatures. With stabilizers, glycol
oxidization in air at high temperatures is eliminated for all
practical purposes.
Ethylene glycol is more toxic than propylene glycol,
but less toxic than methanol water. Propylene glycol is
preferred to ethylene glycol in food freezing for example.
Chlorinated and fluorinated hydrocarbons are
expensive and are used in very low temperature work
(below –40 F).
Table 8 presents typical application for the various
brines.
Load, brine quantity and temperature rise are all
related to each other so that, when any two are known,
the third may be found by the formula:
where:
sp gr = specific gravity of brine
Cp = specific heat of brine (Btu/1b-F)
24
C
gr
sp
(F)
rise
temp
gpm
(tons)
Load
p
×
×
×
=
Part 4. Refrigerants, Brines, Oils | Chapter 2. Brines
PIPING
All materials in the piping system including flange
gaskets, valve seats and packing, pump seals and other
specialities must be compatible with the brine. Copper
tubing (except for the salt brines) and standard steel pipe
are suitable for general use.
The pump rating and motor horsepower should be
based on the particular brine used and the actual
operating temperature.
FRICTION LOSS
To determine the friction loss in a brine piping
system, the engineer should first calculate the loss as if
water were being used. A multiplier is then used to
convert the calculated loss to the actual loss for the brine
system. The multiplier is calculated as follows:
where:
sp gr = specific gravity of brine
fb = friction factor for the brine
fw = friction factor for water at the brine velocity
Friction factor is determined from the Reynolds
number. The Reynolds number is:
where:
d = inside pipe diameter (in.)
v = brine velocity (ft/sec)
sp gr = specific gravity of brine =
Example 1 illustrates the use of the multiplier to
determine the brine friction loss thru a heat transfer coil.
Example 1- Friction Loss Multiplier
Given:
A 5/8 in. copper tube coil with a circuit water velocity of
4.29 ft/sec and a pressure drop of 7.5 psi.
Mean water temperature = 55 F.
Find:
Friction loss multiplier and pressure drop when using ethylene
glycol at a mean brine temperature of 92.5 F and 41% solution by
weight at the same circuit liquid velocity.
Solution:
Refer to Chart 1.
where:
∈= absolute roughness of drawn tubing
d= inside diameter of 5/8 in. copper tubing
Refer to Chart 19.
Specific gravity of ethylene glycol at a mean brine temperature of
92.5 F and 41% solution by weight is 1.05.
Refer to Chart 18.
Viscosity of ethylene glycol at the same condition equals 2.1
centipoises.
Re =
Refer to Chart 1.
For a Reynolds number of 9.52×103 and a relative roughness of
.000104, the chart indicates friction factor fb = .031.
Specific gravity of fresh water at a mean temperature of 55 F = 1.00
Refer to Chart 28.
Viscosity of fresh water at a mean temperature of 55 F = 1.2
centipoises.
Refer again to Chart 1.
For a Reynolds number of 1.59×104 and a relative roughness of
.000104, the chart indicates a friction factor fw = .027.
Friction multiplier = sp gr (brine) ×
= 1.05× = 1.21
Brine friction loss = 1.21×7.5 psi = 9.08 psi or
= = 20.0 ft brine
PUMP BRAKE HORSEPOWER
To determine the horsepower required by a pump
with brine, the following formula may be used:
where:
gpm = gallons/min. of brine
w
b
f
f
gr
sp
Multiplier
×
=
ȝ′
×
×
×
=
gr
sp
v
d
7740
Re
62.5
ft
1b/cu
2.42
(ft)
1b/(hr)
viscosity,
absolute
es)
(centipois
viscosity
=
=
′ȝ
.000104
.575
.00006
d
=
=
∈
401
1.59
15,900
1.2
1.00
4.29
.575
7740
(water)
Re
×
=
=
×
×
×
=
wf
bf
027
031
.
.
05
1
31
2
08
9
.
.
.
×
eff
3960
gr
sp
brine)
(ft
head
total
gpm
bhp
×
×
×
=
3
10
52
9
9520
1
2
05
1
29
4
575
7740
×
=
=
×
×
×
.
.
.
.
.
Part 4. Refrigerants, Brines, Oils | Chapter 2. Brines
total head = total pump head (ft brine)
sp gr = specific gravity of brine
eff = pump efficiency
BRINE PROPERTIES
Specific gravity, viscosity, conductivity, specific heat,
concentration, and freezing and boiling points are
important factors in the consideration of liquids other than
water suitable for cooling and heating purposes. High
values of specific gravity, conductivity and specific heat,
and low values of viscosity, promote a high rate of heat
transfer. High values of specific gravity and viscosity
result in high pumping head and consequently high
pumping costs. High specific heats are desirable in that
they reduce the quantity of liquid required to be
circulated or stored for a given duty. Low viscosities are
desirable from a standpoint of both rate of heat transfer
and low pumping costs. They are particularly desirable
at the lower temperatures where the viscosity increases.
Table 9 is a tabulation of the various brines covered
in this chapter, giving the properties of these brines at
different temperatures and suitable concentrations.
Charts 2 to 28 present the viscosity, specific gravity,
specific heat and thermal conductivity of the brines for
various mean brine temperatures and compositions.
TABLE 10-BRINE PROPERTIES
Solution
Density
Specific
Thermal
Viscosity
Freezing
Boilling
Gpm/ton
Relative
Temp.
Brine
(by wt)
Heat
Cond.
Point
Point
/10 deg
hb
Vb
Cost per
(F)
(Btu/hr
(Centi-
rise
\*
†
Gal. of
(%)
(lb/cu ft)
(Btu/lb-F)
-sq ft-F/ft)
poises)
(F)
(F)
Solution
Sodium Chloride
12
68.2
.86
.28
2.2
17.5
215.
2.55
941
1.61
1
Calcium Chloride
12
69.2
.83
.32
2.4
19.0
213.
2.62
971
1.78
3
Methanol Water
15
61.5
1.00
.28
3.2
13.5
187.
2.45
781
2.63
13
30
Ethanol Water
20
61.0
1.04
.27
5.5
12.0
189.
2.37
621
4.60
20
Ethylene Glycol
25
64.7
.92
.30
3.7
12.9
217.
2.52
775
2.92
42
Propylene Glycol
30
64.5
.94
.26
8.0
13.0
216.
2.47
525
6.35
43
Sodium Chloride
21
72.8
.80
.25
4.2
1.0
216.
2.57
693
2.90
1
Calcium Chloride
20
74.8
.72
.31
4.8
1.0
214.
2.77
730
3.28
5
Methanol Water
22
60.4
.97
.26
5.3
4.5
182.
2.56
599
4.44
19
15
Ethanol Water
25
61.0
1.02
.25
8.2
4.5
187.
2.41
504
6.85
25
Ethylene Glycol
35
66.0
.86
.28
6.8
0.0
219.
2.65
576
5.25
60
Propylene Glycol
40
65.3
.89
.24
20.0
- 4.2
218.
2.58
103
‡
58
Calcium Chloride
25
78.4
.67
.29
10.3
-21.0
215.
2.85
513
6.75
6
Methanol Water
35
60.0
.89
.23
9.9
-22.0
176.
2.82
98
8.40
30
-5
Ethanol Water
36
60.6
.95
.22
13.5
-16.0
183.
2.62
97
‡
35
Ethylene Glycol
45
67.4
.79
.25
17.2
-15.5
223.
2.82
103
‡
78
Propylene Glycol
50
66.5
.83
.23
80.0
-29.0
222.
2.72
98
‡
75
Calcium Chloride
30
82.1
.63
.28
27.8
-47.0
216.
2.90
110
‡
8
Methanol Water
45
60.0
.80
.22
18.0
-45.0
171.
3.13
91
‡
39
-30
Ethanol Water
52
59.5
.81
.19
20.2
-50.0
179.
3.11
83
‡
50
Ethylene Glycol
55
69.0
.73
.22
75.0
-43.0
227.
2.98
93
‡
97
Propylene Glycol
60
67.2
.77
.21
700.0
-55.0
227.
2.90
91
‡
90
\*hb= coefficient of heat transfer between brine and surface (Btu/hr-sq ft.F), at 7 fps velocity for .554 in. ID tubing.
†Vb= minimum brine velocity (ft/sec), at Re=3500 for .554 in. ID tubing.
‡Above 10 ft/sec.
Note that specific gravity for propylene glycol (Chart
23) in the composition range of 50% to 100% (same
mean brine temperature, F) is the same for two
compositions. Specific gravity alone, therefore, is not a
reliable method of determining the solution composition of
this brine.
Part 4. Refrigerants, Brines, Oils | Chapter 2. Brines
Part 4. Refrigerants, Brines, Oils | Chapter 2. Brines
CHART 2-SODIUM CHLORIDE-VISCOSITY
Part 4. Refrigerants, Brines, Oils | Chapter 2. Brines
CHART 3-SODIUM CHLORIDE-SPECIFIC GRAVITY
Part 4. Refrigerants, Brines, Oils | Chapter 2. Brines
CHART 4-SODIUM CHLORIDE-SPECIFIC HEAT
Part 4. Refrigerants, Brines, Oils | Chapter 2. Brines
CHART 5-SODIUM CHLORIDE-THERMAL CONDUCTIVITY
Part 4. Refrigerants, Brines, Oils | Chapter 2. Brines
CHART 6-CALCIUM CHLORIDE-VISCOSITY
Part 4. Refrigerants, Brines, Oils | Chapter 2. Brines
CHART 7-CALCIUM CHLORIDE-SPECIFIC GRAVITY
Part 4. Refrigerants, Brines, Oils | Chapter 2. Brines
CHART 8-CALCIUM CHLORIDE-SPECIFIC HEAT
Part 4. Refrigerants, Brines, Oils | Chapter 2. Brines
CHART 9-CALCIUM CHLORIDE-THERMAL CONDUCTIVITY
Part 4. Refrigerants, Brines, Oils | Chapter 2. Brines
CHART 10-METHANOL BRINE-VISCOSITY
Part 4. Refrigerants, Brines, Oils | Chapter 2. Brines
CHART 11-METHANOL BRINE-SPECIFIC GRAVITY
Part 4. Refrigerants, Brines, Oils | Chapter 2. Brines
CHART 12-METHANOL BRINE-SPECIFIC HEAT
Part 4. Refrigerants, Brines, Oils | Chapter 2. Brines
CHART 13-METHANOL BRINE-THERMAL CONDUCTIVITY
Part 4. Refrigerants, Brines, Oils | Chapter 2. Brines
CHART 14-ETHANOL BRINE-VISCOSITY
Part 4. Refrigerants, Brines, Oils | Chapter 2. Brines
CHART 15-ETHANOL BRINE-SPECIFIC GRAVITY
Part 4. Refrigerants, Brines, Oils | Chapter 2. Brines
CHART 16-ETHANOL BRINE-SPECIFIC HEAT
Part 4. Refrigerants, Brines, Oils | Chapter 2. Brines
CHART 17-ETHANOL BRINE-THERMAL CONDUCTIVITY
Part 4. Refrigerants, Brines, Oils | Chapter 2. Brines
CHART 18-ETHYLENE GLYCOL-VISCOSITY
Part 4. Refrigerants, Brines, Oils | Chapter 2. Brines
CHART 19-ETHYLENE GLYCOL-SPECIFIC GRAVITY
Part 4. Refrigerants, Brines, Oils | Chapter 2. Brines
CHART 20-ETHYLENE GLYCOL-SPECIFIC HEAT
Part 4. Refrigerants, Brines, Oils | Chapter 2. Brines
CHART 21-ETHYLENE GLYCOL-THERMAL CONDUCTIVITY
Part 4. Refrigerants, Brines, Oils | Chapter 2. Brines
CHART 22-PROPYLENE GLYCOL-VISCOSITY
Part 4. Refrigerants, Brines, Oils | Chapter 2. Brines
CHART 23-PROPYLENE GLYCOL-SPECIFIC GRAVITY
Part 4. Refrigerants, Brines, Oils | Chapter 2. Brines
CHART 24-PROPYLENE GLYCOL-SPECIFIC HEAT
Part 4. Refrigerants, Brines, Oils | Chapter 2. Brines
CHART 25-PROPYLENE GLYCOL-THERMAL CONDUCTIVITY
Part 4. Refrigerants, Brines, Oils | Chapter 2. Brines
CHART 26-TRICHLOROETHYLENE-PROPERTIES
Part 4. Refrigerants, Brines, Oils | Chapter 2. Brines
CHART 27-REFRIGERANT 11-PROPERTIES
Part 4. Refrigerants, Brines, Oils | Chapter 2. Brines
CHART 28-WATER-VISCOSITY
Part 4. Refrigerants, Brines, Oils | Chapter 3. Refrigerants Oils
CHAPTER 3. REFRIGERATION OILS
This chapter covers general classification and quality
of lubricating oils that are important in refrigeration. The
recommendation of oils to be used in a refrigeration
system is primarily the responsibility of the refrigeration
system manufacturer. However, it is important for an
engineer to understand the basis of the selection of these
oils in order to properly apply them in the field.
CLASSIFICATION
Oils classified by source fall in three main groups:
animal, vegetable and mineral. Animal and vegetable oils
are called fixed oils because they cannot be refined
without decomposing. They are unstable and tend to
form acids and gums that make them unsuitable for
refrigeration purposes.
There are three major classifications of mineral oil:
naphthene base, paraffin base, and mixed base. When
distilled, a naphthene base oil yields a residue of heavy
pitch or asphalt. California oils, some Gulf Coast and
heavy Mexican oils are in this class. A paraffin base oil
yields a paraffin base oils are Pennsylvania, Northern
Louisiana, and parts of Oklahoma and Kansas. The
mixed oils contain both naphthene and paraffin bases.
Illinois and some mid-continent oils are in this class.
Experience has shown that the naphthene base oils
are more suited for refrigeration work for three main
reason:
1. They flow better at low temperatures.
2. Carbon deposits from these oils are of a soft nature
and can easily be removed.
3. They deposit less wax at low temperatures.
When obtained from selected crudes and properly
refined and treated, all three classes of mineral oil can be
considered satisfactory for refrigeration use.
PROPERTIES
To meet the requirements of a refrigeration system, a
good refrigeration oil should:
1. Maintain sufficient body to lubricate at high
temperature and yet be fluid enough to flow at low
temperature.
2. Have a pour point low enough to allow flow at any
point in the system.
3. Leave no carbon deposits when in contact with hot
surfaces encountered in the system during normal
operation.
4. Deposit no wax when exposed to the lowest
temperatures normally encountered in the system.
5. Contain little or no corrosive acid.
6. Have a high resistance to the flow of electricity.
7. Have a high flash and fire point to indicate proper
blending.
8. Be stable in the presence of oxygen.
9. Contain no sulfur compounds.
10. Contain no moisture.
11. Be light in color, to indicate proper refining.
As lubricating oils for refrigeration compressors are a
specialty product, they require consideration apart from
normal lubricants. The emphasis in this chapter is on oil
used in refrigeration. Do not consider the emphasis as
applicable to lubricants in general.
Part 4. Refrigerants, Brines, Oils | Chapter 3. Refrigerants Oils
FIG. 12-LUBRICATION CHARACTERISTICS
The characteristics of oil for refrigeration (not
necessarily in order of importance) are these:
1. Viscosity
2. Pour point
3. Carbonization
4. Floc point
5. Neutralization
6. Dielectric strength
7. Flash point
8. Fire point
9. Oxidation stability
10. Corrosion tendency
11. Moisture content
12. Color
VISCOSITY
Viscosity or coefficient of internal friction is that
property of a liquid responsible for resistance to flow; it
indicates how thick or thin an oil is.
The purpose of an oil is to lubricate bearing or
rubbing surfaces. If the oil is too thin, it does not stay
between the rubbing surfaces but is forced out, leaving
no protective film. If the oil is too thick, it causes drag
and loss of power, and may not be able to flow between
the bearing or rubbing surfaces.
Friction loss f is illustrated in Fig. 12 as a function of
viscosity z, speed N in revolutions per unit time, and load
P per unit area.
Viscosity is usually measured in terms of Saybolt
Seconds Universal (SSU). Under standard temperature
conditions, oil is allowed to flow thru a carefully calibrated
orifice until a standard volume has passed. The number
of seconds necessary for the given volume of oil to flow
thru the orifice is the viscosity of the oil in Saybolt
Seconds Universal. The higher the viscosity, the more
FIG. 13-EFFECT OF TEMPERATURE ON VISCOSITY
seconds it takes to pass thru the hole, or the higher the
viscosity, the thicker the oil.
Viscosity is affected by temperature (Fig. 13), thus
making it an important characteristic of refrigeration oils.
The viscosity increases as the temperature decreases, or
the lower the temperature the thicker the oil. In low
temperature applications, this thickening of oil with its
increasing resistance to flow is a major problem. As low
temperatures occur in the evaporator, an oil that is too
viscous thickens and may stay in the evaporator, thus
decreasing the heat transfer and possibly creating a
serious lack of lubrication in the compressor.
Oil may thin our or become less viscous at high
temperatures. Too warm a crankcase may conceivably
thin the oil to a point where it can no longer lubricate
properly. A refrigeration oil must maintain sufficient body
to lubricate at high temperatures and yet to be fluid
enough to flow at low temperatures. Oil should be
selected which has the lowest viscosity possible to do the
assigned job.
Viscosity is also affected by the miscibility of the oil
and the refrigerant. The miscibility of oil and refrigerants
varies from almost no mixing (with Refrigerant 717,
ammonia) to complete mixing (with some halogenated
hydrocarbons such as Refrigerant 12).
Refrigerant 717 has almost no effect on the viscosity
of a properly refined refrigeration oil. As it is not miscible,
there is no dilution of oil and therefore no change in
viscosity.
In the case of miscible refrigerants such as
Refrigerant 12, the refrigerant mixes with and dilutes the
oil, and lubrication must be performed by this mixture.
This mixing reduces the viscosity of the oil.
Part 4. Refrigerants, Brines, Oils | Chapter 3. Refrigerants Oils
CHART 29-OIL-REFRIGERANT VISCOSITY
Chart 29 shows viscosity change for mixtures of oil
and Refrigerant 12. For example, oil at 40 F containing
20% Refrigerant 12 by weight has a viscosity of
approximately 150 SSU.
When the amount of Refrigerant 12 is increased to
40%, the SSU is reduced to 45.
When oil and refrigerants are miscible, the oil is
carried thru the system by the refrigerant. It is imperative
that the oil be returned to the compressor. Keeping low
side gas velocity up assures this proper oil return. With a
completely miscible refrigerant, the oil is diluted
sufficiently even at low temperatures to keep the viscosity
low and to allow the oil to return easily with the refrigerant
to the compressor.
There is a third group of refrigerants whose miscibility
with oil varies. For example, Refrigerant 22 is completely
miscible with oil at high temperatures, but at low
temperatures it separates into two layers with the oil on
top. When designing or selecting equipment for this
group of refrigerants, great care must be taken to allow
for low temperature separation of oil and refrigerant.
Oil separation in a flooded cooler necessitates the
use of an oil bleed line from the bottom of the cooler to
the suction loop. Because the oil is lighter than
Refrigerant 22 and floats on top of the liquid refrigerant,
an auxiliary oil bleed line from the side of the cooler is
required.
POUR POINT
The pour point of an oil is that temperature at which it
ceases to flow.
FIG. 14-POUR POINT TUBE
FIG. 15-POUR POINT
Pour point is simple to determine. Using the
apparatus shown in the Fig. 14, the selected batch of oil
is slowly cooled under test condition until the oil no longer
flows. This temperature is the pour point.
Figure 15 shows two oils with different pour points
which have been cooled to the same temperature (-20 F).
On the left the oil with a –40 F pour point flows freely. On
the right the oil with the 0 F pour point does not flow.
Pour point depends on the wax content and/or
viscosity.
With all refrigerants some oil is passed to the
evaporator. Regardless of how small an amount, this oil
must be returned to the compressor. In order that it may
be returned, it must be able to flow thruout the system.
Oil pour point is very important with nonmiscible and
partly miscible refrigerants; with the miscible refrigerants
the viscoscity of the oil refrigerant mixture assumes
greater importance as shown in Chart 29, Oil-Refrigerant
Viscosity.
Part 4. Refrigerants, Brines, Oils | Chapter 3. Refrigerants Oils
FIG. 16-CARBON DEPOSIT
CARBONIZATION
All refrigeration oils can be decomposed by heat.
When such action takes place, a carbon deposit remains.
Carbonization properties of an oil are measured by
the Conradson Carbon Value. This value is found by
heating and decomposing an oil until only the carbon
deposit remains. The ratio of the weight of the carbon
deposit to the weight of the original oil sample is the
Conradson Carbon Value.
Hot surfaces within the refrigeration system
sometimes decompose the oil. The carbon remaining is
hard and adhesive in paraffin base oils, and forms
sludge.
Naphthene base oils form a light fluffy carbon which,
though a contaminant, is not as damaging as the hard
carbon. However, neither type of carbon deposit is
desirable as there is some indication that a relationship
exists between oil breakdown, carbonization and copper
plating (Fig. 16).
A good oil should not carbonize when in contact with
hot surfaces encountered in the system during normal
operation. A refrigeration oil should have as low a
Conradson Carbon Value as practical.
FLOC POINT
All refrigeration oils contain some wax though the
amount varies considerably. As the temperature of the oil
decreases, the solubility of the wax also decreases.
When there is more wax present than the oil can hold,
some separates and precipitates.
The method used to determine the waxing
tendencies of a refrigeration oil is the floc test (Fig. 17). A
mixture of 10% oil and 90% Refrigerant 12 in a clear
container is cooled until the wax starts to separate,
turning the mixture cloudy. As cooling continues, small
FIG. 17 – FLOC TEST
clusters of wax form. The temperature at which these
clusters are first noticeable to the unaided eye is the floc
point.
The free wax that is formed when a refrigeration oil is
cooled can clog metering devices and restrict flow.
Wax normally deposits out in the colder parts of the
system such as in the evaporator and its metering device
(Fig. 18). Wax in the evaporator causes some loss of
heat transfer; wax in the metering device can cause
restriction or sticking.
A good refrigeration oil should not deposit wax when
exposed to the lowest temperatures normally
encountered in the refrigeration system.
NEUTRALIZATION
Almost all refrigeration oils have some acid
tendencies. Nearly all oil contains material of uncertain
composition referred to as organic acids. These are
FIG. 18-WAX DEPOSITS
Part 4. Refrigerants, Brines, Oils | Chapter 3. Refrigerants Oils
FIG. 19-DIELECTRIC TESTING
usually harmless and should not be confused with mineral
acids which are harmful.
The neutralization number is a measure of the
amount of mineral acid, and is determined by measuring
the amount of test fluid that must be added to the oil to
bring it to a neutral condition. A low neutralization
number means that few acids are contained in the oil.
Improper refining may leave a large proportion of
corrosive acid present in an oil. A low neutralization
number indicates a low acid content. Acids may corrode
interior parts of the system; they react with motor
insulation and other materials to form sludge which can
eventually cause a complete system breakdown. A low
neutralization number is highly desirable in refrigeration
oils.
DIELECTRIC STRENGTH
Dielectric strength is a measure of the resistance of
an oil to the passage of electric current. It is measured in
kilovolts on a test cell as shown in Fig. 19. The poles in
the cell are a predetermined distance apart. They are
immersed in the oil so that current must pass thru the oil
to flow from one pole to the other. The kilovolts necessary
to cause a spark to jump this gap is known as the
dielectric rating. Good refrigeration oils normally have a
rating of over 25 kilovolts.
A dielectric rating is important because it is a
measure of impurities in the oil. If the oil is free of foreign
matter, it has a high resistance to current flow. If the oil
contains impurities, its resistance to current flow is low.
The presence of foreign matter in a refrigeration
system is sufficient reason for considering this test
valuable. Hermetic motors make a high kilovolt rating
necessary for refrigeration oils since a low kilovolt rating
may be a contributing factor to shorted windings.
FIG. 20-FLASH AND FIRE POINT TESTS
FLASH POINT AND FIRE POINT
The flash point of an oil is that temperature at which
oil vapor flashes when exposed to a flame. The fire point
is that temperature at which it continues to burn.
The apparatus shown in Fig. 20 heats the oil while a
small gas flame is passed closely over the surface of the
oil. When a flash of fire is noted at some point on the
surface, the flash point has been reached. The
apparatus continues to heat the oil until it ignites and
continues to burn. This is the fire point.
The flash point of a good refrigeration oil is well over
300 F. Temperatures obtained in the normal refrigeration
system rarely reach this point. The test for flash and fire
points is important as it is a means of detecting inferior
blends.
It is possible to get an acceptable viscosity reading
for a refrigerant oil by mixing a small amount of high
viscosity oil with a large amount of low viscosity oil. The
viscosity of the mixture indicates a satisfactory oil when
actually the low viscosity oil is inferior and breaks down
under normal use. Fortunately, this can be detected
using the flash and fire point test which indicates the
inferiority of the low viscosity oil.
OXIDATION STABILITY
Oxidation stability is the ability of refrigeration oil to
remain stable in the presence of oxygen. The Sligh
Oxidation Test is used to determine this stability (Fig. 21).
While exposed to oxygen in the flask, the oil is heated
to a high temperature for an extended period of time. The
solid sludge that is formed in the flask is weighed and
Part 4. Refrigerants, Brines, Oils | Chapter 3. Refrigerants Oils
FIG. 21-SLIGH OXIDATION TEST
FIG. 22-OIL BREAKDOWN
reported as the Sligh Oxidation Number.
When air enters a system, some moisture generally
accompanies it. The combination of moisture, air,
refrigeration oil and discharge temperatures produces
acid which creates sludge (Fig. 22). If oil has a low Sligh
Oxidation Number, the oil breakdown to acid and sludge
is quite slow.
CORROSION TENDENCY
The corrosion tendency of a refrigeration oil is
measured by the copper strip corrosion test (Fig. 23).
This test is intended to indicate the presence of
undesirable sulfur compounds in the refrigeration oil.
A strip of polished copper is immersed in an oil
sample in a test tube. This is subjected to temperatures
around 200 F. After about 3 hours, the copper is
removed from the oil, cleaned with a solvent, and
examined for discoloration. If the copper is tarnished or
pitted, then sulfur is present in the oil. Well refined oils
FIG. 23-CORROSION TEST
FIG. 24-MOISTURE AND AIR IN THE SYSTEM
rarely cause more than a slight tarnishing of copper in
this test.
A good refrigeration oil should score negative in the
copper strip corrosion test. If it does not, it contains
sulfur in a corrosive form.
Sulfur alone is a deadly enemy of the refrigeration
system but, in the presence of moisture, surfurous acid is
formed, one of the most corrosive compounds in
existence. Though the sulfurous acid converts
immediately to sludge, this sludge is certain to create
serious mechanical problems.
Part 4. Refrigerants, Brines, Oils | Chapter 3. Refrigerants Oils
FIG. 25-COLOR TESTING
MOISTURE CONTENT
Moisture in any form is an enemy of the refrigeration
system; moisture contributes to copper plating, formation
of sludges and acids, and can cause freezeup (Fig. 24).
No refrigeration oil should contain enough moisture to
affect the refrigeration system.
COLOR
The color of a refrigeration oil is expressed by a
numerical value that is based on comparison of the oil
with certain color standards. This is done with the
colorimeter shown in Fig. 25.
The color of a good refrigeration oil should be light
but not water white. Continual refining of a lubricating oil
results in a water white color. It also results in poor
lubricating qualities.
Under-refining leaves a high content of unsaturated
hydrocarbons which darken and discolor an oil. These
are believed to be the constituents in oil that act as a
solvent for copper. Therefore, the aim is to refine the oil
sufficiently to remove these hydrocarbons but not so
much as to destroy the lubricating quality.
SPECIFICATIONS
1. For open and hermetic reciprocating compressors
at standard air conditioning levels, the following oil
characteristics are typical:
Viscosity, 150 ± 10 SSU at 100 F
40 to 45 SSU at 210 F
Dielectric (min.), 25 kv
Pour Point (max.), -35 F
Flash Point (min.), 330 F
Neutralization Number (max.), .05
Floc Point (max.), -70 F
2. For centrifugal compressors used for water cooling
at air conditioning levels, the following are typical
properties:
Viscosity, 300 ± 25 SSU at 100 F
50 to 55 SSU at 210 F
Dielectric (min.), 25 kv
Pour Point (max.), 20 F
Flash Point (min.), 400 F
Neutralization Number (max.), 0.1
3. For special applications, consult the equipment
manufacturer.
A
Absorption cycle
Absorption system
Alcohols
Applications
table 9
properties
table 10
uses
B
Brine
applications
table 9
piping
properties
selection
C
Calcium chloride
applications
table 9
properties
table 10
specific gravity
chart, 7
specific heat
chart 8
thermal conductivity
chart 9
uses
viscosity
chart 6
Classification of oils
Compression cycle
fig. 3
fig. 4
Compression system
Condensers
Cooling coils
E
Equilibrium diagram
fig. 2
Ethanol brine
specific gravity
chart 15
specific heat
chart 16
thermal conductivity
chart 17
viscosity
chart 14
Ethylene glycol
specific heat
chart 20
thermal conductivity
chart 21
viscosity
chart 18
Eutectic mixture
Eutectic temperature
F
Flammability
Friction factors
chart 1
Friction loss
G
Glycols
applications
table 9
properties
table 10
uses
H
Heat transfer comparisons
cooling coils
condensers
Horsepower per ton, 4-6
I
Inhibitors
L
Leak detection, 4-6
Leakage rate, 4-6
Liquid-suction interchanger
M
Methanol brine
specific gravity
chart 11
specific heat
chart 12
thermal conductivity
chart 13
viscosity
chart 10
Miscibility
0
Oil specifications
P
Piping
Properties of oils
carbonization
color
corrosion tendency
dielectric strength
fire point
flash point
floc point
moisture content
neutralization
oxidation stability
pour point
viscosity
Properties of refrigerants
R 11
R 12
R 22
R 113
R 114
R 500
R 502
Propylene glycol
specific gravity
chart 23
specific heat
chart 24
thermal conductivity
chart 25
viscosity
chart 22
Pump brake horsepower
R
Rate of leakage
Refrigerant properties
flammability
horsepower per ton
leak detection
miscibility
rate of leakage
toxicity
vapor density
Refrigerant selection
absorption cycle
compression cycle
Refrigerant tables
R 11
R 12
R 22
R 113
R 114
R 500
R 502
Refrigerant 11
properties
chart 27
Refrigerants
comparative data
table 1
use
Refrigerant cycles
absorption cycle
compression cycle
Refrigeration oils
classification
properties
carbonization
color
corrosion tendency
dielectric strength
fire point
flash point
floc point
moisture content
neutralization
oxidation stability
pour point
viscosity
specifications
S
Sodium chloride
applications
table 9
properties
table 10
specific gravity
chart 3
specific heat
chart 4
thermal conductivity
chart 5
uses
viscosity
chart 2
Specific gravity
calcium chloride
chart 7
ethanol brine
chart 15
Specific gravity (contd)
ethylene glycol
chart 19
methanol brine
chart 11
propylene glycol
chart 23
refrigerant I I
chart 27
sea water
chart 28
sodium chloride
chart 3
trichloroethylene
chart 26
Specific heat
calcium chloride
chart,8
ethanol brine
chart 16,
ethylene glycol
chart 20
methanol brine
chart 12
propylene glycol
chart 24
refrigerant I I
chart 27
sea water
chart 28
sodium chloride
chart 4
trichloroethylene
chart 26
Specifications of oils
T
Thermal conductivity
calcium chloride
chart 9
ethanol brine
chart 17
ethylene glycol
chart 21
methanol brine
chart 13
propylene glycol
chart 25
refrigerant
chart 27
sea water
chart 28
sodium chloride
chart 5
trichloroethylene
chart 26
Toxicity
Trichloroethylene
properties
chart 26
V
Vapor density
Viscosity
calcium chloride
chart 6
ethanol brine
chart 14
ethylene glycol
chart 18
methanol brine
chart 10,
propylene glycol
chart 22,
refrigerant 11chart 27
sodium chloride
chart 2
trichloroethylene
chart 26
water
chart 28
W
Water
viscosity
chart 28
Fig. 1 – Absorption Refrigeration Cycle
Fig. 2 – Equilibrium Diagram for Lithium Bromide
Fig. 3 – Reciprocating Compression Refrigeration Cycle
Fig. 4 – Pressure-Enthalpy Diagram, Compression Cycle
Fig. 5 – Effect of Liquid-Suction Interchanger on Compression
Fig. 6 - Effect of Liquid-Suction Interchanger on Capacity
Fig. 7 – Structural Formulas For Refrigerants
Fig. 8 – Miscibility of Refrigerant 12 and Oil
Fig. 9 – Suction Volumes of Refrigerants (CFM/TON)
Fig.10 – Pressures and Temperatures of a Typical Absorption Machine
Fig.11 – Brine Mixture
Fig.12 – Lubrication Characteristics
Fig.13 – Effect of Temperature on Viscosity
Fig.14 – Pour Point Tube
Fig.15 - Pour Point
Fig.16 – Carbon Deposit
Fig.17 – Flog Test
Fig.18 – Wax Deposits
Fig.19 – Dielectric Testing
Fig.20 – Flash and Fire Point Tests
Fig.21 – Sligh Oxidation Test
Fig.22 – Oil Breakdown
Fig.23 – Corrosion Test
Fig.24 – Moisture and Air in the System
Fig.25 – Color Testing
TABLE 1 – COMPARATIVE DATA OF REFRIGERANTS
TABLE 2 – PROPERTIES OF REFRIGERANT 12, LIQUID AND SATURATED VAPOR
TABLE 2 – PROPERTIES OF REFRIGERANT 12, LIQUID AND SATURATED VAPOR (Contd)
TABLE 3 – PROPERTIES OF REFRIGERANT 12, LIQUID AND SATURATED VAPOR
TABLE 3 – PROPERTIES OF REFRIGERANT 500, LIQUID AND SATURATED VAPOR (Contd)
TABLE 4 – PROPERTIES OF REFRIGERANT 22, LIQUID AND SATURATED VAPOR
TABLE 4 – PROPERTIES OF REFRIGERANT 22, LIQUID AND SATURATED VAPOR (Contd)
TABLE 5 – PROPERTIES OF REFRIGERANT 11, LIQUID AND SATURATED VAPOR
TABLE 5 – PROPERTIES OF REFRIGERANT11, LIQUID AND SATURATED VAPOR (Contd)
TABLE 6 – PROPERTIES OF REFRIGERANT113, LIQUID AND SATURATED VAPOR
TABLE 6 – PROPERTIES OF REFRIGERANT113, LIQUID AND SATURATED VAPOR (Contd)
TABLE 7 – PROPERTIES OF REFRIGERANT114, LIQUID AND SATURATED VAPOR
TABLE 7 – PROPERTIES OF REFRIGERANT114, LIQUID AND SATURATED VAPOR (Contd)
TABLE 8 – PROPERTIES OF REFRIGERANT 502, LIQUID AND SATURATED VAPOR
TABLE 8 – PROPERTIES OF REFRIGERANT114, LIQUID AND SATURATED VAPOR (Contd)
TABLE 9 – TYPICAL BRINE APPLICATIONS
TABLE 10 – BRINE PROPERTIES
CHART 1 – FRICTION FACTORS FOR COMMERCIAL PIPE
CHART 2 – SODIUM CHLORIDE – VISCOSITY
CHART 3 – SODIUM CHLORIDE – SPECIFIC GRAVITY
CHART 4 – SODIUM CHLORIDE – SPECIFIC HEAT
CHART 5 – SODIUM CHLORIDE – THERMAL CONDUCTIVITY
CHART 6 – CALCIUM CHLORIDE– VISCOSITY
CHART 7 – CALCIUM CHLORIDE– SPECIFIC GRAVITY
CHART 8 – CALCIUM CHLORIDE– SPECIFIC HEAT
CHART 9 – CALCIUM CHLORIDE– THERMAL CONDUCTIVITY
CHART 10 – METHANOL BRINE - VISCOSITY
CHART 11 – METHANOL BRINE - SPECIFIC GRAVITY
CHART 12 – METHANOL BRINE - SPECIFIC HEAT
CHART 13 – METHANOL BRINE - THERMAL CONDUCTIVITY
CHART 14 – ETHANOL BRINE - VISCOSITY
CHART 15 – ETHANOL BRINE - SPECIFIC GRAVITY
CHART 16 – ETHANOL BRINE - SPECIFIC HEAT
CHART 17 – ETHANOL BRINE - THERMAL CONDUCTIVITY
CHART 18 – ETHYLENE GLYCOL- VISCOSITY
CHART 19 – ETHYLENE GLYCOL- SPECIFIC GRAVITY\
CHART 20 – ETHYLENE GLYCOL- SPECIFIC HEAT
CHART 21 – ETHYLENE GLYCOL- THERMAL CONDUCTIVITY
CHART 22 – PROPYLENE GLYCOL- VISCOSITY
CHART 23 – PROPYLENE GLYCOL- SPECIFIC GRAVITY
CHART 24 – PROPYLENE GLYCOL- SPECIFIC HEAT
CHART 25 – PROPYLENE GLYCOL- THERMAL CONDUCTIVITY
CHART 26 – TRICHLOROETHYLENE - PROPERTIES
CHART 27 – REFRIGERANT- PROPERTIES
CHART 28 – WATER – VISCOSITY
CHART 29 – 0IL-REFRIGERANT VISCOSITY (4-59)
SYSTEM DESIGN MANUAL
SUMMARY OF PART FIVE
This part of the system Design Manual presents
background material to guide the engineer to a better understanding
of the cause, effect and prevention of water problems in various
water circulating systems. Some of the more common practices for
lessening the effect of scale and corrosion are also included.
The text of this Manual is offered as a general guide for
the use of industry and of consulting engineers in designing systems.
Judgment is required for application to specific installation, and
Carrier is not responsible for any uses made of this text.
water conditioning-general
1
INDEX
scale and deposit control
2
corrosion control
3
slime and algae control
4
water conditioning systems
5
definitions
6
1
This chapter will help engineers and owners to
recognize the value of conditioned water and its effect on
the economics of an air conditioning plant. Included are
discussions of chemical and physical characteristics of
water, properties of water sources in the United States,
and characteristics of water circulating systems.
Since there are many companies specializing in the
field of water conditioning, it is important to retain an
experienced company on a continuous consulting basis
to recommend and to administer conditioning for each
system. This practice is recommended because the
water conditioning program can vary, depending on the
season of the year, geographical location of the structure
to be air conditioned, and on the changing chemical
characteristics of the make-up water source.
Water used in air conditioning systems may create
problems with equipment such as scale formation,
corrosion, and organic growths. As a universal solvent,
water dissolves gases from the air and mineral matter
from the soil and rock with which it comes in contact.
Environmental conditions at the air con- ditioning
equipment may promote slime and algae. To provide
effective control for all components of a system, an
appraisal of the system and water source is
recommended. A water conditioning program should be
considered for all systems, though in the final analysis it
may be found unnecessary.
The techniques and equipment required to solve water
problems vary with the character of the water, the kind
and size of system, and the facilities avail- able. An
effective water treatment system can be selected for a
particular job, or the program can be designed to treat
only some of the water problems.
BENEFITS OF WATER CONDITIONING
A water conditioning program influences the eco-
nomic aspects of a system; it helps to insure a
satisfactory and more continuous operation of the air
conditioning system. Water conditioning lowers power
and maintenance costs, and increases the equipment life.
The following discussion presents some of the reasons
why these economic factors are affected.
A good water conditioning program produces high
equipment efficiencies.
Hard water in a natural state is scale forming and, when
heated, tends to deposit a lime scale. This deposit and
other impurities accumulate on tubes, valves, pumps and
pipe lines, restricting flow and affecting heat transfer.
Figure 1 shows scale deposit in a brass tube. The finned
copper tubes show the effect of corrosion. A very thin film
of scale is enough to affect seriously the efficiency of a
heat transfer surface.
Chart 1 illustrates the effect of various thicknesses of
scale (expressed as fouling factors) on the suction
temperature of a typical flooded cooler.
Chart 2 illustrates the effect of scale on the con-
densing temperature of a typical water-cooled con-
denser. Since the amount of work accomplished by the
refrigeration compressor is a function of the lift
(condensing temperature minus suction temperature),
minimum fouling factors result in minimum energy
requirements.
Chart 3 shows how the compressor horsepower per
ton varies with the scale factor, and how only a small
amount of scale in the condenser can greatly increase the
compressor horsepower.
FIG. 1-TUBES SHOWING SCALE DEPOSIT AND
CORROSION
CHAPTER 1. WATER CONDITIONING\_GENERAL
Part 5. Water Conditioning | Chapter 1. Water conditioning - general
CHART 1-EFFECT OF SCALE ON SUCTION
TEMPERATURE
Cleaning may be necessary more frequently if too low
a fouling factor is specified without a water conditioning
program.
The fouling factor specified for selecting a refrig-
eration system should be chosen with judgment based on
experience. Table 11 in Chapter 5 lists suggested
fouling factors.
CHART 2-EFFECT OF SCALE ON CONDENSING
TEMPERATURE
Lower equipment first cost is realized by a proper
water conditioning program which allows the selec- tion of
a reasonable fouling factor.
Equipment first cost is often affected by the foul- ing
factor which is specified by the engineer. Assume a drive
horsepower is specified along with a particu- lar fouling
factor. The larger the fouling factor, the more heat
exchanger surface is required to accom- plish the work
load. This increase is illustrated in Table 1.
WATER PROBLEMS
Problems produced by water fall into three cate- gories
which are discussed in detail in Chapters 2, 3 and 4
respectively.
1. Scale formation caused by hard water reduces
The heat transfer rate and increases the water
pressure drop thru the heat exchanger.
2. Corrosion can be caused partly by absorption
of gases from the air so that an aggressive condition
is created and water attacks the exposed metal. In
industrial areas this is frequently a major problem
because of heavy pollution of the air by flue gases.
Corrosion is prevalent in soft water areas.
3. Organic growths of slime and algae which
Form under certain environmental conditions can
reduce the heat transfer rate by forming an insulating
coating or can promote corrosion by pitting.
CHART 3-EFFECT OF SCALE ON COMPRESSOR
HORSEPOWER
Part 5. Water Conditioning | Chapter 1. Water conditioning - general
WATER SOURCE APPRAISAL
An appraisal of the water supply source should include a
chemical analysis and a determination of composition
fluctuation over a period of time.
A water supply analysis together with the estimated
water temperatures of the system makes possible a
determination of the problems that may be encountered on
a specific installation.
CONSTITUENTS AND CHARACTERISTICS OF WATER
The constituents of impurities in water can be classified
as dissolved solids, liquids or gases, and suspended
matter.
An example of a dissolved solid is sodium chloride or
calcium carbonate in solution. Dissolved materials cannot
be removed by filtration. Oxygen and carbon dioxide are
dissolved in water, but in water conditioning for air
conditioning these gases are not normally determined in the
water analysis. An example of suspended matter which
can be removed by filtration is mud, clay or silt. Table 2
illustrates the wide range of constituents in typical water
sources. However, pH is omitted in Table 2 because it may
have a wide range in a particular water.
Several characteristics of water such as pH value,
alkalinity, hardness and specific conductance are of
particular importance in water conditioning and are
explained in detail.
pH Value
The pH value is one of the most important control factors
in water treatment. It is an arbitrary symbol adopted to
express the degree of acidity or alkalinity of a water sample.
Neutral water has a pH of 7.0. Values below 7.0 and
approaching 0 are increasingly acid while values from 7.0
to 14.0 are increasingly alkaline. Most natural waters have
a pH of 6.0 to 8.0 Water containing free mineral acids may
Part 5. Water Conditioning | Chapter 1. Water conditioning - general
have pH values below 4.5. A pH below 7.0 gives rise to
corrosion of equipment with which water comes in
contact. When the pH is high (above 7.5 or 8.0), calcium
carbonate scale is deposited more readily
The pH is usually measured by an electrometric pH
meter in the laboratory. It can also be determined by the
use of color indicators, comparing the solution with
standard shades of colors over the range of a particular
indicator. There are several standard indicator slides to
cover the range from 0-14.0 pH.
The definition of pH is the logarithm of the reciprocal of
the hydrogen ion concentration (moles per liter).
where H+ is the hydrogen ion concentration.
When pure water, H2O, ionizes into H+ and OH- ions,
0.0000001 grams of hydrogen ions per liter are liberated.
This can be written as 1×10-7, or as a pH of 7.0.
Alkalinity
Alkalinity is the most important characteristic of a
water when determining the scale forming tendency. It is
defined in Chapter 6. Generally, alkalinity is a measure of
the acid neutralizing power of a water, and is determined
by titration indicator.
Alkalinity may be classified in two ways with respect to
a pH value as follows:
1. Phenolphthalein alkalinity is a measure of the
carbonate and caustic or hydroxyl ions. It is
determined by titrating down to a pH of 8.3. In
natural waters phenolphthalein alkalinity is usually
absent; however, it is sometimes found in water
which has been softened by lime or soda ash.
2. Methyl orange (total) alkalinity is a measure of all
the alkaline substances, including the
phenolphthalein alkalinity. It is determined by
titrating down to a pH of 4.3.
The difference between the two kinds of alkalinity is
represented by the presence of the bicarbonate ion.
The phenolphthalein and methyl orange tests are
commonly used in water conditioning control. Figure 2
indicates a pH scale showing which constituents can
exist at various pH values.
Methyl orange and phenolphthalein alkalinities may be
interpreted as follows:
1. When there is no indication of phenolphthalein
alkalinity, this means that all of the alkalinity is
caused mainly by calcium, magnesium and sodium
bicarbonates. This water has a pH value less than
8.5.
Fig. 2-pH SCALE FOR CONSTITUENTS EXISTING IN
NATURAL AND TREATED WATERS
2. When twice the phenolphthalein alkalinity is less
than or equal to the methyl orange alkalinity, the
alkalinity is assumed to be caused by calcium,
magnesium and sodium carbonates and
bicarbonates. This water has a pH greater than 8.5.
3. When twice the phenolphthalein alkalinity exceeds
the methyl orange alkalinity, there is no bicarbonate
alkalinity. In this case the alkalinity is caused by
calcium, magnesium and sodium hydroxides and
carbonates. Such water has a pH value greater than
8.5.
The amount of alkalinity and its type in a water
determine to a large extent the type of water
conditioning required. Examples of how the above rules
may be used follow.
Example 1-Bicarbonate Alkalinity
Methyl orange (MO) alkalinity=100 ppm as CaCO3
Phenolphthalein (P) alkalinity= 0 ppm as CaCO3
Since this analysis indicates 0 ppm of phenolphthalein
alkalinity, all of the alkalinity in the water is caused by
bicarbonates.
Example 2-Bicabonate and Carbonate Alkalinity
Methyl orange (MO) alkalinity = 100 ppm as CaCO3
Phenolphthalein (P) alkalinity = 5 ppm as CaCO3
Twice the phenolphthalein alkalinity is less than the methyl
Orange alkalinity. Therefore, the alkalinity is caused by bi-
carbonates and carbonates.
Two times the phenolphthalein alkalinity (2×5)=10 ppm
carbonate alkalinity as CaCO3.
Bicarbonate alkalinity equals total alkalinity minus carbon-
nate alkalinity (100-10)=90 ppm as CaCO3.
+
=
H
1
10
log
pH
Part 5. Water Conditioning | Chapter 1. Water conditioning - general
Fig. 3 – COMPARISON OF SOLUBILITIES OF CALCIUM
SULFATE AND CALCIUM CARBONATE
Example 3- Carbonate and Hydroxide Alkalinity
Methyl orange (MO) alkalinity=100 ppm as CaCO3
Phenolphthalein (P) alkalinity= 55 ppm as CaCO3
Since twice the phenolphthalein alkalinity (2×55)
exceeds the methyl orange alkalinity, there is no
bicarbonate alkalinity present. All of the alkalinity is
present as carbonates and hydroxides.
Two times phenolphthalein alkalinity minus methyl
orange alkalinity (110-100)= 10 ppm hydroxide
alkalinity as CaCO3.
Methyl orange alkalinity minus hydroxide alkalinity
(100-10)=90 ppm calcium alkalinity as CaCO3.
Examples 1 and 2 are commonly encounted in both once-
thru and recirculating condersing water systems. Example
3 is seldom encountered.
Hardness
Hardness is represented by the sum of calcium and
magnesium salts in water although it may include
aluminum, iron, manganese, strontium, or zinc.
Carbonate (temporary) hardness is attributed to
carbonates and bicarbonates of calcium and/or mag-
nesium expressed in ppm as CaCO3. The remainder of the
hardness is known as noncarbonate (permanent) hardness
which is due to the sulfates, chlorides, and/or nitrates of
calcium and/or magnesium expressed in ppm as CaCO3.
Noncarbonate hardness is not as serious a factor in
water conditioning because it has a solubility which is
approximately 70 times greater than the carbonate
hardness. In many cases, water may contain as much as
1200 ppm of noncarbonate hardness and not deposit a
calcium sulfate scale (Fig. 3).
Water hardness may be classified as follows:
HARDNESS
(ppm as CaCO3)
less than 15
very soft
15 to 50
soft
50 to 100
medium hard
100 to 200
hard
greater than 200
very hard
Hardness is sometimes reduced at the municipal water
distributing plant by the use of a cold lime, cold lime soda,
or by a sodium cation exchanger (zeolite) water process.
The last method is used also in the home for domestic
softening.
In domestic use hardness is recognized by the difficulty
in obtaining lather without an excessive consumption of
soap. The insoluble sticky curd is the result of action of the
soap with the hardness. With hard water a scale is formed
in vessels when water is boiled.
The most accurate method for determining the hardness
of a water is by calculation from complete chemical analysis
of the water. Many determinations of hardness made at
water treatment plants are made with soap solutions. These
results tend to be lower and less accurate than those based
on laboratory tests. Alkalinity tests may be used to
determine the amount of carbonate and noncarbonate
hardness for control purposes as follows:
1. When the methyl orange or total alkalinity
exceeds the total hardness, all of the hardness is
caused by bicarbonates and carbonates.
2. When the medthyl orange or total alkalinity is
less than the total hardness:
a. Carbonate hardness equals the alkalinity.
b. Noncarbonate hardness equals the total hardness
less the methyl orange alkalinity.
Examples of interpretation of hardness are given here.
Example 4-Carbonate Hardness
Methyl orange (MO) alkalinity=100 ppm as CaCO3
Total hardness=95 ppm as CaCO3.
Methyl orange alkalinity in this case exceeds the total hard- ness;
therefore, all of the hardness is presen as carbonate hardness.
Example 5-Carbonate and Noncarbonate Hardness
Methyl orange (MO) alkalinity=100 ppm as CaCO3
Total hardness=150 ppm as CaCO3
Total hardness exceeds the methyl orange alkalinity. The
carbonate hardness, therefore, equals the alkalinity, and is
equal to 100 ppm as CaCO3.
Noncarbonate hardness equals total hardness minus methyl
Orange alkalinity (150-100) or 50 ppm as CaCO3.
CLASSIFICATION
Part 5. Water Conditioning | Chapter 1. Water conditioning - general
Specific Conductance
The specific conductance of a water, defined in Chapter
6, indicates whether galvanic corrosion may be a problem.
See Chapter 3.
METHOD OF ANALYSIS AND EXPRESSION OF
RESULTS
Water contains a wide variety of dissolved solids or
compounds which are mostly metals joined to acid radicals.
When a sample is analyzed in the laboratory, it is not
feasible to measure the compound. The metal and acid
radicals are, therefore, determined separately. Results are
expressed in parts per million (ppm).
When a salt, i.e., sodium chloride, NaCl, is dissolved in
water, the two ions of which it is composed may be
considered as existing separately; Na and CI can thus be
measured independently. It is practical to determine the
metal (calcium) separately, irrespective of its combination
with the bicarbonate radical, HCO3, forming calcium
bicarbonate, Ca(HCO3)2, or with the sulfate radical, SO4,
forming calcium sulfate, CaSO4. Similarly the acid radicals
are determined separately; the bicarbonate, HCO3, the
sulfate, SO4, and the choride, CI, are measured irrespective
of the metals combined with them. In the ionic form, each
element or radical is separated individually. This method is
convenient and easy to interpret and use.
Results are expressed in parts per million (ppm),
although grains per gallon (gpg) or equivalents per million
(epm) are sometimes used. References 2, 3, and 4
describe the entire procedure for making water analyses
and several methods of reporting results. When units are
expressed in grain per gallon, multiply gpg by (Table 3).
It is common practice to report some of the constituents
on a common unit or equivalent weight basis. The unit
weight of the individual substance is calculated by the unit
weight of another substance. For example, calcium is
usually expressed in terms of calcium carbonate, CaCO3.
When constituents are measured by the same unit weight
basis, they can be added or subtracted directly for conveni-
ence in calculating the amount of chemicals required for
treatment. Another reason to report some of the
constituents on a common unit basis is to simplify the
calculation in order to obtain the noncarbonate hardness
when the total hardness and alkalinity are known.
The equivalent weight method is illustrated here. Basic
chemistry states that 20 parts (by weight) of calcium, Ca,
combine with 30 parts of carbonate, CO3 , to form calcium
TABLE 3-CONVERSION FACTORS FOR WATER
ANALYSES
TO CONVERT
INTO
MULTIPLY BY
Grains per U.S. gallon
ppm
17.1
Grains per Imperial gallon
ppm
14.25
Grams per liter
ppm
1000
Milligrams per liter
ppm
1
carbonate, resulting in a total weight of 20+30 or 50. If the
calcium ion (ppm) is multiplied by (20+30)/20 or 2.5, the
result is ppm of calcium as calcium carbonate. Thus, 100
ppm of calcium ion represents the same quantity of calcium
as does 250 ppm of calcium expressed as calcium
carbonate, CaCO3. In a similar manner, substances other
than calcium and carbonate may be expressed as calcium
carbonate by dividing the calcium carbonate total
equivalent weight (20+30) by the equivalent weight of the
other substance. For example, 12.16 parts of magnesium
combine with the same quantity of any acid radical as does
20 parts of calcium. The factor for magnesium is
(20+30)/12.16 or 4.12. Thus, 50 ppm of magnesium ion is
the same quantity as 206 ppm (4.12 × 50) of magnesium
expressed as CaCO3. Factors for determining equivalent
weights are found in References 2, 3 and 5. (The unit
equivalent weight of an element is numerically equal to the
atomic weight divide by the valence of the element.
Equivalent weight of an acid radical such as CO3, HCO3,
etc., is numerically equal to the molecular weight of the
radical divided by the valence of the radical.)
Normally the metals and acid radicals are expressed in
the ionic form. Hardness (both carbonate and
noncarbonate), phenolphthalein alkalinity, and methyl
orange alkalinity are normally given as ppm of CaCO3. The
undissolved or suspended solids are expressed in ppm.
Usually, analysis of dissolved gases is not made in water
conditioning but, if required, it is reported as parts per
million of the dissolved gas.
WATER ANALYSIS DATA TABLE
Table 13 in Chapter 5 was compiled from The Industrial
Utility of Public Water Supplies in the United States, U.S.
Geological Survey Water Supply Papers 1299 and 1300.
With this information and the expected water temperature
encountered in a system, it is possible to arrive at a
reasonable guide to the problems that may be expected on
a specific installation. Notes accompanying the table
explain the source for each column.
Part 5. Water Conditioning | Chapter 1. Water conditioning - general
APPRAISAL OF WATER SYSTEMS
System appraisal includes the number and types of
water circuits, materials of construction, and equipment
location. Each type of water circuit requires a different kind
of water conditioning.
ONCE-THRU SYSTEM
A once-thru system may pose either a scaling or
corrosion problem, but usually not both. If extensive water
conditioning is required, it may be more economical either
to design equipment with a large scale factor and to clean it
frequently or to use expensive corrosion resistant materials
rather than use water conditioning. Slime and algae may
also be a problem in this system.
CLOSED RECIRCULATING SYSTEM
Conditioning to prevent corrosion is required, but
seldom is scaling or slime and algae a problem.
OPEN RECIRCULATING SYSTEM
This system invariably has both a scaling and corrosion
problem. During the warmer months slime and algae need
control.
CHARACTERISTICS OF OPEN RECIRCULATING WATER
SYSTEMS
Although there are no special characteristics of once-
thru and closed recirculating systems to interest the water
conditioning engineer, there are several characteristics of
open recirculating water systems to cause concern. They
are evaporation, windage, cycles of concentration, and
control by bleed-off.
Evaporation
The evaporation loss in a cooling tower or evaporative
condenser is approximately 1% of the water quantity
circulated per 10 degree drop in water temperature thru the
tower. This is accurate enough for most calculations. The
following equation is a more precise method.
Where:
gpme = water evaporated
tr = refrigerating capacity (tons)
hrf = heat rejection factor of refrigeration machine
hfg = heat of evaporation of water, normally 1050 Btu/lb
Compression refrigeration machines in normal air
