conditioning evaporates approximately 0.03 gpm per ton for
cooling towers and evaporative condenser equipment.
Windage
Windage, a characteristic of spray systems, consists of
small droplets of water carried away from the tower, spray
pond or evaporative condenser by the wind. Dissolved
minerals as well as water are lost by windage. The amount
of windage varies with each type of cooling tower, but these
percentages may be taken as typical windage losses,
based on the rate of circulation.
HEAT REJECTION
WINDAGE LOSS
EQUIPMENT
(%)
Spray ponds
1.0 to 5.0
Atmospheric towers
0.3 to 1.0
Mechanical draft towers
0.1 to 0.3
Evaporative condensers
0.0 to 0.1
Cycles of Concentration
Cycles of concentration is the ratio of dissolved solids in
the recirculating water to the dissolved solids in the make-
up water. For example, with three cycles of concentration
the dissolved solids in the recirculating water are three
times as great as in the make-up water.
The evaporative process, used to cool water in open
recirculating systems, concentrates the dissolved solids in
the water. This is a characteristic of cooling towers,
evaporative condensers and spray ponds. For example, a
50 ton system using make-up water having a hardness of
110 ppm and other scale-forming salts has an evaporation
of about 11/2 gallons per minute. Approximately 10 grains
of mineral salts (equivalent to two aspirin tables) enter the
system each minute. Assuming a 50% load factor, one
pound of salt enters the system every 24 hours, or 30
pounds per month. It is important to carry away the scale
forming salts before they deposit on the equipment.
Therefore, salt concentration is controlled by bleed-off.
Windage loss removes some of the dissolved salts.
A typical flow diagram for an open condenser water
cooling system is illustrated in Fig. 4. The cycles of
concentration C may be calculated as follows:
where:
gpmb = water lost by bleed-off
gpme = water lost by evaporation
gpmw= water lost by windage
All quantities may be expressed either as shown or as a
percent of recirculated water, providing all are represented
in the same units.
fg
e
h
hrf
tr
gpm
24
×
×
=
w
b
w
b
e
gpm
gpm
gpm
gpm
gpm
C
+
+
+
=
(2)
Part 5. Water Conditioning | Chapter 1. Water conditioning - general
FIG. 4-TYPICAL FLOW DIAGRAM OF OPEN
CONDENSER WATER COOLING SYSTEM
The equation may be simplified by combining losses
due to bleed-off and windage.
where:
gpmbw = water lost by bleed-off and windage (gpm)
CHART 4-RELATIONSHIP BETWEEN
EVAPORATION LOSS, WINDAGE LOSS AND
CYCLES OF CONCENTRATION
NOTE: Windage loss and evaporation loss are a percentage of
the recirculation rate of condensing water.
The relationship between evaporation loss, windage
loss, and cycles of concentration is shown in Chart 4. For
an example, assume a 10 degree drop in water flow thru
the tower and no bleed-off. This corresponds to an
evaporation loss of 1.0% of the recirculated water quantity.
From the typical windage losses (1-5%) illustrated for the
spray pond,assume a loss of 2%. From Chart 4 the cycles
of concentration is 1.5. If the tower is an atmospheric type
and a 0.6% windage loss is assumed, the cycles of
concentration is 2.7. In the case of a mechanical draft
tower with a windage loss of 0.2% and the same
temperature drop, the cycles of concentration is 6.0.
The chloride test2 is used to determine the concentration
of solids in both make-up and recirculated water. It is not
an effective test for make-up water when the chloride
content is low (0.5-1.0 ppm).
Control of Cycles of Concentration by Bleed-off
Bleed-off is normally required from all open recir-
culating systems to limit the concentration of solids. Bleed-
off is more readily obtained by calculating the combined
windage and bleed-off, and then subtracting the windage
as follows. See Equations 2 and 3 for definition of symbols.
Bleed-off can be obtained in one step by this formula:
Examples 6 and 7 illustrate the use of cycles of
concentration and evaporation losses to determine the
required bleed-off.
Example 6-Compressor System
Given:
Mechan draft cooling tower
Refrigeration load = 100 tons
Heat rejection factor = 1.25
Condensing water temperature rise = 10 degrees
Make-up water methyl orange alkalinity
= 40 ppm as CaCO3
Methyl orange alkalinity in recirculated water,
Not to exceed 170 ppm as CaCO3
Find:
Cycles of concentration
Recirculated water quantity (gpm)
Evaporation loss (gpm)\Windage loss (gpm)
Bleed-off requirements (gpm)
Make-up water (gpm)
Bleed-off requirements (gpm)
Make-up water (gpm
Solution:
Cycles of concentration, assuming the air does not affect the
alkalinity
bw
bw
e
gpm
gpm
gpm
C
+
=
(3)
w
bw
b
e
bw
gpm
gpm
gpm
1
C
gpm
gpm
−
=
−
=
(4)
(5)
1
C
C)
(1
gpm
gpm
gpm
w
e
b
−
−
+
=
(6)
25
.
4
40
170
water
up
make
in
alkalinity
MO
water
ed
recirculat
in
alkalinity
MO
=
=
−
=
Part 5. Water Conditioning | Chapter 1. Water conditioning - general
Condensing water quantity
Evaporation loss
= 2.85 gpm, equivalent to 2.85/300×100 or
0.95% of the recirculated water flow.
The evaporation loss may also be calculated as 1% of the
recirculated water quantity for each 10 degree drop in water
temperature at the tower, i.e. 300 × 0.01 = 3.0 gpm.
This is accurate enough for the usual calculation.
Windage loss = 0.1-0.3% of the recirculated water quantity;
assume 0.2%.
0.002 × 300 = 0.6 gpm.
Bleed-off requirement (Equations 4 and 5)
Make-up water = evaporation+windage+bleed-off
= 2.85+0.60+0.28=3.73 gpm
Example 7-Absorption System
Given:
Absorption refrigeration machine
Refrigeration load = 100 tons
Heat rejection factor = 2.6
Condensing water temperature rise = 15 degrees
Make-up water methyl orange alkalinity=40 ppm as CaCO3
Recirculated water methyl orange alkalinity, not to exceed
170 ppm as CaCO3.
Find:
Cycles of concentration
Recirculated water quantity (gpm)
Evaporation loss (gpm)
Windage loss (gpm)
Bleed-off requirement (gpm)
Make-up water (gpm)
Solution:
Cycles of concentration
= 170/40=4.25 (as in Example 6)
Recirculated water quantity
Make-up water = evaporation+windage+bleed-off
= 5.95+0.83+1.00 = 7.78 gpm
25
.
4
40
170
water
up
make
in
alkalinity
MO
water
ed
recirculat
in
alkalinity
MO
=
=
−
=
300
10
24
1.25
100
rise
temp
24
=
×
×
=
×
×
=
hrf
tr
1050
25
.1
100
24
×
×
=
×
×
=
fg
h
hrf
tr
gpm
w
gpm
bw
gpm
b
gpm
gpm
C
e
gpm
bw
gpm
28
.0
60
.0
88
.0
88
.0
1
25
.4
85
.2
1
=
−
=
−
=
=
−
=
−
=
gpm
417
150
24
6.2
100
=
×
×
=
gpm
95
.5
1050
24
6.2
100
=
×
×
=
e
gpm
gpm
83
.0
417
002
.
=
×
=
w
gpm
gpm
83
.1
1
25
.4
95
.5
1
=
−
=
−
=
C
e
gpm
bw
gpm
gpm
0.1
83
.0
83
.1
=
−
=
−
=
w
gpm
bw
gpm
b
gpm
CHAPTER 2. SCALE AND DEPOSIT CONTROL
This chapter reviews the causes of scale and deposits
and methods used to determine scale-forming tendencies
and systems to prevent their formation.
When water is heated or evaporated, the formation of
insoluble scale causes serious difficulty in air conditioning
systems (Chapter 1). Scale forms a protective coating,
reducing corrosion, but at the same time reduces heat
transfer efficiency and capacity. It also increases the
power requirements.
The most common scale deposit found in air con-
ditioning equipment is calcium carbonate, although there
may be small amounts of magnesium carbonate and
calcium sulfate present. Some waters having a high iron
content leave an iron oxide deposit. Polyphosphates
which are sometimes used to prevent a calcium
carbonate scale deposit may precipitate and form a
sludge of calcium phosphate.
TYPES AND CAUSES OF SCALE
AND DEPOSITS
Calcium carbonate and calcium sulfate, two of the
materials dissolved in water, have decreasing solubilities
with rising temperature (Fig. 3 and 5). High temperature
surfaces such as condensers are more susceptible to
scale formation than the low temperature surfaces in the
same water system.
CALCIUM CARBONATE SCALE
The primary factors causing calcium carbonate scale
in a water system are:
1. High methyl orange alkalinity, ppm as CaCO3.
2. High calcium content, ppm as CaCO3
3. High pH
4. High temperature
5. High dissolved solids, ppm
Normally, methyl orange alkalinity is a good measure
of the amount of calcium bicarbonate in the water.
Calcium carbonate is formed by the decomposition of
calcium bicarbonate according to the chemical reaction:
Ca(HCO3)2+heat ĺCaCO3+CO2+H2O
Conversely, carbonates are readily converted to the
more soluble bicarbonates by the addition of carbon
dioxide or other acidic materials. (Carbon dioxide gas in
water forms carbonic acid.) This explains the apparent
increase in solubility of calcium carbonate with a lowering
of pH (Fig. 5), the carbonate going into solution as
bicarbonate. Calcium bicarbonate is several times more
soluble than calcium carbonate. The addition of acid
(explained in this chapter) also produces another effect
by changing the bicarbonate and carbonate effect by
changing the bicarbonate and carbonate to a more
soluble compound, thus allowing a higher concentration
of chemicals in the water. Thus, a high methyl orange
alkalinity and a high calcium content aid the deposition of
calcium carbonate.
water
dioxide
carbon
carbonate
calcium
heat
e
bicarbonat
calcium
+
+
→
+
Part 5. Water conditioning | Chapter 2. Scale and Deposit Control
As illustrated in Fig. 5, a low pH increases the solubility of
calcium carbonate, whereas a high pH aids the
deposition of calcium carbonate.
A high temperature decreases the solubility of calcium
carbonate and aids the scale deposit (Fig. 5).
Dissolved solids of high concentration increase the scale
deposit; however, the effect is not great.
CALCIUM SULFATE SCALE
Calcium sulfate has a high solubility (Fig. 3), and is
seldom a problem in water conditioning unless there is a
high sulfate in the make-up water. It may be formed (1)
by the action of sulfur dioxide gas from the air dissolving
in water to form sulfurous, H2SO3, or sulfuric, H2SO4, acid
which in turn combines with calcium carbonate, or (2) by
feeding sulfuric acid for calcium carbonate scale control.
Calcium sulfate is limited to 1200 ppm as CaCO3 (1630
ppm as CaSO4). Bleed-off is used to control this
concentration.
IRON OXIDE DEPOSIT
In the case of well waters possessing a high natural
iron content, deposition of iron oxide from the
decomposition of ferrous bicarbonate takes place in
accordance with the following reaction:
4Fe(HCO3)2+O2ĺ2Fe2O3+8CO2+4H2O
SLUDGE
Sludge may be caused by the products of corrosion in
the system. Polyphosphates which are used to prevent
calcium carbonate scale formation may cause a
precipitation of calcium phosphate whenever the
concentration of orthophosphate is too high. (Refer to the
discussion of scale inhibitors in this chapter.) A sludge
may settle out in the water boxes or tubes. Consequently,
a minimum velocity for a solution to prevent sludge
settling in the tubes is three fps.
PREDICTION OF SCALE-FORMING
TENDENCIES
Water which forms a mild scale can be corrosive,
whereas water which forms a heavy scale is less likely to
be corrosive. Corrosive waters usually do not form a
scale. If a correct balance is found in water conditioning,
the water will be neither corrosive nor scale-forming, or
only mildly so. Two indexes can be used to predict
scale-forming tendencies.
LANGELIER SATURATION INDEX
Professor W.F. Langelier6 advanced the idea, now
widely accepted, of using a calculated saturation index
for calcium carbonate for predicting the scaling or
corrosive tendencies of a natural water. Calcium carbo-
nate is usually the chief ingredient of scale found on heat
transfer surfaces in cooling water systems. The scale that
forms under moderate temperature conditions (50-130 F)
is caused by the conversion of a bicarbonate into calcium
carbonate upon heating; the scale is also affected by an
increase in alkalinity sufficient to cause supersaturation
with respect to the calcium carbonate. PH has a marked
effect on the solubility of calcium carbonate.
The Langelier Saturation Index (Is) is determined by
the following:
I8=pH-pH8
where:
pH = pH from test
pH8= calculated pH of saturation of the calcium carbonate.
When I8 equals zero, saturation equilibrium exists; there
is no scale formed or little corrosion.
When I8 is negative (pH less than pHs), corrosion of
bare metal occurs and any small scale is dissolved.
When I8 is positive (pH greater than pHs), there exists
a condition of supersaturation which tends to deposit
scale on the hottest part of the system. These
characteristics are shown in Table 4.
When the Langelier Index is +0.5 or greater, scaling
usually occurs. The severity of scale formation increases
in logarithmic proportion to the increase in Langelier
Index values. For example, a water having an I8 of 2.0
water
dioxide
carbon
oxide
iron
oxygen
e
bicarbonat
ferrous
+
+
→
+
(7)
Part 5. Water conditioning | Chapter 2. Scale and Deposit Control
theoretically results in approximately 33 times as much
scale as an index of +0.5 in the same system. Even
though this relation may not be strictly true on a
quantitative basis, it indicates that scaling can be very
heavy when I8 is 2.0.
Part 5. Water conditioning | Chapter 2. Scale and Deposit Control
Tables prepared by Nordell5 are more convenient for
making repetitive calculations of pHs in determining the
Langelier Index. The method used by Powell4 is
presented in Chart 5 because the relative effect of the
variables is readily apparent by an ex-amination of the
curves. Three curves represent log factors of calcium,
alkalinity, and combined total solids and temperature.
These three factors when added together give the pHs.
An example is demon-strated on the figure. A second
example illustrates the Langelier Saturation Index for a
water used in a once-thru condenser.
Example 8-Langelier Index and Scaling Tendency
Given:
A once-thru condenser
Methyl orange alkalinity
= 70 ppm as CaCO3
Calcium hardness
= 75 ppm as CaCO3
Total solids
= 221 ppm
pH
= 7.1
Condensing water temperature = 100 F
Find:
Langelier Saturation Index (Is)
Scaling tendency
Solution:
From Chart 5:
pHs = pALK+pCa+ “c” scale
= 2.85+3.13+1.89 = 7.87
Is = pH-pHs = 7.1-7.87 = -0.77
This water is mildly corrosive and nonscale-forming.
The use of the Langelier Saturation Index indicates the
tendency of a water to be either corrsive or scale-forming,
and is intended only to serve as a guide in prescribing
water conditioning for a given job. It is not a measure of
the capacity to scale. A water having a high hardness
and positive saturation index definitely causes a calcium
carbonate scale, whereas a low hardness water with the
same positive saturation index may not form any
appreciable calcium carbonate scale.
RYZNAR STABILITY INDEX
The Ryznar Stability Index7 is an empirical method for
predicting scaling tendencies, and is based on a study of
operating results with water of various saturation indexes.
Stability Index = 2pHs-pH (8)
where:
pHs = calculated pH of saturation of the calcium carbonate
pH = pH from test
This index (always positive) is often used with the
Langelier Index to assist in predicting more accurately
the scaling or corrosion tendencies of a water. Table 5
illustrates how to predict water characteristics with this
index.
PREDICTION OF pH, OPEN RECIRCULATIO SYSTEMS
The Langelier Saturation Index and the Ryznar Stability
Index are useful in predicting scaling tendencies for
once-thru systems. They also are useful for open
recirculating systems. However, there is a problem in
predicting the pH for various cycles of concentration.
When water recirculates thru a heat exchanger and
cooling tower or other aerating device, the pH is usually
different from the pH of the make-up water because the
alkalinity of the water, aeration in the cooling tower, and
contamination of the atmosphere by sulfur dioxide,
carbon dioxide and other gases all influence the pH.
Generally, contamination from the air tends to lower both
the pH and the alkalinity. The pH for a cooling tower or
for an evaporative condenser in the majority of systems
falls within the shaded area in Chart 6. The solid line is
used as an average. Cooling towers operating in a clean
atmosphere normally have a pH higher than the average
line.
In industrial areas there is sometimes enough sulfur
dioxide and carbon dioxide gases in the air to neutralize
the alkalinity in the make-up water, resulting in a pH down
to 4.0 or 5.0 in some cases. This is particularly true when
the methyl orange alkalinity in the make-up water is lower
than 50 ppm. When this condition exists, there is no
scaling; however, corrosion is a problem. Refer to
Chapter 3, Corrosion Control.
Special curves and data based on experience are
available from some water treatment companies for
predicting pH values in recirculating water systems.
Part 5. Water conditioning | Chapter 2. Scale and Deposit Control
EFFECT OF SCALE INHIBITORS ON LANGELIER
AND RYZNAR INDEXES
The Langelier and Ryznar Indexes are for waters
without scale inhibitors. A water with scale inhibitors
gives the same index as untreated water. Consequently,
the index for a treated water may show heavy scaling
although it may not be scale-forming. Ryznar reports that
with 1.7 ppm of polyphosphate there is little scale formed
with an index of 4.0, whereas this indicates a heavy scale
deposit in untreated water.
Example 9-Scaling Tendency of Cooling Tower System
Given:
A cooling tower system
Make-up water methyl orange alkalinity,
ppm as CaCO3
= 94
Calcium hardness, ppm as CaCO3
= 85
Total solids, ppm
= 128
Total hardness, ppm as CaCO3
= 109
pH
= 7.8
Water temperature (F)
= 115
Find:
Scale-forming tendency
Solution:
Assume 1, 1½ , 2 and 3 cycles of concentration and determine
the Language and Ryznar Indexes.
Multiply the concentration of chemicals in the make-up water by
cycles of concentration to obtain the concentration for the
various cycles.
CYCLES OF CONCENTRATION
I
1 1/2
2
3
Methyl orange alkalinity,
ppm as CaCO3
94
141
188
282
Calcium hardness,
ppm as CaCO3
85
128
170
255
Total solids, ppm
128
192
256
384
Total hardness,
ppm as CaCO3
109
163
218
327
pH
7.8
Results
pH using the average line
(Chart 6)
7.0
7.4
7.7
8.1
pHs (pH of saturation
Of CaCO3, Chart 5)
7.54
7.22
6.97
6.63
Langelier Index (pH-pHs)
-.54
+.18
+.73
+1.47
Ryznar Index (2pHs-pH)
8.08
7.04
6.24
5.16
The alkalinity may not vary directly as the cycles of concentration
because some of the alkalinity is neutralized by acid formed when
sulfur dioxide and carbon dioxide gases in the air are absorbed in
the water. However, this is accurate enough for an estimate. Note
also that the expected pH (Chart 6) is a rough approximation.
An examination of the Langelier and Ryznar Indexes in the example
and Tables 4 and 5 leads to the following conclusions.
1. With 1½ cycles of concentration the Langelier Index is +0.18,
very slight scaling. The Ryznar Index is 7.04, very
little scale or corrosion. Therefore, 1½ cycles may be
satisfactory without any conditioning chemicals. However,
experience may indicate that a corrosion inhibitor is
desirable.
2. With 2 cycles of concentration the Langelier Index is +0.73
which is scale-forming. The Ryznar Index is 6.24 indicating
little scale or corrosion. Two cycles may be satisfactory, but
may result in some scale deposit.
3. With 3 cycles of concentration the water is definitely scale-
forming. Scale may readily be controlled by adding 2-5 ppm
of polyphosphate. Since the alkalinity at 4 cycles is only 376,
polyphosphate treatment is satisfactory.
SCALE DEPOSIT PREVENTION
Several methods may be used to avoid or lessen the
deposition of scale.
1. The increase in total solids caused by evaporation
in a recirculating may be controlled by bleeding off
some of the water, accompanied by additional
make-up water.
2. The tendency of calcium carbonate to precipitate
may be inhibited by the addition of chemicals, i.e.
Part 5. Water conditioning | Chapter 2. Scale and Deposit Control
polyphosphates, which tend to hold the calcium
carbonate in solution.
3. The pH of the water may be lowered by adding an
acid (usually sulfuric) to reduce the alkalinity, but
not enough to develop an acid condition which may
cause corrosion.
4. The water may be treated before use to remove the
elements of calcium, magnesium and iron which
form relatively insoluble compounds.
BLEED-OFF METHOD
Bleed-off is used in all open recirculating systems
where water is evaporated. This may be sufficient in
some cases, but additional conditioning is usually
required for either scale or corrosion control, or both.
SCALE INHIBITOR METHOD
Some materials inhibit crystal growth and thereby
prevent scale formation. These surface active agents
increase the solubility of the scale-forming salts and
permit an oversaturated condition to exist without
precipitation from solution. Some of these materials are
polyphosphates, tannins, lignins and starches. A combi-
nation of several of these surface active agents may be
more effective than a single material alone.
Polyphosphates in concentrations of 2-5 ppm are used
to prevent or reduce scale formation. Chart 7 shows the
bleed-off required to prevent scale formation, both with
and without polyphosphates. The bleed-off in this figure
is the sum of bleed-off and windage loss (Chapter 1);
subtract the windage loss to obtain the amount of bleed-
off wasted to the drain. This is an approximate curve
which can be used for rough estimating for the average
air conditioning installation where the condensing
temperature is between 100 F and 120 F. It is based on a
maximum methyl orange alkalinity of 125 ppm as CaCO3
without polyphosphate treatment, and on 400 ppm as
CaCO3 when 2-5 ppm of polyphosphates are used. The
actual pH, calcium content, and temperature all have a
marked effect on the deposit of calcium carbonate.
Specialience have developed data and curves from
experience which show values both above and below
those shown in Chart 7. These curves normally include
the calcium content and pH in addition to the alkalinity.
Polyphosphates which are molecularly dehydrated
phosphates revert eventually to the inaffective ortho-
phosphates when dissolved in water; this reversion takes
place in the recirculating water system. For this reason
polyphosphates must be stored in the dry form. Too
great a concentration of the orthophosphate in the system
can result in the deposition of calcium orthophosphate
sludge, particularly when high calcium waters are
involved. The orthophosphate content of the water is
limited to two or three times the polyphosphate content by
the use of bleed-off. This is particularly important when
high polyphosphate residuals are carried for corrosion
control. A method of determining the pH of saturation of
calcium phosphate is described in Reference 8.
ACID METHOD
Polyphosphates may be used alone or with acid
treatment and corrosion inhibitors. A greater
concentration of total solids is permitted when acid is
added to the system. The calcium bicarbonate is
converted to the more stable and soluble calcium sulfate
as illustrated in the following reaction:
Ca(HCO3)2+H2SO4→CaSO4+2CO2+2H2O
Thus, acid treatment reduces the alkalinity and, by
virtue of this reaction, minimizes the over-saturation of the
calcium carbonate. Also, calcium sulfate is much more
soluble than calcium carbonate. The use of acid permits
a greater concentration of dissolved solids without
precipitating calcium carbonate. For estimating purposes
in recirculating systems, one ppm of sulfuric acid is
required to neutralize one ppm of methyl orange alkalinity
as CaCO3 in the make-up water. Figure 3 illustrates the
far greater solubility of calcium sulfate over calcium
carbonate.
When sulfuric acid is added to a once-thru system,
only enough acid is added to neutralize the methyl
water
dioxide
carbon
sulfate
calcium
acid
sulfuric
e
bicarbonat
calcium
+
+
→
+
Part 5. Water conditioning | Chapter 2. Scale and Deposit Control
orange alkalinity to lower it to the permissible
concentration. It is necessary to use only about one-half
of the theoretical sulfuric acid for a once-thru system,
whereas the full amount is required for an open
recirculating system. In the once-thru arangement, the
acid is introduced upstream of the condenser where both
sulfuric and carbonic acids reduce the alkalinity
(carbonic formed by carbon dioxide and water). In the
open recirculating system the acid is introduced
downstream of the condenser. Carbon dioxide gas is
removed by deaeration in the cooling tower.
Occasionally, inhibited sulfamic acid, HSO3HN2 is
used in place of sulfuric acid. Sulfamic acid (a white
crystalline material) is safe to handle when dry, is more
convenient for some applications, but is much more
costly than sulfuric acid. To prevent formation of
ammonium compounds which are very corrosive to
copper, the temperature of the acid solution should not
exceed 160 F.
REMOVAL OF HARDNESS IN MAKE-UP WATER
Removal of hardness in make-up water for condenser
water cooling systems is seldom necessary although this
is common practice for steam boiler make-up water. In
the ion exchanger (zeolite) softening process, the calcium
is replaced by sodium which is very soluble. However,
zeolite softening does not decrease the alkalinity of the
make-up water; a large bleed-off rate still may be
required to prevent scaling. This is one of several types
of water softening processes.
WATER CONDITIONING METHOD FOR
SCALE CONTROL
The most common practice is to control the chemistry
slightly on the corrosive side to prevent scale formation
and then add corrosion inhibitors.
The choice of a particular method or methods for
water conditioning depends upon the chemical
composition of the water, the cost of various methods,
and the economics of the various combinations.
Sometimes a heavy bleed-off may be the only
requirement for a recirculating system, but
Sometimes a heavy bleed-off may be the only
requirement for a recirculating system, but
but is may be more economical to add water conditioning
and save on water cost. Where bleed-off is required, it
may be controlled by a meter which measures the
conductivity of the water rather than by using a constant
rate of bleed-off. The conductivity may be a good
indicator of the scaling ability of the water if the majority of
the impurities are calcium and bicarbonates. When there
is no corrosion problem, a simple or partial treatment to
prevent scaling may be selected which may require an
occasional acid cleaning of the condenser rather than a
complete water conditioning program. This partial
treatment is more applicable to the small system when
the cost of feeding equipment and consulting services
may be large compared to the cost of an occasional
cleaning of the condenser tubes. In many locations there
is a severe corrosion condition and water conditioning for
corrosion prevention is necessary, even though scaling is
not a problem.
Chapter 5 gives details for water conditioning to
prevent scale formation for the several types of systems.
CHAPTER 3. CORROSION CONTROL
This chapter includes a discussion of the types and
causes of water circuit corrosion and methods used to
prevent corrosion in a system. Corrosion monitoring and
problems external to the conventional water system are
also presented.
Corrosion cause and prevention is a large field which
is briefly discussed here.
Corrosion in an open water recirculating system in
which water sprays come in contact with air is a greater
problem than scale deposit. In some industrial areas, it is
not uncommon for pipes or parts of a cooling tower
system to corrode thru in two to three years; in severely
corrosive atmospheres pipes may perforate in less than a
year.
Corrosion products reduce the capacity of the lines,
increase frictional resistances, and increase pumping
costs. The products of corrosion have a volume several
times that of the metal they replace. Often they may
obstruct or stop flow and clog nozzles in small lines.
TYPES OF CORROSION
An air conditioning system may have several types of
corrosion in the water system, as characterized by one or
more of the following:
1. Uniform corrosion
2. Pitting corrosion
3. Galvanic corrosion
4. Concentration cell corrosion
5. Erosion-corrosion
UNIFORM CORROSION
Corrosion due to acids such as carbonic or others
effect a uniform metal loss. It is the most common type of
corrosion encountered in acid environments, and the
easiest to predict and control.
PITTING CORROSION
Pitting corrosion is a nonuniform type, the result of a
local cell action which is produced when particles are
deposited on a metal surface either as flakes, solids or
bubbles of gas. The pitting is a local accelerated attack,
causing a pit or cavity around which the metal is relatively
unaffected. Centralized corrosion in pits creates deeper
penetration and more rapid failure at these points.
Oxygen deficiency under a deposit sets up anodic areas
to cause pitting. Sometimes oxygen causes pitting
corrosion as does galvanic cell action.
GALVANIC CORROSION
Galvanic corrosion occurs when dissimilar metals are
present in a solution capable of carrying an electric
current. It is a form of electrochemical corrosion where a
difference in potential associated with the metals
themselves causes a small electric current to flow from
one metal to the other thru the electrolyte.
Table 6 is a galvanic series of metals and alloys. It is
based on corrosion tests in the laboratory under plant
operating conditions, and has basic characteristics which
make it analogous to the electromotive series in
textbooks. However, the metals are not exactly in the
same order. When who metals in the same group are
joined together, they are relatively safe. Conversely, the
coupling of two metals from different groups causes
accelerated corrosion in the less noble or the metal
higher in the list. The greater the difference in position in
the table, the greater the accelerated corrosion. For
example, when iron and zinc are joined together, the zinc
is corroded and the iron is not affected. Corrosion is
accelerated on the zinc, but not on the iron. When
copper and steel are joined together, corrosion is
accelerated on the
Part 5. Water conditioning | Chapter 3. Corrosion control
steel but not on the copper. The greater the copper area
in relation to the steel, the faster is the rate of corrosion.
On systems in which all piping and coils are made of
copper except for a few steel nipples, the steel parts are
subject usually to a rapid corrosive attack and failure in a
short time. In such a situation a nonferrous metal should
be used instead of steel. Corrosion inhibitors reduce the
corrosion rate but do not eliminate galvanic corrosion.
CONCENTRATION CELL CORROSION
Concentration cell corrosion is similar to galvanic
action. However, the difference in potential arises from
differences in the electrolyte. This potential may be
produced by differences in ion concentration, oxygen
concentration or pH, or may be caused by dirt, foreign
matter or a gas bubble adhering to the metal surface.
Each pit in a pitting corrosion represents a concentration
cell or anode. The metal surrounding the pit is the
cathode.
EROSION-CORROSION
The impingement of rapidly moving water containing
entrained air bubbles and/or suspended matter, i.e. sand,
may remove or prevent the formation of coatings to permit
general corrosion of the metal. This action commonly
occurs near the tube inlet ends, or it may extend along
the entire tube length. Unfortunately, experimental data is
unavailable to determine the maximum allowable water
velocity without damage to the protective film. The
circulation of solid matter in the system may cause
complete deterioration of the tube or pipe walls,
particularly on the bottom surface and at the elbows.
Abrasive solid matter can be removed by filters.
Since erosion is a function of operating hours, water
velocity and suspended materials in the water, the
selection of a design water velocity is a matter of
judgment. Table 7 lists the approximate maximum
velocity thru copper tubes of a heat exchanger (a cooler
or a condenser) to minimize erosion. The values are not
intended to be top values. They are based on many
years of experience, and permit the attainment of
optimum equipment life under normal conditions. Use
only 70% of these velocities for heat exchangers where
the water temperature ranges from 140-180 F.
Erosion of a centrifugal pump impeller caused by
cavitation pitting9 can occur in a corrosive hot water
system when the pump is operated at the bottom end of
the pump curve. Although not a normal selection point,
this condition may occur when too great a safety factor is
Part 5. Water conditioning | Chapter 3. Corrosion control
used for the estimated pipe friction, particularly since the
loss in new pipe is less than the loss obtained in design
tables.
OTHER TYPES OF CORROSION
Sometimes corrosion is caused by the dissolution of
the more noble metal which is plated out on the anodic
member, thus setting up small galvanic cells and causing
pitting corrosion. Such corrosion is difficult to control by
use of inhibitors. Water tends
to pick up small amounts of copper while passing thru
cuprous parts of the system and to deposit this copper on
steel parts. Only a small amount of copper, i.e. 0.1 ppm
in the water, is sufficient to cause this type of corrosion. It
can usually be controlled by maintaining the pH above
6.7. An acidic condition or presence of chloride or
bromide salts in the water is necessary for this type of
corrosion. Copper is satisfactory if the chloride content of
the water does not exceed 200 ppm. If 200 ppm is
exceeded, the decision of whether to use copper should
be determined by experience and consultation with a
corrosion engineer. The concentration of the inhibitor
should be increased when chlorides are present. Certain
inhibitors,10 i.e. BTT (2-benzothiazolethiol), may be used
to prevent dissolution of the copper.
Other types of corrosion11, 12, 13, 14, 15 are dezincification,
corrosion fatigue, and stress corrosion. How ever, since
these are uncommon, they are not discussed here.
CAUSES OF CORROSION
Although many factors contribute to corrosion in
cooling systems, the chief factor is dissolved oxygen in
the cooling water. The reaction of dissolved oxygen with
ferrous metal is accelerated with temperature as
illustrated in Chart 8. The chief variables controlling the
corrosive characteristics of a water are:
1. Dissolved oxygen concentration
2. Temperature
3. Carbon dioxide content
4. pH
5. Dissolved solids
6. Suspended solids
7. Velocity
Neutral water (pH of 7.0) saturated with air corrodes
iron at a rate three times that of air-free water. Hot water
containing oxygen corrodes iron three or four times faster
than cold water.
Most natural waters contain dissolved substances
such as carbon dioxide, oxygen, chlorides and sulfates,
all of which corrode metal that is in contact with water.
Corrosion affects the heat exchangers, pumps, cooling
towers, air washers and piping. In an open recirculating
system such as a cooling tower, evaporative condenser
or air washer, most of the corrosion is due to the
absorption of acidic impurities from the air thru which the
water has passed. This is particularly true in a large city
with a low alkalinity water supply. Here, the combustion
of carbon and sulfur in fuels produces large amounts of
sulfur dioxide, SO2, and carbon dioxide, CO2, in the flue
gases from boiler plants. Table 8 illustrates the amount of
Part 5. Water conditioning | Chapter 3. Corrosion control
carbon dioxide and sulfur dioxide gases in the
atmosphere.
The pH is affected directly by the concentration of
carbon dioxide which forms carbonic acid. A low pH
increases the corrosion. Corrosion of iron decreases as
the pH of water increases, and practically
ceases at a pH of 11. However, a high pH cannot be
tolerated because of scale formation in heat wood.
Dissolved solids, particularly chlorides and sulfates,
intensify the corrosive effect of oxygen and carbon
dioxide. Higher solid particularly affect corrosion when
there are dissimilar metals in the water circuit.
Suspended solids may wear away metal or prevent the
maintenance of a protective film by the corrosion
inhibitors.
An increase in the flow rate generally increases
corrosion.
CORROSION CONTROL
A coating of zinc on steel can be used to prevent the
corrosion of steel. Various organic and inorganic
coatings can also be used, but not in a piping system
because the coating cannot be readily maintained.
Certain chemicals in small concentrations protect metal
by forming a thin monomolecular film or barrier on its
surfaces to prevent the electrochemical process. These
corrosion inhibitors greatly reduce the rate of corrosion.
Corrosion may be minimized by several methods:
1. Use of organic or inorganic corrosion inhibitors.
2. Formation of a thin film of calcium carbonate on
metal surfaces.
3. Control of pH in the range of 7.0 to 8.5.
4. Use of mechanical deaeration of water.
CHROMATE INHIBITORS
The chromates are used extensively to inhibit
corrosion and are effective in the water of air conditioning
systems in concentrations of 200-500 ppm at a pH of 7.0
to 8.5. For corrosion prevention the optimum range in pH
is 7.5 to 9.5, but there is a greater problem of scaling at
the higher pH. Consequently, the pH is held to the lower
side where corrosion protection is excellent. Sodium
bichromate, Na2Cr2O7• 2H2O, is the most commonly used
chromate compound because it is more economical.
Sodium chromate, Na2CrO4, is also used. Chromate
concentration is stated in ppm as chromate ion although
some treatments may describe concentration in ppm as
sodium chromate. The percent of chromate ion in these
chemicals is illustrated in the following table:
Sodium bichromate is acidic and, when dissolved in
pure water at common concentration, has a pH of less
than 5.0. Sodium carbonate (soda ash, Na2CO3) or
sodium hydroxide (caustic soda, NaOH) is added to raise
the pH. To completely neutralize 100 pounds of sodium
bichromate requires 36 pounds of soda ash or 27 pounds
of caustic soda; the resulting compound is sodium
chromate which has a pH of about 8.0 in the normal
concentration. On small systems the more costly sodium
chromate is sometimes used to avoid the addition of the
alkali. Some treatments may require the mixing of soda
ash with sodium bichromate in various proportions,
depending upon the alkalinity of the treated water.
Unless packaged in vapor tight containers, caustic soda
absorbs moisture from the air and tends to form lumps if
premixed with the bichromate.
Chromate Inhibitors in Hot Water Systems
A greater concentration of chromate is required for
high temperatures. Hot water heating systems16 are
treated with 1000-2000 ppm of chromate. In cooling
water for natural gas and diesel engines, 800-1200 ppm
of chromate are used.
Low Chromates with Other Inhibitors
Much lower concentrations of chromates may be used
to obtain a satisfactory over-all corrosion rate, but this
may lead to pitting. Conversely, pitting corrosion does
not occur when high concentrations are used. A
treatment permitting pitting is unsatis-factory. To reduce
the cost of conditioning chemicals, other systems17,18
have been developed, using low concentrations of
chromates and high concentrations of phosphates.
Concentrations having a total mixture of 30-60 ppm of
chromates and polyphosphates have been used to effect
a substantial reduction in corrosion and pitting. When
high concentrations of polyphosphates are used, there
may be some calcium phosphate sludge precipitated as
explained in Chapter 2.
Low chromate concentrations with other inhibitors are
becoming more popular for air conditioning systems. The
petrochemical and chemical industries use these
inhibitors for large systems where optimum life of
equipment may be only seven to ten years due to
obsolescence of process. Research is improving this
blend of inhibitors.
Part 5. Water conditioning | Chapter 3. Corrosion control
There are many proprietary formulations of several
generic compositions19 in total treatment concentrations
of 20-80 ppm. Usually there is some chromate mixed
with one or more other compounds of polyphosphates,
zinc, fluorides or organic synergizing agents. A
controlled range of pH is required for each formulation;
these are sometimes narrow and call for a relatively low
pH. The following are examples of the particular ranges
of these formulations: 6.0-6.5; 6.4-6.8; 6.8-7.4; 6.7-7.7;
6.5-7.5.
The narrow range indicates the application of an
automatic pH controller which is costly and may be
justified only on large systems. Pitting corrosion may
occur if the pH is not maintained within the recommended
limits. Accelerated laboratory tests19 at 140F show that
there is pitting with some formulations in the
recommended pH range.
Disadvantages of Chromates
The characteristic yellow color of chromates which
stains the sides of the tower, building or cars in the
adjacent parking lots is objectionable. However, it is
advantageous because it permits an approximate control
check on the chromate concentration by a color
comparison of a water sample with a set of color
standards. Another objection may arise from service
operation of control valves or coils in executive offices,
hotels or apartments when water spilled on rugs leaves a
yellow stain.
Disposal of the treated water to sewage systems or
streams may be subjected to ordinances or may be
objectionable because of its yellow color.
POLYPHOSPHATE INHIBITORS
A low concentration of polyphosphates (2-4 ppm) is
effective in preventing tuberculation. These compounds
maintain cleanliness of the pipes although they are not
very effective in preventing corrosion, except when used
with chromates. Polyphophates are used for scale
control primarily.
NITRITE INHIBITORS
Colorless sodium nitrite has had widespread use as a
corrosion inhibitor where chromate staining is
objectionable. It is not as effective as the chromates, and
it is difficult to maintain effective concentrations because
of water infection with organic slimes or bacteria which
feed on the nitrite. Periodic treatment of the water with
biocides can control the problem of these nitrite-feeding
bacteria. The concentration for air conditioning systems
is 200-500 ppm of nitrite ion. When the chloride ion is
present, nitrite concentration22 should be maintained at a
higher level.20
Also, sulfates affect the performance of nitries adversely.
Some water treatments recommend a nitrite concentration
approximately twice as great as chromates to provide
equivalent protection. Generally, the pH should be
maintained above 7.0 to make the treatment effective.
INHIBITORS FOR ALUMINUM COOLING TOWERS
Aluminum cooling towers21 constructed of an alloy
such as Alclad 3S or Alclad 4S can be protected
adequately by the use of 200-500 ppm chromate
accompanied by a pH of 7.0 to 8.5. Contact between
dissimilar metals must be avoided. It is particularly
important that aluminum be cleaned regularly. Painting of
the pan or basin interior and other surfaces on which dirt
can settle is necessary to minimize concentration cell
corrosion. It is important to keep the pH above 7.0
because traces of copper, iron and other metals in an
acidic water can lead to rapid and serious pitting of
aluminum.
See
Reference
21
for
detailed
recommendations. Another method of treating aluminum
towers or piping is the use of a mixture of
polyphosphates, citrate and mercaptobenzothiazole.22
DEPOSITION OF CALCIUM CARBONATE FILM
The deposition of a controlled thin calcium carbonate
film on a heat exchanger and piping can be used to
prevent corrosion. However, it is seldom used except in
once-thru systems. The amount of deposit is adjusted by
control of the Langelier Saturation Index, above+0.5
(Chapter 2). Since temperature is one of the variables, a
deposit forms on the surfaces at higher temperatures but
not at lower temperatures. An adjustment for pH is made
by the use of an inexpensive alkali such as line, caustic
soda, or soda ash to increase the scale formation or by
the addition of acid to decrease it.
CONTROL OF pH
In industrial areas the atmosphere contains large
amounts of sulfur dioxide and carbon dioxide gases
which, when absorbed in the cooling tower water, tend to
make it an acidic solution.23 Although the make-up water
may be neutral, the acidity picked up from the air may be
sufficient to neutralize the alkalinity in the water and to
form an acid condition. The pH of the recirculating water
may be as low as 4.0 or 5.0; in extreme cases, even
lower. The addition of alkali such as caustic soda or soda
ash is used to raise the pH. If the pH is too high, sulfuric
acid is normally added to reduce it. The upper limit of pH
of a water system is selected to prevent scale formation,
not for control of corrosion.
Part 5. Water conditioning | Chapter 3. Corrosion control
MECHANICAL AND CHEMICAL DEAERATION
Mechanical and chemical deaeration may be applied
to once-thru systems to remove oxygen or other corrosive
gases; however, these methods are not normally applied
to air conditioning systems.
CORROSION MONITORING
Corrosion may be monitored with test coupons, made
of the identical materials to be checked and installed in
the system. Accurate results are provided by a minimum
exposure of thirty days. Corrosion rate is normally
expressed as mils per year (mpy) and is calculated on
the basis of initial weight, final weight after cleaning and
drying, surface area and density of metal.
Thirty days exposure of mild steel coupons in a steel
piping system of approximately ¼-inch wall thickness,
may be rated as follows:
These ratings apply to uniform corrosion. When
pitting attack occurs even with less than a 2 mils per year
corrosion rate, there is not sufficient protection. If wall
thickness is less than ¼ inch, the acceptable corrosion
rates are decreased proportionally.
When copper tubes are used in a system, the
corrosion rate on the corresponding test coupons must
be less than I mil per year. Pitting cannot be tolerated.
The corrosion rate on copper is generally much lower
than on steel in the same system unless chlorides or
some compound corrosive to copper is in the system.
INSTALLATION OF TEST COUPONS
Samples of mild steel approximately 3” x 3/8” x 1/8”
thick are accurately weighed in the chemical laboratory,
then carefully wrapped and placed in tight containers
until installed in the water system. Figure 6 illustrates how
the test coupons are installed. They are mounted in
plastic holders to insulate the coupon from the pipe; they
must not touch the pipe. Flow is parallel to the coupon at
a velocity approximately 3 feet per second. If the system
is a closed type, or if the required bleed-off is less than
that removed by the test installation, the water is pumped
back into the system. An alternate piping arrangement
used is shown in Figure 6. The coupon is made of the
identical material which is to be checked in the system.
When two metals such as steel and copper are used in
the system, a couple or a special coupon can be made
by bolting together a strip of steel and copper, using a
stainless steel bolt and nut. The coupons are returned to
the chemical laboratory where they are cleaned, dried
and weighed.
ELECTRICAL RESISTANCE METHOD
Another method of corrosion monitoring which has
been used for the past few years is the electrical
resistance method. With this method corrosion rates can
be measured as the corrosion occurs and a corrosive
condition can be detected and corrected before any
harm has been done. The corrosion is measured by
determining changes in the resistance ratio of a
measuring element immersed in the water and a
reference element of the same metal protected by a
coating. As corrosion occurs the electrical resistance of
the measuring element increases. This increase can be
measured by a bridge circuit by balancing an adjustable
resistance with the measuring element and the reference
element. The change in resistance required to rebalance
the circuit is an indication of the corrosion rate.
EXTERNAL WATER CIRCUIT CORROSION
Corrosion can also occur on sprayed coils and
underground piping unless precautions are taken.
COIL CORROSION OF AIR HANDLING UNITS
Target sprays, sometimes used in a once-thru system
for humidification in air handling units, leave no
appreciable concentration of chemicals in the
condensate pan. Aluminum fins on copper tubes are
commonly used for cooling coils. A corrosive attack can
occur on the aluminum fins whenever the water sprayed
over the coil has a high electrical conductivity; this
corrosion is due to galvanic action. Based on several
years experience, aluminum fins may be used on copper
tubes with once-thru city water sprays when the specific
Part 5. Water conditioning | Chapter 3. Corrosion control
conductance of city water is less than 500 micromhos.
The specific conductance for city waters for all major
cities is shown in Table 13, Chapter 5. If 500 micromhos
is exceeded, copper fins on copper tubes are used.
Normally, copper fins on cooling coils are dipped in
solder.
Aluminum fins on copper tubes are never used when
humidification is accomplished by a recirculating spray
water system.
CORROSION OF PIPES BURIED IN THE GROUND
Chilled water and condenser water lines are
sometimes buried in the ground. Chilled water lines are
not normally insulated because of insufficient temperature
difference between the ground and pipe. Cast iron in the
ground has good resistance to corrosion, but steel pipe
needs protection. A bituminous coating applied in a
molten condition over a prime coat such as red lead
provides adequate protection. A wrapping of asbestos
fabric saturated With bitumens over
this coating gives additional protection because it
prevents movement and displacement of the coating.
Galvanized wrought iron or steel pipe in the ground is
corrosion resistant when the zinc coating is 3 ounces or
more per square foot. Zinc is on the electrochemical
protective side of iron; as the zinc corrodes, it is changed
into zinc compounds before the iron is attacked.
It is good practice to ovoid embedding pipe in earth of
high salt content
CHAPTER 4. SLIME AND ALGAE CONTROL
This chapter describes the slime and algae organisms
which affect the operation of air conditioning equipment,
and discusses the chemicals and methods used to
control biological fouling. Wood deterioration and its
control is also included.
TYPES OF BIOLOGICAL FOULING
Slime and algae are microorganisms capable of
multiplying rapidly and producing large masses of plant
material. Table 9 presents a group listing and description
of the slime-forming organisms usually encountered only
in open recirculating systems. Slime and algae prevent
the maintenance of heat transfer in condensers because
they readily attach to surfaces to form slime deposits with
a high insulating value.
These organisms are classified with respect to type,
as algae, fungi and bacteria.
The species of algae which are of prime importance in
cooling water systems are found in locations where they
have access to light and air. In the presence of sunlight
these microscopic plants carry on processes of
photosynthesis to manufacture food and release oxygen.
Masses of living algae on metal surfaces can accelerate
corrosion in the form of pitting. Dead algae lodged in
heat transfer units can cause corrosion cell action to
effect pitting of the metal.
The second type of biological fouling known as fungi
lack chlorophyll so they cannot manufacture their own
food. Molds and yeasts are in this group. They are
dependent on food to be found in water, and use a wide
variety of nitrogenous and cellulose material as food
sources.
The third type is bacteria which form slimes, although
not all are slime formers. One group reduces the sulfate
content of water to the corrosive sulfide ion. Another
group utilizes soluble iron, and deposits insoluble iron
oxide in a slimy sheath around their cells. Some types of
bacteria feed on nitrites used as corrosion inhibitors. The
growth of this particular group must be kept under control
when sodium nitrite inhibitor is used.
TABLE 9-PRINCIPAL SLIME FORMERS
PHYLA
ROUGH DIVISION OF PHYLA
Single celled, sometimes forming slimy sheets.
Algae
Many celled in either sheets or fronds.
Bacteria (Schizomycetes) frequently forming slimy
Surface coatings.
Slime Molds (Myxomycetes) forming slimy sheets as
One stage of their life history.
Sac fungi (Ascomycetes) of which one division, the
Fungi
Yeasts, occasionally form slimy aggregates.
The alga-like fungi (Phycomycetes) and the stalked
Fungi (Basidomycetes) rarely form slimes but their
Filaments may hold together the slimes of other
organisms.
From ASHRAE Guide and Data Book, 1961. Used by premission.
CONTROL OF BIOLOGICAL FOULING
Chemical treatment, rather than removal by
mechanical cleaning, is a more satisfactory method of
combating
these
organisms
because
of
the
inaccessibility of many of the areas in pipes and
equipment. Fungi and bacteria live in dark areas of the
system such as heat exchangers and piping, as well as in
light areas such as cooling towers or evaporative
condensers. If slime and algae are allowed to form an
appreciable deposit, it should be removed where
practical by mechanical means, and flushed from the
system before chemical treatment.
CHEMICALS
Table 10 gives a list of common chemicals used for
slime control.
Frequently, microorganisms build up an immunity to a
particular algaecide, but not to chlorine. This
characteristic makes it necessary to change to other
compounds periodically.
Chlorinated Phenols
The most widely used chemicals are the chlorinated
phenols, particularly sodium pentachloro-phenate,
Part 5. Water conditioning | Chapter 4. Slime and Algae Control
because they are easy and safe to use. These
compounds control most slime and algae conditions.
TABLE 10-COMMON CHEMICALS USED FOR
SLIME CONTROL
PHYSICAL
CHEMICAL
TRADE NAME
STATE\*
Chlorime
Chlorine
Gas
Hypochlorites
Calcium Hypochlorites
Crystalline
Sodium Hypochlorites
Chlorinated
Chlorophenylphenate
Briquettes
Phenols,
Tetrachlorophenate
Briquettes
Sodium--
Pentachlorophenate
Briquettes
Potassium
Permanganate
Permanganate of Potash
Crystalline
Copper Sulfate
Blue Vitriol
Crystalline
\*As shipped.
From ASHRAE Guide and Data Book, 1961. Used by permission.
Concentrations of 200 ppm of sodium pentachloro-
phenate are enough for shock feeding. The alter-
nate use of the chlorinated phenols and chlorine is often
the best control.
Copper Sulfate
Copper sulfate may be considered a specific
algaecide for algae since 0.5 ppm kills most of the
common forms. Surface active agents are included to
prevent precipitation of the copper ion at a high pH.
Wetting agents are also included. Other toxicants are
used with copper sulfate for control of bacteria because it
alone does not kill many types of bacteria. Copper
sulfate is corrosive to steel.
Potassium Permanganate
Potassium permanganate is a powerful oxidizing agent
and is highly toxic toward many microorganisms.
However, dead as well as live organic matter consumes
this compound, thus increasing chemical consumption.
Chlorine
Chlorine is one of the most effective chemicals for
control of slime and algae. However, it is not often used
in the smaller or medium size installations because of
handing difficulties. A residue of only 0.5-1.0 ppm kills
bacteria and most micro-organisms, but since chlorine
acts on all oxidizable matter, organic matter, hydrogen
sulfide, ferrous iron, etc., the demand must be satisfied
before the required residual can accumulate. When large
amounts of chlorine are required, it is obtained in liquid
form and fed to the system by a chlorinator. Generally,
liquid chlorine with a chlorinator is used only on large
systems, 2000 tons and up. Special handling equipment
and safety precautions4, 24 are required for liquid chlorine.
When small amounts of chlorine are needed, compounds
such as calcium or sodium hypochlorite can be used.
When chlorine is used continuously in a system, a
concentration of 0.3-.5 ppm is sufficient. When
intermittent chlorination is practical, the concentration is
raised to 1.0 ppm for several hours; then feeding is
discontinued for several hours. The chlorine is held at a
maximum of 1.0 ppm to minimize attack on the cooling
tower wood. The pH should not exceed 8.0 during
chlorination and should be held preferably in the range of
6.0 to 7.0. Chorine is measured in the recirculated water
to the tower, not after the water cascades over the tower.
The water passing thru the tower has its chlorine residual
decreased or nearly depleted as some of the chlorine is
absorbed into the wood.
Quaternary Ammonium Compounds
Some of these compounds in high concentrations are
toxic to slime and algae growths. Certain quaternaries
react with or are absorbed by organic matter in
recirculated water systems, thus losing some of their
effectiveness. Volatilization of some compounds occurs
when the water passes over a cooling tower.
Other Compounds
There are many proprietary algaecides and biocides
available to control biological growths. They may be
mixtures of some of the previously mentioned chemicals
or other compounds depending on the supplier.
METHODS OF TREATMENT
No toxic agent is effective for the control of all types of
biological fouling. Selection of the toxicant is based on
the microorganism present and the chemicals used for
scale and corrosion control. The methods and frequency
of feeding must be varied to suit the individual problem.
Compounds may be used to clear the cooling tower of
algae, but there may still be active bacteria producing
slime in the heat exchanger. Chromates used as
corrosion inhibitors also inhibit the growth of some slime-
forming organisms. The compatibility of the toxicants with
other treatments used for scale and corrosion must be
known. This illustrates again the need for the services of
a water conditioning specialist.
Feeding of algaecides and biocides in shock doses is
more effective and economical than continuous feedings.
Part 5. Water conditioning | Chapter 4. Slime and Algae Control
Chapter 5 gives some details of water conditioning to
prevent biological growth in several types of water
systems.
For a comprehensive treatment of slime and algae
control, see References, 2, 25 and 26.
WOOD DETERIORATION AND ITS CONTROL
Wood in cooling towers is subject to three main types
of deterioration: physical, chemical and biological. The
three types occur simultaneously.
Wood is composed of cellulose, lignins and natural
extractives. The cellulose is similar to cotton fibers and
gives wood its strength. The lignins provide the
cementing agent which holds the fibers together. The
extractives create wood resistance to decay. It is these
substances which make redwood so durable. However,
the extractives are soluble and are leached from the
wood by water. Although this action does not seem to
affect the strength of wood, decay may take place more
rapidly.
Chemical deterioration usually causes delignification,
indicated by the bleached appearance of wood. The
chemicals commonly responsible for this attack are
oxidizing agents such as chlorine, and alkalies such as
calcium bicarbonate, calcium carbonate and sodium
carbonate. Chemical attack most frequently takes place
in the fill and in the flooded portions of the tower.
Chemical deterioration is controlled by maintaining the
pH below 8.0, preferably in the range of 6.0 to 7.0. The
free chlorine residue should be maintained at less than
1.0 ppm when using intermittent chlorination.
Biological attack occurs as surface rot and as internal
decay. The organisms feed on the cellulose, leaving the
lignins; consequently the wood loses much of its strength.
Internal decay in cooling towers occurs in the plenum
areas, cell partitions, doors and fan housing and
supports; surface rot occurs in the flooded area.
The agents which prevent chemical deterioration of
wood also minimize biological deterioration of the surface
type. Periodic addition of nonoxidizing biocides to the
water minimizes the attack. In the areas subject to
internal decay, lumber is sprayed with preservatives that
are toxic to the organisms. This protective measure must
be taken before serious infection starts. A regular spray
procedure should be considered for preventative
maintenance. A periodic examination of the tower should
be made by sending samples of wood to a qualified
micro-biological laboratory. These studies serve as a
basis to determine the beginning of a preventative
spraying program.
CHAPTER 5. WATER CONDITIONING SYSTEMS
This chapter describes how water conditioning is
applied to the three types of water circulating systems.
Several over-all considerations apply to both large and
small air conditioning systems. However, the Guide
Specifications presented in this chapter apply primarily to
large systems.
The application of water conditioning is classified with
respect to refrigeration capacity of the system:
1. Large systems (75 tons and up) for which the
customer can afford the services of a water
conditioning company for appraisal and
administration.
2. Small systems (5 to 75 tons) for which it may not
be economical to procure a complete water
conditioning service.
The cost of complete services and conditioning
may be greater than an occasional acid
cleaning of the condenser or its replacement.
DESIGN CONSIDERATIONS
Although a complete water conditioning program has
a direct bearing on system life, operating efficiency and
maintenance, it must be accompanied by good
engineering practice to accomplish desirable results.
Water conditioning alone is insufficient. Some of these
important practices are:
1. Adjustable bleed-off devices with an adequate
open site drain to permit easy measuring of the
bleed-off flow rate.
2. Access for cleaning and servicing equipment.
3. Use of water velocities to minimize corrosion
(Table 7).
4. Use of materials in construction compatible with
environment and type of water conditioning.
Both local experience and the counsel of a
corrosion engineer should be considered when
specifying the type of pipe for a particular water
supply.
5. Application of design practices for dirt traps,
valves, etc., described in Part 3, Piping Design.
6. Use of sumps large enough to prevent overflow
when pumps are shut down.
7. Use of equalizer lines with twin cooling towers or
other units connected in parallel to prevent
overflow
waste to a drain at one unit while make-up water is
required at the other.
8. Proper physical location of cooling towers and
evaporative condensers. Locations near smoke
stacks or other sources of acid gases may cause
serious corrosion problems. The exhaust from
some photoprinting machines contains ammonia
which is very corrosive to copper. In food storage
areas, slime and algae problems are more serious.
9. Adequate space for chemical feeding devices, such
as pumps and tanks including piping and wiring.
Provide piping, or at least tees in the main lines of
the piping, for the insertion of test coupons
(Chapter 3). For large installations a control room
with sink is convenient for the making of routine
chemical tests.
10. Use of packing glands on pumps for open systems
since some bleed-off is necessary.
Sand or other abrasive materials shorten the life of
mechanical seals. Mechanical seals are preferred
for closed systems to prevent the loss of conditional
water.
Chemicals added to a recirculated water system
should not create problems with valve packing or
pump seals or packing. A check should be made
with the pump and valve manufacturers to obtain
materials suitable for use with the selected
chemical treatment.
FOULING FACTORS
The deposit of scale or other foreign material in the
tubes of heat exchangers decreases the heat transfer
(Chapter 1). Therefore, appropriate fouling factors must
be included when equipment is selected if a satisfactory
performance is to be maintained over a sustained
operating period. Otherwise, excessive system shutdown
periods may be required to clean fouled heat exchangers
if loss of capacity cannot be tolerated. A fouling factor
should be included when selecting equipment for all
water systems. Even freshly cleaned equipment can
usually have a quick build-up of a heat retardant film.
Hence, high fouling factors can usually be expected after
the equipment goes into operation. The change may not
be a slow steady function of time as many believe.
Part 5. Water conditioning | Chapter 5. Water Conditioning Systems
\*Fouling factors are for either the cooler or for the condenser.
†Fouling factors are normally not used for chilled water coils.
‡Using bleed-off of 1½ to 2 times the evaporation rate (cycles of
concentration 1.66 to 1.50).
NOTES:
Use for nonferrous and stainless steel tubes, water velocity
exceeding 3 feet per second.
Based on Carrier experience, and some data from Standards of
TEMA (Tubular Exchanger Manufacturer’s Association), Fourth
Edition, 1959.
Table 11 contains a range of suggested fouling factors
for various types of water systems used with heat
exchangers. The lower value shown is for systems on
which cleaning on a seasonal basis is not objectionable
from a cost standpoint or a drop-off of capacity will not
seriously affect desired end results. The higher value
shown is suggested for industrial applications, and this
value may even be exceeded on systems where
excessive fouling may occur or the expense of cleaning is
high. For example, systems which require a complete
shutdown of plant production to accommodate the normal
maintenance may use the higher values for fouling
factors.
Fouling can be caused by a scale deposit of calcium
carbonate, calcium sulfate, or by the products of
corrosion; it can also be caused by an oily film or by a
deposit of lint, silt, etc. A film of oil or grease offers
greater resistance to heat transfer than does calcium
carbonate because the former has a lower thermal
conductivity.
Fouling can be significant even with a thin film; after
cleaning a heat exchanger with acid and detergents, a
film can quickly form on surfaces. Whenever a
performance test is run, even directly after cleaning, the
fouling factor cannot be assumed to be zero. For field
capacity tests, a minimum fouling factor of one-half of the
value used in selecting the equipment is suggested for
test performance. In any instance this value should not
be below .00025.
WATER CONDITIONING CHEMICALS
Chemicals introduced into a water system may require
special feeding devices and care in handing.
FEEDING EQUIPMENT
The type of equipment used for feeding chemicals can
vary greatly, depending on the size of installation,
variation in load, variation in the composition of make-up
water, and the amount of manual adjustment by operating
personnel. Automatic feeding requires more costly
equipment.
Large Systems, 75 tons and up
Chemicals packaged dry are usually dissolved in
water and introduced as a liquid.
Positive displacement chemical feed pumps of the
plunger or diaphragm type producing a uniform flow rate
are the most common and dependable means of
continuous introduction of chemical treatment solutions.
Other types of pumps have either a variable speed drive,
variable stroke, or variable speed motor.
Proportional feed can be achieved by means of a
special water meter equipped with a contact head which
Part 5. Water conditioning | Chapter 5. Water Conditioning Systems
makes an electric contact upon entry of a prescribed
quantity of make-up water into the system. A preset timer
activates the pump and feeds chemicals for a
predetermined period.
A less costly proportional feeder for small installations
consists of a measuring column with an electrical probe
placed in a pipe between two electric solenoid valves. It
is controlled by a timer which permits the treating solution
to flow by gravity into the measuring column and
discharge a metered amount of solution to the system by
gravity into the measuring column and discharge a
metered amount of solution to the system by gravity flow
on a preset time cycle. The time cycle as well as the
quantities of solution admitted to the measuring column
can be adjusted to vary the quantity of conditioning
chemical.
Pumps and devices for feeding acids use corrosion
resistant construction such as stainless steel or plastics.
Completely automatic control devices for acid feed
consist of a pH recorder-controller and a variable speed
acid pump.
Equipment is available to perform automatically a
chemical analysis of any colorimetric determination
performed in the laboratory. This equipment can also be
made to transmit signals for control of the chemical
feeder.
Small Systems, 5 to 75 tons
Chemical feeders used on large systems may be used
also on small installations, but the cost cannot normally
be justified.
Various types of feeding devices, particularly for the
small systems, are available. One type consists of bags
of chemicals suspended on the side of the spray
chambers above the water. Water flows over the bags
whenever the sprays operate, and gradually dissolves the
chemicals. Another is a metal can with two openings in
the top. The can is placed in the basin of the cooling
tower where movement of the water causes flow in one
opening and out the other. A third device consists of a
metal container with a collecting pan on top which is
normally full of water when the sprays are operating. A
replaceable orifice in the pan meters a constant flow of
water to the chemicals located in the bottom of the
container. A fourth device uses a vertical plastic cylinder
into which is placed a number of briquettes one on top of
another. A controlled amount of water from the pump
discharge flows in and out, thru the bottom two or three
briquettes. As one dissolves, another drops to take its
place.
METHODS OF FEEDING CHEMICALS
The method of feeding chemicals is different for the
three classes of water systems. Discussion of both the
large and small systems follows.
Once-Thru Systems
Chemical feed (large and small systems) for scale and
corrosion control is continuous for once-thru systems.
The feeder operates at a constant rate whenever the
water pump operates. Batch feed is normally used for
slime and algae control.
Open Recirculating Systems
For the small system the chemical feed method for
scale and corrosion is the replacement of chemicals or
containers periodically, once very two to eight weeks or
longer. There is no control check by chemical analysis.
For the large system a daily or regularly scheduled
control analysis indicates whether the chemical feed rate
should be increased or decreased. Feeding tanks are
filled daily or weekly.
Closed Recirculating Systems
Chemicals are added by a batch method for all sizes
of closed systems. Chemicals are added periodically,
every one to six months or more often, depending on the
loss of water from the system.
HANDLING OF CHEMICALS
Some chemicals cause severe skin irritation while
others burn the flesh. Precautions should be taken to
prevent skin contact with these chemicals; persons
handing chromates sometimes complain of chromitch.
The chlorophenol compounds used in water conditioning
(even in low concentration) have been reported to cause
dermatitis. Concentrated sulfuric acid, caustic soda and
lime will burn the flesh.
Chlorine gas irritates the skin and eyes, and is very
dangerous if inhaled; liquid chlorine requires special
handling.24,26
Water conditioning chemicals cause injury if taken
internally in large doses.
CLEAN SYSTEM REQUIRED
On new systems the piping and units should be
chemically cleaned to remove cutting oil, pipe thread
compound, and other construction debris before starting
the water conditioning. Cleaning prevents mechanical
clogging and localized corrosion from dirt left in the
system. Cleaning agents commonly used include
polyphosphates, synthetic detergents, or combinations of
these. Water is circulated at approximately 100F for a
day or two, after which the system is drained, flushed and
Part 5. Water conditioning | Chapter 5. Water Conditioning Systems
refilled. The maximum water temperature is limited to a
temperature safe for the refrigerant contained in the
refrigeration equipment. It is important to start the
corrosion protection immediately after cleaning since
metal surfaces are particularly vulnerable.
If water conditioning is started on an old system not
previously treated, the water conditioning specialist
usually recommends cleaning before treatment.
CORROSION INHIBITORS, INITIAL
CONCENTRATION
Several days may be required to build up a protective
film using a normal concentration of inhibitors. This may
allow corrosion to start on steel. The rate of film build-up
is a function of the concentration. An initial concentration
of two to ten times the normal treatment of corrosion
inhibitor can be used to form a protective film more
quickly. After several hours of operation, the
concentration is reduced to normal levels.
WATER CONDITIONING BY NONCHEMICAL
METHODS
There are available for water treatment several types
of devices which require no technical control and use
nonchemical means to prevent corrosion and formation of
scale. Some of these devices are made of special
processed metal which acts as a catalyst. Others use
permanent magnets placed so that water flows thru the
magnetic field. An investigation27 of several of these
devices which claim to control corrosion and scale
discloses that these particular devices have no significant
effect upon scale and corrosion problems.
ORDINANCES AND GOVERNMENT
REGULATIONS
In some states water used for humidification is
required to meet drinking water standards regarding
bacteriological quality. The United States Department of
Agriculture Meat Inspection Division prohibits the use of
chromates for air washing where the air contacts
foodstuffs. Public Health officials are becoming more
aware of the need for protection of the public water
supplies. An ordinance presently in effect in Detroit
states that no physical connection can be made between
lines carrying city water and pumps, pipe and tanks from
any other source; there must be an atmospheric gap
between the city water line and the equipment. This
regulation which applies also in other cities is good
engineering practice.
WATER CONDITIONING OF LARGE SYSTEMS
75 TONS AND UP
Chapter 1 describes three types of water systems and
three kinds of water problems. The various detailed
treatments are described in Chapter 2, 3 and 4.
Water conditioning for these systems is summarized in
Table 12. This section discusses the various methods of
water treatment utilized in practice and summarized as
mentioned. A more general discussion28 of scale and
corrosion emphasizes the need for a water conditioning
specialist.
Water conditioning for the three types of systems and
three kinds of water problems is discussed under the
following heading.
ONCE-THRU SYSTEM
Since no water is recirculated, the cost of water
conditioning chemicals for scale and corrosion control
can be prohibitive. Therefore, the objective should be to
obtain satisfactory protection with low levels of treatment.
Scale Control
The Langelier Saturation Index is most useful in
predicting whether water is scale-forming. If the index is
positive and less than +0.5, scale is probably not a
problem. If greater than +.5, scale may be controlled by
the addition of 2 to 5 ppm of polyphosphates unless the
index is greater than +1.5 to +2.0, or a limit determined
by the water conditioning specialist. If the index is too
great, sulfuric acid may be added in addition to
polyphosphates to reduce alkalinity and pH.
If the Langelier Index is negative (a nonscaling
indication), the water is likely to be corrosive. Lime, soda
ash or caustic soda may be added to increase the pH.
Corrosion may be prevented on heat exchangers by
the intentional build-up of a thin film of calcium carbonate.
This condition is accomplished by pH control with acid or
alkali, but is not a common method for air conditioning
systems.
Iron (as ferrous bicarbonate) is found in some well
water; it decomposes to form a scale of ferrous oxide.
Although polyphosphates are used to prevent this type of
scale formation, proprietary compounds are available
which are more effective.
Corrosion Control
The use of chromates in concentrations of 200-500
ppm is very effective in controlling corrosion, but it is not
economical in a once-thru system. Suffi-cient protection
Part 5. Water conditioning | Chapter 5. Water Conditioning Systems
at low treatment levels is the chief problem.
Low chromates mixed with other corrosion inhibitors
are used in total treatment levels of 20-80 ppm. Control
may be required by adding soda ash to raise, or by
adding sulfuric acid to lower, the pH.
Frequently, well water contains dissolved gases such
as carbon dioxide, CO2, or hydrogen sulfide, H2S, which
may be very corrosive. Iron compounds and chlorides
are also troublesome, and require special treatment.
Corrosion can be prevented by the controlled build-up
of a thin film of calcium carbonate, as explained under
scale control.
Occasionally it may be more economical to use
corrosion resistant materials such as cupro-nickel,
admiralty brass, stainless steel, or nickel instead of
corrosion inhibitors in at least the more critical parts of the
system.
Slime and Algae Control
Biological fouling may occur in once-thru systems
when the source is polluted surface water. Well water
does not normally produce slime formation. Chlorine is
commonly used to control slime either by the use of
hypochlorites or chlorination. The feed may be either
intermittent or continuous.
OPEN RECIRCULATING SYSTEM
Most of the water conditioning problems due to the
evaporation of large quantities of water and subsequent
concentration of solids are prevalent with this type of
system, particularly in cooling towers, evaporative
condensers and spray ponds.
Air washers require little water conditioning because in
summer there is some water condensed from the air and
added to the system. In winter, only a small amount of
water is evaporated. Bleed-off is normally required for all
open recirculating systems.
Water conditioning is usually designed to be non-
scale-forming, a condition which is slightly corrosive.
Corrosion inhibitors are added to minimize corrosion.
Scale Control
Three methods to prevent scale formation are
described in Chapter 2. These involve the use of:
1. Bleed-off.
2. Bleed-off plus scale inhibitors such as
polyphosphates.
Part 5. Water conditioning | Chapter 5. Water Conditioning Systems
3. Bleed-off plus scale inhibitors plus acid.
Bleed-off – General rules have been developed for the
use of bleed-off to prevent scale formation. When the
methyl orange alkalinity of the make-up water does not
exceed 100 ppm as CaCO3 and the recirculating water
does not exceed a methyl orange alkalinity of 125 ppm,
bleed-off alone may be satisfactory. This is illustrated in
Chart 7 (Chapter 2) which shows the bleed-off rate for a
100 ton air conditioning compressor system based on the
above limits of alkalinity.
Accurate determination of the rate of bleed-off is
usually accomplished by the use of the Langelier and
Ryznar Indexes. These indexes take into consideration
the five variables influencing scale formation of which
alkalinity is one.
The Langelier Index is determined for several cycles of
concentration (Chapter 2). Although bleed-off alone
control scale formation, there is usually a need for
corrosion inhibitors.
Bleed-off Plus Scale Inhibitors - Since scale inhibitors
such as polyphosphates allow a much higher
concentration of solids without scale formation, the
amount of make-up water can be greatly reduced, thus
saving water costs. Another important factor is the saving
of corrosion inhibitors since less chemical is required to
maintain the treatment level. The amount of bleed-off
required when polyphosphates are used (Chart 7) is
based on an arbitrary limit of 400 ppm alkalinity. In
practice, some systems may have a limit exceeding 400
ppm; others may have a lower limit. Scaling depends on
all five properties; alkalinity, calcium, pH, temperature
and total solids (Chapter 2). All of these factors are
evaluated to determine when scaling starts, as scaling
cannot be determined by the use of one or even three of
these factors alone.
Polyphosphates in concentration of 2-5 ppm are used
to prevent scale formation. Scale inhibitors frequently
contain polyphosphates mixed with other compounds
which also prevent scale formation.
Polyphosphates prevent the formation of tubercules in
the piping system and thus help to keep the water system
clean.
Bleed-off Plus Scale Inhibitors Plus Acid - Bleed-off
may be reduced by the addition of acid to the system
where the water is costly and/or high in concentrations of
solids. Sulfuric acid, commonly used because of
economics, changes the carbonate ion to the more
soluble sulfate ion (Chapter 2). Only enough acid is
added to reduce the alkalinity sufficiently to permit scale
control by the use of the polyphosphates.
Automatic pH control of acid feed, although costly, is
recommended because of the hazard involved. A low pH
due to excess feed of the acid is corrosive.
Air conditioning systems in offices and manufacturing
areas of industrial companies often use non-automatic pH
control. However, daily or even more frequent checks
must be made on the chemical control analysis, and
adjustment must be made in rate of chemical feed as
necessary.
Corrosion Control
System corrosion is controlled by one or both of the
following methods.
Corrosion Inhibitors - Chromates are extensively used,
and are very effective in controlling corrosion in
concentrations of 200-500 ppm at a 7.0-8.5 pH.
A mixture of chromates and other corrosion inhibitors
with a total treatment in the range of 20 to 80 ppm is
sometimes used. Usually the pH needs to be held within
a narrow range; these are examples of such ranges: 6.0-
6.5, 7.0-7.8, 6.5-7.5 (Chapter 3).
When yellow staining due to chromates is
objectionable, sodium nitrite can be substituted in the
same concentration as the chromates, but the
concentration should be approximately twice as great as
that of chromates to obtain equal protection, and the pH
must be maintained above 7.0. Several problems in the
use of nitrites are described in Chapter 3.
Control of pH - Acid gases in the atmosphere
sometimes cause water in cooling towers and air washers
to become acidic, even though the make-up water may
be neutral. The pH in some cooling towers29 may be as
low as 4.0 or 5.0. Addition of an alkali such as soda ash
is used to raise the pH. If the pH is too high, sulfuric acid
is commonly added to lower the value. When the pH is
low, there is no problem with scale.
Slime and Algae Control
Cooling Towers - Slime and algae are usually
controlled by chlorinated phenols fed in shot fashion.
This may be required at daily, weekly or even longer
intervals. Application of chlorine gas by chlorinators or
by hypochlorites may be used. Chlorine gas with
chlorinator equipment is used only in very large systems.
Air Washers - The more effective substances such as
trichlorophenates and chlorine cannot be used because
of objectionable odors. Sodium pentachloro-phenate
may be used. Proprietary biocides have combinations of
toxicants for this service. Periodically, the air washers
should be sterilized by stopping the air flow and
circulating a solution of hypochlorites or a nonoxidizing
biocide. The washer is then cleaned with a hose, and
slime and dirt removed from the pan.
Part 5. Water conditioning | Chapter 5. Water Conditioning Systems
CLOSED RECIRCULATING SYSTEM
Closed systems require little make-up water unless
there is some unusual condition such as a leak at the
pump gland or overflow at the expansion tank. Water can
also be lost at automatic air vents. Generally, there is no
control problem for scale or slime and algae.
Corrosion Control
For chilled water systems chromates in treatment
levels of 200-500 ppm at a pH of 7.0 to 8.5 are commonly
used.
Where yellow staining is a problem, i.e. discoloring of
rugs during service on valves and strainers, sodium nitrite
may be used in the same concentration as the chromate.
Some of the contaminating influences which cause
decomposition of sodium nitrite in open systems are
absent in closed systems.
In some instances an alkali or acid may be added to
keep the pH within limits.
Since the cost of the chemicals is small because of
little make-up water, the full chromate treatment is used.
There is no need to use low chromates with other
inhibitors (sometimes utilized in an open system).
The treatment for hot water systems is in the range of
1000-2000 ppm of chromate, the higher concentration
being used for water at 212 F. A system which circulates
chilled water in summer and hot water in winter should
carry a higher concentration of corrosion inhibitors in
winter.
WATER CONDITIONING OF SMALL SYSTEMS
5 TO 75 TONS
In small systems where water conditions are poor, an
air-cooled condenser is often used to eliminate the water
problems. However, it is not always feasible to
accomplish this, or the cost of changing to this type of
equipment may be too great.
ONCE-THRU SYSTEM
Water conditioning for scale, corrosion, slime and
algae is essentially the same as for large systems.
Polyphosphate treatment can be used for scale control.
Acid treatment is seldom used because of high cost of
feeding equipment and controls required.
If corrosion is a problem, use of corrosion resistant
materials for the critical components should be
considered. Low concentrations of corrosion inhibitors in
the range of 20-80 ppm are used, such as mixtures of
chromates and other corrosion inhibitors.
OPEN RECIRCULATING SYSTEM
The open system has all three water problems.
Scale Control
Packages of chemical treatments can be purchased
by the consumer thru air conditioning service
organizations or directly from the supplier. Chart 9
illustrates how the bleed-off required varies with the
methyl orange alkalinity of the make-up water. This curve
is based on a maximum of 125 ppm alkalinity as CaCO3
in the recirculating system without chemical treatment.
The curve for bleed-off with polyphosphates is
representative of bleed-off rates recommended by
packaged chemical treatments for scale prevention.
When the alkalinity of make-up water is in the range of 0-
250 ppm as CaCO3, the bleed-off rate is based on
maintaining a maximum alkalinity of 400 ppm in the
recirculated water. When the alkalinity in the make-up
water exceeds 250 ppm, the maximum alkalinity
maintained in the recirculated water is 450 ppm as
CaCO3.
The use of polyphosphates greatly reduces the bleed-
off, and is recommended where the alkalinity in the make-
up water exceeds 100 ppm. Generally, when using
polyphosphates, a satisfactory scale control can be
expected when the methyl orange alkalinity of make-up
water does not exceed 150 ppm. When the alkalinity of
make-up water is in the range of 150-250 ppm, some
Part 5. Water conditioning | Chapter 5. Water Conditioning Systems
scale build-up can be expected. This scale is removed
by acid cleaning during equipment shutdown. Depend-
ing upon conditions, cleaning may be carried out yearly
or once every several years. When the alkalinity exceeds
250 ppm, more scaling may be expected and, therefore,
mor frequent cleaning. Some advantage can be gained
by increasing both the rate of bleed-off and the chemical
feed.
The bleed-off (Chart 9) is the total lost from the
system. The windage loss (Chapter 1) is subtracted from
the bleed-off to obtain the actual water quantity to be
discharged to the drain. For example, if the tower is 30
tons, multiply bleed-off (Chart 9) by three. If the alkalinity
of make-up water does not exceed 100 ppm, it is
possible to adjust bleed-off so no treatment is needed to
prevent scale formation.
When packaged treatment chemicals are used, the
recommended bleed-off for the particular treatment
should be followed, rather than that illustrated in Chart 9.
If trouble is suspected, consult the manufacturer of the
packaged chemicals.
Corrosion Control
Although water conditioning may not be required for
scale control, it may be necessary to prevent corrosion or
the growth of slime and algae.
Polyphosphates have some effect in reducing
corrosion; when scale is not a problem, the concentration
may be increased to 10-15 ppm. This is accomplished
by increasing the feed rate 2 to 4 times and by reducing
the bleed-off to one-half the rate shown in Chart 9.
Chromates in concentrations of 200-500 ppm are very
effective. Packages of chromates and polyphosphates
are available for small systems. Generally, the bleed-off
rate is lower where chromates are used because scale is
no problem and a lower bleed-off allows higher chromate
concentration in the system.
Low level treatment of 20-80 ppm of mixtures of
chromates with other inhibitors may be used but, since
this generally requires pH control, this method is not
practical for small installations.
In some areas where the pH is too low, an alkali such
as soda ash may be mixed with the chromates.
Slime and Algae Control
Shock feeding once a month or oftener is sufficient to
control biological growth. Compounds described in this
chapter for large systems are commonly used. A
continuous drip feed consisting of a plastic bottle and
capillary plastic tube is sometimes used.
CLOSED RECIRCULATING SYSTEM
Water conditioning for small closed systems is the
same as for large closed systems.
SUGGESTED GUIDE SPECIFICATIONS
FOR WATER CONDITIONING
Suggested guide specifications are presented to aid
the engineer, contractor and owner to understand what
constitutes an adequate water conditioning program.30
They help evaluate proposals made by water conditioning
companies.
GENERAL CONDITIONS
An adequate water conditioning program to control
corrosion, scale, algae, slime and sludge shall be
provided for a period of\_\_\_\_\_years for open and closed
water and brine systems, commencing with the start-up of
the refrigeration and/or air conditioning equipment.
Recirculated water in wooden cooling towers shall be so
conditioned as to prevent delignification of wood.
The chemicals used for water conditioning and the
methods used to feed chemicals shall comply with local
health codes, where applicable.
Chemicals used for water conditioning shall have no
detrimental effect on nonmetallic materials such as
rubber, etc. used in the system.
The water conditioning program shall be administered
by a competent water treatment company acceptable to
both the customer and the contractor.
TERMS OF PROPOSAL
The water conditioning company shall submit a
complete proposal with its bid.
A complete analysis of the water to be used for make-
up in the several systems to be treated shall be included
in the proposal.
The chemical names of the water conditioning
compounds to be used shall be stated.
The concentration of chemicals to be maintained in the
several systems shall be stated.
The estimated amount of continuous bleed-off from
recirculating water systems such as cooling towers,
evaporative condensers, humidifiers, etc. shall be stated.
Type and frequency of service by the water treatment
company shall be stated.
CORROSION CONTROL
Corrosion control shall be provided for all water and
brine circuits by using suitable corrosion inhibitors and
pH control.
Corrosion shall be judged under control when the
over-all corrosion rate or maximum depth of pitting does
Part 5. Water conditioning | Chapter 5. Water Conditioning Systems
not exceed\_\_\_\_\_inches of penetration per year of the
thickness of any metal component of the circuit in
continuous contact with the conditioned water or brine.\*
Over-all corrosion and pitting rates shall be measured
by using suitable corrosion test coupons representing the
metals in the circuit. ASTM corrosion test procedures
D 935-49 and A 224-46 or other equally suitable
procedures shall be followed.
Corrosion tests shall be conducted at locations in the
circuit as specified by the contractor.†
If over-all corrosion and/or pitting exceeds the
maximum allowable rates, an immediate retest shall be
made. If the results of the retest are within the maximum
allowable rates, corrosion shall be judged under control.
SCALE CONTROL
Formation of adherent mineral deposits which cannot
be easily flushed from heat transfer surfaces shall be
prevented.
A continuous bleed-off shall be specified for all
devices which evaporate water, such as cooling towers,
evaporative condensers and humidifiers. †
Internal chemical treatment of water in the circuit
and/or external treatment of the make-up water shall be
provided when bleed-off alone is inadequate to prevent
scale formation or when bleed-off alone is uneconomical
because of excessive use of corrosion inhibitors.
ALGAE AND SLIME CONTROL
Algae and slime growths shall be prevented in all
circuits by using suitable algaecides. Copper, mercury,
or other algaecides which may cause damage to
equipment shall not be used.
CHEMICAL FEEDING
Chemicals shall be fed to circuits requiring continuous
make-up by automatic proportional feeding devices. †
Acid feeders, when used, shall be controlled by an
electronic pH controller. †
SERVICE PROCEDRE
The water conditioning company shall provide
(complete with alternate a or b, whichever applies):
\*Commonly accepted maximum corrosion rate and depth of pitting is
.005 inches per year (5 mils per year, mpy). This usually applies to
metals having a thickness greater than 0.25 inches. Where metal
thickness is less, proportional lower values should be used.
For copper tubing the maximum corrosion rate is .001 inches per year
(one mil per year). See Chapter 3.
†The contractor responsible for piping and/or electrical work should
provide suitable fitting and connection for corrosion testers and
continuous bleed-off, and should also provide
a. Oral and written instructions and suitable test kits
for operating personnel for the maintenance and
control of the water conditioning program.
b. The addition of all chemicals and all control test-
ing by its own personnel.
Periodic service calls, water analysis, and corrosion
test checks shall be made at intervals as necessary to
insure proper control of corrosion, scale, algae and slime.
A written report of each service call, water analysis,
and corrosion check test shall be submitted by the water
conditioning company (complete with alternate a or b,
whichever applies):
a. Upon request.
b. In accordance with a prearranged schedule.
BASIS OF TABLE 13
Water Analysis for Supplies
in United States Cities
Data is taken from The Industrial Utility of Public Water
Supplies in the United States, 1952 Geological Survey
Water Supply Paper 1299 (states east of the Mississippi
River) and 1300 (states west of the Mississippi River),
U.S. Government Printing Office, Washington, D.C.
General
Data is for finished water after treatment at the water
plant. When there is one source, averages are given,
rather than maximum and minimum. When there is more
than one source, the averages are given if available.
When the composition is given only for the individual
sources, i.e. 6 wells, two figures are included, one for the
low level and another for the high level concentration.
The water from various sources may be mixed together in
some systems; in others, they may be grouped in several
systems just like different systems. The composition in
one section of the city may, therefore, be considerably
different from another section.
Consult the local water companies for more specific
data.
Total Hardness
Total hardness is a rough measure of scale-forming
properties. It includes both carbonate and non-
carbonate hardness (Chapter 2). Average values are
given, except for those cities having an asterisk (\*) in the
alkalinity column. For these cities the hardness is for a
necessary facilities for the installation and operation of automatic feeders
and their controls.
Part 5. Water conditioning | Chapter 5. Water Conditioning Systems
ness is for a particular day. Hardness may be classified
in this manner:
Bicarbonate (HCO3)
Concentration of bicarbonate (HCO3) ion has been
multiplied by 0.82 to give the equivalent expressed as
CaCO3 (Table 13). Generally, this is the chemical
analysis taken on a particular day, and is not an average.
It may be higher or lower than the average.
Calcium (Ca)
Concentration of calcium (Ca) ion has been multiplied
by 2.5 to give the equivalent as CaCo3 (Table 13). For
example, Ithaca, New York, calcium ion = 22×2.5 = 55
ppm of calcium as CaCO3. Generally, this is the chemical
analysis taken on a particular day, and is not an average.
It may be higher or lower than the average.
Total Alkalinity
Total alkalinity (methyl orange alkalinity, Chapter 2) is
the average, except where indicated by an asterisk (\*).
No value for alkalinity is given in Papers 1299 and 1300
for these cities. The values shown have been
approximated by use of the bicarbonate and carbonate
ion; these are given for a particular day and are not
average values. Data has been approximated in Table
13 as follows:
Bicarbonate (HCO3) ion ppm×0.82 =
plus
Carbonate (CO3) ion ppm×1.66 =
equals
Total alkalinity, ppm as CaCO3 =
pH
Values for pH are average, except for those cities
having an asterisk (\*) in the alkalinity column. For these
cities the pH is for a particular day.
TYPICAL WATER ANALYSIS
An example of water analysis from this publication is
shown for Ithaca, New York, one of the less complicated
analyses. Many of the cities do not have the regular
determinations of alkalinity, pH and hardness as shown in
the bottom section of the table.
ITHACA, NEW YORK
Ownership: Municipal; also supplies about 2000
people outside the city limits. Total population supplied,
about 31,000.
Source: Six Mile Creek impounded. Emergency
supply, connection with Cornell University supply.
Treatment: Superchlorination, coagulation with alum,
sedimentation, rapid sand filtration, and dechlorination
with sulfur dioxide.
Rated capacity, treatment plant: 4,000,000 gpd.
Raw water storage: 316,000,000 gal.
Finished water storage: 4,924,000 gal.
Part 5. Water conditioning | Chapter 5. Water Conditioning Systems
Part 5. Water conditioning | Chapter 5. Water Conditioning Systems
Part 5. Water conditioning | Chapter 5. Water Conditioning Systems
Part 5. Water conditioning | Chapter 5. Water Conditioning Systems
Part 5. Water conditioning | Chapter 5. Water Conditioning Systems
Sources of Supply – B-block, C-creek, L-lake, P-pond, Re-reservoir,
Ri-river, S-stream, Sp-spring, W-well
Note: See explanation of Table 13 on Page 39.
\*Total alkalinity approximated, as described in explanation of Table 13.
†Chloride (Cl) ion concentration in excess of 100
ppm.
‡Sulfate (SO4) ion concentration in excess of 100
ppm.
Part 5. Water conditioning | Chapter 5. Water Conditioning Systems
Sources of Supply – B-brook, C-creek, L-lake, P-pond, Re-reservoir, Ri-river, S-stream, SP-spring, W-well
Note: See explanation of Table 13 on page 39.
\*Total alkalinity approximated, as described in explanation of Table 13.
+ Choloride (CI) ion concentration in excess of 100 ppm.
++Sulfate (SO4) ion concentration in excess of 100 ppm.
CHAPTER 6. DEFINITIONS
Definitions of the common terms used in water
conditioning are presented here.
Algaecide is a substance used to kill algae.
Alkalinity24 is expressed by the sum of the carbonate,
bicarbonate and hydrate ions in water; other ions such as
phosphate or silicate may contribute partially to alkalinity.
Alkalinity is normally expressed as the number of parts
per million (ppm) of calcium carbonate, CaCO3. See
further discussion on methyl orange and phenolphthalein
alkalinities in Chapter 1.
Anode24 is a positive electrode toward which
negatively charged nonmetallic ions migrate and at which
reduction occurs in an electrolytic cell. In corrosion
processes, the anode is usually the electrode having a
greater tendency to go into solution.
Biocide is a substance used to kill living organisms
such as algae, bacteria and fungi. It may kill only one of
these groups of organisms or only some specific
bacteria, algae or fungi in these groups.
Biological Deposits31 are water-formed deposits of
biological organisms or the products of their life
processes. These deposits may be microscopic in nature
such as slimes, or macroscopic such as barnacles or
mussels. Slimes are usually composed of deposits of a
gelatinous or filamentous nature.
Bleed-off is the continuous ejection or draining of a
portion of the concentrated water from a circulating
system, which is replaced with water from the normal
supply, thus causing a lowering of concentration. Bleed-
off is normally expressed in gallons per minute (gpm).
Cathode24 is a negative electrode toward which
positively charged metallic ions migrate and at which
reduction occurs in the electrolytic cell. In corrosion
processes, the cathode is usually the electrode tending to
resist corrosion.
Chlorinator is a device used to measure, dissolve, and
feed liquid chlorine into a water system.
Closed Recirculating System is a system in which
water flows in a repetitive (or continuous) circuit thru heat
exchangers. There is no evaporation and no make-up
except to compensate for leakage.
Corrosion11 is destruction of a metal by chemical or
electrochemical reaction with its environment. In the
corrosion process, the reaction products formed may be
soluble or insoluble in the contacting environment.
Insolube corrosion products may deposit at or near the
attacked area, or be carried along and deposited at a
considerable distance away.
Cycles of Concentration is the ratio of dissolved solids
in recirculating water to the dissolved solids in make-up
water.
Delignification is the deterioration of lignin, the binding
material which holds the cellulose fibers together in wood.
Dissolved Solids are in true solution in water and
cannot be removed by filtration. Their presence is due to
the solvent action of water in contact with the minerals in
the earth.
Electrolyte is a solution thru which an electric current
flows.
Erosion is the wearing away by action of rapidly
moving water, particularly where entrained gas bubbles
or suspended abrasive solids are present.
Free Mineral Acid may be sulfuric, nitric or
hydrochloric acid, sometimes occurring in acid mine
drainage or industrial waste.
Galvanic Corrosion24 generally results from the
presence of two dissimilar metals in an electrolyte. It is
characterized by an electron movement from the metal of
high potential (anode) to the metal of lower potential
(cathode), resulting in corrosion of the anodic metal.
Galvanic cell corrosion may also result from the presence
of two similar metals in an electrolyte of nonuniform
concentration.
Galvanic Series12 is a list of metals and alloys
arranged according to their relative potentials in a given
environment.
Hardness is primarily the sum of calcium and
magnesium salts in water, although it may include other
elements, mainly aluminum, iron, manganese, strontium
or zinc. Temporary or carbonate hardness is that portion
of total hardness which can combine with the carbonate,
CO3, or bicarbonate, HCO3, ions. The balance of the
hardness is called noncarbonate or permanent hardness.
This is principally caused by sulfates, chlorides and/or
nitrates of calcium and/or magnesium (Chapter 1).
Inhibitor is a chemical substance added to a solution
to reduce scale or corrosion or both.
Ion is an electrically charged atom or group of atoms.
Part 5. Water conditioning | Chapter 6. Definitions
Langelier Saturation Index is used to predict the scaling
or nonscaling characteristics of a water. A plus value
indicates scale-forming tendency; a negative value is
nonscaling. The index is the algebraic difference
between the actual pH from test and the calculated pH of
saturation for calcium carbonate, CaCO3. (See further
explanation in Chapter 2.)
Make-Up Water is water from a normal supply which
compensates for evaporation, windage and bleed-off
losses.
Once-Thru System is a system thru which water
passes only once and is discharged. There is no
evaporation.
Open Recirculating System is a system thru which
water flows in a repetitive circuit thru heat exchangers
and reservoirs open to the atmosphere, such as cooling
towers or air washers. Water is aerated and evaporated,
or water vapor is condensed in the sprays. Some bleed-
off is directed to the drain to limit a build-up of solids in
the system.
Parts Per Million (ppm) represents the parts of a
substance per million parts by weight of the solution. It is
normally used to express the results of a water analysis.
One ppm is equal to one ten thousandth of one percent
(0.0001%).
pH represents the logarithm of the reciprocal of the
hydrogen ion concentration of a solution. It denotes the
degree of acidity or alkalinity of a solution. A value of 7.0
is neutral; values below 7.0 are increasingly acid; values
above 7.0 are increasingly alkaline. Refer to Chapter 1
for further discussions.
Ryznar Stability Index is a practical extension of the
Langelier Saturation Index based on experience. This
index (always positive) is equal to two times the
calculated pH of saturation of CaCO3 minus the actual pH
from test. Index values above 6.5 indicate a corrosive
tendency while values below 6.5 indicate a tendency to
scale (Chapter 2).
Scale is a deposit formed from solution directly upon a
confining surface. It is usually crystalline and dense,
frequently laminated and occasionally columnar in
structure.
Sludge31 is a water-formed sedimentary deposit. It
usually does not adhere sufficiently to retain its physical
shape when mechanical means are used to remove it
from the surface on which it is deposited. Sludge is not
always found at the place where it is formed. It may be
hard and adherent and baked to the surface upon which
it has been deposited.
Specific Conductance is a measure of the ability of
water to conduct an electric current. It is expressed as
micromhos per cubic centimeter. A micromho is a
millionth of a mho which in turn is the reciprocal of an
ohm resistance.
Surface Active Agent is a substance that possesses
stabilization characteristics tending to minimize
deposition of calcium carbonate scale. A typical example
are the polyphosphates.
Suspended Solids are solids not in true solution and
can be removed from the water by filtration.
Synergizing Agent (water conditioning) is a substance
which increases the effectiveness of a corrosion or scale
inhibitor.
Titration is a process of adding a liquid of known
concentration and of measured volume to a known
volume of another liquid until a point is reached at which
a definite effect is observed, usually a change in color of
an indicator.
Total Solids are the sum of the dissolved and
suspended solids.
Tuberculation12 is the formation of localized corrosion
products scattered over a surface in the form of knoblike
mounds called tubercules.
Water Analysis is the chemical analysis of the
dissolved materials in water. It also includes
determination of pH and the amount of suspended solids.
Windage Loss is a loss of fine droplets of water
entrained by circulating air. The amount varies with
different types of equipment. This is a loss of water from
the system and is replaced by make-up water. Windage
loss tends to limit the cycles of concentration, and is
usually expressed as a percentage of the rate of
circulation.
A
Acid radicals
sulfamic
sulfuric
Algae
pitting corrosion due to
Algaecide
definition
Alkalinity
definition
effect of pH on
fig. 2
examples of
hydroxide
methyl orange
phenolphthalein
total
Aluminum cooling towers
Atmospheric contamination
deleterious gases,
table 8
effect on open recirculating
systems
B
Bacteria
sulfate reducing
soluble iron
Bibliography
Biocides
definition
use with nitrite inhibitors
Bicarbonates
table 13
Biological fouling
effect on heat exchangers
feeding of chemicals to
prevent
methods of treatment
prevention by chemicals
table 10
chlorinated phenols
chlorine
copper sulfate
hypochlorites
potassium permanganate
proprietary compounds
quaternary ammonium
compounds
sodium pentachlorophenate
slime formers
table 9
Bleed-off
definition
determination by equations
large system
chart 7
small system
chart 9
C
Calcium carbonate
Carbon dioxide in atmosphere
table 8
Chlorine
concentration in water
feeding by
hypochloritesfeeding liquid
by chlorinator
precautions when using
liquid,
Chromates and bichromates
disposal of waste
sodium
yellow staining of
Color indicators
alkalinity
pH
Compressor horsepower
effect of scale formation
chart 3
Condenser water cooling system
fig. 4
Cooling towers and evaporative
condensers, 5-7
cycles of concentration
evaporation loss
windage loss
Corrosion
fig. 1
causes
carbon dioxide
dissolved oxygen
dissolved solids
pH
sulfur dioxide
suspended solids
temperature
velocity
control
calcium carbonate film
inhibitors
mechanical deaeration
pH adjustment
external water circuit
inhibitors
aluminum cooling towers
calcium carbonate film
chromate
citrate
hot water systems
initial concentrations
low chromates, laboratory
tests
low chromates, with other
mercaptobenzothiazole
nitrite
polyphosphates
monitoring
corrosion rate
installation of test coupons
fig. 6
steel,
copper
pitting
test coupons
piping underground
products
results of
sprayed coils
types
concentration cell
copper plating, due to
corrosion fatigue
dezincification
dissolution of noble metals
erosion
table 7
galvanic
table 6
pitting
stress
uniform
Cycles of concentration
chart 4
calculation
equation 2
equation 3
control of
definition
test to determine
D
Definitions
Dissolved solids
E
Electrometric meter for pH
Equivalents per million
Equivalent weight factors
Evaporation loss,
condensing equipment
F
Free mineral acids,
definition,
Fouling factors,
effect on condensing
temperature
chart 2
effect on heat transfer
table 1
effect on horsepower
chart 3
effect on suction
temperature1
chart 1
selection
table 11
Fungi
molds
yeasts
G
Galvanic series
Guide Specifications
H
Hardness of water
carbonate (temporary)
classification
definition
determination of
noncarbonate (permanent),
Hydrogen ion concentration (pH)
L
Langelier Saturation Index
chart 5
effect of scale inhibitors
predicting water
characteristics,
table 4
M
Make-up water determination
absorption machine
compressor system
Micromhos
definition
table 13
P
Parts per million (ppm)
definition,
pH (hydrogen ion concentration)
chromate inhibitors
control
definition
effect on scale
fig. 5
low chromate inhibitors
predicting in open
recirculating systems
chart 6
saturation calcium carbonate
chart 5
Polyphosphates
R
Ryznar Stability Index
effect of scale inhibitors
example 9
predicting water
characteristics
table 5
S
Scale, calcium carbonate
causes
effect on efficiency of
euipment operation
chart 1
chart 2
chart 3
table 1
predicting tendency to form
predicting test pH, open
systems
chart 6
prevention
bleed-off
chart 7
scale inhibitor
addition of acid
lowering of pH
effect of pH on solubility
fig. 5
removal of hardness
solubility,
fig. 5
fig. 6
Scale, calcium phosphate,
see sludge
Scale, calcium sulfate
solubility
fig. 3
bleed-off to limit
Scale, iron oxide
Slime
Sludge
calcium phosphate
solubility
definition
Specific conductance
definition
table 13
Sulfur dioxide
table 8
W
Water
nalysis
conversion factors
table 3
analysis, U.S. cities
table 13
characteristics
constitutents of water
table 2
table 13
source appraisal
system appraisal
Water conditioning
benefits
clean system required
design considerations
nonchemical methods
ordinances and government
regulations
problems
corrosion
scale
slime and algae
Water conditioning chemicals
feeding equipment
large systems
small systems
handling
methods of feeding
closed recirculating system
once-thru system
open recirculating system
Water conditioning, large system
table 12
closed recirculating system,
corrosion control, chilled
water, corrosion control, hot
water
once-thru system
corrosion control
scale control
slime and algae control
open recirculating system
acid feed
air washer, slime control
bleed-off
chart 7
control pH
cooling tower, slime control36
corrosion control
corrosion inhibitors
flow diagram
fig. 4
scale control
scale inhibitors
slime and algae control
Water conditioning, small systems
table 12
closed recirculating system
once-thru system
open recirculating system
corrosion control
bleed-off
chart 9
flow diagram
fig. 4
scale control
slime and algae control
Windage loss
Wood
composition
delignificatio
deterioration
biological
chemical
physical
deterioration, prevention
biocides
examination of wood samples
pH control
spraying with preservatives
Z
Zeolite softening
Fig. 1 – Tubes Showing Scale Deposit and Corrosion
Fig. 2 – pH Scale for Constituents Existing in Natural and Treated Waters
Fig. 3 – Comparison of Solubilities of Calcium Sulfate and Calcium Carbonate
Fig. 4 – Typical Flow Diagram of Open Condenser Water Cooling System
Fig. 5 – Solubility of Calcium Carbonate in Distilled Water Containing Carbon Dioxide
Fig. 6 – Installation of Corrosion Coupons
TABLE. 1 – HEAT TRANSFER SURFACE REQUIRED TO OFFSET FOULING
TABLE. 2 – MINERAL ANALYSES TYPIFYING COMPOSITION OF WATERS AVAILABLE AND USED
INDUSTRIALLY IN THE U.S.A.
TABLE. 3 – CONVERSION FACTORS FOR WATER ANALYSES
TABLE. 4 – PREDICTION OF WATER CHARACTERISTICS BY THE LANGELIER SATURATION INDEX
TABLE. 5 – PREDICTION OF WATER CHARACTERISTICS BY THE RYZNAR STABILITY INDEX
TABLE. 6 – GALVANIC SERIES OF METALS AND ALLOYS
TABLE. 7 – MAXIMUM WATER VELOCITY TO MINIMIZE EROSION
TABLE. 8 – DATA TYPIFYING THE DELETERIOUS GAS CONTENT OF DIFFERENT ATMOSPHERES
TABLE. 9 – PRINCIPAL SLIME FORMERS
TABLE. 10 – COMMON CHEMICALS USED FOR SLIME CONTROL
TABLE. 11 – EQUIPMENT FOULING FACTORS
TABLE. 12 – SUMMARY OF WATER CONDITIONING CONTROLS
TABLE. 13 – WATER ANALYSES FOR SUPPLIES IN UNITED STATES CITIES
TABLE. 13 – WATER ANALYSES FOR SUPPLIES IN UNITED STATES CITIES (Contd)
TABLE. 13 – WATER ANALYSES FOR SUPPLIES IN UNITED STATES CITIES (Contd)
TABLE. 13 – WATER ANALYSES FOR SUPPLIES IN UNITED STATES CITIES (Contd)
TABLE. 13 – WATER ANALYSES FOR SUPPLIES IN UNITED STATES CITIES (Contd)
TABLE. 13 – WATER ANALYSES FOR SUPPLIES IN UNITED STATES CITIES (Contd)
SYSTEM DESIGN MANUAL
SUMMARY OF PART SIX
This part of the System Design Manual presents practical
data and examples for selection and application of air handling
equipment for normal air conditioning systems.
The text of this Manual is offered as a general guide for
the use of industry and of consulting engineers in designing systems.
Judgment is required for application to specific installation, and
Carrier is not responsible for any uses made of this text.
INDEX
air conditioning apparatus
2
accessory equipment
4
fans
1
unitary equipment
3
Part 10. Air Handling Equipment | Chapter 1. Fans
CHAPTER 1. FANS
This chapter presents information to guide the
engineer in the practical application of fans used in air
conditioning systems.
A fan is a device used to produce a flow of air. Use of
the term is limited by definition to devices producing
pressure differentials of less than 28 in. wg at sea level.
TYPES OF FANS
Fan are identified by two general groups:
1. Centrifugal, in which the air flows radially thru the
impeller. Centrifugal fans are classified
according to wheel blading ; forward – curved,
backward–curved and radial (straight).
2. Axial flow, in which the air flows axially thru the
impeller. Axial flow fans are classified as
propeller (disc), tubeaxial and vaneaxial.
Figures 1, 2a, 2b and 2 c show the various types
of commonly applied fans.
APPLICATION
When a duct system is needed in an air conditioning
application, a tubeaxial, vaneaxial or centrifugal fan may
be used. Where there is no duct system and little
resistance to air flow, a propeller fan can be applied.
However, self – contained equipment often utilizes
centrifugal fans for applications without ductwork.
The centrifugal fan is used in most comfort
applications because of its wide range of quiet, efficient
operation at comparatively high pressures. In addition,
the centrifugal fan inlet can be readily attached to an
apparatus of large cross – section while the discharge is
easily connected to relatively small ducts. Air flow can be
varied to match air distribution system requirements by
simple adjustments to the fan drive or control devices.
Fig. 1 – Centrifugal Fan
Fig. 2 – Axial Flow Fans
Part 10. Air Handling Equipment | Chapter 1. Fans
Axial flow fans are excellent for large air volume
applications where higher noise levels are of secondary.
They are, therefore, often used for industrial air
conditioning and ventilation. These high velocity fans
require guide vanes to obtain the best efficiencies when
operation against pressures considered normal for
centrifugal fan . However, these fans may be applied
without guide vanes.
Figure 3 illustrates the approximate sound power
level of a typical centrifugal fan and an axial flow fan. The
frequencies detectable by the human ear ( 300 to 10,000
cycles per second ) are the least favorable for the axial
flow fan. Therefore, to obtain acceptable sound levels
with the axial flow fan, sound attenuation may be
required.
The concept of specific speed is useful in describing
the applications of various fan types. Specific speed is a
fan performance index based on the fan speed, capacity
and static pressure. Figure 4 shows the ranges of
specific speed in which six types of centrifugal and axial
flow fans operate at high static efficiencies. This figure
indicates that forward – curved blade centrifugal fans
attain their peak efficiencies at low speeds, low
capacities and at high static pressures. However,
propeller fans reach high efficiency at high speeds and
capacities and at low static pressures.
The horsepower characteristics of the various fans
are such that a type may be overloading or non
overloading. The backward – curved blade centrifugal fan
is a nonoverloading type. The forward – curved and radial
blade centrifugal fans may overload. Axial flow fans may
be either nonoverloading or overloading.
All fan types may be utilized for exhaust service. Wall
fans operate against little or no resistance and therefore
are usually of the propeller type. Propeller fans are
sometimes incorporated into factory – built penthouses or
roof caps. Hooded exhaust fans and central station
exhaust fans are typically of the centrifugal type. Axial
fans may be suitable for exhaust applications, particularly
in factory installations.
STANDARDS AND CODES
Fan application and installation should conform to all
codes, laws and regulations applying at the job site.
The AMCA standard Test Code for Air Moving
Devices, Bulletin 210, prescribes methods of testing fans,
while AMCA rating standards prescribe methods of
rating.
CENTRIFUGAL FANS
Centrifugal fans are identified by the curvature of the
blade tip. The forward – curved blade curves in the
direction of rotation ( Fig. 5a ) . The radial blade has no
curvature (Fig. 5b). The backward–curved blade tip
inclines backward, curving away from the direction of
rotation ( Fig 5c ) . The curvature of the blade tip defines
the shape of the horsepower and static pressure curves.
The characteristics of the three main types of
centrifugal fans are listed in Table 1.
FORWARD – CURVED BLADE FAN
A typical performance of a forward – curved blade
fan is shown in Fig. 6 . The pressure rises from 100 %
free delivery toward no delivery with a characteristic dip
at low capacities. Horsepower increases continuously
with increasing air quantity.
Fig. 3 – Sound Power Levels
Fig. 4 – Specific Speed Ranges
Part 10. Air Handling Equipment | Chapter 1. Fans
BACKWARD – CURVED BLADE FAN
A typical performance of a backward – curved blade
fan is shown in Fig. 7. The pressure rises constantly from
100 % free delivery to nearly no delivery. There is no dip
in the curve. The horsepower curve peaks at high
capacities. Therefore, a motor selected to satisfy the
maximum power demand at a given fan speed does not
overload at any point on the curve, providing this speed
is maintained.
Two modifications of the backward – curved blade
fan are the airfoil and backward – inclined blade fans.
These are illustrated in Fig. 5 d and 5 e . Both are
nonoverloading types.
The airfoil blade fan is a high efficiency fan because
its aerodynamically shaped blades permit smoother
airflow thru the wheel. It is normally used for high
capacity, high pressure applications where power
savings may outweigh its higher first cost. Since the
efficiency characteristic of an airfoil blade fan usually
peaks more sharply than those of other types, greater
care is required in its selection and application to a
particular duty.
The backward – inclined blade fan must be selected
closer to free delivery; therefore, it does not have as
Fig. 5 – Fan Blades
Fig. 6 – Forward-Curved Blade Fan Performance
Fig. 7 - Backward-Curved Blade Fan Performance
Part 10. Air Handling Equipment | Chapter 1. Fans
great a range of high efficiency operation as does the
backward –curved blade fan. Manufacture of an inclined
blade is understandably a simpler operation.
RADIAL BLADE FAN
Typical performance of a radial (straight) blade fan is
shown in Fig. 8. The pressure characteristic is continuous
at all capacities. Horsepower rises with increasing air
quantity in an almost directly proportional relation. Thus,
with this type of fan the motor may be overloaded as free
air delivery is delivery is approached.
The radial blade fan has efficiency, speed and
capacity characteristics that are midway between the
forward–curved and backward–curved blade fans. It is
seldom used in air conditioning applications because it
lacks an optimum characteristic.
AXIAL FLOW FANS
Figure 9 shows a performance characteristic typical
of a propeller fan.
The tubeaxial fan is a common axial flow fan in a
tubular housing but without inlet guide vanes. The blade
shape may be flat or curved, of single or double
thickness.
The axial flow fan has become particularly associated
with the vaneaxial type which has guide vanes before or
after the fan wheel. To make more effective use of the
guide vanes, the fan wheel usually has curved blades of
single or double thickness. Figure 10 is a sectional view
of the vaneaxial fan.
The curved stationary diffuser vanes are the type
most frequently used when higher efficiency vaneaxial
fans are desired. The purpose of these vanes is to
recover a portion of the energy of the tangentially
accelerated air.
Typical performance of an axial flow fan is shown in
Fig.11.
Fig. 10 – Vaneaxial Fan
Fig. 8 – Radial Blade Fan Performance
Fig. 9 – Propeller Fan Performance
Fig. 11 – Axial Flow Fan Performance
Part 10. Air Handling Equipment | Chapter 1. Fans
FAN DESIGNATION
CLASS OF CONSTRUCTION
The AMCA has developed standards of centrifugal
fan construction based on the pressure the fans are
required to develop. The four classes of fans appear in
Table 2 , Each of the various fan manufacturers has
defined his own maximum wheel tip speed for each class.
The required fan class can be determined from Chart
1 it outlet velocity and static pressure are know.
Calculation of velocity pressure and total pressure is thus
eliminated. This chart is based on standard air ( 29.92 in.
Hg barometric pressure and 70 F temperature ).
If nonstandard conditions of temperature and altitude
are encountered in an application, the calculated static
pressure should be corrected before entering Chart 1.
This procedure is described in the section entitled Fan
Selection. See Example 3.
Minimum first costs can often be achieved by using a
larger size fan of a given class than by choosing a
smaller fan size of a higher class. If a selection lies on the
border line, both alternatives should be considered.
Some manufacturers offer packaged fans and motors
which are not defined in terms of classes. These
packages are made of Class I or II parts, modified slightly
to hold the motor within the fan base. The fan package is
less expensive than the equivalent Class I or II fan and is
satisfactory for most applications. Packaged fans are also
offered in construction lighter than Class I. Manufacturers’
specifications usually distinguish between light and heavy
construction.
A pressure class standard pertaining to centrifugal
fans mounted in cabinets has also been published by
AMCA. Cabinet fans are commonly used with central
station fan – coil equipment. The three classes of such
fans are defined in Table 3 .
CHART 1 – CONSTRUCTION CLASS PRESSURE LIMITS
Part 10. Air Handling Equipment | Chapter 1. Fans
Fan class nomenclature does not apply to fans used in
fan–coil terminal units where the manufacturer limits such
fans to a particular maximum speed and static pressure.
FAN ARRANGEMENTS
Centrifugal fan drive arrangement , standardized by
AMCA , refers to the relation of the fan wheel to the
bearings and the number of fan inlets. Figure 12 indicates
the various arrangements.
The fan drive may be direct of by belt. With the
exception of packaged fans and motors, direct drive is
seldom employed in air conditioning applications
because of the greater flexibility afforded by the belt
drive.
Arrangements 1 , 2 and 3 are commonly used for air
conditioning. The remaining choices are modified
versions of Arrangements 1 and 3 . Double inlet fans for
belt drive are available in Arrangement 3 and 7.
In selecting a suitable fan arrangement first cost and
space requirements are considered. Single inlet while
double inlet fans are lower in cost in the large sizes. For
the same capacity a single inlet fan is about 30 % taller
than the double inlet type, but only about 70 % as wide.
Part 10. Air Handling Equipment | Chapter 1. Fans
Arrangement 3 is the most widely used because the
bearing location eliminates the necessity for a bearing
platform. Cost and required space is therefore minimized.
For single inlet applications Arrangements 1 and 2
are used where the fan wheel is less than 27 inches in
diameter. Arrangement 3 is not used since the bearing on
the inlet side is large enough, relative to the inlet area, to
affect fan performance. Fans of larger sizes and double
inlet fans are not limited in this way.
Arrangement 1 is usually more costly than
Arrangement 2 because it has two bearings and a base.
Where Class III construction is required, Arrangement 1 is
preferred over Arrangement 2.
If Arrangement 3 is to be used at air temperatures
exceeding 200 F or Arrangement 1 or 2 at temperatures
exceeding 300 F, the fan manufacturer should be
consulted so that the proper bearing or heat slinger can
be specified.
Table 4 compares the costs of fan and drive for
several single inlet arrangements. Selections are based
on a constant air quantity and static pressure.
Figure 13 shows the motor positions possible for a
belt – driven fan. Use of Positions W and Z results in the
simplest construction of fan base and belt guard.
Figure 14 shows the standard rotation and discharge
combinations available.
Fig. 13 – Motor Positions
Fig. 14 – Rotation and Discharge
Part 10. Air Handling Equipment | Chapter 1. Fans
Axial flow fans are available for belt drive or direct
connections. Therefore, two arrangements have been
standardized throughout the industry, Arrangement 4 is
driven directly, Since the motor is in the air stream, the
application of this arrangement is limited to the handling
of air which will not damage the motor. Arrangement 9 is
belt – driven, with the motor located outside of the air
stream and the drive protected.
FAN PERFORMANCE
Fan performance curves show the relation of
pressure, power input and fan efficiency for a desired
range of air volumes. This relation is based on constant
speed and air density.
Static rather than total pressure and efficiency are
usually inferred. Static pressure best represents the
pressure useful in overcoming resistance. However, static
pressure is less applicable where the fan outlet velocity is
high. Further, if the fan operates against no resistance,
static pressure is meaningless. In these cases total
mechanical efficiency is used.
Fan performance may be expressed as percentages
of rated quantities or in terms of absolute quantities. The
former method is illustrated in Fig. 6 , 7 , 8 , 9 and 11.
LAWS OF FAN PERFORMANCE
Fan laws are used to predict fan performance under
changing operating condition or fan size.
They are applicable to all types of fans.
The fan laws are stated in Table 5. The symbols
used in the formulas represent the following quantities:
Q
– Volume late of flow thru the fan.
N
– Rotational speed of the impeller.
P – Pressure developed by the fan,
either static or total.
Hp
– Horsepower input to the fan.
D
– Fan wheel diameter. The fan size
number may be used if it is
proportional to the wheel diameter.
W
– Air density, varying directly as the
barometric pressure and inversely as
the absolute temperature.
In addition to the restrictions noted in Table 5,
application of these laws is limited to cases where fans
are geometrically similar
Part 10. Air Handling Equipment | Chapter 1. Fans
and where there is no change in the point of rating on the
performance curves. Because of the latter qualification,
fan efficiencies are assumed constant.
Geometrically similar fans are those in which all
dimensions are proportional to fan wheel diameter.
The same point of rating for two fans of different size
means that for each fan the pressure and air volume at
the point of rating are the same fraction of shutoff
pressure and volume at free delivery, provided the
rotational speed is the same in either case. For example,
an operating point on Fig.7 will not change with the
application of laws 7 thru 9 , even though specific values
will change.
Example 1 – use of Laws 1 thru 3
Given:
Air quantity
- 33,120 cfm
Static pressure
- 1.5 in wg
Fan speed
- 382 rpm
Brake horsepower
- 10.5
Find:
Capacity, static pressure and horsepower if the speed is
incased to 440 rpm.
Solution:
Capacity
= 33,120 x (440 / 382 ) = 38,150 cfm
Static pressure = 1.5 x ( 440 / 382 ) 2 = 2.0 in. wg
Horsepower
= 10.5 x ( 440 / 382 ) 3= 16.1 bhp
FAN CURVE CONSTRUCTION
Fan performance is usually presented in tabular form
(Table 6). However, for a graphic analysis performance
curves are more convenient to use. If no curves are
available, tabular values of pressure and horsepower may
be plotted at constant speeds over the given range of
capacities, The resulting curves may then be used as
described under Fan Performance in a System.
FAN PERFORMANCE IN A SYSTEM
SYSTEM BALANCE
Any air handling system consists of a particular
combination of ductwork, heaters, filters, dehumidifiers
and other components. Each system therefore has an
individual pressure–volume characteristic which is
independent of the fan applied to the system. This
relation may be expressed graphically on a coordinate
system identical to that of a fan performance curve. A
typical system characteristic is shown in Fig. 5.
System curves are based on the law which states
that the resistance to air flow (static pressure) of a system
varies as the square of the air volume flowing thru the
system. In practice a static pressure is calculated as
carefully as possible for a given system at the required air
quantity. This establishes one point of the system curve.
The remaining points are obtained by calculation from the
above law, rather than by further static pressure
calculations at other air quantities.
When a fan performance curve for a given fan size
and speed is superimposed upon a system characteristic
as in Fig. 15 , there is the only possible operating point
under the conditions. If the fan speed is in decreased, the
point of operation moves upward toward the right. If the
speed is decreased, the operating point moves down and
the to the left.
Figure 15 illustrates the effect on system
performance of operation at other than design conditions.
Such a situation could be caused by dirty filters, wet coil
versus dry coil operation of the dehumidifier, or the
modulation of a damper. Lines of constant brake
horsepower have been included for ease of analysis.
Part 10. Air Handling Equipment | Chapter 1. Fans
Example 2 describes the analysis.
Point O is the design point. Points A and B are new
operating points resulting respectively from an increase
or decrease in system resistance. Point A and B are
single points each of two new system characteristics.
Example 2 – Operation Above Design Static Pressure
Given:
Air quantity
- 3300 cfm
Static pressure
- 1.5 in. wg
Fan speed
- 1000 rpm
Fan performance - Fig . 15
Find:
Air quantity, static pressure and brake horsepower if the
resistance of the filters is 0.15 in. wg greater than estimated for
design.
Solution:
1. From design point O ( Fig. 15 ) rise vertically to point Y at
a static pressure of 1.65 in . wg ( 1.5 + 0.15 ) and 3300
cfm.
2. Since the fan operates at 1000 rmp, proceed to the 1000
rpm fan curve along a line parallel to the system
characteristic. At the new operating point A the fan
delivers to the system, 3175 cfm at a static pressure of
1.5 in. wg. The required power input at the new
conditions is 1.4 bhp.
PRESSURE CONSIDERATIONS
An analysis similar to that of Example 2 indicates that
overestimating the static pressure increases the required
horsepower. Operation in this case is at point B of Fig. 15
, rather than at point O . Therefore, the addition of a safety
factor to the calculated static pressure tends to increase
fan horsepower requirements unnecessarily. The static
pressure used to select a fan should be that pressure
calculated for the system at the design air quantity.
If the static pressure is overestimated, the amount of
increase in horsepower and air volume depends upon the
steepness of the fan curves in the area of selection. Fig.
16 shows that volume deviations may be large if the fan
curve is relatively flat. With a steep pressure
characteristic, pressure differences may have little effect
on air volume and horsepower. For this reason a fan with
a steep performance curve is well suited to a system
requiring an air volume relatively independent of changes
in system resistance. An example of such a system is an
induction unit primary air system.
Conversely, a variable volume system requires a
pressure nearly constant with changes in air volume.
Thus, a fan with a comparatively flat pressure
characteristic is more appropriate.
STABILITY
Fan operation is stable if it remains unchanged after
a slight temporary disturbance or if a slight permanent
disturbance produces only a small shift in the operating
point.
Instability is a surging or pulsation which may occur
when the system characteristic curve intersects the fan
curve at two or more points. This is rare occurrence in a
single fan. When two or more forward curved fans are
connected in parallel, It is possible that the composite
curve have an unstable area such as shown in Fig. 17 . If
the operating point falls in this area, either adding or
subtracting resistance allows operation at a stable point
on either side of this area. When operation occurs such
that only one sharp intersection of fan curve and system
curve is possible, there is no condition of instability.
System resonance is rare thing but may occur in
systems utilizing high pressure fans with a duct system
turned to a particular frequency like an organ pipe. With
operation to the left of the pressure peak, a pressure
increase is accompanied by a capacity increase, in turn
tending to further increase pressure. This condition may
be altering the system characteristic curve so that the
operating point falls between the pressure peak and the
free delivery point.
Fig. 15 – Effect of Change in Design Conditions
Part 10. Air Handling Equipment | Chapter 1. Fans
FAN SELECTION
The system requirements which influence the
selection of a fan are air quantity, static pressure, air
density if other than standard , prevailing sound level or
the use of the space served, available space, and the
nature of the load. When these requirements are known,
the selection of a fan for air conditioning usually involves
choosing the most inexpensive combination of size and
class of construction with an acceptable sound level and
efficiency.
Outlet velocity cannot be used as a criterion of
selection from the standpoint of sound generation. The
best sound characteristics are obtained at maximum fan
efficiency. Fans operating at higher static pressures have
greater allowable outlet velocities since maximum
efficiency occurs at higher air quantities. Thus, any limits
imposed on outlet velocity in relation to sound level
depend upon the static pressure in addition to ambient
sound levels and the use of the area served. In regard to
sound generation a fan should be selected as near to
maximum efficiency as is possible and adjacent ductwork
should be properly designed, as described in Part 2 .
The best balance of first cost and fan efficiency
usually results with a fan selection slightly smaller than
that representing the maximum efficiency available.
However, selection of a larger, more efficient fan may be
justified in the case of long operating hours. Also, a larger
fan may be economically preferable if a smaller selection
necessitates a larger motor, drive and starter, or heavier
construction.
The selection of a fan and drive can affect
psychrometric conditions in the area served. If the
combination produces an air quantity below that required
at design conditions, the resulting room dry - bulb
temperature is higher. When the air quantity is greater
than required at design conditions, room controls prevent
a fall in temperature.
ATMOSPHERIC CORRECTIONS
Fan sound level does not vary sufficiently with
altitude to warrant using sound ratings at conditions other
than sea level.
Fan tables and curves are based on air at standard
atmospheric conditions of 70 F and 29.92 in. Hg
barometric pressure. If fan is to operate at nonstandard
conditions, the selection procedure must include a
correction. With a given capacity and static pressure at
operating conditions the adjustments are made as
follows:
1. Obtain the air density ratio from Chart. 2
2. Calculate the equivalent static pressure by
dividing the given static pressure by the air
density ratio.
3. Enter the fan tables at the given capacity and
equivalent static pressure to obtain speed and
brake horsepower. This speed is correct as
determined.
4. Multiply the tabular brake horsepower by the air
density ratio to find the brake horsepower at the
operating conditions.
If atmospheric corrections are ignored in the fan
selection, fan speed and air capacity may be too small,
and the brake horsepower somewhat high.
Example 3 illustrates a fan selection at high altitude.
Fig. 17 – System Instability
CHART 2 – ATMOSPHERIC CORRECTIONS
Part 10. Air Handling Equipment | Chapter 1. Fans
Example 3 – Fan Selection at High Altitude
Given:
Air quantity\*
- 37,380 cfm
Static pressure\* -1.45 in. wg
Altitude
- 5000 ft
Air temperature - 70 F
Fan ratings
- Table 6
Find:
Fan speed, brake horsepower and class.
Solution:
1. From Chart 2 the air density ratio is 0.83.
2. The equivalent static pressure is equal to 1.45 /
0.83 or 1.75 in. wg.
3. Select from Table 6 a size 7 double inlet fan,
operating at 520 rpm and requiring 13.45 bhp.
4. The design speed at 5000 ft is 520 rpm.
5. The brake horsepower for the less dense air at
5000 ft is 0.83 x 13.45 or 11.2 bhp.
6. At the fan outlet velocity of 1800 fpm and the
equivalent static pressure of 1.75 in. wg, enter
Chart 1. The selection is well within the range of
a Class I fan. This is the proper selection.
At altitudes above 3300 feet, fan motor temperature
guarantees may not apply. High altitude applications
should therefore be brought to the manufacturer’s
attention.
ACCESSORIES
Fan accessories are available to fulfill specific needs.
Where applicable, the following accessories can aid in
assuring a satisfactory air conditioning system.
Access Doors
Access doors on the fan scroll sheet should be
provided whenever there is a possibility of dirt collecting
the fan.
Drains
A drain should be specified whenever condensation
or water carry – over may occur.
Variable Inlet Vanes
Figure 18 shown a set of variable inlet vanes. These
vanes are a volume control device and may be
automatically or manually actuated. They are
recommended for applications with long periods of
reduced capacity operation and for use with static
pressure regulators. Use of variable inlet vanes is further
discussed under Control.
Outlet Dampers
Outlet dampers are a volume control device and may
be automatically or manually actuated. They may be used
for applications requiring extreme capacity reduction for
short periods of time or for small adjustments. These
dampers are illustrated in Fig. 19. Their use is further
discussed under Control.
Isolators
In order of decreasing vibration isolation efficiency,
steel spring isolators, double rubber – in shear isolators,
and single rubber – in shear isolators are all used for fan
installations. These isolators are normally used in
conjunction with steel channel bases so that the fan and
the motor may be mounted on an integral surface. For a
more complete discussion of vibration isolation, refer to
Chapter 2 of this part.
Bearings
Ball bearings are the most common type of bearing
used on fans. The sleeve oil bearing can be provided at
an extra cost and is initially a quieter bearing. However,
its quietness has been overemphasized since the noise
does not materially add to the fan air noise.
Fig. 18 – Variable Inlet Vanes
Fig. 19 – Outlet Dampers
Part 10. Air Handling Equipment | Chapter 1. Fans
CONTROL
Variation of the air volume delivered by a fan may be
accomplished by several methods:
1. Variable speed motor control
2. Outlet damper control
3. Variable inlet vane control
4. Scroll volume control
5. Fan drive change
Use of a variable speed motor to control fan capacity
is the most efficient means of control and the best from
the standpoint of sound level. However, it is the most
expensive method.
Use of outlet dampers with a constant speed motor is
the least expensive method but the least expensive
method but the least efficient of the first three mentioned
above.
Variable inlet vanes may be used to adjust the fan
delivery efficiently over a wide range. This method
controls the amount of air spin at the fan inlet, thus
controlling the static pressure and horsepower
requirement at a given fan speed.
Figure 20 compares variable inlet vane control, outlet
damper control and speed control as each affects fan
performance. The horsepower curves indicate the power
required at various vane settings, damper positions and
fan speeds respectively.
Part 10. Air Handling Equipment | Chapter 1. Fans
The horsepower curve of variable inlet vane control
(Fig. 20) is based on a fan designed with supplementary
fixed air inlet vanes, such that there is no loss in efficiency
when variable vanes are used instead. A loss of static
efficiency as great as 10% results from the use of variable
inlet vanes on a fan designed with an open inlet.
Tubeaxial and vaneaxial fans are often equipped with
adjustable for matching the fan to fan to system
requirements.
Propeller fans may be speed–controlled or blade–
adjustable.
LOCATION
Refer to Part 2 for the aspects of fan location. The
effect of fan motor location on the system cooling load
and air volume is discussed inn Part 1.
MULTIPLE INSTALLATIONS
Fans may be arranged in series or in parallel to
provide for operating not met by the use of a single fan.
Possible series applications include:
1. Recirculating fan
2. Booster fan
3. Return air fan
A recirculating fan increases the supply air to a
space without increasing the primary air (Fig. 21) . The
purpose is to obtain greater air motion, usually in
relatively lightly loaded area, or to decrease the
temperature difference between supply air and room air.
An industrial application prompted by the former purpose
is the recirculation of air in an inspection room served by
the same system as a neighboring production area.
A booster fan is used the step up the static pressure
in a distribution system in order to serve a remote area,
loaded intermittently; when this area is loaded, it requires
a small air quantity relative to the total primary air (Fig.
22) . A conference room (space A) could be conditioned
in this manner.
The most common series application is the return air
fan, usually used on extensive duct systems to facilitate
the controlling of the mixture of return air and outdoor air
and to avoid the excessive room static pressures
required (Fig. 23) . Use of a return air fan also provides a
convenient method for exhausting air from a tightly
constructed building.
In air conditioning, fans are seldom directly staged,
with the outlet of the first being the inlet of the second.
The fan efficiency and the operating economy suffers if
this method is used for merely obtaining a higher static
pressure.
Fig. 23 – Return Air Fan
Fig. 22 – Booster Fan
Fig. 21 – Recirculating Fan
Part 10. Air Handling Equipment | Chapter 1. Fans
Fans may be applied in parallel if dictated by space
limitations or if provision is to be made for a future
addition. Centrifugal fans are available factory – mounted
in cabinets for the former reason. Parallel fans provide
greater capacity at a common static pressure.
However, a parallel design is seldom chosen just to
increase capacity since no improvement in fan efficiency
occurs and economy is not warranted by the greater first
cost of the parallel installation.
Part 10. Air Handling Equipment | Chapter 2. Air Conditioning Apparatus
CHAPTER 2. AIR CONDITIONING APPARATUS
This chapter contains practical information to guide
the engineer in the application, selection and installation
of various types of air conditioning apparatus, remote
from the source of refrigeration.
Although the concept of air conditioning includes the
moving, heating and cleaning of air, this chapter is
devoted primarily to cooling, dehumidifying and
humidifying equipment. Other types of air handling
equipment are discussed in Chapters 1 and 3 of this part.
TYPES OF APPARATUS
Air conditioning apparatus may be classified into two
major groups:
1. Coil equipment in which the conditioning
medium treats the air thru a closed heat transfer
surface.
2. Washer equipment in which the conditioning
medium contacts the air directly.
These two groups may be subclassified as shown
Chart 3.
Because of its specialized application, packaged or
unitary air conditioning equipment is described in
Chapter 3 of this part. Terminal equipment is discussed in
Parts 10 and 11.
STANDARDS AND CODES
The application and installation of air conditioning
apparatus should conform to all codes, laws and
regulations applying at the job site.
Applicable provisions of the American Standard
Safety Code B 9.1 and ARI , ASHRAE and AMCA
Standards govern the testing, rating and manufacture of
air conditioning apparatus.
FAN–COIL EQUIPMENT
As the term implies, the primary constituents of a
fan – coil unit are a fan to produce a flow of air and a
chilled water or direct expansion coil to cool and
dehumidify the air.
Part 10. Air Handling Equipment | Chapter 2. Air Conditioning Apparatus
Accessories such as a heating coil, a humidifier and a
filter section are normally available to perform, if
necessary, the remaining air conditioning functions. The
required components may be assembled into a factory –
fabricated, cabinet style package. Figures 24 and 25
show respectively a single zone and a multi–zone
fan – coil unit.
A spray coil section is shown in Fig. 26. Since such
equipment in intended for incorporation in a built up
apparatus, it is not fan–coil equipment. However,
because of the similarity of function, spray coil equipment
is discussed in this section. Differences in application
and layout will be noted as they exist.
Fig. 24 – Single Zone Fan- Coil Unit
Fig. 25 – Multi-Zone Fan-Coil Unit
Fig. 26 – Spray Coil Section
Fig. 27 – Spray Fan-Coil Unit
Part 10. Air Handling Equipment | Chapter 2. Air Conditioning Apparatus
Figure 27 illustrates a spray fan – coil unit.
Single zone and multi–zone fan–coil units differ
physically in the location of the fan relative to the cooling
coil. In a single zone unit, the fan is located downstream
of the cooling coil. Therefore, this type of unit is often
termed a “draw–thru” unit. A multi-zone unit may be
referred to as a “blow–thru” unit since the fan is located
upstream of the coil . Figures 28 and 29 indicate the flow
of air thru the two types of central station fan–coil
apparatus.
Typical variations occurring in total pressure, static
pressure and velocity pressure, as air passes thru a fan –
coil unit, are illustrated in Fig. 30 and 31. The use of a fan
equipped with a diffuser helps to convert velocity
pressure to static pressure with a minimum energy loss.
Fan–coil units are furnished with either forward or
backward–curved blades. Forward-curved blade fans are
well suited for such use, since they perform at slower
speeds than other types of fans. Fan wheel construction
is lighter in weight, more compact and less expensive
than with backward–curved blades. Longer fan shafts are
permissible because of the slower speeds.
APPLICATION
The application of air conditioning equipment is
influenced by the cooling load characteristics of the area
to be served and the degree of temperature and humidity
control required.
A single zone unit most effectively serves an area
characterzied by a relatively constant or uniformly varying
load. Ideally, this are would be a single large room.
However, multi–room applications are practical, provided
a given variation in load occurs in all rooms
simultaneously and in the same proportion. If required,
zoning may be accomplished by reheat or air volume
control in the branch ducts.
In a multi–room application where load components
vary independently and as a function of time, a multi–
zone apparatus provides individual space control with a
single fan unit. For this type of load a multi–zone
installation is less expensive than a single zone
installation with a multiplicity of duct reheat coils.
Since a multi–zone unit permits outdoor air to bypass
the cooling coil at partial loads, its use is particularly
adapted to applications with high sensible heat factors
and minimum of outdoor air. If humidity control is required
with a multi–zone unit, a precooling coil may be installed
in the minimum outdoor air duct.
Part 10. Air Handling Equipment | Chapter 2. Air Conditioning Apparatus
A standard fan-coil unit affords a close temperature
control only. A measure of humidity control may be
obtained by providing a unit humidifier such as a city
water spray package. However, if more certain humidity
control is required, a spray coil section or spray fan-coil
unit is better suited to the application.
Spray coil equipment may be utilized for summer
cooling and dehumidification, winter humidification and
evaporative cooling in intermediate seasons. Its use is
preferred for applications where humidity control is
required, such as in industrial processes, hospitals,
libraries and museums. Spray coil equipment may also
be equipped with a spray water heater to provide
simultaneous cooling or heating and humidification.
Standard fan-coil equipment, both single zone and
multi-zone, may be obtained for air deliveries as high as
50,000 cfm. Multiple spray coil sections are available for
air quantities exceeding 60,000 cfm. Where the size of
available factory-fabricated equipment is exceeded the
apparatus must be constructed of individual cooling coils
or spray coil sections.
Static pressure limitations on fan-coil unit fans vary
widely with the manufacturer considered. Available
cabinet fan pressure classes are defined in Chapter 1 of
this part.
UNIT SELECTION
The selection of fan-coil equipment is a matter of
achieving the required performance at the maximum
economy. The economic aspect includes not only the
particular unit and coil chosen but also the effect of that
choice on other system components, such as piping,
ductwork and refrigeration equipment.
The selection procedure involves choosing the unit
size and the coil. A coil selection includes the
determination of the coil depth in rows required, the
0ptimum coil fin spacing and, in the case of chilled water
coils, the appropriate circuiting.
Unit Size
With the dehumidified air quantity known, the choice
of unit size normally precedes the coil selection. In most
cases, the size is determined by the cooling coil face
velocity.
When selecting a coil face velocity, it is suggested
that the highest allowable face velocity he used in the
interest of economy. Manufacturers rate their (coils at
maximum face velocities proven by tests to he
satisfactory, with respect to both the entrainment of
moisture droplets and air resistance. However, if
simultaneous reheat and dehumidification is required of
the unit, the maximum recommended cooling coil face
velocity may be less than that otherwise allowed,
depending on the design of the particular unit in question.
Since a unit reheat coil is not as deep as the cooling
coil and does not condense moisture, limiting the unit size
by limiting the heating coil face velocity is not
economically justifiable. Manufacturers of fan-coil
equipment have design their internal heating coils to
provide optimum performance at recommended cooling
coil face velocities.
As explained in Chapter 1 of this part, fan outlet
velocity should not be used as a selection criterion
reflecting the intensity of sound generation. Sound
characteristics improve with rising fan efficiency, rather
than with decreased outlet velocities.
Coil Selection
A particular cooling coil is selected to produce a
desired effect on the air passed thru it, in accordance
with the sensible, latent and total cooling loads calculated
for the space and with the condition of the air entering the
coil. However, the final selection defines also the required
chilled water flow, the pressure drop at that flow and the
required entering water temperature; or in the case of a
direct expansion coil, the refrigerant temperature.
Therefore, the coil selection should be made with regard
to refrigerant side or chilled water side performance as
well as to air side performance.
Thus, each coil selection has two facets which may
be regarded as independent for the purposes of
selection. Air side and refrigerant side performance
should be considered separately and then matched to
produce the final economically optimum coil selection.
The apparatus dewpoint method of coil selection
provides means for matching air side and refrigerant side
performances. This method is described in Part 1.
The two-step concept of coil selection is presented
as follows:
1. Make a tentative coil selection in terms of rows
and fin spacing, based on the bypass factor re-
quired by established air conditions. Coil bypass
factor determines apparatus dewpoint.
2. Determine the refrigerant side performance,
using the apparatus dewpoint found in the first
step. This involves finding the required refrig-
erant temperature for direct expansion coils or
the chilled water quantity, temperature and
resulting pressure drop for water coils.
Thus, the coil can be tentatively selected without
regard to the final refrigeration machine selection. If the
first. coil selection does not provide satisfactory
refrigerant side performance, another coil with adequate
air side performance may be tried. The optimum selection
assures proper performance at the least owning and
operating cost.
Part 10. Air Handling Equipment | Chapter 2. Air Conditioning Apparatus
Often in a multi-zone application, the apparatus
dewpoints of the various areas differ. Rather than
penalizing the cost of the entire system by selecting the
lowest room apparatus dewpoint as the coil apparatus
dewpoint, a higher, more representative apparatus
dewpoint may be chosen, and a compromise accepted in
the design relative humidity in the room with tl1e lower
apparatus dewpoint. The increased relative humidity is
offset by a decrease in dry-bulb temperature. Such a
decision may be required in the case of a conference
room, with its relatively high latent load. If a compromise
is unacceptable for this application, maximum economy
may be achieved by furnishing the special area with a
separate system.
The various types of coil ratings and selection
techniques encountered either use directly, or are
derived from, one of two methods. They are the
apparatus dewpoint (effective surface temperature)
method and the modified basic data method. The latter
involves calculating coil performance from basic heat
transfer data and equations. It combines air side and
refrigerant side performance determination into a single
operation. However, the basic data method requires
assumptions which are usually modified later in the
selection, and is therefore a trial-and-error procedure.
Calculated coil depth may be a decimal figure which
must be rounded to a whole number, in turn necessitating
a recalculation of performance. The apparatus dewpoint
method is derived from the two-step concept of coil
selection arid implements its use. Coil rows are dealt with
in terms of standard whole numbers only.
Charts 4 and 5 are conversion charts used to
evaluate the air side performance of any cooling coil, with
entering and leaving air conditions established. This
performance is in terms of coil bypass factor and
apparatus dewpoint. A straight edge, fixed at the entering
dry-bulb temperature and rotated to pass thru the various
intersections of the coil bypass factor and the line
connecting entering and leaving wet-bulb temperatures,
indicates the coil bypass factor which satisfies the leaving
dry-bulb temperature. The apparatus dewpoint can he
read at the chosen intersection.
Where the bypass factor for a particular coil is
unknown, the coil performance may he plotted on the
chart, and the bypass factor may he read at the
intersection of the entering-leaving wet-bulb and dry-bulb
lines. The bypass factors of various coils may thus be
directly compared.
When selecting a cooling coil in conjunction with an
air conditioning load estimate form, the bypass factor of
the coil selected should agree reasonably with the
bypass factor assumed in the estimate. If it does not, the
estimate should be adjusted accordingly, as indicated in
Part 1.
Refrigerant side coil ratings presume a tentative coil
selection when based on the apparatus dewpoint. Chart
6 and Table 7 illustrate apparatus dewpoint refrigerant
side ratings for chilled water and direct expansion coils
respectively. Such charts are used in the second step of
the two-step approach described above.
Table 8 shows the entering wet-bulb type of rating for
direct expansion coils. This method of presentation is
used frequently and may or may not be derived from the
apparatus dewpoint method.
For a direct expansion coil, optimum coil circuiting is
incorporated by the manufacturer into the coil design. A
direct expansion coil experiences a decreased capacity
with an increased refrigerant pressure drop caused by a
greater coil circuit length. This is true even with a given
coil surface.
Chilled water coils are usually offered with two or more
circuiting arrangements, and the final coil selection
prescribes the circuiting. The coil with the least number of
circuits has the greatest number of passes back and forth
across the coil face and vice versa. The minimum
circuited coil has a greater capacity and produces a
higher chilled water temperature rise at a given water
quantity.
Part 10. Air Handling Equipment | Chapter 2. Air Conditioning Apparatus
Part 10. Air Handling Equipment | Chapter 2. Air Conditioning Apparatus
Part 10. Air Handling Equipment | Chapter 2. Air Conditioning Apparatus
Part 10. Air Handling Equipment | Chapter 2. Air Conditioning Apparatus
However, the greater number of passes of a minimum
circuited coil results in a pressure drop higher than that
thru a coil of the same size but with more circuits and less
passes. Minimum circuited coils are often used on large
extensive systems in which the greater pumping head
required is more than offset economically by the reduced
first cost of piping and insulation.
With the required air side coil performance given, the
greater the difference between apparatus dew-point and
entering chilled water temperature the smaller the
required water quantity will be. Therefore, the choice of a
chilled water temperature may involve an economic
analysis of the first costs and operating costs of the
refrigeration plant versus the cost of the piping system.
The selection of the water temperature should not be
arbitrary; however, experience has shown that a
temperature approximately 5 degrees below the
apparatus dewpoint is the maximum water temperature
that should be used to effect an economical system
design. If the resulting water quantities seem to be too
high , a lower temperature can be assumed, and its
influence on the refrigeration machine size, power input
and piping costs should be studied. With a given coil,
load and apparatus dewpoint, when the chilled water
temperature is reduced , the required water quantity
decreases and the temperature rise increases.
By using a coil which requires a smaller water
quantity at a higher temperature rise, the following
advantages may be realized:
a. A smaller refrigeration machine may be
selected, or
b. The horsepower requirement may be
reduced for the same size machine by
operating at an increased evaporator
temperature, or
c. The condenser piping or heat rejection
equipment may be reduced for the same
size machine by operating at a higher
condensing
temperature
with
less
condenser water.
2. Lower chilled water distribution costs with saving
in piping, pump and insulation may be obtained.
1.
Part 10. Air Handling Equipment | Chapter 2. Air Conditioning Apparatus
A limitation is also imposed on the minimum chilled
water quantity by the velocity required for efficient heat
transfer. A minimum Reynolds number of 3500 is
suggested toinsure predictable and efficient performance
of a coil. The minimum chilled water flow required to
maintain this Reynolds number is approximately 0.9 gpm
per circuit for a in. OD coil tube diameter. For a in
OD tube diameter, the minimum flow suggested is 0.7
gpm per circuit.
Well water may be circulated thru chilled water coils
if it is sufficient quantity and at a satisfactory temperature.
However, well water temperature are usually low enough
to produce sensible cooling only and little or no latent
heat removal. In such a case, the well water may be
utilized in a precooling coil to remove some of the
sensible heat. The remaining cooling load ,sensible and
latent , is handled by supplement refrigeration.
Manufacturer’s recommendations regarding maxi-
mum and minimum direct expansion coil loadings should
be followed. Selections at loadings below the minimum
may result in unsatisfactory oil return, poor refrigerant
distribution and coil frosting.
Atmospheric Corrections
Cooling coil ratings are based upon the standard
atmospheric conditions of 29.92 in. Hg barometric
pressure. For atmospheric pressures significantly
different, such as at altitudes exceeding 2500 feet, a
correction should be applied to the air quantity before
making the coil selection.
Assuming that the necessary corrections have been
made to the load calculation and the sensible heat factor
as described in Part 1, the following procedure should be
applied to the unit selection:
1. Obtain the density ratio from Chapter 1, Chart 2.
2. Multiply the calculated dehumidified air quantity
by the density ratio to determine the equivalent
air flow at sea level.
3. Use this adjusted air quantity, together with the
calculated cooling load and sea level refrigerant
side coil ratings, to determine the coil water flow
and pressure drop or refrigerant temperature.
The calculated dehumidified air quantity is used with
no correction to determine unit size and coil face velocity.
However, the coil air side pressure drop must he
corrected, as described in Part 2.
Fan performance is analyzed in Chapter 1 of this part
and motor selection is influenced as outlined in Part 8.
ACCESSORIES
Heating Coils
Unit heating coils for fan-coil equipment are available
in a variety of depth and fin spacing combinations and in
both the nonfreeze steam and U-bend types. The latter
type may be used with hot water or steam and may be
obtained in different combinations of tube face and fin
spacing to produce different rises with the same entering
air temperature, face velocity, and steam pressure or hot
water temperature. Heating coils are also usually capable
of being mounted before or after the cooling coil.
During the intermediate season, any zone served by
a multi-zone unit should be able to obtain heating or
cooling on demand. Since there is no common supply air
duct in which air mixing can occur on a multi-zone
installation, the problem of air temperature stratification is
of considerable importance. Stratification across the unit
heating coil may cause some zones to be denied heat
when it is needed.
The throttling of a steam control valve may produce
stratification if the steam condenses fully before reaching
the end of the tube or circuit. Therefore, it is suggested
that full steam pressure he applied to a multi-zone unit
heating coil whenever heating may be required by any
zone.
In order to provide an air path of approximately equal
pressure drop thin either of the two widely differing beat
transfer surfaces in a multi-zone fan-coil unit, perforated
balancing plates are often used. It may be necessary for
the engineer to select such a device, particularly if no
heating coil is required.
The application and selection of heating coils is
described in detail in Chapter 4 of this part.
Humidifiers
On a fan-coil unit not equipped with recirculated
water sprays, humidification may be obtained by means
of a city water spray humidifier, a steam pan humidifier, a
steam grid humidifier or a humidifying pack. Spray coil
and steam grid equipment provides the most effective
humidity control.
A city water spray humidifier consists of a header,
spray nozzles and strainer. Either atomizing or non-
atomizing sprays are available. The latter type requires a
lower water pressure. In either case, the spray density or
amount of water circulated per square foot of cooling coil
face area is considerably less than that of a recirculated
spray coil. Therefore, although lower in first cost, the city
water spray humidifier is less efficient than a recirculated
spray coil. An eliminator is not usually required for a city
water spray.
The use of copper fins on copper tubes with spray
humidifiers is suggested when city water has a specific
electrical conductance of 500 or more micromhos at 77 F.
(See Part 5 for values of water conductance in various
locations.) Aluminum fins may be used if city water is of
the proper quality. The use of copper fins should be
1/2
5/8
Part 10. Air Handling Equipment | Chapter 2. Air Conditioning Apparatus
considered where industrial gases such as hydrogen
sulphide, sulphur dioxide or carbon dioxide are present
and where salty atmospheres prevail.
If air flow is not maintained thru a spray section when
it is operating, wetting of the unit and leakage may result.
Therefore, a solenoid valve should be installed or other
suitable precautions taken to stop the sprays when the
unit fan is not running. To maintain a minimum coil air flow
when utilizing face and bypass dampers, a minimum
closure device should be provided on the face dampers.
The spraying of heating coils may result in scaling on
the coil and the production of odors. This practice should
therefore be avoided.
The use of spray humidifiers with a multi-zone unit
should be avoided. Since the coil is subjected to a
positive static pressure, spray water may leak from the
unit cabinet. If sprays are used, they should be of the
atomizing type. A grid or pan humidifier is preferred for
this usage.
Grid humidifiers are lengths of perforated steam
piping wrapped with wicking such as asbestos. The pipe
is mounted in an open pan, pitched to facilitate
condensate drainage. The condensate drain line from the
unit should be trapped to provide a water seal, as
described in Part 3. Steam pressures should not exceed
5 psig for this application, and the steam used should be
free of odors.
The mixing of steam with conditioned air normally
produces a negligible increase in the air dry-bulb
temperature. This type of humidification, therefore,
approximates a vertical line on a psychrometric chart.
Figure 32 illustrates the process. When designing a
system using a grid humidifier, the temperature of the air
entering the humidifier should be high enough to permit a
moisture content at saturation (point C) equal to or
greater than the desired air moisture content.
Pan humidifiers include a pan to hold water, a steam
coil to evaporate the water, and a float valve for water
make-up. For this application, a steam pressure of 20
psig is suggested for maximum humidifying efficiency.
Humidifying packs use a fill (often of glass fibers) as an
evaporative surface. The pack is located in the air stream
and water is sprayed over the fill.
Spray Water Heaters
Spray coil equipment may be provided with a spray
water heater to permit simultaneous cooling or heating
and humidification. Such flexibility is required during
winter operation or where the volume of outdoor air is
large in relation to the total air quantity. Typical
applications include certain industrial processes or
hospital operating rooms. These processes are described
in Part 1.
Face and Bypass Dampers
On applications employing face and bypass control
of coil equipment, the fan selection anti air distribution
system should be based on an air quantity 10% above
the design dehumidified air volume. This additional air
quantity compensates for leakage thru a fully closed
bypass damper and for air quantity variations occurring
when face and bypass dampers are in an intermediate
position. With the bypass dampers fully open, system
static pressure may be reduced and air quantity and fan
brake horsepower increased. Therefore, on face and by
applications especially, fan motors should be selected so
that nominal horsepower ratings are not exceeded.
Where a fixed bypassed air quantity is required, the
bypass damper may be provided with a minimum closure
device. However, some control range is sacrificed with
this method. If face and bypass control is not to be used,
a fixed bypass may be obtained by using a face and
bypass damper section with the face dampers removed.
The bypass of outside and return air mixtures
introduces high humidity air directly to the conditioned
space. When employing face and bypass control, it is
preferable to bypass return air only. This may be
accomplished as shown in Fig. 33.
Vibration Isolation
Four types of isolators are normally used to absorb
the vibrations produced by fan-coil equipment as well as
other types of rotating or reciprocating machinery. In
order of decreasing effectiveness and first cost, they are:
1. Steel coil springs
2. Double rubber-in-shear
Part 10. Air Handling Equipment | Chapter 2. Air Conditioning Apparatus
3. Single rubber-in-shear
4. Cork
Steel spring or rubber-in-shear isolators are available
for floor-mounted or suspended equipment. Ribbed
neoprene pads may be bonded to any of the isolators
noted above for floor-mounted units. These pads resist
horizontal movement, compensate for slight irregularities
in the floor surface, and protect floors from marring.
The proper bearing surface should be provided for
cork pad isolators as recommended by the isolator
manufacturer. Underloading does not permit the full
resiliency to be utilized, while overloading may result in
permanent deformation of the cork structure.
Similarly, if spring or rubber isolators are loaded past
the point of full compression, binding occurs and there is
no isolation.
Vibration isolation efficiency is the percentage of a
vibration of a given frequency absorbed by the isolator.
Thus, the vibration transmitted beyond the isolator is the
difference between 100% and the isolation efficiency.
Isolation efficiency is a function of the isolator
deflection when loaded and the disturbing frequency of
the machine isolated. For a fan or fan-coil unit the
disturbing frequency is the fan speed. Chart 7 shows the
relation between static deflection, disturbing frequency
and isolation efficiency for any case of vibration. In
addition, Chart 7 indicates the ranges of deflection for
which the various types of isolators are normally
obtainable.
As illustrated by Chart 7, for a given disturbing
frequency, isolator efficiency increases with deflection.
Since greater deflections are obtainable with springs than
with other types of isolators, springs provide the most
effective isolation over all frequencies. Cork is not an
effective isolation material for frequencies below about
3000 rpm.
A minimum vibration isolation efficiency of 85% is
usually satisfactory for ground floor or basement
applications in noncritical buildings. Upper floors may
require as high an efficiency as 93%, while critical upper
floors usually allow no less than 95%. When several
pieces of vibrating equipment are concentrated in one
room in a critical upper floor installation, the required
efficiency may approach 98.5%, and the transmission of
vibration to the floor should be considered in the building
design.
Whether floor-mounted or suspended, unit may be
mounted on a steel channel base which is then isolated.
Units may also he mounted on vibration isolators directly,
with no intermediate base. Manufacturers provide support
points or hanging brackets for fan-coil equipment, and
their recommendations regarding support points and
isolator loadings should be followed. Often, larger units of
a series or those including the most components require
a channel frame base for mounting. Mixing boxes and low
velocity filter boxes are usually mounted on their own
isolators, so as to prevent a cantilever effect.
If a unit is to be directly isolated with no base
employed, the deflection at each Support point should be
the same. If equal loading is assumed, individual isolators
may be overloaded to the point of binding or
underloaded, resulting in decreased isolation efficiency.
Point loadings for a given unit, coil and component are
usually available from the unit manufacturer.
Operating weights should be used in selecting
vibration isolators. This is particularly important where
water coils are used.
Example 4 – Vibration Isolator Selection
Given:
Fan – coil unit operation weight – 1640 lb equally
distributed at four points.
Fan speed - 800 rpm
Design isolation efficiency – 90 %
Find:
Required type and characteristics of isolator.
Solution:
1. From Chart 7 read the required isolator
deflection of 0.6 in., within the spring application
range.
2. Determine the individual isolator loading; 1640 =
410 lb. 4
3. Select a spring isolator with a maximum
characteristic of 410/0.6 or 683 lb per inch. If the
characteristic of the spring chosen is less, the
deflection is greater than 0.6 in., and the
isolation efficiency greater than 90% . However,
the spring must not be loaded above its
maximum.
Filters
Factory–fabricated filter sections for both high velocity
or low velocity filters are normally obtainable from the
manufacturer of a fan–coil unit. Either throw–away or
Part 10. Air Handling Equipment | Chapter 2. Air Conditioning Apparatus
cleanable filters can be used. For built – up apparatus
field – assembled filter frames are available.
If high velocity filters are to be used in a low velocity
filter section, the full area of air flow is not required.
Rather than fill up the entire section with high velocity
filters operating at a low velocity, bank–off pieces may be
installed, thus lowering the effective area. Blank-offs
should be located uniformly across the face of the filter
section instead of concentrated in one place.
Filters are discussed in detail in Chapter -4 of this
part.
INSTALLATION
Location
The economic and sound level considerations
pertaining to the location of air handling apparatus, as
discussed in Part 2, are applicable to fan-coil equipment.
Two of the most important factors in the location of air
conditioning equipment are the availability of outdoor air
and the ease of air return. Outdoor air may be brought to
a unit thru a wall, roof or central building chase. It is
preferable to locate outdoor air intakes so that they do not
face walls of spaces where noise would be objectionable.
Air may be returned thru a duct system or directly to the
equipment room.
Layout
A fan-coil unit may be of the vertical or horizontal type,
depending upon the direction of air flow entering the fan
cabinet. It may be floor-mounted or, in the case of a
horizontal unit, suspended from above. The choice of unit
style and mounting usually depends upon space
requirements and optimum duct layout. A support base
may be employed, if necessary, as discussed under
Vibration Isolation.
A practical location recognizes the need for effective
servicing of the unit. A minimum of 30 inches is
suggested to provide access between the unit and the
nearest wall. This facilitates servicing of steam traps, fan
bearings, damper motors and fan motor. In addition,
service space about the unit must be provided for filter
removal, coil removal, fan shaft removal, an(l the cleaning
of cleanable coils.
Suspended units should be accessible from above, if
possible. If frequent access is required and space
permits, a catwalk may be required.
An access plenum and door should be provided
between the filter section and coil section of a spray fan-
coil unit. This access permits periodic inspection and
cleaning of the sprays and drain pan.
A level unit is necessary to insure proper drainage
from coils and drain pan. Manufacturers of spring
Part 10. Air Handling Equipment | Chapter 2. Air Conditioning Apparatus
vibration isolators usually provide leveling devices in the
isolator to compensate for deflection differences.
Units located outdoors require suitable motors and the
protection of fan drive and shaft bearings, as well as
insulation as noted below.
For information pertaining to the design of air
distribution system components and piping at the unit,
refer to Parts 2 and 3.
Insulation
In a fan-coil unit the casing housing the fan section,
cooling coil section and components downstream of the
cooling coil are usually internally insulated. This insulation
is adequate for normal interior applications. The outdoor
air intake duct should be insulated and vapor sealed to
prevent condensation on the duct during cold weather.
If the intake is kept as short as possible, insulation costs
are minimized. Insulation and vapor sealing of the mixing
box may be required, depending on the quantity of
outdoor air introduced and on the winter design
temperature. Intakes for units circulating 100% outdoor
air should be insulated up to the preheater.
Units located outdoors should be completely covered
and caulked with weatherproofing material. If the outdoor
air temperature can fall below the dewpoint of the air
within the unit, the unit should be externally insulated,
vapor sealed and weather-proofed to prevent interior
condensation and to minimize heat losses. The insulation
on the top surfaces of the unit should be slightly crowned
so that water can run off.
CONTROL
If an air conditioning apparatus is to perform
satisfactorily under a partial load in the conditioned area,
a means of effecting a capacity reduction in proportion to
the instantaneous load is required. The three methods
most commonly employed for capacity control are air
bypass control, chilled water control and air volume
control.
With a drop in room load the sensible heat ratio
usually decreases since the room latent load remains
constant. This condition commonly occurs in areas where
a large proportion of sensible load such as solar heat
gain may be decreased with no influence on latent load,
as from people or infiltration.
In order to maintain design conditions at partial loads
and with decreased sensible heat ratios, the effective coil
surface temperature for a given coil must be lower than
that surface temperature consistent with full load design
conditions. This requirement is illustrated in Fig. 34 . The
relation between effective coil surface temperature and
percent of design room sensible heat depends on the
volume of outdoor air conditioned by the coil.
However, decreasing the flow of chilled water thru the
coil as a means of capacity control causes the effective
coil surface temperature to rise as the load decreases.
Therefore, room humidity also rises. For this reason it is
preferable to maintain the design flow of chilled water thru
the coil at all times.
Figure 35 a shows a typical cooling coil process at full
load for a given set of entering air and water conditions.
Figures 35 b, 35 c and 35 d depict at half load the three
methods of control cited and the influence in each case
on effective coil surface temperature. Air volume control
is similar in effect to air bypass control. However, the
bypassing of air around the coil permits a relatively
constant air delivery to be maintained.
Part 10. Air Handling Equipment | Chapter 2. Air Conditioning Apparatus
Part 10. Air Handling Equipment | Chapter 2. Air Conditioning Apparatus
As discussed in Part 1, applications with high latent
loads may require reheat control of room temperature.
Figure 36 indicates the amount of reheat required,
relative to room total heat, to maintain design relative
humidity at various sensible heat ratios.
COIL FREEZE-UP PROTECTION
The freezing of water in preheat, reheat and chilled
water coils may damage the coils and lead to costly
repairs. Freezing may occur not only in coils of units
operating during cold weather but also in the coils of units
not in operation.
Outdoor air at subfreezing temperatures often comes
in contact with heat transfer surfaces as a result of air
temperature stratification. Stratification is caused usually
by incomplete mixing of return air and outdoor air or by
an uneven temperature rise thin the preheat coil caused
by coil throttling. The complete mixing of air may be
promoted by the proper arrangement and design of the
ductwork. Uneven temperature rises thru preheat coils
and heating coil freeze-up may be prevented as outlined
in Chapter -1 of this part.
Coil freeze-up may also be caused by the direct
introduction of cold air thru an unprotected coil.
Circulation of outdoor air thru an interior fan-coil unit not in
operation can be induced by a stack effect, particularly if
the unit is on one of the lower floors of a tall building.
In addition to design precautions against stratification,
the following methods may be employed to protect a
water coil:
1. Remove the water from the coil during the winter.
2. Run the chilled water pump.
3. Decrease the freezing point of the coil water.
Removal of the water from the coil should be
accompanied by blowing out the coil with a portable
blower to remove residual water. An alternate method of
freeze protection is to circulate an inhibited antifreeze
solution thru the coil before final drainage.
Operating the chilled water pumped during the winter
is a costly solution to the problem of freezing. In addition,
it is not a certain method since a plugged tube could still
freeze.
The practice of using a properly inhibited alcohol
brine or antifreeze thruout the year for coil freeze-up
protection is becoming more common. Brines have been
developed and are now available, particularly for this
purpose. Refer to Part 4.
WASHER EQUIPMENT
The most commonly applied type of washer
equipment is the central station washer (Fig. 37),
designed for incorporation into a field-built apparatus.
Figure 38 is a cutaway view of the same type of washer
and indicates the direction of air flow.
This washer consists of a rectangular steel chamber,
closed at the top and sides and mounted on a shallow
watertight tank of steel or concrete. Inlet baffles located at
the air-entering end of the washer promote uniform air
velocities thru the washer and minimize the spraying back
of water into the entrance chamber as a result of air eddy
currents. At the air-leaving end of the washer, eliminators
are provided to remove entrained water droplets
Within the washer spray chamber two banks of
opposing spray nozzles provide finely divided droplets of
water uniformly distributed. After contacting the air, the
water is collected in the tank and is returned to the sprays
by a recirculating pump.
A central station washer may be designed for use as a
Part 10. Air Handling Equipment | Chapter 2. Air Conditioning Apparatus
humidifier or as a dehumidifier. The physical arrangement
is the same in either case. A dehumidifier is normally
shorter in airway length than a humidifier.
Washers may also be obtained in a unitary design. A
unitary spray washer, comparable in design and function
to a central station washer, is shown in Fig. 39. Other
types of unitary washers involve the wetting of a fibrous fill
or set of pads located in the air stream.
The particular washer shown in Fig. 39 operates at
high spray chamber air velocities and is. therefore,
smaller than a central station washer for a given air
volume. Figure 40 indicates the path of the air thru the
unit components. The unit includes an inlet air mixing
plenum, a vaneaxial fan, a diffuser section, a spray
section and a rotating eliminator.
Two to six banks of sprays condition the air and clean it of
dirt and other airborne particles. After contact with the air,
the water drains from the spray section to a central tank
from which it is recirculated.
APPLICATION
Air washers are primarily employed in industrial air
conditioning applications. The use of sprays permits
humidification, dehumidification or evaporative cooling,
as required. In addition, sprays enable a degree of
humidity control not possible with coils alone.
Washer equipment is effective in the removal of
certain types of odors and dirt from the air. In applications
where coils could become clogged with airborne solid
particles, washers require a minimum of maintenance.
This flexibility of function is obtained at a relatively low
installed cost of equipment per unit of air delivery. A large
air capacity is realized from equipment of low weight.
Part 10. Air Handling Equipment | Chapter 2. Air Conditioning Apparatus
This type of equipment is, however, open hydraulically
and thus presents problems in piping design and system
balancing. Refer to Part 3 for a discussion of washer
piping. Since the flow of air and water thin the apparatus
is parallel and since a gravity return of water is usually
employed in a dehumidifier application, pipe sizes tend to
be larger in an open system and the piping system and
insulation more expensive.
The spraying of water at high pressures such as are
required in washer equipment produces a noise level
high enough to be objectionable under some
circumstances. Sound treatment is not usually required
on equipment serving manufacturing areas or areas of
high ambient sound levels. For more critical applications
the need for sound absorption should be investigated
The unitary spray washer shown in Fig. 39 requires
considerably less space than a central station type and
requires no special apparatus room. It is more flexible in
meeting the necessities of plant layout change and is
more adaptable to zoning. The salvage value is high and
the operating weight low.
The central station washer installation results in lower
fan noise levels and lower fan operating costs. Since
central station washers are usually fewer in number and
more centrally located than unitary washers, they require
less piping when used as dehumidifiers for a given
installation.
Central station washers may be obtained for air
deliveries of 2000 to 336,000 cfm. Unitary spray washers
are available in the delivery range of 7800 to 47,000 cfm.
Humidifier
A spray humidifier provides evaporative cooling
thruout the year, as required, and heating during the
winter season, if necessary. It is particularly suitable to
applications where large quantities of sensible heat are to
be removed, and where comparatively high relative
humidities are to be uniformly maintained without the
need for controlling dry-bulb temperature above a
prescribed minimum. This type of washer equipment has
been used extensively in the conditioning of industrial
facilities engaged in the manufacture or processing of
hygroscopic materials. Such industries include textiles,
paper manufacturing, printing and tobacco processing.
A system of supplementary room atomizers is often
used in conjunction with a spray humidifier in order to
lower the first cost of the system. The psychrometrics of a
combination system are outlined in Par1.
Spray humidifiers require the recirculation of water
with no refrigeration. Recirculation occurs at the
apparatus in the case of the central station washer. With
the unitary washer, the recirculation of the water is
produced centrally.
Dehumidifier
A spray dehumidifier provides sensible cooling and
dehumidification during the summer season, evaporative
cooling during the rest of the year, and heating, if
Part 10. Air Handling Equipment | Chapter 2. Air Conditioning Apparatus
necessary, during the winter. It is used where lower
relative humidities are to be uniformly maintained and
where dry-bulb temperatures are to be controlled at a
comfortable level. A source of chilled water is required for
this application.
In a multiple central station system installation, the
recirculated water quantity remains constant for each
washer, and the chilled water is introduced in varying
quantities at the suction of the recirculating pump during
the dehumidifying season. See Part 3. The excess water
returning to the washer tank is either pumped back to a
central collection tank or, more commonly, drained from
the washer to the central tank by gravity. If a gravity
return is employed , a weir is required in the washer tank
to maintain the water level in the tank. Rate of return in a
pump-back application may be varied by a control valve
actuated by the washer tank water level. A return pump
should be sized to provide from l0 % to 20% more
capacity than is required. In either case, the amount of
chilled water admitted to the apparatus should be limited
to a maximum of 90% of the recirculated water quantity.
Various central station tank arrangements are shown
in Fig. 41. Figures 41a and 41b apply to gravity return
dehumidifiers. Figures 41c and 41d are typical of
pumped return dehumidifiers or evaporative cooling
applications.
Although unitary spray washers may be arranged in
the same manner as central station washers, they are
usually supplied directly with chilled water with no
recirculation at the unit. Spray density, therefore, varies
with load. Water return is by gravity to a central collection
tank.
During the months that refrigeration is not required,
the chilled water pump serving the central station spray
dehumidifier is idle.
Although efficient heat transfer is promoted by the
direct contact of air and spray water in a washer, the
parallel flow of air and water is less conducive to heat
transfer than the counter flow process possible with a
coil. Figure 42 illustrates a method of obtaining a counter
flow process with a two-stage spray dehumidifier. Flow is
parallel thru each individual stage. Such an arrangement
may permit a higher chilled water temperature or a
smaller water flow.
UNIT SELECTION
The selection of a washer includes the determination
of optimum washer size and dimensions and the
establishment of the recirculated spray water quantity
and pressure.
In the case of a dehumidifier, a study of the economic
effects of a washer selection on other components such
as piping or refrigeration equipment may be required.
Increasing the recirculated water quantity or decreasing
the washer face velocity by selecting a larger washer can
permit operation at higher chilled water temperatures or
at lower chilled water quantities.
Part 10. Air Handling Equipment | Chapter 2. Air Conditioning Apparatus
Unit Size
The face area of a washer is determined by the
design air quantity and the recommended maximum face
velocity. Dehumidifiers are normally designed to operate
at velocities of 300 to 650 fpm. Humidifiers are usually
selected in the 300 to 750 fpm velocity range. Velocities
above or below these limits are not conducive to efficient
eliminator performance. Therefore, if a washer must be
oversized to provide for future capacity and if the
resulting face velocity is less than 300 fpm, a partial
blank-off of the face area is suggested to increase the
velocity until that time when full capacity is required.
Similarly, if volume control is used to maintain space
conditions ,the air velocity should not be allowed to drop
below 300 fpm.
For maximum economy and flexibility of control, it is
suggested that washers be selected at a face velocity as
near as possible to the recommended maximum.
With an approximate face area determined, several
washers of various heights and widths may be selected.
First cost of the washer is usually minimized if it is
selected as square as possible, with the height
approximately equal to the width. However, at washer
heights above a specified maximum the manufacturer
may stack eliminators, thus in effect creating two
washers. It is preferable economically to select the
washer with a height below this maximum, even if the
washer width then exceeds the height.
Washer saturation efficiency or contact factor
decreases as face velocity increases. Thus, for a required
air temperature rise, slightly more air is required at higher
washer face velocities. However, the effect is not
economically significant enough to justify lower washer
face velocities.
The unitary spray washer (Fig. 39) operates at
velocities up to 2600 fpm with efficient elimination of
entrained moisture. This type of washer is rated to handle
a nominal air quantity, and selections are made in tile
range of 75% to 105% of nominal.
Spray Water
Washer saturation efficiency and contact factor are
determined by various spray characteristics in addition to
face velocity. These characteristics include the number of
spray banks and the spray water pressure. At a given
spray pressure, spray water quantity may be varied over
a relatively wide range with little change in contact factor
or saturation efficiency. This can be accomplished with
different combinations of spray nozzle orifice size and
number of nozzles.
Spray pressures usually lie in the range of 20 to 40
psig, with the higher pressures producing higher
saturation efficiencies. Dehumidifiers normally require
lower spray pressures than humidifiers.
At a given recirculated water quantity the fewer the
number of spray banks, the greater the saturation
efficiency since the spray pressure is greater. However,
in the design and rating of central station washers, tile
number of spray banks available is usually standardized
and limited.
Optimum dehumidifier efficiency is usually obtained at
a spray water quantity of approximately 5 gpm per
square foot and a pressure of 25 psig. The spay density
may vary from 3 to 11 gpm per square foot without an
appreciable effect on the performance, providing the 25
psig nozzle pressure is maintained.
Humidifier spay densities vary from 2.25 to 3.0 gpm
per square foot depending on the number and size of
nozzles used.
Evaporative cooling applications require only a
knowledge of size and saturation efficiency to complete
the selection. However, for a dehumidifier selection the
relation between leaving air wet bulb temperature and
recirculated water temperature after air contact should be
known. This information is necessary in order to calculate
the quantity of chilled water required at a given
temperature. Chart 8 illustrates such a rating.
Part 10. Air Handling Equipment | Chapter 2. Air Conditioning Apparatus
The unitary spray washer may be selected at various
water quantities. A selection of spray banks is therefore
available so that a range of contact factors may be
obtained. Dehumidifier ratings are based on the
apparatus dewpoint concept, as may be fan – coil unit
ratings. A typical dehumidifying performance for a given
unit size is shown in Chart 9.
Recirculating water pump heads for central station
washers usually range from 50 to 85 ft wg, provided the
pump is close to the washer. The pump head is primarily
determined by spray nozzle pressure.
Fouling factors used for selection of refrigeration
equipment used with washer equipment should be
minimum of .001. See Part 5.
Atmospheric Connections
No correction to wash ratings is necessary for
applications at altitudes above sea level. However, the
design air quantity should be determined as described in
Part 1, and the air side pressure drop of the washer
adjusted as outlined in Part 2.
The fan selection should be in a accordance with the
suggested procedure found in Chapter 1 of this part.
Motor selection at high altitudes is described in Part 8.
Part 10. Air Handling Equipment | Chapter 2. Air Conditioning Apparatus
ACCESSORIES
Flooding nozzles
For applications where solid airborne particles may
accumulate on eliminator blades, flooding nozzles may
be provided to continually flush the blades with
recirculated water. Flooding nozzles may also serve the
baffles at the entering face of a central station washer.
Baffle sprays, however, are usually necessary only in
applications with large quantities of air born list, such as
textile mills.
Eliminator flooding nozzles usually operate at spray
pressures of 3 to 10 psig for central station washers and
5 to 20 psig for unitary washers. With the central station
type of washer a spray water quantity of 4 gpm per row
per foot of washer width is suggested. One row is
generally required for each eliminator section. The
flooding of eliminator blades should be limited to those
blades of at least six bends.
Baffle spray nozzles may be designed for spray
pressures of 5 to 15 psig, and should be spaced to
provide effective baffle coverage at a spaced to provide
effective baffle coverage at a spray water quantity of 3 to
6 gpm per foot of washer width per pipe header. Headers
should be spaced 2 to 3 feet apart at the entering face.
Flooding nozzle water requirements may be furnished
by a separate recirculating pump or may be delivered by
the main recirculating pump. If the latter means is
chosen, the flooding nozzle water quantity should be
added to that of the main sprays and the total then used
to select the pump.
Water Cleaning devices
In order to insure proper spray nozzle operation and a
minimum of manual cleaning and maintenance, foreign
matter from the air stream and from eliminators and
baffles should be removed from the spray water.
Two types of cleaning devices are commonly
employed for this purpose: stationary screens and
automatic self-cleaning strainers. Self-cleaning strainers
are usually the rotating drum or endless belt type.
Stationary screens are located in the washer tank so
that spray water must pass thru them before being
recirculated. Cleaning the screens is a manual operation
and can be facilitated by using two screens in series,
supported by independent screen guides. The screen
openings should be smaller than the spray nozzle orifice
size. The washer tanks shown in Fig. 41a and 41c should
be equipped with stationary screens.
An endless belt self-cleaning strainer may be used
with or in place of the stationary screens and is suitable
mainly for applications where foreign matter particles are
of a relatively large size. It operates continuously,
collecting the particles on a belt and then flushing them
with recirculated or city water from the belt into a basket.
If recirculated water is used, the requirement should be
added to that of the main spray and flooding nozzles in
order to determine the required pump capacity. A blet
strainer can be located within the washer tank (Fig. 41b
and 41d). A belt strainer is shown in Fig 43.
The rotating drum strainer is installed in a central
storage and collection tank. It is a more efficient cleaning
device than the stationary screen or belt type strainers.
For this reason it is particularly suited for use with a
unitary spray washer system where all water is returned to
a central location and where the tubes of a water cooler
and various control valves must be protected from foreign
particle accumulations. Figure 44 illustrates a rotating
drum strainer.
With this method of cleaning water is filtered
continuously thru a perforated drum. Accumulations of
residue on the drum surface cause the water level to ruse
in order to seek more perforations. The variations in water
level control the periodic drum and to remove the waste
matter to a collecting basket.
Spray Water Heaters
Spray water heaters may be required in winter when
the mixing of outdoor and return air upstream of the
washer cannot be controlled to produce the washer
entering wet-bulb temperature required to maintain room
design conditions with an evaporative cooling process.
This condition may occur on very cold days or where
minimum outdoor air requirements are relatively high,
Part 10. Air Handling Equipment | Chapter 2. Air Conditioning Apparatus
particularly with high room relative humidities and/or high
room sensible heat ratios.
After a shutdown, as over a winter weekend, it may
take some time to bring the room humidity up to design
conditions when operating on an evaporative cooling
cycles, even when the outdoor air quantity is reduced to
damper leakage. Therefore, the spray water heater is
used to add moisture to the air at approximately the same
dry-bulb temperature. The heater thus provides a
deviation from an adiabatic saturation process (Fig. 45).
Both steam ejector heaters and closed water heaters
are available for heating spray water in central station
washers. The steam ejector heater is a perforated steel
pipe, closed at one end and submerged in the washer
tank. Low pressure steam is admitted directly to the
washer tank water at a controlled rate. The closed water
heater is located on the discharge side of the
recirculating pump and is installed in parallel with the
main recirculating supply line. It is selected to heat a
minimum quantity of spray water and requires suitable
service and balancing valves. The closed water heater
produces less noise than the steam ejector heater and
enables recovery of steam condensate. However, the
closed water heater is more costly to purchase and
install.
A spray water heater may be sized on the basis of
requirements calculated at the particular conditions
encountered. Its capacity may also be calculated by
determining the steam quantity required to heat and
humidity the minimum outdoor air, or outdoor air damper
leakage, from outdoor to room design conditions. The
latter method provides sufficient capacity to maintain
room design conditions during the period following
equipment start-up.
The high velocity unitary washer utilizes a steam grid
humidifier for humidity control under the conditions
described above. Since steam is released directly to the
air, relatively little sensible heating is accomplished.
Weirs
A weir is employed in a central station spray
dehumidifier tank to insure a minimum submergence of
the recirculating pump suction pipe and to maintain a
water seal under the eliminators. During the evaporative
cooling season there is no flow over the weir. During the
dehumidifying season, however, the flow is equal to the
chilled water admitted to the recirculating system plus the
moisture removed from the conditioned air.
Weir tanks may usually be obtained from the washer
manufacturer. If a concrete tank is to be used, the length
of the weir may be calculated from the Francis formula for
sharp-crested rectangular weirs,
Q = 3.33 x L x H 1.5
The flow Q is expressed in cubic feet per second. The
length L and the head H are in feet. If the weir is to have
end contractions, the length should be reduced by 0.1 x
H for each end contraction, for formula use.
The sharp-crested concrete weir may be obtained by
bolting a steel angle to the flat crest.
A flow rate of 5 gpm per foot of weir length is common
for dehumidifier tanks.
Isolation
A central station washer requires no vibration
isolation. The supply air fan isolation requirements should
be investigated, however, with regard to the ambient
sound levels thruout the building. Unitary washers seldom
require vibration isolation for industrial applications but a
vibration analysis may be necessary for critical
installations. Isolation recommendations may be found
under Fan-Coil Equipment in this chapter.
Part 10. Air Handling Equipment | Chapter 2. Air Conditioning Apparatus
INSTALLATION
Location
The economic and sound level considerations
pertaining to the location of air handling apparatus, as
discussed in Part 2, are applicable to washer equipment.
Both central station and unitary spray apparatus may
be located indoors or outdoors, although central station
washers are most commonly located indoors, in an
apparatus room or in the conditioned space. Ii exposed
to the weather, a central station washer should operate
with no water level maintained in the tank, and the fan
motor, drive and bearing should be suitably chosen and
protected.
Central station equipment is floor-mounted while the
unitary washer may be either floor-mounted or suspended
from above (Fig. 46).
As with fan-coil equipment the availability of outdoor
air and the ease of air return to the apparatus is of
primary concern in selecting a washer location. Outdoor
air intakes should, if possible, be located and oriented so
that they do not face nearby residential areas or walls of
spaces where noise would be objectionable. Air may be
returned thru a duct system but, if it is returned directly to
the apparatus, the apparatus should be located so as to
receive return air from the area it serves.
Another important location consideration is the
availability of space. Particularly in industrial production
areas space may be difficult to acquire. Limited head
room and interferences such as electrical equipment,
conveyors or belt drives may also present problems.
In addition, the location and orientation of the washer
should be guided by the following considerations:
1. A spray dehumidifiers should be located so that the
gravity return of water to the central tank is possible. If
this condition cannot be met, a pumped return should
be employed.
2. Adequate building openings and passages should be
available for the admittance of large equipment. If this
consideration is overlooked, special openings in the
building may later be required.
3. Locating a spray dehumidifier below the refrigeration
equipment or pumping return water to a lower
elevation may lead to problems of siphoning or
overflow at shutdown. If such an arrangement is
necessary, consideration should be given to the
checking of water back-flow tendencies and the
breaking of a siphon.
4. The ability of a roof, floor or combination of structural
members to withstand the operating weight of a
washer should be investigated.
5. A washer should be located and oriented so that the
simplest possible duct layout results.
6. Appearance should be considered. For example, a
washer mounted on a flat roof may be less noticeable
if located some distance from the building perimeter.
Layout
Figure 46 illustrates several layout alternatives for a
high velocity unitary washer. A typical central station
washer apparatus room layout resembles that shown for
coil equipment in Part 2.
Part 10. Air Handling Equipment | Chapter 2. Air Conditioning Apparatus
Central station washers should be provided with inlet
plenums of adequate airway depth to promote outdoor
and return air mixing and to minimize air eddy currents at
the inlet face of the washer. The plenum chamber on the
leaving air side of the washer should be large enough to
provide unrestricted air flow to the fan at uniform
eliminator velocities. Plenums downstream of the washer
should also permit easy cleaning after removal of the
eliminator blades for both central station and unitary
apparatus.
Sufficient space should be provided around the
washer for maintenance access, particularly on the side
where access doors and piping connections are located.
Minimum clearance should be provided on the far side for
cleaning, painting and for the application of insulation if
required. If suspended well above the floor, unitary
washers may require catwalks.
Access doors should be installed between central
station apparatus components as required for proper
maintenance and service.
A mounting base at least two inches high should he
provided for central station equipment. A base provide a
level and uniform bearing surface for the tank, prevents
damage to the tank or to the insulation under the tank
from water seepage, and increases the tank water level
available for priming the recirculating pump.
If a concrete tank is designed for a central station
washer, it should be of reinforced construction and
provided with pipe sleeves, baffle and eliminator supports
and anchor bolts, as required. In addition the plenum at
the leaving air side of the washer should be provided with
a curb at least four inches high.
The recirculating water pump may be located in the
air stream entering the washer or outside of the washer
casing.
Marine lights should be provide within the washer and
between components of a central station washer.
In addition to the washer piping details shown in Part
3, the following suggestions apply:
1. Floor drains should be provided in the entering and
leaving air plenums, near the recirculating pump,
near the outdoor air intake and as required for the
cleaning of filters or other components. Usually the
drain in the leaving air plenum requires a deep seal
trap.
2. If a pumped return is used for a spray dehumidifier,
a continuously running 1/2 inch bleed line from the
return pump discharge to the tank prevents
overheating of the water in the pump when the
return control valve is closed.
3. Because the water in a washer tank is relatively
shallow, a well designed vortex breaker on the
pump suction pipe is required.
Insulation
The top and sides of a spray dehumidifier should be
insulated as required to prevent condensation on the
apparatus and to minimize heat transfer. A central station
humidifier should be similarly insulated if the dewpoint for
the return air is higher than the spray water temperature,
such as occurs when supplemental atomizer systems are
employed.
The high velocity unitary washer described previously
should be completely insulated, regardless of the
application.
Vapor harriers must be applied to the high dewpoint
side of the insulation to prevent condensation forming on
the metal surface of the unit.
A thickness of cork insulation may be required
beneath the washer tank. If used, the cork layer should
be coated on both sides with sealing compound and
positioned on the tank pad before the unit is installed.
Washers located outdoors should be insulated, vapor
sealed and weatherproofed. The insulation on the top
surfaces should be slightly crowned so that water will run
off.
Water and steam riser insulation in industrial
applications is sometimes subject to damage from trucks
and material handling equipment. If such is the case, a
sheet metal shield around the insulation is suggested,
from the floor to a height of several feet.
CONTROL
The function of controls is to produce a balance
between the air conditioning load and the apparatus
capacity in order to maintain room design conditions.
Apparatus control may be accomplished in one or a
combination of two ways:
1. Varying the supply air volume at a given air
condition.
2. Varying the air condition with no change in volume.
Part 10. Air Handling Equipment | Chapter 2. Air Conditioning Apparatus
The condition of the air may be altered by such
methods as spray water temperature variation, air
reheating, spray water heating, washer bypass, spray
throttling, variation of the outdoor and return air mixture
proportions, and air humidification, as with a steam grid
humidifier or an atomizer system.
A central station air washer operating on a
dehumidifying cycle normally utilizes spray water
temperature variation, air volume reduction and air
reheating. See Fig. 47 for the simplified control diagram.
A dry-bulb thermostat, located on the leaving air side of
the washer and set to maintain the leaving dry-bulb
condition necessary to achieve the required leaving air
dewpoint, controls the chilled water valve supplying the
recirculating water system. The spray water temperature
is thus controlled.
Dewpoint control is practical because the difference
between dewpoint and leaving air dry-bulb temperature is
small as a result of the high contact factor of the
dehumidifier.
Air volume and reheat control is obtained by a
thermostat and humidistat together controlling a reheat
coil bypass volume damper and a reheater steam valve in
sequence. Closing the volume damper reduces the
supply air volume to a predetermined fraction of full load
air delivery, usually from 60% to 85%, depending on
the fan characteristic and the allowable maximum air
pressure drop thru the heating coil. A further reduction in
room load causes the reheater valve to begin opening.
Figure 48a illustrates a typical spray dehumidifying
process at full load. Figure 48b shows the temperature
relations at half load. The entering spray water
temperature has been increased to maintain a relatively
constant apparatus dewpoint.
Chilled water supply to the central station dehumidifier
recirculating system can be controlled by a two-way
throttling valve or a three-way diverting valve. Use of a
two-way valve on a multiple washer system may
necessitate a pressure bypass line anti valve at the
central collection tank in order to minimize line pressure
fluctuations.
Dewpoint control of a central station air washer
operating on an evaporative cooling cycle is achieved by
controlling the outdoor and return air mixture condition
and by operating the spray water heater, if necessary.
Zone control may be identical with that control employed
when on the dehumidifying cycle.
A measure of humidity control may be obtained during
a period of refrigeration shutdown by cycling the
recirculating pump and/or the baffle or eliminator spray
pump, if any.
In a high velocity unitary washer application, room
Part 10. Air Handling Equipment | Chapter 2. Air Conditioning Apparatus
conditions are controlled directly by a combination of
spray throttling, air reheating and, if necessary,
humidification. Figure 49 is a control diagram for units
operating with dehumidification control for an all air
system. During the dehumidifying season the outdoor air
dampers are in a minimum position; the reheat valve is
con trolled by the room thermostat alone; the spray
throttling valve is controlled thin the pressure selector,
and the humidifier is controlled by the humidistat,
providing the thermostat is satisfied. When operating on
the evaporative cooling cycle, the outdoor and return air
dampers are controlled by the room thermostat: the
reheat valve is controlled thru the pressure selector; the
spray throttling is controlled by the humidistat, and the
humidifier is controlled as in the dehurnidifying cycle.
Since spray throttling is always utilized with this
system, a pressure bypass line and valve are usually
required at the central water collection tank to minimize
fluctuation in line water pressures.
General Control Considerations
For industrial applications, particularly in the case of
process air conditioning, room controls are often mounted
within a cabinet provided with a small fan. The circulation
of room air thru the cabinet provides a constant and
positive sampling by the control sensing devices.
Part 10. Air Handling Equipment | Chapter 2. Air Conditioning Apparatus
If large open spaces are to be conditioned, the area
served by each set of room controls should be limited in
order to maintain an adequate control response.
Maximum areas of 10,000 square feet for a temperature
zone and 8000 square feet for a humidity zone are
suggested.
Control accuracy and response are for also affected by
the air circulation in the conditioned space. A maximum
of ten minutes for a complete change of air is
suggested, and four to eight minutes is preferred.
Part 10. Air Handling Equipment | Chapter 3. Unitary Equipment
CHAPTER 3. UNITARY EQUIPMENT
A unitary air conditioning unit, sometimes referred to
as packaged equipment, consists of one or more factory-
fabricated assemblies designed to provide the functions
of air moving, air cleaning, cooling and dehumidification.
The functions of heating and humidifying are also usually
possible with such equipment. Heat pump versions are
available for most types of apparatus.
Unitary equipment includes a direct expansion or
chilled water cooling coil and a compressor-Condenser
combination or water chiller in addition to fans, auxiliaries
and internal wiring and piping. If more than one assembly
is required, the separate assemblies are designed for use
with each other, and combined equipment ratings are
based on matched assemblies of equal or differing
nominal capacities.
The design of unitary equipment is often styled for
installation within the conditioned space.
It is the purpose of this chapter to guide the engineer
in the practical application and selection of unitary
equipment.
TYPES OF EQUIPMENT
Unitary equipment may be classified as either a self-
contained or a split system. A self-contained unit houses
all components in a single assembly. Split system
equipment incorporates the following assemblies
1. A coil and compressor combined with a remote
condenser.
2. A coil combined with a remote condensing unit.
3. A coil combined with a remote water chiller.
A self-contained unit is illustrated in Fig. 50. The self-
contained concept is further described in Fig. 51. Figure
52 shows an air-cooled condensing unit — one
component of a two-component split system as
described in Item 2 above.
The use of matched components differentiates unitary
equipment from the fan-coil equipment discussed in
Chapter 2 of this part. Unitary equipment thus affords
less flexibility of arrangement and less choice of cooling
Part 10. Air Handling Equipment | Chapter 3. Unitary Equipment
coil surface. Also, face and bypass control is usually
unavailable in packaged equipment.
Split system apparatus provides in packaged form a
measure of flexibility not usually obtainable with self-
contained equipment.
APPLICATION
The use of unitary equipment should be considered
for applications where the following advantages are of
primary importance:
1. Low first cost of equipment and installation.
2. Immediate air conditioning benefits and prompt
delivery.
3. Ease of installation or removal, if necessary, with a
minimum of disturbance.
4. The ability to provide air conditioning in increments
without cost penalty.
5. Economical operation during periods of nonuniform
loading.
6. High salvage value and longer warrantee periods.
7. Simplified field engineering.
8. Factory assembly of balanced and tested
components.
Packaged equipment is particularly well suited to
applications requiring summer cooling only, and is readily
used in conjunction with existing or separate heating
facilities of sufficient capacity.
Such equipment may effectively augment central
station apparatus by serving relatively small areas with
special design requirements. Typical applications of this
nature are laboratories and dining areas.
Applications completely conditioned with unitary
equipment include existing office buildings and hotels,
motels, shopping center tenant areas, department stores,
industrial facilities and residences.
Equipment components are usually matched to
provide 300 to 500 cfm per ton of air conditioning at
sensible heat ratios of 0.65 to 0.85, in the case of self-
contained equipment. Therefore, packaged equipment is
most economically applied where these values are
specifically required. As mentioned previously some
additional application flexibility may be obtained by
employing split system equipment. Sensible heat ratios
as high as 0.95 are attainable. Such equipment also
affords greater choice of location and mounting method.
Self-contained equipment is commonly available in
capacities up to 60 tons, while up to 75 tons may be
obtained with a split system. The trend has recently been
toward larger packaged equipment .
Water-cooled, air-cooled or evaporative condensing
may be utilized with unitary apparatus.
STANDARDS AND CODES
Applicable provisions of the American Standard
Safety Code B9.1, ARI Standard 210 and Underwriters’
Laboratories Standards govern the testing, rating and
construction of unitary air conditioning equipment.
The application and installation of such equipment
should conform to pertinent government agency
regulations and to all codes and laws prevailing at the job
site.
UNIT SELECTION
SELECTION RATINGS
Unit size is usually determined by the required cooling
capacity and air quantity, adjusted to suit the sensible
heat ratio. Cooling ratings present total and sensible heat
capacities, based on air quantity, evaporator entering air
wet-bulb temperature and, in the case of water-cooled
equipment, condensing temperature. A typical cooling
rating table is illustrated in Fig. 53. Although tabular
cooling ratings are most common, some manufacturers
present graphical data in place of, or in addition to,
tabular ratings.
Cooling ratings (Fig. 53) may be expanded to apply to
more than one evaporator entering air dry-bulb
temperature. If they are not expanded, deviation
corrections are usually suggested. Cooling rating also
may indicate grand sensible heat factor rather than total
sensible heat capacity.
For air-cooled condensing or evaporative condensing,
selection ratings are normally based upon condenser
entering air dry-bulb temperature or wet-bulb temperature
respectively, instead of condensing temperature.
Self-contained equipment is rated as a system with no
individual component ratings. A split system apparatus is
usually rated both as an individual item of equipment and
in combination with its intended components. For
example, an air-cooled condensing unit may be rated in
terms of cooling capacity available from the package
when the condensing unit is used with a particular
fan-coil unit at different evaporator wet-bulb and outdoor
dry-bulb temperatures.
Part 10. Air Handling Equipment | Chapter 3. Unitary Equipment
ECONOMICS
The cooling ratings described above are based upon
the capacities of components in balance with each other.
It is therefore usually unnecessary to determine
component
balance
capacities
when
selecting
packagedequipment. However, if equipment is to be
economically selected for use with unmatched
components, the determination of the component balance
points and the subsequent selection analysis should be
pursued as described in Part 7.
The economical balance of component capacities may
be upset if the grand sensible heat factor required for an
application differs considerably from that characteristic of
the package. For example, with relatively high sensible
heat ratios the desired air quantity per ton of capacity is
also high, relative to that available from standard
packaged equipment. With self-contained equipment,
therefore, it may be necessary to provide oversized
refrigeration components, in order to acquire the air
appropriate air delivery. In this case an economical
balance can be restored by designing for lower relative
humidities, thus permitting a greater air temperature rise
and a smaller air quantity. An alternate solution,
applicable within limits, is to vary the evaporator air
quantity. Split system equipment may be mixed as to
nominal component capacities to produce an economical
balance.
Economy of equipment selection may also be pro-
moted by the following methods:
1.
Select equipment to be fully loaded, taking
advantage of room temperature swing, storage
effects and reduced safety factors.
2.
Avoid the arrangement of unit by zones where
selections must be made for peak loads.
Diversity benefits may be realized if more than
one exposure is served by a unit.
3.
Consider operation at relatively high condensing
temperatures with possible savings as explained
in Part 7.
4.
Introduce the least outdoor air possible at peak
apparatus load.
ATMOSPHERIC CORRECTIONS
Unitary equipment ratings are based on air at
standard atmospheric conditions of 70 F and 29.92 in. Hg
barometric pressure. For applications deviating
significantly from this standard such as at altitudes
exceeding 2500 feet, ratings should be adjusted for the
difference in air density. The several corrections involved
have been described elsewhere and may be summarized
as follows:
1. Load calculations should be modified as described
in Part 1.
2. Air side pressure drop should be adjusted in
proportion to the air density ratio as outlined in Part
2.
3. If the apparatus includes an evaporator, the unit
capacity should be corrected by entering the rating
tables at a supply air quantity equivalent to standard
atmospheric conditions. This procedure is similar to
that described for fan-coil units in Chapter 2 of this
part.
4. Fan speed and brake horsepower should be
adjusted as detailed in Chapter 1 of this part.
The decrease in performance of air-cooled
condensers at high altitudes and/or air temperatures,
although in itself significant, produces only a slight
deviation in the rating of combined components. This
deviation may amount to from one to three percent at an
altitude of 5000 feet.
Part 10. Air Handling Equipment | Chapter 3. Unitary Equipment
COIL FREEZE-UP PROTECTION
The freezing of hot water coils located downstream of
the cooling coil may occur during the cooling season.
This is particularly possible in packaged fan-coil
equipment because of the proximity of the heating and
cooling coils and because of the relatively low settings
usually employed on the low pressure compressor cutoff
switch to prevent excessive cycling. At lower evaporator
wet-bulb temperatures, equipment components balance
at diminished suction temperatures. Hot water coil freeze-
up may occur under these conditions.
Although coil freeze-up may be prevented by the
draining of the hot water coil or by the use of a properly
inhibited antifreeze solution as described in Chapter 2 of
this part, the use of a protective thermostat to cycle the
compressor is suggested instead in the interest of
economy. The thermostat should be mounted outside of
the air stream with the bulb at the entering face of the hot
water coil. An air temperature of approximately 35 F is
suggested as a compressor shutoff point.
Coil freeze-up may sometimes be traced to reduced
air quantities resulting from dirty filters in the apparatus.
INSTALLATION
LOCATION
Unitary air conditioning equipment may usually be
located either outdoors or indoors. Possible specific
locations include basements, crawl spaces, attics,
garages, roofs, and on the ground as well as within the
conditioned space or in an equipment room. Such
equipment may be mounted on the floor, suspended from
the ceiling or installed in a wall opening, transom or
window. Since packaged apparatus is sometimes
designed for a specific location such as on a roof or
under a window, the manufacturer’s literature should be
studied for location recommendations. The suggestions in
Part 2, Part 7, and Chapter 2 of this part regarding
equipment location are applicable to packaged
equipment.
Although weatherproofing kits are available for most
self-contained equipment, an indoor location is preferred.
However, self-contained equipment designed specifically
for outdoor use is available. With any equipment featuring
Outdoor compressors, crankcase heaters should be
employed to prevent the migration of refrigerant to the
compressor and the damage which may result. For
outdoor or indoor locations insulation considerations
apply as noted in Chapter 2 of this part.
LAYOUT
The references noted above should be consulted for
suggestions dealing with equipment layout.
Unitary apparatus is available in both horizontal and
vertical arrangements and it is usually designed for use
with or without duct systems. However, distribution
systems should be simple in design and limited in extent.
Often, unitary equipment may conveniently use the
same air distribution system as an existing heating
system. This is particularly true in residential applications.
In such an installation appropriate shutoff or diverting
dampers may be required if the heating and cooling
functions are in parallel. Existing duct sizes should be
checked for adequacy in handling the dehumidified air
quantity.
For roof-top installations the roof must be of adequate
strength, and the equipment weight should be evenly
distributed on the support members. If any doubt exists
as to the adequacy of support, a structural engineer
should be consulted. Appropriate framing around roof
openings, flashing, counter flashing and pitch pockets
should be provided.
External vibration isolation of packaged equipment is
seldom required because the individual Components are
usually isolated within the cabinet.
However, for critical installations and light building
construction, vibration isolation should be considered for
unitary equipment as for any other type of equipment.
Vibration isolation is discussed in Chapter 2 of this part.
Isolation recommendations may also be solicited from the
manufacturers of vibration equipment.
Layout and location of unitary equipment are
influenced by the availability of service facilities such as
gas, city water and electrical power.
CONTROL
The reduction of packaged equipment capacity at
partial loads is usually effected by cycling the
compressor or compressors in accordance with the
setting of a room dry-bulb thermostat. decreasing
compressor capacity by the unloading of cylinders is
another widely employed method of control.
Unit fans may be created continuously or cycled with
the compressor. Continuous operation of fans provides
continuous
air
circulation.
However,
alternately
condensing moisture from the air and reevaporating coil
moisture produces fluctuations in room humidity
conditions. Cycling of fans requires the use of a room
thermostat rather than a return air thermostat.
The desirability of controlling equipment capacity and
the unavailability of face and bypass control may affect
adversely the equipment capacity for latent heat removal.
For example, with a single compressor serving a single
evaporator coil, cylinder Unloading causes an increase in
the grand sensible heat ratio and thus a relative decrease
in the latent heat capacity. This occurs at a time when the
Part 10. Air Handling Equipment | Chapter 3. Unitary Equipment
opposite effect is usually desired.
This effect may be overcome by the use of multiple
compressors with multiple coils or coil circuits operating
on signals from a two-step thermostat. This permits an
improvement in latent heat removal at partial loads. Coils
may be of equal or unequal capacities. in either case,
some additional latent capacity is obtained by the
decrease in air quantity over the operative coil as the
inoperative coil dries. With unequal coils, where the larger
is the first to be removed from operation, additional latent
capacity is also obtained thru the lower sensible heat
ratio of the smaller coil and the prolonged ‘‘on’’ period of
the operating cycle.
Multiple compressors are usually obtainable only on
equipment of ten tons capacity, or greater.
Loss of latent capacity at partial loads and the
resulting fluctuations in room conditions are intensified by
the oversizing of equipment. Fully loaded equipment
provides the best insurance of maintaining reasonable
humidity conditions at partial loads. Unit air deliveries
may also be varied from nominal to obtain the most
desirable full load sensible heat ratio, and therefore the
best possible latent capacity at partial load.
Under special conditions where accurate control of
temperature and humidity is required, packaged
equipment may be easily adapted for control by reheat or
humidification.
The necessity and means of condensing pressure
control is discussed for various condensing methods in
Part 7.
Part 10. Air Handling Equipment | Chapter 4. Accessory Equipment
CHAPTER 4. ACCESSORY EQUIPMENT
This chapter presents practical information to guide
the engineer in the application and layout of air cleaning
and heating devices, as used in conjunction with air
conditioning systems.
AIR CLEANERS
The control of air purity consists of reducing or
eliminating unwanted particulate or gaseous matter from
the air supplied to a space. This is a function of the air
conditioning system. However, normal applications are
concerned with particulate matter only.
Effectively applied air cleaners can materially reduce
operating expenses and increase productivity. Specific
benefits include:
1. The reduction of building cleaning costs — an item
otherwise accounting for as much as forty percent
of total operating expenses.
2. The reduction of employee absenteeism — a result
of the removal of bacteria, viruses and allergens
from the air.
3. An increase in employee efficiency.
4. An increase in product quality.
5. An increase in the life of machinery or equipment.
CONTAMINANTS
Air is contaminated in varying degrees by soil, organic
matter, spores, viruses, bacteria and allergens, as well as
aerosols such as smokes, dusts, fumes and mists. These
contaminants may be introduced into the air from
outdoors, or they may be returned to the air conditioning
apparatus from within the space. The ease and efficiency
with which they may be removed depends on the size,
shape, specific gravity, concentration and surface
characteristics of the particle.
Contaminant characteristics vary widely. Particle
diameters range from molecular size up to 5000 microns\*.
Concentrations as high as 400 grains per 1000 cubic feet
may be encountered. However, air conditioning
applications usually involve the removal of particles no
smaller than 0.1 micron in diameter and as large as 200
microns. Normal concentrations seldom exceed 4 grains
per 1000 cubic feet. The specific characteristics of the
particles to be removed are determined by the
application. Thus, air purity control is a relative concept.
The sizes of common contaminant particles are shown
in Chart 10. Typical outdoor air dust concentrations for
various localities are noted in Table 9. Concentrations
may increase during the heating season, especially in
residential areas.
Particles of an oily nature with irregular surfaces
electrostatically tend to agglomerate more readily. The
settling and adherence of contaminants is, therefore,
affected by other characteristics in addition to size and
concentration.
PERFORMANCE CRITERIA
Atmospheric air cleaners (referred to as air filters) are
rated in terms of efficiency (arrestance), resistance to air
flow, and dust capacity. The three most critical
performance factors are the following:
1. The variation of filter resistance with air flow.
2. The variation of filter resistance with dust load at
design air flow.
3. The effect of dust loads at design air flow on filter
efficiency.
Performance data for a typical unit filter are illustrated
in Fig. 54 Filter resistance increases with air flow (face
velocity) or with dust load at. design air flow. The
efficiency of a particular filter varies not only with dust
load hut also with the characteristics of the contaminating
particles. For this reason, Fig. 5-4 specifies the test
procedure used to rate the filter.
The capacity of a filter is a measure of its usable life
prior to disposal, renewing or cleaning.
(\*One inch equals 25,400 microns.)
Part 10. Air Handling Equipment | Chapter 4. Accessory Equipment
STANDARDS AND CODES
Air filter manufacture and installation should conform
to the recommendation in Pamphlet. 90A of the National
Board of Fire Underwriters and to all codes and laws
applying at the job site.
The efficiency and capacity of air filters are
determined by several standardized test methods,
differing primarily in the test aerosol used and the method
of measuring the amount of dust passed by the filter. The
three most common test procedures are these:
1. The weight method, with test aerosols as
specified by the Air Filter Institute Code and a
modification of the former ASHVE Code.
2. The dust spot method, with procedures as
standardized by the Air Filter Institute and the
National Bureau of Standards.
3. The D.O.P.\* test, a particle count method utilizing
a chemical smoke aerosol.
\* Di-Octyl-Phthalate
Part 10. Air Handling Equipment | Chapter 4. Accessory Equipment
These three methods (lifer in application and the
results are difficult to convert to common terms. In
comparing the performance of various filters it is therefore
imperative that the test used to obtain the published data
l)e noted in each case.
The weight method expresses filter efficiency in terms
of the particle weight removed, relative to the weight
introduced to the air stream. It is particularly useful in
evaluating the performance of mechanical filters of
average efficiency. However, this test overstates filter
effectiveness in removing small particles of light weight.
The dust spot test rates filters in terms of the relative
opacity of stains on filter paper thin which the air is
passed. The optical density of the spots are measured
photometrically. This type of test is useful primarily in
evaluating air cleaning devices of high efficiency, such as
electronic air cleaners. In addition it provides a measure
of filter efficiency in removing the sort of (lust most likely
to cause discoloration of walls and ceilings. Test results
are, however, sometimes inconsistent and are difficult to
interpret.
The D.O.P. test relates filter performance to the light-
scattering tendency of smoke particles approximately 0.3
microns in diameter. Measurements are made photo
electrically. The test is used primarily to determine the
ability of filters of very high efficiency to remove specific
particles, such as pollen. It requires carefully controlled
laboratory conditions and expensive equipment. It cannot
be used to determine filter capacity.
TYPES OF AIR CLEANERS
Viscous Impingement
Filters of the viscous impingement type utilize a
filtering medium relatively coarse in texture and
constructed of fiber, screen, wire mesh, metal stampings
or plates. The medium is coated with a viscous substance
such as oil or grease. As the many small air streams
abruptly change direction thin the filter, contaminating
particles are thrown against the medium where they
adhere. Efficiencies of 65% to 80%, based on the weight
method of testing, are achieved in the case of cleanable
media.
This type of filter is available in a throwaway style or
may be obtained with a replaceable medium, a manually
cleanable medium, or an automatically renewed medium.
Media
designed
for
filtering
velocities
of
approxImately 300 feet per minute usually increase in
density in the direction of the air flow. Thus, the larger
particles are the first removed, prolonging filter life. This
progressive density is illustrated in Fig. 55. High velocity
filters operating at approximately 500 feet per minute are
normally nondirectional and of uniform density. Figure 56
shows a cleanable viscous impingement panel filter.
Automatic viscous impingement filters may be of the
replaceable media or renewable media type. The former
consists of a moving filter roll. The latter is constructed of
overlapping filter panels attached to a moving chain and
moving thru an oil bath. The self-cleaning filter is shown in
Fig. 57. In either case the filter curtain may he actuated
by a timing mechanism or a pressure sensing device.
Automatic filters present a relatively constant resistance
to air flow, while panel filter resistance varies
considerably as the dust load increases. Automatic filter
efficiencies vary from 80 % to 90 % , based on the weight
method.
Dry Media
Dry filters consist usually of a permanent frame and a
dry replaceable medium of cellulose, asbestos or glass
fibers, specially treated paper, cotton batting , wool felt or
synthetic material. The air passages thru the medium are
Part 10. Air Handling Equipment | Chapter 4. Accessory Equipment
smaller than those of the viscous impingement type filter,
and therefore lower air velocities are necessary to avoid
excessive resistance . In order to obtain a large surface
area relative to cross – sectional area, the medium is
usually pleated in accordion form.
Figure 58 shows a medium efficiency dry filter with an
area ratio of 7 : 1 Such a filter is capable of a wide
efficiency range varying from 84 % to 95 % based on the
AFI weight test, depending on the medium used.
Figures 59 and 60 illustrate vary high efficiency filters
with area ratios of from 25:1 to 50:1. This type of filter
may be obtained with and efficiency as high as 99.97 % ,
D.O.P. test method. D.O.P. efficiencies above 90 % are
usual.
Part 10. Air Handling Equipment | Chapter 4. Accessory Equipment
Dry filters are available in automatic construction,
normally utilizing a moving roll of disposable medium
( Fig. 61 ). Movement may be controlled by a differential
pressure sensing device. Thus , operating air resistance
is maintained relatively constant.
The efficiency of a dry filter depends on the size and
spacing of the fibers in the medium used. Media with the
smallest, most densely distributed fibers provide the
highest efficiencies. High efficiencies, however, are
usually associated with high resistance, short life and low
dust holding capacity.
Electronic
Electronic air cleaners, often referred to as
precipitators, are of two varieties: the ionizing type and
the charged media type. They are illustrated respectively
in Fig. 62 and 63.
The ionizing type of electronic air cleaner ionizes
contaminating particles by passing the air thru an electric
field of approximately 12,000 volts potential. The particles
are then collected on charged plates which are usually
coated with an adhesive to prevent re-entrainment of the
particles. Efficiencies of 85% to 90%, based on the dust
spot test, are achieved. The collecting stage operates at
approximately 6000 volts. The high voltages are obtained
from rectifiers supplied with 110/120 volt single phase
electrical service. Power consumption varies from 12 to
15 watts per 1000 cubic feet per minute, with an
additional 40 watts required o energize the rectifier tube
heaters.
The charged media electronic air cleaner consists of a
panel filter with an electrostatically charged dry medium.
Part 10. Air Handling Equipment | Chapter 4. Accessory Equipment
It therefore combines the principles of electronic
precipitation and dry mechanical filtration. The produced
efficiency averages about 60% by the dust spot test
method. Approximately 12,000 to 1 3,000 volts are
required to charge the dielectric medium. Power
requirements are about 8 watts per 1000 cubic feet per
minute.
Although the ionizing type of electronic cleaner may
be obtained in replaceable cell construction, the
precipitator shown in Fig. 62 is automatically self-
cleaning. Moving collector plates are cleaned and reoiled
by the same method as employed with the automatic
viscous impingement filter (Fig. 57). Semiautomatic
cleaning is also available, utilizing nozzles for water
cleaning and reoiling.
The resistance to air flow imposed by an ionizing type
electronic cleaner is very small. For this reason the unit
may feature screens or perforated plates at the air
entering and/or leaving side to promote uniform air flow
thru the precipitator.
APPLICATION
The choice of a particular type of air filter for a given
application involves the following steps:
I. A determination of the size, concentration and
characteristics of contaminants present in both
the outdoor air and return air.
2. A decision regarding the size of particles to be
remove and the efficiency required for removal.
3. The selection of the filter which will provide most
economically the desired efficiency under the
prevailing conditions of labor cost, power costs
and annual hours of operation.
Air contamination may be appraised by costly
laboratory analysis or by an estimation based on past
experience and general data. The latter method is
preferable in all except highly specialized applications.
Chart 10 and Table 9 may be used with judgment to
determine air contamination. Additional data of local
interest may be obtained from the city Bureau of Health or
smoke control agency.
The determination of which contaminants are to be
removed, and to what degree, should be based on the
requirements of the processes, equipment, material or
occupants within the conditioned space. For example, a
greater filtering efficiency would be required for an
electronics laboratory than for a bowling alley. However,
for any application certain contaminants should be
removed. These contaminants include abrasive (lusts,
lint, pollen, concentrations of toxic fumes, ii present, and
carbon, if in appreciable quantities.
Chart 10 also indicates the approximate normal
ranges of application of the various filter types based
upon particle size only.
Viscous impingement filters efficiently remove
contaminating particles larger than 10 microns in
diameter, particularly if the particles are oily. The coarse
media use (1 are well suited to large particle sizes anti
concentrations. The capacity and life of such filters are
great and therefore maintenance is relatively inexpensive.
High velocity unit filters (500 feet per minute) are not
suitable to heavy lint applications since the media density
is not progressive.
Dry media filters are more efficient than viscous
impingement filters in removing particles in the submicron
range. However, capacities are smaller with the finer
media used. Filters of average to medium efficiency are
useful in the collection of lint. High efficiency filters are
intended primarily for removing 1)articles of small size and
concentration. Dry filter life is relatively short, anti
therefore, maintenance costs are usually higher than for
impingement filters.
Automatic dry filters of the roll medium type are
seldom used to remove atmospheric dust. They are well
suited to the removal of lint as found in textile mills or dry
cleaning establishments, and may be used for the
removal of ink mist in the printing industry.
High efficiency dry filters (Fig. 59 and 60 ) are
especially effective in the removal of viruses and bacteria,
anti are therefore useful in hospital air conditioning. They
may also be considered for protection from nuclear fallout
and agents of chemical and biological warfare.
Electronic air cleaner efficiencies compete with the
more efficient dry filters in the submicron particle size
range. Only the self-cleaning ionizing type is suited to
high contaminant concentrations since collector plates
rapidly become less efficient as their dust load increases.
Where high particle concentrations are encountered, the
use of a viscous impingement prefilter should be
investigated.
Ionizing type precipitators are useful on high pressure
or high velocity applications for the removal of relatively
fine dirt which otherwise tends to accumulate around
discharge nozzles. Because of the relatively small
maintenance requirements of this type of filter, it may be
applied to large air tie-liveries and installations where
equipment is relatively inaccessible or where service is
infrequent or incomplete.
The characteristics of charged media air cleaners are
similar to those of medium efficiency dry filters. charged
media filters are less efficient than ionizing precipitators
but electrical failure of the associated equipment does
not completely destroy their usefulness. Operation at
relative humidities exceeding 70% may adversely affect
the dielectric properties of the medium. Individual
resistors may be provided for each filter circuit to limit the
Part 10. Air Handling Equipment | Chapter 4. Accessory Equipment
current flow thru the medium, should the medium become
damp.
Regardless of the type of filter selected, the automatic
self-cleaning feature renders servicing less dependent on
the human element and provides a relatively uniform air
resistance and air flow.
Outdoor air anti return air may he separately cleaned
with different filter types if the characteristics of the
contaminants to be removed are widely different.
Table 10 indicates the relative initial anti total annual
costs of different types of air cleaning installations.
SELECTION
Filter size is usually determined by the rated air
quantity per unit or panel as published by the
manufacturer. These rated air deliveries are established
with regard to practical air velocities as dictated by the
characteristics of the medium employed. An overload of
as much as 10% to 15% may be permissible, depending
on the medium anti on the filter construction.
Table 11 is a tabulation of typical velocities and air
resistances for various filter types. The air resistances are
base(l on clean filters. Pressure drops reflecting a
partially expended medium should be used for fan static
pressure calculations, as recommended by filter
manufacturers.
The sizes of filter units or panels are normally
standardized anti limited in number. Installations are then
built up from the basic units. Manually serviced viscous
impingement filters are usually available in sizes 20 in. x
25 in., 20 in. x 20 in., 16 in. x 25 in. and 16 in. x 20 in.
Standard thicknesses are 1 in., 2 in. and 4 in. Odd sizes
are available only at considerably higher cost unless
relatively large quantities are required.
Dry media filters are often available in only one size
from each manufacturer, but some may offer a size
selection. Charged media electronic filters are also of
limited size selection.
Ionizing type electronic cleaners and self-cleaning
filters are normally available in height increments of
several inches but in standard widths limited to two or
three sizes or combination thereof.
Some flexibility of selection may he exercised in the
use of manually serviced mechanical filters by utilizing a
‘‘V’ bank to obtain a greater ratio of filter area to cross-
sectional area. This method is illustrated in Fig. 64.
Desirable characteristics for viscous impingement
filter adhesive included homogeneity of film, a viscosity
relatively constant with temperature change, a resistance
to the development of mold spores and bacteria, a high
ability to wet and retain dust at all temperatures, minimal
evaporation, fire resistance, and freedom from odor.
INSTALLATION
Location
In an air conditioning system, air filters are usually
located upstream of the fan, between the cooling coil and
preheat coil, if any. This location simplifies duct and
casing design for a built-up system, avoids the net static
pressure loss associated with and acute transformation
downstream of the fan, and produces a more uniform air
distribution thru the filters. in addition, a measure of
comfort is provided in the winter for the service attendant,
and coils are protected from dust deposits and algae
Part 10. Air Handling Equipment | Chapter 4. Accessory Equipment
formation. Such a location minimizes the possibility of
introducing rain or snow, a factor of great importance in
the application of electronic air cleaners. In the case of
viscous impingement filters, adhesive temperature
variations are minimized.
If high efficiency air cleaners are used, the preferred
location is downstream of the fan. Any air leakage thin the
duct will be outward, and air cleanliness will thus be
maintained. With any high efficiency filtering device,
mechanical or electronic, located upstream of the fan, the
duct or casing between the filter and the fan should be
carefully caulked and the connections felted against
leakage.
If no preheat coil is used, an electronic cleaning
device should be located no closer to the outdoor air
intake than the height dimension of the device.
Layout
The unsatisfactory performance of air cleaning
devices can often be traced to improper installation
practices or the lack of regular maintenance. Therefore,
filter installations should be planned to meet engineering
requirement and to facilitate service.
An inspection and service area of sufficient depth
should be provided before and after the filter bank. A
minimum access of two feet for viscous impingement
filters and three feet for high efficiency dry filters is
suggested. Electronic air cleaners may require five feet
on the entering air side to permit the full opening of
swinging doors or ionizer panels. The manufacturer’s
data should be consulted for more detailed information.
Access doors should be installed in the apparatus,
upstream and downstream of the filter bank. In addition,
ladders or catwalks are required for access to filter tiers
at heights above six feet. Electric lights of the marine type
facilitate service, and are suggested on both sides of the
filter bank.
Viscous impingement and dry media unit filters are
usually removed from the entering air side of a bank.
However, they may be available for servicing from the
leaving air side if such is specifically requested. The air
how arrow should be observed in installing or replacing
progressive density filters such as the viscous
impingement type.
Duct and apparatus casing, both at the entering and
leaving air sides of the filter bank, should be (designed
and installed to insure even air distribution over the face
of the filters. This is especially important in the case of
electronic ionizing air cleaners or other low air resistance
filters. For this reason perforated plates, grilles or screens
are often installed upstream or downstream of electronic
ionizing air cleaners. Manufacturers may included such
baffling devices with the precipitator units.
Prefilters may be considered upstream of high
efficiency dry media and electronic air cleaners if high
dust or lint concentrations are present. These prefilters
also serve to distribute the air uniformly.
Proper provision should be made for the collection
and drainage of water if the filters are to be cleaned in
place by hoses or nozzles.
Outside air intakes should be located at a height and
position such that the introduction of heavy
concentrations of surface or roof dirt, automobile fumes
anti refuse is minimized. In take screens should be no
coarser than 16 mesh. Louvers should be well
constructed, particularly if the filter bank is near the
intake.
A “V” or staggered filter bank may be employed to
increase the ratio of filter surface area to cross-sectional
area. In factory-built air conditioning units with filter boxes
designed for low velocity filters, it may be necessary to
blank off uniformly a portion of the cross-sectional area if
high velocity filters are to be used. In this case, the use of
a factory-built high velocity filter box is more appropriate.
Operation of electronic filters should be dependent
upon electrical interlocks with apparatus access doors in
the interests of operator safety. These interlocks interrupt
operation as long as an access door remains open.
If sprinkler protection is required, piping must be
provided from the building sprinkler system or the city
water system. Many air cleaners feature built-in sprinkler
provisions requiring only connection.
Mechanical air filter installations should include a draft
gage or other differential pressure indicator to signal the
need for cleaning or replacing filters or to warn of the
failure of automatic filters.
MAINTENANCE
It is difficult to predict, on the basis of filter air
resistance, when a manually serviced filter will require
cleaning or replacement. Two indicators used to
determine the need for servicing are a 10% decrease in
air flow or an increase in resistance of two to three times
the initial resistance. The intervals between cleanings
vary with the application, type of filter and stage of job
installation.
Part 10. Air Handling Equipment | Chapter 4. Accessory Equipment
The rotation method of cleaning is often used,
particularly on extensive installations. Under this method,
only certain filter units are cleaned each week. Such a
practice insures a more constant work load and a more
uniform air resistance at any time.
The size of the installation dictates the most economic
manual cleaning means. Filters may be cleaned in place
with hoses or fixed nozzles on large
jobs, while smaller installations may favor the use of a
filter cleaning tank together with an appropriate number
of spare filters.
Self-cleaning filters and precipitators should be
observed for the expiration of disposable media or the
accumulation of sludge in the collecting pan. Many
manufactures provide signals for their equipment to
indicate the need for service.
Manufacturers’ recommendations regarding the
method and interval of cleaning or replacing filters should
be followed.
HEATING DEVICES
The heating devices commonly employed directly with
air conditioning systems are designed to heat air under
forced convection. They are usually located within the air
conditioning apparatus and / or ductwork.
The media used for heating include steam, hot water,
electricity and gas flame. In addition, for special
applications, glycols and hot refrigerant gas may be
used.
STANDARDS AND CODES
Methods of testing and rating forced circulation air
heating coils utilizing steam or hot water are prescribed in
ASHRAE Standard 33.
Various aspects of the construction and installation of
electric heaters are dictated by Underwriters’
Laboratories requirements. Installation of such equipment
is also governed by the National Electric Code.
The installation and piping of gas-fired duct furnaces
is prescribed by the American Standards Association
Bulletin 21.30. Installation is also influenced by
requirements of the National Board of Fire Underwriters.
The manufacture of gas-fired apparatus is directed by
standards of the American Gas Association.
The application and installation of all types of heating
devices should also conform to local codes and
regulations.
TYPES OF EQUIPMENT
Steam Coils
Steam heating coils consist of a series of tubes
connected to common headers anti mounted within a
metal casing. To insure efficient heat transfer, either plate
type or spiral fins are bonded to the tubes mechanically
or with solder. Tubing is usually constructed of copper, in
standard tubing sizes up to and including one inch OD.
Fins are often of aluminum with spacings ranging from
three to fourteen to the inch. One-row and two-row coils
are available with tubes spaced from one to three inches
on centers. Figure 65 illustrates a steam heating coil. The
offset tubes provide for changes in length due to
temperature variations.
Since the proper performance of steam coils depend
on the uniform distribution and condensation of steam in
the tube, several methods have been devised to insure
this uniformity. Individual orifices may be built into the
supply end of each tube, or distributing plates may be
installed within the steam header.
Uniform steam distribution and leaving air temperature
are also provide with the steam distributing tube type of
coil. This design features a tube within a tube, with the
inner tube perforated along its length. Steam is supplied
to the inner tube and admitted thin the orifices to the outer
or condensing tube. Condensate is collected in the return
header. A steam distributing tube coil is shown in Fig. 66,
and the principle is described in Fig. 67. In Fig. 66 note
that the tubes are pitched within the casing to promote
the rapid return of condensate.
Steam heating coils are available in various tube
lengths ranging from one foot to ten feet. Casing widths
up to four feet may be obtained for a single coil.A
Hot Water Coils
Hot water heating coils are similar in construction, size
and appearance to single tube steam coils. Although
comfort heating systems seldom require hot water coils of
more than two rows, greater depth of surface is available.
Fins are usually spaced from a minimum of seven to a
maximum of fourteen to the inch. A hot water beating coil
is shown in Fig. 68.
In order to provide optimum combinations of capacity
and water side pressure drop, various circuiting
arrangements are employed. On multiple-circuit coils,
tabulators are sometimes installed within the tubes to
produce the turbulent flow necessary for efficient heat
transfer.
Electric Heaters
Electric heating devices are commonly available in
either the open type or finned tubular type. These are
illustrated in Fig. 69 and 70. The open type consists of a
series of electrical resistance coils framed in a metal
casing and exposed directly to the air stream. The finned
tubular type of heater is made of finned steel sheaths
Part 10. Air Handling Equipment | Chapter 4. Accessory Equipment
containing resistance wire surrounded by refractory
material.
In order to achieve incremental control of heater
output, multiple electrical circuits may be obtained.
Although normal applications seldom require more than
three circuits, as many as required are possible.
Standard voltages include 115 volt, single phase, and
208 and 230 volts in single or three phase. Heaters are
also available for operation on 440 and 550 volt service.
Direct or alternating current control voltages may he
specified.
Duct Furnaces
Gas-fired furnaces are built for installation in air ducts
and in some packaged air conditioning units. Figure 71
shows a duct furnace, and Figure 51 illustrates the use of
a gas-fired furnace in a packaged unit. Such equipment
consists of a burner assembly, a heat exchanger, a
plenum and controls. Natural, manufactured or liquified
petroleum gas may be used.
APPLICATION
Heating devices are used as preheaters and
reheaters. A preheater is located upstream of the
dehumidifier in an air conditioning apparatus, and is used
either to raise the temperature of the entering air to a
temperature above freezing or to supply the heat
necessary for control of the temperature of the air leaving
the dehumidifier. Both functions are often performed by a
single heater. A reheater located downstream of the
dehumidifier is used to control the temperature of the
conditioned space when it is subjected to varying cooling
loads. Figure 36 indicates the approximate reheat
requirement dictated by a particular design relative
humidity and sensible heat ratio. A reheater may also be
used as a booster heater, compensating for wide
differences in cooling load characteristics between a
particular zone and the rest of the space conditioned by
an apparatus. If both functions are required, a central
reheater mar be used to raise the supply air temperature
to approximately room temperature or slightly higher.
Booster heaters may then be installed in the branch ducts
to the various spaces in order to provide control of room
temperature.
Steam and hot water heating coils are most commonly
employed for the applications cited. Steam coils are
normally available for steam pressures up to 200 psig
although special coils may be obtained for higher
pressures. Hot water heating coils are used on low,
mediun and high temperature hot water systems.
However, applications involving water temperatures
exceeding 300 F should be brought to the attention of the
manufacturer.
Part 10. Air Handling Equipment | Chapter 4. Accessory Equipment
Steam coils of the distributing tube type are preferred
over single tube steam coils an(l hot water (Oils for
service where freezing air temperatures are encountered
or where uniform heater leaving air temperatures are
mandatory. Single tube steam coils and hot water heaters
may, however, be used for preheat service if controlled
as described under Coil Freeze-up Protection. A
minimum entering water temperature of 150 F is
suggested for hot water preheat service.
Plate fin steam and hot water coils are preferred to
spiral for applications involving heavy concentrations of
lint since they are more easily cleaned. If spiral fin coils
are used for such applications, the widest appropriate
tube spacing should be chosen.
Where corrosive substances are present in the air,
steam or hot water, special coil materials are available.
Most steam side corrosion problems may be avoided by
the proper trapping and venting of noncondensables.
The advantages of electric heating are low initial
equipment and installation cost, a saving of floor space,
compactness, simplicity of operation and control, a fast
control response and cleanliness. Electrical facilities used
in the summer for refrigeration equipment may be used in
the winter for the heating system. At the same time
electric heating has often proven costly to operate. For
this reason it has been employed largely in mild climates
or where electrical costs are particularly low.
Since the use of electric heaters eliminates the need
for a central heating plant and piping system, electric
heating can be used to tenant areas of shopping centers,
department stores, schools, industrial facilities, banks,
motels, railroad cars and markets. Electric heaters may
be used for churches because of the short duration of
usage, the low initial cost and the quick response.
Electric heating may also be used in areas such as board
rooms or executive offices where occupancy at night or
on weekends may be common. It has been used
successfully in conjunction with self-contained air
Part 10. Air Handling Equipment | Chapter 4. Accessory Equipment
conditioning units anti as a source of auxiliary heat for
heat pump systems.
The open type of electric heater operates at a
temperature lower than that of the finned tubular heater,
and therefore exhibits a longer life. It is lighter in weight,
more rapid in response, offers less air resistance aid
tends to cycle less. The finned tubular heater is
particularity suited to applications where the heater may
be subject to mechanical injury or where an explosion
hazard exists. Stainless steel fins and sheaths are
available for high humidities or corrosive a atmospheres.
Gas-fired duct furnaces may be used for preheat and
reheat service. The advantages of such equipment are
similar to those of electric heaters. Hence, duct furnaces
may be used for similar applications in areas of relatively
high power cost. As with electric heating the problem of
coil freeze-up is not encountered. Gas-fired equipment
should never be operated in corrosive atmospheres or in
rooms where equipment should also be sufficiently
removed from acid baths or degreasing tanks.
SELECTION
The selection of a heating device involves a
consideration of the heating capacity required, the
heating medium available or required anti its
characteristics, the allowable resistance to the flow of air
an(I/or heating fluid, the entering air temperature, the air
quantity to be heated and the air velocity thru the device,
dimensional limitations, installation requirements such as
the type of control, special design requirements, and
economy.
Steam and Hot Water Coils
The capacity of a steam or hot water coil of a given
type may be increased not only by increasing the coil
surface but also by increasing the coil face velocity thru
reducing the face area. Since higher coil face velocities
result in higher air side pressure drops, the selection of a
coil surface may be more limited than at lower face
velocities. Therefore, the size and capacity of a heating
coil are interdependent, and each must be determined in
relation to the other.
Minimum coil face area is usually determined by the
design air quantity and a maximum allowable face
velocity. The dimensions of the coil may then be chosen
from among those dimensions available with the required
face area. For a given face area, coils of greater tube
length and smaller tube face are usually the least
expensive. However, space requirements may limit both
size and dimensions of a coil.
Coils are rated at face velocities of 300 to 1500 feet
per minute. The maximum face velocity should be
determined by the allowable air side pressure drop and
the ambient sound level of the space served by the coil.
Air pressure drops of 0.10 to 0.30 in. wg are suggested
for preheat applications, while reheat coil friction may
range from 0.15 to 0.35 in. wg.
Since heating coils do not condense moisture, and
since no entrainment of moisture is possible, the face
velocity of a heating coil mounted within a factory-built air
conditioning unit should not be limited to the cooling coil
face velocity.
The calculated heating load required of a coil is
usually the primary determinant of the surface selected.
Various combinations of fin spacing, tube spacing and
coil depth result in a wide variety of available surfaces.
The heat transfer capacity of a given surface varies
directly with face velocity, steam pressure, entering water
temperature or water tube velocity. ft varies inversely with
entering air temperature.
Reheat coils are usually oversized. A 15% to 25%
safety factor added to the calculated heating load
provides for a rapid morning pick-up and compensates
for duct heat losses. Steam preheat coils chosen to
operate at subfreezing air temperatures with throttling
control of steam should be undersized rather than
oversized, if the required load cannot be met exactly. This
practice reduces valve throttling at air temperatures of 25
F to 32 F, the range where excessive throttling most
usually results in the freezing of condensate in the tubes.
When using duct reheat coils for large air quantities, it
may be more economical to select a smaller coil to
handle only a portion of the air, with the remainder being
handled thru a fixed bypass around the coil. The air thin
the coil is then heated to a higher temperature so that the
mixture air is at the proper temperature. This may require
a coil with more heating surface per square foot of face
area, but in a smaller casing size. Assuming a coil face
velocity, fin spacing and rows of coil, the coil air quantity
is determined by dividing the required over-all
temperature rise by the coil temperature rise, and
multiplying by the total air quantity. The required coil face
area can be found from the coil air quantity and the
assumed coil velocity. The coil size is then selected to
match closely the calculated face area. The coil bypass is
sized as described in Part 2, and the dimensions are
chosen to coincide with the coil casing length.
Figure 72 illustrates a steam coil selection table. Coil
capacity may be expressed in terms of steam quantity
condensed, heat transferred or final air temperatures
alone. Hot water coil ratings may be similarly tabulated,
except that, at each entering air temperature, capacities
are listed for each surface at various entering water
temperatures. Another method of presenting hot water
heating coil ratings is illustrated in Fig. 73.
Heating coil performance ratings assume a rapid
Part 10. Air Handling Equipment | Chapter 4. Accessory Equipment
elimination of air and other noncondensables and a
uniform distribution of air thru the coil surface.
When steam coils are selected at face velocities
exceeding those considered standard by the
manufacturer, the amount of condensate per tube should
be checked against the maximum recommended by the
manufacturer. If the maximum allowable condensate per
tube is exceeded, excessive steam pressure drops, water
hammer and poor venting may result.
Electric Heaters
In addition to size and capacity an electric heater
selection should specify electrical characteristics and the
number of circuits required.
Electric heaters are usually chosen to fit a branch duct
of given dimensions without requiring entering and
leaving transformations. Therefore, face velocity is not the
usual determinant of coil size, although for Underwriters’
Laboratories approval a minimum face velocity must be
maintained and uniform airflow provided. This minimum
velocity is a function of entering air temperature and the
total watts per square foot of duct area. Velocities may
range up to 1800 feet per minute. Air side pressure drops
are small compared to steam and water coil pressure
drops, seldom exceeding 0.10 in. wg for an open type
coil.
All of the electrical energy used in an electric heater is
converted to heat. Thus, heater capacities in Btuh are
determined by multiplying the kilowatt rating of the heater
by 3412.
The number of circuits chosen depends on the
degree and period of heating load fluctuations. The
amount of control hunting permitted should be weighed
against the economics of purchasing and installing the
multiple circuit heater.
Duct Furnaces
Gas-fired duct furnaces are chosen according to the
output satisfying the heating load. The required air
temperature rise thru the furnace determines the air
quantity to be handled by the device and the resulting air
friction. If a greater branch duct air quantity is required, a
fixed bypass may be provided as described under Steam
and Hot Water Coils.
Atmospheric Corrections
Heating coil ratings are based on the standard at-
mospheric conditions of 29.92 in. Hg barometric pressure
and 70 F. For significantly different air conditions such as
at altitudes exceeding 2000 feet or at average air
temperatures above 125 F, a correction should be
applied to the required air temperature rise and the air
quantity upon which the selection is based.
In determining the coil air temperature rise required or
the heating load imposed by the admittance of air at
temperatures below the design temperatures, such as
thru ventilation or infiltration, the factor 1.08 should be
adjusted in proportion to the ratio of air densities as found
from Chart 2.
The design air quantity should be multiplied by the
density ratio in order to determine the equivalent air flow
at sea level. The adjusted air quantity and heating load
(or air temperature rise) are then used to select a coil
surface.
The coil size and face velocity are determined by the
design air flow with no correction applied. However, the
coil air side pressure drop should be corrected as
described in Part 2.
Since the capacity of an electric heater does not
depend on air quantity, no correction to the ratings is
required. However, the heating load and air friction
should be corrected as necessary.
Gas-fired duct furnaces employed at elevations
exceeding 2000 feet should be derated in output by 4%
for each 1000 feet above sea level.
COIL FREEZE-UP PROTECTION
The exposure of hot water or steam preheat and
reheat coils to subfreezing temperatures, either by
accident or intent, makes possible the freezing of water
accumulated within the tubes and thus costly damage.
The prevention of such occurrences requires
consideration of the problem in the apparatus design and
layout, in the selection of equipment, and in the choice of
control methods.
The primary requirement for positive freeze protection
is the assurance of uniform coil leaving air temperatures.
Part 10. Air Handling Equipment | Chapter 4. Accessory Equipment
Air temperature stratification may be caused by
incomplete mixing of outdoor and return air or by an
uneven temperature rise thru the coil.
Where the mixing of outdoor and return air takes place
upstream of a heating coil, mixing should be promoted by
introducing the denser cold air at the top of the plenum
and by providing as much airway length as possible. If a
steam coil is employed, the steam should be supplied
from the naturally colder side of the plenum.
If the mixing of outdoor and return air is to occur
downstream of a preheat coil, it is suggested that only the
minimum outdoor air be heated and that the maximum
outdoor air dampers be maintained closed at subfreezing
temperatures. If efficient downstream mixing has been
provided, the preheat coil may be used instead to heat
the return air to a temperature predetermined to yield the
desired mixture air temperature.
Where a steam preheat coil served by a modulating
valve tempers outdoor air, freezing of condensate in the
tubes occurs most often at entering air temperatures in
the range of 25 F to 32 F. Within this range the coil is
usually operating under a severe partial load. The
relatively small amount of steam admitted to the coil
condenses completely before the end of the tube is
reached, resulting in stratification. For this reason, if
modulating control of steam is required at subfreezing
entering air temperatures, the use of the steam
distributing tube type of coil is suggested.
Single tube steam and hot water coils may be used for
the tempering of subfreezing air, but the heating medium
should not be modulated at entering air temperatures
below 35 F. However, in cold climates such a design may
produce overheating. To provide a degree of control
while avoiding stratification, two preheat coils in series,
each furnishing a part of the required capacity and
controlled in sequence, may be employed. An alternative
method consists of the use of face and bypass dampers
controlled by a plenum thermostat. The bulb of such an
instrument should be located well downstream of the
heating coil if space permits. Otherwise, an averaging
type bulb should be used.
These same methods of obtaining control without
stratification should be considered where steam
distributing type coils of large capacity are used for
preheat service. However, rather than employing two
coils in series, it may prove economically preferable to
utilize one coil with two control valves piped in parallel.
The first valve to open may be sized to pass the minimum
Part 10. Air Handling Equipment | Chapter 4. Accessory Equipment
steam quantity necessary for even distribution of steam
thru the tubes at a signal from a two-position outdoor air
thermostat.
As mentioned previously, a minimum entering water
temperature of 150 F is suggested for tempering
subfreezing air with hot water. Uniform leaving air
temperatures should be insured as described above. In
addition, a safety control closing the outdoor air damper
at entering water temperatures below 150 F is suggested.
Another method of freeze protection is the circulation
of an inhibited glycol solution thru a water coil. A two-row
coil with a single circuit is the best protection against
stratification. The system should be designed to supply
the glycol solution to the coil at a temperature of about
150 F at peak conditions with a high temperature drop of
about 50 degrees. The steam valve to the glycol heat
exchanger is controlled by the air temperature leaving the
coil.
Another requirement for adequate freeze-up
protection of steam coils is the positive and complete
drainage of condensate from the tubes. Any type of
steam coil may be damaged if condensate is allowed to
accumulate and freeze thru poor design of the system or
coil. For this reason an ideal position for a steam preheat
coil is with the tubes vertical anti with the condensate
header at the bottom. For either horizontal or vertical air
flow, steam preheat coils installed with tubes horizontal
should be pitched downward toward the condensate
header to facilitate drainage. Many steam distributing
tube coils feature tubes internally pitched for either
horizontal or vertical air flow. In this case installation is
simplified, and the only precaution necessary is to make
sure that the condensate header is lower than the steam
header if air flow is vertical.
Positive condensate drainage is also insured by the
proper design of the condensate return system.
Adequately sized steam traps and vacuum breakers are
among the most important design considerations. Refer
to the discussion in this chapter under Layout and to Part
3
Larger heater tube diameters provide more positive
condensate drainage and more uniform leaving air
temperatures.
The outdoor air dampers of an apparatus should be
closed whenever the fan is not running. In this way the
induction of cold air by stack effect thru an inoperative
coil is minimized.
Steam preheat coil control valves, if used, should be
of the “normally open” type. Such valves should be sized
to provide the maximum required capacity at a large
pressure drop. Since valve capacity varies as the square
root of the pressure drop, the valve tends to be
undersized if steam pressure falls, and freezing is less
likely to occur within the coil.
Although occurring less frequently, the freezing of
reheat coils may be a problem, particularly if preheaters
are not employed. If such is the case, the same
provisions as described for preheat coils should be
considered if complete mixing of outdoor and return air
cannot first be guaranteed. Where face and bypass
control of a dehumidifier is employed, the preheat coil
should be located so that the air bypassed to the reheat
coil is tempered as well as the dehumidified air.
INSTALLATION
Location
In an air conditioning apparatus the preheater is
usually located between the outdoor air intake and the
filters. Reheaters are mounted downstream of the
dehumidifier coil, either within the apparatus or in the
ducts. The latter location is often chosen where more than
one control zone is served by a single air conditioning
unit.
Duct-mounted heating devices may be located
outdoors as well as indoors. Heater and duct should be
externally insulated and weatherproofed. As much of the
steam condensate return system as possible should lie
within the heated space. Terminal boxes for electric
heaters should be weatherproof.
Layout
Hot water coils and single-pass steam coils of both
the single tube and steam distributing types may be
installed with tubes horizontal or vertical and used for
vertical or horizontal air flow. Multi-pass steam coils
designed for use also with hot water are limited to
horizontal tube applications. Regardless of the
orientation, steam coils should be mounted so that the
condensate connection is below the steam connection.
Steam and water coils may be assembled in banks.
Coils so mounted should be supported individually in
angle iron frames, thus protecting the lower coils from
damage and facilitating coil removal.
Sufficient access space should be provided around a
heater to permit maintenance and removal. Connections
to ductwork should be so constructed to allow coil
removal without disturbing the duct. Duct access doors
on either side of the coil permit cleaning of the equipment
in place. Refer to Part 2 for a description of the design of
ductwork surrounding a heater.
A fixed heater bypass may be located around or
below the heating surface. A single-acting bypass
damper with blades inclined toward the leaving air side of
the heater promotes the mixing of heated and bypassed
air.
The design of hot water and steam coil piping is
Part 10. Air Handling Equipment | Chapter 4. Accessory Equipment
described in Part 3. Hot water coils should be piped so
that the water enters at the bottom connection, and coil
vents should be provided as required. In a steam coil
installation where the condensate return main is higher
than the coil steam trap, a condensate pump, lift trap or
boiler return trap should be used to move the condensate
to the main. A minimum of 18 inches should be
maintained between a steam coil condensate outlet and
the floor to provide space for traps and piping.
In the design of heater installations considerations
should be given to the prevention of air temperature
stratification. Uneven air temperature rises thru a heating
coil may result not only in coil freeze-up problems but
also in the supplying of air of non-uniform temperature to
branch ducts splitting off downstream of the heating
surface. Stratification may be minimized by the proper
design of duct splits, by the use of two coils mounted in
parallel and supplied from opposite sides of the
apparatus and, if necessary, by the use of individual duct
heaters. A horizontal supply air split is suggested with
single fan air handling units, while a vertical split is more
appropriate for multi-fan units. Other measures to reduce
stratification such as the use of steam distributing tube
coils are outlined in the section dealing with coil freeze-up
protection.
The location and layout of electric heaters and gas-
fired duct furnaces relative to surrounding combustible
surfaces is limited by applicable standards and codes.
When locating gas fired heaters, avoid locations
which have a positive exhaust unless provision is made to
make up air to provide for the exhaust as well as the
combustion air.
When locating electric heaters in equipment in front of
fan motors, overheating of the motors may result because
of the high temperatures that can be obtained.
Duct furnaces may be grouped in series or parallel.
Outdoor air of approximately 14 cubic feet of air per
cubic foot of gas should be provided. Flue design should
be in accordance with American Gas Association
standards.
CONTROL
The capacity of a heating coil may be varied in
accordance with the load by control of the flow of the
heating medium, by air volume control, or by air bypass
control. The control of steam or hot water flow is most
commonly employed. A multi-zone air conditioning
apparatus may utilize air bypass control. If steam is used
in this case, “on-off” control of the coil is preferred to
minimize stratification.
Part 10. Air Handling Equipment | Chapter 4. Accessory Equipment
Where a reheat coil has been selected with excess
capacity as suggested above, the use of two control
valves mounted in parallel and furnishing respectively
one-third and two-thirds of the steam required may
improve the accuracy of control at relatively low heating
loads.
Figure 74 illustrates the wiring and control of electric
heaters. The controlling instrument shown is a pneumatic-
electric switch actuated by a pneumatic zone thermostat.
Electric thermostats may also be utilized. The supply duct
sail switch insures that the heaters operate only when the
fan is running. On a single-heater fan system, a thermal
switch may also be used for this purpose. Where multiple
circuit heaters are employed, individual pneumatic-
electric switches and contactors are used for each circuit.
A step thermostat may be used in place of the pressure
switches.
Gas-fired duct furnaces require safety controls such
as gas valve low voltage control, a normally closed gas
valve, a high bonnet temperature cutout, a pilot safety
control, and a gas pressure regulator for other than LP
gas.
A
Access doors
Accessories
Fan
Access doors
Bearings
Drains
Isolators
Outlet dampers
Fan coil
Face and bypass damper
Filters
Humidifiers
Spray water heaters
Vibration isolation
Washing equipment
Flooding nozzles
Isolation
Spray water heater
Water cleaning device
Weirs
Accessory equipment
Air cleaners
Heating devices
Air cleaners
Application
Contaminants
Installation
Maintenance
Performance criteria
Selection
Standards and codes
Types
Dry media
Electronic
Viscous impingement
Air conditioning apparatus
Fan-coil equipment
Generalcontrol considerations
Standards and codes
Types
Coil equipment
Chart 3
Washer equipment
Chart 3
Washer equipment
Air density correction
Chart 2
Air foil blade fanFig. 5d
Application
Fan
Axial flow
Centrifugal
Atmospheric corrections
Fan
Fan0coil
Heating devices
Washer equipment
Axial flow fans
Fig. 2
Axial flow fairs.(Cont.)
Propeller (disc)
Tubeaxial
Vaneaxial4
B
Backward-curvedblade fan
Fig.
Table 1
Airfoil blade,
Fig. 5d,
Backward-inclined blade fan
Fig. 5e
Bearings
Fan
Belt drive fans
Fig. 12
Booster fans
Fig. 22
C
Centrifugal fans
Fig. 1
Table 1
Backward-curved
Forward-curved
Radial (straight)
Class of construction
Fan
Codes
Air cleaners
Air conditioning apparatus
Fans
Heating devices
Unitary equipment
Coil equipment, types, air
conditioning apparatus
Coil freeze-up protection
Fan-coil equipment
Heating devices
Unitary equipment
Contaminants
Control
Air volume
Fan-coil equipment
Unitary equipment
Washer equipment
D
Dehumidifiers
Direct drive fans
Double inlet fans
Drains
Fan
Dry media filters
Duct furnaces
E
Electric heaters
Exhaust fans
F
Face and bypass dampers
Fan arrangements
Fig. 12
Cost comparison
Table 4
Fan-coil equipment
Accessories
Application
Blow-thru unit,
Coil freeze-up protection
Control
Description
Draw-thru nit,
Installation
Location,
Multi-zone unit
Single zone unit
Spray coil section
Spray fan-coil unit
Unit selection
Fan control
Fig.20
Fan construction class
Chart 1.
Table 2.
Fan curve construction
Fan designation
Class of construction
Chart 1
Table 2
Table 3
Fan arrangements
Fig. 12
Table 4
Fan drives
Fan isolators
Fan laws
Table 5
Fan outlet velocity
Fan performance
Fan curve construction
Table 6.
laws
table 5
Fan performance in a system
Pressure considerations
System balance
Example 2
Fig. 15
Stability
Fans
Application
Axial flow
Centrifugal
Control, air volume
Fan performance
Fan performance in system
Fan selection
Location
Multiple installations
Standards and codes
Types
Fan selection
Atmospheric corrections
Accessories
Access doors
Bearings
Drains
Outlet dampers
Isolators
Variable inlet vanes
Filters
Flooding nozzles
Forward-curved blade fan
Fig 6
Table 1
G
General control considerations
H
Heating coils
Heating devices
Application
Coil free-up protection
Control
Installation
Selection
Standards and codes
Types
Hot water coils
Humidifiers
City water spray
Humidifying pack
Steam grid
Steam pan
I
Installation
Air cleaners
Layout
Location
Fan coil equipment
Insulation
Layout
Location
Heating devices
Layout
Location
Unitary equipment
Installation (cont.)
Layout
Location
Washer equipment
Insulation
Layout
Location
Insulation
Isolators, fan
L
Location, fan
M
Maintenance
Multiple installations
Recirculating fans
Fig. 21
Booster fans
Fig. 22
Return air fans
Fig. 23
Multi-zone unit
O
Outlet dampers
Fig. 19
P
Parallel fans
Propeller fan
Fig. 2
performance
Fig. 9
R
Radial blade fan
Fig. 8
Table, 1
Recirculating fans
Fig. 21
Resonance
Return air fans
Fig. 23
S
Single inlet fans
Single zone unit
Sound power level
Fig. 3
Specific speed
Fig. 4
Spray water heaters
Standards and codes
Air cleaners
Air conditioning apparatus
Fans
Heating devices
Unitary equipment
Fan
Heating devices
Unitary equipment
T
Tubeaxial fan
Fig. 2
Types of equipment
Coil equipment
Washer equipment
Unitary equipment
U
Unitary equipment
Application
Coil freeze-up protection
Control
Installation
Standards and codes
Types
Unit selection
Fan-coil
Atmospheric correction
Coil size
Unitary equipment
Atmospheric correction
Economics
Selection ratings
Washer equipment
Atmospheric correction
Spray water
Unit size
V
Vaneaxial fan
Fig. 2
Fig. 10
Fig, 11
Variable inlet vanes
Fig. 18
Vibration isolation
Viscous impingement
W
Washer equipment
Accessories
Application
Control
Installation
Unit selection
Water cleaning devices
Weirs
Fig. 1 – Centrifugal Fan
Fig. 2 – Axial Flow Fans
Fig. 3 – Sound Power Levels
Fig. 4 – Specific Speed Rangers
Fig. 5 – Fan Blades
Fig. 6 – Forward-Curved Blade Fan Performance
Fig. 7 - Backward-Curved Blade Fan Performance
Fig. 8 – Radial Blade Fan Performance
Fig. 9 – Propeller Fan Performance
Fig. 10 – Vaneaxial Fan
Fig. 11 – Axial Flow Fan Performance
Fig. 12 – Drive Arrangements
Fig. 13 – Motor Positions
Fig. 14 – Rotation and Discharge
Fig. 15 – Effect of Change in Design Conditions
Fig. 16 – Effect of Fan Curve Slope
Fig. 17 – System Insstability
Fig. 18 – Variable Inlet Vanes
Fig. 19 – Outlet Dampers
Fig. 20 – Comparison of Fan Control Methods
Fig. 21 – Recirculating Fan
Fig. 22 – Booster Fan
Fig. 23 – Return Air Fan
Fig. 24 – Single Zone Fan- Coil Unit
Fig. 25 – Multi-Zone Fan-Coil Unit
Fig. 26 – Spray Coil Section
Fig. 27 – Spray Fan-Coil Unit
Fig. 28 – Air Flow – Single Zone Unit
Fig. 29 – Air Flow –Multi-Zone Unit
Fig. 30 – Pressure Variations (DRAW-Thru Unit)
Fig. 31 – Pressure Variations (Blow-Thru Unit)
Fig. 32 – Humidification With Steam
Fig. 33 –Return Air Bypass
Fig. 34 – Required Coil Performance
Fig. 35 – Typical Cooling Coil Processes
Fig. 36 – Reheat Control Requirements
Fig. 37 – Central Station Washer
Fig. 38 – Central Station Washer (Sectional View)
Fig. 39 – High Velocity Washer
Fig. 40 – High Velocity Washer (Sectional View)
Fig. 41 – Washer Tank Arrangements (Plan View)
Fig. 42 –Two-Stage Counterflow Washer
Fig. 43 – Belt Type Water Strainer
Fig. 44 – Rotating Drum Water Strainer (Water Entering Side)
Fig. 45 – Effect of Spray Water Heater
Fig. 46 – Unitary Washer Installation
Fig. 47 – Central Station Dehumidifier Control
Fig. 48 – Typical Spray Dehumidifier Processes
Fig. 49 – Unitary Washer Control (Dehumidifier All Air)
Fig. 50 – Self-Contained Unit
Fig. 51 – Self-Contained Unit
Fig. 52 – Air-Cooled Condensing Unit
Fig. 53 – Typical Ratings (Water-Cooled Self-Contained Units)
Fig. 54 – Typical Performance Data (Unit Filter)
Fig. 55 – Viscous Impingement Filter Sector
Fig. 56 – Cleanable Viscous Impingement Filter
Fig. 57 – Automatic Viscous Impingement Filter
Fig. 58 – Dry Filter Cell With Frame
Fig. 59 – High Efficiency Dry Filter
Fig. 60 - Dry Filter Cell, Pocket Type
Fig. 61 – Automatic Dry Filter
Fig. 62 – Electronic Air Cleaner, Ionizing Type
Fig. 63 – Electronic Charged, Media Filter
Fig. 64 – Unit Filter, “V” Bank
Fig. 65 – Steam Heating Coil
Fig. 66 – Steam Distributing Tube Coil
Fig. 67 – Steam Distributing Tube Principle
Fig. 68 – Hot Water Heating Coil
Fig. 69 – Open Electric Coil Heater
Fig. 70 – Finned Tubular Electric Heater
Fig. 71 – Duct Furnace
Fig. 72 – Typical Steam Coil Ratings
Fig. 73 – Typical Hot Water Coil Rating Curves
Fig. 74 – Electric Heater Control
TABLE. 1 – CHARACTERISTICS OF CENTRIFUGAL FANS
TABLE. 2 – CLASSES OF CONSTRUCTION
TABLE. 3 – CLASSES OF CONSTRUCTION
TABLE. 4 – ARRANGEMENT COST COMPARISON
TABLE. 5 – FAN LAWS
TABLE. 6 – TYPICAL FAN TABLE
TABLE. 7 – DIRECT EXPANSION COIL RATINGS (APPARATUS DEWPOINT)
TABLE. 8 – COOLING COIL RATINGS (ENTERING WET-BULB TEMPERATURE)
TABLE. 9 – DUST CONCENTRATION RANGES
TABLE. 10 – RELATIVE AIR CLEANING COSTS∗
TABLE. 11 – OPERATING DATA
CHART. 1 – CONSTRUCTION CLASS PRESSURE LIMITS
CHART. 2 – ATMOSPHERIC CORRECTIONS
CHART. 3 – APPARATUS CLASSIFICATION
CHART. 4 – CONVERSION CHART (48F TO 60 F ADF)
CHART. 5 – CONVERSION CHART (36F TO 48 F ADF)
CHART. 7 – VIBRATION ISOLATOR DEFLECTION
CHART. 8 – SPRAY DEHUMIDIFIER RATINGS (CENTRAL STATION)
CHART. 9 – SPRAY DEHUMIDIFIER RATINGS (UNITARY TYPE)
CHART. 10 – FILTER APPLICATION
CHART. 6 – CHILLED WATER COIL RATINGS (APPARATUS DEWPOINT)
SYSTEM DESIGN MANUAL
SUMMARY OF PART SEVEN
This part of the System Design Manual presents
practical data and examples for selection and application of
refrigeration equipment for narmal air conditioning systems.
The text of this Manual is offered as a general guide for
the use of industry and of consulting engineers in designing systems.
Judgment is required for application to specific installation, and
Carrier is not responsible for any uses made of this text.
reciprocating refrigeration machine
1
centrifugal refrigeration machine
2
absorption refrigeration machine
3
absorption-centrifugal combination
4
INDEX
heat rejection equipment 5
Part 7. Refrigeration Equipment | Chapter 1. Reciprocating Refrigeration Machine
CHAPTER 1. RECIPROCATING REFRIGERATION MACHINE
This chapter presents data to guide the engineer in
the practical application of reciprocating refrigeration
machines when used in conjunction with air conditioning
systems.
The main component of these machines is the
reciprocating compressor which is a positive
displacement device employing the vapor compression
cycle, and which is applied with refrigerants having low
specific
volumes
and
relatively
high-pressure
characteristics.
A reciprocating refrigeration machine may be
classified as one of the following:
1. A compressor unit consisting of a compressor,
motor, and safety cantors mounted as a unit.
2. A condensing unit consisting of a compressor
unit plus an interconnected water-cooled or air-
cooled condenser mounted as a unit.
3. A water-chilling unit consisting of either a
compressor unit or a condensing unit, plus an
interconnected water cooler and operating
controls minted as a unit.
Figures 1, 2 and 3 show a compressor unit,
condensing unit, and water-chilling unit respectively.
TYPES OF COMPRESSORS
Compressors may be classified as either open or
hermetic.
OPEN COMPRESSOR
An open compressor requires an external drive (Fig.
1) and may be direct driven thru a coupling or belt driven
to operate at a specific speed, depending on load
requirements. The type of the drive (electric motor,
internal combustion engine or steam turbine) may be
selected to provide sufficient horsepower to match the
job requirement. This compressor may use any type of
electric motor.
HERMETIC COMPRESSOR
A hermetic compressor has an electric motor and a
compressor built into an integral housing (Fig. 4) The
motor and compressor utilize a common shaft and
bearings. The motor is generally cooled by suction gas
passing thru the windings but may, in some cases, be
water-cooled. These compressors eliminate problems of
motor mounting, coupling alignment, motor lubrication,
and refrigerant leakage at the shaft seal.
Part 7. Refrigeration Equipment | Chapter 1. Reciprocating Refrigeration Machine
The compressor operating limits depend on the
refrigerant used and the horsepower output of the motor.
Generally, the motor horsepower is matched to the
compressor and a refrigerant so that the motor does not
overload when the unit operates within normal air
conditioning levels. Hermetic compressors may be
classified as either (1) sealed (requiring factory service
for repairs) or (2) accessible (permitting service on the
job).
APPLICATION
Refrigeration applications up to 60 tons generally
utilize reciprocating compressors. From 60 to 200 tons
either reciprocating compressors or other types such as
centrifugal water chillers or absorption machines are
used.
A compressor unit must be combined with a device
such as an air-cooled, water-cooled or evaporative
condenser to condense the refrigerant. In a field built-up
system this combination or a factory-assembled
condensing unit can be applied with direct expansion
evaporator coils in fan-coils equipment or a built-up
apparatus. It may also be applied to a water or brine
chiller or for any other type of refrigeration duty.
A water-chilling unit maybe applied to an air
conditioning system or to any process requiring chilled
water. Package water-chilling units can be obtained
complete with or without a water-cooled condenser so
that an air-cooled or evaporative condenser so that an
air-cooled or evaporative condenser can be utilized if
desired. When two units are required, they may be
applied with their coolers piped in parallel or series water
flow. Series connected coolers can be used on high rise
water systems to effect a saving in the over-all
horsepower per ton required for the system.
STANDARDS AND CODES
The location and installation of a reciprocating
compressor should be in accordance with local and other
code requirements.
The equipment should be manufactured to conform
to the USAS B9.1 Safety Code for Mechanical
Refrigeration.
The cooler, condenser and accessories of the system
should be built to conform to the ASME Unfired Pressure
Vessel Code. This code covers the minimum
construction requirements for design, fabrication,
inspection and certification of unfired pressure vessels.
ARI Standards for open and sealed compressors
establish recommended specifications for (1) standard
equipment, (2) methods of testing and rating, including
Standard Rating Conditions, and (3) provisions for safety.
The Standard Rating Condition usually published by the
manufacturer for a compressor unit used for air
conditioning duty is Group IV which is based on an
entering saturated refrigerant vapor temperature of 40 F,
an actual entering refrigerant vapor temperature of 55 F,
a leaving saturated refrigerant vapor temperature of 105 F
an ambient temperature of 90 F, and no liquid
subcooling.
ARI Standards for a Reciprocating Liquid Chilling
Package establish a Standard Rating Condition for a
water-cooled model of a leaving chilled water
temperature of 44 F, a chilled water range of 10 F, a
.0005 fouling factor in the cooler and condenser, a
leaving condenser water temperature of 95 F, and a
condenser water rise of 10 degrees. The Standard Rating
Condition for a condenserless model is a leaving chilled
water temperature of 44 F, a chilled water range of 10
degrees, a .0005 fouling factor in the cooler, and a
condensing temperature of 105 F or 120 F.
These Standard Rating Conditions can be used to
make comparisons between compressors. When
Part 7. Refrigeration Equipment | Chapter 1. Reciprocating Refrigeration Machine
comparing catalog ratings of compressors of different
manufactures, the rating conditions must be known,
particularly the amount of subcooling and superheating
needed to produce the capacities shown.
Specifications should call for conformance to these
standards and codes to assure a high quality product.
UNIT SELECTION
The selection of a reciprocating refrigeration machine
is influenced by the economic aspects of the complete
system; a balance between first cost and operation cost
should be considered. The evaporator as well as the heat
rejection equipment should be included in the analysis.
Refer to Chapter 5 for the economic consideration of the
heat rejection equipment. Refer to Part 6 for a discussion
of dehumidifiers.
COMPRESSOR UNIT
Factors which in flounce the selection of a
compressor unit include the following:
1. Capacity – The amount of heat to be exchanged
by the refrigeration system in the evaporator.
This heat depends on refrigerant weight flow and
on entering and leaving enthalpy of the
refrigerant at the evaporator.
2. Evaporator Temperature – The refrigerant
temperature required to absorb heat from the
medium being cooled. Lowering the evaporator
temperature 10 degrees from a base of 40 F and
105 F reduces the capacity about 24%, and at
the same time increases the compressor
horsepower per ton about 18%.
3. Condensing Temperature – The refrigerant
temperature required to reject heat to the
condensing medium. Increasing the condensing
temperature 15 degrees from a base of 40 F and
105 F reduces the capacity about 13%, and at
the same time increases the compressor
horsepower per ton about 27%.
4. Refrigerant – The four main refrigerants used in
reciprocating compressors are Refrigerants 12,
22, 500 and 502. Table 1 indicates some
comparative data on these four; refer to Part 4
for more information.
5. Subcooling of the Condensed Refrigerant –
Subcooling increases the potential refrigeration
effect by reducing the percentage of liquid
flashed during expansion. Subcooling may be
accomplished in the condenser, in an external
subcooler, or in a liquid suction heat exchanger.
For each degree of subcooling, the compressor
capacity is increased refrigeration effect per
pound of refrigerant flow.
6. Superheating of the Suction Gad – Superheating
can occur by heat pickup in piping outside the
cooled space, in a liquid suction heat
exchanger, or in an evaporator within the cooled
space. Superheating increases the compressor
capacity slightly (0.3-1.0% per 10 degrees) when
using Refrigerants 12,500 and 502, providing the
heat absorbed by the vapor represents useful
refrigeration such as coil superheat, not
superheating from a liquid suction heat
exchanger. Superheating from a liquid suction
heat exchanger increases the capacity of the
compressor by the subcooling effect on the
condensed liquid. Compressor ratings are
generally published with a maximum actual
suction gas temperature of 65 F for Refrigerants
Part 7. Refrigeration Equipment | Chapter 1. Reciprocating Refrigeration Machine
12 and 500 and 75 F for Refrigerant 502.
Although tests using Refrigerant 22 in a
compressor indicate a negligible increase in
capacity due to improvement in the volumetric
efficiency, superheating is not recommended
because of the possibility of compressor
overheating. Therefore, compressor ratings for
Refrigerant 22 are generally published with only
the superheat obtained with the normal
expansion valve action and line transmission
losses. Superheat is generally limited to 15 to 20
degrees between 40 F and 20 F saturated
refrigerant temperatures respectively. Liquid
suction heat exchangers are not used with
Refrigerant 22 except where necessary to
evaporate liquid refrigerant in the oil returning to
the compressor and to eliminate liquid slugging
to the compressor.
7. Refrigerant Line Pressure Drops – The
operational the reciprocating compressor in a
refrigeration system is similar to that of a pump in
a water system. It must be selected to overcome
the system resistance and to product the
required refrigerant flow. At normal air
conditioning levels, a piping loss equivalent to
approximately 2 degrees is allowed in the
suction piping, and a loss equivalent to
approximately 2 degrees is allowed in the hot
gas discharge piping. Thus, when an evaporator
required load, the compressor must be selected
for a 40 F suction temperature (42-2 piping loss).
Correspondingly, if the condenser requires 103 F
to reject the proper amount of heat, the
compressor must be selected for a 105 F
condensing temperature (103+2 piping loss). At
lower suction temperatures it may be necessary
to allow a larger differences between the
evaporator
and
compressor
suction
temperatures because of the pressure-
temperature relationship of the refrigerant. For
example, with Refrigerant 12 a pressure change
of 1 psi at 0 F is equivalent to a temperature
change of 2 degrees, and at +50 F equivalent to
1 degree. Foe Refrigerant 22 change of 1 psi at
0 F equals a change of 11/4 degrees, and at +50
F equals 2/3 degrees. For Refrigerant 500 a
change of 1 psi at 0 F equals a change of 1 2/3
degrees, and at +50 F equals ¾ degree.
8. Operating Limits – The manufacturer of a
compressor unit generally states the operating
limits of his compressor. Capacity limits may be
shown in the rating table with a note stating that
extrapolation of the rating is not permitted. There
may be limitations on suction temperature,
superheat,
compression
ratio,
discharge
temperature, compressor speed, horsepower, or
motor cooling. As examples of these limitations,
most manufacturers limit (1) the saturated
suction temperature to a maximum of 50 F, (2)
the compression ratio for Refrigerant 22
compressors to 5, and (3) the discharge
temperature at the discharge valve to 275 F.
This compression ratio limitation may be
exceeded if water-cooled heads are used. The
horsepower or kilowatt input may be limited by
the size of motor available with the compressor.
Generally, this limitation occurs are used, the
compressors which have built-in motors of
specific sizes. If 50-cycle motors are used, the
compressor speed is reduced and the capacity
has to be adjusted accordingly. For all practical
purposes the capacity is approximately
proportional to the speed.
9. Heat Rejection – In order to select a condenser
to much the compressor, the heat rejection of the
compressor must be known. This is usually
given in the ratings by the manufacturer, or may
be approximated by multiplying the capacity by
a given heat rejection factor. The heat rejection
is dependent upon the compressor brake
horsepower for the conditions involved, less the
heat transferred to ambient air, jacket water or oil
cooler during the compression of the refrigerant
vapor. For an open type compressor the heat
rejection can be approximated by adding the
required brake horsepower converted to tons to
the refrigeration capacity. (To convert brake
horsepower to tons, multiply by 0.212.) For a
gas-cooled hermetic type compressor the heat
rejection can be approximated by adding the
kilowatt input in tons (or Btu) to the refrigeration
capacity. (To convert kilowatts to tons, multiply
by 0.285.)
A typical rating rating of an open type compressor
unit is shown in Table 2.
Example 1 – Selection of a Compressor Unit
Given:
Evaporator conditions
Load
= 36 tons
Evaporator temperature
= 30 F
Coil superheat
= 20 deg
Suction line pressure drop
= 2 psi
Part 7. Refrigeration Equipment | Chapter 1. Reciprocating Refrigeration Machine
NOTES:
1. Where values are not shown for capacity and power
input, the operating conditions are beyond the operating
limits of the compressor.
2. Capacities are based on liquid subcooling of 15 degrees
in the system.
3. Although interpolation is permitted, do not extrapolate.
Operation outside limits of the table is not allowed.
4. The refrigerant temperatures shown are the saturation
temperatures corresponding to the pressures indicated
at the compressor. The actual gas temperatures are
higher because of superheat.
5. Ratings are based on operation at 1750 rpm. See table
below for multiplying factors other speeds.
Multiplying Factors for Other Speeds
Rpm
1450
1160
Capacity
0.835
0.674
Bhp
0.798
0.602
Part 7. Refrigeration Equipment | Chapter 1. Reciprocating Refrigeration Machine
Example 1 (contd)
Condensing temperature
= 105 F
Compressor speed
= 1750 rpm
Subcooling (water-cooled condenser), assume
= 5 deg
Refrigerant 12
Find:
Compressor size, horsepower, heat rejection
Solution:
Suction line loss = approximate 1.4 deg per psi at 30 F
Suction temperature = 30 – (1.4 X 2) = 30 – 2.8
= 27.2 F or 27 F
Compressor capacity correction factors
Superheat correction, 27 F suction, 20 deg superheat = .985
Subcooling correction = 1 - .005 (15 - 5) = 1 - .05 = .95
Equivalent capacity = = 38.5 tons
Select an 8 cylinder compressor. By interpolation from Table 2, at 27 F
suction and 105 F condensing,
Compressor capacity
= 40.3 tons
Power input
= 47.6 bhp
Heat rejection
= 50.3 tons
CONDENSING UNIT
There are two type of condensing units, water-cooled
and air-cooled.
The selection factors stated under Compressor Unit
also apply to condensing units with the addition of the
following.
For Water-Cooled Condensing Units:
1. Condenser Water Source-Water for condensing
may be available from such sources as city
water, well water, river water, seawater, cooling
tower, or spray ponds. If a choice is available,
the selection of a watercourse is generally a
matter of economics. The cost of city water is a
factor, and also there may be sewage charges
for disposing of water used in a once-thru
system. The cost of the tower or spray ponds as
well as the water conditioning cost also
influences the choice of a source.
2. Fouling Factor – Fouling factors constitute the
thermal resistance to heat flow introduced by
scale and other water impurities. Normally,
manufacturers rate a water-cooled condenser for
various values of waterside fouling. Nothing less
than a .0005 factor should be used when
selecting a condenser, even when good quality
water is available, because some surface fouling
is present from the beginning of operation.
Fouling factors have only a small in flounce on
the capacity of reciprocating compressor
equipment. An increase in a scale factor of
.0005 reduces the capacity of a condensing unit
only about 2%. Ranges of fouling factors used
for equipment selection are shown in Part 5,
Water Conditioning.
3. Entering Condenser Water Temperature – If city
water or well water is used for the condensing
media in a once-thru system, the maximum water
temperature prevailing at the time of maximum
refrigeration load is used for the selection. This
temperature must be obtained locally from the
water company or other local sources. If a
cooling tower is based on the design wet-bulb
temperature and on the approach which is the
difference between the wet-bulb temperature
and the water temperature leaving the tower. For
further data on tower selection and temperature
levels, refer to Chapter 5.
4. Water Quantity – The required water quantity
may be found from the condenser ratings or may
be given as an available quantity. It may be
limited by the suggested maximum water tube
velocities for various total operating hours pet
year (Table 3). City water quantities generally run
from 1-2 gpm per ton. Cooling tower water
quantities are usually selected for 3 grm per ton.
A typical rating of a hermetic water-cooled
condensing unit is shown in Table 4.
For Air-Cooled Condensing Units:
1. Entering Air Temperature – The normal summer
outdoor design dry-bulb temperature is used as
the temperature of the air entering the
condenser.
2. Air Flow – The unit must be located so that the
flow of air to and from the condenser coil is not
impeded. There must be enough space
surrounding the unit to prevent recalculation of
air. Units with direct-driven propeller fans should
not use ductwork for the condenser air because
the capacity is lowered and the condensing
temperature is raised. Ductwork and be used on
some units which use belt-driven centrifugal
condenser fans.
When selecting condensing units, consideration
should be given to the variation expected in the load and
.985 x .95
36
TABLE 3 – MAXIMUM SUGGESTED
WATER VELOCITIES THRU COOLERS
AND CONDENSERS
Part 7. Refrigeration Equipment | Chapter 1. Reciprocating Refrigeration Machine
the type and steps of capacity control available on the
unit.
Example 2 – Selection of a Condensing Unit
Given:
Refrigeration load
= 10.0 tons
Saturated suction temperature
= 40 F
Entering condenser water temperature
= 75 F
Fouling factor
= .0005
Refrigerant 12
Find:
Condensing unit size
Condensing temperature
Power input
Condenser water quantity
Circuiting
Solution:
There are two possible selections depending on the number
of condenser passes.
NOTES:
1.
Where values are not show for capacity and power input (kw), the
operating conditions are beyond operating limits of the compressor.
2.
Where values for grm are not shown, the operating conditions
require a water quantity outside the condenser operating limits.
3.
The condenser water quantities shown are based on a .0005 fouling
factor.
4.
Although interpolation is permitted, do not extrapolate. Operation
outside the compressor limits of the table is not allowed.
5.
For 50-cycle operation, multiply the capacity and power input by
0.83. The condenser water quantities are based on 60-cycle
operation. For 50-cycle operation, use the condenser ratings.
6.
Condenser leaving water temperature
= entering water temp +heat rejection (tons) × 24
gpm
where:
heat rejection (tons) = unit heat rejection (rating tables)
24 = conversion constant
grm = gal/min (rating table)
7.
The refrigerant temperature shown are the saturation temperatures
corresponding to the pressure indicated at the compressor. The
actual gas temperature is higher because of superheat.
Example 2 (contd)
Selection 1
Selection 2
Condensing unit size
40
40
Condensing temperature 100 F
110 F
Power input
8.7 kw
9.5 kw
Condenser water quantity 21 gpm
10.5 gpm
Circuiting
4-pass
8-pass
Four-pass selection is usually used with cooling tower water and
eight-pass selection with city water.
TABLE 4 – WATER-COOLED CONDENSING UNIT RATINGS
CAPACITY, POWER INPUT, HEAT REJECTION, CONDENSER WATER
REFRIGERANT 12, COMP MODEL 40, COND MODEL 40
Part 7. Refrigeration Equipment | Chapter 1. Reciprocating Refrigeration Machine
WATER-CHILLING UNIT
The factors influencing the selection of a water-
chilling unit are:
1. Capacity, Chilled Water Quantity, Temperature
Range – These are related to each other and,
when any two are known, the third can be found
by the formula:
Capacity (tons) =
Temperature range is the difference between the
water temperature entering and leaving the
chiller. Capacity is the total load of the chiller,
and the water quantity is the design flow; these
are generally determined from the dehumidifier
(s) selection.
2. Water Temperature Levels – The leaving chilled
water temperature is usually selected as the
entering water temperature required at the load
source. The proper determination of the water
temperature required for chilled water coils and
spray washers is discussed in Part 6. The
entering condenser water, i.e. city water used in
a once-thru system, or cooling tower water used
in a recirculating system.
3. Fouling Factors – The same discussion included
under water-cooled condensing units applies to
the condenser of a water-chilling unit. The
fouling factor used for the chiller selection
depends on the water conditioning and the
system to which the chiller is applied, either an
opener closed recalculating system. Water
chillers applied to open recalculating chilled
water system should be selected with a minimum
fouling factor of .001 in the cooler. For closed
recalculating systems, a minimum fouling factor
of .0005 should be used. Refer to Part 5 for
recommended fouling factors for different
applications and also for information on water
conditioning.
A typical rating of a water-cooled water-chilling unit is
shown in Table 5
Example 3 - Water-Chilling Unit Selection
Given:
Chilled water quantity
= 200 gpm
Leaving chilled water temperature
= 44 F
Chilled water temperature rise
= 10 degrees
Entering condenser water temperature = 85 F
Fouling factor (cooler and condenser)
= .0005
Find:
Unit selection
Condensing temperature
Power input
Condenser water flow rate
Pressure drop thru cooler and condenser
Solution:
Load = = 83.3 tons
Select Model 100. By interpolation:
Condensing temperature
= 107.4 F
Power input
= 82.0 kw
Condenser load
= 106.5 tons
For a 3 pass condenser, gpm
= 170
Condenser pressure drop
= 8 psi
Cooler pressure drop
= 10.5 psi
DRIVE SELECTION
Drive selection involves a consideration of types,
sizes,
starting
torque,
overload,
and
starting
requirements.
DRIVE TYPE
For an open compressor almost any type of driver
can be used. The most common is the polyphase
squirrel cage induction motor. Other types used in
special cases are d-c motors, wound rotor induction
motors, or single-phase motors. There may be a need to
apply 2-phase motors or 25 or 50 cycle motors for
compressors in regions where these electrical conditions
exist.
Another type of driver that can be applied to an open
compressor is an internal combustion engine, either
diesel or natural gas driven. These may be used when an
economic analysis of the relative costs of fuel and
electrical energy, maintenance and the relative
investment required is made. Engines are available
commercially in sizes from 10 horsepower and up; they
usually are direct connected.
Hermetic compressor equipment is normally supplied
with a squirrel cage induction motor. It may be wound for
part-winding starting to provide a method of reducing
current inrush; it may be furnished in some sizes with a
single phase or two-phase motor, and may be available
for 50-cycle duty.
gpm x temperature range
24
200 x 10
24
Qc = 107.4 - 85
106.5
= 4.75
Part 7. Refrigeration Equipment | Chapter 1. Reciprocating Refrigeration Machine
Part 7. Refrigeration Equipment | Chapter 1. Reciprocating Refrigeration Machine
SIZE
Driver selection based on the brake horsepower
required at the design operating condition is usually
satisfactory for an open compressor application for air
conditioning duty. For selections at low design suction
temperatures, it is usually necessary to consider the initial
pull-down operating condition. The compressor operates
at a higher suction temperature at start-up, requiring a
higher input during the pull-down. This consideration
frequently dictates the size of the motor requires rather
than the brake horsepower required at the design
operating condition.
The motor for a hermetic compressor is selected by
the manufacturer to prevent overload when the
compressor is running at its normal operating condition.
STARTING TORQUE
It should be noted in the selection of a drive that the
required starting torque available by the driver must
equal the compressor starting torque only when the
compressor is selected to operate at the driver speed
(direct-driven). If the design compressor speed is less
than the driver speed (as on belt-drive units), the starting
torque requirements are reduced in proportion to the
speed ratio between the compressor and drive, because
of the mechanical advantage available to the driver.
The following formulas are useful in analyzing motor
performance with respect to starting torque requirements:
1. Motor full load torque (lb ft) =
2. Starting torque available at motor (lb ft)
3. Starting torque available at compressor (lb ft)
4. Minimum motor horsepower required to start compressor
(Incorporation of the 0.81 factor in formulas 2, 3 and 4 allows
up to 10% drop in voltage at the motor terminals during the
starting periods.)
The starting torque which a motor develops is
proportional to the square of the voltage at the motor
terminals. Thus, at half voltage a motor develops only
one-quarter of the torque developed at full voltage. To
make starting possible, the voltage at the motor terminals
must be high enough to provide the required starting
torque.
A compressor equipped with a capacity control may
be supplied with a normal starting torque motor (NEMA
design B) when it is started partially loaded. A
compressor not equipped with capacity control should be
provided with a high starting torque motor (NEMA design
C). The compressor manufacturer should be consulted as
to the starting torque requirements of the compressor.
With reduced voltage starting, it is usually necessary
to use a high starting torque motor when the starting
inrush must be kept to the lowest possible value
coincident with actual starting of the compressor. Table 6
shows NEMA starting torque and locked rotor current
values for both normal and high torque motors in the 5-
200 horsepower range. The full voltage starting torque
(locked rotor torque) is usually expressed in percent of
the torque delivered by the motor at full load, full speed
and at rated voltage and frequency. For convenience, the
actual torque (pound feet) of the motors also shown in the
table.
OVERLOAD
NEMA standards permit continuous overloading of 40
C rise open squirrel cage motors up to 15% over
nameplate rating when operated at full rated voltage,
frequency and ambient temperatures not exceeding 40
C. Whether or not part of this 15% service factor should
be used in making an initial motor selection depends on
having ava8ilable accurate information concerning local
voltage and frequency variation, ambient temperature,
compressor speed, and maximum suction and
condensing pressures at which the compressor operates.
Where conditions of voltage, frequency, and ambient
temperatures are comparatively unknown, motors should
positively not be selected overloaded. Selection for
operation above full load current may shorten the life of a
motor as much as 50%
BELT DRIVE
When using a belt drive for a compressor, it is
recommended that 3% be added to the direct drive brake
horsepower ratings to obtain the approximate motor
brake horsepower required.
For more complete information on motors and their
characteristics, refer to Part 8. For information on other
type of drives, refer to the manufacturer.
STARTING EQUIPMENT
HERMETIC COMPRESSOR
Normally, hermetic compressor equipment is
completely wired at the factory and supplied with either a
standard motor and across-the-line starter or a part-
winding motor and increment type starter, designed
specifically for use with the compressor. The increment
type starter can be augmented with a resistance type
accessory to make it a three-step-winding type alone.
5250 x hp
motor rpm
= comp starting torque (lb ft) x comp rpm x 100
5250 x percent starting torque x 0.81
= 5250 x motor hp x percent starting torque x 0.81
compressor rpm x 100
= 5250 x motor hp x percent starting torque x 0.81
motor rpm x 100
Part 7. Refrigeration Equipment | Chapter 1. Reciprocating Refrigeration Machine
OPEN COMPRESSOR
Whenever possible, across the line starting is most
desirable because it id less costly and less troublesome
than the complicated reduced voltage equipment.
However, limitations of the power distribution system
capacity often require the use of a reduced voltage
starter for compressor motors above a certain size. In
each case the power company concerned should be
consulted and a rating obtained with respect to the
particular application.
When reduced voltage starting must be used, in
crement starting is the least expensive because it
requires no voltage-reducing elements such as
transformers or resistors. Although the most expensive
type, auto transformer starters obtain the most effective
reduction of inrush current drawn from the line. Primary
resistance starters are less expensive and obtain a
smaller degree of reduction of inrush current. Refer to
Part 8 for data on starters.
CONTROLS
Compressor control consists mainly of capacity
control, safety controls and the method of compressor
operation.
COMPRESSOR CAPACITY CONTROL
Various methods of capacity control are available
from different compressor manufacturers. A brief
description and some of the advantages or
disadvantages of there methods are included here.
Suction-Valve-Lift Unloading
This unloading is accomplished by unseating the
suction valves of certain cylinders in the compressor so
that compression cannot take place. this is inherently the
most efficient method of capacity control since passage
of the refrigerant vapor in and out of the cylinder thru the
suction valves without compression involves smaller
losses than other methods. The compressors are
Part 7. Refrigeration Equipment | Chapter 1. Reciprocating Refrigeration Machine
generally controlled in steps down to one fourth or one
third of cylinders. The cylinders may be unloaded
internally under the control of suction pressures or
externally under the control of suction pressure or
externally from a thermostat or pressure state. Figure 5
illustrates a method of this type of capacity control.
Cylinder Head Bypass
On multi-cylinder compressor one or more cylinders
or banks of cylinders may be made ineffective by a
bypass of gas from the cylinder discharge to the intake
port (Fig. 6). A check valve is installed to separate the
inactive cylinders from active ones. A solenoid valve can
be installed to operate the bypass, thru permitting
automatic control by a thermostat or pressurestat. Gas
passes thru the inactive cylinders but is not compressed;
there fore, the only loss is thru the valves, cylinders and
connections. Because of these losses, the power
requirement does not decrease proportionally with the
capacity.
Speed Control
Compressor capacity is almost directly proportional
to the speed while the compressor brake horsepower is
proportional to the ratio of the speeds raised to a power
of 1.0 to 1.3, depending on the compressor design.
Fig. 6 – Cylinder Head Bypass
Part 7. Refrigeration Equipment | Chapter 1. Reciprocating Refrigeration Machine
The speed control can be obtained by using a multi-
speed motor which provides two or there speeds, or by
using an internal combustion engine which can produce
multiple speeds. Care must be taken that the
compressor is not operated at a speed below the range
for proper operation of the lubricating system.
Multiple Units
The use of multiple compressors for capacity control
(Fig. 7) has the following advantages: (1) single speed
motors may be selected and operated continuously at
their best efficiency; (2) stand-by equipment is available
which allows partial load operation if one of the machines
breaks down; (3) compressors may be started in
sequence to limit the current inrush if time-delay devices
are employed. The compressors may or may not be
interconnected as conditions require. Thermostats or
pressurestats may be used to start and stop compressors
in accordance with load demands.
Hot Gas Bypass
Another method of capacity control is to load the
compressor artificially. This can be accomplished by
transferring heat to the suction gas in the form of a hot
gas bypass. The discharge is connected to the low side
thru a constant pressure valve which admits hot gas to
the low side as the evaporator pressure tends to drop,
thus maintaining a constant suction pressure. Figure 8
shows three arrangements of hot gas bypasses. Since
this is a method of loading and not unloading the
compressor, the compressor brake horsepower remains
fairly constant.
Though not a method of capacity control, a back
pressure valve does permit a constant speed compressor
to operate at lower capacities and horse powers while
maintaining a constant evaporator temperature. As the
load is decreased, the evaporator temperature is
reduced. This causes the back pressure valve to start to
close, creating a restriction between the evaporator and
the compressor suction, which causes a reduction in
suction pressure while the evaporator pressure remains
close to density of the suction gas decreases, and the
weight flow of refrigerant is reduced, thus lowering the
capacity of the compressor.
Fig. 7 – Multiple Compressor
Part 7. Refrigeration Equipment | Chapter 1. Reciprocating Refrigeration Machine
Chart 1 shows the power-saving characteristics of
typical compressor loading and unloading devices.
Compensation of the compressor capacity from a
room thermostat or a chilled water thermostat is used
when control of the temperature must be closer than the
8-10 degrees swing normally obtained when using only
suction-valve-lift unloading. This compensation is
accomplished by resetting the control point at which the
compressor unloads. For example, as the temperature at
the room thermostat or chilled water thermostat
decreases, the control point is increased so that the
compressor unloads at a higher than normal suction
temperature.
SAFETY CONTROLS
There are several safety controls which can be
applied to reciprocating compressors. A brief
explanation of the function of each is included.
Oil Safety Switch
This switch (Fog. 9) may be used on compressors
with pressure type lubrication. It stops the compressor if
there is a lubrication failure due to either oil leaks from the
system, a clogged strainer stopping the oil intake to the
pump, excessive refrigerant in the crankcase, or
insufficient oil pressure. Provision must be made to
bypass this switch when the oil pump is direct-driven
from the compressor shaft.
Low Pressure Switch
This switch is used to stop the compressor when the
suction pressure is reduced to a point which could
produce freezing in a water chiller, or which would permit
operation beyond the prescribed operating limits of the
compressor.
High Pressure Switch
This switch is used to stop the compressor when the
discharge pressure rises above the prescribed limits
because of either inadequate condensing, an overcharge
of refrigerant air in the system, or any other reason. It is
usually combined with the low pressure switch into one
control called a dual-pressure switch (Fig. 10).
Chilled Water Safety Switch
This switch is used with water-chilling units to stop
the compressor when the water temperature in the chiller
approaches the freezing point.
Time Delay Relay
This relay should be used on hermetic compressors,
and can be used on open compressors to prevent short
cycling of the unit. The relay should be set prevent the
starting of the compressor until an elapse of time (such as
5 minutes) after the compressor has been shut down, due
to action of one of the safety or operating controls. This
reduces the chances of overheating the motor, and
Part 7. Refrigeration Equipment | Chapter 1. Reciprocating Refrigeration Machine
eliminates a possible burnout because of frequency of
starting.
Motor Temperature Switch
This switch is used on hermetic compressors to the
compressor circuit to stop the compressor when the
temperature in the motor windings becomes excessive.
Motor Overloads
These overloads are included in the wiring of the
compressor circuit to stop the compressor when the
motor
draws
excessive
current.COMPRESSOR
OPERATION
Reciprocating compressor operation must prevent
excessive accumulation of liquid refrigerant in the
crankcase during off cycles. This minimizes the rapid
evaporation of the refrigerant on start-up, resulting in
foaming of the oil and loss of lubrication.
Methods of Control
Either of the following methods of control may be
used to prevent this accumulation of excess refrigerant:
1. Automatic Pumpdown Control (DX Systems) –
The most effective and most common means of
keeping liquid out of the crankcase during
system shutdown periods is to operate the
compressor on automatic pumpdown control. It
is most practical on small systems using a single
DX evaporator. A typical wiring diagram for this
control is shown in Fig. 11. The recommended
control arrangement involves the following
devices and provisions:
a. A tight-closing solenoid valve in the main
liquid line or in the branch to each
evaporator.
b. Compressor operation thru a low-pressure
switch providing for pumpdown whenever
the valve closes, whether the balance of the
system is in operation or not.
c. Electrical interlock of the liquid solenoid
valve(s) with the evaporator fan or water
chiller pump, so that the refrigerant flow is
stopped when either the fan or the pump is
out of operation.
d. Electrical interlock of the refrigerant solenoid
valve(s) with the safety devices (high-
pressure cutout, oil safety switch and motor
overloads) so that the valve(s) closes when
the compressor stops, due to any one of
these safety devices.
e. Low pressurestat settings, such that the cut-
in point corresponds to a saturated
refrigerant temperature lower than any
ambient air temperature to which the
compressor may be subjected.
2. Crankcase Oil Heater With Single Pumpout At
The End Of Each Operating Cycle (DX Systems)
– The arrangement is not as positive in keeping
liquid refrigerant out of the crankcase as
Fig. 10 – Dual Pressure Switch
Part 7. Refrigeration Equipment | Chapter 1. Reciprocating Refrigeration Machine
automatic pumpdown control, but it is a substitute
where pumpdown control, but it is substitute where
pumpdown control (resulting in compressor cycling)
meets with customer objections. A typical schematic
wiring diagram for single pumpout control with
crankcase heater is shown in Fig. 12. The use of this
method at the end of each operating cycle requires
the following:
a. A tight-closing solenoid valve in the main
liquid line or on the branch to each
evaporator.
b. A relay or on auxiliary contact of the
compressor motor starter to maintain
compressor operation until the low-pressure
switch opens.
c. A reply or auxiliary contact for energizing the
crankcase heater during the compressor off
cycle and de-energizing it during the
compressor on cycle.
d. Electrical interlock of the refrigerant solenoid
valve(s) with the evaporator fan or chilled
water pump, so that the refrigerant flow is
stopped when either the fan or pump are out
of operation.
e. Electrical interlock of the refrigerant solenoid
valve(s) with the safety devices, (high
pressure cutout, oil safety switch and motor
overload), so that valve(s) closes when the
compressor stops, due to any one of these
safety devices.
3. Compressor Control With Flooded Evaporators –
Neither automatic pumpdown control nor single
pumpout operation is practical in systems
employing flooded evaporators unless suction
line solenoid valves are added to the system.
Therefore, with flooded evaporators the following
arrangements are often used:
a. Manual operation (Item 4). No crankcase
heaters are required.
b. Automatic control from temperature
controllers or other devices, provided
crankcase heaters are used and energized
on the off cycles, and the liquid solenoid
valve is closed whenever the compressor is
stopped. Where water cooling of the
compressor head is employed, a solenoid
valve in the water supply line closes
whenever the compressor is stopped.
c. Item b, with the added precaution of a single
pumpout of the compressor for night or
weekend shutdowns. This can be
accomplished by manually closing the
compressor suction stop valve.
4. Manual Compressor Operation – Compressors
may be controlled manually without the use of
automatic pumpdown control, or by single
pumpout and a crankcase heater, provided the
system is under the control of a qualified
operator at all times. The operator pumps down
the system by use of the manual valves, and
keep the liquid, suction and discharge valves
closed when the machine is not operating.
Effect of a Short Operating Cycle
It is characteristic of the reciprocating compressor
operation that oil leaves the crankcase at an accelerated
rate immediately after starting. Therefore, each start must
be followed by a sufficiently long operating period to
permit the regain of the oil level. Operation under control
of a room thermostat generally provides enough
operating tome in most cases. However, if the
compressor is controlled in response to a thermostat
located in the supply air or in the water leaving a water
chiller, a rapid cycle may result. This thermostat should
have a differential wide enough so that the running cycle
is not less than seven or eight minutes.
Part 7. Refrigeration Equipment | Chapter 1. Reciprocating Refrigeration Machine
ACCESSORIES
The following accessories may be required and can
be supplied with the compressors.
1. Coupling – Used with an open compressor when
driven at motor speed.
2. Belt Drive Package – Used to isolate compressor
utilizing a fly wheel and motor pulley for driving
the compressor at any specific speed.
3. Vibration Isolators – Used to isolate compressor
units, condensing units or water chilling units to
reduce transmission of noise and vibration to the
floor or building structure.
4. Crankcase Heaters – Used to keep the oil warm
in the crankcase when the compressor is not
running. This heating prevents the oil from
absorbing refrigerant to an excessive degree,
thus maintaining its full lubricating and protective
qualities.
5. Water-Cooled Compressor Heads – Used to
prevent excessive temperatures at the discharge
valve. They are usually required when a
compression ratio of 5:1 is exceeded when using
Refrigerant 22. To prevent condensation of
refrigerant in the cylinders, water flow must be
stoppped when the compressor stops. The
maximum leaving water temperature should be
100 F.
6. Suction Strainer – Used to prevent foreign
particles from entering the compressor. It is
important that the system be thoroughly cleaned
before start-up.
7. Structural Steel Base – Used to mount the
compressor unit, condensing unit, or water
chilling unit as a completely fabricated
assembly, for ease of installation.
8. Crankcase Connections – Used to interconnect
two or more compressors (connected to the
same system) to return oil equally to all
compressors.
9. Muffler – Used to minimize refrigerant noise. It
should be installed so oil is not trapped.
INSULATION
Cold surfaces such as the cooler shell of a water
chilling unit and the suction pipe should be insulated to
prevent dripping where this condition creates a nuisance
or causes damage. The thickness should be such that the
temperature of the outer surface is slightly higher than the
expected dewpoint of the surrounding air. An external
vapor barrier should be used to prevent leakage of vapor
into the insulation. Cellular plastic or cellular glass type of
insulation can be used since they have a high resistance
to water and water vapor, and are good insulators.
Hot gas lines are not insulated unless there is some
danger of receiving burns by contact with the lines. If the
is to be prevented, the hot gas lines may be insulated up
to 5 feet from the floor with a high temperature insulation
such as magnesia.
Liquid lines should not be insulated unless heat can
be picked up from the surrounding air, i.e. where they are
installed exposed to the direct sunlight for a considerable
distance or installed in boiler rooms. Insulation may also
be used at the outlet of a liquid suction interchanger to
preserve the subcooling effect.
LOCATION
The location of a .reciprocating refrigeration machine
should be carefully planned; it directly influences the
economic and sound level aspects of any system.
In general, the compressor should be located in a
clean, dry, well-ventilated space. Cleanliness and
absence of dampness insure long life to motors and
belts, and reduce the necessity of frequent painting of
exposed piping. If natural ventilation is inadequate or
cannot be supplied thru windows and door, forced
ventilation thru ductwork should be provided. It is
essential that the starter and open motors have adequate
ventilation to prevent overheating of the starter and
overloading of the motor.
Space should be available at the end of all
replaceable tube coolers and/or condensers so that the
tubes can be cleaned or replaced. Adequate space
should be left around and over the compressor for
servicing; it should be accessible from all sides. Sufficient
space should be left above the unit for removing
cylinders, and on either side to permit removal of the
flywheel and crankshaft.
The unit should be protected so that the water-cooled
condenser, water lines and accessories are not subject to
freezing during winter shutdown periods.
The machine should be located near the equipment it
serves to effect a minimum first cost system. However,
there may be cases where the machine must be located
elsewhere because of space, structural, or sound
considerations. The machine should be located where
moderate sound levels can be accepted; otherwise
special sound proofing may be required when adjacent to
low ambient sound level areas such as executive offices
or conference rooms.
Part 7. Refrigeration Equipment | Chapter 1. Reciprocating Refrigeration Machine
In new construction the floor framing of the
equipment room should be laid out by the architect or
consulting engineer to match equipment supports, and
should be designed for weights, reactions, and speeds
furnished by the equipment supplier. This framing
transfers equipment loads to the building columns.
In existing buildings, use of existing floor slabs
should be carefully studied. Any deflection in the floor
due to weight of the equipment together with vibrations
transmitted thru equipment isolation may result in
magnifying the vibration in the building structure.
Supplementary steel framing to transfer all equipment
loads to building columns may be required by the
architect or consulting engineer.
LAYOUT
In the layout of a reciprocating refrigeration machine,
consideration should be given to foundation and
electrical connections.
FOUNDATIONS
Where a foundation is required for a machine, it must
be of ample size, have proper proportions, and be
constructed of first class materials.
The functions of a foundation are the following:
1. Support and distribution the weight of the
machine over a sufficient area so that it is rigidly
located.
2. Absorb the forces produced by the rotating and
reciprocating parts of the machine. Forces
produced by the reciprocating parts act along
the center line of the piston. Those produced by
rotating parts act radially in all directions from
the center of the crank. The magnitude of these
forces depends on the weight of the parts and
the speeds of the machine. These forces
produce perceptible and perhaps objectionable
vibration of the machine and foundation if the
latter does not have sufficient mass.
3. Hold the machine rigid against unbalanced
forces produced by the pull of the belts or other
sources.
ELECTRICAL CONNECTIONS
Rigid conduit should never be fastened directly to the
compressor or base because it can transmit vibration.
Instead, flexible conduit should be used.
UNIT ISOLATION
Isolators are of value not only on upper floors in the
prevention of transmission of vibration to the building
structure, but also on concrete basement floors.
Two common ways in which vibration is transmitted
from reciprocating refrigeration compressors to building
structures are the following:
1. Thru the compressor base directly to the building
structure.
2. Thru refrigerant and condenser water piping
directly to the building structure (Part 3).
Figure 13 shows a typical vibration isolator mounting.
When using belt drive compressors, a greater
deflection of the isolator is required to maintain the same
effectiveness of isolation, as the compressor rpm
decreases.
While the standard isolator package is suitable for
most applications, for example, on ground or basement
floors, a superior isolation may sometimes be required
particularly for upper floor installations where complete
freedom from vibration transmission and unusual
quietness is a prerequisite.
Where the isolation problem is critical as in upper
floor equipment rooms, spring mountings are
recommended. They should be used in conjunction with a
stabilizing mass such as a concrete foundation or steel
base, and should be selected for the lowest disturbing
frequency, which is the compressor speed.
Fig. 13 – Typical Vibration Isolator Mounting
Part 7. Refrigeration Equipment | Chapter 1. Reciprocating Refrigeration Machine
The important consideration in selecting such isolating
equipment are these:
1. The isolator must permit sufficient deflection
under a load to produce high isolating efficiency.
2. The isolator must retain its resilience; that is, it
must not become permanently deformed as
otherwise its efficiency would be impaired.
3. The isolator must be structurally suitable to the
load imposed and must be applied to a base
which distributes the load effectively. Inequality
of weight distribution, I.e. a flywheel projecting
beyond the base, often necessitates various
sizes of isolator units under a common base to
produce the required deflection at all points.
Manufactures of isolating equipment publish ratings
and physical details of these units. Ratings are
published in terms of deflection under load and
maximum
permissible
loading.
With
an
understanding of the problem the designer can use
such data to select the necessary equipment for his
particular application.
Part 7. Refrigeration Equipment | Chapter 2. Centrifugal Refrigeration Machine
CHAPTER 2. CENTRIFUGAL REFRIGERATION MACHINE
Centrifugal refrigeration equipment is built for heavy-
duty continuous operation and has a reputation for
dependability in all type of commercial and industrial
applications.
This chapter presents data to guide the engineer in
the practical application and layout of centrifugal
refrigeration machines used for cooling water or brine at
comfort air conditioning temperature levels.
A centrifugal refrigeration machine consists basic-ally
of a centrifugal compressor, a cooler and a condenser.
The compressor uses centrifugal force to raise the
pressure of a continuous flow of refrigerant gas from the
evaporator pressure to the condenser pressure. A
centrifugal compressor handles high volumes of gas and,
therefore, can use refrigerants having high specific
volumes. The cooler is usually a shell-and-tube heat
exchanger with the refrigerant in the shell side. The
condenser is also a shell-and-tube type utilizing water as
a means of condensing; it may be an air-cooled or
evaporative condenser for special applications.
TYPE OF CENTRIFUGAL REFRIGERATION
MACHINES
Centrifugal refrigeration machine nay be classified by
the type of compressor:
1. Open compressors have a shaft which projects
outside the compressor housing, requiring a seal
to isolate the refrigerant space from the
atmosphere.
2. Hermetic compressors have the driver built into
the unit, completely isolating the refrigerant
space from the atmosphere.
OPEN MACHINE
Open type equipment may be obtained for
refrigeration duty in single units up to approximately 4500
tons capacity at air conditioning temperature levels. The
compressor is normally designed with one or two stages,
and is driven by a constant or variable speed drive.
Compressors are usually driven at speeds above 3,000
rpm and may operate up to 18,000 rpm.
The centrifugal drive may be an electric motor, steam
turbine, gas engine, gas turbine or diesel engine. An
electric motor, gas engine or diesel engine usually
requires a speed-increasing gear between the drive and
the compressor. Gas turbines operating at high speeds
may require a speed-decreasing gear between the
turbine and the machine. Steam turbines are usually
directly connected to the compressor.
Figure 14 illustrates the three basic components,
compressor, cooler and condenser, as well as the
refrigerant cycle.
Capacity can be varied to match the load by means
of a constant speed drive with variable inlet guide vanes
or suction damper control, or a variable speed drive with
the suction control.
HERMETIC MACHINE
Standard hermetic equipment may be obtained in
single units up to approximately 2000 tons capacity.
They are normally designed with either one or two stages
and are driven at a single speed. The drive motor may
be rither refrigerant- or water-cooled.
Fig. 14 – Open Centrifugal Machine
Part 7. Refrigeration Equipment | Chapter 2. Centrifugal Refrigeration Machine
A hermetic machine nay be drive at motor speed or,
by means of a speed-increasing gear between the motor
and compressor, at a single higher speed. Figure 15
illustrates the three basic components, compressor-
motor, cooler and condenser, as well as the refrigerant
cycle.
Most machines use variable inlet guide vanes for
capacity control.
APPLICATION
Centrifugal refrigeration machines were developed to
fill the need for single refrigeration units of large capacity.
A single centrifugal machine can be used in place of
many reciprocating units.
Since the original on was installed (Fig. 16),
centrifugal refrigeration machines have been known for:
1. Reliability
2. Compactness
3. Low maintenance costs
4. Long life
5. Ease of operation
6. Quietness
Open centrifugal machines are essentially
multipurpose machines. They are used in special and
industrial applications requiring higher temperature lifts
than normally encountered at air conditioning levels.
They are flexible in regard to speed selection and
staging, and are used for standard water chilling
applications where one or more large capacity machines
are required, or where a steam turbine, gas engine, gas
turbine, diesel engine or special motor drive is desired.
The application of a gas engine or gas turbine drive
to a centrifugal machine is particularly attractive when the
engine or turbine exhaust gases can generate steam in a
waste heat boiler to produce additional refrigeration from
absorption machine equipment.
Hermetic centrifugal machines are single purpose
machines and are generally used for water chilling
applications. They are low in first cost because they are
a factory package. They can be installed easily and
quickly with a minimum of field problems involving motor
mounting, coupling and alignment.
STANDARDS AND CODES
Equipment installation should conform to all codes,
laws and regulations applying at the site.
The equipment should be manufactured to conform
to the ASA B9.1 Safety Code for Mechanical
Refrigeration. This safety code requires conformance to
the ASME Unfired Pressure Vessel Code
Specifications should call for conformance to these
standards and codes to assure a high quality product.
Pressure vessels are ASME stamped when required by
the code.
UNIT SELECTION
The factors involved in the selection of a centrifugal
machine are load, chilled water or brine quantity,
temperature of the chilled water or brine, condensing
medium to be used, quantity of the condensing medium
and its temperature, type and quantity of power available,
fouling factor allowance, amount of usable space
available, and the nature of the load, whether variable or
constant.
The final selection is usually based on the least
expensive combination of machine and heat rejection
device as well as a reasonable machine operating cost.
Load, chilled water or brine quantity, and
temperature rise are all related to each other such that,
Fig. 15 – Hermetic Centrifugal Machine
Fig. 16 – The Original Centrifugal Machine (1922)
Part 7. Refrigeration Equipment | Chapter 2. Centrifugal Refrigeration Machine
when any two are known, the third can be found by the
formula:
Where:
Sp ht = specific heat (1.0 for water)
Sp gr=specific gravity (1.0 for water)
Table 7 illustrates typical hermetic centrifugal
machine chilled water ratings. Ratings in tons based on
various leaving chilled and condenser water
temperatures are given for a particular machine size. The
ratings in bold face type require rated kilowatt input while
those in italics require less input.
Brine cooling normally requires special selection by
the manufacturer.
The choice of a chilled water temperature for sir
conditioning applications should be carefully considered
as pointed out in Part 6. the selection is an economic one
since it involves the analysis of the owning the optimum
chilled water temperature.
The selection of multiple machines for a common
load is normally based on availability, reliability and/ or
flexibility: available because of limitations to the physical
size it is economical to handle a portion of the load when
one machine compressor capacity to partial load
requirements. As a general rule, seldom are multiple
machine applications made on normal air condition loads
less than about 400 tons.
When multiple machines are considered, series water
flow thru the coolers may be advantageous (Fig. 17).
Generally, the longer the piping distribution system, the
higher the over-all chilled water rise. For instance, close-
coupled chilled water rise of about 8-10 degrees.
Conversely, chilled water distribution system for a
campus type operation would normally have an economic
optimum rise of about 15-20 degrees. For the higher rise,
series water flow thru the chillers may offer an operating
cost saving. The first machine operates at a higher
suction temperature which requires less power.
The optimum machine selection involves matching
the correct machine and cooling tower as well as the
correct entering chilled water rise. A selection of several
machine and cooling tower often results in finding on
combination is possible to reduce the condenser water
quantity and increase the leaving condenser water
temperature, resulting in a smaller tower.
The use of an economizer can effect a power
reduction for the compressor of as much as 6 % for the
same cooler and condenser surface. This same power
reduction can be obtained by adding 15% to 30% more
surface in the heat exchanger. The method of saving this
power is a machine design consideration and becomes a
matter for the manufacturer to accomplish this reduction.
Economizers can only be used with multi-stage
compressors,
On low temperature, industrial applications where
four or more stages are used, a two-stage economizer is
generally justified.
Fouling factors used when the cooler and condenser
are selected have a direct bearing on the system
economics. Too conservative a factor results in a high
first cost while too low a factor increases operating cost
by increasing the frequency of tube cleaning or
increasing the costs of the water conditioning to maintain
the low factor. Part 5 includes detailed effects of fouling
on equipment selection, and suggests various fouling
factors based on equipment and systems.
Table 8 lists the relative costs and resistance to
corrosion of various metals and alloys for special cases
where unusual water conditions require other than the
standard copper tubing for either the cooler on the
condenser.
Load (tons) = quantity (gpm) x temp rise (F) x sq ht x sq gr
24
Part 7. Refrigeration Equipment | Chapter 2. Centrifugal Refrigeration Machine
OPERATION COSTS
The power operating costs of an electrically driven
centrifugal machine may be realistically determined by a
mechanical integration of power cost increments for the
total operating hours of the machine as follows:
C = c(p1h1 + p2 h2 + p3h3 + ….. + pnhn)
Where:
C = annual power costs
c = cost per kilowatt hour, including demand and energy
charges
p = power consumption for incremental percentage of
nominal full load, expressed as
(1) motor kilowatt input, OR
(2)
(See Chart 2 for a typical hermetic centrifugal
performance.)
h = hours of machine operation during the year at above
percentage of nominal full load. (See Chart 3 for a typical
graph showing percentages of full load vs operating
hours.)
The annual power costs of auxiliary equipment may
be calculated as follows:
Power costs = .746× bhp × hr×cost/ kw-hr
motor efficiency
DRIVE SELECTION
There are four types of drives in general use for
centrifugal compressors.
1. Steam turbine
2. Variable speed motor
3. Constant speed motor
4. Constant speed engine
Steam turbines are ideally suited for centrifugal
compressors. They afford variable rpm, permitting the
compressor to operate at a minimum speed and brake
horsepower. They usually have a good efficiency
characteristic over the required speed range with
motor output brake horsepower x .746
motor efficiency
Part 7. Refrigeration Equipment | Chapter 2. Centrifugal Refrigeration Machine
economy of operation. Refer to part 8 for additional
information on drives.
Variable speed motors of the wound rotor type are
used for open centrifugal machine applications because
of the favorable starting inrush characteristics and the
range of speed regulation. Capacity can be controlled by
varying the speed manually or automatically, figure 18
indicates that a rapid decrease in power input results
when the speed is reduced
Motors normally used for a constant speed drive are
the squirrel cage induction or synchronous type. It is
sometimes possible to obtain a motor that has low
starting current features and uses an across the line
starter, thus saving on starting equipment cost when
power company limitations on inrush current are satisfied.
Hermetic compressors use only induction type motor
since they usually operate in a refrigerant atmosphere
and do not require brushes or commutators which nay
cause a breakdown of the refrigerant due to arcing.
Synchronous motors may be applied to advantage if
a power factor correction is desired. Another method is to
use a standard induction motor plus the necessary
capacitor.
Natural gas engines may also be applied as drive for
centrifugal machine. Engine speeds normally range from
900-1200 rpm, the lower speeds being used on
applications having longer annual operating hours.
Speed increasing gears are used between the engine
and the centrifugal machine.
Centrifugal compressors have low starting torques;
therefore, most drives can easily be matched with these
machines.
However, not only must starting torque be checked,
but also acceleration time required to bring the
centrifugal up to speed. Too fast an acceleration time is
not desirable because design stresses for keyways may
be exceeded and lubrication problems may be created.
Minimum recommended acceleration tome for open
machines are available from the manufacturer.
GEARS
Speed increasing gears used for an open centrifugal
compressor drive are usually the double helical (herring-
bone) type. The horsepower loss in the gear must be
determine the motor horsepower
The selection of the proper gear for a particular
centrifugal application depends on motor horsepower,
motor rpm and compressor rpm. Water-cooled oil coolers
are normally included with the gear.
CHART 2 – TYPICAL HERMETIC CENTRIFUGAL
PERFORMANCE
Part 7. Refrigeration Equipment | Chapter 2. Centrifugal Refrigeration Machine
MOTOR STARTING EQUIPMENT
Both hermetic and open centrifugals may require the
more commonly applied starters. These are discussed in
Part 8 and include across the line, statdelta, primary
resistance, auto transformer, and primary reactors
starters.
CONTROLS
CAPACITY CONTROL
If a centrifugal machine is to perform satisfactorily
under a partial load, a means of effecting a capacity
reduction in proportion to the reduction of the
instantaneous load is required.
Hermetic Centrifugal
Water temperature control is obtained by means of
variable inlet guide vanes (Fig. 19) at the reduction of the
instantaneous load is required.
This control reduces capacity by varying the angle at
whit the suction gas is directed into eye of the impeller. It
also conserves power because it promotes aerodynamic
gas flow thru the compressor. The minimum partial load
capacity of the machine is based upon the amount of gas
leakage thru the fully closed capacity regulating vanes.
Chart 2 shows a typical power input curve for a hermetic
centrifugal machine operating with condenser water
supplied from a cooling tower when the refrigeration
loads closely follows the outdoor wet- bulb temperature.
The curve is based on the design water flow being
maintained at a constant rate for both the cooler and
condenser.
A chilled water control thermostat automatically
controls the leaving chilled water temperature. When the
temperature changes, the thermostat signals the chilled
water control to reposition the capacity regulating vanes
which change the capacity of the machine to maintain the
desired temperature. When the vanes reach the closed
position and the leaving temperature continues to
decrease to a predetermined minimum, the low chilled
water temperature cutout switch stops the machine.
Open Centrifugal
Capacity control on an open centrifugal machine may
be obtained with a suction damper (Fig. 20), variable inlet
guide vanes, or variable speed drive (steam turbine, gas
turbine, gas engine or wound rotor motor).
A suction damper is controlled by a thermostat in the
leaving chilled water to reduce the capacity of the
compressor by throttling the suction gas. The variable
inlet guide vane control is identical to that discussed
under Hermetic Centrifugal.
Variable speed drives may be controlled manually
when the change in loading is gradual or when a suction
damper is used for automatic control. Automatic speed
control is used with steam turbine, gas turbine or gas
engine drives. Automatic speed control provides very
economical operation and requires less input than other
Fig. 18 – Typical Machine Performance,
Wound Rotor Motor
Fig. 19 – Typical Variable Inlet Guide Vanes
Part 7. Refrigeration Equipment | Chapter 2. Centrifugal Refrigeration Machine
methods of control. Automatic speed control of wound
rotor motors is expensive and is seldom used.
Chart 4 shows the comparative performances of
different methods of centrifugal compressor capacity
control.
CONTROL OF SURGE
Surge is a characteristic of centrifugal compressors
which occurs at reduced capacities. This condition is a
result of the breakdown in flow which occurs in the
impeller. When this happens, the impeller can no longer
maintain the condenser pressure, and there occurs a
momentary reversal of flow which is accompanied by a
lowering of condenser pressure. This allows the impeller
to function normally again, and the gas flow returns to its
normal direction. The operation is stable unit the
condenser pressure builds primarily by the change in
sound level of the machine.
Surge in a centrifugal machine does not occur at
partial loads if the head or lift decreases sufficiently with
the load.
Chart 5 shows a typical lift versus load diagram for a
hermetic centrifugal. A series of curves is plotted
indicating the compressor operating curves at different
positions of the inlet guide vanes. Line B represents a
series of operating points of a machine when the
characteristic of the loading is such that the condensing
temperature or the total lift of the compressor reduces as
the loading also reduces. An example is a comfort air
conditioning job using a cooling tower to provide the
condenser water. As the outdoor wet-bulb decreases, the
refrigeration load decreases and the condenser water
temperature is reduced, allowing the condensing
temperature to drop. Line A represents a series of
operating points of a machine when the condensing
temperature or lift remains almost constant or decreases
only slightly. An example is the condition in which a fixed
temperature of condenser water is available all year, or
the condenser water temperature is still at the design
temperature and a partial load condition exists as in a
process application.
It can be seen from the chart that the line B does not
enter the surge region until the loading is under the
minimum load (approximately 10%). The line A enters the
surge region above the minimum loading and, therefore,
the machine needs some method of maintaining the
loading above this point, such as a hot gas bypass.
To control surge occurring at partial load for either an
open or hermetic centrifugal machine, a valved gas
connection between the condenser and cooler is normally
used to load the compressor artificially. The valve may be
either manual or automatic (Fig. 21). As applied to open
centrifugal machines, the automatic hot gas bypass valve
is usually controlled in sequence with the automatic
suction damper or with the speed of the compressor so
that the valve starts to open just before the suction
damper position or speed of the compressor indicates
surge.
SAFETY CONTROL
Hermetic Centrifugal
The variable inlet guide vanes control capacity and
are used to prevent motor overload in two ways:
1. When starting, the capacity regulating vanes
remain closed until the motor is connected
Fig. 20 – Suction Damper Control System
Part 7. Refrigeration Equipment | Chapter 2. Centrifugal Refrigeration Machine
across the line at full voltage and the current
drawn is below full load current.
2. Motor overload control overrides the chilled
water temperature control to prevent further
opening of the vanes at 100% motor load. If the
current drawn continues to rise above 100%, the
vanes begin to close, reducing the motor load.
Similar controls may be obtained for an open
centrifugal machine driven by a constant speed motor.
A typical ladder diagram of the safety controls for a
hermetic centrifugal is shown in Fig. 22. Safety controls
common to both the hermetic and open type of
centrifugal machine are described as follows:
1. Condenser high pressure cutout switch stops the
compressor when the condenser pressure
becomes too high due to a condenser water
stoppage, excessive condenser scaling or air in
the system.
2. Low refrigerant temperature cutout switch stop
the compressor when the evaporator pressure
becomes too low due to a chilled water
stoppage, excessive cooler scaling, or
insufficient refrigerant charge.
3. Low oil pressure cutout switch stops the
compressor when the oil pressure drops below
the required minimum and prevents either
starting (on compressors with external oil
pumps) or operating (on compressors with shaft-
driven oil pumps) the compressor motor before
the oil pressure is up to the minimum.
4. Low brine or chilled water temperature cutout
switch stops the compressor when the leaving
brine or chilled water temperature drops below
the minimum allowable temperature.
5. Chilled water flow switch stops the compressor
when chilled water ceases to flow, and prevents
a start-up of the compressor motor until chilled
water flow is established (optional).
Open Centrifugal
A ladder diagram of the safety controls for a motor-
driven centrifugal is shown in Fig 23.
ELECTRICAL DEMAND CONTROL
This control can override the capacity control to limit
the current draw during off-season operation. This allows
operation of the machine without creating high electrical
demand charges during months when full load capacity
is not required. The control can be set to reduce the
amount of current which can be draw by the motor down
to as low as 40% of the full load amperage.
MULTIPLE MACHINE CONTROL
When two or more centrifugal machines are required
to handle a load, they may be applied in a parallel or
series arrangement of coolers. The arrangements are
controlled in a manner similar to single machines.
Installations with machine coolers in parallel may
utilize two or more machines. With series chilled water
flow, the cooler pressure loss is cumulative and may
become excessive if more than two machines are
installed in series.
Parallel Arrangement
When two or more machines are installed with the
coolers connected in parallel in the chilled water circuit
(Fig. 24), each machine may control its own leaving
chilled water at design temperature as in a single
machine installation. The same throttling range should be
used for each machine. As the system load is reduced,
each machine reduces capacity simultaneously, thus
CHART 5 – TYPICAL LIFT-LOAD DIAGRAM,
HERMETIC CENTRIFUGAL
Part 7. Refrigeration Equipment | Chapter 2. Centrifugal Refrigeration Machine
individually producing the same leaving chilled water
temperature.
When each cooler is provided with a separate chilled
water pump, the pump and cooler may be shut down
during partial load operation. This means the system must
be able to operate with a reduced chilled water flow and
the pump motors should be selected so they do not
overload when one of the other pumps is shut down.
If only one pump is provided (Fig. 25) or both pumps
are operated continuously, when one machine is shut
down, the remaining machine must provide colder water
than design in order to bring the mixture temperature to
design. When low design temperatures are required,
proper controls should be installed to prevent the
machine from cycling on the low chilled water
temperature cutout switch.
In parallel or series arrangement of hermetic
centrifugal machines, less total power is required to
operate both machines simultaneously down to
approximately 35% load than to run only one, throttling it
to the load. This occurs because the surface area in the
cooler and condenser is greater at light loads in
proportion to the load. The effect may be seen in the
shape of the load versus percent kilowatt input curve
(Chart 6). Note that above approximately a 35% load, less
power is required to operate both machines.
Fig. 22 – Typical Safety Control System, Hermetic Machine
Part 7. Refrigeration Equipment | Chapter 2. Centrifugal Refrigeration Machine
The expense of extra controls to equalize the
operating time of multiple machine arrangements is not
required. When using reciprocating equipment, changing
the order of starting and stopping multiple compressor
arrangements is sometimes justified. Due to the absence
of wearing parts in a centrifugal machine, this changing is
seldom used.
Series Arrangement
When coolers are connected in series, equal
reduction of loading of each machine produces the best
power consumption. The throttling range of the high stage
machine must be adjusted to insure that each machine
handles the same percentage of the system load, at
design and at partial load conditions.
In any series selection the throttling range required
on the high stage machine equals the chilled water
temperature drop thru the low stage machine plus the
throttling range of the low stage machine.
Figure 17 shows a series cooler arrangement of two
hermetic centrifugal machines and controls. The extra
thermostat (return water thermostat) is used to cut in and
cut out the first machine at light loads.
PURGE UNIT
A purge unit for a centrifugal machine may be either
a thermal or a compressor type.
The purpose of the unit is to evacuate air and water
from the centrifugal machine and to recover and return
refrigerant which is mixed with the air. Even though a
machine may be perfectly airtight, it may develop a water
leak which is detected only by operation of the purge
system. If water is allowed to remain in the machine,
serious damage to tubes and other internal parts can
result.
The compressor type purge unit operates
independently by means of a small reciprocating
compressor to remove the air, moisture and a small
quantity of refrigerant from the condenser.
The thermal type purge unit operates on a pressure
differential principle, and a reciprocating compressor is
not required.
Fig. 24 – Parallel Arrangement of Two Machine
(Two Pumps)
Part 7. Refrigeration Equipment | Chapter 2. Centrifugal Refrigeration Machine
Although the purge unit performs a highly efficient
job of removing refrigerant from the air being purged, it is
physically impossible to recover all the entrained
refrigerant; some is always lost.
Table 9 shows an approximation of the normal
refrigerant loss to be expected with a centrifugal
machine. It must be realized that the actual loss varies
widely from one installation to the next; this variation is
based on machine tightness, frequency of purging and
other factors.
INSULATION
The cooler, suction piping and other cold surfaces
should be insulated to prevent sweating. Float valve
chambers, water boxes and other parts of the machine
which may require servicing should be provided with a
removable type of insulation, such as sheet metal covers
filled with granulated cork.
Various types of insulation can be used, such as
vegetable cork, closed cell foamed plastic and expanded
polystyrenes.
LOCATION
Machine location and layout should be carefully
studied when applying a centrifugal machine. The
location of the machine directly influences the economic
and possibly the sound level aspects of any system.
The construction of the room where the machine is
located should contain mass to reduce transmissibility of
noise to surrounding spaces and should also provide
acoustical treatment to maintain reasonable sound levels
in the room.
A floor adequately strong and reasonably level is all
that is required for the location of a hermetic centrifugal
machine. However, though the foregoing statement may
be taken literally, it is to the engineer’s advantage to
consider other aspects relative to the location of the
machine.
1. It should be located so that the installation costs
of the piping between the unit and the equipment
it supplies and the costs of the wiring or piping of
the services to the unit are at a minimum.
2. There should be sufficient space near the
machine for auxiliary equipment such as chilled
and condenser water pumps and piping.
3. There should be adequate clearances around
the machine for access and servicing.
In new construction on upper floors, steel floor
framing should be laid out by the architect or consulting
engineer to match machine supports in order to transfer
loads to the building columns. On upper floors in existing
buildings, the use of existing floor slabs should be
avoided. Supplementary steel framing for transferring all
machine loads to building columns should be designed
by the structural engineer.
LAYOUT
In the layout of centrifugal refrigeration machines,
consideration should be given to nozzle arrangements.
NOZZLE ARRANGEMENT
Cooler – When arranged for multi-pass, water should
enter the bottom tubes and leave thru the top tubes. This
method gives the best efficiency and promotes venting of
any air trapped inside the tubes.
Condenser – When arranged for multi-pass. Water
should enter the top tubes first. This provides the coldest
surface at the top of the condenser shell to stratify
noncondensables for proper purging.
The nozzle arrangement chosen for both cooler and
condenser should result in a minimum number of chilled
water and condenser water pipe fittings, the optimum
access to the centrifugal and auxiliary equipment, and a
neat appearance.
OUTDOOR INSTALLATION
A hermetic centrifugal machine is basically designed
for indoor operation. Outdoor installation is usually not
encouraged. The machines should not be located
outdoors when they may be subjected to freezing
temperatures.
A simple heated structure enclosing the machine is
preferred since complete protection for the machine,
instruments, starter and auxiliary equipment is provided.
Erection of such an enclosure may be less costly than the
outdoor installation precautions which may be required. If
it is necessary to the manufacturer for recommendations
and precautions.
Part 7. Refrigeration Equipment | Chapter 2. Centrifugal Refrigeration Machine
UNIT ISOLATION
Normally, only the hermetic compressor assembly is
isolated from the floor with moulded grooved neoprene
isolation pads. For upper story installations, isolation pads
may also be required under the feet of the cooler. In the
case of highly critical installations, spring isolators may
be required under the compressor assembly and cooler,
in which case auxiliary pumps and piping should be
isolated.
The base which holds the open compressor and its
driver is designed for each individual job. With a steel
base design, the complete unit is mounted on an
independent fabricated steel foundation. With a concrete
type of base, the various components are mounted on
individual steel plates which are anchored to the
concrete.
Fig. 26 shows a depressed concrete base isolated
from the adjoining floor with mastic.
Cork is not a satisfactory isolation material for most
applications. Under no conditions should it be considered
for isolation on an upper floor of a building where the
least amount of vibration would be objectionable.
However, four-inch thick cork pads may be used in
noncritical locations.
The machine foundation should be located away
from building column footings. In order to do a first class
job such as may be required on an upper floor, spring
mounting should be used. Sandwich type spring
mountings, although nonadjustable, may also be used
under a metal pan into which the concrete is poured.
When spring isolation is used, flexible rubber
connections are recommended at the points where the
chilled and condenser water piping is connected to the
cooler and condenser to take up the movement of
machine and base when starting and stopping.
Fig. 26 – Depressed Concrete Base (Isolated From Floor)
Part 7. Refrigeration Equipment | Chapter 3. Absorption Refrigeration Machine
CHAPTER 3. ABSORPTION REFRIGERATION MACHINE
The absorption refrigeration machine is a water
chilling package which uses heat directly without the use
of a prime mover, thus utilizing the heating facilities on a
full time, year-round basis. Because of its compactness
and vibration less operation, it can be installed anywhere
space and a heat source is available, from basement to
roof. It uses the cheapest, safest and most available of
all refrigerants, ordinary tap water. Its absorbent is a
simple salt.
This chapter presents data to guide the engineer in
the practical application and layout of absorption
refrigeration equipment when used for comfort air
conditioning systems.
APPLICATION
Since heat in the form of steam or hot water is
generally the operating force of an absorption machine,
the following situations are favorable to the application of
absorption refrigeration machines:
1. Where low cost fuel is available, as in natural gas
regions.
2. Where electric rates are high. Whenever the
cost of steam in dollars per thousand pounds is
less that fifty times the cost of electricity in
dollars per kilowatt, a lower operating cost can
be expected for the absorption machine. This is
approximately the break-even point in operating
cost (at design) between this machine and the
electrically driven compressor. The cost of steam
is shown graphically in Chart 7 for different fuels.
Comparison curves in Chart 8 indicate the
operation cost of refrigeration for various costs of
steam and electricity when applied to an
absorption and centrifugal machine respectively.
Demand charges should be included in the
average electric cost of a steam turbine-driven
centrifugal and an absorption machine, a straight
CHART 7 COMPARATIVE COSTS OF STEAM
Part 7. Refrigeration Equipment | Chapter 3. Absorption Refrigeration Machine
steam rate per ton of refrigeration is not a proper
criterion. To obtain a correct analysis, the total
system heat input should be used.
3. Where steam or gas utilities are desirous of
promoting summer loads.
4. Where low pressure heating boiler capacity is
largely or wholly unused during the cooling
season.
5. When waste steam is available.
6. Where there is a lack of adequate electric
facilities for installing a convention compression
machine. Since the absorption machine uses
only 2-9% of the electric power required by
compression type equipment, its use becomes
attractive where emergency stand-by power is
requires, as in hospitals.
The absorption machine can be installed in
practically any location in a building where the floor is of
adequate strength and reasonably level. The absence of
heavy moving parts practically eliminates vibrations and
reduces the noise level to a minimum.
Absorption machine may be applied also in
conjunction with gas engines or turbines and with
centrifugal machine can use as its heat source the steam
or hot water made in a waste heat boiler or the jacket
cooling water from a gas engine (250 F or higher).
STANDARDS AND CODES
The location and installation of absorption machines
should be made in accordance with local and other code
requirements. Water and/ or steam piping to and from
the machine should conform to applicable codes.
The Safety Code for Mechanical Refrigeration ASA
B9.1 requires conformance with the ASME Unfired
Pressure Vessel Code. Specifications should require
conformance with these standards to assure a high
quality product. Pressure vessels are ASME stamped
when required by the code.
DESCRIPTION
The absorption machine is a water-chilling package
using water as a refrigerant and a salt solution such as
lithium bromide as an absorbent. It consists of the
following major components:
1. Evaporator Section where the chilled water is
cooled by the evaporation of the refrigerant
which is sprayed over the chilled water tubes.
2. Absorber Section where the evaporated water
vapor is absorbed by the absorbent. The heat of
absorption is removed by condenser water
circulated thru this section.
3. Generator Section where heat is added in the
form of steam or hot water to boil off the
refrigerant from the absorbent to reconcentrate
the solution.
4. Condenser Section where the water vapor
produced in the generator is condensed by
condenser water circulated thru this section.
5. Evaporator Pumps which pumps the refrigerant
over the tube bundle in the evaporator section.
6. Solution Pumps which pump the sat solution to
the generator and also to the spray header in the
absorber.
7. Heat Exchanger where the dilute solution being
pumped to the generator from the absorber is
heated by the hot concentrated solution which is
returned to the absorber.
8. Purge Unit which is used to remove
noncondensables from the machine and to
maintain a low pressure in the machine.
Figure 27 shows a schematic of an absorption cycle.
The machine may be constructed in one, two or more
shells or sections depending on the manufacturer or the
application.
UNIT SELECTION
The factors influencing the selection of an absorption
machine are load, chilled water quantity, temperature of
the chilled water, condenser water source, condenser
water temperature, condenser water quantity, fouling
factor allowance, and heat source. The final selection is
usually based on the least expensive combination of
machine and cooling tower as well as a reasonable
machine operating cost. The absorption machine can be
utilized with any conventional open or closed circuit
chilled water system.
Load, chilled water quantity, and temperature rise are
all related to each other so that, when any two are known,
the third can be found by the formula:
Table 10 illustrates typical absorption machine
chilled water ratings using steam as the energy source.
Ratings in tons based on various leaving chilled water
temperatures, entering condenser water temperatures
and steam pressures are given for a particular machine
size.
The chilled water temperature should be carefully
chosen rather than casually or assumed. The proper
determination of water quantity and temperature for
chilled water coils is discussed in part 6. When low water
quantities and a high rise (15 to 20 degrees) are required
for the chilled water system, the use of two machines
piped in series may be an economic advantage since
Load (tons) = water quantity (gpm) x temp rise
24
Part 7. Refrigeration Equipment | Chapter 3. Absorption Refrigeration Machine
one machine operates at a higher level and requires less
heat input.
Almost any source of condenser water is suitable for
use in an absorption machine, provided it is of a good
quality. Cooling towers are generally used, but river, lake
or well water can also be used when available in sufficient
quantity and temperature.
If the condenser water source is a lake, river, well or
existing process water, the maximum expected water
temperature should be used in selecting the machine.
The water quantity required depends on the temperature
and load. When a cooling tower is to be used in
conjunction with the absorption machine, the tower
selection should be matched to the machine selection to
provide the most economical combination. In many
cases the optimum tower selection will indicate a
condenser water temperature higher than the
temperature normally estimated, which is usually 7 to 10
degrees above the design wet-bulb temperature. This
may mean a considerable saving in cooling tower cost by
reducing the size of the tower. Since this is a heat-
operated machine, the heat rejection to the cooling tower
FIG. 27 – SCHEMATIC OF BASIC ABSORPTION CYCLE
Part 7. Refrigeration Equipment | Chapter 3. Absorption Refrigeration Machine
is approximately two-time that of a motor-driven
refrigeration machine. The cooling tower used with the
absorption machine is usually about 75% larger than that
used with temperature drop thru the tower is usually
about 17 to 20 degrees. Refer to Chapter 5 for details on
the economics of the cooling tower selection.
Typical fouling factor allowances which should be
used for the chilled water and condenser water system in
the selection of the machine are given in Part 5, Water
Conditioning. Generally a minimum factor of .0005 is
used for both a closed recirculating chilled water system
with conditioned water.
Absorption machine normally use either low-pressure
steam or high temperature limits are usually defined by
the manufacturer, although 12 psig steam pressure or a
leaving hot water temperature of 240 F and a temperature
drop of 160 degrees are usually considered as maximum
values. When the temperature or pressure (energy
source) exceeds the machine design limits, methods
such as a steam pressure reducing valve, a steam-to hot
water converter, a hot water-to-steam converter, a water-
to-water heat exchanger, or a run-around system,
blending return water with supply water can be used to
reduce the energy source to the acceptable limits. Other
energy sources that may be adapted for use in the
absorption machine are hot chemical solutions or
petroleum.
Whenever the capacity requirements are less than
the capacity of the machine, a lower operating steam
pressure should be considered. This usually permits a
lower steam rate and a lower total steam consumption.
The condenser water quantity must be maintained at full
nominal flow for this condition. This also may allow the
machine to operate, using heat boiler.
OPERATING COSTS
An important aspect of the economics of an
absorption machine other than the first cost is the
operating cost.
The annual steam cost may be accurately
determined by means of a mechanical integration of
steam cost increments for the total operating hours of the
machine as follows:
C = c (s1 h1 + s2 h2 + s3 h3 + …. + sn hn)
Where: C = annual steam costs
C = cost per 1000 1b steam
1000
s = steam consumption for incremental percentage of nominal
full load (pounds of steam / hour). Steam consumption for
each percentage increment is found by multiplying the
steam rate (lb / hr / ton) at each percentage increment
(Chart 9) by the load (tons) at each increment.
TABLE 10 – TYPICAL ABSORPTION MACHINE RATINGS
Part 7. Refrigeration Equipment | Chapter 3. Absorption Refrigeration Machine
h = hours of operation during the year at percentage of
nominal full load. (See Chart 10 for typical graph showing
percentage of full load vs. operating hours).
When comparing differences in operating costs
between absorption machines and turbine drive
centrifugals, steam rates can be misleading unless the
proper steam costs are used for each machine. The
amount of heat used or fuel consumed may be identical
although the steam rates are considerably different.
Example 1 illustrates that the steam rates for each
machine may be different, but the total heat required is
the same.
Example 1 – Comparison of Heat Requirements
Given:
Chilled water temperature from chiller
= 45 F
Available condenser water temperature = 85 F
Absorption machine:
Steam supply
= 12 psig
Steam rate
= 19 lb/ hr/ ton
Turbine driven centrifugal:
Steam supply
= 125 psig
Condensing pressure = 26 in. vacuum
Steam rate
= 17 lb/ hr/ ton
Find:
Amount of heat used for each machine (Btu/ hr/ ton).
Solution:
Absorption machine
Total heat of steam at 12 psig = 1161.7 Btu/ lb
Heat of liquid at 212 F leaving machine = 180.0 Btu/ lb
1161.7 – 180.0 = 981.7 Btu/ lb steam
981.7 Btu/ lb × 19 lb/ hr/ ton = 18,7000 Btu/ hr/ ton
Turbine driven centrifugal
Total heat of steam at 125 psig = 1192.4 Btu/ lb
Heat of liquid at 26 in. vacuum or 125 F = 92.9 Btu/ lb
1192.4 – 92.9 = 1099.5 Btu/ lb steam
1099.5 Btu/ lb × 17 lb/ hr/ ton = 18,700 Btu/ hr/ ton
This indicates that the amount of heat used for each
type of machine is the same even when the steam rates
are different.
Because a correct analysis of owning and operating
coats used total system heat input as a criterion rather
than a straight steam rate per ton of refrigeration, steam
costs must be properly calculated and weighted.
The annual power costs of the auxiliary equipment
may be calculated as follows:
STEAM BOILER SELECTION
Any boiler capable of modulating its input to maintain
design operating steam pressure within plus or minus one
pound is suitable for absorption machine application.
This includes:
1. All gas – and oil-fired boilers, since their control
is flexible enough to meet this requirement.
Power costs = .746 x bhp x hr x cost / kw-hr
motor efficiency
CHART 9 – STEAM RATES FOR VARIOUS METHODS OF CONTROL
Part 7. Refrigeration Equipment | Chapter 3. Absorption Refrigeration Machine
2. Coal-fired boilers, when the absorption machine
never represents more than 15% of the operating
load on the boilers. This is because of the slow
build-up and shutdown characteristics which
limit their flexibility to adjust to the load.
Therefore, these boilers are generally limited to
large industrial jobs where the steam is being
generated in large quantities year-round for other
processes.
If the job conditions require that the absorption
machine pick up the load rapidly at start-up, it is
recommended that the boiler capacity be based on the
start-up steam demand of the machine. This demand is
the maximum amount of that the machine can condense
at start-up, and must be obtained from the manufacturer.
If the boiler is selected to supply only the full load
steam consumption as determined by the machine
selection, the boiler temporarily overloads on start-up.
This overloading usually affects most boilers by
temporarily lowering the steam pressure. This condition
is generally not detrimental to low pressure boilers or the
absorption machine. If an overload is anticipated, the
boiler manufacturer should be consulted for his
recommendations.
The net boiler rating should be used to determine its
capacity when applied to an absorption machine.
Steam shutoff valves are not necessary for the proper
operation of the absorption machine. However, a manual
steam shutoff valve is recommended to isolate the
machine during long shutdowns.
CONDENSATE RETURN SYSTEMS
The steam-operated absorption machine requires
either a steam trap or a direct return to the boiler thru wet
return arrangement.
If single traps of adequate capacity are not available,
multiple traps in parallel should be used. Either an
inverted bucket or float and thermostatic trap may be
used. The operation steam pressure should be used as
the inlet pressure to the trap, neglecting the small
pressure loss in the generator tubes. The trap discharge
pressure depends on the type of return system, and must
be determined for the individual application.
A properly sized condensate receiver permits
variation of the condensate quantity in the return system
from maximum to minimum, with an adequate reserve for
the maintenance of boiler feed water requirements.
The most common condensate return system is the
steam trap vented receiver type (Fig. 28). The steam trap
insures condensation of all the steam in the absorption
machine.
A condensate piping arrangement generally known
as a wet return (Fig. 29) is preferable whenever possible.
When used under the proper conditions, steam can be
returned by gravity from the absorption machine to the
boiler without the use of a steam trap. A wet return
should not be used if the cost of installation is
unreasonably high as compared to the cost of a steam
trap discharging into an existing condensate return
system. An existing wet return condensate system
should be checked for adequate capacity before using.
It is generally not practical to utilize an existing
vacuum pump condensate return system for an
absorption machine because the condensate is far higher
in temperature than for which the return pump was
originally selected. This hot condensate flashes and
causes vapor binding of the piping and/ or vacuum return
pump. A separate wet return system is recommended
where possible. Where impossible, the condensate may
be discharged thru a steam trap to an atmospheric vent
receiver and then thru a second trap into the cooled to an
acceptable level in a heat exchanger and discharged to
the vacuum pump condensate system. Any cold water
CHART 10 – TYPICAL GRAPH, PERCENT FULL
LOAD VS OPERATING HOURS
Part 7. Refrigeration Equipment | Chapter 3. Absorption Refrigeration Machine
source, which may be benefited by the heat rejected, can
be used
CONTROLS
Items which require control are:
1. Condenser water temperature
2. Chilled water temperature
3. Energy source
4. multiple machines
CONDENSER WATER TEMPERATURE CONTROL
Normally a wide range of condenser water
temperatures can be used in the selection of an
absorption machine. However, once a particular inlet
temperature is established, this must be maintained
within definite limits.
A bypass type control may be required to maintain
inlet temperature. The need for bypass control is
determined by the rate and degree of temperature
change of the water form the cooling tower or other
source of condenser water. Refer to the manufacturer for
specific requirements on the necessity of condenser
water control. The rate and degree of temperature
change of well water is generally negligible; therefore, a
bypass control may not be required. The rate and
degree of temperature change of water from a cooling
tower is generally substantial; therefore, a bypass control
is necessary.
The bypass must be capable of limiting the variation
in condenser water temperature to 10 degrees and
FIG. 29 – SCHEMATIC OF CONDENSATE PIPING USING A WET RETURN
Part 7. Refrigeration Equipment | Chapter 3. Absorption Refrigeration Machine
FIG. 30 – SCHEMATIC OF BYPASS PIPING USED WITH A
COOLING TOWER
bringing the temperature to operating level quickly. To
meet the latter condition, the bypass must always be
designed and sized to bypass the total condenser water
flow.
The control system design and valve selection are
determined from various combinations of the following:
1. Source of condenser water.
2. Relative locations of the machine and cooling
tower.
3. Number of absorption machine and other
equipment served by the cooling tower.
Figures 30 and 31 show the most common methods
of bypass piping.
Figures 32 is an alternate bypass design and can be
used only if the cooling tower is above the absorption
machine. Considerable time must be spent to assure that
the bypass with the two-way valve is properly applied.
Therefore, this approach should only be used when it
NOTES:
1. Size the bypass 3-way diverting valve for 100% condenser water flow.
2. When two absorption machine are installed, the use of separate condenser
water pumps and bypass 3-way diverting valve is recommended. Otherwise,
size the bypass valve for combined flow to insure a pressure at point A that is
always higher than the pressure at point D plus the pressure differential between
points A and C, even when one machine is valved out if the circuit.
3. Install the thermostat with thermal bulb in the mixed water adjacent to the
bypass line rather than close to the machine.
FIG. 31 – SCHEMATIC OF BYPASS PIPING USED WITH A
CENTRAL WATER SOURCE
offers a great economic advantage over the smaller
three-way valve.
Figure 33 illustrates throttle control which is
applicable to condenser water system that utilize river,
lake or well water when full load capacity is not required
as the condenser water temperature drops.
These figures illustrate the proper location of the
condenser water temperature control valve and
schematically show the related condenser water piping.
The actual piping layout should be made in accordance
with Part 3, Piping Design.
When the cooling tower or open drain is below the
machine, the piping should contain a loop above the
outlet of the condenser nozzle. This prevents the water
from draining out of the condenser at shutdown or low
flow conditions encountered in throttle type control
applications. A vacuum breaker should be installed at the
high point of the loop to prevent siphoning of the line.
The bypass valve is usually either a three-way
diverting or two-way throttling valve of the globe body
type with a linear flow characteristic.
The bypass should be sized and located, and the
condenser water pumps selected so that, when water is
being bypassed, the flow thru the machine is not
increased more than 10%; this prevents over
concentration in the generator and minimizes any
increase in pump brake horsepower.
Part 7. Refrigeration Equipment | Chapter 3. Absorption Refrigeration Machine
NOTES:
1.
Size the bypass valve and pipe for the unbalanced static head of the
cooling tower (dimension H) and 100% condenser water flow.
2.
Locate the bypass line and valve next to the cooling tower base level.
3.
If the bypass line and valve cannot be located next to the cooling tower
base level, use the arrangement shown in Fig. 30
4.
When two absorption machines are installed with a common condenser
water pump and a common cooling tower, one bypass line and valve
should be installed and sized for the unbalanced static head of the tower.
Locate the valve next to the tower base level.
5.
When two absorption machines are installed with individual condenser
water pumps and a common cooling tower , individual bypass line and
valves may be installed, each sized and located as specified for a single
machine.
6
