Install the thermostat adjacent to the bypass valve, and the thermal bulb
in mixed water adjacent to the bypass line rather than close to the machine
CHILLED WATER TEMPERATURE CONTROL
If an absorption machine is to perform satisfactorily
under partial load, a mean of effecting a capacity
reduction in proportion to the instantaneous load is
required. Capacity reduction may be accomplished by
steam throttling, control of condenser water flow, or
control of reconcentrated solution. For some hot water
machines capacity reduction may be accomplished by
means of hot water throttling.
These various methods are all used as means to
control the ability of the machine to reconcentrate the
solution which is returned to the absorber. The more
dilute the concentration in the absorber, the less capacity
the machine has to chill the water.
Chart 9 shows the comparative performances of
these four types of absorption machine capacity control.
It is seen that the solution control gives the best steam
rate at partial loads; this is where the machine is operated
NOTES:
1. Size the throttle valve for 100% condenser water flow.
2. Install the thermostat with the thermal bulb in the condenser water leaving the
absorber.
most of the operating season. This lowered steam rate is
possible because only enough solution must be
reconcentrated to match the load. Scaling is minimized
because the condensing temperature is maintained at a
minimum.
ENERGY SOURCE CONTROL
When using steam as the energy source, the
pressure must be maintained within one pound of the
design pressure, either by the boiler controls or by a
pressure reducing valve if high pressure steam is used.
A back pressure regulator valve to limit steam
demand on start-up is rarely. It may be required if the
absorption machine represents most of the load, and if a
temporary lowering of the boiler pressure affects
operation of the other equipment operated from the
boiler. It may also be required where a sudden loss of
boiler and/ or causes other detrimental effects on the
boiler priming.
When high temperature hot water is the energy
source, a control valve is usually required to control the
hot water flow thru the machine. A two-way throttling or
three-way mixing valve is controlled either by a
thermostat located in the hot water leaving the machine or
by a chilled water thermostat thru a high limit thermostat
located in the leaving hot water. The two-way valve
should only by used if it does not adversely affect the hot
water boiler circulation or the circulation pump. The
three-way valve provides a constant flow and is the one
most often used.
\* Use if full load capacity is not required when the temperature drops at the cold
water source. The ability of the machine to produce full load capacity is not
affected when this type of control is applied to condenser water systems where
the temperature at cold water source is constant, as in ground wells. The throttle
valve in such system is used to conserve water rather than maintain condenser
water temperature control.
FIG. 32 – ALTERNATE SCHEMATIC OF BYPASS USED
ONLY WITH A COOLING TOWER LOCATED ABOVE
ABSORPTION MACHINE
Fig. 33 – Throttle Control For Once-Thru Condenser
Water Systems\*
Part 7. Refrigeration Equipment | Chapter 3. Absorption Refrigeration Machine
MULTIPLE MACHINE CONTROL
Absorption machines may be applied to parallel and
series arrangements of coolers.
Installations with machine coolers in parallel may
utilize two or more machines. With series chilled water
flow the cooler pressure loss is cumulative and may
become excessive if more than two machines are
installed in series.
Parallel Arrangement
When two or more machine are installed with the
cookers connected in parallel in the chilled water circuit
(Fig. 34), each machine should control its own leaving
chilled water at design temperature as in a single
machine installation. The same throttling range should be
used for each machine. As the system load is reduced,
each machine automatically reduces capacity
simultaneously, thru individually producing the same
leaving chilled water temperature.
Operating all machine simultaneously down to
minimum load provides the best total steam consumption
and the most economical operation when using solution
control. There is no economic advantage in shutting
down any of the machines at partial load since the steam
consumption for two machine operating at full load.
Since there is a minimum of moving parts, there is not
reason to shut down a machine to prevent its wearing out.
It is recommended that each machine cooler be
provided with a separate chilled water pump on the
normal air conditioning application. The pump and pump
motors should be selected so that the pump motor is not
overloaded if one or more machine and their pumps are
shut down.
If separate pumps are not provided and a machine is
required to be shut down, provision should be made to
shut off the chilled water flow and condenser water flow
after the shutdown cycle is completed.
Series Arrangement
When the coolers are connected in series (Fig. 35),
equal reduction of loading of each machine produces the
best steam consumption. The throttling range of the high
stage machine must be adjusted to insure that each
machine handles the same percentage of the system
load, both at design and at part load conditions.
In any series selection, the range requires on the
high stage machine equals the chilled water temperature
drop thru the low stage machine plus the throttling range
of the low stage machine.
Figure 36 shows the chilled water temperature data
from a typical two-machine with coolers in series flow.
Note that, while the throttling range on the low stage
machine (No. 2) is the generally recommended 3
degrees, the throttling range on the high stage machine
(No. 1) must be adjusted to 9.4 degrees if both machines
are to be proportionally reduced to zero load.
Figure 37 shows the chilled water temperature data
from typical two-machine installation with coolers in
parallel flow. In this case the throttling range on both
machine is identical.
Figure 38 indicates the steam consumption for a
1000 ton load for the types of systems and shows that
series operation above about 350 tons used less steam
than parallel operation. The series arrangement has a
lower operating cost and generally permits the use of a
smaller machine so that the first cost is less.
SAFETY CONTROL
The absorption machine should be provided with
safety controls to prevent damage to the machine. These
controls are described as follows:
1. Low temperature cutout shuts down the machine
to prevent ice formation and tube damage when the
chilled water temperature falls below the minimum
allowable temperature.
Part 7. Refrigeration Equipment | Chapter 3. Absorption Refrigeration Machine
2. Solution pump and evaporator pump auxiliary
contacts shut down the machine when either of these
pumps becomes inoperative.
3. Chilled water or condenser water flow switches or
their pump’ s auxiliary contacts shut down the machine
when flow is interrupted in either circuit.
PURGE UNIT
A purge unit is required to remove all
noncondensables and to maintain a low pressure in the
absorption machine. The purge unit must be able to
maintain a pressure below the pressure in the absorber.
INSULATION
The absorption machine requires insulation
principally to prevent sweating and the resultant corrosive
action on cold surfaces. It may also be used to minimize
machine room temperatures and to cover exposed hot
lines in or near traffic areas.
Some of the items which may require insulation are:
1. Chilled refrigerant lines and pump
2. Chilled water boxes
3. Generator shell
4. Generator nozzles and headers
Part 7. Refrigeration Equipment | Chapter 3. Absorption Refrigeration Machine
5. Solution heat exchanger
6. Hot solution piping.
The cold surfaces may be insulated with flexible
fiberglass, closed cell foamed plastic, expanded
polystyrenes, plaster or plaster tape, and should include
a vapor seal. Water boxes which require removal should
be insulated with a removable type of insulation such as
sheet metal covers with a granulated fill.
The hot surfaces such as the generator shell may be
insulated with a blanket type or low-pressure boiler
insulation. The generator nozzles and headers should
use a removable insulation such as a granulated fill in a
sheet metal cover. The hot solution piping requires
flexible insulation similar to the type used on the cold
piping.
LOCATION
The location of the absorption machine directly
influences the economic aspects of the system. A floor
adequately strong and reasonably level is all that is
requires for the location of an absorption machine.
However, it is to the engineers advantage to consider
other aspects of machine location.
1. It should be located so that the installation costs
of the piping between the unit and the equipment
it supplies and the wiring and piping of the
services to the unit are at a minimum.
2. There should be sufficient space near the
machine for auxiliary equipment such as chilled
water and condenser water pumps and piping.
3. There should be adequate clearances around
the machine for access, servicing, and tube
pulling or cleaning.
Many absorption machines along with their boilers
and auxiliaries are installed on upper floors or roofs of
buildings because the location has many advantages.
1. It allows the basement areas normally used for
such mechanical equipment to be available for
profitable use.
2. It eliminates many of the pipes and shafts thru
out the building. The only services required thru
the building are a small fuel line to the boiler, an
electric feeder and the normal drain lines.
3. Equipment room ventilation is simplified.
4. All mechanical equipment can be located in the
same relative area, providing for better
maintenance and supervision.
5. It eliminates a long boiler stack and long steam
relief lines.
6. Pumps and water boxes do not have to be
designed for high pressures, as may be
expected in tall buildings.
LAYOUT
NOZZLE ARRANGEMENT
The nozzle arrangement chosen for chilled and
condenser water should result in a minimum number of
chilled and condenser water pipe fittings, should allow
proper access to the machine and auxiliary equipment,
and should present a neat and attractive appearance.
OUTDOOR INSTALLATION
The absorption machine is designed for indoor
operation. Outdoor locations are usually not encouraged.
A simple heated structure enclosing the machine is
generally preferred, and erection of the enclosure may be
less costly than the precautions that may be required. If it
is necessary to install the machine outdoors, refer to the
manufacturer for his recommendations and precautions.
UNIT ISOLATION
A rubber isolator is normally used under the leg
supports of the machine. Such isolation together with the
required isolation of the chilled water and condenser
water pumps and the piping to and from the machine is
usually sufficient for a satisfactory installation.
Part 7. Refrigeration Equipment | Chapter 4. Combination Absorption-centrifugal System
CHAPTER 4. COMBINATION ABSORPTION-CENTRIFUGAL SYSTEM
A combination refrigeration system is well suited to
may large tonnage air conditioning systems to may large
tonnage air conditioning systems where operating
economy is important and medium or high pressure
steam is planned as the driving force.
This chapter includes System Description, System
Feature, Engineering Procedure and Controls.
As with all applications an owning and operating cost
analysis should be made before selecting any specific
refrigeration equipment. However, the combination
system is generally most attractive on large tonnage
building complexes such as college campuses and
industrial processes requiring water at air conditioning
temperature levels.
Also, on existing systems where more air
conditioning is planned, this increased load can often be
added without increasing refrigeration energy
requirements by either of the following alternatives:
1. If about 1/3 more load\* is planned, a back
pressure steam turbine driven centrifugal
refrigeration machine can be added to existing
absorption equipment.
2. If about 2/3 more load\* is required, absorption
equipment can be added to centrifugal
refrigeration equipment. Normally this entails the
substitution of a back pressure turbine for a
condensing turbine.
As mentioned, medium or high-pressure steam must
be planned or be available. This can be self-generated
or district heating steam.
SYSTEM FEATURES
The following are some of the features offered by a
combination system
1. Minimum Energy Requirements – Less heat input
is required for a combination system that for a
condensing turbine-driven centrifugal or an
absorption machine alone. A correct analysis of
owning and operating costs uses total system
heat input as a criterion rather than a straight
steam rate per ton of refrigeration. Chapter 3
discusses this point at greater length.
2. Minimum Heat Rejection – Less heat is rejected
from a combination system than from a
condensing turbine-driven centrifugal or an
absorption machine. Condensation of steam
from a back pressure steam turbine in an
absorption machine eliminates the need for a
more expensive condensing turbine and steam
condenser. A lower heat rejection to the cooling
tower may permit a smaller size tower to be
selected.
Table 11 compares typical heat input and heat
rejection per ton of refrigeration for the three different
systems. Figure 39 is a graphic analysis of Table 11.
SYSTEM DESCRIPTION
The following system description and control
arrangement chosen for the description is one of many
that can be designed for the system. This particular
arrangement is presented because it offers control
simplicity and a minimum steam rate when operating from
full load down to approximately 15-35% load.
\*As explained more fully under Apportionment of Chilled Water Cooling, the best
operating economy is normally accomplished when the air conditioning load is
divided approximately one-third centrifugal refrigeration and two- thirds absorption
refrigeration.
Part 7. Refrigeration Equipment | Chapter 4. Combination Absorption-centrifugal System
Although only one centrifugal machine and one
absorption machine are shown in Fig. 40, a combination
of one centrifugal and two or more absorption machines
can be used as well. It is shown this way for clarity.
Figures 40 and 41 show the suggested arrangement.
Chilled water returns from the load thru the centrifugal
machine, to the absorption machine and then back to the
load. The condenser water circuit is piped in parallel to
the refrigeration equipment with individual pumps for
each circuit. This not only allows the versatility of
independent machine operation; it also gives good
operating economy.
The condenser water temperature is maintained at its
required 85 F for the absorption machine, whereas the
water entering the centrifugal is allowed to drift
downwards at partial loads, thus improving centrifugal
operating economics.
The minimum system steam rate occurs when a
balanced steam flow condition exists. That is when the
absorption machine utilizes exactly all the steam
discharged from the turbine. Normal procedure is to
accomplish this initial balanced condition at 100% load.
The control arrangement (described later) accomplishes
FIG. 39 – GRAPHIC ANALYSIS OF TABLE 11
FIG. 40 – SCHEMATIC OF COMBINATION
SYSTEM STEAM PIPING
FIG. 41 – SCHEMATIC OF COMBINATION SYSTEM WATER CIRCUITING
\*Back pressure turbine 125 psig inlet, 13 psig exhaust, no moisture
†Condensending turbine 125 psig inlet, 4 in. Hg abs. exhaust
Part 7. Refrigeration Equipment | Chapter 4. Combination Absorption-centrifugal System
the balanced steam flow condition at partial loads. Table
12 shows the minimum system steam rate and the
centrifugal portion of the system load for various turbine
inlet and absorption machine steam rates.
Control is accomplished as follows. A thermostat in
the chilled water circuit leaving the combination system
controls the inlet guide vanes or a suction damper in the
centrifugal. The absorption machine is controlled by a
pressure regulator sensing the steam pressure in the
header between the turbine exhaust and the absorption
machine. The thermostat maintains a constant chilled
water temperature and the pressure regulator holds the
steam pressure constant ahead of the absorption
machine.
Essentially, the chilled water thermostat effects a
capacity reduction of the combination system at partial
Part 7. Refrigeration Equipment | Chapter 4. Combination Absorption-centrifugal System
load in proportion to the instantaneous load, while the
steam pressure regulator maintains a steam flow balance
between the centrifugal and absorption machines and
consequently a minimum system steam rate.
ENGINEERING PROCEDURE
Selecting the equipment for a combination system is
a matter of achieving the required performance with the
minimum owning and operating costs. Equipment
selecting is essentially a trial-and-error process. The
following method is recommended to provide a
satisfactory system.
PERFORMANCE
The required performance consists of load or
tonnage, chilled water temperature and quantity or rise
(F). The load or tonnage is determined by using normal
methods. Chilled water rises of 15-20 F is suggested for
minimum system steam rate and pressure drop thru the
chillers. Chilled water temperature selection should not
be arbitrary, but should be as high as design permits.
Recommended condenser water quantities are
approximately 3 gpm per ton for the centrifugal and 3.5
gpm per ton for the absorption machine.
TURBINE STEAM RATE
Determine the expected single stage turbine steam
rate and exhaust steam quality for the specified inlet
steam conditions (pressure and superheat) and 13 psig
back pressure. (This allows 1 psi pressure loss for the
steam piping between the turbine exhaust and the
absorption machine inlet, assuming the absorption
machine and turbine are close-coupled.)
Base the determination of steam rate upon an
assumed one-third-system load on the centrifugal and a
two-thirds system load on the high temperature side a
leaving water temperature may be determined. From
Chart 11 an approximate brake horsepower per ton of
refrigeration may be assumed for the centrifugal.
The required turbine performance is abstained from
the turbine supplier and includes the following:
1. Curves relation speed, horsepower and steam
consumption from full to minimum load of the
centrifugal.
2. Curves relating turbine exhaust steam quality to
turbine horsepower, speed or steam
consumption.
3. There are no turbine performance characteristics
which are typical of all turbines. Chart 12 shows
the performance of two typical back pressure
turbines for centrifugal refrigeration machine
duty.
DISTRIBITION OF DESIGN CAPACITY AND MIMUMUM
SYSTEM STEAM RATE
Calculate the centrifugal machine proportion of the
system design load. This is determined from the formula:
Part 7. Refrigeration Equipment | Chapter 4. Combination Absorption-centrifugal System
Where:
Load
= centrifugal machine proportion of
system design load.
SRa = absorption machine steam rate
(lb/hr/ton) at design load.\*
SRt
= turbine inlet steam rate (lb/bhp/hr) at
design load.
Xte
= turbine exhaust steam quality.
bhp/ton = centrifugal machinepower equirement.†
The system design load minus the centrifugal
proportion equals the absorption machine proportion of
the load.
Calculate the minimum system steam rate deter
mined from the formula:
Where:
SRmin
= minimum system steam rate (lb/hr/ton) of
system load.
Example 1 illustrates how these two formulas may be
utilized.
Example 1 – Minimum Steam Rate At System Design Load
Given:
2400 gpm of water to be chilled from 57 F to 42 F or a 1500
ton design load.
\*For initial determination, use approximate lb/hr/ton from Chart 13 for chilled
water temperature leaving the system.
†Use approximate bhp/ton figures from Chart 11 for chilled water temperature
leaving the centrifugal machine.
Centrifugal machine power requirement
= .86 bhp/ton(Chart 11) x 500 tons = 430 bhp.
Turbine inlet steam rate at design load
=
Absorption machine steam rate at design load
= 19.65 lb/hr/ton (Chart 13)
Turbine exhaust steam quality = .97
Find:
Apportionment of system tonnage
Minimum system steam rate
Solution:
Using formula 1, the centrifugal machine proportion of system
design load
=
then, .364 x 1500 tons = 545 tons
Chilled water temperature range thru the centrifugal
= .364 x 15 F = 5.45 F.
Using formula 2, the minimum system steam rate
=
The absorption machine is selected to handle the remainder
of the system design load.
1500 – 545 = 955 tons.
APPORTIONMENT OF CHILLED WATER COOLING
Determine the entering and leaving chilled water
temperature for the centrifugal and absorption machine
portion of the system design load based on series chilled
water flow with the chilled water passing first thru the
centrifugal machine. The total required chilled water
temperature range is proportioned between the
centrifugal and absorption machines in the same ratio as
the tonnage. Example 1 illustrates how the apportionment
is determined.
CENTRIFUGAL MACHINE
Selection the centrifugal machine for an entering
chilled water temperature equivalent to that returning from
the load and the leaving chilled water temperature
determined previously.
Select the condenser using the available cooling
tower water temperature. Chapter 2 can be used as a
guide for the selection of the machine.
Load = SRa + (SRt x bhp/ton x Xte)
SRa
(1)
SRmin = SRa + (SRt x bhp/ton x Xte)
SRt x bhp/ton x SRa
(2)
= 41.2 lb/bhp/hr(Chart 12)
17,700
430
19.65 + (41.2 x .86 x .97)
19.65
= .364
41.2 x .86 x 19.65
19.65 + (41.2 x .86 x .97) = 12.9 lb/hr/ton
Part 7. Refrigeration Equipment | Chapter 4. Combination Absorption-centrifugal System
ABSORPTION MACHINE
Select the absorption machine for the entering chilled
water temperature equal to that leaving the centrifugal
and the leaving chilled water temperature required by the
design load. Base the machine selection on a 12 psig
steam supply and the available cooling tower water
temperature. Chapter 3 can be used as a guide for the
selection of the absorption machine.
STEAM TURBINE
Select the back pressure steam turbine for the speed
and brake horsepower required by the centrifugal at
design load
. Often a 5% safety factor is added to the required
centrifugal brake horsepower, to allow for poor entering
steam conditions to the turbine.
Part 7. Refrigeration Equipment | Chapter 4. Combination Absorption-centrifugal System
A single stage turbine is normally used. For equal
cost the turbine having the best steam rate should be
selected. Two single stage turbines in tandem are
recommended in preference to a single, multi-stage
turbine. A hydraulic direct-acting governor is
recommended for use as the turbine (manual) speed
control.
Determine the total required turbine steam flow and
exhaust steam quality, and check the balance of steam
flow between the turbine and absorption machine. If the
quantities determined do not agree with those estimated
originally and/ or a balance does not exist, further
adjustments may be required in the selection of
equipment
Chart 14 and 15 indicate the steam consumption at
partial load for a typical combination system and its
individual machine respectively.
CONTROLS
A typical control diagram for a combination system is
shown in Fig. 42. Either electrical or pneumatic controls
may be used; however, pneumatic controls are most
commonly utilized. The sequence of operation is the
same regardless of which is used.
Capacity control by means of variable inlet guide
vanes or a suction damper governs the operation of the
centrifugal machine. A thermostat with its thermal element
in the chilled water line leaving the absorption
refrigeration equipment positions the throttling device at
the compressor.
A steam pressure regulator controls the operation of
the absorption machine. The sensing element of the
pressure regulator is piped to the steam header between
the steam turbine exhaust and the absorption machine.
The regulator positions the solution control valve at the
absorption machine in accordance with the steam
pressure to control its capacity and maintain a constant
pressure. Minimum system steam rate is thus maintained
at both full and partial load because the absorption
machine utilizes exactly the steam discharged from the
turbine.
A selector switch permits operation of the absorption
machine alone below the centrifugal cutout point.
COMBINATION OPERATION
With the selector switch in the Combination position
the centrifugal machine is under the control of the chilled
water controller, and the absorption machine is put under
the control of the pressure regulator thru a low limit
thermostat (if required).
The cooling tower bypass valve is interconnected
with the absorption machine condenser water pump so
that the valve is controlled by the condenser water
thermostat when the pump is started.
When the temperature falls, the chilled water
controller acts to throttle the variable inlet guide vanes at
the centrifugal compressor. If the resulting quantity of
exhaust steam from the turbine is insufficient to supply
the absorption machine in accordance with its solution
control valve position, the steam supply pressure drop
and throttles the solution control valve to bring the system
into balance. An increase in chilled water temperature
causes a reverse action.
The low limit chilled water thermostat is a safety
device to prevent a freeze-up when more than one
absorption machine is required in the design.
ABSORPTION MACHINE OPERATION
When the system load drops below approximately
15-35% of design, the centrifugal machine is shut down.
With the selector switch in the Absorption position the
chilled water thermostat controls the solution control valve
at the machine.
Steam is supplied to the absorption machine thru the
pressure reducing station in the bypass line around the
turbine. The steam also maintains the turbine hot for easy
start-up.
Part 7. Refrigeration Equipment | Chapter 5. Heat Rejection Equipment
CHAPTER 5. HEAT REJECTION EQUIPMENT
In order for the refrigeration cycle to be complete, the
heat absorbed in the evaporator and the heat equivalent
of the work required to raise the pressure of the
refrigerant must be removed and dissipated. This is the
function of heat rejection equipment. Heat may be
dissipated by sensible heat transfer or by a combination
of sensible heat transfer and latent heat transfer (mass
transfer). The means of heat rejection is the basis of
equipment classification
.
This chapter practical information to guide the
engineer in the application and layout of heat rejection
equipment.
TYPES OF EQUIPMENT
There are three types of heat rejection equipment
commonly used. They are:
1. Air-cooled condenser, in which heat is rejected
directly to the air by sensible, heats transfer.
2. Evaporative condenser, in which sprayed coils are
used to dissipate heat to the air by sensible and
latent heat transfer.
3. Water-cooled condenser, in which heat is sensible,
transferred to water. Although this water may then
be wasted, it is usually conserved by a process of
sensible and latent cooling in a cooling tower. The
water is then recalculated it the condenser. For
this reason, the water-cooled condenser and the
cooling tower should be examined together as a
single heat rejection device.
Figures 43, 44, 45 and 46 show an air-cooled
condenser, an evaporative condenser, a water-cooled
condenser, and a cooling tower respectively.
APPLICATION
An evaluation of owning and operating costs is usually
the basis for selection of a means of heat rejection.
Customer preference and provision for future condition
may influence the choice as well. Local design factors
such as air and water conditions and the system
application affect the selection insofar as they affect the
economics.
In an economic analysis, system size is important
since the installed costs per ton of the various
condensing methods decrease at different rates with
increasing size. All factors being equal, air-cooled
condensing is often chosen for capacities up to 75 tons.
Evaporative condensing is a primary alternative in the 50-
150 ton range. Above 100 tons, water-cooled condensing,
in conjunction with a mechanical draft-cooling tower, is
the most common choice. There are many applications
where well, river or lake water is used for water-cooled
condensing purposes. The installed cost per ton of once-
thru water-cooled condensing where the water is wasted
is wasted remains constant with system size.
In the capacity range where all three condensing
methods are alternatives, air-cooled condensing is
usually the highest in first cost. However, maintenance
costs for sir-cooled condensers are considerably lower
for a given capacity. Therefore, air-cooled condensing is
well suited to system where service is infrequent or
incomplete. Similarly, long operating hours at light loads
favor air-cooled condensing. Over-all operating costs of
this method for the commonly applied capacity range are
less than for water-cooled condensing, and compare
favorably with evaporative condensing.
Other factor supporting the choice of air-cooled
condensing are the lack of make-up water or drainage
facilities, the availability of only foul water, high summer
Part 7. Refrigeration Equipment | Chapter 5. Heat Rejection Equipment
wet-bulb temperatures, relatively low summer dry-bulb
temperatures or high water costs. Installations featuring
many independent compressors may possibly be served
more satisfactorily by multiple air-cooled condensers or
cooling tower. Also, if operation is required or at low
outdoor temperatures, air-cooled condensing presents no
water freezing problems.
In the 50-150 ton capacity range, evaporative
condensing usually has the lowest first cost. Some other
factors which encourage its use are low wet-bulb
temperatures, high dry-bulb temperatures, or the
availability of inexpensive water of adequate quality.
Operating costs may be below those of air-cooled
condensing, partially if the condensing temperature
considered is lower, with consequently smaller
compressor power input requirements.
In general, conditions favoring the use of evaporative
condensing also favor water-cooled condensing in
combination with a cooling tower. When the heat rejection
equipment is located further away from the other
refrigeration components, the use of a close-coupled
water-cooled condenser and a remote cooling tower
becomes economically more attractive. This is because
the refrigerant piping necessary with sir-cooled or
evaporative condensing is more costly than water piping
for a given capacity.
Once-thru water-cooled condensing may be the most
practical and economical choice if there is a nearby
supply of eater of adequate temperature and quality such
as a river, lake or well. Otherwise, city water costs, local
codes for the use of water, or lack of adequate sewage
facilities may make a once-thru system prohibitive.
STANDARDS AND CODES
The application and installation of heat rejection
equipment should conform to codes, lows and regulation
applying at the job site.
Method of testing and rating mechanical draft cooling
tower are prescribed in the ARI Standards, as are similar
procedures for evaporative and air-cooled condensers.
For water-cooled condensers, design, testing and
installation should be in accordance with the ASME
Unfired Pressure Vessel Code and the ASA B9.1 Safety
code for Mechanical Refrigeration.
AIR-COOLED CONDENSERS
An air-cooled condenser consists of a coil, casing,
fan and motor. It condenses the refrigerant gas by
means of a transfer of sensible heat to air passed over
the coil. The relation between condensing temperature
and air temperature is shown in Fig. 47.
For a given surface and air quantity, the capacity of
an air-cooled condenser varies, for practical purposes, in
direct proportion to the difference (TD) between the
condensing temperature and the entering air dry-bulb
temperature. Therefore, assuming the heat rejection
requirement is constant, a fall or rise in entering air
temperature results in an equal decrease or increase in
condensing temperature.
Values for TD range from 15-35 degrees, with
condensing temperatures between 110 F and 135 F. In
desert areas these temperatures may reach 140 F.
UNIT SELECTION
Economics
Air-cooled condensers are most commonly applied
to relatively small refrigeration systems. First cost usually
dictates the selection of the compressor-condenser
combination a conventional condensing temperature.
Part 7. Refrigeration Equipment | Chapter 5. Heat Rejection Equipment
Condenser first cost advantages may be realized with
higher condensing temperatures. However, it must be
recognized that, as the chosen condensing temperature
is increased, compressor power input increases also.
Higher compressor power requirements may be partially
or fully offset by decreased condenser fan motor
horsepower. Additionally, common practice is to build
most air-cooled condensers with sub cooling circuits.
This has the effect of increasing total system capacity
with a slight increase of compressor power input
requirements.
Component Balance
The capacities of a condenser and a compressor
operated in combination will balance at some final
condensing temperature. Rather than determining this
balance point by trial and error, it is preferable to
calculate it graphically. This is done by plotting
condensing temperature versus heat rejection for both
the compressor and the condenser on the same set of
coordinates. Two or more condensers and compressor
can be plotted so that the various combinations can be
analyzed for performance, first cost and operation cost.
Chart 16 is a graphical selection for a nominal 60 ton
design load. Points A and B represent two possible
combinations. Combination B has the smaller compressor
while combination A has the smaller condenser.
Compressor power input requirements are higher with
combination A, but installed first cost is lower.
In plotting the air-cooled condenser capacities, it is
preferable to use condenser ratings given in terms of total
heat rejected rather than in evaporator tons. Compressor
heat rejection requirements vary not only with suction and
condensing temperature but also with the compressor
selected. In addition, heat rejection requirements for
hermetic refrigeration machines vary with size. The
engineer should refer to specific catalogs for the total
heat rejection for each individual compressor for plotting
purposes.
The compressor capacity line (shown broken) has
been corrected for an assumed 2-degree discharge line
loss. Thrum, for a given design suction temperature, a
point on the corrected line represents a condensing
temperature 2 degrees less than the compressor
saturated discharge temperature. When designing hot
gas lines, it is common practice not to exceed a pressure
drop corresponding to a 2-degree change in saturation
temperature.
An analysis of combination A is given in Charts 17
and 18. Chart 17 describes the heat rejection capacity
of compressor-condenser combination A at varying
suction and condensing temperatures. The balance line
(shown broken) indicates the heat rejection possible with
this combination at various suction temperatures,
assuming a 2-degree line loss.
Chart 18 includes the balance line shown in Chart 17
in terms of evaporator tons and, in addition, relates
evaporator capacity and suction temperature. The
broken line on this chart is the evaporator capacity curve
corrected for an assumed 2-degree suction line loss.
Part 7. Refrigeration Equipment | Chapter 5. Heat Rejection Equipment
This standard is not usually exceeded in sizing the
suction line.
Compressor Limitations
The selection and application of air-cooled
condensers may be limited by the restrictions imposed by
the manufacturer in operation of the posed by the
manufacturer on operation of the compressor. These
restrictions define maximum compressor saturated
suction temperatures and saturated discharge
temperatures. Specific data should be obtained from the
catalog of the manufacturer involved.
Subcooling
The use of an integral subcooler in an air-cooled
condenser provides these operating advantages:
1. An increase in system capacity.
2. A method of offsetting the effects of moderate
liquid lifts.
3. Reduced power input pet ton of refrigeration.
The subcooled is installed in series with the
condensing coil, and the condensed liquid from all
circuits of the condensing coil is combined before
passing thru the subcooler.
Because of the reduced enthalpy of the subcooled
liquid, each pound of refrigerant evaporated can absorb
more heat, this increasing the system capacity (Fig. 48).
Flashing of liquid refrigerant due to pressure drops
from moderate liquid lifts is offset by subcooling.
The power input pet ton is reduced because more
capacity is available without an increase in the required
horsepower. Line CD in Fig. 48 represents the work input
which is not changed due to the subcooling.
A receiver (if used) should be valved out of any
system using a subcooling coil because the subcooling
effect is often offset by the liquid flashing in the receiver.
Atmospheric corrections
Air-cooled condenser ratings are based on air at
standard atmospheric conditions of 70 F and 29.92 in.
Hg barometric pressure. If a condenser is equipped with
a direct drive and is to operate at an altitude above sea
level, heat rejection ratings should be corrected for the
change in air density. This correction amounts to a
decrease in capacity of approximately 9% at an altitude
of 5,000 feet. However, it should be pointed out that this
reflects only about a 3% loss in total system capacity.
On condensers equipped with belt-driven equipment,
fan speed can be increased to offset this correction.
Capacity corrections for air temperature deviations
are unnecessary unless temperatures exceed 125 F.
Multiple Circuiting
Some installations may include several independent
refrigeration systems, each operating at the same or
different suction or condensing temperatures. These may
be supplied with a single condenser which has a multiple
of circuits, each operating with a separate refrigeration
system.
CHART 18 – COMPONENT BALANCE,
EVAPORATOR-CONDENSING UNIT
Part 7. Refrigeration Equipment | Chapter 5. Heat Rejection Equipment
CONDENSER CONTROL
There are two basic methods of controlling the
capacity of air-cooled condensers. They are sir side and
refrigerant side control. The air side controls utilize
methods of varying the air flow thru the condenser. The
refrigerant side controls vary the amount of available
condensing surface by flooding portions of the condenser
with liquid refrigerant.
Air-cooled condenser controls are needed to
maintain a sufficient pressure differential across the
refrigerant expansion device to provide the required
refrigerant flow to offset the load. The control should
operate satisfactorily is required. The minimum outdoor
temperature above which the control system operates
satisfactorily must be obtained from the manufacture of
the control. This minimum temperature may depend on
whether the refrigeration system can operates unloaded
some of the time or if it operates loaded all of the time.
The application of the refrigeration system, whether for
liquid chilling, direct expansion cooling or a heat pump,
may also influence the minimum temperature.
Most manufacturers of air-cooled condensers offer
patented methods of control which can only be used with
their recommendations concerning operating limits and
applications for their controls.
Refrigerant migration to the condenser on shut down
may be prevented or its effect on a proper start-up may
be lessened by the condenser control. Refrigerant
migration occurs because the condenser is in a colder
atmosphere than the other parts of the system. This may
create trouble on start-up since the condenser may be
full, or close to the outdoor temperature. There may be
very little pressure difference across the expansion valve
and the system may cycle on the low-pressure switch
when attempting to start.
Several methods are available to aid in providing for
winter start-up. One method is to shunt out the low
pressure switch at start up with a time delay relay unit the
system gets up to pressure. Another method is to locate
the low-pressure switch in the liquid line and put a defrost
thermostat on the coil. When single pump out control is
used, a low-pressure stat is also required in the suction
line.
Feeding subcooled liquid to a liquid chiller may
cause frost pinching of the tubes or a freeze-up of the
chiller due to erratic operation of the expansion valve.
With a direct expansion-cooling coil, the subcooled liquid
may not allow proper distribution of the refrigerant thru
the parallel circuits in the evaporator. Frost may deposit
on the coil and can build up and black off the air flow.
Proper selection of the expansion valve and the
selection of an adequate receiver to hold any excess
refrigerant may also be required in connection with the
condenser control.
Air Side Control
Examples of the air side controls include the cycling
of fans in sequence when multiple fans are used on a
single coil system; the modulation of a volume damper
installed in the fan discharge or as a face damper
installed to bypass air around the coil; a variable speed
fan; or possibly a combination of these controls.
Refrigerant Side Control
Types of refrigerant side controls include an
electrically heated surge type receiver to maintain a
minimum liquid temperature in the recover; a bypass
valve to bypass hot discharge gas around the condenser
to maintain a minimum downstream or receiver pressure;
a pressure regulating valve in the drain line from the
condenser to maintain a minimum pressure in the
condenser; or variations and combinations of these
controls.
LOCATION
An air-cooled condenser may be located indoors or
outdoors. It may be remote or near, above or below the
compressor. The greater the distance separating the
condenser and compressor, the greater is the first cost
and operating cost. Specific location recommendations
include the following:
1. Locate the unit so that air circulates freely and
rapidly without recalculating.
2. Locate the unit away form areas continuously
exposed to loose dirt and foreign matter.
3. Locate the unit away from occupied spaces with
low ambient sound levels.
FIG. 48 – EFFECT OF LIQUID SUBCOOLING
Part 7. Refrigeration Equipment | Chapter 5. Heat Rejection Equipment
Condenser location with respect to the evaporator
can have an influence on the liquid line size. Since most
air-cooled condensers or manufactured with a coil
designed to give liquid subcooling, the liquid line can be
designed for a much higher pressure drop when the
evaporator is located at the side of or above the
condenser. It is suggested that this subcooling effect and
pipe sizing be studied because of the increased coat of
pipe installation and additional refrigerant required for an
oversized liquid line.
It may be possible to utilize building exhaust air as
part or all of the supply to the condenser, thru reducing
the size of the condenser or lowering the head pressure.
When air-cooled condensers are manufactured with
the subcooling coil integral with the condensing coil,
liquid receivers are not normally used. The use of a
receiver often completely eliminates the subcooling effect
if the liquid condenser drains directly into receiver before
passing on to the evaporator. Receivers (when used) are
normally bypassed during normal operation and are
restricted for pumpdown when service the system is
required.
LAYOUT
Air-cooled condensers are manufactured for both
vertical and horizontal air flow. Vertical coils can be
affected by condenser orientation. On outdoor
installation the prevailing winds should blow toward the
air intake of the unit. If this is impossible, a discharge air
shield is suggested. Also, special intake and discharge
hoods may be necessary if snow can accumulate in the
fan section. Orientation has no effect on the performance
of air-cooled condensers equipped with horizontal coils.
For indoor installations, fresh air intakes and
discharge ducts to the outdoors must be provided. It is
necessary to arrange these ducts so that recalculation
does not occur.
Refer to part 3, Chapter 3 for refrigerant piping
details.
EVAPORATIVE CONDENSERS
An evaporative condenser consists of a condensing
coil, fan and motor, water distribution system, sump,
recalculating pump, and casing. It condenses the
refrigerant gas by means of a combination sensible and
latent heat transfer process. Rejected heat is dissipated
by water diffused over the coil surface. It is then
transferred to the air passing over the coil. Latent heat
transfer is more effective as a means of heat dissipation
and, therefore, permits a unit with less cubage than an
equivalent air-cooled condenser. The relation between
condensing temperature, air enthalpy, and coil surface
temperature is shown in Fig. 49
The capacity of an evaporative condenser may be
increased either by lowering the entering air wet-bulb
temperature or by increasing the condensing
temperature. Condensing temperatures normally range
from 100-115 F. Increasing the air quantity beyond the
design has little effect on capacity.
An evaporative condenser may be used to cool other
liquids such as oil and water instead of a refrigerant. Most
manufacturers provide ratings for such applications. For
optimum performance, piping must be designed so that
the flow of water thru the condenser coil is opposite in
direction to the flow of air.
UNIT SELECTION
The normal design wet-bulb temperature of a locale
should be the basis of an evaporative condenser
selection since higher wet-bulb temperatures seldom
occur, and then only briefly. If design conditions must be
maintained at all times, such as in some industrial
process applications, the maximum wet-bulb temperature
should be used to insure adequate equipment capacity.
Economics
As in the case of air-cooled condensers, first cost
usually dictates the selection of an evaporative
condenser-compressor combination. Operating at
relatively high condensing temperatures with a heavily
loaded condenser lowers the installed cost per ton but
may increase the operating cost pet ton. For over-all
maximum economy of operation, a difference of 25-30
degrees between condensing and entering air wet-bulb
temperatures is suggested.
Component Balance
The balance capacity of an evaporative condenser-
compressor combination may be determined graphically
as described under Air-Cooled Condensers. Chart 19
illustrates such a graphical analysis at a given wet-bulb
temperature and air quantity. As mentioned previously, it
is preferable to base the condenser-operating
characteristic on a known condenser heat rejection
performance rather than on condenser ratings in tons of
refrigeration effect.
Subcooling
The use of an integral or accessory subcooling coil
with an evaporative condenser provides the following
operating advantages:
1. An increase in system capacity.
2. An offset to the effect of moderate liquid lifts.
3. Reduced power input per ton of refrigeration.
Part 7. Refrigeration Equipment | Chapter 5. Heat Rejection Equipment
The subcooling coil is installed in series with the
condensing coil and is the first coil contacted by the
entering air.
When the balance capacity of a condenser-
compressor combination is slightly below design
requirements, it is usually more economical to add a
subcooling coil than to select the next larger combination.
Figure 50 is a pressure-enthalpy diagram illustrating
the source of the additional capacity realized from the
use of subcooling. The capacity of the condenser-
compressor combination is increased because with
subcooled liquid each pound of refrigerant evaporated
does more work. Chart 20 shows the effect of a
subcooling coil on the same combination as is shown in
Chart 19.
The amount of increase in system refrigeration
capacity as a result of subcooling is obtained from the
manufacturers’ evaporative condenser ratings.
Liquid subcooling cannot be obtained if a receiver
follows the subcooling coil in the refrigeration system. If a
recover is used and if it must be so located, it should be
used as a storage vessel only and valve out of the circuit
during operation. A receiver continuously in the system
should be located between the condenser and the
subcooling coil in order to obtain the subcooling effect.
Atmospheric Corrections
At elevations above sea level, the reduction in weight
flow of air due to the decrease in density of the air at high
altitude is offset by the greater latent heat absorbing
capacity of the high altitude air.
Fan motor selections made on a sea level basis are
conservative.
To determine actual motor brake horsepower at the
design fan speed at any elevation, multiply the power
requirement at sea level by the ratio of the air density at
the design altitude to the air density at sea level.
Multiple Circuiting
For applications in which one condenser serves
several separate refrigeration systems, evaporative
condensers are available with headers divided to from
two or more independent refrigerant circuits. The number
and relative capacities of these individual circuits depend
on the circuit design of the condenser coil. Individual
circuits may be operated at the same or different suction
or condensing temperatures.
CONDENSER CONTROL
Operation of an evaporative condenser at low
outdoor temperatures requires special consideration in
order to prevent the freezing of recalculation water and to
insure proper functioning of the thermostatic expansion
valve.
The following methods may be used to maintain
condensing pressure in an evaporative condenser:
1. An automatic discharge damper which varies the
flow of air across the coil.
2. An automatic air recalculating assembly (Fig. 51)
which controls the entering air wet-bulb
temperature.
3. A fan motor having two or more speeds to vary
the air flow across the coil.
Part 7. Refrigeration Equipment | Chapter 5. Heat Rejection Equipment
Automatic discharge dampers or air recalculation
damper assemblies are the most satisfactory solutions to
the problem of positive condensing pressure control.
These dampers are often sold as accessories by the
condenser manufacturer. The dampers may be actuated
in response to a condensing pressurestat or, in the case
of recalculation control, in response to a recalculation
water thermostat.
Condensing pressure control method involving a
cycling of the recalculation pump are not recommended;
cycling of the pump produces a rapid accumulation of
scale deposits.
WINTER OPERATION
When year-round operation is required, it is advisable
to locate the unit indoors but, if an outdoor installation is
needed, the unit should be operated dry with the spray
shut off and the water drained from the pan. This
generally reduces the capacity of the unit, but full
capacity is usually not required at this time.
L0CATION
An evaporative condenser may be located indoors or
outdoors. An indoor location requires ductwork which
increases first cost and fan power requirements; it is
recommended if year-round operation is planned; it
minimizes problems of unreliable start-up and the
freezing of recalculated water. An indoor condenser
operated in the summer only should be provided with
manual intake and discharge dampers in the duct in
order to prevent the introduction of cold air and attendant
problems of moisture condensation.
A condenser mounted outdoors usually requires no
protective covering, but should be provided with
drainage facilities for the tank, pump and water piping.
Other location recommendations are listed under
Location for air-cooled condensers.
LAYOUT
Whether indoors or outdoors, the unit should be
installed elevated above the floor, roof or ground. This
may be accomplished by suspending the unit or by
providing a mounting pad.
MAKE-UP WATER
Provision must be made for city water make-up for
evaporation and bleed-off water losses. Evaporation
occurs at the rate of approximately 1.8 gallons per hour
per ton of refrigeration, depending on water treatment
recommendations. Refer to Part 5, Water Conditioning.
Refer to Part 3 for refrigerant piping details.
CHART 20 – COMPONENT BALANCE WITH
SUBCOOLING, EVAPORATIVE CONDENSING
Part 7. Refrigeration Equipment | Chapter 5. Heat Rejection Equipment
WATER-COOLED CONDEBSERS
A water-cooled condenser consists of hot transfer
tubes mounted within a steel. Condenser water passes
thru the tubes, and the condensing refrigerant occupies
the shell surrounding the tubes. Ht e shell is equipped
with a hot gas inlet, liquid sump, purge connections,
water regulating valve connection, and a pressure relief
device. The shell-and-coil condenser had a spiral or
trombone tube must be cleaned chemically instead of by
reaming or brushing. Shell-and-coil condensers are of
relatively low cost and are often used in air conditioning
applications.
At a given entering water temperature and
condensing temperature, condenser capacity is de-
decreased by decreasing the water flow rate, thus
increasing the water temperature rise. Condensing
temperatures usually range from 100-110 F, but may be a
low as 80 F for Once-thru City water condensing.
UNIT SELECTION
The water-cooled condenser and the cooling tower
should be considered as a single heat rejection device
for the purposes of selection and application. Therefore,
the economics of condenser selection are reviewed
under the subject of Cooling Towers.
In a once-thru application, the entering water
temperature used for selection should be the maximum
water temperature prevailing at the time of maximum
refrigeration load.
Selection of the number of water passes should be
made with regard to the temperature and pressure of the
water available. The low pressure and higher
temperature water available from cooling towers generally
dictates the least number of passes.
Normally, manufacturers base water-cooled
condenser ratings on various conditions of the tube
scaling on the water side. A fouling factor represents the
resistance to heat floe presented by scaling. Since some
surface fouling is present on tube surfaces from the
beginning of operation, a minimum fouling factor of .0005
is suggested for selection. Scale factors for various types
of condensing water system are shown in Part 5.
The factors shown should be tempered by operating
conditions. A reduction in the factor is justified in the
case of frequent cleaning, an unusually low condensing
temperature, or when operation is less than 4000 hours
annually.
CONDENSER CONTROL
Control of water flow thru condensers may be
required to limit the condensing pressure to a
predetermined minimum. Two methods of restricting this
flow are commonly used, a two-way throttling valve or a
three-way diverting valve.
The two-way valve is useful in maintaining
condensing pressure in once-thru applications utilizing
city, well, lake or river water. In the case of city water, a
prime objective may be to minimize water costs.
The three-way valve is most often used with a cooling
tower. It operates to direct water around the condenser
as the condensing temperature is lowered. This allows
the pump to maintain its flow and reduces problems of
water distribution with multiple unit applications.
COOLING TOWERS
Atmospheric water cooling equipment includes spray
ponds, spray-filled atmospheric towers, natural draft
atmospheric towers, and mechanical draft towers.
Except for relatively small installations on which the
spray-filled atmospheric tower may be used, the
mechanical draft tower is the most widely used for air
conditioning application. Of the types of equipment
available, the mechanical draft tower is the most
compact, the lowest in silhouette, the lightest and the
best suited to meet exacting conditions of water
temperature.
Air flow thru a mechanical draft tower may be forced
or induced. Referring to the direction of air flow relative to
the water flow thru the fill, a tower may be classified as
counter-flow, cross-low or parallel flow. The towers
commonly used are in duced draft, counter-flow or cross-
flow.The towers commonly ysed are induced draft,
counter-fiow or cross- flow
A cooling tower consists of a casing, basin and
sump, water distribution system, fill, fan, motor and drive.
The relation between the enthalpy of the air and the
water temperature is illustrated in Fig. 52 for a counter-
flow tower. The rate of heat transfer from the water to the
air depends on the enthalpy of the air which is
represented by wet-bulb temperature. This rate is
independent of the air dry-bulb temperature. For a given
air and water quantity thru a tower, the rate of heat
transfer, or rated tower capacity, is increased by lowering
the entering air wet-bulb temperature requirement or by
raising the temperature of the water entering the tower.
Tower performance is specified in terms of water
range and approach. Cooling range is the difference
between water entering and leaving temperatures and is
equal to the temperature rise thru the condenser.
Approach is the difference between the water
temperature leaving the tower and the entering air wet-
bulb temperature.
Part 7. Refrigeration Equipment | Chapter 5. Heat Rejection Equipment
UNIT SELECTION
A cooling tower should be selected for the normal
design wet-bulb temperature of the locale. If design
conditions must be maintained at all times such as in
some industrial process applications, the maximum wet-
bulb temperature should be used to insure adequate
equipment capacity.
Economics
The selection of refrigeration equipment and a
cooling tower is influenced primarily by the condensing
temperature chosen and its effect on tower range and
approach. Relatively small increases in condensing
temperature can produce large economics in tower size
and cost, weight, space required and grillage or
foundation costs. Further first cost savings result from:
1. Reduction in condenser water pump size and
power input because of the lower water
quantities accompanying higher ranges.
2. Reduction in piping costs with lower water
quantities.
3. Reduction in tower fan power input.
At a given wet-bulb temperature, an increased
condensing temperature can be obtained by one or both
of two methods:
1. Increasing the condenser entering water
temperature and, therefore the approach.
2. Reducing the condenser water quantity.
With no change in the refrigeration equipment, a
higher condensing temperature does result in a higher
compressor power input requirement and, therefore,
higher operating costs and motor and drive first costs.
This effect can be countered by accepting a larger
condenser size. With increasing condensing
temperature, installed cooling tower costs usually fall
more rapidly than refrigeration first costs rise.
Although the compressor full load power
requirements are greater with increased condensing
temperatures, the compressor motor is only partially
loaded most of the time. Power savings from the smaller
condenser water pump and tower fan motors which run
continuously may more than pay for increased
compressor operation costs.
Codes and manufacturers’ recommendations should
be referred to for limitation on maximum condensing
temperatures.
Increasing condenser water temperatures may
necessitate a more complete and through water treatment
program than required at lower temperatures.
Atmospheric Corrections
At elevations above sea level, the reduction in weight
flow of air due to the decrease in density of the air at high
altitude is offset by the greater latent heat absorbing
capacity of the high altitude air. Therefore, no correction
need be made to cooling tower ratings as a result of
altitude effects. Fan motor selections made on a sea
level basis are conservative.
Fan Drives
Cooling towers are usually obtainable with either gear
or belt drives. Gear drives are recommended on large
cooling tower since malfunctions are infrequent.
CONDENSER WATER TEMPERATURE CONTROL
Operation of refrigeration equipment at low outdoor
temperature necessitates a control of condensing
pressure. Maintenance of a minimum condensing
pressure. Maintenance of a minimum condensing
pressure insures proper operation of the thermostatic
expansion valve or the refrigerant float valve. A fall in
evaporator temperature to the safety control setting is
also prevented.
When water-cooled condensing is used, condensing
pressure control is achieved thru condenser water
temperature control. It is usually not advisable to operate
a constant speed centrifugal refrigeration machine at
condensing temperatures below 80 F. Variable speed
centrifugal machines may be operated at condensing
temperatures as low as 50 F. Condensing temperatures
required for expansion valve operation for normal
reciprocating equipment should be maintained at about
90 F.
Part 7. Refrigeration Equipment | Chapter 5. Heat Rejection Equipment
One or more of the following methods may be used
for controlling condenser entering water temperatures:
1. Cycle the cooling tower fan.
2. Employ a two-speed fan motor to permit a
capacity reduction.
3. Stop in sequence the fans on a multi-cell tower.
4. Bypass the cooling tower fill thru a control valve
(Fig. 53).
Each of the above solutions may be manually or
automatically controlled. The control valve may be snap
acting or may modulate the water bypass, but should be
snap acting at subfreezing temperatures.
WINTER OPERATION
Winter operation of a cooling tower introduces the
problems of water freeze-up in the basin and ice
formation on the fan blades and louvers.
The use of a depressed or auxiliary sump within the
heated space is one solution to the freezing of water in
the basin (Fig. 54). In this way, the tower basin is dry
during periods of shutdown and whenever condenser
water bypasses the fill. This auxiliary sump should be
sized to provide sufficient storage space for all the water
in the tower and basin and to provide a suction head on
the pump when the tower is operating. An alternate
solution provides for heating the basin water with steam
or hot brine passing thru coils.
Ice formation on the fan blade results in excessive
vibration which may lead to table breakage and damage
to the tower. Two-speed operation may be employed at
tower leaving air temperatures approaching 32 F. If ice
continues to from at low speed operation, a vibration
switch may be utilized to stop the fan.
Air flow thru the tower can be restricted by an ice
build-up on the louvers. Complete prevention of ice
formation may be difficult, but small deposits can be
melted by reversing the fan motor and operating at top
speed. This reversing usually accomplished manually.
MAKE-UP WATER
A cooling tower loses water by evaporation, drift and
bleed-off. Evaporation amounts to about one percent of
the total condenser water circulated for each 10 degrees
of range. Drift loss is constant at all ranges and is
approximately 0.2% of the water circulated. Bleed-off
varies with water conditions and should be established by
the water treatment program as explained in Part 5.
Where water conditions are not sever, bleed-off is
approximately 0.3% for each 10 degrees of range.
The amount of make-up water required is established
by the total of these losses. Water may be made up on
demand thru a mechanical float-operated valve or by a
pair of electric level probes used with a reply and a water
solenoid valve.
LOCATION
The selection of a tower site and the orientation of the
tower should be guided by the following considerations:
1. Locate the tower so that air circulates and
diffuses freely and rapidly without recalculating.
Manufacturers usually publish recommendations
on this subject.
2. Locate the tower away from sources of heat or
contaminated air such as smokestacks.
3. Locate the tower away from normal drift is
objectionable. Drift may be carried several
hundred feet downwind from the tower if the
wind is strong.
4. Locate the tower above or remote from occupied
spaces or surroundings with low ambient sound
levels. The ideal location is on the roof of a tall
building. A tower location at a low level between
tall buildings is very undesirable with regard to
both tower performance and sound level.
5. Condenser water piping may be simplified and
its cost reduced if the tower is located
immediately adjacent to or above the
refrigeration room.
6. Locating a tower below the refrigeration
equipment may lead to problems of siphoning or
overflow at shutdown. If water is siphoned from
the condenser, the condenser may be damaged
by water shock when the pump is started again.
If such a location is planned, consideration
should be given to reliable checking of backflow
at shutdown and to breaking any siphon which
might form.
Part 7. Refrigeration Equipment | Chapter 5. Heat Rejection Equipment
7. Where the tower is be mounted on a roof, the
ability of the roof to withstand the added weight
should be checked. The tower should be
located to afford the most even distribution of
weight on the structural members.
LAYOUT
If the tower is remote from the refrigerating machine
or at a lower elevation, the condenser water pump may
be located adjacent to the tower. With a tower at grade
level, a vertical pump may be used instead of the more
conventional horizontal pump.
A steel or wood-cooling tower mounted on a roof is
elevated and supported by a steel grillage. A tower
located on the ground may be so mounted, or may be
furnished without a basin and mounted on a concrete
basin. Grillages and concrete basins should be
designed in accordance with manufacturers’
recommendations. The design of a concrete basin
should include suction screens. Wood and steel basins
usually feature sump screens.
On some towers the manufacturers offer a vertical
supply line to the water distribution system located at the
center of the cell. For certain layouts, this feature can
improve the appearance of the installation and reduce the
complexity and cost of the piping.
For details of condenser and cooling tower piping,
refer to Part 3, Chapter 2. The following are further
specific recommendations.
1. Tower overflows should be piped to a drain and
should not be valved.
2. Provision should be made for draining the tower
and equipment.
3. A city water hose bib should be provided at the
tower to facilitate cleaning.
4. A tower should be provided with a city water fill
line in addition to a make-up line. A tower
located above the refrigeration equipment
affords an ideal location for filling the entire
condenser water system.
5. If the fan motor starter is remote from the tower, a
disconnect switch should be provided at the
tower to insure safety while servicing.
A
Absorber
Absorption refrigeration
machine
application
condensate return systems
controls
chilled water temperature
condenser water temperature
energy source
multiple machine
safety
description
installation
layout
location
operating costs
purge unit
standards and codes
steam boiler selection
unit isolation
unit selection
Accessories
reciprocating compressor
Air-cooled condensers
application
control
layout
location
unit selection
Application
absorption refrigerating
machine
centrifugal refrigerating
machine
combination system
heat rejection equipment
reciprocating refrigerating
machine
Atmospheric corrections,
B
Belt drive
C
Capacity control
absorption refrigerating
machine
centrifugal refrigerating
machine
reciprocating refrigerating
machine
cylinder head bypass
hot gas bypass
multiple units
speed control
suction-valve-lift
Centrifugal refrigeration
machine
application
controls
capacity
surge
electrical demand
multiple machine
safety
drive selection
gears
insulation
motor starting equipment
layout
location
operating costs
purge unit
standards and codes
types,
unit isolation
unit selection
Chilled water flow switch
Chilled water safety switch
Codes
absorption refrigerating
machine
centrifugal refrigerating
machine
heat rejection equipment
reciprocating refrigerating
machine
Combination absorption-centrifugal
system
controls
engineering procedure
system description
system features
Component balance
Compressor
heads
operation
methods of control
effect of a short operating cycle
types
hermetic
open
unit selection
Condensate return
Condenser water temperature
control
Condensers
air-cooled
evaporative
water-cooled
Condensing unit selection
Controls
chilled water temperature
compressor capacity
condenser water temperature
energy source
multiple machine
safety
Cooling towers
layout
location
make-up water
unit selection
winter operation
Coupling
Crankcase heaters
D
Drive selection
Drive starting torque
Drive type
E
Economizer
Electrical demand control
Evaporative condensers
application
control
layout
location
make-up water
unit selection
winter operation
Fouling factor
Foundations
G
Gears
H
Heat rejection
Heat rejection equipment
air-cooled condensers
condenser control
layout
location
unit selection
application
cooling towers
condenser water temperature
control
layout
location
make-up water
unit selection
winter operation
evaporative condensers
condenser control
Heat rejection equipment (cont.)
layout
location
make-up water
unit selection
winter operation
standards and codes
types of equipment
water-cooled condensers
condenser control
unit selection
Hermetic compressor
High pressure switch
Hot gas bypass
I
Inlet guide vanes
Insulation
Interconnection of compressors
Isolation
L
Layout
Location
Low pressure switch
M
Make-up water
Motor overloads
Motor starting equipment
Motor temperature switch
Muffler
Multiple machine control
Multiple units
0
Oil safety switch
Open compressor
Operating costs
Operating limits
Outdoor installation
Overload
P
Pressure drops
Pumpdovm control
Pumpout control
Purge unit
R
Reciprocating refrigeration
machine
accessories
application
controls
compressor capacity
compressor operation
safety
drive selection
belt drive
overload
insulation
layout
foundations,
location
standards and codes
starting equipment
types of compressors
unit isolation
unit selection
compressor unit
condensing unit
water-chilling unit
S
Safety controls
chilled water flow switch
chilled water safety switch
high pressure switch
low pressure switch
Safety Controls (cont.)
motor overloads
motor temperature switch
oil safety switch
time delay relay
Speed control
Standards
Starting equipment
hermetic compressor
open compressor
Steam boiler
Steam turbine
Steel base
Subcoolin
Suction damper,
Suction strainer
Suction-valve-lift unloading
Superheating
Surge control
T
Time delay relay
Turbine steam rate
U
Unit selection
V
Vibration isolation
W
Water-chilling unit selection
Water-cooled condensers
application
control
unit selection
Fig. 1 – Open Compressor Unit
Fig. 2 – Hermetic Condensing Unit
Fig. 3 – Water Chilling Unit
Fig. 4 – Cutaway View of Hermetic Compressor
Fig. 5 – Suction-Valve-lift Unloading
Fig. 6 – Cylinder Head Bypass
Fig. 7 – Multiple Compressors
Fig. 8 – Hot Gas Bypasses
Fig. 9 – Oil Safety Switch
Fig. 10 – Dual Pressure Switch
Fig. 11 – Typical Automatic Pumpdown, Wiring Diagram
Fig. 12 - Typical Single Pumpout with Crankcase Heater, Wiring Diagram
Fig. 13 – Typical Vibration Isolator Mounting
Fig. 14 – Open Certrifugal Machine
Fig. 15 – Hermetic Centrifugal Machine
Fig. 16 – The Original Centrifugal Machine
Fig. 17 – Series Arrangement of two Coolers
Fig. 18 – Typical Machine Performance, wound Rotor Motor
Fig. 19 – Typical Variable Inlet Guide Vanes
Fig. 20 – Suction Damper Control, System
Fig. 21 – Automatic Hot Gas Bypass Valve
Fig. 22 – Typical Safety Control System, Hermetic Machine
Fig. 23 – Typical Safety Control System, Open Motor-Driven Machine
Fig. 24 – Parallel Arrangement of two Machines (Two Pumps)
Fig. 25 – Parallel Arrangement of two Machines (One Pumps)
Fig. 26 – Depressed Concrete Base (Isolated from Floor)
Fig. 27 – Schematic of Basic Absorption Cycle
Fig. 28 – Schematic of Condensate Return Using a Steam Trap with Vented receiver
Fig. 29 – Schematic of Condensate Piping Using a Wet Return
Fig. 30 – Schematic of Bypass Piping Used with a Cooling Tower
Fig. 31 – Schematic of Bypass Piping Used with a Central Water Source
Fig. 32 – Alternate Schematic of Bypass Piping Used Only With a Cooling Tower
Located Above Absorption Machine
Fig. 33 – Throttle Control for Once-Thru Condenser Water Systems∗
Fig. 34 – Parallel Arrangement of two Machines
Fig. 35 – Series Arrangement of two Machines
Fig. 36 – Chilled Water Temperature Data for Typical Series- Connected Coolers
Fig. 37 – Chilled Water Temperature Data for Typical Parallel-Connected Coolers
Fig. 38 – Performance of Multiple Absorption Machines
Fig. 39 – Graphic Analysis of Table 11
Fig. 40 – Schematic of Combination System Steam Piping
Fig. 41 – Schematic of Combination System Water Circuiting
Fig. 42 – Typical Control Diagram, Combination System
Fig. 43 – Air-Cooled Condenser
Fig. 44 – Evaporative Condenser
Fig. 45 – Water-Cooled Condenser
Fig. 46 – Cooling Tower
Fig. 47 – Air-Cooled Condensing Process
Fig. 48 – Effect of Liquid Subcooling
Fig. 49 – Evaporative Condensing Process
Fig. 50 – Effect of Liquid Subcooling
Fig. 51 – Air Recirculating Assembly
Fig. 52 – Water Cooling Process, Counterflow Cooling Tower
Fig. 53 – Condenser Water Temperature Control
Fig. 54 – Condenser Water Temperature Control, Auxiliary Sump
TABLE. 1 – COMPARATIVE DATA OF REFRIGERANTS
TABLE. 2 – ON COMPARATIVE RATIMGS
TABLE. 3 – MAXIMUM SUGGESTED WATER VELOCITIES THRU COOLERS AND
CONDENSERS
TABLE. 4 – WATER-COOLED CONDENSING UNIT RATINGS
TABLE. 5 – WATER CHILLING UNIT RATINGS
TABLE. 6 – NEMA STARTING TORQUE VALUES
TABLE. 7 – TYPICAL HERMETIC CENTRIFUGAL MACHINE RATINGSTABLE 9 – NORMAL
REFRIGERANT LOSS EXPECTED WITH CENTRIFUGAL MACHINES
TABLE. 10 – TYPICAL ABSORPTION MACHINE RATINGS
TABLE. 11 – COMPARISON OF STEAM-OPERATED SYSTEMS
TABLE. 12 – MINIMUM SYSTEM STEAM RATE AND CENTRIFUGAL MACHINE PROPORTION
OF SYSTEM LOAD
CHART. 1 – POWER-SAVING CHARACTERISTICS OF TYPICAL COMPRESSOR LOADING AND UNLOADING DEVICES
CHART. 2 – TYPICAL HERMETIC CENTRIFUGAL PERFORMANCE
CHART. 3 – TYPICAL GRAPH, PRECENT FULL LOAD VS OPERATING HOURS
CHART. 4 – COMPARATIVE PERFORMANCE, CENTRIFUGAS COMPRESSOR
CAPACITY CONTROL
CHART. 5 – TYPICAL LIFT-LOAD DIAGRAM, HERMETIC CENTRIFUGAL
CHART. 6 – TYPICAL PERFORMANCE, PARALLEL CONNECTED CENTRIFUGAL MACHINES
CHART. 7 – COMPARATIVE COSTS OF STEAM
CHART. 8 – STEAM COSTS VS POWER COSTS
CHART. 9 – STEAM RATES FOR VARIOUS METHODS OF CONTROL
CHART. 10 – TYPICAL GRAPH, PRECENT FULL LOAD VS OPERATING HOURS
CHART. 11 – CENTRIFUGAL COMPRESSOR POWER REQUIREMENTS
CHART. 12 – TYPICAL PERFORMANCE DATA FOR STEAM TURBINES
CHART. 13 – TYPICAL ABSORPTION MACHINE STEAM RATES
CHART. 14 – TYPICAL STEAM CONSUMTION, COMBINATION SYSTEM
CHART. 15 – TYPICAL STEAM CONSUMTION, INDIVIDUAL MACHINES
CHART. 16 – COMPONENT COMBINATIONS AIR-COOLED CONDENSING
CHART. 17 – COMPONENT BALANCE, AIR-COOLED CONDENSING UNIT
CHART. 18 – COMPONENT EVAPORATOR-CONDENSING UNIT
CHART. 19 – COMPONENT BALANCE, EVAPORATIVE CONDENSING
CHART. 20 – COMPONENT BALANCE WITH SUBCOOLING, EVAPORATIVE CONDENSING
SYSTEM DESIGN MANUAL
SUMMARY OF PART EIGHT
This part of the system Design Manual presents
practical data for selection and application of auxiliary equipment
used with air conditioning systems.
The text of this Manual is offered as a general guide for
the use of industry and of consulting engineers in designing systems.
Judgment is required for application to specific installation, and
Carrier is not responsible for any uses made of this text.
boilers
3
miscellaneous drives
4
centrifugal pump
1
INDEX
moters and motor controls
2
Part 8. Auxiliary Equipment | Chapter 1. Centrifugal Pumps
CHAPTER 1. CENTRIFUGAL PUMPS
This chapter sets forth a review of the selection and
application of centrifugal pumps used with air
conditioning and refrigeration systems.
These are two major categories of pumps:
1. Positive displacement – reciprocating, rotary and
screw.
2. Centrifugal – with a variety of impeller designs
classified as plain (radial) flow, mixed flow and
axial flow, each within a volute casing; also
turbine (diffuser) type pumps.
Figure 1 illustrates the two types of centrifugal
pumps as well as the four basic types of impellers. The
plain impeller has single curvature vanes always curved
backwards. Wider impellers have vanes of double
curvature with the suction ends twisted. These vanes are
called mixed flow (Francis type) vanes. The extreme
mixed flow (minimum of radial element) and axial flow
impellers have propeller type vanes. While having axial
flow, this class of pumps represents hydraulically an
extreme in a continuous series of centrifugal pumps.
It is the plain flow impeller centrifugal pump that is
used most frequently in air conditioning and refrigeration.
They are used to move chilled, warm, hot and refrigerant
condensing water, steam condensate, brine, lubricant oil
or refrigerant.
A centrifugal pump is distinguished by a continuous
steady flow and characteristic performance curves with a
smooth rising head and falling power from maximum
capacity to shutoff (Fig. 2). The pump presents an easy
load for a driver. The starting torque is small and
operating load is constant. As a rule a constant speed
squirrel-cage induction electric motor (NEMA Design B)
with normal starting torque (Chapter 2) is applicable to
drive the pump although steam turbines, gasoline or
steam engine, and belt and motor drives may also be
used.
The centrifugal pump is rated on the basis of
capacity, i.e. volume of liquid per unit time or gallons per
minute, gpm (1 cu ft/min = 7.48 gpm), against a head, i.e.
feet of water required by the fluid trans-mission system,
and the energy required at a given speed.
There are two types of liquid circuits, sopen and
closed. In the open system the pump moves a liquid from
a source located above of below the pump but open to
atmospheric pressure (Fig. 3a and 3b). A closed system
is one in which the liquid circuit is not open to the
atmosphere (Fig. 3c and 3d). The most common
application in air conditioning and refrigeration systems is
the closed water circuit. This is the major subject of the
following text.
The rudiments of centrifugal pump behavior are
found in the section on Centrifugal Pump Fundamentals.
STANDARDS AND CODES
Standards of the Hydraulic Institute (an organization
of leading pump manufacturers) define the product,
material, process and procedure in the design and
testing of any type of pump.
Pump installation should conform to all local codes,
rules and regulations.
CENTRIFUGAL PUMP
The centrifugal pump has a unique distinction of
simplicity in construction, yet critical in application. There
are two major elements in a centrifugal pump assembly –
an impeller rotating on a shaft supported in a packed or
mechanical seal and bearings, and a casing that is the
impeller chamber (volute). The impeller imparts the
principal force to the liquid, and the volute guides the
liquid from inlet to the outlet, at the same time converting
the kinetic (velocity) energy into pressure.\*
\*In a turbine type centrifugal pump the diffusers perform the major
part of the energy conversion task.
Part 8. Auxiliary Equipment | Chapter 1. Centrifugal Pumps
FIG. 1- CENTRIFUGAL PUMP CASINGS AND IMPELLERS
ADVANTAGES
The centrifugal pump is favored because of the
following characteristics:
1. Simplicity of construction.
2. Absence of valves and reciprocation parts.
3. Fewer moving parts.
4. Absence of close clearances.
5. Minimum of power transmission losses.
6. Steady, nonsurging flow.
7. Operation at shutoff condition without excessive
build-up in pressure.
8. Absence of contact between liquid pumped and
lubricant.
9. Compactness; light in weight.
10. Adaptability for direct connection to standard
motors (major types of drive).
11. Long life.
12. Ease of maintenance and minimum repair.
13. Reasonable cost.
Part 8. Auxiliary Equipment | Chapter 1. Centrifugal Pumps
FIG. 2 – TYPICAL PERFORMANCE, PLAIN FLOW
VANE CENTRIFUGAL PUMP
There are two shortcomings in a centrifugal pump:
1. It is not self-priming unless specially equipped
with a priming device (or a foot valve).
2. It is inefficient for capacities smaller than 10 gpm
at heads higher than 30 feet.
CLASSIFICATION AND DESIGNATION
The manner of liquid flow within the impeller and the
casing of Centrifugal pumps has already been outlined.
The plain radial flow impeller in a volute casing centrifugal
pump is the one usually applied in air conditioning and
refrigeration applications.
Impeller
The impellers are constructed in three arrangements:
1. Enclosed (vanes within an impeller shroud or
side walls).
2. Semi-enclosed (vanes assembled with on side
wall).
3. Open (no side walls, casing serving as side
walls).
Suction
The liquid approach into the pump may be either:
1. Thru a single inlet with end suction to impeller.
2. Thru a single inlet with double suction, liquid
flowing into the impeller along the shaft on two
sides (Fig. 4).
Casing
The volute easing (Fig. 5) may be split axially
(horizontally, usually with double suction pumps), or
radially (vertically, usually with single suction, end inlet
pumps).
Stages
The single stage pump is one with a single impeller; it
may have a single or double suction. If the required head
is too high for a single impeller to develop, two or more
single stage pumps may be used in series, or a set of
impellers in series may be put into a single casing. The
latter assembly is designated a multi-stage pump.
Assembly
With reference to the axis of rotation of the shaft,
centrifugal pumps and drive arrangements are either
horizontal or vertical (at times inclined). Horizontal pumps
are arranged either with end or side suction inlets; top
and bottom suctions are also available. Double suction
pumps are usually built with side discharge nozzles (Fig.
5)
The single suction pumps are usually made with the
end suction inlet (also available in other arrangements)
and a variety of discharge nozzle positions (Fig. 6). The
discharge nozzle is a size or two smaller than the suction.
Centrifugal pumps are often identified by a number
corresponding to the size of its discharge; however this
does not define its capacity which must be stated
concurrently.
Fig. 3 – LIQUID FLOW SYSTEMS
Fig. 4 - IMPELLERS
Part 8. Auxiliary Equipment | Chapter 1. Centrifugal Pumps
FIG. 5 – SINGLE AND DOUBLE SUCTION
CENTRIFUGAL PUMPS
FIG. 6 – DISCHARGE NOZZLE ARRANGEMENTS,
SINGLE CENTRIFUGAL PUMP
Rotation
Pump rotation is determined when looking from the
drive toward the pump. Thus straddling the drive of a
horizontal pump or looking down at the motor end of a
vertical pump, if the liquid is entering the suction on the
right side (double suction) and moves clockwise within
the casing towards the discharge, such a pump is
designated as having clockwise rotation. With the suction
on the left side and the liquid moving within the casing in
counterclockwise direction, the pump is designated as
having counterclockwise rotation (Fig. 7).
Drive
Motors are the major drivers used to supply energy to
centrifugal pumps. Of the single-phase motors the
capacitor type are used for small pumps. Of the multi-
phase motors the standard squirrel-case induction type
(NEMA Design B) are the most popular. Occasionally for
reason peculiar either to power distribution regulations or
to the customer’s economic situation (Chapter 2) a pump
may be driven either by a part-winding, wound rotor or
synchronous motor.
The smaller sizes of motor-driven pumps often come
in close-coupled assemblies; the impeller is mounted on
the projection of the motor shaft. The pump volute and the
motor enclosures comprise one unit. Large pumps
connect to drivers by a coupling.
The availability of steam may suggest a turbine drive.
A situation should not be overlooked where both the
chilled and refrigerant condensing water pumps may be
driven by a single thru-shaft turbine since both pumps are
in operation simultaneously. High speed (3500 rpm and
above) pumps are particularly adaptable for direct
connection to turbines.
In critical and emergency situations auxiliary drives
may be provided; this is another means to drive a pump
in case of failure of the regular drive.
SUPPLEMENTARY COMPONENTS
Several components supplementing the impeller
shaft and casing are required to complete the centrifugal
pump assembly and to provide various protections and
accommodations in order to:
FIG. 7 – ROTATION DESIGNATION, CENTRIFUGAS PUMP
Part 8. Auxiliary Equipment | Chapter 1. Centrifugal Pumps
1. Avoid destructive wear to either the total unit of
the impeller or the casing; at the same time,
provide close-running clearance between the
lower pressure inlet and the higher pressure
discharge region in the casing (wearing rings).
2. Prevent leakage outward or inward between the
inside of the pump and the ambient outside
(seal). The direction of leakage depends on
whether the pressure within the pump casing is
higher or lower than the ambient atmospheric
pressure.
3. Support and align the rotating impeller shaft with
the casing stationary (bearings).
4. Connect the pump shaft to the driver shaft
(coupling) unless the pump impeller is mounted
on the extension of the driver shaft as in the end
inlet, single suction pumps.
5. Support the total pump-drive assembly (bed-
plate).
Wearing Rings
To achieve the first protective provision the impeller
hub outer surface at the impeller eye and the adjacent
casing surface are variously equipped with wearing rings
(Fig. 8). They are respectively the impeller ring and
casing ring. When necessary, only the rings are replaced,
rather than the total impeller or total casing. A variety of
designs and combinations of wearing rings and labyrinth
arrangements are available.
Shaft
The shaft, a separate carefully designed entity, is
treated in this text together with the impeller as a single
rotating element. The standard shaft is protected from
wear, corrosion and erosion within a stationary support by
a sleeve designed and fitted in many forms. This sleeve
covers the shaft thru a stuffing box or a mechanical seal.
Very small pumps are frequently built with special wear-
resisting shafts to avoid the disadvantages of the
diameter enlargement of the fitted shaft.
Stuffing Box
The second protective provision (against leakage
between the inside of the pump casing and the ambient
atmosphere) is achieved either by a stuffing box (Fig.9) or
by a mechanical seal. With the stuffing box the sealing
between the rotating shaft or shaft sleeve and the
stationary support is achieved by rings of specially
lubricated materials such as asbestos or metal packing,
held tight by a gland. When the leakage becomes more
apparent, the gland is tightened (within limits).
The sealing, lubricating and cooling liquid is supplied
either from the high pressure region of the casing or from
external sources.
Mechanical Seal
When handling expensive volatile or high
temperature liquids at varying pressures or when
attempting to provide a truly positive seal, a single or
double mechanical seal is provided. The mechanical seal
differs from the stuffing box with its packing by the
orientation of the sealing. The stuffing box packing seals
axially along the shaft (Fig. 9); the mechanical seal is
formed by contact of two highly polished surfaces of
dissimilar materialset perpendicular to the shaft. One
spring-held inner surface is attached to the shaft, rotating
with it; the outer surface is attached to the stationary part
of the pump.
It is very important that there is a liquid film between
the surfaces to provide lubrication and cooling.
Mechanical seals are available in numerous designs that
are constantly improved and reduced in cost. They
require practically no maintenance.
The zero-leakage wet-winding or “canned” motor-
pumps do not need a stuffing box or mechanical seals.
They are leakless and sealless close-coupled motor-
pump assemblies.
Fig. 9 – SLEEVE, STUFFING BOX,PACKING AND GLAND
FIG. 8 – WEARING RINGS
Part 8. Auxiliary Equipment | Chapter 1. Centrifugal Pumps
Bearings
Bearings are points of shaft support serving to align
the shaft. On double suction pumps the bearings are
located on either side of the pump casing; the outer
bearing is called the outboard, and the bearing between
the pump and the driver is called the inboard. On single
suction pumps both bearings are between the pump and
drive; the one nearest to the pump is called the inboard,
and the one nearest the coupling or driver is called the
outboard. The bearings are either the sleeve type (minor
usage) or the frictionless ball or roller type. The ball
bearings are used most frequently. Bearings are often
designed to take up thrust resulting from various
unbalanced forces exerted within the pump.
Couplings
Except for close-coupled assemblies, pumps are
usually connected to the drive thru a coupling. There are
two basic classes of couplings, rigid and flexible. The
rigid coupling does not permit axial or radial motion. It is
a solid connection providing a continuous shaft. The rigid
coupling is used for vertical pumps.
While transferring power from driver to pump, the
flexible coupling allows a transverse adjustment for a very
minor misalignment. However the pump alignment must
not be misused; it must be rigidly enforced. Misalignment
causes a whipping of the shaft; it adds to pump and
driver bearing thrust and may result in excessive
maintenance. Misalignment must not be tolerated.
Flexible couplings are effective in providing also
lateral adjustments (along the length of the shaft) for
either or all of the following: thermal changes, hydraulic
float, or shifting of the magnetic center of the motor. A
variety of flexible couplings as well as adaptation
combinations are available to resolve any particular
requirement to accommodate either the behavior
peculiarity or ease of maintenance.
Bedplate
The pump and drive assembly must have perfect
alignment. Close-coupled pumps are naturally assembled
into balanced and aligned units. However pumps that are
combinations of drive-coupling-pump units must be
assembled either in the field or at the factory. Many
pumps come preassembled and pre-aligned on a cast
iron bedplate or structural steel support. These pump-on-
bedplate assemblies are ready for bolting and dowling for
level installation on a foundation. This does not mean that
a factory-assembled pump-coupling-drive unit is
inviolably perfect; accidents may happen in transit.
Therefore, during installation the pump must be
rechecked for alignment and level position. Cast iron
bedplates are often equipped with a rim for containing
and draining the pump leakages. Otherwise, separate
provisions must be made for collecting and disposing of
leakage.
MATERIALS
Centrifugal pumps used in air conditioning and
refrigeration are usually made of standard materials
except in special instances of pumping sea water or
corrosive or highly electrolitic brines. The pumps are built
of special materials for the case of strenuous hydraulic
circumstances or for handling extremely low temperature
liquids; in the latter instance the strength and brittleness
of standard materials should be examined. For pumps
used with high temperature water (HTW) up to 300-350 F,
a standard cast iron casing is applicable. With either high
temperatures (above 250 F) or low temperatures (below
50 F), the choice of materials for the impeller-shaft-
supplementary components assembly becomes critical.
The materials must be chosen such that the thermal
expansion and contraction of these parts are equal.
According to Hydraulic Institute terminology for a
standard fitted pump the standard materials used are:
cast iron casing, steel shaft, bronze impeller as well as
wearing rings and shaft sleeve (when used). A pump so
constructed is termed bronze fitted. When all parts
(casing, impeller, various rings, shaft) of the pump that
come in contact with the liquid to be pumper\* are made
of bronze, such a pump is termed all bronze; in the case
of all iron parts, the pump is termed all iron. There are
many varieties of material deviations to fit the specific
needs. Figure 10 shows the major parts of a bronze-fitted
pump.
There are two basic approaches in the selection of
pump materials:
1. If the engineer is thoroughly experienced for the
given application, he dictates the specifications.
2. If the manufacturer has wide experience in
selecting the appropriate materials, then the
engineer furnishes the manufacturer compre-
hensive data on the liquid pumped, including the
operating temperature, the physical char-
acteristics as this temperature and any peculiari-
ties of the operation.
\*Bearings, bearing housings and other parts of the pump
external to the liquid passage are not in contact with the liquid
pumped, and are made of appropriate industry standard
materials.
Part 8. Auxiliary Equipment | Chapter 1. Centrifugal Pumps
FIG. 10 – MAJOR PARTS OF A PUMP
CENTRIFUGAL PUMP FUNDAMENTALS
Having covered the mechanical aspects of the
centrifugal pump and before considering it as part of the
liquid circulating system, a discussion of pump behavior
is presented.
BASIS THEORY
The rotating impeller imparts to a fluid a centrifugal
force, kinetic energy in the form of velocity. The volute
converts about 50 percent of the kinetic energy into the
pressure head, potential energy measured in feet of fluid
handled. As the fluid flows thru the impeller vanes, a
reduced pressure zone is created at the inlet to the
vanes. The atmospheric or system pressure and the static
head of the fluid as available act on the pump suction
inlet and force the liquid into the pump. This pressure at
the pump suction plus the pressure the flow of the liquid.
This is fundamental to the application of the centrifugal
pump.
NET POSITIVE SUCTION HEAD
If the pumping is limited only to that normally applied
in the air conditioning cold water closed circuit systems,
there is no need to be concerned with sufficiency of the
suction pressure to force the liquid into the pump suction.
However, the various liquids at any given temperature
have a definite saturation pressure at which they turn to
vapor. In the field of air conditioning and refrigeration
situations exist to handle water, brines and refrigerants at
any temperature and pressure level. It is the problem of
the process and pump application engineer to be sure
that under any set of circumstances there is sufficient
pressure on the liquid fed to the pump to prevent the
liquid from flashing into vapor.
Between the pump suction nozzle and the minimum
pressure point within the pump impeller, there exists in
addition to the suction velocity head a pressure drop.
This pressure drop is due to velocity acceleration, friction
and turbulence losses. The suction head (feet of liquid
absolute) determined at the suction nozzle and referred
to a datum line less the vapor pressure of the liquid (feet
absolute) is called the net positive suction head or NPSH.
The suction head necessary to keep liquid flowing into
the pump and to overcome the pump internal pressure
losses is the required NPSH of the pump.
Part 8. Auxiliary Equipment | Chapter 1. Centrifugal Pumps
FIG. 11 – NET POSITIVE SUCTION HEAD, OPEN SYSTEMS (COLD WATER)
FIG. 12 – NET POSITIVE SUCTION HEAD, CLOSED SYSTEMS (COLD WATER)
Part 8. Auxiliary Equipment | Chapter 1. Centrifugal Pumps
The required NPSH of a pump is part of the standard
design performance data furnished by the manufacturer
or of a design specific to a given process pump.
The net positive suction head (pressure in feet of
liquid) of the process liquid system as it exists within the
system complex at the entering (suction) side of the
pump is called the available NPSH. It must be at least
equal to or greater than the required NPSH in order to
produce a flow thru a pump. A safety factor should be
considered to cover a possible excess of required NPSH.
The available NPSH is the algebraic sum determined
by the formula:
Available NPSH =
f
vp
a
H
H
gr
sp
P
P
31
2
S −
+
−
)
(
.
Where:
NPSH = net positive suction head (absolute pressure, ft)
2.31 = conversion factor to change one pound pressure at a
specific gravity of 1.0 to pressure head in feet of
water (1 inch Hg = 1.134 ft of water).
Pa = atmospheric pressure (absolute pressure, psia) in an
open system; or pressure (absolute, psia) within a
totally closed system.
P v p =vapor pressure (psia) of the fluid at pumping
temperature; in a totally closed system it is part of the
total pressure Pa.
Hs = elevation head, static head (ft) above or below the
pump center line. If above, positive static head; if
below, negative static head, sometimes termed
suction lift.\*
Hf = friction head (ft) on the suction side of the system
including piping, fittings, valves, heat exchangers at
the design velocity (Vs in ft per sec) within suction
system.
sp gr = specific gravity of liquid handled at operating
temperature (Fig. 14).
Figures 11 and 12 illustrate the application of the
calculation of available NPSH to the variety of open and
closed circuits. Three additional terms are introduced in
these figures:
Hvp = vapor pressure (ft) of the fluid at pumping temperature.
He = entrance head (ft), suction pipe entrance loss in
open systems.
Hvse = pump suction eye velocity head (ft), (Vse)2/2g. This term is
usually very small as shown in the following tabulation:
Velocity (ft/sec)
Velocity head (ft)
3
.14
4
.25
5
.39
6
.56
7
.76
Velocity (ft/sec)
Velocity head (ft)
8
.99
9
1.26
10
1.26
11
1.88
12
2.23
FIG. 13 – EFFECT OF ALTITUDE ON ATMOSPHERIC
PRESSURE
A pressure selected to be maintained above
atmospheric pressure in the top circuit of a closed piping
system determines the design H (expansion tanks) pressure
(Fig. 12).
On examining Fig. 11 and 12, it is evident that the
available NPSH may vary, especially with critical fluids.
The variables that may be either fixed or adjusted are:
1. Altitude of the system location above or below
sea level; Fig. 13 Shows the change of
atmospheric pressure (feet of cold water) with
the altitude. The greater the altitude, the lower is
the available atmospheric pressure (Pa in psia or
Ha in ft) which influences an open system. The
totally closed system pressure Pa may be
regulated.
2. Vapor pressure of the liquid (Fig. 14) pumped at
operating temperature Pvp (psia) or Hvp (ft);
Figure 14 shows the vapor pressure of water at
various temperatures. This pressure may or may
not be adjusted.
3. Friction losses of the pump suction piping
system; the larger the pipe, the less are the
friction losses Hf (ft) for a given fluid flow.
\*It must be remembered that a pump does not lift the liquid it
moves; a pump must have pressure to produce the flow.
Part 8. Auxiliary Equipment | Chapter 1. Centrifugal Pumps
FIG. 14-PROPERTIES OF WATER AT VARIOUS TEMPERATURES
4. Elevation of the source of liquid static head Hs
(ft, positive or negative); pump location may be
altered to increase or reduce static head. There
are limitations to the negative head (suction lift).
SUCTION LIFT
The suction lift of open systems is not too frequent a
factor in the design of air conditioning and refrigeration
systems. Basically a pump does not lift; to operate, it
must have pressure at its suction. Thus the maximum lift
is determined by the required NPSH and limited by the
available NPSH pressure.
The atmospheric pressure at sea level is 33.9 feet of
water. For cold water at normal temperatures Hvp equals
approximately one foot; therefore the gross suction
pressure may be considered as 33 feet. Based on an
operating rule that available NPSH should at least equal
the required NPSH, normal suction lift should be limited.
The limitation is the amount of available NPSH remaining
after deducting from the gross suction pressure the He, Hf
and the required NPSH (Fig. 11b) of the pump plus a
safety factor, to allow for possible vagaries and to prevent
appearance of cavitation and consequent vibration of the
pump. There must be pressure at the suction for the
pump to do normal work.
To quote from paragraph B-44 of the Hydraulic
Institute Standards, “Among the more important factors
affecting the operation of a centrifugal pump are the
suction conditions. Abnormally high suction lifts (low
NPSH) beyond the suction rating of the pump usually
cause serious reductions in capacity and efficiency, often
leading to serious trouble from vibration and cavitation.
SPECIFIC SPEED
Paragraph B-45 of the Hydraulic Institute Standards
states: “The effect of suction lift on a centrifugal pump is
related to its head, capacity and speed. The relation of
these factors for design purposes is expressed by an
index number known as the specific speed.”
This number is used by pump designers to arrive at an
optimum efficiency, expressed a follows:
Specific speed Ns =
×
75
.0
H
5.0
gmp
rpm
Where:
H = head (ft) \* based on the maximum diameter impeller
at the design capacity.
gpm = capacity at best efficiency.
rpm = mechanical speed at which the gpm and head are
obtained.
\*In case of a multi-stage pump, head of each stage.
The specific speed may be defined as the rpm at
which a pump of a particular design would have to
operate to deliver on gpm against a head of one foot.
Specific speed is an index to the type of impeller (Fig. 1).
The lower the specific speed, the more the blades of the
impeller are of an arrangement to deliver a strictly radial
flow; the higher the delivery head, the smaller the
required NPSH. Excessive reduction in required NPSH
may lead to cavitation. The radial flow impellers afford
more regulated flow thru the impeller vanes.
CAVITATION
The lack of available NPSH show up particularly in
pump cavitation. If the pressure at any point inside the
pump falls below the operating vapor pressure of the
fluid, the fluid flashes into a vapor and forms bubbles.
These bubbles are carried along in the fluid stream until
they reach a region of higher pressure. Within this region
the bubbles collapse or implode with a tremendous shock
on the adjacent surfaces. Cavitation accompanied by low
rumbling or sharp rattling noise and even vibration
causes mechanical destruction in the form of pitting or
erosion.
Remedies to eliminate cavitation are apparent from
the tabulation of variable elements in an evaluation of
available NPSH. The first two factors are fixed; the system
is installed at a definite altitude, and the temperature of
the fluid is fixed by the process. Therefore, only the two
remaining adjustments can be made; decrease the
friction loss and/or change the elevation of the pump to
increase the static head.
Do not tamper with the pump suction inlet; do not
request the pump manufacturer to enlarge the pump
suction in order to decrease the required NPSH. The
pump efficiency falls off and the whole performance of
the impeller is upset.
VORTEX
A whirling fluid forming an area of low pressure at the
center of a circle is called a vortex. This is caused by a
pipe suction placed too close to the surface of the fluid.
Such a vortex impairs the performance of a pump and
may cause a loss of prime.
In the case of pump suction in a shallow water sump
such a vortex may be prevented by placing a plate close
to the intake at a distance of one-third diameter from the
suction inlet. The plate should extend diameters in all
directions from the center of the inlet.
2 1/2
Part 8. Auxiliary Equipment | Chapter 1. Centrifugal Pumps
FIG. 15 – DESIRABLE HEAD-CAPACITY CURVE
PERFORMANCE
When a pump designer has established the specific
speed of a pump, its capacity-head curve is then defined.
The pump operates on this curve (Fig. 2 and 22) unless
some physical change is effected.
Head-capacity curves should not droop at shutoff
conditions; this leads to a surging operation when the
flow is throttled into this range. Neither should the curves
be too flat. The steepness in the pump head-capacity
curve (Fig. 15) most desirable for an air conditioning and
refrigeration application is shown by the solid line.
The performance characteristics of a centrifugal
pump as expressed by a head-capacity curve are
influenced in several ways:
1. Variation in speed-proportionally raises or lowers
the head and capacity. The whole head-capacity
curve shifts up or down.
2. Varying impeller diameter – varies the capacity
and head proportionally, as in Item 1.
3. Varying impeller width – proportionally varies the
capacity.
4. Varying the pitch and number of vanes within the
impeller changes the shape of the head-capacity
curve. Spoke-like vanes or more vanes usually
produce a flat curve.
5. Varying impeller and vane designs produce
variations in head-capacity relationships. Narrow
impellers with larger impeller-to-eye diameter
ratios develop larger heads. The wide impellers
with low diameter ratios are used for large flows
at low heads.
The changes in speed and impeller diameters are
reflected in pump performance a follows:
or
Capacity varies directly,
Head varies as the square,
Bhp varies as the cube of speed or impeller diameter change.
The performance of a centrifugal pump is affected
when handling viscous fluids. The effects are a marked
increase in brake horsepower and decrease in head,
capacity and efficiency (Fig. 16).
POWER AND EFFICIENCY
In pump operation two power requirements may be
evaluated, liquid power and actual power (brake
horsepower that takes into account the pump efficiency).
Liquid power is the product of the weight of the liquid
pumped (gpm), pump head (ft), and the conversion
factors. Brake horsepower is the actual power output of
the driver, pump input, or liquid power divided by pump
efficiency. Pump efficiency is the relation between the
liquid (theoretical) power and the actual mechanical
power input (a greater amount due to machine losses).
The efficiency is expressed as a decimal. This should not
be confused with driver efficiency since the letter is the
relation between the output of the driver and the energy
input to produce the power to drive the pump and
compensate for losses within the driver.
where:
3960 = 33,000 (ft lb)/ 8.33 (lb/gal water at 1.0 sp gr), used
to convert to horsepower.
Sp gr = specific gravity of liquid.
Viscosity\* of the liquid pumped affects the friction
losses and therefore the pump horsepower requirements.
FIG. 16 – INFLUENCE OF VISCOSITY ON
PUMP PERFORMANCE
\*Viscosities and specific gravities for various brines at meanbrine temperatures
are found in Part 4. Viscosities must be expressed in consistent units.
3
1
2
1
4
1
2
1
2
1
2
1
2
1












=
=
=
bhp
bhp
head
head
gpm
gpm
dia
impeller
dia
impeller
or
rpm
rpm
Part 8. Auxiliary Equipment | Chapter 1. Centrifugal Pumps
Bhp = U.S.gpm x pump H (ft) x sp gr
3960 x percent pump eff
CENTRIFUGAL PUMP AND SYSTEM
SYSTEM HEAD
A flow of liquid within any system of piping including
fittings, valves and heat exchangers requires a system
head consisting of a velocity head (usually insignificant)
and friction head, and must overcome a static head. Thus
in any piping system the system head is the algebraic
sum of the static head on the pump discharge minus the
static head on the pump suction plus the friction losses
thru the entire system of fluid flow. With an increase in
flow the friction losses increase approximately as the
square of the flow; when plotting head against capacity
flow, a parabolic head curve is formed (Fig. 17).
OPERATION IN A SYSTEM
A given centrifugal pump operates along its own
head-capacity curve. At full capacity flow the operating
point falls at the crossing of the pump head-capacity
curve and the system head curve (Point 1, Fig. 17). If the
pump is throttled, the operating point moves up the head-
capacity curve (Point 2); if it is desired to obtain greater
flow to operate down the head-capacity curve (Point 3),
the path of flow in the system must be eased to reduce
the friction losses. Otherwise the pump must be either
speeded up or the impeller increased in diameter. Then a
new head-capacity curve is established (Point 4). The
engineer must carefully analyze the system and select the
pump from the manufacturer’s performance head-
capacity curves.
If the system head is overestimated and the pump is
selected with a high head-capacity curve, unfortunate
results may follow. The pump will operate on its head-
capacity curve to produce an increased flow at
decreased head and increased horsepower demand
(Fig. 18). The system head should always be calculated
FIG. 18 – EFFECT OF OVERESTIMATING PUMP HEAD
without undue safety factor extention or as close as
practical to the true values to eliminate possible waste of
horsepower or possible overload of pump motor with an
unvalved system.
The true evaluation of system head is specially
important when designing a system with pumps in
parallel or in series.
PARALLEL OPERATION
The operation of pumps in parallel results in multiple
capacity against a common head (Fig. 19). This type of
application is for a system requiring high capacity with a
relatively low head or for variable systems where a
number of small pumps handle the load with one or more
pumps shutting down as required. The pumps should
have matched characteristics. Drives should have ample
power to avoid overloading when operated singly.
SERIES OPERATION
The operation of pumps in series results in multiple
head with a common capacity (Fig. 20). This type of
application is for systems requiring a high head and a
relatively low capacity. Careful consideration of fluid flow
must be made to safeguard the booster pump. Normally
a series flow is provided for by a multi-stage pump.
HIGH BUILDINGS
The operation of pumps at the base of high buildings
requires an analysis of pressures on the discharge and
suction sides of the pump. The static head of the fluid in
the piping system plus the head developed in the pump
may necessitate the use of 250 lb pipe and fittings and
even a reinforced pump casing.
FIG. 17 – CROSSOVER POINT OF PUMP AND
SYSTEM CURVES
Part 8. Auxiliary Equipment | Chapter 1. Centrifugal Pumps
FIG. 19 – TWO EQUAL CAPACITY PUMPS, PARALLEL
OPERATION
FIG. 20 – TWO EQUAL CAPACITY PUMPS, SERIES
OPERATION
WORKING PRESSURE
Pump casing working pressure is the total head
developed by the pump to overcome friction losses of the
system plus the suction static head minus the friction
losses in the pump suction line, from the junction of the
expansion tank line to the pump suction. The problem
outlined in Fig. 21 and its solution serve as an example.
Given:
600 gpm of water
6 in. steel pipe, standard weight
Ells, long radius, R/D = 1.5
Find:
Total pump head (ft)
Pump casing working pressure (psig)
Suction pressure (psig)
Discharge pressure (psig)
FIG. 21 – PUMP SYSTEM TOTAL HEAD AND PUMP
CASING WORKING PRESSURE
Example 1 – Calculation of Total Head and
Working Pressure
Solution:
(based on data in Part 3, Chapter 2, Water Piping)
Friction head Hf, suction line
(from expansion tank to pump)
Straight pipe
= 94 ft
Five ells
= 50 ft
One gate valve
= 7 ft
Suction head total = 151ft × 2.35 ft Hf / 100 ft
= 3.54 ft
Part 8. Auxiliary Equipment | Chapter 1. Centrifugal Pumps
Friction head Hf, discharge line
(from pump to expansion tank)
Straight pipe
= 190 ft
One enlargement = 9 ft
Six ells
= 60 ft
Four gate valves
= 28 ft
One globe valve
= 170 ft
Discharge head total = 457 ft × 2.35 ft Hf/100 ft
= 10.75 ft
Pump system total friction losses Hf
Suction piping = 3.54 ft
Discharge piping = 10.75 ft
Heat exchanger = 20.00 ft
Coil
= 12.00 ft
Pump head total
= 46.29 ft
Pumps casing working pressure
Static head
= 80.00 ft
Less suction line Hf = 3.54
Subtotal
= 76.46 ft
Plus system Hf
= 46.29 ft
Working pressure
= 122.75 ft × 2.31 ft per psi
= 53.1 psi
Suction pressure gage reading
Static head = 80 – 4 = 76.00 ft
Less Hf of straight pipe\*
= 86 ft
3 ells
= 30 ft
1 gate valve
= 7 ft
86 + 30 + 7 = 123 ft
Less suction head = 123 ft × 2.35 ft Hf / 100 ft
= -2.89 ft
Net = 73.11ft
Suction pressure = 73.11 ft/2.31 ft per psi = 31.7 psi
Discharge pressure gage reading
Suction pressure gage plus pump system total Hf
= 73.11 + 46.29 = 119.40 ft
Less Hf of straight pipe = 16 ft
1 enlargement
= 9 ft
3 ells
= 30 ft
16 + 9 + 30 = 55 ft
Less discharge head = 55 ft ×2.35 ft Hf / 100 ft =
-1.29 ft
Net = 118.11 ft
Discharge pressure = 118.11 ft/2.31(ft per psi) = 51.2 psi
NOISE
The centrifugal pump is inherently a relatively quiet
machine. However, in the case of a motor driven pump
there are possible motor disturbances such as motor fan,
bearings and magnetic noise (Chapter 2), in addition to
the normal hydraulic and mechanical disturbances
originating in the pump.
\* Distance between expansion tank and gage.
† Distance between gages
A fixed frequency vibration (rpm times the number of
blades divided by 60) may be set up by a pump using
too large an impeller. Sometimes, to produce quiet
operation a recommendation is made to use an impeller
diameter 10-15% smaller than the largest size that will fit
in a given pump casing.
Operation of the pump under conditions of insuffi-
cient NPSH must be avoided to preclude formation or
aggravation of cavitation and noise. However a small
amount of cavitation in a condensate pump operation is
permissible.
Well designed pumps operating at either 1750 or
3500 rpm rotative speed may be used.
A pump frequency may coincide with a corre-
sponding frequency in the piping system or building
structure; such telegraphing noise must be avoided.
PUMP SELECTION
Pump are selected from manufacturer’s performance
curves (Fig. 22). Most standard pumps are de-signed to
operate at maximum efficiency about midway on the
head-capacity curve. Selecting a pump at the maximum
efficiency point or slightly to the left materially assists in
minimizing problems of noise and vibration. A selection
too far to the right of the efficiency point may lead to
cavitation due to an in-crease in required NPSH.
Pump efficiency is not the only selection criterion;
quiet operation, lowest first and operating costs and close
conformance to actual needs are parallel objectives.
MOTOR SELECTION
The horsepower of the motor selected to drive a
given pump must be equal to or greater than the brake
horsepower called for at the operating point of the head-
capacity curve. There is always the danger of a pump
running away from the selected operating point and
overloading the motor. In case of a nonoverloading
pump-motor combination the selected motor horsepower
is always larger than the required brake horsepower;
FIG. 22 – TYPICAL PUMP SELECTION CURVES
2/3
Part 8. Auxiliary Equipment | Chapter 1. Centrifugal Pumps
a safety margin is provided. If the pump is fitted with a
nonoverloading impeller, it may be possible to select a
motor of smaller horsepower. In either case the brake
horse-power is the same.
CENTRIFUGAL PUMP INSTALLATION
INSTALLATION
There are several aspects in the application of a
centrifugal pump that are external to the pump itself, yet
important in the installation.
The suction piping at the centrifugal pump must be
designed with care to avoid possible malfunctioning. The
precautions to be taken (Part 3) are summarized:
1. The suction line approach to the pump should be
as straight as possible and all elbows should
have large radii.
2. A straight section of pipe should be attached to
the suction inlet to allow the fluid to straighten
out before entering the pump; this is especially
true of double suction pumps.
3. The suction line should be one or two sizes
larger than the pump inlet.
4. With an oversized suction line an eccentric re-
ducer must be used, keeping the pipe flat on
top.
5. Suction line should be airtight, with no high spots
where air or gases may separate out of the fluid.
6. A check valve and a gate valve should be in-
stalled at the pump discharges of a multi-pump
system. These should be installed in the order
named to enable the check valve to be serviced
without draining the discharge line.
7. Both the suction and discharge pipe connec-
tions must be supported separately and in such
a way as to impose no strain on the pump.
8. The suction line for the pump operating with a
negative static head (suction lift) should have no
valves other than a foot valve. The suction line
should be large and as direct as possible.
INSULATION
It is advisable not to insulate the pumps intended for
chilled water (brine) service or hot water service. The
refrigerant condensing water pumps need not be
insulated. If a pump is insulated, the insulation should be
applied in a form which permits disassembling of the
pump for servicing without wrecking the insulation.
ISOLATION
Cork is not an effective isolation material for rotative
speeds below 200 rpm. Rubber-in-shear or corrugated
rubber is useful on the ground floor installations. In more
critical installations, on floors above occupied areas
(especially those of executive offices, board rooms,
libraries, hospital areas) steel spring isolation is
recommended for isolation effectiveness approaching
100%. The concrete foundation of one to two times the
machinery weight serves as a dampening mass and must
be of reinforced construction. For piping isolation refer to
Part 3.
FOUNDATION
Where requirements for isolation of a centrifugal
pump are at a minimum (basements, outdoors, any
remote location), a foundation is desirable to keep the
pump off the floor or ground level.
STARTING
Unless the pump is self-priming, it must be primed
before starting.
When starting the pump, the discharge valve is
usually closed, then gradually opened so as not to run the
risk of overloading the drive motor.
For more information there is vast experience of
pump manufacturers recorded in their catalog and
handbook data and in innumerable authoritative articles
written by engineers from these manufacturing concerns.
A classical book on pump design and application is
Centrifugal and Axial Flow Pumps, 2nd edition, by A.J.
Stepanoff, 1957.
Part 8. Auxiliary Equipment | Chapter 1. Centrifugal Pumps
Part 8. Auxiliary Equipment | Chapter 2. Motors And Motor Controls
CHAPTER 2. MOTORS AND MOTOR CONTROL
This chapter presents the characteristics of various
motors that drive the equipment normally applied in air
conditioning and refrigeration systems, the functions of
motor controllers, and a brief discussion of the behavior
of electric energy to produce mechanical power.
EQUIPMENT SERVED
The air conditioning and refrigeration systems
include fans, pumps, and reciprocating, rotary and
centrifugal compressors. To effect the transfer or
compression of various liquids and gases such as air,
water, brine of refrigerants, it is necessary to put this
equipment into motion by prime movers, in this
instance, electric motors. Apart from the factors (source
of electric energy, speed, power) which are used in the
selection of particular motor-starter combinations, a
knowledge of the load torque characteristic for a
particular driven equipment is the most fundamental
requirement. The operational torque characteristics
include those required for starting from rest,
acceleration, and for full load running. The starting or
locked rotor torque is the initial turning effort for
bringing the driven equipment from standstill into
motion; the acceleration torque is the developing of this
motion into operating speed in as alloted time. The full
load torque is the sustained effort by the motor to
maintain the driven equipment in motion under the work
load. The driven equipment torque requirements must
be matched with a drive complex (motor and its control)
of the proper torque and current characteristics.
NORMAL OR HIGH TORQUE MOTORS
With the exception of the reciprocating and rotary
compressors, the equipment considered is of the
centrifugal type (fans, refrigeration compressors,
pumps) operating at starting within a system of high
and low sides that are equalized. Ordinarily no specific
requirement of starting torque other than normal is
needed. At times with large centrifugal compressors or
fans there exists a pull-up torque problem because of
the large rotational inertia (Wk2)\* of the massive
impellers or wheels. The pull-up minimum torque must
exceed Wk2. A possible problem may exist when small
equipment is driven by an oversized motor with
overpowering torque; this equipment may be damaged
because of excessive acceleration or torque applied.
The duration of acceleration to full speed at full
voltage is usually 1 to 3 seconds. With open centrifugal
compressors using a standard integral oil pump, it
should be at least 8 seconds, permitting oil to reach all
the lubricated surfaces before high speed is
developed. When an auxiliary oil pump is used, it
should be at least 5 seconds to prevent excessive
stress con-centration on the keyway of the compressor
shaft.
The present methods of starting the larger
reciprocating compressors with cylinders either fully or
partially unloaded permit the use of normal starting
torque motors. The smaller, hermetically driven
compressors are started fully loaded with a requirement
of high starting torque.
The application of rotary compressors as low
pressure differential boosters in a refrigeration system
does not present any unusual requirement of starting
torque; therefore, a normal starting torque motor is
applicable.
Centrifugal, propeller or axial fans may be either
belt or direct connected to electric motor drives. In all
cases the torque requirements are normal. The fans
should start smoothly and without undue noise.
The fan cfm is directly proportional to speed; the
system resistance varies as the square of speed; and
the horsepower required varies as the cube of speed.
Because the gas density at the suction of a
centrifugal compressor usually increases during
shutdown, the torque requirements of centrifugal
compressors do not necessarily follow the fan laws.
Normal torque motors are usually used for driving
centrifugal com-pressors; however, they must be
started either with an almost completely closed suction
damper or pre-rotation guide vanes to prevent the
increased gas density from imposing an excessive
overload at full speed.
\*In this expression W = weight of the body; k = radius of
gyration
Part 8. Auxiliary Equipment | Chapter 2. Motors And Motor Controls
FIG. 23-TORQUE CHARACTERISTICS
Figure 23 illustrates typical torque requirements of
fans, pumps, and reciprocating and centrifugal
compressors. Pumps usually have a check valve in the
discharge; therefore, the break exists in the torque
requirement curve. There is a decided difference in
torque requirements of reciprocating compressors,
whether they are started with cylinders loaded or
unloaded. The breakaway and acceleration torques
shown for centrifugal compressors are determined by
the friction and the Wk 2.
MOTORS OF MATCHING CHARACTERISTICS
The energy necessary to operate motors is
available in two services: (1) direct current (d-c),
unidirectional and at constant pressure, and (2)
alternating current (a-c), alternating in pressure and
direction. Since direct current is used infrequently
except in certain industrial processes, special
purposes, or in some remote communities, this text
concentrates only on a-c electrical equipment.
Part 8. Auxiliary Equipment | Chapter 2. Motors And Motor Controls
TABLE 1-SINGLE AND POLYPHASE A.C. MOTOR CHARACTERISTICS
Speed
Full Voltage
Motor Type
HP Rating
Characteristics
Starting
Starting
Remarks
Torque
Current
POLYPHASE
Squirrel-cage
Small to large
Constant and
High to normal
Low to normal
Most widely used for constant
induction
multi-speed
speed service
Wound-rotor
All
Constant or
High
Low
For application requiring high
variable
starting torque and low starting
current, or limited variation in
speed control
Synchronous
Medium to
Strictly constant
Normal to low
Low to normal
For constant speed service and
large
where power factor correction is
required
SINGLE-PHASE
Capacitor-start,
Small\*
Constant
High
Normal
General purpose
induction-run
Capacitor-start,
Small\*
Constant
High
Low
High efficiency
capacitor-run
Split-phase
Fractional
Constant
Normal
Normal
Least expensive of higher starting
torque types, general purpose
Permanent
Fractional and
Constant or
Low
Normal
Quiet, efficient; low running current;
split-capacitor
small integral
adjustable varying
poor starting torque
Shaded-pole
Fractional
Constant or
Low
-
Inexpensive; poor starting torque;
adjustable varying
least efficient; high running current
\*Up to 7.5 hp
This chapter describes a-c motor drives and motor
controllers which match the torque characteristics of
the driven equipment. The motor sizes discussed are
fractional (up to 1), integral (above 1) and medium to
large horsepower. The types of motors include single
phase capacitor, polyphase squirrel cage induction,
and synchronous motors. However most applications
use the simple polyphase squirrel cage induction
motor. Major characteristics of a-c motors are shown in
Table 1.
Each type in Table 1 offers specific motor
characteristics of starting torque, starting current and
operating speed to meet the requirements of various
industrial applications. The motors used in air con-
ditioning systems fall into two groups: (1) singlephase
motors for small systems, and (2) polyphase squirrel-
cage induction motors for large systems. Occasionally
wound-rotor and synchronous motors may be used for
refrigeration centrifugal compressors.
In the medium sizes of squirrel-cage induction
motors Type B (Table 3) is preferred, having normal
starting torque and low starting current; these
characteristics conform to normal equipment torque
requirements and to the regulations of power
distribution by the utilities. These regulations are
directed toward leveling the demand for current by the
consumers so that at any one moment of power flow
there is no extreme dip that might cause flickering of
the lights and other anomalies along the electric
system.
EQUIPMENT AND MOTORS
The purpose of a motor is to supply mechanical
power to drive equipment. The preceding discussion
states that the motor must inherently possess
necessary torque, and must not affect the power line
adversely by its current requirements. Table 2 lists the
major varieties of equipment and motors that are
applied in each case.
Part 8. Auxiliary Equipment | Chapter 2. Motors And Motor Controls
TABLE 2 – EQUIPMENT AND MOTORS
MOTORS
EQUIPMENT
Single Phase
Approximate Horsepower Range
Room fan-coil units
Shaded-pole (air-over)
Fractional up to 1/3 hp
Permanent, split-capacitor
Small fans with any equipment
(air-over, self-ventilated or refrigerant-cooled)
and
Fractional and integral up to 5 hp
Hermetic compressors
Capacitor-start, capacitor-run
(air-over, self-ventilated or refrigenant-cooled)
Polyphase
Approximate Horsepower Range
Fans, pumps and centrifugal compressors
Squirrel-cage induction (constant speed)\*
Integral above 1 hp
Open reciprocating compressors
Squirrel-cage induction (constant speed)\*\*
Integral above 1 hp
Centrifugal compressors
Wound rotor (varying speed)
Large
Centrifugal compressors, Pumps
Synchronous (constant speed)
Large, medium
Hermetic reciprocating compressors
Hermetic (refrigerant-cooled)
Small to medium
Hermetic centrifugal compressors
Hermetic (refrigerant-cooled)†
Medium to large
Absorption machine solution pumps
Hermetic (solution-cooled)††
Small
\* NEMA Design B, Insulation Class A (Tables 3 and 4).
\*\* NEMA Design C, Insulation Class A (Tables 3 and 4).
† At times wound for star-delta starting.
†† Insulation Class F (Table 4).
Fans may be either included with a built-up system or
coupled directly in any type of equipment complex
containing coils, filters and spray chambers. The
composite equipment may include fan-coil units, self-
contained packages, condensing units, heat pumps, unit
heaters and cooling towers.
The motors may be encased in any enclosure (open
type to explosion-or weatherproof type), depending on
the design of equipment, application and customer
desire.
STANDARDS AND CODES
Motor manufacturers are guided by the Standards
of the National Electric Manufacturers Association
(NEMA. Motor installation should conform to the utility
regulations and local codes and ordinances. NEMA
standards for motors cover frame sizes and dimensions,
horsepower ratings, service factors, temperature rises,
and performance characteristics.
Reference is also made to the National Electric Code
(NEC) sponsored by the National Fire Protection
Association, Underwriters’ Laboratories, Inc., AIEE
Standards, and federal and military standards when
applicable.
The standard ambient conditions for normal motor
operation are assumed to be a location with an
unobstructed circulation of clean, dry air at a temperature
TABLE 3-CHARACTERISTICS OF SQUIRREL-CAGE INDUCTION MOTORS, NEMA DESIGN A, B AND C
NEMA
TORQUE (Percent of Full Load)
STARTING
DESIGN
Starting
Breakdown
CURRENT
SLIP
A
Normal
Higher than
Normal
Normal
On moderately easy-to-start loads requiring slightly
(Rarely used)
100 to 275
Design B
more than full load starting torque, low slip and moder-
ately high breakdown torque to sustain occasional
overloads (Design A higher than Design B).
B
Normal
200 to 300
Normal
Low
For fans and blowers, centrifugal pumps and compres-
100 to 275
sors, reciprocating compressors (started unloaded).
C
High
190 to 225
Normal
Low
On hard-start loads requiring high starting torque
200 to 250
but not high overload demands. Used with open
reciprocating compressors (started loaded), rotary pumps.
APPLICATION
Part 8. Auxiliary Equipment | Chapter 2. Motors And Motor Controls
of 40 C (104 F) and at an altitude not exceeding 3300
feet (1000 meters). At higher altitudes the rarefied air
produces insufficient cooling.
Special insulation must be provided for motors
applied in the tropics because they may be exposed to
excessive ambient temperatures, humidity and fungus.
The motors and motor controls utilized to drive the
equipment used in air conditioning and refrigeration
systems are described in the following sections
POLYPHASE A-C MOTORS
The operating characteristics inherent in various
polyphase alternating current motors (squirrel-cage,
wound-rotor and synchronous) are shown in Table 1.
The text that follows describes the mechanical
construction, electrical behavior and application.
Fundamental relations and terminology used in the
field of electricity are to be found in Fundamental
Relations.
SQUIRREL-CAGE INDUCTION MOTOR
The most widely used motor is the squirrel-cage
induction type. It is simple in construction, easy to
start, and in combination with the starting equipment it
is the least expensive in dollars per horsepower; it is
efficient and has a reasonably good power factor.
Figure 24 illustrates a representative performance of a
standard squirrel-cage induction motor.
The two basic components of a squirrel-cage
induction motors (Fig. 25) are the stator (stationary part)
and the rotor (rotating part) reminiscent of a squirrel
cage.
A stator consists of a laminated iron core within
and around the inner rim of which are distributed
insulated windings. These primary windings are three in
number for three-phase current and tow for two-phase
current. The arrangement of primary windings is
controlled by the line voltage, number of phases, and
number of poles. The power source is connected to the
primary windings.
The rotor consists of a laminated iron core with bar
windings in various shaped slots around the periphery
of the core. The bar windings at a design resistance
specific to various NEMA design (Table 3) are
interconnected (short-circuited) with rings. The rotor
mounted on a shaft is in turn mounted in bearings.
There are no direct power connections to the
secondary windings. The current in the rotor is induced,
therefore the name induction motor.
Thru a specific design arrangement of windings
within the stator and with the positive and negative
FIG. 24 – TYPICAL PERFORMANCE, STANDARD
SQUIRREL-CAGE INDUCTION MOTOR (MEDIUM SIZE)
alternations of the current imposed, a magnetic field
known as flux is established. This magnetic field has a
definite polarity changing with each alternation in
current. With an arrangement of windings to form two
poles within the stator, the resultant flux leaves the
stator at one point (north) and re-enters at an opposite
point (south) (Fig. 26). During the next alternation the
polarity changes; thus the flux is rotated. In a four-pole
windings arrangement the flux leaves the stator at two
opposite points (both north) and re-enters at two
opposite points (both south). This flux pulsates with the
rise and fall of current; these pulsations and alternating
polarity in the stator poles produce the rotating
magnetic field. As the stator-created flux revolves, it
cuts the bars or coils of the rotor; in so doing, it induces
a voltage within the rotor circuits (transformer-like
action).
FIG. 25 – STATOR AND ROTOR, SQUIRREL-CAGE
INDUCTION MOTOR
Part 8. Auxiliary Equipment | Chapter 2. Motors And Motor Controls
FIG. 26 – INITIAL FLUX IN STATOR, INDUCED FLUX
IN ROTOR, SQUIRREL-CAGE INDUCTION MOTOR
(2-POLE, 3-PHASE)
Current generated in the rotor bars sets up a magnetic
field of its own Fig. 26). The interaction of forces
created produces the turning torque that accelerates
the rotor and in turn puts in motion the external load to
which the motor is connected.
The speed of the stator-created rotating flux is the
synchronous speed (rpm) of the motor. If a current is
impressed on the stator and if the rotor is held at a
standstill, a magnetic field revolves past the rotor
conductors at a synchronous speed, generating a
maximum current in rotor conductors. If the rotor is
driven at the same synchronous speed, then its
conductors do not cut the stator flux, and no current is
generated within the rotor. Since there is no current in
the rotor conductors, there is no torque, no turning
effort developed by the rotor. However the windage,
friction and applied load create a slowing down of the
rotor below the synchronous speed of the flux, allowing
the motor to develop torque. The difference (by design)
in rotor speed is the slip of the motor. The current
generated within the decelerated rotor is sufficient to
produce the torque necessary to rotate the driven
equipment.
NEMA Designs
To obtain uniformity in applications NEMA has
defined specific designs of integral horsepower
squirrel-cage induction motors up to 200 hp in size.
Each design conforms to specific starting and break-
down torque, starting current and slip.
Table 3 gives the ranges of starting and
breakdown torques, current and slip characteristics of
FIG. 27 – TYPICAL CURRENT AND TORQUE CURVES FOR
NEMA DESIGNS, SQUIRREL-CAGE INDUCTION MOTOR
NEMA Design A, B and C squirrel-cage induction
motors. (Designs D and F are not included since they
are not used in air conditioning applications.) The table
also cites the equipment to which the motor designs A,
B and C are applicable.
NEMA Design C motors usually have double
windings in the rotor. The outer slots are utilized to
provide high resistance at starting, creating the high
locked rotor torque and moderate starting current. The
low resistance inner slots carry most of the induced
current during full load, thus offering low slip and high
efficiency.
Figure 27 demonstrates the shape of torques
developed and current used by NEMA Design A, B and
C squirrel-cage induction motors. The significance of
the magnitude of starting torques is their ability to
overcome driven equipment inertia; the significance of
starting currents is their capacity to affect adversely the
power supply. Chart 1 illustrates approximate
efficiencies of these motors.
Manufacturers must be consulted for motor data for
a given application.
Special Winding Arrangements
To accommodate a power company requirement of
reduced current draw on the power line at start-up,
there are two varieties of squirrel-cage induction
motors. These have a special arrangement of primary
stator windings, namely part-winding (Fig. 44) and star-
delta motors (Fig. 45).
Part 8. Auxiliary Equipment | Chapter 2. Motors And Motor Controls
CHART 1 – APPROXIMATE FULL LOAD
EFFICIENCIES, SQUIRREL-CAGE INDUCTION
MOTORS
The part-winding type is a polyphase motor with
two or more circuit winding. It may be a dual voltage
(110/220 or 220/440) motor; the suitability should be
checked with the manufacturer (see also Motor
Controls). The starter is arranged to start the motor on
one set of windings and after a time delay to apply all
windings across the line. Such a combination provides
motor starting on about 65% of full voltage locked-rotor
amperes while the locked-rotor torque available is
about 48% of full voltage starting torque. This
arrangement may be less expensive than the use of a
standard motor and a reduced voltage starter. A
reciprocating compressor, either open or hermetic, may
be equipped with part-winding motors.
The star-delta type is a motor with stator windings
in delta arrangement with additional leads to circuit the
windings in star arrangement; the leads brought out
from each end of each winding may be connected
either in star or delta by the starter. The motor is started
on star arrangement of windings and is fully operated
on dalta arrangement of winding. The starting locked-
rotor current is about 33% of the maximum, and the
torque is about 33% of full voltage starting torque; these
conditions are suitable for low starting torque
applications such as centrifugals with inlet closed.
However the star-delta (wye-delta) arrangement has
been adopted for hermetic centrifugal compressors.
Multi-Speed Motors
At times there is a need for two or more fixed steps
in speed change for the operation of driven equipment
(fans). The polyphase squirrel-cage induction motors
may be obtained in two-, three- (rarely used) or four-
speed arrangements. The multi-speed motor operation
is obtained by either multiplying or rearranging the
stator windings. Depending on the complexity of these
design requirements, the multi-speed motor may be
contained either in the same frame size as the single-
FIG. 28 – TYPICAL HORSEPOWER AND TORQUE
CURVES, MULTI-SPEED SQUIRREL-CAGE
INDUCTION MOTOR
speed motor of the same horsepower rating or in a
frame larger by at least one size (contributing to an
increase in cost).
The two-speed motors have either single
consequent windings (separate leads) or two
independent windings (double superimposed) in the
stator to obtain respectively 2:1 or 3:2 ratios in speed
change,
and
variable
or
constant
torque
characteristics.
The four-speed motors are usually in 1800/1200/
900/600 rpm combinations for 1800 rpm synchronous
speed, and 1200/900/600/450 rpm combinations for
1200 rpm synchronous speed. Three and four-speed
motors usually have consequent pole separate
windings.
The multi-speed polyphase squirrel-cage induction
motors are constructed according to these standards:
1. Motors producing variable torque, that is
decreasing torque with decreasing speed.
Horsepower delivered varies as the square of
the speed. These motors may be used to drive
centrifugal pumps or fans.
2. Motors producing constant torques thruout the
range of speeds. Horsepower varies directly as
speed. These motors are suitable for
reciprocating compressors.
3. Motors producing constant horsepower at all
speeds. Torque increases with a decrease in
speeds. These motors have no particular
application with equipment in air conditioning
systems.
Figure 28 illustrates the horsepower and torque
delivery of three types of multi-speed induction motors.
Part 8. Auxiliary Equipment | Chapter 2. Motors And Motor Controls
FIG. 29 – WOUND-ROTOR MOTOR ROTOR AND
CONTROL ASSEMBLY
FIG. 30 – TYPICAL CURVES OF KVA AND TORQUE,
WOUND-ROTOR MOTOR
WOUND-ROTOR MOTOR
Another variety of squirrel-cage induction motor
that provides higher torque at start-up and a range of
adjustable reduced speed operation is the wound rotor
or slip-ring motor. The reduced speed operation is of
particular interest since it permits part load operation of
refrigeration centrifugal compressors. Next to the
turbine drive with its infinite speed variations, the
wound-rotor motor speed changing is an efficient
capacity control (Part 7, chapter 2, Fig 4).
The wound-rotor motor is constructed with three-
shase windings in the rotor. One end of each rotor
phase is brought out to a slip ring on the rotor shaft.
Stationary brushes in contact with the slip ring are
connected to an external secondary circuit into which
any desired amount of resistance may be introduced to
obtain the needed speed (Fig. 29). With the slip rings
shorted (external resistance totally excluded) the
wound-rotor motor has speed and torque charac-
teristics of the standard NEMA Design B squirrel-cage
induction motor.
The kva (Fundamental Relations) and torque
characteristics of a wound-rotor motor are illustrated in
Fig. 30, with succeeding external resistances re-
moved from the circuit. The R1 curve represents all
resistances in; R2 curve shows part of the resistance
removed, and so on to R7 when all resistances are
removed. The power factor during acceleration is
constant.
An example of wound-rotor motor application to a
centrifugal refrigeration machine is demonstrated in Fig.
31 The motor control has five balanced motor load
torque points dictated by the speed of the compressor
to obtain the partial load operation.
SYNCHRONOUS MOTOR
Synchronous motors are inherently and strictly
constant Speed motors. Their application is
characterized by the high efficiency of conversion of
electric energy into mechanical energy and by
operating at either unity power factor or leading power
factors, for example 0.9, 0.8. Their speed is unaffected
by changes in voltage or load. Large horsepower
synchronous motors at low speeds are simple and
compact, less costly than the squirrel-cage induction
motors of equivalent rating.
In construction the synchronous motor consists of a
stator to which a-c power is applied, producing the
primary revolving magnetic field and the rotor spider
that contains field poles and amortisseur (damper)
windings; these windings are similar to those used in
induction motors. The amortisseur windings develop
most of the starting and accelerating torque. At start-up
the synchronous motor simulates the squirrel-cage
induction motor operation; it depends on the
arrangement of slots and windings.
There are several varieties of synchronous motors.
This text discusses only the direct connected exciter
motors (Fig. 32). On the rotor shaft in addition to the two
windings, there are collector rings and a d-c exciter.
Another method of excitation is by a current furnished
by a separate motor-generator set external to the motor.
As soon as the rotor comes up to speed and runs with a
slip of about 2-3%, a d-c field current from the exciter is
applied to the field windings on the salient (projecting)
rotor poles. The torque developed to pull the motor in
step is called pull-in torque.
Part 8. Auxiliary Equipment | Chapter 2. Motors And Motor Controls
FIG. 31 – SPEED-TORQUE CURVE WITH FIVE BALANCED
POINTS, WOUND-ROTOR MOTOR
FIG. 32 – SYNCHRONOUS MOTOR ROTOR
The magnetized rotor poles lock in step with the stator
revolving magnetic field and the rotor revolves at
synchronous speed. However if d-c field current is
applied before the rotor reaches 97-98% of
synchronous speed, the rotor may not synchronize,
resulting in severe vibration and high pulsating input
current.
When a mechanical load (resisting torque) is
applied to the shaft of a synchronous motor operating
at synchronous speed, a balancing counter-torque is
developed and the rotor field poles tend to lag the
stator magnetic field. Any increase in load is
accompanied by an increase in lag angle, resulting in
the motor developing its maximum pull-out torque. Any
further increase in the mechanical load stops the motor.
The normal pull-out torque is usually 150% of full-load
torque with unity power factor motors and 200-250%
with 0.8 leading power factor motors.
While driving its load a synchronous motor can
have the a-c current input into its stator varied by
changing the strength of the field excitation. This varies
the power factor; it adjusts the armature current to be in
phase with or leading the voltage at any given load.
With a weaker field strength the power factor is less and
the armature current lags the voltage. This is an
abnormal operation of the synchronous motor. When
the field is overexcited, the synchronous motor provides
magnetization (kvar) in excess of its own requirements.
This extra margin is fed into the power supply system.
This latter feature (Fig. 33) is especially desirable
in systems where a considerable number of squirrel-
cage induction motors are operating. The excess kvar
produced by a synchronous motor is consumed by the
induction equipment in the plant, thus correcting the
electric system power factor.
Synchronous motors may be useful because of
their inherent tendency to regulate the voltage of the
power system. With a fall in line voltage the leading
kvar of a synchronous motor is increased, raising the
supply line voltage by the improved power factor of the
line. Rising voltage in a line reverses the processes.
This voltage regulation may be useful on the ends of
long transmission lines, especially if a large inductive
load is present.
HERMETIC MOTOR
Both centrifugal and reciprocating compressors
are available in hermetically closed arrangements
including motors. The refrigeration machine hermetic
motors are in a separate class since they are cooled by
either liquid or vapor refrigerant at temperatures much
lower than the air used for cooling open motors. Such
motors may operate with a higher temperature rise
without exceeding the maximum temperature on which
the rating of general purpose squirrel-cage induction
motors is based.
Since their application is quite different, hermetic
motors are usually not rated on a horsepower basis.
They are identified by the full-load and locked-rotor
currents; the significance of this identification becomes
apparent when selecting controls.
Part 8. Auxiliary Equipment | Chapter 2. Motors And Motor Controls
Hermetic motor manufacturers furnish only the
matched polyphase squirrel-cage induction motor less
shaft, end shields and bearings (no enclosure). The
compressor manufacturer assembles these stator- rotor
matches with compressors within the same en-closures
using proper bearings. The windings are properly
insulated and well bonded, specially for larger size
motors. The small integral motors are occasionally
single-phase and, since sparking contacts cannot be
used, they are the capacitor or resistance split-phase
types with capacitors and switches mounted outside
the compressor assembly.
FIG. 33 – POWER FACTOR IMPROVEMENT WITH
SYNCHRONOUS MOTOR
FIG. 34 – TYPICAL SPEED-TORQUE CURVES, SINGLE-
PHASE MOTOR
SINGLE-PHASE MOTORS
FRACTIONAL AND SMALL INTEGRAL
HORSEPOWER MOTORS
Small integral motors are generally the polyphase
type; however in many areas of extensive use power is
available only in single phase. Polyphase motors have
two or three separate and uniformly distributed
windings in the stator, one for each phase. The current
in these windings alternates continually and
progressively to produce a revolving magnetic field,
resulting in torque that turns the rotor.
In single-phase induction motors there is only one
winding in the stator. The alternating current produces
a magnetic field with alternating polarity, but it does not
revolve; it is on “dead center.” Therefore an auxiliary
means must be provided to produce torque to start and
accelerate the motors to full load speed. At full speed
the single-phase motor operates like a polyphase motor
in respect to slip, efficiency and power factor (Table 1
and Fig. 34). The single-phase motors are limited in
overload capacity, and are confined to fractional and
small integral sizes (1/100 to 6 horsepower).
The most popular single-phase motors are
generally available in the following types, voltages and
horsepower ratings:
MOTOR TYPE
VOLTAGE
HOREEPOWER
Shaded pole
115 and 230
1/100 to 1/4
Resistance split-phase
115 and 230
1/20 to 1/3
Capacitor-start,
Induction-run
115 and 115/230
1/20 to 1.2
Permanent split-
capacitor
115 and 230
1/20 to 5
Capacitor-start,
capacitor-run
115 and 230
1/20 to 6
Resistance Split-Phase Motor (Fig. 35)
The resistance split-phase motor is the oldest
arrangement of single-phase motors. The rotor has a
squirrel-cage winding similar to a conventional
polyphase motor. There are two stator windings, main
and auxiliary. The main stator winding is made of heavy
wire to provide low resistance and high reactance; the
auxiliary torque-producing winding is made of fine wire
to provide high resistance and hence a higher power
factor. The latter winding is magnetically displaced from
the main or running winding. This arrangement causes
a displacement between the current in the main and
phase windings to simulate a revolving magnetic field.
Part 8. Auxiliary Equipment | Chapter 2. Motors And Motor Controls
With the current on, the rotor is caused to rotate. When
a speed approximately 70% of full load speed is
reached, a centrifugal switch mounted on the rotor and
in series with the auxiliary winding removes this winding
from the circuit. With this impetus the rotor comes up to
speed and the motor operates as a regular squirrel-
cage induction motor. The resistance split-phase motor
has a low starting torque and take a relatively large
starting current, causing a flicker in the lights. The
switch is sensitive to heat and must be protected
whenever exposed to hot air or radiant heat. These
motors are classed as general purpose motors and are
applied to small propeller fans.
FIG. 35 – CONNECTION DIAGRAM,
SINGLE-PHASE MOTORS
Capacitor-Start, Induction-Run Motor (Fig. 35)
To improve on the characteristics of the split-phase
motor, there is a variety of capacitor motors that have
higher starting torques. The capacitor-start, induction-
run motor usually has an electrolytic capacitor added in
the auxiliary winding circuit; the centrifugal switch is
eliminated. As with split-phase motors, when the motor
has come up to approximately 70-75% of full load
speed, the capacitor and the phase winding are
removed from the circuit by a voltage relay and the
motor runs as a regular squirrel-cage induction motor,
hence the name capacitor-start, induction-run. The
displacement between the current in the main and
phase windings is increased. As compared to
resistance split-phase motors this feature produces
increased starting and accelerating torques; the latter
enables these motors to come up to speed faster. The
increase in starting torque is due to the use of a low
impedance capacitor. These motors may be used to
operate small fans and blowers of heavier load
requirements.
Permanent Split-Capacitor Motor (Fig. 35)
The permanent split-capacitor motor is similar to
the capacitor-start, induction-run motor except that the
capacitor and the auxiliary winding remain permanently
in the circuit with the main winding after the motor is
started. The capacitor may be oil-filled for continuous
operation. This motor has no switch and therefore is
simpler to operate. Its starting torque is low (about
45%) since the value of the capacitance is constant.
The capacitance is higher than the normal compromise
value; it is selected for running operation rather than for
starting needs. The breakdown torque is high. Because
of starting torque limitations these motors are not used
in belt-driven applications. However they are efficient,
quiet, and low in current requirements.
Part 8. Auxiliary Equipment | Chapter 2. Motors And Motor Controls
CHART 2 – POWER FACTORS OF ELECTRICAL EQUIPMENT AT FULL LOAD
Capacitor-Start, Capacitor-Run Motor (Fig. 35)
The capacitor-start, capacitor-run motor has two
capacitors in series with the auxiliary winding and a
transfer switch which cuts out the low impedance
starting capacitor after the rotor reaches two-thirds to
three-quarters full load speed. The running capacitor of
high impedance and low capacitance stays in the
circuit with the auxiliary winding. This motor has the
highest starting torque. Figure 34 demonstrates the
torque characteristics of various single-phase motors
(split-phase and capacitor types).
The capacitor motors are suited to applications
with normal starting torque such as fans, blowers and
centrifugal pumps. Motors of higher starting torque
may be applied to reciprocating compressors; these
motors have a rather high lagging power factor while
running (Chart 2).
The capacitors are either electrolytic or oil-filled
types; performance of both may be affected by low
ambient temperatures. The electrolytic capacitors fall in
performance (about 15%) at a temperature of 0-15 F.
Similarly the oil-filled capacitors fall in performance at a
temperature approaching –10 F. The motor torque
performance must be reduced accordingly at a slightly
higher rate.
Shaded-Pole Motor (Fig. 35)
The shaded-pole motor (often of subfractional size)
is very similar to the permanent split-capacitor motor in
torque characteristics, that is, low at starting. In place of
auxiliary winding the shaded-pole motor has a
depression at each salient pole filled with a continuous
copper loop, thus shading a small portion of each pole.
Current applied to the main winding of the stator
produces an effect in this shorted loop (shading coil)
that helps to establish the initial low starting torque
which turns the rotor and the load. The running torque
is also low. Thus motors of this type may be applied
only to direct-driven fans such as with room fan-coil
units. The motor is air-over cooled. The efficiency and
power factor of shaded pole motors are very low. They
are the smallest single-phase motor available, usually in
sized smaller than 1/5 horsepower. Figure 35 Shows
connection diagrams for single-phase motors.
With the use of tapped main windings shaded-pole
motors may satisfy multi-speed applications. Fractional
horsepower, single-phase motors can be adapted to
Part 8. Auxiliary Equipment | Chapter 2. Motors And Motor Controls
multi-speed operation by using an external resistor,
reactor or auto transformer to vary the terminal voltage
in fixed, predetermined steps.
Other single-phase motors available (generally not
in use with air conditioning equipment) are the
repulsion-induction and repulsion-start, induction-run
motors. These are the commutator type. This
construction utilizes an arrangement in which the main
field winding is connected in series with the
compensating winding and the brushes are short-
circuited. These motors have been developed to pro-
duce a particularly high starting torque. A repulsion
motor has the variable speed characteristics while the
repulsion-start, induction-run motor has constant speed
characteristics of the regular squirrel-cage induction
motor.
Fractional horsepower series motors that are
adapted for use on either d-c or a-c circuits of a given
voltage are called universal motors.
MOTOR MECHANICS AND ENVIRONMENT
This section is devoted to the physical-mechanical
aspects of motors in relation to power impressed, full
load operation and the environmental conditions to
which motors are subjected.
INTERNAL OVERHEATING OF MOTOR
The motor rating is an arbitrarily specified safe
operating limit for the machine determined in
accordance with certain accepted standards. It is
intended to represent the operating limit which the
machine cannot ordinarily exceed for a considerable
length of time without damage to itself. The motor may
exceed its rated load by 10%, 25%, 50%, but at a risk
of a rise in temperature that may permanently injure the
winding and its insulation; in fact the motor will stall on
reaching its maximum in torque rating regardless of
temperature. Motors designed for continuous service
can carry specified loads for reasonably long periods of
time without exceeding the heating limits.
Windings and Insulation
From previous discussions it is quite evident that
the motor windings are the heart of the motor. The
power impressed on them must be contained; therefore
the winding must be electrically insulated from adjacent
parts. An electric motor in operation is higher in
temperature than the ambient; the various motor parts
are actually at different temperatures as are also the
sections of the winding. The section of the winding at
the highest temperature is termed “hot spot” and is
usually on the axial center line of the core in one of the
slots.
Under normal operating conditions the temperature
rise of the motor is due to the natural process occurring
during the conversion of electric energy into
mechanical energy and the rotation of parts.
There are three sources of energy losses appearing as
heat that raise the motor temperature:
1. Winding – heat produced by a flow of current
against resistance and equal to the product of
current squared and resistance (I2R). (With a
motor design resulting in lower current and/or
lower resistance less heat is produced and the
motor is more efficient.)
2. Iron core – heat produced by hysteresis\* and
eddy current losses set up by the magnetic field
In the stator and rotor.
3. Mechanical parts – bearings, fans, brushes
(when used). Proper control of the driven load or
number of motor starts required can also
influence the winding losses.
The losses occurring during full load operation of
the motor can be divided into two groups: (1) fixed
losses, running light losses (I2R no-load current losses),
iron losses, bearing friction and internal fan (when
used), and (2) applied losses of the driven load.
The major heat losses are in the windings. There is
a definite maximum temperature which the windings
can withstand under a given load and with a given
insulation without undue deterioration either within
themselves or in the insulation. In order that the
maximum output of the motors may be secured without
overheating, it is necessary to keep the heat losses to a
minimum. Thus the insulation of the motor windings
performs a dual function, that of an electric insulator
and also a controlled heat dissipator.
NEMA has established six classes of insulation
designed for various loads and for keeping the hot-spot
temperatures within safe limits. Table 4 lists class
designations, description of insulation materials, and
the limiting safe hot-spot temperatures (C).
The limiting hot-spot temperatures shown are
de-termined by adding together:
1. Ambient environment temperature, normally 40
C (104 F).
\*Hysteresis is the conversion of electrical energy into heat
energy due to molecular friction opposing magnetic polarity
changes, friction that opposes the turning about of atoms.
Part 8. Auxiliary Equipment | Chapter 2. Motors And Motor Controls
2. Ambient environment temperature, normally 40
C (104 F).
3. Hot-spot temperature allowance, ranging from
5-15 C (usually 10 C).
4. Service factor, normally 15 C.
5. Allowable design motor temperature rise.
TABLE 4 – CLASSIFICATION OF MOTOR-
INSULATING MATERIALS
Open or
Dripproof
Limiting
Insulation
Description
Guarded
Safe
Class
Motor
Hot Spot
Temp Rise
Temp
(C)
(C)
O
Cotton, silk, paper and similar
organic materials neither im-
pregnated
with
insulating
compounds\* nor immersed in a
liquid dielectric.
40†
90(194 F)
A
Same materials as in Class O
but impregnated or immersed in
liquid dielectric\*; also enamel
coated on conductors.
40
105(221 F)
B
Mica, glass fiber asbestos and
other inorganic or organic
materials in built-up form using
suitable binders.
70
130(266 F)
C
Entirely of mica, porcelain,
glass, quartz or similar inorganic
materials.
F
Same as Class B, using
modified organic binders.
90†
155(311 F)
H
Same as Class B, using silicone
resin binders.
110
180(356 F)
\*An insulation is considered to be impregnated when a suitable
substance replaces the air between its fibers.
†Approximate temperature rise.
Motors used in air conditioning and refrigeration
systems normally use Class A insulation that permits a
40 C temperature rise for the windings. With present
standards the life of the motor winding is approximately
35,000 hours when operated at rated temperature and
subjected to normal dielectric and mechanical stresses
and humidity.
For open motors applied in the tropics or similar
environments, special insulation must be provided
because the motors may be exposed to excessive
ambient temperatures and humidity.
TABLE 5 – SERVICE FACTOR, A.C. INDUCTION
MOTORS
Motor Horsepower
Service Factor
1/8 and below
1.40
1/6 , 1/4, 1/3
1.35
1/2 , 3/4, 1
1.25
1 1/2, 2
1.20
3 and larger
1.15
Service Factor
Standard open type motors of NEMA Design A, B
and C (also Design F) carry a service factor, an
allowable continuous overload above the rated name-
plate horsepower, without causing a dangerous
temperature rise because of overload. Table 5 lists the
service factors for fractional and integral horsepower
induction motors.
Service factors apply only when the voltage and
frequency are held at the rated value. When a motor is
operated continuously overloaded, the motor naturally
has a higher temperature rise and, therefore may have
an efficiency, power factor and speed different than the
rated load. The locked-rotor torque, current and
breakdown torque remain the same. It must be
remembered that the temperature rise caused by
operating a motor at a continuous service factor
overload shortens the life of insulation and therefore the
life of the motor. As a rule each temperature rise of 10 C
halves the life of the insulation.
EXTERNAL OVERHEATING OF MOTOR
The temperature rise previously discussed is the
result of current flow occasioned by the load applied at
the rated voltage and frequency. However there are
other considerations under which motor overheating
may result:
1. Obstruction to heat dissipation due to
improper ventilation.
2. Obstruction to heat dissipation due to physical
debris inside or outside the motor.
3. Rise in ambient temperature above 40 C (104
F).
4. Unbalance in voltage.
5. Voltage and/or frequency variation from rated.
Part 8. Auxiliary Equipment | Chapter 2. Motors And Motor Controls
6. Other unpredictable misbehaviour of power
transmission component parts affecting the
winding performance.
7. Failure to start, stalling.
Thermal Protection-Overcurrent
The fundamental requirements for thermal
protection of electric motors are contained in the
National Electric Code (NEC), Article 430 of Motors and
Motor Controllers. There are two methods of motor
protection, one external to and separate from the motor,
one internal within the motor. The former is an over-
current protection in either or all of the following: the
power feeder line, motor branch power line, and motor
starter, but positively in the motor starter. The internal
motor protection is a device responsive to the motor
current and temperature.
Overcurrent protection devices guard the motor
against excessive current up to and including the
locked-rotor current. The branch power line protection
guards against a possible short circuit or ground
currents in the conductors. (See Motor Controls.)
The well-disigned internal motor protection allows
the motor to carry any load including an overload just
long enough so that the motor does not overheat. Only
small motors, particularly fractional horsepower, are
equipped with inherent over-heating protective devices
which are imbedded in the motor windings and which
respond directly to the heat generated within the motor.
Motor Enclosures
Environmental conditions generally refer to the
ambient temperature, humidity, altitude and access to
ample dry and clean ventilation air. The enclosure of
the stator and rotor as a support and container is also a
protector
against
the
following
environmental
conditions:
1. Moisture – dripping, splashing, corrosive, ex-
ceedingly damp or even steaming.
2. Gases (fumes) – corrosive or explosive.
3. Dust – gritty, combustible (explosive) or con-
ductive.
4. Outdoor installation - rain, wind, sun, etc. with
above items; also insects, birds and small
animals.
5. Temperature below 10 C (50 F).
All items except the last are quite obvious in their
physical aspect. Operation below 10 C (50 F) reduces
conductor resistance reflected in a small increase in
starting current and a decrease in starting torque.
Another danger of operation in low ambient is the
probable moisture condensation on motor winding
insulation. A thermal stress deterioration of the insulator
may occur due to changes in temperature from cold
standstill to warm running operation.
Motors used in air conditioning and refrigeration
systems are normally the standard open type, simplest
in construction and lowest in cost. An open machine
has ventilating openings which permit the passage of
external cooling air over and around the windings of the
machine.
NEMA has defined many different types of open
enclosures in its publication MG1-1.20, Open Machine.
The most common are (1) drip-proof enclosures
protecting a motor from solid or liquid drops falling on
the motor at any angle not greater than 15 degrees
from vertical and (2) splash-proof enclosures protecting
from solid or liquid particles falling on the machine or
coming towards it in a straight line at any angle not
greater than 100 degrees from the vertical. Additional
protection is also defined for open machines as semi-
guarded, guarded, and rip-proof fully guarded.
There are also the totally-enclosed motors
described in NEMA MG1-1.21 Totally-Enclosed
Machine. These motors are machines so enclosed as to
prevent the free exchange of air between the inside and
the outside of the enclosure, but not sufficiently
enclosed to be termed air-tight. The totally-enclosed
motor range covers nonventilated, fan-cooled,
explosion-proof,
dust-ignition-proof,
waterproof,
externally and pipe-ventelated, water-cooled, water-air-
cooled, air-to-air-cooled, and fan-cooled guarded and
weather-protected machines.
In addition to the NEMA standardized enclosures
listed, other motors exist such as lint free (textile
systems), sanitary (dairy and food industries),
encapsulated (sealed enclosure), and canned pump
motors used particularly in nuclear applications. NEMA
standards and motor manufacturers should be
consulted for specific data on any special motor
enclosure for a given application.
Bearings
Next to the stator, rotor and the enclosure, the most
important part of the motor is the rotor shaft support, the
bearings. There are two major types: (1)anti-friction ball
or roller bearings and (2) sleeve bearings. The latter are
either waste-packed (used mostly in fractional
horsepower motors), oil ring lubricated, or pressure
oiled on large motors. Ball bearings are either grease-
or oil-lubricated. Most ball bearings are grease-packed,
Part 8. Auxiliary Equipment | Chapter 2. Motors And Motor Controls
either the pre-lubricated (sealed) or relubrication type.
Oil-lubricated ball bearings are applied usually on large
size motors; these bearings require more complex
housing and careful control of oil level, and must be
mounted in a prescribed position. The bearing should
be equipped with a sight gage for observing a proper
oil level.
The grease-packed ball bearings must have
grease that is quiet, have low friction and oxidation
rates, and must be clean. For applications where
motors are exposed to winter ambient or various low
temperature conditions special low temperature
greases must be utilized. Excess grease may lead to
overheating of the bearing.
NOISE
The noise level is increasingly important in many
motor applications. Motors produce airborne sound and
physical vibration as unavoidable byproducts of the
conversion of electrical to mechanical energy. The
undesirable manifestation of sound and vibration is
termed noise.
Airborne Noise
Airborne noise is produced by all the vibrating
parts of the motor. The initial sources are magnetic,
mechanical and windage.
Magnetic noise is produced by magnetic forces
(flux) in the air gap and other parts of a magnetic
circuit. The frequency (cycles per second), usually
twice the line frequency and its harmonic is a function
of either the number of slots and rps (varying) or the
line frequency (constant). The air gap forces are to be
considered only in relation to the stator. The rotor
(usually quite rigid) may be a source of noise in the
case of hermetic motors and close-coupled motor
pumps. In the latter case the shaft vibration noise may
be transduced to the water.
Mechanical noise may result from disrepair,
unbalance or bearing disorders. The first two are
abnormalities that should not exist in a well-
constructed, balanced motor. Bearing noise may be
differentiated between that of a sleeve type or ball type
of bearing. The former is inherently quiet witha few
distinguishable sound frequencies. Ball bearings with
numerous component parts moving relative to each
other produce many sound frequencies. Rigidity of
bearing support is very important. The noise level of
both types increases with lubrication impurity and
surface roughness appearing in the course of wear and
tear. Therefore care must be exercised in the choice of
motor enclosure in relation to ambient environment.
Although rarely encountered in the air conditioning
field, another mechanical noise is brush noise, resulting
from the sliding contact of brushes against a slip ring or
commutator. In the case of a slip ring the noise is less
than that produced by brushes sliding over a
segmented commutator. In either case the brush noise
is characterized by high frequencies. Since brush noise
is a function of surface finish, it also varies during motor
operation because of wear.
The passing of ventilation air thru the motor
together with the propulsory elements creates only
airborne windage noise. Its pulsations contribute to
stator vibrations. The windage noise is of broad band
characteristics. Motors having open enclosures are
principal generators of windage noise. The totally-
enclosed fan-cooled motor equipped with an external
fan may at times have higher level windage noise.
Totally-enclosed nonventilated motors with internal fan
air circulation have subdued noise levels. Windage
noise from high speed motors dominate over noises
from other sources.
Of all the motors compared on the basis of equal
horsepower and speed, synchronous motors are the
most quiet.
The single-phase fractional motors have a terminal
120 cps vibration (60 cycle current) caused by the
pulsating, 120 alternation power supply and transmitted
to driven apparatus and motor supports. Since their
bearings are the sleeve type, the bearings seldom
contribute to noise.
Mountings and Isolation
The second aspect of undesirable noise is the
vibra-tion coupling between the motor and its support,
transmitting unwanted vibration noise to building
structure. Careful attention must be given to the motor
mounting and support isolation. A standard rigid base
is the simplest and least expensive normal motor
mounting. To reduce vibration and noise either from the
motor or motor-driven machine assembly, various
resilient mountings are available.Resilient elements are
used either under motor feet (where applicable) or
under the base of the total assembly. Fractional
horsepower motors used on fan-coil units are often
isolated by rubber rings around the bearing supports.
There exist also flange or face mountings used on such
apparatus as close-coupled motor-pumps. These
Part 8. Auxiliary Equipment | Chapter 2. Motors And Motor Controls
assemblies may be isolated from the floor by resilient
mounts.
Motors can be installed in any position, horizontal,
vertical, upside-down or sideways, provided they are
equipped with proper bearings and lubrication.
The motor mechanical power may be transmitted to
driven equipment thru (1) a direct shaft such as with
hermetic assemblies or small fans, (2) couplings with
pumps and reciprocating compressors, (3) matched V-
belts with fans, (4) step-up gears and couplings with
centrifugal compressors, or (5) hydraulic and magnetic
couplings with fans or centrifugal compressors.
MOTOR CONTROLS
Motor characteristics and the requirements
imposed by the equipment used in air conditioning and
refrigeration systems are set down in the preceeding
section on motors. These requirements and
characteristics and the rules imposed by the power
companies constitute the guides for selecting motor
controls.
In order to obtain adequate motor performance
electric energy must be regulated. The controller may
be a simple on-off toggle switch or a combination of
complex automatic equipment.
PURPOSE
The purpose of the motor controller is to:
1. Admit electric energy to the motor at a proper
rate.
2. Protect against any fault that may occur in the
electric system which may cause a sudden
inrush of current.
3. Prevent overheating of the motor while oper-
ating.
4. Regulate the motor speed.
5. Withdraw electric energy when the need ceases.
This discussion gives an insight into the functions
of motor starting and protective equipment. The
detailed selection of equipment to satisfy given
requirements is the responsibility of the electrical
engineer.
STANDARDS AND CODES
The National Electric Code, Article 430, Motors,
Motor Circuits and Controllers covers basic minimum
provisions and rules for the use of the subject
equipment. The provisions are a guide to the
safeguarding of persons and of buildings and their
contents from hazards arising from the use of
electricity. This code is not a design manual. The
Underwriters Laboratories, Inc. provide standards for
Industrial Control Equipment (#508) and for
Temperature Indicating and Regulating Equipment
(#873).
The local, city and state codes must also be
followed as well as the regulations of the local power
company.
CONTROL ELEMENTS
Figure 36 is a schematic diagram of the various
possible elements of a power supply circuit to the
motors.
Protective equipment that prevents major mal-
functioning of the power supply system such as a short
circuit, reverse-phase and open-phase operation,
voltage variation or stoppage, and interlocking of
controls is discussed later. Most starters for motors of
larger than one horsepower provide motor overload
protection either firmly fixed in the starter or in an
assembly of contactor and overload protection.
Fractional and small integral horsepower motors often
have overload protection as part of the motor. Without
this basic protection the starters are switches or
contactors.
Part 8. Auxiliary Equipment | Chapter 2. Motors And Motor Controls
FIG. 36-MOTOR CONTROL CIRCUIT
Various possible components of motor control are:
1. Switching mechanisms such as manual
switches or magnetic contactors which open or
close the power circuits.
2. Power-absorbing or transforming devices such
as resistors or reactors which absorb part of the
power applied to the motor; and auto-
transformers which reduce the line voltage
before application to the motor.
3. Protective devices which are motivated by
temperature or voltage.
4. Pilot or initiating devices such as push buttons,
float witches and thermostatic switches.
The push buttons are either a part of the starters or
are installed remotely on a separate panel for the
convenience of the operator in charge of the air
conditioning and refrigeration system. Other initiating
devices are discussed with their applied equipment.
The motor controller furnishes a means for a motor
to:
1. Start and accelerate.
2. Operate the load.
3. Regulate its speed.
4. Protect itself, including controller and wires.
5. Stop.
FIG. 37-STARTER SELECTION GUIDS
Part 8. Auxiliary Equipment | Chapter 2. Motors And Motor Controls
STARTERS
Starter selection is integral with motor selection and
should be so considered in relation to the following
factors: horse power rating, permissible current, desirable
torque, necessary protection and combined economics.
An outline of the basic process of selection of avail-
able starters is given in Fig. 37. There are many variations
and combinations with protective and pilot devices.
Manual or Magnetic Starter
The first decision is whether the particular application
calls for a manual or magnetic starter. The former
performs all of the required functions and is operated by
hand. The latter is automatic thru the use of
electromagnets, and is initiated either by hand, push
button, or by some starting device involved in the process
control; form this point on, the starter is sequenced thru
the steps designed into the control circuit.
The choice of manual or magnetic starter is
influenced by the size of the motor and frequency of
operation. Infrequently operated motors may often have
manual starters. Most motors should be started
magnetically, either because of the size of the motor or
because of the convenience of remote starter operation.
Magnetic starters are more expensive but their higher
cost is offset by lower maintenance costs and greater
safety. Another advantage of a magnetic starter is the fact
that it is automatic; once committed to certain duty the
possibility of introducing human error is eliminated.
Because of the possibility of including a variety of pilot
relays, automation has the flexibility to achieve any
desired end to operate and protect the motor. Magnetic
starters include under-voltage protection.
Full or Reduced Voltage Starter
There are two fundamental classes of starting
equipment serving squirrel-cage induction motors: (1) full
voltage, across-the-line and (2) reduced voltage, reduced
current inrush starters. Wound-rotor motor and
synchronous motor controls are discussed separately.
Four factors influence a choice between a full or
reduced voltage starter: (1) cost, (2) size of the motor, (3)
current inrush and starting torque behavior of the motor
with reduced voltage, and (4) power company restrictions
on the use of electric energy (in relation to the
requirements of the driven machine). These factors are
discussed under a specific class of starter.
FIG. 38 – ACROSS-THE-LINE MANUAL STARTERS
Full Voltage, Across-the-line Starter
The least expensive are the manual full voltage
starters (Fig. 38).\* These are applicable especially to
small size motors, single phase up to 5 hp and three-
phase up to hp; they consist of switching contacts
and overload relay trips. They do not provide automatic
undervoltage protection. Motors restart on reinstatement
of voltage on the power line.
When using small switches for fractional horsepower
motors, protection is provided by inserting fuses in
circuits.
The magnetic full voltage starters provide
convenience, flexibility and safety that is greater than with
manual starters; they include undervoltage protection.
A push-button relay that continues to maintain
contact on voltage failure (Fig. 39a)† illustrates one
variant for safeguarding against low voltage. However
with voltage reduction the magnetic strength of the starter
coil weakens, permitting the contacts to open. When
voltage is reinstated, the coil is re-ener-gized and
contacts are closed. This is a low voltage release that
allows the equipment to operate on voltage recovery.
In cases where such automatic procedure is
undesirable, a momentary contact push button is used in
combination with a set of normally open auxiliary contacts
in the starter (Fig. 39b). When voltage returns, the motor
cannot restart and requires a manual resetting.
\* Figures 38, 39, 41-45, 47 and 49 are diagrammatic only. No
attempt is made to illustrate the actual starters.
†Control circuits shown here are basic. Further starter diagrams
do not show control circuits.
71/2
Part 8. Auxiliary Equipment | Chapter 2. Motors And Motor Controls
Reduced Voltage Starters
Reduced voltage on the motor reduces locked-rotor
current inrush and torque as well as accelerating torque
(Fig. 40). The reduced torque produced is generally
greater than that required by the equipment used for air
conditioning systems (Fig. 23). Thus a reduction in
current inrush in accordance with local power company
current limitations is the primary reason for the use of
reduced voltage starters.
The common practices by power companies are to:
1. Limit starting current to a fixed percentage of
locked-rotor current inrush.
2. Limit starting current to certain increments at
fixed intervals of time using closed transition
between successive steps, thus helping the net-
work to adjust itself to a gradually imposed load.
All deviations from across-the-line starting methods
are grouped together under reduced voltage types.
However some types actually reduce voltage; others
reduce current inrush directly. Both methods result in the
reduction of current and torque. Reduction of current is of
concern here.
The general class of reduced voltage starters divides
into two groups:
FIG. 39 – ACROSS-THE-LINE MAGNETIC STARTERS WITH
LOW VOLTAGE SAFEGUARD
FIG. 40 – CURRENT AND TORQUE CHARACTERISTICS
SQUIRREL-CAGE INDUCTION MOTOR WITH AUTO-
TRANSFORMER REDUCED VOLTAGE STARTER
1. Reduced voltage starters applied to any motor.
a. Auto-transformer
b. Primary-resistor
c. Primary-reactor
2. Reduced current inrush starters applied to
specially wound motors.
a. Part-winding
b. Star-delta (wye-delta)
Table 6 lists locked-rotor current and torque
characteristics of various starters.
TABLE 6 – COMPARISON OF STARTING
METHODS
Inrush Current
Starting Torque
Method of Starting
(percent full
(percent full
voltage locked-
voltage locked-
rotor current)
rotor torque)
Across-the-line
100
100
Auto-Transformer
80% tap
71
64
65% tap
48
42
50% tap
28
25
Primary Resistor or Reactor
80% applied voltage
80
64
65% applied voltage
65
42
58% applied voltage
58
33
50% applied voltage
50
25
Star-Delta
33
33
Part-Winding
60
48
Part-Winding with Resistors
60-30
48-12
Wound Rotor (approximate)
25
150
Part 8. Auxiliary Equipment | Chapter 2. Motors And Motor Controls
FIG. 41 – AUTO- TRANSFORMER REDUCED VOLTAGE
STARTER, CLOSED TRANSITION
FIG. 42 – REDUCED VOLTAGE STARTER, PRIMARY-
RESISTER
FIG. 43 – REDUCED VOLTAGE STARTER, PRIMARY-
REACTOR
Some of these starters are manual. However since
the majority of applications are of the magnetic type, only
this variety is discussed. The schematic illustrations are
intended to show starting sequence only and do not
represent the actual wiring of any starter. Refer to starter
manufacturers’ catalogs and data for wiring diagrams
and complete details.
The auto-transformer starter usually has three voltage
taps (50%, 65% and 80%). On closing the circuit for a
starting contactor the motor is connected to the power
line thru the design voltage tap. Simul-taneously a timing
unit is energized. After a brief lapse of time the auto-
transformers are removed and the motor is connected to
full voltage. In effect there is a brief lull, then a “bump”\*
on the power line. This is an open-circuit transition version
of starting. Figure 41 shows one method used by
manufacturers to achieve closed circuit transition starting.
Before the run contacts R are closed, the neutral contacts
N are open and the auto-transformers operate briefly as
reactors in series with starter windings. Then the run
contacts are closed. The flow of current is not interrupted.
The primary-resistor starter (Fig. 42) with closed
circuit transition limits voltage and locked-rotor current by
inserting an external resistance in series with the stator
windings. This starter is frequently used as an increment
starter. Any number of steps can be provided to reduce
the incremental current inrush. Pressing the start button
energizes the start contacts having the resistance. This
places the motor on reduced voltage. After a brief lapse
of time the run contacts are closed, bypassing the start
contacts and resistors. Then the motor is on full voltage.
The primary-reactor starter (Fig. 43) has a three-phase
reactor in place of the resistors. This starter is primarily
used for high voltages (2300-4800 volts) because the
reactors are self-contained and do not present insulation
problems encountered when in- stalling resistors.
With multi-circuit winding motors the part-winding
starter (Fig. 44) provides reduced locked-rotor current
inrush and torque by successively connecting the
available winding circuits; the motor stator part windings
are energized in steps. The use of one circuit of the usual
two-circuit winding ordinarily gives 60-75% of the full-
voltage full-winding starting current and torque. The
number of circuits in the stator winding may be greater
than two to provide a greater number of increments in
starting. The part-winding starter is not a reduced-voltage
\*There is also a “bump” in motor torque; this imposes stresses on
motor windings, shaft and coupling.
Part 8. Auxiliary Equipment | Chapter 2. Motors And Motor Controls
starter, but a reduced-current starter.
Part-winding reduced-current starting has certain
advantages. It is simple and less expensive than most
reduced-voltage methods because it requires no volt-
age-reducing elements such as transformers, resistors or
reactors; it uses smaller contactors. It is inherently a
closed circuit transition starter.
The part-winding starter also has an advantage in
that it is not adversely affected by high voltages.
Continuous high voltages (not high voltage surges) such
as 250 or 260 on a nominal 220-volt system can result in
motor burnout when using an auto-transformer starter.
The auto-transformer is normally rated for short-time duty
and is therefore rather small. If an over-voltage of about
15% is applied, the transformer will saturate and allow
very high currents to pass thru the starting contactor
which, in turn, welds shut and puts the motor on single
phase the next time it is started. The part-winding starter
does not impose a limit on the starting duty cycle as does
the auto-transformer since there is no insulated voltage
reducing equipment which may over- heat.
The part-winding motor starter is almost always an
increment-start device. Not all motors can be part-
winding started; it is quite important that the motor
manufacturer be consulted before this type of starting is
applied. Some motors are wound sectionally with part-
winding starting in mind; indiscriminate application to any
dual voltage motor (for example, a 220/440 volt motor
which is to run at 220 volts) can lead to excessive noise
and vibration during starting, to overheating, and to
extremely high transient currents upon switching.
For the delta wound motor provided with six leads (3-
phase motor only) there is the star-delta or wye delta
starter that provides reduced locked-rotor current inrush
and torque. This behavior is achieved by connecting first
the motor windings in star arrangement, and then on the
second step by rearranging the windings in delta
arrangement. The essential difference is that, for the
same motor winding, the star connection draws only one
third (33%) as much current as the normal delta
connection, and gives one third as much torque.
Figure 45 shows a closed transition arrangement in
which additional protection in the form of a resistor is
provided against high inrush current during the switch-
over period from star to delta winding. Initial inrush is the
same as in the open transition arrangement; however,
depending on the time lapse the incremental inrush is
reduced with closed transition because the current does
FIG. 44 – PART-WINDING STARTER
FIG. 45 – STAR-DELTA STARTER, CLOSED
TRANSITION
FIG. 46 – COMPARATIVE COMBINED COSTS OF MOTOR
AND STARTER FOR VARIOUS STARTING METHOD
Part 8. Auxiliary Equipment | Chapter 2. Motors And Motor Controls
TABLE 7-COMPARISON OF STARTERS
STARTING CHARACTERISTICS
TYPE OF
PER-
(percent of rated value)
ADVANTAGES
LIMITATIONS
STARTER
CENT
Voltage
Motor
Line
Torque
Torque
TAP
at motor
current
current
efficiency
FULL-VOLTAGE
Magnetic
----
100
100
100
100
100
1. Lowest cost
1. Draws highest current from
2. Least complex
line during starting
3. Least maintenance
2. Starting torque may be too
4. Suitable for low or high
high for some applications
voltage
REDUCED-VOLTAGE
Auto-transformer
80
80
80
64\*
64
100
1. Starting characteristics
1. Additional external voltage-
(Closed-transition
65
65
65
42\*
42
100
easily adjusted
reducing component may
standard)
50
50
50
25\*
25
100
2. Provides maximum torque
impose additional limits to
per line ampere for reduced
duty cycle
voltage starters (high torque
efficiency)
3. Closed-transition starting
Primary resistor
----
80†
80
80
64
80
1. Increment starting can be
1. Unavoidable power loss in
(2-step)
constructed in any desired
resistor
number of steps to meet any
inrush limitation
2. Low torque efficiency
2. Improved power factor
3. Introduces external voltage-
3. Inherently closed transition
reducing component
4. Not readily adapted to high
voltage
5. Duty cycle limited by thermal
capacity of resistor
Primary reactor
80
80
80
80
64
80
1. Least complex method to
1. Lower torque per unit of line
65
65
65
65
42
65
obtain reduced-voltage start
amperes than auto-trans-
50
50
50
50
25
50
for high voltage motors
former-type
2. Starting characteristics
2. Additional external voltage-
easily adjusted
reducing device (reactor)
3. Inherently closed transition
may impose additional limits
to duty cycle
3. Low-starting power factor
\* Does not include autotransformer magnetizing current which is usually less than 25 percent of motor full-load current.
† If application dictates, other voltage increments can be furnished.
not first drop to zero before stepping up to the higher
value provided by delta connections. In the open
transition arrangement there is a brief period when the
stator windings are not energized. This may result in a
momentarily high current inrush at the instant of making
the delta connection. In some power systems this
“bump” inrush is objectionable and therefore a closed
transition arrangement is preferred.
The star-delta motors and starters are widely
employed with hermetic centrifugal machines. The
primary appeal of this starting arrangement is the
absence of voltage-reducing equipment. Voltage
Part 8. Auxiliary Equipment | Chapter 2. Motors And Motor Controls
reduction is inherent in the star connection of the delta-
wound motor.
Of all the starters discussed here the reduced-voltage
stepless resistance starter gives a smoother start for the
squirrel-cage induction motor. However in the case of
severe limitations of starting current, a resistance starter
may not be applicable because of a possible severe
torque reduction below a point of positive starting; other
starters may have to be used.
FIG. 47- WOUND-ROTOR MOTOR CONTROL
TABLE 7-COMPARISON OF STARTERS (Contd)
STARTING CHARACTERISTICS
TYPE OF
PER-
(percent of rated value)
ADVANTAGES
LIMITATIONS
STARTER
CENT
Voltage
Motor
Line
Torque
Torque
TAP
at motor
current
current
efficiency
REDUCED CURRENT INRUSH
PartWinding
----
100
65
65
50
71
1. Reduced starting torque
1. Possibility of motor not
1/2-1/2
always provided
accelerating due to severe
Winding
2. Closed-circuit transition-type
torque dip at half speed
provided
2. Limitation in motor selection
2/3-1/3
-----
100
65
65
40
-----
1. Reduced starting torque
1. Limitation in motor selection
Winding
always provided
2. Closed-circuit transition-type
provided
3. Motor will usually accelerate
to full speed in one step
Star-delta
-----
100
33
33
33
100
1. Starting duty cycle usually
1. Starting characteristics not
(Open or closed
limited by motor heating
adjustable
transition)
only
2. Requires motor with a
2. High torque efficiency for all
normally delta-connected
speeds
winding with all leads
3. No torque dips or unusual
brought out for connection
stresses because full-winding
to control
transition from start to run
4. Closed-circuit transition-type
eliminates line surges during
transition from start to run
Part 8. Auxiliary Equipment | Chapter 2. Motors And Motor Controls
FIG. 48-TYPICAL SYNCHRONOUS MOTOR CONTROLLER
Across-the-line starters are always lowest in cost. Figure
46 shows comparative costs of motor-starter
combinations. Table 7 gives comparative data on various
starters.
Wound-Rotor Motor Starter
The wound-rotor motor variable secondary resistance
starting equipment (Fig. 47) is the most expensive motor-
starter combination and consists of:
1.
Primary across-the-line starter with major
protective elements, overload and undervoltage.
2.
Secondary resistors and drum controller which
acts to insert into the motor rotor windings the
resistance required to provide the design speed
control. The drum controller may be manually or
automatically controlled.
The change in rotor resistance provided by the
controller results in a change of the motor speed-torque
curve; thus this method can be used as a means of
speed control. It also results in a change of the motor
speed-current curve so that this method is used to limit
the starting current drawn from the power line.
A safety relay does not permit motor starting unless
all the resistance is in the circuit.
Synchronous Motor Starter
The synchronous motor starting equipment (Fig. 48)
is essentially the same as for a squirrel-cage induction
motor because the synchronous motor starts operating as
a squirrel-cage induction motor. Thus the main control
may be either across-the-line or any of the reduced-
voltage types, depending on the power company
regulations.
To start up and operate, the synchronous motor
requires a-c power; therefore the main contactor must be
closed. During the starting period the d-c field winding is
shorted thru the starting and discharge resistor. The
latter serves two purposes; (1) it limits the high induced
voltages that would other-wise appear at the field
terminals and (2) it increases motor pull-in torque at start-
up by serving as an added resistance in the field circuit.
As a discharge resistor it limits the field voltage when the
field supply is disconnected.
When approximately 97% of the synchronizing speed
is reached, the starting resistor is automatically
Part 8. Auxiliary Equipment | Chapter 2. Motors And Motor Controls
disconnected from the slip rings, and the d-c power is
applied to stabilize the motor synchronous speed. One
other important condition must exist at the moment of
application of d-c excitation; a correct relationship
between the rotor field and the stator revolving magnetic
field which also contributes to developing maximum pull-
in torque.
If a sudden overload or voltage dip occurs, the
required load torque can exceed the maximum pull-out
torque of the motor. Thus the required torque pulls the
motor out of its synchronous speed; the motor is pulled
out of step. The d-c field is disconnected immediately;
otherwise severe vibration due to torque pulsations may
develop, and stator pulsating current inrush may rise to
dangerous levels.
The polarized field relay operates at the instant of
proper motor slip, bringing in d-c excitation, and thus
automatically resynchronizing the motor if there is
sufficient torque left in the motor, after removing the
disturbance which caused the pull-out. Otherwise the
motor is automatically taken off the line. A series of
protective devices are included to provide a proper
sequence of operation.
Multi-Speed Motor Controllers
The control of multi-speed motors is achieved thru
separate starters (in one enclosure) acting either
individually on each winding with separate-winding
motors (fig. 49b) or in interlocked manner with the
consequent-pole motors (Fig. 49a). No attempt is made
to analyze the multiplicity of speed-winding combinations
or control circuits that may apply under various
circumstances. Most large fan applications use only two
speeds, either with single (2:1 ratio) or two (3:2 ratio)
windings.
PROTECTION
The power supply lines nearest the motor are the
feeder and branch circuits. The feeder circuit is the
conductor that extends from the service entrance
equipment to the branch circuit protective device. A
branch circuit is that portion of the wiring system which
extends beyond the final overcurrent device providing
protection.
Switches
A majority of air conditioning and refrigeration
installations are low voltage applications which at times
may use manually-operated circuit switches as permitted
by local codes. There are several varieties:
1. Disconnect switches for isolating purposes. They
have no interrupt rating and should not be
operated with a load on the line.
2. Interrupt switches in sizes up to 600 ampere
continuous current rating. They can be opened
with a load on the line, and are used mostly as
service entrance equipment.
3. Enclosed safety switches, fused or unfused,
available for light duty a-c service up to 600
ampere and 240 volt rating; for normal duty
service 9general purpose) up to 1200 ampere and
600 volt rating; and for heavy duty industrial
service up to 1200 ampere and 600 volt rating.
FIG. 49 – MULTI-SPEED CONTROL
Part 8. Auxiliary Equipment | Chapter 2. Motors And Motor Controls
Fuses and Circuit Breakers
The design performance of a motor is delivered
under a normal supply of electric energy. Any
disturbance to normal flow leads either to overheating
and eventual destruction of the motor, or to nondelivery of
the required mechanical power.
The greatest hazard to any electric service is a short
circuit, a flow of an enormously excessive current
(running into thousands of amperes) caused by some
fault either in the power line or at the motor. Sufficient
protection must be designed into the system to safeguard
the feeder and branch circuits as well as to isolate the
feeder system from a fault in the individual branch circuit.
In an air conditioning and refrigeration system it is
important to maintain full system capacity. Thus
protection of the branch circuits that lead to the motors
driving various fans and refrigeration machines is very
important. Isolation of a defective branch circuit affords
immediate attention for diagnosis and repair of the fault
while the rest of he system is still able to deliver its partial
air conditioning capacity. This does not obviate
centralization of the system because present day
electrical equipment is well de-signed and dependable;
nevertheless, careful attention must be paid to the
selection of electrical equipment appropriate to needs.
The electric system protection is twofold, (1) from a
fault in the power supply and (2) from a fault occurring at
the motor. A fuse or circuit breaker current interruption in
the branch circuit must be instantaneous before the effect
is cumulated back to the feeder circuit breaker.
An a-c squirrel-cage induction motor has three levels
of electric current usage:
1. Fundamental or operating full-load (100% load)
level.
2. Code permissible over-load level (service factor
generally 115%, Table 5).
3. Almost instantaneous level\* of starting current
inrush (600%).
Neither the motor nor the starter is able to
continuously withstand a short-circuit without damage.
The starter (controller) is equipped with normal overload
relays; therefore, the time-current characteristics of the
short-circuit protection must be carefully coordinated with
that of the normal overload protection so that the short-
circuit overcurrent protection does not operate under any
of the three levels of usage but operates instantaneously
under short-circuit conditions. Fuses and circuit breakers
are used for short-circuit interruption. When fuses of
simple circuit breaker are installed in the same enclosure
with the motor starter, the assembly is called a
combination starter.
A fuse is a low cost short-circuit protection device. It
may be a plug or cartridge type. The plug type is
available in ratings up to 30 amperes and is used on lines
not exceeding 125 volts. There are two basic types of
fuses, on with a single fusible zinc element and one with a
dual-element time delay fuse. The latter has the ability to
open the circuit on either the overload or short circuit.
Commercial or industrial cartridge type fuses are
available in either single or dual-element varieties. There
are also renewable or nonrenewable designs. Fuses of
renewable design are more expensive, but the cost of
replacing fuse links is less than that offuses of a
nonrenewable design.
A circuit breaker functions both as a circuit protector
and as a branch circuit disconnect switch. Its advantage
is that upon being opened by a short circuit it may be
reset without the necessity of replacement, as in the case
of a fused disconnect switch. With fused polyphase
circuits there exists another danger, namely single-
phasing in case only one fuse blows. A circuit breaker
disconnects all three phases.
Overload Relays
The line overcurrent protection of the motor and
starter is procided by varieties of switches, fuses and
circuit breakers, or combinations of these. The motor
overheating protection is accomplished by overload
relays in the starter itself.
Overload relays are either a melting alloy or bi-
metallic type. The latter may be the compensating type,
that is, compensating for ambient temperature difference
between motor and starter locations. The compensated
overload relay thus safeguards the motor from
unnecessary outage and acts to trip only on motor
overcurrent conditions.
A third type of overload relay is the magnetic
induction type, the Heineman relay; it is non-sensitive to
ambient temperature and is instantaneously resetting.
Undervoltage
There are many types of relays that may protect
against any failure or malfunction. Only the most
applicable are described.
Power systems are subject to occasional voltage
fluctuations of varying magnitude and duration. Lightning
\*The almost instantaneous nature of starting current inrush does
not provide sufficient temperature rise in a protective element for it
to act.
Part 8. Auxiliary Equipment | Chapter 2. Motors And Motor Controls
accidental short circuits or line overloads may create
undervoltage dips and failures; motors may slow down
and even stop. Minor voltage dips below 10% or
frequency variations below 5% may be tolerated. More
extensive variations may overheat the motor causing it to
stop. There are three methods of protection that deal with
line undervoltage:
1. Instantaneous and complete stoppage – the
protective device trips the starter and the motor
stops. The motor can be reinstated in operation
only manually.
2. Time-delay – the motor is not shut down, but
remains connected to the line for a brief
duration, i.e. 2 seconds. Beyond this time interval
the motor is disconnected either to be restarted
manually or automatically with the voltage on
again.
3. Time-delay and automatic reconnection – the
starter is instantaneously disconnected from the
power line and restarts the motor with voltage
restoration. This protection is permissible if
automatic reinstatement of equipment operation
is required and is safe for personnel, and if in the
case of a multitude of motors a combined
instantaneous inrush of current can be tolerated
by the power supply line.
Another protective means, undervoltage release, may
be applied which stops the motor instantaneously but
restarts it after any indefinite period of voltage shutdown.
This method may be applied after a careful analysis of
motor restarting relative to driven equipment and plant
operating personnel.
With synchronous motors provisions must be made
for automatic resynchronization after a voltage dip where
continuity of operation of the driven equipment is
required. Time delay undervoltage protection or some
means of motor unloading must be pro-vided during
resynchronization unless the motor has a sufficient pull-in
torque to resynchronize when the voltage is reinstated.
Phase Failure
Phase failure in a polyphase system must be
prevented. It may occur under a varied set of
circumstances, either in a power supply line or a branch
circuit – a fuse failure, malfunction of one of the starter
contacts, or a line break. When one of the phases opens
while the motor is running under full load, the current in
other phases increases in value and may trip the overload
relays in the starter. Occasionally at certain partial loads
the overload relays may not be tripped, yet current in the
circuit of low impedance may cause overheating.
Damage to fractional horsepower motors is rare; since
this protection is an extra expense, it is usually
considered only with larger, more costly motors.
Reversing of Phases
Reversing of phases results in reverse rotation of the
motor. Such a situation completely upsets the flow of fluid
handled. Usually such a fault is rare since great care is
exercised in wiring a motor. For instance, the fans rotating
in reverse are unable to deliver the design air quantity. In
both instances, either open or reverse phase, there are
available relays that stop the motor or prevent backward
operation respectively.
Interlocking
One form of protection is interlocking of the
equipment or functions within the equipment. Examples of
equipment interlock are relays that prevent starting of the
refrigeration compressor until (1) the condenser or chilled
water pump or both are started, (2) oil pressure is up or
oil pump is started (centrifugal compressor), or (3)
prerotational vanes are closed (hermetic centrifugal). An
example of interlocking functions within a given
equipment is an interlock that prevents wound-rotor motor
starting until the drum controller is in the starting position,
that is, with all the resistors in the circuit.
ENCLOSURES FOR STARTERS
Starters, either singly or in combination or in multiples
thereof, are usually encased in general-purpose sheet
metal enclosures furnished with a dowelled or hinged
access panel and doors. The small enclosures are not
ventilated but are inherently protected from dust and light
indirect splashing; they also protect the operator from
accidental contact with the live parts.
Multiples of individual starters or in combination with
protective devices may be assembled in vertical multiple
cubicle control centers and may be pre-wired. Two NEMA
types are:
Type A – contains no terminal boards (blocks)
for either load or control connections.
Type B – contains terminal boards for load and
control connection at each starter (most
popular).
There are also dusttight and watertight enclosures
that do not admit dust or water; the watertight en-closures
may be used for outdoor installations.
For hazardous areas there are Class 1 and 2
enclosures. The Class 1 enclosures for flammable and
Part 8. Auxiliary Equipment | Chapter 2. Motors And Motor Controls
corrosive vapor areas are made for both air-break and oil-
immersed control. The air-break controls are heavy
enough to withstand an internal explosion and to prevent
hot gases from escaping to the outside. Oil-immersed
controls are also used where corrosive atmospheres are
present; oil protects the metal parts. Class 2 enclosures
are made dusttight for locations where air-dust explosive
mixtures may form.
NEMA classification of the motor control enclosures
for mechanical and electrical protection of the operator
and equipment are listed as follows:
General Purpose NEMA 1 – indoor, atmospheric
conditions normal, sheet meal, does not prevent
entry of liquid or airborne foreign particles, conduit
entrances standard.
General Purpose NEMA 1 Gasketed – indoor, de-
signed to exclude dust and other foreign airborne
particles, does not meet dusttight requirements,
sheet metal, conduit entrances standard.
Driptight NEMA 2 – indoor, general purpose en-
closure with shields for protection from dripping
liquids, conduit gasketed entrances may require
special glands or hubs.
Weather Resistant (Raintight) (Weatherproof) NEMA 3
– outdoor, controls operate satisfactorily exposed to
rain or sleet, sheet metal, special conduit hub or
entrance to maintain weather resistant charac-
teristics.
Watertight NEMA 4 – outdoor, water or moisture
excluded from splashing or direct stream, meets
specific hose test requirements, sheet metal or cast
construction, special hubs or glands required for
conduit entrance, no conduit entrance knockouts,
external mounting feet.
Dusttight NEMA 5 – indoor, prevents entry of dusts,
nonhazardous locations, sheet metal or cast
construction, gasketed or equivalent, no conduit
knockouts, conduit entrances predrilled, sealtight
bushings required, external mounting feet.
Hazardous Locations (Gas) NEMA 7D – meets
requirements of NEC for Class 1 Group D hazardous
locations, cast enclosure bolted or threaded, conduit
entrances threaded, special hubs or glands required,
external mounting feet.
Hazardous Locations (Dust) NEMA 9E-FG–meets
requirements of NEC for Class II hazardous locations,
cast construction, bolted or threaded, conduit
entrances threaded, special hubs or glands required,
external mounting feet.
Industrial NEMA 12 – indoor, meets JIC electrical
standards for industrial equipment, excludes dust,
lint, fibers, flyings and oil or coolant seepage, sheet
metal gasketed, no conduit entrances, seal-tight
bushings required, external mounting feet.
Oiltight – no specific NEMA number designation,
indoor, designed to exclude entrance of oils or
coolant, used in applications similar to NEMA 12.
HAZARDOUS LOCATIONS
The NEMA classifications and definitions of
hazardous locations are:
Class I, Group A – atmospheres containing
acetylene.
Class I, Group B – atmospheres containing hydrogen
or gases or vapors of equivalent hazard such as
manufactured gas.
TABLE 8 – STANDARD NEMA SIZES AND
MAXIMUM HORSEPOWERS
Maximum Horsepower
Size
2-or- 3-phase
Single-phase
Volts
110
208/220
380,440,550
115
230
0
1 ½
3
5
1
2
1
3
7 ½
10
2
3
1 ½
3
5
2
7 ½
15
25
3
15
30
50
4
25
50
100
5
100
200
6
200
400
7
300
600
8
450
900
Class I, Group C – atmospheres containing ethyl
ether vapor.
Class I, Group D – atmospheres containing gasoline,
petroleum, naphtha, alcohols, acetone, lacquer
solvent vapors and natural gas.
Class II, Group E – atmospheres containing metal
dust.
Class II, Group F – atmospheres containing car-
bon black, coal or coke dust.
Class II, Group G – atmospheres containing grain
dust.
Part 8. Auxiliary Equipment | Chapter 2. Motors And Motor Controls
NEMA SIZES FOR STARTERS
Standard NEMA sizes and corresponding maximum
horsepowers are listed in Table 8.
FUNDAMENTAL RELATIONS
Electric motors consume electric energy. Energy is
utilized in various ways by the specific designs of motors.
It is the purpose of this section to review briefly the
fundamental elements of electric energy and their
interplay affecting the performance of a motor drive to
provide mechanical power for the operation of various
equipment.
The text is elementary; however the correct
application of motors and motor control depends on a
thorough understanding of the rudiments of electric
current phenomena.
The standard alternating current service is generated
usually at medium voltage, distributed at very high
voltage using smaller size conductor, and transformed at
points of use to single, two-or three-phase, 60-cycle
current of 120, 240, 480 or 600 voltages. The a-c current
is also available in 50 cycles (used primarily in foreign
countries) and 25 cycles. The 60 cycle frequency is most
utilitarian for power and lighting applications. Medium
high voltages (230 to 4160 and 4800 volts) are used for
large motors (200-250 horsepower and up) to achieve
whenever possible a lower over-all installation cost of
motor and auxiliaries.
Alternating current voltage alternates regularly in
value and direction. Figure 50a illustrates a single-phase
wave. Frequency or cycle is the number of complete 360
degree cycles per second (two alternations per second).
If the electric power is supplied over two circuits in one of
which the voltage reaches zero and other corresponding
values 90 degrees later than in the other circuit, the
service is two-phase (Fig. 50b). If the power is supplied
over three circuits with corresponding current values
reached at 120 degree intervals, the service is three-
phase (Fig.50c).
FIG. 50-ELECTRIC SERVICE
FIG. 51 – CURRENT AND VOLTAGE IN PHASE, POSITIVE
ACTIVE POWER ONLY
FIG. 52 – CURRENT LAGS VOLTAGE, POSITIVE AND
NEGATIVE POWER
Part 8. Auxiliary Equipment | Chapter 2. Motors And Motor Controls
PRESSURE, INTENSITY, RESISTANCE AND
ACTIVE POWER
Flow of electricity is caused by electromotive force
(emf); the unit volt (E) is the common measure of electric
pressure (Fig. 50a). The top of the sine curve is the
maximum line pressure. The actual effective average
voltage (root-mean-square, rms, voltage) is 0.707 of the
maximum, and is measured by the a-c voltmeter.
The unit ampere (I), the intensity of current, is the
measure of rate of flow of electric current. The effective
rms value is the value indicated on a common a-c
ammeter.
A conductor of electricity inherently has resistance to
flow. For a given resistance expressed in ohm units (a
flow of one ampere under pressure of one volt) the emf
has to be varied to change the rate of flow. With reduced
resistance a given pressure (emf) in-creases the rate of
flow.
Electric power (W) is measured in watts.
kw =
A watt (EI) is the product of one amper effective
current flowing at a pressure of one effective volt, in a
circuit that does not contain either inductance or
capacitance, for instance, as an incandescent light bulb
or a heating device.
In these noninductive a-c circuits the voltage and
current are in phase, reaching the maximums and
minimums at the same time (fig. 51). When voltage and
current are in phase, the power is the total active power
consumed:
1. On single-phase service, kw =
2. On two-phase service, kw =
3. On three-phase service, kw =
CURRENT-VOLTAGE INTERACTIONS
The relationship between current and voltage is an
important aspect of motor design for two reasons: (1)
power factor and (2) electromagnetism, the life blood of
transformers, motors and other electric apparatus
(solenoid valve) with magnetic effects created within iron
cores. The magnetic lines crossed by a conductor induce
a current within tie conductor. This is the foundation of the
motor concept.
The magnetic effects produced by electric current in
an electric circuit containing coils or windings react in
turn upon the current. The magnetic effects retard (check
back) the current, causing it to lag behind the voltage; the
current still flows in the circuit even if the voltage is zero
(Fig. 52); the magnetic reaction is called inductance. A
condenser in an electric circuit causes current to lead
ahead of the voltage. This reaction is called capacitance
and tends to counteract the inductance.
APPARENT POWER
In electric circuits containing inductance (induction
motors) with a continuous flow of current the product of
effective current and effective voltage is greater than the
actual power used to drive the motor. The cumulative
apparent power is measured in volt-amperes, or usually
in kilovolt-amperes (kva).
1. On single-phase service, kva =
2. On two-phase service, kva =
3. On three-phase service, kva =
Figure 52 is the power plot, usually positive; when
the current or voltage is negative, the product EI is
negative power. A motor draws positive power from the
line to do the actual work; the negative power (kvar) goes
back to the line. The actual power is the net flow of power
measured on the wattmeter.
The kvar may be evaluated as follows:
1. On single-phase service, kvar =
2. On two-phase service, kvar =
3. On three-phase service, kvar =
(PF = power factor.)
POWER FACTOR
The negative aspect of the power is the result of
magnetism, the reactive current that does no actual work;
however it provides the necessary magnetic field. The
1000
2
PF
1
EI
−
1000
2
PF
1
EI
2
−
1000
2
PF
1
EI
1.73
−
1000
w
EI
1000
2EI
1000
1.73EI
1000
EI
1000
2EI
1000
1.73EI
1000
Part 8. Auxiliary Equipment | Chapter 2. Motors And Motor Controls
ratio of real active power to apparent power (watts/volt-
ampere, kw/kva) is the power factor. A power factor of 1.0
(unity) all positive (Fig. 51) is ideal; this exists in circuits
having resistance only such as incandescent lights and
electric heaters. A lagging power factor less than unity is
undesirable in circuits having squirrel-cage induction
motors. A decrease in power factor means an increase in
kvar for a given kw load. Chart 2 shows the range of
power factor effects of various electrical equipment on
the power circuit.
There are various methods of controlling a power
factor as close to unity as possible. The kvar inherent in
induction motors is to be contained within the plant which
uses the actual power (Fig. 33). Without control of the
power factor the effects of its lagging are deleterious;
they are of vital interest to the power supplier as well as
the power consumer. The reasons are three-fold:
1. Low power factor means more current per kilo-
watt used: hence it costs more to transmit the
useful power being dragged by apparent power.
The consumer may have to pay more for the real
power he uses.
2. Low power factor reduces the capacity of the
power system to carry the real power of the total
system from generator to switches at the motors;
the whole system must be larger to transmit a
given kilowatt load. The power producer’s in-
vestment per kilowatt of load is higher.
FIG. 53 – APPROXIMATE DROP IN VOLTAGE WITH
LAGGING POWER FACTOR
3. Low power factor may depress the voltage,
resulting in detrimental reduction of the output of
electric apparatus. This lowers the performance
of the consumer’s plant. Figure 53 shows the
effect of a low power factor on voltage.
VOLTAGE VARIATION
A variation of the line voltage affects the induction
motor power factor and motor efficiency as shown in Fig.
54. The motor torques are raised or lowered from their
design value proportionally to the square of voltage; for
90% of line voltage (10% drop), there is available only
81% (.9 x .9) of design torque. Table 9 lists the effects of
voltage variation on the elements of motor behavior.
Figure 55 presents graphically the effect of voltage and
frequency variation on the two basic characteristics of a
motor, the starting torque and starting current.
A decrease in voltage increases the full load current
and thus increases the full load temperature rise. An
increase in voltage may have the physical effects of
shearing off couplings and even producing some
damage to the driven equipment itself because of a sharp
rise in starting and running torque.
FIG. 54 – EFFECT OF LINE VOLTAGE VARIATION ON
MOTOR POWER FACTOR AND EFFICIENCY
Part 8. Auxiliary Equipment | Chapter 2. Motors And Motor Controls
TABLE 9-VARIATION IN MOTOR CHARACTERISTICS WITH CHANGE IN VOLTAGE
Motor Characteristic
Percent Variation with Change in Voltage of
Function of Voltage
+20%
+10%
-10%
Starting and Maximum Running
(Voltage)2
Increase 44%
Increase 21%
Decrease 19%
Torque
Synchronous Speed
Constant
No Change
No Change
No Change
Percent Slip
1/(voltage)2
Decrease 30%
Decrease 17%
Increase 23%
Full-Load Speed
(Syn. Speed Slip)
Increase 1.5%
Increase 1%
Decrease 1 ½ %
Efficiency
Full-Load
----
Small Increase
Increase ½ to 1 point
Decrease 2 points
¾ Load
----
Decrease ½ to 2 points
Practically no change
Practically no change
½ Load
----
Decrease 7 to 20 points
Decrease 1 to 2 points
Increase 1 to 2 points
Power Factor
Full-Load
----
Decrease 5 to 15 points
Decrease 3 points
Increase 1 point
¾ Load
----
Decrease 10 to 30 points
Decrease 4 points
Increase 2 to 3 points
½ Load
----
Decrease 15 to 40 points
Decrease 5 to 6 points
Increase 4 to 5 points
Full-Load Current
----
Decrease 11%
Decrease 7%
Increase 11%
Starting Current
Voltage
Increase 25%
Increase 10 to 12%
Decrease 10 to 12%
Temperature Rise, Full Load
----
Decrease 5 to 6 C
Decrease 3 to 4 C
Increase 6 to 7 C
Maximum Overload Capacity
(Voltage)2
Increase 44%
Increase 21%
Decrease 19%
Magnetic Noise-No Particular
----
Noticeable Increase
Increase Slightly
Decrease Slightly
Load
NOTE: Applicable to NEMA Design A, B and C motors.
MOTOR TORQUE
The load torque of a driven machine must be
matched by the torque characteristics of the motor. The
relationship between torque, power and speed is given
by:
T =
Where T = torque, pound-feet
P = power, horsepower
S = speed, rpm
5252 =
For example, a 500 hp, 1750 rpm (full load rpm) motor has a full
load torque of
= 1500 pound-feet
Motor torque is created by the interaction of a
rotating magnetic field (Fig. 26) and the induced voltage
in the rotor coils.
Figure 56 illustrates a torque curve characteristic of a
squirrel-cage induction motor. It also points out the
approximate locked rotor, pull-up breakdown and full
load torque values against the percent motor
synchronous speed.
Definitions of various torques follow:
1. Locked-Rotor\* (starting, static, breakaway) Torque is
developed at the instant of starting for any angular
FIG. 55 – MOTOR PERFORMANCE
\* Locked-rotor nomenclature is derived from the fact that in
measuring starting torque the rotor is locked in position and is
motionless when the current is applied to the rotor.
500 x 5252
1750
33000
2π
P x 5252
s
Part 8. Auxiliary Equipment | Chapter 2. Motors And Motor Controls
FIG. 56 – SPEED- TORQUE RELATIONSHIP, INDUCTION
MOTOR
position of the motor rotor when the rated voltage is
applied at rated frequency. It is the turning effort
applied to the load at rest.
2. Pull-Up Torque is the minimum torque developed by
a motor at rated voltage during the acceleration from
rest to the speed at which the breakdown torque
occurs, or in general the minimum torque developed
up to rated speed. A drop in minimum torque below
the load torque prevents acceleration or stalls the
motor.
3. Acceleration (net) torque is the margin by which the
motor torque exceeds the load torque from standstill
to full speed (Fig. 56)
4. Breakdown (pull-out) Torque is the maximum torque
developed with rated voltage applied at rated
frequency without an abrupt drop in speed. It
accommodates brief overloads.
5. Full-Load Torque is that necessary to produce rated
horsepower needed to operate the driven machine,
performing in turn its task as full load speed.
6. Pull-in Torque, applicable only to synchronous
motors, is the torque that the motor develops when
pullin its connected inertia load into synchronism
upon application of d-c excitation.
SYNCHRONOUS SPEED
The theoretical speed of a rotating magnetic field
(flux) produced by electric current in the primary
windings of the starter of an a-c induction motor is the
synchronous speed of the motor. The synchronous motor
is the only one that operates at 100% synchronous speed
at full load. Other types of motors have a speed that lags
the synchronous speed by a difference called slip.
Synchronous speed S = theoretical motor rpm =
Where:
f = frequency, cycles per second
p = number of starter poles
120 = number of alternations per second for 60-cycle current
Thus theoretically a two-pole motor rotates at 3600
rpm with 60 cycle current (3000 rpm with 50 cycle, 1500
rpm with 25 cycle current). A sixteen (16) pole motor
operates at 450 rpm with 60 cycle current.
SLIP
The difference between the synchronous and the
operating speed of a motor is called slip (Fig. 57). It is
expressed in percent of synchronous speed. The greater
the load, the greater the slip; that is, the slower the motor
runs. But even at full load the slip generally is below 5%;
the motor is still considered a constant-speed motor.
Percent slip =
A motor rated at 1800 rpm and running at 1750 rpm when fully
loaded has
= 2.77% slip
The significance of low slip is in the utilization of the
motor synchronous speed and its maximum efficiency.
FIG. 57 – TYPICAL CURVES, MOTOR TORQUE AND
CURRENT
100
×
−
speed
s
synchronou
speed
load
full
speed
s
synchronou
120f
p
1800 - 1750
1800
x 100
Part 8. Auxiliary Equipment | Chapter 2. Motors And Motor Controls
TABLE 10-STANDARD EQUATIONS
DESIRED DATA
ALTERNATING CURRENT
Single-phase
2-Phase
3-Phase
Horsepower
Volts × amps × eff × PF
2 × volts × amps × eff × PF
1.73 × volts × amps × eff × PF
(output)
746 × 100
746 × 100
746 × 100
Amperes (when
hp × 746 × 100
hp × 746 × 100
hp × 746 × 100
horsepower is known)
volts × eff × PF
2 × volts × eff × PF
1.73 × volts × eff × PF
Amperes (when
kilowatts × 1000
kilowatts × 1000
kilowatts × 1000
kilowatts are known)
volts × PF
2 × volts × PF
1.73 × volts × PF
Amperes (when
kva × 1000
kva × 1000
kva × 1000
kva is known)
volts
2 × volts
1.73 × volts
NOTE: equations for 2-phase are set up for 4-wire circuits. In 3-wire circuits the current in the common conductor is 1.41 times that in
Either of the other two conductors. Efficiency is expressed in an integral number (90%). Power factor is expressed as a decimal
(0.85). Refer to Charts 1 and 2
MOTOR CURRENT
Because of usually low resistance in the motor Circuit
when the motor is at rest, the locked-rotor momentary
inrush of current (starting current) is four to six (up to 10)
times greater than the full load (Fig. 27). The low figure is
the standard for the majority of motors specifically
designed to satisfy the power companies’ concern with
taxing the transmission lines with disturbances that affect
the power transmission performance; these disturbances
are due to possible large low power factor starting
currents. The customer charges normally are affected
only slightly since the inrush is momentary in nature; this
inrush may have only slight effect on the demand charge
which is based on continuous use of current for at least
fifteen minutes. However in the case of frequent starting
or long acceleration periods, the demand is integrated
over a period of time (usually fifteen minutes) and may up
the demand charge. The same amount of current is
drawn at starting in case a motor is stalled because of
mechanical overload.
EFFICIENCY
Motor efficiency is a measure of the motor capacity to
convert electric energy input to mechanical horsepower
output and is expressed in percent of kw input:
Percent efficiency =
Approximate comparative efficiencies of standard
squirrel-cage induction motors at three different
synchronous speeds are shown in Chart 1.
HORSEPOWER AND CURRENT
To facilitate the evaluation of horsepower output and
current consumption in amperes, standard equations are
presented in Table 10.
The objective of this chapter has been to provide an
outline or an introduction to the great wealth of material
available on motors and motor controls. The
manufacturers’ data and catalogs provide the necessary
details. The proper selection of motors and motor controls
is an inseparable part of the design of air conditioning
and refrigeration systems that are part of the total over-all
mechanical equipment. The performance and ac-
ceptance of a system may well rest on the electrical
equipment selected to operate it.
hp output x .746
kw input
x 100
Part 8. Auxiliary Equipment | Chapter 3. Boilers
CHAPTER 3. BOILERS
This chapter presents information to guide the
engineer in the practical application and layout of
boilers when used in conjunction with air conditioning
and refrigeration systems.
The scope of this chapter is limited to packaged
boilers which have capacities to cover the applications
with which the engineer is concerned. Steam
generation as well as water heating may be effected by
the utilization of such boilers up to comparatively high
steam pressures and water temperatures respectively.
TYPES OF BOILERS
Boilers may be classified in two general groups:
1. Sectional cast iron boilers.
2. Steel firebox boilers, fire-tube or water-tube.
Cast iron boilers may be rectangular (or square)
with vertical sections or round with horizontal sections.
These boilers are usually shipped in sections and
assembled at the place of installation.
Some smaller boilers are factory-assembled. Some
have water-filled spaces completely surrounding the
combustion chamber. Cast iron boilers are normally
limited to 15 psig steam pressure and 30 psig water
pressure (274 F) with IBR\* net load ratings ranging up
to approximately 2,500,000 Btu/hr output.
Fire-tube steel boilers have their combustion gases
passing thru tubes surrounded by circulating water. A
packaged steam or hot water fir-tube boiler is a
modified Scotch type boiler† having all component in
an assembled unit. Components include burner, boiler,
controls and auxiliary equipment. Most modern fire-
tube units operate at or below 250 psig and below
about 20,000 lb steam/ hr. Fuels for packaged fired-
tube units may be oil, gas or a combination of these.
\* Institute of Boiler and Radiator Manufacturers.
†Type of boiler evolved to meet space and weight
requirements of the merchant marine. It is self-contained,
requires no brick setting, and can be operated at high ratings
without damage.
Water-tube steel boilers have their combustion
gases circulating around the tubes and water passing
thru the tubes. Most modern water-tube packaged units
have capacities ranging up to 60,000 lb steam/ hr and
presures up to 900 psig. Capacity is limited by shipping
clearances. Water-tube units are designed principally
for oil, gas or a combination of these fuels. These
boilers can be adapted to solid fuels more readily than
can fire-tube steel boilers.
APPLICATION
Cast iron boilers are suitable for steam generation
or hot water heating where low pressures are used.
They may be applied in commercial and industrial
buildings within the capacity range available.
The capacities of cast iron and steel boilers
overlap. Where this occurs, any comparison should
include the following:
1. Steel boilers in the larger sizes are more
efficient.
2. With proper maintenance and use, a cast iron
boiler outlasts any steel boiler made. However,
where the character of maintenance is apt to
result in neglect, the serviceability of the steel
boiler is of marked advantage.
3. A skilled steam fitter is required to assemble
the heating sections of cast iron boilers (when
field-erected). The steel boiler has only to be
placed into position. However, since the sec-
tions of a cast iron boiler are so designed as to
be readily carried thru doors or windows, ease
of installation generally favors the cast iron
boiler.
4. The relative cost of steel boilers in the smaller
sizes is greater than that of cast iron boilers of
the same capacity.
5. When more boiler capacity is required in the
extension of a system, additional sections may
be added to a cast iron boiler, whereas a
separate or replacement steel boiler of a larger
size must be considered.
Part 8. Auxiliary Equipment | Chapter 3. Boilers
Fire-tube steel boilers are used principally in small
heating and industrial plants. Its popularity is growing
in the industrial, commercial and institutional fields.
Shell diameters are limited to about 96 inches. Cost of
installation including setting is considerably less than
that of a corresponding water-tube boiler. With a water-
filled cylindrical shell housing an internally fired furnace,
a relatively long gas-travel path yields high efficiency in
a compact unit.
Water-tube steel boilers pick up in capacity near
the upper end of the fire-tube range to extend the
availability of the packaged concept. Pressure and size
limitations of fire-tube boilers do not exist in water-tube
units; these boilers require no prepared setting other
than a floor of sufficient strength and no skilled labor for
assembly prior to operation.
Fire-tube and water-tube steel boilers may be used
for hot water heating.
STANDARDS AND CODES
Boiler installation should conform to applicable
national, state, local, ASME, utility and insurance code
requirements. The ASME boiler and pressure vessel
code (Sections I and IV) prescribe methods of boiler
design, construction and installation. The Mechanical
Contractors Association of America prescribe boiler
testing and rating procedures.
STEAM BOILERS
Where applicable, low pressure steam generators
are recommended because boilers operated at more
than 15 psig pressure must, generally, be tended by a
licensed operator.
LOW PRESSURE BOILERS
Cast iron or fire-tube steel boilers may be applied
to low pressure steam generation.
Hartford Return Loops illustrated in Part 3 are
recommended to prevent the loss of boiler water by
backward flow into the return mains.
Cast Iron Boilers
Cast iron boilers are designed for oil, gas or coal
fuel.
Figure 58 shows a typical gas-fired, cast iron
steam generator. Good boiler design incorporates
methods of breaking up the hot gases leaving the
firebox and, by means of passes or baffles, promotes
contact with the heating surface at a high gas velocity
but with a reasonable resistance.
FIG. 58 – TYPICAL GAS-FIRED CAST IRON GENERATOR
Fire-Tube Steel Boilers
Practically all packaged fire-tube units are
available for low pressure heating service (15 psig and
below). They are relatively inexpensive compared to the
corresponding water tube boilers. Figure 59 shows a
typical fire-tube steam generator.
The design and construction of a fire-tube boiler
presents definite limits to the sizes which can be built.
Practical limits of size and pressure result from the fact
that the entire steam-making process takes place inside
a shell. Since shell strength to resist rupture is
proportional to pressure times diameter, high pressures
and large diameters lead to prohibitively thick shells.
FIG. 59 – TYPICAL FIRE- TUBE STEAM GENERATOR
Part 8. Auxiliary Equipment | Chapter 3. Boilers
The fire-tube boiler has a large water-storage
capacity; thus the wide and sudden fluctuations in
steam demand are met by only a slight change in
pressure. Because of the large water content, a longer
time is required to bring the boiler up to operating
pressure. Overload capacity is limited and exit gas
temperatures rise rapidly with increased output. Oil- or
gas-fired, the modern packaged fire-tube boiler
operates with efficiencies of about 80% over a wide
load range. Coal, stoker-fired boilers operate from 60-
75% efficiency.
The fire-tube design is not readily adaptable to the
installation of soot blowing equipment. However, with
relatively large tube diameters compared with water-
tube boilers and with the products of combustion
confined within the tubes, the turbulent high speed gas
tends to produce a scrubbing action and maintain tube
surfaces relatively free of combustion deposits. The fire-
side surfaces of the tubes may require brushing at
periodic intervals, the length of the intervals depending
on the cleanliness of the combustion process and the
type of fuel used.
HIGH PRESSURE BOILERS
Both fire-tube and water-tube steel boilers may be
applied to high pressure steam generation.
Water-Tube Boilers
Water-tube boilers (Fig. 60) have compact and
efficient heating surface layouts by combining water-
wall and convection surfaces; they are well suited for
low head, limited space applications.
Waterwalls handle the bulk of the heat absorption
in most packaged water-tube units. Exposed to radiant
heat the waterwall heat transfer rate is high. In nearly
all designs the drum is arranged with its long axis
parallel to the furnace length.
FIG. 60 – TYPICAL WATER- TUBE STEAM GENERATOR
FIG. 61 – DIRECT SYSTEM,
HIGH TEMPERATURE WATER
Practically all water-tube boilers are equipped with
soot blowers when delivered, or have provision for easy
installation of soot blowing elements. These are usually
of the steam type.
HOT WATER SYSTEMS
In hot water applications the range of temperatures
involved is from 180 F (conventional gravity hot water
heating system) to 400 F (accepted practical upper
limit for industrial applications). Two basic types of hot
water systems are the indirect cascade and the direct
systems.
A direct system (Fig. 61) generally had a separate
tank which provides expansion as the water tempera-
ture changes. If forced circulation is used, a centrifugal
pump draws water from the tank, circulates it thru the
system, sends it to the boiler for reheating, then returns
it to the tank to complete the cycle.
FIG. 62 – INDIRECT SYSTEM,
HIGH TEMPERATURE WATER
Part 8. Auxiliary Equipment | Chapter 3. Boilers
FIG. 63 – DIRECT SYSTEM,
LOW TEMPERATURE HOT WATER
FIG. 64 – INDIRECT SYSTEM,
LOW TEMPERATURE HOT WATER
An indirect system (Fig. 62) takes steam from a
boiler and carries it to a direct contact heater that raises
the water temperature to within about two degrees of
the entering steam temperature. From the heater,
pumps circulate the high temperature water to heat
exchangers at points of use. Condensate is generally
returned to a hot well. Feed water may be supplied from
both the hot well and water portion of the direct contact
heater.
The direct type of system is generally employed
except on installations where existing steam generators
are used, when a source of exhaust steam is used with
a cascade heater to produce high temperature water,
or where specific limitations on the use of a cast iron
boiler prevent it from being used on a direct system.
Specific limitations on a cast iron boiler are these:
1. Not recommended where the hardness of the
water produces lime deposits in the boiler
sections.
2. Not recommended where the city water mains
are sued as an expansion tank and the city
water supply pressure is greater than the
boiler maximum working pressure.
High temperature water applications may be
divided into three categories:
1. Low temperature (LTHW) range is from 180-
250 F with corresponding saturation pressures
from 0-15 psig.
2. Medium temperature (MTW, sometimes called
intermediate) range is from 250-300 F with
saturation pressure ranging from 15-52 psig.
3. High temperature (HTW) range is from 300-400
F with saturation pressure readings of 52-233
psig.
LOW TEMPERATURE HOT WATER SYSTEMS
Cast iron and fire-tube boilers may be applied to
low temperature hot water heating with direct and
indirect systems. A typical direct system using a cast
iron boiler is shown in Fig. 63.
With suitable provision for introducing the return
low temperature water without thermal shock to the unit,
the conventional fire-tube packaged steam boiler may
be adapted to the direct system.
A typical indirect system using a cast iron boiler is
shown in Fig. 64. Any steam generating unit can be
used in a cascade system. With low temperature hot
water applications temperature rises up to 50 degrees
may be used.
Part 8. Auxiliary Equipment | Chapter 3. Boilers
MEDIUM AND HIGH TEMPERATURE WATER SYSTEMS
Water temperatures greater than 274 F can be
secured with some cast iron boilers utilizing a direct
system. Boilers may also be water-tube or fire-tube, and
may be equipped with any conventional fuel firing
apparatus.
Since there is a partial correlation between pres-
sure and capacity, maximum pressure and tempera-
ture seldom prove economical except in the higher
capacity range. Water-tube boilers are seldom
designed for pressures below 150 ponds; they are
preferred for the higher pressure and capacity ranges.
With medium and high temperature hot water
applications, advantage may be taken of high
temperature rises up to 100 F and 200 F respectively.
Figure 65 shows a typical fire-tube hot water boiler.
Figure 66 shows the flow pattern in a hot water boiler.
BOILER PERFORMANCE
The term performance refers to the rate of output,
efficiency of heat transfer, and draft and pressure
requirements of the unit or any of its component parts.
CAPACITY
The capacity or output of a boiler is expressed in
many ways. The most accurate method of rating is in
terms of total heat transferred per hour to the water or
steam as it passes thru the unit. Capacity may also be
expressed in equivalent direct radiation, boiler
horsepower or actual evaporation.
However such a rating reflects only the boiler
output under laboratory test conditions and does not
provide for piping loss and starting load allowances;
when selecting a boiler, its net load rating (IBR, SBI\*,
ABMA† ) should be equal to or exceed the calculated
heat requirements of the building. The net load rating
varies from 75% for oil, gas and automatic coal-fired
boilers to approximately 40% of the gross output for
small hand, coal-fired boilers. When required by job
conditions, the calculated heat requirements of the
building should take into consideration the startup
steam demand of the miscellaneous equipment
supplied by the boiler.
Equivalent Direct Radiation
An equivalent square foot of steam radiation
surface (EDR) is defined as the amount of surface
which emits 240 Btu/hr, with a steam temperature of
215 F and a room air temperature of 70 F. With hot
\* Steel Boiler Institute.
† American Boiler Manufacturers Association.
FIG. 65 – TYPICAL FIRE- TUBE HOT WATER BOILER
FIG. 66 – INTERNAL FLOW PATTERN, HOT WATER
BOILER
water the value of 150 Btu/hr may be used for a 20 F
drop. However, the EDR unit is being replaced by the
more universal Btu/hr rating.
Boiler Horsepower
A boiler horsepower (BHP) is defined as the
evaporation of 34.5 lb of water per hour from a
temperature of 212 F into dry saturated steam at the
same temperature. This is equivalent to 33,475 Btu/ hr
or 139.5 sq ft of equivalent direct steam radiation or
223.1 sq ft of hot water radiation.
Part 8. Auxiliary Equipment | Chapter 3. Boilers
Actual Evaporation
The term most commonly used is actual
evaporation, i.e. pounds of steam generated per hour
(lb steam/hr) at the given steam temperature and
pressure. This does not offer an accurate comparison
between one unit and another since the heat
transferred per pound of steam generated may vary
widely, depending on steam pressure, temperature and
feed-water temperature.
Percent of Rating
It has been customary to rate boilers on the basis
of 10 square feet of heating surface per boiler
horsepower. However, as boiler designs and firing
methods have improved, boilers can now develop
several times the capacity based on former methods of
rating. The ratio of actual to nominal capacity has been
stated as percent of rating. Although the term has
become obsolete, it is still used occasionally with
reference to standardized boilers of low capacity.
Corrections to Ratings
For elevations above 2000 feet, boiler ratings
should be reduced at the rate of 4 percent for each
1000 feet above sea level unless the boiler mechanical
draft fan capacity is adjusted accordingly.
Minimum required gas pressures for gas-fired
boilers should be adjusted upward for altitudes above
700 feet. Correction factors should be obtained from
the boiler manufacturer.
EFFICIENCY OF HEAT TRANSFER
The efficiency of a boiler is the ratio of the heat
absorbed by water and steam to the heat (calorific
value) in the fuel. In commercial practice, the combined
efficiency of the boiler and furnace (including grate) is
used. It is extremely difficult to determine the actual
efficiency of a boiler alone, as distinguished from the
efficiency of the combined apparatus.
Stack losses (sensible heat lost in flue gas) are
almost always the most serious source of furnace in-
efficiency. A maximum stack temperature of 500-600 F
is considered good practice by many engineers. Exit
gas temperatures of 100-150 degrees above saturated
steam temperatures are typical. Figure 67 shows the
typical performance of an oil-fired fire-tube boiler at a
constant pressure.
DRAFT AND PRESSURE
The various items included in the pressure
differential across the convection surface of a boiler
are:
1. Friction due to flow across tubes.
FIG. 67 – TYPICAL PERFORMANCE CURVES, OIL- FIRED
FIRE- TUBE BOILER
2. Loss in head due to turns.
3. Friction due to flow thru or parallel to tubes.
4. Stack effect.
Turns in boiler passages are usually of the severest
type in that they are generally 180 degrees and are
very sharp.
Because of the great difference in the coefficient of
heat transfer between cross and parallel flow, lower
velocities are usually used for cross flow in order to
obtain reasonable draft losses.
The flow of air thru the fuel bed and the products of
combustion thru the boiler breeching and stack result in
a pressure drop. In order to keep the gases moving at
the rate required to maintain combustion, either
mechanical or natural draft is required to overcome this
pressure difference.
Mechanical draft implies the use of forced or
induced draft fans whose characteristics and selection
are similar to those in ventilating work, except for a
heavier construction.
Natural draft is produced by chimneys or stacks
which serve to discharge the gaseous combustion
products at an elevation sufficiently high to avoid
pollution of the immediate surroundings. Their selection
involves the determination of (1) the amount of draft
required, (2) the stack height needed to produce this
draft, (3) the weight rate of flow of flue gases and (4)
the stack section area necessary to accommodate this
flow.
Chimneys produce a draft as a result of the differ-
ence in density between the column of hot gases inside
and the air outside. The net useful draft is the difference
between this theoretical static head and the resistance
of the chimney itself due to gas flow.
Part 8. Auxiliary Equipment | Chapter 3. Boilers
Mechanical draft fans for packaged boilers are
designed in accordance with the combustion
requirements of the burner. Natural stack draft is not
required with the packaged automatic boiler. Stack
construction and maintenance costs are eliminated.
Only a small vent is needed to carry flue gases
outdoors.
FUELS
The principal fuels used for combustion in a boiler
are coal, oil and gas; the choice of fuel is usually based
on availability, dependability, cleanliness, economy,
operating requirements and control.
AVAILABILITY
The unavailability of a particular type of fuel may
preclude its use. Reasonably certain long term avail-
ability of a fuel and less likely interruption of supply in
the event of any emergency should be considered.
Local codes may prohibit the use of certain types
of a fuel.
DEPENDABILITY
Dependability may be measured in terms of
quantity and quality.
An interruptable service rate to consumers of gas
fuel is lower than the normal service rate but at the
same time permits the gas company to interrupt the
service during times of greatest demand, such as may
occur under extreme weather conditions. To accept
such an arrangement for gas service when available
means that the fuel is not dependable as to quantity.
However, if the firing equipment of the boiler is a
combination gas-oil burner, oil can be used during
short periods of interrupted service to provide an
optimum arrangement.
It is desirable that the fuel used be of a consistent
quality. A varying fuel quality can prevent optimum
economy due to decreased efficiency and increased
maintenance.
CLEANLINESS
General cleanliness is inherent in oil- and gas-fired
boilers. However, there is an increasing demand by
both government agencies and private industry for
coal-fired packaged boilers. As a result over the past
few years there has been a concentrated effort on the
part of the coal-fired boiler and firing equipment
designers to approach the cleanliness of the oil- and
gas-fired equipment.
ECONOMY
Relative economy of various fuels does not depend
on the heating value of the fuel itself as much as on the
conditions attending its use. The final cost of steam or
hot water which determines the most economical fuel
depends on (1) charges for operation and main-
tenance, (2) cost of fuel, (3) charges for handling fuel,
(4) cost of operation and maintenance of auxiliary
equipment and (5) fixed charges for stand-by capacity.
Item 1 is common to all fuels; items 2 to 5 vary with
each fuel.
The average cost of burning coal in this country
exclusive of fixed charges is about 5% of its cost; for
fuel oil approximately 1.5% of the equivalent coal cost,
and for natural gas 0.5%.
Storage and handling problems assume greater
proportions with the solid fuels. They are essentially
nonexistent with gas and are easily handled with oil.
While a somewhat higher initial investment may be
required for a coal-fired unit than for a gas- or oil-fired
unit, other factors tend to have a balancing influence on
a long term basis. In many areas coal offers a lower
cost per Btu than other fuels delivered to the plant.
The advantages of fuel oil over coal are these:
1. Weight 30% less and space occupied 50%
less than coal of equivalent heat content.
2. Freedom from spontaneous combustion.
3. Storage may be distant from furnace.
4. Fuel immediately available, stored or removed
with practically no labor.
5. High combustion rates per cubic foot of
combustion space.
6. Great flexibility in furnace to carry peak and
valley loads readily and economically.
7. Low labor cost to handle oil at the furnace and
to clean boiler tubes.
8. No labor for cleaning fires or removing ashes.
9. High efficiency and relatively no smoke.
10. Absence of wear on machinery due to ash and
dust.
11. Low pressure drop thru the furnace.
12. Minimum of excess air required for complete
combustion.
The advantages of gas over coal are these:
1. Burned in furnaces where the supply can be
varied almost instantaneously between wide
limits by manual or automatic control.
2. Complete combustion obtained with low
excess air; flue losses low and operation
smokeless.
3. Furnace can be maintained with an oxidizing
or reducing atmosphere with ease and little
reduction in efficiency.
Part 8. Auxiliary Equipment | Chapter 3. Boilers
4. No storage facilities needed on the premises
of the customer.
OPERATING REQUIREMENTS
With most coal and some gas boilers, when a fuel
is burned continuously at a rate to match the load, the
maximum load rarely occurs. For this reason poor
efficiency can be tolerated at full load if the bulk of
operation occurs at good efficiency. Conversely, boilers
with intermittent oil or gas burners operating at
maximum load at all times during the on cycle, should
be selected for good efficiency at this load.
CONTROLS
Controls are a consideration in the choice of a fuel.
For equivalent control, coal-fired boiler control is more
complicated and expensive than that for oil or gas.
Similarly, control for oil is more complex and costly than
that for gas.
BOILER SELECTION
Factors which exert the greatest influence on the
selection of boilers are fuel characteristics, capacity
and steam conditions, space conditions, cost and
individual preference.
FUEL CHARACTERISTICS
Prior to a preliminary selection of equipment,
complete information should be available concerning
fuels on which boiler types and predicted performance
are based. Numbers 5 and 6 fuel oil require preheating
equipment before the boiler. It is also desirable to
determine a secondary fuel supply for emergency use
when the primary fuel supply is interrupted or when
changes in price make the secondary fuel more
economical.
Where possible, equipment selection should be
such that secondary fuel performance is equivalent to
that of the primary fuel. However, if any interruption in
primary fuel supply is only temporary and if the price
differential between primary and secondary fuels is
fairly stable, it may be more economical to design for
maximum efficiency with the primary fuel and to accept
some compromise in performance and maintenance
costs with the secondary fuel. Packaged boilers are
currently offered for gas firing with oil standby. They
operate with equal efficiency on oil or gas.
CAPACITY AND STEAM CONDITIONS
Capacity is one of the most important factors in
determining the type of unit to be selected. There is a
partial correlation between steam conditions and
capacity. Maximum pressures and temperatures
seldom prove economical except in the higher capacity
ranges. Limitations imposed by steam pressure and
temperature are predominantly structural. They affect
the weight of steel required, hence the cost;
temperature affects the space required by the super-
heater and adaptability of the boiler to provide that
space.
SPACE CONDITIONS
In an existing building both shape and volume of
the space available have a marked effect on the
capacity of the unit to be installed, type of firing, and
possibly the range of fuels which can be fired at a given
capacity.
COST
Caution should be exercised in the degree to
which first cost is allowed to influence the equipment
selected. A complete economic study should be made
by considering the load factor of the installation, the
cost of fuel, and the efficiency of the installation as a
whole rather than the boiler equipment alone.
A small plant with an ample supply of low priced
fuel and a seasonal load of a few months each year can
justify standard boiler and natural draft. However, a
plant with a load factor approaching 100% using a high
priced fuel can readily justify an efficient fuel burning
system, high steam pressure and temperature, and
induced draft fans. The cost of the fuel burned during
the life of such a unit may be many times the initial
investment. Even a small advantage in reliability,
efficiency or flexibility gives economic justification for
the relatively small additional first cost necessary to
provide the better unit.
INDIVIDUAL PREFERENCE
Individual preference should be considered if the
plant personnel is familiar with the operation of a given
type of equipment, or if the plant is designed for
specific equipment and is unsuitable for other
equipment without expensive changes. However the
improvements in design and the higher efficiency or
capacity that may be obtained within the same space at
reduced cost for labor and maintenance should be
overlooked.
LAYOUT
Considerations in the layout of a boiler installation
are location, vent or chimney, air supply and water
treatment.
Most boiler manufacturers publish information
relating to the specific details of their boilers and the
Part 8. Auxiliary Equipment | Chapter 3. Boilers
requirements of auxiliary equipment used in connection
with boiler plant design.
LOCATION
Boilers should be located at a central point with
respect to the heat transfer equipment it serves and in a
space provided with maximum natural light. For
example, a gas fired boiler with mechanical draft
located in a roof penthouse with the central station air
conditioning equipment may prove economically
attractive. The greater part of the piping normally
required is that needed to supply gas to the boiler and
interconnect the boiler and air conditioning equipment.
Minimum gas pressure requirements at the boiler
should be checked and compared with the available
pressure. Oversized gas trains at the boiler may be
used to reduce gas pressure requirements. Only a
small vent is needed to carry flue gas from the boiler to
the outdoors.
An adequately strong and level floor is required for
the location of a packaged boiler. If the floor is not
level, a concrete pad should be constructed. This also
provides inspection accessibility to the piping beneath
the boiler, and added height for washing down the area
beneath the boiler. A boiler should not be installed on
combustible floors unless so approved. Isolation of the
boiler may be necessary in low sound ambient areas.
There should be adequate clearances around the
boiler for access and service. Manufacturers should be
consulted for recommended clearances. The space in
front of the boiler should be sufficient for firing, stoking,
ash removal, and cleaning or renewal of flue tubes.
Space should be allowed on at least one side of every
boiler for convenience of erection and for accessibility
to the various dampers, cleanouts and accessories.
Space at the rear of the boiler should be ample for vent
or chimney connection and cleanouts. A service trench
in the boiler room floor for fuel and miscellaneous
piping is recommended for optimum room appearance.
Boiler room height should be sufficient for the location
of boiler accessories and for proper installation of
piping. Room height varies directly with:
1. Height and size of boiler.
2. Steam header size and location.
3. Breeching size and location.
4. Local and insurance code requirements.
While more boilers are installed in boiler rooms
completely protected from the elements, such housing
is not entirely essential to their operation when built
especially for permanent outdoor installation. To cover
the vital working parts, a special housing called a “dog
house” is available or is included in the design. While
FIG. 68 – BOILER FOR OUTDOOR INSTALLATION
providing the required protection, this housing
provides access to working parts. Figure 68 shows a
packaged boiler for outdoor service.
VENT OR CHIMNEY
Natural stack draft is not required with mechanical
draft packaged boilers. Only a small vent the size of
the boiler vent outlet is needed to carry flue gases
outdoors. On multiple boiler installations when building
conditions permit, the simplest and most efficient
method of venting the flue gas is the use of individual
stacks. To minimize steel breeching and stack
condensation, insulation is used to lower heat losses.
Stack heights in excess of 150 feet or extremely
large breeching and stack combinations may cause
excessive draft. A barometric damper located close to
the stack in the breeching should be considered only
after serious burner adjustment problems.
Considerations relating to a chimney for a natural
draft boiler are these:
1. Recirculation effect decreases with chimney
height and an increase in flue gas velocity.
2. Two or more chimneys (large or small) should
be used separately, never connected.
3. Excessive height in a chimney does no harm
but means are necessary for controlling the
induced draft.
AIR SUPPLY
All rooms or spaces containing boilers should be
provided with a constant supply of combustion (and
ventilation) air at adequate static pressure to insure
proper combustion in the fuel burners. The importance
of providing proper combustion air should not be
underestimated and a failure to do so may result in
Part 8. Auxiliary Equipment | Chapter 3. Boilers
erratic or even dangerous operating conditions for the
equipment. Rules for providing air supply openings are
found in technical standards, in state and municipal
building codes, and in service and installation bulletins
published by manufacturers of fuel burning equipment.
Approximately 1 cfm of combustion air per 4200
Btu/hr boiler gross output and 1 cfm of ventilation air
per 17,000 Btu/hr boiler gross output should be
provided for the boiler room for oil- or gas-fired boilers
for altitudes up to 1000 feet. At higher elevations three
percent more air per each 1000 feet should be
provided if the boiler rating is not reduced.
WATER TREATMENT
If the boiler water is scale- or sediment-forming or
corrosive, measures should be taken to correct this
condition. Consult a water treatment specialist and
make necessary piping arrangements to provide such
treatment. Refer to Part 5.
Bottom blowdown helps remove impurities. A
continuous blowoff system should be considered
whenever the percentage of raw make-up water is 50%
or more or when the raw water contains a high amount
of impurities.
Part 8. Auxiliary Equipment | Chapter 4. Miscellaneous Drives
CHAPTER 4. MISCELLANEOUS DRIVES
This chapter presents practical information to
guide the engineer in the application and layout of
steam and gas turbines and gas and diesel engines
used with air conditioning system.
These drives may replace electric motor dries
when there is a lack of electric power or when there is
an economic advantage. Gas may be used where utility
companies offer favorable rates for off-season users.
Steam may be available as waste from a high-pressure
source.
Steam turbines are used for driving refrigeration
machines (centrifugal or reciprocating), fans and
pumps. Gas turbines, gas engines and diesel engines
are usually used only for driving refrigeration machines.
STEAM TURBINE DRIVE
A steam turbine drive is usually chosen to improve
a heat balance where exhaust or high pressure steam
is available. When a centrifugal refrigeration machine,
fan or pump is fitted into a heat balance, operating
economies can be obtained.
TYPES OF STEAM TURBINES
Stem turbine drives are available as single stage
and multi-stage.
Single Stage Turbine
In a single stage turbine steam expands from the
initial to the final exhaust pressure in one nozzle or set
of nozzles (all working at the same pressure), and the
energy is absorbed in one or more rows of revolving
blades.
Multi-Stage Turbine
In a multi-stage turbine the expansion of steam
from the initial to the exhaust pressure is divided into
two or more drops thru a series of sets of nozzles. Each
set is followed by one or two rows of revolving blades
which absorb the energy of each pressure drop.
A typical steam turbine is shown in Fig. 69.
APPLICATION
A steam turbine may be operated as a condensing
or noncondensing (back pressure) turbine. When steam
is not otherwise required for process heating or other
application, a condensing turbine drive produces
power for the least amount of steam. All the steam used
is chargeable to power costs. When steam is required
for other applications, a noncondensing turbine
provides power at the lowest cost because the exhaust
steam from the turbine can be used for other
applications.
Condensing Turbine
Condensing turbine drives may be used with either
high or low pressure steam. This turbine is higher in first
cost than a noncondensing unit because of the
additional condensing equipment required.
High pressure condensing turbines are used to
produce power with a minimum amount of steam when
the exhaust steam cannot be utilized or to secure a
maximum amount of power with limited boiler capacity.
Low pressure condensing turbines utilize exhaust
steam from existing equipment, producing power from
steam that would otherwise be wasted. They are often
utilized in summer when available exhaust steam
cannot be used for heating.
FIG. 69 – TYPICAL STEAM TURBINE
Part 8. Auxiliary Equipment | Chapter 4. Miscellaneous Drives
Noncondensing Turbine
Noncondensing turbine drives are particularly
economical when the demand for process or heating
steam is sufficient to utilize all of the turbine exhaust
steam. Under such circumstances the turbine acts as a
reducing valve and produces power at a very low cost.
It is also used when very low cost steam is available
and the exhaust from the turbine is wasted or when no
condensing water is available.
STANDARDS AND CODES
Steam turbine application and installation should
conform to all codes, laws and regulations applying at
the job site.
TURBINE SELECTION
The system requirements influencing the selection
of a steam turbine drive are type of driven equipment,
governor, maximum horsepower and rpm, available
turbine inlet steam pressure, superheat and design
turbine exhaust pressure. When these requirements are
known, the selection of a steam turbine drive usually
involves the choice of the most inexpensive
combination of frame size and stages with an
acceptable steam rate.
The selection of a turbine having a horsepower
rating 5% greater than the design horsepower required
for the refrigeration machine is recommended for
comfort cooling applications. A minimum 10% safety
factor is recommended for industrial refrigeration
applications at air conditioning temperature levels.
These recommendations are based on a mini-mum
scale factor of .0005 for both the cooler and condenser.
Multi-stage turbines are more efficient than single
stage turbines and more expensive. However, for the
same operating conditions the exhaust steam is of
lower quality. For certain applications a lower quality
exhaust steam may be undesirable.
STEAM RATE
An approximate turbine steam rate may be deter-
mined from this formula:
Approximate steam consumption (lb/hp/hr)
=
Theoretical steam rates and approximate over-all
efficiencies may be obtained from Table 11 and Chart
3 respectively. Actual turbine efficiencies and steam
rates should be obtained from the turbine manufacturer.
CONDENSER
A condenser is required to condense the exhaust
steam from a condensing turbine. A shell-and-tube type
is used with the steam condensed in the shell and
condenser water from the refrigeration machine
pumped thru the tubes.
Water required for condensing should be piped
first thru the refrigeration condenser and then in series
thru the steam condenser. This arrangement results in
minimum piping, power requirements and steam
consumption. A higher fouling factor than that used in
the selection of the refrigeration machine condenser is
recommended when selecting the steam condenser
because the higher condensing temperature causes
greater fouling.
CHART 3-APPROXIMATE OVER-ALL EFFICIENCIES OF STEAM TURBINES
Theoretical steam rate (lb/hp/hr)
approx. over-all effciency
Part 8. Auxiliary Equipment | Chapter 4. Miscellaneous Drives
TABLE 11-TURBINE THEORETICAL STEAM RATE (lb/hp/hr)
INITIAL PRESSURE (PSIG)
EXHAUST
60
100
125
150
175
PRESSURE
INITIAL SUPERHEAT (F)
0
42.7
92.7
0
62.1
112.1
0
97.2
122.2
0
84.2
134.2
0
76.2
122.6
3.5 in. Hg
10.4
10.1
9.8
9.3
9.0
8.7
8.9
8.4
8.2
8.6
8.1
7.9
8.3
7.9
7.7
abs.
4.0 in. Hg
10.7
10.4
10.1
9.5
9.2
8.9
9.1
8.6
8.4
8.8
8.3
8.0
8.5
8.1
7.8
abs.
4.5 in. Hg
11.0
10.7
10.4
9.8
9.4
9.1
9.3
8.7
8.6
9.0
8.5
8.2
8.7
8.3
8.0
abs.
5 lb/sq in.
25.6
24.9
23.9
19.4
18.6
17.8
17.5
16.2
15.9
16.2
15.2
14.5
15.2
14.4
13.8
gage
10 lb/sq in.
30.5
29.6
28.2
22.0
21.0
20.1
19.5
18.1
17.7
17.9
16.7
16.0
16.7
15.7
15.1
gage
15 lb/sq in.
36.2
35.0
33.2
24.8
23.6
22.4
21.6
20.0
19.5
19.6
18.3
17.5
18.1
17.1
16.4
gage
INITIAL PRESSURE (PSIG)
EXHAUST
200
250
300
400
600
PRESSURE
INITIAL SUPERHEAT (F)
0
62.2
137.2
0
94
169
0
78.3
153.3
0
101.9
201.9
86.2
186.2
261.2
3.5 in. Hg
8.1
7.8
7.4
7.8
7.3
7.0
7.6
7.1
6.8
7.2
6.7
6.2
6.3
5.9
5.6
abs.
4.0 in. Hg
8.3
8.0
7.6
7.9
7.5
7.1
7.7
7.3
6.9
7.3
6.8
6.4
6.4
6.0
5.7
abs.
4.5 in. Hg
8.5
8.1
7.7
8.1
7.6
7.2
7.8
7.4
7.0
7.5
6.9
6.5
6.5
6.1
5.8
abs.
5 lb/sq in.
14.4
13.7
12.9
13.3
12.3
11.6
12.5
11.7
11.0
11.5
10.5
9.7
9.5
8.8
8.2
gage
10 lb/sq in.
15.7
15.0
14.1
14.4
13.3
12.5
13.5
12.6
11.9
12.2
11.2
10.3
10.0
9.2
8.7
gage
15 lb/sq in.
17.0
16.2
15.2
15.4
14.3
13.4
14.4
13.5
12.6
13.0
11.9
10.9
10.6
9.7
9.1
gage
Theoretical steam rate (lb/hp/hr) =
2
1
h
h
1
2544
−
.
where:
h1 = enthalpy of initial steam (Btu/ lb)
h2 = enthalpy of exhaust steam at the entropy of the initial steam (Btu/ lb)
Noncondensing
Condensing
Noncondensing
Condensing
Part 8. Auxiliary Equipment | Chapter 4. Miscellaneous Drives
FIG. 70 – RECOMMENDED STEAM AND EXHAUST PIPING
ARRANGEMENT
The condenser water rise in the steam condenser
may be determined from this formula:
Rise =
where:
Btu/hr = turbine steam rate (lb/bhp/hr)
× centrifugal bhp × 950
gpm = condenser water flow
PIPING DESIGN
No part of the turbine installation is more important
for successful operation than well-designed, installed
piping.
Steam Piping
There are two objectives for good piping:
1. Prevent the heated piping from imposing
strains on the turbine casing, thus affecting
alignment.
2. Connect and drain the turbine inlet and
exhaust lines so that dry steam is furnished to
the turbine and water accumulation in these
lines is prevented.
A shutoff valve is recommended in the steam line
(preferably at a convenient accessible location in the
turbine room) between the steam header and the
turbine inlet to allow service on the turbine without
shutting down the boiler.
The turbine casing must be protected from piping
weight or expansion strains. Piping weight should be
carried separately by suitable supports. Expansion
joints or bends should be provided adjacent to the
turbine connections. Connections between piping and
turbine should be made without forcing the pipe line in
any direction in order to make a satisfactory joint.
Figure 70 illustrates the recommended steam and
exhaust piping arrangement.
A receiver type separator with ample drains should
be provided ahead of the shutoff valve in the steam
supply to prevent slugs of water from damaging the
turbine. When a separator is not provided, a blow-off
valve or continuous drain should be connected to the
lowest point of the steam inlet piping. It is imperative
that feed water treatment and boiler operation be
carefully controlled to insure a supply of clean steam at
all times.
Piping must be designed in accordance with the
turbine-exhaust hand selected. Figure 71 shows the
available hand for single and multi-stage turbines.
Miscellaneous Piping
Properly planned miscellaneous piping gives a
workmanlike appearance to an installation. Drain lines
should be grouped and brought to a common drain
arrangement. All open drain connections should be
brought into a common closed collector box with a
glass window for visual checking by the operator. Water
cooling connections should be connected to a water
supply at a maximum of 85 F. Figure 72 shows the
miscellaneous piping connections to a typical single
stage turbine.
INSULATION
All heated surfaces of steam turbines such as
casings and chests, connections, flanges and valves
should be insulated to prevent heat loss and
condensation in the turbine. Wet steam results in power
losses, unnecessary wear, and possible damage to the
turbine. To protect the insulation, metal lagging is fitted
closely over the surfaces of the insulation. Insulation
and jacketing can normally be provided by the turbine
manufacturer.
CONTROLS
The function of the controls is to adjust the
horsepower output of the drive to the horsepower
requirement of the load. The speed of the turbine must
also be controlled either at a constant speed or variable
speed depending on the load requirements.
gpm
500
Btu/hr
×
Part 8. Auxiliary Equipment | Chapter 4. Miscellaneous Drives
GOVERNOR
A speed governor must be employed to maintain or
vary the speed. They are of two basic types,
mechanical (fly-ball) or hydraulic (oil pump). This
classification indicates the type of speed sensitive
element. Each may be either direct acting or controlled
by a relay to indicate the means of speed control.
The turbine manufacturer should recommend the
type of governor for specific conditions. In general, a
direct acting hydraulic governor is used for a constant
or variable speed drive. However, above approximately
a 5-inch governor valve size of for speeds in excess of
7000 rpm, an oil relay hydraulic governor is used.
FIG. 71 – TURBINE EXHAUST HAND AND ROTATION
FIG. 72 – MISCELLANEOUS PIPING CONNECTIONS, TYPICAL SINGLE TURBINE
Part 8. Auxiliary Equipment | Chapter 4. Miscellaneous Drives
A 35% speed reduction from design rpm covers
the capacity range of a centrifugal refrigeration
machine. A smaller reduction is no particular
advantage. Maximum speed of the turbine must not
exceed the compressor nominal speed by more than
15%
GAS TURBINE DRIVE
APPLICATION
A gas turbine drive may be used to power a
centrifugal refrigeration machine, and/or the exhaust
from the gas turbine can be used to make steam in a
waste heat boiler to operate an absorption machine or a
steam-driven centrifugal machine.
Gas turbines are usually available in the large
horsepower sizes used by centrifugal refrigeration
equipment rather than the smaller sizes required by
reciprocating equipment.
DESCRIPTION
The gas turbine cycle (Fig. 73) consists of a
compressor section where ambient air is compressed
to approximately 60 psia at about 350 F. This com-
pressed air passes into the combustion chamber where
it is heated to 1350-1500 F by burning fuel directly in
the air stream. From the combustion section the air and
combustion products flow into the expansion turbine
section where they expand to atmospheric pressure.
The energy extracted from the gas stream in the
expansion process is used to drive the compressor and
produce the power for the output shaft.
A split-shaft arrangement is usually used for
refrigeration compressor drives. This arrangement
divides the expansion turbine into two sections. The first
section or high pressure turbine expands the gas to an
intermediate pressure and drives the air compressor;
the second section or low pressure turbine drives the
power output shaft.
FIG. 74 – GAS ENGINE DRIVEN RECIPROCATING
WATER CHILLER
STARTING
The gas turbine may be started by an electric
motor, air turbine, steam turbine or gasoline engine
depending on the means available. The starter is
normally disconnected after the turbine is operating.
AIR INTAKE
Provision must be made to supply combustion air
to the gas turbine: This amount approximates 15
cfm/bhp. The air should be filtered before entering the
compressor.
LUBRICATION
Lubrication is generally supplied by a pump driven
from the main drive shaft during normal running. During
startup or shutdown lubrication is supplied by a motor-
driven auxiliary pump.
GOVERNOR
A hydraulic governor is usually used to position the
fuel control valve to maintain speed as the load
changes.
SAFETY CONTROLS
Safety controls are provided to shut down the unit
for the following causes:
1. Low oil pressure
2. Overspeeding of the unit
3. Low fuel pressure
4. High bearing temperature
5. Loss of flame
FIG. 73 – SPLIT-SHAFT GAS TURBINE CYCLE
Part 8. Auxiliary Equipment | Chapter 4. Miscellaneous Drives
GAS ENGINE DRIVE
APPLICATION
A gas engine drive may be used when gas is avail-
able at a cost which provides a saving in owning and
operating costs. Gas engines are used to provide power
to drive reciprocating (Fig. 74) or centrifugal refrigeration
machines (Fig. 7) and may also indirectly supply steam to
operate an absorption refrigeration machine by using the
heat rejected from the engine cooling system and
exhaust system.
STANDARDS AND CODES
Gas engines should be installed to conform to all
codes, standards and regulations concerning internal
combustion engines.
SELECTION
Gas engines used for driving refrigeration equipment
should be selected for continuous duty service. This
means that the unit should be selected to operate at 80%
of the maximum corrected horsepower. Thus, if a
compressor requires 100 bhp, the gas engine is selected
for 100/.80 or 125 maximum rate horsepower. The
reduced output and lower speeds are a major conside-
ration in attaining a longer engine life.
ATMOSPHERIC CORRECTIONS
The maximum rated horsepower of a gas engine is
given for an air temperature of 60 F and an air pressure of
29.92 in. Hg (sea level average).
Deduct 1% from the maximum rated horsepower for
every 10 degree increase in ambient temperature above
60 F. For every 1000 feet in elevation above sea level,
deduct 3% from the maximum rated horsepower.
HEAT REJECTION
The heat rejection of a gas engine to the water jacket
circuit is approximately 50-60 Btu/hp/min. This represents
about 30% of the input to the engine. Another 30% of the
input is given up to the exhaust system, and about 10% is
given up as radiation losses.
COOLING SYSTEMS
Any type of cooling system must meet the following
FIG. 75 – GAS ENGINE DRIVEN CENTRIFUGAL REFRIGERATION MACHINE
Part 8. Auxiliary Equipment | Chapter 4. Miscellaneous Drives
FIG. 76 – FAN AND RADIATOR COOLING
requirements for satisfactory engine operation:
1. Ample flow of water.
2. Minimum temperature differential between inlet
and outlet.
3. Jacket temperature high enough to prevent
condensation inside the case.
4. Jacket temperature low enough to prevent steam
formation.
5. Soft water to prevent scale formation.
6. Clean water to prevent clogging of the engine
jacket passages.
7. Positive pressure on the entire system to prevent
entry of air.
Fan and Radiator
This system depends on cooling the engine jacket
water by an engine-driven fan creating a flow of air over a
finned tube radiator to dissipate the heat to the
atmosphere (Fig. 76).
The advantage of this system is that it is self-
contained, and does not depend on external water
sources.
Ductwork must be provided for discharge of the hot
air and openings provided for the entry of cool air. An
extra 10-30 hp must be supplied by the engine to power
the fan. The jacket water is pumped to the radiator by a
pump driven by the engine.
Shell-and-Tube Heat Exchanger
This system uses a heat exchanger to cool the jacket
water with a separate water source which may be wasted
or cooled in a cooling tower (Fig. 77). When the engine is
applied to a refrigeration machine, the same water used
for condensing the refrigerant can be used to cool the
jacket water. The condenser and heat exchanger are
generally connected in parallel.
FIG. 77 – SHELL-AND-TUBE COOLING
The water temperature range for jacket cooling is
recommended to be 10 to 12 degrees with an inlet
temperature of approximately 180 F.
Another method of jacket cooling is called ebullition
cooling which is actually a boiling of the jacket water (Fig.
78). The jacket is kept completely filled with water which
circulates because of differences in temperature. The
jacket water temperatures are in the boiling range. The
concept of this cooling is that a large amount of heat can
be picked up at the surface of the metal without
increasing the engine temperature because 970 Btu are
required to evaporate one pound of water at 14.7 psia.
The engine heat is removed in the form of steam which is
passed into a separator where the water is removed and
any entrained solids are allowed to settle. The steam
FIG. 78 – EBULLIENT COOLING SYSTEMS
Part 8. Auxiliary Equipment | Chapter 4. Miscellaneous Drives
FIG. 79 – SCHEMATIC OF CENTRIFUGAL GOVERNOR
passes on to a steam condenser or some other
equipment. The condensate then returns to the separator
and the engine.
AIR INTAKE SYSTEM
The gas engine requires two to five cubic feet of air
per minute per horsepower for combustion. This is
important because this amount of air may upset the
heating and ventilation calculations of an air conditioned
building. An intake should be located to provide the
cleanest air possible with the least contaminants,
especially flammable vapors, tank vents, or other
explosive wastes because the natural induction of this
material may cause a runaway engine.
EXHAUST SYSTEM
Provision must be made to dispose of the exhaust
gases from the engine with a minimum of restriction or
back pressure. Excessive back pressure causes a loss of
power, poor fuel economy, excessive valve temperatures
and jacket water overheating. The exhaust pipes should
be independently supported to prevent strains on the
engine manifolds. Exhaust pipes can get red hot when
the unit is heavily loaded; thus expansion must be
provided as well as provision for disposing of the radiant
heat given off by the exhaust pipe. One method of
removing the heat is to install sheet metal ductwork
around the pipe with an inch or two of space between
FIG. 80 – SCHEMATIC OF HYDRAULIC GOVERNOR
them to create a chimney effect. Sometimes water-cooled
exhaust piping is used for this purpose.
Attention should also be given to adequate silencing
of the engine to prevent objectionable noise.
GOVERNOR
Governors are used for adjusting the power output of
the unit to match the load and to maintain the speed. The
governor measures the engine speed and provides
power to move the throttle. The two main types are
centrifugal governors (Fig. 79) and hydraulic governors
(Fig. 80).
DIESEL ENGINE DRIVE
This drive is similar to the gas engine drive; the
difference is the fuel used. SThe compression ratio of a
diesel engine is greater than that of a gas engine; the
engine may be either a four cycle or a two cycle.
Selection, type of cooling systems, exhaust systems,
governors, etc., are identical to the gas engine drive.
A
Actual evaporation
Air intake
gas engine
gas turbine
Air supply
boiler
Ampere
Application boiler
centrifugal pump
diesel engine drive
gas engine drive
gas turbine drive
steam turbine drive
motors
Atmospheric corrections
boilers
gas engine
pumps
Auto-transformer starter
B
Boiler horsepower
application
capacity
actual evaporation
boiler horsepower
equivalent direct radiation
percent of rating
efficiency
fuels
layout
air supply
locations
vents
performance
selection
capacity
cost
fuel
space
steam conditions
types
C
Capacitor-start,, capacitor run motor,
Capacitor-start, induction-run motor
Cast iron steam boilers
Cavitation
Centrifugal pump fundamentals
basic theory
cavitation
efficiency
net positive suction head
performance, 8-12
power
specific speed
suction lift
vortex
Centrifugal pumps
advantages
application
classification
designation
supplementary components
Circuit breaker
Controls
boilers
gas engine,
gas turbine
motor
steam turbine
Couplings
D
Diesel engine drive
Direct hot water system
Disconnect switches
Draft
Drives
diesel engine
electric motor
gas engine
gas turbine
steam turbine
E
Ebullition cooling
Efficiency
boiler
motors
chart 1
pump,
steam turbine
chart 3
Electricity fundamentals
Equivalent direct radiation
F
Fan and radiator cooling system,
Fire-tube steel boilers
Foundations
boilers
motors
pump
Full voltage starter
Fuses
G
Gas engine drive
air intake system
application
atmospheric corrections
cooling systems
exhaust systems
fan and radiator
governors
heat rejection
selection,
standards and codes
Gas turbine drive
air intake
application
description
governors
lubrication
safety controls
starting
Governors
diesel engine drive
gas engine drive
gas turbine drive
steam turbine drive
hydraulic (oil pump)
mechanical (fly-ball
H
Heat rejection
gas engine drive
Hermetic motor
High pressure steam boilers
High temperature hot water systems
Hot water systems
direct system
high temperature
indirect system
low temperature
rnedium temperature
I
Indirect hot water system
Insulation
boiler
motors,
table 4
pumps,
steam turbine
Interrupt switches
Isolation
boiler
motor
pumps
L
Layout
boilers
pumps
Location
boiler
motors
pumps
Low pressure steam boilers
Low temperature hot water systems
Lubrication
gas turbine drive
M
Magnetic starters
Manual starters
Mechanical seal
Medium temperature hot water
systems
Motors
bearings
capacitor-start, capacitor run
capacitor-start, induction-run
characteristics
table 1
controls
elements
protection
purpose
standards and codes
starter enclosures
starters
efficiency
chart 1
enclosures,
equipment served
fractional horsepower
hermetic
insulation
table 4
isolation
multi-speed
noise
overheating
external
internal
permanent split capacitor
polyphase AC
table 1
resistance split-phase
selection
pumps
service factors
table 5
shaded pole
single phase
table 1
squirrel cage induction
starters
starting current
synchronous,
torque
wound-rotor
Multi-speed motor controllers
Multi-speed motors
M
NEMA designs
table 3
NEMA sizes
starters
table 8
Net positive suction head
Noise
gas engine
motor
pump
0
Overcurrent protection
Overhead relays
P
Part-winding starter
Permanent split-capacitor motor
Phase failure
Phase reversal
Piping design
steam turbine
Power
active
apparent
Power factor
chart 2
Primary reactor starter
Primary-resistor starter
Pumps
bearings
cavitation,
classification
assembly
casing
drive
impeller,
rotation,
stages
suction,
components
bearings
bedplate
couplings
mechanical seal
shaft
stuffing box
wearing rings
efficiency
foundation
installation
insulation
isolation
materials
noise
operation,
high buildings
parallel
series
performance
power
selection
shaft
specific speed
standards and codes
starting
theory
working pressure
R
Reduced voltage starters
Resistance split-phase motor
S
Safety controls
gas engine drive
gas turbine drive
motors
steam turbine drive
Selection
boiler
diesel engine drive
gas engine drive
motor starters
motors
table 2
pumps
steam turbine drive
Service factors
table 5
Shaded-pole motor
Shell and tube heat exchanger
gas engine
Single-phase motors
capacitor-start, capacitor-run
capacitor-start, induction-run
permanent split-capacitor
resistance split phase
shaded-pole
Slip
Specific speed
Squirrel-cage induction motor
Standards and codes
boilers
motor controls
motors
pumps
steam turbines
Star-delta starter
Starter enclosures
Starter selection
table 6
table 7
Starting
gas turbines
Steam boilers
high pressure
water-tube
low pressure
cast iron
fire-tube steel
Steam condenser
Steam piping
steam turbine
Steam rate
steam turbine
table 11
Steam turbine drive
application
condenser
condensing
non-condensing
piping design
standards and codes
turbine selection
types
multi-stage
single-stage
Stuffing box
Suction lift
Synchronous motor
Synchronous motor starter
Synchronous speed
System head
Turbines, steam
selection
type
U
Undervoltage protection
V
Vent
boiler
Volt
Voltage variations
table
Vortex
W
Water treatment
boiler
Water tube steam boilers
Watt
Wearing Rings
Wound-rotor motor
Wound-rotor motor starter
Fig. 1 – Centrifugal Pump Casing and Impellers
Fig. 2 – Typical Performance, Plan Flow Vane Centrifugal Pump
Fig. 3 – Liquid Flow Systems
Fig. 4 – Impellers
Fig. 5 – Single and Double Suction Centrifugal Pumps
Fig. 6 – Discharge Nozzle Arrangements, Single Suction Centrifugal Pumps
Fig. 7 – Rotation Designation, Centrifugal Pumps
Fig. 8 – Wearing Rings
Fig. 9 – Sleeve, Stuffing Box, Packing and Gland
Fig. 10 – Major Parts of a Pump
Fig. 11 – Net Positive Suction Head, Open Systems (Cold Water)
Fig. 12 – Net Positive Suction Head, Closed Systems (Cold Water)
Fig. 13 – Effect of Altitude on Atmospheric Pressure
Fig. 14 – Properties of Water at Various Temperatures
Fig. 15 – Desirable Head-Capacity Curve
Fig. 16 – Influence of Viscosity on Pump Performance
Fig. 17 – Crossover Point of Pump and System Curves
Fig. 18 –Effect of Overestimating Pump Head
Fig. 19 – Two Equal Capacity Pumps, Parallel Operation
Fig. 20 - Two Equal Capacity Pumps, Series Operation
Fig. 21 – Pump System Total Head and Pump Casing Working Pressure
Fig. 22 – Typical Pump Selection Curves
Fig. 23 – Torque Characteristics
Fig. 24 – Typical Performance, Standard Squirrel Cage Induction Motor (Medium Size)
Fig. 25 – Stator and Rotor, Squirrel-Cage Induction Motor
Fig. 26 – Initial Flux in Stator, Induced Flux in Rotor, Squirrel-Cage Induction Motor
(2-pole,3-phase)
Fig. 27 – Typical Current and Torque Curves for NEMA Designs, Squirrel-Cage Induction Motor
Fig. 28 – Typical Horsepower and Torque Curves, Multi-Speed Squirrel-Cage Induction Motor
Fig. 29 – Wound-Rotor Motor Rotor and Control Assembly
Fig. 30 – Typical Curve of KVA and Torque Wound-Rotor Motor
Fig. 31- Speed Torque Curve with Five Balanced Points, Wound-Rotor Motor
Fig. 32 – Synchronous Motor Rotor
Fig. 33 – Power Factor Improvement with Synchronous Motor
Fig. 34 – Typical Speed-Torque Curves, Single Phase Motor
Fig. 35 – Connection Diagram, Single-Phase Motors
Fig. 36 - Motor Control Circuit
Fig. 37 – Starter Selection Guide
Fig. 38 - Across-The-Line Manual Starters Full Voltage, Across-the-line Starter
Fig. 39 – Across-The-Line Magnetic Starters with Low Voltage Safeguard
Fig. 40 – Current and Torque Characteristics Squirrel-Cage Induction Motor with Auto
Transformation Reduced Voltage Starter
Fig. 41 – Auto Transformation Reduced Voltage Starter, Close Transition
Fig. 42 – Reduced Voltage Starter, Primary Resister
Fig. 43 – Reduced Voltage Starter, Primary Reactor
Fig. 44 – Part-Winding Starter
Fig. 45 – Star-Delta Starter, Close Transition
Fig. 46 – Comparative Combined Costs of Motor and Starter for Various Starting Methods
Fig. 47 – Wound-Rotor Motor Control
Fig. 48 – Typical Synchronous Motor Controller
Fig. 49 – Multi-Speed Control
Fig. 50 – Electric Service
Fig. 51 – Current and Voltage in Phase, Positive Active Power Only
Fig. 52 - Current and Voltage in Phase, Positive and Negative Power
Fig. 53 – Approximate Drop in Voltage with Lagging Power Factor
Fig. 54 – Effect of Line Voltage Variation on Motor Power Factor and Efficiency
Fig. 55 – Motor Performance
Fig. 56 – Speed-Torque Relationship, Induction Motor
Fig. 57 – Typical Curves, Motor Torque and Current
Fig. 58 – Typical Gas-Fired Cast Iron Generator
Fig. 59 – Typical Fire-Tube Steam Generator
Fig. 60 – Typical Water-Tube Steam Generator
Fig. 61 – Direct System, High Temperature Water
Fig. 62 – Indirect System, High Temperature Water
Fig. 63 – Direct System, Low Temperature Hot Water
Fig. 64 – Indirect System, Low Temperature Hot Water
Fig. 65 – Typical Fire-Tube Hot Water Boiler
Fig. 66 – Internal Flow Pattern, Hot Water Boiler
Fig. 67 – Typical Performance Curves, Oil-Fired Fire-Tube Boiler
Fig. 68 – Boiler for Outdoor Installation
Fig. 69 – Typical Steam Turbine
Fig. 70 – Recommended Steam and Exhaust Piping Arrangement
Fig. 71 – Turbine Exhaust Hand and Rotation
Fig. 72 – Miscellaneous Piping Connections, Typical Single Stage Turbine
Fig. 73 – Split-Shaft Gas Turbine Cycle
Fig. 74 – Gas Engine Driven Reciprocating Water Chiller
Fig. 75 – Gas Engine Driven Centrifugal Refrigeration Machine
Fig. 76 – Fan and Radiator Cooling
Fig. 77 – Shell-and-Tube Cooling
Fig. 78 – Ebullient Cooling System
Fig. 79 – Schematic of Centrifugal Governor
Fig. 80 – Schematic of Hydraulic Hydraulic Governor
TABLE. 1 – SINGLE AND POLYPHASE A.C. MOTOR CHARACTERISTICS
TABLE. 2 – EQUIPMENT AND MOTORS
TABLE. 3 – CHARACTERISTICS OF SQUIRREL-CAGE INDUCTION MOTORS, NEMA DESIGN
A, B AND C
TABLE. 4 – CLASSIFICATION OF MOTOR INSULATING MATERIALS
TABLE. 5 – SERVICE FACTOR, A.C.INDUCTION MOTORS
TABLE. 6 – COMPARISON OF STARTING METHODS
TABLE. 7 – COMPARISON OF STARTERS
TABLE. 7 – COMPARISON OF STARTERS (Contd)
TABLE. 8 – STANDARD NEMA SIZES AND MAXIMUM HORSEPOWERS
TABLE. 9 – VARIATION IN MOTOR CHARACTERISTICS WITH CHANGE IN VOLTAGE
TABLE.10 – STANDARD EQUATIONS
TABLE.11 – TURBINE THEORETICAL STEAM RATE (lb/hp/hr)
CHART. 1 - APPROXIMATE FULL LOAD EFFICIENCIES, SQUIRREL-CAGE INDUCTION
MOTORS
CHART. 2 – POWER FACTORS OF ELECTRICAL EQUIPMENT AT FULL LOAD
CHART. 3 – APPROXIMATE OVER-ALL EFFICIENCIES OF STEAM TURBINES
INDEX
SYSTEM DESIGN MANUAL
SUMMARY OF PART NINE
This part of the System Design Manual presents guides
for selecting the air conditioning system used with specific appli-
cations.
The text of this Manual is offered as a general guide for
the use of industry and of consulting engineers in designing systems.
Judgment is required for application to specific installation, and
Carrier is not responsible for any uses made of this text.
systems and applications 1
Part 9. Systems and Applications | Chapter 1. Systems and Applications
CHAPTER 1. SYSTEMS AND APPLICATIONS
This text introduces the engineer to the preliminary
considerations and project aspects for determining the
selection of an air conditioning system. The part
sketches the systems available and compares their
performance and applicability to various spaces and
buildings. It also indicates the particular problems of
selected applications, stressing the important functions of
air conditioning. It presents a broad review only; details
of various systems and their design are presented in
other parts of this manual.
SCOPE AND INTENT
Selection of the correct air conditioning system for a
particular space or building is a very critical decision
facing the design engineer. On this decision rests the
satisfaction of the customer and occupant and the system
fitness to the building it serves. Many factors must be
analyzed, judged, screened and coordinated. The
desires of the investor and the economic aspects are the
foremost considerations.
CUSTOMER AND OBJECTIVE
There is a big gap between a customer who thinks in
terms of simple relief cooling in a room or small
establishment and the one who builds a monumental
building representing the epitome of an integrated
concept of a structure and the environment within,
whether architectural, acoustical or air conditioning.
Complete air conditioning provides an environment of
correct temperature, humidity, air movement, air
cleanliness, ventilation and acoustical level. Anything
less is a compromise and is not termed air conditioning.
Therefore the particular system involved should be
identified with the function which the system design is to
accomplish, whether heating, cooling, humidity control or
complete year-round air conditioning.
There must be complete fusion of system and building
to lead to a natural and normal behavior as a whole in
disposing of the heat gains or offsetting the heat losses.
ECONOMICS
These considerations affect the type of equipment and
the whole system that is offered to the prospective owner.
The economic factors are foremost. They originate from
the owner’s desire and capacity to invest in an installation
that is intended to provide either a minimal or a maximum
benefit. It must be determined whether the project is an
investment for a quick write-off, a resale or a long term
investment. The investor may seek either the lowest first
cost, the lowest first cost in balance with the economical
owning and operating costs, or strictly the lowest owning
and operating costs. Above all the investor is interested
in a profitable return on his investment.
PROBLEM
To realize a substantial advantage from an operation
of air conditioning in a space or a complete building, the
design engineer must consider fundamental situations.
He must first define the problem. He must be able to
anticipate the behavior of the contemplated air
conditioning system. For given conditions of external
environment and internal load, the system must integrate
with the space or the building which it is to serve. The
system must satisfy the maximum instantaneous or actual
thermal load\* and be operable at any partial load
conditions.
The fundamental diagnosis should consider:
1. Investor’s financial capacity and the investment
objective.
2. Space or building
a. Purpose
b. Location
c. Orientation and shape
3. Coincidental occurrence in external environment
of
a. Temperature
b. Humidity
c. Wind
d. Exposure to sun or other heat exchanges
e. Shade
4. Diversity of internal load
a. Occupancy
b. Lighting
c. Other heat exchanges
5. Capability for storage of heat gains
6. Necessity and capacity for precooling
7. Physical aspects of space or building to
accommodate
a. Equipment
b. System
c. Balanced operation at partial load
8. Customer’s concept of environment desired
\*Thruout this discussion load shall mean the thermal load of
heat gain or loss to or from a building and its content.
Part 9. Systems and Applications | Chapter 1. Systems and Applications
INTEGRATION
Each space or building presents an individual problem
to resolve. There is no universal solution to a system
selection even after it is defined, the physical
circumstances evaluated, and the actual load of heating
and cooling requirements established. The design
engineer must have an appreciation of the structure, its
thermal capacity behavior, and the response accorded it
by the contemplated system. He must understand the
interaction of space or building with external and internal
thermal loads and the cancellation of these loads by the
system. There should be a full realization that the
equipment installed, the control of the air conditioning
system, and the building are irrevocably integrated into
one whole. To be successful these elements must be
coordinated to operate as an entity.
The discussion that follows is a resume of factors that
constitute the preliminary qualifications of a project. it
offers a guide to the selection of a system best suited to a
given circumstance surrounding an application. All types
of systems are reviewed briefly, from a self-contained
room unit to an elaborate central station system.
The range of systems applications for human comfort
is covered from a residence to a high rise apartment
building, from the smallest commercial application to a
skyscraper or a factory.
SPACE AND BUILDING
OCCUPANCIES
The wide range of spaces and buildings for
application of air conditioning for human comfort may be
divided into two fields, single-purpose and multipurpose
occupancies.
Single–Purpose Occupancies
Single-purpose occupancies involve either an
individual or a multitude of individuals gathered for a
common purpose of work, prayer, relaxation or
amusement. The predominant characteristic is the
presence of a single environmental control zone.
Examples include a room, residence, or large open area
with or without low partitions.
The large area may be an office space, restaurant,
beauty salon, etc., at times set in an individual small
building. The larger structure may be a church, theater,
auditorium or pavilion. The common feature is a building
with one or more large open spaces as a major area to be
air conditioned.
Multi-Purpose Occupancies
Multi-purpose occupancies involve a multitude of
people gathered for various purposes in one or more
multi-room, multi-story buildings. These buildings may
serve a single purpose: a sale of goods, department
store; book lending or collection, a library; a collection of
articles of special interest, museum; research, laboratory;
learning, school; manufacturing, factory; etc. Generally
the multi-room, multi-story buildings may be office
buildings, hotels, apartment buildings or hospitals. To the
multi-purpose occupancies also belong building
compounds of apartment houses, schools, colleges,
medical and shopping centers, and factories.
The major characteristic of these occupancies is a
multiplicity of environmental control zones served by a
single or multiple, preferably central, air conditioning
system. With increases in size and number of central
station units in a single system, sources of refrigeration
and heating are consolidated into one or more large
refrigeration and boiler plants.
THERMAL LOAD
When an engineer is faced with an existing space or
building, little can be done to alter these structures to aid
either the reduction of the air conditioning load or system
accommodation unless a major alteration is embarked
upon. Definite limiting circumstances may exist.
On the other hand a new building provides freedom
and challenge to the architect-engineer team. They may
devise a structure that is architecturally and acoustically
acceptable and pleasing, at the same time one that
incorporates all possible forethought to minimize the air
conditioning load. Proper orientation in regard to
exposures and analysis of shading (external or internal) is
essential. \*Space is required for air conditioning
equipment and for transmission and distribution of
heating-cooling effects.
Building Shell and Outdoors
A building or a space is a thermal container, an
enclosure. Within it an air conditioning environment for
human comfort is to be maintained, regardless of
seasons and outdoor climatic conditions. The
considerations involving the construction of a building
shell are: thin panel vs massive wall and partial vs total
glazing. Other considerations are: glass and wall
shading, orientation of the building (simple or complex
architecture), height and shape, predominance of
peripheral or internal areas, and single zone vs multi-zone
application.
\*Sun gain thru 150 sq ft of unshaded west glass requires
approximately one ton of cooling capacity as against only one tenth
of a ton required for the glass with north exposure.
Part 9. Systems and Applications | Chapter 1. Systems and Applications
These considerations are pertinent to evaluating the
external influences on the air conditioning load of
simultaneous occurrence of temperature, humidity, wind
and solar conditions. These constitute the outdoor
design conditions.
Internal Elements
The selection of the inside design condition for space
or building establishes the thermal head against which
the air conditioning system will operate at any load
condition. The internal load behavior is determined by
the diversity factor that can be applied to the population,
lights and any heat-pro-ducing or extracting equipment or
situation. The smaller the space, the less the diversity; an
air conditioning cycle applied to an individual space
takes full account of instantaneous load. However, with
an increase in the size of a project, the requirements for
refrigeration capacity grow. A larger diversity factor may
be applied. In most cases the possibility of application of
either the heat storage principle or precooling effect
should be considered in order to reduce the cooling-
heating load (approach the actual load) or reduce the
size of equipment.
Part 1 contains information on the evaluation of an air
conditioning load. It must be re-emphasized that an
estimate of the actual cooling-heating load is the most
fundamental step before selecting an air conditioning
system and equipment. This must be preceded by a
thorough survey.
Partial Load
A necessary corollary to the evaluation of actual load
is an appraisal of load behavior at partial conditions:
possible variations in the internal load; effect of change in
external weather elements; reaction of the thermal
enclosure and barrier, the structure. The shell’s thermal
capacity and physical porosity may have great influence
on the amplitude of the peaks and valleys in the daily
load curves. The system picked for the particular
situation must have certain flexibility. Thus the load, the
enclosure and the air conditioning equipment in a
complete system (total complex) regulates the space
environment.
SPACE FOR EQUIPMENT AND SYSTEM
The air conditioning equipment and system auxiliaries
require space. The industry is continually devising
means and methods to reduce the size of the equipment,
the elements of the total system, and their costs, yet
produce the same total capacities of cooling and heating
at a reasonable investment. Until some radically new
approach is discovered, the present means to provide
comfort require space.
Self-Contained Units
The extent of space requirements may be small
enough to take care of a room unit or a self-contained
apparatus within the air conditioned area. Both are types
of miniaturized central station plants of small capacity.
Such packages contain all the elements to provide
complete air conditioning in one enclosure, yet
convenient to handle as a unit. The spaces required
affect directly the conditioned area; however there may
be cases where the units are installed external to the
conditioned space.
FIG. 1-AIR CONDITIONING PLANT
Part 9. Systems and Applications | Chapter 1. Systems and Applications
Central Stations
For a large central station system space has to be
provided for conditioning, heating and refrigeration
machinery. The cooling-heating media requires space to
be transmitted to the conditioning apparatus and then to
the areas to be conditioned. There are terminals within
the conditioned areas for the final delivery of the cooling-
heating effects.
Thus there is a conditioned air path from the out-door
air intake thru the apparatus, thru ducts to terminals within
the conditioned area; there are refrigeration and boiler
plants and interconnecting piping to air handling
apparatus and in some systems to terminals (Fig. 1).
Except for within-the-room terminals the system space
required is external to conditioned areas. At times areas
that can be utilized more profitably may have to be
surrendered for use by some elements of the system.
BASIS FOR DESIGN
The design engineer must make a correct appraisal of
the building or space to be conditioned. He must define
the problem. He must evaluate the characteristics of the
space or building, the climatic environment and the
internal heat gains or losses. The evaluation of maximum
actual load, its behavior at partial conditions, and the
thermal capacity of the enclosing structure are the
elements and the foundation to guide the selection of the
proper air conditioning system.
QUALIFYING SYSTEM SELECTION
ECONOMICS
Having pointed out the physical aspects and
requirements of air conditioning of space and building, a
review of the intangible aspects is necessary. These are
the customer’s concepts of (1) financial involvement and
realization of income gain, (2) achievement of the
environment of temperature, humidity, air cleanliness, air
motion and quietness, (3) realization of flexibility of
controls, and (4) insight into limitations of the structure.
By clarification of these aspects proper judgment and
mutual appreciation between the customer and architect-
engineer team is accomplished.
Buyer
The air conditioning market is vast and very
competitive. The ultimate user-buyer may be a shrewd
investor looking for a quick turnover of capital or a
customer who is satisfying a need to neutralize
competition that surrounds him, or an owner creating the
utmost in monumental progressive design and
application.
There are three factors in the economics of system
selection: (1) first cost, (2) operating and maintenance
costs, and (3) return on an investment. The buyer may be
looking for either extreme, the lowest first cost or the
lowest operating cost. He may rely on the design
engineer to arrive at a balanced proposal. He may desire
a monument irrespective of any costs. The design
engineer must weigh not only the engineering
considerations but the customer’s financial attitude and
desire for return on the investment.
Investment
One aspect in the economics of selection of an air
conditioning system is the actual longevity of equipment
and auxiliary components, that is, the write-off life span
permitted by the government for depreciation for tax
purposes. The net effect is apparent in the analysis of
owning and operating costs.
Owning Costs
The owning elements of costs is influenced by the
price of the equipment, materials labor and services for
an installation. These components must be weighed
carefully in arriving at a selection of a system. With an
existing building there is an additional element, the
interference with regular business.
Operating Expense
Operating costs are influenced by the consumption of
energy, whether electrical, steam, gas or other; this is the
bulk of operating costs. There is also the item of
maintenance consisting of the operating personnel and
upkeep of equipment together with supplies of oil, filters
and other materials. The equipment working condition is
its condition approaching that of the original installation
except for the normal duty wear.
The otherwise rentable space given up to
accommodate the air conditioning system is also an
element in operating costs.
Return on Investment
In the final analysis the rent or any income producing
increment is of major interest to the investor. Investment
analysis is a gauge for determining whether or not money
spent on a proposed project will be wisely invested. It
can be used to establish the merits of air conditioning as
a sound investment compared with money invested in
any other manner.
Investment analysis is the owning and operating cost
analysis to determine on a unit basis the incremental cost
Part 9. Systems and Applications | Chapter 1. Systems and Applications
due to the addition of air conditioning. To the prospective
owner this cost is an added cost per square foot, per
room, per apartment unit, per hospital bed, or per factory
worker. This added cost is compared to the expected
incremental income. Such a tally determines whether an
investment in this or another system is profitable, and
which system is more profitable than another.
Budget Analysis
During the preliminary budget stages approximations
based on experienced judgment should be made to
determine the thermal load and the cost of various
systems. This procedure provides the basis and affects
the results of the qualifying investment analysis. That air
conditioning can offer attractive investment potential is
easily established by a budget analysis. Since
investment return varies with each system and with the
length of elapsed time before the owner plans to liquidate
the investment, two or more analyses must be made to
determine which of several applicable systems is the best
investment.
ENVIRONMENT
Temperature and Humidity
The foremost prerequisite of comfort air conditioning is
temperature control and the regulation of humidity is of
secondary importance. All systems have the facility of
controlling the comfort range of temperature. The human
tolerance of humidity variation is considerable.
Air Cleanliness
There are considerable variations in air cleaning
requirements; they depend on the location of the
particular project, the fastidiousness of the customer, and
the costs of cleaning. The latter include the initial
investment and maintenance costs. Odor and bacteria
control may also be required; at times this is an absolute
necessity. Air must be clean.
Air Movement
With any air conditioning application a system may
have the required cooling-heating and cleaning capacity
but, if the air is not properly distributed and not in
effective motion, all the requisites of proper air
conditioning are not fulfilled. Air movement depends on
the amount of air in circulation and direction of air
delivery; both are determined by the type of air
distribution employed. Air movement definitely assists in
the sensation and appreciation of comfort.
Acoustics
Part of the work produced by equipment and cooling-
heating media in motion is always converted into sound
energy. When reaching the conditioned areas, this
energy may be a welcome masking which contributes a
desirable amount of ambient noise, to make the space
“quieter” by making it noisier. On the other hand it may
be objectionable and annoying. The designer must
evaluate the location of the equipment and system
elements in relation to surrounding occupancies, the
mass of the structure, the air conditioned space, and the
location of the building (busy city or peaceful country).
Then the designer must establish the desired sound level
within the air conditioned space relative to the terminal or
terminals in that space and the type of occupancy. This
is part of the total comfort environment.
The achievement of this objective involves the
cooperation of the customer and architect-engineer team.
Proper design must be applied to the building, the
distribution of spaces that are critical sound-wise, and to
the location and soundproofing of various machinery and
system elements. The team must be concerned with the
evaluation of sound level within air conditioned spaces.
CONTROL REQUIREMENTS
Choice of an air conditioning equipment and system
depends on the character, nature and behavior of the
cooling-heating load under partial conditions.
Nature of Thermal Load
It is necessary to determine whether the load is mostly
sensible or latent, highly concentrated or light, uniformly
distributed or variable in a regular or haphazard pattern.
All these factors are involved in a decision, one zone or a
multi-zone system. These considerations are necessary
for selecting an air conditioning system and its control
which maintains the desired conditions under partial load.
This means achievement of controlled conditions under
broad or exacting requirements.
EXISTING VS. NEW STRUCTURES
There is a distinct difference between systems
available for existing or new buildings. In existing
enclosures or structures heating and at times ventilation
is already supplied. Therefore the additional system is for
cooling only, adapting and integrating the existing
heating-ventilation into a year-round cycle. The air
conditioning systems to be selected are limited to those
operable from overhead and sometimes to systems that
can be applied on an individual space-to-space or floor-
to-floor progressive basis.
Part 9. Systems and Applications | Chapter 1. Systems and Applications
In new structures or in those where the existing
heating systems are discarded, the exterior areas may be
treated by complete year-round systems. In exterior
areas there are air conditioning systems specifically
designed for highly variable peripheral thermal loads,
systems that have many different arrangements. For
interior areas, depending on the type of arrangement,
their use and thermal loads, there are also available a
wide variety of systems.
Having determined the economic aspects of the
project, that is, the profit realization by an investor, the
extent of the requirements of environmental conditions,
and their control, the engineer is ready to select the
system.
SYSTEMS
A review of the fundamental evolvement of a variety of
systems is presented here.
OBJECTIVE
The objective of an air conditioning system is to
provide a comfortable environment for an occupant or
occupants of a residential, public, medical, factory or
office building. It may be for a number of transient
occupants in a commercial establishment such as a
store, a bowling alley, a beauty salon, a restaurant or
others. It may be for an assembly of occupants gathered
in a large space such as a church, theater, auditorium,
pavilion, or a factory loft or floor.
The comfort environment is the result of simultaneous
control of temperature, humidity, cleanliness and air
distribution within the occupant’s vicinity that includes the
proper acoustic level.
The final media used to achieve a comfortable
environment are air and surfaces surrounding the
occupant. Both the air and surfaces of the enclosure are
sinks for the metabolic heat evolved by the occupant (Fig.
2).
Air circulates around the occupant and the surfaces.
The occupant also has radiant heat exchange with the
surrounding surfaces. Air is brought into motion within a
given space either thermally or by force.
Thermal air motion usually occurs over heating
convectors within the space or along heating-cooling
panels applied to surfaces enclosing the space.
The forced air motion is affected by air delivered thru a
diffuser outlet installed in the proper location on a wall,
ceiling or at a mixing terminal. Air is brought to the
diffusers thru ducts from an apparatus where it is cleaned
and passed over heat exchangers within which circulate
the primary heating or cooling media. Some induction
terminals within the room have secondary coils that
provide supplemental heating or cooling. Examples of
primary and secondary cooling media are a direct
expansion refrigerant, chilled water or brine. The heating
media are usually steam, hot water, gas or electricity.
The temperature of the surfaces surrounding the
occupant are subject to temperatures prevalent within
and outside the structure. The surface temperature may
be regulated by thermal panels applied to the ceiling,
floor or walls. The secondary media circulated thru these
panels is usually either hot or cold water.
To supply and circulate the media, there are available
boiler and refrigeration plants complete with necessary
auxiliaries and interconnecting piping.
FIG. 2-HEAT DISSIPATION
SYSTEM COMPONENTS
The essential elements of an air conditioning system
are illustrated in Figure 1.
The basic elements, optional components and their
functions are listed in Table 1.
TYPES OF SYSTEMS
Air conditioning systems are generally divided into
four basic types determined by the methods thru which
the final within-the-space cooling and heating are
attained. The air surrounding the occupant is the end
medium which is conditioned; in some systems most of
the themal effect is radiant.
The basic types are:
Direct expansion (Part 12)
All-water (Part 12)
All-air (Part 10)
Air-water (Part 11)
Heat pump
Part 9. Systems and Applications | Chapter 1. Systems and Applications
TABLE 1-SYSTEM COMPONENTS
SYSTEM COMPONENTS
FUNCTIONS PERFORMED
Air Side
1.
Outdoor Air Intake
Path for outdoor air used for ven-
(screen, louvers, dampers) tilation and marginal weather
cooling
2.
Preheater
Preheats air
3.
Return Air Intake
Path for return and/or recirculated
(dampers)
air to apparatus
4.
Filter
Removing contaminants from air
5.
Dehumidifier (direct spray
Cooling and dehumidifying (air
washer or cooling coils;
washing with sprays)
DX, water, brine, with or
without sprays)
6.
Heating Coil
Heating in winter and reheat for
temperature and/or humidity
control
7.
Humidifier
Humidifying
8.
Fan
Air propulsion
9.
Duct System
Path for air transmission
10. Air Outlet
Air distribution within air condi-
tioned space
11. Air Terminal (with outlet)
Enclosure for air handing; may
be equipped with air mixing
chamber, heating coil, heating
and/or cooling coil, acoustic
treatment, and outlet
Refrigerant Side
12. Refrigeration machine
Means for cooling
(compressor, condenser,
cooler and refrigerant
piping)
Water Side
13. Pump
Water or brine propulsion
14. Water or Brine Piping
Path for transmission of water or
brine between heat exchangers
15. Cooling Tower
Heat disposal from water used in
condensing refrigerant
Heating Side
16. Boiler and Auxiliaries
Provides steam or hot water
17. Piping
Path for transmission of steam or
hot water
A self-contained compact unit located within or next to
the air conditioned space and consisting of the minimum
elements essential to producing the cooling effect is a
direct refrigerant or direct expansion (DX) system (Fig.
3). Heating may be either included with the unit or
separate.
FIG. 3-DX SYSTEM
A cooling medium (chilled water or brine instead of
direct refrigerant) may be supplied from a remote source
and circulated thru coils of an air terminal unit within the
conditioned space; the cooling medium is warm in winter
to provide heating. A system of these terminal units is
called an all-water system (Fig. 4).
FIG. 4-ALL-WATER SYSTEM
Both the air treating and refrigeration plants may be
located some distance from the conditioned space in a
central station apparatus arrangement. Only the final
cooling-heating medium (air) is brought into the
conditioned space thru ducts and distributed within the
space thru outlets or mixing terminal-outlets. Such a
system is termed an all-air system (Fig. 5).
FIG. 5-ALL-AIR SYSTEM
The air apparatus and refrigeration plant are separate
from the conditioned space; the cooling-heating of the
conditioned space is affected in only a small part by air
brought from the central apparatus. The major part of
room thermal load is balanced by warm or cooled water
circulated either thru a coil in an induction unit or thru a
radiant panel. Such systems are termed air-water
systems (Fig. 6).
Part 9. Systems and Applications | Chapter 1. Systems and Applications
FIG. 6- - AIR WATER SYSTEM
An adaptation of any of the systems to effect year-
round air conditioning utilizing system refrigeration as a
heat generating plant is a heat pump system (Fig. 7).
FIG. 7-HEAT PUMP SYSTEM
SYSTMES AND APPLICATIONS
This section discusses the specific components and
characteristics of each system and variations within each
system; it also indicates the major areas where these
systems are applicable.
DIRECT EXPANSION SYSTEMS (Part 12)
A small direct expansion refrigerant self-contained
room cooling unit is the simplest summer air conditioning
system (Fig. 8). In one casing there are included the
basic elements 1, 3, 4, 8, 10 and 12 (Table 1). With the
addition of element 6 or adapting the unit to a heat pump
arrangement, this self-contained unit is converted into a
year-round system. A large capacity self-contained
assembly may in addition incorporate elements 2 and 9 to
serve a larger space. Control of the self-contained units
is usually the on-off control of refrigeration equipment with
step control in the larger sizes. The fan operates
continuously in most cases.
The self-contained units are applicable to individual
small or large rooms and segregated zones. Such
spaces may be oriented to service an individual occupant
or a group of occupants. These may exist in a private
FIG. 8- DX REFRIGERANT SYSTEMS
residence, office, commercial establishment or in a group
of offices in a single zone.
ALL-WATER SYSTEMS (Part 12)
Maintaining the individual room air conditioning aspect
while verging into the central station system of
refrigeration is the all-water system of room fan-coil units
(Fig. 9). Each unit within the system contains elements 1,
3, 4, 5, 8 and 10 (Table 1). Outdoor air is introduced thru
the wall to each unit. The individual room self-contained
refrigeration assemblies (element 12) are combined into
one or more large capacity remote central source water
chilling refrigeration plants with the addition of elements
13, 14 and 15. Room temperature is normally controlled
by regulating a water valve at the coil within the room fan-
coil unit.
The fan-coil unit all-water system with a central
refrigeration and heating source can be converted to an
air-water system by centralizing the primary air ventilation
supply. This eliminates the individual unit thru-the-wall air
intakes. They are combined into a central station air
supply system. Air is delivered either to the fan-coil units
or directly to the room thru a corridor duct system and
separate outlets. The central ventilation air apparatus
contains elements 1, 2 and 4 (6 and 7 optional). A return
Part 9. Systems and Applications | Chapter 1. Systems and Applications
air system is not generally used. The ventilation air reheat
coil assists in heating during marginal weather. During
the true summer and winter weather the space cooling
and heating respectively are provided by the fan-coil unit.
The room fan-coil unit systems are applicable in
smaller multi-room buildings such as motor-hotels, factory
office buildings and small medical centers.
The air-water system alternate is particularly adaptable
where it is necessary to avoid undependable and
architecturally unsightly thru-the-wall outdoor air intakes,
but there is a need for defined and controlled ventilation
as in office or apartment buildings.
FIG. 9-ROOM FAN-COIL SYSTEMS
ALL-AIR SYSTEMS (Part 10)
Central station systems are examples of all-air
systems. They may include all the elements from Table 1.
The different systems are distinguished by their method
of controlling the air supplied to the space
Volume Control
One way to compensate for a varying load is by
regulating the volume of a constant temperature air
supply (Fig. 10). When using standard side wall grilles or
ceiling diffusers, the all-air variable volume system is
limited to applications where the load varies less than
20%. Otherwise, if the air volume varies by more than
20%, the air motion within the space may be upset and
create a drafty condition. But with an outlet that can
maintain the space air motion regardless of volume
reduction, volume control may be used more extensively.
Then the variable volume, constant temperature system
(Part 10) may be applied.
In the all-air dual-conduit\* system, there are two
streams of air. One is constant temperature and varies in
volume to compensate for the fluctuating internal and sun
load. The other is constant volume and varies in
temperature during marginal or winter weather to
compensate for the varying building transmission loss.
This is an all-air system which parallels the high pressure
air-water induction unit system discussed later in this text.
Bypass Control
Another method to compensate for a varying load is
by reducing the amount of cooling air while maintaining
the full quantity of supply air by including neutral air
recirculated from the conditioned space.
FIG. 10-ALL-AIR VOLUME CONTROL SYSTEM
\*A Carrier patented system.
Part 9. Systems and Applications | Chapter 1. Systems and Applications
FIG. 11-ALL-AIR BYPASS SYSTEMS
This is the conventional face and bypass control system
(Fig. 11), a variety of the constant volume, variable
temperature systems (Part 10). The multizone system
may be at times a bypass system. The air bypass may
be remote from the conditioned space (at the central
apparatus or unit) or within the room terminal unit (in the
dual-duct system).
A system in which a single central station apparatus
provides dehumidified air to a number of booster fans
located on separate floors of a building (Fig. 11) or in
separate zones is also classed as a bypass system.
The booster fans pick up the cooled air and pass it on
mixed with recirculated (bypassed) air in needed
proportions to compensate for a varying load. A fixed
bypass is often used as a method of arbitrarily increasing
the volume of supply air.
Reheat Control
The varying load may be compensated for by adding
reheat either at the apparatus or within a terminal in the
conditioned space, as with a constant volume induction
system, or within overhead terminal-outlets (Fig. 12). The
reheat at the apparatus may be supplied by a reheater
either in a zone duct, within a multi-zone unit, or in the
warm duct of a dual-duct system.
The multi-zone blow-thru unit system (Fig. 13) is a
variation of the bypass and reheat system. Parallel
FIG. 12-ALL-AIR REHEAT SYSTEMS
heating and cooling coils provide an operation in which
the cold air is mixed in needed proportions with
recirculated air passing thru heating coils; the
recirculated air is either unheated (bypass) or heated
(reheat). The air mixtures proportioned by several pairs
of dampers (located within the unit) are transmitted thru
single ducts to individual zones. Thermostats located in
these zones control the corresponding mixing dampers.
FIG. 13 – ALL-AIR MULTI-ZONE SYSTEM
Part 9. Systems and Applications | Chapter 1. Systems and Applications
The all-air dual-duct system (Fig. 14) supplies the
mixing terminal units with air from two ducts, air streams
at two temperature levels; one is cold, the other warm.
The mixing terminal unit proportions the cold and warm
air in response to a thermostat located in its respective
space or zone.
The all-air systems ranging from the conventional
bypass system thru the induction terminal reheat unit or
zone reheat, multi-zone single duct, dual conduit and
dual-duct systems have wide applications. These include
the field of small single occupancy, single purpose
building and multi-story buildings.
AIR-WATER SYSTEMS (Part 11)
The air-water systems are practical for reducing the
floor areas occupied by the terminals, the cooling-heating
media transmission system and the central apparatus.
Most of the space load (internal and sun heat gains) is
balanced by a water coil included in the room terminal.
Small water pipes and small high velocity air conduits
replace the bulky air ducts of conventional all-air systems.
The original air-water system is the high velocity high
pressure induction unit system (Fig. 15). Primary air
reduced to 20-25% of the conventional all-air system
quantity serves to balance the building shell heat gains or
losses, to satisfy the ventilation requirements, and to
provide the humidity control and motive power to induce
room air across the secondary cooling-heating coil within
the terminal. The secondary coil produces year-round
cooling or seasonal cooling and heating. In the latter
case the primary air is cold year-round except during
marginal weather when it is reheated according to a set
schedule of temperatures.
The induction unit system is specially adaptable to
load characteristics of the perimeter areas of multistory
multi-room buildings. This system results in lower owning
and operating costs.
A variant of the high velocity high pressure induction
unit system is the three-pipe induction unit system (Fig.
15). Here the air stream (primary air) mentioned
previously is not related to the structure shell transmission
load; it is divorced from the heating of the building. It
does provide the ventilation, humidity control and motive
power for secondary air across the terminal coil. The
three-pipe induction unit system is a year-round system
that provides a simultaneous choice of either cooling or
heating as required. One pipe supplies chilled water, the
second pipe warm water, and the third pipe serves as a
common return.
FIG. 14-ALL-AIR DUAL-DUCT SYSTEM
FIG. 15-AIR-WATER INDUCTION SYSTEMS
FIG. 16-AIR-WATER PANEL-AIR SYSTEM
Part 9. Systems and Applications | Chapter 1. Systems and Applications
The panel-air system (Fig. 16) is another variety of an
air-water system. In this application the air quantity is
similarly kept to an amount sufficient for ventilation and
dehumidification requirements. The ceiling and wall
panels have imbedded in or attached to them small pipe
circuits thru which chilled or heated water is circulated.
Panel-air systems may be applied with advantage to
areas that have considerable gain of radiant energy from
lights and sun. The exterior areas must be zoned
separately from the interior since the latter usually
presents a year-round cooling load.
System design and control arrangements are rather
sensitive but the results are worth the effort because of
more uniform ambient temperature conditions. However
in areas of sharp load changes the inertia of the system
may lead to temperature swings. It is claimed that the
occupant has no objections to these temperature
changes due to lower air motion. The reduced air
quantity must be introduced into the space by means of
an outlet that provides adequate induction of room air.
The air-water systems with high velocity, high pressure
induction units, panel-air arrangements, and the all-water
fan-coil unit system with centralized ventilation air ducted
to units may be classed as primary air systems. The air
quantity supplied in each case is at least the minimum
ventilation requirement. The secondary air is introduced
either by induction, unit fan or by thermal circulation in
addition to induction.
HEAT PUMPS
A heat pump system is a refrigeration cycle which by
design and control moves heat in either direction. Heat
pumps are natural solutions of year-round air conditioning
in buildings with a favorable balanced ratio of cooling-
heating load, particularly where the two load values are
almost equal. Heat pump systems are economical
whenever the rates for electrical energy are
advantageous against the costs of fossil fuels. It often
pays to consider the attractive features of the heat pump
system and analyze the over-all air conditioning project in
the light of this system.
Any air conditioning system can be converted into a
heat pump. It is a method of operation of the refrigeration
plant that transforms a given air conditioning system into
a self-contained year round system without the use of a
separate boiler plant.
A heat pump system operation has the following
advantages:
1. Over-all first cost saving - For many new buildings
a single system can be installed to serve both
cooling and heating. The cost of a boiler plant and
auxiliary equipment including a smoke stack can
be saved.
2. Space saving- Thru the elimination of boiler plant,
smoke stack, fuel storage, etc.
3. Nuisance elimination – Does away with ash
removal, smoke, soot and ash dust damage.
4. Single energy source – Electric power, simplifies
accounting and service problems.
5. Increased safety – Thru elimination of handling of
fossil fuels.
6. Fire insurance rate reduction – By elimination of fire
hazards.
A refrigeration cycle can be applied to provide heating
only, with future conversion to complete year-round air
conditioning.
APPLICATIONS
The descriptions of individual applications that follow
point out only the salient features that influence the air
conditioning load calculations and selection of the most
suitable system. The text is oriented mainly to summer air
conditioning because many applications to existing
buildings revolve around addition of summer cooling to
the existing heating facility or its complete replacement
by a year-round system. New buildings are assumed to
incorporate year-round air conditioning at the inception of
the project design. However even new buildings may
include only the heating facility, with provision for future
addition of cooling.
Any humanly conceived plan has room for
improvement. The design engineer must apply his
ingenuity in view of the wide variety of applications and
idiosyncrasies within each application. Various technical
publications contain articles and comprehensive texts on
design guides and solutions for various applications.
This text contains only the applications that have some
characteristic prevalent to them. Other applications not
discussed here either bear some resemblance to one of
the described or are so individual that they have to be
resolved by a separate unbiased analytical approach.
SINGLE-PURPOSE OCCUPANCIES
In this section are described system applications that
are unidirectional, to serve either a home for a single
human unit or a building serving an activity
accommodating a large group of people. Thus one
common temperature and humidity condition is to be
maintained within a given space.
Part 9. Systems and Applications | Chapter 1. Systems and Applications
Residences
The architecture of residences is extremely varied,
ranging from a standard repetitive package within large
developments to an individual design for fashionable
suburbia. Whatever the design there is a multitude of
structural, orientation and shading devices by which the
air conditioning load may be reduced. The complete
appreciation and coordination of the data concerning the
investor’s aims, building structure, living habits of the
occupant, and outdoor conditions should result in the
most economical selection of equipment and its operating
costs. Most important is the satisfaction of the owner and
the occupant.
Residences represent the greatest single block of
individual buildings. Of all the markets and applications
of air conditioning, the residential market is the major one
and is highly competitive. Special efforts are expended
in defining the problem of air conditioning a residence (a
24-hour operation). At present there exists a unified
industry-accepted method of load evaluation. Many
manufacturers produce heating-air conditioning-heat
pump equipment for residences. Dependability and
ruggedness of equipment is their aim. Self-contained
room units can be applied on an individual room basis in
conjunction with the existing heating systems. Solar
energy heating and air conditioning of residences may be
considered.
Facilities for Dining and Wining
This classification covers restaurants, cafeterias,
lunchrooms, lunchwagons, bars, cocktail lounges and
night clubs. The outstanding characteristic of these
applications is that the air conditioning load experiences
sharp peaks at certain times of day and night. These
peaks must be coordinated with the coincident outdoor
conditions to arrive at a true cooling load. An absolute
prerequisite is good ventilation with proper control of
exhaust to neutralize odors of food and heavy smoking.
This ventilation requirement is not only for the comfort of
the occupant but also for preventing odor absorption by
the walls and furnishings.
Another facet of load evaluation in this application is
concentration of sensible and latent heat in dancing and
entertainment areas.
Restaurants range from large dining spaces separated
from kitchen and pantry areas to rooms adjoining the food
preparing areas or where the cooking and pantry area is
located in front of the service counters. In the later case
extreme care should be taken in the exhaust-make-up
system. Such a system should trap the heat gains and
odors over the cooking area. There must always be an
air movement away from the dining area.
Dining areas should be under positive pressure.
Occasionally a certain amount of make-up air for kitchen
exhausts may come from the dining area ventilation
unless it is heavy with tobacco smoke. Kitchen and
pantry areas should be under negative pressure.
Whether the kitchen is to be air conditioned or ventilated,
in either case all the heat and vapor producing
equipment must be carefully scrutinized. The most
offensive equipment should be equipped with efficient
exhaust hoods to eliminate heat and moisture gains.
Kitchen and pantry odors present a dual problem. The
odors retained by various utensils, boards and other
surfaces including the room itself may backfire by
rendering otherwise fresh foods undesirable and
unusable.
The size of the particular food dispensing
establishment dictates the choice of an air conditioning
system. The choice may also be directed by relation of
the establishment to the over-all building complex if this
happens to be either a tenant or an intrinsic part of the
building. In some cases the same central station system
serving the total building may be operated on a partial
load basis during the weekend to serve only the
restaurant. This can be done by recirculating at the
apparatus the conditioned air assigned to the rest of the
building. The building requirements of conditioned air
are shut off while the restaurant continues to operate.
Variety and Specialty Shops
In this classification are shops and stores. These may
be dress, shoe, fur, drug, candy or variety stores. The
latter include sophisticated “five and ten” stores,
supermarkets, or “country fair” type of small department
stores. These are characterized by an 8-12 hour (at times
24 hour) operation cycle, varying population, high lighting
intensity, and a considerable stock of goods or
furnishings.
These areas call for special treatment of heat gains or
losses and ventilation considerations: soda fountains;
lunch and food counters; luncheonettes; pet sales; photo,
candy, cigarette and food dispensers; open frozen food
displays; beauty salons with their heat and odor
producing equipment. There may be storage areas for
candies, furs and other critical commodities that require
special temperature and humidity conditions.
The stock and furnishings within a variety store can be
utilized in load reduction by taking advantage of
precooling effect. Cooling stored in the mass of stock to
take care of peak loads helps to minimize the size of
Part 9. Systems and Applications | Chapter 1. Systems and Applications
equipment. With high ceiling structures advantage may
be taken of heat stratification using either natural venting
or forced exhaust.
In most cases unitary self-contained equipment is
applicable, either floor-mounted, ceiling-suspended or
roof-mounted. At times the individual or combined
projects may require either field-or factory –assembled
fan-coil central stations with extensive ductwork. In
conjunction with the air units larger refrigeration plants
may be required, either direct expansion or water-chilling
packages.
Bowling Alleys
The peculiar aspect of this application is that it is
similar to spot or man air conditioning. Only the spaces
occupied by bowlers, spectators and food dispensing are
air conditioned. The alleys in front of the foul lines and
the pin setting areas are not air conditioned. Because of
high concentration of people (8 to 19 per alley) strenuous
exercise and heavy smoking, ventilation must be
generous and positive. The exhaust should be fan
operated with the grilles located above the spectators
and bowlers, beyond the foul line above the alleys. This
prevents the spreading of tobacco smoke haze over the
alleys. The room air returns should be numerous and at a
distance from the food dispensing areas. Grilles, coffee
urns and other equipment should be provided with
exhaust hoods. The supply of conditioned air should be
engineered to achieve draftless distribution. The
equipment applicable is usually of the self-contained
type; bypass and multi-zone units may also be used.
Radio and TV Studios
Radio and television studios vary considerably in size,
occupying one or more floors of a building or a complete
building devoted entirely to a network. Also there are
small or large studios devoted to rebroadcasting. Large
studios (especially color TV) have tremendous and
variable loads of lights, cameras and equipment.
Therefore, it is necessary to take full account of the loads
and take all advantages to minimize these loads by
utilizing every possible method of circumvention. The
resulting air conditioning equipment and system should
be economical and easy to control. The controls must be
individual for each space, whether a studio, auditorium,
control room, office or reception area. Electronic racks
must have clean ventilating air and a direct exhaust; air
necessary for this ventilation may come from surrounding
studios, control rooms and office spaces.
Sound is an important element. Vibration and
unwanted sound must be carefully controlled.
Individual applications dictate the choice of air
conditioning system and equipment as long as the
temperature and ventilation are satisfied without creating
drafts or sound nuisance. With small installations multi-
zone units are applicable.
Country Clubs
These oversize residences are usually located in open
country, often on a hilltop completely open to climatic
elements. The varying population is a problem, people
often remaining late at night. The various activities and
manner of occupancy dictates a careful analysis of
individual room loads and overall refrigeration needs.
The spaces range from social lounges, dining areas,
cocktail lounges or bars to locker rooms and individual
guest rooms. Some clubs have various recreational
areas devoted to ping-pong tables, billiards and bowling.
This application suggests the use of any kind of
equipment from room air conditioners to central station
fan-coil assemblies serviced by water chilling
refrigeration within the range of factory-assembled
package equipment.
Funeral Homes
The problem of a large occupancy load for a short
duration can be resolved economically by application of
various expedients to reduce the load. The occupancy
may also vary in size. The presence of flowers requires
larger ventilation to dilute the odor effusion. A
preparation room should have a good exhaust without
any diffusion to the rest of the premises. Equipment
selection is subject to the investor’s capacity, method of
operation and services provided. Quietness, ventilation
ability and flexibility of control of capacity together with
pre-cooling are the main attributes in the selection of a
proper system.
Beauty Salons
Heat and odor emitting equipment (hair dryers,
curlers, etc.) and compounds used are the special
aspects of this application. An accurate evaluation of the
actual load and arrangement for positive ventilation and
exhaust are absolutely necessary. Both large beauty
salons in individual buildings and small neighborhood
shops fall into this category.
An additional problem exists in beauty salons located
within department stores, hotels or other buildings. They
must have negative pressure to prevent the spread of
odors to adjoining areas.
Air distribution should be carefully designed to avoid
drafts. There is no need for spot cooling.
Part 9. Systems and Applications | Chapter 1. Systems and Applications
Usually beauty salons present large areas with booths
that have low partitions. There may be separate rooms
for beauty treatments and massages. The air distribution
in large areas is usually accomplished with ceiling
diffusers, and the individual rooms are supplied by
separate outlets.
The common single duct bypass or reheat system is
adequate. Return air should incorporate an odor
absorber to relieve the system of the requirement of an
excessive outdoor air load.
Barber Shops
Air distribution that does not aim at a customer’s neck
or flow down mirrors should be a prerequisite. A proper
ventilation rate should be chosen. Barber shops are often
part of a large building unit; therefore they can be
conditioned by the building system. Otherwise unitary
self-contained equipment can satisfy the requirement.
Churches, Theaters and Auditoriums
These applications have one common feature, large
population. A congregation of people may consist of a
group quietly relaxed at prayer or an active crowd at a
political rally. Judgment should be exercised in applying
proper factors to provide sufficient capacity for varying
latent and transmission heat gains. The load in ordinary
cases may be standardized at 5 to 6 tons of refrigeration
per one hundred people. However structures may vary
from a large room or space as a part of a large building to
cathedrals, opera and symphony halls, and large arenas.
Often the cooling and heating air distribution cycles must
be analyzed separately.
The major factors to ascertain for summer cooling
loads are:
1. Pattern of patronage – One or many services in
church, time of services or continuous; matinee and
evening performances in theaters and auditoriums;
nature of various sport or public events in arenas;
coincidence of use of auditorium within a building
with the operation of the rest of the building.
2. Ventilation – Possibly reduced to 5 cfm per person.
Certain sport events and political rallies with heavy
smoking require more ventilation.
3. Stratification – Application to loads, particularly in
large structures.
4. Precooling – To reduce the size of air conditioning
equipment, particularly refrigeration.
5. Climatic effects – Careful analysis of outdoor and
solar design conditions coincident with peak
patronage.
6. Inside design conditions – 77 F db and
60 percent rh quite acceptable.
The systems applicable to churches, theaters and
auditoriums range from self-contained equipment to large
field-assembled central station systems. Either water or
ice refrigeration storage systems may be applied. Many
of these structures may incorporate extensive auxiliary
services for business, social and residential purposes.
Use of these facilities should be an analyzed as to
coincidence of loads with the major auditorium load. This
analysis may help in the overall economics of system and
equipment selection.
Dance and Roller Skating Pavilions
A large active population characterizes these
applications. The sensible heat factor is quite low;
therefore some sort of reheat must be added or more air
handled to absorb the excess moisture. The active and
spectator population must be considered. Inside design
conditions should be coordinated with air movement
around the active people. With higher air distribution
velocities higher temperatures may be selected. Most of
the factors pertaining to auditoriums are applicable.
However ventilation requirements must be raised due to
an excessive odor problem, 15-25 cfm per person
(reduced to 10-15 cfm if activated carbon is used on the
return air). Coincidence of lighting effects and activity
must be analyzed. In roller skating rinks the winter
heating requirements should be coordinated with the
radiant effect of cold walls and rood. The cooling effect
of the enclosure is not objectionable to skaters but may
be unpleasant for spectators.
Systems applicable to these structures are judged
primarily by the investor’s attitude. Systems of self-
contained equipment or central station fan-coil
assemblies and refrigeration should be judged on a
purely economic basis. The air distribution may be
designed around a limited number of air diffusers or with
extensive ductwork.
Factories
A distinction should be made between factory human
comfort and industrial product air conditioning. The
primary purpose of the former is comfort of the worker. In
the latter case the ambient conditions of the product are
of foremost concern. There are cases when the air
conditioning is used for the benefit of both the worker and
the product as in clean rooms or with precision products.
The economics is the deciding factor, to have the worker
efficient and satisfied resulting in a production of goods
with minimum rejects.
Part 9. Systems and Applications | Chapter 1. Systems and Applications
The optimum indoor design conditions of temperature,
humidity and air velocity are the keys to the efficiency of
the worker. The indoor design conditions for nonfactory
comfort application is established at 76 F and 45-50%
relative humidity; this is the condition for efficient
performance of light activity. Most factory workers can
perform at 80-85 F with dewpoints at 55-70 F and ambient
air velocities from 25-300 fpm. In a few instances workers
may tolerate temperatures as high as 90 F. It must be
remembered that it is the combined effect of temperature,
humidity and air velocity ambient to worker location that
influence the environment for factory worker efficiency.
The ambient air velocity is the velocity sweeping the
worker. The relative humidities may range from 35-80%.
If the design conditions and air movement for an entire
project prove to be uneconomical, consideration should
be given to individual cooling for a worker in a given spot
or limited area.
In certain factories the mean radiant temperature may
be significantly higher than the desired design dry-bulb
temperature. Consequently it may be necessary to lower
the design ambient air temperature and its dewpoint, at
the same time increasing the air movement. If this
solution cannot be achieved economically, shielding of
the radiation should be considered.
To achieve minimum costs a careful analysis must be
made of loads from lights, roof, walls, equipment,
processes and workers to arrive at the actual operating
load. The influence of these loads may be reduced by
the application of diversity factors and principles of
stratification and flotation of heat gains (Part 1). These
two principles are aided by radiant heat exchange,
natural tendency of heat to rise, exhausting of the warm
air and an economic balance between the outdoor air
taken thru the air conditioning equipment, the outdoor air
introduced for heat flotation, and the exhausted air.
Spot or man cooling and standard compact single
duct all-air systems are appropriate for applications in
factory air conditioning. For widely scattered spot cooling
stations it may prove more economical to convey chilled
or evaporatively-cooled water thruout the factory instead
of air. In such cases an air handling unit can be used
directly as the supply air terminal or in conjunction with
short duct runs.
MULTI-PURROSE OCCUPANCIES
Under this heading are described applications of air
conditioning systems that are practical for large multi-
room multi-story buildings or compounds of buildings.
These are designed primarily for a single function
common to all occupants, either work, residence,
medical, or teaching and learning. Buildings are
occupied by multitudes of people heterogeneous in their
individual comfort desires; buildings vary in exposure to
sun, wind and shading. This diversity requires dividing
building into individual air conditioned zones. Zones
range in size from large areas to a small room. Individual
desires and a variety of coincident load conditions within
a conglomerate of zones must be satisfied.
Multi-room multi-story buildings include offices and
apartment buildings, hotels, motels, dormitories and
hospitals. There are some basic problems common to all
of these:
1. Simultaneous occupancy on all sides of a building
with daily cycle of solar effects on east-south-west
exposures.
2. Preference for individual control of space
conditions under severe variations of load.
3. Necessity for sound and odor isolation of individual
spaces.
4. Limitation in available space to house air
conditioning equipment and pipes, conduits and
ducts.
The following discussion outlines these basic
problems in various types of buildings. It also points out
the specific aspects that affect preference of one system
or another.
Office Buildings
Office buildings are mostly multi-tenant; at times they
may be occupied by a single tenant, a single
organization. This aspect varies the approach to a
solution of the problems. The multi-tenant building
requires more exacting applications. Regardless of the
occupancy most existing and some new buildings have
the following basic areas to consider-the interior and the
peripheral exterior areas. The interior areas are within the
center of a building not influenced by outdoor elements,
except the top story under a roof. Areas around the
periphery of a building (exterior zone) may extend from
12 to 20 feet inward from the outside wall. This zone is
exposed to sun, wind, outdoor temperature and shading
of the structural elements or neighboring buildings. There
is an evident need for two different air conditioning
systems to handle the two areas marked by loads of
different behavior.
An interior zone has a relatively constant load of lights
and people. Therefore a single all-air system is the most
applicable. However with complications of scattered
addition of electronic equipment and provisions to switch
off lights within a fully partitioned space, the system
grows more complex. There may appear a need for
Part 9. Systems and Applications | Chapter 1. Systems and Applications
either a terminal reheat, volume control, or dual-stream
all-air system. Occasionally there may be an application
for a primary air-secondary water system, particularly if
the wattage is high.
Exterior zones have extensively varying load
characteristics, from an extreme combination of sun gain
thru glass, maximum outdoor heat transmission, lights
and people to no load during marginal weather and to a
maximum negative transmission load in winter. The
exterior zone is also subject to moving shadows of
building structural elements (overhangs, reveals, fins),
neighboring buildings and clouds. These elements
together with the desires of occupants require a very
flexible air conditioning system. It must be capable of
balancing loads which may change from cooling to
heating or vice versa on different exposures and even in
adjacent spaces on the same exposure.
Added to this is the requirement peculiar to a south
exposure due to the fact that sun gain peaks in winter
months when the sun is at a low altitude. Cooling may be
required while the rest of the zones are on heating. The
south zone MUST be given special treatment in selecting
air conditioning terminals or even a separate system with
a winter source of cooling.
Another peculiarity of a peripheral zone is the winter
behavior of the building shell; it produces downdrafts
along the outside walls. The latter also act as sponges
for the radiant heat of occupants, making people quite
uncomfortable unless compensated for by a higher
ambient temperature.
Two additional characteristics of office or any multi-
room, multi-story buildings are the fenestration and
general architecture. These also influence the choice of
air conditioning systems. The fenestration may vary from
25 to 75% of the outdoor wall area. In some buildings
fenestration is eliminated. The buildings may be squat,
may occupy large areas, and have a predominently
interior zone. Buildings may be tall and narrow,
consisting of only peripheral zones. Buildings with the
same total areas devoted to air conditioning, one squat
another tall, may have the refrigeration load vary only 5-
10%, but there can be a large deviation in air handing
equipment requirements.
To meet the widely fluctuating conditions of the
exterior zones, the air conditioning system must have two
fluids available for conditioned spaces, one warm or hot
and one cold. The dual-stream all-air systems and
primary air-secondary water systems can be applied to
the exterior zones; the all-air systems require more space
for apparatus and supply and return air ducts. Where the
necessary space is available or can be sacrificed at the
cost of some other gain, the all-air systems are
appropriate. These systems are excellent from a
ventilation point of view. They provide economy in
refrigeration during marginal weather thru outdoor air
cooling.
The primary air-secondary water systems are space
savers. The primary air either takes care of the building
shell
transmission
losses,
minimum
ventilation,
dehumidification and provides motive power for the
induction units, or it provides motive power for the
induction units, or it provides ventilation and
dehumidification only, as with three-pipe induction unit,
panel-air or room fan-coil unit systems. Water carries the
major burden of heat gain neutralization; space used by
pipes is much smaller since water is over 200 times more
efficient as a heat energy-carrying fluid than air.
Although office buildings are occupied mainly for 8-10
hour periods with some offices busy into the evenings,
the air conditioning equipment should usually operate for
at least 16 hours. During peak design conditions the air
conditioning system should operate for 24 hours. This
contributes to a more economical selection of equipment.
For some buildings the simplest and best system from
a performance standpoint is the single duct all-air
terminal reheat system. All the cooling is done with the
supply air, and any variations in heat gain or loss are
satisfied by a hot water, steam or electric reheat coil
within the terminal unit.
It is necessary to repeat here the original premise
expressed at the opening. There must be an
appreciation of coincident elements of outdoor
conditions, the building shell behavior and the inside
conditions of load behavior. The result can be the proper
solution of a given problem, subject to archited-engineer-
owner-investor team cooperation.
There are some critical areas in each office building
and these must be given special attention. Such spaces
are conference rooms, special occupancies such as
medical, laboratory, barber shops, beauty salons,
restaurants, etc., or a concentration of electronic
equipment or special rooms devoted solely to computer
services. All of these are to be treated preferably as
separate spaces to attend to their individual requirements
of ventilation, odor and special thermal and sound
problems. Keep equipment areas away from areas of
high calibre occupancy and conference rooms since the
best techniques in vibration elimination and sound
attenuation may not completely satisfy the situation.
Part 9. Systems and Applications | Chapter 1. Systems and Applications
Hotels, Apartment Buildings, Dormitories
Much that has been said about office buildings and
systems used can be applied to these buildings.
However it must be observed that these buildings have
mostly exterior zones. They are operated on a 24-hour
basis thruout the year. Dormitories are an exception for
the present but in the not-too-distant future they may also
operate on a year-round basis.
Hotel guest rooms have a transient population, absent
most of the day. Coincidentally the lighting load is also
reduced. Considering these facts the individual room
loads should be determined on the basis of exposure and
either for early morning or late afternoon occupancy. The
total refrigeration load should be based on the maximum
load is either in the morning or in late afternoon with the
corresponding occupancy, lights and sun effect; with
predominant north-south exposures it is in the late
afternoon with the corresponding occupancies, lights and
sun effect.
Quick responding room temperature control and
draftless, quiet air distribution are essential. Independent
corridor ventilation is desirable. The toilet exhaust should
approximate the room ventilation requirements. There
should be independent systems for public spaces such
as lobbies, restaurants, cocktail lounges or any services
that a hotel may offer. All systems must be vibration- and
sound-isolated from occupied areas. Practically any two-
media system may be applied that confines air circulation
to individual rooms. However this does not exclude the
use of single-duct bypass systems in small hotels and
where the local regulations permit the use of corridors as
return air plenums.
Closely related to hotel applications are the modern
multi-story motels that emerge from widely spread single-
two-story motels. The application of various systems to
the multi-story motels is similar to that for hotels. All-water
2- or 3-pipe room fan-coil systems or individual self-
contained room units are more applicable to the single-
two-story motels. In the latter case sometimes the direct
use of outdoor air is excluded, relying instead on
infiltration (natural or caused by toilet exhaust) for odor
dilution. The excess infiltration should be estimated as
part of the system load. The all-water system should be
designed around a high temperature rise water
circulation. Heat pump systems also are applicable.
Apartment houses and buildings range from 2-3 story
garden type low-rise to high-rise multi-story complexes.
Apartments range from multi-room luxury class to 2-3-4
room size to single room efficiency class. The
occupancy of these apartments varies from fully filled
during the day to an occupancy much like that of hotels,
that is, occupied by professional people who are absent
during most of the day. The occupancy diversity factor
may vary from 75-80% down to 4-50%. The load
calculations must recognize a 24-hour operation. In fact
the 24-hour residential load estimate approach is
applicable for arriving at
the
cooling-heating
requirements.
Many systems may be applied to this application,
depending on the size and configuration of buildings and
the arrangement of apartments. These systems include
individual self-contained units and heat pumps as well as
all-air and air-water central systems. The investor and the
size and type of project are prime factors in the selection
of a particular system. Large apartment buildings often
have auxiliary services such as restaurants, shops and
office space rentals; these spaces should be handled by
independent systems.
Residential hotels and apartment houses may have
kitchen exhausts in addition to bathroom exhausts. This
must be taken into account in balancing outdoor air
intake with exhaust.
Modern dormitories are very similar to large size
apartments; daytime occupancy may be taken at 50%.
Building orientation and class schedules must be
considered. There are no problems of kitchen exhaust;
the interiors are rather austere. This means that the
sound problem approaches that of an office building
application.
Hospitals
The patient rooms of hospital buildings should be
considered like hotels except that the load requirements
are based on 100% occupancy with 24-hour, year-round
operation. Depending on the predominant exposure the
lighting load can be subjected to a diversity analysis.
The important factor is that the air circulation must be
contained within each room. Corridors, nurses stations
and serving areas must have a separate supply. Each
room must have an exhaust creating negative pressure.
There should be no cross-communication (contamination)
between various areas. The special treatment,
therapeutic, maternity, surgical, morgue and other service
areas usually have individual temperature, humidity and
ventilation requirements.
Patient areas are best handled by primary air-
secondary water induction systems. In a long building
oriented east-west, with predominant north-south
exposures, all-air reheat systems are applicable. The
individual facility spaces are handled by independent
self-contained or central station fan-coil assemblies.
Absolute cleanliness from dust, odors and bacteria (along
Part 9. Systems and Applications | Chapter 1. Systems and Applications
with rigid hospital housekeeping) is essential. This
objective can be achieved easily with standard air
conditioning systems and equipment. These must be
simple to operate and particularly to maintain. Equipment
that presents complexity soon loses proper attention.
Schools and Colleges
The need for year-round thermal environment in a
schoolhouse is necessitated by concentrated school-
room occupancy, elevated lighting intensity, suneffect in
case of peripheral classrooms with windows and
recognized improvement in performance of teacher-
student instruction-absorption. Another element for the
same need is the present tendency toward extension of
the 9-month school year to a full 12 months. Even without
the summer months the solution of cooling needs on the
9-month operation by use of ventilation is inadequate 25-
90% of the time depending on location. Ventilation for
odor dilution is an extremely important function.
Depending on room cubage per pupil and student living
habits the outdoor air requirement may vary 5-20 cfm per
pupil. Thus the load due to outdoor air is significant.
The architecture of primary and secondary school
building varies from one- or two-story standard
arrangement single buildings to windowless highly
utilized designs, to a compound of buildings devoted to
individual functions. Whatever the arrangement the type
of systems applicable to school air conditioning are
extensive. Since the main prerequisite is introduction of
sufficient outdoor air, all-air systems of any arrangement
are the best choice. They operate economically by using
outdoor air cooling any time the outdoor temperature
drops below 60 F. The package equipment and all-water
room fan-coil units have limited applications. The air-
water system has extremely limited use.
The previous text has been oriented essentially toward
primary and secondary schools. Institutions of higher
learning, colleges, institutes and universities, present
similar problems which extend to a larger variety of
occupancies. The buildings are often multi-story
structures for single and multi-purpose occupancies;
therefore the system selection has greater latitude. The
refrigeration needs are often supplied by a central plant
paralleling the arrangement of central heating.
Department Stores
The more extensive the department store, the more
attention must be paid to problems of each floor or to
departments within a particular floor. The nature of each
floor is very individual. On the other hand a department
store may be quite uniform in singularity of purpose and
therefore may be handled as a unit.
Care should be exercised in evaluating the population
and local shopping habits. The location of a department
store is critical: serving a large city (purely urban
population) or a small town (catering to farming
communities); as part of a shopping center or in a deluxe
setting. The patronage pattern is individual in each case.
The air cycle of a department store air conditioning
system should correspond to the load of the specific area
or floor or at times the whole store. However the
refrigeration plant is sized on the basis of a net
instantaneous load taking into account the population
diversity factor of the entire store. Full advantage should
be taken of outdoor air for cooling during the winter.
Outdoor air preheaters should be designed to temper the
maximum outdoor air quantity.
A variety of air conditioning systems may be applied to
department stores; self-contained units or multiple central
station fan-coil assemblies with minimum ductwork may
be used. A main dehumidifier central station apparatus
may supply chilled air to recirculating booster fans in
various areas or floors. One central station assembly with
extensive ductwork may serve a department store as a
unit. Individual conditions can be maintained in a manner
suitable to the circumstances. It may be either a total
apparatus bypass control or an individual area volume
control.
Shopping Centers
The trend toward concentration of shops, variety and
department stores in outlying areas has led to the
development of shopping centers. Problems of load
calculations are stated under individual categories.
However the design of air conditioning systems is
dominated by the economics of investment and service to
the operators of stores or by agreement between the
lessees and lessor. The major choice is either individual
self-sustaining treatment of each store unit or a central
refrigeration along with a boiler plant. In the latter case
the cooling and heating services are distributed to each
on an equitable basis. Stores are usually equipped with
individual air cycles as part of the unit design.
An additional feature of shopping centers is a covered
mall connecting the stores and plazas between the
stores. These mall areas are usually air conditioned at
somewhat higher temperatures than the surrounding
stores. Doors from stores to the malls usually stay open.
Ventilation air from the stores is usually exhausted thru
the malls. At times there are openings above small
Part 9. Systems and Applications | Chapter 1. Systems and Applications
central plazas within a store compound; these opening
serve as exhaust relief.
Libraries and Museums
This application belongs to the industrial type since it
is primarily for the benefit of various products. The
products are on permanent display; although the design
conditions are strict, this application is similar to one for
human comfort.
Libraries and museums housing collections of books,
fine and technical arts, historical and natural sciences are
often located in large cities. This location exposes the
collections to a polluted, destructive atmosphere. Air
conditioning with special attention to filtration and
elimination of atmospheric pollutants must maintain year-
round constant temperature and humidity. Fortunately
the indoor design conditions are within the human
comfort range. A thorough air movement must be
established to avoid stagnant corners.
The control of space relative humidity and the object
humidity, that is, the humidity of the thin film in close
contact with the object surface, is very essential. The
space relative humidity affects the equilibrium of moisture
content between the object and the ambient atmosphere.
The object humidity affects the surface of the object. In
both cases excessive moisture acts as a destructive
agent.
The equipment for conditioning the air may be any
kind within the economics of the given project. In
contaminated areas considerations should be given to
the removal of acidic fumes and vapors by employing
direct spray dehumidifiers or sprayed coils with spray
alkalinity maintained at a pH value of 8.5 to 9.0.
The ideal system is one that is well zoned with central
dehumidifying equipment and booster fan stations using
bypass or steam, hot water or electric reheat control. In
all cases the automatic control should incorporate a
safety device to prevent over-humidification. Equipment
vibration isolation and acoustic attenuation must be part
of the design. The system must operate 24 hours year-
round.
Laboratories
The use of air conditioning systems in laboratories
provides one or more of the following services:
1. Control of regain in hygroscopic materials.
2. Influence of physiological reactions (comfort).
3. Control of chemical reactions.
4. Control of biological reactions.
With regard to their functions laboratories can be
grouped in the following types:
1. Research
2. Development
3. Test
4. Calibration
5. Pilot plants
Individual laboratories (singly or collectively) are
usually designed for a specific condition or for a range of
conditions of temperature, humidity and cleanliness
(white or clean rooms). These functions must be
maintained to very exacting requirements. The controls
and safeguards must often be quite elaborate.
The discussion that follows is confined to laboratory
buildings, where modules, research personnel offices
and conference rooms, libraries and work shops are
combined under one roof. Chemical research
laboratories are equipped with exhaust hoods that
present specific problems.
In the design of air conditioning systems for laboratory
buildings the application of standard design patterns and
practices is very limited. Each laboratory and building is
a problem in itself that requires the following
considerations:
1. Exact room conditions.
2. Specific ventilation, often oriented to the exhaust
requirements.
3. Separation of general occupancy spaces.
4. Orientation of heavy load laboratories away from
the additional burden of sun gain.
5. High load variation in each laboratory
6. Diversity in use of laboratories.
7. Diversity in loads thruout the building.
8. 24-hour operation of laboratory spaces.
9. Constant or variable exhausts.
10. Concentrations of sensible or latent heat, requiring
either special exhausts or spot cooling or both.
11. Corrosive effects of fumes on parts of the air
conditioning, ventilation and exhaust systems.
12. Explosion hazards.
Part 9. Systems and Applications | Chapter 1. Systems and Applications
FIG. 17- INDUCTION HOOD
The load calculations are made in accordance with
Part 1, taking account of any special heat gains and
customer specification of indoor design conditions. The
recommended ventilation is 15-20 cfm per person unless
the amount of exhaust demands larger quantities.
The selection of an air conditioning system is dictated
by the grouping of similar spaces (zoning) and individual
requirements of separate spaces. The ordinary comfort
applications are open to any type of system; the variable
load spaces are best treated with multi-zone reheat
systems such as a constant volume, variable temperature
system; the spaces with concentrated and special loads
may need spot treatment of either temperature, humidity
and/or cleanliness provisions. Standard equipment is
applicable except for explosion hazards and corrosive
fumes requirements where applicable.
Fume exhausts may present unusual problems of both
functional and economic nature. The conditioned make-
up air necessary to fill the exhaust air requirements is a
major burden on the system and increases costs. The
intermittent and varying use of exhaust hoods presents a
difficult air balancing problem, with special attention to
selecting proper air handling equipment. One solution of
fume exhaust is the application of self-ventilated hoods
(Fig. 17); the exhaust hood requirements are divorced
form the air conditioning system. Untreated outdoor air
(heated in winter) is introduced directly to the hood and
exhausted either from a group of hoods or individually.
The latter method is followed when there is a danger of
mixing exhausts because of an explosive or corrosive
nature.
In this connection it is necessary to discharge the
exhausts forcibly upward in order to fully diffuse the
fumes to protect possible recirculation into the outdoor air
intakes, whether for ventilating the exhaust hoods or the
air conditioned spaces.
Marine
The air conditioning of ships, whether a luxury
passenger liner or a cargo vessel, follows the patterns on
land. However, in defining the outdoor design conditions
it is necessary to determine the zone of sailing coverage.
Normally it is recommended that the summer outdoor
design conditions are 95 F db and 82 F wb unless sailing
areas are predominately tropical. Then the average warm
port of call defines the summer outdoor design condition.
The coldest port of call pinpoints the winter outdoor
design condition. Indoor design conditions are similar to
applications on land. The sun effect thru glass must be
evaluated on a maximum basis because of no definite
orientation. there is an added factor of sun radiant
energy diffusely reflected from the water surface.
Ventilation needs aboard ship are larger due to the
limited volume of quarters and general malodors specific
to ships. A minimum of 12.5 cfm per person or 2.5 air
changes per hour, whichever is greater, should be used
to estimate ventilation. Deluxe passenger vessels should
have more ventilation.
The compactness of the hull of a ship completely
utilizing each cubic foot of space leads to specific
considerations in the selection and design of air
conditioning systems and equipment. Generally systems
for staterooms and crew quarters are limited to air-water
induction, all-air reheat and dual-duct systems. The
public spaces are air conditioned by field-or factory-
assembled conventional all-air central station fan-coil
systems.
The equipment installed aboard ship should be
selected to satisfy the following requirements: a minimum
of space; minimum noise and vibration; operation under
conditions of ship’s roll and pitch; use of materials able to
withstand the corrosive effects of sea air and salt water;
and sufficiently maintenance-free for the duration of a
voyage. To be prepared for emergencies the systems
should be adequately supplied with spare parts and
maintenance materials.
Table 2 presents a summary of the various
applications and air conditioning systems.
Part 9. Systems and Applications | Chapter 1. Systems and Applications
TABLE 2-SYSTEMS AND APPLICATIONS
Individual Room or Zone Unit Systems
Central Station Apparatus Systems
DX Self-Contained
All-Water
All-Air
Air-Water
Room
Zone
Room Fan-coil
Single Air Stream
Prim. Air Systems
Reheat
Multi- Secndry.
Room
APPLICATIONS
With
Zone
Water
Fan-Coil
1/3 to 2 2 tons Recir.
Outdoor
Variable
At
Zone Single H-V H-P
with
tons
and over Air
Air
Volume
Bypass Terminal in Duct Duct Induction
O.A.
Page
(9-8)
(9-8)
(9-8)
(9-8)
(9-9)
(9-9)
(9-10)
(9-10) (9-10)
(9-11)
(9-8)
Medium
(9-13)
x
Residential
Large
x
x
x
Restaurants Medium
(9-13)
x
x
Large
x
x
x
x
x
Variety & Spctly. Shops (9-13)
x
Bowling Alleys
(9-14)
x
x
Radio and
Small
(9-14)
x
x
x
x
TV Studios
Large
x
x
x
x
Country Clubs
(9-14)
x
x
x
x
Funeral Homes
(9-14)
x
x
Beauty Salons
(9-14)
x
x
Barber Shops
(9-15)
x
x
Churches
(9-15)
x
x
x
Theaters
(9-15)
x
Auditoriums
(9-15)
x
Dance and Roller Skating
Pavilions (9-15)
x
x
x
Factories (comfort)
(9-15)
x
x
x
Office Buildings
(9-16)
x
x
x
Hotels, Dormitories
(9-18)
x
x
x
x
Motels
(9-18)
x
Apartment Buildings
(9-18)
x
x
x
Hospitals
(9-18)
x
x
x
Schools and Colleges
(9-19)
x
x
x
x
x
Museums
(9-20)
x
x
Libraries Standard
(9-20)
x
x
x
x
Rare Books
x
x
Department Stores
(9-19)
x
Shopping Centers
(9-19)
x
x
x
Laboratories Small
x
x
x
x
Lge Bldg (9-20)
x
x
x
Marine
(9-21)
x
x
NOTE:
1. Systems checked for a particular application are the systems most commonly used. Economics and design objectives dictate
the choice and deviations of systems listed above, other systems as listed in Note 2, and some entirely new systems.
2. There are several systems used on many of these applications when higher quality air conditioning is desired (often at higher
expense). They are Dual-Duct (9-11), Dual Conduit (9-9), 3-pipe Induction and Fan-Coil (9-11), 4-pipe Induction and Fan-Coil, and
Panel-Air (-12).
3. Numbers in parentheses are page numbers of the text describing the particular system or application.
Single-Purpose Occupancies
Multi-Purpose Occupancies
A
Air-water systems
All-air systems
bypass control
reheat control
volume control
All-water systems
Apartments
Applications
table 2
apartments
auditoriums
barber shops
beauty shops
bowling alleys
cafeterias
churches
colleges
country clubs
dance halls
department stores
dormitories
factories
funeral homes
hospitals
hotels
laboratories
libraries
marine
motels
museums
night clubs
office buildings
radio studios
residences
restaurants
roller skating pavilions
schools
shopping centers
specialty shops
theaters
TV studios
variety shops
Auditoriums
B
Bowling alleys
C
Cafeterias
Colleges
Constant temperature, variable
volume system
Constant volume induction
system
D
Dance halls
Department stores
Direct expansion systems
Dormitories
Dual conduit system
Dual-duct system
E
Economics
Equipment space
F
Factories
H
Heat pump systems
Hospitals
Hotels
I
Induction unit system
L
Laboratories
Libraries
M
Marine
Motels
Multi-zone unit system
Museums
N
Night clubs
0
Occupancies
multipurpose
single-purpose
Office buildings
Operating costs
Owning costs
P
Panel-air system
R
Residences
Restaurants
Return on investment
Roller skating pavilions
Room cooling unit system
Room fan-coil unit system
S
Schools
Self-contained unit system
Shopping centers
Specialty shops
System components
table 1
System objectives
System selection
controls
economics
environment
structure
System types
air-water
all-air
all-water
direct expansion
heat pump
T
Theaters
Three-pipe induction unit system
V
Variable volume system
Variety shops
Fig. 1 – Air Conditioning Plant
Fig. 2 – Heat Dissipation
Fig. 3 – DX System
Fig. 4 – All-Water System
Fig. 5 – All-Air System
Fig. 6 – All-Water System
Fig. 7 – Heat Pump System
Fig. 8 – DX Refrigerant Systems
Fig. 9 – Room Fan-Coil Systems
Fig. 10 – All-Air Volume Control Systems
Fig. 11 – All-Air Bypass Systems
Fig. 12 – All-Air Reheat Systems
Fig. 13 – All-Air Multi-Zone Systems
Fig. 14 – All-Air Dual-Duct System
Fig. 15 – Air Water Induction Systems
Fig. 16 – Air Water Panel-Air System
Fig. 17 – Induction Hood
SYSTEM DESIGN MANUAL
SUMMARY OF PART TEN
The all-air systems are for applications in which the only
cooling mediun used directly within the conditioned space is air. They
may be arranged in various ways for transmitting and distributing the
air to and within the space, as well as controlling the space
temparature and humidity condition.
Thios part of System Design Manual presents data and
engineering procedures to guide the engineer in practical designing
of all-air systems. The complete range covers the conventional,
constant volume induction, multi-zone, dual-duct, variable volume,
and dual conduit systems.
The text of this Manual is offered as a general guide for
the use of industry and of consulting engineers in designing systems.
Judgment is required for application to specific installation, and
Carrier is not responsible for any uses made of this text.
conventional systems
1
constant volume induction system 2
multi-zone unit system
3
dual-duct system
4
INDEX
variable volume,
5
constant temperature system
dual-conduit system
6
Part 10. All-Air Systems | Chapter 1. Conventional Systems
CHAPTER 1. CONVENTIONAL SYSTEMS
The conventional all-air systems are ordinary single
duct air transmission arrangements with standard air
distributing outlets, and include direct control of room
conditions. Such systems are applied within defined
areas of usually constant but occasionally variable
occupancies such as stores, interior office spaces and
factories, where precise control of temperature and
humidity is not required. However, these systems can be
arranged to satisfy very exacting requirements.
The conventional systems are classified in two major
categories: constant volume, variable temperature and
variable volume, constant temperature systems. The first
category has the greater flexibility to control space
conditions, extending from on-off refrigeration capacity
control to exacting reheat control.
The conventional systems and their methods of room
temperature control are listed as follows:
1. Constant volume, variable temperature systems
with
a. On-off or variable capacity control of
refrigeration.
b. Apparatus face and bypass damper control.
c. Air reheat control.
2. Variable volume, constant temperature systems
with supply air volume control.
The conditioned area may include either a single zone
or several zones, the latter consisting of two or more
individually controlled zones, Single zones are usually
served by using refrigeration capacity or face and bypass
control, and at times reheat control. The multi-zone
applications require reheat control or varying volume
control systems.
Maintenance of uniform conditions depends on a
balanced design of air distribution and matching of
design space load with refrigeration capacity.
The chapter includes Systems Features, Systems
Description, Controls and Engineering Procedure for
designing these conventional systems.
SYSTEM FEATURES
Some of the features of the conventional systems are
the following:
1. Simplicity – All the systems described are easy to
design, install and operate.
2. Low Initial Cost – The general simplicity of system
design, rudimentary requirements and minimum
physical make-up lead to a low initial cost.
3. Economy of Operation – Since the systems are
the all-air type, the outdoor air may serve as a
cooling medium during marginal weather, thus
conserving the use of refrigeration. In most cases
the areas served by the systems are of limited
size; therefore, the operation of the systems may
be limited to periods when their use is of
maximum benefit.
4. Quiet Operation – All mechanical equipment can
be remotely located.
5. Centralized Maintenance – All elements of the air
handling and refrigeration apparatus are in one
location, limiting centralized services and
maintenance to apparatus rooms.
Part 10. All-Air Systems | Chapter 1. Conventional Systems
SYSTEM DESCRIPTION
CONSTANT VOLUME, VARIABLE TEMPERATURE
SYSTEMS
Figure 1 shows the basic parts of a conventional
system required for summer air conditioning: outdoor and
return air connections, filter, dehumidifier, fan and motor,
and supply air ducts and outlets. The optional elements
provide preheating of outdoor air and space heating
when required.
Refrigeration Capacity Control
In a summer air conditioning system, a thermostat
located in the space return air path is set at the desired
room temperature. It controls directly the refrigeration
capacity of the dehumidifier, either by on-off, step or
modulation controls. The choice of a specific control
method depends on the size and type of the refrigeration
plant. The resultant temperature and humidity conditions
are only relatively constant, since the refrigeration
machine capacity does not always match the load. The
on-off control of space conditions is intermittent, since
humidity conditions can rise during off-cycles because
the supply air consists of an unconditioned mixture of
return and outdoor air.
The refrigeration plants are either the small-to-
medium size direct expansion type or the medium-to-
large size water chilling type. Accordingly, the control
applied can be either an on-off liquid solenoid valve, a
step operation of compressor(s), or a valve to modulate
the water flow thru the dehumidifier(s). In marginal
weather the space thermostat controls the return and
maximum outdoor air dampers to provide cooling from
outdoor air.
A heating coil is added if the system is designed for
year-round operation to provide winter ventilation and
heating. A preheating coil is added at the minimum
outdoor air intake when the mixture temperature of
minimum outdoor and return air is below the required
supply air temperature.
The supply air is transmitted thru low velocity air
ducts and distributed in the space by standard outlets or
diffusers. Although they are a conventional type, the air
ducts and outlets must be engineered carefully to avoid
the generation of disagreeable noise.
This type of conventional system is used in many
different applications; however, the performance is best
in spaces with loads that have relatively stable
characteristics and minimum ventilation requirements. For
this application equipment selected to match the load is
economical to operate and, being fully loaded most of the
time, maintains the space conditions at nearly constant
level.
Fig. 1 – Basic Elements of a Conventional Air Conditioning System
Part 10. All-Air Systems | Chapter 1. Conventional Systems
Face and bypass control
A variation of the preceding arrangement to improve
the control of space conditions and to allow a more
economical selection and utilization of the refrigeration
plant is the use of an air connection between the return
air and fan intake to allow a bypass of air around the
dehumidifier (Fig. 2). This arrangement for mixing the
bypassed return air with the dehumidified air improves
the control of space conditions. Space temperature is
more constant. Space humidity is still subject to variations
though much smaller than with the original system. Care
must be exercised to exclude the possibility of short
circuiting ventilation outdoor air thru the bypass
connection.
The refrigeration capacity is indirectly controlled by
the falling temperature of the cooling medium as the
dehumidifier face dampers close and the load on the
dehumidifier falls off. This has a beneficial effect on the
humidity since the temperature leaving the dehumidifier
tends to fall with the decreasing air bypass factor and the
falling temperature of water. When the face dampers are
closed, the refrigeration equipment is stopped. In
marginal weather the refrigeration equipment is shut
down. The face and bypass dampers are set open and
closed respectively. Space conditions are controlled by
mixing the outdoor and return air to utilize the cooling
available in outdoor air.
Air Reheat Control
The best control of space conditions relative to both
temperature and humidity can be obtained by means of
the reheat system (Fig. 3). Close temperature control is
obtained by adding heat to neutralize excess cooling to
maintain a constant space temperature.
Space humidity conditions are achieved by
maintaining the supply air at a constant dewpoint
temperature (constant moisture content). During hours of
partial sensible and latent heat loads the space humidity
is lowered. This lowering may be considerable if, in the
case of applications using water chilling cycles, water is
circulated continuously, resulting in lower apparatus
dewpoint and supply air temperature.
The capacity of the refrigeration plant is controlled
from either the return or supply water temperature.
Generally, the dehumidifier capacity is controlled either
from a dewpoint thermostat located at the dehumidifier
outlet or by a thermostat located in the fan discharge. The
setting of a fan discharge thermostat must compensate
for the heat gain between the dehumidifier and the fan
discharge (fan horsepower and duct heat gains). In
marginal weather, either of these thermostats controls the
return and maximum outdoor air dampers to utilize the
cooling effect of outdoor air.
Fig . 2 – Typical Conventional System With Face and Bypass Control
Part 10. All-Air Systems | Chapter 1. Conventional Systems
Room conditions are maintained by controlling either
the apparatus reheat in the case of a single zone or the
duct reheaters in the case of a multi-zone application.
The reheaters may serve also to provide winter heating as
required.
VARIABLE VOLUME, CONSTANT TEMPERATURE
SYSTEM
Variable Volume Control
The variable volume, constant temperature system
(Fig. 4) parallels the reheat system, except (1) the
dehumidifier is sized for instantaneous peak load of
zones involved, and (2) individual reheaters are replaced
by air volume control applied to either the individual
branch ducts or the individual outlets. The dewpoint
thermostat controls the dehumidifying capacity in summer
and the return and outdoor air dampers in marginal
weather. Preheating and heating elements may be added
when required. The space conditions are maintained by
room thermostats controlling the volume of supply air to
the individual space. At partial loads the humidity may
rise because the supply air is not at the lower dewpoint
needed by the lower room sensible heat factor (SHF). A
lower dewpoint may be achieved with a system of
uncontrolled chilled water flow.
This system is applied in multi-zone areas. However,
to be fully effective over the complete range of load
variations, the supply air terminal must be able to vary the
air volume without condensation occurring at outlets or
causing noise, and to maintain reasonable air circulation
within a space. Such a system is described in Chapter 5.
The variable volume, constant temperature system
with conventional outlets, particularly the sidewall type,
must limit the variation in air volume to 75-80% of the full
quantity. The lower volume of air may cause a draft due to
incomplete throw of the air stream; thus the load
fluctuations within a given zone must be small. The
variable volume, constant temperature system is primarily
applied to internal areas; it is seldom used in external
areas because the solar radiation load constitutes a major
portion of the system load.
Efficiency of the various conventional systems
described previously is reflected in the pattern of
indicated relative humidity profiles resulting during the
partial load conditions (Fig. 5).
Part 10. All-Air Systems | Chapter 1. Conventional Systems
ENGINEERING PROCEDURE
The following design rules are offered to guide an
engineer in achieving a practical design. Part 1 contains
data on the initial survey, preliminary layout and load
calculation.
COOLING LOAD
Both the sensible and latent loads are calculated for
each zone. The sensible heat factor determines the
apparatus dewpoint temperature.
In the case of a multi-zone application, a judicious
selection of apparatus dewpoint temperature must be
made to avoid penalizing the system by using the lowest
apparatus dewpoint required by any one of the zones.
The apparatus dewpoint may be the one resulting from a
block load estimate or one arbitrarily selected to produce
acceptable variations in relative humidity in the zones
involved.
When calculating the load for systems designed to
apply face and bypass damper control, if the outdoor air
can be bypassed around the dehumidifier,
Fig. 5 – Comparison of Relative Humidity
Behavior For Various Types of Control,
Conventional Systems
Fig. 4 – Typical Conventional System With Air Volume Control
ERSH = effective room sensible heat (Btu/hr). Subscripts: z = zone peak; bk = block peak.
BF
= dehumidifiet bypass factor; trm = room temperature (F); tadp = apparatus dewpoint temperature (F)
hea
= specific enthalpy of entering mixture of outdoor air at design conditions and and return air at average syste
mcondition (Btu/lb).
Hadp = specific enthalpy at apparatus dewpoint temperature (Btu/lb).
the Btu calculations should be adjusted by increasing the
outdoor air bypass factor by 0.1.
Table 1 summarizes the cooling load requirements of
various conventional systems applied to single and
multiple zones. It also presents the methods applied in
calculating the dehumidified and supply air quantities as
well as the refrigeration or the dehumidifier load, and
defines the fan and zone supply air quantities.
HEATING LOAD
When heating is required, the load for each zone is
calculated to offset the transmission loss plus infiltration.
The capacities of the heating or reheating coils should be
capable of both raising the supply air temperature to
room conditions and offsetting the zone heating load (Part
2).
If a preheater is required, it may be selected to
temper the minimum outdoor air to 40 F or to heat the
mixture of outdoor and return air to the required dewpoint
temperature.
SUPPLY AIR
The supply air for the various types of conventional
systems may either equal the dehumidifier air quantity
(Table 1) or be increased to maintain the proper air
circulation within the conditioned space. If it is increased,
it may be accomplished either by the addition of a
permanent bypass of untreated recirculated space air to
be mixed with the dehumidified air, or by the selection of
Part 10. All-Air Systems | Chapter 4. Dual-Duct System
Part 10. All-Air Systems | Chapter 1. Conventional Systems
a larger dehumidified air quantity, using higher apparatus
dewpoint temperature but having the same capacity to
absorb the space moisture. In the first case the supply air
fan quantity is equal to the sum of the dehumidified and
the permanent bypass air. In the second case the supply
air quantity is equal to the increased quantity of
dehumidified air.
With a variable volume, constant temperature system
a large supply air quantity (1-2 cfm per sq ft of floor area)
at a high air temperature (approaching 65 F) is a good
design approach. This minimizes the amount of volume
control. Actually it may make the system quite stable,
requiring very little volume adjustment.
DUCT DESIGN
The conventional low velocity duct system design
and selection of standard outlets and diffusers are
described in Part 2, Air Distribution.
The static regain method of sizing supply air ducts is
recommended. Balancing dampers should be used for
minor adjustments of air distribution within ducts. The
return air ducts are sized by the equal friction method.
Careful engineering of air distribution systems avoids
noise problems. At times, a lack of proper space to
accommodate a good layout and fittings, or the proximity
of an outlet to the apparatus, may require sound
absorption treatment of the supply and perhaps the return
air paths.
PIPING DESIGN
Factors affecting the design of refrigerant, chilled
water and steam piping are described in Part 3.
CENTRAL APPARATUS
General guidance for the design and arrangement of
the various components of the apparatus is found in Part
2, Air Distribution.
The engineering procedures point out a specific
basis for selecting the dehumidifier, supply air fan, and
heating coils for any system. Filters are selected for the
required supply air quantity to meet the needs
appropriate to the application.
The simplest arrangement for the small conventional
system is a prefabricated package or an assembly of fan
and coil central station equipment with separate
refrigeration plant (Part 2).
\*Figures 6,7,8 and 9 are schematic and for guidance only; they do
not include the optional elements: preheater and reheater for winter
heating. The design engineer must work out a control diagram for
his specific application
REFRIGERATION LOAD
Refrigeration capacity is estimated as shown in Table
1 with the particular type of machinery determined by the
size of the load.
CONTROLS
Controls for conventional systems are simple, and
can be either electric or pneumatic.
There are several control elements which regulate the
functioning of conventional air conditioning systems; five
are basic and two are optional.
Fig. 7 – Face and Bypass Damper Control,
Typical Pneumatic Arrangment\*
FIG.6- REFRIGERATION CAPAICTY CONTROL,
TYPICAL PNEUMATIC ARRANGEMENT\*
Part 10. All-Air Systems | Chapter 1. Conventional Systems
These are the basic elements.
1. A relay energized by the fan starter opens the
minimum outdoor air damper as the fan is started.
This provides ventilation in all seasons.
2. A space, dewpoint or fan discharge thermostat
controls the dehumidifier cooling capacity and
indirectly the refrigeration plant. This provides
cooling in summer.
3. A space, dewpoint or fan discharge thermostat
controls the cooling capacity by the use of
outdoor air. This provides cooling in marginal
weather.
4. A summer-winter switch for seasonal change of
control cycles.
5. A space or zone thermostat (s) maintains space
conditions controlling:
A. Cooling source directly as indicated in Items
2 and 3 for the basic conventional system
(Fig. 6)
B. Face and bypass dampers in summer, and
cooling source in marginal weather, as
indicated in Items 3 for the face and bypass
damper control system (Fig. 7).
C. Zone reheaters in all seasons, for reheater
control systems (Fig. 8).
D. Volume dampers in all seasons, for variable
volume, constant temperature systems (Fig.
9).
\*Figures 6,7,8 and 9 are schematic and for guidance only; they do
not include the optional elements: preheater and reheater for winter
heating. The design engineer must work out a control diagram for
his specific application.
These are the optional elements:
1. A thermostat in the air stream leaving the preheater
controls the heating capacity of the preheater. This
tempers outdoor air in winter.
2. a. A space thermostat controls the heating coil. This
provides heating in winter.
b. A space thermostat controls the heating capacity
of the reheating coil (s) in the case of a reheat system.
A space hygrostat may also control the reheater,
FIG. 8 – REHEATER CONTROL, TYPICAL PNEUMATIC
ARRANGEMENT\*
FIG.9 – VARIABLE VOLUME CONTROL, TYPICAL
PNEUMATIC ARRANGEMENT\*
Part 10. All-Air Systems | Chapter 1. Conventional Systems
particularly in the case of a reheat system applied to a
single zone.
MODIFICATIONS
This chapter has outlined the basic arrangements of
conventional systems. Numerous variations may be
devised to suit a design engineer.
One particular modification is an arrangement in
which the main apparatus is a source of dehumidified air
to be distributed to several booster fan stations which
have mixing
\*Figures 6,7,8 and 9 are schematic and for guidance only;
they do not include the optional elements: preheater and
reheater for winterdampers. The zone control mixes
dehumidified and room air in proper proportions to
maintain the zone temperature. The main dehumidified air
fan must have inlet vanes controlled by a static pressure
regulator to provide volume control. Such a system may
be economically applied to a large building. The main
apparatus and services are concentrated in one location
