with booster fans usually suspended from the ceiling of
the floors served. The design of the duct distributing
dehumidified air to the booster fans may at times use high
velocity principles, while the design of ducts transmitting
the supply air to the rooms is usually in accordance with
low velocity principles.
An exhaust system should be used to remove
the excess air that is brought into the building during
marginal weather.
Part 10. All-Air Systems | Chapter 2. Constant Volume Induction System
CHAPTER 2. CONSTANT VOLUME INDUCTION SYSTEM
The all-air Constant Volume Induction System is well
suited for many applications, particularly medium and
small multi-room buildings where individual rooms as well
as large spaces may be air conditioned from one central
air conditioning plant. It is often applied to buildings
having a large ratio of floor area to height, indicating a
need for horizontal ductwork and piping.
This system is particularly suited to high latent load
applications such as schools and laboratories, as well as
existing hotels in which the design sensible cooling load
is low and where a serviceable steam or hot water system
is available. Hospitals, motels, apartment houses,
professional buildings, and office buildings are other
applications.
An exceptional application of this system is a school
in which heating and ventilation are required at present
and conversion to full air conditioning may be required at
a future date. In this instance, equipment, air quantities
and layout are based on the air conditioning calculations.
Future conversion is easily accomplished by adding a
refrigeration machine, cooling coils and piping.
This chapter includes System Features, System
Description, Controls and Engineering Procedure for
designing a complete constant volume induction system.
SYSTEM FEATURES
The constant volume induction system offers many
features favorable for its application to medium and small
multi-room buildings. Some of these features are:
1. Individual Room Temperature Control – Zoning
problems are solved without the expense of
multiple pumps or zoned piping and ductwork
since each room is a zone.
2. Flexible Air System Design – The choice of low or
high velocity air distribution can be made on the
basis of economics and building requirements,
since units are designed to handle either type of
distribution.
3. Centralized Primary Air Supply – One central
station apparatus can serve both interior and
exterior rooms of the building, since the constant
volume, constant temperature characteristic of the
primary air is suitable for zones of this type.
4. Simplified Control System – A single nonreversing
thermostat and control valve or a self-contained
valve is the only requirement for each room.
5. Economy of Operation – The refrigeration
machine is not required during the intermidiate
season when the outdoor air is at the proper
temperature to handle the supply air temperature.
6. Controlled Ventilation, Odor Dilution and
Constant Air Motion – The system provides
positive ventilation to each space to dilute odors.
In addition, room air motion remains uniform since
this is a constant volume system.
7. Quiet Operation – All fans and other rotating
equipment are remotely located.
8. Centralized Maintenance – Since service is
required only in the machine room, maintenance
is easier to accomplish, with less distraction and
in a more orderly manner.
9. Filter Efficiency – Since filtration is accomplished
at a single location, higher efficiencies to meet the
desired requirements are attainable.
10. Central Outdoor Air Intake – This central location
allows a more desirable architectural treatment.
Wind direction has little or no effect on ventilation.
Building damage caused by rain leakage thru
numerous intakes is eliminated.
11. Convector Heating – Night, weekend, and holiday
heating is easily accomplished by operating a
single hot water pump or a steam system.
12. High Temperature Differential – Supply air
temperatures may be 25 degrees below room
temperatures since room air is mixed with the
primary air before the total air stream is
discharged into the room. This feature makes
possible smaller air quantities at lower
temperatures than with a conventional system.
Also, this means smaller duct sizes and smaller
central station apparatus.
Part 10. All-Air Systems | Chapter 2. Constant Volume Induction System
13. Centralized
Dehumidification
–
Since
all
dehumidification occurs at the central station, no
condensation occurs in the room. Thus, drain lines,
drain pans and cleaning of these items are
eliminated.
SYSTEM DESCRIPTION
Figure 10 is a schematic diagram of the system.
CENTRAL STATION APPARATUS
The central station apparatus conditions the air and
supplies either a mixture of outdoor and return air or
100% outdoor air to the room unit. The apparatus
contains filters to clean the air, and a dehumidifier to cool
and remove excess moisture from warm humid air or to
add winter dehumidification.
A relatively constant supply air temperature is
maintained at the fan discharge, normally from 50-55 F.
A high or low velocity air distribution system is used
to move the air from the central station to the room units.
A sound absorber (when required) located downstream
from the fan discharge is used to reduce the noise
generated by the fan.
Chilled water is circulated or refrigerant is
evaporated in the coils of the dehumidifier to remove
excess moisture and cool the air. Hot water or steam is
supplied to the unit heating coils.
INDUCTION UNIT
The induction unit is designed for use either with a
complete air conditioning system or with a system
providing heating and ventilating only. Figure 11 shows
the unit elements which include the air inlet, sound
attenuating plenum, nozzle and heating coil.
A constant volume of cool conditioned air is supplied
to the unit. This air, designated as primary air, handles
the entire room requirements for cooling, dehumidification
or humidification, and ventilation. The primary air induces
room air which is heated by the coil to provide summer
tempering (when needed) and winter heating.
Room temperature control is achieved by adjusting
the flow of hot water or steam thru the coil by a manual or
an automatic control valve.
Fig. 10 – Typical Constant Volume Induction System
Part 10. All-Air Systems | Chapter 2. Constant Volume Induction System
ENGINEERING PROCEDURE
The following procedure is offered to assure a
practical operating air conditioning system. As in all
design work, a survey and preliminary layout are
required, as explained in Part 1. Room loads and
associated air quantities are determined by using load
factors and method described in Part 1.
ROOM COOLING LOAD
Calculate the load for all typical exposures: east,
west, north, south and any space that has unusual loads.
Some flexibility may be allowed in these calculations to
provide for future partition changes, depending on the
type of application. In most multi-room applications, 8 to
16 room load calculations for typical sampling may be
required. This includes both room sensible and latent
load requirements.
AIR QUANTITIES
Calculate the air quantity required for each room.
This is determined from the following formula:
Where
Cfm da
= dehumidified air quantity
ERSH
= effective room sensible heat
BF
= dehumidifier coil bypass factor
tadp
= apparatus dewpoint temperature
trm
= room temperature
TABLE 2 – TYPICAL COMPARISON OF
ROOM LOAD CHARACTERISTICS\*
CONDITIONS
AT ROOM PEAK
LOAD
ROOM
NO.
EXPOSUR
E
ESHF
Roo
m
Temp
(F)
tadp
(F)
1
NE
.82
78
51.5
2
E
.86
78
52.0
3
SE
.86
78
52.0
4
S
.86
78
52.0
5
SW
.95
78
54.0
6
W
.95
78
54.0
7
NW
.95
78
54.0
8
N
.81
78
50.0
\* Based on maximum design conditions of 78 F, 45% rh,
thermostats assumed set at 75 F.
The air quantity determined from this formula is used
for two purposes: unit selection and design of the air
distribution system. All of the values in this formula are
explained in Part 1, Chapter 8, Psychrometrics. A short
discussion is included here for economic guidance in the
selection of apparatus dewpoint.
On installations where the relative humidity should
not exceed the design conditions for any reason, the
lowest apparatus dewpoint determined from the cooling
load estimates must be used in the formula. However, on
most installations there may be serveral rooms which
require an apparatus dewpoint lower than the rest of the
building. In these instances a compromise value is often
used, recognizing that thses spaces may have a relative
humidity that exceeds average design conditions.
As an illustration, calculations are made for a one-
story office building (Fig. 12). The resulting apparatus
dewpoints for the various rooms are shown in Table 2.
Note that the lowest apparatus dewpoint (50.0 F) occurs
in the north exposure. If 50.0 F is selected for use in
determining the air quantity for all the rooms, the relative
humidity will be below the room design condition in all
spaces other than the north exposure.
Conversely, if 54 F is used for determining the air
quantity, the southwest, west and northwest rooms will
have a satisfactory relative humidity, and the remaining
rooms will have a relative humidity that exceeds the
design condition. The suggested apparatus dewpoint to
be used in this instance is 52 F. If 52 F is used, the
Cfmda =
ERSH
1.08 × (1 - BF)(trm - tadp)
Fig. 11 – Typical Induction Unit
Part 10. All-Air Systems | Chapter 2. Constant Volume Induction System
northeast and north rooms will have a relative humidity
slightly higher than design.
Use of the compromise apparatus dewpoint results in
a practical system that gives excellent results most of the
time, and loses relative humidity control only in a few
spaces having a maximum latent load when the complete
building is at peak load.
ROOM HEATING LOAD
Calculate the room heating load for these two
conditions:
1. With the primary air fan operating. This gives the
required heating coil capacity for room units with
induction.
2. With the primary air fan not operating. This gives
the required heating coil capacity when the room
induction unit is used as a convector.
The first condition includes heating requirements to
offset transmission and infiltration, and to temper the
primary air from its entering temperature to the room
winter design temperature. The second condition
includes heating requirements to offset transmission and
infiltration only.
Building type and planned system operating periods
can influence the gravity heating calculations. Many
applications are designed for a night, weekend and
holiday set-back temperature. During these unoccupied
periods, the room temperature may be allowed to drop to
a rang of 60-65 F. This can result in a lower operating
cost and, at times, a smaller room unit.
UNIT SELECTION
Selection the room units to satisfy the following
requirements:
1. Primary air quantity.
2. Room heating load (coil capacity).
3. Sound level appropriate to the application.
4. Space limitations.
FIG.12 – TYPICAL OFFICE BUILDING
Part 10. All-Air Systems | Chapter 2. Constant Volume Induction System
Once these items are established, unit selections can
be made from the manufacturer’s catalog.
Often, the gravity heating requirements (with fan not
operating) may indicate a larger unit than that required to
satisfy the cooling requirements. It is more economical to
operate a fan for limited periods of time during extreme
winter weather than to select a larger unit. This is easily
accomplished automatically by installing in a typical room
a night thermostat which starts the primary air fan when
the room temperature drops below the thermostat setting.
The design water flow rate used in selection of the
unit can influence the total system cost. The lower the
flow rate, the lower the first cost of system piping and
pump. However, a check should be made to determine if
turbulent flow conditions exist in the unit coil. For a /
inch OD tube, the minimum flow is approximately 0.7 gpm
for turbulent conditions.
CENTRAL APPARATUS
Select the central air handling apparatus for the sum
of the air quantities supplied to each space.
Two methods may be used to determine the
dehumidifier load. The first (Example 1) results in a
smaller refrigeration load and, therefore, lower owning
and operating costs, but requires more time to calculate.
Since all rooms are not at peak load or design
temperature simultaneously, the air entering the
dehumidifier is at a lower temperature than the mixture of
room design temperature and outdoor ventilation air
temperature. This condition occurs in systems using
return air.
Example 1 – Calculation of the Dehumidifier Load
Given:
Building shown in Fig. 12
Outdoor design
= 95 F, 75 F wb, hoa = 38.6
Room design
= 78 F, 45% rh, hrm = 29.0
Apparatus dewpoint
= 52.0 F, hadp
= 21.4
4-row coil BF
= .20
Supply Air
Ventilation Air
Quantity
Quantity
West exposure
=
5600 cfm
920 cfm
East exposure
=
4800 cfm
790 cfm
South exposure
=
2000 cfm
330 cfm
North exposure =
1280 cfm
210 cfm
Total
= 13680 cfm 2250 cfm
Return air at 78 F, 45% rh, hrm
= 29.0
West exposure
=
5600-920 = 4680 cfm
Return air at 75 F, 50% rh, hrm = 28.2
East exposure
=
4800-790 = 4010 cfm
South exposure = 2000-330
= 1670 cfm
North exposure = 1280-210
= 1070 cfm
Total
= 6750 cfm
Find:
Dehumidifier load
Solution:
Basic equation is
Load
= 4.45 X cfmda
X (1 - BF)(hea - hadp)
Where:
cfmda
= dehumidified air quantity
hea
= entering air enthalpy
hadp=
apparatus dewpoint enthalpy
BF
= bypass factor
Outdoor air at 95 F, 75 F wb, hoa
= 38.6
Load
= 4.45 X 2250 X (1 - .2)(38.6 – 21.4)
= 137,800 Btu/hr
Return air at 78 F, 45% hr, hrm
= 29.0
Load
= 4.45 X 4680 X (1 - .2)(29.0 – 21.4)
= 126,500 Btu/hr
Return air at 75 F, 50% rh, hrm
= 28.2
Load
= 4.45 X 6750 X (1 - .2)(28.2 – 21.4)
= 163,300 Btu/hr
Total dehumidifier load
= 137,800 + 126,500 + 163,300 = 427,600 Btu/hr
The second method of determining the dehumidifier
load is less complex, but results in a load larger than
required. It consists of adding the total loads for each of
the spaces. Also, this can be determined by using the
same formula shown in Example 1, and by assuming all
of the rooms are at peak load simultaneously.
Using the values shown in Example 1, the
dehumidifier load in this instance is:
Outdoor air at 95 F, 75 F wb, hoa = 38.6
Load = 4.45 X 2250 X (1 - .2)(38.6 – 21.4)
= 137,800 Btu/hr
Return air load at 78 F, 45% rh, hrm= 29.0
Load = 4.45 X 11,430 X (1 - .2)(29.0 – 21.4)
= 309,000 Btu/hr
Total dehumidifier load = 446,800 Btu/hr
When the loads calculated by methods 1 and 2 are
compared, method 1 represents a 4.3% saving over
method 2. This saving is reflected in the cost of the
refrigeration system, dehumidifier coil and the
interconnecting piping system.
A preheater may be required when the mixture
temperature of the minimum outdoor air and return air is
Part 10. All-Air Systems | Chapter 2. Constant Volume Induction System
below the desired supply air temperature. It may be
selected to temper the minimum outdoor air to 40 F or to
heat the mixture of outdoor and return air to the required
dewpoint temperature.
REFRIGERATION LOAD
The refrigeration load is determined by the
dehumidifier load. When more than one dehumidifier is
used, the total load is the sum of all of the dehumidifier
loads. This assumes that all dehumidifier are operating
normally at the same time with no additional diversity
factors.
DUCT DESIGN
Methods described in Part 2 should be used in
designing the air distribution system. Since this is a
constant volume system, no special precautions are
required by changing load conditions.
Low velocity duct systems are normally preferred
since they are simpler to design and result in lower
owning and operating costs. However, they do require
more space and are more difficult to balance.
In many building the amount of space available higher
velocity system is required. Usually, Class II a high
velocity system, and extra care must be taken in duct
layout and duct construction. Particular care must be
given to the selection and location of fittings to avoid
excessive pressure drop and possible sound problems.
Ducts must be carefully sealed to prevent air leakage.
Round duct is preferred to rectangular ductwork because
of its greater rigidity.
Although other methods of duct sizing such as equal
friction or velocity reduction may be used, the static
regain method is preferred. A system designed by the
static regain method tends to be self-balancing since it is
designed for the same static pressure at each terminal.
This minimizes field balancing and results in a system
that is quieter and more economical to operate.
PIPING DESIGN
Design the piping system in the normal manner.
Either a hot water or steam distribution system may be
used to supply the unit coils. Although steam is
acceptable and has been extensively used in the past,
hot water is currently the normally preferred heating
medium. It provides quieter operation, easier and more
uniform control of room temperature; it requires a simpler
and less complicated piping system with a minimum of
mechanical specialties.
Regardless of whether steam or hot water is used,
normal design practice should be followed in laying out
the system as shown in Part 3. For hot water, either a
direct return or a reverse return system may be used.
However, a reverse return system is preferred and should
be used wherever practical, since it provides an
inherently balanced system.
CONTROLS
A basic pneumatic control arrangement is shown in
Fig. 13.
UNIT CONTROL
Control of steam or hot water flow to the coil is the
only control necessary at the unit. This may be
accomplished either manually or automatically.
Manual control is accomplished by operating a hand valve
to vary the flow of steam or hot water thru the coil. While
satisfactory control of unit capacity can be obtained in
this manner, it is inconvenient because the room
occupant must adjust the capacity to meet variations in
room load caused by such factors as changing outdoor
temperatures or sun load. With a hot water system, some
FIG.13 – CONSTANT VOLUME INDUCTION SYSTEM
CONTROL, TYPICAL PNEUMATIC ARRANGEMENT
Part 10. All-Air Systems | Chapter 2. Constant Volume Induction System
of these adjustments may be minimized by varying the
supply water temperature depending on the outdoor
temperature, and by zoning the piping to supply different
temperature water to exposures with different sun loads.
Most installations are supplied with automatic
controls to maintain constant room temperatures,
regardless of changing load conditions. Either pneumatic,
electric or self-contanied controls may be used. Since the
fluid is always hot, only a nonreversing thermostat is
necessary to control the valve.
A direct-acting thermostat and a normally open valve
are usually selected with pneumatic or electric controls so
that the valve opens when the air supply or electric
control circuit is shut off. This is particularly useful for
pneumatic systems because gravity heating can be
obtained for night and weekend operation without the
expense of running the air compressor. In addition, it
provides a safety feature in that heating is still available in
the event of failure of the air system or electric control
circuit.
With pneumatic or electric controls, the thermostat
may be located on the wall or conveniently mounted on
the unit within the enclosure. Self-contained controls are
always mounted within the enclosure because the
thermostat and valve are an integral unit.
With unit mounted controls, the temperature sensing
bulb of the thermostat is placed in the induced air stream
between the recirculating grille and the coil. It may be
very close to the coil; however, metal-to-metal contact
between the coil and the bulb must be avoided to assure
proper control.
Several units may be controlled with one thermostat
and one valve. When this is done, the thermostat should
be centrally located to assure that the temperature
sensed by the thermostat is representative of average
room conditions. Consideration should be given to
possible future relocation of the partitions.
CENTRAL APPARATUS CONTROL
Either electric or pneumatic controls may be used for
the central apparatus. The sequence of operation is the
same regardless of which is used.
Summer Operation
The minimum outdoor air damper is interconnected
with the fan starter so that the damper opens as the fan is
started. With the summer position, the maximum outdoor
air damper is closed and the return air damper is wide
open. Normal procedure is to maintain a constant leaving
water temperature from the chiller. Thus, with a constant
entering water temperature to the dehumidifier, the
primary air temperature is at its design maximum during
the peak load condition, but drops as the load on the
dehumidifier decreases. Increased flexibility in room
control is therefore during off-peak operation.
Winter Operation
When the outdoor air temperature is below the
design primary air temperature (50-55 F), the refrigeration
machine is shut off and the summer-winter switch is set in
the winter position. This allows the thermostat in the fan
discharge to modulate the outdoor and return air
dampers to maintain the desired temperature. Thus, the
cool outdoor air is used as a source of free cooling.
If a preheater is used in the minimum outdoor air, a
thermostat located dowstream of the coil is set at a
minimum of 40 F. If a preheater is used in the mixture of
outdoor and return air, a thermostat located dowstream of
the coil is set for about 5 degrees below the fan discarge
thermostat, but not lower than 40 F. The preheater is
inoperative unit only the minimum outdoor air damper is
open.
Part 10. All-Air Systems | Chapter 3. Multi-Zone Unit System
CHAPTER 3. MULTI-ZONE UNIT SYSTEM
The all-air Multi-Zone Blow-Thru Unit System that has
heating and cooling coils in parallel is a constant volume,
variable temperature system. It is applied to areas of
multiple spaces or zones which require individual
temperature control.
This system is considered when one or more of the
following conditions exist:
1. The area consists of several large or small spaces to
be individually controlled – a school, a suite
of offices, an interior zone combining several individual
open floors of a multi-story building.
2. The area includes zones with different exposure and
different characteristics of internal load – a
bank
floor of a building, a large open multi-exposure office
space.
3. The area combines a large interior zone with a
relatively small group of exterior spaces.
4. The area consists of interior spaces with individual
load characteristics – radio and television studios.
Examples of these conditions are shown in Fig. 14.
The blow-thru system is essentially applicable to
locations and areas heaving high sensible heat loads and
limited ventilation requirements. Applications of high
ventilation requirements need a dehumidifying coil in the
minimum outdoor air with heating available at the heating
coil at all times. This is necessary to prevent the bypass
of humid outdoor air around the cooling coil.
This chapter includes System Features, System
Descriptions, Controls, and Engineering Procedure to aid
in designing a complete multi-zone unit system.
Fig. 14 – Typical Areas Served by a Multi-Zone Unit (s)
Part 10. All-Air Systems | Chapter 3. Multi-Zone Unit System
SYSTEM FEATURES
The following are some of the features of a properly
designed multi-zone unit system:
1. Individual Space or Zone Temperature Control –
Zoning problems are solved since each space is
treated as a zone and is supplied with air
quantities at the proper temperature.
2. Individual Zoning from Minimum Apparatus –
Central station zoning is facilitated by having
available those sizes of prefabricated units which
are most frequently required. The field-assembled
apparatus can be fitted to any requirements.
3. Simple Nonchange-over Operation – Change-over
from summer to winter or vice versa consists of
manually stopping and starting the refrigeration
plant. Space thermostats need be set only once.
4. Simplified AirTransmission and Distribution – Only
single air flow ducts and standard selection of air
diffusers and outlets are needed. The system is
easy to balance.
5. Centralized Conditioning and Refrigeration –
Services such as power, water and drains are
required only in apparatus and machine rooms.
6. Centralized Dehumidification – All air is
dehumidified at the central station; there is no
condition within the conditioned space, thus
eliminating the need for drain pans or piping.
7. Centralized Service and Maintenance – These
functions are easier to accomplish in apparatus and
machine rooms. There is no tracking thru
conditioned spaces.
8. Economy of Operation – All outdoor air can be used
when its temperature is low enough to handle the
cooling load, thus saving on refrigeration machine
operation.
9. Filter Flexibility – Filtration is acomplished at a
central location; therefore, a wide choice of filtration
methods is afforded, based on the desired need or
efficiency.
10. Quiet Operation – All fans and other rotating
equipment are remotely located.
SYSTEM DESCRIPTION
CENTRAL APPARATUS
A multi-zone unit system is shown in Fig. 15. This
apparatus may be a factory-assembled unit, or it may be
field-assembled. However, a majority of the applications
use one or more factory-assembled units, each of which
consists of a mixing chamber, filter, fan, a chamber
containing heating and cooling coils, warm and cold air
plenums, and a set of mixing dampers. The mixing
dampers blend the required amounts of warm and cold
air to be transmitted thru a single duct to outlets in the
zones.
OPERATION EQUIPMENT
A system may incorporate a preheat coil for minimum
outdoor air when system design may require the
maintaining of a higher design temperature of the
incoming outdoor air. For applications where more
exacting humidity control is required, a dehumidifying coil
may be incorporated in the minimum outdoor air. An
exhaust air fan may be added if a positive removal of air
is required. A steam pan, grid or atomizing spray
humidifier may be added for winter humidity control
purposes.
OTHER SYSTEM COMPONENTS
For economic reasons the air transmission system is
designed using conventional velocities. Standard air
distribution outlets are used.
The refrigeration requirements are satisfied by either
direct expansion or water chilling equipment. The heating
requirements are fulfilled by either steam or hot water.
When the latter is used, a separate piping system
connects the apparatus heating coil to the boiler plant.
The chilled and hot water circuits must be distinct entities.
SYSTEM OPERATION
The all-air multi-zone blow-thru system mixes at the
conditioning apparatus the required quantities of warm
and cold air needed by the conditioned space. A single
duct transmits the air mixture at the temperature
necessary to properly balance the space load. Individual
zone thermostats control the mixing dampers at the unit.
The temperature in the cold air plenum, controlled only
during winter operation, is maintained at the design
dewpoint temperature by a thermostat located
downstream of the dehumidifier coil. The hot air plenum
heating coil is activated by a thermostat located outdoors.
This thermostat in the hot air plenum, due to changing
outdoor temperature.
Part 10. All-Air Systems | Chapter 3. Multi-Zone Unit System
ENGINEERING PROCEDURE
The design of a multi-zone unit system generally
follows conventional practices. Part 1, Load Estimating,
should be referred to for all information on survey,
preliminary layout and load calculations. Particulars are
discussed in the following text.
ZONING
In dividing an area into zones, similarities of
exposures, internal loads and occupancy must be
considered. Also, the grouping of spaces into zones
should be determined by physical size, arrangement of
constituent spaces, and
uniformity
of
control
requirements. In other words, all exposures and interior
zones should be grouped individually. The character of
occupancy, whether executive, supervisory or general,
may also govern the zoning. For a successful zone
control, the requirement of cooling and heating, both
hourly and seasonal, must be consistant thruout the
spaces constituting a zone. A careful analysis of zoning
should permit a uniform summer dewpoint selection and
a consistent winter heating requirement thruout each
zone.
Figure 16 illustrates the floor plan of an office suite.
The multiple exposure and the occupancy pattern
indicate varying loads both hourly and seasonal. To
maintain the desired temperature conditions in each
space or group of spaces, it is necessary to shift a
portion of the cooling effect from one space to another as
the solar load moves around the building with the sun.
The east exposure has is maximum in the morning while
the west exposure reaches its peak in the late afternoon.
The board room and part of the general offices
constitute the interior zone. The general offices, unless
FIG.15-TYPICAL MULTI-ZONE UNIT SYSTEM
FIG.16-TYPICAL OFFICE SUITE
Part 10. All-Air Systems | Chapter 3. Multi-Zone Unit System
directly under a roof, have a constant load thruout the
day. The board room may be occupied or empty at any
time of
the day. The interior spaces usually require cooling
during both summer and winter to offset the major load of
lights, people and perhaps office equipment. Thus, a
careful analysis is indicated, and the only limitation to the
number of zones is the first cost and the size(s) of multi-
zone units required to perform the task.
COOLING LOAD
Peak sensible and latent loads are calculated for
each zone. A peak block estimate is prepared for the
total area served by an individual conditioning apparatus.
The block estimate may result in either the
summation at the same time or a reduced load dominated
by one of the exposures.
The Btu calculations have the following adjustments,
indicated in Fig. 17:
1. Since the system is a blow-thru arangement, the
fan horsepower load is not included in the effective
room sensible heat, but is added to the grand total
heat.
2. Since there is a leakage thru the warm air
dampers, it is necessary that the cooling estimate
of outdoor air bypassing the coil at peak cooling
must be increased approximately 10%. This means
that the bypass factor used in determining the
outdoor air portion of the effective room sensible
and latent heat must be increased by 0.1.
3. If the heating coil is operated in summer, there is
an additional heat gain in the bypass air. This is
accounted for as a part of the effective room
sensible heat load by the use of a supply duct heat
gain factor which is approximately 2-4% of the
room sensible heat. This bypass air heat gain is in
addition to the actual duct heat gain which must
also be included.
The required apparatus dewpoint is calculated from
individual and block load estimates. The dewpoint of the
block estimate is usually the one selected as the
apparatus dewpoint of the system. If one of the individual
zones requires a lower dewpoint temperarture at the
same time as the block estimate peak, an adjustment
may be necessary depending on the size and importance
of the zone.
The block load for the area served by one multi-zone
unit determines the apparatus dewpoint temperature, the
cooling coil load, and the refrigeration requirements. The
instantaneous load for each zone is used to calculate the
zone dehumidified air quantity, and this quantity plus the
10% warm bypass air constitutes the supply air to the
zone.
DEHUMIDIFIED AIR
The dehumidified air quantity for each zone or the
total area is calculated from the peak effective room
sensible heat load using the calculated apparatus
dewpoint and the estimated coil bypass factor selected
from Part 1. The applicable formula is as follows:
Where
cfmda
= dehumidified air quantity
ERSH
= effective room sensible heat (Btu/hr), for
individual zone or block estimate of all
zones
BF
= bypass factor
trm
= room temperature (F)
tadp
= apparatus dewpoint temperature (F)
The sum of the zone air quantities may be used to
select the apparatus cooling coil. If the block estimate
indicates a wide diversity in the load resulting in a smaller
quantity of dehumidified air, the cooling coil size may be
reduced to handle this smaller quantity.
SUPPLY AIR
The unit supply air quantity is equal to the sum of the
dehumidified air quantities supplied to individual zones
plus the suggested 10% bypass thru the warm air plenum
dampers.
zone cfmsa = cfmda + cfmba =1.1 X cfmda
cfmda = 1.08(1 – BF) (trm – tadp)
ERSH
FIG.17- ADJUSTMENTS TO BTU CALCULATIONS
Part 10. All-Air Systems | Chapter 3. Multi-Zone Unit System
unit cfmsa
= 1.1(cfmda1 + cfmda2 + … + cfmdan)
Where
cfmsa
= supply air quantity
cfmda
= dehumidified air quantity. (Subscripts of
da, as in da1, indicate zone dehumidified
air quantities.)
cfmba
= warm bypass air quantity
The sum of the zone supply air quantities is the basis
for the selection of the fan. The individual zone supply air
quantities are used to design the air duct transmission
system and select the outlet terminals.
HEATING LOAD
Winter heating load to offset transmission and
infiltration is calculated for each individual zone. The total
requirements and the highest temperature called for in
any one zone form the basis for selecting the heating coil.
Where:
cfmsa
= individual zone summer supply air quantity
trm
= room temperature (F)
twaw
= winter warm air temperature (F)
The heating coil load must take into account the total
area heating requirements and heating of the leakage
thru the cold air dampers. The temperature of the winter
supply air used for cooling approaches the temperature
of the summer apparatus dewpoint which is
approximately 55-60 F. Thus, the heating coil capacity is
determined as follows:
Coil heating load = unit cfmsa X 1.08 X (twaw – tedb)
Where:
cfmsa
= total fan supply air quantity
twaw
= winter warm air temperature (F), highest
of all zones
tedb
= coil entering air temperature (F), the
lowest temperature of outdoor and return
air mixture, or approximately 55-60F
DUCT DESIGN
For design details of the air transmission system and
of air distribution methods, refer to Part2, Air Distribution.
For economic reasons, the air ducts are normally
designed for conventional velocities which also permit the
use of standard air outlets.
Since each duct feeds one or a small number of
outlets, the only requirement is to size the parallel ducts
such that each has an equal or nearly equal pressure
drop. The duct that has a number of outlets must be
designed to provide equal pressure at all outlets. This
means that the particular run of the duct is sized
independently by the static regain method. Balancing
dampers may be required and their use should be
investigated. The return air duct is usually short and,
therefore, may be sized by the equal friction method.
Where space is restricted, the air transmission and
distribution may be designed using high velocity and high
pressure principles. Under such circumstances, the multi-
zone unit system may be converted and adapted to a
dual-duct system.
A properly engineered selection of a multi-zone unit
and a good design of air distribution system minimizes
the need for sound treatment. Normal precaution (Part 2)
should be followed.
CENTRAL APPARATUS
Refer to Parts 2 and 6 for details of equipment.
Normally, the air handling apparatus is a factory-
fabricated multi-zone unit (Fig. 15). Occasionally, for
special or large requirements, the apparatus is
assembled in the field from separate component parts.
Thruout this text, guidance has been indicated
concerning the capacities required of the major
components. However, a few additional details are
necessary.
The fan is sized for an air quantity to satisfy all zones
at their peaks, and is selected to operate at a static
pressure sufficient to overcome the resistance of all
system elements. Specific attention should be given to
possible differences in pressure drops of the parallel
cooling and heating coils; the larger pressure drop
should be used. The zoning dampers should be
proportioned on the basis of air quantities for each zone
at fairly uniform velocities.
To minimize stratification and to assure that all zones
have access to uniform heating, cooling and ventilation,
the outdoor and recirculated air is brought to the unit
across the full width of the unit. Connecting air streams to
either side (or ends) of the unit produces harmful
inequality of air temperatures and quality. Under these
circumstances, the zone control is utterly defeated.
REFRIGERATION LOAD
Select the refrigeration plant to match the
dehumidifier load or, in the case of more than one
dehumidifier, the sum of the dehumidifier loads.
Allowance should be made for diversity of loading if
diversity can occur.
twaw = trm +
1.08 X cfmsa
individual zone heat loss
Part 10. All-Air Systems | Chapter 3. Multi-Zone Unit System
PIPING DESIGN
Design of water, steam and refrigerant piping is
discussed in Part 3, Piping Design.
If hot water is used for winter heating, separate cold
and hot water piping systems should be installed for the
cooling and heating coil. It is extremely important that
both heating and cooling are available during marginal
weather conditions. At these times, while the interior
zones call for cooling, some of the exterior zones may call
for heating.
CONTROLS
PNEUMATIC AND ELECTRIC
Either a pneumatic or electric system may be applied
to regulate the operation of the multi-zone unit and to
control the space or zone temperature with either chilled
water or direct expansion refrigeration. Figures 18 and 19
illustrate respectively the pneumatic and electric
arrangements of controls. The sequence of operation is
the same with either combination.
With direct expansion cooling coils, special attention
should be given to provide flexibility for partial load
control. If the capacity control of a single compressor
does not satisfy the situation, multiple compressors
should be considered in order to prevent compressor
cycling at a minimum load.
SUMMER OPERATION
The minimum outdoor air damper motor M1 (Fig. 18)
is interconnected with the fan starter. As the fan starts,
the minimum outdoor air damper opens. When the
refrigeration is on, the maximum outdoor and exhaust air
dampers close and the return air damper opens (motors
M2 and M3).
Normally, the chilled water temperature is maintained
at a constant level and the design quantity of the water is
continuously circulated thru the cooling coils. This
arrangement allows the apparatus dewpoint temperature
to fall at partial load conditions; this reduced temperature
FIG.18- MULTI –ZONE UNIT SYSTEM CONTROL,
TYPICAL PNEUMATIC ARRANGEMENT
Part 10. All-Air Systems | Chapter 3. Multi-Zone Unit System
helps to maintain better humidity conditions as the zone
loads and sensible heat ratis fall.
Each zone thermostat T3 controls a warm and cold
plenum mixing damper motor M4.
WINTER OPERATION
With outdoor air temperatures below the design cold
plenum temperature, the refrigeration source is shut
down. At this time thermostat T1 modulates the outdoor,
return and exhaust air dampers to maintain the desired
cold plenum temperature. The cool outdoor air is utilized
to provide cooling during marginal and winter weather.
Below a predetermined outdoor temperature, the
outdoor thermostat T2 allows full steam pressure or full hot
water flow to the heating coil.
VARIATIONS
Depending on the climate, a preheat coil may be
added to heat the minimum outdoor air; this coil is under
control of the cold plenum thermostat.
If it is desired to precool the minimum outdoor air, a
precooling coil may be added and controlled from the
thermostat located on the leaving side of the coil; this
thermostat is set at the room dewpoint temperature.
If it is desired to hold humidity at a lower level within
zones during the summer, this may be achieved by
turning on the heating coil in the unit; the added heat
calls for an equivalent amount of cooled and
dehumidified air, lowering the room humidity.
If it is desired to add a humidifying effect, the means
of humidification should be controlled from a humidistat
located in the return air path.
Part 10. All-Air Systems | Chapter 4. Dual-Duct System
CHAPTER 4. DUAL-DUCT SYSTEM
The all-air Dual-Duct System is well suited to provide
temperature control for individual spaces or zones. This
temperature control is achieved by supplying a mixing
terminal unit with air from two ducts with air streams at
two different temperature levels; one air stream is cold
and the other is warm. The mixing terminal unit
proportions the cold and warm air in response to a
thermostat located in its respective space or zone.
The multi-room building is a natural application for
this system. Many systems are installed in office
buildings, hotels, apartment houses, hospitals, schools
and large laboratories. The common characteristic of
these multi-room buildings is their highly variable sensible
heat load; a properly designed dual-duct system can
adequately offset this type of load.
This chapter includes System Features, System
Description, Engineering Procedure, Controls, and
System Modifications.
SYSTEM FEATURES
The dual-duct system offers many features that are
favorable for application to multi-room buildings where
individual zone or space temperature control is desired.
Some of these features are:
1. Individual Temperature Control – Flexibility and
instant temperature response are achieved
because of the simultaneous availability of cold
and warm air at each terminal unit at all times.
2. Individual Zoning From Minimum Apparatus –
Central station zoning is minimized by having
available at each terminal both heating and
cooling at the same time.
3. Simple Nonchange-over Operation – The space
or zone thermostats may be set once, to control
year-round temperature conditions. Starting and
stopping of the refrigeration machine and boiler is
the only requirement for extreme changes in
outdoor temperatures.
4. Centralized Conditioning and Refrigeration –
Services such as power, water and drains are
required only in apparatus and machine rooms,
and are not needed thruout the building.entralized
5. Servicing and Maintenance – These are
accomplished more easily and efficiently in
apparatus and machine rooms. Less dust and dirt
are tracked thruout the building.
6. Central Outdoor Air Intakes – Building stack
effect and leakage of wind and rain are
minimized. More desirable architectural treatment
may be achieved.
7. Economy of Operation – All outdoor air can be
used when the outdoor temperature is low enough
to handle the cooling load, thus saving on
refrigeration machine operation.
8. Filter Efficiency – Since filtration is accomplished
at a central location, higher filtration efficiencies
are economically attainable to match the
requirements.
9. Quiet Operation – All fans and other rotating
equipment are remotely located.
10. Flexible Air System Design – The choice of
medium or high velocity air transmission can be
made on the basis of economics and building
requirements.
SYSTEM DESCRIPTION
THREE BASIC ARRANGEMENTS
Figure 20 shows three basic arrangements of a dual-
duct system, in each of which the two ducts conveying
the warm and cold air stream and the air terminal units
are of common design.
However, the arrangements of the central station
apparatus differ, depending on the degree of precision
desired in humidity control. In Arrangement 1, during
summer partial load conditions minimum outdoor air may
bypass the cooling coil and travel directly into the warm
duct. Thus, the space or zone relative humidity may rise
above design if heat is not applied to the warm duct. The
addition of heat in summer does add to operating costs.
Figure 21 shows relative humidity at partial loads with
various warm air temperatures when Arrangement 1 is
used.
Part 10. All-Air Systems | Chapter 4. Dual-Duct System
FIG.20- TYPICAL DUAL- DUCT SYSTEM ARRANGEMENTS
Part 10. All-Air Systems | Chapter 4. Dual-Duct System
In Arrangement 2 a precooloing coil cools and
dehumidifies the minimum outdoor air. Therefore, the
problem of bypassing unconditioned outdoor air thru the
warm duct is eliminated. Operation of both Arrangement
1 and 2 is similar to the operation of either a single-duct
face and bypass system or a multi-zone unit system,
except that in a dual-duct system the bypass warm air
and the cold air are mixed at the terminal unit. It should
be noted also that in both Arrangements 1 and 2 the
dehumidifier and fan are applied in a blow-thru
arrangement.
In Arrangement 3 the dehumidifier and the fan are
shown for a draw-thru arrangement; the total air quantity
is dehumidified before heat is applied to the warm air
stream. Thus, Arrangement 3 is similar in operation to a
straight reheat system. It is used primarily to satisfy
exacting humidity requirements.
CENTRAL STATION APPARATUS
As seen in Fig. 20, there are several variations of the
central station apparatus. Generally, the diagrams show
that:
1. Whatever the arrangement, the dual-duct system
is capable of utilizing 100% outdoor air for cooling
purposes during intermediate seasons.
2. A combination return-exhaust air fan is used to
exhaust excess air to the outdoors and to return
air to the central apparatus in balance with
maximum outdoor air required.\*
3. The total supply air is always filtered.
4. Minimum ventilation air may be preheated if
required.
5. The degree of dehumidification is determined by
the apparatus arrangement.
6. Sprays are optional, and may be included where
shown in Fig.20.
Standard methods of refrigeration and sources of
heating are employed to provide the cooling and heating
required to condition the spaces. For ordinary comfort
applications, precise control of humidity is not essential.
However, for economic and comfort reasons during
summer operation, the humidity variations should be
limited to a range of approximately 45-55% rh. During
winter operation lower relative humidities (10-30% rh) are
usually maintained to prevent moisture condensation on
cold surfaces.
\*On very small systems it is possible to omit the return air fan,
provide there is a provision to dispose of the minimum ventilation air as
well as the total outdoor air when used for cooling
The dual-duct system may be designed by using
either a high or medium velocity air transmission system
connecting the central apparatus and the terminal units.
On both the blow-thru and drawthru arrangements, care
should be exercised to design the apparatus-to-main-
duct transitions for a minimum pressure loss and noise
generation. Although the terminal units are sound treated,
it may be necessary to additional sound treatment after
the fan to reduce the noise generated by the fan.
DUAL-DUCT TERMINAL
The dual-duct terminal unit is designed to:
1. Supply the correct proportions of the cold and
warm air streams thru thermostatically controlled
air valves.
2. Mix the two air streams and discharge them at an
acceptable sound level.
3. Provide a constant volume of discharge air with
varying duct static pressures.
The individual terminal units are available in
arrangements suitable for either a vertical or horizontal
installation, and may be used with an under-the-window
grille, a side wall grille, or a ceiling diffuser. The horizontal
units are also available with octopus-type adapters to
supply serveral ceiling mounted diffusers. Some of the
large units may be connected to a low pressure duct
system to distribute air thru standard side wall grilles or
ceiling diffusers.
Varying amounts of cold dehumidified air from the
cold duct and either neutral (slightly above room
temperature) or moderately heated air from the warm
duct are supplied to the terminal units to satisfy the
demands of the space or zone thermostat. The cold air
supply at 100% volume is designed to offset the sensible
and latent heat loads and the ventilation requirements of
the space. The warm air is supplied to keep the space or
zone thermostat reduces the cold air flow.
There are two commonly used methods of operating
the warm air portion of the system. The warm air
temperature may be maintained slightly above that of the
FIG.21- PARTIAL LOAD PERFORMANCE OF A DUAL-
DUCT SYSTEM, ARRANGEMENT
Part 10. All-Air Systems | Chapter 4. Dual-Duct System
space or zone; it may also be controlled by a return air
hygrostat which raises the temperature as the relative
humidity increases. As the warm air temperature is
raised, the space or zone thermostat calls for less warm
air and more dehumidified air, thus reducing the rising
relative humidity. Another method is to maintain the warm
air temperature at a higher level constantly.
In winter the warm air duct may supply all the heating
requirements of the space or zone served. If the building
has, or is designed to have, peripheral heating, the warm
air temperature is maintained close to the room
temperature.
The dual-duct terminal units are equipped with
dampers (valves), damper actuators, and volume
compensators to provide constant volume, regardless of
varying pressure within the cold and warm air supply
ducts. The terminal unit warm air damper is normally
open. Space temperature is controlled by a thermostat
operating the cold warm air damper actuators to effect a
proper mixture of the two streams to satisfy the load.
ENGINEERING PROCEDURE
BUILDING SURVEY
Before the cooling-heating load can be estimated, a
comprehensive survey of the building must be made. This
assures an accurate evalution of the building
characteristics, nature and extent of loads, and factors
that will direct the establishment of space and zone
combinations and selection of the system arrangements.
TABLE 3 – HEAT GAINS REFLECTED IN LOAD
CALCULATIONS
ARRANGEMENT
Blow - Thru
Draw - thru
HEAT GAIN
LOAD
FROM
Warm Duct
(heating)
Cold Duct
(dehumid.)
Dehumid.
Warm Duct
(reheat)
Supply Duct
heat loss
yes
yes
heat loss
Supply Duct
(leakage loss)
yes
yes
yes
--
Supply Fan
Motor
yes\*
yes
yes
--
Minimum
Outdoor Air
yes
yes
yes
--
Return Duct
yes
yes
yes
--
Return Duct
(leakage gain)
yes
yes
yes
--
Pump
--
yes
yes
--
Dehumidifier
and Pipe Loss
--
yes
yes
--
\* Whether the minimum outdoor air affects the warm air temperature, precooled or not,
depends on the apparatus layout.
COOLING AND HEATING LOADS
Since a dual-duct terminal unit supplies a constant
volume of air to each space or zone, the specific air
quantity for a space or zone is determined by either the
cooling load, the heating load, or the ventilation needs,
whichever requires the maximum air volume. Therefore, it
is necessary to estimate the cooling load, the heating
load, and the ventilation requirements for each space and
zone.
The peak building load is used to determine the
apparatus dewpoint, which in turn determines the cooling
air requirements. This dewpoint must be checked against
individual space or zone apparatus dewpoints for
possible deviations, and occasionally some compromise
adjustment may be made.
Either the heating load, cooling load, or ventilation air
quantity determines the maximum total air supply to each
space. However, it is necessary to maintain uniform air
change thruout all the spaces in the building. If the air
volume as determined by the cooling load is insufficient,
then the heating load will determine the air volume.
The over-all refrigeration and heating requirements
are established by the totals of the cold and warm air
quantities respectively.
Since the dual-duct system central station apparatus
may be either a blow-thru or draw-thru arrangement, a
different accounting appropriate to each arrangement
should be made of the supply duct heat gain, fan
horsepower heat gain, and duct leakage (Table 3).
Summarizing the preceding, the load estimsting
procedure should:
1. Establish system zones.
2. Calculate the peak room sensible load for each
space (including items from Table 3).
3. Calculate the latent load for each space.
4. Calculate the required apparatus dewpoint for
each space.
5. Select the desired apparatus dewpoint.
6. Calculate the heating load for each space
(including items from Table 3).
The data in Part 1, Load Estimating, should be used
for guidance in survey and load calculations.
Part 10. All-Air Systems | Chapter 4. Dual-Duct System
AIR QUANTITIES
Before establishing a procedure for estimating the
volume of cold and warm air streams, certain aspects of
the dual-duct system must be understood. Esentially, this
system is a high pressure system because of high air
transmission velocities and moderately high pressure
drop thru the peak of their cooling or heating demand, all
the spaces and zones receive a constant volume of air,
all cold, all warm, or a mixture of each. In summer the
warm air duct supplies air above room temperature. This
condition occurs because of the outdoor air and return air
pick-up (duct and return air fan horsepower). In winter the
cold air temperature is slightly warmer than it is in
summer, and is maintained between 55 F and 60 F.
In summer he peak the space or zone terminal unit
which is not at the peak of is cooling demand admits
some air that is warmer than the room air. This bypass air
has to be cooled. Therefore, the terminal rebalances the
amount of cold air. In winter the reverse is ture. Within
both ducts there are also variations of flow and pressure
which must be compensated for by the terminal unit.
The effects of a terminal unit which create additional
bypass are (1) a variable pressure behind the damper,
(2) and internal volume compensation, (3) a temperature
difference between the two streams of air, and (4)
construction characteristics of the terminal itself. This
bypass air is either warm at the peak of summer cooling
requirements or cold at the peak of winter heating
requirements.
The following procedure establishes the various air
quantities involved in the design of the dual-duct system:
1. Individual space or zone air quantity (cfmsa) is
established on an individual maximum of cooling or
heating load, or ventilation requirements.
These cfm air quantities, at their maximum values for
each space and zone, are the basis for the total supply
air required by this duai air quantities determined, plus
10-20% margin to allow for leakage.
2. Total air supply (cfmta) is the sum of all maximum
air quantities to effect individual space or zone cooling,
heating or ventilation. This is the fan design air volume.
This total cfm quantity is also the sum of the cold and
warm air quantities arrived at in Steps 3 and 4, plus
respectively the summer or winter bypass air discussed
previously.
cfmta = sum of individual maximums OR
= cfmca + cfmba (summer) OR
= cfmwa + cfmba (winter)
3. Cold air quantity (cfmca) is based on the sum of the
peak cooling sensible heat gain and the heat load of the
bypass air.
Combining with the summer equation in Step 2 results in:
Where:
ERSH
= building peak gain
BF
= bypass factor of a dehumidifier, generally
assumed between 0.03 and 0.10
This is the air quantity for which the dehumidifying coil is
selected and the cold air duct transmission system is
designed.
4. Warm air quantity (cfmwa) is based on the sum of
the peak heating sensible heat loss and the heat load of
the bypass air.
Combining with the winter equation in Step 2 results in:
This is the air quantity for which the heating coils for the
warm air duct may be selected and the warm air duct
transmission system is designed. Refer to Duct Design for
other possible warm air quantities that may be substituted
in the equation for cfmwa; this may result in a different
design warm supply air temperature (twaw).
5. Minimum outdoor air(min cfmoa) quantity is the
design ventilation air. This air quantity is the basis for
sizing the minimum outdoor air dampers, preheaters
(when used), and precooling coils (when desired).
6. Maximum outdoor air (max cfmoa) and return air
(cfmra) are the same quantities.
max cfmoa = cfmra = cfmta – min cfmoa
This air quantity is used to size the maximum
outdoor air dampers and the return air duct system,
together with its fan and exhaust and return air
dampers.
NOTE: The various terms used are defined as follows:
= 1.08 (twaw – trmw)
heat loss
OR
Cfmsa = 1.08 (trms – tsa)
ERSH
OR
= cfmoa
cfmca = ERSH + [cfmba X 1.08 (twas – trms)]
1.08 (trms – tadp)(1 – BF)
cfmca = ERSH + [cfmta X 1.08 (twas – trms)]
1.08 [twas – trms BF – tadp (1 – BF)]
cfmwa = heat loss + [cfmba X 1.08 (trmw –
1.08 (twaw – trmw)
Cfmwa = heat loss + [cfmta X 1.08 (trmw –
1.08 (twaw – tcaw)
Part 10. All-Air Systems | Chapter 4. Dual-Duct System
cfmsa
= individual supply air quantity (space or zone)
cfmca
= cold supply air quantity
cfmwa
= warm supply air quantity
cfmba
= bypass supply air quantity
cfmta
= total supply air quantity
min cfmoa = minimum outdoor air quantity (ventilation)
max cfmoa = maximum outdoor air quantity
tadp
= apparatus dewpoint temperature
tsa
= supply air temperature (apparatus dewpoint
plus heat gain to terminal)
trms
= room temperature in summer (at design
condition)
trmw
= room temperature in winter (at design
condition)
twas
= warm air temperature in summer (at room
design temperature plus return air heat gains
or an assumed design value)
twaw
= warm air temperature in winter (120-140 F)
tcaw
= cold air temperature in winter (55-60 F)
BF
= dehumidifier bypass factor (0.03 to 0.10)
ERSH
= effective room sensible heat
DUCT DESIGN
The supply (cold and warm) duct air transmission
system are generally designed using a medium or high
velocity air transmission system. Since the dual-duct
system is a variable volume system, the method of duct
design is not critical. The static regain method is used for
the branch risers or headers which feed zones on the
same exposure or with similar loadings. The main
headers or branches feeding zones with divergent
loading may be sized by either the static regain or equal
friction method. Ductwork systems sized by the static
regain method usually require lower fan horsepower, and
maintain better system stability at all times.
The warm duct air quantity (cfmwa) is greatest when
the need for cold air is the least. This condition occurs
during marginal weather in the exterior areas and at no
load in the interior areas. The warm air duct is usually
sized to handle 80-85% of the cold air quantity (cfmca)
determined in Step 3. At times the warm air duct sized for
50-60% of the cold air quantity (cfmca), but at the expense
of high temperature operation.
The return air duct for this system is usually based on
low or medium velocities and sized by the equal fricition
method.
Part 2 should be used as a guide to duct sizing;
specifically, a high velocity dual-duct air transmission
system should adhere to the following rules:
1. No dampers or splitters are to be used.
2. All rectangular elbows are to be vaned.
3. Number of offsets is to be at a minimum.
4. Sufficient lenghs flow disturbances caused by
fittings or offsets.
5. Conical take-offs are to be used when higher
velocities are applied.
INSULATION
For application that have basically a constant load.
Normal practice is to determine whether duct insulation is
required from supply heat gain calculations. On variable
load applications the amount of insulation required is
determined by making the heat gain check when a partial
load exists. At this time the supply air volume is reduced
with a corresponding decrease in air velocity, resulting in
higher duct heat gains or losses. Insulation may be
applied on the inside of the duct to increase sound
attenuation. Normal considerations apply when insulating
other elements of the mechanical equipment.
CENTRAL APPARATUS
The central air conditioning apparatus is selected for
the sum of the maximum air quantities supplied to each
space or zone. This total supply air is used to select the
supply air fan which operate at a static pressure sufficient
to overcome the resistance of the apparatus and air
transmission components. Included in this resistance are
pressure drops from the outdoor air intake to the
beginning of the supply air duct, the critical run of the
supply air duct, and the terminal unit and outlet
combination. The duct connection loss between the
terminal unit and outlet is also included.
Since the dual-duct system may be designed in
either blow-thru or draw-thru arrangements, several
special aspects in equipment selection peculiar to these
arrangements must be considered. Table 4 shows the
apparatus components, including their function and
location in either one of these arrangements.
Fans in a blow-thru arrangement should have
perforated plates placed in front of the air discharge and
at the heating and cooling coils to distribute the air
evenly. To regulate the fan discharge air pattern in a more
efficient manner, an evase’ section should be used. Its
length should be 1½ to 2 times the fan discharge
equivalent diameter.
The dehumidifiers, usually a dry coil type (using
sprays if needed or desired), should be selected to cool
and dehumidify the air mixture from entering conditions to
the apparatus dewpoint determined previously. At times it
may be desirable to operate the selected dehumidifier at
a lower dewpoint to compensate for possible irregularities
Part 10. All-Air Systems | Chapter 4. Dual-Duct System
apparatus arrangement that may contribute to excessive
bypassing of outdoor humid air.
TABLE 4 – FUNCTION AND LOCATION OF CENTRAL
APPARATUS COMPONENT
FUNCTION AND LOCATION
Arrangements
APPARATUS
COMPONENT
Blow - Thru
Draw - Thru
Preheater
Minimum outdoor
Minimum outdoor
(if required)
air
air
Precooler
Minimum outdoor
--
(if desired)
air
Fan
Discharge into
Discharge into
plenum
supply duct
(70% discharge
Fan to duct
velocity press.
conversion loss
Loss)
Or gain
Dehumidifier
Cold air duct
Total supply air
volume
volume
Reheater
On return air
On dehumidifier
discharge from
cooled air from
supply fan
supply fan
Dual purpose:
Dual purpose:
summer humidity
summer reheat
winter heating
(by pass)
winter heating
Sprays
humidifying at
Winter - summer
(optional)
dehumidifiers
humidifying at
dehumidifiers
The dehumidifier capacity is calculated by the
following formulas:
For a blow-thru arrangement
Dehumidifier load = cfmca X 4.45(hea – hadp)(1 – BF)
For a draw-thru arrangement
Dehumidifier load = cfmta X 4.45(hea – hadp)(1 – BF)
Where:
cfmca
= cold supply air quantity
cfmta
= total supply air quantity
hea
= enthalpy of the entering air mixture
hadp
= enthalpy of the apparatus dewpoint
BF
= dehumidifier bypass factor
In either a blow-thru or a draw-thru arrangement, the
reheater is selected to heat the warm air quantity from the
design winter cold air temperature to the required warm
air temperature. This selection provides enough capacity
in a draw-thru arrangement to reheat the air in summer
from the fan discharge temperature (apparatus dewpoint
plus supply fan horsepower heat gain) to room
temperature.
It is recommended that reheaters be selected with
about 15-25% excess capacity to provide for morning
pick-up and duct heat losses.
The minimum outdoor air precooling coils (Fig. 20,
Arrangement 2) should be designed to cool the minimum
outdoor air from outdoor design conditions to the room
dewpoint level.
The outdoor air intake screen, louvers, minimum and
maximum dampers, minimum outdoor air preheat (if
required), return air fan and dampers, and air filters are
selected for both blow-thru and draw-thru arrangements,
using standard procedures outlined in Part 2 and 6. The
degree of filtration desired determines the filter selection.
REFREIGERATION LOAD
The refrigeration load is determined by the sum of the
requirements called for by dehumidifiers and precooling
coils (if used). This sum assumes that the component
cooling equipment is operating at its peak. The
refrigeration machines may be the reciprocating,
absorption centrifugal type.
CONTROLS
The diagram shown in Fig. 22 illustration the control
elements required for the dual-duct system shown in Fig.
20, Arrangement 1. Either electric or pnematic (shown)
type may be used. The sequence of operation is the
same, regardless of which one is used.
CENTRAL APPARATUS CONTROL
Summer Operation
When the summer-winter switch is in the summer
position, the cold air duct thermostat T1 is inactivated,
closing the exhaust air and maximum outdoor air
dampers and opening the return air dampers. The
temperature leaving the dehumidifier is not controlled,
except for maintaining either the entering chilled water
temperature of the water coil or the evaporator
temperature of the direct expansion coil. This limits the
supply air temperature during peak load conditions, but
allows it to decrease as the load on the dehumidifier
decreases; thus, the room relative humidity may be
slightly improved under partial load conditions. The
electric-pneumatic switch on the minimum outdoor air
damper is interconnected with the fan starter so that the
damper opens as the fan is started. Since the outdoor
Part 10. All-Air Systems | Chapter 4. Dual-Duct System
temperature is above their set point, the preheater and
reheat controls do not normally function.
Marginal Weather and Winter Operation
When the outdoor air temperature is below the design
coil air supply temperature, the refrigeration machine is
shut off and the summer-winter switch is set in the winter
position. This allows the cold air duct thermostat T1 to
modulate the maximum outdoor and return air dampers in
conjunction with exhaust air dampers, to maintain the
desired cold air duct temperature. Thus, cool air is used
as a source of free cooling. The submaster thermostat T2
air thermostat T3 and maintain the desired schedule of
temperatures In the warm air duct. If a preheater is
required, the thermostat T4 after the preheater coil is set
at a minimum of 40 F.
UNIT CONTROL
Each space or zone thermostat T5 controls the warm
air damper in each terminal to maintain the desired space
or zone temperature. A constant volume compensator in
the terminal unit maintains a constant supply air quantity
by controlling the cold air damper.
SYSTEM MODIFICATIONS
TWO FANS
Both Arrangements 1 and 2 (Fig. 20) may be
modified by the use of two fans instead of a single fan,
each handling about 50% of the total supply air required
by the system (Fig. 23). This modification has two bypass,
one before the fans and one after the fans. The latter is a
plenum into which both fans discharge, supplying air into
the cold and warm air ducts. One fan handles the
minimum outdoor air at all times and is supplemented by
all outdoor air, all return air, or a mixture of outdoor and
return air. The other fan handles primarily the return or
outdoor air, or a mixture of both. The room humidity
conditions are improved and the bypassing of the
minimum outdoor air is least when the warm duct air is
less than half of the total air. The advantage of the two fan
modifications is that in winter only one fan needs to
operate to supply heating under load conditions when
only heating is required, i.e. at night and over weekends.
The terminal unit volume compensator must be
inactivated; then the space or zone thermostat operates
the warm air damper (valves).
FIG.22 – DUAL- DUCT SYSTEM CONTROL,
TYPICAL PNEUMATIC ARRANGEMENT
Part 10. All-Air Systems | Chapter 4. Dual-Duct System
HUMIDITY CONTROL
Another minor modification that may be incorporated
is the activating of the reheater in summer to improve
room humidity. Under this arrangement the reheater is
partially controlled by a hygrostat located in the return air
duct. By admitting warmer air, the terminal must
compensate by increasing the amount of cold
dehumidified air.
A further modification is the decreasing of the warm
air quantity by reheating it in summer to higher than room
temperature, permitting closer humidity control but at an
economic disadvantage.
FIG.23 – TYPICAL DUAL-FAN, DUAL-DUCT SYSTEM ARRANGEMENT
Part 10. All-Air Systems | Chapter 5. Variable Volume, Constant Temperature System
CHAPTER 5. VARIABLE VOLUME, CONSTANT
TEMPERATURE SYSTEM
The all-air Variable Volume, Constant Temperature
System is well suited for many applications. Among these
are applications for which a relatively constant cooling
load exists year round, i.e. interior zones of an office
building and department stores.
Other applications for which this system should be
considered are those with variable loads having a
serviceable steam or hot water heating system and for
which only summer cooling is desired. Examples are
existing buildings such as office buildings, hotels,
hospitals, apartments and schools.
This chapter includes System Feature, System
Description, Controls, system Modifications and
Engineering Procedure for designing a complete variable
volume, constant temperature system.
SYSTEM FEATURES
The variable volume, constant temperature system
offers many features that are favorable for its application
to interior zones and where only summer cooling is
required. Some of these features are:
1. Economical Operation – Since the volume of air is
reduced with a reduction in load, the refrigeration
and fan horsepower follows closely the actual air
conditioning load of the building. All outdoor air is
available during intermediate seasons for free
cooling.
2. Individual Room Temperature Control – A
nonreversing thermostat and volume damper
controls the flow of supply air to match the load in
each space, giving simplified control. The flow of
air literally follows the load around the building.
3. Simple Operation – Change-over from summer to
winter or winter to summer operation is obtained
by stopping or starting the refrigeration
equipment manually.
4. Minimum Apparatus – Zoning by areas is not
required because each space supplied by a
controlled outlet is a separate zone.
5. Low First Cost – This system is extremely low in
first cost when compared to other systems that
provide individual space control, because it
requires only single runs of duct and a simple
control at the air terminal. Also, where diversity of
loading occurs, smaller equipment can be used.
6. Centralized Conditioning and Refrigeration –
Services such as power, water and drains are
required only in apparatus and machine rooms,
and are not necessary thruout the building.
7. Centralized Service and Maintenance – These
services are more easily accomplished in
apparatus rooms, resulting in more efficient
maintenance and service with less dust and dirt
tracked thruout the building.
8. Central Outdoor Air Intake – Leakage of wind and
rain and building stack effect are minimized. This
allows a more desirable architectural treatment.
SYSTEM DESCRIPTION
There are many variations that can be applied to this
system. The following is a description for a system that
may be applied to interior zones where the load is fairly
constant.
The room outlet delivers completely filtered, humidity-
controlled air during all seasons. Individual space
temperature control is accomplished by modulating the
air quantity to match the required space load.
The air handling apparatus conditions the air and
supplies either a mixture of outdoor and return air or
100% outdoor air to the terminal
Part 10. All-Air Systems | Chapter 5. Variable Volume, Constant Temperature System
unit. The apparatus contains filters to clean the air,
preheaters (if required) to temper cold winter air, and a
dehumidifier to remove excess moisture and cool the
supply air. For a typical variable volume, constant
temperature system, see Fig. 24.
A constant leaving temperature is maintained in the
fan discharge during intermediate and winter seasons
when the refrigeration machine is not operating.
A high or low velocity air distribution system is used
to move the air from the apparatus to the room terminal
units. When required, a sound absorber is used to reduce
the noise generated by the fan.
The dehumidifier may be supplied by either a direct
expansion or chilled water refrigeration system.
ENGINEERING PROCEDURE
The procedure for designing a variable volume
system is similar to the procedure for designing any all-air
system. Part 1 can be used as a guide for the survey and
preliminary layout and for determining cooling loads and
air quantities.
COOLING LOAD
The module concept is often used for determining the
area to be conditioned by each terminal unit. This allows
for flexibility in relocating partitions (if and when required).
It is common practice to design for future modernization
of existing building and possible shifting of loads in both
new and existing buildings.
Both sensible and latent load calculations are made
for each space. On interior applications the load is often
determined on a square foot basis and multiplied by the
number of square feet in the interior zone. Exterior
applications require a minimum of one peak load estimate
for each exposure and an additional estimate for unusual
spaces.
A block load estimate is made for the entire area that
is to be supplied from each fan system. This is made at
the peak cooling load condition and includes factors for
diversity of lights and people (if applicable).
AIR QUANTITIES
The air quantity required is calculated for each
typical space by using this formula:
cfmda =
ERSH
1.08 (1 – BF)(trm – tadp)
FIG.24 – TYPICAL VARIABLE VOLUME ,CONSTANT TEMPERATURE SYSTEM
Part 10. All-Air Systems | Chapter 5. Variable Volume, Constant Temperature System
Where:
cfmda
= dehumidified air quantity
ERSH
= effective room sensible heat
BF
= dehumidifier coil bypass factor
trm
= room temperature
tadp
= apparatus dewpoint temperature
The air quantity determined from this formula is used
for outlet selections and duct sizing. The apparatus
dewpoint temperature used in the formula is selected as
being the most representative of the majority of the
spaces. ERSH is obtained from the load estimates for
each typical space.
The fan and dehumidifier air quantity is calculated
using the same formula. ERSH is found from the block
estimate, and the apparatus dewpoint temperature is that
which has been selected previously. A factor of 5% is
added to the calculated air quantity to allow for space
overcooling, since in some areas temperature settings
are below room design; this means that zone which peak
at the time of maximum loading do not receive full
cooling unless there is excess air available.
As with other all-air systems, the air quantity supplied
to each terminal must have sufficient capacity to offset
the sensible and latent load. Since temperature control is
maintained by varying the air volume, partial load
characteristics of the space should be analyzed for the
resulting relative humidity and reduced air quantity.
Chapter 1 illustrates the maximum expected relative
humidity at different load conditions. In this conference
room, as the sensible load drops, a condition is reached
eventually where the only load in the room is from people.
This is noted on the chart as point A. To obtain a further
reduction in load, it is necessary for the people to leave
the room. Therefore, to the left of point A the latent load is
decreasing as is the sensible load, and the relative
humidity remains practically constant at the maximum of
63% for this particular application.
Chart 1 shows also the reduction in supply air
quantity as the sensible load is reduced. To maintain a
reasonable room air motion, it is desirable to use an outlet
which maintains a high induction ratio as the supply air
quantity is reduced.
CHART 1 – SYSTEM PERFORMANCE AT PARTIAL LOAD
Part 10. All-Air Systems | Chapter 5. Variable Volume, Constant Temperature System
FAN SELECTION
The supply fan is selected for the calculated air
quantity and the static pressure required. This fan can be
picked from performance curves or tables, and should be
selected near the point of maximum efficiency, preferably
between the points of peak efficiency and free delivery. In
addition, the fan motor brake horsepower must be
obtained from these curves or tables. The motor should
be selected to allow the fan to supply 20% excess air
without overloading; this can avoid motor overload on
early morning start-up. With either backward-or forward-
curved fan blades, it is advisable to use controlled inlet
guide vanes to improve partial load efficiencies.
When a return air fan is required (as in larger
buildings), it can be used for exhaust purposes during
intermediate seasons whenever the refrigeration
equipment is off and all outdoor air is used for cooling.
The fan either returns air to the system or exhausts air to
the outdoors. Normally, the minimum outdoor air quantity
introduced for ventilation purposes is removed thru
service exhausts.
The air flow thru the return air fan must be balanced
with the air flow thru the supply fan. When the supply fan
is throttled, the quantities of return and outdoor air are
reduced proportionally; therefore, the inlet vanes of the
return air fan must be throttled simultaneously in the same
proportion. Thus, the return air fan has inlet vanes acting
in unison with the inlet vanes of the supply fan.
DEHUMIDIFIER
The dehumidifier load is calculated by using this
formula:
Load = 4.45 X cfmda X (1 – BF)(hea – hadp)
Where:
cfmda
= dehumidified air quantity
hea
= entering air enthalpy
hadp
= apparatus dewpoint enthalpy
BF
= bypass factor
The entering air condition is generally a mixture of the
minimum outdoor air and the return air. Outdoor air is
assumed to be at the maximum design temperature.
Return air is assumed to be at a temperature equal to the
inside design temperature plus any temperature rise due
to return duct and fan heat gains and return duct leakage.
REFRIGERATION LOAD
The refrigeration load is determined by the peak
building or block estimate of the air conditioned areas.
DUCT DESIGN
Ductwork for the variable volume is designed using
Part 2 as a guide.
Although methods of duct sizing such as equal
friction or velocity reduction may be used, the static
regain method is preferred. A system designed by the
static regain method is almost self-balancing because it
is designed for the same static pressure at each terminal.
This helps to maintain system stability. In addition, a
properly designed static regain system results in a
reduced fan horsepower.
The use of either a low or high velocity duct system
can be determined by the space available for the supply
air ducts. Low velocity systems are simpler to design and
usually result in lower owning and operating costs. On the
other hand, these systems require more space.
When high velocity is used, Class II fans are usually
required for the increased static pressure. Extra care
must be taken in duct layout and construction. A good
layout requires particular attention to the selection and
location of fittings to avoid excessive pressure drops and
possible noise generation problems.
Since this is a variable volume system and the supply
air quantity varies directly with the load, duct construction
is important. In areas where there is a complete absence
of load, duct pressure can build up almost to the fan
discharge pressure and, consequently, it is necessary to
construct the ducts for that pressure. The ducts must not
only with-stand a variable pressure, but must also be
sealed to prevent air leakage.
The outlets should be selected in conjunction with the
fan so that they do not create an objectionable noise
when they throttle against the maximum static pressure
developed by the fan.
INSULATION
For applications such as interior zones that have a
constant load, normal practice is to determine from the
calculation of the supply air heat gain whether insulation
is required. On variable load applications the amount of
Part 10. All-Air Systems | Chapter 5. Variable Volume, Constant Temperature System
insulation required is determined by making the heat gain
analysis when a partial load exists since, at this time, the
supply air volume is reduced with a corresponding
decrease in air velocity.
CONTROLS
A suggested control diagram for a variable volume
system is shown in Fig. 25 and a discussion of controls
for the unit and air handing apparatus follows.
UNIT CONTROL
Although either manual or automatic control can be
used for the air terminal, a automatic control is preferred.
With automatic control, a constant room temperature may
be maintained, regardless of changing load conditions,
when the system is applied to spaces such as interior
zones that always require cooling. In such cases, since
the air is always cool, a simple nonreversing thermostat is
used to control the air flow volume regulator. Duct
pressure is controlled by the fan inlet vanes to prevent
over-blow and excessive throttling at the terminal unit.
Several air terminals may be controlled from one
thermostat centrally located to insure that the temperature
sensed is representative of the average room
temperature. Also, consideration should be given to
possible future relocation of partitions.
CENTRAL APPARATUS CONTROL
Either electric or pneumatic control may be used for
the central apparatys; the sequence of operation is
identical.
Summer Operation
The minimum outdoor air damper is interconnected
with the fan starter so that the damper opens as the fan is
started. With the summer-winter switch in the summer
position, the maximum outdoor air damper is closed and
the return air damper is wide open. Normal procedure is
to maintain a constant leaving water temperature from the
refrigeration plant. This limits the supply air temperature
during peak load conditions, but allows it to decrease as
the load on the dehumidifier decreases; thus, increased
flexibility in room control is provided during off-peak
operation.
Winter Operation
When the outdoor temperature is below design
supply air temperature, the refrigeration machine is shut
off and the summer-winter switch is set in the winter
position. This allows the thermostat in the fan discharge to
modulate the outdoor and return air dampers in
conjunction with the exhaust dampers, in order to
maintain the desired leaving air temperature. Thus, cool
outdoor air is used as a source of free cooling. If a
preheater is used in the minimum outdoor air, the
thermostat after the preheater is set at a minimum of 40 F.
SYSTEM MODIFICATIONS
REHEAT COIL
For applications in which the space temperature is
allowed to drop below normal design at night or over
weekends, and a separate source of heat in the space is
not available, a reheater should be installed in the central
apparatus. If only part of the building is without heat, the
reheat should be installed in the ductwork supplying that
part of the building.
The reheater should be designed to heat the required
air quantity from the normal dupply air temperature (50-55
F) to 15 degrees above the room design temperature.
The reheater can be controlled by opening a manual
valve in the steam line for a short time following start-up.
The fan discharge thermostat must be deactivated during
operation of the reheater in the central apparatus.
FIG.25 – VARIABLE VOLUME, CONSTANT TEMPERA-
TURE CONTROL, TYPICAL PNEUMATIC ARRANGEMENT
Part 10. All-Air Systems | Chapter 5. Variable Volume, Constant Temperature System
Provision must be made in the controls to allow the
room control damper to open when warm air is being
supplied. With pneumaticcontrols the main line control
pressure to the reverse acting room thermostats is
reduced to zero so that the dampers assume their
normally open position.
When self-contained controls are used, a thermally-
operated warm-up switch is available for this same
purpose.
Part 10. All-Air Systems | Chapter 6. Dual Conduit System
CHAPTER 6. DUAL CONDUIT SYSTEM
The all-air Dual Conduit System\* is a modern central
station system that can be applied to multi-zone buildings
such as schools, offices, apartments and hospitals, for
areas that have a reversing transmission load and require
individual room temperature control. It can be adapted
easily to areas that have variable cooling and heating
requirements caused by sun, outdoor temperature and
internal loads. Generally, its application is similar to the
dual-duct system, but with a more economical first cost.
This chapter includes System Features, System
Description, Engineering Procedure, Controls, System
Modifications and Air Terminal Units.
SYSTEM FEATURES
The Dual Conduit System offers many features that
are favorable for its application to multi-zone buildings
where individual room temperature control is desired.
Some of these features are:
1. Smaller Duct Sizes - Both primary and secondary
air streams are used to offset the summer peak
load. Therefore, the duct sizes are smaller
because the combined areas of the two ducts are
utilized for summer cooling, instead of one duct
supplying cold air and the other supplying neutral
air.
2. Flexible Air Distribution - The supply air (Fig. 32)
can be distributed from many locations: under the
window, form the ceiling, or from the side wall. In
addition, the two air streams can be separated so
that the primary air is distributed from under the
window, at the ceiling, or from the side wall, while
the secondary air is distributed from another of
these locations.
3. Economical Operation - During night and
weekend operation in winter, only the small
primary air fan is operated. As in most all-air
system, outdoor air is available to provide free
cooling during intermediate season operation.
4. Centralized Conditioning and Refrigeration
Equipment - Services such as power, water and
drains are required only in the apparatus rooms
and not thruout the building.
5. Centralized Service and Maintenance - These
functions are more easily accomplished in
apparatus rooms where maintenance and service
are more efficient. This means there is less dirt
and dust tracked thruout the building.
6. Central Outdoor Air Intake - Building stack effect
and leakage of wind or rain are minimized. This
allows a more desirable architectural treatment.
7. Simple Operation - Change-over From summer to
winter or winter to summer consists of stopping or
starting the refrigeration plant manually.
8. Individual Room Temperature Control - A
nonreversing thermostat and a volume damper
are used to control the flow of secondary air to
maintain the desired room temperature.
9. Quieter Rooms - Mechanical equipment is
remotely located; therefore, vibration is easier to
control.
Part 10. All-Air Systems | Chapter 6. Dual Conduit System
FIG.26 – TYPICAL DUAL CONDUIT SYSTEM , DUAL – FAN, DUAL APPARATUS
Part 10. All-Air Systems | Chapter 6. Dual Conduit System
SYSTEM DESCRIPTION
The system is designed to supply two air streams to
exposures that have a reversing transmission load.
One air stream called the secondary air is cool the
year round, and is constant in temperature and variable in
volume to match the capacity required for the changing
cooling load caused by sun, lights and people. Therefore,
the secondary air is a constant temperature, variable
volume air stream.
The other air stream called the primary air is constant
in volume, and the air temperature is varied to offset
transmission effects; it is warm in winter and cool in
summer. The primary air is, therefore, a constant volume,
variable temperature air stream.
Various central station arrangements can be used to
provide the air temperatures and volumes required for
practical temperature control. Two of these are
describled under System Modifications.
A dual fan, dual apparatus system is described here
and illustrated in Fig. 26.
The primary air apparatus conditions the air and
supplies a mixture of outdoor and return air to the room
terminals. The apparatus contains filters to clean the air,
preheat coils (as required) to temper cold winter air, a
humidifier (if desired) to add winter humidification. and a
dehumidifier to remove excess moisture and cool the
supply air. The primary air stream contains a reheat coil
controlled
by
a
master-submaster
thermostat
arrangement, the function of which is to adjust the air
temperature to match the building transmission affects.
Outdoor air is admitted to the apparatus thru a rain louver
and screen.
The secondary air apparatus conditions the air and
supplies all return air, a mixture of outdoor and return air,
or all outdoor air, depending on the season. The
apparatus contains filters to clean the air and a
dehumidifier to remove excess moisture and cool the
supply air. A thermostat located in the fan discharge
modulates the outdoor and return air dampers to maintain
a constant leaving temperature during seasons of
nonoperation.
Air from both the primary and secondary apparatus is
delivered to the room terminal units thru ductwork. Normal
practice requires the use of a high velocity air distribution
system for the primary air and either high or medium
velocities for the secondary air.
A refrigeration and heating plant is necessary to
complete the system.
Part 10. All-Air Systems | Chapter 6. Dual Conduit System
ENGINEERING PROCEDURE
The following is a guide for designing a Dual Conduit
System for air conditioning the exterior zones of a multi-
room building. Several methods can be used in the
design of this system; one is presented here and
supplemental ideas are presented under System
Modifications.
The first method is similar to the design of an air-
water induction system and is based on the principle that
the primary air system offsets the transmission gains or
losses, handles the latent load, and supplies the
ventilation air requirements. In this instance, the
secondary air offsets the sensible heat loads of the sun,
lights and people in the space.
Part 1 contains information for making a survey and
preliminary layout and for obtaining factors required to
determine heating and cooling loads.
AIR QUANTITIES
The following procedure is suggested to aid in
determining the primary and secondary air quantities:
1. Divide the area to be conditioned into modules
that can be supplied by one or more terminal
units. These modules may be as small as a one
man office in a building or as large as a forty pupil
classroom in a modern school.
2. Calculate the cooling load for a typical module on
each exposure and for nontypical spaces such as
top floor and corner rooms.
3. Calculate the A/T ratios (Example 1) for the area
to be conditioned. These are based on design
temperatures, and are found by applying the
following formulas. The largest A/T ratio is
selelcted for the design. This ratio is used to
select the reheat schedule from Table 5.
Where:
toas
=
summer outdoor air temperature
trms
=
summer room temperature
toaw
=
winter outdoor air temperature
trmw
=
winter room temperature
tpas =
summer primary air temperature, usually
taken as 56 F (based on an apparatus dewpoint of 48 F
and a
temperature rise of 8 degrees for fan
and duct heat gain).
tpaw =
winter primary air temperature, usually
taken as 125 F (a suggested limit because of excess duct
heat
losses at higher temperatures).
Example 1 – Calculation of A/T Radio
Given:
toas = 95 F
trmw
= 72 F
toaw = 0 F
tpas
= 56 F
trms = 75 F
tpaw
=125 F
Find:
Design A/T ratio
Solution:
The larger design A/T ratio (1.26) is selected
Example 2 – Calculation of Transmission Per Degree
Given:
Typical modules as shown in Fig. 27
U wall
=
0.30 Btu/(hr) (sq ft) (deg F temp diff)
U glass= 1.13 Btu/(hr) (sq ft) (deg F temp diff)
Find :
Transmission per degree for each of the typical module
rooms 1,2 and 3.
Solution :
Room 1 :
glass area = 5 X 8 = 40 sq ft
wall area = (10 X 10) – 40
= 60 sq ft
transmission per degree
= (wall area X U wall) + (glass area X U glass)
= (60 X 0.30) + (40 X 1.13) = 18 + 45.2
= 63.2 Btu/(hr)(deg F temp diff)
Room 2 :
glass area = 5 X 8 = 40 sq ft
wall area = (15 X 10) – 40
= 110 sq ft
transmission per degree
= (110 X 0.30) + (40 X 1.13) = 33 + 45.2
= 78.2 Btu/(hr)(deg F temp diff)
Room 3 :
glass area = (10 X 8) + (5 X 8) = 120 sq ft
wall area = [(15 X 15) X 10] – 120
= 180 sq ft
transmission per degree
= (180 X 0.30) + (120 X 1.13) = 54 + 135.5
= 189.5 Btu/(hr)(deg F temp diff)
A/T ratio (summer) =
toas - trms
1.08 (trms – tpas)
A/T ratio (winter) =
trmw – toaw
1.08 (tpaw – trmw)
A/T ratio (summer)
toas - trms
1.08(trms – tpas)
=
95 - 75
1.08 (75 – 56)
= 0.98
A/T ratio (winter) =
trmw – toaw
1.08(trms – tpas)
=
72 - 0
1.08 (125 – 72)
= 1.26
=
Part 10. All-Air Systems | Chapter 6. Dual Conduit System
4. Calculate the transmission per degree for each
typical module (Example 2).
5. Find the primary air quantity for each module
(Example 3) by multiplying the transmission per
degree by the A/T ratio from Step 3.
6. Calculate the peak sensible load for each typical
module, neglecting the transmission (Example 4).
This is
called the secondary load and includes the solar
heat gain and the internal loads composed mainly
of people and lights.
7. Calculate the secondary air quantity for each
module (Example 5) by using the formula:
where:
trms
=
summer room temperature
trms
=
secondary air temperature, usually
selected as 55 F. (This allows 5 degrees
for duct heat gain and fan heat, using
50 F as the apparatus dewpoint.)
8. The air quantity used to select the primary air fan
and apparatus is determined by adding together
the primary air quantities for each individual
space.
9. The total secondary air quantity used to select the
secondary air fan and apparatus is determined by
calculating the block estimate secondary load for
the entire conditioned area, adding 5% to provide
capacity for space overcooling, and substituting
this load in the formula from Step 7
Example 3 – Calculation of Primary Air Quantities
Given:
Typical floor plan (Fig. 27)
A/T ratio = 1.26
Transmission per degree
Room 1 : 63.2 Btu/(hr)(deg F temp diff)
Room 2 : 78.2 Btu/(hr)(deg F temp diff)
Room 3 : 189.5 Btu/(hr)(deg F temp diff)
Find :
Primary air quantities for each typical space
Solution :
cfmpa = A/T ratio X transmission per degree
Room 1 : cfmpa = 1.26 X 63.2 =
80 cfm
Room 2 : cfmpa = 1.26 X 78.2 =
99 cfm
Room 2 : cfmpa = 1.26 X 189.5 =
239 cfm
Example 4 – Calculation of Secondary Loads
Given:
Typical floor plan (Fig.27)
People load = 100 sq ft per person
Lighting load = 4 watts/sq ft fluorescent lights
Solar heat gain from Part 1
Find:
Secondary loads for Rooms 1,2 and 3
Solution:
Room 1 :
People load = people X Btu/(hr)(person)
= 1 X 215 = 215 Btu/hr
Light load = watts/sq ft X sq ft X 1.25 X 3.4
= 4 X 150 X 1.25 X 3.4 = 2550 Btu/hr
Solar load = window area X Btu/(hr)(sq ft)
X storage factor X shade factor
X steel sash factor
= 40 X 166 X 0.79 X 0.56 X 1/0.85
= 3460 Btu/hr
Total secondary load
= 215 + 2550 + 3460 = 6225 Btu/hr
Room 2 :
People load = 2 X 215 = 430 Btu/hr
Light load = 4 X 225 X 1.25 X 3.4
= 3830 Btu/hr
Solar load = 40 X 164 X 0.73 X 0.56 X 1/0.85
= 3150 Btu/hr
Total secondary load
= 430 + 3830 + 3150 = 7410 Btu/hr
Room 3 :
People load = 2 X 215 = 430 Btu/hr
Light load = 4 X 225 X 1.25 X 3.4
= 3830 Btu/hr
FIG. 27 – TYPICAL FLOOR PLAN
Part 10. All-Air Systems | Chapter 6. Dual Conduit System
Solar load = 80 X 162 X 0.79 X 0.56 X 1/0.85
= 6750 Btu/hr
Solar load, east glass
= 40 X 122 X 0.29 X 0.56 X 1/0.85
= 935 Btu/hr
Total secondary load
= 430+3830+6750+935 = 11,945 Btu/hr
CENTRAL APPARATUS
Fans
The primary air fan is selected to supply the air
quantity at a constant volume and at a static pressure to
overcome the duct, apparatus and terminal unit friction
losses of the primary air system.
The secondary air fan is a variable volume fan
selected to supply the air quantity at a static pressure
sufficient to overcome the duct, apparatus and terminal
unit friction losses of the secondary air system. The fan
should be equipped with variable inlet vanes to throttle
the air flow efficiently as the building load is reduced. The
fan selected should have a performance curve with a flat,
stable portion, and should operate within this portion of its
curve.
The fan should be selected so that the discharge
static pressure is low enough that no noise is created in a
throttled outlet.
Example 5 – Calculation of Primary Air Quantities
Given:
Typical floor plan (Fig. 27)
Secondary air load
Room 1 - 6,225Btu/hr
Room 2 - 7,410Btu/hr
Room 3 - 11,945Btu/hr
Room temperature=75F
Secondary supply air temperature=55F
Find :
Secondary air quantities for Rooms 1,2 and 3.
Solution :
Room 1 : cfmseca =
= = 288 cfm
Room 2 : cfmseca = = 343 cfm
Room 3 : cfmseca = = 553 cfm
The return air fan (if used) is also a variable volume fan
and should be equipped with variable inlet vanes
operated tin conjunction with the volume control of the
secondary air fan. This fan must be sized to handle the
total return air to the primary and secondary fans.
Normally, a return air fan is required in larger buildings,
and is ideal for use as a combination return air and
exhaust fan.
Dehumidifiers
The primary air dehumidifier is sized to handle the
primary air quantity. It may be selected as a spray coil
dehumidifier with a 6-or 8-row coil. The sprays may also
be used for humidifying (when needed) and for washing
the air to assist in odor control. The dehumidifier load is
calculated by using the formula:
Dehumidifier load
= cfmpa X 4.45 (hea - hadp)(1 - BF)
Where:
cfmpa = primary air quantity
hea
= entering air enthalpy to the dehumidifier on a
summer design day. This may be a mixture of
outdoor and return air if the minimum ventilation
requirements are less than the primary air quantity.
hadp
= apparatus dewpoint enthalpy
BF
= bypass factor
The secondary air dehumidifier is sized to handle the
maximum secondary air quantity. It is usually selected
with a bypass factor of approximately 0.1. The
dehumidifier load is calculated by using the formula:
Dehumidifier load = cfmseca X 4.45 (hea - hadp)(1 - BF)
Where:
cfmseca
=
secondary air quantity
hea
=
entering air enthalpy
hadp
=
apparatus dewpoint enthalpy
BF
=
bypass factor
Filters
Any commercially acceptable filter may be used with
these systems, depending on the degree of filtration
required. The filters selected for the secondary air system
must operate with a varying velocity and volume of air.
secondary load
1.08 (trms – tseca)
6225
1.08(75-55)
7410
1.08(75-55)
11,945
1.08(75-55)
Part 10. All-Air Systems | Chapter 6. Dual Conduit System
Heating Coils
The primary air preheater is sized to handle the
minimum ventilation air quantity and must have a
capacity equal to that found by the formula:
Preheater capacity = cfmoa X 1.08 (50 - toaw)
Where:
cfmoa= outdoor air quantity required for ventilation
toaw = winter outdoor air temperature
The primary air reheater is sized to handle the primary
air quantity and must have a capacity equal to that found
by the formula:
Reheater capacity
= cfmpa X 1.08(tsa - tea + 15)
Where:
cfmpa = primary air quantity
tsa
= supply air temperature determined from
Table 1 at the minimum outdoor air
temperature.
tea
= entering air temperature to the reheater
15
= an allowance for duct heat loss and for a
quick warm-up after prolonged shutdown,
such as occurs on weekends or nights.
Air Louvers, Screens and Dampers
Primary outdoor air louvers screens and dampers are
sized for minimum ventilation air requirements. Primary
return air dampers are sized for the primary air quantity.
The secondary outdoor air louvers, screens and dampers
are sized for the maximum secondary air quantity. The
secondary return air dampers are sized the maximum
secondary air quantity.
REFRIGERATION LOAD
Any of the three basic refrigeration cycles,
absorption, centrifugal or reciprocating, may be
considered for the refrigeration systems. Either chilled
water or direct expansion cooling can be used. When
direct expansion is used, the possibility of operating two
separate systems at different temperature levels can be
considered, one for the primary air and one for the
secondary air system.
The refrigeration load is the sum of the primary and
secondary dehumidifier loads. In addition, other loads,
i.e. from interior zones, must be included.
DUCT DESIGN
Generally the supply ducts of both the primary and
secondary systems are designed as high velocity
systems Static regain is used for sizing ducts to provide a
more stable system and to reduce fan horsepower.
Sound absorbers in the fan discharge are normally
required to reduce noise generated by the fan. When
selecting and location fittings, care must be taken to
avoid excessive pressure drops and noise generation.
Round duct is generally used for the duct systems. Part 2
should be consulted for design of the duct distribution
system.
PIPING DESIGN
There is very little piping design connected with this
system since the piping is concentrated in the apparatus
FIG.28 – DUAL CONDUTT SYSTEM CONTROL
TYPICAL PNEUMATIC ARRANGEMENT
Part 10. All-Air Systems | Chapter 6. Dual Conduit System
room. Part 3 may be used as a guide for the details and
sizing.
INSULATION
Insulation is recommended for both air systems to
prevent excessive heat gain or loss. Vapor sealed
insulation is used on ducts located outside the
conditioned areas. Duct insulation without a vapor seal is
used within conditioned areas. Weatherproofing is
required on ducts exposed to the outdoors.
CONTROLS
A basic pneumatic control arrangement is shown in
Fig. 28.
CENTRAL APPARATUS CONTROLS
Either electric or pneumatic controls may be used for
the central apparatus and the sequence of operation is
identical.
Summer Operation
During summer the day-night switch is left in the day
position. The outdoor air damper M1 in the primary air
system opens when the primary air fan is started. The
secondary air fan and return air fan are then started, as
well as the refrigeration cycle which provides cooling to
the dehumidifiers. The primary air reheat coil valve V2 is
controlled by a fan discharge thermostat T2 which is reset
from an outdoor air thermostat T3 located outside the
outdoor air dampers but protected form the sun The
preheat coil valve V1 in the primary air system is
controlled by a thermostat T1 located immediately after
the preheat coil. the outdoor air damper for the
secondary air system and the exhaust air damper are in
their normally closed positions, while the return air
damper for the secondary system is in its normally open
position. The return air damper for the primary air system
is initially balanced to admit the design return air quantity
to the system. A static pressure regulator SPR1 in the
secondary air duct system controls the variable inlet
vanes of the secondary air fan. If there is a return air fan,
the same static pressure regulator also controls the
variable inlet vanes of the return air fan. The control
motors for the inlet vanes are normally equipped with
positive positioning devices since ample power is
required to operate these vanes.
Winter Operation
The winter operation is similar to summer operation
except that the refrigeration equipment is shut down and
the thermostat T4 in the secondary air fan discharge
controls the outdoor, return and exhaust air dampers to
maintain a mixture temperature of 50-55 F. This provides
cool air for the secondary air system. The exhaust air
dampers relieve excess air to the outdoors.
Night and Weekend Operation
The day-night switch is placed in the night position,
and the return air damper in the primary air system is
open when the primary air fan is operated. To reduce
heating costs, the outdoor air damper is closed and the
primary air system is operated with only return air. The
secondary air fan is not operated during these periods.
Economical operation can be obtained by controlling the
primary air fan from a thermostat which is located in a
typical space and which cycles the fan to maintain a
minimum temperature in the building. See Fig. 29 for
control diagram.
UNITS CONTROLS
Either electric, pneumatic or self - contained controls
may be used for the unit control.
The only control required in the room is a thermostat
to operate the damper in the secondary system to
modulate the secondary air as the load changes.
SYSTEM MODIFICATIONS
This section enumerates certain variations that can
be incorporated in a Dual Conduit System. These
variations adapt the system for specific applications or for
certain requirements such as a low first cost or low
operating cost.
OTHER APPARATUS ARRANGMENTS
An arrangement with one apparatus and two fans is
shown in Fig. 30, and another with one apparatus and
one fan is shown in Fig. 31. These arrangements have a
lower first cost; however, they generally sacrifice
ventilation air at partial loads, and have slightly higher
operating costs. Their operation is similar to the
arrangement shown in Fig. 26.
INTERIOR SPACES
In addition to serving as the source of secondary air
for the Dual Conduit System, the secondary air apparatus
can be increased in size to serve the interior zone. This
can be arranged with either a variable volume air system
or a constant volume air system. When used with a
Part 10. All-Air Systems | Chapter 6. Dual Conduit System
constant volume system, space terminal units must be
carefully selected since the air quantity serving the
interior zone is increased at partial load on the exterior
spaces. This arrangement can be applied to buildings
having many open areas with few private offices.
SERIES WATER FLOW
When two separate dehumidifiers are operated at
different apparatus dewpoints, it may be practical to
connect their water sides in series. This may mean saving
in pipe and pump size as well as reduction in first cost of
the refrigeration machine required.
AIR TERMINAL UNIT LEAKAGE
An examination of the secondary air terminal units is
required to determine if a tight shutoff can be
accomplished. Some terminal units do not close off
tightly and, therefore, tend to overcool the space at
minimum loads.
For example, if the secondary air quantity is 85% of
the total air supplied to the space and the secondary
terminal unit has a minimum leakage of 15%, the
minimum cooling available from the secondary terminal
unit is 15% of 85% or 12.8%. This 12.8% plus the primary
air capacity of 15% means that the minimum load in the
room must not be below 27.8% (12.8 + 15) of full load if
overcooling is to be prevented. This condition may occur
when the outdoor temperature is near the indoor
temperature, when the space is unoccupied with the
lights off, and when there is reheat in the primary air
system. However, if this condition occurs in an isolated
case, transmission thru the walls, floor, etc. to
surrounding spaces tends to offset the overcooling
capacity of the terminal units. If overcooling becomes a
problem, it may be prevented by keeping the lights on
when the air conditioning is operating during these
periods.
VENTILATION THRU THE SECONDARY AIR SYSTEM
The system may be designed to use all return air for
the primary air apparatus and to supply ventilation air thru
the secondary air system. This permits the use of only
one outdoor air intake, and saves on costs for heating the
primary air.
OPERATING ECONOMY
In winter, greater economy may be obtained by
operating the primary apparatus with return air only to
reduce the energy required to head the air.
Outdoor air for ventilation is available from the
secondary air system because it is necessary to provide
the cooling capacity for the internal loads by using
outdoor air when the refrigeration equipment is shut
down.
RETURN AIR IN A CEILING PLENUM OF SINGLE
STORY BUILDINGS
The roof transmission load in an interior space of a
single story building with air returned thru a ceiling
plenum requires special attention. Since the return air
passing thru the plenum above the room can be a
variable amount due to throttling of the secondary air
quantity, and since it can vary because of the location of
Fig.29 – ELECTRICAL CONTROL DIAGRAM, FOR
NIGHT FAN CONTROL
Part 10. All-Air Systems | Chapter 6. Dual Conduit System
FIG.30 – TYPICAL DUAL CONDUIT SYSTEM, DUAL – FAN, SINGLE APPARATUS
Part 10. All-Air Systems | Chapter 6. Dual Conduit System
FIG.31- TYPICAL DUAL CONDUIT SYSTEM , SINGLE FAN, SINGLE APPARATUS
Part 10. All-Air Systems | Chapter 6. Dual Conduit System
the room in relation to the apparatus, the amount of roof
transmission load which is picked up by the return air
may vary between rooms. Also, portions of the solar gain
and light load (if recessed lights are used) may be offset
in varying amounts by this return air.
When determining the primary air quantity, only 33%
of the roof transmission is considered as an effective
load. Therefore, the transmission per degree used for
finding the primary air quantity is only one third of the
actual calculated value. This transmission per degree is
multiplied by the calculated A/T ratio to find the primary
air quantity.
The secondary air load which is used to calculate the
secondary air quantity is determined by adding 33% of
the solar load, the light load (reduced somewhat if
recessed lights are used), and the people load, all
obtained in the same manner as for the basic system.
The remaining portions of these loads must be added to
the dehumidifier, resulting in no savings in refrigeration
load but a reduction of required air quantities.
DIRECT EXPANSION COOLING
The primary and secondary air apparatus may be
serviced by separate direct expansion refrigeration
systems for cooling and dehumidifying the air. This
arrangement allows the greatest operating economies
when the secondary dehumidifier is selected at a higher
apparatus dewpoint that that of the normal system.
However, secondary air quantities are larger than on the
normal system, thus requiring larger ductwork. This
feature of separate refrigeration systems offers the
additional advantage of operating only the primary direct
expansion system when the outdoor temperature is below
that required for the secondary air system.
AIR TERMINAL UNITS
These units can be located as illustrated in Fig. 32,
depending on individual building requirements.
SEPARATE AIR TERMINAL UNITS
Primary Air Terminal Units
These units may be any conventional or high pressure
outlet complete with balancing damper, sound absorbing
lining, and pressure reducing device. Air may be
distributed from under the window, the ceiling or side
wall. In northern climates where the winter design
temperature is less than 20 F, air should be discharged
from under the window to offset downdrafts.
Secondary Air Terminal Units
This unit may distribute air from the ceiling, side wall
or under the window. It must be capable of controlling
the volume of conditioned air supplied to the space while
at the same time maintaining a reasonably uniform and
draftless air distribution. It should be complete with
means for sound attenuation and method of volume
regulation. The damper may operate from a self-
contained thermostat mounted on the unit or from
pneumatic or electric thermostats mounted on a wall.
FIG.32 – TERMINAL UNIT LOCATIONS
Part 10. All-Air Systems | Chapter 6. Dual Conduit System
COMBINATION AIR TERMINAL UNITS
Mixing Unit
An air terminal may be used which mixes primary
and secondary air before discharging into the room. A
throttling damper is located in the secondary air plenum,
and a balancing damper is located in the primary air
duct. The mixing chamber is lined with sound attenuation
material, and air is discharged to the room thru a single
discharge. Care must be taken when designing this
arrangement since air distribution is affected when the
secondary air is throttled because of a difference in the
outlet velocity. The unit can be located to distribute air
from the ceiling, side wall or under the window.
DESIGN SUMMARY
The following is a summary of design guides for the
Dual Conduit System:
1. Primary air is supplied to each space
proportionally to the transmission per degree for
the space.
2. The function of the primary air is to offset the
transmission loads and the latent loads.
3. The A/T ratio for calculating primary air quantities
is usually between 0.5 and 2.0.
4. Maximum suggested primary air temperature at
the terminal units is usually 125 F because the
duct heat losses become excessive with higher
temperatures.
5. Summer design primary air temperature generally
used is 56 F, based on a 48 F adp and an 8
degree rise for the fan and duct head gain.
6. Secondary air is supplied to each space at a
constant temperature and a varying volume.
7. The function of the secondary air is to offset the
sensible heat loads of the sun, lights and people.
8. Design secondary air temperature is generally 55
F, based on a 50 F adp and a 5 degree rise due
to the fan and duct heat gain.
9. Secondary air temperature is maintained during
intermediate and winter seasons by mixing the
outdoor and return air.
10. Secondary air fan and the return air fan must be
equipped with a method of volume control such
as variable inlet vanes.
11. The secondary air fan should have a performance
curve with a flat stable portion, and should
operate within this portion.
12. Primary air dehumidifier should be the spray coil
type to provide humidification and help with odor
control.
13. A primary air reheater is selected to heat the total
primary air to at least 15 degrees above the
maximum supply air temperature.
14. Supply ductwork for both the primary and
secondary air systems should be insulated.
15. The variable volume secondary air terminal unit
must be capable of maintaining adequate air
motion with a reduced quantity of conditioned air.
16. In northern climates where winter design
conditions air below 20 F, the primary air should
be distributed from under the window to offset
downdrafts.
17. In single story buildings with the return plenum in
the ceiling, only 33% of the roof transmission load
should be used to calculate the primary air
quantity.
A
Air quantities
constant volume induction
system
conventional systems
dual-duct system
dual conduit system
multi-zone unit system
variable volume, constant
temperature system
Air reheat control
fig. 3
fig. 8
Air terminal units
dual conduit system
combination units
separate units
Air volume control
fig. 4
fig. 9
Apparatus, central
constant volume induction
system
conventional systems
dual-duct system
dual conduit system
multi-zone unit system
variable volume
constant
temperature system
Application
constant volume induction
system
conventional systems
dual-duct system
dual conduit system
multi-zone unit system
variable volume, constant
temperature system
A/T ratio
C
Central apparatus components,
Function table 4
Central apparatus controls
constant volume induction
system
summer operation
winter operation
conventional systems
dual-duct system
marginal weather
operation
summer operation
winter operation
dual conduit system
night and week-end -
operation
summer operation
winter operation
multi-zone unit system
summer operation
winter operation
variable volume, constant
temperature system
summer operation
winter operation
Central apparatus, description
constant volume induction
system
dual-duct system
dual conduit system
multi-zone unit system
variable volume, constant
temperature system
Central apparatus, selection
constant volume induction
system
conventional systems
dual-duct system
dual conduit system
air louvers
dampers
dehumidifiers
fans
filters
heating coils
multi-zone unit system
variable volume, constant
temperature system
Combination mixing unit terminal
Constant volume induction
system
fig. 10
controls
engineering procedure
system description
system features
Control, central apparatus
constant volume induction
- system
conventional system
dual-duct system
dual conduit system
multi-zone unit system
variable volume, constant
temperature system
Control, unit
constant volume induction
system
dual-duct system
dual conduit system
variable volume, constant
temperature system
Controls
constant volume induction
- system
fig. 13
conventional systems
dual-duct system
central apparatus
terminal control
fig. 22
dual conduit system
central apparatus controls
unit controls
fig. 28
fig. 29
multi-zone unit system
electric
pneumatic
summer operation
variations
winter operation
fig. 18
fig. 19
variable volume, constant
temperature system
central apparatus control
unit control
fig. 25
Conventional systems
controls
engineering procedure
modifications
system descriptions
system features
Cooling load
constant volume induction
- system
conventional systems
dual-duct system
dual conduit system
multi-zone unit system
variable volume, constant
temperature system
D
Dehumidified air
constant volume, induction
system
conventional systems
table 1
dual-duct system
dual conduit system
multi-zone unit system
variable volume, constant
temperature system
Dehumidifier load
constant volume induction
- system
conventional systems
dual-duct system
dual conduit system
multi-zone unit system
variable volume, constant
temperature system
Design summary
dual conduit system
Dual conduit system
fig. 26
Dual conduit system(cont.)
fig. 30
fig. 31
air terminal units
controls
design summary
engineering procedure
system description
system features
system modifications
Dual-duct system
fig. 20
fig. 23
controls
engineering procedure
system description
system features
system modifications
Duct design
constant volume induction
system
conventional systems
dual-duct system
dual conduit system
multi-zone unit system
variable volume
constant
temperature system
E
engineering procedure
constant volume induction
system
air quantities
central apparatus
duct design
piping design
refrigeration load
room cooling load
room heating load
unit selection
conventional systems
air distribution
apparatus
cooling load
heating load
piping
refrigeration
supply air
dual-duct system
air quantities
building survey
central apparatus
cooling loads
duct design
heating loads
insulation
refrigeration load
dual conduit system
air quantities
central apparatus
duct design
insulation
piping design
refrigeration
multi-zone unit system
air ducts
air handling apparatus
cooling load
dehumidified air
heating load
piping
refrigeration load
supply air
zoning
variable volume, constant
temperature system
air quantities
cooling load
dehumidifier load
duct design
fan selection
insulation
refrigeration load
F
Face and bypass control
fig. 2
fig. 7
Fan selection
variable volume, constant
temperature system
H
Heating load
constant volume induction
system
conventional systems
dual-duct systems
multi-zone unit system
I
Induction unit
constant volume induction
system
fig. 11
Insulation
dual-duct system
dual conduit system
variable volume, constant
temperature system
M
Modifications, system
conventional systems
dual-duct system
dual conduct system
variable volume, constant
temperature system
Multi-zone unit system
fig. 15
controls
engineering procedure
system description
system features
O
Optional equipment
multi-zone unit system
Other system components
multi-zone unit system
P
Piping design
constant volume induction
system
conventional systems
dual conduit system,
multi-zone unit system
Primary air temperature
schedule
table 5
R
Refrigeration capacity control
fig. 1
fig. 6
Refrigeration load
constant volume induction
system
conventional systems
dual-duct system
dual conduit system
multi-zone unit system
variable volume, constant
temperature system
Room cooling load
constant volume induction
system
Room heating load
constant volume induction
S
Secondary air terminal unit
System description
constant volume induction
system
central station apparatus
induction unit
constant volume, variable
temperature systems
air reheat control
face and bypass control
refrigeration capacity
control
dual-duct system
basic arrangements
central station apparatus
terminal unit
dual conduit system
multi-zone unit system
apparatus
System description
other system components
system operation variable
volume, constant
temperature system
variable volume control
System features
constant volume induction
system
conventional systems
dual-duct system
dual conduit system
multi-zone unit system
variable volume, constant
temperature system
Systems
constant volume induction
constant volume, variable
temperature
conventional
dual-duct
dual conduit
multi-zone unit
variable volume, constant
temperature
T
Terminal unit locations
dual conduit system
fig. 32
U
Unit control
constant volume induction
system
dual-duct system
dual conduit system
variable volume, constant
temperature system
Unit selection
constant volume induction
system
V
Variable volume, constant
temperature system
fig. 24
controls
engineering procedure
system description
system features
system modifications
Z
Zoning
multi-zone unit system
Fig. 1 - Basic Elements of a Conventional Air Conditioning System
Fig. 2 - Typical Conventional System With Face and Bypass Control
Fig. 3 - Typical Conventional System With Air Reheat Control
Fig. 4 - Typical Conventional System With Volume Control
Fig. 5 – Comparison of Relative Humidity Behavior for Various Types of Control, Conventional Systems
Fig. 6 – Refrigeration Capacity Control, Typical Pneumatic Arrangement∗
Fig. 7 – Face and Bypass Damper Control, Typical Pneumatic Arrangement∗
Fig. 8 – Reheater Control, Typical Pneumatic Arrangement∗
Fig. 9 – Variable Volume Control, Typical Pneumatic Arrangement∗
Fig. 10 – Typical Constant Volume Induction System
Fig. 11 – Typical Induction Unit
Fig. 12 – Typical Office Building
Fig. 13 – Constant Volume Induction System Control, Typical Pneumatic Arrangement
Fig. 14 – Typical Areas Served by a Multi-Zone Unit(s)
Fig. 15 – Typical Multi-Zone Unit System
Fig. 16 – Typical Office Suite
Fig. 17 – Adjustments to BTU Calculations
Fig. 18 – Multi-Zone Unit System Control, Typical Pneumatic Arrangement
Fig. 19 - Multi-Zone Unit System Control, Typical Electric Arrangement
Fig. 20 – Typical Dual –Duct System Arrangement
Fig. 21 – Partial Load Per Performance of a Dual-Duct System, Arrangement 1
Fig. 22 – Dual-Duct System Control, Typical Pneumatic Arrangement
Fig. 23 – Typical Dual Fan, Dual-Duct System Arrangement
Fig. 24 – Typical Variable Volume, Constant Temperature System
Fig. 25 – Variable Volume, Constant Temperature Control, Typical Pneumatic Arrangement
Fig. 26 - Typical Dual Conduit System, Dual- Fan, Dual Apparatus
Fig. 27 – Typical Floor Plan
Fig. 28 – Dual Conduct System Control Typical Pneumatic Arrangement
Fig. 29 – Electrical Control Diagram, For Night Fan Control
Fig. 30 – Typical Dual Conduct System, Dual-Fan, Single Apparatus
Fig. 31 – Typical Dual Conduct System, Single Fan, Single Apparatus
Fig. 32 – Terminal Unit Locations
TABLE. 1 – LOAD AND CAPACITIES FOR BASIC EQUIPMENT SELECTION
TABLE. 2 – TYPICAL COMPARISON OF ROOM LOAD CHARACTERISTICS∗
TABLE. 3 – HEAT GAINS REFLECTED IN LOAD CALCULATION
TABLE. 4 – FUNCTION AND LOCATION OF CENTRAL APPARATUS COMPONENTS
TABLE. 5 – SCHEDULE OF PRIMARY AIR TEMPERATURES
CHART. 1 – SYSTEM PERFORMANCE AT PARTRIAL LOAD
SYSTEM DESIGN MANUAL
SUMMARY OF PART ELEVEN
This air-water system are for use in perimeter rooms of
multi-story, multi-room buildings where cooling or heating may be
required simultaneously in adjacent rooms and where space allotted
for ductwork is at a minimum.
This part of the System Design Manual presents data and
engineering procedures to guide the engineer in the practical
designing of air-water systems.
The text of this Manual is offered as a general guide for
the use of industry and of consulting engineers in designing systems.
Judgment is required for application to specific installation, and
Carrier is not responsible for any uses made of this text.
induction unit system
1
INDEX
primary air fan-coil system
2
Part 11. Air-Water System | Chapter 1. Induction Unit System
CHAPTER 1. INDUCTION UNIT SYSTEM
The induction unit system is designed for use in
perimeter rooms of multi-story, multi-room building such
as office buildings, hotels, hospital patient rooms and
apartments. Specifically, it is designed for buildings that
have reversing sensible heat characteristics in which
cooling may be required in one room and heating may be
required in a adjacent room. In addition, it is especially
adapted to handle the loads of modern skyscrapers with
minimum space requirements for mechanical equipment.
This chapter includes System Description, System
Features, Design Considerations, Engineering Procedure
for designing the system, Controls and System
Modifications.
SYSTEM FEATURES
Some of the features of the induction unit system are
the following:
1. Small Space Requirements — The use of water to
provide a major portion of the room cooling
requirements reduces the air quantity distributed to
each space when compared to the air quantity
distributed in an all-air system. Thus, less space is
required for both the air distribution system and the
central air handling apparatus. At the same time
adequate and constant room air circulation is main
tained by the high induction of the secondary air
from the room. In addition, the smaller primary air
quantity can be distributed at high velocity without
any increase in power requirements over systems
using much more air with conventional distribution
ductwork.
2. Individual Room Control — Zoning problems are
solved since each room is a zone. Simultaneous
heating or cooling is available in adjacent rooms
when required.
3. Winter Downdraft Eliminated — The unit design
permits under-the-window installation, eliminating
downdrafts at the windows during severe winter
weather.
4. Minimum Service — No individual fans or motors
to create maintenance or servicing in the rooms.
Most maintenance is centralized.
5. Central Dehumidification — Since all dehu-
midification occurs at the central apparatus,
condensation on the room unit coil is eliminated.
Thus, odor retention and corrosion problems at the
unit are minimized.
6. Quiet Operation — All fans and other rotating
equipment are remotely located.
SYSTEM DESCRIPTION
A typical induction unit system is shown in Fig. 1.
Although the arrangement may differ for each application,
this illustration includes the basic components common to
most induction unit systems. The following description is
for a nonchangeover system.
Outdoor air for ventilation is drawn into the central
apparatus thru a louver, screen and damper. Return air
may be introduced into the system if the total required
primary air quantity is more than the minimum ventilation
requirement. The preheater tempers the air in winter to
increase the capacity of the air to absorb moisture and to
prevent freezing air from entering the dehumidifier. The
filters remove entrained dust and dirt particles from the
air. The sprayed coil dehumidifier cools and dehumidifies
the air during the warm weather; during cool weather the
recirculation sprays may be used to add moisture to the
air. The reheater heats the air to offset the building
transmission losses. The high pressure fan delivers the
conditioned air thru high velocity ducts to the induction
units. A sound absorber on the leaving side of the fan is
normally required to reduce the noise generated by the
fan. Chilled water from a central refrigeration plant is
circulated by the primary pump thru the dehumidifier coils
in the apparatus. The secondary water pump circulates
water to the induction unit coils.
The induction unit (Fig. 2) is supplied with high
pressure primary air which is discharged within the unit
thru nozzles. This air induces room air across the coil
which is supplied with water from the secondary water
pump. The induced air is heated or cooled depending on
the temperature of the secondary water, and the mixture
of primary air and induced air is discharged to the room.
The function of the primary air is to provide ventilation
air, to offset the transmission loads, to provide
dehumidification to offset the latent loads, and to provide
the motivating force for induction and circulation of room
air. The secondary water circuit functions to offset the
heat gain from sun, lights and people. The primary air is
tempered according to a reheat schedule to prevent the
room temperature from falling below 72 F when there is a
minimum load in the room.
On some applications it may be desirable to operate
the system during the winter season with hot water
supplied to the coil and cold primary air. This is known as
the change-over system which is explained under System
Modifications.
Part 11. Air-Water System | Chapter 1. Induction Unit System
Fig. 1 – Typical Induction Unit System
Part 11. Air-Water System | Chapter 1. Induction Unit System
SYSTEM DESIGN CONSIDERATIONS
AIR/TRANSMISSION RATIO
The design and the operation of an induction unit
system is based on the Air/Transmission (A/T) ratio
concept. It is important that this concept be fully
understood.
Definition
The A/T ratio is the ratio of the unit primary air quantity
(cfm) to the total room transmission per degree thru the
exterior areas of the space served by the unit.
Transmission per degree is determined by assuming a
steady state heat flow; it is calculated for one degree of
temperature difference across the outdoor walls, windows
and roof. No credit is taken for storage effect since the
effect of only the outdoor temperature is analyzed,
regardless of the solar load. Figure 3 illustrates an
example of the calculation of the A/T ratio.
Function
The primary air cooling and heating capacity is varied
to offset the effects of the transmission portion of the room
load by reheat, scheduled in accordance with the outdoor
dry-bulb temperature.
For each A/T ratio, there is a fixed reheat schedule
which is calculated to prevent any room from having a
temperature below 72 F with a minimum room load
equivalent to 10 degrees multiplied by the transmission
per degree for the room. When the load caused by sun,
lights and people diminishes, the coil capacity is reduced
to compensate for this lack of load. When these loads
become a minimum, the design minimum room
temperature is maintained by the controlled primary air
temperature which offsets the transmission load.
Room humidity is not affected by the reheating of the
primary air since this only adds sensible heat and the
latent heat capacity remains unchanged.
Air Zoning
Units in spaces which have the same exposure or a
similar loading may be grouped together to form a zone.
All units within each zone must have the same A/T ratio so
that the primary air may be reheated on a single schedule
by an individual heater. The units must be located so they
can be supplied from their heater with a minimum amount
of duplication of ductwork. The purpose of air zoning is to
provide a means of reducing the total amount of primary
air.
Use
By surveying the values of the transmission per
degree and the air quantities necessary to satisfy the
room loads for a given building, a base A/T ratio can be
found. This base A/T ratio may then be used to determine
the primary air quantity for all other units in the zone and
Fig. 2 – Typical Induction Unit
Fig. 3 – Calculation of A/T Ratio
Part 11. Air-Water System | Chapter 1. Induction Unit System
to establish the reheat schedule for the units. The primary
air quantity determined by using the base A/T ratio may
be higher for some units than necessary if the units are
selected to satisfy only the room sensible heat load
ENGINEERING PROCEDURE
The following is an engineering procedure for
designing an induction unit system:
1. Survey
Preliminary Layout
3. Room Cooling Load Calculations
4. Unit Selection
5. Room Heating Load Calculation
6. Apparatus Selection
7. Refrigeration Load
8. Duct Design
9. Piping Design
10.Water Heater Selection
SURVEY AND PRELIMINARY LAYOUT
An accurate survey of the load components, available
space and services is a basic requirement for a system
design. Refer to Part 1 for a complete list of the items to
be considered.
In conjunction with the survey a preliminary layout
should be made. Consideration should be given to the
arrangement and number of units around the building
perimeter and to the location of the following items:
1. Primary Air Risers
2. Primary Air Apparatus
3. Primary Air Headers
4. Secondary Water Pump(s)
5. Secondary Water Risers and Headers
6. Return Air System (if used)
7. Interior Zone Apparatus
8. Refrigeration Equipment
The primary air apparatus may be located in a
penthouse on the roof, in the basement, or on inter-
mediate floors of a building, with horizontal headers
feeding a vertical riser system at the exterior face. In
modern buildings with large glass areas and little wall
space between windows, a horizontal duct distribution
may have to be used in place of the vertical risers.
For reasons of economy it is usually desirable to limit
the number of floors included in a water piping system so
that the static head plus the pumping head does not
cause the total pressure in the system to exceed that
allowable for standard weight piping and fittings.
The location of interior zone equipment should be
considered with respect to the chilled water piping if the
equipment is to obtain its refrigeration from the same
central source as the induction unit system. Return air (if
used) for the primary air apparatus may be taken thru the
interior zone return air system for reasons of economy.
Therefore, interior zone equipment should be located
close to the primary air apparatus.
Location of the refrigeration machine in relation to its
condenser water source (cooling tower, etc.) and the
primary air apparatus (Fig. 4) may depend on these
economic factors:
1. Insulated chilled water piping vs. condenser water
piping costs.
2. Electric wiring vs. water piping costs.
However, when locating a given type of refrigeration
equipment (centrifugal, absorption or reciprocating),
there may be special engineering considerations involved
such as structural reinforcement and vibration isolation on
upper floors.
2.
Fig. 4 – Relative Location
And Costs of Pipe and Wiring
Part 11. Air-Water System | Chapter 1. Induction Unit System
BASIS OF TABLE 1
The data in Table 1 is based on these conditions:
Outdoor design dry-bulb temperature
= 95 F
Room design dry-bulb temperature
= 75 F
Daily temperature range
= 20 deg
Yearly temperature range,20° latitude
= 75 deg
30° latitude
= 85 deg
40° latitude = 100 deg
50°latitude = 115 deg
Light construction,
wall – 40 lb/sq ft wall area
roof – 20 lb/sq ft roof area
room – 30 lb/sq ft floor area
TABLE 1 – ROOM DESIGN LOAD FACTORS
EXPOSURE
NORTH
NORTHEAST\*
NORTHEAST
EAST
SOUTHEAST
LATITUDE (North)
20
30
40
50
20
30
40
50
20
30
40
50
20
30
40
50
20
30
40
50
L I G H T C O N S TR U C T I O N
1. Design Sun Time
Month
Hour
June
5 p.m.
June
7
a.m.
July
7 a.m.
June
8
a.m.
July
8 a.m.
July
9 a.m.
Oct.
9
a.m.
Sept.
9 a.m.
2. Outdoor Design Dry-bulb (F)
92
90
90
89
79
80
80
80
80
81
81
81
83
83
83
83
76
78
77
75
3. Solar Heat Gain Thru Glass
Btu / (hr) (sq ft)
12-hour Operation
15
11
10
9
65
55
54
49
74
75
75
74
70
66
71
71
16-hour Operation
15
11
9
9
63
54
52
48
72
73
73
72
67
64
68
69
24-hour Operation
15
11
9
9
66
56
54
50
63
54
52
48
72
73
73
72
67
64
68
69
4. Equivalent Temp Diff (F)
Glass
17
15
15
14
4
5
5
5
5
6
6
6
8
8
8
8
1
3
2
0
Wall
16
14
14
13
13
12
11
11
17
15
15
14
32
32
32
32
19
20
21
19
Roof
49
47
45
42
3
4
4
4
2
3
3
3
4
4
4
4
-3
-1
-2
-4
M E D I U M C O N S T RU C T I O N
1. Design Sun Time
Month
Hour
June
5 p.m.
June
7
a.m.
July
7 a.m.
June
8
a.m.
July
8 a.m.
July
9 a.m.
Oct.
9
a.m.
Sept.
9 a.m.
2. Outdoor Design Dry-bulb (F)
92
90
90
89
79
80
80
80
80
81
81
81
83
83
83
83
76
78
77
75
3. Solar Heat Gain Thru Glass
Btu / (hr) (sq ft)
12-hour Operation
14
11
9
9
55
47
46
42
64
64
64
64
63
60
63
64
16-hour Operation
13
10
9
8
53
45
43
40
61
62
62
61
59
56
60
60
24-hour Operation
13
10
9
8
52
44
43
39
49
42
41
37
57
58
58
57
55
52
55
56
4. Equivalent Temp Diff (F)
Glass
17
15
15
14
4
5
5
5
5
6
6
6
8
8
8
8
1
3
2
0
Wall
9
7
7
6
7
8
8
8
9
9
9
9
13
13
13
13
6
7
7
5
Roof
46
44
42
39
8
8
8
7
6
7
7
6
8
8
8
8
0
2
1
-2
H E A V Y C O N S T RU C T I O N
1. Design Sun Time
Month
Hour
June
5 p.m.
June
7
a.m.
July
7 a.m.
June
8
a.m.
July
8 a.m.
July
9 a.m.
Oct.
9
a.m.
Sept.
9 a.m.
2. Outdoor Design Dry-bulb (F)
92
90
90
89
79
80
80
80
80
81
81
81
83
83
83
83
76
78
77
75
3. Solar Heat Gain Thru Glass
Btu / (hr) (sq ft)
12-hour Operation
14
11
9
8
54
46
44
41
61
62
62
61
63
60
63
64
16-hour Operation
13
10
8
8
51
43
42
39
58
59
59
58
59
56
60
60
24-hour Operation
13
10
8
8
50
42
41
38
47
40
38
35
54
54
54
54
53
50
53
54
4. Equivalent Temp Diff (F)
Glass
17
15
15
14
4
5
5
5
5
6
6
6
8
8
8
8
1
3
2
0
Wall
7
5
5
4
10
10
10
10
11
11
11
11
14
14
14
14
8
10
9
7
Roof
44
42
41
37
14
14
13
12
11
11
11
10
13
13
12
11
4
6
4
9
\* These factors are used for systems required to operate 24 hours continuously, as in hospitals, hotels and apartment houses.
Part 11. Air-Water System | Chapter 1. Induction Unit System
BASIS OF TABLE 1 (Cont’d)
Medium
construction,
wall – 100 lb/sq ft wall area
roof –
40 lb/sq ft roof area
room – 100 lb/sq ft floor area
Heavy construction, wall – 140 lb/sq ft wall area
roof –
60 lb/sq ft roof area
room– 150 lb/sq ft floor area
Standard single-glazed double hung windows with
venetian blinds.
TABLE 1 – ROOM DESIGN LOAD FACTORS (Contd.)
EXPOSURE
SOUTH
SOUTHWEST
WEST
NORTHWEST
LATITUDE(North)
20
30
40
50
20
30
40
50
20
30
40
50
20
30
40
50
L I G T H C O N S T R U C T I O N
1. Design Sun Time
Month
Hour
Nov.
Noon
Oct.
Noon
Oct.
3 p.m
Sept.
3 p.m.
July
4 p.m.
June
5 p.m.
July
5 p.m.
2. Outdoor Design Dry-bulb (F)
75
74
74
70
88
90
89
87
94
94
94
94
92
93
93
93
3. Solar Heat Gain Thru Glass
Btu/(hr) (sq ft)
12-hour Operation
16-hour Operation
24-hour Operation
71
70
70
73
72
72
81
80
80
84
82
82
78
77
77
74
73
73
79
78
78
80
79
79
75
74
74
75
75
75
75
75
75
75
74
74
69
69
69
59
59
59
57
57
57
52
52
52
4. Equivalent Temp Diff (F)
Glass
Wall
Roof
0
23
16
-1
22
15
-1
26
11
-5
23
4
13
32
32
15
33
34
14
34
30
12
32
25
19
38
48
19
38
48
19
38
46
19
38
44
17
34
49
18
33
50
18
32
48
18
31
45
M E D I U M C O N S T R U C T I O N
1. Design Sun Time
Month
Hour
Nov.
2 p.m.
Oct.
2 p.m.
Oct.
3 p.m.
Sept.
3 p.m.
July
4 p.m.
June
5 p.m.
July
5 p.m.
2. Outdoor Design Dry-bulb (F)
79
78
78
74
88
90
89
87
94
94
94
94
92
93
93
93
3. Solar Heat Gain Thru Glass
Btu/(hr) (sq ft)
12-hour Operation
16-hour Operation
24-hour Operation
61
55
55
63
56
56
70
63
63
72
65
65
69
63
63
66
60
60
70
63
63
70
64
64
66
60
60
66
61
61
66
61
61
66
60
60
60
56
56
51
48
48
50
46
46
46
43
43
4. Equivalent Temp Diff (F)
Glass
Wall
Roof
4
12
13
3
12
12
3
15
8
-1
11
9
13
13
30
15
14
33
14
14
29
12
12
23
19
17
45
19
17
44
19
17
43
19
17
41
17
14
46
18
14
47
18
14
45
18
14
42
H E A V Y C O N S T R U C T I O N
1. Design Sun Time
Month
Hour
Nov.
2 p.m.
Oct.
2 p.m.
Oct.
3 p.m.
Sept.
3 p.m.
July
4 p.m.
June
5 p.m.
July
5 p.m.
2. Outdoor Design Dry-bulb (F)
79
78
78
74
88
90
89
87
94
94
94
94
92
93
93
93
3. Solar Heat Gain Thru Glass
Btu/(hr) (sq ft)
12-hour Operation
16-hour Operation
24-hour Operation
58
51
51
59
52
52
66
58
58
68
60
60
68
59
59
63
56
56
67
60
60
68
60
60
65
58
58
65
58
58
65
58
58
65
58
58
58
53
53
49
45
45
48
43
43
44
40
40
4. Equivalent Temp Diff (F)
Glass
Wall
Roof
4
-2
12
3
-5
11
3
-2
6
-1
-5
-2
13
7
26
15
8
29
14
8
25
12
6
19
19
15
42
19
15
42
19
15
40
19
15
37
17
12
44
18
12
45
18
12
43
18
12
40
Part 11. Air-Water System | Chapter 1. Induction Unit System
Example I — Typical Load Estimate
Given:
Typical floor plan (Fig.5)
Wall U = 0.34 Btu/(hr)(sq ft)(deg F temp diff)
Wt = 100 11)/sq ft (approx)
Windows - double hung wooden sash, single-glazed.
venetian blinds, light color
Construction - medium, 100 lb/sq ft
Normal operation — 12 hours
Find:
For the numbered areas:
Transmission per degree
Room sensible heat gain
Minimum ventilation requirements:
Solution:
Fill out all appropriate columns using a form similar to that shown in Fig. 6.
Fig. 5 – Typical Floor
Part 11. Air-Water System | Chapter 1. Induction Unit System
ITEM 1. “U" GLASS = 1.13
ITEM 2. “U” WALL = .34
ITEM 3. “U” ROOF = .18
ITEM 4. “U” DESIGN ROOM DB = 78
ITEM 5. “U” DESIGN OUTSIDE DB = 95
PHYSICAL DATA PER UNIT FOR LOAD ESTIMATE
6. EXPOSURE
SOUTH 1
EAST 2
NORTH 3
WEST 4
6
7. WIDTH OF OUTSIDE WALL PER UNIT
10’0”
15’0”
15’0”
15’0”
7
8. DISTANCE FROM OUTSIDE WALL SERVED BY UNIT
15’0”
15’0”
15’0”
15’0”
8
9. FLOOR TO FLOOR HEIGHT
10’0”
10’0”
10’0”
10’0”
9
10. GROSS WALL AREA ( 9 X 7 )
100
150
150
150
10
11. NET SUN GLASS AREA ( STEEL OR WOOD SASH )
40
40
80
40
11
12. NET SUN WALL AREA ( 10 – 11 )
60
110
70
110
12
13. OTHER SUN GLASS AREA ( CORNER ROOM )
13
14. OTHER WALL AREA ( CORNER ROOM )
14
15. FLOOR AREA ( 7 X 8 )
150
225
112
112
15
16. ROOF AREA ( 7 X 8 )
150
225
112
112
16
17. LIGHTS ( 4 WATTS INPUT/SQ FT X 15 )
600
900
450
450
17
18. HORSEPOWER OUTPUT TO ROOM
18
19. NUMBER OF PEOPLE PER UNIT
1
2
1
1
19
TRANSMISSION PER DEGREE ( OUTSIDE EXPOSURE ONLY ) BTU/HR/F
20. ALL GLASS ( 11 + 13 ) X 1
45.2
45.2
90.4
45.2
20
21. WALL ( 12 X 2 )
20.4
37.4
23.8
37.4
21
22. OTHER WALL ( 14 X 2 )
22
23. INTERMEDIATE FLOOR TRANSMISSION PER DEGREE ( 20 + 21 + 22 )
65.6
82.6
114.2
82.6
23
24. ROOF ( 16 X 3 )
27.0
40.5
20.2
20.2
24
25. TOP FLOOR TRANSMISSION PER DEGREE ( 23 + 24 )
92.6
123.1
134.4
102.8
24
LOAD ESTIMATE ( ROOM SENSIBLE HEAT GAIN PER UNIT ) BTU/HR
26. SUN GLASS ( 11 X SOLAR FACTOR )
70
66
9
64
2800
2560
720
2640
26
27. OTHER SUN GLASS ( 13 X SOLAR FACTOR )
27
28. ALL GLASS TRANS ( 20 X TEMP DIFF AT DESIGN TIME )
0
16
12
5
0
226
1085
573
28
29. WALL TRANSMISSION ( 21 X EQUIV TEMP DIFF )
12
14
4
10
245
374
95
523
29
30. OTHER WALL TRANSMISSION ( 22 X EQUIV TEMP DIFF )
30
31. FLOOR, CEILING, OR PART. TRANS ( SQ FT X TEMP DIFF X U )
31
32. LIGHTS ( 17 X 3.4 )
2040
3060
1530
1530
32
33. HP ( 18 X DIVERSITY FACTOR X 2545 ÷ EFFICIENCY )
33
34. PEOPLE ( 19 X 215 BTU/HR SENSIBLE HEAT )
215
430
215
215
34
35. RSH GAIN, INTERMEDIATE FLOOR ( TOTAL OF 26 THRU 34 )
5300
6650
3645
5481
35
36. ROOF HEAT GAIN ( 24 X EQUIVALENT TEMP DIFF )
5
40
39
5
135
202
787
808
36
37. ROOM SENSIBLE HEAT GAIN, TOP FLOOR ( 35 + 36 )
5435
6852
4432
6289
37
MINIMUM VENTILATION REQUIREMENTS PER UNIT - CFM
38. NUMBER OF SMOKERS PER UNIT X 25 CFM/PERSON
25
25
25
25
38
39. NUMBER OF NON-SMOKERS PER UNIT X 15 CFM/PER PERSON
15
39
40. MINIMUM CFM BASED ON PEOPLE ( 38 + 39 )
25
40
25
25
40
41. MINIMUM CFM BASED ON CFM/SQ FT ( 15 X . 25 CFM PER SQ FT )
38
56
28
28
41
42. MINIMUM CFM PER ROOM ( HOTEL ) ( HOSPITAL )
42
43. MINIMUM CFM PER UNIT ( GREATEST CFM VALUE OF 40,41,42 )
38
56
28
28
43
Fig. 6 – Typical Load Estimate
Part 11. Air-Water System | Chapter 1. Induction Unit System
ROOM COOLING LOAD CALCULATIONS
Loads should be calculated on the basis of the area to
be conditioned by the unit. Table 1 may be used for solar
heat gain and transmission load temperature differences.
If these values do not apply as they are presented, they
may be adjusted to suit the design conditions, or data for
calculating these loads may be obtained from Part 1.
Design conditions, ventilation requirements and internal
loads from people, lights and appliances may be found in
Part 1. As the loads are calculated, certain items should
be noted.
1. Transmission per degree — the summation of the
transmission loads thru the outdoor walls, windows
and roof, calculated on the basis of a one-degree
temperature difference.
2. Room sensible heat gain — the summation of solar
heat, transmission, lights, people and appliance
loads.
3. Minimum ventilation required — the largest of the air
quantities calculated on a person or square foot
basis.
The solar heat gain is usually the major load in the
room and should be calculated with accuracy.
UNIT SELECTION
The induction units selected for a given space must be
able to:
1. Supply a quantity of air to the space in a fixed
proportion to the transmission per degree of the
space. The outdoor air portion of the supply air
must equal or exceed the ventilation requirement.
2. Produce a total cooling capacity that equals or
exceeds calculated room sensible heat gain.
3. Operate at a nozzle pressure consistent with an
acceptable sound level.
In addition to the above three conditions that must be
met, there are three temperatures which must be known
to select an induction unit.
1. Room temperature
2. Primary air temperature
3. Secondary water temperature
The room temperature is selected from the design
conditions. This is the maximum room temperature which
is acceptable at peak design load.
The primary air temperature depends on the selected
apparatus dewpoint temperature. An apparatus dewpoint
temperature may be selected for various moisture loads
from Table 2. The primary air temperature is usually 8
degrees higher than the apparatus dewpoint; this 8
degrees takes into account the effects of the bypass
factor, fan motor heat, and duct heat gain. While this 8
degrees may not be uniform thruout the system because
of duct lengths and air velocities in the ducts, it is a figure
which can be used for most design purposes. For the
south exposure, the peak loading usually occurs when
the primary air is being reheated. Therefore, the primary
air temperature for the south zone units is selected as
being equal to the room temperature unless the south
zone is supplied as a separate zone with its own reheater.
The secondary water temperature may be selected as
low as 3 degrees below the room dewpoint temperature.
Any temperature down to this minimum value allows a dry
coil operation and does not require insulation of the water
risers and runouts or installation of condensate drains.
The best design generally occurs when all the units
are selected to be the same size and type and operate
with the same air quantity. This also allows identical riser
sizing and requires less installation and balancing time.
Make trial unit selections for the typical spaces. The
units selected must have a total cooling capacity to meet
the calculated room sensible heat load. The preferred unit
selection should have a high capacity ratio (total sensible
heat cooling capacity to primary air quantity). The primary
air quantity must satisfy the minimum ventilation
requirements. If the ventilation requirements are not met
with the first trial selection, select a unit with a smaller
capacity ratio. For each unit selected, the size, model, air
quantity, total cooling capacity and nozzle pressure
should be noted. The nozzle pressure must be below the
acceptable limit consistent with the ambient sound level.
Calculate the A/T ratio for each selection. Units may be
grouped in zones by exposure if desired. For each air
zone, select the highest A/T ratio (representative of the
majority of the spaces in that zone) as a base A/T ratio.
Find the maximum required primary air temperature by
using Table 3. The temperature indicated under the
column headed by the base A/T ratio and opposite the
minimum design outdoor temperature is the maximum
required primary air temperature. If this is above 140 F
(generally accepted as an upper limit for the supply air
temperature), then the base A/T ratio must be in-creased
to reduce this temperature or the system may be
designed as a change-over system as explained under
System Modifications.
Part 11. Air-Water System | Chapter 1. Induction Unit System
TABLE 2 - DEHUMIDIFIER APPARATUS DEWPOINT SELECTION GUIDE
Dehumidifier Dewpoint\*
8-Row Coil
Primary Air ( cfm / sq ft )
6-Row Coil
Primary Air ( cfm / sq ft )
Max. Design
Room Temp
And
Percent RH
Normal
Room Temp
And
Percent RH
Suggested
Room
Dewpoint
Design
People
Loading
Sq Ft
/ Person
.2
.3
.4
.5
.6
.2
.3
.4
.5
.6
125
50.2
52.5
53.6
54.3
54.8
49.5
52.0
53.4
54.3
54.8
80 F
45%
77 F
50%
56.6
100
48.4
51.4
52.8
53.6
54.1
47.7
51.0
52.6
53.6
54.2
75
49.5
51.4
52.5
53.2
48.6
51.0
52.4
53.2
50
48.6
50.2
51.0
48.0
49.5
51.1
125
48.0
50.2
51.4
52.0
52.4
46.3
49.8
51.4
52.4
53.0
78 F
45%
75 F
50%
55.0
100
46.2
49.2
50.6
51.6
52.0
48.4
50.3
51.4
52.1
75
47.2
49.0
50.2
51.0
46.4
48.6
50.0
51.0
50
46.0
47.8
49.0
47.4
49.0
125
47.8
49.2
50.0
50.5
47.3
49.0
50.0
50.5
76 F
45%
73 F
50%
53.5
100
46.6
48.1
49.0
49.5
46.0
48.0
49.1
49.8
75
46.8
48.0
48.8
46.6
48.0
48.8
50
46.8
46.2
125
46.6
48.0
48.8
49.5
46.2
47.7
48.6
49.2
75 F
45%
72 F
50%
52.0
100
46.9
48.1
49.0
46.6
47.7
48.5
75
46.8
47.5
46.4
47.5
50
45.5
46.0
\*Apparatus dewpoint are based on:
8-row coil – 100% outside air bypass factor = .03
6-row coil – 0.1 cfm per sq ft ventilation air bypass factor = .1
Outside design conditions 95 F db, 75F wb
Calculate the design primary air quantity for each unit
by multiplying the final selected base A/T ratio by the
transmission per degree for each space making sure that
the ventilation requirements are met.
Make the final unit selections using this design primary
air quantity. The total cooling capacity of the units must
meet the calculated room sensible heat load, and the
nozzle pressure must be below the limit consistent with
the ambient sound level.
In cases where the base A/T ratio is exceeded, there
may be the possibility of overheating during low outdoor
temperatures. To prevent this condition, the unit should
be selected with sufficient coil capacity to handle the
room load plus the excess reheat
ROOM HEATING LOAD CALCULATION
If provision is to be made for gravity heating, the
gravity heating load must be calculated for each typical
unit. This load consists only of the trans mission heat loss
but, on tall buildings, may include infiltration.
Calculate the water temperature required to meet the
gravity heating load by using the ratings for the units
selected. If the required water temperature is above a
practical limit of 190 F , then the units may be increased
in size of , more practically, the primary air fan can be
operated during the periods of low outdoor temperatures
occurring whe gravity heating is required.
If the system is operated as a change-over system with
hot water supplied to the units during periods of low
outdoor temperatures, the total room heating load must
be calculated. This load includes the transmission heat
loss plus the amount of heat necessary to raise primary
air to room temperature.
This may be required where the system operates for 12
to 16 hours daily and where a means must be provided to
warm up the building fater an overnight or weekend
shutdown.
Calculate the water temperature required to meet the total
room heating load for each typical space. The highest
temperature required is the design temperature for the
water heater.
Part 11. Air-Water System | Chapter 1. Induction Unit System
TABLE 3 – SCHEDULE OF PRIMARY AIR TEMPERATURES
PRIMARY AIR TEMPERATURE (F)
A/T Radio
OUTDOOR
DRY – BULB
TEMP.
(F)
0.2
0.4
0.6
0.8
1.0
1.2
1.4
1.6
2.0
2.5
3.0
3.5
4.0
100
56
56
56
56
56
56
56
56
56
58
61
63
64
95
56
56
56
56
56
56
56
56
57
60
62
64
66
90
56
56
56
56
56
56
56
56
59
62
64
66
67
85
56
56
56
56
56
56
57
59
62
64
66
67
68
80
56
56
56
56
56
58
60
62
64
66
67
69
70
75
56
56
56
57
60
63
64
65
67
68
69
70
71
70
56
56
60
63
65
67
68
69
70
71
71
72
72
65
58
65
68
70
71
71
72
72
72
73
73
73
74
60
80
78
77
76
76
76
75
75
75
75
75
75
75
55
102
90
85
82
81
80
79
78
78
77
76
76
76
50
125
103
93
89
86
84
82
81
80
79
78
78
78
45
147
116
102
95
91
88
86
85
83
81
80
79
79
40
128
110
101
96
92
90
88
85
83
82
81
80
35
140
119
108
101
97
93
91
88
85
83
82
81
30
127
114
106
101
97
94
90
87
85
84
83
25
136
121
111
105
101
98
93
90
87
85
84
20
145
127
117
110
105
101
96
92
89
87
85
15
134
122
114
109
104
99
94
91
88
87
10
140
127
118
112
107
101
96
92
90
88
5
147
132
123
116
111
104
98
94
91
89
0
137
127
120
114
106
100
96
93
91
-5
143
131
124
117
109
102
98
94
92
-10
136
127
121
112
105
100
96
93
-15
140
131
124
114
107
101
97
95
-20
135
127
117
109
103
99
96
NOTE : These temperatures are required at the units, and thermostat settings must be adjusted to allow for duct heat gains or losses. The temperatures are based on :
1.
Minimum average load in the space equivalent to 10 degrees multiplied by the transmission per degree.
2.
Preventing the room temperature from dropping below 72 F. This schedule compensates for radiation and convection effect of the cold outdoor wall.
3.
140 F as the recommended upper limit of reheat.
APPARATUS SELECTION
The primary air apparatus consists normally of a
supply fan, reheater, dehumidifier, air filter, preheater and
outdoor air intake louver, screen and damper. A return air
fan and damper may be used if required.
The equipment is selected for the sum of the air
quantities supplied to the units.
The supply fan is generally a high pressure fan picked
to handle the design air quantity at a calculated static
pressure. The total static pressure required is generally
from 5-8 in. wg. To provide the quietest operation, the fan
should be picked near its maximum efficiency.
The reheater is selected to heat the design air quantity
from 40 F to the temperature indicated by the reheat
schedule plus an allowance of 15-20 degrees for duct
heat loss and to provide a quick warm-up.
The preheater is selected to heat the design air
quantity to approximately 55 F.
The dehumidifier may be either a dry coil or sprayed
coil type; most installations are designed using the
sprayed coil. The sprays serve the following functions:
1. Winter humidification.
2. Additional air cleaning and odor control by washing.
3. Evaporative cooling during marginal weather
operation.
The dehumidifier is generally selected to cool the
design air quantity to an apparatus dewpoint of 48 F
unless conditions indicate that a lower temperature
should be used.
Part 11. Air-Water System | Chapter 1. Induction Unit System
The dehumidifier load is found from the formula:
Load = cfmda X 4.45 x (1 — BF) (h ea— h adp)
Where:
cfm da = dehumidified air quantity
h ea
= entering air enthalpy
hadp = apparatus dewpoint enthalpy
BF = dehumidifier bypass factor
The required apparatus dewpoint can be checked on an
individual room basis by the formula:
where:
WadP = apparatus dewpoint specific humidity (gr/lb)
Wrm = room specific humidity (grub)
Wea = air entering dehumidifier specific humidity (gr/lb)
RLH = room latent heat load
cf mda = dehumidified air quantity
BF = dehumidifier bypass factor.
From the psychrometric chart the apparatus dew-point
temperature is found equal to the saturation temperature
corresponding to Wadp.
Example 2 — Apparatus Dew point Calculation
Given:
Room specific humidity
= 64 gr/lb
Specific humidity, air entering dehumidifier = 118 gr/lb
Dehumidifier bypass factor
= .05
Room latent heat
= 235 Btu/hr
Room air quantity
= 40 cfm
Find:
Apparatus dewpoint
Solution:
From the psychrometric chart at a specific humidity of
52.2 gr/Ib, the apparatus dewpoint is found as 49.5 F.
The air filter is selected to handle the design air
quantity at a high efficiency.
The outdoor air louver, screen and damper are
selected for the design air quantity and a face velocity
between 500 and 800 fpm. The higher values are
normally used when there is a return air duct system
without a fan.
DUCT DESIGN
The duct distribution system is made up of headers
and risers to supply the induction units with a constant
volume of air. High velocities are generally used, up to
3000 fpm in the headers and 4000-5000 fpm in the risers.
Because the air distribution system is subject to high
static pressures, tightness is essential. Therefore, rigid
spiral conduit is generally used in place of conventional
ductwork. Welded fittings are used for elbows and take-
offs. Ducts must be carefully sealed to prevent air
leakage.
The static regain method of duct sizing is
recommended for this system. Details of duct design may
be found in Part 2.
The duct distribution system generally includes a
sound absorbing section at the fan discharge to attenuate
the sound level of the high pressure fan. The attenuation
required must be calculated and depends on the sound
generated by the fan, the natural attenuation of the ducts,
and the sound generated by other sources in the duct
system.
The headers installed in unconditioned spaces should
be insulated and vapor-sealed to prevent excessive heat
gain and sweating. The risers should be insulated to
reduce the temperature loss in winter to a minimum of
20% of the difference between the room temperature and
the desired primary air temperature.
Since the risers are normally within the conditioned
space, there is no need to use a vapor barrier or to seal
the surface of the insulation in any way.
REFRIGERATION LOAD
Design Peak Building Load
When calculating the refrigeration load, the building as
a whole should be considered. From a design viewpoint,
the maximum demand for refrigeration is assumed to
occur at the time of instantaneous building peak. The
calculation of this load bears no relation to the room load
calculated for unit selection as the design peak building
load is not the sum of the individual room peak loads.
The time of day at which the building peak occurs
depends on the relative amounts of east, south and west
exposures. Where these exposures are of about the same
magnitude, the building peak usually occurs in the
afternoon when the sun is on the west side and the
Wadp =
Wrm – (Wea x BF) –
RLH
.68 x cfmda
1 – BF
=
64 – (118 x .05) –
235
.68 x 40
1 – .05
=
64 – 5.9 – 8.6
.95
=
49.5
.95
= 52.2 gr/lb
Wadp =
Wrm – (Wea x BF) –
RLH
.68 x cfmda
1 – BF
Part 11. Air-Water System | Chapter 1. Induction Unit System
outdoor wet-bulb is high.
The refrigeration load is determined as follows:
1. Calculate the room sensible heat for the entire
building at the time of peak load.
2. Add the total heat load of the primary air. The
outdoor air is taken from outdoor conditions at the
time of peak load to the required dewpoint
temperature leaving the dehumidifier. Return air
(when used) is taken from room conditions to the
required leaving air dewpoint temperature.
3. Subtract the credit for primary air sensible cooling
between room temperature and primary air
temperature at the unit.
The room sensible heat includes the solar,
transmission, lights and people sensible load, assuming
peak zone rooms are at the design temperature; all other
rooms are at their thermostat setting, usually taken as S
degrees below design.
The refrigeration load can be reduced at peak loading
by operating the equipment longer and taking advantage
of storage and precooling. Refer to Part 1 for
explanations of storage and precooling.
Example 3 — Refrigeration Load Calculation
Given:
A typical building oriented with the largest exposures facing east
and west.
Time of estimate — 4 p.m. during July
Outdoor dry-bulb temp
= 95 F
Outdoor wet-bulb temp
= 75 F
Indoor design dry-bulb temp
= 78 F
Indoor design relative humidity
= 45%
Apparatus dewpoint
= 48 F
Latitude
= 40 ° N
Daily range of temperature
= 14 deg
Length of operation
= 16 hours
Ordinary glass double hung, wood sash, light colored
venetian blinds
Wall construction, U
=
.34, wt =
100 lb/sq ft
Roof construction, U =
.18, wt =
40 lb/sq ft
Room temperatures, W exposure
=
78 F
N, E, S exposures
=
75 F
Air quantities
Exposure
Outdoor Air
Return Air
West
5060 cfm
4716 cfm
East
5300
4936
North
1720
1604
South
2160
2022
14240 cfm
13278 cfm
Find:
Refrigeration load
Solution:
BUILDING SENSIBLE HEAT LOAD
Solar Gain — Glass
Sq Ft
Heat
Storage Shade Area
Btu/hr
Gain
Factor
Factor Factor
W Glass, 5100 X 164 X .66 X .56 X 1/.85= 364,000
E Glass, 5100 X 164 X .16 X .56 X 1/.85= 88,200
N Glass, 2270 X 15 X .88 X .56 X 1/.85 = 19,750
S Glass, 2270 X 69 X .45 X .56 X 1/.85 = 46,500
Solar and Transmission Gain — Walls and Roof
Sq Ft
Trans
Temp Btu/hr
Factor
Dill
W waIl,
9800 X
.34 X (12 + 5) = 56,600
E wall,
9800 X
.34 X (18 + 8) = 86,600
N wall,
5180 X
.34 X ( 4 + 8) = 21,150
S wall,
5180 X
.34 X (16 + 8) = 42,300
Roof,
6336 X
.18 X (38 + 8) = 52,500
Transmission Gain — Glass
Sq Ft
Trans Temp
Btu/hr
Factor
Dill
W Glass,
5100 X 1.13 X 16
= 92,000
E-N-S Glass,
9640 X 1.13 X 19
= 206,000
Internal Heat Gain
Heat Storage Factor
Gain Factor Div
Btu/hr
People,
600 X
215 X .89
X .9 = 103,200
Lights, 130,000 X
3.4 X .89
X .85
=334,000
Subtotal
1,512,800
Storage
Sq Ft
Storage Temp Btu/hr
Factor
Diff
W zone,
19,000
X1.25
X(—3) =71,200
Building sensible heat =1,441,600
PRIMARY AIR LOAD
Cfm
Conv
Enthalpy
Contact
Btu/hr
Outdoor Air Factor Diff
Factor
14,240 X 4.45 X (38.62 — 19..22)
(1 — .05) =
1,168,000
Return Air, W zone
4,716 X 4.45 X (28.79 — 19..22)
(1 — .05) =
190,000
Return Air, E-N.S zones
8,562 X 4.45 X (28.11 — 19.22) (1 — .05) = 321,000
Primary air load 1,679,000
Subtotal
= 3,120,600
Part 11. Air-Water System | Chapter 1. Induction Unit System
CREDIT FOR PRIMARY AIR COOLING
Cf m
Conv
Temp
Btu/hr
Factor Diff
W zone,
9,776 X 1.08 X (78—56) = - 232,500
N.S-E zones, 17,742 X 1.08 X (75—56) = - 364,000
Credit subtotal
= - 596,500
Net refrigeration load = 2,524,100
Notes: 1. All the values for the heat gain calculations may be
obtained from Part 1.
2. Judgment must be used in estimating the diversity
factors.
PIPING DESIGN
Water and steam piping arrangements and sizing may
be found in Part 3.
The water distribution system (Fig. 7) consists of two
interconnected circuits, the primary water and the
secondary water circuits.
The primary water piping connects the dehumidifier in the
primary air apparatus, the refrigeration machine, and the
primary chilled water pump.
The secondary water piping connects the induction unit
coils, the secondary water pump, the three-way control
valve, and the hot water heater. One side of the three-way
valve is connected to the primary water circuit.
The secondary water piping is usually designed as a
complete reverse return system, but may also be
designed with reverse return headers and direct return
risers where it is more convenient or more economical.
Proper allowances must be made for the expansion of
all piping. Horizontal runouts from risers to units should
have a minimum lehgth of two feet to absorb the vertical
expansion of the riser.
The primary chilled water pump should be selected for
the total water quantity required by the dehumidifier(s).
The pump head is the sum of the friction losses for the
cooler, dehumidifier and primary circuit piping with
maximum flow.
The secondary chilled water pump should be selected
for the total water quantity required by the induction units
multiplied by a diversity factor (if applicable). Diversity
which is explained in Part 3 may be used when more than
one exposure is served by a common secondary water
circuit and automatic modulating valves are used to
control flow. Diversity cannot be used when there are no
automatic modulating control valves used in the system.
The pump head is determined by the total pressure drop
thru the piping system, induction unit, valves, strainers
and other accessories using the water quantity required
by the pump.
The secondary water system should have an open
type expansion tank to permit air venting, to provide for
expansion with a rising temperature, and to provide a
static head on the suction of the secondary pump.
When units use water throttling as a control means and
the valves are partially closed, the water flow in the risers
is reduced, as is the pressure drop. This tends to
increase the pressure difference across the valves. To
assure satisfactory control when many of the units are
throttled, the system should be so designed that the
pump head does not exceed the maximum pressure
recommended by the valve manufacturer for valve close-
off. It is desirable to select a pump with a flat head
characteristic so excessive pressures do not result during
reduced flow.
Air vents should be provided at system high points
which cannot vent to the expansion tank. Pitch all piping
upward to avoid air pockets so that air is carried along
and vented.
All chilled water piping including valves and fittings
other than the secondary water supply and return risers
Fig. 7 – Water Distribution System
Part 11. Air-Water System | Chapter 1. Induction Unit System
and runouts should be covered with not less than an
equivalent of one-inch wool felt insulation with sealed
canvas covering and an adequate vapor seal. If the
design secondary water temperature is no more than 3
degrees below the design room dewpoint, it is not
necessary to insulate the supply and return riser group.
However, when omitting insulation from these risers, they
must be sealed from unconditioned spaces, (basement or
attic). If the 3 degree limitation is exceeded, supply and
return risers should have a minimum of 1/2 inch of
insulation with an adequate vapor seal. Under this
condition the runouts to the units may be insulated with
any insulation that provides a vapor seal.
Condensate drain piping from the induction units is
usually not required if the secondary water temperature is
maintained above a minimum of 3 degrees below the
room dewpoint. When there is an unusually high latent
load in a space such as a hotel or motel room with an
adjoining shower bath or a room adjacent to a kitchen,
condensate drains may be required. If there is any
indication that the room dewpoint cannot be maintained
by the primary air, drains should be installed. Size the
drains as recommended in Part 3.
WATER HEATER
The water heater should be selected to have a
capacity equal to the sum of the following three items:
1. The calculated transmission load of the zone or
building.
2. Twenty percent of the transmission load to allow for
quick warm-up.
3. The primary air load, calculated as the heat
required to raise the temperature of the primary air
from approximately 40 F to room temperature.
The water temperature leaving the heater is
determined from the unit selections by using the highest
water temperature required for the units in the zone
served by the heater.
Example 4 — Water Heater SelecHon
Given:
Room temperature
= 75 F
Outdoor temperature
= 0 F
Secondary water quantity
= 570 gpm
Required hot water temperature
= 131 F
Same building as used in Example 2
Find:
Total heat load for selecting water heater
Duty specifications for water heater
Solution:
TRANSMISSION LOSSES
Sq Ft
Temp
Trans
Btu/hr
Duff
Factor
Roof
6,336 X (75 —0) X .18 = 85,500
Windows 14,720 X (75—0) X 1.13 = 1,247,000
Walls 29,970 X (75 —0) X .34 = 764,000
Subtotal = 2,096,500
20% for warm-up
= 419,500
PRIMARY AIR LOAD
Cf m
Conv
Temp
Factor
Diff
27,518
X
1.08
X
(75—40)
= 1,040,000
Total Heat Load
= 3,556,000
Select a water heater to heat 570 gpm from 118.5 F to 131.0 F with
a water pressure drop not to exceed 5 psi and with afouling factor
allowance of 0.001.
Temperature rise =
500 X gpm
Total heat
=
=
500 X 570
3,556,000
12.5
Fig. 8 – Induction Unit System Control
Part 11. Air-Water System | Chapter 1. Induction Unit System
CONTROLS
The following description gives a recommended
control sequence for a typical system. Figure 8 is a
schematic control diagram for the basic components of
the system shown in Fig. 1. It is based on a system for an
office building on 12-hour operation with 100% outdoor
air utilizing the primary air dehumidifier to cool the
secondary water during the winter season. Provision is
made to change over the system to hot water when
needed for winter heating or gravity heating.
PRIMARY AIR DAMPER
A momentary contact push button in the primary air fan
starter energizes the electric-pneumatic switch which in
turn causes damper motor M1 to open the normally closed
outdoor air damper. When the damper has traveled to a
predetermined position, it energizes a limit switch to start
the fan motor. With this arrangement the fan operates only
when the dampers are open, thus preventing damage to
the apparatus casing because of a vacuum.
PRIMARY AIR PREHEATER
A direct acting thermostat T1 located after the preheater
controls the preheater steam valve. The thermostat is set
to control at 50 F since a lower setting may cause the
dehumidifier sprays to freeze.
PRIMARY AIR REHEATER
The reheater is controlled according to a reheat
schedule from Table 3. A master outdoor thermostat T2
located in the outdoor air intake resets the control point of
the submaster fan discharge air thermostat T3 which
controls the reheat, valve. A manual switch is provided so
the valve can be operated in a full open position if a quick
warm-up is needed at start-up on cold mornings. When
actuated by the change-over switch, relay R1 allows valve
V2 to assume its normally closed position.
SECONDARY CHILLED WATER
A three-way mixing valve V3 is controlled by direct-
acting thermostat T4 which has its thermal bulb located in
the secondary chilled water line. The thermostat regulates
valve V3 to mix the proper amounts of chilled water and
return water, satisfying the thermostat setting. When
actuated by the change-over switch, relay R2 allows valve
V3 to assume the position of full water flow thru the heater.
WATER HEATER
The water heater is normally inoperative but, when
relay R3 is actuated by the change-over switch,
thermostat T5 controls valve V4 supplying steam to the
water heater.
ROOM TEMPERATURE CONTROL
The room control is generally automatic, usually either
pneumatic or self-contained.
When pneumatic control is used, a normally open
control valve is provided. The control thermostat
operation is direct-acting with hot water in the circuit, and
is reverse-acting with cold water in the circuit. The
reversing of the action of the thermostat is accomplished
by varying the main air pressure to the thermostat. For
gravity heating the control air pressure is bled to zero and
the control valves assume their normally open position.
The self-contained control may be either a water
control valve or a coil face and bypass damper. The
control thermostats reverse their action depending on the
water temperature available.
SAFETY THERMOSTAT
Safety thermostat T6 located in the water line leaving
the dehumidifier shuts down the primary air fan when the
chilled water temperature drops to 35 F. This may occur if
the preheater fails during outdoor temperatures below
freezing.
SYSTEM MODIFICATIONS
This section points out certain variations that may be
incorporated in the induction unit system. In this section
are also included the calculation of the off-season cooling
requirements, some sources of the off-season cooling, an
explanation of the changeover system and the use of
return air.
OFF-SEASON COOLING
As the outdoor temperature decreases, a point is
reached where the main refrigeration system may be shut
down and other sources used to cool the secondary
water.
The total net cooling load on the secondary water is
determined at the outdoor temperature (when the main
refrigeration system is shut down), by making a block
estimate for the exterior zone as is done to determine the
design refrigeration load in summer.
When calculating the solar heat gain and light load,
the storage load factors for 24-hour operation should be
used, regardless of the length of time the system is
operated.
Example 5 shows the calculations for the total net
secondary coil load for summer operation and for two
different periods of off-season operation.
Example 5 — Off-Season Refrigeration Requirement
Given:
Same building as in Example 2
Find:
Off-season refrigeration loads
Solution:
Part 11. Air-Water System | Chapter 1. Induction Unit System
July, 4 P.M.
October, 2 P.M.
April, 4 P.M.
Outdoor Temperature
94
48
48
Room Temp – Peak zone
W 78
S 78
W 78
- Other zones
E-N-S 75
E-W-N 75
E-N-S 75
Primary Air Temperature
56
88
88
Hours of operation
16
24 (equiv.)
24 (equiv.)
Solar Gain – Glass
Sq Ft
Shade
Area
Heat
Storage
Btu / hr
Heat Storage Btu /
hr
Heat
Storage
Btu / hr
Factor Factor
Gain
Factor
Gain
Factor
Gain
Factor
West 5100 X .56 X 1/.85
X 164 X .66 364,000
X
122 X .36 147,500
X
162 X .66 359,000
East 5100 X .56 X 1/.85
X 164 X .16 88,200
X 127 X .20 82,000
X 162 X .16 87,000
North 2270 X .56 X 1/.85
X 15 X .88 19,750
X 7 X .85 8,920
X 11 X .88 14,500
South 2270 X .56 X 1/.85
X 69 X .45 46,500
X 162 X .89 168,000
X 102 X .45 69,000
Transmission Gain – Wall and Roof
Sq Ft
Trans
Temp
Btu / hr
Temp Btu / hr
Temp Btu / hr
Factor
Diff
Diff
Diff
West 9800
X
.34
X
17
56,600
X
-32 -106,500
X
-30 -100,000
East 9800
X
.34
X
26
86,600
X
-20 - 66,650
X
-21 - 70,000
North 5180
X
.34
X
12
21,150
X
-37 - 65,100
X
-35 - 61,700
South 5180
X
.34
X
24
42,300
X
-16 - 28,200
X
-17 - 29,900
Roof 6336
X
.18
X
46
52,500
X
-20 - 22,800
X
- 3 - 3,420
Transmission Gain - Glass
Sq Ft
Trans
Temp
Btu / hr
Temp
Btu / hr
Temp
Btu / hr
Factor
Diff
Diff
Diff
West
5100
X
1.13
X
16
92,000
X
-27 -155,500
X
-30 -173,000
South
2270
X
1.13
X
19
48,000
X
-30 - 77,000
X
-27 - 69,300
Other
7370
X
1.13
X
19
158,000
X
-27 -225,000
X
-27 -225,000
Internal Heat Gain
Heat
Div
Storage
Btu / hr
Storage
Btu / hr
Storage Btu / hr
Gain
Factor
Factor
Factor
Factor
600 people
X 215 X .9
X
.89
103,200
X
.83
96,300
X
.87 101,000
130,000 watts X 3.4 X .85
X
.89
334,000
X
.83 312,000
X
.87 327,000
SUBTOTAL
1,512,800
68,020
225,000
Storage – Temp Swing
Sq Ft
Temp
Storage
Btu / hr
Storage
Btu / hr
Storage Btu / hr
Diff
Factor
Factor
Factor
W Zone
19,000
X 3
X-1.25 71,200
X-1.4 80,000
S Zone
9,500
X 3
X -1.4 40,000
BUILDING SENSEBLE HEAT
1,441,600
28,020
145,180
Primary Air Load
Cfm
Conv
Temp
Btu / hr
Temp
Btu / hr
Temp
Btu/ hr
Factor
Diff
Diff
Diff
West
9776
X
1.18
X
(56 – 78) -232,500
X
(88 – 75)
137,300
X
(88 – 78) 105,500
South
4182
X
1.08
X
(56 – 75) - 85,800
X
(88 – 78)
45,200
X
(88 – 75)
58,700
Other
13,560
X
1.08
X
(56 – 75) -278,200
X
(88 – 75)
190,200
X
(88 – 75)
190,200
NET REFRIGERATION LOAD
845,100\*
400,720
499,580
\* Does not include outdoor air load.
NOTES : 1. Temperature differences for walls are corrected for solar radiation and for outdoor temperature. Daily range is 14 degrees.
2. All values for heat gain calculation may be obtained in Part 1.
Part 11. Air-Water System | Chapter 1. Induction Unit System
Example 5 shows that the off-season load is still
substantial even though it has been greatly reduced from
the summer peak.
SOURCES OF OFF-SEASON COOLING
Since a year-round source of cooling is required and
since it is desirable to shut down the main refrigeration
system during the winter months, an alternate economical
means of cooling the secondary water must be provided.
One method is by using the outdoor air as a source of
cooling in the primary air apparatus. When the outdoor air
has enough capacity to cool the secondary water, the
main refrigeration machine can be shut down and the
secondary water circulated thru the coils of the primary
air dehumidifier. By means of evaporative cooling, a
considerable amount of heat can be removed from the
secondary water and added to the primary air.
Although a considerable amount of cooling of the
secondary water can be obtained from the primary air
dehumidifier, it may not be sufficient to handle the entire
off-season cooling load. Under such circumstances the
interior zone dehumidifier becomes a supplementary
cooling source which may be combined with the primary
air dehumidifier to provide sufficient capacity.
Both interior zone and primary air dehumidifiers are
available in most buildings, and can usually be used
without any addition in first cost. The chilled water piping
is the same as is used in summer operation, except that
the refrigeration machine must be bypassed and the
primary water quantity is made equal to the secondary
water quantity. Figure 9 shows the chilled water piping
when using the dehumidifiers for the off-season cooling
source.
Since water may be circulated thru the dehumidifiers
when the outdoor temperature is below freezing, it is
necessary to protect the coil from freezing.
The most common method of freeze-up protection is
the use of a conventional nonfreeze steam coil as a
preheater. Normal precautions should be used to insure
even temperature distribution, good steam distribution,
and proper condensate removal. Another method
involves the use of a hot water preheat coil (Fig. 10). The
water circuit should be protected with an antifreeze
solution. The water coil provides a more accurate control,
and eliminates most of the stratification problems.
Air wet-bulb temperatures entering the dehumidifier
coils must be maintained high enough to prevent freezing
of sprays and dehumidifier; they must be low enough to
provide cooling of the water supplied to the induction
units. The entering air dry-bulb temperature is usually
controlled at 50 F. This provides a wet-bulb temperature
above freezing, and with the sprays providing
evaporative cooling the temperature of the air entering
the coils is generally low enough to provide the necessary
water cooling.
If the interior zone dehumidifier is used as a cooling
source, a reheater should be supplied to prevent
overcooling of the interior spaces.
Another economical method of handling the off
Fig. 10 – Hot Water Preheat Coil
Fig. 9 – Off-Season Cooling Using Primary Air
Coils Plus Interior Zone Dehumidifier Coils
Part 11. Air-Water System | Chapter 1. Induction Unit System
season load is by using a supplementary refrigeration
system as a heat pump. The heat removed from the
secondary water is used to reheat the primary air by
means of a condenser water reheat coil.
The heat pump unit may be a small package water
chiller with only the capacity required to supplement the
cooling available from the primary air dehumidifier, or it
may be a centrifugal machine large enough to handle a
good share of the peak summer load.
When selecting the most economical heat pump
arrangement, several factors must be considered, the
most important of which is the relative cost of
conventional heating (steam, hot water) versus an
electrically-driven heat pump.
Figure 11 shows a typical heat pump arrangement.
The main refrigeration system is divided into two
refrigeration machines so that a single machine can
operate within the stable range and handle the offseason
load economically. Since free cooling is not desired, the
dehumidifier is bypassed for winter operation.
When it is more economical to use steam for reheating
the primary air, the heat pump should be used only to
supplement the free cooling available from the
dehumidifier. This type of arrangement is presented in
Fig. 12 and 13. Figure 12 shows the cooler of a heat
pump unit piped in parallel with the cooler of a main
refrigeration machine. Figure 13 shows two coolers piped
in series with only partial chilled water flow thru a heat
pump cooler. In both drawings the piping is arranged so
that during winter operation the water is cooled as much
as possible in the dehumidifier before entering the heat
pump. With this arrangement the refrigeration machine for
the heat pump need be large enough to handle only that
portion of the off-season load which cannot be handled
with dehumidifier.
The heat pump arrangement may require an additional
investment in equipment. However, since the refrigeration
machine for the heat pump forms an integral part of the
refrigeration system for summer operation, the increase in
cost is not as much as it may appear to be at first glance.
Fig. 11 – Off-Season Cooling Using a Heat Pump System
Part 11. Air-Water System | Chapter 1. Induction Unit System
CHANGE-OVER SYSTEM
The change-over system differs from the previously
described nonchange-over system in that heating during
low outdoor temperatures is accomplished by circulating
hot water thin the secondary water circuit rather than by
supplying warm primary air to the rooms. Cooling is
available during the winter cycle by supplying cool
primary air.
There are several conditions when the induction
system may be designed as a change-over system.
1. When the air quantities must be increased to keep
the primary air temperature below the suggested
140 F maximum of the nonchangeover system.
2. When a satisfactory change-over point above
35 F may be obtained with no increase in primary
air.
3. When there is no means available for chilling
the secondary water during the winter season.
The system is generally changed over from cold
secondary water to warm secondary water when the
transmission heat loss thru the outdoor exposures plus
the cooling capacity of the primary air offsets the sun,
lights and people heat loads of the room. The following
emperical formula is offered to approximate this
temperature.
where:
tco = change-over temperature
trm = room temperature at time of change-over
(normally 76 F)
tpa = primary air temperature at the unit after
the system is changed over (normally 48 F)
cfmpa= primary air quantity
S = net solar heat gain (Btu/hr)
L
= heat gain from lights (Btu/hr)
P
= sensible heat gain from people (Btu/hr)
tco = trm -
S+L+P-[1.08Xcfmpa(trm-tpa)]
transmission per
Fig. 12 – Off-Season Cooling With Auxiliary Cooling In Parallel
Part 11. Air-Water System | Chapter 1. Induction Unit System
Figure 1.4 indicates the general pattern of outdoor
temperatures during the year. It can be seen that the
change-over temperature can occur many times during
the year. It normally takes a period of several hours to
change over a system; therefore, the number of change-
overs should be limited and the system changed over
only when outdoor conditions remain such that the
system need not be changed back againfor some time.
The actual outdoor temperature at which the operator
changes over the system (either from cold to warm or
from warm to cold water) is generally found by
experience in operating the system. The change-over
point is usually considered as a range of temperatures
(approximately & 5 degrees) rather than one specific
temperature. This range decreases the number of times
the system must be changed over during the intermediate
seasons.
For example, if the calculated change-over
temperature is 45 F and the system has been operating
on the summer cycle (cold water in the secondary) and
the temperature is expected to drop to around 40 F for
several days and then warm up again, the system should
not be changed over. But if the forecast predicts a
temperature down to 30 F with high temperatures of 50 F
during this period, then the system should be changed
over. The reverse applies when the system is operated on
the winter cycle.
Figure 15 shows graphically a temperature schedule
Fig. 13 – Off-Season Cooling With Auxiliary Cooling In Series
Fig. 14 – Outdoor Temperature Pattern
Part 11. Air-Water System | Chapter 1. Induction Unit System
for an induction system. This indicates the relative
temperatures of the primary air and secondary water
thruout the year, and also the change-over temperature
range. The solid arrows show the temperature variation
when changing over from summer cycle to winter cycle,
and the open arrows show the temperature variation
when going from winter cycle to summer cycle.
In the calculation of the primary air quantity for the units
of a change-over system, a deviation from the base A/T
ratio may be used. This deviation is an experience factor
which allows a closer matching of the unit capacity to the
total cooling load of the space. The deviation allows a
minimum temperature swing in the room. The maximum
deviation (down to 0.7 multiplier) may be taken for
buildings with heavy construction and small glass areas.
For buildings with all glass or curtain wall construction, a
deviation should not be used since there is a quicker
response to the effects of outdoor temperature changes.
After the final unit selections are made, the water
temperatures required by the units for winter heating are
calculated when the units are operated with primary air
and when the units are used as gravity convectors. A
lower room is usually used for the gravity heating
requirements.
The reheat coil is selected with an entering
temperature of 40 F. The leaving temperature is based on
the primary air temperature specified by the reheat
schedule (Table 3) at the calculated changeover
temperature. The leaving air temperature used for the
selection should be 25 degrees higher to allow for duct
heat losses. This also provides a reserve capacity for a
quick warm-up of the building and for any required
adjustment of the reheat schedule.
With a change-over system, insulation is generally not
required on the air risers, provided all openings in the
floors are sealed to prevent stack effect and to retard
circulation within the furred space. It is sometimes
desirable to insulate the last two sections of the riser
because the air quantities are small and the velocities are
low; these low velocities allow a significant heat loss from
these sections. As an alternate to insulating the risers, the
air quantity of the units on the next to last floor may be
selected on the basis of the base A/T ratio plus 10%, and
the last units on the basis of the base A/T ratio plus 20%.
RETURN AIR
Room air may be returned to the primary air apparatus
when the unit selections indicate that the primary air
quantity exceeds the minimum ventilation requirements
and when space is readily available for return air ducts.
When return air is used, it is possible to reduce the
outdoor air quantity at peak loads only to 0.1 cfm per
square foot, providing that the total primary air supplied
to the units exceeds a minimum of 0.4 cfm per square
foot. This provides a means to reduce the refrigeration
requirement at peak loads. When the refrigeration
machine can handle the load, the outdoor air quantity
should be again operated at the design quantity.
When a return air system is used, the air is generally
returned to the primary air apparatus by a return air fan.
This fan operates at a static pressure to overcome the
resistance of the return air system. This fan may also be
used as an exhaust fan when the primary air system is
operated with more than the minimum outdoor air
quantity.
Fig. 15 – Temperature Schedule
Part 11. Air-Water System | Chapter 2. Primary Air Fan-Coil System
CHAPTER 2. PRIMARY AIR FAN-COIL SYSTEM
The primary air fan-coil system is in many ways similar
to an induction unit system; the essential difference is the
substitution of a fan-coil unit for the induction unit. The
most suitable applications for the system are multi-room
buildings such as hotels, hospitals and apartment
houses, where the units need not be operated as
convectors in winter.
This is a basic fan-coil system to which is added a
second source of heating or cooling and positive
ventilation. Its over-all performance is comparable to that
of a change-over induction unit system. When
performance is of more concern than first cost, this
system may be considered. However, because of its first
cost, an evaluation of an induction unit system may be
advantageous before making a system choice.
Fan-coil units may be located along the perimeter of a
building with the primary air supplied directly to the units
(Fig. 16a) or from a corridor duct directly into the room
(Fig. 16b). Where the climate permits, the units may be
suspended from the ceiling with the primary air supplied
from a corridor duct (Fig. 16c).The latter arrangement
may be less costly than that with the units along the
perimeter of the building because of the more compact
nature of the ductwork and piping layout.
This chapter includes System Description, System
Features, Controls and Engineering Procedure for
designing a complete primary air fan-coil system.
SYSTEM FEATURES
The primary air fan-coil system has the following
features:
1. Simultaneous Heating and Cooling — The system
provides two sources of capacity during the
summer and winter seasons. In winter or below the
change-over point, hot water is supplied to the
room units and cool air is supplied from the
primary air system. During the summer or above
the change-over point, cold water is supplied to.
the room units and the primary air is heated
according to a reheat schedule.
2. Individual Room Temperature Control — The
system is ideally adapted to individual room
temperature control because each unit has an
integral cooling and heating coil designed for
chilled and hot water.
3. Confined Room Air Circulation — Each unit
recirculates room air only. Recirculation of air
between rooms is kept at a minimum.
4. Positive Ventilation At All Times—A constant
supply of outdoor air is delivered to each fan-coil
unit after being properly conditioned, filtered,
humidified or dehumidified, and heated or cooled
in the central apparatus.
5. Under-The-Window Air Distribution — Under-the-
window, upward air distribution is available and is
superior to other types for small rooms, particularly
in areas with low winter outdoor design
temperatures.
Fig. 16 – Primary Air Fan-Coil Arrangements
Part 11. Air-Water System | Chapter 2. Primary Air Fan-Coil System
SYSTEM DESCRIPTION
Figure 17 is a sketch of the system
CENTRAL APPARATUS
The central apparatus is either a built-up apparatus or
a packaged fan-coil unit which conditions the outdoor air
and supplies it to the room unit or directly to the room by
Fig. 17 – Primary Air Fan-Coil System
Part 11. Air-Water System | Chapter 2. Primary Air Fan-Coil System
a corridor duct. The air distribution system may be either
low or high velocity. A low velocity system is normally
used if the primary air is discharged from a corridor duct
directly into the room or supplied to units suspended from
the ceiling. With space available a low velocity system
results in the greatest economy of owning and operating
costs.
The apparatus contains filters to cleanse the air,
preheaters (when required) to temper the air, and a
humidifier or dehumidifier to add humidification or remove
excess moisture from the warm humid air. It also contains
reheaters to heat the air from a predetermined schedule
as the outdoor temperature falls to the change-over
temperature. The primary air is held at a constant
minimum temperature when the outdoor temperature is
below the change-over temperature. When the primary air
is supplied directly to the room, its minimum temperature
is maintained sufficiently high to prevent drafts. Outdoor
air to the apparatus is admitted thin a louver and screen.
Chilled water from a central refrigeration plant is
circulated thru the dehumidifier coils in the central
apparatus, an(l then mixes with recirculated water from
the secondary water circuit to maintain a constant water
temperature to the fan-coil units.
FAN-COIL UNIT
Figure 18 illustrates the basic elements of the fan-coil
unit, including a recirculated air inlet, primary air inlet
(optional), filter, fan, cooling and heating coil, and
discharge air outlet.
The unit is supplied with cold or hot water depending
on the outdoor temperature.
Room temperatures are maintained by thermostatically
controlling the water flow.
ENGINEERING PROCEDURE
The following procedure is offered to assure a practical
operating air conditioning system. A survey and
preliminary layout are required as outlined in Part 1.
Room loads and minimum ventilation air quantities are
also determined from Part 1.
ROOM COOLING LOAD
Calculate the sensible and latent heat loads for all
typical exposures: east, west, north, south, and any
space that has unusual loads. It may be necessary to
allow some flexibility in these calculations to allow for
future partition changes, depending on the type of
application. In most multi-room applications 8 to 16 room
load calculations required.
ROOM HEATING LOAD
Calculate the room heating loads. They include the
heating requirements to offset transmission and infiltration
and also sufficient heat to temper the primary air from the
temperature entering the room to the room winter design
temperature.
PRIMARY AIR QUANTITY
Determine the ventilation air required for each unit from
Part 1.
The primary air quantity should be determined in
accordance with the A/T ratio concept as explained in
Chapter 1. For each unit, calculate an A/T ratio which is
the ratio of the unit ventilation air quantity to the total
transmission per degree thru the outside exposed areas
of the space served by the unit. Select the highest
calculated A/T ratio as a base A/T ratio. Calculate the
design primary air quantity for each unit by multiplying
the base A/T ratio by the transmission per degree for the
space served by each unit. The total primary air quantity
for the system equals the sum of the primary air quantities
required for each unit.
UNIT SELECTION
Select room units to satisfy these requirements:
1. Maximum room sensible load with a credit for the
primary air cooling.
2. Maximum room and primary air heating load.
Unit selections can be made from a manufacturer’s
catalog.
The unit is normally adequate for zone depths of
approximately 20 feet. Vertical air distribution from the
perimeter unit spreads out in blanketing the exterior wall
and travels along the ceiling for a distance of 15 to 20
Fig. 18 – Typical Fan-Coil Unit
Part 11. Air-Water System | Chapter 2. Primary Air Fan-Coil System
feet before falling toward the floor in return air circulation.
The secondary water temperature should be selected
to provide the required sensible heat capacity of the unit.
In some cases the water temperature may be low
enough to provide some latent heat removal. This may
allow a higher apparatus dewpoint selection for the
dehumidifier.
The water flow rate is dependent on the unit selection
and cooling load, but should not be below the minimum
flow which maintains turbulent conditions. Turbulent
conditions for a 3/8, 1/2 and 5/8 inch OD tube is
approximately 0.5, 0.7 and 0.9 gpm respectively.
The same water rate is used for heating as is used for
cooling. The hot water temperature is calculated for each
unit selection and the maximum temperature is used as
the design.
DUCT DESIGN
High or low pressure ductwork can be used for the
primary air system. Refer to Part 2 for the design and
sizing of the ductwork.
Although other methods of duct sizing such as equal
friction or velocity reduction may be used, the static
regain method is preferred. A system designed for static
regain is nearly self-balancing because it is designed for
the same static pressure at each terminal. Static regain
design minimizes field balancing, aids the maintenance
of system stability, and reduces fan horsepower
requirements.
PIPING DESIGN
A single piping system is used to circulate chilled or
hot water to the fan-coil unit. Normal design practice
should be followed in system layout as shown in Part 3.
Either a direct return or a reverse return system may be
used. However, a reverse return system (Fig. 19) is
preferred and should be used whenever practical since it
is an inherently balanced system.
Drain piping should be sized as recommended in Part
3.
Secondary chilled water riser piping and unit run-out
insulation is not required when chilled water temperatures
are no lower than 3 degrees below the room dewpoint
and when the risers are furred in.
CENTRAL APPARATUS
Select the central air handling apparatus for the total
primary air quantity.
The dehumidifier load is determined from the formula:
Load = cfmda X 4.45 X (1 — BF) (hea — hadp)
where:
cfmda
= dehumidifier air quantity
h ea
= entering air enthalpy
hadp
= apparatus dewpoint enthalpy
BF
= dehumidifier bypass factor
The required apparatus dewpoint can be determined
on an individual room basis by using the formula:
where:
Wadp = apparatus dewpoint specific humidity (gr/lb)
Wrm = room specific humidity (gr/lb))
Wea = air entering (lehUmidiher specific humidity (gr/lb)
RLH = room latent heat load
cf mda = dehumidified air quantity supplied to room
BF = dehumidifier bypass factor
The selected apparatus dewpoint should be
representative of the majority of the spaces.
If this selected apparatus dewpoint is lower than
approximately 48 F, an adjustment may be necessary in
the selected secondary water temperature so the fan-coil
units can accommodate part of the latent load. A few
degrees drop in the secondary water temperature can
provide a considerable amount of latent heat removal in
the fan-coil unit.
Wadp =
Wrm – (Wea x BF) -
1 - BF
.68 X cfmda
RLH
Fig. 19 – Schematic of Water Piping, Primary Air
Fan-Coil System
Part 11. Air-Water System | Chapter 2. Primary Air Fan-Coil System
Select the reheat coil to heat the primary air quantity
from 40 F to a temperature based on the primary air
temperature required at the change-over temperature
(Table 2, Chapter 1). The leaving air temperature used
for the selection should be increased by 25 degrees to
provide for duct heat losses and reserve capacity for
quick warm-up of the building. Change-over temperature
and the reheat schedule are determined as in Chapter 1.
The preheater coil is selected to heat the primary air
from the minimum outdoor design temperature to about
50-55 F.
The fan is selected for the primary air quantity and a
static pressure sufficient to overcome the resistance in
the apparatus and ductwork.
The filter is selected for the design air quantity an(l
should have a good efficiency of about 85-95% based on
the weight method of testing filters.
REFRIGERATION LOAD
The refrigeration load is equal to the sum of the peak
building (or block estimate) sensible heat load and the
dehumidifier load, less a credit for the primary air cooling
of the conditioned spaces.
WATER HEATER
The water heater is selected as in Chapter 1.
CONTROLS
A basic control arrangement for the fan-coil unit,
primary air apparatus and secondary water circuit is
illustrated in Fig. 20 and 21. The controls are similar to
those required for an induction system except at the fan-
coil unit.
UNIT CONTROL
The fan-coil unit capacity is controlled by varying the
water flow to the coil within the unit.
The room thermostat should be located on the room
wall and not at the unit when primary air is admitted
directly to the unit.
When provision is made to shut off fans, the water flow
must also be shut off at the same time to prevent damage
from condensation. If the chilled water is permitted to
flow, the entire unit can approach the temperature of the
chilled water including the condensate pan and drain
line. This can lead to condensation problems such as
water spotting and mildew.
Fig. 21 - Control Package, Fan-Coil Unit,
Manual Three-Speed Fan Control With
Automatic On-Off Waterflow
Fig. 20 – Typical Control Diagram Pneumatic
Primary Air Fan-Coil System
Part 11. Air-Water System | Chapter 2. Primary Air Fan-Coil System
SECONDARY WATER CIRCUIT AND PRIMARY AIR
APPARATUS CONTROLS
The secondary water circuit and primary air apparatus
controls are similar to those used with the induction unit
system and the control sequence is the same as
described in Chapter 1.
A
Air quantity calculation
induction unit system
primary air fan-coil system
Air/transmission ratio
air zoning
calculation
fig. 3
definition
function
use
Air zoning
induction unit system
Apparatus components, description
induction unit system
air filter
dehumidifier
outdoor air intake louver
preheater
reheater
supply fan
primary air fan-coil system air
filter
dehumidifier
outdoor air intake louver
preheater
reheater
Apparatus control
induction unit system
primary air fan- oil system
Apparatus dewpoint, calculation
induction unit system
primary air fan-coil systems
Application
induction unit systems
primary air fan-coil systems
A/T ratio, see air/transmission
ratio
C
Central apparatus, description
induction unit system
primary air fan-coil system
Central apparatus, selection
induction unit system
primary air fan-coil system
Changeover induction unit
system
fig. 14
fig. 15
A/T ratio
insulation requirement
primary air quantity
calculation
reheat coil selection
water temperature selection
Changeover temperature,
calculation
Condensate drain piping
induction unit system
Controls
induction unit system
primary air damper
primary air
preheater
primary air reheater
room temperature
safety
secondary chilled water
water heater
primary air fan-coil system
primary apparatus
room temperature
secondary water
D
Dehumidifier apparatus dewpoint
selection guide
table 2
Dehumidifier, selection
induction unit system
primary air fan-coil system
Duct design
induction unit system
primary air fan-coil system
E
Engineering procedure
induction unit system
apparatus selection
duct design
piping design
preliminary layout
refrigeration load
room cooling load
room heating load
survey
unit selection
water heater
primary air fan-coil system
apparatus selection
duct design
piping design
primary air quantity
refrigeration load
room cooling load
room heating load
unit selection
water heater
Expansion, piping
induction unit system
F
Fan-coil unit
controls
description
selection
Filters, air
description
induction unit system
primary air fan-coil
system
selection
induction unit system
primary air fan-coil
system
Freeze protection, dehumidifier
conventional non
freeze steam coil
hot water preheat coil
H
Hot water preheat coil
fig. 10
I
Induction unit
controls
description
selection
Induction unit system
controls
engineering procedure
modifications
system design
considerations,
system description
system features
Insulation
duct
water piping
M
Modifications
induction unit system
changeover system
off-season cooling load
calculation
return air
sources of off-season
cooling
O
Off-season cooling load
calculations
Off-season cooling, sources
outdoor air
supplementary
refrigeration system
P
Piping design
induction unit system
primary air fan-coil system
Primary air damper Control
induction unit system
Primary air fan-coil system
controls
engineering procedure
system description
system features
Primary air preheater control
induction unit system
Primary air quantity
calculation
induction unit system
primary air fan-coil system
Primary air reheater control
induction unit system
Primary air temperature
schedule
table 3
Primary water piping
R
Refrigeration load calculation
induction unit system
primary air fan-coil system
Room cooling load
induction unit system
primary air fan-coil system
Room design load factors
table 1
Room heating load
induction unit system
primary air fan-coil system,
Room temperature control
induction unit system
primary air fan-coil system
S
Safety thermostat
induction unit system
Secondary chilled water
control
induction unit system
System description
induction unit system
central apparatus
induction unit
primary air fan-coil unit
central apparatus
an-coil unit
System design considerations
air/transmission ratio
air zoning
System features
induction unit system
primary air fan-coil systems
U
Unit selection
induction unit system
primary air fan-coil system
W
Water heater
calculation
induction unit system
primary air fan-coil
system
controls
induction unit, system
selection
induction unit system
primary air fan-coil
system
Fig. 1
Typical Induction Unit System
Fig. 2
Typical Induction Unit
Fig. 3
Calculation of A/T Ratio
Fig. 4
Relative Locations and Costs of Piping and Wiring
Fig. 5
Typical Floor Plan
Fig. 6
Typical Load Estimate
Fig. 7
Water Distribution System
Fig. 8
Induction Unit System Control
Fig. 9
Off-Season Cooling Using Primary Air Coils Plus Interior Zone Dehumidifier Coils
Fig. 10
Hot Water Preheat Coil
Fig. 11
Off- Season Cooling Using a Heat Pump System Coil
Fig. 12
Off- Season Cooling With Auxiliary Coolers In Parallel
Fig. 13
Off- Season Cooling With Auxiliary Coolers In Series
Fig. 14
Outdoor Temperature Pattern
Fig. 15
Temperature Schedule
Fig. 16
Primary Air Fan-Coil Arrangement
Fig. 17
Primary Air Fan-Coil System
Fig. 18
Typical Fan-Coil Unit
Fig. 19
Schematic of Water Piping, Primary Air Fan-Coil System
Fig. 20
Typical Control Diagram Pneumatic Primary Air Fan-Coil System
Fig. 21
Control Package, Fan-Coil Unit, Manual Three-Speed Fan Control With Automatic
On-Off Water flow
Table. 1 – ROOM DESIGN LOAD FACTORS
Table. 1 – ROOM DESIGN LOAD FACTORS (Contd.)
Table. 2 – DEHUMIDIFIER APPARATUS DEWPOINT SELECTION GUIDE
Table. 3 – SCHEDULE OF PRIMARY AIR TEMPERATURES
SYSTEM DESIGN MANUAL
SUMMARY OF PART 12
This part of the System Design Manual presents data
and engineering procedures to guide the engineer in the practical
designing of water and DX systems.
The text of this Manual is offered as a general guide for
the use of industry and of consulting engineers in designing systems.
Judgment is required for application to specific installation, and
Carrier is not responsible for any uses made of this text.
fan-coil unit system
1
INDEX
dx systems 2
Part 12. Water and DX System | Chapter 1. Fan- Coil Unit System
CHAPTER 1. FAN-COIL UNIT SYSTEM
The all-water fan-coil unit system is well suited for
many applications. It is particularly applicable to a multi-
room building where ductwork costs may be prohibitive.
Where the climate permits, it is equally applicable to the
relatively low temperature hot water characteristics of
central heat pump systems, using an interior zone load as
a heat source. A fan-coil unit system is not recommended
for applications having high latent heat loads.
The system is used in many applications such as
hotels, motels, hospitals, apartments, office buildings,
professional buildings and clinics. Units may be located
under the window, over closets, in dropped ceilings or
furred down spaces.
This chapter discusses the fan-coil unit system
covering the System Description, System Features,
Engineering Procedure and a control arrangement.
TYPE OF SYSTEMS
All-water fan-coil systems may be classified in two
major groups:
1. Single (2-pipe) piping system in which a single
supply of water (cold or hot depending on the
reason) is available at each fan-coil unit and a
single return piping system is utilized.
2. Multi- piping system in which a double supply of
water (cold or hot) is available at each fan-coil
unit and a single (3-pipe) or double (4-pipe)
return piping system is utilized.
SINGLE PIPING SYSTEM
SYSTEM DESCRIPTION
This system (Fig.1) consists of central water heating
and cooling equipment, fan-coil units, controls,
interconnecting piping and wiring as required.
The fan-coil units system is designed to provide
individual space temperature control without utilizing
central station air handling equipment or ductwork. Figure
2 illustrates the basic elements of the unit which include
the air inlet, filter, fan and cooling and heating coil. The
unit may be under-the-window or ceiling mounted.
Either a mixture of outdoor and return air or return air
alone is supplied to the unit. Filters clean the air. The coil
cools and dehumidifies during the summer and heats
during the winter.
In Fig.1 the outdoor air for the under-the-window unit is
shown delivered directly to the unit by low pressure
ductwork. Such a method is preferable to ventilation air
introduced thru a wall opening (Fig.2). The use of a wall
opening to introduce outdoor air to the fan-coil unit is not
generally recommended for multi-story building. Stack
and wind effects may affect adversely the performance of
the units. In some instances air obtained by infiltration
may be sufficient for ventilation, or air obtained from an
interior zone system may be utilized for ventilation. Other
methods of introducing outside air are discussed in Part
11, Primary Air Fan-Coil System.
Temperature control is maintained in two ways:
1. Fan speed adjustment or on-off fan control.
2. Water flow modulation or on-off water flow.
Electric reheat is sometimes installed at each unit to
improve the operation of the fan-coil unit systems during
the intermediate season. Motels particularly are a good
application for electric reheat.
Chilled water from a central refrigeration plant is
circulated thru the unit coils to remove excess moisture
and cool the air during the summer. Hot water from a
water heater is supplied to the same unit coils during the
winter.
SYSTEM FEATURES
Features of the fan-coil unit system are:
1. Individual Room Temperature Control – The system
is adaptable to such a control because each unit
has an integral cooling and heating coil designed
for chilled and hot water.
2. Confined Room Air Circulation – Each unit
recirculates only room air. Therefore, recirculation
of air between rooms is minimized.
3. Economy of Operation – Outdoor air is available
during marginal weather for free cooling. An
outdoor-room air proportioning damper at the unit
provides control.
Part 12. Water and DX System | Chapter 1. Fan- Coil Unit System
4. Minimum Ductwork, Cutting and Patching - Design
costs of ductwork are minimized since supply and
return air ductwork are not normally required.
Cutting and patching in old buildings is normally
confined to requirements for water piping and
ventilation.
5.Under-the-Window Air Distribution - Under-the-
window upward air distribution is superior to other
methods for small rooms, particularly those having a
heating or year-round load.
ENGINEERING PROCEDURE
The following is a design procedure for a fan-coil unit
air conditioning system. As in all design work a survey
and preliminary layout (Part 1) are required. Room loads
and minimum ventilation air quantities are determined by
methods outlined in Part 1.
Room Cooling Load
Calculate the load for all typical spaces on east, west,
north and south exposures and for any space that has an
unusual load. It may be necessary to provide flexibility in
these calculations to allow for future partition changes,
depending on the type of application. Eight to sixteen
room load calculations may be required for most multi-
room applications. The computations should include both
sensible and latent load requirements.
To determine the total sensible and cooling capacity
required of the unit, ventilation air and room loads must
be combined.
Room Heating Load
Calculate the room heating load in the normal manner.
The computations should include the heating
requirements to offset transmission and infiltration and
sufficient heat to temper the outdoor air from the
temperature at which it enters the unit to the room design
temperature (depending on the type of system).
Unit Selection
Select the room units to satisfy the following
requirements:
1. Maximum room and ventilation air cooling load,
both sensible and total.
2. Maximum room and ventilation air heating load.
3. External resistance imposed upon the unit by
additional required ductwork. The external
resistance should be considered relative to its
effect on the air volume and the cooling and
heating capacity of the unit.
The unit is normally adequate for zone depths of
approximately 20 feet. Vertical air distribution of the
perimeter unit spreads out in blanketing the exterior wall
and travels along the ceiling for a distance of 15 to 20
feet before falling toward the floor in return air circulation.
Select the fan-coil units so that the smallest units are
used coincident with the highest water temperature.
Water temperatures are usually selected between 45 F
and 50 F. A few trial unit selections give an indication if
the water temperature is acceptable.
The same water flow rate is used for heating as is
used for cooling. System heating capacity is obtained by
an adjustment of entering water temperature.
Convector heating during overnight, weekend or
holiday periods is impractical; only one room heating load
calculation with the unit fan operating is required.
Fig. 1 – Two-Pipe Fan-Coil Unit System
Fig. 2 – Typical Fan-Coil Unit
Part 12. Water and DX System | Chapter 1. Fan- Coil Unit System
Piping Design
Design the piping system in the normal manner. A
single piping system is used to circulate chilled or hot
water to the unit coil. Good design practice should be
followed in system layout (Part 3). A reverse return
system (Fig. 3) is recommended and should be used
whenever it is adaptable to the building layout; this
provides an inherently balanced system. Otherwise a
direct return system may be used.
In buildings with units on more than one exposure a
diversity factor should be applied as outlined in Part 3. In
addition to resulting in smaller piping, headers and
circulating pumps, diversity aids in minimizing sound
problems when the system is operating at low water
quantities. Diversity is not applied to the risers.
If more than one zone of water piping is desired,
secondary circuits can be arranged accordingly.
However, a three- or four-pipe system should be
considered before designing a zoned single piping
system.
The design water flow rate selected for the units can
influence the total system cost. The lower the flow rate,
the lower the first cost of the system piping and pump.
However a check should be made to assure turbulent
flow in the unit coil. The minimum flow per coil circuit to
maintain turbulent flow conditions for a 3/8, 1/2, or 5/8
inch OD tube is approximately 0.5, 0.7 or 0.9 gpm
respectively.
The secondary water pump is operated continuously
and should be selected for an extremely flat head
characteristic (Curve A, Fig. 4). Do not select a pump that
has a steep head characteristic (Curve B, Fig. 4).
Before the final secondary water pump selection is
made, a check should be made to determine if head
pressure control is required. When the water control valve
(a three-way solenoid valve) in the closed position
permits full water flow bypass around the coil, head
pressure control is not required. If the water velocity in the
runout is less than 10 fps, head pressure control is not
required. Head pressure control requirements are
determined by plotting the head curve of a trial pump
selection (Curve A, Fig. 5). The system pressure drop
curve is added at its various flow rates (Curve B, Fig. 5).
The intersection of Curve A and B is the operating point of
the pump at full load.
The sum of the pressure drops of the unit runout,
fittings, control devices and unit coil are plotted in curve
from (Curve C, Fig. 6). This is the pressure drop of the
system at various water flow rates from the supply riser
thru the unit and back to the return riser. The velocity of
Fig. 4 – Pump Head Characteristics
Fig. 3 – Schematic Water Piping, Two-Pipe
Fan-Coils Unit System
Fig. 5 – Pump Selection
Part 12. Water and DX System | Chapter 1. Fan- Coil Unit System
the water flowing in the runout is also plotted for various
flow rates (Curve D, Fig. 6). Example 1 illustrates the use
of Fig. 5 and 6 in determining the water velocity in the
runout when one unit is operating.
Example 1 – Runout Water Velocity
Given:
Figure 5 and 6
Unit design water quantity – 1 gpm
Find:
Water velocity in runout
Solution:
Enter Fig. 5 at water flow gpm = 1.
Read head from Curve A = 45 ft water.
Enter Fig. 6 at 45 ft water.
Read water flow from Curve C = 8.4 gpm
thru the unit.
Enter Fig. 6 at water flow = 8.4 gpm.
Read velocity from Curve D = 9.0 ft/sec in
runout.
If the water velocity is above 10 fps, two courses of
action are open:
1. Add head pressure control at the pump, or
2. Redesign the piping for a lower pressure drop so
that the pump with a lower head at shutoff can be
selected.
Optimum design of drain piping considers the type of
ventilation air supply provided. When the fan-coil unit
system handles the entire dehumidification of outdoor
and recirculated air, there is a substantial amount of
condensate from the units. However if the system draws
ventilation air from an interior zone (conditioned by a
separate system), very little condensate collects. The
amount of condensate is, therefore, a consideration when
sizing drain piping.
Vaporproof insulation is required for water piping and
runouts.
Refrigeration Load
The refrigeration load is established by the peak
building load (or block estimate) of the areas served by
the system. Such an estimate includes all the applicable
items to be found on an Air Conditioning Load Estimate
from shown in Part 1. Provide 5% allowance for
overcooling in the block load estimate.
CONTROLS
A typical control arrangement for the fan-coil unit and
secondary water coil circuit is shown in Fig. 7and 8
respectively. Figure 7 is a schematic of a control package
consisting of a solenoid valve operated from a room
thermostat in conjunction with a manual multi-speed fan
switch.
Unit Control
Sensible and latent cooling capacity when the
performed by a single element cannot be adjusted to the
wide range of coil sensible heat ratios which occur in
comfort cooling. Maintenance within acceptable limits of
Fig. 6 – Runout Characteristics
Fig. 7 – Control Package, Manual Three-Speed
Fan Control with Automatic On-Off
Water Flow
Part 12. Water and DX System | Chapter 1. Fan- Coil Unit System
room relative humidity is specified in order to provide
desired dry-bulb temperature. Room conditions may be
controlled by fan speed adjustment for cooling or by on-
off fan control for heating. It may also be controlled by a
combination of fan speed adjustment and on-off water
flow to the heat transfer coil within the unit (or water flow
modulation).
Basic control at the unit is accomplished by a multi-
speed fan switch. Control of the water flow thru the unit
coil may be manual, electric or pneumatic.
Continuous design flow of chilled water thru the
cooling coil provides better maintenance of room
humidity levels. However even with multi-speed fan
control for loads below that equivalent to the minimum fan
speed, the room temperature cannot be maintained and
the fan must be shut down. Typical room temperature and
humidity conditions for a fan-coil unit with manual, three-
speed fan control are illustrated in Fig. 9.
When unit fans are shut down, the chilled water to the
coils should be shut off, preferably automatically, to
prevent damage from condensation. If the chilled water is
permitted to flow, the entire unit may approach the
temperature of the chilled water, including the
condensate pan and drain line. This can lead to
condensation problems, such as water spotting and
mildew.
Modulated control of chilled water thru the cooling coil
allows the room humidity level to rise as the room
sensible load falls. Typical room temperature and
humidity conditions for such a control are shown in Fig.
10.
Typical room temperature and humidity conditions for
manual, on-off fan control are illustrated in Fig.11.
When selecting a control system, it is recommended
that:
1. The room thermostat should be located on the
room wall and not at the unit when outdoor air is
admitted directly to the unit.
2. Means should be available to shut off the flow of
outdoor air to the unit to prevent coil freeze-up in
winter when the unit is shut down. This provision
should be made when ventilation air is admitted to
the unit thru a wall opening.
Fig. 9 – Room Temperature and Humidity
Conditions, Manual Three-Speed Fan Control
Fig. 8 – Control Diagram, Pneumatic, Two-Pipe
Fan-Coil Unit System
Fig. 10 – Room Temperature and Humidity
Conditions, Automatic Modulated Water Control
Part 12. Water and DX System | Chapter 1. Fan- Coil Unit System
Secondary Water Coil Circuit Controls
Either electric or pneumatic controls may be used for
control of the water temperature to the fan-coil units. The
sequence of operation is the same regardless of which is
used.
Summer Operation
Outdoor air damper control may be either manual or
automatic when ventilation is obtained thru an outside
wall opening at the unit. If automatic control is used, the
damper may be operated from the unit fan motor control
to open when the fan is started. If outdoor air is supplied
by a separate fan system thru low pressure ductwork, the
fan may be started manually. With the primary chilled
water pump running, the secondary water thermostat at
the secondary water pump discharge controls a three-
way mixing valve (Fig. 8). It maintains a constant
secondary water temperature to the fan-coil units.
The room or unit thermostat (Fig. 7)controls the
solenoid valve in the water line to the unit coil. A manual
multi-speed fan switch is adjusted by the room occupant
as required.
Winter Operation
The outdoor air damper operates as in summer. With
no need for chilled water the primary chilled water pump
is shut down. The three-way mixing valve is positioned to
channel the secondary water from the fan-coil units thru
the water heater, to the secondary water pump, and then
to the units. The water heater stream valve is controlled
by a thermostat at the leaving side of the water heater.
The thermostat is reset by a master outdoor air thermostat
to maintain a scheduled hot water temperature relative to
the outdoors.
Automatic summer-winner change-over control (Fig. 7)
senses the hot water temperature at the unit and reverses
the action of the room or unit thermostat for winter
operation. The thermostat opens or closes the solenoid
valve in the water line to the unit coil. The manual multi-
speed fan switch is adjusted by the occupant as desired.
MULTI-PIPING SYSTEM
SYSTEM DESCRIPTION
Figure 12 is a sketch of a 3-pipe system and Figure 13
shows a 4-pipe system.
The ability of a single piping system to satisfy the
constantly changing heating and cooling requirements of
individual perimeter spaces increases with the number of
zones provided. A multi-piping system provides hot and
chilled water at each fan-coil unit the year round. In effect
each unit then is a separate zone and functions
independently. Its control valve selects either hot or
chilled water for the unit coil depending on whether the
module it serves requires heating or cooling. Simple,
nonreversing thermostats may be utilized and change-
over controls are not required. Design water quantities for
the heating load may be minimized.
Certain aspects of the three-pipe system should be
investigated before deciding on a system design since
three-pipe systems are covered by one or more patents.
Although the system permits substantial first cost savings
by using a common return, the operating costs are
somewhat higher than those of a four-pipe system
because of the mixing in the common return of water from
the units operating on heating with water from the units
operating on cooling.
The four-pipe system provides isolation of the hot and
cold water circuits to minimize hydraulic problems. A
single or split coil may be used at the unit. A split coil
simplifies unit piping
Two methods of operation are commonly used for
multi-piping systems. The first method gives complete
year-round temperature control in the room. Hot and cold
water are necessaryat the room until at all times of the
year. If the room temperature is too cold, hot water flows
thru the fan-coil unit. If the room temperature is too warm,
cold water flows thru the fan-coil unit. The second method
of operation has hot and cold water available at the room
unit only during the intermediate seasons. It is used when
economy of operation is paramount and adequate room
temperature control is desired. The sequence of
equipment operation is shown in Chart 1. The
temperatures at which the cooling and heating equipment
is started and stopped vary from building to building.
Fig. 11 – Room Temperature and Humidity
Conditions, Manual On-Off Fan Control
Part 12. Water and DX System | Chapter 1. Fan- Coil Unit System
SYSTEM FEATURES
In addition to the features of the fan-coil unit system as
itemized under Single Piping System, additional features
of the multi-piping system are:
1. Quick Response to Thermostat Settings – A
change in thermostat setting is immediately
apparent because hot and cold water are
available at each unit. Quick response is
psychologically advantageous
2. Elimination of Zoning by Exposure – Multiple
pumps, zoned piping and allied controls are
eliminated because each space is a zone in itself
as compared to the single piping system.
3. Elimination of Operational Difficulties of Change-
over – When the system is properly designed,
change-over is not required and operation is
simplified.
4. Year-round Room Temperature Control – Tenant
complaints during the intermediate season are
eliminated because of the availability of both
heating and cooling.
ENGINEERING PROCEDURE
The design procedure for a multi-piping system is
similar to the design of a single piping system. The few
differences in design procedure are created by the
piping system and involve piping design, controls and hot
water quantities.
Unit Selection
Water quantities for the design heating load should be
selected to give as high a rise as possible while matching
the required heating load coincident with turbulent flow.
Piping Design
A multi-piping system is used to circulate chilled and
hot water to the fan-coil unit.
The cold water supply and the common return line on
a three-pipe system are sized first. Both headers are
designed using a diversity factor. Several pumping
arrangements can be used with this system. With a
separate hot water pump (Fig. 14), the hot water piping is
designed in accordance with normal practice.
A four-pipe system completely isolates the cold and
hot water systems (Fig. 15) so that the piping for each
system may be designed independently using a diversity
factor on the chilled water supply and return
headers.
The secondary and hot water pumps are selected for
an extremely flat head characteristic (Fig. 4). Head
pressure control requirements, if any, should be
determined as in Example 1.
Heating Load
The heating load is established from a summation of
the room heating loads plus 20% for quick warm-up.
Heating equipment can be either a stream
CHART 1 – OPERATING SCHEDULE
OPERATING SCHEDULE
OUTDOOR REFRIGERATION
TEMPERATURE EQUIPMENT BOILER
95 – 70 ON OFF
70 – 50 ON ON
50 – 0 OFF ON
Fig. 12 – Three-Pipe Fan-Coil Unit System
Fig. 13 – Four-Pipe Fan-Coil Unit System
Part 12. Water and DX System | Chapter 1. Fan- Coil Unit System
Fig. 15 – Schematic Water Piping, Four-Pipe Fan-Coil Unit System
Fig. 14 – Schematic Water Piping, Three-Pipe Fan-Coil Unit System
Part 12. Water and DX System | Chapter 1. Fan- Coil Unit System
converter or a hot water boiler. The design water
temperature is that which is determined from the unit
selection. The water quantity is that determined from the
sum of the individual room requirements.
CONTROLS
Control arrangements are many and varied.
Pneumatic, electric or manual are used. Unit controls are
often electric and may be automatic or partially
automatic.
Typical control arrangements for the fan-coil unit and
secondary chilled and hot water coil circuits are
illustrated in Fig. 16, 17 and 18 respectively. The control
is fully automatic at the unit.
Unit Control
On a three- or four-pipe system two control valve
actions are required, one to control hot water and a
second to control cold water. In addition, fan speed
adjustment and/or on-off air flow may be accomplished.
The control valve action may be modulating or two-
position. Manual control valves should not be used with
any multi-piping system.
The sequence of operation for fully automatic control
is shown graphically in Fig. 19.
Secondary Chilled Water and Hot Water controls
Either electric or pneumatic controls may be used for
control of the water temperature to the fan-coil units. The
sequence of operation is the same regardless of which is
used.
With the primary chilled water pump running, the
chilled water thermostat at the secondary chilled water
pump discharge controls a three-way mixing valve (Fig.
18). It maintains a constant chilled water temperature to
the fan-coil units. With the hot water pump running, the
hot water thermostat at the leaving side of the water
heater controls the water heater stream valve. The
thermostat is adjusted by a master outdoor air thermostat
to maintain a scheduled hot water temperature relative to
the outdoors.
Referring to Fig. 19, on a rise in room temperature the
unit fan is started on low speed and the cold water
solenoid valve is opened. On a further rise in room
temperature, the fan is automatically changed to high
speed. As the room temperature approaches the
Fig. 16 – Wiring Diagram, Three-Pipe and
Four-Pipe Fan-Coil Unit System Using
Multi-speed Motor
Fig. 18 – Control Diagram, Pneumatic, Three-Pipe
Or Four-Pipe Fan-Coil Unit System
Fig. 17 – Wiring Diagram, Single Speed Motor
Part 12. Water and DX System | Chapter 1. Fan- Coil Unit System
thermostat setting, the fan returns to the low speed
setting; when the thermostat is satisfied, the fan and cold
water solenoid are shut off. On a drop in temperature the
fan is started on low speed and the hot water solenoid
valve is opened. On a further drop in room temperature
the fan is automatically changed to high speed.
This control arrangement offers the advantage of
longer operation at minimum sound level with close
temperature regulation. For a few hours of peak load the
fan is automatically changed to high rpm to give
maximum heating or cooling capacity.
Fig. 19 – Unit Control Operation
Part 12. Water and DX System | Chapter 2. DX Systems
CHAPTER 2. DX SYSTEMS
DX systems are confined to the smaller and
intermediate tonnage air conditioning and refrigeration
applications. Packaged centrifugal and absorption
machine liquid chillers are used for the higher tonnages.
DX systems for air conditioning or liquid chilling are
those employing field-fabricated refrigerant piping.
Condensing units and remote condenser (reciprocating)
liquid chilling packages may be utilized in such systems.
The piping interconnects reciprocating compressors,
condensers and cooling coils or liquid chillers.
Refrigerant piping becomes economically less
attractive as the amount of piping and distance between
compressor, evaporator and condenser increases. The
use of a cooling tower and/or reciprocating liquid chiller
may then be more economical.
This chapter includes System Description, System
Features and Engineering Procedure.
SYSTEM DESCRIPTION
Field-fabricated refrigerant piping is required for an air
conditioning system using direct expansion coils and for
a liquid chiller with a remote condenser. It is also required
between the coils, the reciprocating compressor and the
condenser when using direct expansion coils in either a
built-up apparatus, fan-coil equipment or both. The
minimum piping required for a liquid chiller (unless close-
coupled) is that needed to connect the compressor and
the condenser.
DIRECT EXPANSION AIR COOLING
Figure 20 is an isometric of a typical basic
refrigeration system serving fan-coil equipment and
utilizing direct expansion coils. Two compressors in
parallel using an evaporative condenser and a sub-
cooling coil provide refrigeration for direct expansion
coils in each of three fan-coil units. A liquid suction
interchanger in the liquid line from the sub-cooling coil
increases the refrigerant cycle efficiency.
Capacity control at the compressors maintains a
relatively stable suction pressure at the direct expansion
coils. Solenoid valves in the liquid line to each coil are de-
energized to shut off the flow of liquid refrigerant when its
respective fan-coil unit is shut down.
LIQUID CHILLING
Figure 21 is an isometric of a typical DX system for
water chilling. A packaged water chiller utilizes an
evaporative condenser for condensing. The water chiller
illustrated is a dry expansion cooler and is dual circuited.
Chilled water temperature is controlled by compressor
capacity and cooler circuit control.
Although dry expansion coolers are used on most
applications, flooded coolers are available (Fig.22). Dry
expansion coolers are desirable because of:
1. Low first cost
2. Smaller space requirements
3. Minimum refrigerant requirements
4. Minimum freeze-up possibilities
5. Minimum oil return problems
Part 12. Water and DX System | Chapter 2. DX Systems
SYSTEM FEATURES
Features of the DX system are:
1. Flexibility – Physical layout and matching of
equipment is more flexible.
2. Low First Cost – Reciprocating machines provide
the lowest capital expenditure for refrigeration
applications below approximately 100 tons.
3. Suitability – The trend towards air-cooled
condensers makes the system suitable for many
refrigeration applications. In addition the system
can be used with an existing air handling
apparatus which includes direct expansion
cooling coils.
ENGINEERING PROCEDURE
The following procedure is offered to assure a
practical basic refrigeration system. As in all design work
a survey and preliminary layout are required as covered
in Part 1. Refrigeration load is determined by using the
method applicable to the particular type of air
conditioning system (Part 1).
The utilization of a single compressor and condenser
is desirable when designing a DX system because of
lower first cost, smaller space requirements and
minimized hydraulic problems.
However multiple compressors and condensers are
commonly used. Factory packages consisting of liquid
chiller, multiple compressors and condensers are
satisfactory because of low mass production costs and
single controlled design.
When a single compressor or condenser of adequate
size is unavailable to match load requirements, it may be
advisable to design several systems each having its own
evaporator, compressor and condenser. This is done with
the understanding that the load may be readily divided
into smaller portions which can be physically and more
conveniently located apart.
Fig. 20 – Refrigeration System Supplying Direct Expansion Coils
Part 12. Water and DX System | Chapter 2. DX Systems
Fig. 21 – Dry Expansion Reciprocating Liquid Chilling Package with Evaporative Condenser
Part 12. Water and DX System | Chapter 2. DX Systems
EQUIPMENT SELECTION
When selecting equipment, primary considerations
involve the evaporator, condensing media and
component balancing.
Evaporator selection is logically the first step in the
selection of equipment for a basic refrigeration system,
whether direct expansion or chilled water. In order to
satisfy the established conditions of air quantity and
entering and leaving wet- and dry-bulb temperatures, a
specific coils surface is required. Direct expansion air
cooling coils may therefore be selected without having to
consider the refrigeration machine or condenser. The
selection of the refrigeration machine requires the
determination of the refrigerant temperature from the
cooling coil selection. This invariably proves more
economical than the completely arbitrary choice of an
initial refrigerant temperature.
Chilled water quantity and temperature are pre-
determined for air conditioning or process work. The
chiller of a liquid chilling plant should therefore be
selected prior to the compressor. An adjustment of chiller
size may prove desirable when balancing the
components.
The selection of a condensing media is an economic
consideration. In some cases it is a matter of preference.
Air cooling, water cooling and evaporative cooling
methods of condensing are available. The greater the
distance between refrigeration and heat rejection
equipment, the more economically favorable is the
cooling tower (water cooling method of condensing). In
other circumstances, despite higher power costs an air-
cooled condenser is selected because of scarcity of
water, less maintenance, nonicing features and simplicity.
Some components of the system such as the
evaporator can be selected individually based on
operating requirements and without particular regard to
other components in the system. However most
components should be selected so that when operated
Fig. 22 – Flooded Liquid Chiller and Reciprocating Compressors with Evaporative Condenser
Part 12. Water and DX System | Chapter 2. DX Systems
together as a system, performance requirements are
satisfied.
Balancing of the components of a basic refrigeration
system is covered in Part 7. In general more than one
combination of components meets the performance
required of the system. Examination of several such
combinations should be made to determine the optimum
design.
The selection and balancing of system components
influences the initial operating cost of the system. If
optimum first cost is desired, compressor design, suction
and head pressures are secondary; if optimum operating
cost is desired, pressures are of primary importance.
Accessories such as liquid subcooling equipment and
liquid suction interchangers should be considered when
balancing components of the systems. These
accessories are covered in Parts 3, 4 and 7.
Utilization of liquid subcooling increases the capacity
of both the compressor and the condenser by the same
amount. The evaporator is not affected.
The use of liquid subcooling:
1. Provides an increase in system capacity.
2. Subcools the liquid to offset the effect of moderate
lifts.
Fig. 23 – Reciprocating Liquid Chilling Package with Air-Cooled Condensers, Three Compressors
Part 12. Water and DX System | Chapter 2. DX Systems
3. Reduces horsepower per ton of refrigeration.
When the balanced capacity of a combination of
compressor and evaporative condenser is slightly
undersize, it is normally more economical to add a
subcooling coil than to select the next larger combination.
The capacity of the condenser and compressor is
increased by the same amount because with subcooled
liquid each pound of refrigerant evaporated does more
work. While increasing the capacity of the system,
subcooling does not require any additional horsepower.
Therefore the horsepower per ton of refrigeration is
reduced.
Compressor ratings for Refrigerants 12 and 500 are
generally based on 65 F actual suction gas temperatures.
When this suction gas temperature is not obtained at the
compressor, its rating must be lowered by an appropriate
multiplier. To develop the full rating the required
superheat over and above that available at the evaporator
outlet may be obtained by means of a liquid suction
interchanger. The effect of a liquid suction interchanger
on the refrigeration cycle is discussed in Part 4.
PIPING DESIGN
Piping design (Part 3) should be followed when
Fig. 24 – Reciprocating Liquid Chilling Package with Air-Cooled Condensers, Four ,Compressors
Part 12. Water and DX System | Chapter 2. DX Systems
multiple or single compressors, condensers and
evaporators are selected for a system.
Remote condenser type reciprocating liquid chiller
packages require field-fabricated refrigerant piping
between the compressors and condensers. Piping design
and condenser selection should be made as
recommended in Part 3.
Figures 23 and 24 illustrate a layout for a
reciprocating water chiller package utilizing air-cooled
condensers. In Fig. 23 the water chiller package consists
of three compressors and a dual circuited cooler. Two
compressors, two condensers and one cooler circuit are
joined while the remaining compressor, condenser and
cooler circuit are similarly connected. The condensers
utilized in this instance are air-cooled with integral
subcooling coils. Receivers are not used with this type of
condenser because of the liquid seal maintained and the
Fig. 25 – Typical Wiring Diagram for Evaporative Condenser Installation, 208-220 Volts, with
Single Pumpout Compressor Control and Crankcase Heater
Part 12. Water and DX System | Chapter 2. DX Systems
storage capacity afforded by the subcooling coil. The
liquid refrigerant is piped directly from the liquid
connection at the condenser to the chiller.
In Fig. 24 the water chiller package consists of four
compressors, four condensers and a dual circuited
cooler. Two compressors, two condensers and one
cooler circuit are connected while the remaining
compressors, condensers and cooler circuit are similarity
joined.
CONTROLS
A basic electric control arrangement is shown in Fig.
25 and 26. An electric control is particularly suited to this
type of application because of the number of
interconnections required between the controls and motor
starters.
Single pumpout compressor control with crankcase
heater is shown. It minimizes the accumulation of liquid
refrigerant in the compressor crankcase during system
Fig. 26 – Typical Wiring Diagram for Evaporative Condenser Installation, 208-220 Volts, with
Pumpdown Compressor Control
Part 12. Water and DX System | Chapter 2. DX Systems
shutdown. Single pumpout and automatic pumpdown
control is covered in Part 3 and 7.
The liquid line solenoid valve and crankcase heaters
are interconnected with the fan starter and room
thermostat. When the fan is running and the thermostat
demands cooling, the liquid line solenoid valve opens,
the compressor crankcase heaters are deenergized, and
the single-pole double throw (SPDT) relay starts the
evaporative condenser fan and pump motors. The
compressor starts and continues to run if within a short
period of time the oil pressure has built up sufficiently. Oil
pressure is sensed at the differential oil pressure switch.
The low and high pressure switches can shut down the
compressor and evaporative condenser.
A
Applications
DX systems
fan-coil unit system
C
Controls
DX systems
fan-coil unit system
four-pipe
three-pipe
two-pipe
Cooling load, room
fan-coil unit system
D
DX systems
engineering procedure
equipment selection
piping design
system description
system features
E
Engineering procedure
DX systems
fan-coil unit system
four-pipe
three-pipe
two-pipe
Equipment selection
DX system
F
Fan-coil unit system
controls
engineering procedure
piping design
refrigeration load
room cooling load
room heating load
unit selection
system description
system features
type
multi-piping
single-piping
H
Heating load
Multi-piping fan-coil unit
system
Heating load, room
fan-coil unit system
L
Liquid chillers, description
dry expansion coolers
flooded cooler
P
Piping design
DX system
fan-coil unit system
four-pipe
three-pipe
two-pipe
R
Refrigeration load
fan-coil unit system
Room cooling load
fan-coil unit system
Room hearing load
fan-coil unit system
S
Secondary water control
fan-coil unit system
summer operation
winter operation
System dwaption
direct expansion air
cooling
four-pipe fan-coil unit
system
liquid chilling
three-pipe fan-coil unit
system
two-pipe fan-coil unit
system
System features
DX system
four-pipe fan-coil unit
system
three-pipe fan-coil unit
system
two-pipe fan-coil unit
system
U
Unit control
fan-coil unit system
four-pipe
three-pipe
two-pipe
Unit selection
fan-coil unit system
Fig. 1 - Two- Pipe Fan-Coil Unit System
Fig. 2 - Typical Fan-Coil Unit
Fig. 3 - Schematic Water Piping, Two-Pipe
Fan-Coil Unit System
Fig. 4 - Pump Head Characteristics
Fig. 5 - Pump Selection
Fig. 6 - Runout Characteristics
Fig. 7 - Control Package, Manual Three-Speed Fan
Control with Automatic On-Off Water Flow
Fig. 8 - Control Diagram, Pneumatic, Two-Pipe
Fan-Coil Unit System
Fig. 9 - Room Temperature and Humidity Conditions,
Manual Three-Speed Fan Control
Fig.10 - Room Temperature and Humidity Conditions,
Automatic Modulated Water Control
Fig.11 -Room Temperature and Humidity Conditions,
Manual On-Off Fan Control
Fig.12 - Three-Pipe Fan- Coil Unit System
Fig.13 - Four-Pipe Fan-Coil Unit System
Fig.14 -Schematic Water Piping, Three-Pipe Fan-Coil
Unit System (12-8)
Fig.15- Schematic Water Piping,
Three-Pipe Fan-Coil Unit System
Fig.16 - Wiring Diagram, Three- Pipe and Four–Pipe
Fan-Coil Unit System Using Multi-Speed Motor
Fig. 17 - Wiring Diagram, Single Speed Motor
Fig. 18 - Control Diagram, Pneumatic, Three-Pipe or
Four-Pipe Fan-Coil Unit System
Fig. 19 - Unit Control Operation
Fig. 20 - Refrigeration System Supplying Direct
Expansion Coils
Fig. 21 - Dry Expansion Reciprocating Liquid
Chilling Package with Evaporative Condenser
Fig. 22 - Flooded Liquid Chiller and Reciprocating
Compressors with Evaporative Condenser
Fig. 23 - Reciprocating Liquid Chilling Package
With Air Cooled Condensers, The Compressors
Fig. 24 - Reciprocating Liquid Chilling Package
With Air Cooled Condensers, Four Compressors
Fig. 25 -Typical Wiring Diagram for Evaporative
Condenser Installation, 208-220 Volts, with
Single PumpoutCompressor Control and Crankcase
Heater
Fig. 26 –Typical Wiring Diagram for Evaporative
Condenser Installation, 208-220 Volts, withPumpout
Compressor Control