A S HRAE
JOURNAL
4 4
A S H R A E J o u r n a l
J a n u a r y , 1 9 9 7
The following article was published in ASHRAE Journal, January 1997. © Copyright 1997 American Society of Heating, Refrigerating and Air-Conditioning Engineers,
Inc. It is presented for educational purposes only. This article may not be copied and/or distributed electronically or in paper form without permission of ASHRAE.
CFD Applications
In the HVAC&R Industry
By Foluso Ladeinde, Ph.D.
Member ASHRAE
and Michelle D. Nearon
y most accounts, the software focus at the 1996 Interna-
tional Air-Conditioning, Heating, Refrigerating Exposi-
tion (AHR Expo) in Atlanta was a success. The booths stayed
busy, as vendors demonstrated codes on computing platforms
ranging from PC DOS, through Windows 95/Windows NT, to
the high-performance engineering workstations equipped with
three-dimensional, 24-bit Z-buffer graphics capabilities. Dem-
onstration diskettes and CD ROMs were given out and a few
companies gave out real codes. The visitors were enthusiastic
about the software that they hoped would help them compete in
today’s technological society.
However, a subtle disparity was apparent at the Expo, which
we feel deserves some attention and which has prompted us to
write this article. The issue we have in mind has to do with the
lack of awareness of the average ASHRAE/ARI member of the
technique known as computational fluid dynamics and heat
transfer (usually abbreviated as CFD). Ironically, a standard
benchmark problem for CFD computer programs is the simula-
tion of the natural convection process that occurs in the
HVAC&R application of window glazings for insulation. (See a
qualitative description in the article by Dr. J. L. Wright which
appeared in the July, 1995 issue of ASHRAE Journal and a CFD
benchmark simulation in de Vahl Davis (1983) or Ladeinde and
Torrance (1990a).
An informal study at the Expo by Thaerocomp showed
that less than 2% of the 400 visitors to their booth knew what
CFD was, let alone its implication for the HVAC&R industry.
On the other hand, at least three CFD exhibitors were present
at the show. The real disparity comes from the fact that the
CFD experts, who very well know the enormous potential of
their technique to the HVAC&R industry, have not been able
to transfer this awareness to the HVAC&R community. The
present article is an attempt at bridging the gap.
Only a simple treatment of CFD is presented in this article. We
have intentionally avoided the more advanced concepts such as
mesh adaptivity or parallel processing (Ladeinde, 1992), and have
limited the examples to very simple, albeit useful, systems. In the
next section, we will define CFD and describe the questions
answered by CFD results and the advantages and limitations of
the approach compared to physical experiments. We will then dis-
cuss the growing popularity of CFD and existing industrial appli-
cations in mechanical engineering. The obvious applications of
this technique in the HVAC&R industry are presented prior to the
conclusion of this article.
What is CFD?
CFD stands for computational fluid dynamics (and heat
transfer). This technique presumes that the equations that gov-
ern the physical behavior of a flow/thermal system are known,
in the form of the Navier-Stokes, thermal energy, and species
equations, with the appropriate equation of state. The equa-
tions are obtained by requiring that the mass, momentum, ther-
mal energy, and species concentration be conserved locally
and globally in the model.
Usually these equations are partial differential equations
(PDEs) and in them the velocities (u,v,w), pressure (P), tempera-
ture (T), and some scalar (Φ) are the primary dependent variables
to be calculated, whereas the space directions (x,y,z) and time (t)
are the independent variables. To solve the equations, initial and
boundary conditions must be specified around the boundary of
the system (domain). Because the equations are highly nonlinear,
they are not solvable by explicit, closed-form analytical methods.
Approximate (numerical) methods such as the finite difference
method, finite volume method, or the finite element method are
typical options for solving the equations.
About the Authors
Foluso Ladeinde, Ph.D., is a professor of mechanical engineer-
ing at SUNY Stony Brook. He also has a guest scientist appoint-
ment with the Brookhaven National Labs and is the technical
director of Thaerocomp Technical Corporation. Ladeinde re-
ceived the M.Eng. and Ph.D degrees from Cornell University.
He is an international expert on computational fluid dynamics
and heat transfer, with experience that includes many years of
full-time post-doctoral employment as a software engineer and
scores of archival publications in the areas of CFD, compress-
ible turbulence physics and modeling, high-speed aerodynam-
ics, material processing, and numerical methods development.
He is also a major participant in a current international effort on
CFD code benchmarking. He is a member of AIAA, APS, AS-
ME, a senior member of AEE, the chairman of the students ac-
tivities committee of the Long Island Chapter of ASHRAE, and
the faculty advisor for the Stony Brook Student branch of
ASHRAE.
Michelle D. Nearon obtained her B.S. in aeronautics and astro-
nautics engineering from the Massachusetts Institute of Tech-
nology and an M.S. in aeronautics engineering at Polytechnic
University. She is currently working towards a doctorate in me-
chanical engineering and is the general manager of Thaerocomp
Technical Corporation. Ms. Nearon has more than six years of
full-time employment in the aerospace industry and CFD. She is
a member of AIAA.
B
J a n u a r y , 1 9 9 7
A S H R A E J o u r n a l
45
In all these approaches, the domain is discretized (divided)
into cells or elements and nodal points are defined. Upon solu-
tion of the equations, the values of the dependent variables
(u,v,w,p,T,Φ) become available at the nodes and derived quan-
tities such as vorticity and stream function may be obtained.
Also, surface film coefficients (h) or shear stress (drag) may be
calculated and used for further design analysis.
From the three options for the numerical solution, the
finite volume and finite element methods are currently the
most popular. In finite volume, fluxes are balanced across all
cells of a control volume, ensuring the local and global con-
servation implicit in the physical process being modeled.
Flux balance is not necessarily conserved in a finite element
framework but the computational grid resulting from discret-
ization is, by default, irregular (unstructured) and the proce-
dure is suitable for problems with complicated geometries
and boundary conditions and for coupled analysis, such as
fluid-structure interaction.
An example of a coupled system in HVAC&R that could be
a good candidate for finite element analysis is load calculation
for a building in which the CFD model combines the interior of
a room with the wall and the exterior of the room. This kind of
system will be referred to as a conjugate problem, in the lan-
guage of CFD. For details of the finite volume procedure, con-
sult the text by Patankar (1981). Consult Reddy and Gartling
(1994) for finite element CFD basics, and Ladeinde and Tor-
rance (1990a, 1990b, 1991) for the formulation for natural
convection with or without rotational forces.
Figures 1-3 illustrate the finite element procedure for the
calculation of airflow in a backward-facing duct. Figure 1 is
the physical system, showing the flow inlet and outlet. The
region of fluid (air) flow in the model (in this case, the interior
of the duct) is discretized into nodes and cells, as shown in the
hand sketch of Figure 2. The flow equations, which are in a
sense, general, are specialized to the present problem by using
the thermophysical properties for air and imposing the appro-
priate conditions on the boundary. (In the present example, the
line A-B-C-D-E-F-A constitutes the boundary on which con-
ditions have to be imposed on the dependent variables.) The
integration of the equations using the finite element method
gives the values of the dependent variables at each node in the
finite element model (Figure 2). The vector plot of the veloc-
ities resulting from the finite element solution for some bound-
ary conditions is shown in Figure 3.
Finally, the reader should not confuse the governing equa-
tions analyzed for CFD with the design equations for flow and
thermal systems of the form in, for example, the ASHRAE
handbook of fundamentals. The former are exact equations
obtained from a rigorous conservation theory. The latter are,
by and large, empirical.
Typical questions answered by CFD
Although the CFD technique has far more applications than
we can present in this paper, the following questions are a few
of the usual motivations for a CFD analysis:
• Where should the flow inlets and/or outlets be located?
• What kinds of velocities are expected at a specified por-
tion of the system?
• What does the flow pattern look like?
• What is the heat transfer coefficient (or Nusselt number)
on a specified portion of the system surface?
• What is the temperature distribution in a specified portion
of the system?
• What is the drag on a specified portion of the system sur-
face?
• What is the time response of the system with respect to
heat transfer and flow development?
• How is a species or chemical reactant or product transport-
ed by fluid flow?
• Why not a physical experiment?
Some Answers
Of course we always want to carry out a physical experi-
ment when this is possible and economical, but the CFD
approach might be “preferred” in cases where the technique
can be guaranteed to work. Some of the advantages of CFD
over experiment include:
• Ability to simulate realistic systems. Precise and ideal
conditions can be set on the boundary of a CFD model and in-
Figure 1: The physical model for the flow of air in a back-
ward-facing duct.
Figure 2: A hand sketch of the finite element model for
the flow of air in a backward-facing step.
Industry use of CFD is getting more popular for sev-
eral reasons. One of these is the cheaper cost of com-
puting. Whereas earlier codes were developed on
supercomputers, quite useful simulations can now be
done on a PC. Another reason for the growing pop-
ularity is that people are slowly getting over the fear
of using the method. Finally, the fact that CFD codes
are now much more easy to use.
4 6
A S H R A E J o u r n a l
J a n u a r y , 1 9 9 7
trusion by the measuring device is not an issue. For example,
CFD may discover significant flow features that you other-
wise couldn’t uncover with physical experiments.
• The cost of CFD is less compared to the cost of perform-
ing experiments.
• For CFD, it is never too toxic, too hot, or too fast.
• Parametric studies are easily performed with CFD. Be-
cause of the speed, quick and systematic screening of a large
number of design concepts can be carried out, before a proto-
type of the design is ever built.
• Detailed local information as well as surface information
from CFD simulation. Typically, physical tests provide data
only at selected points, an alternative technique must be used
to obtain surface information.
CFD is more popular than ever!
Industry use of CFD is getting more popular for several rea-
sons. One of these is the cheaper cost of computing. Whereas
earlier codes were developed on supercomputers, quite useful
simulations can now be done on a PC. Another reason for the
growing popularity is that people are slowly getting over the
fear of using the method.
Finally, the fact that CFD codes are now much more easy
to use. Initially, codes were used by engineers with doctor-
ates as verification and validation tools. Today, codes are
much easier to use and provide improved integration with
CAD/CAM and other engineering analysis programs,
enabling engineers with less theoretical training to use them
as design tools in the product-development process. Engi-
neers are using CFD to perform ‘what-if’ analyses on more
design alternatives.
Note that CFD codes are not “black boxes” and a basic
understanding of fluid mechanics and heat transfer and train-
ing in the use of the codes are still required to use CFD appro-
priately. However, most software developers can perform an
analysis for a customer, interpret the results, and deliver a
report. They can sell or lease their software to the customer,
with the necessary documentation, training, and hotline sup-
port. Some vendors will also perform your first simulation
and/or give you the complete code to use free on a trial basis
for a specified length of time.
Furthermore, we do not imply that CFD is trouble-free or that
it will replace physical experiments. For certain problems, the
boundary and initial conditions are not known or the physics
may not be understood to a point where users can be confident
that they have taken every factor into account after creating a
CFD model.
Moreover, turbulence, chemical reaction, radiation, and
two-phase systems (such as boiling, condensation, and mul-
tiphase flow through a pipe) are very challenging as the equa-
tions are not well understood to build a CFD model. For these
cases, empiricism will continue to be the feasible method to
generate engineering design data. For a general article on the
progress made to provide engineering design data for turbulent
flows see Speziale (1991); for specific efforts on a high-order
model, see Ladeinde (1995) and Ladeinde and Intile (1995).
For the references on turbulent chemical reaction using the
probability density function approach, see O'Brien (1980) and
Cai, O'Brien, and Ladeinde (1996).
Having said this, the impression of CFD that we would like to
give is that it will probably not replace physical experiments
completely, but it can significantly reduce the amount of exper-
imental work that engineers do. A typical approach that seems to
be working for the automobile industry performs laboratory-
scale experiments and models them with CFD in order to make
sure that CFD is giving acceptably accurate solutions. The engi-
neer may then scale up the model computationally, as this is sig-
nificantly cheaper and faster than doing so in the real world.
With CFD, one can study different configurations without
building excessive numbers of physical models. Thus, when
CFD works, the number of prototypes are reduced, cutting
manufacturing costs and reducing overall time to market. This
leads to a quicker turnaround in the design cycle. The result is
the avoidance of the need to divert significant amounts of time
and resources to building and evaluating prototypes. Thus,
CFD goes right into a company’s bottom line in terms of cost
and profits. A company has to be competitive in today’s global
market place, and CFD helps.
Figure 3: Velocity vectors for the flow of air in a duct. Calculations were done with a commercial CFD code.
Figure 4: Temperature distribution in the basement of a
building as computed by a commercial CFD code. See
Kreider and Rabl for problem description.
J a n u a r y , 1 9 9 7
A S H R A E J o u r n a l
47
CFD success stories
Automobile and aerospace are two industries that have ben-
efited greatly from the advantages that CFD could bring. As
pointed out in O'Connor (1992), automakers worldwide have
recognized the value of CFD for designing engines. Typical
applications include combustion simulation, re-designing of
engineering cooling blocks, predicting and visualizing engine
phenomena such as pressures, temperatures, turbulence, chem-
ical reactions during combustion, and the simulation of the
movements of fuel and air through intake valves and within cyl-
inders, to study performance increase and emission reduction.
In aerospace, CFD is currently being used to supplement
physical experiments to generate aircraft design data. In some
cases where it is not possible to do experiments, CFD is the
major tool for generating data. Refer to O'Connor (1992) for a
detailed description of the automobile application of CFD in
engine design and to Anonymous (1992) for the success sto-
ries in aerospace. Some of these applications are actually rel-
evant to the HVAC&R community.
For example, CFD could be used to determine the film coef-
ficients and temperatures on the metal walls of an engine;
these data can then be used to predict the temperatures
throughout the block. Also, as automobile designers place
more electronics and sensors on engines, it becomes necessary
to remove the excess heat produced by these gadgets, and CFD
has been used to model underhood cooling.
Finally, manufacturing processes such as injection molding
and compression molding have also benefited from the CFD
technology. This is made possible by the combination of the
finite element technology, which allows the treatment of the
complex shapes typical of the parts fabricated by these pro-
cesses, and the low Reynolds numbers of the flows in these sys-
tems. Potential process disasters such as incomplete fill (short
shots), hot spots, excessive clamp force requirement, etc., can be
accurately predicted on the computer before a part is actually
manufactured. For the CFD details of these processes, see
Reischneider, Akay, and Ladeinde (1990), Ladeinde and Akay
(1993) and Ladeinde (1994).
HVAC&R Applications
From the foregoing discussions, it is evident that the
HVAC&R industry has benefited from CFD technology, even if
this is not apparent to the average HVAC&R person. The fol-
lowing is a list of HVAC&R-related problems that have bene-
fited or could benefit from the CFD technology:
• Boundary layer and turbulence developments in heat ex-
changer systems, which in turn, are used to calculate two of
the most important design data, namely, pressure drop and
heat transfer coefficient.
• The analysis of the effect of differently shaped fins and
differently sized tubes on the rates of heat transfer in a heat ex-
changer.
• High accuracy and detailed results for the distribution of
flow and temperature inside buildings, with wall heat flux re-
sults. This might be a conjugate CFD/heat transfer model that
combines the interior natural convection flow and heat trans-
fer with the heat conduction through the building walls and the
wind flow and film coefficient on the outside of the building.
A separate CFD model could be constructed for the flow and
temperature distribution in the attic, for example, for insula-
tion studies. Also relevant is the simulation of air distribution
in an arena (see Page 23 of the November 1995 issue of
ASHRAE Journal).
• Direct cooling load calculations for a building and general
heat conduction analysis. An example of this is shown in Fig-
ure 4 for the temperature distribution in the basement of a
Figure 5: The finite element CFD model for the simulation of
gas flow in the elevator of a high-rise building. Mesh was
generated with a commercial CFD code.
With CFD, one can study different configurations
without building excessive numbers of physical mod-
els. Thus, when CFD works, the number of prototypes
are reduced, cutting manufacturing costs and reducing
overall time to market. This leads to a quicker turn-
around in the design cycle. The result is the avoidance
of the need to divert significant amounts of time and
resources to building and evaluating prototypes.
COMPUTER MODELING
4 8
A S H R A E J o u r n a l
J a n u a r y , 1 9 9 7
building. The Mitalas and ASHRAE methods of heat load cal-
culation are meant primarily for peak loads.
For annual energy calculations, however, it is necessary to
use long-term heat loss from slabs and below-grade basements
in residential buildings. Numerical heat transfer is quite appro-
priate for this kind of calculation. Figure 5 is a full two-dimen-
sional symmetric temperature distribution in the basement
obtained from a commercial CFD code. The analysis leading
to this result can be repeated with different boundary condi-
tions to simulate different times of the year. This problem is
also discussed on Pages 41 through 43 of Kreider and Rabl
(1994).
• Detailed flow distribution in an air-conditioning duct,
with power loss results. In fact, many of the diffuser/branch-
ing duct flows might be amenable to CFD analysis, particular-
ly if a single fluid phase can be assumed. More accurate
pressure loss data (K-factors) may be obtained with CFD for
some types minor losses in piping systems (T’s, elbows, flow
division, etc.). A sample flow field inside a duct obtained with
CFD is shown in Figure 3.
• The general problem of determining the transport and ef-
ficiency of distribution of the air from a fan or blower, for ex-
ample, in a refrigerating room.
• Fire research benefits greatly from CFD simulation of the ac-
tual fire. This topic is of particular interest to these authors and a
current project involves the CFD simulation of the spread of he-
lium from the second floor of a high rise building to the eighth
floor. Fig. 5 shows the finite element model used for CFD analy-
sis. Needless to say that, by their nature, actual fire experiments
are expensive, making the CFD approach attractive.
Conclusion
This article presents an introduction to the CFD technique,
with an emphasis on the relevance to the HVAC&R industry. To
accomplish this, the CFD procedure is defined and the typical
questions answered by a CFD analysis listed. The advantages of
CFD over physical experiments are discussed, as is the growing
popularity of the method and the obvious applications in the
HVAC&R industry.
Acknowledgment
• The authors appreciate the comments and suggestions of
the editorial reviewers and the peer reviewers. Their sugges-
tions have improved the quality of this paper. The authors will
also like to express their appreciation to Thaerocomp Techni-
cal Corporation for the permission to use the figures presented
in this paper.
References
Anonymous. 1992. Focus '92: Computational Fluid Dynamics-
Parts I and II, January and February, Aerospace America. (A publica-
tion of AIAA).
Cai, X. D., O'Brien, E. E. & Ladeinde, F. 1996. Uniform Mean
Scalar in Grid Turbulence: A Symptotic Probability Distribution of a
Passive Scalar. Physics of Fluids, Vol. 8, No. 9, pp. 2555-2559.
de Vahl Davis, G. 1983. Natural Convection of Air in a Square
Cavity: A Benchmark Numerical Solution. International Journal for
Numerical Methods in Fluids, Vol. 3, pp. 249-264.
Kreider, J.F. & Rabl, A. 1994. Heating and Cooling of Buildings:
Design for Efficiency. McGraw-Hill (Publ.) pp. 41-43.
Ladeinde, F., O'Brien, E. E., Cai, X, & Liu, W. 1995. Advection By
Polytropic Compressible Turbulence. Physics of Fluids Vol. 48, No.
11, pp. 1848.
Ladeinde, F. & Intile, J. 1995. Calculation of Reynolds Stresses in
Turbulent Supersonic Flows. International Journal For Numerical
Methods in Fluids, Vol 21, pp. 49-74.
Ladeinde, F. 1995. Supersonic Flux-Split Procedure for Second
Moments of Turbulence. American Institute of Aeronautics and
Astronautics Journal, Vol. 33, No. 7, pp. 1185-1195.
Ladeinde, F. 1994. A procedure for Advection and Diffusion in
Thin Cavities. The Journal of Computational Mechanics, Vol. 15 (6),
pp. 511-520.
Ladeinde, F. & Akay, H.U. 1993. The Calculation of Scalar Trans-
port During the Injection Molding of Thermoset Polymers. Journal of
Applied Mathematical Modelling, Vol. 18, pp. 347-357.
Ladeinde, F. 1992. Challenges Posed for Parallel Processing on the
iPSC/860 Supercomputer by DNS Schemes of Supersonic Flows.
Parallel Computational Fluid Dynamics 1992 Editor: Pelz, R.B.,
Ecer, A., Häuser, J. Publisher: Elsevier Science Publishers, Amster-
dam, The Netherlands. pp. 253-266.
Ladeinde, F. & Torrance, K.E. 1991. Convection in Rotating, Hor-
izontal Cylinders With Radial and Normal Gravity Forces. Journal of
Fluid Mechanics, Vol. 228, pp. 361-385.
Ladeinde, F. & Torrance, K.E. 1990a. Galerkin Finite Element
Simulation of Convection Driven by Rotation and Gravitation. Inter-
national Journal For Numerical Methods in Fluids, Vol. 10, No. 1, pp.
47-77.
Ladeinde, F. & Torrance, K.E. 1990b. The Transient Plumes From
Convective Flow Instability in Horizontal Cylinders. American Insti-
tute of Aeronatics and Astronautics Journal of Thermophysics, Vol. 4,
No. 3, pp. 350-356.
Monteyne, R. 1995. HVAC Design Solutions for Multi-Purpose
Arenas. ASHRAE Journal, November, pp. 23.
O'Brien, E. E. 1980. The Proability Density Function Approach to
Reacting Turbulent Flows. In Turbulent Reacting Flows, Eds. Libby,
P. A. and Williams, F. A. Springer Verlag (Publs).
O'Connor, L. 1992. Computational Fluid Dynamics: Giving a
Boost to Engine Design. Mechanical Engineering, Vol. 114 (5), pp.
44-50.
Patankar, S. 1980. Numerical Heat Transfer and Fluid Flow. Hemi-
sphere Press.
Reddy, J. N. & Gartling, D. K. 1994. The Finite Element Method
in Heat Transfer and Fluid Dynamics. CRC Press, Boca Raton.
Reifschneider, L.G., Akay, H.U. & Ladeinde, F. 1990. Fiber Ori-
entation Prediction for Three-Dimensional Injection and Compres-
sion-Molded Parts. In “Computer Modeling and Simulation of
Manufacturing Processes”, ASME MD-Vol 20, PED-Vol 48, pp. 130-
137.
Speziale, C. G. 1991. Analytical Methods for the Development of
Reynolds-Stress Closures in Turbulence. Annual Review of Fluid
Mechanics, Vol. 23, pp. 107-157.
Wright, J. L. 1995. Calculating Window Solar Heat Gain.
ASHRAE Journal, July, pp. 20.

Please circle the appropriate number on the Reader Service
Card at the back of the publication.
Extremely Helpful ......................................................... 712
Helpful........................................................................ 713
Somewhat Helpful........................................................ 714
Not Helpful ................................................................. 715
A S HRAE
JOURNAL
J a n u a r y , 1 9 9 7
A S H R A E J o u r n a l
37
The following article was published in ASHRAE Journal, January 1997. © Copyright 1997 American Society of Heating, Refrigerating and Air-Conditioning Engineers,
Inc. It is presented for educational purposes only. This article may not be copied and/or distributed electronically or in paper form without permission of ASHRAE.
EPA Program Impacts Office Zoning
y the 1950s individual room tem-
perature control was favored by
many engineers in the exterior spaces of
office buildings. Of major concern was a
problem that some called “traveling
shadows,” meaning that some buildings
shaded other buildings at times. This
could result in wide variation in loads on
the same exposure. In some cases there
could be a heating load in one module of
space adjacent to a significant cooling
load in another. The air-water induction
system was one that addressed this prob-
lem, offering individual temperature
selection and control on a modular basis,
typically with 4- to 6-foot- (1.22 to 1.82
m) wide modules. Lighting dominated
the interior load, and the building that
had many zones on the exterior of a floor
might have but one or very few zones in
the interior.
In the 1960s, temperature selection
and control were provided for interior
modules of space by design that included
variable air volume terminals that could
be individually controlled by system-
powered or pneumatic equipment.
Energy conservation became a much
higher priority in the early 1970s, which
contributed to building designs and
materials that reduced solar loading,
also reducing the impact of traveling
shadows. Individual temperature selec-
tion became regarded as energy-waste-
ful and helped lead to regulations that
limited allowable room temperatures.
Later these regulations were relaxed in
most buildings. Less costly multi-room
zoning increased in design practice and
for several years has been regarded as
adequate by many engineers.
Now the need for modular control has
again appeared, but this time the need is
due to the distribution of internal heat
gains in both interior and exterior spaces
of both new and existing buildings. A
sharp acceleration of this trend is occur-
ring today due to the Energy Star Office
Equipment Program of the United States
Environmental Protection Agency (EPA)
and Department of Energy (DOE).
This article will address:
1. A choice for HVAC system design-
ers.
2. The nature of the changes.
3. The Energy Star Office Equipment
Program sponsored by the EPA and by
the DOE.
4. Impact on meeting ASHRAE Stan-
dard 62-1989.
5. How energy cost savings alone will
pay for meeting these changes while dra-
matically
improving
comfort
and
worker productivity.
A Choice for System Designers
As a designing engineer, imagine you
have two sets of plans on your desk. One
plan provides traditional thermal zoning.
The other plan provides individual room
control (IRC) in which the individual
can control the temperature of their own
space. Also, assume you know that the
relative first costs, energy costs and
maintenance costs result in an owning
cost that favors IRC.
So you have the choice of providing a
single uniform temperature or individual
room control. Which plan do you
choose? All other things being equal,
you choose the IRC based on the notion
that the occupants will be happier. You
know that people prefer different space
temperatures. In fact even the same per-
son prefers different space temperatures
depending on their own level of activity,
health, etc.
The above example serves as evi-
dence, and we can all agree IRC is a
desirable HVAC feature. With this in
mind, this paper will discuss how the
changing office environment will all but
require IRC. Traditional thermal zoning
can no longer be depended upon to pro-
vide a single uniform temperature con-
About the Authors
Robert J. Rose is a mechanical engi-
neer for the U.S. Environmental Pro-
tection Agency in Washington, D.C.
His work with the Atmospheric Pollu-
tion Prevention Division focuses on
profitable pollution prevention. His
work involves HVAC systems as well
as lighting and office equipment. He
received his bachelor’s degree in 1990
and master’s degree in 1992, both in
mechanical engineering, from the
University of Maryland.
Jack Dozier, Life Member ASHRAE,
resides in Shreveport, La. and has
been involved in the design and sales
of HVAC products since 1948. He has
a strong interest in system concepts
and has been heavily involved in ma-
jor equipment, controls, and computer
room environmental systems.
B
By Robert J. Rose and Jack Dozier
Life Member ASHRAE
3 8
A S H R A E J o u r n a l
J a n u a r y , 1 9 9 7
sistently. Lastly, this paper will conclude
that the time spent to further analyze
IRC and its effects would be better spent
designing and implementing IRC.
The Nature of the Changes
Historically HVAC designers have
considered internal heat gains as being
evenly distributed in office space. Load
calculation has typically input heat gains
from lighting and office equipment as a
single watts-per-square-foot value. No
change in that practice is likely unless
closer detail is known at the time of
design, and expected to be permanent.
Also, such an approach is generally ade-
quate for the sizing of major equipment.
Until recent years the expectation of an
evenly
distributed
internal heat gain
was reasonable for
zoning too, as the
lighting load was
dominant. With the
energy awareness of
recent years, lighting
loads
have
been
reduced while the
use of heat generat-
ing office equip-
ment has increased.
It is important to
recognize that each piece of office
equipment represents a spot load, as
contrasted to the even load distribution
from a symmetrical pattern of light fix-
tures.
The ASHRAE Fundamentals Hand-
book of 1993, Table 9, Chapter 26 (Table
1) lists the recommended rate of heat gain
for selected office equipment, for the pur-
poses of load calculation. Scanning the
right hand column of the table, one
becomes aware of the variety of loads that
may appear almost anywhere in the mod-
ern office. One microcomputer may con-
tribute 300 BTU/h (88 W) to the load of its
module of space, while the microcomputer
in another module of space contributes six
times that amount. Still another module of
space may have a minicomputer that
releases 15,000 BTU/h (4397 W). We Sim-
ply do not know what load to expect in a
location, and when (not if) this mobile load
will change. As a frame of reference to the
significance of the office equipment in
room sensible load, the same chapter of the
handbook lists the sensible heat gain from
an occupant as 250 BTU/h (73 W).
For the student who may not have
looked beyond the sizing of the system
to meet maximum load, the basic func-
tion of room temperature control is to
match the capacity being delivered to the
actual load that exists. When capacity
and load are not equal, temperature
change occurs. Considering (for sim-
plicity) interior zones, the multi-room
zone of control and the large multi-outlet
zone are usually designed, built and bal-
anced for uniform air delivery through-
out.
When
temperature
excursion
signals a different load in some location,
the system operators may attempt man-
ual adjustment of air flow (“re-balanc-
ing”) to restore a uniform and stable
temperature. This is and must be a “cut
and try” operation, and several attempts
may be required. Zone temperature set
point may be adjusted to satisfy the most
persuasive current complaint, but that
change will probably trigger the next
complaint(s).
Table 1: Table from Fundamentals Handbook of 1993
shows the variety of loads that may appear almost any-
where in the modern office.
Figure 1: Diagram at top shows a “common system” that
blends outdoor air and return air and serves rooms
through a single duct. Diagram at bottom shows a “ded-
icated system” that serves room through two separate
duct systems.
J a n u a r y , 1 9 9 7
A S H R A E J o u r n a l
39
Contributing heavily to the change is
the migration of the loads of electronic
data processing. Take for example a high
rise in 1985 that had an entire floor ded-
icated to data processing. Large main-
frames and peripherals were served by
computer room air-conditioning equip-
ment, not a part of the loads or zoning of
office space.
Today the mainframes and computer
room a/c units are gone. As much (prob-
ably more) data is processed in that
building now by smaller computers,
printers and the like scattered through-
out the office space. Now the loads of
data processing clearly influence zoning
needs of office space.
The rate of change in office equip-
ment can be seen by comparing informa-
tion on that subject in the three most
recent ASHRAE Handbooks of Funda-
mentals. Attention is called to Page
26.22 in 1985, Page 26.11 in 1989 and
Page 26.14 in 1993. There is office
equipment out there today that simply
did not exist a short while ago.
Where each office load change has
been recognized and promptly met with
careful air-flow adjustment, room tem-
perature has been more stable. Fortu-
nately (for room temperature stability),
many computers have been left on.
Announced in late 1993 for Federal
Agencies, office equipment with the
Energy Star logo is now advancing into
the private sector.
Energy Star Program
According to the findings of U.S.
EPA Energy Star Office Equipment Pro-
gram personal computers account for
5% of commercial energy use and could
double by Year 2000. In fact, energy
consumption by office equipment repre-
sents the fastest growing use of electric-
ity in the country. Worse yet, office
equipment is often in use only half of the
time and 30% to 40% are left on over-
night and on weekends.
In response, the EPA and DOE have
implemented the Energy Star Office
Equipment Program. Under this pro-
gram manufacturers of computers, mon-
itors,
printers,
copiers
and
faxes
volunteer to produce equipment which
power down to a nominal power level
when not in use. This powered-down
state is referred to as the “sleep mode.”
In return, manufacturers use an Energy
Star logo identifying the equipment as
energy saving.
As a result, currently 80% of new com-
puters, 95% of new monitors and 95% of
new printers made today have these
power-down features. Historically, the
technology to power down equipment
had been used in laptop computers to con-
serve battery power. Due to the ever-
changing and adaptive nature of the com-
puter industry, the technology was easily
incorporated into other equipment. Not
surprisingly, the technology is becoming
standardized and is spreading even fur-
ther. In all cases, this technology poses no
increase in cost for the consumer.
Table 2 outlines the performance
specifications for Energy Star Office
Equipment. Equipment meeting or
exceeding the power levels during
“sleep mode” can label the equipment as
Energy Star. As stated earlier, 80% to
95% of office equipment made today
meets Energy Star criteria.
Currently, the power draw for office
equipment when not in “sleep mode” can
vary greatly from one machine to another.
Following the 1993 ASHRAE Funda-
mentals Handbook, Table 9, Chapter 26,
microcomputers can consume 90 to 530
watts. Printers can consume roughly 300
watts and small copiers 1,700 watts to
6,600 watts. Typical office monitors
today can consume 90 to 200 watts.
Depending on the equipment, Energy
Star Office Equipment can power down
anywhere from 66% to 94%, presenting a
significant task load change in the work-
station, occupied or unoccupied. “Sleep
mode” is entered minutes after the last
print request, keystroke, mouse move-
ment, fax, etc. Because these electric
loads are largely convective, the resulting
reduction in cooling load is nearly instan-
taneous.
The Impact of Standards
“Attorneys to Engineers: Protect
Self,” ASHRAE Journal, December
1995 addresses the legal exposure of
engineers with regard to ASHRAE Stan-
dard 62-1989. It is the position of this
article that whether or not a design
should meet the Standard is no longer
just a matter for engineering evaluation.
Rather, this has become a matter for con-
sideration by legal and insurance advi-
sors of the owner and all involved in
design and construction of the project.
This article addresses meeting the Venti-
lation Rate Procedure of the Standard in
a manner that can be demonstrated in the
field beyond reasonable doubt. This arti-
cle will not address the quality of indoor
air, nor is the Indoor Air Quality Proce-
dure of the Standard discussed.
6.1.3, Ventilation Requirements of
the Standard states “Indoor air quality
shall be considered acceptable if the
required rates of acceptable outdoor air
are provided for the occupied space.”
The standard calls for 20 CFM (9.4 L/s)
per person in office application. 5.2 calls
for ventilation air to be delivered
“throughout the occupied zone.”
An ASHRAE spokesman in the Tech-
nical Services Department verified that
this means each occupied zone. In
HVAC we have occasion to introduce
OA to serve system needs, such as to
replace air that is being exhausted. The
Standard is intended to address the
health and safety needs of people. Sim-
ply introducing OA into the system does
not assure adequate OA delivery to each
occupied zone.
One magazine article (1) addresses
two basic methods of delivering OA to
an example of five identical single occu-
pant interior rooms.
ENERGY CONSERVATION
epending on the
equipment, Energy Star
Office Equipment can power
down anywhere from 66% to
94%, presenting a significant
task load change in the
workstation, occupied or
unoccupied. “Sleep mode”
is entered minutes after the
last print request, keystroke,
mouse movement, fax, etc.
Because these electric loads
are largely convective, the
resulting reduction in cooling
load is nearly instantaneous.
D
4 0
A S H R A E J o u r n a l
J a n u a r y , 1 9 9 7
Figure 1 shows a “common system”
that blends OA and RA, delivering the
mixture in a common duct system. Fig-
ure 1 also shows the “dedicated system”
which has two separate duct systems
supplying each room. One system deals
with thermal conditioning, while the
second is a “dedicated” supply of 100%
OA. The OA is constant volume condi-
tioned to about room temperature and
humidity by a “ventilation air treatment
unit.” This article will not deal with sys-
tem ramifications such as the need of
preheat, or the application of the econo-
mizer cycle, either of which may be con-
sidered with the common or the
dedicated system of ventilation.
A basic problem of the common
approach as cited in (1) is that total air
flow is a function of room sensible load,
while the ventilation need is a function
of occupancy. Each room needs 20 CFM
(9.4 L/s) per person of OA in this exam-
ple, but room loads may differ widely.
For a common mixture to provide
enough OA to all rooms the percentage
of OA must be high enough to meet the
needs of the room with the lowest load.
This is true of constant volume systems
as well as VAV. In article (1) the system
would have to condition almost three
times 20 CFM per person to provide the
amount needed in each room. Applying
ASHRAE Standard 62-1989 Equation
6-1 to this example resulted in 60% of
the rooms getting less than 20 CFM of
OA, and still exceeded OA need of the
dedicated system by over 40%.
The dedicated system delivers only
the OA to each space that is required by
ASHRAE Standard 62-1989. A case is
cited in (1) where an 1100 ton (3 869
kW) chilled water plant was used to
serve all loads of a building using the
dedicated system.
The added OA to meet ASHRAE
Standard 62-1989 Equation 6-1 would
have caused the common system to
increase that plant to 1474 tons (5 184
kW). The cost of the added capacity
exceeded the dedicated system’s addi-
tional air handling system cost. In first
cost and in energy cost, the dedicated
system was the best choice, in the cir-
cumstances of that system.
The dedicated system decouples the
thermal and ventilation needs, allowing
each system to perform without interfer-
ing with or depending upon the other.
Hopefully software will soon be avail-
able to assist evaluation.
Reheat is sometimes mentioned in
connection with meeting ASHRAE
Standard 62-1989. In the dedicated sys-
tem of ventilation the “ventilation air
treatment unit” may require reheat at
times
when
dehumidification
also
involves sensible cooling. Several man-
ufacturers offer equipment that reheats
with energy that has been extracted from
incoming outdoor air and/or recovered
from energy rejected from the building.
Such equipment may reheat ventilation
air with little or no “new energy” to
become reheat.
Reheat to support local ventilation is
an entirely different matter. Article (1)
addresses the “Reheat Option.” The con-
clusions of that article state “In the future,
there just has to be a better way than to
return to reheat in office buildings.”
Energy Cost Savings Pay for
System Concept
Over-cooling is common in spaces that
are unoccupied, unlighted and with office
equipment off, when these spaces are part
of a multi-room zone. A study was con-
ducted by an independent consulting
engineer to determine how much energy
is wasted in conditioning and delivering
air to spaces in excess of the actual need.
Figure 2 shows six single-occupant inte-
rior rooms. For the purpose of this study,
heat transfer between conditioned spaces
is ignored. Each occupied room is consid-
ered to be fully loaded while unoccupied
rooms (cross-hatched) have zero load.
In Figure 2, the thermostat is in an
occupied room. To maintain the desired
room temperature (yellow) at full load
that space must receive 100% capacity,
or full air-flow in this VAV example. To
deliver full flow to any space the VAV
box must deliver full flow to all spaces,
as the box cannot discriminate between
the rooms of a multi-room zone. Unoccu-
pied rooms over-cool (blue). Even
though half of the rooms are unloaded,
the multi-room zone VAV (MRZVAV)
takes 100% air-flow from the system.
Under the same conditions Individual
Room Control VAV (IRCVAV) adjusts
air flow to the needs of each room taking
50% air-flow from the system.
1cpm - copies per minute. Energy Star performance specifications for copiers are a function of cpm
2ppm - pagers per minute. Energy Star performance specifications for printers are a function of ppm
Table 2: Performance specifications for Energy Star Program are outlined. Eighty to 90% of office equipment being man-
ufactured today now meets specifications.
Copiers
Effective Date
“Sleep Mode”
(0 ‹ cpm1 ‹ 20)
“Sleep Mode”
(20 ‹ cpm1 ‹ 44)
“Sleep Mode”
(44 ‹ cpm)
Tier 1
July 95
‹5W
‹40W
‹40W
Tier 2
July 97
‹5W
‹10W
‹15W
Printers
Effective Date
"Sleep Mode"
(0 ‹ ppm2 ‹ 7)
"Sleep Mode"
(7 ‹ ppm ‹ 14)
"Sleep Mode"
(14 ‹ ppm)
Oct. 1995
15W
30W
45W
Personal Computers/
Monitors
Effective Date
"Sleep Mode"
Oct. 1995
30W
J a n u a r y , 1 9 9 7
A S H R A E J o u r n a l
41
To quantify energy usage of the two
concepts (IRCVAV and MRZVAV),
detailed energy analyses were conducted
by computer. Hourly loads were calcu-
lated, partial load performance of actual
equipment selections were considered,
and an effort was made to fairly evaluate
both zoning concepts.
A bulletin (2) outlines the study in
some detail. A significant difference was
expected because the operating schedule
revealed that each office is unoccupied
much of the time that the HVAC system is
in operation. The first computer run did
not show a predicted contrast. It was then
learned that the program had considered
“averaging” control for the MRZ system,
as shown in Figure 3.
With averaging control, the tempera-
ture of each (or selected) space(s) is mea-
sured and the zone responds to the
average of those temperatures.
The three unoccupied rooms would
over-cool, lowering the average, and
causing the box to reduce airflow to all
rooms of MRZVAV. Being fully loaded
the occupied rooms over-heat (red).
Allowing this to continue could produce
extremes like 85°F (29°C) in three rooms
and 65°F (18°C) in the remaining three
rooms. The computer “sees” the 75°F
(24°C) average and calculates energy
usage at 50% capacity for the MRZ.
While this is possible, it is very unrealis-
tic to assume that humans will tolerate
being over-heated just because some
rooms are unoccupied. In some manner
real-world occupants will cause an
adjustment so spaces are comfortable
(yellow). With full load that means full
airflow to the occupied and 100% air
delivery by the system to the box. That
the
unoccupied
rooms over-cool is
the lesser of the evils
presented by MRZ-
VAV.
To
achieve
“reality-in”
for
“reality-out,”
the
study was adjusted
to
simulate
“dis-
criminator” control of the MRZVAV. In
this case that means that no room is
allowed to over-heat due to reduction of
airflow.
The study was input in an effort to
represent the operating schedule and
procedures of a “typical” building man-
aged by the General Services Adminis-
tration. IRCVAV used 29% to 57% less
energy than MRZVAV in this example,
depending on the location in the building
of the spaces considered.
This was only one example of one
building, but the example was by no
means a worst-case scenario. The sav-
ings were due to the ability of IRCVAV
to take advantage of the load change in
individual rooms. In the study the load
change was due to rooms being unoccu-
pied. Now, with the Energy Star pro-
gram, occupied rooms will experience
load change too, and IRCVAV will enjoy
a greater advantage over MRZVAV than
the study revealed.
This energy contrast was presented to
many groups in 1995 including engi-
neers, architects, utilities and end users.
The comment of one consulting engi-
neer was “this is obvious when you look
at it, but few of us have looked.” How-
ever, some who are not that close to
HVAC design simply assume that
greater comfort means energy waste.
One architect said “give them individual
control and they will use more energy
than they need.”
A first cost addition for IRCVAV
(over MRZVAV) will be repaid from
energy savings, whether very quickly or
less quickly. This is not a situation that
calls for an analysis of the payback
period, as is appropriate for machines
that have different costs and efficiencies,
but that do the same job. The really fast
payback is in occupant comfort, and in
the productivity increase that results
from individual temperature selection
and control.
Productivity and Comfort
Recent
scientific
studies
have
addressed the influence of individual
control as a means to minimize worker
distraction by thermal conditions.
Providing personal control on a one-
to-one basis (one person per diffuser and
controller) yielded a measured produc-
tivity increase of 2-3% in an actual
project, as cited by Prof. Volker Hart-
kopf at Carnegie Mellon University. As
contrasted to the conditions experienced
in the typical multi-room zone, or the
large multi-diffuser zone. This evalua-
tion was made when most computers
were left on during occupency. With
such equipment going in and out of a
Figure 2: Diagram shows six single-occupant interior
rooms. Occupied rooms are considered to be fully loaded,
and unoccupied rooms (cross-hatched) have zero load.
ENERGY CONSERVATION
Figure 3: With a multi-room zone, the temperature of
each space is measured and the zone responds to the av-
erage of those temperatures.
4 2
A S H R A E J o u r n a l
J a n u a r y , 1 9 9 7
“sleep mode” worker distraction due to
temperature change is observed to be
greater.
An ASHRAE Journal article (3) uses
an occupancy density level of 7 persons
per 1000 ft2 (93 m2) in connection with
office ventilation. In the writer’s experi-
ence modular zoning that involves one
diffuser and one controller for a single
occupant office costs about $1.50 per
square foot more than the typical multi-
room zone. Combining these factors
with the lower percentage of productiv-
ity increase from the CMU research
(2%), and assuming the total cost of an
employee to be $30,000 per year yields a
simple payback on the investment in 4.3
months.
If the these figures are applied to an
owner-occupied office building of
100,000 ft2 (9 290 m2), the productivity
increase would reward the owner-
employer on the order of $420,000 per
year after the first cost of $150,000 has
been repaid.
This article will not attempt to refine
these rough figures to the net gain of
individual control to a building owner,
or to a tenant. It is obvious without
costly research that there is great value
in individual control that minimizes
worker distraction due to thermal dis-
comfort.
Payback prediction (based on worker
productivity) really may not be within
the engineer’s scope of responsibility or
expertise. The client may have other
means to evaluate the cost of employee
distraction.
Where the engineer can help his client
(architect and/or end user) is to clearly
explain the limitations of the traditional
multi-room zone when faced with the
widely varying internal loads that have
developed in the modern office. The client
expects the system to provide a consistent
room temperature, and the MRZ may no
longer provide that with load changes that
are taking place. The client will recognize
that office equipment has changed dra-
matically, he may have heard of the
Energy Star Program, but he may not have
related these changes to an increase in
worker distraction due to discomfort.
How can the engineer prepare his cli-
ent to invest more than he might pay for
the obsolete multi-room zone? A start is
to explain why the design of the past is
not adequate for the needs of today. Fur-
ther, the client may believe that
improved comfort means energy cost
increase, when the opposite is true with
individual room control by VAV.
On energy cost alone a payback will
result. If the client will not invest in a
design that assures comfort, the results
become his or her responsibility. If the
engineer does not alert the client to these
changes, it is the engineer who will be
responsible for the client’s disappoint-
ment.
This is no hard choice that the engi-
neer offers. This is more like offering a
luxury vehicle that will pay for itself at
the gas pump when compared to basic
transportation that has become inade-
quate.
Conclusion
There is clearly a determined and
effective effort on the part of the EPA to
minimize energy use. In this effort, ade-
quate indoor air quality will be provided,
but over-ventilation is recognized as
wasteful. By decoupling the ventilation
system from the system that conditions
thermally we are free to consider options
that ventilate to actual rather than to
potential needs.
An excellent article in ASHRAE Jour-
nal (4) has addressed the fact that the
power consumption data of office equip-
ment manufacturers “is not accurate and
significantly overstates the heat genera-
tion” of automatic data processing
(ADP) equipment. This does not con-
tradict the fact that ADP and other office
equipment have impacted the zoning
needs of the modern office.
That equipment loads do differ
widely is seen by the example in Figure
1 of that article (4), where actual “mea-
sured maximum” power ranged from 55
watts in some locations to 660 watts in
others. “Nameplate power” ratings at the
same location are shown as 180 and 875
respectively. Further in Tables 3a, b, c,
and d actual maximum watts of ADP
items ranged from 26 to 840. Where will
these spot loads be located, and when
will they be moved? As to change, this
(1994) article was apparently written
before the EPA Energy Star Program
could be considered, as maximum watts
and idle watts are shown as the same for
computers and monitors.
Obviously the office load today is
modular and ever-changing. The only
way to consistently control temperature
in each module of space is to meet mod-
ular load change with individual control
of each module of space. To do this with
energy efficiency and maximum diversity
of capacity calls for control by variable
air volume. A system that meets these
needs is called “modular vav.” For the
purposes of this article a “module of
space” could be a small office or an indi-
vidual workstation within a larger office.
References
1. “Meeting ASHRAE 62-89 at Lowest
Cost” Heating/Piping/Air Conditioning Jan-
uary, 1995, Dozier
2. Acutherm Form 2.3G494. For a copy,
call (800) 544-1840
3. “Determining Ventilation Rates: Revi-
sions to Standard 62-1989,” ASHRAE Jour-
nal, February 1996, Taylor
4. “Measuring Computer Equipment Loads
In Office Buildings” Wilkens and McGaffin,
ASHRAE Journal, August 1994

Please circle the appropriate number
on the Reader Service Card at the back
of the publication.
Extremely Helpful ........................708
Helpful.......................................709
Somewhat Helpful.......................710
Not Helpful.................................711
ow can the engineer
prepare his client to invest
more than he might pay for
the obsolete multi-room
zone? A start is to explain
why the design of the past is
not adequate for the needs
of today. Further, the client
may believe that improved
comfort means energy cost
increase, when the opposite
is true with individual room
control by VAV.
H
A S HRAE
JOURNAL
S 4 4
ASHRAE Journal’s Official Product and Show Guide
J a n u a r y , 1 9 9 7
The following article was published in ASHRAE Journal, January 1997. © Copyright 1997 American Society of Heating, Refrigerating and Air-Conditioning Engineers,
Inc. It is presented for educational purposes only. This article may not be copied and/or distributed electronically or in paper form without permission of ASHRAE.
History of Sealed Refrigeration Systems
By Bernard A. Nagengast
Member ASHRAE
his article continues the history of
sealed refrigeration systems which
began in the January 1996 issue of
ASHRAE Journal. In that article, three
externally driven sealed systems, and
three internal drive designs were dis-
cussed.
The first sealed systems were not mass-
produced until after 1925. Most of the en-
gineering efforts concentrated on develop-
ing internally driven compressors without
shaft seals and gaskets. This meant that the
compressor and motor had to be contained
in a refrigerant tight casing.
The first article introduced the first of
these designs to be produced in quantity,
the General Electric OC-2, but failed to
mention the inventor. The OC-2 was de-
veloped by Clark Orr, a “master me-
chanic” and a self-made engineer. Orr
retired from General Electric in 1939,
having worked at the Ft. Wayne, Ind. di-
vision for 48 years.
The first part of this article described
three hermetic compressors identified
as: (1) Stokes, (2) Utility and (3) General
Electric OC-2. This installment covers
the (4) Allison, (5) Holmes, (6) General
Electric DR, (7) Westinghouse SD, and
Williams Ice-O-Matic.
The impetus for sealed systems
During the 1920s there was only one
reason to seek successful sealed refriger-
ation systems. That reason was the elec-
tric household refrigerator. Although
some mechanical refrigerators were pro-
duced as early as the 1890s, the many
significant technical impediments to
their wide adoption were not overcome
until the mid-1920s.1
There were many various designs of
household electric refrigerators intro-
duced after WW I, and most used open
drive compressors. Hermetic compres-
sors were seldom seen before the mid-
1930s, but all electric refrigerators pro-
duced in the U.S. for household use had
hermetic compressors by the 1940s.
(4) Allison: The Domestic Electric
Refrigerator Corporation was founded
in 1926 in New York City. The company
produced household refrigerators for
about two years, but was out of business
by 1930.
The Allison refrigerator used a her-
metic blade type rotary compressor with
ethyl chloride refrigerant, and thus oper-
ated at low pressures. The motor-com-
pressor was horizontal, and sealed in a
pressed steel and cast iron casing which
was bolted together. The compressor
was two-stage, using two 4-blade rotors.
“Points of contact between the rotors
About the Author
Bernard Nagengast is a consulting en-
gineer in Sidney, Ohio who has been
researching the history of HVAC&R
for 25 years. He is a consultant to, and
past chairman of the ASHRAE Histori-
cal Committee. Much of his work was
published in 1995 in ASHRAE’s Cen-
tennial history book -- Heat & Cold:
Mastering the Great Indoors, A Selec-
tive History of Heating, Ventilation,
Refrigeration and Air Conditioning.
The book is available from ASHRAE
publications.
T
Figure 1: The
Holmes refriger-
ating unit, man-
ufactured in
1928 and 1929,
featured a two-
stage rotary
compressor. Like
the Allison, the
Holmes used a
hermetic blade-
type rotary com-
pressor with
ethyl chloride as
the refrigerant.
(From: Master
Service Manual,
#3, “Household
refrigeration in-
stallation and
service”)
See Nagengast
Continued on page S46
J a n u a r y , 1 9 9 7
ASHRAE Journal’s Official Product and Show Guide
S45
(Circle No. 116 on Reader Service Card)
Advertisement in the print
edition formerly in this space.
S 4 6
ASHRAE Journal’s Official Product and Show Guide
J a n u a r y , 1 9 9 7
and the cylinder are made by means of
‘wiper blades’ which fit into the rotor
blades in such a manner as to ensure a
rocker action and provide adequate con-
tact of the blade to the cylinder wall.
The ability of these blades to pick up
gas from the in-port of the compressor,
compress the gas, and hold their contact
to the cylinder walls depends on the ec-
centric assembly of the rotors in relation
to the cylinder wall. Some assistance is
given these blades by a special design of
spacer pins which force the blades to ac-
tuate upon each revolution of the rotor,
although centrifugal force alone pre-
sumably is strong enough to maintain
sufficient contact.”2
The compressor featured pressure lu-
bricated bearings and the casing was ex-
posed to the high-side pressure. The
motor was a 1/8 horsepower 1725 RPM
split-phase type using a centrifugal start-
ing switch mounted on the motor shaft.
The author has not located any addi-
tional information on the Allison com-
pressor.
(5) Holmes: The Holmes refrigerator
was manufactured by Holmes Products
Inc. in 1928 and 1929 in New York City.
The compressor used was almost identi-
cal to the Allison described above, and
the author suspects that Holmes was the
successor to Allison. The two compa-
nies have addresses next door to each
other!
The Holmes compressor was manu-
factured under patents owned by West-
inghouse, and, like the Allison, used ethyl
chloride refrigerant.3 The operation of the
Holmes rotary two-stage compressor is as
described above for the Allison compres-
sor (Figure 1).
(6) General Electric DR: The first
part of this series described a sealed sys-
tem manufactured by General Electric in
1925 and 1926, designated as model
OC-2. This system incorporated a her-
metic compressor.
Only 2000 model OC refrigerating
units were produced, although 10,000
were authorized, because it became evi-
dent that a lower cost and more reliable
system was needed. In 1925, General
Electric’s refrigeration engineers were
requested to submit designs for a new
household refrigerator. Of those sug-
gested, a committee selected one incor-
porating an oscillating cylinder, bolted
shell compressor, designed by Christian
Steenstrup. As supervisor of mechanical
research for GE, Steenstrup was able to
conceive, design and build a compressor
in three weeks!
Design, promote, solve problems!
Steenstrup’s compressor (US patent
1,736,635 of Nov. 19, 1929) was of a ver-
tical design with the motor on top. It used
a single cylinder which oscillated about
two vertical trunnions on a steel bearing
plate to allow intake porting for the re-
frigerant vapor as the piston moved back
and fourth from the crank on the lower
end of the shaft (Figure 2).
A small piston supplied pressurized lu-
bricating oil to the bearings and this oil
also operated an unloader which served to
Figure 2: Crossection of General Electric DR compressor
body from Christian Steenstrup’s patent.
Figure 3: GE DR refrigeration system crossection.
(From: Hull, H. 1933. Household Electric Refrigeration)
Nagengast
Continued from page S44
See Nagengast
Continued on page S49
J a n u a r y , 1 9 9 7
ASHRAE Journal’s Official Product and Show Guide
S47
(Circle No. 117 on Reader Service Card)
Advertisement in the print
edition formerly in this space.
S 4 8
ASHRAE Journal’s Official Product and Show Guide
J a n u a r y , 1 9 9 7
Advertisement in the print
edition formerly in this space.
J a n u a r y , 1 9 9 7
ASHRAE Journal’s Official Product and Show Guide
S49
equalize the refrigerant pressure on both
sides of the piston during the off-cycle.4
The patent shows what is now considered
a modern idea - a disc-type discharge
valve of an area almost as large as the cyl-
inder. The compressed refrigerant (sulfur
dioxide) passed through a muffler into the
shell area, and then out through a copper
tube hydrogen brazed into the top of the
shell, and into the air-cooled condenser.
The motor was a 1/8 horsepower 1740
RPM split-phase type with an external
current type relay for disconnecting the
starting winding. The stator was wound
with triple wrapped cotton insulated
copper wire with leads connected to
glass insulated terminals that went
through the compressor casing.
A
three-point
spring
suspension
was used for the mo-
tor-compressor
to
minimize vibration.
The compressor as-
sembly
was
mounted on a drop-
forged
base.
A
drawn steel shell fit
into a lead gasketed
groove in the base
and was secured to
the base with bolts.
The shell measured
approximately
12
in. (30 cm.) tall by
10 in. (25 cm.) wide
(Figure 3).
Steenstrup’s sys-
tem design was des-
ignated
DR,
an
acronym for Do-
mestic Refrigerator.
Fifty
refrigerators
were built in late
1926 and placed in
employee’s homes
so they could be
carefully monitored.
In January, 1927,
General Electric es-
tablished the Elec-
tric
Refrigeration
Department.
$18
million ($158 mil-
lion in 1996 dollars)
was allocated for
manufacturing
plant and equipment. Eight million of to-
day’s dollar equivalent was spent for na-
tional advertising in June, 1927.5
The
advertising
boasted:
“Now
Comes - Simplified Electric Refrigera-
tion”. The ad text noted: “..its operation
is practically noiseless three feet from
the refrigerator. It uses very little current
and no special wiring is needed...”6 In
fact, the new General Electric refrigera-
tor was very energy efficient compared
to its competition, consuming about one-
half the energy that most others used.
After 1927, innovative advertising
continued, much of it centered on the in-
destructibility of the sealed refrigeration
unit. Ads (Figure 4) showed GE Refrig-
erators being drowned in water, or
burned in fires. The refrigerators still
worked!
Figure 4: Ads touted the indestructability of the sealed
refrigeration unit. (From: Fortune October,1930)
Nagengast
Continued from page S46
REFRIGERATION S YSTEMS
Advertisement in the print
edition formerly in this space.
S 5 0
ASHRAE Journal’s Official Product and Show Guide
J a n u a r y , 1 9 9 7
The General Electric DR unit was
manufactured until 1932, and well over
one million were sold all over the world.
Engineering changes were continuous
during the period of the DR’s manufac-
ture, resulting in a weight reduction of
15%, a 30% increase in capacity and a
17% energy efficiency increase.7
Many improvements came about be-
cause of field experience. The first 1000
refrigerators were kept within a 50-mile
radius of the plant at Schenectady, New
York, an idea that turned out to be pre-
scient considering that 700 failed within
three months! Top GE personnel were
assigned to review design and manufac-
turing on a continuing basis. Expertise
from other divisions was used to solve
problems. For example, the GE research
lab was able to offer suggestions for pro-
duction line evacuation of air from the
refrigeration systems, based on their ex-
perience with high vacuums.8
Another example was an unforeseen
need for a compressor crankcase heater.
Many homeowners had ice type refrigera-
tors. Frequently, they were placed on the
back porch to keep the mess made by the
ice delivery man outside of the house.
Although an electric refrigerator could
not be expected to operate outside in a cold
Winter, some customers in somewhat
milder climates did place the GE DR unit
outside on the porch.
During cold nights, refrigerant mi-
grated into the compressor shell with con-
sequent lubrication problems upon startup.
Sulfur dioxide refrigerant is immiscible
with oil. The oil is less dense, so the mi-
grating refrigerant would accumulate at
the bottom of the compressor, where it
would be sucked up into the compressor
bearings.
Repetitive reports of the migration phe-
nomenon caused General Electric’s refrig-
eration engineers to devise a solution - a
compressor crankcase heater!
This was incorporated in DR models be-
ginning in 1928.9 It is possible that this is
the first instance of use of compressor
crankcase heat in the refrigeration industry.
Expanding horizons
The initial success of the DR unit
spurred an expansion of sizes and uses.
In 1929, increased capacity compressors
were designed using two cylinders and
larger motors. These were applied to
larger self-contained refrigeration sys-
tems for commercial uses, such as
butcher refrigerators.
Advertisement in the print
edition formerly in this space.
Advertisement in the print
edition formerly in this space.
J a n u a r y , 1 9 9 7
ASHRAE Journal’s Official Product and Show Guide
S51
There was an attempt to apply the
larger DR compressors to air condition-
ing. Although there were few applica-
tions of small size air cooling systems in
the late 1920s, the possibilities were en-
visioned. Alexander Stevenson Jr.,
Christian Steenstrup’s boss, assigned an-
other engineer, Frank Faust, to investi-
gate the feasibility of applying the DR
refrigerating system to air cooling in
1928. After a demonstration project con-
firmed the possibility, Faust was charged
with development of a GE room cooler.
Faust built two development units in
1930, using the larger DR compressors.
Thirty room coolers were manufactured
and sold in 1931.11
Unfortunately,
extending
Streen-
strup’s compressor design to larger sizes
did not prove successful. Durability and
cost considerations resulted in discon-
tinuance of the larger DR units in 1931.
Belt driven refrigeration units in a range
of sizes were developed to fulfill the
need for larger units, while engineering
work continued on larger hermetic
units.12
The 1/8 HP compressor in the General
Electric DR refrigeration system proved
to be very durable. A large number of
them operated 30 to 40 years. Some are
still being used, although none of these, to
the author’s knowledge, date to the first
versions made in 1927 or 1928.
(7) Westinghouse SD: The Westing-
house Electric and Manufacturing Co.
was a relative late comer to the house-
hold refrigerator industry. Although the
company had been experimenting since
1913, their refrigerator did not debut un-
til 1930.
Refrigeration system development
engineering took place under the guid-
ance of Matson Terry. The work focused
on sealed systems after 1921.13 There
were a large number of U.S. patents is-
sued in the 1920s, some to Terry, but
most to Terry’s staff engineer Andrew
Kutcher. These patents detail various
types of rotary vane compressors using
ethyl chloride refrigerant.14
The final version placed in production
abandoned the previous concepts, and
used a bolted iron compressor using a re-
ciprocating compressor with sulfur di-
oxide refrigerant.
One curious feature of the Westing-
house compressor was the use of a roller
bearing for the connecting rod. A split-
phase induction motor was used, neces-
sitating an unloaded start.
This was accomplished with a mag-
netic unloader assembly which was acti-
vated by the starting current inrush. The
unloader bypassed the cylinder dis-
charge to the low side, and was deacti-
vated as the starting current decreased
when the motor came up to full operat-
ing speed.
The compressor was produced in two
sizes, with 1/8 and 1/6 HP motors, des-
ignated as SD and ASD respectively.
The motor featured thermostatic over-
load protection using the “Spencer
Disk.” This was a bimetallic, concave
disk, attached to the outside of the motor
housing. Electrical contacts, in series
with the compressor motor, were
mounted on the rim of the disk.
If the motor housing became hot from
overload, the bimetal construction
would force the disk into a concave
shape, opening the contacts. As the mo-
tor cooled, the disk would pop back into
its original convex shape, closing the
electrical contacts.15
This ingenious device was manufac-
tured by the Spencer Thermostat Co. and
was soon tradenamed KLIXON. It was
widely adopted for motor protection. The
bolted compressor was produced for two
years, 1930 and 1931. In 1932, a fully
hermetic compressor replaced the bolted
design. The hermetic version will be dis-
cussed in the next part of this series.
(8) Williams Ice-O-Matic: The Will-
iams Oil-O-Matic Heating Corporation,
known for its line of oil burners, entered
the electric refrigeration field in 1932.
One of their refrigerators featured a
bolted shell hermetic compressor. The ex-
ternal appearance of this refrigeration
unit was similar to the General Electric
Monitor Top, but the Williams unit was
designated the “Capitol” Ice-O-Matic be-
cause its shape resembled the U.S. Capi-
tol building dome in Washington. The
Capitol unit housed a finned air-cooled
condenser cooled by a squirrel cage fan.
The compressor was a 1/6 HP single cyl-
inder reciprocating type using Methyl
Chloride refrigerant. The starting wind-
ing of the split-phase induction motor
was disconnected by a speed governor
which tripped a bulb containing electrical
contacts and mercury (Figure 5).
There is no mention of any means of
reducing starting torque in any of the lit-
erature the author checked. The Capitol
unit was made for only one year: 1932.
Figure 5 Williams Ice-O-Matic refrigerating unit (From: Hull, H. 1933. House-
hold Electric Refrigeration)
REFRIGERATION S YSTEMS
S 5 2
ASHRAE Journal’s Official Product and Show Guide
J a n u a r y , 1 9 9 7
The reason for its discontinuance is un-
known.
This series will continue in a future is-
sue of the ASHRAE Journal. The author
welcomes any correspondence from
those having additional information, lit-
erature or physical examples of those re-
frigeration systems discussed.
References
1. A comprehensive discussion of the his-
torical development of the mechanical
household refrigerator is in Chapter 10 of
Heat & Cold: Mastering the Great Indoors,
available from ASHRAE Publications.
2. Newcum, K. 1937. Master Service
Manuals. “Household refrigeration installa-
tion & service manual #3.” Detroit: Business
News Publishing Co. pp. 218-282.
3. Newcum, 1937, pp. 302-304.
4. Roider, R. 1952. “General Electric
Refrigerators Silver Anniversary.” General
Electric Hall of History, Schenectady, New
York.
5. Undated list “Outline history of the
General Electric Household Refrigerator.”
General Electic Hall of Histroy, Schenectady,
New York.
6. Advertisement in Good Housekeeping,
June 1927, p. 135.
7. Roider, R. 1952. “Making it safe to be
hungry.” General Electric Review, Septem-
ber, p.39.
8. Wise, George. 1977. “Postlude: 50
years ago-R&D refrigerators.” Post: GE Cor-
porate Research and Development, August
3.
9. Anonymous. 1929. “Developments in
the electrical industry during 1928.” General
Electric Review, January, p. 36.
10. Anonymous. 1930. “Developments in
the electrical industry during 1929.” General
Electric Review, January, p. 36.
11. Faust, F. 1986. “The early develop-
ment of self-contained and packaged air con-
ditioners.” ASHRAE Transactions: 92 pt. 2B,
pp. 353-360.
12. Linkous, C. 1994. General Electric at
Fort Wayne, Indiana. Baltimore, MD. Gate-
way Press. p. 188.
13. Anonymous. 1936. “Development of
hermetic unit by Westinghouse started with
experiements in 1921.” Air Conditioning and
Refrigeration News, October 7, p. 12.
14. For examples see US patents
1,656,917
of
1928;
1,719,808;
1,719,810;1,719,820 of 1929; 1,751,209 and
1,763,162 of 1930; 1,797,287 and 1,798,684
of 1931.
15. Wostrel, J. and Praetz, J. 1948. House-
hold Electric Refrigeration. New York:
McGraw-Hill Book Co., p. 124.

Please circle the appropriate number
on the Reader Service Card at the back
of the publication.
Extremely Helpful ........................466
Helpful.......................................467
Somewhat Helpful.......................468
Not Helpful.................................469
Advertisement in the print
edition formerly in this space.
A S HRAE
JOURNAL
2 2
A S H R A E J o u r n a l
J a n u a r y , 1 9 9 7
The following article was published in ASHRAE Journal, January 1997. © Copyright 1997 American Society of Heating, Refrigerating and Air-Conditioning Engineers,
Inc. It is presented for educational purposes only. This article may not be copied and/or distributed electronically or in paper form without permission of ASHRAE.
Legionnaires’ Disease:
Seeking Effective Prevention
By J. Donald Millar, M.D., D.T.P.H. (Lond.), George K Morris, Ph.D., and Brian G. Shelton, M.P.H.
Member ASHRAE
uring the Bicentennial summer of
1976, American Legion Conven-
tioneers in Philadelphia suffered a dra-
matic epidemic that left 34 dead. Near
the end of 1976, scientists at the Centers
for Disease Control (CDC) in Atlanta
discovered the bacterium that caused
Legionnaires’ disease and named it
Legionella.
Nearly two decades later, a wealth of
scientific information exists about the
organism, its health effects, epidemiol-
ogy, microbiology, aquatic ecology,
molecular biology, immunology, patho-
physiology, etc. Fortunately, for the
engineer seeking to prevent Legion-
naires’ disease, it is unnecessary to mas-
ter this complexity; the practice of
prevention requires understanding a few,
straightforward facts.
The purpose of this paper is to present
four messages about Legionnaires’ dis-
ease that provide a conceptual frame-
work to guide the crucial role of
practical prevention. Those messages
are:
• Legionnaires’ disease is important;
• Legionnaires’ disease is an environ-
mental disease;
• Legionnaires’ disease is prevent-
able; and,
• Legionnaires’ disease prevention
requires the right strategy.
Legionnaires’ disease is important
Legionellosis is the general term
which describes the two forms of disease
caused by Legionella. They are classical
Legionnaires’ disease, the pneumonia
experienced by the American Legion
conventioneers in Philadelphia; and the
less severe, less frequent Pontiac Fever.
The latter is named for the Michigan city
where the first reported outbreak
occurred among, ironically, workers in a
health department building. Legion-
naires’ disease is not rare or trivial. It is
also not “going away.”
Legionnaires’ disease occurs in epi-
demics and as sporadic (apparently indi-
vidual)
cases.
Surveillance
of
Legionnaire’s disease based on reports of
cases to the Centers for Disease Control
and Prevention (CDC) resulted in 1,604
cases reported in 19941, but this method
of surveillance is notoriously poor. At
various times, CDC epidemiologists have
published estimates of the annual total
number of cases of Legionnaires’ disease,
ranging from 10,0001 to 100,0002 cases.
Legionnaires’ disease is not rare.
In Pontiac fever, the disease is usually
“self-limited,” meaning that the patient
recovers after a few days without antibi-
otic treatment. Legionnaires’ disease is
very different. The disease is typically
severe with fever often as high as 105°F
(40.6°C) and pneumonia which can lead
to respiratory failure and death. The
likelihood that Legionnaires’ disease
will kill its victim depends on the expo-
sure dose, victim’s age, underlying
chronic illnesses, smoking, weakened
immunity (as in infection with HIV-
AIDS) and the quality of medical care
received. Legionnaires’ disease can be
treated successfully with antibiotics;
nonetheless, recovery is not guaranteed.
Victims die in the best hospitals after
expert and timely antibiotic treatment.
The probability of dying of Legion-
naire’s disease, if infected - called the
death-to-case ratio - averages between
5% and 30%3. However, there are
reported epidemics in which as many as
two thirds of patients died 4.
By averaging the higher and lower
estimates one derives an estimated total
for annual cases of 55,000, with 17.5%
for the estimated average death-to-case
ratio. Thus, we estimate the total number
of persons in the United States who die
of Legionnaires’ disease each year at
8,000 to 9,000. This figure is similar in
magnitude to the annual toll of fatal
occupational traumatic injuries of all
causes. The true number of deaths per
year is unknown. Even if these estimates
are high, and the deaths per year in the
About the Authors
J. Donald Millar, M.D., D.T.P.H.
(Lond.) serves on ASHRAE’s Environ-
mental
Health
Committee
and
on
ASHRAE’s Legionella Position Paper
Committee. Currently, he is an occupa-
tional and environmental health consult-
ant to PathCon Laboratories. Dr. Millar
was formerly the director of the National
Institute for Occupational and Safety and
Health (1981-1993) and inaugural director
of the Center for Environmental Health,
Centers for Disease Control and Preven-
tion. Dr. Millar also directed the Smallpox
Eradication Program in West and Central
Africa, the Vanguard of global small pox
eraducation.
Brian G. Shelton, M.P.H. currently serves
on the ASHRAE Environmental Health
Committee, the ASHRAE Legionella Posi-
tion Paper Committee and the Legionella
Guidelines Committee (GPC-12). Shelton
is the vice president of PathCon Laborato-
ries in Norcross, Ga., where he has directed
investigations of numerous Legionnaires’
disease outbreaks.
George K. Morris, Ph.D. is the president
of PathCon Laboratories, Norcross, Ga.,
and is an ASHRAE member. Dr. Morris is
a Fellow of the American Academy of Mi-
crobiology. He was formerly with the Cen-
ters for Disease Control (CDC) where he
served in several positions including Epi-
demic Intelligence Service Officer, chief of
the Epidemiological Investigations Labo-
ratory. Dr. Morris was also the primary au-
thor of the first scientific paper that
described the isolation of Legionella from
the environment.
D
See Millar
Continued on page 24
J a n u a r y , 1 9 9 7
A S H R A E J o u r n a l
23
Advertisement in the print
edition formerly in this space.
2 4
A S H R A E J o u r n a l
J a n u a r y , 1 9 9 7
U.S. are only from 500 to 2000, it is clear
that Legionnaires’ disease is not trivial.
Patients who recover from Legion-
naires’ disease often experience pro-
longed convalescence including physical
and psychological impairment. This can
profoundly affect their quality of life and
may result in continuing costs for medi-
cal care and lost income.
Because it is known that Legionnaires’
disease is building-related with a defin-
able chain of causation, surviving victims
often seek to hold building owners and
managers legally accountable for their
pain, suffering, and costs. In a memoran-
dum to one of us (BGS), attorney Clark
Patten describes the legal ramifications of
an outbreak of Legionnaires’ disease in a
federal building in Richmond, California
that resulted in an out of court settlement.
The issue of liability for Legionnaires’
disease is real and increasing. Legion-
naires’ disease is not going away.
Legionnaires’ disease is an
environmental disease
The natural habitat of the bacterium
that
causes
Legionnaires’
disease,
Legionella, is water but it may be found
in wet soil. However, water contaminated
with Legionella is the usual source of
transmission. The species of Legionella
most commonly associated with Legion-
naires’ disease is called Legionella pneu-
mophila, of which there are at least 15
groups. The serogroup of Legionella
pneumophila most commonly responsi-
ble for disease is serogroup 1. There are at
least 35 species of Legionella, other than
pneumophila.
Legionnaires’ disease is always
acquired from the environment. No
instance of Legionella being transmitted
from an infected person to another per-
son has ever been documented. As Yu
and coworkers noted in 1987, “unlike
most pneumonias, the source for L.
pneumophila can easily be identified.5”
The sources most commonly associ-
ated with outbreaks of Legionnaires’
disease are aerosol-producers such as
cooling towers, evaporative condensers,
whirlpool spas, humidifiers, fogger-mis-
ters, decorative fountains and contami-
nated potable water aerosolized by
shower heads and faucets.6 In respirable
water droplets in the aerosol, the organ-
ism is carried to the lungs where it estab-
lishes the infection.
Amplification
In natural sources such as streams and
rivers, Legionella usually is present in
low concentrations, i.e., 1 colony form-
ing unit per milliliter (cfu/ml) of water,
or less. Such concentrations in natural
settings constitute little hazard. How-
ever, because Legionella is a living
organism, it has the attribute of multiply-
ing rapidly in hospitable circumstances
such as warm water with sufficient
organic nutrients. Also, there is a poorly
understood role for single-celled ani-
mals, protozoa.
The growth process, called amplifica-
tion, can rapidly intensify the degree to
which the water is hazardous if aero-
solized and inhaled. Because the rate of
amplification depends on conditions in
the water that are subject to dynamic
unpredictable change, there is no reli-
able way to assess amplification except
to periodically culture the water and
measure the numbers of Legionella
present. Cooling tower waters have been
cultured and the concentrations of
organisms measured by reliable meth-
ods. These studies show that cooling
towers are frequently contaminated by
Legionella, often with high numbers of
organisms, e.g., greater than 1,000 cfu/
ml of water.7,8,9
No study has answered the question
“what level of Legionella is considered
safe?” However, there is evidence that
detecting amplification is important.
During the past 15 years, several scien-
tific studies,4,6,9,10,11,12 have been pub-
lished in which the results suggest some
correlation between high levels of
organisms in source water and the likeli-
hood of causing an epidemic of Legion-
naires’ disease. This affirms scientific
plausibility that, like other biological,
chemical, and physical agents, the
greater the dose of the hazard, the
greater the risk to the person exposed.
Here it is important to note that risk is a
function of both hazard and exposure.
There may be large concentrations of
organisms which produce no risk because
no persons are exposed. Similarly, smaller
concentrations may produce considerable
risk if many are exposed, or some are
exposed repeatedly.
Implications of being a purely
environmental disease
That Legionnaires’ disease is a purely
environmental disease is good news for
the engineer seeking to prevent illness in
the workplace, community or home.
Being purely environmental means that,
in many important ways, Legionnaires’
disease resembles other familiar occupa-
tional diseases caused by exposures to
chemical vapors, mists, and dusts.
Of course, Legionella bacteria are liv-
ing organisms which can grow, amplify
and infect; this makes them different
from inhaled chemicals and dusts. But,
important similarities to other occupa-
tional/environmental diseases means that
the methods of engineering and industrial
hygiene, which have long protected
workers from other environmental haz-
ards, are applicable for preventing
Legionnaires’ disease. These include
engineering controls, administrative con-
trols, work practices, personal protective
equipment,13 as well as hazard-recogni-
tion, exposure evaluation and environ-
mental monitoring.14
Progress in preventing Legionnaires’
disease has been hampered by an
approach to prevention which, to date,
has almost exclusively focused on the
traditional medical paradigm of disease
control, rather than the engineering-
industrial hygiene paradigm of hazard
control. Among the problems caused by
this orientation is a lack of the emphasis
on measuring the quantitative dimen-
sions of exposure, dose, which has typi-
fied the approach to chemical and
physical hazards in the workplace.
Bringing such principles of engineering
and industrial hygiene to bear on
Legionnaires’ disease is one of the
objectives of this paper.
Legionnaires’ disease is preventable
At the 2nd International Symposium
on Legionella in 1983, Fraser described
the transmission of legionellosis in
terms of a six-link chain of causation.15
Breiman at the International Symposium
in 1992 reiterated the scheme.16
The six links in the chain are (1) an
environmental reservoir of Legionella;
(2) factors enabling amplification (of
Legionella); (3) a means of disseminat-
ing the organism from the reservoir to
susceptible people; (4) a strain of
Legionella virulent enough to infect
humans; (5) inoculation of the organism
at a site in the human where infection
can occur; and, (6) a person who is sus-
ceptible and unable to successfully fight
off the infection.
This model is useful for thinking about
ways to prevent Legionnaires’ disease.
Millar
Continued from page 22
J a n u a r y , 1 9 9 7
A S H R A E J o u r n a l
25
Breiman said that, “interfering with any
link in the chain will presumably
decrease the occurrence of the disease.”17
However, in looking at the Fraser-
Breiman model, it is clear that only a few
of these links offer any possibility of
intervention. Considering the links in
reverse order, we can do nothing about
the link six, susceptibility; there are no
tools, such as an effective vaccine, by
which to reliably reduce someone’s sus-
ceptibility to infection. Similarly, one
sees no way to influence link five, the
site of inoculation of the organism. Link
four, the virulence of the organism, is
clearly beyond the control of the most
imaginative practitioner of prevention.
Only at link three, the distribution
system, do we begin to see any possibil-
ity for intervention. A distribution sys-
tem can be manipulated in ways that
would make it less hospitable to
Legionella; it can be changed to mini-
mize aerosolization, it can be treated
with enough heat or biocides to assure
that organisms do not survive the pas-
sage from the reservoir to the periphery.
But, in practical terms, building water
systems are vastly complex with numer-
ous networks, connections, and outlets.
They are often vulnerable to damage
from heat and chemicals. To assure no
human exposure at any outlet by inter-
vening in the distribution system -
though theoretically possible - would be
a prodigious challenge. Thus only two
links, factors enabling amplification,
and, the organism in the reservoir, really
offer promise as points of vulnerability
in the chain of causation.
Link one and link two can be
addressed by various decontaminating
methods. It would, of course, be helpful
to know whether or not Legionella are
present in the reservoir, and at what lev-
els; also it will help to assess the existing
factors which enable amplification. To
do this, one can make reasoned guesses
as to water temperature, pH, amount of
organic nutrients, stagnancy, influences
of residual biocides, etc. Some of these
factors, including the presence of organ-
isms, can even be directly measured.
Alternatively, one can wait until epi-
demics occur, isolate the organisms
from patients, do epidemiologic investi-
gations hoping to incriminate a particu-
lar reservoir, and, if successful, one
could culture water from the reservoir
and determine whether or not it contains
organisms identical to those recovered
from the patients.
Because of the incubation period of
Legionnaires’ disease (about one week),
the well known inadequacies of disease
surveillance, and the time consumed
with these investigations, testing the
identified reservoir for the causative
organism is usually performed several
weeks after the real time of transmis-
sion. Considering the dynamics of even
the most stable reservoirs, the probabil-
ity of linking the device that actually
caused the outbreak to the outbreak, is a
gamble of indeterminate probability.
Nonetheless, this is the approach offi-
cially sanctioned by health authorities
for controlling Legionnaires’ disease. To
be
sure,
numerous
instances
are
recorded in which investigators incrimi-
nated reservoirs by this method, did
emergency decontamination of the
incriminated reservoir and stopped epi-
demics. Thus, Legionnaires’ disease has
proven to be readily preventable, even
by a reactive strategy that relies on epi-
demics to identify reservoirs with ampli-
fied Legionella.
A supplement to this approach has
been to urge conscientious routine main-
tenance of reservoirs and systems, assur-
ing
cleanliness,
proper
pH
and
temperature, and adequate levels of resid-
ual biocides. This supplement, mentioned
by Dondero et al in 1980,18 and reiterated
often by others including Barbaree in
1991,19 at least, offers comprehensive if
limited primary prevention; demonstra-
bly this has worked to some extent. Not
every reservoir, even those contaminated
with Legionella, always cause outbreaks.
On the contrary, the number of reservoirs
that have caused epidemics - to the extent
we know them - is a small proportion of
the total potential sources of transmis-
sion. Clearly, Legionnaires’ disease is
preventable.
Nonetheless, it is obvious that present
preventive practice is not adequate. We
are left with cases of Legionnaires’ dis-
ease that total ten to a hundred thousand,
of whom, possibly several thousand die.
Though Legionnaires’ disease is pre-
ventable, our practice of prevention is
not sufficient to prevent it.
Also, the existing approach occasion-
ally produces dramatic failure. In 1985,
Garbe and others4 at CDC reported inves-
tigating Legionnaires’ disease in a hospi-
tal. Two cases of nosocomial (hospital-
acquired) disease were detected early in
1983 from whom L. pneumophila, sero-
group 1, was isolated. An epidemiologic
and environmental investigation ensued.
The hospital’s cooling towers were tested
with negative results. However, potable
water was positive for L. pneumophila
serogroups 1 & 3, including samples
from outlets in the hospital room occu-
pied by one of the patients who acquired
Legionnaires’ disease. No data on the
concentration of organisms in the water
were reported.
Because “of the limited number of
cases identified and the complexity of
the potable water distribution system, no
intervention was attempted” by the
investigators. Active disease surveil-
lance for cases of Legionnaires’ disease
was initiated. A few months subse-
quently, in July and August, an outbreak
occurred of 15 hospital acquired cases
due to L. pneumophila serogroup 1; 10
of these persons died! A second epide-
miologic-environmental
investigation
implicated one of the cooling towers
which had a level of greater than 6,000
cfu/ml of L. pneumophila serogroup 1.
An additional tower had organisms at
the level of 60 cfu/ml. Emergency
decontamination of the two cooling tow-
ers was done. No additional cases were
seen in the next 10 months with “active
surveillance” for cases of legionellosis.
As to the source of contamination for
the cooling towers, the authors con-
cluded that “L. pneumophila was intro-
duced into these cooling waters from the
make-up water,” i.e., the already con-
taminated potable water system which
was apparently neglected at the time of
the first investigation. It seems clear to
us, that the second highly fatal outbreak
occurred because Legionella amplified
in the cooling towers with no attempt at
detection or control despite the earlier
outbreak of two cases. Is it possible that
periodic microbiological testing of the
cooling towers, had it been done, would
have revealed the amplification of
Legionella pneumophila Serogroup 1?
Is it possible that knowing about the
amplification, hospital staff would have
intervened, which, in turn, would have
prevented the second epidemic and
saved ten lives?
What is an effective strategy?
Legionellosis is one of the specific
Building-Related Illnesses. Most trans-
mission occurs indoors, irrespective of
MAINTENANCE A ND OPERATION
2 6
A S H R A E J o u r n a l
J a n u a r y , 1 9 9 7
whether the victims are workers,
patients, or visitors. For purposes of pre-
vention, it is helpful to view legionello-
sis as an occupational disease. The
handbook of occupational disease pre-
vention - Preventing Occupational Dis-
ease and Injury20 - provides an
“integrated strategy” for preventing
occupational disease “built around the
elementary principle that occupational
disease and injury are caused by expo-
sure to hazards on the job. Primary pre-
vention of these outcomes, requires
controlling exposure.”21 The integrated
strategy is depicted graphically in Fig. 1.
The scheme is best described in the
words of the authors, “from left to right,
this diagram proceeds from exposure to
outcome. Thus, industrial hygiene and
safety engineering activities concerned
with recognition, evaluation, and control
of hazardous exposures are on the left;
medical activities concerned with diag-
nosis of conditions and treatment of peo-
ple are on the right and epidemiological
and toxicological activities requiring con-
sideration of both exposure and outcome
are in the center.” It should be noted that
legionellosis is caused by a microbiolog-
ical hazard, Legionella in water, so
“microbiology” may appropriately sub-
stituted for “toxicology” in the scheme, as
specifically regards legionellosis.
The authors continue, “There are sev-
eral possible paths to the control activity,
indicating different ways to determine
what exposures should be controlled.”
They list the four components of preven-
tion: anticipation of exposures and of out-
comes; hazard surveillance and analysis;
medical surveillance and analysis; the
uses of toxicology (substitute microbiol-
ogy for toxicology in the case of legion-
ellosis); and hazard controls.”22 It is
necessary to understand what constitutes
each of these components of prevention.
Regarding anticipation, the authors
write “health hazards at work can be
anticipated before they are manifest, and
preventive measures can be imple-
mented before disease or injury occurs.”
Regarding surveillance, they advise
“surveillance in the occupational envi-
ronment includes monitoring both haz-
ardous exposures and health outcomes.
It is often desirable to link exposure and
outcome data.” Also, “hazard surveil-
lance consists of both an inventory of
hazards and a quantitative assessment of
exposure ... quantitative assessment con-
sists of measuring the intensity or con-
centration, the variation in time, and the
total duration of exposure, as well as the
number of workers exposed.”23
Later,
they
elaborate,
“exposure
assessment is based on measuring the
concentration of intensity of a hazard ...
and time course of exposure. Ideally,
exposure assessment includes quantita-
tive measurements of exposure for each
individual...”24 They conclude, “if expo-
sure to hazards is excessive, it should be
controlled, regardless of outcome,”25 that
is whether or not disease has yet occurred.
Regarding medical surveillance, they
wrote, “medical surveillance may be
passive, requiring injured or ill people to
appear at a medical facility, or it may be
active in which case health professional
recruit and examine workers at risk.
“Active surveillance is more appropriate
for workers at higher risk ...”26 They
note a limitation of medical surveillance
in observing that “whatever exposure
caused disease may have changed by the
time the disease becomes clinically
apparent.” In summary they note that
“the point of surveillance is to prevent
disease and injury, not merely to docu-
ment its existence.”27
Regarding analysis, they wrote, “Epi-
demiological analysis ... is fundamen-
tally useful in this as in other aspects of
Figure 1: An
integrated
strategy for
preventing
occupational
disease and
injury.
From “Preventing Occupational Disease and Injury.” Copyright 1991 by American Public Health Association. Reprinted with permission
J a n u a r y , 1 9 9 7
A S H R A E J o u r n a l
27
public health practice,” and “analysis of
occupational hazards .... may be the pri-
mary source of information used to
establish the need for controls.”
As regards control, the authors wrote,
“primary prevention is the preferred
means of disease control. In the work-
place, this is largely an engineering activ-
ity. There is a hierarchy of technical
controls…”
“From most to least effective, techni-
cal controls include positive engineering
that prevents generation of the hazard at
its source, environmental controls that are
implemented in the work environment
and personal protective devices that indi-
viduals workers can wear or use.” They
add, “personal protective devices are less
effective than the other two kinds of con-
trols and should be used ... when positive
engineering or environmental controls
are not feasible.” 28
How does the current approach to
legionellosis compare with this
model?
There is no existing official national
prevention policy for legionellosis
which we can compare with this ideal
model. No standard promulgated by
OSHA, HUD or EPA provides a national
strategy for prevention of legionellosis.
However, preventive practice has been
greatly influenced since the 1970s by
recommendations published by profes-
sionals of the Centers for Disease Con-
trol and Prevention (CDC) in scientific
papers, in CDC’s Morbidity and Mortal-
ity Weekly Report (MMWR) and in let-
ters and public comments.
At the Second International Sympo-
sium on Legionella in 1983, Dr. C. V.
Broome of CDC said, “The apparent
ubiquity of the organism makes it impor-
tant to establish a specific association
with a postulated means of transmission,
as the isolation of the organism from a
particular site does not necessarily imply
that the positive site was the source of
infection.”29
Referring specifically to questions
that had been raised about monitoring of
legionellae-contaminated sources, Dr.
Broome said, “the evidence that contam-
inated cooling towers may play a role in
the transmission of legionellosis raises
immediate questions about the need for
monitoring towers for the presence of
the organism and the feasibility of erad-
icating the organism when it is found.”30
She then enunciated a strategy for
legionellosis in observing that “current
recommendations call for routine main-
tenance of cooling towers and do not
suggest
surveillance
culturing
for
legionellae. However, in an outbreak,
cooling towers must be considered as a
possible source for transmission of the
organism. If an epidemiologic investiga-
tion documents that a cooling tower may
be implicated in transmission, cleaning
and hyperchlorination appear to be
effective in decreasing the risk...”
In a later session on prevention and
control she added, “since a directed
approach to control measures is contin-
gent on identification of cases and inves-
tigation of the method of transmission,
surveillance for both individual cases
and potentially linked clusters of cases
should be emphasized.”31
With minor modifications, the current
approach to legionellosis control con-
sists of (1) identification of outbreaks
through medical surveillance of cases;
(2) epidemiologic investigations to
incriminate potential sources; (3) micro-
biological tests to link case with source;
and, (4) decontamination of the source,
if identified. This appears to have been
CDC’s recommended strategy for pre-
vention of legionellosis since 1983. It is
reflected in various publications and
public statements on legionellosis, from
then until now.10,32,33,34,35,36,37
How does the current strategy
compare with the model?
Looking again at the “integrated strat-
egy for preventing occupational disease
and injury” (Figure 1), we can see that our
current strategy is preoccupied with the
right-hand side of the diagram - the out-
come-oriented, “medical” side. It largely
ignores the left-hand, exposure-oriented,
“engineering/industrial hygiene” compo-
nents. Currently, “outcomes”, i.e., cases of
legionellosis, are identified.
One then progresses leftwards through
“epidemiology” and “toxicology” (replace
“toxicology” with “microbiology” in the
case of legionellosis) to “control” of the
hazard, if one has successfully identified
the actual source. As noted, this reactive,
retrospective process of epidemiologic-
environmental investigations takes time
and, with the passage of time, the likeli-
hood of identifying the actual source of the
outbreak, diminishes. Nonetheless, many
reports show that when the actual source
was identified and decontaminated, the
outbreak stopped.
In the current approach, hazard sur-
veillance is not merely neglected, it is
discouraged. In the literature, at least six
papers,4,5,9,10,12,13 show an apparent
relationship between high concentra-
tions of legionellae in sources, and con-
sequent outbreaks of disease. This
evidence warrants serious attempts to
explore microbiological monitoring of
potential sources as a means of preven-
tion. Yet, on several occasions, state-
ments
published
by
CDC
have
discouraged any such pre-outbreak
monitoring.2,6,10,19,32
The only aspect of current practice
that directly addresses the left hand
“engineering/industrial hygiene” side of
the integrated strategy, is routine main-
tenance of reservoirs according to man-
ufacturers’ or other guidelines. Because
many cooling towers and other reser-
voirs have not produced outbreaks, this
degree of primary prevention practice
has probably prevented cases of legion-
ellosis. However, the continued occur-
rence of outbreaks demonstrates the
shortcomings of the current strategy.
Moreover, the preoccupation with the
right-hand side of the strategy has had
one destructive consequence. As noted
by Weeks et al, a principal reason for
hazard surveillance is to “evaluate con-
trols.”38
By
actively
discouraging
microbiological monitoring of potential
sources of Legionella, the current
approach deprives the engineer and
industrial hygienist of the most direct
means of assessing the effectiveness of
maintenance regimens, namely, docu-
menting their effects on the amplifica-
tion of Legionella.
What is needed in order to move for-
ward in the prevention of legionellosis is to
shift the paradigm from concentrating on
the right-hand, outcome-oriented, “medi-
cal” part of the chart, toward a greater
focus on the left-hand, exposure-oriented,
“engineering-industrial hygiene” side. An
effective prevention policy is “integrated”
in the sense that it integrates exposure-ori-
ented “engineering-industrial hygiene”
practices with the more traditional out-
come-oriented, “medical” activities.
To shift the paradigm and re-focus on
the engineering-industrial hygiene side,
means improved anticipation of poten-
tially hazardous sources and appropriate
hazard surveillance, namely, monitoring
potential sources of transmission to
detect amplification of Legionella. That
MAINTENANCE A ND OPERATION
2 8
A S H R A E J o u r n a l
J a n u a r y , 1 9 9 7
can only be done by microbiological
testing of high-risk sources at intervals
over time. When analysis shows evi-
dence of amplification of Legionella
(the “excessive” hazard noted on the
chart) one can intervene with control
measures to decontaminate the source
before it produces disease.
Making such a shift would put us in
position to practice “the preferred means
of disease control,” primary prevention.
It would also provide the realistic hope
of reducing the burden of legionellosis.
If we remain committed to the old para-
digm focussed on reacting to outbreaks,
we will guarantee that outbreaks con-
tinue to occur, and that legionellosis will
always be with us.
The opportunity for professional
leadership
Next year we will mark the 20th anni-
versary of the discovery of legionellosis
and the organisms that cause it. Yet, we
seem to be “going nowhere fast” in terms
of prevention. There is need to change
direction. We are convinced that the appro-
priate change is to shift the paradigm
toward primary prevention of disease
through hazard surveillance, monitoring
of sources, analysis and control. The
required re-orientation is toward “engi-
neering-industrial hygiene” activities.
Shifting paradigms is not easy and this
issue will prove amply controversial. Pre-
dictably, attempts to encourage environ-
mental monitoring, for example, will be
greeted with opposition on the grounds
that there is not data available to predict
its efficacy or cost effectiveness. There
will be urgings to postpone any strategic
change pending the results of “prospec-
tive studies” of the levels of legionellae in
reservoirs, and what they mean for the
likelihood of outbreaks, etc.
It should be clearly understood that
the “prospective studies” that would sat-
isfy the purists that there is a direct rela-
tionship between levels of Legionella in
reservoirs and the incidence of disease in
humans exposed to those sources, sim-
ply can no longer be done. Such studies
would require that decontamination be
withheld from reservoirs with known
levels of Legionella in order to observe
“without bias” related disease in the
exposed population; such studies are
ethically unacceptable.
Instead, the efficacy of hazard sur-
veillance including environmental mon-
itoring must be proved by empirical
observations of its ordinary use in the
practice of primary prevention. There is
no other choice. If we delay starting until
“efficacy is clearly defined,” we will
wait forever. On the other hand, if we
proceed to introduce hazard surveillance
in limited ways with clearly defined tar-
gets and objectives, we will acquire the
knowledge necessary to produce an
effective “integrated” prevention strat-
egy for legionellosis.
Conclusion
Despite two decades of ever increas-
ing information about many aspects of
legionellosis, the disease seems to be as
common as ever producing tens of thou-
sands of cases and thousands of deaths
each year. Preventive measures, though
partially successful, clearly are not suf-
ficient. In addition to the professional
and human reasons for re-energized
interest in prevention, it is also clear that
building owners and managers face
increasing legal attention for any cases
of legionellosis acquired on their pre-
mises or transmitted from their devices
and systems. Thus, there is increasing
urgency to find a prevention strategy
that really works to interrupt transmis-
sion before disease occurs.
The
existing
officially-sanctioned
approach is based on using outbreaks as
the means of tracing back to contami-
nated reservoirs. This approach lacks
emphasis on hazard surveillance and
exposure assessment. Hazard surveil-
lance of potential sources of transmis-
sion, if feasible, offers the hope of
detecting the amplification of Legionella
organisms and guiding early intervention
to prevent the hazard.
A newPrevention strategy is needed
based on proactive engineering-industrial
hygiene,
exposure-oriented
activities
rather than relying on the existing strate-
gies based on the reactive, disease-ori-
ented medical methods. The goal is a
truly integrated national prevention strat-
egy that will reliably reduce the burden of
legionellosis.
References
1. CDC. Fields, B., et al. Letter to Envi-
ronmental Health Committee, American
Society of Heating Refrigeration and Air
Conditioning Engineers (ASHRAE), Sep-
tember 5, 1994.
2. Barbaree, J. Controlling Legionella in
cooling towers. ASHRAE Journal 33:38-42,
June 1991.
3. Breiman, R. Modes of transmission of
epidemic and non epidemic Legionella infec-
tion: directions for further study. In Barbaree,
J., Breiman, R., Dufour, A., eds. Legionella
current status and emerging perspectives.
Washington, DC: American Society for
Microbiology. 1993:30-35.
4. Garbe, P., et al. Nosocomial Legion-
naires’ Disease: epidemiologic demonstra-
tion of cooling towers as a source. JAMA
254: 521-524, July 26, 1985.
5. Yu, V., et al. Routine culturing for
legionella in the hospital may .be good idea:
a three hospital study. Am. J. Med. Sciences.
294:97-99, August, 1987.
6. CDC. Legionnaires’ disease associated
with cooling towers-Massachusetts, Michi-
gan, and Rhode Island. 1993. MMWR
43:491-499, July 15, 1994.
7. Miller, R., Kenepp, K. Risk assess-
ments for Legionnaires’ disease based on
routine surveillance of cooling towers for
legionellae. In Barbaree, J., Breiman, R., and
Dufour, A., eds. Legionella: Current status
and emerging perspectives. Am. Soc. of
Mirobiol. Washington, DC. 1993, pp. 40-43.
8. Morris, G., Shelton, B. Legionella in
environmental samples: hazard analysis and
suggested remedial actions. Technical bulle-
tin 1.3. PathCon Laboratories, Norcross,
Georgia. June 191, pp. 1-4.
9. Shelton, B., et al. Reducing risks asso-
ciated with Legionella bacteria in building
water systems. In Barbaree, J., Breiman, R.,
and Dufour, A., eds. Legionella: Current sta-
tus and emerging perspecive. Am. Soc. of
Microbiol. Washington, DC. 1993, pp. 279-
281.
10. Breiman, R., et al. Role of air sam-
pling in investigation of an outbreak of
Legionnaires’ disease associated with expo-
sure to aerosols from an envaporative con-
denser. J. Inf. Disease. 1990. 161:1257-61.
11. Hlady, W., et al. Outbreak of Legion-
naires’ sisease linked to a decorative fountain
by molecular epidemiology. Am. J. of Epide-
miology, 138:555-562, October 15, 1993.
12. Shelton, b., et al. Legionnaires, dis-
ease outbreaks and cooling towers with
amplified Legionella concentraions. Current
Microbiology. 1994, 28:359-363.
13. Cohen, B. Industrial hygiene measure-
ment and control. In Environmental and
Occupational Medicinw. Ed. W Rom. 2nd
Edition. Little, Brown and Company, Bos-
ton. 1992, pp. 1401-1494.
14. Olishifski, J. Methods of Evaluation.
In Fundamentals of Industrial Hygiene. Ed.
BA Plog. 3rd Edition. Nationl Safety Coun-
cil. Chicago. 19988, pp. 397-416.
15. Fraser, D. Sources of Legionellosis. In
Thornsberry, C., Balows, A., Feeley, J., and
J a n u a r y , 1 9 9 7
A S H R A E J o u r n a l
29
Jakubowski, W. Legionella: Proceedins of
the Second International Symposium on
Legionella. Am. Society of Microbiology.
Washington, DC. 1984, pp. 277-280.
16. Breiman, R. Modes of transmission in
epidemic and nonepidemic Legionella infec-
tion: directions for further study. In Barbaree,
J., Breiman, R., and Dufour, A., eds.
Legionella: Current Status and Emerging
Perspectives. am. Soc. of Microbiol. Wash-
ington., DC. 1993, pp. 30-35.
17. Ibid., p. 30
18. Dondero, T., et al. An outbreak of
Legionnaires’ disease associated with a con-
taminated air-conditioning cooling tower.
NEJM 302:365-370, February, 1980.
19. Barbaree, J. Controlling Legionella in
cooling towers. ASHRAE Journal, June
1991, pp. 38-42.
20. Weeks, J., Levy, B., and Wsagner, G.,
eds. Preventing Occupational Disease and
Injury. 1991. American Public Health Asso-
ciation, Washington, DC., pp 1-63.
21. Ibid., p. 3.
22. Ibid., p. 5.
23. Ibid., p.9.
24. Ibid., p. 38.
25. Ibid., p. 6.
26. Ibid., p. 7.
27. Ibid., p. 16.
28. Ibid., pp. 8-9.
29. Broome, C. Current Isues in epidemi-
ology of legionellosis, 1983. In Thornsberry,
C., Balows, a., Feeley, J., and Jakubowski,
W., eds Legionella: Proceedings of the Sec-
ond International Symposium on Legionella.
Am. Soc. Microbiology. Washington, DC,
1984, p. 205.
30. Ibid., p. 208.
31. Jakubowski, W., et al. Transmission
and Control. In Thornsberry, C., Ballows, A.,
Feeley, J., and Jakubowski, W., eds.
Legionella: Proceedings of the Second Inter-
national Symposium on Legionella. Ameri-
can Society of Microbiology. Washington,
DC 1984, p. 351.
32. CDC. Legionellosis-Staffordshire,
England and Wayne County, Micigan.
MMWR 24:23 June 14, 1985, p. 344-350.
33. Redd, S., Cohn, M. Legionella in
water: What should be done? JAMA
25:1221-2 March 6, 1987
34. See reference 20, p. 34.
35. Breiman, R., Barbaree, J. Ten years of
progress in Legionella research: Summary of
the Fourth International Sympoium on
Legionella. In Barbaree, J., Breiman, R., and
Dufour, A., eds. Legionella: Current status
and Emerging Perspectives. Am. Society of
Microbiol. Washington, DC 1993, pp. 301-2.
36. See reference 7, p. 499.
37. See reference 7.
38. See reference 23, p. 21.

MAINTENANCE A ND OPERATION
Please circle the appropriate number
on the Reader Service Card at the back
of the publication.
Extremely Helpful ........................700
Helpful.......................................701
Somewhat Helpful.......................702
Not Helpful.................................703
Advertisement in the print
edition formerly in this space.
A S HRAE
JOURNAL
3 0
A S H R A E J o u r n a l
J a n u a r y , 1 9 9 7
The following article was published in ASHRAE Journal, January 1997. © Copyright 1997 American Society of Heating, Refrigerating and Air-Conditioning Engineers,
Inc. It is presented for educational purposes only. This article may not be copied and/or distributed electronically or in paper form without permission of ASHRAE.
ASHRAE Standard 62R:
How It Could Affect Segments
Of the Air-Conditioning Industry
By James A. Reese
Member ASHRAE
roposed revisions to the current
ASHRAE Standard 62-89-Ventila-
tion for Acceptable Indoor Air Quality
would have a major impact on the
HVAC industry. The proposed revisions
expand the details for providing accept-
able ventilation, and for the first time
mandate roles and requirements for var-
ious segments of the air-conditioning
industry as indicated in the purpose:
“To define the roles and requirements
for ventilation, source, management,
and cleaning in providing acceptable
indoor air quality.”
“To specify methods for determining
minimum ventilation rates... ”
“To specify ventilation system design,
operational, and maintenance require-
ments for various types of occupied
indoor spaces...”
Here’s how the new standard might
affect the key players:
OCCUPANTS
Buildings complying with the new
standard should provide better indoor air
quality to a majority of occupants. Many
of the significant instances of “Building
Related Illness” (BRI) have been traced
to bad design, improper commissioning,
and poor maintenance, which the new
standard addresses. Sick Building Syn-
drome (SBS) where perception plays an
important role, should be reduced by
provisions dealing with high humidity
and ventilation efficiency. The threat of
legal consequences will encourage
building owners and operators to be a lot
more responsive in addressing building
occupant complaints.
The standard takes the position that if
smoking is allowed in a building, that
building does not meet the standard.
Unlike Standard 62-89, ventilation rates
prescribed in the new standard no longer
include provisions for smoking. However
the appendix does describe in informative
language how acceptable perceived
indoor air quality can be provided for
smokers and non-smokers in the presence
of environmental tobacco smoke (ETS).
It also establishes comfort criteria for
“smoke free” and “smoke exposed”
zones.
OWNERS
Owners concerned about providing
good indoor air quality for their occu-
pants are provided much more compre-
hensive information about how to
achieve it with the new standard. While
the ASHRAE standard cannot designate
legal responsibility, if (or more likely
“when”) the new provisions become part
of major building codes, the owner will
have ultimate responsibility for seeing
that the building is designed, con-
structed and maintained to provide good
indoor air quality.
The specter of litigation will undoubt-
edly encourage much more owner con-
cern in choosing designers, products,
contractors and maintenance companies
with the knowledge and indoor air quality
experience to protect their investment.
“Good IAQ buildings” will undoubtedly
pay back with satisfied tenants, higher
occupancy rates, and reduced legal expo-
sure. While many buildings are already
capable of meeting the new standard, the
cost to comply for other buildings will
vary depending on the system chosen and
could even be lower. For example, venti-
lation costs for high density occupancies
such as schools and theaters will be sig-
nificantly less.
ARCHITECTS/ENGINEERS
The biggest burden of the revised
standard probably falls on the design
team. Documentation requirements for
all design criteria including the building
envelope must be provided as permanent
records for the building and will man-
date more careful attention. The benefit
is a better road map for construction and
service activities, not only initially, but
also for all future changes.
Architects have a major stake as well
as engineers. The building skin must be
designed to minimize the risk of micro-
bial growth inside walls. Location of
equipment rooms and openings in build-
ings for air intake and exhaust must sat-
isfy IAQ requirements.
System design in the past has been
driven by thermal requirements with
ventilation often treated as a minor con-
sideration. The new standard basically
requires a thermal design and a ventila-
tion design which must then be inte-
grated. More time and attention to detail
About the Author
James A. Reese, P.E., Member
ASHRAE, is vice president of Air
Products International, York Interna-
tional Corporation, and a member of
the ASHRAE committee that devel-
oped
the
proposed
revision
to
ASHRAE Standard 62-1989. Reese
started his career in 1961 as a sales en-
gineer at Trane and later became a ma-
jor
stockholder
and
CEO
of
Temperature Industries, a company
that was acquired by York. He has
written a number of technical publica-
tions and holds several U.S. patents.
P
J a n u a r y , 1 9 9 7
A S H R A E J o u r n a l
31
will be required in determining air clas-
sifications and compliance with rules for
how each affects ventilation design,
developing strategies for mitigating
strong contaminant sources, and insur-
ing required full load and minimum load
ventilation to each space.
Equipment and system components
must be selected that meet all the require-
ments to minimize microbial contamina-
tion.
Maximum
relative
humidity
requirements (mandated for humid cli-
mates) for full and part load will require
more careful choice of systems, equip-
ment and controls. All this requires more
time and exposure to legal liability if not
done properly.
Air cleaning becomes a much more
important part of system design in the
new standard. Particulate filters meeting
a minimum 60% efficiency at 3 microns
per the coming new ASHRAE Standard
52.2 (equal to 30% dust spot filter rated
per existing Standard 52.1) will be
required on virtually every piece of air-
handling equipment. While the condi-
tion of outside air at the building site
must be determined and documented,
the standard does not require treatment
of outside air.
There is a caveat however. The stan-
dard says that failure to treat “unaccept-
able” outside air may result in not
achieving “acceptable indoor air quality”
without air cleaning. Since many times,
bad outside air includes smelly volatile
organic compounds (VOC’s) which are
frequently transient, the designer is left to
negotiate with the owner as to how much
he is willing to pay to ensure “acceptable
indoor air quality.”
The solution may lead to selection of
VOC filtration using activated carbon or
other chemical sorbents after determin-
ing acceptable threshold levels for each
contaminant identified in the site survey.
This analytical approach which the stan-
dard permits can also be used for build-
ing related contaminants (off-gassing
from paint, carpets, furniture, cleaning
materials, etc.).
More careful thought needs to be given
to future tenant changes. Such things
need to be planned for such as to how
construction areas will be “sealed off”
during the changes. Including an auxil-
iary exhaust system in the original design
is one suggested non-mandatory solution.
Smoking is not permitted in buildings
complying with this standard, If smok-
ing is to be allowed in a building, there
are stringent but varying design options
to provide perceived comfort depending
on the amount of smoking taking place
(incidental, moderate or heavy). In any
event “smoke free zones” must be com-
pletely isolated from “smoking zones”
through building pressure management
or with physical separation. Air from
“smoking zones” must be 100%
exhausted with makeup air from “smoke
exposed,” “smoke free” zones, or the
outdoors.
CONTRACTORS AND
MAINTENANCE COMPANIES
The construction of buildings under
the new standard will require more
attention to detail. Equipment and duct
construction must conform to require-
ments established to minimize microbial
growth. Closer attention to specifica-
tions will be required since there is likely
to be more legal ramification for devia-
tion from design. Consultants are less
likely to approve substitutions to speci-
fied components so more purchasing
effort will be required to establish costs
and delivery times. Porous materials
must be protected during construction
from exposure to moisture. The HVAC
system must be protected from dust dur-
ing construction. Testing and commis-
sioning
requirements
may
require
additional staff and special training for
some contractors.
The maintenance requirements repre-
sent a major opportunity for professional
service companies. Owners will likely
be more prone to delegate responsibility
for documentation, inspection and test-
ing requirements; and response to IAQ
complaints.
CODE OFFICIALS
The new standard is written in code
language using “shall” for all mandatory
requirements which makes it easier to
adopt intact into various ventilation
codes. It has some requirements which
are simple to verify but others are neces-
sarily complex where verification of
compliance will require a higher level of
understanding of ventilating systems
and the code.
MANUFACTURERS
For manufacturers, the standard will
require modifications to many products
to comply. Some systems and associated
products will become more popular and
others less. Requirements to eliminate
sources of dust and moisture accumula-
tion involve almost all airside products.
Dehumidifying coils must be selected
for almost no moisture carry-over and
drain pans must be positively draining.
Many terminal products such as fan
coils, unit ventilators, fan terminals and
VENTILATION
precepts
• Best strategy - reduce or eliminate source of pollution
• Dilute contaminates with outdoor air, filtered recirculated air or air transferred from adjacent space
• Separate contamination between building-related and people-related sources
• Minimum ventilation and supply airflow rates for all occupancy zones
• Three design approaches allowed depending on building size, complexity and other factors
• Prescriptive minimum outside air requirements for building contaminants
• Prescriptive or CO2 monitored performance alternative for people related outside air requirements
• Smoking not permitted to meet the standard, are addressed only in the appendix to achieve acceptable
“perceived indoor air quality”
• Responsibility for indoor air quality defined through out life of building with design, commissioning,
and maintenance documentation required
3 2
A S H R A E J o u r n a l
J a n u a r y , 1 9 9 7
unitary products will have difficulty
meeting upgraded filter requirements
without redesign.
The options for analytical design,
multiple space analysis, and demand
control by sensing CO in garages and
CO2 in occupied spaces should encour-
age development in sensors, filtration
and controls. The limit of 60% maxi-
mum relative humidity for humid cli-
mates will be difficult to achieve at part
load for unitary DX products and valve
controlled, chilled water fan coils. Sepa-
rate dehumidification units and latent
heat exchange will undoubtedly become
more popular.
In summary, there will be winners and
losers. Manufacturers that come up with
creative solutions have a lot to gain.
SUMMARY OF REVISED
VENTILATION STANDARD
The proposed revisions to ASHRAE
Standard 62 are very comprehensive. The
following summary will provide the
reader with some idea of the major
changes as submitted to the standards
committee. It in no way covers all the
details for all the requirements. Based on
the number of comments received from
the public review just completed, another
review will probably be required. In the
meantime it behooves ASHRAE mem-
bers who have not commented on the first
draft to become familiar with it.
PRECEPTS
• Best strategy - reduce or eliminate
source of pollution.
• Dilute contaminants with outdoor
air, filtered recirculated air or air trans-
ferred from adjacent spaces.
• Separate ventilation requirements
between building related and people re-
lated sources.
• Minimum outdoor ventilation and
supply airflow rates for all occupancy
zones.
• Three design approaches allowed
depending on building size, complexity,
and other factors.
• Smoking not permitted to meet the
standard. Addressed only in the appen-
dix to achieve acceptable “perceived in-
door air quality.”
• Responsibility for indoor air quality
defined throughout life of building with
design, commissioning, and mainte-
nance documentation required.
BASIC ASSUMPTIONS
• Building-related and human-related
contaminants are generally additive in
their sensory effects. Therefore, the pre-
scribed amount of outdoor air for occu-
pant-generated contaminants cannot be
used to also remove building-related
contaminants.
• Biological contaminants (Virus,
fungi, bacteria, etc.). can and do cause
significant health problems. Therefore,
good particle filtration is important for
health.
• CO2 is a surrogate for human bioef-
fluents only, not for IAQ
• It takes about three times (15 cfm
vs. 5 cfm per person or 7.05 L/s vs. 2.4
L/s per person) as much fresh air to
achieve unadapted (visitor) perceived
comfort as for adapted (occupant) per-
ceived comfort for bioeffluents. Hu-
mans adapt rather quickly to most odors.
Therefore, the ventilation requirements
for building and people contaminants
are based on adapted occupants.
• Microbial growth is a major factor
in building-related illness. It requires
moisture and a source of nutrients, such
as dust, to grow. A sustained space rela-
tive humidity of 70% will provide suffi-
cient
moisture
for
many
micro-
organisms to grow.
Class I
without unusual sources
(offices, classrooms, hotel
rooms) may recirculate or use
as transfer air without
pretreatment
Class III
significant contaminant
intensity (public toilets,
commercial kitchens, indoor
swimming pools) may be
recirculated if first cleaned to
contaminant levels of Class I air
Class IV
noxious or toxic fumes or gases
(paint spray booths, filtered
fume hoods, refrigerating
machinery rooms) shall not be
recirculated or used for transfer
air and shall be directly
exhausted to the outside
Class II
mild contaminant intensity (e.g.
copy rooms, dining areas, single
toilet rooms) may be
recirculated within room or class
III, IV, or V spaces or
recirculated to any class space if:
Cleaned to remove odors and
80% particulate filters @ 1-3
microns (if high moisture,
dehumidified to level OK for
diluted 9 parts Class I to 1 part
Class II or outdoor air and no
plenum fan terminals or fan
coils withing 10 ft.
Class V
high concentrations of
dangerous particles,
bioaerosols or gasses (exhaust
from fuel burning appliances,
evap condenser and cooling
tower outlets) shall not be
recirculated or used for transfer
air and shall be directly
exhausted to the outside
A i r C l a s s i f i c a t i o n s
or
J a n u a r y , 1 9 9 7
A S H R A E J o u r n a l
33
• It is necessary to ensure that ventila-
tion is delivered right to the occupants,
not just brought into the building. The
concept of system ventilation efficiency
has been introduced to quantify how ef-
fectively a system can be expected to
distribute its outdoor air intake.
• The benefits of humidification are
inconclusive. Some studies show a pos-
itive impact on perceived IAQ and oth-
ers
the
opposite
from
a
health
standpoint. Therefore, it is not required
by the standard.
• Buildings cannot provide accept-
able indoor air quality in the presence of
environmental tobacco smoke.
DESIGN DOCUMENTATION
REQUIRED
• Design criteria.
• Air cleaning and filtration efficien-
cy for each AHU.
• Minimum outdoor airflow rates for
each AHU.
• Outdoor air quality assessment.
• Assumed air change effectiveness.
• Means to measure and balance out-
door air and provide temporary exhaust.
• Design intent narrative.
• Control sequence narrative.
• VAV box minimum supply air set
points.
• Humid climate design provisions.
• Building envelope construction.
AIR CLASSIFICATIONS
Air is divided into 5 classes which
reflect the expected degree of contami-
nation. Acceptability of air for recircula-
tion and required separation distance
between exhaust and intakes is a func-
tion of the class of air.
Class I Without unusual contaminant
sources (offices, classrooms, hotel
rooms). This air may be recirculated or
used as transfer air without pretreat-
ment.
Class II Mild contaminant intensity
(e.g. copy rooms, dining areas, single
toilet rooms). This air may be recircu-
lated within it’s own space or to class III,
IV, or V spaces or recirculated to any
class space if:
Cleaned to remove odors and 80%
particulate filters @ 1-3 microns (if high
moisture, dehumidified to level OK for
filters); or, Diluted 9 parts Class I to 1
part Class II or outdoor air; and no ple-
num fan terminals or fan coils within 10
ft. (3.05 m).
Class III Significant contaminant
intensity (public toilets, commercial
kitchens, indoor swimming pools. This
air may be recirculated if first cleaned to
contaminant levels of Class I air.
Class IV Noxious or toxic fumes or
gasses (paint spray booths, filtered fume
hoods, refrigerating machinery rooms).
This air shall not be recirculated or used
for transfer air and shall be directly
exhausted to the outside.
Class V High concentrations of dan-
gerous particles, bioaerosols or gasses
(exhaust from fuel burning appliances,
evap condenser and cooling tower out-
lets. This air shall not be recirculated or
used for transfer air and shall be directly
exhausted to the outside.
VENTILATION DESIGN
PROCEDURES
Ventilation design methods
• Simple Systems Procedure - mini-
mum ventilation and supply air rates per
unit floor area from tables for simple
systems (e.g. single zone) with “built in”
factors for ventilation effectiveness and
system efficiency
• Prescriptive Procedure - method
to determine minimum outside air into,
and minimum total airflow to, each
space for more complex systems. The
minimum design ventilation rates for
occupancies and types of space are pro-
vided in a table.
Corrections for ventilation system
efficiency, air change effectiveness and
critical zone analysis are made to the
above design ventilation rates based on
three system categories:
1. “Once through” 100% outside air
systems such as ventilation for fan coil
terminals;
2. Single zone systems such as with
all air unitary heating/cooling units; and,
3. Multiple zone systems such as con-
stant or variable volume reheat, double
duct, and fan terminal.
For multiple zone systems, the pro-
cedure required to establish the total
amount of outside air involves identify-
ing the “critical zone” and then solving
equations to assure that the minimum
amount of outside air and total supply
air will get to each zone. Calculation
can be done manually but is best done
on a computer spread sheet. It recog-
nizes the outside air content of supply
air whether directly piped to the space
or indirectly through transfer air from
adjacent spaces
• Analytical Procedure - a method
of determining ventilation rates based
on analysis of expected contaminant
emission for the specific building. Rec-
ommended for spaces where there are
strong or numerous sources, for spaces
where credit for air cleaning is to be
taken, for spaces being designed for es-
pecially low concentrations of contam-
inants or for spaces where other levels
of acceptance are the design goal.
Odor, sensory irritation, and health ef-
fects are all considered. Acceptable in-
door air quality based on limiting
contaminant concentrations is the de-
sign goal. Each contaminant of concern
must be analyzed individually to arrive
at a system solution. Generally used for
unusual or intermittent sources.
Minimum flow rates (prescriptive
procedure)
DVR (Design Ventilation Rate)
Required outdoor air ventilation to a
space based on the type of space, its
occupancy pattern, sources of indoor air
contaminants in that space, and credits
(if applicable) for cleaning recirculated
air. These rates have an area component
related to floor area for building-related
contaminants and another related to the
number of people:
DVR = Rp Pd D + RbAb
Rp = rate per person
Pd = design # people
D = people diversity
Rb = rate/building sqft
Ab = area building
MSR (Minimum Supply Rate)
A combination of outside air and
recirculated air (when necessary) to sat-
isfy a minimum requirement of 15 cfm
per person in occupied spaces on hourly
averaged basis. The recirculated portion
must be filtered to the “equivalent” of
outdoor air.
MSR=>15 (Pd D)/Eac and= > DVR/Eac
if DVR <15 Pd, then
MSR = (DVR + Vr)/Eac
and Vr = 100 (15 Pd D - DVR)/Ef
VENTILATION
3 4
A S H R A E J o u r n a l
J a n u a r y , 1 9 9 7
Pd = design # people
D = people diversity
Eac = air change effectiveness
DVR = design ventilation rate
Vr = recirculated air adjusted
for filtration efficiency
Ef = filter efficiency
Minimum Total Outdoor Air Rate
Vot = Vou/Ev
where:
Vou = uncorrected outdoor air rate equal
to sum of DVR required by each
space served by the system
Ev = ventilation system efficiency - the
efficiency with which the system
delivers outdoor air to the least
well ventilated space (critical
zone), takes into account AHU
mixing effectiveness, air change
effectiveness and multiple space
analysis.
Note: multiple space analysis is best
done using a computer program (e.g. the
spread sheet is available on the Internet
with the public review draft).
Ventilation controls
• Zone fans for unitary systems that
are used for ventilation must operate
continuously while space is occupied or
provide controls to ensure hourly aver-
aged MSR.
• Pre-occupancy ventilation required
depending on the magnitude of the
building component of the DVR.
BUILDING DESIGN
REQUIREMENTS
Air intake minimum separation
distances (ft.)
• Minimum distance specified from
property line, traffic, cooling towers and
other sources of contaminants.
Air intake - rain entrainment (also
applies to equipment)
• Max. 0.01 oz./ft2 per AMCA std.
500-1994 (15 min.) for louvers and mist
eliminators.
• Max. 1000 ft/min. (5.1 m/s) and tilt-
ed 45 degrees down for rain hoods.
• Louvers or mist eliminators with
drain pans - same std. as for cooling coils.
• Bird screens - prevent penetration
by 1/2 in. (1.27 cm) probe, corrosion re-
sistant and < 8 in. (20.32 cm) inside face
of air entry.
Air exhaust and vent outlets
• Minimum distances are specified
based on “stretched string” distance in
ft. (ft. X .3048 = meters) between closest
exhaust and intake point. Dilution fac-
tors apply depending on class of air (e.g.
Class 1 = 5 ft., Class 5 = 50 ft.). Separate
exhaust outlet distances for property line
(e.g. Class 1 = 0, Class 5 = 15 ft.).
Note: Two-year implementation delay
for manufactured equipment.
minimum
stretched string distance, Q is limited to
>150 cfm (70.84 L/s) and <3000 cfm (1
416 L/s) Q = exhaust volume, cfm
D = dilution factor
V = exhaust discharge velocity, fpm,
positive blowing away, negative blow-
ing towards inlet
Air distribution systems
• Provide means to measure and ad-
just airflow rate at outdoor intake and to
each space.
EQUIPMENT REQUIREMENTS
Coils
• Eight row max. unless 18 ins. (45.7
cm) space between.
• Negligible water carry over beyond
drain pan. The carryover is defined as
0.04 oz./ft2 (1.184 mL/m2) per hour at
ARI std. rating conditions.
• Drain pans sloped and trapped under
all dehumidifying coils. The pans must
drain in 3 minutes with fan on and pud-
dles <2 in. (5.08 cm) in diam. and < 1/8
in. (.31 cm) deep.
• Auxiliary or secondary drain pans
do not require sloping or trapping.
• No exposed insulation from up-
stream end of coil to end of drain pan nor
closer than 1/2 in. (1.27 cm) to headers.
Humidifiers, Air Washers, and Di-
rect Evaporative Coolers
• Potable make-up supply.
• No chemicals or additives emitted
into air (unless approved by government).
• Nothing down stream within ab-
sorption distance recommended by
manufacturer.
Access for inspection and mainte-
nance (equipment and built-up
systems)
• Around unit - as recommended by
manufacturer.
• Access doors and panels for inspec-
tion and cleaning in outdoor intakes,
mixed air plenums, up stream of 4 row
or less heating coil, up and downstream
of greater than 4 row heating coils, all
dehumidifying cooling coils, air wash-
ers, evaporative coolers, heat exchang-
ers, air cleaners, drain pans, fans,
humidifiers, airflow measuring stations.
• To all ventilation system compo-
nents, e.g. VAV terminals, fan coil
units, sensors, etc.
Filters
• Sixty percent ASHRAE 52.2 mini-
mum efficiency at 3 microns (equivalent
to 30% dust spot efficiency under 52.1)
for all HVAC equipment supplying air
through duct work exceeding 10 ft.
(3.048 m) in length or through humidifi-
er, evaporative cooling, fin tube heating
coil or cooling coil including fan coil
units, unit ventilators and other unitary
equipment.
• Filter racks to minimize bypass air.
Note: Two-year implementation delay
for unitary manufactured equipment.
Internal Insulation
• Metal nosing or sleeves on leading
edges at fan discharge, access door
openings, and where duct liner preceded
by uninsulated duct.
• “Durable” when rated per UL181 or
ASTM C 1071 erosion tests.
• No exposed insulation for Class 4 or
5 return or exhaust air.
• No exposed insulation from leading
edge of dehumidifier coil or water spray
coil to end of drain pan (may be coated
or double wall).
External insulation (with sealed
vapor retarder) required for:
• Cooling ductwork except where in
conditioned space or return plenums
other than in humid climates.
• Chilled water supply and return
piping.
• Domestic cold water piping <55°F
(12.8°C).
SYSTEM OPERATION AND
CONTROL
VAV system
• System shall measure and control
outdoor air at building intake > 90% of
minimum required
• Minimum zone supply rates (MSR)
specified.
• Time averaged MSR on hourly basis
S
0.09 Q D
V 400
⁄
–
(
)
=
J a n u a r y , 1 9 9 7
A S H R A E J o u r n a l
35
is acceptable such as in a VVT system.
• If fan terminal has fin tube coil or
longer than 10 ft. (3.048 m) of supply
duct, air must be filtered.
Pre-occupancy ventilation controls
• Formula provided for time ventila-
tion is required before occupancy.
• Exceptions for hotel/motel and oth-
er irregularly occupied spaces and spac-
es requiring less than 15 minute pre-
ventilation.
Optional CO2 based demand
control ventilation
• Requires minimum outside air equal
to building ventilation requirement (Vb)
adjusted for system ventilation efficiency.
• Can not be used if ventilation design
used simple systems approach.
Optional CO based demand control
• Acceptable for ventilation control in
garages.
• Exception: where diesel fumes are
main contaminant.
Temporary reduction for systems
such as VAV changeover
• May go below design minimum pro-
vided hourly averaged ventilation rate
maintained.
Episodic period of poor air quality
• May reduce below requirements for
up to 4 hr./day if outside contaminants ex-
ceed specified limits and are not filtered.
Occupant controlled ventilation
• Controls must be readily accessible.
• Minimum building ventilation must
be maintained.
Outside air delivery to fan coil
units and other ceiling unitary
equipment
• Within 5 ft. (1.524 m) of fan coil
unit FCU and ceiling unitary equipment
• or 15 ft. (4.572 m) if outside air di-
rected toward unit at 500 fpm (2.54 m/s).
Humidity control in humid climates
• Sixty percent maximum average
daily RH when building occupied under
full and part load conditions, 70% max-
imum RH when building not occupied.
• No minimum RH, humidification
not required.
• Net positive or neutral average
building pressure in humid climates.
Supplemental exhaust
• May be required for future renova-
tions (see Construction and Start-up
section).
• Design documents must indicate
how it can be provided.
Combustion air and unvented
appliances
• Ventilation requirements may not be
sufficient for make-up air requirements.
• Make-up air to be provided per local
codes.
CONSTRUCTION AND SYSTEM
STARTUP
• Written notification to “responsible
party” before any major construction.
• Comply with all codes related to
water, air, and radon penetration of en-
velope.
• Elevators protected from garage
fumes.
• Filters must be in place for operation.
• Spaces with major construction,
renovation, or remedial work must be
isolated, maintained at negative pressure
and keep return ducts capped.
• Protection from weather and mois-
ture for porous materials.
• Substitutions from spec must be re-
viewed carefully.
• Air systems shall be balanced in ac-
cordance with
• ANSI/ASHRAE Std. 111-1988 or ap-
proved alt.
• Drain pans shall be tested for con-
formance per designated test procedure.
• Ventilation supply air systems shall
be substantially free of dirt and debris
and clean filters installed before startup.
• Minimum and maximum ventilation
capability shall be tested to confirm sys-
tem design (outside air dampers and
VAV system controls).
• Ventilation systems must purge 48
hours before occupancy after major con-
struction.
• Inspection and documentation of
each ventilation system.
OPERATION AND MAINTENANCE
• Responsible party for Operation
and Maintenance (O&M) shall be iden-
tified and shall acknowledge their re-
sponsibility.
• O&M staff shall be competent.
• Provide owner with O&M manual,
control diagrams, air balance report,
construction drawings and design crite-
ria/assumptions documentation.
• Inspection and maintenance records
shall be maintained.
• Design documentation maintained
on site and all changes documented.
• Minimum outdoor and supply air
rates must be supplied continuously
while building operated.
• Pre-occupancy ventilation shall be
provided per design.
• Ventilation must be modified to
comply with any change of use.
• Cooling tower water systems shall
be treated and maintenance recorded.
• Particle filter change-out shall be es-
tablished (at max. pressure drop, on
timed basis, or if wet).
• Gas phase and electronic filters
changed per manufacturer’s recommen-
dations.
• Outdoor air dampers shall be visual-
ly inspected or remotely monitored to
confirm performance every 3 months or
per O&M documentation.
• Supply and return air plenums in-
spected every 2 years.
• Coils (other than room units) shall be
visually inspected at least every 6 months
and shall be cleaned when fouled.
• Drain pans shall be inspected and
cleaned if needed at least every 6
months in humid climates and annually
elsewhere.
• Outdoor air louvers, bird screens
and adjacent areas shall be inspected
and cleaned at least every 6 months.
• Sensors for demand control such as
CO2 shall be recalibrated a minimum of
once every 6 months or per O&M.
• Airflow for supply, return, exhaust
and outside air from all air handling units
(not including unit ventilators, induction
units, or fan coil units under 2000 cfm or
944 L/s) shall be measured at design con-
ditions every 5 years. Deviations greater
than 10% must be reported.
NATURAL VENTILATION
• Included in standard but with specif-
ic design criteria.
RESIDENTIAL REQUIREMENTS
• Applies to single family, boarding
houses, and dwelling units of multi-fam-
ily buildings.
• All dwellings require installed ex-
haust capacity in kitchens, baths & toi-
lets. The amount is 100 cfm (47.19 L/s)
intermittent or 25 cfm (11.8 L/s) contin-
uous. Make-up air from adjacent spaces.
Operable window OK for separate toilet
VENTILATION
3 6
A S H R A E J o u r n a l
J a n u a r y , 1 9 9 7
or powder room. Local controls for in-
termittent device.
• Outdoor air continuously supplied
to dwelling (15 cfm/person or 5 cfm/100
sq.ft. whichever greater) (7.08 L/s per
person or 2.4 L/s per 9.3 m2 ) by me-
chanical, “demonstrated” or natural ven-
tilation as defined.
• Air intake minimum of 10 ft. (3.05
m) from known contaminant sources,
rodent screen on inlet.
• Outdoor air provided in all habitable
rooms, distribution means described.
• Ventilation devices tested and certi-
fied as in AMCA HVI 920 or equivalent.
• Kitchen exhaust device rated at
maximum of 1.5 sones.
• Ventilation design information, op-
eration and maintenance information
provided to owner.
• Multiple dwellings designed to seal
adjacent spaces (horizontal and vertical)
to ensure outside air requirement is not
transfer air from adjacent spaces.
• Ventilation system shall not lead to
continuous spillage of combustion air of
combustion appliances.
• Self closing gasketed doors between
living area and attached garage.
• Operation and maintenance in ac-
cordance with design documentation.
CONCLUSION
There will undoubtedly be many
additional contributions from the public
review completed Dec. 12. The pro-
posed revisions to the ASHRAE stan-
dard are written in code language with
the expectation that this standard in its
final form will be adopted in part or in
total by code authorities. It represents
“plowing new ground” with the addition
of mandated design documentation,
commissioning,
and
maintenance
requirements.
The belief is that improved design;
and adherence to that design in the star-
tup followed by proper maintainance
throughout the life of the building will
do more to promote acceptable indoor
air quality than just the addition of more
outside air. In fact, proper use of the pre-
scriptive or analytical design approach
should lead to reductions in outside air
from the previous standard. CO2 moni-
toring can reduce the outside air even
further.
Thus, it is believed by this writer that
the new standard deals with all the major
factors in providing good perceived
indoor air quality. It sets the stage for
even further reductions in outdoor air as
experience is gained in reducing build-
ing-related
contaminants,
improved
air cleaning, and better sensors for
dynamic control of VOC and particulate
contamination.
This bodes well as the industry fights
to reduce energy consumption in the
face of the next challenge, global warm-
ing.

Advertisement in the print
edition formerly in this space.
Advertisement in the print
edition formerly in this space.
Please circle the appropriate number
on the Reader Service Card at the back
of the publication.
Extremely Helpful ........................704
Helpful.......................................705
Somewhat Helpful.......................706
Not Helpful.................................707
ASHRAE Journal|June 2002
47
The following article was published in ASHRAE Journal, June, 2002. © Copyright 2002 American Society of Heating, Refrigerating and Air-
Conditioning Engineers, Inc. It is presented for educational purposes only. This article may not be copied and/or distributed electronically or
in paper form without permission of ASHRAE.
Sizing Replacement
Chiller Plants
About the Author
I
By Deng Shiming, Ph.D., Member ASHRAE
Deng Shiming, Ph.D., is associate professor at
the Department of Building Services Engineering
at The Hong Kong Polytechnic University.
n many buildings, the installed cooling capacity of the chiller plant is
greater than actually required.1 Plant oversizing is a consequence of
one or more of the following:
•
Lack of actual end-use data;
•
Inadequacy in cooling load calcu-
lation methods. It has been said, “the cal-
culation of cooling load can never be
more than a good estimation of the ac-
tual cooling load.”2 However, for various
reasons, such as a degree of uncertainty
about what the actual peak load will be,
estimations are often on the high side. In
many cases, building cooling loads are
estimated by rules of thumb, resulting in
overestimated peak loads;3
•
The possible misuse of safety
margins or standby capacity for sizing
chillers;
•
The fee arrangements of consulting
engineers, which may be linked to the
total sum of project investment;
•
The speculative nature of some
buildings (actual usage may ultimately
differ from what was originally intended).
Oversized chiller plants often are op-
erated in an energy inefficient manner.
Normally, a chiller is operated at its maxi-
mum operating efficiency region, with a
load of around 80% of its maximum ca-
pacity. An oversized chiller likely oper-
ates for most of the time at a lower load
condition, resulting in a lower operating
efficiency. The situation may be worse
for plants with equally sized constitut-
ing chillers operating in extremely low
building in Hong Kong. The new total
cooling capacity was determined using
the bi-hourly operating data of the exist-
ing plant recorded by plant operators
over a full year. Hourly and monthly ac-
tual cooling load profiles were obtained.
The maximum cooling load was identi-
fied and used as the basis for determin-
ing the new total cooling capacity to be
installed. Also, by analyzing the load
profiles, the cooling load distribution
frequency was obtained. This helped de-
termine the number of constituting chill-
ers and their respective sizes to ensure
the highest possible operating efficiency
for most of the plant’s operating time af-
ter the replacement.
The Case Study
The hotel building was built in 1988
and has a total floor area of 37 000 m2
(398 265 ft2), with 15 stories above the
ground and two levels of basement. In
this five-star hotel, there are more than
450 guest rooms, as well as restaurants,
business centers, etc. The hotel build-
ing is centrally air conditioned, with its
chiller plant located in the basement.
Since the building is close to the sea-
front, there are four equally sized direct
sea water-cooled water chillers, each
having a rated cooling capacity of 580
ton (2040 kW). CFC 11 is the refriger-
load conditions (e.g., winter operation
in Hong Kong, when a large chiller has
to be operated to cope with a small load).
Currently, many water chillers use
CFCs as refrigerants. Because of the ac-
celerated phaseout of CFC refrigerants,
these water chillers need to be upgraded
either by retrofit or replacement. For wa-
ter chillers older than 10 years, and for
long-term planning concerning younger
CFC chillers, replacement is recom-
mended.4 This not only eliminates the
CFC problem, but also upgrades the over-
all energy performance of the chiller
plant, helping contribute to sustainable
development.
Chiller replacement offers a unique
opportunity for a thorough review of the
installed cooling capacity of a chiller
plant. Normally, key plant operating pa-
rameters such as electrical power input,
chilled water flow rate, chilled water tem-
peratures, etc., are recorded by plant op-
erators on an hourly or bi-hourly basis.
These recorded data can then be used to
obtain the actual building cooling load
profiles that are useful in optimizing the
new total cooling capacity to be in-
stalled in the plant, and the sizes of indi-
vidual constituting chillers.
This article presents a case study for a
chiller replacement program in a hotel
48
June 2002|ASHRAE Journal
800
700
600
500
400
300
200
100
0
ant used. Given the business nature of the hotel, and the
subtropical climate, air conditioning is provided 24 hours a
day, year-round.
Past operating records show that the chiller plant is enor-
mously oversized, because the highest cooling load recorded
in this building has never been more than 1,000 tons (3516
kW) since it started operation. In winter operation in February,
when the ambient air temperature is about 60.8°F (16°C), the
plant is normally operated at a load of less than 200 tons (703
kW). However, a 580-ton (2040 kW) chiller has to be operated,
leading to very low efficiency, and frequent automatic shut-
down due to low evaporating pressure cutoff.
In response to the CFC issue, the hotel management has
decided to carry out a two-stage chiller replacement program.
In the first stage, two of the four 580-ton (2040 kW) chillers
are to be replaced by two new chillers of smaller capacity but
higher efficiency. To determine the new total installed cool-
ing capacity, as well as the number of new chillers and their
respective sizes, an analysis was made of the supply and re-
turn temperatures and the mass flow rate of chilled water,
which were recorded on a bi-hourly basis for the 12 months
of 2000. This year was typical in terms of hotel business
operation and local weather.
To reduce the amount of data to be processed without los-
ing adequate representation and accuracy, only the operat-
ing data on a selected day of the month were analyzed, as-
suming that the load profiles of all other days in that month
were the same as that of the day selected. This assumption
proved reasonable as it has been demonstrated that the en-
ergy use for space cooling in Hong Kong hotels is not di-
rectly influenced by occupancy levels/usage levels of meet-
ing and dining facilities in the hotels.5 Because it is not pos-
sible to open the hotel windows, the air conditioning must be
turned on (usually at a low fan speed setting) in unoccupied
guestrooms and/or meeting/dining facilities, to maintain an
odor-free internal environment.
To ensure consistency for the 12 months, data from the same
day each month should be selected for processing (e.g., data
from the 21st day of each month). In this case study, the data
from the 27th day of each month were analyzed as the yearly
maximum cooling load occurred on Aug. 27, 2000. It is neces-
sary to ascertain whether this maximum load occurred when
the weather was at or near its peak dry- and wet-bulb tempera-
tures. In the current case study, the daily maximum air dry-
bulb temperature on Aug. 27 was 83.1°F (28.4°C), with a very
high daily mean relative humidity of 93%.6 When compared
to the outside design dry- and wet-bulb temperatures for cool-
ing in Hong Kong (91.8°F and 79°F respectively [33.2 °C and
26.1 °C] at 0.4% levels), 7 although the dry-bulb temperature
was lower, the enthalpy of the outside air was higher than that
at the peak design condition because of higher relative hu-
midity. This confirmed that the maximum load occurred
when the weather was at its peak.
Figure 1 shows an example of the bi-hourly cooling load
profiles of the hotel building (October 2000). The peak load
for the month was just over 700 tons (2461 kW), occurring at
2 p.m., with the minimum load of 357 tons (1255 kW) occur-
ring at 4 a.m.
After compiling the load profiles for all 12 months, as shown
in Figure 2, the yearly maximum and minimum cooling loads
were identified. As can be seen from Figure 2, the yearly peak
load was 950 tons (3340 kW), occurring in August, and the
yearly minimum at 141 tons (495 kW) in February. The yearly
maximum cooling load can be used as the basis for determin-
ing the new total cooling capacity in this chiller replacement
program. Allowing a 10% increase as a safety margin, the total
new installed capacity would be about 1050 tons (3692 kW).
Having determined the new total cooling capacity to be
installed, the next to be calculated is the number of individual
chillers and their respective sizes. This can be done by analyz-
ing the hourly cooling load profiles (such as that shown in
Figure 1 for October) for all 12 months, to obtain a cooling
load distribution frequency as illustrated in Figure 3. The pro-
cedures to obtain Figure 3 are explained as follows:
First, it was assumed that the load intensity during each two-
hour interval (Figure 1) remained constant. Then, for a particu-
lar range of cooling load (e.g., 250 to 350 tons [879 to 1230
kW]) in the ith month, the monthly total number of hours (Hi)
when the chiller plant was operated in this particular load
range can be calculated by:
Cooling Load (tons)
0
2
4
6
8
10
12
14
16
18
20
22
1100
1000
900
800
700
600
500
400
300
200
100
Cooling Load (tons)
Jan Feb Mar Apr May Jun Jul Aug Sep Oct Nov Dec
Minimum
Maximum
Figure 1 (left): Bi-hourly cooling load profile in the hotel in Oct. 2000. Figure 2 (right): The monthly maximum and
minimum cooling load profiles for the hotel in 2000.
Hour
Month
ASHRAE Journal|June 2002
49
Chillers
<150
2.9%
150–250
250–350
350–450
450–550
550–650
650–750
750–850
16.1%
14.8%
19.3%
15.2%
2.3%
7.7%
19.5%
1.5%
Cooling Load Range (tons)
850–950
>950
0.8%
1800
1600
1400
1200
1000
800
600
400
200
0
Operating Time (hours)
Figure 3: The cooling load distribution frequency for the hotel in 2000.
T
N
D
N
i
H
×
×
=
2
(1)
where
ND = the number of days in a month (ND = 28, or 30, or 31)
NT = the number of two-hour intervals in the day when
the plant operated in the load range (NT = 1, 2, 3, …. 12)
The yearly total number of hours (Htotal) when the plant was
operated in the load range can then be obtained by:
i
H
i
total
H
∑
=
=
12
1
(2)
The same procedures should be repeated for all other load
ranges shown in Figure 3 (x-axis).
The range of load shown in Figure 3 was specifically for the
case of the replacement program in the hotel building. It may
vary depending on actual application.
In 2000, the total operation hours for the chiller plant in the
hotel were 7,920. This is because chillers may have been shut
down in winter, manually during the nights by plant operators
or automatically by low-pressure cutoff. Figure 3 shows that
the plant operated at peak or near peak operating conditions
(>850 tons [2988 kW]) for only 2.3% of the total operating
hours. For most of the summer operating time (about 20% of
the total operating hours), the cooling load was between 750
and 850 tons (2637 and 2988 kW), or between 79% and 89%
of the maximum load. Furthermore, for approximately two-
thirds of the total operating hours, the plant load was between
150 and 550 tons (527 and 1933 kW), which was for summer
night operation, winter day operation and transient seasons.
To maximize the overall operating efficiency for most of the
plant’s operating time after the replacement (based on the load
distribution frequency shown in Figure 3), it is recommended
that two chillers, at 300 and 400 tons (1055 and 1407 kW)
capacity respectively, replace two of the existing 580 ton chillers
in Stage 1 of the replacement. As for Stage 2, it will be further
proposed to install a third new chiller at 400 tons (1407 kW) to
replace the other two remaining 580-ton (2040 kW) chillers.
Conclusions
It is essential to thoroughly review cooling capacity require-
ments during chiller replacement. Usually, actually recorded
building cooling data is more helpful than other load-deter-
mining methods. The possibility of oversizing a chiller plant
may be minimized, and the size of individual chillers can be
optimized for higher operating efficiency for most of the plant’s
operating time.
References
1. Deng, S.M. and J. Burnett. 1997. “Performance monitoring and
measurement for central air conditioning chiller plants in buildings in
Hong Kong.” Transactions of the Hong Kong Institution of Engineers
4(1):7–12.
2. 2001 ASHRAE Handbook—Fundamentals P. 29.2.
3. Lau, S. and S.M. Deng. 2001. “An evaluation of the rules of
thumb for estimating cooling load for office buildings.” Transactions of
the Hong Kong Institution of Engineers 8(3):31–32.
4. 1996. EPA Energy Star Building Manual. Environmental Protec-
tion Agency.
5. Deng, S.M. and J. Burnett. 2000. “A study of energy performance
for hotel buildings in Hong Kong.” Energy and Buildings 31(1):7–12.
6. 2001. Summary of Meteorological Observations in Hong Kong,
2000. Hong Kong Observatory, Hong Kong.
7. 1997 ASHRAE Handbook—Fundamentals P. 26.31.
10 October 2002
BACnet ® Today | A Supplement to ASHRAE Journal
BACnet Today
Significant New Features
And Future Enhancements
By Steven T. Bushby, Member ASHRAE, and H. Michael Newman, Fellow ASHRAE
ith nearly non-stop increases in com-
puting power and decreasing hardware
costs, the last seven years have been exciting
for the computing and data communication
industries. It also has been an exciting time for
BACnet, with thousands of new installations
worldwide, new sources of supply, and greater
acceptance on the part of engineers, contrac-
tors, and building owners.
One of BACnet’s greatest strengths is its abil-
ity to adapt to new networking technologies
and the evolving needs of its users. The chal-
lenge for ASHRAE Standing Standards Project
Committee (SSPC) 135, responsible for
BACnet’s ongoing development and en-
hancement, has been to embrace the changes
brought by these two forces without unduly
affecting existing implementations of the pro-
tocol. Backward compatibility has been one
of the committee’s greatest concerns since it
began work in 1995, the year BACnet was
originally published as ANSI/ASHRAE Stan-
dard 135-1995, BACnet—A Data Communi-
cation Protocol for Building Automation and
Control Networks.
Since that time the SSPC has processed
BACnet goes to Washington. Capitol Hill buildings will have BACnet installed during the next few years.
W
United States
China
Japan
Korea
The following article was published in ASHRAE Journal, October 2002. © Copyright 2002 American Society of
Heating, Refrigerating and Air-Conditioning Engineers, Inc. It is presented for educational purposes only. This
article may not be copied and/or distributed electronically or in paper form without permission of ASHRAE.
BACnet ® Today | A Supplement to ASHRAE Journal
October 2002
11
nearly 200 suggestions from the building automation and con-
trol industry. These suggestions ranged from the adoption of
new ways to use the Internet to improvements in the tools
available to specifiers of BACnet systems.
Five addenda to the original standard were issued between
1995 and June 2001. At that time a new version of the stan-
dard, incorporating all of the previous addenda, was approved.
We will refer to the original standard as BACnet-1995 and to
the latest version of the standard, ANSI/ASHRAE Standard
135-2001, as BACnet-2001.
This article provides an update on the most significant new
features of BACnet-2001 and the standard’s future direction.
New Networking Technologies
Using BACnet over the Internet was a hot topic even before
BACnet-1995 was published. At the time, however, many felt
that building controllers did not have the computing power to
support an Internet Protocol (IP) stack with its high overhead
(the protocol control information for IP adds a minimum of 20
8-bit bytes or octets to every message and many BACnet mes-
sages are much shorter than this) or that BACnet local area
networks (LANs) could tolerate longer messages without bog-
ging down and affecting system performance.
Nevertheless, BACnet-1995 did offer a way of conveying
messages between various BACnet LANs via IP using a tech-
nique called “tunneling.” This method, described in Annex H,
uses special IP-capable devices called “tunneling routers” that
intercept non-IP BACnet messages and relay them to peer tun-
neling routers on the distant LAN for delivery to the intended
destination device. This requires no changes to the BACnet
devices themselves.
The new standard for BACnet over the Internet is called
“BACnet/IP.” This specification was the first addendum to
BACnet-1995 and was published in 1999 as Annex J. It allows
BACnet devices to communicate directly with each other over
the Internet (or any other IP-based network, for example, a cor-
porate intranet) wherever they may be. It also provides a method
for BACnet workstations to “sign up” to receive broadcast trans-
missions, even if the workstation is not on a BACnet LAN.
BACnet/IP is quickly becoming the most popular form of
BACnet networking for workstations and building controllers.
Recently, web servers have been used to present informa-
tion from BACnet networks in a form that can be viewed and/or
altered from standard web browsers. The BACnet side requires
no changes but the BAS functions (such as alarm history stor-
age, trend logging, metering) must be performed on a machine
other than the workstation/browser (Figure 1). The principle
advantage is accessibility. With proper authorization, a build-
‘One of BACnet’s greatest
strengths is its ability to
adapt to new networking
technologies and the evolv-
ing needs of its users.’
Figure 1: A web server can allow access to a BACnet network via the Hypertext Transfer
Protocol (HTTP), the standard communication protocol for transferring web pages.
Internet
BACnet
Workstation
Web
Browser
BACnet/IP
HTTP
BACnet/IP
Web Server
BACnet/IP
12 October 2002
BACnet ® Today | A Supplement to ASHRAE Journal
r
e
ifit
n
e
d
I
y
tr
e
p
o
r
P
e
p
y
t
a
t
a
D
y
tr
e
p
o
r
P
e
d
o
C
s
eitr
e
p
o
r
P
d
r
a
d
n
a
t
S
r
eifit
n
e
d
I\_t
c
ej
b
O
e
m
a
N
\_t
c
ej
b
O
e
p
y
T
\_t
c
ej
b
O
...
e
m
a
N
\_
elif
o
r
P
...
r
eifit
n
e
d
It
c
ej
b
O
t
e
n
C
A
B
g
nirt
S
r
e
t
c
a
r
a
h
C
e
p
y
T
t
c
ej
b
O
t
e
n
C
A
B
...
g
nirt
S
r
e
t
c
a
r
a
h
C
...
R
R
R
...
O
..
s
eitr
e
p
o
r
P
cific
e
p
S
-
elif
o
r
P
1
p
o
r
P
X
2
p
o
r
P
X
...
e
p
yt
a
t
a
D
\_
1
p
o
r
P
X
e
p
yt
a
t
a
D
\_
2
p
o
r
P
X
...
X
X
...
ing automation system can be accessed from any place the
web is available. However, using web technology brings up
security issues. How do you allow access through firewalls, for
example, without exposing your system to hackers? The SSPC
has a working group looking into this and other security-re-
lated issues.
Interoperability
BACnet often is deployed in systems from a single manufac-
turer, dedicated to a single task such as HVAC control. But the
standard enables much more. As a common communication
language, BACnet makes it possible for systems from different
manufacturers and/or systems designed for different building
automation and control functions to work together.
To facilitate specification of interoperable systems, the SSPC
developed a group of related functions that provides what it
believes represents the core of interoperability: data sharing,
A major goal of BACnet’s developers has been extensibil-
ity. No one should be able to say that using BACnet somehow
stifles innovation. A major step in this direction has been the
addition to the standard of the concept of a profile for de-
scribing extensions to standard object types (properties added
to the standard properties already defined) or new object
types with a completely new set of properties. To achieve
this, a pointer to the profile has been provided in the form of
a new, optional property called “Profile\_Name” that can be
used with all object types. This property is a text string that
starts with the vendor identifier of the profile’s author. This
allows different organizations to define their own unique ex-
tensions to, for example, an Analog Input object, without
conflicting with someone else’s extensions.
At the moment, the precise format of the profile is still
Machine-Readable
Profile Description
ID-#
(XML?)
Profile\_Name: “ID-#”
Property Descriptions
Human-readable
Profile Description
ID-#
alarm and event management, scheduling, trending, and de-
vice and network management. For each of these
“interoperability areas,” BACnet-2001 lists (Clause 22 and
Annex L) the capabilities a user should reasonably be able to
expect from a set of “standard” devices such as a “BACnet
Workstation,” a “BACnet Building Controller,” a “BACnet
Application Specific Controller,” and so on, along with the
BACnet capabilities that need to be implemented to achieve
them.
The listing of BACnet capabilities for each of these “stan-
dard BACnet devices” is called a “device profile.” If the capa-
bilities of the standard devices are adequate, a specifier need
only require that all provided devices meet the corresponding
device profiles of Annex L.
Manufacturers are free to provide more or fewer capabilities
than listed in the standard device profiles. The capabilities of
any particular device should be listed in the Protocol Imple-
undefined. The ultimate goal is to make the profile machine-
readable, probably by encoding the information using the
Extensible Markup Language (XML) (Figure 2). This would
permit a workstation, for example, to load the profile defini-
tions “automatically” and thus, be able to understand the new
characteristics without further human intervention.
The profile scheme lends itself to the development of
gateways to non-BACnet protocols, particularly if they are
object-based. A good example is a gateway specification to
the European Installation Bus (EIB). Since BACnet and EIB
have a number of object-type definitions that share many
common properties, the interface from the BACnet side can
be constructed as a set of standard BACnet object types with
EIB-specific profiles that describe the additional properties
that are needed to communicate with EIB equipment.
Extensibility: Encouraging Innovation
Figure 2: BACnet profiles allow
for extending standard object
types or creating new ones.
BACnet ® Today | A Supplement to ASHRAE Journal
October 2002
13
mentation Conformance Statement (PICS) that is to accom-
pany the device. The format of the PICS is defined in Annex A.
PICSs should be available from the manufacturers or, eventu-
ally, via the Web site of the BACnet Manufacturers Association’s
(BMA) BACnet Testing Laboratories (BTL).
The use of interoperability areas, BIBBs (see BIBBs: BACnet’s
Shorthand) and device profiles has entirely replaced the Con-
formance Classes and Functional Groups that were defined in
the old Clause 22 in BACnet-1995. Conformance Classes and
Functional Groups simply didn’t work and now they are gone!
Here are some of the new features of BACnet-2001, arranged
by interoperability area.
Data Sharing
Data Sharing
Data Sharing
Data Sharing
Data Sharing
Two new object types have been added, Averaging and Multi-
state Value. Averaging objects provide a way to obtain the mini-
mum, maximum and average value of a particular BACnet
property over a specified time interval. The min and max are
accompanied optionally by a corresponding time stamp. The
Averaging object type represents an excursion into a new area
for the SSPC: the definition of objects that blur the line between
data communication objects (i.e., objects that make specific
device functionality “network visible”) and application pro-
gram-oriented objects that represent certain mathematical or
logical operations that could then be used within a device’s
control software (and, at the same time, are network visible).
Why, for example, stop with averaging? There could be a “Square
Root” object or a “Logarithm” object or “AND” or “OR” objects
that would operate on Boolean properties. It has been suggested
that someone work on a standard for programming building
automation and control devices. Volunteers?
The second new object type is the Multi-state Value. This
offers little new functionality beyond what could be achieved
with the Multi-state Input and Output objects but was added
‘BACnet is rapidly becoming an international standard that is
supported by technical experts from around the world.’
(Left) BACnet Manufacturers Association
conducts interoperability testing in a NIST
laboratory in Gaithersburg, Md.
(Top) SSPC 135 vice chairman Bill Swan,
right, holds the Chinese version of the
BACnet standard in 2000.
The BACnet interoperability areas
are defined in terms of a new short-
hand defined in Annex K called
“BACnet Interoperability Building
Blocks” (BIBBs). Each BIBB states
what BACnet feature must be imple-
mented, from either the perspective of
a client or a server, to achieve some
communication result.
For example, the “Data Sharing -
ReadProperty - A” BIBB (abbreviated
DS-RP-A) says that a device must be
able to initiate a ReadProperty request,
i.e., must be able to ask some other
BIBBs: BACnet’s Shorthand
device for the value of some property of
some object. DS-RP-B says that a de-
vice must be able to respond to such a
request and send back an answer. Ide-
ally, only implementers of BACnet prod-
ucts need to know about BIBBs.
However, the shorthand could be useful
to others in verifying claims of manu-
facturers.
14 October 2002
BACnet ® Today | A Supplement to ASHRAE Journal
in response to concerns about the lack of symmetry between
the set of Analog and Binary objects (which have a corre-
sponding Value object type) and the set of Multi-state object
types which, previously, did not.
Alarm and Event Management
Alarm and Event Management
Alarm and Event Management
Alarm and Event Management
Alarm and Event Management
One of BACnet’s key strengths is that it provides a robust but
flexible mechanism for defining special events and alarms,
and notifying workstations or other devices when they occur.
It was also one of the most difficult parts of the standard to
develop because little commonality existed in proprietary ap-
proaches. No other protocol provides an interoperable way to
manage alarms that is adequate to meet the variety of applica-
tion requirements found in buildings. The alarm and event
features of BACnet were crafted from a deep knowledge of
HVAC application needs, borrowing ideas from proprietary
approaches, and a lot of debate and discussion.
While issues regarding life-safety concerns were being ad-
dressed (see sidebar, Developing BACnet: An Open Process),
field experience with BACnet alarming helped to identify other
potential improvements. Originally, Event Enrollment objects,
which are used to monitor a property value for alarm condi-
tions, were restricted to monitoring objects and properties
within the local BACnet device. That constraint has been re-
laxed and a standard way exists for one BACnet device to
detect and announce alarm conditions in a remote device.
BACnet-1995 provided a way to subscribe for change of
value (COV) notifications for specific properties of specific
objects. It became clear that it would be a good idea to gener-
alize this by allowing COV subscription to arbitrary properties
and even to provide for sending and receiving COV notifica-
tions without the overhead of managing subscriptions. This
led to the creation of a SubscribeCOVProperty service and an
UnconfirmedCOVNotification service.
It also became apparent that it was difficult to connect a
workstation to a BACnet network and obtain sufficient infor-
mation about alarms that had previously occurred to enable
them to be acknowledged from the new workstation. This led
to the creation of a GetEventInformation service that can ob-
tain this information. Enhancements that provided these fea-
tures were combined with the life-safety proposals as part of
the same addendum to the standard.
Scheduling
Scheduling
Scheduling
Scheduling
Scheduling
Scheduling occupancy periods in the zones of a building
can be a complex process. The 1995 standard provided a way
to define weekly schedules that are active for a specific
period of time and also an exception schedule that overrides
a particular day. The schedule object was restricted to sched-
uling other objects within the same device. This restriction
has been relaxed and vendors may choose to schedule ob-
jects in remote devices.
BACnet’s alarm and event management features have been
very successful but, because of the expertise of the people
directly involved, they were also HVAC-centric. From the be-
ginning it was envisioned that BACnet would be used for a
variety of building automation and control applications, not
just HVAC. Around the time BACnet was published in late
1995, European companies in the fire alarm industry were
discussing the adoption of a standard that could be used to
integrate fire alarm systems with HVAC control systems. They
focused on protocols that were being debated within Euro-
pean standards committees and heavily marketed “open pro-
tocol” options being controlled and promoted by private U.S.
companies. The experts involved concluded that BACnet was
the only protocol available that could be scaled from very
simple to large complex systems. It also offered the kind of
flexible networking topology that would be needed. Euro-
pean life-safety experts initiated a series of communications
with the newly formed ASHRAE SSPC 135.
In the United States, the National Electrical Manufactur-
ers Association (NEMA) Signaling, Protection, and Com-
munications Section (3-SB) is the home for standards activ-
ity related to communication in life-safety systems. They
work closely with the National Fire Protection Association
(NFPA). At a NEMA 3-SB meeting in April 1997, European
life-safety experts met with one of the authors, who was
making a presentation about BACnet. The Europeans indi-
cated that they were working to adapt BACnet to life-safety
systems and had identified some needed functionality that
was not included in the standard. These discussions led to a
formal proposal that was submitted to the NEMA 3-SB com-
mittee in April 1998, for new BACnet objects and services
that could remedy the identified shortcomings.
One of the issues was that devices used for life-safety ap-
plications have defined modes of operation that can be
changed and also specific operational states relevant to that
mode. Examples of modes include enabled, disabled, test,
manned, unmanned, armed, prearmed, etc. These modes need
to be visible over the network and the operational details for
the device typically vary from mode to mode.
Another issue was that life-safety systems support the con-
Developing BACnet: An Open Process
BACnet ® Today | A Supplement to ASHRAE Journal
October 2002
15
The exception schedule mechanism can be used to repre-
sent even very complex scheduling components. However, a
potential problem can occur under circumstances where sev-
eral events are combined to make a single exception schedule.
A workstation can read the exception schedule, even from a
device made (and programmed) by a different manufacturer
and see the overall result. However, there is no way to figure
out and display to the operator the component events that
were combined to make the exception schedule. A proposal is
in the public review process to solve this problem by making
network-visible the partial day schedules that are combined to
make up an overall exception schedule.
Trending
rending
rending
rending
rending
During the development of BACnet, considerable discus-
sion about trending occurred. A consensus was never reached.
Many other issues were pressing, so it was decided that a stan-
dard method for trending could wait. BACnet had a file object
and services to read and write files. If a file format could be
agreed upon, these tools could be used to provide trending
capabilities. The thinking at the time was that we needed a
consensus on a file format. Pressure from the marketplace would
help to focus attention on this issue and perhaps make it easier
to achieve a consensus.
Early developers of BACnet products quickly decided that
creating a robust trending mechanism should be a high priority.
Experience from vendor extensions to the standard provided
the basis for a proposal that was later adopted as part of BACnet.
The end result was the creation of a new Trend Log object type
and a new ReadRange service designed to permit the retrieval
of trend records based on user-selected filter criteria.
The Trend Log object makes several parameters network-
visible that describe how trend data is to be collected. If these
parameters are writable, they can be used to configure the
trend collection details. The Trend Log monitors a property of
a referenced object and, when predefined conditions are met,
cept of latching in certain operational states until an autho-
rized human takes some action. There is also a distinction
between a “trouble” condition and an “alarm.” Operators need
to be able to both “silence” and “reset” devices and these
actions have specific meaning in the life-safety industry. Some-
times devices need to be viewed and manipulated individu-
ally. At other times a group of devices need to be viewed or
managed as a collection. BACnet-1995 could not easily ac-
commodate any of these needs in an interoperable way.
The National Institute of Standards and Technology (NIST),
involved in both the NEMA 3-SB and SSPC 135 commit-
tees, facilitated the formation of an ad hoc group of experts
from both groups to deliberate the European proposal. The
result was a combined working group of life-safety and
BACnet experts who cooperated with, and reported back to,
the NEMA and ASHRAE committees. Two building industry
communities had combined forces to address a common in-
terest and a mechanism was created to ensure that experts in
both communities had ample opportunities to review and
comment on the technical work.
The result of this effort was publication of some life-safety
additions to BACnet for a public review in April 2000. Com-
ments received during the public review resulted in some
revisions and a second public review in March 2001. Final
publication of the addendum was approved in June 2001.
The resulting additions to the standard were a Life Safety
Point object type that represents the characteristics of an
individual initiating or indicating device (e.g., a smoke
detector or alarm bell), a Life Safety Zone object that repre-
sents the combined characteristics of a collection of life
safety points, and a LifeSafetyOperation service that en-
ables the special human interactions required (Figure 3).
The process that was used to develop the life-safety addi-
tions is not unique. Similar collaborations are now under-
way with the lighting and utility industries. Other proposals
are being considered that originated from outside the United
States. These activities illustrate several key points about
BACnet. First, new capabilities can be added that enable
whole industries to enter the BACnet world. Second, the
process is open and flexible so that professional bodies other
than ASHRAE can contribute. And finally, ideas and input
come from all over the world. BACnet is rapidly becoming
an international standard that is supported by technical ex-
perts from around the world.
Figure 3: Life Safety Point and Life Safety Zone objects expanded
BACnet capabilities for life-safety applications.
Life Safety Point objects represent individual
initiating or indicating devices.
Life Safety Zone objects represent the
combined status of a collection of
Life Safety Point objects
16 October 2002
BACnet ® Today | A Supplement to ASHRAE Journal
it saves or “logs” the value to an internal buffer along with a
time stamp. The data can be logged periodically or when a
change of value for the monitored property occurs. The moni-
tored property may be in the same device as the Trend Log
object or in an external device. It is possible to define specific
start and stop times for collecting trend data and to enable or
disable trend collection using BACnet messages.
Each Trend Log object maintains an internal buffer to hold
the trend data. The vendor is free to choose the size of this
buffer and whether it is fixed in size or dynamically change-
able. If a buffer becomes full, the least recent record is over-
written when a new record is added, or the Trend Log may be
configured to stop collecting new data. The trend data is re-
trieved using the ReadRange service. Intrinsic reporting mecha-
nisms are defined for Trend Log objects that can be used to
send a notification that a buffer is becoming full.
The acquisition of trend records by remote devices has no
effect upon the state of the Trend Log object itself. This allows
independent sequential access to the log records by multiple
remote devices.
The Trend Log object is designed for logging values for a
single property of a single object. The SSPC is deliberating a
proposal that, if approved, would result in a more complicated
object that allows collecting a set of property values in each
record of a trend log.
Device and Network Management
Device and Network Management
Device and Network Management
Device and Network Management
Device and Network Management
The only new feature added in this interoperability area is
the UTCTimeSynchronization service. The service supplements
the existing TimeSynchronization service by conveying Coor-
dinated Universal Time (UTC) instead of the time at the loca-
tion of the timeserver. Historically, UTC was synonymous with
Greenwich Mean Time, the local time at the zero meridian that
passes through Greenwich, England, and is used as a global
time reference. It can be determined from various sources such
as NIST’s short-wave broadcast stations WWV and WWVH and
from Global Positioning System satellite transmissions.
The significance of this new service is that it was added as a
result of the growing recognition that BACnet systems can
cross time-zone boundaries and can be, in some cases, global.
Using UTC as the basis of the time synchronization allows a
single server to coordinate the time in a BACnet internetwork,
regardless of its geographic extent.
BACnet Procedures
In BACnet-1995, Clause 19 dealt solely with command
prioritization. Later on, it became apparent that a variety of
procedures, in addition to those dealing with command
prioritization, are commonly required in building automation
and control systems, and could be carried out entirely with
BACnet objects and services. These should be standardized.
The first such set of procedures added to Clause 19, now
entitled “BACnet Procedures,” describes “Backup and Re-
store.” These procedures allow configuration data to be backed
up and subsequently downloaded in an interoperable way even
if, as is usually the case, a device has been initially configured
using proprietary tools and techniques. The new procedures
required the addition of several properties to the Device ob-
The Dirksen Senate Office Building will be the first Capitol Hill building to use BACnet throughout.
‘BACnet has steadily
gained acceptance
throughout the world.
It has been translated
into Chinese, Japanese
and Korean, and has
been designated as a
national standard in
Korea.’
ject type, the most prominent of which is the
Configuration\_Files property, an array of identifiers of File
objects that, together, contain all relevant configuration data
needed to restore a device to its current state.
Future Directions
Having established a firm foothold in the world market-
place and demonstrated the extensibility of the original de-
sign, BACnet is beginning to grow into many new application
areas. SSPC 135 has established working groups to deliberate
and propose new capabilities in several areas. In many cases
ASHRAE experts are working cooperatively with other profes-
sional societies in a manner similar to the successful effort
with the fire alarm industry.
• A Lighting Applications Working Group (LA-WG) has been
formed. This working group is cooperating with both NEMA
and the Illumination Engineering Society of North America.
The focus of the LA-WG is to develop network visible ways to
represent the kind of control logic that is found in lighting
control panels. These are things like flexible groupings of
lights, pre-defined lighting scenes that can be recalled with
the push of a button, fade control, and warnings and overrides
for unoccupied periods. These represent the kind of high-level
functionality that may be important in an integrated system.
• Many parts of the world are moving away from regulated,
monopolistic electric and gas utility providers toward open,
competitive markets for energy supplies. In the near future it
will be important for building automation systems to commu-
nicate with utility providers to negotiate prices, reduce or shift
peak loads, exchange billing and quality of service informa-
tion, and perhaps other functions. The SSPC has created a Utili-
ties Integration Working Group (UI-WG) to investigate these
issues and develop suitable extensions to BACnet. The UI-WG
is reaching out to utility companies and the Electric Power
Research Institute for dialog on these issues.
• Access control systems are another building control ap-
plication for which there is beginning to be some significant
interest in BACnet. There is a great deal of appeal to linking
access control systems with fire detection, lighting, and HVAC
control for better energy and comfort management, and also
to provide critical responses during emergency situations. In
addition to actions that the systems may be programmed to
take automatically, they can provide a wealth of information
about the conditions in the building and the location of oc-
cupants that is helpful to emergency response personnel. The
Life Safety and Security Working Group (LSS-WG) is shift-
ing its focus to these areas.
• BACnet has enabled the interconnection of multiple build-
ings using IP protocols and the combination of what were
historically stand-alone systems in a building. These capabili-
ties have brought with them new security concerns. Thus, a
whole web of network security issues are becoming important
in integrated building systems. The SSPC has created a Net-
work Security Working Group (NS-WG) to investigate and de-
liberate these issues. Their charter is to identify relevant security
issues, assess risks, and propose appropriate solutions. In many
cases it is expected that solutions already being applied in the
fields of information technology and electronic commerce will
be directly applicable for building automation systems. Other
threats may arise that will need BACnet-specific solutions.
• For several years the SSPC has been working on a compan-
ion standard to BACnet called 135.1P, Method of Test for Con-
formance to BACnet. This standard, now in the public review
process, will provide a comprehensive set of tests that can be
used to determine the communication capabilities of a BACnet
device. The draft version of this standard is already being used
by the BACnet Manufacturers Association (BMA) as the basis
for an independent testing and listing program for BACnet
devices. The BACnet Interest Group -Europe is cooperating
with the BMA in this endeavor and will open and run an inde-
pendent testing laboratory in Europe. A very close and coop-
erative relationship has been developed between the SSPC
and these industry associations.
Conclusion
While this article has focused on the technical develop-
ments leading up to BACnet-2001, much of the real excite-
ment has been in the political and commercial arenas. BACnet
has steadily gained acceptance throughout the world. It has
been translated into Chinese, Japanese and Korean and has
been designated as a national standard in Korea. It is already a
European Community Pre-Standard and is in a parallel ap-
proval process that will lead to its becoming a full-fledged
European and ISO standard. Moreover, recent surveys have
revealed that BACnet installations are in nearly 100 countries
and on every continent, including Antarctica. This has been
the result of one central fact: BACnet is a true consensus stan-
dard of the building automation and control industry whose
development, enhancement and use is open to all.
Note
BACnet is a registered trademark of ASHRAE. Use of trade-
mark names does not imply recommendation of any commer-
cial products by the National Institute of Standards and
Technology.
Steven T. Bushby is leader of the Mechanical Systems and
Controls Group, at the Building and Fire Research Labora-
tory, National Institute of Standards and Technology,
Gaithersburg, Md.
H. Michael Newman is manager of the Utilities Computer
Section at Cornell University, Ithaca, N.Y.
A S HRAE
JOURNAL
5 2
A S H R A E J o u r n a l
F e b r u a r y , 1 9 9 7
The following article was published in ASHRAE Journal, February 1997. © Copyright 1997 American Society of Heating, Refrigerating and Air-Conditioning Engineers,
Inc. It is presented for educational purposes only. This article may not be copied and/or distributed electronically or in paper form without permission of ASHRAE.
An Overview
Of Thermal Envelopes
In Federal Buildings
By Vijay Gupta, P.E.
Member ASHRAE
he U.S. General Services Admin-
istration (GSA) is the Federal Gov-
ernment’s landlord. GSA manages
federal real estate for over 100 civilian
federal agencies and commissions, mak-
ing its portfolio of general office space
among the largest in the United States --
over 8,000 buildings with nearly
300,000,000 ft2 (27.9 km2). Of this total,
48 percent is owned, and 52 percent is
leased.
GSA’s building inventory is as diverse
as the clients it serves. Buildings range
from a 3,000 ft2 (279 m2) border station
at the Canadian border to a several-mil-
lion-square foot Social Security Admin-
istration payment center. Buildings are
as varied as their purposes and include
federal courthouses, Food and Drug
Administration laboratory facilities, and
firing ranges for the Federal Bureau of
Investigation.
The purpose of this article is to pro-
vide an overview of the different types of
thermal envelopes GSA has used in
recent years and a brief review of the
total energy use in those buildings.
GSA’s policy is described in its Facil-
ities Standards for the Public Buildings
Service (PBS-PQ100.1), as follows:
Energy Conservation Standards. The
governing energy design standard is the
Department of Energy Standard 10 CFR,
Part 435 Energy Conservation Voluntary
Performance Standards for Commercial
and Multi-Family High Rise Residential
Buildings; Mandatory for New Federal
Buildings; Interim Rule. GSA has
adopted the latest edition of ASHRAE/
IES Standard 90.1 Energy Efficient
Design of New Buildings Except Low-
Rise Residential Buildings, published
for energy conservation, with the two
amendments that follow:
1. Since it is an industry standard,
ASHRAE/IES 90.1 typically uses the
verbs “recommended,” “suggested,” etc.
Any text phrased as a recommendation
in the Standard will be understood as a
mandatory requirement.
2. Performance requirements desig-
nated as taking effect in 1992 will be
understood to be current requirements.
The buildings described in this article
were planned or designed prior to this
new policy. However, because the fed-
eral government owns and operates its
buildings for periods of 30 - 50 years,
and half of its owned buildings are 50
years old or older, GSA’s policy prior to
1993 was to utilize energy-efficient
About the Author
Vijay Gupta is a senior mechanical en-
gineer with the GSA where he serves as
a technical expert to GSA’s Building
Technologies Division and is program
manager for criteria policy and the
post-occupancy evaluation program.
Gupta has 31 years of engineering ex-
perience, including 22 with GSA. A
registered engineer in five jurisdictions,
he has engineering degrees from Pun-
jab Polytechnic in India and Howard
University in Washington. He is a
member of the ASHRAE Technical
Committee on building envelopes (4.9)
and the Technical Committee on room
air distribution (5.3).
T
The Edward R. Roybal Federal Building in Los
Angeles houses federal courts and executive
agencies.
F e b r u a r y , 1 9 9 7
A S H R A E J o u r n a l
53
building envelopes. The policy will help
GSA reach its goal of reducing energy
consumption in federal buildings by 30
percent of 1993 levels by the Year 2005.
Federal Building and U.S.
Courthouse Tucson, Ariz.
This building is in the planning
stages and will be located in downtown
Tucson. It will have 14 courtrooms,
with 419,000 ft2 (38 927 m2) of gross
space and 257,000 ft2 (23 876 m2) of
occupiable space. The estimated con-
struction cost is $67,182,000. Con-
struction is projected to be completed
by March 1999.
A building energy base study was
performed with numerous options for
the building envelope as well as the
high-efficiency refrigeration machine.
The simulation was performed based on
a commercially available building
energy analysis computer simulation
program.
A summary of the results of the base
study and the three alternates are listed
in the Table 1.
Russell B. Long Federal Building
and U.S. Courthouse in Baton
Rouge, La.
• The Building in Brief: The Russell B.
Long Federal Building and U.S. Court-
house in Baton Rouge is a four-story,
169,000 ft2 (15 701 m2) addition to the
existing federal courthouse. Completed
in August 1994, the facility provides
114,886 ft2 (10.673 m2) of occupiable
space and 10,000 ft2 (929 m2) of secured
parking in its lowest level. While a ma-
jority of the space is configured for feder-
al courts, other tenants include the U.S.
Marshals Service, U.S. Attorney, U.S.
Department of Agriculture, Social Secu-
rity Administration, and the Environmen-
tal Protection Agency.
Procured via a traditional design and
construction methodology, the facility
had a total construction cost of
$19,456,900, or approximately $115 per
square foot.
• Thermal Envelope:
Roof
Built-up with rigid
insulation
R=21.3
U=0.05
Windows Single pane
U=1.12
Walls
Outside surface air film
Precast concrete
Rigid insulation
CMU
Air space
5/8-inch gypsum board
Inside surface air film
R=14.4
U=0.07
• Energy Usage: See Table 2.
Ralph H. Metcalfe Federal Build-
ing in Chicago
• The Building in Brief: The Ralph H.
Metcalfe Federal Building, completed in
June 1991, has taken its place as an inte-
gral part of the Chicago Federal Center
designed by Mies van der Rohe. The 28-
story building incorporates designs and
Base Or
Alternate
Elec
Energy
Cost
Gas Cost
(All HVAC)
Elec Energy
Cost/SF/Yr
HVAC
Energy Cost
HVAC Energy
Cost/SF/Yr
(Including Gas
And Elec)
Base
0.24 U-wall, 0.654 kW/Ton
0.38 U-glass, 0.81 SC-glass
$358,498
$1,905
$0.7966
$136,091
$0.3024
Alt. #1
0.1 U-wall, 0.654 W/Ton
0.38 U-glass, 0.81 SC-glass
$357,899
$1,503
$0.7953
$135,787
$0.3017
Alt. #2
0.24 U-wall, 055 kW/Ton
0.38 U-glass, 0.81 SC-glass
$357,400
$1,959
$0.7942
$134,519
$0.2989
Alt. #3
0.24 U-wall, 0.654 kW/Ton,
1.15 U-glass, 0.709 SC-glass
$351,205
$3,373
$0.7804
$130,123
$0.2892
Table 1. Federal Building/U.S. Courthouse in Tucson It should be noted that none of the alternates provide a large per-
centage improvement relative to the base study.
Alternate #1 provides an HVAC energy cost decrease of approximately 0.22% relative to the base study, due to increased wall performance.
Alternate #2 provides an HVAC energy cost decrease of 1.1% relative to the base study, due to improved chiller electrical performance.
Alternate #3 resulted in an increase in total (combined electrical and gas) energy consumption, no doubt due to use of a much poorer
glass U-value, albeit with a slightly better shading coefficient. Interestingly, though, HVAC energy cost was less than in the base study by
a small margin. Electrical consumption and demand decreased slightly and gas increased. The sum of these changes represented an
approximately 4.4% decrease in energy cost relative to the base study. Electrical demand and consumption generally decreased relative
to the base study during the winter months and increased during the peak cooling months. This could be explained by a heat loss from
the building during winter occupied hours, which resulted in a reduction in required cooling due to internal heat gains. This reduction was
significant enough to provide the small reduction total HVAC energy cost indicated above, due to differences in utility company charges
between electrical and gas consumption, and demand.
Editor’s note: To convert inches to millimeters,
multiply inches by 25.4. To convert to centimeters,
multiply inches by 2.54.
THERMAL ENVELOPES
See Gupta
Continued on page 57
5 4
A S H R A E J o u r n a l
F e b r u a r y , 1 9 9 7
Advertisement in the print
edition formerly in this space.
F e b r u a r y , 1 9 9 7
A S H R A E J o u r n a l
55
Advertisement in the print
edition formerly in this space.
5 6
A S H R A E J o u r n a l
F e b r u a r y , 1 9 9 7
Advertisement in the print
edition formerly in this space.
F e b r u a r y , 1 9 9 7
A S H R A E J o u r n a l
57
materials used in the other federal build-
ings, and has 758,000 ft2 (70 421 m2) of
gross area with approximately 530,000
ft2 (49 239 m2) of occupiable space. Oc-
cupied by multiple tenant agencies, the
Environmental Protection Agency and
the Department of Housing and Urban
Development are major tenants. Metcal-
fe was the first GSA design-build
project of its kind. At the completion of
construction, the government decided to
purchase the facility at a price of $157
million.
• Thermal Envelope:
Roof
Single ply membrane with
extruded polystyrene
insulation
R=24
U=0.04
Windows Double pane
U=0.55
Walls
Outside surface air film
Thermal granite
Semi-rigid mineral fiber
insulation
5/8-inch gypsum board
Inside surface air film
R=20
U=0.05
• Energy Usage: See Table 2.
Border Station in International
Falls, Minn.
• The Building in Brief: The Interna-
tional Falls border station is a new facil-
ity, occupied in November 1993, with a
1.4-acre (.57- hectare) site and a 14,000
ft2 (1 301 m2) of gross built area, built at
a cost of $2.2 million. It is a two-story
structure, with approximately 4,000 ft2
(372 m2) at the main level and 10,000 ft2
(929 m2) on the upper level.
The building serves the Immigration
and Naturalization Service (INS) and the
Customs Service (a total of about 10
employees), plus traffic including pedes-
trians, automobiles, light trucks, and
heavy, oversized trucks. The facility is in
operation 24 hours a day.
• Thermal Envelope:
Roof
Ballasted membrane roof
on 6 inches of ridged insu-
lation on gyp board on
metal deck on gyp board
above ceiling air space
and acoustic tile
R=27.48
U=0.036
Windows 1-inch insulated
U=0.38
Walls
Outside surface air film
8-inch CMU
4-inch rigid insulation
Air space resistance
4-inch glazed CMU
Inside surface air film
R=18.75
U=0.053
• Energy Usage: See Table 2.
U.S. Courthouse Kansas City, Kan.
• The Building in Brief: The new
U.S. Courthouse in Kansas City pro-
vides 274,820 ft2 (25 532 m2) of gross
space, with 165,000 ft2 (15 329 m2) of
THERMAL ENVELOPES
Gupta
Continued from page 53
The Border Station at International Falls, Minn.
Advertisement in the print
edition formerly in this space.
5 8
A S H R A E J o u r n a l
F e b r u a r y , 1 9 9 7
occupied space to house courts’ func-
tions and other federal agencies. Con-
structed to meet the courts’ 10-year
plan, it includes a conversion strategy
to change office space to courtrooms
when necessary to meet projected 30-
year needs. The courthouse was com-
pleted in 1993, on a budget of $33.5
million, at about $123 per square foot.
The eight-story facility houses 280 em-
ployees.
• Thermal Envelope:
Roof
Rubber membrane with
polyisopropolene insula-
tion
R=20
U=0.05
Windows Double-pane with .25-
inch air space
U=0.60
Walls
Outside surface air film
6-inch precast concrete
6-inch insulation R-19
.75-inch gypsum board
Inside surface air film
R=21.5
U=0.047
• Energy Usage: See Table 2.
Edward R. Roybal Federal Building
in Los Angeles
• The Building in Brief: The Edward
R. Roybal Federal Center and Federal
Courthouse/Building is located in the
Federal Center in downtown Los Ange-
les. The new 21-story federal building
houses the U.S. Courts and federal exec-
utive agencies. It is situated on a land-
scaped plaza linking it with three other
buildings that comprise the center (the
existing federal building, the new Met-
ropolitan Detention Center, and the new
Veterans Affairs Outpatient Clinic). Be-
low the plaza is a three-level parking ga-
rage with 1,200 parking spaces. The
gross area is approximately 1,200,000
ft2 (111 484 m2) and includes parking.
Net building occupiable space is ap-
proximately 570,000 ft2 (52 955 m2).
• Thermal Envelope:
Roof
Single-ply rubber mem-
brane with polyurethane
insulation
R=15.5
U=0.06
Windows Single pane
U=1.12
Walls
Outside surface air film
1.25-inch limestone
4-inch masonry
1-inch airspace
3.5-inch batt insulation
5/8-inch gypsum board
Inside surface air film
R=12.8
U=0.08
• Energy Usage: See Table 2.
Oakland Federal Building in Oak-
land, Calif.
• The Building in Brief: The twin
tower building is 18 stories, and consists
of 1,058,000 ft2 (98 292 m2) of gross
space and 723,000 ft2 (67 169 m2) of oc-
cupiable space. At the base of the build-
ing, the lower five floors create a U-
shape. Linking the two towers is a 75-
foot high skylit rotunda. A glazed bridge
links the two towers at the 13th and 14th
levels. On either side of the plaza in the
low-rise five-story wings are the court-
house and the auditorium.
Housing more than 3,300 employees,
the primary occupants of the building
are the Internal Revenue Service, Veter-
ans Affairs, Department of Energy, the
U.S. District Courts and other federal
agencies from the Greater Bay Area.
Construction began in December of
1990 and was completed in August
1993. Construction cost for base build-
ing and tenant improvements totaled
$156 million.
• Thermal Envelope:
Roof
Single-ply rubber mem-
brane with polyurethane
insulation
R=15.5
U=0.06
Windows Single pane
1 Includes existing building.
2 Border station is 24-hour operation.
3 Excessive energy use is caused by the sidelighting and extreme temperature conditions.
Table 2. Energy usage for the buildings in this overview of thermal envelopes.
Building
Location
GSF
BTU Totals
(millions)
Btu/
SF/Yr
(thousands)
Cost
Totals
Cost/
SF
Richard B. Rus-
sell FB/CT1
Baton Rouge,
LA
270,497
9,424
38.43
$174,374
$.64
Ralph J. Met-
calfe FB
Chicago
828,782
54,251
65.45
$1,186,253
$1.43
Border
Station2,3
International
Falls, MN
11,954
2,720
227.53
$24,709
$2.06
Kansas City FB/
CT
Kansas City
273,220
15,970
58.45
$261,152
$.95
Edward R. Roy-
bal FB/CT1
Los Angeles
2,237,619
129,198
57.73
$3,150,471
$1.40
Oakland CT/FB
Oakland, CA
816,944
51,952
63.59
$1,205,681
$1.47
Border Station2
Otay Mesa, CA
231,532
28,208
121.83
$393,103
$1.69
Robert A. Young
FB
St. Louis
1,102,938
70,223
63.69
$1,101,617
$.99
F e b r u a r y , 1 9 9 7
A S H R A E J o u r n a l
59
U=1.12
Walls
Outside surface air film
1.25-inch limestone
4-inch precast concrete
1-inch airspace
3.5-inch batt insulation
5/8-inch gypsum board
Inside surface air film
R=12.8
U=0.08
• Energy Usage: See Table 2.
United States Border Station at
Otay Mesa, Calif.
• The Building in Brief: The Border
Station at Otay Mesa consists of seven
buildings, four original buildings con-
structed between 1984 and 1985, and
three completed between 1993 and
1994. New work included develop-
ment of a 101-truck-bay commercial
inspection dock with associated im-
port cargo building, canopied entry
and exit booths, bulk import lot and
warehouse, hazardous waste facility,
and site work.
Renovation work included replace-
ment of glazing at the headhouse and
main building, expansion of primary and
secondary inspection areas in the non-
commercial vehicle inspection area, and
alterations to provide commercial export
facilities. Design began in June 1991, the
construction contract was awarded in
March 1993, and the facility opened in
September 1994. The approximate con-
struction cost for new construction and
renovation was $21,284,000. The entire
complex has 231,532 ft2 (21 509 m2).
Federal inspection services with bor-
der-related responsibilities include the
U.S. Customs Service, Department of
Agriculture, Food and Drug Administra-
tion, Immigration and Naturalization
Service, and the Fish and Wildlife Ser-
vice. Traffic figures for 1994 recorded
3,860,909 passengers, 439,654 commer-
cial vehicles, and 361,159 pedestrians.
• Thermal Envelope:
Roof
Built-up roof on concrete
toping slab on metal deck
with R-19 batt insulation
R-22.34
U=0.045
Windows Single pane
U=1.12
Walls
Outside surface air film
8-inch CMU
4-inch rigid insulation
Advertisement in the print
edition formerly in this space.
Advertisement in the print
edition formerly in this space.
Air space resistance
4-inch rigid insulation
Air space resistance
4-inch glazed CMU
Inside surface air film
R=18.75
U=0.053
• Energy Usage: See Table 2.
Robert A. Young Federal Building
in St. Louis, Mo.
• The Building in Brief: Built in 1931
as a display and distribution center, the
Mart Building was acquired after the war
by the Army and then by GSA, and even-
tually converted to office space.
When GSA began to plan consolida-
tion of tenants from leased space to fed-
erally owned buildings in the early
1980s, GSA designated the Mart Build-
ing a Demonstration Building in its
Advanced Technologies Buildings pro-
gram and began the necessary major
renovations to bring the space up to the
standards of contemporary office space.
The entire facility was gutted, circula-
tion patterns revised, and all systems
replaced.
Renovations were completed in Sep-
tember 1990 at the cost of $55 million.
The building consists of 1,162,900 ft2
(108 037 m2) of gross space, with
818,000 ft 2 (75 995 m2) of occupiable
space, including a 10-story tower and a
10-story main building plus basement.
• Thermal Envelope:
Roof
Rubber membrane with
extruded polystyrene
insulation
R=20
U=0.05
Windows Single pane
U=0.95
Walls
Outside surface air film
12-inch masonry
3.5-inch insulation
.75-inch sheetrock
inside surface air film
R=13.5
U=0.072
• Energy Usage: See Table 2.
Conclusion
This overview of thermal envelopes
and energy usage illustrates the wide
variations that can exist. A number of
factors affect energy usage: geographic
location, type of occupancy, building
envelope, local climatic conditions,
ventilation requirements, and effi-
ciency of equipment. Although a build-
ing envelope’s energy performance can
be simulated (as discussed in the Tuc-
son project), the optimization of a
building envelope to minimize energy
usage is a complex and challenging
task. With so many variables present, it
is very difficult, if not impossible, to
manipulate each one to achieve the
optimum solution.
The data serve to illustrate the wide
variations in construction of typical fed-
eral buildings. It can be seen that while
envelope design must of necessity
impact total energy use, there are so
many other factors involved that in many
cases it plays only a minor role.

Please circle the appropriate number
on the Reader Service Card at the back
of the publication.
Extremely Helpful ........................462
Helpful.......................................463
Somewhat Helpful.......................464
Not Helpful.................................465
Advertisement in the print
edition formerly in this space.
Advertisement in the print
edition formerly in this space.
A S HRAE
JOURNAL
2 6
A S H R A E J o u r n a l
F e b r u a r y , 1 9 9 7
The following article was published in ASHRAE Journal, February 1997. © Copyright 1997 American Society of Heating, Refrigerating and Air-Conditioning Engineers,
Inc. It is presented for educational purposes only. This article may not be copied and/or distributed electronically or in paper form without permission of ASHRAE.
The Memorial Tunnel Fire
Ventilation Test Program
By Kelly A. Giblin, P.E.
Associate Member ASHRAE
hen the 1999 edition of the ASH-
RAE Applications Handbook is
published, the chapter on Enclosed Vehic-
ular Facilities will contain significant new
material on tunnel ventilation. The rea-
son? The recent completion of a six-year,
$38 million program of full-scale fire
tests conducted in an abandoned highway
tunnel in West Virginia, known as the
Memorial Tunnel Fire Ventilation Test
Program (MTFVTP).
But ASHRAE members don't have to
wait until 1999 to learn about the test
results. ASHRAE Technical Committee
TC 5.9 will be sponsoring a symposium
at the 1997 Annual Meeting in Boston
detailing the history, scope, and results
of the MTFVTP, which are briefly sum-
marized in this article.
Background
The need for validation of the method-
ologies and criteria used in the design of
tunnel ventilation systems was recognized
by the members of TC 5.9 more than 10
years ago. About that time, the Federal
Highway Administration (FHWA) and the
Massachusetts
Highway
Department
(MHD) were beginning preliminary de-
sign for the construction of a massive
highway/tunnel project in Boston known
as the Central Artery/Tunnel (CA/T). TC
5.9, which included several members of
the design team, convinced the FHWA
and MHD to support a tunnel ventilation
test program as part of the design effort.
In 1989, the FHWA and MHD autho-
rized a subcommittee of TC 5.9 to develop
a scope of work for a comprehensive fire
ventilation test program in the Memorial
Tunnel, which had been closed two years
earlier when the West Virginia Turnpike
was realigned. Shortly thereafter, the
TC 5.9 subcommittee drafted a report that
assessed the existing tunnel facilities, out-
lined the modifications required, indicated
the ventilation equipment/configurations
About the Author
Kelly A. Giblin, P.E., is chairman of
ASHRAE Technical Committee (TC)
5.9 Enclosed Vehicular Facilities. He is
the supervisor of engineering design at
New Jersey Transit Corp., Newark,
N.J., and is the project manager for an
$18 million subway ventilation system
currently in design. Giblin has a bache-
lor’s degree in mechanical engineering
and a master’s degree in transportation
from New Jersey Institute of Technolo-
gy. He is a licensed Professional Engi-
neer in three states, and a licensed fire
protection, mechanical and plumbing
inspector in New Jersey.
W
Workers install
elbow duct sec-
tion at the South
Portal at the Me-
morial Tunnel in
West Virginia.
The abandoned
highway tunnel
was used for a
six-year, $38
million program
of fire ventila-
tion tests.
F e b r u a r y , 1 9 9 7
A S H R A E J o u r n a l
27
that should be tested, and specified the types of tests to be per-
formed. Subsequently, the consortium designing the CA/T project
developed construction plans and specifications for the tunnel
modifications, while the TC 5.9 subcommittee completed a
detailed test plan.
The Test Facility
Located near Charleston, W. Va., the Memorial Tunnel was
constructed in 1953 and later became part of the Interstate High-
way System. The two-lane tunnel is 2800 ft (853 m) long and has
a 3.2% grade from the south to the north portal. It has a total
cross-sectional area of 650 ft2 (60.4 m2), including a 390 ft2
(36.2 m2) vehicular area and 260 ft2 (24.2 m2) ceiling plenum
(see Figure 1). The ceiling plenum, which was later removed for
longitudinal jet fan testing, was divided into supply and exhaust
sections whose areas varied linearly along the length of the tun-
nel. Supply outlets were located near the roadway surface, while
exhaust inlets were in the tunnel ceiling.
The modifications made to the tunnel for the test program
included the installation of new central fan plants in both the
north and south fan rooms (see Figure 2). Three 300 hp (224
kW) fully reversible axial flow fans with external cooling were
installed in each fan room. Each fan was capable of moving
200,000 cfm (94.4 m3/s) at 5.2 in. water gauge (1294 Pa), and
was rated to withstand temperatures up to 600°F (316°C), and
had adjustable frequency drives capable of varying the fan speed
between 120 and 1200 rpm in either direction. These fans would
be used in the full and partial transverse ventilation tests.
A mid-tunnel bulkhead was installed in the existing ceiling
plenum to allow for two zone ventilation. In addition, openings
were made in the wall dividing the supply and exhaust sections
of the ceiling plenum to allow for airflow patterns that would
occur without that wall. When the transverse tests were com-
pleted, the ceiling plenum was removed and the jet fans were
installed. Twenty-four 75 hp (56 kW) axial flow jet fans were
suspended from the tunnel ceiling in equally spaced groups of
three. Each fan was capable of moving 91,000 cfm (43.0 m3/s)
at an exit velocity of 6730 fpm (32.4 m2/s), and was rated to
withstand temperatures up to 570°F (299°C).
In addition to the above fan systems, the test program
required the installation of equipment to simulate tunnel fires;
a chilled water plant to provide cooling to instrumentation and
equipment; a fire suppression system; and data acquisition,
control and monitoring equipment. The latter included instru-
ment trees located strategically throughout the tunnel to mea-
sure air temperature, air velocity and gas concentration.
Air temperature was measured through the use of thermocou-
ples. Air velocity measurements were taken using differential
pressure instrumentation with three different ranges. The gas
sampling system analyzed levels of carbon monoxide, carbon
dioxide, and total hydrocarbon content. There were also two mete-
orological stations outside the tunnel portals. In total, over 1400
instrument sensing points recorded data once every second during
the tests, yielding up to 3 million points of information for each of
the 98 tests conducted.
The Test Plan
The stated objectives of the MTVFTP were to:
• Develop a comprehensive database regarding temperature
and smoke movement from full-scale fire ventilation tests which
would permit a definitive comparative evaluation of the capabil-
ities of transverse and longitudinal ventilation systems to manage
smoke and heat in a fire emergency; and,
• Determine, under full-scale fire test conditions, the relative ef-
fectiveness of various ventilation system configurations, ventila-
tion rates, and operating modes in the management of the spread of
smoke and heat for tunnel fires of varying intensities.
To accomplish these objectives, the various fan systems
were tested for fire sizes of 10, 20, 50 and 100 megawatts
(MW). For perspective, a 20 MW fire is representative of a
truck or bus fire, while a 100 MW fire represents a fire involv-
ing a fuel spill. Variations were also made in airflow quantity,
longitudinal air velocity near the fire, and fan response time.
In addition tests were conducted to assess the impact of
longitudinal air velocity on foam suppression system performance.
The original test plan issued in July, 1990 outlined 18 test
sequences totaling 130 individual tests. However, six months
into the actual testing, it became apparent that six of the
TUN N E L VEN T I L A T I O N
Figure 1: A cross-section of the Memorial Tunnel, looking
north.
Figure 2: Layout of the fan room at the South Portal.
2 8
A S H R A E J o u r n a l
F e b r u a r y , 1 9 9 7
sequences could be deleted, and only 98 individual tests were
eventually conducted.
Full Transverse Ventilation Tests
Full transverse ventilation, whereby a distribution pattern of
forced air is uniformly supplied and exhausted the full length of
the tunnel, was tested for fire sizes of 10, 20 and 50 MW. Both bal-
anced (equal supply and exhaust) and unbalanced (excess
exhaust) flows were tested.
The test results showed that balanced full transverse venti-
lation provides insufficient smoke management capabilities
for fire sizes of 20 MW and greater, and cannot create longi-
tudinal airflow in the tunnel. Unbalanced flows generated
enough longitudinal airflow to provide effective temperature
management up to the 20 MW fire size, but smoke migration
was still a problem at that level.
Partial Transverse Exhaust Ventilation
A partial transverse exhaust ventilation system extracts air in a
uniform pattern throughout the length of the tunnel, with no supply
air provided. This type of system was tested for both 20 and 50 MW
fire sizes. For a 20 MW fire, an exhaust rate of 80 cfm/lf (0.124 m3/
s/lm) contained smoke and heat effectively within 200 ft (61 m). An
exhaust rate of 100 cfm/lf (0.155 m3/s/lm), the current standard rec-
ommended in the ASHRAE Applications Handbook, limited
acceptable smoke and heat migration to within about 700 ft (213 m)
for a 50 MW fire. Like full transverse ventilation, it was also sensi-
tive to the fire location because it offers no control over the direction
of longitudinal airflow.
Partial Transverse Supply Ventilation
A partial transverse supply ventilation system distributes air in
a uniform pattern throughout the length of the tunnel, with no air
exhausted. This type of system was tested for only 20 MW fires.
Although capable of providing longitudinal airflow to the tunnel,
partial transverse supply ventilation did not provide adequate
smoke and temperature management.
300-hp (224 kW) central axial fans were placed through
hatch in ceiling into fan room.
Advertisement in the print
edition formerly in this space.
F e b r u a r y , 1 9 9 7
A S H R A E J o u r n a l
29
Two-Zone Partial Transverse
Ventilation
This ventilation scheme is not sensi-
tive to fire location because the direction
of the longitudinal airflow can be con-
trolled. This is accomplished by operat-
ing one zone in the partial transverse
supply mode, and the other in the partial
transverse exhaust mode. Tests with fire
sizes of 20, 50 and 100 MW were con-
ducted. For a 20 MW fire, a ventilation
rate of 100 cfm/lf (0.155 m3/s/lm) con-
tained temperatures within 100 ft (31 m)
of the fire, and smoke migration within
200 ft (61 m) upgrade and 150 ft (46 m)
downgrade of the fire. Stratification of
the smoke at the ceiling required air
velocities of 350 fpm (1.78 m/s) upgrade
and 150 fpm (0.76 m/s) downgrade of
the fire. The 50 MW fire required a ven-
tilation rate of 150 cfm/ft (0.232 m3/s/
lm) to achieve the same results.
Partial Transverse Ventilation
with Single Point
Extraction
Single point extraction (SPE) systems
use a series of large exhaust inlets with nor-
mally closed dampers, located the length of
the tunnel. The inlet dampers are opened to
provide smoke extraction at a point nearest
the fire (or other optimum location).
This type of system was tested with fire
sizes of 20 and 50 MW. The tests revealed
that SPE was effective at controlling tem-
perature and smoke migration for 50 MW
fires when a ventilation rate of 110 cfm/lf
(0.170 m3/s/lm) was employed.
However, the most critical variables for
SPE systems were found to be the size and
location of the exhaust inlet. Inlets upgrade
from the fire location provided significantly
better performance.
Partial Transverse Ventilation
with Oversized Exhaust Ports
This system uses a standard partial trans-
verse exhaust system supplemented with
larger, normally closed emergency exhaust
ports containing fusible link dampers or
drop out panels, which can open locally to
the fire. For these tests, the oversized
exhaust ports were installed in pairs above
the fire test area in the plenum ceiling.
The tests showed that the plastic drop
out panels did not fuse until nearly twice
the intended temperature, while the fusible
link dampers provided quick response.
Compared to conventional exhaust ports,
this system displayed significant improve-
ment in smoke and temperature manage-
ment using ventilation rates as low as 85
cfm/lf (0.132 m3/s/lm).
Point Supply and Point Exhaust
Operations
The purpose of these tests was to deter-
mine the minimum air velocity required to
prevent backlayering, the movement of
smoke in the opposite direction of the
exhausted air. This value, which can be
calculated theoretically, is known as the
"critical velocity."
The tests revealed that, for 10, 20 and
50 MW fires, the measured critical
velocity was higher than the theoretical
values calculated. A velocity of at least
440 fpm (2.24 m/s) was required to pre-
vent backlayering for fire sizes of 25
MW and lower. For a fire approaching
50 MW, the necessary velocity was at
least 540 fpm (2.74 m/s).
TUN N E L VEN T I L A T I O N
Advertisement in the print
edition formerly in this space.
3 0
A S H R A E J o u r n a l
F e b r u a r y , 1 9 9 7
Longitudinal Ventilation with Jet Fans
Fifteen tests for fire sizes of 10, 20, 50 and 100 MW were con-
ducted for this method, which uses jet fans that discharge air at high
velocities, which generates longitudinal airflow. The jet fans,
installed the length of the tunnel as indicated above, induce the lon-
gitudinal airflow by impulse rather than moving the air directly.
The test results indicated that this method was effective for
smoke and temperature control for each fire size where longitu-
dinal air velocities of 500 fpm (2.54 m/s) were created. However,
the thermal effects of the fire and the area and grade of the tunnel
were found to be significant factors in the ability of the system
to achieve this velocity. Thus, the air velocity needed to over-
come these effects may exceed the minimum velocity to prevent
backlayering.
Natural Ventilation
Two tests were conducted to assess the impact of natural ven-
tilation due to grade and the thermal effects of the fire. The pri-
mary observation from these tests was that smoke could spread
upgrade quite rapidly, filling the tunnel within 3 to 5 minutes for
20 and 50 MW fires. The average smoke velocities measured for
these fire sizes were 435 fpm (2.2 m/s) and 780 fpm (4.0 m/s)
respectively, traveling upgrade. Natural airflows essentially kept
the tunnel downgrade of the fire free of smoke.
Foam Suppression System Tests
A foam suppression system was employed for six of the tests
to determine the impact of longitudinal air velocities on the per-
formance of the suppression system. Four 50 MW fire tests
using the various transverse ventilation schemes described pre-
viously were conducted using an aqueous foam fire suppression
system. Two additional tests were made with the jet fan systems
for 50 and 100 MW fire sizes. The tests showed that the effec-
tiveness of ceiling-mounted discharge nozzles was not impacted
by even the highest longitudinal air velocity of 825 fpm (4.20 m/
s), with the fire being extinguished within 30 seconds. Where
sidewall nozzles were used, the suppression time increased to
two minutes.
Conclusion
The MTFVTP represents a unique opportunity to assess and
validate the various models, theories, standards and methodolo-
gies used in tunnel ventilation design against actual, full-scale test
results.
The data gathered will have international appeal, and will
likely be of interest to tunnel owners/operators, firefighting per-
sonnel and academia, as well as tunnel design engineers.
ASHRAE can be proud that it played a major role in advancing
this field into the 21st century.
Finally, it should be noted that savings in design and con-
struction of the CA/T project which provided funding for the
MTFVTP will more than recoup the $38 million cost of the
program. The members of TC 5.9 hope to see you at the
MTFVTP symposium in Boston.

Please circle the appropriate number on the Reader Service
Card at the back of the publication.
Extremely Helpful ........................................................450
Helpful.......................................................................451
Somewhat Helpful.......................................................452
Not Helpful.................................................................453
Advertisement in the print
edition formerly in this space.
A S HRAE
JOURNAL
4 4
A S H R A E J o u r n a l
F e b r u a r y , 1 9 9 7
The following article was published in ASHRAE Journal, February 1997. © Copyright 1997 American Society of Heating, Refrigerating and Air-Conditioning Engineers,
Inc. It is presented for educational purposes only. This article may not be copied and/or distributed electronically or in paper form without permission of ASHRAE.
HVAC System Trend Analysis
By Stephen B. Austin, P.E.
Member ASHRAE
VAC System Trend Analysis is
essential to ensuring proper per-
formance of an air handling system. You
can’t tell exactly what is going on by
watching a unit’s instantaneous opera-
tion. You need to see the simultaneous
interaction of all the components in the
system. And you need to see this interac-
tion over an extended period of time
under a variety of conditions.
• Have you verified that your HVAC
system is operating as efficiently as it
was designed?
• Is the system providing the savings
it was justified on?
• Could some of your hardware be de-
fective?
• Have devices been misapplied?
• Could the current sequence of oper-
ation be reducing equipment life?
We thought the plant air handling
units were operating reasonably well. In
fact, we watched the system’s graphical
interface and everything looked fine. We
spent a lot of time and effort in calibrat-
ing devices and performing preventive
maintenance on equipment. However,
when we began to systematically collect
and analyze trend data, we were sur-
prised by what we found.
While most engineers will agree with
the concept, the author’s experience is
that few people actually perform com-
prehensive, systematic HVAC System
Trend Analysis. This article is intended
to emphasize the considerable benefits
of expending the necessary effort. The
following discussion is a summary of the
surprises we uncovered and other useful
information including:
• How to setup a trend;
• How to analyze a trend;
• What types of problems are typical-
ly encountered; and
• What can be done to correct some of
these problems.
Background
The plant air handling system con-
sists of over 100 air handling units of
various capacities and arrangements.
They provide conditioned air for a large
pharmaceutical and chemical manufac-
turing facility. A Direct Digital Control /
Energy Management System (DDC/
EMS) provides individual unit control
and system time-event programs. Typi-
cal DDC/EMS control functions are
shown in Table 1.
What’s Wrong With This Picture?
Figure 1 is an example of an actual
HVAC System Trend Analysis. This
About the Author
Stephen B. Austin, P.E., is a principle
project engineer with Glaxo Wellcome,
Inc. in Research Triangle Park, N.C. He
has more than 15 years of experience in
energy, automation and utilities. He has
a master’s degree in mechanical engi-
neering from North Carolina State Uni-
versity, and is a registered Professional
Engineer in North and South Carolina.
He is a member of ASHRAE and the
International Society of Pharmaceuti-
cal Engineers (ISPE).
H
Figure 1:
Graph shows
the unit was
running dur-
ing unoccu-
pied periods
on Wednes-
day, Satur-
day and the
second Mon-
day (Monday
2).
See Austin
Continued on page 46
F e b r u a r y , 1 9 9 7
A S H R A E J o u r n a l
45
Advertisement in the print
edition formerly in this space.
4 6
A S H R A E J o u r n a l
F e b r u a r y , 1 9 9 7
sample air handling unit is a single zone
unit with supply and return air fans; a set
of interlocked dampers for outside
return, and mixed air; and chilled water
and reheat coils. The unit uses the DDC/
EMS control strategies shown in Table 1.
Why Is This Unit On At Night?
Figure 1 shows that on Wednesday,
Saturday and the second Monday morn-
ings the unit was running during unoccu-
pied periods. Night Cycle cooling mode
is supposed to keep the air handler off
during these periods unless the space
temperature reaches 82°F (31°C). The
space temperature had only reached
77°F (25°C) but the unit was on and
maintaining 68°F (20°C). What is going
on?
In this case, Night Purge started the
unit to pre-cool the space before occu-
pancy. Night Purge will use outside air to
pre-cool the space if all the Night Purge
criteria are satisfied. (See Table 1). Since
all five Night Purge criteria were satis-
fied, the fan started and the outdoor air
dampers went to 100% open. If any one
of these conditions had failed, the unit
would have stopped.
That explains why the air handler was
running during an unoccupied period,
but...
Why Is This Unit Short Cycling?
Figure 1 shows short cycling of the
fan and economizer before the occupied
periods on Wednesday, Saturday, and the
second Monday mornings. The unit
stopped and started on average every 16
minutes during these periods.
Two things caused this to happen.
First, the unit would stop during Night
Purge when the space temperature
dropped just below the Night Purge set-
point of 68°F (20°C). When the temper-
ature increased slightly, the unit would
restart. This is shown on Wednesday and
the second Monday. The unit cycled to
maintain 68°F space temperature.
Second, after Night Purge satisfied its
five criteria, the unit started. If any of
these conditions had failed, the unit
would stop. That is what happened on
Saturday morning. Before the space
temperature reached 68°F, the outdoor
air increased to within 10°F (6°C) of the
space temperature, Night Purge criteria
#5. The unit stopped. Within a few min-
utes, the space temperature increased so
the conditions for Night Purge were sat-
isfied again.
These cycles repeated over and over.
Not only did this cost energy compared
to a more stable operation, but more
importantly, it put a great deal of unnec-
essary stress on belts and motors.
The problem was a result of no dead-
band on the Night Purge criteria or tem-
perature
setpoint.
We
solved
the
excessive cycling by programming a
minimum off-time of 23 minutes and a
minimum on-time of 7 minutes for all
our units. This is consistent with the
motor manufacturer’s recommendation
for the minimum time between starts.
Now the units won’t short cycle regard-
less of temperature or conditions.
We noticed from other trends the same
short cycling occurred when a unit was in
Night Cycle. The minimum on- and off-
times for the fans corrected these short-
cycling situations.
Why Is The Economizer Cycling?
Figure 2 shows the economizer oper-
ation in action on Tuesday. The space
temperature was above its cooling set-
point,
74°F
(23°C).
Cooling
was
required. The economizer routine evalu-
ated whether return air or outside air had
lower heat content. From startup until
11:20 a.m., outside air had a higher heat
content so the economizer held the out-
door air dampers in their minimum posi-
tion, 10%. The chilled water valve
modulated to maintain space conditions.
At 11:20 a.m. the outdoor air enthalpy
dropped below the return air enthalpy so
the economizer went full open. Chilled
water was still required, but not as much
if return air had been used. Shortly after-
ward, the outdoor air conditions changed
slightly and return air became more eco-
nomical to use.
During the next six hours the econo-
mizer routine was bouncing back and
forth between return air and outside air.
Table 1: Typical DDC / Ems Control Functions
Discharge Air Temperature Reset - The discharge air temperature is reset from
55°F to 65°F (12.8°C to 18°C) as the space temperature decreases from 74°F to
70°F (23°C to 21°C).
Return Air Humidity Control - The chilled water coil is modulated as required to
keep the return air humidity below 62%. Reheat is used to prevent over-cooling the
space.
Economizer Cycle - An economizer routine (enthalpy control) uses either outside
air or return air, whichever has a lower heat content. To keep the space from being
over cooled, economizer control will mix return air with outside air if necessary. A
minimum ventilation rate of 10% outside air is used during occupancy.
Night Cycle - Night Cycle shuts off an air handling unit during unoccupied periods
if the space) and 82°F (28°C). The sample unit has an unoccupied period of 5 p.m.
to 5:30 a.m.
Night Purge - Night purge pre-cools the space with outside air during Night Cycle
to reduce the amount of mechanical cooling required to cool the space during
startup. The Night Purge criteria are:
1. Less than six hours before occupancy
2. Outdoor air temperature is above summer-winter switchover point
(50°F or 10°C)
3. Outdoor air dewpoint is less than 50°F (10°C)
4. Space temperature is at least 65°F (18°C)
5. Space temperature is at least 10°F (6°C) above outdoor air temperature
Optimum Stop - Optimum Stops the air handling unit as much as an hour before
the end of an occupied period if the program predicts the space will maintain condi-
tions through occupancy.
Optimum Start - Optimum Start starts the unit prior to occupancy, but no earlier
than necessary, to have the space conditions satisfied at occupancy.
Austin
Continued from page 44
See Austin
Continued on page 48
F e b r u a r y , 1 9 9 7
A S H R A E J o u r n a l
47
Advertisement in the print
edition formerly in this space.
4 8
A S H R A E J o u r n a l
F e b r u a r y , 1 9 9 7
This situation can vary the air balance
between different air handling units and
cause temporary fluctuations in room
pressures. The variance is caused by the
differences in the pressure losses of the
return and exhaust ducts.
The
economizer
short
cycling
occurred because there was no deadband
on the enthalpy calculation. We reme-
died this by adding a make-and-break
point for switchover. The program will
not switch the primary air stream until
the secondary air stream is one Btu per
pound lower. This prevents the econo-
mizer from short cycling.
As an additional check, we verified
the unit’s proper economizer and chilled
water valve operation. The chilled water
valve should be closed unless the econo-
mizer is at minimum or maximum posi-
tion. The trend data confirmed that the
routine was operating as it was intended.
Where Did That Blip Come From?
Figure 3 shows on Wednesday the unit
stopped at 4 p.m., one hour before the 5
p.m. scheduled unoccupied period. The
fan stopped and the economizer went to
the closed position. The unit shut down
because the Optimum Stop routine
determined, based on history, that the
space would not exceed its occupied
cooling setpoint for the rest of the occu-
pied period. However, the unit restarted
at 4:05 p.m. and stayed on until 5 p.m.,
the beginning of the unoccupied period.
Optimum Stop stopped the unit as it was
supposed to, but the unit restarted within
a few minutes. Why?
As it turns out, the master clock was
resetting the individual controllers’
clocks periodically. Due to the amount
of communication bus traffic, the master
clock and the controller clocks would get
slightly out of synch. After a controller’s
internal clock was reset, it looked at all
global commands and followed a com-
mand priority. Because the unit was
technically in Occupied Mode (the high-
est priority), it overrode the Optimum
Stop command. The unit was com-
manded back on when the clock reset.
This might not seem like a huge waste
of energy but it did keep the units on
longer than necessary. The problem was
Figure 2: Graph shows the economizer short-cycling on Tuesday because there
was no deadband on the enthalpy calculation.
Figure 3: The unit stopped Wednesday at 4 p.m., one hour before the scheduled
unoccupied period, and then restarted due to an internal clock reset.
Figure 4: On Friday at 12:30 a.m. the outside air temperature increased abrupt-
ly from 31°F (-.55°C) to 55°F (12.7°C). At 6 a.m. it dropped back to 33°F (.55°C).
Austin
Continued from page 46
F e b r u a r y , 1 9 9 7
49
corrected by adjusting the priority of the Optimum Stop com-
mand so the program would not override it with an Occupied
Mode command.
Can Weather Change That Fast?
Figure 4 shows on Friday morning the outside air tempera-
ture increased abruptly at 12:30 a.m. from 31°F to 55°F (-.55°C
to 12.8°C). It stayed constant for several hours and then at 6
a.m. it dropped back to 33°F (.55°C). Something similar occurs
the following day at the same time. What caused the outdoor
temperature to change so quickly?
The problem was that the outdoor air sensor for this unit was
located in the outdoor air intake of another air handling unit.
That unit was off for Night Cycle from 12:30 a.m. to 6 a.m.
During this time the unit was not bringing in outside air across
the sensor. Warm room air was backing up into the outdoor air
intake and heating the sensor. When the unit started, outside air
was brought across the sensor and the true outdoor air temper-
ature was measured. Due to sensor placement, anytime the unit
was off the reported reading was much higher than the true out-
door air temperature. The colder the outside air, the more dra-
matic the difference.
To make matters worse, this sensor provided an outdoor air
signal for several units. The problem caused all the units to stay
out of economizer operation when they should have been using
the economizer. Energy was wasted.
We corrected the situation by installing three temperature
and humidity sensors to serve the entire site. (If you use one
Figure 5: How to perform a typical HVAC trend analysis.
Advertisement in the print
edition formerly in this space.
Advertisement in the print
edition formerly in this space.
5 0
A S H R A E J o u r n a l
F e b r u a r y , 1 9 9 7
sensor, you do not know when it is bad.
If you use two sensors, you know when
one is bad, but you do not know which
one). We located the sensors in shielded
boxes to give reliable temperature and
humidity readings. We compare the
readings, average the two closest, and
transmit the average to all controllers. If
the third reading is more than 10% dif-
ferent from the average, we generate a
calibration alarm for that device.
That Space Doesn’t Require Much
Cooling Does It?
Figure 1 shows that on Wednesday
through Saturday the unit maintains
space conditions without chilled water
or outside air for cooling. (There was
some economizer control on Friday
afternoon). While at first this seems like
a good thing (no energy consumption),
on second thought you realize some-
thing must be wrong.
What we found is that the chilled water
valve was not closing completely and was
leaking. This amount of cooling was suf-
ficient to keep the space temperature
from reaching its maximum setpoint.
Reheat prevented the space from over
cooling. This prompted us to replace the
valve with an industrial type that sealed
properly under the system water pressure.
Applications
Figure 5 shows the steps in performing
a typical HVAC System Trend Analysis.
Consider using Trend Analysis as a
tool for preventive maintenance. As a
group of air handlers are undergoing
preventive maintenance, run a trend on
one of the units. This allows a method to
maintain ongoing, systematic trending.
Trend Analysis should be used to
commission new installations. This will
prevent future surprises. Include Trend
Analysis in the specifications for all new
project work.
Conclusion
Trend Analysis is a powerful tool for
HVAC troubleshooting. It can help:
• Solve operating problems;
• Increase energy efficiency;
• Locate defective hardware;
• Identify out-of-calibration devices;
• Improve occupant comfort; and
• Extend equipment life.
It would be impossible to anticipate all
variables when developing and imple-
menting a sequence of operation for an air
handling system. You must be able to see
the unit in action, and the interaction
between the different devices. You must
also be able to see the unit’s operation
over a significant period of time and over
a wide range of conditions. HVAC Trend
Analysis can do all these things.

Please circle the appropriate number
on the Reader Service Card at the back
of the publication.
Extremely Helpful ........................458
Helpful.......................................459
Somewhat Helpful.......................460
Not Helpful.................................461
Advertisement in the print
edition formerly in this space.
Advertisement in the print
edition formerly in this space.
A S HRAE
JOURNAL
A p r i l , 1 9 9 7
A S H R A E J o u r n a l
43
The following article was published in ASHRAE Journal, April 1997. © Copyright 1997 American Society of Heating, Refrigerating and Air-Conditioning Engineers,
Inc. It is presented for educational purposes only. This article may not be copied and/or distributed electronically or in paper form without permission of ASHRAE.
Alternative Water Treatment
For Cooling Towers
By Charles A. Wilsey
Affiliate ASHRAE
upplemental ionic water purification was developed to
overcome the disadvantages associated with a total chem-
ical disinfection system. The concept of supplemental ionic
water purification was developed in the early 1900s (Overton-
Patent 1932) and later reviewed by NASA in the mid-1960’s.
Only in the past seven years have biologists combined cop-
per ions with chlorine to act as a bactericide. (Dr. Charles
Gerba, University of Arizona, and Dr. G.A. McFeters, Univer-
sity of Montana). The findings have shown that metal com-
pound ions (copper), when absorbed by bacteria, affect the
organisms enzyme balance. This combination inhibits the
organism’s reproduction and respiration capabilities.
This technology has been applied to cooling tower opera-
tions as an alternative to a chemical-only regimen.
The Problems
Problems commonly found in cooling towers include: cal-
cium scale formation, corrosion, algae and bacterial growth.
These problems can inhibit a cooling tower from operating at
its most efficient capacity. An energy-saving, cost-efficient
method to control each of these problems in tower water will
ultimately benefit the owner as well as the environment.
For instance, calcium scale formation on the inside of pipes
and other heat exchanger surfaces is a serious problem for
tower operators. Scale is such an efficient insulator that even a
thin 1/8 in. (3.2 mm) layer of scale can reduce the heat transfer
rate by 20%. Heavier deposits can create up to a 90% loss in
efficiency. This translates directly into increased energy costs,
as the volume of energy must be increased to attain the desired
level of heat transfer. As the size of the pipe decreases, the heat
transfer capability is significantly impacted.
Unchecked, scale, corrosion, bacteria and algae build-up
will not only increase the cost of tower maintenance but also
shorten the life of the equipment. The need to alleviate these
problems can be accomplished using different methods.
Traditional Method
For years, cooling tower operators have conditioned, treated,
and achieved proper water balance through the use of chemicals
alone. To control alkalinity, pH, calcium, algae and bacteria,
chemicals such as acid, soda ash, sodium bicarbonate, carbon-
ate, algaecide and bactericide have been used. However, several
problems can exist with a water treatment method consisting
solely of chemicals. Disadvantages include higher cost to the
owner, on investment, increased exposure to hazardous chemi-
cals, and expenses related to EPA requirements.
Alternative Methods
Alternative cooling tower water treatment methods have
been successful in achieving a balanced water system, control-
ling scale and corrosion, and inhibiting algae and bacterial
growth. A process using ionic water purification can achieve
successful results in a manner that is less harmful to the envi-
ronment and more economical for the owner.
The Process
A copper ion generator for cooling tower water, accompa-
nied by a device to control TDS (total dissolved solids) and a
magnetic water conditioning system, used in conjunction with
a careful study of water composition, can take the place of a
chemical-only water treatment system. Ionic water treatment
is used in cooling towers and other process applications where
water is reused and cycled over and over. To achieve the
desired results, several factors must be recognized.
First, attention must be given to the make-up water in a
cooling tower. Certain conditions must be met to achieve a bal-
anced water system.
The make-up water should contain chlorine as a supplement
to the copper in concentrations of at least 0.2 ppm in the tower
sump. The amount of chlorine in the system is controlled by an
automatic chlorine erosion feeder. The calcium hardness
should be above 150 ppm and less than 900 ppm, and the total
alkalinity should be above 40 ppm but less than 130 ppm in the
tower sump. The pH factor also impacts the water make-up
About the Author
Charles A. Wilsey is sales manager for Water Clear, Inc. in
Mound, Minn. He has a bachelor of science degreee from man-
kato State University, and has been working for Water Clear for
five years.
S
Figure 1: Scale versus loss of heat.
Wilsey, Page 45
4 4
A S H R A E J o u r n a l
A p r i l , 1 99 7
Advertisement in the print
edition formerly in this space.
A p r i l , 1 9 9 7
A S H R A E J o u r n a l
45
and should be kept between 7.0 and 8.0
in the tower sump. The pH level is mon-
itored by a pH/conductivity controller
that reads and regulates the pH level and
adds acid or soda ash as determined by
the controller.
Following these guidelines also helps
ensure that the water is not corrosive.
When water lacks these ingredients, it
seeks other materials, causing one form
of corrosion. When the water is too rich
in these ingredients, scale can form.
Secondly, copper is used as a coagulate
to reduce scale. With high organic load-
ing, high pH, or hard water, copper ions
will flocculate and precipitate out both
the organic and inor-
ganic
matter.
By
releasing free copper
into the water, a cop-
per ion exchange pro-
cess
will
naturally
occur. An electrolytic
ion cell consists of two
electrodes,
a
posi-
tively charged copper
anode and a nega-
tively charged stain-
less
steel
cathode.
When
electrolysis
occurs in water, the
positive anode portion
disperses ionic com-
pounds
from
the
anode surface. The negative portion, or
cathode, collects and coagulates excess
debris suspended in the water. The cath-
ode is collecting inorganic debris from
the water 95% of the time. The other 5%
of the time the ion generator will reverse
polarity to dispense the collected debris
back into the water.
In simpler terms, the copper and elec-
trolyses process make the particles larger
so they can more easily be separated and
filtered. A centrifugal solid separator will
eventually put these particles to waste
when deemed appropriate by a TDS (total
dissolved solids) controller or timed cir-
cuit. A filtration system can be added or
substituted when other problems are
occurring within the tower. This process
saves energy and eliminates the need for
constant bleed as required by some chem-
ical-only regimens.
Thirdly, copper acts as a supplemental
bacterial disinfectant. In high load and hard
water, the copper will act first as a precipi-
tant and then aid in the eradication of bac-
teria. The appropriate amount of copper
needed is produced and regulated by the
system. The copper anode mentioned ear-
lier reacts with oxygen, creating copper
compounds lethal to bacteria and algae. In
addition, the copper helps penetrate the cell
walls allowing the chlorine (found in most
municipal water systems) to act quicker. If
chlorine is not available, the tower is
equipped with a chlorine feeding device.
Lastly, copper is used as an algaecide.
Copper ions supplied to the tower water
through the generator will block algae
metabolism. There are over 15,000 differ-
ent species of algae. All can be difficult to
control because of their taxonomic diver-
sity and metabolic ability. For example,
blue-green algae are a common nuisance
species in cooling tower water. This par-
ticular algae is very sensitive to copper.
The concentrations of copper that are
toxic to nuisance algae are often quite
lower than for competing species.
The alternative water treatment sys-
tem will supply copper ions to the tower
water. The cycled copper residual does
not exceed 0.36 ppm in this system, eas-
ily conforming to the EPA limit which is
1.3 ppm.
Microbiologists have determined that
small amounts of copper acting as a supple-
ment to chlorine at 0.4 ppm has the same
efficiency as 2.0 ppm free chlorine. (NSF,
International Standard 50). This explains
the significant reduction in the amount of
chlorine and chemicals needed, and also
enables the ionic system to have such a pos-
itive impact on cooling tower operations.
Conclusion
The components used with this
method include a copper ion generator, a
WATER TREATMENT
Figure 2: Certain conditions must be met to achieve bal-
ance in a makeup water system.
Wilsey, From Page 43
Advertisement in the print
edition formerly in this space.
4 6
A S H R A E J o u r n a l
A p r i l , 1 99 7
device to control the total dissolved sol-
ids (TDS), a magnetic water condition-
ing system, and a thorough study of
water composition. Complying with
water specifications set forth for each
tower environment, a copper ionization
system can accomplish the following:
• Reduce the level of calcium carbon-
ate compounds, (scale) in tower water.
• Significantly reduce the amount of
chlorine used in the tower.
• Coagulate and separate particles for
easier filtration.
• Act as a supplemental bacterial dis-
infectant.
• Inhibit the growth of algae.
• Create an environmentally friendly
system.
Calcium scale formation, corrosion,
algae and bacterial growth inhibit a
tower from running at maximum effi-
ciency. A process involving ionic water
purification is one option to a chemical-
only regimen. Results can be easily
meaured and a cost analysis performed
which enables the tower owner to com-
pare the expense of the alternative
method with the operating expenses of
the previous system.
A copper ionization system should
save the cooling tower owner/operator a
significant amount of money. Cost sav-
ings can be attributed to using fewer
chemicals, less energy and less water.
Bibliography
1. Overton Patent - 1932
2. Dr. Charles Gerba, University of Arizona
3. The Molecular Mechanisms of Copper
and Silver Ion Disinfection of Bacteria and
Viruses. Volume 18, Issue 4 (1989)
4. Efficacy of Copper and Silver Ions and
Reduced Levels of Free Chlorine in Inactiva-
tion of Legionella Pneumophila. Applied and
Environmental Microbiology, Dec. 1989
p3045-3050.
5. Dr. G. A. McFeters, University of Mon-
tana
6. NSF. International Standard 50.

Please circle the appropriate number
on the Reader Service Card at the back
of the publication.
Extremely Helpful ........................454
Helpful.......................................455
Somewhat Helpful.......................456
Not Helpful.................................457
Advertisement in the print
edition formerly in this space.
Advertisement in the print
edition formerly in this space.
A S HRAE
JOURNAL
1997
ASHRAE
Technology
Award
A p r i l , 1 9 9 7
A S H R A E J o u r n a l
65
The following article was published in ASHRAE Journal, April 1997. © Copyright 1997 American Society of Heating, Refrigerating and Air-Conditioning Engineers,
Inc. It is presented for educational purposes only. This article may not be copied and/or distributed electronically or in paper form without permission of ASHRAE.
Innovative Ventilation System
For Animal Anatomy Laboratory
By D. Randall Lacey, P.E.
Member ASHRAE
and
Darin C. Smith
Member ASHRAE
unique
ventilation
system
was
designed and built to reduce formal-
dehyde fumes in the large animal anatomy
lab at the Vet Medical Center at Cornell Uni-
versity. The laboratory includes four rooms
totaling 5,500 ft2 (5 110 m2). The main room
has 2,300 ft2 (214 m2) and houses the labora-
tory where up to 60 students dissect as many
as 12 horses at a time. Other rooms are a cold
storage locker, an animal preparation room
and a smaller lab for specialized instruction.
The large animal anatomy laboratory has a
history of air quality complaints despite a fairly
high ventilation rate of over 10 air changes/hour.
The horses are embalmed, creating a volumous
source of formaldehyde and phenol vapors.
Budget constraints and increasingly stringent
exposure limits for formaldehyde presented a
great challenge to design a ventilation system
that yields acceptable air quality. The design
solution included two innovative elements: air-
to-air heat recovery, and focused ventilation.
Design Solution
Typically, air quality in a laboratory envi-
ronment is maintained by containment of haz-
ardous fumes. Gases generated by laboratory
processes are collected in exhaust hoods and
canopies, and removed from the room. When a
process is too large to enclose the source under
a hood, then bulk ventilation must be used
through the room so that the source, when
diluted with ventilation air, results in a steady
state concentration that is below acceptable
limits. The negative side of this is the cost of
energy to heat and cool this outside air, and the
drafts caused by introducing this rate of air
About the Authors
D. Randall Lacey, P.E., is a design engi-
neer and engineering manager for Planning,
Design and Construction at Cornell Univer-
sity in Ithaca, N.Y. He is a member of
ASHRAE TC 9.10 Laboratory Systems,
and was vice chair of SPC 110, the commit-
tee that recently revised ANSI/ASHRAE
110-1995, Method of Testing Performance
of Laboratory Fume Hoods.
Darin C. Smith is employed in the facili-
ties department at Duke University.
A
An exterior view of the Vet Medical Center at Cornell University.
This project won in
the category for
Institutional
Buildings
6 6
A S H R A E J o u r n a l
A p r i l , 1 9 9 7
into a room. In the past, this anatomy lab has operated with ten
air changes per hour, yet personal exposures were, at the worst,
a factor of three above the desired limit. It would be impractical
to increase the airflow through the room enough to mix these
vapors to acceptable levels.
We also considered containment using exhaust canopies
over the animals and determined this was not practical due to
the size of the horses and the need to keep the room clear to
see demonstrations in the front. In addition, canopies large
enough to enclose a horse would require a tremendous venti-
lation rate to ensure proper containment of fumes. Flexibility
is also an issue as the lab is used to dissect various large and
small animals.
The solution was the use of focused ventilation by direct-
ing uncontaminated ventilation air directly on the student
teams in the space. While concentrations of formaldehyde
will be high in some parts of the room, air quality at the
breathing zone of the students will be very good. Our solu-
tion was facilitated by the relatively fixed geometry of the
room. All horses are suspended from an overhead track sys-
tem and location of the horse during the lab session is known.
A team of four students works on each side of the animal.
Ventilation is supplied through an overhead duct system and
the air outlets are adjustable “eyeballs” - similar in function
to the air vents on airplanes. These vents are 6 in. (15 cm) in
diameter, however, and are focused to cover the student team
in fresh air. Air monitors outside the wash of the focused ven-
tilation confirm that the bulk concentration of formaldehyde
in the room is still high yet monitors worn by students during
dissections show acceptable exposure that is lower than the
general level in the room.
Energy Efficiency
This system is highly efficient compared to conventional
ventilation for two reasons: 1) the scheme of focused ventila-
tion allows outside airflows much lower than would be
required for bulk dilution, 2) air that is used for ventilation is
introduced through a heat recovery unit. As a result this system
operates with 10% of the energy consumption of a conven-
tional bulk ventilation system.
In the course of design, several other large veterinary
schools were contacted. Most said that they also had air qual-
ity problems in their anatomy laboratories. The few that felt
air quality was acceptable had new facilities and very high
ventilation rates. Let’s contrast these labs to the solution
applied.
The conventional anatomy laboratory may have a bulk ven-
tilation rate of 30-40 air changes/hour. In a climate with 7,000
heating degree days this represents a heating load of 1 million
btu/ft2/yr (11 360 000 kJ/m2/yr). The proposed solution main-
tains acceptable student exposures with a bulk ventilation rate
of only 12 air changes/hr. If outside air is introduced using a
heat recovery unit with 75% effectiveness, the energy con-
sumption is only 90,000 btu/ft2/yr (1 022 400 kJ/m2/yr) in the
same climate.
Construction of the ventilation system to serve the large ani-
mal anatomy laboratory and four auxiliary rooms cost
$90,000, and will cost about $1,000 per year to operate. An
alternative system to ventilate the room through a bulk venti-
lation rate of 35 air changes would have cost about $150,000 to
build and $12,000/year to operate, if it did not include heat
recovery. The design solution resulted in a first cost savings of
$60,000 and an annual savings of $11,000. For a 20-year sys-
tem life and 5% internal rate of return (IRR), this solution has
resulted in a present value of $180,000 in savings over a con-
ventional system.
Indoor Air Quality
Formaldehyde is recognized as a problem agent in indoor
air quality. In this lab, gallons of the formaldehyde/phenol
solution drain from the animals and are available for evapora-
Nozzles, similar in function to those found on airplanes, fo-
cus fresh air on the students who are working on the horse.
Systems incorporates two innovative elements: Air-to-air
heat recovery, and focused ventilation.
A p r i l , 1 9 9 7
A S H R A E J o u r n a l
67
tion. Prior to design and installation of this system, student
exposures were monitored and found to be as high as 2.6 ppm
averaged over a 2-hour lab period. This is significantly above
current OSHA permissible exposure limits.
High student exposures prompted the university to con-
sider several changes. The use of a single animal to be dis-
sected by the professor, it was felt, would not provide the
quality of training that future veterinarians needed. Personal
protective equipment (PPE) was considered and rejected as it
would require each student to be part of a monitoring pro-
gram. It also was feared that students would avoid using the
respirators.
It was apparent that the solution to this problem would need
to be a combination of changes to laboratory practices and a
creative ventilation system.
Several operational changes were implemented: concentra-
tion of the embalming fluid was reduced; animals were pre-
drained before students entered; and more effort was made to
keep the animals covered.
The combined result of these changes and focused ventila-
tion was extraordinary. Exposures for students during the same
operation a year later were less than .2 ppm. This was a 90%
reduction in formaldehyde exposure among students. All
exposures were measured in the breathing zones of the student
in accordance with the OSHA 52 method for formaldehyde in
which students wore powered filters for the two-hour lab
period.
Summary
This ventilation system was placed in service in 1993 and
has operated well through six semesters of teaching. Stu-
dents’ exposures to formaldehyde have been monitored
each semster and the results have been a tremendous
improvement.
There are only a handful of veterinary schools in the coun-
try, and the uses of this specific system are, limited. The con-
cept of focused ventilation, however, has potential for many
research and industrial applications. Many industrial opera-
tions use volatile contaminants that cannot be contained in
hoods or under canopies. Similarly, in teaching it is common to
demonstrate a process to a group of students who must be able
to gather around and view the operation. In these instances and
many others where containment of vapors is not practical, the
concept of focused ventilation might provide an answer.

Please circle the appropriate number on the Reader Service
Card at the back of the publication.
Extremely Helpful..........................................................466
Helpful ........................................................................467
Somewhat Helpful ........................................................468
Not Helpful..................................................................469
LABORATOR Y VENTILATION
Advertisement in the print
edition formerly in this space.
A S HRAE
JOURNAL
A p r i l , 1 9 9 7
A S H R A E J o u r n a l
49
The following article was published in ASHRAE Journal, April 1997. © Copyright 1997 American Society of Heating, Refrigerating and Air-Conditioning Engineers,
Inc. It is presented for educational purposes only. This article may not be copied and/or distributed electronically or in paper form without permission of ASHRAE.
Energy-Efficient Office Building Design
For Florida’s Hot and Humid Climate
By Danny S. Parker,
Associate Member ASHRAE
Philip W. Fairey, III,
and
Janet E.R. McIlvaine
lorida’s hot and humid climate
poses unique challenges to archi-
tects and engineers seeking energy-effi-
cient office building designs. The impact
of internal loads on cooling, the intense
solar conditions and the need for
increased ventilation set against high
relative humidity, all limit the effective-
ness of many conventional methods of
reducing energy use. To provide a high-
visibility demonstration of design solu-
tions, the Florida Solar Energy Center
(FSEC) has built a state-of-the-art office
complex for its new facility in Cocoa,
Fla.
Design Objectives
While recognizing that the judgment
and experience of the architect and engi-
neer still remain the most important ele-
ments of successful building design, we
desired a more analytical assessment.
Our objective was simple within the lim-
its of our climate, to design and con-
struct the most energy-efficient office
building possible.
Obviously, cooling needs dominate
energy use in Florida. As elsewhere, cool-
ing equipment efficiency plays a large role
in commercial building energy conserva-
tion. However, more subtle opportunities
lie in addressing the cooling load itself.
Minimizing the cooling needs in
commercial buildings often centers on
reducing internal lighting and equip-
ment energy use. In Florida’s climate,
external envelope and ventilation loads
can be significant as well. When provid-
ing energy design assistance, our staff
typically advises a high-efficiency light-
ing system, reflective roof finishes, east-
west orientation, and high-performance
glazing. These recommendations are
based on the relative magnitude of each
About the Authors
Danny S. Parker is principal research sci-
entist at the Florida Solar Energy Center
(FSEC). As coordinator of the Building
Design Assistance Center, he specializes in
collecting and analyzing measured energy
data from commercial and residential
buildings. Parker has a master’s degree in
environmental science from the University
of Montana, and 18 years of experience in
energy research.
Philip Fairey is deputy director of the
FSEC. He leads FSEC’s building research
program, which he started in 1980, and
has written four books and more than 70
research articles and reports. He is a corre-
sponding member of several ASHRAE
technical committees, and is a former
chairman of TC 4.9 Building Envelope
Systems.
Janet McIlvaine earned a bachelor’s de-
gree from Clemson University in 1989, and
serves as a research associate at FSEC.
F
Figure 1: The Florida Solar Energy Center has three buildings: an office building, a visitor’s center, and a laboratory complex.
5 0
A S H R A E J o u r n a l
A p r i l , 1 99 7
component. For instance, elimination parametric analysis [1],
with an hourly simulation of a conventional single-story office
building prototype in Orlando shows that about 30% of the
annual cooling load is attributable to heat produced by light-
ing, 20% to solar heat gain through windows, 15% to roof heat
gain and 13% to heat from internal equipment.
The lighting system is not only the largest component of the
cooling load, but also second only to HVAC in electrical con-
sumption. Thus, lighting improvements yield large, compound
rewards. Perhaps the most challenging lighting measure is day-
lighting which takes advantage of Florida’s abundant solar
resource. Although this strategy has great potential [2], it can
not be pursued haphazardly. To be acceptable, the daylight pro-
vided to work spaces must be of high quality. This means dif-
fuse, cool sunlight; direct beam radiation can thwart a
daylighting design. With uncontrolled glare and localized
overheating, occupants will resort to blinds or curtains for
relief [3].
With these objectives in mind, the schematic building design
was analyzed in detail using a hourly computer simulation to pre-
dict annual energy consumption. Then, a variety of energy con-
servation measures (ECMs) were simulated to find a combination
of options that would reduce energy use to minimum levels.
The Building
The completed new FSEC facility is pictured in Figure 1. In
accordance with established practice, the long axis of the com-
plex is aligned east-west to minimize solar heat gains through
glazing and maximize daylighting potential. The facility is
composed of three major building elements: an office build-
ing, a visitor’s center, and a laboratory complex.
The office building is a long and narrow 41,000 ft2 (3,809 m2)
two-story structure that includes offices, visitor’s center and
meeting rooms. The laboratories, because they are dominated by
process loads, were not considered in our energy analysis.
A four-inch (1.9 cm) concrete slab forms the floor for the
building. The exterior wall assembly consists of steel studs
sheathed by an inch (2.5 cm) of foil-faced isocyanurate insu-
lation (R-7; RSI 1.2) to reduce thermal bridging. This is cov-
ered with a prefabricated metal skin on the exterior. Between
the studs R-11 ft2 h oF/Btu (RSI-1.94m2 K/W) fiberglass insu-
lation is located. The roof assembly consists of an EPDM sin-
gle-ply membrane over 4 inches (10.2 cm) of rigid insulation
(R-20 ft2 h °F/Btu) on a metal deck over an unconditioned
plenum. The base case solar absorptance of the roof and walls
is assumed to be 0.80 and 0.70, respectively.
Conventional commercial building characteristics for Flor-
ida were assumed for the base use building:
• A standard reciprocating chiller (0.96 kW/ton;
COP=3.66) and a VAVS system with hot water reheat coils.
Water is heated by condenser heat reclaim supplemented by
natural gas.
• Single pane aluminum frame windows without a thermal
break (shading coefficient with blinds = 0.6).
• A lighting system consisting of recessed fluorescent fixtures
with four T-12 F40 cool-white lamps in a standard troffer with
magnetic core-coil ballasts; 40 W incandescent lamp exit signs.1
• No overhangs or other exterior shading devices. Many
modern commercial buildings in Florida feature little fenestra-
tion of exterior glazing.
• Standard office and computer equipment with conven-
tional lighting controls.
• Fixed speed fans and pumps.
Simulation Model
We used the DOE-2.1E computer simulation program for
our analysis of the facility [4]. DOE-2 predicts the hourly and
annual energy use and costs of a building given weather data,
a detailed description of the building including systems and
usage patterns, and the prevailing utility rate structure. The
program is particularly suited to the analysis of complex com-
mercial structures since it incorporates detailed models of the
building heating and cooling systems. It also predicts the abil-
ity of daylighting to offset electrical lighting needs. The sim-
ulations were performed, both on an annual basis and for the
peak summer and winter days. Typical Meteorological Year
data (TMY) for Orlando, Florida and standard engineering
methods were used for the analysis [5].
The base building connected full-load lighting power den-
sity is 2.0 W/ft2 (0.19 W/m2). This is typical for standard lumi-
naries and lamp types\*. In accordance with ASHRAE Standard
62-1989, outside ventilation air is introduced into the building
Figure 2: Lighting use profile for office building with and
without occupancy sensors for time delays.
Figure 3: Comparison of low-energy Energy Star personal
computer system with standard model.
A p r i l , 1 9 9 7
A S H R A E J o u r n a l
51
at a rate of 20 cubic feet per minute (20
cfm = 9.4 L/s) per occupant. The average
occupancy for the office building is 150
persons. Since the building is positive
pressured, natural air infiltration is
assumed to be negligible at 0.05 ACH.
The occupancy schedule is zero between
midnight and 7 a.m., with levels reach-
ing 100% by 8 a.m., dipping briefly dur-
ing the noon hour, dropping to 30% at 5
p.m., and then tapering off to zero after
11 p.m.
Use of Empirical Data
To accurately model and pre-
dict the performance of any
building, accurate input data
must be available. Norford et.
al. (1994) [6] showed convinc-
ing evidence that failure to doc-
ument energy use schedules and
operating assumptions were
powerful explanations for the
shortfall in predicted versus
actual performance in “low-
energy” office buildings. To
address this potential shortcom-
ing, the base case building defi-
nition and several ECMs for our
analysis were defined using
empirical data gathered from
experiments at our previous
facilities. For instance, the ther-
mostat settings and HVAC operation
schedules were an accurate reflection of
the measured conditions prevailing at
FSEC’s Cape Canaveral site.
Similarly, our weekday lighting
schedule, as well as the occupancy sen-
sor ECM, were based on the measured
lighting energy use in one of our main
office buildings over a six month period.
An occupancy sensor retrofit study pro-
vided a detailed portrait of lighting use
patterns at our previous facilities and the
technology’s savings for our specific
application. This is of particular impor-
tance because occupancy sensors do not
readily lend themselves to savings esti-
mates since results depend on behavioral
characteristics [7]. Measured savings
were only about 15% whereas most esti-
mates for office buildings are twice as
large. As shown in Figure 2, the majority
of the lighting energy reduction is real-
ized at noon and after normal working
hours.
In some cases, monitored input data
were not available. In these cases, we
used the most reliable information avail-
able. For example, based on metered
end-use data for 19 office buildings,
daily equipment loads from computers,
copiers and other office equipment were
estimated to peak at 0.77 W/ft2 (0.07 W/
m2) [8]. An office equipment schedule
was created with the minimum con-
sumption reaching approximately 45%
of the daytime peak value.
Predictably, the largest equipment
load in a research institute’s facilities is
from personal computers (there are
approximately 160 PCs in use. Thus, we
looked to Environmental Protection
Agency’s new Energy Star computer
program to address this load. The
Energy Star program has made available
low-energy personal computer systems
that often cost no more than comparable
machines without the energy savings
features.
From
1994-1996,
FSEC
metered the power use for both standard
and a new Energy Star systems over a
long period. The overall energy savings
were 26% as shown in Figure 3 [10].
Although the test results were conserva-
tive, we used the resulting 24-hour
demand profile to alter the equipment
load shape input into DOE-2.
Perhaps most importantly, we per-
formed tests to determine the feasibility
of our largest potential savings measure -
- daylighting. There were a number of
uncertainties highlighted by previous
studies that made performance verifica-
tion an imperative [11,12]. How accurate
was the DOE-2 daylighting model?
Might the presence of blinds effect the
results and how well would manufac-
turer’s equipment perform against speci-
fications? Using two side-by-side offices
at FSEC, the daylighting dimming sys-
tems demonstrated an average electrical
lighting reduction of nearly 30% during
daytime hours [12]. Our findings agreed
well with the daylighting performance
prediction from DOE-2. The findings are
given in an accompanying article.
Controlling Humidity
Maintaining proper humidity levels
within air-conditioned buildings in Flor-
ida is an omnipresent concern. With
increased requirements for outside air for
ventilation, the latent loads on the space
conditioning systems in Florida
often exceed the sensible loads.
Thus, it becomes imperative to
carefully engineer the HVAC sys-
tem to provide effective control
of interior moisture loads under
part-load conditions.
Our first steps were conven-
tional. These involved minimiz-
ing internal moisture generation
and reducing vapor diffusion
through the building envelope by
using exterior materials and fin-
ishes with high vapor resistance.
Producing positive pressure with
properly dehumidified ventila-
tion air minimizes air infiltration
into the building as well as vapor
diffusion through wall and roof
cavities.
However, as a building is made more
efficient, and sensible cooling loads are
reduced, the latent load quickly becomes
the dominate factor in the cooling sys-
tem’s ability to maintain comfort. Suit-
able sizing of cooling equipment
becomes important in providing dehu-
midification under part-load conditions.
Thus, as sensible cooling loads in a
humid climate are reduced, the space
conditioning system must be continually
re-sized in response. Over-sized cooling
systems exacerbate the problem since the
latent capacity of chilled water coils falls
off more quickly than does the sensible
capacity. Other common energy saving
practices, such as supply air or chilled
water reset with outside air temperature,
Figure 4: The roof is covered with white single-ply mem-
brane to reduce heat gain. The north-facing light moni-
tors project daylight into the building center.
\*At the time our initial analysis was conducted in
1991, this was considered a typical office lighting
system. Since that time improved lamps and elec-
tronic ballast have become more common. Howev-
er, we retained this configuration as the base case
for our analysis, in part to illustrate the desireabil-
ity of the new lighting systems that typically com-
ply with ASHRAE Standard 90.1.
ENER GY EFFICIENT DESIGN
5 2
A S H R A E J o u r n a l
A p r i l , 1 99 7
will further reduce coil latent capacity
under part-load conditions.
In humid climates, ventilation air must
be continually dehumidified to yield
acceptable moisture control. In the past this
has been accomplished by over-cooling the
mixture of ventilation and return air, and
then using terminal reheat coils to bring the
air temperature levels back to comfort con-
ditions. Even when electric reheat is
avoided, however, this approach is energy
intensive, and minimizing its annual use
was a priority design objective.
A useful concept in the design of venti-
lation systems for commercial buildings in
humid climates is the “central fresh air
unit.” This uses a dedicated air conditioner
or cooling coil to cool and dehumidify the
outside ventilation air prior to being mixed
with return air within the space condition-
ing system. By directly conditioning the
moist outside air before being mixed with
system return air, the thermodynamic
effectiveness of moisture removal is
improved. For a given chilled water coil,
not only is moisture removal increased by
such a dedicated unit, but the coil’s cooling
capacity is also enhanced.
A fresh air unit also provides a central-
ized opportunity for filtration or the use
of devices to exchange sensible and latent
heat between the supply and exhaust air
streams. The air can be pre-cooled and
dehumidified using either heat pipes,
chilled water coils, a dedicated low SHR
vapor-compression air conditioner or a
rotary enthalpy heat exchanger.
Simulation Results
Eighteen ECMs were considered in
the energy analysis. A number of studied
measures, often advocated in more tem-
perate zones, were found to be of little
value in Central Florida’s humid cli-
mate. For instance, an economizer cycle
showed little savings, particularly when
realistic enthalpy limitations were estab-
lished. Similarly, higher than code-man-
dated levels of wall and roof insulation
produced little benefit. Ultimately, ten
measures were found to confer benefi-
cial energy savings.
Primary Measures
• Lighting: Incorporation of a high-
efficiency lighting system (0.9 W/ft2;
0.08 W/m2) consisting of T-8 fluores-
cent lamps in a reflective troffer with
electronic ballasts reducing lighting
electrical consumption.
• Glazing System: Specification of
high-performance windows consisting
of spectrally selective glazing units with
a high visible transmittance (0.56) for
daylighting and a very low shading co-
efficient (0.33) for rejecting unwanted
solar heat gain [13]. A low unit U-value
(0.31 Btu/hr ft2 oF) (1.76 W/m2 K) pro-
vides control of conductive gains under
peak load conditions.
• Daylighting: A long and narrow pe-
rimeter office plan with extensive north
and south facing glazing provides high
quality daylighting suitable for perimeter
office illumination. This, coupled with
solar control devices on the south facade
enables effective use of daylight. Dim-
ming electronic ballasts are controlled by
photometric sensors which adjust ballast
output in response to available daylight to
maintain a constant desk-top illumination
level. Roof-top monitors project daylight
into the core zones.
• HVAC: Substitution of two high-ef-
ficiency (IPLV=0.65 kW/ton; COP=
5.41) helical-rotary screw chillers for a
standard reciprocating chiller. These are
used in tandem to take advantage of
their attractive part-load characteristics
(0.60 kW/ton at 50% load condition)
while increasing overall cooling system
reliability. Parallel fan powered VAV
boxes are used to exchange air between
the building core and the perimeter
Measure
Description
Use
kWh
Peak
kW
Gas
MCF
A/C Size
Ton
kBtu/ft
yr
Elec Cost
$/Yr
Gas
$/yr
Total
$/yr
Savings
$
Base Case FSEC
850,532
320
320
140.8
71.3
$72,930
181
$73,111
0
T-8s w/elect
ballasts
640,993
256
681
125.7
54.6
$55,843
293
$56,123
$16,988
Spectrally
selective glazing
550,354
212
275
97.9
46.2
$47,026
118
$47,145
$ 8,978
Daylight dimming
ballasts
449,435
169
337
85.5
38.0
$37,673
145
$37,818
$ 9,327
Helical-rotary
chillers
397,833
142
279
85.5
33.6
$32,667
120
$32,787
$ 5,031
Energy Star
equipment
366,091
147
307
84.2
31.0
$30,859
132
$30,992
$ 1,795
Reflective roof
finish
353,732
129
240
75.0
29.8
$29,253
104
$29,356
$ 1,636
Occupancy
sensors
344,245
131
257
74.5
29.1
$28,823
111
$28,934
$ 422
Variable speed
fans
336,753
131
266
74.5
28.5
$28,498
115
$28,613
$ 321
Energy Mngt.
System
331,548
129
197
70.9
27.9
$27,543
85
$27,628
$ 985
Variable Speed
Pumps
326,693
129
189
70.9
27.5
$27,233
81
$27,315
$ 313
Controlled
Ventilation
323,800
125
186
68.2
27.2
$26,899
80
$26,979
$ 336
Table 1: Incremental Analysis of Energy Efficiency Measures for FSEC Building
See Parker, Page 54
A p r i l , 1 9 9 7
A S H R A E J o u r n a l
53
Advertisement in the print
edition formerly in this space.
(Circle No. 37 on Reader Service Card)
5 4
A S H R A E J o u r n a l
A p r i l , 1 99 7
zones, significantly reducing the need
for re-heat. Straight cool VAV boxes are
used for the building’s core zones. High-
maintanence, high energy-use fan pow-
ered induction boxes were avoided.
Variable speed fans are used to reduce
fan-energy.
• Humidity Control: The new facility
uses a central fresh air unit with heat pipe
heat exchangers. The low temperature
side of a closed-loop refrigerant heat pipe
is first used to lower the temperature and
moisture of filtered outside air. The air is
then passed through a chilled water coil
for further cooling and dehumidification
after which the condensing side of the
heat pipe adds heat back to the air stream.
Should the air still be too cool to be intro-
duced to the space, natural gas fired hot
water coils are used to add reheat.
Secondary Measures
• Energy Star Equipment: A purchase
policy to acquire energy saving “Energy
Star” personal computers, printers and
copiers to replace existing equipment.
Direct savings of 100 - 200 kWh per
year per workstation.
• Reflective Roof Finish: Selection of
a reflective white EPDM single-ply
roofing membrane rather than gray or
black to reduce heat gains to the top
floor plenum (Figure 4). Experiments
by FSEC whitening the roofs of nine
residences over a three-year period have
shown an average 19% reduction in air
conditioning energy use [14]. Although
savings are certain to be less in internal
load dominated commercial structures,
increased aesthetic acceptance and low
incremental cost should make this a ben-
eficial measure for non-residential
buildings in Florida.
• Variable speed fans and pumps: In-
verter controlled drives for larger chilled
water pumps and variable speed fans
rather than inlet vanes for the VAV sys-
tem allows improved part load perfor-
mance
with
demonstrated
energy
savings [15]. Analysis showed it to be
cost-effective to use variable frequency
drives for motors larger than 15 hp (11.2
kW).
• Demand Controlled ventilation: The
overall building outside air ventilation
rate is decreased from an average of 20
cfm/person to 15 cfm/person (9.4 - 7.1
L/s/person) using CO2 sensor-controlled
ventilation for intermittently occupied
spaces and zones.
• Energy Management System (EMS):
Our simulation assumed that the finer
control tolerance of the Direct Digital
Control (DDC) systems coupled with the
EMS permits an increase in the cooling
setpoint from 75°F to 76°F (23.9 -
24.4°C) as well provide optimal stop ca-
pability. This results in a very conserva-
tive estimate of annual EMS savings
(5%) [16]. The temperature maintained
inside our previous facilities averages
75.6°F (24.2°C) based on measurement.
Optimization Analysis
After the analysis of the individual
ECMs, we added the successful options
to the base case in an incremental fash-
ion to determine a package of measures
that would yield optimum performance.
Although economics are ultimately
important with any design, we desired to
examine the energy-reduction potential
from a technical standpoint. What com-
bination of measures would provide the
greatest energy reduction?
With this methodology, all potential
ECMs were examined. The one which
yielded the greatest energy savings, T-8
lamps with electronic ballasts, was incor-
porated into the building model resulting
in a new base case building. Then, all
remaining measures were re-evaluated
for the revised base case. This process,
optimization by steepest descent, contin-
ued until there were no additional mea-
sures with significant benefits as shown
in Table 1 and Figure 5.
The optimized building design was
predicted to reduce energy use and asso-
ciated operating costs by more than 62%
over the schematic design. Lighting-
related measures accounted for 58% of
the identified savings in the package.
Many of the more successful strate-
gies, particularly the improved lighting
system and the spectrally selective glaz-
ing, had a beneficial impact on the pre-
dicted peak electrical loads. Reduction
to peak demand is not only desirable for
utilities, but also to building owners
since monthly demand charges comprise
a large fraction of energy costs. The opti-
mum package of measures was pro-
jected to reduce the building peak
demand to 38% of its original value.
Benefits also accrue from the reduced
size of the HVAC system. The required
cooling capacity for the office building
drops from 141 tons (496 kWt) for the
base case to only 68 tons (239 kWt) for
the optimized building. This saves an
estimated $40,000 in avoided expenses
for the larger chiller and cooling tower.
Including these credits, the incremental
Figure 5: Graphic illustration of the building optimization process. Shown are
incremental reductions in energy use (kBtu/ft2) and cooling system capacity
(tons) from each measure. The optimized building reduces the base building en-
ergy use by 62% and cooling capacity by 52%.
Parker, From Page 52
See Parker, Page 56
A p r i l , 1 9 9 7
A S H R A E J o u r n a l
55
(Circle No. 38 on Reader Service Card)
Advertisement in the print
edition formerly in this space.
5 6
A S H R A E J o u r n a l
A p r i l , 1 99 7
cost of the improvements was approxi-
mately $220,000.
Comparing Buildings
In our analysis, the annual energy use
index (EUI) for the base case building
dropped from 71 kBtu/ft2 (224 kWh/m2)
to only 27 kBtu/ft2 (85 kWh/m2) for the
optimized building. In Florida, the aver-
age energy use of 160 state-owned office
buildings in Florida in 1991 was 67
kBtu/ft2 (211 kWh/m2). FSEC’s previ-
ous facilities in Cape Canaveral used
about 79 kBtu/ft2 (249 kWh/m2).
Control and Metering
The new facility has an extensive
energy management system (EMS)
capable of optimizing and verifying sys-
tem performance. Recent studies have
emphasized the importance of building
energy monitoring to properly commis-
sion HVAC systems in order to realize
their maximum efficiency potential [17].
This will enhance our ability to proffer
lessons learned to the Florida design
community
through
our
Building
Design Assistance Center.
Conclusions
An analysis of the new FSEC build-
ing indicates that large benefits in reduc-
ing energy consumption in a hot-humid
climate can be obtained from improve-
ments to the building and its equipment.
A 62% overall (71 - 27 kBtu/ft2 yr)
reduction in energy use over code-man-
dated levels was predicted by simulation
analysis. The most important measures
included a high-efficiency lighting sys-
tem with daylighting, spectrally-selec-
tive windows and a high-efficiency
HVAC system engineered for effective
humidity removal.
Other identified measures included
reducing the solar absorptance of the roof,
lowering the ventilation rate from 20 to
15 cfm (7.1 L/s) per person using demand
controlled ventilation and Energy Star
personal computers.
Acknowledgments
This work was sponsored by the Flor-
ida Energy Office whose support is
gratefully acknowledged.
References
1. S. Ternoey, L. Bickle, C. Robbins, R.
Busch and K. McCord, 1985. The Design of
Energy Responsive Commercial Buildings,
John Wiley and Sons, New York, NY.
2. R. A. Rundquist, 1991. “Daylighting
Controls: Orphan of HVAC Design,” ASHRAE
Journal, Atlanta, GA, November, 1991.
3. A.J. Rubin, B.L. Collins and R.L. Tib-
bott, 1978. Window Blinds as a Potential
Energy Saver-- A Case Study, NBS Science
Series 112, National Bureau of Standards,
Washington, DC.
4. Lawrence Berkeley Laboratory, DOE-2
Reference Manual, Building Energy Simula-
tion Group, Applied Science Division LBL-
8706, Rev. 2, Berkeley, CA, May, 1984.
5. P.C. Jacobs, C.E. Hancock, D.R. Rob-
erts, D.N. Wortman, P.S. Reeves and F.W.
Parker, 1992. Engineering Methods for Esti-
mating the Impacts of Demand-Side Manage-
ment Programs: Volume 1: EPRI-TR-100984,
Electric Power Research Institute, Palo Alto,
CA.
6. L.K. Norford, R.H. Socolow, E.S. Hsieh
and G.V. Spardaro, 1994. “Two-to-One Dis-
(Circle No. 39 on Reader Service Card)
Advertisement in the print
edition formerly in this space.
Parker, From Page 54
A p r i l , 1 9 9 7
A S H R A E J o u r n a l
57
crepancy Between Measured and Predicted
Performance of a Low Energy Office Build-
ing: Insights from a Reconciliation Based on
the DOE-2 Model,” Energy and Buildings, 21,
Elsevier-Sequoia, Netherlands.
7. D.B. Floyd and D.S. Parker, 1996,
“Measured Field Performance and Energy
Savings of Occupancy Sensors.” Proceed-
ings of the 1996 Summer Study on Energy
Efficiency in Buildings, ACEEE, Vol. 4, p.
97, Washington, D.C.
8. Z.T. Taylor and R.G. Pratt, 1990. Com-
parison of ELCAP Data with Lighting and
Equipment Load Levels and Profiles Assumed
in Regional Models, PNL-7449, Pacific
Northwest Laboratory, Richland, WA.
9. P.G. Lapujade and D.S. Parker, 1994.
“Measured Energy Savings of an Energy-
Efficient Office Computer Systems,” Pro-
ceedings of the 1994 Summer Study on
Energy-Efficiency in Buildings, Vol. 9, p.
213, American Council for an Energy Effi-
cient Economy, Washington, DC.
10. J. Reed, C. Pinkowski, B. Caldwell, J.
Mapp, S. White and N. Hall, 1994. “Energy
Savings from an Active Daylighting Retrofit
and Impact on Building Practices,” Proceed-
ings of the 1994 Summer Study on Energy
Efficiency in Buildings, Vol. 3, p. 217, Amer-
ican Council for an Energy Efficient Econ-
omy, Washington D.C.
11. F. Rubinstein, 1991. Automatic Light-
ing Controls Demonstration: Long Term
Results, LBL-28793, Lawrence Berkeley
Laboratory, Berkeley, CA.
12. D.S. Parker, T.C. Stedman and J.K.
Sonne, 1994. “Side-by-Side Testing of Com-
mercial Office Lighting Systems,” FSEC-
PF-265-93, DA/DSM Fourth International
Symposium on Demand Side Management,
Orlando, FL.
13. R. McCluney, 1993. “Choosing the
Best Window for Hot Climates,” Proceed-
ings of the Innovative Housing '93 Confer-
ence,
FSEC-PF-253-93,
Florida
Solar
Energy Center, Cape Canaveral, FL.
14. D.S. Parker, S.F. Barkaszi, s. Chandra
and D.J. Beal, 1994. Measured Cooling Energy
Savings from Reflective Roofing Systems in
Florida, Thermal Performance of Exterior
Envelopes of Buildings VI, ASHRAE/DOE/
ORNL/BETEL p. 485, Clearwater, FL.
15. M. Abbas, A. Athar, V. Challa, J. Hab-
erl and D. Claridge, 1992. “Texas LoanSTAR
Monitoring and Analysis Program: Charac-
terizing Loanstar Buildings and Energy Con-
sumption,” Eighth Symposium on Improving
Building Systems in Hot and Humid Cli-
mates, p. 178, Dallas, TX.
16. G. Wheeler, 1994. “Performance of
Energy Management Systems,” Proceedings
of the 1990 Summer Study on Energy Effi-
ciency in Buildings, American Council for an
Energy Efficient Economy, Washington
D.C., August, Vol. 5, p. 257.
17. M. Liu, J. Houcek, A. Athar, A. Reddy,
D. Claridge and J. Haberl, 1994. “Identifying
and Implementing Operation and Maintenance
Measures in Texas LoanSTAR Buildings,”
Proceedings of the 1994 Summer Study on
Energy Efficiency in Buildings, Vol. 5, p. 183,
American Council for an Energy Efficient
Economy, Washington D.C.

(Circle No. 43 on Reader Service Card)
Advertisement in the print
edition formerly in this space.
ENER GY EFFICIENT DESIGN
Please circle the appropriate number on
the Reader Service Card at the back of
the publication.
Extremely Helpful.........................458
Helpful .......................................459
Somewhat Helpful .......................460
Not Helpful.................................461
A S H RAE
JOURNAL
J u n e , 1 9 9 7
A S H R A E J o u r n a l
45
The following article was published in ASHRAE Journal, June 1997. © Copyright 1997 American Society of Heating, Refrigerating and Air-Conditioning Engineers,
Inc. It is presented for educational purposes only. This article may not be copied and/or distributed electronically or in paper form without permission of ASHRAE.
Use of Balance Valves
In Chilled Water Systems
Editor’s note: This article is followed by an article by Richard
Hegberg with a different viewpoint.
By James B. (Burt) Rishel, P.E.
Fellow ASHRAE, Life Member
here has been widespread disagreement on the use of
balance valves on cooling coils in chilled water systems.
Traditionally, balance valves are used on all heating and cool-
ing coils when three-way coil control valves are used. The
advent of variable volume systems with two-way control
valves on these coils creates new considerations for the use of
balance valves.
One of the great concerns for determining the correct use of
balance valves is the energy consumption of these valves.
Every pump brake horsepower consumed by balance valves
results in a loss of 2,544 Btu/hr (0.746 kW) and adds approx-
imately one-fifth of a ton of cooling to the chiller load.
Recently, an analysis was made at Wichita State University
where an analysis of pressure losses revealed a pressure drop
of 50 to 56 psi (344.8 to 379.2 kPa) across balance valves
installed on the discharge of the secondary pumps. This
resulted in an energy loss of over 900,000 KWH per year.
This information was received from Michael Walker, P.E.,
of Mid-Kansas Engineering Consultants in Wichita. This is
why it is imperative that balance valves are used properly on
chilled water systems.
There have been field tests that demonstrate that energy can
be saved on variable volume systems by eliminating the effect
of balance valves. This is typified in tests at a high school that
showed significant energy can be saved by fully opening exist-
ing balance valves.
The data in Table 1 represents the test results at this high
school. Not only was energy conserved, but additional cooling
capacity was made available for a proposed addition. The
increase in load with the balance valves opened was due to a
load change on the chilled water system.
Does this mean that balance valves should be banned from
all chilled water systems? Of course not. It does mean that cer-
tain types of chilled water systems should use balance valves
while others do not require them. How do we discern the dif-
ference between these different systems? The pressure gradi-
ent diagram demonstrates easily which chilled water systems
should use balance valves.
This diagram is constructed by plotting the pump head ver-
tically in feet of head. There is no horizontal scale. The hori-
zontal dimension is used to separate the various elements of
the system to clarify the use of pump head in that system. Pres-
sure losses in various components of a water system in feet of
head are plotted vertically downward or diagonally. Typical
pressure gradient diagrams are shown in Figures 3, 4, 5, 7, and
9 for the systems and flow conditions discussed herein. This
diagram is very useful in the evaluation of the use of various
balance valves on particular types of chilled water systems.
The actual loss for each valve is shown clearly. There should
be no question as to the effect of control or balance valves on
each system that is being considered.
The pressure gradient diagram demonstrates the use of pump
head and the control of pressures in chilled water systems under
different load conditions. The nodes, A through F and M
through R, in the included gradient diagrams are used to identify
various points in the system drawings and those diagrams.
For example, in Figure 3, the pump head is 100 ft\* (plotted
vertically), the loss in the pumping system is 5 ft (Nodes A to B),
the loss in the supply header from the pumping system to coil 1
About the Author
James B. (Burt) Rishel, P.E., Fellow ASHRAE, Life Member, is
chairman of Systecon, a company that manufactures pumping sys-
tems. He is a graduate of University of Nebraska with a degree in
mechanical engineering. A Life Member and ASHRAE Fellow,
he is a member of Technical Committee (TC) 6.1 Hydronic and
Steam Equipment and Systems, TC 8.10 Pumps and Hydronic
Piping, and TC 9.1 Large Building Air-Conditioning Systems.
T
Item
Balance Valves
Set Traditionally
Balance Valves
Opened
Completely
Percent
Change
Flow, GPM
700
750
+7%
Cooling Load, Tons
215.8
278.1
+29
Supply Temp., F
45.0
45.4
-
Return Temp., F
52.4
54.3
+4
Diff. Temp., F
7.4
8.9
+20
Secondary Pump
67
58
-13
Dis. Pr., PSIG
Pump Speed, RPM
1232
1032
-16
Pump Power, KW
18
16
-11
Pump KW/Ton
0.083
0.058
-30
Source: From Ben. L. Kincaid and Andrew Spradley, Removing Manual Balancing in a High
School, 1995.
Table 1: Energy data for an existing high school.
\* Multiply feet by 0.3048 to obtain meters.
4 6
A S H R A E J o u r n a l
June, 1997
is 3 ft (Nodes B and C), the loss in the sup-
ply header between coils 1 and 100 is 31 ft
(Nodes C and D), the loss in the return
header between coils 100 and 2 is 31 ft
(Nodes E and F), and the loss in the return
header from Coil 1 to the pumping system
is 5 ft (Nodes F and A). Under design
load, the loss through a coil is 12.5 ft, and
the loss across the control valve is also
12.5 ft as shown for Coil 100.
The chilled water systems under con-
sideration are:
Figure 1: Variable volume system
with direct return and modulating type
coil control valves. It is assumed that
this is a large system with 100 equal
cooling coils. This enables us to elimi-
nate any effect of one coil on the system
header losses. The differential pressure
transmitter located near coil 100 con-
trols the speed of the secondary pump.
Figure 2 describes the coil connections
with and without a balance valve
The pressure gradient for this system
is shown under three conditions:
Figure 3: Full load with all coils at
design flow.
Figure 4: Full load on all coils except-
ing Coil 1 which has no load.
Figure 5: No load on any coil but Coil
1 which is fully loaded.
Figure 6: Same chilled water system
as Figure 1 except the coils are small and
equipped with two position, on-off, con-
trol valves and automatic balancing
valves. The pressure gradient for this
system is shown in Figure 7 with full
load on all coils.
Figure 8: Reverse return system with
two position, on-off, control valves and
balance valves. The pressure gradient
for this system is shown in Figure 9 with
full load on all coils.
What follows here is a discussion of
these three principal systems.
I. Variable Volume, Direct Return
Chilled Water Systems
A. Modulating Type Coil Control
Valves (Figures 1 through 5): The devel-
opment of the two-way control valve on
cooling coils brought the use of direct
return, variable volume chilled water
systems as described in Figure 1. This
figure includes only the distribution part
of a primary/secondary chilled water
system. For clarity, the expansion tank
and its pressure are not included in this
diagram or the pressure gradient dia-
grams. The losses between the various
nodes are shown in feet of head.
Figure 2 describes the nodes for Coil
1, with and without a manual balance
valve, while Figure 3 provides the pres-
sure gradient diagram at full load on the
chilled water system. The segment for
Coil 1 in Figure 3 shows both the pres-
sure gradient with and without the bal-
ance valve. If the balance valve were
used, it would be set to overcome the
excess pressure not required for full flow
through the coil or the control valve. In
this case, the loss through the balance
valve would be 62 ft.
Gil Avery, ASHRAE Fellow, Life
Member, demonstrated in his July 1993
ASHRAE Journal article that control
valves can be selected to overcome dif-
ferential pressures such as the 74½ feet
encountered in this diagram. Obviously,
the pressure drop across the control
valve and the balance valve can be
apportioned differently, but there is no
need for a balance valve for this type of
chilled water system with a properly
selected control valve.
Figure 4 shows this chilled water sys-
tem with the system fully loaded except-
ing Coil 1 which has no load and no flow
in the coil. All of the differential pres-
sure, 87 ft, is now imposed upon the con-
trol valve, as there is no loss in either the
coil or the manual balance valve. The
control valve must be designed to with-
stand this differential pressure whether
or not there is a balance valve in series
with the control valve.
Figure 1: A variable volume system with direct return chilled water system with
modulating type coil control valves.
Figure 2: Control valve arrangement for Coil No. 1.
See Rishel, Page 48
J u n e , 1 9 9 7
A S H R A E J o u r n a l
47
Advertisement in the print
edition formerly in this space.
4 8
A S H R A E J o u r n a l
June, 1997
Figure 5 describes this same chilled
water system with a minimum load on all
of the coils except Coil 1 which is now
fully loaded. It is assumed that the flow in
Coil 1 is a small part of the total system
flow, so there is no need for changes in
the pressure in the system headers. With
the balance valve set to withstand all of
the overpressure in Figure 3, namely 64
ft, when that over pressure disappears as
is the case in Figure 5, inadequate flow
exists in the cooling coil. The actual flow
would be 25/89 or 53% of design flow in
the coil. It will now be necessary to
reopen the manual balance valve to
achieve design flow in the coil.
This demonstrates that it is impossible
to adjust manual balance valves on vari-
able volume, direct return, chilled water
systems with modulating type coil con-
trol valves. When do you set the balance
valve? At minimum load or maximum
load? Figures 4 and 5 prove that manual
balance valves should not be used on
variable volume, direct return chilled
water systems.
Automatic balance valves would be of
no use either on this system, as they would
be fully open under the conditions shown
in Figure 4 where there is no load on Coil
No. 1. Again, the control valve would be
required to sustain all of the pressure dif-
ferential shown in this figure, so why
impose the extra pressure drop of an auto-
matic balance valve. The pressure loss for
automatic balancing valves varies usually
from two to 6 psi (41.37 kPa) or over 4 ft to
14 ft of head at design flow in the coil.
B. On-off (Two position) Type Coil
Control valves (Figures 6 and 7): Many
small cooling loads are handled by fan-
coil units that use two-position (on-off)
control valves. This system is shown by
Figure 6. Since the control valve is
either fully open or closed, it cannot han-
dle any excess branch flow. Therefore, a
balance valve must overcome the varia-
tion in differential pressures as the loads
vary on the system. The manual balance
valve cannot possibly work, since the
differential pressure varies with these
loads on the system. The automatic bal-
Figure 3: Pressure gradient for variable volume, direct re-
turn chilled water system at full load.
Figure 4: The pressure gradient for the system (shown in
Figure 1) with a full load on all coils, except Coil No. 1.
Figure 5: The system (shown in Figure 1) with a minimum load on all coils except
Coil No. 1 which is fully loaded.
Figure 6: The variable volume, direct return chilled water system (shown in Figure
1) with on-off (two-position) coil control valves and automatic balancing valves.
Rishel, From Page 46
J u n e , 1 9 9 7
A S H R A E J o u r n a l
49
ance valve does function properly, preventing any excess flow
through the coil due to load variation in the system. This is
shown in Figure 7.
Since the automatic balance valve is fully open when the two
position control valve is closed, both valves may create noise as
the control valve opens. All such valves should be installed in
accordance with the valve manufacturers’ recommendations.
High quality, easily accessible strainers should be installed
ahead of all automatic balance valves and coil control valves.
C. Mixtures of Coils with Modulating and On-Off Control
Valves: When coils with modulating and on-off control valves
are installed in the same loop of a chilled water system, it is
necessary to install automatic balance valves on the coils with
on-off (two position) control valves. This applies to systems
with direct return as shown in Figures 1 and 6.
II. Reverse Return Systems (Figures 8 and 9)
Reverse return systems, Figure 8, were used extensively
with three-way valves on cooling coils. Due to their energy
waste, such control valves should not be used on new chilled
water systems. They should be replaced with two-way control
valves wherever economically possible on existing systems.
Balance valves were always used to balance the flow in
these older systems with three-way control valves. Usually,
there was considerable discussion as to whether automatic or
manual balance valves were to be selected. Manual balance
valves were adequate on most installations.
Reverse return systems still offer advantages on some appli-
cations of chilled water. If the coils are equipped with modu-
lating valves, there is no need for any type of balance valve.
The pressure drop across each coil is relatively constant as
shown in Figure 9.
If most of the coils are equipped with two position (on-off)
control valves, reverse return piping allows the use of manual
balance valves in place of automatic balance valves. This
insures that design flow is achieved in each coil. It is clear from
Figure 9 that the differential pressure across the coils and the
control valves does not include the variable friction loss of the
header piping. Therefore, a control valve with a lower differen-
tial pressure rating can be used without fear of the valves being
damaged due to excessive differential pressure on these valves.
Balance Valves on Pump Discharges
Balance valves should not be used on the discharge of
most pumps! This includes multiple duty valves. One of the
greatest energy losses in HVAC water systems is caused by
balance valves on pump discharges.
On variable speed pumps, the pump speed and programming
control should eliminate any overpressure. If overpressure exists,
the pump control or programming is inadequate. There is no excuse
for a balance valve on the discharge of a variable speed pump!
On constant speed pumps, if overpressure exists, the dis-
charge shut-off valve should be adjusted to eliminate the over-
pressure until the pump impeller can be trimmed to eliminate
the condition. There may be unusual system conditions that
justify a balance valve on the discharge of a constant speed
pump, but all other alternatives should be explored first.
The use of balance valves on pump discharges results in a con-
tinuous loss of energy. Every effort should be made to eliminate
this energy loss in chilled water systems.
Figure 7: The pressure gradient for the system with a full
load on all coils with two-position control valves and auto-
matic balance valves.
Figure 8: The reverse return system with two-position con-
trol valves on coils with balance valves.
Figure 9: The pressure gradient for the variable volume, re-
verse return system with two-position coil control valves
and balance valves.
B A L A N C E VA L V ES
See Rishel, Page 51
5 0
A S H R A E J o u r n a l
June, 1997
Advertisement in the print
edition formerly in this space.
J u n e , 1 9 9 7
A S H R A E J o u r n a l
51
Balancing Chilled Water Systems
Often, the argument is raised that the
balance valve is necessary to prove
design flow through a cooling coil. Most
balance valves are equipped with two
ports to verify the flow rate. The use of
balance valves for this purpose is to con-
demn the system forever to an unneces-
sary friction loss and the resulting
energy consumption.
A simpler and more energy effective
procedure is to measure the pressure drop
across the coil itself. The pressure loss in
the coil is at least as precise as that of a
balance valve, and there is no continuous
loss of energy. The cooling coil loss
included in these applications is 12.5 ft
which is more than ample pressure drop
to prove that design flow exists in a coil.
Summary of Systems
Following is a review of the various
types of chilled water systems as to the
use of balance valves. These suggested
uses are those that will be applicable in
most cases.
Variable Volume Systems
1. Direct return type:
a. With modulating type, coil con-
trol valves: None.
b. With two position coil control
valves: Automatic balance valves
on all coils.
2. Reverse return type:
a. With modulating coil control
valves: None.
b. With on-off coil control valves:
Manual balance valves.
Constant Volume Systems with Three-
way Coil Control Valves
These systems are not recommended
for most new installations.
a. Direct Return Systems: Manual
balance valves.
b. Reverse Return Systems: Man-
ual balance valves.
Conclusions
It is necessary for the designer of a
chilled water system to understand 1)
when to use balancing valves, and 2) what
type of balance valve is applicable. He or
she can do this by developing a pressure
gradient diagram for the proposed system
under various design conditions. Nor-
mally, these diagrams are developed with
the system at full-load condition and at
specific part-load conditions.
The great energy waste caused by
improper use of balance valves on
pumps and cooling coils must be elimi-
nated to demonstrate that we are striving
to achieve energy efficient, chilled water
systems.
Acknowledgments
The assistance offered by the reviewers
who have made this article easier to read is
indeed appreciated. In particular, the
author wishes to acknowledge the help
provided by Gil Avery of Memphis, Tenn.

Please circle the appropriate number
on the Reader Service Card at the back
of the publication.
Extremely Helpful ........................458
Helpful.......................................459
Somewhat Helpful.......................460
Not Helpful.................................461
B A L A N C E VA L V ES
Advertisement in the print
edition formerly in this space.
Advertisement in the print
edition formerly in this space.
Rishel, From Page 49
A S H RAE
JOURNAL
1997
Technology
Award
J u n e , 1 9 9 7
A S H R A E J o u r n a l
33
The following article was published in ASHRAE Journal, June 1997. © Copyright 1997 American Society of Heating, Refrigerating and Air-Conditioning Engineers,
Inc. It is presented for educational purposes only. This article may not be copied and/or distributed electronically or in paper form without permission of ASHRAE.
Dormitory Renovation Project
Reduces Energy Use by 69%
By Michael J. Kokayko, P.E.
Member ASHRAE
aldwin Hall is a three-story, 46,000 ft2
(4 273 m2) dormitory on the campus of
Allegheny College in Meadville, Pa. The
building was originally built in the 1950s; an
additional wing was added in the 1970s so that
is has about 37,000 ft2 (3 437 m2). The build-
ing contains approximately 100 double-occu-
pancy student rooms; three common bathroom
groups per floor; central study, lounge, and
computer areas; and a laundry. Design for the
renovation started in the winter of 1993; con-
struction took place in the summer of 1994.
The major goals of the renovation were:
(1) to replace the entire building heating sys-
tem (central boiler plant, distribution piping,
and room heating terminals); (2) add a venti-
lation system within the building; (3) upgrade
the building electrical system; (4) provide
computer data cabling and cable TV wiring to
each room; and, (5) improve room and hall-
way lighting and finishes.
The renovated Baldwin Hall has a
hydronic heating system with a high-effi-
ciency modular gas boiler plant. A perimeter
“integrated radiant panel bulkhead system”
serves to conceal and route ventilation duct-
work, heating piping, control tubing, and
data/cable wiring throughout each floor and
room. Radiant panels in the soffit of the bulk-
head assembly provide heat to the rooms. A
diffuser in the fascia of the bulkhead supplies
conditioned ventilation air to each room. Air-
to-air energy recovery was integrated into the
design of the ventilation system. Each central
About the Author
Michael J. Kokayko, P.E., C.I.P.E , is the
engineering project manager for the Phila-
delphia office of Burt Hill Kosar Rittel-
mann Associates. Kokayko has been
involved in HVAC engineering projects
and energy research for 8 years. He has
bachelor’s degree in architectural engineer-
ing from the Pennsylvania State University.
B
Typical dormitory room with integrated radiant panel bulkhead.
This project won in
the category for
Institutional
Buildings.
3 4
A S H R A E J o u r n a l
J u n e , 1 9 9 7
rooftop ventilation unit has a cross-flow plate heat exchanger
which uses the bathroom exhaust air to preheat the incoming
ventilation air. The building control system is a hybrid DDC/
pneumatic control system. All major equipment (boiler plant
and heat recovery ventilation units) are controlled by local
DDC panels. Room radiant panels are controlled pneumati-
cally. The building is connected into the campus DDC network
for centralized monitoring.
Energy Efficiency
Design for the new Baldwin Hall mechanical system
needed to be energy-efficient, cost-effective, reliable, and pro-
vide good occupant comfort. The college was interested in
exploring energy-efficient options if the were financially fea-
sible. Applied technologies needed to make sense from an eco-
nomic standpoint; they were not to be incorporated simply for
technology’s sake. All systems were designed to meet or
exceed the requirements of ASHRAE Standard 100.5-1991
“Energy Conservation In Existing Buildings -- Institutional.”
Boiler Plant: Several alternate boiler plant types were stud-
ied via computer energy simulation, and by life-cycle cost
analysis. Based on these studies, use of four high-efficiency,
sealed-combustion modular gas boilers was determined to be
both the most efficient and least costly option. The simple pay-
back for the upgrade to the high-efficiency boiler plant was
estimated to be three to four years.
Service Water Heating: A semi-instantaneous heat
exchanger operating from the boiler hot water system virtu-
ally eliminates the standby losses associated with storage
water heaters and storage tanks. Additionally, domestic hot
water was required to be supplied at 120°F (48.9°C) to
reduce the potential for scalding. By eliminating the “stag-
nant” storage volume of low temperature hot water (less than
140°F [60°C]) Legionella pneumophila colonies can not
develop in the service water system. Use of a combined space
heating/service water heating system must meet the provi-
sions of ASHRAE Standard 100.5-1991 (Section 8). By
selecting a boiler module approximately equal to the service
water heating load, applicable provisions within the standard
were met or exceeded.
Ventilation System: For the building to comply with
ASHRAE Standard 62-1989, Ventilation for Acceptable Indoor
Air Quality, approximately 3,600 CFM (1 699 L/s) of outside
air is brought into the dormitory. Due to architectural con-
straints, three units supplying one third of the total ventilation
air are located above the bathroom cores at each wing. Close
proximity of exhaust and ventilation air streams allowed air-
to-air energy recovery to be considered. Analysis showed the
payback for incorporating heat recovery to be less than two
years. Cross-flow plate heat exchangers are incorporated into
the ventilation units. Since the building is not air conditioned,
sensible heat recovery is used in lieu of total heat recovery.
Indoor Air Quality/Comfort
The building is designed to comply with the Ventilation
Rate Procedure of ASHRAE Standard 62-1989. A 100% out-
side air ventilation system ducts air to each room in the build-
ing. Due to the residential occupancy, the ventilation system
operates continuously. Each dormitory room receives 30 CFM
(14 L/s) continuously. At each central ventilation unit, the
incoming outside air is brought through pre-filters and an 85%
final filter to remove airborne particulates. These units also
temper the ventilation air to a neutral temperature (~72°F).
Duct lining was not permitted within the ventilation ductwork.
A linear supply grille introduces the ventilation air to each
room. Linear grilles were selected to provide good air mixing
within the room (via jet expansion and room air entrainment)
thus maximizing room “ventilation effectiveness.” Diffusers
were selected for proper throw at the relatively low air vol-
umes of the ventilation system.
Author Michael J. Kokayko (second from left) with his
firm’s president, John Kosar, AIA (third from left). Others
(from left) are college officials Ken Hanna, director of fa-
cilities and construction; Robert Egmond, director of phys-
ical plant; and Thomas Cardman, vice president of finance.
Boiler plant has four high-efficiency, modular gas boilers.
The modular plant allows operation in the event of failure.
The DDC control system rotates boiler firing to provide
even equipment wear.
See Kokayko, Page 36
J u n e , 1 9 9 7
A S H R A E J o u r n a l
35
Advertisement in the print
edition formerly in this space.
3 6
A S H R A E J o u r n a l
J u n e , 1 9 9 7
Each dormitory room is provided with individual thermostatic
control of the radiant panels. The system can maintain occupant
comfort within the comfort zone as defined within ASHRAE Stan-
dard 55-1992, Thermal Environmental Conditions for Human
Occupancy. Use of ceiling radiant panel heating greatly improves
the occupant comfort by increasing the radiant temperature of all
surfaces in the room (affecting an increased Mean Radiant Tem-
perature) regardless of furniture placement.
Innovation
Due to very constricted floor-to-floor elevations, the rout-
ing of piping, ductwork and data cable was problematic. Bulk-
heads within the corridors had to be minimized both
dimensionally and in quantity. To solve this problem, a perim-
eter bulkhead system was conceived. This “integrated bulk-
head” contains all services (mechanical, electrical, and data/
communication) that are routed to each student room. Compo-
nents within the bulkhead are accessible for service or modifi-
cation. The entire assembly is rugged enough to withstand the
wear and tear associated with the dormitory environment.
Active radiant panels make up the bottom of the bulkhead.
Inactive panels serve as the bulkhead fascia. Heating piping,
ventilation ductwork, and pneumatic tubing are located within
the bulkhead. A cable tray for data and cable TV wiring also is
located within the bulkhead. Inconspicuous portions of the
bulkhead are perforated to ensure that the ambient temperature
within the bulkhead does not exceed the data cabling maxi-
mum temperatures. Vandal-proof fasteners in the bulkhead
fascia can be removed with special spanner wrenches to permit
access to all concealed services.
The “integrated radiant panel bulkhead system” proved to
be a durable, cost-effective, quickly constructed, and aesthetic
solution to the architectural problems posed by the building.
Operation and Maintenance
The building system has been operating for over one year.
No problems have been experienced with the mechanical
equipment. The modular boiler plant allows operation of the
remaining boilers should one (or more) boilers fail. All pumps
are provided with standby pumps in the event of failure. The
DDC control system rotates boiler firing order and pump oper-
ation to provide even equipment wear.
Heat recovery ventilation units are monitored for air filter
replacement (differential pressure sensing) and for fan belt
breakage/slippage (fan motor current sensing). Additionally,
all of the 85% final filters are fitted with good quality pre-fil-
ters to prevent early dust-loading and lengthen filter life. The
building DDC system reports all warnings and alarms back to
the campus network for immediate attention.
Cost-Effectiveness
The Baldwin Hall dormitory renovation has resulted in a 69%
reduction of energy usage (145 MBtu/s.f./yr. before the renova-
tion to 45 MBtu/s.f./yr. after renovation). This translates to a
saving of approximately $20,400 per year. This reduction was
achieved without significant architectural improvements in the
shell. Therefore the saving due to energy use reduction is solely
the result of the mechanical system design.
Energy use reduction is seen despite the continuous introduc-
tion of 3,600 CFM of 100% outside air to meet ASHRAE Stan-
dard 62-1989. Ventilation air was not provided to the building
prior to the renovation. Applied air-to-air energy recovery on the
ventilation system serves to offset the energy penalty associated
with the continuous introduction of outside air.
An interesting note is that the college actually received a
credit from the contractor for incorporating air-to-air energy
recovery units in the renovation, in lieu of using separate ven-
tilation and exhaust equipment. As a result, actual payback for
the heat recovery units was immediate!
Acknowlegments
The contributions of other members of the mechanical design team
cannot be overlooked. Those members were Douglas Ellsworth,
Alvin Jefferson, John Johnson and Paul Scanlon.

Graph shows consumption of natural gas before and after
renovation.
Please circle the appropriate number on the Reader Service
Card at the back of the publication.
Extremely Helpful ........................................................ 450
Helpful....................................................................... 451
Somewhat Helpful ....................................................... 452
Not Helpful................................................................. 453
Computer model of integrated radiant panel bulkhead.
The bulkhead conceals duct, piping and wiring. Radiant
panel in the soffit provides heat to rooms, and a diffuser in
the fascia supplies conditioned ventilation air.
Kokayko, From Page 36
June 2003
ASHRAE Journal
3 7
About the Author
Igor Dubov, P.E., is an HVAC and mechanical
system supervisor at Tower Semiconductor, Migdal
Haemek, Israel.
By Igor Dubov, P.E.
T
ower semiconductor in Israel is saving 12% of its chilled water plant
annual energy consumption by performing a low-cost retrofit to its
existing equipment. The company, which is located in the hot, humid
climate of Migdal Haemek manufactures wafer-thin integrated circuits
and provides manufacturing services and design support. The firm’s an-
nual electric bills run into millions of dollars. The HVAC systems use
most of the energy at about 50% of the entire annual consumption.
ago, as part of the plant’s CFC manage-
ment plan. The three newest chillers (1,
4, and 6) also use R-123.
Chillers 1, 3, and 6 have heat recovery
water systems, which are the only sources
of heat for humidity control and reheat-
ing. The base heating load of 4 to 7
MBtu/h (1172 to 2051 kW) requires
Chiller 6 or Chillers 1 and 3 to be con-
stantly on duty to provide hot water 365
days a year.
This system is monitored by an energy
monitor concentration system (EMCS).
Trend logs can be exported to a spread-
sheet for further processing and analysis.
The data in this article is averaged over
a one-hour period (yielding 8,760 points
per year). This data was observed and
compared during a period of two years.
Four Steps to Improving Efficiency
Step One: Increase chilled water
setpoint. The chilled water setpoint was
increased from 41°F (5°C) to 42°F (5.6°C),
which is enough for maintaining the rela-
tive humidity required for the cleanrooms.
Increasing the evaporator’s tempera-
ture provides a greater net refrigerating
effect and causes the flash gas percent-
age to decrease. Therefore, a lower re-
frigerant flow rate is required to maintain
the same capacity. Also, the workload of
the compressors and the energy con-
sumption are reduced.1
The System
The chilled water plant, with its heat
recovery chillers, supplies cool and hot
water to air-handling units, laboratories,
air compressors, vacuum pumps and a
few water-to-water heat exchangers.
The chilled water system (Figure 1) is
a primary-secondary system consisting
of six centrifugal chillers. Chiller 6 is a
1,000-ton (3517 kW) unit and Chillers 1
through 5 are 500-ton (1758 kW) units.
The three oldest chillers (2, 3, and 5)
were retrofitted to R-123 about six years
The following article was published in ASHRAE Journal, June 2003. © Copyright 2003 American Society of Heating, Refrigerating and Air-
Conditioning Engineers, Inc. It is presented for educational purposes only. This article may not be copied and/or distributed electronically or in
paper form without permission of ASHRAE.
June 2003
Step Two: Use the newer, high-efficiency chillers as lead
chillers. A strategy was implemented using the newer high-
efficiency chillers as the lead chillers.
This option was difficult because Chillers 3 and 5 suffered
from damaged rubber seals, which allowed air to penetrate
(chronic neoprene seals problems after contact with liquid
phase of R-123). Therefore, these low-efficiency chillers worked
almost without interruption to separate incoming air from re-
frigerant, using a purge unit system. After a few attempts this
problem was solved and an adequate quantity of refrigerant
was charged to all chillers. Currently, the sequence of the
chiller operation depends on the chiller’s efficiency (from high-
est to lowest according to heat load). Except for the obligatory
three to five hours, all chillers must work weekly.
As shown in Figure 2, it is possible to use the best of the
high-efficiency chillers (4 and 6) for about 47% of the year
and Chillers 1, 4 and 6 for about 79%.2 Chiller 6, which
produces hot water in addition to chilled water, works con-
tinuously except for a few days of the year (during preven-
tive maintenance or repairs). Other chillers are staged on
and off according to load demand and their efficiency, from
best to worst.3
Step Three: Chemically cleaned chiller condensers. Con-
densers of Chillers 1, 2, 3 and 5 were chemically cleaned.
Visual inspection of the condenser water tubes was performed
by opening the condenser covers, before and after cleaning.
Cleaning the condensers improved chiller efficiency
by about 3% to 10% (Table 1). Chillers 4 and 6 have automatic
tube cleaning systems in addition to common condenser
water treatment.
Step Four: Opening bypass valves located between pumps.
Previously, primary and condenser water pumps were used
solely with their own chiller. However, bypass valves, be-
tween pumps serving the 500-ton (1758 kW) chillers, were in
the closed position (Figure 1). Their role was to provide a
standby option if one of the pumps failed at the same time as
another chiller problem occurred. All of these valves on
chilled and condenser water lines were opened.
This arrangement offers additional flexibility of pump re-
dundancy as well as the possibility of simultaneously using
a larger number of pumps than chillers.4 This new arrange-
ment allows loading the on-duty chillers to use more than
100% of their nominal capacity instead of staging on an
additional chiller. This is accomplished by starting an addi-
tional chilled water pump and simultaneously increasing the
water flow through the chillers’ condensers with an addi-
tional condenser water pump. Increasing condenser water flow
increases heat rejection capability.
Advertisement in the print edition formerly in this space.
June 2003
ASHRAE Journal
3 9
In many cases, especially in summer, an additional condenser
water pump, instead of an additional chiller and two of its
pumps, satisfies existing load conditions.5
Even if the number of pumps and chillers are equal, the
chilled water flow through chillers is adjusted so that the more
efficient chillers receive more water flow and, as a result of
this, they work harder than the less efficient chillers.
Results
The chilled water plant improvement project began in Sep-
tember 2001. The retrofit was com-
pleted in April 2002, except for the
variable speed drive (VSD) installation
in two (PCH-6, 8) secondary pumps and
the primary chilled water pump (PCH-
6K) of Chiller 6. These projects were fin-
ished by mid-November 2002.
The coefficient of performance (COP)
and efficiency (kW/ton) of the chilled
water plant including chillers, pumps and
cooling tower fans are shown in Table 2.
The best COP in December 2002 is the
result of using the high-efficiency chill-
ers (4 and 6) and auxiliary equipment that works through the
VSD (secondary pumps PCH-6 and PCH-8, Cooling Towers 5
and 3 [or 4] and PCH-6K [winter and seasonal modes]).
To calculate the results, we analyzed the cooling plant
annual load and found that the sensible load from the
cleanrooms and from the process cooling water system is
almost constant during the year. However, the load for main-
taining constant humidity in cleanrooms (by fresh air)
and comfortable temperature levels in various areas is com-
pletely different.
To Offices
To Other Users
To Cooling Towers 1–4
VSD
VSD
VSD
VSD
VSD
CT-3
CT-4
CT-5
CT-2
1,000
gpm
CT-1
1,000
gpm
Secondary Chilled
Water Pumps (SCWP)
PCH-12 PCH-13
PCH-6
PCH-7 PCH-14
PCH-8
SCWP
1,800
gpm
1,800
gpm
1,600
gpm
1,800
gpm
F M
F M
F M
F M
F M
F M
F M
F M
F M
F M
Chiller 1
500 TR
Chiller 3
500 TR
HRW
HRW
Chiller 4
560 TR
Chiller 5
500 TR
Chiller 2
500 TR
Chiller 6
1,000 TR
HRW
F M
F M
1,100
gpm
1,500
gpm
PCH-
1
PCT-1
PCH-3
PCT-3
PCH-4
PCT-4
PCH-5
PCT-5
PCH-2
PCT-2
PCH-6K
PCT-6
From Cooling
Tower 5
From Cooling Towers 1–4
From Users
To Cooling
Tower 5
Check
Valve
Figure 1: Schematic of the chilled water plant, which is a primary-secondary system with six centrifugal chillers.
1,100
gpm
1,500
gpm
1,300
gpm
1,500
gpm
1,100
gpm
1,500
gpm
1,100
gpm
1,500
gpm
2,400
gpm
2,800
gpm
VSD
Advertisement in the print edition formerly in this space.
4 0
ASHRAE Journal ashrae.org
June 2003
15.3%
13.5%
6.6%
0.88%
16.7%
12.8%
34.2%
Figure 2: Cooling load in 2002.
650 – 999 tons
1,000 – 1,499 tons
1,500 – 1,749 tons
1,750 – 1,999 tons
2,000 – 2,249 tons
2,250 – 2,499 tons
2,500 – 2,800 tons
The monthly cooling load (ton), using a one-
hour average (672 to 744 points a month) is sum-
marized in Table 3.
Annual Savings
The annual savings calculations compare the
kW/ton measured in the same months in differ-
ent years (2001 and 2002). The result is multi-
plied by the sum of the monthly cooling load
(ton) in 2002, the final result is the energy (kW)
saved in dollars (Table 4).
This is described by the following equation:
(
)
$US
kW
$
2
2
1
=
×
×
−
i
i
i
Q
E
E
Where E i1 is the efficiency (kW/ton) of the
chilled water plant in the same month in 2001.
E i2 is the efficiency (kW/ton) in the same
month in 2002.
Q i2 is the sum of the cooling load (ton) of the
same month in 2002.
This is calculated for each month.
Conclusions
It is not always necessary to invest in new equipment to
improve a chilled water plant system. For this project, a small
capital investment and in-house resources resulted in an an-
nual savings of $80,000 in the chilled water plant. Selective
engineering decisions, based on data collected during more
than two years, in combination with a well-operated chilled
water plant and good maintenance were able to improve per-
Chiller
No.
kW per
Ton in
2001
kW per
Ton in
2002
1
0.85
0.76
2
0.97
0.84
3
0.99
0.90
4
0.58
0.54
5
0.84
0.81
6
0.67
0.61
2001 TR
2002 TR
Jan.
740,023
699,940
Feb.
704,342
712,266
March
1,007,783
910,957
April
971,515
987,119
May
1,217,126
1,230,291
June
1,448,952
1,374,193
July
1,639,401
1,655,243
Aug.
1,707,376
1,628,520
Sept.
1,461,022
1,398,477
Oct.
1,344,958
1,358,513
Nov.
976,413
982,769
Dec.
794,854
856,118
2001
2002
COP
kW/kW
Efficiency
kW/ton
COP
kW/kW
Efficiency
kW/ton
Jan.
3.21
1.10
3.75
0.94
Feb.
3.17
1.11
3.86
0.91
March
3.52
1.00
3.93
0.89
April
3.49
1.01
4.02
0.87
May
3.59
0.98
3.94
0.89
June
3.54
0.99
3.84
0.92
July
3.57
0.99
3.7
0.95
Aug.
3.45
1.02
3.7
0.95
Sept.
3.66
0.96
3.92
0.90
Oct.
3.62
0.97
4.01
0.88
Nov.
3.67
0.96
4.24
0.83
Dec.
3.7
0.95
4.38
0.80
Avg.
3.52
1.00
3.94
0.89
Table 1 (left): Chillers’ average efficiency (without pumps and cooling towers). Table 2 (center): COP and efficiency of the
plant including chillers’ pumps and cooling tower fans. Table 3 (right): Monthly cooling load using a one-hour average.
formance and efficiency, which saved about 12% of the plant’s
annual energy consumption.
References
1. Kirsner, W. 1998. “Designing for 42°F chilled water supply tem-
perature—does it save energy?” ASHRAE Journal 40(1):37–42.
2. Shiming, D. 2002. “Sizing replacement chiller plants.” ASHRAE
Journal 44(6):47–49.
3. Ryan, W. 2001. “Deregulation and chiller plant load.” ASHRAE
Journal 43(7):18–22.
4. Taylor, S.T. 2002. “Primary-only vs. primary-secondary variable
flow systems.” ASHRAE Journal 44(2):25–29.
5. Avery, G. 2001. “Improving the efficiency of chilled water plants.”
ASHRAE Journal 43(5):14–18.
Jan.
Feb.
March
April
May
June
July
Aug.
Sept.
Oct.
Nov.
Dec.
Total
$6,683
$8,402
$5,653
$8,019
$6,429
$6,333
$3,563
$6,704
$7,739
$7,739
7,612
$7,569
$80,002
Table 4: Annual energy (kW) savings in dollars.
A S H RAE
JOURNAL
J u n e , 1 9 9 7
A S H R A E J o u r n a l
39
The following article was published in ASHRAE Journal, June 1997. © Copyright 1997 American Society of Heating, Refrigerating and Air-Conditioning Engineers,
Inc. It is presented for educational purposes only. This article may not be copied and/or distributed electronically or in paper form without permission of ASHRAE.
By D.Y. Goswami, Ph.D., P.E.
Member ASHRAE
D.O. Shah, Ph.D.
C.K. Jotshi, Ph.D.
Member ASHRAE
S. Bhagwat, Ph.D.
M. Leung, Ph.D.
and A.S. Gregory
he air-conditioning and refrigera-
tion industry is moving to HFC
refrigerants due to graduated phaseout of
CFC and HCFC refrigerants and con-
cerns for the environment. The change in
refrigerants has prompted the switch
from mineral oil and alkylbenzene lubri-
cants to polyolester-based lubricants.
This change has created a need for lubri-
cant, refrigerant and compressor manu-
facturers to understand the absorption,
desorption and foaming properties of
alternative refrigerant/lubricant mixtures,
and the mechanisms that affect these
properties. Absorption, desorption and
foaming characteristics of refrigerant/
lubricant mixtures strongly affect sound
absorption in the compressor and heat
transfer throughout the system.
A detailed study was conducted at the
University of Florida to experimentally
determine the absorption and desorption
rates of HFC and blended refrigerants in
polyolester lubricant and to define the
characteristics of the foam formed when
the refrigerant leaves the refrigerant/
lubricant mixture after being exposed to
a pressure drop.
The alternative refrigerants examined
include HFC-32 (R-32), R-125, R-134a,
and R-143a. Also examined were
blended refrigerants R-404A, R-407C,
and R-410A These refrigerants were
tested with two ISO 68 polyolesters
(Witco SL68 and ICI RL68H). To estab-
lish baseline results, refrigerants R-12
and R-22 were tested with mineral oils
ISO32 (3GS) and ISO 68 (4GS).
Lubricant Properties
Initially, properties of the pure lubri-
cants were measured at room temperature
to establish baselines for possible com-
parison with the refrigerant/lubricant
pairs. The properties that were measured
include density, viscosity and static sur-
face tension. Viscosities of the four lubri-
cants were measured using a cone-and-
plate viscometer equipped with a temper-
ature bath. Equilibrium surface tension
measurements were taken using the Wil-
helmy plate method. Theoretically, the
lower the equilibrium surface tension, the
less work that is needed to expand that
surface (i.e. from aeration) and thus, form
foam bubbles from that liquid.
Experimentally, it was found that the
mineral oils have a density of approxi-
mately 0.8 g/ml while the two polyo-
lesters (POEs) have densities closer to
About the Authors
D.Yogi Goswami, Ph.D., P.E., is a
professor of mechanical engineering
and director of the Solar Energy and
Energy
Conversion
Laboratory
(SEECL) at the University of Florida,
in Gainesville. He earned his doctorate
at Auburn (Ala.) University.
Dinesh O. Shah, Ph.D., is Charles A.
Stokes Professor of Chemical Engi-
neering and Anesthesiology, and di-
rector of the Center for Surface
Science and Engineering (CSSE) at
the University of Florida. He has a
doctorate from Columbia University.
Chand K. Jotshi, Ph.D., is a post-doctoral
research fellow at SEECL. He has a doc-
torate in chemical engineering from Pun-
jab University, India.
Sunil S. Bhagwat, Ph.D., is a visiting
research scholar in the Department of
Chemical Engineering at the Universi-
ty of Florida. He has a doctorate from
the University of Bombay and is a
member of the school’s Department of
Chemical Technology.
Michael K. Leung, Ph.D., is a post-
doctoral research fellow at SEECL. He
has a doctorate in mechanical engi-
neering from the University of Florida.
Aaron S. Gregory is a graduate stu-
dent in the Department of Chemical
Engineering at the University of Flori-
da. He has a bachelor’s degree in
chemical engineering from the Univer-
sity of Pennsylvania.
T
Figure 1: Dynamic interfacial tension of single-component HFCs with POE lu-
bricant at 25°C (77° F)
Foaming Characteristics
Of HFC Refrigerants
4 0
A S H R A E J o u r n a l
June, 1997
0.9 g/ml. The three ISO 68 lubricants (Witco 4GS, Witco
SL68 and ICI RL68H) all exhibited viscosities around 100
cp, but the most important result from these trials was that the
Witco POE appeared to be 20 cp more viscous than the ICI
POE at room temperature. Static surface tension of both min-
eral oils had similar values (31 dynes/cm) that were greater
than those of the POEs (29 dynes/cm).
Dynamic Surface Tension
Dynamic surface tension measurements of the pure lubricants
and the refrigerant/ lubricant pairs were experimentally deter-
mined using the maximum bubble pressure technique. This
method involves injecting a gas phase (air for dynamic surface
tension, refrigerant for dynamic interfacial tension) into a liquid
(lubricant) while monitoring the pressure inside the bubbles
formed. Theoretically, the greater the reduction in dynamic sur-
face (or interfacial) tension, the greater amount of foam produced.
The dynamic surface tension tests with the pure lubricants
(with air injection) revealed that the mineral oils behave quite
differently compared to each other. The polyolesters, however,
exhibit similar dynamic behavior.
The baseline dynamic interfacial tension experiments (oils
aerated with refrigerant gas) revealed dynamic differences
between the two mineral oils. 3GS exhibited lower surface ten-
sion values than 4GS at all bubble rates using R-12 as the
injected gas phase.
The single-component HFCs, shown in Figure 1, revealed
that the dynamic surface tension of POE lubricant paired with
R-125 and R-143a (displayed in Region I) were higher than the
curve for POE injected with air. This condition does not favor
foaming as the influence of refrigerant appears to increase the
amount of work required to expand the surface of the POE in
these cases. R-134a and R-32 (displayed in Region II), on the
contrary, lowered the dynamic interfacial tension curve and
thus, appear to favor foam production more than R-125 and R-
143a with POE lubricants.
The blended HFCs exhibited less deviant behavior from the
control curve as both R-404A and R-407C curves were within
1 dyne/cm over a bubble frequency range from 0-30 bubbles/
sec. R-410A exhibited a higher dynamic interfacial tension by
approximately 5 dynes/cm over the aforementioned bubble
frequency range. In short, none of the blended HFC refrig-
erants appear to favor the foaming process from an inter-
facial standpoint.
Foaming Charactleristics
Foam stability and foamability measurements were per-
formed with a variety of techniques. The first method, aeration,
was used to perform tests on the baseline CFC and HCFC refrig-
erants with the corresponding mineral oils. The HFC/polyo-
lester pairs required a different approach to producing foam, in
Table 1: Comparisons of interest. (H)CFCs with mineral oils
and HFCs with POEs.
\* Multiply psi by 6.895 to obtain kPa.
See Goswami, Page 42
Figure 2: A schematic representation of the correlation be-
tween the relevant surface, foaming, adsorption and desorp-
tion properties of refrigerant/lubricant mixtures.
J u n e , 1 9 9 7
A S H R A E J o u r n a l
41
Advertisement in the print
edition formerly in this space.
4 2
A S H R A E J oJune, 1997
that a pressure drop was required to form
the foams that could be measured and
compared.
The foamability and foam stability
tests for the baseline pairs were per-
formed using 30 ml of lubricant aerated
with air at standard room conditions,
using flow rates between 250 and 1000
ml/min.
While the aeration column (with air
injection) revealed that the 4GS/R-22
pair produced the largest amount of foam
and the most persistent foam column, it
also exposed a significant fact concern-
ing the R-22 trials with both 3GS and
4GS lubricants.
In essence, both mineral oils were
tested using a variety of air flow rates,
however both lubricants exhibited maxi-
mum foaming ability and foam stability
for one of the middle flow rates tested.
This suggests that there is an optimum
amount of refrigerant needed to produce
the most or longest lasting foam. It should
also be noted that R-22 exhibited more
foaming than R-12. In terms of bubble
size, the bubbles produced were small (on
the order of hundreds of microns), corre-
sponding to slow drainage rates and
higher foam stability.
The HFC pressure-release foaming
apparatus was used to test the HFC/POE
mixtures. The experimental variables
considered and varied during these
experiments are pressure drop (20, 50
and 70 psi\*), time of pressure drop (10,
30, 60 and 180 sec) and refrigerant/
lubricant mixture ratio (1:1, 3:1 and 6:1).
The trials revealed that none of the
HFC/POE pairs produced stable foam
(foam lifetimes did not last longer than
10 seconds for any given trial). How-
ever, the trials did reveal that the R-134a/
POE system was the most foamable sys-
tem for “fast” (10 and 30 sec) pressure
drops and low (20 psi) pressure drops,
and this definitely corresponds to the
dynamic interfacial tension data, as R-
134a showed the greatest reduction in
dynamic surface tension. In addition,
bubble sizes were generally larger (on
the order of 1 mm) than those observed
for the baseline aeration study.
The American Society of Testing
Materials (ASTM) Standard Method for
Foaming Characteristics of Lubricating
Oils (method D 892 - IP 146 alternative)
was also performed on the HFC/POE
Advertisement in the print
edition formerly in this space.
Advertisement in the print
edition formerly in this space.
Goswami, From Page 40
June, 1997
J u n e , 1 9 9 7
A S H R A E J o u r n a l
43
systems. This method involves the injec-
tion of air through a gas diffuser. How-
ever, since this method does not utilize a
pressure drop to induce foaming, the
HFC/POE pairs did not exhibit any
foaming with this apparatus.
Absorption & Desorption Rates
Desorption rates of the HFC/POE pairs
were measured using a weight-loss
method. It was found that the greater the
refrigerant/lubricant ratio and the slower
the pressure drop, the greater the desorp-
tion rate. Out of all the HFCs, R-134a des-
orbed out of the POE lubricant the slowest.
Absorption of refrigerant in the lubri-
cant was studied by a weight gain method.
An open container of lubricant in a pressure
vessel is continuously weighed by a force
transducer when the vessel is filled with a
known refrigerant under predetermined
pressure and temperature conditions.
The change in the weight is plotted as a
function of time and absorption rate is
calculated. R-134a was shown to have the
greatest absorption rate in POE lubricant
at both room temperature and 34oC (93o
F) for pressure drops of 20, 50 and 70 psi.
Summary
The measured surface properties, foam-
ing characteristics, and absorption and
desorption rates support each other in that
slow absorption rates seem to correspond
to a smaller reduction in surface tension,
and thus, lower foamability.
Greater desorption rates are also char-
acteristic of these systems as the refrig-
erant leaves the mixture before it can
effectively enhance the foaming poten-
tial of the mixture.
The R-143a/POE system was indica-
tive of these properties. On the contrary, R-
134a/POE exhibited a fast absorption rate
and a slow desorption rate, thus being able
to reduce dynamic interfacial tension of
the system the greatest, allowing for the
greatest foamability. These conclusions
are schematically presented in Figure 2.
Foamability and foam stability of the
HFC/POE pairs were considerably
lower than the baseline R-12, R-22/min-
eral oil pairs. R-134a was the only HFC
that exhibited any kind of similarity
dynamic interfacial tension reduction.
Comparisons of the major foaming char-
acteristics and dynamic surface tension
reduction, between R-12 and R-134a as
well as R-22 with both R-407C and R-
410A are made in Table 1.
Acknowledgment
The authors express their gratitude to
ARI for the financial support and the
project monitoring team for helpful
advice in this project.
References
1. ASTM, “Standard Test Method for
Foaming Characteristics of Lubricating Oils,”
ASTM Standards D-892-146/82, 1988.
2. Bayani, A., Thome, J.R., and Favrat,
D., “Online Measurement of Oil Concentra-
tions of R-134a/Oil Mixtures with a Density
Flowmeter,” HVAC&R Research, July,
1995, pp 232-241.
3. Blute, I., Jannson, M., Oh, S.G., and
Shah, D.O., “The Molecular Mechanism for
Destabilization of Foams by Organic Ions,“
Journal of the American Oil Chemists Soci-
ety, Vol 71, No. 1, January, 1994, pp 41-46.
HFC REFRIGERANTS
Advertisement in the print
edition formerly in this space.
4 4
A S H R A E J o u r n a l
June, 1997
4. Chang, Y.N. and Nagashima, A.,
“Effect of Dissolved Lubricating Oils on the
Viscosity of Alternative Refrigerants,” Inter-
national Journal of Thermophysics, Vol 14,
No. 5, 1993, pp 1007-1019.
5. Garrett, P.R. and Ward, D.R., “A Reex-
amination of the Measurement of Dynamic
Surface Tensions Using the Maximum Bub-
ble Pressure Method,” Journal of Colloid and
Interface Science, Vol 132, 1989, p 475.
6. Gilman, L.B., “A Review of Instruments
for Static and Dynamic Surface Tension Mea-
surement,” Presented at the 84th AOCS
Annual Meeting and Expo, 1-18, 1993.
7. Hua, X.Y. and Rosen, M.J., “Dynamic
Surface Tension of Aqueous Surfactant Solu-
tions,” Journal of Colloid and Interface Sci-
ence, Vol 124, 1988, p 652.
8. Joos, P. and Rillaerts, E., “Theory on the
Determination of the Dynamic Surface Ten-
sion with the Drop Volume and Maximum
Bubble Pressure Methods,” Journal of Colloid
and Interface Science, Vol 79, 1981, p 96.
9. Komatsuzaki, S., Homma, Y., Itoh, Y.,
Kawashima, K., and Iizuka, T., “Polyol
Esters as HFC-134a Compressor Lubri-
cants,” Lubrication Engineering, Vol 50, No.
10, 1994, pp 801-807.
10. Komatsuzaki,
S.
Homma,
Y.,
Kawashima, K., and Itoh, Y., “Polyalkylene
Glycol as Lubricant for HFC-134a Compres-
sors,” Lubrication Engineering, Vol 47, No.
12, 1991, pp 1018-1025.
11. Kostyuk, V.I., Evtushenko, V.V., and
Okunevskaya, V.P., “Evaluation of Foaming
Properties of Water-Miscible Lubricating/
Cooling Fluids,” Chemistry and Technology
of Fuels and Oils, Vol 26, 1990, p 609.
12. Kubota, H. and Matsumoto, T., “High-
Pressure Vapor-Liquid Equilibrium for the
System HFC-134a,” Journal of Chemical
Engineering Japan, Vol 26, 1993, p 320.
13. Kumagai, A., Mochida, H., and Taka-
hashi, S., “Revised Viscosities for HFC-
134a+Glyocol Mixtures from 273 to 333 K,”
International Journal of Thermophysics, Vol
15, 1994, p 109.
14. Mysels, K.J., “The Maximum Bubble
Pressure Technique Method of Measuring
Surface Tension, Revisited, “Colloids and
Surfaces, Vol 43, 1990, p 241.
15. Nowacyk, V., Steimle, F., “Thermo-
physical Properties of New Working Fluid
Systems for Absorption Processes,” Interna-
tional Journal of Refrigeration, Vol 15, No. 1,
1992, pp 10-15.
16. Sharma, M.K. and Shah, D.O., “Effect
of Oil Viscosity on Recovery Processes in
Relation to Foam Flooding,” JAOCS, Vol 61,
1984, pp 585-590.
17. Short, G.D., “Synthetic Lubricants and
Their Refrigeration Applications,” Lubrica-
tion Eng., Vol 46, No. 4, 1989, pp 239-247.
18. Sibley, H.M., “Oil Foaming Charac-
teristics: The Forgotten Design Parameter
with HFC-134a,” Japanese Association of
Refrigeration, Tokyo, Japan, paper 5.4, 1993,
pp 101-104.
19. Suzuki, S., Fujisawa, Y., Nakazawa,
S., and Matsouka, M., “Measuring Method of
Oil Circulation Ratio Using Light Absorp-
tion,” ASHRAE Transactions, Vol 99, Part 1,
1993, pp 413-421.
20. Thomas, R.H.P., and Wu, W-T., “Sol-
ubility and Viscosity of R-134a Refrigerant/
Lubricant Mixtures,” ASHRAE Journal, Vol
33, 1991, p 37.
21. Tseregounis, S.I. and Riley, M.J., “Sol-
ubility of HFC-134a Refrigerant in Glycol-
Type Compounds: Effects of Glycol Struc-
ture,”AIChE Journal, Vol 40, 1994, p 726.
22. Van Gaalen, N.A., Zoz, S.C., and Pate,
M.B., “The solubility and Viscosity of Solu-
tions of HCFC-22 in a Napthenic Oil and in
an Alkylbenzene at High Pressures and Tem-
peratures,” ASHRAE Transactions, Vol 97,
Part 1, 1991, pp 100-108.
23. Van Gaalen, N.A., Zoz, S.C., and Pate,
M.B., “The solubility and Viscosity of Solu-
tions of R-502 in a Napthenic Oil and in an
Alkylbenzene at High Pressures and Temper-
atures,” ASHRAE Transactions, Vol 97, Part
2, 1991, pp 285-292.
24. Wilson, L.C., Wilding, W.V. and Wil-
son, G.M., “Thermophysical Properties of
HFC-125,” Fluid Phase Equilibria, Vol 80,
1992, p 167.
25. Yanagisawa, T. and Shimizu, T.,
“Foaming of a Refrigeration Oil in a Rolling
Piston Type Rotary Compressor,” Rev. Int.
Froid., Vol 9, 1986, pp 17-20.
26. Yanagisawa, T. Shimizu and M.
Fukuta, “Foaming Characteristics of an Oil-
Refrigerant Mixture,” International Journal
of Refrigeration, Vol 14, No. 3, 1991, pp 132-
136.
27. Zhu, M.S., Fu, Y.D. and Han, L.Z.,
“An Experimental Study of PVT Properties
of CFC Alternative HFC-134a,” Fluid Phase
Equlibria, Vol 80, 1992, p 149.

Please circle the appropriate number
on the Reader Service Card at the back
of the publication.
Extremely Helpful ........................454
Helpful.......................................455
Somewhat Helpful.......................456
Not Helpful.................................457
Advertisement in the print
edition formerly in this space.
A S H RAE
JOURNAL
J u n e , 1 9 9 7
A S H R A E J o u r n a l
53
The following article was published in ASHRAE Journal, June 1997. © Copyright 1997 American Society of Heating, Refrigerating and Air-Conditioning Engineers,
Inc. It is presented for educational purposes only. This article may not be copied and/or distributed electronically or in paper form without permission of ASHRAE.
Selecting Control and
Balancing Valves in a
Variable Flow System
Editor’s note: This article is preceded by an article by James
B. (Burt) Rishel, P.E., that has a different viewpoint.
By Richard A. Hegberg, P.E.
Life Member
hydronic system design is contemplated with 100 load
terminals for providing cooling to a building. It is
desired to have a two-way valve on each load terminal to pro-
vide a variable water flow in each load terminal under com-
mand of local temperature/humidity control (Figure 1). A
variable speed control of the distribution pumping system pro-
vides a variable system flow to maintain a hydronic differen-
tial pressure at the last terminal. A separate pump maintains
flow in each chiller source.
Each load terminal consists of heat transfer load coil, ser-
vice valve, strainer, control valve, air vent and balancing-ser-
vice valve (Figure 2). The purpose is to efficiently transfer
heating and/or cooling to the load space by means of an air sys-
tem circulating airflow through the load coil to the space.
A temperature and humidity control positions the valve in
relation to the load. The control valve varies the terminal flow
in proportion to its load. A shut-off valve and a strainer are pro-
vided on the terminal supply to protect the terminal from for-
eign material clogging its heat transfer tubes and headers.
A manual balancing valve on the return of the control valve
permits trimming the control valve maximum flow and ser-
vices the terminal without draining supply/return mains. Con-
trol valves are usually limited to the manufacturer’s available
capacities, unless special valve plugs are specified at addi-
tional cost. An automatic flow-limiting valve may be specified
in lieu of a manual balancing valve, but union connections and
a manual shut-off valve need to be included.
An automatic air vent is located on the terminal return ahead
of the control valve to permit venting air from the terminal and
a petcock permits service of the air vent.
If the designer selects two position temperature control,
such as a thermostat operating an on-off valve on a fan coil
unit, then the load will operate with a cycling room tempera-
ture (Figure 3) energizing an on-off water flow to the coil.
About the Author
Richard A. Hegberg, P.E., now an independent consultant, is
the former director of technical development at Powers Regula-
tor Co.; a former research and systems engineer at Bell & Gos-
sett; and a former balancing consultant at Tour & Andersson
Controls. Hegberg is head of Section 8.0 Technical Activities
Committee (TAC), Air-Conditioning and Refrigeration System
Components. He also is a member of TC 6.1, Hydronics and
Steam Equipment; TC 8.10, Pumps and Hydronic Piping; and
the Illinois Chapter.
A
Figure 1: Hydronic system.
Figure 2: Load terminal.
Figure 3: Two-position control.
5 4
A S H R A E J o u r n a l
June, 1997
This results in a differential temperature swing of 3-4°F, or
more, that may be noticeable by the occupants in the space.
Cycling the unit fan on-off in parallel with the coil valve will
make this swing even more noticeable.
If the designer selects proportional control (P) (Figure 4) or
proportional-integral control,(PI) (Figure 5), there is an oppor-
tunity to control the space temperature conditions closer to the
load set point. This minimizes the temperature cycle with pro-
portional positioning of the control valve flow versus the load.
In either of the control modes, two position, P, or PI, it is nec-
essary that the designer properly select the control valve size
based upon design water flow requirements of the load terminal.
An established practice is to select the valve size based upon the
Cv valve flow coefficient required. The Cv is defined as the flow in
gpm through the wide open valve with a 1 psi pressure drop.
The valve flow coefficient may be determined from the formula:
(1)
where GPM is the load coil design flow in gpm,
∆P is the pressure drop across the valve in psi,
GPM
Cv ∆P or Cv
GPM
∆P
-------------
=
,
=
Figure 4: Proportional control.
Figure 5: Proportional-integral control.
Valve Pipe Size
1/2
3/4
1
1 1/4
1 1/2
2
2 1/2
3
4
Valve Mfr.
1
2.7
6
10
16
20
38
65
94
174
“
2
1.8
3.8
7
12
20
26
51
83
150
“
3
4.0
6.3
10
16
25
40
63
100
160
“
4
3.6
6.2
11
16
25
40
56
85
145
“
5
4.7
7
12
19
25
40
75
94
146
Figure 6: Typical control valve flow coefficients.
Figure 7: Direct return piping.
Figure 8: Reverse return piping.
See Hegberg, Page 56
J u n e , 1 9 9 7
A S H R A E J o u r n a l
55
Advertisement in the print
edition formerly in this space.
5 6
A S H R A E J o u r n a l
June, 1997
Cv is the control valve flow coefficient in GPM (@ wide open)
The valve flow formula may also be expressed as:
(2)
where ∆H is the pressure drop across the valve in feet.
The valve size is selected from the control valve manufac-
turer’s tech sheets based upon the required Cv, the estimated
pressure drop and an actuator size capable of closing the valve
against the maximum differential pressure.
It is important to note that the Cv rating varies by manufac-
turer so each must be studied. Figure 6 shows a chart of Cv val-
ues noted for some manufacturer’s valves.
To determine the pressure distribution available for each
load terminal, the designer establishes a piping design concept
and pumping arrangement to meet the physical source and ter-
minal locations and the overall project concept. Two basic pip-
ing systems are usually considered: the direct return (Figure 7)
and the reverse return (Figure 8) concept.
The direct return design (Figure 7) supplies source water in a
supply main and then returns its terminal flow into a return main
directly to the source. The supply main is selected to carry the
total design flow from the source and the main is gradually
reduced in size as flow is supplied to each terminal or branch.
The return main is gradually increased in size from the last
terminal to the source as flow is returned from each zone. Its
pressure distribution diagram (Figure 9) can be drawn in scale
to represent the pump head in feet and the appropriate feet
head drop for each pipe section. It is important to determine
actual pipe size for each section of pipe, required for the design
flow so that an accurate assessment of pressure drop can be
determined.
The reverse return concept (Figure 8) supplies source water
in a supply main but returns its flow into a reverse-return main
GPM
0.67Cv ∆H
=
Figure 9: Direct return pressure distribution.
Figure 10: Reverse return pressure distribution.
Ratio of Sub-circuit p.d.
To Distribution p.d.
% Design Flow
In End Circuit
4
95%
2
90
1
80
Figure 11: Ratio of sub-circuit pressure drop to distribution
pressure drop.
Figure 13: Control valve flow characteristics at constant ∆P.
1000 GPM Flow, Schedule 40 Steel Pipe
pipe size diameter
10”
8”
6”
5”
head loss feet/100’
0.50
1.56
6.17
15.8
velocity feet/sec. average
4.07
6.41
11.1
16.0
Figure 12: Fric-
tion loss and
velocity for wa-
ter in Schedule
40 Pipe2.
Hegberg, From Page 54
See Hegberg, Page 59
J u n e , 1 9 9 7
A S H R A E J o u r n a l
57
Advertisement in the print
edition formerly in this space.
5 8
A S H R A E J o u r n a l
June, 1997
Advertisement in the print
edition formerly in this space.
J u n e , 1 9 9 7
A S H R A E J o u r n a l
59
that proceeds to the last terminal’s return and then returns to
the source. The scaled pressure distribution diagram, reverse
return, (Figure 10) not only shows the pump head required, but
shows a more uniform pressure distribution for each terminal
than the direct return (Figure 9). Terminals near the pump have
lower pressure drops.
The pump is selected to provide the system flow or sum of
all the terminal’s design flows and the required foot head to
overcome the friction loss of the most resistant circuit. Each
circuit is analyzed for the total pressure loss from the pump
discharge, the supply main loss, the terminal, control valve,
balancing device, the fittings, return main, and back to the
pump suction.
Construction of pressure distribution diagrams or a spread-
sheet help the designer study the resistant losses in the mains
and across each terminal. Notice that when the direct return
design is selected (Figure 9), the high pressure drop across
Terminal #1 compared to Terminal #100. The reverse return
system should be considered (Figure 10), since it reduces the
extreme pressure drops required.
The designer must pay attention to what pipe sizes are
selected to keep the distribution main’s head-loss at an accept-
able level. For example, a direct return design might have a
large supply main pressure drop of 30 ft (9.14 m), and a 25-
foot (7.62 m) drop across the last terminal’s sub-circuit and a
return main pressure drop of 30 ft.
The high main loss in comparison to terminal sub-circuit
loss will reduce the ability to proportionally distribute flow to
the terminals and especially a design flow in the last terminal.
This was pointed out in an ASHRAE Journal article1 by Gil
Carlson, Fellow ASHRAE. His article recommends higher
pressure drop (p.d.) across the terminal sub-circuits compared
to the distribution piping p.d.to increase the ability to obtain
design flow in the end circuit. His article produced the table
shown in Figure 11.
In the case of a system design requiring 100 terminals of 10
gpm (.631 L/s) each, then the main has to be capable of 1000
gpm (63.1 L/s), at full load, at the pump’s discharge. If we refer
B A L A N C E VA L V ES
Figure 14: Heating transfer.
Figure 15: Cooling transfer.
Figure 16: Terminal heat output, valve flow and terminal output vs. control valve position.
Hegberg, From Page 56
6 0
A S H R A E J o u r n a l
June, 1997
to the pipe sizing charts in Chapter 33 of the 1993 ASHRAE
Fundamentals Handbook or the friction-loss and velocity
tables in the Hydraulic Institute Engineering Data Book2, we
will find the friction loss and velocity for water in Schedule 40
Pipe2.
It would appear that extreme pressure drops requiring high
pump heads could be avoided to minimize pumping horse-
power (Figure 12). Chapter 33 also suggests adding an allow-
ance of 15 to 20% to the friction loss of a closed piping system
for aging. However, this philosophy needs review as variable
speed pumping systems are more common and job experience
data becomes available.
Handbook Chapter 33 also suggests a velocity limit of 4 fps
(1.22 m/s) for 2-inch (5.1 cm) pipe and smaller; and also sug-
gests a head-loss of 4 feet/100 ft for piping over 2 inches in
diameter. However, it also discusses that velocities above 4 fps
can be used in piping of larger size. A table of water velocities
from 4 to 10 ft/sec (1.22 to 3 m/s) depending on type of service,
is also shown. The 4 feet/100 would suggest a pipe size between
6 in. (15.2 cm) and 8 in. (20.3 cm) or even 10 in. (25.4 cm) for
the 1000 gpm (63.1 L/s) example. Chapter 33 further references
the Water Flow Rate Limitations3 (Stewart & Dona ASHRAE
RP-450) with interesting guidelines and cautions for designers.
As pointed out, velocity noise is a concern and can result
from several causes such as: turbulence, cavitation, release of
entrained air or water hammer. Physical location of mains and
branches has to be carefully studied if the design is to consider
water velocities greater than 6 ft/sec (1.8 m/s) and the accept-
able noise levels for the type of building occupancy.
In proportional control (P) or proportional-integral control
(PI), the designer should consider the flow characteristics of the
control valve available and specify an Equal Percentage charac-
teristic for hydronic heating or cooling applications (Figure 13)
to linearize the percentage of the hydronic coil’s heat transfer
emission (Chapter 41 of ASHRAE 1996 Handbook).
The purpose of selecting the control valve with a Equal Per-
centage characteristic is to linearize the percent of hydronic
coil heat transfer (Figure 14-heating) or (Figure 15-cooling) as
shown in Chapter 34 of ASHRAE 1995 Handbook.
Combining the percent coil heat transfer, Figure 16, i.e.
90% heat output at 50% flow; with the percent of control valve
travel, i.e. 50% flow at 90% travel, results in a theoretical lin-
ear heat output with control valve travel, i.e. 90% heat transfer
at 90% travel. This shows the result of combining the equal
percentage valve characteristic (at 100% authority) to linearize
coil heat transfer with valve stroke. (Chapter 41 of ASHRAE
1996 Handbook).
The designer should also select a high control valve author-
ity to ensure the least distorted flow characteristic.
The control valve authority is calculated from:
(3)
where
-Pressure Drop Across Control Valve is determined from
the control valve Cv selection (1).
-Pressure Drop Across System is determined by totaling the
pressure drop path from the pump discharge through the sup-
ply main, branch supply, load coil, branch return and return
main to the pump suction.
The distortion of an Equal Percentage control valve charac-
teristic versus the control valve authority is shown in Figure
17, also from Chapter 41 of ASHRAE 1996 Handbook.
It is recommended the designer also select a control valve with
as high a Valve Rangeability as feasible to ensure a predictable
minimum flow through the control valve at low loads. Since a
great number of operating hours are at part-load, it’s important
that the designer understand this valve requirement. High control
valve rangeability results in a predictable minimum percent of
heat transfer before the control valve closes. It is defined as:
(4)
(5)
Valve Authority
Pressure Drop Across Control Valve
Pressure Drop Across System
---------------------------------------------------------------------------------------
=
Valve Rangeability
Maximum Flow
Minimum Flow
--------------------------------------
=
or Minimum Flow
Maximum Flow
Valve Rangeability
---------------------------------------------
=
Figure 17: Distortion of equal percent characteristic vs. au-
thority.
Bal. Valve Pipe Size
1/2
3/4
1
1 1/4
1 1/2
2
2 1/2
3
4
B.V. Manf.
1
1.5
2.7
5.7
12.7
20
40.5
68.
135.
245.
“
2
4.
8.
12.
24.
46.
72
125.
200.
440.
“
3
2.9
8.
8.
25.
25.
54.
104.
150.
214.
“
4
3.9
7.
10.8
18.
24.5
42.5
64.
90.
–
“
5
4.6
6.6
10.
16.
23.
37.
99.
139.
220.
Figure 18: Manual balancing valve flow coefficients (wide open).
See Hegberg, Page 62
J u n e , 1 9 9 7
A S H R A E J o u r n a l
61
Advertisement in the print
edition formerly in this space.
6 2
A S H R A E J o u r n a l
June, 1997
If the chilled water control valve is selected with Valve
Rangeability = 20:1, the Minimum Flow predictable in the
valve is (100% / 20) = 5%, referring to Fig.15, a 5% design
flow results in about 20% minimum sensible load capability.
(Latent heat removal is substantially reduced below 40%
design flow, per Figure 15).
Specifying a higher rangeability, say 40:1, will bring the Min-
imum Flow predictable in the valve to (100% / 40) = 2.5% of
design flow. This results in the valve being controllable down to
about 10% minimum sensible load before close-off (Figure 15).
One source4 points out that actual valve range depends on
valve authority and is equal to Minimum Flow x 1/√Authority.
So when control valves are selected at low authority, i.e.
selected at a low pressure drop, the ability to control the flow
near shut-off conditions becomes reduced.
Selecting the balancing valve (Figure 2) is similar to the pro-
cedure for the control valve. The flow through the Balancing
valve is determined by terminal design flow and the Cv formula:
(1&2)
However, the designer should select the balancing valve
with a minimum pressure drop to permit the control valve to
operate with as high an authority as feasible.
The purpose of the balancing valve is to permit measure-
ment of the design water flow and permit proportional balanc-
ing of each load terminal’s flow in proportion to the other
terminals in a zone. The balancing valve is similarly used on
zone return mains for flow measurement and proportional bal-
ancing of the zone loads.
Once the terminals and the zone returns are balanced, then
the pump discharge balancing valve can be used to measure
the total design flow. If the pump balancing valve is set for a
pressure drop greater than 10% of the pump head as shown in
a test & balance report, the designer should consider trimming
or replacing the pump impeller (in agreement with the manu-
facturer’s certified pump head-capacity curves) and then the
pump discharge balancing valve’s artificial setting should be
returned to its wide open position. It is not good practice or
economy to operate any pump with excessive pressure drop
across the pump discharge valve.
It is interesting to also note that the manual balancing valve Cv
rating varies by manufacturer, so each must be studied. Figure 18
lists some of the Cv ratings noted for some manufacturers valves.
Selection of the manual balancing valve should be at its
wide open position, at the terminal’s design flow and a mini-
mum pressure drop. Selecting the balancing valve at its wide
open Cv rating will result in a minimum drop of 2.3 ft.or 1 psi.
A pressure drop of 1 ft. is readable in the field.
The designer should consider proportional balancing of all
the load terminals and return mains. Proportional balancing will
help determine where the most resistant loops are located, dif-
ferential pressure sensing locations and setting for the variable
speed pump control. A test and balancing evaluation of the sys-
tem operation at 100% and 50% of design flows will help to
locate any balancing readjustments for variable speed operation.
Improper use of a manual throttling valve in a pump dis-
charge that results in an unusual pressure drop should be
avoided. This should be corrected during the system commis-
sioning or balancing checkout. If the pump was selected incor-
rectly, it should be determined whether the impeller can be
replaced or trimmed. If not, the pump should be replaced.
In summary:
1. Operation of a variable speed pumping system for propor-
tional control requires two-way equal percentage control valves
specified for: proper size based on terminal design flow, valve pres-
sure drop, flow characteristic, authority and rangeability to
approach a linear terminal emission over the valve operating range.
2. Pressure distribution analysis needs to be considered by
the designer early in the design process to determine and adjust
pipe design selections, valve pressure drops and piping config-
uration (like reverse vs. direct return) to minimize pump head
and operating horsepower.
3. Manual balancing valves, automatic flow limiting valves
or flow measuring devices are tools that should be specified to
proportion the flow to each terminal and zone. Customized
throttling plugs on control valves, though possible, may not be
economically feasible.
4. Proportional balancing and verification of the terminal
circuit’s flow needs to be performed and tested at full-load
(100% flow) and a part-load (50% flow). This means the con-
trol valves have to be physically set at the full and part-load
positions for the balancing test.
5. Variable speed pumping should employ a differential
pressure sensor-transmitter across the most resistant terminal
and control valve location (usually at the last terminal). Alter-
nate sensing locations should be permitted if job conditions
require. The proportional balancing report should determine
the minimum differential pressure set point and help to con-
firm the sensor’s proper location.
References
1. Hydronic Systems Analysis and Evaluation, Carlson,G.F,
ASHRAE Journal, Nov. 1968.
2. Hydraulic Institute Engineering Data Book, 1990
3. Water Flow Rate Limitations, Stewart, W.E. & Dona, C.L.,1987
ASHRAE Transations pt.2, RP-450, #3106.
4. Total Balancing, Tour & Andersson, Petitjean, R, 1988.
5. ASHRAE Fundamental Water System Design, self-learning
course, 1996.
6. ASHRAE Journal, October 1990, The Pros and Cons of Balanc-
ing a Variable Flow Water System, (several authors).
7. ASHRAE 1996 HVAC Systems & Equipment, Chap. 41 Valves.
8. ASHRAE Fundamental Water System Design, self-learning
course, 1996.
9. ASHRAE Journal October 1990, The Pros and Cons of Balanc-
ing a Variable Flow Water System, (several authors).
10. ASHRAE 1993 Fundamentals, Chap. 33 Pipe Sizing.
11. ASHRAE 1995 HVAC Applications, Chap. 34 Test, Balancing
& Adjusting.
12. ASHRAE 1996 HVAC Systems & Equipment, Chap. 41 Valves. 
GPM
Cv ∆P or GPM
0.67
=
,
Cv ∆H
=
Please circle the appropriate number on the Reader Service
Card at the back of the publication.
Extremely Helpful ........................................................ 462
Helpful....................................................................... 463
Somewhat Helpful ....................................................... 464
Not Helpful................................................................. 465
Hegberg, From Page 60
A S HRAE
JOURNAL
J a n u a r y 1 9 9 8
A S H R A E J o u r n a l
37
The following article was published in ASHRAE Journal, January 1998. © Copyright 1998 American Society of Heating, Refrigerating and Air-Conditioning Engineers,
Inc. It is presented for educational purposes only. This article may not be copied and/or distributed electronically or in paper form without permission of ASHRAE.
Designing for 42°F Chilled
Water Supply Temperature—
Does It Save Energy ?
By Wayne Kirsner, P.E.
Member ASHRAE
n an article published in the February 1996 issue of
ASHRAE Journal, I posed the question: “3 GPM/Ton Con-
denser Water Flow Rate: Does It Waste Energy?” The article
examined the assertion made in several preceding ASHRAE
articles and transactions that chiller/cooling tower systems
designed for 2 or 1.5 gpm/ton (0.036 or 0.026 mL/J) are more
energy efficient than those designed for the rule-of-thumb 3
gpm/ton (0.054 mL/J) condenser water flow rate. Lowering
the condenser water flow rate raises the chiller’s condensing
temperature, thereby increasing the head over which the com-
pressor must lift the refrigerant.
This article deals with the other variable which increases
compressor head—lowering evaporator temperature. It exam-
ines the assertion that there is a net energy advantage for pro-
ducing and circulating lower chilled water supply (CHS)
temperature water at an expanded ∆T as compared to 44°F or
45°F\* CHS temperature at a 10°F ∆T. Specifically, this article
compares the relative power consumption of a chilled water
system designed for 45°F CHS at a 10°F ∆T across cooling
coils with a similar system designed for 42°F chilled water at
a 14.3°F ∆T. In either case, it is assumed that the same leaving
air temperature is desired across the cooling coils. The only
variables are the CHS temperature and ∆T.
The advantage of supplying colder chilled water to cooling
coils is that less flow is required to achieve the same heat trans-
fer through identical coils. Table 1 shows that a typical chilled
water coil requires about 70% of the chilled water flow to
achieve the same leaving air temperature when supplied with
42°F CHS as compared with 45°F CHS. If an entire system
requires only 70% of the chilled water flow (CHW) because it
was designed for lower CHS temperature, pumping power can
be reduced by roughly the cubic power of 0.70 to about one-
third the base pumping power. This can amount to a significant
horsepower reduction when pumping a large system.
About the Author
Wayne Kirsner, P.E., is a consulting engineer in Atlanta. He re-
ceived his masters degree in physics in 1973 and his BSME in
1980 from Georgia Tech. He has written a number of papers on
steam systems and chilled water system design.
I
Reducing CHS temperature penalizes chiller efficiency but can save pumping power.
\* All temperatures are expressed in Farenheit °F. 42°F = 5.56°C, 45°F =
7.22°C, 10°F ∆T = 5.56°C ∆T.
3 8
A S H R A E J o u r n a l
J a n u a r y 1 9 9 8
The disadvantage of supplying colder chilled water temper-
ature is that the chiller’s evaporating temperature must be
depressed to achieve the lower temperature. This increases the
compressor’s work per ton of cooling. The question is: which
is greater? Is the chiller energy penalty (produced by decreas-
ing the evaporating temperature to provide 42°F CHW)
greater or less than the pumping energy saved by circulating
only 70% of the chilled water flow at an expanded ∆T?
The Chiller Energy Penalty
The chiller energy penalty arises from the decrease in evap-
orator temperature necessary to produce 42°F CHS compared
with 45°F CHS. The evaporator temperature is determined by
the requirement to maintain sufficient mean temperature differ-
ence between the chilled water and the evaporating refrigerant
in order to transfer the heat removed by the chiller. The log
mean temperature difference, or LMTD, for the case of 45°F
CHS and 10°F ∆T is shown in Figure 1. Its value is 8.55°F
(4.75°C). Figure 2 depicts the LMTD for the alternate chilled
water supply condition of 42°F CHS and 14.3°F (8.2°C) ∆T.
The required LMTD changes slightly. By determining the nec-
essary LMTD for this lower temperature condition, the neces-
sary change in evaporator temperature can be calculated. The
change in evaporating temperature, in turn, will determine the
theoretical change in kW/ton for an alternate chiller selection at
the lower chilled water supply condition.
So, for the same load Q and the same heat transfer surface
area A, the LMTD must remain the same except for a small
correction due to the change in the heat transfer coefficient U
across the evaporator tubes due to reduced water velocity. This
is demonstrated in the following equations.
To transfer the same cooling load:
or
so
or, equivalently, in terms of heat transfer resistance “R” = 1/U:
To execute this calculation so that the new Tevap may be cal-
culated, the ratio R42°,14 /R45°,10 must first be determined. The
overall resistance across an evaporator R consists of the sum of
the refrigerant side film resistance, copper wall resistance, foul-
ing factor, and the waterside film resistance. Each of these resis-
tances remain unchanged except for the waterside film resistance
which increases due to the reduction in water flow velocity at
14.3°F (7.9°C) ∆T. The waterside film heat transfer coefficient,
hw is proportional to flow velocity to the 0.8 power so that at two-
thirds of the flow, hw falls to (0.70)0.8 = 75% and water film resis-
tance increases to 1/.75 = 133% of its full flow value.1
Typically, from 35 to 40% of the overall resistance to heat
transfer across the evaporator tubes is due to the resistance of
the water film. Thus, the increase in water film resistance
causes the overall resistance to heat transfer to increase by
about (0.375 × 0.33) = 12.4%. If resistance to heat transfer
increases 12.4%, then the mean temperature difference must
also increase to offset it. Thus, substituting 1.124 for R42°,14 /
R45°10 into the previous formula:
and for LMTD45°,10 = 8.55°F:
Q42°,14 T
∆
Q45°,10 T
∆
=
U42°,14 · A · LMTD42°,14
U45°,10 · A · LMTD45°,10
=
LMTD42°,14
U45°,10/U42°,14
(
) LMTD45°,10
=
LMTD42°,14
R42°,14/R45°,10
(
) LMTD45°,10
=
LMTD42°,14
1.13 LMTD45°,10
=
LMTD42°,14
1.124
8.55
(
)°F
9.61°F 5.34°C
(
)
=
×
=
EDB,EWB °F
LDB/LWB °F
FPM
Row/FPI
GPM at ∆T 45°F CHST
GPM at ∆T 42°F CHST
% GPM at 42 vs 45
80/67
56.0/55.0
500
6/8
148 @ 10°F
103 @ 14.3°F
69.6%
80/67
54.7/54.0
500
6/9.6
238 @ 10°F
172 @ 13.8°F
72.1%
80/67
53.2/52.7
500
6/12
173 @ 10°F
122 @ 14.3°F
70.3%
78/64
56.0/55.0
500
4/9
13.5 @ 10°F
9.1 @ 14.7°F
67.4%
Average =
70.0%
Table 1: Coil GPM Requirement for 42 vs 45°F CHST.
Each row represents a coil selection at two different entering chilled water supply temperatures. The last column compares the GPM
required at 42°F versus 45°F entering water temperature and a 10° ∆T to achieve the same leaving wet bulb condition.
LMTD45°,10
55
40.5
–
(
)
45
40.5
–
(
)
–
ln
55
40.5
–
(
)
45
40.5
–
(
)
⁄
[
]
--------------------------------------------------------------------
8.55°F
=
=
Fig. 1:
Fig. 2: Evaporating temperature Tevap must drop in order to
restore LMTD to drive the same heat transfer as Figure 1.
J a n u a r y 1 9 9 8
A S H R A E J o u r n a l
39
Knowing the value LMTD42°,14∆T allows us to now solve for
the evaporating temperature Tevap at 42°F CHS and 14.3°F ∆T:
so
Thus, the evaporating temperature falls 2.67°F (1.48°C)
from 40.5°F (4.7°C)—the value assumed for 45°F CHS and
10°F ∆T—in order to drive the same heat transfer per unit area
across the evaporator tubes.
Knowing the change in evaporating temperature, the theoret-
ical chiller power penalty can be determined from refrigerant
enthalpy tables and the simple vapor compression cycle for a
refrigeration machine. The applicable formulae are shown
beneath Figures 2a and 2b. These figures show the simple vapor
compression cycles for both a single stage and two stage chiller.
Table 2 tabulates the theoretical change in power consump-
tion based on refrigerant enthalpy tables and the formulae in
Figure 2 for a drop in evaporating temperature. Each of the
refrigerants and multi-stage compressors in common use are
represented. The kW/ton figures are adjusted for compressor
efficiency, motor efficiency and drive train efficiency as
shown in the next formula so as to closely approximate the
actual chiller penalties.
9.61°F
56.3
Tevap
–
(
)
42
Tevap
–
(
)
–
56.3
Tevap
–
(
)
42
Tevap
–
(
)
⁄
[
]
ln
-------------------------------------------------------------------------------
=
Tevap
37.83°F 3.24°C
(
)
=
kW/ton
kW/ton
(
)s
ηcηmotηgears
---------------------------------
=
(KW/ton) @ Evap. Temperature =
(KW/ton)
(KW/ton)
Refrigerant
# Compressor stages
40.5°F
37.7°F
Penalty
°F
R134a
Single Stage
–
–
0.038
0.014
R22
"
0.585
0.621
0.036
0.013
R123
"
0.554
0.587
0.033
0.012
R123
Two Stage
0.547
0.578
0.032
0.011
R123
Three Stage
0.539
0.570
0.031
0.011
Average
0.012
Simple Cycle Pressure – Enthalpy Diagrams
Fig. 2a: Single stage chiller.
kW ton
⁄
(
)s
h2s
h1
–
h1
h4
–
------------------
12 000 Btu
,
#2
⁄
3 413 Btu kWh
⁄
,-----------------------------------------
×
=
Fig. 2b: Two-stage chiller.
kW ton
⁄
(
)s
h4
h3
–
(
)
1
χ
–
(
) h2
h1
–
(
)
+
1
χ
–
(
) h1
h9
–
(
)
-------------------------------------------------------------------
12 000
,
3 413
,
-----------------
×
=
where
χ
h6
h8
–
h7
h8
–
----------------
=
In Figure 2a, the isentropic work per pound of refrigerant required by the single stage compressor is h2s−h1. The refrigerating effect is h1−h4. Thus, the
isentropic adiabatic work required per unit cooling effect received is simply (h2s−h1)/( h1−h4 ), or expressed in kW/ton, 3.52 times this ratio. Figure 2b
shows the simple refrigeration cycle for a two-stage compressor and economizer with the formula for isentropic kW/ton below.
CHILLERS
Table 2: Theoretical change in kW/ton for a reduction in evaporating temperature.
Based on simple refrigerant cycle with subcooling as indicated and assuming: 82% compressor efficiency, 95% motor efficiency, 1% gear
loss (single-stage only). \* Sub-cooling equals 9°F at 97°F on single-stage chillers only. Multi-stage chillers do not incorporate sub-coolers.
Condensing temperature is 40.5°F.
4 0
A S H R A E J o u r n a l
J a n u a r y 1 9 9 8
Compressor adiabatic efficiency ηc and motor efficiency
ηmot are presumed to be 82% and 95%. Drive train efficiency
ηgears is presumed to be 99% for single-stage chillers and
100% for multi-stage chillers since the major manufacturer of
multi-stage machines uses a direct-driven design. Bearing and
shaft seal losses are neglected since these are essentially fixed
losses which cancel out when examining changes in kW/ton
for two operating conditions.
Table 2 shows that the power penalty per ton of cooling for
an increase in evaporating temperature averages 0.012 kW/ton
penalty per 1°F (0.006 kWinput/kWload per 1°C) change in
evaporating temperature. However, this figure assumes no
change in motor, transmission or compressor efficiency at the
lower temperature condition.
ηgears and ηmot generally should not change for a small shift
in evaporating temperature. On the other hand, the compressor
efficiency, ηc, will vary depending on where the new operating
point falls on its compressor curve relative to where the base
point fell on its compressor curve. For optimally selected com-
pressors, the efficiency will most often decrease slightly for
compressors selected to operate at higher head.
The effect of a decrease in compressor efficiency on the kW/
ton penalty is significant. It can be calculated by multiplying
the percent change in compressor efficiency times the chiller
kW/ton at the new condition. For example, a 1% loss in com-
pressor efficiency for an 80% efficient compressor in a 0.60
kW/ton chiller will cause an increase in the kW/ton penalty of:
Thus, the net ∆kW/ton penalty for a typical chiller, including
a modest 1% decrease in compressor efficiency, would be
(2.67°F × .012 kW/ton − °F) + 0.007 kW/ton = .039 kW/ton, or
about .015 kW/ton per °F (0.0077 kWinput/kWload/°C). Com-
pressor efficiency will typically degrade from 0.5 to 3% for
selection at reduced chilled water supply temperature, so the bold
figure above is a conservative estimate of the actual penalty for a
specific chiller selection. To get a sense of the ∆kW/ton penalty
for some actual chiller selections, Table 3 in the sidebar lists data
from two manufacturers’ selections programs.
The Chilled Water Pump
At a 14.3°F (7.94°C) ∆T, the required chilled water flow will
Increase in kW/ton
Penalty per % ηc
1%
82%
----------
0.60 kW/ton
×
=
0.007
=
kW/ton 0.0023 kWinput kWloa
⁄
(
Manufacturers were asked to make an economical selec-
tion for a specific tonnage at 45°F CHS temperature to
achieve a power input of approximately 0.60 kW/ton (C.O.P.
= 5.87). Then the manufacturers made a second selection at
42°F CHS with a 14.3°F (7.94°C) ∆T while holding shells
constant, but allowing the compressor, impeller, gears and
motor to be optimized. The ∆kW/ton column shows the
resulting change in kW/ton for the selections at the two con-
ditions. All selections are for R-123 refrigerant.
The manufacturers’ ratings for the selections in Table 3
indicate a ∆kW/ton penalty in excess of the 0.031 kW/ton pre-
dicted by the refrigerant cycle analysis alone. The difference
can be explained by accounting for the following factors:
1. The decrease in evaporating temperature shown in the
fifth column is different than 2.67°F (1.48°C), which was
calculated based on the conservative assumption that the
water film resistance made up only 37.5% of the total resis-
tance to heat flow across evaporator tubes. If the resistance
proportion of the water film is smaller than presumed, the
change in evaporating temperature will be less. This is the
case with chiller #4 in which tube velocity is very high and
super enhanced tubes were selected.
2. Because of their higher power requirement per ton, the
selections at 42°F CHS reject slightly more motor heat
through their condenser. This requires a slightly higher con-
densing temperature to increase the rate of heat transfer
through the condenser. The higher condensing temperature
contributes from 0.001 to 0.002 kW/ton to the power con-
sumption of the chiller and hence to the ∆kW/ton penalty.
3. The remaining differences not accounted for by the
earlier corrections are because of compressor efficiency
degradation. The degradation inferred by the difference in
the theoretical ∆kW/ton prediction versus the manufac-
turer’s ratings with the earlier corrections taken into
account is estimated in the last column. (The theoretical
∆kW/ton prediction is calculated by multiplying the actual
evaporating temperature difference times .012 or .011 kW/
ton as applicable from Table 2 and then adding the small
correction for the increase in condensing temperature.) The
range of compressor efficiency degradation shown in the
table is from 0.3 to 3.0%.
Chiller
Tons
Evap. Temp. (°F) @
∆Evap. T
kW/ton @
∆ kW/ton
∆ kW/ton per°F
Inferred ∆ηc%
45°CHS
42°CHS
45°CHS
42°CHS
#1
500
41.09
38.54
2.55
0.584
0.618
0.034
0.0133
0.3
#2
750
43.07
40.39
2.68
0.544
0.585
0.041
0.0154
1.1
#3
1000
40.01
37.20
2.81
0.574
0.617
0.043
0.053
1.1
#4
500
41.20
38.79
2.41
0.610
0.664
0.054
0.0224
3.0
Averages
2.61°F
0.043
0.0165 kW/tn/°F
Manufacturers Rate 42°F vs. 45°F
Table 3: Manufacturers’ data kW/ton increase at 42° vs. 45° CHS temperature R-123 refrigerant.
J a n u a r y 1 9 9 8
A S H R A E J o u r n a l
41
be 70% of that required for a 10°F ∆T. If all system components
remain unchanged (i.e., pipe, valves, coils, strainers etc.), system
head will be reduced in approximately half, calculated like so:
Pumping horsepower, which equals flow times head, will be
reduced to one-third, calculated like so:
Thus, a reduction of 64% of the full flow base pumping horse-
power can be achieved. Does a savings of almost two-thirds of
the initial pumping power exceed the chiller kW penalty for
42°F CHS operation? The answer depends on the pump head
for the system under consideration.
The “Break-Even” Head
In terms of an equation, the question can be expressed as
follows on a per ton basis:
Pumping horsepower/ton is a function of the system head
alone if we assume 80% pumping efficiency and 93% motor
efficiency. Then the inequality becomes:
Solving for the Head at which the pumping HP savings will
exceed the chiller penalty:
By substituting 0.015 kW/ton/°F × 2.67°F = .040 ∆kW/ton cal-
culated earlier for the average chiller penalty, the “Break-
Even” head equals 103 ft of water gage (308 kPa). For each of
the manufacturers’ selections shown in Table 3, the break-even
head is tabulated in Table 4 using the formula above.
For a typical chiller selection suffering a 1% compressor effi-
ciency degradation, then, the break-even head is about 100 ft of
water gage (300 kPa). So, in general, designing for 42°F chilled
water supply temperature and 15°F ∆T below 100 ft of pumping
head will be a net energy loser. Above 100 ft, it could be an
energy winner, but one must examine part load operation.
Part Load
When dealing with part load, the chiller penalty, in terms of
kW (not kW/ton) for supplying 42 vs. 45°F CHS will diminish
linearly and in direct proportion to part load. Pumping horse-
power, in contrast, if applied in a variable flow system, will
diminish at a rate more quickly than linearly with part load. The
functional relationship of pumping horsepower to part load
CHW flow can vary anywhere from slightly greater than linear
to faster than a cubic power. The relationship depends on the rel-
ative response of each terminal throttling valve at part load and
hence cannot be generalized. (The family of curves in Figure 3
popularized by Burt Rishel represent the various functional rela-
tionships by which system head could vary with flow.)
Because pumping horsepower equals flow × head, pumping
horsepower will fall off, at a minimum, at a rate slightly
greater than linearly, and thus, more rapidly than the chiller
penalty. Thus, if the chiller kW penalty exceeds the pumping
kW savings at full load, it will exceed it at all part loads too.
Conclusion
We may conclude that unless system pumping head at 2.4
gpm/ton (0.043 mL/J) is well in excess of 100 ft (300 kPa),
there is an energy penalty to design chillers for 42°F CHS at
14.3°F ∆T as opposed to 45°F at 10°F ∆T. If total head is well
above 100 ft there will be energy savings at full load for
designing for lower CHW supply temperatures at expanded
∆T’s. However, whether or not this energy advantage is sus-
tained at part loads will depend on the response of the partic-
ular pumping system. Therefore, if the pumping head is below
100 ft, it is probably advantageous from an energy standpoint
to maximize chiller efficiency by choosing a high CHS tem-
perature—such as 45°F.
Consideration of Low ∆T Syndrome
In the November ’96 and February ’95 issues of Heating/
Piping/Air Conditioning, I wrote about the prevalence of
“Low ∆T Syndrome” in central chilled water plants—that is,
the failure of chilled water systems to return chilled water to
the central plant at a temperature approaching the design ∆T. If
Head42°
15 T
∆
–
0.70
(
)1.85 Head
(
)45°
10 T
∆
–
=
0.52 Head
(
)45°
10 T
∆
–
=
HP42°
15 T
∆
–
0.70
(
) Flow
(
)45°
10 T
∆
–
0.52
(
) Head
(
)45°
10 T
∆
–
×
=
0.36
=
HP45°
10
–
T
∆
Is
.64 Pumping HP/ton at 45°CHS
10 T
∆
–
[
]
Chiller kW/ton Penalty at 42°CHS
15°∆T?
–
∆
>
.64
2.4 gpm/ton
Head
(
)45°
10
–
∆T
×
3960
0.80
×
--------------------------------------------------------------------------
×
0.746 kw/hp
0.93
-----------------------------
×
Chiller
>
∆kW/ton Penalty
SI
(
)
.64
0.054 mL/J
Head
(
)45°
10∆T
–
0.001 m3/L
×
×
0.80
0.93
×
------------------------------------------------------------------------------------------------------------
×
Chiller kW
>
kWchiller, f
⁄
Head42°
14.3∆T
–
2571
∆kW ton42° vs 45°
⁄
×
>
CHILLERS
Chiller
Tons
∆kW/ton
∆ηc%
Break-even
Head
#1
500
.034
.3
87 ft.
#2
750
.041
1.1
105 ft.
#3
1000
.043
1.1
111 ft.
#4
500
.054
3.0
139 ft.
Table 4: ∆kW/ton and break-even head for 42°F vs. 45°F
CHS selection.
Fig. 3: Family of % Head vs. % Flow Curves for variable
flow CHW system with multiple throttled loads.
4 2
A S H R A E J o u r n a l
J a n u a r y 1 9 9 8
the prevalence of “Low ∆T Syndrome” were considered in this
analysis, would it undermine the expectation of pumping sav-
ings for the 14.3°F ∆T alternative? The answer is—not really.
Although “Low ∆T Syndrome” is most often associated with
large distributed chilled water systems that usually are
designed for large ∆Ts, it is as likely to occur, if not more so,
in a system of comparable size and complexity designed for
10°F ∆T. Thus, either design is equally likely to suffer.
What about Capital Cost Savings?
Reducing chilled water flow rate to 70% could permit
reductions in pipe, fittings, and pump sizes. The resulting cap-
ital cost savings may be another reason to design for 42°F vs
45°F CHS. However, reductions in pipe size will diminish the
pumping horsepower savings needed to make up for the
chiller penalty suffered at lower evaporating temperature.
This approach necessitates a life-cycle cost analysis to deter-
mine if the energy sacrifice is worth the capital cost savings
and so, is beyond the scope of the simpler question addressed
in this article.
Of course, everything else being equal, there likely would
be some savings for a reduction in pump sizes due to the
reduced flow. However, this might be partially offset by a pen-
alty for a larger chiller motor and electrical service.
Fouling
At reduced water flow rates, increased fouling can be an issue
in chiller condenser tubes. This is not an issue, however, in the
evaporator. Research has shown that evaporator fouling even at
low flow rates with “dirty” water is much smaller than that pre-
sumed by the current ARI standard for rating chiller perfor-
mance.
Note
1. If a three-pass evaporator is provided in the chiller selected for
42°F CHS, there is no flow velocity reduction and hence no heat
transfer degradation at 70% flow. Compared with full flow through a
two-pass evaporator, two-thirds flow through a three-pass evaporator
will experience the same velocity but 1.5 times the pressure drop. The
heat transfer penalty in the evaporator is avoided, but at the expense
of increased pumping power. Analysis shows that the energy benefit
to chiller efficiency approximately offsets the extra pumping energy.

Please circle the appropriate number on the Reader Service
Card at the back of the publication.
Extremely Helpful .......................................................458
Helpful......................................................................459
Somewhat Helpful......................................................460
Not Helpful................................................................461
Advertisement in the print
edition formerly in this space.
Advertisement in the print
edition formerly in this space.
A S HRAE
JOURNAL
J a n u a r y 1 9 9 8
A S H R A E J o u r n a l
49
The following article was published in ASHRAE Journal, January 1998. © Copyright 1998 American Society of Heating, Refrigerating and Air-Conditioning Engineers,
Inc. It is presented for educational purposes only. This article may not be copied and/or distributed electronically or in paper form without permission of ASHRAE.
The Great Energy Predictor Shootout II
Measuring Retrofit Savings
By J. S. Haberl, Ph.D., P.E.
Member ASHRAE
and
S. Thamilseran
second energy predictor shootout
contest, a follow-up to the suc-
cessful first Predictor Shootout contest,
has been conducted to evaluate the most
effective empirical, or inverse regres-
sion models for modeling hourly whole-
building energy baselines for purposes
of measuring savings from energy con-
servation retrofits. This second contest
used two sets of measured hourly pre-
retrofit and post-retrofit data from build-
ings participating in a revolving loan
program in Texas. The accuracy of the
contestant’s models was evaluated by
determining their ability to predict data
that were carefully removed from the
training (or pre-retrofit) period. A com-
parison of the savings predicted by the
models was also performed.
The results from the contest show that
neural networks again provide the more
accurate model of a building’s energy
use. However, in contrast to the first con-
