test (Kreider and Haberl 1994a, 1994b),
the second contest’s results show that
cleverly assembled statistical models also
appear to be as accurate, and more accu-
rate in some cases, than some of the neu-
ral network entries. When the models
were used to forecast the baseline use into
the post-retrofit period, large variations in
the predicted savings occurred among the
models, particularly for the cooling
energy savings in one of the case study
buildings. These variations appear to be
due to the models’ ability (or inability) to
capture certain energy performance char-
acteristics and the modeler’s assumptions
about the post-retrofit energy use.
A summary of the first contest can be
found in the June 1994 ASHRAE Journal
(Kreider and Haberl 1994a) as well as
the accompanying ASHRAE Transac-
tions papers (Kreider and Haberl 1994b;
Feuston and Thurtell 1994; Iijima et al.
1994; Kawashima 1994; MacKay 1994;
Ohlsson et al. 1994; and Stevenson
1994). ASHRAE has also published a
technical data bulletin that contains all
the papers and the hourly data set from
the first contest (ASHRAE 1994). A sec-
ond technical bulletin for this contest has
also been proposed.
About the Authors
Jeff S. Haberl, Ph.D., P.E. is an associ-
ate professor in the Department of Archi-
tecture, and an associate director of the
Energy Systems Laboratory, Texas
A&M University in College Station,
Tex. He has a doctorate in civil engineer-
ing from the University of Colorado and
has performed post-doctoral studies at
Princeton’s Center for Energy and Envi-
ronmental Studies. Haberl is the chair of
the Applications and Inverse subcommit-
tee of TC 4.7 - Energy Calculations. He
was also a member of the ASHRAE
Committee that created ASHRAE’s web
page, SPC-140P and GPC-14P. He also
participates in TCs 1.5, 1.7,1.8 and 9.6.
Sabaratnan Thamilseran is a doctoral
candidate in mechanical engineering and
research assistant at the Energy Systems
Laboratory.
A
Figure 1: The Engineering Center (EC) is a four-story, multipurpose building at a university campus in central Texas.
5 0
A S H R A E J o u r n a l
J a n u a r y 1 9 9 8
To facilitate the second contest, data
were collected from two buildings that
received energy conserving retrofits
from the Texas LoanSTAR program
(Claridge et al. 1994). These buildings
were carefully chosen from a group of
buildings so that they could provide the
contestants with two significantly differ-
ent data sets. Both of the case study
buildings are described in detail in the
ASHRAE Transactions paper by Haberl
and Thamilseran (1996). A brief
description of the buildings follows.
Case Study Building
Case Study #1: The Engineering
Center. The Engineering Center (EC),
shown in Figure 1, is located in central
Texas on a university campus, and con-
tains 30,000 m2 (324,000 ft2) of class-
rooms, offices, a computer center and
laboratory facilities comprising four sto-
ries and includes an unconditioned
underground parking garage.
It was constructed in the early 1970s
and is a heavy structure with 0.15 m (6
in.) concrete floors and insulated exte-
rior walls made of precast concrete and
porcelain-plated steel panels. About
12% of the exterior wall area is covered
with single pane, bronze-tinted glazing.
The building is occupied from 7:30 a.m.
to 6:30 p.m. on weekdays, and has
reduced occupancy from 7:30 a.m. to
5:30 p.m. on weekends. It also contains a
computer facility that is operated 24
hours a day.
The building is primarily served by
12 dual-duct air-handling units located
in the underground parking garage.
Chilled and hot water for the cooling and
heating coils are supplied to the building
by the campus physical plant. The pri-
mary retrofit to the building was to
replace the constant-air-volume (CAV)
air distribution system with a variable
speed drive, VAV system. Figure 2
shows the data that were provided to the
contestants for the Engineering Center
for the pre-retrofit training period (Jan.
1, 1990 to Nov. 27, 1990) and post retro-
fit periods (Nov. 28, 1990 to Dec. 31,
1992).
Cast Study #2: The Business Build-
ing. The Business Building (BUS) is
located at a university in the Dallas-Ft.
Worth area. It contains 13,926 m2
(149,900 ft2) of gross conditioned space
and consists of six stories of classrooms,
offices and lecture halls. It was constructed
in 1970 and is face brick on block wall
construction. About 10% of the exterior
wall area is covered with single pane,
tinted glazing. The building is occupied
from 8 a.m. to 6 p.m. Monday through Fri-
day for regular classes and occasionally
after 6 p.m. for night classes and on week-
ends for special purposes.
The building is served by three large
dual-duct air-handling units which were
retrofitted to operate as VAV dual-duct
systems in July of 1991. Chilled water
and hot water (from steam) for cooling
and heating coils are supplied to the
building by the campus utility plant.
According to the audit report, during the
pre-retrofit period the air-handling units
(AHUs) were supposed to operate 24 hours
per day, although there was a considerable
variation in the measured daily electricity
consumption. This variation was caused by
the following: part-load operation of the
AHUs during building’s unoccupied period
and irregular on/off combinations of pumps
and fans. In the post-retrofit period a
reduced number of the units were operated
Figure 2:\* Daily Time Series Plots for the Engineering Center. In the upper figure
daily motor control center electricity use (MCC) is shown, followed by chilled
water and hot water use in the middle and lower graphs. Daily summaries of
the hourly data are shown for the training, construction and post-retrofit peri-
ods. Missing data occur for two months in 1990 for the MCC and lights and
equipment channels, from April through November of 1991 for chilled water,
and for hot water during April 1991, and June through December of 1991. In
the post-retrofit period the daily energy use predicted by a bin model is also
shown.
\* Full-page versions of Figure 2 and Figure 3 can
be found in a longer version of this article in the
ASHRAE Transactions, Volume 102, Part 2.
J a n u a r y 1 9 9 8
A S H R A E J o u r n a l
51
during occupied periods (i.e., 17 hours per day, seven days per
week).
The primary retrofits were to replace the Constant Air Vol-
ume (CAV) air distribution systems with a variable speed
drive, VAV air distribution system, and to improve the control
of lighting using occupancy sensors in classrooms.
Figure 3 shows daily time series plots of the data from the
Business Building. In the upper figure daily lights and recep-
tacle electricity use is shown. In the second figure MCC elec-
tricity use is shown, and in the third graph from the top chilled
water use is shown with heating energy use shown in the bot-
tom graph. Data shown are for the pre-retrofit training period,
construction and post-retrofit periods as indicated by the two
vertical lines in the summer of 1991. In a similar fashion to the
Engineering Center, lighting and receptacle electricity use is a
derived channel that is obtained by subtracting motor control
center electricity use from the whole-building electricity use.
The Second Competition and Data Sets
The competition began in June 1994 and ended Nov. 1,
1994. To enter the competition contestants needed to visit the
anonymous ftp site on the internet, download the training and
testing data sets, perform their analysis, and submit their
answers in the agreed-upon format. In the second contest the
actual post-retrofit data were supplied to the contestants since
their model’s accuracy was determined from data that was
withheld from the training period (i.e., pre-retrofit period).
Graphical daily summaries similar to those shown in Figure 2
and Figure 3 were also provided to give the contestants a gen-
eral idea of what to expect from the different channels of data.
Additional details concerning the data sets and competition
rules can be found in Haberl and Thamilseran (1996).
At the close of the competition, the results were analyzed,
the winners were announced and invited to write papers
describing their modeling methods (Chonan et al. 1996; Jang
et al. 1996; Katipamula 1996; Dodier and Henze 1996). Inter-
est in the second contest was significant, although less than the
first contest.
Fifty visitors downloaded the general “readme.txt” file that
described the contest, eleven contestants tried their hand at the
contest and downloaded the training and testing data sets. Four
contestants completed the analysis in the agreed-upon format
before the closing date of November 1, 1994. The results pro-
duced by the contestants are predictions of the dependent vari-
ables (i.e., building energy use) for the removal periods in the
training data set and predictions which use the pre-retrofit
parameters in the post-retrofit period.
These predictions were submitted to the organizers who
compared the predictions of the removed data against the
actual data using an hourly Coefficient of Variation
[CV(RMSE)] and Mean Bias Error (MBE). The CV(RMSE) is
the measure of the variability of the data or how much spread
exists in the data cloud. The MBE is an evaluation of the off-
centered bias in the comparative grouping of the data points.
Results
Evaluation of the Accuracy of the Models. The overall rank-
ing was determined from the coefficient of variation of the root-
mean-square-error [CV(RMSE)]. The mean bias error (MBE)
was to be used as a secondary parameter in the event of a tie. A
detailed listing of the accuracy of the contestants models can be
found in Haberl and Thamilseran 1996.
The overall winner of the second contest was E4 (see
acknowledgements) who scored a global CV(RMSE) of
16.91% and a MBE of −2.43%. This contestant used a combi-
nation of 10 neural networks (i.e., one for each of the target
variables) with two hidden layers of 25 units each. The accu-
racy of the model by Winner #1 was remarkable, varying from
an average 6.87% for the Engineering Center to an average
26.95% for the Business Building. In both the Engineering
Center and the Business Building, the dependent variables that
were weather dependent were more of a challenge to predict
than the electricity use. All the dependent channels in the Busi-
Figure 3: Daily time series plots of the Business Building
(BUS). Beginning with the upper figure, daily lights and
equipment electricity use is shown followed by motor con-
trol center electricity (MCC), chilled water and heating en-
ergy use. Data shown are for the pre-retrofit training
period, construction and post-retrofit periods. Missing data
occurred for three months in 1991 for chilled water and hot
water, and for a few weeks in December 1992. In the post-
retrofit period the daily energy use predicted by a bin mod-
el is also shown.
ENER GY CALCULATION
5 2
A S H R A E J o u r n a l
J a n u a r y 1 9 9 8
ness Building were more difficult to pre-
dict than the Engineering Center
because of the Business Building’s on/
off mode of HVAC operation.
Winner #2 was right on the heels of
winner #1 with a CV(RMSE) of 18.51%
and a MBE of −3.46%. In contrast to the
other winners, this contestant used a
non-neural-net-based statistical daytyp-
ing routine for the weather independent
channels and weekday-weekend, hourly
multiple regressions for the weather
dependent channels. It is interesting to
note that a finely tuned statistical regres-
sion model can perform as well as a neu-
ral network.
The remainder of the models also
performed well. Winner #3 scored a
CV(RMSE) of 19.71% and a MBE of
−1.38% using a Bayesian non-linear
regression with multiple hyper-param-
eters after removal of outliers. Winner
#4 had an overall CV(RMSE) of
30.21% and a MBE of −2.83% using a
feed forward auto associative neural
network. Model E5, which is shown
for comparative purposes only, was
developed by the contest organizers to
evaluate the other models and uses an
inverse bin method. This method pro-
duced an overall CV(RMSE) of
18.59% and a MBE of −2.89%. Addi-
tional information about the method
can be found in Thamilseran and Hab-
erl (1995).
The accuracy of all the models is
remarkable considering there is a built-
in inaccuracy in the method used to eval-
uate the models. This test inaccuracy is
due to the fact that the days that were
removed from the training period for
testing purposes did not exactly repre-
sent the average of the days in the train-
ing period. For the Engineering Center,
the average difference between the
removed data and the training data var-
ied from a CV(RMSE) of 0.11% for the
motor control center to 6.65% for the
heating data, and averaged 2.66%. In the
Business Building, the difference varied
from 1.96% for the whole-building elec-
tricity to 21.45% for the cooling energy
data, and averaged 9.59%.
There are several additional features
about the data sets that are worth point-
ing out. First, in the Engineering Center,
almost all systems were run 24 hours per
day in the pre-retrofit and post-retrofit
periods. This is in contrast to the Busi-
ness Building where systems are turned
on during the daytime and turned off in
the evenings. Figure 2 also reveals that
there were significant missing data in the
post retrofit period for the Engineering
Center due to malfunctioning flow sen-
sors. This required the development and
use of both pre-retrofit and post-retrofit
models to calculate and compare the
savings for the entire 12 month post ret-
rofit period.
Evaluation of the savings predicted
by the models. In general, the evalua-
tion of the accuracy of the four models
showed that their ability to predict the
removed data was remarkably similar,
with the top three models having an
overall hourly CV(RMSE) of less than
20%. Unfortunately, the comparison of
the savings calculations by the four
models for both buildings was mixed.
Tables 1 and Table 2 provide the cost
savings predicted by the four models.
Figure 4 and Figure 5 provide a graphi-
cal comparison of the data presented in
Table 1 and Table 2.
For the Engineering Center, the chan-
nels affected by the retrofit included the
MCC, cooling, and heating channels.
Therefore, the savings for the Engineer-
ing Center considered only the MCC,
Figure 4: Annual savings comparisons for the Engineering Center for 1992.
Figure 5: Annual savings comparisons for the Business Building for 1992.
J a n u a r y 1 9 9 8
A S H R A E J o u r n a l
53
cooling, and heating channels. Table 1
and Figure 4 display the savings for the
MCC, cooling and heating channels as
calculated by the five methods. Savings
for the whole-building electricity and
lights and equipment are shown in Fig-
ure 4, but are not included in the savings
calculations shown in Table 1.
Several features are worth pointing
out in Table 1 and Figure 4. First, the
total savings predicted by all five meth-
ods was remarkably similar with an
average savings of $163,058, this repre-
sented 38.8% of the post-retrofit energy
use which is substantially above the
model’s
prediction
accuracy
or
CV(RMSE). The highest savings, calcu-
lated by E5, were $189,655, which is
only 16.3% above the average of all five
methods. The lowest savings, calculated
by E2, were $83,399, which is 48.9%
below the average.
Like the Engineering Center, the sav-
ings at the Business Building were cal-
culated by comparing the projection of
the pre-retrofit or baseline models into
the post-retrofit period against the actual
measured post-retrofit period energy use
from these channels. For the Business
Building, the channels affected by the
retrofit included the Lights and Equip-
ment (LEQ) channel, the MCC channel,
and the cooling and heating channels.
In a similar fashion to the Engineering
Center, all differences in the Business
Building’s whole-building electricity
(WBE) channels could not be attributed
to the retrofit. Therefore, the savings for
the Business Building considered only
the LEQ, MCC, cooling, and heating
channels. Table 2 and Figure 5 display the
savings for the LEQ, MCC, cooling and
heating channels as calculated by the five
methods for the Business Building. Sav-
ings for the whole-building electricity
and Lights and Equipment are shown in
Figure 5 but are not included in the totals
indicated in Table 2.
The prediction of savings for the
Business Buildings were not as consis-
tent as the Engineering Center in several
ways. First, with the exception of the
heating energy savings, none of the pre-
dicted savings at the business building
rose above the inherent noise in the mod-
els (i.e., the noise predicted by the aver-
age CV(RMSE) = 30.8%). Second, only
three of the models predicted positive
savings from the retrofits to the Business
Building. None of these three models
was the most accurate model in predict-
ing the training period data. Specifically,
the model with the closest fit in the train-
ing period (Winner #1, contestant E4)
was one of the two models that predicted
negative total savings for the Business
Building. Models E2 (Winner #4), E3
(Winner #2) and E5 (the bin method)
predicted positive savings of $15,673,
$22,822, and $17,605, respectively.
The variable that seemed to cause the
major difference in the predictions was
the cooling energy use savings. Both
Models E1 and E4 under-predicted the
cooling energy savings when compared
to the other models. One reason for this
under prediction may be the strong on/
off (occupied/unoccupied) operation of
systems in the building during this
period. Such on/off operation makes the
savings more difficult to predict since
the systems were not being run during
evenings and weekends.
This would seem to indicate that factors
other than the accuracy of the model can
play an important role in the model’s abil-
ity to predict energy use into the future. In
the Engineering Center and the Business
Building one of the major influencing fac-
tors was the assumption that was made
about semester and non-semester sched-
ENER GY CALCULATION
NOTES:
1) 1993 total use shown is for the actual measured whole-buildng use.
Percentages shown represent the average mcc, cooling, heating and total
savings divided by the respective 1993 post-retrofit energy use.
2) 1993 total use includes whole-building electricity, chilled water and
hot water as published in the 1993 LoanSTAR Annual Energy Consump-
tion Report (AECR).
Entry#
Engineering Center Savings (C.TST)
mcc
Cool
Heat
Total
E1
$45,928
$75,808
$56,487
$178,224
E2
$1,043
$19,922
$62,434
$83,399
E3
$45,933
$54,574
$81,562
$182,069
E4
$45,879
$73,034
$63,028
$181,941
E5-BM
$45,836
$71,330
$72,490
$189,655
AVG
$36,924
$58,934
$67,200
$163,058
Total
1993
$237,044
(15.6%)
NOTE 1
$162,409
(36.3%)
$18,519
(36.2%)
$419,972
(38.8%)
NOTE 2
Table 1: Annual savings calculated by the four
contestants for the Engineering Center for 1992.
In the Engineering Center savings were calculated using the fol-
lowing costs: $0.0278/kWh electricity consumption, $4.67/
MBtu Cooling energy use, and $4.75/MBtu heating energy use.
The last row in the table shows the 1993 annual energy use as
reported in the LoanSTAR Annual Energy Consumption Report
(AECR), and ratio of the average savings to the 1993 annual
utility expenditure by end-use.
NOTES:
1) 1993 total use shown is for the measured whole-buildng use. Percentages
shown represent the average mcc, L&E, cooling, heating and total savings
divided by the respective 1993 post-retrofit energy use.
2) 1993 total use includes whole-building electricity, chilled water and hot
water as published in the 1993 LoanSTAR Annual Energy Consumption
Report (AECR).
Entry
#
Business Building Savings
(D.TST)
mcc
L & E
Cool
Heat
Total
E1
$6,478
$111
($28,927)
$13,264
($9,074)
E2
$20
($218)
$2,655
$13,217
$15,673
E3
$5,332
$1,345
$10,464
$5,682
$22,822
E4
$8,120
($494)
($32,920)
$2,071
($23,223)
E5-BM
$5,968
$767
($3,423)
$14,294
$17,606
AVG
$5,184
$302
($10,430)
$9,706
$4,761
Total
1993
$70,034
(7.4%)
NOTE 1
N/A
(0.43%)
$59,371
(17.5%)
$18,338
(52.9%)
$147,743
(3.2%)
NOTE 2
Table 2: Annual savings calculated by the four
contestants for the Business Building for 1992.
In the Business Building the savings were calculated using the follow-
ing costs: $0.02931/kWh electricity consumption, $4.417/MBtu
Cooling energy use, and $3.64/MBtu heating energy use. Electric
demand savings were not calculated for either building since they are
located on university campuses and receive their services from a cen-
tral plant.
5 4
A S H R A E J o u r n a l
J a n u a r y 1 9 9 8
ules. In practice, the analyst would know
these schedules. Also, in contrast to the
Engineering Center, the predicted savings
in the Business Building represented a
much smaller portion (only 3.2%) of the
total annual utility cost.
Summary and Discussion
The results from the second contest
reconfirm certain results from the first
contest, and have also provided some
exciting new insights about the use of
such baseline models for calculating the
savings from energy conservation retro-
fits. First, the second contest’s results
show that neural networks again provide
the most accurate model of a building’s
energy use. However, the accuracy of
the neural network entries varied
according to the assumptions that the
contestants made about the training data
sets and how skilled the contestants were
in choosing and assembling their net-
works. One of the suprises of the second
contest was the fact that cleverly assem-
bled statistical models appear to be as
accurate, or in some cases, more accu-
rate than some of the neural network
entries.
Another surprise was that when these
models were used to forecast the base-
line use into the post-retrofit period,
large variations in the savings can occur
in certain buildings, particularly for the
cooling energy savings in the Business
Building. These variations appear to be
due to the model’s ability (or inability) to
predict savings in buildings with signif-
icant on-off schedule and characteristics
and assumptions that the contestants
made about the post-retrofit energy use,
specifically, the periods for semester,
non-semester schedules which influence
the on-off operation.
In general, all four models and the bin
method predicted similar savings for
Engineering Center building. However,
in the Business Building the savings pre-
dictions represented a smaller fraction of
the annual energy costs and were smaller
than the noise of the models (i.e. the
models are too noisy to accurately pre-
dict the savings). It would appear that
only contestants E2, E3 and the bin
method made similar predictions of sav-
ings for the Business Building. The dif-
ferences in the savings predictions at the
Business Building also seem to indicate
the importance of assessing the noise in
the models and paying close attention to
assumptions about schedules, etc.
One of the other findings that can be
inferred from the second contest regards
the accuracy of the models and their
ability to predict savings. If one assumes
that the model’s prediction ability is
indicated by the CV(RMSE) then only
those savings for the Engineering Center
and Business Building that rise out of
this range can be deemed as being larger
than the inherent noise in the model and
therefore, the model is appropriate for
calculating savings.
In the case of the Engineering Center,
it appears as though all the models ade-
quately predicted the savings. However,
in the Business Building the ratio of the
estimated savings to the post-retrofit
utility costs were considerably smaller
than the models’ CV(RMSE) which
should indicate that the savings at the
Advertisement in the print
edition formerly in this space.
Advertisement in the print
edition formerly in this space.
J a n u a r y 1 9 9 8
A S H R A E J o u r n a l
55
Business Building are more difficult to
predict at the whole building level. This
uncertainty in the models’ predictions
should raise a flag of caution for those
who invest in energy conservation with-
out regard for how the savings are eval-
uated. Furthermore, it would seem to
indicate that additional studies are
needed to determine when it is necessary
to use additional end-use metering and
highly accurate models or when a sim-
plified analysis will suffice.
Acknowledgments
Portions of this work were funded by
the Texas State Energy Conservation
Office as part of Texas A&M’s Loan-
STAR Monitoring and Analysis con-
tract. The authors would like to
recognize significant input to this paper
by Prof. Jan Kreider at the University of
Colorado.
Conversations
with
Dr.
Agami Reddy and Prof. David E. Clar-
idge are also acknowledged.
Also, the fifty persons who visited the
anonymous ftp site where the Predictor
Shootout II contest instructions and data
were posted, especially the four entrants
who successfully completed their pre-
dictions. These four entrants are listed
below according to their model’s good-
ness-of-fit:
Winner #1, Entry E4: R. Dodier, G.
Henze, Joint Center for Energy manage-
ment, Dept. of Civil Engineering, Uni-
versity of Colorado at Boulder, Boulder,
CO 80309, Tel: 303-492-3915, email:
dodier@bechtel.colorado.edu,
henze@bechtel.colorado.edu.
Winner #2, Entry E3: S. Katipamula,
Battelle Northwest National Laboratory,
P.O.Box 999, Richland, Washington
U.S.A. 99352, Tel: 509-372-4592,
email: s\_katipamula@pnl.gov.
Winner #3, Entry E1: Y. Chonan, K.
Nishida and T. Matsumoto, Department of
Electrical Engineering, Waseda Univer-
sity, 3-4-1 Ohkubo Shinjuku-ku, Tokyo
169
Japan,
Tel/Fax:01-3-3702-4735,
email:chonan@matsumoto.elec.
waseda.ac.jp.
Winner #4, Entry E2: K. Jang, E. Bar-
tlett, and R. Nelson, Dept. of Mechanical
Engineering, H.M. Black Engineering
Bldg., Iowa State University, Ames, Iowa,
50011, Tel: 515-294-6886 or Fax: 515-
294-3261, email: ronn@iastate.edu.
References
ASHRAE 1994. “Predicting Hourly
Building Energy Use — The Great Energy
Predictor
Shootout,”
J.Haberl,
Editor,
ASHRAE Technical Data Bulletin, Vol. 10,
No. 5, June 1994.
Chonan,Y., Nishida, K., Matsumoto, T.
1996. “A Bayesian Non-linear Regression
with Multiple Hyperparameters on the
ASHRAE II Time Series Data,” ASHRAE
Transactions, Vol. 102, Pt. 2, (June).
Claridge, D., Haberl, J., Liu, M., Houcek,
J., Aather, A. 1994. “Can you Achieve 150%
of Predicted Retrofit Savings? Is it Time for
Recommissioning?,” Proceedings of the
1994 ACEEE Summer Study, pp. 5.73-5.88
(August).
Dodier, R., Henze, G. 1996. “A Statistical
Analysis of Neural Networks as Applied to
Building Energy Prediction,” Proceedings of
the 1996 ASME/JSME International Solar
Energy Conference, in preparation, (March).
Feuston, B., P., and Thurtell, J. H. 1994.
“Generalized Non-linear Regressions with
Advertisement in the print
edition formerly in this space.
ENER GY CALCULATION
5 6
A S H R A E J o u r n a l
J a n u a r y 1 9 9 8
Ensemble of Neural Nets: The Great Energy
Predictor Shootout,” ASHRAE Transac-
tions, Vol. 100, Pt. 2, pp. 1075-1080 (June).
Haberl, J. and Thamilseran, S. 1996. “Pre-
dicting Hourly Building Energy Use: The
Great Energy Predictor Shootout II: Measur-
ing Retrofit Savings — Overview and Dis-
cussion of Results,” ASHRAE Transactions,
Vol. 102, Pt. 2, (June).
Iijima, J., Takagi, K., Takeuchi, R., and
Matsumoto, T. 1994. “A Piecewise — linear
Regression on the ASHRAE Time Series
Data,” ASHRAE Transactions, Vol. 100, Pt.
2, pp. 1088-1095 (June).
Jang, K-J., Bartlett, E., Nelson, R. 1996.
“The Great Energy Predictor Shootout II: Mea-
suring Retrofit Energy Savings Using Autoas-
sociative
Neural
Networks,”
ASHRAE
Transactions, Vol. 102, Pt. 2, (June).
Katipamula, S. 1996. “The Great Energy
Predictor Shootout II: Modeling Energy use
in Large Commercial Buildings,” ASHRAE
Transactions, Vol. 102, Pt. 2, (June).
Kawashima, M. 1994. “Artificial Neural
Network Backpropagation Model with
Three-phase Annealing Developed for the
Building
Energy
Predictor
Shootout,”
ASHRAE Transactions, Vol. 100, Pt. 2, pp.
1096 - 1103 (June).
Kreider, J., F. and Haberl, J. S. 1994a.
“Predicting Hourly Building Energy Use:
The Great Energy Predictor Shootout —
Overview and Discussion of Results,”
ASHRAE Transactions, Vol. 100, Pt. 2, pp.
1104-1118 (June).
Kreider, J., F., and Haberl, J. S. 1994b. “Pre-
dicting Hourly Building Energy Usage: The
Results of the 1993 Great Energy Predictor
Shootout Identify the Most Accurate Method
for Making Hourly Energy use Predictions,”
ASHRAE Journal, pp. 72-81 (June).
MacKay, D. 1994. “Bayesian Non-linear
Modeling for the Energy Predictor Competi-
tion”, ASHRAE Transactions, Vol. 100, Pt.
2, pp. 1053-1062 (June).
Ohlsson,M., Peterson, C. Pi, H., Rognvalds-
son, T., Soderberg, B. 1994. “Predicting Utility
Loads with Artificial Neural Networks - Meth-
ods and Results from ‘The Great Energy Pre-
dictor Shootout’,” ASHRAE Transactions, Vol.
100, Pt. 2, pp. 1063-1074 (June).
Stevenson, W. J. 1994. “Predicting Build-
ing Energy Parameters Using Artificial Neu-
ral Nets,” ASHRAE Transactions, Vol. 100,
Pt. 2, pp. 1081-1087 (June).
Thamilseran, S., Haberl, J. 1995. “A Bin
Method for Calculating Energy Conservation
Retrofit Savings in Commercial Buildings,”
Proceedings of the ASME/JSME/JSES Inter-
national Solar Energy Conference, Maui,
Hawaii, p.111-123, (March).

Please circle the appropriate number
on the Reader Service Card at the back
of the publication.
Extremely Helpful ........................466
Helpful.......................................467
Somewhat Helpful .......................468
Not Helpful.................................469
Advertisement in the print
edition formerly in this space.
Advertisement in the print
edition formerly in this space.
A S HRAE
JOURNAL
J a n u a r y 1 9 9 8
A S H R A E J o u r n a l
25
The following article was published in ASHRAE Journal, January 1998. © Copyright 1998 American Society of Heating, Refrigerating and Air-Conditioning Engineers,
Inc. It is presented for educational purposes only. This article may not be copied and/or distributed electronically or in paper form without permission of ASHRAE.
Equipment Oversizing Issues
With Hydronic Heating Systems
By ì. B. Kilkis, Ph.D.
Member ASHRAE
n important development in the late 19th century was
the widespread use of central heating systems. In 1854,
Joseph Nason and Jones Walworth filed a patent called
“Improvement in warming houses by steam.” At first, low
pressure steam, single pipe-cast iron radiator systems domi-
nated the heating industry. By the turn of the century, however,
many types of radiators were being manufactured (Holohan,
D., 1992). Since then, space heating systems coupled to pri-
mary energy resources have improved little in terms of exer-
getic efficiency.
In its simplest and practical way of definition, exergetic effi-
ciency is a measure of how effectively we utilize the available
heat derived from an energy resource at a certain temperature.
There is a large temperature difference between the primary
energy resource (i.e. flame temperature of a natural gas burner)
and the space heating system. The result is a very low exergetic
efficiency, as shown in Figure 1 (Rosen and Dincer, 1996).
Today, as a response to the high cost of primary energy
resources and environmental concerns, low-temperature dis-
trict and central heating systems have been developed which
permit the use of formerly unclaimed energy resources. In a
low-temperature district heating system the fluid supply tem-
perature is less than 120°F (49°C) (ASHRAE, 1991). As a
result, these systems have higher exergetic efficiencies, rely-
ing on temperature differences as low as 20°F (11°C) between
the heat source and the space heating equipment (such as a low
enthalpy geothermal district energy system) (Kilkis, ì. B.,
1996). The standard condition for most of the hydronic heating
equipment still remains at an effective temperature of 215°F
(102°C)— inherited from practices based on steam.
Therefore, with some exceptions such as hydronic radiant
panels, heating equipment needs to be oversized when coupled
or retrofitted to low temperature energy resources. In this case
a careful optimization between temperature peaking and
equipment oversizing becomes a necessity, as does more
detailed temperature drop and energy loss calculations in the
hydronic circuitry.
Fundamentals
Figure 2 and Equation 1 show the relationship between the
heat output of heating equipment and the effective fluid tem-
perature in the equipment.
(1)
q is the actual heat output of the equipment in Btu/h, tf is the
effective fluid temperature in °F and ta is the temperature of
the air contacting the heat transfer surface of the equipment.
Usually, c and n are determined experimentally. Coefficient c
is the specific heat output of the equipment, at a unit temperature
difference between the fluid and the air. In certain equipments,
c′ may define the specific heat output for a characteristic portion
of the unit. For example, c′ applies to a single section of a cast
iron radiator, or a unit panel surface area of a floor heating sys-
tem, such that:
(2a)
N is the number of sections in a cast iron radiator unit, and
Ap is the area of the panel surface. Equation 2a becomes iden-
tical to Equation 1 when N and Ap are known. Then:
q
c tf
ta
–
(
)n
=
q
c′N tf
ta
–
(
)n
[
]
=
cast iron radiator
[
]or;
q
c′Ap tf
ta
–
(
)n
=
radiant panel
[
]
About the Author
ì. B. Kilkis, Ph.D., is director of the Research and Development
Department at Heatway Radiant Floors and Snowmelting in
Springfield, Mo. He has a doctorate in mechanical engineering
from Middle East Technical University, Turkey. He is a member
of three ASHRAE technical committees and several standards
project committees.
A
Fig. 1: Thermal and exergetic efficiencies in typical sectors.
2 6
A S H R A E J o u r n a l
J a n u a r y 1 9 9 8
(2b)
Power n is independent of the system of units used, and lies
between 1.0 and 1.5. For a finned-tube unit, n varies with air
and fluid temperatures. It is customary to take it as 1.25. The
relationship is almost linear for radiant panels: power n is 1.1
for floor heating and 1.0 for ceiling heating. To give a brief
order of magnitude, c′ is about 0.45 Btu/h⋅ft2⋅°F for a thin-slab
floor heating panel with a total thermal resistance of about 1
ft2⋅h⋅°F/Btu (non-metallic tubes laid at 9 in. on centers, 2 in.
concrete over pour with light carpet).
For an aluminum, suspended ceiling heating panel with
attached metal tubing at 6 in. on centers, c′ is 0.89 Btu/h⋅ft2⋅°F.
By manipulating Equation 1, heating capacity loss at effective
fluid temperatures below 215°F (102°C) can be determined.
For example, a cast-iron radiator group in a 70°F (21°C) room
will deliver only 25% of its rated output when the effective
fluid temperature tf is 120°F (49°C). As a consequence, the
equipment has to be oversized by a factor of four, in order to
restore the full heating capacity. t\* is the effective temperature
for full heat output capacity of the original equipment size:
(3)
Figure 2 indicates that a linear control
algorithm for part load management of a great
deal of heating equipment may not be suffi-
cient.
Much literature indicates that the effective
fluid (water) temperature may be expressed in
terms of the arithmetic average (mean) of the
supply (inlet) and return (exit) temperatures
(ASHRAE, 1996) if the temperature drop is
not above 30 to 40°F (17° to 22°C).
(4)
In the hydronic loop of the equipment, qw
[Btu/h] represents the rate of heat delivered
by the fluid with density ρw [lb/ft3] and spe-
cific heat cp [Btu/lb⋅°F], and flowing at a vol-
ume
rate
Qw
[gallons
per
minute].
Temperatures ts and tr [°F] are the supply and
return fluid temperatures, respectively. For
water at 180°F (82°C), qw is equal to [495 ⋅ Qw
⋅ (ts − tr)]. In low-temperature applications, the coefficient
drops slightly. For example, it is 485 at 110°F (43°C). While
the equipment performs according to the right-hand side of
Equation 4, the hydronic loop experiences a temperature drop
∆Tw which is equal to (ts − tr). For a required heat output and
“preselected” ∆Tw, the only design unknown Qw can be solved
from Equation 4.
Yet, this equation is unable to solve a design problem which
involves more than one unknown.
This is typical in hybrid HVAC systems and retrofit appli-
cations, especially when parallel branches and a diversity of
equipment with different characteristics are involved in a low-
temperature heating system. Except for some sophisticated
computer codes (Amistadi, H., 1994), analytical design tools
with a simplicity comparable to Equation 4 are few (Siegent-
haler, J., 1995).
Figure 3 shows a simple retrofit case. The original hydronic
heating system serving a small zone, consisted of two identical
c
c′N or c
c′Ap
=
=
Oversize Factor, OF
t\*
ta
–
(
)
tf
ta
–
(
)
-------------------
n
=
215°F
70°F
–
(
)1.3
120°F
70°F
–
(
)1.3
--------------------------------------------
4
=
=
qw
ρwcpQw ts
tr
–
(
)
q
c tf
ta
–
(
)n
=
=
=
c
ts
tr
+
(
)/2
ta
–
[
]n
=
Fig. 2: Comparison of the space heating capacity of differ-
ent equipment at reduced fluid temperatures.
Fig. 3: Zone retrofit for low temperature hydronic heating.
J a n u a r y 1 9 9 8
A S H R A E J o u r n a l
27
finned-tube units, in parallel. Design heating load is 20,000
Btu/h (5862 W), at an indoor design air temperature of 70°F
(21°C). A zone pump delivers 2 gpm (0.13 L/s) to the supply
header, for a design ∆Tw of 20°F (11°C). Each piece of finned-
tube equipment is rated at 10,000 Btu/h (2931 W) at a 180°F
(82°C) supply water temperature. Other design parameters are
shown in Figure 3.
In this case, Equation 4 is sufficient because the volume
flow in each branch may be assumed to be identical. If the
units had different flow resistances, normal practice would
size the pump according to the branch with the highest flow
resistance and add a flow balancing valve to the other branch.
This is an oversimplification of the design and its price is usu-
ally an oversized zone pump. Now this system is going to be
retrofitted with a district heating system which can only
deliver water at a supply temperature of 120°F (49°C). In order
to restore the heat supply to the zone, one of the finned-tube
units will be doubled (expanded in series). On the existing
floor, a thin-slab radiant panel which obeys Equation 2, with
Ap = 140 ft2 (13 m2) will be tailed-in to the second finned-tube
unit (add-on in series). The original zone pump will be
retained. Because of the special attributes of radiant panel
heating, the indoor design temperature will be 68°F (20°C)
instead of 70°F (21°C) (Kilkis, ì. B. , 1993-a). The correspond-
ing heating load will be 19,000 Btu/h (5569 W). In order to
predict the performance of this retrofit, we need to calculate
the following:
a. Actual flow rate and the energy (head) loss in each branch
with the existing pump;
b. Temperature drop and the effective fluid temperature in
each unit;
c. Heat output of each unit; and
d. Fluid temperature at the return header. This information
is required for the calculations regarding the district heating
loop.
Equation 4 is now insufficient, because the volume flow
rate temperature drop and the energy loss in each branch has to
be simultaneously calculated.
Volume Flow and Energy (Head) Loss in Parallel Circuits
Pressure loss is the correct term for steam systems and open
hydronic systems. In closed hydronic systems, the proper term
is energy loss due to pipe friction and singular flow resistance.
This term also eliminates the problem of applying the correct
density, which varies with the fluid temperature in the circuit
(Hansen, E. G., 1985). Figure 4 shows the generalized model
which is used to derive the volume flow and energy loss equa-
tions. There are (m) parallel branches, tiered to the same sup-
ply and return headers. Every branch may have (p) different
units in series.
Then the energy loss ∆hj in terms of feet of head across a
branch (j), with a volume flow Qj, will be:
(5)
Here, ki′ is the pipe loss coefficient and Ki is the singular
loss coefficient, each indexed to the volume flow rate, and
attributed to the unit (i) on branch (j). ki is the total loss coef-
ficient for a given piece of equipment. In Equation 5, r varies
with the degree of dependence of the pipe friction on the Rey-
nolds number. If the pipe friction factor is independent of the
Reynolds number (fully rough flow), then r is equal to 2. In
radiant panel circuits, the pipe friction factor is generally Rey-
nolds number dependent, and r is less than 2; approximately
1.75 (Siegenthaler, J., 1995). However, its effect on the follow-
ing analysis is negligible. Then, with the pressure continuity at
the supply and return headers (flow nodes) will be:
(6)
keq is the equivalent loss coefficient for a single imaginary
unit, on a single imaginary branch, which delivers the total vol-
ume flow Qw across the headers with an equal energy loss of real
branches. This term replaces all the units and branches.
By using the flow continuity:
(7)
and Equation 6 (Hansen E.G., 1985):
(8)
Then the volume flow rate in each branch will be:
(9)
It must be noted that keq and Leq reduce to k1 and L1 respec-
tively, if there is only one branch and one unit in the system.
If the entrance and exit losses are small when compared to
the pipe losses, as in radiant panels, then k can be expressed in
terms of the characteristic length L. If this is valid for all units
and branches in the hydronic circuit, then k may be replaced
with L in Equations 8 and 9 (Kilkis, ì. B. 1993-b). The charac-
teristic length L of an equipment may be either the total length
of the serpentine pipe within the equipment, the length of pipes
clustered in parallel or the length of a section such as the height
of a cast-iron radiator. In a retrofit, the number of pieces of
hj
∆
=
(ki′Qj
r
Ki
+
Qj
r)
ki′
Ki
+
(
)Qj
r
i=1
ρ
∑
=
i=1
ρ
∑
kiQj
r
i=1
ρ
∑
=
h1
∆
h2
∆
hj
∆
…
hm
∆
heq
∆
=
=
=
=
=
keqQw
2
Pump head r:2
(
)
≤
=
Qw
Qj
j=1
m
∑
=
keq
1
1
k1
----------
1
k2
----------
…
1
km
-----------
+
+
+





2
--------------------------------------------------------------------
=
Qj
keq kj
⁄
(
)1 2
⁄
=
Qw j:1 to m
H Y D RONI C
Fig. 4: Energy loss in parallel circuits with unequal flow re-
sistance (r:2).
2 8
A S H R A E J o u r n a l
J a n u a r y 1 9 9 8
equipment or equipment sections in the
hydronic circuit increases. Retrofit may
be either in parallel, series or both.
For example, adding radiator sec-
tions to an existing radiator unit is a par-
allel retrofit. Similarly, introducing new
equipment to the hydronic circuit in par-
allel is a parallel addition. Figure 5
shows typical parallel and series equip-
ment retrofit and additional arrange-
ments for space heating equipment.
Depending on the arrangement, either
the characteristic length changes to Lo,
or the number of equipment or equip-
ment sections change to No, or both
change.
In this example, there are two parallel
branches and there will be three pieces of
equipment after the retrofit. Therefore;
(m) is 2, (p) is 1 in branch one, and (p) is
2 in branch two. Using the data shown in
Figure 3, after the retrofit:
(twice
the original finned-tube length in series);
and
(finned-tube unit of original size plus
tailed-in floor panel).
From Equation 8;
By referring to a specific pump curve
from the manufacturer, the supply volume flow rate Qw can be
predicted after the retrofit. In this example, it is 1.5 gpm (.10 L/
s). The corresponding loss is 2.77 ft of head (1.23 x 1.52).
By using Equation 9 and keq:
Note that Q1 and Q2 add up to Qwo. Without flow balancing
valves, the next step will be to predict the temperature drop in
each piece of equipment.
Temperature Drop: Exact Equations
Provided that the volume flow rate is precisely determined
and the supply fluid temperature is known, Equation 4 may be
iteratively solved by assuming a linear temperature drop. This
will determine the heat output and the fluid temperature drop
regarding a given piece of equipment. When the characteristic
length becomes too long—especially in a series retrofit—or
many pieces of equipment are tailed-in in a single pipe system,
the nonlinearity in ∆Tw will be cumulative and therefore can-
not be ignored. In order to exactly solve the non-linear temper-
ature profile t(x) and the temperature drop in one step, the
following equations were derived (Kilkis, ì. B., 1993-b):
(10)
Y depends upon the equipment (c, n, L), the volume flow
rate Qi through the equipment (i), the supply fluid temperature
(ts) and the air temperature (ta):
(11)
x is the distance from the inlet, measured on the character-
istic length L. If there are parallel pipes in the unit, Qi must cor-
respond to the volume flow in a single pipe (See Figure 5). The
return (exit) temperature tr is determined with the condition (x/
L) = 1. If n is equal to 1, as in radiant ceiling heating, Equations
10 and 11 may not be used. Equation 12 was derived in order
to handle this condition.
(12)
These equations assume that effective water temperature is
around 110°F (43°C). For temperatures other than 110°F
(43°C), the coefficient (485) may be revised by using the
k1:2
1.5
×
ft of head gpm2
⁄
k2: 1.5
8
+
(
) ft of head gpm2
⁄
keq
1
1
3
--------
1
9.5
------------
+



2
------------------------------------ =
=
1.23 ft of head gpm2
⁄
Q1
1.23 3
⁄
(
)1 2
⁄
1.5
×
0.96 gpm
=
;
=
Q2
1.23 9.5
⁄
(
)1 2
⁄
1.5
0.54 gpm
=
×
=
t x
( )
eY
ta
+
=
n
1
≠
Y
ts
ta
–
(
)1
n
–
n
1
–
(
)c
485Qi
-------------------
+
x L
⁄
(
)
⋅
ln
1
n
–
------------------------------------------------------------------------------------
=
n
1
≠
t x
( )
ta
–
ts
ta
–
-------------------
e
=
e
–
c
485Qi
--------------
X
L---


⋅
n
1 (ceiling panel)
=
Fig. 5: Series and parallel equipment oversizing arrangements.
J a n u a r y 1 9 9 8
A S H R A E J o u r n a l
29
expression (ρw · 8.02), where ρw is the fluid density at the
given temperature.
The new algorithm will be applied now to the retrofit exam-
ple as shown in Figure 3.
Branch 1:
This branch serves the finned tube radiator, which is over-
sized by a factor of two. Therefore, the characteristic length
after the retrofit, Lo is 2 x L , and the heat output coefficient is
2 x c. It is a common practice to take the temperature of air
entering a finned tube radiator as 5°F (3°C) below the design
indoor air temperature. However, the actual difference
between the two temperatures depends upon the existing
indoor conditions and the radiant, convective heat output split.
For a conservative design, ta may be equated to the indoor air
temperature.
Using Equations 10 and 11, the return (exit) water temper-
ature is calculated as 104.5°F (40°C). Therefore, the tempera-
ture drop at retrofit conditions will be 15.5°F (9°C). By using
the actual flow rate and the actual ∆Tw, the exact heat output
from the left-hand side of Equation 4 is calculated as 7,217
Btu/h (2115 W). These calculations indicate that equipment
oversizing by increasing L has diminishing returns on the heat
output, especially when the circuitry pumping is not modified
accordingly. Therefore, instead of an excess oversizing in
series, the fluid temperature may be peaked and/or the retrofit
be performed in parallel circuits. Figure 6 shows the tempera-
ture profile of the fluid flow in the oversized finned-tube radi-
ator. The effective fluid temperature tf is calculated from the
right-hand side of Equation 4; It is 111.8°F (44°C). The non-
dimensional area above the curve (A) in Figure 6 also approx-
imates tr:
(13)
Branch 2:
This branch serves the original finned-tube radiator and the
new radiant floor panel. Using the same algorithm, their exit
temperatures are 105.9°F (41°C) and 95°F (35°C), respec-
tively. The exact heat output of the two pieces of equipment is
3,693 Btu/h (1082 W) and 2,855 Btu/h (837 W). The total heat
output of this branch will be 6,548 Btu/h (1919 W). The return
temperature of branch 2 is the exit temperature of the radiant
panel, which is 95°F (35°C).
The mixed water temperature at the return header will be a
flow averaged value between branches 1 and 2:
(14)
The total heat output after the retrofit will be 13,765 Btu/h
(4035 W). This capacity corresponds to 72% (13,765/19,000)
of the design heat load, which is a typical base load figure for
the heating season. In this example of a typical geothermal dis-
trict heating retrofit, oversizing will be limited by the base
load, and temperature peaking at a back-up (peaking) plant
will complement the system for peak loads. The same algo-
rithm reveals that during the peak load the supply water tem-
perature needs to be boosted from 120°F (49°C) to about
140°F (60°C) (Kilkis ì.B. and Eltez, M., 1996).
This example indicates that the optimum split between
oversizing and temperature peaking options in a typical space
heating application with low temperature energy resources can
be determined by a careful manipulation of this algorithm.
Parallel Versus Series Circuits
Early steam heating systems were usually operated on a
double-pipe, gravity return, parallel flow configuration (Holo-
han, D., 1992). This custom continued in conventional
hydronic heating systems with direct- and reverse-return two
pipe systems (Chapter 12, 1996 ASHRAE Handbook—HVAC
Systems and Equipment), which tend to provide a more con-
sistent supply temperature to each unit. Single pipe series cir-
cuits became popular mainly due to the advantage of lower
piping costs. Yet this advantage may diminish with higher
pumping requirements. In a simple series circuit configura-
tion, design calculations are easy because the water flow rate is
the same, and the loss and temperature drop are additive.
In a diverting series system, the designer may enjoy a sim-
ilar simplicity by prescribing the design flow rate in each unit.
It is this simplicity, rather than technical and economical dif-
ficulties, which tempted the engineers to avoid parallel cir-
cuits. The progress of radiant panel heating systems which are
arranged in parallel circuits and the growing necessity of
employing hybrid space HVAC equipment in certain applica-
tions (Kilkis et al, 1995) are two of the many reasons why par-
allel circuits—usually with unequal flow resistance—are
recently becoming an important design issue.
The presumption that the branch with the highest flow resis-
tance will suffer substantial capacity loss because of low vol-
umetric flow is in fact questionable. Flow (pressure) balancing
usually results in pump oversizing. One must acknowledge
that there are certain factors which need to be closely moni-
tored in designing a parallel system. These are:
a. Flow velocity should not be less than 1 ft/s in any branch,
and the flow should be turbulent;
b. Amount of capacity loss in the circuit with lowest fluid
flow should be small; and
c. There should be no short circuiting. Short circuiting is a
matter of header design, and a suitable design can avoid it
(Hansen, E. G., 1985).
tr ts
⁄
1
2A
–
≈
O
A
0.5
≤
≤
[
]
tr
Q1tr1
Q2
+
tr2
Qw
---------------------------------
0.96
104.5
×
0.54
+
95.0
×
1.5
---------------------------------------------------------------
101°F
=
=
=
H Y D RONI C
Fig. 6: Temperature profile of the flow in the series over-
sized equipment (without circuitry oversizing).
3 0
A S H R A E J o u r n a l
J a n u a r y 1 9 9 8
Example:
Three radiant floor panel circuits with circuit lengths equal
to 100 ft (30 m), 150 ft (46 m), and 200 ft (61 m) are connected
to the same supply and return headers. Their respective panel
surface areas are 70 ft2(7 m2), 105 ft2(10 m2), and 140 ft2 (13
m2) at a 0.5 in. (13 mm) I.D. tube spacing of 9 in. (229 mm) on
centers. Panels obey Equation 2a, and c equals 31.5, 47.3 and
63 Btu/h⋅°F, respectively. The supply volume flow rate is 3
gpm (0.2 L/s) at 120°F (49°C). Indoor design air temperature
in the zone is 68°F (20°C). Determine the actual flow rate, the
temperature drop and the heat output for each circuit. In this
example, L replaces k (Kilkis, 1993-b):
Using Equation 9:
In a similar fashion:
[Note that they add up to 3 gpm].
Using Equations 10 and 11:
Consequently, from the left-hand side of Equation 4,
Total heat output in the zone will be 9,971 Btu/h (2922 W).
In a traditional attempt, one would first assume balanced
flow conditions, and then by using both sides of Equation 4
would solve tr and determine the heat output of each circuit. If
the zone pump would be selected according to the longest run
at balanced flow conditions, the required pump head would be
overestimated by about 42% when compared with the unbal-
anced case. If the flow in each circuit were adjusted identically
to 1 gpm, the heat output in each circuit would be 2,303, 3,374
and 4,383 Btu/h, (675, 989, 1284 W) respectively. In this case,
the total heat output will be 10,060 Btu/h (2949 W). These fig-
ures indicate that without any balancing the maximum drift in
the total heat output at design conditions will be only 89 Btu/
h (26 W).
In the longest radiant panel circuit, the drift will be less than
−2%. This rather unexpected result shows that there is no need
to add balancing valves for the sole purpose of resuming the
design heat output. Without flow balancing, the flow velocity
in the longest circuit with 0.5 in. (13 mm) I.D. tubing will be
about 1.4 ft/s (.43 m/s). The corresponding Reynolds number
is about 9,000 at an effective water temperature of 114.5°F
(46°C).
Discussion and Conclusions
Analytical equations presented in this article provide a com-
plete package for the design and analysis of parallel and mixed
type circuits, serving any kind of equipment. This algorithm is
applicable to any degree of circuit complexity and equipment
diversity, as long as the equipment performance may be
expressed in terms of Equations 1 and 5. This algorithm also
provides a precise check for the flow velocity and helps to fine
tune other equipment and circulators.
Acknowledgment
The information presented herein is part of the research
project funded by the Turkish Scientific and Technical
Research Council (TÜBìTAK). This international support is
greatly appreciated.
References
Amistadi, H. Selecting piping system software. Engineered Sys-
tems. June, 1994, pp. 57- 62.
ASHRAE. 1991. Terminology of HVAC&R. Atlanta, Georgia:
ASHRAE.
ASHRAE. 1996. ASHRAE Handbook — HVAC Systems and
Equipment. Atlanta, Georgia: ASHRAE.
Hansen, E. G. 1985. Hydronic system design and operation. New
York: McGraw-Hill.
Holohan, D. 1992. The lost art of steam heating. Bethpage, New
York: Dan Holohan Associates.
Kilkis, ì. B. 1993-a. “Advantages of combining heat pumps with
radiant panel heating and cooling systems,” Newsletter. Sittard: IEA
Heat Pump Centre, Vol. 11, No. 4, pp. 28-31: The Netherlands.
Kilkis, ì. B. 1993-b. “Computer-aided design and analysis of radi-
ant floor heating systems.” Proceedings, paper No. 80, Clima 2000
Conference, November 1-3: London, UK.
Kilkis, ì. B., S. R. Suntur, and M. Sapci. 1995. “New trends and
alternatives in HVAC systems, a case study about museum and library
environments.” ASHRAE Journal, Vol. 37, No. 12, p. 23-28. Atlanta,
Georgia: ASHRAE.
Eltez, M., and Kilkis, ì. B. 1996. “Low Enthalpy Geothermal Dis-
trict Heating System in Nevsehir, Turkiye.” 31st Intersociety Energy
Conversion Engineering Conference. IECEC 96. Proceedings. Vol. 3.
p. 1642-1646.
Kilkis, ì. B. and Eltez, M. 1996. “Advances in geothermal energy
use, hybrid cycle/integrated district HVAC systems.” ASHRAE Jour-
nal, Vol. 38, No. 10, p. 40-48. Atlanta, Georgia: ASHRAE.
Rosen, M. A. and Dincer, I. 1996. “Energy and Exergy Analyses of
Sectoral Energy Utilization: An Application for Turkey.” Proceed-
ings. First International Trabzon Energy and Environment Sympo-
sium. Trabzon. Vol. 3. p. 1059-1065.
Siegenthaler, J. 1995. Modern Hydronic Heating. Boston: Delmar
Publishers.

Leq
1
1
100
--------------
1
150
--------------
1
200
--------------
+
+



2
------------------------------------------------------------------
=
15.7 ft
=
Q1
15.7
(
100)
⁄
1 2
⁄
3
1.188 gpm
=
⋅
=
Q2
0.970 gpm; Q3
0.842 gpm
=
=
T1
4°F T2
7.1°F T3
10.5°F
=
∆
;
=
∆
;
=
∆
q1
2 328 Btu/h; q2
3 340 Btu/h; q3
4 303 Btu/h
,
=
,
=
,
=
Please circle the appropriate number on the Reader Service
Card at the back of the publication.
Extremely Helpful ..........................................................450
Helpful.........................................................................451
Somewhat Helpful .........................................................452
Not Helpful...................................................................453
A S HRAE
JOURNAL
J a n u a r y 1 9 9 8
A S H R A E J o u r n a l
31
The following article was published in ASHRAE Journal, January 1998. © Copyright 1998 American Society of Heating, Refrigerating and Air-Conditioning Engineers,
Inc. It is presented for educational purposes only. This article may not be copied and/or distributed electronically or in paper form without permission of ASHRAE.
Outside Air Ventilation Control and Monitoring
By Eric G. Utterson
and
Harry J. Sauer, Jr., Ph.D., P.E.
Fellow ASHRAE
ndoor Air Quality (IAQ) is consid-
ered acceptable in buildings if there
are no known harmful contaminants in
the air and if a substantial majority of
people exposed do not express dissatis-
faction.1 Unacceptable IAQ has led to an
increased number of complaints of head-
aches, eye and throat irritation, and
breathing difficulties.
One accepted method of preventing
IAQ problems is fresh air dilution. This is
accomplished by supplying fresh outside
air into the building and exhausting con-
taminated return air. ANSI/ASHRAE Stan-
dard 62-1989, Ventilation for Acceptable
Indoor Air Quality, a standard written into
many building codes, requires at least 20
cfm (10 L/s) of outside air to be supplied
for every office building occupant.
With variable-air-volume (VAV) sys-
tems, maintaining a constant or con-
trolled ventilation rate is not achievable
without some control method. In VAV
systems, the supply air temperature is
constant, and the amount of supply air-
flow to individual spaces is modulated to
control return air temperature. Similarly,
outside airflow changes with the build-
ing cooling load. When VAV systems
without outside air controls are used, the
possibility of having IAQ problems
increases.
The goals of our research were to
instrument a VAV building on the cam-
pus of the University of Missouri-Rolla
(UMR) with IAQ measuring devices, to
investigate methods of ventilation con-
trol on VAV systems, to modify the
building control system to achieve ven-
tilation control, and to observe and ana-
lyze IAQ before and after system
changes. The IAQ measuring devices
used for this study include a total volatile
organic matter (VOM) sensor, a real-
time dust sensor and CO2 sensors. Other
measurements include temperature and
relative humidity at various locations,
outside airflow and space pressure.
In addition to these parameters, the
building was studied in normal opera-
tion, as well as when the economizer
dampers were used to maintain the min-
imum outside airflow rate. As expected,
CO2 and VOM levels decrease when the
outside air ventilation rate increases.
Additionally, methods of controlling
outside air on a VAV building were
studied using computer simulation. The
results indicate that building perfor-
mance can be improved when the econ-
omizer is controlled by the ventilation
rate when ambient air conditions call
for operation with minimum outdoor
air.
Castleman Hall
Constructed in 1990, Castleman Hall
houses the music, theater and fine arts
departments for UMR. Located inside
this building are offices, classrooms,
music practice rooms, a large theater and
stage, and instrument storage rooms. Six
different air handlers are used in the
building. Three constant volume (CV)
systems serve the theater, basement, and
work room. Three VAV systems serve
the alumni center, music wing, and front
lobby. For the purpose of this study, only
the music wing VAV system is evalu-
ated. The music wing of Castleman Hall
is displayed as Figure 1.
The HVAC system used for the music
wing is a VAV system with two fans (see
Figure 2). The supply fan speed is con-
trolled to maintain a supply duct static
pressure of 1.75 in. of water (435 Pa).
The return fan is set to turn at the same
speed (RPM) as the supply fan. There is
no direct space pressure control in this
arrangement.
Figure 3 shows the arrangement of
equipment used on the air handler for the
music wing. Included on this figure is
the location of the sensors used in this
study. A hot-film anemometer, x-grid
pitot tube anemometer, and CO2 sensor
are mounted approximately 10 ft (3 m)
About the Authors
Eric G. Utterson is an HVAC Engineer
with AJT and Associates in Huntsville,
Ala. During this research, he received
support from ASHRAE through an Un-
dergraduate Grant-In-Aid and a Gradu-
ate Grant-In-Aid. He received his
bachelor and master degrees in mechan-
ical engineering from the University of
Missouri, Rolla. Harry J. Sauer,
Ph.D., P.E., is Professor of Mechanical
and Aerospace Engineering at the Uni-
versity of Missouri-Rolla.
I
Fig. 1: Castleman Hall music wing.
3 2
A S H R A E J o u r n a l
J a n u a r y 1 9 9 8
before the minimum outside air damper
and economizer inlet damper. Particu-
late concentration is measured before
entering the return fan and after return-
ing from the space. Finally, both the
VOM sensor, a second CO2 sensor and a
temperature/relative humidity sensor are
mounted after the return fan. Each of
these devices measure continuously.
Because
Direct
Digital
Control
(DDC) is available on this building,
most modifications to the control
scheme are possible through software
changes. The control system utilizes a
finite time difference proportional feed-
back control, proportional integral (PI)
feedback control and proportional inte-
gral differential (PID) control. When
direct ventilation control is used on this
system, the PID controller receives a
signal from the outside air duct-mounted
anemometer only.
For most of the measurements in Cas-
tleman Hall, automatic data acquisition
is accomplished with a PC and data
acquisition board. This system allows
for eight channels of analog voltage
inputs, with a sampling rate of roughly
one sample per second (for all eight
channels). The analog to digital conver-
sion provides 16 bits of resolution over a
+/− 5 volt range. This device is well-
suited for measuring small voltage dif-
ferences encountered with pressure sen-
sors and the particulate sensor.
Data acquisition was controlled by
software that enables the user to pro-
gram the sampling time. For most of this
study, the computer was programmed to
sample every half hour on the half hour.
Data was stored directly on the com-
puter’s hard drive.
Ventilation Control on VAV Buildings
Direct control of ventilation on VAV
buildings has been successfully tried in
the past. Janu, et al.2 describe a control
scheme which utilizes the economizer
set of dampers to control outside air
based on CO2 concentration and the
minimum
ventilation
requirement.
Graves3 describes another system of
ventilation control that utilizes mixed air
plenum pressure and the return air
damper to maintain the minimum venti-
lation requirement.
For this study, the economizer is con-
trolled to provide a constant ventilation
rate by opening and closing the econo-
mizer damper. If the economizer can be
used to save energy while maintaining
minimum ventilation requirements, the
system behaves as usual. However, if the
outside airflow rate tends to go higher or
lower than the minimum requirement
during non-economizing times, the
economizer damper is modulated to
maintain minimum required outside air.
The logic for this control scenario is dis-
played in Figure 4.
When the outside air temperature lies
between the supply air temperature and
the set point temperature (a temperature
which is several degrees below the
return air temperature to account for
potentially higher humidity in the out-
side air), the economizer will open up
fully to save cooling costs. When the
outside air temperature is above the set
point air temperature, the economizer
will modulate to maintain minimum out-
side air. If the outside air temperature
falls below the supply air temperature,
the economizer modulates to maintain
minimum outside air and attempts to
raise the mixed air temperature to that of
the supply air temperature.
In addition to making control system
changes, the dampers must also be mod-
ified to enable full control. For Castle-
man Hall, the minimum outside air
damper was manually closed, and the
economizer damper and return air
damper were modulated for control. In a
new building, a minimum outside air
damper would not be needed.
When these changes were imple-
mented for a sample case, the energy
savings occur mainly in the summer
months when large zone load fluctua-
tions during the day can result in corre-
sponding fluctuations in economizer
Fig. 2: VAV system layout.
Fig. 3: Equipment layout.
J a n u a r y 1 9 9 8
A S H R A E J o u r n a l
33
damper position and outside airflow rate. Figure 5 displays a
typical ventilation trend for a VAV system. For this sample
case, the economizer set point and supply air temperatures
were 70°F and 55°F (21°C and 13°C), respectively. If outside
air temperature is between 70°F and 55°F (21°C and 13°C),
the economizer is fully open. Between 55°F and 45°F (13°C
and 7°C), the economizer modulates to maintain 55°F (13°C)
mixed air. At temperatures above 70°F (21°C) and below 45°F
(7°C), the economizer damper is closed. Air ventilates solely
through the minimum outside air damper in this temperature
range. For this example, the minimum required outside air is
9000 cfm (4200 L/s). During non-economizer operation, ven-
tilation above the minimum requirement represents wasted
cooling or heating energy.
If the economizer control system is modified as outlined ear-
lier, the trend of Figure 6 can be obtained. With the direct ven-
tilation control, energy is no longer wasted, as was indicated for
the operation of Figure 5. Simulation results indicate that for
this example, between 1.7 and 3.3% of the annual energy bill
can be saved utilizing minimum ventilation control.
IAQ Measurements With and Without
Direct Ventilation Control
The main purpose of instrumenting this building with IAQ
measuring devices was to determine and examine any changes
that occur after the building control system has been modified.
Data collection took place over a two-week period. In the first
week, the building control system was modified to maintain
3200 cfm (1500 L/s) (34% of the peak supply air required during
this period) of outside air by modulating the economizer damp-
ers. With the limited accuracy and stability of the electronic
manometer at very low flow rates, full-range energy-saving
economizer control could not be utilized.
During the second week, the system was restored to its reg-
ular control scheme with one change: the economizer was not
allowed to open. This allowed for an IAQ comparison with the
ventilation controlled system data. Outside air quantities dur-
ing normal operation tend to be around 1800 cfm (850 L/s)
(17% of the peak supply air).
The data displayed on Figure 7 were from the week in
which outside air ventilation was controlled to 3200 cfm
(1500 L/s). In general, for CO2, the concentration tracks build-
ing occupancy. After lunch and dinner breaks, there are corre-
sponding drops in CO2 concentration. During the evening,
CO2 concentration builds up because the building is occupied
late into the night. The VOM reading is less predictable than
the CO2. However, many of the VOM peaks occur at the same
time as CO2 peaks. Because initial testing determined that CO2
concentrations of 1000 ppm did not register on the VOM sen-
sor, it is apparent that the VOM sensor is detecting a possible
pollutant. Particulate trends do not seem to follow any occu-
pancy-related trend. When the air handler is off, the particulate
sensor does not detect particulate.
Figure 8 (which displays data from a week in which outside air
ventilation was not directly controlled) displays trends similar to
Figure 7. The main difference between Figure 7 and 8 is the mag-
nitude of the peak concentration levels. The peaks during the
direct outside air control case (Figure 7) were lower than in the
non-outside air control case (Figure 8). This is significant because
IAQ
Fig. 4: Control scheme for economizer controlled ventilation.
Fig. 5: Computer simulated typical ventilation trend.
Fig. 6: Ventilation controls the economizer (computer
simulation results).
3 4
A S H R A E J o u r n a l
J a n u a r y 1 9 9 8
the scheduled occupancy during both peri-
ods was the same.
A closer look at CO2 concentration on
Figure 9 reveals another noteworthy
trend. The outside air duct CO2 concen-
tration was higher during the non-out-
side air control case. This was not
expected because the ambient level of
CO2 does not vary by amounts seen on
these figures. Further investigation
revealed that this resulted from a reverse
airflow condition in the common outside
air plenum that serves both the music
wing system and the alumni center sys-
tem.
Apparently, the alumni center HVAC
system (also a VAV system) was
exhausting through its minimum outside
air intake. Figure 11 displays pictures of
the outside air intakes. Air streamers
illustrate the air exhausting from the
alumni center intake. Because both out-
side air intakes are located within 10 ft (3
m) of each other, some return air from
the alumni center vents into the music
wing system. This certainly can cause a
potential IAQ problem. This flow can be
attributed to interactions among the six
air handlers with many open connecting
corridors acting as common return ple-
num.
If the outside air concentration was
subtracted from the return air concentra-
tion, the return air CO2 concentration was
7.3 +/− 2.9 ppm higher on average (95%
confidence) when ventilation was not
Fig. 7: Data from Sept. 25 to Oct. 1, economizer controls
ventilation to 3200 cfm (1500 L/s).
Fig. 8: Data from Oct. 9 to Oct. 15, economizer closed after
Monday.
Fig. 9: Direct comparison of IAQ with and without ventilation control.
J a n u a r y 1 9 9 8
A S H R A E J o u r n a l
35
controlled. This trend was expected because the higher ventila-
tion rate associated with the direct outside air control case pro-
vides more dilution. This indicates that IAQ improvement is
achievable with the modified control system.
Comparison of the two VOM trends produces less conclu-
sive results. VOM spikes do not appear to be as time depen-
dent as CO2 (Figure 9). Comparing data from the period
between Tuesday and Friday (both outside air control
schemes), more VOM was detected during the non-outside air
control case (average 3.3% versus average 2.5% of full scale).
This indicates that some IAQ improvement was achieved.
Particulate trends remain puzzling. During the occupied time,
the concentration initially rose to levels that are unacceptable
based on Standard 62-1989 and then decreased during the after-
noon. Particulate concentration was indicated as zero during the
hours when the system was not in operation and there was no
airflow past the sensor. As with VOM, particulate concentration
was lower on average during the direct outside air control situ-
ation (average 0.24 vs average 0.26 mg/m3).
Space Pressure Measurement
Space pressure was measured in the interior room. The out-
side pressure port was shielded to minimize the effects of
wind. During this test, space pressure was measured every ten
minutes throughout a 24-hour period while the economizer
was used to directly control ventilation. Figure 11 is a graph
from this data collection. Because space pressure varied errat-
ically, a running average was used to show the general trend of
space pressure. The space pressure trend was similar to the pat-
tern for CO2 concentration.
It should be emphasized that the HVAC control system contains
no provision for direct control of building pressure. What building
pressure control there is results from the control of the return air
fan speed as directly proportional to the supply fan speed.
Conclusions
With relatively simple and inexpensive hardware modifica-
tions, outside air ventilation control is achievable on present VAV
buildings that currently do not have direct ventilation control
schemes. In general, the economizer damper can be used to main-
tain a constant supply of outside air at all times. Furthermore, this
control scheme can be used to save significant amounts of energy
while conforming to the requirements of Standard 62-1989.
Castleman Hall displays regular predictable trends for IAQ
components. While the VOM sensor appears to detect contam-
inant on a semi-regular basis, the output is not directly trace-
able to any human irritant. Although the results of this study
are not conclusive in this regard, the use of this device to con-
trol ventilation is highly suspect at this time.
Acknowledgments
The authors wish to acknowledge with thanks the support
provided to the first author by an ASHRAE Graduate Grant-
In-Aid. The authors are also grateful to the university’s phys-
ical facilities department for their permission and assistance in
modifying, instrumenting and monitoring the HVAC system in
Castleman Hall.
References
1. ASHRAE, “Ventilation for Acceptable Indoor Air Quality,”
ASHRAE Standard 62-1989.
2. Janu, G., Wenger, J., Nesler, C., “Outdoor Air Flow Control for
VAV Systems,”ASHRAE Journal, April 1995, p. 62
3. Graves, Larry R., “VAV Mixed Air Plenum Pressure Control,”
Heating, Piping, Air Conditioning, August 1995, p. 53.

Please circle the appropriate number on the Reader Service
Card at the back of the publication.
Extremely Helpful .......................................................454
Helpful......................................................................455
Somewhat Helpful ......................................................456
Not Helpful................................................................457
Fig. 10: Outside
air intakes for
the Music Wing
(above) and the
Alumni Center
(left).
Fig. 11: Space pressure when the economizer controls
ventilation.
IAQ
A S HRAE
JOURNAL
J a n u a r y 1 9 9 8
A S H R A E J o u r n a l
43
The following article was published in ASHRAE Journal, January 1998. © Copyright 1998 American Society of Heating, Refrigerating and Air-Conditioning Engineers,
Inc. It is presented for educational purposes only. This article may not be copied and/or distributed electronically or in paper form without permission of ASHRAE.
Part 3
History of Sealed Refrigeration Systems
By Bernard A. Nagengast
Member ASHRAE
his article continues the history of sealed refrigeration
systems which began in the January 1996 issue of
ASHRAE Journal. To date, eight different hermetic compres-
sor designs have been detailed, identified as: (1) Stokes, (2)
Utility, (3) General Electric OC-2, (4) Allison, (5) Holmes, (6)
General Electric DR, (7) Westinghouse SD and (8) Williams
Ice-O-Matic.
Part 3 introduces several more sealed compressor designs.
(9) The Majestic Compressor
C. E. L. Lipman, a consulting engineer in Chicago, started
development work on hermetic compressors in 1924. Lipman
had begun his career in refrigeration in 1917, when he founded
the Lipman Refrigerating Car and Manufacturing Company in
South Beloit, Ill. In 1918 he began producing small refrigerat-
ing machines for commercial use. He expanded his horizons to
the household refrigerator market in 1921. Lipman’s early
designs used open-drive compressors, and he may have been
the first to use a v-belt drive for refrigerating purposes in 1922.
Lipman entered into a license agreement with Grigsby-
Grunow Company in 1930, providing for manufacture of a line
of household refrigerators using his compressor designs. The
refrigerators were tradenamed Majestic. After dissolution of the
company in 1934, Lipman returned to private consulting work.1
The Majestic compressor (Figure 1) was a four-vane rotary
compressor using sulfur dioxide refrigerant. The motor-com-
pressor was housed in a pressed steel dome which was pinched
and soldered to a cast iron base. The assembly was mounted
with feet on rubber grommets. The dome was exposed to high-
side pressure and was insulated to keep the dome hot, prevent-
ing any condensing of the hot gas before it reached the con-
denser.2 The compressor featured a positive-pressure
lubricating system. The oil was circulated through the bearings
to the top of the compressor. There it was spun out over the
motor windings, thus cooling the motor. The oil dropped to the
bottom of the compressor dome and was then sucked through
an external finned cooling coil and back into the oil pump.
The motor shaft was fastened to the compressor with a float-
ing universal type connector. The motor itself was a squirrel
cage induction motor using a transformer and an 8 microfarad
capacitor in series with the winding to provide a phase-shift for
starting. A current relay was used to disconnect the transformer,
but kept the capacitor in the circuit during running. The motor
was protected by amn overcurrent device that locked out after
three overload incidents. In addition, a fusible link thermal pro-
tector was mounted on the side of the compressor dome. The
motor was 1/8 or 1/6 horsepower, depending on the refrigerator
size, and there were two variations from the above electrical
description. One model, designated 102, used a split-phase
induction motor with a compressor unloader to equalize high
and low side pressure for ease of starting. Three other refriger-
ators (models 205, 207, 209) featured a 1/6 horsepower com-
pressor using a capacitor-start motor under a steel dome that
was arc-welded to the compressor base.3
About the Author
Bernard Nagengast is a consulting engineer in Sidney, Ohio,
who has been researching the history of HVAC&R for 25 years.
He is chair of the ASHRAE Historical Committee and is co-au-
thor of ASHRAE’s Centennial history book: Heat & Cold: Mas-
tering the Great Indoors.
T
The Frigidaire Meter-Miser system was the first to use a
hermetic compressor with a chlorofluorocarbon. (From:
Better Homes and Gardens, August 1933)
4 4
A S H R A E J o u r n a l
J a n u a r y 1 9 9 8
(10) General Electric Hermetic Centrifugal Compressor
Hermetic compressor development was devoted to the
household refrigerator, but some exceptions existed. It is well
known that Willis Carrier and his associates began working
with centrifugal compressors in 1920. This work culminated in
the introduction of a package chiller in 1924 that incorporated
a direct, open-drive centrifugal compressor.
During the 1960s, L. Logan Lewis, one of Willis Carrier’s
partners, was researching the history of the centrifugal com-
pressor. He discovered that there had been some work on her-
metically sealed centrifugal compressors. Although he could
not locate the pertinent engineering development files, he did
piece the story together with what he could find, and by talking
with Alfred Stacey (another of Carrier’s contemporaries), who
was personally familiar with the development. It seems that in
1930, Carrier Engineering Corporation asked the General
Electric Company to develop some smaller sized centrifugal
compressors. These were single stage models dichloroethyl-
ene refrigerant, and designated “Type G.” Some of the 40
machines sold were of a sealed, vertical design. Apparently
Carrier engineers envisioned use of such machines, which
were designed to go through a standard doorway, in railroad
passenger car air conditioning.
The project never advanced to regular production, however.
The compressor proved costly, and a parallel development
project using steam-ejector refrigerating equipment showed
greater promise for small tonnage air conditioning.4 One
drawing has been located that meets the description above, and
it may be the one designed for Carrier (Figure 2).
(11) Servel
Servel had been involved in household refrigerators since
1922, when the company was formed to manufacture and mar-
ket a methyl chloride refrigeration system designed by James
Dennedy. The name “Servel” was originally printed as “ser V
el,” the acronym being short for “Serve Electrically.” Most
modern day readers probably identify Servel with absorption
refrigeration systems. Although in the 1920s the company
began marketing aqua-ammonia systems licensed under the
Von Platen-Munters patents owned by Electrolux of Sweden,
they first began with electric vapor-compression systems.
Servel introduced a hermetically sealed compressor about
1932. There were two sizes, 1/8 and 1/6 horsepower, using
methyl chloride refrigerant. “A vertical electric motor is direct-
connected to a horizontal, reciprocating pump through a hollow
counter-balanced crankshaft. The crankpin engaging a crosshead
which slides in the crosshead guide and cylinder assembly recip-
rocates the cylinder assembly in the fixed piston. The crosshead
also acts as a mechanically operated intake valve which delivers
the vapor to the cylinder. Just before the cylinder gets to the end
of the stroke, the piston uncovers a simple slot in the cylinder
wall which has a super-charged effect and fills the cylinder with
vapor so that a full charge is pumped on every stroke. The vapor
is discharged through the hollow piston.”5 The compressor was
lubricated by a reciprocating pressure-feed oil pump. The low
Part Two of “History of Sealed Refrigeration Systems” in the January
1997 ASHRAE Journal discussed the Westinghouse model SD and
ASD compressor produced in 1930 and 1931, but no illustration ac-
companied the article. Shown here is a layout of the model SD com-
pressor and its parts. The bolted iron reciprocating compressor used
sulfur dioxide refrigerant. A magnetic uploader permitted an unload-
ed start of the split-phase induction motor. Thermostatic overload pro-
tection was provided by the “Spencer Disk.” One curious feature of
the Westinghouse compressor was the use of a roller bearing for the
connecting road. Please refer to Part Two for a complete description.
Fig. 1: Majestic compressor. (From: The Refrigeration Ser-
vice Engineer, June 1937, p. 13)
J a n u a r y 1 9 9 8
A S H R A E J o u r n a l
45
pressure compressor dome, called a
“derby hat” because of its shape, was pro-
vided with fins to radiate the motor heat
and was bolted to a cast base.6
The motor was of the split-phase type,
and the compressor was equipped with an
unloader that allowed a low-torque start.
None of the literature consulted7 men-
tioned the method used to disconnect the
start winding—most likely some type of
current relay was used. The term of man-
ufacture of this compressor is unknown,
but it does not appear in texts written in
the 1940s (see Figure 3).
(12) Westinghouse
Soon after Westinghouse Electric &
Manufacturing Co. entered the electric
refrigerator market, the need for an
improved compressor became evident.
A new series of horizontal hermetic
compressors was introduced about 1932
and manufactured in variations into the
1940s. The units had various model des-
ignations such as A, B, C, D etc., fol-
lowed by three digits.8 The 1/8 or 1/4
horsepower motor was pressed into a
welded steel shell that was equipped
with radiating fins to dissipate the motor
heat. The compressor had one or two
reciprocating pistons and was mounted
in the condenser fan discharge to
increase the motor cooling effect. A
description of one model, the C-122
made in 1934, is probably typical:
“The compressor is ... mounted on the
same shaft with the motor and is driven
directly by it. The crankshaft is made of
steel hardened by the nitride process. The
connecting rod is a hardened steel forg-
ing, and the wrist pin is of nitrided steel.
Grooves in the piston provide for cylinder
and piston lubrication. The head of the
cylinder, on which the valve plate is
machined to a gastight surface, eliminates
the need of a gasket. ... The valve plates
are made of Swedish steel.”9
The description goes on to describe
the method of adjusting the clearance
volume of each unit by changing the
height of the cylinder sleeve. Discharge
and suction mufflers were present to
reduce noise, and the compressor was
splash-lubricated. Motor protection was
provided by a Spencer bimetallic disk
thermostat. The compressor started
unloaded, with the discharge bypassed
to the low side of the system by a sole-
noid type valve. Sulfur Dioxide refriger-
ant was used in this series of
compressors, with the exception of one
model in 1934 and 1935 that used R-12.
The refrigerator series was covered by
numerous U.S. Patents, many assigned to
Frederick Tarleton, who may have been
the principal designer of the compressor.
For example, one patent, 1,910,865, filed
in 1931 and issued in 1933, describes the
method of cooling the motor-compressor.
So far, the author has not discovered a
patent covering the construction of the
compressor, which would no doubt reveal
the actual designer.
Apparently the refrigeration compres-
sor, or some variant thereof, was applied
H I S T O R Y
Fig. 2: General Electric hermetic centrifugal compressor, ca. 1930. (From: Gen-
eral Electric Hall of History, Schenectady, New York, photo 162904)
Fig. 3: SERVEL hermetic compressor,
ca. 1932. (From: Refrigeration by Moy-
er and Fittz, 1932; and Household Re-
frigeration by Hull, 1933)
4 6
A S H R A E J o u r n a l
J a n u a r y 1 9 9 8
to air conditioning in 1933. One source
describes a Westinghouse Model SW-5
console-style room air conditioner using
a hermetic compressor. This compressor
was said to have four cylinders driven
with two 1/4 horsepower motors that
were started separately with a time delay
relay. The illustration that was provided
shows a horizontal steel shell, implying
that two complete two cylinder motor-
compressor assemblies were placed side-
by-side. The system used R-12.10
(13) U.S. Hermetic Roto-Pulse
The United States Radio & Television
Company of Marion, Ind., began produc-
tion of household electric refrigerators in
1932. Their refrigerators featured a 1/8
horsepower horizontal hermetic com-
pressor tradenamed “Roto-Pulse”. The
system used sulfur dioxide refrigerant.
The information on the construction of
the compressor is limited and confusing
in the one source found for this unit.11
The compressor is described in one place
as a rotary type, but the information also
specifies a bore and stroke that would
indicate a reciprocating compressor.
The motor is said to have been man-
ufactured by the Delco Products Divi-
sion of General Motors. It was equipped
with a capacitor and transformer “to
assist in starting the motor, and improve
its power factor and efficiency during
the running period.” A current-type
relay was used to disconnect the starting
winding. A high current overload pro-
tector was included as part of the ther-
mostat. The motor was said to be
capable of operating within a range of 90
to 145 volts!
There is no indication as to how long
the Roto-Pulse was manufactured. In the
1930s, the firm merged with Grunow
Corp. (not connected with Grigsby-
Grunow Co. mentioned in (9)) to form
General Household Utilities Corporation.
(14) Frigidaire Meter Miser
Frigidaire Corporation, a division of
General Motors, had, until about 1930,
controlled the bulk of the electric house-
hold refrigerator market. Although there
were many competitors, none posed a
serious threat to Frigidaire’s dominance
until General Electric launched its type
DR refrigerating unit in 1927. (The DR
was discussed in Part 2 of this series.)
The DR, a sealed system, offered a low-
cost, reliable alternative to Frigidaire’s
belt driven systems. Thus, General Elec-
tric steadily carved into Frigidaire’s
market share.
The answer, of course, was a sealed
refrigeration system of Frigidaire’s own
design. G. Ralph Fehr, who headed the
Frigidaire Patent Department, related to
the author that Frigidaire management
decided to try and leapfrog General
Electric. They decided that a rotary com-
pressor design was called for; however,
Frigidaire’s extensive engineering staff
didn’t have anyone with real expertise in
that area. Inquiries were made, conclud-
ing that the most experienced rotary
compressor
designer
was
Andrew
Kucher. Kucher had been responsible
for numerous rotary compressor proto-
types and patents when he was a member
of the Westinghouse refrigeration engi-
neering department in the 1920s.
Kucher had left Westinghouse and
was a consultant at the time Frigidaire
decided to approach him with an engi-
neering position. Fehr said that Kucher
held out for such a high salary that it
“caused a scandal” at Frigidaire. Fehr
refused to divulge just how high the sal-
ary was, but he did say that Kucher was
well worth the money. He designed a
rotary
compressor,
the
Frigidaire
“Meter-Miser,” that was successful
beyond Frigidaire’s wildest dreams. The
compressor, with various refinements,
was still produced more than 30 years
later, with millions sold.
The Meter-Miser system was intro-
duced in 1933 and used Refrigerant 114.
(The first prototypes had used R-21).
One interesting feature of the household
refrigerators using the Meter-Miser was
the use of a unique refrigerant metering
device called “the restrictor.” This was a
sort of adjustable capillary tube, consist-
ing of a threaded rod in a steel casing.
The casing itself was smooth, and the
refrigerant flowed in the thread space.
The length of the threads determined the
amount of restriction of the refrigerant,
so different sizes could be engineered
for the various models. Kucher filed for
patents for his idea in 1933 and 1934.
(U.S. patents 2,022,774 of 1935 and
2,063,745 of 1936.)
The principal patent for the Meter-
Miser was probably the one that Kucher
filed in 1932, issued as 2,130,349 in
1938. In the patent description, Kucher
said: “It is among the objects of this
invention to provide a motor-compres-
sor unit which may be made very accu-
rately, and is capable of operating at
very high efficiencies notwithstanding
the fact that the parts are easily made for
quantity production and may be assem-
bled without troublesome selectivity.”
Kucher also obtained two other patents,
divided from the above, that covered
specifically the making of the compres-
sor, as well as one that referred to the
compressor unloader.12
Kucher’s motor-compressor (Figure
5) used a single-vane roller-type rotary
compressor. The round rotor revolved or
rolled on an eccentric inside a stationary,
concentric ring. A single vane, spring
loaded, moved in a slot and followed the
rotor as it traveled around the inside
periphery of the ring. The refrigerant
entered on one side of the vane and was
compressed as it was pushed around the
ring by the rotor, until it reached the
other side of the vane, where it exited
through a discharge valve. Successful
operation depended on a clearance of
only a few thousandths of an inch
between the rotor and ring. The clear-
ance was sealed with oil. Kucher’s
patent notes: “...advantage is taken of
the extreme accuracy of certain types of
standard or special tools, when they are
limited to producing cylindrical surfaces
about a common axis...and also when
they are limited to producing plane sur-
faces at right angles to the axes of the
cylindrical surfaces.”
The motor stator was pressed into the
steel shell, which was equipped with cor-
rugated steel projections for dissipating
the motor heat. The cotton-insulated
windings were specially prepared to
withstand the solvent action of the chlo-
rofluorocarbon refrigerant used. This
treatment was specified in U.S. patent
2,066,334 of 1937, filed by Frederic
Chase and assigned to Frigidaire. Motor
Fig. 4: Westinghouse hermetic com-
pressor, ca. 1932. (From: U.S. patent
1,910,865 of 1933)
J a n u a r y 1 9 9 8
A S H R A E J o u r n a l
47
insulation sufficient to withstand exposure to sulfur dioxide and
other previously used refrigerants had proved inadequate when
used with chlorofluorocarbons, known for their excellent sol-
vent action. The Meter-Miser was the first hermetic compressor
designed to use a chlorofluorocarbon.
The new refrigerators were heavily promoted, with a focus on
their low cost and limited energy use. Advertising was devel-
oped that showed a light bulb with the caption: “Imagine a
refrigerator that uses no more current than an ordinary light
bulb.” Of course this claim was slightly exaggerated, but the
new refrigerator did use considerably less electricity than previ-
ous Frigidaires and all competing refrigerators. The first Meter
Miser compressor used a 1/20 horsepower motor, but this was
increased to 1/16 horsepower in 1935 to give better perfor-
mance. Larger refrigerators used a 1/12 horsepower compressor.
The Meter Miser compressor line was gradually expanded to
include compressors of greater capacity, with a 1/7 horsepower
version added in 1936.13 Within a couple of years, an improved
version of the Meter Miser had been designed by Frederic Tar-
leton (U.S. patent applied for in 1936 and issued in 1940 as
2,200,222).
Larger Meter-Misers were designed to use R-12, and were
applied to not only household refrigerators, but to console
room air conditioners and commercial refrigeration condens-
ing units. For example, a 3/4 horsepower air-conditioning
compressor was produced about 1940.
The Frigidaire Meter Miser hermetic compressor proved to
be a long-lived series. It was produced, with continuous engi-
neering improvements, for at least 30 years after its introduc-
tion. The author recently saw a Frigidaire household
refrigerator produced in the 1960s that had a Meter-Miser
compressor almost identical to one seen from the 1950s, and
very similar to one from 1935 in the author’s collection.
This series will continue in a future issue of ASHRAE Journal.
References
1. 1936. “Lipman developed Majestic rotary unit...” Air Condi-
tioning and Refrigeration News, Oct. 7, p. 21.
2. Wayne, G. 1937. “Rebuilding hermetics.” The Refrigeration
Service Engineer, 5: June, pp. 9-19.
3. Newcum, K. 1937. “Household refrigeration installation & ser-
vice.” Master Service Manuals, Manual #3. Detroit: Business News
Publishing.
4. Lewis, L. 1963. “Development of the centrifugal refrigerating
machine.” Typewritten document located in the Division of Engineer-
ing and Industry, National Museum of American History, Smithso-
nian Institution, Washington D.C.
5. Hull, H. 1933. Household Refrigeration. Chicago: Nickerson &
Collins, p. 364.
6. 1933. Utilities Engineering Manual. Lesson 14: “Compressor
Types” 4th Edition. Chicago: Utilities Engineering Institute.
7. Hull, 1933, pp. 361-363.
8. Althouse, A. and Turnquist, C. 1936. Modern Electric and Gas
Refrigeration. Chicago: Goodheart-Willcox, pp. 108-110.
9. Moyer, J. and Fittz, R. 1932. Refrigeration. New York:
McGraw-Hill, pp. 168-170.
10. Althouse and Turnquist, p.735.
11. Smiddy, H.; Lefferson, L. and Elliott, L. 1934. Air Condition-
ing: Report to Client Companies 1933-1934. New York: Electric
Bond and Share. p. 273.
12. Newcum, 1937, pp. 377-379.
13. U.S. patents 2,243,464; 2,294,037 and 2,093,811.
14. Wostrel and Praetz, 1948, pp. 56, 57, 59.

H I S T O R Y
Fig. 5: Frigidaire Meter-Miser motor compressor with detail
of compressor. (From: U.S. patent 2,130,349 of 1938)
Please circle the appropriate number on the Reader Service
Card at the back of the publication.
Extremely Helpful ....................................................... 462
Helpful...................................................................... 463
Somewhat Helpful...................................................... 464
Not Helpful ............................................................... 465
Determining the best model for energy conversion
retrofits is examined by J.S. Haberl, Ph.D., P.E.,
and S. Thamilseran on Page 49.
5 8
A S H R A E J o u r n a l
F e b r u a r y 1 9 9 8
A S HRAE
JOURNAL
The following article was published in ASHRAE Journal, February 1998. © Copyright 1998 American Society of Heating, Refrigerating and Air-Conditioning Engineers,
Inc. It is presented for educational purposes only. This article may not be copied and/or distributed electronically or in paper form without permission of ASHRAE.
Volume Matching Control
Leave the Outdoor Air Damper Wide Open
John E. Seem, Ph.D.,
Member ASHRAE
John M. House, Ph.D.,
Member ASHRAE
and
Curtis J. Klaassen, P.E.
Member ASHRAE
aintaining indoor air quality
(IAQ) requires careful consider-
ation of the location of the outdoor air
intake. However, less concern is given to
the location of the exhaust air outlet.
Janu et al. (1995), Elovitz (1995) and a
number of experienced mechanics have
observed air entering air-handling units
(AHUs) through the exhaust air outlet.
Air entering an AHU through the
exhaust air outlet will negatively impact
IAQ if the exhaust air outlet is located
near a pollution source. Figure 1 shows
what may happen if the exhaust air outlet
is located near a loading dock. Exhaust
from the truck enters the air-handling
unit through the exhaust air outlet. The
exhaust fumes then travel from the
return air plenum to the mixed air ple-
num. Eventually, the fumes will end up
in occupied rooms.
In some AHUs, prefilters or preheat
coils (or both) are placed in the outdoor
air duct. Air entering an AHU through
the exhaust air outlet bypasses these
components. If the prefilter is bypassed,
IAQ will suffer. If the preheat coil is
bypassed and the air is very cold, the
coils in the AHU could be damaged or
the freeze protection thermostat may
shut down the entire AHU.
This article describes a new control
system for variable-air-volume AHUs
that uses volume matching to control the
return fan. The purpose of the new control
system is to prevent outdoor air from
entering an AHU through the exhaust air
outlet. The new control system links the
position of the exhaust air damper and
recirculation air damper, while the out-
door air damper is in the fully open posi-
tion during occupied times. Traditional
AHU control systems link the position of
the exhaust air damper, recirculation air
damper, and the outdoor air damper.
Traditional AHUs
In North America, AHUs are usually
controlled to maintain a positive air pres-
sure in the building relative to the out-
doors. This helps prevent unconditioned
air from entering the building through
cracks in the building structure. The sup-
ply fan is controlled to maintain a static
pressure in the supply duct. A common
strategy for controlling the return fan is to
maintain a constant difference between
the supply and return airflow rates. This
strategy is called volume matching. With
a volume matching strategy, the differ-
ence in the volume of air entering and
exiting the AHU through the outdoor and
exhaust air ducts must equal the differ-
ence in the supply and return airflow rates.
As stated earlier, traditional AHU
control systems link the positions of the
exhaust air damper, recirculation air
damper and outdoor air damper. The
exhaust and outdoor air dampers are nor-
mally closed, and the recirculation air
damper is normally open. The dampers
About the Author
John E. Seem is a principal research
engineer at Johnson Controls, Inc., Mil-
waukee. John M. House is a mechani-
cal engineer in the Mechanical Systems
and Controls Group, Building Environ-
ment Division, Building and Fire Re-
search Laboratory, National Institute of
Standards and Technology, Gaithers-
burg, Md. Curtis J. Klaassen is the
manager of the Iowa Energy Center, En-
ergy Resource Station, Ankeny, Iowa.
M
Fig. 1: Reverse airflow in an air-handling unit.
F e b r u a r y 1 9 9 8
A S H R A E J o u r n a l
59
are sequenced such that as the exhaust and outdoor air dampers
begin to open, the recirculation air damper begins to close.
Either mechanical linkage or the control system is used to
maintain the position relationship between the three dampers.
For traditional AHUs, damper positions are related by
(1)
and
(2)
where θout is the fraction of fully open position of the outdoor
air damper, θex is the fraction of fully open position of the
exhaust air damper, and θre is the fraction of fully open posi-
tion of the recirculation air damper.
New AHU Control System
The new AHU control system links the position of only the
exhaust air damper and the recirculation air damper using the
relationship in Equation 2. During occupied times, the outdoor
air damper remains 100% open, i.e., θout = 1. If the minimum
ventilation airflow requirement is the same as the volume
matching differential, the exhaust air damper should be fully
closed (θex = 0) and the recirculation air damper should be
fully open (θre = 1) when minimum ventilation is desired.
Simulation Results
Simulations were performed to compare the traditional and
new control systems for an AHU with the following character-
istics: supply airflow rate is 5 m3/s (10600 cfm), return airflow
rate is 4 m3/s (8500 cfm), area of outdoor air damper is 2.5 m2
(27 ft2), and areas of exhaust and return air dampers are 2 m2
(22 ft2). A general-purpose equation solver (Klein and Alva-
rdo, 1994) was used to solve a system of equations for model-
ing the airflow in AHUs. The system of equations is based on
the principles of conservation of mass and energy (Seem and
House, 1996).
Figure 2 shows the flow rate of air through the exhaust air
outlet as a function of the exhaust air damper position for both
the traditional and new control systems. Negative values of the
exhaust airflow rate indicate that air is entering the AHU
through the exhaust air outlet. For the traditional control sys-
tem, outdoor air enters the AHU through the exhaust air outlet
when it is less than 30% open. Also, the problem occurs more
often at low load conditions. For the new control system, out-
side air does not enter the AHU through the exhaust air outlet.
Other simulations showed reverse airflow with the new
control system for an AHU with oversized dampers and a sup-
ply airflow rate three times as large as the return airflow rate.
These are the extreme conditions alluded to previously. When
conditions such as these exist, increasing the flow resistance
through the recirculation air damper can prevent the reverse
airflow problem. The flow resistance of a damper can be
increased by disabling and closing a damper blade, or by lim-
iting the maximum open position of the damper. Additional
simulations showed that for these extreme conditions, the
reverse airflow problem was more severe with the traditional
control system than with the new control system.
Laboratory Results
Experiments were performed on a laboratory AHU to com-
pare the traditional and new control systems. The laboratory
AHU has an opposed blade exhaust air damper and parallel
blade outdoor and recirculation air dampers. Each damper has
a separate actuator. Airflow measurements were obtained
using airflow stations and differential pressure transducers.
The airflow stations use an array of pitot tubes to produce an
average velocity pressure for a cross section of the duct.
Smoke tests were used to determine if outdoor air was entering
the AHU through the exhaust air outlet. The smoke tests con-
sisted of holding a smoke generator near the exhaust air outlet
and observing whether the smoke was blown away from the
outlet or drawn into the outlet as the dampers were stroked
from fully open to fully closed. Seem and House (1996) review
the instrumentation used in the laboratory AHU. For the labo-
ratory tests, the supply airflow rate was nearly constant and
approximately equal to 1.38 m3/s (2900 cfm). The return fan
was controlled to maintain the flow difference between the
supply and return air ducts at 0.57 m3/s (1200 cfm).
Figure 3 shows the exhaust airflow rates for the traditional
and new control systems as a function of the control signal to
the exhaust air damper. (A control signal of 0 indicates that the
damper is commanded to a fully closed position, and a control
signal of 1 indicates the damper is commanded to the fully
θout
θex′
=
θre
1
θex
–
=
AIR H ANDLING
Fig. 2: Simulation exhaust airflow rates for the traditional
and new control systems.
Fig. 3: Laboratory exhaust airflow rates for the traditional
and new control systems.
6 0
A S H R A E J o u r n a l
F e b r u a r y 1 9 9 8
open position.) Reverse airflow occurs when the exhaust air-
flow rate is negative. From Figure 3, it appears that both con-
trol systems allow reverse airflow for control signals ranging
from 0 to 0.2. However, smoke tests did not show any reverse
airflow for the new control system, but did show significant
reverse airflow for the traditional control system. It is possible
that the small negative airflow rates seen in Figure 3 for the
new control system are attributable to difficulties associated
with obtaining accurate airflow measurements.
Field Results
Field tests were performed with both control systems for an
AHU at the Iowa Energy Center Energy Resource Station located
near Des Moines, Iowa. The AHU has opposed blade dampers,
each with a separate actuator. Commercially available airflow
measuring stations, that use thermal sensing technology, were
used to measure the supply, return, and outdoor airflow rates.
A custom-made airflow direction indicator was installed in
the exhaust air duct. The airflow direction indicator consisted of
a lightweight foamboard panel fastened to a pivot rod. The pivot
rod was suspended from the sides of a horizontal section of the
exhaust duct. The foamboard panel was nearly the same size as
the duct cross sectional area, making it very sensitive to airflow
direction and velocity. At no flow or neutral flow conditions the
indicator would hang vertically in the duct. As the exhaust air-
flow changed, the airflow indicator panel would rotate on the
pivot rod corresponding to the direction and relative magnitude
of exhaust airflow. This device made it very easy to determine
the direction of airflow in the exhaust air duct.
During the field tests, the supply airflow rate varied from
approximately 1.32 m3/s to 1.56 m3/s (2800 cfm to 3300 cfm).
The return fan was controlled to maintain the flow difference
between the supply and return air ducts at 0.28 m3/s (600 cfm).
The measured flow difference varied from approximately 0.21
m3/s to 0.35 m3/s (445 cfm to 740 cfm).
Figure 4 shows the exhaust airflow rate for the traditional
and new control systems as a function of the control signal to
the exhaust damper. The curves in Figure 4 are sixth order
polynomials that were fit to the field data using least-squares
regression. Note that the curves in Figure 4 appear to have the
same shape as the curves in Figure 2 for the simulation results.
From Figure 4 it appears that the traditional control system
allows reverse airflow and that the new control system pre-
vents reverse airflow. The flow direction indicator confirmed
that when the exhaust air damper is less than 30% open, air is
drawn into the AHU with the traditional control system. Also,
no reverse airflow was observed with the new control system.
Conclusions
Simulation, laboratory, and field results presented in this arti-
cle demonstrate that air can enter an AHU through the exhaust
air outlet of a traditional volume matching control system. The
traditional control system links the positions of the outdoor air
damper, exhaust air damper and recirculation air damper. This
article described a new control system for AHUs that use a vol-
ume matching control strategy to control the return fan. During
occupied times, the outdoor air damper is fully open, and the
positions of the exhaust and recirculation air dampers are linked.
Simulation, laboratory, and field results presented in this paper
demonstrate that the new control system prevents air from enter-
ing AHUs throuh the exhaust air outlet.
However, the new control system will not prevent reverse
airflow for poorly designed AHUs operating under extreme
conditions. For situations in which reverse airflow occurs
using the new control system, the problem will also occur and
will be more severe with the traditional control system. In
summary, leave the outdoor air damper wide open when using
a volume matching strategy to control the return fan.
Acknowledgments
This research was partially supported by the Office of Energy
Efficiency and Renewable Energy, U. S. Department of Energy.
The authors would like to acknowledge Dr. George E. Kelly,
Group Leader of the Mechanical Systems and Controls Group at
the National Institute of Standards and Technology; and John
Webster, Technical Assistant at the Iowa Energy Center Energy
Resource Station, for their contributions to this study.
References
Elovitz, D. M., “Minimum Outside Air Control Methods for VAV
Systems,” ASHRAE Transactions, (101)2: 613-618, 1995.
Janu, G. J., J. D. Wenger and C. G. Nesler, “Strategies for Outdoor Air-
flow Control from a Systems Perspective,” ASHRAE Transactions,
(101) 2: 631-643, 1995.
Klein, S. A., and F. L. Alvardo, EES: Engineering Equation Solver, F-
Chart Software, Middleton, Wisconsin, 1994.
Seem, J. E. and J. M. House, “A Control System that Prevents Air from
Entering an Air-Handling Unit through the Exhaust Air Damper,” 17th
AIVC Conference: Optimum Ventilation and Air Flow Control in
Buildings, pp. 561-570, Gothenburg, Sweden, September 1996.

Fig. 4: Field site exhaust airflow rates for the traditional
and new control systems.
Please circle the appropriate number on the Reader Service
Card at the back of the publication.
Extremely Helpful .......................................................466
Helpful......................................................................467
Somewhat Helpful......................................................468
Not Helpful................................................................469
A S HRAE
JOURNAL
4 2
A S H R A E J o u r n a l
F e b r u a r y 1 9 9 8
The following article was published in ASHRAE Journal, February 1998. © Copyright 1998 American Society of Heating, Refrigerating and Air-Conditioning Engineers,
Inc. It is presented for educational purposes only. This article may not be copied and/or distributed electronically or in paper form without permission of ASHRAE.
Controlling Chillers
In Variable Flow Systems
By Gil Avery, P.E.
Fellow ASHRAE
ince the evolution of primary-secondary pumping
arrangements over 20 years ago, multiple chillers have
been controlled by measuring flow in the secondary system
and then operating the appropriate chiller(s) to handle the flow.
This control method is flawed in that a variable flow chilled
water system is rarely a constant ∆T system. Measuring only
the flow does not provide an accurate indication of the load. As
a result, most multiple chiller systems controlled in this man-
ner do not operate at
optimum
efficiency
and suffer from low
∆T.
This article presents
a case study of an actual
system that was not
optimized to peak effi-
ciency and discusses
the changes made to
improve
its
perfor-
mance. These changes
can be applied to other
chilled water systems
with multiple chillers.
The System
The cooling plant
for Allied Signal, built
in 1983 in Rocky
Mount, N.C., includes
two
700-ton
(2462
kW) and two 350-ton (1231 kW) centrifugal chillers that serve
the HVAC system and meet the cooling requirements for the
industrial production heat exchangers. The facility produces
and refurbishes controls and accessories for aircraft jet
engines. The chilled water system utilizes primary chiller
pumps and secondary load pumps similar to the system shown
in Figure 1.
The author visited the plant in September 1992 to discuss
methods of improving the system efficiency and optimizing
chiller performance. The production heat exchangers
required cooling water at a constant 45ºF (7ºC). However, the
supply temperature fluctuated between 44ºF and 52ºF (6.6ºC
and 11ºC) and could not be stabilized because of the ever-
changing flow of return water from the bypass line that
mixed with the supply water from the chillers. The low ∆T
between the chilled water supply and returns caused some
chillers to operate inefficiently at very light loads, because
the chillers needed to be on-line to handle the flow—not the
load.
Installing the Check Valve
The recommendation was made that a valve should be
installed in the bypass line (cross-over bridge) so that return
water could not bypass the chillers. This change was made dur-
ing the holiday shutdown at the end of 1992. The check valve
is shown in the crossover in Figure 1.
The Results
Figure 2 charts the total annual kWh energy consumption of
the individually metered chillers, for the years 1991 through
1996. The energy consumed by the chillers for the years 1993
through 1996, after
the
valve
was
installed, decreased an
average of 20% per
year.
The
average
annual chiller utiliza-
tion (a 350-ton [1231
kW] chiller operating
one hour equals 350
utilization
hours)
decreased 28%, as
shown in Figure 3.
During
these
four
years, the cooling load
increased as produc-
tion increased, and an
additional secondary
chilled water pump
was added to serve
new
production
equipment.
The reduced chiller
utilization time verifies that the chiller efficiency increased
because the chiller kWh consumption decreased as the cooling
load was increasing. The estimated average annual savings
was over $28,000 per year as detailed in Figure 4.
Because return water could not bypass the chillers after the
bypass line valve was installed, the secondary supply water
temperature stabilized at 45ºF (7ºC).
What May Reduce ∆T
The load on this system was sensed by flow (as it is on most
primary/secondary systems). The logic behind this assumption
About the Author
Gil Avery is vice president of Kele and Associates, Memphis,
Tenn. He is a member of the subcommittee to revise Chapters
1 through 5 of the ASHRAE Handbook, chair of Guideline
Projects Committee GPC-16 and a member of SSPC-62.
S
Fig. 1: Central chilled water plant.
F e b r u a r y 1 9 9 8
A S H R A E J o u r n a l
43
is that the ∆T (generally 10ºF to 16ºF [5.55ºC to 8.8ºC]) is con-
stant across the coils on a variable flow system. As long as the
∆T is constant, the chiller load is directly proportional to flow.
Factors that may reduce the ∆T and chiller efficiency include:
• The coils fouling on the air and water-side enough to re-
duce the heat transfer. The chart in Figure 5 is an approxima-
tion of entering water temperatures and flows required to
maintain the same coil capacity (200,000 Btu/h [58 620 W])
as the coil fouling factor drops from 1.0 to 0.8. The figure de-
picts the typical degradation in a variable flow primary-sec-
ondary system as the system ages.
The physical size of the coil is the same for all five condi-
tions. The second column is the “new” coil capacity if a new
coil were operating with the reduced entering water temperature
and increased gallons-per-minute of the “old” coil. (A new coil
operating at an entering water temperature of 41.2ºF (5ºC) and
with a flow of 26.0 gpm (1.64 L/s), [line 3] would have a capac-
ity of 222,700 Btu/h (65 273 W). Note that over 6ºF cooler water
is needed when the fouling factor is 0.8. This is a large part of the
increase in chiller energy which is experienced as the machine
loses efficiency at cooler supply water temperatures:
• The airflow decreases as the filters and other air handling
components become dirty.
• The chiller cooling capacity changes as the condenser wa-
ter temperature changes from season to season.
• The thermostats controlling the chilled water valves may
have throttling ranges that are too wide and thus permit the op-
erating point to drift below design.
• A mix of two or three-way valves may exist in the system
or a constant bypass may be used to maintain a minimum sys-
tem flow.
• As cooling problems occur, maintenance personnel tend
to lower supply air temperature set points.
• At reduced loads, chilled water flow may become laminar
and coil heat transfer is impaired.
• The chilled water control valve seats may erode and leak or
the valves may not control properly, because the valve actuators
or valve bodies were not selected to endure the dynamic forces
and close off pressures present in variable flow systems.
As the ∆T decreases, the secondary flow must increase and/
or the supply water temperature must decrease. For example, if
the ∆T is only at 50% of the design ∆T, then the coil flow must
double or the inlet water temperature must decrease to handle
the load. Because the supply water temperature from the chillers
is generally fixed, the flow must increase. Eventually, the sys-
tem flow requirements increase beyond the flow capacity of the
on-line chillers. Typically, the flow capacity of the chillers is
exceeded well before their cooling capacity is exceeded. When
this happens, return water through the bypass starts to mix with
the water leaving the chillers, thus raising the supply water tem-
perature. The increased water temperature yields an increase in
the flow requirement which further aggravates the problem.
Often, the operator will try to reduce the secondary supply
water temperature by lowering the leaving water temperature
of the active chiller(s) to compensate for the mixing effect.
This makes it difficult to optimize chillers in a primary-sec-
ondary system without a bypass check valve and explains why
so many field complaints about “inefficient chiller operation”
and “too many chillers on-line” are made.
Many piping and control arrangements have been tried to
improve the efficiency of chillers. Some of these are:
• Preferential loading with a backside bypass.
• Variable speed drives on the primary chiller pumps.
• Sequencing chillers based upon the direction of flow in
the by-pass line, by the temperature of the supply chilled water
or by the temperature of the return chilled water.
Most of these arrangements fail because they do not mea-
sure the correct load and because they do not prevent flow
CHILLERS
Chillers-389,000 kWh x $.064
=
$24,896
Auxiliaries (Pump, Towers, etc.) 15%
=
$3734
Total Annual Savings
=
$28,630
Cost to install bypass valve
=
$1000
Return on investment:
=
2860%
Payback
= .035 years
=
(13 days)
Annual savings does not include any allowance for
reduction in maintenance, demand charges or
increase in equipment life.
Fig. 2: Annual chiller MWH.
Fig. 3: Annual chiller utilization.
Fig. 4: Annual savings.
4 4
A S H R A E J o u r n a l
F e b r u a r y 1 9 9 8
from the secondary return into the sec-
ondary supply line through the bypass.
A check valve in the bypass line will pre-
vent mixing return water with supply
water and will insure the required flow
through each on-line chiller whenever
the primary flow exceeds the secondary
flow. The check valve should be of the
non-slamming type, and the bypass line
and valve should be sized for the flow
through the largest chiller.
When the secondary flow exceeds the
primary chiller flow, the secondary and
primary pumps will be in series. This
may increase the flow through the on-
line chillers by a small amount. Since the
pump head is proportional to the flow
rate squared, an increase in flow of 10%
would require over a 20% increase in
pump head. Even with the pumps in
series, it is unlikely that the pumps
would be able to generate this much
additional head. Consequently, the addi-
tional flow created by the series pump
arrangement is limited and is not an
important factor. The chiller isolation
valves in Figure 1 will prevent return
water through the inactive chiller(s)
from mixing with cold supply water.
Summary
Load is proportional to flow times ∆T.
Temperature sensors in the secondary
supply and return chilled water lines and
a flow sensor in one of these lines will
provide an accurate indication of load.
By determining the load, the correct
number of chillers can be operated. As
the measured load exceeds the calcu-
lated capacity of the on-line chiller(s),
the next chiller can be started. The set
point of the supply water from the chill-
ers must be low enough to satisfy the
load that requires the coldest water.
The capacity of a chiller changes with
the temperature of the entering condenser
water. The curve in Figure 6 is a plot of
entering condenser water temperature
and kW/ton for a typical centrifugal
chiller. This curve only applies to a par-
ticular make and model of chiller. The
actual performance of the installed
machine should be used to develop the
kW/ton algorithm that can be entered into
the software of the DDC system control-
ling the chillers. Additionally, the soft-
ware should account for any penalty for
increasing cooling tower fan kW when
lowering the entering condenser water
temperature. Under certain load and
ambient conditions, this cost can out-
weigh the savings in chiller efficiency.
Careful programming can achieve an
optimum system efficiency.
The following example shows how
chiller usage and efficiency are impacted
by three different control strategies.
• 3,000-ton (10 551 kW) system with
three centrifugals.
• Nominal capacity = 1,000 tons (3517
kW) each at 85ºF (29°C) entering
condenser water temperature.
Coil
Fouling
Factor
New Coil
Capacity
Btu/h
Fouled Coil
Capacity Btu/h
∆T °F
EWT °F
LWT °F
GPM
Coil
Flow
1.00
200,000
200,000
16.00
44
60
25.0
0.95
210,600
200,000
15.7
42.7
58.4
25.5
0.90
222,700
200,000
15.4
41.2
56.6
26.0
0.85
234,900
200,000
15.1
39.9
54.8
26.5
0.80
249,900
200,000
14.8
37.8
52.6
27.0
Fig. 5: The typical degradation in a variable flow primary-secondary system as
the system ages.
Advertisement in the print
edition formerly in this space.
Fig. 6: Algorithm: kW/ton = 0.34 +
(0.007 x [EWT-55])
F e b r u a r y 1 9 9 8
A S H R A E J o u r n a l
45
• Maximum capacity = 1,250 tons
(4396 kW) each at 55ºF (12ºC) en-
tering condenser water temperature.
• Design supply water temperature =
45ºF (7ºC).
• Design return water temperature =
55ºF (12ºC).
• Typical operating conditions: (5ºF
∆T [2.75ºC ∆T]).
• Supply water temperature = 45ºF
(7ºC).
• Return water temperature = 50ºF
(10ºC).
• Load = 1,200 tons (4220 kW).
• Flow = 1,200 tons x 4.8 gpm/ton =
5,760 gpm (4220 kW x 0.085 L/s
per kW = 360 L/s).
1. When control is from secondary
flow without a bypass check valve, three
chillers will be on line since the system
has been programmed for a maximum of
2,400 gpm (151 L/s) per chiller.
2. When control is from measured
load (flow x ∆T) with a bypass check
valve, two chillers will be on line since
the system has been programmed for a
maximum capacity of 1,000 tons (3517
kW) per chiller and the load is 1,200 tons
(4220 kW).
3. When control is from chiller capac-
ity (1,250 tons (4396 kW) per machine at
55ºF (12ºC) entering condenser water
temperature) with a bypass check valve,
one chiller will be on line since the load
is only 1,200 tons (4396 kW).
When strategies 2 and 3 are used, the
flow and the leaving water temperature
will decrease so that the flow times ∆T
will equal the cooling load.
Generally, it is more efficient to oper-
ate the minimum number of chillers that
will handle the load; even though the part
load chiller efficiency may increase by
using more chillers. The energy required
for the additional pumps and auxiliary
devices generally offsets any gain in effi-
ciency. Therefore, matching chiller
capacity to the load and eliminating the
mixing of return and supply water at the
supply side saves money.

CHILLERS
Advertisement in the print
edition formerly in this space.
Advertisement in the print
edition formerly in this space.
Please circle the appropriate number
on the Reader Service Card at the back
of the publication.
Extremely Helpful ........................454
Helpful.......................................455
Somewhat Helpful .......................456
Not Helpful.................................457
A S HRAE
JOURNAL
4 8
A S H R A E J o u r n a l
F e b r u a r y 1 9 9 8
The following article was published in ASHRAE Journal, February 1998. © Copyright 1998 American Society of Heating, Refrigerating and Air-Conditioning Engineers,
Inc. It is presented for educational purposes only. This article may not be copied and/or distributed electronically or in paper form without permission of ASHRAE.
Dental Ventilation
Theory and Applications
By Paul T. Ninomura, P.E.
Member ASHRAE
and
George Byrns
ental facilities need special venti-
lation considerations because of
the work typically performed at such
facilities. Bioaerosols and particulates
are routinely generated by most dental
procedures, e.g., teeth cleaning, scaling,
drilling, etc., and are (potentially) at
concentrations of concern. Analgesia
with nitrous oxide is another concern.
Unfortunately, guidance on ventila-
tion design for dental offices is limited.
ASHRAE does not offer guidance on
ventilation for dental spaces. Neither
ANSI/ASHRAE Standard 62-1989: Ven-
tilation for Acceptable Indoor Air
Quality1 nor the ASHRAE Handbook—
HVAC Applications2 address this space
utilization. The lack of a national design
standard leads to the presumption that
many dental offices have ventilation
designs suited for nominal office usage.
This may contribute to marginal indoor
air quality (IAQ) in the dental setting.
The published literature6,7,8,9,10,11,12
documents the potential exposure to air-
borne contaminants at levels of concern.
A well-engineered ventilation design
should provide acceptable indoor air
quality for the dental professionals in the
office, as well as the patients.
Background
This article deals with areas typically
associated with dental units within insti-
tutional facilities, e.g., medical centers,
health clinics. These dental units typi-
cally consist of areas as listed below:
• Dental operatories (individual and
multiple chair areas).
• Reception/waiting area/office
administration.
• Clean-up alcove.
• Laboratory/dental technician area.
• Darkroom.
• Restrooms and janitor’s closets.
Nationally, the ventilation criteria
appear to be limited to criteria of two
federal agencies, i.e., Public Health Ser-
vice
(PHS)/Indian
Health
Service
(IHS)3 and Department of Defense
(DoD).4,5 Table 1 shows the ventilation
criteria for both agencies. (The DoD
documents lists criteria for many more
dental space categories than are listed in
Table 1.) There is only limited corrobo-
ration between the IHS and DoD venti-
lation requirements. For example, the
Indian Health Service (IHS) recom-
mends 10 ach for a dental operatory.
This is 67% more than the DoD stan-
dards (depending on the DoD room
type). Another significant difference is
the less stringent filtration requirements
of DoD for the “general/prophylaxis”
and laboratory areas.
The IHS criteria indicate both neutral
and negative pressurization for the dental
operatory. The dental operatories are usu-
ally designed to be of neutral pressure.
However, enclosed operatories are usu-
ally designed to be of negative pressure to
afford containment of nitrous oxide,
Indian Health Service
Notes
1. Minimum total air changes per hour.
2. Minimum air changes of outdoor air per hour.
3. ASHRAE dust-spot efficiency.
4. Relative (room) pressurization
N = negative
P = positive
−= neutral
V = variable
Dental Space
Total1 (ACH)
OSA2 (ACH)
Pressure4
Filtration3
Dental Operatory
10
2
−or N
90%
Clean Up Alcove
10
2
N
90%
Laboratory Room
6
2
N
90%
Darkroom
10
2
N
90%
Orthodontic X-Ray
2
2
V
90%
Reception
2
2
V
90%
Department of Defense
General/Prophylaxis
6
2
−
25%
Laboratory
12
3
N
25%
Oral Surgery
12
3
P
90%
Periodontic
12
3
P
90%
X-Ray Film Proc
10
2.5
N
25%
Dental X-Ray
6
2
P
25%
About the Authors
Paul Ninomura is a senior mechanical en-
gineer with the U.S. Public Health Service/
Indian Health Service, Seattle. He served on
SSPC 62 (Ventilation for Acceptable In-
door Air Quality) from 1992 to 1995.
George Byrns was formerly the principal
institutional environmental health con-
sultant with the Indian Health Service,
Rockville, Md. He is currently pursuing a
Doctor of Public Health degree at John
Hopkins University.
D
Table 1: Ventilation requirements for dental areas.
F e b r u a r y 1 9 9 8
A S H R A E J o u r n a l
49
infectious airborne contaminants, etc.
Most local jurisdictions do not address dental spaces. Conse-
quently, the de facto design for dental spaces is commonly the
same as ventilation considered satisfactory for office environ-
ments.
Dental Operatories
Several studies have shown the nature and magnitude of bio-
aerosal contamination in dental operatories. Table 2 indicates
the characteristics of bacterial aerosols generated from the oral
cavities of patients by selected dental procedures as reported by
Miller and Micik.6 Dental aerosols and “splatter” are of consid-
erable concern.6,7,8,9,10,11 Fine aerosols generated by high-
speed dental equipment consist of moisture droplets and debris
usually five microns in size.9 “Splatter” consists of particles,
usually of a visible size, e.g., 50 microns or larger. The particles
are generated during dental procedures and remain airborne
only for seconds.6
A recent study conducted at a University of Michigan dental
clinic concluded that aerosols produced during caries excava-
tion contain high proportions of Streptococci mutans and S.
sanguis. This study revealed peak measured bacteria levels of
200 colony forming units (CFU), per 10 seconds of drilling, at
the breathing zone of the operator.10 (This was in comparison
to measured bacteria levels of 4 cfu, per 10 second period, in
the ambient air prior to the dental drilling.)
Dusts generated during “restorative dentistry” have also
been studied.20 Research12 indicates that “15% of the dust
mass generated during high-speed finishing of composites is
respirable, which is sufficient to warrant concern for the
health of dental personnel. . .”
It is important to be aware of some special devices/equip-
ment used in dental operatories such as:
1. High volume evacuators (HVE): These devices are char-
acterized by a volumetric flow of approximately 6-15 cfm (3-
7 L/s). The proper/judicious utilization of the HVE provides a
highly efficient method for capturing the contaminants gener-
ated during dental procedures.6 Source control is an efficient
process to manage IAQ.
2. Air drills: These drills operate at 400,000 rpm and are
known to be a dominant source for aerosol generation. Air
drills, which do not exhaust spent air, have been advocated for
some time.6 Nonetheless, air drills, which exhaust spent air (at
24 L/min), are still common.
3. Saliva ejectors: These are not considered to have any
appreciable effect on the containment of aerosols.
Mickelsen, et.al., report that “waste anesthetic” scavenging
systems, by themselves, have not proven to be effective in con-
trolling nitrous oxide (N2O) in the operatory.13 They suggest
that auxiliary ventilation systems can provide effective con-
trol. (Their research indicated that a 3-in. (76 mm) diameter
duct with a 3-in. (76 mm) diameter “non-flanged hood open-
ing” and 250 cfm (118 L/s) was one effective arrangement.)
Current filtration technology can not provide effective con-
trol of nitrous oxide at the concentrations encountered in den-
tal operatories.
A consideration for air distribution/general ventilation
includes placing return (exhaust) grilles low. Generally, it is
good practice to design the ventilation in dental operatories to
incorporate exhaust grilles located low in adjoining walls. The
basis for this design revolves around the higher density of
nitrous oxide and is an effort to remove that nitrous oxide leak-
ing past the scavenging system. (At least one study indicates
that the leaking of nitrous oxide from the delivery system does
not appear to be a significant issue.13) The specific gravity of
nitrous oxide at 24°C (75°F) is 1.53 (whereas air = 1). Addi-
tional benefits include: 1) the avoidance of short circuiting the
supply air to the return grille14 (which is exacerbated by small
room sizes) and 2) the provision of a pseudo-displacement
ventilation effect.
In the late 1960s, (HEPA-filtered) laminar airflow systems
were studied and their performance was affirmed to be effec-
tive in this application.15 Their benefit-to-cost ratio, however,
has not enticed many dentists to adopt these systems.
Clean-Up Alcove/Area
These areas serve a similar function as a hospital central
sterile supply suite. However, in the case of dental clinics, the
cleanup/sterilization area is often located in an alcove in close
proximity to the patient care area. The cleaning and sterilizing
of dental instruments may result in exposure to glutaraldehyde
or other toxic chemicals.
The American Conference of Governmental Industrial
Hygienists (ACGIH) Threshold Limit Value (TLV) for glutaral-
dehdyde is at a ceiling level of 0.2 ppm, which is the concentra-
tion that should not be exceeded during any part of the working
day. Reports of adverse health effects to employees at levels
below 0.2 ppm convinced the ACGIH to publish a new ceiling
level of 0.05 ppm in the 1995-1996 Notice of Intended Changes.
Glutaraldehyde has the following physical characteristics:
2% Glutaraldehyde solution:
Specific Gravity: 1.06
vapor pressure: 0.0012 torr at 20°C
vapor density (with reference to air at 1) = 0.64
Glutaraldehyde is a high level disinfecting solution utilized
especially for instruments which are intolerant of steam steril-
ization temperatures. Glutaraldehyde is a known respiratory
Procedure
Rate of
Production\*
(cfu per min)
Percent
≤ 5
microns
Examination
3
–
Scaling
1
–
Wash teeth (water stream)
10
–
Prophylaxis (pumice)
42
43
Cavity preparation (air turbine
hand piece, air coolant)
58
80
Dry Teeth (air spray)
72
65
Cavity preparation (air turbine
hand piece, water coolant)
1,000
95
Polish restoration
(bristle brush)
2,300
55
\*median value
VE NTI LAT ION
Table 2: Characteristics of bacterial aerosols generated
during dental procedures.6
5 0
A S H R A E J o u r n a l
F e b r u a r y 1 9 9 8
sensitizer and the ACGIH has estab-
lished a TLV as indicated above. Source
control is a good approach to addressing
this chemical. One effective measure is
to store the solution in containers with
tight fitting lids. However, additional
(ventilation) controls are necessary to
reduce employee exposure. A design
with a slot exhaust located behind the
sink (similar to the ACGIH design for
welding hoods16) is more effective than
an overhead exhaust unit. This design
pulls the vapor away from the dental
staff.
The most important factor for an effi-
cient exhaust system is securing suffi-
cient capture velocity, e.g., 150 fpm (.76
m/s). The exhaust must be discharged
directly outside. Qualitative assessments
indicate that performance has been satis-
factory on a number of designs based on
an exhaust of approximately 600 cfm
(283 L/s).
Glutaraldehyde usage is declining in
the dental setting, due to development of
instruments that can be sterilized by
heat. As a matter of policy, some institu-
tions do not use glutaraldehyde to avoid
the potential toxicologic concerns.
In lieu of glutaraldehyde, some clin-
ics use “gas-claves” to sterilize instru-
ments. These units use a heated mixture
of formalin and methanol or isopro-
panol. Because of the rising effect of the
warm vapors, a canopy design is effec-
tive in capturing fugitive emissions from
the units.
Dental Laboratory
Dental laboratories can be freestand-
ing separate facilities, separate spaces
from the dental office, or integral with
the dental space. The IAQ in dental lab
areas is problematic and suspected to be
a source of occupational airway disease,
e.g., pneumoconiosis.17,18,19
Dental lab technicians are potentially
exposed to various dusts such as silica, sil-
icon carbide, ceramics (such as porcelain),
and metallic alloys, e.g., beryllium. Dust
arises from cutting, grinding, polishing,
centrifuge casting (gold), soldering and
gypsum and investment works.18 (Dental
casting investments are often made from
silicate or phosphate bonded materials.)
Over the past 30 years, numerous scien-
tific papers have associated respiratory
disease with the dental lab environ-
ment.17,18,19 Brune,et.al.19 characterize
the particle size distribution and report that
the predominance of dust particles gener-
ated are of a respirable size, i.e., less than
5µm. To reduce exposures and capture the
contaminants, increasing numbers of
facilities are being constructed with slot-
type exhausts installed on the wall, above
the countertops, approximately at bench
level (see Figure 1).
X-Ray Development/Darkroom
The major chemical hazards in x-ray
film development processing chemistry
are acetic acid (a respiratory irritant),
glutaraldehyde (used because of its pro-
pensity to harden the emulsion), hydro-
quinone (a suspected carcinogen and
dermal sensitizer), as well as approxi-
mately eight other chemicals. Tradition-
ally, dedicated exhaust systems have
been provided. The exhaust should
always be ducted directly outside.
Ventilation System Overall
Dental spaces need a separate system
from adjacent spaces. Central systems
with constant volume are the simplest
solution to maintain the desired pressure
relationships. Even then, most dental plans
provide considerable openness between
spaces. Even when doors are provided,
such as for individual operatories the doors
are often kept open. Consequently, space
pressurization may not be feasible, which
may necessitate a ventilation design with
increased ventilation rates.
Segregation of discrete areas, includ-
ing construction of sealed slab-to-slab
walls, is necessary to prevent undesired
cross contamination. The types of dental
procedures determine the viability of re-
circulating the air, as well as the amount
of air re-circulation that may be allowed.
The location for the direct exhaust must
Fig. 1: Dental lab exhaust reduces exposures and captures contaminants.
See Ninomura, Page 52
F e b r u a r y 1 9 9 8
A S H R A E J o u r n a l
51
Advertisement in the print
edition formerly in this space.
5 2
A S H R A E J o u r n a l
F e b r u a r y 1 9 9 8
be carefully considered. Lab spaces should have a negative
pressure with respect to other spaces.
Eighty to ninety percent filters are recommended for this
application, based on their reported high efficiencies for par-
ticulate removal in the range of 1µm to 5µm.21 The minimum
should be filters rated at 60-80%. The higher total ventilation
rates indicated in Table 1 are beneficial only when filtered to
the level appropriate for the particulate sizes.
ACGIH recommends a TLV for N2O exposure of 50 ppm at
an 8 hour TWA. A recent report from NIOSH proposed a rec-
ommended exposure level (REL) of 25 ppm during the admin-
istration of the analgesic.14 However, they concluded that
scavenging systems need to be augmented by auxiliary
exhaust systems that keep the exposure below the REL.
Summary/Recommendations
Use of ventilation criteria recommended by the previously
referenced federal agencies has provided generally satisfactory
results. But, considering the particulates/contaminants that are
present, it seems prudent to equip the ventilation system with
filters rated at ASHRAE dust spot 60% or higher. (Note: The
ventilation design, for a closed operatory where nitrous oxide is
to be used, should be capable of providing outside air ventila-
tion of at least 50 cfm/person [25 L/s]—equivalent to 10 ach.)
The use of N2O, the selection of sterilization methods, and
dental procedures such as the use of HVEs can significantly
impact the IAQ in dental spaces. These issues have been
largely beyond the ken of (HVAC) designers. Yet, acknowl-
edging these factors is critical to designing an effective HVAC
system for a dental facility.
A national standard for ventilation requirements for dental
areas would be a valuable reference for designing such spaces.
Research needs to be conducted to provide data to support the
development of such a standard. ASHRAE should consider
inclusion of dental areas within their Handbook chapter for
healthcare facilities.
Disclaimer
This paper reflects the views of the authors and does not
necessarily reflect those of the Indian Health Service.
References
1. ASHRAE. 1989. ASHRAE Standard 62-1989, Ventilation for
acceptable indoor air quality. Atlanta, American Society of Heating,
Refrigerating and Air-Conditioning Engineers.
2. ASHRAE. 1995. ASHRAE Handbook—HVAC applications.
Atlanta, American Society of Heating, Refrigerating and Air-Condi-
tioning Engineers.
3.Indian Health Service, 1980. Health facility planning manual,
vol 2: environmental/ room layout criteria. Rockville, MD.
4. Department of Defense, 1991. Military handbook, medical and
dental treatment facilities (MIL -HDBK - 1191 FA).
5. Naval Facilities Engineering Command, 1987. Medical Clinics,
Dental Clinics: Design & Construction Criteria. Naval Facilities
Engineering Command, Alexandria, VA. Design Manual 33.03.
6. Miller, R.L., Micik, R.E. 1978. Air pollution and its control in
the dental office. Dental Clinics of North America, 22:453-476.
7. Micik, R.E., Miller, R.L., Mazzarella, M.A. and Ryge, G. 1969.
Studies on dental aerobiology: I. Bacterial aerosols generated during
dental procedures. Journal of Dental Research. Vol 48, No. 1.
8. Miller, R.L., Micik, R.E., Abel, C. and Ryge, G. 1971. Studies
on dental aerobiology: II. Microbial splatter discharged from the oral
cavity of dental patients. Journal of Dental Research. Vol 48, No. 1.
9. Bentley, C.D., Burkhart, N.W., and Crawford, J.J. 1994. Evalu-
ating splatter and aerosol contamination during dental procedures.
Journal of the American Dental Association. Vol. 125, 5: 579-584.
10. Earnest, R. and Loesche, W. 1991. Bacteria in dental aerosols.
Journal of the American Dental Association. Vol. 122, 12: 55-57.
11. Weber, T.C. 1993. Cleanroom applications for hazardous den-
tal aerosols. CleanRooms ’93 West, Proceedings.
12. Collard, S.M., McDaniel, R.K. and Johnston, D.A. 1989. Par-
ticle size and composition of composite dusts. American Journal of
Dentistry. Vol. 2, No. 5, 247-253.
13. Mickelsen, R.L., Jacobs, D.E., Jensen, P.A., Middendorf, P.J.,
O’Brien, D.M., Fischbach, T.J., and Beasley, A.A. 1993. Auxilliary
ventilation for the control of nitrous oxide in a dental clinic. Applied
Occupational and Environmental Hygiene, Vol 8, No. 6.
14. McGlothlin, J.D., Crouch, K.G., and Mickelsen, R.L. 1994.
Control of Nitrous Oxide in Dental Operatories. National Institute for
Occupational Safety and Health, DHHS (NIOSH) Pub. No. 94-129.
15. Williams, G.H. III, Pollok, N.L. III, Shay, D.E., and Barr, C.E.
1970. Laminar air purge of microorganisms in dental aerosols: pro-
phylactic procedures with the ultrasonic scaler. Journal of Dental
Research. Vol 49, No. 6.
16. ACGIH. 1995. Industrial ventilation. American Conference of
Government Industrial Hygienist.
17. De Vuyst, P., Vande Weyer, R., De Coster, A., Marchandise,
F.X., Dumortier, P., Ketelbant, P., Jedwab, J., and Yernault, J.C. 1986.
Dental technician’s pneumoconiosis. Am Rev Respir Dis. 133:316-
320.
18. Brune, D., and Beltesbrekke, H. 1980. Dust in dental laborato-
ries. Part I: Types and levels in specific operations. Journal of Pros-
thetic Dentistry. Vol 43, No. 6, 687-692.
19. Brune, D., Beltesbrekke, H. and Strand, G. 1980. Dust in dental
laboratories. Part II: Measurement of particle size distributions. Jour-
nal of Prosthetic Dentistry. Vol 44, No. 1, 82-87.
20. Collard, S.M., Vogel, J.J. and Ladd, G.D. 1991. Respirability,
microstructure and filler content of composite dusts. American Jour-
nal of Dentistry. Vol. 4, No. 3., 143-151.
21. ASHRAE. 1996. ASHRAE Handbook—HVAC systems and
equipment. Atlanta, American Society of Heating, Refrigerating and
Air-Conditioning Engineers. p. 24.5.

Please circle the appropriate number on the Reader Service
Card at the back of the publication.
Extremely Helpful .......................................................458
Helpful......................................................................459
Somewhat Helpful ......................................................460
Not Helpful................................................................461
Ninomura, From Page 50
A S HRAE
JOURNAL
3 4
A S H R A E J o u r n a l
F e b r u a r y 1 9 9 8
The following article was published in ASHRAE Journal, February 1998. © Copyright 1998 American Society of Heating, Refrigerating and Air-Conditioning Engineers,
Inc. It is presented for educational purposes only. This article may not be copied and/or distributed electronically or in paper form without permission of ASHRAE.
Solving Noise
Control Problems
By Frank Guenther, P. Eng.
any mechanical engineers are not familiar with
silencer developments beyond standard dissipative
silencers for air-handling systems in the form of rectangular
(straight and elbow) and circular (cylindrical and cone) that
are common in the HVAC industry. These relatively simple,
limited silencers are described in the ASHRAE Handbook—
Applications. Learning about other available silencer solutions
could solve many common problems, including space conges-
tion with resulting system effects, high velocities and exces-
sive energy consumption, low frequency noise, indoor air
contamination and total cost.
Many silencer product solutions described in engineering
papers and journals focus primarily on the disciplines of aero-
dynamics, acoustics and noise control. This article proposes to
inform those in the HVAC industry of the progress being made
in silencer designs and applications and to explore practical
solutions available to solve today’s noise control problems.
Inadequate Space
The most common factor that compromises noise control
design is lack of adequate space, including insufficient straight
duct, insufficient cross-sectional area or insufficient duct
length. Space constraints will often:
• force the noise source to be located very near, or even in,
the occupied space.
• eliminate the possibility of long straight runs of duct and
introduce short runs with multiple bends.
• force smaller duct sizes to carry the same airflow volumes,
yielding duct velocities higher than the recommended levels.
ASHRAE guidelines for proper acoustical and aerodynamic
designs are sometimes impossible or too costly to achieve. The
mechanical engineer must find more practical, innovative solu-
tions that fulfill project criteria maintain system performance
and meet the project’s budget. Rather than re-designing a system
to fit the silencer, the system designer needs to evaluate the
available alternatives that will “fit” the system.
Insufficient Straight Duct
Recommendations for straight duct lengths between com-
ponents are usually not achievable. Various configurations of
silencers are available, including standard elbow silencers, and
the design of T-silencers (two 90 degree elbows back-to-back),
Y-silencers (two greater than 90 degree elbows back-to-back),
T-Shirt (two less than 90 degree elbows back-to-back), Z-
silencers (two elbows of any angle), transitional silencers and
combinations of all these. In these designs, system ductwork
configurations minimize aerodynamic system effects (see Fig-
ure 1). These special silencers have aerodynamically designed
splitters, or baffles of varying quantity and thickness, as well
as air passages of varying sizes to turn the air efficiently and
minimize pressure drop.
Insufficient Duct Length
Silencers should be located as close to the fan (noise source)
as possible. However, there is often very little or no duct length,
About the Author
Frank Guenther, P. Eng., is the founder and now consultant to
Vibro-Acoustics® of Toronto, Ontario, and Nashville, Tenn. He
has specialized in noise control of fans and mechanical systems
for 37 years. He has also been a member of ASHRAE TC 2.6,
Sound and Vibration Control.
M
An aero-acoustic laboratory designed for ultra-low fre-
quency measurements.
F e b r u a r y 1 9 9 8
A S H R A E J o u r n a l
35
such as at supply fan inlets in plenums.
As another example, axial fans are fre-
quently used in return systems where
duct length is minimal or non-existent,
leaving little room to incorporate silenc-
ers. Fan silencers are standard in heavy
industry and have been easily and suc-
cessfully adapted to HVAC applications
where duct construction is much lighter.
Using sheet metal for low pressure and
heavier gauges for higher pressure appli-
cations, fan silencers are aerodynami-
cally and structurally designed to fit
directly onto centrifugal or axial fans
(see Figure 2).
Inlet box silencers can be configured
to reduce swirl effects into the centrifu-
gal fan’s inlet and collect more than one
return duct. Discharge silencers accom-
modate the high outlet velocities and
unique flow profiles of centrifugal fans
to minimize pressure drop. Both require
structural design to withstand the higher
turbulent forces close to the fan.
Additional solutions to provide better
aerodynamic flow and to minimize energy
consumption include incorporating special
bell-mouth fittings onto silencer inlets or
cone silencers on axial fan outlets. Fans
that consume less horsepower usually gen-
erate less noise and need less silencing. In
some cases, silencers are designed to actu-
ally improve aerodynamic conditions in
close proximity to fans.
High Velocity Airflow
Space restrictions limit the cross-sec-
tional areas of ducts, which often forces
velocities above ASHRAE-recommended
levels. High duct velocities (>2000 fpm)
limit the use of standard splitter silencers
because of increased pressure drops,
including system effects. ASHRAE rec-
ommends keeping a silencer’s Total Pres-
sure Drop (TPD) to less than 0.35" (TPD =
Catalog Silencer PD, per ASTM E-477, +
System Effects). By utilizing silencers
with absorptive materials positioned par-
tially on the outside of the duct cross-sec-
tion dimension, the silencer’s air passage
area can be increased. Space restrictions
often result from duct and beam cross-
overs, which leaves space in between for
silencer body enlargement. This lowers
the pressure drop without significantly
reducing the acoustic performance (see
farthest left elbow silencer in Figure 1).
It may be practical to consider silencers
with glass fiber and/or expansion cham-
bers completely outside the airstream in
higher duct velocity systems with rela-
tively long duct runs,
where the fan system
cannot tolerate too
much pressure drop
and long-term energy
cost
is
more
important than initial
silencing cost. By
allowing the silencer
outboard dimensions
to exceed the duct
cross-section dimen-
sions and maintaining
internal
dimensions
equal to the connect-
ing duct dimensions,
high velocity silenc-
ers will have a pres-
sure drop very close
to that of an empty
duct (Curve C in Fig-
ure 3).
High velocity silencers can be
straight or include bends and transi-
tions. The most common thickness of
silencer acoustic treatment is 4 in. (100
mm) for fan noise control applied to all
four duct walls, but 6 in. (150 mm) or 8
in. (200 mm) is more effective in the
low frequency range. For higher duct
aspect ratios, application to the larger
two walls is the most economic and
effective silencing technique.
Excessive Pressure Drop/Energy
Consumption
Standard silencing systems can create
airflow restrictions that cause the fan to
use more energy and create more noise.
This is particularly an issue in facilities
such as hospitals, where the HVAC sys-
tems continuously operate at capacity.
Also, the type of fans that have been
selected may be very sensitive to added
pressure, so that the addition of silencers
reduces flow capacity. Examples include
retrofit noise control projects and silenc-
ing added to packaged equipment (such
as cooling towers and air-cooled con-
densers). Silencer product solutions
described under the section on high
velocity would also apply in these situa-
tions. Solutions include silencers with
absorptive materials positioned partially
or completely outside the airstream, with
few or no splitters or centerbodies. Pres-
sure drops can be reduced to almost that
of bare duct.
Low Frequency Noise
Centrifugal fans and packaged equip-
ment close to occupied space commonly
generate low frequency noise problems
that are difficult to attenuate using com-
mon silencing techniques. Another com-
mon source of low frequency noise are
Forward Curve (FC) fans operating at
high cfms and static pressures. Since
N O I S E
Fig.1: Various special silencer configurations, developed
out of the standard elbow silencer (upper left silencer
shown), are designed to “fit-the-duct.”
Fig. 2: Retrofit heavy-duty fan silenc-
er is squeezed into position on a boil-
er room FD fan. Note that the outside
body dimension is much greater than
fan connection size to reduce pres-
sure drop and energy consumption.
3 6
A S H R A E J o u r n a l
F e b r u a r y 1 9 9 8
mid and high frequency noise is often naturally attenuated by
the duct system, the primary need is low frequency insertion
loss. In these situations, traditional standard silencers may
over-attenuate at mid frequencies and under perform in the
low frequency range.
Special low frequency silencers are an extension of standard
silencers and are used with very large modules that have very
thick splitters. Enlarging the silencer body enhances acoustic
performance further (Curve B in Figure 3). In the extreme case,
acoustic plenums with 4 in. (100 mm), 6 in. (150 mm) or 8 in.
(200 mm) thick acoustic media used as silencers are also effec-
tive low-frequency attenuators (Curve D in Figure 3).
Ultra Low Frequency Noise
Silencers are ineffective for typical HVAC air-handling sys-
tems in the ultra low frequency range of 12 to 40 Hz. Ultra low
frequency noise problems must be prevented by good system
design, particularly in regards to fan selections and duct
design. Corrections after installation usually are inconvenient
and expensive or impossible to achieve.
Silencing is possible in the 63 Hz octave band if extra space
is available. More length is required for traditional silencing,
and more volume is needed for increased silencer body sizes or
acoustic plenum noise control. A third possibility is active
noise control (ANC), which is the only silencer method pro-
moted based on its potential ultra low frequency capabilities.
ANC is a highly specialized solution to certain ultra low fre-
quency and pure tone problems. Lost in the excitement sur-
rounding ANC are practical application limitations, including
low airflow velocity and minimal turbulence. For example, the
maximum recommended ANC silencer velocity is 1500 fpm
(8 m/s), which is exceeded in most fan room ducts.
As stated earlier, low frequency noise problems usually co-
exist with space constraints. While a vast array of HVAC sys-
tem designs exist, few limit the airflow turbulence to accept-
able levels for ANC. In addition, because it is ineffective in
duct systems in the mid to high frequency ranges, ANC must
be applied together with passive silencing as a hybrid design.
Breakout Noise
Breakout noise is the greatest low frequency and ultra low
frequency noise problem challenging engineers today. Many
designers of HVAC systems consider only the most obvious
noise path: from the fan down the duct to the diffusers or return
openings. Other noise paths are often overlooked. It is esti-
mated that in 50% of HVAC supply systems, the most prob-
lematic path is noise breakout from the duct into the occupied
space. Rooftop unit duct configurations are typical examples.
Low frequency noise breaks out of the duct feeding the space
below. This is a greater problem than the noise that travels fur-
ther down the duct and out the diffusers. Ducts penetrating
MER walls adjacent to occupied spaces are other sources of
breakout or break-in noise.
Location of the silencer is critical when trying to minimize
breakout noise. It should be positioned close enough to the
noise source to ensure that the noise is attenuated before it has
a chance to break out of the duct (see Figure 4). In mechanical
rooms, silencers are often located at the MER wall to attenuate
duct break-in noise from high noise level equipment.
If a silencer needs to be located over a critical space, the
addition of mass/stiffness to the silencer’s outer walls is highly
effective at reducing breakout noise. This will minimize the
noise breaking out of the silencer before it has a chance to be
attenuated. If the silencer cannot be installed at the noise bar-
rier (MER wall), high transmission loss (HTL) ductwork
installed between the barrier and the silencer is also effective.
Packaged rooftop AHUs are a common source of low fre-
quency noise problems and require special treatment. Often sit-
uated over occupied space, there is minimal length for the noise
to be naturally attenuated by the duct system. Breakout through
the duct just below the unit is usually the primary noise path.
Elbow silencers with HTL casings provide a good solution. The
elbow silencer helps turn the air efficiently, reducing aerody-
namic system effects and providing insertion loss for the noise
travelling down the duct paths. The HTL casing reduces the
noise breaking out of the silencer before it is attenuated.
Exposed Glass Fiber in Ducts
The use of glass fiber in duct systems is causing increasing
concern. While most of the myths have been dispelled about
glass fiber as a health hazard, some real concerns remain.
These include coil blockage, microbial growth, duct cleaning,
erosion and out-gassing.
Many building owners are demanding the reduction or
elimination of glass fiber liners from duct and AHU systems.
If the proper silencers are selected, this can be achieved with-
out violating the noise criteria.
Fig. 3: Performance comparison of four silencer designs
having identical length (five feet), connection size (12 in. x
12 in. [305 mm x 305 mm] and airflow (1,000 cfm [472 L/
s]). Reference Vibro-Acoustics® Report No. 3476.
Curve A
Standard medium velocity silencer;
included for reference.
PD=0.12"
Curve B
Medium velocity silencer with
enlarged outside body
(12 in. x 20 in. [305 mm x 508 mm]).
PD=0.13"
Curve C
High velocity silencer with no internal splitters
obstructing airflow and enlarged outside body
(12 in. x 20 in. [305 mm x 508 mm]).
PD=0.02"
Curve D
Low frequency plenum silencer with
outside body dimensions
of 54 in. x 48 in. (1372 mm x 1219 mm).
PD=0.02"
See Guenther, Page 38
F e b r u a r y 1 9 9 8
A S H R A E J o u r n a l
37
Advertisement in the print
edition formerly in this space.
3 8
A S H R A E J o u r n a l
F e b r u a r y 1 9 9 8
In many cases, silencers actually cost less than internal duct
lining. Various types of silencers are available depending on the
degree of concern over glass fiber usage. Glass fiber cloth lining
can be applied between the dissipative silencer’s acoustic media
and perforated metal facing to reduce particle erosion for high
duct velocity applications (>2000 fpm). Silencers can be lined
with a film facing over the acoustic media and beneath the per-
forated metal to further reduce the possibility of glass fiber ero-
sion. The film also provides a moisture and dirt barrier that
limits the potential for microbial growth. When no fibrous mate-
rials can be tolerated, “no-media” silencers can be designed to
control the noise. These silencers do not contain glass fiber and
do not produce out-gassing or promote microbial growth.
Ease of Design
The wide range of silencer styles and configurations available
provides the mechanical engineer with practical and fast solu-
tions to facilitate the design and installation of an HVAC system.
In one example, a community center did not have any straight
runs of duct for the installation of straight silencers. The duct
runs were short between the fans and AHUs and the sports facil-
ities surrounding the large mechanical room. There was no time
to re-design the mechanical room and compromise the design to
incorporate straight silencers. Also, energy conservation was
important because the facility operated for long hours. To save
space, energy and design time, fit-the-duct silencers were speci-
fied, including a round to rectangular transitional elbow silencer,
Fig. 4: Straight silencers located in straight duct runs were
not used because this placement allows noise to break out
of the duct over occupied space. A T-elbow silencer with
HTL casing located at the equipment room walls prevents
breakout noise.
Guenther, From Page 36
See Guenther, Page 40
Advertisement in the print
edition formerly in this space.
F e b r u a r y 1 9 9 8
A S H R A E J o u r n a l
39
Advertisement in the print
edition formerly in this space.
4 0
A S H R A E J o u r n a l
F e b r u a r y 1 9 9 8
connecting the axial fan to the rectangular duct at the MER wall.
As a result, the optimum design for AHU access and the avoid-
ance of stratification was preserved. To save on energy costs, low
pressure drop silencing was used, including straight-through type
without splitters and centerpods, where possible.
Silencer parts are made using flexible, computerized machin-
ery and assembled by standard processes. Molds and dies are not
required. Therefore, the overall cost for special silencers to
replace both straight silencers and duct fittings could be minimal
or even generate savings. After considering the savings from
energy consumption from system effects and optimized MER
design, the total economic benefits could be substantial.
Conclusion
The ASHRAE Technical Committee on Sound and Vibra-
tion (TC 2.6) has been working diligently over the past years to
help recognize and understand low frequency noise problems.
At the same time, they have persistently warned of the dangers
of aerodynamic and acoustic “system effects” that increase
noise and energy consumption. Complaints may expose noise
problems, but system effects and resulting energy losses are
much more insidious.
During more than 35 years of silencer application experi-
ence, the author has seen many misapplications, resulting in air
systems not delivering design airflows and unreasonable
energy consumption. In the author’s opinion, striving for better
aerodynamics and lower pressure drops provides the biggest
opportunity for overall improvement.
References
ASHRAE. 1995. Handbook—HVAC Applications. Atlanta, Geor-
gia. Chapter 43.
Vanderburgh, R. 1993. “How in-duct silencing can be changed to
better match the acoustic and aerodynamic needs of HVAC systems.”
NOISE-93. St. Petersburg, Russia.
Schaffer, M. 1992. A Practical Guide to Noise and Vibration Con-
trol for HVAC Systems. Atlanta, Georgia: ASHRAE.
Schaffer, M. 1993. “Controlling HVAC system noise and vibra-
tion.” ASHRAE Journal. Atlanta, Georgia. June.
Vanderburgh, R., Paulauskis, J. 1994. “The causes and unwanted
results of aerodynamic system effect.” ASHRAE Journal. Atlanta,
Georgia. February.
Vanderburgh, R. “Measured change in fan Lw and PD when using a
cone silencer vs standard fan evase, and from predictions using on-duct
silencer test data.” Inter-noise 92. Toronto, Ontario. July.
Ebbing, C., and Blazier, W. 1993. “Avoiding low frequency noise
in packaged HVAC equipment.” ASHRAE Journal. Atlanta, Georgia.
June.
Guenther, F. 1996. “IAQ and noise control working together.”
HPAC, Heating/Piping/Air-Conditioning. Cleveland, Ohio: Penton
Publishing. January.

Please circle the appropriate number on the Reader Service
Card at the back of the publication.
Extremely Helpful .......................................................450
Helpful......................................................................451
Somewhat Helpful ......................................................452
Not Helpful................................................................453
Guenther, From Page 38
Advertisement in the print
edition formerly in this space.
Advertisement in the print
edition formerly in this space.
A S HRAE
JOURNAL
5 4
A S H R A E J o u r n a l
F e b r u a r y 1 9 9 8
The following article was published in ASHRAE Journal, February 1998. © Copyright 1998 American Society of Heating, Refrigerating and Air-Conditioning Engineers,
Inc. It is presented for educational purposes only. This article may not be copied and/or distributed electronically or in paper form without permission of ASHRAE.
Applying Process Hazard Analysis
To Laboratory HVAC Design
By John O. Varley, P.E.
Member ASHRAE
he chemical and oil processing industries have operated
under self-regulated “best practice,” including the use of
process hazard analysis (PHA) techniques, for several years.
The Occupational Safety and Health Administration (OSHA)
authored a federal mandate, the Process Safety Management
(PSM) of Highly Hazardous Chemicals...1 (29 CFR § 1910.119)
in 1992, which provides regulatory motivation for engineers to
apply PHA techniques to new or revised processes. Although
laboratory facilities using hazardous materials are excluded
from this law, the procedures and guidelines listed in it provide
excellent guidance for the design and operation of these facili-
ties. Regardless of the nature of the hazards (chemical or biolog-
ical) contained in a laboratory, the engineers and operations
personnel responsible for laboratory design, construction and
maintenance can benefit by using PHA methods.
Several guidelines exist for the design and maintenance of
laboratory facilities. For example, regulatory requirements for
laboratories using hazardous chemicals are summarized in
Occupational Exposure to Chemicals in Laboratories 2 (29
CFR § 1910.1450). In addition, federal mandates exist for non-
clinical and pharmaceutical laboratories3,4 (21 CFR § 58, 21
CFR § 211). Finally, several industry guidelines and
standards5,6,7,8 (ASHRAE, 1995; NRC, 1981; NFPA, 1996;
ANSI/AIHA,1992) are available for laboratory HVAC design.
These tools offer prudent guidance for the design and opera-
tion of laboratories; but none of them specify the deliberate
methods of evaluating design listed in the PSM rule. Although
not intended to be used as a design tool, PHA offers designers
a systematic approach to engineering for safety. This article
will review PHA requirements, offer ideas to apply them to
HVAC system design and operation, and relate the benefits of
their use.
PHA Method Overview
Process hazard analysis is the study of a facility, process,
building, service or operation carried out to ensure that hazards
are identified, understood and properly controlled. A variety
of PHA methods are available, including:
• Hazard and Operability (HAZOP) Studies.
• “What If” analysis.
• Failure modes and effects analysis.
• Fault tree analysis.
• Event tree analysis.
• Cause-consequence analysis.
• Human error analysis.
A more detailed overview of these approaches can be found
in the literature9 (AICHE, 1985). In this article, the HAZOP
method is reviewed9,10 (AICHE, 1985; Larkin, 1996).
HAZOP is only part of the total hazard study of a new or
revised process. A typical hazard study consists of several
phases:
1. This phase is performed during the initial and prelimi-
nary engineering stage of project development. Its purpose is
to ensure that the project, the process and related processing
materials are understood. This study will result in a cursory
understanding of the safety, health and environmental issues
associated with the project. It plays an important role in
enabling management to make key policy decisions and estab-
lishing rapport among the project team members. Upon com-
pletion of flow diagrams and general equipment layouts
significant hazards, their possible causes and protective mea-
sures to meet relevant criteria, are identified.
2. This phase is performed after detailed process and instru-
mentation diagrams (P&IDs) have been generated. It is
intended to identify hazards or obstacles to operability that
could arise from deviations in the design intent. In this phase
the HAZOP method is applied.
3. The post-construction phase consists of several steps: pro-
cess commissioning, review of safety, health and environmental
protection, and documentation verification. The purpose of the
commissioning process is to verify that the building and/or pro-
cess has been built to the intended design and that actions from
the previous hazard studies have been completed. Next, safety,
employee health and environmental protection on the site are
reviewed for conformance with corporate and legislative
requirements. Finally, all documentation associated with the
About the Author
John O. Varley, P.E., is a consulting engineer located in Bray
Village, Ohio. He is a member of ASHRAE TC 9.10, Laboratory
Systems. Varley has a Bachelor of Science in Mechanical Engi-
neering from the University of Akron, Akron, Ohio, and a Mas-
ter of Science in Chemical Engineering from Cleveland State
University, Cleveland, Ohio.
T
Guide Words
Meaning
No
Design intent is not achieved.
Less
Result is less than the design intent.
More
Result is more than the design intent.
Part of
Result is qualitatively less than the design intent.
As well as
Result is in addition to the design intent.
Reverse
Result is the opposite of the design intent.
Other than
Complete substitution for design intent.
Table 1: HAZOP guide words.
F e b r u a r y 1 9 9 8
A S H R A E J o u r n a l
55
project is reviewed and
incorporated
into
the
operation of the facility.
Using
a
team-ori-
ented
approach
that
“brainstorms” potential
problems with a design,
the
HAZOP
method
evaluates process haz-
ards
and
identifies
potential
operability
issues. It achieves its
results
by
applying
guide words to specific
points (or nodes) in the
design.
The HAZOP study
requires basic informa-
tion prior to commence-
ment
including
a
preliminary process and
instrumentation diagram
(P&ID), material data
safety sheets (MSDS)
and preliminary operat-
ing
procedures.
The
project manager typi-
cally drives the HAZOP
process by assembling
the data, establishing the
schedule and identifying
the
team
members.
Team
membership
should include a trained
HAZOP team leader, a
scribe to record the
results of the study, rele-
vant operating personnel
and the project manager.
The team meetings
begin after the process
or facility has been
divided into its discrete
nodes. Under the tute-
lage of the study leader, the team identi-
fies the design intent of each node and
then applies guide words (Table 1) to
review the process.
The use of guide words prompts dis-
covery of deviations from the design
intent. The team then discusses the con-
sequences and causes, suggests recom-
mendations and records results. The
results are recorded. An example of this
process is discussed later in this article.
Applying HAZOP
Regardless of the nature of work
housed in a laboratory (industrial, aca-
demic or institutional), it will contain the
same materials as a hazardous chemical
or biochemical process facility, but in
smaller and more varied quantities.
Therefore, the hazards within the labora-
tory facility can be as severe as a process
facility, as seen in recent catastrophic
accidents11,12,13 (Dowdy, 1995; Lhotka,
1995; Reed, 1996). Further, the HVAC
system associated with the laboratory is
a primary means of hazard mitigation.
This suggests that application of the
HAZOP method is a logical extension of
the design process. Although a literature
search uncovered discussion of risk
assessment14 (West, 1978) for laborato-
ries, no work was found on the applica-
tion of process hazard analysis methods
to laboratory design.
Prior to the HAZOP session, the
design team will have gathered the fol-
lowing information:
• The airflow and instrumentation di-
agram (AF&ID). This drawing is similar
to the P&ID described earlier and pro-
vides the basis for the structure of the
HAZOP (Figure 1).
• Relevant material data safety sheets
(MSDS).
• Preliminary equipment list.
• Sequence of operations for the con-
trol system.
LABORAT OR Y
DA
LAB MODULE
OUTSIDE AIR
AIR HANDLING UNIT
M
DA
OA
TE
MA
PT
SP
EXHAUST FAN
HWS
HWR
FT
EA
T
GEA
DA
DA
EOA
EA
FT
FV
DA
SA
Legend:
XX
YY
Instrument
Use
T Temperature sensor
EOA Exhaust outside air
EA Exhaust air
FT Flow transmitter
FV Face velocity
DA Damper actuator
GEA General exhaust air
TE Temperature element
MA Makeup air
PT Pressure transmitter
SA Supply air
SP Static pressure
Control
Volume of
Node
LAB MODULE
OUTSIDE AIR
AIR HANDLING UNIT
M
DA
OA
TE
MA
PT
SP
EXHAUST FAN
HWS
HWR
FT
EA
T
GEA
DA
DA
EOA
DA
EA
FT
FV
DA
SA
NODE 3
NODE 6-EXHAUST
MANIFOLD
NODE 1
NODE 5
NODE 2
NODE 4
Figure 1: Sample AF&ID.
Figure 2: Breakdown of AF&ID into nodes.
5 6
A S H R A E J o u r n a l
F e b r u a r y 1 9 9 8
The project manager (owner’s repre-
sentative) will then assemble the study
team. The team members should consist
of the following:
• The hazard study team leader.
• Scribe.
• The local safety and health manager.
• Commissioning manager.
• Facilities representative.
• The affected lab users.
• The engineer.
• The project manager.
The meeting membership (with the
exception of the hazard study leader and
scribe) should be composed of individu-
als who have working knowledge of the
proposed system. For example, the por-
tion of the study involving mechanical
space should involve facilities person-
nel. On the other hand, the study of oper-
ations within the lab module should
involve lab personnel. Typically, execu-
tive management is excluded from haz-
ard study meetings.
Prior to the meeting, the project man-
ager and engineer will reduce the airflow
and instrumentation diagram into its
nodes (Figure 2). This will allow the
team to focus on discrete parts of the
process to simplify the discussion.
The study team participants should
allow ample time to complete the study.
Although time requirements vary accord-
ing to the complexity of the drawings, a
typical rule-of- thumb is to allow thirty
minutes per node. Common nodes can
receive a cursory study, thereby eliminat-
ing some labor. In addition, the deliberate
quality of the study will require many
breaks in the meeting. To maintain a high
caliber of discussion, the meetings should
not extend to a point where team mem-
bers can no longer concentrate. Four hour
meetings seem to provide optimal results.
This discussion suggests that the effort
associated with a rigorous HAZOP
should not be underestimated. As a result,
the study team leadership must receive
the support of executive management.
This will provide positive reinforcement
to the team membership to contribute the
requisite time for this endeavor.
The effort of documenting the study
can be significantly reduced by using
software readily available on the market.
Other meeting tools, such as an over-
head projector, can also improve discus-
sion and productivity.
With team and tools assembled at the
meeting place, the actual process of
HAZOP begins. Following the HAZOP
guide word method, each node is evalu-
ated for possible deviations to the design
intent. The study depicted in Table 2
involves the design of a manifolded VAV
exhaust system. The node illustrated here
(Node 1 of Figure 2) includes a fume
hood, fume hood sensor, controller and
exhaust valve. The design intent, as deter-
mined by the team, is to provide a hood to
enclose weigh-up and mixing operations,
and solvent cleaning of lab apparatus.
The study leader must ensure that all
nodes are identified and discussed during
the session. The project manager is respon-
sible for responding to all recommenda-
tions (sometimes referred to as findings).
Although the HAZOP method is ide-
ally suited for evaluation of AF&IDs, it
can also be used to review building con-
struction practices. In addition, the other
aforementioned PHA techniques may
offer expedient and effective approaches
to the analysis of the process and building.
Conclusion
Process Hazard Analysis enhances the
opportunity to create inherently safe
designs by identifying alternatives to pro-
cessing, raw materials used in processing,
construction materials and procedures. In
addition, PHA forces the design team to
rigorously analyze their design assump-
tions and clearly document the intent of
their design. Although design improve-
ments generated by PHA significantly
lower the hazards of the process, the iden-
tification of procedural and educational
requirements for the design may provide
even greater benefits. As seen in the ear-
lier example, these needs are identified
and resolved. Thus, the PHA process can
significantly reduce the hazards created
by human error.
By using a multi-discipline team, these
studies tend to identify design improve-
ments. Although HAZOP requires an
expenditure of time and money, it can
result in even greater savings in first costs
and operating costs by improving the sys-
tem design. As a result, processes that
have been evaluated using PHA are inher-
ently more value-driven than those
designs that ignore the technique. Further,
PHA reduces costly additions to a project
during construction by enhancing com-
munication among team members during
conceptual and preliminary engineering.
Finally, the process expedites the
commissioning and turn-over phase of a
project. Operating personnel involved
Guide Word
Deviation
Causes
Consequences
Recommendations
No
No Flow
VAV Valve failure, block-
age, power failure
Chemical exposure
1. Evaluate failure modes of VAV valve.
Less
Less Flow
Same as no. Hoods all open
at the same time.
Chemical exposure
2. Establish procedure for low flow situation.
Reverse
Reverse flow
Fan Failure
Chemical exposure
3. Establish procedure for this failure.
4. Evaluate failure mode of damper.
5. Minimize leakage areas in duct.
6. Explore possibility of installing LEL detectors.
7. Investigate whether explosion venting for the duct
should be installed.
Late
Late valve action Slow controller response
Same as no
8. Establish procedure to verify hood performance prior to
use.
9. Establish appropriate controller response time.
As well as
Spill in hood as
well as normal
hazards
Spill
Chemical exposure,
fire and explosion
hazard
10. Establish procedure for clean-up.
12. Investigate installing emergency devices in hood and
room.
13. Establish emergency response procedure for incident in
hood or outside of hood.
Table 2: HAZOP example.
F e b r u a r y 1 9 9 8
A S H R A E J o u r n a l
57
with the study receive early training rel-
ative to the design. This results in a
higher degree of involvement by the
users of the design and ultimately greater
“buy-in.” In addition, the HAZOP pro-
vides complete documentation of the
design intent of the process, thereby
facilitating the commissioning of control
loops and other operations.
References
1. American Institute of Chemical Engi-
neers, Guidelines for Hazard Evaluation Pro-
cedures, New York, NY, 1985.
2. ANSI/AIHA, Standard Z 9.5-92, Labo-
ratory Ventilation, American Industrial
Hygiene Association, Fairfax, VA, 1992.
3. ASHRAE, Laboratory Systems, Chap-
ter 13, Applications Handbook, 1995.
4. Code of Federal Regulations, “Current
Good Manufacturing Practice for Finished
Pharmaceuticals,” 21 CFR § 211.
5. Code of Federal Regulations, “Good
Laboratory Practice for Non-clinical Labora-
tory Studies,” 21 CFR § 58.
6. Code of Federal Regulations, “Occupa-
tional Exposure to Chemicals in Laborato-
ries,” 29 CFR §1910.1450.
7. Code of Federal Regulations, “Process
Safety Management of Highly Hazardous
Chemicals,” 29 CFR § 1910.119.
8. Dowdy, Zachary R., “Chemical Explo-
sion Burns Two Lab Technicians,” Boston
Globe, p. 24, col 3, Aug. 30, 1995.
9. Larkin, Felim, “HAZOP Study from
Theory to Practice,” Process Engineering,
vol 27, p. 26-7, March 1996.
10. Lhotka, William C., “Technician Suc-
cumbs to Blast Injuries,” St. Louis-Dispatch,
Sec. D, p. 12, col. 1, Sep. 17, 1995.
11. National Research Council, Prudent
Practices for Handling Hazardous Chemi-
cals in Laboratories, National Academy
Press, Washington, D.C., 1981.
12. NFPA, Standard 45, Fire Protection for
Laboratories Using Chemicals, National Fire
Protection Association, Quincy, MA, 1996.
13. Reed, Mack, “Firm Agrees to Record
Fine in Fatal Blast,” Los Angeles Times, Sec.
A, p. 3, col.5, April 9, 1996.
14. West, D., “Assessment of Risk in the
Research Laboratory: A Basis for Facility
Design,” ASHRAE Transactions, Vol. 84,
Part 1B, 1978.

L A B O RAT O R Y
Advertisement in the print
edition formerly in this space.
Advertisement in the print
edition formerly in this space.
Please circle the appropriate number
on the Reader Service Card at the back
of the publication.
Extremely Helpful ........................462
Helpful.......................................463
Somewhat Helpful .......................464
Not Helpful.................................465
ASHRAE JOURNAL
M a r c h 1 9 9 8
A S H R A E J o u r n a l
6 5
By Jignesh Patel,
Member ASHRAE
Hugh I. Henderson, Jr., P.E.,
Member ASHRAE
and
and
and
and
and
Michael Collins
Member ASHRAE
G
as-engine driven cooling equipment offers building own-
ers the opportunity to reduce operating costs and provides
gas and electric utilities with the means to improve their load
factors. From the customer’s perspective, engine-driven cool-
ing systems substantially reduce the peak electric demand as-
sociated with conventional, all-electric cooling systems. In many
locations, the demand charges associated with electric com-
pressors are a large fraction of total cooling costs. Several utili-
ties promote the use of gas-engine cooling systems by their
customers to improve the utilization of the gas distribution sys-
tem in summer.
As a result, several types of gas-engine systems are currently
offered in North America. Some of these products include:
• Residential-type split systems.
• Packaged rooftop units.
• Large “field-erected” DX systems.
• Chillers.
All of these systems have experienced at least some level of
success and market penetration in comfort cooling applications.
Gas-engine driven systems—like their all-electric counter
parts—must find a suitable alternative refrigerant to R-22, a
hydrochloroflurocarbon (HCFC). The Environmental Protec-
tion Agency has announced plans to begin phase-out of the
use of R-22 in new equipment by the year 2010 in the United
States (Federal Register 1995). Several alternative refrigerants
appear promising as either “drop-in” replacements or for use
in fully optimized systems based on testing at ARI (Goodwin
1996). One promising “near drop-in” refrigerant is R-134a.
R-134a is a hydroflurocarbon (HFC) refrigerant with zero
ozone depletion potential and nearly the same ideal cycle effi-
ciency as R-22. While the volume flow requirements per ton
of capacity (i.e., compressor size) are significantly greater and
different compressor oil is required for R-134a, this refriger-
ant is generally compatible with conventional refrigeration
components normally used with new and existing R-22 sys-
tems. R-134a appears to be appropriate in larger built-up sys-
tems and chillers where the larger compressor requirements
can be more easily integrated into the system design.
Figure 1: Engine-compressor set packaged together in a
weather-proof cabinet.
Figure 2: R-134a gas-engine cooling system installed at a
retail mall in Brooklyn, N.Y.
Comparing Gas-Engine Cooling Systems
About the Author
Jignesh Patel is a research engineer at Brooklyn Union in New
York. He has a M.S. in mechanical engineering from Polytech-
nic University in Brooklyn, N.Y.
Hugh I. Henderson, Jr., P.E., is a principal at CDH Energy
Corp in Cazenovia, N.Y. He has a B.S. and M.S. in agricul-
tural/mechanical engineering from Cornell University. He is
the 1997-98 chair of ASHRAE Technical Committee (TC) 7.6,
Air Conditioners and Heat Pumps, and is a member of TC 6.8,
Geothermal Energy Utilization.
Michael Collins is an applications engineer at Carlyle Com-
pressor Company in East Syracuse, N.Y. He earned a B.S. in
mechanical engineering from State University of New York at
Buffalo.
R-134a vs. R-22
The following article was published in ASHRAE Journal, March 1998. © Copyright 1998 American Society of Heating, Refrigerating and Air-Conditioning Engineers, Inc.
It is presented for educational purposes only. This article may not be copied and/or distributed electronically or in paper form without permission of ASHRAE.
6 6
A S H R A E J o u r n a l
M a r c h 1 9 9 8
Study Approach and Objectives
The goal of this field study was to demonstrate the performance
of a gas-engine cooling system using R-134a in an actual cooling
application. The study’s approach was to monitor the performance
of two similar gas-engine systems installed in the same applica-
tion, but using two different refrigerants: R-22 and R-134a. Both
systems were monitored to determine energy use, delivered cool-
ing capacity, efficiency, as well as hours and modes of operation.
The study’s specific objectives were to:
• Determine the energy use and cooling load met by each
unit over the monitored period. Quantify system efficiency, or
COP, over a range of operating conditions.
• Compare the performance of the gas-engine system using
refrigerant R-134a to the conventional gas-engine system us-
ing R-22. Confirm that the expected performance based on
ideal cycle analysis is realized.
• Compare the operating costs of the gas-engine system to
conventional all-electric systems, considering local gas and
electric utility costs.
System Description
The gas-engine cooling system for this demonstration
project was configured to operate as part of a field-erected,
direct-expansion (DX) system. The engine and compressor
were packaged into a weatherproof cabinet that included all
controls and engine cooling components. The engine-com-
pressor set is shown in Figure 1 and the entire system is shown
in Figure 2. For each system the engine-compressor unit was
combined with an air-cooled condenser and one or more DX
air handling unit(s) to form a complete system. The major
difference between the two systems were the air handlers and
refrigerants used. Both the R-22 and R-134a units used the
same four-cylinder engine. However, the compressor in the
R-134a unit had a 61% larger displacement to accommodate
the higher volume flow requirements of that refrigerant.
The R-22 unit used two 25-year-old rooftop packages con-
verted to air handlers, while the R-134a unit used a single
new air handler. The economizers on the R-22 unit air han-
dlers were disabled. The air handler for the R-134a unit did
not include an economizer. Both units cool the upper areas of
an atrium in a three-story retail mall in Brooklyn, N.Y. Ther-
mostats that sense return air temperature controlled the units.
The air handler fans were controlled by time clocks. For the
summer period, the thermostats and time clocks were origi-
nally set so that the systems ran 24 hours per day. This oper-
ating mode pre-cooled the building at night to compensate for
the building’s slightly undersized cooling system. In June
1996, a time clock was added on the R-134a system to limit
operation to periods when the mall was occupied. The speci-
fications of the two systems are summarized in Table 1.
The rated performance of the two gas-engine systems are
listed in Table 2. The R-22 and R-134a units were designed to
provide 45 and 49 tons (158 and 172 kW), respectively, at
rated conditions with a COP of 1.10.
Monitoring System
A dedicated data logger was installed on each gas-engine
cooling system to measure its airside cooling capacity, energy
inputs and operating conditions. The systems were monitored
from August through October in 1995 and May through Octo-
ber in 1996. Monitored data were collected at 15-minute inter-
vals and stored in data logger memory. These data were re-
trieved from the data logger by modem on a daily basis and
loaded into a database for later retrieval and analysis. The moni-
Table 1: Equipment description.
Table 2: System performance at rated conditions.1
Table 3: Monitored data points for the R-134a gas-engine
cooling system.
Component
Description
R-134a Gas-Engine Cooling System
Compressor
Nominal 75 ton cooling output (w/R-22);
8 cylinder open compressor;
185 ft3/min at1750 rpm
Engine
4 cylinder 425 in3
Condenser
(6) fans at 1.0 hp/each
AHU – 50 tons
Supply Fan: 15 hp
R-22 Gas-Engine Cooling System
Compressor
Nominal 45 ton cooling output;
4 cylinder open compressor;
115 ft3/min at1750 rpm
Engine
4 cylinder 425 in3
Condenser
(6) fans at 1.0 hp/each
AHU A - 30 tons
Supply Fan: 10 hp
AHU B - 14 tons
Supply Fan: 3 hp
System
Cooling
Natural
Gas
Output
Gas Input2
COP3
R-22
45 tons
491,000 Btu/h
1.10
R-134a
49 tons
540,000 Btu/h
1.10
Notes:
1 - Full Load at 1,800 rpm engine speed, 125°F
condensing and 45°F evaporating temperatures.
2 - Natural gas input is at the higher heating value
(HHV) of 1030 Btu/ft3.
3 - Coefficient of Performance (COP) is gross cooling
capacity divided by natural gas input.
Point
Data Point
Engineering
No.
Description
Units
1
Outdoor Temperature
°F
2
Outdoor Relative Humidity
%
3
Mixed Air Temperature
°F
4
Supply Air Temperature
°F
5
Mixed Air Relative Humidity
%
6
Supply Air Relative Humidity
%
7
Electricity Use
kWh
8
Gas Use
ft3
9
Engine Speed
rpm
10
Compressor Suction Pressure
(1996 Only)
psig
11
Compressor Discharge Pressure
(1996 Only)
psig
12
Gas Valve Status
minutes per interval
13
Fan Status
minutes per interval
14
Thermostat Status
minutes per interval
M a r c h 1 9 9 8
A S H R A E J o u r n a l
6 7
G A S - E N G I N E C O O L I N G
tored data points for the R-134a system are listed in Table 3.
Similar points were also monitored on the R-22 system.
The sensible and latent cooling capacity of the systems was
determined by measuring the psychrometric conditions of air
entering and leaving the DX cooling coil. The airflow of each
system was determined from a velocity traverse in the supply
duct. The measured airflow from the velocity traverse was con-
firmed by comparing it to the airflow predicted from the fan
curve using measured fan speed, unit static, and power.
Monitored Performance Results
Figure 3 compares the trends in measured cooling capac-
ity, gas input and COP for both the R-22 and R-134a systems.
Each data point corresponds to the daily average values. The
data for the two systems show expected performance trends
with both outdoor temperature and engine speed. The cooling
capacity and COP are higher at cooler outdoor conditions.
The performance for the R-134a and R-22 systems were in
line with expectations: the cooling capacity and system COP
approached the rated values listed in Table 2 as the outdoor
temperature approached 95°F (35°C). Overall, the seasonal
average COPs for the 1995 cooling season were 1.24 and 1.25
for the R-22 and R-134a systems, respectively.
Comparing Refrigerants R-22 and R-134a
While the R-22 and R-134a systems had nearly the same
cooling capacity and COP, the operating conditions of the two
systems were not the same. The R-22 system, which used 25-
year-old rooftop packages as air-handling units, operated at a
much lower suction pressure because of the relatively small
size of the evaporator coils. Similarly, the two systems oper-
ated at different condensing pressures as well. Suction and dis-
charge pressure transducers were installed on both systems in
the beginning of the 1996 cooling season to help normalize
the different operating conditions and provide a more accurate
comparison of the two refrigerants.
Table 4 compares the ideal refrigeration cycle performance
for refrigerants R-22 and R-134a. The assumptions in the ideal
cycle analysis are listed at the bottom of the table.1 The COP for
the ideal refrigerant cycle is only 1.5% lower for R-134a than for
R-22 at the nominal operating conditions of 45°F (7°C) saturated
evaporating and 125°F (51°C) saturated condensing. However,
the volumetric flow requirements are much larger for R-134a
than for R-22. As a result, a 59% larger compressor (or a higher
compressor speed) is required for the R-134a system to deliver
the same cooling capacity as the R-22 system.
Table 5 compares the measured and ideal performance of the
two units at the actual operating conditions experienced by each
system. The R-134a system operated at a COP of 1.24 and a
capacity of 46 tons (141 kW), which closely matched the name-
plate performance listed in Table 2. This measured COP corre-
sponds to 79% of the ideal cycle COP calculated at same operat-
ing conditions (e.g., 45°F [7°C] saturated suction and 120°F
[49°C] saturated discharge) after adjusting for engine efficiency.
The R-22 unit had a much higher COP of 1.46 because the en-
gine operated at a much lower capacity and engine speed for the
Figure 3:
Measured
cooling capacity,
gas input and
COP for the R-22
and R-134a
systems.
6 8
A S H R A E J o u r n a l
M a r c h 1 9 9 8
period after June 1996,2 when the pressure
transducers were installed. However, the
measured COP in 1996 is still 77% of the
ideal cycle COP for R-22 calculated at the
same operating conditions. In spite of the
significantly different operating conditions
for the two systems in 1996 (as well as
experimental uncertainties with the field
measurements), the ratio of the measured
and ideal COPs for two units closely cor-
respond. This implies that the two systems
realized the efficiencies expected based on
the ideal refrigerant cycle analysis.
The “measured” refrigerant flow rates3
also closely correspond to expectations.
The measured refrigerant flow rate per ton
of capacity for both units closely corre-
spond to the values in Table 4. The R-134a
unit operated at an engine speed corre-
sponding to 3.0 cfm per ton [0.40 L/
(s•kW)] while the R-22 unit’s engine speed
corresponded to 2.0 cfm per ton [0.27 L/
(s•kW)]. The measured results confirm that
a 60% larger compressor is required for
R-134a to deliver the same capacity.
Another factor significantly influ-
encing refrigerant system efficiency is
the effectiveness of the heat transfer
processes that occur in the evaporator
and condenser. While the ideal refrig-
erant cycle analysis does not consider
this factor, it can have a considerable
impact on the performance of a real
system. The heat transfer effectiveness
of the evaporator and condenser de-
pends on the saturated temperatures,
refrigerant thermophysical properties,
and coil geometry. Refrigerants R-22
and R-134a are expected to have simi-
lar heat transfer characteristics. The
equipment manufacturer estimated that
the overall heat transfer performance
of R-134a should lie within 1% or 2%
of R-22. Figure 4 compares the mea-
sured condenser performance for the
R-22 and R-134a systems. The data
shows that the normalized condenser
heat rejection, which is defined as:
)
(
TAO
SDT
reject
Q
condenser
U
−
=
where: Qreject − Condenser Heat Rejection:
gross cooling + compressor work
(assumed to be 30% of gas
input) (Btu/h)
SDT −Saturated Discharge
(condensing) Temperature (°F)
TAO −Outdoor Air Temperature (°F)
Ucondenser provides an indication of relative
heat rejection of the condenser coil nor-
malized by the driving temperature dif-
ference. The results in Figure 4 show that
the normalized heat rejection varies with
the number of condenser fans operating
as would be expected. Both the R-22 and
R-134a systems used the exact same con-
denser, and the normalized heat rejection
for both systems were shown to be very
similar—even though the fan staging was
very different for the two systems. This
implies that, as expected, the heat trans-
fer performance of the two refrigerants
were similar. The normalized heat rejec-
tion capacity of both condensers aver-
aged about 32,000 Btu/h•°F (16 882
W•°K) with all six fans operating. This
value decreased to about 10,000 Btu/h•°F
(5276 W•°K) with only two fans on.
The heat transfer performance in the
evaporator of the R-134a and R-22 sys-
tems was also found to be comparable.
The supply air temperature for each sys-
tem was consistently 10ºF to 15ºF (5.5°C
to 8.3°C) higher than the saturated suc-
tion temperature over a wide range of
conditions. In spite of the significant dif-
ferences between the evaporator coils in
the two systems, the data indicated no sig-
nificant differences between the heat
transfer properties of the two refrigerants.
Other factors also affect the efficiency
of the overall system, including the
amount of the refrigerant charge (which
determines the amount of sub-cooling).
While these were not directly measured,
the refrigerant system analysis presented
in this section—along with similar COPs
measured for the two units during the
1995 cooling season—all confirm that
there was little or no efficiency penalty
associated with using R-134a. The COP
of the R-134a unit agreed with the name-
plate data and conformed to expectations
based on the ideal cycle. The COP of the
R-134a unit also closely corresponded to
Table 4: Ideal refrigerant cycle analysis.
Table 5: Comparing ideal and measured performance near rated conditions.
Evaporator &
Average
Measured
Percent
Engine
“Measured”
Normalized
Condensing
Capacity
Thermal
of Ideal
Speed
Refrigerant
Refrigerant
Temperatures
(tons)
COP2
COP
(rpm)
Flow4 (cfm)
Flow (cfm/ton)
R-22 Unit1
45°F/110°F
36
1.46
77%
1,100
72
2.0
R-134a Unit
45°F/120°F
46
1.24
79%
1,297
137
3.0
Notes: 1. The performance of the R-22 unit is only included for the period after June, 13 1996, when it operated at a lower engine speed.
The evaporator and condenser pressures were not measured in 1995.
2. Measured thermal COP is gross cooling divided by natural gas input (based on HHV).
3. Percent of ideal COP is measured COP divided by ideal COP at same operating conditions (adjusted by the assumed engine
efficiency of 30%). Ideal COPs are 6.36 and 5.24 for R-22 and R-134a, respectively, at the conditions listed in the table.
4. The “measured” refrigerant flow is determined using the engine speed and the nominal compressor flow rating (from Table 1).
Saturated Suction
Ideal Cycle
Normalized Refrigerant
and Condensing
COP1
Flow for Ideal Cycle
Temperatures (°F)
(cfm/ton)
R-22 Unit
45/125
4.87
2.0
R-134a Unit
45/125
4.80
3.1
Impact of R-134a
1.5% lower
59% higher
Notes:
1. Ideal cycle COP is cooling output divided by work input. It is based on a state point
analysis that assumes:
• saturated vapor entering the compressor,
• isentropic (i.e., ideal) compression process
• saturated liquid entering the expansion device (no sub-cooling)
M a r c h 1 9 9 8
A S H R A E J o u r n a l
6 9
G A S - E N G I N E C O O L I N G
the COP of the R-22 unit when the two
systems operated normally.
Seasonal Energy Cost Comparisons
The analysis below compares the gas-
engine system to a hypothetical all-elec-
tric system. The energy consumption and
peak electric demand measured for the
R-134a system during the 1996 cooling
season is compared to the simulated per-
formance of a conventional, all-electric
cooling system operated at the same con-
ditions to meet the same cooling loads.
The electric energy use of the conven-
tional all-electric system was determined
using a model of an all-electric air con-
ditioner with an EER of 11.1 Btu/Wh
(based on compressor energy only) at
ARI conditions (95ºF [35°C] outdoor,
80ºF [27°C] entering dry-bulb, 67ºF
[19°C] entering wet-bulb). The air-
conditioner model is based on a routine
for a conventional DX air conditioner
from the ASHRAE HVAC 2 Toolkit
(Brandemuehl et al. 1993). The model
accounts for variations in entering coil
wet-bulb and outdoor dry-bulb tempera-
tures as well as part-load operation. The
model was used to directly calculate the
compressor electric demand for each
hour based on the hourly cooling load. The supply and con-
denser fan power measured for the gas-engine system was
assumed to remain the same for the all-electric system (after
removing the electric use associated with the engine that would
not be required for an all-electric system).
Table 6 summarizes the energy use and monthly peak elec-
tric demand measured for the gas-engine system, as well as the
simulated energy use and peak electric demand of the hypo-
thetical all-electric system. The gas-engine system used 87,900
kWh less than the all-electric system for the cooling season,
with a typical reduction of 50 kW in monthly electric demand.
In addition, the gas-engine system used 10,460 therms [1 103
530 MJ] over the season, while operating at full load for more
than 2,400 hours.
Table 7 presents the operating cost savings for the gas-en-
gine engine system using gas and electric utility rates for the
New York Metropolitan area. (i.e., $26.12 per kW, $0.061 per
kWh, $0.69 per therm). As the system actually operated, the
overall savings were nearly $6,000 a year. In a more typical
cooling application, the total number of hours at full load op-
eration might have been closer to 1,200 hours a year. Under
these more typical conditions the overall savings would in-
crease to nearly $7,000 a year.4 The overall savings are higher
with lower operating hours because of the slightly higher mar-
ginal costs for the gas-engine unit as compared to the electric
unit (when the demand savings are held constant).
Summary
This field monitoring study has demonstrated the perfor-
mance of a gas-engine system using refrigerant R-134a. The
results confirm that a system with R-134a performed as ex-
pected with efficiency similar to a comparable system using
R-22. While the R-134a and R-22 systems operated at slightly
different conditions (i.e., different suction and discharge pres-
sures), a comparison of measured and ideal refrigerant cycle
efficiency at actual conditions confirmed that both systems
performed as expected. The increased volume flow require-
ments of R-134a were also found to be in line with expecta-
tion based on an ideal refrigerant cycle analysis. A basic analy-
sis of the heat transfer characteristics of the two refrigerants
showed that there was no perceptible difference between
R-22 and R-134a. The normalized condenser heat transfer for
both systems were similar.
The field demonstration confirmed that refrigerant R-134a
could be practically used in a field-erected gas-engine cooling
system. The use of R-134a resulted in similar system efficiency
and the increased compressor requirements were in line with
expectations. The R-134a system also operated as reliably as
the comparably configured R-22 system.
Overall, the gas-engine cooling system saved nearly $6,000
a year in operating costs in Brooklyn, N.Y., compared to a
hypothetical all-electric system simulated to meet the same
cooling loads. With a more typical seasonal usage pattern, the
savings in this application would have approached $7,000 a
year. The capital cost of gas-engine systems is typically higher
than conventional, all-electric systems. However, the savings
resulting from these systems can often offset the higher in-
stalled costs, making this technology cost-effective in many
applications.
Acknowledgment
The Research, Development and Demonstration Department
at Brooklyn Union Gas Company sponsored this work.
Season
May
June
July
August
September
October
Gas-Engine System
Electric (kWh)
69,514
Peak Demand (kW)
21.5
20.0
21.9
21.9
21.9
19.2
Gas Use (therms)
10,460
All-Electric System
Electric (kWh)
157,414
Peak Demand (kW)
75.7
71.9
72.0
74.3
71.5
60.7
Gas Use (therms)
0
Difference
Electric (kWh)
(87,900)
Peak Demand (kW)
(54.2)
(51.9)
(50.1)
(52.4)
(49.6)
(41.5)
Gas Use (therms)
10,460
Table 6: Comparing gas-engine and all-electric system energy use and demand.
Actual Cooling Season
“Typical” Cooling Season
(2,439 Full-Load Hours)
(1,200 Full-Load Hours)
Electric Energy Savings
$5,336
$2,625
Demand Savings
$7,828
$7,828
Added Gas Costs
($7,217)
($3,551)
Overall Savings
$5,946
$6,902
Notes: Based on Electric rates for the New York Metropolitan Area: $26.12/kW, $0.061/kWh,
and $0.69/therm.
Table 7: Gas-engine annual cost savings with different full load hours.
Please circle the appropriate number on the Reader Service
Card at the back of the publication.
Extremely Helpful .................................................... 454
Helpful ................................................................... 455
Somewhat Helpful ................................................... 456
Not Helpful ............................................................ 457
Notes
1. The refrigerant state point analysis was completed using
the software package ALLPROPS (University of Idaho 1996).
2. The R-22 unit operated at lower engine speed after June
1996, when the engine controller was inadvertently disabled.
3. The “measured” refrigerant flow rate was determined from
engine speed and the nominal flow rating of the compressor.
4. Assuming the demand savings stay the same and the gas
and electric energy use decrease proportionally with the hours
of operation.
Bibliography
Brandemuehl, M., S. Gabel and I. Anderson. 1993. HVAC 2 Toolkit
- A Toolkit for Secondary HVAC System Energy Calculations. Pre-
pared for TC 4.7 Energy Calculations. ASHRAE. Atlanta.
Federal Register 1995. Code of Federal Regulations, Title 40, Envi-
ronment. Part 82: Protection of Stratospheric Ozone; Final Rule. Vol.
60, May 10, 1995. 60 FR-24970.
Goodwin, D.S. 1996. Personal Communication. June 1996.
University of Idaho. 1996. ALLPROPS Property Package. Developed
by The Center for Applied Thermodynamic Studies, University of
Idaho, Moscow. June 4, 1996 Version.

Figure 4: Condenser heat rejection as a function of con-
denser fan operation for R-134a and R-22 systems.
Advertisement in the print
edition formerly in this space.
ASHRAE JOURNAL
M a r c h 1 9 9 8
A S H R A E J o u r n a l
7 1
By Douglas R. Kosar,
Member ASHRAE
Michael J. Witte, Ph.D.,
Member ASHRAE
Don B. Shirey, III,
Member ASHRAE
and
Roger L. Hedrick
Member ASHRAE
H
VAC equipment manufacturers, specifiers and end users
are only beginning to address the series of issues promul-
gated by the increased outside air requirements in ANSI/
ASHRAE Standard 62-1989: Ventilation for Acceptable Indoor
Air Quality.1 These issues include:
1) A twofold to fourfold increase in outside air requirements
for many commercial building applications (compared to the
1981 version of the standard) that has cascaded into building
codes during the early to mid-1990s.2
2) The growing recognition by IAQ experts of the harmful
effects of elevated indoor relative humidity (rh) on the building
and occupants, and Standard 62 recommended practice that
building spaces in humid climates be maintained between 30%
and 60%.3
3) The introduction of new ASHRAE weather data identify-
ing design dew point temperatures (peak outside air humidity
conditions) in the 1997 ASHRAE Handbook—Fundamentals
for specifiers to use to size and select HVAC equipment.4, 5
In response to these issues, air handling units are supplying
large percentages of outside air (% OA) in numerous commer-
cial building types. The large humidity loads from outside air
in non-arid climates can now be readily recognized and quanti-
fied at design conditions. To mitigate or nullify these additional
weather loads, outdoor air preconditioning technologies are
promoted in combination with conventional HVAC operations
downstream as a means of delivering the required fresh air and
controlling humidity indoors.6, 7, 8 This article discusses the in-
dividual issues further, illustrates a simple methodology for iden-
tifying building types susceptible to humidity control problems
and highlights detailed procedures for evaluating dehumidifi-
cation capabilities of preconditioning equipment solutions.
Outside Air Requirements
In the commercial sector today, IAQ equates directly to out-
side air quantity, as prescribed by Standard 62-1989. During
the early 1990s, these ventilation rates were adopted by all three
major model building codes.9, 10, 11 In turn, those revised model
codes were accepted into many state and local codes by the
mid-1990s. In response to the appearance of sick building syn-
drome in the 1980s, Standard 62-1989 prescribed a twofold to
fourfold increase in outside air requirements for many more
applications than those outlined in the 1981 standard. For ex-
ample, non-smoking area outside air requirements changed from
5 to 10 cfm/person (2 to 5 L/s) for retail spaces, from 7 to 15
cfm/person (3 to 7 L/s) for auditoriums, from 7 to 20 cfm/per-
son (3 to 9 L/s) for meeting rooms and from 5 to 20 cfm/person
(2 to 9 L/s) for offices.
Humidity Control Requirements
Increased outside air volumes can result in periods of in-
creased indoor humidity levels in non-arid climates. Many ex-
amples of the harmful effects on humans and buildings of el-
evated humidity levels have been documented.12, 13 As a result,
it was proposed that revisions to Standard 62-1989 include a
requirement that building spaces in humid climates average
≤60% rh for occupied periods (≤70% rh for unoccupied peri-
ods). While this requirement is not currently advanced for pub-
lic review, the 1989 Standard does include a recommendation
for maintaining rh between 30% and 60%. Good practice in
humid climates dictates that this requirement be met to prevent
the problems that occur at higher humidity levels.
As manufacturers and specifiers react to the magnitudes of
moisture present in outside air and to the threat posed to IAQ
by uncontrolled indoor humidity, alternative HVAC equipment
solutions to precondition outside air will be increasingly uti-
lized to isolate and solve this problem.
Ultimately, the end users in these market segments will de-
termine to what extent indoor humidity must be controlled by
placing a value on improved humidity control and balancing it
Dehumidification Issues
Of Standard 62-1989
Douglas R. Kosar is a principal product development man-
ager at the Gas Research Institute in Chicago.
Michael J. Witte, Ph.D., is a principal engineer at GARD
Analytics, Inc. He is a member of ASHRAE Technical Com-
mittee (TC) 4.7, Energy Calculations and Standards Project
Committee 140P, Standard Method of Test for Evaluation of
Building Energy Analysis Computer Programs.
Don B. Shirey, III, is a principal research engineer at the Florida
Solar Energy Center in Cocoa, Fla. He is a corresponding mem-
ber of ASHRAE TC 7.6, Unitary Air Conditioners and Heat
Pumps and TC 3.5, Desiccant and Sorption Technology.
Roger L. Hedrick is a principal engineer at GARD Analytics,
Inc., Park Ridge, Ill.
About the Authors
The following article was published in ASHRAE Journal, March 1998. © Copyright 1998 American Society of Heating, Refrigerating and Air-Conditioning Engineers, Inc.
It is presented for educational purposes only. This article may not be copied and/or distributed electronically or in paper form without permission of ASHRAE.
7 2
A S H R A E J o u r n a l
M a r c h 1 9 9 8
against the operating and first cost of the
required HVAC equipment. This “eco-
nomic” decision by the end user will be
driven by prevailing market forces includ-
ing IAQ standards, codes, practices and
enforcement; perceived and experienced
liability; employee health, safety and pro-
ductivity policies; other occupant health
and comfort issues; and building aesthet-
ics and maintenance concerns.
Design Data for Moisture Loads
Moisture loads present in outside air
are finally receiving long overdue recog-
nition in the 1997 edition of the ASHRAE
Handbook—Fundamentals. The 1993
Handbook (Chapter 24) contains cooling
design dry bulb temperatures (1%, 2.5%
and 5% summer conditions; replaced by
0.4%, 1% and 2% annual conditions in
1997).14 The 1997 edition (Chapter 26)
also contains the design dew point tem-
perature and design humidity ratio. This
design dew point has been the long over-
looked “other peak cooling condition.”
In fact, in non-arid climates, the cooling
load resulting from outside air is larger
at the design dew point than at the design
dry bulb as shown in Figure 1 for three
cities. (The authors have chosen to use
the more familiar 2.5% summer design
data, as at the time of acceptance of this
article the new 1997 ASHRAE Hand-
book—Fundamentals was just distributed
with the less familiar annual conditions.)
Figure 1 further illustrates the break-
down of sensible (temperature reduction)
and latent (moisture removal) cooling
loads due to outside air. Even at design
dry bulb conditions (peak temperature
reduction cooling load), outside air loads
are on the order of 50% sensible/50%
latent (sensible heat ratio, or SHR, of 0.5).
The loads become predominately latent,
falling to around 0.2 SHR, at the design
dew point conditions (peak moisture re-
moval cooling load).
It is the relationship between % OA
and the resulting SHR of the cooling load
(for the entire building or specific air han-
dling units in that building) that forms the
premise for preconditioning OA. Conven-
tional cooling equipment characteristi-
cally matches up well with cooling loads
with SHR’s of 0.75 or higher. At 0% OA,
commercial buildings have cooling loads
with SHRs typically approaching 0.9 but
possibly as low as 0.75 (with high occu-
pancy activities per square foot). Figure
2 shows that as % OA increases from 0
to 100%, the design cooling load SHR
decreases at a modest slope for design dry
bulb conditions and at a steep slope for
design dew point. As Figure 2 illustrates,
for Atlanta, it is imperative that design-
ers consider the design dew point when
evaluating cooling equipment sizing and
selection, otherwise traditional design dry
bulb analysis will not reveal the signifi-
cant mismatches between conventional
equipment performance and cooling load
SHRs.
These mismatches occur whenever the
generic design load curves fall below the
0.75 SHR line. Under these circumstances,
one can anticipate excess moisture loads
that cannot be wholly removed by conven-
tional equipment and which allow relative
humidity levels to climb above 60% in the
building space. Standard 62-1989 recom-
mends that building spaces be maintained
at 60% rh or lower. Higher rh levels can
result in microbial activity, including mold
and mildew growth, with resultant dam-
age to building materials/furnishings and
allergic reactions in humans.
A select group of commercial and insti-
tutional building types were modeled in the
DOE-2.1E analysis program and the indi-
vidual building points plotted in Figure 2
for the design dry bulb and dew point con-
ditions (points identify modeled building
cooling load SHR at the Standard 62-1989
prescribed % OA for that building). Note
that the modeled design conditions for each
building type generally fall within the ge-
neric design load curves described earlier.
Applications with the highest outside air
fractions, such as hospital operating room
air handlers, hotel corridor makeup air sys-
tems, theaters and schools, will be the most
difficult to satisfy with conventional HVAC
Figure 1: Outside air loads at design conditions.
Figure 2: Total cooling SHR at design conditions for Atlanta.
M a r c h 1 9 9 8
A S H R A E J o u r n a l
7 3
D E H U M I D I F I C A T I O N
systems. As a result, these applications will
be the first to see the use of alternative ven-
tilation air treatment technologies. This
trend is already manifesting in the market-
place. For example, manufacturers are suc-
cessfully specifying alternative systems,
using desiccant dehumidifiers or enthalpy
exchangers, into a number of schools and
hospitals throughout the southern United
States.
Alternative Treatment Technologies
A wide variety of equipment configu-
rations are available for controlling hu-
midity. Four of the more commonly used
system configurations were modeled to
compare the humidity control perfor-
mance and energy costs for different types
of ventilation air treatment:15
Baseline, a standard DX reheat system
sized to meet the design dry bulb tempera-
ture requirement in the space with no spe-
cial consideration for humidity control.
Enhanced Reheat, a DX reheat system
with increased cooling capacity to meet the
additional cooling load required to overcool
the supply air for humidity control plus a
“free” source of reheat, such as a heat pipe,
hot gas reheat, or condenser heat (which
represents an ideal lower limit on operat-
ing costs, neglecting additional operating
costs due to increased fan power, etc.).
Enthalpy Wheel, the enhanced reheat
system (with oversized cooling capacity
and “free” reheat) with a 70% effective
sensible and latent heat exchanger be-
tween the relief air and outdoor air.
Desiccant, the baseline system with a
desiccant wheel to remove latent heat
from the outdoor air, producing hot and
dry air which is then partially cooled us-
ing a sensible heat exchanger (to the re-
lief air) with the remaining cooling pro-
vided by a DX coil (Figure 3).
These systems were evaluated using
DOE-2.1E to determine humidity control
performance and the resulting energy costs
of achieving improved humidity control.
Figure 4 compares the energy costs for
increasing levels of humidity control for a
movie theater using Atlanta, TMY weather
data. The 11,000 ft2 (1022 m2) theater was
modeled as one theater of a multiplex
served by DX rooftop units with a baseline
system capacity of 75 tons (264 kW).
Figure 4 plots annual space condition-
ing energy cost vs. the number of occu-
pied hours that the space relative humid-
ity is greater than 60%. The dot repre-
sents the performance of the baseline sys-
tem operating with no active humidity
control—the system controls for space
dry bulb set point only.
This application would result in nearly
1800 occupied hours exceeding 60% rh.
The curves show the cost of providing
varying levels of humidity control with the
other three systems. (No curve is plotted
for the baseline system. Active humidity
control with the baseline system actually
increases the relative humidity in the space
because the space temperature drops with-
out adequate moisture removal capacity.)
The curves should be viewed from right to
left, with the initial case representing no
active humidity control for the particular
system alternative.
As the curve progresses to the left, suc-
cessively greater levels of humidity con-
trol were modeled. Each increase in hu-
midity control reduces the number of
hours exceeding 60% rh and increases the
energy cost.
The enhanced reheat and enthalpy
wheel systems with DX cooling capacity
sized at 200% of the baseline capacity are
costly to operate and would have to be
sized even larger to eliminate all hours
above 60% rh. For this application, the
desiccant system is able to eliminate more
hours of high humidity with a significantly
lower energy cost. This is accomplished,
as well, with less DX tonnage than origi-
nally specified in the baseline system,
offering the potential of a lower first cost
than competing technologies. Note that
these comparisons assume that all reheat
energy is provided by condenser waste
heat or some other free source. If reheat
energy costs were included, the differ-
ences would be much greater.
Moisture Load Modeling Limitations
DOE-2.1E is one of the most sophisti-
cated building energy simulation pro-
grams used by design engineers and re-
Figure 3: Desiccant system alternative.
Figure 4: Space conditioning energy cost vs. humidity control for a movie
theater in Atlanta.
7 4
A S H R A E J o u r n a l
M a r c h 1 9 9 8
searchers around the world. However, it
has several key modeling limitations re-
lated to predicting indoor humidity lev-
els:
• All moisture balances are instanta-
neous—the moisture capacitance of inte-
rior building materials and furnishings is
neglected.
• Moisture from infiltration is ne-
glected during hours when the fan sys-
tem is off.
• The impact of continuous supply fan
operation on latent capacity at part-load
conditions is not modeled.
While most simulation programs
model thermal capacitance effects that are
due to the mass of the building, they ne-
glect to consider that most interior build-
ing materials and furnishings are able to
sorb and desorb significant amounts of
moisture. The amount of moisture capaci-
tance depends on the amount and type of
materials within the building. Moisture
capacitance tends to yield higher average
humidity levels in buildings while limit-
ing indoor humidity fluctuations.
Moisture infiltration during hours
when the fan system is off can signifi-
cantly increase indoor humidity when
outdoor humidity levels are high. At the
same time, interior building materials and
furnishings sorb and store some of this
moisture. When the HVAC system turns
back on, the stored moisture is released
and results in an increased latent load on
the air-conditioning system.
In most commercial buildings, supply
air fans run continuously during occupied
hours to ensure proper air circulation and
ventilation. This mode of fan operation,
however, decreases the dehumidification
performance of single-speed DX air con-
ditioners at part-load conditions.16 (Note:
this type of problem would also be seen
for constant volume chilled water systems
with two-way control valves.
Furthermore, two-stage DX units
would have a similar problem but to a
lesser extent.) Fan operation after the
compressor shuts off evaporates moisture
from the wet cooling coil and drain pan
back into the supply airstream. The
amount of moisture evaporated depends
on the physical characteristics of the
evaporator coil and drain pan (fin spac-
ing, pan slope, etc.), the thermostat cy-
cling rate and the time constant of air
conditioner latent performance at com-
pressor start-up.17 In addition, the constant
air circulation increases the evaporator
temperature when the compressor cycles
off, thereby delaying dehumidification
during the next compressor operating
period until the evaporator temperature
falls below the dew point temperature of
the air.
It is uncertain what impact these mod-
eling limitations have on the indoor hu-
midity levels predicted by DOE-2. To
address this issue, work is underway to
compare the DOE-2 output with results
generated by FSEC 2.3, another building
energy simulation program that is capable
of modeling the moisture effects dis-
cussed above.18 FSEC 2.3 is a general-
purpose software package especially de-
signed to simulate complex building sci-
ence problems. This public domain soft-
ware models both thermal and moisture
transport and storage in typical building
materials and furnishings. It also models
moisture infiltration loads when the fan
systems are off and moisture evaporation
from the cooling coil during part-load
conditions.
While the comparisons between DOE-
2 and FSEC 2.3 are still in progress, a re-
cent study by Shirey et al. compared the
indoor humidity predicted by FSEC 2.3
with and without the moisture-modeling
algorithms enabled. In both cases, the
moisture infiltration loads were still con-
sidered when the fan systems were off.19
Figure 5 presents the indoor humidity pro-
Figure 5: Impacts of moisture transport/storage in building materials and evapo-
ration from the cooling coil on indoor humidity.
file for a small Miami office on a typical
summer day with and without the use of
moisture models. The office is a 4000 ft2
(372 m2) section of a larger single-story
building. The office is partitioned into
two zones, each served by a conventional
direct-expansion (DX) air conditioner
(SHR=0.73 at ARI rating conditions). The
constant-volume air handlers were oper-
ated continuously from 6 a.m. to 9 p.m. on
weekdays, and outdoor ventilation air was
provided at 20 cfm (10 L/s) per person ac-
cording to Standard 62-1989.
The solid line in Figure 5 represents
the indoor humidity with the moisture
models enabled (with EMPD and mois-
ture evaporation). EMPD, effective mois-
ture penetration depth, is the moisture
transport/storage model that was used.20
The solid squares represent indoor hu-
midity with the EMPD model enabled but
the model for moisture evaporation from
the cooling coil disabled. While the pro-
files are similar, moisture evaporation
from the cooling coil increases the over-
all humidity level by about 5% rh for this
particular day.
The effects of moisture evaporation on
indoor humidity vary from hour to hour
based on the run-time fraction of the com-
pressor. The rise in rh from 6 a.m. to 8
a.m. is caused by the introduction of out-
door ventilation air that is extremely hu-
mid, but its temperature is nearly the same
M a r c h 1 9 9 8
A S H R A E J o u r n a l
7 5
D E H U M I D I F I C A T I O N
as indoors. Since interior lighting, equipment and people loads
are also very low during these hours, the thermostatically-con-
trolled AC compressor only operates for a small fraction of the
hour and provides very little dehumidification. The solid tri-
angles represent indoor humidity when both the EMPD and
moisture evaporation models are disabled.
Note that humidity changes at a much faster rate than the
other two profiles since the effect of moisture sorption/desorp-
tion from building materials is neglected. The low indoor hu-
midity achieved while the HVAC system operates is due to two
factors. Since moisture desorption from the building materials
and furnishings is neglected, the latent load on the air condi-
tioner is simply the moisture due to infiltration, outdoor venti-
lation air and internal generation by the occupants. In addition,
the latent capacity of the air conditioner is overestimated at
part-load conditions (e.g., 6 a.m. to 9 a.m.), since moisture
evaporation from the cooling coil is not considered.
Conclusions
With Standard 62-1989 ventilation levels becoming applicable
in more and more state and local building codes, HVAC equip-
ment manufacturers, specifiers and end users are faced with the
challenge of providing ventilation air treatment while maintain-
ing control of indoor relative humidity. A variety of outside air
preconditioning equipment options are being promoted by HVAC
equipment manufacturers to address this challenge. These op-
tions include various reheat techniques, enthalpy wheels and des-
iccant dehumidification. Depending on the application, the ini-
tial and operating costs of these options can vary dramatically.
Careful analysis is required to insure a cost-effective solution for
the client.
Building energy simulation programs are currently used by
HVAC design engineers to predict performance and estimate
the operating costs of the various systems under consideration.
Building owners evaluate the estimated costs and benefits prior
to final selection. As public concern over IAQ increases, de-
signers and building owners will demand that similar tools be
developed to estimate IAQ and allow cost/benefit analyses to
be performed. Since high indoor humidity can adversely affect
IAQ, building simulation programs will be increasingly required
to predict indoor humidity levels, including the effects of mois-
ture capacitance and coil evaporation, for various building and
HVAC system combinations.
References
1. ASHRAE 1989. ANSI/ASHRAE Standard 62-1989, Ventilation for
Acceptable Indoor Air Quality, American Society of Heating Refrig-
erating and Air-Conditioning Engineers.
2. ASHRAE 1981. ASHRAE Standard 62-1981, Ventilation for Ac-
ceptable Indoor Air Quality, American Society of Heating Refrigerat-
ing and Air-Conditioning Engineers.
3. ASHRAE 1996. BSR/ASHRAE Standard 62-1989R, Ventilation for
Acceptable Indoor Air Quality, Public Review Draft, American Soci-
ety of Heating Refrigerating and Air-Conditioning Engineers.
4. ASHRAE 1997. 1997 Handbook of Fundamentals, American So-
ciety of Heating Refrigerating and Air-Conditioning Engineers.
5. Colliver, D., et al. 1995. “1, 2½, and 5% Occurrences of extreme
dew-point temperatures and mean coincident dry-bulb temperatures
(RP-754), ASHRAE Transactions, Paper #3904.
6. Coad, W.J. 1996. “Indoor air quality: a design parameter,” ASHRAE
Journal, June.
7. Warden, D. 1995. “Outdoor air: calculation and delivery.” ASHRAE
Journal, June.
8. Dozier, J. 1995. “Meeting ASHRAE 62-89 at lowest cost.” Heat-
ing/Piping/Air Conditioning, January.
9. BOCA 1996, International Mechanical Code, International Code
Council, Building Officials and Code Administrators International,
International Conference of Building Officials, Southern Building
Code Congress International.
10. SBC 1994. Standard Mechanical Code, Southern Building Code
Congress International.
11. ICBO 1994. Uniform Building Code, International Conference of
Building Officials.
12. Sterling, T.D. 1986. “Indirect health effects of relative humidity
in indoor environments,” Environmental Health Perspectives.
13. AHMA 1993. Mold and Mildew in Hotels and Motels, American
Hotel and Motel Association.
14. ASHRAE 1993. 1993 Handbook of Fundamentals, American
Society of Heating Refrigerating and Air-Conditioning Engineers.
15. Witte, M.J., and R. Hedrick. 1997. Ventilation Air Treatment Analy-
sis: Preliminary Market Segmentation. Pending GARD Analytics re-
port for Gas Research Institute.
16. Khattar, M.K., M.V. Swami, and N. Ramanan. 1987. “Another
aspect of duty cycling: Effects on indoor humidity.” ASHRAE Trans-
actions 93(1): 1678-1687.
17. Henderson, H.I. Jr., and K. Rengarajan. 1996. “A model to predict
the latent capacity of air conditioners and heat pumps at part-load
conditions with constant fan operation.” ASHRAE Transactions 102(1):
266-274.
18. Kerestecioglu, A., M. Swami, P. Brahma, L. Gu, P. Fairey, and S.
Chandra. 1989. User’s Manual: Florida Software for Energy and En-
vironment Calculations. Cocoa: Florida Solar Energy Center.
19. Shirey, D.B., III., and K. Rengarajan. 1996. “Impacts of ASHRAE
Standard 62-1989 on small Florida offices.” ASHRAE Transactions
102(1): 153-164.
20. Kerestecioglu, A., M. Swami, and A. Kamel. 1990. “Theoretical
and computational investigation of simultaneous heat and moisture
transfer in buildings: ‘Effective penetration depth’ theory.” ASHRAE
Transactions 96(1): 447-454.

Please circle the appropriate number on the Reader Service
Card at the back of the publication.
Extremely Helpful .....................................................458
Helpful ....................................................................459
Somewhat Helpful ....................................................460
Not Helpful .............................................................461
ASHRAE JOURNAL
4 6
A S H R A E J o u r n a l
M a r c h 1 9 9 8
The most difficult challenge for James Dawson’s retrofit for the London Re-
gional Art and Historical Museums in Ontario, Canada, was to install piping
while the gallery was open without disrupting ceiling and art gallery wall ar-
eas. Meticulous advanced planning was necessary to meet this objective.
Ross D. Montgomery chose ice storage technology instead of a traditional chiller plant design for a campus that includes
an elementary and middle school.
1998 ASHRAE Technology Awards
ATLANTA—Thirteen ASHRAE mem-
bers received a 1998 Technology Award
for their contribution to innovative de-
signs that comply with ASHRAE Stan-
dards for indoor air quality and energy
efficiency. This is the 18th year that these
awards have been presented. The winners
were recognized in January at the
ASHRAE Winter Meeting in San Fran-
cisco. Plaques are also awarded to the
building owners for their support of in-
novative technologies.
The ASHRAE Technology Awards, es-
tablished in 1981, were originally known
as the ASHRAE Energy Awards. In 1991,
the name was changed to reflect the in-
clusion of indoor air quality and innova-
tion in the award’s criteria.
The winning projects are selected
through chapter, regional and interna-
tional contests by judges picked for their
expertise in the respective categories.
The Technical, Energy and Govern-
ment Activities (TEGA) Committee at
ASHRAE coordinates the competition
and judges the entries on the following
criteria: energy efficiency, indoor air
quality and thermal comfort, innovation,
operation and maintenance, cost effec-
tiveness and quality of presentation.
Presented here is a brief look at each
winning project. Starting with this issue,
the projects will be featured individually
in ASHRAE Journal through December.
The following article was published in ASHRAE Journal, March 1998. © Copyright 1998 American Society of Heating, Refrigerating and Air-Conditioning Engineers, Inc.
It is presented for educational purposes only. This article may not be copied and/or distributed electronically or in paper form without permission of ASHRAE.
M a r c h 1 9 9 8
A S H R A E J o u r n a l
4 7
Advertisement in the print
edition formerly in this space.
4 8
A S H R A E J o u r n a l
M a r c h 1 9 9 8
To address the disparate heating needs of the supercenter’s
grocery section and the rest of the store, Mukesh Kumar
Khattar chose to use an integrated water loop heat pump
system.
The 1998 Winners
Cate
Cate
Cate
Cate
Categor
gor
gor
gor
gory 1 - Commercial Buildings
y 1 - Commercial Buildings
y 1 - Commercial Buildings
y 1 - Commercial Buildings
y 1 - Commercial Buildings
First Place (New): Wayne S. Evans, Member ASHRAE, The
Hiller Group
Evans designed the mechanical systems for an expansion of
the Educational Testing Service’s campus in New Jersey. The
first phase includes two office buildings, each with 105,000 ft2
(9755 m2) of office space. A 13,000 ft2 (1207 m2) mechanical
equipment room in the basement of one building serves both
buildings and has the capacity to serve a future third building.
The project utilizes electric rotary screw chillers and a ther-
mal energy storage system that produces ice during the low-cost
off-peak hours. The ice melts during the day to replace or supple-
ment the normal source of chilled water and supplies 20% of the
total ton hours needed on a design cooling day. The use of the ice
storage saves operating costs and allows periodic maintenance of
the chiller in the cooling season. The low-temperature air allowed
smaller ductwork and AHUs to be installed which reduced con-
struction and fan operating costs. The system has a simple pay-
back of 3.1 years and a life-cycle payback of 5.2 years.
Second Place (New): Mukesh Kumar Khattar, P.E., Mem-
ber ASHRAE, Electric Power Research Institute
Khattar designed an innovative HVAC/refrigeration system
for a Wal-Mart supercenter in Oklahoma. The supercenter con-
tains 204,000 ft2 (18 951 m2) of grocery, retail, stock and office
space. The disparate heating needs between the grocery sec-
tion and the rest of the store presented a design challenge, which
Khatter addressed by using an integrated water loop heat pump
system. Features of the system include: space conditioning and
refrigeration on a shared water loop, a non-CFC dual-path wa-
ter source heat pump that dehumidified and cooled fresh air
separately from recirculated air, a desuperheater using refrig-
eration waste heat for water heating, and variable amounts of
fresh air controlled via CO2 and humidity sensors.
DOE-2 modeling predicted that the base case HVAC and
refrigeration use would constitute 5.06 million kWh (18 mil-
lion MJ) annually, while the energy used by the integrated sys-
tem was predicted to be only 3.90 million kWh (14 million
MJ)—a savings of 23%. The integrated approach to the
HVAC&R system created an energy-efficient and environmen-
tally responsible store.
Third Place (Existing): Cynthia A. Callaway, P.E., Mem-
ber ASHRAE, Kevin Davis, P.E., Member ASHRAE,
Southland Industries, and Arman Nehzati, Member
ASHRAE, Edison Envest
Callaway, Davis and Nehzati modified the systems of the
Chet Holifield Building in California, which was converted from
a manufacturing facility into general office space in 1974. The
six-story building has a total floor area of 1,054,420 ft2 (97 956
m2) of which 915,320 ft2 (85 033 m2) has to be conditioned.
The project’s goals were to address the issues of overall site
efficiency, outdoor air rates, employee comfort complaints and
electric utility bills. The design team added a more efficient
chiller and a 1.12 million gallon (4.23 million L) chilled wa-
ter storage tank to meet the facility’s cooling needs while shift-
ing most of the energy consumption to less costly off-peak
hours. The primary pumping system was converted to a pri-
mary-secondary system with variable speed secondary pumps,
which reduced the minimum horsepower from 150 hp to 15
hp (111 kW to 11 kW).
The air handling systems were modified by decommission-
ing one air handler, opening the isolation damper, reducing
the motor size and resheaving the remaining air handler, and
air balancing the system to the required airflow. The majority
1998 Technology Award Judges
• Ron Brown, P.E., Member ASHRAE, American Electric Power,
chair of ASHRAE Technical Committee (TC) 9.4, Applied Heat
Pump/Heat Recovery Systems.
• Lester Nakata, Member ASHRAE, Oahu Sales, Inc., chair of
1997-98 Refrigeration Committee and member of TC 10.07, Com-
mercial Food and Beverage Cooling Display and Storage.
• Ray Patenaude, P.E., Member ASHRAE, Alco Control Divi-
sion of Emerson Electric, 1997-98 Region XII Director and Re-
gional Chair, Multi-Disciplinary Standards Member.
• Kenneth Peet, P.E., Member ASHRAE, LSE Engineering,
member of TC 9.9, Building Commissioning.
• Thomas Reinarts, P.E., Member ASHRAE, Keller & Gannon,
vice chair of the Technical, Energy and Government Activities
Committee (TEGA).
• Jack Roberts, P.E., Fellow ASHRAE, Fanning, Fanning and
Associates, Inc., member of TC 4.10, Indoor Environmental
Modeling, TC 4.6, Building Operation Dynamics, and TC 4.2,
Weather Information.
• William Strunk, Member ASHRAE, The Trane Company, past
chair of TEGA.
• Pam Conway, Member ASHRAE, URS Greiner, Inc., special-
izes in preconditioned air systems including ethylene glycol pip-
ing distribution systems and centralized thermal energy storage.
M a r c h 1 9 9 8
A S H R A E J o u r n a l
4 9
A S H R A E T E C H N O L O G Y A W A R D S
of light fixtures were retrofitted, which produced savings of
1.21 million kWh (4.36 million MJ) annually. A DDC system
was installed to control the AHUs, chiller plant and thermal
energy storage system. The project resulted in a 29% reduc-
tion in energy consumption that saves $433,130 annually in
electric bills.
Category II – Institutional Buildings
Category II – Institutional Buildings
Category II – Institutional Buildings
Category II – Institutional Buildings
Category II – Institutional Buildings
First Place (New): Blair Thomas McCarry, P.E., Member
ASHRAE, Keen Engineering Company
McCarry designed an HVAC system for a 390,000 ft2 (36
230 m2) library building in Ontario, Canada that includes an
underfloor supply air distribution system, ice storage system,
low temperature supply air system and dynamic thermal stor-
age. Heating is provided through heating water heat exchang-
ers. The unique underfloor system uses a low pressure, floor
plenum approach with an access floor consisting of removable
panels that provide easy access to wiring and equipment. The
underfloor system provides good indoor air quality and lower
cooling energy usage. The systems also create a drier interior
condition to support the preservation of the books. The ex-
posed concrete ceiling absorbs radiant heat during the day, and
on high cooling days the fans use outdoor air to purge the heat
during the night.
Simulations indicate that the ice storage and low tempera-
ture air systems would save $250,000 (Canadian dollars) in
capital costs and save $20,000 in operating costs annually. For
more information about this project, see page 78.
Second Place (New): Ross D. Montgomery, P.E., Member
ASHRAE, Siebe Environmental Controls
Montgomery designed the HVAC system for the Manatee
Education Center in Florida. This campus consists of a 103,114
ft2 (9579 m2) elementary school and a 166,162 ft2 (15 436 m2)
middle school. The campus operates under parameters set forth
by the Collier County Schools Energy Conservation plant.
Montgomery chose the more energy-efficient ice storage tech-
nology instead of a traditional chiller plant design. The ice stor-
age system makes it possible to substantially decrease the inte-
rior humidity level, which is especially necessary in Florida. A
DDC system is programmed to operate the AHUs and unit ven-
tilators only during the school day hours.
The system saves $47,000 annually in energy costs. Because
Blair Thomas McCarry designed an underfloor supply air
distribution system for a 390,000 ft2 (36 230 m2) library
building. Removable panels provide access to the underfloor
wiring and equipment, resulting in flexibility for adding new
computers and other equipment.
David Dinse replaced the two-pipe chilled water system at a 26-year-old high school with a geothermal heat pump
system, geothermal heat exchanger and variable flow pumping.
Wayne S. Evans designed the mechanical system for two
office buildings owned by the Educational Testing Service.
Evans used a system with two rotary screw chillers and 16
ice storage tanks that has a simple payback of 3.1 years
and a life-cycle payback of 5.2 years.
See Tech Awards, Page 51
5 0
A S H R A E J o u r n a l
M a r c h 1 9 9 8
Advertisement in the print
edition formerly in this space.
M a r c h 1 9 9 8
A S H R A E J o u r n a l
5 1
A S H R A E T E C H N O L O G Y A W A R D S
the electric utility offered an incentive payment, the simple
payback is about 1.5 years.
Honorable Mention (Existing): William P. Taillie, Mem-
ber ASHRAE, Genesee Heating
Taillie designed a retrofit of the Sisters of Mercy
Motherhouse in New York. The 230,824 ft2 (21 443 m2) facil-
ity was built in the 1930s and is used as a school, nursing home
and convent. The retrofit changed the conventional vacuum
return system so that when the heat demand is low, the vacuum
on the return system reduces the pressure in the boilers and
eventually creates a vacuum in the boilers themselves. There-
fore, the boilers, under high vacuum, produce steam at tem-
peratures lower than 150°F (66°C) and still comfortably heat
the building.
The lower boiler temperatures reduce standby loss and the
shorter burner running times save electricity and reduce equip-
ment wear. The lower temperature also uses less fresh water
make up which reduces the amount of chemicals used. A DDC
controls the boilers and the vacuum pumps. The cost of adding
boiler controls to the boilers in vacuum was $8,600. The facil-
ity is saving $9,437 per year, which is a simple payback of
0.91 years.
Cate
Cate
Cate
Cate
Categor
gor
gor
gor
gory IV – Industrial F
y IV – Industrial F
y IV – Industrial F
y IV – Industrial F
y IV – Industrial Facilities or Processes
acilities or Processes
acilities or Processes
acilities or Processes
acilities or Processes
First Place (Existing): Alfred E. Guntermann, P.E., Fellow
ASHRAE, Guntermann Engineering
Guntermann designed a replacement chiller system for a
large industrial facility in Connecticut that manufactures foam
rubber pillows and mattresses using refrigeration units to pro-
duce –20°F (−28°C) glycol, which freezes the latex foam com-
pound. The amount of chiller energy to make a pillow or mat-
tress includes aluminum molds that are glycol-to-latex rubber
heat exchangers, latex rubber compound, pump energy and
dead load glycol. Chiller capacity was increased from 180 tons
to 240 tons (633 to 844 kW). Since the new screw compres-
sors are more reliable than the original reciprocating compres-
sors, the manufacture was able to utilize the full 240 tons (844
kW) to increase production.
The installed cost for the new screw chiller system with a
variable speed drive, evaporative condensers, two new me-
chanical equipment rooms, ventilation systems, ammonia de-
tection systems, plus piping modifications was $800,000. The
annual cost of the original chillers was $235,100 as compared
to the new system’s $85,491 annual cost. The $149,625 an-
nual savings provide a 5.35 year simple payback. Also, the
annual production rate was doubled by increasing the pump-
ing system for an additional $135,000. The new system would
have an annual energy cost of $238,817 compared to the origi-
nal chiller’s equivalent annual cost of $522,747. The combined
initial cost of $935,000 and annual savings of $283,930 pro-
vides a payback of only 3.29 years.
Honorable Mention (Existing): Brian O’Donnell, Member
ASHRAE, Robert N. Greenwald, P.Eng., Member
ASHRAE, Prism Engineering, Ltd.
O’Donnell and Greenwald designed an energy management
retrofit for the Vancouver Operations Centre in Vancouver,
B.C. that was constructed in 1969 with a floor area of 1,006,000
ft2 (93 457 m2). The building holds 4,500 employees with
some areas of the building continuously occupied. The retro-
fit was implemented on the building’s lighting, HVAC and con-
trol systems. New T8 fluorescent lamps, high efficiency Metal
Halide fixtures and lighting controls were installed resulting
in an energy reduction of 43% of the previous lighting de-
mand. Reducing the lighting load also reduced heat gain to the
interior, which lowered its cooling load by 15%.
The dual-duct HVAC system was converted to a VAV sys-
tem, 28 variable speed drives were installed on supply and re-
turn fans, solar film was added to the windows to allow four
rooftop units to be shut down and the building automation sys-
tem was expanded by 150 points.
The total retrofit cost was $1.9 million (Canadian dollars).
The electrical utility contributed $750,000 as part of their de-
mand side management program. Post-retrofit reduction in costs
for 1996 were $555,800. The result is a simple payback of two
years after the utility rebate.
Cate
Cate
Cate
Cate
Categor
gor
gor
gor
gory
y y
y y V – Pub
V – Pub
V – Pub
V – Pub
V – Public
lic
lic
lic
lic Assemb
Assemb
Assemb
Assemb
Assembly
First Place (New): Robert Towell, P.E., Member ASHRAE,
Robert Towell & Associates
Towell designed an HVAC system for the Trans World
Dome’s addition at America’s Center in St. Louis. The 1.7
million ft2 (157 930 m2) exhibition hall and football stadium
includes the exhibit floor, meeting rooms, truck dock, admin-
istrative offices, spectator seating, restrooms and concessions.
The building layout was very favorable for a reverse return
piping arrangement. The cooling plant includes six 1,250 ton
(4396 kW) and one 500 ton (1758 kW) water-cooled centrifu-
gal refrigeration machines with individual chilled and con-
denser water pumps. Luxury suites have their own air-condi-
tioning units so that the suites can be used for special functions
without starting a larger system.
The heating system incorporates a two-stage heat exchanger
with the second stage designed to sub-cool the condensate to
150°F (66°C), resulting in 10% less steam consumption. Roof-
mounted fans provide a smoke control system that furnishes
one million cfm (471 900 L/s) for exhibit floor space exhaust.
The fans are also used for general ventilation.
Harry John Boody used a total systems design approach
for a three-level 12,936 ft2 (1200 m2) student housing apart-
ment building to create an energy efficient, environmen-
tally-sensitive structure with good IAQ.
Tech Awards, From Page 49
5 2
A S H R A E J o u r n a l
M a r c h 1 9 9 8
Robert Towell designed an HVAC
system for the Trans World Dome sta-
dium and exhibition hall. The over-
hanging band near the top provides
a location for supply air ductwork to
the upper seating and a horizontal
outside air intake underneath.
Honorable Mention (Existing): James Dawson, P.Eng.,
Member ASHRAE, Rose Technology Group, Ltd.
Dawson designed the retrofit for the London Regional Art
and Historical Museums, which contain over 20,000 artifacts.
The goals of the project were to improve space conditions,
minimize energy consumption and maintenance costs without
impacting the aesthetics of the interior or exterior of the facil-
ity. The most difficult challenge was to install hot water piping
while the gallery was in operation and without disrupting ceil-
ing and art gallery wall areas. Meticulous planning and special
features such as drain pans under piping and coils in gallery
walls were used to satisfy the unique needs of the museum.
The building’s humidity and dehumidification systems could
not maintain the 50% rh needed to preserve the artifacts. The
project team installed a new compressed air atomizing system
to provide economical humidification. Other aspects of the
retrofit include installing a gas-fired hydronic heating system,
adding new ductwork to allow free cooling and adding a mo-
torized isolation valve to the chilled water system to lower the
supply water temperature. Energy savings in 1996 were
$169,460. The payback of the total project cost is projected to
be five years.
Cate
Cate
Cate
Cate
Categor
gor
gor
gor
gory
y y
y y VI – Residential
VI – Residential
VI – Residential
VI – Residential
VI – Residential
First Place (New): Harry John Boody, Member ASHRAE,
Energy Innovations by Harry Boody
Boody designed the systems for a three-level 12,936 ft2
(1200 m2) student housing apartment building in Greensboro,
N.C. The total conditioned space is 103,488 ft3 (2 930 780 L).
Boody used a total systems design approach to create a com-
fortable, energy efficient and environmentally-sensitive struc-
ture. Energy saving features of the apartments include sealing
windows with a foam rubber material, custom fitting each piece
of insulation and using 1.5 ton (5.28 kW) heat pumps and a
low velocity duct system for each apartment.
To ensure good indoor air quality, bathroom fans were re-
placed with ERV exhaust air outlets. Indoor stale air is ex-
hausted across the energy core, thereby reclaiming the exhaust
energy into the pre-filtered incoming fresh air. The fresh air is
then fed directly into the HVAC system return plenum to be
distributed throughout the apartment. The additional cost to
implement this total systems design was $21,720, which in-
creased the mortgage payment by $213 per month. However,
monthly energy and interest tax savings were $223. The project
is expected to have a tax-free return on investment of 10%
over the life of the mortgage.
Cate
Cate
Cate
Cate
Categor
gor
gor
gor
gory
y y
y y VII –
VII –
VII –
VII –
VII – Alter
Alter
Alter
Alter
Alternati
nati
nati
nati
native and/or
e and/or
e and/or
e and/or
e and/or
Renewable Energy Use
Renewable Energy Use
Renewable Energy Use
Renewable Energy Use
Renewable Energy Use
Second Place: Thomas A. Talley, P.E., Member ASHRAE,
T.A. Talley, Jr. and Co.
Talley designed the HVAC retrofit for a 60,000 ft2 (5574
m2) office building that was built in 1973 in Virginia. The origi-
nal HVAC system consisted of an all-electric water source heat
pump system with closed-circuit cooling tower and electric
boiler. The replacement system consists of a closed loop, ver-
tical bore, geothermal heat pump system with a geothermal
borefield located beneath the parking lot. By using the exist-
ing piping system, the new geothermal heat pumps were re-
placed on a unit-by-unit basis and required only minimal shut-
down of the HVAC system. The replacement of the units re-
duced maintenance costs by $125,000 per year. The removal
of the tower and boiler further reduced maintenance costs. The
total cost to replace the system was $585,000; total annual sav-
ings are $192,000 resulting in a simple payback of three years.
Third Place: David Dinse, P.E., Member ASHRAE, Ten-
nessee Valley Authority
Dinse designed the replacement heating and cooling system
for a high school in Tennessee. The 160,000 ft2 (14 864 m2)
school was built in 1971 and used a two-pipe chilled water
system for cooling and electric resistance heat. The replace-
ment system consists of a geothermal heat pump with a closed
loop geothermal heat exchanger and variable flow pumping.
The annual energy and maintenance savings for the school are
$37,000 resulting in a simple payback of six years. The school
system is so pleased with the performance of the new system
that they have installed the system in two other locations.

ASHRAE JOURNAL
M a r c h 1 9 9 8
A S H R A E J o u r n a l
5 7
By Larry K. Haakenstad
Member ASHRAE
and
Steven T. Tom, Ph.D., P.E.
Member ASHRAE
O
ne of the most popular open communication protocols for
building automation systems is the ANSI/ASHRAE Standard
135-1995: BACnet™ - A Data Communication Protocol for Build-
ing Automation and Control Networks. This open protocol stan-
dard was approved by ASHRAE and adopted by ANSI in 1995.
Systems using this communication protocol have been installed
to integrate components from different manufacturers. New and
existing installations use BACnet for all aspects of communica-
tion, including workstation, field panel, custom application con-
troller and unitary controller communications and are commonly
referred to as native BACnet systems.
This article reviews reasons to use an open protocol stan-
dard and specific reasons why BACnet works for the building
automation industry. It then describes projects that have been
implemented using native BACnet controllers at every sys-
tem level. These projects include integration of controllers
from different manufacturers using BACnet as the communi-
cation protocol of choice.
Why choose an open protocol standard?
First, an owner needs to decide whether or not to purchase
a control system that uses an open protocol. The entire con-
trols industry is wrestling with the issue of interoperability.
Using an open protocol makes it easier for control compo-
nents manufactured by one company to interoperate with con-
trols supplied with equipment or controls made by a different
company. An open protocol simplifies integration with build-
ing systems such as fire alarm, security, access control, etc.
The owner also needs to decide whether the open protocol
should also be a protocol standard. An open protocol can be
any protocol that a company or an individual chooses to pub-
lish. It does not have to be monitored by any entity and can be
changed at any time. An open protocol standard is published
by a governing body and adopted by a national or international
standards body. Any changes to this protocol are typically pub-
lished for public review and must be approved by the govern-
ing body. An open protocol that is also a standard ensures long-
term stability of the protocol with no undue influence from com-
panies or individuals.
Deciding to adopt an open protocol means keeping options
open for future expansions or partial replacements. Today’s
proprietary communication protocols used by most manufac-
turers handle communications adequately within their own pro-
prietary network, and customers can be reasonably certain the
system can be expanded in the future—but only if equipment
is purchased from the same vendor. The problem arises if a
customer wants to do business with a different manufacturer
when it’s time to expand the existing system.
It is difficult to make two systems with different proprietary
communication protocols talk to each other. The cost and the
custom programming required is far beyond the resources of
most building owners. Similarly, replacing all of the existing
controls with an entirely new system is usually cost prohibi-
tive. Instead, the owner must choose between buying expan-
sion systems from the vendor who installed the original sys-
tem or installing a stand-alone system for the new addition,
complete with a separate front-end computer interface. In ad-
dition to the difficulties of training operators in multiple sys-
tems, the lack of interoperability makes it impossible to take a
facility-wide approach to electrical demand limiting, heating
and cooling optimization, and similar energy saving strategies.
Because of these difficulties, many customers are interested
in the interoperability capabilities provided by an open proto-
col. Even building owners who are satisfied with their current
vendor’s service may be interested in open protocols to pre-
Using Native BACnet Systems
In Open Protocol Installations
Larry K. Haakenstad is the director of sales for Alerton Tech-
nologies, Inc. in Redmond, Wash. His background includes the
design and application of DDC systems, software design and
customer support.
Steven T. Tom, Ph.D., P.E., is the director of technical infor-
mation for Automated Logic Corporation in Kennesaw, Ga.
His background includes facility design and operation at mul-
tiple locations for the U.S. Air Force.
About the Authors
See Haakenstad, Page 60
Issues and Benefits
The following article was published in ASHRAE Journal, March 1998. © Copyright 1998 American Society of Heating, Refrigerating and Air-Conditioning Engineers, Inc.
It is presented for educational purposes only. This article may not be copied and/or distributed electronically or in paper form without permission of ASHRAE.
5 8
A S H R A E J o u r n a l
M a r c h 1 9 9 8
Advertisement in the print
edition formerly in this space.
Advertisement in the print
edition formerly in this space.
6 0
ASHRAE Journal
M a r c h 1 9 9 8
serve their options for future expansion. Building managers who
use a competitive bid process to award contracts for control
system expansion find that specifying an open protocol is the
only way to get true competition and interoperability for fol-
low-on work. While it seldom makes sense to mix primary con-
trol system manufacturers within a single project, specifying
an open protocol on a current project keeps the door open to
competition on future projects.
Why would an owner use BACnet?
Once the owner decides to adopt an open communication pro-
tocol, the next decision is “which protocol to choose?” BACnet
and LonWorks are in widespread use, but they are not the only
open protocols available. CAB, PROFIBUS, BatiBus, EIB—there
are many open protocols which are being proposed for use in the
building automation industry.
An open protocol should be powerful and robust, capable of
meeting all future communication needs, as well as the present
needs throughout all system levels. Any communication protocol
which doesn’t meet these criteria should be eliminated from fur-
ther consideration. BACnet passes this test because of the range
of communication networks it supports, from high speed Ethernet
LANs to low cost MS/TP device networks. BACnet can be used
by an automation system at all system levels.
The high-speed capabilities of BACnet give a system room
for future growth, while its flexibility in networking options
allows it to be used in small zone controller subnets. Ethernet
capability allows connection directly to wide area networks
(WANs) that link multiple campus-wide LANs. The fact that
BACnet does not impose a set hierarchy on the control system
layout gives manufacturers the flexibility to match the cost and
performance of the controls to the needs of the application.
BACnet’s object-oriented services provide powerful tools
for interconnectivity, because the program was designed from
the outset to foster interconnectivity in a large building auto-
mation system. Therefore, it provides methods to share complex
information such as alarms and scheduling, as well as basic in-
put/output (I/O) point data. BACnet also allows prioritized com-
mands, which allow a fire alarm system to override a tempera-
ture control system and allow an emergency control panel to over-
ride both systems.
BACnet’s open structure and object-oriented commands en-
ables developers to provide enhancements or features, while still
maintaining full interoperability for all core operations. If use
of a new control feature becomes widespread and there is a need
for it to be standardized among vendors, ASHRAE provides a
procedure for it to be adopted as a standard BACnet object or
service.
BACnet is a widely accepted, non-proprietary open protocol
standard. Companies began announcing their support for BACnet
even before the final draft of the standard was released. The fact
that ASHRAE developed BACnet plays a significant role in this
acceptance. ANSI perceived BACnet to be a significant devel-
opment and adopted it as a protocol standard within months of
acceptance by ASHRAE.
The non-proprietary nature of this standard is important to
owners, because no one company or consortium will have undue
influence on the future development of the standard, nor will any
company have “inside knowledge” of upcoming changes. An open
committee that included representatives from industry, academia
and government developed BACnet. The standard is kept on a
“continuous maintenance” status, meaning that changes can be
proposed at any time. The BACnet committee meets semi-annu-
ally to consider these proposals, and any changes they feel should
be incorporated into the standard are published for public re-
view and comment. This open process offers no advantage to
any one competitor and ensures that BACnet will continue to
grow and evolve.
BACnet Projects
Thousands of projects have been implemented using the
BACnet communication protocol. Many of these projects have
Figure 1: Buckbee-Mears Corporation BACnet installation.
Figure 2: West Valley Acord Ice Center BACnet installation.
Haakenstad, From Page 57
M a r c h 1 9 9 8
ASHRAE Journal
6 1
B U I L D I N G A U T O M A T I O N
used BACnet as the integration protocol
between equipment from different manu-
facturers. This trend shows that BACnet
can be used to integrate systems from
multiple manufacturers. Projects also
utilize BACnet as the protocol of choice
at the operator workstation all the way
down to the unitary controllers.
450 Golden Gate
One of the largest BACnet installations
is the 450 Golden Gate project in San Fran-
cisco. This project at the Phillip Burton
Federal Building includes installation of
nearly 1000 native BACnet controllers and
a native BACnet Ethernet network for
communication to the operator worksta-
tions. The project includes integration with
multiple manufacturers’ equipment and in-
tegration with systems other than the
HVAC system. This project will be cov-
ered in a future issue.
Buckbee-Mears Corporation
Buckbee-Mears Corporation in
Cortland, N.Y., expanded its state-of-the-
art, high-tech manufacturing plant to ac-
commodate a demand for two new pro-
duction lines. The control system instal-
lation in this expansion uses BACnet as
the communication protocol for all
controllers (see Figure 1). Control is pro-
vided for multiple air-handling units,
makeup air-handling units, reheat coils,
steam heat exchangers, boilers and chill-
ers. Native BACnet controllers are also
installed on heat pumps and Variable Air
Volume (VAV) boxes in the expansion.
An Ethernet network provides the
BACnet data link layer to connect the op-
erator workstation with the network/global
controller. The network/global controller
communicates over a BACnet MS/TP
LAN to all custom application controllers
and all unitary controllers. Custom appli-
cation controllers are installed on all air-
handling units and makeup air-handling
units and are used for hot water control
and chilled water control. Unitary control-
lers are installed on the water source heat
pumps and VAV boxes.
Each native BACnet air-handler con-
troller provides stand-alone control for the
unit. This stand-alone control includes
modulating the chilled water valve and the
steam reheat valve, modulating the econo-
mizer, start/stop of the fan and modulat-
ing the inlet guide vanes. Each controller
senses temperatures, HEPA filter status,
fan status and total airflow via air moni-
toring stations. Precise control is necessary
because of the clean room environment
they supply. Similar control is provided for
makeup air-handling units. Hot water and
chilled water control monitors tempera-
tures, starts and stops pumps and modu-
lates valves as needed
Native BACnet unitary controllers are
installed on each water source heat pump
and each VAV box in the expansion.
Each heat pump controller is a stand-
alone unit and provides control of the heat
pump fan, compressor and reversing
valve. Control of these outputs is based
on occupancy, zone temperature and
zone set point. Discharge air temperature
from the heat pump is also sensed to as-
sure the heat pump is operating correctly.
Each VAV unitary controller provides
control of the VAV box damper and heat-
ing coils. An onboard flow sensor provides
airflow indication to assure minimum and
maximum airflow set points are followed.
Zone temperature sensors provide feedback
for control to zone set point. All control
logic is internal to the unitary controller that
communicates all information using
BACnet over the MS/TP LAN back to the
network/global controller.
West Valley Acord Ice Center
Preparation for the 2002 Winter Olym-
pics is already underway. The Ice Center
in West Valley City, Utah, will be used as
a venue for skaters from all over the world.
A BACnet-based control system was in-
stalled to provide environmental and ice
making control for this facility (see Fig-
ure 2). The control system, which is in-
stalled on air-handling equipment and
VAV boxes, provides boiler control and
pump controls and interfaces with multiple
chillers from a different manufacturer us-
ing BACnet.
The operator workstation communicates
using BACnet over an Ethernet LAN to a
network/global controller and also to the
chiller interface panel(s). The network/glo-
Figure 3: Portsmouth
BACnet installation.
See Haakenstad, Page 64
6 2
A S H R A E J o u r n a l
M a r c h 1 9 9 8
Advertisement in the print
edition formerly in this space.
M a r c h 1 9 9 8
A S H R A E J o u r n a l
6 3
Advertisement in the print
edition formerly in this space.
6 4
A S H R A E J o u r n a l
M a r c h 1 9 9 8
bal controller communicates using BACnet
over an MS/TP LAN to the air-handler con-
trollers, boiler and pump controllers, and also
to the VAV box controllers. Every controller
provides stand-alone control and every con-
troller in the system communicates using
BACnet.
BACnet is used to implement an in-
terface between controllers supplied by
the controls manufacturer and controls
supplied by the equipment supplier. This
is an important factor for using open pro-
tocols. No custom hardware or software
needed to be developed for this integra-
tion. Both manufacturers provided
BACnet compatible equipment using the
same LAN type. The interface work was
simply a matter of establishing the ap-
plication parameters.
Portsmouth Municipal Complex
The Portsmouth Municipal Complex is
an eight building installation in Ports-
mouth, Va. This controls installation mixes
BACnet Ethernet LANs, BACnet MS/TP
Please circle the appropriate number
on the Reader Service Card at the back
of the publication.
Extremely Helpful ...................... 450
Helpful ..................................... 451
Somewhat Helpful ..................... 452
Not Helpful .............................. 453
LANs and BACnet Point-to-Point (PTP)
communication to reach all buildings in
the complex (see Figure 3). A single op-
erator workstation communicates via
BACnet and ties into the system via the
Ethernet LAN and also to the PTP modem
connection to remote buildings. This con-
trols installation shows the versatility of
BACnet as a communication protocol.
The civic center, jail, police headquar-
ters, judicial building and city hall are
interconnected using Ethernet and MS/
TP LANs. Modem connections using
BACnet PTP to offsite buildings allow
offsite communications to the Public
Health Building, Main Library and Hu-
man Services Building. Modems are
connected via PTP to the building con-
troller within each building. The build-
ing controllers use BACnet MS/TP
LANs to communicate to custom appli-
cation controllers in each building.
Control functions provided throughout
these buildings include chilled water and
hot water control, rooftop unit control, air
handler and chiller control. Night setback is
provided for all buildings and VAV box con-
trol is provided in those buildings that in-
clude VAV boxes. All controllers are com-
pletely stand-alone communicate using the
BACnet protocol and LANs.
Conclusion
The move to open protocols and
interoperability among vendors will
change the way business is done. All the
necessary elements are in place: strong
customer demand, a robust open standard
and manufacturer’s support of the stan-
dard. BACnet seems to provide a com-
plete solution to interoperability issues
for building owners.

Haakenstad, From Page 61
Advertisement in the print
edition formerly in this space.
Advertisement in the print
edition formerly in this space.
ASHRAE JOURNAL
7 6
A S H R A E J o u r n a l
M a r c h 1 9 9 8
The curved building on the right is the public library. The taller building is the attached office
tower.
By Blair McCarry, P. Eng.
Member ASHRAE
L
ibrary Square is an extensive civic project
consisting of a library, an office building,
retail space, and underground parking facilities.
This article describes the 36 230 m2 (390,000
ft2), seven-level library that opened in May 1995.
The project design was selected through an in-
ternational architectural design competition. The
mechanical systems had to be integrated into the
design while complying with the requirements
of ASHRAE/IESNA Standard 90.1: Energy Ef-
ficient Design of New Buildings Except Low-
Rise Residential Buildings.
Project Design
An underfloor supply air system serves the
library’s interior areas and four-pipe console fan
coil units serve the perimeter. The underfloor
supply air system uses a low-pressure, floor ple-
num approach with an access floor consisting
of 600 mm × 600 mm (2 ft × 2 ft) removable
panels. The panels provide easy access to wir-
ing and equipment located in the floor plenum.
Low temperature air (7°C [45°F]) from the main
air-handling unit is ducted to the floor plenum
to VAV boxes and floor fan units (FFU are simi-
lar to fan-powered boxes). These units blend
filtered local return air and low temperature,
VAV-controlled air that discharge into the open
floor plenum at approximately 17°C (63°F).
Very high induction swirl floor diffusers (200
mm [8 in.] in diameter) create a comfortable up-
ward motion of air which supports the natural
motion of heat rising from people, computers
and lights. The warm stratified return air is col-
lected through openings in the structural slab
into return ducts in the floor plenum of the floor
above. This approach conditions the occupied
zone below 2 m (6 ft to 6 in.) and allows heat to
accumulate at the upper stratified zone. The
ventilation in the occupied zone is very effec-
tive because much of the people-generated pol-
lutants tend to rise and are not mixed in the room.
Outdoor air volumes and the CO2 levels in
the return air are continuously monitored to
verify indoor air quality. Fiberglass-free pre-fil-
ters and bag filters (85% efficient) are used with
space provided for the future addition of absorp-
tive filters if needed.
Innovative Approaches
The underfloor supply air system was se for
Innovative Underfloor System
Innovative Underfloor System
Innovative Underfloor System
Innovative Underfloor System
Innovative Underfloor System
Blair McCarry, P.Eng. is a senior vice presi-
dent and technical director of Keen Engineer-
ing Co. Ltd. in Vancouver BC, Canada. He has
been involved in the consulting mechanical en-
gineering industry for over 25 years.
About the Author
This project won in
This project won in
This project won in
This project won in
This project won in
the category for
the category for
the category for
the category for
the category for
Institutional
Institutional
Institutional
Institutional
Institutional
Buildings
Buildings
Buildings
Buildings
Buildings
1998
ASHRAE
Technology
Award
See McCarry, Page 79
The following article was published in ASHRAE Journal, March 1998. © Copyright 1998 American Society of Heating, Refrigerating and Air-Conditioning Engineers, Inc.
It is presented for educational purposes only. This article may not be copied and/or distributed electronically or in paper form without permission of ASHRAE.
M a r c h 1 9 9 8
A S H R A E J o u r n a l
7 7
Advertisement in the print
edition formerly in this space.
7 8
A S H R A E J o u r n a l
M a r c h 1 9 9 8
Advertisement in the print
edition formerly in this space.
M a r c h 1 9 9 8
A S H R A E J o u r n a l
7 9
A I R Q U A L I T Y
the rigid frame seismic bracing. With underfloor air, much of
the internal heat from people, lights and computers is allowed to
stratify, which significantly reduces the space cooling load.
The access floor provides a flexible approach to wiring man-
agement. The mechanical systems located in the floor were ar-
ranged to accommodate the book stacks that are seismically braced
to the floor system and to the compact shelving supports.
The exposed concrete structure, which is the finished ceil-
ing, is available to absorb interior radiant heat and further re-
duce the peak cooling load. The heat accumulated in the struc-
ture is purged at night during the cooling season. The curved
exposed structure also assists the indirect lighting to give very
even, low power lighting levels. The sprinkler piping is routed
through the floor plenum of the floor above to give a clean
ceiling appearance.
The low temperature air system was reviewed after consider-
ing that drier interior air conditions would assist in the pres-
ervation of the books in general. An ice storage system was
used to create the low temperature air while reducing the peak
electrical demand. Because of architectural design constraints,
the mechanical room is offset from the library. Therefore, the
supply and return air ducts for the library were trenched under
the parking levels. The smaller duct sizes that were needed be-
cause of the use of low temperature air led to reduced rock
excavation and a cost savings of $250,000.
The main supply and return fans utilize aerodynamic inlet
and outlet silencers that produce significant static regain from
the high annular velocity of the axial fans. The supply fan re-
gain is approximately 250 Pa (1 in. water gage) of static pres-
sure, which significantly reduces the fan power required.
The entry concourse for the facility has significant glazing
and skylights. This concourse is not directly heated or cooled,
but is ventilated by relief air from the library. Natural ventila-
tion in moderate weather is provided for with operable win-
dows at the lower levels, the constant opening and closing of
public doors, and the relief vents at high levels. The resulting
conditions are comfortable with minimal energy use.
Energy Efficiency
The building envelope complies with the energy budget of
Standard 90.1, which was a city bylaw requirement. The inte-
rior cooling load in the occupied zone below 2 m (6 ft to 6 in.)
is reduced by stratification. Approximately 30% to 50% of the
heat from various interior heat gains is allowed to rise out of
the occupied zone. Because the Vancouver weather is mild dur-
ing the summer, the stratified return air is generally greater in
temperature than the outside temperature and is relieved from
the library, thereby reducing the ton-hours required.
The computer simulations of the low temperature air and ice
storage system indicated an operating cost savings of $20,000 per
year due to a reduction in fan power and electrical demand charges.
Cost Effectiveness
The library was constructed within a civic project budget.
The low temperature air and ice storage systems reduced the
capital cost by $250,000 due to the reduction in the air han-
dling system and duct sizes, which decreased the amount of
rock excavation needed.
The access floor is an investment for future flexibility. The
investment is already proving its worth with the recent addition
of more computers, as well as wiring changes made in the li-
brary. The access floor cost premium is approximately $64/m2
($6/ft2). This cost is somewhat offset by savings of $32/m2 or
($3/ft2) in the initially planned architectural ceiling, wiring and
mechanical installation costs.
Conclusion
Library Square has been a very successful civic facility. Staff
and users of the library are satisfied with the mechanical sys-
tems. The underfloor supply air approach gives great tempera-
ture and indoor air quality conditions to the occupants. The
innovative mechanical engineering approach demonstrates the
benefits of complementary integration into the architectural,
structural and electrical design of the project.

The interior concourse
is the area between
the library and the
free-standing outer
wall. The concourse is
not directly heated or
cooled. Relief air from
the library is trans-
ferred into the con-
course to heat in the
winter and cool in the
summer.
Please circle the appropriate number on the Reader Service
Card at the back of the publication.
Extremely Helpful .....................................................462
Helpful ....................................................................463
Somewhat Helpful ....................................................464
Not Helpful .............................................................465
McCarry, From Page 76
The following article was published in ASHRAE Journal, April 1998. © Copyright 1998 American Society of Heating, Refrigerating and Air-Conditioning Engineers, Inc. 
It is presented for educational purposes only. This article may not be copied and/or distributed electronically or in paper form without permission of ASHRAE.
The following article was published in ASHRAE Journal, April 1998. © Copyright 1998 American Society of Heating, Refrigerating and Air-Conditioning Engineers, Inc. 
It is presented for educational purposes only. This article may not be copied and/or distributed electronically or in paper form without permission of ASHRAE.
The following article was published in ASHRAE Journal, April 1998. © Copyright 1998 American Society of Heating, Refrigerating and Air-Conditioning Engineers, Inc. 
It is presented for educational purposes only. This article may not be copied and/or distributed electronically or in paper form without permission of ASHRAE.
The following article was published in ASHRAE Journal, April 1998. © Copyright 1998 American Society of Heating, Refrigerating and Air-Conditioning Engineers, Inc. It is presented for 
educational purposes only. This article may not be copied and/or distributed electronically or in paper form without permission of ASHRAE.
The following article was published in ASHRAE Journal, April 1998. © Copyright 1998 American Society of Heating, Refrigerating and Air-Conditioning Engineers, Inc. 
It is presented for educational purposes only. This article may not be copied and/or distributed electronically or in paper form without permission of ASHRAE.
M a y 1 9 9 8
ASHRAE Journal
3 1
By Jonathan McHugh,
Patrick J. Burns, Ph.D.,
Associate Member ASHRAE
and
Douglas C. Hittle, Ph.D.
Fellow ASHRAE
lectric lighting and its associated cooling require-
ment consume 30% to 50% of the energy used in a
typical commercial building.1,2 The Energy Informa-
tion Agency3 estimates that
lighting U.S. commercial (office, retail,
hospital, etc.) buildings consumes be-
tween 205 and 321 billion kWh/yr., cost-
ing Americans between $15 and $23 bil-
lion annually. Electric lighting replacement
by daylighting using advanced glazings
(windows) offers the possibility of reduc-
ing the cooling load.
In addition to energy savings, some
evidence indicates that exposure to day-
light reduces stress.4 A post-occupancy
evaluation5 of daylit buildings found that
over 90% of those with offices near win-
dows had the right amount of sunlight as
opposed to 61% of people with more in-
terior offices. While construction costs
of commercial buildings are typically
around $150/ft2 and total utility costs are
about $1/ft2·yr, the salaries and overhead
for office workers are estimated at $150/
ft2·yr. Thus, it is important that any
daylighting strategy either enhances, or at the very least, does
not reduce worker productivity.
The Zero Energy Building
The building investigated here is a small 17,400 ft2 or (1,620
m2) two-story, commercial building (Figure 1). The building is
dubbed the “Zero Energy Building,” because it was designed
to be eventually self-sufficient in energy, i.e. to take zero en-
ergy from the electric and natural gas grids. Details of the HVAC
system are available elsewhere.6 This article describes the re-
sults of Phase I of the design effort, using advanced lighting
and HVAC strategies. The energy conserving features described
here add only 3% to the construction costs of the building.7
The Zero Energy Building was designed using load avoid-
ance rather than using alternative sources of energy. The walls,
roofs and floors would be insulated to a thermal resistance (R-)
values of 19°F · ft2· h/Btu (3.35°C · m2/W), 32°F · ft2· h/Btu
(5.64°C · m2/W); and 14°F · ft2· h/Btu (2.47°C · m2/W), respec-
tively. The windows would have a center of glass R-value of
8.1°F · ft2· h/Btu (1.43°C · m2/W) and an overall resistance of
5.5°F · ft2· h/Btu (0.97°C · m2/W). This is because the frame is
more conducting than the glass assembly of two low-emissiv-
ity (low-e) Mylar sheets sandwiched between two sheets of
glass. This proposed daylit building would have a window to
wall area ratio of 17.4%.
For maximum cooling capacity, an indirect-direct evapora-
tive cooling system was specified for the Zero Energy Building.
For only a few hours per year, this enhanced evaporative cool-
ing system would not meet the required cooling load. During
hot and humid periods, the water in the direct evaporative cooler
can be mechanically chilled using a ther-
mal energy storage system that sensibly
cools the air leaving the indirect evapora-
tive cooler. However, the thermal storage
system is not modeled here so that the
interactions between the HVAC system
and daylighting would be simplified.
Phase II of the effort would further exam-
ine a thermal storage system.
Though single story spaces can easily
be daylit using skylights and roof moni-
tors, these are only readily usable on
single story buildings. Since this design
was to be applicable to multistory com-
mercial buildings, skylights and roof moni-
tors were ruled out. Light pipes and fiber
optic daylighting systems also were not
considered, as it was desired to investi-
gate a simpler, less expensive alternative.
An interior-exterior specular light shelf
was chosen for several reasons: utilizing
direct beam light reduces the area of low-
R glazing, the exterior light shelf reduces the seasonal variation
of light entering the clerestory window and provides control of
sunlight entering the view window (more in the winter when the
heat is needed and less in the summer when it is not), which
eliminates much of the overheating typical in spaces with sig-
nificant daylighting.
The Energy Impact of Daylighting
E
About the Authors
Jonathan McHugh works on daylighting and energy man-
agement at the energy consultancy Energy Research, in
Dunedin, Colo.
Patrick J. Burns, Ph.D., works in alternative energy at Colo-
rado State University, Fort Collins, Colo. He is the founding
faculty advisor of the ASHRAE student section at the univer-
sity.
Douglas C. Hittle, Ph.D., is professor and director of the Solar
Energy Applications Laboratory at Colorado State University.
A post-occupancy
evaluation of daylit
buildings found that
over 90% of those with
offices near windows
had the right amount
of sunlight as opposed
to 61% of people with
more interior offices.
ASHRAE JOURNAL
The following article was published in ASHRAE Journal, May 1998. © Copyright 1998 American Society of Heating, Refrigerating and Air-Conditioning Engineers, Inc.
It is presented for educational purposes only. This article may not be copied and/or distributed electronically or in paper form without permission of ASHRAE.
3 2
ASHRAE Journal
M a y 1 9 9 8
The south-facing room geometry modeled for this building
is shown in Figure 2. This room measures 20 ft by 20 ft (6 m by
6 m) and has an 8 ft (2.4 m) dropped ceiling. A 3-ft (0.91 m) tall
view window that is 4 ft (1.2 m) above the floor extends the
entire 20 ft (6 m) width of the perimeter wall with mullions and
structural supports that occupy 20% of the nominal glazing
area. The 12-ft (3.6 m) long light shelf is a dropped ceiling that
has a specularly reflective Mylar film on its top surface. This
Mylar film is applied also to the ceiling and walls above the
light shelf and is illuminated by a 2-ft (0.61 m) tall by 20-ft (6.1 m)
wide clerestory window. The rear of the specular light shelf
opens up to the ceiling of the rear half of the room on the north
side of the room.
The specular light passage above the dropped ceiling main-
tains the interior direction of the light until the last bounce off
of a diffuse surface to spread the light downward. A daylighting
simulation without the view window indicates that the specular
light shelf lights nominally the
rear two-thirds of the room,
while the view window lights
the front one-third. Horizontal
mini-blinds are used on the
view windows during the win-
ter to control glare and to direct
the sunlight up onto the dif-
fusely reflecting ceiling for a
more even distribution of light
through the room. Perforated
mini-blinds are recommended
so occupants can see outside
even when the blinds are
closed.
The primary means of
daylighting the north rooms is
to provide a view to a large part
of the sky. The first floor rooms
facing north have a 3 ft (0.91 m)
high view window, a 2 ft (0.61
m) high clerestory window and
a 3 ft (0.91 m) high skylight that span the entire width of the
room. The second floor offices have two 3 ft (0.91 m) high
skylights. A cross-section of one of the north rooms can be
seen in Figure 1.
The lighting system is designed with a luminous efficacy of
80 lm/W (T-8 fluorescent lamps with dimmable electronic bal-
lasts) and fixture coefficients of utilization that range from 0.62
to 0.28 depending upon fixture type and room geometry. The
total connected lighting power necessary to provide an aver-
age 75 fc (750 lux) in the offices and 20 fc (200 lux) in the hall-
ways is 29.2 kW or 1.68 W/ft2. This lighting power density is
below the more stringent (whole building) method of comply-
ing with the ASHRAE/IESNA Standard 90.1-1989, Energy Ef-
ficient Design of New Buildings Except Low-Rise Residential
Buildings energy code. Given the credits for daylighting con-
trols, the adjusted connected power is about half of the allowed
lighting power budget. Dimming ballasts are used to optimize
the amount of energy savings possible from “daylight harvest-
ing,” i.e. providing only as much electric light as is necessary to
meet desired interior light levels. Though it costs more to pro-
vide dimming controls for fluorescent lights, fluorescent light-
ing provides four times as much light per input watt as does
incandescent lighting.
Predicting Daylight Inside Buildings
To predict the amount of daylight inside of buildings, two
questions must be answered: 1) how much direct beam and
diffuse light are available outside of the building throughout
the day and over the course of the year, and 2) what is the
spatial distribution and intensity of light inside the building
enclosure?
The weather data used herein for the whole building energy
analysis are the Typical Meteorological Year (TMY) data com-
piled by the National Climatic Center.8 Unfortunately, there is a
dearth of measured illuminance data available, so a model for
illuminance is used. To achieve
consistency between illumi-
nance and weather data, we
linked the thermal simulation to
the daylighting simulation by
using hourly TMY solar data
in the daylighting simulation.
The irradiance data are con-
verted to illuminance data us-
ing the luminous efficacy (lu-
mens/Watt) model of Perez.9
The illuminance data are
used in a ray tracing analysis to
distribute the incident light. Ray
tracing follows the path of a
“particle” of light from its ori-
gin in the “sky” (defined as a
plane just outside of the win-
dow) across the interior space
as it bounces from reflective
surface to reflective surface
until it is absorbed. Ray tracing
models are robust: radiative properties (reflection, transmission
and absorption) of any material can be modeled, only if prob-
abilities of reflection, transmission and absorption and their an-
gular variations can be described mathematically.
In particular, specular reflectors are modeled accurately us-
ing ray-tracing methods. A further discussion of this method
and a procedure for determining the accuracy of this method is
given in Maltby & Burns.10 McHugh describes how this method
is applied to calculate illuminances in a space.6 This method is
computationally intensive—the geometry modeled here with
approximately 100 surfaces requires the tracing of 1.2 million
photons for each position of the sun modeled. Separate runs
are performed for direct beam sunlight and diffuse skylight.
Since the diffuse light is independent of the position of the sun
(isotropic diffuse model), the number of diffuse runs was de-
pendent only on the number of positions modeled for the mini-
blinds. Each simulation requires about 10 minutes of computa-
tion time on a fast processor. Over 1,000 runs were performed to
Figure 1: Cross-section of the Zero Energy Building.
M a y 1 9 9 8
ASHRAE Journal
3 3
optimize the performance of the
daylighting design shown in Figure 2.
Any daylight simulation predicts the
illumination factor, defined as the ratio of
light transmitted through the “work plane”
(an imaginary surface located at a height
above the floor where work is performed),
to that incident outside. In an office, the
work surface is typically at the height of
the desktop. Here, the work plane is di-
vided into a regular 10 by 10 grid of sub-
surfaces to yield the spatial distribution
of illuminance. For this study, the subsur-
face size is 4 ft2 (0.37 m2). Where the illu-
minance level is low, it can be augmented
with electric lighting according to a con-
trol scheme. Millions of photons are emit-
ted from the “solar” surface, which repre-
sents the position of the sun at the par-
ticular date and time for the run.
A photon may pass through the win-
dow, then through the work surface (tal-
lied for the subsurface through which it
passes), and be reflected (prob-
abilistically) from the floor and the ceil-
ing before it again passes through a dif-
ferent subsurface (again tallied). It is even-
tually absorbed and tracing proceeds
with a new emission. Note that a photon
may be tallied more than once as it passes
through the work surface. Given the am-
bient diffuse and direct beam illumination
for every hour of a “typical” meteorologi-
cal year (TMY), this is multiplied by the
appropriate illumination factor which
specifies how much of the ambient light
passes through a given subsurface of the
work plane. Thus, for every hour of ev-
ery day, the footcandles of daylight on
each subsurface are available on all work
plane subsurfaces.
Predicting Whole Building
Energy Usage
The novel aspects of this approach are
the detailed daylighting calculations. For
this, a representative room is divided up
into nine lighting zones and the average
light level for each zone is compared to
the lighting set point, in this case 75 fc
(750 lux). Where a zone is underlit, elec-
tric lighting is used to achieve 75 fc (750
lux). A variety of lighting control strate-
gies could be used such as: on-off,
stepped lighting, continuous dimming;
and functions could be generated to de-
scribe the relationship between light out-
put and electrical input into the lighting
system. However, for simplicity’s sake, a
directly proportional relationship is used.
This yields the hourly fraction of electric
lighting that is displaced by daylighting
for the entire nine zones (room), which is
written to a file for each of the 8,760 hours
of the year for each class of room.
The Building Loads and System Ther-
modynamics (BLAST) program is then
used to calculate the energy used by the
entire building: lights, plug loads, and
HVAC system and plant. Using the
BLAST program, a direct-indirect evapo-
rative system and a conventional electric
chiller system are simulated. The BLAST
program accepts inputs that describe
building orientation and construction,
HVAC system type, and schedules of set
points, fan operation, light and plug loads.
Besides providing a thermal model of how
the building responds to these inputs and
weather data, BLAST accumulates these
loads to result in annual energy and peak
demand for each run.
The BLAST program was altered so
that the daylight fraction file is read, and
electric lighting loads are reduced accord-
ingly. Because both the daylight fractions
and the weather data used to calculate
solar thermal loads derive from the same
source, daylighting and electrical usage
are predicted coincident with HVAC sys-
tem performance. This enables the deter-
mination of the monthly peak demand and
the energy usage, thereby allowing ac-
curate estimates of energy (usage and
demand) cost savings to be made.
Results
Combining the results of a daylighting
simulation into an annual building energy
simulation captures the interaction of
daylighting with other building energy
mechanisms. A building energy simula-
tion also predicts the effect on electrical
demand. Electrical demand (in units of
kW) typically costs the building owner
as much as the cost of electrical energy
(in units of kWh).
The six-building/HVAC system con-
figurations considered are:
A. The base case. No clerestory win-
dows or skylights, but with an overhang
above the south-facing view windows,
electric lights are not dimmable and the
air-conditioning system uses a vapor-
compression chiller with an evaporative
condenser.
B. The same as Case A except that cool-
ing is provided by a direct-indirect evapo-
rative cooling system with a chiller
backup.
C. Daylit building with north skylights,
south clerestory windows with light
shelves, dimming (daylight harvesting)
controls on electric lighting, and a chiller
to provide cooling.
D. The same as Case C except that cool-
ing is provided by a direct-indirect evapo-
rative cooling system with a chiller
backup.
Figure 2: Daylighting geometry—south rooms.
E N E R G Y C O N S E R V A T I O N
3 4
ASHRAE Journal
M a y 1 9 9 8
E. The same as Case C except with
no daylight controls on lighting (i.e.
electric lighting power usage is the
same as Case A).
F. The same as Case C except with no
clerestory windows and skylights but
using the same reduction of lighting
power as in Cases C and D. Case F is
hypothetical since the elimination of clere-
story windows and skylights would af-
fect the amount of daylight available to
displace electric lighting.
As seen in Figure 3, daylight displaces
70% of the annual electric lighting usage.
As expected, most of the lighting sav-
ings occur in the middle of the day and in
the summer. Indeed, many hours exist
where no electric lighting is required.
Daylighting reduces chiller usage, but
only by 5%; the plug loads are slightly
less than the peak lighting loads and chiller energy consump-
tion is not that large due to the economizer operation. Thus, the
electric lighting savings dwarf the chiller energy savings. As
expected, evaporative cooling all but eliminates chiller energy
usage. However, since the evaporative cooling system cannot
provide cooling on the peak cooling day, the chiller size and
peak energy usage are approximately the same as without an
evaporative cooling system.
The heating energy results are initially surprising. One might
expect that boiler fuel consumption would increase under the
daylit case; the glazings are more thermally conductive than
the opaque wall assemblies and electric lighting internal gains
have been reduced. However, an additional 588 ft2 (55 m2) of
south-facing glazing in the daylit case admits more solar heat
gain which is coincident with the reduction in internal heat
gains from electric lighting.
In Case F with no clerestory windows and skylights, the
base case building has the same electric lighting load profile as
a daylit building, and the boiler usage, increases by 14% over
the base case, thus substantiating the solar gain hypothesis.
Conversely, if the daylighting geometry is used without light-
ing controls, the results given in Figure 3 (Case E) show that
boiler usage decreases by 11% over the base case; again illus-
trating that the daylighting geometry also provides significant
passive solar energy.
Boiler fuel use is also reduced for the evaporatively cooled
system. The higher airflow rates of an evaporative system al-
low higher supply air temperatures to provide the same amount
of cooling than for the supply air temperatures of a mechanical
cooling (chiller) system with lower flow rates. During the swing
season, the core zones in an evaporative system are cooled with
a greater flow rate of warmer air than would be with a chiller
system. Because the supply air temperature is higher for the
evaporatively cooled system, this supply air does not have to be
reheated as much in the perimeter zones. (A terminal reheat sys-
tem is used as an easy and convenient way to provide heat to
perimeter zones.) Thus the evaporatively cooled building uses
less boiler fuel because there is less reheating of cooled air.
The evaporative cooling system uses more fan energy (1.94
kBtu/ft2 [22 038 kJ/m2]) than its mechanical cooling counterpart
(1.14 kBtu/ft2 [12 950 kJ/m2]) since a greater volume of air is
necessary to remove the same cooling load due to the higher
supply air temperatures. Daylighting reduces the amount of
cooling loads due to electric lights, thus in Case C less fan
energy is used than in Case A, and in Case D less fan energy is
used than in Case B. Notice that in Case E, greater fan energy is
used than in any of the other chiller cooling cases—Cases A
and C, because without daylight controls on the electric light-
ing, this building must reject the heat from the sunlight entering
the clerestories and skylights and the heat of the electric lights.
Figure 4 shows the monthly peak demand for all cases. The
daylighting in the Zero Energy Building reduces electric de-
mand by eliminating the need for electric lighting for most of
the day. The effect is not as pronounced due to the small cool-
ing loads, but daylighting decouples the coincidence of cool-
ing and illumination needs. Due to this decoupling, the annual
peak (which drives power plant construction) is not only re-
duced significantly but shifted from the summer to the winter.
Without daylighting, the evaporatively cooled building has
a large demand spike in August, because for a few hours in the
summer, wet bulb temperatures are so high that the evaporative
cooler is unable to provide the required cooling. As a result, the
backup DX chiller is engaged, and the monthly demand is set
by these few hours of chiller operation. When evaporative cool-
ing is used in conjunction with daylighting, on the hot sunny
days when the chiller is needed, the demand by the chiller is
offset by the reduced electrical and cooling loads of the electric
lighting. Thus, daylighting enhances the value of evaporative
cooling to electric utilities interested in reducing their summer
peak.
Relatively low energy costs, for Fort Collins, Colo., were
used to predict annual energy costs. Annual energy usage costs
are, for the various cases, in $/ft2-yr: a) 0.714, b) 0.660, c) 0.538,
d) 0.500, and e) 0.726. The operating costs are lowest for the
Figure 3: Annual energy end uses from BLAST results.
M a y 1 9 9 8
ASHRAE Journal
3 5
building that is evaporatively cooled and
daylit, Case D. Daylighting the building
has a much greater impact on operating
costs than the addition of evaporative
cooling. This corroborates the results of
elimination para-metrics as discussed in
Ternoey et al.11—reducing internal loads
in commercial buildings will have the larg-
est impact on reducing energy costs.
Case E, the building designed for
daylighting with clerestory windows and
skylights but without the lighting con-
trols, costs the most to operate. This
points to the necessity of following a
daylighting project through to
the end. Scrimping on lighting
controls, as often happens as a
building project is nearing
completion, can produce a
building that is more costly to
operate than one which is not
carefully designed.
Conclusions
A novel daylighting design
has been presented that utilizes
beam radiation, thereby avoid-
ing the classic problem of over-
heating, while simultaneously
displacing over 70% of the an-
nual electric lighting load. The
novel aspects of the design are: 1) geom-
etry, including a specular light shelf, an
exterior reflector and an overhang over a
view window, 2) advanced glazings (low-
e and high R-value, yet passing more than
50% of the visible light) and 3) evapora-
tive cooling. The simple payback of the
energy conservation measures listed here
is about 13 years. Though a building con-
structed now should last until the 22nd
century, energy efficiency design features
with more than a 10-year payback are of-
ten eliminated in the design process. How-
ever, the cost-effectiveness of such de-
signs can be increased as follows:
• Over time, the cost of dimming bal-
lasts should drop as the technology ma-
tures.
• Judicious use of dimming controls
should also be considered. The luminaires
closest to the windows are not needed most
of the time during the work day; a simple
on-off control may capture the most sav-
ings whereas a dimming control may be
more appropriate for a luminaire at an in-
termediate distance from the windows.
Since the productivity benefits from
daylighting and evaporative cooling are
hard to quantify, the building community
in general has not assigned a monetary
value to these benefits. A multi-disciplin-
ary approach that elevates the importance
of occupant satisfaction with temperature,
humidity, air quality, lighting quality,
daylighting quality and view of the out-
doors may allow these aspects to be
quantified.
Acknowledgments
We would like to thank William Seaton
from the national headquarters of
ASHRAE and Joseph Wojek of the Rocky
Mountain Chapter of ASHRAE for their
support of this work. The visionary sup-
port of the “Zero Energy Building” con-
cept by the Public Service Company of
Colorado resulted in this work and gave
us the opportunity to work with Jack
Brinkley, the lead architect who was able
to take our engineering concepts and
mold them into an aesthetic building.
Thanks also are due to William Emslie and
John Bleem of Platte River Power Author-
ity, sponsors of a DEED scholarship from
the American Public Power Association.
We are also indebted to Toni Smith at
Colorado State University and the
BLAST support office at the University
of Illinois for the assistance rendered on
understanding the intricacies of BLAST.
References
1. Ne’eman, E., Sweitzer, G., and Vine, E.
1984. “Office Worker Response to Lighting
and Daylighting Issues in Workspace Envi-
ronments: a Pilot Survey,” Energy and Build-
ings, Vol. 6, pp. 159–171.
2. Robins, C. 1986. Daylighting Design and
Analysis, Van Nostrand.
3. Energy Information Agency. 1992. “Light-
ing in Commercial Buildings,” US Department
of Energy publication DOE/EIA-0555(92)/1,
also see http://www.eia.doe.gov/bookshelf/
consumer.html.
4. Hollich, F. 1979. The Influence of Ocular
Light Perception on Metabolism in Man &
Animal, New York: Springer-Verlag.
5. Heerwagon, J., et al. 1991. “Energy Edge
Post-Occupancy
Evaluation
Project: Final Report,” U.S. De-
partment of Energy Contract #
DE-AC06-89RLL11659. Seattle,
Wash.
6. McHugh, J., P. Burns, D. Hittle,
and B. Miller, 1992. “Daylighting
Design Via Monte Carlo,” Devel-
opments in Heat Transfer, HTD-
Vol. 203, ASME, pp. 129–136.
7. Miller, B., et al. 1992. “Initial
Energy Conserving Design of a
Low Energy Office Building,” Pro-
ceedings, ASME Solar Energy
Conference, Maui, April 5–9,
1992.
8. National Climatic Center. 1981. Typical
Meteorological Year User’s Manual TD-9734:
Hourly Solar Radiation - Meteorological Ob-
servations. Asheville, N.C.
9. Perez, R., et al. 1990. “Modeling Daylight
Availability and Irradiance Components from
Direct and Global Irradiance,” Solar Energy,
Vol. 44, No. 5, pp. 271–289.
10. Maltby, J. and P. Burns, 1991. “Perfor-
mance, Accuracy, and Convergence in a Three-
Dimensional Monte Carlo Radiative Heat
Transfer Simulation,” Numerical Heat Trans-
fer, Part B, Vol. 19, pp. 191–209.
11. Ternoey, S., et al. 1985. The Design of
Energy Responsive Buildings. New York: John
Wiley & Sons.

Figure 4: Electrical demand impacts of daylighting.
Please circle the appropriate number on
the Reader Service Card at the back of
the publication.
Extremely Helpful...................... 450
Helpful .................................... 451
Somewhat Helpful .................... 452
Not Helpful .............................. 453
E N E R G Y C O N S E R V A T I O N
This project won in
the category for
Alternative
and/or Renewable
Energy Use
1998
ASHRAE
Technology
Award
ASHRAE JOURNAL
5 2
A S H R A E J o u r n a l
M a y 1 9 9 8
he Daniel Boone High School is a
160,000-ft2 (14 864 m2) facility lo-
cated in Washington County, Tenn.
The school was completed in 1971
and serves approximately 1,100 students.
This project involved replacing the heat-
ing and cooling system serving the entire
school. The original system used a two-pipe
chilled water system (R-11 chiller) for cooling
and electric resistance heat. Lighting, build-
ing envelope or other building modifications
were not within the renovation’s scope.
The school system was interested in com-
fort, energy efficiency and low maintenance
in the final project design. This project gave
the Technology Advancements group of the
Tennessee Valley Authority (TVA) an op-
portunity to test and monitor variable flow
pumping in a large geothermal heat pump
application.
Project Design
The basic design concept is a central
closed-loop ground heat exchanger as a heat
sink/source for the extended-range water-
source heat pumps in each zone. The design
criteria included the ability to provide simul-
taneous heating and cooling of individual
zones. The building featured a “pod” design
with fixed ceilings and limited attic space that
required piping runs inside the finished space.
The following design options were evaluated
by TVA and considered by the owner:
• Water loop heat pump (WLHP) with electric
boiler.
• WLHP with gas boiler.
• WLHP with electric thermal storage.
• Geothermal Heat Pump (GHP): A WLHP with
a closed loop geothermal heat exchanger (GHX).
• Four-pipe system using a natural gas en-
gine-driven chiller and boiler.
• Energy savings from variable flow pumping
were considered for all WLHP options.
The GHP system with variable flow pumping
was chosen. The GHX consists of 320 boreholes,
each 150 ft (46 m) deep. Each borehole contains
300 ft (91 m) of 0.75 in. (19 mm) diameter polyeth-
ylene pipe. The boreholes are placed in sections
of 20 holes at 15-ft (5 m) centers, and 20 ft (6 m)
spacing between sections. Each section is valved
to facilitate purging and allow isolation in the
unlikely event of a leak. The 8 in. (203 mm) sys-
tem supply and return lines enter the school
through the existing mechanical equipment room.
The 160,000 ft2 (14 864 m2) school has a central core area surrounded by five circular pods.
The geothermal heat exchanger is located in the lawn in the foreground.
Geothermal System for School
David R. Dinse, P.E.
Member ASHRAE
T
About the Author
David R. Dinse, P.E., is presently a project
manager in Technology Advancements, TVA’s
research organization. He is a member of
ASHRAE’s Technical Committee 6.8, Geo-
thermal Energy Utilization.
The following article was published in ASHRAE Journal, May 1998. © Copyright 1998 American Society of Heating, Refrigerating and Air-Conditioning Engineers, Inc.
It is presented for educational purposes only. This article may not be copied and/or distributed electronically or in paper form without permission of ASHRAE.
M a y 1 9 9 8
A S H R A E J o u r n a l
5 3
Controls and Innovative Approaches
Parasitic pumping in WLHP and GHP systems has consider-
able potential for energy savings. Traditional designs incorpo-
rate constant operation of circulation pumps, which can sub-
stantially increase energy use. This system utilizes a pair of
two-speed circulating pumps, each sized at approximately 80%
of the system capacity. The circulation pumps are staged as
follows: Stage 1: one pump at 1150 rpm; Stage 2: one pump at
1750 rpm; Stage 3: two pumps at 1750 rpm. To ensure adequate
system flow and optimum performance, the pumps are con-
trolled by a combination of loop flow and system differential
pressure using a programmable logic controller.
Each terminal heat pump unit uses a two-way valve to stop
flow through the heat pump when not in use. (A small amount
of bypass in the loop is maintained by eliminating the two-way
valves on several small, strategically placed units.) As building
load decreases, heat pumps cycle off, the flow rate decreases
and pressure differential increases until the controller reduces
the pumping by one stage.
As building load increases, flow rate increases, differential
pressure decreases, which brings on an additional pumping
stage. In all but peak conditions, one pump on high speed will
carry the building, providing acceptable system redundancy.
The basic system schematic is illustrated in Figure 1.
Energy Efficiency
For two years prior to the renovation, energy use averaged
3,481 MWh (kWh · 103) per year. Annual energy use for the GHP
system was projected at 2,232 MWh. The renovation was sched-
uled for completion during the summer of 1995; however, a de-
lay allowed for only two thirds of the GHX to be installed before
the 1995–96 winter heating season. The system operated through
the bitterly cold winter on the partial ground loop. The ground
loop was completed in April 1996. Energy use for the 1996–97
school year (July to June), the first year on the completed retro-
fit, was 2,298 MWh. Figure 2 shows the relationship of energy
usage to degree days for two years prior to retrofit, and two
years after (including the one year with the partial GHX).
Cost Effectiveness
Water loop heat pumps were chosen as a base case for the
retrofit conditions in order to provide simultaneous heating
and cooling with a two-pipe system. A base case was devel-
oped using a boiler, a cooling tower and WSHPs. Analyses of
the base case and alternate systems were accomplished using
an hourly analysis model. The model was calibrated to actual
energy use and weather data prior to the renovation. Energy
costs for the base case were estimated at $164,000 per year. The
energy costs for the installed system were estimated at $135,000
per year, for an annual energy savings of $29,000.
A preliminary feasibility study estimated the maintenance
cost for the GHP system to be $0.05/ft2 per year less than the
boiler/tower design. This $8,000 savings would include boiler,
cooling tower, and heat exchanger maintenance as well as tower
chemicals and makeup water usage. Total annual savings were
estimated at $37,000.
Using the actual energy costs of $139,000 for the 1996–97
Figure 2: Annual energy use.
Figure 1: Basic system schematic.
school year, the annual savings would be $33,000 per year over
the base case. Based on the energy costs for 1996–97 of $139,000
(with 4,455 heating degree days) the system should be able to
meet the original projection of $135,000 per year for a normal
year (4,143 degree days for the Bristol, Tenn. area). Figure 3
shows the relationship of energy costs to degree days before
and after retrofit. (Electric utility rates were constant for the
period.)
The GHX cost was $451,000 including a $100,000 change
order to cover unexpected borehole casing costs. TVA pro-
vided $104,000 in direct funding plus the system monitoring
costs. The costs for a conventional boiler, cooling tower, plate-
frame heat exchanger and associated pumping and controls
were estimated at $150,000. The incremental cost to the school
system was $197,000. (The cost estimate does not include ex-
tending the natural gas line to the facility if a gas boiler were
specified. This could have added substantial costs.)
Using the estimated savings of $8,000 and the actual 1996–
97 energy costs savings (compared to a boiler/tower base case)
H E A T P U M P S
5 4
A S H R A E J o u r n a l
M a y 1 9 9 8
Figure 3: Annual energy cost.
a simple payback of six years is achieved. Using the projected
operation and maintenance costs for a normalized weather year
reduces the payback to a little more than five years. The system
is presently monitored to validate its operation costs and fine-
tune its performance.
Conclusion
This project demonstrates the marriage of two energy-effi-
cient technologies: variable flow pumping and geothermal heat
pumps. Also, the project introduced regional well drillers and
mechanical contractors to the closed loop ground heat ex-
changer and variable flow pumping concepts. The school sys-
tem is so pleased that they have employed the technology in
two other locations. In a new construction application, a sig-
nificant credit could be taken for substantially reducing the
mechanical equipment room requirements, which would further
reduce the system payback.
Acknowledgments
The final project was a joint effort involving the Johnson
City Power Board, TVA, the Geothermal Heat Pump Consor-
tium, the Washington County School Board, local consultants,
architect, Tony Street and engineer, Ronald Shuttle.

Please circle the appropriate number on the Reader Service
Card at the back of the publication.
Extremely Helpful................................................... 462
Helpful ................................................................. 463
Somewhat Helpful ................................................. 464
Not Helpful ........................................................... 465
Advertisement in the print
edition formerly in this space.
ASHRAE JOURNAL
M a y 1 9 9 8
A S H R A E J o u r n a l
5 7
he 1998 Annual Meeting, held in Toronto from Fri-
day, June 19, to Wednesday, June 24, features an
innovative and varied technical program, the instal-
lation of new officers, four continuing education
courses, technical tours and many Society business and tech-
nical sessions. The ASHRAE headquarters hotel and technical
meeting site is the Sheraton Centre Toronto Hotel. This will be
the site of the bookstore, registration, plenary session,
president’s luncheon, continuing education courses and most
committee meetings.
Special Events
The Meeting officially opens with the Plenary Session on
Saturday from 3:30 to 5 p.m. President Don Holte will present
the State-of-the-Society, and ASHRAE members will be recog-
nized for their outstanding contributions to the arts and sci-
ences of HVAC/R.
The Welcome Party will follow on Saturday from 6:30 to 8:30
p.m. at Casa Loma. Dubbed Toronto’s “castle on the hill,” the
Casa Loma features unique architecture, elegant furnishings,
secret passageways, towers, and an 800-foot (244 m) long tun-
nel. It is surrounded by six acres (2.4 ha) studded with foun-
tains, sculptures and gardens. The setting for the Welcome
Party is the Great Hall, Library and Conservatory.
The President’s Luncheon takes place on Monday from 12:30
to 2 p.m. President-elect George Jackins will present his 1998-99
presidential theme, and the 1998/99 officers and new Board of
Directors will be installed.
On Tuesday, the Life Members’ Luncheon is held from noon
to 1:30 p.m. The Inaugural Banquet is that night from 6:30 to
11:30 p.m.
Registration
Toronto Sheraton Centre, Sheraton Hall (Lower Concourse)
Registration is required for all meeting participants. ASHRAE
meeting registration will be open during the following hours:
Friday, June 19 ............................................... 11 a.m. to 4 p.m.
Saturday, June 20 ............................................. 8 a.m. to 6 p.m.
Sunday, June 21 ............................................... 7 a.m. to 5 p.m.
Monday, June 22 .............................................. 7 a.m. to 5 p.m.
Tuesday, June 23 .........................................7:30 a.m. to 5 p.m.
Wednesday, June 24 ..............................7:30 a.m. to 10:15 a.m.
ASHRAE Bookstore
Toronto Sheraton Centre, Sheraton Hall (Lower Concourse)
More than 300 books, meeting papers and other recent pub-
lications are available for purchase in the ASHRAE Bookstore
located in the Sheraton. This exhibit was arranged to inform
members of HVAC&R technical literature available from ASHRAE
and other publishers. The ASHRAE Bookstore will be open
during the following hours:
ASHRAE
Annual Meeting Preview
T
The following article was published in ASHRAE Journal, May 1998. © Copyright 1998 American Society of Heating, Refrigerating and Air-Conditioning Engineers, Inc.
It is presented for educational purposes only. This article may not be copied and/or distributed electronically or in paper form without permission of ASHRAE.
5 8
A S H R A E J o u r n a l
M a y 1 9 9 8
Friday, June 19 ............................................... 11 a.m. to 4 p.m.
Saturday, June 20 ............................................. 8 a.m. to 5 p.m.
Sunday, June 21 ............................................... 7 a.m. to 5 p.m.
Monday, June 22 .............................................. 7 a.m. to 5 p.m.
Tuesday, June 23 .........................................7:30 a.m. to 5 p.m.
Wednesday, June 24 ............................... 7:30 a.m. to 1:30 p.m.
There will be an Info Center in the Bookstore where visitors
can preview ASHRAE CD-ROMs, other electronic products
and the ASHRAE Home Page.
Technical Program
The Toronto technical program consists of three technical
sessions, one poster session, 45 seminars, 25 symposia, 36
forums and one public session on green buildings. The pub-
lished papers from this meeting will be available for purchase
online from ASHRAE’s Document Shop on the ASHRAE Home
Page at www.ashrae.org.
Technical Tours
Canada Life Building—Breathing Wall
Monday, June 22, 2:30 to 3:30 p.m. (Code #34) and
Monday, June 22, 3 to 4 p.m. (Code #35)
The Canada Life Building, located a short walk from the
Sheraton Centre, features a Breathing Wall developed by
Wolfgang Amelung of Genetron Systems and Michael Dixon,
Ph.D., horticultural science professor at the University of
Guelph. Approximately one half of the ground floor conference
room wall consists of plants. Air is drawn from the room through
20 feet (6.1 m) of porous lava rock and delivered to the room air
conditioning unit for redistribution—passing through the sur-
face growth, which is continually sprayed with water from an
integral collecting pond. Thus, the air is cleaned, oxygenated
and revitalized. This wall serves as a possible prototype for
much larger installations in full building applications.
Axis Logistics Refrigerated Warehouse
Tuesday, June 23, 1:30 to 4:30 p.m. (Code #36)
You will be taken by motor coach to Milton, Ontario, to a
state-of-the-art ammonia refrigeration project devoted to re-
ceiving, storing and distributing foods. Flooded-evaporator air
units supply cooling. All refrigerant lines are run on the roof,
lending a clean look to the installation and improving ease of
inspection and maintenance.
Toronto Convention Centre
Tuesday, June 23, 1:30 to 4:30 p.m.
The Toronto District Heating and Cooling Corporation
(TDHC) is constructing a new district cooling plant in the new
Metro Toronto Convention Centre. The plant is designed to
provide the chilled water needs of up to half of the Railway
Lands East development site, including the Convention Cen-
tre. Environment-friendly absorption chillers powered by TDHC-
generated steam at one of its three principal plants will generate
the plant’s chilled water. Further, the plant will not use conven-
tional cooling towers for heat rejection, but rather use lake wa-
ter to cool the condenser side of the absorption chillers.
Continuing Education Courses
All ASHRAE courses carry CEU and PDH credits, which can
be applied toward maintaining P.E. registration. To register for
one of the following four courses, complete the appropriate
section on the meeting registration form. All courses are held at
the Sheraton Centre.
Understanding and Specifying Basic BACnet™
Systems (42)
Friday, June 19, 8:30 a.m. to 4 p.m.
6 PDHs
This seminar is suitable for those who have already taken
the three-hour BACnet short course. The course is designed to
prepare students for understanding and writing specifications
that use BACnet standards. The instructor is David Fisher,
Member ASHRAE, president of PolarSoft.
System Selection and Report (43)
Saturday, June 20, 12:30 to 3:30 p.m.
3 PDHs
This course focuses on factors to be considered in the HVAC
system selection process. Students will learn system selection
criteria, selection goals, constraints on system option and vari-
ous systems including all-air systems, air-and-water systems
and unitary systems. Students will also learn what information
to include in system selection reports. The instructor is David
Elovitz, P.E., Fellow ASHRAE, a consulting energy systems
engineer with Energy Economics.
Life-Cycle Cost Analysis (44)
Sunday, June 21, 2 to 5 p.m.
3 PDHs
Life-cycle cost analysis provides building professionals with
the tools needed to compare and choose the best economic
alternative when evaluating project alternatives with different
first-costs and long-term operating costs. This course describes
life-cycle costs analysis methods, reviews discounting of cash
flows and discusses the effects of inflation and the use of
supplemental economic indicators. Software used for life-cycle
costs will also be demonstrated and discussed. The instructor
is Gene Meyer, P.E., Member ASHRAE, director of the Pollution
Prevention Institute and extension mechanical engineer at Kan-
sas State University.
Variable-Air-Volume Design for Acceptable Indoor
Air Quality (45)
Monday, June 22, 2 to 5 p.m.
3 PDHs
This course describes control techniques that enable VAV
systems to maintain acceptable IAQ, including the practicality
of commissioning and maintaining the systems. The course will
also present a new model in system configuration to address
the issues of efficiency, IAQ and maintainability. The instruc-
tors are Richard Pearson, P.E., Fellow ASHRAE, principal of
Pearson Engineering, and William Coad, P.E., Fellow ASHRAE,
chair of McClure Engineering Associates.

ASHRAE JOURNAL
M a y 1 9 9 8
A S H R A E J o u r n a l
3 9
By Scott E. Mayes
Member ASHRAE
and
Tom Ruisinger
hether produced by na-
ture or humans, ozone is
one of the most powerful
disinfectants available.
Properly applied, it destroys most, if not
all, bacteria, viruses and other pathogenic
organisms.
Ozone is an unstable form
of oxygen. In the upper atmo-
sphere, it is contained in the
much-publicized “ozone
layer.” In this layer, the sun’s
ultraviolet light forms ozone
by splitting oxygen molecules
into atoms. Some of these at-
oms combine with separate
oxygen molecules to form
ozone.
Natural and artificial pro-
cesses manufacture ozone in
the lower atmosphere. Light-
ning is the most familiar way
ozone is naturally manufac-
tured. Some artificial sources
of ozone include electric motors, copiers,
laser printers and fluorescent lights.
Ozone in Water Treatment
In 1857, Werner Siemens developed a
method of producing ozone by silent elec-
trical discharge. His invention paved the
way for ozone’s use in water treatment,
including the first full-scale application
of ozone in drinking water treatment in
1906.
Ozone was first used in cooling tower
water treatment in the late 1970s when
government and private concerns con-
ducted research on its effective use.
Today, ozone is gaining rapid accep-
tance in hospitals, commercial office build-
ings and industrial plants for a wide range
of applications including cooling tower
water treatment, food and food process-
ing, waste water cleanup, smoke removal,
swimming pools and spas, drinking and
bottled water, and pulp and paper bleach-
ing. Ozone is used where reliable biologi-
cal control is needed and residual chemi-
cal compounds are undesirable.
When ozone reacts with an organic,
the byproduct is oxygen and an oxidized
form of the organic. In addition, unused
ozone naturally and quickly decays to
oxygen. These factors make using ozone
for biological control an attractive choice.
Ozone in a Cooling System
Ozone is an excellent biocide. It oxi-
dizes not only bacteria, but also organic
food sources for those bacteria. For ex-
ample, in one study, ozone killed existing
algae in the cooling tower basins and
sidewalls. A mat of algae over 0.25 in. (6
mm) thick was allowed to grow in a cool-
ing tower basin. When ozone was applied
and the oxidation reduction potential
(ORP) level maintained at 750 millivolts,
the algae turned from bright green to dark
green within one day, dark green to brown
within four days and sloughed off within
a week.
Maintaining an ORP above 500 milli-
volts generally is necessary to maintain
an acceptable bacteria count. In the
study, the ORP was lowered gradually
Using Ozone
For Water Treatment
from the standard 750 millivolts. Below
500 millivolts, bacteria and algae growth
was essentially uncontrolled. In a cool-
ing tower properly treated with ozone,
total bacteria counts of 103 are achieved
routinely. The clarity of the water rivals
that of the best-maintained swimming
pools.
Scale control in a cooling system is
important for efficient operation. Ozone’s
primary contribution to scale control is
the fact that it is an excellent biocide.
Scale adheres to a biological layer, often
called slime. Cooling systems
properly treated with ozone will
have no slime layer for scale
particles to adhere.
Maintaining water quality is
also essential to maintaining a
scale-free system. At higher
cycles of concentration, cal-
cium and carbonate will precipi-
tate from solution to suspen-
sion as the most common form
of scale, calcium carbonate. In
a clean system, these scale par-
ticles will settle in the low ve-
locity area of the cooling sys-
tem—often the cold water ba-
sin of the cooling tower. Re-
moval of suspended minerals by
blowdown, filtration or physical cleaning
may be necessary.
In general, maintaining a positive
Langelier Saturation Index (LSI) of 1.5 to
W
About the Authors
Scott Mayes is a product manager at the
Marley Cooling Tower Company and is
the chairman of ASHRAE Technical
Committee 3.6, Corrosion and Water
Treatment.
Tom Ruisinger is a consultant on water
treatment and cooling tower performance
issues. He has been involved in the de-
sign, research and application of ozone
for cooling tower water treatment for 10
years.
Figure 1: Ozone generation by corona discharge.
The following article was published in ASHRAE Journal, May 1998. © Copyright 1998 American Society of Heating, Refrigerating and Air-Conditioning Engineers, Inc.
It is presented for educational purposes only. This article may not be copied and/or distributed electronically or in paper form without permission of ASHRAE.
4 0
A S H R A E J o u r n a l
M a y 1 9 9 8
Figure 2: Air or oxygen is passed through
the gap between two conductors, which re-
sults in some of the oxygen converting to
ozone.
2.5 in the circulating water allows reason-
able water savings while keeping scale
deposition to a minimum. Water veloci-
ties, temperatures of the heat transfer
surfaces and system configuration also
affect the tendency of a system to form
and accumulate scale.
Generally, ozone is not considered a
corrosion inhibitor. However, experience
based on corrosion studies performed
on over 75 sites across the country—
some with over eight years of coupon
analysis—indicate corrosion rates in a
cooling water system can remain well
within industry acceptable limits.
Most of these sites operate with mild
steel corrosion rates, measured by
coupon analysis, of less than 2.5 mils
per year (mpy). Copper corrosion
rates average less than 0.3 mpy, with
some so low they cannot be measured
on a 90-day coupon. Extremely soft
waters that cannot be cycled up, or
waters with high levels of chlorides
will require the use of corrosion inhibi-
tors to maintain acceptable corrosion
rates by industry standards.
For example, on one tower installa-
tion the copper corrosion rates ap-
proached 1 mpy. This system had soft
water, a low heat load, a large water
volume and major leaks in the system.
This combination kept the water from
cycling to normal hardness levels.
A commercially-available copper
corrosion inhibitor was introduced
into the system in a single dose and
the corrosion rates remained accept-
able throughout the year. After the leaks
were corrected, cycles of concentration
elevated and corrosion rates decreased
to acceptable levels.
A clean system will have lower corro-
sion rates due to less micro-biologically-
induced corrosion. Maintaining a hard or
alkaline water quality where calcium car-
bonate has a tendency to precipitate re-
sults in a less corrosive water than a soft
or acidic water. Removing the precipitated
solids from the water reduces the occur-
rence of under-deposit corrosion.
Ozone, although an excellent treatment
option, does not work as a stand-alone
treatment on all systems. High heat ex-
changer skin temperatures can cause
scale to adhere in a manner that ozone
cannot prevent.
Well water may be so hard that it can-
not run through the system even one time
without scaling. In the following example,
a cooling tower cools electrical leads for
a foundry. Although the makeup water
source is city water, it is drawn from wells.
The LSI of the makeup water is 2.75. This
high LSI coupled with the high skin tem-
perature of the electrical leads, caused an
unacceptable scaling on these leads.
The amount of ozone required to treat
a cooling water system is dependent on a
number of factors: water flow rate to the
tower, water volume, water temperature
(higher temperatures shorten the life of
ozone), bacteria count and organics in the
incoming water, and organics in the air
(cooling towers clean the air well).
Waters that are high in organic con-
tent, such as river or “gray” water (prima-
rily treated sewage), are sometimes used
as makeup water. These waters require
significantly larger amounts of ozone than
the normal city water used in most HVAC
and light industrial systems. This is be-
cause the city water treatment process
has already removed the bacteria present
in river or gray water, which reduces the
ozone demand.
In this case, the scaling reduced the
water flow, increasing temperature and
scale deposition until the water passage
was totally blocked. Partially softening
the makeup water reduced the scaling ten-
dency adequately on this system and
actually resulted in overall cost savings.
Manufacturing Ozone
Ozone for use in cooling water treat-
ment is made by corona discharge or ul-
traviolet light. Corona discharge involves
generating an electric field between two
conductors. The ultraviolet method uses
ultraviolet light to break the bond between
oxygen molecules. Some of these oxygen
radicals then combine with other oxygen
molecules to form ozone. Figure 1 shows
a simplified reaction. For most cooling
water applications, corona discharge is
the method of choice because ultra-
violet light produces less than 0.5%
ozone versus about 1.5% for corona
discharge for the same energy input.
Production of ozone using corona
discharge occurs when a high-energy
electric field exists between two con-
ductors (with gas containing oxygen
between the conductors). Typically a
4,000 to 10,000 volt electrical potential
is placed on two conductors spaced
about 0.3 to 0.6 in. (10 to 15 mm) apart.
Air or oxygen is then passed through
this gap with the result that some of
the oxygen is converted to ozone
(Figure 2).
A typical generator produces about
1.5% ozone by weight for air. Using
90% or higher oxygen concentrations
instead of air will generate up to 13%
ozone by weight depending on gas
flows and cooling efficiency. The en-
ergy required to produce a pound of
ozone is about 11.5 kW using air and is
about 4.5 kW using oxygen. Most of the
energy input (80% to 90%) is converted
to heat and must be removed by some
form of cooling.
How an Ozone Generator Works
The main components of an ozone
system are the gas feed preparation sys-
tem, the generator and the contacting and
delivery system (see Figure 3).
Clean, dry feed gas (air or oxygen) is
important to ozone generator operation.
Water vapor in the air combines with ni-
trogen and forms nitric acid. In air with a
dew point above −40°F (−40°C), the nitric
acid formed will not be enough to depress
the pH of the circulating water, but it usu-
ally will corrode the electrodes.
M a y 1 9 9 8
A S H R A E J o u r n a l
4 1
Using an air compressor with a pro-
duction capacity of at least twice that of
the air consumption of the generator pro-
longs the life of the air compressor. A high
quality air compressor minimizes mainte-
nance and downtime. Using oil-free com-
pressors where practical helps to mini-
mize the chance of getting oil in the ozone
generator. An auto-drain on the compres-
sor tank automatically removes water
condensed in compression.
Because more than 80% of the electric-
ity used in the production of ozone is con-
verted to heat, adequate cooling is impor-
tant. Common methods of cooling the
electrodes include air cooling, refrigerat-
ing and water cooling. With refrigeration,
a small refrigeration coil removes heat from
the electrodes. Cooling water generally
comes from one of three sources: the cool-
ing tower cold water basin, the makeup
water source or the chilled water loop. All
of these methods are effective at remov-
ing heat from the electrode. The genera-
tor manufacturer incorporates cooling
into the generator and can recommend
alternative methods if necessary.
Each manufacturer controls ozone pro-
duction differently. Three common ways
of control are using a potentiometer, ORP
controller or no control. With a potenti-
ometer the user must adjust the output
based on some method of determining
ozone requirements. With an ORP (oxida-
tion-reduction potential) controller, a
probe (similar to a pH probe) measures
the level of oxidants in the water. Al-
though this is not a direct measure of
ozone, ozone is the only oxidant normally
added to the system. The ORP controller
uses high and low set points to control
the production of ozone. The downside
of ORP is that the probe requires mainte-
nance to be accurate.
Figure 3: Major components of ozone water treatment system.
Generally, it is not recommended to op-
erate an ozone generator without moni-
toring or some form of automatic and
manual control. Usually, the ozone de-
mand varies significantly throughout the
cooling season. The demand may swing
from 10% of the generator capacity to
100% with the changing conditions of
outside temperature, heat load and organic
content of the air and water. Excess ozone
production wastes energy, can accelerate
corrosion and result in excessive off gas-
sing in the area of the distribution piping.
Methods to determine the ozone de-
mand include visually inspecting the tower
for algae and/or making actual bio-counts.
If there is algae growing in the water, there
is probably slime throughout the system,
which can be removed by increasing the
ozone output. Making bio-counts, usu-
ally by dip slides, is a 48-hour process,
which delays monitoring by two days.
Advantages of Ozone Water Treatment
• Reduced risk of Legionnaires Disease: ozone is an
extremely efficient biocide.
• Reduced operating costs: chemical and water
savings coupled with improved operating
efficiencies reduce system operating costs.
• No chemical handling, storage or discharge
problems. Ozone is generated on-site as needed.
• Automatic control insures adequate treatment.
Disadvantages of Ozone Water Treatment
• Initial capital expense—However, as the technology
of ozone generation and mass transfer improve,
systems that five years ago had paybacks of five to
six years now have paybacks of two to three years.
• Limitations of temperature and water quality:
1. Hot water temperatures above 120°F (48°C) and
cold water temperatures above 100°F (38°C)
should be avoided.
2. Plan to partially soften water using pH control or
other means to reduce scaling tendencies of
makeup waters with a LSI of 2.0 or higher.
C O O L I N G T O W E R S
4 2
A S H R A E J o u r n a l
M a y 1 9 9 8
The use of ORP, while an indirect
method of measuring ozone, is the most
common method of determining the
amount of ozone needed and produced.
This method minimizes the time required
from plant personnel, provides a constant
level of oxidant with changing conditions
and uses the least amount of energy to
maintain the proper ORP level. ORP sen-
sors are commonly placed in the side
stream. It is important that the water
sample passing over the probe is repre-
sentative of the amount of ozone going
to the heat exchanger equipment.
A typical contacting system consists
of a side-stream pump and a venturi educ-
tor (Figures 4 and 5). The water in which
the ozone is dissolved is usually a 2% to
7% side-stream of the circulating rate of
the tower. The side-stream pump suction
usually is placed somewhere close to the
supply to the heat load. The water is
pumped through the eductor where ozone
and water are mixed. Over 90% of the
ozone can be transferred to the water with
this type of mixer. From the eductor the
water containing ozone and the ozone-
depleted air are pumped to the cooling
tower cold water basin. Distribution nor-
mally is done by using a PVC pipe with
distribution holes at the louver face of
the cooling tower.
Telemetry is common and can be used
to remotely monitor the system status.
Several types are available and multiple
inputs allow monitoring of conductivity
and pH as well as ORP and fault lights.
The telemetry system is a data logger that
records data over several days. This data
can be examined to establish the “nor-
mal” rhythm of generator operation. Many
potential service problems such as fouled
probes or faulty blowdown valves can
be diagnosed by evaluating the data. This
minimizes downtime and emergency ser-
vice requirements.
Conductivity and pH controllers are
other peripheral devices installed on sys-
tems. These devices maintain water qual-
ity automatically. Maintaining water qual-
ity is important to prevent scale buildup
on heat exchange surfaces. The conduc-
tivity controller eliminates the need to
manually measure the conductivity and
blowdown to acceptable limits. Conduc-
tivity controllers are highly recommended
for any cooling tower system.
In some installations the ozone needs
to be injected into an indoor storage tank.
Because not all of the ozone dissolves in
the water, off-gas control is important to
prevent ozone concentrations from ex-
ceeding the OSHA limits of 0.1 for an eight-
hour time weighted average, or a 0.3 short-
term exposure limit.
The process of preventing ozone from
being released into closed spaces is
straightforward. Undissolved ozone is re-
moved from indoor tanks by venting cov-
ered tanks, adding a cover and vent to other
tanks, or adding a de-gas tank and vent in
other situations. If desired or needed, a
vent fan and ozone destruct device can
also be added.
Please circle the appropriate number on
the Reader Service Card at the back of
the publication.
Extremely Helpful...................... 454
Helpful .................................... 455
Somewhat Helpful .................... 456
Not Helpful .............................. 457
Figure 5: Ozone distribution/piping layout for a typical cross-
flow cooling tower cold water basin.
Conclusion
Using ozone in cooling tower systems
is an excellent method of water treatment.
In a large number of applications, ozone
can effectively replace chemicals and help
to maintain the high quality water needed
in cooling towers.
Bibliography
G. Coppenger, B. Crocker, D. Wheeler. 1989.
“Ozone Treatment of Cooling Water: Results
of a Full-Scale Performance Evaluation,” Cool-
ing Tower Institute Technical Paper No.
TP89-07.
K. Mortensen. 1996. “Comparison of Labo-
ratory and Field Observations: Ozone Water
Treatment for Cooling Tower Systems.”
ASHRAE Transactions. 102, Part 1: pp. 591-
599.
“Ozone Treatment for Cooling Towers—New
Energy and Water Saving Technology to Re-
duce Cooling Tower Operating Costs.” A Fed-
eral Technology Alert produced for the U.S.
Department of Energy by the Pacific North-
west Laboratory.

Figure 4: Typical ozone/water mixing using
a venturi eductor.
ASHRAE JOURNAL
5 2
A S H R A E J o u r n a l
J u n e 1 9 9 8
By Giuliano Todesco
Member ASHRAE
n the first half of the 20th century,
HVAC systems and fluorescent
lighting were developed to meet
indoor comfort needs. Reliable and
economic air conditioning was introduced
that, together with ventilation systems,
could distribute cooled and de-
humidified air anywhere in a
building. Similarly, the fluores-
cent lamp became a cheap and
reliable artificial light source.
Before the introduction of
mechanical HVAC equipment,
climate—not building style or
appearance—was the major de-
terminant of building form.1
Comfort was achieved through
passive means and architectural
features built into the design.
However, with the advent of
new technologies, architects
were no longer constrained by
the need to ensure that build-
ings had ample daylighting, re-
mained airy and cool in the sum-
mer and warm in the winter. Since
HVAC equipment and fluores-
cent lighting could satisfy com-
fort needs, architects could pur-
sue unrestricted designs without making
comfort part of the architectural design.
These innovations started a design
revolution. With the freedom to pursue
the architectural design as a pure art form,
the architect created a design and then
passed it on to the mechanical and elec-
trical designers to “fit” the equipment
needed to achieve comfort.2, 3 The design
process that at one time integrated all
design disciplines evolved into a sequen-
tial process.
The usual interaction between me-
chanical designers and architects no
longer occurred, which severely handi-
capped each discipline’s ability to con-
tribute to the overall design. The result
was buildings that were not designed to
coexist with the weather and were costly
to operate. Amory Lovins aptly stated that
modern buildings “are sealed boxes with
inoperable glazings—veritable solar ov-
ens that, with the aid of mechanical cool-
ing, were miraculously turned into refrig-
erators.”4
The problem was further compounded
by the tendency to oversize mechanical
equipment (based on the use of over-
stated building loads—i.e., lighting loads,
equipment loads and occupant densi-
ties—and repeated safety margins used
to calculate equipment sizes.)5, 6
These design practices resulted in
buildings that are energy intensive,
costly to operate and have a significant
effect on the environment. As an example,
a typical North American office building
that uses energy at a rate of 1350 MJ/
m2·yr (35 kWh/ft2·yr) displays an energy
cost of approximately $22/m2·yr ($2/ft2·yr)
and produces about 65 kg/m2·yr (2.7 lb/
ft2·yr) of equivalent CO2 emissions.7 An
efficient design, in comparison, will dis-
Efficiency Through Design Integration
I
play energy and emissions that are 20 to
25% lower, while a fully weather-inte-
grated design might achieve a reduction
of over 35%.
Design and Weather
Before the advent of modern design
practices, buildings were protected from
the inclement weather or designed to take
advantage of fair weather
through orientation and stra-
tegic placement of entrances
and windows. In damp and
windy locations such as En-
gland, for example, church en-
trances usually had side
porches facing south to pro-
tect from wind and rain, while
cathedrals in France had the
typical west-facing entrance
leading directly into the aisles.8
Similarly, the use of natural
lighting was planned into the
building design. Architects uti-
lized a number of design fea-
tures such as atriums, cleresto-
ries, and more recently the light
shelf, or a narrow building de-
sign to bring natural lighting
into building interiors. Other
techniques were also used to
keep buildings comfortable in
the summer, ranging from finishing the
building exterior in light colors to induc-
ing natural ventilation via thermal stacks.9
In contrast, modern construction
seldomly considers orientation, building
shape, daylighting features or passive
cooling techniques. Yet there is a clear
relationship between energy use and
Figure 1: Dependence of total energy consumption on build-
ing charateristics.
Sustainable Construction
About the Author
Giuliano Todesco is manager of techni-
cal services at Marbek Resource Con-
sultants in Ottawa. His article “Super
Efficient Buildings: How Low Can You
Go?” was published in the December
1996 issue of ASHRAE Journal.
The following article was published in ASHRAE Journal, June 1998. © Copyright 1998 American Society of Heating, Refrigerating and Air-Conditioning Engineers, Inc.
It is presented for educational purposes only. This article may not be copied and/or distributed electronically or in paper form without permission of ASHRAE.
J u n e 1 9 9 8
A S H R A E J o u r n a l
5 3
building form. As shown in Figure 1,
optimum selections exist between win-
dow-to-wall ratios and volume-to-surface
ratios which will result in a minimized en-
ergy use.10
Clearly, there is a need for architects
and mechanical designers to consider the
implications of the building design on the
resulting energy use. This ultimately re-
quires the development of a process that
emphasizes the use of passive (i.e.,
weather integration) and active (i.e., me-
chanical systems) techniques to meet all
comfort needs.
Sustainable Construction
Today, the construction industry is in
the early stages of a revolution to rein-
vent the design process that was used
before the advent of mechanical HVAC
equipment. This revolution started in the
1980s with prototype programs initiated
by electric utilities and government-led
research activities.11, 12, 13 The objective
of these programs was to demonstrate
how integrating weather with the build-
ing design and using design optimization
could create buildings that use 50% less
energy and produce 50% less CO2 emis-
sions at only a fractionally higher incre-
mental cost of standard construction.
Some of these programs include:
• Energy Edge: This program was
started in the late 1980s by Bonneville
Power Administration to build energy ef-
ficient buildings that use 30% less en-
ergy than conventional designs employ-
ing cost effective technologies.
• The Advanced Customer Technology
Test (ACT2): This program was started
by Pacific Gas & Electric in the early 1990s
to establish the maximum energy savings
attainable through whole system design.
• C-2000 Program: The Commercial
2000 Program was started by Natural Re-
sources Canada as a follow-on to the
Residential 2000 program to create design
guidelines for very advanced construc-
tion practices using integrated design ap-
proaches.
• The Optimization of Solar Energy
Use in Large Buildings (IEA Task 23):
This project, undertaken by the Interna-
tional Energy Agency (IEA) under Task
23, focuses on establishing the potential
for maximizing energy efficiency in large
buildings through an integrated design
approach and use of renewable energy.
• Energy Star Buildings Program:
Launched by the U.S. Environmental Pro-
tection Agency as a follow-on to the
“Green Lights Program,” this program aims
to improve the efficiency in commercial
buildings through a systematic process.
• Green Building Challenge ’98: This
is a two-year program sponsored by IEA
and the Green Building Information Coun-
cil to develop an assessment framework
for energy and environmental perfor-
mance and to profile an international
sample of energy efficient buildings.
One of the most fascinating findings
of these programs is that design integra-
tion of all end uses compounds the mag-
nitude of energy savings, and minimizes
the incremental costs from equipment
downsizing.
Minimizing Energy Use
An energy efficient design process
needs to address the minimization of
loads through an optimized architectural
design plus full integration with the me-
chanical design. A brief description of
each step needed to achieve this follows:
1. Building Form (minimize surface
to floor area ratio): The most efficient
building encloses the largest volume for
the least surface area because heating and
cooling energy use is affected by the
amount of exposed wall area. The build-
Figure 2: Possible
building configurations.
ing form with the minimum surface to floor
area (S/F) is a cube. This is depicted in
Figure 2. The 2680 m2 (28,800 ft2) two-
story building with a shape closest to a
cube displays the lowest S/F ratio and
energy use index (EUI), while the single
story 2690 m2 (28,900 ft2) building has the
highest S/F ratio and EUI.
2. Building Orientation: Energy use
is minimized by limiting a building’s ex-
posure to the east and west. When pos-
sible, buildings should be oriented with
the long axis running in an east-west di-
rection. As shown in Figure 2, the effect
of proper building orientation on Options
2 and 3 is a 1% to 3% reduction in EUI.
3. Optimize Use of Glazing: Optimiz-
ing the use of glazing maximizes
daylighting while minimizing glare, solar
heat gain and building heat loss. Limiting
window area in the east and west façades
and using shading techniques such as a
deep window recess or window over-
hangs can control glare. Similarly, heat
gain and heat loss can be minimized us-
ing high performance glazings that im-
prove occupant comfort. Higher R value
glazing will display a higher surface tem-
perature in the winter decreasing the ra-
diant heat loss from occupants.
4. Maximize Use of Daylighting: In-
troducing daylighting into the building’s
interior can be maximized using tech-
niques such as high window designs
D E S I G N
5 4
A S H R A E J o u r n a l
J u n e 1 9 9 8
paired with a high ceiling near the win-
dow (sloped ceiling), lightshelves and
clerestories. In addition, daylighting
should be included in the overall lighting
design by considering luminaire layout,
lighting circuit layout and lighting con-
trol strategy.14
5. Optimum Equipment Sizing: HVAC
equipment should be sized as closely as
possible to the design loads by taking
into account any load reductions from an
improved building envelope, use of
daylighting strategies and any other effi-
ciency measures. It is also important to
use appropriate values for lighting loads,
office equipment/plug loads and occu-
pant densities that reflect actual condi-
tions or are based on measured data rather
than suggested guidelines, accepted prac-
tice or nameplate ratings.
For example, a typical office lighting
design based on two T-8 lamps housed
in a standard 2 by 4 ft (0.6 by 1.2 m) re-
cessed luminaire with a luminaire density
of 4.5 m2/luminaire (48 ft2/luminaire) re-
sults in a light level of 500 Lux (50 fc) and
a connected light load of 13 W/m2 (1.2
W/ft2).15 Similarly, the connected load of
office equipment and plug loads in an
average office environment is 8 to 11
W/m2 (0.7 to 1.0 W/ft2).16
Finally, an appropriate gross value for
occupant densities (to determinate inter-
nal loads) in a typical office is approxi-
mately 23 m2 per occupant (250 ft2) per
occupant).17 Note that fresh air require-
ments are determined at lower densities
as outlined in ANSI/ASHRAE Standard
62-1989, Ventilation for Acceptable In-
door Air Quality. As a result, it is critical
to differentiate between occupant densi-
ties used for calculating internal loads and
those used to ensure acceptable IAQ.
Energy Modeling
The following example illustrates the
effects of applying the previously de-
scribed principles. A building owner in
Toronto is faced with multiple design op-
tions for construction of a new low-rise
office with an approximate floor area of
2700 m2 (29,000 ft2). The options consist
of a one-story 57 m by 57 m (170 ft by 170
ft) building and three two-story configu-
rations with different length-width aspect
ratios. Figure 2 illustrates the four ana-
lyzed options.
The HVAC equipment consists of two
packaged VAV rooftop heat-cool units
with gas heat. The units include an econo-
mizer and fan control via inlet guide vanes.
The rooftop units are sized based on cur-
rent design practices, which match the
thermal envelope specifications of
ASHRAE/IESNA Standard 90.1, Energy
Efficient Design of New Buildings Except
Low-Rise Residential Buildings and the
ventilation guidelines of Standard 62-1989.
This results in airflow rates of 5.5
L/s·m2 (1.1 cfm/ft2), cooling densities of
37 m2/ton (400 ft2/ton) and selection of
two-40 ton, 16,000 cfm units. Perimeter
electric baseboard heating is present to
supplement the rooftop heating. Fan op-
eration is restricted to occupied hours
only and temperature setback to 18°C
(65°F) is assumed during unoccupied
hours in the winter.
Building energy use was calculated
using DOE 2.1E under VisualDOE. Design
alternatives were modeled for each of the
four building configurations incorporat-
ing the following efficiency measures:
• Building orientation.
• Improved glazing.
• Daylighting controls for the building
perimeter.
• Optimally-sized HVAC equipment.
Improved glazing is based on replac-
ing the double pane low “e” windows
with a whole unit U value of 2.43 W/m2·°C
(0.43 Btu/h·ft2·°F) with a high insulation
performance window using two low emis-
sivity coatings. This glazing type dis-
plays a whole-unit U value of 1.42 W/
m2·C (0.25 Btu/h·ft2·°F) or less.
The daylighting alternative was mod-
eled assuming step dimming of the first
row of fixtures closest to the building pe-
rimeter. This is based on the assumption
that the practical depth of a daylit zone is
limited to 1.5 times the window height or 7
to 9 ft (2 to 2.7 m).18 Due to DOE 2.1E’s
limited capability to accurately model en-
ergy savings from daylighting, the mod-
eling approach consisted of reducing the
connected light load in the perimeter
zones by 20%. The assumed savings are
based on typically achieved savings.19
The optimized equipment alternative
was performed iteratively by reducing air-
flows and equipment capacities, while still
meeting all loads. While the building mod-
eled under current practice assumes two
40-ton (141 kW), 16,000 cfm (7550 L/s)
rooftops, the building modeled with opti-
mized HVAC equipment is based on two
Table 1: Comparison of energy use (Toronto).

















 













































!










!










!




























 















 















 


























 








 







 








 







 








 


















 















 















 


























 








 







 








 







 








 
J u n e 1 9 9 8
A S H R A E J o u r n a l
5 5
25-ton (88 kW), 11,000 cfm (5190 L/s) units, resulting in an over-
all airflow of 4.1 L/s·m2 (0.8 cfm/ft2) and a cooling density of 53
m2/ton (575 ft2/ton).
Analysis of Results
Energy savings of approximately 31% can be achieved from
a least efficient single story design to an efficient two-story
building with improved envelope and daylighting controls. Table
1 compares the whole building EUI for the four building con-
figurations and two efficiency scenarios modeled. The first col-
umn displays the energy use of the reference building designed
to current practice. As shown, building energy use decreases
progressively from Option 1 (least efficient architectural de-
sign) down to Option 4 (most efficient).
The other two columns list the building energy use for the
efficiency scenarios modeled. The first scenario includes opti-
mization of the HVAC equipment only, with no introduction of
energy efficiency measures.
The second level adds im-
proved envelope and
daylighting
controls.
Analysis of the resulting
building energy use is char-
acterized in Table 1.
• Architectural Optimiza-
tion: A reduction in energy
use of approximately 13% is
achieved from the least effi-
cient single-story building
with the highest S/F ratio
(38.6 kWh/ft2·yr), to the two-
story compact building de-
sign (33.6 kWh/ft2·yr).
• Optimized HVAC
Equipment: As shown in
Column 2, the reduction in energy use from the optimized HVAC
design is approximately 12% for the single-story building and
17% for the three two-story options. The energy savings are
achieved due to a 30-ton (106 kW) reduction in cooling capac-
ity and a 7.5 kW (10 hp) reduction in fan load from the substitu-
tion of the rooftops units used in the reference building with
smaller units.
The HVAC equipment downsizing improves the equipment
seasonal part load and cooling SEER. Figure 3 shows a sea-
sonal profile of the cooling part load ratio (PLR) for the current
practice and optimum designs. As shown, the peak load experi-
enced by the current practice building is only 60% of the de-
sign capacity. In contrast, the optimum sized plant shows a
better PLR with a peak load equal to 90% of the design capacity.
From an energy standpoint, the better part load curve of the
optimum sized equipment translates into a reduction in cooling
energy use of approximately 15%.
• Improved Glazing & Daylighting: Column 3 shows the
energy savings from the introduction of improved glazing and
daylighting controls. The savings are approximately 15% for
the single story building and 21% for the two-story options.
• Architectural, Mechanical Optimization & Energy Effi-
ciency: The overall energy savings from a combined applica-
tion of all measures is approximately 31%. This is based on
moving from the single story structure built under current prac-
tice which displays an EUI of 38.6 kWh/ft2·yr, to the two-story
square building with an EUI of 26.5 kWh/ft2·yr. Most of these
savings (approximately 27%), are achieved from the optimized
architectural and mechanical design, while the energy efficiency
measures contribute an additional 4%.
It is important to note that although the additional energy
savings from introduction of measures appear low, further sav-
ings could have been realized with introduction of more effi-
cient T-8 lighting systems (the base case design assumes a
relatively high 1.5 W/ft2). Other efficiency measures such as
high efficiency rooftop units (high EER, efficient fans, full heat
modulation) could have also been introduced. This was not
done since the objective of the article is to demonstrate the
achievable performance improvement through architectural and
mechanical design optimi-
zation.
Conclusions
Architectural and me-
chanical design optimiza-
tion can reduce building
energy use and HVAC
equipment size without
the use of sophisticated
technologies. This can be
achieved through effec-
tive integration of the ar-
chitectural and mechanical
designs. Such a design ap-
proach achieves improved
energy utilization due to
the relationship that exists
between the building, its architecture and the HVAC equipment.
As described by Dr. Hugo Hens, “buildings and HVAC must be
considered together like Siamese twin—inseparable.”20
The potential reduction in energy use was confirmed quanti-
tatively through hourly energy use simulations of a hypotheti-
cal building which showed the direct relationships between build-
ing shape and orientation to energy use. The energy modeling
showed overall potential energy savings of 31% from a least
efficient single-story design to a most efficient two-story square
design. At the individual level, architectural optimization achieved
roughly a 10% reduction in energy use, mechanical optimization
10% to 15%, and introduction of daylighting and improved glaz-
ing achieved roughly a 5% reduction in energy use.
References
1. Morgan, M. H. 1960. VITRUVIUS: The Ten Books on Architecture,
170. New York: Dover Publications.
2. Houghton, D. J., et al. 1992. The State of the Art Space Cooling and
Air Handling, 3. Boulder: E Source.
3. Holte, D. E. 1997. “Technology for a better environment.” ASHRAE
Journal 39(8):39–41.
4. Houghton, The state of the art, op. cit supra, 3.
Figure 3: Profile of cooling plant PLR (Toronto weather data).
D E S I G N
5 6
A S H R A E J o u r n a l
J u n e 1 9 9 8
5. Lovins, A. 1992. Energy efficient buildings: institutional barriers
and opportunities, 12. Boulder: E Source.
6. Todesco, G. 1997. New Commercial Construction Baseline Specifi-
cations for the Commercial Building Incentive Program. Ottawa: Build-
ing Technologies Group, Natural Resources Canada.
7. Adelaar, M., S. Shusterman and G. Todesco.1997. Commercial
Energy and Emissions Analysis Model. Ottawa: Building Technolo-
gies Group, Natural Resources Canada.
8. Energy Conservation Design Resource Handbook, Royal Architec-
tural Institute of Canada. 1979. Ottawa.
9. Ibid. Section 2.1.7.2, figures 2.1.7.2–1 and 2.7.1.2–2.
10. Ibid. Section 3.14.4.4, figure 3.14.4.4–5.
11. Todesco, G. 1996. “Super-efficient buildings: how low can you
go?” ASHRAE Journal 38(12):35–40.
12. Beltran, L. O., E. S. Lee and S. E. Selkowitz. 1996. Advanced optical
faylighting systems: light shelves and light pipes. Berkeley: Lawrence
Berkeley National Laboratory, LBL-38133 UC-1600.
13. International Energy Agency (IEA). Sustainable Solar Buildings:
The Optimization of Solar Energy Use in Larger Buildings, Task 23,
IEA Solar Heating and Cooling Programme. Terms of Reference.
14. O’Connor, J., et al. 1997. Tips for daylighting with windows: the
integrated approach. Berkeley: Lawrence Berkeley National Labora-
tory.
D E S I G N
15. “CFI fluorescent: lighting solutions through technology and per-
formance.” Catalogue #CG116E, 41.
16. Komor, P. 1997. “Space cooling demands from office plug loads.”
ASHRAE Journal. 39(12):41–44.
17. Akbari, H., et al. 1993. Integrated estimation of commercial sector
end-use load shapes and energy use intensities in the PG&E service
area. Berkeley: Lawrence Berkeley National Laboratory.
18. O’Connor, Tips for Daylighting, op. cit. supra, 3–2.
19. Reed, J., et al. 1994. “Energy savings from active daylighting retrofit
and impact on building practices.” American Council for an Energy-
Efficient Economy 1994 Study on Energy Efficiency in Buildings, Tech-
nology Research, Development and Evaluation Proceedings 3:217–228.
20. Hens, H. 1995. “HVAC and the building: siamese twins (an inte-
grated design approach).” International Journal of HVAC&R Research.
1(4):255–256.

Please circle the appropriate number on the Reader Service
Card at the back of the publication.
Extremely Helpful................................................... 454
Helpful ................................................................. 455
Somewhat Helpful ................................................. 456
Not Helpful ........................................................... 457
Advertisement in the print
edition formerly in this space.
Advertisement in the print
edition formerly in this space.
ASHRAE JOURNAL
3 0
A S H R A E J o u r n a l
J u n e 1 9 9 8
CHICAGO—Ask engineers what they
want in a ventilation standard and you’ll
get surprisingly similar answers: simplic-
ity, flexibility and technical accuracy. But
can a ventilation standard fulfill these ob-
jectives and still meet the needs of de-
signers, building operators and code of-
ficials?
This is one of the topics covered dur-
ing a recent roundtable in Chicago that
involved key members of the committee
revising ANSI/ASHRAE Standard 62-
1989, Ventilation for Acceptable Indoor
Air Quality, experienced engineers, and
building operations professionals.
What follows are excerpts from the dis-
cussion.
What are the elements of an ideal
ventilation standard?
Dennis Stanke: I’ll start. I think an
ideal ventilation standard is characterized
by the three-legged stool. It includes de-
sign requirements; it includes installation
and start-up requirements; and it includes
operation and maintenance requirements.
If you take any of the legs away, you’ll
have difficulty achieving proper ventila-
tion. Therefore, all three of those ele-
ments need to be addressed.
Steve Taylor: I think you first have
to ask yourself, “What’s the purpose of a
ventilation standard?” If it’s supposed to
not an appropriate position for ASHRAE.
We’re primarily HVAC engineers and
that’s what we know how to do. I think
it’s really important that we don’t sug-
gest that this standard is going to deliver
what it can’t possibly deliver.
Frank Gallo: I agree with Steve that
the standard should clearly define
ventilation’s role in IAQ. This includes
its benefits as well as its limitations. And
there should be clear, concise methods
to determine ventilation rates. The rates
should be based on sound technical data
and assumptions and good correlation
with field experience. So, to me, the stan-
dard has to correlate with what’s happen-
ing in the real world, and ideally have uni-
versal acceptance.
Tom Tamblyn: I think the indoor air
quality subject is more of a guideline is-
sue than a standards issue because there
are many, many different things involved
in indoor air quality. Ventilation is one of
those. My opinion is that those related
to indoor air quality should be dealt with
in the guideline and those involving ven-
tilation go to the standard.
Steve Taylor: So we can call the stan-
Bill Coad
Steve Taylor
Frank Gallo
What Engineers Want
In a Ventilation Standard
‘. . .the world expects us to
come up with a standard
that’s going to deliver
healthy indoor
environments, and we’ve
painted ourselves into a
corner by limiting ourselves
primarily to ventilation.’
—Steve Taylor
Roundtable
deliver acceptable indoor quality, you
have to decide, “What is acceptable in-
door quality?” That’s a very complex sub-
ject and, unfortunately, it isn’t limited to
ventilation. So one of the challenges that
ASHRAE has is that the world expects
us to come up with a standard that’s go-
ing to deliver healthy indoor environ-
ments, and we’ve painted ourselves into
a corner by limiting ourselves primarily
to ventilation. I’m not saying that that’s
The following article was published in ASHRAE Journal, June 1998. © Copyright 1998 American Society of Heating, Refrigerating and Air-Conditioning Engineers, Inc.
It is presented for educational purposes only. This article may not be copied and/or distributed electronically or in paper form without permission of ASHRAE.
J u n e 1 9 9 8
A S H R A E J o u r n a l
3 1
V E N T I L A T I O N S T A N D A R D
dard “ventilation for no particular pur-
pose?”
Tom Tamblyn: No. I think that you
can state what it’s ventilation for, and
carry on from there. But we’re on shaky
ground when you state in the standard
that it’s for acceptable indoor air quality.
Doug Simpson: I believe that the
ventilation standard should be simple and
flexible.
Frank Vaculik: To me, the standard
should be a document that speaks to
people beyond the designer. This in-
cludes the commissioning agent, the con-
tractor and the people operating systems
on a day-to-day basis. It should be
supplemented by a lot of educational ma-
terial, especially for those who may not
be as up to snuff with the topic as the
designers are.
Dick Pearson: We know that this
standard is becoming a code throughout
the country. In fact, we’re encouraging
that. So the ideal standard, in my opin-
ion, has to be something that a code offi-
cial can understand, that a plan reviewer
can understand, and that a building in-
spector in a typical city can enforce. If
technology in the code is too difficult for
those people, we’ve developed some-
thing that can’t be applied.
Bill Coad: I agree with Tom. A friend
of mine used to say that if you’re going
to eat an elephant, you have to do it one
bite at a time. Air conditioning is provid-
ing good indoor air quality, but ventila-
tion is only one component. Since we’re
talking about a ventilation standard, I
think we should stick with the ventilation
component. I think this will allow us to
achieve consensus.
ASHRAE has been researching venti-
lation for over 100 years. And our litera-
ture is full of research on ventilation. Some
of it is not too scientific, but it’s been
very effective. Until 1973 we didn’t have
a ventilation standard. We had policies
and practices that were published in our
handbooks and our guides. We designed
perfectly acceptable buildings for the
technology of the times. And these build-
Frantisek (Frank) Vaculik, P. Eng., Member ASHRAE,
worked for many years in the operation of buildings and
heating plants at Public Works in Ottawa. He is a past chair-
man and current corresponding member of ASHRAE Tech-
nical Committee (TC) 1.7, Operation and Maintenance Man-
agement.
Steven T. Taylor, P.E., Member ASHRAE, is a consulting
engineer from Alameda, Calif. He is chairman of ASHRAE
Standing Standard Project Committee (SSPC) 62, Ventila-
tion and Acceptable IAQ. He is a member of TC 4.3, Ven-
tilation Requirements and Infiltration, and a member of
the Multidisciplinary Standards Committee. In addition, he
is vice chairman of the IAQ ’98 Steering Committee.
Richard J. (Dick) Pearson, P.E., Fellow ASHRAE, is a con-
sulting engineer in Madison, Wis. He has been the chair-
man of the Environmental Health Committee and is cur-
rently a member of TC 9.6, Systems Energy Utilization.
William J. (Bill) Coad, P.E., Fellow/Life Member ASHRAE,
is a consulting engineer from St. Louis, Mo. Currently, he is
an ASHRAE vice president and serves on the Board of Di-
rectors and the Society’s Executive Committee. He chairs
the Publishing Council and the Research Journal Policy com-
mittee. In 1998–99, he will be a voting member of the
ASHRAE Planning Committee and a member of the Finance
Committee. He is a member of TC 8.10, Pumps and Hy-
dronic Piping, and TC 1.10, Energy Resources.
‘So I think the ideal
ventilation standard
would be just that—a
standard that addresses
the ventilation aspects of
what we design.’
—Bill Coad
ings were well ventilated, as a matter of
fact.
So, I think the ideal ventilation stan-
dard would be just that—a standard that
addresses the ventilation aspects of what
we design. I think we can achieve a con-
sensus on that. It’s my personal opinion
that we’ll never achieve consensus on the
whole thing. There’s too much we don’t
know. I think we’re trying to eat the whole
elephant in one great big swallow...
Steve Taylor: It’s interesting listen-
ing to this conversation because this is
so similar to many of the debates at the
committee level. We’ve heard people say
they want it to be simple, but then we
also want it to be sound technically and
correlate with field experience. We want
it technically correct, but it has to be
useable by multiple audiences—design-
ers, building officials, property managers,
non-technical people. We want it to be
limited to ventilation without regard to
how it might affect health. But this is
where you start to lose focus. How do
you determine a ventilation rate, if you
don’t have some basis for determining it.
You eventually deal with concentrations
of contaminants. That’s what dilution
does.
Gil Avery, P.E., Fellow/Life Member ASHRAE, is a con-
sultant from Memphis, Tenn. He is a member of SSPC
62 and is 1998 chairman of ASHRAE Guideline Project
Committee 16P, Specifying Outside, Return and Relief
Dampers for Variable Air Volume Systems. He is also
a member of TC 9.1, Large Building Air-Conditioning
Systems.
Dennis A. Stanke, Member ASHRAE, works in appli-
cations engineering at the Trane Company in LaCrosse,
Wis. He is a member of SSPC 62; TC 5.2, Duct De-
sign; and IAQ ’98 Steering Committee.
Thomas Tamblyn, P.Eng., Member ASHRAE, is a con-
sulting engineer from Toronto. He is research subcom-
mittee chairman of TC 1.7, Operation and Mainte-
nance Management.
C. Douglas Simpson is CEO of an engineering firm
in Charlotte, N.C., where he has worked since 1962.
He has been active in ASHRAE at the chapter level.
Francis Michael (Frank)Gallo, P.E., Member
ASHRAE, is a consultant in Trumbull, Conn. He is a
member of SSPC 62 and chair of TC 1.7, Operations
and Maintenance Management.
3 2
A S H R A E J o u r n a l
J u n e 1 9 9 8
incredible strength. It’s very possible that
we may not veer all that far from 62-89.
Frank Vaculik: I think the light at
the end of the tunnel is fueled by educa-
tion. By a good transfer of knowledge that
is coming out of the ASHRAE research
and going all the way down to the very
end of the tunnel. That’s why I mentioned
that we may have to have a standard that
will say, “This is a good practice to do
this and this,” for the designers and con-
tractors. But the property manager is deal-
ing with the needs of the tenants for the
next 25 years. We need something that
establishes good practice, both for the
designer and the building manager.
Bill Coad: There are a lot of people
here who are in operations. I will abso-
lutely assure you that after the engineer
is gone, somebody will take all the com-
plexity we put into the building and re-
duce it to their level of understanding.
We have to make the ventilation system
almost foolproof.
So if we are talking about our stan-
dards, our design guidelines, our hand-
books, everything we do, the first thing
we have to do is look for simplicity. We
now have people with massive degrees
that are absolute experts at making things
complicated. And we’re putting systems
out there that no one knows how to oper-
So how do you combine all those ele-
ments together? That’s what the consen-
sus process is all about, of course. A part
of the challenge is educating people to
what the issues are.
Everybody wants a silver bullet, ev-
erybody wants it to be a certain cfm per
person. You put that in the building and
everything is peachy keen and it’s all
going to work. It’s simple. But indoor air
quality isn’t simple. It’ll always be a com-
promise between simplicity and techni-
cal correctness. Everybody has a per-
sonal opinion where the right answer is.
But there is no right answer.
Bill Coad: I’d just like to say that it
sounds like almost an impossible task that
you’ve been dealing with, Steve, over the
years that you’ve been involved. Is there
a light at the end of the tunnel? Do you
see a way to get consensus on an IAQ
standard?
Steve Taylor: I don’t know the an-
swer because the political forces are now
stronger than the technical forces. It’s
causing us basically to return to the sta-
tus quo. That’s the current standard. It
has the strength of being there, of already
being published.
Trying to change it right now, accord-
ing to our new rules, is very difficult. Ev-
ery vote has to be a majority vote of the
members, whether they’re at the meeting
or not. That’s a challenge in itself. Then
you’re trying to get members to vote
“yes” on a change when we don’t have a
lot of the technical data we’d like. The
research isn’t there. Therefore, trying to
get 19 people with varied backgrounds
to vote “yes” on change is very difficult.
So what happens is the status quo has
ate, including the guy who designed it.
The ideal standard, in my opinion, has to
be simple.
Steve Taylor: I’d like to comment on
that. It’s like Einstein said, “Everything
should be as simple as possible but no
simpler.” I think you quoted that in one
of your articles, Bill. It’s right to the point.
When we first started doing load calcula-
tions, people took the square footage of
the building and divided it by a rule of
thumb number, x square foot per ton, and
then they realized that that wasn’t quite
accurate enough. Over time, we got more
and more complex to the point now where
we do load calculations by computer. I
doubt if any engineer would argue that
we should do load calculations simply,
that we should do them by square foot
per ton because it’s simple.
Well, heat transfer isn’t simple. And
we’ve developed techniques to address
that over time. Indoor air quality isn’t
simple. Just because the building engi-
neer is going to try to make it simple,
doesn’t make the science simple. So, like
Einstein, we have to try to make our view
of that world and our concepts behind it
as simple as possible. But it can’t be sim-
pler than the fundamentals. And as with
load calculations, we have to realize as
engineers that the issue is complex and
we have to deal with them in the appro-
priately complex manner.
Bill Coad: We may have started out
with square feet per ton for load calcula-
tions, but that was long before my time.
When I started, we were doing the steady
state heat transfer calculations, and then
we got into transient heat transfer calcu-
lations. As we learned more, we spent
‘We need to provide a
simple ventilation
standard and leave it to
the engineer to decide
what else he needs.’
—Gil Avery
Gil Avery
Frank Vaculik
Dennis Stanke
J u n e 1 9 9 8
A S H R A E J o u r n a l
3 3
V E N T I L A T I O N S T A N D A R D
more time at it and we got better answers.
Now we’ve become so sophisticated, a
person can’t possibly do the arithmetic
to do a load calculation anymore. Thank
God we have computers.
We’ve only been talking about “indoor
air quality” in those terms for about 15
years. We’ve just gotten in the business.
We don’t know what good indoor air qual-
ity is as we sit here. We’re still working on
that. The last thing in the world we want
to do is take the technology in its infancy
and write a standard on it. It fixes it in place
and research stops. I don’t think we’re
ready for a standard on indoor air quality.
I think we may be ready for a standard on
ventilation. We may be. I’m not sure we
even need a standard on ventilation. We’ve
ventilated for years without a standard. I
don’t think we know enough about indoor
air quality to write a standard on it.
What should “drive” the stan-
dard, i.e., economics, occupant
satisfaction, technology, cultural
issues?
Gil Avery: I think we’ve tried to in-
clude all the components in the ventila-
tion requirements, including off-gassing,
odors, everything else we could think of,
and it’s pyramided the rates. We need to
provide a simple ventilation standard and
leave it to the engineer to decide what
else he needs. If we didn’t try to include
everything, we could write a four or five-
page standard.
It would be a simple ventilation stan-
dard and the engineer would add the re-
quired amount of air depending on the
building, because they’re all different. For
example, there may not be any off-gas-
sing in a building. One expert says don’t
worry about off-gassing because it’s
gone anyway in six months.
Steve Taylor: I’d like to share this
because I started out thinking the way
you guys do. I suggested six years ago
that we change the name of the standard
to “ventilation” and that we not mention
the phrases “indoor air quality” or “ac-
ceptable indoor air quality.” It got voted
down for a very simple thing: If you don’t
have any basis or purpose for ventila-
tion, you don’t have a rationale for what
the right numbers should be. So, you
have to say it’s ventilation for something
to determine the appropriate ventilation
rate. And once you say that, once you
start getting into acceptable indoor air
quality, which is the ultimate purpose, it
expands into these other things.
If you don’t expand into those things,
you’re doing a disservice to the engineers
and the designers and the building own-
ers and everybody who’s going to be us-
ing this document. They’re going to be
misled as to what really affects air qual-
ity. So we progressed— if it’s progress—
from the concept that the standard should
just address ventilation into realizing that
it really can’t.
Gil Avery: Can’t you leave it up to
the engineer, though, to decide how com-
plicated it gets?
Steve Taylor: Unfortunately, that de-
cision was made before us. The standard’s
there. It’s being referenced. So we can’t
decide now that it shouldn’t be there,
because it is. If ASHRAE decides 62-89’s
gone, people are still going to use those
numbers. Somebody needs to write a ven-
tilation standard because there’s a de-
mand for it. If we don’t write it, some-
body else is going to and we’re probably
not going to like their answers. We’re the
most qualified, so we might as well bite
the bullet and do it.
Gil Avery: It’s fair to say that what
should drive the standard are technical
issues, but what is now driving the stan-
dard are political issues, going back to
your point you made previously.
Steve Taylor: Certainly there’s poli-
tics involved. If you put 62-89 out in the
street for public review as if it were a new
standard now, you’d get 8,000 comments
just like we did on 62R because it’s much
more visible now than it was in 1988 when
it went out for public review. The politics
are there because people know that it’s
going to become code, or at least a stan-
dard of care. Therefore, it’s going to drive
markets and business, and so you’ve got
lobbyists, you’ve got...
Gil Avery: It has a profound eco-
nomic impact. Standard 62-1989 is almost
10 years old and its effect on the country,
especially school districts in the South,
is being felt. In the humid South, the cost
of school air conditioning has increased
We’ve only been talking
about “indoor air
quality” in those terms
for about 15 years.
We’ve just gotten in the
business. We don’t know
what good indoor air
quality is as we sit here.
—Bill Coad
Doug Simpson
Dick Pearson
Tom Tamblyn
3 4
A S H R A E J o u r n a l
J u n e 1 9 9 8
about 40% because of the requirement for 15 cfm (7 L/s) of
outdoor air per student. Re-heat or expensive heat recovery
equipment is now needed.
Many of the committee members agree that the 15 cfm per
student is too high because it includes an allowance for smok-
ing and other contaminants that may or may not be present. The
quantity may be reduced by addendum to at least that which
was required by 62R (about 9 cfm [4 L/s]). This is the right
direction but it does not help the many educators who have
wasted millions on unnecessary, oversized, costly equipment
and maintenance trying to comply with the existing standard.
Dick Pearson: The energy standard is primarily applied to
new buildings and politics are at play there, but Standard 62
affects existing buildings as well, so the economic impact is
much more profound.
Steve Taylor: We just had
an addendum to limit the applica-
tion to new buildings.
Dennis Stanke: The ques-
tion is “What should drive the
standard?” We’re certainly not
writing the standard to save de-
sign time for designers, or to make
the manufacturers more money. I
think it comes down to the occu-
pant, odor-related satisfaction
and occupant well-being. So, oc-
cupant satisfaction and well-be-
ing should be the foundation pur-
pose for writing a ventilation stan-
dard.
Bill Coad: I think the first thing that should drive the stan-
dard is technical integrity. If it’s technically correct, we can de-
fend it. If it isn’t, we can’t. So it must be technically correct. So it’s
technical integrity and then occupant satisfaction. The objective
of everything we do is to provide environmental comfort. I dis-
agree that we should have a standard that should have anything
to do with protecting the health of people. I think that that’s my
job as a professional engineer, to make sure that I’m designing a
healthy environment. And I don’t think the standard can do that,
because it’s a variable. It changes every day.
Look at food, for example. One day something’s good for
you, the next day it’s killing you. We can’t give the design
engineer hard numbers that he uses blindly to cover his back-
side. We have to give him the best information we have based
on the best data available. Then we can defend it.
Dick Pearson: I agree in principle with Bill, but I’d like Bill
to respond to Steve’s dilemma in basing the rate on an underly-
ing principle or purpose behind the ventilation.
Bill Coad: Environmental comfort.
Steve Taylor: So that’s odor acceptability?
Bill Coad: I would consider the environment uncomfort-
able if it smells, but that’s not the way it’s been interpreted.
Acceptable indoor air quality has been interpreted as meaning
that we have to guarantee the health of all of the people. I’ve
been told that means that if there’s a known carcinogen, we
can’t have any of it in the space. The fact is we live in a sea of
carcinogens and have for years, natural and man-made. Now I’m
told that acceptable indoor air quality contains no carcinogens.
Well, we can’t design for that. Try as we might, we simply can’t
achieve it. Maybe we ought to change the title and be on with it.
Steve Taylor: That’s been tried.
Bill Coad: But why not for environmental comfort? It’s
amazing how healthy we are when we’re comfortable.
Tom Tamblyn: Well, in fact, they’re related. That’s one of
the difficulties. If I’m in an environment that’s odorous, it will
eventually give me a headache and that’s a health problem. So
you can’t separate the two very easily. We’ve designed comfort-
able buildings for years and years with nice environments that
do not smell. We’ve done that. So we know how to do it.
Steve Taylor: The ventilation rates that are in the stan-
dard and in the revision to the standard are, in fact, based
entirely on odor. There’s no
health component to them. The
presumption is that once you
satisfy the odor criterion, you
tend to satisfy the health crite-
rion. So we’re doing just that.
The draft standard did not guar-
antee acceptable indoor air
quality. In fact, it says that by
complying with the standard
you are not demonstrating that
you have acceptable indoor air
quality, but that you meet all the
requirements of the standard.
Unfortunately, the standard
that’s now in play, which is the old standard, does have an
implied guarantee of health.
Bill Coad: Perhaps we can change that.
Frank Gallo: What should drive the standard is its title,
purpose and scope. That begs the question, “What should be
the title, purpose, and scope?” That’s where you start to con-
sider economics, occupant comfort, technology, cultural inter-
est, all the things that we’ve been discussing. At the end of the
day, the big factor is the purpose for ventilation. In one way or
another, we are going to pay—either as a society or as an indi-
vidual building owner—for comfort or discomfort, or for health
or lack of it. If there’s too much ventilation, then someone, and
eventually society, pays the increased costs for equipment and
energy. If there’s too little, society eventually pays through
increased medical costs or loss of productivity. So one way or
another, economics has a big impact.
The rates in Standard 62-1989 are based on re-
moving odor. Is this the primary concern of build-
ing owners and occupants?
Steve Taylor: Of course not. When you have indoor air
quality lawsuits, it isn’t because somebody says, “My building
smells.” It’s because they feel they have some health impacts.
That goes back to the dilemma. Even if you say that these rates
have nothing to do with health, that they just have to do with
See Roundtable, Page 36
‘Building
owners and
managers have
recognized that
this is a
significant issue
that’s not going
away.’
—Tom Tamblyn
Advertisement in the print
edition formerly in this space.
3 6
A S H R A E J o u r n a l
J u n e 1 9 9 8
odor, people are going to interpret them differently. There’s
nothing we can do about that. So it all comes back to health
impacts, even if we say all over the place that it has nothing to
do with health. The fact is, people want healthy buildings and
odor is a secondary concern.
Dick Pearson: I think that I’m in Bill’s camp on this basic
issue. The primary concern of people in buildings is comfort. If
they’re comfortable, they’re not going to have headaches and
they’re not going to perceive the various things that lead to
lawsuits.
Frank Gallo: Odor has been the subjective benchmark of
perceived IAQ from an occupant’s standpoint. That’s what
people notice when they enter into a space.
On the other hand, the highest priorities for
building professionals are the health, safety
and comfort of the occupant. I don’t believe
they even think about odor. In fact, I sus-
pect that most people don’t realize that the
ventilation rates are linked to the perception
of odor.
Tom Tamblyn: We’ve been involved in
a lot of surveys, and indoor air quality shows
up number one or two from the tenant’s
standpoint. It ranks right up there with build-
ing security. So the building owners and
managers have recognized that this is a sig-
nificant issue that’s not going away. How-
ever, you want to define the indoor air quality
issue. In my experience, indoor air quality gets
down to a combination of thermal comfort
issues and air distribution issues.
Building owners and managers have also
recognized that IAQ affects the rentability
of their building and the productivity in these
buildings. If you start looking at the eco-
nomics, the cost of the salaries is about $200
per square foot per year. That can be quite a
profound impact as far as tenants are con-
cerned, which is why this issue is near the top of the charts.
This isn’t to say that everybody knows what to do about it.
Should a ventilation standard go beyond ventila-
tion rates and include elements such as building
envelope?
Bill Coad: A leaky building envelope in a warm, humid
climate is an absolute disaster from the standpoint of indoor air
quality and ventilation. I think that beyond addressing the im-
portance of the security of the building envelope, we need to
say no more. If we’re providing an indoor air quality standard,
we have to go into the building envelope in detail. Microbes are
probably the most dangerous contaminants, particularly in a
warm humid climate. Moisture in the building construction is
the most damaging thing in a cold climate. So if we’re going to
talk about indoor air quality, we can’t avoid the building enve-
lope. If we’re going to talk about ventilation, all we have to talk
about is the security of the envelope.
Steve Taylor: If a ventilation standard is going to be con-
sidered an indoor air quality standard, whether we say it or not,
shouldn’t we cover elements in the standard that affect indoor
air quality? Designers are held accountable, so shouldn’t we
say that ventilation isn’t the only consideration?
Bill Coad: I think we should provide in a standard the
known technology. Then the standard should be used by de-
signers with full knowledge that if they don’t do a good job, it’s
their fault.
Steve Taylor: Earlier we talked about limiting the standard
to ventilation and not talking about other factors that affect air
quality. But is that really doing a service to the core member-
ship of ASHRAE, by implying that ventilation is the method of
delivering acceptable indoor air quality when
we know it’s not.
Bill Coad: I don’t think that implication is
there at all. I think ventilation is one compo-
nent. Now, if we say we’re going to tell them
how to provide good indoor air quality, then
we’ve opened Pandora’s Box. By saying it’s a
ventilation standard, we’re not implying that
you can provide the ventilation and not worry
about microbes.
Steve Taylor: I think people misconstrue
it then. They see ASHRAE as saying here’s
the silver bullet. All you have to do to get
acceptable indoor air quality is put in the 15
cfm (7 L/s) per person.
Dick Pearson: I’m back to Frank Gallo’s
statement: title, purpose and scope. So, Bill
you want to say it’s “ventilation for comfort.”
Bill Coad: Environmental comfort. I
hadn’t thought that one through, but that’s
perfectly fine.
Dick Pearson: And, you’re making a big
difference between that and indoor air quality?
Bill Coad: Absolutely.
Frank Vaculik: I would like to add to Bill’s
statement. Yes, ventilation is only one element.
The designer is the responsible for making sure that the HVAC
system can deliver an amount of outdoor air, or cool or treat it.
How the building is used and abused and misused is beyond
the control of the designer. The standard should say it’s a good
practice to provide ventilation at a particular level. But that
doesn’t guarantee indoor air quality, unless some other things
are also observed. But for them to be observed, you’ve got to
provide education.
Dick Pearson: I agree with you on the education aspect.
But there are many opinions in our industry, and I’m not sure
we’re in a position to do a lot of educating now. On certain
subjects, we barely know enough, and we’re speculating. I think
a concern with the standard now is how much speculation and
how much real knowledge went into various elements of it.
Dennis Stanke: I think the steady state concentration equa-
Roundtable, From Page 34
See Roundtable, Page 40
‘I think a concern with
the standard now is
how much
speculation and how
much real knowledge
went into various
elements of it.’
—Dick Pearson
Advertisement in the print
edition formerly in this space.
Advertisement in the print
edition formerly in this space.
Advertisement in the print
edition formerly in this space.
4 0
A S H R A E J o u r n a l
J u n e 1 9 9 8
tion rate brings this issue into focus. It’s
used to maintain a specific concentration
indoors relative to outdoors of any con-
taminant, whether it’s an odor, particulate
matter or whatever. If you want to main-
tain that concentration level, you divide
the indoor generation rate by the outdoor
ventilation rate. There are three things in
that equation—concentration, generation
rate and ventilation rate. It doesn’t work
to ignore the first two and just specify the
last. You have to have made some as-
sumptions about the first two if you’re
going to talk about the last one.
What we’ve been trying to do, or what
ASHRAE 62-89 tries to do, is figure out
which of those other things have to be
addressed for us to write down the venti-
lation rates. You can’t ignore the sources
and you can’t ignore the target concen-
trations or level of acceptability and just
look at cfm. It just doesn’t work that way.
Frank Gallo: I’d like to support what
Dennis has said. Should the ventilation
standard go beyond ventilation rates? Ab-
solutely. The more difficult question is if
the standard should go beyond the ven-
tilation system and parameters that im-
pact its design.
What type of guidance do you
want when designing to accom-
modate environmental tobacco
smoke?
Bill Coad: If I’m given the job to de-
sign a space in a building in which people
are going to smoke, I would like to have
some guidance. Twenty-five years ago I
could go to the ASHRAE Guide and Data
Book. They had a column for smoking
and a column for no smoking. I don’t have
that option today. If somebody asked me
to design an air-conditioning system for
this room and we’re going to have smok-
ing, I’d go back to the old handbooks.
Steve Taylor: There is guidance in
the standard. The smoking room is 60 cfm
(28 L/s) per person. That’s a smoking
room. I think the issue becomes more dif-
ficult when dealing with tobacco smoke
in general, or in a non-designated smok-
ing area. And like many things in the stan-
dard, it’s become a political issue as much
or more than a technical issue. And it’s
going to be a tough situation for
ASHRAE as long as our government says
ETS is a Class A carcinogen.
Obviously, ASHRAE shouldn’t estab-
lish whether ETS is a carcinogen, that’s
somebody else’s job. Well, somebody
else did their job, and they say it is a car-
cinogen. ASHRAE has to respond to that.
We can’t claim that you have acceptable
indoor air quality in the presence of car-
cinogens.
Bill Coad: I think you hit the nail on
the head when you said that the govern-
ment has decreed that ETS is a Class A
carcinogen and that no amount is accept-
able. There’s an awful lot of evidence that
the government is wrong. I’m suggest-
ing we don’t have to get into that issue.
We only get into that issue if we’re talk-
ing about assuring acceptable indoor air
quality. Not if we’re talking about how to
ventilate buildings.
Steve Taylor: This is where I think
we’re headed, as far as the committee
goes. I don’t think the body of the stan-
dard will address smoking. But it will be
included in an appendix. The appendix
will give the guidance to deliver accept-
able perceived air quality, which means
diluting tobacco smoke to a level where
people can find it acceptable from an odor
standpoint. That seems like a reasonable
compromise. Don’t you agree?
Bill Coad: Yes, as long as it’s there. I
didn’t mean to get off on the tobacco
smoke, because that’s a volatile issue. It
just happens to be one of the carcino-
gens that we’re dealing with. There are
others, of course.
Steve Taylor: It’s clear that our
government’s position on the issue is one
that’s not technically right. We know that
people smoking outside are polluting the
outdoor air so there is clearly a concen-
tration of ETS that is acceptable from a
health perspective. But nobody is willing
to put their butt on the line and say what
it is. And, until somebody does, we can’t
address it from a technical standpoint.
How should minimum ventilation
be determined? Is the prescrip-
tive or indoor air quality method
more helpful?
Steve Taylor: Nobody really uses
the indoor quality method. You have to
have three things. You have to know the
contaminants of concern, the source
strengths of the contaminants, and the
concentration limits to be maintained. We
don’t know any of those three things. So
it’s an impossible method.
Dennis Stanke: I may not charac-
terize it as impossible so much as specu-
lative, subjective or judgmental. In my
view, designers avoid it because it is too
risky. It isn’t a bad idea to have a perfor-
mance-based procedure, if we want one.
If somebody does, at some point in time,
actually know source strengths and con-
taminant removal rates at the filter and
acceptable concentrations, we could ac-
Roundtable, From Page 36
See Roundtable, Page 42
‘I think flexibility is what
we’re looking for, not just a
fixed number.’
—Doug Simpson
‘Who do we set the floor
for? Adapted persons,
visitors, healthy individuals,
the infirm, the elderly, the
young?’
—Frank Gallo
Advertisement in the print
edition formerly in this space.
4 2
A S H R A E J o u r n a l
J u n e 1 9 9 8
tually tell them how to calculate the required outdoor airflow
rate at a space. The designers can speak for themselves here,
but it seems like to me that most prefer a prescribed rate for a
space type. That’s a lot easier than going through a bunch of
calculations and guessing at a bunch of things.
Doug Simpson: I think that designers do need tables and
rates to go by. But I feel we should have more rates than are
listed now. I feel like situations vary. I like the indoor standard
where you can consider variable occupancy.
And to be able to do some balancing as to
how much air goes into the building. I think
flexibility is what we’re looking for, not just a
fixed number. I think we get hung up with 15
cfm (7 L/s) per person in a classroom. I look at
schools that have an exterior classroom with
operable windows. You have a brand new
school and maybe have an extra door. And
you look at another school and they’ve put in
zero windows. Shouldn’t there be some con-
sideration for the envelope when you’re de-
ciding how much total outdoor air you’re put-
ting in that classroom?
Dick Pearson: The other questions are:
