What is an acceptable level of indoor quality
in the space? What should the standard be
shooting for? Just like we have a Class A office
building, and a Class B office building, and
Class C office building—we don’t mandate in
the code that everybody should have a Class
A office building. By the same token, we
shouldn’t mandate in the code that everybody
should have Class A indoor air quality. We
should mandate what is a minimum for acceptable health and
comfort. Because that’s the basic premise of what codes are.
They’re the floor. And I think that our standards, at least the
code version of the standard, should target the floor. When we
have this guideline document, we can tell people how to make a
Class A office building. But the standard, if it’s the code, should
be based on what’s the minimum.
Frank Gallo: Who do we set the floor for? Adapted per-
sons, visitors, healthy individuals, the infirm, the elderly, the
young? These are questions that this standard doesn’t even
address.
Gil Avery: I think we need to leave the flexibility with the
engineers. He knows how the building is going to be used.
Don’t try to dictate exactly how many cfm. Let him decide what
it should be, more or less.
Frank Gallo: Gil, do you think that would open up the
engineer to greater liability? There’s really no shield if it’s to-
tally up to the designer to arbitrarily determine ventilation rates.
Gil Avery: Well, of course the engineer always has some
liability. I still think he should have the flexibility of increasing
or decreasing the amount of air. I think we ought to set the
minimum or floor.
Dick Pearson: See, you’re arguing basically what I was
arguing, which is basically that we establish a floor that’s based
on a Class C-type building, which is the minimum acceptable. If
somebody wants to go above that, that’s their choice.
Steve Taylor: It’s another way of doing range.
Gil Avery: You put in a range, attorneys will select the top.
Steve Taylor: The complainers will pick the top of the
range, if you don’t. So, you have to pick the top. That’s why we
have to only establish a minimum. It’s fine if you want to have
some guidance somewhere else that says if you do more, you
may get these benefits. But that shouldn’t be in the code be-
cause the lawyers will twist that.
Dick Pearson: Complying with a code,
of course, just gets a lawyer to ask the ques-
tion a different way. He’ll explain that a code
is nothing but a minimum standard and ask if
you only design for minimum standards. I
don’t see this changing our liability. I think I
agree with Bill Coad. If we are professional
engineers, we have a liability. I don’t see the
standard as a shield or a weapon. I’m just not
concerned about that.
Steve Taylor: There is a difference if you
violate a code because guilt is clear. If you
violate a standard of care, there is at least some
gray area. So, it does matter if we feel the rates
are too high and we want to do something
less. You can’t go less than a code. So, we
need to make the level in the code appropriate,
so that you wouldn’t want to go below it.
Bill Coad: This gets back to the old
ASHRAE Guide and Data Book that has mini-
mum and recommended rates.
Dick Pearson: Except now, because of
the legal things, we’ll have minimum in one
book and the recommended rate in another one.
Bill Coad: Which really is kind of circumventing the prob-
lem.
Steve Taylor: If we could digress on that one point, I’d
like to get your opinion on something. In 62-89, there is a mul-
tiple space equation that tells you how to take ventilation rates
in various spaces served by a common system and figure out
what you need to bring in the system. It’s not very commonly
done. And when I talk to ASHRAE Chapters about what’s go-
ing on, few know what it is.
We’ve had lots of debates in the committee because it adds
a level of complexity that most people are ignoring, but they
seem to be getting away with it. But philosophically you have
to address it. Because, if you say you’re supposed to deliver X
cfm to this room, you should do it. If that’s the right number,
you should figure out what’s required to actually deliver that
ventilation rate to that space, even though it introduces com-
plexity to the standard. Before Dennis got on the committee, I
had swayed the committee into throwing that stuff out. We
were going to use the California Standard approach which says
bring what’s required into each building and don’t worry how
Roundtable, From Page 40
See Roundtable, Page 44
‘You can’t go less than
a code. So we need to
make the level in the
code appropriate, so
that you wouldn’t
want to go below it.’
—Steve Taylor
Advertisement in the print
edition formerly in this space.
4 4
A S H R A E J o u r n a l
J u n e 1 9 9 8
it’s distributed. You just add up the outside air for each space,
and that’s it. But Dennis and a couple of others on the commit-
tee said that can’t be right. If you’re going to be true to yourself,
and what little we know about technology in ventilation, then
we really can’t do that. So the committee has gone back to the
multiple space equation. I’d like some feedback on this.
Bill Coad: If the engineer doesn’t worry about getting the
ventilation air into the space, there’s a good chance the system
isn’t going to work. That’s what engineering is all about. If a
multiple space equation is the way you do it, then that’s one
way to do it. Another way is to just deliver the ventilation air to
the room. People have done that for a long time, and it works
like a charm.
Dennis Stanke: I agree with that 100%. That’s a different
kind of ventilation system. It has better efficiency then a mul-
tiple space recirculating type of ventilating system. Different
systems have different efficiency levels. You described a very
efficient one.
Steve Taylor: But, the fact exists that most engineers aren’t
doing it. So that means that maybe we need to mandate it.
Bill Coad: I have a problem with that. I think that we can
only do so much in a standard.
Dennis Stanke: Manufacturers often talk
to a designer about a VAV system right after
the designer realizes that the conference room
in an office space is going to need a richer
mixture of outdoor air than any other place in
the building. The next question is, “How do I
know how much to bring in at the air handler
then?” The answer is, “You solve the multiple
space equation if it’s a multiple space recirculating system.”
That’s been in the standard for a long time. I don’t think we
should just blow it off. I think we should help them answer it.
Dick Pearson: In response to Steve’s comments about
the multiple space equation, I think the message is very clear.
It’s 1998 and we have a standard dated 1989. It contains a mul-
tiple space equation that virtually nobody is using or even
understands. Why is that so? I think it’s for two reasons. One is
that building code officials can’t tell whether you’re using it or
not when they’re reviewing your design. More importantly, I
don’t know that we have that many problems in real buildings
because we’re not using it. I believe we’re getting away with it
because the required rates are too high. They are so high that
when you don’t comply, the space is still okay.
Tom Tamblyn: And so we haven’t developed a floor stan-
dard like we thought we would.
Dick Pearson: Unfortunately, I don’t think 62-89 was in-
tended to be a minimum standard. If we lower ventilation rates,
then maybe the equation would come into play. The entire con-
cept of this standard in providing minimum levels of ventilation
should be re-examined.
How should compliance with a standard be deter-
mined?
Bill Coad: It’s very difficult. Because nobody really knows
how much outside air is really coming into the building. So how
can we comply? Even if you try and measure the outside air
intake, it’s difficult to do in most cases.
Steve Taylor: I think one issue needs to be really clear in
the language. Compliance is not whether you have acceptable
indoor quality or not. It’s not an operative term. You comply
with the standard when you meet the requirements of the stan-
dard. Compliance does not mean that everybody in the build-
ing is happy.
Frank Vaculik: So, you would use design intent?
Steve Taylor: I think that compliance can be shown, just
like compliance with any other code. You see if the require-
ments are in fact there. But because of the title of the standard,
we tend to expand compliance into meaning that you’ve actu-
ally delivered health. It should be made very clear that that isn’t
the case.
Frank Vaculik: No, but we can show that we have deliv-
ered the ventilation rates as designed. And that is difficult.
Bill Coad: That’s precisely where my opening comments
were going. We can verify and measure that we are providing
the ventilation, although it can be difficult. That’s part of the
building commissioning process, and I think it should be done
in every building. We could measure CO2, humidity, air motion.
If we’re going to write an indoor air quality
standard, we should have a way to comply. If
we’re going to write a ventilation standard,
it’s much simpler.
Dennis Stanke: Compliance could be
considered at three different times: design,
installation and operation.
Doug Simpson: I would like to add a
fourth to Dennis’s compliance issues. I think
that manufacturers would have a place in the compliance by
making sure that the system is built to do the good things that we
need to do.
Steve Taylor: One of the offshoots of showing compli-
ance is that it has to be observable or measurable. It has to be
real things. This inevitably gets into system efficiency issues
because the only element you can really measure is how much
outside air is coming in that outside air intake. And you have to
figure out how much is required to deliver the outside air to that
critical space. This gets into the complexity of the multiple spaces
issues. That’s the big dilemma. If we get into it, we have com-
plexity and we don’t have the simplicity that everybody wants.
Well, it’s not a simple problem. So what do we do?
Bill Coad: Well, engineers designed the system. If the sys-
tem is unmeasureable, then he’s designed it wrong.
Frank Gallo: Let’s flip the questions around and ask how
is non-compliance with the standard determined. Unfortunately,
this often is a legal issue. But that’s what happens when you
design a system that’s not easily verifiable.
What do you think could be concluded from the
comments expressed here?
Frank Gallo: I still think that we have a diversity of opin-
ion when it comes to even the title, purpose and scope of the
standard. Standard 62 is a subjective standard that affects people
Compliance could be
considered at three
different times: design,
installation and
operation.
—Dennis Stanke
Roundtable, From Page 42
J u n e 1 9 9 8
A S H R A E J o u r n a l
4 5
V E N T I L A T I O N S T A N D A R D
in many ways. The challenge for the So-
ciety is to develop a standard that can
meet the needs of diverse populations.
Doug Simpson: I hope that we can
get a standard that’s practical and under-
standable, and can be complied with. We
need to be realistic. We’re not going to
be living in an ideal world. The standard
can’t make engineers do good engineer-
ing. We just need to give them some tools
and guides.
Tom Tamblyn: I think in the final
analysis, the standard should have items
that are measurable and quantifiable, not
just in terms of compliance and design,
but also in terms of the implementation
from an operation and maintenance point
of view. I’m still hopeful we can do that.
Dennis Stanke: Standard 62-89 is
very important to our industry. It’s got
some strengths, which we didn’t talk much
about, nobody ever does. It’s got some
weaknesses, which we talked a lot about.
We need to fix weaknesses and build on
strengths. Since it already is such an im-
portant document for our industry, let’s
improve it and do it as quickly as we can.
Gil Avery: A ventilation standard that
is written for code adoption must be con-
cise and simple, and all requirements must
be verifiable in the field with test instru-
ments readily available to HVAC techni-
cians. The standard must not be complex
since all verification will be done by me-
chanics and journeymen, not by design-
ers, engineers or architects.
Bill Coad: Four of the people around
the table have been living with the stan-
dard for a long, long time now. It’s easier
for non-members to expound on these is-
sues. But I think that we respect the mem-
bers of the committee who have been
working so hard on this. It’s a very, very
difficult endeavor.
This is a very complex issue. I think that
our job is to make it as simple as we possi-
bly can. And I would suggest that we have
two standards. I think we should start by
trying to streamline, update and fix up our
standard on ventilation. We should find
some way to appropriately address the
reasons for ventilation. But if we stick to
the ventilation, the designers will have a
tool that they can use to design. Then the
Society can have a dialogue on indoor air
quality. If that leads to a standard on in-
door air quality, so be it. But at this time, I
(Circle No. 32 on Reader Service Card)
don’t think we’re quite ready for it.
Dick Pearson: I agree it should be
as simple as possible. We should face up
to the fact that nine years have gone by,
and the multiple space equation is sel-
dom used, or even understood. We can-
not forget that a standard which becomes
a building code must be understandable
and usable by plan examiners, building
inspectors, and, as Gil has said, some-
thing which can be implemented and veri-
fied by HVAC technicians. The present
standard, and the proposed revisions do
not provide the required simplicity. It
seems clear that there is much additional
research needed, especially in health-re-
Advertisement in the print
edition formerly in this space.
4 6
A S H R A E J o u r n a l
J u n e 1 9 9 8
Please circle the appropriate number on
the Reader Service Card at the back of
the publication.
Extremely Helpful...................... 462
Helpful .................................... 463
Somewhat Helpful .................... 464
Not Helpful .............................. 465
lated issues. I agree with Bill that we
should specify ventilation for comfort,
until we are more sure of the health-re-
lated issues.
Steve Taylor: We need to make sure
that we don’t simplify if it isn’t inherently
simple. The challenge is to make it simple,
flexible and technically correct. You can’t
always have simplicity and flexibility at
the same time. You can’t always have sim-
plicity and technical correctness at the
same time unless the issue is inherently
simple. Which, unfortunately, this is not.
So we have to find a compromise. Fortu-
nately, we have two documents now. We
do have a standard and a guideline where
we can put the complexity into the guide-
line and the simplicity into the code.
The dilemma, of course, is that you
can’t go below the code. The code should
be somewhat conservative when you
have to make many simplifying assump-
tions because you want to make sure you
are not under-ventilating. But if you have
that flexibility of reducing the ventilation
rates when you don’t make those simpli-
fying assumptions in the guideline docu-
ment, you can’t take advantage of them
because the code says you can’t go be-
low this. To a certain extent we have to
build that flexibility and complexity into
the code document just so designers can
take advantage of them without violat-
ing the code. It’s a tough challenge.
One other thing that I would like to say
is that ASHRAE is the right place to be
writing the standard. If we don’t, some-
one will and they’re not going to do as
good a job. I know that ASHRAE has been
trying to avoid the controversy that sur-
rounds this standard. I think we’ve just
got to say that comes with the territory.
These are controversial things. And if it
brings controversy, so be it. We’re willing
to do it, because it’s the right thing to do.
Frank Vaculik: We have to accept
that we still have a lot to learn, but we
cannot wait until all the knowledge is ac-
cumulated. We have to act on the knowl-
edge we have at this time. The standard,
which is needed now, has to reflect that.
We have to have the courage to say that
we don’t know everything but this is the
best we can do based on our knowledge.
We need to realize that indoor air quality
is not only a design issue. It’s an issue for
the commissioning people and the build-
ing operator. We need to think about how
to transfer the knowledge to where the
indoor air quality is being manufactured
and produced on a day-to-day basis. 
Advertisement in the print
edition formerly in this space.
ASHRAE JOURNAL
J u n e 1 9 9 8
A S H R A E J o u r n a l
4 7
By H. E. Barney Burroughs,
Presidential Member/Fellow ASHRAE
and
Kevin E. Kinzer
ver 50 years of advance-
ments have occurred since
the creation of the high effi-
ciency particulate arrestor
(HEPA), as it was previously known.
These advancements have led to a vari-
ety of enhanced particulate filters, which
have been used in a wide range of com-
mercial and industrial settings. Filtration
systems of various complexities protect
sensitive spaces and activities such as
healthcare facilities, pharmaceutical areas
or semiconductor chip production. Yet,
only 15% of residential applications use
the more advanced filters.
The residential HVAC market still em-
ploys filtration methods from the 1930s,
which consist of coarse mats of fibrous
glass, jute, animal hair, cotton, paper, syn-
thetic fibers, or light metal meshes. These
were created to protect the firebox of the
newly invented “hot air furnace” (and not
an A/C coil). The purpose and role of
these devices was to collect lint, pet hair
and large particles to avoid spontaneous
fires in the furnaces. The primary accep-
tance criterion for these filters was low
cost and low airflow resistance.
Unfortunately, these criteria still domi-
nate the filtration selection process for
modern-day unitary HVAC equipment
used in residential and light commercial
applications. Resistance to change is also
fueled by the lack of meaningful and un-
derstandable test methods for particulate
filters (see sidebar on Page 48).
This leads to the misunderstanding of
test values, which may confuse or poten-
tially mislead consumers about a
product’s performance claims. In addi-
tion, most residential construction and
typical residential HVAC equipment allow
the infiltration of unfiltered outdoor air.
The perception is that even enhanced fil-
tration cannot overcome this generation
source to yield a measurable improvement
to the indoor environment.
This article focuses on a field study that
demonstrates that enhanced central filtra-
tion can overcome the infiltration of unfil-
tered outdoor air and reduce particles gen-
erated inside the home. The study uses
fractional size efficiency and particle count-
ing techniques to provide meaningful data
for comparing and selecting filters.
Specifically, the study compares a me-
dium efficiency 1 in. (25 mm) residential
filter to both high- and low-end filtration
in a residential setting. Indoor conditions
are compared to outdoor particle concen-
Improved Filtration
In Residential Environments
Figure 1: This floor plan of the lower zone of Residence B denotes zone layout,
sampling zones/sites, and airflow balancing data. This typifies the evaluation ar-
ray of exposures, sources, activities and space usage that includes office, sleep-
ing, toilet, hobby and workshop, cooking, entertainment, lounging and utility.
trations, which demonstrates the en-
hanced filtration’s efficacy in overcom-
ing internal particle generation and exter-
nal infiltration. The results show that en-
hanced central filtration reduces particu-
late matter and improves the indoor air
quality within the residential environment.
Evaluation Sites
The research was conducted at three
residences in Atlanta that were selected
to represent a cross-section of typical resi-
dential housing. The selection was based
upon representative construction styles
and diversity of age and location. All of
the residences included a central A/C unit
About the Authors
H. E. Barney Burroughs, a past presi-
dent of ASHRAE, chairs the ASHRAE Stan-
dard Project Committee 52.2P, Method of
Testing General Ventilation Air-Cleaning
Devices for Removal Efficiency by Par-
O
Kevin E. Kinzer is a technical manager in
the Construction and Home Improvement
Market division of 3M.
ticle Size. He heads the Building Wellness
Consultancy and is a director and principal
of Environmental Design International.
The following article was published in ASHRAE Journal, June 1998. © Copyright 1998 American Society of Heating, Refrigerating and Air-Conditioning Engineers, Inc.
It is presented for educational purposes only. This article may not be copied and/or distributed electronically or in paper form without permission of ASHRAE.
4 8
A S H R A E J o u r n a l
J u n e 1 9 9 8
equipped with gas-fired furnaces. The resi-
dences were occupied during the evalua-
tion and routine occupant activities oc-
curred during the evaluation.
Residence “B” is a 20-year-old two-
story, cedar/ranch style home in an ur-
ban suburb with a finished grade-level
basement. A non-smoking mature couple
without children reside at Residence B.
Their household includes a cat.
Residence “J” is a new two-story
stone/stucco home located in a rural sub-
urb. The residents are non-smokers who
have two pre-school children and no pets.
Both Residences B and J have dual A/C
systems equipped with commercial grade
side-access filtration equipment with pre-
existing high efficiency filtration.
Residence “X” is an older single-story
home of post-WWII vintage located in
an inner-city community. It has a single
zone retrofitted A/C system equipped
with conventional low efficiency filtration
that serves the entire house and a par-
tially finished basement. The residents
are a non-smoking couple without chil-
dren, but with two large inside dogs.
Evaluation Protocol
Numerous aspects of the sampling
methodologies and protocols were ana-
lyzed in an extensive preliminary evalua-
tion based on Residence B.
The particle counting function was
performed using laser diffraction particle
counters. This sensor is equipped with
an isokinetic probe as part of a stable
stand attached by an 8 ft (2.4 m) sampling
tube. The probe stand was detached only
during the evaluation of in-duct supply
air and air handler interior.
The counter is equipped with six par-
ticle size cut-off ranges: 0.3, 0.5, 1, 3, 5,
and 10 microns and calibrated for a 1 cfm
(0.47 L/s) airflow at one minute sample
times. The preliminary evaluation deter-
mines the suitability of various aspects
of the sampling regime including:
• Using 15 one minute test data points
as the most practical and effective sam-
pling time for attaining equilibrium.
• Using not less than five data sets
averaged to determine the final data point.
• Using appropriate locations for
evaluating supply and return air.
• Probing heights of ambient sampling
sites at 45 in. (1143 mm) to provide repre-
sentative results.
• Proper air handler evaluation sites.
The long equilibrium and sampling
times, multiple data sets and dual particle
counters were employed to minimize the
occurrence of error that is typical of par-
ticle counting accuracy in the field.
Each of the evaluation sites was fully
Figure 2: Typical outdoor air profile. The particles less than 5 micron size peaked
during traffic rush hours and subsided throughout the balance of the day. Con-
versely, particles >5 microns trend upward through the day peaking at midday.
New Particulate Filter Test Method
Test methods, such as particle arrestance or dust spot
efficiency (ASHRAE Standard 52.1-1992, Gravimetric
and Dust-Spot Procedures for Testing Air-Cleaning
Devices Used in General Ventilation)1, have been used
in the past to report the performance of residential-type
filters. The “Arrestance Test” is a method from the 1930s
primarily used to test and rate residential panel filters. It
gives a value that indicates capacity to hold artificial test
dust but does not indicate removal efficiencies against
real-world outdoor and indoor airborne particulates.
Likewise, the “Atmospheric Dust Spot Method” is
based upon discoloration and an uncontrolled test aero-
sol—ambient air. Both test methods have proved helpful
in providing comparative data on dirt-holding capacity
and general performance against smudging. Unfortu-
nately, neither reporting method provides meaningful or
specific particle size removal efficiency data. Further, these
techniques do not provide sufficient information to select
and compare filters for actual application and usage.
A new method of test, ASHRAE Standard 52.2P,
Method of Testing General Ventilation Air-Cleaning De-
vices for Removal Efficiency by Particle Size, is in devel-
opment2 and will employ a methodology based on using
particle sizing and counting at specific particle size frac-
tions. This test method is based upon a controlled test
aerosol generated under controlled laboratory conditions.
Standard 52.2P employs particle count analysis to
establish the minimum efficiency of particulate filters over
a range of 12 size fractions from 0.3 micron to 10 microns
and over a full loading cycle of the filter. This is the size
range of concern because it can be respirable and cause
potential health problems. This methodology will pro-
vide the practitioner with more meaningful data for se-
lecting and comparing filtration equipment.
J u n e 1 9 9 8
A S H R A E J o u r n a l
4 9
profiled to include airflow rates and bal-
ance, pressurization, velocities, zone lay-
outs, temperature and relative humidity,
and HVAC system details (Figure 1).
During the study, the furnace blowers
were maintained in the continuous opera-
tion mode. Particle count background data
were acquired for the outdoor air at a site
adjacent to the zone under evaluation.
Each selected zone or sub-zone was then
fully profiled following the air path.
This included the supply air, ambient
space, return air and the air handler filter
bank. The profiling was performed first
with the pre-existing filtration in place at
its present state of life cycle/loading. Then
it was repeated at each evaluation site for
each additional filter type studied.
The evaluation included the following
filter configurations: 12 in. (305 mm) deep
high-efficiency minipleat filter (HEM) des-
ignated by the manufacturer as 95% per
the Atmospheric Dust Spot Test in
ASHRAE Standard 52.1-1992, Gravimet-
ric and Dust-Spot Procedures for Test-
ing Air-Cleaning Devices Used in Gen-
eral Ventilation (pre-existing filtration
tested only in residences B and J); 1 in.
(25 mm) microparticle reduction pleated
filter (MRP) exhibiting a minimum effi-
ciency of >60% fractional efficiency at 3
microns per the manufacturer; 1 in. (25
mm) fibrous glass furnace filter (FGF) (pre-
existing in residence X); and “no” filter
installed. Also, at each site, particle counts
were performed on outdoor air over a
multi-hour span to determine trends of
background particle concentration.
Comparing Data
All the residences and HVAC zones
operated with negative pressurization.
This promotes the random induction of
outdoor air into the structure or the HVAC
systems. Thus, the infiltrated outdoor air
heavily influenced the ambient particle
counts within the residences. For ex-
ample, in Residence B (having the oldest
system), there is substantial variation and
air loss from total supply to total return.
This leakage into the system derives
predominantly from the woodworking
shop that is adjacent to the mechanical
room housing the air handlers. This same
space is also negative to atmosphere. The
infiltration effect is evident in all the data
evaluating the low and no filtration se-
quences on all the sample sites. This be-
havior pattern affirms the need for each
of the comparative data sets within the
residences to include a relative evalua-
tion of outdoor air.
The outdoor air data provides insight
to the wide variance of outdoor air qual-
ity conditions surrounding a large metro-
politan population center. The outdoor air
at each site was sampled over a several
hour sequence that bridged the morning
rush hour traffic. The outdoor site data
duplicates trends in particle behavior with
the smaller particles decaying through the
later morning hours and the larger par-
ticle counts climbing concurrently.
Figure 2 illustrates the concentration
and trend lines. The data sets confirmed
that the dominance of the smaller fine re-
spirable particles—3 microns and
smaller—is primarily found sourcing from
the outdoor environment. The primary
source of the larger coarse particles—3
microns and larger—is found in the in-
door environment.
Each system was evaluated to deter-
mine airflow rates and related face veloci-
ties with and without filters to verify the
impact of improved filtration upon airflow
delivery rates. Even with the mini-pleat
95% HEM filters, delivery airflow was re-
duced no more than 10% to 15% in Resi-
dences B & J.
In the case of Residence X with low
FGF efficiency filters, the upgrade to the
higher performance 1 in. (25 mm) MRP
Figure 3: Filter efficiency comparison: upper zone Residence B. This comparison
demonstrates the actual efficiencies of the compared filter banks in the air han-
dler. The MRP filter compared favorably to the conventional FGF, which during
this test sequence actually contributed particles creating a negative efficiency.
Figure 4: Filter efficiency comparison: Residence X. This comparison confirms
the general profile of the higher efficiency MRP filters and verifies the low effi-
ciency of the FGF in sub-micron sizes.
F I LT R A T I O N
5 0
A S H R A E J o u r n a l
J u n e 1 9 9 8
filter imposed only an approximate 6%
airflow reduction. These are acceptable
ranges for the type of HVAC equipment
installed in these residences.
The comparative efficiency data ac-
quired at the air handler upstream and
downstream of the filter section confirms
consistent particle reduction perfor-
mance by the improved filtration over
conventional residential filtration. The
most significant aspect of the MRP filter
efficiency data is the marked reduction
of the smaller respirable-sized particles
that pose the greatest risk of health ef-
fects (Figures 3 and 4).
The performance of low efficiency fil-
ters is similar to no filtration, and in some
instances these filters exhibit temporary
negative efficiencies. This short-term
phenomenon can be the result of particle
bounce, shedding or instrument sensitiv-
ity. The field efficiency data on residen-
tial filters closely tracks similar data ac-
quired in commercial installations and
under controlled laboratory conditions.3
The system efficiency calculations are
based on data derived by comparing the
quality of the outdoor air to the quality of
the indoor ambient air. This comparison
provides a snapshot of the overall effec-
tiveness of the entire A/C and filtration
system in controlling and reducing par-
ticles in the ambient conditioned space.
The comparison combines various in-
fluences of outdoor and indoor particle
sources that introduce wide variations in
concentration challenges. Figure 5 is
typical of the data source for each of 20
sub-zones comparing outdoor air, supply
air, ambient air and return air.
Figures 6 and 7 merge the system pro-
file comparison data acquired for the four
types of filters in each ambient zone of
each house—more than 1,000 readings
in all.
To provide a clearer, more statistically
significant and representative compari-
son, only two data bands were calculated.
The band covering the 0.3 to 3 micron
particles represents fine respirable par-
ticles and most closely tracks the behav-
ior and influence of the outdoor air.
Only this band covering smaller par-
ticles is illustrated because it represents
the more severe filtration challenge and
best demonstrates the whole-house im-
pact of outdoor air infiltration.
Figure 5: System profile comparison of MRP filters in lower zone Residence X.
This figure charts each particle size band and compares measured reductions in
each measured site in the basement zone with outdoor air backgrounds. These
data show substantive improvement over outdoor levels in all particle sizes.
Note that the numerical particle count data are included since the comparison is
less visually dramatic in the small sizes because of the log/log scale.
Figure 6: System efficiencies for <3 micron particles grouped by filter. This
chart combines and averages all values from all sites within each resi-
dence and indicates mean values with deviations. The data are then com-
pared for each filter efficiency at each residence site. Note that the FGF
and no filter are basically comparable. Comparison of >3-micron sizes
(not shown) provide similar relationships.
Figure 7: System efficiencies for <3 micron particles grouped by residence. This
chart is similar to Figure 6, but groups the comparative data by residence site. It
similarly demonstrates the improved control and reduction of particles in the
occupied space using enhanced filtration.
J u n e 1 9 9 8
A S H R A E J o u r n a l
5 1
Conclusions
The data sets derived from the various
zones and sub-zones of the test sites pro-
vide insight to the behavior of particles
and particle reduction tactics within the
realities and constraints of field conditions
in residences. Air change rates, air dynam-
ics and airflow patterns, infiltration rates,
outdoor air conditions, and filtration effi-
ciencies will all simultaneously impact the
cleanliness of the ambient conditioned
space. Occupancy activities, past and
present, also have an imposing influence
on the ambient air condition at any given
point in time. The net effect of all of the
factors forms the basis for sampling re-
gimes performed in the selection of typi-
cal sites within the test residences.
The data consistently and conclu-
sively demonstrate that substantive re-
ductions are attained in the ambient space
with the use of the enhanced efficiency
filtration. Conversely, low efficiency fil-
ters make reductions difficult, which is
similar to the performance when no filtra-
F I LT R A T I O N
tion is installed. This is especially true in
the fine particle sizes.
The 1 in. (25 mm) MRP compares fa-
vorably with the HEM when evaluating
their impact upon the occupied space. The
data confirm that infiltration of unfiltered
outdoor air produces indoor ambient read-
ings well above those of the supply air.
The data show that coarse particle gen-
eration negatively impacts the ambient
space, especially carpeted spaces ex-
posed to heavy occupant and pet traffic.
Acknowledgments
The author acknowledges Taylor
Gonsoulin and Joseph Milam of Environ-
mental Design International, Ltd. for their
technical support and Todd Nelson of 3M
for his contribution to the statistical
analysis of the data.
References
1. ANSI/ASHRAE Standard 52.1-1992, Gravi-
metric and Dust-Spot Procedures for Testing
Air Cleaning Devices Used in General Ven-
Please circle the appropriate number on
the Reader Service Card at the back of
the publication.
Extremely Helpful...................... 450
Helpful .................................... 451
Somewhat Helpful .................... 452
Not Helpful .............................. 453
tilation for Removing Particulate Matter.
2. ASHRAE Standard 52.2P Draft, Method of
Testing General Ventilation Air-Cleaning Devices
for Removal Efficiency by Particle Size.
3. Burroughs, H. E., contributing author. 1996.
Filtration: A Cause and Solution for IAQ Im-
proving Indoor Air Quality Through Design,
Operation, and Maintenance, edited by Milton
Meckler. Chapter 6. Lilburn: Fairmont Press.
4. Burroughs, H. E. 1997. “Filtration: An In-
vestment in IAQ,” HPAC Magazine, August.
5. Kinzer, K. E. and C. R. Moreno 1997. Per-
formance Comparison of Residential In-duct
Air Cleaning Devices, American Filtration So-
ciety.

Advertisement in the print
edition formerly in this space.
Advertisement in the print
edition formerly in this space.
This project won in
the category for
Commercial
Buildings/New
1998
ASHRAE
Technology
Award
ASHRAE JOURNAL
M a y 1 9 9 8
A S H R A E J o u r n a l
5 7
About the Author
Mukesh K. Khattar, Ph.D., P.E., is the team
leader for the Electric Power Research Institute’s
(EPRI) HVAC, Refrigeration and Thermal Stor-
age Technologies, Palo Alto, Calif. He is sub-
committee chairman of ASHRAE Technical
Committee 9.8, Large Building Air-Condition-
ing Applications.
By Mukesh K. Khattar, Ph.D., P.E.
Member ASHRAE
The grocery area of the retail center in Moore, Okla.
Critical Supermarket Issues
Critical Supermarket Issues
Critical Supermarket Issues
Critical Supermarket Issues
Critical Supermarket Issues
or the new Wal-Mart in Moore, Okla.,
the Electric Power Research Institute
(EPRI) and Oklahoma Gas & Electric
(OG&E) were solicited to explore new
cost-saving and energy-efficient store design
alternatives.
A team was assembled with representatives
from several of Wal-Mart’s departments, includ-
ing new building design, energy management,
HVAC and refrigeration maintenance, the
corporation’s A/E firm as well as consulting en-
gineers. The store design includes a supermar-
ket, a standard retail department store, a fast-
food restaurant and several small specialty re-
tail spaces. The total store size equals approxi-
mately 200,000 ft2 (18 580 m2).
Design Considerations
The design team agreed to the following set
of objectives to address issues facing the in-
dustry at the time:
• Phaseout of ozone depleting refrigerants—
The design team agreed to use zero ozone de-
pleting potential (ZODP) refrigerants for the re-
frigeration system. Additionally, ZODP refriger-
ants for the air-conditioning and heating sys-
tem were used.
• Reducing refrigerant charge—Typical su-
permarkets use 3,000 to 5,000 lbs of refrigerant
(852 to 1420 kW) in their cold-food display cases
and walk-in storage areas. The recent rise in re-
frigerant prices has already brought the cost of
this refrigerant to 4% to 8% of the total refrig-
eration system costs.
• Reducing refrigerant leakage—A typical
supermarket may experience refrigerant leakage
of 10% to 30% per year. The design team made
system changes that would reduce that amount.
• Recovering refrigeration waste heat—The
design team sought the most cost-effective way
to capture waste heat from the grocery refrig-
eration cases and used it in space heating. Most
F
The following article was published in ASHRAE Journal, June 1998. © Copyright 1998 American Society of Heating, Refrigerating and Air-Conditioning Engineers, Inc.
It is presented for educational purposes only. This article may not be copied and/or distributed electronically or in paper form without permission of ASHRAE.
5 8
A S H R A E J o u r n a l
J u n e 1 9 9 8
Figure 1: Schematic of the original integrated water-loop system. RTUs that are
shaded are the dual-path units.
supermarkets use heat recovery now
since they require significant heating to
overcome cooling effects of cases in the
store.
• Transferring heat/cool between de-
partment store/grocery sections—When
the outdoor temperature falls below 70°F
(21°C), heating is often required in the
grocery section, while the department
store requires cooling. Transferring heat/
cool from one section to another en-
hances efficiency and cost effectiveness.
• Maintaining humidity levels—Sev-
eral ASHRAE and EPRI studies indicate
that maintaining lower humidity in the
grocery section of the store results in
overall energy savings. These savings
are due to the reduction of frost forma-
tion on the refrigeration evaporator coils
and the need for less defrost. In addition,
lower humidity avoids condensation on
the food products and glass doors, re-
duces antisweat heater energy use and
improves the overall environment.
• Increased ventilation—One of the
key objectives was to investigate more
effective and economical approaches to
comply with new ASHRAE standards for
increased ventilation. In summertime in-
creasing ventilation often brings more
moisture into the store, so that additional
energy is required to maintain the desired
humidity levels.
Design Process and Results
In addition to the broad objectives
listed earlier, the design team agreed on
the following tactical objectives and goals:
• All practical alternatives should be
considered and evaluated.
• Design should be applicable to most
climates and serve as a prototype for fu-
ture applications.
• No experimental technology was con-
sidered. Since the system was to be in-
stalled in an operating store, only those
technologies that were previously used
in the industry were considered. In addi-
tion, all components should be readily
available.
• Above all, the system should be cost
effective.
The design team began with a conven-
tional HVAC and refrigeration system de-
sign based on the corporation’s current
prototype design and analyzed the ef-
fects of a variety of possible innovations.
Energy performance was simulated for
various proposed systems for four dif-
ferent climates using a combination of the
DOE-2.1D simulation model and specially
developed routines.
Based on the analysis, the design team
selected an EPRI system concept based
on an integrated system and selected the
Moore, Okla. store for field demonstra-
tion. Some of the features of this new
system approach include:
• All space conditioning and refrigera-
tion systems share a common water loop
for maximum heat recovery.
• Ventilated air is dehumidified and
cooled independently of the recirculated
air via EPRI-developed dual-path water
source heat pumps.
• Ventilation amounts are fully control-
lable via any preset sensor schedule. A
CO2 sensor was used as a surrogate sen-
sor for IAQ in the field tests.
The design also included other effi-
cient and environment-friendly features
such as ozonation of cooling tower wa-
ter, extensive skylights and a refrigera-
tion layout designed to reduce refriger-
ant charge, piping, heat gain and leak-
age. The new integrated system uses stan-
dard equipment components and can be
used in a variety of commercial buildings.
System Performance
Monitoring began in the summer of
1995 after construction was complete and
intensified when the store opened for
regular business in October 1995. DOE-2
modeling forecast the base case HVAC&R
annual energy use at 5.06 million kWh,
while the integrated system design actu-
ally used was forecast to result in only
3.90 million kWh annually—a predicted
savings of approximately 23%.
The actual performance of the inte-
grated system has closely matched ex-
pectations. After two years of operation,
HVAC&R electricity use (including the
water loop) was measured at 3.91 million
kWh for the first year of use and a similar
rate for the second year. Monitoring is
J u n e 1 9 9 8
A S H R A E J o u r n a l
5 9
Figure 2: Diagram
depicting the
operation of the
dual-path heat
pumps
Please circle the appropriate number on
the Reader Service Card at the back of
the publication.
Extremely Helpful...................... 458
Helpful .................................... 459
Somewhat Helpful .................... 460
Not Helpful .............................. 461
R E F R I G E R A T I O N
continuing, and ongoing optimization ef-
forts are adding further savings.
System Innovation Details
Beside the integration of the HVAC and
refrigeration systems, the pivotal technol-
ogy innovation in this project is a non–
CFC dual-path heat pump that provides
space heating, cooling and dehumidifica-
tion. Six such units, each rated at a total
capacity of 55 tons (194 kW), provide most
dehumidification. These dual path units
combine a 25-ton (88 kW) water-cooled
DX cooling system for the ventilation path
and a 30-ton (106 kW) water-source heat
pump for the recirculation path.
Advantages of this HVAC system con-
figuration include the following:
• Variable Ventilation Air Control.
The ventilation airflow is controlled by
sensors and dampers that bring in only
the amount of air required by the build-
ing and remains unaffected by the cycling
of the primary air conditioning. As the
damper opening changes, the fan motor
adjusts to the speed needed to deliver
sufficient outside air.
• Excellent Zone Control. The six 55-
ton dual-path hybrid units are used in the
building’s sales area. Although no physi-
cal separation exists between the store’s
two main areas (supermarket and depart-
ment store), which have very different
HVAC requirements, the dual-path units
meet rigorous indoor air quality specifi-
cations, maintaining close control of tem-
perature, humidity and CO2 throughout
the store.
The quantity of ventilation air deliv-
ered by each unit is based on local needs.
• Superior Energy Efficiency. At 15°F
(–9.4°C) winter ambient design condi-
tions, this system recovered all of the re-
frigeration waste heat and efficiently re-
cycled it for space heating. This configu-
ration also saves on energy and peak elec-
tricity demand compared with the current
prototype systems involving desiccant
dehumidification, air-cooled rooftop air
conditioning and air-cooled refrigeration
racks.
• ZODP Refrigerant. Instead of the R-
22 in the baseline air-conditioning sys-
tem, the dual-path units use R-407C, an
environmentally-acceptable ZODP refrig-
erant. The refrigeration system used R-
507, another ZODP refrigerant.
Initial Operation
As with any new large-scale system, a
variety of adjustments and alterations
were made during startup to further re-
fine the store’s energy efficiency and per-
formance. For example, system control
point adjustments were required. The
performance of the original cooling tower
and water loop was inadequate during
periods of high space cooling demand.
This issue has been addressed through
changes in the water loop piping and the
addition of more cooling tower capacity.
Consequently, refinements to the
system design process were made, mak-
ing such adjustments unnecessary in
future applications.
The system’s slight positive pressure
has helped to maintain customer comfort.
During a severe cold wave in February,
similar stores in the region were uncom-
fortably cold due to drafts from doors.
This retail center, however, experienced
no problems with cold drafts. Mainte-
nance costs have been comparable to
conventional systems.
Conclusion
The store in Moore, Okla., is a suc-
cessful, innovative integration of formerly
independent mechanical systems in com-
mercial applications.
The rigorous monitoring and analysis
has provided system designers with valu-
able information about load interactions
and usage profiles. This knowledge will
be used in future commercial settings else-
where. It is anticipated that even greater
efficiency and overall cost savings will
be achieved in subsequent applications.
J u l y 1 9 9 8
A S H R A E J o u r n a l
3 2
By Mick Schwedler, P.E.
Member ASHRAE
hose involved in the HVAC industry have long stud-
ied the interaction of cooling towers and chillers. It
is apparent that leaving-tower water temperature at
any load and constant water flow is a function of the
tower’s design, fan speed and the amount of heat to be re-
jected, as well as the ambient wet-bulb tem-
perature. It is also evident that the chiller
requires less power as the water tempera-
ture leaving the tower (entering the chiller
condenser) decreases. However, the
method used to control leaving-tower wa-
ter temperature to take advantage of this
relationship is presently under debate.
For example, one study determined that
the lowest possible leaving-tower water
temperature is the “right” chiller plant op-
erating point, but did so on the basis of
data collected only at extreme conditions;
that is, the tower was controlled to pro-
duce either the lowest water temperature
possible or design temperature.1
By the same token, at least one utility realized that “low
approach” chiller plant designs with “inefficient” cooling tow-
ers could result in higher system, i.e., chiller plus tower, energy
consumption. (“Approach” is the difference between the wet-
bulb temperature and the leaving water temperature produced
by the tower.) The utility subsequently implemented a cap on
tower fan horsepower to assure that their incentive program for
“low-approach” cooling towers effectively reduced total en-
ergy demand.2
Still others (Braun and Diderrich,3 for example) state: “For a
given set of conditions, an optimal tower control exists that mini-
mizes the sum of the chiller and cooling tower fan power.” Their
peer-reviewed paper contends that neither maintaining a fixed
tower water temperature nor a constant approach is optimal.
The simple evaluation method presented here for comparing
chiller/tower energy consumption supports the claim that an
“extreme” strategy (providing the coldest leaving-water tem-
perature possible) is not optimal under all conditions. This
method helps the designer to quickly examine the effect of leav-
ing-tower water temperature on a particular chiller/tower pair.
Armed with that knowledge, the designer can then decide
whether to “take it to the limit…or just halfway.”
The Evaluation Method
The concept is simple: one chiller is paired with one cooling
tower and the flow of water between them remains constant.
Certified selection programs supplied by the respective manu-
facturers predict chiller and cooling tower performance. A cool-
ing tower selection program provided by the tower manufac-
turer is run at various load and ambient conditions, first with
the fans operating at full speed, then at half speed.
Obviously, altering the tower fan speed
will change the tower’s leaving water tem-
perature and, in turn, affect the chiller’s
power consumption. With the aid of the
chiller and cooling tower selection pro-
grams, the chiller/tower pair’s part-load
energy consumption can be compared at
high and low tower fan speeds.
The steps in this process follow:
1. Select a chiller at “normal” tower ap-
proach temperatures.4
2. Select a tower at these conditions.
For the first iteration, select the low-cost
cooling tower.5
3. For this chiller and tower combina-
tion, run the tower selections at half speed.
4. Perform Step 3 for part-load conditions down to 30%.
5. Using the same chiller, repeat steps 2, 3 and 4 for a “low
horsepower” tower and a “very low horsepower” tower (quite
often the most expensive alternative).
6. Repeat Steps 1 through 5 for approach temperatures down
to 4°F (2.2°C) (or other selected limit).
7. Examine the trend and observe that fans running at part
speed can often save “chiller plus tower” energy consumption.
Tower fans with variable frequency drives are addressed later.
Demonstration of the Evaluation Method
The following example demonstrates this evaluation method.
Assumptions. The full-load design capacity of the example
About the Author
Mick Schwedler, P.E., is a senior principal applications engi-
neer for The Trane Company, La Crosse, Wis. He is chair of
ASHRAE Technical Committee 1.5, Computer Applications,
and a member of ASHRAE Standing Standard Project Commit-
tee 90.1, Energy Code For Buildings Except Low-Rise Resi-
dential Buildings.
Take It to The Limit
…Or Just Halfway?
T
Chiller/Tower Interaction
…one utility realized
that “low approach”
chiller plant
designs…can result
in higher system
consumption.
The following article was published in ASHRAE Journal, July 1998. © Copyright 2002 American Society of Heating, Refrigerating and Air-
Conditioning Engineers, Inc. It is presented for educational purposes only. This article may not be copied and/or distributed electroni-
cally or in paper form without permission of ASHRAE.
ASHRAE JOURNAL
J u l y 1 9 9 8
A S H R A E J o u r n a l
3 3
chiller/tower pair is 1,000 tons (3517 kW). Tower fan motor effi-
ciency is 93% at high speed and 90% at half speed. Since the
present “industry-average” chiller is based on 0.60-kW/ton
performance at ARI Standard 550 rating conditions, the “base”
chiller was selected at those parameters.
With one exception (noted later in this article), selections
made at other condenser water temperatures permitted only
impeller and motor changes to assure consistency at all exam-
ined conditions.
Evaluating A Single Design. Table 1 summarizes the condi-
tions evaluated in this example, as well as the resulting chiller-
plus-tower performance. The first row of data identifies the
design parameters:
• 78°F (25.5°C) wet-bulb temperature (0.4% design wet-bulb
temperature in Kansas City, Mo. per 1997 ASHRAE Hand-
book—Fundamentals).
• 4°F (2.2°C) approach temperature (82°F [27.7°C] entering
condenser water temperature [ECWT])
• Low-cost tower selection
Other data provided in Table 1, by column, includes:
• %Load: Percent of full-load capacity.
• WB: Ambient wet-bulb temperature (°F) at a particular load.
• # Fans: Number of cooling tower fans.
• ECWT: Water temperature (°F) entering the chiller’s con-
denser with tower fans operating at high- and half-speed, re-
spectively. It is assumed to be the same as the water tempera-
ture leaving the tower and was provided by the cooling tower
selection program.
• Chil kW: Power (kW) drawn by the chiller at this load and
ECWT per the chiller selection program, with the tower fans
operating at high- and half-speed, respectively.
• Hp/Fan: Horsepower (hp) of each cooling tower fan with
the tower fans operating at high- and half-speed, respectively;
provided by the cooling tower selection program.
• Eff: Fan motor efficiency cataloged by the cooling tower
manufacturer with the tower fans operating at high- and half-
speed, respectively.
• Twr kW: Power (kW) consumed by the tower with the
tower fans operating at high- and half-speed, respectively (i.e.,
# Fans · Hp/Fan · 0.746 (kW/hp) ÷ Eff).
• Sys kW – Chil kW + Twr kW, with the tower fans operating
at high- and half-speed, respectively.
• kW Saved: High-Speed Sys kW – Half-Speed Sys kW.
• % Saved: kW Saved ÷ High-Speed Sys kW.
Positive values in the Total kW Saved and Total % Saved
indicate that the chiller/tower pair consumes less energy when
the tower fans run at half speed. Conversely, if less power is
required when the fans operate at high speed, negative values
will appear in these columns.
Before we examine Table 1 more closely, it is important to
note that a chiller selected to provide 1,000 tons (3517 kW) at
82°F (27.7°C) ECWT (high-speed fan operation) will fall short
of this capacity when the ECWT is 87.5°F (30.8°C) (half-speed
fan operation). Therefore, at full-load conditions only, the
chiller’s impeller and motor were reselected to satisfy a 100%
load at the elevated ECWT.
While Table 1 does not represent all chiller/tower designs, it
does illustrate several interesting points. For example, a com-
parison of the Sys kW columns reveals that the low-approach,
low-cost tower in this system design consistently results in
lower system energy consumption when the tower fans run at
half speed (e.g., 638 kW at 100% load) than at high-speed (e.g.,
662 kW at 100% load).
Now compare the values in the Chil kW columns. Once
again, the results are consistent. This time, however, running
the tower fans at high speed apparently yields the lowest en-
a
t
a
D
n
a
F
r
e
w
o
T
d
e
e
p
S
-
h
g
i
H
n
o
it
a
r
e
p
O
n
a
F
r
e
w
o
T
d
e
e
p
S
-fl
a
H
sl
a
t
o
T
%
d
a
o
L
B
W
F
#
s
n
a
F
T
W
C
E
F
li
h
C
W
k
/
p
H
n
a
F
ff
E
r
w
T
W
k
s
y
S
W
k
T
W
C
E
F
li
h
C
W
k
/
p
H
n
a
F
ff
E
r
w
T
W
k
s
y
S
W
k
W
k
d
e
v
a
S
%
d
e
v
a
S
0
0
1
8
7
3
0
.
2
8
6
6
5
0
4
3
9
.
0
6
9
2
6
6
5
.
7
8
4
2
6
7
.
5
0
9
.
0
4
1
8
3
6
4
2
+
6
.
3
+
0
9
6
7
3
0
.
0
8
6
7
4
0
4
3
9
.
0
6
9
2
7
5
0
.
5
8
6
1
5
7
.
5
0
9
.
0
4
1
0
3
5
2
4
+
4
.
7
+
0
8
4
7
3
5
.
7
7
5
0
4
0
4
3
9
.
0
6
9
1
0
5
0
.
3
8
9
3
4
7
.
5
0
9
.
0
4
1
3
5
4
8
4
+
6
.
9
+
0
7
2
7
3
5
.
5
7
3
4
3
0
4
3
9
.
0
6
9
9
3
4
5
.
0
8
9
6
3
7
.
5
0
9
.
0
4
1
3
8
3
6
5
+
8
.
2
1
+
0
6
0
7
3
0
.
3
7
7
8
2
0
4
3
9
.
0
6
9
3
8
3
0
.
8
7
8
0
3
7
.
5
0
9
.
0
4
1
2
2
3
1
6
+
9
.
5
1
+
0
5
8
6
3
0
.
1
7
9
3
2
0
4
3
9
.
0
6
9
5
3
3
0
.
5
7
4
5
2
7
.
5
0
9
.
0
4
1
8
6
2
7
6
+
0
.
0
2
+
0
4
6
6
3
5
.
8
6
4
9
1
0
4
3
9
.
0
6
9
0
9
2
0
.
2
7
5
0
2
7
.
5
0
9
.
0
4
1
9
1
2
1
7
+
5
.
4
2
+
0
3
4
6
3
0
.
6
6
3
5
1
0
4
3
9
.
0
6
9
9
4
2
0
.
9
6
0
6
1
7
.
5
0
9
.
0
4
1
4
7
1
5
7
+
1
.
0
3
+
Table 1: Chiller/tower evaluation for power savings (Kansas City: 78°F wb, 4°F approach).
a
ir
e
tir
C
n
o
itc
e
l
e
S
f
o
.
o
N
s
n
a
F
n
a
F
/
p
H
n
o
T
/
p
H
)ts
o
C
o
L(
ts
o
C
w
o
L
3
0
4
2
1
.
0
)
p
H
o
L(
r
e
w
o
p
e
sr
o
H
w
o
L
3
0
3
9
0
.
0
)
p
H
o
L
V
(
r
e
w
o
p
e
sr
o
H
w
o
L
yr
e
V
2
0
3
6
0
.
0
Table 2: Tower selections for 78°F wb and 4°F approach
design temperatures.
C H I L L E R S
This space contained an
advertisement
This space contained an
advertisement
3 6
A S H R A E J o u r n a l
J u l y 1 9 9 8
ergy consumption. If the tower control strategy was based on
chiller performance alone, the conclusion would be that it does
not make good economic sense to run the tower fans at any-
thing less than high (full) speed.
Together, these comparisons demonstrate that tower fan
energy consumption should not be disregarded in the effort to
achieve low-approach design temperatures. While this conclu-
sion may seem extreme, it is what prompted the utility discussed
earlier to qualify fan horsepower in its incentive program for
low-approach cooling towers.
Identifying Trends. This evaluation method gives designers
a simplified look at the effect of a specific chiller/tower control
strategy. By selecting several cooling towers for a particular
approach temperature, the same method can be used to identify
trends. Table 2 summarizes three sample cooling tower selec-
tions chosen to provide “low (first) cost,” “low horsepower”
and “very low horsepower.”
Approach temperatures of 4°F (2.2°C), 5°F (2.7°C), 6°F (3.3°C)
and 7°F (3.8°C) at a design ambient wet-bulb temperature of
a
t
a
D
n
a
F
r
e
w
o
T
d
e
e
p
S
-
h
g
i
H
n
o
it
a
r
e
p
O
n
a
F
r
e
w
o
T
d
e
e
p
S
-fl
a
H
sl
a
t
o
T
%
d
a
o
L
B
W
F
#
s
n
a
F
T
W
C
E
F
li
h
C
W
k
/
p
H
n
a
F
ff
E
r
w
T
W
k
s
y
S
W
k
T
W
C
E
F
li
h
C
W
k
/
p
H
n
a
F
ff
E
r
w
T
W
k
s
y
S
W
k
W
k
d
e
v
a
S
%
d
e
v
a
S
0
0
1
0
.
1
7
2
0
.
0
8
4
4
5
0
4
3
9
.
0
4
6
8
0
6
0
.
9
8
9
3
6
7
.
5
0
9
.
0
9
8
4
6
0
4
6
.
6
0
9
6
.
9
6
2
0
.
8
7
5
5
4
0
4
3
9
.
0
4
6
9
1
5
0
.
7
8
0
3
5
7
.
5
0
9
.
0
9
9
3
5
0
2
9
.
3
0
8
2
.
8
6
2
0
.
6
7
9
8
3
0
4
3
9
.
0
4
6
3
5
4
5
.
4
8
4
4
4
7
.
5
0
9
.
0
9
3
5
4
0
1
.
0
0
7
8
.
6
6
2
0
.
4
7
9
2
3
0
4
3
9
.
0
4
6
3
9
3
0
.
2
8
1
7
3
7
.
5
0
9
.
0
9
0
8
3
3
1
+
2
.
3
+
0
6
4
.
5
6
2
0
.
2
7
6
7
2
0
4
3
9
.
0
4
6
0
4
3
0
.
9
7
7
0
3
7
.
5
0
9
.
0
9
6
1
3
4
2
+
0
.
7
+
0
5
0
.
4
6
2
0
.
0
7
0
3
2
0
4
3
9
.
0
4
6
4
9
2
0
.
6
7
2
5
2
7
.
5
0
9
.
0
9
1
6
2
3
3
+
1
.
1
1
+
0
4
6
.
2
6
2
5
.
7
6
6
8
1
0
4
3
9
.
0
4
6
0
5
2
0
.
3
7
3
0
2
7
.
5
0
9
.
0
9
2
1
2
8
3
+
1
.
5
1
+
0
3
1
.
1
6
2
0
.
5
6
6
4
1
0
4
3
9
.
0
4
6
0
1
2
5
.
9
6
7
5
1
7
.
5
0
9
.
0
9
6
6
1
4
4
+
8
.
0
2
+
Table 3: Chiller/tower evaluation for power savings (Long Beach: 71°F wb, 9°F approach).
a
t
a
D
n
a
F
r
e
w
o
T
d
e
e
p
S
-
h
g
i
H
n
o
it
a
r
e
p
O
n
a
F
r
e
w
o
T
d
e
e
p
S
-fl
a
H
sl
a
t
o
T
%
d
a
o
L
B
W
F
#
s
n
a
F
T
W
C
E
F
li
h
C
W
k
/
p
H
n
a
F
ff
E
r
w
T
W
k
s
y
S
W
k
T
W
C
E
F
li
h
C
W
k
/
p
H
n
a
F
ff
E
r
w
T
W
k
s
y
S
W
k
W
k
d
e
v
a
S
%
d
e
v
a
S
0
0
1
0
.
6
6
2
0
.
6
7
8
0
5
0
4
3
9
.
0
4
6
2
7
5
0
.
6
8
8
0
6
7
.
5
0
9
.
0
9
7
1
6
5
4
9
.
7
0
9
2
.
4
6
2
5
.
3
7
7
1
4
0
4
3
9
.
0
4
6
1
8
4
5
.
3
8
4
9
4
7
.
5
0
9
.
0
9
2
0
5
2
2
6
.
4
0
8
0
.
3
6
2
0
.
2
7
8
5
3
0
4
3
9
.
0
4
6
2
2
4
0
.
1
8
2
1
4
7
.
5
0
9
.
0
9
1
2
4
1
2
.
0
+
0
7
6
.
1
6
2
0
.
0
7
2
0
3
0
4
3
9
.
0
4
6
6
6
3
5
.
8
7
4
4
3
7
.
5
0
9
.
0
9
3
5
3
3
1
+
5
.
3
+
0
6
0
.
0
6
2
5
.
7
6
9
4
2
0
4
3
9
.
0
4
6
3
1
3
5
.
5
7
2
8
2
7
.
5
0
9
.
0
9
1
9
2
2
2
+
9
.
6
+
0
5
0
.
9
5
2
5
.
5
6
3
0
2
0
4
3
9
.
0
4
6
7
6
2
0
.
3
7
1
3
2
7
.
5
0
9
.
0
9
0
4
2
7
2
+
0
.
0
1
+
0
4
1
.
8
5
2
5
.
3
6
5
6
1
0
4
3
9
.
0
4
6
9
2
2
5
.
9
6
3
8
1
7
.
5
0
9
.
0
9
2
9
1
7
3
+
0
.
6
1
+
0
3
7
.
6
5
2
0
.
1
6
0
3
1
0
4
3
9
.
0
4
6
4
9
1
0
.
6
6
1
4
1
7
.
5
0
9
.
0
9
0
5
1
4
4
+
6
.
2
2
+
Table 4: Chiller/tower evaluation for power savings (Salt Lake City: 66°F wb, 10°F approach).
78°F (27.7°C) become ECWTs of 82°F (27.7°C), 83°F (28.3°C),
84°F (28.8°C) and 85°F (29.4°C), respectively. Low-cost, low-
horsepower and very-low-horsepower towers were selected then
for each design ECWT. Finally, the evaluation method intro-
duced earlier was used for each part-load operating point.
It should be noted that an approach temperature of 4°F (2.2°C)
can result in an “oversized” cooling tower. The examination of
economics for such a cooling tower is not presented here. This
article addresses the interaction between the cooling tower run-
ning at various speeds and the chiller.
Figure 1 illustrates the projected power savings (kW Saved
÷ High-Speed Sys kW) of half- versus high-speed tower fan
operation. The top line, denoted as 82LoCost, represents the
% Saved column in Table 1 (i.e., 4°F [2.2°C] approach = 82°F
ECWT [27.7°C]). Other tower selections are similarly identified.
Three trends immediately become apparent when the selec-
tion results are plotted in this manner:
• In all cases, savings achieved by running the tower fans at
half speed increases as the chiller load decreases.
J u l y 1 9 9 8
A S H R A E J o u r n a l
3 7
C H I L L E R S
• At 50% load, all tower chiller configura-
tions examined consume less power (Sys
kW) when the tower fans run at half speed.
• At 30% load, even using the lowest
horsepower fans selected (VLoHp), power
savings of at least 7% can be achieved. And
maximum savings in excess of 30% are pos-
sible.
What About Drier Climates? The trends
graphed in Figure 1 reflect Kansas City’s
0.4% design wet-bulb temperature. To de-
termine their validity for other weather lo-
cations, two other climates were considered:
• 71°F (21.6°C) wb, Long Beach’s 0.4%
design wet-bulb temperature per ASHRAE
Handbook—Fundamentals, at approach
temperatures ranging from 4°F (2.2°C) to
9°F (5.0°C). As an example, Table 3 gives
data for a 9°F (5.0°C) approach using the
low-cost tower.
• 66°F (18.8°C) wb, Salt Lake City’s 0.4%
design wet-bulb temperature per ASHRAE Handbook—Fun-
damentals, at approach temperatures ranging from 4°F (2.2°C)
to 10°F (5.5°C). As an example, Table 4 gives data for a 10°F
(5.5°C) approach using the low-cost tower.
Figures 2 and 3 plot the results of these evaluations. While
the slopes vary from Figure 1, the trends are clearly the same.
At part-load operating points of 50% and less, in every case,
this demonstrates that running the tower fans at half speed
Figure 1: 78°F design wet bulb (Kansas City, Mo.).
This space contained an
advertisement
3 8
A S H R A E J o u r n a l
J u l y 1 9 9 8
reduces total (chiller-plus-tower) energy
consumption. Further examination may
show that running the cooling tower fans
at 70% or 80% of full speed (rather than
at half-speed) saves even more power at
part-load conditions.
What about using a cooling tower with
variable frequency drives? The cooling
tower selection programs presently avail-
able do not give selections for towers with
a variable frequency drive. Therefore, the
method presented here only examines
tower fan operation at full and half speed.
Half speed may not be the optimal condi-
tion in many applications.
Nevertheless, the method presented in
this article can lead designers to quickly
examine system operation at various
conditions.Thus, less experienced de-
signers can understand the system ben-
efits of changing tower fan speed. It also
gives the experienced designer a method
to quickly examine systems at conditions
with which the designer is not as familiar.
For a more exhaustive analysis, there
are a number of tools (both public domain
and privately funded) that can be used to
examine the economic justification for sys-
tem components such as variable fre-
quency drives on tower fans.
Figure 2: 71°F design wet bulb (Long Beach, Calif.).
This space contained an
advertisement
J u l y 1 9 9 8
A S H R A E J o u r n a l
3 9
Conclusions
While this simple evaluation method is not exhaustive, it cer-
tainly reveals trends in chiller-plus-tower energy requirements
at various loads. The validity of these trends for a chiller/tower
system project can easily be checked using data provided by
the equipment manufacturers.
The examples presented here demonstrate that systems with
low-approach cooling towers must be designed with particular
care. Choosing a tower with high-horsepower fans may defeat
the power-saving intent of the tower’s low-approach design.To
determine whether this is the case, ask the cooling tower manu-
facturer for the leaving-tower water temperature with the fan(s)
operating at half speed; then select a chiller with an entering
condenser water temperature as close to that value as possible.
If the total energy consumption of the chiller/tower pair is
less when the tower fans run at half-speed, the design does not
make sense. Stated simply: the lowest possible leaving tower
water temperature does not always conserve system energy.
Do not ignore the cooling tower’s power consumption at any
part load condition. Depending on design parameters, signifi-
cant savings may be obtained at part load, especially at operat-
ing points below 50% of full load.
References
1. Nugent, D. 1995. “Proper application of adjustable-speed drives
for HVAC cooling tower fans.” E SOURCE Tech Update. November.
2. PG&E. “1994 Prescriptive Plus.” 1994.
3. Braun, J. E. and G. T. Diderrich. 1990. “Near-optimal control of
cooling towers for chilled-water systems.” ASHRAE Transactions,
96(2):806–13.
4. The Trane Company. Centrifugal Liquid Chiller Micro-Computer
Selection Program, Version 15.12, REVL55020.
5. “Unitary Product Data and Thermal Evaluation.” Marley Up-
date—Version 95.10. The Marley Cooling Tower Company.

Figure 3: 66°F design wet bulb (Salt Lake City).
Please circle the appropriate number on the Reader Service
Card at the back of the publication.
Extremely Helpful.......................................................454
Helpful .....................................................................455
Somewhat Helpful .....................................................456
Not Helpful ...............................................................457
This space contained an
advertisement
This space contained an
advertisement
T h i s s p a c e c o n t a i n e d
a n a d v e r t i s e m e n t
J u l y 1 9 9 8
A S H R A E J o u r n a l
4 1
New Commercial Applications
For Desiccant-Based Cooling
About the Author
Kevin McGahey is product marketing manager at Fresh Air
Solutions in Hatboro, Pa. Previously, he was director of technol-
ogy for the American Gas Cooling Center. He has an M.S. in
mechanical engineering from Ohio State University.
T
By Kevin McGahey
Associate Member ASHRAE
he expansion of desiccant technology in the market-
place has sent engineers scrambling to learn about
new applications for this technology. The require-
ment for more fresh air in buildings has dramatically
changed the way designers provide a healthy, comfortable and
productive environment for patients, customers and employ-
ees. However, when larger amounts of fresh air are brought in
to satisfy the new criteria for ventilation, a large amount of
water in the air must be removed to maintain a reasonable hu-
midity level in the conditioned space and ductwork.
Engineers have solved this problem by including a desic-
cant-based cooling unit as an integral part of the building’s HVAC
system. This supplies the large volumes of fresh air required by
building codes. As engineers evaluate these systems for the
first time, new questions arise. When should engineers consider
desiccant systems? How can engineers and customers deter-
mine if a desiccant-based system is right for their application?
Although these systems do have their applications, they are not
a panacea and cannot be considered for every application.
Market Forces
In the late 1980s a number of market forces combined to
create a demand for desiccant-based air-conditioning equip-
ment. Three distinct events provided significant opportunities
for change in an industry perceived as impervious to change.
Indoor Air Quality (IAQ). The major building codes in the
United States have adopted ANSI/ASHRAE Standard 62-1989,
Ventilation for Acceptable Indoor Air Quality into their codes
by requiring that all new buildings and major retrofits comply
with this new standard.
This means that buildings must increase ventilation air (out-
side air) on average from 5 cfm per person to 15–20 cfm per
person. This trend changes the latent to sensible heat ratios
that HVAC systems must treat.
Concern over the potential for litigation has led to the de
facto adoption of Standard 62 even where it is not found in the
local building code.
Demand for Comfort. Controlling comfort involves bringing
the air temperature and relative humidity into a reasonable range
for human comfort. It is noted that humidity is at least as impor-
tant as temperature because, as is often said, “It’s not the heat,
it’s the humidity.”
In the late 1980s, desiccant applications that provided a di-
rect economic benefit to supplying superior humidity control
became popular. In hotels, musty odors and clammy environ-
ments forced travelers to seek out more comfortable
accomodations. In supermarkets, cold frozen food aisles has-
tened shoppers through the freezer section—discouraging im-
pulse buying. In hospital operating rooms uncomfortable sur-
geons selected alternative hospitals with better climate control
to perform their surgical procedures. The direct economic im-
pact that comfort had on these facilities resulted in the demand
for improved humidity control.
The New Economics of Air Conditioning. In the past, ap-
plications that demanded better humidity control were a chal-
lenge to engineers. Museums required humidity control all year
long to protect their collections. Hospitals required specific
temperature and humidity conditions for certain operating pro-
cedures. From the engineer’s perspective, if the only tool on
hand is a hammer—everything looks like a nail! Similarly, engi-
neers tried to solve humidity problems using the only tool avail-
able— standard cold coil technology—to over-cool and some-
times re-heat the air.
Humidity problems arose in other applications, creating a
second tier of costs that sometimes dominated the economics
of comparing equipment cost and operating cost. In supermar-
kets, humidity would frost freezer cases and frozen foods, driv-
ing up defrost and door heater costs and spoiling the
products’appearance in the cases.
In hotels, mold problems damaged floor and wall coverings
as well as furniture. The American Hotel and Motel Associa-
tion estimated this damage to be approximately $65 million
dollars annually in the United States.1 Non-energy related eco-
nomic concerns moved to the forefront for these and other
applications.
Criteria for Evaluation
To decide whether a desiccant system makes sense for a
certain application requires an understanding of the loads (both
latent and sensible) and the functional requirements for that
particular building. However, six criteria emerge in application
after application. If one or more of the following criteria apply,
the engineer would be well advised to consider desiccant sys-
tems for that application.2
ASHRAE JOURNAL
Bringing Fresh Air to Businesses
The following article was published in ASHRAE Journal, July 1998. © Copyright 2002 American Society of Heating, Refrigerating and Air-
Conditioning Engineers, Inc. It is presented for educational purposes only. This article may not be copied and/or distributed electronically or
in paper form without permission of ASHRAE.
J u l y 1 9 9 8
A S H R A E J o u r n a l
4 2
D E S I C C A N T
Low Sensible Heat Ratios. A load can be broken down into
two parts: the latent (moisture) load and the sensible load. En-
gineers often refer to the ratio of the sensible load to the total
load as the sensible heat ratio. Conventional equipment (such
as a rooftop unit) works well when the sensible heat ratio is
above 80%. When the sensible heat ratio falls below 80%, con-
ventional equipment begins to lose control of humidity and the
air may begin to feel cold and clammy.
A restaurant is a good example of an application with a low
sensible heat ratio. The ASHRAE Handbook—HVAC Applica-
tions states that, “Often, the ideal design condition must be
rejected for an acceptable condition because of equipment cost
or performance limitations. Restaurants are frequently affected
in this way, because ratios of latent to sensible heat may result
in uneconomical equipment selection, unless a combination of
lower design dry-bulb temperature and higher relative humidity
is selected.” Again, this statement only considered the con-
ventional rooftop unit.
Restaurants usually have seating areas designed to accom-
modate a large number of patrons in a relatively small area. A
high “people density” requires large ventilation loads per square
foot in addition to the makeup air required to replace the air
exhausted through the kitchen exhaust hoods. This situation is
worsened by the fact that restaurants draw the largest crowds
in the evenings when the sensible load carried by the ventila-
tion air is reduced. However, the ventilation air still carries a
large amount of water with it, and the people in the restaurant
continue to release moisture through perspiration and respira-
tion. All these factors combine to create a situation where the
restaurant has a very low sensible heat ratio. Consequently, the
restaurant seems cold to the patrons.
Low Humidity Requirements. Is there an economic benefit
to having low humidity? An ice rink is an excellent example of
an application that benefits financially from maintaining low
humidity. Conventional equipment does a good job of provid-
ing air at a dew point of 50°F (10°C). However, the ice sheet in
an ice rink is about 28°F (–2.2°C), so water quickly condenses
out of the air onto the ice sheet, softening the ice, contributing
to fog over the ice and requiring the operator to frequently
resurface the ice. Additionally, the heat that water drops trans-
fer to the ice sheet as it condenses must be removed by the
refrigeration systems, which drives up the operating cost of the
ice-making system.
Ice rinks often shut down in the spring because of fog over
the ice created by humidity problems. Desiccant systems solve
problems like this by maintaining the rink at a dew point of 30°F
to 35°F (–1.1°C to –1.6°C). The air can be kept at a warmer but
dryer condition, providing more comfort for spectators and a
higher quality ice sheet for skaters. The rink can stay open all
year long resulting in additional revenue for the owner.
Need for more fresh air. As previously discussed, Standard
62 demands 15 cfm (7 L/s) per person be brought into most
buildings to address IAQ issues. Conventional equipment works
well up to 15% outside air. However, once the percentage of
outside air goes beyond 15%, most units begin to lose control
over humidity. As owners bring their existing buildings up to
code, they are faced with this equipment limitation in providing
more fresh air to the conditioned space.
An example of a facility under this constraint would be a
school. A typical classroom in Atlanta using the old guideline
of 5 cfm (2.3 L/s) per person would have a load that is about
30% latent and 70% sensible.4 Bringing the school up to the
new guideline of 15 cfm (7 L/s) per person of ventilation air
changes the load to one that is about 40% latent. If the new dew
Figure 1: Typical desiccant system.
T h i s s p a c e c o n t a i n e d
a n a d v e r t i s e m e n t
4 4
A S H R A E J o u r n a l
J u l y 1 9 9 8
point design conditions outlined in the 1997 ASHRAE Hand-
book—Fundamentals are used, the load is now 50% latent,
making it almost impossible for conventional equipment to main-
tain a reasonable humidity condition inside the school.
One solution is to add a desiccant-based makeup air unit to
handle the majority of the fresh air requirements, while operat-
ing the existing equipment at 10% fresh air. This approach al-
lows the owner to bring a building up to code, avoid replacing
existing equipment and provide a more comfortable environ-
ment by independently controlling humidity.
Exhaust post cooling is available. Another situation that
favors desiccant technology is supply and return ducts that
are located close together allowing for heat recovery. Many
desiccant systems have a built-in heat recovery heat exchange
wheel that acts as a heat recovery device in the cooling and
heating season. In the summer, as cool air is exhausted from the
building, exchanging heat with this exhaust stream through the
heat exchange wheel cools the ventilation airstream, reducing
the sensible cooling load. Similarly, in the winter, as the warmer
exhaust air leaves the building, the exhaust air is used to heat
the ventilation air by exchanging heat in the heat exchange
wheel, reducing the building’s heating load.
Low thermal energy costs. Another advantage to desiccant
equipment is that it is thermally driven. The heat can come from
an internal boiler or from an external heat source providing heat
to a manufacturer-supplied coil in the unit. Therefore, the unit
can be driven using waste heat or an under-utilized boiler. Be-
cause natural gas costs usually are low in the summer, the des-
iccant unit saves operating costs by lowering on-peak power
consumption.
Economic benefit to dry ductwork. Fungus and bacteria
thrive when four key ingredients are present. First, bacteria or
mold spores must be present. Second, the temperature must be
suitable for their growth, which is usually the same temperature
humans enjoy. Third, a food source must be present. Mold and
bacteria can find food in just about any duct, floor or wall cov-
ering. Finally, water must be present.
Water is the only element that can be controlled effectively to
slow the growth in ductwork. Standard 62 recommends ductwork
be kept below 70% relative humidity to avoid or minimize the
mold growth in ductwork. If the air supplied by this ductwork is
supplying a hospital operating room where the air is blown to-
ward an open wound, the benefit to dry ductwork is obvious.
Equipment Applications
Finally, when an application for a desiccant-based air-condi-
tioning unit has been identified, the question shifts to how it
should be applied. Should the desiccant system replace the
conventional equipment? While a desiccant unit can act as a
stand-alone unit by providing both latent and sensible cooling,
the unit usually is used in conjunction with—not in place of—
conventional equipment. This approach takes advantage of
the strengths of both types of equipment.
The two approaches to applying desiccant equipment in-
clude directly introducing the air into the space or pre-treating
the air into other equipment. Each approach has its advantages
and disadvantages.
T h i s s p a c e c o n t a i n e d
a n a d v e r t i s e m e n t
T h i s s p a c e c o n t a i n e d
a n a d v e r t i s e m e n t
J u l y 1 9 9 8
A S H R A E J o u r n a l
4 5
D E S I C C A N T
Please circle the appropriate number on the Reader Service
Card at the back of the publication.
Extremely Helpful................................................... 458
Helpful ................................................................. 459
Somewhat Helpful ................................................. 460
Not Helpful ........................................................... 461
Introducing the air directly into the space is usually a good
approach for schools, hotels, supermarkets and ice rinks. This
approach usually minimizes the duct requirements, especially
when used in conjunction with fan coil units. Directly introduc-
ing the dehumidified air into the space has the advantage of
maintaining constant ventilation and humidity control while
allowing lower capacity equipment (now only handling the sen-
sible load) to react to the more diverse sensible loads.
Using this approach requires good circulation of the dehu-
midified airstream from the desiccant unit with the cool air from
the DX or fan coil units. Good air circulation is usually achieved
by positively pressurizing the classroom or hotel room, nega-
tively pressurizing the corridor or hallway with an exhaust fan
and allowing for air movement by using adequately-sized air
passages in the doorways.
The second application approach to applying desiccant-
based cooling systems is to pre-treat the air into either a pack-
aged rooftop air conditioner or into an air-handling unit. Pre-
treating the air into a rooftop unit is a good method for a restau-
rant or movie theater. This approach can be a retrofit solution to
a building with a humidity problem, while minimizing the number
of roof penetrations and using conventional equipment as an
inexpensive way to “post-cool” the delivered air.
Delivering the pre-treated air to an air-handling unit would
have the same benefit as before, but would be more applicable
to larger applications such as hospitals or office buildings. These
approaches help reduce the size of the conventional equipment
because it deals only with sensible load, while providing inde-
pendent control of humidity.
References
1. American Hotel and Motel Association. 1992. Mold and Mildew in
Hotels and Motels. Washington, D.C.
2. American Gas Cooling Center. 1996. Desiccant Systems Application
Guide. Arlington, Va.
3. ASHRAE Handbook— HVAC Applications. 1995. Commercial
and public buildings, chapter 3.5.
4. Active humidity control systems for commercial comfort cooling.
1997. Hatboro, Pa.: Engelhard/ICC.

T h i s s p a c e c o n t a i n e d
a n a d v e r t i s e m e n t
T h i s s p a c e c o n t a i n e d
a n a d v e r t i s e m e n t
This space contained an
advertisement
This project won in
This project won in
This project won in
This project won in
This project won in
the category for
the category for
the category for
the category for
the category for
Public Assembly/
ublic Assembly/
ublic Assembly/
ublic Assembly/
ublic Assembly/
New
New
New
New
New
1998
ASHRAE
Technology
Award
ASHRAE JOURNAL
J u l y 1 9 9 8
A S H R A E J o u r n a l
4 7
By Robert L. Towell, P.E.
Member ASHRAE
he Trans World Dome is a 1.71 mil-
lion ft2 (159 000 m2) addition to
America’s Center, the existing down-
town convention center in St. Louis.
This facility serves as the home of the St. Louis
Rams football team, and is a major expansion to
the original convention and meeting room space
available for trade shows, exhibits and other spe-
cial events.
The facility was designed to serve 70,000
spectators for normal football events, with up
to 10,000 additional people on the floor level
during concerts and other special shows. The
lower level of seating retracts to allow additional
space for trade shows and conventions.
System Overview
A typical building section is provided in Fig-
ure 2 to illustrate the general arrangement of the
HVAC system. The air-handling units that serve
the spectator seating areas are located on the
upper mechanical mezzanine level. They are typi-
cally paired with an adjacent unit to allow main-
tenance of conditions during a component fail-
ure, as well as permit a 50% operating mode dur-
ing a partial occupancy event.
The cooling plant includes seven water-
cooled centrifugal refrigeration machines with
individual chilled and condenser water pumps.
Maximum temperature differentials were selected
for the chilled and condenser water systems,
16°F (8.9°C) and 15°F (8.3°C) respectively, to
minimize pumping energy and pipe sizes.
The heating system was designed with a re-
turn water temperature of 135°F (57.2°C) to use all
available heat in the purchased steam, and in-
cludes three two-stage heat exchangers, with the
second stage designed to sub-cool the conden-
sate, resulting in 10% less steam consumption.
Since the expected full load operating hours
were less than 200 hours per year, the maximum
fluid velocity was increased to 15 ft/s (4.6 m/s) as
allowed in the chapter on pipe sizing of the
ASHRAE Handbook—HVAC Systems and
Equipment. The natural building layout favored
a reverse return piping arrangement, which was
used for all chilled and heating water piping mains.
Exhibit functions and spectator events were
provided with roof-mounted fans for exhibit floor
smoke exhaust, and combination return air/relief
air fans located on the mechanical mezzanine for
the concourse areas. Smoke control dampers at
each return air intake and are sequenced to al-
low up to 250,000 cfm (118 000 L/s) of smoke
exhaust from each smoke zone. During final sys-
tem testing smoke removal was achieved within
three minutes for each concourse zone, well be-
low established smoke exhaust guidelines.
Energy Efficiency
Upper level areas need minimal heating dur-
ing unoccupied periods, so heating systems
HVAC for Domed Stadium
The Trans World Dome in St. Louis is home to the Rams football team.
About the Author
Robert L. Towell, P.E., is president of his own
consulting firm in St. Louis. He has a bachelor’s
degree in mechanical engineering from the Uni-
versity of Illinois.
T
The following article was published in ASHRAE Journal, July 1998. © Copyright 2002 American Society of Heating, Refrigerating and Air-
Conditioning Engineers, Inc. It is presented for educational purposes only. This article may not be copied and/or distributed electronically or
in paper form without permission of ASHRAE.
4 8
A S H R A E J o u r n a l
J u l y 1 9 9 8
were designed to allow the peri-meter spaces to operate at 45°F
(7°C) by using continuously monitored temperature sensors
and localized perimeter heating units. The same philosophy
was used for cooling operation, since often only the ground
floor support areas will need to be cooled during the summer
months. The building is designed to allow significant stratifica-
tion when the seating and exhibit floor areas are not in use, with
a low of 45°F (7°C) in perimeter spaces to a high of 140°F (60°C)
at the roof.
The individual luxury suites use water-cooled air-condition-
ing units to provide a final level of flexibility. These units are
only expected to operate for 100 to 200 hours per year to serve
stadium events, and the independent cooling ability allows the
operator to use individual suites for special functions without
starting a larger system. Other energy saving features include
100% outside air intake capability for “free cooling” econo-
mizer operation, outside air temperature reset of the heating
water temperature, carbon dioxide measurement and reset of
the outside air intake quantity, fully computerized building con-
trols and extensive automatic lighting controls.
Indoor Air Quality (IAQ)
The techniques of reducing the outside air intake using spe-
cial air treatment and filtration has been utilized in other large
assembly projects, and could potentially result in an outside air
intake quantity as low as 5 cfm per person (2.4 L/s). Three
outside air intake options were evaluated for this facility: 1) 7.5
cfm per person (3.5 L/s) with special air filtration, 2) 11.7 cfm per
person (5.5 L/s) based on the 1990 BOCA Mechanical Code
requirement for outside air intake based on one third of 35 cfm
per person (16.5 L/s) total ventilation air, and 3) straight ASHRAE
Standard 62-1989, Ventilation for Acceptable Indoor Air Qual-
ity compliance at 15 cfm per person (7 L/s).
The effect of these outside air intake options is demonstrated
in Figure 1, which was developed from Appendix D of Stan-
dard 62-1989. Note that for this type of occupancy, an average
MET level of 2.0 is expected in lieu of the 1.2 MET level that was
used for a typical office condition.
Analysis of the cooling load indicated that the 35 cfm per
person (16.5 L/s) total ventilation air required by BOCA would
not allow sufficient temperature differential for proper dehumidi-
fication, and that a 25 cfm per person (11.8 L/s) supply air quan-
tity would be more appropriate for maintaining comfort condi-
tions. These issues were reviewed with the local code officials,
and a reduced total ventilation rate was accepted based on in-
creasing the outside air intake value to 15 cfm per person (7 L/s).
This solution allowed the project to include the higher out-
side air intake quantity, with its resultant increased plant cost,
Club seating/suite level shown with round supply air duct.
Figure 1: Carbon dioxide levels.
Figure 2: Typical building section illustrates the air distribution scheme.
Two-stage heating water heat exchangers.
J u l y 1 9 9 8
A S H R A E J o u r n a l
4 9
V E N T I L A T I O N
by achieving a corresponding cost saving in the air distribu-
tion system. The final supply air value was closer to 29 cfm per
person (13.7 L/s) when all external and internal load factors
were tabulated, which resulted in a maximum outside air intake
percentage of 52% during full occupancy.
The supply air delivery systems were designed to maximize
ventilation effectiveness for the spectator seating areas, while
leaving the majority of the 60 million ft3 (16.9 million L) inside
the stadium proper with limited circulation. Experience has
shown that smoke produced during special events dissipates
slowly from the center of the space, but the combination of
roof-mounted exhaust fans and supply air washing across the
seating provides a safe, well-ventilated spectator environment.
The data shown in Figure 3 provides a 24-hour profile of
actual CO2 measurements for an evening football game. For this
event, the doors were opened to the public at 5:30 p.m., and the
game started at 7 p.m. The data demonstrates a rapid rise in CO2
level as soon as the spectators started to enter the building, with
Figure 3: Actual CO2 measurement during a football game.
Figure 4: Energy consumption for the first year of operation.
This space contained an
advertisement
This space contained an
advertisement
5 0
A S H R A E J o u r n a l
J u l y 1 9 9 8
stability reached approximately two hours after the game started.
The air-handling units were turned off soon after the people left,
so the CO2 level dropped gradually during the night.
Realizing that these systems would operate under a large
variation of occupancy conditions, four CO2 sensors were in-
stalled, and a reset schedule was established to vary the out-
side air intake quantity from a minimum of 15% to the maximum
noted earlier. Final control outputs were determined to be 25%
and 65% respectively, during the commissioning process.
Other IAQ related features include: roof-mounted exhaust
fans for general building relief and special event exhaust; double-
wall air-handling units with positive sloping drain pans and
65% efficient air filters; and careful placement of outside air
intakes to avoid contaminated air sources from building ex-
haust and adjacent traffic areas.
Operation & Maintenance
The facility’s many operational benefits include computerized
monitoring, integrated maintenance software and centralized
equipment locations. Proper systems operation was verified dur-
ing a construction-phase commissioning program, which included
smoke control systems, outside air quantities, building leakage,
control system demonstration, and other life safety systems.
Shortly after construction was completed, a formal preven-
tative maintenance plan was developed for all mechanical and
electrical systems. This plan listed all equipment, expected main-
tenance hours and suggested frequency of each maintenance
activity based on manufacturers’ recommendations, ASHRAE
guidelines and general experience. This provided the initial data
input for the maintenance program.
Conclusion
The system installed at this facility has demonstrated a high
level of occupant comfort and safety, while proving itself as an
efficient operating choice. A 42% reduction in steam consump-
tion per heating degree day and a similar drop in electrical us-
age was achieved the first year of operation due to the reduc-
tion in construction activity, increased operator familiarity and
sealing of various building leaks. The first year’s energy con-
sumption is shown in Figure 4. This project shows the benefits
of a commissioning and training program for any construction
effort, and the importance of all project team members.

Please circle the appropriate number on the Reader Service
Card at the back of the publication.
Extremely Helpful....................................................... 462
Helpful ..................................................................... 463
Somewhat Helpful ..................................................... 464
Not Helpful ............................................................... 465
This space contained an
advertisement
This space contained an
advertisement
This space contained an
advertisement
This project won in
This project won in
This project won in
This project won in
This project won in
the category for
the category for
the category for
the category for
the category for
Institutional
Institutional
Institutional
Institutional
Institutional
Buildings/New
Buildings/New
Buildings/New
Buildings/New
Buildings/New
1998
ASHRAE
Technology
Award
ASHRAE JOURNAL
5 2
A S H R A E J o u r n a l
J u l y 1 9 9 8
By Ross D. Montgomery, P.E.
Member ASHRAE
he Manatee Education Center (MEC)
consists of an elementary and middle
school of the Collier County Public
School District in Naples, Fla. MEC
includes 19 buildings and uses a chilled water
and ice storage HVAC system. Both schools
were completed in 1995, at a total cost of $20.8
million. MEC serves as a prototype for future
schools in the district and may serve as a model
for other areas with a similar climate.
Ice storage technology was chosen for this
pilot project because it can reduce energy costs.
David Lesansky, director of FPC for Colllier
County Public Schools said, “managing the con-
struction process carefully ensured that the vi-
sions of the conceptual design became reality.”
The ice storage system shifts summer and win-
ter power requirements to off-peak hours. This
benefits the local owner-utility partnership and
qualifies this project to receive incentive fund-
ing from the local electric utility company at the
rate of $280 per shifted ton. Ice storage also
enables the use of cheaper off-peak electrical
rates over its life cycle—demand charge rates
are $8.39/kW during on-peak periods and $0/
kW during off peak periods; energy charges are
$0.06/kWh for on-peak periods and $0.03/kWh
for off-peak times.
This article explains the implementation of ice
storage technology and demonstrates the ben-
efits of its performance by comparing three sets
of identically designed schools to show the en-
ergy dollar savings that resulted from ice stor-
age technology used in MEC as compared to
the traditional chiller plant designs used in the
Lely Elementary/Immokolee Middle School (LES/
IMS) and in the Vineyards Elementary/Oakridge
Middle School (VES/ORMS) campuses.
Campus HVAC System
ASHRAE/IESNA Standard 90.1-1989, En-
ergy Efficient Design of New Buildings Except
Low-Rise Residential Buildings, and the
ASHRAE handbooks were used for design con-
siderations in this project.
A Direct Digital Control (DDC) system auto-
Manatee Education Center (MEC) in Naples, Fla.
About the Author
Ross D. Montgomery, P.E., is vice president
of the Siebe Environmental Controls offices in
Clearwater and Fort Myers, Fla. He is a voting
member of the ASHRAE Technology Council
and the Nominating Committee, as well as the
ASHRAE Region-12 Treasurer.
Ice Storage System
For School Complex
T
The following article was published in ASHRAE Journal, July 1998. © Copyright 2002 American Society of Heating, Refrigerating and Air-
Conditioning Engineers, Inc. It is presented for educational purposes only. This article may not be copied and/or distributed electronically or
in paper form without permission of ASHRAE.
J u l y 1 9 9 8
A S H R A E J o u r n a l
5 3
mates the plant operation. The system
operates in three modes: charge, discharge
and chiller. The charge or “ice-make” mode
operates the chillers/pumps to produce
approximately 21°F (–6°C) glycol/water mix
to the ice storage tanks. The discharge or
“ice-use” mode allows the ice water from
the storage tanks to mix at the heat ex-
changer to produce 40°F (4.4°C) chilled
water for the secondary pumping system
that supplies the HVAC equipment in the
buildings of each school.
The chiller mode operates as a con-
ventional chiller plant, which provides
40°F (4.4°C) chilled water for the second-
ary pumping system that supplies the
HVAC equipment in the buildings of each
school. This chiller mode is also used if
the ice-making or ice storage system fails.
The chiller/ice-making plant is capable
of storing enough absorbtion capacity to
handle up to 6,000 ton-hours of the daily
l
o
o
h
c
S
g
n
i
d
li
u
B
tf/
a
e
r
A
2
l
a
u
n
n
A
e
c
n
a
n
e
t
n
i
a
M
)
$
(
sts
o
C
l
a
u
n
n
A
e
c
n
a
n
e
t
n
i
a
M
tf/
$
(
sts
o
C
2)
)S
E
M
(
.
m
elE
e
eta
n
a
M
4
1
1
,
3
0
1
7
4
2
,
1
1
1
1
.
0
)S
M
M
(
eld
di
M
e
eta
n
a
M
2
6
1
,
6
6
1
6
2
4
,
5
3
0
.
0
S
M
M
/
S
E
M
h
t
o
b
S
M
M
/
S
E
M
h
t
o
b
S
M
M
/
S
E
M
h
t
o
b
S
M
M
/
S
E
M
h
t
o
b
S
M
M
/
S
E
M
h
t
o
b
\*
6
0
.
0
\*
6
0
.
0
\*
6
0
.
0
\*
6
0
.
0
\*
6
0
.
0
)S
E
L(
yr
atn
e
m
elE
yle
L
8
1
2
,
0
2
1
9
4
8
,
0
1
9
0
.
0
)S
M
I(
eld
di
M
e
elo
k
o
m
m
I
0
7
7
,
9
6
1
7
4
4
,
5
1
9
0
.
0
S
M
I/
S
E
L
h
t
o
b
S
M
I/
S
E
L
h
t
o
b
S
M
I/
S
E
L
h
t
o
b
S
M
I/
S
E
L
h
t
o
b
S
M
I/
S
E
L
h
t
o
b
9
0
.
0
9
0
.
0
9
0
.
0
9
0
.
0
9
0
.
0
)S
E
V
(
.
m
elE
s
d
r
a
y
e
niV
8
1
2
,
0
2
1
6
9
2
,
3
2
9
1
.
0
)S
M
R
O
(
eld
di
M
e
g
dirk
a
O
1
6
8
,
5
6
1
6
3
7
,
7
5
0
.
0
S
M
R
O
/
S
E
V
h
t
o
b
S
M
R
O
/
S
E
V
h
t
o
b
S
M
R
O
/
S
E
V
h
t
o
b
S
M
R
O
/
S
E
V
h
t
o
b
S
M
R
O
/
S
E
V
h
t
o
b
1
1
.
0
1
1
.
0
1
1
.
0
1
1
.
0
1
1
.
0
tf/
6
0
.
0
$
r
o
,
6
9
5
9
9
1
r
o
f
3
7
6
,
6
1
$
er
e
w
s
u
p
m
a
c
S
M
M
/
S
E
M
e
ht
r
o
f
sts
o
c
e
c
n
a
n
etnia
m
C
A
V
H
\*
2
n
o
r
o
f
e
s
o
ht
n
a
ht
r
e
w
ol
%
4
7
d
n
a
%
6
4
er
e
w
sts
o
c
e
c
n
a
n
etnia
m
s
u
p
m
a
c
S
M
M
/
S
E
M
e
h
T
.e
g
a
r
e
v
a
.S
M
R
O
/
S
E
V
d
n
a
S
M
I/
S
E
L
l
o
o
h
c
S
g
n
i
d
li
u
B
tf/
a
e
r
A
2
st
n
e
d
u
t
S
#
d
e
ll
o
r
n
E
n
o
itc
u
rts
n
o
C
tf/
$
ts
o
C
2
6
9
–
5
9
9
1
$
y
g
r
e
n
E
6
9
–
5
9
9
1
tf/
$
y
g
r
e
n
E
2
S
E
M
4
1
1
,
3
0
1
4
5
7
3
5
.
3
8
S
M
M
2
6
1
,
6
6
1
9
9
7
6
4
.
3
7
S
M
M
/
S
E
M
h
t
o
b
S
M
M
/
S
E
M
h
t
o
b
S
M
M
/
S
E
M
h
t
o
b
S
M
M
/
S
E
M
h
t
o
b
S
M
M
/
S
E
M
h
t
o
b
0
8
2
,
8
9
1
0
8
2
,
8
9
1
0
8
2
,
8
9
1
0
8
2
,
8
9
1
0
8
2
,
8
9
1
\*
3
7
.
0
\*
3
7
.
0
\*
3
7
.
0
\*
3
7
.
0
\*
3
7
.
0
S
E
L
8
1
2
,
0
2
1
1
6
7
1
1
.
5
6
S
M
I
0
7
7
,
9
6
1
3
8
1
,
1
5
3
.
1
7
S
M
I/
S
E
L
h
t
o
b
S
M
I/
S
E
L
h
t
o
b
S
M
I/
S
E
L
h
t
o
b
S
M
I/
S
E
L
h
t
o
b
S
M
I/
S
E
L
h
t
o
b
0
6
1
,
3
5
2
0
6
1
,
3
5
2
0
6
1
,
3
5
2
0
6
1
,
3
5
2
0
6
1
,
3
5
2
7
8
.
0
7
8
.
0
7
8
.
0
7
8
.
0
7
8
.
0
S
E
V
8
1
2
,
0
2
1
0
9
7
1
9
.
2
6
S
M
R
O
1
6
8
,
5
6
1
9
8
1
,
1
5
6
.
8
6
S
M
R
O
/
S
E
V
h
t
o
b
S
M
R
O
/
S
E
V
h
t
o
b
S
M
R
O
/
S
E
V
h
t
o
b
S
M
R
O
/
S
E
V
h
t
o
b
S
M
R
O
/
S
E
V
h
t
o
b
2
0
2
,
4
4
2
2
0
2
,
4
4
2
2
0
2
,
4
4
2
2
0
2
,
4
4
2
2
0
2
,
4
4
2
5
8
.
0
5
8
.
0
5
8
.
0
5
8
.
0
5
8
.
0
tf/
7
.
0
$
s
a
w
s
u
p
m
a
c
S
M
M
/
S
E
M
e
ht
r
o
f
sts
o
c
y
g
r
e
n
e
e
h
T
\*
2
n
a
ht
r
e
w
ol
%
6
1
d
n
a
%
8
1
;
6
9
-
5
9
9
1
ni
.s
n
oita
nib
m
o
c
s
u
p
m
a
c
o
w
t
r
e
hto
e
ht
Table 1: Annual maintenance costs.
Table 2: Construction and energy costs.
This space contained an
advertisement
J u l y 1 9 9 8
A S H R A E J o u r n a l
5 4
T H E R M A L S T O R A G E
thermal cooling load. The plant can make a bank of ice with only
two of the four chillers in full operation.
Ventilation is provided at each air-handling unit and class-
room unit ventilators through an outside air damper allowing
outside air to mix with its return air. Exhaust is provided through
individual exhaust fans located throughout the campus
restrooms, equipment storage areas and janitorial rooms.
Energy Efficiency
The air-handling units and unit ventilators operate only dur-
ing the school day hours, from 7 a.m. to 4 p.m. Monday through
Friday, with four hours per non-school day for minimum dehu-
midification. Special events and after-hour events are handled
by turning on the HVAC system with override switches.
The chillers make ice every weeknight from 11 p.m. to 6 a.m.
and on weekends and holidays when needed. The ice making
mode, with the chillers producing 21°F (–6°C) chilled water to
the tanks, monitors the combination of tank ice level and return
water temperature. The process makes ice to a level of 95%, or
to a return water temperature from the tanks below 28°F
Figure 2: Energy usage (kWh) in millions 1995–96.
Figure 1: Energy dollars spent 1995–96.
This space contained an
advertisement
This space contained an
advertisement
J u l y 1 9 9 8
A S H R A E J o u r n a l
5 5
T H E R M A L S T O R A G E
MEC toward the end of construction, with ice storage plant in left foreground.
(–2.2°C), and then stops to allow the final 5% of ice to be made
by the heat transfer diffusion of the 21°F (–4.4°C) water through
the pipes. The DDC program does not allow the ice-making
process to start again until the tank ice level lowers to below
60% and the return water temperature from the ice tanks rises
above 34°F (1°C). This is because it is more energy (heat trans-
fer) efficient to make ice from a thinner level of ice on the pipes
inside the ice storage tanks.
The ice-making process is controlled and monitored to limit
the ice thickness during the charge cycle, avoid over-freezing
of the tanks and prevent the bridging of ice between the indi-
vidual tubes in the ice tanks.
The chillers operate in a traditional chiller plant mode, except
during the utility peak times, which are summer (April 1 through
October 31) noon to 9 p.m., and winter (November 1 through
March 31) 6 a.m. to 10 a.m. and 6 p.m. to 10 p.m. The chillers are
more economical to operate in this traditional chiller plant mode
than in the ice-making mode due to the de-rating and less effi-
cient operation of the chillers at the 21°F (–6°C) discharge oper-
ating parameter.
The DDC system controls the secondary chilled water sup-
ply temperature to the buildings at a set point of 40°F (4.4°C).
This temperature may be reset by outside air temperature, space
humidity and return water temperature. The DDC system does
not allow chilled water flow to the buildings when the ambient
conditions are below 55°F (12.7°C).
The outside air dampers and exhaust fans operate together
during occupied school hours. This control scheme puts the
building under a slight positive pressure. Water heaters and
lights at the outside parking/bus loop and the security/soffit
lights are controlled and optimized on DDC system timers.
IAQ and Thermal Comfort
This project uses the guidelines of ASHRAE Standard 55-
1992, Thermal Environmental
Conditions for Human Occu-
pancy, and ANSI/ASHRAE Stan-
dard 62-1989, Ventilation for Ac-
ceptable Indoor Air Quality, as
well as the Florida Administrative
Code Chapter 6A2 in its design.
Because south Florida is humid,
this ice storage system provides
added capability for much desired
dehumidification. This helps to al-
leviate the growth of molds, mil-
dews and other harmful bacteria,
which results in savings of indoor
maintenance and repair costs,
while increasing comfort and health.
The ice storage system stores the latent heat of fusion of
water (ice), which is 144 Btu/lbm (335 kJ/kg) at its melting or
freezing point. When ice changes to water it releases its energy.
The chiller machines use R134a, a non–CFC refrigerant blend.
This campus design complies with ASHRAE Standard 15-1994,
Safety Code for Mechanical Refrigeration.
Maintenance and Operation
Collier County Schools has its own Maintenance and Op-
erations Department staff, with offices in Naples and Immokolee,
Fla. The county covers an area of 2,025 square miles (5265 km2).
All HVAC systems are monitored and operated by the local
DDC system and are remotely accessible by telephone modem
to the M&O department.
Says Richard K. Malick, director of maintenance and opera-
tions of Collier County Public Schools, “When properly de-
signed and constructed, ice storage systems are not any more
difficult to maintain or operate than traditional chilled water
MEC Mascot
J u l y 1 9 9 8
A S H R A E J o u r n a l
5 6
T H E R M A L S T O R A G E
Please circle the appropriate number on
the Reader Service Card at the back of
the publication.
Extremely Helpful...................... 466
Helpful .................................... 467
Somewhat Helpful .................... 468
Not Helpful .............................. 469
systems.” Maintenance costs are com-
pared in Table 1.
Cost Effectiveness
The MEC school designs have been
built twice before, in 1991 and 1993, in the
same school district, using a traditional,
conventional chiller plant design. These
older schools were Lely Elementary and
Immokolee Middle School (LES/IMS) and
Vineyards Elementary and Oakridge
Middle School (VES/ORMS). Using the
actual energy usage data for those
schools compared to that of the new MEC
design confirms that the projected sav-
ings of this system are truly realized (see
Table 2).
Conclusion
The thermal ice storage system for the
MEC carried a premium price tag of
$200,000 above the cost of a conventional
chiller plant. With the incentive payment
of $132,000 made by the electric utility
company, the realized premium cost was
$68,000. With annual energy savings of
roughly $47,000, the simple payback is
approximately 1.5 years. Even without the
utility incentive payment, the simple pay-
back would be as little as 4.2 years.
Thermal ice storage systems are ca-
pable of saving energy costs when a util-
ity offers a lower rate for its off-peak en-
ergy charges (see Figure 1). Although
the thermal ice storage system uses more
energy than its conventional chiller plant
system, the energy is used during off-
peak times, this results in overall lower
costs (see Figure 2).
Acknowledgments
The author wishes to acknowledge
the following Florida-based corpora-
tions for their help in this project: Engi-
neering Matrix, St. Petersburg, Wentco,
Inc., Ft. Myers, and Mechanical Con-
trols Corporation, Ft. Myers.

This space contained an
advertisement
This space contained an
advertisement
This space contained an
advertisement
This space contained an
advertisement
ASHRAE JOURNAL
A u g u s t 1 9 9 8
A S H R A E J o u r n a l
3 1
By George A. Jackins, P.E.
1998–99 ASHRAE President
reetings to you, my fellow ASHRAE members and
our guests. I am going to speak to you today about
LUV. In case you think you did not hear that cor-
rectly, I repeat: I am going to speak to you today
about LUV. But, as Jack Kemp said at the last Republican Con-
vention, before I speak, I would like to say a few words.
Forty years ago I joined ASHRAE as a senior at Georgia
Tech. These 40 years have been great years. Not only have I
had a job at the chapter, regional or Society level in each of
those years, but also my ASHRAE involvement has directly
impacted every career decision I have ever made. It would be
an understatement to say that this has been a very fulfilling
experience, and that I am honored by this opportunity to serve
as your president. There are few technical societies in the world
with the stature of our ASHRAE.
This afternoon I would like to share with you some of my
observations about ASHRAE and my hopes and dreams for
our Society in the next millennium. I also would like to tell you
what I would like to see us accomplish this year with a little LUV
to help realize these dreams.
During the past few years, since the ASHRAE Centennial,
our focus has shifted from celebrating our past to creating a
vision of our future. We also have formulated strategies for
success by enhancing service to our members and embracing a
philosophy of technology for a better environment. We realize
that we have an obligation to not only focus our vision inward
but also outward, and to work with our sister societies and
engineers all around the world to address the many global is-
sues threatening our environment.
Our vision statement takes this into account—we envision
ASHRAE in the next millennium to be:
• The global leader in the arts and sciences of heating, ven-
tilation, air conditioning and refrigeration.
• The foremost, authoritative, timely and responsive source
of technical and educational information, standards and
guidelines.
• The primary provider of opportunity for professional growth,
recognizing and adapting to changing demographics and
embracing diversity.
The strategies we have formulated to realize this vision are
presented in the recently published Strategic Plan 4— ASHRAE
2000 and Beyond. These strategies are expressed as four im-
portant goals:
Goal 1: Provide a comprehensive education program that
enhances opportunity for professional growth.
Goal 2: Ensure timely transfer of information.
Goal 3: Respond to current and emerging heating, ventilat-
ing, air-conditioning and refrigerating (HVAC&R) issues.
Goal 4: Provide for diverse global growth.
But, it is going to take more than just stated goals, strategies
and programs to achieve our vision of ASHRAE in the next
millennium. It is going to take LUV. That is right L-U-V.
It is going to take a commitment to learning—L —so that our
members have the knowledge and skills to design, build and
operate buildings that are energy efficient, have healthy indoor
environments and do not harm the outdoor environment. It is
going to take a unified effort among all ASHRAE members, as
well as reaching out and working closely with ASHRAE’s asso-
ciate and sister societies, building professionals and other al-
lied organizations around the world. This is called unity—U. It
is going to take not only leadership, but also visibility—V.
I look at these challenges, and I see bridges—building bridges
within ASHRAE and building bridges between this great Soci-
ety and building professionals and other allied organizations
around the world. I see our 54,000 members building bridges
together to the future through learning, unity and visibility.
This is the theme I would like to emphasize this year—
ASHRAE’s Bridges to the Future—Learning–Unity– Visibil-
ity. L-U-V. I would like to talk for a few moments about building
ASHRAE’s Bridges to the Future:
Learning – Unity – Visibility
Text of President Jackins’ Inaugural Address at ASHRAE’s Annual Meeting
G
About the President
ASHRAE President George A. Jackins, P.E., Fellow
ASHRAE, is a principal with Engineering Resource Group in
Birmingham, Ala. and is a registered professional engineer in
five states.
Jackins joined ASHRAE as a student member 40 years ago, and
has held leadership positions at the chapter, regional and Society
levels. He has been awarded the ASHRAE Distinguished Service
Award and is a Region VII Regional Award of Merit recipient. As
president, he directs the Society’s Board of Directors and chairs the
Executive Committee.
Jackins has an industrial engineering degree from the Georgia
Institute of Technology in Atlanta.
The following article was published in ASHRAE Journal, Aug. 1998. © Copyright 2002 American Society of Heating, Refrigerating and Air-
Conditioning Engineers, Inc. It is presented for educational purposes only. This article may not be copied and/or distributed electronically or
in paper form without permission of ASHRAE.
3 2
A S H R A E J o u r n a l
A u g u s t 1 9 9 8
each of these bridges to our future, and
then conclude with what I think building
these bridges can mean for our great So-
ciety and us.
The first bridge we need is LEARNING.
Learning is the future! And I am not
the only one who feels this way. Statis-
tics show that 40% of individuals age 35
to 54 seek courses to improve their career
skills. This illustrates a tremendous need
to feed these hungry minds, especially
young engineers just entering our field,
and presents a tremendous opportunity
for ASHRAE. Yes, ASHRAE is experienc-
ing great success in attracting young
men and women in our industry to our
educational programs, but we need to
do more to meet this critical need.
I have heard it said that the organi-
zations that will truly excel in the fu-
ture will be the organizations that dis-
cover how to tap into people’s com-
mitment and capacity to learn at all lev-
els in an organization. I intend for
ASHRAE to be one of those organiza-
tions!
To further enhance our ability to
meet this need and to tap into this com-
mitment and capacity, I am placing a
great emphasis this year on the devel-
opment of the ASHRAE Learning In-
stitute. Our Board of Directors voted
at the Winter Meeting in San Francisco
to form such an institute without de-
fining its specific mission or structure.
They felt that we must move forward
immediately with our efforts to imple-
ment Strategic Plan Goal One, that is to
provide a comprehensive education pro-
gram that enhances opportunity for pro-
fessional growth, and to ensure that we
meet the learning needs of our members
and our industry in the future.
We envision that the ASHRAE Learn-
ing Institute will be the ultimate reposi-
tory and source of the world-body of
knowledge in the HVAC&R fields. We
plan to develop programs that will:
• Prepare students for careers in the
HVAC&R industry.
• Raise the proficiency of engineers
and professionals working in the
HVAC&R fields through educational
programs that maintain high levels
of technical competence.
• Disseminate information that will in-
crease awareness of the general pub-
lic about ASHRAE’s contribution to
the quality of life.
I am very excited about what the
ASHRAE Learning Institute can do for
ASHRAE, our profession and the world.
By tapping into this commitment and ca-
pacity to learn through the ASHRAE
Learning Institute, we can build a bridge
to our future that will significantly enable
our Society and our industry to excel. I
encourage you to embrace life-long learn-
ing not just at Society meetings but at
the regional and chapter meetings and in
your communities. I also invite you to
encourage others, especially young
people, to do the same.
Our second bridge to the future is
UNITY.
A recent article on the health of our
industry noted that energy and environ-
mental issues will shape our industry and
the world of the future, not limit them.
ASHRAE has the ability and the resources
to significantly influence what the shape
of our industry and our world will be. Our
challenge, however, will be to work to-
gether both within the ASHRAE member-
ship and with other organizations around
the world to address these issues for the
benefit of the public.
Although ASHRAE has done an ex-
cellent job of maintaining unity with our
sister societies and engineers around the
world, we cannot rest on our laurels. We
must continue to take advantage of op-
portunities to expand these relationships
and build new bridges. As with all past
presidents, a major focus of my year will
be to continue to strengthen ASHRAE’s
worldwide presence, and to promote the
Society’s participation in international
standards development and technology
transfer.
Within the ASHRAE membership,
however, I am not satisfied that we are
doing a great job of unity. While serving
at all levels of the Society during the past
40 years, I have observed that the gap
between the Society’s technical side
and the chapter or grassroots side re-
mains significant. Think about it. Only
2,000 or so members come to Society
meetings to conduct our business.
That means there are 52,000 members
out there with great ideas, energy and
valuable insights to contribute. I be-
lieve it is vital that we totally involve
these chapter members around the
world as much as possible in our de-
liberations and discussions. They are,
after all, the foundation on which
ASHRAE is built and what we do at
Society meetings significantly impacts
them as ASHRAE members.
To build this bridge of unity, I pro-
pose that we make the Technical En-
ergy and Government Activities Com-
mittee the focal point of an effort to
improve the lines of communication
and technology transfer between the
Society’s technical and the grass
roots sides. An emphasis in my Presiden-
tial Award of Excellence (PAOE) program
will be to better inform chapter members
about the opportunities they have to
serve the Society at a higher level and to
encourage them to become more in-
volved.
When discussing my concept of unity
among the two sides of the Society, I have
been told it would be like mixing oil and
vinegar—cannot be done. But, when you
shake up a mixture of oil and vinegar real
good, what do you get? That is right, a
kind of salad dressing. I propose we do a
better job of mixing and come up with a
darn good ASHRAE salad dressing.
The third bridge to the future I would
like us to build this year is VISIBILITY.
ASHRAE’s work during the past sev-
1998–99 ASHRAE President George A. Jackins
A u g u s t 1 9 9 8
A S H R A E J o u r n a l
3 3
P R E S I D E N T ’ S A D D R E S S
eral decades has made it the “darling” of
technical societies. Engineers around the
world are aggressively pursuing our tech-
nology. Yet, I will bet that when you men-
tion to a neighbor or a non-technical
friend that you are an active member in
ASHRAE, they say, “Who?” They do not
have a clue who we are or what we do.
Yet, our technology impacts major aspects
of their lives, from their comfort and health
to the preservation of the food they eat.
It is time we “toot our own horn” more.
I am not suggesting a media blitz, but a
concerted effort by every ASHRAE chap-
ter and every ASHRAE member to let their
communities know who we are, what we
do, and how we affect their lives.
To support you in this effort, materials
will be provided by the Society as needed
for chapter members to make non-techni-
cal presentations to civic clubs and other
community groups about ASHRAE’s
long history of contribution to society.
This will be a Presidential Activity, and
PAOE points will be awarded for every
outreach effort made by a chapter.
My hope and my dream are that this
activity may become the growth engine
for the Society. The more lives we touch
with our message, the more interest we
can create about our industry. I envision
more students coming into our field,
greater participation in ASHRAE research,
and certainly greater recognition for our
work. The bottom line is everyone wins!
During the past few minutes I have
shared with you my observations about
ASHRAE and my dream of building
ASHRAE’s bridges to the future. But
once they are built, what then?
To answer this question, consider that
throughout our lives, we are told not to
cross a bridge until we come to it; but,
this world is owned by people who have
“crossed bridges” in their imaginations
far ahead of the crowd. These people are
more than dreamers. These people are
leaders. I read recently that leaders can
play a significant role in creating the state
of mind that is society; that they can serve
as symbols of society’s unity. They also
can express the values that hold the soci-
ety together. Most important, they can
conceive and articulate goals that lift
people out of their preoccupations, carry
them above the conflicts that tear a soci-
ety apart, and unite them in the pursuit of
objectives worthy of their best efforts.
Today I am inviting you and all
ASHRAE members around the world to
become leaders and to cross the bridges
in your imagination as you build
ASHRAE’s bridges to the future through
learning, unity and visibility, L-U-V. We
are certainly blessed with the greatest
group of volunteers of any organization
in the world and an outstanding staff to
support us.
I know we can build these bridges
strong and lasting. All we need is LUV.
I am excited about our future. Thank
you for allowing me to be a part of it. 
This space contained an
advertisement
This space contained an
advertisement
This space contained an
advertisement
ASHRAE JOURNAL
4 6
A S H R A E J o u r n a l
A u g u s t 1 9 9 8
By Charles T. Joyce, P.E.,
and
Jennifer S. Iliria
Associate Member ASHRAE
he need for critical control of particulates, tempera-
ture, relative humidity, noise and vibration in micro-
electronics clean rooms is well known. In clean rooms,
HVAC design engineers must deal with the fact that
as device geometry decreases the effect of gas-phase contami-
nation on product yield increases.
The existence of airborne gas-phase contamination in semi-
conductor wafer fabrication facilities (fabs) is widely accepted
and documented.1,2,3,4,5,6,7 Designers are just beginning to un-
derstand the impact of contaminant levels on product yield
rates. Generally, effects such as corrosion on wafer surfaces,
wafer haze, optics haze, unintentional doping and interference
with packaging operations cause problems.3,6 The decision to
use gas-phase contamination control equipment for a particu-
lar situation is quite involved and is typically owner-driven.
This article presents the application of gas-phase contamina-
tion control equipment from the design engineer’s perspective.
The ASHRAE Handbook—HVAC Applications Chapter 41
provides design information that is independent of the applica-
tion. This article discusses controlling gas-phase contamina-
tion in semiconductor fabs, which involves the following:
1. Determination of gas-phase contaminant classification.
2. Identification of the contaminants.
3. Identification of the control methods and HVAC systems
which require gas-phase filtration.
4. Selection and specification of the gas-phase contamina-
tion control equipment and systems.
5. Verification of gas-phase equipment performance and on-
going performance verification.
Gas-Phase Contaminant Classification
Traditionally, classification of semiconductor clean rooms
has focused on the control of particulates. Federal Standard
209E, the recent ISO Draft Standard 14644-1 and similar stan-
dards are widely used. A Federal Standard 209E Class 1 clean
room is limited to 1 particle per cubic foot at 0.5 microns and
larger.
SEMI Standard F21-95 provides a method of classifying mi-
croelectronics clean rooms with respect to molecular contami-
nation levels.8 It is the gas-phase equivalent to particulate-
related standards like Federal Standard 209E. SEMI F21-95 clas-
sifies a clean room based on the category of the gas-phase
contaminant and the allowable concentration level of each cate-
gory. The allowable concentrations of the different categories
need not be the same, and the classification of different func-
tional areas in the fab may vary (i.e. photo, implant, diffusion,
thin films etc.).
The four categories of gas-phase contaminants are:8
1. Acids (Category A): a corrosive gas that reacts chemi-
cally as an acid (an electron acceptor).
2. Bases (Category B): a corrosive gas that reacts chemi-
cally as a base (an electron donor).
3. Condensables (Category C): a contaminant whose boil-
ing point is typically above room temperature and is ca-
pable of condensing on the wafer surface.
4. Dopants (Category D): a contaminant that modifies the
electrical properties of semiconductor material.
The SEMI F21-95 classification is identified by the letter “M,”
followed by the category designator, which is followed by the
allowable contamination in parts per trillion molar (ppt). Thus a
classification of MA-10 is interpreted as having a maximum
allowable cumulative concentration of 10 ppt of all acid cat-
egory gas-phase contaminants. Table 1 gives the SEMI F21-95
classifications.
Federal Standard 209E and SEMI F21-95 provide direction
for classifying clean rooms based on allowed particulate levels
and gas-phase contaminant levels. Unfortunately, the standards
do not provide direction to apply those classifications to spe-
cific manufacturing environments. The SIA “National Technol-
ogy Roadmap For Semiconductors” and SEMATECH’s Tech-
nology Transfer 95052812A-T present recommendations which
can be used to develop gas-phase contaminant classifica-
tions.9,10 A typical pre-gate oxidation classification for 0.25-mi-
cron technology as identified in SEMATECH 95052812A-T is
shown in the top row of Table 2.
Identification of Contaminants
The contaminant list is most often based on a combination of
experience, owner input, the project utility matrix and the build-
ing chemical code study (see Table 3 for a partial list of typical
contaminants by category). The building utility matrix and chemi-
cal code study are standard design documents that identify the
Gas-Phase Contamination Control
For Semiconductor Clean Rooms
About the Authors
Charles T. Joyce, P.E., is an HVAC design engineer with Lockwood
Greene Engineers, Spartanburg, S.C. He received his bachelor’s de-
gree in mechanical engineering from Clemson University and a
master’s degree in mechanical engineering from Georgia Tech.
Jennifer S. Iliria is a mechanical designer with Little and Asso-
ciates Architects. She received a bachelor’s degree in mechanical
engineering from Clemson University.
T
The following article was published in ASHRAE Journal, Aug. 1998. © Copyright 2002 American Society of Heating, Refrigerating and Air-
Conditioning Engineers, Inc. It is presented for educational purposes only. This article may not be copied and/or distributed electronically or
in paper form without permission of ASHRAE.
A u g u s t 1 9 9 8
A S H R A E J o u r n a l
4 7
C L E A N R O O M S
chemicals used in the facility. The antici-
pated contaminants are usually dependent
on the functional area of the fab in ques-
tion. Sources of contamination are:
1. Outside air (up to 6 cfm [2.83 L/s]
per square foot of clean room).
2. The HVAC system construction mat-
erials.
3. The facility’s construction materials.
4. The process tools and production
materials.
5. Production personnel.
Control Methods and Systems
The control methods most often em-
ployed for gas-phase contaminants are
source control, ventilation control and
control by removal with gas-phase filters.
This article focuses on removal control
of contaminants with gas-phase filters in
a semiconductor facility may be used in
outside air makeup air-handling units
(100% outside air), central recirculation
air-handling units and ceiling-mounted
fan-powered HEPA filters. Also the filters
may be used locally at the process tool or
in a combination of these locations. Gas-phase contaminant
filters are always followed by final HEPA or ULPA filtration.
Outside air makeup units distribute air throughout the facility
to provide makeup air for exhaust and pressurization. Contami-
nants present in the outside air will be distributed throughout the
facility if removal control is not employed in these units. Contami-
nants typically found in outside air are sulfur dioxide, nitrogen
dioxides, volatile organic compounds and ammonia.4
Control, through the use of filters in recirculation AHUs or
through fan-powered HEPA filters, can be achieved on a func-
tional area basis if the HVAC system for each area is physically
isolated. This approach is attractive because not all areas re-
quire the same level of control, and not all areas are subject to
the same contaminants. The critical process areas identified in
SEMATECH 95052812-TR are shown in Table 2.
In polished wafer manufacturing facilities, HVAC systems
that serve areas used for final cleaning, inspecting and packag-
ing should be considered for gas-phase contaminant control. It
may be necessary to remove contaminants in all areas where
wafers are processed, stored or handled in open containers.
Selection of Equipment
With respect to microelectronics, gas-phase media and equip-
ment selection is a specialized and rapidly changing field. The
primary processes of adsorption and chemisorption through
the application of activated carbon and activated alumina me-
dia are standard. The binders and the activation agents in the
media, the packaging and the physical characteristics vary.
U.S. manufacturers dealing in the microelectronics industry
currently offer similar variations of the same product. The clas-
sic packed bed bulk media filter is a mainstay of the industry,
although carbon–impregnated fiber filters, bonded bulk media
filters and extruded media products are available.
The following parameters should be defined in the specifica-
tion:
1. The anticipated contaminants and the challenge concen-
trations.
2. The filter efficiency or the allowable downstream concen-
tration.
3. The desired filter service life or the contaminant holding
capacity.
4. The total flow rate, face velocity, allowable pressure drop
and the dimensional limitations.
5. The allowable particulate generation rate of the gas-phase
equipment.
If the owner of the facility cannot provide the expected chal-
lenge concentrations, the engineer can obtain data from field
measurements, or from similar projects. Field measurements from
facilities that are in operation require trained personnel and
specialized equipment to obtain accurate information without
affecting production.
Chapter 41 of the ASHRAE Handbook—Applications ad-
dresses sampling and measurement techniques in Table 12 and
Table 13 respectively. Obtaining specification values from field
measurements of the planned facility requires the facility to be
in operation before the measurements can be obtained. This
implies that the actual purchase and installation of the gas-
phase equipment will take place after construction is complete.
Some typical concentrations obtained from the literature and
the authors’ experience are shown in Table 3.5,6
Table 1: Classification of airborne molecular contaminants.8
Table 2: Projected AMC limits for the 0.25 µ
µ
µ
µ
µm process.1
l
a
ir
e
t
a
M
y
r
o
g
e
t
a
C
1
M
t
p
p
0
1
M
t
p
p
0
0
1
M
t
p
p
0
0
0
1
M
t
p
p
0
0
0
,
0
1
M
t
p
p
s
dic
A
1
-
A
M
0
1
-
A
M
0
0
1
-
A
M
0
0
0
1
-
A
M
0
0
0
,
0
1
-
A
M
s
e
s
a
B
1
-
B
M
0
1
-
B
M
0
0
1
-
B
M
0
0
0
1
-
B
M
0
0
0
,
0
1
-
B
M
s
elb
a
s
n
e
d
n
o
C
1
-
C
M
0
1
-
C
M
0
0
1
-
C
M
0
0
0
1
-
C
M
0
0
0
,
0
1
-
C
M
stn
a
p
o
D
1
-
D
M
0
1
-
D
M
0
0
1
-
D
M
0
0
0
1
-
D
M
0
0
0
,
0
1
-
D
M
s
s
e
c
o
r
P
p
e
t
S
ti
S
.
x
a
M
e
m
i
T
A
M
)
M
t
p
p
(
B
M
)
M
t
p
p
(
C
M
)
M
t
p
p
(
D
M
)
M
t
p
p
(
et
a
G
-
e
rP
n
o
it
a
dix
O
r
h
4
0
0
0
,
3
1
0
0
0
,
3
1
0
0
0
,
1
1
.
0
n
o
it
a
dicila
S
r
h
1
0
8
1
0
0
0
,
3
1
0
0
0
,
5
3
0
0
0
,
1
n
o
it
a
m
r
o
F
tc
atn
o
C
r
h
4
2
5
0
0
0
,
3
1
0
0
0
,
2
0
0
0
,
0
0
1
V
U
D
y
h
p
a
r
g
o
htilo
t
o
h
P
r
h
2
0
0
0
,
0
1
0
0
0
,
1
0
0
0
,
0
0
1
0
0
0
,
0
1
4 8
A S H R A E J o u r n a l
A u g u s t 1 9 9 8
A gas-phase filter’s efficiency is de-
pendent on the media, the contaminant,
the face velocity, the bed thickness, the
cumulative time the media has been ex-
posed, temperature and relative humid-
ity. The specified efficiency is a tradeoff
between the space contamination level
and the total cost of ownership of the
gas-phase filters. For the same face ve-
locity a higher efficiency is obtained at
the cost of higher resistance to airflow,
more space requirements, as well as higher
installation, operational and maintenance
costs.
The gas-phase equipment at a mini-
mum should reduce the inlet contamina-
tion levels by an order of magnitude. In
critical applications initial efficiencies
greater than 99%, with change-out effi-
ciencies of 90% may be required. Of
course the specified efficiency will be a
dependent on the expected inlet concen-
tration and the required downstream con-
centration.
100
ion
Concentrat
Inlet
ion
Concentrat
Outlet
–
1
Efficiency
×
=






eration rate of gas-phase filters. A possible solution is to limit
the particulate generation rate of gas-phase filters to that of
particulate type prefilters routinely applied in clean room appli-
cations.
Verification of Performance
From a design engineer’s perspective, verification or testing
of equipment performance has four related subparts:
1. Gas-phase media testing.
2. Manufacturer’s performance testing.
3. Installed equipment testing.
4. Ongoing performance verification.
The specification for gas-phase contamination equipment
should reference a standard test procedure. This allows com-
parisons between different products, and insures correct ap-
plication of a given product.
A general standard (or combination of standards) should
address all four subparts of performance testing and should
standardize the test contaminants, the inlet concentrations,
the filter’s physical dimensions, the airflow, the temperature,
and the relative humidity. Measurements of filter efficiency,
pressure drop, particulate generation, and service life of the
filter will then provide performance parameters which could be
compared with other products.
There are currently no standard procedures for general perfor-
Table 3: Typical clean room contaminants and concentrations.14






































































































































































!


"














#



!


"























$


$

%






















































Steady-state models for determining the required gas-phase
equipment outlet concentration may be found in the refer-
ences.10, 11
Filter life is a function of the type and mass of media, the inlet
concentration, the allowable downstream concentration, tem-
perature, relative humidity, and the airflow rate. In the authors’
experience, filter life in a microelectronics facility can range from
six to 18 months under normal operating conditions. However,
a chemical spill, a failure of an exhaust system, or any event that
results in abnormally high inlet concentrations can require im-
mediate replacement of gas-phase media. Specification of the
filter contaminant holding capacity is an alternative to specifi-
cation of the filter life.
The filter face velocity is dependent on the airflow rate and
physical dimensions of the filters, but limits on pressure drop,
and required efficiencies place constraints on the velocity. Lower
face velocities result in higher efficiencies and lower pressure
drops, but require more space for installation. Face velocities in
the range of 500 fpm (2.54 m/s) are typical and result in pressure
drops in the range of 0.50 in. w.g. (125 Pa).
The application of gas-phase control equipment in a semi-
conductor facility requires an evaluation of possible detrimen-
tal effects on the clean room environment. Gas-phase filters can
contribute to both gas-phase and particulate contamination
problems. Some manufacturers perform limited tests on the con-
tribution of gas-phase contaminants to the airstream.12 How-
ever, very little useful data is available on the particulate gen-
A u g u s t 1 9 9 8
A S H R A E J o u r n a l
4 9
C L E A N R O O M S
2. Identification of the contaminants and the concentrations.
3. Careful selection of the HVAC systems requiring gas-phase
control equipment.
4. Specification of the equipment as outlined in this article.
5. Measurement and verification of equipment performance.
References
1. Kinkead, D., et al., “Forecast of airborne molecular contamination
limits for the 0.25 micron high performance logic process,” SEMATECH
May 1995.
2. Kinkead, D. 1996. “Airborne molecular contamination: a roadmap
for 0.25 micron generation,” Semiconductor International, June.
3. Kinkead, D. 1994. “Molecular contaminants: problems and solu-
tions,” Institute of Environmental Sciences Proceedings.
4. Higley, J. K., M. A. Joffe. 1996. “Airborne molecular contamina-
tion: clean room control strategies,” Solid State Technology, July.
5. Muller, C. O. 1994. “Designing a gas-phase air filtration system,”
Proceedings of Clean Rooms 1994 West Conference, Santa Clara, Cali-
fornia.
6. Mikulsky, J. “Chemically clean air: an emerging issue in the fab
environment,” Semiconductor International, September 1995.
7. Camenzind, Mark J., et al., 1995. “How clean is your clean room
air?” MICRO, October.
8. SEMI Standard F21-95, “Classification of airborne molecular con-
tamination levels in clean environments.” 1995.
9. Semiconductor Industry Association. 1994. “The national technol-
ogy roadmap for semiconductors.”
10. 1994 ASHRAE Handbook—HVAC Applications, chap. 41.
11. Muller, C. O. 1994. “Gaseous contaminant control strategies,”
Proceedings of Clean Rooms 1994 East Conference, Philadelphia.
12. Test No. 49W09371-1.N31-294 Filter Test Report, “Metal and
ion generation test from filters used in air handling unit,” Nita Corpo-
ration, Japan.
13. Kishkovich, O. P., M. A. Joffe. 1996. “Proposing an industry stan-
dard methodology for testing chemical air filters,” MICRO, June.
14. Sources for the data in Table 3 are Extraction Systems, Lockwood
Greene Engineers and Purafil Inc.

Please circle the appropriate number on the Reader Service
Card at the back of the publication.
Extremely Helpful..................................................... 458
Helpful ................................................................... 459
Somewhat Helpful ................................................... 460
Not Helpful ............................................................. 461
mance testing of gas-phase contamination equipment as herein
described. There are media testing standards for physical charac-
teristics of the media and performance of the media alone. How-
ever, performance of the media alone does not provide absolute
or relative measure of the media’s performance in actual operating
conditions.13 This topic is treated significantly in the literature,
and manufacturers have developed their own recommended prac-
tices and procedures.
ASHRAE Standards Project Committee 145P, Test Methods
for Assessing the Performance of Gas-phase Air Cleaning
Equipment is working to develop a standard to address media
testing lab-based duct-mounted equipment testing, and field
based installed equipment testing.
At this time the best approach may be judicious use of the
standards available and specification of an in-place test subse-
quent to construction to verify the installed performance. The
test procedure should be included in the specifications, and an
independent testing contractor should be employed to perform
the testing.
Determination of the timing for filter change-out can be ob-
tained by several methods. None are completely satisfactory.
Media testing can be performed at regular intervals to deter-
mine remaining capacity, and predict remaining filter life. Test
coupons placed downstream of the chemical filters can be used
to monitor downstream contamination levels and also predict
filter life.
Removal of media for testing in an operational clean room
supply airstream is problematic, and there is a time delay in
obtaining the results of the test. Predicting filter life with test
coupons at the very low concentrations involved in clean room
applications is difficult, and again there is a time delay in ob-
taining the results. A clean room can operate under unaccept-
able conditions for some time while awaiting the results of me-
dia testing or test coupon results.
Electronic gas-phase monitors designed for real time monitor-
ing of contamination levels respond very quickly to changes in
the measured variable. They are capable of detecting contami-
nant levels in the ppb range, and are available for a wide range of
contaminants. The major disadvantage of real-time gas-phase
monitors is the relatively high cost when compared to media sam-
pling or test coupons. Current detection limits for the four classes
of contaminants described herein are:
1. Acids = 3 ppb
2. Bases = 3 ppb
3. Condensables = 10 ppt
4. Dopants = 1 ppt
Conclusion
As device geometry continues to decrease the effect of gas-
phase contamination on product yield rates will increase. The
challenge to the design engineer will become even greater be-
cause the acceptable levels of contamination will drop below
the current detection limits. Application of gas-phase equip-
ment however, will continue to be applied using the following
procedure:
1. Gas-phase classification of the environment.
  

A u g u s t 1 9 9 8
A S H R A E J o u r n a l
3 5
About the Author
 

 






 





 


 


 ! 
"
"#


 


#



Comfort and Humidity
By Larry G. Berglund, Ph.D., P.E.
Fellow ASHRAE





























 






 !"# $$




























%&'







(


 



)

\*
'



+




)



)
)























































)




+
'




















'




 

  

 







 

,





















'
























)







)



'















(


,

,


)

 -

  .
 


 !"/

01
,

2
(







34



)




.44
567835
346,91








(







:




)














)


:















-





)
  





(






)







)
 









)




)




Thermal Sensation












'











;







#'


















'




















)

 

.






1


 
.



1
Thermal Balance
!


)



 


 

 



)
















:

)














  


 
































)
)

 


'







)

 

 


 

 
Figure 1: A representation of comfort and related sensations (modified from
Hardy1). Solid lines refer to information channels and dashed lines to interac-
tions.

The following article was published in ASHRAE Journal, Aug. 1998. © Copyright 2002 American Society of Heating, Refrigerating and Air-
Conditioning Engineers, Inc. It is presented for educational purposes only. This article may not be copied and/or distributed electronically or
in paper form without permission of ASHRAE.
3 6
A S H R A E J o u r n a l
A u g u s t 1 9 9 8


)


<$67
.0=6,1$4>
)

)








)
.4
1







.3083<?@91




)

A 


4=0
;@.083?@91
 






 


4<
;@.0480?@91



 



 



 


)
)
 

 



<3BC@.0:1
04>




2



34C@.4$:1 












. 

1











)

7

(
<3C@.0:1






)


)
 



05<C@.5=:1










)



D



)


<$67.0=6,1
)


 
$4
04>




)



3
;@.358=4?@91






5
C@.0:1

0$>


(


2
34C@
.4$:1


'
)

)















0<4
C@.<:17





2



4$67.436,1

367.306,1










04>
)



$4>
)







'









$4>
04>













567.6,1






)


)















E





;





%




















(
 






<$67.0=6,1$4>
)





2








.3
1
4<$C@.3$:1'

)
)
)








 
4<
;@
.0480?@91'









.3
;@83.35?@191







!

)
)










5$
;@.0=480$0
?@91
)





$$4C@.:1

Acceptability
'
 !"#


 


)












)




)


(



)

)






54>







 $$0






67.
3$6,1


7

 



 









Figure 2: Perceived ambient humidity by sedentary subjects.
Figure 3: Perceived skin moisture correlated to measured
skin wetness.
Thermal
Sensation
Numerical
Code
Thermal
Comfort
Numerical
Code
very hot
+4
hot
+3
intolerable
4
warm
+2
very
uncomfortable
3
slightly warm
+1
uncomfortable
2
neutral
0
slightly
uncomfortable
1
slightly cool
–1
comfortable
0
cool
–2
cold
–3
very cold
–4
Table 1: Category scale and numerical code for thermal
sensation and thermal comfort.
A u g u s t 1 9 9 8
A S H R A E J o u r n a l
3 7
 
   
,











)



'


F


4$

.




)
1
4


.
)




)





1'




)








%
G455 67@C.4$$-@
:1
)








)








44$
'










)








)





5<=67#'H.0403$6,17





 

<3<67#'H.0306,1










;

)




)





(
I4$


4$


#'H

C


#'H



$4>





)

















 







 



)












)




7




#'H
)



(


)









J
;
;
Humidity
'










;









 


)








)
'










#'H














C


 



(











A











'











 







 
'
2
















:








:






2








;


)



."!1




"!GK@K
.1


K
)

)




K


)







'




.
@1




4>





























2

)





 














.



1
!



"!L4,
)










(





)









;




.$1

;



 
 










)

)
)


 

.#1
#G$MMM.KNK1
.01





)
)





K

)


 





















)



)
0$>
:






 



 


)









54>

Figure 4: Coefficient of friction between fabrics and the
skin of the forearm in terms of skin moisture measured ad-
jacent to the test site.
Figure 5: Texture and pleasantness ratings for textiles in
Figure 4. Ratings were made during the friction measure-
ments. The ratings were made by marking line scales. Re-
sponses (distance [mm] from a zero point) are the average
of all fabrics at same test condition.
3 8
A S H R A E J o u r n a l
A u g u s t 1 9 9 8



)




"!G$I.N1K@K
.31
7
 %

!
"!


$
(

$G

)

$"!





'

#'H





)




)

"!












!

)










)







&
'


 


)

04

+
'
+
2+




 


2








)








7







)




!



)













#


)


 )
+




















'









)




)








 
'



)






 




)




'



 




)

















 



)




)











,


)


E


J



)

 







)



)

0$>.
'17
 


)

)




(








.
(1'
















)














)



0$>
)

7







)
 











7

(











)



'







 











(


















Low Humidity
?




,



















3067.46,1
?







A

 








(



)














J

 











!


 




)






#(
)












2


)
 
D
)

 

(






?)


 








#








)

'O367.06,1
'

 $$
 

























3<67.36,1
High Humidity
#
)

)







)

Figure 6: Comfort zones of Standard 55 from 1981 to present.
A u g u s t 1 9 9 8
A S H R A E J o u r n a l
3 9
 
   







)





C
)

'















F
)












;



)




(
4>

)



'





;



)






)



)


 $$

<=



.
)1'





367.<6,1
<=5























0

 
$$
 
4>
)


P









'















)


)
)



'


















Q
 
=

$$
)


=67567.5046,1










;



)
'







$$

)


)

)




2
)
 



)




)







 

















<467
567.06,
0<6,1


367
567.06,
046,1

)

).






1


(
)
+
)




04+







 
 )
+
'
+
)







)





7







)















 


)


)



)


@









 










)

'


.',1




)




$4> 









.!"1

)



.R0G41?

',G4><4>54>
4>







\*
'



 '
(





















+
















;



$$.
1'






$$






',




;

254>







)

 
;



 
P
0<67.$6,1P






.

1
Perceived Air Quality
!











 


)

A

Figure 7: Thermal acceptability (TAC) loci in terms of envi-
ronmental temperature (TO) and humidity ratio (HR) for
sedentary persons in clothing of 0.56 clo after one hour in
still air.

 




)










 





+




)




 

 







,







)


 




#)







)





)
 













+

+
2+

 








'





)


34 .$?@1




'







+




 




2
 















(


















!




2

)


)

 


2



2


)
7



+
+


















)



)



)


)

@





'





)
.

1




)

4 0
A S H R A E J o u r n a l
A u g u s t 1 9 9 8

'
567.046,1



."!L$>1











"

7

'
Q)

D



 








'









)












@
'







7



















Conclusion
!








)


















S



 








)


 








7





34>

)











067.6,1












'










+


)









)
0$>'











 




:
  


























 2

)

(




'
















C








2


)




7
.

 !"#



)

1





 


!/,



References
$
 
%&
 '
$()$\*+
,




-
.
/0-
 -


1-


+-
"

$(2.\*





,

(0$345$(4
4'
 $())\*/





,


 !" !).0$$516
6'
 
%&
78 $()$\* 
#
 
"


 


 





 
 ,#$ #%))9$:016)5121
.;
<$()1
8%7
0+'
%#
2'
  ;
" 
='>$(32\*  


?

 
 


,
#$ #%3291>:0)@(5)4$
); 

="$()(\*
 "&
 
  



 ,

-

0
 >! 
/ 
3'
 
!'8 $()2
%

 
&

"#%%
'$

;
!

-
#

A-<#@6#.$3($#@@
;
  


('
B
B!!=>
 '
$()3\*/ 




 



? 
,
#

(
 
)
%


6692:033(53((
$@+
!$(63\*

 ,

$@)04((56$$
$$C 
+C$()1

$ 
-
#
Figure 8: Transient perceptions of clean air by sedentary
persons after entering a test chamber.
Figure 9: Occupant acceptance of perceived air quality of
clean air in a well-ventilated space.
A u g u s t 1 9 9 8
A S H R A E J o u r n a l
4 1
 
   
"0  
$1>='
-
$(32\*

 


 

%

 ,#$ #%

(191:0)415)62
$4>='
!!'
B
B$())\*




 %


 

 
 ,#


(
 
)
%

610)2)5
))1
$6>='
D-
$(3(\*
E




,
E

0

-


%
#$ #\*+$

%
#,-. 

0 ! 
(45((
$.>='
+8
$()4\*
 %







 %
,#

/
4.0)$65)$3
$2'%

% !- ='>
 
%&
$(32\*


" 

 

%
#

 ,
)


%
.20.)65.3@
$)''$(31\*


 
"


,#$ #%339$:0$@6(5$@2$
$3D/!
!'!
$(31\*=
%

#




 ,%0
3013)51(@
Please circle the appropriate number on the Reader Service
Card at the back of the publication.
Extremely Helpful....................................................... 450
Helpful ..................................................................... 451
Somewhat Helpful ..................................................... 452
Not Helpful ............................................................... 453
$(=

;!
 
<>
$(33\*





  ,#$ #%(69$:04#$$
1@

"CC



$(3)\*


#
E   


,#$ #%/
(49$:0.265.))
1$8 !
$().\*

 
"







 

 ,#$ #
%3$91:
11>='$((.\*-


F
 

 ,
%
%%1' /

#1042(5431
14;
='-
 
<;
$((2\*







 
 





 ,#.26046(54.6

0/ 
"



This space contained an
advertisment
This space contained an
advertisment
4 2
A S H R A E J o u r n a l
A u g u s t 1 9 9 8
By Walid S. Bouhamra,
Amal S. Elkilani
and
Mahmoud Y. Abdul-Raheem
s part of an ongoing indoor air quality (IAQ) modeling
study, air exchange rates of ten Kuwait residential
buildings were measured according to the American
Society for Testing and Materials (ASTM) E741-83
standard which is a tracer gas decay technique. In this study,
SF6 was used as the tracer gas. Air exchange rates were pre-
dicted based on the characteristics of the HVAC system, open-
ings (such as windows), leakage areas, pertaining average wind
speed, average indoor/outdoor temperature difference and wind
and stack coefficients.
When the coefficients recommended in the literature were
used, predicted air exchange rates consistently were higher by
about 34% than those obtained from tracer measurements.
Therefore, a modified procedure has been proposed to accu-
rately predict the air exchange rate of tightly controlled residen-
tial buildings of this region.
Normally, IAQ models are based on a mass balance equation
involving outdoor and indoor concentrations, sink, source and
air exchange rate terms. An important element of these models
is the air change rate, which is defined as the ratio of the net
volumetric flow rate entering (or leaving) the volume of the
building. Therefore, it is equivalent to the reciprocal of the mean
residence time (or space velocity), which is the usual concept
used in traditional chemical reactor theory.
The air exchange rate (also called the air change rate) is nor-
mally symbolized by ACH and is a measurement of how much
fresh outdoor air replaces indoor air in a given time period. It is
measured in units of air changes per hour and equals the ratio
of the hourly indoor air volume replaced by outdoor air to the
total indoor volume. Therefore, a high ACH means a large vol-
ume of outdoor air comes in and replaces the indoor air over
time.
In an accompanying detailed study, indoor and outdoor con-
centrations of certain volatile organic compounds (VOCs) have
been measured in the residential areas of Kuwait with the ulti-
mate aim of developing a mathematical IAQ model.1 The model
requires, among other factors, an accurate estimate of air ex-
change rate (ACH). The air exchange rate of a building cannot
be estimated based on the building’s construction or age or
from a simple visual inspection. It is possible only when a de-
tailed quantification of the leakage sites and their magnitude
area are made. Then the air exchange rate of a building can be
calculated in a straightforward manner, given the location and
leakage functions for every opening in the building envelope
the wind and stack coefficients over the building envelope, and
any mechanical ventilation airflow rates.
Although these inputs are normally available, the studies
involving experimental verifications are scarce. This means that
the reliability of these calculations is unknown. Further, it is
also uncertain whether these techniques can be used confi-
dently for buildings that may have different physical natures—
such as those in Kuwait and the Arabian Peninsula. The build-
ings in these locations are relatively new and are designed to
cope with harsh conditions, such as extreme temperature and
dust storms. The aim of this work is to measure air exchange
rates for some typical Kuwaiti residential buildings and com-
pare them with the predictions. The ultimate goal is to obtain a
modified predictive technique.
Experimental Method
A tracer gas method is used to determine the ACH in 10
Kuwaiti residential buildings. An appropriate tracer gas should
not be a normal constituent of air and has to be measurable by
a technique that is free of interference by substances that are
normally present in ambient air. Here SF6 (sulphur hexafluoride)
was chosen as a tracer gas because it is chemically inert when
pure and is also non-toxic.
The maximum allowable concentration of SF6 in air (vol./vol.)
was 1000 ppm and the minimum detectable concentration by
gas chromatography was 0.000002 ppm. On the other hand, the
average tropospheric background concentration of SF6 is 10–6
ppm and the typical indoor and urban ambient concentration is
around 10–5 ppm. The volume of SF6 that was released through-
out the entire house was adjusted depending on the indoor
volume. It was then allowed to mix with the indoor air for about
30 minutes.
A series of air samples were collected intermittently at the
sampling site (the living room). A sequential air sampler with
tedlar bags automatically collected air samples into six 1 L (0.03
Predicted and Measured
Air Exchange Rates
A
About the Authors
Walid S. Bouhamra is an associate professor in chemical engi-
neering at Kuwait University.
Amal S. Elkilani is a laboratory engineer in the chemical engi-
neering department at Kuwait University.
Mahmoud Y. Abdul-Raheem is the coordinator of the Regional
Organization for the Protection of Marine Environment
(ROPME). Previously, he was the secretary general of the Envi-
ronment Protection Council (EPC) in Kuwait.
ASHRAE JOURNAL
The following article was published in ASHRAE Journal, Aug. 1998. © Copyright 2002 American Society of Heating, Refrigerating and Air-
Conditioning Engineers, Inc. It is presented for educational purposes only. This article may not be copied and/or distributed electronically or
in paper form without permission of ASHRAE.
A u g u s t 1 9 9 8
A S H R A E J o u r n a l
4 3
A I R Q U A L I T Y
ft3) bags. Precise low flow rates were maintained using a critical
orifice and applying a constant vacuum to the chamber.
The contents of the filled tedlar sampling bags were then
analyzed for SF6 content using a gas chromatograph with a
1.5-m (5 ft) long and 4 mm (0.16 in.) diameter propack column
and a thermal conductivity detector.
Other pertinent details were performed according to the pro-
cedure outlined in “ASTM E741-83: Standard Test Method for
Determining Air Leakage Rate by Tracer Dilution” and the Na-
tional Institute of Standards and Technology protocol devel-
oped for the Washington State Energy Office (WSEO), “In-
structions for Tracer Gas Test.”2
Background
Air exchange between indoors and outdoors consists of two
groups: ventilation (controlled) and infiltration (uncontrolled).
Ventilation can be natural and forced. Natural ventilation is
non-powered airflow through open windows, doors and other
intentional openings in the building envelope. Forced ventila-
tion is intentional and consists of powered air exchange by a
fan or a blower and intake and/or exhaust vents specifically
designed and installed for ventilation.
Infiltration is uncontrolled airflow through cracks, interstices
and other unintentional openings. Infiltration, exfiltration and
natural ventilation airflows are caused by pressure difference
due to wind and indoor-outdoor temperature difference.3
The relationship between the airflow through an opening in
the building envelope QN and the pressure difference across it
is called the leakage function of the opening. The form of the
leakage function depends on the geometry of the opening. Air-
flow can also depend on wind. Factors that affect the ventila-
tion rate due to wind forces include average speed and prevail-
ing direction. Equation 1 shows the quantity of air forced
through ventilation inlet openings by wind.4
QN = CV ARV
(1)
where
QN = airflow rate m3/s
AR = free area of inlet opening, m2
V = wind speed, m/s
CV = effectiveness of openings (CV is assumed to be 0.5
to 0.6 for perpendicular winds and 0.25 to 0.35 for
diagonal winds)
For the HVAC system, duct measurements involving usual
anemometry techniques were used to determine the value of
total airflow rate QF from both duct makeup and recirculated air.
Usually when the HVAC is on, the air exchange rate will be
constant due to the airflow rate through the HVAC system with-
out any flow through openings (i.e., windows or doors). How-
ever, infiltration through leakage will always be present.5
Air leakage is a physical property of a building and is deter-
mined by its design, construction, seasonal effects and dete-
rioration over time. Both interior and exterior walls contribute to
the leakage of the structure. Leakage occurs between the sill
plate and the foundation, at cracks below the bottom of the
gypsum wall board, at electrical outlets and at plumbing pen-
etrations. Leaks into the attic at the top plates of walls also
occur.
Leakage across the top ceiling of the heated space is par-
ticularly insidious because it reduces the effectiveness of insu-
lation on the attic floor and contributes to infiltration heat loss.
More variation is seen in window leakage among window types.
Figure 2: The predicted versus the measured air exchange
rates (ACH).
Figure 1: Measured tracer gas concentration for three typi-
cal houses.
4 4
A S H R A E J o u r n a l
A u g u s t 1 9 9 8
Windows that seal by compressing the weather strip show sig-
nificantly lower leakage than windows with sliding seals. A full
table of the effective leakage areas for a variety of residential
building components is listed in the 1993 ASHRAE Hand-
book—Fundamentals.
To obtain the building’s total leakage area, multiply the over-
all dimensions or number of occurrences of each building com-
ponent by the appropriate table entry. The sum of the resulting
products is the total building leakage area.
Using the effective leakage area, the airflow rate due to infil-
tration is calculated by the following equation:4
QI = L(A∆T + BV2)0.5 x 10–3
(2)
where
QI = airflow rate, m3/s
L
= effective leakage area, cm2
A = stack coefficient
∆T = average indoor-outdoor temperature difference, °C
B = wind coefficient
V = average wind speed, m/s
A and B are listed for different house heights and surround-
ing terrain in the 1993 ASHRAE Handbook—Fundamentals.
The sum of QN, QF and QI divided by the indoor volume results
in the air exchange rate.
To estimate the measured air exchange rate from the tracer
experiments, the following equation was used from ASTM E741-
83, 1990.
C = Co exp (–60 ACH t)
(3)
where
C
= tracer gas concentration at time t, ppm
Co
= tracer gas concentration at time t = 0, ppm
ACH = air exchange rate, hour–1
t
= time, min.
Obviously Equation 3 is derived from an unsteady state
mass balance equation where the indoor air is completely mixed.
Results and Discussion
Ten houses with different volumes, configurations and oc-
cupant activities were studied. The data were analyzed accord-
ing to Equation 3 and three typical plots of the tracer gas
concentration against time are shown in Figure 1 for some of
the houses. The air exchange rates calculated using Equation
3 for all houses were listed in Table 1 along with house volume.
Five of the houses were investigated in summer and the other
five were studied in winter. In the first five, the air-conditioning
system (cooling) was affecting the air exchange rate. In the other
five, two used the air-conditioning system (heating) and the rest
opened windows during the sampling time. Table 2 lists the three
airflow rates that affect the air exchange rate, namely air condi-
tioning, building leakage (Equation 2) and openings (Equation
1) for each house studied.
With air conditioning, the indoor air pressure should be
slightly higher than the atmospheric pressure, and therefore
infiltration may not exist. The average wind speed used in Equa-
tions 1 and 2, for the batch of houses studied in winter was
3.5 m/s (11.5 fps) and in summer was 6 m/s (19.7 fps). The tem-
perature difference used in Equation 2 for summer was in a
range of 20° to 25°C (68° to 77°F) while in winter it was –2° to
–5°C (28° to 23°F).
The average airflow rate for air-conditioning ducts varied
between 500 and 850 m3/h (290 and 500 cfm) for central units
and between 350 and 650 m3/h (210 and 380 cfm)for split and
wall units. The total airflow rate was divided by the house’s
total volume to arrive at the air exchange rate. In general, the air
.
o
N
e
s
u
o
H
m
(
e
m
u
l
o
V
3)
H
C
A
1
0
0
4
1
5
4
4
.
0
2
0
0
5
1
8
5
5
.
0
3
0
0
6
0
5
2
.
0
4
6
2
6
0
5
3
.
0
5
0
0
9
5
2
7
.
1
6
0
0
6
1
0
0
6
.
0
7
0
0
1
1
0
5
3
.
0
8
0
0
4
1
0
5
3
.
1
9
0
0
5
1
7
4
1
.
1
0
1
0
5
7
1
0
6
.
0
Table 1: Measured air exchange rate (ACH).
Table 2: Calculated air exchange terms (ACH).








































































































































































































A u g u s t 1 9 9 8
A S H R A E J o u r n a l
4 5
A I R Q U A L I T Y
exchange rate through the air-conditioning system was found
to be lower than the air exchange rate through openings. No
large difference existed between the cooling and heating sys-
tems in terms of flow rates.
Table 3 shows the details of effective leakage area pertinent
to House 9, which is a two-story building. This leads to a total
effective leakage area of 1061.55 cm2. Using a stack coefficient
A of 0.00029 (L/s)2 cm–4 (°C)–1 (0.030 cfm2 in–4 °F–1) and the wind
coefficient B of 0.000137 (L/s)2 cm–4 (m/s)–2 (0.0024 cfm2 in.–4 fps–
2) as given in the 1993 ASHRAE Handbook and an average
indoor-outdoor temperature difference of 10°C (50°F), QI was
calculated by Equation 1 to be 258.58 m3/h. Taking an effec-
tiveness of opening of 0.25, the flow rate air due to a window
opening was calculated by Equation 2 to be 2126 m3/h. During
that sampling period, there was no mechanical ventilation so
that QF = 0. Summing QI and QN and dividing by the indoor
volume of 1500 m3, the predicted air exchange rate was found to
be 1.5894 hr–1. Similar calculations were also carried for other
houses. The results are summarized in Table 2.
A plot of measured air exchange rate versus predicted ones
is shown in Figure 2, which gives a simple linear relationship.
As a result, the following modified air exchange model can be
proposed:
(
)
[
]
5.0
2
T
Volume
0.7
ACH
BV
A
L
Q
V
A
C
F
R
V
+
∆
+
+
=
(4)
In this model, Equation 1 and Equation 2 were summed up
along with the air-conditioning system flow rate.
Table 4 shows both the measured ACH and the predicted
ACH produced by using the modified equation, Equation 4.
The normalized mean square error (NMSE) and the fractional
bias (FB) were found to be 0.00337 and 0.05803 respectively
indicating that the use of Equation 4 is acceptable.
The study’s findings clearly show that the predictions based
on the coefficients of the 1993 ASHRAE Handbook—Funda-
Please circle the appropriate number on the Reader Service
Card at the back of the publication.
Extremely Helpful....................................................... 454
Helpful ..................................................................... 455
Somewhat Helpful ..................................................... 456
Not Helpful ............................................................... 457
mentals consistently overestimates by about 30% of the mea-
sured ACH values of the Kuwaiti residential buildings. There-
fore, exercise care when using the coefficients in the 1993
ASHRAE Handbook—Fundamentals for buildings, such as
those in Kuwait, which may differ in configuration and open-
ings as necessitated by local weather conditions.
Acknowledgments
The authors gratefully acknowledge Environmental Protection
Council for funding this project (EPC-016).
References
1. Bouhamra, W. S. 1996. “Assessment of indoor air quality in Ku-
wait,” EPC Project No. 016.
2. American Society for Testing and Materials (ASTM) E741–83.
1990. “Standard test method for determining air leakage rate by tracer
dilution.”
3. Haghighat, F. 1989. “Air infiltration and indoor air quality models—
a review,” International Journal of Ambient Energy (10) 3:115–22.
4. ASHRAE Handbook—Fundamentals. 1993. Chapter 23, 23.1–23.18.
5. Shair F. H. and K. L. Heither. 1974. “Theoretical model for relating
indoor pollutant concentrations to those outside,” Environmental
Science and Technology (8)5:445–51.

Table 3: Effective leakage area based on component leakage.
Table 4: Comparison between measured air exchange rate
and calculated rate based on Equation 4.









 
 

 





































!




















"























!

#
















$


%


&















'











$

(
)




\*

















 
























.
o
N
e
s
u
o
H
H
C
A
.s
a
e
m
H
C
A
.cl
a
c
1
5
4
4
.
0
0
4
3
.
0
2
8
5
5
.
0
6
9
3
.
0
3
0
5
2
.
0
5
4
2
.
0
4
0
5
3
.
0
4
2
2
.
0
5
5
2
7
.
1
1
2
7
.
1
6
0
0
6
.
0
9
1
8
.
0
7
0
5
3
.
0
4
2
3
.
0
8
0
5
3
.
1
2
9
4
.
1
9
7
4
1
.
1
3
2
9
.
0
0
1
1
0
6
.
0
6
7
4
.
0
This project won in
This project won in
This project won in
This project won in
This project won in
the category for
the category for
the category for
the category for
the category for
Residential
Residential
Residential
Residential
Residential
1998
ASHRAE
Technology
Award
ASHRAE JOURNAL
5 0
A S H R A E J o u r n a l
A u g u s t 1 9 9 8
By Harry John Boody
Member ASHRAE
“Total Systems Design Approach” was
used to design a new three-level stu-
dent-housing apartment building in
Greensboro, N.C. The structure con-
sists of 12 apartments (four students in each apart-
ment) with 12,936 ft2 (1202 m2) of gross floor area.
A total systems design approach is achieved
through the interrelationship of the structure’s
component parts and by matching the source to
the load. This systematic approach produces a
safe and healthy living area that offers the oc-
cupants durability, comfort and energy effi-
ciency. The “maximum power transfer” theorem
states: If one matches the design source (HVAC
System) to the design load (total thermal enve-
lope and internal loads), maximum energy trans-
fer will be achieved.
The design team implemented a total systems
design approach to achieve maximum energy
cost effectiveness and improve indoor air qual-
ity without sacrificing comfort. The objectives
were to predict and minimize the total load by
using a detailed load analysis for each compo-
nent of the structure and considering all forms
Three-level student apartments in Greensboro, N.C., use energy recovery ventilation sys-
tems to save energy.
Total Systems Design
A
of heat transfer and infiltration.
Each 4,312 ft2 (400 m2) level of the building
consists of four 1,078 ft2 (100 m2) student apart-
ments with 8 ft (2 m) ceilings. The total condi-
tioned space is 103,488 ft3 (2931 m3) or 12,936
equivalent square feet (ESF).
Insulation materials were carefully installed
per manufacturer specifications and an alumi-
nized vapor barrier was installed over all insula-
tion. The next step involved matching (as close
as possible) the load to a heating/cooling source
with an acceptable cost/benefit ratio. A system
performance analysis was conducted incorpo-
rating all available fuel types.
The heat pump was determind to offer the best
match source to load. For the first year of occu-
pancy, the HVAC energy consumption to heat
and cool the 12,936 ft2 (1202 m2) structure to
72°F (22°C) in the winter and 75°F (24°C) in the
summer was 39,888 kWh, yielding an average
About the Authors
Harry John Boody is president of Energy In-
novations by Harry Boody in Jamestown, N.C.
He won two ASHRAE Technology Awards in
1997.
The following article was published in ASHRAE Journal, Aug. 1998. © Copyright 2002 American Society of Heating, Refrigerating and Air-
Conditioning Engineers, Inc. It is presented for educational purposes only. This article may not be copied and/or distributed electronically or
in paper form without permission of ASHRAE.
A u g u s t 1 9 9 8
A S H R A E J o u r n a l
5 1
Figure 1: Schematic of energy recovery ventilation system.
Please circle the appropriate number on the Reader Service
Card at the back of the publication.
Extremely Helpful................................................... 462
Helpful ................................................................. 463
Somewhat Helpful ................................................. 464
Not Helpful ........................................................... 465
Figure 2: Detail of energy recovery ventilator.
monthly cost of $232 (3,324 kWh ~ $0.07/kWh) or $19 for every
apartment each month.
As buildings become more thermally efficient, HVAC equip-
ment manufacturers must design and manufacture smaller ca-
pacity equipment to meet the maximum power transfer theorem.
Each apartment is conditioned with a low maintenance 1.5
ton (5 kW) heat pump and a low-velocity duct system. The
returns are designed to filter all airflow under 300 fpm (1.5 m/s)
across the filter media. More airborne contaminants are removed
by slowing down the air velocity (by increasing filter size).
The mode of operation is simple. Thermostats are set at 72°F
(22°C) heating and 75°F (24°C) cooling. Each heat pump is
equipped with one 5 kW strip heater controlled through the
second stage indoor thermostat and an outdoor thermostat set
at 15°F (–9.4°C). Therefore, no strip heat is supplied until the
outdoor temperature falls below 15°F (–9.4°C).
Energy Recovery Systems
Since the building envelope is tightly constructed, energy
recovery ventilation (ERV) systems with an 85% effectiveness,
were used in each apartment. Student housing offers a variety
of residents and lifestyles (i.e. smokers, non-smokers, different
perfumes, odors, etc.) and experiences a greater frequency of
visitors than an average household. ERVs should be consid-
ered essential in such an environment to help maintain indoor
air quality.
One of the innovative features of the design was the re-
placement of all of the bathroom fans with energy recovery
exhaust air returns. From each bathroom in an apartment, ex-
haust vents feed into one air-to-air energy recovery ventilator
for the apartment (a total of 12 ERVs for the building) without
affecting proper air distribution.
Pre-filtered outdoor air is drawn into the ERVs’ energy core
while the stale indoor air is being exhausted across the energy
core, thereby exchanging energy between the outgoing air and
the incoming fresh air, which is then fed directly into the air
handler main return. This fresh air is further conditioned and
distributed throughout the apartment through the main air dis-
tribution system.
Replacing the filter is the only maintenance required of
an energy recovery ventilation system. (An HVAC mainte-
nance person keeps to a regimented preventative mainte-
nance schedule.)
All lighting for this building is low wattage (15 watts) deco-
rative high-luminance fluorescent lighting. Low power 2.7 watts
exit lights were specified compared to 40 watts with conven-
tional exit lights. The exit lighting requires no maintenance and
saves 326 kWh annually.
Project Costs
This project was cost effective. The additional cost to imple-
ment the environmentally sensitive, energy efficient features
was $21,720 or $1,810 per student apartment. This cost was
included in the 8.5% interest rate mortgage, thus increasing the
mortgage payment by $213 each month.
The first year monthly average energy and interest tax sav-
ings were $223. (Note: Monthly energy savings are greater than
the monthly amortized cost.) By using high efficiency heat
pumps with a SEER rating of 13.0, this project qualified for
$2,700 in Duke Power Company rebates.
This project yielded immediate positive cash flow savings
and has a projected end of 15-year mortgage tax-free return on
an investment of 10.3%. Investing in cost-effective energy sav-
ings concepts with improved indoor air quality and comfort
makes good economic sense.
Acknowledgments
The author extends his appreciation to David Klett, Ph.D.,
P.E., for his 18-year involvement in their award-winning
projects.

T h i s s p a c e c o n t a i n e d a n
a d v e r t i s e m e n t
This project won in
the category for
Public Assembly
1998
ASHRAE
Technology
Award
ASHRAE JOURNAL
S e p t e m b e r 1 9 9 8
A S H R A E J o u r n a l
4 3
About the Author
he London Regional Art and Histori-
cal Museum (LRAHM) is the 88,000
ft2 (8175 m) home to more than 20,000
artifacts that proclaim the heritage of
London, Ontario, and exhibits the various col-
lections that travel North America.
The complex is served by five cooling-only
air-handling systems that previously utilized
only minimum outdoor air ducting and electric
terminal reheat coils for heating. Before the ret-
rofit, a 136 kW electric steam boiler provided
humidification to each air handler. Two recipro-
cating chillers provide the cooling requirements.
The design of the retrofit was developed to
meet the following objectives:
• Improve and stabilize space conditions to
meet the critical standards set forth by the Ca-
nadian Conservation Institute, National Muse-
ums of Canada.
• Minimize energy consumption and reduce
operating budgets.
• Minimize maintenance costs and increase
operator efficiency.
• Achieve retrofit goals while having no aes-
thetic impact on the existing facility.
A comprehensive analysis of the existing build-
ing energy consumption data (gas, electricity and
water) was formed using a number of software
programs for use in implementing energy perfor-
mance projects. The programs assist the analy-
sis of utility data in comparison to similar build-
ings and develop target levels to estimate poten-
tial savings and indicate areas of inefficiency.
It was clear from the energy analysis coupled
with on-site investigations that a great amount
of simultaneous heating, cooling, humidification
and dehumidification was occurring. Local space
humidity recorders indicated high and frequently
fluctuating humidity levels throughout the vari-
ous galleries.
New Technology
To reduce energy consumption, increase the
efficiency of operation, and meet critical stan-
dards as set forth by the Canadian Conserva-
tion Institute, National Museums of Canada, the
following energy-efficient upgrades were re-
viewed, designed and implemented.
A gas-fired hydronic heating system was se-
lected utilizing high efficiency (96%) condens-
ing boilers with 14:1 turndown ratio. The boilers
Jim Dawson, P.Eng., is an HVAC specialist at
Rose Technology Group in Toronto, Ontario.
The London Regional Art and Historical Museum in London, Ontario.
Retrofit at Art Museum
By Jim Dawson, P.Eng.
Member ASHRAE
T
The following article was published in ASHRAE Journal, September 1998. © Copyright 1998 American Society of Heating, Refrigerating and Air-Conditioning Engineers,
Inc. It is presented for educational purposes only. This article may not be copied and/or distributed electronically or in paper form without permission of ASHRAE.
4 4
A S H R A E J o u r n a l
S e p t e m b e r 1 9 9 8
achieve highest efficiency ratings at lower return water tem-
peratures (90°F [32°C]) and also when operating between 25%
and 50% capacity. To provide general building heating and
reheat capability for humidity control, 36 high wattage, electric
reheat coils were strategically selected to be replaced with new
hot water coils.
The replacement humidification system was also a major new
technology initiative. For museums, it is not unusual for a com-
bination of cooling and humidification to be required. A com-
pressed air-atomizing type system was selected to provide eco-
Figure 1: Ozone levels are highly correlated to outdoor air temperature.
Advertisement in the print
edition formerly in this space.
S e p t e m b e r 1 9 9 8
A S H R A E J o u r n a l
4 5
M U S E U M S
nomical humidification. The atomizing system can directly pro-
vide cooling and humidification in addition to the normal hu-
midification requirements, and heating coils were sized to pick
up the additional heat of vaporization required when in heating
mode. Reverse osmosis micro filtration technology was installed
to remove airborne contaminants, which could potentially dam-
age displays and artwork.
Dew Point Control Strategy
LRAHM holds special functions where occupancies are very
high. This results in occasional high occupant loading, which
is more typical of public assembly type occupancy. This is
critical because the same space used for the functions is also
used for collections. The stringent temperature and humidity
control requirements (±2°F, ±2% rh) for the art gallery and mu-
seum areas mean that comfort conditions of airflow, tempera-
ture and humidity all exceeded normal occupancy requirements.
Sample readings were recorded prior to the retrofit, revealing
several hot and cold areas and significant swings in humidity
levels. The swings were due in part to the air-handling system
configuration that used one common return fan serving two air
handlers feeding separate galleries. Humidification control was
achieved by sensing return air humidity which was not repre-
sentative of the zone controlled by the air-handling unit. This
Figure 2: Pre-cast arched ceilings provide little mechanical
room. Newly installed piping and coils are located in the
valences at the bottom of the arches.
configuration allowed the humidity levels to rise in the upper
gallery areas during special events.
New zone temperature and humidity sensors have been stra-
tegically installed in each of the galleries and connected di-
rectly to the energy management control system where their
Advertisement in the print
edition formerly in this space.
4 6
A S H R A E J o u r n a l
S e p t e m b e r 1 9 9 8
inputs are now directly analyzed to effect optimal control on
the equipment and stabilize zone conditions to setpoint.
The key has been the use of a dew point control strategy to
stabilize the humidity levels by controlling the discharge air to
a dew point temperature defined by space demand. The dew
point control strategy eliminated the fluctuation inherent in
trying to control the space humidity directly when the reheat
coils affect the relative humidity of the discharge air.
Other innovative control strategies include minimizing si-
multaneous heating and cooling, resetting chilled water tem-
perature from control valve demand and space humidity, reset-
ting heating water temperatures from space demand and fine
tuning new separate outdoor air trim dampers to maintain mixed
air setpoints.
The boiler control strategy considers the capacity of the
boilers and minimizes the return water temperature to increase
the efficiency of the boiler plant. The boilers have the unusual
feature of increasing efficiency as the load reduces, and the
control strategy takes advantage of this to keep the plant oper-
ating at optimum efficiency.
Air Quality and Ozone Issues
The pre-retrofit air-handling units were operating at very
low levels of outdoor air of 2,500 cfm (1180 L/s) of a total air
handling capacity of 100,000 cfm (47 190 L/s). A major concern
of the LRAHM staff was the danger that ground level ozone
will affect the gallery collection.
A study of the ozone concentration in the London area de-
termined that there is a high correlation between air tempera-
ture and ozone levels (see Figure 1). Essentially, high ozone
periods coincide with high temperature and clear days, when
photochemical contaminants react with sunlight to create ozone.
The control system strategies include special software de-
signed to prevent the use of outdoor air for free cooling during
periods of high ozone probability. While ozone levels often drop
quickly with sundown, sometimes elevated levels remain over-
night so free cooling is ruled out during and after days of high
temperature conditions. This ensures that high levels of ozone
will not adversely affect the LRAHM artifacts and artwork.
Renovation Problem Solving
A primary design objective was to avoid aesthetic impact on
the existing facility. This included interior and exterior building
finishes.
The installation of the hot water distribution piping
and replacement hot water heating coils was an important con-
cern and presented an extreme challenge in routing piping to
difficult locations, particularly to the main gallery areas where
there are arching pre-cast finished ceilings (see Figure 2).
Advertisement in the print
edition formerly in this space.
S e p t e m b e r 1 9 9 8
A S H R A E J o u r n a l
4 7
M U S E U M S
Please circle the appropriate number on the Reader Service
Card at the back of the publication.
Extremely Helpful....................................................... 462
Helpful ..................................................................... 463
Somewhat Helpful ..................................................... 464
Not Helpful ............................................................... 465
Extensive investigation of the existing structure revealed exit
stairwells, existing duct chases and valences between arches
which were mapped out to provide a route to the location of the
existing electric coils. The various routes were defined and se-
lected to minimize the risk to artifacts associated with potential
leaks in pipes and coils. The result was that only three of the 36
coils replaced required drip pans with drains piped to secure
areas. The entire installation of all new piping and reheat coil
transitions was completed without the need to modify the build-
ing interior finishes.
A primary component studied and implemented in the build-
ing HVAC systems was new ductwork to allow for free cooling in
each of the five main air handlers. The energy savings from free
cooling are a result of not having to run the chiller, chilled water
pumps, condenser pumps, and cooling tower during the heating
months. Extensive free cooling ductwork modifications were
implemented on each air handler with secondary outdoor trim
dampers that effect better mixing and stable mixed air conditions.
The existing chilled water system could not produce 44°F
(7°C) water since at part load conditions some water bypassed
the non-operating chiller and raised the overall supply chilled
water temperature. This higher water temperature prevented
the fan systems from dehumidifying adequately, and the result
was overcooling of the supply air, thereby increasing the amount
of energy used for reheat. A new motorized isolation valve was
installed to rectify this problem. The system now produces
42°F (6°C) chilled water for effective dehumidification and mini-
mized reheat energy consumption.
Energy Savings Results
In the first full year of operation (1995), the installed retrofits
achieved energy savings of $154,000 and electrical consump-
tion savings of 2.8 million kWh/yr. In 1996, additional energy
performance work was completed at the LRAHM to upgrade
lighting systems, increasing the energy savings to $169,460 in
1996. The total project cost, including design, construction,
financing, commissioning and monitoring is guaranteed to be
recovered through savings in 68 months and current projec-
tions indicate it will pay out six months early.

Advertisement in the print
edition formerly in this space.
September 1 9 9 8
ASHRAE Journal
2 3
ASHRAE JOURNAL
he past decade has been a challenging time for the
HVAC&R industry worldwide. Provisions of the
Montreal Protocol and its various amendments re-
quire the phaseout of chlorofluorocarbon (CFC) and
hydrochlorofluorocarbon (HCFC) compounds that have been
used extensively as refrig-
erants in heat pumps, air
conditioners and refrigera-
tion systems. At the same
time demands for in-
creased energy efficiency
and pressures from inter-
national competition have
continued unabated.
A new international
agreement—The Kyoto
Protocol—has been initi-
ated to reduce emission of
greenhouse gases (GHGs)
to reduce the potential risk
of excessive global warm-
ing. More than 150 coun-
tries met last December in
Kyoto and agreed to roll
back emissions of carbon
dioxide (CO2) and five
other GHGs, including hydrofluorocarbons (HFCs), by about
5.2% below 1990 levels by 2008 to 2012. Emissions targets were
adopted for most developed countries. With CO2 emissions
tied directly to energy use, the pressures for further HVAC&R
equipment efficiency improvements will increase in the early
decades of the next century.
Many categories of HVAC&R equipment have been or are
being redesigned to use HFCs or “natural” refrigerants\* such
as propane, ammonia and CO2. As the transition from CFCs and
HCFCs to HFCs progresses, issues are raised about whether a
class of refrigerants exists that has a lower overall global warm-
ing impact on the environment. Are the worldwide efforts to
solve one environmental problem—stratospheric ozone deple-
tion—only exacerbating another—global warming? Should
regulations restricting the use of flammable or toxic refrigerants
be relaxed so they can be used in more applications because of
their low global warming potential (GWP)? Can “high” GWP
refrigerants be used pru-
dently with a net environ-
mental benefit?
The U.S. Department
of Energy and AFEAS\*\*
jointly sponsored pro-
jects to identify the major
applications of refriger-
ants worldwide and to ex-
amine the impacts of CFC
and HCFC replacements
on overall emissions of
GHGs. The five major
uses of refrigerants,
based on refrigerant
sales, are automobile air
conditioning, supermar-
ket refrigeration, unitary
heat pumps and air con-
ditioners, chillers for cool-
ing large office and com-
mercial buildings, and household refrigeration.
In 1991 and 1994, baseline and alternative refrigerants and
technologies were examined for typical equipment in each of the
five applications.1, 2 Conventional systems for these applications
all employ compressors, fans and maybe pumps to move heat
either out of a cooled space or into a heated space. Consequently,
Chillers, Refrigerators, Supermarkets, Unitary Equipment
Global Warming Implications of
Replacing Ozone-Depleting Refrigerants
By Van Baxter, P.E.,
Member ASHRAE
Steve Fischer
and
James R. Sand, Ph.D.
About the Authors
T
Van Baxter, P.E., joined Oak Ridge National Laboratory (ORNL),
Oak Ridge, Tenn., in 1977. He has published more than 25 reports
and ASHRAE Transactions papers related to this work and was the
recipient of ASHRAE’s 1982 Willis H. Carrier Award. An ASHRAE
member for more than 20 years, Baxter currently serves as chair of
the Society’s Research Administration Committee.
Steve Fischer holds a master’s degree in mathematics from the
University of Kentucky. He has worked at ORNL since 1974.
Most recently, Fischer has been involved in the development of the
concept of TEWI for assessing the total global warming impacts of
refrigeration and air-conditioning systems.
James R. Sand, Ph.D., joined ORNL in 1987 and is a research
engineer in the Buildings Technology Center. He has a Ph.D. in
analytical chemistry from the University of Wisconsin-Milwaukee.
Figure 1: Factors to consider in selecting an optimum solution for a
given heating, cooling or refrigeration requirement.
The following article was published in ASHRAE Journal, September 1998. © Copyright 1998 American Society of Heating, Refrigerating and Air-Conditioning Engineers,
Inc. It is presented for educational purposes only. This article may not be copied and/or distributed electronically or in paper form without permission of ASHRAE.
2 4
ASHRAE Journal
September 1 9 9 8
these systems can lead to the emission of two different GHGs.
The energy consumed by the systems, in the form of electric-
ity or the direct combustion of a fossil fuel, results in the release
of carbon dioxide. Almost all of the refrigerants used in these
applications are GHGs. If the refrigerant leaks out of the system
during operation, is lost during maintenance or is not recovered
when the system is scrapped, it contributes to global warming.
In 1997, the global warming impacts of alternative HFCs and
natural refrigerants and new technologies that have a reasonable
potential of becoming commercial products for these five applica-
tions before 2010 to 2015 were evaluated.3 The study included
applications in Europe, Japan and North America and used repre-
sentative data for each region for equipment size and efficiency,
weather and climate, and CO2 emissions from power generation.
This article summarizes results from that study with respect to
four buildings’ applications of HVAC&R equipment and systems.
Total Equivalent Warming Impact (TEWI)
The concept of Total Equivalent Warming Impact (TEWI)
was developed to combine the global warming effects corre-
sponding with the CO2 released due to energy use over the
lifetime of the system (indirect effect) with the effects resulting
from lifetime refrigerant emissions (direct effect). TEWI makes
use of GWPs for refrigerants relative to CO2 published by the
Intergovernmental Panel on Climate Change (IPCC).
Although TEWI is finding its way into common usage, it is
probably best to spend a little time explaining the concept.
Figure 2 is a graph of the normalized radiative forcing (poten-
tial for temperature change) from the release of GHGs from two
applications: (a) a “typical” low temperature refrigeration sys-
tem in an American supermarket, and (b) a “typical” household
refrigerator in North America. The vertical axes are dimension-
less and represent theoretical radiative forcing of all GHGs emit-
ted by the systems over their lifetime normalized to the radia-
tive forcing of CO2. Algorithms used for determing these theo-
retical values are described in the report issued from the origi-
nal AFEAS/DOE global warming study.1
The supermarket and refrigerator examples were chosen to
illustrate differences in warming impacts for systems with both
large and small direct effects. The lower curves in each chart
show how CO2 from energy use accumulates in the atmosphere
over the systems’ lifetimes, and then how the CO2 is gradually
removed through natural processes (e.g. plants, ocean, rain
water) in time. The upper curves illustrate the additional effect
resulting from total refrigerant emissions from the systems and
then its gradual decomposition in the atmosphere and removal.
The total effect from energy use and refrigerant emissions is
proportional to the area under the curves; warming impact due
Advertisement in the print
edition formerly in this space.
Advertisement in the print
edition formerly in this space.
September 1 9 9 8
ASHRAE Journal
2 5
G L O B A L W A R M I N G
to energy use corresponds to the area under the bottom curve
and that from refrigerant emissions to the area between the
curves. This total effect must be stated on the basis of some
integration time horizon (ITH); i.e., how far out in time is the
integration carried. Using a short period of time omits a great
deal of the overall impact by leaving out much of the area under
the curves. Using an extremely long period of time can under-
state the near term effects that these releases will have on cli-
mate change. A 100-year ITH is commonly used.
The computations required to estimate warming impacts us-
ing the theoretical radiative forcing curves (as in Figure 2) can
be difficult, especially for applications where there are continu-
ous low-level refrigerant emissions over the system lifetime.
The TEWI concept was developed as a simplified measure
of lifetime total warming impacts. TEWI for a given application
or system can be computed by estimating the total amounts of
refrigerant and blowing agent (if applicable) released and the
total energy used by the equipment being considered over its
useful lifetime. TEWI is calculated by:
TEWI = MASSrefrigerant × GWPrefrigerant + MASSblowing agent
× GWPblowing agent + α × Eannual × Lyears
The factor α is used to convert the annual energy use, E, and
equipment lifetime, L, to the corresponding CO2 emissions.
Results and Discussion
TEWI is useful for comparing the relative global warming
impacts of alternative refrigerants or cooling technologies un-
der a controlled set of assumptions. However, it is only one of
many criteria that must be considered in making choices be-
tween HVAC&R options, as illustrated in Figure 1. Safety, health,
other environmental concerns, owning and operating costs,
ease of maintenance and energy sources are among other im-
portant factors that must be examined before choosing the most
appropriate heating, air-conditioning or refrigeration option for
any given application. Information developed in this study
complements that of studies addressing many of these other
issues to help industry, government and international
policymakers reach sound decisions during the CFC and HCFC
phaseouts and any GHG emissions rollback.
It is difficult to calculate an absolute value for TEWI. Uncer-
tainties exist for all of the assumptions (many of which are
estimates or averages) that enter into the TEWI calculations.
Uncertainties in the direct effect include estimates of annual
refrigerant leakage and end-of-life recovery rates as well as
uncertainties in the GWP values themselves. The indirect con-
tributions from energy use can be determined with less uncer-
tainty (especially for specific local case studies where the fuel
source can be characterized accurately), but these values are
still not absolutely precise. These various uncertainties mini-
mize the importance of small differences in TEWI comparisons
between similar, established technologies that use the same
energy source. When making such comparisons, if the TEWI
differences are small, the technology that shows lower energy
use might be preferable as long as safety and environmental
considerations are adequately addressed and costs are reason-
able. In some cases, a selection of the option with lowest en-
ergy consumption could result in choosing a technology with a
calculated TEWI that is slightly greater than the minimum.
Supermarket Refrigeration. The display cases, walk-in cool-
ers and refrigerated processing rooms in supermarkets are gen-
erally categorized as low temperature (frozen foods) and me-
dium temperature (dairy, meat and fresh fish, and produce) sys-
tems. In large stores, these systems typically consist of racks
of compressors in a back room connected to display cases on
the sales floor by thousands of feet of field-erected refrigerant
piping. The systems are designed for high dependability be-
cause of the value of the refrigerated inventory and ease of
maintenance to minimize disruptions to customers and store
operation. Very large amounts of refrigerant are required be-
cause of the high internal volumes of the piping. Historically,
the systems have had high leakage rates.
Refrigerant emissions are being reduced as a result of changes
Figure 2: Radiative forcing from greenhouse gases for (a) a supermarket direct expansion refrigeration system and (b) a
household refrigerator/freezer.
2 6
ASHRAE Journal
September 1 9 9 8
in the costs of refrigerants as well as environmental concerns.
There is a greater emphasis on preventive maintenance to locate
and fix leaks, changes from quick disconnect couplings to brazed
connections between piping and the display cases and changes
in display cases to use continuous tubing instead of soldered
return bends in the heat exchangers. Several supermarket chains
and some major independent stores have shown that emission
rates can be reduced to 10% of the charge per year.4 European
manufacturers and the U.S. Air-Conditioning and Refrigeration
Institute (ARI) have estimated emissions for current systems
ranging from 10% to 15% annually.5, 6 ARI has projected target
leakage rates for the future that are even lower, about 6%.6
Figure 3 illustrates some typical results for this application
from the study—in this instance, low temperature refrigeration
for a supermarket in North America. The top four bars show
the TEWI for different HFC refrigerants in direct expansion
systems (i.e. remote compressor room, long piping) using an
average of current leak rate estimates. The bars show small dif-
ferences from energy consumption that are not significant be-
cause of the simplifications made in estimating energy use. The
graph also shows the large fraction of TEWI resulting from re-
frigerant emissions with some alternative refrigerants clearly bet-
Figure 3: TEWI for low-temperature supermarket refrig-
eration in North America.
Advertisement in the print
edition formerly in this space.
September 1998
ASHRAE Journal
2 7
G L O B A L W A R M I N G
ter than others with re-
gard to global warming.
The second set of bars
shows that significant
reductions in TEWI
could be achieved for
all of the refrigerants
by meeting the ARI es-
timates for leakage
rates in the future.
The bottom two
sets of bars in Figure
3 represent the TEWI
for two alternative
technologies for pro-
viding supermarket re-
frigeration: secondary
loops and “distrib-
uted” refrigeration
systems. Secondary
loop systems still con-
sist of compressor
racks in a machine
room, but an interme-
diate heat transfer loop
is introduced so a
brine is chilled in the
machine room and is
then pumped to the
display cases.
This approach eliminates most major
sources of refrigerant leakage as well as
greatly reducing the refrigerant charge.
Since the refrigerant has been isolated in
the machine room and does not enter the
retail sales floor, toxic or flammable refrig-
erants can be considered. Ammonia (R-
717), which has zero GWP, is shown as
one of the alternative refrigerants for sec-
ondary loop systems. These five bars
show an increase in energy use compared
to the alternatives above them, due to the
pumping power required to circulate the
brine and thermodynamic losses result-
ing from the intermediate heat exchanger.
They also show lower TEWI than both
baseline systems (at the top) and the al-
ternatives with reduced leak rates.
Distributed systems rely on locating
compressors close to the display cases
they service (e.g. on the sales floor, on
the roof, on top of walk-in coolers). For
this study, a water loop for condenser heat
rejection was assumed to transfer the heat
removed from the display cases to a cool-
ing tower or air-cooled heat exchanger on
the roof. This imposed a pumping power
requirement and a thermodynamic pen-
alty on the refrigeration system similar to
but smaller than that for the secondary
loop systems. TEWI for the distributed sys-
tems are very similar to those for second-
ary loops with slightly lower energy use
and slightly higher refrigerant emissions.
The TEWI for low temperature and me-
dium temperature supermarket refrigera-
tion systems in North America, Japan and
Europe all show similar comparisons. Sig-
nificant reductions in TEWI could be
achieved through further improvements
in leak reduction or by using either sec-
ondary loops or distributed refrigeration
systems. With both secondary loop and
distributed systems, there are only small
differences in TEWI between the alterna-
tive refrigerants.
Unitary Space Conditioning. Heat
pumps and air conditioners are commonly
used in North America and Japan. In North
America, these are frequently window
mounted or through-the-wall packaged
units or central “split systems” with the
compressor and one heat exchanger
mounted on a cement pad outside the
Figure 5: TEWI for chillers in Atlanta.
Figure 4: TEWI for heat pumps in Atlanta.
Advertisement in the print
edition formerly in this space.
2 8
ASHRAE Journal
September 1 9 9 8
tems are heating-only types with hydronic
distribution systems (secondary loop).
The TEWI for ducted, split-system,
electric heat pumps is shown in Figure 4
using residential building heating and cool-
ing loads for Atlanta. R-407C and R-410A
are shown as alternative refrigerants in
comparison to standard and high effi-
ciency R-22 air-source heat pumps. R-407C
and R-410A are both mixtures of HFCs that
are being developed to replace R-22. The
bars for the high efficiency R-22 heat pump
and geothermal (ground source) heat
pump clearly show that reductions in
TEWI can be achieved by efficiency gains
that exceed the direct effects on global
warming from refrigerant losses.
The bottom two bars illustrate a prob-
lem in using flammable refrigerants in resi-
dential and commercial applications.
These bars correspond to heat pumps us-
ing propane (R-290) as the refrigerant with
a secondary loop between the outdoor
equipment and the air ducts in the house.
The secondary loops are essential com-
ponents in providing user safety by iso-
lating the refrigerant outside the building
where it can safely disperse in case a leak
develops. Without the secondary loop,
the hydrocarbon system (propane in this
case) has efficiencies that are virtually
identical to those of R-22 (top bar).
The secondary loop increases energy
use because of the temperature difference
between the refrigerant and the brine and
the pumping power required to circulate
the brine. As mentioned earlier, connect-
ing a heat pump to a hydronic distribu-
tion system, as is done in Europe, would
mean that the same ∆T and pumping
power would be experienced with all re-
frigerant options and TEWI estimates
would be essentially identical.
Gas engine-driven heat pumps are on
the market and advanced gas absorption
heat pumps are being developed with a
market entry target of about 2000. These
are evaluated for residential heating/cool-
ing application in the full report.3 They
show potential to reduce TEWI for lo-
cales dominated by heating requirements.
Chillers. Chillers are efficient ma-
chines for cooling water that is circulated
to fan coil units in large commercial build-
ings. Chillers use a variety of different
types of compressors depending on the
design cooling load; reciprocating, screw,
scroll, and centrifugal chillers are all com-
mon as are gas-fired absorption chillers.
The focus of this article is on centrifugal
chillers because they dominate the mar-
ket in North America in terms of installed
capacity. There are also a great many low
capacity reciprocating chillers in use in
North America. Absorption chillers domi-
building and another heat exchanger in
the central air duct for the building. Sys-
tems in Japan commonly use a central
compressor and outdoor heat exchanger
with refrigerant pumped to individual heat
exchangers in several different rooms in
the building. Heat pumps are not as
widely used in Europe, and many sys-
Advertisement in the print
edition formerly in this space.
September 1 9 9 8
ASHRAE Journal
2 9
G L O B A L W A R M I N G
nate the market in Japan.
Historically, production of centrifugal chillers was divided
between low-pressure machines using R-11 and high-pressure
systems using R-12. R-123 and R-134a have been phased in to
replace R-11 and R-12, respectively. Very large capacity cen-
trifugal chillers have used R-22. The phase-out of HCFCs man-
dated by the Montreal Protocol has resulted in efforts to iden-
tify replacements for both R-123 and R-22, although there are
no clear alternatives at this time. At least one independent source
has suggested that perhaps an exemption for R-123 could be
considered (if no acceptible alternative can be found) due to its
very low GWP and the high energy efficiency (e.g., low CO2
emissions) of machines that utilize it.7 Ammonia is being used in
some systems. There are safety issues and regulations affect-
ing the use of both ammonia and hydrocarbons in large sys-
tems in residential and commercial areas because of the large
refrigerant charges, so it will be difficult for ammonia to be
used as a substitute in all chiller applications and unlikely that
hydrocarbons will be
used outside of industrial
applications.
There is some dis-
agreement about what
assumption for refriger-
ant loss rates due to leak-
age, purging (air must be
purged from low pres-
sure systems for proper
operation), and mainte-
nance best represents
the current population.
Prior to the Montreal
Protocol refrigerant loss
rates were fairly high.
New chillers are significantly tighter and high efficiency purge
units have reduced emissions considerably.
ARI estimated emission rates of 0.5% to 2% annually,6 and
4% was used in the first two TEWI studies.1, 2 Figure 5 shows
the TEWI for 3500 kW (1,000 ton) chillers in Atlanta for several
different refrigerants and a range of refrigerant loss scenarios.
The direct global warming effect from refrigerant losses is a
small fraction of the TEWI at all the emission rates analyzed,
particularly for R-123 machines. Results for ammonia (R-717)
are for screw chillers, as are the results for R-22. The results for
R-123 and R-134a are for centrifugal chillers.
TEWI for this class of equipment has fallen 25% to 30%
since the early ’90s for new chillers. Significant improvements
in equipment efficiency, replacement of CFC refrigerants with
HCFC and HFC alternatives and reductions in refrigerant loss
rates are the principal reasons for the lower TEWIs. The choice
of refrigerant makes only a minor difference in direct TEWI in
new chillers. Differences in efficiencies for various refrigerant
options have a significant impact on the indirect contribution,
however, which is dominant in this application.
Household Refrigerators. Refrigerators have used CFCs as
refrigerants since the 1950s and as blowing agents for plastic
foam insulation since the early 1970s. Both the refrigeration
systems and the insulation have been developed to be very
efficient, first with R-12 and R-11 for the refrigerant and blowing
agent and then with R-134a and R-141b in North America, Japan
and parts of Europe.
Many European products now use isobutane as the refriger-
ant and cyclopentane or various pentane isomers as the blowing
agent. Alternative blowing agents are needed to replace R-141b
in the U.S., which is due to be phased out by 2003. Many differ-
ent HFCs have been considered to fill this role, but manufactur-
ers and suppliers have not yet settled on the best replacement.
Estimated TEWI for a 510 L (18 ft3) North American refrigera-
tor are shown in Figure 6. The energy use segments of the bars
are based on the best U.S. DOE 90°F (32°C) closed-door test
results available on refrigerator cabinets containing foam for-
mulations using these chemicals as blowing agentslisted.8 Fur-
ther development of foam formulations with the alternative HFC
blowing agents is expected to reduce their energy use.
The bars in Figure 6 have segments for the energy use,
direct effect of the blow-
ing agent, and direct ef-
fect from the refrigerant.
The energy use esti-
mated with each of the
alternative HFC blowing
agents except for R-245fa
is larger than that for R-
141b. High resistivity
vacuum panel insulation
could be used to im-
prove the insulation
(and reduce TEWI), but
its use has been limited
to date due to high costs
and uncertainty over
how its insulating value stands up over the lifetime of the appli-
ance. Cyclopentane (or even CO2) blown foam increases en-
ergy use relative to most of the HFCs, but the TEWI can be
lower. The HFC refrigerant adds a small contribution to TEWI.
Conclusions
The concept of total equivalent warming impact, or TEWI,
was developed as a comparative index of global warming im-
pacts of competing options for meeting a given end use appli-
cation. Examples have been shown for four different heating,
cooling and refrigeration applications. In most of these, the
CO2 emissions resulting from energy use dominate the results.
Efforts to improve system efficiency and reduce CO2 emissions
will yield the greatest reduction in global warming impact.
For supermarket refrigeration, however, the level of refriger-
ant emissions is relatively high and changes in design or tech-
nology that reduce these emissions can make significant reduc-
tions in TEWI. Secondary loops or distributed systems have
the potential to greatly reduce TEWI for supermarket systems
using either fluorocarbon or natural refrigerants.
The TEWI index provides a useful tool in the assessment of
competing technologies that could be used as chemical com-
pounds are phased out under the Montreal Protocol. However, it
Figure 6: TEWI for 510 L (18-ft3) North American refrigerator/freezer.
3 0
ASHRAE Journal
September 1 9 9 8
is only one of many factors that must be considered in evaluat-
ing the “best technology” for any given application. Other fac-
tors include safety, health, costs, reliability, ease of maintenance
and regional energy sources.
Notes
\* “Natural” refers to something that occurs naturally in the bio-
sphere, and it is used here with some reluctance. The term implies
connotations of being better or safer than something that is “manufac-
tured,” while in truth special considerations are needed to accommo-
date the flammability or toxic nature of some “natural” compounds
when they are used as refrigerants.
\*\* The Alternative Fluorocarbons Environmental Acceptibility
Study, an international consortium of fluorocarbon manufacturers cre-
ated to evaluate the environmental acceptability (exclusive of toxicity,
which is evaluated by separate consortia) of fluorocarbon refrigerants,
foam insulation blowing agents and solvents.
References
1. Fischer, S. et al.1991. Energy and Global Warming Impacts of CFC
Alternative Technologies, AFEAS and DOE, December.
2. Fischer, S., J. Tomlinson and P. Hughes. 1994. Energy and Global
Warming Impacts of Not-In-Kind and Next Generation CFC and
HCFC Alternatives, AFEAS and DOE, December.
3. Sand, J., S. Fischer, and V. Baxter. 1997. Energy and Global Warm-
ing Impacts of HFC Refrigerants and Emerging Technologies, AFEAS
and DOE, November.
4. Richey, J. 1995. Oral presentation at the 1995 International CFC
and Halons Alternatives Conference, Washington.
5. Haaf, S. 1996. Personal communication with J. Sand.
6. Hourahan, G. 1996. Personal communication with J. Sand.
7. Andersen, S. and E. Morehouse. 1997. “The ozone challenge: indus-
try and government learned to work together to protect environment.”
ASHRAE Journal 39(9):33–36.
8. Haworth, J. 1996. “Next generation insulation foam blowing agents
for refrigerator/freezers.” Proceedings of 1996 International Confer-
ence on Ozone Protection Technologies, Washington. pp 467–476. 
Please circle the appropriate number on the Reader Service
Card at the back of the publication.
Extremely Helpful....................................................... 450
Helpful ..................................................................... 451
Somewhat Helpful ..................................................... 452
Not Helpful ............................................................... 453
Advertisement in the print
edition formerly in this space.
September 1 9 9 8
ASHRAE Journal
3 9
ASHRAE JOURNAL
s
n
o
it
a
l
u
cl
a
C
ri
A
ts
u
a
h
x
E
e
g
a
r
e
v
a
m
p
f
0
0
1
t
a
s
d
o
o
h
e
m
u
f
.tf
6
)
0
1
(
n
e
T
r
e
p
m
fc
0
5
2
,
1
(
,
g
n
i
n
e
p
o
h
s
a
s
ll
u
f
t
a
ytic
o
l
e
v
e
c
a
f
)s
d
o
o
h
0
1
x
d
o
o
h
m
fc
0
0
5
,
2
1
m
fc
0
0
1
t
a
st
e
n
i
b
a
c
e
g
a
r
o
ts
l
a
ci
m
e
h
c
)
2
(
o
w
T
h
c
a
e
m
fc
0
0
2
b
a
l
si
h
t
p
e
e
k
o
t
,s
a
e
r
a
t
n
e
c
a
j
d
a
m
o
rf
n
o
it
a
rtlif
n
I
e
r
u
s
s
e
r
p
e
vit
a
g
e
n
r
e
d
n
u
m
fc
0
0
3
ri
A
ts
u
a
h
x
E
l
a
t
o
T
m
fc
0
0
0
,
3
1
s
n
o
iti
d
n
o
c
g
n
itl
u
s
e
R
r
u
o
h
r
e
p
s
e
g
n
a
h
c
ri
a
ts
u
a
h
x
E
5
.
4
4
tf
r
e
p
w
o
lfri
a
ts
u
a
h
x
E
2
a
e
r
a
r
o
o
lf
f
o
tf/
m
fc
4
.
6
2
ytisr
e
vi
d
n
g
is
e
D
%
0
0
1
ne of Canada’s leading biotechnology firms owns a
100,000 ft2 (9290 m2) research building in
Mississauga, Ontario. It contains specialized labo-
ratories for research, development and subsequent
commercialization of various types of therapeutic products. The
research is focused on anti-inflammatory, anti-viral and central
nervous system drugs used in the treatment of stroke, os-
teoporosis and migraines. A medicinal chemistry lab was built
in 1993 as part of its research and development program.
The Challenge
This high-density lab was built in an abandoned testing labo-
ratory with an area of about 2,040 ft2 (190 m2). The room had a
low ceiling height and very little ceiling space for ductwork.
The ceiling and space was further constrained by the existing
low-level ducts installed under the roof joists that passed
through this room to serve other areas. These ducts covered
about 20% of the ceiling. To cross existing ducts, new ducts
were installed through the narrow joist openings. The lab was
designed to include eight 6 ft (2 m) wide fume hoods, with a
provision for two future fume hoods, two storage cabinets, 150
ft (46 m) of lab benches, an enclosed office for the manager,
storage areas and open office spaces for scientists.
The other labs in the building are served by a number of
constant volume reheat systems, using chilled water supplied
by centrifugal chillers and hot water supplied by gas-fired boil-
ers. The office areas in the building are served by a variable-air-
volume system. Individual centrifugal exhaust fans for all fume
hoods are located in various mechanical rooms. All exhaust
fans and air-conditioning units serving the labs are operated
continuously, 24 hours a day and seven days a week.
The Solution: Diversity
A constant volume reheat system for this lab, if designed
similarly to the other labs in the building, would have required
13,000 cfm (6136 L/s) of exhaust and matching conditioned
makeup air. Exhaust air calculations and the resulting condi-
tions are indicated in Table 1.
A 13,000 cfm (6136 L/s) flow in a 2,040 ft2 (190 m2) room with
an average 8.6 ft (2.6 m) ceiling height would have resulted in a
hefty 45 air changes per hour or 6.4 cfm/ft2. This would create a
great deal of air turbulence and use tremendous energy for
heating, cooling, humidification, dehumidification and fan power.
Also, it would have required more ceiling space for larger
ductwork and more floor area for a larger air-conditioning unit,
which were not available.
These severe constraints required the HVAC equipment and
duct sizes to be reduced to fit in the limited mechanical spaces
available. An aggressive approach was required to develop
realistic design and operating diversity factors.
The design diversity was developed by evaluating the fume
hood operation. A fume hood sash needs to be fully open when
the operator is performing a task at the hood. At other times the
sash should be kept at the minimum position. Generally, one
operator is physically present in front of a hood at any one
time. Furthermore, every operator performs other duties that do
not require spending time in front of the hood. Consideration of
such practical factors offers opportunities to develop realistic
diversity factors. In this lab with 10 fume hoods, the number of
operators was expected to be four. Therefore, it was assumed
that at only four fume hoods would be operated with the sash
fully opened at one time, so all the other hoods could be kept at
the minimum sash position.
Considering these criteria, design diversity was developed
based on allowing any four of the ten fume hoods to operate in
the fully open sash position and all other hoods at the 20%
open sash position. An audible alarm will sound if at any time
the sash at the fifth hood is opened more than 20%. The alarm
A Low-Cost, High-Performance
Lab HVAC Design
By Habib U. Khawja, P.Eng.
Member ASHRAE
About the Author
Habib U. Khawja, P.Eng., Member ASHRAE, is the principal
of Adee Consultants Ltd., a consulting engineering company in
Mississauga, Ontario.
Table 1: Constant volume exhaust.
O
The following article was published in ASHRAE Journal, September 1998. © Copyright 1998 American Society of Heating, Refrigerating and Air-Conditioning Engineers,
Inc. It is presented for educational purposes only. This article may not be copied and/or distributed electronically or in paper form without permission of ASHRAE.
4 0
ASHRAE Journal
September 1 9 9 8
informs the operators that the average exhaust velocity at the
sash opening is less than 100 fpm (0.5 m/s) and that one of the
sashes needs to be lowered to silence the alarm. Exhaust air
calculations with these design diversity factors and the result-
ing conditions are indicated in Table 2.
This approach reduced the design exhaust air from 13,000
cfm to 7,000 cfm (6136 to 3304 L/s), reducing the size of the air-
conditioning unit, exhaust fan, supply and exhaust ductwork,
diffusers and piping. Now the reduced size of the air-condition-
ing unit and ductwork could easily be fitted in the limited ceil-
ing and floor spaces available. The revised airflows translated
into a more reasonable 23.9 air changes per hour and 3.4 cfm /ft2
at full design flow. This produced a design diversity of 54%.
HVAC System
A variable-air-volume system with reheat was selected to
achieve design and operating diversities. One 6,700 cfm (3162
L/s) air-conditioning unit, complete with pre-filters, 85% effi-
ciency bag filters, hot water preheat coil, spray humidification
and dehumidification coil, chilled water cooling coil, hot water
reheat coil, airfoil fan with variable inlet vanes and high effi-
ciency fan motor was selected to supply 100% conditioned
outdoor air to the laboratory. An infiltration of 300 cfm (142 L/s)
was allowed from the adjacent areas to maintain this lab under
negative pressure at all times. All fume hoods and chemical
storage cabinets were manifolded to a common exhaust duct
and fan. The controls were designed to modulate the exhaust at
each hood from 250 to 1,250 cfm (118 to 590 L/s), while the total
exhaust from the lab was limited to 7,000 cfm (3304 L/s).
To achieve these results, a sash position-based fume hood
face velocity control system with makeup air valves operating in
the volumetric offset (flow tracking) mode, and low flow alarms,
were specified. A simplified layout of the lab is shown in Figure 1.
Because the researchers were accustomed to operating the
hoods without closing the sashes and were not familiar with this
type of diversity, a very conservative average exhaust airflow of
5,500 cfm (2595 L/s) was used to estimate the annual operating
energy cost. The diversified exhaust air calculations and the re-
sulting conditions are indicated in Table 3.
Operating Energy and Construction Costs
The annual operating energy cost for the 13,000 cfm (6136
L/s) constant volume-reheat (CV-RH) system was estimated at
$49,900. The annual operating energy cost for the proposed
variable-air-volume-reheat (VAV-RH) system, with an average
exhaust of 5,500 cfm (2596 L/s) was estimated at $29,126. This
provided an estimated annual energy saving of $20,774 (shown
in Table 4 and Table 5).
The installed cost of the 13,000 cfm (6136 L/s) constant vol-
ume-reheat system was estimated at about $155,000. The actual
bid price of the 7,000 cfm (3304 L/s) variable air volume-reheat
system and lab controls was $172,000, or $17,000 more than the
estimated cost of 13,000 cfm (6136 L/s) constant volume-reheat
system. This excess cost was recovered in less than one year,
by the annual energy saving of $20,774. The breakdown of
these costs and the calculation of the simple payback period
are shown in Table 4.
HVAC Systems Comparison
Various elements of the VAV/RH design and operating con-
ditions are compared with the CV/RH in Table 5. Some of the
key elements shown in this table are:
• Dramatic reduction in the design cooling loads from 74 to
40 tons (260 to 141 kW). Cooling load reduction to 13 tons
(45.72 kW) at the actual operating conditions.
Table 2: VAV system design diversity.
Table 3: VAV system operating diversity.
s
n
o
it
a
l
u
cl
a
C
ri
A
ts
u
a
h
x
E
s
n
o
it
a
l
u
cl
a
C
ri
A
ts
u
a
h
x
E
s
n
o
it
a
l
u
cl
a
C
ri
A
ts
u
a
h
x
E
s
n
o
it
a
l
u
cl
a
C
ri
A
ts
u
a
h
x
E
s
n
o
it
a
l
u
cl
a
C
ri
A
ts
u
a
h
x
E
e
c
a
f
e
g
a
r
e
v
a
m
p
f
0
0
1
t
a
s
d
o
o
h
e
m
u
f
)
4
(
r
u
o
F
m
fc
0
5
2
,
1
(
g
n
i
n
e
p
o
h
s
a
s
ll
u
f
h
ti
w
,ytic
o
l
e
v
)s
d
o
o
h
4
x
d
o
o
h
r
e
p
m
fc
0
0
0
,
5
e
c
a
f
e
g
a
r
e
v
a
m
p
f
0
0
1
t
a
s
d
o
o
h
e
m
u
f
)
6
(
xi
S
r
e
p
m
fc
0
5
2
,
1
(
g
n
i
n
e
p
o
h
s
a
s
%
0
2
h
ti
w
,ytic
o
l
e
v
)s
d
o
o
h
6
x
0
2
.
0
x
d
o
o
h
m
fc
0
0
5
,
1
h
c
a
e
m
fc
0
0
1
t
a
st
e
n
i
b
a
c
e
g
a
r
o
ts
l
a
ci
m
e
h
c
)
2
(
o
w
T
m
fc
0
0
2
b
a
l
si
h
t
p
e
e
k
o
t
,s
a
e
r
a
t
n
e
c
a
j
d
a
m
o
rf
n
o
it
a
rtlif
n
I
e
r
u
s
s
e
r
p
e
vit
a
g
e
n
r
e
d
n
u
m
fc
0
0
3
ri
A
ts
u
a
h
x
E
l
a
t
o
T
m
fc
0
0
0
,
7
s
n
o
iti
d
n
o
C
g
n
itl
u
s
e
R
r
u
o
h
r
e
p
s
e
g
n
a
h
c
ri
a
ts
u
a
h
x
E
9
.
3
2
tf
r
e
p
w
o
lfri
a
ts
u
a
h
x
E
2
a
e
r
a
r
o
o
lf
f
o
tf/
m
fc
4
.
3
2
ytisr
e
vi
d
n
g
is
e
D
%
4
5
s
n
o
it
a
l
u
cl
a
C
ri
A
ts
u
a
h
x
E
e
c
a
f
e
g
a
r
e
v
a
m
p
f
0
0
1
t
a
s
d
o
o
h
e
m
u
f
)
2
(
o
w
T
m
fc
0
5
2
,
1
(
,
g
n
i
n
e
p
o
h
s
a
s
ll
u
f
h
ti
w
,ytic
o
l
e
v
)s
d
o
o
h
2
x
d
o
o
h
r
e
p
m
fc
0
0
5
,
2
e
c
a
f
e
g
a
r
e
v
a
m
p
f
0
0
1
t
a
s
d
o
o
h
e
m
u
f
)
2
(
o
w
T
m
fc
0
5
2
,
1
(
,
g
n
i
n
e
p
o
h
s
a
s
%
0
4
h
ti
w
,ytic
o
l
e
v
)s
d
o
o
h
2
x
0
4
.
0
x
s
d
o
o
h
r
e
p
m
fc
0
0
0
,
1
e
c
a
f
e
g
a
r
e
v
a
m
p
f
0
0
1
t
a
s
d
o
o
h
e
m
u
f
)
6
(
xi
S
m
fc
0
5
2
,
1
(
,
g
n
i
n
e
p
o
h
s
a
s
%
0
2
h
ti
w
,ytic
o
l
e
v
)s
d
o
o
h
6
x
0
2
.
0
x
d
o
o
h
r
e
p
m
fc
0
0
5
,
1
m
fc
0
0
1
t
a
st
e
n
i
b
a
c
e
g
a
r
o
ts
l
a
ci
m
e
h
c
)
2
(
o
w
T
h
c
a
e
m
fc
0
0
2
si
h
t
p
e
e
k
o
t
,s
a
e
r
a
t
n
e
c
a
j
d
a
m
o
rf
n
o
it
a
rtlif
n
I
e
r
u
s
s
e
r
p
e
vit
a
g
e
n
r
e
d
n
u
b
a
l
m
fc
0
0
3
ri
A
ts
u
a
h
x
E
l
a
t
o
T
m
fc
0
0
5
,
5
s
n
o
iti
d
n
o
C
g
n
itl
u
s
e
R
r
u
o
h
r
e
p
s
e
g
n
a
h
c
ri
a
ts
u
a
h
x
E
8
.
8
1
tf
r
e
p
w
o
lfri
a
ts
u
a
h
x
E
2
a
e
r
a
r
o
o
lf
f
o
tf/
m
fc
7
.
2
2
ytis
r
e
vi
d
n
g
is
e
D
%
2
4
September 1 9 9 8
ASHRAE Journal
4 1
L A B O R A T O R Y H V A C
s
t
n
e
m
e
l
E
t
s
o
C
t
n
e
m
e
l
E
t
s
o
C
l
a
t
o
T
1
H
R
-
V
C
m
f
c
0
0
0
,
3
1
f
o
t
s
o
C
)
t
s
o
c
d
e
t
a
m
i
t
s
e
(
m
e
t
s
y
s
0
0
0
,
5
5
1
$
2
H
R
-
V
A
V
m
f
c
0
0
0
,
7
f
o
t
s
o
C
)
e
c
i
r
p
d
i
b
(
m
e
t
s
y
s
0
0
0
,
7
0
1
$
3
H
R
-
V
A
V
r
o
f
s
l
o
r
t
n
o
c
b
a
l
f
o
t
s
o
C
)
e
c
i
r
p
d
i
b
(
m
e
t
s
y
s
0
0
0
,
5
6
$
0
0
0
,
2
7
1
$
4
f
o
t
s
o
c
l
a
n
o
i
t
i
d
d
A
)
1
m
e
t
I
3
m
e
t
I
(
m
e
t
s
y
s
H
R
-
V
A
V
0
0
0
,
7
1
$
5
y
g
r
e
n
e
l
a
u
n
n
a
d
e
t
a
m
i
t
s
E
m
e
t
s
y
s
H
R
-
V
A
V
y
b
s
g
n
i
v
a
s
4
7
7
,
0
2
$
6
d
o
i
r
e
p
k
c
a
b
y
a
p
e
l
p
m
i
S
)
4
7
7
,
0
2
$
0
0
0
,
7
1
$
(
r
a
e
y
8
.
0
• Dramatic reduction in the design heating loads from 1,091
to 607 Mbh. Heating load reduction to 200 Mbh at the
actual operating conditions.
• Reduction in air changes per hour from 44.5 to 23.9 at the
design conditions and to 6.8 at the actual operating condi-
tions.
• The estimated annual operating energy cost declined from
$49,000 for the CV-RH system to $29,126 for the VAV-RH
system, providing an estimated savings of $20,774. The
energy cost at the actual operating conditions was even
lower at $20,230, resulting in higher savings of $29,670.
The reduced air change rates have also resulted in increased
safety due to reduction in the room turbulence, which would
have occurred with the CV-RH system.
Achievements and Results
The system was calibrated to the predetermined airflows and
was fully set up within two days. No unforeseen situations
occurred during this period, and the lab was turned over to the
owner in one week, including the system instructions.
After six months of operation, it was decided to confirm the
design parameters that affected the diversity. The building man-
agement system was programmed to log the trend of the HVAC
system at five minute intervals, 24 hours a day and seven days a
week. In addition, two hoods were equipped with zone presence
sensors, working in conjunction with the fume hood controls.
These zone presence sensors were intended to automatically re-
duce the exhaust airflow and corresponding makeup air by 40%
during the absence of an operator from the detection zone.
The trend log variables included:
• Total makeup air system flows,
• Exhaust airflows from two fume hoods,
• Sash positions of two fume hoods,
• Total exhaust airflow and
• Fume hood exhaust alarms.
The analysis of the data logged during the seven-week pe-
riod between Aug. 5, 1994 and Sept. 30, 1994 produced
useful results. The highlights of these results from the
Table 4: Construction costs and energy savings.
data logging are:
• Figure 2 indicates daily peak makeup airflow. It shows that
the makeup airflow did not exceed 5,600 cfm (2643 L/s) or
43% of the comparable constant volume system.
• Figure 3 indicates daily average makeup air. It shows that
the makeup airflow did not exceed 2,200 cfm (1038 L/s) or
17% of the comparable constant volume system.
• Figure 4 indicates Ventilation System Performance. It
Figure 1: HVAC layout for medicinal chemistry lab.
4 2
ASHRAE Journal
September 1 9 9 8
st
n
e
m
e
l
E
st
n
e
m
e
l
E
st
n
e
m
e
l
E
st
n
e
m
e
l
E
st
n
e
m
e
l
E
H
R
-
V
C
H
R
-
V
C
H
R
-
V
C
H
R
-
V
C
H
R
-
V
C
m
e
ts
y
S
m
e
ts
y
S
t
a
e
h
e
R
-
e
m
u
l
o
V
ri
A
e
l
b
a
ir
a
V
m
e
ts
y
S
t
a
e
h
e
R
-
e
m
u
l
o
V
ri
A
e
l
b
a
ir
a
V
m
e
ts
y
S
t
a
e
h
e
R
-
e
m
u
l
o
V
ri
A
e
l
b
a
ir
a
V
m
e
ts
y
S
t
a
e
h
e
R
-
e
m
u
l
o
V
ri
A
e
l
b
a
ir
a
V
m
e
ts
y
S
t
a
e
h
e
R
-
e
m
u
l
o
V
ri
A
e
l
b
a
ir
a
V
s
n
o
iti
d
n
o
C
n
g
is
e
D
s
n
o
iti
d
n
o
C
n
g
is
e
D
s
n
o
iti
d
n
o
C
n
g
is
e
D
s
n
o
iti
d
n
o
C
n
g
is
e
D
s
n
o
iti
d
n
o
C
n
g
is
e
D
g
n
it
a
r
e
p
O
d
e
t
a
m
its
E
g
n
it
a
r
e
p
O
d
e
t
a
m
its
E
g
n
it
a
r
e
p
O
d
e
t
a
m
its
E
g
n
it
a
r
e
p
O
d
e
t
a
m
its
E
g
n
it
a
r
e
p
O
d
e
t
a
m
its
E
s
n
o
iti
d
n
o
C
g
n
it
a
r
e
p
O
l
a
u
tc
A
g
n
it
a
r
e
p
O
l
a
u
tc
A
g
n
it
a
r
e
p
O
l
a
u
tc
A
g
n
it
a
r
e
p
O
l
a
u
tc
A
g
n
it
a
r
e
p
O
l
a
u
tc
A
s
n
o
iti
d
n
o
C
s
n
o
iti
d
n
o
C
n
g
is
e
D
s
n
o
iti
d
n
o
C
n
g
is
e
D
s
n
o
iti
d
n
o
C
n
g
is
e
D
s
n
o
iti
d
n
o
C
n
g
is
e
D
s
n
o
iti
d
n
o
C
n
g
is
e
D
m
fc
-ri
A
ts
u
a
h
x
E
s
n
o
T
-
d
a
o
L
g
n
il
o
o
C
h
b
M
-
d
a
o
L
g
n
it
a
e
H
tf
r
e
p
m
fc
-
ri
A
ts
u
a
h
x
E
2
r
u
o
H
r
e
p
s
e
g
n
a
h
C
ri
A
ts
u
a
h
x
E
0
0
0
,
3
1
4
7
1
9
0
1
4
.
6
5
.
4
4
0
0
0
,
7
0
4
7
0
6
4
.
3
9
.
3
2
0
0
5
,
5
1
3
6
8
4
7
.
2
8
.
8
1
0
0
0
,
2
\*
3
1
0
0
2
8
.
0
8
.
6
sts
o
C
y
g
r
e
n
E
g
n
it
a
r
e
p
O
l
a
u
n
n
A
ts
o
C
l
a
u
n
n
A
l
a
t
o
T
tf
r
e
p
ts
o
C
l
a
u
n
n
A
2
0
0
9
,
9
4
$
6
4
.
4
2
$
0
5
3
,
3
3
$
5
3
.
6
1
$
6
2
1
,
9
2
$
8
2
.
4
1
$
0
3
2
,
0
2
$
2
9
.
9
$
s
g
n
iv
a
S
y
g
r
e
n
E
l
a
u
n
n
A
m
e
ts
y
S
H
R
-
V
C
o
t
d
e
r
a
p
m
o
C
0
5
5
,
6
1
$
4
7
7
,
0
2
$
0
7
6
,
9
2
$
m
o
rf
e
g
a
r
e
v
a
d
e
t
a
m
its
e
n
a
si
m
fc
0
0
0
,
2
\*
,
4
e
r
u
g
i
F
m
fc
0
0
3
,
2
d
e
e
c
x
e
t
o
n
d
i
d
ti
s
a
.)
3
e
r
u
g
i
F
(
shows that the average ventilation rate or exhaust is re-
duced by 83%, compared to the constant volume system.
It also shows that the actual peak exhaust was 43% of the
comparable constant volume system.
• The analysis also indicates that the typical fume hood usage
with full sash opening was about 60–70 minutes per day.
Conclusions
The on-site monitoring confirmed the assumptions and con-
clusions reached during the design. Since the actual makeup
airflow did not exceed 5,600 cfm (2643 L/s), the diversity calcu-
lations used in sizing the HVAC system were confirmed. How-
ever, the highest average makeup airflow of 2,200 cfm (1038
L/s), logged by trending, was considerably lower than the esti-
mated average airflow of 5,500 cfm (2595 L/s). This means that
the researchers followed the operating procedures by lowering
sashes when they were not in front of the hoods. This has
further reduced the payback period of the premium cost of this
control system, to about six months.
The lab has now been in operation for more than two years and
the number of researchers has doubled. During this time the “Di-
versity Alarm” has been initiated only occasionally and the re-
searchers have responded appropriately by lowering the sashes
when they leave the hoods. The researchers have expressed satis-
faction with the design and operation of the HVAC systems.

Please circle the appropriate number on the Reader Service
Card at the back of the publication.
Extremely Helpful....................................................... 458
Helpful ..................................................................... 459
Somewhat Helpful ..................................................... 460
Not Helpful ............................................................... 461
Figure 3: Daily average makeup air.
Table 5: Comparison of HVAC system performance.
Figure 2: Daily peak makeup airflow.
Figure 4: Ventilation system performance.
This project won in
the category for
Industrial Facilities
1998
ASHRAE
Technology
Award
ASHRAE JOURNAL
S e p t e m b e r 1 9 9 8
A S H R A E J o u r n a l
4 9
About the Author
By Alfred E. Guntermann, P.E.
Fellow ASHRAE
atex Foam Products of Ansonia,
Conn., manufactures foam rubber pil-
lows and mattresses in a large indus-
trial facility. An engineering consult-
ing firm was selected to study, provide engi-
neering and manage the replacement of the
facility’s chiller system.
The Talalay Process is used at the manufac-
turing facility, which uses refrigeration units to
produce –20°F (–29°C) glycol that is pumped
through aluminum molds and freezes the latex
foam compound to form tiny cells. Once the cells
are formed, the compound must be cooked to
“set” the foam rubber at high temperatures by a
boiler that heats the glycol to 230°F (110°C).
In-between the –20°F and 230°F (–29°C and
110°C) glycol, the Talalay Process uses two in-
termediate temperature glycols to provide “free”
preheating and precooling of the molds without
more energy—similar to an HVAC exhaust air/
makeup air coil run around loop system.
The aluminum molds are glycol-to-latex rub-
ber heat exchangers. Four primary piping loops
provide the four glycol temperature fluids to
each mold through secondary branch lines.
Branch lines connect the primary loops to the
molds through headers. At both the inlet and
outlet of the mold header, each branch line has a
two-way valve that controls the temperature of
the glycol in the mold. Once the production cycle
is started manually, the glycol temperature is
controlled by an automatic timer, which cycles
the inlet and outlet two-way valves. Production
typically occurred 24 hours per day for approxi-
mately six days per week.
The original refrigeration system used six 502
hermetic reciprocating chillers each rated at 160
tons (563 kW) if producing 45°F (7°C) chilled
water, but only 28 tons (99 kW) if producing
–20°F (–29°C) glycol. About 900 gpm (57 L/s) of
–20°F (–29°C) glycol was circulated through the
primary cold supply loop and cycled to the
molds. The chillers water-cooled the condens-
ers and were supplied from a well water system
based on approximately 1 gpm/ton (0.0179
mL/J) and 95°F (35°C) condenser head pressure.
Alfred Guntermann, P.E., is the principal of
Guntermann Engineering in New Haven, Conn.
He is the secretary for ASHRAE’s College of
Fellows and past president of ASHRAE’s Fort
Wayne, Ind. chapter. This is Guntermann’s sec-
ond ASHRAE Technology Award.
Refrigeration System Replacement
In a Manufacturing Operation
L
A typical pillow mold
showing six recently
completed pillows. Gly-
col at –15°F (–26°C) is cir-
culated from the new
chiller to up to 48 molds.
The “cold” glycol is part
of the process to form
cells in the rubber. The
mold receives the cold
glycol, followed by low
intermediate glycol, high
intermediate glycol, and
finally the cells are
“cooked” in hot glycol.
The entire process takes
about 30 to 40 minutes
per mold.
The following article was published in ASHRAE Journal, September 1998. © Copyright 1998 American Society of Heating, Refrigerating and Air-Conditioning Engineers,
Inc. It is presented for educational purposes only. This article may not be copied and/or distributed electronically or in paper form without permission of ASHRAE.
5 0
A S H R A E J o u r n a l
S e p t e m b e r 1 9 9 8
1
#
r
e
lli
h
C
2
#
r
e
lli
h
C
s
r
e
lli
h
C
l
a
t
o
T
s
n
o
T
l
a
t
o
T
s
n
o
T
W
k
s
n
o
T
W
k
s
n
o
T
W
k
n
o
t/
W
k
0
4
2
0
2
1
5
.
0
0
2
0
2
1
5
.
0
0
2
0
4
2
1
0
4
7
.
1
0
1
2
0
2
1
5
.
0
0
2
0
9
6
.
5
7
1
0
1
2
1
.
6
7
3
8
.
1
0
8
1
0
2
1
5
.
0
0
2
0
6
2
.
1
5
1
0
8
1
7
.
1
5
3
0
.
2
0
5
1
0
2
1
5
.
0
0
2
0
3
2
.
8
2
1
0
5
1
7
.
8
2
3
0
.
2
0
2
1
0
2
1
5
.
0
0
2
0
2
1
5
.
0
0
2
7
.
1
0
9
0
9
6
.
5
7
1
0
9
6
.
5
7
1
0
.
2
0
6
0
6
2
.
1
5
1
0
6
2
.
1
5
1
5
.
2
0
3
0
3
2
.
8
2
1
0
3
2
.
8
2
1
3
.
4
5
2
.
2
:
n
o
t/
W
k
e
g
a
r
e
v
A
s
n
o
T
0
4
2
s
n
o
T
0
2
1
ri
A
r
o
o
d
t
u
O
b
l
u
B
y
r
D
n
a
F
p
m
u
P
l
a
t
o
T
n
a
F
p
m
u
P
l
a
t
o
T
F
°
5
9
6
1
4
.
9
4
.
5
2
6
1
4
.
9
4
.
5
2
F
°
5
7
6
1
4
.
9
4
.
5
2
6
1
4
.
9
4
.
5
2
F
°
5
5
6
1
4
.
9
4
.
5
2
8
4
.
9
4
.
7
1
F
°
5
3
8
4
.
9
4
.
7
1
0
4
.
9
4
.
9
F
°
5
1
0
4
.
9
4
.
9
0
0
.
0
0
.
0
F
°
5
–
0
7
.
4
7
.
4
0
0
.
0
0
.
0
For this project, two 120 ton (422 kW), 300 hp (224 kW) open
screw compressor chillers totaling 240 tons (845 kW) were in-
stalled to replace the six chillers, which provided 168 tons (592
kW). This improved the average full load efficiency from 2.8
kW/ton to 1.95 kW/ton. Installing evaporative condensers,
pumping systems and a variable speed drive on one chiller
improved the average part load efficiency to 1.33 kW/ton.
Ammonia was chosen as the chiller’s refrigerant for environ-
mental reasons, even though R-22 was slightly more efficient at
–30°F (–34°C) suction temperature.
New Equipment
Base Chiller Analysis. Based on the published
manufacturer’s data for the original chillers at the operating
conditions of –30°F (–34°C) suction and 95°F (35°C) condens-
ing temperatures, the full load efficiencies are 2.8 kW/ton. Com-
paratively, the two new 120 ton (422 kW) chillers’ full load effi-
ciency for 94°F (35°C) condensing temperature is 1.95 kW/ton.
This improved the chillers’ full load efficiency by 27.6%.
Evaporative Condenser. The original chiller system utilized a
10 hp (7 kW), 300 gpm (19 L/s) well water pump to supply a shell
and tube heat exchanger. Even though the shell and tube heat
exchanger was cleaned twice a year to remove a heavy tube film
buildup, the chiller’s condensing temperatures were observed
to be as high as 120°F (49°C), which corresponds to a full load
efficiency of 3.7 kW/ton, compared to 2.8 kW/ton at 95°F (35°C).
Over the year, a bad fouling factor is likely to reduce the aver-
age efficiency by 5% to 10%, or 20 to 40 kWh. The secondary
side of the heat exchanger supplied both an industrial process
and condensing water regulating valves, which maintained 95°F
(35°C) chiller condensing temperature.
Two oversized 180 ton (634 kW) evaporative condensers
allow the chiller to operate at 89°F (32°C) full load condensing
temperature, which improved the chiller full load efficiency from
1.95 kW/ton to 1.7 kW/ton. Further, the evaporative condenser
fans drive the chiller head pressure down to 65°F (18°C) before
modulating, which improves the chiller efficiency to 1.2 kW/
ton. The evaporative condenser loads vary with outdoor air
temperature as outlined in Table 1.
Based on the Connecticut weather data, the outdoor air dry-
bulb temperature is above 55°F (13°C) for 3,800 hours per year,
or 44% of the 8,640 hours per year.
Table 1: Evaporative condenser consumption (kW).
Since the original chillers’ 10 hp (7 kW) well water pump and
30 hp (22 kW) condenser/process water pump have been elimi-
nated, and since the condenser fouling factor improved sub-
stantially, the additional evaporative condenser fan and pump
electrical loads will be less than the original well water and con-
denser pump electrical loads.
New Screw Compressor Energy Analysis. The original chiller
reciprocating compressors had cylinder unloaders. The pub-
lished part load efficiency varied from 2.8 kW/ton at 100% load
to 3.6 kW/ton at 18% load, with an average of 3.11 kW/ton. The
new screw compressors part load efficiency varied 1.7 kW/ton
at 100% load, 2.0 kW/ton at 75% load, 2.5 kW/ton at 50% load
and 4.3 kW/ton at 25% load.
Since there was no set production schedule, it was decided
that the average chiller efficiency was the best chiller efficiency
estimate. The screw manufacturer’s published data for the part
load kW/ton for 89°F (32°C) condensing temperature and
–30°F (–34°C) suction temperature are outlined in Table 2.
At 65°F (18°C) condensing temperature, a similar calculation
provides an average chiller efficiency of 1.58 kW/ton. Since the
weather data for Connecticut shows the outdoor dry bulb tem-
perature is below 65°F (18°C) 56% of the year, the yearly aver-
age kW/ton is:
= 0.44 × [(2.25 + 1.58)/2] + 0.56 ×1.58 = 1.73 kW/ton
Based on a fixed number of molds and a calculated average
load per mold, the chillers would operate at an average of 120
tons (422 kW). Based on 120 tons (422 kW), 7,000 hours per
year, 1.73 kW/ton, and $.09/ kWh, the new chillers average
annual cost would be $130,788 compared to the original chillers
average annual cost of $235,116 at 3.11 kW/ton at the same
conditions for an annual savings of $104,328.
Variable Speed Drive. A variable speed drive was added to
one of the two screw compressors. Based on the manufacturer’s
Table 2: New chillers. Constant speed/slide valve is at 89°F
(32°C) condensing temperature and –30°F (–34°C) suction
temperature.
Advertisement in the print
edition formerly in this space.
5 2
A S H R A E J o u r n a l
S e p t e m b e r 1 9 9 8
data, compared to a slide vane, the variable speed drive im-
proves the screw compressor’s part load efficiency from (1) 2.0
kW/ton to 1.8 kW/ton at 75% load, (2) from 2.5 kW/ton to 1.9
kW/ton at 50% load, and (3) from 4.3 kW/ton to 2.9 kW/ton at
25% load at 89°F (32°C) condensing temperature and –30°F
(–1°C) suction temperature. The variable speed drive chiller
operated continuously. The second chiller with a slide vane
operated fully loaded at 1.7 kW/ton when the total mold load is
between 120 and 240 tons (422 and 845 kW).
To minimize the variable speed drive losses a 98% efficiency
drive was selected, and the peak load only increased from 1.7
kW/ton to 1.71 kW/ton. Based on the manufacturer’s data, the
calculated average efficiency at 89°F (32°C) condensing tem-
perature is 1.93 kW/ton and at 65°F (18°C) condensing tem-
perature is 1.42 kW/ton. With a variable frequency drive, the
annual average kW/ton is:
= 0.44 × [(1.93 + 1.42)/2] + 0.56 ×1.42 = 1.52 kW/ton
Based on the new chiller’s average of 1.52 kW/ton, 120 tons
(422 kW), 7,000 hour per year and $0.09/kWh, the annual chiller
energy cost with a variable drive is $114,912 per year for an
average annual energy savings of $15,876.
–10°F (–23°C) Glycol Temperature. Increasing the chiller’s
glycol supply temperature from –20°F (–29°C) to –10°F (–23°C)
would increase the chiller suction temperature from –30°F to –
20°F (–34°C to –29°C). This would reduce energy by (1) im-
proving the chiller efficiency, and (2) reducing the required chiller
load. While increasing the glycol temperature too much could
cause mattress/pillow failure, the original reciprocating chillers
utilized return water step controller which cycled the glycol
temperature between –30°F to –10°F (–34°C to –29°C).
Because the new screw chiller can operate from a single leav-
ing-chilled-water proportional set point control, a more con-
stant leaving glycol temperature can be attained.
Based on the manufacturer’s data at –10°F (–23°C) glycol
temperature (–20°F [–29°C] suction temperature) with a vari-
able speed drive, the chiller efficiency is 1.79 kW/ton for 89°F
(32°C) condensing temperature and 1.23 kW/ton for 65°F (18°C)
condensing temperature. Therefore, with a variable frequency
drive and –10°F (–23°C) glycol, the yearly average kW/ton can
be calculated as follows:
= 0.44 × [(1.79 + 1.23)/2] + 0.56 × 1.23 = 1.33 kW/ton
Not only does the chiller efficiency improve by raising the
leaving glycol temperature, but the actual mold cooling load is
reduced using a 10°F (–12°C) temperature difference with the
Advertisement in the print
edition formerly in this space.
Advertisement in the print
edition formerly in this space.
S e p t e m b e r 1 9 9 8
A S H R A E J o u r n a l
5 3
R E F R I G E R A T I O N
heat transfer calculation listed earlier. Thus, the chiller load for
the original fixed number of molds decreases from 137 to 119 tons
(482 to 419 kW). And for the fixed number of molds, the chiller load
is reduced from 120 to 102 tons (422 to359 kW), a 15% reduction.
Based on 1.33 kW/ton, 102 tons, 7,000 hour per year, and $0.09/
kWh, when operating at –10°F (–23°C) glycol temperature with a
variable frequency drive the annual chiller energy cost is $85,491.
Production Efficiency
The original intent of increasing the chiller capacity from 180
tons to 240 tons (634 to 849 kW) was to provide partial standby
in case of a breakdown. However, the new screw compressors
proved to be far more reliable than the original reciprocating
compressors, and up to the full 240 tons (849 kW) has been
utilized to increase production output.
The design team also assisted in evaluating the mold flow
rates, entering glycol temperatures and production rates to
optimize production and energy consumption. As a result, the
cold supply, low intermediate, high intermediate and hot sup-
ply glycol pumps’ capacities were increased. This increased
the pumping energy consumption.
Notably, if the production rate doubles, both the original
chillers energy costs and the new chillers energy costs would
double. The annual energy savings would increase from
$133,789 to $279,602.
Innovation
This was one of the first operational large variable speed
drives utilized on large refrigeration systems. The current prac-
tice among refrigeration manufacturers is to provide multiple
compressors so that more compressors are fully loaded. For
example, the chiller manufacturer recommended two 90-ton (317
kW) chillers and one 70-ton (246 kW) chiller. If the load were
180 tons (634 kW), the two 90-ton (317 kW) chillers could oper-
ate at full load and peak efficiency. But at 185 tons (651 kW), the
third would be very inefficient.
If the efficiency of the smaller chillers were equal to the two
120-ton (422 kW) screw compressors, the average efficiency
would be equal. However, the 90-ton (317 kW) chiller had a full
load efficiency of 2.14 kW/ton at 95°F (35°C) condensing tem-
perature and –31°F (0°C) suction temperature, compared to an
equivalent 1.95 kW/ton for the 120-ton (422 kW) chillers. Fur-
ther, the three chillers increased the initial cost from $270,000 to
$360,000 without the variable speed drive.
The initial cost for the variable speed drive was $54,000, the
annual savings is $15,876, and the simple payback was 3.4 years.
The variable speed drive has allowed fully automatic part load
adjustment for efficiency operation for three years.
Operation and Maintenance
The high costs of maintaining six aging reciprocating chill-
ers that operated approximately 7,000 hours per year was elimi-
nated. The operation of the new chiller system includes auto-
matic stop/start of the second chiller, pumps and evaporative
condensers. The evaporative condensers have sand filters,
water treatment and indoor sumps to allow for automatic drain
down and start-up during winter.
Advertisement in the print
edition formerly in this space.
Advertisement in the print
edition formerly in this space.
5 4
A S H R A E J o u r n a l
S e p t e m b e r 1 9 9 8
Cost Effectiveness
The installed cost for the new screw chiller system with a
variable speed drive, evaporative condensers, two new me-
chanical equipment rooms, ventilation systems, ammonia
detection systems and some piping modifications was
$800,000. Based on the equivalent loads, the original chill-
ers’ annual cost was $235,116 compared to $85,491 for the
new screw compressor system with a variable speed drive,
evaporative condensers, and operating at –10F° (–23°C)
glycol. The $149,625 annual savings provides a 5.35 year
simple payback.
By increasing the pumping system for an additional $135,000,
the annual production rate could be doubled. Including pump-
ing costs and doubling the capacity, the new system would
have an annual energy cost of $238,817 compared to the origi-
nal chillers’ equivalent annual cost of $522,747. Thus, the com-
bined initial cost of $935,000 and annual savings of $283,930
provide a simple payback of 3.29 years.
Because this project replaced the existing chiller process
system, which was vital for the operation of the company,
the changeover to the new systems were critical. The entire
project was fast-tracked and installation planned for a three-
week summer maintenance shutdown. Three competitive
bids were obtained during the engineering phase on all ma-
jor equipment, including chillers, evaporative condensers,
pumps and variable speed drives.
Based on construction bid documents, competitive bids were
obtained from a refrigeration contractor, structural steel con-
tractor, piping contractor, insulation contractor, electrical con-
tractor, interior walls contractor, plumbing contractor and HVAC
contractor. The entire installation went together without prob-
lems, on time and on budget.
The combined improvements increased production, reduced
energy costs, resolved well water problems, ameliorated envi-
ronmental problems and reduced maintenance costs, making
this an extremely cost effective system. The system has been
operating with a minimum of trouble for over three years. And
finally, the project was 50% co-funded by the local electric util-
ity, in an effort to keep industry in Connecticut.

Please circle the appropriate number on the Reader Service
Card at the back of the publication.
Extremely Helpful....................................................... 466
Helpful ..................................................................... 467
Somewhat Helpful ..................................................... 468
Not Helpful ............................................................... 469
Advertisement in the print
edition formerly in this space.
Advertisement in the print
edition formerly in this space.
3 2
ASHRAE Journal
September 1998
ASHRAE JOURNAL
I
ncreasing combustion airflow rate is a common modifi-
cation to increase power and net efficiency. To get more
power out of a gas turbine, simply increase the mass
flow rate of air into the compressor. More air begets
more power. Automobile engines use inlet air compressors (tur-
bos). Gas turbines (also called combustion turbines because
they can use natural gas, fuel oil and other fuels) use super-
charging or inlet air cooling to increase the mass flow rate.
Combustion turbine inlet air cooling (CTIAC) systems are com-
monly used to increase the air-
flow rate and therefore in-
crease the power produced.
Parameters that affect the
design of CTIAC installations
and operations include the
type of turbine, climate, hours
of operation, the ratio of airflow
rate to power generated, and
the value of the power gener-
ated. This article discusses
methods and techniques used
in CTIAC applications.
Increasing Capacity
The volumetric flow to
most turbines is constant, and
therefore increasing the air
density increases the mass
flow rate. A CTIAC system in-
creases the capacity of tur-
bine/generators by increasing the air density of the combus-
tion air. Typically, the increased mass flow rate also decreases
the rate of fuel consumed per unit of power produced (the heat
rate), after all parasitic cooling power is considered.
The power produced by the turbine is nearly a linear func-
tion of air mass flow rate. By ignoring the additional mass flow
from the fuel, an ideal gas the mass flow rate is:
Hence, power output is a linear inverse function of temperature.
As the inlet air temperature increases, such as on hot sum-
mer days, the capacity of a turbine decreases,1 as shown in
Figure 1. If the inlet air is cooled to a lower temperature, the
power increases, along with increased efficiency (decreased
heat rate). The approximate cycle efficiency, η, can be expressed
in terms of the isentropic compression process from compressor
inlet temperature, T1, to compressor outlet temperature, T2, as:
Hence, the efficiency also increases for decreasing T1.
Turbines
Combustion turbine systems operate as simple cycles or as
combined cycles, shown schematically in Figure 2. In the com-
bined cycle, the combustion turbine operates in parallel with a
steam turbine, where the steam is generated either by combus-
tion turbine exhaust gases with
a heat recovery steam genera-
tor, by supplemental firing to
the turbine exhaust or by us-
ing a separate heat source.
Industrial combustion tur-
bines are single-shaft ,heavy-
duty turbines, with generating
capacities of 20 to more than
250 MW, operating with natu-
ral gas or distillate oil.
Aeroderivative turbines are
modified aircraft engines of 500
kW to over 40 MW capacity,
typically using natural gas fuel.
Both types are rated at the In-
ternational Standards Organi-
zation (ISO) inlet air conditions
of 59°F (15°C) air temperature,
60% relative humidity, and 14.7
psi (101 L) absolute pressure
(sea level), at a generator power factor of 0.9.
Industrial turbines use constant inlet air volumes, while
aeroderivatives operate with multiple compressor shafts and
varying air volumes. Newer turbines operate with lower airflow
rates/units of power and therefore, decrease the cooling re-
quired for an incremental power increase.
Cooling Systems
CTIAC designs include turbines that operate only a few hours
per year, for demonstrating power reserve or for peak demand
power. Both evaporative cooling systems and thermal energy
About the Author
William E. Stewart, Jr., Ph.D., P.E., is a principal of
InterMountain Research, Olathe, Kansas. He is the Handbook
and Program Subcommittee Chair for the Task Group for Com-
bustion Gas Turbine Inlet Air Cooling. He is also the secretary
of ASHRAE Technical Committee 6.9, Thermal Storage.
Turbine Inlet Air Cooling
William E. Stewart, Jr., Ph.D., P.E.
Member ASHRAE
Figure 1: Typical turbine power output and heat rate versus
inlet air temperature.
m = P1V1 / RT1
(1)
η = 1– (T1/T2)
(2)
Nomenclature
m mass flow rate
T temperature
P pressure
V volumetric flow rate
R gas constant
η thermodynamic efficiency
The following article was published in ASHRAE Journal, September 1998. © Copyright 1998 American Society of Heating, Refrigerating and Air-Conditioning Engineers,
Inc. It is presented for educational purposes only. This article may not be copied and/or distributed electronically or in paper form without permission of ASHRAE.
September 1998
ASHRAE Journal
3 3
T U R B I N E I N L E T A I R C O O L I N G
storage (TES) systems allow cooling dur-
ing turbine operation without coincident
parasitic power, except for pumps. TES
systems allow the use of small capacity
refrigeration systems, operated only dur-
ing off-peak hours.
For turbines operating continuously
or several hours per day, fuel costs and
availability are important factors, and fa-
vor on-line cooling systems, such as
evaporative systems or refrigeration sys-
tems without thermal storage.
The most prevalent CTIAC system is
evaporative cooling, using wetted media,
due to low installation and operating
costs. Some CTIAC installations use re-
frigeration systems, operated continu-
ously or with TES.
An ideal evaporative cooling process
occurs at constant wet-bulb temperature,
cooling the air to 100% relative humidity.
The inlet warm air is partly in contact with
the liquid water and transfers heat to the
liquid water, evaporating part of the liq-
uid water into vapor. As the air transfers
heat to evaporate the liquid water, the tem-
perature of the air decreases and results
in the air cooling effect.
As an example, an evaporative cool-
ing process is shown in Figure 3, where
the incoming, ambient air is shown as
Condition 1, which is 100°F (38°C) and
30% relative humidity. As the liquid wa-
ter evaporates, cooling occurs along a
line of constant wet bulb, approximately
74°F (23°C). If the process reaches satu-
ration, the air-water vapor mixture is at
Condition 2, where the temperature is 74°F
(23°C). The typical evaporative cooling
system allows the air-water vapor mixture
to reach 85 to 95% of the difference be-
tween the dry bulb air temperature and
the wet bulb temperature. The 90% con-
dition is shown as 3. The mixture tem-
perature at Condition 3 is warmer than at
saturation, approximately 77°F (25°C).
Evaporative cooling can also be used
before or after cooling coils. For example,
air is sensibly cooled to a lower dry-bulb
temperature, for example 85°F (29°C), as
1-4 in Figure 3, then evaporatively cooled
along a line of constant wet bulb of 70°F
(21.1°C). For 90% effectiveness, the out-
let air temperature is 71°F (22°C), Condi-
tion 5. The other option is to first evapo-
ratively cool the air from Condition 1 to
85°F (29°C), Condition 6, and then sensi-
bly cool the air. To reach the same inlet air
temperature of 71°F (22°C) from Condi-
tion 6 using a cooling coil, the air under-
Figure 2: Typical combustion turbine simple (left) and combined cycle systems (right).
goes both sensible and latent cooling to
Condition 7, due to coil cooling charac-
teristics. If a combination of sensible cool-
ing (cooling coils) and evaporative cool-
ing are used, sensible cooling should be
used first and then evaporative cooling
to reach the minimum temperature with-
out having latent cooling (condensation)
by the cooling coils.
A secondary fluid cooling (chilled
water, brine or refrigerant) process is also
shown in Figure 3, where the air-water
vapor mixture is being cooled from the
same initial condition, Condition 1. The
process decreases the enthalpy (and tem-
Advertisement in the print
edition formerly in this space.
Advertisement in the print
edition formerly in this space.
Advertisement in the print
edition formerly in this space.
3 6
ASHRAE Journal
September 1998
the economic value of a CTIAC system.
A refrigerant cooling coil system utilizes either vapor com-
pression or waste heat operated absorption. The air cooling
process is identical to the chilled water process shown in Fig-
perature) of the air-water vapor mixture as the mixture is cooled.
The water vapor content (the humidity ratio) remains constant
as the mixture decreases in temperature to Condition 8, 73°F
(23°C). Continued cooling will follow the cooling coil perfor-
mance curve. If cooled to 40°F (4°C), the condition is shown as
Condition 9. Condition 9 represents a mixture where the relative
humidity of the air is near 100% with a decreased humidity ratio,
having forced much of the water vapor to condense.
A chilled water (or brine) system can be utilized in conjunc-
tion with thermal energy storage. The TES system is usually
justified, from a cost standpoint, only for turbines that operate
a few hours per week or to increase reserve power. A chilled
water system will probably have a higher capital cost and use
more energy than a refrigeration cooling coil system because of
the secondary fluid loop, the pumping required, and the in-
creased size of cooling coils.
The chilled water system, though, requires less refriger-
ant piping and inventory, and is therefore less susceptible
to refrigerant leakage. Thermal storage allows the reduction
of refrigeration equipment size and reduces on-peak para-
sitic energy, which has a significant effect upon system
economics.3 Parasitic loads for a TES system that operates
only a few hours per week will usually not severely impact
Figure 3: Evaporative and coil cooling processes.
Advertisement in the print
edition formerly in this space.
September 1998
ASHRAE Journal
3 7
T U R B I N E I N L E T A I R C O O L I N G
Efficiency Improvements: Base Loaded Turbines. When maxi-
mum power is desired every hour of the year, a continuous
CTIAC system is justified in warm climates to maximize turbine
output and minimize heat rate.
Other Benefits and Considerations
• CTIAC systems require additional space and increase main-
tenance.
• Evaporative media or cooling coils pose a constant inlet air
pressure loss, though the cooling systems may be used during
warm weather. Evaporative media also acts to filter the inlet air.
• CTIAC systems that reduce the air temperature below satu-
ration can produce a significant amount of condensed water–
potentially a valuable resource, that can be used to provide makeup
water for cooling towers or evaporative condensers.
• CTIAC systems are energized only when required.
• Emissions can decrease due to increased overall efficiency.
• A CTIAC system allows matching the inlet air temperature to
the required turbine generating capacity, allowing 100% open inlet
guide vanes and eliminating guide vane pressure loss penalties.
Summary
Combustion turbine capacity is a function of compressor
mass flow rate, typically controlled by inlet air temperature. The
types of cooling systems are varied, the final selection driven
by the cost. Engineering economic analyses of power require-
ments, cooling techniques, site operational requirements, costs
and climatic data are required to evaluate each CTIAC option.
Details of systems, equipment, case histories, economics and
project implementation can be found in the Design Guide: Com-
bustion Turbine Inlet Air Cooling Systems.5
References
1. MacCracken, C. D. 1994. “Overview of the progress and the poten-
tial of thermal storage in off-peak turbine inlet cooling.” ASHRAE
Transactions, 100(1): 569–571.
2. Ebeling, J. A. 1994. “Combustion turbine inlet air cooling alterna-
tives and case histories.” Proceedings of the 27th Annual Frontiers of
Power Conference.
3. EPRI. 1995. Operating Practices Guidebook, TR-105102.
4. Source energy and environmental impacts of thermal energy stor-
age. Thermal Energy Storage Collaborative of the California Energy
Commission (prepared by Tabors Caramanis & Associates). Jan. 1996.
5. Stewart, Jr., W. E. 1997. Design Guide: Combustion Turbine Inlet
Air Cooling Systems (Final Report, RP-902), Atlanta: ASHRAE. 
ure 3. The DRC system can provide cooling during all hours of
turbine operation. The refrigerant system must be sized to meet
the peak cooling required and therefore the refrigeration sys-
tem is larger than for a storage system.
Installations
The turbine/generator at a Nebraska company has an ISO
rating with distillate oil fuel of 59.8 MW and a peak rating of
65.2 MW. Inlet air cooling, from an air ambient temperature of
100°F to 40°F (38°C to 4°C), produces a net power increase of
approximately 12 MW or about 21%.2 The Nebraska site uses
the first CTIAC system with ice storage.
The aeroderivative turbine at a San Diego site generates both
electricity and steam. The refrigerant system operates continu-
ously providing an inlet air temperature of 43°F (6°C), increas-
ing the capacity from the ISO rating of 30 MW to 37.5 MW.
A generating station near Kansas City utilizes two industrial
turbines with evaporative cooling. The turbines are ISO rated
at 48 MW. At the design ambient conditions of 97°F and 75°F
(36°C and 24°C) wet bulb, the evaporative cooling system in-
creases the capacity of each turbine by 3.5 MW.
Advantages of CTIAC
Capacity Enhancement. Use of CTIAC for newer turbines,
with lower airflow rates per unit of power generated, is even
more economical than for older turbines, as the lower flow rates
require less cooling capacity to lower inlet air temperatures, re-
sulting in smaller evaporative coolers, refrigeration equipment
and thermal storage systems.
Heat Rate Improvement. Fuel mass flow rates increase with
increasing inlet air flow and increasing turbine output, but typi-
cally at a smaller rate. CTIAC systems can be used primarily for
the improved heat rate and the corresponding fuel cost savings
per unit of power produced.
Turbine Life Extension. Turbines operating at lower inlet air
temperatures have extended life and reduced maintenance.
Lower and constant turbine inlet air temperatures reduce the
wear and tear on turbines and turbine components.
Increased Combined Cycle Efficiency. Decreased inlet air
temperatures result in decreased exhaust gas temperatures, po-
tentially decreasing the capacity of the heat recovery steam
generators for steam turbines and absorption equipment. The
greater airflow rate of a CTIAC system, though, usually results
in an overall increase in capacity, as the effect of increased
exhaust mass flow rate exceeds the effect of decreased tem-
perature.
Delayed New Generation. With a CTIAC system with in-
creased generation capacity, the requirement for additional ac-
tual or reserve generation capacity can be delayed.
Base Load Efficiency Improvements: Thermal Storage. An
ice or chilled water TES system can help level the base load of
a power generation facility and produce stored energy by elec-
tric chiller equipment during off-peak periods, which tends to
increase the efficiency of power production. Electric chillers
operated at cooler night temperatures have a higher efficiency
and operate at reduced condenser temperatures, which can also
use less source energy.4
Please circle the appropriate number on the Reader Service
Card at the back of the publication.
Extremely Helpful........................................................ 454
Helpful ...................................................................... 455
Somewhat Helpful ...................................................... 456
Not Helpful ................................................................ 457
O c t o b e r 1 9 9 8
A S H R A E J o u r n a l
3 9
ASHRAE JOURNAL
ariable air volume (VAV) systems provide many
zones of control at a relatively low cost and save
fan horsepower. Additionally, they indirectly control
building humidity at all load conditions. These advan-
tages make them a popular system choice, but achieving proper
ventilation with VAV systems can be confusing.
Consider the simplest and most common system: the single-
duct VAV, illustrated in Figure 1. The air handler delivers pri-
mary air, a mixture of recirculated air and outdoor air, to the VAV
boxes through a single duct. Each VAV box then regulates the
flow of primary air and sends supply air into the space to main-
tain the desired sensible temperature. Leaving each space, re-
turn air is diverted at the air handler to become either exhaust air
or recirculated air.
Providing proper ventilation for this multiple-space VAV sys-
tem presents a three-part challenge:
• Design for peak ventilation capacity.
• Operate with required ventilation at all loads.
• Control to minimize the ventilation energy impact.
Challenge 1: Design for Peak Ventilation Capacity
To size the coil and chiller, the required outdoor airflow at
design (peak load conditions) must be found. Many designers
merely use the sum of the space ventilation requirements to
find outdoor airflow. That would be correct if ventilation air
were delivered directly to each space—systems with separate
distribution paths for ventilation air can be designed—but most
VAV systems use one duct to deliver a mixture of first-pass
outdoor air and recirculated return air to meet both thermal and
ventilation requirements. All spaces receive the same primary
air mixture even though space ventilation needs differ.
When one space, the “critical space,” receives the precise
mixture needed for adequate ventilation, all other spaces are
overventilated. Air returning from the critical space—fully satu-
rated with contaminants from the space—is no longer suitable
for diluting those contaminants; its dilution capacity is com-
pletely “used.” On the other hand, air returning from
overventilated spaces—not fully saturated with space contami-
nants—is still suitable for diluting those contaminants; it still
has “unused” dilution capacity.
Consequently, air returning from all spaces always retains
some dilution capacity. Recirculated return air adds its dilution
capacity to the primary air while exhausted return air discards
its dilution capacity. Exhausted air lowers system dilution ca-
pacity and lowers the efficiency of the ventilation system.
To ensure proper ventilation, ANSI/ASHRAE Standard 62-
1989, Ventilation for Acceptable Indoor Air Quality 1 man-
dates the use of a multiple-space equation (Equation 6-1)—
derived for recirculation credit and exhaust penalty—when cal-
culating the minimum total outdoor airflow required for correct
ventilation of a multiple space system.
Space Ventilation
The simplistic system illustrated in Figure 1 includes three
spaces and a recirculating air handler. To find minimum total
outdoor airflow for the system, first determine the space-re-
lated parameters:
Space Ventilation Required (Rp or Ra). Using the Ventila-
tion Rate Procedure and Table 2 in Standard 62-1989, find the
ventilation airflow required Rp (cfm/person) or Ra (cfm/ft2) for
each space.
Design Ventilation Rate (DVR). Space ventilation rate (Vo)
for each occupied space can be established (Vo = P × Rp or Vo
= A × Ra). Design ventilation rate is determined either by space
population at design occupancy (P = Pd) or simply by space
area (DVR = Pd × Rp or DVR = A × Ra).
Air Change Effectiveness (Eac). How well does supply air
mix with air in the occupied zone within the space? Properly
selected diffusers typically result in complete mixing (e.g. Eac =
1.0) of cool supply air. Overhead delivery of warm supply air
typically results in stratification and “bypass” (e.g. Eac = 0.8).
Minimum Primary Airflow (Vm). In a single-duct VAV sys-
tem, primary airflow to the box and supply airflow to the space
are equal. Primary airflow to each space modulates between
minimum (Vp = Vs = Vm) and design (Vp = Vs = Vd) airflow in
response to thermal load. This example uses an arbitrary mini-
mum primary setting of 20% of design airflow (Vm = 0.20 × Vd
cfm) for each space.
Worst-case Space Ventilation Fraction (zm). The occupied
zone in each space requires a fraction (z = Vo ÷ Eac ÷ Vs) of
ventilation air in its supply air (Vs).
At worst-case, the highest possible space ventilation frac-
tion (zm) occurs with supply airflow at its minimum setting (Vs =
Vm) and design space ventilation rate is required (Vo = DVR).
This worst-case ventilation fraction must be calculated for each
space (zm = DVR ÷ Eac ÷ Vm). The minimum primary airflow
(Vm) should be set for each space in accordance with overall
design objectives. High minimums slightly increase tempering
(reheat) needs and significantly reduce the total outdoor airflow
requirement. Low minimums slightly reduce tempering needs and
significantly increase the total outdoor airflow requirement.
Ventilation Where It’s Needed
By Dennis A. Stanke
Member ASHRAE
About the Author
Dennis A. Stanke is an applications engineer for the Worldwide
Applied Systems Group of The Trane Company, La Crosse, Wis.
He serves on ASHRAE Standing Standard Project Committee 62.1
and is a member or corresponding member of ASHRAE Technical
Committee 1.4, Control Theory and Applications, TC 9.7, Testing
and Balancing, TC 5.2, Duct Design, and the IAQ ’98 Steering
Committee.
The following article was published in ASHRAE Journal, Oct. 1998. © Copyright 1998 American Society of Heating, Refrigerating and Air-Conditioning
Engineers, Inc. It is presented for educational purposes only. This article may not be copied and/or distributed electronically or in paper form without permis-
sion of ASHRAE.
V
4 0
A S H R A E J o u r n a l
O c t o b e r 1 9 9 8
System Ventilation
Using the space-related information outlined earlier, calcu-
late the system-level parameters, including ventilation system
efficiency and worst-case or highest minimum total outdoor
airflow, (Figure 2).
Critical Ventilation Fraction (Z). The space with the high-
est ventilation fraction (z = Vo ÷ Eac ÷ Vs) becomes the ventila-
tion-critical space for the system and defines the critical venti-
lation fraction (Z = largest z). Labeling space ventilation rate
(Vo = Voc) and space supply airflow (Vs = Vsc) for the critical
space, and assuming Eac = 1.0, this definition of Z reduces to
the Standard 62-1989 definition (Z = Voc ÷Vsc). At design, (Vo =
Voc = DVR and Vs = Vsc = Vm), the critical space ventilation
fraction becomes Z = DVR ÷ Eac ÷ Vm.
Total Ventilation Airflow (Von). At any condition, Von =
ΣVo. At design conditions (P = Pd) total ventilation airflow,
corrected for population diversity, can be found (Von = PF ×
ΣDVR). Conservative designers assume population diversity
factor PF = 1.0 (as in Figure 2). More aggressive designers
estimate population diversity at design (see sidebar).
Standard 62-1989 tacitly assumes PF = 1.0, but allows a popu-
lation adjustment for individual intermittent-occupancy spaces,
based on an estimated average occupancy (P = Pd = Pa) and an
adjusted design ventilation rate (DVR = Pa × Rp) for those
spaces.
Total Primary Airflow (Vpt). At any condition, Vpt = ΣVp.
Total primary airflow at design is the sum of space primary airflow
values at design conditions (Vpt = DF × ΣVd) adjusted for load
diversity (see sidebar). Figure 2 uses an unusually low load
diversity factor (DF = 0.67) to simplify illustrated calculations.
Standard 62-89 defines total supply airflow (Vst) rather than
total primary airflow (Vpt). However, while identical in single-
duct VAV systems, supply airflow may be greater than primary
airflow in fan-powered or dual-duct VAV systems. Defining to-
tal primary airflow for design calculations leads to more general
results.
Average Ventilation Fraction (X). Average ventilation frac-
tion is simply total ventilation airflow divided by primary air-
flow at design (X = Von ÷ Vpt). ASHRAE 62-89 defines “uncor-
rected ventilation fraction” (X = Von ÷ Vst), which is identical to
average ventilation fraction for single-duct VAV systems, since
Vpt = Vst.
Ventilation System Efficiency (Ev). For single-duct VAV sys-
tems, Ev can be defined in terms of average and critical ventila-
tion fractions, i.e. Ev = 1 + X – Z. When the critical space venti-
lation fraction (Z) is significantly greater than the system aver-
age ventilation fraction (X), the return acquires significant dilu-
tion capacity from overventilated spaces. Much of this capac-
ity is lost in the exhaust air resulting in low ventilation system
efficiency.
Total Outdoor Airflow (Vot). Finally, use the multiple-space
equation (MSE) (see sidebar) to calculate the required worst-
case total outdoor airflow while properly accounting for venti-
lation system efficiency: Vot = Von ÷ Ev. Use worst-case total
outdoor airflow, Vot, to determine design cooling capacity.
Other VAV Systems. The equation for ventilation system
efficiency used in the simplistic illustration presented in Figure
Standard 62-1989 requires that designers of multiple-space
systems solve Equation 6-1 to determine the required ratio
of first-pass outdoor airflow to primary (supply) airflow,
i.e. Y = X ÷ (1 + X – Z). With that ratio, required total
outdoor airflow (Vot) can be calculated: Vot = Y × Vpt.
Equation 6-1 can also be expressed in the following
form (dubbed “MSE”). The divisor represents ventilation
system efficiency.
MSE: Vot = Von ÷ (1 + X – Z) = Von ÷ Ev
The equations and variables necessary to solve MSE
are listed below. Some variable names and definitions used
here differ a bit from those in Standard 62-1989 allowing
application to a broader range of ventilation systems.
General Equations
Ev
= 1 + X – Z
Vo
= P × Rp (or…Vo = A × Ra)
Von
= ΣVo
Vot
= Von ÷ Ev
Vpt
= ΣVp
Vs
= Vp (for single-duct VAV)
X
= Von ÷ Vpt
z
= Vo ÷ Eac ÷ Vs
Z
= largest z
Design Equations
DVR
= Pd × Rp (or, DVR = A × Ra)
Von
= PF × ΣDVR
Vpt
= DF × ΣVd
zm
= DVR ÷ Eac ÷ Vm
Z
= largest zm
PF
= ΣPb ÷ SPd
DF
= Qb ÷ ΣQd
Equation Variables
A
= space area (ft2)
DF
= load diversity factor
DVR
= space design ventilation rate (cfm)
Eac
= space air change effectiveness
Ev
= ventilation system efficiency
P
= space population (persons)
Pb
= system block population (persons)
Pd
= space design population (persons)
PF
= population diversity factor
Qb
= system block load (Btu/h)
Qd
= space design load (Btu/h)
Ra
= ventilation required for building (cfm/ft2)
Rp
= ventilation required for people (cfm/p)
Vd
= space primary airflow at design conditions (cfm)
Vm
= space minimum supply airflow (cfm)
Vo
= space ventilation rate (cfm)
Von
= total ventilation airflow (cfm)
Vot
= total outdoor airflow (cfm)
Vp
= space primary airflow (cfm)
Vpt
= total primary airflow (cfm)
Vs
= space supply airflow (cfm)
X
= average ventilation fraction
z
= space ventilation fraction
zm
= worst-case space ventilation fraction
Z
= critical space ventilation fraction
The Multiple-Space Equation
O c t o b e r 1 9 9 8
A S H R A E J o u r n a l
4 1
V E N T I L A T I O N
VAV Rooftop Unit
or Air Handler
Primary
Air
Recirculated
Air
Outdoor
Air
Exhaust
Air
Return
Air
VAV
Boxes
Space 1
Q Vd
=5000 cfm
Q Rp
=20 cvm/P
Q Pd
=25 people
Q DVR =500 cfm
Q Eac
=1.0
Q Vm
=1000 cfm
Q zm
=0.50
Space 2
Q Vd
=5000 cfm
Q Rp
=20 cvm/P
Q Pd
=30 people
Q DVR =600 cfm
Q Eac
=1.0
Q Vm
=1000 cfm
Q zm
=0.60
Space 3
Q Vd
=5000 cfm
Q Rp
=20 cvm/P
Q Pd
=47 people
Q DVR =700 cfm
Q Eac
=1.0
Q Vm
=1000 cfm
Q zm
=0.70
Supply
Air
1 can be applied to any multiple-space system, but it does not
account for the local recirculation that occurs in fan-powered
VAV systems or in dual-fan, dual-duct VAV systems. Conse-
quently, it results in conservatively low ventilation system effi-
ciency for VAV systems that provide more than one ventilation
path to each space. Generalized equations for ventilation sys-
tem effectiveness, applicable to a wider range of multiple-space
systems, have been derived but are not discussed here.2, 3
In addition, real buildings often include a mixture of ventila-
tion systems. Total ventilation airflow (Vot) must be found sepa-
rately for each system in a building.
Challenge 2:
Operate with Required Ventilation at All Loads
The design procedure described earlier identifies worst-case
total outdoor airflow, but what happens to ventilation require-
ments during normal operation? Table 1, Column A illustrates a
VAV system at full load and at two part-load conditions.
Full Load
For illustration, assume that the critical space requires mini-
mum primary airflow for its thermal load, while the other spaces
require much more primary airflow and the system fan delivers
design primary airflow. This full-load condition corresponds to
the worst-case design scenario described above. Ventilation
system efficiency (Ev = 1 + 0.180 – 0.700 = 0.480) determines
total outdoor airflow (Vot = 1,800 ÷ 0.480 = 3,750 cfm [1770 L/s]).
70% Load
On a cool summer morning with a 70% cooling load, space
primary airflow values change, but assuming no change in space
population, space ventilation airflow values remain constant at
design (Vo = DVR). The critical ventilation fraction (Z = 0.500)
and the average ventilation fraction (X = 1800 ÷ 7000 = 0.257)
change as shown. The ventilation system efficiency increases
at this load condition (Ev = 1 + 0.257 – 0.500 = 0.757). Less
overventilation occurs in non-critical spaces so less unused
dilution capacity exhausts. The system requires less total out-
door airflow (Vot = 1,800 ÷ 0.757 = 2,380 cfm [1123 L/s]) even
though required space ventilation airflow (Vo = DVR) remains
unchanged.
35% Load
On an autumn day with a 35% cooling load, primary airflow
values change again. As was true for the 70% load condition,
the current ventilation system efficiency dictates the total out-
door airflow requirement. At this condition, critical space venti-
lation fraction (Z = 0.700) and current average ventilation frac-
tion (X = 0.514) result in increased ventilation system efficiency
(Ev = 1 + 0.514 – 0.700 = 0.814) with decreased total outdoor
airflow (Vot = 1,800 ÷ 0.814 = 2,210 cfm [1043 L/s]).
Fixed Outdoor Air Damper Position
Traditional VAV systems “set” minimum outdoor airflow us-
ing an outdoor air (OA) damper at a fixed minimum position;
actual outdoor air intake volume, of course, varies as total pri-
mary airflow varies. Can the ventilation volume requirement be
met with a fixed-position outdoor air damper? No. A fixed out-
door air damper position results in relatively constant outdoor
airflow percentage, but a variable outdoor airflow volume.
Table 1, Column B, illustrates the results of a common de-
sign mistake: fixing the OA damper position to deliver average
ventilation fraction (X = 0.18 or 18% outdoor air) at all operating
conditions. It results in underventilation at full load (1,800 cfm
[850 L/s] versus 3,750 cfm [1770 L/s]) and at part load (1,260 cfm
[595 L/s] versus 2,380 cfm [1123 L/s] and 630 cfm [297 L/s]
versus 2,210 cfm [1043 L/s]).
Some designers fix the OA damper position to deliver critical
ventilation fraction (Z = 0.70 or 70% outdoor air) at all loads.
This results in overventilation (7,000 cfm [3300 L/s] vs 3,750
cfm [1770 L/s]) both at design and at part load.
Fixed Outdoor Airflow
It takes the right volume, not percentage, of outdoor air to
meet the ventilation requirement in Standard 62-1989. Using
direct or indirect sensing, total outdoor airflow volume must be
maintained at or above the worst-case minimum total outdoor
airflow (Vot) at all load conditions by adjusting the outdoor air
damper position as primary airflow changes. Table 1, Column
C, shows the effect of maintaining outdoor airflow at the design
value (3,750 cfm [1770 L/s]), which is overventilation at all part-
load conditions.
Challenge 3:
Control to Minimize Ventilation Energy Impact
The design procedure discussed earlier yields a worst-case
total outdoor airflow. However, ventilation system efficiency in-
creases during normal operation since less unused dilution ca-
pacity exhausts at part load. Can the ventilation system be con-
trolled to assure proper ventilation without costly overventila-
tion? Yes, using a “ventilation reset” scheme as explained later.
Figure 1: Simple three-space, single-duct VAV system.
4 2
A S H R A E J o u r n a l
O c t o b e r 1 9 9 8
ASHRAE Requirements
Standard 62-1989 states that “… when mechanical ventila-
tion is used, provision for airflow measurement should be in-
cluded,” and that for VAV systems, “… provision shall be
made to maintain acceptable indoor air quality throughout
the occupied zone.” And, with regard to multiple-space system
ventilation, it states: “Where more than one space is served by
a common supply system … the system outdoor air quantity
shall then be determined using Equation 6-1.”
In other words, proper ventilation for multiple-space VAV
systems must be determined using the MSE, outdoor airflow
measurement and control. It follows that a control scheme that
senses both space primary airflow and total outdoor airflow
and solves the MSE dynamically to reset the total outdoor
airflow setpoint (Vot) will satisfy Standard 62’s ventilation re-
quirements. The term ventilation reset is used to describe this
control scheme.
Basic Ventilation Reset
Assuming space population and ventilation requirements
remain constant (Vo = DVR), decreased primary airflow leads to
higher ventilation system efficiency at part load and a decreased
need for first-pass outdoor airflow. A basic ventilation reset
control scheme senses actual primary airflow (Vp) and calcu-
lates the current ventilation fraction (z) for each space, finds
the current total outdoor airflow setpoint (i.e. finds Z, Von and
Vpt, then solves MSE to find Vot) for the system, and finally
modulates total outdoor airflow to maintain the new setpoint.
More sophisticated control schemes that account for changes
in population and recalculate ventilation requirements (Vo = P
× Rp) can also be used. For instance, systems with predictable
space population can use a simple time-of-day schedule to es-
timate population, recalculate Vo and reset total outdoor air-
flow (Vot) as described above.
Alternatively, actual space population may be determined,
either directly by “people-counting” or indirectly by sensing a
tracer gas (e.g. differential CO2). Actual population can then be
used to recalculate Vo and reset Vot, again, by solving MSE
dynamically.
Implementation. Basic ventilation reset is easily implemented
Although not specifically included in Standard 62-1989,
some designers account for “population diversity” when
designing ventilation systems. At any given time, the ac-
tual population may be design value (P = Pd) in one space
and less than design value in all other spaces. Since all
spaces are not at design population simultaneously, it fol-
lows that the design ventilation requirements for the sys-
tem could be based on the highest population in any given
time block rather than sum-of-peak population (ΣPd).
To account for system population diversity some de-
signers estimate actual space population for each hour,
then find a population diversity factor—the ratio of the
highest population in any hourly block to the sum-of-
peak population (PF = ΣPb ÷ ΣPd) and use it to reduce
total ventilation airflow accordingly (Von = PF × ΣDVR).
Conservatively assuming that actual population always
equals design population (P = Pd and PF = 1.0) results
in overventilation at all loads. On the other hand, aggres-
sively estimating “block” population (Pb << Pd and PF
<< 1.0) can result in significant underventilation at all
loads.
Most VAV system designers account for “load diver-
sity” when finding the primary airflow. At any given time,
actual cooling load may equal design value (Q = Qd) in
some spaces and less than design value in other spaces.
It follows that total primary airflow for the VAV system at
design conditions can be based on the highest space
cooling load in a given time block rather than sum-of-
peak space cooling loads.
To account for system load diversity, hour-by-hour
space load can be used to find the highest system cool-
ing load (Qb) during any hourly time block. Then, load
diversity factor can be found as the ratio of the highest
load in any time block to the sum-of-peak load at design
conditions (DF = Qb ÷ ΣQd) and used to reduce total
ventilation airflow accordingly (Vpt = DF × ΣVd).
Population and Load Diversity
Figure 2: Determining total outdoor airflow with the MSE.
Using the MSE…
Ev = 1+ X – Z = 1+ 0.18 – 0.70 = 0.48
Vot = Von ÷ (1+X – Z) = Von ÷ Ev
= 1,800 ÷ 0.48 = 3,750 cfm
Vpt = DF × ΣVd = 0.67 × ΣVd = 10,000 cfm
Von = PF × ΣDVR = 1.0 × ΣDVR = 1,800 cfm
X = Von ÷ Vpt = 1,800 ÷ 10,000 = 0.18
Z = largest zm = 0.70
1
e
c
a
p
S
2
e
c
a
p
S
3
e
c
a
p
S
m
e
t
s
y
S
,)
m
fc(
n
g
is
e
D
t
a
w
o
lfri
A
y
r
a
m
ir
P
d
V
=
0
0
0
,
5
0
0
0
,
5
0
0
0
,
5
Σ d
V
0
0
0
,
5
1
=
,)
m
fc(
e
t
a
R
n
o
it
a
lit
n
e
V
n
g
is
e
D
R
V
D
=
0
0
5
0
0
6
0
0
7
Σ
R
V
D
0
0
8
,
1
=
(
n
o
itc
a
r
F
n
o
it
a
lit
n
e
V
m
z
)
=
0
5
.
0
0
6
.
0
0
7
.
0
(
n
o
itc
a
r
F
n
o
it
a
lit
n
e
V
l
a
citir
C
Z)
0
7
.
0
=
Z
4 4
A S H R A E J o u r n a l
O c t o b e r 1 9 9 8
C
B
A
,ri
A
r
o
o
d
t
u
O
t
o
V
d
e
r
e
vil
e
D
,
m
e
ts
y
S
d
a
o
L
citsir
e
tc
a
r
a
h
C
1
e
c
a
p
S
2
e
c
a
p
S
3
e
c
a
p
S
,ri
A
r
o
o
d
t
u
O
t
o
V
,
E
A
R
H
S
A
r
e
P
d
e
ri
u
q
e
R
9
8
9
1
-
2
6
r
e
p
m
a
D
d
e
xiF
"
X
"
t
a
w
o
lF
d
e
xiF
x
a
M
t
a
%
0
0
1
,
w
o
lfri
A
y
r
a
m
ir
P
p
V
m
fc
0
0
0
,
5
m
fc
0
0
0
,
4
m
fc
0
0
0
,
1
r
o
%
7
3
m
fc
0
5
7
,
3
r
o
%
8
1
m
fc
0
0
8
,
1
r
o
%
7
3
m
fc
0
5
7
,
3
,
e
t
a
R
n
o
it
a
lit
n
e
V
R
V
D
m
fc
0
0
5
m
fc
0
0
6
m
fc
0
0
7
,
n
o
itc
a
r
F
n
o
it
a
lit
n
e
V
.
g
v
A
z
0
1
.
0
5
1
.
0
0
7
.
0
%
0
7
,
w
o
lfri
A
y
r
a
m
ir
P
p
V
m
fc
0
0
0
,
1
m
fc
0
0
0
,
3
m
fc
0
0
0
,
3
r
o
%
4
3
m
fc
0
8
3
,
2
r
o
%
8
1
m
fc
0
6
2
,
1
r
o
%
4
5
m
fc
0
5
7
,
3
,
e
t
a
R
n
o
it
a
lit
n
e
V
R
V
D
m
fc
0
0
5
m
fc
0
0
6
m
fc
0
0
7
,
n
o
itc
a
r
F
n
o
it
a
lit
n
e
V
z
0
0
5
.
0
0
0
2
.
0
3
3
2
.
0
X
,
n
o
itc
a
r
F
n
o
it
a
lit
n
e
V
.
g
v
A
7
5
2
.
0
%
5
3
p
V
,
w
o
lfri
A
y
r
a
m
ir
P
m
fc
0
0
0
,
1
m
fc
0
0
5
,
1
m
fc
0
0
0
,
1
r
o
%
3
6
m
fc
0
1
2
,
2
r
o
%
8
1
m
fc
0
3
6
r
o
%
0
0
1
m
fc
0
0
5
,
3
,
e
t
a
R
n
o
it
a
lit
n
e
V
R
V
D
m
fc
0
0
5
m
fc
0
0
6
m
fc
0
0
7
,
n
o
itc
a
r
F
n
o
it
a
lit
n
e
V
z
0
0
5
.
0
0
0
4
.
0
0
0
7
.
0
,
n
o
itc
a
r
F
n
o
it
a
lit
n
e
V
.
g
v
A
X
4
1
5
.
0
with sufficient capacity, operated to ventilate properly, and
controlled to avoid significant operating cost increases. Are
there any other concerns related to VAV system ventilation?
Absolutely.
Freeze Protection and Mixing
Proper VAV system ventilation leads to a high percentage of
outdoor air at part load. During cold weather, mixed air tempera-
ture can approach outdoor air. The mixed airstream can stratify
and water in coils can freeze.
Water in coils can be protected from freezing in many ways.
For example, drain the coils, keep the water in motion, add gly-
col to the water, use face-and-bypass dampers to limit cold
airflow or preheat the outdoor air.
Streams of air at very different temperatures are difficult to mix.
Air blending devices offer effective mixing but usually require
more space (longer air handlers) and more fan horsepower. As an
alternative, preheating the outdoor air before the mixing box de-
creases the airstream temperature differential, allowing good mix-
ing without blending and offering freeze protection as well.
Airflow Sensing
Outdoor airflow must be determined or sensed for proper
VAV system ventilation. Many indirect airflow-sensing schemes
(e.g. fan tracking, differential temperature sensing4) are unable
to meet the 10% accuracy criterion typical for air balancing
measurements. Although direct-sensing methods using inde-
pendent airflow-monitoring stations can be designed to meet
accuracy needs, they tend to be costly (requiring field installa-
tion and field calibration) and difficult to apply (straight duct-
length requirements). Injection fan schemes with airflow sens-
ing and fan speed control can be used successfully although
using the data-rich environment afforded by communicating
controls throughout the VAV system. Specifically, use pres-
sure-independent VAV terminal units with direct digital con-
trols (DDC/VAV), a building automation system (BAS) with
simple equation-solving capability, an air handler with DDC
controls and a means for measuring and maintaining outdoor
airflow. Figure 3 illustrates this implementation.
In operation, individual DDC/VAV controllers sense primary
airflow (Vp) in the spaces they serve and calculate current
space ventilation fraction (z = Vo ÷ Eac ÷ Vp) using values
entered or calculated for Vo and Eac. The BAS continuously
polls each DDC/ VAV controller, collecting current primary air-
flow Vp, required space ventilation airflow Vo and current ven-
tilation fraction z from each. It then calculates total primary
airflow (Vpt = ∑Vp), total design ventilation airflow (Von =
∑Vo), and average ventilation fraction (X = Von ÷ Vpt), deter-
mines critical space ventilation fraction (Z = largest z), and uses
these values to find ventilation system efficiency (Ev = 1 + X –
Z) and a new outdoor airflow setpoint (Vot = Von ÷ Ev). The air
handler DDC controller receives the new setpoint and modu-
lates outdoor airflow as required to maintain it.
What’s It Worth? Basic ventilation reset control reduces
the outdoor airflow at part load and saves operating costs. Can
it be justified? That depends on building type and location.
The outdoor air load in an office building in Miami, for instance,
may be reduced by 8% while the same building in Toronto or
Minneapolis may realize a 30% reduction. An economic analy-
sis program can be used to quantify the savings associated
with ventilation reset.
Other Challenges?
As shown earlier, VAV ventilation systems can be designed
Table 1: Part load operation.
O c t o b e r 1 9 9 8
A S H R A E J o u r n a l
4 7
V E N T I L A T I O N
they, too, may be costly.
Fixed orifice differential-pressure
(plenum-pressure) schemes can be
used when the mixing box geometry
allows accurate and stable static pres-
sure sensing. Factory-installed direct-
sensing methods, specifically de-
signed for the outdoor airstream usu-
ally offer the best solution in terms of
both installed cost and flow-sensing
accuracy.
For the past several years, factory-
installed and factory-calibrated airflow
sensors that use differential pressure
measurements to accurately sense out-
door airflow, even at very low velocities,
have been available. These sensors,
based on proven VAV box flow-sensing
technology, typically require very little
straight duct, add little to fan static pres-
sure requirements, and sense accurately over a wide range of
temperatures. Innovative pressure signal processing allows very
accurate flow measurement (within 10% of actual flow) over the
full range of outdoor intake airflow, from 100% (when econo-
mizing) to as little as 5% of full flow.
Building Pressure
Maintaining a slightly positive pressure inside buildings—
especially in humid climates —increases comfort and helps to
avoid IAQ problems related to microbial growth and outdoor
contaminant sources. Preserving constant outdoor air volume
helps assure uniform building pressure, regardless of primary
airflow. However, resetting the outdoor air volume downward
at part load (as described earlier) may lead to negative building
pressure. Building pressure control, usually best implemented
using modulating relief airflow in VAV systems, becomes vital
when ventilation reset schemes are used to reset outdoor air-
flow volume.
Subcooling at Part Load
Since a VAV system provides low dew point primary air when
cooling, space relative humidity is adequately maintained. How-
ever, in a lightly loaded space, the VAV box closes to minimum
airflow when space-cooling load is lower than VAV-box cool-
ing capacity. The space subcools and relative humidity rises.
To avoid subcooling, primary air must be tempered to match
cooling capacity with cooling load. In other words, tempering
(terminal reheat) must be available, usually throughout the
year, not just during cold weather.
Some designers reset supply air temperature upward at part
load in an effort to avoid subcooling. In many climates, supply
air temperature reset schemes should include return air humid-
ity or dew point limits. Remember, when supply air dry bulb
temperature rises, supply air dew point also rises. Without
limiting the temperature reset based on return air moisture con-
tent, reduced system latent capacity may lead to unacceptable
space relative humidity.
Summary
• Single-duct VAV systems must be designed using the mul-
tiple-space equation to meet Standard 62-1989 ventilation re-
quirements.
• As primary airflow varies during normal operation, total
outdoor air intake volume must be maintained as appropriate
for the occupancy load. The percentage of outdoor air in the
primary airstream must change—no more fixed dampers!
• Well thought out control schemes that allow outdoor air-
flow reset can minimize the operating-cost impact of proper
ventilation at part load.
References
1. ANSI/ASHRAE Standard 62-1989, Ventilation for Acceptable In-
door Air Quality. p. 11.
2. Warden, D. 1995. Outdoor air—calculation and delivery. ASHRAE
Journal (37)5:54–63.
3. Ke, Y.P., and S.A. Mumma. 1996. “A generalized multiple-spaces
equation to accommodate any mix of close-off and fan-powered VAV
boxes.” ASHRAE Transactions 102 (1): 183–192.
4. Kettler, J.P. 1998. “Controlling minimum ventilation volume in
VAV systems.” ASHRAE Journal. (40)5:45–50.

Figure 3: Air-handling system with ventilation reset.
O c t o b e r 1 9 9 8
A S H R A E J o u r n a l
5 7
ASHRAE JOURNAL
ne definition of noise is “a sound that is loud, un-
pleasant, unexpected or undesired.”1 Put the word
“electrical” in front of noise and it is a good de-
scription of what can happen when electrical cir-
cuits leave the design lab and are used in the real world. This is
especially true with adjustable speed drives (ASDs). In particu-
lar, the most popular drive today, the pulse width modulated
inverter, is one of the main culprits for noise problems in motor
drive applications.
Many technical papers about prob-
lems with ASDs discuss using filters and
formulas to solve these problems. The
purpose of this article is to demonstrate
a method to quickly identify the electri-
cal noise in an ASD installation and offer
possible solutions to some of the most
common problems.
Most large, reputable motor drive
manufacturers have the filters, line reac-
tors, isolation transformers and other de-
vices that may be required to mitigate
noise problems if the problem can be
identifed. Using a high quality test in-
strument, such as a good oscilloscope,
is the key to tracking down these prob-
lems. If the noise cannot be character-
ized visually, then solving the problem is simply guesswork.
Reflected Wave Voltages
The most common ASD problem today is reflected wave
voltages that create two to three times per unit overvoltages at
the motor terminals with pulse-width modulated (PWM) drives.
A full explanation of this problem goes beyond the scope of
this article. However, it can be stated simply that the overvolt-
ages at the motor terminals become greater as the rise time of
the pulses becomes shorter and the cable length between the
PWM drive and the motor gets longer, due to an impedance
mismatch created by the long cable. Figure 2 shows the rela-
tionship between rise time, cable length and the impact it has
on the magnitude of the reflected voltages.2 Figure 3 shows a
detailed view of the pulses and the “ringing” overvoltages that
are present.
To discover whether an installation has this problem, mea-
sure the phase-phase voltage at the motor terminals. Be careful
though, peak voltages two to three times that of the DC bus
may be present and not all instrument manufacturers have
scopes and/or probes that can safely handle these overvolt-
ages. Check the IEC-1010 safety rating of the scope being used
to be sure it is rated for the application (CAT III - 600V or
better), and be sure to use the probes with the highest safety
ratings available for this measurement.
Most test equipment manufacturers do not design their
probes to make a continuous overvoltage measurement, which
can exceed 2,000V peaks. When using a line-powered bench
scope, CAT III differential/isolation probes are the only way to
make safe measurements. Do not use standard scope probes,
as they are not designed to withstand the amount of energy
present should the overvoltages cause
the probes to fail.
Figure 4 shows the pulse-modulated
envelope present at the motor terminals
with 100 ft (30 m) of cable between the
drive output and the motor. Contrast this
waveform with the modulation envelope
in Figure 5 that has only 6 ft (2 m) of
cable between the drive output and the
motor. Notice there is a peak voltage dif-
ference of about 200V. In addition, no-
tice there is only about 5V RMS differ-
ence between the two waveforms. This
means that a voltmeter will not reveal this
problem, because a 5V difference prob-
ably will not be noticed.
The real danger of this overvoltage
condition is the damage it can do to the
motor windings over time, because the problem may not show
up when the PWM drive is first installed. Many PWM drives
are installed without considering the overvoltage effects of
long cabling between the PWM output and the motor. And
while improved efficiency of the newest and latest PWM drives
is achieved by making the rise times faster on the output pulses,
this can make the overvoltage problem even worse, and the
need for shorter cabling even greater.
If an overvoltage problem is detected before the motor has
failed, and the cabling cannot be shortened, then there are some
“fixes” that can be done to minimize the effects. However, if a
motor has already failed and must be rebuilt, then it should be
rebuilt with specially insulated wire. A new brand of insulated
wire on the market provides significantly more protection against
overvoltages without adding insulation thickness and the same
Identifying Noise Problems
In Adjustable Speed Drives
By Mark Mays
O
About the Author
Mark Mays is a senior product specialist in the industrial group
at Fluke Corporation in Everett, Wash.
In particular, the most
popular drive today,
the pulse width
modulated inverter, is
one of the main
culprits for noise
problems in motor
drive applications.
The following article was published in ASHRAE Journal, October 1998. © Copyright 1998 American Society of Heating, Refrigerating and Air-Conditioning Engineers,
Inc. It is presented for educational purposes only. This article may not be copied and/or distributed electronically or in paper form without permission of ASHRAE.
5 8
A S H R A E J o u r n a l
O c t o b e r 1 9 9 8
stator can be used without modification. If the motor has been
damaged beyond repair, a motor designed to meet NEMA MG-
1-1993, Part One specifications (sustained Vpeak ≤1600 volts and
rise time ³0.1 µs) should be used as a replacement motor for
PWM applications where sustained overvoltages may be oc-
curring.
If the cabling in the PWM application cannot be shortened,
one of three filtering techniques as shown in Figure 6 can be
used to solve the problem:
1. An external “add-on” low-pass filter can be installed be-
tween the PWM output terminals and the cable to the motor, as
a way to slow the rise time.
2. Another approach is to install an R-C impedance match-
ing filter at the motor terminals to minimize the overvoltages or
ringing effect.
3. In some applications, such as submersible pumps or drill-
ing machines, it is not possible to access the motor terminals,
and other methods of minimizing overvoltages are required.
One method is to apply series reactors between the PWM out-
put terminals and the cable to the motor. While this is a simple
solution, the line reactors may be big, bulky and expensive for
large horsepower applications.
It is interesting to note that newer drives have faster rise times
to improve the efficiency of the drive, which increases the en-
Figure 2: Impact of rise time and cable
length on magnitude of reflected volt-
ages.
This formula shows that torque is affected by the ratio of
voltage (V) to frequency (Hz). If the speed is reduced in
constant torque applications, then the voltage must be re-
duced to maintain the same torque.
(
)
5250
poles
of
no.
Hz
120
746
Eff
I
V
Speed
Horsepower
Torque
×
×
×
×
=
=
The dashed line superimposed on the square wave pulses
in Figure 1 represents a plot of the RMS voltage of the
varying widths of the pulses. The greater the amount of time
that the pulse is high, the greater the RMS voltage. This
means the RMS voltage applied to the motor can be varied
by adjusting the width of the pulses. The frequency of the
pulses is known as the carrier frequency.
The motor current waveform shows that the motor is only
responding to the low frequency component, or period of
one set of positive and negative pulses. Therefore, varying
the period of one cycle of pulses, also known as the modu-
lation frequency, will vary the frequency at which the motor
responds.
How PWM Drives Work
To summarize, the RMS voltage applied to the motor can
be altered by varying the width of the pulses, while the
frequency of the RMS voltage as seen by the motor is
changed by varying the modulation frequency. In this way,
the V/Hz ratio can be held constant while varying the speed
and voltage together for constant torque applications, or
the V/Hz can be varied at different rates for variable torque
applications.
Figure 1: Simplified dia-
gram of a pulse width
modulated inverter with
output voltage and cur-
rent waveforms.
O c t o b e r 1 9 9 8
A S H R A E J o u r n a l
5 9
N O I S E
ergy savings. However, much of the en-
ergy savings will be consumed by the ne-
cessity of installing filters because of the
faster rise times. If an application requires
longer cabling runs, upgrading to a new
energy efficient PWM drive may not have
the expected payback if the decision is
based solely on energy efficiency savings.
Bearing Currents
When motor shaft voltages exceed the
insulating capability of the bearing grease,
flash-over currents to the outer bearing
will occur, thereby causing pitting and
grooving to the bearing races. The first
signs of this problem will be noise and
overheating as the bearings begin to lose
their original shape and metal fragments
mix with the grease and increase bearing
friction. This can lead to bearing destruc-
tion within a few months of ASD opera-
tion and can cause costly motor repair
and downtime.
One integrated circuit manufacturer
learned this lesson the hard way and had
to replace all of their PWM driven motors
within six months of installation.
There is a normal, unavoidable shaft
voltage created from the stator winding
to the rotor shaft due to small dissymme-
tries of the magnetic field in the air gap
that are inherent in the design of the mo-
tor. Most induction motors are designed
to have a maximum shaft voltage to frame
ground of <1 Vrms.
Under 60 Hz sinewave operation, the
bearing breakdown voltage is approxi-
mately 0.4–0.7 volts. However, with the
fast edges of the transient voltages found
with PWM drives, the breakdown of the
insulating capacity of the grease actually
occurs at a higher voltage—about 8 to 15
volts. This higher breakdown voltage cre-
ates higher bearing flashover currents,
which increases damage to the bearings
in a shorter amount of time.
Research in this area has shown that
shaft voltages below 0.3 volts are safe
and not high enough to cause destruc-
tive bearing currents. However, voltages
from 0.5 to 1.0 volts may cause harmful
bearing currents (>3A) and shaft voltages
>2 volts may destroy the bearing.
As the shaft voltages are caused by
fast rise times of the PWM drive pulses,
the voltages will appear as inconsistent
peaks and should be measured using an
oscilloscope and not a DMM. Even if the
DMM has peak detect, enough variation
between peaks exists to make the reading
unreliable. Another measurement tip is to
make the shaft to frame ground voltage
measurement after the motor has warmed
to its normal operating temperature as
shaft voltages may not even be present
Figure 3: Reflected voltages (ringing)
on the modulated pulse.
Figure 4: Overvoltages due to reflected
waves.
Figure 5: Normal PWM signal.
Figure 6: Three different
filtering techniques that
can be used to minimize
overvoltages at the mo-
tor terminals.
6 0
A S H R A E J o u r n a l
O c t o b e r 1 9 9 8
Please circle the appropriate number on
the Reader Service Card at the back of
the publication.
Extremely Helpful...................... 462
Helpful .................................... 463
Somewhat Helpful .................... 464
Not Helpful .............................. 465
when the motor is cold.
Suggested solutions to this problem
include: using shaft grounding devices,
insulating both bearings, using a faraday
shield in the motor, using conductive
grease, and installing ceramic bearings or
filtering between the ASD and the motor.
Additionally, when using a high carrier
frequency, reduce the carrier frequency
to 4 KHz or less to minimize the shaft
voltages.
While this article discusses only some
of the noise problems that can be encoun-
tered with ASDs, it is always helpful to
characterize the electrical environment
with high quality test instruments. The
problem cannot be solved unless what is
happening electrically can be visualized.
Secondly, resist the temptation to add fil-
ters and protective devices unless it is
known for certain how it will impact the
overall ASD installation. And finally, ask
for help from the ASD manufacturer or
qualified consultant if necessary.
References
1. American Heritage Dictionary.
2. The calculations in the table are based
on the formula:
voltage
bus
DC
the
1
t
500
l
10
3
V
L
r
6
peak
×
+
Γ
×
×
×
=
−
c
x
where 3x10–6/500 is the transit time, lc is
the cable length, tr is the rise time and ΓL
is the reflection coefficient based on cable
capacitance and inductance. For addi-
tional reference see: A. von Jouanne, et.
al. 1996. “Filtering techniques to minimize
the effect of long motor leads on PWM
inverter fed AC motor drive systems.”
IEEE Transactions on Industrial Appli-
cations.

Advertisement in the print
edition formerly in this space.
Advertisement in the print
edition formerly in this space.
October 1 9 9 8
ASHRAE Journal
3 1
ASHRAE JOURNAL
SHRAE Research Project 863, Operating Experiences
with Commercial Ground-Source Heat Pumps1 re-
ported on a number of systems with widely diverse
installation costs and designs. Some installations
had high first costs with extended economic paybacks and some
were lower than conventional systems. However, most installa-
tions were between the extremes. A few designs were simple,
while others were more complex and redundant.
I have often thought my distaste for complex HVAC systems
was rooted in my academic background and in the “real world,”
complicated systems are necessary. However, I have recently
read and heard
similar opinions
from respected
ASHRAE mem-
bers who have
made a living by
designing rather
than by teaching
or marketing. One
referred to the de-
sign philosophy
called “the Hydra
phenomenon...
where simplicity
has been replaced
with complexity….”2 Another attempt to identify the reasons
for high construction costs used the term “gadgets” when al-
luding to added devices in HVAC systems that may not always
be needed.3
Ground source heat pumps (GSHPs) are inherently simple,
reliable, and efficient systems. While they are not inexpensive,
their first cost can be driven through the roof by overdesign,
added complexity, and “gadgets.” With this added complexity
and cost comes reduced reliability, increased maintenance and
in some cases higher operating costs.
The simplicity of GSHPs results from the fact that excellent
comfort can be delivered by using constant air volume and by
using unitary heat pumps that can operate efficiently without
precise water flow control. Closed loop systems can operate
effectively with water flow in the 2 to 3 gpm/ton (0.03 to 0.05
mL/J) range, while open loop system flows can be much lower.
Simple room thermostats almost always give optimal occupant
comfort and satisfaction without compromising energy effi-
ciency. Service personnel with moderate experience and skill
levels can perform troubleshooting on equipment and controls.
Proprietary controls that will not communicate with other equip-
ment are available only from a limited number of water-to-air
heat pump manufacturers.
This article lists suggestions for a subset of GSHPs referred
to as ground-coupled heat pump (GCHP) systems.4 The cost of
a GCHP system in a small office building is estimated for both a
simple and complex design. This article is not intended to sub-
stitute for more comprehensive GSHP publications, design tools
and design training that are currently available.
Design Suggestions
1. A geotechnical survey of the site should be conducted
before the ground loop is designed. Sampling at shallow depths
(10 to 40 ft [3 to 12 m]) should include sieve analysis and mois-
ture content, which is typically performed with a hollow stem
auger. This should
be accompanied
by deeper bores
that identify the
soil type (clay,
sand, gravel, rock
type, etc.), static
ground
water
level, drilling diffi-
culty and difficulty
of inserting verti-
cal U-tube heat ex-
changer. Methods
are being devel-
oped to bypass
much of this activity by inserting a U-tube, imposing a thermal
load in the field and determining thermal properties with in-
verse methods.
2. Thermally fused high-density polyethylene (HDPE) should
be used for all in-ground piping. Specifications are available.5
This pipe is rugged, reliable, and relatively inexpensive. Spe-
cialty fittings for GCHP applications are increasingly available.
It is recommended for use inside the building and some codes
specifically permit its use.6 Although the required number of
pipe hangers are increased, it is generally less expensive than
metal piping and the need for corrosion inhibitors in the water
loop can be eliminated.
About the Author
Ground Source Heat Pumps
By Steve Kavanaugh, Ph.D.
Member ASHRAE
Simple, Efficient, Reliable
Steve Kavanaugh, Ph.D., is a professor of mechanical engi-
neering at the University of Alabama in Tuscaloosa. He is past
chair of ASHRAE Technical Committee 6.8, Geothermal En-
ergy. He holds a doctorate in mechanical engineering from Okla-
homa State University.
A
Figure 1: Floor plan for small office building.
The following article was published in ASHRAE Journal, October 1998. © Copyright 1998 American Society of Heating, Refrigerating and Air-Conditioning Engineers,
Inc. It is presented for educational purposes only. This article may not be copied and/or distributed electronically or in paper form without permission of ASHRAE.
3 2
ASHRAE Journal
October 1 9 9 8
3. Experienced ground loop
contractors should be consulted.
Good contractors have methods
of installing U-tubes and piping
in-ground headers that are reli-
able, effective, and can be easily
purged of air, dirt and debris. Nov-
ice GCHP designers may not ap-
preciate the value of pre-
assembled headers until they re-
alize the difficulty of assembling a
large field-fabricated reverse-re-
turn header in a deep, muddy
trench.
4. Avoid using a large amount
of low thermal conductivity grout.
Designers often specify grouting
the entire bore, although grouting the upper portion of the bore
provides more than adequate ground water protection. Low
conductivity grouts add to the cost of systems in two ways.
They are expensive and reduce the effectiveness of the loops
so that more length is needed. Thermally enhanced grouts are
available and should be considered when the entire bore must
be grouted. Borehole diameters should be minimized to reduce
grout cost and thermal penalty.
5. Vertical bores must be sufficiently separated to minimize
long-term heat storage effects that must be offset with longer
loops. Although design programs should allow the engineers
to consider the impact of bore separation distance, the mini-
mum recommended is 20 ft (6 m) for typical commercial build-
ings. This distance may need to be 25 ft (7.6 m) for buildings
that have no heating requirements and very high equivalent
full load cooling hours. However, the minimum distance could
be as little as 15 ft (4.6 m) if the full load heating hours are
significantly greater than the cooling hours or if there is a high
rate of ground water movement at the site.
6. High efficiency, single stage heat pumps with a minimum
ARI-330 cooling energy efficiency ratio (EER) of 13.5 Btu/w-h
(COP = 4.0) should be specified. The economy of scale nor-
mally associated with larger units is not realized with GCHP
systems. Water-to-air heat pumps larger than 6 tons (21 kW)
typically have two compressors with individual refrigeration
circuits. Efficiencies of larger units are typically much lower
than smaller units. When the added cost of central ductwork
and equipment room space for larger units is included, minimal
savings are realized compared to two smaller units.9
The designer is cautioned against using two-speed units in
cooling mode-dominated applications. While they may appear
to have a high rated EER, closer examination normally reveals
that the high rating was obtained at low compressor speed and
high fan speed (with no latent cooling capacity). The primary
figure of merit for commercial building applications is normally
the high speed cooling EER (with an acceptable latent capacity).
Table 1: Ground loop installation costs (U.S. dollars per foot of bore).
e
b
u
t
-
U
e
z
is
y
r
a
t
o
R
d
u
M
e
n
i
F
,
d
n
a
S
,y
a
l
C
n
i
k
c
o
R
tf
o
S
,l
e
v
a
r
G
g
n
is
a
C
e
c
a
fr
u
S
o
N
y
r
a
t
o
R
ri
A
o
t
tf
o
S
n
i
k
c
o
R
m
u
i
d
e
M
g
n
is
a
C
e
c
a
fr
u
S
o
N
,y
a
l
C
n
i
y
r
a
t
o
R
d
u
M
,l
e
v
a
r
G
,
d
n
a
S
k
c
o
R
tf
o
S
,s
n
r
e
v
a
C
g
n
is
a
C
e
c
a
fr
u
S
y
r
a
t
o
R
ri
A
m
u
i
d
e
M
o
t
tf
o
S
n
i
,s
n
r
e
v
a
C
,
k
c
o
R
g
n
is
a
C
e
c
a
fr
u
S
r
e
m
m
a
H
ri
A
m
u
i
d
e
M
n
i
k
c
o
R
d
r
a
H
o
t
g
n
is
a
C
e
c
a
fr
u
S
o
N
.
n
i
5
7
.
0
0
6
.
6
$
o
t
5
7
.
3
$
5
7
.
5
$
o
t
5
7
.
3
$
0
7
.
7
$
o
t
0
5
.
4
$
0
5
.
6
$
o
t
5
2
.
5
$
5
7
.
2
1
$
o
t
0
0
.
5
$
.
n
i
1
0
8
.
6
$
o
t
0
0
.
4
$
0
0
.
6
$
o
t
5
2
.
4
$
0
8
.
7
$
o
t
5
7
.
4
$
d
e
tr
o
p
e
R
t
o
N
0
0
.
3
1
$
o
t
0
5
.
5
$
.
n
i
5
2
.
1
0
0
.
7
$
o
t
0
0
.
5
$
d
e
tr
o
p
e
R
t
o
N
0
0
.
8
$
o
t
5
2
.
5
$
d
e
tr
o
p
e
R
t
o
N
0
5
.
3
1
$
o
t
0
0
.
6
$
.
n
i
5
.
1
d
e
tr
o
p
e
R
t
o
N
d
e
tr
o
p
e
R
t
o
N
d
e
tr
o
p
e
R
t
o
N
d
e
tr
o
p
e
R
t
o
N
d
e
tr
o
p
e
R
t
o
N
:s
n
o
it
p
m
u
s
s
A
r
e
d
a
e
h
,
g
n
illif
k
c
a
b
,
n
o
itr
e
s
n
i
e
b
u
t-
U
s
e
d
u
lc
n
I
.
1
.
e
g
r
u
p
p
o
o
l
d
n
u
o
r
g
,tf
4
t
a
n
o
it
a
ll
a
ts
n
i
.
n
i
6
,s
e
b
u
t-
U
.
n
i
1
d
n
a
.
n
i
4
.
3
r
o
f
e
r
o
b
.
n
i
5
7
.
4
.
2
.s
e
b
u
t-
U
.
n
i
5
.
1
d
n
a
.
n
i
5
2
.
1
r
o
f
e
r
o
b
e
r
o
b
e
g
a
r
e
v
a
tf
0
5
2
f
o
tf
0
2
o
t
t
u
o
r
g
e
ti
n
o
t
n
e
B
.
3
.
h
t
p
e
d
.tf
0
5
1
si
e
c
n
a
tsi
d
m
o
o
r
t
n
e
m
p
i
u
q
e
-
o
t-r
e
d
a
e
H
.
4
.tf
0
4
n
a
h
t
s
s
e
l
f
o
g
n
is
a
c
e
c
a
fr
u
S
.
5
:fi
s
e
g
n
a
r
r
e
p
p
u
d
e
e
c
x
e
r
o
r
a
e
n
e
b
n
a
c
ts
o
C
.)
n
o
i
g
e
r
f
o
t
u
o
,.
e
.i(
ts
o
c
l
e
v
a
rt
h
g
i
h
s
a
h
r
o
tc
a
rt
n
o
C
.
1
.
d
e
t
u
o
r
g
e
b
ts
u
m
e
r
o
b
e
rit
n
E
.
2
.
e
tis
-ff
o
f
o
d
e
s
o
p
si
d
e
b
ts
u
m
s
g
n
itt
u
C
.
3
r
o
tc
a
rt
n
o
c
p
o
o
l
r
o
/
d
n
a
s
e
t
a
r
r
o
b
a
l
e
g
a
r
e
v
a
n
a
h
t
r
e
h
g
i
h
e
r
a
s
e
t
a
r
r
o
b
a
L
.
4
.
d
e
c
n
e
ir
e
p
x
e
n
i
si
e
r
a
n
o
itc
a
p
m
o
c
h
g
i
h
r
o
/
d
n
a
st
n
e
m
e
g
n
a
rr
a
r
e
d
a
e
h
d
r
a
d
n
a
ts
-
n
o
N
.
5
.
d
e
ific
e
p
s
e
n
o
Z
g
n
il
o
o
C
n
g
i
s
e
D
h
/
u
t
B
M
n
i
s
d
a
o
L
n
g
i
s
e
D
g
n
it
a
e
H
d
a
o
L
l
a
u
n
n
A
g
n
il
o
o
C
s
r
u
o
H
l
a
u
n
n
A
g
n
it
a
e
H
s
r
u
o
H
.
m
.
p
2
1
o
t
.
m
.
a
8
.
m
.
p
4
o
t
2
1
.
m
.
p
8
o
t
4
1
2
6
9
8
0
6
3
5
2
1
1
0
5
3
2
8
5
5
8
0
8
1
0
0
2
1
0
1
1
3
6
4
6
3
1
2
8
3
0
5
0
1
0
2
2
4
6
2
8
1
5
1
4
2
0
6
7
0
4
5
5
0
2
6
3
0
9
3
5
0
5
4
0
5
3
6
2
6
6
5
0
2
4
0
8
0
1
0
2
4
7
3
3
2
2
0
2
3
0
2
9
0
8
4
Table 2: Design day cooling loads and annual equivalent operating hours.
October 1 9 9 8
ASHRAE Journal
3 3
G R O U N D S O U R C E H E A T P U M P S
7. The use of highly sophisticated and/or propri-
etary controls should be avoided—especially in ap-
plications where building owners and occupants do
not understand how to operate the system. Comfort
and efficiency can be obtained without central DDC
systems. Programmable single-stage thermostats are
appropriate for almost all applications (auxiliary heat
is normally unnecessary for commercial buildings
with typical internal heat gains). They are afford-
able, can be linked with almost all types of equip-
ment, and allow equipment service without electronic
interfaces.
8. Excessive pump energy use should be avoided.
A well-designed system should only require 5 to 7.5
pump horsepower per 100 tons of cooling (11 to 16
pump watts per kW cooling capacity). These guide-
lines can be met by circulating 2.5 to 3 gpm per ton of
peak block load (0.4 to 0.5 mL/J) and limiting system
head to 50 to 75 ft of water (150 to 224 kPa).
9. Simple pump control should be incorporated. A
single variable speed pump (with a back-up) that has
a differential pressure sensor across the building sup-
ply and return headers at a location near the end of
the piping runs is the most sophisticated method necessary.
Diverting flow around the ground loop pays little dividend since
a balanced heat load on the water loop rarely occurs. When
balance does occur, the part load is usually small, loop flow is
low and the energy savings realized by avoiding the head loss
in the ground loop is minimal. Constant speed circulator pumps
can be used as an alternative when interior central piping is
expensive and multiple ground loops make more economic
sense. This situation occurs in many buildings with minimal
load diversity and non-compact floor plans.
10. Avoid using excessive amounts of antifreeze solutions.
Design procedures should generate minimum loop tempera-
tures. Many larger ground loops require little or no antifreeze
since commercial buildings typically have greater cooling loads
than heating loads and water-to-air heat pumps reject almost
twice the amount of heat they absorb.
11. The costs of interior piping for central systems should be
examined. In some applications, they are very high. System
costs can be lowered if several “sub-central” loops are used
rather than one central loop. While some diversity may be lost
and ground loop requirements increased, total system cost may
be lower because of the savings in interior piping. This situa-
tion occurs in many buildings with minimal load diversity and
non-compact floor plans (i.e. elementary schools) and in retro-
fits where interior piping may be expensive.
Typical ground loop cost for a variety of conditions are listed
in the next section. These costs are used to compare total GCHP
system cost with those of conventional systems. Examples of
alternatives are presented that both add to and reduce GCHP
costs while maintaining the quality and performance of the
ground loop.
Ground Loop Cost
A survey was mailed to 20 ground loop contractors with
large system experience in April 1996. Five surveys were re-
turned and Table 1 was developed based on the results. Two
additional projects provide further information regarding loop
cost.1, 7
Cost of a Simple GCHP for A Small Office Building
The cost of three different HVAC options for the 13,000 ft2
(1200 m2) office building shown in Figure 1 will be compared.
Multiple single-zone unitary equipment generally is the lowest
cost alternative. The cost of serving each of the seven zones is
found for this equipment from Means Mechanical Cost Data.9
The cost of a multizone rooftop can be easily estimated from the
same source. However, the cost of the GCHP option is more
difficult to compute since many of the sub-systems, materials
and labor activities are not reported in Means Mechanical Cost
Data. 9
The details of GCHP design cannot be covered in an article
of this length. However, one aspect of GCHP design is the
necessity to budget the amount of heat transfer to and from the
ground to determine both short and long-term impact of heat
storage in the ground. Table 2 details the type of information
that may be necessary in order to account for heat storage
effects.
The information in Table 2 can be entered into a GCHP de-
sign program with information regarding soil properties, U-tube
data, and heat pump performance. Information regarding re-
quired bore lengths, liquid operating temperatures, equipment
capacity and efficiency are calculated. The required bore length
of 7,790 ft (260 m) is the result for the example building for the
conditions specified. Table 3 is an example of an output for a
GCHP design program. Shorter or longer bores are certainly
possible for other soil conditions and heat pump operating
parameters.
The basis for computing the resulting GCHP system cost is
Table 3: Output screen from typical GCHP design program.
n
e
e
r
c
S
t
u
p
t
u
O
n
i
a
M
t
n
e
m
e
v
o
m
r
e
t
a
w
d
n
u
o
r
g
l
a
m
i
n
i
m
h
ti
w
h
t
g
n
e
l
d
e
ri
u
q
e
R
)
e
r
o
b
/tf
0
6
2
(
tf
0
9
7
,
7
=
)
d
n
u
o
r
g
e
h
t
o
t
n
o
itc
e
j
e
r
t
a
e
h
l
a
u
n
n
a
t
e
n
;
e
d
o
m
g
n
il
o
o
c
n
o
d
e
s
a
b
n
g
is
e
D
(
)
1
r
a
e
y
r
o
(
t
n
e
m
e
v
o
m
r
e
t
a
w
d
n
u
o
r
g
f
o
s
e
t
a
r
h
g
i
h
h
ti
w
s
h
t
g
n
e
l
d
e
ri
u
q
e
R
)
e
r
o
b
/tf
6
3
2
(
tf
0
8
0
,
7
=
L
:
g
n
il
o
o
C
)
e
r
o
b
/tf
8
2
1
(
tf
0
4
0
,
7
=
L
:
g
n
it
a
e
H
F
5
8
=
)
g
n
il
o
o
c(
t
e
l
n
I
ti
n
U
F
5
.
4
9
=
)
g
n
il
o
o
c(
t
e
lt
u
O
ti
n
U
d
n
a
m
e
d
/
d
a
o
L
g
n
il
o
o
C
W
k
3
2
/
h
u
t
B
M
2
4
3
=
3
4
2
=
d
n
a
m
e
D
/
d
a
o
L
.
g
t
H
W
k
7
1
/
h
u
t
B
M
F
6
5
=
)
g
n
it
a
e
h
(
t
e
l
n
I
ti
n
U
F
9
.
9
4
=
)
g
n
it
a
e
h
(
t
e
lt
u
O
ti
n
U
F
2
6
=
p
m
e
T
d
n
u
o
r
G
l
a
m
r
o
N
R
E
E
g
n
il
o
o
C
1
.
4
1
/
9
.
4
1
=
m
e
ts
y
S
/
p
m
u
P
t
a
e
H
(
m
e
ts
y
S
/
p
m
u
P
t
a
e
H
(
P
O
C
g
n
it
a
e
H
1
/
4
/
4
.
4
=
m
p
g
6
8
=
e
t
a
R
w
o
l
F
d
i
u
q
iL
m
e
ts
y
S
a
t
a
D
e
b
u
t-
U
)
e
b
u
t-
U
.
n
i
1
(
tf
8
1
.
0
=
.
a
i
D
.v
q
E
tf
0
2
=
n
o
it
a
r
a
p
e
S
e
r
o
B
s
e
itr
e
p
o
r
P
d
n
u
o
r
G
F
-tf-
h
/
u
t
B
3
.
1
=
.
d
n
o
C
l
a
m
r
e
h
T
tf
5
7
.
0
=
.ffi
D
l
a
m
r
e
h
T
2
y
a
d
/
3 4
ASHRAE Journal
October 1 9 9 8
Unit Connections (11 units) Ball valves, zone
valves, hose, P/T taps
$ 3,390
Pumps (2) 2 hp-86 gpm at 47 ft, check
valves, strainers)
$2,760
Controls (VS drive with DP transducer, 11-prog.
t-stats)
$3,610
Ductwork (Low velocity galvanized steel trunk
and round take-offs, 1.5 in. wrap, lay-in registers,
ducted return and filter racks)
$26,480
Total $118,810 ($9.14/ft2)
1. The ground loop is sized based on equipment capacity
(40 tons) rather than diversified block load (28.5 tons).
Some engineers have designed loops based on rules of
thumb rather than careful consideration of building loads.
$ = Cost40 ton – Cost28.5 ton = (40 ÷ 28.5) × $41,000 – $41,000 =
$16,540
($1.27/ft2)
2. High solids (low thermal conductivity) bentonite grout
is specified for entire bore without regard to actual con-
tamination potential. Note that Table 1 is based on grout
at the top of the bore, which is used to prevent migration
of surface water (or polluted ground water) into fresh wa-
ter aquifers.
Add 1,950 ft to bore to maintain loop performance
$10,240
Grout additional 9,130 ft of bore
(560 bags at $9.00)
$5,090
$15,330
($1.18/ft2)
3. Energy management systems
are specified
$15,000 to 26,000
($1.15/ft2 to $2.00/ft2)
4. Larger (two-stage) heat pumps are specified for larger
zones (1, 2, 5, 6 in example). Often, they are vertical units
located in the equipment room, and return ductwork is
required.
$ 8,650
Added floor space for equipment room
(150 ft2 @ $70/ft2)
$10,500
$19,150
($1.47/ft2)
Some Reasons
For High GCHP Costs
from Means Mechanical Cost Data. Ductwork, pump, valve,
insulation, common HVAC fitting and control costs are calcu-
lated directly. The cost of the ground loop is found using aver-
age values in Table 1. Interior piping is HDPE and current aver-
age pipe and fittings cost used are from two major vendors.
Labor costs, overhead and profit were computed from the cost
of installing thermally fused polybutylene pipe and fittings,
which can be found from Means Mechanical Cost Data. Fi-
nally, the cost of ground source heat pump units was found by
adding $100 per ton to the material cost of standard water-to-air
heat pumps.
Option 1: Single Zone Rooftops\* (7 units, 40 tons total)
Electric cooling, gas heating, insulated low velocity galva-
nized steel duct, supply and return, standard controls, and curbs.
Costs include all materials, labor, overhead and profit. (No out-
door air control or heat recovery units included.)
(3) 8-ton units at $16,700 each
$50,100
(1) 6.5-ton unit at $13,700
13,700
(1) 4-ton unit at $9,000
9,000
(1) 3-ton unit at $6,700
6,700
(1) 2.5-ton unit at $5,800
5,800
$85,300
($6.56/ft2)
Option 2: Multi-zone Rooftop\* (30-ton unit)
Electric cooling, gas heating, insulated low velocity galva-
nized steel duct, supply and return, standard controls and curbs.
Costs include all materials, labor, overhead and profit. (No out-
door air control or heat recovery units included.)
(1) 30-ton system at
$123,500
($9.50/ft2)
Option 3: Ground Source Heat Pump\* 11 heat pumps, 40 tons
total on central loop (No outdoor air control or heat recovery
units included and zones 1, 2, 5, and 6 are served by two units
rather than one large unit.)
Ground Loop - 7,790 ft bore, 1 in. U-tubes, air
rotary, no surface casing, surface grout (20 ft),
(3) 2 in. headers, 2 fps ground loop purge
$41,000
Heat Pumps (Including labor, materials, overhead
and profit) (2) 2.5 ton at $2,200, (1) 3 ton at $2,390,
(8) 4 ton at $3,100
$31,590
Interior piping (HDPE 3408, SDR 11, fittings-socket
fusion (1 in. to 2 in.), butt fusion (3 in.) 100 ft to 3 in.,
60 ft to 2 in., 40 ft to 1.25 in., 200 ft to 1 in., fittings
and transitions
$8,400
Interior Pipe Insulation (0.5 in. closed cell)
$1,580
\* Based on 1996 data.
Advertisement in the print
edition formerly in this space.
3 6
ASHRAE Journal
October 1 9 9 8
The cost of the simple GCHP system is actually lower than
one of the conventional options. This situation, although not
common, has been reported.1 The opposite is more likely, but it
does not have to be that way. Reasons for higher GCHP cost
abound. The sidebar lists some of the common possibilities.
Conclusion
GSHPs (which includes ground water heat pumps) can be a
viable economic alternative when applied properly. Complexity,
gadgets and overdesign can make overcoming a high first cost
difficult. The costs given in the example are especially difficult
to attain by novice designers in areas without a GCHP infra-
structure. This includes not only engineers, but also contrac-
tors, equipment suppliers and building owners. However, meth-
ods are available to overcome these barriers if individuals are
committed to building efficient, reliable and economic GSHP-
HVAC systems.
References
1. ASHRAE Research Project 863. 1995. “Operating experiences with
commercial ground-source heat pumps.” Caneta Research.
2. Coad, W. J. 1996. “Indoor air quality: a design parameter.” ASHRAE
Journal 38(6):39–47.
3. Avery, G. 1996. “A new look at designing systems.” ASHRAE
Please circle the appropriate number on the Reader Service
Card at the back of the publication.
Extremely Helpful....................................................... 450
Helpful ..................................................................... 451
Somewhat Helpful ..................................................... 452
Not Helpful ............................................................... 453
Seminar 15, Paper #2. 1996 Annual Meeting, San Antonio.
4. 1995 ASHRAE Handbook—HVAC Applications. 1995. “Geother-
mal energy.” chap. 29.
5. IGSHPA. 1995. Design and Installation Standard for Closed Loop
Geothermal Heat Pump Systems. International Ground Source Heat
Pump Association.
6. SBCCI. 1994. Standard Mechanical Code. Southern Building Code
Congress International.
7. Kavanaugh, S. P. 1995. “Cost containment for ground source heat
pumps.” Final Report to the Tennessee Valley Authority.
8. Kavanaugh, S. P. and K. Rafferty. 1997. Ground Source Heat Pumps:
Design of Geothermal Systems for Commercial and Institutional Build-
ings. Atlanta: ASHRAE.
9. Means. 1995. Means Mechanical Cost Data. Kingston, MA: R. S.
Means Co.

Advertisement in the print
edition formerly in this space.
6 4
ASHRAE Journal
October 1998
ASHRAE JOURNAL
ntroducing fresh air into air-
conditioned buildings in hot and
humid climates requires careful
analysis. Bringing in fresh air can
constitute a substantial portion of the total
energy consumed by the building. For ex-
ample, if this makeup air is improperly
treated and controlled, it can cause el-
evated humidity levels.
A primary/secondary system design
wherein fresh air is introduced and treated
via a dedicated fresh air-handling unit
(AHU) and then delivered to a second-
ary system offers system flexibility and
improved humidity control. This type of
system can also help save energy. In this
article, the application of runaround coils
configured in this type of a system is de-
scribed. This arrangement can save en-
ergy while improving humidity control.
The dominant application of runaround
coils is to exchange heat between fresh air
and exhaust air. In hot and humid climates
more than 50% of the load is latent. There-
fore, cooling coils have to over-cool the air
to achieve a sufficiently low sensible heat
factor. This usually forces the use of re-
heat to avoid high indoor humidity levels.
For many of the buildings for which analy-
ses were conducted, the primary cause of
high indoor relative humidity was
oversizing. A secondary, but still important
factor, was improper treatment of introduced
outside air.
Figure 1 illustrates an application of
the runaround coil, wherein one of the
coils is placed before the cooling coil and
the second after the cooling coil. The re-
covery of energy from the hot outdoor
air is used in reheating the overcooled
air, which achieves dual energy savings.
This scheme simultaneously reduces the
required cooling and reheat energy as
shown in Figure 2.
Runaround Coil Energy Savings
A simplified analysis is used to illus-
trate the possible energy savings. The
analysis is based on the following as-
sumptions:
• Constant volume of AHU operating
at 10,000 cfm (4719 L/s).
• Supply fresh air properties at stan-
dard conditions (70°F [21°C] and 50% RH
are used).
An equation is used to express the
runaround coil’s capacity Q at various
conditions for the previously specified
AHU:
Q = F (Tal – Twi)
(1)
Where Q is in Btu/h, F is the coil pro-
Fresh Air Treatment
In Hot and Humid Climates
I
About the Author
George J. Berbari is the manager of the
design department of Tabreed, a district
cooling service provider in the United
Arab Emirates.
By George J. Berbari
Member ASHRAE
Saving Energy
Using Runaround Recovery Coils
Figure 1: A schematic of the fresh air AHU with runaround recovery coils.
portionality factor, Tal is the temperature
of the air entering the coil, and Twi is the
temperature of the water entering the coil.
A manufacturer product selection pro-
gram was used to evaluate the coils at
three different ambient conditions:
DB/WB temp. = 115/85°F (46/29°C)
DB/WB temp. = 95/80°F (35/27°C)
DB/WB temp. = 75/70°F (24/21°C)
A polynomial was then utilized to in-
terpolate the equation variables F and Twi.
The basic solution is to equalize the log
mean temperature differential (LMTD) of
the two runaround coils:
1- Pre-cooling Runaround Coil
3- Re-heat Runaround Coil
2- Cooling Coil
4- Supplementary Heating Coil (Optional)
Circulating Pump
Fresh
Air
Treated
Fresh
Air
Expansion
Tank
Pre-filter
& Bag Filter
2
3
4
1
The following article was published in ASHRAE Journal, October 1998. © Copyright 1998 American Society of Heating, Refrigerating and Air-Conditioning Engineers,
Inc. It is presented for educational purposes only. This article may not be copied and/or distributed electronically or in paper form without permission of ASHRAE.
Advertisement in the print
edition formerly in this space.
Advertisement in the print
edition formerly in this space.
Advertisement in the print
edition formerly in this space.
6 8
ASHRAE Journal
October 1 9 9 8
)
d
e
u
n
it
n
o
c
(
li
o
C
g
n
il
o
o
C
)
d
e
u
n
it
n
o
c
(
li
o
C
g
n
il
o
o
C
)
d
e
u
n
it
n
o
c
(
li
o
C
g
n
il
o
o
C
)
d
e
u
n
it
n
o
c
(
li
o
C
g
n
il
o
o
C
)
d
e
u
n
it
n
o
c
(
li
o
C
g
n
il
o
o
C
li
o
C
A
.
R
t
a
e
H
-
e
R
li
o
C
A
.
R
t
a
e
H
-
e
R
li
o
C
A
.
R
t
a
e
H
-
e
R
li
o
C
A
.
R
t
a
e
H
-
e
R
li
o
C
A
.
R
t
a
e
H
-
e
R
li
o
C
t
a
e
H
-
e
R
li
o
C
t
a
e
H
-
e
R
li
o
C
t
a
e
H
-
e
R
li
o
C
t
a
e
H
-
e
R
li
o
C
t
a
e
H
-
e
R
li
o
C
ff
O
li
o
C
ff
O
li
o
C
ff
O
li
o
C
ff
O
li
o
C
ff
O
t
a
e
H
e
l
b
is
n
e
S
t
a
e
H
e
l
b
is
n
e
S
t
a
e
H
e
l
b
is
n
e
S
t
a
e
H
e
l
b
is
n
e
S
t
a
e
H
e
l
b
is
n
e
S
t
a
e
H
l
a
t
o
T
t
a
e
H
l
a
t
o
T
t
a
e
H
l
a
t
o
T
t
a
e
H
l
a
t
o
T
t
a
e
H
l
a
t
o
T
.
p
m
e
T
B
D
.
p
m
e
T
B
D
.
p
m
e
T
B
D
.
p
m
e
T
B
D
.
p
m
e
T
B
D
t
a
e
H
l
a
t
o
T
t
a
e
H
l
a
t
o
T
t
a
e
H
l
a
t
o
T
t
a
e
H
l
a
t
o
T
t
a
e
H
l
a
t
o
T
.
p
m
e
T
B
D
.
p
m
e
T
B
D
.
p
m
e
T
B
D
.
p
m
e
T
B
D
.
p
m
e
T
B
D
t
a
e
H
l
a
t
o
T
t
a
e
H
l
a
t
o
T
t
a
e
H
l
a
t
o
T
t
a
e
H
l
a
t
o
T
t
a
e
H
l
a
t
o
T
W
b
l/
b
l
b
l/
b
l
b
l/
b
l
b
l/
b
l
b
l/
b
l
h
/
u
t
B
h
/
u
t
B
h
/
u
t
B
h
/
u
t
B
h
/
u
t
B
h
/
u
t
B
h
/
u
t
B
h
/
u
t
B
h
/
u
t
B
h
/
u
t
B
F
°F
°F
°F
°F
°
h
/
u
t
B
h
/
u
t
B
h
/
u
t
B
h
/
u
t
B
h
/
u
t
B
F
°F
°F
°F
°F
°
h
/
u
t
B
h
/
u
t
B
h
/
u
t
B
h
/
u
t
B
h
/
u
t
B
5
9
0
0
.
0
7
6
7
,
1
0
3
7
8
4
,
5
2
5
1
.
4
7
3
9
7
,
1
9
1
1
.
4
7
0
5
9
0
0
.
0
0
0
7
,
9
6
2
0
8
3
,
3
9
5
0
.
2
7
0
6
8
,
9
6
1
2
7
0
5
9
0
0
.
0
5
0
6
,
7
3
2
5
6
9
,
7
2
5
0
.
0
7
5
5
9
,
7
4
1
0
7
5
5
9
0
0
.
0
2
0
4
,
5
0
2
2
6
9
,
1
7
4
0
.
8
6
8
5
1
,
6
2
1
0
7
2
0
8
,
1
2
5
9
0
0
.
0
0
1
0
,
3
7
1
0
7
7
,
5
1
4
0
.
6
6
0
5
5
,
4
0
1
0
7
0
1
4
,
3
4
5
9
0
0
.
0
7
4
3
,
0
4
1
7
0
3
,
9
5
3
0
.
4
6
3
1
2
,
3
8
0
7
7
4
7
,
4
6
5
9
0
0
.
0
1
3
3
,
7
0
1
1
3
3
,
5
4
3
1
.
2
6
9
2
2
,
2
6
0
7
1
3
7
,
5
8
5
9
0
0
.
0
9
7
8
,
3
7
9
9
1
,
6
2
2
2
.
0
6
1
8
6
,
1
4
0
7
9
7
2
,
6
0
1
3
9
0
0
.
0
8
0
9
,
9
3
8
0
9
,
9
3
3
.
8
5
2
5
6
,
1
2
0
7
8
0
3
,
6
2
1
6
8
4
,
9
5
4
,
5
5
6
6
8
4
,
9
5
4
,
5
5
6
6
8
4
,
9
5
4
,
5
5
6
6
8
4
,
9
5
4
,
5
5
6
6
8
4
,
9
5
4
,
5
5
6
6
0
6
,
8
7
7
,
6
6
6
,
1
6
0
6
,
8
7
7
,
6
6
6
,
1
6
0
6
,
8
7
7
,
6
6
6
,
1
6
0
6
,
8
7
7
,
6
6
6
,
1
6
0
6
,
8
7
7
,
6
6
6
,
1
4
3
2
,
3
9
6
,
9
8
3
4
3
2
,
3
9
6
,
9
8
3
4
3
2
,
3
9
6
,
9
8
3
4
3
2
,
3
9
6
,
9
8
3
4
3
2
,
3
9
6
,
9
8
3
1
2
9
,
3
5
1
,
8
9
3
1
2
9
,
3
5
1
,
8
9
3
1
2
9
,
3
5
1
,
8
9
3
1
2
9
,
3
5
1
,
8
9
3
1
2
9
,
3
5
1
,
8
9
3
Table 1: Energy analysis of a 10,000 cfm fresh air AHU with runaround heat recovery coils in Augusta, Ga.
Table 1 continued.
e
d
is
t
u
O
e
d
is
t
u
O
e
d
is
t
u
O
e
d
is
t
u
O
e
d
is
t
u
O
e
d
is
t
u
O
e
d
is
t
u
O
e
d
is
t
u
O
e
d
is
t
u
O
e
d
is
t
u
O
l
a
u
n
n
A
l
a
u
n
n
A
l
a
u
n
n
A
l
a
u
n
n
A
l
a
u
n
n
A
e
r
u
t
si
o
M
e
r
u
t
si
o
M
e
r
u
t
si
o
M
e
r
u
t
si
o
M
e
r
u
t
si
o
M
li
o
C
.
A
.
R
g
n
il
o
o
C
-
e
r
P
li
o
C
.
A
.
R
g
n
il
o
o
C
-
e
r
P
li
o
C
.
A
.
R
g
n
il
o
o
C
-
e
r
P
li
o
C
.
A
.
R
g
n
il
o
o
C
-
e
r
P
li
o
C
.
A
.
R
g
n
il
o
o
C
-
e
r
P
li
o
C
g
n
il
o
o
C
li
o
C
g
n
il
o
o
C
li
o
C
g
n
il
o
o
C
li
o
C
g
n
il
o
o
C
li
o
C
g
n
il
o
o
C
b
l
u
B
y
r
D
b
l
u
B
y
r
D
b
l
u
B
y
r
D
b
l
u
B
y
r
D
b
l
u
B
y
r
D
b
l
u
B
t
e
W
b
l
u
B
t
e
W
b
l
u
B
t
e
W
b
l
u
B
t
e
W
b
l
u
B
t
e
W
n
i
B n
i
B n
i
B n
i
B n
i
B
t
n
e
t
n
o
C
t
n
e
t
n
o
C
t
n
e
t
n
o
C
t
n
e
t
n
o
C
t
n
e
t
n
o
C
W
TW
TW
TW
TW
T
1
t
a
e
H
l
a
t
o
T
t
a
e
H
l
a
t
o
T
t
a
e
H
l
a
t
o
T
t
a
e
H
l
a
t
o
T
t
a
e
H
l
a
t
o
T
li
o
C
n
O
li
o
C
n
O
li
o
C
n
O
li
o
C
n
O
li
o
C
n
O
li
o
C
ff
O
li
o
C
ff
O
li
o
C
ff
O
li
o
C
ff
O
li
o
C
ff
O
.
p
m
e
T
b
l
u
B
y
r
D
.
p
m
e
T
b
l
u
B
y
r
D
.
p
m
e
T
b
l
u
B
y
r
D
.
p
m
e
T
b
l
u
B
y
r
D
.
p
m
e
T
b
l
u
B
y
r
D
.
p
m
e
T
b
l
u
B
y
r
D
.
p
m
e
T
b
l
u
B
y
r
D
.
p
m
e
T
b
l
u
B
y
r
D
.
p
m
e
T
b
l
u
B
y
r
D
.
p
m
e
T
b
l
u
B
y
r
D
F
°F
°F
°F
°F
°
F
°F
°F
°F
°F
°
s
r
u
o
H
s
r
u
o
H
s
r
u
o
H
s
r
u
o
H
s
r
u
o
H
b
l/
b
l
b
l/
b
l
b
l/
b
l
b
l/
b
l
b
l/
b
l
F
°F
°F
°F
°F
°
h
/
u
t
B
h
/
u
t
B
h
/
u
t
B
h
/
u
t
B
h
/
u
t
B
F
°F
°F
°F
°F
°
F
°F
°F
°F
°F
°
2
0
1
7
7
6
2
4
1
0
.
0
3
.
8
7
3
9
7
,
1
9
1
2
.
4
8
3
.
6
5
7
9
8
7
4
7
3
6
1
0
.
0
9
.
5
7
0
6
8
,
9
6
1
3
.
1
8
3
.
6
5
2
9
6
7
3
9
2
6
5
1
0
.
0
5
.
3
7
5
5
9
,
7
4
1
3
.
8
7
3
.
6
5
7
8
4
7
6
9
4
1
5
1
0
.
0
1
.
1
7
8
5
1
,
6
2
1
3
.
5
7
3
.
6
5
2
8
2
7
7
3
6
6
4
1
0
.
0
7
.
8
6
0
5
5
,
4
0
1
3
.
2
7
3
.
6
5
7
7
0
7
3
0
9
1
4
1
0
.
0
3
.
6
6
3
1
2
,
3
8
3
.
9
6
3
.
6
5
2
7
9
6
3
5
1
,
1
5
4
1
0
.
0
9
.
3
6
9
2
2
,
2
6
2
.
6
6
3
.
6
5
7
6
5
6
2
3
9
7
2
1
0
.
0
5
.
1
6
1
8
6
,
1
4
1
.
3
6
3
.
6
5
2
6
8
5
8
1
8
3
9
0
0
.
0
1
.
9
5
2
5
6
,
1
2
0
.
0
6
3
.
6
5
L
A
T
O
T
L
A
T
O
T
L
A
T
O
T
L
A
T
O
T
L
A
T
O
T
2
1
3
,
5
2
1
3
,
5
2
1
3
,
5
2
1
3
,
5
2
1
3
,
5
4
3
2
,
3
9
6
,
9
8
3
4
3
2
,
3
9
6
,
9
8
3
4
3
2
,
3
9
6
,
9
8
3
4
3
2
,
3
9
6
,
9
8
3
4
3
2
,
3
9
6
,
9
8
3
s
r
H
2
1
3
,
5
:si
y
g
r
e
n
e
cirtc
e
l
e
p
m
u
p
g
n
it
a
l
u
c
ric
d
e
t
a
m
its
E
×
6
4
7
.
0
:si
r
e
w
o
p
p
m
u
p
g
n
it
a
l
u
c
ric
d
e
t
a
m
its
E
.r
a
e
y
/
r
H
-
W
k
1
7
4
,
5
=
w
K
3
0
.
1
W
k
/
p
H
×
m
p
g
7
2
1
(
×
0
6
9
,
3
(
/
)tf
7
+
tf
5
.
1
1
×
.
W
k
3
0
.
1
=
).ff
e
%
0
7
October 1 9 9 8
ASHRAE Journal
6 9
H U M I D I T Y
Twi = (Tal + Ta3) / 2 + 1.5303 × Tal – 0.029625 × Tal + 0.0000625
× Tal 2 F = 7277 + 52.78 × ( Tal – Twi) × ( Tal – Twi)2
(2)
Where Ta3 is the leaving air condition of the cooling coil
controlled at 56°F (13°C).
A simplified control system is assumed. The main cooling
coil should dehumidify the air to a level of 66.5 grains (.0095 Kg/
Kg of dry air), which corresponds to that of the comfort condi-
tions of 76°F (24°C) and 50% RH. This can be attained via a dew
point temperature controller or a simpler DB temperature con-
troller set at 56°F (13°C).
In this system the runaround coil is operated all summer with
an on-off control. A diverting valve can be used to control the
leaving air temperature of the second downstream runaround
coil, which should not exceed 70°F (21°C). An optional supple-
mentary reheat coil, if used, can control the final leaving air
temperature which should not drop below 70°F (21°C).
Two hot and humid climates were chosen for the analysis:
Augusta, Ga. in the United States and Abu Dhabi in the United
Arab Emirates. The Bin Hour method was used to estimate the
annual energy required.
Heat pipes are widely used now in place of runaround water
coils. Heat pipes are slightly more effective as they do not
require circulating pumps. They use refrigerant phase change
as a heat transfer media between hotter and colder deck. Run-
around coils use recirculating water for the same purpose.
Heat pipe manufacturer’s software was used to evaluate the
heat pipe’s performance using the same weather data for Au-
gusta, Ga. The heat transfer results and annual recovered en-
ergy for heat pipes were in close accordance with those of
runaround coils.
Benefits of Runaround Coils
The runaround coils reduced the cooling coils total annual
cooling energy by 19% for Augusta (from 2056.4 × 106 Btu to
1666.8 × 106 Btu [2170 GJ to 1758 GJ]) and by 21% for Abu
Dhabi (from 4137 × 106 Btu to 3280 × 106 Btu [4364 GJ to 3461
GJ]). The supplementary reheat coil total annual energy was
reduced by 49% for Augusta (from 786 × 106 Btu to 398.1 × 106
Btu [829 GJ to 420 GJ]) and by 62% for Abu Dhabi (from 1303.9
× 106 Btu to 495.7 × 106 Btu [1375.6 GJ to 523 GJ]). The Augusta
results are displayed in Tables 1 and 2.
A three-way diverting valve and a third recovery coil can be
used for winter heat recovery between exhaust air and fresh air.
Because water piping is much easier to install than air ducts,
exhaust and fresh air duct distance is not an issue. Supplemen-
tary reheat is generally not required if indoor relative humidity
is in the range of 60% to 65% at off-peak conditions.
At relatively low ambient conditions (below 70°F or 21°C)
the coils can be switched off and the system will operate in the
economizer cycle mode, further reducing the cooling energy
and eliminating supplementary reheat. In milder climates, the
system can be used with reduced effectiveness. In this applica-
tion, a lower supply air duct relative humidity is achieved, thus
reducing the possibility of mold or mildew build-up inside the
duct.
The system has proven its reliability with hundreds of in-
stallations in the UAE. As an example, one 5200 cfm unit (with-
out supplementary reheat) was delivering a leaving air tempera-
ture of DB/WB = 71.5/64°F (21.9/17.8°C) when ambient tem-
perature was 93°F (34°C) and 46% RH. After the runaround coil
circulating pump was switched off and the system was left to
stabilize, the leaving air condition was determined to be 60.5/
60°F (15.8/15.6°C).
e
d
is
t
u
O
e
d
is
t
u
O
e
d
is
t
u
O
e
d
is
t
u
O
e
d
is
t
u
O
e
d
is
t
u
O
e
d
is
t
u
O
e
d
is
t
u
O
e
d
is
t
u
O
e
d
is
t
u
O
l
a
u
n
n
A
l
a
u
n
n
A
l
a
u
n
n
A
l
a
u
n
n
A
l
a
u
n
n
A
e
r
u
t
si
o
M
e
r
u
t
si
o
M
e
r
u
t
si
o
M
e
r
u
t
si
o
M
e
r
u
t
si
o
M
li
o
C
g
n
il
o
o
C
li
o
C
g
n
il
o
o
C
li
o
C
g
n
il
o
o
C
li
o
C
g
n
il
o
o
C
li
o
C
g
n
il
o
o
C
li
o
C
t
a
e
H
-
e
R
li
o
C
t
a
e
H
-
e
R
li
o
C
t
a
e
H
-
e
R
li
o
C
t
a
e
H
-
e
R
li
o
C
t
a
e
H
-
e
R
b
l
u
B
y
r
D
b
l
u
B
y
r
D
b
l
u
B
y
r
D
b
l
u
B
y
r
D
b
l
u
B
y
r
D
b
l
u
B
t
e
W
b
l
u
B
t
e
W
b
l
u
B
t
e
W
b
l
u
B
t
e
W
b
l
u
B
t
e
W
n
i
B n
i
B n
i
B n
i
B n
i
B
t
n
e
t
n
o
C
t
n
e
t
n
o
C
t
n
e
t
n
o
C
t
n
e
t
n
o
C
t
n
e
t
n
o
C
li
o
C
ff
O
li
o
C
ff
O
li
o
C
ff
O
li
o
C
ff
O
li
o
C
ff
O
li
o
C
ff
O
li
o
C
ff
O
li
o
C
ff
O
li
o
C
ff
O
li
o
C
ff
O
t
a
e
H
e
l
b
is
n
e
S
t
a
e
H
e
l
b
is
n
e
S
t
a
e
H
e
l
b
is
n
e
S
t
a
e
H
e
l
b
is
n
e
S
t
a
e
H
e
l
b
is
n
e
S
t
a
e
H
l
a
t
o
T
t
a
e
H
l
a
t
o
T
t
a
e
H
l
a
t
o
T
t
a
e
H
l
a
t
o
T
t
a
e
H
l
a
t
o
T
.
p
m
e
T
B
D
.
p
m
e
T
B
D
.
p
m
e
T
B
D
.
p
m
e
T
B
D
.
p
m
e
T
B
D
t
a
e
H
l
a
t
o
T
t
a
e
H
l
a
t
o
T
t
a
e
H
l
a
t
o
T
t
a
e
H
l
a
t
o
T
t
a
e
H
l
a
t
o
T
.
p
m
e
T
b
l
u
B
y
r
D
.
p
m
e
T
b
l
u
B
y
r
D
.
p
m
e
T
b
l
u
B
y
r
D
.
p
m
e
T
b
l
u
B
y
r
D
.
p
m
e
T
b
l
u
B
y
r
D
W
F
°F
°F
°F
°F
°
F
°F
°F
°F
°F
°
s
r
u
o
H
s
r
u
o
H
s
r
u
o
H
s
r
u
o
H
s
r
u
o
H
b
l/
b
l
b
l/
b
l
b
l/
b
l
b
l/
b
l
b
l/
b
l
F
°F
°F
°F
°F
°
b
l/
b
l
b
l/
b
l
b
l/
b
l
b
l/
b
l
b
l/
b
l
h
/
u
t
B
h
/
u
t
B
h
/
u
t
B
h
/
u
t
B
h
/
u
t
B
h
/
u
t
B
h
/
u
t
B
h
/
u
t
B
h
/
u
t
B
h
/
u
t
B
F
°F
°F
°F
°F
°
h
/
u
t
B
h
/
u
t
B
h
/
u
t
B
h
/
u
t
B
h
/
u
t
B
2
0
1
7
7
6
2
4
1
0
.
0
3
.
6
5
5
9
0
0
.
0
0
6
5
,
3
9
4
0
8
2
,
7
1
7
0
7
0
6
9
,
7
4
1
7
9
8
7
4
7
3
6
1
0
.
0
3
.
6
5
5
9
0
0
.
0
0
6
5
,
9
3
4
0
4
2
,
3
6
7
0
7
0
6
9
,
7
4
1
2
9
6
7
3
9
2
6
5
1
0
.
0
3
.
6
5
5
9
0
0
.
0
0
6
5
,
5
8
3
0
2
9
,
5
7
6
0
7
0
6
9
,
7
4
1
7
8
4
7
6
9
4
1
5
1
0
.
0
3
.
6
5
5
9
0
0
.
0
0
6
5
,
1
3
3
0
2
1
,
8
9
5
0
7
0
6
9
,
7
4
1
2
8
2
7
7
3
6
6
4
1
0
.
0
3
.
6
5
5
9
0
0
.
0
0
6
5
,
7
7
2
0
2
3
,
0
2
5
0
7
0
6
9
,
7
4
1
7
7
0
7
3
0
9
1
4
1
0
.
0
3
.
6
5
5
9
0
0
.
0
0
6
5
,
3
2
2
0
2
5
,
2
4
4
0
7
0
6
9
,
7
4
1
2
7
9
6
3
5
1
,
1
5
4
1
0
.
0
3
.
6
5
5
9
0
0
.
0
0
6
5
,
9
6
1
0
6
5
,
7
0
4
0
7
0
6
9
,
7
4
1
7
6
5
6
2
3
9
7
2
1
0
.
0
3
.
6
5
5
9
0
0
.
0
0
6
5
,
5
1
1
0
8
8
,
7
6
2
0
7
0
6
9
,
7
4
1
2
6
8
5
8
1
8
3
9
0
0
.
0
3
.
6
5
3
9
0
0
.
0
0
6
5
,
1
6
0
6
5
,
1
6
0
7
0
6
9
,
7
4
1
L
A
T
O
T
L
A
T
O
T
L
A
T
O
T
L
A
T
O
T
L
A
T
O
T
2
1
3
,
5
2
1
3
,
5
2
1
3
,
5
2
1
3
,
5
2
1
3
,
5
0
2
7
,
2
5
1
,
5
4
0
,
1
0
2
7
,
2
5
1
,
5
4
0
,
1
0
2
7
,
2
5
1
,
5
4
0
,
1
0
2
7
,
2
5
1
,
5
4
0
,
1
0
2
7
,
2
5
1
,
5
4
0
,
1
0
4
8
,
1
7
4
,
6
5
0
,
2
0
4
8
,
1
7
4
,
6
5
0
,
2
0
4
8
,
1
7
4
,
6
5
0
,
2
0
4
8
,
1
7
4
,
6
5
0
,
2
0
4
8
,
1
7
4
,
6
5
0
,
2
0
2
5
,
3
6
9
,
5
8
7
0
2
5
,
3
6
9
,
5
8
7
0
2
5
,
3
6
9
,
5
8
7
0
2
5
,
3
6
9
,
5
8
7
0
2
5
,
3
6
9
,
5
8
7
Table 2: Energy analysis of a 10,000 cfm fresh air AHU summer cooling requirement in Augusta, Ga.
7 0
ASHRAE Journal
October 1 9 9 8
Cost Effectiveness of Coils
Runaround coils can achieve substantial energy savings in
hot and humid climates. The hotter and more humid the climate,
the more effective the system. The system’s design can be
flexible. The runaround coils recovery system is relatively inex-
pensive. The added cost for installing a 10,000-cfm (4719 L/s)
AHU is estimated at approximately US$8,000. This is offset by
the reduction of cooling plant capacity by about 15 tons (53
kW) for Augusta and 20 tons (70kW) for Abu Dhabi, with an
Figure 2: The psychometric process of the fresh air AHU
with runaround recovery coils.
Please circle the appropriate number on the Reader Service
Card at the back of the publication.
Extremely Helpful..................................................... 466
Helpful ................................................................... 467
Somewhat Helpful ................................................... 468
Not Helpful ............................................................. 469
installed cost of around US$800 per ton. Substantial energy
savings are gained mostly during peak summer demand.
The runaround recovery system described in this article pro-
vides a real opportunity for capital cost savings, as well as oper-
ating cost savings. It is a reliable and flexible system that can be
used with other system components to further save on energy.
Bibliography
1982. Stoecker, W. F. and J. W. Jones. Refrigeration & Air Condition-
ing, Second Edition. New York: McGraw-Hill.
ASHRAE Standard 90.1-1989, Energy Efficient Design of New Build-
ings Except Low-Rise Residential Buildings.
1992 ASHRAE Handbook, HVAC Systems & Equipment.
1995. Desiccant Technology Transfer Workshop Manual, Technology
Transfer Workshop: Desiccant Cooling Systems.

Advertisement in the print
edition formerly in this space.
October 1 9 9 8
ASHRAE Journal
4 9
ASHRAE JOURNAL
oday, most problems with build-
ing systems are detected as a
result of occupant complaints
or alarms provided by building
automation systems (BAS). Building op-
erators often respond by checking space
temperatures or adjusting setpoints (or
thermostat settings). The root causes of
operation problems are often not diag-
nosed, so problems reoccur and the op-
erator responds by making another ad-
justment.
When the operator diagnoses problems
more carefully by inspecting equipment,
controls or control algorithms, it is time con-
suming and often is based on rudimentary
physical reasoning and rules of thumb built
on personal experience. Many times a prop-
erly operating automatic control is over-
ridden or turned off, when it appears incor-
rect and possibly the cause of a problem.
Moreover, some problems do not manifest
themselves in conditions that directly af-
fect occupants in obvious ways and, as a
result, go undetected. These problems may,
however, affect energy costs or indoor air
quality. Furthermore, as performance con-
tracting for services becomes more preva-
lent, the need for tools to ensure good per-
formance will increase.
With the increased use of building
automation and the prevalence of per-
sonal computers in the workplace, the
computing infrastructure already exists
for deploying new automated tools for
building operation. The underlying meth-
ods for detecting and diagnosing faults
in building systems are emerging from
research and development efforts. The
BACnet™ standard (ANSI/ASHRAE
About the Authors
T
Diagnostics for Outdoor Air
Ventilation and Economizers
By Michael Brambley, Ph.D.,
Member ASHRAE
Robert Pratt,
David Chassin,
Srinivas Katipamula, Ph.D.,
Member ASHRAE
and
Darrel Hatley
Standard 135-1995, BACnet™—A Data
Communication Protocol for Building
Automation and Control Networks) will
contribute to easier implementation by
providing a standard mechanism for com-
munication between diagnostic software
and devices. The stage is set for practical
applications of fault detection and diag-
nosis to emerge within commercial prod-
ucts to help facility staff detect and solve
operation problems and ensure comfort-
able, healthy, indoor environments, while
reducing costs and providing building
staff greater job satisfaction.
Michael R. Brambley, Ph.D., is a staff scientist at Pacific North-
west National Laboratory, Richland, Wash. He is a past chair of
ASHRAE Technical Committee (TC) 1.5, Computer Applications
and is actively involved in TC 4.11, Smart Building Systems.
Rob Pratt is a staff scientist at Pacific Northwest National Labo-
ratory.
David P. Chassin is the technical group manager for building
sciences at Pacific Northwest National Laboratory. He is a gradu-
ate of and was formerly adjunct to the Rensselaer Polytechnic
Institute School of Architecture.
Srinivas Katipamula, Ph.D., is a senior research scientist at
Pacific Northwest National Laboratory. He has a doctorate in
mechanical engineering from Texas A&M University and is
active in TC 4.7, Load Calculations and TC 4.11, Smart Build-
ing Systems.
Darrel Hatley is a facility management controls specialist with
Pacific Northwest Laboratory.
Figure 1: User interface of the outdoor air/economizer diagnostician showing
hours of proper operation (green squares) and faulty operation (other colors).
The following article was published in ASHRAE Journal, October 1998. © Copyright 1998 American Society of Heating, Refrigerating and Air-Conditioning Engineers,
Inc. It is presented for educational purposes only. This article may not be copied and/or distributed electronically or in paper form without permission of ASHRAE.
5 0
ASHRAE Journal
October 1 9 9 8
Early work in diagnostics for building operation focused on
the use of expert systems and data visualization for identifying
building performance problems.1, 2, 3, 7 More recently, work in
this field has focused on exploring other techniques for auto-
mating fault detection and diagnosis 4, 5, 6, 8, 9, 11 and on labora-
tory testing.10 These technologies are beginning to move into
field testing and should begin to appear in commercially avail-
able building automation systems and software for building
management in the next few years.
Outdoor Air/Economizer Diagnostician
As part of its mission in commercial building research and
development, the U.S. Department of Energy (DOE) in collabo-
ration with industry is developing a tool that automates detec-
tion and diagnosis of problems associated with outdoor-air
ventilation and economizer operation. The tool, known as the
outdoor air/economizer (OAE) diagnostician, monitors the per-
formance of air-handling units (AHUs) and detects problems
with outside air control and economizer operation, using sen-
sors that are commonly installed for control purposes.
The current prototype of the OAE diagnostician works on
constant-volume systems and variable-air-volume (VAV) sys-
tems that do not use volume compensation (i.e., outside-air
intake is a constant fraction of the supply-airflow rate). Although
still prevalent in the field, uncompensated VAV systems do not
satisfy Standard 62-1989 under some conditions; therefore, the
OAE diagnostician will provide a warning during set up for
such systems. The AHUs may or may not use economizer con-
trol. For systems without economizers, the diagnostician de-
tects only ventilation problems, based on ventilation require-
ments established by ANSI/ASHRAE Standard 62-1989, Venti-
lation for Acceptable Indoor Air Quality or specified by the
user during set up. For systems with economizers, it detects
both ventilation and economizer operational problems.
The diagnostician currently supports integrated economizer
operation, where simultaneous use of the economizer and me-
chanical cooling is permitted. Economizer control may be based
on a dry-bulb temperature differential, an enthalpy differential,
a high limit dry-bulb temperature or a high limit enthalpy.
The tool diagnoses the operating conditions of AHUs using
rules derived from engineering models of proper and improper
air-handler performance. These rules are implemented in a deci-
sion tree structure in software. The diagnostician uses data
collected periodically (e.g., from a BAS) to navigate the deci-
sion tree and reach conclusions regarding the operating state
of the AHU. At each point in the tree, a rule is evaluated based
on the data, and the result determines which branch the diag-
nosis follows. A conclusion is reached regarding the current
condition of the AHU when the end of a branch is reached.
The building operator or installer of the diagnostician enters
data during setup that characterizes each AHU and its control.
These data are entered only once, when the diagnostician is
configured for the AHU. During operation, the diagnostician
uses data collected periodically (e.g., hourly) to detect and di-
agnose problems with the air handler’s performance. The peri-
odically collected data can originate from a BAS, datalogger or
other data collection system. All data are stored in a database.
As a result, the diagnostician can operate in batch mode, pro-
cessing many hours or days of data at once, or in (near) real-
time, processing data as they are collected.
All data are filtered through a high-low range-checking rou-
tine before they are passed on to the diagnostic module. If any
variable that is critical for diagnostics is found to be out of
range, no diagnosis is provided for the time step. In addition,
tolerances are specified for each measured and derived vari-
able. These can be adjusted to increase the detection sensitiv-
ity or to decrease the false-alarm rate associated with noise in
the measured data.
When the outdoor air, return air and mixed air temperatures
are close to each other, the outdoor air fraction cannot be accu-
rately calculated; therefore, no diagnostics are provided when
such conditions occur. From the perspective of energy savings,
this is not a problem. When outdoor air and return air tempera-
tures are nearly equal, problems associated with the economizer
operation are less critical because the energy penalty (or ben-
efit) of using a greater amount of air from one source rather than
the other is small. However, problems associated with outdoor
air ventilation are still critical under these conditions and can be
Figure 2: Windows show a description of a problem, a potential cause of the problem and suggested corrective actions.
October 1 9 9 8
ASHRAE Journal
5 1
B U I L D I N G A U T O M A T I O N
diagnosed only if the position of the out-
door air damper is measured.
The current prototype detects about
20 different basic operation problems.
These problems are associated with:
• Inadequate outside air to meet ven-
tilation requirements, potentially result-
ing in poor indoor air quality.
• Too much outside air resulting in
wasted energy to heat or cool it.
• Economizer operating when it should
not or at an outside air intake rate that is
too high.
• Economizer not operating when it
should or at an outside air intake rate that
is too low.
• Control or sensor problems, such as
mechanical cooling operating when the
economizer is 100% open and the out-
door air conditions are sufficient to sat-
isfy the cooling load without mechanical
cooling.
• Incorrect setup of the diagnostician.
The diagnostician uses color coding
to alert the building operator when prob-
lems occur and then provides assistance
in identifying the causes of the problems
and in correcting them (see Figure 1). The
system also provides an explanation of
each diagnosis. In some cases the diag-
nostician can isolate a single cause of the
problem. In other cases, it identifies mul-
tiple potential causes. When this occurs,
the building operation and maintenance
staff must distinguish among the causes
by inspecting the air-handling unit.
For example, if the diagnostician finds
that too much warm outside air is brought
in for ventilation, it might identify two
potential causes: 1) the outside air damper
is stuck open and 2) an air temperature
sensor has failed and is causing poor
damper control. The diagnostician alerts
staff to the problem and directs them to
the most likely causes, but the operation
staff must still distinguish between these
causes by inspection. As a result, a prob-
lem that might have gone undetected is
found and repair efforts are targeted to
the most likely causes. Time is saved, but
some intervention by an operator is re-
quired. The next version of the OAE di-
agnostician will isolate the cause of a
problem to the one most likely, providing
even greater benefits.
As an example, Figure 2 shows pop-
up windows providing a description of a
problem, a potential cause
and suggested corrective
actions for the purple cell
for 5:00 a.m. on June 21,
1997 in Figure 1. These
windows are accessed by
clicking the mouse on the
cell and then clicking on
the “Causes” button. If
other potential causes ex-
ist, they can be revealed
by clicking on the “Next”
button.
Building Tests
The OAE diagnosti-
cian is presently installed
and operating on AHUs
in two buildings. The first
is the newly constructed and occupied
DOE William R. Wiley Environmental Mo-
lecular Sciences Laboratory (EMSL) in
Richland, Wash. The 200,000-ft2 (18,580-
m2) building houses laboratories, offices,
conference rooms and computer facilities.
A commercial BAS provides monitoring
and control of the facility using 3,421 sen-
sor points. This building is more highly
instrumented than most commercial build-
ings of similar size, but the data used by
the diagnostician are commonly found in
buildings with BASs. The diagnostician
currently monitors three AHUs in this
building. All AHUs are approximately 20-
ton (70-kW) cooling capacity.
The second building is the Technical
Management Center, also located on the
Richland campus of Pacific Northwest
National Laboratory. This 72,700-ft2 (6754-
m2) office building constructed in 1973
has four central AHUs with economizers.
A commercial BAS provides monitoring
and control of the facility using 420 sen-
sor points. The diagnostician monitors
all four AHUs in this building.
For each AHU, data are recorded
hourly from BAS sensors for outside air
temperature, return air temperature, mixed
air temperature, supply air temperature,
on/off status of the supply fan, and open/
closed status of the chilled water and hot
water valves (see Figure 3). To minimize
problems associated with stratification,
Figure 3: Schematic of an AHU showing the location of measured sensor points.
Figure 4: Location of the “failed” sensor.
5 2
ASHRAE Journal
October 1 9 9 8
the mixed air temperatures for all AHUs
are average values of temperatures mea-
sured across the cross-section of the
duct. No sensors were installed specifi-
cally for the diagnostician; all of these
data points are used by the BAS for con-
trol purposes.
The data are automatically transferred
each hour from the BAS to the
diagnostician’s database, using a dy-
namic data exchange (DDE) connection.
The diagnostician then periodically pro-
cesses the new data producing diagnos-
tic results that can be viewed on the user
interface.
Test Results
Of the seven air handlers monitored,
four were found to have problems shortly
after initial processing of data. The prob-
lems found included a sensor malfunction,
return air dampers not closing fully, a mixed
air sensor problem, and a chilled-water
controller problem. All problems have been
confirmed by inspection of the AHUs.
Figures 1 and 2 show some results for
AHU-06 in the EMSL building, as an ex-
ample. This AHU operates continuously
24 hours-a-day. The diagnostician de-
tected a problem with the outdoor air sen-
sor and identified one of the potential
causes as a failed temperature sensor.
Inspection of the air handler and its sen-
sors revealed that a problem with the out-
side air sensor did indeed exist. Rather
than a failure of the sensor itself, how-
ever, the location and installation of the
sensor caused it to read incorrect air tem-
peratures. Figure 4 shows the sensor lo-
cation. It was located in a non-aspirated
tube with the top of the tube sealed and
mounted in a corner under an overhang.
This arrangement did not allow the air to
circulate adequately. When the walls ad-
jacent to the tube were heated by sun-
light, the sensor indicated a temperature
closer to the wall temperature than the air
temperature.
This is shown in Figure 5, where the
outdoor air temperature indicated by this
sensor (O/A AHU-06) reads significantly
higher in the morning when it is exposed
to direct sunlight, than the outdoor air
temperature from a nearby air handler (O/
A AHU-10). Because each AHU in this
building has its own outside air sensor,
this problem can be corrected by simply
mapping one of the other outside air sen-
sors to this variable in the BAS.
Figure 6 shows the diagnostician
screen for another example, AHU-02 at
the Technology Management Center.
This AHU also operates continuously (24-
hours-a-day). The diagnostician detected
that cooling energy was being wasted
because the economizer was operating
partly closed even when the outside air
conditions were favorable for economiz-
ing. Inspection of the AHU revealed that
the return air damper was not closing com-
pletely when the economizer called for
100% outside air. The diagnostician pro-
vided this as one of the suggested causes.
Figure 6 also illustrates that the diag-
nostic results depend on outside and op-
erating conditions. These conditions de-
termine the mode in which the AHU oper-
ates and, therefore, whether a problem can
be observed or not. For example, when
the outside air condition is not favorable
for economizing, the damper problem is
not apparent, and the cells are green. In
some cases, an underlying cause may also
manifest as different problems at differ-
ent times. On Friday, June 27, for instance,
the diagnostician identifies (red cells in
Figure 6) that the economizer should not
be at part flow from midnight to 3 a.m. At
4 a.m., the diagnosis changes to purple,
in this case indicating that mechanical
cooling should not be off (although it is).
This apparent problem persists until 9
a.m., when the cells become red again.
Later in the day, the cells are green (start-
ing at noon), when conditions are such
that a problem is not apparent.
The underlying cause, which is the
leaky damper described earlier, has not
changed, but the apparent problem that
the diagnostician identifies has changed
because outside air conditions and oc-
cupancy changed. In each case, the un-
derlying problem was one of several iden-
tified as possible by the diagnostician
(details are not shown in the figure). By
observing the diagnostic results over
several hours, the operator can infer the
most likely cause of the problem. The
ability to automatically consider trends
to refine the diagnosis, as done manually
for this problem, is currently under de-
velopment.
Discussion and Conclusions
The OAE diagnostician has proven
effective in identifying installation and
operation problems in AHUs during ini-
tial field testing. Furthermore, the small
sample of air handlers monitored have
confirmed our suspicion in selecting out-
door-air intake control for as our focus—
improper installation, control, and opera-
tion are common. Four of the first seven
AHUs monitored had some type of prob-
lem. The results indicate that automated
diagnostic technology promises to help
identify and eliminate these common
problems.
The current version of the OAE diag-
Figure 5: Outdoor air (O/A), return air (R/A), and mixed air (M/A) for AHU-06
and outdoor air temperature of AHU-10.
Advertisement in the print
edition formerly in this space.
Advertisement in the print
edition formerly in this space.
October 1 9 9 8
ASHRAE Journal
5 5
B U I L D I N G A U T O M A T I O N
the U.S Department of Energy (DOE) as
part of the Commercial Building Technolo-
gies Program and was performed under the
Building Systems Program at Pacific North-
west National Laboratory. The Laboratory
is operated for the DOE by Battelle Me-
morial Institute. The authors would also
like to thank their colleagues at the
Honeywell Technology Center and the
University of Colorado.
References
1. Culp, C. H. 1989. “Expert systems in pre-
ventive maintenance and diagnostics.”
ASHRAE Journal 31(8):24–27.
2. Haberl, J. S. and D. E. Claridge. 1987. “An
expert system for building energy consump-
tion analysis: prototype results.” ASHRAE
Transactions 93(1):979–98.
3. Haberl, J. S., L. K. Norford and J. V. Spadaro.
1989. “Diagnosing building operation prob-
lems. ASHRAE Journal 31(6):20–30.
4. Haves, P., T. I. Salisbury and J. A. Wright.
1996. “Condition monitoring in HVAC sub-
systems using first-principle models.”
ASHRAE Transactions. 102(1):519–39.
5. Lee, W. Y., J. M. House and D. R. Shin.
1997. “Fault diagnosis and temperature sen-
sor recovery for an air-handling unit.”
ASHRAE Transactions 103(1):621–33.
6. Li, X., J-C. Visier, and H. Vaezi-Nejad. 1997.
“A neural network prototype for fault detec-
tion and diagnosis of heating systems.”
Figure 6: User interface screen for Air Handler 1 in the Technology Manage-
ment Center, which had a return air damper problem.
ASHRAE Transactions 103(1):634–43.
7. Norford, L. K., A. Allgeier, and J. V. Spadaro.
1990. “Improved energy information for a
building operator: exploring the possibilities
of a quasi-real-time knowledge-based system.”
ASHRAE Transactions 96(1):1515–23.
8. Norford, L. K. and R. D. Little. 1993. “Fault
detection and load monitoring in ventilation
Systems.” ASHRAE Transactions 99(1):590–
602.
9. Peitsman, H. C. and L. L. Soethout. 1997.
“ARX models and real-time model-based diag-
nosis.” ASHRAE Transactions 103(1):657–71.
10. Rossi, T. M. and J. E. Braun. 1997. “A
statistical, rule-based fault detection and di-
agnostic method for vapor compression air
conditioners.” HVAC&R Research 3(1):19–37.
11. Stylianou, M. 1997. “Application of clas-
sification functions to chiller fault detection
and diagnosis. ASHRAE Transactions
103(1):645–56.

nostician is a prototype intended to dem-
onstrate the potential for this technology
and provide a methodology that ulti-
mately is deployed in different ways. For
example, the OAE diagnostician could
serve as a tool to support commission-
ing, routine building operation, or equip-
ment servicing. During commissioning,
the diagnostician could help ensure that
air handlers are installed and operating
properly. It would process data and iden-
tify problems, which would be eliminated
as part of the commissioning process.
To extend its application to support
routine building operation, control sys-
tem installers or manufacturers could de-
ploy the OAE diagnostician as an embed-
ded part of a control system, BAS, or su-
pervisory software. In this form, the di-
agnostician would provide on-demand
support to building operators or facility
managers. Operations staff could access
diagnostic results as often as desired to
support operation of their facilities.
By monitoring air handler performance
and diagnosing problems continuously,
the diagnostician would ensure that
equipment is maintained and operated
properly, providing the equivalent of con-
tinuous commissioning. If used at a cen-
tral location by a manager of several prop-
erties or a campus, the diagnostician
could process data from several different
buildings. This would reduce the fre-
quency of site visits, improve operation
and maintenance of air handlers and lower
operating costs.
The OAE diagnostician represents
only one application of automated diag-
nostics to building equipment and sys-
tems. Diagnostic technology could be
used to detect and diagnose problems
with many other HVAC components and
systems—boilers, chillers, variable-air-
volume (VAV) boxes, and thermal energy
storage systems, to name a few. Deploy-
ment of automated diagnostics and the
continuous commissioning that it could
provide should help improve building op-
eration, potentially bringing improved
comfort, air quality, longer equipment life,
and lower costs.
Acknowledgements
The work described in this article was
sponsored by the Office of Building Tech-
nology, State and Community Systems of
Please circle the appropriate number on
the Reader Service Card at the back of
the publication.
Extremely Helpful...................... 458
Helpful .................................... 459
Somewhat Helpful .................... 460
Not Helpful .............................. 461
2 6
ASHRAE Journal
N o v e m b e r 1 9 9 8
ASHRAE JOURNAL
Automated Control in Response
To Real-Time Pricing of Electricity
M
By Steven D. Gabel, P.E.,
Member ASHRAE
Laurence Carmichael,
and
Gideon Shavit, Ph.D.
Fellow ASHRAE
About the Authors
Steven D. Gabel, P.E., is a senior principal development engineer at Honeywell Tech-
nology Center in Minneapolis. He holds a degree in mechanical engineering from the
University of Wisconsin.
Laurence Carmichael is a technical manager at the Electric Power Research Institute,
Palo Alto, Calif. He has a bachelor’s degree in chemical engineering from the University
of California at Berkeley and a master’s degree in mechanical engineering from Stanford
University.
Gideon Shavit, Ph.D., is an independent consultant. Previously, he worked as a chief
engineering fellow at Honeywell Home and Building Control. He holds a doctorate in
mechanical and aerospace engineering from the Illinois Institute of Technology.
Figure 1: An automated RTP control system.
any states now allow elec-
tric utilities to offer real-time
pricing (RTP) rate struc-
tures to commercial build-
ing and industrial customers. Other states
are allowing tests of RTP tariffs. With the
deregulation of the electric utility indus-
try continuing to spread nationwide, RTP
and other methods of variable rate pricing
are expected to become widely available.
As a result, new control technologies are
needed to help building owners take ad-
vantage of RTP, hourly pricing contracts,
or the freedom to buy energy through the
power exchange or spot markets.1
The acronym RTP is used widely by
electric utilities. Readers from the HVAC
industry may find it more understandable
to think of it as load control in response
to variable rate pricing. The control re-
sponse happens in real time. The vari-
able rates are typically transmitted at in-
tervals (for example, a day in advance),
not continuously “in real time.”
In response to RTP, automated control
holds particular promise for commercial
buildings.2 The prospect of significant
savings on electric bills, which are a major
part of building operating costs, gives
commercial building owners an economic
incentive to adjust electric usage by shed-
ding, and/or rescheduling loads from build-
ing systems during periods when the
utility’s cost to provide power is high.
Electric utilities also have strong incen-
tives to offer RTP rates to encourage de-
mand side energy management by custom-
ers.3 Peak electric load reduction decreases
costs for generating, transmitting and dis-
tributing power. In addition, RTP adds
value as a money-saving customer service.
Manual RTP control
One major challenge in achieving the
potential of RTP savings has always been
the control method. A large commercial
building typically has dozens or hun-
dreds of heating, cooling, ventilating and
lighting electrical loads whose control
setpoints, start/stop schedules and other
operating parameters need to be managed
to take full advantage of RTP rates.
In the late 1980s, the major electric util-
ity serving New York City began a pilot
program to evaluate the benefits of RTP. A
select group of commercial building cus-
tomers participated in a pilot RTP program.
Each customer set up its own manual
process for receiving RTP rates, deciding
on control responses and executing con-
trol actions. The manual RTP control sites
achieved some energy cost savings, but
also created operational difficulties—
manual control was labor intensive and
inefficient. For example, the building op-
erator had to receive a fax of upcoming
RTP rates from the utility, then make real-
time decisions on the appropriate load
The following article was published in ASHRAE Journal, November 1998. © Copyright 1998 American Society of Heating, Refrigerating and Air-Conditioning Engineers,
Inc. It is presented for educational purposes only. This article may not be copied and/or distributed electronically or in paper form without permission of ASHRAE.
N o v e m b e r 1 9 9 8
ASHRAE Journal
2 7
C O N T R O L S
management strategy to use — while fac-
toring in such variables as outdoor tem-
perature and predicted occupancy. One
common problem: the designated opera-
tor often was not available to manually
adjust controls. Second, changes to con-
trol setpoints, start/stop schedules and
other control parameters had to be made
precisely, item by item, to achieve savings
without sacrificing occupant comfort.
Clearly, manual RTP control was too
complicated, especially for large build-
ings. To be practical, automated control
was necessary. In 1992 an industry/gov-
ernment consortium collaborated to de-
velop an automated RTP control system
for commercial buildings.
Their cooperation included the devel-
opment of software that electric utilities
could use to compile and transmit RTP
rate information; a second software pro-
gram to provide an interface between the
utility and the building owner’s building
automation/energy management system;
and a RTP controller to command control
points (electrical loads) in the building
(see Figure 1).
This system enabled energy control
strategies for typical building mechani-
cal systems including fan systems,
pumps, lighting, chillers and miscella-
neous electrical loads. The control strat-
egies were configured to respond to
changing RTP rates, while accounting for
user-defined criteria such as occupancy
schedules and space temperatures.
Automated Control Installation
The site chosen for the first installation
of automated RTP control in a large com-
mercial building was the 51-story Marriott
Marquis Hotel in New York City, the larg-
est in the Marriott chain. The building,
completed in 1986, contains 1.8-million ft2
(167 200 m2) of floor space, with more than
1,900 guestrooms and many shops, res-
taurants and other public areas.
The mechanical systems include three
900-ton (3170 kW) electric centrifugal
chillers and dozens of constant volume
and variable-air-volume units. Heating is
done using purchased steam. The build-
ing does not have a thermal energy stor-
age system or fuel-switching capability.
The guestrooms (approximately
800,000 ft2 [74 00 m2]; 45% of total floor
space) were excluded from RTP control,
to ensure that guests retained primary
control of their room comfort conditions.
Some 70 air-handling, ventilating and
lighting systems in the remaining 55% of
the hotel’s floor space (about 1 million ft2
[93 000 m2] were placed under automated
RTP control, as were several large exte-
rior signs. These building areas included
a large central atrium, ballrooms, meeting
rooms, retail spaces, public walkways,
restaurants and non-public service areas.
Because extensive rewiring of lighting
was impractical for this project, only a
small part of lighting loads are involved.
The automated RTP control system in-
stalled in the hotel commands both ana-
log and discrete control points through
direct digital control (DDC) devices. The
software’s operator interface is integrated
with the existing building management
system.
The control strategy for each system
or piece of equipment has criteria that
must be met before its load can be shed,
reduced or rescheduled. These criteria,
which need to be set only once during
commissioning, include RTP rate limits,
occupancy schedules and space comfort
requirements.
During commissioning, each RTP-con-
trolled point was configured for its spe-
cific application requirements. An example
user screen (for an air-handling system)
is shown in Figure 2. If necessary, build-
ing operators can easily make changes
from the PC front-end to their building
management system. The control func-
tions available to the operator include
RTP control status for each controlled
load, configuration of control parameters
for each controlled load, and reports of
RTP rates, load reductions and calculated
energy and cost savings. For the screen
in Figure 2, the control logic includes:
If the RTP price is greater than 10¢/
kWh, and
Ø
If the air-handling system AC-2 is in
its occupied period, and
Ø
If the space temperature is not over
80°F (27°C), then
Ø
Command system AC-2 off.
In this example, if the above control
parameters are not met, AC-2 continues
to operate. This particular point-defini-
tion structure provides a two-state on/
off response. In more sophisticated ap-
plications, points are cascaded to provide
additional steps of control.
In this application, the utility provided
day-ahead notice of its upcoming vari-
able prices for electricity, with the next
day’s hourly RTP rates downloading from
the utility via dial-up phone line. The RTP
control system responds to the rate
schedule hour by hour, first by analyzing
Figure 2: A sample user screen.
2 8
ASHRAE Journal
N o v e m b e r 1 9 9 8
h
t
n
o
M
h
t
n
o
M
h
t
n
o
M
h
t
n
o
M
h
t
n
o
M
g
n
il
d
n
a
H
-
ri
A
g
n
il
d
n
a
H
-
ri
A
g
n
il
d
n
a
H
-
ri
A
g
n
il
d
n
a
H
-
ri
A
g
n
il
d
n
a
H
-
ri
A
s
m
e
t
s
y
S
s
r
e
lli
h
C
s
r
e
lli
h
C
s
r
e
lli
h
C
s
r
e
lli
h
C
s
r
e
lli
h
C
s
n
a
F
t
s
u
a
h
x
E
s
n
a
F
t
s
u
a
h
x
E
s
n
a
F
t
s
u
a
h
x
E
s
n
a
F
t
s
u
a
h
x
E
s
n
a
F
t
s
u
a
h
x
E
g
n
it
h
g
i
L
g
n
it
h
g
i
L
g
n
it
h
g
i
L
g
n
it
h
g
i
L
g
n
it
h
g
i
L
s
d
a
o
L
.c
si
M
s
d
a
o
L
.c
si
M
s
d
a
o
L
.c
si
M
s
d
a
o
L
.c
si
M
s
d
a
o
L
.c
si
M
h
W
k
P
T
R
h
W
k
P
T
R
h
W
k
P
T
R
h
W
k
P
T
R
h
W
k
P
T
R
n
o
itc
u
d
e
R
y
r
a
u
n
a
J
6
8
3
,
4
7
0
8
9
4
,
8
1
0
0
4
8
8
,
2
9
y
r
a
u
b
e
F
2
7
4
,
4
7
1
7
0
2
0
0
1
,
8
3
0
0
9
7
7
,
2
1
2
h
c
r
a
M
0
8
8
,
4
9
1
9
7
9
,
1
5
1
1
,
4
4
0
0
6
,
7
1
0
0
0
,
1
1
4
7
5
,
6
9
2
lir
p
A
0
4
1
,
0
2
1
5
4
4
,
1
1
5
5
2
,
4
0
0
0
4
8
,
5
3
1
y
a
M
4
0
7
,
6
2
1
3
5
2
,
8
2
5
8
4
,
4
0
0
2
4
4
,
9
5
1
e
n
u
J
6
8
7
,
2
3
1
2
5
6
,
8
6
5
9
0
,
6
0
0
3
3
5
,
7
0
2
yl
u
J
8
4
6
,
4
3
2
3
8
6
,
5
4
1
5
5
6
,
0
4
0
0
2
,
7
0
0
5
,
4
6
8
6
,
2
3
4
ts
u
g
u
A
8
8
5
,
5
4
1
2
5
1
,
9
7
5
0
4
,
3
1
0
0
2
,
3
0
0
0
,
2
5
4
3
,
3
4
2
r
e
b
m
e
t
p
e
S
4
5
5
,
1
4
1
3
9
2
,
9
4
5
3
0
,
1
0
0
2
8
8
,
1
9
1
r
e
b
o
tc
O
4
0
9
,
0
5
1
2
2
2
,
7
1
5
7
8
,
2
0
0
1
0
0
,
1
7
1
r
e
b
m
e
v
o
N
4
5
2
,
7
9
1
6
3
1
,
4
1
0
4
8
,
8
2
0
8
2
,
5
0
0
3
,
3
0
1
8
,
8
4
2
r
e
b
m
e
c
e
D
2
8
3
,
3
7
1
9
8
5
,
1
0
0
2
,
1
1
0
0
8
0
0
5
1
7
4
,
7
8
1
sl
a
t
o
T
sl
a
t
o
T
sl
a
t
o
T
sl
a
t
o
T
sl
a
t
o
T
8
9
6
,
6
6
8
,
1
0
1
6
,
7
1
4
8
5
5
,
3
1
2
0
8
0
,
4
3
0
0
3
,
1
2
6
4
2
,
3
5
5
,
2
Table 1: 1994 energy savings results (kWh) by equipment type.
its available, preprogrammed control
strategies for building systems under its
control, and then by executing the most
appropriate sequence of events.
It re-evaluates the control logic for each
controlled load each hour (adjustable to
half-hourly) and, if necessary, makes ad-
justments to controlled equipment. This
allows the RTP control system to respond
automatically, not only to hourly variations
in electricity prices, but also to unantici-
pated conditions such as changes in oc-
cupancy status or room temperature.
Approximately 70 building loads (pri-
marily air-handling system fans) were
configured for automated RTP control,
each with a specific RTP price trigger
setpoint and a projected peak kilowatt re-
duction. The maximum expected load re-
duction of 1,215 kW (not including re-
lated energy reductions at the chillers)
was 15 to 20% of total peak electrical de-
mand (6 MW) for the entire building, not
just for the 55% of floor space under au-
tomated RTP control.
Performance Results
Detailed performance data on all RTP
controlled systems was collected from
July 1993 through June 1995. (Less de-
tailed data, focusing largely on annual
energy and cost savings, continues to
be collected.) The three most recent years
with conventional time-of-use electric
rates prior to the automated RTP control
startup were used as a basis to compare
savings. In those years, electric consump-
tion averaged approximately 38 million
kWh per year, with a peak electric load of
approximately 6 MW — enough for a
small town. During this base period, the
hotel’s electricity bills averaged approxi-
mately $3 million per year.
The performance data shows that au-
tomated control in response to RTP is en-
abling the building owner to manage elec-
tricity consumption better and to achieve
significant savings on the hotel’s electric-
ity bills by shifting loads (including recov-
ery or “makeup” loads) to hours when elec-
tricity is cheaper. Key results include:
