• With automatic control responses to
RTP rates, the building owner saved more
than $1 million in four years — an aver-
age of more than $250,000 per year. This
represents cost savings of approximately
8.3% compared to conventional time-of-
use electric rates.
• Average yearly kWh consumption
dropped by more than two million kWh
— from approximately 38 million kWh
during the baseline period to less than 36
million kW during the monitoring period.
This represents an energy savings of ap-
proximately 5.2% compared to conven-
tional time-of-use rates.
• Peak electric load was reduced by up
to 1500 kW during high price periods.
• These savings were achieved with-
out compromising comfort or service.
Energy savings were computed by log-
ging those periods when each of the vari-
ous RTP-controlled loads was curtailed.
Using a predetermined kilowatt load value
for each load, the total energy savings
could be computed directly.
Savings at the chillers were computed
using a simple model based on outdoor
ambient temperature, assuming a nomi-
nal chiller efficiency. No direct measure-
ments of individual loads and energy sav-
ings were made and there was no explicit
treatment of time-shifted chiller loads;
however, the computed savings values
were compared with daily and historical
electric meter data to validate the results.
The hotel’s director of engineering veri-
fied dollar savings.
Air-handling system fan loads typi-
cally accounted for 60% to 70% of total
monthly RTP cost savings. Chiller energy
savings accounted for up to 30% of the
monthly total during the summer months.
N o v e m b e r 1 9 9 8
ASHRAE Journal
2 9
C O N T R O L S
Figure 3: Automated RTP savings for July 8, 1994.
Other load categories provided the bal-
ance of the savings.
As an example, Table 1 summarizes
electric load reductions for each type of
RTP-controlled load for each month in
1994. Automated RTP control of air-han-
dling systems provided the majority of
savings. Predictably, load reduction and
cost savings were highest during the cool-
ing season. Load reductions for lighting
varied widely during this year due to op-
erator overrides and the pattern of usage
in the affected spaces.
The impact of RTP control on a day
with high electricity prices is particularly
impressive. Figure 3 shows results for
one day, July 8, 1994. Some load reduc-
tion was achieved every hour, with a maxi-
mum peak load reduction of approxi-
mately 1500 kW and a one-day electricity
cost savings of more than $18,000.
The long-term value of automated con-
trol in response to real-time pricing can
be summarized by the reductions in (a)
electricity use and (b) the hotel’s cost for
electricity. This value is demonstrated by
comparing a four-year operating period
with RTP control to three prior years of
operation with conventional electricity
rates.
There were average annual savings,
attributable to automated RTP control, of
5.2% in electricity consumption and 8.3%
in the hotel’s cost for electricity. These
savings were achieved even though only
about 70 loads, serving 55% of the total
building floor space, are under automated
RTP control.
Since the installation of the automated
RTP control system, the hotel’s occu-
pancy rate has increased by 28%. Al-
though the guestrooms are not under RTP
control, it is reasonable to assume that
there also has been a significant increase
in “occupancy” of the central atrium, ball-
rooms, meeting rooms, restaurants, retail
spaces and other public areas that were
under RTP control.
Conclusions
The hotel’s director of engineering, Ed
Pietzak, considers the automated RTP
control system a valuable tool. He said
that the system is managed very easily,
very conveniently, from one location
down in the chiller plant.
This first installation of automated RTP
control in a large commercial building
shows that, when compared to conven-
tional electric rates, automated RTP con-
trol can significantly reduce electricity
consumption and costs. It can achieve
these results even when only a portion
of the building and its mechanical and
lighting systems are controlled in re-
sponse to RTP. When compared to
manual RTP control, automated control
eliminates labor-intensive inefficiencies
and can encourage building owners/op-
erators to place more building loads un-
der RTP control.
The automated RTP control system,
integrated with the building’s energy
management system, is easy for opera-
tors to use. When needed, manual over-
rides are easily accommodated. The re-
turn on investment (ROI) for an automated
RTP control system will depend on the
characteristics of the building and the
expected electric utility RTP rate profile.
In most cases, automated control in re-
sponse to RTP can be added to building
energy management systems either di-
rectly or via an industry standard inter-
face such as BACnet
™.
When implementing an automated
RTP control system, building owners
and operators should carefully review
the overall energy efficiency of the
building and its mechanical, lighting
and other electrical equipment.4 The
potential for a given building will also
be a function of the degree of commit-
ment on the part of the building oper-
ating staff.
Acknowledgements
The authors wish to acknowledge the
interest, enthusiasm and active support of
Lou Accurso and Tim Lynch of Consoli-
dated Edison Co. of New York, Frank
Porretto and Ed Torrero of the Empire State
Electric Energy Research Corporation,
Mary Ann Bowers of the New York State
Energy Research and Development Au-
thority, and John Flood of Utility Consult-
ing Service. The authors also acknowledge
the important role of Ed Pietzak, director of
engineering, Marriott Marquis Hotel.
References
1. Brown, M. 1998. “Restructuring?” Hart’s
Energy Markets 3:29–38.
2. Hoffman, S. and R. Renner. “Taking advan-
tage of real-time pricing [of electricity],” EPRI
Journal 22(2):16–23.
3. Schweppe, F., et al. 1988. Spot Pricing of
Electricity. Boston: Kluwer Academic Pub-
lishers.
4. Norford, L., S. Englander and B. Wisely.
1996. “Demonstration knowledge base to aid
building operators in responding to real-time
pricing electricity rates.” Final Report on
ASHRAE Research Project 883-RP.

Please circle the appropriate number on
the Reader Service Card at the back of
the publication.
Extremely Helpful...................... 450
Helpful .................................... 451
Somewhat Helpful .................... 452
Not Helpful .............................. 453
N o v e m b e r 1 9 9 8
ASHRAE Journal
4 9
ASHRAE JOURNAL
his article describes the approaches used in the com-
missioning of two laboratory buildings at Rensselaer
Polytechnic Institute in Troy, N.Y. and the results
that were achieved. It is an approach based on the
requirements outlined in ASHRAE Guideline 1-1989, The HVAC
Commissioning Process and can be used where resources may
not be available for a full, formal commissioning process. The
following is a detailed description of the approach and a list of
20 of the deficiencies discovered during commissioning. Three
of these items are explored in detail and serve as examples of
how problems can occur and why commissioning is necessary.
This presentation of real examples of the benefits of commis-
sioning can be used to help to convince your project team to
commit the necessary resources to perform commissioning on
your next construction project.
The Owners’ Goals
We wanted to accomplish the following:
1. Avoid negative past experiences with buildings that were
not commissioned.
2. Ensure that operating costs during the first year and over
the life of the building would be minimized.
3. Involve the maintenance trades early to improve training
and their knowledge of the building, thereby creating a feeling
of ownership.
4. Demonstrate positive results to help justify commission-
ing for future projects.
The project team performed commissioning on two build-
ings on the campus (see Table 1). Although complete formal
commissioning was not supported by the project funds, a sig-
nificant amount of acceptance testing was accomplished. The
results justified the efforts of those involved.
The ASHRAE Approach
Full formal commissioning based on Guideline 1-1989 requires
many detailed steps, including:
1. Pre-Design Phase: Develop a strong program statement
clearly defining the goals of the facility. Develop an approach
to the commissioning process.
2. Design Phase: Clearly document all design criteria, de-
velop written commissioning plan and assign responsibilities
for the process.
3. Construction Phase: Review submittals to ensure accu-
rate operating information is available. Monitor construction to
ensure installations are accessible.
4. Acceptance Procedures: Perform acceptance testing of
the physical installation of all equipment. Perform functional
performance tests.
5. Post Acceptance Phase: Revise as-built documentation as
required and perform proper maintenance on the equipment.
Periodically retest equipment.
One consultant’s formal proposal for commissioning services
on Building 1 amounted to 2.7% of the total construction costs
for the project. Because this cost was not in the budget and
additional funds were not available, we did not hire this con-
sultant to perform commissioning services.
The Owners’ Approach
For both of our projects, we were not able to accomplish all
five steps as recommended by Guideline 1-1989. We began by
involving the maintenance and operations group in the design
reviews conducted during the design phase. As the owner, we
observed the design details and made modifications that we
saw as necessary to improve the maintenance, operability and
energy use of the systems. During construction, this same owner
review group observed the physical installation of equipment
to ensure adequate access and to ensure that specific compo-
nents that were incorporated into the specifications met our
facilities’ standards.
We concentrated most of our efforts on the acceptance
phase. We took two approaches toward documentation and
checkout for each project.
For Building 1, we obtained a budget for supporting some
commissioning work and hired the design engineer to develop
the required documentation and manage the field acceptance
testing work. In addition, the engineer was responsible for writ-
ing the building design description and helping to ensure the
operating and maintenance documentation submitted by the me-
chanical contractor was complete. The engineer was paid about
0.5% of the total construction costs for this scope of work.
Although some consider using the design engineer in this
capacity analogous to asking the “fox to watch the hen house,”
we were convinced that the design engineer was the best judge
of how to test the system they designed. Because the owner
remained a part of the process, we were not concerned that the
engineer might ignore design problems. In fact, the engineer dis-
covered and documented design problems that were corrected.
Commissioning Lab Buildings
By Steven L. Angle, P.E.
Member ASHRAE
About the Author
Steven L. Angle, P.E., is a facilities engineer in the Campus
Planning and Facilities Design department at Rensselaer Poly-
technic Institute in Troy, N.Y. He has a master’s degree in me-
chanical engineering from Rensselaer Polytechnic Institute.
T
Small and Medium-Sized Facilities
The following article was published in ASHRAE Journal, November 1998. © Copyright 1998 American Society of Heating, Refrigerating and Air-Conditioning Engineers,
Inc. It is presented for educational purposes only. This article may not be copied and/or distributed electronically or in paper form without permission of ASHRAE.
5 0
ASHRAE Journal
N o v e m b e r 1 9 9 8
For Building 2, we used a mechanical
engineer from the campus facilities engi-
neering group assigned to the project.
This person was responsible for develop-
ing the check sheets that defined the static
and dynamic testing required on each sys-
tem, performing the acceptance testing and
documenting the results.
For both buildings, we did not receive
change order requests from the contrac-
tors for demonstrating equipment and
controls. Some of the systems were com-
missioned without the contractor
present, but for those that required the
contractor, we relied on sections of the
specifications that required eight to 24
hours for training and statements that
required demonstration of fully func-
tional operating systems. When it came time to request that
the contractors correct deficiencies noted during the commis-
sioning, the process was handled as part of the “normal”
punchlist routine.
The Results
Table 2 lists the major problems discovered during the com-
missioning process on the two lab buildings. They range from
minor issues involving locations of thermostats to major issues
involving building heating systems. In addition, each item is
listed with the potential impact on cost and on building comfort
that could have occurred if the items had not been discovered.
To understand why these deficiencies occurred, and why
commissioning was the only way to discover them before they
became real issues, three examples are explored in detail.
Example 1: VAV Boxes. In the Building 1 project, our formal
acceptance testing required that we demonstrate each VAV box
in full cooling (max. airflow, no reheat) and full heating (min.
airflow, max. reheat) modes. During this process we discovered
several VAV boxes that would not operate at maximum and mini-
mum airflow due to dampers that were not moving freely. Some
would close when air pressure was supplied to the pneumatic
damper, but would not open with the damper return spring. The
balancer briefly mentioned this condition during the balancing
of the system, but it was not clear what effect the damper prob-
lem had until commissioning was completed.
This is an excellent example of a case where all of the con-
tractors had completed their jobs properly. However, a defect in
these boxes, caused either by damage during construction or in
the manufacturing process, would have caused serious prob-
lems. The owner would not have experienced these problems
for several months or even years until the box was required to
increase its airflow and cool the space on a hot summer day.
Example 2: Boilers. In Building 2, project boilers heat a wa-
ter/glycol solution that is then circulated to the main supply air
handler heating coils and to reheat coils throughout the build-
ing. After completion of construction , we performed a dynamic
test to artificially load the boilers and test them close to their
design capacity. We found them to be under capacity—capable
of only about 60% of what the engineer required. This discov-
ery was made after all contractors completed their work and the
systems were running. Because we were commissioning the sys-
tem in the summer months and the two boilers were sized at 140%
of the building’s design capacity, this problem would not have
been discovered until the middle of the next winter, at which time it
could have created serious heating problems for the building.
After many days of testing and working closely with the
supplier, it was discovered that the boilers had two problems.
First, the boilers were operating with a glycol coil submersed
in a water jacket that was heated by the oil flame. Significant
stratification was occurring in the water jacket of the boiler
and circulating pumps had to be added to maintain a uniform
(higher) temperature in that jacket. The second problem was
that the boilers’ nameplate rating that met the engineering
specifications was for a water to water heat exchange and not
for the less efficient water to glycol solution heat exchange.
Although this problem was caused by the supplier’s errors
on the configuration of the boiler units, it is a good example of
a serious operational problem that would not have been de-
tected without formal commissioning. The problem was resolved
by the supplier at no cost to the project and was corrected
before the critical winter season began.
Example 3: Exhaust fans. Building 1 exhaust fans were de-
signed to exhaust all of the lab hood and general exhaust for the
building. During commissioning, it was discovered that the ex-
haust fans would only exhaust about 75% of the design airflow.
This was discovered after balancing (demonstrating each indi-
vidual VAV box at maximum airflow) was complete and the build-
ing was turned over and was fully operational.
The low exhaust airflow condition was demonstrated only
after a commissioning test opened fume hoods and forced the
rooms into full cooling mode to simulate a maximum design
airflow rate. This test of the building design airflow was not
required as part of the balancing specification.
The problem was caused by sound attenuators that were in-
stalled after startup to eliminate excessive noise. By design, the
sound attenuators should not have produced enough additional
static pressure drop to cause a problem. However, the actual
1
g
n
i
d
li
u
B
1
g
n
i
d
li
u
B
1
g
n
i
d
li
u
B
1
g
n
i
d
li
u
B
1
g
n
i
d
li
u
B
2
g
n
i
d
li
u
B
2
g
n
i
d
li
u
B
2
g
n
i
d
li
u
B
2
g
n
i
d
li
u
B
2
g
n
i
d
li
u
B
sts
o
C
n
o
itc
u
rts
n
o
C
n
o
illi
m
3
.
0
1
$
n
o
illi
m
5
2
.
2
$
e
g
a
t
o
o
F
e
r
a
u
q
S
0
0
0
,
0
6
0
0
0
,
7
e
p
y
T
tc
e
j
o
r
P
n
o
it
a
v
o
n
e
R
n
o
itc
u
rts
n
o
C
w
e
N
sl
o
rt
n
o
C
d
o
o
H
e
m
u
F
V
A
V
ll
u
F
V
A
V
ll
u
F
r
e
l
d
n
a
H
ri
A
yl
p
p
u
S
t
a
e
h
e
r
e
n
o
z
h
ti
w
.
A
.
O
%
0
0
1
t
a
e
h
e
r
e
n
o
z
h
ti
w
.
A
.
O
%
0
0
1
l
o
rt
n
o
C
e
c
a
p
S
t
a
e
h
e
r
r
e
t
a
w
t
o
h
h
ti
w
V
A
V
t
a
e
h
e
r
r
e
t
a
w
/l
o
c
yl
g
h
ti
w
V
A
V
r
e
lli
h
C
d
e
l
o
o
c
-r
e
t
a
w
l
a
g
u
firt
n
e
c
n
o
t-
0
0
3
d
e
l
o
o
c
ri
a
g
n
it
a
c
o
r
p
ic
e
r
n
o
t-
0
6
m
a
r
g
o
r
P
g
n
i
d
li
u
B
s
b
a
L
g
n
i
h
c
a
e
T
e
t
a
u
d
a
r
g
r
e
d
n
U
s
b
a
L
h
c
r
a
e
s
e
R
s
m
e
ts
y
S
l
a
n
o
iti
d
d
A
m
u
u
c
a
V
b
a
L
r
e
t
a
W
d
e
llitsi
D
p
o
o
L
g
n
it
a
e
H
l
o
c
yl
G
Table 1: Comparing Buildings 1 and 2.
Advertisement in the print
edition formerly in this space.
5 2
ASHRAE Journal
N o v e m b e r 1 9 9 8
Table 2: Summary of the major problems discovered during commissioning.
t
n
e
m
p
i
u
q
E
t
n
e
m
p
i
u
q
E
t
n
e
m
p
i
u
q
E
t
n
e
m
p
i
u
q
E
t
n
e
m
p
i
u
q
E
m
e
l
b
o
r
P
m
e
l
b
o
r
P
m
e
l
b
o
r
P
m
e
l
b
o
r
P
m
e
l
b
o
r
P
e
s
u
a
C
e
s
u
a
C
e
s
u
a
C
e
s
u
a
C
e
s
u
a
C
s
tl
u
s
e
R
s
tl
u
s
e
R
s
tl
u
s
e
R
s
tl
u
s
e
R
s
tl
u
s
e
R
s
t
s
o
C
l
a
it
n
e
t
o
P
s
t
s
o
C
l
a
it
n
e
t
o
P
s
t
s
o
C
l
a
it
n
e
t
o
P
s
t
s
o
C
l
a
it
n
e
t
o
P
s
t
s
o
C
l
a
it
n
e
t
o
P
s
r
e
li
o
B
e
h
t
t
e
e
m
t
o
n
d
i
d
s
r
e
li
o
B
,ytic
a
p
a
c
n
g
is
e
d
g
n
ir
u
d
yl
n
o
d
e
r
e
v
o
c
si
d
ll
u
f
d
e
t
a
l
u
m
is
t
a
h
t
ts
e
t
.
d
a
o
l
t
n
u
o
c
c
a
t
o
n
d
i
d
r
e
il
p
p
u
S
.
n
o
it
a
r
e
p
o
l
o
c
yl
g
r
o
f
t
o
n
d
l
u
o
w
g
n
i
d
li
u
B
e
c
a
p
s
n
i
a
t
n
i
a
m
e
m
u
f
h
ti
w
e
r
u
t
a
r
e
p
m
e
t
s
y
a
d
d
l
o
c
n
o
n
e
p
o
s
d
o
o
h
e
c
n
a
n
e
t
n
i
a
m
e
vis
s
e
c
x
E
e
l
b
is
s
o
p
,sll
a
c
e
civ
r
e
s
.
e
g
a
m
a
d
e
z
e
e
rf
s
p
m
u
P
l
e
u
F
d
l
u
o
w
p
m
u
p
l
e
u
f
p
u
k
c
a
B
yll
a
cit
a
m
o
t
u
a
tr
a
ts
t
o
n
.ts
e
t
g
n
ir
u
d
t
e
s
t
o
n
d
i
d
r
o
tc
a
rt
n
o
C
;
h
cti
w
s
e
r
u
s
s
e
r
p
d
a
h
y
r
o
tc
a
f
d
e
m
u
s
s
a
.t
e
s
e
r
p
p
m
u
p
li
o
l
e
u
f
p
u
k
c
a
B
d
e
tr
a
ts
e
v
a
h
t
o
n
d
l
u
o
w
g
n
is
u
a
c
,yll
a
cit
a
m
o
t
u
a
.
e
r
u
li
a
f
g
n
it
a
e
h
y
r
a
s
s
e
c
e
n
n
U
e
civ
r
e
s
e
c
n
a
n
e
t
n
i
a
m
e
s
u
a
c
o
t
l
a
it
n
e
t
o
p
,sll
a
c
.
e
g
a
m
a
d
e
z
e
e
rf
d
o
o
H
e
m
u
F
l
o
rt
n
o
C
ytic
o
l
e
V
e
c
a
F
e
r
e
w
s
d
o
o
h
e
m
u
F
m
p
f
0
2
1
t
a
g
n
it
a
r
e
p
o
ytic
o
l
e
v
e
c
a
f
)s
/
m
1
6
.
0
(
r
e
ll
o
rt
n
o
c
l
a
c
o
l
a
s
u
s
r
e
v
m
p
f
0
9
f
o
y
a
l
p
si
d
.)s
/
m
6
4
.
0
(
r
o
tc
a
rt
n
o
c
g
n
ic
n
a
l
a
B
d
e
r
u
s
a
e
m
yltc
e
rr
o
c
n
i
d
o
o
h
e
h
t
h
g
u
o
r
h
t
w
o
lfri
a
d
o
o
h
f
o
p
u
t
e
s
g
n
ir
u
d
.l
o
rt
n
o
c
g
n
ir
u
d
e
si
o
n
ri
a
h
g
i
H
l
a
it
n
e
t
o
p
,
n
o
it
a
r
e
p
o
d
o
o
h
g
n
i
d
li
u
b
d
a
o
lr
e
v
o
o
t
o
o
t
s
a
w
e
c
a
p
s
b
a
l
,s
n
a
f
.
e
vit
a
g
e
n
y
g
r
e
n
e
h
g
i
H
e
l
b
is
s
o
p
;
n
o
it
p
m
u
s
n
o
c
g
n
iri
u
q
e
r
m
e
l
b
o
r
p
e
si
o
n
.sll
a
c
e
civ
r
e
s
s
n
a
F
ts
u
a
h
x
E
ts
u
a
h
x
e
e
e
r
h
t
f
o
e
n
O
g
n
i
n
n
u
r
s
a
w
s
n
a
f
d
e
r
e
v
o
c
si
D
.s
d
r
a
w
k
c
a
b
g
n
ic
n
a
l
a
b
g
n
i
d
li
u
b
r
e
tf
a
a
g
n
ir
u
d
e
t
e
l
p
m
o
c
s
a
w
n
g
is
e
d
e
t
a
l
u
m
is
o
t
l
a
irt
.
w
o
lfri
a
o
t
d
e
li
a
f
n
a
icirtc
e
l
E
n
a
f
r
e
p
o
r
p
e
v
r
e
s
b
o
.
g
n
iri
w
g
n
ir
u
d
n
o
it
a
t
o
r
yfir
e
v
t
o
n
d
i
d
r
e
c
n
a
l
a
B
.
n
o
it
a
t
o
r
t
o
n
d
l
u
o
w
g
n
i
d
li
u
B
w
o
lfri
a
n
g
is
e
d
t
a
e
t
a
r
e
p
o
.
e
t
a
r
,
e
s
u
y
g
r
e
n
e
e
vis
s
e
c
x
E
.
e
g
a
m
a
d
n
a
f
l
a
it
n
e
t
o
p
s
d
o
o
H
e
m
u
F
t
e
s
s
a
w
w
o
lfri
a
m
u
m
i
n
i
M
0
0
7
t
a
sl
o
rt
n
o
c
V
A
V
n
o
9
1
5
o
t
0
3
3
(
m
fc
0
0
1
1
o
t
f
o
n
g
is
e
d
e
h
t
.s
v
)s
/
L
.)s
/
L
3
2
1
(
m
fc
0
6
2
r
o
tc
a
rt
n
o
c
sl
o
rt
n
o
C
tc
e
rr
o
c
n
i
d
e
m
m
a
r
g
o
r
p
w
o
lfri
a
m
u
m
i
n
i
m
.t
n
i
o
p
t
e
s
h
ti
w
e
si
o
n
d
o
o
h
h
g
i
H
m
o
o
r
,
d
e
s
o
lc
h
s
a
s
o
o
t
s
a
w
e
c
n
a
l
a
b
.
e
vit
a
g
e
n
y
g
r
e
n
e
e
vis
s
e
c
x
E
b
a
l
r
o
o
p
,
n
o
it
p
m
u
s
n
o
c
.)
e
si
o
n
(
t
n
e
m
n
o
riv
n
e
s
n
a
F
ts
u
a
h
x
E
d
l
u
o
w
m
h
tir
o
g
l
a
l
o
rt
n
o
C
m
o
rf
s
n
a
f
e
s
a
e
r
c
e
d
t
o
n
d
e
s
a
b
o
w
t
o
t
s
n
a
f
e
e
r
h
t
.
d
e
ific
e
p
s
s
a
e
g
a
s
u
n
o
d
i
d
d
e
ll
a
ts
n
i
m
h
tir
o
g
l
A
m
a
r
g
o
r
P
.
k
r
o
w
t
o
n
.
d
e
ri
u
q
e
r
s
a
w
e
g
n
a
h
c
g
n
i
d
li
u
b
e
e
r
h
t
ll
A
t
o
n
d
l
u
o
w
s
n
a
f
ts
u
a
h
x
e
.s
e
m
it
ll
a
t
a
n
u
r
y
g
r
e
n
e
e
vis
s
e
c
x
E
e
vis
s
e
c
x
e
,
n
o
it
p
m
u
s
n
o
c
.r
a
e
w
n
a
f
s
e
vl
a
V
l
o
rt
n
o
C
U
H
A
n
i
tf
e
l
s
a
w
e
vl
a
v
e
n
O
ri
a
e
g
r
a
h
c
si
d
o
s
l
a
u
n
a
m
t
o
n
d
l
u
o
c
e
r
u
t
a
r
e
p
m
e
t
.l
o
rt
n
o
c
l
a
u
n
a
m
n
i
tf
e
l
s
a
w
e
vl
a
V
e
h
t
f
o
d
n
e
e
h
t
t
a
.
n
o
itc
u
rts
n
o
c
.l
o
rt
n
o
c
r
e
l
d
n
a
h
ri
a
r
o
o
P
ll
a
c
e
civ
r
e
s
e
c
n
a
n
e
t
n
i
a
M
.l
o
rt
n
o
c
r
o
o
p
tc
e
rr
o
c
o
t
s
e
x
o
B
yl
p
p
u
S
V
A
V
o
t
o
g
t
o
n
d
l
u
o
w
s
e
x
o
B
.
e
d
o
m
g
n
it
a
e
h
ll
u
f
f
o
ts
e
t
g
n
ir
u
d
d
e
r
e
v
o
c
si
D
V
A
V
r
o
f
e
d
o
m
g
n
it
a
e
h
.s
e
x
o
b
d
e
ti
m
il
s
a
w
l
e
v
a
rt
e
vl
a
V
.sl
o
rt
n
o
c
e
h
t
y
b
h
c
a
e
r
t
o
n
d
l
u
o
w
s
m
o
o
R
n
i
t
n
i
o
p
t
e
s
e
r
u
t
a
r
e
p
m
e
t
.r
e
t
n
i
w
e
h
t
e
civ
r
e
s
e
c
n
a
n
e
t
n
i
a
M
t
n
a
p
u
c
c
o
r
o
o
p
,sll
a
c
.ytivitc
u
d
o
r
p
g
n
ik
c
a
r
T
V
A
V
m
o
o
R
t
a
g
n
it
a
r
e
p
o
e
r
e
w
s
b
a
L
)s
/
L
2
4
1
(
m
fc
0
0
3
0
4
1
o
t
0
8
.s
v
e
vit
a
g
e
n
s
a
)s
/
L
6
6
o
t
8
3
(
m
fc
e
h
t
y
b
d
e
ri
u
q
e
r
.
n
o
it
a
cific
e
p
s
s
a
w
m
h
tir
o
g
l
a
l
o
rt
n
o
C
.ylr
e
p
o
r
p
m
i
p
u
t
e
s
s
b
a
l
n
e
e
w
t
e
b
e
c
n
a
l
a
b
m
I
e
r
o
m
,s
y
a
w
ll
a
h
d
n
a
g
n
i
d
li
u
b
e
vit
a
g
e
n
n
i
w
a
r
d
d
l
u
o
w
e
r
u
s
s
e
r
p
.ri
a
e
d
ist
u
o
d
e
t
a
e
rt
n
u
y
g
r
e
n
e
e
vis
s
e
c
x
E
.
n
o
it
p
m
u
s
n
o
c
sli
o
c
n
a
F
l
o
o
c
/t
a
e
h
t
o
n
d
l
u
o
w
e
n
O
e
h
t
y
b
d
e
ri
u
q
e
r
s
a
.t
a
ts
o
m
r
e
h
t
t
o
n
e
r
e
w
sl
o
rt
n
o
C
d
n
a
g
n
it
a
e
h
g
n
ic
n
e
u
q
e
s
.ylr
e
p
o
r
p
s
e
vl
a
v
g
n
il
o
o
c
e
r
u
t
a
r
e
p
m
e
t
e
c
a
p
S
t
o
n
s
a
w
t
n
i
o
p
t
e
s
.
d
e
n
i
a
t
n
i
a
m
e
civ
r
e
s
e
c
n
a
n
e
t
n
i
a
M
t
n
a
p
u
c
c
o
r
o
o
p
,sll
a
c
.ytivitc
u
d
o
r
p
e
l
b
a
ir
a
V
r
e
l
d
n
a
H
ri
A
e
vir
D
d
e
e
p
S
e
vir
d
d
e
e
p
s
e
l
b
a
ir
a
V
n
i
n
u
r
n
e
h
w
d
e
p
p
irt
.l
a
u
n
a
m
s
g
n
itt
e
s
r
e
tr
a
ts
r
o
t
o
M
.
w
o
l
o
o
t
e
r
e
w
d
l
u
o
w
e
vir
d
r
o
f
s
s
a
p
y
B
r
o
f
d
e
tr
a
ts
e
v
a
h
t
o
n
fi
r
e
g
a
n
a
m
g
n
i
d
li
u
b
.
d
e
d
e
e
n
e
civ
r
e
s
e
c
n
a
n
e
t
n
i
a
M
g
n
i
d
li
u
b
e
l
b
is
s
o
p
,sll
a
c
.
e
m
it
n
w
o
d
Advertisement in the print
edition formerly in this space.
5 4
ASHRAE Journal
N o v e m b e r 1 9 9 8
field conditions resulted in a high static pressure across the
fans, which limited the fan’s ability to meet design airflow rates.
By detecting the problem during commissioning, we were able
to design and install a modification to the fans before the building
users experienced any problems.
Why Is Commissioning Necessary?
These results show that building systems won’t always work
if the contractors simply “do their job correctly.” Here are two
reasons as to why this is true:
Reason 1: First, the responsibilities of each of the players
involved in a major construction project need to be defined.
The engineer is responsible to supply a design complete
with drawings and specifications that define what equipment is
to be purchased and how it should be installed and controlled.
The general contractor or construction manager is respon-
sible to ensure an overall coordination of the subcontractors
work to accomplish the requirements of the specifications.
The electrical contractor is responsible for installing the elec-
trical support system as defined in the drawings and specifications.
The mechanical contractor, (including the balancing and
controls contractor) is responsible to supply, install, balance
and control the mechanical systems as required by the draw-
ings and specifications.
Table 2 (continued): Summary of the major problems discovered during commissioning.
t
n
e
m
p
i
u
q
E
t
n
e
m
p
i
u
q
E
t
n
e
m
p
i
u
q
E
t
n
e
m
p
i
u
q
E
t
n
e
m
p
i
u
q
E
m
e
l
b
o
r
P
m
e
l
b
o
r
P
m
e
l
b
o
r
P
m
e
l
b
o
r
P
m
e
l
b
o
r
P
e
s
u
a
C
e
s
u
a
C
e
s
u
a
C
e
s
u
a
C
e
s
u
a
C
s
tl
u
s
e
R
s
tl
u
s
e
R
s
tl
u
s
e
R
s
tl
u
s
e
R
s
tl
u
s
e
R
s
t
s
o
C
l
a
it
n
e
t
o
P
s
t
s
o
C
l
a
it
n
e
t
o
P
s
t
s
o
C
l
a
it
n
e
t
o
P
s
t
s
o
C
l
a
it
n
e
t
o
P
s
t
s
o
C
l
a
it
n
e
t
o
P
s
d
o
o
H
e
m
u
F
s
d
o
o
h
e
m
u
f
e
t
o
m
e
R
d
e
ri
u
q
e
r
h
c
a
e
r
t
o
n
d
l
u
o
c
.ytic
o
l
e
v
e
c
a
f
st
n
i
o
j
k
r
o
w
tc
u
d
l
a
r
e
v
e
S
d
n
a
d
e
l
a
e
s
t
o
n
e
r
e
w
.yl
d
a
b
d
e
k
a
e
l
d
o
o
h
e
m
u
f
e
f
a
s
n
U
.
n
o
it
a
r
e
p
o
.s
e
itili
b
a
il
yt
e
f
a
S
s
e
x
o
b
V
A
V
y
k
cits
d
a
h
l
a
r
e
v
e
S
d
e
tcirts
e
r
t
a
h
t
s
r
e
p
m
a
d
ll
A
.t
n
e
m
e
v
o
m
e
vl
a
v
n
e
e
b
d
a
h
g
n
ic
n
a
l
a
b
.yll
u
fs
s
e
c
c
u
s
d
e
t
e
l
p
m
o
c
g
n
ir
u
tc
a
f
u
n
a
m
d
a
h
s
e
x
o
B
d
e
g
a
m
a
d
e
r
e
w
r
o
,tc
e
f
e
d
.ct
e
,
n
o
itc
u
rts
n
o
c
g
n
ir
u
d
.s
e
u
s
si
l
o
rt
n
o
c
s
u
o
ir
e
S
n
i
d
e
k
r
o
w
s
r
e
p
m
a
d
x
o
B
e
h
t
t
a
e
d
o
m
g
n
it
a
e
h
e
h
t
t
u
b
,
n
o
itc
u
rts
n
o
c
f
o
d
n
e
d
e
n
e
p
o
e
v
a
h
t
o
n
d
l
u
o
w
ri
a
y
r
a
s
s
e
c
e
n
w
o
ll
a
o
t
e
h
t
n
i
g
n
i
n
o
iti
d
n
o
c
.r
e
m
m
u
s
e
civ
r
e
s
e
c
n
a
n
e
t
n
i
a
M
t
n
a
p
u
c
c
o
r
o
o
p
,sll
a
c
.ytivitc
u
d
o
r
p
t
a
ts
o
m
r
e
h
T
d
e
ll
a
ts
n
i
s
a
w
t
a
ts
o
m
r
e
h
T
,ll
a
w
d
e
l
a
e
s
ylr
o
o
p
n
i
f
o
e
r
u
s
s
e
r
p
e
vit
a
g
e
n
r
o
o
lf
r
e
w
o
l
d
e
ll
u
p
m
o
o
r
.r
o
s
n
e
s
t
a
ts
o
m
r
e
h
t
y
b
ri
a
d
e
l
a
e
s
t
o
n
s
a
w
ll
a
W
.t
h
g
itri
a
s
a
w
t
a
ts
o
m
r
e
h
t
m
o
o
R
e
r
u
t
a
r
e
p
m
e
t
ri
a
g
n
is
n
e
s
,
e
c
a
p
s
r
e
h
t
o
n
a
m
o
rf
.tl
u
ciffi
d
e
b
d
l
u
o
w
l
o
rt
n
o
c
e
civ
r
e
s
e
c
n
a
n
e
t
n
i
a
M
t
n
a
p
u
c
c
o
r
o
o
p
,sll
a
c
.ytivitc
u
d
o
r
p
s
n
a
F
ts
u
a
h
x
E
w
o
lfri
a
t
n
e
iciff
e
n
I
.s
n
a
f
ts
u
a
h
x
e
h
g
u
o
r
h
t
d
e
zis
r
e
d
n
u
e
r
e
w
s
n
a
F
f
o
n
o
it
a
ll
a
ts
n
i
e
t
a
l
r
e
tf
a
.s
r
o
t
a
u
n
e
tt
a
d
n
u
o
s
t
o
n
d
l
u
o
w
g
n
i
d
li
u
B
n
g
is
e
d
e
h
t
e
t
a
r
e
p
o
.s
d
o
o
h
f
o
r
e
b
m
u
n
t
o
n
d
l
u
o
c
g
n
i
d
li
u
B
s
a
m
a
r
g
o
r
p
e
d
iv
o
r
p
d
l
u
o
w
e
s
u
b
a
L
.
d
e
ific
e
p
s
.
d
e
tc
a
p
m
i
e
b
y
r
a
d
n
o
c
e
S
s
p
m
u
P
r
e
t
a
W
d
e
lli
h
C
e
r
e
w
s
r
e
l
d
n
a
h
ri
A
s'r
e
h
t
o
h
c
a
e
g
n
ill
o
rt
n
o
c
d
e
lli
h
c
d
e
e
p
s
e
l
b
a
ir
a
v
.s
p
m
u
p
r
e
t
a
w
e
r
e
w
st
e
n
i
b
a
c
D
S
V
d
n
a
g
n
o
r
w
d
e
l
e
b
a
l
e
h
t
o
t
n
i
d
e
t
a
r
o
p
r
o
c
n
i
.sl
o
rt
n
o
c
yl
p
p
u
s
f
o
sl
o
rt
n
o
c
r
o
o
P
h
t
o
b
r
o
f
e
r
u
t
a
r
e
p
m
e
t
ri
a
.s
r
e
l
d
n
a
h
ri
a
y
g
r
e
n
e
e
vis
s
e
c
x
E
,
n
o
it
p
m
u
s
n
o
c
e
civ
r
e
s
e
c
n
a
n
e
t
n
i
a
m
.
e
m
it
r
e
s
u
ffi
D
ri
A
yl
p
p
u
S
g
n
i
w
o
l
b
ri
a
yl
p
p
u
S
.t
a
ts
o
m
r
e
h
t
n
o
yltc
e
ri
d
n
i
d
e
ll
a
ts
n
i
r
e
s
u
ffi
D
n
a
h
t
n
o
it
a
c
o
l
t
n
e
r
e
ffi
d
.s
g
n
i
w
a
r
d
m
o
o
r
e
t
a
r
u
c
c
a
n
I
.l
o
rt
n
o
c
e
r
u
t
a
r
e
p
m
e
t
t
n
a
p
u
c
c
o
r
o
o
P
,ytivitc
u
d
o
r
p
e
civ
r
e
s
e
c
n
a
n
e
t
n
i
a
m
.
e
m
it
sli
o
C
t
a
e
h
e
R
x
o
B
V
A
V
t
o
n
d
i
d
e
vl
a
v
t
a
e
h
e
R
g
n
ir
u
d
yl
e
t
e
l
p
m
o
c
e
s
o
lc
.
e
d
o
m
g
n
il
o
o
c
e
r
u
s
s
e
r
p
l
a
it
n
e
r
e
ffi
D
e
h
t
r
o
f
p
o
o
l
l
o
rt
n
o
c
t
a
t
e
s
s
a
w
p
m
u
p
t
a
e
h
e
r
.)
a
P
k
8
4
4
(
is
p
5
6
.t
a
e
h
r
e
v
o
d
l
u
o
w
s
m
o
o
R
e
civ
r
e
s
e
c
n
a
n
e
t
n
i
a
M
t
n
a
p
u
c
c
o
r
o
o
p
,sll
a
c
.ytivitc
u
d
o
r
p
sli
o
C
t
a
e
h
e
R
x
o
B
V
A
V
d
e
ll
a
ts
n
i
e
r
e
w
s
e
vl
a
v
ll
a
B
g
n
ic
n
a
l
a
b
f
o
u
e
il
n
i
.
d
e
ific
e
p
s
s
a
s
e
vl
a
v
e
g
n
a
h
c
e
d
a
m
r
o
tc
a
rt
n
o
C
.
n
o
itc
u
rts
n
o
c
g
n
ir
u
d
s
e
vl
a
v
,
g
n
ic
n
a
l
a
b
g
n
ir
u
D
a
h
ti
w
t
e
s
e
b
t
o
n
d
l
u
o
c
.
n
o
it
a
ci
d
n
i
e
l
a
c
s
e
r
u
t
u
f
e
h
t
n
i
g
n
itt
e
s
e
R
.tl
u
ciffi
d
e
b
d
l
u
o
w
n
o
it
a
r
e
p
o
m
r
e
t-
g
n
o
L
g
n
is
u
a
c
s
e
itl
u
ciffi
d
e
civ
r
e
s
e
c
n
a
n
e
t
n
i
a
m
.sll
a
c
U
H
A
t
o
n
d
i
d
p
irt
t
a
ts
e
z
e
e
r
F
ri
a
e
d
ist
u
o
e
s
o
lc
e
k
o
m
s
d
n
a
s
r
e
p
m
a
d
.
d
e
ific
e
p
s
s
a
s
r
e
p
m
a
d
.tc
e
rr
o
c
t
o
n
s
a
w
g
n
iri
W
p
u
e
z
e
e
rf
r
o
f
l
a
it
n
e
t
o
P
l
o
rt
n
o
c
e
l
b
is
s
o
p
d
n
a
.s
m
e
l
b
o
r
p
.
e
g
a
m
a
d
e
z
e
e
r
F
N o v e m b e r 1 9 9 8
ASHRAE Journal
5 5
C O M M I S S I O N I N G
These descriptions indicate that no one is directly respon-
sible for proving that systems work together and that the over-
all building achieves the design intent. Only the owner a com-
missioning agent is able to accomplish this.
Reason 2: Even the best contractors will not be able to accom-
plish a fully commissioned building for the following reasons.
1. Contractors do not necessarily know the engineer’s intent
for each system’s performance.
2. Their contracts are written to “furnish and install” equip-
ment and not to perform extensive troubleshooting on systems
that exhibit difficult dynamic problems.
3. Unless added as part of commissioning, their contracts do
not require them to perform testing that demonstrates building
systems in occupied/unoccupied or winter/summer modes.
4. There are many contractors involved in a project that can
be held responsible for a system that does not work. The elec-
trical, mechanical, controls and balancing contractors, in addi-
tion to suppliers, all have input into the final completed system
and can blame each other if problems arise.
5. At the end of most construction projects, there is a major
effort for contractors to complete their work and get off the site.
Unfortunately, this happens during the critical startup and com-
missioning period. Then, even small problems become major
issues the contractors must be called to make corrections.
For these reasons, many issues are left unresolved and can
be corrected only during a formal commissioning process.
Summary
The examples given of problems with VAV boxes, boilers
and exhaust fans prove that a need exists for a good commis-
sioning process. Even if contractors “do their jobs correctly,”
many complex interactions of systems and equipment are be-
yond the scope of any individual contractor. Without formal
commissioning, many systems in a new or renovated building
will be left in conditions that significantly increase the costs
for energy, maintenance and poor occupant productivity.
An investment in a moderate engineering fee or in using in-
house staff can produce effective commissioning. The approach
in this article is a worthwhile tool for small to medium size projects,
or where obtaining funding for commissioning is difficult.

Please circle the appropriate number on the Reader Service Card
at the back of the publication.
Extremely Helpful........................................................ 462
Helpful ...................................................................... 463
Somewhat Helpful ...................................................... 464
Not Helpful ................................................................ 465
Advertisement in the print
edition formerly in this space.
N o v e m b e r 1 9 9 8
ASHRAE Journal
4 1
ASHRAE JOURNAL
he advent of the variable speed
pump has prompted the formation
of many new procedures for operat-
ing hot water, chilled water and con-
denser water systems. The variable speed pump
has reduced the over-pressuring of water sys-
tems and reduced pump maintenance caused
by the excessive radial thrust often found in
constant speed pumps. Often, energy con-
sumption by variable speed pumps is a fraction
of that of constant speed pumps. However, most
of these advantages are lost when proper speed
control is not maintained in variable speed pump-
ing systems.
Variable speed pumps have been used suc-
cessfully since around 1967 in the HVAC in-
dustry. In the 1970s, they became popular
with the development of the variable fre-
quency drive. The variable frequency drive
simplified pump speed control by using a digi-
tal control for speed regulation instead of a
mechanical device. It became apparent that
specific control requirements were necessary
to achieve successful operation of variable
speed HVAC pumps. Some of these require-
ments are:
1. Variable speed pumps operated in paral-
lel have to be operated at the same speed.
Therefore, one control parameter is required
to operate a set of pumps running in parallel. A current require-
ment for successful variable speed operation is that all 1,780-
rpm pumps run within 20 rpm of each other. If the pumps do not
run within 20 rpm of each other, they will operate at less effi-
cient points on their curve. Too often, system operating prob-
Proper Control of HVAC
Variable Speed Pumps
About the Authors
Larry Tillack works at Systecon in electrical design engineering
for HVAC control systems.
James (Burt) Rishel, P.E., is chairman of Systecon. He is Re-
search Subcommittee chair of ASHRAE Technical Committee
8.10, Pumps and Hydronic Piping and is author of two books.
lems result from a lack of control of individual pump speed.
2. A requirement that has proven necessary is that differential
pressure, pressure or flow sensors that regulate pump speed
must have their calibration traceable to the National Institute of
Standards and Technology (NIST). This is the only specification
that guarantees that the quality and reliability of these instru-
ments is adequate for HVAC pump speed control.
3. The most successful method of varying the pump speed
to suit the demands of the water system, from minimum to maxi-
mum load on that system, is to properly use a differential pres-
sure transmitter that is located in the chilled or hot water sys-
tem. The actual location of the differential pressure transmitter
will be described in the next section and in Figures 1 through 3.
Since the differential pressure transmitter often is located at
T
By Larry Tillack
and
James B. Rishel, P.E.
Life Member/Fellow ASHRAE
Figure 1: Location of differential pressure transmitters on hot and chilled
water, variable speed pumping systems.
The following article was published in ASHRAE Journal, November 1998. © Copyright 1998 American Society of Heating, Refrigerating and Air-Conditioning Engineers,
Inc. It is presented for educational purposes only. This article may not be copied and/or distributed electronically or in paper form without permission of ASHRAE.
4 2
ASHRAE Journal
N o v e m b e r 1 9 9 8
the end of long loops where water hammer can be damaging,
the casing design pressure for the instrument should be 2,000
lbs (8900 N) working pressure.
4. A great advantage of using the differential pressure trans-
mitter is that the actual operating pressure maintained at the
various points in the system is indicated on the system PC.
Any excess pressure developed by the pump control system is
immediately known, because the PC can display the setpoint
and the actual pressure, the difference being the excess pres-
sure. If the pump speed control is operating properly, the differ-
ence between the setpoint and the actual pressure should not
be more than ±0.75 to 1 ft of pump head at the controlling
differential pressure transmitter. Such control of the differential
pressure eliminates energy loss rated by widely varying the
differential pressure.
5. The rate of response for the PID loop or DDC feedback
control must be fast enough to avoid hunting for the pump
speed. More than thirty years of experience with hundreds upon
hundreds of HVAC systems has proved that a rate of response
of 500 ms (twice per second) is adequate for most HVAC appli-
cations. This is a standard for commercially available PID loops
and is not considered very fast in the control industry. This will
be discussed further under Rate of Response.
6. A nagging problem about variable speed pump control is
that the building management system (BMS) computer is often
loaded down with critical functions. This computer (or comput-
ers) is monitoring much more than just the water management
system. This often means that the water management system
receives a low priority for useful bandwidth on the computer
network. As a result, signals buffered through a BMS computer
may not be updated in a timely or reliable (meaning at the same
time interval) manner. This requires the differential pressure
signals to be wired directly from the transmitter to the pump
speed controller.
These six parameters have proved to be indispensable in
achieving a successful and efficient HVAC variable speed pump-
ing system.
Location of the Differential Pressure Transmitter
The differential pressure transmitter must be located at the
point in the water system that will remove the variable friction
head from the control signal. The location of this transmitter is,
therefore, dependent upon the piping used to connect the heat-
ing or cooling coils. Figure 1 describes the connection for
direct and reverse return loops. The reverse return loop re-
quires a differential pressure transmitter on each end of the
loop, particularly on long loops where there may be as much as
50 ft (15 m) of pipe friction in the loop itself.
Figure 2 illustrates the need to remove the variable friction
from the control signal. This is the reason why the differential
pressure transmitter must be located at the far end of the direct
return piping loop.
Use of Valve Position to Control Pump Speed
Attempts have been made to use coil control valve position
as a means of controlling pump speed. It is questionable whether
this procedure insures that the pumps are operated at the most
efficient speed. Figure 3a demonstrates that there is no valve
position that is indicative of the total head generated by the
pumps. Figure 3b demonstrates that valve position can be a
valuable tool for reducing the differential pressure maintained
at the differential pressure transmitters. The BMS adjusts the
differential pressure transmitter setpoint with control valve
position. If any control valve is fully open, the setpoint might
Figure 2: Proper location of differential pressure transmitter. The differential pressure transmitter at pumps must be set at
100% design head, eliminating the value of the variable speed pump.
Advertisement in the print
edition formerly in this space.
Advertisement in the print
edition formerly in this space.
Advertisement in the print
edition formerly in this space.
4 6
ASHRAE Journal
N o v e m b e r 1 9 9 8
Figure 4b. In this case the PID controller
is still updating its output twice per sec-
ond, but the process value is only being
updated once every twelve seconds. In
classic control theory it is demonstrated
that sometimes a fine line exists between
a good feedback controller and a good
oscillator. The phenomenon that is hap-
pening here can be explained best by an
example.
Suppose that a man is placed in a field
and that this man has no way of judging
any distance he moves, but travels about
be 25 ft (8 m); if all valves are at least 50%
closed, the setpoint could be 15 ft (4.5 m),
and if all valves are near to the closed
position, the setpoint could be 10 ft (3 m).
The valve position/setpoint program
would be developed for each chilled or
hot water system.
Rate of Response
One question that always arises when
dealing with variable speed pump con-
trol, specifically through the use of PID
controllers, is “How fast does the pro-
cess value have to be updated?” The best
answer for this question is twice per sec-
ond or faster. The reason is that the pres-
sure in a system changes instanta-
neously, and the controller’s function is
to maintain that pressure at a setpoint.
From a simplified interpretation of the
Nyquist Criterion 1 for stable control, a
controller must update approximately
twice as fast as the fastest process that it
is trying to control. In our case, pressure
imparted by the pumps changing speed
can be realized in the system within one
second.
This means that the controller must
update at least twice per second to main-
tain stable control, and the inputs to the
controller must be updated at the same
rate or faster than the output of the con-
troller. Therefore, the inputs must be up-
dated twice per second or faster to main-
tain stable control.
For the typical pump speed PID appli-
cation, the system can be expected to
settle between 10 and 20 seconds from
the time any upset is introduced (this may
take slightly longer at system startup).
The typical application consists of a PID
controller with an update (response) rate
of twice per second and a process value
that updates at the same rate. This typi-
cal response can be seen in Figure 4a.
The system will actually run slightly
over its setpoint and then be brought back
to the correct operating point. This is nor-
mal because the controller will continue
to increase the speed of the pumps until
it receives “feedback” from the system
indicating that the pumps need to be
slowed. This is a small price to pay for
such a rapid response.
When the process value is not up-
dated in a timely manner the PID response
becomes unstable. This can be seen in
4 fps (1.2 m/s). Now the man is told that
he needs to move 20 ft (6 m) and once he
starts moving he cannot stop until com-
manded to do so. The man starts moving
and is not given the command to stop for
twelve seconds. This means he has
moved 48 ft (15 m), which is 28 ft (8.5 m)
past his destination! Now, he is given
feedback telling him that he is 28 ft (8.5 m)
from his destination and he starts on his
way. He again travels 48 ft (15 m), putting
him back to where he started!
This cycle will continue indefinitely,
Figure 3b: This diagram shows differential pressure reset with control valve
position.
Figure 3a: This diagram shows the problem of using valve position for pump
speed control.
N o v e m b e r 1 9 9 8
ASHRAE Journal
4 7
P U M P S
creating a nice oscillator, but a poor controller. While this may
seem extreme, systems like this can happen and the blame is
usually attributed to variable speed pumping instead of to the
real culprit, unreliable (slow) update from the process value.
One possible solution to this problem of oscillation would
be to slow down the PID response to match the update rate of
the process value. Doing this will create a nice stable control-
ler. The problem is that it takes a long time for the pumps to
reach their proper operating speed. If there is concern for the
efficiency of the system, this is not a good solution. In addi-
tion, if any equipment in the system relies on fast stabilization
(such as chillers), this is definitely undesirable. The response
of such a system can be seen in Figure 4c.
Suppose that this theory is applied to the man in the field.
However, now he can take only one step towards his destina-
tion every twelve seconds. While he will eventually reach his
destination and maintain his position, it will take him several
minutes to arrive there. Although this solves the problem of an
oscillating controller, it is not the best solution. Due to the
dynamics of the pressure in the system, the PID controller
really needs to update its calculation at least twice per second
to provide proper control of the system.
With all of the control knowledge extant in our industry,
Please circle the appropriate number on the Reader Service
Card at the back of the publication.
Extremely Helpful....................................................... 458
Helpful ..................................................................... 459
Somewhat Helpful ..................................................... 460
Not Helpful ............................................................... 461
Figure 4a: Typical PID response, output and process
update twice per second.
Figure 4b: PID where output is updated twice per
second, but process is updated once every
twelve seconds.
Figure 4c: PID where output and process are both
updated once every twelve seconds.
PID Controller Response
there is no excuse for poor control of HVAC variable speed
pumps. A bad control system can cost as much as a properly
designed system. The differential pressure at the controlling
differential pressure transmitter should not vary more than
±0.75 of 1 ft of pump head. Any fluctuation above this can
result in over-pressuring the system and an increase in the
pump energy consumption.
Reference
1. Phillips, C. L. and R. D. Harbor. 1988. Feedback Control
Systems, New Jersey: Prentice Hall, p. 288.

3 2
ASHRAE Journal
N o v e m b e r 1 9 9 8
ASHRAE JOURNAL
Reducing Refrigerant Emissions
From Supermarket Systems
By Cynthia Gage, Ph.D.
Member ASHRAE
and
Gene Troy, P.E.
About the Authors
Cynthia Gage, Ph.D., is a senior research engineer in the Office
of Research and Development at the U.S. Environmental Protec-
tion Agency in Research Triangle Park, N.C. She has a doctorate
in chemical engineering from the University of Texas and she is a
corresponding member of ASHRAE Technical Committee (TC)
10.7, Commercial Food Display and Storage Equipment and of
TC 3.1, Refrigerants and Secondary Coolants.
Gene Troy, P.E., is the Washington, D.C. branch manager for
HEC, Inc. Troy has degrees from George Washington University
and Georgetown University.
Figure 1: Refrigerant losses for 36 stores in the South Coast
Air Quality Management District, Calif.
arge refrigeration systems are used in applications
such as supermarkets, cold storage warehouses and
industrial processes. The sizes of these systems con-
tribute to their high refrigerant leak rates because of
the thousands of connections, the large areas over which re-
frigerant is moved and the large refrigerant charge sizes. While
the examples given here for reducing refrigerant emissions are
from the supermarket industry, the ideas and concepts behind
these successful efforts can be applied to any large system.
Background
The leak rates of a supermarket store typically were not mea-
sured years ago, however, rates of 30% to 50% of the total
system charge per year were values generally quoted by the
industry. These large losses were a consequence of a variety of
factors, including the design of the system (as mentioned be-
fore) and the fact that these systems were usually recharged
rather than repaired due to the relatively cheap cost of refriger-
ant compared to maintenance time and labor. One of the primary
drivers which changed this situation was the passage of regu-
lations that impacted the use and production of the ozone-
depleting substances, chlorofluorocarbons (CFCs) and
hydrochlorofluorocarbons (HCFCs).
One of the early regulations controlling CFCs was Rule 1415
established by the South Coast Air Quality Management Dis-
trict (SCAQMD) in southern California. One aspect of this rule
required the documentation of repair events in the district. Au-
dit records supplied to SCAQMD for 1993 contain information
on 41 supermarkets. Of these, 36 stores had sufficient data
(type of refrigerant, system charge size and amounts of refriger-
ant lost) to determine the store leak rates for CFC-12 and R-502
(an azeotrope of 48.8% HCFC-22 and 51.2% CFC-115). Those
data are summarized in Figure 1. The average rates across all
stores indicated 14% losses for CFC-12 and 13% losses for R-
502, a significant improvement over losses in the past. How-
ever, approximately one-fourth of the stores had losses exceed-
ing 20% of the charge per year.
EPA Regulations
In response to the requirements of the Clean Air Act
Amendments of 1990, the U.S. Environmental Protection
Agency (EPA) implemented the National Recycling and Emis-
sion Reduction Program that went into effect in June of
1993.1 Some of the issues in this regulation which impact
large systems include:
• Prohibition on venting.
• Leak repair requirements.
• Required service practices for the recovery and recycling
of refrigerant.
L
The following article was published in ASHRAE Journal, November 1998. © Copyright 1998 American Society of Heating, Refrigerating and Air-Conditioning Engineers,
Inc. It is presented for educational purposes only. This article may not be copied and/or distributed electronically or in paper form without permission of ASHRAE.
N o v e m b e r 1 9 9 8
ASHRAE Journal
3 3
R E F R I G E R A N T S
• Refrigerant record keeping.
The goal of this regulation was to maxi-
mize the recapture and the recycling of
refrigerants during equipment mainte-
nance, servicing and disposal. By recap-
turing the refrigerant instead of venting,
releases to the atmosphere were pre-
vented and the recovery of the strato-
spheric ozone layer could be hastened.
By recycling the refrigerant, supplies of
the chemicals could be maintained with-
out additional production.
The law requires that equipment with
charge sizes greater than 50 lb (23 kg) be
repaired when a “substantial” leak oc-
curs. For retail food refrigeration systems,
this occurs when the leak rate is greater
than 35% of the charge per year. This rate
was chosen for the supermarket industry
as it was considered not to pose an eco-
nomic hardship. When such a leak oc-
curs, the owner has 30 days in which to
either repair the leak or develop a plan to
retire or retrofit the system. If the latter is
chosen, the owner has one year in which
to implement the plan.
The record keeping requirement assists
the owner in developing a history of re-
frigerant use in each equipment unit.
These servicing records must document
the date and types of service rendered
and include the quantity of refrigerant
added. With this information the owner
can determine when the system is leaking
beyond the allowable rate. As an histori-
cal record of the system is developed, these records also have
the potential to provide valuable information to assist the owner
in deciding whether to continue to repair or to retire or retrofit
the system. An example of service data from one chain with 110
stores is summarized in Table 1.
These regulations and changes in the marketplace (e.g., in-
creased cost of the CFC refrigerants and reduced availability)
led many of the supermarket chains to implement policies and
procedures to reduce emissions of refrigerant from their stores.
Although the production of CFCs has been banned since Jan.
1, 1996, speeding the conversion of stores to alternative refrig-
erants containing HCFCs and HFCs, the changes initially imple-
mented to control CFC emissions have continued applicability
for several reasons.
First, as supermarket chains continue the conversion to al-
ternative refrigerants, management of recovered stocks of CFCs
is critical to maintain the uninterrupted operation of stores fur-
ther down the schedule for conversion. Second, since the
HCFCs are also ozone depleting substances, emissions of al-
ternatives containing these refrigerants are controlled by the
existing regulations. Finally, for stores that have converted to
HFCs, the price of these alternatives likely will remain high
primarily because of their more costly production process com-
pared to those of CFCs. This higher cost has encouraged the
continuation of emission reduction policies as a cost-effective
procedure. In addition, many of the HFCs are greenhouse gases
and as such contribute to global warming. By controlling HFC
losses the supermarket industry supports the Federal
government’s voluntary program to reduce greenhouse gas
emissions.
In working to reduce the losses of refrigerant, the supermarket
chains identified several areas of opportunity: design and con-
struction, operations and maintenance, and corporate policies
and practices. The following discussion presents some examples
of their successful efforts in these areas to reduce emissions.
Design and Construction
One of the standard designs for supermarket refrigeration
systems is a compressor rack system which uses individual
supply and return lines for each case. These individual lines are
joined at a common header in the equipment room. Some super-
markets have replaced this design with a loop piping or remote
header system. This system uses two common pipes going to
the store with shorter connecting pipes to the cases, and sev-
s
e
s
s
o
L
m
e
t
s
y
s
b
u
S
s
e
s
s
o
L
m
e
t
s
y
s
b
u
S
s
e
s
s
o
L
m
e
t
s
y
s
b
u
S
s
e
s
s
o
L
m
e
t
s
y
s
b
u
S
s
e
s
s
o
L
m
e
t
s
y
s
b
u
S
t
n
a
r
e
g
irf
e
R
t
n
a
r
e
g
irf
e
R
t
n
a
r
e
g
irf
e
R
t
n
a
r
e
g
irf
e
R
t
n
a
r
e
g
irf
e
R
)
g
k
(
b
l
t
s
o
L
f
o
r
e
b
m
u
N
f
o
r
e
b
m
u
N
f
o
r
e
b
m
u
N
f
o
r
e
b
m
u
N
f
o
r
e
b
m
u
N
sll
a
C
e
c
i
v
r
e
S
t
n
e
c
r
e
P
t
n
e
c
r
e
P
t
n
e
c
r
e
P
t
n
e
c
r
e
P
t
n
e
c
r
e
P
l
a
t
o
T
f
o
r
e
s
n
e
d
n
o
C
0
1
4
,
6
)
4
1
9
2
(
7
1
7
4
ts
o
rf
e
d
s
a
g
t
o
H
3
6
1
,
6
)
1
0
8
2
(
7
1
4
4
s
e
vl
a
v
n
o
is
n
a
p
x
E
9
7
8
,
3
)
3
6
7
1
(
0
1
5
3
s
e
vl
a
v
d
i
o
n
e
l
o
s
e
n
il
d
i
u
q
i
L
4
9
4
,
2
)
4
3
1
1
(
7
2
2
s
g
n
i
k
c
a
p
m
e
ts
,s
e
vl
a
v
e
ci
v
r
e
S
5
8
2
,
2
)
9
3
0
1
(
6
7
2
sl
o
rt
n
o
c
e
r
u
s
s
e
r
P
)
4
6
9
(
0
2
1
,
2
6
9
1
d
e
g
r
a
h
c
ylr
e
p
o
r
p
t
o
N
)
7
7
8
(
0
3
9
,
1
5
3
1
g
n
i
b
u
t
e
n
il
n
o
itc
u
S
)
2
5
8
(
5
7
8
,
1
5
9
g
n
i
b
u
t
e
n
il
d
i
u
q
i
L
)
7
0
7
(
5
5
5
,
1
4
8
sli
o
c
r
o
t
a
r
o
p
a
v
E
)
8
6
6
(
0
7
4
,
1
4
8
g
n
i
b
u
t
r
e
d
a
e
h
e
g
r
a
h
c
si
D
)
3
0
6
(
7
2
3
,
1
4
5
s
e
n
il
li
o
,
g
n
ittif
r
o
s
s
e
r
p
m
o
C
)
5
7
5
(
5
6
2
,
1
3
4
1
m
i
a
lc
e
r
t
a
e
H
)
4
6
5
(
0
4
2
,
1
3
4
1
e
vl
a
v
f
e
il
e
r
r
e
vi
e
c
e
R
)
5
0
5
(
0
1
1
,
1
3
4
s
e
s
s
a
l
g
t
h
g
i
S
)
3
9
4
(
4
8
0
,
1
3
9
)
2
2
-
C
F
C
H
r
o
f(
s
e
vl
a
v
g
n
il
o
o
c
d
n
a
m
e
D
)
5
9
1
(
0
3
4
1
3
s
e
s
o
h
d
e
d
i
a
r
B
)
7
6
1
(
7
6
3
1
3
s
r
e
y
r
d
d
n
a
s
r
e
tli
F
)
3
0
1
(
7
2
2
1
3
sl
a
t
o
T
1
3
2
,
7
3
)
4
2
9
6
1
(
0
0
1
7
8
2
Table 1: One year of service data for a supermarket chain with 110 stores.
Advertisement in the print
edition formerly in this space.
N o v e m b e r 1 9 9 8
ASHRAE Journal
3 5
R E F R I G E R A N T S
eral advantages occur. Since the common pipes were larger and
sturdier than the individual lines, they were more break resis-
tant. In addition, pipe length and fittings were reduced by as
much as two-thirds, resulting in 10% to 30% lower installation
costs.
Hot-gas defrost is one method used to remove accumulated
frost from the coils of low temperature display cases. One chain
reconsidered its use of this technology. It was noticed that
this technology required additional components and piping,
which was believed provided an additional opportunity for
leaks. The occurrence of thermal expansions and contractions
during defrost cycling also provided added stress to pipes
and connections.
In one store, servicing records indicated that four times a
year, 100 lb (45 kg) of refrigerant had to be added to the system.
The store attributed this to the hot-gas defrost system. Hot-
gas defrost also impacted their ability to float the condenser
pressure when ambient temperatures were lower, thus prevent-
ing them from using this energy saving option. As a conse-
quence of these observations, the chain converted its defrost
systems to electric, demand-defrost systems. Once implemented,
more effective defrost was observed with an added advantage
of reduced refrigerant charge requirements.
Another design and construction opportunity was the in-
stallation of isolation valves around large or frequently ser-
viced components. The benefits included reduced emissions
associated with the recovery and reduced downtime spent for
refrigerant recovery.
Low Emission Equipment is another tool which several stores
used to reduce refrigerant losses. Achieving this involves work-
ing with the equipment manufacturers to design components
that are delivered for installation as low emitting products. One
supermarket chain found its manufacturers very willing to work
towards this goal even though the chain represented only a
small percentage of the manufacturer’s sales. Any improvements
made to the products can be available to other customers and
have the potential to give the manufacturer a marketing edge.
Some examples of design changes that have been imple-
mented to produce low emission products include the use of
bent tubing instead of elbows, the use of sweat connections
instead of flare connections on expansion valves in display
cases, and the use of vertical receivers on compressor racks
instead of horizontal racks.
Designing for Reduced Refrigerant Charge is another op-
tion that has an impact on refrigerant emissions. Vertical receiv-
ers and remote headers, besides having the advantages already
mentioned, will result in lower refrigerant charge. One chain
noted a 15% charge reduction from the use of remote headers.
The condenser is another location in the system where design
changes can be made to reduce the charge. One chain installed
split condensers to take advantage of the fact that during the
winter the refrigerant condenses more easily and thus needs
less coil area. Splitting the condenser allowed sections of the
condenser to be shut off and resulted in a refrigerant charge
reduction of 15%.
This same chain was able to reduce the charge an additional
5% by installing a condenser bypass. The sensor for the by-
pass is triggered during the winter months when the refrigerant
completely condenses in the related heat reclaim coil.
Operations and Maintenance
When the concept of reducing refrigerant emissions is men-
tioned, the operations and maintenance unit of the store is
probably the first area that is considered. While the regulations
had minimal recording requirements, a common practice among
the supermarket companies was to develop computer programs
for tracking the refrigerant usage. One company also estab-
lished a database to monitor service needs. This allowed the
company to readily identify the stores and components with
the highest leak rates and thus to maximize their resources. The
program also allowed for troubleshooting from the office to
optimize service and maintenance practices.
Another company changed its maintenance program to en-
sure improved mechanical room conditions. This change was
based on their determination that most maintenance occurred
in the subsystems with the highest temperatures and pressures.
Examples of their changes include increased ventilation in the
compressor room to control heat gains, use of head cooling
fans on compressors for low and medium temperature systems
and regular cleaning of the condenser coils. During the store’s
regular inspections, the equipment was restored to original speci-
fications to optimize the heat and pressure control features that
were originally designed into the system.
Another effective practice was to coordinate maintenance
activities. Since product had to be removed from the cases for
cleaning, leak testing of valves and coils was scheduled to
coincide with the cleaning. Thus, labor requirements were re-
duced.
Prioritizing Prevention was a significant strategy in all the
efforts to reduce refrigerant emissions. Rather than just repair-
ing leaks when they reached the limit set by regulations, all of
the companies scheduled labor time specifically for leak identi-
fication and repair. In one chain, each mechanic was required to
spend four to eight hours per month per store on leak identifi-
cation and repair. Another chain assigned two mechanics to a
leak elimination task force where their full-time job was to iden-
tify and repair leaks. In one instance it was found that labor
hours were about the same as before, however the nighttime
and nuisance repair calls were significantly reduced. A signifi-
cant plus was that the systems ran better and more efficiently
than before. Finally, all of the companies began using leak de-
tection devices. Various types were employed, including sta-
tionary leak detectors, battery-operated, hand-held units and
even fluorescent dyes and soap bubble solutions. Stationary
leak detectors are often used as part of a central leak detection
system to provide early detection of large and potentially cata-
strophic leaks.
Corporate Policies and Practices
The success of these leak reduction efforts came from the
commitment of the companies at the corporate level where the
policies for the company are established. Besides agreeing to
changes in design and construction and in operations and main-
tenance, changes were made in the practices at the corporate
3 6
ASHRAE Journal
N o v e m b e r 1 9 9 8
Please circle the appropriate number on
the Reader Service Card at the back of
the publication.
Extremely Helpful...................... 454
Helpful .................................... 455
Somewhat Helpful .................... 456
Not Helpful .............................. 457
level. In reviewing the service contract-
ing records, one company found that ser-
vice-only contracts which allowed for
separate refrigerant billing had higher re-
frigerant consumption, while fixed-cost
contracts had lower refrigerant usage. Its
new policy ensured that all new contracts
were fixed-cost which has proven to be a
successful approach.
Another company found it beneficial
to spend time and money training its re-
pair contractors to perform in accordance
with the procedures and schedules tai-
lored for the company’s systems. In ad-
dition all of the companies have made the
commitment to replace consistently leaky
equipment with state-of-the-art, leak
resistant equipment.
Summary
Even though their refrigeration systems
are very large, the supermarket industry
has been successful in reducing refriger-
ant losses. Newer stores can achieve emis-
sion rates of 15% of the charge per year.
Actions to reach this goal have been tar-
geted in three areas: design and construc-
tion, operations and maintenance, and
corporate policies and practices. Besides
providing systems which are better than
the existing regulations, their efforts have
resulted in additional benefits including
reduced construction costs, reduced re-
frigerant costs, reduced energy costs, and
reduced maintenance calls.
Acknowledgments
The authors wish to thank Tom
Mathews, formerly of Hannaford Broth-
ers, John Seaburg of Shaw’s Supermar-
kets, and James Riley of Jitney-Jungle for
their participation in this study.
References
1. Federal Register. 58(92):28660–28734.
May 1993.

Advertisement in the print
edition formerly in this space.
Advertisement in the print
edition formerly in this space.
6 0
ASHRAE Journal
N o v e m b e r 1 9 9 8
ASHRAE JOURNAL
Retrofit for a Large Office Building
By Cynthia A. Callaway, P.E.,
Member ASHRAE
Kevin L. Davis, P.E.,
Associate Member ASHRAE
and
Arman Nehzati, P.E.
Member ASHRAE
About the Authors
he General Services Administration’s (GSA) Chet
Holifield Building is located at 24000 Avila Road in
Laguna Niguel, Calif. Constructed in the late 1960s
as a manufacturing facility, it was converted into gen-
eral office space after GSA acquired the facility in 1974. The six-
story building consists primarily of office space and houses
government agencies such as the Social Security Administra-
tion, the Internal Revenue Service, the Drug Enforcement
Agency, Immigration and Naturalization Services and the West-
ern Division of the National Archives. The building has a total
floor area of 1,054,420 ft2 (97 950 m2) of which 915,320 ft2 (85 000
m2) is conditioned. The building construction is concrete slab
over steel beams and the windows are single pane glass in
aluminum frames. A central plant located across Avila Road
serves the facility. GSA wanted to address overall site efficiency,
outdoor air rates, employee comfort complaints and electric
utility bills. Additionally, the project had to be self-funding.
Cynthia A. Callaway, P.E., is a lead senior design engineer
at Southland Industries in Long Beach, Calif. She received
her bachelor’s degree in chemical engineering from the Uni-
versity of Southern California.
Kevin L. Davis, P.E., is the automation engineering man-
ager at Southland Industries. He received his bachelor’s degree
in mechanical engineering and his master’s in business ad-
ministration from the University of California, Irvine.
Arman Nehzati, P.E., is a business analyst for Southern
California Edison’s Administration and Performance Manage-
ment group in Fullerton, Calif. He received his bachelor’s de-
gree in mechanical engineering from Arizona State University.
Energy efficiency was addressed in four major areas: chilled
water production and distribution, air-handling systems, light-
ing and an energy management control system. The existing
central plant consisted of two 2,500-ton (8800 kW) centrifugal
chillers rated at 0.85 kW per ton and one 1,250-ton (4400 kW)
centrifugal chiller rated at 0.78 kW per ton. Chilled water was
distributed to the air-handling systems via a primary pumping
system, which utilized three 150-hp (112 kW) pumps, one per
chiller. This project replaced one of the 2,500-ton (8800 kW)
chillers with an 800-ton (2800 kW) centrifugal chiller capable of
producing 37°F (2.7°C) chilled water at 0.53 kW per ton and
44°F (6.6°C) chilled water at 0.59 kW per ton.
In addition to the more efficient chiller, a 1.12 million gallon
(4.24 million liter) chilled water storage tank was added, which
allows the facility’s entire cooling needs to be met while shift-
ing the majority of the plant’s energy consumption to the less
costly off peak times. The new chiller can completely recharge
The photo at left shows the General
Services Administration’s Chet Holifield
Building in Laguna Niguel, Calif. The photo
above shows the water tank adjacent to
the existing central plant building.
T
This project won in the category
for Commercial Buildings/Existing
1998 ASHRAE Technology Award
The following article was published in ASHRAE Journal, November 1998. © Copyright 1998 American Society of Heating, Refrigerating and Air-Conditioning Engineers,
Inc. It is presented for educational purposes only. This article may not be copied and/or distributed electronically or in paper form without permission of ASHRAE.
N o v e m b e r 1 9 9 8
ASHRAE Journal
6 1
E N E R G Y C O N S E R V A T I O N
the depleted chilled water tank over night. To optimize the stor-
age density of the chilled water storage tank, the operational
chilled water temperature differential for the distribution sys-
tem was increased from 16°F (8.8°C) to a minimum of 18°F (–
10°C) thereby reducing the amount of water which needed to
be circulated.
Conversion of the existing primary pumping system to a pri-
mary-secondary pumping system, with variable speed second-
ary pumps, reduced the pump horsepower utilized during the
day from a minimum of 150 hp (112 kW) to 15 hp (11 kW). The
two remaining existing chillers were retained for use in either
producing chilled water for storage, in the event the new chiller
experienced a failure, or meeting the building load should the
storage system be completely incapacitated.
The existing condenser water system, consisting of a 7,500
ton induced draft, three cell double flow-cross flow cooling tower
and three condenser water pumps, was retained without modifi-
cation. Each cell of the tower has a two speed 75 hp (56 kW) fan
and the condenser water pumps are each 200 hp (149 kW). The
facility had an existing flat plate heat exchanger, which was in-
tended for use as a water source economizer but was not being
utilized. Controls were added to integrate the heat exchanger into
the system and its capacity was increased. When conditions
permit, the water source economizer is used to pre-cool the chilled
water during nighttime recharging of the storage tank.
Air-Handling and Lighting Systems
The Chet Holifield building has two types of air-handling
systems: constant volume chilled water air handlers with termi-
nal reheat coils serving the first through third floors and two
constant volume double duct systems which serve the fourth
through sixth floors. The air handling systems were delivering
in excess of 1.75 cfm (0.82 L/s) per square foot of occupied floor
area. Load calculations based on the current occupancy re-
vealed that overall the building required 0.75 cfm (0.35 L/s) per
square foot of occupied floor area.
The first and second floor systems are grouped in pairs. The
two air handlers are located on opposite sides of the building
and are connected by a main trunk duct. There is a manual
isolation damper at the midpoint of the trunk duct. These sys-
tems were modified by decommissioning one of the air handlers
in the pair, opening the isolation damper, reducing the motor
size and resheaving the remaining air handler and air balancing
the system to the required airflow. The connected motor horse-
power for the first and second floors was reduced to 255 hp
(190 kW) from 1,640 hp (1223 kW).
The remaining building systems were modified by reducing
the motor size, resheaving the air handler and air balancing the
system to the required airflow. The connected motor horse-
power for the third through sixth floor air handlers was reduced
to 220 hp (164 kW) from 535 hp (399 kW).
Many of the outside air dampers serving the first through
sixth floor air handlers were not adjusted to deliver the proper
amount of outside air. In addition, the economizer on the unit
serving the fourth through sixth floors had been disabled. The
outside air dampers and their controls were repaired or replaced.
The air-handling systems were recommissioned to provide ei-
ther 20 cfm (9 L/s) per person or 0.15 cfm (0.07 L/s) per square
foot, whichever was larger, during all occupied periods. The
economizer on the penthouse air handlers was also repaired
and provided with new controls.
The existing lighting system consisted primarily of two and
four lamp fluorescent fixtures. In addition, there was a mixture of
incandescent, high-pressure sodium and metal halide fixtures
throughout the facility. The majority of these fixtures were retro-
fitted with T8 lamps, electronic ballasts and specular reflectors.
The lighting retrofit reduced the total connected lighting load
from 1,046 kW to 619 kW, saving 1.21 million kWh per year.
Energy Management System
A new direct digital energy management and control system
was installed and configured to provide for automated control
of the building air handlers, the chiller plant and the thermal
energy storage system (TES). This system includes control
schemes for the air side economizers, supply air reset, wet side
economizer, chiller optimization, variable flow secondary pump-
ing, condenser water reset, automated control of the central
plant, automatic system recovery upon failure, chiller and TES
optimization, and interface to the lighting controls. In addition
to the control functions, the system allows the central plant to
be monitored and run from the facilities offices located in the
Chet Holifield building. A workstation in the central plant build-
Figure 1: Energy consumption trend.
Figure 2: Cost savings trend.
6 2
ASHRAE Journal
N o v e m b e r 1 9 9 8
Please circle the appropriate number
on the Reader Service Card at the back
of the publication.
Extremely Helpful..................... 470
Helpful ................................... 471
Somewhat Helpful ................... 472
Not Helpful ............................. 473
ing is connected to a workstation in the
facilities offices through an Ethernet net-
work. This system eliminates the need
for a manned central plant during the day
when the building is being served by the
TES system. This manpower can now be
utilized in other areas of the facility.
Conclusion
The energy savings for the project
are shown on Figure 1. The base year
for the study and the energy compari-
sons is August 1993 through July 1994.
This data was obtained directly from
the utility bills and has not been cor-
rected for weather or hours of opera-
tion. The graph shows both demand
(kW) and consumption (kWh) for the
base year and the first year of opera-
tion, August 1996 through July 1997.
The demand peaks in November and
April are due to chiller performance
testing. Project savings are 9,267 kW
and 4.36 million kWh for the first year.
This represents a 19% reduction in
demand and a 29% reduction in con-
sumption from the base year resulting
in a $433,130 (28%) reduction in the
electric utility bills (see Figure 2).
Prior to completion of the project,
the California Public Utilities Commis-
sion (CPUC) authorized a rate change
that was not favorable to TES custom-
ers. This resulted in an increase to the
off peak cost of electricity. However,
Southern California Edison (SCE) has
reviewed the GSA electric utility bills
and will be offering a new rate tariff to
maximize savings. The project is self-
funding from the energy savings and,
with the new rate tariff, has a projected
payback of 6.9 years on an approximate
project cost of $4 million. This was well
within GSA’s requirement for a ten-year
payback.

Advertisement in the print
edition formerly in this space.
Advertisement in the print
edition formerly in this space.
D e c e m b e r 1 9 9 8
ASHRAE Journal
2 9
ASHRAE JOURNAL
Florida in the 19th Century
When John Gorrie arrived in steamy Apalachicola in 1833,
there were really two Floridas: East Florida, administered from
Saint Augustine, America’s first European settlement in 1565,
and West Florida, administered from Pensacola, first established
by the Spaniards in 1698. Four hundred miles of impenetrable
jungle separated the two cities. Travel between them required
about 24 days sailing time around the peninsula.
Florida, which had been ceded to the U.S. in 1821, was still a
Territory when the young doctor decided to open practice there.
The governor of the Territory was William Duval, who had fol-
lowed Andrew Jackson’s brief tenure. “Old Hickory”—a sobri-
quet attached to Jackson by his many admirers—had first come
to the Territory fifteen years earlier when he briefly invaded
Spanish Florida to quell the Seminole Indians who were “ha-
rassing” the frontier settlements. This was the period of the
First Seminole Wars. After his first year as governor, Jackson
moved onto the national scene, becoming the seventh presi-
dent of the United States in 1829. Old Hickory was in the White
House when Dr. John Gorrie hung out his shingle in Apalachicola.
At the end of two-and-a-half centuries of Spanish occupa-
tion, Florida was still little more than a frontier military outpost
dependent upon an annual subsidy from the Spanish Crown
for its survival. But with the ceding to the U.S., growth and
commercial development leaped forward.
The first territorial census in 1825 was incomplete and unre-
liable, but estimates put the population of Apalachicola at 5,780.2
The entire population of Florida was about 28,000, with only
317 persons in South Florida and around 20,000 Apalachee and
related tribes in the Western panhandle.3
Before the advent of the railroad, city-building in the U.S.
took place only along coastal and river ports. Apalachicola is
strategically situated on the Bay of Apalachicola and the mouth
of the Apalachicola River. An 1837 map shows a well laid-out
town with a rationally designed scheme to utilize the prevailing
breezes and provide maximum thermal comfort in this
About the Author
About the Author
About the Author
About the Author
About the Author
John Gladstone entered the refrigeration industry in 1938 through
the Universal School of Refrigeration. Engineer, teacher, histo-
rian, artist and author of 20 books, Gladstone is the historian for
ASHRAE’s Miami Chapter and serves on the Handbook sub-
committee of ASHRAE Technical Committee 5.10, Kitchen
Ventilation.
semi-tropical climate. Great attention was paid in those days to
proper community design of streets and buildings; there was a
“natural” approach to working with the environment to achieve
comfort and conserve energy.
Before the coming of the railroads in the late 1850s gave the
South many inland cotton depots, Apalachicola was the sole
outlet for all cotton grown in the Chattahoochee Valley of Geor-
gia and Alabama as well as the Florida panhandle. The second
largest seaport in the Gulf, it was by no means a backwoods
town by contemporary standards. Tall ships from around the
world sailed in and out of this vital cotton port in great num-
bers; more than 200,000 bales of cotton moved through the
port in one year. Summers, it was not unusual to see the port
hospital crowded with seamen afflicted with malaria and yellow
fever. It was suspected that they were the source of the peri-
odic fever scourges that swept through this semitropical area.
In 1840, nearby St. Joseph was ravaged by epidemics of chol-
era and yellow fever and more than 100 persons died of the
fever in Apalachicola in 1841.
By John Gladstone
Fellow/Life Member ASHRAE
The First Century of Air Conditioning, Article 1
D r. John Gorrie of Apalachicola, Fla., is recognized
as the first to propose, scientifically discuss, construct and
operate a refrigeration machine for comfort cooling.1 What
perhaps began as an attempt to save the lives of a few seamen
from malaria and yellow fever altered the living pattern of the
civilized world.
Dr. John Gorrie,
1802–1855
John Gorrie, The Visionary
D
John Gorrie, The Visionary
John Gorrie, The Visionary
The following article was published in ASHRAE Journal, December 1998. © Copyright 1998 American Society of Heating, Refrigerating and Air-Conditioning Engineers,
Inc. It is presented for educational purposes only. This article may not be copied and/or distributed electronically or in paper form without permission of ASHRAE.
3 0
ASHRAE Journal
D e c e m b e r 1 9 9 8
Why Apalachicola?
When Dr. John Gorrie first arrived in Apalachicola, a large
segment of Apalachee Indians was still living near the river. But
in 1840, the remnants of this once large nation was removed by
the federal government and resettled on a western reservation.
Few historians have examined the hybrid nature of antebel-
lum America; its unique ethnic and social mix, its covert misce-
genation among black, white and red-skinned people despite
the pronunciamientos to the contrary. While capitalism flour-
ished in the North with a diversified economy founded upon
industry, manufacturing, commerce, agriculture, finance and a
free, wages-based labor market, the mode of production in the
South was slavery based on the “plantation system,” mainly
agricultural with labor provided by slaves held as private prop-
erty. Florida, not yet a state, strongly favored slave holding and
though she gained statehood in 1845 while Dr. John Gorrie was
mayor of Apalachicola, she left the Union in 1861, a secession-
ist State.
Why did John Gorrie come to Florida? Why did this young,
exceptionally talented and well-educated doctor, who had taken
his training in New York and first practiced in his hometown of
Charleston, S.C., decide to settle in Apalachicola? Charleston,
later the scene of the precipitating act of the Civil War, was one
of the most important and cultured cities of the Union. It had
everything to offer a handsome young doctor who was accus-
tomed to wearing “velvet trousers and an embroidered waist-
coat, buckled shoes, and lace cuffs [with] a coat that came from
Paris and fitted him like a glove.”4
Very little reliable information about this remarkable Ameri-
can is available to researchers, but what is known about him
leads us to the assumption that his main motivation to practice
medicine in Apalachicola was caring for patients suffering from
malaria and yellow fever. Another clue may perhaps lie in his
close association with Dr. Alvin Wentworth Chapman. Chapman,
a Yankee from Southampton, Mass., came to Apalachicola six
years after Gorrie. They became best friends. After graduating
from Amherst with honors, Chapman set up practice in
Apalachicola because, “I wished to escape the ‘blue’
Presbyterianism, predestination, damnation and all the rest that
made life, particularly the Sabbaths, miserable” in New England.5
Background and Education
The early history of John Gorrie is shrouded in mystery. Like
that more famous American, Alexander Hamilton, he was born
on St. Nevis in the West Indies, and like Hamilton, his father
was of Scottish descent. His mother, however, as one story
goes, was a young Spanish beauty who fled Spain with the
middle-aged Captain Gorrie at the turn of the century. When
political problems broke out in St. Nevis, Gorrie brought his
young wife and baby son to Charleston for safety. Some re-
ports have it that John was actually born in Charleston after his
pregnant mother arrived from St. Nevis. At the time, 1803 to
1804, the U.S. population was about 5.5 million—less than one-
half the number now living in Florida. Thomas Jefferson was
president. Waterpower was the major source of energy.
After settling his wife, Captain Gorrie returned immediately
to St. Nevis and John never saw his father again. But monthly
remittances arrived from St. Nevis, and mother and son lived
without want. The young Gorrie attended the finest private
schools in Charleston.
In his early twenties, Gorrie attended the College of Physi-
cians and Surgeons of the Western District of New York, popu-
larly called the Fairfield Medical School, and earned his Doctor
of Medicine at the age of 24. He returned, after his graduation,
to Charleston, home of his mother, but moved to Abbeville after
her death. It was in Abbeville that he came to know the son of
John C. Calhoun and through him, the famous man himself.
Gorrie became a regular guest at the Calhoun house and un-
doubtedly some of Calhoun’s democratic spirit—as well as his
slave-holding philosophy—colored the young physician’s
political views.
The commercial history of Apalachicola begins just around
the time Gorrie established his residence there. The bank of
Apalachicola incorporates in 1839 (capital, $500,000). Two news-
papers, The Gazette, and The Currier, are published that year.
The first racetrack in Florida is opened, and many elegant homes
are constructed in Apalachicola and nearby St. Joseph. But
they build no manufactories here. The desperate resistance of
Northern craftsman to subjection by the machine in those early
throes of the Industrial Revolution does not stir the agricultural
South where King Cotton reigns.
Figure 1: Ice crop on the Hudson; Harper’s Weekly, March 7, 1874 (author’s collection).
D e c e m b e r 1 9 9 8
ASHRAE Journal
3 1
H I S T O R Y
It is axiomatic that mechanical invention will flourish natu-
rally in technological environments where the demand for cre-
ative pursuit is high and where the inventor has ready access
to sophisticated tools, skilled labor and well-outfitted job-shops
in which to fashion working models. It comes as a surprise,
therefore, to see a high-tech invention originate in a
slave-holding, retrograde agricultural society. Even more re-
markable is Gorrie’s catalogue raisonne.
Man of Many Talents
John Gorrie was a true Renaissance man. One year after
his arrival in Apalachicola, the young physician-scientist
was appointed postmaster—“salary $131.20 per annum.”
He became mayor in 1837. Physician, physicist and inven-
tor, he served also at various times as city councilman, trea-
sure and president of the Branch Bank of Pensacola. He
was one of the first doctors
to practice in the U.S. Marine
Hospital system—today the
Public Health Service—and
developed many of the prin-
ciples of public hospital ad-
ministration. He supervised
the draining of swamps
around the bustling port city,
and during his term as mayor
he recommended a plan for a
city hospital for poor and
needy patients. He was re-
sponsible for the first ordi-
nance requiring inspection of
the city market by the city
marshall, avoiding rotting
meat and fish and overripe
fruit. All this activity notwith-
standing, the good doctor
made time to become the
founder of Trinity Church of
Apalachicola.
The Journal of the Ameri-
can Medical Association had this to say about him in 1893:
“Gorrie is said to have been one of the foremost practitioners in
the South in his day, and to have made many valuable contribu-
tions to the medical literature...the entire country should be
interested in securing for this devoted physician and neglected
inventor the distinction he deserves as a scientific student of
medical problems, working for the benefit of his patients and
devising a great sanitary invention calculated to be of ever-
increasing benefit to humanity.”6
Gorrie’s dedication to community affairs and time-consum-
ing civic duties notwithstanding, he was constantly perform-
ing scientific experiments. Thoroughly familiar with the work of
Cullen, Farraday and Perkins, his investigations into cold led
him to conclude that ice was a “reservoir of electricity,” essen-
tial to his patients’ health. He was convinced that he could save
the lives of his dying malaria patients if only he could reduce
the room temperature in his hospital. As early as 1842, he built
his own galvanometer to measure the connection between elec-
trical current and blood flow.7
Searching for a Cure
Malaria, Dr. Gorrie believed, was a vapor, and that somehow
there was a connection between this vapor and the swamp. He
was unknowingly in hot pursuit of the mosquito. Mosquitoes
were a dreadful nuisance in tropical Florida and caused much
suffering, particularly to sedentary patients who were defense-
less against the critters. To protect patients from these terrible
insects, gauze curtains were hung around the patients’ beds.
These curtains were thought “to be sifters of the atmosphere
and decomposers of the fevers” and that they had a neutraliz-
ing effect on the vapors of the swamp.8 Atmospheric impurities
were ever present in Gorrie’s mind. He believed all diseases
stem from three principle causes; atmospheric impurities, con-
tagion and debauchery. “De-
bauchery” meant overeating
and overdrinking, and these ex-
cesses reduced the body’s re-
sistance to diseases. Though
malaria was called “summer
sickness,” the connection be-
tween the mosquito and the
prevalence of the insect in sum-
mertime had not yet been made.
In an 1841 account of Dr.
Gorrie’s visit to investigate the
deaths from yellow fever in St.
Joseph, one newspaper wrote;
“Dr. Gorrie brought with him
from that place (St. Joseph) a
list of 27 deaths, 20 of them in
eight days, and we have heard
of six more since his arrival.”9
That summer, 47 persons died
in Apalachicola. It was said
that there were “ghost ships
adrift in the Atlantic with a
cargo of dead men aboard—
dead from the fevers.”
As early as 1842, Gorrie devised an air-conditioning system
to treat his fever-stricken sailors by blowing air over buckets of
imported ice into the sickrooms. No description of the air-blow-
ing mechanism has thus far been discovered. In the age before
electrical power (Thomas Edison’s first electrical power plant in
the world opened in 1882 on Pearl Street, New York City). Was
the “blower” steam driven, manually operated by a slave, or
was some kind of wind sail or wind scoop used? Ice in those
years was delivered to the Gulf ports by sailing ships out of
Boston and New York where it was harvested from northern
lakes during winter and stored in insulated icehouses (see Fig-
ure 1).
Ice Harvesting
Icehouses along northern wharves were a major industry.
Endless chains (the forerunner of the transmission belt assem-
Figure 2: Bartlett’s “improved refrigerator;” Scientific
America, March 15, 1859 (author’s collection).
3 2
ASHRAE Journal
D e c e m b e r 1 9 9 8
bly line) transported ice between icehouse, schooner and
wagon. Tools and equipment long since out of use, such as
horse-drawn ice planes, ploughs, and cutters, breaking-off bars,
ice saws, caulking bars, grapples, hoisting tongs, skids, etc.,
constituted a good size supporting industry. Once in the home,
the ice was stored in a refrigerator or icebox not too different
from present-day domestic refrigerators (see Figure 2). All this
represented large capital investment and jobs. Vested interests
in those industries strongly influenced the resistance bulwarks
Gorrie encountered once he had perfected his ice-making ma-
chine and sought to market it.
But shipping schedules in those days were unreliable. Storms
around Cape Hatteras and the Florida coast accounted for many
shipwrecks. Further shipping delays were incurred by fierce
competition between Northern and Southern businessmen who
fought over bank credits and prices of delivered ice. The retail
price of Boston lake ice—when available—at the Gulf ports
from Apalachicola to Brownsville before the Civil War was 10
cents a pound—expensive indeed. Dr. Gorrie determined to find
a better way. What better way than to make it? So, armed with
his knowledge of the laws of thermodynamics and his under-
standing of the transformation of energy, he set about to de-
velop his rational cold-air refrigerating system to provide cold
for his fever patients.
The Cold Air Machine
Writing in the Apalachicola Commercial Advertiser in 1844
under the nom de plume “Jenner,” Gorrie proposed that “the
houses of warm countries be built with equal regard to insula-
tion, and a like labor and expense be incurred in moderating the
temperature and lessening the moisture of the internal atmo-
sphere,” to reduce the threat of malaria. He theorized that el-
evated temperature and high humidity “prevents a large por-
tion of the human family from sharing the natural advantages
they possess” and “causes mental and physical deterioration
to the native inhabitants.”
In another article titled “On Prevention of Malarial Disease”
(June 1, 1844) he wrote: “The proposed engine for ventilation,
and cooling air in tropical climates by mechanical power is simple
in its construction, requires but a small expense of power, ad-
mits of being complete in its operation, and its parts if well made
are not liable to be injured by wear. It consists essentially of
Figure 3: A model of Gorrie’s ice machine from the John Gorrie
Museum in Apalachicola, Fla.
From the front page of Gorrie’s Patent.
Excerpt from Patent No. 8080, dated May 6, 1851
What I do claim as my invention, and desire to secure by
Letters Patent is—
1. The employment of a liquid uncongealable at the low
temperature at which it is required to keep the engine to
receive the heat of the water to be congealed and give
out to the expanding air.
2. The employment of an engine for the purpose of
rendering the expansion of the condensed air gradual,
in order to obtain its full refrigeratory effects, and at the
same time render available the mechanical force with
which it tends to dilate, to aid in working in the
condensing-pump irrespective of the manner in which
the several parts are made, arranged, and operated.
3. Supplying the water gradually and slowly to the freezing-
vessels and congealing it by abstracting the heat from
its under surface substantially as herein set forth.
4. The process of cooling or freezing liquids by
compressing air into a reservoir, abstracting the heat
evolved in the compression by means of a jet of water,
allowing the compressed air to expand in an engine
surrounded by a cistern of an unfreezable liquid, which
is continually injected into the engine and returned to
the cistern, and which serves as a medium to absorb the
heat from the liquid to be cooled or frozen and give it out
to the expanding air.
John Gorrie
Advertisement in the print
edition formerly in this space.
3 4
ASHRAE Journal
D e c e m b e r 1 9 9 8
two double-acting force pumps—one for
condensing, and the other for rarifying
air—and an air magazine or receptacle for
condensed air. It may be placed in any
part of a house or ship....”
The doctor went on to describe the
function of his compressed air refrigerat-
ing system and correctly predicted a fu-
ture when “fruits, vegetables, and meats
would be preserved in transit and thereby
enjoyed by all.”
About three years were required to per-
fect a working model. Gorrie traveled to
Cincinnati in 1848 where the Cincinnati
Iron Works constructed two small model
ice machines. Once constructed and
tested, six months were spent disassem-
bling the large working model in Cincin-
nati, shipping it down the Ohio and Mis-
sissippi rivers to New Orleans, and reas-
sembling it.10 More than once the scien-
tist complained about “defects of me-
chanical contrivance and unskilled work-
manship.” No two thermometers (made
for him in New Orleans) could give him
reliable readings.11
The Patent
Gorrie petitioned for his patent (No.
8080) in 1848, but Northern newspapers
aligned with the ice trade ridiculed his
person and attacked his ideas so vehe-
mently that all backers shied away from
him. He never received a penny for his
marvelous invention. But this new ma-
chine provided both ice and air cooling
for history’s first air-conditioned hospi-
tal ward. His process was the predeces-
sor of the compressed-air ice-making ma-
chine used almost universally aboard ship
in the early twentieth century. Just as the
Wright brothers created a machine that
changed the land-bound transportation
systems of all before them, so John
Gorrie’s achievement was a machine that
changed humankind’s ability to change
the environment. The importance of the
centuries-old practice of ice harvesting
in the preservation of food is beautifully
expressed in the ancient Chinese poem,
“Shih Ching” from The Book of Odes,
circa 1100 BC.
In the days of the second month
We cut out the ice with great blows
singing d’iong-d’diong-d’dion.
In the days of the third month
We cart the blocks to the ice houses
to store …
In the days of the fourth month
We go as the sun rises
to offer a sacrifice of lamb and
onions.\*
In the tiny Dr. John Gorrie State Mu-
seum on Sixth Street, off Florida State
Road 65 and US 98 in Apalachicola, some
original documents as well as a model of
the first mechanical refrigeration machine
may be viewed (see Figure 3). Another
model is in the Smithsonian Institute. The
records are on file in the U.S. Patent Of-
fice under the Serial No. 8080 (see sidebar
for an illustration and excerpt from
Gorrie’s patent.)
Father of Air Conditioning?
In 1972, Raymond B. Becker of
Gainesville, Fla., published his book
Gorrie, M.D., Father of Air Condition-
ing and Mechanical Refrigeration.
Twenty years earlier, Margaret Ingels, one
of the first women graduate engineers in
the U.S., had published her book, Willis
Haviland Carrier, Father of Air Condi-
tioning. Both authors, it appears, took
“poetic license,” to use an imprecise
phrase.
Without question, Willis Carrier
(1876–1950) was one of the great men in
the history of air conditioning, but he was
born 28 years after John Gorrie wrote in
the Apalachicola Commercial Adver-
tiser: “If air were highly compressed, it
would heat up by the energy of compres-
sion. If this compressed air were run
through metal pipes cooled with water,
and if this air cooled to the water tem-
perature was expanded down to atmo-
spheric pressure again, very low tempera-
ture could be obtained, even low enough
to freeze water in pans in a refrigerator
box.
“There are advantages to be derived
from generation of cool air within any
building and this is equally applicable to
ships as well. It might enable the hardy
mariner to better serve mankind, he who
contributes so much to our wealth and
pleasure by transporting for us from shore
to shore, the rich production of the trop-
ics—as animals when divested of life, and
fruits which may be preserved entirely
with all of their juices in a low tempera-
ture (atmosphere). This principle of pro-
ducing and maintaining cold might be
made instrumental in preserving organic
matter for an indefinite time and thus be-
coming an accessory to the extension of
commerce.”
In 1851, Gorrie received confirmation
of patent No. 8080 for the “first machine
ever to be used for mechanical refrigera-
tion and air conditioning.”
But even before Margaret Ingels
named Willis Carrier the “Father,” George
D. Howe declared that, “Dr. Gorrie’s claim
to fame does not rest on his production
of ice by mechanical means. However, his
machine was commercially practicable
and his process of refrigeration underlies
the entire fabric of the great cold storage
industry of today.”12
In the most recent article on the sub-
ject, “John Gorrie, Pioneer of Cooling and
Ice Making,” Bernard Nagengast, past
chair of the American Society of Heating,
Figure 4: 1913 Statue of John Gorrie by C.
Adrian Pillars in the Statuary Hall, Capitol
Building, Washington.
D e c e m b e r 1 9 9 8
ASHRAE Journal
3 5
H I S T O R Y
Refrigerating and Air-Conditioning Engineers, Inc. Historical
Committee, concludes: “It would be a fabrication to claim that
Gorrie is the father or the inventor of mechanical ice making or
refrigeration. On the other hand, a claim can be made that Gorrie
is the father of air conditioning. This claim can be made based
on the fact that he was probably the first to propose, scientifi-
cally discuss, construct and operate a refrigeration machine for
comfort cooling. However, it would not be proper to title him as
‘the inventor of air conditioning.’ No one person can make that
claim. The development came through the contributions (some
great and some small) of many individuals over time, building
on the success of others.”13
John Gorrie is the linchpin in the development of air condi-
tioning. Leonardo Da Vinci built a water-driven fan to ventilate
the boudoir of his patron’s wife circa 1500; Dr. William Cullen
invented a machine to freeze water in 1775; Jacob Perkins pat-
ented an ice-producing machine in 1834; and many others con-
tributed to the development of what is presently “air condition-
ing.” But it was Dr. Gorrie in the 1840s who was the first to
design and build a refrigeration machine for comfort cooling.
Unrecognized Genius
At the cusp of the century, George Whiteside, who owned
the first ice plant in Apalachicola, persuaded the Southern Ice
Exchange to erect a monument to the man he considered the
inventor of the ice machine. It was dedicated April 30, 1900, 45
years after Gorrie’s unfortunate early death. The monument
stands in one of Apalachicola’s city squares, a tardy testament
to the world’s first iceman.
Late into the Civil War, Congress established the National
Statuary Hall in the House of Representatives and authorized
each one of the States in the Union to dedicate a statue of its
most esteemed citizen, a person “illustrious for his historic re-
nown or distinguished service” so that visitors to the Capitol
could see the most revered person of each State. After
Appomattox, after the Reconstruction, after the bitterness had
waned and the Union began to heal, the Southern States, one
by one, placed a replica of their most eminent citizen on display
in the Hall. Florida bestowed this most singular honor on John
Gorrie, its greatest scientist and beloved doctor. His statue—
sculpted by C. Adrian Pillars in 1913, 58 years after Gorrie’s
death—was first unveiled in 1914 (see Figure 4).
Although the lack of money defeated him, Gorrie was neither
motivated by profit nor dazzled by technological development.
What drove him was the engine of social consciousness, the
regulating idea of social responsibility. It was the search for a
way to save lives that led him to his great invention. His modest
statement that what he created “might better serve mankind” is
as bracing as a fresh sea breeze; it reveals his true humanism.
Dr. Gorrie is unknown to most present- day Floridians. Aside
from a few readers of specific history, he remains unrecognized,
though his contribution is enormous. His work opened the gates
to modern technology and changed forever the way America—
and the world—lives and works.
It is sad to reflect that this sterling American was never able
to secure financial support for the production of his machine
and died at mid-life, discouraged, financially broken and un-
aware that his vision of the future would someday be realized.
Notes
\* “Shih Ching” is one of the six Chinese classics from anti-
quity. No one knows who wrote them. I wish to thank my dear
friend Lee Yu-Hua for offering me this translation from the Chi-
nese shortly before her death.
References
1. Nagengast, B. 1991. “John Gorrie, pioneer of cooling and icemaking.”
ASHRAE Journal (33)1:S60.
2. Tebeau, C. W. 1980. A History of Florida, 135. Coral Gables, Fla.:
University of Miami Press.
3. ibid., p. 16.
4. Kimball, W. 1900. The Ice Man. Unpublished manuscript. Florida
State Library.
5. Kimball, W. 1921. “Reminiscences of Alvin Wentworth Chapman.”
Journal of New York Botanical Garden (23)1.
6. The Journal of the American Medical Association. 1893. (L1)20:1701.
7. Gorrie, J. 1853–1854. “An inquiry analogical and experimental into
the different electrical conditions of arterial and Venus blood” The New
Orleans Medical and Surgical Journal XI:757.
8. Gorrie, J. 1854–1855. “On the nature of malaria and the prevention
of its morbid agency.” The New Orleans Medical and Surgical Journal.
9. Florida Sentinel, Aug. 6, 1841.
10. Becker, R. B. John Gorrie, MD, Father of Air Conditioning and
Mechanical Refrigeration, 120. New York: Carlton Press.
11. ibid.
12. Florida History Quarterly. 1909. (l)4. Reprinted from Uncle Remus
Magazine, Nov. 1908.
13. Nagengast, B. See ref. 1.

Please circle the appropriate number on the Reader Service
Card at the back of the publication.
Extremely Helpful....................................................... 450
Helpful ..................................................................... 451
Somewhat Helpful ..................................................... 452
Not Helpful ............................................................... 453
4 8
ASHRAE Journal
D e c e m b e r 1 9 9 8
ASHRAE JOURNAL
Energy Retrofit
Of Aircraft
Hangar Facility
By Brian O’Donnell, P.Eng.
Member ASHRAE
This project won in the category
for Institutional Buildings/Existing
1998 ASHRAE Technology Award
About the Author
ince deregulation of air travel, most airlines have re-
stricted capital projects unrelated to their core busi-
ness. This article describes an airline’s building energy
management project that overcame the financial hurdles
and succeeded in achieving its goals.
Canadian Airlines International has an aircraft maintenance
base in Vancouver, British Columbia. The facility was con-
structed in 1969 and has a floor area of 1,006,000 ft2 (93 500 m2).
There are three main types of space use in the building; 1) four
maintenance hangars and supporting shops; 2) testing and
flight simulator areas; and 3) office and training areas.
An energy management retrofit project was initiated under
the local utility’s Demand Side Management program. Follow-
ing a detailed energy study and subsequent design, implemen-
tation of the retrofit measures began in the fall of 1994 and
extended through the spring of 1995.
Although the focus of the retrofit was energy savings, a key
objective of the owner was to replace or upgrade electrical and
mechanical system components that were nearing the end of
their useful life.
An innovative aspect of the design was the conversion of
the dual duct air-handling systems to variable air volume (VAV).
Interior dual duct mixing boxes were modified to operate as VAV
boxes by capping off the hot deck inlet and replacing the actua-
tors and controls. Perimeter boxes were converted to heating
and cooling VAV and were interconnected with the perimeter
radiation.
The hot duct was converted to include both heating and
cooling operation and serves the perimeter zone boxes. Day-
time fan speed is varied to maintain static pressure in the ducts,
while at night fan speed is reduced by 50% to maintain comfort
conditions for the low overnight occupancy. Fans are shut off
during unoccupied periods. The main supply fans were
downsized from 150 hp to 75 hp (112 kW to 55 kW) with variable
frequency drive control.
Systems Overview
A central heating and cooling plant located in a separate
utility building provides the majority of heating and cooling for
the complex. The heating plant consists of three 400 hp (3924
kW) hot water boilers. Hot water at 240°F (115°C) is circulated
to radiation, unit heaters and air-handling unit heating coils
throughout the complex. Heating is available throughout the
year. Three primary circulating pumps can deliver up to 1,800
gpm (114 L/s) to the heating circuit.
Central cooling is provided by three 357-ton (1250 kW) ab-
sorption chillers designed to produce 44°F (7°C) water. A fourth,
standby chiller, is a 200-ton (700 kW) centrifugal chiller used at
the beginning and end of the cooling season and at peak peri-
ods. Chilled water is distributed to cooling coils in air-handling
units. The condenser consists of a four-cell tower for the ab-
sorption chillers, and a separate tower for the centrifugal chiller.
Heating is provided throughout the complex by the central
heating plant to the hot water radiation baseboard heaters, unit
heaters and ventilators, and air handling units (primarily multi-
zone and dual duct built-up systems).
Unit heaters heat hangars 1, 2 and 3 using hot water heating
coils. Hangar 4 is heated using four gas-fired unit ventilators
located directly over the hangar doors.
Several dual duct and constant volume systems provide
heating and cooling for the shops and office areas. These fans
operate continuously.
The original controls for the building systems were pneu-
matic. A building automation system was installed in 1985 and
upgraded in 1990 to control several of the air-handling units,
the air compressors, the radiation water pump, flight simulator
building air conditioning and boilers, and main boiler status
Brian O’Donnell, P.Eng., is president of Prism Engineering in
Burnaby, British Columbia. He is the Standards Subcommittee
Chair of ASHRAE Technical Committee 1.7, Operation and
Maintenance Management.
S
Canadian Airlines’ maintenance base in Vancouver, British
Columbia.
The following article was published in ASHRAE Journal, December 1998. © Copyright 1998 American Society of Heating, Refrigerating and Air-Conditioning Engineers,
Inc. It is presented for educational purposes only. This article may not be copied and/or distributed electronically or in paper form without permission of ASHRAE.
D e c e m b e r 1 9 9 8
ASHRAE Journal
4 9
E N E R G Y C O N S E R V A T I O N
and water temperatures. The 400-point system includes an op-
erator interface located in the maintenance office.
Mechanical Measures
The following measures were designed using ASHRAE Stan-
dard 55-1992, Thermal Environmental Conditions for Human
Occupancy and ASHRAE Standard 62-1989, Ventilation for
Acceptable Indoor Air Quality.
• Conversion of dual duct HVAC systems to VAV, reducing
fan horsepower by approximately 50%, and allowing installa-
tion of new, smaller EE motors. For cost purposes, approxi-
mately 400 dual duct-mixing boxes were converted to VAV op-
eration rather than being replaced with new boxes.
• Installation of 28 variable speed drives on supply and re-
turn fans. Daytime fan speed is controlled according to duct
static pressure. During low occupancy periods, the operating
speed is limited to 50%, providing ventilation and air movement
for the occupants. Systems are shut off when the area served is
vacated.
• Synchronous belts replaced V-Belts on systems retrofitted
with VSDs, eliminating slippage losses and reducing maintenance.
• Improved zoning of perimeter radiation for better control
and scheduling of water temperature. Perimeter radiation con-
trol was linked to the perimeter VAV boxes so that there would
not be simultaneous heating and cooling.
• Heating water temperature for the hangar fan coil units
was scheduled according to outdoor temperature.
• Solar film was added to the third floor windows allowing
the shutdown of four rooftop units that had been added years
earlier due to excessive heat gain on the perimeter.
• Updating and expanding the building automation system
by approximately 150 points for a total of 550 points. In addi-
tion, panels were updated and an improved graphic front end
was installed for easier operator interface. Control strategies
were improved for fresh air mixing and temperature control,
VSD control and sequencing of fans, pumps, chillers, cooling
towers and boilers.
• The automation system now monitors the building electri-
cal demand and provides demand limiting. Approximately 200
kW of peak demand are saved monthly by temporarily reducing
the daytime fan speed when a preset limit is approached.
Energy Efficiency
Annual electricity use before the retrofit was 28,160,000 kWh,
and fuel use was 168,500 GJ, resulting in a total Building Energy
Performance Index of 2655 MJ/m2/yr (74.6 ekWh/ft2/yr or 255
Mbtu/m2/yr).
Energy management retrofits have been implemented on the
building lighting and HVAC systems, comprising of 15 con-
tracts awarded with an implementation cost of $1.74 million. Light-
ing measures included retrofit of virtually every light fixture in
the building, resulting in a demand reduction of 750 kW and an
energy reduction of 43% of the previous lighting demand.
Electricity use in 1996 was 21,424,000 kWh, a 25% reduction,
and natural gas use was 114,200 GJ, yielding a savings of 32%.
Overall cost savings were $550,000 (Canadian) annually. Cana-
dian Airlines has been monitoring the electricity use monthly.
Operation and Maintenance
Aging, and in some cases, non-functioning mechanical and
electrical building equipment was repaired or replaced as part
of the energy management project, resulting in better comfort
control and reduced maintenance.
The existing DDC system used a menu that was difficult for
the majority of the operators. An interactive graphics front end
was installed on the DDC system, improving the operators’
ability to monitor building conditions.
Lighting maintenance was reduced by replacing fluorescent
fixtures in shops with Metal Halide, reducing the number of
fixtures by 65%. Installation of silver film reflectors in fluores-
cent fixtures reduced the number of lamps and ballasts by 50%.
Cost Effectiveness
The total retrofit cost was $1.74 million, including $640,000
for mechanical and $1,100,000 for lighting. The electrical utility
contributed approximately $750,000 as part of its demand side
management program. Documented post-retrofit reduction in
costs for 1996 was $550,000, including $320,000 in electricity
and $230,000 in gas cost reductions or a 29% reduction in en-
ergy costs. The resulting simple payback is 1.8 years after the
utility rebate.
Conclusion
The success of this project has resulted in Canadian Airlines
undertaking energy management measures at all its properties
and hiring a dedicated energy manager for a two-year period.
Additional benefits include reduced maintenance cost through
equipment modernization and a reduction in the numbers of
fixtures; improved visual comfort and aesthetics from the light-
ing systems; improved environmental control; renewed me-
chanical and electrical equipment; and nearly 1,000 kW of elec-
trical capacity made available for other loads.

Please circle the appropriate number on the Reader Service
Card at the back of the publication.
Extremely Helpful....................................................... 466
Helpful ..................................................................... 467
Somewhat Helpful ..................................................... 468
Not Helpful ............................................................... 469
Figure 1: Annual energy use in MWh.
3 6
ASHRAE Journal
D e c e m b e r 1 9 9 8
ASHRAE JOURNAL
Zoned Smoke Control Applications
By William A. Webb, P.E.
Member ASHRAE
must be significantly greater and depend on the ceiling height
of the space. The minimum value for a space having a 9-ft (2.7
m) ceiling height is 0.1 in. of water (25 Pa).
Examples of Zoned Smoke Control
The examples that follow describe different smoke control
approaches, although the smoke control objectives are similar
in each case. The three examples are as follows:
• Low-rise modular building.
• Low-rise atrium lobby.
• Car park podium of a high-rise complex.
Low-Rise Modular Building
This building is a four-story office building having a total
ground floor area of approximately 49,400 ft2 (4600 m²), com-
posed of symmetrical modules, each of approximately 8,000 ft²
(740 m²). Each of the modules contains a central atrium and
circular grand stair through all four levels. The modules are
separated from each other by two-hour horizontal exit walls
having 1.5-hour fire-rated doors held open by electromagnetic
hold-open devices. The building is equipped throughout with
an automatic sprinkler system and has smoke detectors installed
around the atrium openings. Figure 1 is a schematic plan view,
and Figure 2 is a schematic section of a typical module.
The smoke control system objectives are to limit smoke
spread from one compartment module to another and to limit
smoke spread from one floor to another long enough to allow
persons in the module to exit.
The smoke control system uses the building’s HVAC system,
which is a variable air volume (VAV) system with each module
having its own air supply and return. The supply air is ducted
through the ceiling to the office areas and the return is through
each atrium to the individual air-handling unit for the module.
Actuation of a ceiling-mounted smoke detector, a duct-type
smoke detector or a sprinkler water flow device will cause the
VAV system for the affected module to go into the following
smoke mode:
1. The air supplied in the affected module goes to 75% out-
side air.
2. The return fan for the affected module operates at 100%
O
Using HVAC Systems to Limit Smoke
f the various methods to control the movement of
smoke, the zoned smoke control system probably
has become the most prevalent. This article describes
zoned smoke control, explains how it works and
gives some examples.
According to the National Fire Protection Association’s
publication NFPA 92A, a smoke control system is defined
as “an engineered system that uses mechanical fans to pro-
duce airflows and pressure differences across smoke barri-
ers to limit smoke and direct smoke movement.”1 A zoned
smoke control system is defined by NFPA 92A as “a smoke-
control system that includes smoke exhaust for the smoke
zone and pressurization for all contiguous smoke control
zones. The remaining smoke control zones in the building
also may be pressurized.” These systems are commonly
known as pressure sandwich systems.
Location of Zoned Smoke Control Systems
Zoned smoke control systems need compartmented vol-
umes. In this context, the compartment is formed by a smoke
barrier which is defined by NFPA 92A as “a membrane, either
vertical or horizontal, such as a wall, or ceiling assembly, that is
designed and constructed to restrict the movement of smoke.
A smoke barrier may or may not have a fire-resistance rating.
Smoke barriers may have openings protected by closing
devices or adequate airflows.”
Zoned smoke control systems are used in high-rise
buildings, hospitals and similar buildings or occupan-
cies where the objective is to prevent or limit smoke spread
from one compartmented area to another. In the high-
rise building, it will usually be from one floor to another.
In the hospital, it will usually be from one smoke zone on
a floor to another.
In the typical configuration, the system uses the building’s
HVAC system to establish a pressure difference across the
compartment boundary. This is achieved by controlling the
HVAC system to exhaust without return using HVAC return
fans and to supply adjacent compartments without exhaust.
To avoid excessive pressure difference, it may be necessary to
modulate the supply to less than 100%. For buildings pro-
tected by automatic sprinkler systems, the pressure difference
across the compartment boundary need be no more than 0.05
in. of water (12.5 Pa). The values for non-sprinklered buildings
About the Author
William A. Webb, P.E., is CEO of Performance Technology
Consulting, Lake Bluff, Ill. He is Chair of ASHRAE Standard
Project Committee 149, Laboratory Methods of Testing Fans
Used to Exhaust Smoke in Smoke Management Systems and
Program Subcommittee Chair of ASHRAE Technical Committee
5.6, Control of Fire and Smoke.
The following article was published in ASHRAE Journal, December 1998. © Copyright 1998 American Society of Heating, Refrigerating and Air-Conditioning Engineers,
Inc. It is presented for educational purposes only. This article may not be copied and/or distributed electronically or in paper form without permission of ASHRAE.
D e c e m b e r 1 9 9 8
ASHRAE Journal
3 7
S M O K E C O N T R O L
exhaust, exhausting through return
airducts at approximately 41,000 cfm (19.3
m³/s).
3. Air return stops in adjacent modules.
4. The air supply fans adjacent to the
modules operate at 100% outside air.
5. Doors on hold-open devices in the
module and contiguous modules are re-
leased to close in alarm.
6. Dampers between the modules close.
Figure 3 is a schematic plan and Fig-
ure 4 is a schematic section view of a
module in alarm.
The system has been tested to deter-
mine that sufficient pressure difference is
created in the smoke-control mode to pre-
vent smoke spread from the alarm module
to adjacent modules. The pressure differ-
ence was not too great to prevent egress
doors from being opened in the alarm
module. The tests also demonstrated that
the system controlled smoke long enough
for occupants in the alarm module to exit.
Lobby Atrium Building
This building is a three-story museum
and library that has a ground floor area of
approximately 42,000 ft² (3900 m²). A cen-
tral atrium lobby provides access to each
wing, one for the library and one for the
art gallery. Figure 5 is a schematic plan
view of the building. Except for the atrium
lobby, the building is protected by pre-
action automatic sprinkler systems and
wet pipe sprinkler systems. The atrium
lobby does not have automatic sprinklers
because it is constructed of concrete and
other noncombustible materials.
Transient combustibles are limited
and consist of items patrons or staff
carry, cleaning carts and library or mu-
seum items in transit through the lobby.
These would be small because there are
separate delivery areas that have di-
rect access without passing through
the lobby.
The lobby connects all levels of the
building. Rolling steel fire shutters and
fire doors at some of the openings limit
the number of interconnected levels to a
maximum of two.
The building has a complete automatic
detection system consisting primarily of
smoke detectors except for small
nonpublic areas that have heat detectors.
The detection system is used to actuate
the pre-action sprinkler system zones.
The HVAC system supplies approxi-
mately 1 to 1.5 cfm/ft² (5 to 8 L/s/m2). Each
gallery floor has an individual air-handling
unit with ducted supply and ducted re-
turn. The library consists of two floors
and has a single air-handling unit with
ducted supply and ducted return.
The smoke control system objective
is to limit smoke spread from one smoke
control zone to another. Those zones co-
incide with the HVAC system zones.
The smoke control system is initiated
by zone. The ceiling-mounted detectors,
duct-mounted smoke detectors and wet
pipe sprinkler system water flow indica-
tors activate the smoke control system.
When the detection system activates, the
HVAC system for the affected zone shuts
down the supply to that zone and ex-
hausts to the outside using the return
fans. Contiguous zones have their air re-
turn shut down, and air is supplied at a
minimum of 25% outside air.
The systems were tested and demon-
Figure 2: An HVAC system schematic section of a typical module.
Figure 1: Schematic plan view of modular building at normal condition.
3 8
ASHRAE Journal
D e c e m b e r 1 9 9 8
strated that the objective could be
achieved. The pressure difference across
boundaries in alarm was adequate to
cause airflow to the fire module from the
contiguous module when the building was
in smoke control mode.
Car Park Podium
The project consists of a five-level park-
ing garage that forms a podium for mul-
tiple high-rise towers above. The towers
are residential and office buildings. Auto-
matic sprinklers protect the entire complex.
The architect considered alternate
schemes for whether or not to compart-
ment the garage. Under the compartment
scheme, the garage would be separated
by two-hour walls at each level to seg-
ment the parking garage according to the
tower below which it is located. The
alternative scheme would be an undivided
five-level parking garage. In each case,
the parking garage podium would be
separated from the towers above by a
two-hour fire-resistive assembly.
The purpose of the study was to evalu-
ate the parking garage compartment
schemes to recommend conceptual smoke
control provisions. The objectives of the
study were as follows:
1. Recommend an extract rate adequate
to allow safe egress of parking garage oc-
cupants.
2. Recommend smoke control measures
to restrict smoke spread to the towers.
3. Evaluate the benefits of compartment
walls in the garage.
This study demonstrates how a smoke
management system in one area of a build-
ing can be a component of a zoned smoke
control system in another area of the build-
ing. The first objective was to be achieved
by a smoke management system. The
other two objectives used zoned smoke
control systems.
The extract rate was determined from
equations in NFPA 92B2 and confirmed
by the plume filling rate equation in ver-
sion 3.2 of FPETool, a computer program
prepared by the National Institute of Stan-
dards and Technology.3 The factors de-
termining the extract rate are as follows:
1. Heat release rate of the fire.
2. The clear layer or distance from the
fire to the smoke layer.
Heat Release Rate. A parking garage
fire is expected to involve a single auto-
mobile. The literature is replete with ar-
ticles confirming this fact based on fire
tests and actual field experience involv-
ing private passenger automobiles with
steel fuel tanks.
The heat release rate of three separate
automobiles was measured in a series of
tests performed in Finland.5 This analy-
sis uses the average heat release rate of
the three tests. The average peak heat
release rate is 1,420 Btu/s (1500 kW).
The clear layer height for these calcu-
lations is 6.6 ft (2 m), the approximate
height of a tall person plus a factor of
safety. The reasonable maximum height
of a person is generally considered to be
6 ft (1.8 m).
Applying the equations of NFPA 92B
for a smoke temperature of 165°F (74°C),
the automatic sprinkler temperature rating,
yields an extract rate of approximately 9,320
cfm (4.4 m3/s). FPETool yields approxi-
mately 9,110 cfm (4.3 m3/s) for the extract
rate, confirming the NFPA 92B value.
Figure 3: Schematic plan of a typical module response when alarm is received.
Figure 4: A schematic section view of a module in alarm.
D e c e m b e r 1 9 9 8
ASHRAE Journal
3 9
S M O K E C O N T R O L
This extract rate applies irrespective of
the compartment size. The normal ventila-
tion rate for the parking level is eight air
changes per hour. The fans providing ven-
tilation are activated by carbon monoxide
sensors. Ventilation will be arranged with
air supplied at each level on one end of the
garage and exhausted from each level on
the other side of the garage. The ventila-
tion rate to achieve eight air changes per
hour for the smallest compartment is ap-
proximately 75,400 cfm (35.6 m³/s).
The smallest compartment is be-
tween exterior walls and two-hour walls.
This is based on an area of approxi-
mately 47,600 ft² (4420 m²) and a ceiling
height of 9.8 ft (3 m). It is clear that the
normal ventilation rate has more than
adequate capacity for the previously
described fire scenario.
Restricting Smoke Spread. Smoke
spread from the parking garage to the tow-
ers can be restricted by maintaining an
adequate pressure difference across bar-
riers separating the towers from the park-
ing garage. NFPA 92A recommends a
minimum design pressure difference of
0.05 in. of water (12.5 Pa) for spaces pro-
tected by automatic sprinklers.
The pressure difference should be
positive on the towers’ side of the barrier
so that air flows from the towers to the
parking garage and thence to the exterior.
This will be accomplished by the afore-
mentioned parking garage extract system
and the barriers between the garage and
the towers, including shafts. Those
shafts consist of stairs and elevators, both
of which are pressurized to maintain a
minimum of 0.05 in. of water (12.5 Pa) posi-
tive pressure from the shaft to the con-
necting space. In addition, the elevators
and stairs are protected by vestibules at
all garage levels.
Next, the minimum airflow needed to
maintain 0.05 in. of water (12.5 Pa) leak-
ing from the towers through cracks and
small openings in the floor and around
the vestibule doors at the shafts needs
to be determined. Because the parking
garage system consists of exhausting air
from the garage, one must also consider
the leakage between compartments of the
garage.
The airflow rate can be estimated ac-
cording to the following “orifice” equa-
tion from the ASHRAE/SFPE manual.4
Q = Kƒ A (∆P)½
(1)
Q =
Volumetric flow rate through the
path, cfm (m³/s)
A =
Flow area (also called leakage
area), ft² (m²)
∆P = Pressure difference across path,
in. of water (Pa)
Kƒ = Coefficient
In this case, ∆P = 0.05 in. of water (12.5
Pa). A is the leakage area determined by
estimating the leakage rate through the
floor between the garage and the tower
and between the parking garage compart-
ments through the compartment walls.
Leakage through the walls to the earth is
assumed to be 0.
The leakage area for the walls was cal-
culated using leakage rate factors from
the aforementioned ASHRAE/SFPE
Manual as 8.9 ft² (0.83 m²).
Substituting in Equation 1 yields:
Q = 5,230 cfm (2.47 m³/s)
(2)
All levels within compartment walls
would constitute a single zone. This is
because there are openings at the
ramps between the parking garage lev-
els that would make restricting smoke
between levels impractical. Therefore,
it was proposed that the exhaust fans
on all levels within a zone operate and
that 50% of the supply fans operate
during smoke mode. The stair and el-
evator shaft pressurization fans would
also operate upon a fire signal from the
parking garage. Further, the compart-
ment doors would close in the affected
compartments. Ventilation in other ar-
eas would remain normal.
Under this arrangement the required
airflow rate of approximately 5,300 cfm
(2.5 m³/s) is less than the smoke required
extract rate of 9,320 cfm (4.4 m³/s) and
less than the planned ventilation rate of
eight air changes per hour 75,400 cfm
(35.6 m³/s). Based on this analysis, the
planned ventilation system should be
effective in restricting smoke spread
from the parking garage to the towers.
The compartment walls separating the
parking garage by tower area are intended
to restrict fire and smoke to the area gen-
erally related to the tower. The previous
calculations demonstrate that the normal
ventilation has adequate capacity to main-
tain the pressure difference between the
compartments adequately to restrict
smoke spread so long as the compartment
doors close. One can calculate the air-
flow needed to limit smoke spread through
the rolling door opening. That equation
is as follows:
Opposed airflow through opening:
v = 38[gH(Tƒ – T o)/(Tƒ)]½
(3)
Where:
v = air velocity, ft/min (m/s)
g = acceleration of gravity, 32.2 ft/s²
(9.8 m/s²)
H = height of the opening, ft (m)
Tƒ = temperature of heated smoke, °R
(°K)
Figure 5: Schematic plan of the atrium lobby building.
4 0
ASHRAE Journal
D e c e m b e r 1 9 9 8
T o = temperature of ambient air, °R (°K)
In this case, the opening is 29.5 ft wide by 8 ft high (9 m by
2.5 m). Tƒ is taken as the sprinkler operating temperature.
Substituting in the equation yields v = 533 fpm (6.06 mph)
(2.71 m/s). For the opening, this yields approximately 130,000
cfm (61 m³/s). Clearly, this exceeds the available capacity and
therefore is not practical. Furthermore, this is for a single open-
ing and there are six such openings in an internal compartment.
Therefore, the doors are needed to maintain the pressure differ-
ence to restrict smoke between the compartments.
Other Considerations
It is important that the objective of a smoke control system is
clearly established at the outset of the design and that concur-
rence of those objectives is achieved with all stake holders.
Smoke control systems depend on controlling the fire size.
In each of the cases described in this article, automatic sprin-
kler protection was used to achieve that goal. Other methods
such as occupancy controls can be used if credible procedures
assure limits on combustible load.
Simplicity of control and design enhances the likelihood that
the smoke control system will achieve its objective. Finally,
thorough testing of the system is needed to verify that the
completed system will function properly.
References
1. NFPA 92A-1996, Recommended practice for smoke-control sys-
tems. Quincy, Mass.: National Fire Protection Association.
2. NFPA 92B-1995, Guide for smoke management systems in malls,
atria, and large areas. Quincy, Mass.: National Fire Protection Asso-
ciation.
3. Deal, S. 1994. NISTIR 5486, Technical reference guide for FPETool
version 3.2. Gaithersburg, Md.: National Institute of Standards and
Technology.
4. Klote, J.H., and J.A. Milke. 1992. Design of Smoke Management
Systems. ASHRAE.
5. Mangs, J. and O. Keski-Rahkonen. 1994. “Characteristics of the
fire behaviour of a burning passenger car. Part I: car fire experiments.”
Fire Safety Journal 23:17–35.

Please circle the appropriate number on the Reader Service
Card at the back of the publication.
Extremely Helpful.......................................................454
Helpful .....................................................................455
Somewhat Helpful .....................................................456
Not Helpful ...............................................................457
Advertisement in the print
edition formerly in this space.
2 6
A S H R A E J o u r n a l
J a n u a r y 1 9 9 9
ASHRAE JOURNAL
or more than ten years, trade journals have been flooded with
interesting articles discussing problems with and solutions for vari-
able flow air and water systems. Many issues are encompassed:
how to control the related variable speed drives; where to locate the dif-
ferential pressure (DP) control sensor; and whether or not to use balanc-
ing valves. The best control solutions require a good knowledge of all
three issues.
Variable Flow—
A Control Engineer’s Perspective
By Harris Bynum
Member ASHRAE
and
Ed Merwin
ping at the design operating point. The
curve, based upon fan/pump Law 2, is a
square root derivation of the operating
point, such that at one-half design flow
the head is one-fourth the design head,
etc. A primary use of a design system
curve is in the selection of fans and
pumps.
• Proportional flow: Variable flow ap-
plications when the percent of full load flow
through each load is equal, i.e., if flow is
80% through one load, the flow through all
loads is 80%.
• Diverse flow: Variable flow appli-
cations when the percent of full load
flow through each load is not equal.
All loads may not be in operation, or
the flow through each load is not pro-
portional. In HVAC applications, other
than at full load, some form of diverse
loading usually exists.
Laws
When related to typical HVAC sys-
tems, the fan and pump laws basically
state that (fan and pump Law 1) flow is
proportional to shaft rotational speed,
(fan and pump Law 2) system resistance
head is proportional to the square of shaft
rotational speed (and flow) and (fan and
pump Law 3) power is proportional to the
About the Authors
Harris Bynum
Harris Bynum
Harris Bynum
Harris Bynum
Harris Bynum retired from Honeywell in June
1997 after 36 years. His last position was national
manager of control applications.
Ed Merwin
Ed Merwin
Ed Merwin
Ed Merwin
Ed Merwin is a member of Honeywell’s Engineer-
ing Specifier Coverage Team.
The authors believe that air and water
flow traditional “system curves,” fan laws
and pump affinity laws can be mislead-
ing when related to HVAC-type variable
flow systems. This article discusses
where traditional system curves, fan laws
and pump affinity laws are relevant;
shows why they can be misleading when
applied to HVAC-type variable flow sys-
tems; and offers solutions.
Definitions
Fan and pump laws are well defined in
the 1991 ASHRAE Terminology of
HVAC&R (see Laws later). The terms
“operating point” and “system curve”
are not defined. The following definitions
are offered here:
• Design operating point: The fan
and pump head required to produce de-
sign flow within HVAC systems (such as
600 gpm [38 L/s] at 48 ft [143 kPa] head).
• Actual operating point: The point
on a pump or fan curve at which the sys-
tem operates.
• Design system curve: A curve start-
ing at zero flow and zero head and stop-
cube of shaft rotational speed (and flow).
Law 3 is a simple derivation of Laws 1
and 2; i.e., work (power) is proportional
to the weight-per-minute of the media
handled times the head. If, at half flow,
the head is one-fourth of the full flow
head (fan and pump Law 2), the power is
one-eighth (¼ × ½) of the full flow power.
A system upon which the design sys-
tem curve and fan and pump laws are
based is shown in the 1996 ASHRAE
Handbook—Systems and Equipment,
Page 18.6 and 18.7 (Figure 1).
This is a static system and may include
coils, outlets, balancing dampers, etc.; but
if dynamic elements such as modulating
control dampers exist, movement of those
dynamic devices create a new system curve
and the laws based upon the design sys-
tem curve no longer apply.
In a VAV system, the fan will not re-
quire one-eighth power at half flow be-
cause control dampers moved (which
causes a change in the system resistance)
to reduce the flow.
In a typical variable flow hydronic
HVAC system, the pump will not require
one-eighth power at half flow because
control valves moved to reduce the flow.
An example where the fan laws would
relate would be a single zone AHU where
a space thermostat controls the fan speed
with no change to the system resistance
characteristics, Figure 2.
Curves/Laws Related to HVAC
The fan design system curve would
be the actual system curve (and the ac-
tual operating point curve) if the fan
F
The following article was published in ASHRAE Journal, January 1999. © Copyright 1999 American Society of Heating, Refrigerating and Air-
Conditioning Engineers, Inc. It is presented for educational purposes only. This article may not be copied and/or distributed electronically or in paper
form without permission of ASHRAE.
J a n u a r y 1 9 9 9
A S H R A E J o u r n a l
2 7
V A R I A B L E F L O W
speed was varied with all VAV box dampers fixed at their design
flow position. The pump design system curve would be the
actual system curve (and the actual operating point curve) if
the pump speed was varied with all control valves full open. We
assume balancing valves are set, or all control valves are at
their design flow position if balancing valves are not used
Since, in HVAC applications, the cause of flow variations is
the change of damper and valve positions (and the resultant
change in system resistance), design system curves and de-
sign-based laws do not apply at part load.
Figure 3 is a simple direct return water system with design
flows and design pressure drops noted. In this example, bal-
ancing valves are included. The balancing valve at AHU 1 is
set to take a 12 ft (36 kPa) drop at the design condition.
Figure 4 shows the resultant design system curve and de-
sign operating point for the Figure 3 system. The dotted line
curve on Figure 4 shows approximately what the design sys-
tem curve would look like with the pump selected and all bal-
ancing valves full open. In reality this dotted curve would be
lower because the selected coils drops would probably be less
than 8 ft (24 kPa) and the selected control valves drops would
probably be less than 8 ft (24 kPa).
Prior to further system analysis, the position and setpoint
of the DP sensor/controller must be determined (Figure 3).
Without balancing valves and with a fixed DP setpoint, the
sensor should be positioned across AHU 6 (position 3) and
set for 16 ft (48 kPa). Each AHU requires 16 ft (48 kPa) at its full
load. If AHU 6 has 16 ft (48 kPa), all others have at least 16 ft (48
kPa) at all cases of diverse loadings.
With balancing valves. With balancing valves and with a
fixed DP setpoint and if diverse loading (AHUs running at
different loadings or all AHUs not running) must be accommo-
dated, AHU 1 must always have a 28 ft (84 kPa) DP. The logical
DP sensor position is therefore across AHU 1 (Position 2). The
setpoint is 28 ft (84 kPa). If the DP sensor is placed across AHU
6, the setpoint must still be 28 ft (84 kPa) to accommodate AHU
1 running alone (Saturday) and more wiring may be required.
Figure 5 shows operating points for this system with the DP
sensor across AHU 1 and AHU 6 at proportional and various
diverse loadings. Figure 5 shows that placing the control sen-
sor across AHU 1 not only may require less wiring, but also
allows the pump to run at lower speeds, thus requiring less
energy. With proportional loading and the DP sensor across
AHU 6 set for 28 ft (84 kPa), the pump runs at full speed until
75% flow is reached.
Determining operating points at partial flow requires the
flow demands of each AHU, the head losses for each system
segment and the DP sensor location and setpoint.
The actual pump head equals the DP controller setpoint
plus the sum of all the piping losses between the pump and the
DP sensor.
Operating Point Calculation
If AHUs 4, 5 and 6 were operating at design conditions,
other AHUs were off, balancing valves were in and set and the
DP sensor was at Location 3 (Figure 3) and set for the re-
quired 28 ft (85 kPa) drop, the operating point would be as
noted by the circle noted “A” of Figure 5. The head loss
within each static piping segment is calculated using pump
Law 2. For the supply piping segment between AHUs 1 and 2,
the design loss is 1 ft (3 kPa), the design flow is 1000 gpm (63
L/s), the actual flow is 600 gpm (38 L/s) and the actual loss is
0.36 ft (600/1000 squared times 1 ft) (1 kPa [38/63 squared times
3 kPa]). Calculating and adding the losses for each piping seg-
ment to and from AHU 6 and adding the 28 ft (84 kPa) DP
controller setpoint at AHU 6 gives an operating point of 40 ft
(120 kPa) head at 600 gpm (38 L/s).
Without balancing valves, the calculations would be identi-
cal except the setpoint at AHU 6 would be 16 ft (48 kPa) and the
pump head would be 28 ft (84 kPa) (point “A” on Figure 6).
Without balancing valves. Figure 6 shows various operat-
ing points if balancing valves were omitted, the DP sensor was
located at AHU 6 and the setpoint was fixed at 16 ft (48 kPa).
If, in this system with no balancing valves, all control valves
positioned full open and the pump ran at full speed, the pump
would put out about 1,280 gpm (80.5 L/s) at 33.5 ft (100.5 kPa)
head and the flows through AHUs 1–6 would be 246, 235, 233,
202, 192 and 182 gpm (15.5, 14.8, 14.7, 12.7, 12.1 and 11.5 L/s)
respectively.
In both cases, the head difference between the design sys-
tem curve and the operating point must be managed by the
control valves, 8 ft (24 kPa) at design, 28 ft (84 kPa) (Figure 5)
or 16 ft (48 kPa) (Figure 6) at zero flow and varying up and
down in between.
Figure 1: System upon which fan laws apply.
Figure 2: HVAC system upon which fan laws apply.
2 8
A S H R A E J o u r n a l
J a n u a r y 1 9 9 9
Since, in all cases, the actual operating point
is only on the design system curve at design
load and zero load, the design system curve
cannot be used to calculate part load energy
savings with variable flow systems; and the
design system curve cannot be used to deter-
mine when to start/stop lag pumps when paral-
lel pumping exists.
Solutions
Much has been written lately about what
BACnet™ and Echelon communication proto-
cols do for Direct Digital Control (DDC) moni-
toring and operation and little has been written
about what they can do for control. The great-
est difference between pneumatic control and
DDC is that every DDC controller has access to
any (within reason) system data needed for
good control.
The design system curve shown on Figures
4, 5 and 6 is the objective (perfect world) oper-
ating point curve for variable flow systems. To
accomplish this objective, the following condi-
tions must be met (and all pump laws will be
complied with):
1. All AHUs on.
2. Proportional loading.
3. Pump speed controller DP setpoint low-
ered at part load as required to keep most de-
manding control valve (with proportional load-
ing, all valves demand equally) full open.
The best news is that with this (perfect
world) scenario, the curve is the same with and
without balancing valves and it does not mat-
ter where the DP sensor is. In reality:
1. 90% of the time, all AHUs are usually on.
2. During this time, diverse (not proportional)
Figure 4: Design system curve.
Figure 3: Example of a water system.
J a n u a r y 1 9 9 9
A S H R A E J o u r n a l
2 9
V A R I A B L E F L O W
loading exists at part load. Dependent upon the nature and
magnitude of this diversity, the actual operating point will al-
ways be above the design system curve when the loads are
under control.
3. To attempt to keep the most demanding valve full open
may be too ambitious for stable control. Anytime pump speed
varies, flow through all loads varies and temperature con-
trols must correct this variation and return to stability. It
may be desirable to have the system load fast to recover
from inadequate flow and to unload slower for increased
control loop stability.
A better control concept might be:
• Anytime all control valves are at a position less than 90%
open, decrement the DP setpoint 0.6 ft (1.8 kPa) every 10 min-
utes down to a minimum of 7 ft (21 kPa).
• Anytime any control valve is at a position greater than
96% open, increment the DP setpoint 0.8 ft (2.4 kPa) every
eight minutes up to a maximum of 28 ft (84 kPa) (dependent
upon where the DP sensor is located).
An equal control concept is to vary the pump speed di-
rectly (in lieu of varying the DP controller setpoint) in order to
keep the most demanding valve between 90 and 96% open.
This concept would always run the pump at its maximum speed
(rather than at a controlled pressure value) anytime any valve
(even if only one AHU is in operation) is greater than 96%
open. A DP sensor at AHU 1 or at the pump is recommended
for monitoring and trending during the tuning process.
All values are adjustable and may be field “tuned” to assure
there is enough hysterisis to maintain stable pump speed and
AHU temperature control. The operating point varies from the
design system curve due to diverse loading and the incre-
ment/decrement values and timings.
These control concepts obviously get the pump horsepower
down to a level expected for variable speed pumps. Before
specifying these concepts make sure the commissioning party
is familiar with all the above HVAC data, the difference be-
tween linear and equal percentage control valves and the speed
of response of the AHU temperature control loops (fast dis-
charge air temperature control of VAV AHUs or slow space
temperature control of single zone AHUs?).
If pneumatic valve actuators are used, the relationship be-
tween the DDC internal control output value (usually 0 to 100)
and the pneumatically operated control valve position must be
considered. Pneumatic pilot positioners are recommended to
accommodate varying water line pressures. Field adjustable
software conditioning of the % open value is recommended to
allow calibration to take care of spring range or pilot positioner
setting errors (a one psi error could produce a calculation valve
Figure 6: Operating points, no balancing valves and fixed
setpoints.
Figure 5: Operating points, with balancing valves and fixed
setpoints.
3 0
A S H R A E J o u r n a l
J a n u a r y 1 9 9 9
position error as great as 25%) and pneumatic transducer er-
rors. Physical stem position transmitters are not recommended.
Summary
•
The design system curve cannot be used to calculate
part load energy savings with variable flow systems.
•
The design system curve cannot be used to determine
when to start/stop lag pumps when parallel pumping
exists.
•
In variable flow HVAC systems, operating points are only
on the design system curve at design flow and at zero
flow.
•
The DP control sensor location and setpoint should vary
dependent upon whether or not balancing valves are
used.
•
DP reset based upon AHU load demands solves many
issues about DP sensor location and setpoint and the
effect of balancing valves on variable flow system op-
eration.
In conclusion, the authors have a mild preference for in-
stalling balancing valves and for using one of the above con-
trol concepts that consider control valve positions. Consider-
ing control valve positions and with the omission of balancing
valves, designers must consider the adverse effects of poor
Please circle the appropriate number on the Reader Service Card at the
Please circle the appropriate number on the Reader Service Card at the
Please circle the appropriate number on the Reader Service Card at the
Please circle the appropriate number on the Reader Service Card at the
Please circle the appropriate number on the Reader Service Card at the
back of the publication.
back of the publication.
back of the publication.
back of the publication.
back of the publication.
Extremely Helpful ........................................................................................................ 454
Helpful ........................................................................................................................ 455
Somewhat Helpful ...................................................................................................... 456
Not Helpful ................................................................................................................. 457
owner/operator setpoint discipline (if, to resolve an occupant
complaint, the discharge air temperature control setpoint is
lowered from a design of 55°F (12.8°C) to 50°F (10°C), the par-
ticular AHU control valve will remain open much of the time,
thus interfering with these enhanced concepts).
Bibliography
ASHRAE Terminology of Heating, Ventilation, Air Conditioning &
Refrigeration. 1991.
1996 ASHRAE Handbook—HVAC Systems and Equipment.
Home and Building Control, Honeywell. 1997. Engineering Manual
of Automatic Control for Commercial Buildings.

Advertisement in the print edition formerly in this space.
J a n u a r y 1 9 9 9
A S H R A E J o u r n a l
3 7
ASHRAE JOURNAL
rior to the late 1800s, rotating shaft power was limited mainly
to trains and ships. There were wind and water mills for pump-
ing water and grinding grains and some steam-driven water
pumps and ventilation fans. However, few people lived in windy
regions or near fast-moving streams. Some ventilation fan de-
signs for mine shafts were powered by man, wind or water
pressure.
Early Refrigeration
Refrigeration was provided by ice from frozen ponds and
rivers in the more northern climates. This ice was harvested and
stored in winter and then sold during warmer weather. Ice trade
became a major industry in the United States. Frederic Tudor of
Boston started shipping ice to warmer climates in 1815. He be-
came known in 1864 as the “Ice King of the World,” and Boston
ice was shipped to every major seaport in South America, the
Far East, China, the Philippines, India and Australia.1
As pollution around the cities increased, particularly in the
form of sewage run-off, the market emerged for artificial ice. Use
of steam boilers to drive the thermodynamic process cycle and
produce ice was growing rapidly. Daniel L. Holden and J. An-
drew Muhl built and operated mechanical refrigeration plants
in 1865 and 1867 in San Antonio, Texas. Holden designed im-
provements to the Carré absorption units of Paris, which made
San Antonio in 1867 and New Orleans in 1869 the southern
regional leaders in making artificial ice2 (see Figure 1).
The areas that could harvest “natural” ice tried to convince
people that the “artificial” ice was somehow unnatural and to
be avoided. But the areas that were producing manufactured
ice were able to convince people that “natural” ice was con-
By Bruce L. Flaniken, P.E.
Member ASHRAE
P
This is the second article in our special series. As we ap-
proach the year 2000, these articles commemorate a cen-
tury of innovation in the HVAC&R arts and sciences and
salute the start of a new millennium, which will undoubtedly
bring further progress.
taminated. As costs came into line with the natural ice costs,
producers of artificial ice were able to make significant inroads
into the northern monopoly on ice.3
Ice delivery was hard work. Imagine lugging around a 300 to
400 lb (140 to 180 kg) block of ice on your shoulder like the
young man above!4 By 1909, ice was produced in approximately
2,000 refrigeration plants.5
Heating: From Stoves to Steam
Heating was provided by wood-burning fireplaces, which
were later replaced with cast-iron radiant stoves that burned
wood and/or coal. As cities became more populated, fire con-
trol became much more important. Fireproof construction was
mandated by some city codes after several large and costly
fires destroyed central districts.
Steam boilers became a standard for heating buildings. Cen-
tral district steam plants that sold steam to buildings were de-
Application of Electric Power
In HVAC&R Systems
From Blocks of Pond Ice to Hermetic Motors
Application of Electric Power
In HVAC&R Systems
About the Author
Bruce L. Flaniken, P.E., heads the mechanical department
for Callins, Haggard & Associates Consulting Mechanical,
Electrical & Plumbing Engineers, Corpus Christi, Texas. He
is a past chapter historian of ASHRAE Region 8.
The First Century of Air Conditioning
Application of Electric Power
In HVAC&R Systems
The following article was published in ASHRAE Journal, January 1999. © Copyright 1999 American Society of Heating, Refrigerating and Air-Conditioning Engineers, Inc. It is presented for educational purposes
only. This article may not be copied and/or distributed electronically or in paper form without permission of ASHRAE.
3 8
A S H R A E J o u r n a l
J a n u a r y 1 9 9 9
veloped. The steam boilers were large and
expensive to operate and required super-
vision and maintenance. Coal-handling
bunkers and stokers also constituted a
portion of the overhead.
As steam-driven engines developed
as a reliable means of rotating shaft power
and heat sources, they began to be used
as the power source for refrigeration and
ventilation systems (see Figure 2). Of the
steam engines used for this purpose in
1914, more than 90% exceeded 15 million
calories/hour (63 MJ).
Facilities that had a large steam
boiler used the steam to provide for
ventilation with large, low rpm centrifu-
gal fans because they could convert
the steam to rotary shaft work. Smaller,
steam-driven piston engines were de-
veloped for the purchasers of central
district steam to convert steam to ro-
tary shaft horsepower for all manner of
equipment (see Figure 3).
Wood- and coal-burning steam-
driven vehicles were developed in the
late 1890s. An experienced operator
could achieve sustained vehicle move-
ment or sustained rotation of the steam-
driven power take-off wheel from a cold
start after about 1 ½ to 2 hours of hard
work. The engines were quite power-
ful, but they weighed several tons. The
Stanley Steamer automobile was fairly
impressive in appearance, size and
speed.
Early Ventilation
In other areas, ventilation was almost
non-existent. Natural ventilation was con-
trolled by the building orientation and
placement of windows to catch the pre-
vailing breezes. High ceilings and large,
open central staircases with ventilated
domes provided some assistance to gra-
vity and Mother Nature. Ventilation did
not truly take off until after the mid-1880s,
when the use of steam and electricity had
spread. An exception was a kerosene-
powered fan sold by the Whirlwind Fan
Figure 1: Holden’s improved ice plant. The structure in the center is a condenser with a “zig-
zag” heat exchanger (from Scientific American, May 22, 1880, p. 322).
Figure 2: Early steam fan from B. F. Sturtevant Co. (from Heating and Ventilation, June
1895, p. xvii).
Company. The sales slogan for this unit
boasted, “It will give you greater effi-
ciency and enable you to do more and
better work.”
The electrical industry was growing
rapidly. New patents and ideas for resi-
dential electrical appliances were being
advertised as the best or most natural way
of life. The world was rather unsophisti-
cated and uneducated, but some of the
biggest changes to affect humankind
were taking place. The development of
steam and electric-powered equipment
surged ahead due to better understand-
ing of electrical, mechanical and thermo-
dynamic principles.
Direct or Alternating Current?
The competition between direct cur-
rent (DC) and alternating current (AC)
was fierce. Thomas Edison was a prime
proponent of DC power because of his
involvement in the design and marketing
of direct current lighting, power distribu-
tion and motors. He felt that AC power
was only good for electrocutions. DC
power did provide a flicker-free light and
could vary the speed of a motor by vary-
ing the voltage. Its major drawback, how-
ever, was its inability to transmit via wire
over long distances.
George Westinghouse, Jr. was the prin-
cipal proponent of AC power. The flicker
problem with incandescent lighting was
resolved by using more cycles per sec-
J a n u a r y 1 9 9 9
A S H R A E J o u r n a l
3 9
H I S T O R Y
ond, ranging from 133½ to 25 cycles per
second.6 The various voltages and cycles
for AC power transmission were being
tested, and the ones that worked best
were retained.
By 1914, most frequencies above 60
cycles per second had been abandoned,
but it took another 20 to 25 years for 60
cycles per second power to become the
standard in the United States. Some other
countries settled on 50 cycles per second.
Generally, the only electrical load of a
central power generator plant was the
street lighting at night in the central busi-
ness district. Some single-phase, induc-
tion-type motors with brushes and com-
mutators became popular, especially
among small industries in suburban
towns.
Use of small electric fans, curling irons,
irons for laundry, washing machines and
hair dryers increased the use of electric
power, particularly during the idle day-
time period when the generators were
under-utilized.7,8 This trend has reversed
in the present day. Modern utility com-
panies now offer premiums to shift the
daytime power consumption to evening
hours because their generating capacity
is underutilized at night.
Single-phase induction and synchro-
nous motors for AC power were popular
with the public (see Figure 4). To prop-
erly start synchronous motors, however,
required experience.9 The power utility
companies liked the synchronous motors
because they could be operated with a
1.0 or higher leading power factor to help
correct the lagging power factor of the
utility distribution system.10 Automatic
starters were developed later. Because it
was difficult to control the motor speed,
almost all the applications used belt-drive
connections to drive the machinery.
Advances in Motor Technology
The physicist and inventor Nikola
Tesla began working on AC electrical de-
signs as a college student in Croatia dur-
ing the 1870s. At this time, it was thought
impossible to construct a motor without
a commutator. Tesla worked as a tele-
phone engineer before quitting to develop
in his mind a complete alternating current
power system with generators, transform-
ers and motors. He then took a job as an
Figure 4: Precursor to open drip-proof motors (from Engineering Review, Feb. 1902,
p. xxi).
electrical engineer, but no one was inter-
ested in his seemingly incredible ideas.
He developed working models of genera-
tors and motors while on a long-term as-
signment in Strasbourg, then part of Ger-
many. Tesla moved to the United States
in 1887, at age 31, where he filed for 25
patents covering virtually the entire field
of alternating current generation, distri-
bution and polyphase, brushless induc-
tion AC motors. Shortly after, he sold his
patents to George Westinghouse, who
implemented widespread use of alternat-
ing current.11
Prior to 1891, there had been no dem-
onstration of electrical transmission of any
considerable amount of power over any
considerable distance. A demonstration
of the capability to transmit 100 hp (75
kW) of AC electricity a distance of 106
miles (171 km) from Lauffen to Frankfurt
in Germany was staged in 1891 for a tech-
nical exhibition. The wye-connected,
three-phase generators were wound for
55 volts and driven by hydraulic turbines.
A transformer increased the voltage to
approximately 30,000 volts.
The three copper conductors were
only 4 mm (0.16 in.) in diameter each. The
incoming power was stepped-down to
drive a 60-hp (45-kW), four-pole poly-
phase induction motor at a speed of 1,200
rpm and supplied power for incandescent
lights and some other small motors.12
The AC polyphase motor became
more popular. The HVAC&R industry was
able to capitalize on its popularity as the
Figure 3: Two single-acting duplex
compressors and steam engine direct
connected (from the Victor Ice and
Refrigerating Machines, 1899.
Stilwell-Bierce & Smith-Vaile Co.,
Dayton, Ohio).
4 0
A S H R A E J o u r n a l
J a n u a r y 1 9 9 9
Figure 5: Early electric-drive refrigeration compressor (from Ice and Refrigeration, Aug.
1895, p. 88).
polyphase motor spread to small, com-
mercial applications. Electric power costs
in 1897 averaged about $0.10/kWh.13 The
price dropped to approximately $0.03/
kWh in 1950 and is now approaching
$0.10/kWh again.
Fans and pumps continued to be di-
rect-drive with several available rpm con-
figurations. By 1925, the electric motor
was the preferred method of drive, pro-
viding 62%, vs. 32% for steam engine
drives, while diesel and gas engines were
used 4% and 2% of the time, respectively.3
As refrigeration systems that were pow-
ered by electrical motors became avail-
able (see Figure 5) and the electrical in-
frastructure developed, the use of natu-
ral and artificial ice for refrigerating effect
was discontinued. This was a welcome
development for merchants and consum-
ers who had suffered the messiness of
the ice refrigeration systems.14 The Ice
Refrigeration Blue Book listed 100 dif-
ferent refrigeration equipment options in
1909, which increased to more than 260 in
1911.15
The use of hermetic motors evolved in
the early 1930s, driven by the competi-
tion between General Electric, Frigidaire,
Servel and Westinghouse to capture the
greatest portion of the emerging home
refrigerator market and the expanding
commercial refrigeration market. West-
inghouse applied a variant of the hermetic
refrigeration compressor to air condition-
ing by making a console-style room air
conditioner in 1933.16
Conclusion
Comfort air conditioning has expanded
from the wealthy residential and upscale
commercial establishments to become a
References
1. Donaldson, B. and B. Nagengast, eds. 1994.
Heat & Cold—Mastering the Great Indoors,
22, 23; 45–64; 65–160; 189–243. ASHRAE.
2. “Steam versus electrically driven plants.”
Aug. 1925. Ice and Refrigeration, 115.
3. “Prime movers for ice making and refriger-
ating plants.” Aug. 1925. Ice and Refrigera-
tion, 115.
4. From Ice and Refrigeration, 81. April 1905.
5. Tweedy, E. 1913. “Mechanical refrigera-
tion and ice making from a central station point
of view.” General Electric Review (16)8:584–
593.
6. A Century of Electric Fans, 22–34. 1957.
General Electric.
7. “Refrigeration at the electrical show.” 1908.
Ice and Refrigeration (34):32.
8. Kimball, F. 1907. “The utility of the single
phase motor.” General Electric Review
9(6):243–244.
9. Hibbard, T. 1925. Refrigerating Engineer
Review 11(11):392–398.
10. Newbury, F. and P. Alger. 1934. “The de-
velopment of electrical machinery in the
United States, Part II: transformers and mo-
tors.” General Electric Review 35(4):455–464.
11. Nagengast. B. 1982–83. Pioneers in Elec-
trical Research, 1–2. ASHRAE Research Pam-
phlet.
12. Some Events in the Early Days of the
Polyphase Induction Motor. General Electric
Historical Film Script, 42–49.
13. Thornton, F. Electrical Home Appli-
ances—100 Years. National Electrical Manu-
facturers Association Engineering Bulletin
#45.
14. Goddard, G. Jan. 1908. “Motor-driven re-
frigeration machines.” Ice and Refrigeration, 11.
15. “Electrical refrigeration in the ice cream
business.” May 25, 1912. Electrical Review
and Western Electrician 60(21):983–987.
16. Nagengast, B. 1998. “History of sealed
refrigeration systems, Part 3.” ASHRAE Jour-
nal 40(1): 43–47.

From Ice and Refrigeration, Aug. 1905, p. 55.
virtual necessity in contemporary times.
It is possible in many areas to go from an
air-conditioned home to an air-condi-
tioned office in an air-conditioned car
without experiencing more than a few mo-
ments of discomfort from the ambient
outdoor temperature and humidity. And
modern refrigerators require no one to
carry hundreds of pounds of ice up rick-
ety ladders propped precariously against
the side of a building.
Please circle the appropriate number on
Please circle the appropriate number on
Please circle the appropriate number on
Please circle the appropriate number on
Please circle the appropriate number on
the Reader Service Card at the back of the
the Reader Service Card at the back of the
the Reader Service Card at the back of the
the Reader Service Card at the back of the
the Reader Service Card at the back of the
publication.
publication.
publication.
publication.
publication.
Extremely Helpful.............................. 462
Helpful ............................................ 463
Somewhat Helpful ............................ 464
Not Helpful ...................................... 465
4 2
A S H R A E J o u r n a l
J a n u a r y 1 9 9 9
ASHRAE JOURNAL
Steam tracing is usually accomplished
by running steam lines in direct contact
with the piping or vessels to be heated.
The entire assembly is then insulated to
direct the heat into the process fluid.
Many technical articles have been writ-
ten concerning steam tracing along with
their associated heat loss equations and
graphs. In the author’s experience,
younger engineers, maintenance person-
nel, pipe fitters and others who steam trace
do not always use effective methods for
winterization and process temperature
maintenance. This article presents some
of the basics in this art.
Applications
Process applications for tracing gen-
erally revolve around three main areas of
concern: freeze protection, product qual-
ity and ease of transport. Outdoor ex-
posed water lines where water may be-
come stationary and freeze during peri-
ods of low usage can lead to costly re-
placement of piping, as well as downtime
for the areas of the plant they service. It
is important to keep the water above the
freezing point. However, excess heating
is a waste of energy and money.
Concentrated aqueous solutions such
as sodium hydroxide present a two-fold
problem: they will solidify at an elevated
temperature (relative to water), yet excess
heating can lead to product degradation
and increased pipeline corrosion. This
situation exists in the paper industry.
Thus, temperature control on steam trac-
ing takes on more significance than just
energy conservation.
Self-acting temperature control
valves are one method of temperature
control. Other methods exist; however,
these are more expensive than the self-
operating units. These methods in-
clude electric/pneumatic, all pneumatic
or all electric temperature control. Such
systems include a positioner, a setpoint
controller, a temperature sensor and a
power supply.
We have all heard the comment: “It’s
as thick as molasses in January.” Yet, en-
gineers in the process industry frequently
are asked to move such materials. The
most common response is to heat it, be-
cause most materials become less viscous
as their temperature is increased. The en-
ergy used in heating will be more than
compensated by using less power to
move the material around, as well as al-
lowing the use of smaller, cheaper pumps.
One often-overlooked situation is that
high viscosity materials do not transmit
heat well when they are cold. Thermal
currents of warmer material through the
cooler portion are slow to form in vis-
cous substances and the lack of heat
transmission gives rise to localized over-
heating. This can arise during a restart
Practical Tips for Operation
Effective Steam Tracing
By Thomas M. Kenny
About the Author
Thomas M. K
Thomas M. K
Thomas M. K
Thomas M. K
Thomas M. Kenny
enny
enny
enny
enny, chairman of Ogontz Corpora-
tion, Willow Grove, Pa., holds three patents on tem-
perature actuated valves. He has a bachelor’s de-
gree in mechancial engineering from Villanova Uni-
versity.
following a cold weather shutdown
where the tracing heat is considered “un-
necessary” during the shutdown.
Sizes and Lengths
The most common diameters of steam
tracing are 3/8 in. (10 mm) and 1/2 in. (13 mm)
OD copper or stainless steel tubing. Diam-
eters of 5/8 in. (16 mm) and 3/4 in. (19 mm)
OD tubing have been used; however, this
entails greater expense. Tubing that is 3/8
in. (10 mm) is more easily plugged by sedi-
ment and/or debris, so it is less frequently
used. Type K and Type L are popular cop-
per tubing materials. Copper is preferred
for its heat transfer characteristics, while
stainless steel displays better resistance in
corrosive environments.
Runs
Most steam tracing has a run length
between its supply valve and terminat-
ing steam trap of 75 ft to 150 ft (23 m to 46
m). This length is influenced by the con-
figuration of the tracing, the supply header
locations and the location suitable to
traps and return lines. Horizontal runs of
process pipe can have tracers on the
sides (see Figure 1) or at the bottom,
depending on the heat transfer load. In
addition, thermal transfer cement, a graph-
ite-filled medium, is used to enhance heat
transfer from the tracer to the process pipe
(bonding).
Many times the tracing can develop a
droop between bands holding it to the
process line. These should be avoided
because the condensate formed by the
team tracing is the application of steam heat to piping and vessels
for the purpose of maintaining desired process temperatures, freeze
protection, viscosity control or to obtain a temperature control point
within a fluid for its chemical interaction in a process.
S
The following article was published in ASHRAE Journal, January 1999. © Copyright 1999 American Society of Heating, Refrigerating and Air-
Conditioning Engineers, Inc. It is presented for educational purposes only. This article may not be copied and/or distributed electronically or in paper
form without permission of ASHRAE.
J a n u a r y 1 9 9 9
A S H R A E J o u r n a l
4 3
S T E A M
heat transfer process can form puddles
in the drooped lengths. These puddles
can impede steam flow as well as freeze
during outages and times when a tem-
perature control valve may be closed.
Vertical runs can pose special prob-
lems where the steam is flowing uphill
while the condensate formed is pulled
downhill by gravity. Such a case exists
where process lines must be elevated
to clear a roadway. At this point, a con-
densate-separating chamber should be
installed. The inlet tracer comes in hori-
zontally and leaves from the top of the
chamber. A steam trap is connected to
the bottom “drain” port, allowing the
removal of condensate. As the pipe and
tracer drop to a normal height after
bridging over the roadway, a second
steam trap may be installed as an op-
tional device. It is not mandatory in the
vertical drop situation since the con-
densate and steam are co-current.
Insulation
Process lines are routinely insulated to
conserve the energy required to maintain
the desired temperature. Tracers are in-
cluded inside the insulation, requiring the
insulation to be stepped up in ID to ac-
commodate the tracer. Where the process
pipe has a flange, tracers are frequently
brought outside the OD of insulation and
a joint is installed in the tracer. While this
leads to extra costs in installation, it
makes replacement of a pipe section
easier in the future should repairs or al-
terations be necessary.
Insulation thickness is usually opti-
mized as a balance between energy loss
and cost of insulation. Thicker insulation
conserves energy but costs more for ma-
terial and takes more time to install. Fi-
berglass or calcium silicate are the most
common insulation materials. Other ma-
terials are used depending on process
temperature (see Table 1).
It should be remembered that steam
temperature is necessarily hotter than
the process maintenance temperature
and that all materials should be quali-
fied for the steam temperature. An outer
cover of aluminum or stainless steel
provides weatherproofing. The cover
should be installed to prevent rain or
moisture from ruining the insulation’s
heat loss resistance.
Control Valves
In all three of these application cat-
egories, an automatic temperature sens-
ing control valve can be of great utility.
By sensing the appropriate relevant tem-
perature (ambient atmosphere, surface
wall or material insertion), the valve can
judiciously regulate when and how much
steam should be supplied to the traced
process line. It can avoid overheating as
well as set-up or freezing. Its automatic
operation replaces the manual setting of
steam valves. Avoiding overlooking an
obscure valve and reducing maintenance
are additional benefits.
Modulating temperature control
valves can reduce shocks on the steam
system by opening and closing slowly.
Abrupt pressure changes, water hammer
and thermal shock are reduced.
Traps
On the other end of the tracer, the type
of steam trap used is significant. Where
temperature control valves are used, it
is predictable that they will be in a closed
position when the tracing duty is satis-
fied. This means that the pressure driv-
ing condensate through a trap will de-
crease to zero. Hence, traps should be
selected that do not require pressure to
operate or are classified as free drain-
ing. An example of this is a temperature
sensing or thermostatic trap. In addition,
it must be oriented in a free draining po-
sition. Failure to select and install the
proper trap will plug the tracer line and
ultimately render the tracer useless.
Vacuum Breaker
Just after the control valve closes, the
steam in the tracer will condense to water
at a much lower specific volume (com-
pare the specific volume of 50 psig [345
kPa] saturated steam 7 f3/lb [109 kg/m3] to
Table 1: Thermal conductivity typical of insulation materials, Btu·in. (h·ft²·°F).
Table 2: Low-pressure steam generally
is used for steam tracing.
50 psig [345 kPa] condensate 0.02 f3/lb
[0.27 kg/m3]). This process creates a
vacuum in the tracer. To eliminate the si-
phon effect, a vacuum breaker installed
after the control valve lets air in to re-
place the volume formerly filled with
steam. Thus, condensate is able to drain
freely through the trap. It is not held back
by the vacuum created at the valve end
of the tracer. The siphon effect is broken
and the condensate drains out.
Supply Line Trap
The steam supply line should have a
trap immediately before the temperature
control valve. On branch lines, which are
distant from the steam header, or in cold
climates, a trap on the supply line helps
to prevent freezing in the steam line as
well as insure that dry steam is supplied
to the valve and tracer.
Steam Pressure
The choice of steam to be used for
tracing must be consistent with the tem-
perature to be maintained in the process
line. Generally, low pressure steam (less
than 100 psig [690 kPa]) (see Table 2) is
used unless maintenance temperature re-
quirements are very high. Tracing duty
100°F
200°F
300°F
400°F
500°F
600°F
Fiber Glass
0.26
0.30
0.34
Polyurethane
0.16
0.16
0.16
Calcium Silicate
0.33
0.37
0.41
0.46
0.57
0.60
Cellular Glass
0.39
0.47
0.55
0.64
0.74
0.85
These are representative values and should be confirmed by the insulation manufacturer.
Pressure
Temperature, °F
30 psig
274
50 psig
298
75 psig
320
100 psig
338
150 psig
366
200 psig
388
4 4
A S H R A E J o u r n a l
J a n u a r y 1 9 9 9
art.” IEEE Transactions on Industry and General Applications. IGA-
5(4):476.
2. Raychem Corp., Chemelex Division. 1988. Chemelex Auto-Trace
Design Guide, p. 7. Menlo Park, Calif.
3. Dixon, G. 1987. Steam Versus Electric Process Heat Tracing, p.
3. Mississippi Department of Energy and Transportation Annual
Conference.
4. Fisch, E. 1984. “Winterizing process plants,” Chemical Engineer-
ing. Aug. 20, p. 130.
5. Henry, K. June 1986. Introduction to Heat Tracing. p. 1. Cold Re-
gions Research and Engineering Lab, Report No. CRREL-TD-86-1.
6. Kohli, I. 1979. “Steam tracing of pipelines.” Chemical Engineer-
ing, March 26, p. 156.
7. Lonsdale, J. and L. Mayer. 1988. Heat-Tracing Technologies, Energy
Use and Temperature Control, p. 5. Raychem Corp. Draft Report.
8. Lonsdale, J. and J. Mundy. 1982. “Estimating pipe heat-tracing
costs.” Chemical Engineering, Nov. 29, pp. 89–93.
9. Nayyar, M., ed. Piping Handbook, Sixth Edition, chap. B6, “Heat-
tracing of piping systems.” Lonsdale, J. T., and Erickson, C. J. pp.
B.205–B.245
10. Ohlson, R. “A user’s experience with current self-limiting heat
tracing cable.” IEEE Paper No. PCI-80-25, p. 180.

makes use of the heat liberated in the conden-
sation of steam. Low-pressure steam is pre-
ferred because it actually has a higher amount
of heat liberated through the condensation pro-
cess per pound of steam used. It also is cheaper
to produce.
Subcooling Traps
Subcooling traps, which release condensate
only after it has cooled well below the satura-
tion temperature, can enhance the energy effi-
ciency of tracer systems by allowing sensible
heat to also contribute to the heating duty.
Normally, saturated steam pressure is used
for steam tracing (winterization), varying from
input pressures of 15 psig to 125 psig (100 kPa
to 860 kPa), depending upon the temperature
requirements of a process or the utility lines
being traced. Usually steam supply manifolds
are used with a manual valve controlling the
feed from the steam header to the steam supply manifold.
Generally, the manifold will consist of a 1 in. (25 mm) or 2 in.
(50 mm) header and will handle from three to 20 trace lines,
depending upon the applied pressure. Each trace line coming
from the supply manifold should have its own isolation valve,
which is in turn connected to the trace line and may be either
3/8 in. (10 mm) or 0.5 in. (13 mm) copper tubing.
Care should be taken in regard to the location of the trace
lines so the manual stop valves will not interfere with one an-
other while still providing a compact arrangement. All trace
lines should have a strainer installed with a blow-down valve
ahead of the steam trap at the end of the run.
Sufficient care should be taken when running the trace lines
to insure there are no pockets to collect condensate and that
the condensate has a free fall or pitch from the trace header to
the condensate trap at the far end of the trace line. All steam
trace tubing bends should be made using a tube bender to pre-
vent crimping the tubing. Tracers should be secured to the pro-
cess piping with banding installed 12 in. to 18 in. (300 mm to
460 mm) apart.
Tracing should be banded on the bottom of the line being
traced (see Figure 1); however, if shoes for linear expansion
are provided, the tracer should be located near the web of the
shoe, as close to the center of the pipe as possible.
When heat transfer cement (bonding) is required, tracers
with bonding should be placed along the top of the pipe to aid
in the installation procedures. It is normal practice to provide
an expansion loop wherever a union is installed or where the
tracer interferes with flanges. The union should be located
outside the insulation material.
Where required, heat transfer cement should be utilized and
applied according to the manufacturer’s instructions. All valves,
wraps and strainers should be individually tagged using stain-
less steel wire for future reference.
Bibliography
1. Bilbro, J. and J. Levines. 1969. “Electric heat tracing—state of the
Please circle the appropriate number on the Reader Service Card at the
Please circle the appropriate number on the Reader Service Card at the
Please circle the appropriate number on the Reader Service Card at the
Please circle the appropriate number on the Reader Service Card at the
Please circle the appropriate number on the Reader Service Card at the
back of the publication.
back of the publication.
back of the publication.
back of the publication.
back of the publication.
Extremely Helpful ........................................................................................................ 466
Helpful ........................................................................................................................ 467
Somewhat Helpful ...................................................................................................... 468
Not Helpful ................................................................................................................. 469
Figure 1: ST valve controls steam tracing to maintain constant product
temperature.
2 0
A S H R A E J o u r n a l
J a n u a r y 1 9 9 9
ASHRAE JOURNAL
his article discusses how com-
putational fluid dynamics
(CFD) might be applied to
HVAC&R projects, explains
the steps involved with completing a
CFD project using commercial software
packages, and illustrates the cost and la-
bor requirements necessary to implement
CFD analysis. The ideas in this article are
targeted to consulting engineers, and at-
tempt to convey that CFD, a tool that has
been reserved mainly for researchers and
manufacturers with research and devel-
opment budgets, is ready for use as an
HVAC&R consulting engineering tool.
Advantages of CFD
Complex finite element analysis (FEA)
is routinely performed for machine and
structural analysis. It is probable that en-
gineers involved in the manufacturing of
complex machinery cannot envision a
product design process without optimiz-
ing the design of components through
FEA. Many HVAC&R engineers have
been exposed to FEA in heat transfer
course work where the temperature dis-
tribution through a slab or a rod was ex-
amined. HVAC&R engineers may also
have been exposed to FEA during a col-
lege level fluids lab; in this case FEA would
be referred to as computational fluid dy-
namics (CFD). However, it is unlikely that
a complex, 3-D CFD problem specific to
HVAC&R was used.
A serious commitment is required for a
CFD in the Real World
consulting firm to begin offering CFD
analysis. To obtain meaningful CFD so-
lutions, an engineer must be familiar with
the use of complex software, must have
knowledge of fluid mechanics and the
ability to relate the results to real world
situations. Some CFD software develop-
ers are involved with providing CFD so-
lutions as a service, and might be avail-
able to work as an experienced partner
for some projects. The advantage of CFD
is that a comprehensive analysis can be
applied to several design alternatives in
a cost-effective manner.
Common Applications for CFD
CFD is traditionally thought of as a
tool for aerodynamic research. However,
CFD also has been applied to analyze the
combustion process through boilers,
blood flow through vein and artery sur-
gery sites, chemical mixing vessels, auto-
mobile heating system ductwork, passen-
ger-cabin ventilation for jumbo jetliners,
Formula 1 race cars and numerous other
applications. Many of these applications
included verification of the CFD model
with smoke tests, calibration of the model
against physical prototypes or verifica-
tion with wind tunnels.
Most consulting engineering projects
do not have research and development
budgets that permit physical verification
or calibration of a CFD model. Yet, this
does not mean CFD cannot be commer-
cially applied for everyday consulting en-
gineering use. After all, how many cool-
ing load and economic analysis simula-
tions go through a physical verification
process? Instead, an experienced engi-
neer, knowledgeable about the physical
process and software, will analyze the
software output for meaningful results
About the Author
Paul Martin
aul Martin
aul Martin
aul Martin
aul Martin, P.E., is the principal owner of Sigma
Psi Consulting in Gansevoort, N.Y. He is a graduate
of Hudson Valley Community College in Troy, N.Y.,
and a continuing education student at Union College
in Schenectady, N.Y.
By Paul Martin, P.E.
Member ASHRAE
and errors. Using this approach, CFD can
be a valuable and economically feasible
tool for a consulting engineering office.
Clients often ask me, “what happens if
industry practice is not followed?” I have
frequently defended a design that has
gone through several iterations. HVAC&R
engineers do not always have a cook-
book design solution taken from rigid stan-
dards such as the NEC or one of the
plumbing codes. Frequently, the best
available answer is “based on my engi-
neering judgment” or “based on my past
experience.”
These responses sometimes result in
a client requesting an analysis to justify
the proposed design, frequently at no
additional design fee. CFD offers design
support for these situations, not only for
the fluid flow, but also for the heat trans-
fer aspect of the design. CFD can pro-
vide powerful insight when developing
design solutions to unusual situations.
For example, various HVAC alterna-
tives might be explored for the comfort
of employees working near a radiant heat
source of 2,000°F (1100°C) when shield-
ing is not a permissible alternative. CFD
can be used to examine the optimum dif-
fuser placement for critical areas. Room
velocities, fume and particle capture, es-
cape of pollutants from negatively pres-
surized rooms, CO2 tracking for ventila-
tion effectiveness and optimum prod-
uct stacking for cold storage are all prob-
lems that can be analyzed using CFD. A
typical plot of room velocity vectors
from a CFD calculated flow field is shown
in Figure 1.
• HVAC&R Applications
• Software and Hardware
• Creating a CFD Model
• Reducing Project Costs
T
The following article was published in ASHRAE Journal, January 1999. © Copyright 1999 American Society of Heating, Refrigerating and Air-
Conditioning Engineers, Inc. It is presented for educational purposes only. This article may not be copied and/or distributed electronically or in paper
form without permission of ASHRAE.
J a n u a r y 1 9 9 9
A S H R A E J o u r n a l
2 1
C A L C U L A T I N G
CFD Package Costs
CFD usage on a commercial scale re-
quires a software package capable of pro-
ducing a finite element solution set to sev-
eral flow and energy variables over a sig-
nificantly sized computational domain. The
CFD modeling software must also have an
efficient user interface to make it commer-
cially practical. For example, program menus
should lead the user through the steps re-
quired to setup a problem. Error and warn-
ing messages should use English text,
rather than alphanumeric codes.
During my 1990 Fluid Dynamics
course, it was stated that the commercial
license fee for the CFD package used by
the college was $50,000, and that it re-
quired a main frame computer system. In
addition, the license fee was renewed
yearly. This sort of budget typically is
not available for HVAC&R engineers.
That same software can now be pur-
chased for $18,000 per year, and can be
installed on a Pentium desktop PC run-
ning Windows ’95 or Windows NT (there
is still a yearly license renewal fee). Ex-
amples of other CFD software packages
are as follows:
• A three-month consultant’s license
for $2,500 followed by $1,950 quarterly
fees when there are active projects, while
no fee is charged if the consultant does
not have active CFD projects.
• A package with an annually renew-
able license of $11,000 per year running
under Windows NT/95.
• $18,000 for one package’s perpetual
license.
• $16,000 to $23,000 per year for single
seat, annually renewable licenses of main-
frame or UNIX packages.
Hardware costs for a single worksta-
tion can range from $4,000 for a desktop
300 MHz Pentium II to $8,000 for a dual
Pentium desktop (which requires Win-
dows NT for parallel processing), $5,000
for a DEC Alpha station and approxi-
mately $20,000 for a UNIX graphics work-
station.
One manufacturer offers a turnkey
CFD product installed on the appropriate
workstation for $17,000. While these costs
are substantial and would require serious
commitment, they are comparable to the
costs for early CAD systems. If prices
follow the general computer software and
hardware trend, they will continue to drop.
Competition between CFD packages
is increasing with new companies enter-
ing the market. Presently, approximately
10 to 20 companies offer a CFD package.
Some of the companies also market other
types of FEA packages, while others ex-
clusively produce CFD packages. Many
of the CFD products have been devel-
oped from software used in academic re-
search. Often there is a 10-year or more
history with the software’s use. There-
fore, it is likely that the CFD package has
had prior users who have found bugs and
requested improvements. This means
that the purchaser will not be exposed to
Version 1.0 of the software.
Shopping for a CFD package should
be approached as an in-depth, informa-
tion gathering project. The purchaser
should ask about HVAC type applica-
tions, technical support, training, user
base across the country, how long the
Figure 1: Airflow through a TB isolation room.
Figure 2: Mean particle path through a TB isolation room.
2 2
A S H R A E J o u r n a l
J a n u a r y 1 9 9 9
product has been ported to Windows or UNIX and what mod-
ules are included with the basic package.
Technical Training
Once the software and workstation are purchased, engi-
neering personnel must have an efficient working knowledge
of the CFD package. Fortunately, a CFD software licensing fee
typically includes three to five days of training. The learning
curve associated with a CFD package is similar to learning to
use a fully-featured CAD system and a fully-featured cooling/
heating load analysis package simultaneously.
The training candidate should be an engineer with knowl-
edge of fluid mechanics. In addition to factory training, techni-
cal support may be available as part of the software license.
Usually, technical support consists of proper CFD problem
setup as well as support for software glitches. As with early
CAD use, the labor-hours required to learn how to efficiently
apply the software package can equal or exceed the cost of the
newly purchased software and hardware.
Creating a CFD Model
Creating a CFD simulation involves four major steps. First, a
physical model must be created. A suitable drawing package
can be used to create the design domain, or perhaps the domain
can be defined in simple rectangular terms of length, width and
height. Second, a grid is created that divides the design domain
into control volumes. The control volumes are then defined as
walls, flow inlets, flow outlets, pressure, rotating, cyclic and
other types of boundaries. Control volumes that need to be
numerically solved for the flow field are designated as live cells.
Third, the problem must be numerically solved. For the last
step, the numerical solution output is generated, generally with
graphical color plots of vectors and contours overlaid onto the
physical features of the design domain.
Ideally, a preexisting CAD drawing could simply be imported
into the CFD package. However, HVAC&R consulting CAD
drawings typically are developed to convey bidding and con-
struction information. These drawings do not have a true 3-D
representation of the design space. Commercial CFD packages
include CAD-style drawing software that is used to create a 3-
D model and may permit the import of CAD drawings to use as
a starting point.
Once the design geometry is created, a grid must be devel-
oped from the model. The grid is used by the CFD solver to
develop the numerical solution set. The grid is actually an
array of fluid dynamics control volumes. Various types of grids
exist with associated pros and cons. The structured grid is
perhaps the earliest commercial grid used for CFD. Structured
grids use orthogonal grid lines to form brick-like control vol-
umes. Orthogonal bricks are computationally efficient. How-
ever, it can be difficult to depict many geometric shapes using
only bricks. The unstructured grid uses triangles to form
tetrahedrals, hexahedrals, bricks, wedges, etc. Therefore, un-
structured grids provide multiple shapes to use as basic build-
ing blocks, and control volumes can be fit to a complicated
geometry. The drawback to an unstructured grid is that the
numerical solver will require more computational time and power
to obtain a solution.
The practical hardware requirements for large, unstructured
grids may quickly exceed the computing power of a desktop
PC. For example, a complex structured grid solution may require
18 to 24 hours of continuous computing time; however, the
same problem would require 10% more time using an unstruc-
tured grid. Intensive problems beyond the straightforward HVAC
application might require up to four or five days of continuous
desktop computing time using an unstructured grid. Some CFD
packages have parallel processing capabilities so that multiple
UNIX workstations can be networked together to solve large,
Figure 3: Entrance door velocity vec-
tors for a TB isolation room (0.003 in.
wc positive to corridor).
J a n u a r y 1 9 9 9
A S H R A E J o u r n a l
2 3
C A L C U L A T I N G
unstructured grid problems with shared computing power (re-
sulting in reduced solution times).
The accuracy of a CFD solution increases with finer grids,
that is, smaller, more numerous control volumes. However, finer
grids require more computing power. The adaptive grid auto-
matically will provide a finer grid in areas of need, and retain a
coarser grid in areas that do not require as much computing
power for the same level of accuracy. Adaptive grid software
codes are provided with higher end CFD packages. A less ex-
pensive basic CFD package may only permit adaptive grid so-
lutions through the use of add-on software modules at addi-
tional costs.
Many HVAC&R problems can be solved with a structured
grid, and therefore, solved with a desktop PC or workstation.
Structured grids for CFD refer to orthogonal mesh lines as noted
previously. Simple grids are created in a Cartesian coordinate
system that may be suitable for many simple HVAC&R models.
However, a Cartesian grid will be limited for curvilinear shapes
since bricks in a stair step pattern must be used to represent
curves. The CFD solver obtains all flow field geometry informa-
tion from the grid, and therefore, will produce erroneous results
at boundary walls. To avoid this problem, a curvilinear grid can
be created that has its topography (which is developed from
grid lines curved to match the surface of the design domain)
mapped to an orthogonal computational grid. This type of struc-
tured grid is known as a body fitted grid, and must be created
using a CAD-style pre-processor software package.
Third party pre-processors exist as well as software that is
available with the CFD package. An engineer should have a good
understanding of the grid requirements before completing this
phase of a CFD model. Once the grid is established, it is difficult
to modify it without redefining the entire CFD problem setup.
After creating the grid, control volumes must be setup as
either boundary cells or live cells. Boundary cells define the
CFD problem in terms of inlet flows, flow temperatures, pres-
sure, boundary walls, etc. This portion of the CFD simulation
setup offers the most flexibility. For example, a problem can be
setup with positive pressure outside a room. Then a new simu-
lation can be established for negative pressure outside the room
with only minutes of additional labor. Minimal labor is required
to examine the same room for different diffuser layouts, cooling
vs. heating airflows, open vs. closed doors, etc. Here is where
the power of CFD simulations can be valuable to the HVAC&R
engineer. A design can be tested for flexibility, future condi-
tions, expansion and sensitivity to operating conditions inside
and outside the design domain. Options for particle tracking
(dispersed phase modeling) may also be available in the CFD
package, which can be used to track contaminants through the
flow field (see Figure 2).
When all boundary conditions are set, the problem is ready
for the CFD solver. The governing differential equations will be
discretized across the finite element domain. That is, the gov-
erning differential equations are applied to uniformly sized, dis-
creet control volumes, and the differentials dy/dx, dx/dy, dy/dz
etc. can be reduced to 1/1 or other finite values. Thus, the
differential equations can be rewritten in terms of multidimen-
sional algebraic linear equations indexed to the finite element
control volumes. It is the job of the CFD solver to obtain a
solution set for the linear equations. The solver may contain
multiple methods for obtaining a solution for the same flow
field variables. The different CFD solver methods may con-
verge more quickly to a satisfactory solution depending on the
type of CFD problem.
It is up to the engineer, through study of the software docu-
mentation (which should be in depth) and technical support, to
apply the appropriate CFD solution methodology to the
problem’s initial conditions. CFD models exist for Newtonian
and non-Newtonian flows, compressible and incompressible
Figure 4: Pressure contours of typical
12 ACH TB isolation room (0.003 in.
wc [1.08E-04 psi] negative to corri-
dor).
2 4
A S H R A E J o u r n a l
J a n u a r y 1 9 9 9
fluids, phase change of fluids, chemical reactions, turbulence
energy and energy transfer including natural convection, ra-
diation and conductive heat transfer.
An HVAC&R problem could be solved according to the fol-
lowing process.1 The governing partial differential equations
are solved for the conservation of mass, momentum, energy
and chemical species as applicable. The governing PDEs could
each take the form of a Cartesian tensor, and noted as:
(
)
(
)
φ
φ
φ
φ
ρ
ρφ
S
x
x
u
x
i
i
i
i
t
+
⎥⎦
⎤
⎢⎣
⎡
∂
∂
Γ
∂
∂
=
∂
∂
+
∂
∂
(1)
where φ is the conserved mass, momentum, energy or species
quantity with terms for convection, diffusion and source terms.
The variable S is used to represent species. Each PDE is re-
duced to its finite difference form by integrating it over the
control volumes of the design domain. The resulting algebraic
equations can be noted as:
c
P
i
i
P
i
i
P
S
A
S
A
+
=
−
∑
∑
)
(
)
(
φ
φ
(2)
where the summation is over the neighboring control volumes,
and the index i will be the North, South, East, West, front and
back control volumes. The subscript P is used to represent the
control volume node. The A coefficients contain contributions
from the convective and diffusive fluxes, and Sφ and SP are the
components of the linearized source term:1
P
P
c
S
S
S
φ
φ
+
=
(3)
Each control volume will store the terms of the applicable
governing equations in the center of the cell (i.e. node). The
CFD solver must interpolate the node information to each face
of the computational cell volume. Multiple interpolation schemes
may be available1 through the CFD solver setup, such as the
second order upwind differencing scheme (which references
adjacent and next outer layer upwind cells and is more accurate
when flow fields are at an angle to the grid); the quadratic
upwind scheme (which is more accurate for flows that are turn-
ing at the local cell volumes); or the computationally efficient
power law differencing scheme (which is ideal when the flow
field is one-dimensional at the local control volumes).
Once it is started, the CFD solver will perform many itera-
tions until the criteria for convergence are satisfied. The flow
variables for each node should become more stable after each
successive iteration so that little or no change occurs in the
variables between iterations. The solver may need to run sev-
eral minutes for a 1-dimensional flow problem consisting of
only a couple hundred cells, or may run for eight hours or more
to satisfy the convergence criterion for a 3-D flow field consist-
ing of several thousand cells (an inexpensive power supply
could prevent significant lost time when obtaining CFD solu-
tions in areas with electrical power interruptions).
The CFD calculated data set must be examined using post-
processing graphic display software. Most likely, a CFD simu-
lation is not run to obtain a single value or answer such as total
tons of cooling or required total airflow. Rather, the CFD solu-
tion is a model that must be examined and interpreted by an
engineer. The post-processing software should offer impres-
sive color graphic output of all flow field variables overlaid
onto the physical domain. The output processor should be
able to plot variables individually or plot them overlaid onto
each other. Reviewing color-coded vector plots and streamline
plots provides information similar to a smoke test (see Figure
3). Color coded pressure contours can give new insight to room
pressure control in that pressure throughout every point in the
room can be explored for the optimum locations of room pres-
sure sensors (see Figure 4). Temperature contours can also be
plotted to explore the temperature distribution through a room
for various diffuser layouts. Quality graphic outputs are a typi-
cal feature for CFD packages.
Using CFD to Reduce Costs
An example of using CFD to reduce project costs would be
to apply CFD to a hospital or psychiatric center TB isolation
room. Per guidelines developed by the Centers for Disease
Control and Prevention (CDC), the optimum diffuser and grille
layout will generate a plug flow of room air. Sidewall supply
registers high and low on the wall with similarly located exhaust
grilles on the opposite wall are suggested by the guideline.
However, the room velocity due to air discharged through two
supply registers may be less than the same quantity discharged
through one register. Many hospital TB isolation rooms are
converted from existing isolation rooms or former patient rooms.
It is common to provide only supply air to an isolation or pa-
tient room, and exhaust all air through a door grille to the bath-
room. Minor duct modifications might only be required to in-
crease room airflow from 6 ACH recommended by older design
standards to the 12 ACH suggested by the CDC guideline.
However, installation of new ductwork suggested by the
CDC guideline as the preferred arrangement is more expensive
and more disruptive during construction. There has been at
least one death of an immuno-compromised patient from the
dispersal of Aspergillis mold during hospital construction work.
Therefore, demolition and construction work in certain hospital
areas can require significant costs for temporary barriers. CFD
models of air terminal layouts indicate that, based on a particu-
lar room layout, the existing air terminals are just as effective, or
perhaps better at removing contaminants than the plug flow
arrangement suggested by the CDC guideline (remember that
the room velocity will be lower with two supply registers than
with the same total quantity of air discharged from one regis-
ter). If this case were distributed across several similar rooms, a
CFD analysis would pay for itself (note that it is not the intent
of this example to say that the suggested ductwork arrange-
ment in the CDC guideline is wrong, or should not be used).
Summary
As design services become more competitive, consultants
might explore the opportunity to offer CFD as an additional
service. Hardware and software packages vary in both price
and performance. A budget range to consider would be $17,000
J a n u a r y 1 9 9 9
A S H R A E J o u r n a l
2 5
C A L C U L A T I N G
to $26,000 for a CFD package and hardware using a 300 mhz
Pentium II PC running Windows NT. A UNIX workstation could
add $10,000 to $15,000 to the hardware costs, and would require
personnel familiar with that platform. On top of the initial costs,
there would be yearly software license or maintenance fees and
training for an engineer who is savvy with complex software,
CAD and fluid mechanics.
Basic HVAC&R model geometries might be setup with three
to five days engineering labor. The boundary and initial flow
conditions might take another two days to setup. The graphics
included within this article were produced from a problem that
required a day for development of the geometry, and another
day to set the boundary and initial conditions. The graphic
outputs were produced in an hour or so. It should be assumed
that the computer containing the CFD package would be un-
available for 24 hours per problem while the solver is running.
However, the solver does not require employee time while it
is running, unless it is desired to periodically interrupt the pro-
cess for checking convergence or observing the solution re-
sults. Perhaps a day’s worth of time is required to produce most
graphic outputs. An additional day should be budgeted to gen-
Please circle the appropriate number on the Reader Service Card at the
Please circle the appropriate number on the Reader Service Card at the
Please circle the appropriate number on the Reader Service Card at the
Please circle the appropriate number on the Reader Service Card at the
Please circle the appropriate number on the Reader Service Card at the
back of the publication.
back of the publication.
back of the publication.
back of the publication.
back of the publication.
Extremely Helpful ........................................................................................................ 450
Helpful ........................................................................................................................ 451
Somewhat Helpful ...................................................................................................... 452
Not Helpful ................................................................................................................. 453
erate presentation graphics for areas of particular interest. Af-
ter creating hard copies, the results must be checked for errors
and meaningful interpretations developed. Therefore, it is con-
ceivable to present an HVAC&R client with CFD solutions to
design alternatives for a basic geometry with a budget of per-
haps 60 to 100 labor-hours. More complex geometries would
require extra engineering time to develop the model geometry.
Many clients should be able to afford this type of engineering
effort. The payback is a design that is optimized, and can be
presented using visual aides that nearly speak for themselves.
References
1. Fluent Version 4.23 Users Manual; Fluent, Inc.

Advertisement in the print edition formerly in this space.
J a n u a r y 1 9 9 9
A S H R A E J o u r n a l
3 1
ASHRAE JOURNAL
Currently, around 30% or 25 million
U.S. households use RACs to take care
of their space cooling needs.2 In addition,
although RACs are sold primarily to the
residential sector, approximately 20% of
commercial buildings also use this type
of cooling equipment.3 Thus, although the
use of central air-conditioning systems
continues to rise, RACs continue to pro-
vide consumers with a relatively inexpen-
sive way to beat the heat.
RAC annual energy consumption is de-
pendent on house type and climate. As
depicted in Figure 1, the average annual
energy consumption of the housing stock
in 1990 is significantly greater in the south-
ern region of the U.S. than in the northern
region.4 In addition, as one might expect,
RAC energy use is the greatest in large
single-family homes among all housing
types. All in all, RACs account for 0.34
quads (0.36 GJ) of residential primary en-
ergy consumption or approximately 2% of
total residential energy use.5 Thus, meth-
ods to improve RAC efficiency are impor-
tant not only for reducing consumers’ util-
Window-Type
Room Air Conditioners
By Gregory Rosenquist
Member ASHRAE
ity bills, but also to reduce national en-
ergy consumption and the resulting de-
pendency on non-renewable sources of
energy. In light of the need to improve
RAC efficiency, the U.S. Department of
Energy (DOE) has recently issued new
minimum energy efficiency standards for
RACs. Analyses in support of DOE’s ef-
forts to raise the current RAC efficiency
standards demonstrate that manufactur-
ers can use existing technologies to meet
the new efficiency requirements.
Market Status
Between 1985 and 1994, shipments of
RACs have fluctuated. In 1989 shipments
of RACs rose to 5.1 million units but
dropped to 2.8 million in 1991.6 Although
shipments rose to 4.1 million in 1994,
manufacturers always try to ready them-
selves for the eventual drop in sales. RAC
manufacturers attribute this “roller
coaster” effect to consumer purchase de-
cisions. In general, RACs are an impulse
buy; prolonged hot weather spells tend
to motivate RAC consumers to purchase
a unit to satisfy their immediate cooling
needs.
The segment of the U.S. population
using RACs is unique also in that its
household income is lower than the in-
come of appliance users as a whole. Even
more interesting is the disparity in in-
comes between households that use cen-
tral air conditioners versus those using
RACs. Almost half of all residences us-
ing RACs have household incomes be-
low $25,000.2 In contrast, only 37% and
25% of major appliance and central air
conditioner users, respectively, have
household incomes below $25,000. It also
should be noted that the most popular
models of RACs (capacities of around
10,000 Btu/h [2931 W]) range in price from
$380 to $520.7 RACs obviously provide
low- to mid-income households an afford-
able way to stay cool.
Most RACs are manufactured with lou-
vered sides and without reverse cycle (i.e.,
without heat pump capability). Louvered
sides are stamped on the outdoor section
of the cabinet and enhance the movement
of air over the outdoor condensing coil,
thereby improving efficiency.
Figure 2 shows the breakdown of
RAC shipments by product class for the
year 1994. Product classes are defined
by the National Appliance Energy Con-
servation Act and are based on capacity
or the presence of some other perfor-
mance-related feature such as louvered
sides or a reversing valve which affects
About the Author
Gregory Rosenquist
Gregory Rosenquist
Gregory Rosenquist
Gregory Rosenquist
Gregory Rosenquist is a staff research associate
in the Energy Efficiency Standards Group at the
Lawrence Berkeley National Laboratory in Berkeley,
Calif. He has a master’s degree in mechanical engi-
neering from Northwestern University. He is a former
chair of the ASHRAE technical committee (TC) cover-
ing room air conditioners and is a member of TC 7.6,
Unitary Air Conditioners and Heat Pumps.
• Market
• Regulations
• Technology
• Environment
indow-mounted room air conditioners (RACs) first appeared
in the United States in the 1930s. Compared to today’s mod-
els, these units were large, heavy, noisy and costly. Even so,
W
about 33,000 RACs were sold in 1941.1 Since their inception, RACs have
grown in acceptance (and sales) and have become a reliable means to pro-
vide space cooling for millions of Americans.
The following article was published in ASHRAE Journal, January 1999. © Copyright 1999 American Society of Heating, Refrigerating and Air-
Conditioning Engineers, Inc. It is presented for educational purposes only. This article may not be copied and/or distributed electronically or in paper
form without permission of ASHRAE.
3 2
A S H R A E J o u r n a l
J a n u a r y 1 9 9 9
unit efficiency.8 Over 85% of RAC shipments in 1994 were pro-
duced with louvered sides and without reverse cycle.9
The efficiency descriptor for RACs is the energy efficiency
ratio (EER). In the U.S., the EER is a steady-state efficiency
rating, which is determined by dividing the cooling capacity (in
Btu/h) by the electrical input (in watts). Internationally, the EER
is expressed in units of watts/watts. RACs in the U.S. have
increased in efficiency by more than 50% since 1972. Figure 3
shows how the shipment-weighted EER of RACs has increased
over the past 20 years.6 The average lifetime of RACs is ap-
proximately 12.5 years,10 so most RACs now operating in the
United States were built after the early 1980s and have name-
plate efficiencies of at least 7.30 EER (2.14 W/W).
Some U.S. electric utilities have developed programs to pro-
mote more efficient RACs, primarily because they contribute to
peak demand for summer-peaking utilities. In residential appli-
cations, they are used primarily in late afternoon and early evening
hours, which coincides with peak demand in some areas. Utility
programs aimed at RACs generally fall into three categories: (1)
educational materials or services to assist consumers in shop-
ping for efficient RACs, (2) financial incentives that usually take
the form of cash rebates to consumers or retailers to encourage
the sale of high-efficiency units, and (3) round-up of old RACs,
i.e., free or low-cost pick-up of old units, to encourage consum-
ers to purchase a newer, more efficient model.
Technology Status
Figure 4 shows a typical RAC in the cooling mode. A win-
dow-type room air conditioner consists of several components
encased in a cabinet. The cabinet is segmented into indoor and
outdoor sides which are separated by an insulated divider wall
to reduce heat transfer. The evaporator and evaporator fan are
on the indoor side. The outdoor side components are the com-
pressor, condenser, condenser fan, capillary tube and fan motor.
The fan motor has a double-ended shaft which drives both the
evaporator and condenser fans. The condenser fan has a “slinger-
ring,” which sprays condensate that has been collected from
the evaporator onto the condenser. The spray improves the
condenser’s air-side heat transfer coefficient.
RAC manufacturers generally produce three to four stan-
dard chassis sizes for their entire model line (ranging in cooling
capacity from 5,000 to 30,000 Btu/h [1465 to 8793 W]). A larger
chassis is typically required to accommodate a larger face area
or more tube rows as the coils usually have been maximized for
the greatest face area and depth. Units with the highest effi-
ciency (~12.0 EER [3.52 W/W]) have relatively large coils for
their capacity size. All 12.0 EER (3.52 W/W) units have rela-
tively low cooling capacities (8,800 to 10,500 Btu/h [2579 to
3076 W]). Since manufacturers produce three to four standard
chassis sizes, 12.0 EER (3.52 W/W) units are usually the small-
est capacity model to be installed in a particular chassis size.
Thus, their high efficiency is due in large part to the higher “coil
size-to-capacity” ratio.
A majority of RAC manufacturers are now using slit-type
aluminum fins and grooved or rifled copper refrigerant tubing
in their heat exchanger coils. Slit-type fin surfaces increase the
air turbulence over the coil and thus increase the air-side heat
transfer coefficient. Grooved or rifled refrigerant tubing have
their interior surface augmented with spiral grooves. The added
surface area created by the grooves improves the refrigerant-
side heat transfer coefficient.
Few RACs incorporate subcoolers to further cool the refriger-
ant coming out of the condenser. Typically, subcoolers are added
Figure 1: Average RAC energy use for 1990 U.S. housing
stock by region and house type.
Figure 2: Percent of 1994 U.S. RAC shipments by product
class.
Figure 3: Shipment-weighted RAC efficiency by year.
J a n u a r y 1 9 9 9
A S H R A E J o u r n a l
3 3
A I R C O N D I T I O N E R S
between the condenser outlet and the capillary tube inlet and are
submerged near the condenser in the condensate produced by
the evaporator. If the space available near the condenser were too
small, the chassis would need to be enlarged.
Brazed aluminum microchannel heat exchangers are currently
being investigated for RAC applications. Rather than traditional
round tubes, these heat exchangers have flat, low-profile tubes
internally segmented into multiple microchannel passages (very
small hydraulic diameters) that develop very high internal heater
transfer coefficients while minimizing air-side resistance. It has
been reported that a Japanese window-type RAC manufacturer
has incorporated microchannel heat exchangers into its RACs
and has shipped approximately 5,000 units to the United States.11
Most RAC manufacturers incorporate rotary compressors
in their units. Although current maximum rotary compressor
efficiencies range from 10.7 to 11.1 EER (3.14 to 3.25 W/W), at
least one compressor manufacturer planned to develop rotary
compressors with efficiencies of 12.0 EER (3.52 W/W) by the
year 1994.12 These development plans were canceled due to the
difficulty of developing materials for a more efficient compres-
sor motor. Although most rotary compressor manufacturers an-
ticipate developments that will be able to yield compressor effi-
ciencies of 11.1 to 11.3 EER (3.25 to 3.31 W/W), they state that
this will require the development of high-efficiency motors, use
of higher-grade materials in the rotary compressor mechanism,
and new compressor production methods and equipment.
Permanent split capacitor (PSC) motors are the predominant
fan motor used in RACs. PSC motors range in efficiency from
55% to 70%. Only a few RAC models still use the low efficiency
shaded pole motor (30% to 40% efficiency). The brushless per-
manent magnet motor (also know as an electronically commu-
tated motor or ECM) with an efficiency exceeding 70% is pres-
ently much too expensive to be used in RACs.
Components that have been utilized in central air condition-
ing systems to improve seasonal or cyclic performance such as
multi-speed compressors, multi-speed fan motors, thermostatic
expansion valves and fan delay relays have not been incorpo-
rated into RAC designs. Because RACs are rated under steady-
state conditions, design modifications that are primarily intended
to improve performance under cycling conditions will not in-
crease their rated efficiency. Since RACs are believed to cycle
infrequently, the performance benefits of incorporating “cy-
clic” design options are believed to be very small.
Table 1 summarizes the manufacturing costs of incorporat-
ing into RAC designs several of the design modifications dis-
cussed above. With the exception of the fan motor data, all of
the cost data in Table 1 are based on estimates provided by the
Association of Home Appliance Manufacturers (AHAM), the
trade association for most U.S. RAC manufacturers.13
Regulatory and Environmental Issues
The refrigerant used in all RACs is R-22. However, because it
is a hydrochloroflurocarbon (HCFC) and demonstrates ozone
depletion potential (ODP), the U.S. Environmental Protection
Agency (EPA) has banned its production and use by January
1, 2020. As a result, much research has been conducted by the
air-conditioning industry to find suitable replacements. Two
alternatives have shown promise; (1) R-407C, a ternary blend of
HFC-32/HFC-125/HFC-134a with composition of 23/25/52% by
weight and (2) R-410A, an azeotrope of HFC-32/HFC-125 with
composition of 50/50% by weight. Systems with R-407C yield
efficiencies that are approximately 5% less than those charged
with R-22, while R-410A exhibits significantly higher compres-
sor discharge pressures.14 Although the largest central air con-
ditioner and heat pump manufacturer has committed to using
R-410A in all its residential equipment within the next five years,15
Item
Manufacturing Cost (1994 dollars)
Increased Fin Density
$0.20 per cubic inch of added fin material
Increased Tube Density
$1.45 per cubic inch of added tube material
$0.20 per cubic inch of added fin material
Rifled or Grooved Tubes
$0.48 premium per lineal foot
Enhanced Fins
$0.20 premium per cubic inch of fin material
Subcoolers
3/8 in. dia tube = $1.07 + $0.043 · Length (inches)
5/16 in. dia tube = $1.07 + $0.037 · Length (inches)
1/4 in. dia tube = $1.07 + $0.027 · Length (inches
Increased Chassis Size
Cost premiums based on capacity:
Less than 6,000 Btu/h (1759 W) = $28
8,000 to 13,999 Btu/h (2345 to 4103 W) = $30
14,000 to 19,999 Btu/h (4103 to 5862 W) = $100
20,000 Btu/h (5862 W) and over = $60
Rotary Compressors
$ per 0.1 EER increase = $0.42 + $0.060 · (RAC capacity in kBtu/h)
Fan Motor
PSC:~$3 more than shaded-pole; ECM: ~$60 more than PSC
Table 1: Manufacturing cost of
various RAC design modifications
(AHAM 1994b [with exception of
fan motor]).
3 4
A S H R A E J o u r n a l
J a n u a r y 1 9 9 9
it is still unclear what the refrigerant of choice will be for RAC
manufacturers.
In the U.S., RAC efficiency ratings are based on the U.S.
DOE’s test procedure for RACs. The EER is established at
indoor air temperatures of 80°F (27°C) dry bulb and 67°F (19°C)
wet bulb (50% relative humidity) and outdoor air temperatures
of 95°F (35°C) dry bulb and 75°F (24°C) wet bulb (40% relative
humidity).
Internationally, the International Organization for Standard-
ization (ISO) has developed the standard, ISO 5151, for testing
and rating the performance of non-ducted air conditioners and
heat pumps. In ISO 5151, the test conditions for rating cooling
equipment in moderate climates are almost identical to those in
the U.S. DOE’s test procedure. Differences are due to conver-
sions between the Celsius and Fahrenheit temperature scales.
Such similarities in testing requirements will facilitate harmoni-
zation efforts between countries to reduce barriers to free-
trade in non-ducted air-conditioning equipment.
Minimum efficiency standards currently exist in the United
States, Canada and Mexico for RACs. As legislated by the Na-
tional Appliance Energy Conservation Act, the first set of U.S.
efficiency standards for RACs took effect in 1990 and ranged
from 8.0 to 9.0 EER (2.34 to 2.64 W/W) depending on the prod-
uct class.8 Canadian and Mexican efficiency standards are iden-
tical to this first set of U.S. standards.
In early 1996, the DOE issued a Draft Report demonstrating
the impact of higher efficiency standards for RACS.16, 17 Table 2
provides a summary of the design option reanalysis for the
most popular selling RAC product class (8000 to 13,999 Btu/h
[2345 to 4103 W] without reverse cycle and ,with louvered sides).
Provided in Table 2 are the manufacturing costs, retail prices,
unit (annual) energy consumption (UEC), payback periods and
life-cycle costs (LCC) of the design options analyzed for this
product class. An efficiency level of approximately 10 EER (2.93
W/W) can be attained cost-effectively (i.e., at a relatively low
payback period and at the lowest LCC) with existing technolo-
gies and without requiring an enlargement of the chassis. As
demonstrated in the 1996 Draft Report, cost-effective efficiency
levels of approximately 10 EER (2.93 W/W) can be attained for
the most popular classes of RACs without enlarging the chas-
sis (i.e., classes with louvered sides, without reverse cycle and
capacities under 20,000 Btu/h [5862 W]).
Based on the 1996 Draft Report and input from interested
parties, DOE issued a final rulemaking in September of 1997
setting new minimum energy efficiency standards.18 The new
standards take effect on Oct. 1, 2000. Table 3 summarizes the
1990 NAECA standards and the new efficiency standards for
RACs by product class. The new standards to take effect in the
year 2000 result in payback periods that are in general less than
Figure 4: Schematic top-view of typical RAC.
No.
Design Options
EER
Btu/W · hr (W/W)
Mfg
Cost
Retail
Price
UEC
Fielda
kWh/y
PBPb
years
LCCc
@ 6%
0
Baselined
9.3 (2.73)
$257
$495
694
NA
$935
1
0 + 10.8 EER (3.17 W/W) Rotary Compressor
9.7 (2.84)
$263
$506
666
5.3
$928
2
1 + Add Subcooler
9.9 (2.90)
$265
$510
657
5.4
$926
3
2 + Evaporator & Condenser Grooved Tubes
10.1 (2.96)
$270
$518
640
5.8
$924
4
3 + Increase Evap. & Cond. Face Areae
11.0 (3.22)
$304
$577
590
10.7
$951
5
4 + ECM Fan Motor (80% efficiency)
11.2 (3.28)
$368
$697
580
24.1
$1,065
Note: All dollar values in 1990 dollars. Electricity price = 0.0735 $/kWh. Lifetime = 12.5 years.
aUnit energy consumption is a field-based value.
bPayback period determined with field-based energy consumption.
cLife-cycle cost determined with field-based energy consumption. Evaluated at a 6% discount rate.
dBaseline contains: 10.3 EER (3.02 W/W) rotary compressor, smooth tubes, slit-type fins, PSC fan motor (67% efficiency).
eEvaporator face area increased from 1.06 to 1.50 ft2 (0.10 to 0.14 m2). Condenser face area increased from 1.72 to 2.38 ft2
(0.16 to 0.22 m2).
Table 2: Design option analysis data for RACs without reverse cycle, with louvered sides and capacity of 8,000 to
13,999 Btu/h (2345 to 4103 W).16
J a n u a r y 1 9 9 9
A S H R A E J o u r n a l
3 5
A I R C O N D I T I O N E R S
Product Class
1990 NAECA
Standards
EER
Btu/W · hr (W/W)
Standards to Take
In Effect in 2000
EER
Btu/W · hr (W/W)
Without Reverse Cycle, With Louvered Sides
Less than 6,000 Btu/h (1759 W)
6,000 to 7,999 Btu/h (1759 to 2345 W)
8,000 to 13,999 Btu/h (2345 to 4103 W)
14,000 to 19,999 Btu/h (4103 to 5862 W)
20,000 Btu/h (5862 W) and over
8.0 (2.34)
8.5 (2.49)
9.0 (2.64)
8.8 (2.58)
8.2 (2.40)
9.7 (2.84)
9.7 (2.84)
9.8 (2.87)
9.7 (2.84)
8.5 (2.49)
Without Reverse Cycle, Without Louvered Sides
Less than 6,000 Btu/h (1759 W)
6,000 to 7,999 Btu/h (1759 to 2345 W)
8,000 to 13,999 Btu/h (2345 to 4103 W)
14,000 to 19,999 Btu/h (4103 to 5862 W)
20,000 Btu/h (5862 W) and over
8.0 (2.34)
8.5 (2.49)
8.5 (2.49)
8.5 (2.49)
8.2 (2.40)
9.0 (2.64)
9.0 (2.64)
8.5 (2.49)
8.5 (2.49)
8.5 (2.49)
With Reverse Cycle, With Louvered Sides
Less than 20,000 Btu/h (5862 W)
20,000 Btu/h (5862 W) and over
8.5 (2.49)
N/A1
N/A1
9.0 (2.64)
8.5 (2.49)
With Reverse Cycle, With Louvered Sides
Less than 14,000 Btu/h (4100 W)
14,000 Btu/h (4100 W) and over
Casement-Only
Casement-Slider
8.0 (2.34)
N/A1
N/A1
N/A2
N/A2
8.5 (2.49)
8.0 (2.34)
8.7 (2.55)
9.5 (2.78)
1Room air conditioners with reverse cycle were not divided into separate product classes by capacity under the 1990 NAECA standards.
2Casement-only and casement-slider room air conditioners were not separate product classes under the 1990 NAECA standards.
half the lifetime of a RAC (12.5 years) and exhibit LCCs lower
than those for models meeting the 1990 NAECA efficiency re-
quirements. Based on electricity price forecasts from the 1997
Annual Energy Outlook, cumulative national energy savings
from 1999 to 2030 resulting from the new standards are fore-
casted to be 0.64 quads (0.68 GJ).18
Conclusion
Window-type room air conditioners are a relatively inexpen-
sive means by which low- to mid-income consumers can take
care of their space cooling needs. RAC manufacturers have
continued to make their product lines more efficient, even in the
face of an unstable market for RACs. If manufacturers continue
to produce more efficient RACs, the utility bills of RAC con-
sumers can be expected to decrease in future years assuming
that electricity prices stay relatively constant.
Existing technologies are available that will allow RAC manu-
facturers to meet new energy efficiency standards that will take
effect in October of the year 2000. For the most popular classes
of RACs, the new efficiency standards of 9.7 to 9.8 EER (2.84 to
2.87 W/W) can be achieved with reduced life-cycle costs and
payback periods that are less than half the RAC average life-
time of 12.5 years.
References
1. Thornton, R. 1995. “The history and growth of HVAC&R since the
1930s.” ASHRAE Journal. 37(1): S-68–S80.
2. EIA, U.S. DOE. 1995. Housing Characteristics 1993. DOE/EIA-
0314(93). Washington: Office of Energy Markets and End Use.
3. Energy Information Administration (EIA), U.S. Department of
Energy (U.S. DOE). 1994. Commercial Building Characteristics 1992.
DOE/EIA-0246(92). Washington: Office of Energy Markets and End
Use.
4. Johnson, F., et al. 1994. Residential HVAC Data, Assumptions and
Methodology for End-Use Forecasting with EPRI-REEP 2.1. LBL-
34045. Berkeley, Calif.: Lawrence Berkeley Laboratory.
5. Turiel, I., et al. 1995. Evaluation of Advance Technologies for Resi-
dential Appliances and Residential and Commercial Lighting. LBL-
35982. Berkeley, Calif.: Lawrence Berkeley Laboratory.
6. Association of Home Appliance Manufacturers (AHAM). 1995. 1995
Association of Home Appliance Manufacturers Fact Book. Chicago.
7. “Big coolers.” June 1996. Consumer Reports.
8. NAECA. 1987. National Appliance Energy Conservation Act of
1987. Public Law 100-12, March 17.
9. AHAM. 1994a. Room Air Conditioner Data. Chicago.
10. United Power Association (UPA). July 1995. Appliance Report.
Elk River, Minn.: Customer and Market Research.
11. Davis, D. March 1994. “All that jazz.” Appliance.
Table 3: U.S. RAC minimum efficiency standards: 1990 NAECA standards and new standards to take effect in 2000.
3 6
A S H R A E J o u r n a l
J a n u a r y 1 9 9 9
12. Sanyo. 1990. Technical Manual in Sanyo Rotary Compressor &
Air Conditioning System Design. TWJ/KS/1000. Gunma, Japan: Sanyo
Electric Co., Ltd., Compressor Division.
13. AHAM. 1994b. Comments on the Notice of Proposed Rulemaking
Regarding Energy Efficiency Standards for Room Air Conditioners.
FR 59(43), March 4, 1994, Docket No. EE-RM-90-201, Comment
No. 1, July 18, 1994.
14. Godwin, D. 1994. “Results of soft-optimized system tests in
ARI’s R-22 alternative refrigerants evaluation program.” Proceedings
from the 1994 International Refrigeration Conference at Purdue 7-12.
West Lafayette, Ind.: Purdue University. July.
15. Energy Design Update. May 1996. “Carrier Corporation adopts
refrigerant of the future.” Energy Design Update.
16. U.S. Department of Energy (U.S. DOE). 1996. Draft Report on
Potential Impact of Alternative Efficiency Levels for Room Air Condi-
tioners. DOE/EE-XXXX. Prepared by Lawrence Berkeley National
Laboratory, Berkeley, Calif. for the U.S. DOE, Office of Codes and
Standards, Washington.
17. Rosenquist, G. 1998. “Energy conservation standards for room air
conditioners.” ASHRAE Transactions 98(2).
18. U.S. Federal Register. 1997. Code of Federal Regulations, Title 10,
Energy. Part 430, Energy Conservation Program for Consumer Prod-
ucts; Conservation Standards for Room Air Conditioners; Final Rule.
Vol. 62, No. 185, Sept. 24, 1997, Docket No. EE-RM-90-201 and EE-
RM-93-801-RAC.

Please circle the appropriate number on the Reader Service Card at the
Please circle the appropriate number on the Reader Service Card at the
Please circle the appropriate number on the Reader Service Card at the
Please circle the appropriate number on the Reader Service Card at the
Please circle the appropriate number on the Reader Service Card at the
back of the publication.
back of the publication.
back of the publication.
back of the publication.
back of the publication.
Extremely Helpful............................................................... 458
Helpful ............................................................................. 459
Somewhat Helpful ............................................................. 460
Not Helpful ....................................................................... 461
Document Shop
ASHRAE’s full-text meeting papers and selected
Standards and Guidelines are now available for
purchase and online delivery. Visit the Document
Shop at www.ashrae.org.
Advertisement in the print edition formerly in this space.
4 0
A S H R A E J o u r n a l
F e b r u a r y 1 9 9 9
ASHRAE JOURNAL
ommercial and industrial refrigeration systems usually consist of
separate components from different manufacturers. A typical
refrigeration system consists of heat exchangers, such as
evaporator(s), condenser(s) and liquid suction; compressor(s); refrigerant
feed control devices, such as expansion valves; refrigerant filters; and ves-
sels (high-side receivers and low-side accumulators).
In some systems, a secondary fluid
such as ethylene glycol-water also may
be used to avoid long runs of refrigerant
piping that would increase system refrig-
erant inventory. The components for a
system must be selected and integrated
by the design engineer based on infor-
mation from component manufacturers
that includes catalog equipment perfor-
mance and application engineering rec-
ommendations. Guidelines for the process
of component selection and integration
are provided by ASHRAE.1,2 However,
there are a number of details in this pro-
cess than can lead to non-optimal sys-
tem configurations and operation.
A case study was performed on a re-
frigeration system serving an indoor skat-
ing arena in Madison, Wis., that has
25,000 ft2 (2323 m2) of ice. The HCFC-22
based system, which was installed in the
winter of 1996, consists of six semi-her-
metic reciprocating compressors having
a total capacity of 103 tons (355 kW). The
shell-and-tube evaporator has two sepa-
Refrigeration System Malfunctions
By Kyle A. Brownell,
Associate Member ASHRAE
Sanford A. Klein, Ph.D.
Fellow ASHRAE
and
Douglas T. Reindl, Ph.D. P.E.
Member ASHRAE
220 and 250 psia (1517 to 1725 kPa). A
line diagram of the system is shown in
Figure 1.
The original objectives of this project
were to compare the field performance of
a large refrigeration system with design
predictions from a computer model con-
structed from readily available catalog
data and to identify opportunities for re-
ducing energy costs. The motivation for
selecting this particular site resulted from
owner concerns that system energy costs
were higher than expected.
The components in the system were
instrumented to measure refrigerant pres-
sures and temperatures at numerous
points throughout both the odd and even
loops as well as the secondary fluid flow
rate, supply, and return temperatures.
These data were recorded with a data ac-
quisition system at two-second time in-
tervals over several hours and a range of
ambient conditions.
During the course of this investiga-
tion, the lack of agreement between the
model (based on component manufac-
turer performance data) and actual sys-
tem data resulted in the discovery of a
number of operational problems. These
operational problems were not expected
because the system is new, the operators
at the site check the equipment daily and
it functions adequately to meet the re-
frigeration loads. This article describes
methods implemented to detect and re-
solve these operational problems.
C
About the Authors
Kyle Brownell
Kyle Brownell
Kyle Brownell
Kyle Brownell
Kyle Brownell is a product development engineer for Greenheck Fan Corporation, Schofield, Wis. He has
a master’s in mechanical engineering from the University of Wisconsin-Madison.
Sanford Klein, P
Sanford Klein, P
Sanford Klein, P
Sanford Klein, P
Sanford Klein, P.h.D
.h.D
.h.D
.h.D
.h.D.,.,.,.,., is a professor of mechanical engineering at the University of Wisconsin-Madison
and is a member of the Solar Energy Laboratory there. He is a corresponding member to TC 8.3, Absorption
and Heat Operated Machines and TC 3.5, Desiccant and Sorption Technology.
Douglas R
Douglas R
Douglas R
Douglas R
Douglas Reindl, Ph.D
eindl, Ph.D
eindl, Ph.D
eindl, Ph.D
eindl, Ph.D., P
., P
., P
., P
., P.E.E.E.E.E.,.,.,.,., is an assistant professor in the department of engineering professional
development and director of the HVAC&R Center at the University of Wisconsin. He is currently chair of TC 6.9,
Thermal Storage and vice chair of Guideline 2.
rate tube-side direct-expansion refriger-
ant circuits. A parallel rack of three recip-
rocating compressors serves each refrig-
erant circuit. (The two independent re-
frigeration loops are designated as “odd”
and “even” throughout this article.)
On the shell side of the evaporator, a
secondary fluid (ethylene glycol-water
solution) is cooled to the design supply
temperature of 14°F (–10°C) prior to be-
ing pumped remotely for cooling two
separate skating rinks. Heat is rejected
from the refrigeration system by a two-
circuit induced draft single speed evapo-
rative condenser. As originally designed,
the evaporative condenser fan cycles on
and off as necessary to maintain the
saturated condensing pressure between
Monitoring to Prevent Problems
The following article was published in ASHRAE Journal, February 1999. © Copyright 1999 American Society of Heating, Refrigerating and Air-
Conditioning Engineers, Inc. It is presented for educational purposes only. This article may not be copied and/or distributed electronically or in paper
form without permission of ASHRAE.
F e b r u a r y 1 9 9 9
A S H R A E J o u r n a l
4 1
R E F R I G E R A T I O N S Y S T E M
In addition, the performance of the system was found to be
significantly improved by implementing simple control strategy
changes. The energy cost impacts of the operational problems
and modified control strategy are presented. This article pre-
sents results for a specific refrigeration system. However, the
problems discovered, their resolution, and control strategy
changes at this site are applicable to many large refrigeration
systems and thus the conclusions should be of general interest.
Unless specified otherwise, all calculations presented in this
article are based on the actual refrigeration load of 53 tons (186
kW), a fixed average head pressure of 235 psia (1620 kPa) and
an average electrical cost of $0.047/kWh with no demand
charges. The refrigeration load needed to maintain the ice sheets
does not vary significantly with time of year since the indoor
space is heated during winter for comfort. However, the perfor-
mance of the refrigeration system does vary as a function of the
outdoor air wet bulb temperature. All yearly energy cost analy-
sis estimates are based on typical weather data for Madison,
Wis., determined with a simulation program written for the site.3
Problem 1: Plugged Suction Line Filter
Each of the two independent refrigeration system loops at
the site is equipped with a refrigerant-side suction line filter
located between the evaporator outlet and the suction line
accumulator. The filter functions to protect the compressor
from ingesting debris carried by refrigerant as it migrates
through the system. Since the refrigeration system is a
closed hermetic system (ideally), debris can enter the sys-
tem only if it is opened for maintenance or if some unusual
operating circumstance, such as a compressor problem, de-
velops. When the system is operating in accordance with its
A list of recommended monitoring equipment for any large
refrigeration system is presented in the table below. For the
site investigated, this monitoring equipment would be needed
in both refrigeration loops. Pressure gages should be in-
stalled upstream and downstream of the suction and liquid
line filters to detect any excessive pressure drop across the
filter (indicating when it should be changed or flagging a
larger problem in the system). Preferably, a single
pressure gauge could be piped to a three-way
valve, allowing the upstream and downstream
side of the filter to be connected to the same
gage. This arrangement eliminates gage-to-gage
bias in pressure differential readings.
A pressure switch should be installed after
the relief valve on the high-pressure receiver.
This switch indicates whether the high-pressure
receiver relief valve has opened (venting refrig-
erant from the high-pressure receiver) so the
operators are aware of potential system prob-
lems and refrigerant loss. Receiver liquid level
column, liquid level indicators and angle valves
Recommended Additional Monitoring Equipment
should to be installed to indicate the level of refrigerant in
the receiver during normal system operation. If the level de-
creases below a pre-determined point, a refrigerant leak may
be present in the system. The level indicators allow detec-
tion and repair of the leak before significant quantities of
refrigerant have been lost to the atmosphere.

design, the filters should remain clean.
No direct method of measuring the pressure drop across the
suction line filters was available on the system as-installed.
However, when both the odd and even loop were simultaneously
operating, it was apparent that the suction isolation valve at
the inlet to the odd loop bank of compressors frosted up while
Figure 1: Schematic of the ice rink refrigeration system.




























































































 










 









































!


"

































#
!


"









$




$



%
&

"







!


"





















4 2
A S H R A E J o u r n a l
F e b r u a r y 1 9 9 9
The expansion valve is sized to deliver liquid, which has a much
higher density and therefore requires a smaller area for flow to
admit a given amount of refrigerant.
In direct-expansion refrigeration systems, the refrigerant
control device modulates the flow of refrigerant to the evapo-
rator in response to the superheat generated at the evaporator
outlet. In this system, the design superheat is 7°F to 8°F (3.9°C
to 4.4°C). Figure 4 shows that the superheat on the even loop
is maintained at design operating conditions while the odd
loop with vapor in the liquid line fluctuates between 10°F and
30°F (5.5°C to 16.7°C). The uncon-
trolled superheat is an indication that
the expansion valve is out of control
(i.e. hunting), resulting in the evapo-
rator being starved of refrigerant on
the odd loop.
In this case, when the valve is always
wide open, the outlet superheat and thus
the mass flow of refrigerant, is controlled
only by the pressure drop across the
valve. As can be seen by comparing Fig-
ures 3 and 4, the superheat increases as
the pressure drop decreases, indicating
the mass flow of refrigerant is decreas-
ing with decreasing pressure drop. As
the pressure drop increases, the super-
heat decreases, indicating the mass flow
of refrigerant is increasing with increas-
ing pressure drop.
To isolate the cause of vapor in the
odd loop liquid line, the liquid line pres-
sure just ahead of the expansion valve
was measured using a pressure gage
and compared to the transducer pres-
sure measurement at the outlet of the condenser. From this
information, a pressure drop was determined and compared to
the calculated pressure drop between these two points due to
fluid frictional effects. The calculated pressure drop and mea-
sured pressure drop were in close agreement so the problem
was determined to be a low refrigerant charge and not exces-
sive liquid line pressure drop.
To effectively resolve the problem of low refrigerant charge
in the odd loop, a refrigerant leak check was performed on the
entire system. A small leak in a diaphragm of the head (dis-
charge) pressure controller was identified and repaired. Once
the leak repair was made, a total of 135 lbs (61 kg) of HCFC-22
were added to the system.
The effect of low refrigerant charge on the system perfor-
mance was calculated using actual operating data. The coef-
ficient of performance (COP) for the system, when it is oper-
ating as designed with an evaporator pressure of approxi-
mately 40 psia (275 kPa) and a condenser discharge pressure
of approximately 235 psia (1620 kPa), is about 1.7. The low
refrigerant charge in one bank reduced the refrigeration sys-
tem performance by approximately 33%. The reduction in sys-
tem performance translates directly into increased annual
system energy costs. Since only one of the two refrigerating
the valves on the even loop remained frost free. This frosting
was the first indication that the odd loop compressors were
operating with a lower suction pressure, and thus a lower suc-
tion temperature, resulting in increased frost formation on the
valve. After this observation, a pressure gauge was installed to
measure the pressure drop across the suction line filter. The
measured pressure drop was 3 to 5 psi (20 to 35 kPa) higher
than the expected 3 psi (20 kPa) drop for the filter at its rated
refrigerant flow rate.
Figure 2 shows the contrasts of the dirty filter (bottom) with
the clean replacement filter (top). As ap-
parent by visual inspection, the filter
was severely contaminated with debris.
The additional pressure drop caused by
the suction line filter (approximately 4
psi [28 kPa]) was included in the com-
puter model developed for the system.
The additional annual operational cost
resulting from the dirty suction line fil-
ter was estimated to be $2,290 in the
Madison climate, representing about
5% of the annual operating cost. This
operating cost penalty could have been
avoided by installing proper monitor-
ing equipment on the system (see
sidebar).
Problem 2: Low Refrigerant
Charge
As illustrated in Figure 1, the sys-
tem has two separate refrigeration
loops with separate charges of refrig-
erant that cannot mix. All refrigeration
systems are designed and operated to
deliver liquid refrigerant to the expansion device, in this case,
a thermostatic expansion valve. A sufficient charge of refriger-
ant must be provided in the system to fill the volume of the
piping and components between the condenser and a portion
of the high-pressure receiver with liquid refrigerant.
Assuming the system is initially supplied with a proper charge
of refrigerant, a low charge will occur, eventually, only if refrig-
erant leaks to the atmosphere from some point in the system.
To ensure that the refrigerant is in a liquid state prior to enter-
ing the expansion valve, a sight glass is installed in the liquid
line just upstream of the expansion valve. Vapor bubbles
present in the sight glass are one indicator of low refrigerant
charge. Vapor formation in the liquid line can also occur due to
excessive pressure drop in the liquid line.
A visual inspection of the site glass revealed that “bubbles”
were present in the odd loop. In addition, the evaporator pres-
sure and compressor suction superheat temperature were moni-
tored using the data acquisition equipment. Fluctuating pres-
sure and/or high suction superheat indicates that the evapora-
tor is being starved of refrigerant. Figure 3 depicts actual data
showing how the odd loop evaporator pressure fluctuates due
to the presence of vapor in the liquid line. The evaporator pres-
sure in the even loop, which is operating normally, is also shown.
Figure 2: Clean (top) and dirty (bottom)
refrigerant suction line filters.
F e b r u a r y 1 9 9 9
A S H R A E J o u r n a l
4 3
R E F R I G E R A T I O N S Y S T E M
the sidebar is approximately $420 per bank. The pressure
switch needs to be wired into the existing alarm system.
Assuming an installation cost of $2,000 for these compo-
nents, the net savings for the site (due to early detection
and resolution of problems) could have been $7,439,
assuming that the problems which were detected and cor-
rected existed for one year.
loops had this problem, the performance of the overall sys-
tem was reduced by 17%, which equates to an annual operat-
ing cost penalty of $7,800.
This unnecessary operating cost could have been
avoided by installing proper monitoring equipment on the
system (see sidebar). For the site investigated, the material
cost of the necessary monitoring components described in
Figure 3: Evaporator pressure variation over time for even
and odd loops.
Figure 4: Refrigerant superheat at outlet of evaporator for
the even and odd loops.
Advertisement in the print edition formerly in this space.
F e b r u a r y 1 9 9 9
A S H R A E J o u r n a l
4 4
R E F R I G E R A T I O N S Y S T E M
Refrigeration System Control
The compressor discharge (or head) pressure is a func-
tion of the heat transfer rate in the condenser, total heat
rejected and the ambient wet bulb temperature (for evapora-
tively condensed systems). All else being the same, higher
head pressures require additional compressor work and re-
sult in lower refrigeration system efficiency. However, a mini-
mum pressure difference is required across the thermostatic
expansion valve to ensure proper operation and stable con-
trol, so the head pressure is a controlled system parameter.
The method used for head pressure control in this system is
to cycle the evaporative condenser fan on and off as needed
to maintain the head pressure (actually the saturated con-
densing pressure) between 220 and 250 psia (1517 to 1725
kPa) at all times during the year. During times when the fan
operates, the heat rejection capacity of the evaporative con-
denser significantly increases and the condensing pressure
(and discharge pressure) fall. When the fan cycles off, the
heat rejection capacity of the condenser is diminished requir-
ing the saturated condensing temperature (and pressure) to
rise allowing heat to be rejected to the ambient environment.
Components on the refrigerant-side of the system are se-
lected based on design refrigeration loads and design ambient
conditions. For large capacity systems, the 1997 ASHRAE Hand-
book—Fundamentals recommends two or more compressors
with multistage thermostats to control the sequence of com-
pressor operation. Compressors should be selected with suffi-
cient refrigeration capacity to “pull-down” (rapidly decrease
the temperature of) the rink during system start-up. The con-
denser selection and fan control should be based on:
• Maximum expected outdoor air wet-bulb temperature
(evaporative condensers and cooling towers).
• Ability to operate over a wide range in capacities.
• Freeze protection for the water (for evaporative condens-
ers and cooling towers).
The easiest way to account for the varying outdoor operat-
ing temperatures is to maintain a controlled high head pressure.
The high head pressure also ensures a large pressure differen-
tial is available to deliver the proper flow of refrigerant through
the expansion valve. Direct-expansion refrigeration systems for
ice arenas and other applications are commonly designed in
this manner4. One advantage of this control strategy is that it
provides built-in freeze protection for the evaporative condenser
by maintaining a high refrigerant saturated condensing tem-
perature and thus a relatively high evaporative condenser re-
turn water temperature. Additionally, it ensures a high-pressure
difference across the expansion valve and therefore favorable
control characteristics.
Although a minimum head pressure is needed to maintain the
required pressure drop across the expansion valve for refrigerant
feed, it is easy to make the mistake of “over-designing” the sys-
tem. Expansion valves are supplied with rated mass flows for
given pressure drops. According to manufacturers’ data and stud-
ies done by Vinnecombe and Ibrahim (1991), expansion valves
have an approximately 25% reserve capacity margin above and
beyond limits identified in data provided by manufacturers. To
optimize system performance, it is necessary to determine the
Advertisement in the print edition formerly in this space.
F e b r u a r y 1 9 9 9
A S H R A E J o u r n a l
4 5
R E F R I G E R A T I O N S Y S T E M
rectly into increased energy consumption for the fan. However,
as shown in Figure 5, the increased fan demand and energy
consumption are more than compensated by the decrease in com-
pressor demand and energy consumption. The data for the first
17 minutes in Figure 5 show the compressor and fan power re-
quired during floating head pressure control. The compressor
power substantially increases (from about 61 kW to 75 kW) and
the fan power decreases (from approximately 5.7 kW to an aver-
age of about 2 kW) when the system is operated using fixed head
pressure. Fan power was accounted for in our analysis of fixed
and floating head pressure control strategies.
We recommend that all
systems be evaluated for op-
eration under a floating head
pressure control strategy.
System controls must be
provided to allow the head
pressure to float to prede-
termined minimum. The ex-
pansion valve installed in
the system or the maximum
heat rejection capacity of the
condenser dictates the mini-
mum head pressure. If the
selected expansion valve is
undersized, it will starve the
evaporator of refrigerant
during low outside air ambi-
ent conditions. If the expan-
sion valve is oversized, it may
cause liquid refrigerant to enter the compressor as well as ex-
treme fluctuations in evaporator pressure.
The yearly operational cost of the site with its current “fixed
head pressure” control strategy was calculated to be $45,618. If
a “floating head pressure control strategy” is implemented on
both loops the total annual operating cost would be $36,020,
based on the predictions of the computer model and actual data
taken after control changes where implemented. The floating
head pressure control strategy results in an estimated yearly
savings of $9,598—a 21% decrease in energy costs for a simple
control change.
Conclusions
It is almost always cost effective to install proper moni-
toring equipment in large refrigeration systems to detect
and correct problems early, before significant operating cost
penalties or equipment damage occurs. Without monitoring
equipment, the owner/operator of the equipment may, un-
knowingly, spend thousands of dollars on energy. Some of
the recommended monitoring equipment are listed in the
sidebar.
The major finding in this study is that the operating cost of
large direct-expansion refrigeration systems can be significantly
reduced by a simple change in the condenser control strategy. To
improve system efficiency, the head pressure should be allowed
to “float” with varying environmental conditions to a minimum
value dependent upon the characteristics of the installed thermo-
minimum allowable condenser pressure for a given evaporator
pressure. This lower limit is determined by examining the mini-
mum required expansion valve pressure drop as provided by the
manufacturer. The reserve capacity of the expansion valve can be
used as the system design margin of safety.
A minor change in the head pressure control strategy to fur-
ther reduce or “float” the head pressure can have a significant
effect on refrigeration system performance. With “floating head
pressure control,” the head pressure changes as a function of
the ambient wet bulb temperature (for water cooled and evapora-
tively condensed systems). For the equipment installed in the
ice arena, a minimum pressure
difference across the expan-
sion valve of 70 psi (483 kPa)
was required to ensure proper
thermostatic expansion valve
control. In this system, the
evaporator pressure is nearly
constant at approximately 40
psia (275 kPa) year-round. A
conservative minimum head
pressure for this system
needed to provide reliable
thermostatic expansion valve
control is 155 psia (1070 kPa),
which corresponds to a satu-
rated condensing tempera-
ture of 55°F (12.8°C) for
HCFC-22.
This minimum head pres-
sure provides a pressure drop of approximately 115 psi (793
kPa) across the expansion valve which is well above the mini-
mum required pressure drop of 70 psi (483 kPa). The original
control strategy maintained the head pressure between 220 and
250 psia, (1517 kPa to 1725 kPa) providing far more pressure
difference across the expansion valve than required.
After the problems noted earlier were corrected, the control
system at the Madison Ice arena was modified to allow the
head pressure to float and additional operating data were then
taken. Figure 5 depicts these results. The coefficient of perfor-
mance is directly calculated from measurements on the refriger-
ant-side of the system. As evident in Figure 5, the system
operates with a COP of approximately 2.25 when the head pres-
sure is allowed to float. The COP decreases drastically to ap-
proximately 1.75 when the head pressure control is changed to
its original setpoint of 220 psia (cut-in) and 250 psia (cut-out).
The outside air wetbulb temperature was approximately 50°F
during this experiment. According to simulation program3, the
COP using floating and fixed head pressure at 50°F (10°C)
wetbulb temperature should be 2.15 and 1.65, respectively. This
is a difference in operating efficiency of approximately 23%.
When comparing the actual and predicted COP values, the dif-
ference was found to be approximately 5%, which is within the
experimental error of the measurements.
One perceived disadvantage in using floating head pressure is
that the evaporative condenser fan continuously operates rather
than cycling on and off. This constant operation translates di-
Figure 5: Measured COP, compressor power and fan power
for floating and fixed head pressure control.
4 6
A S H R A E J o u r n a l
F e b r u a r y 1 9 9 9
static expansion valves. The floating head
control strategy would cause the fan to
cycle on and off at conditions of extremely
low outside air temperatures so that a mini-
mum pressure difference across the ther-
mostatic expansion valve is maintained. For
the ice arena system investigated, the ad-
ditional condenser fan and pump power
required is greatly exceeded by the reduc-
tion in power needed to operate the com-
pressors.
Although not specifically analyzed,
floating head pressure control strategies
will also prolong component life. Since float-
ing head pressure reduces compressor op-
erating pressure ratios, wear and tear on
pistons, cranks, connecting rods and wrist
pins are greatly reduced. In addition, con-
denser fan starts and stops are minimized
prolonging fan belt and motor life.
Acknowledgements
The authors would like to acknowledge
several organizations and individuals that
made this project successful. Financial
support for this research project was pro-
vided through a grant from the Energy
Center of Wisconsin. Ruth Urban from
the Energy Center of Wisconsin was in-
strumental in facilitating the smooth ex-
ecution of the project. James Elleson from
Elleson Engineering provided key field
support in the data collection phase of
this program. Kathy Burkeland and Randy
Poppe from Madison Gas and Electric ar-
ranged for power monitoring during the
data collection phase of the project. This
project would not have been possible
without the cooperation of Fritz Kronke,
Facility Director of the Madison Parks De-
partment. Darrel Cox of Rink Tec provided
information on the system design and
operating sequences.
Bibliography
1998 ASHRAE Handbook—Refrigeration.
1997 ASHRAE Handbook—Fundamentals.
Please circle the appropriate number on the Reader
Please circle the appropriate number on the Reader
Please circle the appropriate number on the Reader
Please circle the appropriate number on the Reader
Please circle the appropriate number on the Reader
Service Card at the back of the publication.
Service Card at the back of the publication.
Service Card at the back of the publication.
Service Card at the back of the publication.
Service Card at the back of the publication.
Extremely Helpful ....................................................... 458
Helpful ....................................................................... 459
Somewhat Helpful ..................................................... 460
Not Helpful ................................................................ 461
Brownell, K.A. “Investigation of the Field
Performance for Industrial Refrigeration Sys-
tems,” M.S. Thesis, Mechanical Engineering,
Solar Energy Laboratory, University of Wis-
consin-Madison, 1998.
Cox, D. 1998. Rink Tec International, Little
Canada, Minn. Private communication.

Advertisement in the print edition formerly in this space.
2 8
A S H R A E J o u r n a l
F e b r u a r y 1 9 9 9
ASHRAE JOURNAL
I
nsulated Gate BiPolar Junction Transistors (IGBTs) have been applied
in variable speed drives since the early 1990s. These devices changed
the characteristics of wave forms applied to the motors due to the
speeds at which they cycle on and off. Variable speed drives have used a
technique known as Pulse Width Modulation (PWM) for nearly 30
years for controlling power transistors. However, as the switching speeds
increased to allow higher carrier frequencies from 1 or 2 kHz to 8, 15
or as high as 20 kHz, new concerns arose over phenomena previously
seen only in wave transmission devices like antennae and broadcast signal
equipment. The basic reliable motor control did not change in theory,
but faster transistor switching time changed the application variables such as
drive to motor lead length.
characteristics stable while operating at
varying speeds. Additionally, when con-
trolling IGBT transistors, the drive design
engineer must maintain a transistor’s on-
time to off time ratio for motor stability. In
doing so at higher carrier frequencies, the
transition-time from off to on and then on
to back off again must be maintained as a
small percentage of the overall PWM
cycle.
Figure 1 shows the switching of a Bi-
polar Junction Transistor (BJT) versus an
IGBT as an example of how the increased
switching speeds effect the turn-on and
turn-off times as a ratio of the overall
cycle. Note that the BJTs are switching at
a frequency of 2 kHz and the IGBTs are
switching at a frequency of 8 kHz, or four
times faster.
The high rate of change in voltage
over relatively short periods of time is
know as the dv/dt of the voltage pulse.
The dv/dt is quantified in units of volts
per microsecond. As the number of
pulses increase, so must the dv/dt. Note
that this voltage waveform is a function
of the drive design and is not a user
settable parameter.
The maximum design carrier frequency
sets the limits on how fast a transistor
must cycle on and off. If the waveform
shown at the output of the drive was iden-
tical at the motor terminals, this high dv/
dt would not be a concern, but as this
wave propagates through the conductor,
the characteristics can change and be
vastly different at each end of the cable.
This article describes the relation of dv/
dt in the IGBT to that of the older BJT. An
important concept here is that when de-
sign engineers use IGBTs, they must set
ratios of on-time to off time versus the turn-
on and turn-off times to maintain stability
in the motor. Essentially the turn-on and
turn-off times (which sets the dv/dt) must
be a small percentage of the overall pulse
cycle. If a design engineer wants to estab-
lish the maximum carrier frequency of the
drive to be 8kHz for example, the turn-on,
turn-off, and dv/dt are set for this fre-
quency in hardware. The dv/dt is not a pro-
grammable function.
If a user runs the drive at a lower car-
rier frequency, 2 kHz for example, the dv/dt
is still set for the 8kHz running condition.
Comparing IGBT to BJT from a dv/dt
standpoint must account for these oper-
ating characteristics. IGBT drives could
be set at a maximum of 2 kHz carrier fre-
quency and the dv/dt would be identical
to that of an older BJT, but in application
this is never done. All commercially avail-
able IGBT-based drives switch at these
Design Considerations for Motors
And Variable Speed Drives
By Thomas F. Lowery
About the Author
Member ASHRAE
Thomas F. Lowery is the product line manager
for custom/configured drives at Rockwell Auto-
mation/Reliance Electric in Cleveland. He is chair
of ASHRAE Technical Committee 8.11, Motors and
Motor Controls.
Lead lengths should not exceed
manufacturer’s recommendations. If pos-
sible, design the system by placing the
drive as close to the motor as possible.
This should be the primary goal of the
engineer because this method usually is
the most cost effective. However, certain
applications may not permit short leads
and other methods must be considered.
Engineers now must consider these fac-
tors when applying newer IGBT-based
variable speed drives.
Switching Times and dv/dt
Control algorithms for PWM drives
must accurately output a specific volt-
age at a given fundamental motor fre-
quency. This ratio, known as the V/Hz
pattern, keeps motor current and torque
The following article was published in ASHRAE Journal, February 1999. © Copyright 1999 American Society of Heating, Refrigerating and Air-
Conditioning Engineers, Inc. It is presented for educational purposes only. This article may not be copied and/or distributed electronically or in paper
form without permission of ASHRAE.
F e b r u a r y 1 9 9 9
A S H R A E J o u r n a l
2 9
M O T O R S A N D D R I V E S
higher carrier frequencies so the comparison between the two
devices is accurate.
Drive to Motor Conductors
There are several conductor characteristics that affect the
voltage pulse wave form and specific dv/dt effects at both the
drive and motor terminals. Impedance or electrical resistance in
AC circuits has an impact on the voltage pulse as it travels from
the drive to the motor. The motor impedance and the relation-
ship to the cable impedance is important when analyzing the
pulse wave transmission. When the cable impedance closely
matches the motor impedance, the voltage pulse is evenly dis-
tributed across the system. However, when the motor imped-
ance is much larger than the cable impedance, the pulse will
reflect at the motor terminals, causing standing waves.1
A filter and/or reactors can be placed between the drive and
motor. There are a number of commercially available devices
that are designed to eliminate the standing waves. If pursuing
this method of attenuation, an engineer or user should follow
the recommendations set by the manufacturer in applying these
devices. Cost is also a factor when selecting filtering devices.
MTE, TCI and EMS are companies that have published a great
deal of information on the subject.
Figure 2 shows the surge impedance of both the motor and
the cable for different horsepowers. Note that relatively small
motors, less than 2 hp, have very high impedance with respect
to typical cable. Larger motors, greater than 100 hp, closely
match cable impedance values.
Damaging reflected waves are more likely to occur in smaller
motors because of the mismatch in surge impedance values.2,3
If multiple small motors are run from a single drive, the potential
for reflected waves is high. Special considerations must be given
to designing such a system.
Riding the Reflected Wave
Reflected waves damage motors because transmitted pulses
and reflected pulses added together can cause very high volt-
age levels. Since these voltage pulses are transmitted through
the conductor over specific distances, the cable length is a key
variable when examining the potential for damaging voltages.
Figure 3 shows the relationship between cable distance, switch-
ing times, and voltage levels of pulses at motor terminals.4
The voltage level at which motor damage begins is deter-
mined by the materials used in the insulation system.5 When
specifying motors for operation on variable speed PWM drives,
engineers should specify the voltage withstand level based on
the dv/dt of the drive and the known cable distance.
There are no simple calculations to show how peak voltage
relates to lead lengths. The problem here is that there are many
variables that go into these calculations. The best thing to do
would be to work with your drive and motor supplier to deter-
mine appropriate lead lengths for each application. Standing
wave and reflected wave mathematical equations are very com-
plex, and even by making several assumptions by fixing some
of the variables this analysis is difficult. Manufacturers should
determine the allowable lead length with their drive and state it
to the application engineers. This is less of a concern with 208/
230 volt applications, since the motor insulation material is
always higher rated than low voltage drives can generate.
Because motor manufacturers do not use lower rated materi-
als specifically for these lower voltages, the insulation systems
are identical to that of a 460 or higher rated motor. Theoretically,
voltage peaks generated by drives on a 208/230 volt system
can never reach these rated values and therefore there is no
concern for damage due to over-voltage at any lead length at
any carrier frequency.
Figure 1: BiPolar vs. IGBT PWM switching.
Figure 2: Motor/drive relative impedance.
Figure 3: Switching times, cable distance and pulse peak
voltages.
3 0
A S H R A E J o u r n a l
F e b r u a r y 1 9 9 9
To describe the reflected wave phenomena, oscilloscope
measurements were taken at each end of the drive to motor
conductor. These traces, shown in Figure 4, demonstrate the
effect of transmitted and reflected pulses adding together form-
ing damaging voltage potentials. The induction motor must be
designed to withstand these voltage levels or insulation break-
down will occur.6
Motor Ratings and NEMA Standards
A 460-volt induction motor is constructed to withstand volt-
age levels higher than the nameplate might suggest.7 The spe-
cific maximum voltage withstand value should be obtained from
the manufacturer, but typical values for 208V and 460V motors
range from 1,000 volts up to 1,800 volts. Higher voltages such
as motors fed from 575V power systems may be rated up to
2,000V peak.
This rating is determined by the design and materials used
to insulate the induction motor. NEMA, the National Electrical
Manufacturers Association, has established a standard to as-
sist motor specifying engineers as part of the MG1 standard.
NEMA MG1-1993, Part 31.40.4.28 states the established PWM
drive fed motor limits and is shown in Figure 5.
This standard establishes a V peak of 1,600 volts and a mini-
mum rise time (dt) of 0.1 microseconds for motors rated less
than 600 Volts. Specifying motors applied on drives that meet or
exceed these limits assures the design engineer that insulation
breakdown will not occur in the motor from excessive voltage
peaks or fast IGBT switching times.
Motor Insulation Break Down
Damage to the motor can occur only if the peak voltage or
minimum rise time is exceeded. If reflected waves generate volt-
age levels higher than the allowable peak, insulation begins to
break down. This phenomenon is known as Partial Discharge
(PD) or corona. Figure 6 shows how intense electrical fields
around motor conductors can ionize surrounding gases caus-
ing damaging corona effects.
When two phases or two turns in the motor pass next to
each other high voltage peaks can cause a spark plug effect,
damaging the insulation. The voltage at which this begins is
referred to as the Corona Inception Voltage or CIV rating of the
motor6 (Figure 7). Again, NEMA specifies this level at 1,600
Volts in MG1.
Eventually, air gaps inside the varnish material ionize due to
the high voltage gradients causing phase-to-phase or turn-to-
turn short circuits. These circuits are microscopic insulation
breakdowns and are usually detected by the drive current sen-
sors resulting in over-current trips. Under this short circuit con-
dition, a motor may operate properly when run across the line or
in bypass mode but consistently trip when run from drive power.
Figure 4: Reflected wave voltage levels at drive and motor.
Figure 5: Motor voltage peak and dv/dt limits. NEMA MG1-
1993, Part 30, Figure 30-5.
Figure 6: The ionization of a gas or partial discharge from
excessive voltage peaks and high dv/dt in motor conductors.
Figure 7: Damaging reflected waves above motor CIV levels.
F e b r u a r y 1 9 9 9
A S H R A E J o u r n a l
3 1
M O T O R S A N D D R I V E S
Motor factory testing may be required to
confirm this failure mode. Figure 8 shows
how air gaps in the varnish material ion-
ize, causing these microscopic short cir-
cuits across two conductors.
Special motor insulation systems can
be added to accommodate even the high-
est of generated peak voltages. These
systems usually use special high voltage
die-electric withstand material that does
not break down inside the motor. Usually
this cost is prohibitive in most cases, but
it is still a possible solution to a difficult
problem.
Conclusions
Variable speed drive technology
changes with advancements in power semi-
conductor designs. As IGBT designs al-
low drive design engineers to increase the
switching frequency utilized in PWM
drives, quieter motor operation is achieved
by removing objectionable audible motor
lamination vibrations in the human hear-
ing spectrum. This drive advancement
helps design engineers use drives in criti-
cal noise applications that previously re-
lied on mechanical VAV systems. The
higher switching frequency also forces
system design engineers to consider new
application criteria such as drive-to-motor
lead length and motor insulation systems
when selecting the equipment.
NEMA has adopted a standard for
motors applied on variable speed drives
that should be used by the engineer to
ensure a proper system. Drive and motor
manufacturers now publish information
on dv/dt, lead lengths, and motor CIV lev-
els to assist in the design process. This
information must be used to determine
the application variables of the variable
speed drive system to insure reliable op-
eration. By considering all these drive and
motor variables and using published data,
VAV system designers can take advan-
tage of all the energy saving and system
benefits from drives without sacrificing
any of the reliability of the system.
References
1. Kerkman, R., D. Leggate and G. Skibinski.
1997. “Cable characteristics and their influ-
ence on motor over-voltages” IEEE Applied
Electronic Conference (APEC).
2. Evon, S., et al. 1996. “IGBT drive technol-
ogy demands new motor and cable consider-
Please circle the appropriate number on the Reader Ser-
Please circle the appropriate number on the Reader Ser-
Please circle the appropriate number on the Reader Ser-
Please circle the appropriate number on the Reader Ser-
Please circle the appropriate number on the Reader Ser-
vice Card at the back of the publication.
vice Card at the back of the publication.
vice Card at the back of the publication.
vice Card at the back of the publication.
vice Card at the back of the publication.
Extremely Helpful ....................................................... 450
Helpful ....................................................................... 451
Somewhat Helpful ..................................................... 452
Not Helpful ................................................................ 453
ations.” IEEE Petroleum & Chemical Indus-
try Conf., Sept.
3. Kerkman, R., D. Leggate, G. Skibinski. 1996.
“Interaction of drive modulation & cable pa-
rameters on AC motor transients.” IEEE In-
dustry Application Society Conference.
4. Takahashi, T., et al. 1995. “Motor lead length
issues for IGBT PWM drives.” IEEE Pulp
and Paper Conf. Record.
5. Saunders, L ., et al. 1996 “Modern drive
application issues and solutions.” IEEE PCIC
Conf. Tutorial on Reflected Wave, Motor Fail-
ure, CM Electrical Noise and Motor Bearing
Current.
6. Sung, J. and S. Bell. 1996. “Will your mo-
tor insulation survive a new adjustable fre-
quency drive?” IEEE Petroleum & Chemical
Industry Conf.
7. NEMA Recommended Motor-Generator
Standards, MG-1-1993 Revision 1, Part 30,
r
o
t
o
M
/
e
vir
D
r
o
t
o
M
/
e
vir
D
r
o
t
o
M
/
e
vir
D
r
o
t
o
M
/
e
vir
D
r
o
t
o
M
/
e
vir
D
citsir
e
tc
a
r
a
h
C
r
e
ir
r
a
C
h
g
i
H
r
e
ir
r
a
C
h
g
i
H
r
e
ir
r
a
C
h
g
i
H
r
e
ir
r
a
C
h
g
i
H
r
e
ir
r
a
C
h
g
i
H
y
c
n
e
u
q
e
r
F
r
e
ir
r
a
C
w
o
L
r
e
ir
r
a
C
w
o
L
r
e
ir
r
a
C
w
o
L
r
e
ir
r
a
C
w
o
L
r
e
ir
r
a
C
w
o
L
y
c
n
e
u
q
e
r
F
s
n
o
it
a
d
n
e
m
m
o
c
e
R
s
n
o
it
a
d
n
e
m
m
o
c
e
R
s
n
o
it
a
d
n
e
m
m
o
c
e
R
s
n
o
it
a
d
n
e
m
m
o
c
e
R
s
n
o
it
a
d
n
e
m
m
o
c
e
R
e
l
b
i
d
u
A
r
o
t
o
M
e
l
b
i
d
u
A
r
o
t
o
M
e
l
b
i
d
u
A
r
o
t
o
M
e
l
b
i
d
u
A
r
o
t
o
M
e
l
b
i
d
u
A
r
o
t
o
M
e
si
o
N
r
e
w
o
L
r
e
h
g
i
H
r
eirr
a
c
r
e
h
g
i
h
e
s
U
e
r
e
h
w
y
c
n
e
u
q
e
rf
l
a
citir
c
e
si
o
n
el
b
i
d
u
a
h
t
g
n
e
L
d
a
e
L
h
t
g
n
e
L
d
a
e
L
h
t
g
n
e
L
d
a
e
L
h
t
g
n
e
L
d
a
e
L
h
t
g
n
e
L
d
a
e
L
r
etr
o
h
S
r
e
g
n
o
L
s'r
e
r
u
tc
a
f
u
n
a
m
w
o
ll
o
F
s
n
o
it
a
d
n
e
m
m
o
c
e
r
y
c
n
e
iciff
E
m
e
ts
y
S
y
c
n
e
iciff
E
m
e
ts
y
S
y
c
n
e
iciff
E
m
e
ts
y
S
y
c
n
e
iciff
E
m
e
ts
y
S
y
c
n
e
iciff
E
m
e
ts
y
S
r
e
w
o
L
r
e
h
g
i
H
stlu
s
e
r
r
eirr
a
c
r
e
h
g
i
H
t
a
e
h
e
r
o
m
n
i
e
vir
d
y
b
d
et
a
r
e
n
e
g
p
m
A
t
u
p
t
u
O
e
vir
D
p
m
A
t
u
p
t
u
O
e
vir
D
p
m
A
t
u
p
t
u
O
e
vir
D
p
m
A
t
u
p
t
u
O
e
vir
D
p
m
A
t
u
p
t
u
O
e
vir
D
g
n
it
a
R
r
e
w
o
L
r
e
h
g
i
H
r
e
h
g
i
h
t
a
g
n
i
n
n
u
R
y
c
n
e
u
q
e
rf
r
eirr
a
c
e
vir
d
r
e
g
r
a
l
s
e
riu
q
e
r
k
n
is
t
a
e
h
r
o
t
o
M
r
o
f
l
a
it
n
e
t
o
P
r
o
t
o
M
r
o
f
l
a
it
n
e
t
o
P
r
o
t
o
M
r
o
f
l
a
it
n
e
t
o
P
r
o
t
o
M
r
o
f
l
a
it
n
e
t
o
P
r
o
t
o
M
r
o
f
l
a
it
n
e
t
o
P
e
g
a
m
a
D
V
I
C
r
e
h
g
i
H
r
e
w
o
L
r
e
p
sr
o
t
o
m
yfic
e
p
S
s
d
r
a
d
n
a
ts
A
M
E
N
Table 1: Drive carrier frequency engineering application considerations.
Figure 8: Ionization of insulation air gaps.
Section IV, “Standard MG 1 motors,” Para-
graph 30.02.2.9, Voltage Stress.
8. NEMA Recommended Motor-Generator
Standards, MG-1-1993 Revision 1, Part 31,
Section IV, “Definite purpose inverter fed mo-
tors,” Paragraph 31.40.42, Voltage Spikes.
9. Malfait A., R. Reekmans and R. Belmans.
1994. “Audible noise and losses in variable
speed induction motor drives with IGBT in-
verters-influence of the squirrel cage design
and the switching frequency” IEEE 1994 Pro-
ceedings of Industry Application Society 29th
Annual Meeting.

3 4
A S H R A E J o u r n a l
F e b r u a r y 1 9 9 9
ASHRAE JOURNAL
any significant ASHRAE papers devoted to hospital ventila-
tion have been published. In contrast, literature regarding ven-
tilation in nursing facilities is rare. Nursing facilities are dis-
tinctly different from hospitals. This article provides some insight and guid-
ance toward the design for such facilities.
Nursing Facilities
More than 17,000 nursing facilities ex-
ist in the United States as shown in Table
1. These facilities range from small, cot-
tage-like residential board and care group
homes offering minimal personal care ser-
vices to major institutions providing spe-
cialized nursing care, extensive rehabili-
tation therapies, activities programs and
social services for hundreds of residents
(more than a thousand in some cases).
Concerns about the costs of nursing
care, the impact of managed care, and ef-
forts to contain state and federal budgets
for Medicare and Medicaid continue to
generate interest in legitimate alternatives
such as home care and assisted living fa-
cilities. However, the need for nursing fa-
cilities will not disappear soon.
Our aging population is experiencing
increased longevity, thanks to improved
financial and social status, better educa-
tion, diet and fitness regimens, and ad-
vancements in medical knowledge, medi-
cations and therapy programs. Because
of the approaching retirement of the sig-
nificantly larger “baby boom” generation,
demographic projections suggest a bur-
geoning population of frail elders who will
need nursing care.
The current trends toward subacute
care nursing facilities, reduced lengths of
stay in more expensive acute-care facili-
ties for ventilator-dependent patients,
IAQ in Nursing Homes
Paul T. Ninomura, P.E.
Member ASHRAE
and
Martin H. Cohen, AIA
M
head injury victims, etc., suggest that
there is growth and change in the num-
ber and sophistication of future nursing
facilities. These facilities are equipped
with improved diagnostic, treatment and
rehabilitation capabilities.
The Life Safety Code, NFPA 1011 de-
fines a nursing home as “a building or part
thereof used on a 24-hour basis for the
housing and nursing care of four or more
persons who, because of mental or physi-
cal incapacity, might be unable to provide
for their own needs and safety without the
assistance of another person.” According
to this code, the category of “nursing
homes” includes nursing and convales-
cent homes, skilled nursing facilities (SNF),
intermediate care facilities and infirmaries
in homes for the aged.
The 1996–97 Guidelines for Design
and Construction of Hospital and
Health Care Facilities5 (AIA Guidelines)
apply to nursing facilities, skilled nurs-
ing facilities, and special care facilities
such as subacute care, Alzheimer’s and
other dementia care facilities. This article
addresses the HVAC requirements for
such facilities. It does not address inter-
mediate care, infirmaries for the aged nor
assisted living facilities.
At least five fundamental differences
exist between typical long-term care (LTC)
nursing facility residents and hospital
populations. As a group, LTC residents
are older and have higher rates of incon-
tinence. They typically suffer from ail-
ments that are exacerbated by low rela-
tive humidity and they stay in their facili-
ties much longer. (The average length of
stay [ALOS] of patients in acute care
hospital facilities is measured in days, but
in nursing facilities, ALOS is expressed
in months and years.) The hospital pa-
tient is a transient, but the LTC recipient
is a resident.
Anyone who has visited nursing
homes knows that their odor control prob-
lems can be more significant than those
of hospitals. Higher rates of incontinence,
more frequent toileting, more soiled linen,
widespread use of portable commodes,
and pungent cleaning chemicals used by
the housekeeping staff all conspire to in-
crease the need for controlled exhausts,
more frequent air changes and more fresh
air ventilation. “Nothing deters visitors
like stale air or odors from body wastes,”2
and the impact on residents and staff can
be just as depressing. The odor is not
something one can get used to and it can
have lasting effects on the image and
marketability of the facility, as well as its
ability to recruit and retain staff.
The need for controlled humidification
may be less obvious, but it is significant none-
theless. Typically, “well” elderly people suf-
fer from neurological, orthopedic, respiratory
or skin disorders of one kind or another. Dis-
orders include arthritis, rheumatism, bursitis,
and muscular-skeletal deficits; migraines, si-
nusitis, allergies, asthma and emphysema; dry
skin, chafing, rashes, bed sores and decubi-
tus ulcers, etc. Without proper humidifica-
tion, dry mucous membranes, itchy skin,
raging headaches and respiration problems
are all common daily problems. Thus, long-
About the Authors
Paul T
aul T
aul T
aul T
aul T. Ninomura,
. Ninomura,
. Ninomura,
. Ninomura,
. Ninomura, P.E., is a senior mechanical
engineer with the U.S. Indian Health Service in Se-
attle. He serves on SP91, Hospital and Clinics HVAC
Design Manual, and ASHRAE Technical Committee
9.8, Large Building Air-Conditioning Applications.
He has served on SSPC 62.
Martin Cohen,
Martin Cohen,
Martin Cohen,
Martin Cohen,
Martin Cohen, FAIA, is a Fellow of the Architec-
tural Institute of America and past president of its
Academy of Architecture for Health and a member of
the Guidelines Revision Committee.
The following article was published in ASHRAE Journal, February 1999. © Copyright 1999 American Society of Heating, Refrigerating and Air-
Conditioning Engineers, Inc. It is presented for educational purposes only. This article may not be copied and/or distributed electronically or in paper
form without permission of ASHRAE.
F e b r u a r y 1 9 9 9
A S H R A E J o u r n a l
3 5
I N D O O R A I R Q U A L I T Y
term care facilities need controlled humidification for the well eld-
erly, and the need becomes greater when they become ill.
Ventilation
The (outdoor air) ventilation recommendations, for nursing
facilities, have been consistent for more than 30 years. The
ASHRAE Handbook —HVAC Applications4 and the AIA Guide-
lines recommend two air changes per hour (ACH) for resident
rooms (“patient rooms” in the ASHRAE Handbook), and 80%
efficiency filters. ANSI/ASHRAE Standard 62-1989, Ventila-
tion for Acceptable Indoor Air Quality 3 recommends 25 cfm
per person (approximately 2 ACH).
Prescribed ventilation rates for various other spaces com-
mon in nursing facilities are available from the AIA Guidelines
as well as the ASHRAE Handbook.4 The guidance provided by
Standard 62-1989,3 under the subcategory of “Hospitals, Nurs-
ing and Convalescent Homes” is limited to that for “patient
rooms” and “physical therapy.”
Two spaces, first addressed within the ventilation guidance
of the 1996–97 AIA Guidelines, are “dining” spaces and “activity
rooms.” Dining spaces and activity rooms are areas where con-
centrations of residents may spend considerable time. The din-
ing rooms generally are used for two-hour periods for each meal.
Activity rooms are used for programs including music
therapy, dance therapy, TV entertainment, etc. Because arts
and crafts programs often are conducted in activity rooms, these
rooms can have considerable arts and crafts supplies stored
within them. These supplies, such as glues, may be a source of
odors and volatile chemicals.
One other type of space which needs to have adequate ven-
tilation is the “resident lounge.” A resident lounge is a place for
socialization where concentrations of residents spend consid-
erable time. These spaces can be separate rooms or may be
areas within or adjacent to resident unit corridors.
The ventilation recommendations of the AIA Guidelines ap-
pear inadequate for activity rooms at 2 ACH (outside air) and
dining rooms at 2 ACH (outside air) when these rooms are fully
occupied. It is suggested that the appropriate values are shown in
Table 2. The ventilation recommendation for the resident lounge
also is included in Table 2. The air exchange rates (ACH) were
derived by using 15 cfm per person as the appropriate basis in
accord with the research underpinnings for ASHRAE Standard
62-1989.3 The rates of ventilation for these rooms may be re-
duced during periods of with less occupancy.
A central ventilation system is recommended to provide con-
tinuous, controlled outside air distribution. A common design
uses a central air-handling unit to provide the outside air to the
various spaces within the facility. Fan coil units (without open-
ings for outside air) are provided in individual resident rooms
to allow individual control of the temperature in each room. The
toilets in the resident rooms are usually continuously exhausted.
(An “all-water system” as described above minimizes cross-
contamination from one room to another.)
Additionally, NFPA 90A, Standard for The Installation Of
Air Conditioning And Ventilating Systems6 states that in health
care occupancies, egress corridors may not be used as “…a
portion of a supply, return, or exhaust system….” Consequently,
the supply air needs to be ducted to the resident rooms, unless
it is provided via equipment such as fan coil units (with outside
air provisions) or through-the-wall air conditioners.
Admittedly, unitary equipment with outside air capabilities,
i.e., fan coil units with outside air provisions, through-the-wall
air conditioners, and packaged terminal air conditioners (PTAC),
are commonly used in these facilities. This category of equip-
ment has limitations and disadvantages that need to be ac-
knowledged. Their use should be limited to temperate climates
and locations with “good” outside air quality. In certain parts
of the country, the transgression of dust via through-the-wall
units has been reported to be a concern and a problem. The
filtration capabilities of this genre of equipment are quite lim-
ited, e.g., 60% ASHRAE weight arrestance, which is about the
best currently available.
Specifying a higher filtration requirement appears to be self-
limiting, because it results in considerable reduction in airflow, as
well as higher equipment noise. Furthermore, many current mod-
els do not filter the outside air, except when the air returns back to
the unit and encounters the filter in the return air section of the
equipment. The outside air provisions of this type of equipment
are intermittent unless the units are operated continuously. The
(fan) noise, common with these units, often discourages con-
tinuous operation. Another IAQ problem arises during severe
cold weather when the outside air damper (in the unit) is closed.
Filtration
The benefits of filtration with respect to health care facilities
have been well documented for hospitals.7, 8 It is believed that
similar benefits are achieved by the 80% filtration requirements
for nursing facilities.
The 80% (ASHRAE dust-spot) filtration efficiency reflects a
compromise between (hospital standards at 90%) bacterial effi-
ciency and the economic reality of the nursing facility budget,
e.g., operating costs. The 80% filters offer 99% “fractional effec-
tiveness” for particles as small as 3µm.9 This offers good filtra-
tion for bacteria and (virus bearing) droplet nuclei.
Most of the malodors, associated as “problems,” can be ef-
fectively ameliorated in recirculating air systems by using gas
phase filters. The ASHRAE Handbook–HVAC Applications
states that activated carbon or potassium permanganate-
Table 1: Number of nursing facilties by category.
These numbers are based on data from the Health Care Financing Administration © 1997.





























































































!





"









#









































$



"

3 6
A S H R A E J o u r n a l
F e b r u a r y 1 9 9 9
m
u
m
i
n
i
M
m
u
m
i
n
i
M
m
u
m
i
n
i
M
m
u
m
i
n
i
M
m
u
m
i
n
i
M
r
u
o
H
/
s
e
g
n
a
h
C
ri
A
ri
A
e
d
ist
u
O
ri
A
e
d
ist
u
O
ri
A
e
d
ist
u
O
ri
A
e
d
ist
u
O
ri
A
e
d
ist
u
O
)
A
S
O
(
t
n
a
p
u
c
c
O
t
n
a
p
u
c
c
O
t
n
a
p
u
c
c
O
t
n
a
p
u
c
c
O
t
n
a
p
u
c
c
O
y
tis
n
e
D
l
a
t
o
T
l
a
t
o
T
l
a
t
o
T
l
a
t
o
T
l
a
t
o
T
A
S
O A
S
O A
S
O A
S
O A
S
O
n
o
s
r
e
p
/
m
fc
n
o
s
r
e
p
/
m
fc
n
o
s
r
e
p
/
m
fc
n
o
s
r
e
p
/
m
fc
n
o
s
r
e
p
/
m
fc
tf
0
0
0
1
/
P
tf
0
0
0
1
/
P
tf
0
0
0
1
/
P
tf
0
0
0
1
/
P
tf
0
0
0
1
/
P
2
s
a
e
r
A
g
nini
D
4
4
5
1
0
4
s
m
o
o
R
ytivitc
A
4
4
5
1
0
4
s
e
g
n
u
o
L
t
n
e
dis
e
R
4
4
5
1
0
4
impregnated activated alumina filters are effective in this applica-
tion. However, source control usually is the cost-effective solu-
tion for these odors.
In HVAC systems in which the central air-handling unit only
provides ventilation that is sufficient to satisfy the outside air
requirements, there is often little of the supply-air remaining to
be recirculated. This is a manifestation of the resident room’s
toilet exhaust requirements at 10 ACH. Under these circum-
stances, the 80% filters still provide significant benefit by re-
ducing the allergens and particulates from the outside air.
Humidity Control
The need and ability to control the humidity in the indoor
environment should be considered in the design of nursing
facilities. ANSI/ASHRAE Standard 55-1992, Thermal Environ-
mental Conditions for Human Occupancy10 recommends that
the relative humidity (rh) should not exceed 60% rh and the
acceptable minimum humidity range is 20% to 30% rh. This
guidance is considered applicable to nursing facilities. (Espe-
cially because guidance relating to the appropriate range of
humidity is limited from the ASHRAE Handbook—HVAC
Applications4 and the AIA Guidelines.5)
Bacteria and viruses are affected by humidity.11 Maintain-
ing the humidity in nursing facilities within established param-
eters provides a less hospitable environment for bacteria,
viruses, fungi and mites.
A combination of high humidity and high temperature (over
85°F [29°C]) causes discomfort, especially in the joints of older
persons.12 That same combination puts the elderly at increased
risk from heat exhaustion and heat stroke.11, 16
Low humidity is of equal concern. Hardy14 states “Dry skin, or
xerosis, is a problem for 59% to 85% of our elderly population.”
Low humidity results in the drying of the skin and mucous mem-
branes. It also has been associated with the elderly’s increased
susceptibility to respiratory infections.11 Clinicians resort to lo-
tions and emollients when adequate humidity is unavailable.
However, this is not cost-effective use of a caregiver’s time, and
contributes to the increasing cost of nursing care. A consensus14
exists that environmental humidity has a direct relationship with
xerosis and that dry skin is common at humidities that are less
than 30% rh.
Table 2: Minimum ventilation recommendations.
Advertisement in the print edition formerly in this space.
F e b r u a r y 1 9 9 9
A S H R A E J o u r n a l
3 7
I N D O O R A I R Q U A L I T Y
Temperature
The temperature range indicated in the
AIA Guidelines5 is 70°F to 75°F (21°C to
24°C). The recommendation by ASHRAE4
is 75°F (24°C). However, many elderly
people feel cold at temperatures around
70°F (21°C). Therefore, the authors rec-
ommend that the temperature range for
nursing facilities should be 72°F to 77°F
(22°C to 24°C). This is supported by re-
search that said that the preferred tem-
perature of the elderly is 76°F (24°C).13
The body temperature for the elderly is
slightly lower than the normal 98.6°F
(37°C).15 This may support the empirical
preference for warmer room temperatures.
A recent study17 of nursing homes
in Japan suggests that the temperature
in the nursing homes had a direct in-
fluence on the core body temperatures
of the residents. The study suggests
that the lower “activities of daily liv-
ing” associated with nursing home resi-
dents results in decreased thermoregu-
latory capacity. This supports the need
for adequate temperature controls and
the ability (of the HVAC system) to
maintain a uniform temperature.
Source Control
Source control such as housekeeping,
maintenance, etc., plays a significant fac-
tor in maintaining acceptable IAQ. The
selection and proper use of cleaning chemi-
cals is also a definite factor. This includes
staff attention to the personal hygiene of
the residents and appropriate management
of incontinence. Housekeeping of resident
rooms and toilets and effective manage-
ment of soiled laundry all affect IAQ.
Space planning also influences IAQ.
Locating toilets for convenient access to
dining, activity and lounge areas is akin
to source control.
Research
Field studies and/or on-site environ-
mental research are warranted in estab-
lishing the relationship between the in-
door environment, IAQ and health in nurs-
ing facilities. As an example, monitoring
IAQ parameters such as ventilation rates,
temperature, humidity, CO2, airborne vi-
able particles, etc., would provide data
that would either support the current
ASHRAE prescribed ventilation rates or
suggest a need to adjust the rates.
Recommendations/Summary
The recommended minimum ventila-
tion rates and filtration for nursing facili-
ties has been consistent for a long time.
Compliance with these ventilation crite-
ria together with appropriate source con-
trol has resulted in generally acceptable
IAQ. Dining areas, activity rooms and
resident lounges are significant features
in every nursing facility. Therefore, the
ventilation for those spaces deserves
adequate attention.
It is recommended that a central venti-
lation system be used. The system should
be equipped with filters rated at 80%
ASHRAE dust-spot efficiency. The
Advertisement in the print edition formerly in this space.
3 8
A S H R A E J o u r n a l
F e b r u a r y 1 9 9 9
temperature range should be between 72°F to 77°F (22°C to
25°C). Humidity should be maintained between 30% to 60% rh.
The philosophy of health care experts such as Lorraine Hiatt2
that the environment can promote the “wellness” of residents
of nursing facilities seems irreproachable. The HVAC design
should contribute to that “environment of wellness.”
Please circle the appropriate number on the Reader Service Card at the back of the
Please circle the appropriate number on the Reader Service Card at the back of the
Please circle the appropriate number on the Reader Service Card at the back of the
Please circle the appropriate number on the Reader Service Card at the back of the
Please circle the appropriate number on the Reader Service Card at the back of the
publication.
publication.
publication.
publication.
publication.
Extremely Helpful ........................................................................................................ 454
Helpful ........................................................................................................................ 455
Somewhat Helpful ...................................................................................................... 456
Not Helpful ................................................................................................................. 457
Disclaimer
This paper reflects the views of the authors and does not
necessarily reflect those of the U.S. Indian Health Service.
References
1. NFPA. 1997. NFPA 101, Code for safety to life from fire in build-
ings and structures (life safety code). Quincy, MA: National Fire
Protection Association.
2. Hiatt, L. G. 1991. Nursing Home Renovation Designed for Re-
form. Stoneham, Mass.: Butterworth Architecture.
3. ASHRAE Standard 62-1989, Ventilation for acceptable indoor air
quality.
4. 1995 ASHRAE Handbook—HVAC Applications.
5. AIA. 1996. Guidelines for design and construction of hospital and
health care facilities. American Institute of Architects.
6. NFPA. 1993. NFPA 90A, Standard for the installation of air
conditioning and ventilating systems. Quincy, Mass.: National Fire
Protection Association.
7. Wheeler, A. E. 1993. “A perspective of ventilation for health care
and related facilities.” Proceedings of the Workshop on Engineer-
ing Controls for Preventing Airborne Infections in Workers in
Health Care and Related Facilities. National Institute for Occupa-
tional Safety and Health, NIOSH 94-106.
8. Kuehn, T. H., et al. 1991. “Matching filtration to health require-
ments.” ASHRAE Transactions 97(2).
9. Liu, R-T, and M.A. Huza, 1995. Filtration and indoor air quality,
a practical approach. ASHRAE Journal, 37(2).
10. ASHRAE. 1992. ASHRAE Standard 55-1992, Thermal environ-
mental conditions for human occupancy.
11. Sterling, E.M., A. Arundel, and T. D. Sterling. 1985. “Criteria for
human exposure to humidity in occupied buildings.” ASHRAE
Transactions (91)1.
12. Forbes, E. J. and V. M. Fitzsimons. 1981. The Older Adult. St.
Louis: C.V. Mosby Company.
13. Rohles, F. H. and M. A. Johnson. 1972. “Thermal comfort in the
elderly.” ASHRAE Transactions (78)1.
14. Hardy, M. A. 1996. “What can you do about your patient’s dry
skin?” Journal of Gerontological Nursing. 22(5):10–18.
15. Rohles, F. H. 1981. “Spontaneous (accidental) hypothermia in the
elderly.” Bulletin of the Psychonomic Society. 17(3):151–152.
16. National Institute on Aging. 1985. Age Page: Heat, Cold, and
Being Old. National Institutes of Health.
17. Nakamura, K., et al. 1997. “Oral temperatures of the elderly in
nursing homes in summer and winter in relation to activities of daily
living.” International Journal of Biometeorology. 40:103–106.

Advertisement in the print edition formerly in this space.
M a r c h 1 9 9 9
A S H R A E J o u r n a l
4 9
ASHRAE JOURNAL
T
his report is from a study of the performance of eight exhaust sys-
tems of a large medical center in Tennessee. The mechanical con-
tractor of the project initiated this study when confronted with a
claim of unacceptable deficiencies in all building exhaust systems. These
systems were reportedly exhausting 32% to 43% less than design airflow
as a consequence of excessive leakage in the duct system.
The contractor explained that he had
attempted to do high quality fabrication
and installation of these systems and
thought he had done so. Furthermore, he
stated that these systems had been care-
fully inspected to verify that there were
no visible cracks where large leaks could
occur, and that none were found. Clearly
puzzled and frustrated, he requested that
an independent investigator evaluate the
problem to confirm or disprove the find-
ings reported in the testing and balanc-
ing (TAB) report, and to make recommen-
dations necessary to resolve the issue.
More frustration and concern was ob-
served at the job site. A high level of in-
terest was evidenced by a task force of
eight people who observed all activities,
discussions and test work performed in
this investigation.
Test Crew’s Procedures
Nothing unusual was found in the pro-
cedures used by the TAB test crew. As
they explained, their plan was:
• To measure and adjust all exhaust
inlets to the design values.
• Measure total airflow by traversing
the main duct.
• Compare a summation of the exhaust
inlet airflow with the total airflow mea-
surement in the main duct. These were
expected to be equal.
Following this procedure, the crew
found that a summation of inlet airflows
was far less than the total airflow mea-
surement. Thus, the difference of airflow
as measured in the exhaust fan inlet mi-
nus the summation of the exhaust regis-
ter measurements was 32% to 43% less
than design airflow. They concluded that
the difference of these two measurements
was attributable to “leakage” in the duct
system. These findings and analysis were
published in the TAB Report.
Test Crew’s Instrumentation
Instrumentation used by the test crew
was not unusual:
1. A flow hood was used to measure
exhaust inlets. The flow hood used was
produced by a well-known and reputable
manufacturer. It is capable of measuring
either supply outlets or exhaust intakes.
The hood was equipped with:
• A velocity pressure measuring de-
vice at the hood outlet. This device con-
sists of a manifold with small holes drilled
on the upstream side for sensing veloc-
ity pressure in the same manner as a Pitot
tube.
• An electronic micromanometer read-
out device. This manufacturer claims that
Resolving Duct Leakage Claims
By Ernest E. Choat, P.E.
Fellow/Life Member ASHRAE
this meter (meter A) is capable of measur-
ing pressure differentials: “plus or minus
2% of reading plus or minus one digit with
four-place resolution from 0.0001 to 60.00
in. wc (0.02 to 14928 Pa). It is capable of
translating velocity pressure to velocity
reading in feet per minute. It can also make
density corrections for both pressure and
temperature and read out in either stan-
dard feet per minute (sfpm) or actual feet
per minute (afpm). Because the hood out-
let area is 1 ft2, airstream velocity is equal
to the airflow in cfm. Therefore, the hood
readout is in cubic feet per minute.
The manufacturer of this hood claims
an airflow measuring accuracy of “±3%
of reading ±5 cfm (2 L/s) from 25 cfm (12
L/s) to 2500 cfm (1180 L/s).”
2. Total airflow of the system was mea-
sured by traversing the fan inlet duct.
Traverses were made with a Pitot tube
connected to an oil-filled, inclined gage.
The gage scale had minor divisions of
0.005 inches of water (1.2 Pa). In suitable
measuring locations, the expected accu-
racy would be about ±5%.
In view of this seemingly logical pro-
cedure, and the apparent quality of in-
strumentation that was used, significant
duct leakage seemed to be a reasonable
conclusion. In addition, with the magni-
tude of leakage that apparently existed, it
seemed reasonable to expect to find very
poorly constructed ductwork with open-
ings that could be found readily by vi-
sual inspection.
Visual Inspection of Duct System
However, poorly constructed duct
systems were not found by visual inspec-
tion. Instead, the systems appeared to be
of high quality fabrication and installa-
About the Author
Ernest E
Ernest E
Ernest E
Ernest E
Ernest E. Choat,
. Choat,
. Choat,
. Choat,
. Choat, P.E., owns Environmental
Engineering Consultants in Oak Ridge, Tenn. He is
a past ASHRAE chapter president and a member of
ASHRAE Technical Committee 9.7, Testing and
Balancing.
The following article was published in ASHRAE Journal, March 1999. © Copyright 1999 American Society of Heating, Refrigerating and Air-
Conditioning Engineers, Inc. It is presented for educational purposes only. This article may not be copied and/or distributed electronically or in paper
form without permission of ASHRAE.
5 0
A S H R A E J o u r n a l
M a r c h 1 9 9 9
tion. All components had been manufac-
tured by an automatic duct fabrication
machine. Duct joints and seams were well
made and appeared to be adequately
sealed. No large cracks or gaping holes
were found.
This lack of an obvious source of ex-
cessive leakage led to further investiga-
tion of individual systems in an attempt
to locate the source of leakage.
Exhaust System Tests
System EF-29 first was selected for
analysis because it was the one having
the highest leakage rate. This system
consisted of an exhaust fan located on
the roof, a rather long duct system con-
sisting of two major branch ducts on the
first floor, and a large number of inlets.
Design air volumes for inlets varied from
10 cfm (5 L/s) to 400 cfm (189 L/s).
The analysis of EF-29 was initiated
by taking measurements of the airflow in
the two major branch ducts (Traverse 1
and 2, Figure 1) on the first floor. These
measurements were made with a Pitot
tube connected to an electronic micro-
manometer (Meter B) that was provided
by the independent investigator. Meter
B is produced by the same company that
manufactured Meter A and has the same
alleged accuracy. This meter was a work-
ing piece of instrumentation that recently
had been “field calibrated” but had not been “factory” cali-
brated in more than one year.
The sum of the airflows at these locations was slightly more
than 50% of design. Because this measurement agreed with the
test report, it was concluded that a major leak must exist some-
where between the measuring location and the fan inlet. It also
was believed that a measurement at the fan inlet would be at
design airflow in accordance with the test report, and would
verify the conclusion that a large leak existed in the duct seg-
ment in question.
Accordingly, the investigation of system EF-29 was contin-
ued at the fan inlet. Here, the following observations were made:
1. Openings for making a duct traverse were not found in
the fan inlet duct, but some were subsequently provided.
2. Fan static pressure was measured and found to be very
low as compared to the specified design, and also the test report.
3. Motor amps were found to be near design values and also
in agreement with values recorded in the test report.
4. Total airflow—as measured by duct traversing (Traverse
3, Figure 1)—was about 50% of design.
5. The fan was running backwards.
6. The arrow that indicates the direction of fan rotation had
been modified with a pen to indicate an incorrect rotation for
the fan.
The rotation of the fan was then corrected and measure-
ments were repeated. Findings were:
1. Total airflow was slightly more than design.
2. Fan static pressure was near design.
3. Motor amps were near design.
From this data, it was concluded that the major problem with
EF-29 was the rotation of the fan. In addition, a comparison of
the branch airflow measurements with the total measured at the
fan inlet indicated that duct leakage was not a major problem.
Those present agreed that this system—except for balancing
of the inlets—seemed to be satisfactory. Consequently, no fur-
ther tests were made on this system.
System EF-21 was selected for the second step of the analy-
sis because it had the second highest leakage rate. This system
also consisted of an exhaust fan located on the roof, a rather
long duct system consisting of several branch ducts and a
large number of inlets. Design air volumes for inlets varied from
10 cfm (5 L/s) to 400 cfm (189 L/s).
With the expectation of finding another fan running back-
wards, testing of System EF-21 was started at the fan. Unex-
pected findings were:
• The existence of openings for making a duct traverse in
the fan inlet duct. These openings were in a straight duct and
were located a suitable distance from the fan inlet. Several di-
Figure 2: System EF-21.
Figure 1: System EF-29.
M a r c h 1 9 9 9
A S H R A E J o u r n a l
5 1
T E S T I N G , A D J U S T I N G & B A L A N C I N G
ameters of straight duct also existed upstream of the traverse
location.
• Fan static pessure was found to be near the design value.
• Motor amps were found to be near the design value.
• Total airflow, as measured by traversing the fan inlet duct,
was slightly above design and in good agreement with the test
report.
Having established that the exhaust fan was running at de-
sign, and considering that the summation of measurements at
the inlet registers (recorded in the test report) were 41% less,
tended to substantiate the claim of significant leakage between
the inlet registers and the exhaust fan. Accordingly, a series of
duct traverses were made in an attempt to pinpoint the location
of a very large leak or the existence or a lot of general duct
leakage.
As illustrated in Figure 2, several traverses were made in both
branch and main ducts, and a comparison of these measurements
was made to determine if leakage existed. For example:
• It was found that the combined flow at the locations of
Traverse 2 and Traverse 3 (Figure 2) was equal to the airflow at
Traverse 1. Therefore, no significant leak existed between these
measuring points.
• Similarly, it was found that the combined flow at the loca-
tion of Traverse 4 and Traverse 5 (Figure 2) was equal to the
flow at Traverse Point 3. Therefore, no significant leak existed
between these measuring points.
This process was continued to the end of the system, but
failed to reveal a significant leak. Because no leakage was found,
the question arose as to the accuracy of measurements made at
inlets. It was speculated that perhaps the flow hood used by
the test crew might have been out of calibration.
Hood Calibration Tests
Three tests were made to verify the accuracy of hood mea-
surements. All of these were made at the two final inlets of
System EF-21. Here, ductwork was arranged suitably for mea-
suring airflow by traversing the duct and comparing that with
the measurement made with the flow hood. Both final inlets
were ceiling registers connected to separate, vertical ducts,
which had ample straight length for accurate measurements.
Hood Test 1
Airflow at the inlets were measured with Flow Hood 1 and
compared to traverses of the duct. Flow Hood 1 was the one
being used by the TAB test crew. It was equipped with Meter A
as a readout device. Duct traverses were made with a Pitot tube
and Meter B.
The results of Hood Test 1 are shown in Table 1 and do
indeed exhibit large discrepancies between measurements taken
with the hood and those made by duct traverse. As seen, the
hood measurement was 14% less than the traverse for Outlet 1
and was 25% less than the traverse for Outlet 2.
Tentative conclusions:
1. Hood 1 was out of calibration and therefore measuring
inaccurately.
2. The error appeared to increase as the flow rate decreased.
Hood Test 2
This test consisted of re-measuring the inlets with a differ-
ent flow hood. Hood 2 was equipped with an analog meter (C)
having scale ranges of 0 to 2500 cfm (1180 L/s) and a “claimed”
accuracy of ±3% of scale. This hood had been recently “fac-
tory” calibrated, and had not been used since calibration and
therefore thought to be a reliable instrument. It was expected
that this test would prove the inaccuracy of the hood being
used by the test crew.
Unexpected results of Test 2 are recorded in Table 2.
These measurements were essentially the same as Test 1,
and therefore invalidate the previous conclusion that Hood 1
was out of calibration. Instead, the results indicate that both
hoods are measuring equally inaccurately.
This favorable comparison of hood measurements, led to
speculation about the accuracy of Meter B that was used to
make duct traverses. As previously noted, it had not been fac-
tory calibrated in more than one year.
Hood Test 3
Test 3 was made to determine the reliability of measurements
with Meter B, the one used for making traverses.
This test consisted of re-measuring and comparing the same
two inlets with a Hood 2 equipped with Meter B, and a traverse
of the duct using a Pitot tube along with Meter B as a readout
device. By using the same meter as a readout device for both
the flow hood and for traversing the duct, it was believed that
surely both measurements would be the same.
Unexpectedly, the measurements made with this hood were
surprisingly close to measurements made in Test 1 and Test 2.
In fact, all measurements by hoods for all three tests were al-
most identical.
Conclusions
1. All hoods-meter combinations are measuring the same,
but consistently low.
2. Meters used as readout devices are not the problem.
3. Error increases as flow rate decreases.
t
e
l
n
I
t
e
l
n
I
t
e
l
n
I
t
e
l
n
I
t
e
l
n
I
o
N
e
s
r
e
v
a
r
T
tc
u
d
y
B
e
s
r
e
v
a
r
T
tc
u
d
y
B
e
s
r
e
v
a
r
T
tc
u
d
y
B
e
s
r
e
v
a
r
T
tc
u
d
y
B
e
s
r
e
v
a
r
T
tc
u
d
y
B
B
r
e
t
e
M
h
ti
w
1
d
o
o
H
1
d
o
o
H
1
d
o
o
H
1
d
o
o
H
1
d
o
o
H
A
r
e
t
e
M
h
ti
w
t
n
e
c
r
e
P
t
n
e
c
r
e
P
t
n
e
c
r
e
P
t
n
e
c
r
e
P
t
n
e
c
r
e
P
e
s
r
e
v
a
r
T
f
o
m
fc
s
/
L
m
fc
s
/
L
1
6
0
4
2
9
1
9
4
3
5
6
1
6
8
2
5
7
1
3
8
2
3
1
2
6
5
7
Table 1: Hood Test 1 results.
Table 2: Hood Test 2 results.
t
e
l
n
I
t
e
l
n
I
t
e
l
n
I
t
e
l
n
I
t
e
l
n
I
o
N
e
s
r
e
v
a
r
T
t
o
ti
P
y
B
e
s
r
e
v
a
r
T
t
o
ti
P
y
B
e
s
r
e
v
a
r
T
t
o
ti
P
y
B
e
s
r
e
v
a
r
T
t
o
ti
P
y
B
e
s
r
e
v
a
r
T
t
o
ti
P
y
B
B
r
e
t
e
M
h
ti
w
1
d
o
o
H
1
d
o
o
H
1
d
o
o
H
1
d
o
o
H
1
d
o
o
H
A
r
e
t
e
M
h
ti
w
2
d
o
o
H
y
B
2
d
o
o
H
y
B
2
d
o
o
H
y
B
2
d
o
o
H
y
B
2
d
o
o
H
y
B
C
r
e
t
e
M
h
ti
w
m
fc
s
/
L
m
fc
s
/
L
m
fc
s
/
L
1
6
0
4
2
9
1
9
4
3
5
6
1
1
5
3
6
6
1
2
5
7
1
3
8
2
3
1
2
6
5
3
1
4
6
5 2
A S H R A E J o u r n a l
M a r c h 1 9 9 9
w
o
lfri
A
d
e
r
e
t
e
M
w
o
lfri
A
d
e
r
e
t
e
M
w
o
lfri
A
d
e
r
e
t
e
M
w
o
lfri
A
d
e
r
e
t
e
M
w
o
lfri
A
d
e
r
e
t
e
M
)s
/
L
6
3
2
(
m
fc
0
0
5
)s
/
L
6
3
2
(
m
fc
0
0
5
)s
/
L
6
3
2
(
m
fc
0
0
5
)s
/
L
6
3
2
(
m
fc
0
0
5
)s
/
L
6
3
2
(
m
fc
0
0
5
e
l
a
c
S
)s
/
L
2
7
4
(
m
fc
0
0
0
1
)s
/
L
2
7
4
(
m
fc
0
0
0
1
)s
/
L
2
7
4
(
m
fc
0
0
0
1
)s
/
L
2
7
4
(
m
fc
0
0
0
1
)s
/
L
2
7
4
(
m
fc
0
0
0
1
e
l
a
c
S
m
fc m
fc m
fc m
fc m
fc
s
/
L s
/
L s
/
L s
/
L s
/
L
m
fc m
fc m
fc m
fc m
fc
s
/
L s
/
L s
/
L s
/
L s
/
L
m
fc m
fc m
fc m
fc m
fc
s
/
L s
/
L s
/
L s
/
L s
/
L
0
0
1
7
4
0
0
1
7
4
0
0
2
4
9
0
0
2
4
9
0
0
3
2
4
1
2
0
3
3
4
1
0
0
4
9
8
1
2
0
4
0
9
1
5
9
3
6
8
1
0
0
5
6
3
2
5
9
4
4
3
2
5
9
4
4
3
2
Rationalizing the Outcome of Test Data
It is possible that flow hoods do not accurately measure
small airflow. One reason might be that low airflow through
hoods require an accurate measurement of some small velocity
pressures. As seen in Table 3, these pressures become ex-
tremely small for flow rates less than 400 cfm and would, there-
fore, be subject to significant error. It seems logical that the
likelihood of erroneous measurements increases with a decrease
in velocity. However, it does not follow that the measurement
will be consistently low as was experienced in this study.
Field Experience vs. Manufacturer’s Guarantees
Experiences of this case do not compare well with the
manufacturer’s claims for flow hood accuracy. According to the
manufacturer’s specifications, the hood used in study has an
accuracy of plus or minus 3% of reading or plus or minus 5 cfm
(2 L/s) from 25 cfm (12 L/s) to 2500 cfm (1189 L/s). Furthermore,
calibration is traceable to NIST standards. The calibration re-
port for Hood 2 of this study is shown in Table 4.
As seen, this instrument is certified to measure the exact
flow rate at 100 cfm (24 L/s) and 200 cfm (94 L/s) and very near
exactly (about 1% or less) at 300 cfm (142 L/s), 400 cfm (189 L/s),
and 500 cfm (236 L/s). Clearly, field experience (in this case)
does not confirm the validity of the manufacturer’s claims. In-
stead, these results do lead to further questions. Such as:
1. Are claims for accuracy of the instrument exaggerated?
2. Exactly, how was Flow Hood 2 calibrated?
Factory Calibration
During the discussion with the manufacturer regarding the
calibration of Hood 2, the test setup was described as a wind
tunnel that:
1. Was equipped with a “primary” measuring device, which
was certified to comply with and is traceable to NIST stan-
dards. Furthermore, this device is re-certified annually.
2. Had one air supply diffuser located in a duct past the
tunnel discharge. For calibration tests, the wind tunnel is oper-
ated at varying airflow rates. For each of these flow rates, air-
flow measurements are made and compared with both the pri-
mary measuring device and the flow hood that is being cali-
brated. All of these measurements are recorded for inclusion in
the calibration report.
The manufacturer also reported that no calibration was done
for measuring return inlets. He said, “we assume that the return
measures the same as the supply. Consequently, we do not
calibrate returns.”
Factory Calibration Procedures
The equipment arrangement and test procedure followed by
this manufacturer seemed to be in accordance with standard
calibration lab practice. However, the author has a lingering
concern about the accuracy of measurements of low airflow
rates, which depend upon accurately reading very small pres-
sures. The author questions the claim that Hood 2 measures
airflow rates at exactly 100 cfm (47 L/s) and exactly 200 cfm (94
L/s) as was recorded in the calibration report! The author tends
to expect some error in all measurements and an increase in
instrument error as airflow becomes smaller. It did not happen
that way during the calibration of Hood 2.
The author questions the manufacturer’s assumption that
“hoods measure return inlets the same as a supply outlet” be-
cause field experience with the calibration of “home-made”
hoods indicates otherwise. In fact, when specially fabricated
hoods are field calibrated, it is always necessary to calibrate for
both supply and return because the effective area values are
never equal.
Conclusions and Recommendations
1. Whereas excessive leakage was not found by comparing
measurement made by traversing ducts in System EF-21 and
whereas measurements made by traversing ducts is recognized
as the most reliable method of measuring airflow,1 claims of
excessive leakage, as reported in the TAB Report, were judged
to be false.
2. The flow hood used by the test crew and the hood pro-
vided by the independent investigator were measuring incor-
rectly. The results of this investigation indicate significant dif-
ferences in measurements made with a flow hood and by duct
traverse. In addition, it appears that the error becomes larger as
the air volume decreases.
3. All inlets of these systems should be re-measured and
Table 3: Velocity pressures measured versus airflow read-
ings of flow hoods.
Table 4: Manufacturer’s calibration report for Flow Hood
2.
d
o
o
H
f
o
g
n
i
d
a
e
R
w
o
lfri
A
d
o
o
H
f
o
g
n
i
d
a
e
R
w
o
lfri
A
d
o
o
H
f
o
g
n
i
d
a
e
R
w
o
lfri
A
d
o
o
H
f
o
g
n
i
d
a
e
R
w
o
lfri
A
d
o
o
H
f
o
g
n
i
d
a
e
R
w
o
lfri
A
r
o
s
n
e
S
t
a
e
r
u
s
s
e
r
P
y
tic
o
l
e
V
r
o
s
n
e
S
t
a
e
r
u
s
s
e
r
P
y
tic
o
l
e
V
r
o
s
n
e
S
t
a
e
r
u
s
s
e
r
P
y
tic
o
l
e
V
r
o
s
n
e
S
t
a
e
r
u
s
s
e
r
P
y
tic
o
l
e
V
r
o
s
n
e
S
t
a
e
r
u
s
s
e
r
P
y
tic
o
l
e
V
m
f
C m
f
C m
f
C m
f
C m
f
C
s
/
L s
/
L s
/
L s
/
L s
/
L
r
e
t
a
W
f
o
s
e
h
c
n
I
r
e
t
a
W
f
o
s
e
h
c
n
I
r
e
t
a
W
f
o
s
e
h
c
n
I
r
e
t
a
W
f
o
s
e
h
c
n
I
r
e
t
a
W
f
o
s
e
h
c
n
I
a
Pa
Pa
Pa
Pa
P
0
0
4
9
8
1
1
0
.
0
9
4
.
2
0
0
2
4
9
2
0
0
.
0
0
5
.
0
0
0
1
7
4
6
0
0
0
.
0
5
1
.
0
0
5
4
2
6
5
1
0
0
0
.
0
9
3
0
.
0
0
4
9
1
1
0
0
0
.
0
5
2
0
.
0
5
2
2
1
4
0
0
0
0
.
0
0
1
0
.
0
0
1
5
6
0
0
0
0
0
.
0
5
1
0
0
.
0
M a r c h 1 9 9 9
A S H R A E J o u r n a l
5 3
T E S T I N G , A D J U S T I N G & B A L A N C I N G
balanced in accordance with design re-
quirements. Measurements should be
made with a “specially fabricated hood”
which has been calibrated for return mea-
surements and for the range of airflow
rates to be measured. To be acceptable, a
summation of all air inlets should be equal
to total airflow as measured by travers-
ing the fan inlet duct.
Speculation and Questions
1. Test data found in TAB Reports and
the conclusions that come from it are not
beyond question. Although it’s easy to
assume that the test data is completely
accurate and that conclusions reached are
correct, it was shown in this case that
errors do happen. Consequently, verifi-
cation of test data accuracy should be a
first step in the resolution of mismatched
results. Testing and balancing personnel
and reviewers of TAB Reports should
question test data that is grossly miss-
matched.
2. It is unrealistic to expect that flow
hoods will provide accurate airflow mea-
surements of all air outlets and inlets re-
gardless of size and configuration. How-
ever, some do. The test crew on this
project seemed to have this attitude, be-
cause they did not question the test data
that was grossly mismatched. In addition,
the manager of this project’s test crew
expressed this attitude when he said,
“How can you question these readings
that were made with a ‘signature’ instru-
ment?”
3. Realistically, flow hoods are still the
best method for measuring airflow of out-
lets and inlets and should be expected to
provide adequate accuracy where the
configuration of the outlet is compatible
with the design of the hood. However,
test personnel and others should view
measurements of unusually configured
outlets (such as small inlets or outlets
with small airflow) with some skepticism.
Verification via a separate and different
measurement is always a good plan.
Please circle the appropriate number on the Reader
Please circle the appropriate number on the Reader
Please circle the appropriate number on the Reader
Please circle the appropriate number on the Reader
Please circle the appropriate number on the Reader
Service Card at the back of the publication.
Service Card at the back of the publication.
Service Card at the back of the publication.
Service Card at the back of the publication.
Service Card at the back of the publication.
Extremely Helpful ....................................................... 462
Helpful ....................................................................... 463
Somewhat Helpful ..................................................... 464
Not Helpful ................................................................ 465
4. Now that I know that Flow Hood 2
was not calibrated for “return” flows, I
wonder about the reliability and the value
of the calibration report that was pro-
vided. Is it worthwhile to return my in-
struments to the factory for periodic re-
calibration? Do I profit from including a
“factory” instrument calibration require-
ment in engineering specifications?
5. Following this experience, I now
have a better understanding of what to
expect the next time. It’s the unexpected
of course.

Advertisement in the print edition formerly in this space.
M a r c h 1 9 9 9
A S H R A E J o u r n a l
4 9
ASHRAE JOURNAL
T
his report is from a study of the performance of eight exhaust sys-
tems of a large medical center in Tennessee. The mechanical con-
tractor of the project initiated this study when confronted with a
claim of unacceptable deficiencies in all building exhaust systems. These
systems were reportedly exhausting 32% to 43% less than design airflow
as a consequence of excessive leakage in the duct system.
The contractor explained that he had
attempted to do high quality fabrication
and installation of these systems and
thought he had done so. Furthermore, he
stated that these systems had been care-
fully inspected to verify that there were
no visible cracks where large leaks could
occur, and that none were found. Clearly
puzzled and frustrated, he requested that
an independent investigator evaluate the
problem to confirm or disprove the find-
ings reported in the testing and balanc-
ing (TAB) report, and to make recommen-
dations necessary to resolve the issue.
More frustration and concern was ob-
served at the job site. A high level of in-
terest was evidenced by a task force of
eight people who observed all activities,
discussions and test work performed in
this investigation.
Test Crew’s Procedures
Nothing unusual was found in the pro-
cedures used by the TAB test crew. As
they explained, their plan was:
• To measure and adjust all exhaust
inlets to the design values.
• Measure total airflow by traversing
the main duct.
• Compare a summation of the exhaust
inlet airflow with the total airflow mea-
surement in the main duct. These were
expected to be equal.
Following this procedure, the crew
found that a summation of inlet airflows
was far less than the total airflow mea-
surement. Thus, the difference of airflow
as measured in the exhaust fan inlet mi-
nus the summation of the exhaust regis-
ter measurements was 32% to 43% less
than design airflow. They concluded that
the difference of these two measurements
was attributable to “leakage” in the duct
system. These findings and analysis were
published in the TAB Report.
Test Crew’s Instrumentation
Instrumentation used by the test crew
was not unusual:
1. A flow hood was used to measure
exhaust inlets. The flow hood used was
produced by a well-known and reputable
manufacturer. It is capable of measuring
either supply outlets or exhaust intakes.
The hood was equipped with:
• A velocity pressure measuring de-
vice at the hood outlet. This device con-
sists of a manifold with small holes drilled
on the upstream side for sensing veloc-
ity pressure in the same manner as a Pitot
tube.
• An electronic micromanometer read-
out device. This manufacturer claims that
Resolving Duct Leakage Claims
By Ernest E. Choat, P.E.
Fellow/Life Member ASHRAE
this meter (meter A) is capable of measur-
ing pressure differentials: “plus or minus
2% of reading plus or minus one digit with
four-place resolution from 0.0001 to 60.00
in. wc (0.02 to 14928 Pa). It is capable of
translating velocity pressure to velocity
reading in feet per minute. It can also make
density corrections for both pressure and
temperature and read out in either stan-
dard feet per minute (sfpm) or actual feet
per minute (afpm). Because the hood out-
let area is 1 ft2, airstream velocity is equal
to the airflow in cfm. Therefore, the hood
readout is in cubic feet per minute.
The manufacturer of this hood claims
an airflow measuring accuracy of “±3%
of reading ±5 cfm (2 L/s) from 25 cfm (12
L/s) to 2500 cfm (1180 L/s).”
2. Total airflow of the system was mea-
sured by traversing the fan inlet duct.
Traverses were made with a Pitot tube
connected to an oil-filled, inclined gage.
The gage scale had minor divisions of
0.005 inches of water (1.2 Pa). In suitable
measuring locations, the expected accu-
racy would be about ±5%.
In view of this seemingly logical pro-
cedure, and the apparent quality of in-
strumentation that was used, significant
duct leakage seemed to be a reasonable
conclusion. In addition, with the magni-
tude of leakage that apparently existed, it
seemed reasonable to expect to find very
poorly constructed ductwork with open-
ings that could be found readily by vi-
sual inspection.
Visual Inspection of Duct System
However, poorly constructed duct
systems were not found by visual inspec-
tion. Instead, the systems appeared to be
of high quality fabrication and installa-
About the Author
Ernest E
Ernest E
Ernest E
Ernest E
Ernest E. Choat,
. Choat,
. Choat,
. Choat,
. Choat, P.E., owns Environmental
Engineering Consultants in Oak Ridge, Tenn. He is
a past ASHRAE chapter president and a member of
ASHRAE Technical Committee 9.7, Testing and
Balancing.
The following article was published in ASHRAE Journal, March 1999. © Copyright 1999 American Society of Heating, Refrigerating and Air-
Conditioning Engineers, Inc. It is presented for educational purposes only. This article may not be copied and/or distributed electronically or in paper
form without permission of ASHRAE.
5 0
A S H R A E J o u r n a l
M a r c h 1 9 9 9
tion. All components had been manufac-
tured by an automatic duct fabrication
machine. Duct joints and seams were well
made and appeared to be adequately
sealed. No large cracks or gaping holes
were found.
This lack of an obvious source of ex-
cessive leakage led to further investiga-
tion of individual systems in an attempt
to locate the source of leakage.
Exhaust System Tests
System EF-29 first was selected for
analysis because it was the one having
the highest leakage rate. This system
consisted of an exhaust fan located on
the roof, a rather long duct system con-
sisting of two major branch ducts on the
first floor, and a large number of inlets.
Design air volumes for inlets varied from
10 cfm (5 L/s) to 400 cfm (189 L/s).
The analysis of EF-29 was initiated
by taking measurements of the airflow in
the two major branch ducts (Traverse 1
and 2, Figure 1) on the first floor. These
measurements were made with a Pitot
tube connected to an electronic micro-
manometer (Meter B) that was provided
by the independent investigator. Meter
B is produced by the same company that
manufactured Meter A and has the same
alleged accuracy. This meter was a work-
ing piece of instrumentation that recently
had been “field calibrated” but had not been “factory” cali-
brated in more than one year.
The sum of the airflows at these locations was slightly more
than 50% of design. Because this measurement agreed with the
test report, it was concluded that a major leak must exist some-
where between the measuring location and the fan inlet. It also
was believed that a measurement at the fan inlet would be at
design airflow in accordance with the test report, and would
verify the conclusion that a large leak existed in the duct seg-
ment in question.
Accordingly, the investigation of system EF-29 was contin-
ued at the fan inlet. Here, the following observations were made:
1. Openings for making a duct traverse were not found in
the fan inlet duct, but some were subsequently provided.
2. Fan static pressure was measured and found to be very
low as compared to the specified design, and also the test report.
3. Motor amps were found to be near design values and also
in agreement with values recorded in the test report.
4. Total airflow—as measured by duct traversing (Traverse
3, Figure 1)—was about 50% of design.
5. The fan was running backwards.
6. The arrow that indicates the direction of fan rotation had
been modified with a pen to indicate an incorrect rotation for
the fan.
The rotation of the fan was then corrected and measure-
ments were repeated. Findings were:
1. Total airflow was slightly more than design.
2. Fan static pressure was near design.
3. Motor amps were near design.
From this data, it was concluded that the major problem with
EF-29 was the rotation of the fan. In addition, a comparison of
the branch airflow measurements with the total measured at the
fan inlet indicated that duct leakage was not a major problem.
Those present agreed that this system—except for balancing
of the inlets—seemed to be satisfactory. Consequently, no fur-
ther tests were made on this system.
System EF-21 was selected for the second step of the analy-
sis because it had the second highest leakage rate. This system
also consisted of an exhaust fan located on the roof, a rather
long duct system consisting of several branch ducts and a
large number of inlets. Design air volumes for inlets varied from
10 cfm (5 L/s) to 400 cfm (189 L/s).
With the expectation of finding another fan running back-
wards, testing of System EF-21 was started at the fan. Unex-
pected findings were:
• The existence of openings for making a duct traverse in
the fan inlet duct. These openings were in a straight duct and
were located a suitable distance from the fan inlet. Several di-
Figure 2: System EF-21.
Figure 1: System EF-29.
M a r c h 1 9 9 9
A S H R A E J o u r n a l
5 1
T E S T I N G , A D J U S T I N G & B A L A N C I N G
ameters of straight duct also existed upstream of the traverse
location.
• Fan static pessure was found to be near the design value.
• Motor amps were found to be near the design value.
• Total airflow, as measured by traversing the fan inlet duct,
was slightly above design and in good agreement with the test
report.
Having established that the exhaust fan was running at de-
sign, and considering that the summation of measurements at
the inlet registers (recorded in the test report) were 41% less,
tended to substantiate the claim of significant leakage between
the inlet registers and the exhaust fan. Accordingly, a series of
duct traverses were made in an attempt to pinpoint the location
of a very large leak or the existence or a lot of general duct
leakage.
As illustrated in Figure 2, several traverses were made in both
branch and main ducts, and a comparison of these measurements
was made to determine if leakage existed. For example:
• It was found that the combined flow at the locations of
Traverse 2 and Traverse 3 (Figure 2) was equal to the airflow at
Traverse 1. Therefore, no significant leak existed between these
measuring points.
• Similarly, it was found that the combined flow at the loca-
tion of Traverse 4 and Traverse 5 (Figure 2) was equal to the
flow at Traverse Point 3. Therefore, no significant leak existed
between these measuring points.
This process was continued to the end of the system, but
failed to reveal a significant leak. Because no leakage was found,
the question arose as to the accuracy of measurements made at
inlets. It was speculated that perhaps the flow hood used by
the test crew might have been out of calibration.
Hood Calibration Tests
Three tests were made to verify the accuracy of hood mea-
surements. All of these were made at the two final inlets of
System EF-21. Here, ductwork was arranged suitably for mea-
suring airflow by traversing the duct and comparing that with
the measurement made with the flow hood. Both final inlets
were ceiling registers connected to separate, vertical ducts,
which had ample straight length for accurate measurements.
Hood Test 1
Airflow at the inlets were measured with Flow Hood 1 and
compared to traverses of the duct. Flow Hood 1 was the one
being used by the TAB test crew. It was equipped with Meter A
as a readout device. Duct traverses were made with a Pitot tube
and Meter B.
The results of Hood Test 1 are shown in Table 1 and do
indeed exhibit large discrepancies between measurements taken
with the hood and those made by duct traverse. As seen, the
hood measurement was 14% less than the traverse for Outlet 1
and was 25% less than the traverse for Outlet 2.
Tentative conclusions:
1. Hood 1 was out of calibration and therefore measuring
inaccurately.
2. The error appeared to increase as the flow rate decreased.
Hood Test 2
This test consisted of re-measuring the inlets with a differ-
ent flow hood. Hood 2 was equipped with an analog meter (C)
having scale ranges of 0 to 2500 cfm (1180 L/s) and a “claimed”
accuracy of ±3% of scale. This hood had been recently “fac-
tory” calibrated, and had not been used since calibration and
therefore thought to be a reliable instrument. It was expected
that this test would prove the inaccuracy of the hood being
used by the test crew.
Unexpected results of Test 2 are recorded in Table 2.
These measurements were essentially the same as Test 1,
and therefore invalidate the previous conclusion that Hood 1
was out of calibration. Instead, the results indicate that both
hoods are measuring equally inaccurately.
This favorable comparison of hood measurements, led to
speculation about the accuracy of Meter B that was used to
make duct traverses. As previously noted, it had not been fac-
tory calibrated in more than one year.
Hood Test 3
Test 3 was made to determine the reliability of measurements
with Meter B, the one used for making traverses.
This test consisted of re-measuring and comparing the same
two inlets with a Hood 2 equipped with Meter B, and a traverse
of the duct using a Pitot tube along with Meter B as a readout
device. By using the same meter as a readout device for both
the flow hood and for traversing the duct, it was believed that
surely both measurements would be the same.
Unexpectedly, the measurements made with this hood were
surprisingly close to measurements made in Test 1 and Test 2.
In fact, all measurements by hoods for all three tests were al-
most identical.
Conclusions
1. All hoods-meter combinations are measuring the same,
but consistently low.
2. Meters used as readout devices are not the problem.
3. Error increases as flow rate decreases.
t
e
l
n
I
t
e
l
n
I
t
e
l
n
I
t
e
l
n
I
t
e
l
n
I
o
N
e
s
r
e
v
a
r
T
tc
u
d
y
B
e
s
r
e
v
a
r
T
tc
u
d
y
B
e
s
r
e
v
a
r
T
tc
u
d
y
B
e
s
r
e
v
a
r
T
tc
u
d
y
B
e
s
r
e
v
a
r
T
tc
u
d
y
B
B
r
e
t
e
M
h
ti
w
1
d
o
o
H
1
d
o
o
H
1
d
o
o
H
1
d
o
o
H
1
d
o
o
H
A
r
e
t
e
M
h
ti
w
t
n
e
c
r
e
P
t
n
e
c
r
e
P
t
n
e
c
r
e
P
t
n
e
c
r
e
P
t
n
e
c
r
e
P
e
s
r
e
v
a
r
T
f
o
m
fc
s
/
L
m
fc
s
/
L
1
6
0
4
2
9
1
9
4
3
5
6
1
6
8
2
5
7
1
3
8
2
3
1
2
6
5
7
Table 1: Hood Test 1 results.
Table 2: Hood Test 2 results.
t
e
l
n
I
t
e
l
n
I
t
e
l
n
I
t
e
l
n
I
t
e
l
n
I
o
N
e
s
r
e
v
a
r
T
t
o
ti
P
y
B
e
s
r
e
v
a
r
T
t
o
ti
P
y
B
e
s
r
e
v
a
r
T
t
o
ti
P
y
B
e
s
r
e
v
a
r
T
t
o
ti
P
y
B
e
s
r
e
v
a
r
T
t
o
ti
P
y
B
B
r
e
t
e
M
h
ti
w
1
d
o
o
H
1
d
o
o
H
1
d
o
o
H
1
d
o
o
H
1
d
o
o
H
A
r
e
t
e
M
h
ti
w
2
d
o
o
H
y
B
2
d
o
o
H
y
B
2
d
o
o
H
y
B
2
d
o
o
H
y
B
2
d
o
o
H
y
B
C
r
e
t
e
M
h
ti
w
m
fc
s
/
L
m
fc
s
/
L
m
fc
s
/
L
1
6
0
4
2
9
1
9
4
3
5
6
1
1
5
3
6
6
1
2
5
7
1
3
8
2
3
1
2
6
5
3
1
4
6
5 2
A S H R A E J o u r n a l
M a r c h 1 9 9 9
w
o
lfri
A
d
e
r
e
t
e
M
w
o
lfri
A
d
e
r
e
t
e
M
w
o
lfri
A
d
e
r
e
t
e
M
w
o
lfri
A
d
e
r
e
t
e
M
w
o
lfri
A
d
e
r
e
t
e
M
)s
/
L
6
3
2
(
m
fc
0
0
5
)s
/
L
6
3
2
(
m
fc
0
0
5
)s
/
L
6
3
2
(
m
fc
0
0
5
)s
/
L
6
3
2
(
m
fc
0
0
5
)s
/
L
6
3
2
(
m
fc
0
0
5
e
l
a
c
S
)s
/
L
2
7
4
(
m
fc
0
0
0
1
)s
/
L
2
7
4
(
m
fc
0
0
0
1
)s
/
L
2
7
4
(
m
fc
0
0
0
1
)s
/
L
2
7
4
(
m
fc
0
0
0
1
)s
/
L
2
7
4
(
m
fc
0
0
0
1
e
l
a
c
S
m
fc m
fc m
fc m
fc m
fc
s
/
L s
/
L s
/
L s
/
L s
/
L
m
fc m
fc m
fc m
fc m
fc
s
/
L s
/
L s
/
L s
/
L s
/
L
m
fc m
fc m
fc m
fc m
fc
s
/
L s
/
L s
/
L s
/
L s
/
L
0
0
1
7
4
0
0
1
7
4
0
0
2
4
9
0
0
2
4
9
0
0
3
2
4
1
2
0
3
3
4
1
0
0
4
9
8
1
2
0
4
0
9
1
5
9
3
6
8
1
0
0
5
6
3
2
5
9
4
4
3
2
5
9
4
4
3
2
Rationalizing the Outcome of Test Data
It is possible that flow hoods do not accurately measure
small airflow. One reason might be that low airflow through
hoods require an accurate measurement of some small velocity
pressures. As seen in Table 3, these pressures become ex-
tremely small for flow rates less than 400 cfm and would, there-
fore, be subject to significant error. It seems logical that the
likelihood of erroneous measurements increases with a decrease
in velocity. However, it does not follow that the measurement
will be consistently low as was experienced in this study.
Field Experience vs. Manufacturer’s Guarantees
Experiences of this case do not compare well with the
manufacturer’s claims for flow hood accuracy. According to the
manufacturer’s specifications, the hood used in study has an
accuracy of plus or minus 3% of reading or plus or minus 5 cfm
(2 L/s) from 25 cfm (12 L/s) to 2500 cfm (1189 L/s). Furthermore,
calibration is traceable to NIST standards. The calibration re-
port for Hood 2 of this study is shown in Table 4.
As seen, this instrument is certified to measure the exact
flow rate at 100 cfm (24 L/s) and 200 cfm (94 L/s) and very near
exactly (about 1% or less) at 300 cfm (142 L/s), 400 cfm (189 L/s),
and 500 cfm (236 L/s). Clearly, field experience (in this case)
does not confirm the validity of the manufacturer’s claims. In-
stead, these results do lead to further questions. Such as:
1. Are claims for accuracy of the instrument exaggerated?
2. Exactly, how was Flow Hood 2 calibrated?
Factory Calibration
During the discussion with the manufacturer regarding the
calibration of Hood 2, the test setup was described as a wind
tunnel that:
1. Was equipped with a “primary” measuring device, which
was certified to comply with and is traceable to NIST stan-
dards. Furthermore, this device is re-certified annually.
2. Had one air supply diffuser located in a duct past the
tunnel discharge. For calibration tests, the wind tunnel is oper-
ated at varying airflow rates. For each of these flow rates, air-
flow measurements are made and compared with both the pri-
mary measuring device and the flow hood that is being cali-
brated. All of these measurements are recorded for inclusion in
the calibration report.
The manufacturer also reported that no calibration was done
for measuring return inlets. He said, “we assume that the return
measures the same as the supply. Consequently, we do not
calibrate returns.”
Factory Calibration Procedures
The equipment arrangement and test procedure followed by
this manufacturer seemed to be in accordance with standard
calibration lab practice. However, the author has a lingering
concern about the accuracy of measurements of low airflow
rates, which depend upon accurately reading very small pres-
sures. The author questions the claim that Hood 2 measures
airflow rates at exactly 100 cfm (47 L/s) and exactly 200 cfm (94
L/s) as was recorded in the calibration report! The author tends
to expect some error in all measurements and an increase in
instrument error as airflow becomes smaller. It did not happen
that way during the calibration of Hood 2.
The author questions the manufacturer’s assumption that
“hoods measure return inlets the same as a supply outlet” be-
cause field experience with the calibration of “home-made”
hoods indicates otherwise. In fact, when specially fabricated
hoods are field calibrated, it is always necessary to calibrate for
both supply and return because the effective area values are
never equal.
Conclusions and Recommendations
1. Whereas excessive leakage was not found by comparing
measurement made by traversing ducts in System EF-21 and
whereas measurements made by traversing ducts is recognized
as the most reliable method of measuring airflow,1 claims of
excessive leakage, as reported in the TAB Report, were judged
to be false.
2. The flow hood used by the test crew and the hood pro-
vided by the independent investigator were measuring incor-
rectly. The results of this investigation indicate significant dif-
ferences in measurements made with a flow hood and by duct
traverse. In addition, it appears that the error becomes larger as
the air volume decreases.
3. All inlets of these systems should be re-measured and
Table 3: Velocity pressures measured versus airflow read-
ings of flow hoods.
Table 4: Manufacturer’s calibration report for Flow Hood
2.
d
o
o
H
f
o
g
n
i
d
a
e
R
w
o
lfri
A
d
o
o
H
f
o
g
n
i
d
a
e
R
w
o
lfri
A
d
o
o
H
f
o
g
n
i
d
a
e
R
w
o
lfri
A
d
o
o
H
f
o
g
n
i
d
a
e
R
w
o
lfri
A
d
o
o
H
f
o
g
n
i
d
a
e
R
w
o
lfri
A
r
o
s
n
e
S
t
a
e
r
u
s
s
e
r
P
y
tic
o
l
e
V
r
o
s
n
e
S
t
a
e
r
u
s
s
e
r
P
y
tic
o
l
e
V
r
o
s
n
e
S
t
a
e
r
u
s
s
e
r
P
y
tic
o
l
e
V
r
o
s
n
e
S
t
a
e
r
u
s
s
e
r
P
y
tic
o
l
e
V
r
o
s
n
e
S
t
a
e
r
u
s
s
e
r
P
y
tic
o
l
e
V
m
f
C m
f
C m
f
C m
f
C m
f
C
s
/
L s
/
L s
/
L s
/
L s
/
L
r
e
t
a
W
f
o
s
e
h
c
n
I
r
e
t
a
W
f
o
s
e
h
c
n
I
r
e
t
a
W
f
o
s
e
h
c
n
I
r
e
t
a
W
f
o
s
e
h
c
n
I
r
e
t
a
W
f
o
s
e
h
c
n
I
a
Pa
Pa
Pa
Pa
P
0
0
4
9
8
1
1
0
.
0
9
4
.
2
0
0
2
4
9
2
0
0
.
0
0
5
.
0
0
0
1
7
4
6
0
0
0
.
0
5
1
.
0
0
5
4
2
6
5
1
0
0
0
.
0
9
3
0
.
0
0
4
9
1
1
0
0
0
.
0
5
2
0
.
0
5
2
2
1
4
0
0
0
0
.
0
0
1
0
.
0
0
1
5
6
0
0
0
0
0
.
0
5
1
0
0
.
0
M a r c h 1 9 9 9
A S H R A E J o u r n a l
5 3
T E S T I N G , A D J U S T I N G & B A L A N C I N G
balanced in accordance with design re-
quirements. Measurements should be
made with a “specially fabricated hood”
which has been calibrated for return mea-
surements and for the range of airflow
rates to be measured. To be acceptable, a
summation of all air inlets should be equal
to total airflow as measured by travers-
ing the fan inlet duct.
Speculation and Questions
1. Test data found in TAB Reports and
the conclusions that come from it are not
beyond question. Although it’s easy to
assume that the test data is completely
accurate and that conclusions reached are
correct, it was shown in this case that
errors do happen. Consequently, verifi-
cation of test data accuracy should be a
first step in the resolution of mismatched
results. Testing and balancing personnel
and reviewers of TAB Reports should
question test data that is grossly miss-
matched.
2. It is unrealistic to expect that flow
hoods will provide accurate airflow mea-
surements of all air outlets and inlets re-
gardless of size and configuration. How-
ever, some do. The test crew on this
project seemed to have this attitude, be-
cause they did not question the test data
that was grossly mismatched. In addition,
the manager of this project’s test crew
expressed this attitude when he said,
“How can you question these readings
that were made with a ‘signature’ instru-
ment?”
3. Realistically, flow hoods are still the
best method for measuring airflow of out-
lets and inlets and should be expected to
provide adequate accuracy where the
configuration of the outlet is compatible
with the design of the hood. However,
test personnel and others should view
measurements of unusually configured
outlets (such as small inlets or outlets
with small airflow) with some skepticism.
Verification via a separate and different
measurement is always a good plan.
Please circle the appropriate number on the Reader
Please circle the appropriate number on the Reader
Please circle the appropriate number on the Reader
Please circle the appropriate number on the Reader
Please circle the appropriate number on the Reader
Service Card at the back of the publication.
Service Card at the back of the publication.
Service Card at the back of the publication.
Service Card at the back of the publication.
Service Card at the back of the publication.
Extremely Helpful ....................................................... 462
Helpful ....................................................................... 463
Somewhat Helpful ..................................................... 464
Not Helpful ................................................................ 465
4. Now that I know that Flow Hood 2
was not calibrated for “return” flows, I
wonder about the reliability and the value
of the calibration report that was pro-
vided. Is it worthwhile to return my in-
struments to the factory for periodic re-
calibration? Do I profit from including a
“factory” instrument calibration require-
ment in engineering specifications?
5. Following this experience, I now
have a better understanding of what to
expect the next time. It’s the unexpected
of course.

Advertisement in the print edition formerly in this space.
M a r c h 1 9 9 9
A S H R A E J o u r n a l
3 1
ASHRAE JOURNAL
H
VAC systems must counteract weather forces when outdoor tem-
perature or humidity moves away from an acceptable range for
safety and comfort. Consequently, a clear understanding of weather
behavior is helpful for system designers and operators. Shortcomings in that
understanding are often at the root of problems involving poor indoor air
quality and premature deterioration of buildings and HVAC equipment.
sents a significant advance over the 20
to 40-year-old data contained in the 1993
Handbook, some of which was obtained
through graphical interpolation of as little
as five years of data.
Annual Not Seasonal Extremes
Data contained in 1993 and earlier edi-
tions were calculated at different times
using different methodologies. For ex-
ample, Canadian cooling data was based
on the extreme for July alone, while U.S.
data was based on the extreme for the
summer season consisting of June, July
and August. To ensure uniformity for
worldwide calculations, the 1997 data is
based on annual extremes rather than sea-
sonal or single-month peaks.
For example, earlier handbooks
showed the dry bulb temperature ex-
ceeded for 1% of the hours during the
summer period. Now, the 1997 Handbook
shows the temperature which is exceeded
for 0.4% of the entire year’s observations.
Likewise, the old 99% winter seasonal dry
bulb for heating has been replaced by the
new 99.6% annual value. The percentiles
of 0.4, 1 and 2.5% for cooling and 99.6%
and 99% for heating were chosen because
they yielded values which, for most sta-
tions, corresponded closely to the earlier
seasonal extremes. So the new annual val-
ues are close to, but seldom the same as
the old seasonal extremes. The user can
expect that variations result more from the
different calculation methods rather than
from any significant climate change.
This new methodology is especially
useful in light of ASHRAE’s commit-
ments to its international members in
population-dense tropical climates. The
summer and winter seasons near the equa-
tor occur during different months com-
pared to seasons in continental locations
like Canada and Argentina. Therefore, an-
nual rather than seasonal calculations are
more appropriate for a uniform worldwide
methodology.
International Coverage
Earlier handbooks reflected ASHRAE’s
intense focus on U.S. and Canadian sites
About the Authors
Lewis G. Harriman III
Lewis G. Harriman III
Lewis G. Harriman III
Lewis G. Harriman III
Lewis G. Harriman III is director of research at
Mason-Grant, Portsmouth, N.H. He is the Chair of
the Handbook Subcommittee of ASHRAE Technical
Committee 3.5, Desiccant and Sorption Technologies
and is the author of The Dehumidification Handbook.
Donald G
Donald G
Donald G
Donald G
Donald G. Colliver
. Colliver
. Colliver
. Colliver
. Colliver, Ph.D
, Ph.D
, Ph.D
, Ph.D
, Ph.D., P
., P
., P
., P
., P.E.E.E.E.E.,.,.,.,., is professor
of engineering in the Biosystems and Agricultural
Engineering Department of the University of Ken-
tucky in Lexington. He was the principal investigator
for ASHRAE Research Project 890, which produced
the new climatic design data in the 1997 ASHRAE
Handbook—Fundamentals.
K. Quinn Hart, P
. Quinn Hart, P
. Quinn Hart, P
. Quinn Hart, P
. Quinn Hart, P.E.E.E.E.E.,.,.,.,., is the chief mechanical en-
gineer of the U.S. Air Force at the USAF Civil Engi-
neering Support Agency at Tyndall AFB in Panama
City, Fla. He was the project officer for the revision of
the Department of Defense Engineering Weather Data,
USAF Handbook 32-1163.
New Weather Data
For Energy Calculations
By Lewis G. Harriman III,
Member ASHRAE
Donald G. Colliver, Ph.D., P.E.
Fellow ASHRAE
and
K. Quinn Hart, P.E.
Member ASHRAE
Recognizing the economic benefit of
avoiding such problems, organizations
such as ASHRAE, the U.S. Department
of Defense and industry-funded research
institutions have recently invested over
$1,000,000 in engineering weather data
research. This article describes some of
the products of that research, a selec-
tion that is necessarily limited by space
constraints of the magazine. Readers are
encouraged to share what they consider
to be important sources and uses for
weather data by writing letters to the editor
for possible publication in future issues.
Peak Load Data
Chapter 26 of the 1997 ASHRAE Hand-
book—Fundamentals contains the re-
sults of ASHRAE research project 890-
RP, which defined new peak design con-
ditions for sizing equipment.1, 15 The re-
vised and expanded information repre-
The following article was published in ASHRAE Journal, March 1999. © Copyright 1999 American Society of Heating, Refrigerating and Air-
Conditioning Engineers, Inc. It is presented for educational purposes only. This article may not be copied and/or distributed electronically or in paper
form without permission of ASHRAE.
3 2
A S H R A E J o u r n a l
M a r c h 1 9 9 9
rather than international locations. For
example, the 1993 Handbook contained
data for two locations in Rhode Island.
That data density is useful. However, at
the opposite extreme, the entire country
of China, with a population of 1.2 billion
people and a land mass larger than the
United States, was also covered by data
for exactly two locations.
The 1997 Handbook reflects the
society’s intention to become a more inter-
national organization. Coverage outside
the United States and Canada has ex-
panded from 243 locations to 801. Unfortu-
nately, some previously listed domestic and
international locations were dropped from
the new handbook. Raw data available to
ASHRAE for those locations did not meet
new uniform standards for completeness,
and/or the length of their periods-of-record.
Projects are underway in some parts of the
world, notably the Indian subcontinent and
Australia, to locate better raw data and to
calculate design values for more locations
using the internationally consistent meth-
odology developed during the ASHRAE
research project.
Correct Humidity Extremes
Somewhat surprisingly, and possibly
because of the emphasis on temperature
rather than moisture control, older hand-
books did not contain data describing ex-
tremes of humidity. The 1993 and earlier
handbooks showed only the average hu-
midity during periods of extreme tempera-
ture. Those values do not represent the
extreme humidity, which occurs at mod-
erate temperatures during rainstorms or
during early morning as dew evaporates.
The humidity misimpression created
by focusing on high temperature was of-
ten quite significant. An example can be
seen in the listing for Huntsville, Ala.,
shown in Figure 2. The high dry bulb
temperature is 94°F (34.4°C) with an aver-
age coincident wet bulb temperature
(MWB) of 75°F (23.9°C). Those peak dry
bulb values create the impression that the
extreme humidity ratio is 100 gr/lb (14.3
g/kg). In fact, the true peak moisture is
much higher at 135 gr/lb (19.3 g/kg), as
shown in the 0.4% dew point columns.
These columns also show that the peak
moisture occurs at an average dry bulb
temperature (MDB) of 83°F (28.3°C) rather
than at 95°F (35°C). That represents a sig-
nificant reduction in the sensible heat ra-
tio for a cooling coil which pre-treats out-
side air, and probably suggests a differ-
ent equipment selection for such appli-
cations.
Having correct peak moisture data
should allow improvements in equipment
Figure 1: Design conditions are useful for sizing equipment. However, hourly
records are used for simulating controls and estimating energy use, because
design conditions occur less than 1% of the equipment’s life.13
Figure 2: New design data for sizing dehumidification and cooling equipment from the 1997 ASHRAE Handbook—
Fundamentals.
M a r c h 1 9 9 9
A S H R A E J o u r n a l
3 3
W E A T H E R D A T A
and systems for dehumidification. The chapter also
suggests using the peak humidity condition as a
“part-load check point” for cooling systems that
control humidity as a secondary function.
Another potential use for the peak humidity data
involves ventilation air, which is usually loaded with
two to six times more moisture than sensible heat.2
Because the enthalpy is highest at the peak moisture
condition (except in desert and high-altitude cli-
mates), engineers might consider sizing ventilation
preconditioning equipment at the peak dew point
condition rather than the peak dry bulb temperature.3
Peak Loads for Extended Periods
The handbook describes extremes that are ex-
ceeded for 0.4, 1.0 and 2.0% of the 8,760 hours of the
year (35, 58 and 175 hours). Because those hours do
not occur together, this presents a problem for sizing
thermal storage and power storage systems, where
the engineer must know the continuous duration of
the peak load. Duration is also important for analyz-
ing night setback or off-peak precooling and
predrying strategies. Those techniques use the ther-
mal inertia and moisture capacitance of the building to con-
serve energy or to “store” cooling or dehumidification effect
ahead of expected peak periods. ASHRAE research project 828-
RP was completed in 1997 to address these needs.16.
The researchers identified extreme weather patterns, which
lasted for one, three, five or seven 24-hour periods in a continu-
ous sequence. Separate sequences are defined for extremes of
dry bulb, dew point, enthalpy and low wet bulb depression.
Those hourly observations are stored on a CD-ROM, together
with a computer program, which displays summaries of the data
as well as the actual hourly data for each extreme sequence.
The CD-ROM includes data for 381 locations in the United
States and Canada.4
Hourly Data for Troubleshooting and Analysis
Although extreme design data allows the engineer to size the
equipment, it does nothing to quantify how much energy the
system will use in a year, nor does it help the operator understand
how the system will respond to changing loads. Hourly weather
observations are used for analyzing system behavior during the
99.6% of the hours in a year that the weather does not create the
peak loads. New sources for hourly data are available in three
formats: current observations, historic observations and historic
summaries.
Current Hourly Observations for Troubleshooting
Engineers, service technicians and building operators con-
stantly analyze and troubleshoot normal problems of HVAC
systems. Often, knowing the current and recent weather condi-
tions can help explain the cause of a problem, and lead to a
faster solution. Recently, the World Wide Web has become a
source for such current observations.
Figure 3 shows the results of a query of the hourly weather
archive maintained for public use by an industry-funded research
institution. 5 The archive is available at no charge, and contains
simultaneous hourly observations of dry bulb temperature, hu-
midity ratio, barometric pressure and wind speed for 240 locations
in the United States and Canada. The archive is updated 24 hours
a day, 365 days per year, with records beginning on Feb. 1, 1998.
Any series of hourly observations since that date can be down-
loaded as a tab-delimited electronic file for importing into spread-
sheets or other computer analysis tools.
Historic Hourly Observations for Energy Analysis
Full-year, 8,760 hour energy analysis is becoming more im-
portant than in the past, because computing power is so inex-
pensive, and because power costs can now vary throughout a
single day rather than changing only on a seasonal basis. There
are two categories of hourly observations: actual year and typi-
cal year.
Actual hourly observations are available from many sources,
including the U.S. National Climatic Data Center and the Indus-
trial Climatology Division of Environment Canada.6, 7
Using historic observations, system simulations can be run
for a specific year in the past. An engineer could estimate how
a new system design would have behaved, for example, in the
actual conditions experienced during 1979. On the other hand,
actual records also reflect the normal problems encountered in
large-scale data acquisition. Some records are missing data ele-
ments for a few hours. They may also contain zero values,
which reflects the fact that the data gathered during those hours
was outside the checkpoint boundaries and therefore too inac-
curate to include in the record.
For many computer programs, missing data elements or un-
expected zero values can cause problems. Also, the weather for
one particular year is not likely to reflect the average weather
over the 15-year life of the system. So many engineers prefer to
use typical hourly observations instead of records for a single
Figure 3: Current hourly weather downloaded from a web-based
weather archive located at www.gri.org/desiccant.5
3 4
A S H R A E J o u r n a l
M a r c h 1 9 9 9
specific year. In the U.S. and Canada,
popular formats include Typical Meteo-
rological Year (TMY and TMY-2),
Weather Year for Energy calculations
(WYEC and WYEC-2) and Canadian
Weather for Energy Calculations (CWEC).
TMY and CWEC records are con-
structed by examining the weather
records for a series of past years, and then
calculating how “typical” are the months
in each year. In other words, the records
for all Januarys are compared to each
other, and the “most average” January is
combined with the “most average” Feb-
ruary, and so on until 12 typical months
are assembled in a single 8,760-hour
record. The “most typical” January might
be from 1962; February may be from 1976
and so forth. Mathematical smoothing is
applied to the data at the beginning and
end of each month to avoid abrupt
changes in values. Figure 4 shows an
example of a partial extract from a TMY-2
record, imported into a spreadsheet.9
The most recent TMY-2 methodology
is well documented8 and repeatable, and
the program that examines the historic
records can be adjusted to weight differ-
ent weather parameters more strongly as
it searches for “typicality.” For example,
in 1995 the National Renewable Energy
Laboratory constructed 239 TMY-2
records for U.S. locations.8, 9 In those
files, the primary selection criterion was
completeness of the solar record, and dry
bulb is weighted slightly more strongly
than wind speed in the search for typical-
ity. So in those records, the temperature
will be slightly “more average” than the
wind speed.
The original WYEC records were gen-
erated for 56 U.S. cities by ASHRAE re-
search in the 1970s.10. The methodology
reflected the resources of the society at
the time. An expert examined actual
records. Hand adjustments were made
when data was missing, or when just av-
erages rather than observed data were
available for a particular variable. Conse-
quently, the methodology is less well
documented, and difficult to repeat. The
newer WYEC-2 records10 were con-
structed for 76 U.S. cities using a meth-
odology similar to that used for the 239
TMY-2 locations.
In Great Britain, an Example Weather
Year (EWY) data set is available for 15
Figure 4: An extract from a TMY hourly
record, imported into a spreadsheet.9
Figure 5: A joint frequency table for
hours at each temperature and humidity
ratio, imported into a spreadsheet. 9
locations. A complete year of representa-
tive weather data for these locations was
selected by the Chartered Institution of
Building Services Engineers (CIBSE).18
From the available set of weather years, a
smaller group of candidate years was
chosen by examining the value of several
parameters during each month. Candidate
years had values, which were within two
standard deviations of the long-term
monthly averages for those parameters.
The single year selected for each loca-
tion had values with the minimum total
deviation of all parameters from their
long-term averages.
Typical hourly weather for other Euro-
pean locations are contained in the data
set of “Test Reference Years” (TRY) con-
structed by the Commission of the Euro-
pean Communities (CEC).19 These years
were compiled using individual months
that were selected as “average” using a
methodology similar to that used in the
United States and Canada to compile the
TMY and CWEC records.
Typical hourly weather data for loca-
tions outside the United States, Canada
and Europe are not easily available in the
public domain. As a substitute for typical
data, the International Surface Weather
Observations (INSWO) set of actual
hourly records for 1,500 sites is available
through the U.S. National Climatic Data
Center.6 In addition, some commercially
available building energy analysis soft-
ware includes actual 8,760-hour records
for Latin American and Asian locations
embedded in the program, but these pro-
prietary data are not available as separate
files.12 Current ASHRAE research is ad-
dressing this issue. Typical hourly records
for 200 non-North American locations will
be published within two years.
Summaries of Hourly Data
When less precise estimates of energy
consumption are adequate, summaries of
hourly data are used in place of a full
8,760-hour record. These are available in
many forms.
The “typical day” summary format is
used in some computer programs pub-
lished by a major manufacturer of HVAC
equipment.11 Weather data embedded in
these programs is not actually 8,760 ob-
servations. It is a summary of one or more
“typical 24-hour days” for each month.
For example, January might be repre-
sented by the same single day, repeated
31 times.
Another popular format is the “BIN
summary.” These summaries indicate the
number of hours a single variable is within
a specified range (the “BIN width”). For
example, a dry bulb summary indicates
the number of hours in which the dry bulb
temperature falls between the upper and
lower boundary of each BIN (usually be-
tween 2°F and 5°F [1°C and 2°C]). Often,
a BIN summary will also contain the aver-
age value of other variables during the
hours in each BIN. For example, the dry
bulb summary might contain the average
wet bulb for hours in each BIN.
Traditional BIN summaries are limited
in some respects. They allow reasonable
calculation of loads, which depend on the
primary BIN variable, but they do not re-
M a r c h 1 9 9 9
A S H R A E J o u r n a l
3 5
W E A T H E R D A T A
flect the loads dependent on any aver-
age coincident variable. For example, a
dry bulb BIN summary with average wet
bulb estimates sensible heat loads, but
underestimates moisture loads by 25% to
45%. Recently, computer tools have be-
come available to allow construction of
BIN summaries by variables other than
dry bulb temperature,9, 17 but any BIN sum-
mary will underestimate the magnitude of
loads dependent on average coincident
variables. Joint-frequency tables do not
have this limitation and sometimes are
used as an alternative to BIN summaries.
A joint frequency table sorts the hours
of the year and places the hour-counts
into a two-dimensional matrix. One can
visualize a joint frequency table for tem-
perature and humidity as an overlay for a
psychrometric chart. Total hours occur-
ring at each combination of temperature
and humidity can be placed in a matrix
over the appropriate points on the chart.
Figure 5 shows such a joint frequency
table.9 The advantage of this type of sum-
mary is that two variables, not one, are
appropriately quantified for the year. Nei-
ther value is the product of averaging.
The recent ASHRAE research project
revising the peak design data in the Hand-
book—Fundamentals involved the cre-
ation of joint frequency tables for all the
locations displayed in Chapter 26 of that
volume. The society is planning to pub-
lish these monthly and annual joint fre-
quency tables of dry bulb/wet bulb, dry
bulb/ enthalpy and dry bulb/wind speed
in a CD-ROM format during the coming year.17
Both BIN summaries and joint frequency tables are limited in
that they lose the time sequence of climate conditions such as
the hour-by-hour history of temperature and solar radiation.
Thus, they are not used for estimating any thermal or moisture
lag effects in buildings.
Understanding Weather and Climate Dynamics
One of the greatest challenges for a designer is gaining an
overall understanding of the climate in an unfamiliar location.
In both government and commercial building practice, design
services are increasingly centralized to save costs and adminis-
trative overhead. But such centralization virtually guarantees
that important “school-of-hard-knocks” knowledge about lo-
cal climate behavior is less available to the remotely located
designer, sometimes with costly consequences. A standard pro-
cedure for selecting cooling equipment for a restaurant in Chi-
cago may not scale well for the same restaurant when built in
Puerto Rico, with its ten-times larger latent load. A military dor-
mitory design that works well in New Hampshire may not per-
form well in Alaska. Both are cold climates, but Alaska has far-
larger drifting snow loads, and a foundation will crack if the
building melts the permafrost.
To help the designer gain a rapid, quantified understanding
of local climate behavior, the U.S. Department of Defense re-
cently redesigned its Tri-Service Engineering Weather Data
Manual, widely known as “The Blue Book” for the color of its
cover. The result has been published in electronic form. Infor-
mation is available for 511 U.S. locations and 292 international
sites.13 Figure 6 shows one example of the extensive graphics
available for each site. By comparing graphics for a new loca-
tion with the same graphics for a familiar location, a designer
can gain a fast understanding of the differences between the
two sites. The numbers behind these and other graphics can be
exported from the file by “cutting and pasting” the values into
other computer programs for quantitative analysis.
Finally, HVAC designers and system operators can often ben-
efit from understanding the dynamic nature of weather behavior.
We design at steady-state conditions, but systems are never at
the equilibrium conditions we must assume for design. Weather
Figure 6: The new electronic version of the Department of Defense weather
data contains graphics, as well as numerical values, allowing a designer to quickly
compare climates at different locations.13
3 6
A S H R A E J o u r n a l
M a r c h 1 9 9 9
e
s
U e
s
U e
s
U e
s
U e
s
U
m
e
tI
m
e
tI
m
e
tI
m
e
tI
m
e
tI
e
p
y
T
a
t
a
D
e
p
y
T
a
t
a
D
e
p
y
T
a
t
a
D
e
p
y
T
a
t
a
D
e
p
y
T
a
t
a
D
e
g
a
r
e
v
o
C
e
g
a
r
e
v
o
C
e
g
a
r
e
v
o
C
e
g
a
r
e
v
o
C
e
g
a
r
e
v
o
C
s
k
r
a
m
e
R
s
k
r
a
m
e
R
s
k
r
a
m
e
R
s
k
r
a
m
e
R
s
k
r
a
m
e
R
r
e
h
sil
b
u
P
r
e
h
sil
b
u
P
r
e
h
sil
b
u
P
r
e
h
sil
b
u
P
r
e
h
sil
b
u
P
g
n
i
zi
S
g
n
i
zi
S
g
n
i
zi
S
g
n
i
zi
S
g
n
i
zi
S
t
n
e
m
p
i
u
q
E
E
A
R
H
S
A
7
9
9
1
sl
a
t
n
e
m
a
d
n
u
F
—
k
o
o
b
d
n
a
H
m
r
e
t-
g
n
o
L
s
e
m
e
rt
x
E
d
n
a
.
S
.
U
9
5
4
,
1
s
n
o
it
a
c
o
L
l't
n
I
s
e
d
u
lc
n
i
w
o
n
,
a
t
a
d
w
e
n
-ll
A
s
e
m
e
rtx
e
yti
d
i
m
u
h
9
,
1
e
m
e
rtx
e
f
o
s
e
c
n
e
u
q
e
S
yti
d
i
m
u
h
d
n
a
e
r
u
t
a
r
e
p
m
e
t
d
n
a
.
S
.
U
0
2
3
n
a
i
d
a
n
a
C
s
n
o
it
a
c
o
L
f
o
s
n
o
it
a
r
u
d
h
ti
w
s
e
m
e
rtx
E
8
6
1
d
n
a
0
2
1
,
2
7
,
4
2
sr
u
o
h
e
vit
u
c
e
s
n
o
c
4
d
n
a
g
n
ir
o
ti
n
o
M
d
n
a
g
n
ir
o
ti
n
o
M
d
n
a
g
n
ir
o
ti
n
o
M
d
n
a
g
n
ir
o
ti
n
o
M
d
n
a
g
n
ir
o
ti
n
o
M
g
n
it
o
o
h
s
e
l
b
u
o
r
T
d
e
ll
a
ts
n
I
t
n
e
m
p
i
u
q
E
a
t
a
d
r
e
h
t
a
e
w
ylr
u
o
H
e
vi
h
c
r
a
t
n
e
r
r
u
C
t
n
e
r
r
u
C
t
n
e
r
r
u
C
t
n
e
r
r
u
C
t
n
e
r
r
u
C
B
D
ylr
u
o
H
b
l/
r
g
d
n
a
d
n
a
.
S
.
U
0
4
2
n
a
i
d
a
n
a
C
s
n
o
it
a
c
o
L
h
ti
w
,
e
vi
h
c
r
a
t
e
n
r
e
t
n
I
a
t
a
d
e
l
b
a
d
a
o
l
n
w
o
d
5
-
g
n
o
L
g
n
it
a
m
its
E
-
g
n
o
L
g
n
it
a
m
its
E
-
g
n
o
L
g
n
it
a
m
its
E
-
g
n
o
L
g
n
it
a
m
its
E
-
g
n
o
L
g
n
it
a
m
its
E
r
o
i
v
a
h
e
B
m
r
e
t
y
g
r
e
n
E
d
n
a
n
o
it
p
m
u
s
n
o
C
l
a
ci
p
y
T
2
-
Y
M
T
sr
a
e
y
l
a
ci
g
o
l
o
r
o
e
t
e
m
l
a
ci
p
y
T
l
a
ci
p
y
T
l
a
ci
p
y
T
l
a
ci
p
y
T
l
a
ci
p
y
T
ylr
u
o
h
s
n
o
it
a
v
r
e
s
b
o
s
n
o
it
a
c
o
L
.
S
.
U
9
3
2
o
ci
R
o
tr
e
u
P
h
ti
w
n
o
it
a
l
u
cl
a
c
s
e
d
u
lc
n
I
s
e
ir
a
m
m
u
s
N
I
B
r
o
f
e
r
a
w
tf
o
s
s
d
a
o
l
n
o
it
a
lit
n
e
v
d
n
a
9
sr
a
e
y
r
e
h
t
a
e
W
2
-
C
E
Y
W
s
n
o
it
a
l
u
cl
a
C
y
g
r
e
n
E
r
o
f
s
n
o
it
a
c
o
l
.
S
.
U
6
7
C
E
Y
W
a
r
e
-
0
7
9
1
s
e
t
a
d
p
U
s
e
lif
0
1
r
e
h
t
a
e
W
n
a
i
d
a
n
a
C
C
E
W
C
y
g
r
e
n
E
r
o
f
r
a
e
Y
s
n
o
it
a
l
u
cl
a
C
n
a
i
d
a
n
a
C
5
4
1
s
n
o
it
a
c
o
l
t
e
e
m
o
t
d
e
s
u
e
b
n
a
C
tf
a
r
d
e
h
t
f
o
s
n
o
isiv
o
r
p
y
g
r
e
n
E
.lt
a
N
n
a
i
d
a
n
a
C
e
d
o
C
7
r
a
e
Y
y
g
r
e
n
E
e
l
p
m
a
x
E
Y
W
E
n
i
s
n
o
it
a
c
o
l
5
1
n
a
itir
B
t
a
e
r
G
e
b
o
t
d
e
tc
e
l
e
s
,sr
a
e
y
l
a
u
tc
A
n
o
it
a
c
o
l
e
h
t
f
o
l
a
ci
p
yt
8
1
sr
a
e
Y
e
c
n
e
r
e
f
e
R
ts
e
T
Y
R
T
e
c
n
e
r
e
f
e
R
n
g
is
e
D
Y
R
D
d
n
a
sr
a
e
Y
n
i
s
n
o
it
a
c
o
l
6
5
1
d
n
a
a
is
s
u
R
,
e
p
o
r
u
E
y
e
k
r
u
T
y
r
a
v
st
a
m
r
o
f
d
n
a
a
t
a
D
ll
a
t
o
n
,s
e
irt
n
u
o
c
n
e
e
w
t
e
b
a
m
o
rf
e
l
b
a
li
a
v
a
s
n
o
it
a
c
o
l
r
e
h
sil
b
u
p
e
l
g
n
is
9
1
g
n
it
a
l
u
m
i
S
g
n
it
a
l
u
m
i
S
g
n
it
a
l
u
m
i
S
g
n
it
a
l
u
m
i
S
g
n
it
a
l
u
m
i
S
t
n
e
m
p
i
u
q
E
a
r
o
f
r
o
i
v
a
h
e
B
r
a
e
Y
cific
e
p
S
d
n
a
r
a
l
o
S
N
O
S
M
A
S
e
c
a
fr
u
S
l
a
ci
g
o
l
o
r
o
e
t
e
M
k
r
o
w
t
e
N
n
o
it
a
v
r
e
s
b
O
l
a
u
tc
A
l
a
u
tc
A
l
a
u
tc
A
l
a
u
tc
A
l
a
u
tc
A
ylr
u
o
h
s
n
o
it
a
v
r
e
s
b
o
cific
e
p
s
r
o
f
sr
a
e
y
s
n
o
it
a
c
o
l
.
S
.
U
7
3
2
r
u
o
h
-
e
e
r
h
t
e
d
u
lc
n
i
y
a
M
ylr
u
o
h
f
o
e
c
a
l
p
n
i
s
e
g
a
r
e
v
a
s
n
o
it
a
v
r
e
s
b
o
6
n
a
i
d
a
n
a
C
S
D
E
E
W
C
d
n
a
y
g
r
e
n
E
r
o
f
r
e
h
t
a
e
W
g
n
ir
e
e
n
i
g
n
E
n
a
i
d
a
n
a
C
5
4
1
s
n
o
it
a
c
o
l
2
-
C
E
Y
W
s
a
e
m
a
s
t
a
m
r
o
f
e
liF
7
l
a
n
o
it
a
n
r
e
t
n
I
O
W
S
N
I
r
e
h
t
a
e
W
e
c
a
fr
u
S
s
n
o
it
a
v
r
e
s
b
O
e
d
i
w
d
lr
o
w
0
0
5
,
1
s
n
o
it
a
c
o
l
-
e
e
r
h
t
yl
n
o
s
e
d
u
lc
n
i
n
e
tf
O
s
e
g
a
r
e
v
a
r
u
o
h
6
and internal loads change minute-by-
minute in highly complex ways. For those
who would like to gain a rudimentary un-
derstanding of weather dynamics, refer-
ences are available at low cost to educate
the layman.14
Summary
In summary, our industry now has bet-
ter, more extensive and less expensive en-
gineering weather data than ever before.
That data comes to us courtesy of expen-
ditures by United States and Canadian
taxpayers, member donations to ASHRAE
research and from industry-funded re-
search institutions. Over the next few
years, it will be interesting to observe how
system designers and equipment manu-
facturers use this improved information
to benefit building owners and occupants.
References
1. Climatic Design Information. 1997ASHRAE
Handbook—Fundamentals, Chapter 26.
2. Harriman, L. G. III, D. Plager, D. Kosar.
“Dehumidification and cooling loads from ven-
tilation air.” ASHRAE Journal 40(11):37–45.
3. Harriman, L. G. III. 1998 “New peak mois-
ture design data in the 1997 ASHRAE Hand-
book of Fundamentals.” Proceedings of the
Symposium on Improving Building Systems
in Hot and Humid Climates. Energy Systems
Laboratory, Texas A&M University.
4. ASHRAE Design Weather Sequence Viewer
Version 2.1. 1998.
5. Hourly Weather Data Archive 1998–99.
Chicago: The Gas Research Institute,
www.gri.org/desiccant.
6. Solar and Meteorological Surface Obser-
vation Network (SAMSON) 1961–1990. Na-
tional Climatic Data Center of the National
Oceanographic and Atmospheric Administra-
tion of the U.S. Department of Commerce,
Table 1: Common types and sources of engineering weather data.
M a r c h 1 9 9 9
A S H R A E J o u r n a l
3 7
W E A T H E R D A T A
Please circle the appropriate number on the Reader Ser-
Please circle the appropriate number on the Reader Ser-
Please circle the appropriate number on the Reader Ser-
Please circle the appropriate number on the Reader Ser-
Please circle the appropriate number on the Reader Ser-
vice Card at the back of the publication.
vice Card at the back of the publication.
vice Card at the back of the publication.
vice Card at the back of the publication.
vice Card at the back of the publication.
Extremely Helpful ....................................................... 454
Helpful ....................................................................... 455
Somewhat Helpful ..................................................... 456
Not Helpful ................................................................ 457
Asheville, N.C. (828) 271-4400.
7. Canadian Weather Energy and Engineering
Data Sets (CWEEDS) 1953-1995. Environ-
ment Canada, Atmospheric Environment Ser-
vice 4905 Dufferin Street Downsview, ON
M3H 5T4 (416) 739-4328.
8. TMY-2 Methodology. National Renewable
Energy Laboratory of the U.S. Department
of Energy. Building Energy Technology Pro-
gram 1617 Cole Blvd. Golden, CO 80401-
3393 (303) 275-6026.
9. Typical Meteorological Years (239 U.S. cit-
ies). (TMY-2) BinMaker PLUS CD-ROM.
Batavia, Ill.: Gas Research Institute (773) 399-
5414.
10. WYEC-2 Weather Year for Energy Calcu-
lations (76 U.S. cities). ASHRAE.
11. Trace 600 Building Energy Analysis
Program. The Trane Company.
12. Hourly Analysis Program (HAP) Carrier
Corporation. Syracuse, N.Y.:Software
Systems.
13. Department of Defense Engineering
Weather Data 1999. USAF Handbook 32-
1163 (I). Tyndall AFB, Fla. (850) 283-6346.
14. Williams, Jack. The Weather Book (2nd
Edition) 1997 Vintage Books, New York:
Random House. ISBN 0-679-77665-6.
15. Colliver, D. G., Gates, R. S., Zhang, T.F.
Burkes and Priddy, T.K. 1998. Updating the
Tables of Design Weather Conditions in the
ASHRAE Handbook—Fundamentals.
16. Colliver, D.G., R. S. Gates, H. Zhang, and
T.K. Priddy. 1998. Sequences of Extreme Tem-
perature and Humidity for Design Conditions.
ASHRAE Transactions 104(1):133-144.
17. Colliver, D. G., T. F. Burks, and R. S.
Gates. 1999. ASHRAE Design Weather Data
Viewer. CD-ROM.
18. Irving, S. J. 1988. The CIBSE Example
Weather Year. Weather Data and Its Applica-
tions —A Symposium for Building Service En-
gineers. London: Charted Institution of Build-
ing Services Engineers. CIBSE 44 181 675
5211.
19. 1985. Test Reference Years TRY, Weather
Data Sets for Computer Simulations of Solar
Energy Systems and Energy Consumption in
Buildings. Commission of the European Com-
munities, Directorate General XII for Science,
Research and Development, Brussells, Bel-
gium 32 2 295 25 59.

Advertisement in the print edition formerly in this space.
2 4
A S H R A E J o u r n a l
M a r c h 1 9 9 9
ASHRAE JOURNAL
M
odern ammonia systems can be built to give higher efficiency
and better safety. These improvements also can be applied
to further improve the performance and safety of existing am-
monia systems by replacing the high-charge pump circulation systems that
are currently the standard, with low-charge systems designed to overfeed
the evaporators without the use of pumps.
safely distributed to many points in a pro-
duction factory. Or, the charge can be re-
duced by using a pumpless overfeed sys-
tem of the low pressure receiver type,
which is described later.
Safe ammonia systems should be easy
to maintain. The equipment should be
well laid out by providing easy access to
all components. In addition, there should
be plenty of room within the machinery
room, which should be kept clean, tidy
and free from unnecessary junk. It is
counter-productive to economize on
space in an ammonia machinery room.
Consideration should be given to the
venting of the ammonia charge in an emer-
gency. Codes and standards cover this
point, but it is often neglected. Ammonia
will vent under at least three different cir-
cumstances.
• In the event of a fire, which raises
engine room temperatures to unsafe lev-
els.
• In the event of the failure of high pres-
sure cut-outs or a very rapid rise in sys-
tem pressure, which takes the pressure
up to the relief valve setting despite the
operation of safety cut-outs
• In the event of a large leak from the
system.
Safety codes state that a machinery
room for ammonia systems should be
sealed from the rest of the building and
have an extract ventilation system to pro-
vide cooling for the machinery. In many
cases the airflow required for cooling is
also sufficient for emergency venting.
However, in cases where this is not
so, two-speed fans or additional booster
extract fans should be fitted. The fans
should discharge upwards, preferably
through a duct or a chimney that takes
the extract air above the building line.
In the past it has been common to take
the vent line from pressure relief devices
to the open air on a roof space. Where
there are many people and other build-
ings in the vicinity, it is the author’s opin-
ion that the vent from relief valves should
be taken into the stack through which the
exhaust and emergency ventilation air is
discharged upwards. This will impart suf-
ficient momentum to the mixture of air and
vented ammonia to carry it vertically away
from the vicinity.
Old-fashioned ammonia systems with
packed glands and stuffing boxes invari-
ably had a smell of ammonia. Old-timers
said it was good for you. A modern, well-
maintained ammonia system should not
smell of ammonia.
Well-designed ammonia systems
should provide good access and escape
routes, not only in the machinery room,
but also in the vicinity of air coolers. It
takes a surprisingly long time for the con-
centration of ammonia to build up to in-
tolerable levels in the event of a sudden
large leak. This is a function of the very
high latent heat of ammonia, which re-
duces the rate of evaporation in the event
Ammonia Refrigeration Systems
By S. Forbes Pearson, Ph.D.
Design Safety
Ammonia systems are not inherently
safe. They must be made in a safe condi-
tion by following correct design and kept
in a safe condition by maintenance.
Many existing ammonia systems have
been added to and modified on many oc-
casions, and therefore have become com-
plex and difficult to understand as well as
dangerous. Redundant piping and valves
are common in these systems. The ideal
system should be short and simple; pref-
erably serving one application only, such
as the plate type condenser of a cascaded
carbon dioxide system.
The hazard presented by ammonia is
proportional to the amount of ammonia
that is present. Therefore, keeping the
ammonia charge to a minimum is desired.
This is done most easily by avoiding the
use of large accumulators and pumped
circulation. Many functional ammonia
systems exist in the United States with
ammonia charges of well over 100 tons
(100 000 kg). By using modern systems,
these charges could be reduced by a fac-
tor of more than 10. Charge reduction can
be achieved by using a cascaded carbon
dioxide system, if refrigeration is to be
About the Author
S. Forbes Pearson, Ph.D., is president of Star
Refrigeration Ltd. and is Chairman of the Technical
Committee for the Institute of Refrigeration in the
United Kingdom. He was awarded the Insitute’s
Hall Thermotank Gold Medal and he developed the
drop-in replacement refrigerants R-403 (for R-502
replacement) and R-413 (for zero-ODP R-12
replacement).
Better Ways to Engineer Them
The following article was published in ASHRAE Journal, March 1999. © Copyright 1999 American Society of Heating, Refrigerating and Air-
Conditioning Engineers, Inc. It is presented for educational purposes only. This article may not be copied and/or distributed electronically or in paper
form without permission of ASHRAE.
M a r c h 1 9 9 9
A S H R A E J o u r n a l
2 5
R E F R I G E R A T I O N
of a large leak of liquid. An individual in a well-ventilated en-
gine room would have several minutes within which to leave
the room—even in the event of a large leak—provided it were
not between the person and the door.
If the simple design rules outlined earlier are complied with,
the safety record of the ammonia system will be as good, or
better than, that of a comparable halocarbon system.
Efficient Ammonia Systems
Ammonia is inherently more efficient than halocarbon refrig-
erants because of its high latent heat, its high critical tempera-
ture and its low molecular weight. However, some ways of us-
ing ammonia are better promoters of efficiency than others.
Flooded evaporators are much more efficient than dry ex-
pansion evaporators because the whole ammonia side of the
evaporator is wet, giving high coefficients of heat transfer. There
are several ways of producing a flooded evaporator. It can be
done by pumped circulation, or by gravity circulation, or by a
pumpless overfeed system. The pumpless overfeed system is
often called the “low pressure receiver” system in Europe. This
should not be confused with the use of the term “low pressure
receiver” in the United States that is used to refer to the suction
line accumulator of a pumped re-circulation system.
It is important to understand that the low-pressure receiver
system described here provides an overfeed of refrigerant to
the evaporator without needing to use a pump. A simplified
version of a reversed cycle defrosting ammonia low pressure
receiver system is indicated in Figure 1. The system is arranged
so that the refrigerant leaves the evaporator in a wet condition
and is evaporated to dryness in the heat exchanger of the low-
pressure receiver.
If a liquid seal is maintained at Point 3 on the high pressure
side and if the expansion valve is capable of opening wide
enough to pass any refrigerant mass flow, which the compres-
sor can provide, then the only place in the system where liquid
refrigerant can be stored is the low-pressure receiver. As evapo-
rating liquid is continually present in the low-pressure side of
the low-pressure receiver and as this liquid can only be fed to
the low-pressure receiver through the evaporator, it follows
that the evaporator must be operating in a flooded condition.
Under steady conditions the mass flow of refrigerant to the
evaporator is the same as that through the compressor. The
“overfeeding” of the evaporator is achieved by increasing the
potential refrigerating effect of the refrigerant rather than by
increasing the mass flow by a pump. Evaporation to dryness
does not take place in the cooler.
The operation of the LPR system can be followed with refer-
ence to the Mollier diagram in Figure 2. The enthalpy differ-
ence produced by sub-cooling in the liquid-to-liquid heat ex-
changer is equal to the enthalpy difference between the condi-
tion at which the refrigerant leaves the evaporator and the dry
saturated conditions because these enthalpy differences are
produced in the same heat exchanger on the same mass flow.
It can be shown for a low-pressure receiver system of the
type described in this article that, at the evaporator, the follow-
ing terms can be derived.
L
)e
T
–
(T
c
dryness
Inlet
p
mc
hA
–
e
c
p
=
(1)
(
)
L
e
–
1
T
–
T
c
–
1
dryness
Outlet
p
mc
hA
–
e
c
p








=
(2)
(
)
L
e
–
1
T
–
T
c
–
1
1
Overfeed
p
mc
hA
–
e
c
p








=
(3)
Figure 2: Construction phase of 110
ft (34 m) high-rise, low temperature
cold store using ammonia in a
pumpless overfeed system.
Figure 1: Liquid chiller using ammonia in plate-type evaporator and condenser.
.
.
.
2 6
A S H R A E J o u r n a l
M a r c h 1 9 9 9
Where:
cp = specific heat of liquid refrigerant
kJ/kg°C
Tc = condensing temperature
°C
Te = evaporating temperature
°C
h = heat transfer coefficient in heat exchanger
kW/m2°C
m = refrigerant mass flow
m2
L = latent heat of refrigerant at evaporation
kJ/kg
It can be seen that, for a properly charged low-pressure re-
ceiver refrigerating system with an adequate expansion device,
the operating conditions are determined entirely by the proper-
ties of the refrigerant, by the condensing and evaporating con-
ditions and by the performance of the liquid-to-liquid heat ex-
changer.
Modeling of long tube evaporator systems using specially
produced programs for pressure loss and heat transfer in the
evaporating of pure liquid in horizontal pipes shows the ben-
efits and the limitations of LPR systems.
It is a significant advantage of the low-pressure receiver
system that when used with ammonia the refrigerant charge
can be the absolute minimum possible for a system with a fully-
flooded evaporator. Dry expansion systems, which tend to have
a high-pressure receiver and a fully flooded liquid line, would
contain more refrigerant than a low-pressure receiver system.
Pump circulated ammonia systems with accumulators and down
legs would contain several times the minimum charge obtain-
able with a low-pressure receiver system.
Another advantage of the low-pressure receiver system is
that it lends itself to a very effective and reliable reverse cycle
defrosting system using the four-port valve shown in Figure 1.
When defrosting is required, the four-port valve is turned
through 90°, thus sending the compressor discharge to the
evaporator outlet and connecting the low pressure receiver
inlet to the top of the condenser. Therefore, the functions of
evaporator and condenser are exchanged. This type of defrost
is very rapid and effective.
The pumpless overfeed system gives the least charge, the
simplest system and probably, when pressure drops are taken
into account, the most efficient system for a cold store. How-
ever, the evaporator has to be specially designed to suit the
pumpless overfeed system, otherwise the maximum possible
efficiency will not be achieved. Evaporators designed for pumped
circulation, gravity circulation or direct expansion using a ther-
mostatic expansion valve are not suitable.
Distribution must be sufficiently good to ensure that each
circuit in the cooler is flooded. This can be a problem in plate-
type heat exchangers and in low overfeed systems. Special
distributors have been designed to overcome these problems.
Pressure drop in the evaporator and in the wet return is a
function of mass flow. To avoid excessive pressure drop, the
amount of overfeed should be kept to the minimum consistent
with good heat transfer. The amount of overfeed required de-
pends to a large extent on the resistance to heat flow on the
product side. Plate freezers and liquid chillers, which can ex-
hibit high heat transfer coefficients on the product side, will
have an optimum overfeed ratio greater than that required for
an air cooler. The optimum overfeed for an air cooler with suit-
ably arranged circuits is probably less than 1.05, whereas the
optimum overfeed for a plate freezer is usually greater than 10.
The optimum overfeed also depends on the length and con-
figuration of the wet suction line.
The benefits of low condensing pressure in terms of effi-
ciency are well known. However, there is a limit to the size of the
condenser that is economic to fit. Oversizing the condenser
may cause severely diminishing returns. However, undersizing
the condenser is much worse, though it must be said that evapo-
rative condensers are very willing horses that will perform well
under overload conditions. Air-cooled condensers also can be
used with ammonia. The high critical temperature, 271°F (135°C),
of ammonia means that an ammonia system will perform more
effectively at high condensing pressures than a halocarbon
system. However, if the absolute minimum of ammonia charge
is required as it might be for an air-conditioning system, it will
be advantageous to use a plate heat exchanger as the ammonia
condenser and an additional cooler to reject the heat from the
secondary fluid to ambient.
Oil has a very important effect on the efficiency of ammonia
systems, especially when it gets into the evaporator. Modern
oil separators can achieve high efficiencies with carryover rates
of less than 10 ppm. It has become almost an industry standard
to use hydrophobic pads in high efficiency oil separators. Such
pads require access for changing. Other methods of achieving
comparable performance are multistage separation and bubble-
type separators.
No matter how efficient the separator is, some oil will al-
ways get past it. Return of oil from evaporators and surge
drums is, therefore, of great importance. Several effective meth-
ods of arranging automatic oil return from accumulators cur-
rently exist. Perhaps the most elegant and effective, is the de-
vice by which small amounts of oil drained from the accumula-
tor are pumped into the suction line by means of a piston
pressurized by high pressure refrigerant liquid and flash gas.
This system does not produce any pumping losses because
the refrigerant liquid is required in the accumulator for subse-
quent evaporation.
PAG oil is miscible with ammonia, but also is extremely hy-
groscopic. In general, oil control is enhanced if a hydro-cracked
or a PAO oil is used. These oils have very high viscosity indi-
ces and very low pour points. They also have low vapor pres-
sures and thus, do not tend to escape through the oil separator
as vapour. Experiences to date with polyalphaoleofin oil have
been very good.
The benefits of a generous condenser can be easily lost if
non-condensable gases are allowed to collect in the high side
of the system. To maintain efficiency it is essential that non-
condensable gases are purged from the system in an effective
manner. Simple purgers are easy to make. Many proprietary
purgers are on the market. It has been pointed out that a need
for regular purging indicates that moisture may be entering the
system. Moisture tends to collect in the low side of the system
and therefore, cannot be removed from the system by conven-
tional purging. Most ammonia systems contain significant quan-
tities of water. At above 0.5%, which is relatively common, the
M a r c h 1 9 9 9
A S H R A E J o u r n a l
2 7
R E F R I G E R A T I O N
presence of moisture will adversely affect the efficiency of the
system.
Defrosting Systems
The vast majority of ammonia refrigerating systems whether
for freezing or cold storage tend to operate by cooling air. When-
ever air is cooled to the vicinity of 0ºC or lower, frost will build
up on the primary and secondary surface of the air cooler. Heavily
frosted coolers cannot work efficiently. This is because of the
reduced airflow that results, rather than because of the blanket-
ing effect of the frost. The difference between an efficient and
an inefficient ammonia refrigerating system is often determined
by the type of defrost used.
Ideal Ammonia Defrost Systems
The ideal ammonia defrost system will be found to include
the following features:
• It operates only when needed.
• It uses condensing ammonia as the heat source.
• It does not need head pressure control during defrost.
• It avoids high temperatures.
• It warms the whole cooler.
• It terminates on internal pressure.
Defrosting is necessary, but not in excess. Defrosting is a
doubly expensive procedure because energy is used to pump
heat into the cooler and its surroundings, after which further
energy is used to extract the heat from the cooler and its sur-
roundings before the system gets back to its operating tem-
perature. Therefore, defrosting is paid for at least twice.
It is normal to initiate defrosting using a clock. This may not
be the best practice. Perhaps the best way of controlling de-
frost, is to use a clock that specifies the times at which defrosts
may occur and to use a frost sensor to determine whether, at
these times, a defrost is necessary. If the frost sensor indicates
that defrost is not necessary, the control system waits until the
next defrost window to determine whether defrost should oc-
cur. By this means, unnecessary defrosts are eliminated, but
the end-user knows when to expect a defrost.
It is important that the defrosting system evenly warm the
whole cooler so that frost does not linger anywhere. This is
difficult to accomplish, particularly on a large low temperature
cooler.
The ideal defrosting system should terminate the defrost
when the whole cooler is sufficiently warmed above the melting
point of ice to ensure that the cooler is dry and frost-free. This
is done most easily in a reversed-cycle defrosting system where
the pressure within the cooler gradually rises till the frost dis-
appears. The defrost may then be terminated. This method of
termination is not really applicable to hot gas defrosting be-
cause the cooler is acting as a condenser in parallel with other
condensers that require a relatively high pressure to reject heat
to ambient.
From the above it can be seen that the reversed-cycle de-
frost system for ammonia has many advantages over conven-
tional hot gas defrosting systems. The main reason for avoid-
ing reversed-cycle defrosting has been that a very reliable re-
versing valve is required. The author developed such a valve
about 15 years ago. It consists of a four-port ball valve. Rota-
tion of the ball through 90° routes hot gas to the cooler instead
of to the condenser. Conversely, the discharge pipe to the con-
denser becomes a suction pipe from the condenser towards the
low-pressure receiver.
Experience indicates that low temperature ammonia cold
stores using the reversed-cycle defrosting system are signifi-
cantly more efficient than stores using the hot gas system.
There is not one simple reason for this. A major factor, however,
must be the simplicity and lack of leakage paths associated
with the reversed-cycle system.
Applications
Ammonia Thermosyphon System for Water Chilling. A 2
MW ammonia water chilling system has recently been installed
for the cooling of a large mainframe computer. There are six
independent ammonia circuits, each with a self-draining air-
cooled condenser. When ambient conditions allow, the water is
chilled without requiring the ammonia compressors to run. Un-
der high ambient conditions, the compressors are brought into
the circuit and normal mechanical refrigeration starts. Flooded
evaporators are used. The tubes of the flooded evaporators are
sprayed with aluminium powder to enhance the boiling coeffi-
cient. It is expected that year-round coefficients of performance
of about 15 will be achieved. This is the first time that ammonia
has been used in such a system, but about 20 successful instal-
lations use this method with refrigerant R-22.
Low Charge Water or Brine Chilling Systems. The intro-
Liguid chiller using ammonia in plate-type evaporator and
condenser.
2 8
A S H R A E J o u r n a l
M a r c h 1 9 9 9
duction of semi-welded plate-type heat exchangers has allowed
the use of low charge ammonia systems for the direct cooling of
water and other liquids.
Several manufacturers have produced systems of this type.
The author’s system operates in conjunction with a low-pres-
sure receiver, thus, giving very low refrigerant charge and com-
plete freedom with regard to the positioning of the low-pres-
sure receiver. Many such systems currently are operating in
Europe.
Specific charge ratios of as low as 0.1kg of ammonia per kW
of refrigerating effect (0.79 lbs/TR) have been claimed.1 Cor-
rectly installed systems with such low ammonia charges are
unlikely to present a hazard because of the working fluid in use.
When using ammonia systems to chill water for air condi-
tioning, it is normal to site the refrigerating system on the roof
and to vent any refrigerant escape in a vertical direction. A
number of such systems have been installed without any inci-
dents that caused alarm to the general public.
Carbon Dioxide/Ammonia Cascade Systems. The main im-
pediment to the replacement of halocarbons by ammonia is the
acute toxicity of ammonia. Some supermarkets already have
used ammonia packages to chill brine, which is circulated to
some or all of the cabinets. Little, if any, efficiency penalty
exists for introducing a secondary, because the pressure drop
in the long suction lines of a conventional supermarket system
is more or less equivalent to the temperature difference required
in the brine chiller.
However, brine systems are not completely attractive be-
cause of the brine pumping power required to reduce the tem-
perature rise to acceptable limits. Another system that has been
successfully pioneered in Europe is the circulation of carbon
dioxide in a cascade system, either with ammonia or with a
halocarbon refrigerant.2 Carbon dioxide has very good heat
transfer properties and is less toxic than halocarbon refriger-
ants. Therefore, it is a very suitable substance to circulate within
a supermarket. About 20 such installations have been commis-
sioned in Europe.
The use of carbon dioxide cascade systems is very attrac-
tive to food processing factories where responsible owners
wish to minimize the hazards associated with the circulation of
liquid ammonia to coolers and freezers. Liquid carbon dioxide
can be pumped to the coolers and freezers from an accumulator.
The carbon dioxide vapor would be drawn from the accumula-
tor by a small compressor and condensed in a heat exchanger
serving as the ammonia evaporator. The most suitable form of
heat exchanger is probably the plate-type.
The pressures in the low temperature carbon dioxide system
are not greater than would be experienced in the high side of a
halocarbon system using R-404A. Heat transfer in the carbon
dioxide evaporators would be even better than that experienced
with ammonia. There would be a saving in first cost due to the
small size of compressor required and due to the small piping
diameters that could be used.
It is important, in a production factory that may not handle
the same product at all seasons of the year, that the refrigerat-
ing system should be flexible in application. A central ammonia
system with pumped circulation of ammonia that can be fed to
Please circle the appropriate number on the Reader Service Card at the back of the
Please circle the appropriate number on the Reader Service Card at the back of the
Please circle the appropriate number on the Reader Service Card at the back of the
Please circle the appropriate number on the Reader Service Card at the back of the
Please circle the appropriate number on the Reader Service Card at the back of the
publication.
publication.
publication.
publication.
publication.
Extremely Helpful ........................................................................................................ 450
Helpful ........................................................................................................................ 451
Somewhat Helpful ...................................................................................................... 452
Not Helpful ................................................................................................................. 453
