a variety of evaporators provides that flexibility. A pump circu-
lated carbon dioxide system which can be connected to a vari-
ety of evaporators provides exactly the same flexibility, but
with a very much smaller charge of ammonia refrigerant. Effi-
ciency of the cascaded carbon dioxide/ammonia system would
not necessarily be less than that of a two-stage ammonia
system.
Low Pressure Receiver Ammonia Cold Store Systems. Per-
haps the most successful application of the low charge ammo-
nia system has been to low and medium temperature cold stor-
age. A user, referring to a seven million cubic foot low tempera-
ture store, stated recently that “The power consumption re-
corded of 16 kWh/m3 year is better than our original predic-
tions.”3
In the low-pressure receiver system the refrigerant is over-
fed to the cooler and returned to a low-pressure receiver, where
it is evaporated to dryness by heat exchange with warm liquid
coming from the condenser. This system is very simple, mini-
mizes refrigerant charge, protects the compressor from flood-
ing, reduces pressure drop in the wet suction and produces
efficiencies that are higher than those obtained from pump cir-
culation systems. Special equipment such as four-port revers-
ing valves, frost sensors and specially designed coolers have
been developed so that efficient and reliable installations can
be produced.
Experience over many years indicates that such systems are
significantly more efficient than pumped circulation systems
for low temperature cold stores.
Conclusion
Ammonia is one of the refrigerants of the future. Conven-
tional methods of using ammonia are not suitable when ammo-
nia is to be used as a refrigerant for air conditioning or other
purposes in the presence of large numbers of people. Better
ways have been found to use ammonia, which are more envi-
ronmentally friendly and more efficient than the ways in which
halocarbon refrigerants are used.
References
1. Tychsen, H. 1996. “Super-efficient low-charge ammonia chiller.”
Proc. IIR Conference Applications for Natural Refrigerants.
2. Rolfsman, L. 1996. “CO2 and NH3 in the supermarket.” Proc. IIR
Conference Applications for Natural Refrigerants.
3. Young, M. 1997. “Economics of high rise cold stores.” Proc. Inst.Ref.
Conference Reducing Refrigeration Running Costs.

M a r c h 1 9 9 9
A S H R A E J o u r n a l
3 9
ASHRAE JOURNAL
I
t is often assumed that commercial and institutional buildings are fairly
airtight and that envelope air leakage does not have a significant im-
pact on energy consumption and indoor air quality in these buildings.
Furthermore, it is assumed that more recently constructed buildings are tighter
than older buildings. However, very little data is available on the airtightness
of building envelopes in commercial and institutional buildings.
The data that exist show significant
levels of air leakage in these buildings
and do not support correlations of air-
tightness with building age, size or con-
struction. This article presents the avail-
able airtightness data and the limited con-
clusions that can be drawn from these
data.
Many discussions in the popular press
and the technical literature refer to com-
mercial and institutional buildings and
newer buildings in particular, as being air-
tight. These “tight buildings” often are
blamed for a host of indoor air quality
problems including high rates of health
complaints and more serious illnesses
among building occupants.
Furthermore, discussions and analy-
ses of energy consumption in commer-
cial and institutional buildings generally
are based on the assumption that enve-
lope air leakage is not a significant por-
tion of the energy used for space condi-
tioning. These statements are almost
never supported by any test data for the
buildings in question. Also, they are
based often on confusion between build-
ing envelope tightness and low ventila-
tion rates.
Building envelope airtightness is im-
portant based on its relevance to the es-
system. A building can be very tight in
terms of leakage and have sufficient, or
even too much, outdoor air ventilation.
Similarly, a building can have a very leaky
envelope, but have insufficient outdoor
air ventilation under some circumstances,
particularly during mild weather condi-
tions.
In mechanically ventilated buildings,
a tight envelope is desired, as envelope
leakage has several potentially negative
consequences. These include uncon-
trolled and unconditioned outdoor air in-
take, thermal comfort problems, material
degradation and moisture problems that
can lead to microbial growth and serious
indoor air quality problems.
Building envelope airtightness can be
measured with fan pressurization testing,
which provides a numerical value that
quantifies the physical airtightness of a
building.
This article reports on the analysis of
envelope airtightness data from 139 com-
mercial and institutional buildings as-
sembled from the published literature.
The buildings include office buildings,
schools, retail buildings, industrial build-
ings and a number of other building types.
It is the only such collection and analy-
sis that has been presented to date, and
therefore is the only known basis for mak-
ing statements regarding the airtightness
of this group of buildings. Nonetheless,
the number of buildings is small and are
not random samples of the building stock
at large. Therefore, any conclusions from
this analysis have limited generalizability.
Myths About Building Envelopes
By Andrew K. Persily, Ph.D.
Member ASHRAE
timation of building ventilation rates as
they impact energy consumption and in-
door air quality. Envelope airtightness is
one critical input to building airflow mod-
els,9,21 which predict air leakage rates
through the building envelope induced
by outdoor weather and ventilation sys-
tem operation. These predicted airflow
rates can be used to estimate the energy
consumption associated with air leakage
and to investigate the potential for en-
ergy savings through improvements in
envelope airtightness and in ventilation
system control.7
In addition, these airflow rates can be
used to predict indoor contaminant lev-
els and occupant exposure to indoor pol-
lutants, and to evaluate the impacts of
various indoor air quality control strate-
gies. Therefore, it is important to have
reliable values of envelope airtightness
for commercial and institutional buildings.
In discussions of envelope airtight-
ness and ventilation, it is important to dis-
tinguish between envelope leakage or
infiltration and outdoor air intake or
ventilation. Leakage and infiltration re-
fer to the unintentional and uncontrolled
flow of outdoor air into a building through
leaks in the building envelope caused by
pressures induced by weather and venti-
lation equipment operation.
Outdoor air intake and ventilation are
the intentional and, ideally, controlled
flow of outdoor air into a building via ei-
ther a mechanical or natural ventilation
About the Author
Andrew K. Persily, Ph.D., is a group leader in the
Building and Fire Research Laboratory of the Na-
tional Institute of Standards and Technology in
Gaithersburg, Md. He is vice-chair of ASHRAE Stand-
ing Standard Project Committee 62.1, Ventilation
for Acceptable Indoor Air Quality, chair of American
Society for Testing and Materials (ASTM) Subcom-
mittee E6.41 on Infiltration and Ventilation Perfor-
mance and vice chair of ASTM Subcommittee D22.05
on Indoor Air Quality.
The following article was published in ASHRAE Journal, March 1999. © Copyright 1999 American Society of Heating, Refrigerating and Air-
Conditioning Engineers, Inc. It is presented for educational purposes only. This article may not be copied and/or distributed electronically or in paper
form without permission of ASHRAE.
4 0
A S H R A E J o u r n a l
M a r c h 1 9 9 9
Measuring Envelope Airtightness
The airtightness of building enve-
lopes is measured using a fan pressuriza-
tion test in which a fan is used to increase
(or decrease) the pressure within a build-
ing above (or below) the outdoor pres-
sure. The airflow rate through the fan that
is required to maintain this induced pres-
sure difference is measured.
Generally, a series of pressure differ-
ences is induced during a pressurization
test, ranging from about 10 Pa (0.04 in. of
water) to as high as 75 Pa (0.3 in. of water).
These elevated pressures are used to
override the pressure differences induced
by weather effects, that is, indoor-out-
door air temperature difference and wind
speed. Therefore, the test results are in-
dependent of weather conditions and
provide a measure of the physical air-
tightness of the exterior envelope of the
building.
As mentioned earlier, envelope airtight-
ness values can be used in airflow mod-
els to predict building infiltration rates
induced by weather and ventilation sys-
tem operation. No simple calculation
method or rule-of-thumb exists that re-
lates envelope airtightness to infiltration
in commercial buildings. This is due to
the complexity of these buildings and the
effects of ventilation system operation.
Generally, multizone airflow models must
be used to relate airtightness to infiltra-
tion.8, 9, 21
ASTM Standard E7792 is a test method
that describes the fan pressurization test
procedure in detail, including the specifi-
cations of the test equipment and the
analysis of the test data. In conducting a
fan pressurization test in a commercial
building, the building’s own air-handling
equipment sometimes can be employed
to induce the test pressures. A Canadian
General Standards Board (CGSB) standard
describes the use of the air-handling
equipment in a building to conduct such
a test.4 In other cases, a large fan is
brought to the building to perform the test.
The same procedure often is used to
measure the airtightness of single-family
residential buildings, where the test equip-
ment is generally referred to as a blower
door.18 Chapter 25, Ventilation and Infil-
tration, of the 1997 ASHRAE Hand-
book—Fundamentals1 contains a short
description of fan pressurization testing.
t
e
s
a
t
a
D
t
e
s
a
t
a
D
t
e
s
a
t
a
D
t
e
s
a
t
a
D
t
e
s
a
t
a
D
/
y
t
n
u
o
C
/
y
t
n
u
o
C
/
y
t
n
u
o
C
/
y
t
n
u
o
C
/
y
t
n
u
o
C
e
t
a
t
S
f
o
r
e
b
m
u
N
f
o
r
e
b
m
u
N
f
o
r
e
b
m
u
N
f
o
r
e
b
m
u
N
f
o
r
e
b
m
u
N
s
g
n
i
d
li
u
B
r
e
b
m
u
N
n
a
e
M
r
e
b
m
u
N
n
a
e
M
r
e
b
m
u
N
n
a
e
M
r
e
b
m
u
N
n
a
e
M
r
e
b
m
u
N
n
a
e
M
s
e
ir
o
t
S
f
o
e
g
A
n
a
e
M
e
g
A
n
a
e
M
e
g
A
n
a
e
M
e
g
A
n
a
e
M
e
g
A
n
a
e
M
)
s
r
a
e
y
(
f
o
e
g
n
a
R
f
o
e
g
n
a
R
f
o
e
g
n
a
R
f
o
e
g
n
a
R
f
o
e
g
n
a
R
)
s
r
a
e
y
(
s
e
g
A
s
e
ciff
o
T
S
I
N
A
S
U
8
1
.
6
3
.
8
1
3
2
8
s
e
ciff
o
C
R
N
a
d
a
n
a
C
8
5
.
8
1
5
.
7
2
4
3
4
2
s
e
ciff
o
E
R
B
K
U
0
1
A
N
2
.
7
1
5
3
7
s
e
ciff
o
.
a
lF
.
a
lF
/
A
S
U
2
2
0
.
1
8
.
5
2
7
6
4
sl
o
o
h
c
s
.Y
.
N
.Y
.
N
/
A
S
U
3
1
A
N
A
N
A
N
sl
o
o
h
c
s
C
R
N
a
d
a
n
a
C
1
1
0
.
1
7
.
1
3
6
4
5
2
sl
o
o
h
c
s
.
a
lF
L
F
/
A
S
U
7
0
.
1
4
.
7
2
3
3
8
li
a
t
e
r
C
R
N
a
d
a
n
a
C
0
1
A
N
4
.
1
3
4
4
8
1
li
a
t
e
r
.
a
lF
.
a
lF
/
A
S
U
6
0
.
1
8
.
1
2
2
3
4
l
a
irts
u
d
n
I
n
e
d
e
w
S
9
A
N
A
N
A
N
.
a
lF
l
a
irts
u
d
n
i
.
a
lF
/
A
S
U
9
1
.
1
9
.
4
2
7
5
4
r
e
h
t
o
.
a
lF
.
a
lF
/
A
S
U
5
2
A
N
A
N
A
N
r
e
h
t
O
a
d
a
n
a
C
1
5
0
1
0
1
.s
g
n
i
d
li
u
b
f
o
p
u
o
r
g
t
a
h
t
r
o
f
e
l
b
a
li
a
v
a
t
o
n
si
n
o
it
a
m
r
o
f
n
i
si
h
t
t
a
h
t
s
n
a
e
m
A
N
m
,
a
P
5
7
t
a
e
g
a
k
a
e
L
ri
A
m
,
a
P
5
7
t
a
e
g
a
k
a
e
L
ri
A
m
,
a
P
5
7
t
a
e
g
a
k
a
e
L
ri
A
m
,
a
P
5
7
t
a
e
g
a
k
a
e
L
ri
A
m
,
a
P
5
7
t
a
e
g
a
k
a
e
L
ri
A
3
m
h
/
m
h
/
m
h
/
m
h
/
m
h
/
2
t
e
s
a
t
a
D
t
e
s
a
t
a
D
t
e
s
a
t
a
D
t
e
s
a
t
a
D
t
e
s
a
t
a
D
n
a
e
M
n
a
e
M
n
a
e
M
n
a
e
M
n
a
e
M
d
r
a
d
n
a
t
S
d
r
a
d
n
a
t
S
d
r
a
d
n
a
t
S
d
r
a
d
n
a
t
S
d
r
a
d
n
a
t
S
n
o
it
a
i
v
e
D
m
u
m
i
n
i
M
m
u
m
i
n
i
M
m
u
m
i
n
i
M
m
u
m
i
n
i
M
m
u
m
i
n
i
M
m
u
m
ix
a
M
m
u
m
ix
a
M
m
u
m
ix
a
M
m
u
m
ix
a
M
m
u
m
ix
a
M
s
e
ciff
o
T
S
I
N
3
.
5
1
3
.
2
1
9
.
3
3
.
3
4
s
e
ciff
o
C
R
N
6
.
0
1
4
.
5
9
.
4
5
.
2
2
s
e
ciff
o
E
R
B
3
.
3
2
9
.
1
1
8
.
0
1
7
.
1
4
s
e
ciff
o
.
a
lF
0
.
6
3
6
.
8
2
8
.
5
5
.
4
2
1
sl
o
o
h
c
s
.Y
.
N
5
.
8
3
.
4
7
.
2
7
.
4
1
sl
o
o
h
c
s
C
R
N
3
.
8
2
4
.
8
6
.
7
1
1
.
4
4
sl
o
o
h
c
s
.
a
lF
5
.
4
2
4
.
5
1
9
.
0
1
9
.
3
5
li
a
t
e
r
C
R
N
3
.
9
4
6
.
9
1
6
.
0
2
3
.
1
7
li
a
t
e
r
.
a
lF
0
.
3
3
9
.
4
2
0
.
4
1
.
5
7
l
a
irts
u
d
n
I
7
.
5
4
.
2
7
.
2
2
.
0
1
l
a
irts
u
d
n
i
.
a
lF
4
.
1
4
6
.
6
2
6
.
2
1
1
.
7
9
s
g
n
i
d
li
u
b
9
3
1
ll
A
1
.
7
2
5
.
1
2
7
.
2
5
.
4
2
1
y
d
u
ts
a
d
ir
o
lF
0
.
4
3
1
.
3
2
0
.
4
5
.
4
2
1
s
g
n
i
d
li
u
b
a
d
ir
o
lF
-
n
o
N
3
.
0
2
4
.
7
1
7
.
2
3
.
1
7
Table 1: Summary of commercial buildings analyzed.
Table 2: Summary of airtightness data.
M a r c h 1 9 9 9
A S H R A E J o u r n a l
4 1
B U I L D I N G E N V E L O P E
The results of a fan pressurization test
are in the form of a series of indoor-out-
door pressure differences and the airflow
rates required to induce them. The results
of such a test, based on these data, are
reported using a variety of parameters.
Often, the test results are reported in
terms of the airflow rate at some refer-
ence pressure divided by the building
volume, floor area or surface area. Such
normalization accounts for building size
in interpreting the test results.
In other cases, the pressure differences
and airflow rates are fitted to a curve of
the form:
Q = C∆pn
(1)
where Q is the airflow rate induced to
maintain the indoor-outdoor pressure dif-
ference ∆p, C is referred to as the flow
coefficient, and n is the flow exponent.
Once the values of C and n have been
determined from the test data, the equa-
tion can be used to predict the airflow
rate through the building envelope at any
given pressure difference. Often, espe-
cially in houses, this equation is used to
calculate the airflow rate at an indoor-
outdoor pressure difference of 4 Pa (0.016
in. of water).
This airflow rate is used to estimate
the so-called effective leakage area of the
building, which is the area of an orifice
with a discharge coefficient of 1 that
would result in the same airflow rate at
the reference pressure difference. Effec-
tive leakage area sometimes is calculated
at pressure differences other than 4 Pa
(0.016 in. of water) and for other values of
the discharge coefficient.
The airtightness data presented here
are collected from a number of different
studies that use different units to report
envelope airtightness.The results are pre-
sented here as airflow rates at an indoor-
outdoor pressure difference of 75 Pa (0.3
in. of water) normalized by the surface
area of the building envelope. (When nec-
essary, this conversion was based on an
assumed value of the flow exponent of
0.65.)
The values of envelope airtightness
are given in units of m3/h-m2, which can
be converted to cfm/ft2 by multiplying by
0.055.
Another common airtightness unit
tains a summary of the buildings that are
considered here, including information on
building type, location, number of sto-
ries and age. The largest number of build-
ings tested, 69 of the 139 buildings, were
part of a study conducted by the Florida
Solar Energy Center (FSEC).5 These 69
buildings fall into the categories of office
buildings, schools, retail buildings, indus-
trial buildings and other.
The other 70 buildings considered in-
clude office buildings from the United
States,12,13 Canada22 and the U.K.,11 school
buildings from New York3 and Canada,16
retail buildings from Canada,15 and indus-
trial buildings from Sweden.10
It should be apparent from Table 1,
and from closer examination of the data
on which this table is based, that the 139
buildings are not a representative collec-
tion of commercial buildings around the
world or within any given country. Rather
each data set was obtained in an indi-
vidual study conducted to demonstrate
the applicability of a measurement tech-
nique and to obtain some limited airtight-
ness data for a building type in a given
area. The small number of buildings, rela-
tive to the number of commercial build-
ings and their lack of representativeness
limits the generalizability of any conclu-
sions drawn from studying the data.
There is a predominance of one-story
buildings except for office buildings, and
almost all of the buildings from the Florida
study have only one story. The mean ages
used in houses is the effective leakage
area at 4 Pa (0.016 in. of water) which can
also be normalized by the surface area of
the building. To convert the 75 Pa airflow
rate to the 4 Pa ELA normalized by the
surface area, in units of cm2 of leakage
area per m2 of wall area, multiply by 0.16.
Another common measure of airtight-
ness used in single-family residential
buildings is the air change rate at 50 Pa
(0.2 in. of water). This air change rate is
the airflow rate required to achieve a 50
Pa (0.2 in. of water) pressure difference
divided by the building volume. A much
larger number of pressurization tests have
been conducted in single-family residen-
tial buildings than in the commercial build-
ings that are the subject of this article.18
Based on the residential building data
obtained in the United States,1 a value of
2 air changes per hour, or 2 h-1, at 50 Pa
could be considered a very tight house,
while a value of 5 h-1 could be considered
moderately tight. A value of 10 h-1 could
be considered as typical, while 20 h-1 or
higher would be considered leaky. While
the data on residential buildings are not
sufficient to support these designations
based on a sound statistical analysis,
these values are useful reference points.
Sources and Summary of Data
This article is based on the evaluation
of measured envelope airtightness data
from 139 commercial and institutional
buildings around the world. Table 1 con-
a
P
5
7
t
a
e
g
a
k
a
e
l
ri
A
a
P
5
7
t
a
e
g
a
k
a
e
l
ri
A
a
P
5
7
t
a
e
g
a
k
a
e
l
ri
A
a
P
5
7
t
a
e
g
a
k
a
e
l
ri
A
a
P
5
7
t
a
e
g
a
k
a
e
l
ri
A
m3
m
–
h
/
m
–
h
/
m
–
h
/
m
–
h
/
m
–
h
/
2
h
2
,t
h
g
iT
1
–
a
P
0
5
t
a
e
s
u
o
h
y
r
o
ts
-
e
n
O
e
s
u
o
h
y
r
o
ts
-
o
w
T
5
.
3
3
.
4
h
5
,t
h
g
it
yl
e
t
a
r
e
d
o
M
1
–
a
P
0
5
t
a
e
s
u
o
h
y
r
o
ts
-
e
n
O
e
s
u
o
h
y
r
o
ts
-
o
w
T
8
.
8
7
.
0
1
h
0
1
,l
a
ci
p
y
T
1
–
a
P
0
5
t
a
e
s
u
o
h
y
r
o
ts
-
e
n
O
e
s
u
o
h
y
r
o
ts
-
o
w
T
5
.
7
1
4
.
1
2
h
0
2
,y
k
a
e
L
1
–
a
P
0
5
t
a
e
s
u
o
h
y
r
o
ts
-
e
n
O
e
s
u
o
h
y
r
o
ts
-
o
w
T
0
.
5
3
8
.
2
4
m
0
5
1
f
o
a
e
r
a
r
o
o
lf
a
e
v
a
h
o
t
d
e
m
u
s
s
a
si
e
s
u
o
h
y
r
o
ts
-
e
n
o
e
h
T
2
tf
0
1
6
1
(
2
g
n
ili
e
c
a
d
n
a
)
m
0
0
1
f
o
a
e
r
a
r
o
o
lf
a
e
v
a
h
o
t
d
e
m
u
s
s
a
si
e
s
u
o
h
y
r
o
ts
-
o
w
t
e
h
T
.)tf
8
(
m
4
.
2
f
o
t
h
g
i
e
h
2
tf
0
8
0
1
(
2
.
n
a
l
p
r
o
o
lf
e
r
a
u
q
s
a
e
v
a
h
o
t
d
e
m
u
s
s
a
e
r
a
s
e
s
u
o
h
h
t
o
B
.r
o
o
lf
h
c
a
e
n
o
)
Table 3: Air leakage values for U.S. houses.
4 2
A S H R A E J o u r n a l
M a r c h 1 9 9 9
of the buildings in the data sets all range from about 20 to 30
years and the ranges of ages in each data set are similar, with
the exception of the NRC buildings which tend to be somewhat
older than the rest of the buildings.
Table 2 summarizes the airtightness data, again grouped by
building data set as in Table 1. For each of the data sets, except
the “other” category in Table 1, Table 2 presents the mean air
leakage rate at 75 Pa in units of m3/h-m2, as well as the standard
deviation and the minimum and maximum values. These values
are also presented for all 139 buildings, the buildings only in
the Florida study, and the 70 buildings not from the Florida
study. The mean airtightness value for all the buildings is 27.1
m3/h-m2, but the range and standard deviation are large. The
buildings from the Florida study tend to be leakier than the rest,
with a mean airtightness value of 34.0 m3/h-m2 compared to 20.3
m3/h-m2 for the rest of the buildings.
The two tightest groups of buildings are the schools in New
York and the industrial buildings in Sweden. There is no par-
ticular reason to expect these buildings to be tighter than the
rest, other than the tendency of buildings in Nordic countries
to be tighter than in North America and the rest of Europe.
Among the four data sets of office buildings, the mean airtight-
ness values are lowest in the Canadian buildings, followed by
the United States (NIST), U.K. (BRE) and Florida buildings.
Table 3 presents airtightness values for single-family resi-
dential buildings in units of the airflow rate at 75 Pa normalized
by surface area. As mentioned earlier, these residential building
tightness values are presented as reference points for compari-
son, and are not based on any particular buildings. Comparing
these residential leakage values to those for the commercial
buildings in Table 2 shows that the mean airtightness values
for the commercial buildings fall in the range of typical to leaky
houses.
Therefore, in terms of airtightness per unit envelope area (a
measure of airtightness of the envelope construction itself),
the commercial buildings that have been evaluated are not par-
ticularly airtight relative to U.S. houses and some are quite
leaky. Note that the airtightness values of typical U.S. houses
are not exceptional when compared with houses constructed
with the goal of achieving high levels of airtightness, particu-
larly those in the Nordic countries and Canada,1,14 where values
less than 2 h-1 at 50 Pa are not uncommon.
Analysis
The airtightness data for commercial and institutional build-
ings were analyzed to assess the impact of a number of factors
Figure 1: Airtightness versus year of construction.
Figure 2: Airtightness versus age when tested.
Figure 3: Airtightness values grouped by wall construction.
Figure 4: Airtightness values grouped by building type.
M a r c h 1 9 9 9
A S H R A E J o u r n a l
4 3
B U I L D I N G E N V E L O P E
on envelope airtightness including building age, wall construc-
tion, building type and number of stories. It is important to note
that the small number of buildings tested limits the strength of
any conclusions concerning the impacts of these factors on
envelope airtightness.
Building Age: The first parameter, building age, has been
cited in “conventional wisdom” as a prime determinant of air-
tightness with references to “hermetically-sealed modern of-
fice buildings” and the “fact” that new buildings are tighter
than older buildings. Figure 1
is a plot of the airtightness at 75
Pa versus year of construction
for the 117 buildings for which
the year of construction is re-
ported. The 69 buildings in the
Florida study are distinguished
from the rest of the buildings in
the plot. No correlation between
airtightness and year of con-
struction is evident for the
buildings as a group, or for the
two subsets of buildings. The
buildings constructed before
1960 appear to be leakier than
the rest, but the number of such
buildings is too small to draw
any firm conclusions. Regard-
less of the situation with the older buildings, there is no sug-
gestion that newer buildings are tighter.
One might speculate that buildings get leakier as they get
older, as seals deteriorate and buildings settle. This suggestion
was investigated by plotting airtightness against the age of the
building when tested. Since the date of the pressurization tests
was not given in the references, the difference between the
year of publication and year of construction of the building is
used as a surrogate for the building age. Figure 2 is a plot of
the airtightness versus this measure of building age when
tested. Again, no correlation between airtightness and age is
evident, with the exception of a relatively small number of older
buildings.
Wall Construction: In many of the buildings tested, infor-
mation was available on wall construction, and the airtightness
data were examined relative to this factor. Figure 3 presents the
air leakage at 75 Pa for each type of wall construction consid-
ered. For each wall type, the plot shows the mean value of
envelope air leakage value plus and minus one standard devia-
tion, and the minimum and maximum values. The number of
buildings of each wall type is shown on the horizontal axis. The
wall types of the buildings in the references generally were not
described in any detail, therefore the classifications may not be
the same for each group of buildings.
In addition, the Florida study included some wall types not
included in the other studies, including frame/masonry, frame,
masonry/frame and masonry/metal. Examining the mean air leak-
age values, it is seen that the masonry, concrete panel, manu-
factured, metal, curtain and masonry/frame buildings were simi-
lar in airtightness, with insignificant differences in the mean
values relative to the values of the standard deviations.
These mean air leakage values are all around 25 m3/h-m2. The
frame/masonry and frame buildings appear to somewhat leakier,
about 55 m3/h-m2, but their mean values appear to be dominated
by some particularly leaky buildings. In addition, the masonry/
metal building is in the 55 m3/h-m2 range, but there is only one
building with that wall type. Therefore, for the buildings stud-
ied, wall construction does not appear to have a significant
impact on envelope airtightness. However, it appears that frame
walls may be somewhat leakier.
Building Type: The airtight-
ness values also were examined
with respect to the type of build-
ing. Figure 4 presents the air
leakage at 75 Pa by building
type. As in Figure 3, the mean
plus and minus one standard
deviation and the minimum and
maximum air leakage values are
presented for each building
type, along with the number of
buildings of that type. The
three most common building
types, office, school and indus-
trial, all have a mean value of
about 25 m3/h-m2. In addition,
the mean air leakage values for
the restaurants, assembly buildings and hotels also are in that
same range. The mean for the retail buildings is somewhat higher,
over 40 m3/h-m2.
The health care and sports buildings also are leakier, but
there are very few of these buildings. It is interesting to note
that the minimum air leakage for the four most common building
types, including retail, are all very similar. This similarity could
indicate that there is nothing inherent in this building type that
would preclude the existence of a tight envelope. As in the case
of wall construction, building type does not appear to have a
significant impact on envelope airtightness for the building
studied, with the exception that the retail buildings in this group
are somewhat leakier.
Number of Stories: The air leakage values were also exam-
ined relative to the number of stories of the buildings tested.
Figure 5 is a plot of the air leakage at 75 Pa versus number of
stories, based on those buildings for which the number of sto-
ries was reported. This plot reveals an impact of building height
on airtightness, with the taller buildings appearing to be tighter
and the shorter buildings covering the full spectrum of airtight-
ness values. All of the buildings with 15 stories or more have air
leakage values less than 12 m3/h-m2. The buildings with five to
10 stories are around 20 m3/h-m2, with one exception, and the
one and two story buildings range from as low as about 3 m3/h-
m2 to as high as 124 m3/h-m2.
All of the taller buildings (15 stories or greater) are office
buildings, with one from the NIST study of U.S. office build-
ings and the rest from the NRC study in Canada. They also all
have concrete panel or curtain wall construction. The mid-height
buildings (five to 10 stories) are also office buildings, plus one
Figure 5: Airtightness versus number of stories.
4 4
A S H R A E J o u r n a l
M a r c h 1 9 9 9
five-story apartment building. Three of the buildings with air
leakage values of about 20 m3/h-m2 or less have concrete panel
walls and one has masonry walls; the leakiest of the group
(about 43 m3/h-m2) has a curtain wall.
Without additional study of the construction it is difficult to
explain the trends seen in Figure 5, but it appears that the type
of construction seen in the taller buildings lends itself to more
airtight envelopes. Taller buildings might require more careful
design and construction to deal with the more demanding struc-
tural requirements, such as increased wind loads, and with the
control of rain penetration.
The one and two story buildings do not necessarily have
the same level of performance requirements, and they include
more types of wall constructions than the taller office build-
ings. These factors may result in buildings that are much leakier.
However, some of the shorter buildings achieve the same levels
of airtightness as the taller buildings. Finally, even the tighter
buildings have airtightness values that correspond to only mod-
erately tight single-family residential buildings, according to
the classifications in Table 3.
Summary
A data set of 139 commercial buildings was assembled from
the published literature, and their air leakage values as deter-
mined by fan pressurization testing were examined. The build-
ings examined, including 90 in the United States, are clearly a
tiny fraction of the total number of commercial and institutional
buildings that exist. The 1995 CBECS database includes 4.6
million commercial buildings in the United States alone.6 In ad-
dition, the buildings discussed in this article are not a random
sample in terms of size, age, construction, or any other factor.
Therefore, no statistically-based generalizations can be made
regarding the influence of these factors on envelope airtight-
ness. Nonetheless, “conventional wisdom” implies that newer
buildings are tighter than older buildings. This hypothesis was
examined with these data and no correlation was seen. Nor was
any correlation seen between air leakage and the age of the
buildings when tested. Furthermore, the air leakage of these
buildings was compared with that of single-family residential
buildings, for which a great deal more air leakage data exists.
Based on this comparison, the commercial buildings were not
seen to be significantly tighter than U.S. houses, which are
fairly leaky compared with residential buildings in other coun-
tries.
Other factors besides age were examined with respect to
their impact on airtightness. For the buildings studied, wall
construction does not appear to have a significant impact on
envelope airtightness, but there is a suggestion that frame walls
may be somewhat leakier. In addition, building type does not
have a significant impact on envelope airtightness for the build-
ing studied, with the exception that the retail buildings in this
group appear to be slightly leakier.
The air leakage data from these buildings does reveal an im-
pact of building height on airtightness, with the taller buildings
being tighter on average and the shorter buildings covering a
wide range of airtightness from low to high. Without additional
study of the construction it is difficult to explain this trend, but the
taller buildings may be tighter because the type of construction
seen in these buildings leads to more airtight envelopes.
This database of envelope airtightness of commercial and
institutional buildings is limited in number and randomness,
making generalizations regarding correlations of airtightness
with age or any other particular building feature difficult. In
order to make such generalizations, and to perform more reli-
able estimates of energy efficiency opportunities through air
leakage control, more airtightness data needs to be collected in
commercial and institutional buildings. A research effort involv-
ing the testing of randomly selected buildings would produce a
data set from which statistically valid generalizations could be
drawn regarding the airtightness of the building stock and the
impact of building age, construction type and other features.
Acknowledgments
This work was supported by the U.S. Department of Energy
under Interagency Agreement No. DE-A101-9CE21042.
References
1. 1997 ASHRAE Handbook—Fundamentals.
2. ASTM. 1987. E741-87, Standard Test Method for Determining Air
Leakage Rate by Fan Pressurization. West Conshohocken, PA: Ameri-
can Society for Testing and Materials.
3. Brennan, T., et al. 1992. “Fan pressurization of school buildings.”
Proceedings of Thermal Performance of the Exterior Envelopes of
Buildings V, American Society of Heating, Refrigerating and Air-Con-
ditioning Engineers, Inc., pp. 643–45.
4. CGSB. 1996. CAN/CGSB-149.15-96, Determination of The Over-
all Envelope Airtightness of Buildings by the Fan Pressurization Method
Using the Building’s Air-Handling Systems. Ottawa: Canadian Gen-
eral Standards Board.
5. Cummings, J. B., et al. 1996. Uncontrolled Airflow in Non-residen-
tial Buildings. Florida Solar Energy Center, FSEC-CR-878-96.
6. DOE. 1997. Commercial Building Characteristics 1995. U.S. De-
partment of Energy, Energy Information Administration, DOE/EIA-
E024695.
7. Emmerich, S. J. and A. K. Persily. 1998. “Energy impacts of infiltra-
tion and ventilation in U.S. office buildings using multizone airflow
simulations.” Proceedings of IAQ & Energy ’98, American Society of
Heating, Refrigerating and Air-Conditioning Engineers, Inc.
8. Feustel, H. E. and A. Raynor-Hoosen, eds. 1990. Fundamentals of
the Multizone Airflow Model-COMIS. Coventry, Great Britain: Air
Infiltration and Ventilation Centre, Technical Note 29.
9. Feustel, H. E. and J. Dieris. 1991. A Survey of Airflow Models for
Multizone Structures. Lawrence Berkeley Laboratory, LBL-30288.
10. Lundin, L. I. 1986. “Air leakage in industrial buildings—descrip-
tion of equipment.” Measured Air Leakage of Buildings, ASTM STP
904, H. R. Treschsel and P. L. Lagus, Eds., American Society for
Testing and Materials, pp. 101–05.
11. Perera, M. D.A.E.S., et al. 1997. “Simple air leakage predictor for
office buildings: assessing envelope airtightness during design or be-
M a r c h 1 9 9 9
A S H R A E J o u r n a l
4 5
B U I L D I N G E N V E L O P E
Please circle the appropriate number on the Reader
Please circle the appropriate number on the Reader
Please circle the appropriate number on the Reader
Please circle the appropriate number on the Reader
Please circle the appropriate number on the Reader
Service Card at the back of the publication.
Service Card at the back of the publication.
Service Card at the back of the publication.
Service Card at the back of the publication.
Service Card at the back of the publication.
Extremely Helpful ....................................................... 458
Helpful ....................................................................... 459
Somewhat Helpful ..................................................... 460
Not Helpful ................................................................ 461
fore refurbishment.” Proceedings of CIBSE
National Conference, pp. 21–26.
12. Persily, A. K. and Grot, R. A. 1980. “Pres-
surization testing of federal buildings.” Mea-
sured Air Leakage of Buildings, ASTM STP
904, H.R. Treschsel and P.L. Lagus, Eds.,
American Society for Testing and Materials,
pp. 184-200.
13. Persily, A. K., et al. 1991. Preliminary
Results of the Environmental Evaluation of
the Federal Records Center in Overland Mis-
souri. National Institute of Standards and
Technology, NISTIR 4634.
14. Proskiw, G. 1995. “Measured airtightness
of 24 detached houses over periods of up to
three years.” Airflow Performance of Build-
ing Envelopes, Components, and Systems,
ASTM STP 1255. M. P. Modera and A. K.
Persily, Eds. American Society for Testing and
Materials, pp. 248–65.
15. Shaw, C. Y. and Jones, L. 1979. “Airtight-
ness and air infiltration of school buildings.”
ASHRAE Transactions, 85(1):85–95.
16. Shaw. C. Y. 1981. Airtightness: supermar-
kets and shopping malls. ASHRAE Journal,
23(3): 44–46
17. Shaw, C. Y., et al. “Overall and compo-
nent airtightness values of a five-story apart-
ment building.” ASHRAE Transactions,
97(2):347–53.
18. Sherman, M. and D. Dickeroff. 1998. “Air-
tightness of U.S. dwellings.” ASHRAE Trans-
actions, 104(2).
19. Sherman, M. 1995. “The use of blower-
door data.” Indoor Air, 5(3):215–224.
20. Tamura, G. T. and Shaw, C. Y. 1976. “Stud-
ies on exterior wall airtightness and air infil-
tration of tall buildings.” ASHRAE Transac-
tions, 82(2):122–34.
21. Walton, G.N. 1997. CONTAM96 User
Manual. National Institute of Standards and
Technology, NISTIR 6056.

Advertisement in the print edition formerly in this space.
M a r c h 1 9 9 9
A S H R A E J o u r n a l
3 1
ASHRAE JOURNAL
H
VAC systems must counteract weather forces when outdoor tem-
perature or humidity moves away from an acceptable range for
safety and comfort. Consequently, a clear understanding of weather
behavior is helpful for system designers and operators. Shortcomings in that
understanding are often at the root of problems involving poor indoor air
quality and premature deterioration of buildings and HVAC equipment.
sents a significant advance over the 20
to 40-year-old data contained in the 1993
Handbook, some of which was obtained
through graphical interpolation of as little
as five years of data.
Annual Not Seasonal Extremes
Data contained in 1993 and earlier edi-
tions were calculated at different times
using different methodologies. For ex-
ample, Canadian cooling data was based
on the extreme for July alone, while U.S.
data was based on the extreme for the
summer season consisting of June, July
and August. To ensure uniformity for
worldwide calculations, the 1997 data is
based on annual extremes rather than sea-
sonal or single-month peaks.
For example, earlier handbooks
showed the dry bulb temperature ex-
ceeded for 1% of the hours during the
summer period. Now, the 1997 Handbook
shows the temperature which is exceeded
for 0.4% of the entire year’s observations.
Likewise, the old 99% winter seasonal dry
bulb for heating has been replaced by the
new 99.6% annual value. The percentiles
of 0.4, 1 and 2.5% for cooling and 99.6%
and 99% for heating were chosen because
they yielded values which, for most sta-
tions, corresponded closely to the earlier
seasonal extremes. So the new annual val-
ues are close to, but seldom the same as
the old seasonal extremes. The user can
expect that variations result more from the
different calculation methods rather than
from any significant climate change.
This new methodology is especially
useful in light of ASHRAE’s commit-
ments to its international members in
population-dense tropical climates. The
summer and winter seasons near the equa-
tor occur during different months com-
pared to seasons in continental locations
like Canada and Argentina. Therefore, an-
nual rather than seasonal calculations are
more appropriate for a uniform worldwide
methodology.
International Coverage
Earlier handbooks reflected ASHRAE’s
intense focus on U.S. and Canadian sites
About the Authors
Lewis G. Harriman III
Lewis G. Harriman III
Lewis G. Harriman III
Lewis G. Harriman III
Lewis G. Harriman III is director of research at
Mason-Grant, Portsmouth, N.H. He is the Chair of
the Handbook Subcommittee of ASHRAE Technical
Committee 3.5, Desiccant and Sorption Technologies
and is the author of The Dehumidification Handbook.
Donald G
Donald G
Donald G
Donald G
Donald G. Colliver
. Colliver
. Colliver
. Colliver
. Colliver, Ph.D
, Ph.D
, Ph.D
, Ph.D
, Ph.D., P
., P
., P
., P
., P.E.E.E.E.E.,.,.,.,., is professor
of engineering in the Biosystems and Agricultural
Engineering Department of the University of Ken-
tucky in Lexington. He was the principal investigator
for ASHRAE Research Project 890, which produced
the new climatic design data in the 1997 ASHRAE
Handbook—Fundamentals.
K. Quinn Hart, P
. Quinn Hart, P
. Quinn Hart, P
. Quinn Hart, P
. Quinn Hart, P.E.E.E.E.E.,.,.,.,., is the chief mechanical en-
gineer of the U.S. Air Force at the USAF Civil Engi-
neering Support Agency at Tyndall AFB in Panama
City, Fla. He was the project officer for the revision of
the Department of Defense Engineering Weather Data,
USAF Handbook 32-1163.
New Weather Data
For Energy Calculations
By Lewis G. Harriman III,
Member ASHRAE
Donald G. Colliver, Ph.D., P.E.
Fellow ASHRAE
and
K. Quinn Hart, P.E.
Member ASHRAE
Recognizing the economic benefit of
avoiding such problems, organizations
such as ASHRAE, the U.S. Department
of Defense and industry-funded research
institutions have recently invested over
$1,000,000 in engineering weather data
research. This article describes some of
the products of that research, a selec-
tion that is necessarily limited by space
constraints of the magazine. Readers are
encouraged to share what they consider
to be important sources and uses for
weather data by writing letters to the editor
for possible publication in future issues.
Peak Load Data
Chapter 26 of the 1997 ASHRAE Hand-
book—Fundamentals contains the re-
sults of ASHRAE research project 890-
RP, which defined new peak design con-
ditions for sizing equipment.1, 15 The re-
vised and expanded information repre-
The following article was published in ASHRAE Journal, March 1999. © Copyright 1999 American Society of Heating, Refrigerating and Air-
Conditioning Engineers, Inc. It is presented for educational purposes only. This article may not be copied and/or distributed electronically or in paper
form without permission of ASHRAE.
3 2
A S H R A E J o u r n a l
M a r c h 1 9 9 9
rather than international locations. For
example, the 1993 Handbook contained
data for two locations in Rhode Island.
That data density is useful. However, at
the opposite extreme, the entire country
of China, with a population of 1.2 billion
people and a land mass larger than the
United States, was also covered by data
for exactly two locations.
The 1997 Handbook reflects the
society’s intention to become a more inter-
national organization. Coverage outside
the United States and Canada has ex-
panded from 243 locations to 801. Unfortu-
nately, some previously listed domestic and
international locations were dropped from
the new handbook. Raw data available to
ASHRAE for those locations did not meet
new uniform standards for completeness,
and/or the length of their periods-of-record.
Projects are underway in some parts of the
world, notably the Indian subcontinent and
Australia, to locate better raw data and to
calculate design values for more locations
using the internationally consistent meth-
odology developed during the ASHRAE
research project.
Correct Humidity Extremes
Somewhat surprisingly, and possibly
because of the emphasis on temperature
rather than moisture control, older hand-
books did not contain data describing ex-
tremes of humidity. The 1993 and earlier
handbooks showed only the average hu-
midity during periods of extreme tempera-
ture. Those values do not represent the
extreme humidity, which occurs at mod-
erate temperatures during rainstorms or
during early morning as dew evaporates.
The humidity misimpression created
by focusing on high temperature was of-
ten quite significant. An example can be
seen in the listing for Huntsville, Ala.,
shown in Figure 2. The high dry bulb
temperature is 94°F (34.4°C) with an aver-
age coincident wet bulb temperature
(MWB) of 75°F (23.9°C). Those peak dry
bulb values create the impression that the
extreme humidity ratio is 100 gr/lb (14.3
g/kg). In fact, the true peak moisture is
much higher at 135 gr/lb (19.3 g/kg), as
shown in the 0.4% dew point columns.
These columns also show that the peak
moisture occurs at an average dry bulb
temperature (MDB) of 83°F (28.3°C) rather
than at 95°F (35°C). That represents a sig-
nificant reduction in the sensible heat ra-
tio for a cooling coil which pre-treats out-
side air, and probably suggests a differ-
ent equipment selection for such appli-
cations.
Having correct peak moisture data
should allow improvements in equipment
Figure 1: Design conditions are useful for sizing equipment. However, hourly
records are used for simulating controls and estimating energy use, because
design conditions occur less than 1% of the equipment’s life.13
Figure 2: New design data for sizing dehumidification and cooling equipment from the 1997 ASHRAE Handbook—
Fundamentals.
M a r c h 1 9 9 9
A S H R A E J o u r n a l
3 3
W E A T H E R D A T A
and systems for dehumidification. The chapter also
suggests using the peak humidity condition as a
“part-load check point” for cooling systems that
control humidity as a secondary function.
Another potential use for the peak humidity data
involves ventilation air, which is usually loaded with
two to six times more moisture than sensible heat.2
Because the enthalpy is highest at the peak moisture
condition (except in desert and high-altitude cli-
mates), engineers might consider sizing ventilation
preconditioning equipment at the peak dew point
condition rather than the peak dry bulb temperature.3
Peak Loads for Extended Periods
The handbook describes extremes that are ex-
ceeded for 0.4, 1.0 and 2.0% of the 8,760 hours of the
year (35, 58 and 175 hours). Because those hours do
not occur together, this presents a problem for sizing
thermal storage and power storage systems, where
the engineer must know the continuous duration of
the peak load. Duration is also important for analyz-
ing night setback or off-peak precooling and
predrying strategies. Those techniques use the ther-
mal inertia and moisture capacitance of the building to con-
serve energy or to “store” cooling or dehumidification effect
ahead of expected peak periods. ASHRAE research project 828-
RP was completed in 1997 to address these needs.16.
The researchers identified extreme weather patterns, which
lasted for one, three, five or seven 24-hour periods in a continu-
ous sequence. Separate sequences are defined for extremes of
dry bulb, dew point, enthalpy and low wet bulb depression.
Those hourly observations are stored on a CD-ROM, together
with a computer program, which displays summaries of the data
as well as the actual hourly data for each extreme sequence.
The CD-ROM includes data for 381 locations in the United
States and Canada.4
Hourly Data for Troubleshooting and Analysis
Although extreme design data allows the engineer to size the
equipment, it does nothing to quantify how much energy the
system will use in a year, nor does it help the operator understand
how the system will respond to changing loads. Hourly weather
observations are used for analyzing system behavior during the
99.6% of the hours in a year that the weather does not create the
peak loads. New sources for hourly data are available in three
formats: current observations, historic observations and historic
summaries.
Current Hourly Observations for Troubleshooting
Engineers, service technicians and building operators con-
stantly analyze and troubleshoot normal problems of HVAC
systems. Often, knowing the current and recent weather condi-
tions can help explain the cause of a problem, and lead to a
faster solution. Recently, the World Wide Web has become a
source for such current observations.
Figure 3 shows the results of a query of the hourly weather
archive maintained for public use by an industry-funded research
institution. 5 The archive is available at no charge, and contains
simultaneous hourly observations of dry bulb temperature, hu-
midity ratio, barometric pressure and wind speed for 240 locations
in the United States and Canada. The archive is updated 24 hours
a day, 365 days per year, with records beginning on Feb. 1, 1998.
Any series of hourly observations since that date can be down-
loaded as a tab-delimited electronic file for importing into spread-
sheets or other computer analysis tools.
Historic Hourly Observations for Energy Analysis
Full-year, 8,760 hour energy analysis is becoming more im-
portant than in the past, because computing power is so inex-
pensive, and because power costs can now vary throughout a
single day rather than changing only on a seasonal basis. There
are two categories of hourly observations: actual year and typi-
cal year.
Actual hourly observations are available from many sources,
including the U.S. National Climatic Data Center and the Indus-
trial Climatology Division of Environment Canada.6, 7
Using historic observations, system simulations can be run
for a specific year in the past. An engineer could estimate how
a new system design would have behaved, for example, in the
actual conditions experienced during 1979. On the other hand,
actual records also reflect the normal problems encountered in
large-scale data acquisition. Some records are missing data ele-
ments for a few hours. They may also contain zero values,
which reflects the fact that the data gathered during those hours
was outside the checkpoint boundaries and therefore too inac-
curate to include in the record.
For many computer programs, missing data elements or un-
expected zero values can cause problems. Also, the weather for
one particular year is not likely to reflect the average weather
over the 15-year life of the system. So many engineers prefer to
use typical hourly observations instead of records for a single
Figure 3: Current hourly weather downloaded from a web-based
weather archive located at www.gri.org/desiccant.5
3 4
A S H R A E J o u r n a l
M a r c h 1 9 9 9
specific year. In the U.S. and Canada,
popular formats include Typical Meteo-
rological Year (TMY and TMY-2),
Weather Year for Energy calculations
(WYEC and WYEC-2) and Canadian
Weather for Energy Calculations (CWEC).
TMY and CWEC records are con-
structed by examining the weather
records for a series of past years, and then
calculating how “typical” are the months
in each year. In other words, the records
for all Januarys are compared to each
other, and the “most average” January is
combined with the “most average” Feb-
ruary, and so on until 12 typical months
are assembled in a single 8,760-hour
record. The “most typical” January might
be from 1962; February may be from 1976
and so forth. Mathematical smoothing is
applied to the data at the beginning and
end of each month to avoid abrupt
changes in values. Figure 4 shows an
example of a partial extract from a TMY-2
record, imported into a spreadsheet.9
The most recent TMY-2 methodology
is well documented8 and repeatable, and
the program that examines the historic
records can be adjusted to weight differ-
ent weather parameters more strongly as
it searches for “typicality.” For example,
in 1995 the National Renewable Energy
Laboratory constructed 239 TMY-2
records for U.S. locations.8, 9 In those
files, the primary selection criterion was
completeness of the solar record, and dry
bulb is weighted slightly more strongly
than wind speed in the search for typical-
ity. So in those records, the temperature
will be slightly “more average” than the
wind speed.
The original WYEC records were gen-
erated for 56 U.S. cities by ASHRAE re-
search in the 1970s.10. The methodology
reflected the resources of the society at
the time. An expert examined actual
records. Hand adjustments were made
when data was missing, or when just av-
erages rather than observed data were
available for a particular variable. Conse-
quently, the methodology is less well
documented, and difficult to repeat. The
newer WYEC-2 records10 were con-
structed for 76 U.S. cities using a meth-
odology similar to that used for the 239
TMY-2 locations.
In Great Britain, an Example Weather
Year (EWY) data set is available for 15
Figure 4: An extract from a TMY hourly
record, imported into a spreadsheet.9
Figure 5: A joint frequency table for
hours at each temperature and humidity
ratio, imported into a spreadsheet. 9
locations. A complete year of representa-
tive weather data for these locations was
selected by the Chartered Institution of
Building Services Engineers (CIBSE).18
From the available set of weather years, a
smaller group of candidate years was
chosen by examining the value of several
parameters during each month. Candidate
years had values, which were within two
standard deviations of the long-term
monthly averages for those parameters.
The single year selected for each loca-
tion had values with the minimum total
deviation of all parameters from their
long-term averages.
Typical hourly weather for other Euro-
pean locations are contained in the data
set of “Test Reference Years” (TRY) con-
structed by the Commission of the Euro-
pean Communities (CEC).19 These years
were compiled using individual months
that were selected as “average” using a
methodology similar to that used in the
United States and Canada to compile the
TMY and CWEC records.
Typical hourly weather data for loca-
tions outside the United States, Canada
and Europe are not easily available in the
public domain. As a substitute for typical
data, the International Surface Weather
Observations (INSWO) set of actual
hourly records for 1,500 sites is available
through the U.S. National Climatic Data
Center.6 In addition, some commercially
available building energy analysis soft-
ware includes actual 8,760-hour records
for Latin American and Asian locations
embedded in the program, but these pro-
prietary data are not available as separate
files.12 Current ASHRAE research is ad-
dressing this issue. Typical hourly records
for 200 non-North American locations will
be published within two years.
Summaries of Hourly Data
When less precise estimates of energy
consumption are adequate, summaries of
hourly data are used in place of a full
8,760-hour record. These are available in
many forms.
The “typical day” summary format is
used in some computer programs pub-
lished by a major manufacturer of HVAC
equipment.11 Weather data embedded in
these programs is not actually 8,760 ob-
servations. It is a summary of one or more
“typical 24-hour days” for each month.
For example, January might be repre-
sented by the same single day, repeated
31 times.
Another popular format is the “BIN
summary.” These summaries indicate the
number of hours a single variable is within
a specified range (the “BIN width”). For
example, a dry bulb summary indicates
the number of hours in which the dry bulb
temperature falls between the upper and
lower boundary of each BIN (usually be-
tween 2°F and 5°F [1°C and 2°C]). Often,
a BIN summary will also contain the aver-
age value of other variables during the
hours in each BIN. For example, the dry
bulb summary might contain the average
wet bulb for hours in each BIN.
Traditional BIN summaries are limited
in some respects. They allow reasonable
calculation of loads, which depend on the
primary BIN variable, but they do not re-
M a r c h 1 9 9 9
A S H R A E J o u r n a l
3 5
W E A T H E R D A T A
flect the loads dependent on any aver-
age coincident variable. For example, a
dry bulb BIN summary with average wet
bulb estimates sensible heat loads, but
underestimates moisture loads by 25% to
45%. Recently, computer tools have be-
come available to allow construction of
BIN summaries by variables other than
dry bulb temperature,9, 17 but any BIN sum-
mary will underestimate the magnitude of
loads dependent on average coincident
variables. Joint-frequency tables do not
have this limitation and sometimes are
used as an alternative to BIN summaries.
A joint frequency table sorts the hours
of the year and places the hour-counts
into a two-dimensional matrix. One can
visualize a joint frequency table for tem-
perature and humidity as an overlay for a
psychrometric chart. Total hours occur-
ring at each combination of temperature
and humidity can be placed in a matrix
over the appropriate points on the chart.
Figure 5 shows such a joint frequency
table.9 The advantage of this type of sum-
mary is that two variables, not one, are
appropriately quantified for the year. Nei-
ther value is the product of averaging.
The recent ASHRAE research project
revising the peak design data in the Hand-
book—Fundamentals involved the cre-
ation of joint frequency tables for all the
locations displayed in Chapter 26 of that
volume. The society is planning to pub-
lish these monthly and annual joint fre-
quency tables of dry bulb/wet bulb, dry
bulb/ enthalpy and dry bulb/wind speed
in a CD-ROM format during the coming year.17
Both BIN summaries and joint frequency tables are limited in
that they lose the time sequence of climate conditions such as
the hour-by-hour history of temperature and solar radiation.
Thus, they are not used for estimating any thermal or moisture
lag effects in buildings.
Understanding Weather and Climate Dynamics
One of the greatest challenges for a designer is gaining an
overall understanding of the climate in an unfamiliar location.
In both government and commercial building practice, design
services are increasingly centralized to save costs and adminis-
trative overhead. But such centralization virtually guarantees
that important “school-of-hard-knocks” knowledge about lo-
cal climate behavior is less available to the remotely located
designer, sometimes with costly consequences. A standard pro-
cedure for selecting cooling equipment for a restaurant in Chi-
cago may not scale well for the same restaurant when built in
Puerto Rico, with its ten-times larger latent load. A military dor-
mitory design that works well in New Hampshire may not per-
form well in Alaska. Both are cold climates, but Alaska has far-
larger drifting snow loads, and a foundation will crack if the
building melts the permafrost.
To help the designer gain a rapid, quantified understanding
of local climate behavior, the U.S. Department of Defense re-
cently redesigned its Tri-Service Engineering Weather Data
Manual, widely known as “The Blue Book” for the color of its
cover. The result has been published in electronic form. Infor-
mation is available for 511 U.S. locations and 292 international
sites.13 Figure 6 shows one example of the extensive graphics
available for each site. By comparing graphics for a new loca-
tion with the same graphics for a familiar location, a designer
can gain a fast understanding of the differences between the
two sites. The numbers behind these and other graphics can be
exported from the file by “cutting and pasting” the values into
other computer programs for quantitative analysis.
Finally, HVAC designers and system operators can often ben-
efit from understanding the dynamic nature of weather behavior.
We design at steady-state conditions, but systems are never at
the equilibrium conditions we must assume for design. Weather
Figure 6: The new electronic version of the Department of Defense weather
data contains graphics, as well as numerical values, allowing a designer to quickly
compare climates at different locations.13
3 6
A S H R A E J o u r n a l
M a r c h 1 9 9 9
e
s
U e
s
U e
s
U e
s
U e
s
U
m
e
tI
m
e
tI
m
e
tI
m
e
tI
m
e
tI
e
p
y
T
a
t
a
D
e
p
y
T
a
t
a
D
e
p
y
T
a
t
a
D
e
p
y
T
a
t
a
D
e
p
y
T
a
t
a
D
e
g
a
r
e
v
o
C
e
g
a
r
e
v
o
C
e
g
a
r
e
v
o
C
e
g
a
r
e
v
o
C
e
g
a
r
e
v
o
C
s
k
r
a
m
e
R
s
k
r
a
m
e
R
s
k
r
a
m
e
R
s
k
r
a
m
e
R
s
k
r
a
m
e
R
r
e
h
sil
b
u
P
r
e
h
sil
b
u
P
r
e
h
sil
b
u
P
r
e
h
sil
b
u
P
r
e
h
sil
b
u
P
g
n
i
zi
S
g
n
i
zi
S
g
n
i
zi
S
g
n
i
zi
S
g
n
i
zi
S
t
n
e
m
p
i
u
q
E
E
A
R
H
S
A
7
9
9
1
sl
a
t
n
e
m
a
d
n
u
F
—
k
o
o
b
d
n
a
H
m
r
e
t-
g
n
o
L
s
e
m
e
rt
x
E
d
n
a
.
S
.
U
9
5
4
,
1
s
n
o
it
a
c
o
L
l't
n
I
s
e
d
u
lc
n
i
w
o
n
,
a
t
a
d
w
e
n
-ll
A
s
e
m
e
rtx
e
yti
d
i
m
u
h
9
,
1
e
m
e
rtx
e
f
o
s
e
c
n
e
u
q
e
S
yti
d
i
m
u
h
d
n
a
e
r
u
t
a
r
e
p
m
e
t
d
n
a
.
S
.
U
0
2
3
n
a
i
d
a
n
a
C
s
n
o
it
a
c
o
L
f
o
s
n
o
it
a
r
u
d
h
ti
w
s
e
m
e
rtx
E
8
6
1
d
n
a
0
2
1
,
2
7
,
4
2
sr
u
o
h
e
vit
u
c
e
s
n
o
c
4
d
n
a
g
n
ir
o
ti
n
o
M
d
n
a
g
n
ir
o
ti
n
o
M
d
n
a
g
n
ir
o
ti
n
o
M
d
n
a
g
n
ir
o
ti
n
o
M
d
n
a
g
n
ir
o
ti
n
o
M
g
n
it
o
o
h
s
e
l
b
u
o
r
T
d
e
ll
a
ts
n
I
t
n
e
m
p
i
u
q
E
a
t
a
d
r
e
h
t
a
e
w
ylr
u
o
H
e
vi
h
c
r
a
t
n
e
r
r
u
C
t
n
e
r
r
u
C
t
n
e
r
r
u
C
t
n
e
r
r
u
C
t
n
e
r
r
u
C
B
D
ylr
u
o
H
b
l/
r
g
d
n
a
d
n
a
.
S
.
U
0
4
2
n
a
i
d
a
n
a
C
s
n
o
it
a
c
o
L
h
ti
w
,
e
vi
h
c
r
a
t
e
n
r
e
t
n
I
a
t
a
d
e
l
b
a
d
a
o
l
n
w
o
d
5
-
g
n
o
L
g
n
it
a
m
its
E
-
g
n
o
L
g
n
it
a
m
its
E
-
g
n
o
L
g
n
it
a
m
its
E
-
g
n
o
L
g
n
it
a
m
its
E
-
g
n
o
L
g
n
it
a
m
its
E
r
o
i
v
a
h
e
B
m
r
e
t
y
g
r
e
n
E
d
n
a
n
o
it
p
m
u
s
n
o
C
l
a
ci
p
y
T
2
-
Y
M
T
sr
a
e
y
l
a
ci
g
o
l
o
r
o
e
t
e
m
l
a
ci
p
y
T
l
a
ci
p
y
T
l
a
ci
p
y
T
l
a
ci
p
y
T
l
a
ci
p
y
T
ylr
u
o
h
s
n
o
it
a
v
r
e
s
b
o
s
n
o
it
a
c
o
L
.
S
.
U
9
3
2
o
ci
R
o
tr
e
u
P
h
ti
w
n
o
it
a
l
u
cl
a
c
s
e
d
u
lc
n
I
s
e
ir
a
m
m
u
s
N
I
B
r
o
f
e
r
a
w
tf
o
s
s
d
a
o
l
n
o
it
a
lit
n
e
v
d
n
a
9
sr
a
e
y
r
e
h
t
a
e
W
2
-
C
E
Y
W
s
n
o
it
a
l
u
cl
a
C
y
g
r
e
n
E
r
o
f
s
n
o
it
a
c
o
l
.
S
.
U
6
7
C
E
Y
W
a
r
e
-
0
7
9
1
s
e
t
a
d
p
U
s
e
lif
0
1
r
e
h
t
a
e
W
n
a
i
d
a
n
a
C
C
E
W
C
y
g
r
e
n
E
r
o
f
r
a
e
Y
s
n
o
it
a
l
u
cl
a
C
n
a
i
d
a
n
a
C
5
4
1
s
n
o
it
a
c
o
l
t
e
e
m
o
t
d
e
s
u
e
b
n
a
C
tf
a
r
d
e
h
t
f
o
s
n
o
isiv
o
r
p
y
g
r
e
n
E
.lt
a
N
n
a
i
d
a
n
a
C
e
d
o
C
7
r
a
e
Y
y
g
r
e
n
E
e
l
p
m
a
x
E
Y
W
E
n
i
s
n
o
it
a
c
o
l
5
1
n
a
itir
B
t
a
e
r
G
e
b
o
t
d
e
tc
e
l
e
s
,sr
a
e
y
l
a
u
tc
A
n
o
it
a
c
o
l
e
h
t
f
o
l
a
ci
p
yt
8
1
sr
a
e
Y
e
c
n
e
r
e
f
e
R
ts
e
T
Y
R
T
e
c
n
e
r
e
f
e
R
n
g
is
e
D
Y
R
D
d
n
a
sr
a
e
Y
n
i
s
n
o
it
a
c
o
l
6
5
1
d
n
a
a
is
s
u
R
,
e
p
o
r
u
E
y
e
k
r
u
T
y
r
a
v
st
a
m
r
o
f
d
n
a
a
t
a
D
ll
a
t
o
n
,s
e
irt
n
u
o
c
n
e
e
w
t
e
b
a
m
o
rf
e
l
b
a
li
a
v
a
s
n
o
it
a
c
o
l
r
e
h
sil
b
u
p
e
l
g
n
is
9
1
g
n
it
a
l
u
m
i
S
g
n
it
a
l
u
m
i
S
g
n
it
a
l
u
m
i
S
g
n
it
a
l
u
m
i
S
g
n
it
a
l
u
m
i
S
t
n
e
m
p
i
u
q
E
a
r
o
f
r
o
i
v
a
h
e
B
r
a
e
Y
cific
e
p
S
d
n
a
r
a
l
o
S
N
O
S
M
A
S
e
c
a
fr
u
S
l
a
ci
g
o
l
o
r
o
e
t
e
M
k
r
o
w
t
e
N
n
o
it
a
v
r
e
s
b
O
l
a
u
tc
A
l
a
u
tc
A
l
a
u
tc
A
l
a
u
tc
A
l
a
u
tc
A
ylr
u
o
h
s
n
o
it
a
v
r
e
s
b
o
cific
e
p
s
r
o
f
sr
a
e
y
s
n
o
it
a
c
o
l
.
S
.
U
7
3
2
r
u
o
h
-
e
e
r
h
t
e
d
u
lc
n
i
y
a
M
ylr
u
o
h
f
o
e
c
a
l
p
n
i
s
e
g
a
r
e
v
a
s
n
o
it
a
v
r
e
s
b
o
6
n
a
i
d
a
n
a
C
S
D
E
E
W
C
d
n
a
y
g
r
e
n
E
r
o
f
r
e
h
t
a
e
W
g
n
ir
e
e
n
i
g
n
E
n
a
i
d
a
n
a
C
5
4
1
s
n
o
it
a
c
o
l
2
-
C
E
Y
W
s
a
e
m
a
s
t
a
m
r
o
f
e
liF
7
l
a
n
o
it
a
n
r
e
t
n
I
O
W
S
N
I
r
e
h
t
a
e
W
e
c
a
fr
u
S
s
n
o
it
a
v
r
e
s
b
O
e
d
i
w
d
lr
o
w
0
0
5
,
1
s
n
o
it
a
c
o
l
-
e
e
r
h
t
yl
n
o
s
e
d
u
lc
n
i
n
e
tf
O
s
e
g
a
r
e
v
a
r
u
o
h
6
and internal loads change minute-by-
minute in highly complex ways. For those
who would like to gain a rudimentary un-
derstanding of weather dynamics, refer-
ences are available at low cost to educate
the layman.14
Summary
In summary, our industry now has bet-
ter, more extensive and less expensive en-
gineering weather data than ever before.
That data comes to us courtesy of expen-
ditures by United States and Canadian
taxpayers, member donations to ASHRAE
research and from industry-funded re-
search institutions. Over the next few
years, it will be interesting to observe how
system designers and equipment manu-
facturers use this improved information
to benefit building owners and occupants.
References
1. Climatic Design Information. 1997ASHRAE
Handbook—Fundamentals, Chapter 26.
2. Harriman, L. G. III, D. Plager, D. Kosar.
“Dehumidification and cooling loads from ven-
tilation air.” ASHRAE Journal 40(11):37–45.
3. Harriman, L. G. III. 1998 “New peak mois-
ture design data in the 1997 ASHRAE Hand-
book of Fundamentals.” Proceedings of the
Symposium on Improving Building Systems
in Hot and Humid Climates. Energy Systems
Laboratory, Texas A&M University.
4. ASHRAE Design Weather Sequence Viewer
Version 2.1. 1998.
5. Hourly Weather Data Archive 1998–99.
Chicago: The Gas Research Institute,
www.gri.org/desiccant.
6. Solar and Meteorological Surface Obser-
vation Network (SAMSON) 1961–1990. Na-
tional Climatic Data Center of the National
Oceanographic and Atmospheric Administra-
tion of the U.S. Department of Commerce,
Table 1: Common types and sources of engineering weather data.
M a r c h 1 9 9 9
A S H R A E J o u r n a l
3 7
W E A T H E R D A T A
Please circle the appropriate number on the Reader Ser-
Please circle the appropriate number on the Reader Ser-
Please circle the appropriate number on the Reader Ser-
Please circle the appropriate number on the Reader Ser-
Please circle the appropriate number on the Reader Ser-
vice Card at the back of the publication.
vice Card at the back of the publication.
vice Card at the back of the publication.
vice Card at the back of the publication.
vice Card at the back of the publication.
Extremely Helpful ....................................................... 454
Helpful ....................................................................... 455
Somewhat Helpful ..................................................... 456
Not Helpful ................................................................ 457
Asheville, N.C. (828) 271-4400.
7. Canadian Weather Energy and Engineering
Data Sets (CWEEDS) 1953-1995. Environ-
ment Canada, Atmospheric Environment Ser-
vice 4905 Dufferin Street Downsview, ON
M3H 5T4 (416) 739-4328.
8. TMY-2 Methodology. National Renewable
Energy Laboratory of the U.S. Department
of Energy. Building Energy Technology Pro-
gram 1617 Cole Blvd. Golden, CO 80401-
3393 (303) 275-6026.
9. Typical Meteorological Years (239 U.S. cit-
ies). (TMY-2) BinMaker PLUS CD-ROM.
Batavia, Ill.: Gas Research Institute (773) 399-
5414.
10. WYEC-2 Weather Year for Energy Calcu-
lations (76 U.S. cities). ASHRAE.
11. Trace 600 Building Energy Analysis
Program. The Trane Company.
12. Hourly Analysis Program (HAP) Carrier
Corporation. Syracuse, N.Y.:Software
Systems.
13. Department of Defense Engineering
Weather Data 1999. USAF Handbook 32-
1163 (I). Tyndall AFB, Fla. (850) 283-6346.
14. Williams, Jack. The Weather Book (2nd
Edition) 1997 Vintage Books, New York:
Random House. ISBN 0-679-77665-6.
15. Colliver, D. G., Gates, R. S., Zhang, T.F.
Burkes and Priddy, T.K. 1998. Updating the
Tables of Design Weather Conditions in the
ASHRAE Handbook—Fundamentals.
16. Colliver, D.G., R. S. Gates, H. Zhang, and
T.K. Priddy. 1998. Sequences of Extreme Tem-
perature and Humidity for Design Conditions.
ASHRAE Transactions 104(1):133-144.
17. Colliver, D. G., T. F. Burks, and R. S.
Gates. 1999. ASHRAE Design Weather Data
Viewer. CD-ROM.
18. Irving, S. J. 1988. The CIBSE Example
Weather Year. Weather Data and Its Applica-
tions —A Symposium for Building Service En-
gineers. London: Charted Institution of Build-
ing Services Engineers. CIBSE 44 181 675
5211.
19. 1985. Test Reference Years TRY, Weather
Data Sets for Computer Simulations of Solar
Energy Systems and Energy Consumption in
Buildings. Commission of the European Com-
munities, Directorate General XII for Science,
Research and Development, Brussells, Bel-
gium 32 2 295 25 59.

Advertisement in the print edition formerly in this space.
PRACTICAL
GUIDE
6 4
A S H R A E J o u r n a l
A p r i l 1 9 9 9
ecords deteriorate from many causes—use
and handling, exposure to light, contact with
injurious housing materials, gaseous and
particulate pollutants, oxygen, improper humidity, and
heat. While it may be true, as has been suggested with
tongue firmly in cheek, that records would last essentially
forever if sealed in an inert atmosphere in an opaque
container kept at near absolute zero, they would
obviously serve little purpose thus sequestered from
access.
The records of long-term or permanent value in archives, re-
search libraries, and historical societies are diverse in format and
composition: books, documents, photographs, maps, motion pic-
tures, computer disks and tapes, posters, audio and video record-
ings. They can range in age from a thousand or more years old to
yesterday. Most are composed primarily of organic compounds,
and as such are subject to continuous deterioration. Some inor-
ganic materials—most notably the silver of photographic images,
the iron of magnetic media, and the aluminum reflective layer of
optical disks—can also deteriorate, with loss of information.
Older, “traditional,” records materials such as paper made
from pure fibers, parchment, carbon-based inks, and some leathers
have often lasted for many centuries. It is a considerable over-
simplification, but nevertheless approximately true, that the more
recent the records, the more chemically unstable they are, espe-
cially those from the 19th and 20th centuries.
Photography, invented in the first half of the 19th century,
contributed many unstable (as well as some relatively perma-
nent) records. The introduction of poorly processed wood fibers
and acidic sizing materials in the middle of the past century
produced paper that becomes seriously embrittled in 50 years or
so. This century has contributed the growing use of often fugi-
WHAT MAKES RECORDS
DETERIORATE
By Paul N. Banks
tive color and the rapid growth of magnetic media, which have
finite life expectancies. The greater areal density for digital in-
formation generally makes magnetic media highly vulnerable to
all kinds of deterioration and damage.
The major chemical deterioration mechanisms of records are
oxidation and hydrolysis. Many types of modern records are es-
pecially subject to one or both of these types of deterioration.
Probably the best known example of rapid deterioration of mod-
ern records is the embrittlement of paper in libraries. While oxi-
dation plays a role in this deterioration, the dominant mecha-
nism is acid-catalyzed hydrolysis, which breaks up the cellulose
molecules that are the main structural component of paper. Acid
hydrolysis is also the major culprit in two alarming manifesta-
tions of the deterioration of modern record types:
1. The shrinking and embrittlement of cellulose acetate, which
is the base used for the vast majority of photographic nega-
tives and motion pictures and some older audiotapes, and
2. The “sticky shed” of the binder that holds the magnetic par-
ticles onto the base of audio, video, and computer and instru-
ment data tapes.
Oxidative deterioration, chemical changes caused by oxygen
or other oxidants such as ozone or oxides of nitrogen, can seri-
ously degrade some kinds of modern records. The metallic silver
images of black-and-white photographs fade by oxidation. In their
oxidized state (and with high enough relative humidity) they can
migrate to the surface of the negative or print, causing “mirror-
ing,” a silvery sheen of the surface. The metal particles or coat-
ings of magnetic media rust, in simplest terms, in response to
oxidation, thereby losing at least part of their useful properties.
As the need for higher data packing densities has acceler-
ated, magnetic “pigments” such as metallic iron and thin, pure
evaporated coatings have come into use. These thin coatings are
more vulnerable to oxidation than the older gamma ferric oxide
(which is already in an oxidized state). Similarly, the thin reflec-
tive layer upon which the usability of CDs, most CD-ROMs
and similar media depends is most often aluminum. It is pro-
R
The following article was published in ASHRAE Journal, April 1999. © Copyright 1999 American Society of Heating, Refrigerating and Air-
Conditioning Engineers, Inc. It is presented for educational purposes only. This article may not be copied and/or distributed electronically or in paper
form without permission of ASHRAE.
A p r i l 1 9 9 9
A S H R A E J o u r n a l
6 5
Museums &
Renovation
tected from the atmosphere only by a very thin lacquer. This
critical layer is also subject to oxidation. Oxidation is the domi-
nant cause of fading of dyes in color photographs even when
protected from light.
In many of the cases described, the reacting chemicals—aside
from oxygen, which obviously cannot normally be kept from
records—originate in the records themselves. The aluminum
sulfate used in paper sizings and the acetyl or nitrate radicals in
photographic film are common examples.
However, external contaminants are also of concern as causes
of deterioration. Atmospheric pollutants—acidic and oxidizing
gases, VOCs, etc.—contribute to oxidation and hydrolysis, but
more harm may be caused by pollutants generated indoors. Fa-
miliar indoor sources are finishes, wallboards and unfinished
concrete. Materials sometimes used for records containers have
been implicated in the deterioration of photographic materials.1
These materials include chlorinated and heavily plasticized vi-
nyl plastics and unpurified wood pulp, formerly used for example
for microfilm cartons. Unpurified wood pulp liberates peroxides
as it ages. Probably the most dramatic examples of self-gener-
ated pollutants are the oxides of nitrogen and acetic acid liber-
ated as photographic film ages.
Effects of Temperature and Humidity
Temperature and relative humidity affect most deteriorative
reactions dramatically. The effect of temperature on the rate of
chemical reactions has been understood at least since the 19th
century Swedish chemist Arrhenius published the method used
in the age testing of materials. In that test, a material is heated to
different temperatures and the resultant deterioration points ex-
trapolated to room temperature. Except for the extreme case of
humidity so high as to foster biological damage, the influence of
humidity on the deterioration of records has been less under-
stood—or indeed largely misunderstood.
Figure 1: Isoperms. Lines
of constant relative life at
varying temperature and
relative humidity.
Notions of “correct” temperature and relative humidity for
records were based, consciously or unconsciously, on human com-
fort conditions and the limitations of control technology, and in
some cases (for example, in the British Isles) by the realities of
the climate. Research at the U.S. National Bureau of Stan-
dards in the 1970s on the effects of environment on paper was
apparently the first to make a significant impact on the library
and archives conservation community. However, the broad out-
lines of the effects of temperature and humidity on records had
in fact been published by scientists at the Bureau nearly 50 years
earlier.2
The effect of temperature on the deterioration of records is
simple: the higher the temperature, the faster records deteriorate.3
The effects of relative humidity are more specific to particular
materials, although in general, the higher the humidity, the faster
records will deteriorate. Humidity, or, more accurately, the mois-
ture content of materials as it is affected by ambient relative hu-
midity, is (perhaps self-evidently) most important in hydrolytic
deterioration. Examples include the deterioration of acidic pa-
per and leather and the “sticky shed” of magnetic media, which
is a hydrolysis reaction.
Two examples of the effects of temperature and relative hu-
midity on records will demonstrate the point. The useful life of
the acidic paper on which most books were printed during the
past century or so can be doubled by lowering the temperature
from 68°F (20°C) to 60°F (16°C), or lowering the RH from
50% to about 25%. Lowering both the temperature and RH by
these amounts increases the paper’s life span by more than four
times.4 Increasing poor paper’s useful life from 50 to 100 years
is not an insignificant improvement for preservation managers,
and quadrupling it buys collecting institutions a great deal of
leeway to find alternatives for embrittled books. Even more dra-
matically, the usefulness of color photographs, most of which
show significant fading in an exceptionally short time, can be
6 6
A S H R A E J o u r n a l
A p r i l 1 9 9 9
Practical Guide
increased from 25 years at 75°F (24°C) and 50% RH to 1,000
years at 35°F (2°C) and 40% RH.5
Temperature and relative humidity also play a role in the physi-
cal or mechanical deterioration of records, although in most cases
perhaps somewhat less so than many of us have supposed. In
truth, the mechanical properties of most records materials are
relatively unaffected by temperature that is within shooting range
of room temperature, with one important exception. Magnetic
tape has a high enough coefficient of thermal expansion that
temperature fluctuations have serious preservation implications.
For example, a 2400-ft (730 m) reel of data tape can expand
or contract by 1 ft (0.3 m) for each 10°F (5°C) change in tem-
perature (as well as by a 10% change in RH). Such expansion
and contraction can lead in extreme cases to cinching of the tape
on its reel with consequent loss data or even breaking of the
tape.6
The mechanical properties of the organic materials that con-
stitute most records
are significantly af-
fected by their equi-
librium moisture
content (EMC).
However, it is not
easy to say with cer-
tainty what the op-
timum RH is, nor
what allowable tol-
erances around the
chosen setpoint
should be. The ab-
solute upper limit of
RH is that at which
risk of fungal attack
becomes great, usu-
ally given as 60% to 70%. Fifty percent is now widely recom-
mended as the maximum RH to limit chemical deterioration.
For many organic materials, an absolute lower limit of around
20% or 25% can be set, the level at which chemically-bound
water begins to be lost and irreversible changes such as cross-
linking may take place.
Also, some laminar materials—early glass photographic nega-
tives, for example, or magnetic tape on polyester base—may tend
to delaminate at low relative humidities. Between these two ex-
tremes—say 25% and 50%—the curve of mechanical proper-
ties versus RH (or EMC) for most records materials is not ex-
tremely steep. In the case of paper, some mechanical properties
peak at about 32%, while others show a rather steep slope with
increase in humidity.7
Allowable fluctuation is one of the most vexed questions in
the library, archives, and museum conservation worlds today (see
Mecklenburg elsewhere in this supplement). It is probably true
that “flat lining” RH—attempting to keep it within 2% or 3%
of the chosen setpoint—is overkill, even if it is really achievable.8
However, the dimensional and flexibility properties of a few ma-
terials, most notably vellum and parchment (which are animal
skins having a relatively low level of processing) are dramatically
affected by small differences in EMC. The dimensional changes
caused by changing EMC can cause flaking of the ink or paint
that is less flexible than the skin substrate. The effect of RH on
magnetic tape has already been mentioned.
In some cases trade-offs in establishing RH setpoints must
be made by conservation personnel between better mechanical
properties (e.g., flexibility), which would improve resistance to
handling and use, and faster rates of chemical deterioration, es-
pecially hydrolysis.
Improved Methods of Visualizing
the Effects of Environment
In 1989, Donald K. Sebera, then of the Preservation Research
and Testing Office of the Library of Congress, published a method
for visualizing the effects of temperature and relative humidity on
the rate of deterioration of modern paper.4, 9 His concept of isoperms
is based on assigning room conditions (20°C/68°F, 50%) as an
isoperm of 1, and
representing graphi-
cally the rate at
which longevity will
be increased or de-
creased by varying
the temperature or
relative humidity or
both (see Figure 1).
As an alternative to
rigid
standard
setpoints, Sebera’s
approach permits
some tinkering with
temperature and
RH in response to
local conditions in order to achieve a level of longevity established as
a matter of policy by the client.
Meanwhile, the Image Permanence Institute (IPI), affili-
ated with Rochester Institute of Technology, expanded on
the isoperm concept. As a product of their research on the
deterioration of cellulose acetate, IPI first published a method
(including graphs, tables and a calculator wheel) for estimat-
ing the life expectancy of acetate materials using the isoperm
principle of integrating temperature and RH onto single lines
representing a resultant life expectancy.10 More recently, they
have undertaken similar research and produced a similar guide
to environmental effects on the longevity of color photographic
materials.5
The isoperm method predicts life expectancy of a material at
constant temperature and RH but does not indicate the cumula-
tive effect of varying conditions. Because deterioration, once it
has occurred, cannot reverse itself, the life expectancy of a mate-
rial is necessarily reduced by any period of poorer conditions
even though it may have spent much of its life in “good” condi-
tions. By considering the isoperm for a given combination of T
and RH as a preservation index (PI), IPI devised a system for
Figure 2: Preservation Index (PI) for an article stored in a basement and its Time Weighted
Permanence Index (TWPI), which is the PI integrated over time.
A p r i l 1 9 9 9
A S H R A E J o u r n a l
6 7
Museums &
Renovation
integrating varying conditions into a time-weighted permanence
index (TWPI) (see Figure 2).
The TWPI can serve several practical uses, especially in situ-
ations in which there is limited environmental control. An ex-
ample given by the authors is choosing among a hypothetical
attic, closet and basement for storage of records. (The longer
period of lower temperature of the basement wins—not neces-
sarily the intuitive choice). The system can also be used by pres-
ervation managers to support arguments to resource allocators
for improved environment, and to visualize the effects of fluctua-
tions in a controlled system on rates of deterioration.
IPI will supply the formulas needed for computing the TWPI
from accumulated environmental monitoring data using a spread-
sheet. They have promised a data logger that will accumulate T,
RH, PI and TWPI data for downloading into a computer, as
well as providing a direct readout on the instrument.11
When an end point can be established, the costs of alterna-
tives can be estimated, and the isoperm and TWPI models can
be the basis for cost-benefit studies. End points might be
embrittlement of paper to the point that a book must be micro-
filmed (or otherwise copied) to preserve its text, or when the
least-stable dye in a color photograph has faded by 30%. Such a
study was undertaken at the U.S. National Archives to deter-
mine whether providing optimum environment or copying is the
most cost-effective approach for cellulose acetate based photo-
graphic materials.12
The increased understanding of the effects of temperature
and relative humidity on the deterioration of records, based both
on recent research on newer record materials such as photographs
and magnetic media and on better tools for visualizing the ef-
fects of environment on a wide range of media, have led to an
important body of formal environmental standards for various
records. (Ironically, there is not yet one for paper-based records.)
These standards are listed at the end of this article.
Conclusion
The key words for preservation of records are clean, cool,
dry, and stable. Specific numbers must be determined by the
nature of the materials in specific collections, with due regard to
the most vulnerable materials in the collection.
Maintaining temperatures and humidities that are lower
and more stable than usual comfort conditions carry obvious
cost penalties, especially in hot humid regions. (In addition,
they may present system design challenges to engineers whose
main experience is with providing comfort conditions.) The
cost penalty can be at least partially contained by consolidat-
ing and segregating those parts of collections that are espe-
cially vulnerable to hygrothermal degradation, particularly
photographic and magnetic media.
Segregation of book collections from user areas, except for
explicitly rare books, is unfortunately contrary to current no-
tions of making libraries attractive to users, even in research
libraries for which long-term preservation is a goal. The stacks
of archives and rare book and special collections departments,
in contrast, are almost always closed to the public, so that
preservation conditions can more easily be maintained. Or-
ganizations whose collections are primarily photographic or
magnetic tend to assume that they need to be segregated in
order to provide optimum environment at reasonable cost.
Engineers can assist their clients (both architects and owners)
in providing better pre-servation for collections by alerting them
to the studies and standards cited at the end of this article, by
encouraging them to segregate especially environmentally-sensitive
media, and by encouraging (or undertaking) cost-benefit studies
to demonstrate the cost-effectiveness of appropriate climate
control.
Notes
1. Baer, Norbert S., and P. N. Banks. 1985. “Indoor air
pollution: Effects on cultural and historic materials.” The
International Journal of Museum Management and
Curatorship 4:9–20.
2. Graminski, E. L., Parks, E. J., and Toth, E. E. “The effects
of temperature and moisture on the accelerated aging of
paper.” R.K. Eby, ed., Durability of Macromolecular
Materials. Washington, D.C.: American Chemical Society,
1979, pp. 341–55.
3. The exact rate of the accelerating effect of temperature de-
pends on the activation energy of the specific chemical reac-
tions involved. The Image Permanence Institute has found
that the activation energy of the deterioration reactions of
many of the most vulnerable materials in archives and li-
brary collections—acidic paper, cellulose acetate, the color
dyes used in photographs—centers around 25 Kcal, and a
figure in that range is used in this paper.11
4. Sebera, Donald K. Isoperms: An environmental manage-
ment tool. Washington, D.C.: The Commission on Preser-
vation and Access, 1994.
5. Reilly, James M. Storage guide for color photographic ma-
terials. Albany, New York: New York State Education De-
partment, 1998.
6. Geller, Sidney B. 1983. Care and Handling of Computer
Magnetic Storage Media. Washington, D.C.: National Bu-
reau of Standards. (“Computer Science and Technology;”
NBS SP500-101)
7. Caulfield, D. F. and D. E. Gunderson. 1990. “Paper test-
ing and strength characteristics.” Philip Luner, ed., Paper
Preservation: Current Issues and Recent Developments. At-
lanta: TAPPI Press.
8. Michalski, Stefan. “Relative humidity in museums, galleries,
and archives: Specification and control.” William B. Rose
and Anton TenWolde, eds., Bugs, Mold & Rot II. Work-
shop Proceedings, November 16-17, 1993. Washington,
D.C.: National Institute of Building Sciences, [1994] pp.
51–62.
9. Sebera, Donald K. “A graphical representation of the rela-
tionship of environmental conditions to the permanence of
6 8
A S H R A E J o u r n a l
A p r i l 1 9 9 9
Practical Guide
hygroscopic materials and compos-
ites.” International Council on Ar-
chives and National Archives of
Canada. Proceedings of Conservation
in Archives. Paris: ICA, 1989, pp.
51–75.
10. Reilly, James M. IPI storage guide
for acetate film. Rochester, New York:
Image Permanence Institute, 1993.
11. Reilly, James M., Nishimura, Dou-
glas W., and Zinn, Edward. New
tools for preservation: Assessing long-
term environmental effects on library
and archives collections. Washington,
D.C.: The Commission on Preserva-
tion and Access, 1995.
12. Puglia, Steven. “Cost-benefit analy-
sis for b/w acetate: cool/cold storage
vs. duplication.” The Abbey News-
letter 19:71–2 (1995).
Major U.S. Standards for
Storage of Records
1. American National Standards Insti-
tute. American National Standard for
Imaging Media—Reflection Prints
—Storage Practices. New York:
ANSI. 1996. (ANSI/NAPM
IT9.20-1996).
(A) Imaging Media—Processed
Safety Photographic Films—
Storage. New York: ANSI,
1996. (ANSI/NAPM IT9.11-
1993).
(B) Imaging Materials—Polyester
Base Magnetic Tape—Storage.
New York: ANSI, 1998.
(ANSI/PIMA IT9.23-1998).
(C) Imaging Materials—Processed
Photographic Plates—Storage
Practices. New York: ANSI,
1996. (“ANSI/NAPM IT9.18-
1996”).
2. Society of Motion Picture and Tele-
vision Engineers. “Storage of motion-
picture films.” White Plains, New
York: SMPTE, 1994. (RP 131-
1994).
Paul Banks is a library and archives con-
sultant in New York City.
=
Advertisement in the print edition formerly in this space.
A p r i l 1 9 9 9
A S H R A E J o u r n a l
2 5
ASHRAE JOURNAL
he era of interoperable direct digital control (DDC) systems has
begun, and the future holds the promise of more full-featured and
competitively priced offerings. This critical time for our industry is
challenging for owners, consultants and suppliers. Standards are being set,
new products are in development and the industry is learning the advan-
tages and disadvantages of this new technology. Consulting and specifying
engineers are facing the challenge of determining what an owner needs from
an interoperable system, and then writing a competitive specification to
achieve those needs.
Specifying Interoperability
T
Why Specify Interoperability?
Owners need interoperable DDC sys-
tems to help them accomplish a number
of goals. The first goal is to have a method
to connect smart systems together in a
horizontal manner (i.e., to connect similar
systems to each other and have them
communicate [see Figure 1]).
An example of this might be a building
on a campus that was built with controls
from Vendor A. The successful bidder for
the next building on the campus might be
Vendor B. Without an interoperable solu-
tion, the owner would be forced to ac-
cept the price provided by Vendor A to
have the two buildings communicate.
Second, interoperability also is needed
to connect many of the pieces of “smart”
equipment that are used vertically in
today’s buildings (i.e., to connect com-
ponents of various origins to make one
system [see Figure 2]). The desire is to
connect this equipment and allow it to
function as a single cohesive system
without needing to write custom software.
Examples of this include components from
chillers to VAV terminals, to variable speed
drives, and even to smart sensors.
Difficulties in Specifying
While many consulting engineers are
experts in HVAC system design, the same
cannot be said for their depth of exper-
tise in the design and specification of
DDC systems. This has developed into a
reliance on the expertise of suppliers in
the industry. Unfortunately, this has re-
sulted in many specifications for DDC
systems based on a particular vendor’s
guide specification rather than on the
client’s needs.
A vague or unclear specification can
cause a large disparity in bid prices and
may allow an unscrupulous contractor to
cut corners. With such a specification, each
supplier may consider providing a system
different from the other suppliers because
the envisioned systems are based on their
About the Authors
Paul Ehrlich,
aul Ehrlich,
aul Ehrlich,
aul Ehrlich,
aul Ehrlich, P.E., is the Tracer Summit product
manager for Trane Building Automation Systems
located in St. Paul, Minn. He is a member of GPC-
13P, Specifying Direct Digital Control Systems.
Ofer P
Ofer P
Ofer P
Ofer P
Ofer Pittel,
ittel,
ittel,
ittel,
ittel, P.Eng., is a controls specialist with Rose
Technology Group Ltd. of Toronto, Ontario. He is a
member of ASHRAE Technical Committee 1.4, Control
Theory and Application and chair of GPC-13P.
By Paul Ehrlich, P.E.
Associate Member ASHRAE
and
Ofer Pittel, P.Eng.
Member ASHRAE
own interpretation of a specification—a
specification that may be interpreted in
many ways. The owner’s representative
will have problems accurately assessing
the incongruity in each supplier’s bid. In
addition, the consulting engineer will have
a difficult time enforcing and defending
such a weak specification.
Now, take this situation and compound
it in an attempt to specify a complete,
cohesive DDC system where the system
will be constructed from multiple suppli-
ers’ components. This is what happens
when specifying an interoperable system.
The system must be specified clearly so
that any two (or more) bidding vendors’
equipment and systems are designed and
coordinated to work together. An even
stronger need exists for a clear, concise,
impartial, performance-based specifica-
tion to make this a reality.
Prescriptive and Performance-
Based Specifications
A specifier may use a prescriptive or a
performance-based style for the specifi-
cation to obtain the desired results. Of-
ten, prescriptive and performance speci-
fication styles may be combined to yield
the best outcome. Both methods offer
unique benefits.
The first method is to prescribe the
method or product that a vendor must
use. An example of this is to specify that
a controller shall have a 12-bit analog-to-
digital converter. This defines a portion
Direct Digital Control Systems
The following article was published in ASHRAE Journal, April 1999. © Copyright 1999 American Society of Heating, Refrigerating and Air-
Conditioning Engineers, Inc. It is presented for educational purposes only. This article may not be copied and/or distributed electronically or in paper
form without permission of ASHRAE.
2 6
A S H R A E J o u r n a l
A p r i l 1 9 9 9
of the hardware and so implies the expected result. An alternate
approach is to specify desired performance.
An example of a performance specification for a controller
would be that the system should have an end-to-end accuracy
of ±1°C (the value seen at and used by the controller is within
1°C of the actual fluid temperature). It is the responsibility of
the system specifier to determine the critical system perfor-
mance criteria. The specifier also must determine which of the
system’s parameters are to be fixed and which can be deter-
mined by the contractor.
To write a prescriptive specification, the specifier must have
a much higher level of knowledge of the details. However, this
method limits the gamut of solutions and products available to
the contractor, many of which may benefit the owner both in
terms of available technology and cost.
In general, a performance-based specification will provide
the best value. It ensures that the owner receives the identified
benefits, while allowing the contractor to select the most cost-
effective solution. It tells the vendor and contractor exactly
what functionality is expected, rather than what equipment to
use. Another positive outcome of a performance-based specifi-
cation is that it can serve as a standard template that a specifier
can use for years to come. This is because it relies on specific
criteria, not on products.
When specifying an interoperable system, it is necessary to
provide the required foundation to ensure that the products of
several vendors on a project will be able to interoperate. This
may require the use of some more definitive prescriptive lan-
guage. The extent that an interoperable specification can be
performance-based or prescriptive depends on the nature of
the project. Let us look at a number of different project types
and what makes the most sense:
1. New installation, entire system provided by one vendor: A
pure performance-based specification should be used. This will
allow the most economical solution to be applied. Future addi-
tions to the project will follow the same communication options
and protocols installed in the first phase.
2. New installation, system provided by various suppliers:
For example, this might be a system where the HVAC controls are
bid and provided under Division 15900, but the chillers that com-
municate with the system are bid in another section, and the fire
alarm that also communicates with the system is bid in a third
area. In this case, the specifier must be prescriptive in describing
the characteristics of the systems that connect together.
3. Expansion of an existing installation: In this case, the
specification needs to be highly prescriptive because the new
equipment must connect to the existing systems.
Addressing Interoperability
In the United States, most architects and consulting engi-
neers create specifications that follow the formats dictated by
the Construction Specification Institute (CSI). Others follow
formats provided by the American Institute of Architects (AIA).
CSI provides a standard format for all sections of the specifica-
tion. HVAC controls are typically placed in Section 15950.
However, a specifier may choose to place HVAC controls in
other sections of Division 15000 (mechanical systems). Control
systems that integrate HVAC and fire and life safety controls
are often placed in a special Division 17000. This is rarely done
today because most systems have separate, stand-alone HVAC
and fire and life safety systems.
CSI dictates that each section will consist of three parts. The
first part is General. It includes approved manufacturers, codes
and standards, performance, and references. The second part
is titled Products and covers things such as hardware devices,
software and system architecture. The third part is Execution
and includes installation details, setup of software and
operator’s workstation, sequences of operation, checkout and
testing and training.
Including interoperability into a specification written in this
format requires insertion of targeted language at critical points.
In Part 1, the System Performance Article needs to incorporate
Figure 1: Horizontal connectivity.
Figure 2: Vertical connectivity.
A p r i l 1 9 9 9
A S H R A E J o u r n a l
2 7
C O N T R O L S
the acceptable time delay for values and alarms to be passed
from device to device. In Part 2, the description of products needs
to include the required communication protocol(s). It may in-
clude the operator’s interface devices (e.g., the personal com-
puter) and all controllers. Part 2 also may include a section on
communication protocol(s) and communication wiring media. In
Part 3, the issues of system integration and wiring are addressed.
Functions of Interoperable Systems
To write an effective interoperable DDC system specifica-
tion, the specifier first must have an understanding of the tech-
nology. There are many possible options for achieving
interoperable systems. These will vary in their cost, effective-
ness and expandability. Some methods connect equipment but
leave the building owner committed to a single supplier for
future maintenance and upgrades. Others may allow owners to
select the supplier of their choice.
Proprietary Protocols
Protocols are sets of rules that describe how data is trans-
mitted across the wire. Traditionally, DDC systems have re-
lied on proprietary protocols. This means that each supplier
created their own protocol, which they used to achieve sys-
tem functions and communications. Typically, each supplier
optimizes their protocol for their applications. As the proto-
col is proprietary, the owner must deal with the original manu-
facturer for any modification, enhancement or addition to
the system.
The first step in making proprietary systems interoperable
was to use a device called a gateway. A gateway (also called
an integrator or translator) is a device that converts one
protocol to another. Fundamentally, it is like an electronic
foreign language dictionary. You enter a word into it in
French, and it comes out in English. Physically, the gateway
may be a PC or an embedded controller that mounts on the
wall.
Gateways can be used to accomplish a number of func-
tions. Gateways commonly are used to convert one propri-
etary protocol to another. For example, they may be used to
connect a variable frequency drive or a chiller to an existing
automation system. The communication through gateways
can be two-way (i.e., either device can initiate communica-
tions) but is typically one-way. This means that the automa-
tion system initiates communications and the other device
or system acts as a “slave.”
Gateways that convert proprietary protocols may be diffi-
cult to maintain. In addition, gateways must be updated when-
ever either of the protocols changes. In the future, the most
common use of gateways will likely be to connect existing
proprietary protocols to open standard protocol systems
such as BACnet™.
Open Protocols
There are many standard or open protocols that have been
developed internationally. These include Modbus, FIP,
Profibus, and CE Bus. However, the most promising proto-
cols that are oriented for use in DDC control of HVAC sys-
tems are BACnet and LonMark. These two protocols are
fundamentally different in how they were developed and how
they operate.
BACnet™
BACnet (Building Automation and Control Network) is an
ANSI/ASHRAE standard protocol that has been developed
using an internationally recognized method of standard
development. This means that the standard has had input
from a broad range of sources including owners, suppliers,
and consultants. The BACnet standard also has been exten-
sively reviewed and modified to meet the suggestions sub-
mitted by reviewers. Because BACnet is a standard, it only
can be changed with consensus approval.
BACnet addresses how data is shared between systems
and also what data is shared. This is accomplished by mod-
eling common functions into groups called “objects.” BACnet
defines many different objects, but the most basic ones are
the analog input and the binary input. These allow informa-
tion such as temperatures and status to be shared between
systems.
Echelon LonMark
The LonMark protocol uses LonTalk, a privately
developed protocol for communication. LonMark is an in-
dustry organization that developed rules for applying
LonTalk to HVAC products, as well as for other industries.
LonMark is gaining broad acceptance in the HVAC indus-
try. While this protocol did not follow the rigorous open
consensus-building method used by BACnet, changes now
are controlled by the LonMark organization and are unlikely
to change arbitrarily.

Methods for Achieving
Interoperable Systems
It is important to note that the goal of interoperability between
different manufacturers’ control system components is the reli-
able and timely function of reading and writing data between the
devices. This functionality is required at all the levels of the
network where different manufacturers’ devices must interoperate.
In addition to read and write, other functions, such as the
exchange and manipulation of alarms, schedules, and trends,
may also need to occur in an interoperable environment. Invari-
ably, however, this communication happens at the PC worksta-
tion and building controller levels. There is a broad range of
functions for use in DDC systems. In an interoperable system,
several of these functions may be required.
Examples of an Interoperable System Specification
The following examples are excerpts from Part 2 of Section
15950 in a specification that could be used to specify a DDC
system.
2 8
A S H R A E J o u r n a l
A p r i l 1 9 9 9
This example is entirely performance-based. It is appropriate
for a project where an interoperable system is desired and there
is no preference on the technology that the supplier provides:
2.2 Communication
A. All control products provided for this project shall
comprise an interoperable network.
B. The Contractor shall provide all communication media,
connectors, repeaters, hubs and routers necessary for
the internetwork.
C. All controllers shall have a communication port for
connection with the operator interfaces.
D. A device on the internetwork shall be provided with a
28,800 baud modem that will allow for remote operation.
Remote operator interface via this modem shall allow for
communication with any and all controllers on this net-
work as described below.
E. Communication services over the internetwork shall
result in operator interface and value passing that is trans-
parent to the internetwork architecture as follows:
1. Connection of an operator interface device to any
one controller on the internetwork will allow the op-
erator to interface with all other controllers as if that
interface were directly connected to the other control-
lers. Data, status information, reports, system soft-
ware, custom programs, etc., for all controllers shall be
available for viewing and editing from any one con-
troller on the internetwork.
2. All database values (e.g., objects, software vari-
ables, custom program variables) of any one control-
ler shall be readable by any other controller on the
internetwork. This value passing shall be automati-
cally performed by a controller when a reference to a
object name not located in that controller is entered
into the controller’s database. An operator/installer
shall not be required to set up any communication
services to perform internetwork value passing.
In a prescriptive specification, the specifier must detail the
basis on which the system must be designed. In the case of
control systems, the communication parameters form the ba-
sis—the physical media type and the protocol to transfer the
information. If these details are not fixed at the start, additional
cost, which typically has not been allowed for in any budget,
will likely be necessary to provide the added hardware for inter-
facing equipment (gateways, routers, and bridges) and time to
link various portions of the systems that are otherwise not
compatible. At present, there is no practical alternative to using
this style of specification for specifying DDC system communi-
cation when multiple suppliers are providing product.
This second example is for a system where components that
need to communicate are being specified in various sections of
the specification. In this example, BACnet™ communications
have been included in prescriptive language. If an alternate
protocol was desired, then it could be included using similar
prescriptive language.
2.2 Communication
A. All control products provided for this project shall
comprise a BACnet internetwork. Communication involv-
ing control components (i.e., all types of controllers and
operator interfaces) shall conform to ASHRAE Standard
135-1995, BACnet.
B. Workstations and Building Controllers shall be installed
on an ISO-8802.3 network (Ethernet).
C. The Contractor shall provide all communication media,
connectors, repeaters, hubs, and routers necessary for
the internetwork.
D. All controllers shall have a communication port for
connections with the operator interfaces using the
BACnet Data Link/Physical layer protocol.
E. A device on the internetwork shall be provided with a
28,800 baud modem that will allow for remote operator
interface using the BACnet PTP Data Link/Physical layer
protocol. Remote operator interface via this modem shall
allow for communication with any and all controllers on
this network as described in Paragraph F below.
F. Communication services over the internetwork shall
result in operator interface and value passing that is trans-
parent to the internetwork architecture as follows:
1. Connection of an operator interface device to any
one controller on the internetwork will allow the op-
erator to interface with all other controllers as if that
interface were directly connected to the other control-
With the advent of interoperable systems, providing the
tools and techniques to advance our industry in specifi-
cations of controls is more critical than ever. It will be
especially important for consulting engineers to invest in
education on the most effective method for specification
of these systems. ASHRAE is sponsoring several initia-
tives to further this initiative.
An ASHRAE committee is developing a guideline for
writing specifications for DDC systems. The GPC-13P com-
mittee has been working on this project for several years
and issued the guideline for public review in April 1998.
Final publication will follow a successful review process.
This guideline consists of a sample specification and
guideline text describing options for each paragraph of the
specification. For example, the sample specification lists a
certain grade and accuracy of humidity sensor but goes
on to describe the costs and benefits of using higher or
lower grades of sensors. It also describes the basics of
DDC and provides information for the specifier on system
architectures and other basics, such as how to properly
size control valves and dampers. The guideline includes
discussion for interoperability.

Advancing Our Knowledge
About Specifying Interoperability
A p r i l 1 9 9 9
A S H R A E J o u r n a l
2 9
C O N T R O L S
lers. Data, status information, reports, system soft-
ware, custom programs, etc., for all controllers shall be
available for viewing and editing from any one con-
troller on the internetwork.
2. All database values (e.g., objects, software vari-
ables, custom program variables) of any one control-
ler shall be readable by any other controller on the
internetwork. This value passing shall be automati-
cally performed by a controller when a reference to a
object name not located in that controller is entered
into the controller’s database. An operator/installer
shall not be required to set up any communication
services to perform internetwork value passing.
Conclusions
An effective performance-based specification tells the ven-
dor and contractor exactly what functionality is expected rather
than what equipment to use. It also specifies only those com-
ponents or properties that can be checked to ensure compli-
ance. A specification is only useful if the final product can be
Regardless of the method selected to achieve interoperability,
the DDC system should be expected to perform five basic
tasks. These are:
Data Exchange: The exchange of data between two de-
vices (e.g., PC workstations, building controllers, custom
application controllers, or application specific controllers) is
the most basic of interoperable functions. This function al-
lows for the viewing (or reading) of data as well as making
changes (or writing) of this data. For example:
A building controller has a temperature sensor that mea-
sures the outdoor air temperature. This is modeled as an
analog input object. If we wanted to view the outdoor air
temperature we could use a PC workstation and ask for
(or read) the present value of the analog input named
“outdoor air temperature.”
In the same manner, we can change setpoints (write) to the
values of analog and binary output objects and value objects.
These basic functions can be used to share setpoints be-
tween controllers, provide data for graphics on a PC worksta-
tion, command the lights to come on, or sample data in a trend.
These functions are supported by all interoperable proto-
cols. In fact, entire interoperable systems can be built by just
using data exchange functions. The following advanced func-
tions may be better suited for use in large installations and in
remote operations of multiple buildings.
Alarms and Events: This function provides the operator
with notification of off-normal conditions. A controller that
System Functions
For Interoperability
has determined that an event has occurred is able to send an
alarm message to a predetermined location. For example:
A program that periodically compares the space tem-
perature to a user-entered alarm limit in the building
controller detects that the space temperature is too high.
When the temperature exceeds that limit, the building
controller generates an alarm and sends it to the PC
workstation. At that workstation, an operator reads the
alarm and acknowledges it.
Schedules: This set of functions allows for the editing
and creation of schedules on a PC workstation that will be
executed in a controller. For example:
The operator wants to change the stop time of the fan in
the auditorium from 6 p.m. to 9 p.m. Using the scheduling
function, the operator is able to load the schedule from
the controller, change the stop time, and have the modi-
fied schedule executed at the controller.
This function will typically occur between a PC worksta-
tion and a building controller.
Trends: The ability to sample, store and read trends is a
valuable function. Trending is a tool for collecting data on
system performance and energy usage. While trends are typi-
cally stored for archival purposes on a PC workstation, there
are a number of reasons to sample them in a controller. This
will reduce network traffic and also will allow for sampling of
data if a PC is not continually connected to the controller.
Network Management: This final interoperability func-
tion provides the ability to manage the devices on the net-
work. It includes tasks such as monitoring for a loss of com-
munication and coordinating the time-settings of the clocks
in each controller.

readily verified. However, when more than one source is used
for equipment, enough detail must be provided to define the
interaction and communication. By definition, this must be pre-
scriptive. Hence, a performance-based specification, in combi-
nation with the appropriate prescriptive language, will provide
the best results.
With interoperable systems constructed from multiple sup-
pliers’ components, the need for a clear, concise, impartial, per-
formance-based specification is even more critical. As inter-
operable systems become more common, owners and consult-
ing engineers need to educate themselves on the available prod-
ucts and methods for achieving interoperable systems.

Please circle the appropriate number on the Reader Service Card at the back of
Please circle the appropriate number on the Reader Service Card at the back of
Please circle the appropriate number on the Reader Service Card at the back of
Please circle the appropriate number on the Reader Service Card at the back of
Please circle the appropriate number on the Reader Service Card at the back of
the publication.
the publication.
the publication.
the publication.
the publication.
Extremely Helpful ........................................................................................................ 450
Helpful ........................................................................................................................ 451
Somewhat Helpful ...................................................................................................... 452
Not Helpful ................................................................................................................. 453
PRACTICAL
GUIDE
7 5
A S H R A E J o u r n a l
A p r i l 1 9 9 9
eople sometimes attribute effects to
“humidity” without understanding the
underlying physics. For example, we have all
experienced “hot, humid” summer weather. Yet the
outdoor air relative humidity on a “hot, humid” summer
day (95°F db/78°F wb [35°C db/26°C wb]) is less than
50%. By contrast, the outdoor air relative humidity on a
“cold, dry” winter day is typically around 80%. This article
examines the difference between relative humidity,
specific humidity, and vapor pressure. It goes on to
explore how those measures influence phenomena
loosely attributed to “humidity.”
Measures of Humidity
Different measures of humidity quantify different physical
properties of the mixture of water vapor (moisture) and air. Un-
derstanding how moist air behaves requires understanding those
measures of humidity.
Relative humidity is the ratio of the amount of water va-
por in the air to the amount of water vapor air can hold at that
temperature. At 100% relative humidity, the dry bulb, wet bulb,
and dew point temperatures are equal. At 100% relative humid-
ity, the air is saturated, which means it cannot hold any more
moisture. Raising the temperature without changing the amount
of moisture in the air reduces the relative humidity. The relative
humidity goes down because warmer air can hold more moisture
than colder air. For example, a comfort cooling system might be
designed to maintain 75°F (24°C)/55% RH at design load using
56°F (13°C) coil leaving air temperature. The system might
have enough sensible capacity to cool the room to 70°F (21°C)
at less than design load, or the system might be oversized. The
coil leaving air temperature does not change, so the available
dehumidification capacity does not change. The resulting room
relative humidity at 70°F (21°C) will be 65%, possibly generat-
ing complaints that the relative humidity is too high.
While room conditions should be analyzed in accordance with
ASHRAE Standard 55-1992, Thermal Environmental Con-
ditions for Human Occupancy to evaluate comfort, if relative
humidity itself is the problem, one practical solution might be to
operate the system at the design temperature setpoint of 75°F
(24°C). Achieving moderately low humidity at low room tem-
peratures may require using a reheat system. Achieving low rela-
tive humidity at low temperatures usually requires specialized
systems like desiccant dehumidification.
Specific humidity is the amount of moisture in the air per
unit mass of air. It is usually expressed as grains of water per
pound of dry air (gr/lb) or pounds of water per pound of
dry air (lbw/lbda, kgw/kgda). Specific humidity is proportional
to the enthalpy or total energy content of the moist air mixture.
Specific humidity changes when moisture is added or removed.
Changing temperature does not change specific humidity unless
the air is cooled below the dew point.
Dew point is the temperature where moisture begins to con-
dense out of the air. When air is cooled to its dew point, it reaches
100% relative humidity or saturation. Cooling the air any further
causes water vapor in the air to change to the liquid phase. Liquid
water molecules accumulate, droplets form, and moisture condenses
out of the air. At the new conditions, the air contains less moisture,
has lower specific humidity, and has a lower dew point temperature,
but it is still at 100% relative humidity. Raising the temperature of
air at its dew point reduces its relative humidity but does not change
its water vapor content (specific humidity) so does not change its
dew point.
Vapor pressure is the pressure exerted by free molecules at
the surface of a solid or liquid. Consider water in a closed vessel
at 75°F (24°C). Water will evaporate until the partial pressure
of the water in the vessel reaches 0.44 in. Hg (1.49 kPa), which
P
UNDERSTANDING WHAT HUMIDITY
DOES AND WHY
By Kenneth M. Elovitz, P.E.
Member ASHRAE
The following article was published in ASHRAE Journal, April 1999. © Copyright 1999 American Society of Heating, Refrigerating and Air-
Conditioning Engineers, Inc. It is presented for educational purposes only. This article may not be copied and/or distributed electronically or in paper
form without permission of ASHRAE.
7 6
A S H R A E J o u r n a l
A p r i l 1 9 9 9
Practical Guide
is the vapor pressure of water at 75°F (24°C).
For a given substance, vapor pressure is a function of tem-
perature. As temperature increases, vapor pressure increases.
When the vapor pressure reaches atmospheric pressure (29.92
in. Hg [100 kPa]), the liquid boils. For water at sea level, this
condition occurs at 212°F (100°C). At 5,000 ft (1524 m) above
sea level, atmospheric pressure is only 24.89 in. Hg (84 kPa).
That is why water boils at 202°F (94°C) in Denver.
Vapor pressure is a measure of the affinity of a substance
for itself. If a substance has low affinity for itself, it evapo-
rates readily even at low temperature. The substance will have
a high vapor pressure. For most HVAC processes, the vapor
pressure of interest is for water in contact with itself. How-
ever, water in contact with other substances (e.g., wood, pa-
per, salt) also has a vapor pressure. The vapor pressure of
water in contact with those other substances may be different
from the vapor pressure of water in contact with itself.
Effects of Humidity
Understanding how moisture affects materials and processes
requires understanding whether those effects are a function of
relative humidity, specific humidity, or vapor pressure. Much of
the literature on effects of humidity covers a narrow temperature
range. Those studies likely used relative humidity because it is
easy to measure. At constant temperature, relative humidity var-
ies directly with moisture content — the lower the moisture con-
tent, the lower the relative humidity. Since the studies were con-
ducted over a narrow temperature range, the data lend little in-
sight into whether the operative factor is relative humidity, spe-
cific humidity, or vapor pressure. Engineers must identify the
operative parameter before they can design HVAC/R systems
that avoid or mitigate the effects of moisture in the air.
Condensation
Condensation is strictly a function of relative humidity. When
air cools to a temperature below its dew point, moisture con-
denses out of the air. It is not necessary to cool the entire air
mass to get condensation. Condensation occurs on the coldest
surface in a room. A cold window might cool nearby air below
its dew point and cause condensation while the rest of the room
remains at normal temperature.
Condensation causes a variety of problems. Condensation is a
housekeeping problem if moisture puddles on the floor or if droplets
stain the materials they contact. Condensation can damage wood,
paper, and fabric, and it accelerates rusting of steel. It can also hurt
products like frozen foods in a supermarket. No one wants to buy
the package of ice cream coated with frost. Moreover, for water
vapor in the air to form frost on the package of ice cream, it must
give up its heat of vaporization (approximately 1000 Btu/lb [2326
kJ/kg]) and its heat of fusion (approximately 144 Btu/lb [335 kJ/
kg]). It gives up some of that heat to the air and some of it to the ice
cream. The ice cream warms up a bit and can even begin to soften
or melt if the freezer is not cold enough.
HVAC/R designs generally try to avoid condensation in the
conditioned space. For cooling applications, they accomplish that
goal with dehumidifying coils that remove moisture from the sup-
ply air before it enters the conditioned space. Most comfort cool-
ing systems are designed to control temperature, so they control
Figure 1a: Temperature and moisture gradient in a wall
(condensation).
Figure 1b: Temperature and moisture gradient in a wall (no
condensation).
A p r i l 1 9 9 9
A S H R A E J o u r n a l
7 7
Museums &
Renovation
INDOOR TEMPERATURE
70°F (21.1°C)
OUTDOOR TEMPERATURE
–10°F (–23.3°C)
INDOOR MOISTURE
22.4 GR/LB
OUTDOOR MOISTURE
1.3 GR/LB
CUMULATIVE
FRACTION OF
SFCE. TEMP.
CUMULATIVE
MOISTURE
SURFACE
DEW POINT
ITEM
R-VALUE
R-VALUE
TEMP. DIFF.
°F (°C)
PERMS
REPS
REPS
DIFFERENCE
GR/LB
°F (°C)
Inside air film
0.68
0.68
0.091
62.7 (17.1)
nil
0.00
0.000
22.4
28 (–2)
Paint
nil
0.68
0.091
62.7 (17.1)
5.0
0.20
0.20
0.074
20.8
27 (–3)
½ inch Wallboard
0.45
1.13
0.151 57.9 (14.4) 37.5
0.03
0.23
0.084 20.6 26 (–3)
3½ inch Air space
1.01
2.14
0.286
47.1 (8.4)
34.3
0.03
0.26
0.094
20.4
26 (–3)
¾ inch Polystyrene
3.75
5.89
0.786 7.1 (–13.8) 1.6
0.63
0.88
0.325 15.5 20 (–6)
½ inch Plywood
0.62
6.51
0.869
0.5 (–17.5)
0.7
1.43
2.31
0.852
4.4
–4 (–20)
Clapboards
0.81
7.32
0.977
–8.2 (–22.3)
2.5
0.40
2.71
1.000
1.3
–27 (–33)
Outside air film
0.17
7.49
1.000
–10.0 (–23.3)
nil
2.71
1.000
1.3
–27 (–33)
Notes: (1) Perms are grains/hr per sq ft per in. Hg Pressure difference
(3) SFCE. Temp. is on outside face of surface.
(2) Reps are 1/perms
(4) SFCE. Temp. = Indoor Temp. – (Frac. of Temp. Diff. x Total Demp Diff.)
Table 1: Stud wall dew point analysis.
relative humidity and the risk of condensation only indirectly.
However, matching both the sensible (temperature) and latent
(dehumidification) capacities to the cooling loads is part of a
successful design.
Excessive winter humidification risks condensation on cold
window and wall surfaces. Excess humidification is humidity
above what the building envelope was designed to accommo-
date. Besides condensation, excess humidification can cause prob-
lems like peeling paint, either inside or outside.
Moisture in the Building Structure
Condensation problems are not limited to the occupied space.
Condensation inside walls can be a serious problem. Any con-
ditioned building has a temperature gradient between indoors
and outdoors. The temperature difference across each element
of the wall structure is proportional to the insulating value of
that element. Buildings also have a moisture gradient between
indoors and outdoors. The moisture difference across each ele-
ment of the structure is proportional to the vapor diffusion resis-
tance of the element.
Figure 1 illustrates the temperature and vapor pressure gradi-
ents in a wood stud wall and shows how insulation placement
affects performance.1 While this example is for a modern house,
the analysis applies to any structure, including historic build-
ings. The house had urea formaldehyde foam insulation that
had shrunk away from the studs, leaving large areas effectively
uninsulated. Moisture from the humidified house condensed on
the back side of the sheathing, ruining it. The owner wanted to
install insulated sheathing for energy conservation and to avoid
another condensation problem.
Table 1 is a dew point calculation for Figure 1a. Like the
temperature gradient, the moisture gradient is proportional to
the resistance of each element in the wall. Where the tempera-
ture gradient is expressed in degrees, the moisture gradient is
expressed in vapor pressure (in. Hg or kPa) or specific humidity
(grains/lb, lbw/lbda, or kgw/kgda). Since vapor permeance data
are commonly tabulated in grains in the I-P system of units, it is
easier to work in grains/lb than lb/lb.
Although the units are different, the principle is similar to the
more familiar temperature gradient calculation:
Quantity
Area
Driving Force
R-Value
Btu/h
ft2 (m2)
°F (°C)
Permeance (perms)
gr/h
ft2 (m2)
in. Hg (kPa)
In Figure 1a, with the insulation inside the exterior sheath-
ing, the surface of the sheathing falls below the dewpoint and
damaging condensation can occur. The following calculation
shows the basis for that conclusion:
R-value of all components up to plywood: 5.89
Total R-value of assembly: 7.49
Temperature on inside surface of plywood:
Inside R-value
Temperature
Temp. Ratio
Difference
70°F – × [70°F – (–10°F)] = 7.1°F (–13.8°C)
Vapor diffusion resistance of components up to plywood: 0.88
Total vapor diffusion resistance of assembly: 2.71
Dew point calculation for surface of plywood
Inside
Rep
Moisture
Moisture
Ratio
Difference
22.4 gr/lb – × (22.4 – 1.3) gr/lb
= 15.5 gr/lb dew point = 20°F (–6°C)
Since the temperature on the plywood is lower than the dew
point, moisture can condense.
Figure 1b shows that installing the insulation outside the sheath-
ing keeps the sheathing above the local dewpoint, avoiding con-
5.89
7.49
0.88
2.71
7 8
A S H R A E J o u r n a l
A p r i l 1 9 9 9
Practical Guide
densation. Note that these conditions result in part from the fact
that plywood sheathing is a moderately effective vapor retarder.2
In hot, humid climates, the indoor temperature and dewpoint
are below the outdoor temperature and dewpoint much of the
year. In those situations, the vapor retarder is usually installed
outside the insulation.3
If a wall is not designed for the anticipated indoor/outdoor
moisture gradient, or if the indoor humidity is higher than the
building design contemplated, moisture can condense inside the
wall. That moisture can eventually cause structural damage. New
construction can include vapor retarders to accommodate indoor
humidification. Depending on their construction, it might not
be feasible to humidify existing buildings without risk of conden-
sation and damage to the building structure.
Mold and Fungus Growth
Mold and fungus spores are difficult to eliminate from a build-
ing. The spores themselves are not much of a problem until they
grow. To grow, mold spores need moisture and a food source.4
Neither moisture nor food necessarily comes from the air. Rather,
they both more often come from the substrate where the spores
land and germinate.5
Mold can grow inside air-handling units. In cooling systems,
cooling coil condensate may be available as a moisture source.
Although the relative humidity can be 95% or higher for months
at a time, mold does not always grow in air-handling units. Mold
will not grow even in high humidity environments unless it has
food. When mold grows in air-handling units, the food source is
accumulated dust and dirt. Keeping systems clean is the key to
avoiding mold growth in air-handling units and ducts.
Maintaining relative humidity below the oft-cited 60% level
does not guarantee against mold growth. Mold can not only
obtain food from a substrate, it can also obtain moisture from a
substrate. Some substrates allow mold to germinate with fairly
low moisture levels. Dirty surfaces and accumulated salts tend to
deliquesce moisture out of the air. That moisture in the material
promotes mold growth. Where moisture is unavoidable, as in a
cooling system, the key to avoiding mold growth is to eliminate
food sources.
Materials that hold moisture can be sites for mold growth
even in a room where the relative humidity is low. Like desic-
cants, some materials absorb moisture from the air even at low
humidity. Other materials are slow to release moisture once they
get wet. The literature suggests materials absorb moisture faster
than they release it.6 If these materials are organic, they are ideal
substrates for mold growth.
Maintaining relative humidity below 60% at temperatures in
the normal human comfort range may reduce mold growth.
However, low relative humidity is no guarantee. Selecting mate-
rials and treating surfaces so they do not absorb or hold moisture
appears to be a more effective strategy against mold growth.
Desiccants
Desiccants are materials that absorb moisture. Commercial
desiccants generally absorb several times their own weight in
water. While desiccants are usually noted for their ability to
absorb moisture, they also desorb moisture if the water vapor
pressure of the ambient air is less than the vapor pressure of
water in the desiccant. In that respect, desiccants can be a
form of seasonal storage for latent cooling.
Desiccants can be liquid or solid. Liquid desiccants ABsorb
water vapor. Solid desiccants ADsorb water vapor. The differ-
ence is that the ABsorbed water goes into solution with the liq-
uid desiccant. ADsorbed water attaches to the surface of solid
desiccants. Solid desiccants have irregular surfaces with numer-
ous pores that provide sites for water vapor molecules to attach.
Liquid desiccants absorb water because they have a stronger
attraction for water molecules than does water itself. Expressed
scientifically, the vapor pressure of water in the desiccant is less
than the vapor pressure of water in the air. The vapor pressure
difference drives water molecules into the desiccant solution. The
vapor pressure of water in the desiccant solution increases as the
solution absorbs water and becomes more dilute. When the va-
por pressure of water in the desiccant equals the vapor pressure
of the ambient air, the desiccant stops absorbing water.7
Solid desiccants have numerous small passages or capillaries
that attract water. Water is attracted to the surface of the desic-
cant, collects into droplets, and condenses in the capillaries. As
with liquid desiccants, water sitting on the surface of the desiccant
has a lower vapor pressure than water in the ambient air.8 Stated
another way, the force attracting water vapor to the desiccant sur-
face is greater than the force attracting water vapor into the air.
Desiccants can achieve much lower specific humidity than
mechanical refrigeration without over cooling the space or
requiring a defrost cycle. As a practical matter, desiccant systems
tend to be economical when the desired dew point is below about
40°F (4°C).
Static Electricity
Static electricity results when charges accumulate on a body.
The problem occurs when those charges jump across an air gap
on their way back to their source. People can pick up charges
from walking across carpets. They carry those charges around
with them until they get close to an object that has a conductive
path back to the carpet. If the charges discharge through a com-
puter or other electronic device, the discharge can scramble data
or damage components.
Indoor static electricity discharges are often associated with
dry, winter weather. However, some of the biggest static electric-
ity discharges in human experience occur during humid summer
weather. They are thunderstorms. Even though people associate
static electricity with low indoor humidity, broader observations
show that static electricity discharges are not a function of rela-
tive humidity.
The dielectric constant of a substance is a measure of its abil-
ity to hold a charge. The dielectric constant of air does not change
very much with humidity. The reduction in static electricity dis-
charges attributed to increasing humidity has little to do with
moisture in the air. Rather, it is the influence of moisture on the
electrical conductivity of materials.9 Static electric charges can-
A p r i l 1 9 9 9
A S H R A E J o u r n a l
7 9
Museums &
Renovation
not accumulate on conductive materials. The electrical conduc-
tivity of most common materials increases in proportion to their
moisture content. Materials such as plastics, rubber, and ma-
chine drive belts that do not readily absorb moisture can accumu-
late static charges at 100% relative humidity.10
Previous editions of the ASHRAE Handbook implicitly rec-
ognize that increasing relative humidity does not necessarily elimi-
nate static electricity. The 1983 and 1988 Handbooks state that
“under some conditions, and with certain materials, maximum
electrostatic charging occurs at relative humidities of 25% to 35%
or higher.”11 That statement disappeared from the same chap-
ters in the 1992 and 1996 editions of the Handbook.
Adding moisture to the air affects static electricity only indi-
rectly. If the materials in the room absorb moisture from the air
and increase their conductivity, the risk of static electricity dis-
charge decreases. However, simply adding moisture is not reli-
able. NFPA 99-1996, Health Care Facilities, calls for hospital
operating rooms that utilize flammable anesthetics to be humidi-
fied to 50% relative humidity. Even with 50% relative humidity,
the same standard calls for additional precautions against elec-
trostatic discharge.12 The need for additional precautions dem-
onstrates that room air relative humidity does not necessarily
have a cause and effect relationship with static electricity dis-
charges. Controlling static electricity discharges seems to depend
on surface conductivity, static dissipating clothing, conductive
flooring, and grounding as opposed to humidifying the air.13
Rust
Atmospheric corrosion (rust) is uncontrolled oxidation of
a metal. In the case of stainless steels, oxidation produces a
thin, protective coating on the metal surface. That oxidation
is part of what makes stainless steel “stainless.” Aluminum
and copper also form protective oxide coatings. On the other
hand, carbon steel forms a loose oxide that readily separates
from the base metal. The loose oxide particles fall off as scale,
exposing new base metal to oxidize. The process continues
until the metal rusts away.
Plain carbon steel reportedly remains uncorroded when ex-
posed to air at a relative humidity less than about 30%.14 The
reference does not indicate whether 30% RH at 85°F (29°C) is
any more aggressive to carbon steel than 30% RH at 25°F
(–4°C). The increase in corrosion with increasing humidity is
attributed to an increase in the electrical conductivity of the envi-
ronment contacting the metal surface.15 All corrosion is electro-
lytic in nature, so the increase in conductivity almost certainly
plays a part. However, moisture content does not affect the elec-
trical conductivity of air. Any increase in conductivity associated
with increased moisture can only be due to the interaction of
water vapor with pollutants in the air.
The ASM Metals Handbook describes the influence of sur-
face condition on rust. Rust forms on surfaces with small pores
at lower humidity than on surfaces with large pores. Small pores
draw moisture out of the air by capillary condensation due to
differences in vapor pressure.16
Vapor pressure and capillary condensation make more sense
than relative humidity as a driving force for rusting. If the vapor
pressure of water in the surrounding air is higher than the vapor
pressure of water in small capillaries in the iron/iron oxide sur-
face, the capillaries draw moisture out of the air. Moisture in the
capillaries reacts with contaminants in the air or on the surface,
increasing conductivity and resulting corrosion. Because rust
tends to be irregular, more rust forms more capillaries, fostering
even more rust.
This analysis suggests that preventing corrosion appears to
have more to do with surface finish and dew point than relative
humidity environment. A smooth, polished surface provides few
capillaries and few sites for capillary condensation. At high tem-
peratures, low dew point results in a low relative humidity. How-
ever, as temperature goes down, relative humidity can increase
without necessarily promoting rust if the vapor pressure of mois-
ture in the air is below the vapor pressure required for capillary
condensation.
Figure 2: Equilibrium moisture content of wood.
Figure 3: Dimensional change of wood with change in moisture
content.
8 0
A S H R A E J o u r n a l
A p r i l 1 9 9 9
Practical Guide
Dimensional Changes
Cellulosic materials like paper and
wood readily take on and give up mois-
ture from the air. Wood holds water in cell
cavities and within its cell walls. Green
wood can start out holding more moisture
than the weight of the wood itself (more
than 100% moisture content). When
dried, wood first gives up water from cell
cavities until the moisture content reaches
about 30%. Further drying removes mois-
ture from the cell walls. As the cell walls
lose water, they shrink. The resulting
stresses cause warping and checking.17
After the water in the cell cavities is
gone, the cell walls give up moisture only
until the wood reaches an equilibrium
moisture content. The equilibrium mois-
ture content depends on species, tempera-
ture, and relative humidity. Relative hu-
midity is the strongest of those three influ-
ences. Figure 2 shows how the equilibrium
moisture content for wood varies with tem-
perature and relative humidity. Changing
moisture content makes the wood expand
or shrink. Figure 3 shows the magnitude
of these changes.
Like wood, paper also shrinks and grows
with changes in moisture content. A 1933
study by Weber and Snyder for the National
Bureau of Standards showed the effects of
changing moisture content on the physical
properties of printing papers.19 Figure 4
shows one of the findings from that study.
Although the dimensional changes are small,
they are enough to cause misalignment in
multi-color printing processes.
While the Weber and Snyder study
confirms that relative humidity affects di-
mensions of wood and paper products, it
is important to put these findings into per-
spective. First, the analysis relates to equilibrium moisture con-
tent. Depending on size, thickness and how it is stored, the ar-
ticle may take hours or days to reach a new equilibrium moisture
content when the ambient temperature and humidity change.
For these materials, temperature and humidity at any one mo-
ment or even over short periods are much less important than the
long-term average over time.
Second, unless a process requires extreme precision, fairly broad
changes in temperature and relative humidity are required before
the dimensional changes become significant. Figure 2 shows that a
rather broad room temperature and humidity window of 59°F to
87°F (15°C to 30°C) and 25% to 50% relative humidity results in
a 4 percentage point change in equilibrium moisture content of wood.
Figure 3 shows that a 4 percentage point change in moisture
results in less than 1% change in dimension.
Figure 5 shows the results of recent testing by the
Smithsonian Center for Materials Research and Education
on a page from an 1804 law book. The paper was allowed to
reach equilibrium moisture content at various relative humidi-
ties at constant room temperature. The dimensional changes
were then measured. Figure 4 and Figure 5 taken together
relate room relative humidity to equilibrium moisture content
for paper. In Figure 4, a 2 percentage point change in mois-
ture content from 0.5% to 2.5% causes a dimensional change
of 0.18% or a strain of 0.0018. Figure 5 shows that a rather
extreme relative humidity change of 40 percentage points
(20% to 60%) to achieve that dimensional change. As a re-
sult, unless extreme precision and dimensional stability are
required, paper and wood can tolerate fairly broad changes
in environmental conditions with minimal impact.
Figure 4: Influence of moisture content on dimensions of lithographic papers.
Figure 5: Moisture isotherm of 194-year-old paper.
A p r i l 1 9 9 9
A S H R A E J o u r n a l
8 1
Museums &
Renovation
Summary and Conclusions
Except for avoiding condensation, controlling indoor relative
humidity does not necessarily protect materials. Relative humid-
ity at best contributes indirectly to control of static electricity, and
mold growth. The moisture content of the materials exerts a much
greater influence and should be the parameter of interest for pre-
serving books, papers and artwork. Other authors address the
effects of moisture content on materials in greater detail.
Stored materials can take weeks or months to reach their
equilibrium moisture content. In a humidified environment,
books and papers do not release moisture
during the winter, so they start the me-
chanical cooling season loaded with mois-
ture. If the environment is not humidified,
stored books and papers give up moisture
during the winter and go further into the
cooling season before they have absorbed
enough moisture to support mold growth.
Also because hygroscopic materials take
time to absorb and desorb moisture from
the air, fairly wide variations in tempera-
ture and relative humidity over the course
of a day or even a week most likely do not
have a significant impact on the stored ma-
terials.
On the other hand, the risk of conden-
sation may make the building structure (in-
cluding historic buildings) more sensitive to
the effects of humidity than the stored ma-
terials. In northern climates, winter humidi-
fication adds moisture that can lead to con-
densation and increased mold growth. In
hot, humid climates, over cooling can also result in condensa-
tion. Attempting to dehumidify without adequate vapor retard-
ers will be expensive and ultimately unsuccessful.
Using humidity wisely requires understanding the operative
parameter: relative humidity, specific humidity, or dew point.
Over cooling a room in the name of “dehumidification” raises
relative humidity and may be counter productive for some mate-
rials. Allowing materials to absorb and desorb moisture slowly
in response to seasonal climate changes may be a successful at
maintaining long term stability in the materials and the build-
ings that house them.
References
1. For a more detailed discussion of this topic, see 1997
ASHRAE, Handbook—Fundamentals, p. 22.19 and
Acker, William G., “Water Vapor Migration and Conden-
sation Control in Buildings,” Heating/Piping/Air Condition-
ing, 70(6):72–81.
2. The former term vapor “barrier” has fallen out of favor
because “barrier” can imply an absolute block. Vapor re-
tarders slow water vapor transfer just as thermal insulation
slows, but does not eliminate, heat transfer.
3. For a thorough discussion of design for hot, humid climates,
see CH2M Hill, Preventing Indoor Air Quality Problems
in Hot, Humid Climates: Design and Construction Guide-
lines, Orlando, Fla, 1996.
4. See Technical Leaflet “Protecting Books and Paper Against
Mold,” Northeast Document Conservation Center,
Andover, Mass.
5. See Motylewski, Karen, Insect and Fungus Management
Conference Notes citing Florian, Mary-Lou, “Mold and
its life cycles,” http://palimpsest.stanford.edu/bytopic/pest/
pestnote.html, Nov. 1994.
6.
Ibid.
7.
1997 ASHRAE, Handbook—
Fundamentals, Chapter 21.
8.
Ibid.
9.
NFPA 921-1988, Guide for Fire
and Explosion Investigations, section
14-12.5.1.
10.
Ibid.
11.
ASHRAE Handbook—Equip-
ment, p. 5.1.
12.
NFPA 99-1996, Health Care Fa-
cilities Annex 2, “Flammable anes-
thetizing locations,” section 2-6.3.8:
Reduction in Electrostatic Hazard.
13.
Kassebaum, J. H. and R. A.
Kocken, “Controlling static electric-
ity in hazardous (classified) loca-
tions,” IEEE Transactions on Indus-
try Applications, 33(1):209–215.
14. United States Steel. 1971. The Making, Shaping and Treat-
ing of Steel, 9th edition, p. 981.
15. Ibid.
16. American Society for Metals, Handbook Vol. 13—Corro-
sion, p. 82.
17. Hoadley, R.B., “As dries the air, so shrinks the wood,”
Fine Woodworking, The Taunton Press, 39(2):92–95.
18. Weber, C.G. and Snyder, L.W., “Reactions of lithographic
papers to variations in humidity and temperature,” National
Bureau of Standards Journal of Research, vol. 12, paper
no. RP633, January 1934.
Kenneth M. Elovitz, P.E., Member ASHRAE, is an engi-
neering consultant and in-house counsel for Energy Economics,
Inc., in Foxboro, Mass. Ken received a bachelor’s degree in met-
allurgy and materials science from Lehigh University. He received
a JD from Suffolk University Law School and has been admit-
ted to practice in state and federal courts. He develops and edits
these special supplements to ASHRAE Journal.
=
Using humidity wisely
requires understand-
ing the operative
parameter: relative
humidity, specific
humidity, or
dew point.
PRACTICAL
GUIDE
4 7
A S H R A E J o u r n a l
A p r i l 1 9 9 9
olonial Williamsburg, located midway
between Richmond and Norfolk, Va., is the
nation’s largest and oldest outdoor living
history museum and has set the standard for historical
restoration around the world. The Colonial Williamsburg
Foundation is a not-for-profit, tax-exempt educational
institution that oversees and operates the restored 18th-
century town of Williamsburg. The Historic Area comprises
173 acres (70 ha) with 88 original 18th-century buildings
HVAC AT 18TH-CENTURY
COLONIAL WILLIAMSBURG
By
Clyde Delmar Kestner, P.E.
Member ASHRAE
C
and hundreds of structures that have been reconstructed
on their original foundations The Foundation also owns
and exhibits Carter’s Grove, a historic plantation site with
its 18th century mansion on the nearby James River. In
addition, the complex includes multiple hotels,
restaurants, three golf courses, hundreds of residences,
offices, support facilities and an upscale shopping area.
A 3,000-acre (1,214 ha) greenbelt softens modern
intrusions.
The Entrance Hall of the Governor’s Palace.
The following article was published in ASHRAE Journal, April 1999. © Copyright 1999 American Society of Heating, Refrigerating and Air-
Conditioning Engineers, Inc. It is presented for educational purposes only. This article may not be copied and/or distributed electronically or in paper
form without permission of ASHRAE.
4 8
A S H R A E J o u r n a l
A p r i l 1 9 9 9
Practical Guide
From 1699 to 1780, Williamsburg was the political, cultural
and educational center of Virginia, Britain’s largest and most popu-
lous American colony, a land that stretched west to the Mississippi
and north to the Great Lakes. Today, educational tours and pro-
grams re-create daily life during the 1770s when colonists were tak-
ing their first steps toward becoming a new nation.
Each year more than one million visitors stroll the streets and
tour the historic buildings of Colonial Williamsburg to experi-
ence what buildings, lifestyles, clothing, crafts, gardens and even
the food were like in the 18th-century. To the casual observer it
may look like heating, ventilating and air-conditioning (HVAC)
systems for the buildings still consist of no more than fireplaces
for heating and windows for fresh air.
However, most of the exhibition buildings, museums, and
shops in the Historic Area have central heating and air-condi-
tioning systems to control temperature and humidity. Summer
weather in the Virginia Tidewater region can be quite hot and
humid with temperature and humidity levels reaching into the
90s°F (30s°C) during July and August. Winters generally are
mild; however, it is not uncommon to see outside temperatures
in the low 30s°F (0s°C) and quite dry in the winter.
Due to the wide range of equipment used for temperature
and humidity control, the scope of building envelope materials
encountered, and the conservation concerns for both the arti-
facts and the buildings, the Foundation has carefully set stan-
dards for environmental conditions in the exhibition buildings.
Guidelines range from a low of 69°F (21°C) in the winter to a
high of 76°F (24°C) in the summer.
Relative humidity is adjusted seasonally from 35% to 45% in
winter to 45% to 55% in the summer. During spring and fall
seasons the setpoints range from 40% to 50%. Seasonal changes
in relative humidity are implemented at a controlled rate of no
more than 2% per week until the specified humidity levels are
attained. Except for the comfort provided, most guests would
probably not notice any components of the systems since, over
the years, great care has been taken to conceal these modern in-
trusions to maintain the authentic look of the era while providing
climate control that is in line with contemporary expectations.
A central campus or district style chilled water and hot water
system may be considered ideal for this sprawling layout of
buildings for efficiency and to remote the source of heating and
cooling and its associated noise and maintenance requirements
away from the Historic Area. Due to the expense and disruption
such a wide-scale installation would involve in an operating
museum, and since the existing individual installations occurred
a few at a time over the years and are being replaced a few at a
time as they wear out and as funding permits, it may be many
years before this ideal can be realized.
Most of Colonial Williamsburg’s individual exhibition build-
ings have water cooled reciprocating or scroll chillers and gas
fired steam or hot water boilers located in the cellars. The boil-
ers vent through lined flues in the chimneys. Combustion air is
available via screened intakes at cellar windows at the rear of the
buildings. Over the last 15 to 20 years, about 60 water source
heat pumps have replaced boilers and chillers, particularly where
precise humidity control is not an issue. Sixteen of the heat pumps
use closed-loop systems where heat is rejected to, or extracted
from, 300 ft (90 m) deep earth wells installed 15 ft (4.6 m)
apart. Water circulates through the piping in the vertical earth
wells using the earth as a heat sink. To overcome cold startup
problems that sometimes occur after cold weather power fail-
ures, a time delay relay bypasses the low-pressure switch in the
control circuit for 90 seconds.
Code-required fresh air, or as required for slight building pres-
surization, is normally ducted from louvered openings at rear
cellar windows, although many ingenious ways have been found
over the years to conceal the intakes. For example, at the
Governor’s Palace, residence of Virginia’s governors from 1722
until 1780 when the seat of government moved to Richmond,
fresh air is ducted from a remote areaway. At the Capitol, where
in the 18th century the General Assembly debated and framed
legislation and the courts dispensed justice, 36 brick headers
were removed at the high side walls of the portico, and the fresh
air is drawn in via the screened openings and ducted to the air
handler.
Air-conditioning systems not on the closed loops use water
from deep wells for cooling the condensers to eliminate the need
for unsightly outdoor cooling towers or air cooled condensers in
the Historic Area. Several deep wells over 400 ft (120 m) deep,
installed in the 1950s and ’60s, are looped together via an un-
Carter’s Grove Mansion.
The Wren Building at the College of William and Mary.
A p r i l 1 9 9 9
A S H R A E J o u r n a l
4 9
Museums &
Renovation
derground network of 6 in. (15 cm) piping to provide the con-
denser water at about 65°F (18°C) year round. The main pip-
ing is ductile iron direct buried at 3 ft (1m) depth. Since the
well water is slightly brackish, cupro-nickel generally is specified
for the heat exchanger tubes. Water use, which ranges from ap-
proximately one to three gallons/minute per ton (0.02 to 0.05
L/s per kWc), is controlled by a regulating valve at each unit.
Discharge condenser water at 80°F–85°F (26°C–29°C) is used
for a variety of secondary purposes ranging from waterfalls to
makeup for ponds or irrigation.
There are a few small central plants in Colonial
Williamsburg’s Historic Area that serve more than one build-
ing. For example, the boiler/chiller plant that serves the
Governor’s Palace complex is located across the street in the
cellar of the Brush Everard House Stable building and also serves
several other exhibition buildings along Palace Green. A similar
situation exists at the Capitol. Remoting the boiler and chiller
plants to buildings not open for exhibition removes the primary
noise-producing equipment from the museum buildings.
The air-cooled chiller for Carter’s Grove mansion is lo-
cated over 700 ft (210 m) away from the house, and the air-
cooled chiller for the nearby Winthrop Rockefeller Archaeo-
logical Museum is similarly located 200 ft (60 m) away from
the tunneled entry to the underground museum. Where com-
pressors are installed in cellars of the museum buildings, sound
attenuating blankets are normally installed around the units,
and the basement ceiling is sound attenuated.
To minimize transmission of vibration from chillers, pumps
or fans to the building structure, flexible connectors are used
in the connections to piping and ducts, and pipe stands are
used in lieu of hanging pipes from the ceiling. Vibration iso-
lation materials are also installed between the equipment and
the basement concrete floors.
Building automation systems monitor and control the sys-
tems in many of the Foundation’s museum buildings. The in-
house design staff uses computerized load calculation methods
based on ASHRAE standards with U value calculations for
exterior walls based on the actual building materials. The con-
struction and materials vary depending on whether the building
is original 18th-century construction or when the building was
reconstructed or restored.
For example, the George Wythe House, an original 18th cen-
tury brick house, has 18 in. (46 cm) thick brick walls with 1 in.
(2.5 cm) plaster on the interior and no insulation. When the
building was restored in 1940, a bituminous material was painted
on the interior surface of the brick as a vapor barrier and furring
strips were used to create an air gap of 1 in. (2.5 cm) between
the brick and the plaster.
A framed weather-board house reconstructed or restored in
the 1930–36 period generally was insulated with a thin layer of
“Cabot’s Quilt” which consisted of seaweed between layers of
brown building paper with very little insulating value. During
the 1936–41 period, a 2 in. (5 cm) layer of rock wool was usu-
ally installed, although some houses have no wall insulation at
all. Houses reconstructed during the 1947–60 period generally
have two layers of 0.75 in. thick (2 cm) fiberboard insulating
sheathing with aluminum foil between the layers, installed in the
center of the wall cavity between the weather-boards and the
plastered interior. In a few cases brick nogging was used in the
stud wall cavity.
Careful attention is paid to location of supply and return air
grilles to minimize visibility. Sometimes this compromises the
efficiency of air distribution, as many of the supply air grilles are
located in baseboards such as at the entrance hall at the
Governor’s Palace. Although not a good location for cooling,
when painted to match the baseboards which are typically black,
the grilles are almost invisible. In the case of the Supper Room
and Ballroom at the Governor’s Palace, however, the supplies
are located out of sight above a cove near the ceiling with returns
in the baseboards which works ideally.
Figure 1 shows a typical baseboard grille detail in section
view. Control sensors are located in return air ducts or otherwise
placed out of guest view near return air grilles which works rea-
sonably well since the air handlers run continuously. Return grilles
are sometimes located in inactive fireplaces with chimneys capped
or in closets with doors fixed slightly ajar. Air is ducted back to
the air handlers.
In some buildings such as the Capitol, the Peyton Randolph
House, and Bruton Parish Church, which has been in continuous
use since 1715, floor grilles have been used, fabricated from stamped
metal plate, set flush and painted to match the floor. The ductwork
visible through the grilles is painted flat black. At the Courthouse,
which was built at the center of Market Square in 1770 and housed
both the municipal and the county courts until 1932, air is supplied
to the general courtroom through a perimeter slot at the high ceiling
formed by dropping the cornice three quarters of an inch.
At Shields Tavern, where the dining rooms in the cellar have
Figure 1: Section through typical baseboard grille.
5 0
A S H R A E J o u r n a l
A p r i l 1 9 9 9
Practical Guide
wood slats for a ceiling, air is supplied through one-eighth inch
tapered slots between the slats and the area between the associ-
ated floor joists was lined to form a supply plenum.
When possible, air-handling equipment is not installed in at-
tic spaces due to potential leaks from the equipment, noise con-
siderations, and access for maintenance. Where air handlers must
be installed in attics, such as at Carter’s Grove and the nearby
College of William and Mary’s Sir Christopher Wren Build-
ing, which is the oldest academic structure still in use in America
with construction starting in 1695, auxiliary drain pans with
separate drains are installed under the equipment. Primary con-
densate drains are normally piped via an open sight funnel to
floor drains in the cellars, but the auxiliary pan drains are some-
times terminated more directly at a nearby soffit. Moisture sen-
sors are usually installed in the auxiliary drain pans and an alarm
is sent to the building automation system should liquid get into
the pan indicating a leak or that the primary drain has probably
stopped up.
In the Foundation’s major museum buildings such as the
DeWitt Wallace Decorative Arts Gallery and the Rockefeller
Folk Art Center; both contemporary museums, as well as the
Governor’s Palace and the Capitol, the current standard is
to use 95% efficient filtration at one micron in the air han-
dlers. Either bag or cartridge type filters with pre-filters are
used. The custodians are required to use vacuum cleaners
with HEPA filter bags to minimize re-circulation of dust.
Dust and dirt tracked in by almost a million visitors a year
can be a problem as the streets are periodically sanded to
give an appearance of the era, and many of the paths are
covered with gravel or crushed oyster shells.
There are approximately 80 homes in the Historic Area used
as residences by Colonial Williamsburg employees. Most of these
do not yet have central cooling systems. Here “through the-wall”
type air conditioners are installed in the windows usually at the
rear of the buildings where least visible. The units are installed
flush with the lower sash, protruding into the room. All compo-
nents of the installation visible from outdoors are painted dark
brown to appear as a window screen.
As funding levels permit, when the old heating and electrical
systems in these buildings are renovated, efforts are being made
to install water source heat pumps to provide for central air con-
ditioning where it can be done relatively easily. This can be a
painstaking task especially in the original buildings since the ar-
chitectural conservators are reluctant to permit cutting any origi-
nal 18th-century building fabric to install modern systems. A
good example is the Nelson Galt House where three water source
heat pumps were installed in the spring of 1998 to replace an
old boiler and window air conditioners.
Even in the Foundation’s hotel and educational complexes
adjacent to the Historic Area such as the Williamsburg Inn,
an elegant world class hotel, the Lodge, and the recently com-
pleted Bruton Heights School Educational Center with its
30-acre (12 ha) campus within easy walking distance of the
Historic Area, great care has been taken to conceal the cool-
ing towers from public view. Brick structures, equal in height
to the towers, have been constructed around the equipment
with louvers on the rear for air intakes. The tops are left open
for air discharge. By generously sizing the intake louvers, very
little performance degradation has been noticed as a result of
the enclosures so long as the intakes are maintained clean.
While the techniques discussed here have served Colonial
Williamsburg’s buildings well over the years, the author recom-
mends that each situation be analyzed based on the individual
owner’s goals and objectives.
Clyde D. Kestner, P.E., Member ASHRAE, is director
of engineering at the Colonial Williamsburg Foundation,
Williamsburg, Va. He received his bachelor’s and master’s de-
grees in mechanical engineering from the University of Virginia.
He also attended the Historic Preservation Program, Attingham
Summer School in England.
=
The Williamsburg Inn.
The 18th-century capitol of Virginia.
4 4
A S H R A E J o u r n a l
A p r i l 1 9 9 9
ASHRAE JOURNAL
Energy Conservation Showcase
he Public Utilities Operations Center for the City of Riverside in
California is a 28,600-ft2 (2656-m2), two-story structure. A future
addition will be 5,000 ft2 (465 m2). The owner wanted the building’s
HVAC, plumbing and electrical systems to be a “Showcase and Educa-
tional Facility” for clients. This was achieved by incorporating energy con-
servation features into the use of electricity and water and in the design of
the building envelope.
T
By Sukhdev S. Mathaudhu, P.E.
Fellow ASHRAE
able-air-volume (VAV) system with elec-
tric reheat; with shut-off VAV boxes; and
with fan-powered VAV boxes. This analy-
sis determined that fan-powered VAV
boxes with electric reheat using an air-
cooled chiller were the most cost effec-
tive with a 5.5-year payback.
At this stage, the client requested a
study to incorporate a thermal energy
storage (TES) system. Again, the study
was based on 20-year life-cycle analy-
sis. The selected system consists of a
fan-powered, variable-volume system
with electric reheat, low-temperature sup-
ply air (43°F [6°C]), chilled water plant,
air handlers with variable speed drives
and thermal ice storage tanks. The se-
lected system resulted in 30% more en-
ergy savings than that mandated by the
California State Energy Efficiency Stan-
dards and ANSI/ASHRAE/IESNA Stan-
dard 90.1, Energy Efficient Design of New
Buildings Except Low-Rise Residential
Buildings.
Energy Efficiency
Designing an energy efficient HVAC
system was a challenge due to the con-
stantly fluctuating number of people (50
to 370). Some of the areas require 24-hour
occupancy. In addition, employees are
dispatched to the field after coming to
work in the morning, and then they meet
at the end of the day for reporting.
Measures to increase energy effi-
ciency included:
• The 20-year life-cycle analysis pro-
jected a 7.8-year payback for thermal stor-
The Public Utilities Operation Center in
Riverside, Calif., showcases its energy
conservation features by using view
ports and separate meters so that
people can observe the system in
operation.
About the Author
Sukhdev S
Sukhdev S
Sukhdev S
Sukhdev S
Sukhdev S. Mathaudhu,
. Mathaudhu,
. Mathaudhu,
. Mathaudhu,
. Mathaudhu, P.E., is president of
Mathaudhu Engineering in Riverside, Calif., and is a
prior winner of the ASHRAE Technology Award. He
serves on ASHRAE’s Program Committee, has served
as director and regional chairman of Region 10, and
has served as a member of the Journal/Insights Com-
mittee and as chairman of the International Com-
mittee.
The center’s major areas include the
central operations control center and com-
puter room (which operate 24 hours), ad-
ministrative and engineering offices and
clerical and conference rooms (10-hour
operation).
To comply with California State Energy
Efficiency Standards, packaged rooftop
heat pump units were selected for the
base mechanical system. A 20-year life-
cycle analysis was performed to review
alternate mechanical systems using a vari-
1999 ASHRAE
Technology Awards
The following article was published in ASHRAE Journal, April 1999. © Copyright 1999 American Society of Heating, Refrigerating and Air-
Conditioning Engineers, Inc. It is presented for educational purposes only. This article may not be copied and/or distributed electronically or in paper
form without permission of ASHRAE.
A p r i l 1 9 9 9
A S H R A E J o u r n a l
4 5
E N E R G Y C O N S E R V A T I O N
age compared to “off-peak cooling.”
• Using low temperature supply air at 43°F (6°C) versus con-
ventional supply air at 55°F (13°C) helped reduce the supply
fan size from 44,000 cfm to 31,250 cfm (20 760 L/s to 14 745 L/s).
• Variable speed drives are provided for supply, return/relief
and minimum outside air fans. All air-handling unit fans and
pumps are provided with high efficiency motors. The outside
air fan speed is controlled by CO2 sensors located in the main
return air duct.
• Fan-powered VAV boxes use filtered plenum air to mix with
primary air supplied at 43°F (6°C). Additional heating require-
ments are provided by three-stage electric heaters in VAV boxes.
The secondary fan in the VAV box has a variable speed control-
ler to fine-tune the plenum air quantity for recirculation.
• The direct digital control (DDC) energy management sys-
tem (EMS) helps optimize the system operation.
• A high efficiency heat pump unit maintains the comfort level
after normal operating hours in the evenings, on weekends and
holidays and for the 24-hour occupied central control room.
• Using an evaporative condenser rather than a cooling tower
helped increase system efficiency.
• Seven thermal ice storage tanks with a total capacity of
1,330 ton-hour, provide 1,095 ton-hour of full load off-peak
cooling.
• Other energy conservation features include R-19 wall in-
sulation, R-30 roof insulation, low emissivity glass windows,
high efficiency T-8 lamps, daylight sensors, occupancy light
sensors, skylights, and low-water consumption plumbing
fixtures and metering faucets.
Indoor Air Quality
The Public Utilities Operations Center is designed to meet
high indoor air quality. Compliance to ANSI/ASHRAE Stan-
dard 55, Thermal Environmental Conditions for Human Occu-
pancy, and ANSI/ASHRAE Standard 62, Ventilation for
Acceptable Indoor Air Quality, was a major criteria to establish
a high comfort level and indoor air quality standards. A major
factor in providing and maintaining acceptable indoor air qual-
ity and comfort level is the operation of the mechanical system.
The DDC system determines the optimum start time and
purges the building with 100% outside air prior to occupancy.
The DDC also monitors the pressure differential across filters
and provides a maintenance schedule to replace filters to main-
tain the maximum indoor quality level.
The minimum outside air of 20 cfm (9 L/s) per person is en-
sured by the minimum outside air fan for an average occupancy
of 100 people. Additional outside air is brought in via outside
louvers and when in the system’s economizer mode. A CO2
sensor (set at 700 ppm) in the main return air duct controls the
VFD on the outside air fan to maintain indoor air quality.
Air-monitoring devices, located in main ducts, measure sup-
ply air return air and outside air quantities. Pre-filters (35% effi-
ciency) and high efficiency (65% efficiency) filters are provided
in compliance with ANSI/ASHRAE Standard 52, Gravimetric
and Dust-Spot Procedures for Testing Air-Cleaning Devices
Used in General Ventilation for Removing Particulate Matter.
Fan-powered VAV boxes with low temperature primary chilled
supply air and filtered secondary plenum air with fan help pro-
vide greater air circulation in the space than non-fan-powered
VAV boxes.
Innovation
Locating the air-handling unit, chiller, pumps and cooling
tower became a challenge because the architect had counted
on the HVAC system to be packaged rooftop heat pump units
and had not planned for the additional space. The installed
cost for all the central plant equipment with architectural enclo-
sure, but excluding energy management controls, was over bud-
get by at least $130,000. An alternate plan to develop a custom
unit to house all the equipment was determined to be more cost
effective. The unit would be factory-piped and wired with a
complete energy management control system.
The custom unit consists of a supply fan (plug type), a re-
turn/relief fan (plug type), minimum outside air fan (FC fan),
Figure 1: (Left) Custom built unit and thermal ice storage tanks. (Right) Custom built unit layout.
4 6
A S H R A E J o u r n a l
A p r i l 1 9 9 9
pre-filters and high efficiency filters, two multiple stage recipro-
cating compressors, evaporative condenser cooler, variable
speed drives for supply, return/relief and outside air fans, wa-
ter/glycol circulating pumps, control room with complete DDC
panels and computer.
The control room that is built within the custom unit is de-
signed to be accessible at all times so that clients can observe
the system operation. This control room is cooled by a through-
the-wall air conditioner that is factory-mounted on the common
wall to the evaporative condenser area and the control room.
Seven thermal ice storage tanks provide the flexibility to iso-
late a tank due to any failure and still provide over 85% off-peak
cooling.
Factory pre-wiring required a single power connection for
460 volts, 3φ, one dedicated 110-volt circuit for the DDC and
one 110-volt circuit for lights and service plugs.
Operation and Maintenance
The custom unit was factory pre-charged and operated prior
to shipping and is ETL-listed. Performance tests were observed
in the plant. Custom manufacturing provided a single source
responsibility for the manufacturer’s warranty. Factory testing
minimized adjustments to the system during its initial operation
at the site. Items requiring service are easily accessible because
of the location of the access doors. All compartments within the
unit have a marine light and view ports to observe operation.
Custom manufacturing also provided a single source respon-
sibility for training the client’s maintenance staff in the opera-
tion and maintenance of the system. This is a major benefit that
has been appreciated by the maintenance staff.
The custom manufacturing also provided operational reli-
ability of the total unit. The EMS monitors the major moving
parts of all the mechanical systems and provides an alarm due
to failures or malfunction. The EMS logs the trend of the sys-
tem operation and maintenance history to provide operation
and maintenance reliability.
Because the custom unit and the TES systems are a show-
case for clients, they are provided with a separate electric meter,
which also can be monitored from the EMS system.
The building has been operating for almost three years. Table
1 shows the kWh consumption (in thousands) for the TES from
the study and the actual billing from April 1997 to March 1998.
The system is operating slightly better than the study projected.
Cost Effectiveness
Although the application of packaged roof-mounted heat
pumps would have been the least costly for installation cost,
the client preferred using a chiller system with a VAV system.
Therefore, this system was used as the base case.
For the TES system, the time-of-use load leveling strategy
provided a payback of 3.5 years. The time-of-use peak-hour
shift provided a payback of 7.8 years, and the time-of-use mid-
and peak-hour shift provided a payback of 17.7 years when
compared to the conventional base case. The client chose to
use the time-of-use peak-hour shift strategy.
The supply air temperature of 43°F (6°C) helped reduce the
sizes and related costs for the supply fan, return fan, air distri-
bution duct, duct insulation, fan motors and variable frequency
drives resulting in about $56,000 savings.
The custom air handler/chiller system helped reduce about
$150,000 in mechanical central plant costs ($550,000 vs.
$700,000).
Conclusion
The system installed at this facility has demonstrated a high
level of occupant comfort, while proving itself as an energy
efficient and cost efficient choice. Where possible, the cost
effectiveness of a factory-built versus field-built total plant unit
should be evaluated. The factory-built units have these major
benefits:
• A single-source responsibility for the manufacturer’s war-
ranty.
• The units are factory-tested for proper operation prior to
shipment, which minimized field adjustments and provided op-
erational reliability.
• Minimum fieldwork for duct, piping and power connec-
tions.
• A single-source responsibility for training of maintenance
personnel.
The factory-built total plant unit for this project was a first
for the manufacturer and design engineer. This equipment is
serving the client’s needs well.
ASHRAE Technology Awards are the HVAC&R industry’s
most prestigious honor for efficient energy use in buildings
and environmental system performance. While the awards do
not certify responsible charge or professional license status,
they do recognize outstanding design innovation and suc-
cessful implementation.

Please circle the appropriate number on the Reader Service Card at the back of
Please circle the appropriate number on the Reader Service Card at the back of
Please circle the appropriate number on the Reader Service Card at the back of
Please circle the appropriate number on the Reader Service Card at the back of
Please circle the appropriate number on the Reader Service Card at the back of
the publication.
the publication.
the publication.
the publication.
the publication.
Extremely Helpful ........................................................................................................ 462
Helpful ........................................................................................................................ 463
Somewhat Helpful ...................................................................................................... 464
Not Helpful ................................................................................................................. 465
Table 1: Power (kWh) consumption (in thousands) for the TES from the study and actual billing from April 1997 to March
1998.


















































































































































PRACTICAL
GUIDE
A p r i l 1 9 9 9
A S H R A E J o u r n a l
6 9
he environmental factors affecting the
chemical stability of objects in the collections
of museums and historic sites include
temperature, moisture, reactive chemicals in the air, and
biological attack. The concentrations of deleterious
airborne chemicals such as nitrogen oxides and sulfur
oxides are usually a function of a museum’s proximity to
cities, industrial sites and airports or to materials used in
the building’s construction. These chemicals can be
filtered and avoided. Pest and biological issues such as
insect and rodent infestations and mold growth are also
important issues but will not be discussed here. The
mechanical instability of museum objects may be seen
in cracking, delamination, flaking of paint, powdering,
etc., and may be the result of chemical changes in the
materials and/or environmental action. However, this
paper discusses only the principal effects of moisture and
temperature on mechanical and chemical stability of
collections.
TEMPERATURE AND RELATIVE
HUMIDITY EFFECTS ON THE
MECHANICAL AND CHEMICAL
STABILITY OF COLLECTIONS
By Marion F. Mecklenburg, Ph.D.
and
Charles S. Tumosa, Ph.D.
T
Relative Humidity Effects
On Mechanical Properties
The physical, or more accurately mechanical, properties of
cultural materials have been largely responsible for the current
“standard museum environment” of around 22°C and 50% ±5%
relative humidity (RH). Fluctuations of RH greater than ±5%
RH were considered responsible for the cracking of wood furni-
ture and the flaking of panel and canvas supported paintings.
While it is certainly true that materials such as some varieties of
wood, ivory, and hide glues (including photographic gelatin)
are quite responsive dimensionally to changes in ambient mois-
ture vapor, many artifacts constructed of such materials, includ-
ing paper, have lasted centuries in remarkably good condition in
spite of having never been in the “optimum” museum environ-
ment. If one can understand the response of materials to the
environment, then one will have a better insight into its effects
on the longevity of objects.
The mechanical properties of cultural materials can be
measured in much the same way as traditional structural
materials such as steel and concrete, particularly noting
significant time dependent behavior. This aspect of testing is
accommodated by conducting tests at extremely slow strain
rates.1 Many cultural materials, such as wood, exhibit similar
mechanical properties to steel in that they have both elastic
and plastic regions. In the elastic region, the material returns
to its original dimensions after the applied stress is removed.
The following article was published in ASHRAE Journal, April 1999. © Copyright 1999 American Society of Heating, Refrigerating and Air-
Conditioning Engineers, Inc. It is presented for educational purposes only. This article may not be copied and/or distributed electronically or in paper
form without permission of ASHRAE.
7 0
A S H R A E J o u r n a l
A p r i l 1 9 9 9
Practical Guide
In the plastic region, the material takes
a permanent set after the applied stress
is removed.
Like steel, these materials exhibit fairly
well defined yield points at strains of 0.004
mm/mm and above. They also often show
significant strain hardening. However,
unlike the mechanical properties of steel,
organic cultural materials are affected by
moisture. In general, low RH levels tend
to stiffen these materials and high RH
makes them more flexible.
Figure 1 shows the results of an unload
compliance tensile test of a cottonwood
specimen cut in the tangential direction.
In this test, stress is alternately applied and
released. The dimensional changes with
each cycle of applied stress are noted. The
initial yield point occurred at a strain of
about 0.0045 mm/mm, but further load-
ing in the plastic region hardened the yield
strain to about 0.0078 mm/mm. The ul-
timate strength of this wood is the stress at
failure, in this case about 5 MPa (725
psi). Typically woods tested in the radial
and tangential directions tend to fail at an
ultimate strain between 0.015 mm/mm
and 0.04 mm/mm.2 Additional testing has
shown that cultural materials can withstand
thousands of repeated loading cycles if the
loading remains in the elastic region.3
Most cultural materials swell with in-
creased moisture and shrink with moisture
loss. Two of the most responsive materi-
als, wood and ivory, will be discussed here.
Both of these materials are highly aniso-
tropic, having considerably different me-
chanical and dimensional properties in
each of their three primary directions.
Figure 2 shows the dimensional re-
sponse of a sample of 350-year-old Scotch
pine in the tangential direction, which is
the most responsive direction for woods.
These tests were conducted at 22°C (72°F). Samples were al-
lowed seven to 10 days at each relative humidity to come to
equilibrium. Figure 3 shows the dimensional response for a
sample of ivory in the radial direction, which is its most respon-
sive direction. These tests were also conducted at 22ºC (72°F).
The squares show the individual test data. The dots show
the slope of the curves or the rate of change at each relative
humidity. Note that the rate of dimensional change is nearly con-
stant between 35% and 65% RH, indicating comparative di-
mensional stability within that range.
Both wood and ivory demonstrate a considerable hysteresis
with large changes in RH, as is typical of dimensionally respon-
sive materials. Further, the slopes of the upward and downward
plots are quite steep, and there are significant dimensional changes
with changes in RH. Conversely, when the RH changes are
moderate, both the wood and ivory exhibit a much less responsive
behavior as shown between 35% and 65% RH. Both mate-
rials would have remained well within their respective elastic re-
gions. If either the cottonwood or ivory samples had been re-
strained from movement and the ambient RH changed signifi-
cantly, both materials would have developed considerable me-
chanical stresses and strains. Calculating moisture-related stress
and strain development is directly analogous to the development
of thermal stresses and strains.4
Figure 1: The results of an unload compliance test of a specimen of cottonwood cut in the
tangential direction. The higher yield point was a result of straining the material beyond
the initial yield point and into the plastic region. Unloading the specimen determines the
amount of permanent plastic deformation that occurs.
Figure 2: The free swelling strains versus the relative humidity (RH) for a sample of 350-
year-old Scotch pine. This sample was cut in the tangential direction and subjected to both
large and moderate RH cycles. The tangential direction is the most dimensionally respon-
sive to moisture in woods. The rate of swelling for the smaller RH cycles is considerably
less than the large cycles.
A p r i l 1 9 9 9
A S H R A E J o u r n a l
7 1
Museums &
Renovation
For example, the mechanical stresses
and strains of a restrained material can
be calculated by assuming that the
material is initially unrestrained and
allowed to shrink freely as a result of
either a drop in temperature or a decrease
in RH. At the new environment, the
material is then stretched to its original
restrained length. Even though it has no
apparent movement (no external
dimensional change), a restrained
material experiences mechanical stresses
and resulting strains as a result of
temperature or RH changes. These
stresses and strains are the same as
observed in a tensile test and can be
directly calculated by the following
equations:
εt
= αt ∆T
σt
= E αt ∆T
εRH = αRH ∆RH
σRH = E αRH ∆RH
where:
εt and εRH are thermal and moisture re-
lated strains, respectively,
αt and αRH are the thermal and moisture
coefficients,
σt and σRH are the thermal and moisture
stresses.5
E is the equilibrium modulus of elasticity
for the material at the given tempera-
ture or RH.
Using these equations allows one to uti-
lize diagrams such as Figures 2 and 3 and
directly calculate the mechanical strains
developed when a specimen is restrained
and the environment changed. Such an
exercise gives insight into the effects of
large changes in RH. For example, con-
sider a typical average yearly environmen-
tal change in RH. If a restrained specimen of the Scotch pine
were stress free at 50% RH, and the RH were allowed to rise
gradually so that the specimen was fully equilibrated to the envi-
ronment, the mechanical strains developed in the wood can be
determined using a chart such as Figure 4. Figure 4 is a simpli-
fied version of Figure 2. The related stresses could have been
determined from relevant values of E, the modulus of the mate-
rial, or from stress-strain plots of the material tested at a variety
of environments. But here the strains alone serve the purpose.
As the RH rises from 50% (Point A) to 63% (Point B), the
wood increases in compressive strain to approximately 0.006. It
begins to make the transition from elastic to plastic behavior. As
the RH continues to rise from 63% (Point B) to 87% (Point
C), the wood, if it does not buckle, experiences full plastic strain
(permanent deformation), and the stresses are fairly constant.
At Point C, the RH starts to drop until the specimen reaches
76% RH (Point D) where the specimen unloads all elastic com-
pressive strain so is again stress free. At this point the specimen
has experienced “compression set” and has completely
reinitialized its equilibrium position (i.e., stress is zero).
If the RH continues to decrease, tensile stress builds and at
Point E (63% RH), the specimen yields in tension. From this
point on, further desiccation causes plastic deformation in tension
until Point F (40% RH) where the specimen cracks. If the
specimen had not been subjected to the large RH excursion, it
could have been equilibrated to very low RH levels without
Figure 3: The free swelling strains versus the RH for a sample of ivory. This sample was cut
in the radial direction and subjected to both large and moderate RH cycles. The radial
direction is the most dimensionally responsive to moisture in ivory. The rate of swelling for
the smaller cycles is considerably less than the large cycles.
Figure 4: A simplified free swelling diagram for the strains versus the RH for the sample of
350-year-old Scotch pine. This diagram is used to illustrate the history of mechanical
strains developed when a restrained wood sample is subjected to large RH changes.
7 2
A S H R A E J o u r n a l
A p r i l 1 9 9 9
Practical Guide
failing.
If a sample of restrained ivory were subjected
to the same high RH cycling as shown for the
350-year-old Scotch pine, it would surely have
failed at somewhere between 30% and 40% RH.
If the ivory had remained within the 35% to 65%
RH range, it would have stayed within its elastic
region in spite of thousands of such cycles.
The two previous examples are not unusual
conditions. Cradled panel paintings often lock
up and inhibit free expansion and contraction.
Wood veneers and ivory inlays bonded cross-
grained to a wood substrate are also effectively
restrained from motion. Furniture is nearly al-
ways constructed such that some assembled com-
ponents restrain another.
Between 0% and about 75% RH, oil paints
have considerably less dimensional response to
moisture than woods.1 So much so that oil paint
applied to inert substrates such as copper can with-
stand very large RH changes without leaving their
elastic region. Above 75% there is a marked in-
crease in oil paint swelling, but still less than
woods. Modern paints such as acrylic emulsions and alkyds have
quite low dimensional responses to moisture.6
Damage to painted wood objects comes from two primary
sources. The first is from very large RH excursions of an unre-
strained wood substrate, such as a panel painting; the second is
from low temperatures.
The Effects of the Rate of Change of RH
Most materials absorb water vapor quite slowly. It takes about
24 hours for a 1 mm thick oil paint film to reach 90% equilib-
rium when subjected to a new environmental moisture level, and
it takes about a week to achieve full equilibration. Woods are
only slightly faster. Large objects can take months to come to a
near equilibrium and often may never catch up to annual envi-
ronmental changes. Smaller, thinner objects such a photographs
and films, papers, and parchments can fully equilibrate within
hours. However, even these objects do not experience instanta-
neous responses. The rate at which even these objects respond
does not cause brittle stress development as might be encoun-
tered during a one hertz cycling test. The more important crite-
rion for stability is that the materials not experience RH changes
outside the limits between 35% and 60%.
Temperature Effects
On the Mechanical Properties
While RH related damage is clearly established, tempera-
ture changes (independent of RH) are a subtler source of con-
siderable damage. In fact, much of the damage found in painted
surfaces (panel and canvas paintings, and painted furniture) that
was attributed to RH was probably caused by exposure to low
temperature. In general, thermal changes act in a manner similar
to the dimensional changes caused by moisture changes. Mis-
matches of the thermal coefficients of joined materials are often
not significant but on occasion can cause serious enough strain
to induce cracking. The real problem is that low temperature
severely embrittles materials such as paints.
Traditional oil paints have a glass transition temperature, Tg,
around –15°C (5°F). This is the temperature where the material
changes from ductile to brittle behavior. Below this temperature,
the material becomes extremely fracture sensitive. Artists’ alkyd
paints have a Tg about –5°C (23°F), and acrylic emulsion paints
have a Tg of about 5°C (41°F). A good example of temperature
induced cracking of a painted surface on a wood substrate is
observed when cracks occur perpendicular to the grain of the
wood. Other materials, such as woods, hide glues, and photo-
graphic emulsions, can sustain very low temperatures without se-
vere embrittlement and can be safely stored below freezing.
Effect of Age
While many artists’ materials such as oil paints tend to
strengthen and stiffen with age (several centuries), only seri-
ous chemical degradation will ultimately cause a loss of
strength. So far our research has shown that time alone has
no or little effect on the dimensional response of the materi-
als to moisture or on the yield point. This means that the safe
reversible RH range is not necessarily affected by an object’s
age. It is the current condition or state of degradation of the
objects and their materials, not age, that ultimately govern
their response to the changes in the environment.
Chemical Considerations
The chemical effects of temperature and relative humidity
(RH) on collection stability can be approached systematically.
As a product of his research, Mark McCormick-Goodhart,7
Figure 5: Diagram illustrating the safe allowable environmental ranges for 20th
century gelatin binder photographic materials. The boundaries of the box
enclosure were determined from both chemical and mechanical research. The
diagonal lines marked with numbers indicate the relative chemical stability of the
photographic materials.
A p r i l 1 9 9 9
A S H R A E J o u r n a l
7 3
Museums &
Renovation
developed a way to present an overview of the relative chemical
stability of 20th century photographic materials. His illustra-
tion, presented here as Figure 5, shows the large safe environ-
mental range, i.e., the area containing ABCD, for photographic
materials.
More importantly, this figure shows the chemical advantages
of lowering the temperature and/or relative humidity while stor-
ing photographic materials. These effects are shown as the con-
tour lines of relative chemical stability. For example, if a photo-
graph “lasts” 80 years in the “museum environment” indicated
in the illustration, it will last 8,000 years at –10°C (14°F) and
40% RH. It should be noted that in the case of the photographs,
there is some modest benefit to lowering the ambient RH at any
given temperature. However, lowering the temperature is a con-
siderably more effective preservation strategy.
The boundaries established in Figure 5 reflect a combination
of chemical and mechanical considerations. For example the left
boundary, line A-D, limits mechanical tensile stresses developed
in the emulsion due to desiccation. The lower boundary, line D-
C, limits thermally induced stresses. The right boundary, line
B-C, limits mechanical compressive stresses caused by excessive
moisture. The upper boundary, line A-B, limits chemical deg-
radation caused by excessive heat.
In many ways Figure 5 illustrates a general approach in help-
ing to determine the museum environment. The issues raised in
this specific analysis of photographs are the same for nearly all
other museum objects.
The rates of chemical reaction have been described quite effec-
tively by the work of Svante Arrhenius. His famous equation is:
The equation may be rewritten as:
ln (k) = ln (A) –
where:
k is the reaction rate
A is a constant, often called the frequency factor
Ea is the activation energy. In general, as this value gets larger
the rate of degradation decreases.
R is the gas constant
T is the absolute temperature
This equation states that the chemical reaction rate increases
with increasing temperature, and conversely, decreases with de-
creasing temperature. Another important aspect of this effect is
related to the different chemical activation energies of cultural
materials. If the activation energy for a process is lower in Mate-
rial A than in Material B, then Material A will degrade faster
than Material B in the same environment. Higher temperatures
will markedly accelerate chemical degradation of both materials
but at different rates.
It is important to note that the ambient environment has many
mechanisms for degradation besides temperature and moisture.
For example, protein fibers such as wool and silk are also prone
to light degradation, more so than cellulose. Therefore, in similar
environments a wool tapestry may degrade faster than a cot-ton
textile.
Organic materials change their moisture content with changes
in ambient humidity. This behavior is best illustrated using a
moisture isotherm. A typical moisture isotherm for cotton8 is
shown in Figure 6.
Typical of this isotherm is the S-shaped form, steep sections
at the lower and higher RHs and a less steep curve connecting
the two RH extremes. This curve is actually the sum of two
absorption curves. One is for the bound water and the other is
for the free water. The practical impact of this behavior is that in
intermediate RH regions (30% to 60%) there is not a great
change in available moisture content (water) for hydrolysis reac-
tions to utilize.
David Erhardt, in a study examining the chemical degrada-
tion of cellulose, showed the effects of different temperatures
and different levels of RH.9 Cellulose is found throughout mu-
seum collections in the form of fibers, papers, woods and tex-
tiles. Erhardt found that humidity affects the type of reaction
while temperature affects the rate of reaction.
In hydrolysis reactions, materials decompose by react-
ing with water. Hydrolysis reactions are directly associ-
ated with free water. Erhardt found that hydrolysis reac-
tions dominated at RH levels above 35% over the full
range of temperatures he studied. Hydrolysis reactions
increased markedly with increasing RH. For cellulose,
35% RH was optimum to minimize hydrolysis.
In cross-linking reactions, materials form new bonds be-
tween molecular chains. These new bonds make the material
less plastic. Erhardt found that cross-linking reactions domi-
nated below 30% RH, also over the full range of tempera-
tures studied. Cross-linking reactions are directly associated
with bound water. Increasing the temperature accelerated the
rate of these reactions.
Materials stored in cool, wet basements will deteriorate pri-
marily by hydrolysis reactions. Because the temperature is low,
the rate will be slow. Materials stored in hot, dry attics will dete-
riorate faster by cross-linking reactions. This is, of course, why
hot summertime attics are poor storage environments.
Temperature controls the rates of the reactions. At room tem-
perature and moderate RH, cellulose is relatively stable. This is
evidenced by the longevity of watercolor rag papers, wood panel
paintings, structural timber, and furniture. The average activation
energies for major soluble products of cellulose are between 22.7
and 26.8 kcal/mol. For photographic gelatins it is about 22.4 kcal/
mol. Early 20th century film bases are a greater problem than
the image emulsions in terms of rates of chemical degradation.
All organic materials found in museums are governed by very
similar processes, so the rates of deterioration are going to be gov-
erned by the various chemical process activation energies. For or-
ganic materials, a relative humidity range of 35% to 45% would
be better chemically for collections in a museum environment. Metal
corrosion though, is considerably reduced at even lower RH lev-
els. Lower temperatures, however, would reduce chemical dete-
rioration of all materials, regardless of reaction mechanism. How-
k = A exp (–Ea/RT)
Ea
RT
7 4
A S H R A E J o u r n a l
A p r i l 1 9 9 9
Practical Guide
Figure 6: The moisture isotherm for cotton, showing the absorbed
water versus the RH. (adapted from [8]) The dashed lines indicate
the different types of absorbed water contributing to the total
amount.
ever, there are mechanical limitations on lower temperatures.
For exhibition areas, the human comfort zone is typically about
20°C to 22°C (68°F to 72°F). So a significant compromise to
long term preservation of the collections has been already de-
cided. For objects in storage other factors may apply. Cold stor-
age can discourage convenient access to collections by scholars,
although this is a management issue. More importantly, how-
ever, is that some cultural materials cannot physically withstand
cold temperatures.
The research results suggest that (for the exhibition spaces)
an RH range from 35% to 60% is not out of consideration for
most museums.10 For example, a summer environment of 55%
RH ±5% at 23°C (73°F) and for the winter time, 40% RH
±5% at 20°C (68°F). The research also reveals that the rate of
change of the environmental conditions is not a factor if the ob-
ject is maintained within the allowable range. Tighter controls
that maintain high RH in the wintertime are almost guaranteed
to damage buildings, especially old historic sites. Other factors
might require tightening this environmental range a bit.
However, except when the ultimate strength of a material has
degraded close to its yield strength, there is little evidence to
suggest there is a situation where nearly flat-line environmental
control is necessary or even recommended. Materials degraded
to the point where their strength is near the yield point are al-
most impossible to handle. These research results are based on a
multi-year effort to study the effects of the environment on mate-
rials and objects in the collections.
References
1. Mecklenburg, M. F. and C. S. Tumosa. “Mechanical be-
havior of paintings subjected to changes in temperature and
relative humidity,” in Art in Transit: Studies in the Transport
of Paintings, M. F. Mecklenburg, Ed., National Gallery of
Art, Washington (1991)173–216.
2. Mecklenburg, M. F., C. S. Tumosa and N. Wyplosz. “The
effects of relative humidity on the structural response of se-
lected wood samples in the cross grained direction,” Materi-
als Issues in Art and Archaeology IV, P. B. Vandiver, J. R.
Druzik, J. L. G. Madrid, I. C. Freestone, and G. S. Wheeler,
Eds., Cancun, 352:(1995)305–324.
3. Erhardt, D., M. F. Mecklenburg and C. S. Tumosa. 1996.
“New versus old wood: differences and similarities in physi-
cal, mechanical, and chemical properties,” Preprints, Vol. II,
Proceedings of the 11th Triennial Meeting, ICOM-CC,
Edinburgh, 903–910.
4. Mecklenburg, M. F. and C. S. Tumosa. “The relation-
ship of externally applied stresses to environmentally in-
duced stresses,” in Fiber Composites in Infrastructure, H.
Saadatmanesh and M.R. Ehsani, Eds., Proceeding of the
First International Conference on Composite in Infrastruc-
ture, NSF and University of Arizona, (1996) 956–71.
5. Hearn, E.J. Mechanics of Materials, Volume 1: An Introduc-
tion to the Mechanics of Elastic and Plastic Deformation of
Solids and Structural Components, Pergamon Press Ltd.,
Oxford, (1977), 10.
6. Mecklenburg, M. F., C. S. Tumosa and D. Erhardt. “Struc-
tural response of painted wood surfaces to changes in ambi-
ent relative humidity,” in Painted Wood: History and Conser-
vation, V. Dorge and F. C. Howlett, Eds., The Getty Con-
servation Institute, Los Angeles, (1998), 464–83.
7. McCormick-Goodhart, M.H. 1996. “The allowable tem-
perature and relative humidity range for the safe use and stor-
age of photographic materials,” Journal of the Society of Ar-
chivists, 17(1):7–21.
8. Urquhart, C. S., “Sorption isotherms,” in Moisture in Tex-
tiles, J. W. S. Hearle and R. H. Peters. Eds. Textile Book
Publishers, Inc., New York, (1960), 14–32.
9. Erhardt, D. and M. F. Mecklenburg. 1995. “Accelerated
vs. Natural Aging: Effect of Aging Conditions on the Aging
Process of Paper,” Materials Issues in Art and Archaeology
IV, P.B. Vandiver, J. R. Druzik, J.L.G. Madrid, I.C. Free-
stone, and G.S. Wheeler, Eds., Cancun, 352:247–70.
10. Erhardt, D., M. F. Mecklenburg, C. S. Tumosa and M.
McCormick-Goodhart. 1997. “The determination of appro-
priate museum environments,” The Interface between Science
and Conservation, Occasional Paper Number 116, S. Brad-
ley, Ed., British Museum, London, 153–63.
Marion F. Mecklenburg received his doctorate in structural
engineering from the University of Maryland, College Park, Md.
He is a senior research scientist at the Smithsonian Center for
Materials Research and Education.
Charles S. Tumosa received his doctorate in chemistry from
Virginia Polytechnic Institute and State University, Blacksburg,
Va. He is a senior research chemist at the Smithsonian Center
for Materials Research and Education.
=
PRACTICAL
GUIDE
A p r i l 1 9 9 9
A S H R A E J o u r n a l
8 2
HVAC FOR HISTORIC BUILDINGS
By
Sharon C. Park, FAIA
uccessfully introducing modern mechanical
systems (HVAC) into historic buildings may be
the most challenging aspect of an historic
rehabilitation program. When that building is also used
as part of an interpretive museum, it is generally the most
controversial. Mechanical engineers must design for both
the building and the collection. Planning changes to the
interior environment of an historic building requires
professionals knowledgeable in multiple disciplines.
Without a team approach and thorough analysis, there is
bound to be disappointment in the final product.
Architects, engineers, curators, conservators, building
owners, manufacturer’s representatives, contractors, and
others should see and understand the building in its
historical context before they recommend changes.
Many existing historic buildings with antiquated or non-exis-
tent systems have survived in a state of comfortable equilibrium
through daily and seasonal shifts in temperature and relative
humidity without undue stress to either the building or the col-
lection. Many of the historic features of the building were de-
signed originally to help manage the climate in the region. Intro-
ducing new high-performance systems into this equilibrium gen-
erally results in both physical and visual changes. The steward-
ship role for owners of significant properties requires giving careful
consideration to protecting historical materials that might other-
wise be removed, damaged or disfigured as part of a new HVAC
system.
When considering new systems, environmental conditions re-
quired by museum conservators may be difficult to achieve in a
preservation context. Guidelines known as the Secretary of the
Interior’s Standards for the Treatment of Historic Properties1 call
for protecting both the historic materials and the historic appear-
ance of the building. Even when systems that will benefit the
building and its collection are designed, the HVAC will rarely
conform to new building performance standards. In reality, the
process of designing new systems for historic buildings is a series
of compromises. In some rare cases, it may even be best to avoid
installing new systems in landmark buildings if they would result
in removal of historic materials or change how visitors experi-
ence the property. Some thoughtful stewards, such as the Na-
tional Trust for Historic Preservation, after years of monitoring
existing conditions, have made the decision not to install HVAC
at nationally significant properties such as Drayton Hall near
Charleston, South Carolina.
This brief article cannot definitively state which HVAC sys-
tems are appropriate for historic buildings, because there are a
wide range of systems, based on cost and performance, in use
throughout the country. Since each historic building has its own
performance characteristic, what is described as successful or
appropriate for one building may not be appropriate for another.
There are, however, guidelines that should be considered when
new systems are contemplated for historic buildings. These guide-
lines are intended to protect both the historic building and, if
appropriate, the historic collection. Key points to remember are:
• Historic or low-tech systems can be effectively used/retained.
• Every new dynamic created with systems has some effect on
adjacent materials.
• Moisture as a result of new systems is a reality that must be
factored into mitigation.
• Historic buildings are made of finite original material; removing
any of this fabric removes part of history and is not reversible.
• Building surfaces must contain the interior climate; collec-
tions and artifacts are surrounded by it.
• Isolating valuable collections in specialized exhibit cases or
separate museum buildings is an option that may need to be
considered.
• Building and collections conservators are accepting wider
ranges of temperature and relative humidity swings than in
the recent past.
S
The following article was published in ASHRAE Journal, April 1999. © Copyright 1999 American Society of Heating, Refrigerating and Air-
Conditioning Engineers, Inc. It is presented for educational purposes only. This article may not be copied and/or distributed electronically or in paper
form without permission of ASHRAE.
A p r i l 1 9 9 9
A S H R A E J o u r n a l
8 3
Museums &
Renovation
Learning from History
With the interest in sustainable design in the late 20th cen-
tury, there is a new-found appreciation for the natural or passive
systems that our ancestors used to make buildings more comfort-
able. We are often intrigued that the siting of the buildings, or
the inclusion of porches, shutters or other sun controlling archi-
tectural features, and the judicious use of deciduous trees around
buildings were conscious energy decisions by the early design-
ers. Historic buildings remind us that buildings maximized shel-
ter for their owners and made life more comfortable. These de-
velopments in the history of architecture and mechanical engi-
neering should not be lost as buildings are rehabilitated for new
or continued use.
The builders of the 18th century and those later who de-
signed vernacular buildings incorporated simple elements (no-
tech) to manage the environment. Since land was generally avail-
able, sites were selected to take advantage of prevailing winds,
good drainage, sun orientation, seasonal sun angles, and selec-
tive landscape features and vegetation. Building plans in cold
climates tended to be compact around fireplaces with more wall
than windows on the exterior. Buildings in warm, humid cli-
mates tended to be open, with cross ventilation, large windows
and often a cupola that acted as a venting chimney. Shutters
provided protection as well as ventilation, insulation, and sun
shading. Buildings in desert conditions had thick masonry adobe
walls and few openings in order to contain the coolness of evening
temperature for the next day’s comfort. Internal courtyards, both
for dry and humid climates, provided comfort for daytime use.
Choices of materials and construction methods reflected avail-
able technology as well as common sense. There was an amaz-
ing efficiency in how these buildings stayed as comfortable as
possible seasonally (see Figure 1).
With the industrial revolution of the 19th century, the forms
of buildings changed, and mechanized systems were incorpo-
rated to control the environment. Central heating with steam and
hot water radiators, the use of heated air to rise through decora-
tive floor registers, and extensive hot air distribution systems freed
building plans from the need to be near a fireplace. Large cupo-
las and towers, interior atriums, and skylights made interior cli-
mates more comfortable, particularly in hot areas. New building
systems reflected fireproof technologies and plumbing and vent-
ing systems improved living conditions, sanitation and other
health-related issues. These features can still be used today, as
seen in the Thoreau Center at the Presidio of San Francisco
(see Figure 2).
The technological advances in the 20th century tended to
divorce architecture from its natural environment. Mechanical
systems were fully integrated into the architecture to create inte-
rior climates. In the 1920s, large-scale theaters and auditoriums
introduced early air-conditioning systems into buildings, and by
post-WWII, buildings were using ducted systems throughout for
both heating and air conditioning. Museum collections became
more aware of the need to protect fragile objects, textiles, furni-
ture and paintings with more selective control of the immediate
environments. The advantages of humidification for protecting
Figure 1: Historic buildings often come with a variety of useful
elements that can be reused or can help lower the heating and
cooling loads on a new HVAC system. In this California mission,
heavy adobe walls, deep tile roof overhangs, covered verandas, the
bell tower and the high interior nave, all work to reduce the heat
build-up and move air through the building. Architects and
engineers should include these passive benefits when calculating
energy loads.
collections improved HVAC and became the norm for modern
museum buildings. As historic buildings changed use and were
converted to museum spaces, particularly during the bicenten-
nial of this country, humidified central systems became the stan-
dard. Many of these systems, now needing replacement, are be-
ing reevaluated.
With our concern for protecting the global environment
and using energy judiciously, and with an understanding that
many humidified systems are too aggressive for fragile his-
toric buildings, it is important for mechanical engineers to
help find appropriate solutions. Engineers are looking for more
moderate systems, more multizoned or multiunit systems, more
sophisticated warning systems, better safety or back-up capa-
bilities so systems do not completely shut down, and a tailor-
ing of the system to the multiple needs of the client. The
system must work with the building and be appropriate to the
needs, finances, and maintenance abilities of the owner or
institution. New design criteria cannot just be an idealized
standard extracted from a mechanical equipment manual.
That unsuccessful system may be akin to, and just as imprac-
tical, as placing a jet engine in a paper bag.
8 4
A S H R A E J o u r n a l
A p r i l 1 9 9 9
Practical Guide
Critical HVAC System Issues
Installing HVAC systems in historic buildings is almost al-
ways expensive, and poor decision-making is not readily correct-
able. There are three critical issues:
1. The impact of the HVAC on the interpretation of the site.
2. The inherent conflict between the climate needs of the collec-
tion versus the building.
3. The challenge of installing the system in as sensitive a man-
ner possible, which generally means hidden from sight.
Owners of historic buildings and the design team planning
new systems are responsible to step back and evaluate the exist-
ing building so the performance objectives for the new system
can be met without damage to either the building or, if appli-
cable, its collections.
Impact on Interpretation
The interpretive issue is one that must be decided by the owner
with input from the museum staff. For buildings that are part of
an exhibit, for example, a period house museum, owners must
ask if the use and visual appearance of modern mechanical sys-
tems are appropriate. If it is inappropriate for visitors to enter an
air-conditioned space while docents are describing the difficult
living conditions of pioneer families, it might be best to rely on
natural, passive systems or ventilation with a minimal amount of
modern HVAC to more accurately reflect history. The mechani-
cal engineer familiar with low-tech systems or the benefits of
enhanced filtered ventilation, or the reuse of improved historic
equipment can help with the design of these more moderate
system. Shelburne Museum in Vermont has consciously used
a variety of these low-tech systems to give the visitor a more
accurate feeling for history while at the same time providing
added protection to their collections (see Figure 3).
Conflict Between Collections and Buildings
The inherent conflict between the conditions necessary to pre-
serve a building and the curatorial needs of collections based on
their materials, age, and condition has been at the center of con-
troversy within the museum and preservation community for some
time. There is no definable ideal temperature and relative hu-
midity for all historic buildings. Anyone who suggests that an
historic building with a period collection of objects should in-
clude a forced air humidified system set at 70°F (21°C) and
50% relative humidity with a 2°F (1°C) and 2% drift in RH
has probably not undertaken the full evaluation necessary to de-
termine what is best for each component of the museum. This
curatorial standard, formerly thought to be ideal, is rarely attain-
able in existing historic buildings. It creates enormous energy
costs and has proven to cause condensation damage to some
historic buildings. Unfortunately, many insurance companies still
hold to these standards when writing policies for artworks on
Figure 2: Utilizing natural or passive systems can work well in
mild climate, and reusing older systems can be cost-effective.
In San Francisco, the new Thoreau Center for Sustainability,
located in a renovated wooden military hospital, uses operable
windows for cooling and cross ventilation, attic vents and roof
monitors for drawing air through, and upgraded boilers for the
historic radiator system. Almost all of the construction and
finish materials are from recycled or sustainable materials. The
only air conditioning is relegated to the center core of the
building to provide a controlled climate for the new computer
systems.
Figure 3: The Shelburne Museum, an outdoor art and history
museum in Vermont, uses well-disguised ventilation fans with dust
filters. The fans are controlled by humidistats to cool and lower
humidity in buildings during warm weather. Increased air motion
helps control mold growth. During the winter when the museum is
closed, temperatures are lowered substantially to increase
beneficial relative humidity. Humidistatically controlled heating is
used to reduce humidity in buildings during cool wet spring and
fall weather.
A p r i l 1 9 9 9
A S H R A E J o u r n a l
8 5
Museums &
Renovation
traveling exhibition or on loan. This has perpetuated the appli-
cation of this rigid standard to many collections found in historic
buildings.
Building conservators and curators are now willing to accept
wider temperature and relative humidity fluctuations. The key is
to control the drift of relative humidity and allow temperature to
fluctuate in a wider span. While each situation must be assessed,
temperatures ranging from 45°F (7°C) in winter to 80°F (27°C)
in summer with relative humidity from 30% in winter to 75% in
summer are possible. Seasonal shifts and drifts must be con-
trolled to avoid sharp peaks or drops (see Figure 4).
Most collections can work within these parameters or be placed
in climate controlled cases or storage. Buildings generally do well
within these parameters, but buildings prone to rising damp may
show damage below about 50°F (10°C). Dimensional changes
in building materials, particularly assemblies made up of differ-
ent materials, can occur above 80°F (27°C) or if the building is
allowed to freeze.
Paintings, wood paneling, inlaid furniture, and small decora-
tive objects of ivory or other fragile materials can be severely af-
fected in winter if the humidity levels drop too low and the heat-
ing is too high. Likewise, mold and mildew may appear on fab-
rics, leather, and wooden surfaces if the humidity gets too high,
so monitoring and controls are necessary in many situations. Dew
point cannot be ignored because condensation is a major con-
cern. Fan ventilation systems controlled by humidistats can pro-
vide low-tech mitigation for buildings that experience high tem-
peratures and high relative humidity.
Hiding Systems from Sight
And Minimizing Impact on the Building
Determining how a new system can be installed with minimal
impact to the building requires teamwork with an experienced
preservation architect. There is a stewardship responsibility in
historic buildings to protect original materials. Designing a com-
patible system will depend on how much original fabric remains
in the building, how much of past alterations can be used to ad-
vantage, and how the building is laid out. Gutting interiors or
reconfiguring them to hide large chases and duct runs can do
extreme harm to historic materials.
The mechanical engineer is, therefore, challenged to design a
system with the other team members that utilizes existing his-
toric cavities, mezzanine balconies, stair landings, stair skirt pan-
els, unused chimneys, small closets, and other secondary spaces
or cavities provided by the building itself. Old floor or ceiling
hot air grilles can be reused as supply or return registers that
retain the historic character of the building. New slot registers
can be used at baseboards or cornices, and wall grilles can be
custom designed or painted to take on the pattern or color of the
background walls, moldings, paneling, or floor surfaces.
Existing skylights that penetrate attic areas can form a natu-
ral supply or return to the plenum. Some house museums have
even retained radiators and decorative radiator covers as evi-
dence of former systems even when they have been replaced with
forced air or fan coil systems.
Engineers should look to the building itself for clues to help
reduce energy loads or to hide equipment. Beginning at the bot-
tom, assess available basement or crawl space for types of sys-
tems currently in place and distribution available for reuse (duct
space). Also look for chases, dumbwaiter shafts, coal chutes,
chimneys, or other cavities that can be incorporated into me-
chanical space.
On the floors above, look for areas to hide equipment or
grillwork. In some buildings, earlier alterations have covered over
fireplaces, stove flues, pipe organ chambers, or hidden vaults.
Often large built-in cabinets, buffets, closets or window seats
can provide places to tuck equipment. Taking advantage of porch
overhangs can screen out summer sun while allowing lower angled
winter sun to warm a front room. The use of room darkening
shades or interior shutters can become part of the daily house-
keeping routine of the staff to control solar gain and to reduce
ultraviolet light damage to interior collections.
Moving up through the building, there may be tall stair tow-
ers, cupolas or atria indicating that wall chases with hidden vent-
ing systems are present. Attics, roof monitors, and dormers can
provide areas for air intake, ventilation fans, and air handlers.
Working with the historical architect, secondary spaces should
be identified that could be for mechanical use without interfer-
ing with the interpretation or appearance of the property.
Compatibility also relates to the location of controls, moni-
tors, security alarms, smoke detectors, thermostats, etc., if they
would be distracting to the interpretation of the spaces. Depend-
ing on how the spaces are viewed by the visitors, there may be
more desirable locations immediately overhead or behind por-
tions of the exhibit. Curators and facility managers can help se-
lect locations for these important components. Likewise, lou-
vered vents, fan housings, air handlers, chillers, and other visible
equipment should be appropriately screened from view. In most
Figure 4: This chart shows the range of temperature and humidity
incrementally programmed for the Frank Lloyd Wright Home and
Studio, Oak Park, Illinois. In the Studio, a slow drift from winter
conditions at 60°F (16°C) in January to 74°F (23°C) in July is
carefully tracked by 33% RH in January to 50% RH in July. Visitors
to the studio are generally wearing coats in winter, and the docents
are in the building only while guiding tours. This wider range of
temperature is a trend that more museums are considering when
seeking a balance for both the collections and the buildings.
8 6
A S H R A E J o u r n a l
A p r i l 1 9 9 9
Practical Guide
cases, blending the HVAC and all its component parts into the
historic building and its surrounding site requires custom work
and a sensitivity of the entire design team to the historic appear-
ance of the space before any modifications. Utilitarian and
industrial spaces, for example garages or stables converted to
exhibit space, may be able to accept a more visible and functional
system. In that case, the exposed ductwork, associated hardware
and modern grilles may be ap-
propriate.
Creativity should not be
discouraged when new sys-
tems must be integrated into
historic spaces. In the case of
monumental spaces, some-
times the best approach is to
use vertical elements, such as
free standing supply pylons
seen at Union Station in
Washington, D.C., or to lo-
cate supply registers above de-
signed elements or cabinetry
within a space. With fine ele-
ments of craftsmanship
present in historic buildings,
custom details should be ex-
pected as part of the new work
as well (see Figure 5).
With architects, engineers, and others on the team working
to find a compatible solution, a wide range of solutions will gen-
erate more thought than the traditional boxed corner, dropped
soffit, and large rectangular registers that so often disfigure el-
egant historic interiors.
Functional Considerations
For historic buildings, it is important to establish realistic goals,
such as simplicity, efficiency, manageability, and appropriate-
ness, for the new HVAC system. A systematic approach that
evaluates the ability to adapt the building without destroying its
historic character and includes follow-up monitoring can reduce
the risk of future damage. The ability to use natural or passive
systems should not be overlooked as part of analyzing changes to
the interior climate. Engineers should also look for ways to re-
duce building energy needs through more effective systems, re-
ducing heat gain from lights and equipment, use of shutters,
shades, thermal storm panels, setback thermostats, and other
energy-saving features. Even administrative decisions to zone
certain areas that have greater humidification requirements to
interior spaces of a building or to set zones to control off-season
drops in use can result in smaller or more efficient systems.
System Selection
Many types of systems can be made to work in a historic
building, though no system is perfect or free of future problems.
The choice of system will depend on cost, compatibility, con-
trols, and comfort. Most modern systems are replaced approxi-
mately every 25 years, so whatever system is installed should, to
the extent possible, cause as little damage as possible to struc-
tural systems and historic finishes and should be removable when
obsolete. Improved reheat systems which can efficiently capture
and re-use thrown-off heat are being used more frequently. As
with any museum system, data loggers, hygrothermographs, and
other monitors should be considered to track dew points and to
check that condensation, mold
growth, or other damage are not
occurring. These museum sys-
tems are generally controlled by
computers, and as such, require
a high degree of staff training
and maintenance contracts.
Some owners choose to pair
existing hot water systems with
separate new air conditioning.
Forced air systems are popular
as they have a greater variety of
performance features and can
integrate humidification, but
long duct runs can do extensive
physical and visual damage dur-
ing installation. Using multiple
smaller units or zoned controls
can work well with more formal
spaces because they can be located in closets, behind stairs, or
other secondary spaces.
Piped water systems have their place in historic buildings be-
cause small piping can eliminate a lot of cutting and bulky soffits
often required with large ductwork. Water systems can be fan
coils or heat pumps. Cabinet fan coils generally have no humidi-
fication so are better suited to office or support spaces or for geo-
graphic climates where humidity ranges are not a concern. How-
ever, many museums use multiple fan coil systems tucked into
closets and small areas between rooms with short duct runs fitted
with humidifiers. This approach has been successful at the Frank
Lloyd Wright Home and Studio in Oak Park, Illinois, which
maintains an environment unencumbered by any appearance of
modern mechanical systems (see Figure 6).
These water systems, however, generally require routine mainte-
nance to clean condensate pans and do pose a threat if leaks occur.
Piped water systems, as with any plumbing system, should not have
piping runs directly over exhibit or collections storage areas.
Fan coil systems may use a central water chiller or a series of
small split systems with an equal number of exterior condensing
units. Grilles and registers can be custom designed or historic
elements can be reused. Equipment is often located in attics and
basements and multiple systems can reduce the amount of vis-
ible ductwork or chases between floors. Fireplace chimneys and
stacked closets can be used for vertical duct runs, as seen in a
variety of Colonial homes that had massive, centrally located
chimneys (see Figure 7).
Ground vaults are being used more extensively because
they remove large air handlers and other equipment from the
Figure 5: It is often possible to reuse existing grilles as supply or
return registers. In the Mills Museum in New York State, a modern
climate control system reused existing duct runs and the historic
grilles, as seen here.
A p r i l 1 9 9 9
A S H R A E J o u r n a l
8 7
Museums &
Renovation
house, can serve several buildings, can reduce vibration,
are easier to service, and make equipment replacement easier
in the future. The American Architechtural Foundation,
an af-filiate of the American Institute of Architects, in its
own recent restoration of the 18th century Octagon House
in Washington, D.C., removed extensive equipment from
the attic and basement and placed it in a new ground vault.
This also freed the basement to be interpreted as the ser-
vice quarters as part of the history of the property.
Operating costs can affect system choice. It has been esti-
mated (in a simplified, abstract fashion) in the mid-Atlantic
region that HVAC can cost $0.50/ft2/yr ($0.05/m2/yr) for
general heating and fan ventilation to $1.00/ ft2 ($0.10/m2)
for central heating and cooling to $2.00/ ft2 ($0.20/m2) for
HVAC with humidification to over $4.00/ ft2 ($0.40/m2)
for high-tech monitored multiple zone museum systems. Own-
ers should be well apprised of the cost of maintaining and
operating a system as well as the initial cost of the capital
improvement.
Computer-controlled systems may require a trained facilities
staff person half time and an expensive annual contract for the
computer portion alone. If it is determined that a sophisticated
climate controlled system is appropriate for the property, then it
is important to train several staff on how to monitor and main-
tain the system as part of the installation contract.
Making HVAC Compatible
Compatibility is important on two fronts. The first is the vi-
sual appearance, as discussed earlier. The other is that the build-
ing envelope must be able to handle the system as designed.
This means that the system must be adjusted, for the most part,
to the building, and the controls must work within the toler-
ance of both the building and the collection.
Figure 6: Piped water to fan coil systems can also be installed in a
compatible way. At the Frank Lloyd Wright Home and Studio in Oak
Park, Illinois, individual fan coils with humidification are located in
the basement and have short ducted runs to numerous cabinets and
other built-in furniture on the first floor. Supply is either through
grilles at cabinet counters or through toe hole slots. In the upstairs
vaulted ceilings, recessed slot registers were concealed between
trim strips that outline plaster sections.
Figure 7: Ducted central HVAC systems have been used in a
compatible way at Gunston Hall in Virginia, the 18th century home
of George Mason. As seen in this view, there are no dropped
bulkheads, soffits, or ceiling registers to disfigure the elegance of
this historic room. The chimney serves as a supply. This house
museum has a stable furnishing collection, and the HVAC is not
fitted with humidification. In winter, the relative humidity occasion-
ally drops below 25%, but monitoring does not reveal that the
collection is being damaged. The house stays heated in winter
because the docents are in the house during the day. Special fragile
collections are exhibited in the climate-controlled visitors center.
Respecting the Building Structure
Significant historic buildings should not be altered to improve
thermal performance beyond the point where the historic char-
acter or the loss of materials will be too great. This is particu-
larly important on the exterior walls of the building. For example,
many non-historic masonry building renovations include coat-
ing with insulation and a stucco finish to improve thermal per-
formance. This treatment is not appropriate for an historic brick
building as it would change the exterior appearance.
Likewise, removing the historic interior plaster or exterior
wooden siding on a frame building to add insulation and a va-
por retarder is rarely appropriate for an historic building. En-
ergy improvements should center on improving insulation in at-
tics and crawl spaces, adding well-designed storm windows, if
necessary, and caulking or repointing masonry to reduce air in-
filtration. Reducing unwanted ground moisture through proper
gutters and downspouts is also important, because wet basement
walls will interfere with the performance of the HVAC.
Because the building envelope must ultimately contain the
interior climate generated by the mechanical system, the design
team must evaluate many sets of variables. These factors include
assessing wall assemblies, the thermal and vapor resistance/trans-
mission of materials and collections, the expected visitation and
usage of the buildings, the climate in the region, and the desired
interior climate. Since most museum systems have some positive
sources of humidification, the need to monitor and control this
humidity will be a major part the system design. The greatest
risk is too much humidification. System failures often occur at
the valves that control how much moisture is released. Masonry
structures can hold or buffer wider differentials between interior
8 8
A S H R A E J o u r n a l
A p r i l 1 9 9 9
Practical Guide
and exterior conditions and can contain higher vapor pressures
better than frame buildings. Insulated frame buildings, unfor-
tunately, can provide a variety of inter-cavity surfaces where
condensation can form if there are inadequate or damaged
vapor retarders and high humidity inside.
One of the first indications that condensation may be occur-
ring in unseen areas is the presence of condensation on cold
surfaces, such as window glass. Another sign is bubbling plaster
around register grilles that might indicate condensation on
uninsulated sheet metal ductwork from an existing HVAC in-
stallation. In buildings with open atria or other stack effect move-
ment of higher vapor pressure/moisture laden air, condensation
can occur on upper floor with no evidence on the first floor. When
condensation is present, it likely occurs in more than one place.
Strategies should be considered for historic buildings that
take the pressure off fragile exterior walls. For frame build-
ings, one way to reduce the impact of vapor pressure on ex-
ternal walls is to design a system that has more humidifica-
tion on the interior of the building used for exhibits with a
conditioned but not humidified buffer zone toward the exte-
rior. Staff and visitor services can use the buffer zone. In some
cases, such as the Frederick Law Olmsted National Histori-
cal Site outside Boston, which houses the collection of the
premier American landscape architect, there are two distinct
environmental conditions. Archives for important records and
his collection of plans are kept in a specially designed climate
controlled vault. The rest of the exhibit spaces utilize radia-
tor heating for winter and fan cooling for summer, as typical
of Olmsted’s time.
Another strategy is to use climate controlled exhibit cases,
some using desiccants and some positive controlled air, when
humidified central systems are not possible but delicate ob-
jects, books, articles of clothing or other features need protec-
tion. Some museum complexes use a modern visitor center
and exhibit area with full climate control capabilities while
leaving the historic buildings in a more passive state.
Conclusion
Mechanical engineers and the design team must under-
stand the historic building and use critical thinking and strat-
egies to develop custom HVAC systems for historic build-
ings. Depending on the owner’s program requirements, build-
ings can be heated, cooled, humidified, dehumidified, or ven-
tilated using a broad range of equipment that can be success-
fully integrated to preserve the historic character of the space.
The building can provide its own positive elements intended
to manage the climate, such as porch overhangs, large win-
dows, awnings, skylights, and open stair halls which can be
incorporated into a new system. The new system, designed
to control the environment, can use an evenly distributed net-
work reusing existing grilles, registers, duct chases, and vent-
ing systems. Historic buildings, which also serve as muse-
ums, however, provide the design team with added complex-
ities. Solving the humidity question as part of creating a new
environment is one of the most challenging tasks. The pro-
posed new system must work with the collection without do-
ing long-term damage to the historic building. In historic
projects, preliminary planning and design analysis should not
be shortchanged to jump to a quick solution. It is not unusual
for diagnostic and monitoring of existing conditions to take a
full year to give the mechanical engineer enough building per-
formance data to develop the new HVAC design. Once in-
stalled, HVAC systems generally remain for years, so there
is a need to understand the building and its eccentricities
thoroughly before selecting a new or upgraded system.
Because designing HVAC for historic museums involves
compromises, the design team should have realistic perfor-
mance goals. History has shown that many buildings have
been damaged in order to create a new environment for the
collections. We now know that many collections can with-
stand wider temperature and humidity ranges than previously
believed. This knowledge is beneficial to finding a balance
that also works with protecting historic buildings.
A good starting point with any new system is to evaluate
existing conditions and if possible, utilize features in the historic
building as part of the new system. It is important for the design
team to remember that this system will be in place for decades,
and no system can be considered successful if it is too compli-
cated to manage or too expensive for the owner to maintain. We
can learn a great deal from history and we can avoid some of the
mistakes of the more recent past.
Notes
1. Standards for Rehabilitation, the most commonly applied
treatment standard, call for protecting historic materials while
modifications are made to bring the building into modern
compliance. For the installation of mechanical systems, care
must be taken in not demolishing significant interior materi-
als, finishes or spaces. New elements of the mechanical sys-
tem, such as bulkheads, registers, chases, and the placement
of mechanical equipment, should not alter the historic char-
acter of the buildings.
Additional Resources
Conrad, Ernest A., P.E. “The dews and don’ts of insulating.”
The Old House Journal, May/June 1996.
Forum; The Journal of the National Trust for Historic Preser-
vation.12(4). Washington, D.C., 1998. This issue includes
several articles on installing HVAC in historic buildings and
discusses the philosophical issues.
Kerschner, Richard L. “A practical approach to environmental
requirements for collections in historic buildings.” Journal,
American Institute of Conservation (JAIC), Vol. 31, 1992.
Museums in Historic Buildings (special issue). APT Bulletin.
The Journal of the Association of Preservation Technology,
Vol. 26, No. 3. Williamsburg, Va.: APT, 1996.
Moisture Control in Buildings. Heinz R. Trechsel, Editor. Phila-
delphia: American Society for Testing Materials (ASTM
A p r i l 1 9 9 9
A S H R A E J o u r n a l
8 9
Museums &
Renovation
For an excellent Conservation on Line bibliography by
Richard Kerschner on environmental controls go to
http:\\palimpsest.stanford.edu\byauth\kerschner\ccbiblio.html.
Acknowledgment
The author would like to thank the following for assistance in
preparing this article: Ernest A. Conrad, P.E., Landmark Fa-
cilities Group, Inc., Norwalk Ct.; Richard Kerschner and Peter
Marsh, Shelburne Museum, Shelburne, Vt., and Karen
Sweeney, Architect, Frank Lloyd Wright Home and Studio,
Oak Park, Il.
Sharon C. Park is the chief, technical preservation services,
and the senior historical architect for heritage preservation ser-
vices, National Park Service. She has spent 18 years with the
preservation programs of the Department of Interior research-
ing, lecturing and developing standards and guidelines for pre-
serving America’s cultural heritage. She received her Bachelor
of Architecture degree from the Catholic University of America
and her master’s in American studies/historic preservation from
George Washington University. She was elevated to the College
of Fellows of the American Institute of Architects in 1997 for
her nationally recognized contribution to historic preservation.=
manual series: MNL 18), 1993. [See chapters by William
Rose and Sharon Park].
Park, Sharon C. Preservation Briefs 24: Heating, Ventilating,
and Cooling Historic Buildings: Problems and Recommended
Approaches. Washington, D.C.: Department of the Interior,
Government Printing Office, 1991.
Park, Sharon C. Preservation Briefs 39: Holding the Line: Con-
trolling Unwanted Moisture in Historic Buildings. Washing-
ton, D.C.: Department of the Interior, Government Printing
Office, 1996.
Web Sites
www2.cr.nps.gov. This web site contains the technical publica-
tions of the cultural resource programs of Heritage Preserva-
tion Services of the National Park Service and the Secretary
of the Interior’s Standards for Rehabilitation referenced in
Footnote 1. The Preservation Briefs, listed earlier, can be found
in an abbreviated version on this web site. Ordering informa-
tion from the Government Printing Office is also available
on the web site.
www.cr.nps.gov. This is the cultural resources web site for the
National Park Service and contains information on museum
management which might be of interest to mechanical engineers.
Advertisement in the print edition formerly in this space.
PRACTICAL
GUIDE
A p r i l 1 9 9 9
A S H R A E J o u r n a l
5 8
ir filter products have evolved a great deal in
the past few years. Early filtration products
were designed to protect the mechanical
equipment that conditioned the indoor space. Today the
emphasis of filter performance is not only on the
mechanical equipment, but also on the inhabitants and
the “product” in the conditioned space. This “product”
can be people in an office building, patients in a health
care setting, semiconductor chips in a manufacturing
facility, or artwork in a museum.
Indoor air quality is also a concern today. Air filters generally
are not the primary cause of IAQ problems and generally are
not the only solution to these problems. However, air filters do
play a significant role in IAQ. Air filters also play a role in
protecting the “product.” Correct filter selection is a critical pro-
cess in protecting the “product” and in reducing IAQ complaints.
In addition, this selection process affects overall mechanical equip-
ment performance.
For example, filter resistance to airflow has an impact on en-
ergy costs. Filter efficiency also affects energy cost. A low effi-
ciency filter may have a low resistance to airflow (energy sav-
ings), but allows more particulate onto the coil. This particulate
acts as an insulator, which reduces heat transfer across the coil,
increasing energy use. In addition, with new carbon composite
filter products it is possible to bring in less outside air and still
maintain an improved indoor environment.
In a recent interview with Warren Young, Director of Engi-
neering Services, Museum of Fine Arts Boston, we discussed
particulate and molecular contaminants that are a problem in a
museum setting. Warren works in a multi-use facility where art is
stored and displayed. There are 800 employees as well as retail
and restaurant space. His first priority is employee and visitor
comfort followed by the well-being of the artwork.
Because his HVAC systems provide air to all areas of this
multi-use facility, high efficiency filters are used. Small respi-
rable particles less than 10 microns in size can cause IAQ prob-
lems and create problems in the galleries and art storage. Spe-
cifically, carbon black particles generated from internal combus-
tion engines and power plants can stain the artwork. His filtra-
tion system removes a good percentage of this particulate.
Another problem is the amount of visitor traffic in the galler-
ies and retail space. This traffic creates a tremendous amount of
particulate, which is introduced into the HVAC system through
return air ducts. Mold and fungi are a concern where the art is
displayed and stored. Mold and fungi can eat the canvas, paper,
wood and paint that are present in paintings.
A typical filtration system at the Museum of Fine Arts Boston
consists of a 30% pleated filter, 65% synthetic bag filter, followed by
a 95% synthetic bag filter. Mr. Young has tried some of the new
technologies in the IAQ field. Synthetic media have replaced fiber-
glass media. In addition, he has recently installed UV-C high out-
put lights downstream of a cooling coil in a prototype unit. The
initial results are very good with no microbial growth in this unit and
the elimination of odors. He plans to systematically install lights
throughout his facility.
The high output UV-C lamps also allow Mr. Young to ster-
ilize his coils and humidification pads without using chemicals.
In many cases he cannot use chemicals due to the possibility of a
reaction with displayed and stored artwork.
Although the Museum of Fine Arts Boston considers many
new technologies, their success is due to the diligent efforts of
their maintenance staff. Mr. Young states that maintenance is
the key issue. His filter maintenance includes regular reading of
filter resistance, visual inspection and a predetermined filter
change out. He also looks for a quality filter that will not blow
out or fail. A filter failure would create huge problems in his
galleries and retail space.
How Filters Work
Since we know that certain size and types of particles are
important to remove from museum air, let’s look at the different
FILTERS AND FILTRATION
By Timothy J. Robinson
and
Alan E. Ouellet
A
The following article was published in ASHRAE Journal, April 1999. © Copyright 1999 American Society of Heating, Refrigerating and Air-
Conditioning Engineers, Inc. It is presented for educational purposes only. This article may not be copied and/or distributed electronically or in paper
form without permission of ASHRAE.
A p r i l 1 9 9 9
A S H R A E J o u r n a l
5 9
Museums &
Renovation
ways mechanical filtration works. There
are four methods of filtration. Depend-
ing on the type of filter, usually one of
the four methods prevails, but all meth-
ods are involved in capturing particles
on the filter media. The four methods
of filtration are:
1. Straining: This process occurs
when the particle is larger than the
opening between media fibers.
Straining is the dominant method
of particulate removal in low effi-
ciency air filters.
2. Impingement: This process oc-
curs when a large, dense particle
cannot follow the airstream around
media fibers and so collides with the
fibers. The particle then attaches to
the media. Sometimes the media are
coated with an adhesive, which helps
keep particles attached to the media.
Again, this is the dominant method
of particulate removal in low effi-
ciency air filters.
3. Interception: This process occurs
when a particle moves with the air-
stream through the filter media. At some point the particle
becomes attracted to the media fibers, leaves the airstream
and attaches itself to the media fibers. Interception occurs with
larger particles and is the primary method of particulate re-
moval in medium efficiency air filters.
4. Diffusion: This process occurs with very small particles. Air
molecules influence how these small particles move through
the filter media. The small particles collide with the air mol-
ecules and move in an erratic path (Brownian movement).
This path allows for the small particle to come in contact with
the media fibers and stay attached. Diffusion is the dominant
method of particulate removal in high efficiency air filters.
Filter Testing/Comparison
When considering different types of air filters, it is important
to look at the performance of the filter. The three major compo-
nents to filter performance are:
Efficiency: The percentage of airborne particulate the filter
will remove.
Dust-Holding Capacity: The amount of dust the filter will
hold before being changed.
Resistance: The resistance to airflow, measured in inches of
water gage (Pa), of the filter.
ASHRAE Standard 52.1-1992, Gravimetric and Dust Spot
Procedures for Testing Air Cleaning Devices Used in General
Ventilation for Removing Particulate Matter is the accepted test
method for air filters. This test determines efficiency, dust-hold-
ing capacity and resistance and is performed in an ASHRAE
test duct.
“Efficiency is determined by comparing the discoloration of
two targets, one sampling atmospheric air upstream of the filter
under test and the other sampling on the downstream side of the
filter. Since the filter will remove some of the staining portion of
the atmospheric dust, the downstream target will discolor more
slowly than the upstream one.”1
Dust-holding capacity is determined by feeding ASHRAE
test dust at a predetermined rate of 2 grams per 1,000 cfm (472
L/s) of air into the test duct and measuring the amount of dust
captured in the filter. ASHRAE Standard 52.1-1992 clearly
states that the dust-holding capacity of a filter will not necessar-
ily equate to real-life filter performance. This is due in part to
the use of ASHRAE dust, not atmospheric dust, and also due
to the makeup of particulate in the test location versus where the
filter will actually perform.
Initial resistance is of a clean air filter at a rated air velocity,
usually 500 fpm (2.5 m/s).
Final resistance is measured on a dirty filter when the test is
completed. It is important to note the airflow rate and final resis-
tance for each filter tested. Both the flow rate and final resistance
will have an impact on efficiency and dust-holding capacity.
Standard 52.1-1992 is a useful tool in comparing the perfor-
mance between different filters. Its biggest drawback is that this
test method does not give efficiency by particle size for different
Figure 2: Impingement.
Figure 4: Diffusion.
Figure 1: Straining.
Figure 3: Interception.
6 0
A S H R A E J o u r n a l
A p r i l 1 9 9 9
Practical Guide
filters, which is a critical piece of information needed in filter
selection.
ASHRAE Standard 52.2P, Method of Testing General Ventila-
tion Air Cleaning Devices for Removal Efficiency by Particle Size,
Public Review Draft, which is under public review, is the proposed
test method that will replace Standard 52.1-1992. Standard 52.2P
will report efficiency by particle size and will do so with a high
degree of repeatability. This proposed test method addresses two
components of filter performance: the ability to remove particles
from the air, and the resistance to airflow. The reporting of dust-
holding capacity has been dropped from this test.
“This test procedure uses laboratory generated potassium
chloride particles dispersed into the airstream as the test aerosol.
A particle counter measures and counts the particles in 12 size
ranges both upstream and downstream for the efficiency deter-
minations. This standard also defines a method of loading the
air cleaner with synthetic dust to simulate field conditions. A set
of particle size removal efficiency (PSE) performance curves at
incremental dust loading are developed and together with an
initial clean performance curve are the basis of a composite curve
representing the minimum performance in each size range. Points
on the composite curve are averaged and the averages are then
used to determine the classification rating of the air cleaner.”2
The classification of air filter performance is much different
in Standard 52.2P than in Standard 52.1-1992. In the past,
filters were classified as an average efficiency as reported on the
Standard 52.1-1992 test report. The new proposed test method
will classify the filter by a minimum efficiency on a particle size.
For example a 90% to 95% efficient filter will soon become clas-
sified as an H13 filter, where H stands for high efficiency and
13 is an arbitrary classification based on numerical efficiency.
Standard 52.2P will enable the end user to select the best filter
for an application and will provide a better comparison between
different filters.
Filter Types/Filter Construction
As mentioned earlier, all four methods of filtration occur to
some extent in different types of filters. These filters can be clas-
sified in four groups: low efficiency, medium efficiency, high effi-
ciency and HEPA-type filters.
Most low efficiency filters are pad or panel type filters, with
average ASHRAE efficiency reaching 30%. In a museum, these
filters would be used as prefilters to remove large particles (10 mi-
crons and larger) from the supply air and return air.
Medium efficiency filters can be bag type or box type filters
with an ASHRAE efficiency range between 40% and 60%.
These filters would be typical of a second stage filter in a mu-
seum. These medium efficiency filters effectively remove particles
in the 10 to 3 micron range. Removing these particles will greatly
enhance the performance and life of high efficiency final filters.
Medium efficiency filters vary in construction with resulting
differences in cost and performance. The main cost of the filter is
the media. The backer and the frame also affect cost and perfor-
mance. A welded wire backer costs more than an expanded metal
backer but offers a performance advantage. A welded wire backer
allows radial (rounded) rather than “v” shaped pleats. The ra-
dial pleat allows more air to contact the filter media. A beverage
board frame costs more than a cardboard or kraft paper frame.
The chemically treated beverage board resists moisture, bowing,
and collapsing better than cardboard or kraft paper.
High efficiency filters can be bag type or box type filters with
an average ASHRAE efficiency between 80% and 90%. These
filters are typically used as the final filter in an HVAC filtration
system. These filters will effectively remove over 70% of par-
ticles 0.3 micron and larger.
There are many new technologies being used and developed
in the air filtration field. New filter media are an important tech-
nology being used. Specifically, synthetic media provide high
performance in wet or moist conditions and deliver improved
overall performance.
Electrostatically-charged media also provide very high per-
formance. This charge enables the filter to have very high initial
efficiencies with a low resistance to airflow. This media is elec-
trostatically charged at the factory and then made into either a
bag type or box type filter.
New pleating technologies are providing filter media without
the use of separators. These separators hold the pleats in posi-
tion and are often made of corrugated aluminum sheet. Elimi-
nating the need for separators reduces pressure drop, provides
more even airflow, and exposes the full media surface to the air-
flow. These mini pleat box type filters without separators reduce
the physical dimensions of the filter. Antimicrobial agents are
used to help reduce the colonization and proliferation of mi-
crobes on the air filters. Also, heat sealing of the filter during
construction is a major advancement. This heat sealing is com-
mon in bag type filter construction and is replacing the old stitch
construction of fiberglass bag filters.
Synthetic bag filters are replacing fiberglass bag filters. The new
synthetic media reduce fiber shedding, provide longer life and lower
resistance, and are available with an antimicrobial treatment.
Mini-pleat box filters are replacing separator type box filters
used in VAV systems. These new mini-pleat filters have much
lower resistance, have a lifespan of between two and three years,
provide lower energy costs, and are the lowest cost filters to op-
erate over the filter’s life. These filters also reduce the size of the
filter and in new applications can reduce the cost and size of the
filter housing.
Also new in filtration technology is the development of new
carbon composite media, which can provide a significant per-
formance increase over carbon trays or bulk carbon in HVAC
applications.
Molecular Filtration
Awareness of the issues and role of molecular contamination
on indoor air quality has prompted the development of many
new filtration technologies and products. Many sources of mo-
lecular contamination exist inside building environments and out.
Merely increasing air change rates and outside makeup air does
not guarantee chemically pure air. Outside pollution sources in-
clude such items as vehicle exhaust and combustion byproducts
A p r i l 1 9 9 9
A S H R A E J o u r n a l
6 1
Museums &
Renovation
from industrial processes, as well as industrial and commercial
exhaust systems. The volume of chemical contamination in most
urban areas is measured in tons per day.
Combustion products contain irritants such as nitrogen diox-
ide (NO2) sulfur dioxide (SO2) as well as formaldehyde
(HCHO). Engine exhaust fumes from cars and especially from
diesel vehicles and jet engines produce many volatile organic
compounds (VOCs) which can be odorous even at very low
levels. Ozone (O3) is a common outdoor pollutant that varies
with weather but can reach problematic levels during various
seasons. Even buildings in rural areas near farms or factories
can see elevated levels of ammonia (NH3), hydrogen sulfide
(H2S), and hydrogen chloride (HCl). These and many other
outdoor pollutant sources can add to rather than dilute the chemi-
cal environment inside a building. These odorous and corrosive
pollutants can pose a significant problem in critical environments
such as semiconductor clean rooms, hospitals and museums.
Indoor sources of molecular contamination can be equally
concerning. Human metabolic byproducts include hydrogen
sulfide, ammonia and carbon dioxide. Electronic equipment-
generated ozone as well as fugitive chemicals from housekeep-
ing activities can rival or exceed pollutants from outdoor
sources. Even internally generated VOCs from the off gas-
sing of synthetic materials used in construction contribute to
IAQ problems. Unlike outdoor levels of chemical pollution,
which are highly variable, inside levels tend to maintain at a
more steady state and are cumulative in nature.
Not unlike particles, molecules do have size. However, while
particle levels are measured in intuitive units (numbers per unit
volume), molecule levels are measured in concentration units such
as parts per billion (ppb) or parts per million (ppm). Molecule
size is measured in angstroms (1/10,000,000,000 of a meter).
They are in general 1000 to 10,000 times smaller than a fine
dust particle and so pass through the finest particle filters. Being
of this extremely small size and weight, they pose different chal-
lenges for collection and removal than do particles. To evaluate
many of the new technologies being introduced for gas-phase
filtration, it is important to understand the behavior of molecular
contaminants and the principle of gas-phase filtration.
Particle contaminants move through the air in air currents.
Molecules in contrast move by diffusion. If a chemical contami-
nant were introduced to one side of a large room with no air
movement, it would simply be a matter of time before the chemi-
cal would be detected uniformly through the room. The mol-
ecules would diffuse through the room from an area of high con-
centration to areas of lower concentration until we had a homog-
enous concentration throughout. The speed and force with which
the contaminant travels is called diffusion gradient.
Molecular contaminants of low concentrations move with low
speed and force. Most if not all applications in the HVAC arena
are low concentration in nature. Concentration levels of problematic
chemical pollutants will often be in the one to two parts per million
ranges. Certain manufacturing environments, such as semiconduc-
tor fabrication shops, are concerned with concentration levels of
molecular contaminants in the low part per billion ranges.
Two main processes are used in gas-phase air filtration in
commercial HVAC applications. One is a reversible physical
process known as adsorption condensation. The other involves
adsorption and an irreversible chemical reaction known as chemi-
sorption. Adsorption is a surface phenomenon. A vapor or gas
will diffuse onto the surface of a sorbent such as activated car-
bon. Secondary diffusion can take place to move the pollutant
further into the sorbent particle’s center, fully utilizing all exter-
nal and internal surface area.
In HVAC applications, concentrations are typically low and
so is the diffusion gradient. With low diffusion gradient we will
not take advantage of secondary diffusion and the tremendous
surface area available within a carbon particle. Adsorption con-
densation in low level gas-phase filtration is therefore an outside
surface phenomenon. Sorbent particle size, not mass, is key to
good filter design. This understanding has been the driving force
behind many of the new gas-phase filter products.
Adsorption Condensation
Adsorption condensation takes place when molecules of a
pollutant diffuse onto the surface of a sorbent. The sorbent sur-
face represents an area of relatively lower concentration of pol-
lutant. The unique properties of the chemical will determine its
behavior and the effectiveness of the adsorption process. A
chemical’s boiling point, vapor pressure, and reactivity all play a
role.
In general, materials having a boiling point in excess of 100ºC
(212°F) lend themselves to adsorption condensation quite readily.
The chemical will exist in a vapor but readily convert to its liquid
phase when diffused onto a sorbent’s surface. These materials will
exist as a liquid at room temperatures. Adsorption condensation is
a reversible process and pollutants of different molecular weights
will compete for the same space on the sorbent surface. Tempera-
ture as well as moisture will also affect the adsorption process. Mois-
ture competes for space on a sorbent surface making an adsorption-
based filter less effective on a humid day.
Chemisorption
Chemicals or compounds that are highly reactive with low
molecular weights and low boiling points exist in a gas state
at room temperature. Pollutants of this nature may diffuse
onto the surface of a sorbent, but will not convert to a liquid
state and will quickly off gas or be displaced by other mol-
ecules. To capture these pollutants a process called chemi-
sorption is used. In this process, a chemical reagent is added
to the sorbent. The target pollutant reacts with the reagent
on the sorbent surface forming a byproduct. To be effective,
this byproduct must be highly stable.
For example, if we wished to remove a chemical with a
very low boiling point such as hydrochloric acid, we might
take a carbon sorbent and impregnate it with potassium io-
dide. The resulting chemical reaction on the surface of the
sorbent would yield potassium chloride, which is a salt.
Salts are highly stable, and unlike hydrochloric acid, safe
to handle and landfill. Unlike adsorption condensation,
6 2
A S H R A E J o u r n a l
A p r i l 1 9 9 9
Practical Guide
chemisorption is enhanced and in
fact needs moisture for a reaction
to take place. Many pollutants of
concern in indoor air quality are
of low molecular weights and re-
quire filtration products that uti-
lize this chemisorptive process.
Generally, if you want to re-
move a pollutant that is a base in
nature (pH > 7), the reagent
would be an acid. Likewise, if
your pollutant were an acid, a re-
agent in the base family would
likely be selected. Chemisorption
is a nonreversible process. Filter
products using this principle can
not be regenerated.
New Products
Gas-phase filters based on ad-
sorption condensation or chemisorp-
tion have been around for decades.
Refillable charcoal tray systems are
perhaps the most popular. These
packed bed media filters typically use
activated charcoal in the 6–8-mesh
range. In some cases potassium per-
manganate is used if chemisorption
is required. These products are typi-
cally designed to offer proper surface area and residence time of
the pollutant in the media bed. The largest drawback to these
products was their physical size and weight, as well as the dust
created during servicing. Newer technologies that use smaller ge-
ometry activated carbon are emerging. These products offer more
outside surface area vs. mass.
Using this smaller geometry carbon in clean media com-
posites offers many advantages. The weight and size of many
new gas-phase filters are less than 1/10 that of comparable
tray systems. These new products can fit in standard HVAC
filter frames and are very clean. There is no dusting in the air
stream or mess during change out. With demand for perfor-
mance in gas-phase filtration, many of these newer products
offer reagent treated sorbent as well as standard activated
carbon.
Performance charts for common target pollutants are avail-
able. Performance data is critical in evaluating many of these
new technologies. Carbon impregnated polyester media as well
as partial air by-pass filters may have similar construction char-
acteristics but vastly difference performance.
Testing Gas-Phase Filters
Testing gas-phase filters and interpreting the results has al-
ways been difficult. Most filters used in HVAC applications see
only low level concentrations. Any test using high concentra-
tions of a challenge chemical will not accurately characterize the
remaining surface area available for collection of low level con-
taminants. All sorbent-based filters have a decreasing efficiency
curve with service life (see Figure 5). Knowing what a threshold
efficiency level should be in a particular application is difficult.
Certainly, someone wanting to reduce annoying odors in an of-
fice building will have different parameters than a museum seek-
ing to protect artwork.
Real-time monitoring or air sampling is the most accurate
method. Upstream and downstream concentration levels charted
over time yield reliable filter efficiency curves at concentration
levels characteristic of that application. With many of the new
gas-phase filtration products, sampling the media alone for labo-
ratory testing is not possible.
Conclusion
Increased awareness of indoor air quality has fostered many
new filtration technologies. Filters with greatly enhanced per-
formance are available for both particulate and gas-phase fil-
tration. To understand these new technologies often requires
understanding the basic filtration principles under which they
were designed. Looks can be deceiving, and many new de-
signs may even challenge one’s sense of logic. The common
characteristic of many of these new products is higher removal
efficiencies and lower life cycle cost. Problems can be solved
and efficiencies realized by applying many of these newer
products.
Figure 5: Sorbent filter efficiency over time.
A p r i l 1 9 9 9
A S H R A E J o u r n a l
6 3
Museums &
Renovation
nia museums,” Environmental Science & Technology, Vol. 24,
1990.
Extraction Systems Inc. 1997. Odor and Corrosion Control,
Franklin, Mass.
Young, Warren. Museum of Fine Arts Boston, personal con-
versation with Timothy J. Robinson, Boston, August 28, 1998.
Timothy J. Robinson is equipment and systems manager
for Filter Sales & Service in Charlestown, Mass. He gives
frequent presentations to architects and engineers on filter
technologies.
Alan E. Ouellet is executive vice president of Filter Sales &
Service. He holds a master’s degree from Babson College and
has been involved in air filtration and clean room design. Ouellet
is a past president of the New England Chapter of IEST, past
president of the Boston Chapter of AFE, and is a member of
the National Air Filtration Association (NAFA).
=
References
1. National Air Filtration Association. Guide to Air Filtration,
Washington, DC, 1996, p. 7.3.
2. ASHRAE Standard 52.2P, Method of Testing General Ven-
tilation Air Cleaning Devices for Removal Efficiency by Par-
ticle Size, Public Review Draft. April 1996, p. ii.
Bibliography
ASHRAE Standard 52.1-1992, Gravimetric and Dust Spot
Procedures for Testing Air Cleaning Devices Used in General Ven-
tilation for Removing Particulate Matter.
ASHRAE Standard 52.2P, Method of Testing General Ven-
tilation Air Cleaning Devices for Removal Efficiency by Particle
Size, Public Review Draft.
Joffe, Michael A. “Chemical filtration of indoor air: an applica-
tion primer,” ASHRAE Journal, 29(38):42–49.
National Air Filtration Association, Guide to Air Filtration,
Washington, DC 1996.
Cass, Glenn R., M. C. Jones, M. P. Ligocki, W. W. Nasaroff,
L. G. Salmon. “Nitric acid concentrations in southern Califor-
Advertisement in the print edition formerly in this space.
A p r i l 1 9 9 9
A S H R A E J o u r n a l
3 0
ASHRAE JOURNAL
C
ommissioning is a systematic, documented and collaborative pro-
cess that includes inspection, testing and training conducted to con-
firm that a building and its component systems are capable of being
operated and maintained in conformance with the design intent.
of the ideas, concepts and criteria that
define correct building operation. The DI
is the weak link in the commissioning pro-
cess. A look at the process will show what
the DI is, and must be, if the commission-
ing process is to be a success.
The Commissioning Process
Commissioning takes place continu-
ously during the building project—from
programming through the first year of op-
eration—and touches all parties involved
in design, construction, start-up, testing,
operation and maintenance. The coordi-
nator of the commissioning process is the
commissioning authority (CxA). The CxA
is hired by the owner and is independent
of all other consultants and contractors
on the project. This independence is im-
portant because the CxA champions qual-
ity across all phases of the project.
Traditionally, the design team checked
the physical installation of equipment and
the owner had to rely on correct installa-
tion by the contractor and correct opera-
tion as indicated by the vendors’ sales
literature. This traditional method has met
with mixed success. Therefore, commis-
sioning is used to improve this situation.
The process of commissioning re-
quires that building components and sys-
tems be inspected and tested under ac-
tual installed conditions. As buildings
become more complicated, the application
of mechanical and electrical equipment to
building systems becomes more convo-
luted. Many design engineers do not
have the understanding of direct digital
control (DDC) HVAC control systems
needed to specify a system at the com-
ponent level. The design engineers and
the vendor’s factory representatives do
not understand all of the nuances of in-
strumentation and computer-controlled
equipment such as variable frequency
drives (VFDs).
Sales literature seldom defines operat-
ing conditions or integration with other
systems that are critical to proper opera-
tion. Therefore, the correct operation of
the equipment can be verified only in the
field under actual field conditions after it
is installed and operating.
What is “correct” operation? For the
commissioned building, the tested com-
ponents and systems must perform as re-
quired by the building occupants (or
owner) so that the overall building can be
considered to operate correctly.
Correct operation is contrasted to op-
eration wherein building components are
correctly sized, specified and supplied, but
not installed, adjusted and integrated to
work optimally on the job. It is also con-
trasted to operation where components are
supplied and installed according to the de-
sign documents, but as an installed sys-
tem it does not operate with the accuracy
or economy required by the occupants.
The Commissioning
Design Intent Narrative
By Ronald J. Wilkinson, P.E.
Member ASHRAE
Those who advocate commissioning
say that—considering the level of qual-
ity attainable through traditional design
documents, component supply networks
and construction methods—customers
still are not consistently satisfied. The
system is installed correctly, but it does
not work correctly in the installed condi-
tion. It does not work in a manner consis-
tent with the design intent.
What is the design intent? Is it the con-
sultants’ drawings, the intent of the draw-
ings, the specifications, the intended op-
eration of the system, the owner’s pro-
gram or something else?
Simply stated, the design intent is the
occupants’ assumed intention of the de-
sign as well as their assumed operation
of the building. Stated another way, it is
their expectations for the building. For the
project to be successful, these expecta-
tions of operation must form the goals of
the project team. The goal of commission-
ing is to ensure that the actual perfor-
mance of the building meets or exceeds
the intent of the design and the expecta-
tions of the occupants.
The Design Intent document (DI) is a
detailed explanation and documentation
About the Author
Ronald J
onald J
onald J
onald J
onald J. Wilkinson,
. Wilkinson,
. Wilkinson,
. Wilkinson,
. Wilkinson, P.E., is the staff mechani-
cal engineer for the State of Montana Architecture
and Engineering Division in Helena, Mont. He re-
ceived his bachelor’s degree in mechanical and aero-
space engineering from the Illinois Institute of Tech-
nology in Chicago and a master’s degree in public
administration from the Evergreen State College in
Olympia, Wash.
The following article was published in ASHRAE Journal, April 1999. © Copyright 1999 American Society of Heating, Refrigerating and Air-
Conditioning Engineers, Inc. It is presented for educational purposes only. This article may not be copied and/or distributed electronically or in paper
form without permission of ASHRAE.
A p r i l 1 9 9 9
A S H R A E J o u r n a l
3 1
C O M M I S S I O N I N G
The Design Intent Document
The intended use of the building leads to the requirements
of the DI. It sets the requirements for occupant satisfaction and
forms the foundation for the development of the basis of de-
sign. The basis of design lists the technical criteria that will be
included in the construction documents (i.e., drawings and
specifications, see Figure 1).
The DI sets the operational goals that form the basis for
commissioning, whereas the construction documents set the
requirements for the correct supply and installation of the build-
ing components. Together, the DI and the construction docu-
ments provide a complete description of component supply,
installation and operation.
The DI Methodology
As the criterion for correct building operation, the DI may
include only HVAC, fire suppression or other systems. Or it
may include a description of correct operation for everything in
the building from power quality to cabinet latches. The DI is
complete in its scope and verifiable in its requirements. The
objective nature of the DI allows the ready quantification of its
testing requirements.
Regardless of what the document includes, it is architectural
in origin and is developed, assembled and organized by the
project architect. The document is performance-based and con-
centrates on the occupants’ needs rather than on how the de-
sign team will provide for those needs.
This does not mean that architectural considerations are fore-
most in the document. If only mechanical and electrical sys-
tems are commissioned, then a sufficient DI may include 90% of
those disciplines and 10% of architectural issues such as build-
ing code requirements, occupancy, etc. Even so, the document
is properly prepared under the supervision of the architect.
This is because the architect is the design team member who
has the responsibility to translate the owner’s needs into build-
ing components such as occupancy type, room size, popula-
tion, air quality, etc.
The engineers start with these translated needs and specify
systems and approaches that will meet the needs based on
standard applications and vendor information. This is, essen-
tially, the basis of design. The engineers then quantify the ba-
sis of design in producing the actual bid documents.
The job of the CxA is to ensure that components have been
supplied and installed correctly according to the bid documents,
and also to ensure that the occupants’ needs are met as de-
scribed in the DI. Therefore, he needs both the DI, based on the
architect’s knowledge of the occupants’ needs, and the actual
design that shows the specified solution.
The DI Protects the Designer
In addition to forming the criteria for commissioning, the DI
protects all parties in the project because it enhances the qual-
ity of the project. In the project’s planning stages, it protects
the architect by fixing the project scope and providing a me-
dium for feedback so that the owner can confirm that the archi-
tect has accurately understood the occupants’ needs.
The document also can be used by different groups within
the owner’s organization. For example, the maintenance staff
may have requirements for access, uniformity, parts and ser-
vice availability, diagnostic tools, training, operation and main-
tenance (O&M) manuals and other items. This information
should be included in the document so that all areas of the
owner’s organization can see how the design team has acknowl-
edged their needs.
In the same fashion, the document protects the engineers by
recording specific requirements that must be met by the sys-
tems designed in support of the architectural spaces. These
“ground rules” will be maintained for the life of the building in
the commissioning report. In a well-designed building, the docu-
ment demonstrates good design even after the space usage
has changed completely and the original operating staff has
gone.
The DI should not be kept a secret during the construction
process. The design team at the pre-bid conference should
use it to solicit ideas from the construction contractors. It is
true that the contractors will build according to the plans and
will expect change orders for any work not shown on the plans.
It is also true that some contractors will count on making money
from such change orders and so will not tend to suggest im-
provements in the design prior to bidding. However, some
contractors may make such suggestions prior to bidding if
they are given a chance to see the actual intent of the struc-
ture. If they are only given the design, and not the intent, they
cannot be expected to help improve the project without change
orders.
The document should be presented again at the pre-
construction conference. The presentation of the design docu-
ment at the pre-bid and pre-construction conferences should
be used as a team-building tool in defining a common goal. The
vision of a satisfied customer is one that we all appreciate. If
Figure 1: The Design Intent document and the commission-
ing process.
3 2
A S H R A E J o u r n a l
A p r i l 1 9 9 9
some members of the team are given only part of the informa-
tion, the team will lack complete commitment.
When the DI is presented to the construction team, it should
be accompanied by the “basis of design” as described earlier.
The basis of design explains how the design team chose cer-
tain systems and space arrangements to meet the needs of the
occupants.
Specific Inclusions
The document must include a general description of the build-
ing type such as a prison, hospital, classroom, geriatric, office,
retail, etc. This basic description should accurately describe
subordinate considerations within the main group.
The document should include details about the occupants.
What is the occupants’ age group? Do they have particular
needs with regard to air purity, outside air volume, noise, etc.?
What is the occupant load of each space? What is the pattern
of their occupancy?
For example, the DI might describe an assembly area that will
contain 100 persons for two hours, then will be empty for an
hour after that, and will need to provide comfort and operate at
maximum energy efficiency. The basis of design could specify a
variable-air-volume system integrated with occupancy sensors
and special programming, and the actual design in the bid docu-
ments could specify components, air volumes and the required
control sequence.
During commissioning, the CxA would ensure that the equip-
ment has been supplied and installed correctly, the air volumes
and control sequence are correct and that the overall system
“works” at each occupancy level. The document states the
code category for each individual space. Detailed occupancy
and code information is fundamental to the architect’s work
and is usually contained on one of the first drawing sheets in
the bid set. Considering this, the architect should be able to
provide code classifications for the DI at an early stage.
Most buildings contain processes that require special envi-
ronments. The needs of these processes, rather than the needs
of the occupants, often set the design standard.
For example, a need for a fume hood in a room may set the
requirement for outside air to that room, rather than the occu-
pancy of a few persons. The DI states the need for a lab of a
certain size containing a fume hood of a certain type and a
control system that will maintain pressure relationships and
include safety items. The basis of design could indicate a pro-
prietary fume hood system or a built-up component group and
the required control integration. The engineering design in-
cludes the makes and models of the equipment, required air
volumes and the control sequence.
The CxA ensures that the hood is supplied and installed
correctly, the air volumes and control sequence are correct and,
most importantly, that the overall installed system operates as
required by the DI. In this way, the commissioning process
starts with the system in the installed condition and comes
back full circle to the occupants’ needs documented in the DI.
The document should include the design conditions (inside
and outside) and the allowable tolerances in those conditions.
The engineer could supply the climatic design conditions to
the architect if that information is more readily available to the
engineer. In some cases, existing local staff might have a better
idea of weather patterns than is available from the literature.
Wind conditions are especially subject to change due to local
conditions and can be more severe in their effect than the data
indicate.
Interior design conditions are a more central inclusion in the
document because they vary more with the type of occupancy.
Interior conditions include, for example, temperature, humidity
and noise and light levels and also include the allowable toler-
ance in these values. Large temperature variations caused by
opening outside doors may be intolerable, especially in situa-
tions of extended usage such as loading docks and mailrooms.
For example, the DI states a required maximum temperature
variation of 3°F (–16°C) for a set of doors open for 15 minutes
during an ambient condition of –10°F (–23°C). The basis of
design specifies a direct-fired makeup air system interlocked to
the room temperature sensor and a door position indicator. The
engineering specifications state the required air volume and
furnace capacity needed to heat the infiltrating air. The CxA
ensures that the equipment is supplied and installed correctly
and certifies testing to prove that the system performs as re-
quired according to the original DI.
Relative pressurization required by adjacent spaces is in-
cluded in the DI. Laboratories and hospitals have this require-
ment, which can frequently be summed up in a few sentences.
For complex pressurization requirements, drawings may be in-
cluded in the construction documents that provide a detailed
picture of the situation.
Building pressurization can be a problem with electronic digi-
tal systems and older style pneumatic systems. Buildings should
be positively pressurized relative to the outdoors regardless of
what relative pressurization is required inside the structure.
Failure to positively pressurize the building will result in poor
building performance including cold drafts and pipe freezing in
the winter and a lack of adequate cooling in the summer.
Negative building pressures in hot and humid climates have
been implicated in serious fungus and microbial growth in oc-
cupant spaces (in some cases the level of this contamination
grew to unacceptable levels even before the building was oc-
cupied)! The DI should include a statement that the building is
to be positively pressurized at all times in a manner that is “fail-
safe.” In other words, if a building’s system is operating, then
the building must be positively pressurized.
Associated with building pressurization are envelope require-
ments. If the building is to be tested and documented to ensure
a certain level of airtightness, that is stated. If the commission-
ing is to include some kind of inspection of a vapor barrier or
other wall construction details, that is also stated in the DI.
If the building HVAC or other systems are required to operate
in emergency conditions such as a loss of power or a loss of
steam or boiler fuel, that is an important part of the DI. If a certain
approach has been specified by the owner, such as lead-acid
cell backup power for computers and exit lighting, that could be
included in either the design intent or the basis of design docu-
ments. If some spaces need services during a power loss, whereas
others can be shut down, that too needs to be included.
A p r i l 1 9 9 9
A S H R A E J o u r n a l
3 3
C O M M I S S I O N I N G
The DI should list the codes that are applicable in the area of
the project. American cities and states now must choose one of
several possible codes in each discipline such as building, fire,
mechanical, electrical energy and life safety. Projects that take
place on municipal borders or recent annexations may be ques-
tionable as to which authority has jurisdiction. It is important
that the document states the authority having jurisdiction and
which codes they have adopted. The basis of design follows
up on this information by detailing actual code requirements
that are to be addressed in the design.
The document should summarize the fire/life safety require-
ments of the design. It is not sufficient to simply cite the re-
quired codes. If the required operation is intricate and volumi-
nous in detail, applicable codes should be cited and accompa-
nied by a concise overview of the system. This could include
general statements as follows:
• Spaces in a smoke alarm condition shall be negatively pres-
surized compared to surrounding spaces.
• All exit corridors shall be positively pressurized in a smoke
alarm condition on that floor.
• All exit stairwells shall be positively pressurized and purged
during an alarm.
• Air-handling units associated with the alarm zone shall be
shut down in the event of an alarm.
These statements and their accompanying code citation
should be accompanied by a letter-sized building floor plan
that shows key areas such as stairwells, exit corridors, atriums,
etc. Alternatively, if this drawing will become a part of the con-
struction documents (as may be required by code), it could be
done early and be included as part of the DI.
Some Exceptions
The DI document may or may not include design details that
are made mandatory by the owner. If they are not included in
the design intent, they must be included in the basis of design.
For instance, the actual type of HVAC system chosen should
be a part of the DI when the owner specifies the system type
from the start. If the operating staff prefers certain control se-
quences because they have standardized the facility, that should
be stated in the design intent as an occupant need. If the engi-
neer chooses a certain type of system due to its (presumed)
ability to satisfy the design intent, this choice is not part of the
DI but is part of the basis of design.
Required light levels are an important part of the DI. Some
areas need special lighting to prevent glare. Some areas might
be designed with low light levels for energy efficiency with the
understanding that the owner will add task lighting integral to
workstations. Lighting for video broadcasts and other produc-
tions has specific requirements that can be made a part of the
commissioning process. Special lighting controls such as oc-
cupancy sensors could be subject to functional performance
testing, and, if so, the criteria for their performance must be
specified.
Special systems are increasingly included in the DI and in
the scope of the commissioning process. Examples include se-
curity systems for prisons and other buildings. Frequently these
systems are interlocked with HVAC and smoke detection sys-
tems, such as cell doors that must unlock in the event of a fire.
These systems are all possible candidates for commissioning
and should be included in the design document.
Include Training
Last but not least, operator training needs to be addressed
in the DI. Operating staff find themselves under increasing pres-
sure to understand, operate and maintain complex new equip-
ment. They must be trained for this task. This training is more
extensive and involved than ever before and should be accom-
plished using the best possible methods. Since the CxA is fre-
quently in charge of training, it is important that the CxA know
the quantity and method of training.
Do Not Forget O&M
Operation and maintenance manuals are probably the last
item anybody cares about on the typical project. However, they
are very important to the operating staff. The operating staff
has definite opinions as to how these manuals should be orga-
nized and what should be included in the manuals. Including
this information in the most usable order is vital to the efficient
operation of the facility. This information might be only several
sentences in the document, but it needs to be included.
DI and Bid Documents
The DI does not necessarily have to be a stand-alone docu-
The Design Intent Document Should Include:
The Design Intent Document Should Include:
The Design Intent Document Should Include:
The Design Intent Document Should Include:
The Design Intent Document Should Include:
 The general description of the building type.
 The building code occupancy category.
 Particular needs (e.g., air purity, outside air volume, noise).
 Processes that require special environments.
 Climatic design conditions.
 Conditioned space (interior) design conditions.
 Relative pressurization of adjacent spaces.
 Overall building pressurization.
 Special envelope requirements.
 Emergency operation during utility outages.
 Applicable codes.
 Fire/life safety requirements.
 HVAC system selection (if this is owner-mandated).
 Light levels.
 Special systems such as security, video and voice-data systems.
 Operations and maintenance staff training.
 Operations and maintenance manual organization.
3 4
A S H R A E J o u r n a l
A p r i l 1 9 9 9
ment. It can be combined with the drawings and specifications
in the bid set, with the combination referred to as “design
documentation.” It can be included on the actual construction
drawing set, although this may not be practical with a large DI
document.
Be warned, however, that combining the design intent with
the actual bid documents might confuse the role of the design-
bid-build general contractor (GC). The traditional GC probably
would complain that the interpretation of the design intent is
the design team’s responsibility. Therefore, the placement of
the intent in the bid documents either is redundant or implies a
contractor responsibility that does not exist.
On the other hand, as the owner’s description of prescrip-
tive performance, the DI is without question the basis of the
“design-build” project. The owner also would include a basis
of design to the extent required to regulate the quality and
operational details of the project.
Summary
The sidebar shows items that should be included in the DI.
This list is not all-inclusive, nor is every item necessarily re-
Please circle the appropriate number on the Reader Service Card at the back of the
Please circle the appropriate number on the Reader Service Card at the back of the
Please circle the appropriate number on the Reader Service Card at the back of the
Please circle the appropriate number on the Reader Service Card at the back of the
Please circle the appropriate number on the Reader Service Card at the back of the
publication.
publication.
publication.
publication.
publication.
Extremely Helpful ........................................................................................................ 454
Helpful ........................................................................................................................ 455
Somewhat Helpful ...................................................................................................... 456
Not Helpful ................................................................................................................. 457
quired for every project. In general, the DI is considered com-
plete if it answers the question “what does the building do?”
The more demanding the owner, the more detailed the DI.
Although the list seems imposing, the design intent docu-
ment does not represent entirely new work for the engineer or
architect. The items are a part of the traditional programming
process. The commissioning process only requires that they
be recorded in an organized manner, circulated among all stake-
holders for approval and accepted by all parties as the standard
by which the project will be judged. This appears to be possible
with only marginal additional effort by the design team. The
improved customer satisfaction that results should be worth
the effort.

Advertisement in the print edition formerly in this space.
2 6
A S H R A E J o u r n a l
M a y 1 9 9 9
ASHRAE JOURNAL
SHRAE has long been in the business of ventilation, but most of the
focus of that effort has been in the area of commercial and institu-
tional buildings. Residential ventilation traditionally was not a major
concern because it was felt that between operable windows and envelope
leakage, people were getting enough air. In the quarter of a century since
the first oil shock, houses have become much more energy efficient. At the
same time, the kinds of materials and functions in houses were changing in
character in response to people’s needs. People also were becoming more
environmentally conscious not only about the resources they were consum-
ing but about the environment in which they lived.
A
All of these factors contributed to an
increasing level of public concern about
residential indoor air quality and ventila-
tion. Where once there was an easy feel-
ing about the residential indoor environ-
ment, there was now a desire to define
levels of acceptability and performance.
Many institutions, both public and pri-
vate, have interests in indoor air quality,
but ASHRAE, as the professional soci-
ety that has had ventilation as part of its
mission for more than 100 years, was the
logical place to develop a consensus stan-
dard. That standard is ready now for its
first public review.
ASHRAE Standard 62.2P, Ventilation
and Acceptable Indoor Air Quality in
Low-Rise Residential Buildings defines
the roles of and minimum requirements
for mechanical and natural ventilation
systems and the building envelope in-
tended to provide acceptable indoor air
quality. It applies to spaces intended for
human occupancy within single-family
houses and low-rise multifamily struc-
tures, and it generally excludes institu-
tional buildings.
Currently, two of the most important
and contentious areas that ASHRAE
works in are energy efficiency and indoor
air quality. Any reader of ASHRAE Jour-
nal will be familiar with ANSI/ASHRAE
Standard 62-1989, Ventilation for Accept-
able Indoor Air Quality and ANSI/
ASHRAE/IESNA 90.1-1989, Energy Effi-
cient Design of New Buildings Except
Low-Rise Residential Buildings because
rarely an issue goes by without some sig-
nificant mention of them. Standard 62-
1989 is the parent standard from which
the residential version originated.
In the early 90s, a new committee was
formed to update Standard 62-1989. One
of the recognized needs of the revision
was to expand the residential section. The
product of that committee’s work was a
completely new document, known sim-
Indoor Air Quality
For Residential Buildings
About the Author
Max Sherman is a senior scientist at Lawrence Ber-
keley National Laboratory in Berkeley, Calif., and
the group leader of its Energy Performance of Build-
ings Group. He is the chairman of ASHRAE Standard
Project Committee 62.2P, Ventilation and Accept-
able Indoor Air Quality in Low-Rise Residential
Buildings.
By Max Sherman
Fellow ASHRAE
ply as “62R.” (See Steve Taylor’s article
in the Febuary 1996 ASHRAE Journal.)
While that ill-fated document never made
it past its first public review, it did con-
tain an entire chapter on residential ven-
tilation and actually began to provide
useful guidance to the builder. The large
number of comments on that section con-
vinced the Society to begin an effort to
produce a stand-alone residential venti-
lation standard by authorizing Standard
Project Committee (SPC) 62.2P to begin
work.
In developing the proposed standard,
the committee recognized that many dif-
ferent kinds of houses exist, in many dif-
ferent climates, and with many different
styles of construction. To accommodate
these differences, the major requirements
were designed with several alternate
paths to allow users flexibility. Some re-
quirements are performance based, with
specific prescriptive alternatives. The
draft recognizes that there are several dif-
ferent ways to achieve a specified venti-
lation rate and allows both mechanical
and natural methods.
Three primary sets of requirements are
in the draft including a host of secondary
ones. The three primary sets involve
whole-house ventilation, local exhaust, and
source control. Whole-house ventilation
is intended to dilute the unavoidable con-
taminant emissions from people, materials
and background processes. Local exhaust
is intended to remove contaminants from
those specific rooms (e.g., kitchens) in
The following article was published in ASHRAE Journal, May 1999. © Copyright 1999 American Society of Heating, Refrigerating and Air-
Conditioning Engineers, Inc. It is presented for educational purposes only. This article may not be copied and/or distributed electronically or in paper
form without permission of ASHRAE.
M a y 1 9 9 9
A S H R A E J o u r n a l
2 7
I N D O O R A I R Q U A L I T Y
which sources are expected to be produced by design. Other
source control measures are included to deal with those sources
that can be reasonably anticipated and dealt with.
The secondary requirements focus on properties of spe-
cific items needed to achieve the main objectives of the
proposed standard. Examples include sound and flow rat-
ings for fans and labeling requirements. Some of the sec-
ondary requirements, as well as the guidance in the appen-
dices, help keep the design of the building as a system from
failing because of the ventilation systems that were installed.
For example, ventilation systems that push moist air into
the building envelope can lead to material damage unless
the design of the envelope is moisture tolerant.
It often is difficult to read a standard and understand the
purpose of a particular requirement, let alone the rationale for it.
Even those who have been close to the process may misstate
or confuse particular issues. Articles in the press have
mischaracterized aspects of the standard. In the course of de-
veloping the draft, many people have asked good questions
either implicitly or explicitly. I have recreated the important ques-
tions and answered them below:
Why do we need a new standard? Isn’t what is in Standard 62-
1989 good enough?
The half page of residential requirements in Standard 62-
1989 has many shortcomings. First and foremost, it is not in
code language and could not be adopted easily as a code.
Secondly, it is very vague. Some have interpreted it to mean
almost nothing, while others have interpreted its rate require-
ments to be rather severe. Finally, it leaves out many issues that
were felt both by the 62R public review and by the current
committee to be important in the residential environment. In
short, it does not come close to meeting the charge that
ASHRAE has laid out.
Why couldn’t the residential parts be handled in the Continu-
ous Maintenance with the rest of Standard 62-1989?
ASHRAE felt that it was important to separate the residen-
tial parts from the commercial and institutional parts for several
reasons. The target audiences were very different and users of
the residential parts wanted a document that addressed their
needs. The technical expertise for the committee resided in dif-
ferent people and thus there was not enough expertise on the
old Standing Standard Project Committee 62. Finally, the basic
assumptions about who controlled the sources and the sys-
tems, who was responsible for design, operations and mainte-
nance, and what kinds of excursions might be tolerable were
very different in a home environment.
How do the rates in 62.2P compare with Standard 62-1989?
The total whole-house rate in the draft depends less on the
floor area and ceiling height of the house than does that of
Standard 62-1989. Expressed in airflow, the rates fall in a nar-
rower band of flow. In general, the airflow requirements in the
draft are lower for larger houses and higher for smaller houses
than that of Standard 62-1989. The local exhaust rates are mainly
the same as for Standard 62-1989. In both cases, however, the
proposed standard contains more detail and is more clear on
how to apply the rates.
What are the whole-house rates that the draft intends to de-
liver?
The proposed standard works both in flow rate per person
and flow rate per unit floor area, but we can bring all of that
together to get an equivalent air change rate for a typical house.
Figure 1 shows the equivalent air exchange rates required by
the standard.
Figure 1 is in terms of bedrooms, not people. Why is that?
The proposed standard assumes that the design occupancy
is two people for the first bedroom, plus one for every bedroom
after that. Where different design occupancies are known, they
should be used. The actual number of people at any one time
can be above or below the design value.
Does that mean that the house will be under ventilated when
there are more people?
No. The draft has a requirement for total ventilation capacity
Table 1: Climatic acceptability of natural ventilation.
Figure 1: Minimum delivered ventilation for different size
houses.
l
a
r
u
t
a
N
l
a
r
u
t
a
N
l
a
r
u
t
a
N
l
a
r
u
t
a
N
l
a
r
u
t
a
N
n
o
it
a
lit
n
e
V
e
t
a
m
il
C
e
t
a
m
il
C
e
t
a
m
il
C
e
t
a
m
il
C
e
t
a
m
il
C
n
o
it
a
c
il
p
p
A
n
o
it
a
c
il
p
p
A
n
o
it
a
c
il
p
p
A
n
o
it
a
c
il
p
p
A
n
o
it
a
c
il
p
p
A
d
li
M d
li
M d
li
M d
li
M d
li
M
e
t
a
r
e
p
m
e
T
e
t
a
r
e
p
m
e
T
e
t
a
r
e
p
m
e
T
e
t
a
r
e
p
m
e
T
e
t
a
r
e
p
m
e
T
e
r
e
v
e
S
e
r
e
v
e
S
e
r
e
v
e
S
e
r
e
v
e
S
e
r
e
v
e
S
t
e
li
o
T
s
e
Y
s
e
Y
o
N
y
tilit
U
s
e
Y
s
e
Y
o
N
n
e
h
cti
K
o
N
o
N
o
N
m
o
o
r
h
t
a
B
o
N
o
N
o
N
e
s
u
o
H
-
e
l
o
h
W
e
s
u
o
H
-
e
l
o
h
W
e
s
u
o
H
-
e
l
o
h
W
e
s
u
o
H
-
e
l
o
h
W
e
s
u
o
H
-
e
l
o
h
W
s
e
Y s
e
Y s
e
Y s
e
Y s
e
Y
o
No
No
No
No
N
o
No
No
No
No
N
2 8
A S H R A E J o u r n a l
M a y 1 9 9 9
in excess of these base rates. This requirement gives occu-
pants the ability to increase their ventilation when they deter-
mine it to be necessary, as might be the case for high occu-
pancy or activities such as cleaning, painting, etc.
When does 62.2P credit occupant use of windows?
The ventilation capacity requirement can be satisfied by win-
dows almost all the time. Use of windows can help to meet other
requirements under some circumstances. An infiltration credit
is in the standard that accounts for the operation of windows
during mild weather. The whole-house requirement may be met
exclusively with windows in mild climates. The local exhaust
requirements in toilets and utility rooms can be met with win-
dows in most climates. If known barriers to window operation
exist, such as being in a noise abatement zone, they should not
be used. Because of the poor pollutant removal efficiency of
operable windows, they do not meet the local exhaust require-
ments in kitchens or baths. Table 1 indicates the climatic ac-
ceptability of operable windows.
Does the proposed standard give credit for infiltration?
Yes. The draft allows infiltration to provide some or all of the
required ventilation. The default credit is based on a relatively
tight house, but if an airtightness measurement is made, the
actual tightness can be used.
Is the infiltration credit larger in more severe climates?
No. The infiltration credit is based on the weather in a pre-
sumed critical week. This critical week is when the weather gets
extreme enough that occupants decide not to open their win-
dows for the season. The driving forces for this week and enve-
lope tightness are used to calculate the infiltration credit. Where
the critical week may be on the calendar will be different in
different climates, but the credit size is independent of climate.
The energy cost of infiltration, however, is climate dependent.
Can there be a big enough infiltration credit to eliminate whole-
house mechanical ventilation?
Yes. There is no maximum infiltration credit, but an envelope
tightness measurement is required to get anything over the
default credit. Such a strategy may not be the best choice for
new construction, but much of the current stock of buildings is
quite leaky and could meet the whole-house requirement through
infiltration alone. Figure 2 indicates the minimum leakage nec-
essary to meet the whole-house requirements of the standard
on infiltration alone.
Will the proposed standard replace ANSI/ASHRAE 136-1993,
A Method of Determining Air Change Rates in Detached
Dwellings?
Yes and No. Both standards address how infiltration can be
used to meet ventilation requirements, but different assump-
tions are made. Standard 136-1993 looks at long-term (i.e., sea-
sonal or annual) exposures to pollutants and so tolerates peri-
ods of low ventilation. 62.2P uses the time base of a week rather
than a year and is less tolerant of periods of low ventilation.
The net effect is that the draft gives less credit for infiltration
than does Standard 136, especially in severe climates.
How big a fan is needed to mechanically ventilate a house?
The calculation depends on the size of the house, but using
the default infiltration credit the whole-house mechanical ven-
tilation requirement typically falls in the 60 cfm to 100 cfm (30
L/s to 50 L/s) range. A larger infiltration credit would reduce, or
potentially eliminate, the fan requirements. Figure 3 shows the
Figure 2: Minimum leakage levels needed to meet whole-
house ventilation requirements by infiltration alone. Approxi-
mate conversion to air changes at 50 Pa is included for
convenience.
Figure 3: Minimum size of whole-house ventilation fan, as-
suming continuous operation and default infiltration credit.
M a y 1 9 9 9
A S H R A E J o u r n a l
2 9
I N D O O R A I R Q U A L I T Y
minimum fan size that will meet the whole-house venilation re-
quirements, assuming default infiltration credit.
What has changed for kitchen ventilation?
The draft requires that an exhaust fan be installed in the
kitchen (and also the bathroom). Windows are not deemed suf-
ficient to control the moisture and cooking by-products. Be-
cause of the low capture efficiency at low airflows, vented range
hoods are required if the installed exhaust capacity does not
provide at least five kitchen air changes per hour (see Table 2).
Are there new rooms that require local ventilation?
Yes, potentially. Rooms with unvented combustion appli-
ances require local ventilation to remove the products of com-
bustion. Laundry/utility rooms require local ventilation because
of the materials normally stored there and the activities that
normally take place there. In some climates, a window can sup-
ply this ventilation. A clothes dryer also may supply this venti-
lation (see Table 2).
Can recirculating fans meet any local ventilation requirements?
No. The local ventilation requirements specify that the air
must be exhausted outside. Supplemental filtration, however, is
not prohibited. The standard also requires that all clothes dry-
ers be vented to the outside.
Does this mean that houses have to have six fans to meet the
proposed standard?
No. A large house may have several rooms that require ex-
haust, but even in those situations in which mechanical whole-
house and local ventilation is required, the standard can al-
ways be met with one or two fans, if remote-mounted, branched
exhaust fans are used. Certainly, there will be cases in which
one may choose to install six individual fans, but the draft stan-
dard allows flexibility of design. The designer will need to con-
sider first cost, energy cost and value to the customer in mak-
ing that determination.
What specifications do the various fans have to meet?
Because people will disable noisy fans, most surface-mounted
fans must meet sound requirements of 1.0 sone to 1.5 sones.
Because different fan and duct arrangements may not deliver
the proper amounts of air, fans must either have their installed
flow rate measured or must meet prescriptive requirements on
sizing and rating. Finally, ducted supply systems and the cen-
tral air handler must meet minimum filtration efficiency of 60%
for 3-micron particles.
Can the central air handler be used to supply the whole-house
ventilation?
Yes, but only if it has a timer control. Systems that pull in
outdoor air through the air handler fall into the category of
intermittent, whole-house ventilation. The draft allows various
types of intermittent ventilation schemes to be used to meet the
whole-house requirement. A key provision, however, is that
they must be controlled to operate at least one hour in twelve
and that the minimum daily on time can be estimated. The draft
describes how to increase the intermittent ventilation rate to
make it equivalent to the continuous requirements.
Can humidistats or other IAQ sensors be used to control the
ventilation system?
Only as supplementary control methods. It is rare in a resi-
dential environment that the need for base ventilation is deter-
mined by a single pollutant or single class of pollutant. Control
of the whole-house ventilation system with, for example, a
humidistat can lead to inappropriate ventilation rates. Continu-
ous whole-house ventilation is the preferred method.
Are there special considerations in hot, humid climates?
Yes. Outdoor moisture is of particular concern in hot, humid
climates. Ventilation often increases rather than decreases in-
door humidities. Mechanical cooling (or dehumidification) is
often the only way to reduce indoor moisture levels. Because
of the risk of condensation in or on the building envelope,
whole-house exhaust ventilation should not be used unless a
moisture tolerant envelope design exists. In houses without
mechanical cooling, whole-house mechanical exhaust and natu-
ral ventilation is allowed.
Can any required mechanical ventilation cause problems for
vented combustion appliances?
Probably not. Depending on the tightness of the envelope,
exhaust fans can depressurize the house and cause naturally
aspirated combustion appliances in the conditioned space to
backdraft. The problem is less critical in a leaky house, but even
in a tight house the minimum airflows required by the proposed
standard are unlikely to cause any problems. Clothes dryers
alone, for example, normally exhaust more than is required to
meet 62.2P. The real depressurization culprits often are large
downdraft or commercial-size kitchen ventilation systems that
are becoming popular in upscale homes. These flows can be 10
times higher than any requirements of the draft.
What are the requirements for naturally aspirated combus-
tion appliances in the conditioned space?
First, there must be a carbon monoxide alarm. If the two larg-
est exhaust devices are not too big, there are no other require-
ments. Otherwise, the appliance must either have a spill switch
to stop operation in case of backdrafting or it must pass a
house depressurization test, as given in an appendix. If all else
fails, 62.2P allows for a compensating supply fan to be installed.
Sealed combustion appliances or appliances outside the pres-
Table 2: Minimum local exhaust airflow rates.
n
o
it
a
cil
p
p
A
n
o
it
a
cil
p
p
A
n
o
it
a
cil
p
p
A
n
o
it
a
cil
p
p
A
n
o
it
a
cil
p
p
A
s
u
o
u
n
it
n
o
C
s
u
o
u
n
it
n
o
C
s
u
o
u
n
it
n
o
C
s
u
o
u
n
it
n
o
C
s
u
o
u
n
it
n
o
C
w
o
l
F
t
n
e
tti
m
r
e
t
n
I
t
n
e
tti
m
r
e
t
n
I
t
n
e
tti
m
r
e
t
n
I
t
n
e
tti
m
r
e
t
n
I
t
n
e
tti
m
r
e
t
n
I
y
tic
a
p
a
C
n
e
h
cti
K
r
e
p
s
e
g
n
a
h
c
ri
a
5
r
u
o
h
)s
/
L
0
5
(
m
fc
0
0
1
ytilit
U
)s
/
L
0
1
(
m
fc
0
2
)s
/
L
5
2
(
m
fc
0
5
m
o
o
r
h
t
a
B
)s
/
L
0
1
(
m
fc
0
2
)s
/
L
5
2
(
m
fc
0
5
t
e
li
o
T
)s
/
L
0
1
(
m
fc
0
2
)s
/
L
5
2
(
m
fc
0
5
3 0
A S H R A E J o u r n a l
M a y 1 9 9 9
sure envelope need not worry about these
requirements.
What are the requirements relating to
attached garages?
Because of the health hazards associ-
ated with pollutants from the garage get-
ting into the house, the committee has
added several requirements. The door to
the house must have an automatic clos-
ing device to minimize the direct commu-
nication between house and garage.
There may not be any return ducting or
air handlers in the garage, and the house
must have a carbon monoxide alarm.
Are there really as many new require-
ments as it seems?
Not really. Very few of the require-
ments in the proposed standard are not
related directly to requirements in rel-
evant codes, standards or guidelines cur-
rently in use. Many of the requirements
in the draft standard are already code in
parts of the United States, but perhaps
none of them is code everywhere. The
draft is the committee’s best estimate of
the minimum set of requirements neces-
sary to achieve the objective. For some
jurisdictions, adopting it as a code would
entail many new requirements, for others
it may be almost none.
Does the document contain more than just
requirements?
Yes. More pages of guidance are in
the appendices than there are pages of
requirements in the body of the draft.
Users of the standard need some guid-
ance in selecting among the alternative
paths and in understanding the ramifica-
tions of some choices. The draft has in-
formative appendices on Operations and
Maintenance, Air Filtration, Pollution
Sources Exposures and Control, and on
HVAC Systems.
What data was used to develop this draft?
As in most consensus standards, the
primary data source is the assembled
knowledge, experience and expertise of
the technical experts comprising the com-
mittee. Between the committee and other
participants there are centuries of experi-
ence on relevant topics. A significant
amount of the archival research work can
be found in the proceedings of the 1999
Please circle the appropriate number on the Reader Ser-
Please circle the appropriate number on the Reader Ser-
Please circle the appropriate number on the Reader Ser-
Please circle the appropriate number on the Reader Ser-
Please circle the appropriate number on the Reader Ser-
vice Card at the back of the publication.
vice Card at the back of the publication.
vice Card at the back of the publication.
vice Card at the back of the publication.
vice Card at the back of the publication.
Extremely Helpful ....................................................... 450
Helpful ....................................................................... 451
Somewhat Helpful ..................................................... 452
Not Helpful ................................................................ 453
ASHRAE Annual Meeting in the reviews
by Grimsrud and Hadlich.
Does the draft address energy issues?
Not primarily. Conditioning ventilation
air has, of course, an energy cost, which
can be quite large in very cold or hot, hu-
mid climates. The committee considered
energy impacts in its debate, but acted
only when it was clear that there was al-
ways a better way to do something. Many
of the allowed ventilation systems (e.g.,
natural ventilation, infiltration or intermit-
tent whole-house ventilation) can be
quite energy inefficient in some circum-
stances. Fans themselves have differing
efficiencies. Heat recovery ventilation can
be cost-effective in some circumstances.
These issues are important in the overall
design of a good house but are beyond
the scope of this standard.
Is it a done deal?
No. The draft must undergo public re-
view, the purpose of which is to inform
the committee about issues, concerns or
problems that individuals may see in the
standard. While the committee would be
happy if everyone accepted it as is, there
is a recognition that issues large and small
may have been missed or not given
enough thought. Thoughtful, construc-
tive and concise public review comments
will be of great value to the committee.
Taken as a package, ASHRAE Stan-
dard 62.2P represents a significant step
forward for ASHRAE in applying profes-
sional consensus standards to the resi-
dential area. Houses meeting this stan-
dard will have improved indoor air qual-
ity, reduced moisture problems, and pro-
vide better value to the homeowner and
occupant than those that do not.
Bibliography
ASHRAE Standard 119-1988, Air Leakage
Performance for Detached Single-Family Resi-
dential Buildings.
ASHRAE Standard 136-1993, A Method of
Determining Air Change Rates in Detached
Dwellings.
Grimsrud, D.T. and D.E. Hadlich. “Residen-
tial pollutants and ventilation strategies: vola-
tile organic compounds and radon,” ASHRAE
Transactions (in press for 1999 ASHRAE
Annual Meeting).
Hadlich, D.E. and D.T. Grimsrud. “Residen-
tial pollutants and ventilation strategies: mois-
ture and combustion products,” ASHRAE
Transactions (in press for 1999 ASHRAE
Annual Meeting).
Taylor, S. “Determining ventilation rates:
revisions to standard 62,” ASHRAE Journal,
February 1996.
Acknowledgments
This work was supported by the Assistant
Secretary for Energy Efficiency and Renew-
able Energy, Office of Building Technology of
the U.S. Department of Energy under con-
tract no. DE-AC03-76SF00098.

The Public Review Process
Standard 62.2P will undergo the American National Standards Institute (ANSI)
public review process that is used for ASHRAE standards. The review could
occur as early as this summer and will be announced in ASHRAE Journal.
Instructions for submitting comments are provided in each public review draft
and will be available at www.ashrae.org under Standards/Public Review Draft
Standards.
This article covers the issues addressed in the draft. These issues also
will be discussed at a forum and SPC 62.2 committee meeting on June 20 at
the ASHRAE Annual Meeting in Seattle.

M a y 19 9 9
P R AC T I C A L G U I D E
6 9
s
s
a
l
C
s
s
a
l
C
s
s
a
l
C
s
s
a
l
C
s
s
a
l
C
s
e
l
p
m
a
x
E
l
a
ci
p
y
T
s
e
l
p
m
a
x
E
l
a
ci
p
y
T
s
e
l
p
m
a
x
E
l
a
ci
p
y
T
s
e
l
p
m
a
x
E
l
a
ci
p
y
T
s
e
l
p
m
a
x
E
l
a
ci
p
y
T
s
d
il
o
S
d
e
d
n
e
p
s
u
S
sl
a
ir
e
t
a
m
l
a
d
i
oll
o
c
,y
alc
,tri
D
s
cin
a
g
r
O
d
e
vl
o
s
si
D
cit
e
h
t
n
y
s
,
s
e
n
a
h
t
e
m
ol
a
h
ir
T
,
s
d
ic
a
ci
m
u
h
,
sl
a
ci
m
e
h
c
cin
a
g
r
o
s
d
ic
a
civlu
f
)
stl
a
s
(
s
cin
oI
d
e
vl
o
s
si
D
,
cin
e
s
r
a
,
a
cilis
,
sl
a
t
e
m
y
v
a
e
H
e
t
a
rtin
s
m
sin
a
g
r
o
o
r
ci
M
n
a
o
z
o
t
o
r
p
,
s
e
s
u
riv
,
a
ir
e
t
c
a
B
e
a
gl
a
,i
g
n
u
f
,
st
s
y
c
s
e
s
a
G
,
e
n
a
h
t
e
m
,
e
d
iflu
s
n
e
g
o
r
d
y
H
n
o
d
a
r
w a t e r t r e a t m e n t
Water Purification
By Peter S. Cartwright, P.E.
ater, while one of the most critical in-
gredients in living organisms, also is
one of the most complicated mixtures
of chemical substances known. It is
not that the chemistry of the compound known
as water is so complicated, but rather the
contaminants in it make it variable and difficult
to handle. A water analysis is really a compila-
tion of the types and quantities of water
contaminants.
separation, carbon adsorption, ultraviolet radiation, and
ion exchange.
Table 2 compares these technologies in their contami-
nant removal effectiveness.
Distillation is not included here because it is not of-
ten used in industrial or municipal water purification,
except in two specific applications—pharmaceutical wa-
ter-for-injection (WFI) production and the production
of potable water from seawater in certain areas of the
world. In most applications, distillation has been replaced
by reverse osmosis because distillation has high operat-
ing cost and maintenance requirements.
While each of these technologies can lower the con-
centration of one (or possibly more) forms, none alone
can effectively reduce all forms of contaminants. As a re-
sult, the most effective treatment schemes combine sev-
eral technologies into a total treatment system. In addi-
tion to contaminant removal effectiveness, capital and
operating costs are also important considerations.
Technologies Defined
The membrane separation technologies of crossflow
microfiltration, ultrafiltration, nanofiltration, and reverse
Table 1: Types of water contaminants and examples of each.
PRACTICAL GUIDE
Peter S. Cartwright, P.E., is a technical consultant for
manufacturing processes for water purification, wastewater
treatment, and food/chemical processing applications. A
graduate of the University of Minnesota, Peter now runs
Cartwright Consulting Company in Minneapolis. He has
written more than 100 papers and several book chapters
and has presented many lectures and short courses.
W
Just as no two water supplies in the world are identi-
cal in terms of types and quantities of contaminants, there
is no single technology that will effectively reduce all of
these contaminants on a practical and economical basis.
The contaminants in water can be grouped into five
classes as shown in Table 1.
The dictionary defines “purify” as “to rid of impurities
or polluting matter.” In use, “purify” depends on two
factors—the quality of the water to be treated and the
intended use of the treated water. Many industries and
governmental agencies have established criteria that set
specific quality standards. For example, someone wish-
ing to take water from a lake or the ocean must treat it to
meet the U.S. EPA Safe Drinking Water Act. If the installa-
tion is outside of the United States, they would at least
have to meet the requirements of the World Health
Organization.
High purity water (sometimes called “ultrapure”) is wa-
ter from which contaminants have been removed to a very
high degree. Industries such as semiconductor manufac-
turing, pharmaceutical, electrical power production, and
others have established requirements that high purity wa-
ter must meet. In addition, many companies have estab-
lished their own internal standards for water used for prod-
uct manufacture, bath makeup or rinsing, as well as for
steam production and cooling water quality purposes.
Purification Technologies
The primary technologies used to remove contami-
nants to produce high purity water include membrane
The following article was published in ASHRAE Journal, May 1999. © Copyright 1999 American Society of Heating, Refrigerating and Air-
Conditioning Engineers, Inc. It is presented for educational purposes only. This article may not be copied and/or distributed electronically or in paper
form without permission of ASHRAE.
Water Treatment
7 0
P R AC T I C A L G U I D E
M ay 19 9 9
Table 2: Recommended removal process appropriate for each class of
contaminant.
s
c
i
m
o
n
o
c
E
s
c
i
m
o
n
o
c
E
s
c
i
m
o
n
o
c
E
s
c
i
m
o
n
o
c
E
s
c
i
m
o
n
o
c
E
t
n
a
n
i
m
a
t
n
o
C
t
n
a
n
i
m
a
t
n
o
C
t
n
a
n
i
m
a
t
n
o
C
t
n
a
n
i
m
a
t
n
o
C
t
n
a
n
i
m
a
t
n
o
C
s
s
a
l
C
y
g
o
l
o
n
h
c
e
T
y
g
o
l
o
n
h
c
e
T
y
g
o
l
o
n
h
c
e
T
y
g
o
l
o
n
h
c
e
T
y
g
o
l
o
n
h
c
e
T
/
s
s
e
n
e
v
it
c
e
ff
E
/
s
s
e
n
e
v
it
c
e
ff
E
/
s
s
e
n
e
v
it
c
e
ff
E
/
s
s
e
n
e
v
it
c
e
ff
E
/
s
s
e
n
e
v
it
c
e
ff
E
n
o
it
a
ti
m
i
L
l
a
ti
p
a
C
l
a
ti
p
a
C
l
a
ti
p
a
C
l
a
ti
p
a
C
l
a
ti
p
a
C
t
s
o
C
g
n
it
a
r
e
p
O
g
n
it
a
r
e
p
O
g
n
it
a
r
e
p
O
g
n
it
a
r
e
p
O
g
n
it
a
r
e
p
O
t
s
o
C
d
e
d
n
e
p
s
u
S
s
d
il
o
S
n
o
it
a
rtlif
o
r
c
i
M
e
z
is
e
lc
itr
a
p
m
1
0
.
0
>
m
u
i
d
e
M
\*
w
o
L
d
e
d
n
e
p
s
u
S
s
d
il
o
S
n
o
it
a
rtlif
a
rtl
U
e
z
is
e
lc
itr
a
p
m
1
0
.
0
<
m
u
i
d
e
M
w
o
L
d
e
vl
o
s
s
i
D
c
in
a
g
r
O
n
o
it
a
rtlif
a
rtl
U
r
a
lu
c
e
l
o
M
0
0
0
,
1
>
t
h
g
i
e
W
m
u
i
d
e
M
w
o
L
d
e
vl
o
s
s
i
D
c
in
a
g
r
O
n
o
b
r
a
C
d
e
t
a
v
it
c
A
r
a
lu
c
e
l
o
M
0
0
0
,
1
<
t
h
g
i
e
W
w
o
L
m
u
i
d
e
M
d
e
vl
o
s
s
i
D
c
in
a
g
r
O
n
o
it
a
rtlif
o
n
a
N
l
a
v
o
m
e
R
%
5
8
o
t
%
5
2
m
u
i
d
e
M
w
o
L
c
in
o
I
d
e
vl
o
s
s
i
D
s
is
o
m
s
O
e
s
r
e
v
e
R
l
a
v
o
m
e
R
%
9
9
o
t
%
0
8
h
g
i
H
m
u
i
d
e
M
c
in
o
I
d
e
vl
o
s
s
i
D
e
g
n
a
h
c
x
E
n
o
I
l
a
v
o
m
e
R
%
+
9
9
m
u
i
d
e
M
h
g
i
H
c
in
o
I
d
e
vl
o
s
s
i
D
n
o
it
a
z
in
o
i
e
d
o
rt
c
e
l
E
l
a
v
o
m
e
R
%
+
9
9
h
g
i
H
w
o
L
m
s
in
a
g
r
o
o
r
c
i
M
n
o
it
a
rtlif
o
r
c
i
M
e
z
i
S
m
2
.
0
>
m
u
i
d
e
M
\*
w
o
L
m
s
in
a
g
r
o
o
r
c
i
M
n
o
it
a
rtlif
a
rtl
U
e
z
i
S
m
2
.
0
<
m
u
i
d
e
M
w
o
L
m
s
in
a
g
r
o
o
r
c
i
M
t
e
l
o
iv
a
rtl
U
n
o
it
a
i
d
a
R
,
n
o
it
a
g
a
p
o
r
p
ti
b
ih
n
illi
W
e
v
o
m
e
r
t
o
n
lli
W
m
u
i
d
e
M
w
o
L
.
s
e
g
d
irtr
a
c
d
n
e
-
d
a
e
d
t
o
n
,
n
g
is
e
d
m
e
t
s
y
s
n
o
it
a
rtlif
o
r
c
i
m
w
o
lf-
s
s
o
r
c
n
o
d
e
s
a
B
\*
osmosis are among the most versatile
with regard to their ability to effectively
remove the widest variety of contami-
nants at the lowest cost. Simply put,
these technologies are continuous fil-
ters. The effectiveness of contaminant
removal is a function of membrane
polymer selection and its pore size.
Figure 1 compares the crossflow mecha-
nism with conventional filtration.
Microfiltration
Figure 2 depicts the mechanism of
crossflow microfiltration. Micro-
filtration removes particulate materials
ranging in size from approximately 0.01
to 1.0 microns (100 to 10,000 ang-
stroms).
Ultrafiltration
This is a membrane process capable
of removing suspended and dissolved
materials, typically smaller than 0.01
micron (100 angstroms) but not ionic.
It is most effective for removal of mi-
croorganisms, colloidal material, and
dissolved organic contaminants with molecular weights
as low as approximately 1000 Daltons. Figure 3 depicts
ultrafiltration.
Nanofiltration
This is an intermediate process between ultrafiltration
and reverse osmosis. The molecular weight cut-off (MWCO)
properties of nanofiltration membranes are in the range
of 400 to 800 Daltons (<10 angstroms). Ionic rejections
vary widely depending on the valence of the salts; multi-
valent salts such as magnesium sulfate (MgSO4) are rejected
as much as 99%, while monovalent salts such as sodium
chloride (NaCl) may have rejections as low as 20%.
Reverse Osmosis
This process will remove all dissolved organic (non-
ionic) solids with molecular weights above approximately
100 Daltons, as well as a high percentage (typically 90%–
99%) of the ionic contaminants. For high purity water
production, it is usually used as pretreatment to a final
“polishing” deionization unit. Figure 4 illustrates the re-
verse osmosis mechanism.
Deionization
This is a process that uses special resins that have the
ability to adsorb particular ionic species from the water.
Of special interest to manufacturers of high purity water
are those resins used to “deionize” water.
In actuality, two resins are used. One is the cation resin,
which exchanges hydrogen ions (H+) for those cations
in the water. The other, an anion resin, exchanges hy-
droxyl (OH–) ions for the anions present in the water.
The exchanged hydrogen and hydroxyl ions form water.
When combined in a single container, these “mixed-
bed” resins remove virtually all the ionic contaminants
in the water. Although mixed-bed deionization is more
complete in its ionic purification capabilities than re-
verse osmosis, it is a batch process requiring off-line re-
generation when the resin has reached its capacity.
The capital cost of a mixed-bed deionization system
capable of automatic regeneration is slightly less than
that of a reverse osmosis system. The operating cost of
the mixed-bed system, however, is considerably higher.
Electrodeionization
Also
known
as
continuous
deionization,
electrodeionization is a relatively new technology capable
of very high removals of dissolved ionic contaminants. It
consists of electrodialysis ion exchange membranes as-
sembled in a vertical stack with mixed-bed resins located
between certain membrane layers. The anode and cath-
ode pull ionic contaminants out of the main water stream
electrically, leaving purified water behind. When fed with
reverse osmosis permeate, this technology is capable of
producing 18.3 megohm water, the highest ionic purity
commercially available. Electrodeionization basically com-
petes with mixed-bed deionization in terms of applica-
tion. Electrodeionization is illustrated in Figure 5.
Typically, in the production of high purity water, a re-
verse osmosis system is used as primary treatment. A mixed-
bed deionization system then polishes this water. As a rule
of thumb, for feed water containing 100 ppm or more
Practical Guide
M ay 19 9 9
P R AC T I C A L G U I D E
7 1
TDS (total dissolved solids), it is generally less expensive
(in operating cost) to use reverse osmosis to pretreat prior
to deionization with resins than using resins only. Figure
6 shows a typical “two-bed” ion exchange system.
Carbon Adsorption
This process involves specifically prepared activated
carbon, which adsorbs high molecular weight organic
contaminants from water. Activated carbon is also the ma-
Figure 1: Conventional vs. crossflow filtration.
Figure 2: Microfiltration.
Figure 3: Ultrafiltration illustrated.
Advertisement in the print edition formerly in this space.
Water Treatment
7 2
P R AC T I C A L G U I D E
M ay 19 9 9
terial of choice in municipal water systems to remove
chlorine and other disinfectants that damage certain re-
verse osmosis membrane polymers as well as deioniza-
tion resins.
Ultraviolet Radiation
UV is used to kill bacteria and virus microorganisms
through the use of ultraviolet emission. Both the capital
and operating costs are relatively low, and UV units are
used widely today.
System Design
Feed water quality, purified water quality requirements,
daily and instantaneous quantity requirements, and physi-
cal limitations (space, utilities availability, drain location,
etc.) are the factors that have the greatest effect on the
design of a high purity water system.
A generic design for a treatment system is illustrated
in Figure 7. Although the specific configuration is a func-
tion of the foregoing factors, the system shown is fairly
representative for most applications. The system in Fig-
ure 7 is the basis for the following discussion.
Pretreatment
Pretreatment technologies are dictated by the raw wa-
ter quality and limitations imposed by the reverse osmo-
sis membrane polymer and/or deionizing resins. If the
raw water is prone to calcium carbonate scaling, pre-
treatment should include one or more of the following:
softening, acidification, or dispersant addition.
Excessive iron, greater than 0.5 ppm, can be removed
with a manganese greensand filter. If turbidity is high, a
backwashable multimedia filter should be used. Cellulo-
sic reverse osmosis membrane polymers are sensitive to
hydrolysis at a pH in excess of 8.0, requiring acidifica-
tion to lower the pH to about 6.0.
Activated carbon can be used to remove dissolved or-
ganic materials as well as chlorine disinfectant. This latter
capability is essential when thin film composite reverse
osmosis membrane polymers are used. In applications
where cellulosic polymers are used, the activated carbon
unit normally is placed downstream of the reverse osmo-
sis unit to make use of the chlorine residual to minimize
bacterial attack of these polymers. Activated carbon filters
must be backwashed to remove accumulated particulate
material. They also require periodic replacement or re-
generation of the media.
In reverse osmosis membranes, the polymers used
include polyamide, thin film composite, cellulose ac-
etate, and cellulose triacetate. Because of its adequate
Figure 4: Reverse osmosis illustrated.
Figure 5: Schematic of the electrodeionization process.
Advertisement in the print edition formerly in this space.
Practical Guide
M ay 19 9 9
P R AC T I C A L G U I D E
7 3
fouling resistance combined with high packing density,
the spiral-wound membrane element configuration is
the most widely used today. The selection of membrane
polymer can have a significant effect on the technolo-
gies used to pretreat the water prior to reverse osmosis
treatment.
For high TDS waters, the use of “double pass” reverse
osmosis system designs, where the permeate from the
first reverse osmosis is directed to a second unit, will
reduce significantly the TDS load to the mixed-bed deion-
ization system, or even eliminate the need for the mixed-
bed system.
Storage typically uses a tank constructed of inert mate-
rials and sized to hold anywhere from several hours to a
full day’s use requirement. It is usually vented to the
atmosphere. The vent is protected from atmospheric
contamination by a submicron vent filter. The storage
tank receives water directly from the pretreatment tech-
nologies, as well as water from the recirculation loop.
Ultraviolet radiation is intended to kill bacteria that
may have proliferated in the storage tank or recircula-
tion piping. Although UV radiation does not remove mi-
croorganisms, and there is some debate with regard to
its ability to kill all bacteria, it does inhibit bacterial growth.
Polishing
Mixed-bed deionization is used to polish pretreated
water up to 18.3 megohm resistance quality. Because
deionization is a batch process, provision must be made
for off-line regeneration. If the system is used continu-
ously, another identical unit must be available to allow
for regeneration of the exhausted resin without shutting
down the entire system. Resin beds that sit idle for ex-
tended periods (more than 24 hours for example) can
contribute to microorganism problems in the entire wa-
ter treatment system.
Typically, 0.2 micron filters are used to remove par-
ticulate material and live bacteria from the recirculation
loop. These can be either conventional dead-end car-
tridges or crossflow devices. They must be manufactured
Figure 6: Typical two-bed ion exchange system.
Advertisement in the print edition formerly in this space.
Water Treatment
7 4
P R AC T I C A L G U I D E
M ay 19 9 9
Figure 7: Generic design for treatment system.
from materials such as fluorocarbons that will not leach
or slough off into the pure water system.
Ultrafiltration is recommended to provide the final
polish in the recirculation loop. With typical molecular
weight cutoffs in the 1,000 to 100,000 Dalton range, it is
effective at removing virtually any residual non-ionic con-
tamination. Ultrafiltration units are set at recoveries of
95% to 98%, meaning that 2% to 5% of the water flow is
directed to the drain (or back to the system inlet). Again,
it is essential that all construction materials in contact
with the highly aggressive pure water be completely inert.
None of these technology choices is “set in stone.”
Ultraviolet radiation can be replaced (or combined) with
ozone; electrodeionization can be substituted for mixed-
bed deionization; the list goes on.
Conclusion
In conclusion, currently available technologies will pro-
duce water of extremely high purity. The optimum de-
sign of a high purity water production system requires a
thorough understanding of the strengths and weaknesses
of each technology, quality and quantity requirements of
the purified water, materials of construction of the stor-
age and distribution equipment, and above all, the capital
and operating costs associated with the technologies. 
Advertisement in the print edition formerly in this space.
2 2
A S H R A E J o u r n a l
J u n e 1 9 9 9
ASHRAE JOURNAL
About the Author
John A. Paulauskis
John A. Paulauskis
John A. Paulauskis
John A. Paulauskis
John A. Paulauskis is an acoustical engineer
with HBE Corporation. Previously he was employed
with the Illinois Environmental Protection Agency,
Noise Control Division. He is a member of ASHRAE
Technical Committee 2.6, Sound and Vibration Con-
trol, and is a contributor to ASHRAE’s Application of
Manufacturers’ Sound Data.
wo 300 ton (1055 kW), water-cooled rotary screw chillers and a
125 ton (440 kW), air-cooled rotary screw chiller caused noise
problems at two different hospitals. The case histories of these
chillers demonstrate a noise problem known as “pure tone” noise, which
often is overlooked in the design process by the practicing HVAC engineer.
Three reasons for overlooking pure
tone noise are: (1) The difficulty of ob-
taining manufacturers’ 1/3 octave-band
sound power or sound pressure level data
needed to identify the severity of pure
tone noise components; (2) The absence
of a comprehensive industry noise meth-
odology that can describe fully human
subjective response to pure tone noise;
and (3) Not understanding how to evalu-
ate manufacturers’ 1/3 octave-band data
when it is available. Before proceeding
with the case histories and describing
how to identify pure tone noise sources,
a brief discussion regarding pure tones
is appropriate.
HVAC systems have many types of
noise sources. Examples include airflow
through ductwork, air terminals or air de-
vices; mechanical fan noise; and blower,
burner or compressor noise from boiler
and refrigeration equipment. All of these
noise sources are a composite of many
discrete and separate frequencies of
sound (units of cycles per second, de-
noted as Hertz [Hz]). When many random
frequencies of sound are in the audible
range of the human ear, the sound usu-
associated with a 125 ton (440 kW), air-
cooled rotary screw chiller located on a
single-story roof and the resultant neigh-
borhood outdoor noise.
Case History 1
This case history involves the water-
cooled rotary screw chiller shown in
Figure 1, which is one of two identical
chillers located in a small, but separate,
lower level mechanical room. The sepa-
rate room provides compliance with
ASHRAE Standard 15-1994, Safety Code
for Mechanical Refrigeration,1 and other
jurisdictional codes. The mechanical
room walls are constructed with concrete
block, and one wall contains two sets of
double wood doors for machinery access.
No ceiling was provided originally in
the chiller room. However, the metal pan/
concrete deck separating the chillers from
the floor above is sprayed with 2 in. (51
mm) thick, acoustical-type fireproofing.
The floor above the chiller room contains
carpeted classrooms and secretarial
offices separated by a corridor. Light-
weight acoustical jacketing for the com-
pressors, which had little acoustical value
at the pure tone frequencies of interest,
was provided from the factory at the time
of chiller installation.
After operational startup and commis-
sioning of the chillers, noise complaints
were received from maintenance staff
who visited the chiller room as part of
their regular maintenance activities and
T
By John A. Paulauskis
Member ASHRAE
Addressing Noise Problems
In Screw Chillers
ally is characterized as “broadband.”
However, if one or more sound frequen-
cies stand out above the adjacent frequen-
cies (usually by more than 5 to 8 decibels
[dB]), then the broadband sound is said
to contain prominent pure tones.
Examples of pure tones in HVAC sys-
tems include multiples of the blade
passing frequency of a fan (number of
blades times the revolutions per minute
[rpm] divided by 60), the low hum from
a hermetic compressor (number of cyl-
inders × rpm /60), or the annoying tone
from a centrifugal or screw compressor
(number of compressor blades or rotor
lobes × rpm /60).
Pure tone noises are much more an-
noying to the human ear than random
broadband noise. Given equal dB levels
of noise from random broadband and pure
tone noise sources, the pure tone noise
is more likely to cause a noise complaint.
The rotary screw chillers described in
the following case histories have double
helical rotary screw compressors with the
male rotor operating at a nominal 3,600
rpm. Case History 1 describes the pure
tone noise problems associated with two
open-drive, 300 ton (1055 kW), water-
cooled rotary screw chillers located in-
side a lower level mechanical room and
the resultant indoor noise. Case History
2 describes the pure tone noise problems
The following article was published in ASHRAE Journal, June 1999. © Copyright 1999 American Society of Heating, Refrigerating and Air-
Conditioning Engineers, Inc. It is presented for educational purposes only. This article may not be copied and/or distributed electronically or in paper
form without permission of ASHRAE.
J u n e 1 9 9 9
A S H R A E J o u r n a l
2 3
N O I S E P R O B L E M S
from occupants in classrooms and offices on the floor above
the chiller room. A noise survey revealed the following:
1. One-third octave-band sound pressure levels measured
inside the chiller room indicated a very high pure tone
noise at the 250 Hz, 1/3 octave band as shown in Figure
2. Levels varied in the room from 95 dB to 112 dB due to
“standing waves”2 at different locations, indicating nu-
merous peaks and valleys at 250 Hz. Sound pressure lev-
els at each location also varied between 2 dB and 16 dB
over a 20-second interval indicating that the 250 Hz pure
tone was time-modulated constantly by the slightly dif-
ferent rotor speeds. This is caused by the motor drive slip
frequencies.
The frequency of the 250 Hz pure tone is consistent with the
rotary screw configuration (4 lobes × 3570 rpm/60 = 238 Hz) and
the second harmonic of the open drive motors (4 × line fre-
quency of 60 Hz = 240 Hz).
The Air Conditioning and Refrigeration Institute test method
(ARI Standard 575-95, Method of Measuring Machinery Sound
Within an Equipment Space) for measuring chiller sound aver-
ages the 1/3 octave data over the entire chiller. This average
sound data also is combined into octave bands for publishing
purposes. Considering the averaging effects of this test method,
combined with the increase in sound pressure levels due to the
small size of the mechanical room and the hard reflective walls
and floor, the actual field measurements resulted in noise that
exceeded the manufacturers’ published data by as much as 14
dB in one location. Because manufacturers’ published data usu-
ally is averaged by ARI test methods at numerous locations
around a chiller, and is tested outdoors or in a very large me-
chanical room, a single measurement point inside a small me-
chanical room never will duplicate the manufacturers’ data.3
2. One-third octave-band sound pressure levels of 53 dB to
63 dB on the upper floor also indicated a pure tone noise at
250 Hz with level fluctuations of about 10 dB over the
same 20-second interval measured in the chiller room. These
sound pressure levels are overlaid with the chiller room
noise in Figure 2. Sound pressure level measurements
taken at various locations on the upper floor also showed
“standing waves” with variations between the peaks and
valleys of the standing waves.
Vibration measurements (taken in units of root-mean-square,
“g”s of acceleration) at the 250 Hz, 1/3 octave band on the
chiller housing, pipe hangers, and on the floor above the chiller
room indicated that noise also was transmitted “structurally”
through chiller piping support rods and hangers. This path of
the structural-borne noise is from the chiller evaporator shell,
through the chilled-water piping (both through the pipe wall
and waterborne), clevis pipe hangers and support rods, and
then re-radiated from the structural deck. Although this ap-
pears to be an unlikely path for the noise, the pipe-transmitted
path actually is very common for chillers and pumps. The data
also suggests that braided steel flexible connectors may not be
able to reduce pure tone noise traveling through piping, and it
points out the difficulties of maintaining proper hanger rod
alignment on spring isolation hangers, which were used to sup-
port piping.
The time and space variation of the 250 Hz pure tone made
separation of the airborne noise from the structurally transmit-
ted noise difficult to determine. Therefore, it was decided to
reduce the airborne noise component first and then review the
results before trying to control the structurally transmitted noise.
To reduce reflected noise levels inside the chiller room for the
maintenance staff, all available wall surfaces were covered with
2 in. (51 mm) thick rigid fiberglass over 0.75 in. (19 mm) deep
furring strips. This reduced the 250 Hz pure tones inside the
chiller room by approximately 6 dB. To reduce airborne noise
through the concrete deck, a suspended drywall ceiling over-
laid with 6 in. (152 mm) thick batt insulation was installed in the
entire chiller room at 18 in. (457 mm) down from the concrete
deck. The combination of wall treatment and suspended ceiling
resulted in approximately 9 dB noise reduction at 250 Hz on the
floor above the chiller room.
Reducing the structural-borne noise to the floor above the
chiller room was somewhat more difficult. The multitude of
spring isolation hangers used to support chilled water, con-
denser water and vent piping for two chillers and connected
pumps resulted in numerous readjustments of the isolation
hangers with only partial success.
As a last resort, single-sphere, neoprene flexible pipe con-
nectors were installed in place of the braided steel connec-
tors to reduce the structural-borne noise. The additional noise
reduction (5 dB at 250 Hz) led to the conclusion that neo-
Figure 1: Indoor water-cooled rotary screw chiller.
2 4
A S H R A E J o u r n a l
J u n e 1 9 9 9
prene flexible pipe connectors are preferred over braided steel
connectors for tonal noise transmitted along the pipe wall.
However, the pure tone noise traveling through the direct
water path is very difficult to reduce, and most likely is re-
sponsible for the limited amount of noise reduction gained
through the neoprene flexible connectors. It should be noted
that neoprene-type flexible pipe connectors have a high tem-
perature limit dependant on line pressure. This author has
experience in other installations that indicates the actual high
temperature limit is 20°F to 30°F (7°C to 1°C) lower than the
manufacturer’s published data, which may make neoprene
connectors unacceptable in some hot fluid applications.
Case History 2
Figure 3 shows the roof-mounted, air-cooled rotary screw
chiller. The closest residential property line is approximately
300 ft (91 m) from the chiller. However, the chiller noise actually
impacted the residential area up to 1/8 mile (0.2 km) away. The
terrain between the chiller and residential area is mostly flat,
with the chiller being elevated one story above grade. Two- and
three-story buildings behind the chiller are reflective surfaces
for the sound so that the pure tone noise also is “reflected”
toward the residential area. A direct line of sight exists between
the chiller and surrounding residences, with trees as the only
barriers. The residential neighborhood is part of a larger farm-
ing community where the summer background sound level is
very low, except for the occasional cricket or locust.
Soon after unit startup, noise complaints were received from
several of the neighbors. One-third octave-band measurements
taken at 3 ft (0.9 m) from the chiller compressors (Figure 4)
revealed that the second harmonic of the rotor frequency (2 ×
3600 rpm × 5 lobes/60 = 600 Hz) was the predominant pure tone
noise showing as a peak at the 630 Hz, 1/3 octave. Octave-band
sound pressure level measurements at 3 ft (0.9 m) from the
chiller compressors (near field), and the primary complainants’
property at 1/8 mile (0.2 km) (far field), showed a 33 dB differ-
ence in the sound pressure level at the 500 Hz octave band. The
near field measurements were taken at 4 ft (1.2 m) above the
one-story roof, and the far field measurements were taken at 4 ft
(1.2 m) above ground level. There was a noticeable variation in
the 500 Hz octave-band sound pressure level in the far field of
approximately ±3 dB. One possible explanation for this varia-
tion and the relatively low noise attenuation with distance is
that direct sound and reflected sound from the ground surface
combined at the 1/8-mile location, continuously adding and
canceling over time (commonly referred to as constructive or
destructive interference).
To reduce the pure tone noise, the chiller screw compressors
and connected oil separator were wrapped with acoustical jacket-
ing. The jacketing consisted of a 0.5 in. (12.7 mm) thick polyester
foam decoupler and 2 lb/ft2 (9.76 kg/m2) outer layer of vinyl loaded
with barium sulfate. The jacketing was tailor-made in pieces to the
specific chiller compressor and oil separator by a specialty manu-
facturer working in conjunction with the chiller manufacturer. Even
though the pieces were made to fit the chiller components, gaps
and cracks at seams were inevitable. The 1/3 octave-band measure-
ments taken after the jacketing was installed showed a 6 dB noise
reduction at the 630 Hz, 1/3 octave band. This data is superim-
posed with the “before” 1/3 octave data in Figure 4.
As a result of this work, most neighborhood complaints were
reduced but not eliminated. The fact that the complaints were
not eliminated likely is due to the very low background sound
levels in the community. This makes the presence of a pure tone
noise more prominent. Additional noise reduction can also be
achieved with a barrier constructed around the chiller. An acous-
tical barrier4 would have to extend several feet higher than the
chiller and extend down to the roof, and be airtight in a horizon-
tal direction, to be effective.
How to Evaluate Pure Tone Noise
During the design process, the HVAC engineer should
Figure 2: Water-cooled chiller noise in a mechanical room
and in a classroom.
Figure 3: Outdoor air-cooled rotary screw chiller.
J u n e 1 9 9 9
A S H R A E J o u r n a l
2 5
N O I S E P R O B L E M S
properly select and size equipment and also evaluate equip-
ment for prominent pure tone noise or other noise prob-
lems. The only data that can assist in pure tone noise deter-
mination is a manufacturers’ 1/3 octave-band or narrowband
data, either in sound power or sound pressure levels. Manu-
facturers typically measure equipment sound in 1/3 octaves,
but this 1/3 octave-band data is currently difficult to obtain,
and narrowband data rarely is available. However, if the
selected equipment will be located where it may have a noise
impact on indoor occupants or outdoor neighbors, a man-
datory requirement for submitting 1/3 octave data must be
stated explicitly in the design documents.
Once 1/3 octave-band data is obtained from an equipment
manufacturer, it must be analyzed to determine the presence of
“prominent” pure tones, which can result in noise complaints.
To accomplish this, the engineer should first divide the 1/3
octaves into three categories: 500 Hz to 10,000 Hz, 160 Hz to 400
Hz, and 25 Hz to 125 Hz. (Some manufacturers’ data may not be
available below 125 Hz due to the limited size of their indoor test
facility.) If the 1/3 octave dB level of any band between 500 Hz
and 10,000 Hz exceeds the “arithmetic average” of the two adja-
cent 1/3 octave bands on either side by 5 dB or more, then a
prominent pure tone will exist. Likewise, exceeding 8 dB be-
tween 160 Hz and 400 Hz, and 15 dB between 25 Hz and 125 Hz,
will show that a prominent pure tone exists.5 When a prominent
pure tone equals or exceeds the 5 dB, 8 dB or 15 dB criteria,
there is a very high probability that a noise complaint will occur.
In the special case of selecting air- and water-cooled chill-
ers, the chiller manufacturers’ 1/3 octave data for screw chillers
should be compared to the 1/3 octave data for equivalent re-
ciprocating and centrifugal machines. If the chiller location
can impact a noise sensitive area, and the screw chiller data
indicate the presence of prominent pure tones, then consider-
ation should be given to selecting alternative chiller types,
chiller relocation, or to incorporating special noise controls. If
the screw chiller is already installed, then the methods de-
scribed previously offer a means of anticipating noise com-
plaints by taking field measurements in 1/3 octave bands at the
receiver location and then by comparing the results to the 5
dB, 8 dB and 15 dB criteria.
Using 1/3 octave-band data for design or measurement pur-
poses adds the ability to convert the 1/3 octave data into full
octave bands for comparison to RC criteria.6 In the reverse cal-
culation, 1/3 octave-band data cannot be calculated from octave
bands. Therefore, the determination of engineering controls for
pure tone noise sources would be difficult with only full oc-
taves as a database.
Conclusions
In noise critical installations, HVAC engineers should man-
date the submittal of 1/3 octave-band sound data from manu-
facturers (currently ARI 370 for air-cooled chillers and ARI 575
for water-cooled chillers). This data must include all of the mea-
surement points and should not be restricted to the average of
the data points. The conditions of measurement also must be
submitted so that the design engineer can correct the data for
the specific application. If manufacturers’ data indicates a promi-
nent pure tone, the HVAC engineer must be prepared to pro-
vide the proper acoustical remedy. Alternate equipment types
and proper equipment location should be contemplated early in
the design process. For indoor equipment, both airborne and
structural-borne noise controls must be considered, as demon-
strated in Case History 1. For outdoor equipment, the HVAC
engineer should try to use natural barriers such as buildings or
berms, or add equipment barrier screen walls. Other possible
controls at the source of noise, such as the acoustical jacketing
demonstrated in Case History 2, are often available from equip-
ment manufacturers.
References
1. ASHRAE Standard 15-1994, Safety Code for Mechanical
Refrigeration.
2. Beranek, L. 1987. Noise and Vibration Control.
3. Ebbing, C. and W. Blazier. 1998. Application of Manufacturers’
Sound Data. ASHRAE.
4. 1995 ASHRAE Handbook—Applications, Chapter 43, p. 43.28–29.
5. 1977. Illinois Pollution Control Board Rules and Regulations, Chap-
ter 8, Noise Regulations.
6. 1995 ASHRAE Handbook—Applications, Chapter 43, p. 43.3–4.
Figure 4: Air-cooled chiller noise measured at compressors.
Please circle the appropriate number on the Reader Service Card at the back of
Please circle the appropriate number on the Reader Service Card at the back of
Please circle the appropriate number on the Reader Service Card at the back of
Please circle the appropriate number on the Reader Service Card at the back of
Please circle the appropriate number on the Reader Service Card at the back of
the publication.
the publication.
the publication.
the publication.
the publication.
Extremely Helpful ........................................................................................................ 450
Helpful ........................................................................................................................ 451
Somewhat Helpful ...................................................................................................... 452
Not Helpful ................................................................................................................. 453
ASHRAE JOURNAL
M a y 1 9 9 8
A S H R A E J o u r n a l
4 5
While a number of proposed control
systems work well in theory, they fall short
in practice. Their primary failing is an un-
realistic assumption of control accuracy,
which can lead to gross errors in ventila-
tion volume. This article reviews several
options for controlling the minimum ven-
tilation volume in a VAV system. It dem-
onstrates the inaccuracies inherent in
several widely-accepted control schemes,
before proposing two methods that offer
much greater accuracy.
VAV System Challenges
With constant-air-volume systems,
controlling the minimum ventilation vol-
ume is relatively simple. Because the sup-
ply fan always provides the same amount
of air, the minimum position of the out-
door air damper can be set so that it al-
ways supplies the specified minimum
amount of outdoor air.
After the initial air-system balancing—
assuming that the system is properly
maintained and that no modifications are
made—no further control is required to
ensure that minimum ventilation require-
ments are met.
However, a problem arises when this
same control logic is applied to VAV sys-
tems. For example, consider a large VAV
system with design conditions of
100,000 cfm (47 195 L/s) of supply air
and 15,000 cfm (7079 L/s) minimum of
outdoor air. If the load falls to 60%, the
supply fan backs off to 60% flow. This
causes the outdoor air volume to fall to
60%, or 9,000 cfm (4247 L/s), and it no
longer meets the design requirement of
15,000 cfm (7079 L/s) minimum.
So, how does one accurately control
the minimum ventilation volume in VAV
systems? Several options are available.
Fan-Tracking Systems
Some engineers believe the way to
control minimum ventilation volume is to
use return fans and a fan-tracking sys-
tem.1,2 The most accurate fan-tracking
system is volumetric tracking. This con-
trol method attempts to maintain a fixed
differential between the supply-fan and
return-fan volumes.
The fixed differential is the minimum
ventilation volume that the supply fan
draws through the outside air dampers.
Table 1 shows the airflow design intent,
using the previous example.
Figure 1 shows a simplified drawing of
the airflow control components in a typical
volumetric fan-tracking system. The key
components are the airflow-measuring sta-
tions for the supply air (AFS-1) and return
air (AFS-2). They measure the velocity
pressure of the airflows, which then can be
converted into air speed and air volume.
Their readings are sent to the airflow
controller (AFC-1), which adjusts
the return-fan volume with a
variable-frequency drive (VFD) to main-
tain the fixed differential between the
supply-fan and return-fan volumes.
For this example, the supply airflow is
assumed to have an even-velocity pro-
file of 4,000 fpm (20.32 m/s) at design con-
ditions, while the return airflow has a ve-
locity of 2,000 fpm (10.16 m/s). These ve-
locities may be higher than average, and
duct areas with a consistent velocity pro-
file may be impossible to find in a typical
system, but the intent here is to give the
control system every possible advantage.
Now, check these same systems when
the supply airflow is reduced to 60% of
design. Keeping a constant 15,000 cfm
(7079 L/s) differential between the sup-
ply airflow and return airflow would re-
Technician adjusts air dampers in an
outdoor AHU.
Controlling Minimum
Ventilation Volume
In VAV Systems
About the Author
John P. Kettler, P.E., is an engineer with
York International. He is a member of
ASHRAE Technical Committee 1.4, Con-
trol Theory and Applications; TC 9.9,
Building Commissioning; ASHRAE
Guideline Project Committee 11P, Guide-
line for Testing Control Systems; and GPC
13P, Guideline for Specifying DDC Con-
trol Systems.
By John P. Kettler, P.E.
Member ASHRAE
ccurately controlling the amount of outdoor air
brought into a building is a major factor in ensur-
ing good indoor air quality (IAQ). However, con-
trolling this minimum ventilation volume is difficult in
variable-air-volume (VAV) systems.
A
The following article was published in ASHRAE Journal, May 1998. © Copyright 1998 American Society of Heating, Refrigerating and Air-Conditioning Engineers, Inc.
It is presented for educational purposes only. This article may not be copied and/or distributed electronically or in paper form without permission of ASHRAE.
4 6
A S H R A E J o u r n a l
M a y 1 9 9 8
quire the return fan to operate at 53% of maximum flow, as
calculated below:
60,000 cfm supply air − 15,000 cfm ventilation air
85,000 cfm design return air
= 53% of design return-air volumetric flow rate\*
Assuming perfect measurement, but allowing an extremely
low ±5% for possible transducer and control errors, Tables 2
and 3 show the readings for the supply fan and return fan,
respectively. Controlling within ±5% means that the system
has to control velocity pressure within ±0.04 in. w.g. (10 Pa) on
the supply fan and ±0.007 in. w.g. (1.7 Pa) on the return fan.
These are very small differences—it would be difficult to find
controls with this level of accuracy.
Now assume the system is trying to provide 60,000 cfm
(28 317 L/s) of supply air, and the system has to account for a
minus 5% error. That is 57,000 cfm (26 901 L/s) of supply air.
Now, also assume that the system is trying to supply 45,000 cfm
(21 238 L/s) of return air, and allow for a plus 5% error. That is
47,250 cfm (22 300 L/s) of return air. The difference between the
supply air and return air volumes is the outside-air volume,
which is only 9,750 cfm (4601 L/s). This is 35% below the re-
quired minimum of 15,000 cfm (7079 L/s).
Even worse, this 35% error is assuming perfectly accurate
sensing of the airflow and controlling within 0.007 in. w.g. (1.7
Pa). When errors for the controls and velocity profiles are fac-
tored in, the very best that might be expected is ±50% error.
This has been confirmed by Ted Cohen, past president of As-
sociated Air Balance Contractors (AABC), and chairman of the
ASHRAE Project Committee for Guideline 1-1989R, The HVAC
Commissioning Process.
Table 4 shows data from an actual fan-tracking system. This
is a typical unit on a project with approximately 100 supply/
return fan systems. Electronic flow-measuring stations were in
place in the supply and return ducts. In addition, a certified
balancing contractor ran pitot-tube duct traverse readings to
verify the accuracy of the measuring stations.
It took several days of fine-tuning and recalibrating the sta-
tions to achieve even this accuracy. Eventually, after changing
the microchips in the stations, the readings were tuned in the
software to match the “as-installed” conditions.
Note that at 100% airflow, even though all supply-air and
return-air readings were within 3% of design, the pitot-tube-
measured outside air volume of 1,805 cfm (852 L/s) was below
design by more than 20%. Since the readings from the measur-
ing stations were used as the control point, it should be ex-
pected those numbers would agree with the design intent. How-
ever, the pitot-tube readings are a better gauge for determining
actual flows.
The numbers were similar at reduced flow (60% of design).
With a 0.7% error on the measuring stations, the pitot-tube-
measured outside air volume was off by 26%. This is not the
kind of accuracy engineers need considering today’s height-
ened awareness of IAQ.
Fan-tracking systems ignore the realities of control accuracy.
Combining control inaccuracy with a system that measures two
indirect variables to directly control a third is a recipe for disaster.
w
o
l
F
n
g
is
e
D
w
o
l
F
d
e
c
u
d
e
R
)
m
fc(
)s
/
L
(
)
m
fc(
)s
/
L
(
ri
A
y
l
p
p
u
S
0
0
0
,
0
0
1
5
9
1
7
4
0
0
0
,
0
6
7
1
3
8
2
ri
A
n
r
u
t
e
R
0
0
0
,
5
8
6
1
1
0
4
0
0
0
,
5
4
8
3
2
1
2
ri
A
n
o
it
a
lit
n
e
V
0
0
0
,
5
1
9
7
0
7
0
0
0
,
5
1
9
7
0
7
Table 1: Example of volumetric fan-tracking theory.
Figure 1: Volumetric fan-tracking system.
\*28 317 L/s supply air − 7079 L/s ventilation air
40 116 L/s design return air
M a y 1 9 9 8
A S H R A E J o u r n a l
4 7
Moreover, the above analysis ignores in-
stability problems associated with
fan-tracking systems—a topic of several
ASHRAE papers in recent years.3,4 It is time
for engineers to take a different approach
to controlling minimum ventilation volume.
Measuring Outdoor Air Intake
Placing a measuring station in the out-
door air intake to measure the total out-
door airflow seems like a logical approach
to measuring not only the minimum flow,
but the amount of outdoor air entering the
VAV system at all times. At least this would
directly measure the value that is to be con-
trolled. However, while this method works
fine in theory, it too, fails in practice.
To accurately measure outdoor air, the
system must first overcome the turbulence
from air entering and changing directions
through the outdoor air louvers. This can
be accomplished using air straighteners
or equivalent configured orifices.
Assuming the turbulence can be over-
come, the challenge lies in finding con-
trol components to measure airflow with
sufficient accuracy. Temperature extremes
in outdoor airstreams usually preclude us-
ing electronic hot-wire sensors, even if
they are temperature-compensated, be-
cause the compensation typically covers
narrower bands than the summer/winter
temperature extremes experienced in much
of the United States.
A better solution is multiple-point,
pitot-tube averaging probes, which work
well with VAV boxes. However, it must be
remembered that the inlet velocity to VAV
boxes at design flow is in the 3,000 fpm
(15.2 m/s) range. And by using amplify-
ing pick-up probes, the differential pres-
sure can be raised to almost 1 in. w.g. (249.0
Pa). Signal levels that start this high at
design airflow are still easy to accurately
read and control at reduced airflows.
However, to achieve that level of ve-
locity pressure in an outdoor air measur-
ing station, the outdoor air damper or flow
station must be smaller to increase the
outdoor air velocity to controllable lev-
els. The velocity must then be reduced
immediately beyond the measuring sta-
tion because the velocity through a filter
section cannot exceed 500 fpm (2.5 m/s).
The air pressure drop through this re-
stricted section imposes a tremendous
energy penalty on the supply fan.
To reduce energy waste, measuring
stations might be sized so the differential
pressure across the amplifying probes is
0.6 in. w.g. (149 Pa) when the unit is sup-
plying 100% outside air in the economizer
mode, rather than the 0.2 in. w.g. (50 Pa)
typical for air-handling unit mixing boxes.
If the unit is selected for a 20% safety
factor for future expansion, the differen-
tial pressure at design flow (80% of maxi-
mum) would be (0.8)2 (0.6 in. w.g.) = 0.38
in. w.g. (94.7 Pa).
If the minimum ventilation volume is
15% of installed capacity, the differential
pressure at the measuring stations would
be (0.15)2 (0.38) = 0.0085 in. w.g. (2.1 Pa).
To control the system within 10% would
require controlling velocity pressure
within the incredible precision of ±0.0008
in. w.g. (0.2 Pa).
To help appreciate how small that pres-
sure difference is, consider a real-life ex-
ample. When a person is walking at two
feet per second (0.6 m/s) in still air, the air
is hitting that person’s face at 0.0008 in.
w.g. (0.2 Pa)—the same velocity pressure
cited in the above example. Obviously,
one would be justified in questioning
whether such control precision is realis-
tic, especially in an outdoor airstream af-
fected by wind gusts.
Remember that this is also at the energy
expense of shrinking the outdoor air inlet
area to accelerate the air to a readable range.
Given these two major drawbacks, it is not
a suitable solution to use fixed-area-mea-
suring stations sized to handle total out-
door airflow to control minimum ventila-
y
tic
o
l
e
V
e
r
u
s
s
e
r
P
y
tic
o
l
e
V
r
o
r
r
E
.s
s
e
r
P
.l
e
V
)
m
p
f(
)s
/
m
(
).
g
.
w
.
n
i(
)
a
P
(
).
g
.
w
.
n
i(
)
a
P
(
w
o
l
F
n
g
is
e
D
0
0
0
,
4
2
3
.
0
2
7
9
9
.
0
3
3
.
8
4
2
0
0
w
o
l
F
%
0
6
0
0
4
,
2
9
1
.
2
1
9
5
3
.
0
2
4
.
9
8
0
0
r
o
r
r
E
%
5
+
0
2
5
,
2
0
8
.
2
1
6
9
3
.
0
4
6
.
8
9
7
3
0
.
0
+
2
2
.
9
+
r
o
r
r
E
%
5
-
0
8
2
,
2
8
5
.
1
1
4
2
3
.
0
0
7
.
0
8
5
3
0
.
0
-
2
7
.
8
-
Table 2: Supply-fan duct velocity.
y
tic
o
l
e
V
e
r
u
s
s
e
r
P
y
tic
o
l
e
V
r
o
r
r
E
.s
e
r
P
.l
e
V
)
m
p
f(
)s
/
m
(
).
g
.
w
.
n
i(
)
a
P
(
).
g
.
w
.
n
i(
)
a
P
(
w
o
l
F
n
g
is
e
D
0
0
0
,
2
6
1
.
0
1
3
9
4
2
.
0
0
1
.
2
6
0
0
w
o
l
F
%
0
6
0
6
0
,
1
8
3
.
5
0
0
7
0
.
0
4
4
.
7
1
0
0
r
o
r
r
E
%
5
+
3
1
1
,
1
5
6
.
5
2
7
7
0
.
0
3
2
.
9
1
2
7
0
0
.
0
+
9
7
.
1
+
r
o
r
r
E
%
5
-
7
0
0
,
1
2
1
.
5
2
3
6
0
.
0
4
7
.
5
1
8
6
0
0
.
0
-
0
7
.
1
-
Table 3: Return-fan duct velocity.
g
n
ir
u
s
a
e
M
e
civ
e
D
ri
A
y
l
p
p
u
S
ri
A
n
r
u
t
e
R
ri
A
e
d
ist
u
O
)
%
(
r
o
r
r
E
)
m
fc(
)s
/
L
(
)
m
fc(
)s
/
L
(
)
m
fc(
)s
/
L
(
n
g
is
e
D
t
n
e
t
n
I
0
9
8
,
1
1
)
%
0
.
0
0
1
(
1
1
6
5
)
%
0
.
0
0
1
(
0
3
6
,
9
)
%
0
.
0
0
1
(
5
4
5
4
)
%
0
.
0
0
1
(
0
6
2
,
2
)
%
0
.
0
0
1
(
7
6
0
1
)
%
0
.
0
0
1
(
0
g
n
ir
u
s
a
e
M
n
o
it
a
t
S
9
6
1
,
2
1
)
%
3
.
2
0
1
(
3
4
7
5
)
%
3
.
2
0
1
(
8
1
9
,
9
)
%
0
.
3
0
1
(
1
8
6
4
)
%
0
.
3
0
1
(
1
5
2
,
2
)
%
6
.
9
9
(
2
6
0
1
)
%
6
.
9
9
(
4
.
0
-
e
b
u
T
-t
o
ti
P
0
0
7
,
1
1
)
%
4
.
8
9
(
2
2
5
5
)
%
4
.
8
9
(
5
9
8
,
9
)
%
8
.
2
0
1
(
0
7
6
4
)
%
8
.
2
0
1
(
5
0
8
,
1
)
%
9
.
9
7
(
2
5
8
)
%
9
.
9
7
(
1
.
0
2
-
Table 4: CFM readings from an actual fan-tracking installation (100% airflow).
V E N T I L A T I O N
4 8
A S H R A E J o u r n a l
M a y 1 9 9 8
tion volume on air-handling units with
economizer control.
It should be noted that the previous
statement refers to fixed-area measuring
stations, designed to measure outdoor
airflow from 100% down to minimum flow.
Stations designed to measure minimum
airflow only, or dynamic measuring sta-
tions are a different story. Dynamic air-
flow stations measure velocity pressure
between the damper blades, then com-
pare the current damper position and ve-
locity pressure to accurately calculate air-
flow. These devices do not impose an en-
ergy penalty on the supply fan because
the velocity between the blades increases
as the damper modulates toward the
closed position. Dynamic measuring sta-
tions should not be confused with full-
sized, fixed-area measuring stations.
The previous examples demonstrate
that VAV systems with fan tracking, or
fixed-area full-sized outdoor air measur-
ing stations, cannot accurately supply
the required minimum ventilation volume.
The following are two control methods
that can achieve this.
Solution 1:
Injection-Fan Method
Figure 2 shows a simplified drawing of
a control system using a separate injec-
tion fan, which ensures that the minimum
outdoor air is supplied. The injection fan
runs whenever the system requires out-
door air. Its ductwork is sized so that ve-
locity pressures are easily readable. An air-
flow-measuring station (AFS-1) adjusts the
injection-fan volume to correct for wind
effects or back pressures.
This system has numerous advantages
over outdoor air measuring stations and
the fan-tracking method. As described
earlier, fixed-area-measuring stations do
not accurately control outdoor airflow
from 100% down to minimum flow, and
they impose a heavy energy penalty on
the supply fan.
The injection-fan method overcomes
these disadvantages because it uses a
parallel airflow path for the minimum ven-
tilation airflow. This allows the air veloc-
ity to be raised to an easily readable and
controllable range. This is a more appro-
priate application for a fixed area airflow
station, particularly if the minimum airflow
is to be reset.
It was also demonstrated that the
fan-tracking method—which attempts to
control outdoor airflow indirectly by con-
trolling the supply and return airflows—
resulted in a small control error, but a large
minimum-airflow error.
By contrast, the injection-fan method
controls the minimum outdoor airflow di-
rectly, so that a small control error would
result in only a small airflow error. Using
the earlier example, the ±5% error in the
15,000 cfm (7079 L/s) of outdoor air would
result in an error of only ±750 cfm (354
L/s)—not ±3,750 cfm (1769 L/s) that oc-
curred with the fan-tracking method.
The injection-fan method improves
minimum airflow control and eliminates the
energy penalty imposed on the supply fan.
Unfortunately, this method may require
extra ductwork on new jobs, and can be
difficult to retrofit to existing systems.
Solution 2:
Plenum-Pressure Control
Figure 3 shows a simplified drawing
of another method for controlling mini-
mum ventilation volume that offers supe-
rior accuracy compared to full-sized,
fixed-area measuring stations and the
fan-tracking method. It is known as ple-
num-pressure control and was first pro-
posed by Mumma and Wong.5
Plenum-pressure control can be used on
new or existing jobs for little additional
cost over the simple economizer cycles
found in constant-volume systems.
Here, a differential-pressure transducer
(DP-1) and a signal selector (SS-1) have
been added. A separate actuator is added
onto the recirculated air damper, if one is
not there already.
Figure 2: Injection-fan system.
Figure 3: Plenum-pressure control system.
See Kettler, Page 50
Advertisement in the print
edition formerly in this space.
5 0
A S H R A E J o u r n a l
M a y 1 9 9 8
The minimum position of the outdoor
air damper is set so that—with the recircu-
lated-air damper open and the supply fan
delivering maximum airflow of 100,000 cfm
(47 195 L/s)—the amount of outdoor air is
15,000 cfm (7079 L/s). This is the same pro-
cess a balancing contractor would perform
on a constant-volume system.
The combination of the louver and
throttled damper is now treated as a fixed
orifice for airflow control. DP-1 measures
the pressure drop across the outdoor-air lou-
ver (L-1) and the outdoor air damper in this
minimum position. On jobs where
this method has been used, the set-
tings have varied from 0.35 in. w.g.
(87 Pa) to 0.15 in. w.g. (37 Pa)—well
within controllable ranges.
As the supply fan reduces air-
flow, the differential pressure
drops. The control system holds
the outdoor air damper at the
fixed minimum position and
modulates the recirculated-air
damper toward the closed posi-
tion to maintain the required flow
through the outdoor air damper.
This ensures that the minimum
ventilation volume is always supplied.
The energy penalty imposed by ple-
num-pressure control is minimal, especially
when compared to the penalty imposed
by a reduced-size, airflow-measuring sta-
tion. At maximum airflow, it imposes no
additional system pressure drop.
At reduced airflow, modulating the re-
circulated-air damper has minimal energy
impact because the added resistance is
only required to maintain the set point of
the differential-pressure controller, typi-
cally in the range of 0.18 in. w.g. (44.8 Pa).
Proper operation of a plenum-pressure
control system is dependent upon repeat-
able positioning of the outdoor-air
damper. A damper with a fixed-minimum
section is easier to control accurately. Re-
peatable positioning of a full outdoor air
damper can also be obtained by the use
of the new, electronic, over-the-shaft-
type damper actuators.
While it is preferable to utilize electronic
or direct-digital controls (DDC) in a ple-
num-pressure control system, it is not ab-
solutely necessary. However, electric or
pneumatic control systems require signal
selectors, and recalibration may be required
more often than with electronic controls.
With a DDC system, the control of the re-
circulated-air damper can be programmed
into the software, with positions and pres-
sures trend-logged or monitored remotely.
In summary, plenum-pressure control
has several advantages: it allows accu-
rate measurement of minimum ventilation
air; it provides readable pressure drops;
its energy penalty is small; it can be used
with systems with or without return fans,
and its controls are very simple.
Systems with or without return fans;
require separate controls to maintain
building pressurization. Neither maintain-
ing a minimum outdoor airflow rate nor
“fan-tracking” assures building pressure
control will be maintained.
Building pressure should be controlled
by modulating a relief damper from a
building pressure sensor, dampened to
compensate for wind gusts. Return fans
should be controlled to maintain either a
fixed positive discharge pressure or a
pressure reset by relief damper position.
This eliminates wind blowing in through
the relief damper.
Conclusion
Before specifying fan-tracking systems
or airflow-measuring stations, engineers
should calculate the potential error in
measuring airflows for a specific applica-
tion. They should also calculate the po-
tential energy penalty in accelerating the
outdoor air to levels that can be measured
and controlled at minimum flow.
Errors with fan-tracking systems can
easily exceed ±25%. Measuring airflow from
100% down to minimum with fixed-area,
flow-measuring stations generally results
in velocity pressures that cannot be accu-
rately calculated and controlled—despite
what the computer readouts might say. En-
gineers cannot expect closer control. More-
over, with these kinds of errors, ventilation
rates to meet ANSI/ASHRAE Standard 62-
1989, Ventilation for Acceptable Indoor
Air Quality cannot be maintained without
use of energy wasting safety factors.The
plenum-pressure control approach is
gradually gaining acceptance. It has been
recommended and used by Ted Cohen, past
president of AABC and the author has used
it on numerous systems.
The bottom line is this: fan-tracking sys-
tems and fixed-area, flow-measur-
ing stations sized to measure to-
tal outdoor airflow do not work
in practice as they do in theory,
and it is time the engineering
community recognizes this. The
injection-fan method and
plenum-pressure control are bet-
ter solutions.
References
1. Levenhagen, J.I. September
1992. “Control Systems to Com-
ply with ASHRAE Standard
62-1989.” ASHRAE Journal.
2. Hittle, D.C. Sept. 1997. “Controlling Vari-
able-Volume Systems.” ASHRAE Journal Supple-
ment: Practical Guide to Building Controls.
3. Kettler, J.P., 1988. Field Problems Associ-
ated with Return Fans on VAV Systems.
ASHRAE DA-88-18-3.
4. Avery, G. April 1989. “Updating the VAV
Outside-Air Economizer Controls.” ASHRAE
Journal.
5. Mumma and Wong. 1990. Analytical
Evaluation of Outdoor Airflow Rate Variation
vs. Supply Airflow Rate Variation in
Variable-Air-Volume Systems When the
Outdoor-Air-Damper Position is Fixed.
ASHRAE AT-90-17-2.

Please circle the appropriate number on
the Reader Service Card at the back of
the publication.
Extremely Helpful...................... 458
Helpful .................................... 459
Somewhat Helpful .................... 460
Not Helpful .............................. 461
Kettler, From Page 48
…fan-tracking systems and
fixed area, flow-measuring
stations sized to measure
total outdoor airflow
do not work in practice
as they do in theory…
3 4
A S H R A E J o u r n a l
M a y 1 9 9 9
ASHRAE JOURNAL
urprisingly enough, the rotary screw compressor was invented in
1878. However, commercial application developed slowly because
of its inability to match tight tolerances with existing manufacturing
equipment of the time. Over the past 10 years, several manufacturers have
introduced chillers with rotary screw compressors and have moved away
from older reciprocating technology. Rotary screw compressor technology
offers many benefits over reciprocating types, including higher reliability and
improved performance. In addition to these benefits, some noteworthy
characteristics make the rotary screw compressor the compressor of choice
for future chiller developments and designs.
S
The Rotary Screw Compressor
By Todd Duncan
Basic Operation
There are two different rotary screw
compressor designs. One is a twin rotary
screw design, in which there is a male and
a female rotor that mesh together (see
Figure 1). The other is a single rotary
screw design, in which two gate rotors
are placed on both sides of the main com-
pressor rotor (see Figure 2).
The twin rotary screw design works in
the following fashion. As the male and
female rotor unmesh, refrigerant gas is
drawn into the void. Compression begins
when the male rotor meshes with the
female rotor, trapping the suction refrig-
erant gas. The occupied volume of the
trapped gas is reduced, thus increasing
the pressure. The discharge port is un-
covered, and the compressed gas is dis-
charged into the high pressure side of
the system.
The single rotary screw design com-
presses gas somewhat differently. Intake
begins with refrigerant gas filling the flute
of the rotor. The gate rotors act as aspi-
rating pistons and trap the refrigerant gas.
The rotor continues to turn and the oc-
cupied volume of gas is reduced, thus
increasing pressure. Compression ceases
when the edge of the rotary screw and
the edge of the discharge port coincide.
At this point, the compressed gas is
released into the high pressure side of
the system.
Fewer moving parts on rotary screw
compressors have produced increased
reliability over their reciprocating prede-
cessors. Connecting rods and valves, in-
tegral components to the reciprocating
compressor design, can be easily dam-
aged or broken with a slug of liquid re-
frigerant. Most rotary screw compressors
can handle limited amounts of liquid slug-
ging without damaging the compressor.
A larger degree of superheat is required
to prevent liquid slugging on reciprocat-
ing compressors. On the contrary, rotary
About the Author
Todd Duncan
odd Duncan
odd Duncan
odd Duncan
odd Duncan is a marketing engineer for the Water
Chiller Systems Business Unit of The Trane Company.
Duncan is a graduate of the University of Wisconsin-
Madison with a bachelor of science degree in me-
chanical engineering.
screw compressors can run with only 4°F
to 10°F (2°C to 6°C) of superheat. This cor-
relates into savings in heat exchanger size
and energy efficiency improvements.
Installation
Rotary screw compressor machines
are different than reciprocating compres-
sor machines of the past. Their inherently
smaller size leads to easier retrofit appli-
cations. However, there are a few impor-
tant installation differences to address.
The rotary screw compressor discharges
refrigerant gas at different pulsations than
does a reciprocating compressor. This
equates to different frequencies of sound
and vibration from the unit. Placement of
the compressor should be next to non-
critical areas, such as mechanical rooms,
copy rooms, storage rooms or any other
nonoccupied areas.
If these installation criteria cannot be
met, take precautions such as installing
the chiller on neoprene or elastomeric iso-
lators. These provide better attenuation
of vibration transmission to the building
structure than do spring isolators. Add-
ing elastomeric pipe vibration eliminators
rather than metal braided ones also at-
tenuates high frequency vibration from
traveling down the water piping.
Troubleshooting
Troubleshooting a chiller with a rotary
screw compressor is different from stan-
dard troubleshooting practices for recip-
rocating compressors. All manufacturers
have different control models. The fol-
lowing tips can be used regardless of
The following article was published in ASHRAE Journal, May 1999. © Copyright 1999 American Society of Heating, Refrigerating and Air-
Conditioning Engineers, Inc. It is presented for educational purposes only. This article may not be copied and/or distributed electronically or in paper
form without permission of ASHRAE.
M a y 1 9 9 9
A S H R A E J o u r n a l
3 5
R O T A R Y S C R E W C O M P R E S S O R S
manufacturer type. If an equipment
room operator is unfamiliar with
troubleshooting chillers with rotary
screw compressors, most OEMs pro-
vide training courses on servicing their
specific chiller.
Typically, most rotary screw chillers
have state-of-the-art microprocessor
controls. With these advanced controls,
additional safeties are built into the chiller
to protect it from adverse conditions. In
addition, the control logic will lead an
operator to the problem by producing a
diagnostic code or characters on a
display. Electro-mechanical controls typi-
cally had components in series that led
many operators astray in determining a
problem. Time to discover the problem
was doubled or tripled if a component
failed on the older electromechanical
controls.
Oil protection is one such example.
On reciprocating chillers, a relay
coupled with a timing function consti-
tuted the oil protection function. If ei-
ther the relay or timer failed, the source
of the problem was probably an oil loss,
a relay/timer failure or any other com-
ponent upstream. Today, most manu-
facturers use a switch or temperature/
pressure measurement to send a signal
back to the microprocessor. This re-
moves multiple parts and components
operating in series, while reducing
troubleshooting time.
Today’s rotary screw designs are easier to troubleshoot from
another perspective. Liquid refrigerant solenoid valves used for
periodic pumpdown on reciprocating designs had a tendency to
leak. If the valve leaked, refrigerant would flow back into the com-
pressor. This problem would be virtually undetectable until the
compressor failed from a slug of liquid refrigerant.
Most maintenance manuals provide typical operating ranges
and suggest checking various temperatures and pressures on a
regular basis. Suction superheat, a variable used extensively in
troubleshooting, is dissimilar between a rotary screw and a recip-
rocating chiller. For example, on a rotary screw chiller 4°F to 10°F
(2°C to 6°C) of superheat at full load conditions illustrates normal
operation. However, on a reciprocating design, 4°F to 10°F (2°C to
6°C) of superheat may indicate a column of liquid due to an open
expansion valve or another problem. However, subcooling tem-
peratures remain similar at full load conditions (12°F to 20°F [7°C
to 11°C]) and can be product dependent.
These benefits provide the customer with a more reliable
system than the previous generation of reciprocating chillers.
Some equipment room operators are accustomed to working
with reciprocating technology, thus it may take time before they
are comfortable with working on rotary screw designs.
Maintenance
Any type of equipment will require maintenance. How-
ever, equipment that has fewer moving parts will be less
susceptible to scheduled maintenance and repair. Various
rotary screw compressors have different maintenance re-
quirements. It is best to contact the compressor OEM for
maintenance information.
Typical reciprocating compressors have several internal oil
lines and O-rings compared to rotary screw compressor de-
signs. These delicate reciprocating parts have the tendency to
crack or break, mandating compressor replacement. In addition,
reciprocating chillers have more parts that increase the number
of piping joints susceptible to leaking.
Unlike rotary screw compressors, reciprocating compressors
require an overhaul approximately every five years. Rebuilding
a compressor requires a clean environment to prevent debris
from entering into the system. It is impossible to replicate fac-
tory conditions, such as temperature-controlled clean rooms,
in the field. Therefore, the possibility of debris entering into the
system is possible and eventually can lead to premature com-
pressor failure.
Overhauls include replacement of the main bearings, crank-
shaft, crank pin, piston pin, cylinder pin, piston rings, valves,
Figure 1: Dual-rotor rotary screw compressor.
Figure 2: Mono-rotor rotary screw compressor.
3 6
A S H R A E J o u r n a l
M a y 1 9 9 9
Please circle the appropriate number on the Reader Ser-
Please circle the appropriate number on the Reader Ser-
Please circle the appropriate number on the Reader Ser-
Please circle the appropriate number on the Reader Ser-
Please circle the appropriate number on the Reader Ser-
vice Card at the back of the publication.
vice Card at the back of the publication.
vice Card at the back of the publication.
vice Card at the back of the publication.
vice Card at the back of the publication.
Extremely Helpful ....................................................... 454
Helpful ....................................................................... 455
Somewhat Helpful ..................................................... 456
Not Helpful ................................................................ 457
valve springs, O-rings and seals on re-
ciprocating compressors. Replacing
these components requires extensive
compressor knowledge that many people
may not have. One experienced techni-
cian said that most people do not even
bother with the overhaul because it is
cheaper to allow the compressor to op-
erate until it fails and then replace it. Ro-
tary screw compressors do not require
scheduled rebuilds or overhauls.
Regardless of compressor type or
manufacturer, a yearly oil analysis should
be conducted. At start-up, an oil sample
should be sent to a qualified lab so that
the results can be used as a benchmark.
Each year this analysis should be com-
pleted and changes in compound traces
should be noted. Many problems can be
discerned from an oil analysis including
a contaminated system, premature failure
or incorrect servicing.
Replacement parts on reciprocating
compressors may become more difficult
to find. Parts may be discontinued due to
availability or from the loss of part num-
bers (unless they have been captured on
databases).
Conclusion
The rotary screw compressor has ad-
vanced since its inception in 1878. Cur-
rent manufacturing machinery is able to
produce tolerances capable of properly
sealing the compression cycle of a refrig-
eration system. Advanced machining ca-
pability coupled with innovative design
opportunities will allow continuous de-
sign improvements resulting in more en-
ergy efficient machines in the future. The
industry has drifted away from recipro-
cating compressors and has embraced
rotary screw compressor technology as
a result of increased reliability, simplified
design and reduced maintenance. These
benefits have been acknowledged not
only by satisfied customers and by
manufacturers.

Advertisement in the print edition formerly in this space.