M ay 19 9 9
P R AC T I C A L G U I D E
5 7
PRACTICAL GUIDE
w a t e r t r e a t m e n t
Water Corrosion Mechanisms
By Paul R. Puckorius
his article addresses the cause and con-
trol of corrosion of metals commonly
found in cooling water systems. The
pipes, tubes, coils, water boxes, and cool-
ing tower must be protected from corrosion.
Each cooling water system has a unique combi-
nation of metals, water flow, temperatures, and
makeup water quality that must be considered
before selecting a corrosion control program.
The first step in selecting this treatment is to
identify all metals in the system. Then, we must
know the limitations of the corrosion inhibitors.
Finally, cost- effective corrosion inhibitors can
be selected. However, first we need to under-
stand corrosion.
In the corrosion cell illustrated in Figure 1, a neutral
iron atom loses two electrons and becomes an iron ion,
Fe++, in solution in the electrolyte. The electrons flow
through the metallic path to the cathode and back into
the electrolyte. They combine with two positively charged
hydrogen ions in the electrolyte. The resulting molecule
of hydrogen escapes as a gas.
If this highly simplified diagram told the entire story,
the system would reach equilibrium and corrosion would
stop. This condition is called passivation. However, ad-
ditional reactions take place. The removal of hydrogen
ions from the electrolyte at the cathode (producing hy-
drogen molecules) leaves an excess of hydroxyl (OH–)
ions. These hydroxyl ions react with the iron ions in the
solution forming ferrous hydroxide.
Fe++ + 2 OH– → Fe(OH)2
The ferrous hydroxide Fe(OH)2 dissolves, allowing the
corrosion reaction to continue.
In oxygenated water, as in open systems like cooling
towers, further reactions occur. Dissolved oxygen reacts
with ferrous hydroxide at the anode to produce ferric
hydroxide, which is less soluble than ferrous hydroxide.
At the cathode, dissolved hydrogen reacts with dissolved
oxygen to form water. A more comprehensive picture of
galvanic corrosion in the presence of oxygen is the same
as Figure 1 with these reactions:
Fe++ + 2 OH– → Fe(OH)2
4 Fe(OH)2+ O2 + 2 H2O → 4 Fe(OH)3
O2 + 2 H2O + 4 e– → 4 OH–
4 H+ + 4 OH–- → 4 H2O
Figure 2 illustrates this phenomenon.
Galvanic Corrosion
The galvanic series (Table 1) is a table that allows engi-
Paul R. Puckorius, president of Puckorius & Associates,
Inc., has more than 35 years experience in water treat-
ment and troubleshooting. His company is an indepen-
dent water and wastewater management consulting firm
that provides technical consulting and does not sell chemi-
cals or equipment.
T
Electrical Nature of Corrosion
Corrosion is the dissolution of materials of construc-
tion by their environment. It includes rusting of iron,
rotting of wood, weathering of stone, bearing wear, and
even the vaporizing of a satellite re-entering the atmo-
sphere. In this article, we consider only aqueous corro-
sion of metal. This is always associated with an electro-
chemical reaction, as shown in Figure 1.
Electricity flows between metal areas through a solu-
tion. Corrosion takes place where electrons leave the
metal and ions enter the solution. This area is called the
anode. The area where electrons return to the metal is
called the cathode. Besides the conducting solution
(electrolyte) and the two electrodes (anode and cath-
ode), there must be an electron path to complete the
electric circuit. The metal structure itself may provide
the electron path, or the circuit may be completed by
physical contact between the metals. The simplest ex-
ample is galvanic corrosion of two dissimilar metals. Fa-
miliar examples are steel pipe screwed into a copper
fitting and mild steel tubes in a brass tube sheet of a heat
exchanger.
The following article was published in ASHRAE Journal, May 1999. © Copyright 1999 American Society of Heating, Refrigerating and Air-
Conditioning Engineers, Inc. It is presented for educational purposes only. This article may not be copied and/or distributed electronically or in paper
form without permission of ASHRAE.
5 8
P R AC T I C A L G U I D E
M ay 19 9 9
Water Treatment
neers to predict which metal will corrode when differ-
ent metals are in contact. In most cases, the metal that is
higher in the table will corrode, and the metal that is
lower in the table will be protected.
The galvanic series predicts only whether corrosion can
occur. Corrosion rates are determined by the following:
9 What metals are electrically coupled.
9 The relative anodic to cathodic surface areas.
9 A larger cathode—A higher corrosion rate.
9 A smaller cathode—A lower corrosion rate.
9 A large anode—General sheet type corrosion.
9 A small anode—Pitting type corrosive attack.
It is not always necessary to have two dissimilar metals
in the system. Many metals, particularly iron, can have
anodic and cathodic areas at the same time. The poten-
tial differences between anodic and cathodic areas in
the same metal are the result of grain boundaries, grain
orientation, differential grain size, differential thermal
treatment, surface roughness, scratches, differential strain,
etc. When immersed in an electrolyte, current flows from
the anodic to the cathodic areas and corrosion results.
The anode and cathode are the same as for the galvanic
cell. The metal itself forms the electron path. Where the
corrosion in the galvanic cells in a single metal is more
or less uniform, this action tends to cause pitting.
Even a completely homogenous metal can corrode if
it is immersed in a nonhomogenous liquid. The classical
concept of a concentration cell is shown in Figure 3. In
general, the specimen in the more concentrated solu-
tion is anodic to the specimen in the more dilute solu-
tion. A common type of concentration cell occurs in crev-
ices or dead areas such as those under deposits. This
phenomenon is known as crevice corrosion and is illus-
trated in Figure 4.
The crevice above, for example, hinders the diffusion
of oxygen into the wetted area of the overlap of two
riveted members. The result is high oxygen in the body
of water and low oxygen in the crevice, causing a con-
centration cell. If the metal involved is steel, the area of
low concentration is anodic; if copper, it is cathodic.
Because an electrochemical cell is necessary for corro-
sion, the logical method of preventing corrosion is to de-
stroy the cell. One method of doing this is to impose a
nonconducting barrier between the metal and the
electrolyte.
Corrosion Control Concepts
The rate of attack by circulating cooling water on steel
is a function of temperature and pH. It increases with
temperature and depression of pH.
Corrosion protection follows two rules:
1. High pH promotes scale and inhibits corrosion.
2. Low pH inhibits scale and promotes corrosion.
Figure 5 illustrates the effect of pH on the corrosion
rate of unprotected mild steel in water.
Corrosion control relies on a barrier between the metal
and the corrosive medium. Barriers can be calcium car-
bonate or calcium phosphate scale that forms within the
system. These relatively thick barriers have the serious
drawback of impeding heat transfer. On the other hand,
chemical inhibitors can be used to form a thin protective
film. The film can be metallic or non-metallic.
Steel surfaces have both anodic and cathodic areas in a
ratio of about 80:20. The traditional view is that the ferrite
phase acts as the anode and the cementite phase acts as the
Figure 1: Typical corrosion cell.
Figure 2: Electrochemical reaction.
Figure 3: Differential corrosion.
Figure 4: Crevice corrosion.
M ay 19 9 9
P R AC T I C A L G U I D E
5 9
Practical Guide
cathode. However, the situation is seldom so simple.
If the anode could be isolated from the electrolyte by
some sort of film, corrosion could be controlled. In 1899,
engineers found that certain oxidizing materials, such as
nitrites, would inhibit corrosion. This inhibition is the re-
sult of an adherent, insoluble oxide film, 30 to 50 A° thick,
that forms on the anode surface by a reaction between the
iron going into solution, the oxidizing inhibitor, and/or
oxygen in solution. There has been much controversy as
to the composition of these films, so they will be referred
to as gamma iron oxide films (GFe2O3 or mayhenite).
Most oxidizing agents, including oxygen, are anodic
inhibitors. Steel will not corrode in salt water covered
with oxygen at several atmospheres pressure. Anodic in-
hibitors oxidize the anodic base metal and form a thin,
tightly adherent, oxide layer that interrupts the electri-
cal circuit.
The most efficient anodic inhibitor is the pertechnate
ion. Unfortunately, for the users of circulating water, it is
highly radioactive.
The most popular anodic inhibitor was the chromate
ion. It is inexpensive, very soluble, and quite easy to
use. Although chromate is no longer used because of
environmental concerns, it is the model anodic inhibi-
tor. Other anodic inhibitors include nitrates, molybdates,
tungstates, orthophosphates, silicates, ferricyanides,
persulfates, borates, and benzoates. To be effective, high
concentrations of these oxidizing inhibitors are required.
If the chromate concentration dropped much below 500
ppm, general corrosion was controlled, but severe pit-
ting attack could occur.
Assume the system shown in Figure 6 is corroding at
the rate of 10 mils per year. Now add enough anodic
inhibitor (about 50 ppm chromate) to convert 90% of
the anodic surface to iron oxide, as shown schematically
in Figure 7. The current flow remains essentially the same;
the amount of iron removed remains essentially the same,
but iron is removed from only 10% of the anode. There-
fore, the corrosion rate on this reduced area is 100 mils
per year, a severe pitting condition.
Pitting is usually more severe on the cool end of an
exchanger. A rule of thumb states that the rate of a chemi-
cal reaction doubles for every 10°F increase in tempera-
ture. Thus, the iron oxide film would form faster, tighter,
and more completely on the hot end of the exchanger.
To prevent pitting, a protective film should be depos-
ited in the cathode areas as well as in the anode areas.
In the early 1940s, engineers found that a mixture of
sodium polyphosphate and sodium nitrite had greater in-
hibitive properties than would have been predicted by the
sum of their individual inhibitive effects. Lacking a better
term, such mixtures were called “synergistic” inhibitors.
Today, the preferred term is cathanodic inhibitors.
Referring back to Figure 6, we see that simultaneously
with the oxidation reaction taking place at the anode, a
reducing reaction is taking place at the cathode, produc-
ing hydroxyl ions. Thus, the cathodic surface is covered
with a thin layer of hydroxyl ions, giving it a pH much
greater than that of the body of the water. It has been
calculated that this film has a thickness in the 300 to 500
nanometer (1 nanometer = 10–9 meters) range along with
a pH of approximately 11.0 to 11.5 when the bulk water
pH is 8.0.
Consider natural water circulating through the system.
Natural waters contain calcium ions plus bicarbonate and/
Figure 5: Effect of pH on corrosion rate.
Figure 6: Unprotected surface corrodes uniformly.
Figure 7: With 90% of the surface protected, the 10% unprotected
corrodes at 10 times the average rate.
Relative Corrosion Rate
pH
6 0
P R AC T I C A L G U I D E
M ay 19 9 9
Water Treatment
or carbonate ions. Even though calcium carbonate is con-
sidered an inefficient cathodic inhibitor, it is well suited to
demonstrate the mechanism of the cathodic inhibition re-
action. Calcium and carbonate ions in the water migrate
into the high pH film, precipitate, and form a layer of cal-
cium carbonate thick enough to effectively stop the elec-
tron transfer (or current flow) but thin enough that it does
not decrease heat transfer. For this process to be success-
ful, any particle of calcium carbonate that extends beyond
the high pH zone must redissolve.
Perhaps the best cathodic inhibitor is polyphosphate.
It reacts in the high pH zone much the same as does
carbonate, forming a calcium polyphosphate film. The
difficulty is that some polyphosphate reverts to ortho-
phosphate, which also reacts with calcium, in the high
pH zone, forming scale rather than a film. For this rea-
son, it is necessary to keep the pH or the phosphate
concentration quite low (pH = 6.2 to 6.7 with 30 to 50
ppm PO4
–3).
In the last few years, a series of calcium phosphate
stabilizers, such as the hydroxylated acrylate polymers,
has been developed. These permit higher concentrations
of calcium and phosphate ions to be carried in the circu-
lating water, again increasing the probability that they
will migrate into the high pH zone.
Film Formation versus Film Maintenance
All corrosion inhibitors require a protective film to
form initially and then to maintain this film with the in-
hibitors (see Table 2). If this is not done properly, the
initial levels of inhibitor will not establish good corro-
sion control. Actually, levels that are too low could ac-
celerate corrosion.
When various inhibitors are used, some establish pro-
tection in a short time even at low levels. Others require
higher levels for longer periods. Chromate takes two to
three days, phosphates three to five days, zinc five to seven
days, and polysilicate and molybdate up to two weeks.
Changes in Technology
The last several years have seen major changes in both
water treatment technology and water system design/
operation.
New galvanized cooling towers are seeing faster form-
ing and more extensive corrosion of the galvanized coat-
ing (white rust) compared to older galvanized towers. A
continuing argument exists between galvanized tower
manufacturers and water treatment suppliers as to who
is to blame. Each has some responsibility. The water treat-
ment can be a contributing factor, while some tower
manufacturers use mill galvanized sheet, which has a thin-
ner coating and uses a different alloy than the older hot
dip galvanizing process. Even the passivation of the gal-
vanizing has changed to a less effective process. Yet if
new galvanized cooling towers are properly passivated
upon commissioning and the water treatment program
incorporates the proper inhibitors, white rust can be
minimized or even prevented.
Chillers are becoming more efficient through the use
of better heat transfer between the cooling water and
the refrigerant. Internally smooth copper tubes have for
years been standard condenser design for cooling water.
The refrigerant has seen externally finned copper tubes
for many years. Today, new chillers often have copper
Table 1: Galvanic series of common metals found in cooling
water systems.
M ay 19 9 9
P R AC T I C A L G U I D E
6 1
Practical Guide
r
o
ti
b
i
h
n
I
r
o
ti
b
i
h
n
I
r
o
ti
b
i
h
n
I
r
o
ti
b
i
h
n
I
r
o
ti
b
i
h
n
I
n
o
it
a
m
r
o
F
m
li
F
n
o
it
a
m
r
o
F
m
li
F
n
o
it
a
m
r
o
F
m
li
F
n
o
it
a
m
r
o
F
m
li
F
n
o
it
a
m
r
o
F
m
li
F
e
c
n
a
n
e
t
n
ia
M
m
li
F
e
c
n
a
n
e
t
n
ia
M
m
li
F
e
c
n
a
n
e
t
n
ia
M
m
li
F
e
c
n
a
n
e
t
n
ia
M
m
li
F
e
c
n
a
n
e
t
n
ia
M
m
li
F
e
t
a
m
o
r
h
C
m
p
p
0
5
o
t
m
p
p
0
3
m
p
p
0
2
o
t
m
p
p
5
\*
e
t
a
h
p
s
o
h
p
ylo
P
m
p
p
0
6
o
t
m
p
p
0
4
m
p
p
0
3
o
t
m
p
p
0
1
c
n
iZ
m
p
p
0
2
o
t
m
p
p
0
1
m
p
p
5
o
t
m
p
p
3
e
t
a
cilis
ylo
P
m
p
p
0
5
o
t
m
p
p
0
4
m
p
p
0
2
o
t
m
p
p
0
1
e
t
a
d
b
ylo
M
m
p
p
0
6
o
t
m
p
p
0
4
m
p
p
0
2
o
t
m
p
p
5
elo
z
A
m
p
p
0
1
o
t
m
p
p
5
m
p
p
3
o
t
m
p
p
1
s
e
t
a
n
o
h
p
s
o
h
P
w
e
N
m
p
p
5
1
o
t
m
p
p
0
1
e
t
a
h
p
s
o
h
p
o
h
tr
O
o
sl
A
\*
Table 2: Concentration of cooling water corrosion inhibitors
required for film formation and film maintenance.
Table 3: Recent cooling water treatment changes.
condenser tubes that are “rifled” internally, similar to rifle
barrels. They are referred to as “enhanced” tubes and
increase heat transfer from the cooling water.
There are even “super enhanced tubes” that have low
profile fins on the internal surfaces. These new enhanced
copper tubes are only about half as thick as smooth tubes
unless thicker tubes are specially ordered. The new tubes
have greater stressed areas that can result in increased
corrosion and early perforation. Deposits can accumu-
late in the grooves resulting in “fouling” that reduces
heat transfer and can lead to under deposit corrosion.
Conscientious water treatment can minimize these prob-
lems but cannot prevent failure or loss in heat transfer.
The balance between increased chiller efficiency and com-
plex water treatment presents a design dilemma and a
challenge for operators.
Besides changes in materials of construction, water
treatment programs have changed. Table 3 compares
where we were 10 to 15 years ago to where we are now
with conventional cooling water treatment programs.
Chromate is an outstanding corrosion inhibitor for mild
steel, copper alloys, galvanized steel, and aluminum. It
gives many years of equipment life and is rapid to
reprotect if protection is lost. It is forgiving in that it
recovers quickly from upset conditions. It not only is not
food (nutrient) for microorganisms, it is somewhat toxic
to them. It works over a wide pH range of 6.0 to 10.0,
does not form scale or deposits, and colors the water
yellow, so we can detect its presence by just looking at
the water. It was almost a perfect water corrosion inhibi-
tor. However, the EPA considers it toxic, a potential car-
cinogen, and a potential air and water pollutant. The
EPA banned chromate for HVAC cooling water systems in
1995 and in industrial systems several years later.
With chromates no longer available, the water treat-
ment industry turned to a variety of blends of corrosion
inhibitors, first zinc salts, then molybdate salts, and most
commonly now phosphate-based chemicals for mild steel
corrosion control often along with nitrogen-based chemi-
cals for copper alloy corrosion control. Phosphate and
nitrogen chemicals are nutrients for microorganisms, al-
gae, weeds, and grasses (they are fertilizer). Not only do
these chemicals provide less corrosion protection than
chromates, they also provide food for microbiological
organisms.
At the same time, to improve corrosion protection of
cooling system metals, the pH was raised from less than
7.5, with chromate-based corrosion inhibitors to pH lev-
els above 7.5 often up to 8.5 to 9.5. This change had
both good and bad effects. The good effect is that it re-
duces or eliminates the need to use acid to keep pH
levels down. Increased safety of personnel and reduced
damage due to overfeed were welcome changes.
However, higher pH levels have a number of disad-
vantages:
• Higher pH (particularly above 9.0) increases copper
and galvanized steel corrosion.
• Higher pH (particularly with hard water and with
phosphate treatment) requires high levels of scale
inhibitor with resulting substantially increased costs
for cooling water treatment.
• Higher pH reduces the effectiveness of many bio-
cides, including chlorine, thus restricting the avail-
ability of effective biocides, usually increasing bio-
control costs, and making biological control more
difficult.
• Some scale inhibitors used when the pH is higher
are corrosive to copper alloys, galvanized steel, and
even mild steel, particularly if overfed. These scale
inhibitors also could contribute to scale, so if a little
works, a lot may be harmful.
Conclusion
Understanding both corrosion mechanisms and new
technologies of HVAC cooling system design and water
treatment are essential to maintaining efficient opera-
tion and protecting all components in the system. Engi-
neers and operators should not assume but should find
out what new equipment and technologies may exist and
what action is necessary to provide sound operation. New
water treatment technologies may be necessary, but us-
ers should obtain valid verification of their performance
before using them and then monitor the results. If re-
sults are not as expected, make changes before your sys-
tem deteriorates. 
t
s
a
P
t
s
a
P
t
s
a
P
t
s
a
P
t
s
a
P
t
n
e
s
e
r
P
t
n
e
s
e
r
P
t
n
e
s
e
r
P
t
n
e
s
e
r
P
t
n
e
s
e
r
P
t
c
e
ff
E
t
c
e
ff
E
t
c
e
ff
E
t
c
e
ff
E
t
c
e
ff
E
e
t
a
m
o
r
h
C
e
t
a
h
p
s
o
h
P
stn
e
irtu
N
5
.
7
<
H
p
5
.
7
>
H
p
e
vitc
e
ff
e
s
s
el
si
e
n
ir
olh
C
s
e
d
ic
o
i
B
y
n
a
M
elb
alia
v
A
s
e
d
ic
o
i
B
w
e
F
elb
alia
v
A
tlu
ciffid
e
r
o
m
silo
rtn
o
C
lli
F
h
s
alp
S
lli
F
m
li
F
n
o
it
alu
m
u
c
c
a
-
o
ib
r
o
f
s
e
tis
e
r
o
M
6 2
P R AC T I C A L G U I D E
M a y 19 9 9
PRACTICAL GUIDE
w a t e r t r e a t m e n t
Who Should Be Responsible for Legionella
By Jay S. Gregory
or the last 20 years, the country has become
acutely aware of a new environmental risk
known as Legionella (also known as
Legionnaire’s disease). This article explores
that issue from a legal perspective and consid-
ers potential theories of liability, risk, and de-
fenses to legal claims arising from this disease.\*
provided a vehicle for Legionella to incubate to danger-
ous levels and significantly increase the risk of infection.
Outbreaks of Legionnaire’s disease in office buildings,
hospitals, cruise ships, and hotels continue to generate
media attention and public concern.
In medical parlance, one who suffers from Legion-
naire’s disease is subject to Legionellosis. Legionellosis
manifests in two distinct clinical forms—Legionnaire’s
disease (the more serious of the two) and Pontiac fever.
Legionnaire’s disease is marked by a serious pneumonia
that has particularly debilitating effects on high risk popu-
lations such as the elderly, smokers, and those with
suppressed immune systems.
The disease is transmitted when individuals breathe
in or otherwise aspirate microscopic Legionellae bacte-
ria into the lungs. The incubation period for Legionnaire’s
disease is approximately two to 10 days. If conditions are
favorable, the bacteria multiply exponentially and over-
come the host. Fatality rates for outbreaks of Legionnaire’s
disease are approximately 15%. If caught quickly enough,
treatment with antibiotics is generally effective.
Pontiac fever, on the other hand, usually manifests as
a bad flu with symptoms lasting for a couple of days. The
recovery rate for individuals suffering from Pontiac fever
is essentially 100%.
Some experts suspect the incidence of Legionnaire’s
disease is more widespread than statistics indicate. Since
Legionnaire’s disease is relatively new, not all incidents
of infection are correctly labeled as such. Some scien-
tists estimate that from 2% to 15% of all community-ac-
quired pneumonias that require hospitalization should
be attributed to Legionellae.2 If these percentages are
accurate, tens of thousands of incidents of Legionnaire’s
disease occur annually.
Where is it?
Legionellae exist naturally throughout the environ-
ment, especially in water. Legionellae exist in numerous
lakes and streams in the natural environment, as well as
in taps, cooling towers, and other artificial sources in
Jay S. Gregory is a partner in the law firm of Burns &
Levinson LLP, Boston. Gregory’s practice involves repre-
senting architects, engineers, and other professionals in
construction and related cases.
F
What is Legionnaire’s Disease?
In 1976, the world was introduced to Legionnaire’s Dis-
ease as a result of an American Legion convention at the
Bellevue Stratford Hotel in Philadelphia. Two hundred
twenty-one individuals of the 4,400 attendees became ill,
and 29 died shortly after the convention. This outbreak
garnered massive media attention and spawned fear of an
uncontrollable plague. Within five months of the inci-
dent, investigators from the Centers for Disease Control
issued a comprehensive report linking the newly coined
Legionnaire’s disease to a bacteria known as Legionellae.1
Other experts from numerous disciplines investigated
this incident with hopes of determining its cause, cure,
and preventive mechanisms to avert similar disasters. The
general consensus was that the disease spread via the
HVAC system.
In 1980, a presidential ad hoc committee was appointed
to evaluate Legionnaire’s disease. ASHRAE also has been
involved in the study of this phenomenon and has pub-
lished a comprehensive position paper on Legionnaire’s
disease. The ASHRAE Board of Directors approved the
most recent version on June 25, 1998. We now have a
much better understanding of how Legionnaire’s dis-
ease operates. With this understanding, however, comes
the potential for greater legal liability, especially for those
in the mechanical design and construction professions.
Scientists have determined that the Legionellae bacte-
ria is extremely common, widespread, and has existed
for a long time. In its native habitat, the bacteria is not
particularly dangerous. Legionellae pose an increased
risk to human health only when the bacteria is amplified
and its numbers grow significantly.
One of the ironies of this issue is that highly efficient
heating, ventilating, and air-conditioning systems have
The following article was published in ASHRAE Journal, May 1999. © Copyright 1999 American Society of Heating, Refrigerating and Air-
Conditioning Engineers, Inc. It is presented for educational purposes only. This article may not be copied and/or distributed electronically or in paper
form without permission of ASHRAE.
Practical Guide
M ay 19 9 9
P R AC T I C A L G U I D E
6 3
man-made environments. The mere fact that Legionellae
exist does not necessarily mean there will be an out-
break of Legionnaire’s disease. The most likely cause of
outbreaks involves the action of certain facilitators or am-
plifiers that serve as catalysts to Legionellae growth. Man-
made structures such as cooling towers and evaporative
condensers have been found to act as particularly able
amplifiers. Humidifiers, potable water heaters and hold-
ing tanks, shower heads, faucet aerators, and whirlpool
baths have also been found to act as amplifiers.
Scientists have determined that some Legionellae can
survive routine water treatment used to produce potable
water and then infect entire building systems. Legionellae
can be transported in treated drinking water and find
optimal conditions to colonize plumbing fixtures, espe-
cially in domestic hot water systems. Although scientists
have not been able to determine specifically the concen-
tration (or dose) of Legionellae required to trigger an
epidemic, they generally agree that the higher the con-
centration and virulence of the bacteria, the greater the
likelihood of infection.
At present, there is some debate in the scientific com-
munity whether aerosolized Legionellae or potable water
systems are primarily responsible for the spread of the
disease. This article will not explore this debate. From the
legal perspective, one should assume that both methods
of Legionellae amplification and distribution are likely.
Given the likely mechanisms for amplifying
Legionellae, the prescribed methods for preventing the
transmission of Legionellae focus on the man-made am-
plifier. (This approach makes sense from a logistical and
practical point of view. It would be virtually impossible
to eliminate Legionellae from the natural environment.)
It is common sense that if Legionellae are prevented from
multiplying or amplifying in a specific device or system,
the risk of having sufficient concentrations to effect in-
fection is significantly decreased. The ASHRAE position
paper identifies four strategies for decreasing the poten-
tial for colonization and amplification:
1. Avoid piping that is capped and has no flow (dead
legs). If such piping exists after renovation, it should be
removed from domestic and cooling water systems.
2. Control domestic water temperature to avoid tem-
perature ranges where Legionellae grow. Keep domestic
cold water below 25°C (77°F) and hot water above 55°C
(131°F). Measures to prevent scalding are essential.
3. Apply biocides in accordance with label dosages to
control growth of other bacteria, algae, and protozoa that
may contribute to the nutritional needs of Legionellae.
4. Limit available niches for microbiota. Managing ex-
isting microbiota can be addressed partially by maintain-
ing clean systems, thus achieving this goal. Removing or
preventing sediment accumulation in cooling basins,
decorative fountains, or hot water tanks is an example of
a method to minimize microbial niches.
Besides those four strategies, the position paper
includes specific design recommendations:
1. Design cooling tower and building air intake place-
ments so that air discharged from the cooling tower or
evaporative condenser is not brought directly into the
building air intake.
2. Maintain effective drift eliminators on cooling tow-
ers and evaporative condensers.
3. Ensure air filters for outside air are dry. Water drop-
lets or humidity that condenses on filters provide an
environment where microbes can grow and could be
disbursed to the conditioned space. Air filters should be
cleaned or replaced as directed by the manufacturer.
The ASHRAE position paper also stresses the impor-
tance of preventive maintenance and monitoring. ASHRAE
cautions that “periodic or routine monitoring is never
an effective program if done in the absence of a mainte-
nance program. MORE EMPHASIS SHOULD BE PLACED
ON CLEAN EQUIPMENT AND EXCELLENT REPAIR THAN
ON PERIODIC TESTING WITH CONCURRENT SYSTEM
NEGLECT.”
As the ASHRAE recommendations show, eliminating
and/or preventing Legionnaire’s disease requires effort
during and after construction. This reality increases and
broadens the potential exposure for designers, contrac-
tors, owners, and suppliers of HVAC systems. Not only
will these likely defendants be subject to lawsuits as a
result of the design and installation of HVAC systems,
they will also be subject to lawsuits as a result of the
maintenance and monitoring of the systems.
Claims for Legionnaire’s Disease
As is often the case in our society, shortly after a health
condition or risk is identified, lawyers enter the picture
and develop claims attributing responsibility to all indi-
viduals or entities who arguably might be responsible
for the condition leading to a plaintiff’s injuries. As more
is known about the causes of Legionnaire’s disease, the
more focused lawyers will be in pursuing claims against
purportedly responsible parties.
In particular, as it has become apparent during the
last 20 years that HVAC systems can spread Legionellae,
the individuals and entities “responsible” for such sys-
tems will be subject to greater scrutiny and exposure for
incidents of Legionnaire’s disease. This is not to sug-
gest that such a development is unfair or inappropriate.
People involved in the design, construction, supply, and
maintenance of HVAC systems should keep abreast of
technical developments and tailor their services accord-
ingly. On the other hand, it is prudent for these same
potential defendants to act to minimize their exposure
for lawsuits.
If there were a Legionnaire’s disease outbreak in a
hotel today (like the original outbreak in Philadelphia
in 1976), it is easy to predict who the likely defendants
would be. Depending on who was infected (i.e., a guest
of the hotel, a worker, or some other individual), the
likely defendants would include the HVAC system de-
signers, the hotel owner, the contractors who installed
Water Treatment
6 4
P R AC T I C A L G U I D E
M ay 19 9 9
the system, and the individuals/enti-
ties responsible for maintaining the
system. A typical case involving a
Legionnaire’s disease outbreak would
most likely involve an HVAC system
that complied with applicable stan-
dards and did not run afoul of the
recommendations set forth in the
ASHRAE position paper.
The mere fact that Legionellae in-
fect an HVAC system and an outbreak
occurs does not mean either that the
designer, installer, supplier, or owner
were negligent or that the disease is
attributable to some fault on their part.
Simply put, accidents that are not the
fault of any specific individuals some-
times occur. It is also true that the mere
(Circle No. 31 on Reader Service Card)
fact that the design professional, in-
staller, supplier, and owner might not
be negligent will not dissuade a plain-
tiff from filing suit and attempting to
recover full damages. Next, the nature
of these claims and possible strategies
for combating them will be explored.
Claims Against Designers
An individual infected by Legion-
naire’s disease who sues a design
professional would most likely pur-
sue a claim for negligence in the de-
sign of the HVAC system. In simplest
terms, negligence constitutes a
person’s failure to comply with a duty
owed to others. Generally speaking,
design professionals owe a duty to
their clients to comply with a stan-
dard of care of reasonable practitio-
ners. Designers are not held to a stan-
dard of perfection and are not auto-
matically liable for all errors or omis-
sions in their designs.
Viewed a different way, a design
professional is required to exercise
that level of skill and judgment that
reasonably can be expected of rea-
sonably well qualified designers of
the same background and experience,
under the same or similar circum-
stances as those encountered in the
subject project. It is understood that
reasonably well qualified designers
will undoubtedly make mistakes. As
a consequence, design professionals
are not automatically liable for every
error or omission in their services.
To make its case against a design
professional, a plaintiff will attempt to
show that the outbreak in question was
caused by the design professional’s
failure to do what other reasonably
prudent design professionals would
do. In other words, the plaintiff will
attempt to show that the design pro-
fessional deviated from the applicable
standard of care. To achieve this aim,
the plaintiff’s counsel will retain other
design professionals to pore over the
defendant’s design drawings, exam-
ine the as-built condition, and other-
wise investigate the claim to determine
the extent to which the design pro-
fessional may have failed to comply
with appropriate practice.
Since every design project is
Advertisement in the print edition formerly in this space.
Practical Guide
M ay 19 9 9
P R AC T I C A L G U I D E
6 5
unique, there is no simple, black and white test to de-
termine whether a design professional has met with the
standard of care. Investigating experts will exercise their
own judgment in determining whether or not the de-
signer was negligent in that particular instance. It bears
noting that experts retained by plaintiff’s counsel face a
subtle yet inherent financial incentive to find fault with
the design professional defendant.
Just as our overall knowledge and understanding of
Legionnaire’s disease developed over time, the standard
of care for designing HVAC systems has evolved to ad-
dress that increased understanding. This evolution means
that what is considered an appropriate design today might
be discovered in the future to have significant adverse
impacts on the amplification or spread of disease. To
minimize exposure for personal injury lawsuits, a de-
sign professional should keep current with developments
in technology and design. A good starting point in this
regard would be professional publications or treatises
such as the ASHRAE position paper on Legionellosis.
As noted earlier, ASHRAE has issued specific recom-
mendations for the design and maintenance of HVAC
systems. To the extent a design professional does not
adhere to these recommendations, a plaintiff’s expert
will have ready ammunition to assert that the designer
failed to meet the standard of care and, therefore, was
negligent. For example, if an engineer designed a sys-
tem with dead legs (or if the engineer left dead legs
intact after a renovation), the plaintiff’s expert will use
this fact as evidence of design negligence.
In a similar vein, the plaintiff’s expert will investigate
whether the design professional left sufficient distance
between the building air intake and the cooling towers
or evaporative condensers. Of course, what constitutes
“sufficient distance” is subject to disagreement and will
be determined by the particular attributes and conditions
of each project site.
Even if the plaintiff’s expert can show that an engi-
neer was negligent in designing the HVAC system, the
plaintiff does not always recover. In addition to estab-
lishing negligence, the plaintiff must establish that this
negligence caused the plaintiff’s injury. In the example
of a design that creates or leaves a dead leg in a water
distribution system, the plaintiff would have to show that
this dead leg was the breeding ground for Legionella
and that bacteria from this particular breeding ground
infected the plaintiff.
Similarly, in the example of the cooling tower, even if
the plaintiff’s expert shows there was insufficient dis-
tance between the cooling tower and an air intake, in
order to recover, the plaintiff would have to show that:
(1) Legionella were amplified in the cooling tower; (2)
aerosolized Legionella were disbursed from the cooling
and entered through the air intake; and (3) these same
Legionella infected the plaintiff. One can imagine that it
is sometimes more difficult for a plaintiff to establish cau-
sation than it is to establish negligence.
Since the ASHRAE position paper includes recommen-
dations for maintenance and chemical treatment of HVAC
systems, claimants will also examine whether the designer
presented adequate recommendations for treatment and
monitoring. To the extent an engineer fails to provide
adequate instructions and/or provides instructions that
are contrary to the ASHRAE position paper, the engineer
opens up exposure for lawsuits. This situation repre-
sents a trap for the unwary on a couple of fronts. Often a
designer has no responsibility or obligation to make rec-
ommendations about maintenance or monitoring re-
gimes. Such would be especially true in situations where
the owner is sophisticated and/or separately retains its
own monitoring and maintenance staff.
Nevertheless, given what is known of the life cycle
and transmission of Legionellae, personal injury plain-
tiffs and owners will likely pursue claims under a “fail-
ure to warn” theory. A prudent design professional, there-
fore, should be careful to avoid situations where it can
be said that the design professional had an obligation
but failed to provide adequate maintenance and moni-
toring instructions or recommendations. To the extent a
design professional has no obligation to make such rec-
ommendations, it would be both appropriate and useful
for the design professional’s contract (or other contem-
poraneous documentation) to state so in explicit terms.
As noted previously, an injured plaintiff would likely
bring claims against multiple parties, including the engi-
neer and the engineer’s client. Once a lawsuit has been
filed, it is not unusual for the client/owner to take a self-
serving position that the engineer was negligent for fail-
ing to warn the owner about appropriate maintenance
or monitoring strategies.
Because the ASHRAE position paper includes explicit
recommendations concerning maintenance and moni-
toring of HVAC systems, plaintiffs’ counsel have ammu-
nition that they otherwise would not have against project
participants who “fail” to provide recommendations. It
might not be enough for design professional defendants
to claim they made no recommendations on the ground
that it was not an explicit part of their contract. The
plaintiff’s expert could easily testify that the standards in
the profession are such that in addition to performing
the explicit requirements set forth in the design
professional’s contract, they require prudent design pro-
fessionals to alert clients to the dangers lurking in poorly
maintained or monitored systems.
After the plaintiff’s expert offers this testimony, the
owner will most likely offer the self-serving testimony
that: (1) the owner had no idea of the ramifications of
failing to maintain or monitor the HVAC system for
Legionellae; (2) the owner is not an expert and relied
entirely on the design professional; and (3) had the de-
sign professional said even one word about the wisdom
of maintaining and monitoring the HVAC system, the
owner would have spared no expense in making sure
that it implemented an appropriate maintenance and
Water Treatment
6 6
P R AC T I C A L G U I D E
M ay 19 9 9
monitoring regime.
To the extent an engineer is obligated by contract or
by conduct to make recommendations for maintenance
and monitoring, the engineer should document those
recommendations in writing. The engineer should also
be sure the recommendations are consistent with cur-
rent thinking on the subject (such as the ASHRAE posi-
tion paper) and are clear. As noted earlier, to the extent
a design professional is not contractually obligated to
offer advice concerning maintenance or monitoring, that
fact should be documented.
It may be helpful to point out that case law in most
jurisdictions does not impose a duty on design profes-
sionals to inform their clients of every known risk that
may attach to a particular system or design. In this re-
gard, absent a duty to speak, failing to disclose a risk
does not constitute fraud or negligence.3
Moreover, as of the time of this writing, the author
has found no cases where a design professional was li-
able for failure to warn of potential damages from an
outbreak of Legionnaire’s disease. From a practical point
of view, this means that a design professional facing a
“failure to warn” claim eventually may prevail, assuming
the court determines the design professional had no af-
firmative duty to speak. Unfortunately, that determina-
tion might come only after literally years of litigation
and tens of thousand of dollars in litigation expenses.
Besides an injured plaintiff, the client is also a likely
claimant against the design professional. Like the other
parties, a client could bring a claim under a negligence
theory. A client also could bring a claim on a breach of
contract theory.
From a practical perspective, this does not significantly
impact the owner’s likelihood of recovery. However, it
might determine how the claim is adjudicated or affect
statutes of limitation, limitation of liability clauses, etc.
An injured plaintiff conceivably could bring a claim
against an owner, but not the design professional. In
that case, the owner would likely bring a third-party claim
against the design professional as a defensive maneuver.
In such a situation, the owner—similar to the injured
individual discussed earlier—would attempt to show that
the design professional failed to comply with the appli-
cable standard of care and was otherwise negligent in
the design or construction administration of the system.
Also as noted before, the owner may attempt to argue
that the design professional failed to provide adequate
warnings or instructions as to the maintenance and/or
monitoring of the system.
Claims Against Contractors
Similar to a claim brought against a design professional,
an injured plaintiff would most likely pursue a claim
against a contractor on a negligence theory. The plaintiff
would attempt to show that the contractor either devi-
ated from the plans or specifications or otherwise failed
to deliver what the design documents require. A good
defense for a contractor is that he or she built exactly
what was shown in the design documents and did not
second guess the designer’s professional judgment. In
other words, a contractor is not responsible for an alleg-
edly defective design that was prepared by someone else.
A contractor might also argue that the injured indi-
vidual was not a third-party beneficiary of its contract
with the owner. Simply stated, this argument would be
that the contractor owed a duty to its client by contract
but not to unrelated third parties. In many jurisdictions,
this argument will not prevail if the plaintiff can show
that a likely outcome of the contractor’s negligence was
a foreseeable risk of harm to a third party such as the
injured individual. For example, if the plaintiff can es-
tablish that a likely result of the contractor’s defective
construction was the creation of an “amplifier” that could
lead to an outbreak of Legionnaire’s disease, the con-
tractor would be hard pressed to succeed with a third-
party beneficiary defense.
Just as design professionals can be the target of a claim
based on failure to warn, so can contractors. This expo-
sure increases to the extent the contractor assumes re-
sponsibility for the engineering or specification of the
HVAC system. Accordingly, a prudent contractor should
either make clear that the owner (or some other party) is
responsible for determining and implementing the main-
tenance and monitoring program or should provide clear,
written, and up-to-date maintenance and monitoring rec-
ommendations.
Claims Against Manufacturer or Supplier
To a large degree, equipment manufacturers and in-
stallers stand in the same position as contractors. There-
fore, they have similar exposure and defenses. In addi-
tion to being subject to negligence claims, however, sup-
pliers and manufacturers would be subject to a different
breed of claim arising from the fact that they provided a
product that allegedly caused harm. This past century
has seen a dramatic increase in claims known as product
liability suits. In general terms, product liability claim-
ants argue that the manufacturer put an unreasonably
dangerous product into the chain of commerce and that
the product harmed the plaintiff.
Plaintiffs often argue that a product is unreasonably
dangerous on its own. Chain saws, lawn mowers, and
snow blowers are examples of such products. Plaintiffs
also argue that even if an individual part or product is
not dangerous on its own, it became dangerous as a re-
sult of the way it was combined with other aspects of the
overall system. For example, a supplier or manufacturer
of pipe to be used in a hot water distribution system can
reasonably assume that the pipe, on its own, is fairly be-
nign. If this pipe, however, becomes a “dead leg” in the
new system, the plaintiff might argue that it has become
unreasonably dangerous. Of course, the logical defense
to such a claim is that the manufacturer and supplier did
not design the system and, therefore, should not be held
Practical Guide
M ay 19 9 9
P R AC T I C A L G U I D E
6 7
responsible for this dead leg. “All we
did was supply or manufacture the
pipe,” they will claim. Such a defense,
while strong, is not fail safe.
It is not unusual in construction
projects for suppliers or manufactur-
ers to review design drawings to de-
termine quantities of required mate-
rials. A resourceful plaintiff’s attor-
ney will argue that the supplier or
manufacturer should have noted in
reviewing the plans that the design
included dead legs contrary to
ASHRAE recommendations. The
plaintiff’s attorney will argue that the
manufacturer or supplier was negli-
gent to sit idly by, allowing its prod-
uct to be used in this obviously dan-
gerous system. This argument will
have more merit to the extent the
supplier or manufacturer provided
specialized equipment or materials
and/or assumed a greater role in the
specification of the HVAC system.
In addition to a negligence theory,
the plaintiff will also pursue a failure
to warn theory against the manufac-
turer or supplier. For example, a
plaintiff might argue that the manu-
facturer of a cooling tower or evapo-
rative condenser failed to provide ad-
equate warning or instruction on
how to minimize or eliminate drift
or aerosolization. Similarly, a plain-
tiff might argue that the manufacturer
failed to provide adequate warning
and instructions for maintenance or
monitoring. As noted earlier for the
design professional and the contrac-
tor, a prudent manufacturer or sup-
plier should put in writing the ex-
tent to which it is not providing in-
structions or recommendations.
Claims Against Owners
In the example of a guest at a hotel
contracting Legionnaire’s disease as
a result of the amplification of
Legionellae through the hotel’s HVAC
system, the most likely claim will be
that the owner was negligent in ei-
ther maintaining or monitoring the
HVAC system. A court likely would
require the plaintiff to demonstrate
that the owner failed to observe a
duty of care that the owner owed the
injured party. In most jurisdictions,
owners of hotels and similar institu-
tions are held to an extremely high
standard for the care and safety of
their guests.
To minimize the risk of liability, a
prudent owner should comply with
industry recommendations such as
those in the ASHRAE position paper
or similar authorities. The plaintiff’s
counsel will examine the owner’s
maintenance and monitoring prac-
tices in great detail and will capital-
ize on any deviation from recom-
mended practice. Just as the
plaintiff’s counsel will likely retain
an engineering expert to support the
Advertisement in the print edition formerly in this space.
Water Treatment
6 8
P R AC T I C A L G U I D E
M ay 19 9 9
claim against the design professional,
the plaintiff’s counsel is also likely
to retain a specialized hotel expert
who would (if supported by the evi-
dence) provide testimony that the
owner’s maintenance and monitor-
ing regime was inadequate for par-
ticular reasons. To combat such a
claim, a prudent owner should have
clear documentation of what exactly
it did, when, how often, and why.
Conclusion
As seen earlier, developments in
our understanding of the cause and
prevention of Legionnaire’s disease
provide an opportunity for plaintiffs
to develop potential legal theories
against various participants in con-
struction projects. In other words,
knowledge and understanding pave
the way for attributing blame and as-
signing legal liability. As in most as-
pects of construction, a prudent de-
signer, contractor, or supplier must
keep abreast of technological devel-
opments. One can argue that the bur-
den of being a professional demands
that one keep informed of develop-
ments and the state of the art in his
or her profession. Such dedication
to being informed will pay dividends
in terms of minimizing risk.
One can similarly decrease risk of
legal claims by careful contract draft-
ing. To avoid liability under a failure
to warn theory, one should document
in writing: (1) that one has no respon-
sibility to provide recommendations or
instructions as to maintenance or moni-
toring of the completed system; or (2)
if one is responsible for providing such
instruction, then such instruction
should be clear, easy to follow, and
consistent with prevailing standards.
Even the most prudent designer or
contractor cannot avoid all risk of
claims. Lawsuits often will be brought
in situations where some or all the
defendants were entirely prudent and
without objective fault. To fight such
a lawsuit effectively, one must know
the risks going in and be prepared to
minimize those risks using strategies
like those outlined previously.
Note
\*This article does not focus on the related
and more extensive issue of sick building
syndrome and/or multiple chemical
sensitivity.
References
1. Sharrar, R.G., “Follow up - Respiratory
Disease - Philadelphia,” Morbidity Mor-
tality Report,25(1976):270, 275–276.
2. Stout, J.E., et al., “Potable water as a
cause of sporadic cases of community-
acquired legionnaire’s disease,” The New
England Journal of Medicine 326(3).
3. See e.g., Nei v. Boston Survey Consult-
ants, Inc., 388 Mass. 320 (1983). 
Advertisement in the print edition formerly in this space.
2 8
A S H R A E J o u r n a l
J u n e 1 9 9 9
ASHRAE JOURNAL
About the Author
Jonathan T
Jonathan T
Jonathan T
Jonathan T
Jonathan T. Crane
. Crane
. Crane
. Crane
. Crane, AIA, is an architect at HOK
Architects in Atlanta, Ga., specializing in laboratory
facilities. He is a member of TC 9.10, Laboratory
Systems, and participated in the recent updates to
the CDC/NIH Guidelines.
he information presented here is important to the HVAC&R
industry due to the increasing number of biological containment
facilities being developed or planned in the U.S. and abroad. The
popular press has taken outbreaks of emerging diseases and the threat of
bio-terrorism and has created misleading impressions of the hazards in-
volved in these laboratories. A dialog that takes a rational look at the engi-
neering needs of these laboratories should be undertaken to allow them to
be designed in a manner commensurate with the actual risk.
T
Introduction
Author Richard Preston popularized
the term “hot zone” as a metaphor for labo-
ratories designed to provide high levels
of biological containment. Generally,
these are laboratories designed at
Biosafety Level 4 (BSL4) as defined in
the CDC/NIH Guideline “Biosafety in
Microbiological and Biomedical Labora-
tories.”1 This article, however, includes
discussions of the design issues encoun-
tered at Biosafety Level 3 (BSL3) as well
as BSL4 as it reaches a broader audience.
It is intended to be a broad discussion of
the issues involved in these labs, not a
technical guide technical information is
better found at the source. The reasons
for developing laboratories at these levels
of containment are to protect the user and
protect the environment while providing
proper conditions to conduct research.
Hot Zone Laboratories
Biosafety Level 3 and 4 laboratories are
ratory facility requirements with agent
summary statements that categorize
various infectious agents.
Much of the knowledge used to de-
velop the high-level containment require-
ments was carried over from the biologi-
cal weapons programs of the 50s and 60s,
where much research was done by the
Army and Navy on aerosol generation
and containment of infectious agents. As
virologist Karl Johnson said at the 5th
National Conference on Biosafety:
“The level 4 portion of our current
guidelines were assembled under high
pressure in 1976, principally by active
and former biosafety professionals at Ft.
Detrick. The world of their experience was
one of gallons of organisms, and of large
volume high concentration intentionally
created aerosols. Anthrax and Coxiella
Burnetii loomed large in this work, and
both were known to be extremely resis-
tant to environmental degradation. …
“The implied conclusion from the
BSL4 standards so written is that such
agents are of great hazard, not only to
the laboratorian, but to the community.
… When, in fact it is simply not so for
most, if not all, of the viruses on the list.
They are principally membrane-bound
RNA agents, which are quite fragile un-
less wrapped in heavy overcoats of ex-
traneous protein. Millions and millions
of dollars have been spent to build the
liquid waste systems of such virus labo-
ratories, while the original offenders, an-
thrax and Q fever, now reside in the hap-
pier Elysian fields of BSL3 where such
effluent treatment is not required.”2
Hot Zone Laboratories
Jonathan T. Crane, AIA
Associate Member ASHRAE
developed to allow work with infectious
agents that have serious consequences of
disease. In addition, these laboratories may
be used for environmental protection from
agents hazardous to animals or from crops
that may pose little consequence for hu-
mans but could result in serious economic
problems if released into the environment.
Containment of these agents is accom-
plished by using primary barriers such as
Class II or Class III biological safety cabi-
nets and secondary barriers that are sur-
rounding facilities and supporting engi-
neering systems.
The formal guidelines defining facil-
ity requirements are relatively recent.
Their development was the result of the
Recombinant Advisory Committee
(RAC), which started in the late 1970s
to define containment requirements for
the emerging field of recombinant
DNA. These guidelines listed facilities
as P-1 through P-4 (nomenclature still
heard today, although the RAC has
since adopted the CDC/NIH BMBL). In
the early 1980s, this guideline was de-
veloped in a joint effort between CDC
and NIH to bring together laboratory
practices, safety equipment and labo-
Design Commensurate With Risk
The following article was published in ASHRAE Journal, June 1999. © Copyright 1999 American Society of Heating, Refrigerating and Air-
Conditioning Engineers, Inc. It is presented for educational purposes only. This article may not be copied and/or distributed electronically or in paper
form without permission of ASHRAE.
J u n e 1 9 9 9
A S H R A E J o u r n a l
2 9
L A B O R A T O R I E S
Therefore, a rational approach to risk assessment and sound
engineering is the prudent course in the design of these facilities.
Biocontainment HVAC Design Issues
The mechanical systems for the BSL3 and BSL4 facility play
an important role in safety and are often the most complex parts
of the facility. They control the movement of fluids (including
air) through and out of the facility.
For BSL3 laboratories, a ducted ventilation system creates
directional airflow from “clean” areas into the laboratory toward
“contaminated” areas. BSL3 laboratories require this directional
airflow to assist in the containment of microorganisms in the
event of a spill or improper manipulation of agents. At BSL3, all
work producing infectious aerosols is to be done in a primary
containment device. The normal ambient air in the lab is not
contaminated. Laboratory personnel must verify that the direc-
tion of the airflow is into the laboratory prior to beginning work.
A device that indicates and confirms directional airflow into the
laboratory should be provided.
HEPA filtration of exhaust air is not normally required for
BSL3 laboratories unless the exhaust cannot be dispersed away
from air intakes or other occupied spaces. Certain agents or
specific risk assessment of the work to be accomplished may
warrant the inclusion of HEPA filtration of the exhaust. For
these conditions, additional environmental protection such as
personnel showers and effluent decontamination may be
warranted.
Although not formally referred to in the guidelines, this level
of protection is commonly referred to as BSL3+ or enhanced
BSL3. An example of an agent that requires enhanced BSL3 is
the recent strain of avian flu in Hong Kong. The U.S. Depart-
ment of Agriculture regulations limit the study of this agent to
laboratories with upgraded environmental protection to keep
this zoonotic agent from infecting U.S. poultry flocks.
BMBL describes two models for Biosafety Level 4 laborato-
ries: the “Cabinet Laboratory” where all handling of the agent
is performed in a Class III biological safety cabinet and the
“Suit Laboratory” where personnel wear a protective suit. BSL4
laboratories may be based on either model or a combination of
both models in the same facility. In all BSL4 laboratories, a
dedicated non-recirculating ventilation system is provided. The
air supply and exhaust systems for the BSL4 laboratory must
not serve other areas of the facility and must be balanced to
ensure directional airflow from the area of least hazard to the
area of greatest potential hazard.
In BSL4 cabinet laboratories, the general supply air and
exhaust air from the cabinet room is treated by a passage
through a HEPA filter prior to entry to the room and discharge
to the outside. The exhaust from the Class III cabinet passes
through two HEPA filters in series at the cabinet. In BSL4 Suit
Laboratories, the supply air to the suit area, decontamination
shower and decontamination airlock is HEPA filtered. The gen-
eral room exhaust air from these areas passes through two
HEPA filters in series. In all cases, the air is discharged away
from occupied spaces and air intakes. The HEPA filters should
be located as near as practicle to the source to minimize the
length of potentially contaminated ductwork. The HEPA filter
housings allow for in-place decontamination of the filter prior
to removal, or removal of the filter by a bag-in bag-out method
for subsequent decontamination or destruction. The design of
the HEPA filter housing should facilitate validation of the filter
installation.
Directional airflow created by pressure differentials be-
tween spaces is used to contain potentially contaminated
air in the BSL4 laboratory. The directional airflow and pres-
sure gradients move from areas of lesser hazard to areas of
higher hazard. Most work with specimens occurs in primary
containment devices. The highest hazard areas are animal
holding and necropsy rooms due to aerosols that may be
difficult to fully contain.
The subject of specific pressure differential is often dis-
cussed and debated. No specific differentials are required
by BMBL, and design basis varies widely between labora-
tories. They range from a high of 0.4 in. w.g. (100 Pa) incre-
ments with a 0.8 in. w.g. (200 Pa) differential between the
animal entry corridor and the suit area at the Australian
animal disease center at Geelong3 to a 0.04 in. w.g. (10 Pa)
differential at each step with 0.12 in. w.g. (30 Pa) between
the exterior corridor and the suit area in the new BSL4 facil-
ity in Lyon, France.4 A common differential used is 0.2 in.
Major HVAC Requirements for BSL3 and BSL4
Major HVAC Requirements for BSL3 and BSL4
Major HVAC Requirements for BSL3 and BSL4
Major HVAC Requirements for BSL3 and BSL4
Major HVAC Requirements for BSL3 and BSL4
Biosafety Level 3
 Ducted exhaust ventilation
 Directional airflow from “clean” toward “contaminated”
 Exhaust air is not recirculated outside the BSL3
 Exhaust is discharged to the outside
 Exhaust must not be re-entrained
 Air-gap connections for Biological Safety Cabinets
 Additional environmental protection may be required
Biosafety Level 4—Cabinet Laboratory
 Dedicated non-recirculating ventilation
 Directional airflow from least hazard to greatest hazard
 Differential pressure/directional airflow is alarmed
 Supply and exhaust are interlocked
 General room supply and exhaust is HEPA filtered
 Exhaust must not be re-entrained
 In situ decontamination of HEPA filter housings
Biosafety Level 4—Suit Laboratory
 Dedicated non-recirculating ventilation
 Directional airflow from least hazard to greatest hazard
 Differential pressure/directional airflow is alarmed
 Supply and exhaust are interlocked
 Exhaust must not be re-entrained
 In situ decontamination of HEPA filter housings
 Suit area exhaust has two HEPA filters in series
 Suit area air pressure is lower than that of any
adjacent area
 Suit area supply is HEPA filtered
 Air-gap connections for Biological Safety Cabinets
3 0
A S H R A E J o u r n a l
J u n e 1 9 9 9
w.g. (50 Pa). The basis for determining
the differential should be to create suf-
ficient directional airflow to allow con-
tainment to occur during planned or un-
planned breaches in the barrier; how-
ever, the lower the differential pressure,
the easier it will be to move in and out
of the facility.
Integration of Primary
Containment
Biological safety cabinets are required
at both BSL3 and BSL4. They have been
shown to be the most effective facility
component in reducing laboratory-ac-
quired infections.5 At BSL3 and in BSL4
suit laboratories, the most common type
used are Class II, Type A cabinets that re-
circulate the HEPA filtered air back into
the room. At times, these cabinets are
thimble connected with exhaust located
directly above the cabinet outtake. This
exhausts the cabinet outside the facility
and allows the heat from the cabinets to
be removed directly from the room. If other
than minute quantities of toxins or gases
are used within the cabinets, consideration
should be given to using Class II, Type B2
fully exhausted cabinets; however, this is
normally the exception rather than the rule.
In some BSL3 laboratories and in BSL4
cabinet labs, Class III biological safety
cabinets are used to provide a higher de-
gree of containment. These cabinets have
HEPA filtered supply and double HEPA fil-
tered exhaust with worker access through
sealed gloveports.
Small- to medium-sized animal caging
at BSL3 and BSL4 is generally accom-
plished with ventilated cage racks that
either vent directly into the exhaust sys-
tem or are HEPA filtered and vent back
into the room. In all cases, the biological
safety cabinets and animal caging, if con-
nected to the supply or exhaust system,
must be connected so that system opera-
tion or malfunction does not affect the
proper operation of these primary con-
tainment devices.
Common Problems
Many engineering issues have been
uncovered during the design and
shakeout of these facilities over the years.
Problem issues to consider include: locat-
ing the filtration far away from the lab,
which requires long runs of gas-tight duct
that strains budgets, schedules and
constructability; designing systems that
have too little tolerance to balance airflow;
providing insufficient fan capacity to
maintain directional airflow and pressure
differentials; lack of redundancy; and fail-
ure to recognize the interactions of the
systems serving the laboratory with the
systems serving the rest of the building.
Most of these issues can be avoided if
common sense is applied to the design.
Conclusion
The designer venturing into the “hot
zone” should take care to fully under-
stand the concepts behind the require-
ments of containment of hazards at
Advertisement in the print edition formerly in this space.
J u n e 1 9 9 9
A S H R A E J o u r n a l
3 1
L A B O R A T O R I E S
BSL3 and BSL4. Then appropriate decisions regarding the
level of engineered systems can be made. Often, the old
axiom of “simpler is better” becomes more appropriate as
one moves upward in the level of containment.
The most common misunderstanding of these laboratories
is the belief that they are designed to provide absolute contain-
ment. The greatest potential for contamination of the outside
environment occurs when the scientist leaves the laboratory.
The only method to ensure absolute containment would be to
never let the scientists out of the lab, a prospect unlikely to
attract many scientists. Rather, the design criteria for these labo-
ratories is to provide a reasonable certainty, commensurate to
the risk that the agent will pose to the community, that the
agents will remain in the lab in the event of unusual circum-
stances or accidents.
References
1. U.S. Dept. of Health and Human Services. 1993. Biosafety in Micro-
biological and Biomedical Laboratories, 3rd Edition, HHS Publication
no. (CDC) 93-8395. U.S. Government Printing Office.
2. Johnson, K.M. 1998. “Why do containment?” J.Y. Richmond (ed.),
Proceedings of the 5th National Symposium on Biosafety, p.25-30.
American Biological Safety Association.
3. Abraham, G., et al. 1997. “Handling of experimental animals in-
fected with a risk group 4 virus,” p. 26-35. Journal of the American
Biological Safety Association, 2(4).
4. Fischer-Hoch, S.P., et al. 1998. The Biosafety Level 4 Suit Labora-
tory, Lyon France. In J.Y. Richmond (ed.), Proceedings of the 5th
National Symposium on Biosafety. American Biological Safety Asso-
ciation, p.107-109.
Bibliography
Crane, J.T. 1994. “Biological laboratory ventilation and architectural
and mechanical implications of biological safety cabinet selection,
location and venting.” Laboratory HVAC Systems: Design, Validation,
Commissioning. ASHRAE.

Please circle the appropriate number on the Reader Service Card at the
Please circle the appropriate number on the Reader Service Card at the
Please circle the appropriate number on the Reader Service Card at the
Please circle the appropriate number on the Reader Service Card at the
Please circle the appropriate number on the Reader Service Card at the
back of the publication.
back of the publication.
back of the publication.
back of the publication.
back of the publication.
Extremely Helpful ........................................................................................................ 454
Helpful ........................................................................................................................ 455
Somewhat Helpful ...................................................................................................... 456
Not Helpful ................................................................................................................. 457
Advertisement in the print edition formerly in this space.
J u l y 1 9 9 9
A S H R A E J o u r n a l
2 1
ASHRAE JOURNAL
odern energy management and control systems have alarm and
trend features that allow building operators to monitor and
troubleshoot building systems. The alarm feature can provide
nearly immediate feedback when, for instance, a sensor value is outside
specified limits. Using the trend feature, building operators can view graphs
of sensor and controller output versus time. In the case of an alarm, infor-
mation obtained using the trend feature can assist the operator in isolating
the cause of the alarm. However, it can be difficult to select the alarm limits.
If the limits are too narrow, the building control system likely will issue a
number of false alarms and building operators eventually will ignore them.
If the limits are too wide, faulty conditions will tend to go unnoticed be-
cause alarms are not issued.
M
into a small number of indices that can be
used to quickly assess the performance
of control loops. Indices also can be com-
puted that allow building operators to
identify actuators and valves that are
wearing out prematurely due to excessive
movement. The algorithm is computation-
ally efficient and requires only limited
memory for archiving data. Thus, it can
reside in local digital controllers.
Control Performance Monitor
Figures 1 and 2 provide an overview
of the function of the control performance
monitor and its implementation. Figure 1
is a block diagram of a digital control sys-
tem that has a control performance moni-
tor. The feedback controller adjusts the
actuator to bring the sensed value for the
process output toward the setpoint. Si-
multaneously, the control performance
monitor collects data and computes indi-
ces that quantify the control system per-
formance and that can be accessed over
the communication trunk.
Figure 2 depicts control performance
monitors residing in digital controllers at
various locations on the communication
trunk. Although the performance indices
could be computed in a central computer,
there are several advantages to perform-
ing these computations in local digital
controllers.
First, network communication speed
makes it difficult to refresh all data points
at the operator workstation at the same
rate at which local digital controllers are
sampling and controlling a particular con-
trol loop (in many cases this can be every
second). Computing the performance in-
dices at the local digital controllers and
downloading values on a hourly or daily
basis alleviates this bottleneck.
Second, by distributing the process-
ing, the amount of processing performed
at the operator workstation is reduced. A
third advantage is that a service person
can connect a portable computer to the
network and read the performance indi-
ces for various controllers. This is impor-
tant for control systems that do not have
an operator workstation on the commu-
nication trunk.
Finally, there are times when the com-
munication network is not connected or
is malfunctioning. After the network com-
munication is re-established, a building
operator could determine quickly the per-
formance of the control system by pull-
ing data from the local digital controllers.
On-line Monitoring
And Fault Detection
John E. Seem, Ph.D.
Member ASHRAE,
John M. House, Ph.D.
Associate Member ASHRAE
and
Richard H. Monroe
Although alarm and trend features pro-
vide significant monitoring and trouble-
shooting capabilities, challenges remain.
The size and complexity of building sys-
tems has led to data overload at the op-
erator workstation. Tools and algorithms
are needed to consolidate the informa-
tion that arrives at the workstation into a
clear picture of the system status.
This article describes one such algo-
rithm for monitoring control performance
and presents laboratory and real building
data from variable-air-volume (VAV) boxes
that demonstrate the utility of the algo-
rithm for isolating faults. This algorithm,
referred to as the control performance
monitor, compresses large volumes of data
About the Authors
John E. Seem
John E. Seem
John E. Seem
John E. Seem
John E. Seem is a principal research engineer at
Johnson Controls, Milwaukee. John M. House
John M. House
John M. House
John M. House
John M. House is a
mechanical engineer in the Building Environment
Division, Building and Fire Research Laboratory,
National Institute of Standards and Technology,
Gaithersburg, Md. Richard H. Monroe
Richard H. Monroe
Richard H. Monroe
Richard H. Monroe
Richard H. Monroe is a staff
engineer at Johnson Controls.
The following article was published in ASHRAE Journal, July 1999. © Copyright 1999 American Society of Heating, Refrigerating and Air-
Conditioning Engineers, Inc. It is presented for educational purposes only. This article may not be copied and/or distributed electronically or in paper
form without permission of ASHRAE.
2 2
A S H R A E J o u r n a l
J u l y 1 9 9 9
This article focuses on two performance indices. The first
provides an estimate of the process error (or simply error),
defined as the setpoint value of the process output minus the
measured value of the process output. This index provides an
indication of how well the controller maintains the process
output at its setpoint value, with values near zero indicating
good control. The second performance index provides a mea-
sure of the average duty cycle of an actuator. A large value of
average duty cycle is an indication of unstable control that
could cause the actuator to wear out prematurely.
The performance index for the absolute value of the error is
determined from
(
)
T
t
t
T
t
t
e
e
λ
e
e
−
−
−
+
=
(1)
where is the exponentially weighted moving average (EWMA)
of the absolute value of the error at time t, is the EWMA of
the absolute value of the error at time t – T where T is the
sampling time of the digital controller, λ is the exponential
smoothing constant, and et is the error at time t.1 is a measure
of how well the controller has maintained the process output at
the setpoint value over a period of time. This performance index
will be large for both persistent errors and for control systems
where the process output oscillates around the setpoint.
The performance index for duty cycle is determined from
(
)
T
t
t
T
t
t
d
d
d
d
−
−
−
+
=
λ
(2)
where is the EWMA of the duty cycle at time t, is the
EWMA of the duty cycle at time t – T, and dt is the duty cycle
between time t and t – T. (The duty cycle at time t is the fraction
of time an electric actuator has been operating between time t
and t – T.) A large value of would indicate that mechanical
components (such as actuators, valves, or dampers) are mov-
ing excessively and could wear out prematurely.
There are a number of additional performance indices that
can be used to assess control performance, including the pro-
cess error, process output, valve and damper control signals,
and the number of starts, stops and reversals of an actuator.
Each provides useful information for both assessing the con-
trol performance and for troubleshooting when a fault is de-
tected.
The main challenge to using Equations 1 and 2 is the selec-
tion of the proper smoothing constant, λ. If λ is too large, the
performance indices will take on large values following a load
disturbance or setpoint change. If λ is too small, the time re-
quired to detect a fault will be excessive. The following guideline
can be used to select a smoothing constant that will give a good
estimate of the control performance:
s
s
t
T
t
T
5
20
<
< λ
(3)
where ts is the settling time of the control system. The settling
time is the time required for the process output to settle to and
remain within ± δ of the final value. Common values for δ are
1%, 2%, or 5% of the size of the setpoint change.2,3 Note that
the selection of λ depends only on the dynamics of the control
loop and the sampling time of the digital controller. Hence, if a
single control loop is considered (e.g., the flow control loop in
a VAV box controller), Equations 1 and 2 would use the same
value of λ.
Conventional moving averages have a fixed-length-sliding
window of data with each data point contributing equally to the
average. EWMAs weigh recent values more heavily than past
values. The smaller the value of λ, the greater the influence of
past values on the EWMA. When λ = T/(X·ts) where X is an
arbitrary number, approximately 63.2% of the weighting in the
computation of the EWMA is assigned to the data between
times t and t – X·ts.
Another important difference between conventional mov-
ing averages and EWMAs is the amount of data that must be
stored to make the computations. For EWMAs, Equations 1
and 2 show that only the previous value of the EWMA must be
Figure 1: Single loop feedback control system with control
performance monitor.
Figure 2: Network of digital controllers with performance
monitors.
|et|
|et– T|
|et|
dt
dt–T
dt
J u l y 1 9 9 9
A S H R A E J o u r n a l
2 3
B U I L D I N G A U T O M A T I O N S Y S T E M M O N I T O R I N G
stored. Other terms in these equations are current values. Con-
ventional moving averages based on the past n values of a
variable must store all n values. This storage savings can be-
come important when attempting to implement numerous per-
formance indices in a controller with limited memory.
VAV Laboratory Results
Yoshida described a number of faults that cause pressure-
independent VAV systems to fail.4 Examples include stuck
dampers and actuators, fouling of the reheat coil, improper
installation of the reheat coil valve, incorrect readings from
the flow measurement station, drifting of the zone tempera-
ture sensor, and oscillating VAV dampers caused by poor con-
troller tuning.
Laboratory tests were performed to assess the capability of
the control performance monitor to identify symptoms in VAV
boxes subjected to faults. The laboratory system consisted of a
VAV air-handling unit (AHU) that supplied air to three VAV
boxes. The faults introduced consisted of a stuck damper in
one of the VAV boxes, and an unstable supply fan control loop.
(The supply fan was controlled to maintain the static pressure
in the supply duct at a fixed setpoint value and, therefore, would
affect all VAV boxes served by the AHU.) The stuck damper
fault was detected easily by observing that the EWMA for the
absolute value of the flow error for that particular VAV box
increased as the zone load changed.
Figure 3 shows the supply air pressure during the test for
the unstable static pressure control. Data for the initial two and
one-half hours of the test show that the controller is performing
well and is maintaining the supply air pressure at the setpoint
value of 249 Pa (1 in. of water). The controller gain was then
increased by a factor of 4.5, causing the static pressure to oscil-
late. The oscillations of the static pressure caused the dampers
in the VAV boxes to move excessively.
Figure 4 shows the EWMAs for the duty cycle of the three
VAV boxes. Notice the obvious increase in the EWMAs caused
by the oscillation of the dampers. Hence, this EWMA can be
used to identify actuators that are likely to fail prematurely due
to excessive movement.
AHU Laboratory Results
The AHU system described in the previous section also was
tested to assess the capability of the control performance moni-
tor to detect six other AHU faults. The faults introduced con-
sisted of a complete failure of the supply fan, a complete failure
of the return fan, a stuck cooling coil valve, a complete failure of
the supply air thermocouple, a complete failure of the supply
airflow station, and a complete failure of the return airflow sta-
tion. Plots of the performance indices versus time showed that
the performance monitor successfully identified the presence
of a fault in each case.5
VAV Field Test Results
The utility of the performance indices is best demonstrated
by examining their implementation in a real building applica-
tion. In one particular building, a subcontractor installed new
digital controllers for 24 dual-duct VAV boxes. The subcontrac-
tor and building engineer were confident that the VAV control-
lers were installed correctly and operating properly. The
controlled variables were sampled every 1.5 seconds. The
smoothing constants for the flow error and temperature error
were 0.000833 and 0.000104, respectively. An average duty cycle
was determined from the last time the controller was reset. The
figures that follow represent a snapshot of the operation of the
24 VAV boxes at a particular point in time.
Figure 5 shows the normalized flow error for the 24 VAV
boxes. To normalize the flow error, the EWMA of the absolute
value of the flow error was divided by the design maximum flow
rate for cooling. The normalized flow errors for Boxes 16 and 18
are significantly larger than those for the other boxes. Further
investigation revealed a defective capacitor in the electric mo-
tor for Box 16. Box 18 was found to have an incorrectly installed
electric damper actuator. Specifically, it had been locked to the
damper shaft 90 degrees from the correct position causing the
VAV box to be wide open when the VAV controller issued a
closed command, and to be completely closed when the VAV
Figure 3: Static pressure during laboratory test.
Figure 4: EWMA of the duty cycle during laboratory test.
2 4
A S H R A E J o u r n a l
J u l y 1 9 9 9
controller issued a command for full flow.
For the fault-free VAV boxes (i.e., all boxes except 16 and 18),
the average normalized flow error was 0.047 and the standard
deviation was 0.027. For VAV Boxes 16 and 18, the normalized
flow errors were 0.866 and 1.136, respectively. These flow errors
are 30 and 40 standard deviations larger than the average value
for fault-free boxes.
Figure 6 shows the EWMA for the duty cycle of the 24 VAV
boxes. There appears to be no significant outlier in the duty
cycle data. If the large normalized flow errors seen in Figure 5
Figure 6: EWMA of the duty cycle for the field-installed
VAV boxes.
Figure 5: EWMA of the normalized flow error for the field-
installed VAV boxes.
Advertisement in the print edition formerly in this space.
J u l y 1 9 9 9
A S H R A E J o u r n a l
2 5
B U I L D I N G A U T O M A T I O N
were due to unstable control, then larger than normal duty cycle
values would also be observed for these boxes.
Figure 7 shows the EWMA of the absolute value of the
temperature errors for the 24 VAV controllers. The temperature
errors indicate that four or five VAV boxes could be operating in
the presence of faults (Boxes 3, 4, 10, 16 and 19). Figure 8 is a
plot of the EWMA of the temperature errors versus the EWMA
of the normalized flow errors. This figure can help a building
operator prioritize maintenance for boxes with the high-normal-
ized flow errors by identifying which of the boxes has the high-
est temperature error and, therefore, the highest likelihood of
uncomfortable occupants. Although Box 18 has a larger flow
error than Box 16, Box 16 probably should be examined and
repaired first because of the large temperature error associated
with this box. The controllers for Boxes 3, 4, 10 and 19 should be
monitored further to determine if they require maintenance.
Conclusions
Figure 7: EWMA of the absolute value of the temperature
error for the field-installed VAV boxes.
Figure 8: EWMA of the absolute value of the temperature
error versus EWMA of the normalized flow error for the
field-installed VAV boxes.
Advertisement in the print edition formerly in this space.
2 6
A S H R A E J o u r n a l
J u l y 1 9 9 9
Performance indices computed using
EWMAs make it practical to simulta-
neously monitor the recent performance
of large numbers of digital controllers
because they effectively compress per-
formance data. This was demonstrated
with real building data from pressure-in-
dependent VAV boxes. Because the
EWMA algorithm is numerically efficient
and requires very little memory, it can be
used in today’s digital control systems
to compute performance indices on-line.
There are several possible uses of the per-
formance indices:
• The performance indices can be
used to compare the performance of simi-
lar controllers. By comparing perfor-
mance indices, a building operator can
easily identify faulty systems. Also, the
performance indices can provide an early
indication of systems that may prema-
turely wear out due to excessive actuator
movement.
• The performance indices can be used
in a real-time fault detection system. A
fault could be determined by comparing
the performance indices with thresholds
determined from expert knowledge or sta-
tistical quality control.6
• A diagnostic system can be devel-
oped that uses patterns of the perfor-
mance indices to identify causes of a fault.
Acknowledgments
This research was partially supported
by the Office of Building Systems within
the U.S. Department of Energy, Office of
Building Technology, State and Commu-
nity Programs.
References
1.
Pandit, S.M. and S.M. Wu. 1983. Time
Series and System Analysis with Applica-
tions. New York: John Wiley & Sons, Inc.
2.
Åström, K.J. and T. Hägglund. 1995. PID
Controllers: Theory, Design, and Tuning,
Second Edition. Research Triangle Park,
N.C.: Instrument Society of America.
3.
Seborg, D.E., T.F. Edgar, and D.A.
Mellichamp. 1989. Process Dynamics and
Control, New York: John Wiley & Sons.
4.
Yoshida, Y. 1996. Building Optimization
and Fault Diagnosis Source Book, Annex
25 of the International Energy Associa-
tion. Juhani Hyvarinen and Satu Karki,
eds. Technical Research Centre of Fin-
land, VTT Building Technology. August.
5.
Seem, J.E., J.M. House, and R.H. Mon-
roe. 1997. “On-Line Monitoring and Fault
Detection of Control System Perfor-
mance,” presented at CLIMA 2000, Brus-
sels, Aug. 31–Sept. 2.
6. Montgomery, D.C. 1991. Introduction to
Statistical Quality Control, Second Edi-
tion, New York: John Wiley & Sons. 
Advertisement in the print edition formerly in this space.
2 8
A S H R A E J o u r n a l
J u l y 1 9 9 9
ASHRAE JOURNAL
he Admiral Fell Inn is a historically registered hotel complex in the
Fells Point area of Baltimore, Md. The original building dates to
the year 1860. The historic hotel has experienced several renova-
tions and additions over the years, some dating back to 1890 and 1910.
The most recent renovation and expansion included the total renovation of
the existing facility and the addition of approximately 25,000 ft2 (2300 m2)
of space consisting of 40 additional guestrooms, restaurants, new rooftop
banquet facilities, and hotel support areas. The present day project area is
about 65,000 ft2 (6000 m2) and includes 80 uniquely shaped and furnished
guestrooms.
T
Technology and Efficiency
At Historic Hotel
High-efficiency, state-of-the-art me-
chanical, electrical and plumbing (M/E/P)
systems were designed and integrated
into the historic structure. To install the
M/E/P systems into this historic build-
ing, careful design and construction plan-
ning were required.
The historic brick facade along
Thames Street was retained, while the
structure beyond the facade was totally
demolished and reconstructed. The new
construction consisted of basement and
first floor retail areas, and five stories of
hotel guestrooms. In addition, a new fifth
floor was added to the top of structure,
The Admiral Fell Inn underwent a two-
year HVAC renovation involving state-
of-the-art mechanical, electrical and
plumbing systems. The project included
installing an ice thermal storage system.
About the Author
Bruce T
Bruce T
Bruce T
Bruce T
Bruce T. V
. V
. V
. V
. Votta
otta
otta
otta
otta is a partner and managing princi-
pal of Spears/Votta & Associates in Baltimore, Md.
He was president of the Baltimore ASHRAE Chapter
in 1992.
By Bruce T. Votta
Member ASHRAE
which included banquet spaces and sup-
port facilities. These new spaces provide
impressive views of the Fells Point and
downtown Baltimore areas.
Project Approach
During the evaluation and develop-
ment of the HVAC systems, various ther-
mal envelope improvements, miscella-
neous high-efficiency upgrades and three
HVAC systems were identified for reno-
vation. A detailed comprehensive com-
mercial construction program (CCCP)
efficiency analysis sponsored by the lo-
cal utility company and a life cycle cost
analysis (LCCA) were performed on each
HVAC system option. This analysis evalu-
ated the first cost, maintenance cost, en-
ergy cost and 20-year life cycle cost of
each system.
Following the analyses, the building
owners selected an ice thermal storage
system with low temperature air distribu-
tion. This system was selected, even
though it did not provide an attractive
short-term payback. The Swiss owner-
ship had prior experience with time of day
metering rates and escalation of demand
1999 ASHRAE
Technology Awards
The following article was published in ASHRAE Journal, July 1999. © Copyright 1999 American Society of Heating, Refrigerating and Air-
Conditioning Engineers, Inc. It is presented for educational purposes only. This article may not be copied and/or distributed electronically or in paper
form without permission of ASHRAE.
J u l y 1 9 9 9
A S H R A E J o u r n a l
2 9
E N E R G Y C O N S E R V A T I O N
costs. Therefore, the owners chose a thermal storage system to
assist them in the management of energy costs based on their
planned long-term ownership of the hotel.
During the HVAC system evaluation process, the design
team worked closely with the utility company. Rebates were
secured for the building through a program for using thermal
storage systems.
Indoor Air Quality
From the onset of the project, the design team maintained
focus on high humidity conditions and resulting indoor air qual-
ity. The potential for high humidity conditions was significant
due to the hotel’s location, occupied basement level, high wa-
ter table conditions, and moisture additions to the building
environment from cellars, kitchen facilities, showers, and high
outside air makeup requirements.
To address these issues, the design team took advantage of
the sometimes overlooked benefit of thermal storage systems—
low temperature air distribution. With the production of ice
water and low temperature water distribution to the various air-
handling systems, air-handling units produce 40°F (4°C) air.
Lowering the supply air temperature reduces the relative hu-
midity in the interior spaces to well below the normal 50% de-
sign target. Actual operating conditions throughout the hotel
currently are comfortable and dry.
Ice Thermal Storage System
High-efficiency chillers produce ice in underground ther-
mal storage vaults during off-hour periods when electricity
is available at reduced rates. Because the hotel is occupied
The abandoned, original Admiral Fell Inn historic building
before its first renovation.
Advertisement in the print edition formerly in this space.
3 0
A S H R A E J o u r n a l
J u l y 1 9 9 9
continuously, the system design included provisions for
building ice during the night (off-peak) periods, while
simultaneously providing low temperature chilled water to
the various HVAC systems throughout the occupied
building.
The location of the thermal ice storage bank was uniquely
challenging for this project due to the system’s massive
size, weight and the limited project area. After careful evalu-
ation by the owner and design team, underground concrete
vaults were designed to house the ice coils for the thermal
storage system. The location of the project at the harbor
level created additional challenges because continuous de-
watering was required for the installation of the concrete
vaults below the area’s water table.
Figure 2: Monthly electric cost trend.
Figure 1: Monthly gas cost trend.
Advertisement in the print edition formerly in this space.
J u l y 1 9 9 9
A S H R A E J o u r n a l
3 1
E N E R G Y C O N S E R V A T I O N
Low Temperature Water and Air Distribution
The design team used the ice water to generate low tempera-
ture air to cool and dehumidify the areas throughout the hotel.
The low temperature water and air allowed the engineers to
downsize the piping and ductwork distribution systems when
compared to conventional temperature systems.
Because the building was constructed in the 1860s, both the
vertical and horizontal clearances throughout the building were
extremely limited. The use of low temperature water and air
distribution reduced the challenge of installing the circulation
piping and ductwork throughout the building. Installation of a
conventional temperature system within the limited space of
the buildings would have been significantly more difficult. It
also would have compromise many of the historic architectural
features.
Low temperature water is circulated to various types of cool-
ing energy transfer equipment including central station air han-
dlers, vertical fan/coil units, and makeup air equipment. From the
air-handling equipment, low temperature air is distributed to the
occupied spaces. Induction diffusers transform the 40°F (4°C)
supply air to a conventional 55°F (13°C) supply air temperature by
mixing it with the induced room air, thereby avoiding cold drafts
on the building occupants. This technology has performed to the
satisfaction of the project owners and hotel guests.
Humidity in hotels is difficult to control due to the high
makeup air requirements and moisture generated by guestroom
showers and kitchen facilities. By using the low temperature
water and air generated by the thermal ice storage system, the
humidity levels throughout the facility are controlled. This fur-
ther enhanced the indoor air environment when compared to
other hotels that use conventional temperature HVAC systems.
Heating Systems
High-efficiency gas-fired boilers are used to heat the building.
Typical boiler efficiencies are in the 80% thermal efficiency range
under optimal design and maintenance conditions. The system
designed and installed for the Admiral Fell Inn project had an
operating efficiency of approximately 90%. Hot water produced
by the boilers is circulated by pumps to all of the heating and
makeup air equipment throughout the hotel complex.
The hotel complex has a high domestic hot water demand
because of the hotel’s guestroom showers, hotel cleaning re-
quirements, and dishwashing facilities for the various restau-
rants and pubs. A central high-efficiency gas-fired domestic
water heating system provides hot water throughout the hotel
complex.
Variable Frequency Drives
One critical requirement of the hotel project was the location
of the exterior-mounted cooling tower. Because the hotel is
located in a residential neighborhood, proper selection and
positioning of the cooling tower was essential to manage the
noise typically generated by this type of HVAC system. An
“ejector tower” was used that operates on pump pressure rather
than comparatively noisy fan air circulation. Because of the
noise sensitivity issues within the hotel, variable frequency
drive technology was added to the condenser water/ejector
Advertisement in the print edition formerly in this space.
3 2
A S H R A E J o u r n a l
J u l y 1 9 9 9
tower system to eliminate noise concerns typical of a standard
three-way valve application for this type of system.
Energy Management System
A state-of-the-art energy management system monitors and
controls all of the critical energy consuming items throughout
the hotel complex. The schedules for all of the various uses of
the public spaces, pubs, restaurants, banquet rooms, etc. are
input in advance by the hotel’s management staff.
In addition to the traditional HVAC equipment control, an
“occupancy controlled” design was arranged for all of the ho-
tel guestrooms. This system design monitors the occupancy of
each hotel guestroom using motion detectors, temperature sen-
sors, and door switches. Unnecessary conditioning of the ho-
tel rooms is eliminated when spaces are unoccupied.
Operating Costs
Following the first complete year of hotel operation, the
owner provided utility bills indicating the actual energy costs.
Figures 1 and 2 provide a comparison of the Admiral Fell Inn’s
operating costs compared to a similar hotel project in the Balti-
Please circle the appropriate number on the Reader Service Card at the back of the
Please circle the appropriate number on the Reader Service Card at the back of the
Please circle the appropriate number on the Reader Service Card at the back of the
Please circle the appropriate number on the Reader Service Card at the back of the
Please circle the appropriate number on the Reader Service Card at the back of the
publication.
publication.
publication.
publication.
publication.
Extremely Helpful ........................................................................................................ 454
Helpful ........................................................................................................................ 455
Somewhat Helpful ...................................................................................................... 456
Not Helpful ................................................................................................................. 457
more area. The hotel’s operating costs were $2.60 per square
foot per year compared to ±$3.50 per square foot per year for a
similar Baltimore area hotel.
ASHRAE Technology Awards are the HVAC&R industry’s
most prestigious honor for efficient energy use in buildings
and environmental system performance. While the awards do
not certify responsible charge or professional license status,
they do recognize outstanding design innovation and suc-
cessful implementation.

Advertisement in the print edition formerly in this space.
4 4
A S H R A E J o u r n a l
A u g u s t 1 9 9 9
A SHRAE JOURNAL
M
Comparing Older and Newer
Refrigerated Display Cases
By Ramin Faramarzi, P.E.,
Associate Member ASHRAE
and
Kimberly Kemp
edium temperature display cases consume roughly 18% of the
total electricity used by a supermarket.1 Open multideck meat/
dairy/deli cases can contribute up to 25% of the refrigeration en-
ergy consumption.1 These cases are required to maintain a desirable product
temperature. The Food and Drug Administration (FDA) classifies fresh meat,
deli and dairy products as hazardous foods and require them to be stored at
less than 41°F (5°C) at all times—including post-defrost periods at any loca-
tion within the case. In the absence of unbiased performance test data, the
equipment purchasing staff for supermarkets frequently rely on the manufac-
turers’ literature with respect to the performance and energy efficiency of
refrigerated merchandisers. The manufacturer’s literature provides the con-
ventional cooling capacity and evaporator temperature of the case (Table 1).
This information typically is inter-
preted to estimate the energy efficiency
of the case. Furthermore, display case
manufacturers include only the cooling
load ratings and evaporator temperature
of their own equipment, which are deter-
mined in accordance with the indoor con-
ditions prescribed by ASHRAE Standard
72-1983, Method of Testing Open Refrig-
erators for Food Stores.2 The actual in-
door operating conditions of a typical
supermarket oftentimes is different than
the Standard 72-1983 indoor condition.
Therefore, the availability of display case
performance test data under realistic op-
erating conditions could provide valuable
insight for supermarket operators. In such
a fiercely competitive industry, it is a con-
tinuing challenge for food chain opera-
tors to manage the power use of their fix-
tures while maintaining acceptable prod-
uct temperatures and improving their
profit margin.
As part of a multi-phase study, a South-
ern California utility conducted a series
of tests, using two generations of a lead-
ing manufacturer’s refrigerated, open,
multi-deck meat display cases. The over-
all goal of this non-biased study was to
evaluate the performance of the two mod-
els with respect to energy efficiency and
product temperature maintenance.
Coupled with cost data from the manu-
facturers, the obtained performance re-
sults can assist supermarket operators in
determining the cost-effectiveness of
purchasing newer model cases. This
study, however, focused on the energy
efficiency aspect of the tested fixtures,
About the Author
Ramin F
amin F
amin F
amin F
amin Faramarzi, P
aramarzi, P
aramarzi, P
aramarzi, P
aramarzi, P.E.E.E.E.E. is the RTTC project man-
ager in the Engineering & Design Services at South-
ern California Edison, Irwindale, Calif. Kimberly
Kemp works at the Underwriters Laboratory in Palo
Alto, Calif. as a mechanical engineer.
and did not address cost-related at-
tributes.
Overall Approach
The Southern California utility con-
ducted this display case test at its state-
of-the-art Refrigeration Technology and
Test Center (RTTC) located in Irwindale,
Calif. Each merchandiser was tested in the
RTTC’s controlled environment room un-
der two different indoor conditions to cap-
ture the impact of ambient changes on the
cases’ performance and power use while
maintaining a fixed target product tempera-
ture. The controlled environment room is
an isolated thermal zone served by inde-
pendent heating and humidification sys-
tems. This allows simulation of the vari-
ous indoor conditions of a supermarket.
The sensible cooling load represent-
ing people and other heat gain sources
was provided by a constant volume di-
rect expansion system reclaiming the
waste refrigeration heat via a six row coil.
While the air was conditioned to a de-
sired thermostatic setpoint, an advanced
ultrasonic humidification unit introduced
precise amounts of moisture to the air
surrounding the display cases, repre-
senting the latent load due to outside air
and people.
The ambient condition, saturated con-
densing temperature and target product
temperature remained the same for both
display cases. The display cases were
served by a refrigeration system using a
hydroflurocarbon (HFC) refrigerant, R-
404A, operating at a constant discharge
pressure of 212 psig (1460 kPa), or satu-
A u g u s t 1 9 9 9
A S H R A E J o u r n a l
4 4
The following article was published in ASHRAE Journal, August 1999. © Copyright 1999 American Society of Heating, Refrigerating and Air-
Conditioning Engineers, Inc. It is presented for educational purposes only. This article may not be copied and/or distributed electronically or in paper
form without permission of ASHRAE.
A u g u s t 1 9 9 9
A S H R A E J o u r n a l
4 5
R E F R I G E R A T I O N
Figure 1: Schematic illustration of the older display case.
Figure 2: Schematic illustration of the newer display case.
n
o
it
a
r
e
n
e
G
r
e
d
l
O
n
o
it
a
r
e
n
e
G
r
e
d
l
O
n
o
it
a
r
e
n
e
G
r
e
d
l
O
n
o
it
a
r
e
n
e
G
r
e
d
l
O
n
o
it
a
r
e
n
e
G
r
e
d
l
O
n
o
it
a
r
e
n
e
G
r
e
w
e
N
n
o
it
a
r
e
n
e
G
r
e
w
e
N
n
o
it
a
r
e
n
e
G
r
e
w
e
N
n
o
it
a
r
e
n
e
G
r
e
w
e
N
n
o
it
a
r
e
n
e
G
r
e
w
e
N
r
o
t
a
r
o
p
a
v
E
r
o
t
a
r
o
p
a
v
E
r
o
t
a
r
o
p
a
v
E
r
o
t
a
r
o
p
a
v
E
r
o
t
a
r
o
p
a
v
E
m
u
n
i
m
u
l
A
r
e
t
e
m
a
i
D
.
n
i
8
/
5
l
a
n
i
m
o
N
g
n
i
b
u
T
m
u
n
i
m
u
l
A
r
e
t
e
m
a
i
D
.
n
i
6
1
/
7
l
a
n
i
m
o
N
g
n
i
b
u
T
s
e
s
s
a
P
e
b
u
T
6
3
s
e
s
s
a
P
e
b
u
T
6
3
h
c
n
i
r
e
p
s
n
iF
2
,s
n
iF
t
a
lF
n
i
5
8
.
8
1
x
.
n
i
5
.
4
h
c
n
i
r
e
p
s
n
iF
3
,s
n
iF
t
a
lF
.
n
i
5
1
.
4
1
x
.
n
i
8
.
4
h
t
g
n
e
L
d
e
n
n
iF
.
n
i
5
.
5
8
h
t
g
n
e
L
d
e
n
n
iF
.
n
i
3
3
.
9
3
h
t
g
n
e
L
ll
a
r
e
v
O
.
n
i
6
1
/
1
0
9
e
s
a
C
tf
8
n
o
e
s
a
C
r
e
p
li
o
C
1
e
s
a
c
tf
8
n
o
e
s
a
C
r
e
p
sli
o
C
2
sti
u
c
ri
C
t
n
a
r
e
g
irf
e
R
3
sti
u
c
ri
C
t
n
a
r
e
g
irf
e
R
2
r
e
g
n
a
h
c
x
E
t
a
e
H
r
e
g
n
a
h
c
x
E
t
a
e
H
r
e
g
n
a
h
c
x
E
t
a
e
H
r
e
g
n
a
h
c
x
E
t
a
e
H
r
e
g
n
a
h
c
x
E
t
a
e
H
e
b
u
T
n
o
e
b
u
T
e
b
u
T
n
o
e
b
u
T
n
i
a
tr
u
C
ri
A
n
i
a
tr
u
C
ri
A
n
i
a
tr
u
C
ri
A
n
i
a
tr
u
C
ri
A
n
i
a
tr
u
C
ri
A
d
n
a
B
l
a
u
D
d
n
a
B
e
l
g
n
i
S
e
vl
a
V
n
o
is
n
a
p
x
E
e
vl
a
V
n
o
is
n
a
p
x
E
e
vl
a
V
n
o
is
n
a
p
x
E
e
vl
a
V
n
o
is
n
a
p
x
E
e
vl
a
V
n
o
is
n
a
p
x
E
e
vl
a
V
n
o
is
n
a
p
x
E
tr
o
P
d
e
c
n
a
l
a
B
g
n
itt
e
S
ts
e
T
ri
A
is
p
5
.
6
4
t
a
t
e
S
C
2
/
1
-
E
V
I
B
e
p
y
T
ts
o
rf
e
D
e
p
y
T
ts
o
rf
e
D
e
p
y
T
ts
o
rf
e
D
e
p
y
T
ts
o
rf
e
D
e
p
y
T
ts
o
rf
e
D
e
m
it-ff
O
e
m
it-ff
O
y
c
n
e
u
q
e
r
F
ts
o
rf
e
D
y
c
n
e
u
q
e
r
F
ts
o
rf
e
D
y
c
n
e
u
q
e
r
F
ts
o
rf
e
D
y
c
n
e
u
q
e
r
F
ts
o
rf
e
D
y
c
n
e
u
q
e
r
F
ts
o
rf
e
D
)y
a
D
r
e
p
4
(
sr
u
o
H
6
)y
a
d
r
e
p
4
(
sr
u
o
H
6
h
t
g
n
e
L
ts
o
rf
e
D
h
t
g
n
e
L
ts
o
rf
e
D
h
t
g
n
e
L
ts
o
rf
e
D
h
t
g
n
e
L
ts
o
rf
e
D
h
t
g
n
e
L
ts
o
rf
e
D
g
is
p
3
8
t
a
e
t
a
n
i
m
r
e
T
g
is
p
3
8
t
a
d
e
t
a
n
i
m
r
e
T
)ts
e
t
si
h
t
r
o
f
d
e
s
u
(
t
n
a
r
e
g
irf
e
R
)ts
e
t
si
h
t
r
o
f
d
e
s
u
(
t
n
a
r
e
g
irf
e
R
)ts
e
t
si
h
t
r
o
f
d
e
s
u
(
t
n
a
r
e
g
irf
e
R
)ts
e
t
si
h
t
r
o
f
d
e
s
u
(
t
n
a
r
e
g
irf
e
R
)ts
e
t
si
h
t
r
o
f
d
e
s
u
(
t
n
a
r
e
g
irf
e
R
A
4
0
4
-
R
A
4
0
4
-
R
ri
A
e
g
r
a
h
c
si
D
ri
A
e
g
r
a
h
c
si
D
ri
A
e
g
r
a
h
c
si
D
ri
A
e
g
r
a
h
c
si
D
ri
A
e
g
r
a
h
c
si
D
F
°
2
2
F
°
8
2
r
o
t
a
r
o
p
a
v
E
r
o
t
a
r
o
p
a
v
E
r
o
t
a
r
o
p
a
v
E
r
o
t
a
r
o
p
a
v
E
r
o
t
a
r
o
p
a
v
E
F
°
1
1
F
°
8
1
y
tic
a
p
a
C
l
a
n
o
it
n
e
v
n
o
C
y
tic
a
p
a
C
l
a
n
o
it
n
e
v
n
o
C
y
tic
a
p
a
C
l
a
n
o
it
n
e
v
n
o
C
y
tic
a
p
a
C
l
a
n
o
it
n
e
v
n
o
C
y
tic
a
p
a
C
l
a
n
o
it
n
e
v
n
o
C
tf-
h
/
u
t
B
5
2
6
,
1
tf-
h
/
u
t
B
5
0
2
,
1
e
r
u
t
a
r
e
p
m
e
T
g
n
is
n
e
d
n
o
C
e
r
u
t
a
r
e
p
m
e
T
g
n
is
n
e
d
n
o
C
e
r
u
t
a
r
e
p
m
e
T
g
n
is
n
e
d
n
o
C
e
r
u
t
a
r
e
p
m
e
T
g
n
is
n
e
d
n
o
C
e
r
u
t
a
r
e
p
m
e
T
g
n
is
n
e
d
n
o
C
F
°
5
9
F
°
5
9
Table 1: Summary of the manufacturer’s specification data for the older and newer case.
4 6
A S H R A E J o u r n a l
A u g u s t 1 9 9 9
Figure 3: Location of sensors in the display case.
Figure 4: System operating parameters for the older gen-
eration display case, 70°F/50% ambient.
Figure 5: System operating parameters for the newer
generation display case, 70°F/50% ambient.
rated condensing temperature of 95°F (35°C). Both cases re-
ceived liquid refrigerant mechanically sub-cooled to 65°F (18°C).
The maximum allowable product temperature (including defrost
periods)—which was the critical control point for all tests—
was 38.5°F (± 0.5°F) (3°C [±0.3°C]). If the product temperature
exceeded this level at any time, the control settings—specifi-
cally target suction pressure—were modified and the test was
repeated. The target suction pressure was adjusted accord-
ingly for each specific test to ensure compliance with the maxi-
mum allowable target product temperature requirement. Each
test was conducted over a 24-hour period. The following de-
scribes the test scenarios:
• Scenario 1: 24-hour operation, 70°F Dry Bulb (DB)/50% Rela-
tive Humidity (RH).
• Scenario 2: 24-hour operation, 75°F DB/55% RH (Standard
72-1983).
Based on the end-use monitoring of several supermarkets in
the subject utility’s service territory, Scenario 1 was established
to portray a more realistic representation of a typical
supermarket’s indoor operating condition. Scenario 2 involved
the testing under the Standard 72-1983 indoor temperature and
relative humidity conditions.
Description of the Display Cases
Table 1 provides a summary of the main parameters of the
manufacturer’s specification data for the two different vintages
of display cases that were tested. A schematic illustration of the
display cases that were tested is shown in Figures 1 and 2.
Data Collection and Reduction
The RTTC’s sophisticated instrumentation and data acqui-
sition system provided detailed tracking and acquisition of the
refrigeration system’s mass flow rate and critical temperature
and pressure points during the test period. These readings
then were imported into an engineering analysis model devel-
oped by the utility to quantify various heat transfer and power-
related parameters within the refrigeration cycle.
The test facility is equipped with a sophisticated data acqui-
sition system that can scan 128 sensors and log their outputs in
two-minute intervals. Figure 3 depicts the location of sensors
within the thermodynamic boundary of the tested cases.
The data acquisition system was equipped with special
grade type-T thermocouples accurate to ±0.1°C, precision
100W platinum Resistance Temperature Device (RTD) inputs
accurate to ±0.01°C, and analog inputs from pressure trans-
ducers, dew point sensors, flow meters, and CT-transducers. A
RS-232 communication link provided one data report that in-
cluded instantaneous values of all data points every ten
seconds. Data collection took place over a period of eight
days. Every 24 hours during the test, the data was checked for
consistency and accuracy. Consistently, the operating param-
eters were checked and deemed to be within acceptable limits
before the next run was started.
Data Analysis and Findings
As noted previously, Scenario 1 represents conditions closer
to that of an actual supermarket in the subject utility’s service
territory which is cooler and less humid than ASHRAE stan-
dard conditions. Figures 4 and 5 show the variation of key
operating parameters for older and newer generation display
cases at 70°F DB (21°C)/50% RH conditions, while maintaining
relatively the same maximum product temperature of 38.5°F
(±0.5°F) [3°C (±0.3°C)].
The newer display case operates at 2°F (1.1°C) higher Dis-
A u g u s t 1 9 9 9
A S H R A E J o u r n a l
4 7
R E F R I G E R A T I O N
charge Air Temperature (DAT) and 3°F (1.6°C) higher Saturated
Suction Temperature (SST) while the maximum product tempera-
ture remained close to 38°F (3°C) (at the end of defrost). The
newer model’s cooling load is also 310 Btu/h-ft (300 W/m) lower
and its total power usage is 0.3 kW less than the older model.
Figures 6 and 7 show the variation of key operating param-
eters for the older and newer generation display cases under
Scenario 2. Similar to Scenario 1, the maximum product tem-
perature stayed at 38.5°F (±0.5°F) (3°C [±0.3°C]). Figures 6
and 7 also show that under Scenario 2 the newer generation
display case operates at 4.4°F and 7.4°F (2.4°C and 4°C) higher
DAT and SST than the older model, respectively. Under this
scenario, the newer case operated at 540 Btu/h-ft (520 W/m)
lower cooling load and 0.53 kW less total power usage than
the older model.
The effect of warmer and more humid ambient conditions on
the cooling loads of both fixtures are shown in Figures 8 and 9.
The higher indoor dry bulb and relative humidity under Sce-
nario 2 yielded 16% and 0.8% increase in case cooling load for
the older and newer model, respectively. This indicates the
newer case is less vulnerable to indoor temperature and humid-
ity fluctuations (Figure 9).
For the newer case, the cooling loads under the two ambi-
ent conditions are close for the first 10 hours of the test with
only a slight increase thereafter (Figure 9). Less infiltration of
room air into the case—possibly a result of more effective air
curtain design—may explain the newer display case’s reduced
cooling load sensitivity to such ambient changes.
The case cooling load comparisons show that overall the
newer case has a smaller cooling load than the older case.
This allows the newer case to operate at higher evaporator
and discharge air temperatures without an increase in prod-
uct temperature. In addition, at lower cooling loads and higher
suction pressures the refrigerant mass flow rate will decrease
which translates to a reduction of the compressor power.
Figure 10 represents a comparison of the case cooling load,
the compressor power use, the maximum product temperature
and the total system power use (less condenser) for both mod-
els under Scenario 2. Maximum product temperature, which
was the control point, remained almost identical for both mod-
els throughout the test. The total system power use includes
the compressor, the lighting system and the evaporator fan
motors. With lower cooling load, the newer case operated at
7°F (4°C) higher evaporator temperature and 32% less refriger-
ant flow rate than the older case.
Discussion of Results
Under Standard 72-1983, test results were in close agree-
ment (approximately 0.3%) with the manufacturer’s data, which
helped to develop a high degree of confidence in the test re-
sults. The newer model case has a noticeable improved perfor-
mance with 34.8% reduction in total system power use per foot
and 30.9% reduction in case cooling load (Table 2). A 33%
reduction in infiltration load made a considerable contribution
to the improved cooling load of the newer case (Figure 11).
Hence, one may conclude that the newer case is equipped with
an improved single-band air curtain design. The older case has
greater heat gain from the lights, fans and radiation than the
newer case (Figure 11). Although conduction plays an insig-
nificant role in the cooling load of either case, due to its lesser
cabinet insulation, the newer case has a slightly higher con-
duction load than the older case (Figure 11).
Figure 9: Case cooling load comparison for the newer
generation case under two different ambient conditions.
Figure 8: Case cooling load comparison for the older
generation case under two different ambient conditions.
Figure 6: System operating parameters for the older
generation display case, 75°F/55% ambient.
Figure 7: System operating parameters for the newer
generation display case, 75°F/55% ambient.
4 8
A S H R A E J o u r n a l
A u g u s t 1 9 9 9
Although extreme changes in ambient conditions were not in-
vestigated, in these tests, the newer case performance was less
sensitive to ambient changes than the older case (Figure 12).
The newer model also seemed to expose the product to a
lesser temperature rise (by approximately 1°F) after each de-
frost (Table 2). Smaller product temperature fluctuation may
result in more desirable product quality.
Conclusion
Overall, with more improved evaporator coil and air curtain
designs, and efficient lighting systems, the newer model is clearly
more energy-efficient than its predecessor. The performance of
the newer case has significantly improved with regards to total
system power use and case cooling load. A savings of roughly
35% in system power use (excluding condenser) is observed
with the newer model, which can play a crucial role in a
Table 2: Summary of results for older and newer generation
display cases, 75°F db/55% RH (Standard 72-1983).
r
e
d
l
O
r
e
d
l
O
r
e
d
l
O
r
e
d
l
O
r
e
d
l
O
e
s
a
C
r
e
w
e
N
r
e
w
e
N
r
e
w
e
N
r
e
w
e
N
r
e
w
e
N
e
s
a
C
A
% A
% A
% A
% A
%
tc
u
d
o
r
P
k
a
e
P
tc
u
d
o
r
P
k
a
e
P
tc
u
d
o
r
P
k
a
e
P
tc
u
d
o
r
P
k
a
e
P
tc
u
d
o
r
P
k
a
e
P
)
F
(
e
r
u
t
a
r
e
p
m
e
T
8
6
.
8
3
6
1
.
8
3
%
3
.
1
e
r
u
t
a
r
e
p
m
e
T
tc
u
d
o
r
P
e
r
u
t
a
r
e
p
m
e
T
tc
u
d
o
r
P
e
r
u
t
a
r
e
p
m
e
T
tc
u
d
o
r
P
e
r
u
t
a
r
e
p
m
e
T
tc
u
d
o
r
P
e
r
u
t
a
r
e
p
m
e
T
tc
u
d
o
r
P
)
F
(
ts
o
rf
e
D
ts
o
P
-
e
si
R
0
5
.
2
3
5
.
1
%
8
.
8
3
–
n
o
itc
u
S
d
e
t
a
r
u
t
a
S
n
o
itc
u
S
d
e
t
a
r
u
t
a
S
n
o
itc
u
S
d
e
t
a
r
u
t
a
S
n
o
itc
u
S
d
e
t
a
r
u
t
a
S
n
o
itc
u
S
d
e
t
a
r
u
t
a
S
)
g
is
p
(
e
r
u
s
s
e
r
P
1
2
.
3
4
6
9
.
1
5
%
2
.
0
2
r
o
t
a
r
o
p
a
v
E
r
o
t
a
r
o
p
a
v
E
r
o
t
a
r
o
p
a
v
E
r
o
t
a
r
o
p
a
v
E
r
o
t
a
r
o
p
a
v
E
)
F
(
e
r
u
t
a
r
e
p
m
e
T
0
9
.
9
4
2
.
7
1
%
2
.
4
7
ri
A
g
n
ir
e
t
n
E
ri
A
g
n
ir
e
t
n
E
ri
A
g
n
ir
e
t
n
E
ri
A
g
n
ir
e
t
n
E
ri
A
g
n
ir
e
t
n
E
)
F
(
e
r
u
t
a
r
e
p
m
e
T
0
9
.
1
4
1
8
.
7
3
%
7
.
9
–
ri
A
e
g
r
a
h
c
si
D
ri
A
e
g
r
a
h
c
si
D
ri
A
e
g
r
a
h
c
si
D
ri
A
e
g
r
a
h
c
si
D
ri
A
e
g
r
a
h
c
si
D
)
F
(
e
r
u
t
a
r
e
p
m
e
T
4
3
.
2
2
7
7
.
6
2
%
8
.
9
1
ri
A
e
g
r
a
h
c
si
D
ri
A
e
g
r
a
h
c
si
D
ri
A
e
g
r
a
h
c
si
D
ri
A
e
g
r
a
h
c
si
D
ri
A
e
g
r
a
h
c
si
D
)
n
i
m
/tf(
y
tic
o
l
e
V
2
4
.
4
1
2
0
2
.
1
0
1
%
8
.
2
5
–
g
n
is
n
e
d
n
o
C
d
e
t
a
r
u
t
a
S
g
n
is
n
e
d
n
o
C
d
e
t
a
r
u
t
a
S
g
n
is
n
e
d
n
o
C
d
e
t
a
r
u
t
a
S
g
n
is
n
e
d
n
o
C
d
e
t
a
r
u
t
a
S
g
n
is
n
e
d
n
o
C
d
e
t
a
r
u
t
a
S
)
F
(
e
r
u
t
a
r
e
p
m
e
T
1
9
.
3
9
8
8
.
4
9
%
0
.
1
w
o
l
F
s
s
a
M
t
n
a
r
e
g
irf
e
R
w
o
l
F
s
s
a
M
t
n
a
r
e
g
irf
e
R
w
o
l
F
s
s
a
M
t
n
a
r
e
g
irf
e
R
w
o
l
F
s
s
a
M
t
n
a
r
e
g
irf
e
R
w
o
l
F
s
s
a
M
t
n
a
r
e
g
irf
e
R
)
n
i
m
/
b
l(
4
9
.
3
7
6
.
2
%
2
.
2
3
–
d
a
o
l
g
n
il
o
o
C
e
s
a
C
d
a
o
l
g
n
il
o
o
C
e
s
a
C
d
a
o
l
g
n
il
o
o
C
e
s
a
C
d
a
o
l
g
n
il
o
o
C
e
s
a
C
d
a
o
l
g
n
il
o
o
C
e
s
a
C
)tf-
h
/
u
t
B
(
2
5
.
9
4
7
,
1
4
3
.
9
0
2
,
1
%
9
.
0
3
–
r
e
w
o
P
r
o
s
s
e
r
p
m
o
C
r
e
w
o
P
r
o
s
s
e
r
p
m
o
C
r
e
w
o
P
r
o
s
s
e
r
p
m
o
C
r
e
w
o
P
r
o
s
s
e
r
p
m
o
C
r
e
w
o
P
r
o
s
s
e
r
p
m
o
C
)tf/
W
(
6
2
.
8
0
2
1
2
.
7
3
1
%
1
.
4
3
–
r
e
w
o
P
m
e
ts
y
S
l
a
t
o
T
r
e
w
o
P
m
e
ts
y
S
l
a
t
o
T
r
e
w
o
P
m
e
ts
y
S
l
a
t
o
T
r
e
w
o
P
m
e
ts
y
S
l
a
t
o
T
r
e
w
o
P
m
e
ts
y
S
l
a
t
o
T
)tf/
W
(
1
5
.
8
6
2
9
1
.
5
7
1
%
8
.
4
3
–
Figure 10: Case cooling load, compressor power, maximum
product temperature, and system power comparison for
both models in 75°F/55% RH ambient.
Figure 11: Refrigeration load breakdown for both cases in
75°F DB/55% RH ambient.
Figure 12: Refrigeration load and total system power com-
parisons under two different ambient conditions.
supermarket’s energy cost. The new model reduced the case
cooling by approximately 31% without jeopardizing the prod-
uct temperature. Additionally, it reduced the post-defrost prod-
uct temperature rise by approximately 40% which can poten-
tially improve product quality and shelf life.
References
1. Electric Power Research Institute (EPRI) TR-1000351. 1992. Field
Testing of High-Efficiency Supermarket Refrigeration. December.
2. ASHRAE Standard 72-1983, Method of Testing Open Refrigerators
for Food Stores.

Please circle the appropriate number on the Reader Service Card at the back of the
Please circle the appropriate number on the Reader Service Card at the back of the
Please circle the appropriate number on the Reader Service Card at the back of the
Please circle the appropriate number on the Reader Service Card at the back of the
Please circle the appropriate number on the Reader Service Card at the back of the
publication.
publication.
publication.
publication.
publication.
Extremely Helpful ........................................................................................................ 454
Helpful ........................................................................................................................ 455
Somewhat Helpful ...................................................................................................... 456
Not Helpful ................................................................................................................. 457
A u g u s t 1 9 9 9
A S H R A E J o u r n a l
5 1
ASHRAE JOURNAL
By Mohinder S. Bhatti, Ph.D.
Member ASHRAE
Riding in Comfort: Part I
he early automobiles at the turn of the century were like
horse-drawn carriages except that they were powered by elec-
tric batteries or gasoline-burning internal combustion engines.
During the late 1800s, there were more electric cars than gaso-
line cars. However, due to the gradual evolution of the internal
combustion engines, popularity of the electric cars declined and
their production ceased in the late 1920s. The early cars had
only the simplest controls for operation and were aptly called
horseless carriages. The driver and passengers sat on a seat
and had no protection from the elements except for special cloth-
ing designed for motoring such as storm aprons made from
heavy rubber cloth, lap robes, long fur coats, fur hats, mufflers,
leather gloves and boots.
Figure 1 is a 1906 advertisement by the Ball-Fintze Co. of
Newark, Ohio that shows a large five-passenger storm apron.1,2
Figure 2 shows some of the individual motoring apparel for
winter including the lap robe that appeared in the 1908 Sears,
Roebuck & Co. catalogue and the automobile gloves that ap-
peared in a 1906 advertisement in Motor.1 It was necessary in
the early days of motoring to wear special driving apparel for
each of the four seasons.
In winter, motoring was quite unreliable in the automobiles
early days. It was common practice to jack the car up on wooden
or cinder blocks around Thanksgiving and store it until spring.
As automobiles became more reliable, consideration was given
to passenger comfort with the addition of windshields, collaps-
ible tops and detachable side curtains.
Some electric cars used electric heating pads that were laced
into the steering wheel to warm the drivers hands. Heating the
steering wheel for a gasoline-burning car was accomplished by
bringing in exhaust gas by means of a flexible pipe around the
steering wheel. Closed-body automobiles were introduced in
1908. By 1925, production of closed-body automobiles exceeded
that of open-body models. Attention turned to heating devices
and the need to condition the air for passenger comfort.
Riding in Comfort: Part I
About the Author
Mohinder S. Bhatti, Ph.D., a senior staff research engineer at
Delphi Harrison Thermal Systems, Lockport, N.Y., is responsible
for research relating to comfort heating and cooling systems for
motor vehicles. He is a member of the ASHRAE Historical
Committee and is the author of many reports and technical papers
and has 28 U.S. patents.
T
Horseless Carriages offered no protection from the elements.
Early Portable Heaters
In the early years of motoring, attempts to provide comfort
heating were largely improvisations using heating aids such as
heated soapstone, hot brick and lantern (shown in Figure 3) that
also were used in the horse-drawn carriages. A good lap robe
(Figure 2) in conjunction with one or more of these aids kept
the traveler moderately comfortable. As interest in motoring in-
creased, portable coal-burning heaters appeared on the market.
These heaters were made of galvanized iron with asbestos
lining and brass handles. They were approximately 20 in. (51
cm) long and 7 in. (18 cm) wide and shaped like footrests as
shown in Figure 3. Some of them were covered with colored
carpet that matched the carpet in the car. The coal was placed
in a drawer that slid into the outer shell. The special type of
coal used in these heaters was in the shape of a brick that burned
without odor or smoke. Before use, the brick was placed into a
brisk fire until it became thoroughly hot. It was then taken out
of the fire and left standing until the flame died away. Next, the
The First Century of Air Conditioning
Riding in Comfort: Part I
T
This is the ninth article in our special series
to commemorate a century of innovation
in the HVAC&R arts and sciences.
Evolution of Automotive Heating
5 2
A S H R A E J o u r n a l
A u g u s t 1 9 9 9
(Circle No. 32 on Reader Service Card)
(Circle No. 33 on Reader Service Card)
(Circle No. 34 on Reader Service Card)
hot brick was placed in the heater drawer.
When no more heat was desired, the coal
could be quenched with water and used
over again. A small brick was sufficient
to provide heat for several hours.
Exhaust Gas Heaters
Since portable heating aids required
special preparation prior to motoring, at-
tention turned to the on-board sources of
heat for continuous heating. With this in-
novation, a phalanx of heater engineers
sprang into existence, mostly from the
plumbing profession. Many early auto-
mobile engines were air-cooled. Engine
coolant as a source of heat was not uni-
versally available. Accordingly, many
different brands of exhaust gas heaters
were put on the market, some of which
were quite successful. Figure 4, taken
from the 1907 advertisement in Motor,
shows one such heater.
The early exhaust gas heaters can be
broadly classified as raised type and
recessed type. The raised type were like
footrests that could be mounted on the
rear compartment floor while the recessed
type were mounted through the floor with
the grating placed flush with the floor.
These early exhaust gas heaters had no
provision for cleaning out the dust and
debris and they often leaked. They also
often had an obnoxious odor.
The early exhaust gas heaters were
mere radiators made of bundles of tubes
through which passed the exhaust gas.
The tubes usually were covered with a
grating of nickel-plated iron or polished
aluminum. The control usually was a
valve attached to the exhaust pipe and
operated by a handle or lever on the floor
of the car. The heaters were not engi-
neered for a specific car or model and
required a great deal of ingenuity for in-
stallation on a specific car. Some came
with installation instructions that were
downright ridiculous. For example, instal-
lation of one heater called for the assis-
tance of a ferret to crawl through the pipe
and hold two screws with its teeth!
There were numerous problems with
these rudimentary heaters. Temperature
control was difficult due to a wide varia-
tion in the exhaust gas temperature de-
pending on the car speed. Leaks caused
some deaths, although no statistics exist
on the number of fatalities. Since the early
closed-body automobiles were not airtight,
this number was probably not too alarm-
ing. The exhaust gas heaters also created
backpressure on the engine that under-
mined the fuel economy and reduced
power. Carbon deposit on the tube inte-
rior made frequent cleaning necessary and
that required dismantling the entire heater.
In some cases, the heated portion of the
car became excessively hot, burning oc-
cupants robes and leather shoe soles.
The gradual improvements of the
roads allowed cars to be used more dur-
ing the winter, which created demands
for safer and higher performance heat-
ers. One 1929 vintage heater, designed
for Model A Ford, is shown in Figure
5.2 It consisted of an iron jacket around
the manifold. The front of the heater was
attached to a flexible pipe with a funnel
acting as an air scoop behind the engine
fan. The rear of the heater was attached
to a flexible pipe running to the toeboard
or floorboard where a deflector directed
hot air in the required direction. The de-
flector was later replaced with a slotted
register. In summer, the register was by-
passed by a butterfly valve and the heat
dispersed into the engine compartment.
In 1933, Ford Motor developed a dash-
mounted exhaust gas heater for Ford V-8
cars. It was built like a boiler with 24 flues,
each 13 in. (33 cm) long, providing about
500 in.2 (3226 cm2) of heat radiating sur-
face. The hot exhaust gas from the engine
passed through the flue tubes around
which flowed outside air. The cold air in-
take consisted of a pipe with a funnel act-
ing as an air scoop behind the engine fan.
A unique feature was its double-header
construction that prevented the fresh air
from coming in contact with all welded
joints and connections in the exhaust line.
The heat register was installed in the right
dash wall in front of the front-seat pas-
senger. The heat supply was regulated by
a foot-operated button controlling a valve
in the intake pipe. The heater was capable
of directing the hot air to any part of the
front compartment.3
In the mid-1930s, an unusual heater
Figure 2a: Lap robe and muffler used in the
early days of motoring.1,2
Figure 1: Storm aprons for open-body
automobiles.1, 2
A u g u s t 1 9 9 9
A S H R A E J o u r n a l
5 3
H I S T O R Y
was developed by DELCO using exhaust
gas to generate steam. Its operation was
similar to the steam house heating sys-
tem. The system included a boiler at the
muffler outlet. It was surrounded by ex-
haust gas with an average temperature of
900°F (482°C). One ounce of liquid wa-
ter was placed in the boiler. Immediately
upon starting the engine, the intense heat
of the exhaust converted this liquid wa-
ter into steam that rose to the heater core
where the heat was convected into the
passenger compartment by means of an
electric fan. The steam returned to the
boiler through the return line routed
through the radiator to condense it. The
pressure was automatically maintained at
about 100 psia (690 kPa) by means of a
patented control chamber that governed
the amount of water in circulation.4
The early exhaust gas heaters were re-
circulation type with no provision for
fresh outside air. They were essentially
potbelly stoves that radiated heat to the
closed passenger compartment. In 1940,
a manifold type of fresh air exhaust gas
heater was developed by Novi Equipment
for Ford Motor. It was an integral part of
the exhaust system, and once installed it
required no further attention except to
turn it on or off. It was capable of provid-
ing a discharge air temperature in excess
of 200°F (93°C).5 The ability to obtain
such high discharge air temperatures from
the manifold type of exhaust gas heaters
was why some heater engineers in the
1940s were reluctant to abandon them in
favor of the hot water heaters.
Hot Water Heaters
The term hot water heater refers to the
heater core that derives its energy from
the engine coolant, which in todays au-
tomobiles is a solution comprising 50%
water and 50% ethylene glycol by vol-
ume. Originally, automobiles used water
as the engines coolant. They began us-
ing water-glycol solution in 1929.
Propelled by the availability of reliable
water pumps and thermostats to regulate
the engine coolant temperature, hot wa-
ter heaters appeared in the mid-1920s.
They were all dash-mounted units with
an electric fan. Varying the fan speed en-
abled control of their heat output. They
were usually purchased over the counter
and installed by the owner after drilling
some holes through the firewall for the
core pipes and mounting bolts. They were
often changed from car to car.
During the winter of 192728, A.B.
Arnold, a pioneer of hot water heaters,
designed and built an experimental hot
water heater for an Ajax car owned by the
owner of Modine Manufacturing. The
heater core was of a honeycomb type and
mounted in such a way that all the coolant
passed through it on the way to the radia-
tor top tank. Air was drawn by the action
of the radiator fan. Subsequently, Modine
Figure 2b: Gloves and fur coats were a must for riding in early automobiles.1,2
built this type of heater for Bud High Com-
pression Ring Company.5
After much design work and testing in
1930, Harrison Radiator Division of Gen-
eral Motors joined the select group of
manufacturers including Trane, Venturafin,
Modine, McCord and Fedders that sup-
plied hot water heaters for automobiles.
Figure 6 shows the front views of various
hot water heaters developed by Harrison
Radiator and covered by U.S. Patent Nos.
1,923,355 and 1,928,094.
In 1931, Harrison Radiator introduced
a hot water heater for the rear passenger
compartment. It was formed as a footrest
and was swingably mounted on pivots at
its two ends. The heater was a honeycomb
5 4
A S H R A E J o u r n a l
A u g u s t 1 9 9 9
structure with numerous passages and a large radiating surface
as described in U.S. Patent No. 1,906,377. This apparently was
the first attempt to provide comfort to both the front and rear
passenger compartments. Around the same time, Modine Manu-
facturing also developed a footrest type of hot water heater for
the rear passenger compartment. Its heat output was controlled
by means of an adjustable air damper. This heater represented
one of the earliest attempts at introducing fresh outside air with
the heating system.5
One of the first hot water heaters to successfully address ven-
tilation and pressurization of the passenger compartment was
built in 1933 by Arnold and installed on a Ford V-8. It was
comprised of a heater core that was installed behind the instru-
ment panel and connected by ductwork to the cowl ventilator.
No motor or fan was used, and the only controls consisted of a
manually opening cowl ventilator and water control valve. The
heater demonstrated the viability of fog elimination.5
In 1937, Nash Motor pioneered the development of a heat-
ing system that recognized the importance of ventilation and
pressurization of the passenger compartment. It introduced
clean, filtered and fresh air at a comfortable temperature and
created a slight positive body pressure within the passenger
compartment to eliminate infiltration of cold air. This repre-
sented a major improvement over the recirculating heating sys-
tems in use until 1937. In this early Nash heating system, tem-
perature control was achieved manually by the operation of a
water valve and the cowl ventilator. The automatic tempera-
ture control and built-in defrosters were added with the intro-
duction of the 3900 Series Nash cars in 1939.
Harrison Radiator in 1939 released an underseat heater cov-
ered by U.S. Patent. No. 2,249,946. It reduced the congestion
in the cowl and front passenger compartment and helped dis-
tribute warm air to the front and rear compartments. All Gen-
eral Motors Car Divisions adopted this type of heater for the
19391940 model year. In the same model year, Harrison Ra-
diator also provided an accessory package to bring in outside
air to the dash heater as described in U.S. Patent No. 2,342,901.
It was used by Oldsmobile, Pontiac and Chevrolet.
With increased awareness of the benefits of ventilation, in
1940 a gradual trend began toward the use of fresh outside air
for car heaters. Ventilation provides improved quality of air and
minimizes window-fogging tendency since in winter the abso-
lute humidity of the outside air is lower than that of the passen-
ger compartment air. Also, outside air tends to keep the body
pressure positive preventing infiltration of cold air. In 1941, Buick
used an outside air underseat heater as well as an outside air
defroster as described in U.S. Patent No. 2,249,957. This type of
installation gave good overall heating but required separate heater
cores and blowers for the defroster and heater. In the following
year, the outside air heater was added to all General Motors cars
and outside air dropped from the defroster. Oldsmobile adopted
a dash-mounted outside air heating system that used one heater
core and blower for comfort heating and defrosting.
During World War II (19411945), manufacturing facilities
changed over to the making of military equipment. Several pro-
duction car heaters were redesigned for use in military vehicles,
aircraft and naval vessels. In 1946, all carmakers entered post-
war production with the 1942 vintage heating systems.
Starting that year, Harrison Radiator began to use the cold test
tunnels extensively for developing and testing the heating sys-
tems. These tunnels duplicated road conditions, which enabled
Figure 3: Heating aids were the first attempts to provide comfort.
Figure 4: An exhaust gas heater used in open-body automobiles.
5 6
A S H R A E J o u r n a l
A u g u s t 1 9 9 9
the development of the complete heating system. The first system
to be developed with the aid of the cold tunnels was the heating
and defrosting system for 1947 Chevrolet trucks. As the new truck
body was not available, the heater was tested in an old truck cab
on a pair of sawhorses using an auxiliary water source and power
supply. Subsequently, the actual road operation of the truck con-
firmed that the makeshift system simulation employed in the cold
tunnel was quite satisfactory.6
The 1946 Buick featured ram-driven ventilation air and an
automatic temperature control. The 1946 Cadillac featured two
underseat heaters and a defroster, each with its own blower-
motor assembly. By contrast, the 1946 Pontiac had a single
blower-motor assembly behind the radiator grill to direct the
air both to the underseat heater and the dash-mounted defroster.7
This apparently was the first dual-zone heating system.
In 1947, Ford Motor introduced its first fresh air heating
system in which temperature control was by means of a manu-
ally operated water valve.5 In 1948, it introduced its thermo-
statically controlled Magic Air heating and ventilating system
that provided fresh air for year-round comfort.2
1949 was the first year that all General Motors Car Divisions
switched to the outside air heaters. These heating systems were
developed and tested using the Harrison cold tunnels. In 1950,
Harrison Radiator developed a fresh air heating system, covered
by U.S. Patent No. 2,684,620, that could be employed in winter
for heating and in summer for introducing fresh air into the pas-
senger compartment for cooling and ventilating.
Prior to 1959, all heaters for General Motors cars were highly
car-specific, requiring little or no common tooling for their manu-
facture. In 1959, a corporate-wide standardization program was
undertaken to reduce tooling costs, make best use of the manu-
facturing facilities, minimize the number of service parts and sim-
plify the operations of the assembly plants.7 This resulted in a
simplified arrangement of the components, which met or exceeded
all previously established standards of performance.
In 1962, hot water heaters became standard on all General
Motors cars. For several years, it was possible to buy a car
without a heater if specified at the time of ordering. However,
few cars were sold without heaters. The heater option was can-
celled in 1968 with the establishment of the Federal Motor
Vehicle Safety Standards (MVSS) that required that all pas-
senger cars, trucks and buses sold in the United States be
equipped with windshield defrosting system, which is an inte-
gral part of the comfort heating system. Effective Jan. 1, 1969,
testing procedures and performance were added to the MVSS
specification.7
Gasoline Heaters
Stewart-Warner developed the first successful gasoline-burn-
ing passenger car heater, known as Model 781, around 1937.
It was mounted on the passenger side of the firewall and the
outlet of the combustion chamber was connected to the intake
manifold of the engine. The engine vacuum was used to draw
air and fuel into the combustion chamber where the mixture
was ignited by means of a glow plug. The exhaust products
were drawn into the engine where unburned fuel was consumed.
A small fan circulated the air over a finned heat exchanger.
The heater did not use outside fresh air and its heat output was
about 80 Btu (84 kJ) per minute, which was barely enough for
a recirculation type of heater. In all, some 3.5 million units
were sold.5
Complications of the design and high cost of operation as
well as high cost of maintenance caused a loss of interest in the
gasoline heaters. At the end of World War II in 1945, a re-
newed interest in gasoline car heaters developed as a means of
obtaining quick warm-up of the passenger compartment.
During 1956, Chrysler offered a Stewart-Warner gasoline-
burning fresh air heater. This design incorporated spark igni-
tion for virtually instantaneous heat. It was equipped with its
own combustion chamber blower so that the exhaust did not
enter the engine intake manifold. The system provided excel-
lent heating performance due to automatic temperature con-
trol and provision for fresh air.5
In 1960 Stewart-Warner, in collaboration with Harrison
Radiator, developed a gasoline heater for Corvair that featured
an air-cooled rather than a water-cooled engine. The heating
system was a stainless steel heat exchanger, a nozzle type
burner, spark ignition and separate combustion air and fresh
air blowers. The system was automatic in operation and con-
trolled by means of a duct thermostat that cycled the burner on
and off depending on demand. However, the following year
the gasoline heater was eliminated and replaced with an ex-
haust gas heater that operated by forcing outside air over the
engine manifold and introducing the resulting hot air into the
passenger compartment when needed.
Electric Car Heaters
As a direct result of the 1973 Arab oil embargo, a renewed
interest developed in the electric car. The U.S. Congress over-
rode a Presidential veto and passed the Electric and Hybrid
Vehicle Research, Development and Demonstration Act of
1976. In September 1991, the U.S. Department of Energy joined
forces with General Motors, Ford and Chrysler to develop ad-
vanced battery technologies for future electric cars. This spurred
development of battery-powered electric cars, including Gen-
eral Motorss Impact, Fords Ecostar and Chryslers TEVan.
Figure 5: A high-performance exhaust gas heater used in 1929.2
A u g u s t 1 9 9 9
A S H R A E J o u r n a l
5 7
H I S T O R Y
Harrison Division developed the heat pump system for com-
fort heating and cooling for Impacta two-passenger subcom-
pact coupe. Although the heat pump system was used in con-
cept cars, it apparently was the first time that it was used in a
commercially produced car. Soon, other carmakers also used
the heat pump system on their electric cars. The first use of a
heat pump for comfort heating can be traced to T.G.N. Haldane,
who in 1927 used it to heat his London office and Scottish
home. There is also a record of a house in Tucson, Ariz. being
heated in this fashion in 1930. In 1931, a 13-story building in
Los Angeles owned by an electric distribution company em-
ployed a heat pump both for heating and cooling.8
Most electric cars now employ an alternate source of heat,
such as a positive temperature coefficient (PTC) electric heater,
to supplement the heat generation by the heat pump system. An
increasing electrical resistance with increasing temperature
characterizes such a heater. It also features automatic power
adjustment in response to ambient temperature conditions and
HVAC fan speed along with self-regulation of the heater tem-
perature. In addition, the power draw of the PTC heater is
matched automatically with the available electrical power for
the vehicle operation.
Heating System Controls
Prior to 1938, no automatic temperature controls existed for
the airside of the heating system. Nash Motor Company in 1939
championed them. Nashs Weather Eye control system was com-
prised of a thermostat that sensed samples of the incoming out-
side air, discharge air and inside air. Any change in any of these
three samples resulted in an automatic adjustment of the Weather
Eye control to maintain passenger comfort.
The model year 1941 marked the introduction of automatic
temperature controls in the car heating system. The control was
achieved by means of temperature sensing elements such as liq-
uid-filled bellows or capillaries that were placed to sense in-car
temperature. Location of the temperature-sensing element was
critical and often was mounted on the outlet core face. This de-
velopment was fostered by Harrison Radiator and first used in
the 1941 Buick, Oldsmobile and Cadillac heating systems.6
In 1942, Ford Motor offered factory-installed fresh air hot
water heaters for their car line. They were integrated with the
standard ventilation system and included a thermostatic valve
manufactured by Ranco of Columbus, Ohio. The capillary of
the valve was positioned to sense in-car temperature. However,
this arrangement proved unsatisfactory. For example, if the
control valve were repositioned for less heat, it would com-
pletely shut off the water supply to the heater core causing a
cold blow. This deficiency was overcome in 1950 by redesign-
ing the control in such a way that a certain reduction in the
temperature lever setting produced a pro rata reduction in the
discharge air temperature.5
The heating system controls prior to 1953 were simple be-
cause there were no comfort cooling system controls to con-
tend with. With the large-scale introduction of the comfort cool-
ing systems starting in 1953, the heating system controls be-
came intertwined with the comfort cooling system controls. In
1954, Nash Motors announced its new All-Weather Eye, a self-
Please circle the appropriate number on the Reader Service Card at the
back of the publication.
Extremely Helpful.........................................................................................................458
Helpful ........................................................................................................................ 459
Somewhat Helpful........................................................................................................460
Not Helpful ...................................................................................................................461
contained automotive air conditioner with all components lo-
cated forward of the instrument panel. The unique features of
the All-Weather Eye included a single knob control that oper-
ated both the heating and cooling units.9
In 1964, Cadillac introduced the first automatic air-condi-
tioning control enabling a motorist to drive from Northern Maine
to Southern California without adjusting controls or lowering a
window. In many respects, it was the automatic version of the
Nash All-Weather Eye single knob control. Although it has un-
dergone some design changes centered on the use of electron-
ics in place of thermo-mechanical elements, it is today the stan-
dard equipment on most luxury cars and also an optional ac-
cessory on many other cars.10
References
1. Feder, J. 1906. Correct motor raiment. Motor, Vol. 7, January
December.
2. Dickirson, G.D. 1992. Automotive climate controlthe first 100
years. Climate Control Division, Ford Motor Company, Detroit,
March.
3. Anon. 1935. Motor Car Air Conditioning. Scientific American,
pp. 3738, January.
4. Anon. 1940. Heating a car. Dykes Automobile Encyclopedia, p.
1056.
5. Joyce, H.V. 1960. Progress of automotive heating through the
years. Paper No. SAE-600193, Society of Automotive Engineers,
SAE National Automobile Week, Detroit, March 1517.
6. Anon. 1950. Car heater and defroster report. Lockport, N.Y.:
Harrison Radiator Division, General Motors Corporation.
7. Godfrey, J.W. 1969. Automotive heating and air conditioning.
Proceedings of the Institute of Mechanical Engineers. 196970, Pa-
per 4. 184(3):12537.
8. Thevenot, R. 1979. A History of refrigeration throughout the
world. International Institute of Refrigeration, Paris.
9. Anon. 1954. Nash air conditioner combines heating, cooling, ven-
tilating. Automotive Industries, p. 76, March 15.
10. Kolbe, W.H., E.W. Yott, B.B. Brown, G.M.Gaskill, and W. Mar-
tin. 1964. The 1964 Cadillac comfort control. Society of Automo-
tive Engineers, Automobile Week, Detroit, March 30April 3.
n
Figure 6: Front views of the hot water heaters manufactured by
Harrison Radiator starting 1930.
A u g u s t 1 9 9 9
A S H R A E J o u r n a l
5 8
ASHRAE JOURNAL
By Stephen W. Tweedie, P.Eng.
Member ASHRAE
T
he design team for the Nova In-
stitution, a new Canadian federal
women’s correctional facility lo-
cated in Truro, Nova Scotia,
faced several challenges. Correctional
Service Canada (CSC), the federal gov-
ernment department in charge of the fa-
cility, wanted to make this project the first
constructed by their department to meet
the Institutional Green Plan as part of
Canada’s Environmental Stewardship
program.
As design of the project began, the
engineers were challenged by the strin-
gent emissions and energy consump-
tion targets imposed by the program.
Building construction needed to meet
both R2000 and C2000 standards. The
design for the complex consisted of four
two-story and one single-story residen-
tial units, a gymnasium, recreation cen-
ter, training facilities, offices, service fa-
cilities, and a high-security cellblock.
Given the significant design con-
straints, the design team realized that a
detailed engineering analysis was
needed to determine the most effective
system for heating and cooling require-
ments.
Project Design and Controls
The engineering team had several
options. Electric resistance heating was
immediately eliminated because of its
high overall CO2 generation from the fos-
sil fuels used for local power generation.
The team considered a central plant with
fuel-fired boilers or a combustion engine
co-generation plant, but the distribution
system was costly and there was insuffi-
cient demand for the waste heat from a
co-generation unit during the summer.
Because the complex was not entirely
air conditioned, the use of an absorption
chiller was not feasible for such a pur-
pose. The remaining alternatives included
propane gas appliances with air-cooled
R-22 air conditioning or geothermal heat
pumps. Initially, it was not known if either
of these two systems would meet the
CSC’s energy target, but the geothermal
application provided the best possibility.
In addition, the geothermal heat pump
permits future additions of low grade heat
from other sources, such as solar energy,
that could increase the COP of the heat
About the Author
Stephen W
Stephen W
Stephen W
Stephen W
Stephen W. T
. T
. T
. T
. Tweedie,
weedie,
weedie,
weedie,
weedie, P.Eng., is a principal and
the director of engineering services at Enerplan Con-
sultants Ltd. in Moncton, New Brunswick, Canada. A
graduate of Nova Scotia Technical College (now
DalTech), he is a past president of the New Brunswick/
Prince Edward Island Chapter of ASHRAE.
The Nova Institution in Nova Scotia, Canada, was constructed under the stringent emissions and energy consumption
requirements of Canada’s Environmental Stewardship program.
Geothermal System for Prison
1999 ASHRAE
Technology Awards
The following article was published in ASHRAE Journal, August 1999. © Copyright 1999 American Society of Heating, Refrigerating and Air-
Conditioning Engineers, Inc. It is presented for educational purposes only. This article may not be copied and/or distributed electronically or in paper
form without permission of ASHRAE.
A u g u s t 1 9 9 9
A S H R A E J o u r n a l
5 9
G E O T H E R M A L H E A T P U M P
pumps, and ultimately help meet the en-
ergy efficiency targets.
Site testing was performed prior to
the system’s design to determine the
quantity of ground water available for
a water source system. Because insuf-
ficient quantities were found, the team
decided to install a closed loop geo-
thermal piping system. This included a
combination of horizontally buried pip-
ing, and vertical piping in bore holes,
installed around the perimeter of the
site. To minimize the pumping power
requirements and increase heat trans-
fer capacity for the ground loop, the
diameter of the polyethylene pipe was
increased to 1¼ in. (32 mm) from the
typical ¾ in. (19 mm).
More than 28,000 ft (8530 m) of pipe
was installed in two separate loops that
consisted of two pipes per loop. These
alternate from bore hole to heat pump
buffer tank, with both loops run in the
same trench. As a result, the pumping
requirements were reduced to a 1.5 hp (1.1
kW) pump circulating 10 gpm (0.76 L/s)
of fluid through each loop.
A building management system (BMS)
monitors the temperature in each primary
buffer tank so that if the setpoint is satis-
fied, the loop circulator will shut down.
The loop also is used to pick up any heat
rejected from kitchen coolers and freezers.
Design of the loop was based on 250
ft (70 m) of two horizontal pipes per ton
of heat pump capacity, and 150 ft/ton (46
m/ton) for bore holes. Where cooling
takes place, the bore hole length was in-
creased to 175 ft/ton (53 m/ton).
During the summer, fluid is circulated
directly from the primary loop buffer tanks
to fan-coil units to provide cooling to
administrative and program areas with-
out the use of mechanical refrigeration.
Twenty-one water-to-water heat
pumps were installed in mechanical
rooms around the complex. The heat
pumps were custom built by a local manu-
facturer and tested to CSA 446 Standards.
These three-stage, two compressor units
are controlled by the BMS to accurately
maintain water temperature in the sec-
ondary buffer tank. The water tempera-
ture is varied inversely with outdoor tem-
perature with fine-tuning of the reset
curve based upon space temperature
feedback. High-efficiency propane-fired
domestic hot water tanks provide hot
water for domestic use and supplemen-
tal heat for the heat pump systems. Pro-
vision was made on each system for the
addition of a supplemental solar heating
component and its use was demonstrated
in Residence 4 (see Figure 1).
In-floor radiant heating provides space
heating for the facility. This system is suited
to the low-grade heat associated with heat
pumps, it has low maintenance costs, and
contributes to good air quality levels. It
has no exposed cabinets, which in typical
correctional facilities could be subject to
vandalism, dust collection, or are used as
areas to conceal contraband.
Thirty packaged heat recovery venti-
lator (HRV) units provide ventilation for
most areas. The supply air is heated
through low temperature hot water coils
served by the heat pump system. The
gymnasium ventilation unit is equipped
with a propane-fired duct furnace to
handle the large quantities of outside air
required for this occupancy. Fan coil units,
Figure 1: Typical heat pump schematic.
supplied by the primary ground loop sys-
tem, provide cooling to the administra-
tive and program areas.
Other Innovative Approaches
To further study the capabilities of this
design, four test loops were installed apart
from the boreholes using variations of
spiral or “slinky” piping. The standard R-
22 refrigerant was substituted in several
heat pumps with new refrigerant blends
to increase the COP of these units. Be-
cause this deviated from traditional build-
ing systems, the project was of interest to
a graduate student attending university
at DalTech in Halifax, Nova Scotia. Troy
Green undertook a study of the system as
a basis for his graduate thesis.
With the installation of additional moni-
toring points on the BMS, he is able to
monitor the system’s operations and com-
pare the various system components. “It
has been a really interesting process,” said
Green. “To be able to study a system that
has such innovation incorporated, and
6 0
A S H R A E J o u r n a l
A u g u s t 1 9 9 9
that is actually built and operational is rather unique.” Green
hopes the findings from his research may provide valuable data
for future design use.
IAQ and Thermal Comfort
System design was carried out to comply with ASHRAE
Standard 62-1989, Ventilation for Acceptable Indoor Air Qual-
ity. Because heat recovery ventilators were used, most areas
are provided with 100% outside air rather than recirculated air
from the occupied space. Units were sized and located strate-
gically for the varying occupancy of the areas. The units are
controlled to operate in conjunction with the lighting sys-
tems. This allows for system operation to closely match the
occupancy of the space without compromising air quality,
which is often experienced in facilities where air-handling units
(AHUs) serve large areas and are shut down during low occu-
pancy.
In the gymnasium, CO2 control of the fresh air quantity is
automated through the BMS to minimize energy consump-
tion due to the varying occupancy of the space. The use of
fan-coil units in conjunction with the HRVs is effective in
maintaining adequate air circulation. This, and accurate tem-
perature control provided by the BMS, were significant steps
toward meeting ASHRAE Standard 55-1992, Thermal Envi-
ronmental Conditions for Human Occupancy. Airflow test-
ing and balancing of all systems was carried out in accor-
dance with AABC methods.
Operation and Maintenance
Building systems were standardized as much as possible to
streamline maintenance and minimize replacement parts inven-
tories. When varying capacities were required, multiple units
were used. Heat pumps, circulators, water heaters, heat exchang-
ers and filters are examples of this standardization.
Mark Murdock, chief of engineering and maintenance for
the facility, says that once the systems were set up and fine-
tuned, the facility only needs routine maintenance. Murdock
said that, “the BMS gives us control and troubleshooting ca-
pabilities which save us a lot of time and money.” The system
provides immediate notification of any alarm conditions, and
allows Murdock and his staff to monitor and assess any prob-
lems encountered during operations.
Energy Efficiency and Cost Effectiveness
The complex was designed and constructed to R2000 and C2000
standards for residential and commercial construction, and com-
plies with ASHRAE Standard 90.1, Energy Efficient Design of
New Buildings Except Low-Rise Residential, and ASHRAE 90.2,
Energy Efficient Design of New Low-Rise Residential Buildings.
After total energy consumption for 1996 was calculated, it
was found that the facility was operating at 560 MJ/m2/year.
This compares favorably with CSC’s 700 MJ/m2/year design
guideline, and is about one-third of the energy used at tradi-
tional CSC facilities.
When the complex was proposed originally, its concept was
based entirely on standard construction with no provision for
the cost of advanced energy saving systems. Nevertheless,
Typical mechanical room. Note modular design for such
components as circulators and heat pumps.
the project was completed on budget, with no appreciable pre-
mium for mechanical system costs.
Conclusion
This project has demonstrated that the strategic combina-
tion of energy efficient technologies in the design of a facility
can benefit its overall life cycle cost. CSC is using similar strat-
egies in several other facilities. Energy efficient technologies
have their place in areas of new design, and strategic implemen-
tation of these can benefit future programs tremendously.
Acknowledgements
The author wishes to acknowledge the efforts of Scott Moore,
P.Eng., Brian O’Blenes, CSC project manager, Mitch Brooks,
architect, and the many other team members who contributed
to the success of this project.
ASHRAE Technology Awards are the HVAC&R industry’s
most prestigious honor for efficient energy use in buildings
and environmental system performance. While the awards do
not certify responsible charge or professional license status,
they do recognize outstanding design innovation and suc-
cessful implementation.

Please circle the appropriate number on the Reader Service Card at the back of the
Please circle the appropriate number on the Reader Service Card at the back of the
Please circle the appropriate number on the Reader Service Card at the back of the
Please circle the appropriate number on the Reader Service Card at the back of the
Please circle the appropriate number on the Reader Service Card at the back of the
publication.
publication.
publication.
publication.
publication.
Extremely Helpful ........................................................................................................ 462
Helpful ........................................................................................................................ 463
Somewhat Helpful ...................................................................................................... 464
Not Helpful ................................................................................................................. 465
A u g u s t 1 9 9 9
A S H R A E J o u r n a l
6 2
ASHRAE JOURNAL
ontreal has 25 indoor skat-
ing rinks. Between 1989
and 1995, the rinks experi-
enced recurring steel cor-
rosion problems with brine
header pipes. The city replaced six header
systems due to pipe corrosion, which pro-
vided a unique opportunity to modify, re-
design and cut energy consumption.
First, the design team updated the brine
specification. Then, the team replaced the
two-pass brine distribution systems with
evaporators connected in parallel, as
shown in Figure 1, with a four-pass brine
distribution system with evaporators in se-
ries, as shown in Figure 2. Brine flow was
reduced by 50% and pump horsepower
by 40%, while maintaining sufficient fluid
velocity in the heat exchangers.
About the Author
Claude Dumas is a project engineer of energy in the
Building Services, Building Operations division for
the City of Montreal.
New Brine System
For Skating Rink
M
By Claude Dumas, eng.
Member ASHRAE
Energy Efficiency
The electricity bill for a skating rink is
based on a combination of the demand
for kilowatts and the consumption of kilo-
watt hours (kWh). Table 1 shows the re-
sults achieved at three rinks where elec-
trical consumption reduction exceeds the
forecast and corroborates the order of
magnitude of the savings.
The reduction of both flow and specific
gravity of the brine enabled the team to
replace the 25 hp (18.6 kW) pump motor
with a smaller 15 hp (11.2 kW) high-effi-
ciency motor. The use of a smaller motor
resulted in savings of 10 hp (7.5 kW),
thereby decreasing demand and consump-
tion. The pump horsepower is decreased
by 10 hp (7.5 kW), and consequently less
heat dissipates into the brine. This means
less heat to be removed by the compres-
sor, while using 2 hp per ton (0.43 kW/kW),
again decreasing demand and consump-
tion. The condenser fan motors do not
run as long and dissipate less heat, which
also leads to decreased consumption.
Arranging the evaporators in series al-
lows one chiller to operate more efficiently
at a higher suction temperature than was
possible in the parallel arrangement where
both chillers were producing 15°F (–9.4°C)
brine. Two out of six compressors are on
permanent standby. Four compressors do
the work of six, saving 50 hp (37.3 kW),
once again lowering power demand.
The team’s experiment using the four-
pass brine system with evaporators in
series has accumulated 23.4 seasons at
five skating rinks, which is a cumulative
energy savings of $200,000 (Canadian).
Innovation
The original slab system used 296,
1-in. (25 mm) polyethylene pipes spaced
every 3.5 in. (89 mm), as shown in Figure
1. The brine header system was reversed
return, using 8 in. (200 mm) Schedule 40
steel pipes. The chiller evaporators were
piped in parallel. The brine was com-
posed of calcium chloride with a specific
gravity of 1.25 at 60°F (15.6°C) circulated
by a single brine pump. The pump, driven
by a 50 hp (37.3 kW), 1,800 rpm motor,
had a capacity of 1,500 gpm (94.6 L/s)
and a head of 43 psig (296 kPa). In most
of the installations, two evaporators were
piped for parallel flow, each evaporator
using 750 gpm (47.3 L/s). In four installa-
tions, three evaporators were piped for
parallel flow, each evaporator using 500
gpm (31.5 L/s).
From 1983 to 1986, the city modified
all its ice systems to save energy. The
original pumps’ motors, 50 hp (37.3 kW)
and 1,800 rpm, were rewound to produce
25 hp (18.6 kW) and 1,200 rpm. The brine
flow was changed to 903 gpm (57 L/s)
Arena Mont-Royal benefited from the new four-pass brine system design.
1999 ASHRAE
Technology Awards
The following article was published in ASHRAE Journal, August 1999. © Copyright 1999 American Society of Heating, Refrigerating and Air-
Conditioning Engineers, Inc. It is presented for educational purposes only. This article may not be copied and/or distributed electronically or in paper
form without permission of ASHRAE.
A u g u s t 1 9 9 9
A S H R A E J o u r n a l
6 3
B R I N E S Y S T E M
(Figure 1). Timers were installed at each skating rink and the
refrigeration systems (pump, compressors, condensers) were
stopped for six to eight hours at night, to save energy during
the unoccupied period.
At the end of 1991, budget restrictions on city energy con-
sumption prompted the search for other possible modifica-
tions. It was decided to reduce the brine flow, decrease the
specific gravity of the brine, and use a smaller high-efficiency
motor on the brine pump. Such a major modification could not
be financially justified based on its own energy savings
potential. However, the team used the opportunity of the cor-
rosion failure of a brine header to modify the design at no cost
and cut energy consumption. The latest modifications of the
slab pipe arrangements create a four-pass circuit, as shown in
Figure 2, by adding a supplementary return bend to connect
two two-pass circuits.
The original 8 in. (200 mm) brine header system is replaced
with a 6 in. (150 mm) header because brine flow decreased from
903 gpm to 450 gpm (57 L/s to 28.4 L/s). The header stays
reversed return, using 6 in. (150 mm). Schedule 40 steel pipe
throughout the system, with the end section using 4 in. (100
mm) Schedule 80 pipe. All 148 nipples are ¾ in. (19 mm) Sched-
ule 80 pipe. PVC pipe Schedule 80 can be used instead of steel
pipe. The two (or three) evaporators in the systems are piped
in series for a flow of 450 gpm (28.4 L/s) through. System brine
flow can be reduced significantly if sufficient fluid velocity is
maintained in the evaporator and in the slab heat exchanger.
The brine is calcium chloride, adjusted for 1.18 specific gravity
at 60°F (15.6°C). Brine is circulated by a single brine pump
sized for 450 gpm (28.4 L/s) and 33 psig (228 kPa) of head,
driven by a 15 hp (11.2 kW) high-efficiency motor rotating at
1,200 rpm.
At the rinks where three evaporators are used, they are piped
in series, where one evaporator is valved off the brine circuit by
leaving the bypass valve open. The brine pump head is
underdesigned with the intent to circulate only two of the evapo-
rators, have a foolproof system and save energy. Underdesign
is a strong incentive to follow the energy guideline, operate
with only four compressors and save on power demand.
The brine specifications originated in 1971. They were re-
vised for three reasons. First, reducing the specific gravity from
1.25 to 1.18 automatically reduced the pump energy consump-
tion. In the past, brine freezing temperature was set at –20°F
(–28.9°C), whereas now, it is set at 0°F (–17.8°C). This is suffi-
cient freeze protection, considering the low operating brine tem-
perature of 15°F (–9.4°C).
Second, following a repair money is saved because less salt
is required to top off the system. The calcium chloride used is
as follows:
Calcium Chloride
•
Canadian National Standard CAN/CGSB-15.1-92.
Table 1: The results achieved at three skating rinks.
Figure 2: Four-pass system with evaporators in series.
Figure 1: Two-pass system with evaporators in parallel.
The supplementary return bends and
the skating rink’s concrete slab are
shown at the top of the photo.
k
n
i
R
g
n
it
a
k
S
k
n
i
R
g
n
it
a
k
S
k
n
i
R
g
n
it
a
k
S
k
n
i
R
g
n
it
a
k
S
k
n
i
R
g
n
it
a
k
S
g
n
it
a
e
H
g
n
it
a
e
H
g
n
it
a
e
H
g
n
it
a
e
H
g
n
it
a
e
H
e
p
y
T
m
e
ts
y
S
e
h
t
f
o
e
zi
S
e
h
t
f
o
e
zi
S
e
h
t
f
o
e
zi
S
e
h
t
f
o
e
zi
S
e
h
t
f
o
e
zi
S
k
r
a
P
n
a
b
r
U
n
o
itc
u
d
e
R
n
o
itc
u
d
e
R
n
o
itc
u
d
e
R
n
o
itc
u
d
e
R
n
o
itc
u
d
e
R
cirtc
e
l
E
f
o
n
o
it
p
m
u
s
n
o
C
\*l
o
o
C
y
g
r
e
n
E
\*l
o
o
C
y
g
r
e
n
E
\*l
o
o
C
y
g
r
e
n
E
\*l
o
o
C
y
g
r
e
n
E
\*l
o
o
C
y
g
r
e
n
E
s
h
t
n
o
m
8
/
h
W
M
l
a
y
o
R
-t
n
o
M
a
n
e
r
A
cirtc
e
lE
ll
a
m
S
%
7
.
6
1
0
0
5
,
8
9
$
3
3
.
1
t
a
n
o
D
-t
n
i
a
S
a
n
e
r
A
s
a
G
l
a
r
u
t
a
N
m
u
i
d
e
M
%
0
.
4
1
5
2
0
,
9
8
$
8
1
.
1
n
o
sli
W
n
il
e
c
r
a
M
a
n
e
r
A
s
a
G
l
a
r
u
t
a
N
m
u
i
d
e
M
%
1
.
4
1
)
2
e
l
b
a
T
e
e
s(
0
1
2
,
9
9
$
7
2
.
1
6 4
A S H R A E J o u r n a l
A u g u s t 1 9 9 9
m
e
ts
y
S
s
s
a
p
-
o
w
T
m
e
ts
y
S
s
s
a
p
-
o
w
T
m
e
ts
y
S
s
s
a
p
-
o
w
T
m
e
ts
y
S
s
s
a
p
-
o
w
T
m
e
ts
y
S
s
s
a
p
-
o
w
T
!
e
g
n
a
h
C
!
e
g
n
a
h
C
!
e
g
n
a
h
C
!
e
g
n
a
h
C
!
e
g
n
a
h
C
m
e
ts
y
S
s
s
a
p
-
r
u
o
F
m
e
ts
y
S
s
s
a
p
-
r
u
o
F
m
e
ts
y
S
s
s
a
p
-
r
u
o
F
m
e
ts
y
S
s
s
a
p
-
r
u
o
F
m
e
ts
y
S
s
s
a
p
-
r
u
o
F
r
a
e
Y
r
a
e
Y
r
a
e
Y
r
a
e
Y
r
a
e
Y
1
9
9
1
1
9
9
1
1
9
9
1
1
9
9
1
1
9
9
1
2
9
9
1
2
9
9
1
2
9
9
1
2
9
9
1
2
9
9
1
3
9
9
1
3
9
9
1
3
9
9
1
3
9
9
1
3
9
9
1
4
9
9
1
4
9
9
1
4
9
9
1
4
9
9
1
4
9
9
1
5
9
9
1
5
9
9
1
5
9
9
1
5
9
9
1
5
9
9
1
6
9
9
1
6
9
9
1
6
9
9
1
6
9
9
1
6
9
9
1
6
9
9
1
&
5
9
9
1
r
o
F
6
9
9
1
&
5
9
9
1
r
o
F
6
9
9
1
&
5
9
9
1
r
o
F
6
9
9
1
&
5
9
9
1
r
o
F
6
9
9
1
&
5
9
9
1
r
o
F
e
g
a
r
e
v
A
h
t
n
o
M
h
W
k
h
W
k
h
W
k
h
W
k
h
W
k
h
W
k
h
W
k
1
9
0
6
,
0
0
2
9
1
9
,
8
9
1
1
7
8
,
3
7
1
2
0
8
2
,
9
7
1
1
5
7
,
0
8
1
6
4
5
,
7
5
1
2
5
6
,
2
7
1
9
3
9
,
5
3
1
3
7
1
7
,
4
7
1
2
5
1
,
1
8
1
3
6
7
,
2
4
1
2
1
7
,
5
5
1
6
0
6
,
0
5
1
6
6
7
,
1
1
1
6
8
1
,
1
3
1
4
0
7
4
,
4
7
3
0
8
,
8
9
4
0
7
,
7
7
8
9
4
,
1
7
6
4
8
,
2
8
6
7
8
,
8
6
1
6
8
,
5
7
5
7
0
1
,
9
4
7
7
4
,
4
4
4
3
5
,
5
4
5
6
5
,
1
4
6
5
6
7
,
5
2
7
3
3
6
,
7
2
2
6
9
,
5
2
1
8
8
,
3
8
8
8
3
5
,
4
4
1
3
2
4
,
3
1
1
1
4
5
,
8
2
1
2
4
2
,
2
6
1
0
3
3
,
4
1
1
6
8
2
,
8
3
1
9
4
4
5
,
2
2
2
0
8
6
,
6
9
1
0
2
8
,
0
9
1
6
6
7
,
4
3
1
5
5
7
,
5
5
1
0
1
4
7
2
,
0
2
2
0
7
2
,
1
3
2
9
0
6
,
5
1
2
9
0
6
,
0
5
1
4
3
4
,
6
3
1
3
7
9
,
6
9
1
1
1
6
2
5
,
9
9
1
4
3
6
,
4
8
1
1
6
2
,
6
1
2
0
7
0
,
4
6
1
7
9
6
,
5
7
1
2
1
4
8
0
,
8
9
1
6
3
1
,
5
6
1
5
2
4
,
5
2
2
8
0
9
,
4
1
2
0
5
4
,
3
5
1
9
7
1
,
4
8
1
L
A
T
O
T
M
2
1
/
h
W
k
9
5
9
,
5
3
7
,
1
2
6
0
,
7
4
6
,
1
5
8
7
,
5
2
6
,
1
1
5
9
,
1
1
3
,
1
8
3
1
,
5
1
5
,
1
4
4
4
,
6
1
4
,
1
1
9
7
,
5
6
4
,
1
1
5
3
,
4
1
1
$
\*
L
A
T
O
T
M
8
/
h
W
k
2
7
5
,
9
3
5
,
1
5
6
9
,
1
5
4
,
1
6
3
8
,
0
5
4
,
1
8
1
8
,
5
5
1
,
1
3
6
3
,
0
0
3
,
1
7
2
1
,
3
4
2
,
1
5
4
7
,
1
7
2
,
1
e
h
t
,
3
9
9
1
d
n
a
2
9
9
1
,
1
9
9
1
n
i
M
8
/
h
W
k
e
g
a
r
e
v
a
e
h
t
h
ti
w
d
e
r
a
p
m
o
c
si
6
9
9
1
d
n
a
5
9
9
1
n
i
)r
a
e
y
/
s
h
t
n
o
m
8
r
o
f(
M
8
/
h
W
k
e
g
a
r
e
v
a
e
h
t
fI
.
6
9
9
1
f
o
e
t
a
r
h
W
k
e
h
t
g
n
is
U
\*
.s
s
a
p
-r
u
o
f
n
o
2
1
o
t
8
s
h
t
n
o
M
,s
s
a
p
-
o
w
t
n
o
3
,
2
,
1
h
t
n
o
M
:r
e
v
o
e
g
n
a
h
c
m
e
ts
y
S
!
.
%
1
.
4
1
e
r
a
s
g
n
iv
a
s
•
Type S -(solid).
•
Class 1-Minimal content of 77% calcium chloride for: Grade
A—Flakes.
•
This standard applies to commercial calcium chloride used
for road applications (dust laying, stabilization, deicing),
as admixtures for concrete (acceleration of set and cur-
ing), in refrigerating medium.
Third, environmental protection regulations prohibit the use
of sodium chromate to inhibit corrosion. A biodegradable
inhibitor is added directly to the brine system.
Operation and Maintenance
The evolution of a two-pass brine system into a four-pass
system has no influence on the maintenance cost of a skating
rink. It might be different when PVC pipes replace steel pipes.
Frozen PVC is more fragile than steel but does not corrode.
Only time will tell if the substitution is beneficial.
Replacement of the original pump with a different model is
responsible for a decrease in maintenance and energy con-
sumption. The previous system used a direct-drive, horizontal
split-case, double-suction centrifugal pump. The replacement
system uses a direct-drive, vertical in-line centrifugal pump.
The replacement pump does not require annual alignment of
shaft and couplings, required by the previous pump and it is
more efficient.
Cost Effectiveness
The total modification cost between 1992 and 1994 was
$77,000 per rink. (All amounts are in Canadian dollars and in-
clude taxes.) Energy savings resulting from a four-pass system
with evaporators in series were estimated at $8,500 per year, or
8% to 9% of the energy cost. Replacement of a brine header
using a four-pass system is less costly than a two-pass system,
as smaller diameter pipes are used.
Table 1 shows a reduction of electrical consumption exceed-
Table 2: Energy consumption at Marcelin Wilson Arena operating for 8 months/year.
6 5
A S H R A E J o u r n a l
A u g u s t 1 9 9 9
ing the forecast energy savings of a four-
pass system. As of May 1998, the experi-
ment using the four-pass brine system
with evaporators in series has accumu-
lated a run time of 23.4 seasons at five
skating rinks, a cumulative energy sav-
ings of $200,000 (Canadian).
A new standard for skating rink de-
sign is being proposed to the industry.
This system is not patented, is more effi-
cient and costs less than the traditional
two-pass design. Table 2 shows histori-
cal kWh data for the Marcelin Wilson
Arena. The ratio of kWh/8M (for 8
months/year) in 1995 and 1996 over the
kWh/8M in 1991, 1992 and 1993 indicate
savings of 14%. The same ratio for $/8M
indicates a savings of 8.5%.
Conclusion
The four-pass brine system with
evaporators in series design is recom-
mended for replacing corroded headers,
because in this particular situation pay-
back can be immediate. The design team
has tested the engineering principles sup-
porting the design and it is sound. Sys-
tem brine flow can be reduced signifi-
cantly if sufficient fluid velocity is main-
tained in the evaporator and in the slab
heat exchanger, leading to good heat-
transfer coefficient.
ASHRAE Technology Awards are the
HVAC&R industry’s most prestigious
honor for efficient energy use in build-
ings and environmental system perfor-
mance. While the awards do not certify
responsible charge or professional li-
cense status, they do recognize outstand-
ing design innovation and successful
implementation.

Please circle the appropriate number on the Reader Ser-
Please circle the appropriate number on the Reader Ser-
Please circle the appropriate number on the Reader Ser-
Please circle the appropriate number on the Reader Ser-
Please circle the appropriate number on the Reader Ser-
vice Card at the back of the publication.
vice Card at the back of the publication.
vice Card at the back of the publication.
vice Card at the back of the publication.
vice Card at the back of the publication.
Extremely Helpful ....................................................... 466
Helpful ....................................................................... 467
Somewhat Helpful ..................................................... 468
Not Helpful ................................................................ 469
4 0
A S H R A E J o u r n a l
A u g u s t 1 9 9 9
A SHRAE JOURNAL
About the Author
Dennis Stanke is an applications engineer for the
Worldwide Applied Systems Group of The Trane
Company, La Crosse, Wis. He has served on ASHRAE
Standing Standard Project Committee 62.1 and is a
member or corresponding member of ASHRAE Tech-
nical Committee 1.4, Control Theory and Applica-
tions, TC 9.7, Testing and Balancing and TC 5.2, Duct
Design.
hat does ASHRAE recommend for ventilation rates and why?
How is recommended airflow determined for a space and
for a mechanical ventilation system? The answers to these
questions have evolved over the years.
W
Ventilation Through the Years:
A Perspective
By Dennis Stanke
Member ASHRAE
Standard 62-1973
ASHRAE first published Standard 62-
1973, Standards for Natural and Me-
chanical Ventilation, to replace the 1946
version of the ventilation section of ASA
Standard A53.1, Light and Ventilation.
According to its scope and purpose,
Standard 62-1973 defines “…ventilation
requirements for spaces intended for hu-
man occupancy and specifies minimum
and recommended ventilation air quanti-
ties for the preservation of the occupant’s
health, safety, and well-being.” Both mini-
mum allowable rates and a recommended
range of ventilation rates were listed for
each of 271 space types, in terms of ven-
tilation air per occupant. Space type cat-
egories included residential (10 types),
commercial (87 types), industrial and ag-
ricultural (116 types), institutional (47
types) and organizational (11 types).
Based upon the best available scien-
tific knowledge and technical knowledge
(professional judgement), minimum rates
ranged from 5 cfm (2.5 L/s) per person (in
auditoriums, for instance) to 40 cfm (20
L/s) per person for research-institute ani-
mal rooms. The rates listed apparently
resulted from assumptions regarding the
presence or absence of smoking and pre-
sumably other factors, such as activities
and other sources within the space.
Acceptable ventilation air quality was
defined by contaminant concentration
limits, including a specific allowable level
for each of seven specific contaminants
and one-tenth the Threshold Limit Value
for all other contaminants. Using this defi-
nition, return air could be cleaned and
recirculated as ventilation air, reducing the
outdoor air requirement to as little as 15%
of the tabulated rates, but no less than 5
cfm (2.5 L/s) per person.
While the standard listed a typical es-
timated occupant density for each space,
it did not allow consideration of space or
system occupancy variations over time
(i.e., occupant diversity). The standard
did not include requirements related to
space air change effectiveness or venti-
lation system efficiency. Designers
assumed (erroneously for most systems)
that all intake air was effectively deliv-
ered to each occupied zone. Outdoor
intake airflow was simply calculated as
the sum of individual space airflow
requirements.
Standard 62-1981
In part as a reaction to the energy crisis
of the mid-1970s, ASHRAE published Stan-
dard 62-1981, Ventilation for Acceptable
Indoor Air Quality, to replace the 1973
standard. With a change in title and scope,
Standard 62-1981 specified “…indoor air
quality and minimum ventilation rates
which will be acceptable to human occu-
pants and will not impair health.” This ver-
sion included only minimum ventilation
rates, eliminating the higher, more energy-
intensive recommended ranges found in
the 1973 version. It sharply reduced the
variety of commercial and institutional
spaces, listing only 65 space types, along
with seven residential space types. Spe-
cific industrial space types were elimi-
nated, replaced by three industrial ventila-
tion rates based on activity level.
The “science” of ventilation had not
changed significantly from 1973. With no
information to the contrary and with the
pressure of the energy crisis, the authors
of this version adopted a 5 cfm (2.5 L/s)
per person “floor” as the base ventila-
tion rate for all non-smoking spaces. They
adjusted the minimum rates upward from
the “floor” for some spaces—based again
on professional judgement—adding air-
flow for odors related to people-activity
and non-people sources in each space.
Most resulting rates were significantly
lower than those in the 1973 version. Rec-
ognizing environmental tobacco smoke
as an important indoor contaminant
source, this version specified both a
“smoking” and “non-smoking” minimum
rate for each space type.
A new definition for acceptable indoor
air quality replaced the earlier concen-
tration-based definition of acceptable
ventilation air. The new definition in-
cluded both a “health” component (“…no
known contaminants at harmful concen-
trations…”) and a “comfort” component
(“…a substantial majority … do not ex-
press dissatisfaction”). Similar to the 1973
version, this standard allowed designers
The following article was published in ASHRAE Journal, August 1999. © Copyright 1999 American Society of Heating, Refrigerating and Air-
Conditioning Engineers, Inc. It is presented for educational purposes only. This article may not be copied and/or distributed electronically or in paper
form without permission of ASHRAE.
A u g u s t 1 9 9 9
A S H R A E J o u r n a l
4 1
V E N T I L A T I O N
to use return air-cleaning devices to reduce outdoor airflow,
provided the air cleaners reduced 34 specific contaminants to
specific acceptable minimum levels. Outdoor airflow could not
be reduced to less than 5 cfm (2.5 L/s) per person, regardless of
cleaning effectiveness.
A performance-based procedure, introduced as an alternative
to the table-based prescriptive procedure, allowed designers to
determine space ventilation rates based on the concentration of
the same 34 contaminants used to find recirculation limits and a
subjective odor/irritation evaluation by visitors to the completed
space.
As before, the standard listed typical estimated occupant
densities, but it included no requirements related to space air
change effectiveness or ventilation system efficiency.
Standard 62-1989
ANSI/ASHRAE Standard 62-1989, Ventilation for Accept-
able Indoor Air Quality, simplified the smoking versus non-
smoking rates of Standard 62-1981, and incorporated new re-
quirements to reflect rapidly changing technology and new
knowledge about indoor contaminants. This version specifies
“…minimum ventilation rates and indoor air quality that will be
acceptable to human occupants and are intended to minimize
the potential for adverse health effects.” Standard 62-1989 does
not allow reduced rates for non-smoking areas. It lists 82 com-
mercial and institutional space types, along with five residen-
tial spaces and includes no industrial ventilation requirements.
By 1989, new research1,2,3 showed that 80% of visitors to an
occupied space express odor satisfaction at an outdoor air ven-
tilation rate of 15 cfm (7.5 L/s) per person, while 80% of occu-
pants express odor satisfaction at 5 cfm (2.5 L/s) per person.
(Since people adapt quickly to many odors, visitors judge odor
acceptability within 15 seconds after entering the space while
occupants judge acceptability 15 minutes or more after enter-
ing the space.) These studies confirmed the long-established
people-odor minimum rate4 and offered a rational explanation
for the “floor” minimum rate of 5 cfm (2.5 L/s) per person used
previously.
In this version, partly in response to rising complaints re-
lated to “poor indoor air quality,” the authors chose to use
visitor satisfaction (15 cfm [7.5 L/s] per person) as the base
ventilation rate instead of occupant satisfaction (5 cfm [2.5 L/s]
per person). Then, they adjusted the rates (usually by adding
airflow) based on professional judgement related to the non-
people sources in each space. Standard 62-1989 notes that the
rates specified are sufficient to account for “…a moderate
amount of smoking.” (This note has been the subject of much
recent controversy within ASHRAE; it has been removed via
an addendum approved in June 1999.)
The definition for acceptable indoor air quality still includes a
“health” component (“…no known contaminants at harmful con-
centrations as determined by cognizant authorities…”) and a
“comfort” component (“…a substantial majority…do not express
dissatisfaction”). Adding the reference to “cognizant authori-
ties” allowed the authors to remove the indoor contaminant tables
from the standard. Without a list of specific indoor air contami-
nants and acceptable levels, the standard leaves proper applica-
tion of recirculated air cleaning to the user, which could discour-
age the use of this technology.
Similar to Standard 62-1981, this version retains two paths to
compliance, allowing the designer to calculate ventilation rates
based upon performance (indoor air quality achieved) or upon
implementation of prescriptive measures, including compliance
with tabulated minimum ventilation rates and calculations to
account for ventilation system efficiency.
However, with the elimination of the list of specific indoor air
contaminants and levels, the indoor air quality procedure be-
comes more open-ended in terms of contaminants-of-concern
and judgmental in terms of allowable contaminant concentra-
tions. As a result, the performance path has been perceived as
too complicated and perhaps too risky by some designers.
Standard 62-1989 again lists typical estimated occupant den-
sity for each space type. It allows designers to account for
space population diversity by using average population rather
than design peak population for intermittently occupied spaces.
However, it includes no other provision to allow accounting for
system population diversity, i.e., people entering and leaving
the building.
The standard discusses air change effectiveness for each
space but does not tell designers how to account for poor in-
space ventilation delivery. Also, whereas previous versions
had ignored delivery of ventilation air throughout multiple-space
systems, this version requires proper accounting for ventila-
tion system efficiency. However, many designers ignore this
requirement, probably due to the limited explanation provided.
As a result, low system-level intake airflow can lead to inad-
equate space ventilation (less than the prescribed rates) in many
systems.
Addendum 62n
In June 1999, BSR/ASHRAE Addendum n to Standard 62-
1989 became available for public review. Written in mandatory
language to facilitate building-code adoption, this addendum
replaces “guidelines” with code-minimum requirements but it
does not alter the scope or purpose of the standard nor its
definition of acceptable indoor air quality. It changes the Stan-
dard 62-1989 prescriptive method (the ventilation rate proce-
dure) for calculating space and system ventilation rates to clarify
vagaries, correct inaccuracies, strengthen inadequacies, enhance
enforceability, and increase design flexibility.
It includes, for the first time, minimum ventilation rates both
for people-related sources and non-people sources, and spe-
cifically states that the rates do not apply in smoking-permitted
spaces. Addendum 62n expands the list of commercial and in-
stitutional space types to 78 while removing residential spaces
and health care-related spaces to an appendix, anticipating that
future ASHRAE standards will better specify ventilation re-
quirements for these space types.
Ongoing research throughout the 1990s5 has confirmed the
long-standing people-odor dilution requirements (5 cfm [2.5 L/s]
per person for occupants, 15 cfm (7.5 L/s) per person for visitors)
and have confirmed that Standard 62-1989 rates, especially 20
cfm (9.4 L/s) per person for offices, usually result in acceptable
indoor air quality. Various field studies6,7,8 support the historical
4 2
A S H R A E J o u r n a l
A u g u s t 1 9 9 9
Table 1: Tenets of ASHRAE Standard 62.
ci
p
o
T
ci
p
o
T
ci
p
o
T
ci
p
o
T
ci
p
o
T
3
7
9
1
3
7
9
1
3
7
9
1
3
7
9
1
3
7
9
1
1
8
9
1
1
8
9
1
1
8
9
1
1
8
9
1
1
8
9
1
9
8
9
1
9
8
9
1
9
8
9
1
9
8
9
1
9
8
9
1
n
2
6 n
2
6 n
2
6 n
2
6 n
2
6
e
p
y
T
e
c
a
p
S
)
0
1
(
l
a
it
n
e
d
is
e
R
)
7
8
(
l
a
ic
r
e
m
m
o
C
)
7
4
(
l
a
n
o
it
u
tits
n
I
)
1
1
(
l
a
n
o
it
a
zi
n
a
g
r
O
)
6
1
1
(
l
a
irts
u
d
n
I
)
7
(
l
a
it
n
e
d
is
e
R
)
4
5
(
l
a
ic
r
e
m
m
o
C
)
1
1
(
l
a
n
o
it
u
tits
n
I
)
0
(
l
a
n
o
it
a
zi
n
a
g
r
O
)
3
(
l
a
irts
u
d
n
I
)
5
(
l
a
it
n
e
d
is
e
R
)
4
6
(
l
a
ic
r
e
m
m
o
C
)
8
1
(
l
a
n
o
it
u
tits
n
I
)
0
(
l
a
n
o
it
a
zi
n
a
g
r
O
)
0
(
l
a
irts
u
d
n
I
)
0
(
l
a
it
n
e
d
is
e
R
d
n
a
l
a
ic
r
e
m
m
o
C
)
8
7
(
l
a
n
o
it
u
tits
n
I
)
0
(
l
a
n
o
it
a
zi
n
a
g
r
O
)
0
(
l
a
irts
u
d
n
I
)
e
n
o
z
g
n
i
h
t
a
e
r
b
(
e
c
a
p
S
e
t
a
R
n
o
it
a
lit
n
e
V
d
n
a
s
e
t
a
r
m
u
m
i
n
i
M
s
e
g
n
a
r
d
e
d
n
e
m
m
o
c
e
r
)
p
/
m
fc(
e
l
p
o
e
p
r
o
f
r
e
h
ti
e
tf/
m
fc(
g
n
i
d
li
u
b
r
o
2 ,)
e
c
a
p
s
n
o
g
n
i
d
n
e
p
e
d
e
p
yt
r
o
f
r
e
h
ti
e
s
e
t
a
r
m
u
m
i
n
i
M
r
o
)
p
/
m
fc(
e
l
p
o
e
p
tf/
m
fc(
g
n
i
d
li
u
b
2 ,)
e
c
a
p
s
n
o
g
n
i
d
n
e
p
e
d
e
p
yt
r
o
f
r
e
h
ti
e
s
e
t
a
r
m
u
m
i
n
i
M
r
o
)
p
/
m
fc(
e
l
p
o
e
p
tf/
m
fc(
g
n
i
d
li
u
b
2 ,)
e
c
a
p
s
n
o
g
n
i
d
n
e
p
e
d
e
p
yt
r
o
f
h
t
o
b
s
e
t
a
r
m
u
m
i
n
i
M
)
p
/
m
fc(
e
l
p
o
e
p
d
n
a
r
o
f
s
e
t
a
r
m
u
m
i
n
i
m
tf/
m
fc(
g
n
i
d
li
u
b
2)
g
n
it
a
d
o
m
m
o
c
c
A
g
n
ik
o
m
S
n
o
itc
n
itsi
d
o
N
r
o
m
u
m
i
n
i
m
n
e
e
w
t
e
b
r
o
f
s
e
t
a
r
d
e
d
n
e
m
m
o
c
e
r
t
u
o
h
ti
w
d
n
a
h
ti
w
s
e
c
a
p
s
g
n
ik
o
m
s
s
e
t
a
r
m
u
m
i
n
i
m
e
t
a
r
a
p
e
S
d
n
a
h
ti
w
s
e
c
a
p
s
r
o
f
g
n
ik
o
m
s
t
u
o
h
ti
w
r
o
f
s
e
t
a
r
m
u
m
i
n
i
M
e
t
a
r
e
d
o
m
h
ti
w
s
e
c
a
p
s
cific
e
p
s
o
n
(
yl
n
o
g
n
ik
o
m
s
t
u
o
h
ti
w
s
e
c
a
p
s
r
o
f
s
e
t
a
r
)
g
n
ik
o
m
s
r
o
f
s
e
t
a
r
m
u
m
i
n
i
M
g
n
ik
o
m
s
t
u
o
h
ti
w
s
e
c
a
p
s
r
o
f
s
e
t
a
r
cific
e
p
s
o
n
(
yl
n
o
g
n
ik
o
m
s
h
ti
w
s
e
c
a
p
s
)
d
e
tti
m
r
e
p
s
u
sr
e
v
sr
o
tisi
V
st
n
a
p
u
c
c
O
e
l
b
a
cil
p
p
a
t
o
N
m
u
m
i
n
i
m
g
n
ik
o
m
s
-
n
o
N
d
e
s
a
b
yl
g
n
i
m
e
e
s
s
e
t
a
r
n
o
itc
a
fsit
a
s
t
n
a
p
u
c
c
o
n
o
s
e
t
a
r
m
u
m
i
n
i
M
n
o
d
e
s
a
b
yl
g
n
i
m
e
e
s
n
o
itc
a
fsit
a
s
r
o
tisiv
m
u
m
i
n
i
m
d
e
t
a
l
e
r-
e
l
p
o
e
P
t
n
a
p
u
c
c
o
n
o
d
e
s
a
b
s
e
t
a
r
e
r
a
n
o
itc
a
fsit
a
s
-
g
n
i
d
li
u
b
h
ti
w
d
e
n
i
b
m
o
c
s
e
t
a
r
d
e
t
a
l
e
r
n
o
it
a
l
u
p
o
P
e
c
a
p
S
ytisr
e
vi
D
e
c
a
p
s
d
e
r
o
n
g
I
ytisr
e
vi
d
n
o
it
a
l
u
p
o
p
e
c
a
p
s
d
e
r
o
n
g
I
ytisr
e
vi
d
n
o
it
a
l
u
p
o
p
w
o
lfri
a
n
o
it
a
lit
n
e
v
s
w
o
ll
A
e
g
a
r
e
v
a
n
o
d
e
s
a
b
n
i
n
o
it
a
l
u
p
o
p
d
e
i
p
u
c
c
o
ylt
n
e
tti
m
r
e
t
n
i
s
e
c
a
p
s
e
c
a
p
s
r
o
f
ti
d
e
r
c
s
w
o
ll
A
ytisr
e
vi
d
n
o
it
a
l
u
p
o
p
2
-
6
n
o
it
a
u
q
E
g
n
is
u
n
o
it
a
l
u
p
o
P
m
e
ts
y
S
ytisr
e
vi
D
m
e
ts
y
s
d
e
r
o
n
g
I
ytisr
e
vi
d
n
o
it
a
l
u
p
o
p
m
e
ts
y
s
r
o
f
ti
d
e
r
c
s
w
o
ll
A
ytisr
e
vi
d
n
o
it
a
l
u
p
o
p
m
e
ts
y
s
s
e
r
o
n
g
I
ytisr
e
vi
d
n
o
it
a
l
u
p
o
p
m
e
ts
y
s
r
o
f
ti
d
e
r
c
s
w
o
ll
A
ytisr
e
vi
d
n
o
it
a
l
u
p
o
p
6
-
6
n
o
it
a
u
q
E
g
n
is
u
e
g
n
a
h
C
ri
A
e
c
a
p
S
s
s
e
n
e
vitc
e
ff
E
ri
a
e
c
a
p
s
d
e
r
o
n
g
I
s
s
e
n
e
vitc
e
ff
e
e
g
n
a
h
c
)
d
e
m
u
s
s
a
0
.
1
(
ri
a
e
c
a
p
s
d
e
r
o
n
g
I
s
s
e
n
e
vitc
e
ff
e
e
g
n
a
h
c
)
d
e
m
u
s
s
a
0
.
1
(
ri
a
e
c
a
p
s
s
n
o
it
n
e
M
t
u
b
s
s
e
n
e
vitc
e
ff
e
e
g
n
a
h
c
cific
e
p
s
e
ri
u
q
e
r
t
o
n
s
e
o
d
0
.
1
(
g
n
it
n
u
o
c
c
a
)
d
e
m
u
s
s
a
r
e
p
o
r
p
ri
a
s
e
ri
u
q
e
R
ri
a
r
o
f
g
n
it
n
u
o
c
c
a
s
s
e
n
e
vitc
e
ff
e
e
g
n
a
h
c
0
8
.
0
,
e
l
b
a
li
a
v
a
stl
u
a
f
e
d
(
)
w
o
l
e
b
d
e
m
u
s
s
a
m
e
ts
y
S
n
o
it
a
lit
n
e
V
y
c
n
e
iciff
E
d
e
r
o
n
g
I
d
e
r
o
n
g
I
ri
a
r
o
o
d
t
u
o
s
e
ri
u
q
e
R
n
o
it
a
l
u
cl
a
c
e
k
a
t
n
i
o
t
)
1
-
6
n
o
it
a
u
q
E
(
n
o
it
a
lit
n
e
v
r
o
f
t
n
u
o
c
c
a
y
c
n
e
iciff
e
m
e
ts
y
s
-tl
u
a
f
e
d
e
l
p
m
is
s
e
ri
u
q
e
R
e
k
a
t
n
i
ri
a
r
o
o
d
t
u
o
d
e
s
a
b
g
n
is
u
n
o
it
a
l
u
cl
a
c
t
n
u
o
c
c
a
o
t
5
-
6
n
o
it
a
u
q
E
m
e
ts
y
s
n
o
it
a
lit
n
e
v
r
o
f
y
c
n
e
iciff
e
tf/
m
fc
,
w
o
lfri
a
yl
p
p
u
s
m
u
m
i
n
i
m
l
a
ci
p
y
T
tf/
m
fc
,
w
o
lfri
a
yl
p
p
u
s
m
u
m
i
n
i
m
l
a
ci
p
y
T
tf/
m
fc
,
w
o
lfri
a
yl
p
p
u
s
m
u
m
i
n
i
m
l
a
ci
p
y
T
tf/
m
fc
,
w
o
lfri
a
yl
p
p
u
s
m
u
m
i
n
i
m
l
a
ci
p
y
T
tf/
m
fc
,
w
o
lfri
a
yl
p
p
u
s
m
u
m
i
n
i
m
l
a
ci
p
y
T
2
g
n
i
k
o
m
s
t
u
o
h
ti
w
s
e
c
a
p
s
r
o
f
,
g
n
i
k
o
m
s
t
u
o
h
ti
w
s
e
c
a
p
s
r
o
f
,
g
n
i
k
o
m
s
t
u
o
h
ti
w
s
e
c
a
p
s
r
o
f
,
g
n
i
k
o
m
s
t
u
o
h
ti
w
s
e
c
a
p
s
r
o
f
,
g
n
i
k
o
m
s
t
u
o
h
ti
w
s
e
c
a
p
s
r
o
f
,
,
e
l
p
o
e
p
7
,
e
ciff
O
tf
0
0
0
,
1
2
p
/
m
fc
5
1
×
p
7
m
fc
5
0
1
=
p
/
m
fc
5
×
p
7
m
fc
5
3
=
p
/
m
fc
0
2
×
p
7
m
fc
0
4
1
=
p
/
m
fc
6
(
×
p
7
tf
m
fc
6
0
.
0
+
2 ×
0
0
0
1
tf 2)
÷
0
8
.
0
m
fc
8
2
1
=
,
e
l
p
o
e
p
0
3
,li
a
t
e
R
tf
0
0
0
,
1
2
p
/
m
fc
7
×
p
0
3
m
fc
0
1
2
=
p
/
m
fc
5
×
p
0
3
m
fc
0
5
1
=
tf/
m
fc
0
3
.
0
2 ×
0
0
0
1
tf 2
m
fc
0
0
3
=
p
/
m
fc
7
(
0
3
×
p
tf/
m
fc
2
1
.
0
+
2 ×
0
0
0
1
tf 2)
÷
0
8
.
0
m
fc
2
1
4
=
,)
3
K
(
m
o
o
rs
s
a
l
C
tf
0
0
0
,
1
,
e
l
p
o
e
p
0
3
2
p
/
m
fc
0
1
×
p
0
3
m
fc
0
0
3
=
p
/
m
fc
5
×
p
0
3
m
fc
0
5
1
=
p
/
m
fc
5
1
×
p
0
3
m
fc
0
5
4
=
p
/
m
fc
6
(
×
p
0
3
tf/
m
fc
4
1
.
0
+
2 ×
0
0
0
1
tf 2)
÷
0
8
.
0
m
fc
0
0
4
=
A u g u s t 1 9 9 9
A S H R A E J o u r n a l
4 3
V E N T I L A T I O N
deliver the adequate ventilation air to each space. In terms of
confirmation and/or enforcement, any airflow, space or system
that is determined using this addendum can be verified both on
the drawings and in the field after installation. Using the man-
datory calculations, required supply airflow to each space as
well as required outdoor airflow at the system intake can be
determined. These airflow values can be easily specified and
measured. Previous versions may have required actual tracer
gas studies to verify airflow compliance.
Table 1 summarizes some of the key differences among the
various versions of Standard 62. Ventilation-related require-
ments and our understanding of contaminants, odors and sys-
tem operation, evolve with time. Addendum 62n seems to be a
logical next step in the evolutionary process.
References
1. Berg-Munch, B., G.H. Clausen and P.O. Fanger. 1986. “Ventilation
requirements for the control of body odor in spaces occupied by
women.” Environ. Int. 12:195–200.
2. Cain, W.S., et al. 1983. “Ventilation requirements in buildings-I.
Control of occupancy odor and tobacco smoke odor.” Atmos. Environ.
17(6):1183–97.
3. Fanger, P.O. and B. Berg-Munch. 1983. “Ventilation and body
odor.” Proceedings of an Engineering Foundation Conference on Man-
agement of Atmospheres in Tightly Enclosed Spaces, pp. 45–50. At-
lanta: ASHRAE.
4. Yaglou, C.P., E.C. Riley and D.I. Coggins. 1936. “Ventilation re-
quirements.” ASHRAE Transactions 42:133–62.
5. Mendell, M.J. 1993. “Non-specific symptoms in office workers: a
review and summary of the epidemiologic literature.” Indoor Air
3(4):227–36.
6. Iwashita, G., K. Kimura, et al. 1989. “Pilot study on addition of olf
units for perceived air pollution sources.” Proceedings of SHASE An-
nual Meeting, 321–24. Tokyo: Society of Heating, Air-Conditioning &
Sanitary Engineers of Japan.
7. Bluyssen, P.M. and P.O. Fanger. 1991. “Addition of olfs from
different pollution sources determined by a trained panel.” Indoor Air
2(4):417–21.
8. Wargocki P., G. Clausen and P.O. Fanger. 1996. “Field study on
addition of indoor air sensory pollution sources.” Indoor Air ’96. 
Standard 62 tradition of “additivity” in determining minimum
ventilation rates, that is, the tradition of beginning with a base
ventilation rate for people-odor and adding airflow as judged
appropriate to accommodate building-related odors.
In this addendum, however, the table of prescribed rates
includes both a base people rate and an additional building
rate, rather than a single people rate, adjusted by the authors to
account for expected non-people pollutant sources. The venti-
lation airflow for each space must be calculated by adding the
people-related airflow to the building-related airflow. By using
both prescribed rates rather than a single combined rate, de-
signers can better match ventilation airflow to the actual occu-
pant density and occupiable area for each space. (Many practi-
tioners felt that high-density spaces, such as auditoriums, were
overventilated using the people-only rates of Standard 62-1989.
This new approach will help to minimize such overventilation.)
Departing from Standard 62 tradition, Addendum 62n does
not include typical estimated occupant density for each space
type. Many designers and some model building codes used the
“typical” estimated densities in Standard 62 instead of actual
design densities, often leading to significant overventilation in
some spaces and underventilation in other spaces. Designers
can account for space population diversity (people moving
from space to space) using average population over a time
period appropriate for the space volume and expected contami-
nant load. While perhaps, at first glance, somewhat more com-
plicated than the Standard 62-89 intermittent occupancy method,
this approach is straightforward to apply, results in more accu-
rate accounting and reduces the likelihood of abusive
underventilation in some spaces. Designers can also account
for system population diversity (people entering and leaving
the building) to further avoid overventilation.
The addendum requires proper application of space air
change effectiveness to assure that ventilation air at the pre-
scribed rate actually arrives in the breathing zone. It includes
default effectiveness values to avoid any complex calcula-
tions or mandatory field measurement of space air change
effectiveness. Like Standard 62-89, this addendum requires
that designers account for ventilation system efficiency to
assure that outdoor air intake satisfies the outdoor airflow
requirements of each space. Default ventilation system effi-
ciency values based on system type simplify calculations and
reduce the likelihood of underventilated spaces in a multiple-
space system.
Earlier versions of the standard—some of which ignored
ventilation system efficiency altogether—apparently used con-
servatively high prescribed space ventilation rates to assure
adequate delivery of outdoor air of each space. Proper air change
effectiveness and ventilation system efficiency accounting ac-
tually may increase outdoor air intake in many systems com-
pared with the 1989 version, even though individual space mini-
mum airflow decreases.
Addendum 62n clarifies the important distinction between
system outdoor intake airflow and space minimum airflow based
on the prescribed minimum rates. It clearly distinguishes be-
tween minimum ventilation airflow required in the breathing
zone of each space and the system intake airflow required to
Please circle the appropriate number on the Reader Service Card at the back of
Please circle the appropriate number on the Reader Service Card at the back of
Please circle the appropriate number on the Reader Service Card at the back of
Please circle the appropriate number on the Reader Service Card at the back of
Please circle the appropriate number on the Reader Service Card at the back of
the publication.
the publication.
the publication.
the publication.
the publication.
Extremely Helpful ........................................................................................................ 450
Helpful ........................................................................................................................ 451
Somewhat Helpful ...................................................................................................... 452
Not Helpful ................................................................................................................. 453
A u g u s t 1 9 9 9
A S H R A E J o u r n a l
5 1
ASHRAE JOURNAL
By Mohinder S. Bhatti, Ph.D.
Member ASHRAE
Riding in Comfort: Part I
he early automobiles at the turn of the century were like
horse-drawn carriages except that they were powered by elec-
tric batteries or gasoline-burning internal combustion engines.
During the late 1800s, there were more electric cars than gaso-
line cars. However, due to the gradual evolution of the internal
combustion engines, popularity of the electric cars declined and
their production ceased in the late 1920s. The early cars had
only the simplest controls for operation and were aptly called
horseless carriages. The driver and passengers sat on a seat
and had no protection from the elements except for special cloth-
ing designed for motoring such as storm aprons made from
heavy rubber cloth, lap robes, long fur coats, fur hats, mufflers,
leather gloves and boots.
Figure 1 is a 1906 advertisement by the Ball-Fintze Co. of
Newark, Ohio that shows a large five-passenger storm apron.1,2
Figure 2 shows some of the individual motoring apparel for
winter including the lap robe that appeared in the 1908 Sears,
Roebuck & Co. catalogue and the automobile gloves that ap-
peared in a 1906 advertisement in Motor.1 It was necessary in
the early days of motoring to wear special driving apparel for
each of the four seasons.
In winter, motoring was quite unreliable in the automobiles
early days. It was common practice to jack the car up on wooden
or cinder blocks around Thanksgiving and store it until spring.
As automobiles became more reliable, consideration was given
to passenger comfort with the addition of windshields, collaps-
ible tops and detachable side curtains.
Some electric cars used electric heating pads that were laced
into the steering wheel to warm the drivers hands. Heating the
steering wheel for a gasoline-burning car was accomplished by
bringing in exhaust gas by means of a flexible pipe around the
steering wheel. Closed-body automobiles were introduced in
1908. By 1925, production of closed-body automobiles exceeded
that of open-body models. Attention turned to heating devices
and the need to condition the air for passenger comfort.
Riding in Comfort: Part I
About the Author
Mohinder S. Bhatti, Ph.D., a senior staff research engineer at
Delphi Harrison Thermal Systems, Lockport, N.Y., is responsible
for research relating to comfort heating and cooling systems for
motor vehicles. He is a member of the ASHRAE Historical
Committee and is the author of many reports and technical papers
and has 28 U.S. patents.
T
Horseless Carriages offered no protection from the elements.
Early Portable Heaters
In the early years of motoring, attempts to provide comfort
heating were largely improvisations using heating aids such as
heated soapstone, hot brick and lantern (shown in Figure 3) that
also were used in the horse-drawn carriages. A good lap robe
(Figure 2) in conjunction with one or more of these aids kept
the traveler moderately comfortable. As interest in motoring in-
creased, portable coal-burning heaters appeared on the market.
These heaters were made of galvanized iron with asbestos
lining and brass handles. They were approximately 20 in. (51
cm) long and 7 in. (18 cm) wide and shaped like footrests as
shown in Figure 3. Some of them were covered with colored
carpet that matched the carpet in the car. The coal was placed
in a drawer that slid into the outer shell. The special type of
coal used in these heaters was in the shape of a brick that burned
without odor or smoke. Before use, the brick was placed into a
brisk fire until it became thoroughly hot. It was then taken out
of the fire and left standing until the flame died away. Next, the
The First Century of Air Conditioning
Riding in Comfort: Part I
T
This is the ninth article in our special series
to commemorate a century of innovation
in the HVAC&R arts and sciences.
Evolution of Automotive Heating
5 2
A S H R A E J o u r n a l
A u g u s t 1 9 9 9
(Circle No. 32 on Reader Service Card)
(Circle No. 33 on Reader Service Card)
(Circle No. 34 on Reader Service Card)
hot brick was placed in the heater drawer.
When no more heat was desired, the coal
could be quenched with water and used
over again. A small brick was sufficient
to provide heat for several hours.
Exhaust Gas Heaters
Since portable heating aids required
special preparation prior to motoring, at-
tention turned to the on-board sources of
heat for continuous heating. With this in-
novation, a phalanx of heater engineers
sprang into existence, mostly from the
plumbing profession. Many early auto-
mobile engines were air-cooled. Engine
coolant as a source of heat was not uni-
versally available. Accordingly, many
different brands of exhaust gas heaters
were put on the market, some of which
were quite successful. Figure 4, taken
from the 1907 advertisement in Motor,
shows one such heater.
The early exhaust gas heaters can be
broadly classified as raised type and
recessed type. The raised type were like
footrests that could be mounted on the
rear compartment floor while the recessed
type were mounted through the floor with
the grating placed flush with the floor.
These early exhaust gas heaters had no
provision for cleaning out the dust and
debris and they often leaked. They also
often had an obnoxious odor.
The early exhaust gas heaters were
mere radiators made of bundles of tubes
through which passed the exhaust gas.
The tubes usually were covered with a
grating of nickel-plated iron or polished
aluminum. The control usually was a
valve attached to the exhaust pipe and
operated by a handle or lever on the floor
of the car. The heaters were not engi-
neered for a specific car or model and
required a great deal of ingenuity for in-
stallation on a specific car. Some came
with installation instructions that were
downright ridiculous. For example, instal-
lation of one heater called for the assis-
tance of a ferret to crawl through the pipe
and hold two screws with its teeth!
There were numerous problems with
these rudimentary heaters. Temperature
control was difficult due to a wide varia-
tion in the exhaust gas temperature de-
pending on the car speed. Leaks caused
some deaths, although no statistics exist
on the number of fatalities. Since the early
closed-body automobiles were not airtight,
this number was probably not too alarm-
ing. The exhaust gas heaters also created
backpressure on the engine that under-
mined the fuel economy and reduced
power. Carbon deposit on the tube inte-
rior made frequent cleaning necessary and
that required dismantling the entire heater.
In some cases, the heated portion of the
car became excessively hot, burning oc-
cupants robes and leather shoe soles.
The gradual improvements of the
roads allowed cars to be used more dur-
ing the winter, which created demands
for safer and higher performance heat-
ers. One 1929 vintage heater, designed
for Model A Ford, is shown in Figure
5.2 It consisted of an iron jacket around
the manifold. The front of the heater was
attached to a flexible pipe with a funnel
acting as an air scoop behind the engine
fan. The rear of the heater was attached
to a flexible pipe running to the toeboard
or floorboard where a deflector directed
hot air in the required direction. The de-
flector was later replaced with a slotted
register. In summer, the register was by-
passed by a butterfly valve and the heat
dispersed into the engine compartment.
In 1933, Ford Motor developed a dash-
mounted exhaust gas heater for Ford V-8
cars. It was built like a boiler with 24 flues,
each 13 in. (33 cm) long, providing about
500 in.2 (3226 cm2) of heat radiating sur-
face. The hot exhaust gas from the engine
passed through the flue tubes around
which flowed outside air. The cold air in-
take consisted of a pipe with a funnel act-
ing as an air scoop behind the engine fan.
A unique feature was its double-header
construction that prevented the fresh air
from coming in contact with all welded
joints and connections in the exhaust line.
The heat register was installed in the right
dash wall in front of the front-seat pas-
senger. The heat supply was regulated by
a foot-operated button controlling a valve
in the intake pipe. The heater was capable
of directing the hot air to any part of the
front compartment.3
In the mid-1930s, an unusual heater
Figure 2a: Lap robe and muffler used in the
early days of motoring.1,2
Figure 1: Storm aprons for open-body
automobiles.1, 2
A u g u s t 1 9 9 9
A S H R A E J o u r n a l
5 3
H I S T O R Y
was developed by DELCO using exhaust
gas to generate steam. Its operation was
similar to the steam house heating sys-
tem. The system included a boiler at the
muffler outlet. It was surrounded by ex-
haust gas with an average temperature of
900°F (482°C). One ounce of liquid wa-
ter was placed in the boiler. Immediately
upon starting the engine, the intense heat
of the exhaust converted this liquid wa-
ter into steam that rose to the heater core
where the heat was convected into the
passenger compartment by means of an
electric fan. The steam returned to the
boiler through the return line routed
through the radiator to condense it. The
pressure was automatically maintained at
about 100 psia (690 kPa) by means of a
patented control chamber that governed
the amount of water in circulation.4
The early exhaust gas heaters were re-
circulation type with no provision for
fresh outside air. They were essentially
potbelly stoves that radiated heat to the
closed passenger compartment. In 1940,
a manifold type of fresh air exhaust gas
heater was developed by Novi Equipment
for Ford Motor. It was an integral part of
the exhaust system, and once installed it
required no further attention except to
turn it on or off. It was capable of provid-
ing a discharge air temperature in excess
of 200°F (93°C).5 The ability to obtain
such high discharge air temperatures from
the manifold type of exhaust gas heaters
was why some heater engineers in the
1940s were reluctant to abandon them in
favor of the hot water heaters.
Hot Water Heaters
The term hot water heater refers to the
heater core that derives its energy from
the engine coolant, which in todays au-
tomobiles is a solution comprising 50%
water and 50% ethylene glycol by vol-
ume. Originally, automobiles used water
as the engines coolant. They began us-
ing water-glycol solution in 1929.
Propelled by the availability of reliable
water pumps and thermostats to regulate
the engine coolant temperature, hot wa-
ter heaters appeared in the mid-1920s.
They were all dash-mounted units with
an electric fan. Varying the fan speed en-
abled control of their heat output. They
were usually purchased over the counter
and installed by the owner after drilling
some holes through the firewall for the
core pipes and mounting bolts. They were
often changed from car to car.
During the winter of 192728, A.B.
Arnold, a pioneer of hot water heaters,
designed and built an experimental hot
water heater for an Ajax car owned by the
owner of Modine Manufacturing. The
heater core was of a honeycomb type and
mounted in such a way that all the coolant
passed through it on the way to the radia-
tor top tank. Air was drawn by the action
of the radiator fan. Subsequently, Modine
Figure 2b: Gloves and fur coats were a must for riding in early automobiles.1,2
built this type of heater for Bud High Com-
pression Ring Company.5
After much design work and testing in
1930, Harrison Radiator Division of Gen-
eral Motors joined the select group of
manufacturers including Trane, Venturafin,
Modine, McCord and Fedders that sup-
plied hot water heaters for automobiles.
Figure 6 shows the front views of various
hot water heaters developed by Harrison
Radiator and covered by U.S. Patent Nos.
1,923,355 and 1,928,094.
In 1931, Harrison Radiator introduced
a hot water heater for the rear passenger
compartment. It was formed as a footrest
and was swingably mounted on pivots at
its two ends. The heater was a honeycomb
5 4
A S H R A E J o u r n a l
A u g u s t 1 9 9 9
structure with numerous passages and a large radiating surface
as described in U.S. Patent No. 1,906,377. This apparently was
the first attempt to provide comfort to both the front and rear
passenger compartments. Around the same time, Modine Manu-
facturing also developed a footrest type of hot water heater for
the rear passenger compartment. Its heat output was controlled
by means of an adjustable air damper. This heater represented
one of the earliest attempts at introducing fresh outside air with
the heating system.5
One of the first hot water heaters to successfully address ven-
tilation and pressurization of the passenger compartment was
built in 1933 by Arnold and installed on a Ford V-8. It was
comprised of a heater core that was installed behind the instru-
ment panel and connected by ductwork to the cowl ventilator.
No motor or fan was used, and the only controls consisted of a
manually opening cowl ventilator and water control valve. The
heater demonstrated the viability of fog elimination.5
In 1937, Nash Motor pioneered the development of a heat-
ing system that recognized the importance of ventilation and
pressurization of the passenger compartment. It introduced
clean, filtered and fresh air at a comfortable temperature and
created a slight positive body pressure within the passenger
compartment to eliminate infiltration of cold air. This repre-
sented a major improvement over the recirculating heating sys-
tems in use until 1937. In this early Nash heating system, tem-
perature control was achieved manually by the operation of a
water valve and the cowl ventilator. The automatic tempera-
ture control and built-in defrosters were added with the intro-
duction of the 3900 Series Nash cars in 1939.
Harrison Radiator in 1939 released an underseat heater cov-
ered by U.S. Patent. No. 2,249,946. It reduced the congestion
in the cowl and front passenger compartment and helped dis-
tribute warm air to the front and rear compartments. All Gen-
eral Motors Car Divisions adopted this type of heater for the
19391940 model year. In the same model year, Harrison Ra-
diator also provided an accessory package to bring in outside
air to the dash heater as described in U.S. Patent No. 2,342,901.
It was used by Oldsmobile, Pontiac and Chevrolet.
With increased awareness of the benefits of ventilation, in
1940 a gradual trend began toward the use of fresh outside air
for car heaters. Ventilation provides improved quality of air and
minimizes window-fogging tendency since in winter the abso-
lute humidity of the outside air is lower than that of the passen-
ger compartment air. Also, outside air tends to keep the body
pressure positive preventing infiltration of cold air. In 1941, Buick
used an outside air underseat heater as well as an outside air
defroster as described in U.S. Patent No. 2,249,957. This type of
installation gave good overall heating but required separate heater
cores and blowers for the defroster and heater. In the following
year, the outside air heater was added to all General Motors cars
and outside air dropped from the defroster. Oldsmobile adopted
a dash-mounted outside air heating system that used one heater
core and blower for comfort heating and defrosting.
During World War II (19411945), manufacturing facilities
changed over to the making of military equipment. Several pro-
duction car heaters were redesigned for use in military vehicles,
aircraft and naval vessels. In 1946, all carmakers entered post-
war production with the 1942 vintage heating systems.
Starting that year, Harrison Radiator began to use the cold test
tunnels extensively for developing and testing the heating sys-
tems. These tunnels duplicated road conditions, which enabled
Figure 3: Heating aids were the first attempts to provide comfort.
Figure 4: An exhaust gas heater used in open-body automobiles.
5 6
A S H R A E J o u r n a l
A u g u s t 1 9 9 9
the development of the complete heating system. The first system
to be developed with the aid of the cold tunnels was the heating
and defrosting system for 1947 Chevrolet trucks. As the new truck
body was not available, the heater was tested in an old truck cab
on a pair of sawhorses using an auxiliary water source and power
supply. Subsequently, the actual road operation of the truck con-
firmed that the makeshift system simulation employed in the cold
tunnel was quite satisfactory.6
The 1946 Buick featured ram-driven ventilation air and an
automatic temperature control. The 1946 Cadillac featured two
underseat heaters and a defroster, each with its own blower-
motor assembly. By contrast, the 1946 Pontiac had a single
blower-motor assembly behind the radiator grill to direct the
air both to the underseat heater and the dash-mounted defroster.7
This apparently was the first dual-zone heating system.
In 1947, Ford Motor introduced its first fresh air heating
system in which temperature control was by means of a manu-
ally operated water valve.5 In 1948, it introduced its thermo-
statically controlled Magic Air heating and ventilating system
that provided fresh air for year-round comfort.2
1949 was the first year that all General Motors Car Divisions
switched to the outside air heaters. These heating systems were
developed and tested using the Harrison cold tunnels. In 1950,
Harrison Radiator developed a fresh air heating system, covered
by U.S. Patent No. 2,684,620, that could be employed in winter
for heating and in summer for introducing fresh air into the pas-
senger compartment for cooling and ventilating.
Prior to 1959, all heaters for General Motors cars were highly
car-specific, requiring little or no common tooling for their manu-
facture. In 1959, a corporate-wide standardization program was
undertaken to reduce tooling costs, make best use of the manu-
facturing facilities, minimize the number of service parts and sim-
plify the operations of the assembly plants.7 This resulted in a
simplified arrangement of the components, which met or exceeded
all previously established standards of performance.
In 1962, hot water heaters became standard on all General
Motors cars. For several years, it was possible to buy a car
without a heater if specified at the time of ordering. However,
few cars were sold without heaters. The heater option was can-
celled in 1968 with the establishment of the Federal Motor
Vehicle Safety Standards (MVSS) that required that all pas-
senger cars, trucks and buses sold in the United States be
equipped with windshield defrosting system, which is an inte-
gral part of the comfort heating system. Effective Jan. 1, 1969,
testing procedures and performance were added to the MVSS
specification.7
Gasoline Heaters
Stewart-Warner developed the first successful gasoline-burn-
ing passenger car heater, known as Model 781, around 1937.
It was mounted on the passenger side of the firewall and the
outlet of the combustion chamber was connected to the intake
manifold of the engine. The engine vacuum was used to draw
air and fuel into the combustion chamber where the mixture
was ignited by means of a glow plug. The exhaust products
were drawn into the engine where unburned fuel was consumed.
A small fan circulated the air over a finned heat exchanger.
The heater did not use outside fresh air and its heat output was
about 80 Btu (84 kJ) per minute, which was barely enough for
a recirculation type of heater. In all, some 3.5 million units
were sold.5
Complications of the design and high cost of operation as
well as high cost of maintenance caused a loss of interest in the
gasoline heaters. At the end of World War II in 1945, a re-
newed interest in gasoline car heaters developed as a means of
obtaining quick warm-up of the passenger compartment.
During 1956, Chrysler offered a Stewart-Warner gasoline-
burning fresh air heater. This design incorporated spark igni-
tion for virtually instantaneous heat. It was equipped with its
own combustion chamber blower so that the exhaust did not
enter the engine intake manifold. The system provided excel-
lent heating performance due to automatic temperature con-
trol and provision for fresh air.5
In 1960 Stewart-Warner, in collaboration with Harrison
Radiator, developed a gasoline heater for Corvair that featured
an air-cooled rather than a water-cooled engine. The heating
system was a stainless steel heat exchanger, a nozzle type
burner, spark ignition and separate combustion air and fresh
air blowers. The system was automatic in operation and con-
trolled by means of a duct thermostat that cycled the burner on
and off depending on demand. However, the following year
the gasoline heater was eliminated and replaced with an ex-
haust gas heater that operated by forcing outside air over the
engine manifold and introducing the resulting hot air into the
passenger compartment when needed.
Electric Car Heaters
As a direct result of the 1973 Arab oil embargo, a renewed
interest developed in the electric car. The U.S. Congress over-
rode a Presidential veto and passed the Electric and Hybrid
Vehicle Research, Development and Demonstration Act of
1976. In September 1991, the U.S. Department of Energy joined
forces with General Motors, Ford and Chrysler to develop ad-
vanced battery technologies for future electric cars. This spurred
development of battery-powered electric cars, including Gen-
eral Motorss Impact, Fords Ecostar and Chryslers TEVan.
Figure 5: A high-performance exhaust gas heater used in 1929.2
A u g u s t 1 9 9 9
A S H R A E J o u r n a l
5 7
H I S T O R Y
Harrison Division developed the heat pump system for com-
fort heating and cooling for Impacta two-passenger subcom-
pact coupe. Although the heat pump system was used in con-
cept cars, it apparently was the first time that it was used in a
commercially produced car. Soon, other carmakers also used
the heat pump system on their electric cars. The first use of a
heat pump for comfort heating can be traced to T.G.N. Haldane,
who in 1927 used it to heat his London office and Scottish
home. There is also a record of a house in Tucson, Ariz. being
heated in this fashion in 1930. In 1931, a 13-story building in
Los Angeles owned by an electric distribution company em-
ployed a heat pump both for heating and cooling.8
Most electric cars now employ an alternate source of heat,
such as a positive temperature coefficient (PTC) electric heater,
to supplement the heat generation by the heat pump system. An
increasing electrical resistance with increasing temperature
characterizes such a heater. It also features automatic power
adjustment in response to ambient temperature conditions and
HVAC fan speed along with self-regulation of the heater tem-
perature. In addition, the power draw of the PTC heater is
matched automatically with the available electrical power for
the vehicle operation.
Heating System Controls
Prior to 1938, no automatic temperature controls existed for
the airside of the heating system. Nash Motor Company in 1939
championed them. Nashs Weather Eye control system was com-
prised of a thermostat that sensed samples of the incoming out-
side air, discharge air and inside air. Any change in any of these
three samples resulted in an automatic adjustment of the Weather
Eye control to maintain passenger comfort.
The model year 1941 marked the introduction of automatic
temperature controls in the car heating system. The control was
achieved by means of temperature sensing elements such as liq-
uid-filled bellows or capillaries that were placed to sense in-car
temperature. Location of the temperature-sensing element was
critical and often was mounted on the outlet core face. This de-
velopment was fostered by Harrison Radiator and first used in
the 1941 Buick, Oldsmobile and Cadillac heating systems.6
In 1942, Ford Motor offered factory-installed fresh air hot
water heaters for their car line. They were integrated with the
standard ventilation system and included a thermostatic valve
manufactured by Ranco of Columbus, Ohio. The capillary of
the valve was positioned to sense in-car temperature. However,
this arrangement proved unsatisfactory. For example, if the
control valve were repositioned for less heat, it would com-
pletely shut off the water supply to the heater core causing a
cold blow. This deficiency was overcome in 1950 by redesign-
ing the control in such a way that a certain reduction in the
temperature lever setting produced a pro rata reduction in the
discharge air temperature.5
The heating system controls prior to 1953 were simple be-
cause there were no comfort cooling system controls to con-
tend with. With the large-scale introduction of the comfort cool-
ing systems starting in 1953, the heating system controls be-
came intertwined with the comfort cooling system controls. In
1954, Nash Motors announced its new All-Weather Eye, a self-
Please circle the appropriate number on the Reader Service Card at the
back of the publication.
Extremely Helpful.........................................................................................................458
Helpful ........................................................................................................................ 459
Somewhat Helpful........................................................................................................460
Not Helpful ...................................................................................................................461
contained automotive air conditioner with all components lo-
cated forward of the instrument panel. The unique features of
the All-Weather Eye included a single knob control that oper-
ated both the heating and cooling units.9
In 1964, Cadillac introduced the first automatic air-condi-
tioning control enabling a motorist to drive from Northern Maine
to Southern California without adjusting controls or lowering a
window. In many respects, it was the automatic version of the
Nash All-Weather Eye single knob control. Although it has un-
dergone some design changes centered on the use of electron-
ics in place of thermo-mechanical elements, it is today the stan-
dard equipment on most luxury cars and also an optional ac-
cessory on many other cars.10
References
1. Feder, J. 1906. Correct motor raiment. Motor, Vol. 7, January
December.
2. Dickirson, G.D. 1992. Automotive climate controlthe first 100
years. Climate Control Division, Ford Motor Company, Detroit,
March.
3. Anon. 1935. Motor Car Air Conditioning. Scientific American,
pp. 3738, January.
4. Anon. 1940. Heating a car. Dykes Automobile Encyclopedia, p.
1056.
5. Joyce, H.V. 1960. Progress of automotive heating through the
years. Paper No. SAE-600193, Society of Automotive Engineers,
SAE National Automobile Week, Detroit, March 1517.
6. Anon. 1950. Car heater and defroster report. Lockport, N.Y.:
Harrison Radiator Division, General Motors Corporation.
7. Godfrey, J.W. 1969. Automotive heating and air conditioning.
Proceedings of the Institute of Mechanical Engineers. 196970, Pa-
per 4. 184(3):12537.
8. Thevenot, R. 1979. A History of refrigeration throughout the
world. International Institute of Refrigeration, Paris.
9. Anon. 1954. Nash air conditioner combines heating, cooling, ven-
tilating. Automotive Industries, p. 76, March 15.
10. Kolbe, W.H., E.W. Yott, B.B. Brown, G.M.Gaskill, and W. Mar-
tin. 1964. The 1964 Cadillac comfort control. Society of Automo-
tive Engineers, Automobile Week, Detroit, March 30April 3.
n
Figure 6: Front views of the hot water heaters manufactured by
Harrison Radiator starting 1930.
4 4
A S H R A E J o u r n a l
S e p t e m b e r 1 9 9 9
ASHRAE JOURNAL
By Mohinder S. Bhatti, Ph.D.
Member ASHRAE
Riding in Comfort: Part II
Riding in Comfort: Part II
About the Author
Mohinder S. Bhatti, Ph.D., a senior staff research engineer at
Delphi Harrison Thermal Systems, Lockport, N.Y., is responsible
for research relating to comfort heating and cooling systems for
motor vehicles. He is a member of the ASHRAE Historical
Committee and the author of many reports and technical papers.
He is the recipient of 28 U.S. patents.
A
Figure 1: The first car air conditioned by C&C Kelvinator Co. for
John Hamman Jr. of Houston, Texas in 1930.2
attention turned to comfort-cooling systems for mobile applica-
tions. In 1930, C&C Kelvinator outfitted a customized Cadillac
owned by John Hamman Jr. of Houston, Texas with a 0.5 hp
(0.37 kW) Kelvinator refrigeration unit powered by a 1.5 hp
(1.1 kW) gasoline engine. Two flues on either side of the front
seat took the air down to a fan, which circulated cool air through-
out the passenger compartment. As seen in Figure 1, the unit
looked like a trunk and fitted compactly on the back of the car.2
The development of the automotive air conditioner began in
earnest in 1930 when General Motors Research Laboratories
conceived the idea of the vapor compression system with R-12
refrigerant. On Sept. 23, 1932 a proposal was made to General
Motors management to develop such a system. The Cadillac
Division evinced interest in the proposal. However, it was not
until the summer of 1933 that work started.
The cooling capacity of the automotive air-conditioning sys-
tem was determined to be 1 ton i.e., 200 Btu per minute. This
estimate was half of the cooling capacity of the present system.
There were two reasons for the lower estimate. First, the tests
t the turn of the century, the only way to provide com-
fort cooling in an automobile was by ventilation. In the earlier
days of motoring with open-body automobiles, no special pro-
visions were required. This changed in 1908 with the gradual
introduction of the closed-body automobiles. The only way to
keep cool in a closed-body automobile prior to 1940 was to
raise an adjustable windshield that opened vertically or to re-
move the side curtains. The opening of the windshield was re-
stricted to about 0.5 in. (13 mm) so that the passenger compart-
ment was sufficiently pressurized while minimizing infiltration
of the hot air from the engine. Subsequently, windows could be
cranked up and down for the desired airflow. Also, vents under
the dashboard facilitated air circulation. Convertible tops per-
mitted airflow upon being lowered.
These ventilation systems were rudimentary, as they did not
filter dirt, dust, pollen or insects from the air. Thus, the quality of
the air circulating through the passenger compartment was poor.
Beginning in 1940, there was a gradual acceptance of fresh air
heaters. With this advance came an improved method of summer
ventilation that was provided by cowl ventilator. Later, the car
heater blower was used to increase ventilator airflow since the
air inlet for the heater was located in the ventilation duct.
Early Air Conditioning
Perhaps the earliest attempt at developing a mechanical com-
fort cooling system for a vehicle is attributable to William
Whiteley, who in 1884 suggested placing blocks of ice in trays
under horsedrawn carriages and blowing air inside by attach-
ing a fan to the axle. The fan and ice system was well known by
that time. Such a system was used in a White House room oc-
cupied by President Garfield during his illness between July
and August 1881. The room cooling required 436 lbs (198 kg)
of ice per hour.1
By the 1930s, the mechanical comfort cooling for stores, the-
aters and other public buildings had become well entrenched and
Evolution of Automotive Air Conditioning
The First Century of Air Conditioning
Riding in Comfort: Part II
A
This is the tenth article in a special series
that commemorates a century of
innovation in the HVAC&R arts and
sciences.
S e p t e m b e r 1 9 9 9
A S H R A E J o u r n a l
4 5
H I S T O R Y
(Circle No. 32 on Reader Service Card)
(Circle No. 33 on Reader Service Card)
(Circle No. 34 on Reader Service Card)
to determine the cooling capacity were
conducted in recirculation rather than in
ventilation mode. Second, during the
course of the tests, the in-car tempera-
ture was sought to be lowered by no more
than 10°F (5.6°C). At that time, it was
believed that if the difference between the
outside air and the conditioned air tem-
perature exceeded 10°F (5.6°C), the oc-
cupant of the conditioned space could
experience a thermal shock upon emerg-
ing into the outside air!
During the remainder of the 1930s, the
work on automotive air conditioning cul-
minated at General Motors with the de-
velopment of a prototype self-contained
unit that was installed in the trunk of a
1939 Cadillac (Figure 2).
While General Motors was still evalu-
ating its trunk-mounted unit, Packard Mo-
tor Car developed a complete air-condi-
tioning system for summer cooling and
winter heating. This all-weather air-con-
ditioning system (Figure 3) was offered
at $274.3
In 1934, a joint venture between Houde
Engineering of Buffalo, N.Y. and Carrier
Engineering of Newark, N.J. developed
the first self-contained air-conditioning
system for a bus.4 The initial feasibility
studies were conducted for almost a year
on a Ford V-8 five-passenger car (Figure
4) that was test driven for more than
12,000 miles. The condenser was mounted
on top of the car. The system was com-
pact, requiring only a cubic yard of space,
and used only a moderate amount of
power furnished by the bus engine.
In 1935, another bus air-conditioning
system, developed by McCord Radiator
& Manufacturing, was tested and it
worked well on a Pacific Greyhound bus
run between El Centro and Los Angeles
through the torrid Imperial Valley during
the summer of 1935. The same year a
second McCord system with a number of
improvements based on the Imperial Val-
ley experience was tested by an Eastern
bus operator.5 Two years later, the
Kelvinator Division of Nash-Kelvinator
in Detroit installed air conditioning on a
White Research Coach (Figure 5).6
Dubbed Lord Kelvin, this air-conditioned
bus toured the southern portion of the
United States in 1937 to determine the
economics of operating a motor vehicle
equipped with such a luxury item.
Figure 2: The self-con-
tained automotive air
conditioner installed in
the trunk of a 1939
Cadillac.
Figure 3: The first practical automotive air-conditioning system developed by Packard in
1939.3
Figure 4: The Ford V-8 five-passenger car used in the feasibility study of bus air condition-
ing in 1934 by Houde Engineering of Buffalo, N.Y. and Carrier Engineering of Newark,
N.J.4
4 6
A S H R A E J o u r n a l
S e p t e m b e r 1 9 9 9
Automotive AC in the 1940s
Between 1940 and 1942, Packard equipped 1,500 automo-
biles with air conditioning. The air-conditioning system was
made available on the closed body models of the 120, Super-
Eight 160 and Custom Super-Eight lines. Not to be outdone,
the Cadillac Division of General Motors introduced air condi-
tioning on its 1941 models, installing it on some 300 cars.7
Although it was ballyhooed as a great luxury item, drivers
had two major complaints. First, there was no provision for
outside air. Smokers in the car made the air fetid and unbear-
able. Secondly, there were no interior controls. To shut off the
system, the driver had to get out of the car, open the hood and
remove a belt. There were additional drawbacks. The system
produced drafts in strange places and the front seat usually did
not receive sufficient quantities of cool air. With the rear-
mounted evaporator, sometimes the condensed water dripped
over the rear seat passengers. This problem persisted into the
1950s as exemplified by a highly publicized incident when
Mamie Eisenhowers dress was stained by the dripping con-
densation in an air-conditioned Cadillac.
Before World War II, approximately 3,000 American cars
were equipped with air conditioning. Most of the units were
installed in expensive luxury cars sold in the Southwest. This
trend continued well into the 1950s. World War II (1941 to
1945) put a damper on automotive air-conditioning growth
as complete facilities were turned over to the manufacture of
military vehicles, aircraft and naval vessels. After the war
ended, air-conditioning growth resumed with Cadillac adver-
tising a new, high-tech feature called air-conditioning con-
trols. However, there was still one problem. The controls were
mounted nearly 6 ft (1.8 m) from the drivers seat on the rear
package shelf.
By 1947, independent manufacturers began installing air con-
ditioners on all makes of cars, creating a large aftermarket busi-
ness. This business was centered in Texas, although several im-
portant manufacturers were headquartered in Michigan. ARA was
the first aftermarket manufacturer starting business in early 1949.
Cheap cooling aids like louvered aluminum solar screens and
evaporative coolers were also marketed for those who could not
afford the factory-installed or aftermarket units. The window-
mounted evaporative coolers (Figure 6), known as swamp cool-
ers, became quite popularespecially in the southwest where
the humidity is low. They were operated with water or ice and a
fan that could be plugged into the cigarette lighter.
Automotive AC in the 1950s
The 1950s may be characterized as the decade of the come-
back of automotive air conditioning. Neither the pre-war Packard
nor the Cadillac system survived because of the aforementioned
problems. It was not until the 1953 model year that automotive
air conditioning staged a comeback and this time it survived and
flourished. That year, General Motors, Chrysler and Packard each
introduced a practical system that sold for approximately $600.
The Frigidaire system built for General Motors was available in
all Cadillac and Oldsmobile lines, as well as in Super and
Roadmaster Buicks. The Airtemp system built for Chrysler (Fig-
ure 7) was optional on the Imperial. For Packard, it was avail-
able only in the Cavalier and Patrician lines, as well as in the rare
Derham Formal Sedan conversions. During 1953, about 29,000
cars were shipped with factory-installed air conditioning.7
In 1953, Harrison Radiator Division of General Motors de-
veloped a revolutionary air conditioner that could be mounted
in toto underhood in the engine compartment as shown in Fig-
ure 8.10 This was a much more efficient design and was the
subject of the U.S. Patent No. 2,831,327. After much negotia-
tion, Harrison Radiator won a contract to produce the new air
conditioner for Pontiac in 1954.
In 1954, Nash joined the select group of carmakers offering
factory-installed air conditioning. One of its most striking fea-
tures was an all-season air-conditioning system called the All-
Weather Eye (Figure 9). Nash already had what many experts
considered the industrys best heating and ventilating system called
the Weather Eye. Introduced in 1938, it provided summer cool-
ing and winter heating with a single knob control and discon-
nected the compressor when it was not in operation. There was
no need to manipulate multiple controls with All-Weather Eye.
The entire Nash unit was located under the hood and weighed
Figure 5: The White Research Coach Lord Kelvin air conditioned
by the Kelvinator Division of Nash-Kelvinator in 1937.6
Figure 6: Window-mounted evaporative coolers marketed during
the 1940s and 1950s.8
Figure 7: The automotive air-conditioning system developed by
Airtemp Division of Chrysler Corporation in 1953 featuring a dual-
condenser arrangement and R-22 refrigerant.9
S e p t e m b e r 1 9 9 9
A S H R A E J o u r n a l
4 7
H I S T O R Y
only 133 lbs (60 kg), which was just over
half the weight of the Oldsmobile unit. The
cost of the Nash unit was $395, which was
$199 lower than the cost of the Oldsmobile
unit. The additional savings included the
cost of a heater for Oldsmobile.
For the 1954 model year, about 36,000
cars had factory-installed air conditioning.
A bigger boost occurred in 1955 when
seven more carmakers listed air condition-
ing as an option. Chevrolet completed the
General Motors stable of factory-installed
air-conditioned cars. Chrysler made it
available on DeSoto, Dodge and Ply-
mouth. Ford introduced it for each of its
marquees. Hudson and even Rambler
could be bought with factory-installed air
conditioning. In all, car factories through-
out 1955 installed some 118,000 air con-
ditioners. This amounted to 1.5% of the
total car production. The last American car
to offer air conditioning was Studebaker
with its 1956 models at a cost of $459.
In 1957, all Cadillac Eldorado
Broughams were air conditioned, mak-
ing it the first model to list air condition-
ing as a standard item. The penetration
rate for the factory-installed air condition-
ing reached 3.7% with 228,000 units sold
at an average price of $435. The under-
the-hood units cost approximately $355
while the trunk units sold for $420.
The big slump in the automotive in-
dustry during 1958 had affected its air
conditioning. Actual factory installations
dropped nearly 15%. However, the pen-
etration rate for air conditioning increased
to 4.6% of all 1958 models built. At
American Motors, the penetration rate
dropped considerably due to discontinu-
ation of the more luxurious Nash and
Hudson lines. Starting in 1958, Ameri-
can Motors concentrated on the better-
selling economical Rambler line with the
total cost of the car including air condi-
tioning of less than $2,000.
Ford produced a number of surprises
during the 1959 model year. For the first
time, its factory installations exceeded
those of Chevrolet by a wide margin, mak-
ing it the leader for that model year with
65,796 units. In the arena of luxury cars,
the traditional leader Cadillac fell back to
the second place with Lincoln taking over
the lead and keeping it for many years to
come. The total number of air-conditioned
cars made by American companies
reached a million mark in 1959.
Automotive AC in the 1960s
The popularity of automotive air con-
ditioning soared in the 1960s with the num-
ber of air conditioners installed in Ameri-
can cars nearly tripling from 1961 until
1964. Air conditioning for trucks was be-
coming a much-demanded accessory.7
The debut of the Big Threes compact
cars was the most exciting news out of
Detroit for the 1960 model year. However,
air conditioning was not offered on them.
Nonetheless, its popularity grew with the
buyers of the larger cars that year. Almost
Now downloading your documents
is just a hop, CLICK and a
jump away.
All the information you need without all the hassle.
Hop on to our new Document Download link at the
ASHRAE Online Bookstore and be a few clicks away from
owning ASHRAE published papers. Each paper has a
viewable abstract to make choosing easier. Be sure to
jump at the chance to order this valuable information
faster and easier online!
4 8
A S H R A E J o u r n a l
S e p t e m b e r 1 9 9 9
7% had factory-installed air conditioning
and the total units were 422,638.
During 1961 some cars began passing
the 50% penetration rate for air condition-
ing. Lincoln led with 64% penetration rate
followed by Cadillac at 52% and Impe-
rial at 51%. More than 8% of all the 1961
model cars had factory-installed air con-
ditioning. Corvair introduced air condi-
tioning to the compact class on its 1961
models. There were 2,978 built with it. The
demand for compact cars started showing
signs of moving from economy to luxury.
Factory-installed air conditioning on
Corvair jumped in the 1962 model year
to a total of 7,651. Falcon joined the cool-
car club equipping 2,900 of its 1962 mod-
els with air conditioning. An industry-
wide penetration rate of 11% was reached
with over 750,000 air-conditioned cars.
Both Chevrolet and Oldsmobile full-size
models were the first to exceed the
100,000 unit air-conditioning mark push-
ing Cadillac from its leadership position
in terms of air-conditioned cars.
During the 1963 model year, Ford set
the air conditioner price at $232 for Fal-
con and Comet, which was the lowest list
price ever for this factory-installed op-
tion. It helped both models to double their
sales. In 1963, Corvette became the first
sports car to feature air conditioning. For
all the 1963 cars, the air-conditioning
penetration rate reached 14% and the to-
tal number of air-conditioned cars ex-
ceeded the one million mark for the first
time in a single model year.
Installations in 1964 increased to more
than 1.4 million units. Thunderbird entered
the over 50% air-conditioned group with
more than 23,390 units. Also during that
year, Buick factory installations surpassed
those of Oldsmobile for the first time.
During 1965, Buicks Riviera reached
the 70% penetration mark while Lincoln
hit the 90% mark. As the demand for air
conditioning grew, production increases
created manufacturing economies and
prices bottomed out in 1965. The range
was from a low of $252 on the Mercury
Comet to a high of $650 on the Imperial.
In 1966, Oldsmobile launched the
Toronado, which became the first model
to pass the 50% air-conditioned mark in
its first year of introduction and reached
a penetration level of 74%. Other mod-
els passing the 50% air-conditioned mark
that year were the full-size lines of Buick
and Oldsmobile. Industry-wide the num-
ber of factory-installed air conditioners
reached a level of 2.5 million. In addi-
tion, an estimated 575,000 aftermarket air
conditioners were installed on old cars by
dealers and auto shops.
In 1967, almost two out of every five
new cars had factory-installed air condi-
tioning. Full-size Pontiacs exceeded the
50% air-conditioned mark and so did full-
size Dodges and Mercurys. More than
97% of Cadillacs newly redesigned
Eldorado, which debuted in 1967, had
factory-installed air conditioning.
By 1968, the demand for air condition-
ing had reached such a crescendo that some
carmakers installed it as a standard acces-
sory on their more expensive models. That
year Cadillac Fleetwood limousine be-
Figure 8: Underhood disposition of the components of the automotive air-conditioning
system developed by Harrison Radiator and Pontiac Divisions of General Motors in 1953
that became an industry standard.10
Figure 9: The 1954 Nash All-Weather Eye automotive air-conditioning system with a
single knob control that pioneered the automatic four-season controls.11
S e p t e m b e r 1 9 9 9
A S H R A E J o u r n a l
4 9
H I S T O R Y
came the first to feature air conditioning
as the standard equipment. The same year,
American Motors made air conditioning
standard on the Ambassadors. Of the 7,760
Lincoln Continental Mark IIIs built in
1968, all but 88 were equipped with air
conditioning. Moving in the opposite di-
rection was the Corvair, which removed
air conditioning from its options. The first
mid-size model to break the 50% air-con-
ditioned barrier was the Olds F-85 with
Plymouth joining the ranks soon after.
The percentage of new cars being
equipped with air conditioning continued
to increase steadily through the decade
reaching more than 54% by 1969. This
represents an astounding 785% increase
over 1959 sales. In addition to the large
number of factory-installed units sold in
the 1960s, several hundred thousand car-
owners purchased after-market units. The
majority of these units were installed in
smaller cars for approximately $200.
Throughout 1960, refinements contin-
ued to be made to render the air-condi-
tioning system to be quieter and more
reliable. An example of these refinements
was the Chrysler Auto-Temp System that
operated in response to a temperature
setting selected by the driver. It provided
proper velocity and temperature distribu-
tion of the air. General Motors also de-
veloped an improved air-conditioning
unit in the mid-1960s. Known as the Cli-
mate Control System, it was first offered
on the Cadillac. Later, modified versions
of this deluxe system became available
on other large General Motors cars.
Automotive AC in the 1970s
The 1970s were marked by the intense
debate centered on the ozone depletion
issue that threatened the continued use of
the chlorofluorocarbon (CFC) com-
pounds. Automotive air conditioners used
CFC refrigerant designated R-12. With
the unprecedented growth of automotive
air conditioning expected to reach an in-
dustry-wide penetration rate of 70% by
1980, this debate was a source of grave
concern to the U.S. automotive industry.
Bemused by the scientific debate and
controversy centered on the CFC issue,
Harrison Radiator anticipated that the
continued use of R-12 in automobile air
conditioning might be in jeopardy. It con-
ducted a preliminary evaluation of alter-
nate refrigerants in 1976. After consider-
able amount of screening, R-134a was
identified as the likely replacement in the
event of a total ban on R-12. In 1977,
Harrison Radiator and Allied Chemicals
in Buffalo, N.Y. conducted a joint evalu-
ation of R-134a for automotive air con-
ditioning. The following year, Harrison
Radiator conducted the first wind tunnel
tests with R-134a in a 1978 Chevrolet.
Refinements to automotive air condi-
tioners continued to be made throughout
the 1970s. Units became more efficient,
more compact and lighter weight. For ex-
ample, some of the compressors produced
in the early 1950s weighed nearly 60 lbs
(27 kg). Design modifications reduced the
weight by 80%; they also improved the
efficiency, capacity and durability of the
units. It is remarkable that an automotive
compressor the size of a bread loaf weigh-
ing about 12 lbs (5 kg) can provide 3
tons (10.5 kW) of cooling, which can cool
an average seven-room home.
Automotive AC in the 1980s
The controversy centered on the link-
age of the CFC compounds to the ozone
depletion continued through the 1980s
culminating in the adoption of the
Montreal Protocol in September 1987. It
called for a phase out of the fully haloge-
nated CFC compounds including R-12.
Faced with the prospects of an impend-
ing ban on R-12, carmakers developed
an alternate air-conditioning system with
R-134a refrigerant. This entailed the de-
velopment of new components like con-
densers and compressors as well as new
materials like lubricant and desiccant.
There were many changes during the
1980s relating to cooling performance
enhancement, body styling and fuel
economy. One thing that did not change
was the increasing popularity of automo-
tive air conditioning. In 1980, 72% of the
new cars sold in the United States had
factory-installed air conditioning. By
1990, this figure jumped to 94%. Perhaps
even more amazing than the new car sta-
tistics was that more than 66% of all cars
and light trucks in operation in the United
States in 1989 had air conditioning.
Automotive AC in the 1990s
The 1990s may be characterized as the
decade of the conversion from R-12 to R-
134a. Beginning in 1992, carmakers
around the world started implementing the
changes necessitated by the replacement
of R-12 with R-134a. These changes were
far from being unobtrusive. Contrary to
earlier expectations, the conversion proved
to be an onerous task since it entailed re-
placement of not only the refrigerant, but
the lubricant and desiccant as well. In ad-
dition, condenser, compressor and control
switches had to be changed. The new des-
iccant material for the R-134a system was
the molecular sieve material 4A-XH-7,
replacing the similar material 4A-XH-5
used for the R-12 system. The new syn-
thetic lubricant polyalkylene glycol (PAG)
replaced the mineral oil used with R-12.
In addition, refrigerant containment and
conservation through recycling became
standard practice. In the past 50 years, this
was the most dramatic change in automo-
tive air conditioning.
Replacement of R-12 with R-134a of-
fered an unanticipated benefit. Unbe-
knownst to carmakers and others, R-12
was a powerful greenhouse gas responsible
for about 50% of the total equivalent
warming impact of the entire vehicle. With
the introduction of R-134a, the total
equivalent warming impact of the air con-
ditioner was reduced to 4.5%.12
The Future of Automotive AC
Car air conditioning has come a long
way since the first comfort cooling sys-
tem was installed in a 1939 Packard. Many
changes have been made to accommodate
new car designs, improve fuel efficiency,
gain environmental acceptability, enhance
passenger comfort, provide health benefits
and increase passenger safety. Notwith-
standing the debate over its environmen-
tal impact, the future of automotive air
conditioning remains bright.
References
1. Billings, J.S. 1893. Ventilating and heat-
ing. Engineering Record (Report of Offic-
ers of the Navy on Ventilating and Cooling
Executive Mansion, Vol. 8, Government
Printing Office).
2. Anon. 1930. Refrigerated automobile ap-
pears. Electric Refrigeration News, Sept. 24.
3. Anon. 1939. Air conditioning for
Packards$274. Motor 72:114, December.
5 0
A S H R A E J o u r n a l
S e p t e m b e r 1 9 9 9
4. Anon. 1935. Air conditioned systems now
available for motor vehicles. Automotive In-
dustries, pp. 60506, Nov. 2.
5. Geschelin, J. 1935. McCord bus air con-
ditioning system meets test of service condi-
tions. Automotive Industries, pp. 25860,
Aug.31.
6. Anon. 1937. Nash-Kelvinator air condi-
tioning installed in white research coach.
Automotive Industries, 76: 55960, April 10.
7. Zavitz, R.P. 1978. Postwar scripts. Old
Cars, pp. 1819, August 8.
8. Dickirson, G.D. 1992. Automotive climate
controlthe first 100 years. Climate Con-
trol Division, Ford Motor Company, Detroit,
March.
9. Anon. 1953. Passenger car air condition-
ing (Dodge-DeSoto-Chrysler). Department
of Technical Data and Information, Engineer-
ing Division, Chrysler Corporation, April 17.
10. Homes, J.R. 1955. Development of an
automobile air conditioning system for
underhood installation. General Motors En-
gineering Journal, 2(3):29, May/June.
11. Anon. 1954. Nash air conditioner com-
bines heating, cooling, ventilating. Automo-
tive Industries, p. 76, March 15.
12. Bhatti, M.S. 1998. Global warming im-
pact of automotive air conditioning systems,
Paper no. 982929. Society of Automotive
Engineers, VII International Mobility Tech-
nology Conference and Exhibition, Novem-
ber 911.
n
S e p t e m b e r 1 9 9 9
A S H R A E J o u r n a l
2 6
ASHRAE JOURNAL
Air Quality
On Commercial Aircraft
By W. Mark Pierce, CIH,
Jolanda N. Janczewski, Ph.D.,
Brian Roethlisberger, CIH,
and
Mark G. Janczewski, M.D.
A
SHRAE is developing a standard to ensure cabin air quality 1) is
safe for flight and occupants; 2) minimizes the potential for ad-
verse health effects; and 3) is comfortable to occupants. ASHRAE
Technical Committee 9.3, Transportation Air Conditioning, issued a work state-
ment for the study, “Relate Air Quality and Other Factors to Symptoms Re-
ported by Passengers and Crew on Commercial Transport Category Air-
craft.” The study’s purpose is to support the development of ASHRAE Stan-
dard Project Committee 161P, Air Quality in Transport Category Commer-
cial Aircraft. The study has four distinct parts:
• Conduct a literature search to deter-
mine possible causal factors that may con-
tribute to reported symptoms and help
differentiate between symptoms caused
by air quality from those caused by other
factors.
• Prepare a comfort questionnaire (us-
ing an existing questionnaire as an out-
line) and use it to poll passengers and
crew on flights where air quality testing
is being conducted.
• Develop a testing protocol to mea-
sure aircraft cabin contaminants and en-
vironmental parameters.
• Conduct air quality monitoring on
the ground and during flight on eight
commercial flights.
A unique aspect of this study was the
concurrent measurement of cabin contami-
nants and environmental parameters with
the administration of comfort question-
naires to passengers and crewmembers.
The objective of the project, because of
limited funds, was not to collect large
amounts of data, whereby significant cor-
relations between contaminant levels and
passenger responses could be revealed.
Rather, the objective was to develop an air
quality testing protocol and comfort ques-
tionnaire to determine if this type of re-
search could be successful, and to make
recommendations that would enhance the
overall effectiveness of future studies.
Literature Search
The literature search began by identi-
fying factors that may impact human
health and comfort or may influence per-
ceptions of health and comfort aboard
modern aircraft. Next, a series of biblio-
graphic databases was searched to iden-
tify literature relevant to these factors.
Results of each search were recorded by
factor name using a bibliographic man-
agement software product. To complete
the documentation of the literature search,
bibliographic citations were arranged as
they related to the specific subject head-
ings. The subject headings are described
in Table 1.
After compiling the previously identi-
fied factors, several bibliographic data-
bases were systematically searched us-
ing each factor or combination of factors
to identify related literature. For instance,
to identify literature related to diabetes
and air travel, the terms “diabetes” and
“air travel” or “aircraft” were used in the
database search engines.
In addition to bibliographic database
searches, the Library of Congress cata-
log was searched for books related to the
identified factors. To identify published
and unpublished documents, reports, and
technical papers from the Federal Avia-
tion Administration (FAA) and the Na-
tional Aeronautics and Space Adminis-
tration (NASA), available document
search engines were used on web sites
for each of the agencies.
Comfort Questionnaire
The unique challenge in developing
the comfort questionnaire was collecting
sufficient data upon which to draw con-
About the Authors
W. Mark P
. Mark P
. Mark P
. Mark P
. Mark Pierce
ierce
ierce
ierce
ierce, CIH, is vice president of the Indus-
trial Hygiene and Safety division at Consolidated Safety
Services, Fairfax, Va. He conducted the onboard survey
for the ASHRAE research project (957-RP) described
in this article.
Jolanda N. Janczewski
Jolanda N. Janczewski
Jolanda N. Janczewski
Jolanda N. Janczewski
Jolanda N. Janczewski, Ph.D., is president and
co-owner of Consolidated Safety Services, and is the
principal researcher for 957-RP. She is a member of
the Aviation Subcommittee for ASHRAE Technical
Committee 9.3, Transportation Air Conditioning and
Brian R
Brian R
Brian R
Brian R
Brian Roethlisberger
oethlisberger
oethlisberger
oethlisberger
oethlisberger, CIH, is an industrial hy-
gienist with Lockheed Martin Idaho Technologies at
the Idaho National Engineering and Environmental
Laboratory.
Col. Mark G
Col. Mark G
Col. Mark G
Col. Mark G
Col. Mark G. Janczewski
. Janczewski
. Janczewski
. Janczewski
. Janczewski, M.D., a contributing
author, is chief of Aeromedical Services for the Air
Force and participated in 957-RP.
The following article was published in ASHRAE Journal, September 1999. © Copyright 1999 American Society of Heating, Refrigerating and Air-
Conditioning Engineers, Inc. It is presented for educational purposes only. This article may not be copied and/or distributed electronically or in paper
form without permission of ASHRAE.
S e p t e m b e r 1 9 9 9
A S H R A E J o u r n a l
2 7
A I R C R A F T A I R Q U A L I T Y
clusions or correlations, while remaining unobtrusive to rev-
enue-generating passengers and working flight crew. The ob-
ject was to determine what factors associated with flying had
the most impact on passenger comfort and to determine if the
passengers believed flying contributed to any adverse health
symptoms. The comfort questionnaire included 72 questions
or rating categories and consisted of five different sections:
• Current and past flight information (e.g., reason for flying,
departure time, seat number) – 12 questions.
• Cabin temperature and airflow information – 6 questions.
• Passenger and flight attendant information (e.g., age,
height, weight, passenger health) – 15 questions.
• Aircraft and airline information (e.g., seat comfort, stor-
age capacity, lavatories, odors) – 25 questions.
• Symptoms (e.g., back problems, eye irritation, sore throat,
headache, ear problems) – 14 questions.
Test Methods and Equipment
The selected test methods and equipment needed to reflect
the unique environment of the aircraft cabin and the need to be
unobtrusive. Monitoring equipment selected for this study was
lightweight, portable and innocuous. Sensors for the CO2, CO,
O3, O2, cabin pressure, temperature and humidity were housed
in a single unit equipped with a data logging device. Where
possible, direct reading instruments were used to monitor en-
vironmental parameters and contaminants so that a complete
flight duration profile could be obtained. When monitoring for
total volatile organic compounds (VOC), ethanol, formalde-
hyde and acrolein, time-integrated sampling was performed to
ensure that an acceptable level of detection could be achieved.
All monitoring equipment used onboard was tested for elec-
tromagnetic radiation interference (EMI).
Prior to conducting onboard air quality monitoring, several
sensors (CO2, CO, O2 and O3) were tested at reduced pressures
to determine correction factors for the monitoring equipment.
The testing was conducted in the B-3 altitude chamber at the
U.S. Air Force School of Aerospace Medicine, Armstrong Labs
at Brooks Air Force Base in San Antonio, Texas. The measure-
ments collected onboard in the aircraft cabin were corrected to
reflect the data collected in the altitude testing chamber.
The types of contaminants measured on the aircraft included
many of the same contaminants that are measured when evalu-
ating building air quality including carbon monoxide, ozone,
respirable particulates, biological organisms (bacterial and fun-
gal), and VOCs. Environmental parameters that were measured
included carbon dioxide, cabin pressure, oxygen, relative hu-
midity, temperature and noise. Table 2 lists the test equipment
and test methods used, the contaminant or environmental pa-
rameter that was measured, and the type of sampling performed.
Aircraft Type
Air quality monitoring was performed on eight Boeing 777
commercial airline flights operated by a U.S. carrier. Four of
the flights were domestic and were between 1,000 and 1,500
miles (1600 and 2400 km) in length and four were interna-
tional and were greater than 3,000 miles (4800 km). The ac-
tual monitoring was performed between July 9 and July 22,
1998. The cabin configuration included 231 seats in coach class,
49 in business class and 12 in first class. The number of
crewmembers ranged from 14 to 17. The combined mean load
factor for the eight flights was 91.7%.
The 777 is Boeing’s newest airplane design and was devel-
oped to fill the size gap between the 767 and 747. During normal
operation, the air supplied via the cabin ventilation system is a
mixture of outside air and filtered recirculated cabin air. The sys-
tem is designed to provide approximately 10 cfm (4.7 L/s) per
person of outside air and 10 cfm (4.7 L/s) per person of filtered
recirculated air for a total air supply of 20 cfm (9.4 L/s) per per-
son. The outside air supplied to the cabin environmental control
system (ECS) is engine bleed air that comes from the compres-
sor stages of the engine core. Prior to cabin entry, the bleed air
passes through an ozone converter that catalyzes the dissocia-
tion of ozone to oxygen molecules. The ozone converter is de-
signed to help reduce atmospheric ozone plumes that can be
encountered when flying at altitudes as high as 39,000 feet (11
900 m). After leaving the ozone converter, the air passes through
the air-conditioning packs and is cooled from approximately 400°F
(204°C) to approximately 55°F to 65°F (12.8°C to 18.3°C).
The outside air then travels to a mixing manifold where it is
combined with an equal amount of filtered recirculated air. The
filters used to clean the recirculated air are high-efficiency par-
ticulate air type (HEPA-type) filters. After leaving the mixing
chamber, the air travels, via risers, from below the floor system
to the air distribution system, which runs overhead the entire
length of the aircraft cabin. Return air grilles, which run the
entire length of the cabin and serve as the entry point for recir-
Table 1: Literature search subject headings about health and comfort factors that may impact passengers and crews.
tc
e
j
b
u
S
tc
e
j
b
u
S
tc
e
j
b
u
S
tc
e
j
b
u
S
tc
e
j
b
u
S
s
r
o
tc
a
F
s
r
o
tc
a
F
s
r
o
tc
a
F
s
r
o
tc
a
F
s
r
o
tc
a
F
t
n
e
m
n
o
riv
n
E
n
i
b
a
C
,tr
o
f
m
o
c
,
e
d
ix
o
n
o
m
n
o
b
r
a
c
,
e
d
ix
o
i
d
n
o
b
r
a
c
,
a
ir
e
tc
a
b
,
n
o
it
a
zir
u
s
s
e
r
p
n
i
b
a
c
d
n
a
e
d
u
titl
a
,
n
i
e
l
o
r
c
a
,
n
e
g
y
x
o
,
e
si
o
n
,i
g
n
u
f
,
e
d
y
h
e
d
l
a
m
r
o
f
,
e
k
o
m
s
o
c
c
a
b
o
t
l
a
t
n
e
m
n
o
riv
n
e
,
n
o
is
si
m
s
n
a
rt
e
s
a
e
si
d
d
n
a
n
o
it
a
lit
n
e
v
,stc
u
d
o
r
p
n
o
it
a
d
a
r
g
e
d
l
a
m
r
e
h
t
,
e
r
u
t
a
r
e
p
m
e
t
,yti
d
i
m
u
h
e
vit
a
l
e
r
,
n
o
it
a
i
d
a
r
,
e
n
o
z
o
s
d
n
u
o
p
m
o
c
ci
n
a
g
r
o
e
lit
a
l
o
v
tr
o
f
m
o
C
&
h
tl
a
e
H
,
g
n
i
d
w
o
r
c
,s
m
h
ty
h
r
n
a
i
d
a
c
ric
,s
n
o
iti
d
n
o
c
r
a
l
u
c
s
a
v
o
i
d
r
a
c
,siti
h
c
n
o
r
b
,l
o
h
o
cl
a
,
a
m
h
ts
a
,
e
g
a
d
n
a
s
a
i
b
o
h
p
,
n
o
it
o
m
,
d
o
o
m
,
n
o
it
a
ci
d
e
m
,r
o
d
o
,ytis
e
b
o
,r
e
d
n
e
g
,s
g
u
r
d
,s
e
itili
b
a
si
d
,s
e
t
e
b
a
i
d
n
o
it
a
r
b
iv
d
n
a
s
n
o
iti
d
n
o
c
y
r
o
t
a
ri
p
s
e
r
,y
g
o
l
o
h
t
a
p
o
h
c
y
s
p
stc
e
ff
E
h
tl
a
e
H
d
n
a
cit
a
h
p
m
yl
,y
r
o
t
a
ri
p
s
e
r
,
e
vitc
u
d
o
r
p
e
r
,
h
t
a
e
d
,r
e
c
n
a
c
,r
a
l
u
c
s
a
v
o
i
d
r
a
c
,r
a
l
u
b
its
e
v
d
n
a
y
r
o
ti
d
u
a
r
a
l
u
c
o
2 8
A S H R A E J o u r n a l
S e p t e m b e r 1 9 9 9
culated air traveling back to the mixing manifold, are located in
the sidewalls near the floor.1
Sampling Locations
The Boeing 777 has five separate seating sections: first class,
forward business class, aft business class, forward coach class
and aft coach class. Air quality monitoring was performed in
one coach class location on all eight flights. On each flight, the
monitoring was performed during boarding, ascent and descent,
while the aircraft was aloft and during deplaning. In three
flights, monitoring was performed in the rear section of coach
class (all in Row 43) and in five flights monitoring was per-
formed in the forward section of coach class (once each in
Rows 18, 20, 21, 25 and 27). Limited monitoring for some
contaminants and environmental parameters (CO2, CO, O3, O2,
pressure, temperature and humidity) also was performed in
business class, lavatories and the aft galley.
For the majority of the monitoring, the recirculation fans
were turned on, which resulted in approximately 50% outside
bleed air and 50% filtered recirculated air being supplied to
the aircraft cabin. However, on the international flights, lim-
ited monitoring also was performed with the recirculation fans
turned off. This resulted in 100% outside bleed air being sup-
plied to the aircraft cabin for approximately 30 minutes near
the midpoint of each international flight.
Results Of Air Quality Monitoring
Table 3 provides a summary of the results of the air quality
monitoring conducted on the eight flights. The results listed in
the table reflect conditions in which the aircraft was aloft and
the ventilation system was operating normally (50% outside
bleed air and 50% filtered recirculated air). CO2 means for the
eight flights ranged from 1,252 ppm to 1,758 ppm with an overall
mean of 1,469 ppm. The mean CO2 concentration for domestic
flights was 1,613 ppm, while the mean level for international
flights was 1,405 ppm. When the recirculation fans were turned
off, the mean CO2 measurement was reduced to 798 ppm.
Limited CO2 measurements were also collected in the aft gal-
ley. Mean CO2 levels in the aft galley were 2,840 ppm with a
maximum five-minute mean of 4,915 ppm. The 4,915 ppm mea-
surement was observed in close proximity to a bin of dry ice in
the aft galley. After the air quality monitor was moved to a more
central location in the galley, the CO2 concentration subse-
quently dropped to approximately 2,500 ppm. Based on this
information, it is likely that the increased CO2 levels in the aft
galley are caused by the sublimation of dry ice that is used to
cool beverages served on the flights.
Carbon monoxide was below the limit of detection (LOD) for
the sensor (0.1 ppm) for 72% of the five-minute mean periods
while the aircraft was aloft. The highest five-minute mean of CO
recorded was 7.0 ppm and this occurred in the aft galley during
the food preparation and service portion of the flight. The mean
O3 level was 46 ppb for domestic flights, 53 ppb for international
flights, and 51 ppb for all flights. The highest five-minute mean
of O3 recorded was 122 ppb during an international flight be-
tween Washington and London. Mean O3 levels during board-
ing and deplaning were 62 ppb and 77 ppb, respectively.
Total VOC concentrations for all flights ranged from 0.11
ppm (0.38 mg/m3) to 0.43 ppm (1.5 mg/m3) with a mean of
0.25 ppm (0.9 mg/m3). Further analysis of the TVOC samples,
by the laboratory, indicated the ethyl alcohol portion of the
sample represented between 85% and 95% of the total sample,
in seven of the eight samples. In the other sample, ethyl alco-
hol represented approximately 58% of the entire sample. Two
of eight formaldehyde samples and all eight acrolein samples
collected were less than detectable levels. The remaining six
formaldehyde samples ranged from 3.2 ppb to 4.9 ppb.
The time-weighted mean for RSP was below detectable lev-
els (<10 ug/m3) for all monitored flights. The mean O2 level for
all flights while the aircraft was aloft was 21.1%. The highest
five-minute mean recorded was 23.0% and the lowest five-
minute mean was 18.3%. It should be noted that the 18.3%
measurement was recorded just after the ascent stage of the
flight, and as a result, the sensor may have been influenced by
abrupt pressure changes. Other parameters that were being
measured (i.e., CO2, O2 and CO) did not change significantly,
d
o
h
t
e
M
ts
e
T
/t
n
e
m
p
i
u
q
E
g
n
its
e
T
d
o
h
t
e
M
ts
e
T
/t
n
e
m
p
i
u
q
E
g
n
its
e
T
d
o
h
t
e
M
ts
e
T
/t
n
e
m
p
i
u
q
E
g
n
its
e
T
d
o
h
t
e
M
ts
e
T
/t
n
e
m
p
i
u
q
E
g
n
its
e
T
d
o
h
t
e
M
ts
e
T
/t
n
e
m
p
i
u
q
E
g
n
its
e
T
l
a
t
n
e
m
n
o
ri
v
n
E
/t
n
a
n
i
m
a
t
n
o
C
l
a
t
n
e
m
n
o
ri
v
n
E
/t
n
a
n
i
m
a
t
n
o
C
l
a
t
n
e
m
n
o
ri
v
n
E
/t
n
a
n
i
m
a
t
n
o
C
l
a
t
n
e
m
n
o
ri
v
n
E
/t
n
a
n
i
m
a
t
n
o
C
l
a
t
n
e
m
n
o
ri
v
n
E
/t
n
a
n
i
m
a
t
n
o
C
r
e
t
e
m
a
r
a
P
e
l
p
m
a
S
f
o
e
p
y
T
e
l
p
m
a
S
f
o
e
p
y
T
e
l
p
m
a
S
f
o
e
p
y
T
e
l
p
m
a
S
f
o
e
p
y
T
e
l
p
m
a
S
f
o
e
p
y
T
r
o
ti
n
o
M
ytil
a
u
Q
ri
A
O
C
2
O
,
O
C
,
3 O
,
2
,
e
r
u
t
a
r
e
p
m
e
T
,
e
r
u
s
s
e
r
P
,
yti
d
i
m
u
H
5
h
ti
w
g
n
i
g
g
o
L
a
t
a
D
:
g
n
i
d
a
e
r-tc
e
ri
D
g
n
i
g
a
r
e
v
a
e
t
u
n
i
m
r
o
ti
n
o
M
l
o
s
o
r
e
A
)
P
S
R
(
e
t
a
l
u
citr
a
P
d
e
d
n
e
p
s
u
S
e
l
b
a
ri
p
s
e
R
e
g
a
r
e
v
A
d
e
t
h
g
i
e
W
e
m
iT
:
g
n
i
d
a
e
r-tc
e
ri
D
)
A
W
T
(
0
0
4
1
&
0
0
5
1
d
o
h
t
e
M
H
S
O
I
N
)
e
b
u
T
t
n
e
b
r
o
S
l
a
o
c
r
a
h
C
&
p
m
u
P
g
n
il
p
m
a
S
(
)
C
O
V
T
(
s
d
n
u
o
p
m
o
C
ci
n
a
g
r
O
e
lit
a
l
o
V
l
a
t
o
T
l
o
h
o
cl
A
ly
h
t
E
&
d
e
t
a
r
g
e
t
n
I
e
m
iT
A
-
1
1
0
T
d
o
h
t
e
M
A
P
E
)
e
b
u
T
t
n
e
b
r
o
S
l
e
G
a
cili
S
&
p
m
u
P
g
n
il
p
m
a
S
(
n
i
e
l
o
r
c
A
&
e
d
y
h
e
d
l
a
m
r
o
F
d
e
t
a
r
g
e
t
n
I
e
m
iT
r
e
l
p
m
a
S
ri
A
tc
a
p
m
o
C
e
l
b
a
tr
o
P
)r
a
g
A
h
ti
w
s
e
t
a
lP
C
A
D
O
R
(
i
g
n
u
F
&
a
ir
e
tc
a
B
e
l
p
m
a
S
b
a
r
G
r
e
t
e
M
l
e
v
e
L
d
n
u
o
S
e
sl
u
p
m
I
g
n
it
a
r
g
e
t
n
I
e
si
o
N
s
u
o
e
n
a
t
n
a
ts
n
I
:
g
n
i
d
a
e
r-tc
e
ri
D
st
n
e
m
e
r
u
s
a
e
M
Table 2: Testing equipment and test method specifications used in this in-flight research project.
S e p t e m b e r 1 9 9 9
A S H R A E J o u r n a l
2 9
A I R C R A F T A I R Q U A L I T Y
/
st
n
a
n
i
m
a
t
n
o
C
/
st
n
a
n
i
m
a
t
n
o
C
/
st
n
a
n
i
m
a
t
n
o
C
/
st
n
a
n
i
m
a
t
n
o
C
/
st
n
a
n
i
m
a
t
n
o
C
l
a
t
n
e
m
n
o
ri
v
n
E
r
e
t
e
m
a
r
a
P
n
a
e
M
cits
e
m
o
D
n
a
e
M
cits
e
m
o
D
n
a
e
M
cits
e
m
o
D
n
a
e
M
cits
e
m
o
D
n
a
e
M
cits
e
m
o
D
n
a
e
M
l
a
n
o
it
a
n
r
e
t
n
I
n
a
e
M
l
a
n
o
it
a
n
r
e
t
n
I
n
a
e
M
l
a
n
o
it
a
n
r
e
t
n
I
n
a
e
M
l
a
n
o
it
a
n
r
e
t
n
I
n
a
e
M
l
a
n
o
it
a
n
r
e
t
n
I
m
u
m
ix
a
M
m
u
m
ix
a
M
m
u
m
ix
a
M
m
u
m
ix
a
M
m
u
m
ix
a
M
m
u
m
i
n
i
M
m
u
m
i
n
i
M
m
u
m
i
n
i
M
m
u
m
i
n
i
M
m
u
m
i
n
i
M
)
m
p
p
(
e
d
ix
o
i
D
n
o
b
r
a
C
3
1
6
,
1
5
0
4
,
1
9
5
9
,
1
2
4
9
)
m
p
p
(
e
d
ix
o
n
o
M
n
o
b
r
a
C
st
n
e
m
e
r
u
s
a
e
m
f
o
%
9
8
m
p
p
1
.
0
<
e
r
e
w
st
n
e
m
e
r
u
s
a
e
m
f
o
%
2
6
m
p
p
1
.
0
<
e
r
e
w
7
1
.
0
<
)
b
p
p
(
e
n
o
z
O
6
4
3
5
2
2
1
0
2
<
)
%
(
n
e
g
y
x
O
0
.
1
2
2
.
1
2
0
.
3
2
3
.
8
1
)
C
°(/)
F
°(
e
r
u
t
a
r
e
p
m
e
T
8
.
2
2
/
0
.
3
7
1
.
3
2
/
6
.
3
7
1
.
6
2
/
0
.
9
7
8
.
7
1
/
0
.
4
6
)
%
(
yti
d
i
m
u
H
5
.
6
1
9
.
2
1
8
.
7
2
8
.
8
sr
e
t
e
m
/)t
e
e
f(
e
r
u
s
s
e
r
P
)x
a
m
(
0
2
1
,
2
/
0
5
9
,
6
)x
a
m
(
0
2
1
,
2
/
0
5
9
,
6
0
2
1
,
2
/
0
5
9
,
6
e
l
b
a
cil
p
p
A
t
o
N
)
m
p
p
(
C
O
V
l
a
t
o
T
9
1
.
0
9
3
.
0
3
4
.
0
1
1
.
0
)
b
p
p
(
e
d
y
h
e
d
l
a
m
r
o
F
st
n
e
m
e
r
u
s
a
e
m
f
o
%
0
5
b
p
p
5
.
0
<
e
r
e
w
3
.
3
9
.
4
5
.
0
<
)
b
p
p
(
n
i
e
l
o
r
c
A
b
p
p
5
.
1
<
e
r
e
w
d
e
tc
e
ll
o
c
s
e
l
p
m
a
s
f
o
%
0
0
1
e
t
a
l
u
citr
a
P
e
l
b
a
ri
p
s
e
R
m
/
g
u
(
3)
0
1
<
0
1
<
e
l
b
a
li
a
v
A
t
o
N
e
l
b
a
li
a
v
A
t
o
N
m
/
u
fc(
a
ir
e
tc
a
B
3)
)
e
g
n
a
r(
4
4
2
–
0
5
)
e
g
n
a
r(
3
1
1
–
9
3
4
4
2
9
3
m
/
u
fc(
i
g
n
u
F
3)
)
e
g
n
a
r(
7
3
–
1
<
)
e
g
n
a
r(
3
1
–
1
<
7
3
1
<
)
A
B
d
(
e
si
o
N
)
e
g
n
a
r(
0
8
–
0
7
)
e
g
n
a
r(
0
8
–
0
7
)ff
o
-
e
k
a
t(
0
1
1
0
7
f
o
e
p
y
T
f
o
e
p
y
T
f
o
e
p
y
T
f
o
e
p
y
T
f
o
e
p
y
T
t
h
g
il
F
r
e
P
ri
A
e
d
ist
u
O
r
e
P
ri
A
e
d
ist
u
O
r
e
P
ri
A
e
d
ist
u
O
r
e
P
ri
A
e
d
ist
u
O
r
e
P
ri
A
e
d
ist
u
O
)s
/
L
(/)
m
fc
(
n
o
s
r
e
P
ri
A
d
e
t
a
l
u
c
ric
e
R
d
e
r
e
tli
F
ri
A
d
e
t
a
l
u
c
ric
e
R
d
e
r
e
tli
F
ri
A
d
e
t
a
l
u
c
ric
e
R
d
e
r
e
tli
F
ri
A
d
e
t
a
l
u
c
ric
e
R
d
e
r
e
tli
F
ri
A
d
e
t
a
l
u
c
ric
e
R
d
e
r
e
tli
F
)s
/
L
(/)
m
fc
(
n
o
s
r
e
P
r
e
P
cits
e
m
o
D
8
.
3
/
1
.
8
7
.
4
/
0
1
-
n
o
it
a
n
r
e
t
n
I
l
a
5
.
4
/
6
.
9
7
.
4
/
0
1
indicating that it was unlikely that the O2 concentration dropped
as sharply as the sensor indicated. The highest altitude-equiva-
lent pressure recorded for both domestic and international
flights was 6,950 ft (2120 m).
Overall, microbial sampling results indicated that airborne
bacteria and fungi concentrations were relatively low, when
compared to levels typically found in buildings, especially dur-
ing flight when the aircraft environmental control system is
operating.2 The highest concentrations of fungi and bacteria
were collected during the boarding and deplaning process when
passengers were active and moving about the cabin. Also, the
microbial sampling did not reveal any bacterial pathogens. Two
fungi were isolated that are potential human pathogens, As-
pergillus niger and Paecilomyces variotti.
The temperature range for all flights while the aircraft was
aloft was 64°F to 79°F (17.8°C to 26.1°C) with a mean of 73.4°F
(23°C). The temperature range for all flights, while the plane
was on the ground (during boarding and deplaning), was 67.1°F
to 86°F (19.5°C to 30°C). A limited number of spot temperature
measurements were also collected at locations throughout the
aircraft cabin to evaluate the effectiveness of the ECS in main-
taining the temperature setting at the control panel. Results of
the spot measurements indicated that the cabin temperature
can vary by as much as 5°F to 10°F (1.6°C to 3.2°C) from the
temperature setting at the control panel. The mean relative hu-
midity for all flights, while the aircraft was aloft and the recircu-
lation fans were turned on, was 14% with a low five-minute
mean of 8.8%. When the recirculation fans were turned off and
all supply air was coming from the outside, the mean relative
humidity level dropped to 7.9% and the minimum was 6.4%.
During take-off, sound-level measurements ranged from 80 dBA
to 110 dBA. Sound-level readings while the plane was aloft
ranged from 70 dBA to 80 dBA.
Outside Air Supply
A summary of the amount of outside (bleed) air and filtered
recirculated air per person is provided in Table 4. The amount
of filtered recirculated air as listed in the table was provided by
Boeing and was not actually measured. The recirculated air is
filtered using a HEPA-Type filter and is provided in approxi-
mately the same quantity as the outside air. The amount of
outside air was calculated using information obtained from ANSI/
ASHRAE Standard 62-1989, Ventilation for Acceptable Indoor
Air Quality, Appendix D.3 The equation is:
(
)
[
]
60
–
/
×
=
o
s
o
C
C
N
V
where: Vo = outside airflow rate per person (L/s)
Table 4: Outside and filtered recirculated air summary.
Table 3: Summary of air quality monitoring results.
3 0
A S H R A E J o u r n a l
S e p t e m b e r 1 9 9 9
N = CO2 generation rate per per-
son (0.3 L/min. used)
Cs = CO2 concentration in cabin
(mean values, 0.001613 and
0.001405, used)
Co= CO2 concentration in outdoor
air (0.0003 used from Stan-
dard 62-1989)
Comfort Questionnaire Survey
Approximately 930, or 43%, of the pas-
sengers completed a questionnaire. In ad-
dition to passengers, 27 or approximately
26%, of the flight attendants completed a
questionnaire. Approximately 76% of all
passenger respondents were seated in
coach class and approximately 57% of all
passenger respondents were male.
Aircraft Factor Responses
The results of the comfort question-
naire aircraft factor responses are pro-
vided in Table 5. Using a seven-point
scale (1 for very poor; 4 for average, and
7 for excellent), the comfort question-
naire polled passengers and flight atten-
dants on a variety of factors associated
with the aircraft and the airline.
The highest percentage of passengers
rated the following factors as poor or very
poor (1 or 2): legroom, underseat stor-
age capacity, ticketing/check-in, back
support and head support. The highest
percentage of flight attendants rated the
following factors as poor or very poor (1
or 2): cabin air humidity, back support,
leg room, seat comfort and underseat
storage capacity. The highest percentage
of passengers rated the following factors
as very good or excellent (6 or 7): flight
attendants, aircraft, cabin appearance, in-
flight services and overhead bin capac-
ity. The highest percentage of flight at-
tendants rated the following factors as
very good or excellent (6 or 7): flight at-
tendants, beverage services, in-flight ser-
vices, airline pre-board and aircraft. Over-
all, flight attendants had a tendency to
rate factors considerably lower than pas-
sengers. Flight attendants rated factors
as poor or very poor 13.6% of the time,
whereas passengers rated factors as poor
or very poor 5.7% of the time.
Except for the flight attendants poor
rating of cabin humidity, none of the other
air quality factors were rated particularly
low or high, including cabin air odor, cabin
air quality or lavatory odors. Of the pas-
sengers that responded to the comfort
questionnaire, only 3.5% rated odors as
poor or very poor (1 or 2 on a scale of 1 to
7) and only 3.2% indicated that air qual-
ity was poor or very poor. 92.5% of pas-
sengers rated odors a 4 or above (aver-
age to excellent) and 91.5 % rated air qual-
ity a 4 or above. For the 27 flight atten-
dants that completed the comfort ques-
tionnaire, 11.8% rated odors as poor or
very poor and 17.7% rated air quality as
poor or very poor. 76.5% of flight atten-
dants rated odors a 4 or above and 64.7%
rated air quality a 4 or above.
Table 5: Comfort questionnaire aircraft factor responses.
Symptom Responses
Results of the comfort questionnaire
symptom responses are provided in Table
6. Also, using a seven-point scale (1 for
greatly associated; 4 for somewhat asso-
ciated and 7 for not associated), respon-
dents were asked “If you are experiencing
any of the following (symptoms), to what
extent do you feel that flying on this air-
craft has contributed?” Analyses of the
questionnaire responses indicated that
flight attendants were more likely than pas-
sengers to relate symptoms to flying in 13
out of the possible 14 categories. The only
symptom that passengers were more likely
to relate to flying was “legs, buttocks
f
o
h
c
a
e
e
t
a
r
u
o
y
d
l
u
o
w
w
o
H
f
o
h
c
a
e
e
t
a
r
u
o
y
d
l
u
o
w
w
o
H
f
o
h
c
a
e
e
t
a
r
u
o
y
d
l
u
o
w
w
o
H
f
o
h
c
a
e
e
t
a
r
u
o
y
d
l
u
o
w
w
o
H
f
o
h
c
a
e
e
t
a
r
u
o
y
d
l
u
o
w
w
o
H
si
h
t
n
o
s
r
o
t
c
a
f
g
n
i
w
o
ll
o
f
e
h
t
si
h
t
n
o
s
r
o
t
c
a
f
g
n
i
w
o
ll
o
f
e
h
t
si
h
t
n
o
s
r
o
t
c
a
f
g
n
i
w
o
ll
o
f
e
h
t
si
h
t
n
o
s
r
o
t
c
a
f
g
n
i
w
o
ll
o
f
e
h
t
si
h
t
n
o
s
r
o
t
c
a
f
g
n
i
w
o
ll
o
f
e
h
t
?
t
h
g
ilf
?
t
h
g
ilf
?
t
h
g
ilf
?
t
h
g
ilf
?
t
h
g
ilf
s
r
e
g
n
e
s
s
a
P
s
r
e
g
n
e
s
s
a
P
s
r
e
g
n
e
s
s
a
P
s
r
e
g
n
e
s
s
a
P
s
r
e
g
n
e
s
s
a
P
)
g
n
i
d
n
o
p
s
e
R
t
n
e
c
r
e
P
(
st
n
a
d
n
e
tt
A
t
h
g
il
F
st
n
a
d
n
e
tt
A
t
h
g
il
F
st
n
a
d
n
e
tt
A
t
h
g
il
F
st
n
a
d
n
e
tt
A
t
h
g
il
F
st
n
a
d
n
e
tt
A
t
h
g
il
F
)
g
n
i
d
n
o
p
s
e
R
t
n
e
c
r
e
P
(
r
o
o
P
y
r
e
V
r
o
o
P
y
r
e
V
r
o
o
P
y
r
e
V
r
o
o
P
y
r
e
V
r
o
o
P
y
r
e
V
r
o
o
P
o
t
2
–
1
e
g
a
r
e
v
A
e
g
a
r
e
v
A
e
g
a
r
e
v
A
e
g
a
r
e
v
A
e
g
a
r
e
v
A
5
–
3
o
t
d
o
o
G
o
t
d
o
o
G
o
t
d
o
o
G
o
t
d
o
o
G
o
t
d
o
o
G
t
n
e
ll
e
c
x
E
7
–
6
r
o
o
P
y
r
e
V
r
o
o
P
y
r
e
V
r
o
o
P
y
r
e
V
r
o
o
P
y
r
e
V
r
o
o
P
y
r
e
V
r
o
o
P
o
t
2
–
1
e
g
a
r
e
v
A
e
g
a
r
e
v
A
e
g
a
r
e
v
A
e
g
a
r
e
v
A
e
g
a
r
e
v
A
5
–
3
o
t
d
o
o
G
o
t
d
o
o
G
o
t
d
o
o
G
o
t
d
o
o
G
o
t
d
o
o
G
t
n
e
ll
e
c
x
E
7
–
6
s
s
e
n
teiu
Q
ni
b
a
C
8
.
7
6
.
9
6
6
.
2
2
8
.
5
1
6
.
2
5
6
.
1
3
e
c
n
a
r
a
e
p
p
A
ni
b
a
C
8
.
0
6
.
6
4
6
.
2
5
0
0
5
0
5
s
s
e
c
c
A
t
a
e
S
9
.
5
5
5
1
.
9
3
1
.
1
1
0
5
9
.
8
3
h
t
d
i
W
t
a
e
S
6
.
8
7
5
5
.
4
3
6
.
7
1
8
.
8
5
5
.
3
2
tr
o
f
m
o
C
n
o
ih
s
u
C
t
a
e
S
1
.
6
8
.
2
6
1
.
1
3
8
.
8
1
5
.
2
6
8
.
8
1
tr
o
p
p
u
S
d
a
e
H
7
.
9
6
.
2
6
7
.
7
2
9
.
5
5
.
6
7
6
.
7
1
tr
o
p
p
u
S
k
c
a
B
2
.
0
1
4
.
1
6
4
.
8
2
0
5
5
2
5
2
m
o
o
R
g
e
L
7
.
5
1
4
.
0
5
9
.
3
3
3
.
5
3
3
.
5
3
4
.
9
2
tr
o
f
m
o
C
t
a
e
S
7
9
.
5
6
1
.
7
2
5
.
3
2
1
.
7
4
4
.
9
2
ytic
a
p
a
C
ni
B
d
a
e
h
r
e
v
O
4
.
2
4
.
2
5
2
.
5
4
6
.
5
9
.
8
3
6
.
5
5
ytic
a
p
a
C
e
g
a
r
o
tS
t
a
e
sr
e
d
n
U
2
.
2
1
6
.
2
6
2
.
5
2
2
.
2
2
1
.
1
6
7
.
6
1
yti
d
i
m
u
H
ri
A
ni
b
a
C
6
.
5
9
.
6
6
4
.
7
2
0
5
4
.
4
4
6
.
5
r
o
d
O
ri
A
ni
b
a
C
6
.
3
4
.
0
6
1
.
6
3
8
.
1
1
5
.
6
7
8
.
1
1
ytil
a
u
Q
ri
A
ni
b
a
C
2
.
3
8
.
0
6
6
3
6
.
7
1
5
.
6
7
9
.
5
e
r
u
s
s
e
r
P
r
a
E
2
.
3
5
.
4
6
3
.
2
3
8
.
1
1
6
.
0
7
6
.
7
1
s
eir
o
t
a
v
a
L
3
.
2
8
.
1
6
6
3
9
.
5
5
.
6
7
6
.
7
1
sr
o
d
O
yr
o
t
a
v
a
L
5
.
2
4
.
9
5
8
3
8
.
1
1
4
.
2
8
9
.
5
t
h
g
ilF
f
o
s
s
e
n
h
t
o
o
m
S
7
.
2
6
.
9
5
7
.
7
3
8
.
1
1
6
.
0
7
6
.
7
1
s
e
civ
r
e
S
t
h
g
ilF
-
n
I
6
.
2
8
4
4
.
9
4
0
6
.
7
1
4
.
2
8
tf
a
r
c
ri
A
7
.
1
6
.
5
4
7
.
2
5
0
0
5
0
5
tr
o
f
m
o
C
ll
a
r
e
v
O
9
.
4
9
.
5
5
3
.
9
3
0
1
.
7
5
9
.
2
4
d
r
a
o
B
-
e
r
P
e
nilri
A
9
.
8
2
.
8
5
9
.
2
3
0
0
4
0
6
n
I-
k
c
e
h
C
/
g
nite
k
ciT
9
.
0
1
7
.
1
5
3
.
7
3
e
civ
r
e
S
e
g
a
r
e
v
e
B
3
.
2
1
.
1
5
6
.
6
4
0
7
.
6
1
3
.
3
8
st
n
a
d
n
ett
A
t
h
g
ilF
5
.
1
3
.
2
4
2
.
6
5
0
3
.
6
8
.
3
9
S e p t e m b e r 1 9 9 9
A S H R A E J o u r n a l
3 1
A I R C R A F T A I R Q U A L I T Y
numbness.” Flight attendants responses indicated that the symp-
toms most associated with flying were skin dryness or irritation;
dry or stuffy nose; stomach discomfort; dry, itchy or irritated
eyes; back, joint muscle pain; and feet, ankle swelling. Passenger’s
responses indicated that the symptoms most likely associated
with flying were dry or stuffy nose; legs, buttocks numbness;
back, joint, muscle pain; feet, ankle swelling; dry, itchy or irri-
tated eyes; and ear problems.
Cabin Temperature and Airflow Responses
On the comfort questionnaire, passengers and flight atten-
dants were asked to rate both temperature and airflow, before
and during, the flight. The temperature rating was based on a
seven-point rating scale with a “1” indicating it was too hot, a
“4” indicating it was just right and a “7” indicating it was too
cold. Table 7 provides results of the temperature responses on
the comfort questionnaire for both passengers and flight atten-
dants. While approximately 75% of both passengers and flight
attendants found the temperature acceptable, a large number of
passengers believe the temperature is too cold both before and
during the flight. Flight attendants were more likely to find the
temperature acceptable than passengers.
Table 8 provides results of the air movement responses on
the comfort questionnaire for both passengers and flight atten-
dants. More than 80% of passengers, both before and during the
flight, indicated the air movement was acceptable. More than
80% of flight attendants also indicated the air movement was
acceptable before the flight. However, only 66% of flight atten-
dants indicated the air movement was acceptable during the flight.
Conclusions and Recommendations
As discussed previously, the objective of this research was
not to collect large amounts of data whereby all potential health
hazards and correlations could be identified, but rather to de-
velop a standardized testing protocol and questionnaire that
could serve as a basis for future research activities. Another
important objective was to identify problem areas and provide
recommendations for improving future studies.
One major challenge that researchers face when evaluating
cabin air quality on commercial aircraft is recruiting airline
companies that will allow researchers onboard to conduct the
studies. The hesitancy likely arises out of concern for the dis-
ruption that these types of studies may cause passengers and
crew and not because the airline companies do not want to
cooperate. It is important to understand that regardless of how
well an aircraft is designed, proper testing can only occur after
the aircraft is fully operational with passengers and crew
onboard. Further, future researchers must clearly understand
Advertisement in the print edition formerly in this space.
3 2
A S H R A E J o u r n a l
S e p t e m b e r 1 9 9 9
the unique environment of the aircraft cabin and the need to be
sensitive to conducting studies on and around revenue-gener-
ating passengers and working crew. To adequately address the
cabin air quality issue, researchers will always require support
from the airline industry. Working closely with industry groups
and flight attendant organizations to assist in garnering sup-
port from the major airlines will be important if additional effec-
tive research is to be conducted.
In future studies, the comfort questionnaire should more clearly
define the responses that will be considered acceptable versus
unacceptable. The comfort questionnaire used in this study re-
quired respondents to rate a variety of factors using a seven-
point scale, however, it did not clearly define the responses that
would be considered acceptable versus unacceptable. As a re-
sult, the researchers had to decide the numeric values that would
be considered acceptable versus unacceptable.
There were not enough data collected to make definitive
conclusions about air quality onboard commercial aircraft. How-
ever, the information that was collected, including the air qual-
ity monitoring data, the responses to the comfort questionnaire
and the information gathered during the literature search, indi-
cated there were not significant air quality-related health haz-
ards present for either the passengers or the crew. In addition,
analysis of the data collected during the study revealed no
statistically significant correlations between any of the air quality
contaminants or environmental parameters measured and the
comfort questionnaire responses. However, to accurately iden-
tify these types of correlations, more studies would have to be
Table 7: Comfort questionnaire temperature responses.
Table 6: Comfort questionnaire symptom responses.
Table 8: Comfort questionnaire airflow responses.
e
h
t
f
o
y
n
a
g
n
ic
n
e
ir
e
p
x
e
e
r
a
u
o
y
fI
e
h
t
f
o
y
n
a
g
n
ic
n
e
ir
e
p
x
e
e
r
a
u
o
y
fI
e
h
t
f
o
y
n
a
g
n
ic
n
e
ir
e
p
x
e
e
r
a
u
o
y
fI
e
h
t
f
o
y
n
a
g
n
ic
n
e
ir
e
p
x
e
e
r
a
u
o
y
fI
e
h
t
f
o
y
n
a
g
n
ic
n
e
ir
e
p
x
e
e
r
a
u
o
y
fI
l
e
e
f
u
o
y
o
d
t
n
e
t
x
e
t
a
h
w
o
t
,
g
n
i
w
o
ll
o
f
l
e
e
f
u
o
y
o
d
t
n
e
t
x
e
t
a
h
w
o
t
,
g
n
i
w
o
ll
o
f
l
e
e
f
u
o
y
o
d
t
n
e
t
x
e
t
a
h
w
o
t
,
g
n
i
w
o
ll
o
f
l
e
e
f
u
o
y
o
d
t
n
e
t
x
e
t
a
h
w
o
t
,
g
n
i
w
o
ll
o
f
l
e
e
f
u
o
y
o
d
t
n
e
t
x
e
t
a
h
w
o
t
,
g
n
i
w
o
ll
o
f
s
a
h
tf
a
r
c
ri
a
si
h
t
n
o
g
n
iylf
t
a
h
t
s
a
h
tf
a
r
c
ri
a
si
h
t
n
o
g
n
iylf
t
a
h
t
s
a
h
tf
a
r
c
ri
a
si
h
t
n
o
g
n
iylf
t
a
h
t
s
a
h
tf
a
r
c
ri
a
si
h
t
n
o
g
n
iylf
t
a
h
t
s
a
h
tf
a
r
c
ri
a
si
h
t
n
o
g
n
iylf
t
a
h
t
?
d
e
t
u
b
irt
n
o
c
?
d
e
t
u
b
irt
n
o
c
?
d
e
t
u
b
irt
n
o
c
?
d
e
t
u
b
irt
n
o
c
?
d
e
t
u
b
irt
n
o
c
)
g
n
i
d
n
o
p
s
e
R
t
n
e
c
r
e
P
(
s
r
e
g
n
e
s
s
a
P
)
g
n
i
d
n
o
p
s
e
R
t
n
e
c
r
e
P
(
s
r
e
g
n
e
s
s
a
P
)
g
n
i
d
n
o
p
s
e
R
t
n
e
c
r
e
P
(
s
r
e
g
n
e
s
s
a
P
)
g
n
i
d
n
o
p
s
e
R
t
n
e
c
r
e
P
(
s
r
e
g
n
e
s
s
a
P
)
g
n
i
d
n
o
p
s
e
R
t
n
e
c
r
e
P
(
s
r
e
g
n
e
s
s
a
P
)
g
n
i
d
n
o
p
s
e
R
t
n
e
c
r
e
P
(
st
n
a
d
n
e
tt
A
t
h
g
il
F
)
g
n
i
d
n
o
p
s
e
R
t
n
e
c
r
e
P
(
st
n
a
d
n
e
tt
A
t
h
g
il
F
)
g
n
i
d
n
o
p
s
e
R
t
n
e
c
r
e
P
(
st
n
a
d
n
e
tt
A
t
h
g
il
F
)
g
n
i
d
n
o
p
s
e
R
t
n
e
c
r
e
P
(
st
n
a
d
n
e
tt
A
t
h
g
il
F
)
g
n
i
d
n
o
p
s
e
R
t
n
e
c
r
e
P
(
st
n
a
d
n
e
tt
A
t
h
g
il
F
t
n
e
t
x
E
t
a
e
r
G
t
n
e
t
x
E
t
a
e
r
G
t
n
e
t
x
E
t
a
e
r
G
t
n
e
t
x
E
t
a
e
r
G
t
n
e
t
x
E
t
a
e
r
G
2
–
1
t
a
h
w
e
m
o
S
t
a
h
w
e
m
o
S
t
a
h
w
e
m
o
S
t
a
h
w
e
m
o
S
t
a
h
w
e
m
o
S
5
–
3
ll
A
t
A
t
o
N
ll
A
t
A
t
o
N
ll
A
t
A
t
o
N
ll
A
t
A
t
o
N
ll
A
t
A
t
o
N
7
–
6
t
n
e
t
x
E
t
a
e
r
G
t
n
e
t
x
E
t
a
e
r
G
t
n
e
t
x
E
t
a
e
r
G
t
n
e
t
x
E
t
a
e
r
G
t
n
e
t
x
E
t
a
e
r
G
2
–
1
t
a
h
w
e
m
o
S
t
a
h
w
e
m
o
S
t
a
h
w
e
m
o
S
t
a
h
w
e
m
o
S
t
a
h
w
e
m
o
S
5
–
3
ll
A
t
A
t
o
N
ll
A
t
A
t
o
N
ll
A
t
A
t
o
N
ll
A
t
A
t
o
N
ll
A
t
A
t
o
N
7
–
6
n
i
a
P
e
lc
s
u
M
,t
n
i
o
J
,
k
c
a
B
1
.
6
6
.
9
1
4
.
2
3
2
.
2
2
9
.
5
2
2
.
2
2
g
n
ill
e
w
S
e
lk
n
A
,t
e
e
F
6
.
7
5
.
7
1
1
.
2
3
5
.
8
1
6
.
9
2
2
.
2
2
s
s
e
n
b
m
u
N
s
k
c
o
tt
u
B
,
g
e
L
5
.
7
9
.
8
1
6
.
9
2
4
.
7
4
.
7
9
.
1
5
s
e
y
E
d
e
t
a
tirrI
r
o
y
h
ctI
,y
r
D
3
.
7
3
.
7
1
3
3
2
.
2
2
7
3
7
.
3
e
s
o
N
yff
u
t
S
r
o
y
r
D
7
.
9
9
.
9
1
5
.
0
3
6
.
9
2
7
3
4
.
7
t
a
o
r
h
T
y
r
D
,
e
r
o
S
8
.
4
8
.
2
1
7
3
1
.
1
1
3
.
3
3
2
.
2
2
h
t
a
e
r
B
f
o
s
s
e
n
tr
o
h
S
9
.
0
8
.
3
3
.
5
4
7
.
3
2
.
2
2
7
3
s
s
e
n
d
e
d
a
e
h
t
h
g
iL
r
o
s
s
e
n
t
n
i
a
F
,s
s
e
n
iz
zi
D
4
.
1
3
.
4
9
.
4
4
1
.
1
1
3
.
3
3
9
.
5
2
e
h
c
a
d
a
e
H
8
.
3
4
.
9
5
.
0
4
8
.
4
1
9
.
5
2
6
.
9
2
tr
o
f
m
o
c
si
D
h
c
a
m
o
t
S
5
.
2
7
.
8
6
.
1
4
9
.
5
2
5
.
8
1
9
.
5
2
n
o
it
a
tirrI
r
o
s
s
e
n
y
r
D
n
ik
S
4
.
4
5
.
0
1
4
.
8
3
7
3
3
.
3
3
0
s
s
e
n
k
ci
S
n
o
it
o
M
r
o
a
e
s
u
a
N
6
.
2
8
.
4
4
.
3
4
8
.
4
1
1
.
1
1
4
.
4
4
s
m
e
l
b
o
r
P
r
a
E
9
.
8
7
.
4
1
2
.
3
3
5
.
8
1
9
.
5
2
6
.
9
2
n
i
a
P
s
u
n
i
S
9
.
2
3
.
7
9
.
1
4
5
.
8
1
5
.
7
4
.
4
4
?
e
r
u
t
a
r
e
p
m
e
t
n
i
b
a
c
e
h
t
e
t
a
r
u
o
y
d
l
u
o
w
w
o
H
?
e
r
u
t
a
r
e
p
m
e
t
n
i
b
a
c
e
h
t
e
t
a
r
u
o
y
d
l
u
o
w
w
o
H
?
e
r
u
t
a
r
e
p
m
e
t
n
i
b
a
c
e
h
t
e
t
a
r
u
o
y
d
l
u
o
w
w
o
H
?
e
r
u
t
a
r
e
p
m
e
t
n
i
b
a
c
e
h
t
e
t
a
r
u
o
y
d
l
u
o
w
w
o
H
?
e
r
u
t
a
r
e
p
m
e
t
n
i
b
a
c
e
h
t
e
t
a
r
u
o
y
d
l
u
o
w
w
o
H
g
n
i
d
n
o
p
s
e
R
t
n
e
c
r
e
P
g
n
i
d
n
o
p
s
e
R
t
n
e
c
r
e
P
g
n
i
d
n
o
p
s
e
R
t
n
e
c
r
e
P
g
n
i
d
n
o
p
s
e
R
t
n
e
c
r
e
P
g
n
i
d
n
o
p
s
e
R
t
n
e
c
r
e
P
/t
h
g
il
F
f
o
n
o
itr
o
P
/t
h
g
il
F
f
o
n
o
itr
o
P
/t
h
g
il
F
f
o
n
o
itr
o
P
/t
h
g
il
F
f
o
n
o
itr
o
P
/t
h
g
il
F
f
o
n
o
itr
o
P
t
n
e
d
n
o
p
s
e
R
t
o
H
o
o
T
t
o
H
o
o
T
t
o
H
o
o
T
t
o
H
o
o
T
t
o
H
o
o
T
)
2
r
o
1
(
e
l
b
a
t
p
e
c
c
A
e
l
b
a
t
p
e
c
c
A
e
l
b
a
t
p
e
c
c
A
e
l
b
a
t
p
e
c
c
A
e
l
b
a
t
p
e
c
c
A
)
5
r
o
4
,
3
(
d
l
o
C
o
o
T
d
l
o
C
o
o
T
d
l
o
C
o
o
T
d
l
o
C
o
o
T
d
l
o
C
o
o
T
)
7
r
o
6
(
ff
O
-
e
k
a
T
e
r
o
f
e
B
ff
O
-
e
k
a
T
e
r
o
f
e
B
ff
O
-
e
k
a
T
e
r
o
f
e
B
ff
O
-
e
k
a
T
e
r
o
f
e
B
ff
O
-
e
k
a
T
e
r
o
f
e
B
sr
e
g
n
e
s
s
a
P
0
.
6
5
.
5
7
5
.
8
1
st
n
a
d
n
e
tt
A
t
h
g
ilF
5
.
1
1
9
.
6
7
5
.
1
1
t
h
g
il
F
e
h
T
g
n
ir
u
D
t
h
g
il
F
e
h
T
g
n
ir
u
D
t
h
g
il
F
e
h
T
g
n
ir
u
D
t
h
g
il
F
e
h
T
g
n
ir
u
D
t
h
g
il
F
e
h
T
g
n
ir
u
D
sr
e
g
n
e
s
s
a
P
0
.
2
7
.
3
7
3
.
4
2
st
n
a
d
n
e
tt
A
t
h
g
ilF
1
.
1
1
5
.
1
8
4
.
7
?
t
n
e
m
e
v
o
m
ri
a
n
i
b
a
c
e
h
t
e
t
a
r
u
o
y
d
l
u
o
w
w
o
H
?
t
n
e
m
e
v
o
m
ri
a
n
i
b
a
c
e
h
t
e
t
a
r
u
o
y
d
l
u
o
w
w
o
H
?
t
n
e
m
e
v
o
m
ri
a
n
i
b
a
c
e
h
t
e
t
a
r
u
o
y
d
l
u
o
w
w
o
H
?
t
n
e
m
e
v
o
m
ri
a
n
i
b
a
c
e
h
t
e
t
a
r
u
o
y
d
l
u
o
w
w
o
H
?
t
n
e
m
e
v
o
m
ri
a
n
i
b
a
c
e
h
t
e
t
a
r
u
o
y
d
l
u
o
w
w
o
H
g
n
i
d
n
o
p
s
e
R
t
n
e
c
r
e
P
g
n
i
d
n
o
p
s
e
R
t
n
e
c
r
e
P
g
n
i
d
n
o
p
s
e
R
t
n
e
c
r
e
P
g
n
i
d
n
o
p
s
e
R
t
n
e
c
r
e
P
g
n
i
d
n
o
p
s
e
R
t
n
e
c
r
e
P
/t
h
g
il
F
f
o
n
o
itr
o
P
/t
h
g
il
F
f
o
n
o
itr
o
P
/t
h
g
il
F
f
o
n
o
itr
o
P
/t
h
g
il
F
f
o
n
o
itr
o
P
/t
h
g
il
F
f
o
n
o
itr
o
P
t
n
e
d
n
o
p
s
e
R
t
n
a
n
g
a
t
S
t
n
a
n
g
a
t
S
t
n
a
n
g
a
t
S
t
n
a
n
g
a
t
S
t
n
a
n
g
a
t
S
)
2
r
o
1
(
e
l
b
a
t
p
e
c
c
A
e
l
b
a
t
p
e
c
c
A
e
l
b
a
t
p
e
c
c
A
e
l
b
a
t
p
e
c
c
A
e
l
b
a
t
p
e
c
c
A
)
5
r
o
4
,
3
(
y
tf
a
r
D
y
tf
a
r
D
y
tf
a
r
D
y
tf
a
r
D
y
tf
a
r
D
)
7
r
o
6
(
ff
O
-
e
k
a
T
e
r
o
f
e
B
ff
O
-
e
k
a
T
e
r
o
f
e
B
ff
O
-
e
k
a
T
e
r
o
f
e
B
ff
O
-
e
k
a
T
e
r
o
f
e
B
ff
O
-
e
k
a
T
e
r
o
f
e
B
sr
e
g
n
e
s
s
a
P
4
.
8
6
.
1
8
0
.
0
1
st
n
a
d
n
e
tt
A
t
h
g
ilF
8
.
4
1
5
.
1
8
7
.
3
t
h
g
il
F
e
h
T
g
n
ir
u
D
t
h
g
il
F
e
h
T
g
n
ir
u
D
t
h
g
il
F
e
h
T
g
n
ir
u
D
t
h
g
il
F
e
h
T
g
n
ir
u
D
t
h
g
il
F
e
h
T
g
n
ir
u
D
sr
e
g
n
e
s
s
a
P
1
.
3
7
.
3
8
3
.
3
1
st
n
a
d
n
e
tt
A
t
h
g
ilF
2
.
2
2
7
.
6
6
1
.
1
1
S e p t e m b e r 1 9 9 9
A S H R A E J o u r n a l
3 3
A I R C R A F T A I R Q U A L I T Y
conducted on different airlines and on different aircraft.
Overall, passengers who completed the comfort question-
naire showed very little displeasure with items related to air
quality including cabin air humidity, cabin air odor, cabin air
quality and lavatory odors. Again, more studies would have to
be conducted on different airlines and on different aircraft to
determine if this trend holds true. Additional flight attendant
data is also needed to determine if flight attendants throughout
the industry rate air quality factors as poorly as they did during
this study. Further, to determine if flight attendant perceptions
and symptoms are related to time spent in the cabin, responses
should be compared to those of frequent flyers who log a greater
number of air miles.
Additional research is needed to identify the comfort levels
for the contaminants and environmental parameters in the air-
craft cabin environment. For example, Standard 62-1989 states
that “comfort (odor) criteria are likely to be satisfied if the venti-
lation rate is set so that 1,000 ppm CO2 is not exceeded.” The
1,000 ppm level is set to satisfy the body odor perception of 80%
of unadapted (visitors) persons walking into a occupied space
from a relatively odor free space. Of the passengers that responded
to the comfort questionnaire, 92.5% rated odors a 4 or above
(average to excellent) and 91.5% rated air quality a 4 or above.
While this limited data cannot be considered conclusive, it does
suggest that mean CO2 levels of approximately 1,500 ppm, as
identified during this study, may be an acceptable level for pas-
senger comfort. More data needs to be collected from a variety of
airlines and aircraft to further substantiate this theory.
References
1. The Boeing Company. 1995. “The Airplane Cabin Environment—
Issues Pertaining to Flight Attendant Comfort” January.
2. Wick, R. and L. Irvine. 1995. “The microbiological composition of
airliner cabin air.” Aviation, Space, and Environmental Medicine, March.
3. ANSI/ASHRAE Standard 62-1989, Ventilation for Acceptable In-
door Air Quality.

Please circle the appropriate number on the Reader Service Card at the back of
Please circle the appropriate number on the Reader Service Card at the back of
Please circle the appropriate number on the Reader Service Card at the back of
Please circle the appropriate number on the Reader Service Card at the back of
Please circle the appropriate number on the Reader Service Card at the back of
the publication.
the publication.
the publication.
the publication.
the publication.
Extremely Helpful ........................................................................................................ 450
Helpful ........................................................................................................................ 451
Somewhat Helpful ...................................................................................................... 452
Not Helpful ................................................................................................................. 453
Advertisement in the print edition formerly in this space.
S e p t e m b e r 1 9 9 9
A S H R A E J o u r n a l
5 7
ASHRAE JOURNAL
T
About the Author
Donald P
Donald P
Donald P
Donald P
Donald P. Fiorino
. Fiorino
. Fiorino
. Fiorino
. Fiorino, P.E., is principal engineer for
heating and cooling at Texas Instruments, Dallas.
tral steam boiler plant). This combination
of measures proved to have high lever-
age and great systemic effect.
Application
The replacement steam boiler plant
produces 210 psi (1448 kPa) saturated
steam at 99.5% purity. Steam flow ranges
from 225,000 lb/h (102 060 kg/h) in the
winter to 50,000 lb/h (22 680 kg/h) in the
summer. Annual steam production totals
nearly 700 × 106 lb (318 × 106 kg).
Project Features
Steam Boiler Plant (Figure 1): A mul-
tiple-unit design incorporates four 75,000
lb/h (34 030 kg/h) steam boilers to pro-
vide an N+1 level of redundancy and en-
sure efficient part-load operation. Shop-
assembled, “D” frame, two-drum, pres-
sure-fired, water-tube, integral furnace
steam boilers were selected for the appli-
cation and installed in a 3,700 ft2 (344 m2)
boiler room separate from the water chill-
ers at the central utility plant.
Clean Room Makeup Air Precooling
and Reheating: “Runaround” precooling
and reheating condition 1,200,000 cfm
(566 280 L/s) of hot, humid clean room
makeup air at 24 makeup air-handling
units at three semiconductor factories.
This technique eliminated 88 × 106 lb/yr
(40 × 106 kg/yr) of summer steam use and
7.3 × 106 ton-hours/yr of peak summer
chilled-water use. The former extends to
$300,000/yr of fuel savings, and the latter
extends to $200,000/yr of power savings.
City Water Preheating for Deioniza-
tion: Auxiliary condensers on three wa-
ter chillers preheat a total of 2,550 gpm
(162 L/s) of cold city water at two water
deionization plants. This technique elimi-
he purpose of this retrofit
project was to replace the exist-
ing central steam boiler plant
serving a 6 by 10 million ft2 (557
by 10 000 m2) semiconductor manufac-
turing complex in Dallas. Building code
compliance and expansion of water-chill-
ing capacity at the central utility plant
required relocating the existing steam
boilers into a separate room, but the age
and condition of the existing steam boil-
ers warranted their replacement. As a re-
sult, a modernization project was under-
taken to construct a separate boiler room
and install new, high-efficiency, low-emis-
sion replacement steam boilers.
An additional challenge was to sig-
nificantly reduce annual steam costs to
enhance competitiveness. Steam produc-
tion and fuel/power consumption were
simultaneously reduced by a combina-
tion of steam conservation measures
(implemented at selected heating and hu-
midification loads) and boiler plant effi-
ciency measures (implemented at the cen-
By Donald P. Fiorino, P.E.
Member ASHRAE
The project involved constructing a
separate boiler room and installing new,
high-efficiency, low-emission replace-
ment steam boilers.
1999 ASHRAE
Technology Awards
The following article was published in ASHRAE Journal, September 1999. © Copyright 1999 American Society of Heating, Refrigerating and Air-
Conditioning Engineers, Inc. It is presented for educational purposes only. This article may not be copied and/or distributed electronically or in paper
form without permission of ASHRAE.
Boiler Plant Replacement
Reduces Steam Costs 35%
5 8
A S H R A E J o u r n a l
S e p t e m b e r 1 9 9 9
nated 146 × 109 Btu/yr (43 × 106 kWh/yr)
of winter steam usage—extending to
$510,000/yr of fuel savings.
Combustion Air Preheating: Plate and
frame gas-to-gas condensing air
preheaters in the exhaust stacks of each
of the four 75,000 lb/h (34 030 kg/h) steam
boilers at the central utility plant preheat
up to 67,100 lb/h (30 437 kg/h) of combus-
tion air per boiler. This technique eliminated
30.5 × 109 Btu/yr (9 x 106 kWh/yr) of com-
bustion air heating that would otherwise
have taken place in the boilers —extend-
ing to $113,000/yr of fuel cost savings.
Boiler Feedwater Preheating: A
finned-tube, gas-to-liquid economizer in
the exhaust stack of a 1,140 hp (850 kW)
gas turbine drive at the central utility plant
was used to preheat up to 231,750 lb/h
(105 129 kg/h) of boiler feedwater. This
technique eliminated 39 × 109 Btu/yr (11 ×
106 kWh/yr) of feedwater heating that
would otherwise have taken place in the
boilers—extending to $132,000/yr of fuel
savings.
Combustion Air Blowing: Equipping
four 150 hp (112 kW) boiler forced-draft
fans with variable speed drives and modu-
lating their speed to maintain 5% excess
air (1% excess O2) yields power savings
of $10,900/yr versus constant speed op-
eration with fan inlet guide vane capacity
control.
Boiler Feedwater Pumping: Equip-
ping three 125 hp boiler feedwater pumps
with variable-speed drives and modulat-
ing their speed to maintain 265 psi (1829
kPa) discharge pressure yielded power
savings of $25,600/yr versus constant
speed operation with a pressure-sustain-
ing bypass valve.
Boiler Makeup Water Preheating: A
shell-and-tube, liquid-to-liquid heat ex-
changer in the surface blowdown line
from the four 75,000 lb/h (34 030 kg/h)
steam boilers preheats up to 6,750 lb/h
(3062 kg/h) of softened makeup water.
This technique eliminated 3 × 106 Btu/yr
(879 kWh/yr) of softened makeup water
heating that would otherwise take place
in the deaerating feedwater heaters—ex-
tending to $12,000/yr of fuel savings.
Indoor Air Quality: Large quantities
of exhaust and makeup air are required in
clean rooms in order to safeguard worker
health/safety in proximity to gases and
chemicals used in semiconductor manu-
Table 1: The combined initial cost of the various steam conservation measures
and boiler plant efficiency measures yielded a simple payback period of 1.1
years and an annual return-on-investment (ROI) of 95%.
Figure 1: A multiple-unit design incorporates four 75,000 lb/h (34 030 kg/h)
steam boilers to provide an N+1 level of redundancy and ensure efficient part-
load operation.
e
r
u
s
a
e
M
e
r
u
s
a
e
M
e
r
u
s
a
e
M
e
r
u
s
a
e
M
e
r
u
s
a
e
M
y
tic
a
p
a
C
k
a
e
P
y
tic
a
p
a
C
k
a
e
P
y
tic
a
p
a
C
k
a
e
P
y
tic
a
p
a
C
k
a
e
P
y
tic
a
p
a
C
k
a
e
P
t
s
o
C
l
a
iti
n
I
t
s
o
C
l
a
iti
n
I
t
s
o
C
l
a
iti
n
I
t
s
o
C
l
a
iti
n
I
t
s
o
C
l
a
iti
n
I
)
$
(
l
a
u
n
n
A
l
a
u
n
n
A
l
a
u
n
n
A
l
a
u
n
n
A
l
a
u
n
n
A
s
g
n
i
v
a
S
)
$
(
e
l
p
m
i
S
e
l
p
m
i
S
e
l
p
m
i
S
e
l
p
m
i
S
e
l
p
m
i
S
k
c
a
b
y
a
P
ri
A
p
u
e
k
a
M
&
g
n
il
o
o
c
e
r
P
g
n
it
a
e
h
e
R
)
W
k
6
8
9
,
3
(
s
n
o
t
3
3
1
,
1
6
.
3
1
×
0
1
6
6
9
8
3
(
h
/
u
t
B
)
W
k
\_
\_
\_
\_
\_
\_
\_
\_
\_
0
0
0
,
8
0
4
0
0
0
,
0
0
2
0
0
0
,
0
0
3
0
0
0
,
0
0
5
r
y
8
.
0
n
o
it
a
zi
n
o
i
e
D
r
e
t
a
W
s
s
e
c
o
r
P
g
n
it
a
e
h
e
r
P
6
.
7
4
×
0
1
6
h
/
u
t
B
)
W
k
2
9
5
3
1
(
0
0
0
,
9
1
4
0
0
0
,
0
1
5
r
y
8
.
0
n
o
its
u
b
m
o
C
g
n
it
a
e
h
e
r
P
ri
A
6
.
5
2
×
0
1
6
h
/
u
t
B
)
W
k
4
0
5
7
(
0
0
0
,
6
0
3
r
y
2
.
3
r
e
t
a
w
d
e
e
F
g
n
it
a
e
h
e
r
P
5
.
4
×
0
1
6
h
/
u
t
B
)
W
k
4
0
3
1
(
0
0
0
,
6
1
1
0
0
0
,
2
3
1
r
y
9
.
0
d
e
e
p
S
e
l
b
a
ir
a
V
n
o
its
u
b
m
o
C
g
n
i
w
o
l
B
ri
A
p
h
0
0
6
)
W
k
8
4
4
(
0
0
0
,
0
2
0
0
9
,
0
1
r
y
8
.
1
d
e
e
p
S
e
l
b
a
ir
a
V
r
e
t
a
w
d
e
e
F
g
n
i
p
m
u
P
p
h
5
7
3
)
W
k
0
8
2
(
0
0
0
,
8
2
0
0
6
,
5
2
r
y
1
.
1
r
e
t
a
W
p
u
e
k
a
M
g
n
it
a
e
h
e
r
P
5
1
.
1
×
0
1
6
h
/
u
t
B
)
W
k
7
3
3
(
0
0
0
,
8
1
0
0
0
,
2
1
r
y
5
.
1
e
tis
o
p
m
o
C
e
tis
o
p
m
o
C
e
tis
o
p
m
o
C
e
tis
o
p
m
o
C
e
tis
o
p
m
o
C
0
0
0
,
9
6
3
,
1
0
0
0
,
9
6
3
,
1
0
0
0
,
9
6
3
,
1
0
0
0
,
9
6
3
,
1
0
0
0
,
9
6
3
,
1
r
y
1
.
1
r
y
1
.
1
r
y
1
.
1
r
y
1
.
1
r
y
1
.
1
S e p t e m b e r 1 9 9 9
A S H R A E J o u r n a l
5 9
B O I L E R P L A N T R E P L A C E M E N T
facturing. In this project, “runaround” makeup air
precooling and reheating cost-effectively condition
1,200,000 cfm (566 280 L/s) of hot, humid outdoor
air. In addition, 12 in. (0.33 m) deep ULPA final fil-
ters on the makeup air-handling units ensure 99.99%
efficient filtration for all particles 0.12 micron and
larger.
Outdoor Air Quality: Emissions of less than 0.05
lb NOx per Btu × 106 (0.08 g NOx/kW) and less than
50 ppm (50 mg/kg) CO are met by two-stage burners
(rich-burn, quick-quench) having 10:1 turndown and
requiring no flue gas recirculation for natural gas
firing with preheated combustion air. In addition,
the steam conservation and boiler plant efficiency
measures eliminated a total of 306 × 109 Btu/yr (90.5
× 106 kWh/yr) of heating that would otherwise have
taken place in the boilers—extending to 17,800 lb/yr
(8075 kg/yr) of additional NOx reduction.
Return-On-Investment
The combined initial cost of the various steam
conservation measures and boiler plant efficiency
measures total $1,369,000, and the combined annual
fuel and energy cost savings resulting therefrom
total $1,303,500/yr. This yields a simple payback pe-
riod of 1.1 years (Table 1) and an annual return-on-
investment (ROI) of 95%.
During 1998, spot-market natural gas prices (in-
cluding transportation) averaged $3.00/1,000 ft3
($10.60/1000 m3) and regulated transmission volt-
age (138 kV) electricity prices averaged $0.045/kWh.
Operating Cost (Table 2): Low fuel and power
prices combine with high operating efficiency to yield a year-
round steam cost of just above $3.00/1,000 lb ($10.60/1000 m3).
Low-cost steam and, in turn, low-cost heating and humidifica-
tion enhance the competitiveness of the semiconductor prod-
ucts manufactured at the complex.
Summary
Heat traps were cost-effectively applied to clean room makeup
air precooling and reheating, city water preheating prior to deion-
ization, combustion air preheating, boiler feedwater preheating,
and softened boiler makeup water preheating. Also, variable-
speed drives were cost-effectively applied to combustion air
blowing and boiler feedwater pumping.
The dual approach of steam conservation measures and boiler
plant efficiency measures had high leverage and great systemic
effect. That is, reducing steam consumption at the semicon-
ductor factories and water deionization plants by 25%, in con-
junction with reducing fuel and power consumption at the cen-
tral steam boiler plant by 13%, reduced annual steam costs by
35% (Annual Steam Cost [$/yr] = Steam Usage [lb/yr] × Fuel/
Power Cost [$/lb]).
In this retrofit application, the opportunities for steam con-
servation measures in the semiconductor factories and water
deionization plants proved greater ($/yr) and more cost-effective
(ROI) than the opportunities for efficiency measures at the
central steam boiler plant (Table 1). This underscores the im-
portance of not accepting either the cooling or heating load
estimate as sacrosanct, even in existing facilities.
ASHRAE Technology Awards are the HVAC&R industry’s
most prestigious honor for efficient energy use in buildings
and environmental system performance. While the awards do
not certify responsible charge or professional license status,
they do recognize outstanding design innovation and suc-
cessful implementation.

Table 2: Low fuel and power prices combine with high operating effi-
ciency to yield a year-round steam cost of just above $3.00/1,000 lb.
t
n
e
n
o
p
m
o
C
t
n
e
n
o
p
m
o
C
t
n
e
n
o
p
m
o
C
t
n
e
n
o
p
m
o
C
t
n
e
n
o
p
m
o
C
n
o
itc
u
d
o
r
P
n
o
itc
u
d
o
r
P
n
o
itc
u
d
o
r
P
n
o
itc
u
d
o
r
P
n
o
itc
u
d
o
r
P
g
n
it
a
r
e
p
O
g
n
it
a
r
e
p
O
g
n
it
a
r
e
p
O
g
n
it
a
r
e
p
O
g
n
it
a
r
e
p
O
t
s
o
C
)r
u
o
h
r
e
p
(
t
s
o
C
m
a
e
t
S
t
s
o
C
m
a
e
t
S
t
s
o
C
m
a
e
t
S
t
s
o
C
m
a
e
t
S
t
s
o
C
m
a
e
t
S
t
s
o
C
s
s
o
r
G
t
s
o
C
s
s
o
r
G
t
s
o
C
s
s
o
r
G
t
s
o
C
s
s
o
r
G
t
s
o
C
s
s
o
r
G
0
3
.
8
8
3
$
0
3
.
8
8
3
$
0
3
.
8
8
3
$
0
3
.
8
8
3
$
0
3
.
8
8
3
$
b
l
0
0
0
,
1
/
7
5
.
3
$
b
l
0
0
0
,
1
/
7
5
.
3
$
b
l
0
0
0
,
1
/
7
5
.
3
$
b
l
0
0
0
,
1
/
7
5
.
3
$
b
l
0
0
0
,
1
/
7
5
.
3
$
)
g
k
0
0
0
1
/
7
8
.
7
$
(
s
r
e
t
a
e
h
e
r
P
ri
A
6
5
.
7
×
0
1
6
h
/
u
t
B
)
W
k
6
1
2
2
(
0
8
.
7
2
$
b
l
0
0
0
,
1
/
6
2
.
0
$
)
g
k
0
0
0
1
/
6
5
.
0
$
(
r
e
t
a
w
d
e
e
F
5
4
.
4
×
0
1
6
h
/
u
t
B
)
W
k
4
0
3
1
(
4
9
.
4
1
$
b
l
0
0
0
,
1
/
4
1
.
0
$
)
g
k
0
0
0
1
/
1
3
.
0
$
(
r
e
t
a
W
p
u
e
k
a
M
r
e
t
a
e
h
e
r
P
h
/
u
t
B
0
0
5
,
7
3
3
)
W
k
9
9
(
8
1
.
1
$
b
l
0
0
0
,
1
/
1
0
.
0
$
)
g
k
0
0
0
1
/
2
0
.
0
$
(
r
e
t
a
w
d
e
e
F
s’
D
F
V
p
m
u
P
m
p
g
3
2
2
)s
/
L
4
1
(
1
5
.
3
$
b
l
0
0
0
,
1
/
3
0
.
0
$
)
g
k
0
0
0
1
/
7
0
.
0
$
(
tf
a
r
D
-
d
e
c
r
o
F
s’
D
F
V
n
a
F
m
fc
0
5
9
,
8
1
)s
/
L
2
4
9
8
(
2
3
.
1
$
b
l
0
0
0
,
1
/
1
0
.
0
$
)
g
k
0
0
0
1
/
3
0
.
0
$
(
t
s
o
C
d
e
v
a
S
t
s
o
C
d
e
v
a
S
t
s
o
C
d
e
v
a
S
t
s
o
C
d
e
v
a
S
t
s
o
C
d
e
v
a
S
5
7
.
8
4
$
–
5
7
.
8
4
$
–
5
7
.
8
4
$
–
5
7
.
8
4
$
–
5
7
.
8
4
$
–
b
l
0
0
0
,
1
/
5
4
.
0
$
–
b
l
0
0
0
,
1
/
5
4
.
0
$
–
b
l
0
0
0
,
1
/
5
4
.
0
$
–
b
l
0
0
0
,
1
/
5
4
.
0
$
–
b
l
0
0
0
,
1
/
5
4
.
0
$
–
)
g
k
0
0
0
1
/
9
9
.
0
$
–
(
s
r
e
li
o
B
h
/
b
l
0
5
7
,
8
0
1
)
h
/
g
k
3
3
3
9
4
(
0
2
.
6
3
3
$
b
l
0
0
0
,
1
/
9
0
.
3
$
)
g
k
0
0
0
1
/
1
8
.
6
$
(
r
e
t
a
w
d
e
e
F
s
p
m
u
P
)s
/
L
4
1
(
9
5
.
1
$
b
l
0
0
0
,
1
/
1
0
.
0
$
)
g
k
0
0
0
1
/
3
0
.
0
$
(
tf
a
r
D
-
d
e
c
r
o
F
s
n
a
F
)s
/
L
2
4
9
8
(
b
l
0
0
0
,
1
/
2
0
.
0
$
)
g
k
0
0
0
1
/
4
0
.
0
$
(
T
S
O
C
T
E
N
T
S
O
C
T
E
N
T
S
O
C
T
E
N
T
S
O
C
T
E
N
T
S
O
C
T
E
N
b
l
0
0
0
,
1
/
2
1
.
3
$
b
l
0
0
0
,
1
/
2
1
.
3
$
b
l
0
0
0
,
1
/
2
1
.
3
$
b
l
0
0
0
,
1
/
2
1
.
3
$
b
l
0
0
0
,
1
/
2
1
.
3
$
)
g
k
0
0
0
1
/
8
8
.
6
$
(
Please circle the appropriate number on the Reader Service Card at the back of
Please circle the appropriate number on the Reader Service Card at the back of
Please circle the appropriate number on the Reader Service Card at the back of
Please circle the appropriate number on the Reader Service Card at the back of
Please circle the appropriate number on the Reader Service Card at the back of
the publication.
the publication.
the publication.
the publication.
the publication.
Extremely Helpful ........................................................................................................ 466
Helpful ........................................................................................................................ 467
Somewhat Helpful ...................................................................................................... 468
Not Helpful ................................................................................................................. 469
S e p t e m b e r 1 9 9 9
A S H R A E J o u r n a l
5 3
ASHRAE JOURNAL
L
Direct Contact Water Heater
ocated in the northern part of the
Montreal island, the “Hôpital du
Sacré-Cœur” is one of the major
hospitals of Montreal, Quebec.
The hospital’s site includes more than 600
trees and covers 1,600,000 ft2 (150 000 m2).
The main part of the building was built
in 1925. The original vocation of the hos-
pital was to provide care for patients af-
fected with tuberculosis, an especially
deadly disease in the 1920s. A major ad-
dition was completed in 1945 and the hos-
pital began to provide general health care
services.
During the first 50 years of its exist-
ence, the hospital was managed by a
nun’s congregation, “Les Sœurs de la
Providence.” Next to the hospital build-
ing, a large complex of 540,000 ft2 (50 000
m2) including 750 rooms was built in 1960
to serve as the main residence for the Sis-
ters of Providence.
Sacré-Cœur Hospital, Montreal, with the boiler house located at the rear of the building.
About the Author
Laurier Nichols, eng.,
Laurier Nichols, eng.,
Laurier Nichols, eng.,
Laurier Nichols, eng.,
Laurier Nichols, eng., is director of the Energy
Efficiency Group at DESSAU-SOPRIN consulting engi-
neering firm in Montreal, Quebec. He is a member
of the Nominating Committee of ASHRAE, and the
chair of the 1999 CRC for Region II.
In 1970, the hospital became a health
care research center associated with the
“Université de Montréal.” A major reno-
vation provided the hospital with mod-
ern critical care and surgery units. Sev-
eral other modifications were completed
following rapid developments in health
care such as emergency, radiology,
nuclear medicine, scanner, magnetic reso-
nance imaging (MRI), etc. The hospital
is an 800,000 ft2 (74 000 m2) facility, in-
cluding 700 beds.
The Heating Plant
The boiler room is a separate building
linked to the main building by an under-
ground tunnel. It was built in 1925 and
originally included three coal-fired 450 hp
(4.4 MW) steam boilers at 125 psig (860
kPa). It also included two piston-type,
steam-actuated forced hot water circula-
tors and two piston-type, steam-actuated
boiler makeup systems.
In 1960, another underground tunnel
linked the boiler room to the new residen-
tial building of the Sisters of Providence.
It required the addition of two 650 hp (6.4
MW) Grade 6 oil-fired boilers.
The three existing boilers were modi-
fied at the same time for heavy (Grade 6)
oil combustion. Modifications of all the
five boilers were completed in 1976 to add
the possibility of natural gas combustion.
The heating plant provides energy for
services including heating the hospital
building, the nun’s residence and the
ventilation system’s fresh air; producing
domestic hot water; and providing en-
ergy for the laundry (washing tunnel, cal-
enders, dryers), cooking appliances
(kitchen) and sterilization equipment.
By Laurier Nichols, eng.
Member ASHRAE
1999 ASHRAE
Technology Awards
The following article was published in ASHRAE Journal, September 1999. © Copyright 1999 American Society of Heating, Refrigerating and Air-
Conditioning Engineers, Inc. It is presented for educational purposes only. This article may not be copied and/or distributed electronically or in paper
form without permission of ASHRAE.
5 4
A S H R A E J o u r n a l
S e p t e m b e r 1 9 9 9
The Need for Renovation
In the early 1990s, the chief of building services and the
managers of the hospital decided to renovate the old boiler
house and to lower its operating cost. The objectives for the
renovation included: beneficial payback, technical feasibility,
reliability of the equipment, low maintenance cost, low supervi-
sion cost, flexibility during construction, acceptable construc-
tion cost, financing availability, implementation in an existing
facility, and lower SOX and NOX releases in the environment.
Over the years, many problems were identified with the op-
eration of the heating plant. The problems included: constant
supervision of the heating plant; low efficiency of the boilers
(very poor at low load); poor flexibility of operation at low load;
outdated boilers (no spare parts available); high maintenance
cost; the oil heater was required to be on all year; acid (SOX)
droplets and soot deposits on the cars and houses of neigh-
borhood; high cost for boilers and chimney cleaning.
Despite careful installation of all the components for heavy oil
or natural gas combustion, the three old boilers were designed to
burn coal. It was almost impossible to keep a good efficiency
while the load varied continuously throughout the day.
Because of the Province of Quebec’s regulation on power
plants, constant supervision of the boiler house had to be
maintained all day at a rate of one hour for each two hours of
operation. In practice, the boiler operator had to be on site 24
hours a day. Constant supervision of a heating plant requires
a crew of six boiler operators. The planning of the renovation
of the boiler house had to address those two major sources of
potential savings on the operation cost.
Design Criteria
The final selection of the equipment was based on the fol-
lowing:
1. Despite a maximum steam requirement of 55,000 lbs/h (16
MW) during the year before the renovation, it was decided to
limit the steam production capacity to 12 MW. Building and hot
water heating had to be provided partly by other innovative
heating apparatus requiring no supervision.
If the total output of all the boilers in simultaneous operation
is less than 12 MW, the supervision requirement is one visit of
the plant for every 24 hours of operation.
2. The flue gases of a standard boiler generating steam at 125
psig are normally in a range of 450°F (232°C) to 500°F (260°C). A
tremendous increase of total plant efficiency could be achieved
if the flue gases could be decreased to 100°F (38°C). This could
be possible only if low water temperature could be made avail-
able at the supply side of the heat exchanger.
3. The heating plant design needed to take advantage of the
low temperature of the water makeup for the domestic hot water,
the boiler supply and the laundry; the low return temperature
from the heating system of the air supplied to the boiler room;
and the low temperature on the return of the building heating
system (old cast iron radiators).
Energy Efficiency
Figure 1 shows the heating process in the direct-contact
water heater. The hospital heating loop is on the right side of
the plate type heat exchanger. On the left side is the grey water
sprayed over a bank of stainless steel nodules where it is in
Table 1: Direct-contact water heater efficiency according to the return temperature of the heating loop.
r
o
ir
e
t
x
E
r
o
ir
e
t
x
E
r
o
ir
e
t
x
E
r
o
ir
e
t
x
E
r
o
ir
e
t
x
E
C
°
e
r
u
t
a
r
e
p
m
e
T
f
o
e
r
u
t
a
r
e
p
m
e
T
f
o
e
r
u
t
a
r
e
p
m
e
T
f
o
e
r
u
t
a
r
e
p
m
e
T
f
o
e
r
u
t
a
r
e
p
m
e
T
f
o
e
r
u
t
a
r
e
p
m
e
T
m
e
ts
y
S
g
n
it
a
e
H
C
°
r
e
t
a
W
yl
p
p
u
S
f
o
e
r
u
t
a
r
e
p
m
e
T
f
o
e
r
u
t
a
r
e
p
m
e
T
f
o
e
r
u
t
a
r
e
p
m
e
T
f
o
e
r
u
t
a
r
e
p
m
e
T
f
o
e
r
u
t
a
r
e
p
m
e
T
m
e
ts
y
S
g
n
it
a
e
H
C
°
r
e
t
a
W
n
r
u
t
e
R
f
o
e
r
u
t
a
r
e
p
m
e
T
f
o
e
r
u
t
a
r
e
p
m
e
T
f
o
e
r
u
t
a
r
e
p
m
e
T
f
o
e
r
u
t
a
r
e
p
m
e
T
f
o
e
r
u
t
a
r
e
p
m
e
T
C
°
s
e
s
a
G
ts
u
a
h
x
E
s
u
o
e
n
a
t
n
a
ts
n
I
s
u
o
e
n
a
t
n
a
ts
n
I
s
u
o
e
n
a
t
n
a
ts
n
I
s
u
o
e
n
a
t
n
a
ts
n
I
s
u
o
e
n
a
t
n
a
ts
n
I
%
y
c
n
e
iciff
E
1
–
1
4
7
3
8
3
7
.
6
9
0
1
–
7
4
4
4
5
4
6
.
4
9
0
2
–
6
5
1
5
3
5
5
.
2
9
9
2
–
0
6
3
5
4
5
0
.
1
9
Figure 1: The direct-contact water heater.
Figure 2: The direct-contact condensing stack economizer.
S e p t e m b e r 1 9 9 9
A S H R A E J o u r n a l
5 5
W A T E R H E A T E R
direct contact with the combustion gases. Table 1 gives the
information on the efficiency of the unit according to the return
temperature of the heating loop.
Figure 2 shows the heat recovery process in the direct-
contact condensing stack economizer. The hot gases (450°F or
232°C) of the two 6 MW standard boilers are introduced in the
lower part of the stack economizer by a new induced draft fan.
The water to be heated is sprayed at the top of the economizer
over the bank of nodules where it is in direct contact with the
hot flue gases. To take into account the variable load of the hot
water usage at the laundry, heated hot water is accumulated in
a reservoir (6,000 gallons or 22 700 L) located at the bottom of
the stack economizer. The temperature of the flue gases ex-
hausted from the economizer is normally 10°F (5.6°C) higher
than the temperature of the water sprayed over the bank of
stainless steel nodules.
When the laundry uses a large amount of hot water, the
water makeup of the unit is at its lowest temperature and the
exhausted gases could be as low as 50°F (10°C). The tempera-
ture of the water sprayed in the economizer is the main factor
for the energy efficiency performance of the unit.
The annual natural gas consumption was reduced by
21,200,000 ft3 (600 000 m3) (see Figure 3). This lower energy
usage generates an annual cost saving of $170,000 (Canadian).
The complete renovation of the heating plant at Sacré-Cœur
Hospital generates saving on the energy consumption as well
as on the supervision of the operation of the plant. The total
cost for the renovation was $1,340,000. The annual savings are:
Supervision:
$ 88,000
Energy:
$170,000
Maintenance:
$ 40,000
Annual saving:
$298,000
The simple payback period is 4.5 years.
Acknowledgments
The author wishes to acknowledge the contribution of Marcel
Brabant, chief of the building services at Sacré-Cœur Hospital
for providing all the data in this article. Brabant was the initial
promoter of this project.
ASHRAE Technology Awards are the HVAC&R industry’s
most prestigious honor for efficient energy use in buildings
and environmental system performance. While the awards do
not certify responsible charge or professional license status,
they do recognize outstanding design innovation and suc-
cessful implementation.

Figure 3: Annual natural gas consumption.
Table 2: All design objectives were met with the installation
of this equipment.
Please circle the appropriate number on the Reader Service Card at the back of the
Please circle the appropriate number on the Reader Service Card at the back of the
Please circle the appropriate number on the Reader Service Card at the back of the
Please circle the appropriate number on the Reader Service Card at the back of the
Please circle the appropriate number on the Reader Service Card at the back of the
publication.
publication.
publication.
publication.
publication.
Extremely Helpful ........................................................................................................ 462
Helpful ........................................................................................................................ 463
Somewhat Helpful ...................................................................................................... 464
Not Helpful ................................................................................................................. 465
s
r
e
li
o
B
m
a
e
t
S
d
r
a
d
n
a
t
S
)
W
k
0
0
8
5
(
p
H
0
0
6
o
w
T
s
r
e
li
o
B
m
a
e
t
S
d
r
a
d
n
a
t
S
)
W
k
0
0
8
5
(
p
H
0
0
6
o
w
T
s
r
e
li
o
B
m
a
e
t
S
d
r
a
d
n
a
t
S
)
W
k
0
0
8
5
(
p
H
0
0
6
o
w
T
s
r
e
li
o
B
m
a
e
t
S
d
r
a
d
n
a
t
S
)
W
k
0
0
8
5
(
p
H
0
0
6
o
w
T
s
r
e
li
o
B
m
a
e
t
S
d
r
a
d
n
a
t
S
)
W
k
0
0
8
5
(
p
H
0
0
6
o
w
T
r
e
zi
m
o
n
o
c
E
k
c
a
t
S
g
n
is
n
e
d
n
o
C
tc
a
t
n
o
C
-tc
e
ri
D
e
n
O
r
e
zi
m
o
n
o
c
E
k
c
a
t
S
g
n
is
n
e
d
n
o
C
tc
a
t
n
o
C
-tc
e
ri
D
e
n
O
r
e
zi
m
o
n
o
c
E
k
c
a
t
S
g
n
is
n
e
d
n
o
C
tc
a
t
n
o
C
-tc
e
ri
D
e
n
O
r
e
zi
m
o
n
o
c
E
k
c
a
t
S
g
n
is
n
e
d
n
o
C
tc
a
t
n
o
C
-tc
e
ri
D
e
n
O
r
e
zi
m
o
n
o
c
E
k
c
a
t
S
g
n
is
n
e
d
n
o
C
tc
a
t
n
o
C
-tc
e
ri
D
e
n
O
s
e
s
a
G
e
u
lF
f
o
w
o
lF
)s
/
L
0
0
9
9
(
m
fc
0
0
0
,
1
2
k
n
a
T
r
e
t
a
W
e
d
is
n
I
)L
0
0
7
2
2
(
s
n
o
ll
a
g
0
0
0
,
6
y
r
d
n
u
a
L
e
h
t
r
o
f
p
m
u
P
e
n
O
)s
/
L
3
.
6
(
m
p
g
0
0
1
t
o
H
cits
e
m
o
D
e
h
t
r
o
f
p
m
u
P
e
n
O
g
n
it
a
e
h
e
r
P
r
e
t
a
W
)s
/
L
2
.
8
(
m
p
g
0
3
1
f
o
r
e
t
a
W
p
u
e
k
a
M
r
o
f
p
m
u
P
e
n
O
sr
e
li
o
B
e
h
t
)s
/
L
4
.
4
(
m
p
g
0
7
p
u
e
k
a
M
ri
A
r
o
f
p
m
u
P
e
n
O
)s
/
L
3
.
6
(
m
p
g
0
0
1
r
e
g
n
a
h
c
x
E
t
a
e
H
e
p
y
T
e
t
a
lP
e
n
O
W
H
D
g
n
it
a
e
h
e
r
P
r
o
f
)
W
k
5
8
8
,
1
(
H
B
M
7
3
4
,
6
)
W
k
5
1
0
,
1
(
H
B
M
0
7
4
,
3
m
e
ts
y
S
p
u
e
k
a
M
ri
A
e
n
O
)li
o
C
g
n
it
a
e
H
(
)s
/
L
0
8
1
1
(
m
fc
0
0
5
,
2
)
W
k
0
3
5
(
H
B
M
0
0
8
,
1
tc
a
t
n
o
C
-tc
e
ri
D
e
n
O
tc
a
t
n
o
C
-tc
e
ri
D
e
n
O
tc
a
t
n
o
C
-tc
e
ri
D
e
n
O
tc
a
t
n
o
C
-tc
e
ri
D
e
n
O
tc
a
t
n
o
C
-tc
e
ri
D
e
n
O
r
e
t
a
e
H
r
e
t
a
W
)
W
k
0
6
8
,
5
(
H
B
M
0
0
0
,
0
2
p
m
u
P
e
n
O
)s
/
L
4
1
1
(
m
p
g
0
0
8
,
1
e
r
u
t
a
r
e
p
m
e
T
s
a
G
n
o
its
u
b
m
o
C
)
C
°
5
6
(
F
°
9
4
1
r
e
g
n
a
h
c
x
E
t
a
e
H
e
p
y
T
e
t
a
lP
e
n
O
)
W
k
0
6
8
,
5
(
H
B
M
0
0
0
,
0
2
n
a
F
tf
a
r
D
d
e
c
u
d
n
I
e
n
O
)s
/
L
0
0
9
9
(
m
fc
0
0
0
,
1
2
)
a
P
5
7
3
(
g
w
.
n
i
5
.
1
)
W
k
9
.
1
1
(
p
h
5
1
s
a
g
e
u
lf
)
C
°
5
3
2
(
F
°
0
5
4
e
r
u
t
a
r
e
p
m
e
t
4 4
A S H R A E J o u r n a l
S e p t e m b e r 1 9 9 9
ASHRAE JOURNAL
By Mohinder S. Bhatti, Ph.D.
Member ASHRAE
Riding in Comfort: Part II
Riding in Comfort: Part II
About the Author
Mohinder S. Bhatti, Ph.D., a senior staff research engineer at
Delphi Harrison Thermal Systems, Lockport, N.Y., is responsible
for research relating to comfort heating and cooling systems for
motor vehicles. He is a member of the ASHRAE Historical
Committee and the author of many reports and technical papers.
He is the recipient of 28 U.S. patents.
A
Figure 1: The first car air conditioned by C&C Kelvinator Co. for
John Hamman Jr. of Houston, Texas in 1930.2
attention turned to comfort-cooling systems for mobile applica-
tions. In 1930, C&C Kelvinator outfitted a customized Cadillac
owned by John Hamman Jr. of Houston, Texas with a 0.5 hp
(0.37 kW) Kelvinator refrigeration unit powered by a 1.5 hp
(1.1 kW) gasoline engine. Two flues on either side of the front
seat took the air down to a fan, which circulated cool air through-
out the passenger compartment. As seen in Figure 1, the unit
looked like a trunk and fitted compactly on the back of the car.2
The development of the automotive air conditioner began in
earnest in 1930 when General Motors Research Laboratories
conceived the idea of the vapor compression system with R-12
refrigerant. On Sept. 23, 1932 a proposal was made to General
Motors management to develop such a system. The Cadillac
Division evinced interest in the proposal. However, it was not
until the summer of 1933 that work started.
The cooling capacity of the automotive air-conditioning sys-
tem was determined to be 1 ton i.e., 200 Btu per minute. This
estimate was half of the cooling capacity of the present system.
There were two reasons for the lower estimate. First, the tests
t the turn of the century, the only way to provide com-
fort cooling in an automobile was by ventilation. In the earlier
days of motoring with open-body automobiles, no special pro-
visions were required. This changed in 1908 with the gradual
introduction of the closed-body automobiles. The only way to
keep cool in a closed-body automobile prior to 1940 was to
raise an adjustable windshield that opened vertically or to re-
move the side curtains. The opening of the windshield was re-
stricted to about 0.5 in. (13 mm) so that the passenger compart-
ment was sufficiently pressurized while minimizing infiltration
of the hot air from the engine. Subsequently, windows could be
cranked up and down for the desired airflow. Also, vents under
the dashboard facilitated air circulation. Convertible tops per-
mitted airflow upon being lowered.
These ventilation systems were rudimentary, as they did not
filter dirt, dust, pollen or insects from the air. Thus, the quality of
the air circulating through the passenger compartment was poor.
Beginning in 1940, there was a gradual acceptance of fresh air
heaters. With this advance came an improved method of summer
ventilation that was provided by cowl ventilator. Later, the car
heater blower was used to increase ventilator airflow since the
air inlet for the heater was located in the ventilation duct.
Early Air Conditioning
Perhaps the earliest attempt at developing a mechanical com-
fort cooling system for a vehicle is attributable to William
Whiteley, who in 1884 suggested placing blocks of ice in trays
under horsedrawn carriages and blowing air inside by attach-
ing a fan to the axle. The fan and ice system was well known by
that time. Such a system was used in a White House room oc-
cupied by President Garfield during his illness between July
and August 1881. The room cooling required 436 lbs (198 kg)
of ice per hour.1
By the 1930s, the mechanical comfort cooling for stores, the-
aters and other public buildings had become well entrenched and
Evolution of Automotive Air Conditioning
The First Century of Air Conditioning
Riding in Comfort: Part II
A
This is the tenth article in a special series
that commemorates a century of
innovation in the HVAC&R arts and
sciences.
S e p t e m b e r 1 9 9 9
A S H R A E J o u r n a l
4 5
H I S T O R Y
(Circle No. 32 on Reader Service Card)
(Circle No. 33 on Reader Service Card)
(Circle No. 34 on Reader Service Card)
to determine the cooling capacity were
conducted in recirculation rather than in
ventilation mode. Second, during the
course of the tests, the in-car tempera-
ture was sought to be lowered by no more
than 10°F (5.6°C). At that time, it was
believed that if the difference between the
outside air and the conditioned air tem-
perature exceeded 10°F (5.6°C), the oc-
cupant of the conditioned space could
experience a thermal shock upon emerg-
ing into the outside air!
During the remainder of the 1930s, the
work on automotive air conditioning cul-
minated at General Motors with the de-
velopment of a prototype self-contained
unit that was installed in the trunk of a
1939 Cadillac (Figure 2).
While General Motors was still evalu-
ating its trunk-mounted unit, Packard Mo-
tor Car developed a complete air-condi-
tioning system for summer cooling and
winter heating. This all-weather air-con-
ditioning system (Figure 3) was offered
at $274.3
In 1934, a joint venture between Houde
Engineering of Buffalo, N.Y. and Carrier
Engineering of Newark, N.J. developed
the first self-contained air-conditioning
system for a bus.4 The initial feasibility
studies were conducted for almost a year
on a Ford V-8 five-passenger car (Figure
4) that was test driven for more than
12,000 miles. The condenser was mounted
on top of the car. The system was com-
pact, requiring only a cubic yard of space,
and used only a moderate amount of
power furnished by the bus engine.
In 1935, another bus air-conditioning
system, developed by McCord Radiator
& Manufacturing, was tested and it
worked well on a Pacific Greyhound bus
run between El Centro and Los Angeles
through the torrid Imperial Valley during
the summer of 1935. The same year a
second McCord system with a number of
improvements based on the Imperial Val-
ley experience was tested by an Eastern
bus operator.5 Two years later, the
Kelvinator Division of Nash-Kelvinator
in Detroit installed air conditioning on a
White Research Coach (Figure 5).6
Dubbed Lord Kelvin, this air-conditioned
bus toured the southern portion of the
United States in 1937 to determine the
economics of operating a motor vehicle
equipped with such a luxury item.
Figure 2: The self-con-
tained automotive air
conditioner installed in
the trunk of a 1939
Cadillac.
Figure 3: The first practical automotive air-conditioning system developed by Packard in
1939.3
Figure 4: The Ford V-8 five-passenger car used in the feasibility study of bus air condition-
ing in 1934 by Houde Engineering of Buffalo, N.Y. and Carrier Engineering of Newark,
N.J.4
4 6
A S H R A E J o u r n a l
S e p t e m b e r 1 9 9 9
Automotive AC in the 1940s
Between 1940 and 1942, Packard equipped 1,500 automo-
biles with air conditioning. The air-conditioning system was
made available on the closed body models of the 120, Super-
Eight 160 and Custom Super-Eight lines. Not to be outdone,
the Cadillac Division of General Motors introduced air condi-
tioning on its 1941 models, installing it on some 300 cars.7
Although it was ballyhooed as a great luxury item, drivers
had two major complaints. First, there was no provision for
outside air. Smokers in the car made the air fetid and unbear-
able. Secondly, there were no interior controls. To shut off the
system, the driver had to get out of the car, open the hood and
remove a belt. There were additional drawbacks. The system
produced drafts in strange places and the front seat usually did
not receive sufficient quantities of cool air. With the rear-
mounted evaporator, sometimes the condensed water dripped
over the rear seat passengers. This problem persisted into the
1950s as exemplified by a highly publicized incident when
Mamie Eisenhowers dress was stained by the dripping con-
densation in an air-conditioned Cadillac.
Before World War II, approximately 3,000 American cars
were equipped with air conditioning. Most of the units were
installed in expensive luxury cars sold in the Southwest. This
trend continued well into the 1950s. World War II (1941 to
1945) put a damper on automotive air-conditioning growth
as complete facilities were turned over to the manufacture of
military vehicles, aircraft and naval vessels. After the war
ended, air-conditioning growth resumed with Cadillac adver-
tising a new, high-tech feature called air-conditioning con-
trols. However, there was still one problem. The controls were
mounted nearly 6 ft (1.8 m) from the drivers seat on the rear
package shelf.
By 1947, independent manufacturers began installing air con-
ditioners on all makes of cars, creating a large aftermarket busi-
ness. This business was centered in Texas, although several im-
portant manufacturers were headquartered in Michigan. ARA was
the first aftermarket manufacturer starting business in early 1949.
Cheap cooling aids like louvered aluminum solar screens and
evaporative coolers were also marketed for those who could not
afford the factory-installed or aftermarket units. The window-
mounted evaporative coolers (Figure 6), known as swamp cool-
ers, became quite popularespecially in the southwest where
the humidity is low. They were operated with water or ice and a
fan that could be plugged into the cigarette lighter.
Automotive AC in the 1950s
The 1950s may be characterized as the decade of the come-
back of automotive air conditioning. Neither the pre-war Packard
nor the Cadillac system survived because of the aforementioned
problems. It was not until the 1953 model year that automotive
air conditioning staged a comeback and this time it survived and
flourished. That year, General Motors, Chrysler and Packard each
introduced a practical system that sold for approximately $600.
The Frigidaire system built for General Motors was available in
all Cadillac and Oldsmobile lines, as well as in Super and
Roadmaster Buicks. The Airtemp system built for Chrysler (Fig-
ure 7) was optional on the Imperial. For Packard, it was avail-
able only in the Cavalier and Patrician lines, as well as in the rare
Derham Formal Sedan conversions. During 1953, about 29,000
cars were shipped with factory-installed air conditioning.7
In 1953, Harrison Radiator Division of General Motors de-
veloped a revolutionary air conditioner that could be mounted
in toto underhood in the engine compartment as shown in Fig-
ure 8.10 This was a much more efficient design and was the
subject of the U.S. Patent No. 2,831,327. After much negotia-
tion, Harrison Radiator won a contract to produce the new air
conditioner for Pontiac in 1954.
In 1954, Nash joined the select group of carmakers offering
factory-installed air conditioning. One of its most striking fea-
tures was an all-season air-conditioning system called the All-
Weather Eye (Figure 9). Nash already had what many experts
considered the industrys best heating and ventilating system called
the Weather Eye. Introduced in 1938, it provided summer cool-
ing and winter heating with a single knob control and discon-
nected the compressor when it was not in operation. There was
no need to manipulate multiple controls with All-Weather Eye.
The entire Nash unit was located under the hood and weighed
Figure 5: The White Research Coach Lord Kelvin air conditioned
by the Kelvinator Division of Nash-Kelvinator in 1937.6
Figure 6: Window-mounted evaporative coolers marketed during
the 1940s and 1950s.8
Figure 7: The automotive air-conditioning system developed by
Airtemp Division of Chrysler Corporation in 1953 featuring a dual-
condenser arrangement and R-22 refrigerant.9
S e p t e m b e r 1 9 9 9
A S H R A E J o u r n a l
4 7
H I S T O R Y
only 133 lbs (60 kg), which was just over
half the weight of the Oldsmobile unit. The
cost of the Nash unit was $395, which was
$199 lower than the cost of the Oldsmobile
unit. The additional savings included the
cost of a heater for Oldsmobile.
For the 1954 model year, about 36,000
cars had factory-installed air conditioning.
A bigger boost occurred in 1955 when
seven more carmakers listed air condition-
ing as an option. Chevrolet completed the
General Motors stable of factory-installed
air-conditioned cars. Chrysler made it
available on DeSoto, Dodge and Ply-
mouth. Ford introduced it for each of its
marquees. Hudson and even Rambler
could be bought with factory-installed air
conditioning. In all, car factories through-
out 1955 installed some 118,000 air con-
ditioners. This amounted to 1.5% of the
total car production. The last American car
to offer air conditioning was Studebaker
with its 1956 models at a cost of $459.
In 1957, all Cadillac Eldorado
Broughams were air conditioned, mak-
ing it the first model to list air condition-
ing as a standard item. The penetration
rate for the factory-installed air condition-
ing reached 3.7% with 228,000 units sold
at an average price of $435. The under-
the-hood units cost approximately $355
while the trunk units sold for $420.
The big slump in the automotive in-
dustry during 1958 had affected its air
conditioning. Actual factory installations
dropped nearly 15%. However, the pen-
etration rate for air conditioning increased
to 4.6% of all 1958 models built. At
American Motors, the penetration rate
dropped considerably due to discontinu-
ation of the more luxurious Nash and
Hudson lines. Starting in 1958, Ameri-
can Motors concentrated on the better-
selling economical Rambler line with the
total cost of the car including air condi-
tioning of less than $2,000.
Ford produced a number of surprises
during the 1959 model year. For the first
time, its factory installations exceeded
those of Chevrolet by a wide margin, mak-
ing it the leader for that model year with
65,796 units. In the arena of luxury cars,
the traditional leader Cadillac fell back to
the second place with Lincoln taking over
the lead and keeping it for many years to
come. The total number of air-conditioned
cars made by American companies
reached a million mark in 1959.
Automotive AC in the 1960s
The popularity of automotive air con-
ditioning soared in the 1960s with the num-
ber of air conditioners installed in Ameri-
can cars nearly tripling from 1961 until
1964. Air conditioning for trucks was be-
coming a much-demanded accessory.7
The debut of the Big Threes compact
cars was the most exciting news out of
Detroit for the 1960 model year. However,
air conditioning was not offered on them.
Nonetheless, its popularity grew with the
buyers of the larger cars that year. Almost
Now downloading your documents
is just a hop, CLICK and a
jump away.
All the information you need without all the hassle.
Hop on to our new Document Download link at the
ASHRAE Online Bookstore and be a few clicks away from
owning ASHRAE published papers. Each paper has a
viewable abstract to make choosing easier. Be sure to
jump at the chance to order this valuable information
faster and easier online!
4 8
A S H R A E J o u r n a l
S e p t e m b e r 1 9 9 9
7% had factory-installed air conditioning
and the total units were 422,638.
During 1961 some cars began passing
the 50% penetration rate for air condition-
ing. Lincoln led with 64% penetration rate
followed by Cadillac at 52% and Impe-
rial at 51%. More than 8% of all the 1961
model cars had factory-installed air con-
ditioning. Corvair introduced air condi-
tioning to the compact class on its 1961
models. There were 2,978 built with it. The
demand for compact cars started showing
signs of moving from economy to luxury.
Factory-installed air conditioning on
Corvair jumped in the 1962 model year
to a total of 7,651. Falcon joined the cool-
car club equipping 2,900 of its 1962 mod-
els with air conditioning. An industry-
wide penetration rate of 11% was reached
with over 750,000 air-conditioned cars.
Both Chevrolet and Oldsmobile full-size
models were the first to exceed the
100,000 unit air-conditioning mark push-
ing Cadillac from its leadership position
in terms of air-conditioned cars.
During the 1963 model year, Ford set
the air conditioner price at $232 for Fal-
con and Comet, which was the lowest list
price ever for this factory-installed op-
tion. It helped both models to double their
sales. In 1963, Corvette became the first
sports car to feature air conditioning. For
all the 1963 cars, the air-conditioning
penetration rate reached 14% and the to-
tal number of air-conditioned cars ex-
ceeded the one million mark for the first
time in a single model year.
Installations in 1964 increased to more
than 1.4 million units. Thunderbird entered
the over 50% air-conditioned group with
more than 23,390 units. Also during that
year, Buick factory installations surpassed
those of Oldsmobile for the first time.
During 1965, Buicks Riviera reached
the 70% penetration mark while Lincoln
hit the 90% mark. As the demand for air
conditioning grew, production increases
created manufacturing economies and
prices bottomed out in 1965. The range
was from a low of $252 on the Mercury
Comet to a high of $650 on the Imperial.
In 1966, Oldsmobile launched the
Toronado, which became the first model
to pass the 50% air-conditioned mark in
its first year of introduction and reached
a penetration level of 74%. Other mod-
els passing the 50% air-conditioned mark
that year were the full-size lines of Buick
and Oldsmobile. Industry-wide the num-
ber of factory-installed air conditioners
reached a level of 2.5 million. In addi-
tion, an estimated 575,000 aftermarket air
conditioners were installed on old cars by
dealers and auto shops.
In 1967, almost two out of every five
new cars had factory-installed air condi-
tioning. Full-size Pontiacs exceeded the
50% air-conditioned mark and so did full-
size Dodges and Mercurys. More than
97% of Cadillacs newly redesigned
Eldorado, which debuted in 1967, had
factory-installed air conditioning.
By 1968, the demand for air condition-
ing had reached such a crescendo that some
carmakers installed it as a standard acces-
sory on their more expensive models. That
year Cadillac Fleetwood limousine be-
Figure 8: Underhood disposition of the components of the automotive air-conditioning
system developed by Harrison Radiator and Pontiac Divisions of General Motors in 1953
that became an industry standard.10
Figure 9: The 1954 Nash All-Weather Eye automotive air-conditioning system with a
single knob control that pioneered the automatic four-season controls.11
S e p t e m b e r 1 9 9 9
A S H R A E J o u r n a l
4 9
H I S T O R Y
came the first to feature air conditioning
as the standard equipment. The same year,
American Motors made air conditioning
standard on the Ambassadors. Of the 7,760
Lincoln Continental Mark IIIs built in
1968, all but 88 were equipped with air
conditioning. Moving in the opposite di-
rection was the Corvair, which removed
air conditioning from its options. The first
mid-size model to break the 50% air-con-
ditioned barrier was the Olds F-85 with
Plymouth joining the ranks soon after.
The percentage of new cars being
equipped with air conditioning continued
to increase steadily through the decade
reaching more than 54% by 1969. This
represents an astounding 785% increase
over 1959 sales. In addition to the large
number of factory-installed units sold in
the 1960s, several hundred thousand car-
owners purchased after-market units. The
majority of these units were installed in
smaller cars for approximately $200.
Throughout 1960, refinements contin-
ued to be made to render the air-condi-
tioning system to be quieter and more
reliable. An example of these refinements
was the Chrysler Auto-Temp System that
operated in response to a temperature
setting selected by the driver. It provided
proper velocity and temperature distribu-
tion of the air. General Motors also de-
veloped an improved air-conditioning
unit in the mid-1960s. Known as the Cli-
mate Control System, it was first offered
on the Cadillac. Later, modified versions
of this deluxe system became available
on other large General Motors cars.
Automotive AC in the 1970s
The 1970s were marked by the intense
debate centered on the ozone depletion
issue that threatened the continued use of
the chlorofluorocarbon (CFC) com-
pounds. Automotive air conditioners used
CFC refrigerant designated R-12. With
the unprecedented growth of automotive
air conditioning expected to reach an in-
dustry-wide penetration rate of 70% by
1980, this debate was a source of grave
concern to the U.S. automotive industry.
Bemused by the scientific debate and
controversy centered on the CFC issue,
Harrison Radiator anticipated that the
continued use of R-12 in automobile air
conditioning might be in jeopardy. It con-
ducted a preliminary evaluation of alter-
nate refrigerants in 1976. After consider-
able amount of screening, R-134a was
identified as the likely replacement in the
event of a total ban on R-12. In 1977,
Harrison Radiator and Allied Chemicals
in Buffalo, N.Y. conducted a joint evalu-
ation of R-134a for automotive air con-
ditioning. The following year, Harrison
Radiator conducted the first wind tunnel
tests with R-134a in a 1978 Chevrolet.
Refinements to automotive air condi-
tioners continued to be made throughout
the 1970s. Units became more efficient,
more compact and lighter weight. For ex-
ample, some of the compressors produced
in the early 1950s weighed nearly 60 lbs
(27 kg). Design modifications reduced the
weight by 80%; they also improved the
efficiency, capacity and durability of the
units. It is remarkable that an automotive
compressor the size of a bread loaf weigh-
ing about 12 lbs (5 kg) can provide 3
tons (10.5 kW) of cooling, which can cool
an average seven-room home.
Automotive AC in the 1980s
The controversy centered on the link-
age of the CFC compounds to the ozone
depletion continued through the 1980s
culminating in the adoption of the
Montreal Protocol in September 1987. It
called for a phase out of the fully haloge-
nated CFC compounds including R-12.
Faced with the prospects of an impend-
ing ban on R-12, carmakers developed
an alternate air-conditioning system with
R-134a refrigerant. This entailed the de-
velopment of new components like con-
densers and compressors as well as new
materials like lubricant and desiccant.
There were many changes during the
1980s relating to cooling performance
enhancement, body styling and fuel
economy. One thing that did not change
was the increasing popularity of automo-
tive air conditioning. In 1980, 72% of the
new cars sold in the United States had
factory-installed air conditioning. By
1990, this figure jumped to 94%. Perhaps
even more amazing than the new car sta-
tistics was that more than 66% of all cars
and light trucks in operation in the United
States in 1989 had air conditioning.
Automotive AC in the 1990s
The 1990s may be characterized as the
decade of the conversion from R-12 to R-
134a. Beginning in 1992, carmakers
around the world started implementing the
changes necessitated by the replacement
of R-12 with R-134a. These changes were
far from being unobtrusive. Contrary to
earlier expectations, the conversion proved
to be an onerous task since it entailed re-
placement of not only the refrigerant, but
the lubricant and desiccant as well. In ad-
dition, condenser, compressor and control
switches had to be changed. The new des-
iccant material for the R-134a system was
the molecular sieve material 4A-XH-7,
replacing the similar material 4A-XH-5
used for the R-12 system. The new syn-
thetic lubricant polyalkylene glycol (PAG)
replaced the mineral oil used with R-12.
In addition, refrigerant containment and
conservation through recycling became
standard practice. In the past 50 years, this
was the most dramatic change in automo-
tive air conditioning.
Replacement of R-12 with R-134a of-
fered an unanticipated benefit. Unbe-
knownst to carmakers and others, R-12
was a powerful greenhouse gas responsible
for about 50% of the total equivalent
warming impact of the entire vehicle. With
the introduction of R-134a, the total
equivalent warming impact of the air con-
ditioner was reduced to 4.5%.12
The Future of Automotive AC
Car air conditioning has come a long
way since the first comfort cooling sys-
tem was installed in a 1939 Packard. Many
changes have been made to accommodate
new car designs, improve fuel efficiency,
gain environmental acceptability, enhance
passenger comfort, provide health benefits
and increase passenger safety. Notwith-
standing the debate over its environmen-
tal impact, the future of automotive air
conditioning remains bright.
References
1. Billings, J.S. 1893. Ventilating and heat-
ing. Engineering Record (Report of Offic-
ers of the Navy on Ventilating and Cooling
Executive Mansion, Vol. 8, Government
Printing Office).
2. Anon. 1930. Refrigerated automobile ap-
pears. Electric Refrigeration News, Sept. 24.
3. Anon. 1939. Air conditioning for
Packards$274. Motor 72:114, December.
5 0
A S H R A E J o u r n a l
S e p t e m b e r 1 9 9 9
4. Anon. 1935. Air conditioned systems now
available for motor vehicles. Automotive In-
dustries, pp. 60506, Nov. 2.
5. Geschelin, J. 1935. McCord bus air con-
ditioning system meets test of service condi-
tions. Automotive Industries, pp. 25860,
Aug.31.
6. Anon. 1937. Nash-Kelvinator air condi-
tioning installed in white research coach.
Automotive Industries, 76: 55960, April 10.
7. Zavitz, R.P. 1978. Postwar scripts. Old
Cars, pp. 1819, August 8.
8. Dickirson, G.D. 1992. Automotive climate
controlthe first 100 years. Climate Con-
trol Division, Ford Motor Company, Detroit,
March.
9. Anon. 1953. Passenger car air condition-
ing (Dodge-DeSoto-Chrysler). Department
of Technical Data and Information, Engineer-
ing Division, Chrysler Corporation, April 17.
10. Homes, J.R. 1955. Development of an
automobile air conditioning system for
underhood installation. General Motors En-
gineering Journal, 2(3):29, May/June.
11. Anon. 1954. Nash air conditioner com-
bines heating, cooling, ventilating. Automo-
tive Industries, p. 76, March 15.
12. Bhatti, M.S. 1998. Global warming im-
pact of automotive air conditioning systems,
Paper no. 982929. Society of Automotive
Engineers, VII International Mobility Tech-
nology Conference and Exhibition, Novem-
ber 911.
n
3 6
A S H R A E J o u r n a l
S e p t e m b e r 1 9 9 9
ASHRAE JOURNAL
About the Authors
Gary A. Nowakowski
Gary A. Nowakowski
Gary A. Nowakowski
Gary A. Nowakowski
Gary A. Nowakowski is principal product manager
with Gas Research Institute, Chicago. He serves on
ASHRAE Technical Committee 7.4, Unitary Combus-
tion-Engine-Driven Heat Pumps.
Mark Gramlich
Mark Gramlich
Mark Gramlich
Mark Gramlich
Mark Gramlich is vice president of Alturdyne Corpora-
tion, San Diego, Calif.
New Developments in Hybrid
Natural Gas/Electric Cooling
F
or economic reasons, hybrid chiller systems are being embraced by
the engineering community, including air-conditioning system design-
ers and commercial building owners and managers. Hybrid systems
consist of a combination of electric motor-driven chillers and thermally acti-
vated (engine-driven or absorption) chillers. Hybrid chiller systems provide
greater flexibility, allowing the building owner to control operating costs by
selecting from multiple energy sources (natural gas, electricity and/or steam).
As energy markets are deregulated, supply and demand will have a stronger
effect on price. This will likely increase the economic advantages of hybrid
chiller systems.
By Gary A. Nowakowski
Member ASHRAE
and
Mark Gramlich
As an extension of this market trend, a
hybrid chiller has been developed which
combines a natural gas engine, an elec-
tric motor, and a compressor along a single
drive shaft. At any time, either the motor
or the engine can be selected to drive the
compressor. The hybrid electric motor/
gas engine chiller offers the economic ad-
vantages of hybrid chiller systems to us-
ers who require only a single chiller or
have limited room for equipment. The
hybrid chiller is commercially available in
sizes of 50 to 150 tons (176 kW to 528
kW) of cooling capacity.
Electric Rates
Of approximately 5,000 large, water-
cooled chillers sold domestically in 1998,
roughly 93% were electric motor-driven
units, and the remainder were thermally ac-
tivated, either engine-driven or absorption
(direct-fired by natural gas or indirect-fired
using steam as the energy source). Energy
prices dominate the economics of ther-
mally activated chillers and the current mar-
ket interest in them. The price of electricity
is the primary factor affecting the econom-
ics of chiller operation.
Although it is impossible to general-
ize utility rates across the country, elec-
tric rates traditionally consist of an en-
ergy charge and a demand charge, both
measured by utility meters. The energy
charge is based on electricity consump-
tion in kilowatt-hours (kWh), while the
demand charge is based on the user’s
maximum electric demand in kilowatts
(kW). These cost components vary de-
pending on several factors, including the
customer’s total electric usage (the kW
“block” in which the customer falls), the
season (winter, summer, or spring and
fall), and the time of the day (classified
as on-peak or off-peak, high peak or low
peak, etc.).
In some areas of the country, an en-
ergy charge is based on kWh/kW blocks,
which include an implicit demand charge.
Whether implicit or separate, the demand
charge essentially penalizes buildings
with poor, or “peaky,” load profiles be-
cause this charge is based on the highest
electric demand registered, even though
that peak may occur for only a short time
in each billing period. A classic example
is an air-conditioned church that requires
high electric usage on Sundays.
While on-peak electric rates as defined
by each utility are commonly high, off-
peak electric rates, which can apply to
nighttime summer operation or winter op-
eration, can be very low. As examples, one
utility has an on-peak demand charge of
$20/kW during the summer, but only
$4.64/kW for winter months. Another
utility’s energy charge drops from
$0.0532/kWh to $0.0274/kWh for on-peak
and off-peak operation, respectively. A
third rate structure charges $8.63/kW and
$0.0295/kWh during a defined high peak
period, but only $1.40/kW and $0.0166/
kWh for a “base” period.
Under electricity deregulation, electric
rates determined by supply and demand
forces will prevail, and as the power in-
dustry restructures, electricity prices will
fluctuate more freely with supply and de-
mand. Price changes that are now admin-
istered through time-of-use rates (which
are set in a fixed schedule) could instead
be announced in “real-time,” as little as
The following article was published in ASHRAE Journal, September 1999. © Copyright 1999 American Society of Heating, Refrigerating and Air-
Conditioning Engineers, Inc. It is presented for educational purposes only. This article may not be copied and/or distributed electronically or in paper
form without permission of ASHRAE.
S e p t e m b e r 1 9 9 9
A S H R A E J o u r n a l
3 7
N A T U R A L G A S / E L E C T R I C C O O L I N G
24 hours in advance. Electric prices will
reflect the real-time costs of producing,
transmitting and distributing the electric-
ity. These costs are inherently high dur-
ing peak demand periods, which account
for a limited number of hours each year.
In a southern California pilot program, utili-
ties leading the move toward real-time pric-
ing have developed a rate structure with
on-peak prices as high as $3.50/kWh and
off-peak rates less than $0.05/kWh, de-
pending on the weather and time of day.
Electric rates with high on-peak demand
charges provide building owners with a
strong incentive to reduce infrequent elec-
tric demand peaks or, in essence, level their
demand for electricity.
Air Conditioning & Electric Costs
Because air-conditioning demand increases in direct rela-
tionship to rising outdoor temperature, it can contribute signifi-
cantly to the high peak electric demand during daytime hours in
summer months. Thus, thermally activated chillers that use en-
ergy sources such as natural gas and steam represent a direct
and often cost-effective means of reducing the cost of air con-
ditioning. This is evidenced by the 7% niche that thermally
activated chillers now occupy in the marketplace.
High outdoor temperatures, and therefore high air-condi-
tioning loads, occur for just a small percentage of time each
year, as illustrated by Air Force data (Figure 1). Air-condition-
ing and Refrigeration Institute (ARI) Standard 550/590-98, Stan-
dard for Water Chilling Packages Using Vapor Compression
Cycle, estimates the operating load profile for a typical chiller
as follows:
% Load
Operating Hours, %
100
1
75
42
50
45
25
12
As these ARI estimates show, on average, chillers operate at
full-load conditions for only 1% of all operating hours. The rest
of the time is spent under part-load conditions, with the major-
ity of hours occurring between 50% and 75% of full load. This
load profile is the basis used to calculate the Integrated Part
Load Value (IPLV), the seasonal average efficiency of a chiller.
The ARI numbers are based on average weather data for 29
cities across the United States, which account for 80% of chiller
sales, and represent the average for all building types.
Although peak demand for electricity occurs for a limited
time frame during the cooling season, the electric demand charge
can often account for about half of the total air-conditioning
bill. The following list of eight cities shows the percentage of
total air-conditioning costs represented by the local demand
charge. These numbers were calculated based on DOE 2.1, an
hour-by-hour building performance analysis program. In the
eight cities analyzed, the cost contribution of the demand charge
toward the total cost of air conditioning averaged 43%. These
percentages confirm why “peak shaving”—the reduction of
peak electric demand through the use of thermally activated
chillers, engine generator sets, ice storage, and conservation
techniques—can significantly reduce the total cost of air con-
ditioning.
Demand Charge Component of
City
Total Air-Conditioning Bill, %
Baltimore
41
Brooklyn
45
Chicago
54
Denver
57
Long Island
30
Los Angeles
40
San Diego
32
San Francisco
47
Average
43
It is possible to use a variety of fuels such as gasoline, pro-
pane and diesel to power an engine-driven chiller. However, for
peak shaving purposes, natural gas is the most frequently cho-
sen fuel in the United States due to its relatively low price and
its ready availability through existing pipelines in most loca-
tions. The U.S. Energy Information Administration’s national
Figure 1: Dry-bulb temperature occurrence at Chicago O’Hare airport.
Figure 2: Prototype 100-ton hybrid engine/motor chiller.
3 8
A S H R A E J o u r n a l
S e p t e m b e r 1 9 9 9
e
n
i
g
n
E
s
a
G
e
n
i
g
n
E
s
a
G
e
n
i
g
n
E
s
a
G
e
n
i
g
n
E
s
a
G
e
n
i
g
n
E
s
a
G
r
o
s
s
e
r
p
m
o
C
r
o
s
s
e
r
p
m
o
C
r
o
s
s
e
r
p
m
o
C
r
o
s
s
e
r
p
m
o
C
r
o
s
s
e
r
p
m
o
C
r
o
t
o
M
cirtc
e
l
E
r
o
t
o
M
cirtc
e
l
E
r
o
t
o
M
cirtc
e
l
E
r
o
t
o
M
cirtc
e
l
E
r
o
t
o
M
cirtc
e
l
E
s
r
e
d
n
ily
C
4
e
n
il-
n
I
s
r
e
d
n
ily
c
8
g
n
it
a
R
r
e
w
o
P
)
W
k
5
7
(
p
h
0
0
1
e
lc
y
C
e
k
o
rts
-r
u
o
F
e
r
o
B
)
m
m
6
.
2
8
(
.
n
i
5
2
.
3
d
e
e
p
S
t
n
a
ts
n
o
C
m
p
r
0
5
7
,
1
d
e
t
a
ri
p
s
A
yll
a
r
u
t
a
N
e
k
o
rt
S
)
m
m
4
.
7
8
(
.
n
i
4
4
.
3
s
u
o
n
o
r
h
c
n
y
S
m
p
r
0
0
8
,
1
e
r
o
B
)
m
m
1
2
1
(
.
n
i
5
7
.
4
r
e
w
o
P
l
a
n
i
m
o
N
p
h
5
2
1
o
t
5
7
)
W
k
3
9
o
t
6
5
(
\*
e
u
q
r
o
T
tf-
b
l
6
9
2
)
m
-
N
1
0
4
(
e
k
o
rt
S
)
m
m
2
5
1
(
.
n
i
0
.
6
t
n
e
m
e
c
a
l
p
si
D
m
p
r
0
5
7
,
1
@
tf
1
3
2
3
)L
5
.
6
(
\*
y
c
n
e
iciff
E
l
a
n
i
m
o
N
%
0
.
3
9
t
n
e
m
e
c
a
l
p
si
D
.
n
i
5
2
4
3
)L
0
.
7
(
e
g
n
a
R
d
e
e
p
S
m
p
r
0
5
7
,
1
o
t
0
0
1
,
1
\*
r
o
tc
a
F
r
e
w
o
P
%
5
.
9
8
e
g
n
a
R
d
e
e
p
S
m
p
r
0
0
8
,
1
o
t
0
0
1
,
1
e
r
u
s
s
e
r
P
.x
a
M
t
n
e
rr
u
C
o
it
a
R
n
o
is
s
e
r
p
m
o
C
1
:
5
.
0
1
e
d
i
S
h
g
i
H
g
is
p
0
0
4
V
0
6
4
@
p
m
a
3
1
1
g
n
it
a
R
r
e
w
o
P
p
h
5
9
o
t
9
4
)
W
k
1
7
o
t
7
3
(
e
d
i
S
w
o
L
g
is
p
5
4
2
V
0
3
2
@
p
m
a
6
2
2
\*
P
O
C
g
n
il
o
o
C
y
r
e
v
o
c
e
R
t
a
e
H
h
ti
W
y
r
e
v
o
c
e
R
t
a
e
H
o
N
8
9
.
1
6
4
.
1
\*
y
c
n
e
iciff
E
g
n
il
o
o
C
n
o
t/
W
k
1
8
.
0
.
d
a
o
l
ll
u
f
t
A
\*
average retail prices per million Btu (MMBtu) for four fuels are
compared to natural gas. Diesel fuel is commonly used for
standby generators in which operation is limited to a handful of
hours each year. Propane, roughly 1.8 times the price of natural
gas, is used for a variety of applications in rural areas not served
by natural gas.
Fuel
Price, $/MMBtu
% of Natural Gas Price
Natural Gas
5.54
100
Diesel
7.77
140
Gasoline
8.91
161
Propane
9.75
176
Advantages of Hybrid Systems
A strategy currently implemented when a chiller plant con-
sists of multiple chillers is the use of hybrid systems, consist-
ing of a combination of thermally activated and conventional
motor-driven chillers. These hybrid systems offer commercial
building owners the flexibility to minimize chiller operating costs
regardless of current or future energy rates. Hybrid chiller sys-
tems not only reduce peak electric demand charges, but also
allow customers to level their electric and gas or steam load
profiles and select the most economical energy source from
hour to hour.
For example, natural gas or steam can be used as the primary
energy source in the summer during peak electric demand peri-
ods, while electricity can serve as the primary energy source in
spring and fall and/or off-peak times, depending on local rate
structures. Oftentimes, the capacity of the electric chiller(s) can
be specified to handle just the off-peak cooling load, which is a
fraction of the rated cooling load.
In recent research, chiller plant economics were analyzed for
a nine-story, 160,000 ft2 (14 864 m2) office building and a 348-
bed, 272,000 ft2 (25 269 m2) hospital in 45 cities. Hospitals and
offices were chosen because they represent the spectrum of
energy intensities and chiller operating hours characteristic of
commercial buildings. Chiller plants were designed to meet peak
cooling loads with three equal-size chillers in four configura-
tions: all three electric-motor-driven, centrifugal; all three natu-
ral gas-engine-driven; one baseload gas-engine-driven chiller
with two electric-motor-driven centrifugal units; and one peak-
shaving, gas-engine-driven unit with two electric-motor-driven
centrifugal chillers.
The baseload natural gas-engine-driven chiller provided the
highest operating cost savings for both the hospital and the
office building in the majority of cities. The hospital’s savings
were greater due to the application’s higher equivalent full-load
hours of operation. In 21 of the 45 cities analyzed, hybrid sys-
tems (with the engine drive providing either baseload or peak
shaving) yielded paybacks of five years or less. At current
energy rates, about half of all commercial energy users in the
United States could realize more than a 20% return on invest-
ment in engine-driven chillers.
As a result of these economic advantages, chiller plant de-
signers and building owners often install gas engine-driven
chillers along with electric units. Recent examples include:
The University of Connecticut, Storris, Conn. The central
chiller plant at this campus will integrate two 1,000-ton (3517
kW) engine-driven units with two 1,000-ton (3517 kW) electric
chillers. All of the university’s other campuses also have hy-
brid cooling plants.
A National Hockey League ice arena in Columbus, Ohio. In
the Bluejackets arena, now being built, an 800-ton (2814 kW)
engine-driven chiller and two 1,000-ton (3517 kW) electric units
Table 1: Specifications for prototype hybrid chiller engine, compressor and motor.
S e p t e m b e r 1 9 9 9
A S H R A E J o u r n a l
3 9
N A T U R A L G A S / E L E C T R I C C O O L I N G
are being installed to provide air conditioning.
A Xerox factory in Canandaigua, N.Y. In combination with
electric units, two 350-ton (1231 kW) engine-driven chillers pro-
vide about one-third of the total cooling capacity for a clean
room where computer chips are manufactured.
The Rockefeller Center in New York. This commercial build-
ing will be cooled by two 1,800-ton (6330 kW) gas engine-driven
units with parallel electric drives and a 1,500-ton (5276 kW)
steam turbine, all to be installed by the end of 1999.
The Barnes Building in Boston. This 550,000 ft2 (51,000 m2)
building, cooled by one 350-ton (1231 kW) engine-driven chiller
and one 350-ton (1231 kW) electric unit, houses U.S. Depart-
ment of Defense agencies and serves as a recruiting and pro-
cessing facility for Army, Navy and Marines.
Figure 3: Schematic of hybrid engine/motor chiller design.
Figure 4: Operating cost breakeven point, electric vs. natural
gas engine screw chiller.
Advertisement in the print edition formerly in this space.
4 0
A S H R A E J o u r n a l
S e p t e m b e r 1 9 9 9
Designing an Electric/Natural Gas Hybrid
Until recently, all hybrid systems incorporated one or more
thermally activated chillers (absorption or engine-driven) and
one or more conventional motor-driven units. Typically, the
capacity of hybrid chiller plants ranges into the hundreds or
thousands of tons, with multiple chillers affording the user a
choice of energy sources. However, this flexibility was not an
option for users who require only a single chiller or have lim-
ited room for equipment. To address this technology gap, a
hybrid chiller was developed that combines a natural gas en-
gine and an electric motor drive within a single package.
In 1997, a hybrid chiller prototype was constructed with a
nominal cooling capacity of 100 tons (352 kW) (providing an
equivalent electric demand reduction of 58 kW), as shown in
Figure 2. The chiller provides full redundancy because it is
operated by either the engine or the motor—not both at once.
Energy use schedules are programmed into the unit’s micro-
processor controls, and the system switches back and forth au-
tomatically between natural gas and electricity as the primary
energy source. This allows the operator to select the most cost-
effective energy source at any given time. The system also
incorporates self-diagnostics and remote monitoring.
The prototype design, shown in Figure 3, integrates an in-
dustrial, spark-ignited natural gas engine with a reciprocating
compressor and an electric induction motor. Table 1 lists the
specifications for these three main components. A drive shaft
passes from the engine through the motor and into the com-
pressor. When the clutch between the engine and motor is
engaged, the engine drives the compressor. When the clutch is
disengaged, the engine shuts off, and the electric motor drives
the compressor. The engine can be serviced while the motor is
operating.
The industrial engine used in the chiller has also been ap-
plied in electric generator sets, irrigation pumps, engine-only
chillers and other equipment. A manual pressure-plate clutch
was used that has been proven in pumps and field power take-
off applications. The clutch is engaged by an electric motor
operating through a double reduction gearbox and is controlled
by limit switches.
The prototype design process included analysis of the tor-
sional dynamics of a compressor being driven by an electric
motor and a spark-ignited gas engine. The loading and capabil-
ity of other components such as the flexible coupling were also
analyzed. Manufacturers’ data on the engine, motor, and com-
pressor dictated a torsionally rigid coupling (Thomas type) be-
tween the motor and compressor and a torsionally soft cou-
pling (rubber block type) between the clutch and electric motor.
The coupling and control of two drives into a compressor
required a microprocessor-based digital control system, which
integrates controls for the engine and motor. The system al-
lows users to program the chiller’s operating mode according
to a pre-set schedule based on energy rates. The control sys-
tem incorporated in the prototype can be configured in an open
protocol environment, and with interface devices, the controls
are compatible with ASHRAE standard building communica-
tion protocols for energy management systems.
The skid, plumbing and wiring design from existing engine
chillers was adapted to the hybrid system’s envelope and
)t
n
a
l
p
g
n
il
o
o
c
g
n
i
d
u
lc
n
i
,
g
n
i
d
li
u
b
e
rit
n
e
(
s
ts
o
C
d
n
a
n
o
it
p
m
u
s
n
o
C
y
g
r
e
n
E
l
a
u
n
n
A
)t
n
a
l
p
g
n
il
o
o
c
g
n
i
d
u
lc
n
i
,
g
n
i
d
li
u
b
e
rit
n
e
(
s
ts
o
C
d
n
a
n
o
it
p
m
u
s
n
o
C
y
g
r
e
n
E
l
a
u
n
n
A
)t
n
a
l
p
g
n
il
o
o
c
g
n
i
d
u
lc
n
i
,
g
n
i
d
li
u
b
e
rit
n
e
(
s
ts
o
C
d
n
a
n
o
it
p
m
u
s
n
o
C
y
g
r
e
n
E
l
a
u
n
n
A
)t
n
a
l
p
g
n
il
o
o
c
g
n
i
d
u
lc
n
i
,
g
n
i
d
li
u
b
e
rit
n
e
(
s
ts
o
C
d
n
a
n
o
it
p
m
u
s
n
o
C
y
g
r
e
n
E
l
a
u
n
n
A
)t
n
a
l
p
g
n
il
o
o
c
g
n
i
d
u
lc
n
i
,
g
n
i
d
li
u
b
e
rit
n
e
(
s
ts
o
C
d
n
a
n
o
it
p
m
u
s
n
o
C
y
g
r
e
n
E
l
a
u
n
n
A
s
ts
o
C
/
n
o
it
p
m
u
s
n
o
C
y
tic
irtc
e
lE
s
ts
o
C
/
n
o
it
p
m
u
s
n
o
C
y
tic
irtc
e
lE
s
ts
o
C
/
n
o
it
p
m
u
s
n
o
C
y
tic
irtc
e
lE
s
ts
o
C
/
n
o
it
p
m
u
s
n
o
C
y
tic
irtc
e
lE
s
ts
o
C
/
n
o
it
p
m
u
s
n
o
C
y
tic
irtc
e
lE
s
ts
o
C
/
e
g
a
s
U
s
a
G
s
ts
o
C
/
e
g
a
s
U
s
a
G
s
ts
o
C
/
e
g
a
s
U
s
a
G
s
ts
o
C
/
e
g
a
s
U
s
a
G
s
ts
o
C
/
e
g
a
s
U
s
a
G
ts
o
C
e
g
a
r
e
v
A
ts
o
C
e
g
a
r
e
v
A
ts
o
C
e
g
a
r
e
v
A
ts
o
C
e
g
a
r
e
v
A
ts
o
C
e
g
a
r
e
v
A
h
W
k
h
W
k
h
W
k
h
W
k
h
W
k
W
k
k
a
e
P
W
k
k
a
e
P
W
k
k
a
e
P
W
k
k
a
e
P
W
k
k
a
e
P
y
g
r
e
n
E
y
g
r
e
n
E
y
g
r
e
n
E
y
g
r
e
n
E
y
g
r
e
n
E
d
n
a
m
e
D
d
n
a
m
e
D
d
n
a
m
e
D
d
n
a
m
e
D
d
n
a
m
e
D
r
e
h
t
O
r
e
h
t
O
r
e
h
t
O
r
e
h
t
O
r
e
h
t
O
l
a
t
o
T
l
a
t
o
T
l
a
t
o
T
l
a
t
o
T
l
a
t
o
T
s
m
r
e
h
T
s
m
r
e
h
T
s
m
r
e
h
T
s
m
r
e
h
T
s
m
r
e
h
T
l
a
t
o
T
l
a
t
o
T
l
a
t
o
T
l
a
t
o
T
l
a
t
o
T
h
W
k
/
$
h
W
k
/
$
h
W
k
/
$
h
W
k
/
$
h
W
k
/
$
m
r
e
h
t/
$
m
r
e
h
t/
$
m
r
e
h
t/
$
m
r
e
h
t/
$
m
r
e
h
t/
$
c
irtc
e
lE
c
irtc
e
lE
c
irtc
e
lE
c
irtc
e
lE
c
irtc
e
lE
a
7
0
8
,
6
5
7
9
8
2
4
1
2
,
8
5
$
1
2
3
,
6
2
$
3
2
7
$
8
5
2
,
5
8
$
4
0
0
,
2
2
0
0
,
1
$
3
1
1
.
0
0
0
5
.
0
d
ir
b
y
H
d
ir
b
y
H
d
ir
b
y
H
d
ir
b
y
H
d
ir
b
y
H
b
7
6
4
,
5
3
6
1
2
2
0
8
8
,
8
4
$
9
0
9
,
0
2
$
3
2
7
$
3
1
5
,
0
7
$
9
5
3
,
9
0
8
6
,
4
$
1
1
1
.
0
0
0
5
.
0
sis
yl
a
n
A
ci
m
o
n
o
c
E
sis
yl
a
n
A
ci
m
o
n
o
c
E
sis
yl
a
n
A
ci
m
o
n
o
c
E
sis
yl
a
n
A
ci
m
o
n
o
c
E
sis
yl
a
n
A
ci
m
o
n
o
c
E
l
a
u
n
n
A
l
a
u
n
n
A
l
a
u
n
n
A
l
a
u
n
n
A
l
a
u
n
n
A
sts
o
C
y
g
r
e
n
E
.s
v
s
g
n
i
v
a
S
.s
v
s
g
n
i
v
a
S
.s
v
s
g
n
i
v
a
S
.s
v
s
g
n
i
v
a
S
.s
v
s
g
n
i
v
a
S
cirtc
e
l
E
d
e
zil
a
m
r
o
N
d
e
zil
a
m
r
o
N
d
e
zil
a
m
r
o
N
d
e
zil
a
m
r
o
N
d
e
zil
a
m
r
o
N
s
g
n
i
v
a
S
r
e
lli
h
C
d
ir
b
y
H
r
e
lli
h
C
d
ir
b
y
H
r
e
lli
h
C
d
ir
b
y
H
r
e
lli
h
C
d
ir
b
y
H
r
e
lli
h
C
d
ir
b
y
H
d
a
o
L
g
n
il
o
o
C
r
e
lli
h
C
d
ir
b
y
H
r
e
lli
h
C
d
ir
b
y
H
r
e
lli
h
C
d
ir
b
y
H
r
e
lli
h
C
d
ir
b
y
H
r
e
lli
h
C
d
ir
b
y
H
e
c
n
a
n
e
t
n
i
a
M
t
e
N
l
a
t
o
T
t
e
N
l
a
t
o
T
t
e
N
l
a
t
o
T
t
e
N
l
a
t
o
T
t
e
N
l
a
t
o
T
s
g
n
i
v
a
S
cirtc
e
l
E
cirtc
e
l
E
cirtc
e
l
E
cirtc
e
l
E
cirtc
e
l
E
a
0
6
2
,
6
8
$
d
ir
b
y
H
d
ir
b
y
H
d
ir
b
y
H
d
ir
b
y
H
d
ir
b
y
H
b
3
9
1
,
5
7
$
8
6
0
,
1
1
$
n
o
t/
1
1
1
$
r
h
-
n
o
t
1
4
7
,
4
2
1
n
o
t/
2
1
$
n
o
t/
8
9
$
aOne 100-ton (352-kW) electric unit, York configuration.
bOne hybrid unit, 100 tons (352 kW) gas or 100 tons (352 kW) electric; gas
operation during peak periods, weekdays, year-round.
cOther notes:
1. Hourly simulations of loads, systems and equipment were performed
using DOE-2 and researchers’ in-house model of medium office
building.
2. Equipment characteristics:
Electric reciprocating chiller, 0.81 kW/ton
Gas engine reciprocating chiller, 1.46 coefficient of performance
(COP), 0.020 kW/ton on-board parasitics.
3. Electric costs calculated based on monthly consumption and demand
of building using Southern California Edison Co. Rate GS-2:
Table 2: Results of energy and economic analysis of electric vs. engine/motor chiller in suburban Los Angeles office
building (48,000 ft2 or 4459 m2).
Block 1
Summer
Winter
(first 300 kWh/kW)
Demand, $/kW
13.15
5.40
Energy, $/kWh
0.0769
0.0769
Block 2
(>300 kWh/kW)
Demand, $/kW
23.05
15.30
Energy, $/kWh
0.0439
0.0439
4. Gas costs calculated based on monthly consumption of building and
estimated rate of $0.50/therm.
5. Maintenance cost premium for gas engine cooling vs. electric cooling
assumed to be $0.01/ton-hr.
S e p t e m b e r 1 9 9 9
A S H R A E J o u r n a l
4 1
N A T U R A L G A S / E L E C T R I C C O O L I N G
loads, with attention to torsional flexing
and vibration concerns. The prototype
hybrid unit is just over 14 ft, 5 in. (4.4 m)
long, or about 37% longer than an en-
gine-only chiller. Efforts are being made
to reduce the unit’s length. As of spring
1999, the product is available commer-
cially in cooling capacities of 50 to 150
tons (176 kW to 528 kW). Plans are un-
der way to monitor the performance and
reliability of a hybrid chiller installation
at a metal plating factory beginning in
late 1999.
Two product variations have been pro-
posed for further development. In one
case, the hybrid product would be ca-
pable of chilling water and generating
electricity simultaneously. This would be
accomplished by doubling the engine
capacity to 200 hp (150 kW), which would
enable the system to provide 100 tons
(352 kW) of cooling and 75 kW of elec-
tricity at the same time. In the second
variation, besides using the motor as an
induction generator, a means for using it
as a synchronous generator capable of
providing 75 kW of emergency electric-
ity is also under investigation. In this
case, the system’s slip-ring induction
motor would function as a synchronous
standby generator. This would be accom-
plished by connecting the motor’s slip
rings to direct-current power through a
voltage regulator.
A Case Study
To compare the economics of hybrid
engine/motor drive versus all-electric
drive, annual energy consumption and
costs were estimated for an office build-
ing (Table 2) using DOE-2 energy analy-
sis software. When the engine is operat-
ing at full cooling load, the hybrid chiller’s
coefficient of performance (COP) is 1.46
without heat recovery and 1.98 with heat
recovery. Using the motor, the full-load
cooling efficiency is 0.81 kW/ton. The first
cost of a hybrid chiller was estimated to
be 15% higher than that of an engine-
only chiller. Annual maintenance costs of
the hybrid chiller were estimated to be
$12/ton more than those of a conventional
electric chiller (a premium of $0.01/ton-
hr). In the Los Angeles area, the hybrid
chiller achieves a net savings, after main-
tenance costs, of $98/ton. This is equiva-
lent to a simple payback of 3.5 years or a
return on investment (ROI) of 29%. The
primary savings components include re-
duction of electric demand charges and
energy rate costs during peak periods.
Chiller Operating Costs
The period of highest demand and
consumption for air conditioning coin-
cides with the highest on-peak electric
rates. During these peak periods, the en-
gine of the hybrid chiller would be oper-
ated, yielding significant energy cost sav-
ings; during off-peak periods with low
electric rates, the hybrid chiller could
Advertisement in the print edition formerly in this space.
4 2
A S H R A E J o u r n a l
S e p t e m b e r 1 9 9 9
switch to electric motor operation, thus matching the most cost-
effective energy source with the existing energy rates. Figure 4
shows the operating-cost breakeven point for engine vs. motor
operation during off-peak periods. Assuming a natural gas price
of $0.50/therm, operating the engine would accrue net savings
when the off-peak electric price is greater than $0.056/kWh.
Below that level, the electric motor would offer the better eco-
nomics.
Typical applications for the hybrid engine/motor chiller in-
clude businesses that operate during both peak electric de-
mand periods (generally daytime, summer hours) and off-peak
hours (nighttime and spring and fall). These applications could
include retail stores, refrigerated warehouses, print shops,
chemical-processing plants, food processing facilities, health
care facilities, ice rinks, universities, and manufacturing plants.
Conclusion
As the electric and gas industries are restructured and en-
ergy rates become even more complex, it will become increas-
ingly difficult to determine the most cost-effective combination
of energy sources and equipment to best serve a commercial
customer’s needs. The hybrid natural gas/electric chiller prod-
uct, offering two energy sources, provides building owners
with the flexibility to control costs amidst changing energy rate
structures, which could vary by the hour under real-time pric-
ing scenarios. A field demonstration of a chiller package con-
sisting of three main components (natural gas engine, electric
motor and compressor) is scheduled for late 1999 at a metal
plating factory in Los Angeles. Two product variations based
on these three components have been proposed for further
development: 1) a dual use of the motor as an induction genera-
tor for simultaneous cooling and electric generation and 2) use
of the motor as either an induction or a synchronous generator,
thus allowing electric generation during peak demand periods
or for emergency purposes.

Please circle the appropriate number on the Reader Service Card at the back of the
Please circle the appropriate number on the Reader Service Card at the back of the
Please circle the appropriate number on the Reader Service Card at the back of the
Please circle the appropriate number on the Reader Service Card at the back of the
Please circle the appropriate number on the Reader Service Card at the back of the
publication.
publication.
publication.
publication.
publication.
Extremely Helpful ........................................................................................................ 454
Helpful ........................................................................................................................ 455
Somewhat Helpful ...................................................................................................... 456
Not Helpful ................................................................................................................. 457
Advertisement in the print edition formerly in this space.
O c t o b e r 1 9 9 9
A S H R A E J o u r n a l
3 9
ASHRAE JOURNAL
Visit ASHRAE’s Online Magazine
www.ashraejournal.org
H
VAC system outdoor airflow rates are usually measured and set
at the air-handling unit. The effectiveness of an HVAC system at
delivering the outdoor air to the occupied spaces of a building is
varied and often disputed. To investigate the delivery of outdoor air to the
occupied spaces of a variable-air-volume system, ASHRAE Technical Com-
mittee 9.1, Large Building Air Conditioning Systems, funded Project 687-
TRP, Minimum Ventilation Airflow Rates with VAV Systems. This article
presents some of the information collected during that project.
Background
For office spaces, ANSI/ASHRAE
Standard 62-1989, Ventilation for Accept-
able Indoor Air Quality, generally pre-
scribes 20 cfm (9.4 L/s) of outdoor air per
person to meet ventilation requirements.
This requirement is for the 20 cfm (9.4 L/s)
to be delivered to the occupied zone, not
just brought in at the air-handling unit.
For example, assume that there is a
multizone system that serves an area oc-
cupied by 40 people. If the system was
treated as one big zone with a perfect mix-
ing of room air and supply air, it would
require 800 cfm (376 L/s) of outdoor air to
be brought in at the air-handling unit for
ventilation requirements. If the system had
a total supply airflow rate of 8,000 cfm (3773
L/s), the percentage of outdoor air in the
supply air to each room would be 10%.
Since it is a multizone system, the zone
airflow rates would not all be the same.
Therefore, the system cannot be treated
like a single zone for ventilation purposes.
For example, if one of the zones in the
system had a supply airflow rate of 300
cfm (141 L/s), the amount of outdoor air
delivered to the zone would be 30 cfm (14
L/s). If the zone was occupied by two
people, the ventilation requirements
would be 40 cfm (18.8 L/s) of outdoor air,
and thus the zone would be
underventilated. At least, the zone ap-
pears to be underventilated according to
these calculations.
Next, consider a VAV system that has
a minimum supply airflow rate of 8,000
cfm (3773 L/s), a maximum supply airflow
rate of 12,000 cfm (5660 L/s), and the area
that it is ventilating has an occupancy of
40 people. Taking a simplified approach
where the system is treated as a large
single zone, at 20 cfm (9.4 L/s) per per-
son, the system minimum outdoor air re-
quirement would be 800 cfm (377 L/s). If
the minimum outdoor air setting is made
when the total system supply airflow rate
is at the minimum of 8,000 cfm (3773 L/s),
then there would be 10% outdoor air in
the supply air.
About the Authors
Glen A. Chamberlin
Glen A. Chamberlin
Glen A. Chamberlin
Glen A. Chamberlin
Glen A. Chamberlin is staff engineer at the
University of Missouri-Columbia.
Kevin S. Maki
Kevin S. Maki
Kevin S. Maki
Kevin S. Maki
Kevin S. Maki is project engineer at Whirlpool
Corp., Benton Harbor, Mich.
Zhenhai Li
Zhenhai Li
Zhenhai Li
Zhenhai Li
Zhenhai Li is research director at Double L Group,
Peosta, Iowa.
Dave M. Schwenk
Dave M. Schwenk
Dave M. Schwenk
Dave M. Schwenk
Dave M. Schwenk is senior investigator for the
U.S. Army Corps of Engineers, Construction Engi-
neering Research Laboratory, Champaign, Ill.
Leslie L
Leslie L
Leslie L
Leslie L
Leslie L. Christianson,
. Christianson,
. Christianson,
. Christianson,
. Christianson, Ph.D., P.E., is professor
and director of Bioenvironmental Engineering Re-
search Laboratory, University of Illinois, Urbana-
Champaign.
VAV Systems
And Outdoor Air
By Glen A. Chamberlin,
Associate Member ASHRAE
Kevin S. Maki,
Associate Member ASHRAE
Zhenhai Li,
The VAV system has several VAV boxes
and the box with the lowest minimum sup-
ply airflow rate is 200 cfm (94.3 L/s). The
space supplied by the zone is occupied
by one person, which means that 20 cfm
(9.4 L/s) of outdoor air is required for the
space, and the air supplied to the room
will require 10% outdoor air. The system
appears to be set up so that it is supply-
ing sufficient outdoor air.
If the system supply air increases to
10,000 cfm (4717 L/s), and the system
outdoor air is maintained at 800 cfm (377
L/s), the percentage of outdoor air in the
supply air for each room would only be
8%. If some VAV boxes were at some stage
of fully open, but the previously men-
tioned box was still operating at a mini-
mum airflow of 200 cfm (94.3 L/s), the out-
door air delivered to the zone would be
only 16 cfm (7.5 L/s), and the zone would
be underventilated. It would appear that
the system minimum outdoor air would
need to be set at 1,000 cfm (471.7 L/s), or
10% outdoor air, when the system sup-
ply air is at 10,000 cfm (4717 L/s), so that
the critical zone would be assured of re-
ceiving proper ventilation.
When the system decreases back down
to minimum supply airflow of 8,000 cfm
(3773 L/s) with the minimum outdoor air
Dave M. Schwenk,
Associate Member ASHRAE
and
Leslie L. Christianson, Ph.D., P.E.,
Member ASHRAE
The following article was published in ASHRAE Journal, October 1999. © Copyright 1999 American Society of Heating, Refrigerating and Air-
Conditioning Engineers, Inc. It is presented for educational purposes only. This article may not be copied and/or distributed electronically or in paper
form without permission of ASHRAE.
4 0
A S H R A E J o u r n a l
O c t o b e r 1 9 9 9
set at 1,000 cfm (471.7 L/s), the percentage of outdoor air would
be 12.5%. The previously mentioned room with a VAV box oper-
ating at a minimum airflow of 200 cfm (94.3 L/s) would have 25 cfm
(11.8 L/s) of outdoor air, and would be over-ventilated. There are
many other scenarios like this that would change the total out-
door air requirements of the system because of the needs of one
particular zone, and they usually increase the energy usage.
In summary, outdoor air quantities are usually measured and
set at the air-handling unit, and the previous examples show
that what appears to be the correct setting at the air-handling
unit does not necessarily mean that the required amount of
outdoor air is delivered to a particular space.
Measuring Ventilation Rates at the Occupied Zones
Because of the questions concerning the actual ventilation
rates of HVAC systems, numerous techniques, both experimen-
tal and theoretical, have been proposed and tested to measure
and predict the delivery of outdoor air to the occupied spaces.
This article presents the results of the “air change effective-
ness” studies done during this project, and to discuss the impli-
cations of the results to the design and operation of VAV sys-
tems. The theory and details of the test methods have been
discussed in numerous articles, reports, guidelines and stan-
dards and only a basic, simplified summary of the test method
used in this project is presented here. Additional information can
be found in ASHRAE Standard 129P, Standard Method of Mea-
suring Air Change Effectiveness, the ASHRAE Handbook—Fun-
damentals, and the bibliography at the end of this article.
In this project, the experimental method used to measure de-
livery of outdoor air to the occupied space was based on the Age
of Air theory. The age of air (AA) is the period of time that has
elapsed since a particle of outside air has entered a space. The
older the AA, the longer the air has been in the space. Direct AA
measurements require the injection of a tracer gas into the out-
side air duct of the HVAC system which is ventilating the space.
The concentration of the tracer gas is then monitored and the
values are used to determine the AA. A lower AA value means
that the air is “fresher.” The outdoor air delivered to the room can
be determined from the AA for the room, which is explained later.
Several injection methods are commonly used, but only the
step-up and decay methods were used for this project. Figure
1 shows a graph of the tracer gas concentration typically seen
in an AA test. For step-up, the initial tracer gas concentration is
zero, then tracer gas is injected into the air-handling unit and
the process follows a curve approaching a steady state con-
centration that depends upon the ventilation characteristics of
the system and space. For decay, the tracer gas injection is
halted, the initial concentration is the value at steady state, and
the process follows a curve approaching zero.
The AA for the step-up process is calculated from the ex-
pression:
where
(tend – tini) = the time, in hours, elapsed from when the tracer
gas injections began and when the last sample was taken.
Cavg = the time averaged concentration of tracer gas mea-
sured in the test zone from when the tracer gas injections began
to when the last sample was taken.
Cend = the tracer gas concentration when the last sample was
taken at time equals tend.
The AA for the decay process is calculated from the expres-
sion:
where
(tstop – tstart) = the time, in hours, elapsed from when the tracer
gas injections stopped and when the last sample was taken.
Cavg = the time averaged concentration of tracer gas mea-
sured in the test zone from when the tracer gas injections
stopped to when the last sample was taken.
Cstart = the tracer gas concentration when the first sample
was taken at time equals tstart.
Building and System Description
The building studied during the project was a six-story of-
fice building that had a brick exterior and small operable win-
dows. A basement contained a mechanical room with an HVAC
system for the bottom three floors. The sixth floor was about
half the size of the typical floor and housed a mechanical room
Figure 1: Typical results of tracer gas tests for age of air.
Figure 2: Typical floor layout.
AA = (tend – tini) [1 – (Cavg/Cend)]
(1)
AA = (tstop – tstart) (Cavg/Cstart)
(2)
O c t o b e r 1 9 9 9
A S H R A E J o u r n a l
4 1
V E N T I L A T I O N
and break room. The lower three floors were supplied by a VAV
system with an unducted return. The upper three floors were
supplied by a VAV system with ducted returns and was the
subject of the ventilation studies.
Figure 2 shows the typical floor plan in the building. Floors
1 to 5 were each about 5,200 ft2 (483 m2) and consisted of en-
closed offices around the perimeter, and open interior office
spaces. A pair of elevators and the north stairwell ran from the
basement to the sixth floor, and a south stairwell ran from the
first floor to the sixth floor. Restrooms were located in the area
just south of the elevators on the first, third and fifth floors.
The HVAC system that supplied the fourth, fifth, and sixth
floors was a VAV system that could provide up to 13,000 cfm
(6137 L/s) of air. The supply fan speed was regulated by main-
taining the supply duct static pressure at setpoint. The supply
fan control signal was also sent to the return fan to regulate the
return airflow. Inlet guide vanes were used on both fans for
airflow regulation. Pneumatic controls were used throughout
the system including the pressure independent VAV boxes. The
26 VAV boxes ranged in airflow from a minimum of 100 cfm (47.2
L/s) to a maximum of 1,600 cfm (755 L/s).
Age of Air Test Results
For this project, sampling was performed through the use
of a gas chromatograph with an electron capture detector.
Sampling tubes were run to 10 locations on the fourth floor.
They are shown in Figure 2 by the designations L1, L2, etc.
The continuously purged sampling tubes were connected to
a sequential-valve arrangement which would allow the gas
chromatograph to periodically analyze the tracer gas concen-
tration in each space.
The outdoor airflow rate into the air-handling unit was moni-
tored using a thermistor-type airflow array, and the outdoor air,
return air and relief air dampers were controlled such that the
outdoor airflow rate was maintained at a fixed amount.
Table 1 presents the results of the AA studies conducted
during the project. Several airflow conditions, from mini-
mum to maximum total system airflow, were studied to in-
vestigate the effects on the AA.
By looking down a column for a particular test, for Loca-
tions 1 to 7, 9 and 10, the data shows that the AA for all of
the zones varied very little from zone to zone. This would
indicate that the air was well mixed throughout the floor
even though some zones had a lower zone-supply airflow
than others. This implies that the outdoor air was being
distributed throughout the floor in a uniform manner and
that no spaces were receiving significantly less outdoor air
than other spaces, regardless of whether the VAV box sup-
plying the area was at low or high airflow. Location 8 was in
the elevator lobby area and experienced larger variations
due to the operation of the elevators.
Effect of Common Return Air
This even distribution of outdoor air on the floor can be
explained by the effect that the common return air ducting has
on mixing of building air. The effect of the common return duct-
ing can be illustrated in terms of age of air as follows for a
simplified two-room system.
Rooms A and B are of identical volume and each is ventilated
by a dedicated HVAC system. It is assumed that good mixing of
the air occurs in each room, and no air enters or leaves the room
from other areas. From each room, 80% of the room return air is
recirculated, and 20% of the room air is exhausted. The system
supply airflow contains 80% recirculated air and 20% outdoor air.
At this point, a measure of ventilation performance is re-
quired. The Handbook—Fundamentals defines the space air
exchange rate (IS) for a zone or building served by an air-han-
dling unit as the supply airflow rate (QSA) entering a building or
Table 1: Age of air
test results for office
locations on fourth
floor.
ts
e
T
ts
e
T
ts
e
T
ts
e
T
ts
e
T
1
2
3
4
5
6
7
8
9
0
10
10
10
10
1
)
m
fc(
ri
A
yl
p
p
u
S
0
5
3
,
7
0
5
4
,
7
0
0
5
,
8
0
5
6
,
8
0
0
8
,
8
0
5
1
,
9
0
0
8
,
1
1
0
0
0
,
2
1
0
0
0
,
2
1
0
0
0
,
3
1
)
m
fc(
ri
A
e
d
ist
u
O
0
0
8
,
1
0
0
9
,
1
5
7
9
,
1
0
5
1
,
1
5
7
9
,
1
0
0
3
,
1
0
0
0
,
2
0
0
0
,
2
0
0
1
,
2
0
0
1
,
2
)sr
H
(
1
n
o
it
a
c
o
L
1
1
.
1
9
0
.
1
2
0
.
1
8
9
.
0
5
9
.
0
8
8
.
0
4
8
.
0
5
7
.
0
4
7
.
0
1
7
.
0
)sr
H
(
2
n
o
it
a
c
o
L
5
1
.
1
2
0
.
1
7
9
.
0
5
0
.
1
7
9
.
0
5
8
.
0
2
8
.
0
7
7
.
0
4
7
.
0
5
7
.
0
)sr
H
(
3
n
o
it
a
c
o
L
2
1
.
1
4
0
.
1
4
0
.
1
0
0
.
1
2
9
.
0
7
8
.
0
2
8
.
0
6
7
.
0
5
7
.
0
4
7
.
0
)sr
H
(
4
n
o
it
a
c
o
L
2
1
.
1
2
1
.
1
7
0
.
1
7
9
.
0
6
9
.
0
0
9
.
0
1
8
.
0
5
7
.
0
3
7
.
0
1
7
.
0
)sr
H
(
5
n
o
it
a
c
o
L
1
1
.
1
7
0
.
1
2
0
.
1
7
9
.
0
4
9
.
0
1
9
.
0
2
8
.
0
7
7
.
0
6
7
.
0
2
7
.
0
)sr
H
(
6
n
o
it
a
c
o
L
2
1
.
1
6
0
.
1
5
0
.
1
2
9
.
0
1
9
.
0
8
8
.
0
3
8
.
0
6
7
.
0
6
7
.
0
4
7
.
0
)sr
H
(
7
n
o
it
a
c
o
L
0
1
.
1
5
0
.
1
2
0
.
1
8
9
.
0
3
9
.
0
0
9
.
0
1
8
.
0
7
7
.
0
5
7
.
0
4
7
.
0
)sr
H
(
9
n
o
it
a
c
o
L
1
1
.
1
8
0
.
1
0
1
.
1
4
9
.
0
3
9
.
0
9
8
.
0
0
8
.
0
2
7
.
0
4
7
.
0
2
7
.
0
)sr
H
(
0
1
n
o
it
a
c
o
L
4
1
.
1
1
1
.
1
5
0
.
1
9
9
.
0
5
9
.
0
8
8
.
0
2
8
.
0
4
7
.
0
5
7
.
0
4
7
.
0
)sr
H
(
ri
A
f
o
e
g
A
e
g
a
r
e
v
A
2
1
.
1
7
0
.
1
4
0
.
1
8
9
.
0
4
9
.
0
8
8
.
0
2
8
.
0
5
7
.
0
5
7
.
0
3
7
.
0
)sr
H
(
ri
A
e
g
A
n
o
it
a
iv
e
D
d
r
a
d
n
a
t
S
1
0
.
0
3
0
.
0
4
0
.
0
4
0
.
0
2
0
.
0
2
0
.
0
1
0
.
0
2
0
.
0
1
0
.
0
1
0
.
0
)sr
H
(
8
n
o
it
a
c
o
L
r
o
t
a
v
e
lE
5
1
.
1
6
7
.
1
5
1
.
1
5
8
.
0
1
0
.
1
8
1
.
1
3
8
.
0
3
7
.
0
2
7
.
0
8
6
.
0
4 2
A S H R A E J o u r n a l
O c t o b e r 1 9 9 9
zone divided by the volume of the room
(VR):
When the time unit is in hours, the air
exchange rate is also called air changes
per hour (ACH).
Returning to the example, the supply
air to Room A is always twice that to
Room B such that the space air exchange
rate (IS) is 5.0 ACH for Room A and is 2.5
ACH for Room B.
Another measure of ventilation is the
nominal time constant (TN) which is the
duration that the air stays in a room. The
TN equals the volume of the room divided
by outdoor airflow rate (QOA):
The mean age of air (AAE) for air exit-
ing a zone on a dedicated system is equal
to TN for that zone. The outside airflow
rate is the outside air fraction (XOA) multi-
plied by the supply airflow:
Substituting for QOA from Equation 4,
for Rooms A and B:
Substituting for VR from Equation 3
gives a calculated age of air exiting Room
A (IS = 5.0 ACH) of:
AAE for Room B is 2 hours.
The supply air for Room A is 80% re-
circulated air at an age of air of 1 hour,
plus 20% outside air at an age of air of 0
hours, giving a mean age of supply air
(AAS) of 0.8 hours. The AAS for Room B
would be 1.6 hours.
When the two rooms are supplied by
a common system, the common recircu-
lated air would be 2/3 of Room A air at
AAE = 1 hour, and 1/3 Room B air at AAE
= 2 hours. The age of air for the common
return/recirculated air would be AAE =
1.33 hours. The age of air for the common
supply would now be AAS = (0.8 × 1.33
hr) + (0.2 × 0 hr) = 1.06 hours.
The Handbook—Fundamentals de-
fines the mean age of air (AAM) of a space
equals the space time constant (TS) which
is the inverse of the space air exchange rate:
Using the value of IS given earlier, AAM
is 0.2 hours for Room A and is 0.4 hours
for Room B.
The mean age of air at the return of
Room A, for the common supply and re-
turn system (since good mixing of the air
is assumed in the room) would be a com-
bination of the age of air for the supply
air and the room air:
The mean age of air at the return of
Room B would be 1.46 hours.
The effect of the common return duct-
ing has increased the age of air exiting
Room A from 1 to 1.26 hours, and de-
IS = QSA /VR
(3)
TN = VR/QOA
(4)
QOA = XOA × QSA = 0.2QSA
(5)
AAE = TN = VR/0.2QSA
(6)
AAE = 0.2QSA/0.2QSA = 1 hour
(7)
AAM = TS = VR/QSA = 1/IS
(8)
AAE = AAS + AAM = 1.26 hours
(9)
Advertisement in the print edition formerly in this space.
O c t o b e r 1 9 9 9
A S H R A E J o u r n a l
4 3
V E N T I L A T I O N
creased that of Room B from 2 to 1.46 hours. The common
return ducting mixes the two airstreams, reducing the differ-
ence in the mean AA between the two rooms. The same analy-
sis could be extrapolated to a system with many rooms.
If the VAV system were set up with the minimum outdoor
airflow rate set according to the needs of the room that has the
highest percentage of outdoor air requirement, more outdoor
air than required would be brought into the air-handling unit
than was needed to meet the ventilation needs of all the zones.
The Handbook—Fundamentals recommends using the
multiple space calculation process from Standard 62-1989 for
calculating the system minimum outdoor air requirements for
simple VAV systems. The designer must use an hour-by-hour
building energy analysis computer program to calculate the
hourly cooling and heating loads for each space, and then the
airflow requirements. Then Equation 10 can be applied in each
hour, and the minimum outdoor airflow rate requirement for
each hour can be found.
where
Y = corrected total outdoor airflow rate divided by total sup-
ply airflow rate of system.
X = sum of outdoor airflow rate required for each zone di-
vided by total supply airflow rate of system.
Z = outdoor airflow rate of critical zone divided by supply
airflow rate for the critical zone.
VAV systems with fan-powered boxes and other more com-
plex VAV systems would require a more complex analysis as
explained in the Handbook—Fundamentals.
Supply Air Effects on Age of Air
The first part of this article discussed how the common re-
turn air ducting affected the AA on the fourth floor. The data
that were collected showed that the total supply airflow rate
Y = X/[1 + X – Z]
(10)
Advertisement in the print edition formerly in this space.
Figure 3: Supply airflow rate effects on age of air.
4 4
A S H R A E J o u r n a l
O c t o b e r 1 9 9 9
had an effect on the AA values. Figure 3 is a plot of the stan-
dard deviations of the mean AA for the nine office area loca-
tions on the fourth floor, versus the total supply airflow rate.
The graph shows a tendency of the standard deviation of
the AA to decrease as the supply airflow rate increased. The
values varied from 0.01 to 0.08 when the supply airflow was
below 9,000 cfm (4245 L/s), and only varied from 0.01 to 0.04
when the supply airflow was above 11,000 cfm (5189 L/s). This
appears to confirm the generally accepted theory from labora-
tory results and field experiences that the air in a room mixes
better as the supply airflow rate to the room increases.
If a ventilation effectiveness value of less than one was used
for calculating the outside air requirements, the data suggests
that the outside air requirements for a room could be reduced as
the supply airflow to the room increases, since the mixing of
outdoor air with room air would be increased.
For instance, assume the ventilation effectiveness used to
calculate the outdoor air requirements for the critical room was
0.8 when the supply airflow rate to the room was 100 cfm (47.2
L/s), and the ventilation effectiveness was 1.0 when the supply
airflow rate to the room was 400 cfm (188.7 L/s). With one per-
son in the room, the outdoor airflow rate requirement at the low
supply airflow rate would be 20 cfm (9.4 L/s) divided by 0.8, or
25 cfm (11.8 L/s). But, at the higher supply airflow rate, the
outdoor airflow rate would only be 20 cfm (9.4 L/s) since the
ventilation effectiveness is 1.0. Furthermore, the supply air to
the room would require 25% outdoor air at the low airflow con-
dition, but only about 5% at the higher rate.
Next, assume that the multiple room theory of mixing reduced
the outdoor air volume requirements for the total system to
20% at minimum total supply airflow, and 4% at maximum total
supply airflow. If the whole VAV system had a minimum total
supply airflow rate of 6,000 cfm (2830 L/s), the minimum out-
door airflow rate requirement would be 1,200 cfm (566 L/s). At
the maximum system supply airflow rate of 12,000 cfm (5660
L/s), the outdoor air required would only be 480 cfm (226 L/s).
Many VAV systems use a fixed minimum outdoor air damper
position to bring in a constant percentage of outdoor air over the
