full range of supply airflows. (Actually, the percentage of out-
door air may vary over the range of supply airflows depending
on the interaction of supply and return fans, damper characteris-
tics, and other system and control factors.) For a system that has
been set up with 20% outdoor air, at a supply airflow of 6,000 cfm
(2830 L/s), the outdoor airflow would be 1,200 cfm (566 cfm). At a
supply airflow of 9,000 cfm (4245 L/s), the outdoor airflow would
be 1,800 cfm (849 L/s). At a supply airflow of 12,000 cfm (5660
L/s), the outdoor airflow would be 2,400 cfm (1132 L/s).
As mentioned earlier, an hour by hour analysis of airflow
conditions should be conducted to determine what the mini-
mum outdoor airflow should be for the actual occupancy re-
quirements, and under what conditions it occurs so that the
dampers can be properly set. It is possible that the system
might still require 20% outdoor air when the system supply
airflow is at 9,000 cfm (4245 L/s). Optimal system performance
would probably best be accomplished by continuous measure-
ment of system and zone airflows and control of the actual
outdoor airflow rate based upon the actual requirements.
Advertisement in the print edition formerly in this space.
O c t o b e r 1 9 9 9
A S H R A E J o u r n a l
4 5
V E N T I L A T I O N
All of these minimum outdoor airflow rate requirements are
dependent upon providing enough outdoor air to make up for
exhausted air and to provide building pressurization, if it is
desired. But, it is probably true that many VAV systems could
reduce the amount of outdoor air brought in when the system is
above 75% of the maximum because of increased ventilation
effectiveness. The higher system supply airflow rates gener-
ally will occur when the outside air is the hottest and most
humid. By cutting back on the outdoor air intake at the higher
supply airflow rates, energy consumption can be reduced.
Conclusion
The test results showed that a common return for a VAV
system has a significant influence upon distributing outdoor
air throughout the zones serviced by the air-handling unit. The
common return mixes the air from separate zones and causes
the AA in all of the zones to be similar, regardless of the zone-
supply airflow rate. Following Standard 62-1989 guidance on
calculating ventilation for multiple spaces can reduce the out-
door air requirements for many systems.
The test results also showed that increasing the supply air-
flow to a zone can improve the ventilation effectiveness of a
zone such that the outdoor air requirements could be reduced
for some zones. Innovative control strategies could be incor-
porated in some situations to reduce the outdoor air brought
into the air-handling unit as the supply airflow rate increases.
Bibliography
Maki, K.S. “Measuring Outside Air Distribution in a Variable-Air-
Volume Ventilation System: Field Study,” Masters Thesis, Univer-
sity of Illinois, Urbana-Champaign.
Li, Z., et al. “Minimum Ventilation Rates with Variable Air Volume
Systems,” Final Report, ASHRAE Project 687-TRP.
BSR/ASHRAE Standard 129P, Standard Method of Measuring Air
Change Effectiveness (public review draft).
ANSI/ASHRAE Standard 62-1989, Ventilation for Acceptable Indoor
Air Quality.
ANSI/ASHRAE Standard 113, Standard Method for Testing of Room
Air Diffusion.
1997 ASHRAE Handbook—Fundamentals, Chapters 14, 31 and 35.
Dickson, D.K. 1987. “Return fans: are they necessary?” ASHRAE
Journal, 29(9):30–33.
ASHRAE GRP 158, Cooling and Heating Load Calculation Manual,
Chapter 5: Ventilation and Infiltration.

Please circle the appropriate number on the Reader Service Card at the back of the
Please circle the appropriate number on the Reader Service Card at the back of the
Please circle the appropriate number on the Reader Service Card at the back of the
Please circle the appropriate number on the Reader Service Card at the back of the
Please circle the appropriate number on the Reader Service Card at the back of the
publication.
publication.
publication.
publication.
publication.
Extremely Helpful ........................................................................................................ 454
Helpful ........................................................................................................................ 455
Somewhat Helpful ...................................................................................................... 456
Not Helpful ................................................................................................................. 457
Advertisement in the print edition formerly in this space.
2 8
A S H R A E J o u r n a l
O c t o b e r 1 9 9 9
ASHRAE JOURNAL
Visit ASHRAE’s Online Magazine
www.ashraejournal.org
O
About the Authors
Lewis G. Harriman III is director of R&D for Mason-
Grant Consulting in Portsmouth, N.H.
Michael J. Witte, Ph.D., is principal engineer with
GARD Analytics Inc. in Park Ridge, Ill.
Marek Czachorski is senior mechanical engineer with
the Institute of Gas Technology in Des Plaines, Ill.
Douglas R. Kosar is managing director with the Gas
Research Institute in Chicago.
ver the last 15 years, active desiccant systems have become a
common component of HVAC systems in commercial build-
ings needing lower-than-usual humidity levels. Ice arenas,
supermarkets and refrigerated warehouses all contain refrigeration systems
which cool air more effectively when most of the building’s moisture load is
removed by an active (heat-reactivated) desiccant system. Cost savings,
comfort improvements and “process benefits” of extended-season opera-
tion for ice rinks, lower product temperature for supermarkets and improved
safety for warehouses are usually enough to make the desiccant component
a useful addition to such buildings.
More recently, active desiccant sys-
tems have been applied to ventilation
systems of buildings with no obvious
need for low humidity. Owners of schools,
retail stores, restaurants, hotels, movie
theaters and eldercare facilities do not
usually demand humidity control. They
usually seek only humidity moderation.
That is to say, when humidity rises above
60% RH occupants may be less comfort-
able and mold growth may be more likely,1
but there is seldom any loss of revenue
or increase in operating cost that can be
directly traced to humidity excursions. In
ventilating these buildings, any benefits
of active desiccant systems are less ap-
parent, particularly since there are many
other ways to remove excess moisture
from the ventilation air. However, the cur-
rent success of desiccants in these appli-
cations suggests that owners may care
more about humidity control than is gen-
erally assumed.
ASHRAE recently made it easier for
HVAC engineers to quantify peak humid-
ity loads from outside air by including
design dew points in the weather data
shown in Chapter 26 of the 1997
ASHRAE Handbook—Fundamentals.
This new data is timely, because
ASHRAE Standard 62-1989, Ventilation
for Acceptable Indoor Air Quality, af-
fected building codes by raising recom-
mended ventilation rates. Increasing
ventilation reduced the dehumidification
effectiveness of conventional packaged
rooftop HVAC units and created prob-
lems with humidity control. In turn, such
problems accelerated the use of outdoor
air preconditioning technologies.2 Two
of the authors have developed software
to evaluate the operating costs and com-
fort consequences of a variety of venti-
lation pretreatment alternatives, includ-
ing active and passive desiccants.3
Evaluating Active Desiccant Systems
For Ventilating Commercial Buildings
By Lewis G. Harriman III,
Member ASHRAE
Michael J. Witte, Ph.D.,
Member ASHRAE
Active and Passive Systems
Desiccants remove moisture from air
by sorption. Because the surface of a
desiccant has a lower water vapor pres-
sure than that of humid air, moisture mi-
grates to the desiccant. The air leaves the
desiccant device drier than when it en-
tered. Both liquid and solid desiccant
systems are used for industrial buildings
and processes, but in commercial build-
ings, solid desiccants are more common.
The most typical method of present-
ing solid desiccants to an airstream is to
impregnate the material into a lightweight
honeycomb-shaped matrix that is then
formed into a wheel. Supply air passes
through one sector of the wheel and is
dried. The wheel rotates slowly into a sec-
ond airstream, known as the reactivation
air. That air dries the desiccant, and car-
ries the moisture out of the building.
The desiccant can be reactivated with
air that is either hotter or dryer than the
process air. “Active” desiccant wheels
use heated air. “Passive” desiccant
wheels use dry air, which is usually the
building’s exhaust air. An advantage of
active desiccant wheels is that they dry
the supply air continuously, in all weather,
regardless of the moisture content of the
exhaust air. Also, they can be reactivated
with outside air instead of exhaust air, so
they offer installation flexibility because
the exhaust air does not have to be
brought back to the unit. On the other
Marek Czachorski,
Member ASHRAE
and
Douglas R. Kosar
Associate Member ASHRAE
The following article was published in ASHRAE Journal, October 1999. © Copyright 1999 American Society of Heating, Refrigerating and Air-
Conditioning Engineers, Inc. It is presented for educational purposes only. This article may not be copied and/or distributed electronically or in paper
form without permission of ASHRAE.
O c t o b e r 1 9 9 9
A S H R A E J o u r n a l
2 9
D E S I C C A N T S Y S T E M S
hand, active wheels require heat input to
dry the air, which adds operating cost.
Passive desiccants do not remove as
much moisture, and the moisture content
of the supply air leaving the wheel de-
pends on the dryness of exhaust air leav-
ing the building. However, passive wheels
reactivate the desiccant adiabatically.
They require no energy apart from what
is contained in the exhaust airstream. So
hourly operating costs are considerably
lower than for active desiccant wheels.
Both technologies are used in commer-
cial buildings to dehumidify ventilation
air. Active desiccant wheels dry more
deeply, achieving control of humidity.
Passive desiccants usually dry more
cheaply, helping the cooling system to
moderate the humidity.
Active Desiccant Wheels
The amount of moisture removed by
an active desiccant wheel depends on a
number of variables including the enter-
ing air temperature and moisture, the type
and quantity of desiccant, the depth of
the wheel, the surface area of the honey-
comb, the velocity of air moving through
the wheel and the wheel rotation speed.
But the most common variable used by
commercial manufacturers to change the
wheel’s moisture removal is the tempera-
ture of the reactivation air. To make the
supply air drier, the reactivation air is
heated to higher temperatures. Commer-
cial desiccant wheels are usually reacti-
vated between 180°F and 225°F (82°C and
107°C). Figure 2 shows the performance
of a “generic” active desiccant wheel with
air entering the unit at the four conditions
established by ARI Standard 940-1998 for
rating the performance of desiccant de-
humidifiers.4,5
Note that the temperature rise of the
dry supply air is higher when more mois-
ture has been removed from the supply
air. Between 80% and 90% of temperature
rise in the supply air comes from the con-
version of latent heat to sensible heat as
moisture is removed from the air. The bal-
ance of the temperature rise comes from
the heat carried over by the wheel as it
rotates from the hot reactivation air to the
cooler supply air.
In some applications, sensible heat is
useful. In supermarkets, for example, the
display cases over-chill the aisles unless
hot air is supplied to the frozen food ar-
eas. But in most ventilation-related appli-
cations, the hot supply air must be at least
partly cooled before it is delivered to the
occupied space, which affects the oper-
ating cost of active desiccant wheels.
Post-Cooling Dry Supply Air
Figure 3 shows the heat exchanger
and evaporative cooler that are often used
to cool the supply air at low cost.6 The
Figure 1: Active desiccant system for pretreating ventilation air.
amount of heat removed by the
postcooler depends on how cool the air
is on the other side of the exchanger. Ide-
ally, the system would take exhaust air
from the building and evaporatively cool
it. That configuration provides maximum
postcooling at minimum cost.
However, in many cases exhaust air is
not available where ventilation air enters
the building. And in some cases, owners
Figure 2: Typical performance of active
desiccant wheels at ARI rating points.4,5
3 0
A S H R A E J o u r n a l
O c t o b e r 1 9 9 9
prefer to avoid the maintenance associated with an evaporative
cooler. In those situations, the post cooler simply uses un-
treated outside air for the heat exchanger, and less cooling is
accomplished in the desiccant system, leaving a residual sen-
sible load to be removed by the building’s cooling systems.
Drying Ventilation Air to Improve Comfort
In commercial HVAC systems, active desiccant systems gen-
erally dry the ventilation air because it represents the largest
moisture load (Figure 4). When the ventilation air can be dried
deeply (below the desired condition in the building) the incom-
ing air acts as a “sponge,” collecting excess moisture from the
space and keeping the humidity at a defined level. Also, remov-
ing the moisture load allows cooling systems to perform more
effectively. Without the need to remove a large moisture load,
the cooling units do not have to overcool the air. The comfort
advantage is most perceptible at “part-load conditions” when
the sensible load is low, but the moisture load remains high.
Figure 5 shows that in a typical year in West Palm Beach,
Fla. there are 3,538 hours per year of moisture load in ventila-
tion air, without a simultaneous sensible heat load. In low-cost
commercial HVAC systems, these are usually hours when a
cooling system alone creates overly cool and humid conditions
inside the building. Adding a dedicated dehumidification de-
vice—either cooling or desiccant-based—adds initial cost, but
improves comfort. The dehumidifier responds to a humidistat,
and the cooling units respond to the thermostat. Separating the
controls and the equipment achieves more uniform conditions
for both temperature and humidity. Control, rather than just
moderation is achieved—but at what cost? Adding ventilation
pretreatment equipment certainly increases costs in that part of
the system. However, proponents of dedicated dehumidifica-
tion systems contend that by removing moisture load from ven-
tilation air, excess cooling capacity can be subtracted from the
rest of the system, saving enough to offset the cost of the
pretreatment equipment. This assertion has been supported by
field research results in some cases,7 but for most commercial
buildings, humidity control cost questions are not so easily
answered. The answers depend on the owner’s expectations.
In commercial construction, the client seldom expects pre-
cise control in a narrow range for all 8,760 hours per year. To
assess the value of humidity control vs. moderation, the owner
needs to know how many hours per year one might expect
comfort with different technical alternatives. Computer programs
have been developed to explore this question, modeling en-
ergy costs vs. comfort for many equipment alternatives in se-
lected commercial buildings.3
Modeling Humidity Control: Costs vs. Comfort
Evaluating the costs vs. comfort cannot be done adequately
by examining equipment behavior only at peak design condi-
tions. One might logically assume that if the system produces
comfortable humidity levels under peak load conditions, it will
also produce comfort at part-load conditions. But such is not
the case with thermostatically-controlled cooling systems. With
commercially packaged rooftop cooling units, dehumidification
only occurs when the unit runs to remove heat. When the sen-
sible load is low, the short run-
time reduces dehumidification
effectiveness.
Figure 6 shows this phe-
nomenon clearly. Even sys-
tems which use passive des-
iccant wheels have difficulty
moderating humidity if the
sensible load in the space is
low.8 Moisture loads from
ventilation air raise the humid-
ity in the space. This problem
is even more common when
HVAC designers succumb to
the temptation to oversize the
cooling units. With oversized
equipment, run-times are even
shorter, so dehumidification
capacity may be essentially zero. Short running cycles may not
allow condensed moisture on evaporator surfaces to reach the
drain pan. If air flows continuously through the coil, moisture
will re-evaporate into the air, resulting in no actual moisture
removal from the building. On the other hand, these potential
problems do not occur all year round. So an hourly building
model is the most practical means of comparing the magnitude
of the problem with the cost of its solution.
The program developed for this purpose relies on the DOE
2.1E calculation engine developed by the Lawrence Berkeley
Laboratory for the U.S. Department of Energy.9 That general-
ized program has been modified in two ways. A graphical inter-
face was added, and the program is “pre-loaded” with typical
construction, operational parameters, hourly weather data, util-
ity rate schedules and equipment alternatives for 12 specific
commercial buildings that require either low humidity or high
ventilation rates. These include:
• Schools.
• Quick-service restaurants.
• Skilled-nursing eldercare buildings.
Figure 3: Post cooling dry ventilation air using an indirect
evaporative cooler.6
Figure 4: Principal sources of
moisture load in commercial
buildings.
O c t o b e r 1 9 9 9
A S H R A E J o u r n a l
3 1
D E S I C C A N T S Y S T E M S
• Low-rise hotels.
• High-rise hotels.
• Low-rise offices.
• Hospital operating rooms.
• Movie theaters.
• Ice rinks.
• Refrigerated warehouses.
• Supermarkets.
• Retail stores.
Input time is kept to a minimum by pre-loading typical con-
struction details for these structures. The user can make any
changes needed to the defaults, and run a full-year, 8,760-hour
approximation of the building’s hourly energy use and comfort
levels in less than three minutes. This is in sharp contrast to the
many hours needed to enter necessary building details into
generalized building simulations.
The purpose of this particular program is to allow rapid, but
still-credible comparisons of equipment alternatives that reflect
actual utility rate structures, rather than to achieve an exact
match to measured operational costs. The program trades away
some degree of flexibility in defining application and HVAC
system configuration to gain speed and convenience.
Comfort & Energy Costs in Movie Theaters
Movie theaters differ from other commercial buildings in sev-
eral significant ways. They have virtually no glazing, apart from
the lobby. They have heavy insulation for sound isolation, and
their highest occupancy occurs during evening hours. Also,
they have very high occupant density compared to other com-
mercial buildings. More people require more ventilation per unit
of floor space. All of these factors combine to keep sensible
heat loads to a minimum while moisture loads from people and
ventilation remain quite high.
Finally, the theater competes commercially with renting vid-
eos for home viewing. The video offers privacy, convenience
and low cost. The theater offers enhanced visuals, better sound
and the latest movies. But such competition means that the
perceived freshness and comfort of the theater air has a value,
and ideally should not be less desirable than the environment
available when viewing a video at home.
The annual energy simulation program was used to compare
two equipment alternatives for pretreating ventilation air for a
movie theater. The same building parameters were used, chang-
ing the utility rates and the weather to reflect local conditions at
17 different U.S. locations. HVAC equipment included pack-
aged gas-electric rooftop cooling/heating units for temperature
control. The equipment was resized for each location based on
either the ASHRAE 0.4% dry bulb or 0.4% dew point, depend-
ing on which condition represented the highest enthalpy.
The buildings were also equipped with dedicated ventila-
tion pretreatment units. These contained either passive or ac-
tive desiccant wheels to remove excess moisture from incoming
air. About 50% of the building’s exhaust air is available for
pretreatment through passive desiccants, or for postcooling of
active desiccants. The balance of the exhaust is used to cool
the projectors. That air leaves the building in many small incre-
ments of hot, humid air. It is not cost-effective to collect it for
use in either system.
The simulation results are contained in Table 1. The locations
have been sorted in order of increasing comfort with the lower-
cost equipment (passive desiccant wheels). For purposes of this
comparison, discomfort is defined rather informally as the “num-
Figure 5: Number of hours when ventilation air is cool but
excessively humid.
Figure 6: If sensible heat loads are low, the compressor does
not run long enough to keep humidity low. Passive desiccant
wheels only dehumidify when the exhaust air is dry.8
3 2
A S H R A E J o u r n a l
O c t o b e r 1 9 9 9
ber of occupied hours when the relative
humidity in the theaters exceeds 60%.”
For example, the model estimates that
in a theater equipped with passive desic-
cant wheels in Miami, the occupants will
experience about 2,336 hours when the
relative humidity is more than 60%. In con-
trast, the same building located in Minne-
apolis will be more comfortable, with only
613 occupied hours when humidity is
more than 60% RH. The “discomfort” col-
umn for the active desiccant alternative is
vacant, with humidity held below 60% RH
for all hours during the year. This result is
expected, since the active desiccant wheel
dries air more deeply, and dries that air
according to the moisture load in the space
rather than only when the cooling units
operate, as in the case of the passive des-
iccant wheels.
The less-expected result is the operat-
ing cost advantage enjoyed by the ac-
tive desiccant system. In all these loca-
tions, better comfort costs less than
poorer comfort. At the extremes: in Tampa,
Fla., the active desiccant theater operates
for $1,429 less per year than the passive
desiccant theater. In New York City, the
active desiccant cost advantage in-
creases to $20,572 per year. These results
may be partly explained by the small
amount of exhaust air available for the
passive desiccant alternative. In other
types of buildings, using 100% of the ex-
haust in the passive desiccant wheel con-
siderably improves economics of that al-
ternative.
Another contributor to cost differ-
ences is the cost of energy used for de-
humidification. Electric power is used to
remove moisture with passive desiccant
wheels, since dehumidification depends
primarily on the action of the cooling
coils. In New York City, the net usage-
based power costs for this building are
$0.20 per kWh. Converting the local cost
of gas to the same units, the active desic-
cant unit uses energy at a cost of $0.03
per kWh. Since natural gas costs are es-
sentially 15% of the cost of power, the
cost advantage of active desiccants in
this particular application is easier to un-
derstand.
An interesting pattern emerges when
comparing the comfort differences to cost
differences. The comfort differences are
strongly influenced by climate, but in
most cases, the cost differences relate
primarily to the cost of electrical power.
For example, with the passive desiccant
system, the least comfortable locations
are Miami, Tampa, Houston and Dallas.
That is not surprising, since all are humid
Figure 7: The program compared two options for dedicated ventilation air pre-
treatment: active vs. passive desiccant wheels. Internal loads were removed by
conventional packaged gas/electric rooftop units.
Table 1: Comparing energy costs and comfort in movie theaters using an 8,760-hour building simulation program.3 (Rates
shown in Tables 1 and 2 are “net per year:” Total costs ÷ total usage.)
3 3
A S H R A E J o u r n a l
O c t o b e r 1 9 9 9
climates. But in terms of cost, the cities with the largest advan-
tage for active desiccants are New York, Charleston, Cleveland
and Baltimore, which have very dissimilar climates, but consis-
tently high power costs. Charleston is the exception—with rela-
tively low power costs—balanced by a hot and humid climate.
Comfort and Energy Costs
Operational costs for different building types vary widely,
which strongly affects the advantages and limitations of equip-
ment alternatives. The data in Table 2 shows comfort and costs
for passive and active desiccant-equipped buildings, all of which
are located in New York City. There are striking differences be-
tween this same-location comparison and the comparison of the-
aters in different locations.
Where theaters always displayed both cost and comfort
advantages for active desiccants, the results change consider-
ably between different structure types in New York City. Com-
fort advantages still accrue to all active desiccant buildings,
but the cost advantage shifts to passive desiccants. While the
movie theater and school still display cost advantages for ac-
tive desiccants, passive desiccants save operating costs in all
other structure types.
So decision-making becomes more complex. The owner and
HVAC designer must decide what value to place on improved
comfort. A developer will probably conclude that gaining five
hours of comfort in a low-rise office building is not worth spend-
ing an additional $1,444 per year for active desiccants. On the
other hand, the owner of a skilled nursing facility may be more
inclined to spend an extra $2,462 each year to gain an additional
1,611 hours of comfort.
Conclusions
Utility rates drive the operating cost advantages and limita-
tions of each technology-a fact that is difficult to appreciate
and quantify without an annual hourly simulation such as this
program provides. Consider the cost of operating HVAC sys-
tems with active desiccant ventilation pretreatment in similar
climates. In New Orleans it costs $63,600 each year to operate
the HVAC for the movie theater, while just 180 miles away in
Jackson, Miss., it costs only $34,200.
Finally, operating costs are not the only concern. Comfort
has a value that varies according to its duration and according
to the preferences of different building owners. Clearly, it is
useful to examine the local conditions of both climate and util-
ity costs before making a blanket judgement about the cost-
effectiveness of any given technology. The authors speculate
that hourly simulation will be even more important in the future,
as demand and usage costs for power change radically under
deregulation, and as humidity-related comfort expectations
change for occupants of commercial buildings.
References
1. Johanning, E. 1999. “Fungal and related exposures.” Occupational
Medicine. Rosemarie Bowler and James Cone, eds, Philadelphia: Hanley
& Belfus.
2. Kosar, D.R., et al. 1998. “Dehumidification issues of standard 62-
1989.” ASHRAE Journal. 40(3):71–75.
Advertisement in the print edition formerly in this space.
3 4
A S H R A E J o u r n a l
O c t o b e r 1 9 9 9
Table 2: Comparing energy costs and comfort for different structures in the same climate and utility rate structure.3
(Circle No. 47 on Reader Service Card)
3. Witte, M.J. and M. Czachorski. DesiCalc and Gas Cooling Guide
computer programs, versions 1.1, 1998. www.interenergysoftware.
com, Chicago.
4. Judge, J. and D. Kosar. 1998. Desiccant Wheel Performance Esti-
mator. www.gri.org/desiccant.
5. Desiccant Dehumidifiers, ARI Standard 940-1998. Air-Condition-
ing & Refrigeration Institute. Arlington, Va.
6. Harriman, L.G., III. 1997. Commercial Desiccant Application Guide.
American Gas Cooling Center, Washington, D.C.
7. Spears, J.W. and J. Judge. 1997. “Gas-fired desiccant system for
retail supercenter.” ASHRAE Journal, 39(10):65–69.
8. Shirey, D.B., III. 1998. “Evaluation of and enthalpy recovery ven-
tilator in a portable classroom.” Proceedings of IAQ & Energy ’98,
New Orleans. ASHRAE.
9. Winkelmann, F.C., et al. 1993. DOE-2 Supplement, Version 2.1E.
Lawrence Berkeley Laboratory, University of California and Hirsch &
Associates, Berkeley, Calif.

Please circle the appropriate number on the Reader Service Card at the back of the
Please circle the appropriate number on the Reader Service Card at the back of the
Please circle the appropriate number on the Reader Service Card at the back of the
Please circle the appropriate number on the Reader Service Card at the back of the
Please circle the appropriate number on the Reader Service Card at the back of the
publication.
publication.
publication.
publication.
publication.
Extremely Helpful ......................................................................................................... 450
Helpful .........................................................................................................................451
Somewhat Helpful ....................................................................................................... 452
Not Helpful ................................................................................................................. 453
Advertisement in the print edition formerly in this space.
O c t o b e r 1 9 9 9
A S H R A E J o u r n a l
7 3
ASHRAE JOURNAL
Visit ASHRAE’s Online Magazine
www.ashraejournal.org
he JCPenney Store in the Mall
of Louisiana in Baton Rouge is a
two-level department store that
is approximately 125,000 ft2 (11
613 m2) (including the sales area, stock-
rooms, an office area and a styling salon).
The buildings in this hot and humid re-
gion require cooling for the majority of the
year. In this case, as there is a relatively
consistent occupant and electrical load
present in the store during all portions of
the year (except during the Christmas
shopping season), the cooling mode is the
most important mode for this store.
Additionally, economizer operations
are not usually feasible because of the
high humidity and warm temperatures
during the majority of the year. Under
these conditions, the challenge for the
mechanical engineering group at
JCPenney is to discover the most cost
effective manner of cooling the store
T
while adhering to code requirements and
economic limitations.
Load/Design Profile
To maintain the necessary comfort lev-
els for employees and customers,
JCPenney has developed criteria regard-
ing the temperature and humidity levels
that should be maintained in the store.
JCPenney electrical and mechanical en-
gineers have performed studies to deter-
mine what the approximate electrical load-
ing is in the various store areas. The ma-
jor factors used to determine the heating,
cooling and airflow capacities required for
a store or service facility include the elec-
trical loading, in terms of watts per square
foot; the per person sensible and latent
loading, which is based on an average
store occupancy rate; the interior design
conditions; the local ambient conditions
and the outdoor air requirements.
In accordance with ANSI/ASHRAE
Standard 62-1989, Ventilation for Accept-
able Indoor Air Quality, the outdoor air
accounts for a sizable percentage of the
total airflow for the sales area of the store—
in this case it is approximately 34%. The
capacity that is required to condition this
load in the cooling season at peak tem-
peratures and loading is approximately 100
tons (352 kW). This is approximately 35%
of the total cooling capacity required to
condition the sales floor of this store at
peak conditions. Any savings or reduc-
tion in the capacity required to treat out-
door air would have an immediate, favor-
able impact on operational costs.
A New Approach to Ventilation
With the formal adoption of Standard
62-1989 by several major building codes
and, subsequently, JCPenney, outdoor air
assumed a larger role in determining the
HVAC systems and the loading of the
stores. Among the effects of implement-
ing Standard 62-1989, JCPenney noticed
a sharp increase in the percentage of out-
door air supplied to the space, increasing
from approximately 15% of the total air-
flow to an average of approximately 40%
per store. This increase in untreated out-
door air prompted a corresponding in-
crease in the amount of cooling and heat-
ing capacity. In hot and humid climates,
this increase was more noticeable. As the
HVAC equipment capacity increased to
handle the outdoor air requirements, the
first costs and the corresponding opera-
tional costs rose.
While the standard approach to out-
door air is to increase the cooling capac-
ity of the unit to handle the outdoor air
load, it is the most expensive in terms of
operational costs. In an effort to reduce
The JCPenney store in Baton Rouge saved approximately 50 tons (176 kW) of
cooling capacity using an evaporative cooling DX rooftop unit with an enthalpy
heat wheel.
Ventilation in the
Commercial Environment
By Christopher S. Smith
Associate Member ASHRAE
About the Author
Christopher S. Smith is a mechanical engineer for
JCPenney Construction Services in Plano, Texas. He
is a corresponding member of ASHRAE Technical
Committee 9.9, Building Commissioning and TC 5.5,
Air-to-Air Energy Recovery.
1999 ASHRAE
Technology Awards
The following article was published in ASHRAE Journal, October 1999. © Copyright 1999 American Society of Heating, Refrigerating and Air-
Conditioning Engineers, Inc. It is presented for educational purposes only. This article may not be copied and/or distributed electronically or in paper
form without permission of ASHRAE.
7 4
A S H R A E J o u r n a l
O c t o b e r 1 9 9 9
the increase in capacity, JCPenney mechanical engineers are
using alternative, more efficient methods of conditioning the
outdoor air.
To compare all alternatives equally when determining the
most cost effective and efficient systems for new construction,
JCPenney has developed a system using standard variable-air-
volume (VAV) rooftop units as the base system for the sales
area. The VAV rooftop unit system consists of four VAV rooftop
units with variable frequency drives; VAV terminal boxes to
serve the sales area; and several constant-volume DX rooftop
units to serve the offices, main stockroom and styling salon. It
also includes a building energy management system.
In addition to the base VAV system, the use and cost-effec-
tiveness of several other systems, including a single, self-con-
tained, evaporative condensing DX rooftop unit to serve the
sales area, were investigated. This type of system is similar to
the VAV rooftop system except for the use of a single, evapora-
tive condensing DX rooftop unit for the sales area.
The evaporative condensing DX rooftop system consists of
the equipment standard to a self-contained DX rooftop unit with
Figure 1: Diagram of an enthalpy heat wheel.
Figure 2: System energy consumption.
Advertisement in the print edition formerly in this space.
O c t o b e r 1 9 9 9
A S H R A E J o u r n a l
7 5
V E N T I L A T I O N
VAV capability. However, this type of system is water-cooled
with a forced airflow, evaporative cooling tower located at the
end of the unit. This tower is a part of the unit and does not
require a separate support structure. The unit’s available effi-
ciency is approximately 0.70 kW/ton as compared to an average
1.05 kW/ton for standard, air-cooled DX rooftop units.
In another simulation, an enthalpy heat wheel was added to
the DX evaporative condensing unit. An enthalpy heat wheel
preconditions the outdoor air that is brought into the unit by
the heat transfer between the outdoor air and the return/ex-
haust air from the space. Using a heat wheel to treat the out-
door air begins with the minimum amount of outdoor air (per
Standard 62-1989) being drawn through the wheel by either a
process air fan—or as in this case where the static pressure
drop is sufficiently low—the pull of the supply air fans.
The heat wheel that the outdoor air passes through is basi-
cally an air-to-air heat exchanger that is in continuous motion.
The wheel (which consists of a heat-absorbing, moisture-ab-
sorbing matrix surrounded by an aluminum and steel casing
with a motor to drive the rotation) removes moisture and heat
from the outdoor air in summer operation and through rotation,
transfers it to the cooler, drier exhaust air from the store.
After the outdoor air is pre-cooled and dehumidified to some
extent through this transfer of latent and sensible heat, the
outdoor air mixes with the return air from the store in the unit’s
mixed air section and proceeds to the cooling coils and then
through the supply ductwork to the store. At this point, the
return air that is exhausted through the wheel receives the trans-
ferred heat and moisture and is exhausted from the unit with the
help of an exhaust fan.
It should be noted that the exhaust air and the outdoor air do
not mix at any time during this process. Also, this process is
reversed during the winter months, which can provide an addi-
tional source of energy savings.
The economic benefits of the wheel include more than the
energy savings from the heat transfer. The unit also benefits
from a reduction in the required cooling and heating capacities.
In this application and environment, the heating impact was
negligible, however, the cooling impact was significant. The
capacity of the equipment needed to treat the outdoor air dur-
ing the peak summer months is approximately 35% of the unit’s
total capacity. Using a heat wheel, the capacity of the unit is
reduced by approximately 50 tons (176 kW). This reduction is
50% of the capacity used to treat the outdoor air or approxi-
mately 18% of the total unit capacity.
The potential to reduce unit capacity also exists in the amount
of outdoor air required to flow through the heat wheel. However,
the total outdoor air requirement could not pass through the
heat wheel because the exhaust and outdoor airflows needed to
match for optimum effectiveness and because of the size of the
heat wheel with respect to the unit cabinet. The auxiliary ex-
haust fans in the building and the negative pressure require-
ment for the styling salon reduced the amount of exhaust air
available to go through the unit. The building design made it
impractical to reroute the exhaust streams into the exhaust por-
tion of the return air. Despite this, the capacity saved by the
wheel remains significant.
Advertisement in the print edition formerly in this space.
7 6
A S H R A E J o u r n a l
O c t o b e r 1 9 9 9
Energy Efficiency
While the scope of the HVAC system equipment is impor-
tant to the construction costs of the project and any reduction
in capacity saves money, the true savings for such a project are
in the energy costs. Using the rate structure predominant for
the area at the time of design, the energy analysis is the largest
factor in determining whether a system is viable. As stated
earlier, the use of the heat wheel reduces the impact of the
outdoor air on the cooling system in the summer and the heat-
ing system in the winter. In terms of electrical energy usage, the
evaporative condensing system with a heat wheel saves ap-
proximately 7% in annual energy consumption and 17% in an-
nual peak demand in comparison to the VAV rooftop system.
These energy savings translate into an annual savings of ap-
proximately $11,000, or 8% of the annual utility costs.
Savings
While the JCPenney base system includes VAV rooftop units
with variable frequency drives, other systems may be used if
they meet the selection criteria, which includes an 11% internal
rate of return (IRR). In the case of the Baton Rouge store, eco-
nomic data—including utility rate analysis and estimated an-
nual utility and maintenance costs—showed that the DX evapo-
rative condensing system with an added heat wheel had an IRR
greater than 11%. The heat wheel option did not add a large
amount of first costs even though the unit was lengthened and
the heat wheel and exhaust fan were added.
The amount of additional costs were minimized through the
cooling capacity savings which impacted the compressor and
tower sizing. The additional first costs for this option did not
significantly impact the IRR when compared with the additional
utility savings as mentioned earlier.
ASHRAE Technology Awards are the HVAC&R industry’s
most prestigious honor for efficient energy use in buildings and
environmental system performance. While the awards do not
certify responsible charge or professional license status, they
do recognize outstanding design innovation and successful
implementation.

Please circle the appropriate number on the Reader Service Card at the back of
Please circle the appropriate number on the Reader Service Card at the back of
Please circle the appropriate number on the Reader Service Card at the back of
Please circle the appropriate number on the Reader Service Card at the back of
Please circle the appropriate number on the Reader Service Card at the back of
the publication.
the publication.
the publication.
the publication.
the publication.
Extremely Helpful ........................................................................................................ 462
Helpful ........................................................................................................................ 463
Somewhat Helpful ...................................................................................................... 464
Not Helpful ................................................................................................................. 465
Advertisement in the print edition formerly in this space.
4 8
A S H R A E J o u r n a l
O c t o b e r 1 9 9 9
(Circle No. 32 on Reader Service Card)
(Circle No. 33 on Reader Service Card)
(Circle No. 34 on Reader Service Card)
Thomas Tredgold pub-
lished the first estimate of
the minimum quantity of
ventilating air needed.
Minimum Ventilation
According to Klaus (1970), a Cornish mining engineer, T.
Tredgold (1836) published the first estimate of the minimum
quantity of ventilating air needed. He calculated from the breath-
ing rate that a subject needed 800
in.3/min. of unvitiated air to purge
the CO2 from his lungs.4 He also
calculated 5,184 in.3/min. for body
moisture removal and 432 in.3/min.
for the miners candle giving a to-
tal of 6,415 in.3/min or about 4 cfm
(2 L/s). These calculations, based
on measured flow rates, did not con-
sider the CO2 or moisture concen-
tration exhaled by the occupants.
Tredgolds estimate was intended
to satisfy metabolic needs, but it
erred on the side of too little venti-
lation for comfort.5
Subsequent efforts to provide quantitative guidance for ven-
tilation of buildings have ranged from Tredgolds estimate to
more than 30 cfm (14 L/s) per occupant as shown in Figure 1.
There was a growing dichotomy in the objectives for ventila-
tion. Should the objective be based on physiological needs or
on comfort factors?
Klaus states that the most authoritative American work just
before the turn of the century was Ventilation and Heating by J.
Billings (1893).6 Billings, a physician, believed that CO2 was an
accurate measure of impurity emissions from the human body.
He calculated that 50 cfm of ventilating air would be needed to
keep the room CO2 level to 550 ppm if the exhaled respiration
was limited to a concentration of 200 ppm.
Some people believed that 10 cfm (4.7 L/s) of ventilation air
was sufficient. Billings argued for a 30 cfm (14 L/s) minimum
and recommended 60 cfm (28 L/s). He was concerned with the
spread of disease, especially tuberculosis. According to Klauss,
ASHVE in 1895, adopted the view that engineers were ready to
accept the ideas of hygienists and physiologists. They recom-
mended 30 cfm (14 L/s) per person as the minimum ventilating
rate. This required mechanical ventilation and placed responsi-
bility for system design and construction on the engineers.
For several centuries, there had been two schools of thought
with respect to ventilation. Architects and engineers were con-
cerned with providing comfort and freedom from noxious odors
and the debilitating effects of oxygen depletion and/or carbon
dioxide accumulation. Physicians, on the other hand, were con-
cerned with minimizing the spread of disease. During the Crimean
War, 185355, and a few years later in the U.S. Civil War, it was
observed that there was a greater and faster spread of disease
among wounded soldiers in crowded hospitals with poor venti-
lation. Wounded soldiers fared better when they were housed in
tents or barns. Physicians wanted more ventilation to reduce the
spread of disease. Thus, Billings based his recommendation of
60 cfm (28 L/s) of ventilation air per person on his concern for
disease; whereas 30 cfm (14 L/s) was adequate for comfort. Thirty
cfm of outdoor air per person was written into Massachusetts
law in the 1880s. ASHVE adopted a minimum ventilation rate of
30 cfm (14 L/s) per occupant in 1895 and proposed a model law
with this rate in 1914.
Steam heating systems were developed after the Civil War.
Ventilation to control odors and reduce disease became an inte-
gral part of heating equipment. It was becoming clear that over-
heating was a key part of the sense of poor ventilation. Although
desired ventilation rates were being debated, suitable equipment
was not yet available to provide the rate needed.
Temperature Effects
The report of the New York State Commission on Ventila-
tion (1923) found that work by Hermans (1893) in Amsterdam
had concluded that the negative reaction to poorly ventilated
rooms was probably caused by thermal effects, i.e., tempera-
ture and humidity. Hermans appears to be the first to blame
poor indoor air quality on thermal effects. His hypothesis was
that excess temperature interfered with body heat loss and pro-
duced physiological effects on a person confined in a poorly
ventilated room. This hypothesis was not widely endorsed, but
Billings, et. al (l898) did find that the two great causes of dis-
comfort, though not the only ones, are excessive temperature
and unpleasant odors.7
Flugge (1905) and his pupils, Heyman, Paul and Ercklentz at
the Institute for Hygiene in Breslau, Germany confirmed these
hypotheses through a series of experiments. This work was con-
firmed later in England by Hill and Haldane (1905, 1907, 1913).8
Flugges endorsement of Billings recommendation of 30 cfm
(14 L/s) per occupant of outdoor air was soon adopted by state
building codes. Massachusetts had already promulgated such a
code in the 1880s. By 1925, 22 states required a minimum of
30 cfm (14 L/s) per occupant of outdoor air. This necessitated
mechanical ventilation, which was made possible by the devel-
opment of the electric power industry.
Some investigators experimented with recirculated air for
part of the supply.
There was a growing resistance to heating large quantities
of outdoor air for ventilation. Recommended ventilation rates
sometimes failed to discriminate between the outdoor airflow
rate and the total supply.
Arguments persisted as to whether the effects of poor air qual-
ity came from excess carbon dioxide, excessive temperature or
biological emissions. The Department Committee Appointed to
Enquire into the Ventilation of Factories and Workshops Report
(1907) in England reported on the effects of restricted ventilation.
Seventeen subjects were keptfor periods of two hours to 13
daysin small, 189 ft3 (5 m3) chambers. Air was circulated slowly
while temperature was controlled externally. Carbon dioxide was
usually more than 3,500 ppm (0.35%). During the daytime when
the subject was active, the CO2 was more than 10,000 ppm (1.0%),
and at one time it reached 23,100 ppm (2.3%).2 Subjects felt
comfortable as long as the chamber was kept adequately cool.
Other tests reported by the Departmental Committee on Hu-
midity and Ventilation in Cotton Weaving Sheds (1909, 1911)
confined subjects in an uncooled chamber of 106 ft3 (3 m3).9
Carbon dioxide reached 3% to 4%, oxygen fell to 17%, and the
wet-bulb temperature rose to 80°F to 85°F (27°C to 29°C).
Breathing was deepened by the high CO2. These rather bar-
O c t o b e r 1 9 9 9
A S H R A E J o u r n a l
4 9
H I S T O R Y
of Minnesota, was the first director of re-
search. He acquired a research staff and
began research to establish heat transfer
from radiators, heat transfer and air leak-
age rates through building wall sections
and components, and studies of outdoor
air quality in various cities, Allen died
suddenly in 1920, so Dean Scipio con-
tinued as acting director for one year. F.
Paul Anderson, dean of engineering at the
University of Kentucky, took a leave of
absence to become director of the
ASHVE laboratory from 1921 to 1925.
He hired several outstanding research
people to continue and extend the work
underway. Among these was a former stu-
dent from Kentucky, Margaret Ingels. She
was one of the
first female
members of
ASHVE, and
one of the first
A m e r i c a n
women to re-
ceive a degree
in mechanical
engineering.
Ingels had
wanted
to
study archi-
tecture, but
the University of Kentucky offered no
courses in this field. Instead, she opted for
mechanical engineering, and graduated
with a bachelors degree in 1916. She
joined Carrier Engineering in Newark, N.J.
They were pioneering the air condi-
tioning of buildings. Carrier was devel-
piratory illnesses. It was postulated that
the more uniform air conditions (i.e., bet-
ter mixing) with fan-induced circulation
increased the rate of the spread of air-
borne disease. Sixty-eight degrees Fahr-
enheit (20°C) was believed the ideal tem-
perature for comfort and minimizing the
spread of disease.
Ventilation through open windows had
to be constrained by outdoor conditions.
Noise, dirt, odors or other emissions from
the streets could make window ventilation
unattractive. Fan ventilation was preferred.
In addition, window-ventilated rooms re-
quired radiation under the windows and
deflectors to prevent cold drafts.
Recirculation was unacceptable
because of odors, even when the recir-
culated air passed through an air washer.
This conclusion appears to have been
based on 100% recirculation. The
possibility of partial recirculation with air
washing was suggested as possibly
acceptable.
The results of this project became a
guide for schools throughout the United
States. Using proper temperature control
meant that the ventilating rate could be
reduced below 30 cfm (14 L/s) of outdoor
air per occupant. Yet in 1922, 22 states had
building codes requiring 30 cfm (14 L/s).
The ASHVE Laboratory
Heating and Ventilating Magazine,
April 1917, stated that, ASHVE Presi-
dent Lyle appointed a committee to inves-
tigate the matter of establishing a bureau
of research to be conducted under the aus-
pices of the society, John Bartlett Pierce,
a founder and vice president of the Ameri-
can Radiator Co. provided funds to estab-
lish the John B. Pierce Foundation for tech-
nical research in heating, ventilating and
sanitation, to the end that the general hy-
giene and comfort of human beings and
their habitations may be advanced. These
funds provided the initial support for the
ASHVE Bureau of Research. The John B.
Pierce Laboratory was established later at
Yale University.
The ASHVE Bureau of Research was
established in January 1919 at the U.S.
Bureau of Mines Laboratory in Pitts-
burgh. At that time, some government
laboratories were available for privately
funded work. John R. Allen, dean of the
college of engineering at the University
The founders Group for ASHVE Research
(from an early Society publication). Start-
ing at the top (clockwise) John R. Allen, F.
Paul Anderson, A.C. Willard, F.C. Houghten
and L.A. Scipio.
Margaret Ingels was one
of the first women to join
ASHVE research.
baric experiments exonerated CO2 as a
contaminant of concern. However, the
fact is that CO2 is dangerous at concen-
trations of 3% to 4%, and it is lethal above
5%.
Chicago/ASHVE
The Chicago Department of Health suc-
ceeded, in 1910, in having a commission
appointed to study ventilation of school
buildings. The commission included
ASHVE, the Chicago Public School Sys-
tem and the Chicago Department of
Health. Their report (1914) concluded that
carbon dioxide was not the harmful agent
of major importance in expired air or air
otherwise contaminated; that the tempera-
ture of 68°F (20°C) with proper humidity
control is desired in artificially heated liv-
ing rooms; that the then current state of
knowledge was insufficient to designate all
harmful factors; and, that from the stand-
point of health, relative humidity is one of
the important factors in ventilation.
ASHVE wrote a model code in 1914 with
a minimum ventilation rate of 30 cfm (14
L/s) per occupant of outdoor air. 10
New York Study of Schools
A study by the New York State Com-
mission of Ventilation in schools began in
1913. During the next ten years various ven-
tilation systems, occupant response and in-
cidence of disease and fuel consumption
were studied in 216 classrooms in schools
in New York, Springfield, Mass., Fairfield,
Conn., and Minneapolis, Minn.
The ventilating systems in two rooms
in PS51, Bronx, N.Y. were modified to
experiment with various methods of cir-
culating the ventilating air. The resulting
report (1923) concluded that overheating
was the single most annoying factor in
the indoor environment. A window-ven-
tilated room with a natural draft (gravity)
exhaust from near the ceiling of an inside
wall was the preferred method. It pro-
duced substantially less than the recom-
mended ventilation rate of 30 cfm (14 L/
s) per occupant. Fan ventilation with sup-
ply at the ceiling and exhaust at the floor
was the next best. Window-ventilated
rooms at a temperature from 59°F to 67°F
(15°C to 19°C) had the lowest rate of res-
piratory illness. Fan ventilation with a
temperature of 70°F (21°C) produced
18% more absences and 70% more res-
5 0
A S H R A E J o u r n a l
O c t o b e r 1 9 9 9
oping the technology of humid air and had
air conditioned a printing plant in 1902.
Carrier had published a pioneering ASME
paper on psychometrics in 1911. Ingels
received a masters degree in 1920 on the
basis of her experience and a thesis. One
of the main air contaminants of concern
was dust. Ingels worked on filtration of
dust from air. She left the ASHVE Labo-
ratory and joined her old boss at Carrier
in 1929. There she worked on the mar-
keting of air conditioning. This was di-
rected at home air conditioning after
World War II.
The laboratory, under the direction of
John Allen, had hired F.C. Houghten,
O.W. Armspach, Louis Ebin and Percy
Nichols. Houghten went on to become a
director of the lab. Armspach helped de-
velop the dust spot meter and measured
human body heat loss rates. Ebin pub-
lished tables on heat transfer rates for ra-
diators and also determined steam flow
rates in one- and two-pipe steam heating
systems. Allen contracted with F.B.
Rowley and A.B. Algren, professors at the
University of Minnesota, to measure wall
heat transfer factors and air leakage rates
through walls and building components.
A heat flow meter invented by Percy
Nichols was used in this work. These data
that were published in the ASHVE Guide
and Handbook are still used today. From
1921 to 1925, C.P. Yaglou worked at the
lab on problems of ventilating spaces and
the interaction of human occupants with
their environment. He continued his work
as instructor in ventilation and illumina-
tion at the Harvard School of Public
Health.
Lemberg/Yaglou Research
In a laboratory environment, W.H.
Lemberg, et. al. (1935), under contract
from ASHVE, measured the minimum
ventilation requirement using the human
nose as the sensor. The olfactory nerves
of the nose are exceedingly sensitive.11
Pierce (1935) reported that a concentra-
tion of 5 ´ 10-7 mg of oil of rose per cm3
of air can be distinctly smelled.12 The odor
of butyric acid can be detected at a con-
centration of 9 ´ 10-6 mg/cm3 of air. When
exposed to an odor, the olfactory sensors
rapidly become saturated and lose sensi-
tivity. It is necessary, therefore, to pre-
condition the judge in clean air before he
briefly sniffed the unknown atmosphere
to be measured. Under these conditions,
human judges using their sense of smell
became reliable instruments for measur-
ing odor level. The response to odor was
found to be logarithmicas is the re-
sponse of the human ear and eye.
Lemberg, Brandt and Morse, all gradu-
ate students at Harvard devised an odor
intensity scale ranging from zerono
perceptible odor to fiveoverpowering
(nauseating). An index number of two was
defined as a moderate odor and was
deemed to be acceptable.
A box 20 in. by 20 in. by 6 ft long (0.5
by 0.5 by 1.8 m) long was used as a test
chamber. It was ventilated by tempera-
ture controlled air entering at one end and
exiting at the other end. Judges sampled
the odor through holes in the exhaust pipe.
Ten subjects were placed in the box,
one at a time, and 15 trained judges per-
formed experiments at ventilating rates
ranging from 1 cfm to 50 cfm (0.47 L/s
to 24 L/s) per occupant. They found the
odor to be acceptable (index no. 2) at
65°F to 72°F (18°C to 22°C) and 20 cfm
(9 L/s) per person. When the temperature
was raised from 79°F to 86°F (26°C to
30°C), the ventilation had to be increased
to 30 cfm (14 L/s).
Yaglou, Riley and Coggins (1936) con-
tinued a more exhaustive study at
Harvard.13 A room having a floor area of
155 ft2 (14 m2) and a ceiling height of 9
ft, 2.5 in. (2.8 m) was used. An adjoining
room of identical dimensions was used
as a judges control room. All windows
were weather stripped and cracks were
sealed. The judges room was ventilated
at a rate of 50 cfm (24 L/s) per occupant
to precondition the judges sense of smell.
A judge entered the test room with a
clean nose, sniff the air in the test room
to measure its odor, render a judgment,
and return to the odor-free precondition-
ing room where his sense of smell was
restored.
The test room was occupied by 3, 7 or
14 subjects giving an air space of 470 ft3,
200 ft3 or 100 ft3 (13 m3, 6 m3, 3 m3) per
occupant respectively. The ventilation air-
flow was varied from 2 cfm to 30 cfm
(0.9 L/s to 14 L/s) per occupant. The tem-
perature and humidity of the two rooms
were kept the same, but it was necessary
to keep the ventilation rate of the precon-
ditioning room at 50 cfm (24 L/s) per
occupant to approximate a zero odor con-
dition.
Men and women within an age range
of 16 to 60 years, grade school children
7 to 14 years of age, laborers, school chil-
dren of lower socioeconomic class and
children of a higher class comprised the
groups studied.
Yaglou and his associates found a
strong correlation between the required
ventilation rate and the net air space per
occupant. For example, at 150 ft3 (4 m3)
per person, 20 cfm (9 L/s) of outdoor was
needed to control the perceived body odor
to an acceptable level of 2 on Lembergs
scale. If the occupant density was reduced
to the equivalent of an air space of 300
ft3 (8 m3) per occupant, ventilation was
reduced to 12 cfm per occupant for sed-
entary adults. Grade school children re-
quired 25 cfm (12 L/s) at 150 ft3 (4 m3)
per child and 17 cfm (8 L/s) at 300 ft3 (8
m3) per child. Fifty percent more ventila-
tion was required if children had gone 6.5
days without a bath and change of under-
wear. Only a 33% increase in ventilation
was required for adults a week after a
bath.
Untreated recirculated air was found
to have no effect on odor density, but
washing, humidifying, cooling and dehu-
midifying recirculated air were all ben-
eficial in reducing the outdoor air require-
ment. Twelve cfm of outdoor air in the
total supply of 30 cfm (14 L/s) was ac-
ceptable for sedentary adults if there was
at least 200 ft3 (6 m3) of air space per per-
son. There were significant differences
due to children vs. adults, socioeconomic
class, and air space per occupant. Subse-
quent research by Cain, et. al. (1983)14
and Berg-Munch, et. al. (1984)15 con-
firmed most of Yaglous work except for
the effect of air space per occupant. This
difference has not been fully explained.
Ventilation Code
W.H. Carriers work in building air
conditioning, beginning in 1902, gener-
ated a need for thermal comfort and ven-
tilation requirements by 1920. Measure-
ments of occupant response to their en-
vironment by Yaglou, Houghton, Riley,
Coggins and others provided a growing
body of knowledge. A code of Minimum
Requirements for Heating and Ventilation
O c t o b e r 1 9 9 9
A S H R A E J o u r n a l
5 1
H I S T O R Y
of Buildings was published in the ASHVE Guide in 1925.
The code was updated as new data became available, espe-
cially in 1938. Yaglou began to develop the comfort chart in
1925. The code provided a minimum ventilating rate of 10 cfm
(4.7 L/s) per person for the 1946 American Standards Associa-
tion (ASA) lighting standard.
ASHRAE Standards
The ASHVE research yielded a body of knowledge that led to
ASHRAE Standard 55 for thermal comfort and Standard 62 for
ventilation. The first, ANSI/ASHRAE Standard 62-1973, Stan-
dards for Natural and Mechanical Ventilation, presented mini-
mum and recommended ventilation rates for 266 applications
and became the basis for most state codes. The standard was
updated in 1981 and again in 1989. A conflict with the Tobacco
Institute and the Formaldehyde Institute concerning the way the
standard treated tobacco smoke and formaldehyde vapor pre-
vented its adoption. Subsequent research on odor made it neces-
sary to raise the
minimum venti-
lation rate so that
these conflicts
disappeared in
the 1989 issue.
S t a n d a r d
62-1989, Venti-
lation for Ac-
ceptable Indoor
Air Quality is
widely used.
ASHVE re-
search led to a
comfort chart
that correlated
temperature, hu-
midity and comfort response. It was first published in the ASHVE
Guide in 1924, and it continued to be published in the guide until
1974 when ASHRAE published Standard 55-1974, Thermal
Comfort. Subsequent editions of that standard were published in
1981 and 1992. The comfort chart has been modified to reflect
the response due to clothing, heating/cooling system designs, and
living habits.
Many papers have argued the cost/benefit of outdoor air for
ventilation. T.R. Tiller (1973) of Kohloss and Tiller argued this
point from an Australian point of view.16 A high dust content in
desert climates sometimes makes return air preferable to out-
door air. Indeed, Standard 62-1989 says that the outdoor air
should meet the U.S. Outdoor Air Quality Standard or be treated
to do so. The standard mainly is concerned with dilution of in-
door-generated contaminants.
W. Cain, et. al (1983) and P.O. Fanger, et. al, (1983) pub-
lished results of new studies that generally confirmed Yaglous
early results. Cain working at Yale University and Fanger at the
Technical University of Denmark both agreed that 15 cfm (7.5
L/s) of outdoor air was needed to dilute occupant odors to a
concentration acceptable to 80% (20% dissatisfied) of the visi-
tors entering an occupied space. These new data did not, how-
ever confirm Yaglous dependence on air space. Thus, Stan-
dard 62-1989 adopted 15 cfm (7.5 L/s) per occupant of out-
door air as the minimum (see Figure 2).
Janssen (1986)17 found, based on work by Leaderer and Cain
(1983) 18 and Thayer (1982) 19 that 15 cfm (7.5 L/s) of outdoor
air per occupant was sufficient to reduce the concentration of
tobacco smoke to a level acceptable to 80% of the population
at todays reduced smoking rate. Thus, Standard 62-1989 did
not discriminate between smoking allowed and smoking pro-
hibited. The new standard did, however, require more ventila-
tion for applications such as bars, cocktail lounges, and smok-
ing lounges where smoking activity is expected to produce
higher levels of tobacco smoke.
Whether or not carbon dioxide is a surrogate for occupant
odor, a health risk, or of no concern is not adequately answered
today. Should the CO2 level be limited by comfort or only by
health risk? Early investigators thought CO2 was a useful surro-
gate but not a health risk. Yaglou thought it was a poor indicator
because
of
its
non-linear response
with odor. Ernest B.
Sangree, M.D. (1894)
reported that when
out walking on a cold
day he restored
warmth to his body,
his hands, and his feet
by breathing deeply
and holding his breath
as long as possible.
One may speculate
that this increased the
CO2 in his lungs. Car-
bon dioxide is known
to influence meta-
bolic rate and is a vasodilator that dilates the capillaries in the
skin. Thus, it increases the heat available and circulate it to the
extremities.
Janssen, et. al (1984) studied the response of school chil-
dren to CO2-controlled ventilation. A polarized questionnaire
devised by Woods, et. al (1982) was used.20 When the CO2 in
the room rose to 1,600 ppm (0.16%) the children (ages 12 to
15) voted the air more stuffy, more stagnant, about 2°C (3.6°)
warmer, and their hands and feet warmer with respect to their
bodies. No correlation existed at 1,000 ppm (0.1%) when the
outdoor air was raised to 15 cfm per student. Standard 62-1989
accepted 15 cfm (7.5 L/s) as the lowest permissible ventilation
rate under the Ventilation Rate Procedure. Some believe
(ASHRAE/ANSI Standard 62-1989) that carbon dioxide is a
useful surrogate for occupant-generated biological contami-
nants. Some stress may exist in concentrations of 1500 ppm
(0.15%), but it is not known if this is harmful.
One problem not yet adequately solved, is the ventilation of
schools in warm, humid climates. The high latent load on cool-
ing systems poses a cost penalty. Efforts are under way to deter-
mine what degradation of the indoor environment occurs if the
ventilating rates are reduced.
Figure 1: Minimum ventilating rate history.
Figure 2: Odor acceptance.
5 2
A S H R A E J o u r n a l
O c t o b e r 1 9 9 9
(Circle No. 48 on Reader Service Card)
Kansas State Laboratory
The ASHRAE Board of Directors decided (1961) that it
would be more economical to move the research lab to Kansas
State University and contract for work at Kansas State or other
laboratories. The temperature-controlled room was moved from
Cleveland to Manhattan, Kan. and placed under the direction
of Professor Ralph G. Nevins. Technical management of projects
was placed under a new society Research and Technical com-
mittee. This has worked well.
Summary
Natural ventilation through operable windows was the only
means of ventilating buildings prior to the development of the
electric power industry in the late 19th century. The B.F.
Sturtevent Co. of Boston did develop a steam engine-powered
centrifugal blower in the 1880s, but this was useful only during
the heating season. Overheating of buildings was recognized
as the single most critical problem. Proper distribution of heat-
ing and ventilating air exacerbated the overheating problem.
Thermostatic controls were invented in the 1880s, but these
also suffered from the lack of a power source. Thus, it was
not until electric power became generally available early in
the 20th century that the desired ventilating rates and tem-
perature control could be achieved. As late as 1920, the rela-
tive location of open windows and room exhausts were still
studied. The expansion of air conditioning in the 1930s made
natural ventilation obsolete.
We now have a good idea of what ventilation rates should be
and what the desired temperature and humidity conditions are.
The oil embargo of 1974 has brought attention energy use. To-
day systems must be designed and operated to achieve a proper
balance among therma1 comfort, air quality and energy consump-
tion.
References
1. Woods, J.E. 1988. Air Quality. Encyclopedia of Architecture:
Design Engineering and Construction. V. 1. John Wiley & Sons.
2. New York State Commission on Ventilation. 1923. Ventilation. New
York: E. P. Dutton & Co.
3. Mayow (cited by Foster, 1901) Foster, M. 1901. Lectures on the
History of Physiology. Cambridge.
4. Klauss, A.K., R.H. Tull, L.M. Roots and J.R. Pfafflin. 1970. His-
tory of Changing Concepts of Ventilation Requirements. ASHRAE
Journal, 12(6).
5. Tredgold, T. 1836. The Principles of Warming and Ventilation
Public Buildings. London: M. Taylor.
6. Billings, J.S. 1893. Ventilation and health. The Engineering
Record.
7. Billings, J.S., S.W. Mitchell and D.H. Bergey. 1898. The compo-
sition of expired air and its effects upon animal life. Smithsonian
Contributions to Knowledge.
8. Hill, L., M. Flack, J. McIntosh, R.A. Rowlands and H. B. Walker.
1913. The influence of the atmosphere on our health and comfort in
confined and crowded spaces. Smithsonian Miscellaneous Collec-
tions, VIX:23, Pub 2170.
9. Report of the Department Committee on Humidity. 1909, Second
Report: 1911. Ventilation in cotton weaving sheds. London.
10. Chicago Dept. of Health. 1914. Report of the chicago commis-
sion on ventilation.
11. Lemberg, W.H., A.D. Brandt and K. Morse. 1935. A laboratory
study of minimum ventilation requirements: ventilation box experi-
ments. ASHVE Transactions, v. 41.
12. Pierce, W.M.L. 1935. Odors and odor control. M.S. Thesis,
Harvard School Public Health.
13. Yaglou, C.P.E., C. Riley and D.I. Coggins. 1936. Ventilation re-
quirements ASHVE Transactions, v. 42.
14. Cain, W.S., et. al. 1983. Ventilation requirements in buildings.
Atmospheric Environment, 17:6.
15. Berg-Munch, B., P. Clausen and P.O. Fanger. 1984. Ventilation
requirements for the control of body odor in spaces occupied by
women, Proceedings of the 3rd Int. Conference on Indoor Air Qual-
ity, Stockholm, Sweden, v. 5.
16. Tiller, T.R. 1973. ASHRAE Transactions, v. 79.
17. Janssen, J.E. 1986. Ventilation for acceptable indoor air qual-
ity. Proceedings of CIBSE/ASHRAE Conference: The Engineered
Environment. Dublin, Ireland.
18. Leaderer, B.P. and W.S. Cain. 1983. Air quality in buildings during
smoking and nonsmoking occupancy. ASHRAE Transactions, v. 89.
19. Thayer, W.W. 1982. Tobacco smoke dilution recommendations
for comfortable ventilation. ASHRAE Transactions, 88(2).
20. Janssen J.E., J.E. Woods, T.J. Hill and E. Maldonado. 1982. Ven-
tilation for control of indoor air quality: a case study. Environment
International, v. 8.
I
N o v e m b e r 1 9 9 9
A S H R A E J o u r n a l
3 1
ASHRAE JOURNAL
Visit ASHRAE’s Online Magazine
www.ashraejournal.org
By Jim Baird
Member ASHRAE
Three ‘Immutable Laws’
Of Central Chiller-Plant Control
central plant is one of the most efficient ways
to produce HVAC for a building and its oc-
cupants. Because a central plant is respon-
sible for a third or more of a facility’s total energy bill,
the lack of knowledge about a single variable (e.g., sys-
tem piping) can have a big impact and add to the chal-
lenge of central-plant optimization.
A
About the Author
Jim Baird is the global product manager of York Controls Group, a division of
York International located in York, Pa.
Variables are easier to control when HVAC equipment is
housed in a single location. Nevertheless, variables have a
way of asserting themselves—especially as the deregulated
energy marketplace evolves. But, in managing utility pricing
scenarios or any other tangible variable, the old HVAC
engineer’s saying—“You can’t manage what you don’t mea-
sure”—is still true. This maxim underpins the importance of
effective chiller-plant control in creating a comfortable environ-
ment at minimum cost.
But to control variables, even with the wide array of commer-
cially available chiller-optimization strategies, there are certain
aspects of a central plant’s chiller operation that are fixed, mea-
surable, and predictable. In fact, these aspects can be summa-
rized into “Three Immutable Laws of Central Chiller-Plant
Control.” This trio of basic, commonsense rules has stood the
test of time in many central plant mechanical rooms.
This article describes how the Laws can be used to control
the variables that impact plant performance; and to offer back-
to-basics checklists on the information and monitoring required
to comply with the Laws, thus providing the basis for control-
system and plant-performance improvements.
The Three Immutable Laws
The Laws of central-plant control allow the central-plant op-
erator to manage the variables that impact the plant’s potential
to run efficiently and effectively.
• The First Law: Be knowledgeable of how much energy is
being supplied to your central plant and what amounts of en-
ergy resources are being provided from your central plant.
• The Second Law: Be knowledgeable of the equipment
within your central plant and of the systems within your
building(s) served by the central plant.
• The Third Law: Be knowledgeable of outdoor ambient con-
ditions and indoor building conditions as they occur simulta-
neously.
To help plant managers and facility engineers gauge a plant’s
compliance with the “Three Immutable Laws,” each law is ex-
panded into a checklist for auditing purposes.
The First Law: Measure, Measure, Measure
Detailed chiller-plant power usage and thermal outputs are
often overlooked aspects of chiller-plant management. There-
fore, the First Law deals with controlling the energy variable,
which encompasses how much energy is supplied to the chiller
plant, and how much energy is provided from the plant.
This law can be restated as the “3M” law: measure, measure,
and measure. Because “you cannot manage what you don’t mea-
sure,” the first step towards achieving optimum plant perfor-
mance involves measuring and monitoring key energy parameters.
• Electrical energy (kWh and kW). To meet the First Law,
energy input to the central plant must be measured aggres-
sively. This information is normally available if you have sepa-
rate electric meters dedicated only to the plant. Fortunately,
many central plants have separate metering.
Because the amount of energy used by your plant is key to
optimum control, plants that do not have separate metering
should install these devices as their first step of control. If the
chillers and boilers are powered by electricity, the First Law
The following article was published in ASHRAE Journal, November 1999. © Copyright 1999 American Society of Heating, Refrigerating and Air-
Conditioning Engineers, Inc. It is presented for educational purposes only. This article may not be copied and/or distributed electronically or in paper
form without permission of ASHRAE.
3 2
A S H R A E J o u r n a l
N o v e m b e r 1 9 9 9
indicates that these devices should be separately monitored as
well. In fact, all energy sources used by the plant should be
individually metered—including the amount of water.
• Plant resources; output to building(s). After we have in-
formation on the types and quantity of each energy source
consumed, we need to measure the energy resources being
provided. For example, how much chilled water in Btu/h (or
tons) are we providing? Again, all the resources produced in
and delivered from the central plant should be metered.
•Energy source rate structures. To meet the First Law, the
operator must not only meter the energy input and resource
output of the plant, but also know how it receives energy from
utility companies and how it is priced. This knowledge helps
determine what equipment should be run and when to take
advantage of off-peak rates.
In summary, the First Law entails measuring every key energy
source used and every major HVAC resource produced. Since
“knowledge is power,” engineers who implement this law are
more likely to achieve optimum savings, compared to those who
accept the “easy way out” by failing to use adequate metering.
The Second Law: Know Your Plant
Over time, data plates fall off or are painted over; piping runs
are modified and re-routed; plant engineers move on. The Sec-
ond Law concerns physical variables that are subject to change.
By asking and answering a series of questions relevant to each
system, or component, you become knowledgeable about your
plant equipment and the systems your plant serves.
If you haven’t done a “hand-over-hand” inspection, this may
be a good time to don a pair of coveralls and trace, or verify,
system piping while you’re assessing the plant. All that is
needed is a clipboard, a flashlight, a pencil, and a survey form.
Chillers
• Types, fuels and sizes. Go inside the plant and record the
type, number and location of all centrifugal, reciprocating, screw,
and absorption chillers. If you have a thermal storage system,
take note of storage tank location; list each tank’s capacity.
Then, record each machine’s fuel source. Are your chillers
powered by electric or by gas? Are these machines steam-
driven? If so, how or from where is the steam produced? What
is the steam pressure available? Lastly, record each machine’s
chilled-water output.
• Load curves. You should have the manufacturer’s load
curves for each of your machines. With these charts, you’ll
know how much energy is consumed at all levels of chilled-
water output, not just at full-load. Be aware that full-load condi-
tions occur only a few times during the operating year.
Therefore, part-load performance of your equipment must be
known to properly select which units are needed for optimum
operation throughout the year.
•Piping. Are the chillers piped in series, parallel, or a combina-
tion of series/parallel? Note any protective devices like auto-
matic close-off valves that activate when the machine is not being
used. For example, allowing return chilled water to pass through
a de-energized chiller will result in higher energy costs than a
system that closes off chilled-water flow upon shutdown.
•Capacity control. Document if the machine is controlled in
stages, in steps, or by a continuous strategy, such as vane
control. Do your machines have variable speed drives?
Cooling Towers
• Type: Are the cooling towers blow-through or draw-
through? Does fan staging, inlet vanes or variable water flow
control the cooling towers? Make sure to note and record fan
motors that are outfitted with variable speed drive control.
•Design parameters. What is the design output of the cool-
ing tower in Btu/h? What is the approach temperature of the
condenser water on a design day? The manufacturer’s load
curves of the cooling tower are needed to determine part-load
performance in the same way that the chillers were investigated.
• Cooling-tower piping. Dedicated, system or both? Are the
cooling towers dedicated to each chiller on a one-to-one basis?
Or, does the condenser piping infrastructure allow any tower to
serve any or all of the chillers at once?
Chilled-Water/Condenser-Water Pumps
• Types and sizes. Record the design gallons per minute and
design head of the pumps.
• Pump-system types. Identify primary/secondary and de-
coupled systems. Also, record how the pumps are piped in
relation to the chillers. Is each pump serving only a single chiller
and thus dedicated? If the pumps are arranged in a common
manifold and capable of serving any or all chillers, document it.
Find out if the system has secondary pumps. If so, record
the flow rate in the secondary loop versus the primary loop. If
flow in the secondary changes from full flow at design load to
minimum flow rate at minimum load, note and record the differ-
First Law: Measure Energy
♦ Electrical energy (kWh and kW).
♦ Other energy sources.
♦ Plant resources.
♦ Output to building(s).
♦ Energy source rate structure.
Second Law: Assess Equipment
♦ Chillers.
♦ Piping.
♦ Capacity control.
♦ Cooling towers.
♦ Chilled water/condenser water pumps.
♦ Control valves.
♦ Space use and load variations.
Third Law: Observe Conditions
♦ Create a building load curve.
♦ Temperature and humidity measurement.
♦ CO2 levels.
♦ Wind speed and direction.
♦ Solar levels.
♦ Occupancy.
N o v e m b e r 1 9 9 9
A S H R A E J o u r n a l
3 3
C H I L L E R S
ential. Be aware of how reverse flow is measured in the bypass
loop that exists between the primary and the secondary piping
loops.
•Flow-rate variances. Are flow rates allowed to vary? Note
and record how change in flow rate is controlled? Do the pumps
have variable frequency drives, or do they have two-speed
motors?
Control Valves
• Note where the control valves are located for plant equip-
ment.
• Are the valves two-position or modulating?
• Are they straight-through or three-way valves?
Building Systems
•Equipment served by the central plant. How many air units
do you have? What types are these units: variable- or con-
stant-volume airflow? Do you have dual-duct air units? Iden-
tify all terminal air devices such as VAV boxes, constant-volume
boxes or fan-coil units.
• Air unit chilled-water requirement. This information is used
to calculate simultaneous design cooling load and the diversity
of your cooling system. By knowing the flow rate to each cool-
ing coil, you also can validate the proper sizing of control valves
and verify total flows in any branch of the piping system.
• Space use and load variations. Be cognizant of your facility’s
occupied hours and how the load varies during the occupied
hours. What are the provisions for bringing on HVAC for after-
hours use? Identify special space temperature requirements
including those rooms that require special conditioning
setpoints and 24-hour operation?
• Humidity. List the humidity requirements of each of your
rooms. Are you in a climate that could produce mold if humidity
is not controlled precisely or if the rooms have a tendency to get
very warm during unoccupied hours? Determine if computer
rooms require special humidity to mitigate static electricity.
• System controls. Look at the components of each air unit
and determine how they are controlled. Are the fans on vari-
able-air-volume (VAV) air units controlled by inlet vanes or by
variable frequency drives? Ascertain how the air dampers are
controlled. Is there a relief damper? Is there a return fan? Or do
you have a power exhaust fan?
Once you have aggressively investigated and inventoried your
central-plant equipment and the building systems served by the
plant, and after you have installed the necessary metering, one
more step is needed to guarantee optimal plant operation.
The Third Law: Inside and Out
The Third Law requires the plant operator to account for the
variables imposed by outside conditions and conditions that
exist simultaneously inside the building.
• Monitor inside and outside conditions simultaneously. To
operate your central plant at optimum efficiency with minimum
impact on comfort, the control system requires inputs of condi-
tions outside your facility, as well as inside. This information
should be monitored simultaneously by the control system.
These variables must also be evaluated to determine not only
the output immediately required of the central plant, but also to
predict whether the energy needs will increase or decrease.
• Create a building load curve. A load curve is a graphic
footprint of how many tons of cooling is required by your build-
ing at a given outside temperature or humidity level. If the num-
ber of people within your building changes rapidly, there might
be a change in the corresponding load curve even if the outside
conditions are constant. In other words, cooling output is usu-
ally sensitive to inside changes as well.
There are many ways to construct a building load curve. All
the approaches require the information outlined in the First and
Second Laws, plus some mathematical procedures. Normally,
outside/inside variables are plotted in graphical form against
the corresponding output of the central plant. The tonnage
required in many buildings could be dependent on two or more
variables. In this situation, using the mathematical procedure
of “multiple linear regression” will yield the best load curve fit.
Regardless of approach, deriving a building load curve is criti-
cal to optimizing the operation of the central plant with your
building(s). The information gathered from the First Law along
with monitoring the following inside and outside conditions
can help create a more detailed, and a more realistic, building
load curve:
Temperature and humidity are the most important variables
and are the minimum datapoints that should be measured. In
the past, humidity was not always easily or affordably moni-
tored. Today, many inexpensive sensors make humidity read-
ings practical. The recent focus on indoor air quality and the
role of humidity in a healthy environment mean humidity mea-
surements are now standard in many specifications.
The quantity of CO2 is another variable crucial to air quality.
Of course, CO2 correlates with the number of people occupying
a space within a building. Thus, the amount of CO2 in most
commercial building spaces can help determine whether the
amount of fresh outside air should be decreased or increased to
ventilate the space. As an indicator of density of occupancy,
this measurement can also determine whether a space requires
full heating, cooling or lighting. For example, when a space is
not occupied, HVAC output can be reduced or equipment de-
activated for maximum savings.
Measuring outside solar levels helps predict the amounts of
cooling required at given outside air temperature and humidity
levels. For example, a building with many windows would have
a higher cooling requirement at 80°F (27°C) on sunny days than
on cloudy. In addition, daylighting controls could reduce pe-
rimeter lighting on a sunny day due to incoming sunlight, which
would help reduce the cooling load. These cost reductions can
be accomplished by simply monitoring the variable of perimeter
Outside Conditions
• Temperature and humid-
ity measurement.
• CO2 levels.
• Wind speed and direction.
• Solar Levels.
Inside Conditions
• Temperature and humidity
as a minimum.
• Light levels around the pe-
rimeter of the building.
• CO2 levels.
• Occupancy.
3 4
A S H R A E J o u r n a l
N o v e m b e r 1 9 9 9
lighting and controlling it with the appropriate lighting control
panels.
Other weather variables are wind speed and wind direction.
They are an issue, however, in only a few applications where
heating-load predictions must incorporate these datapoints to
account for their effect on the perimeter walls of a building (i.e.,
“skin effect”).
To meet the Third Law, all monitoring must use proper in-
strumentation. The dynamic input of outside condition data is
key to reaching the optimum level of operation. In almost every
situation, the savings resulting from this information pays for
the instrumentation. If you cannot set up your own weather
station, see if an Internet connection is available. Timely infor-
mation may be available from the web site of a nearby airport or
other weather agency. The information you receive may not be
continuous or simultaneous. Yet, an update every 15 minutes
will be better than no information at all.
Conclusion
Adhering to the Three Immutable Laws help operating per-
sonnel control the variables that are most critical for achieving
optimum, year-round plant performance.
These principles are not foolproof: a vast array of educational
resources are available on this subject from an equally wide array
of providers—use them. They will keep you from perpetuating
inefficient optimization strategies. They do so by basing your
operating strategy on solid information about several significant
variables. Building a management strategy on a single algorithm
is an insufficient basis for achieving chiller optimization.
This supposition is especially true as kW and kWh rates vary
more and more in deregulated markets. Deregulation will bring
real-time pricing (RTP). End users will pay a variety of electric
prices—some lower than present, but also some higher. Con-
sider that during critical periods of demand, the marginal cost of
supplying power may escalate by a factor of 20, or even 50. A
customer paying $0.05 per kWh during low-demand periods could
pay as much as $2.50 per kWh at high demand, or more.
Under RTP, prices could vary minute by minute. This will
have a profound impact on chiller-plant management during a
transition that may take five to 10 years. In spite of the un-
knowns in the powerscape, chiller optimization remains a viable
method to lower peak load and throttle back consumption.
Over the long haul, plant engineers and managers that fol-
low the Three Immutable Laws will establish control over criti-
cal energy, equipment, and environmental variables. Good
management is the by-product of good measurement. In other
words, knowledge is power. By using monitoring and control
technology in concert with basic inventorying methods, opera-
tors can achieve optimum plant-performance.

Please circle the appropriate number on the Reader Service Card at the back of
Please circle the appropriate number on the Reader Service Card at the back of
Please circle the appropriate number on the Reader Service Card at the back of
Please circle the appropriate number on the Reader Service Card at the back of
Please circle the appropriate number on the Reader Service Card at the back of
the publication.
the publication.
the publication.
the publication.
the publication.
Extremely Helpful ........................................................................................................ 454
Helpful ........................................................................................................................ 455
Somewhat Helpful ...................................................................................................... 456
Not Helpful ................................................................................................................. 457
Advertisement in the print edition formerly in this space.
4 6
PR ACTICAL GUIDE
N ove m b e r 19 9 9
Efficient Display Case Refrigeration
By Ramin Faramarzi, P.E.
Associate Member ASHRAE
PRACTICAL GUIDE
r
e
f
r
i
g
e
r
a
t
i
o
n
T
his article discusses the cooling load compo-
nents of an open refrigerated display case.
Refrigeration system energy use is important
because it accounts for approximately half the
electricity use of a typical large supermarket. Re-
frigerated display cases account for most of this
usage.
This article presents a series of simplified cooling load
estimation equations that provide basic guidelines for
determining the individual loads. It further describes the
results of a recent test conducted by Southern California
Edison’s Refrigeration Technology and Test Center to
quantify the main cooling load components of a typical
open, multi-deck, meat display case. Using those test re-
sults, this article can provide:
• A sense of the magnitude of the cooling load com-
ponents and their relative ranking. The test results indi-
cate that infiltration constitutes the largest cooling load
component in an open vertical display case.
• The basis for more accuracy in simulating supermar-
ket energy systems.
• Better forecast of refrigeration effects on human com-
fort (intrinsic value).
• Better understanding of the main loads on display
cases leading to more intelligent end user display case
purchasing decisions.
• Additional insight to help display case manufactur-
ers design more efficient cases.
Display Case Heat Gain
Refrigerated display cases are used to merchandise
perishable food and provide desirable storage tempera-
tures. The refrigeration system controls product storage
temperatures by removing all the heat gain components
of the display case.
The heat transfer in a display case involves interac-
tions between the product and the internal environment
of the case as well as heat from the surroundings that
enters the case. The constituents of heat from the sur-
rounding environment include transmission (or conduc-
tion), infiltration, and radiation.
The product exchanges heat with the environment
inside the display case through convection and radia-
tion. Convection is typically the main mode of heat transfer
that cools the product. It takes place when the refriger-
ated air comes in contact with the product. The tem-
perature difference between the surface of the product
and the surfaces inside the fixture governs the rate of
heat transfer into and from the product through radia-
tion.
Equation 1 expresses Newton’s Law of Cooling that
can be used to determine the convection heat transfer at
the surface of the product.
Qc = Ap × hconv × (Tsp – Tcase)
(1)
where,
Qc = Convection load, Btu/h
Ap
= Surface area of the product, ft2
hconv= Overall coefficient of convective heat
transfer, Btu/h·ft2·°F
Tsp = Surface temperature of product, °F
Tcase= Air temperature inside the case passing over
the product surface, °F
Conduction, radiation, and infiltration loads from the
surroundings into the case as well as heat exchanges
between the product and the inside components of the
case depend on the temperatures of the ambient air and
the air within the case. Open vertical display cases rely
on their air curtains to keep warm ambient air from pen-
etrating into the cold environment inside the case. Air
curtains play a significant role in the thermal interaction
of the display case with the surrounding air.
The total refrigeration load is normally calculated over
a 24-hour period (i.e., Btu/24 hours). The required
The following article was published in ASHRAE Journal, November 1999. © Copyright 1999 American Society of Heating, Refrigerating and Air-
Conditioning Engineers, Inc. It is presented for educational purposes only. This article may not be copied and/or distributed electronically or in paper
form without permission of ASHRAE.
Ramin Faramarzi, P.E., is the project manager at South-
ern California Edison’s Refrigeration Technology and Test
Center in Irwindale, Calif.
Practical Guide
N ove m b e r 19 9 9
P R AC T I C A L G U I D E
4 7
cooling capacity of the refrigeration system in Btu/h can
be determined by dividing the total cooling load of
display cases and walk-in coolers over a 24-hour period
by the compressor run time. Compressor run time is a
function of the defrost period and cooling load fluc-
tuations. Defrost is necessary for any evaporator that
operates below the freezing point of water. The need
for defrost makes refrigeration systems different from
air-conditioning systems. It is not realistic to design a
refrigeration system that operates continuously. There-
fore, refrigeration compressor capacity should be de-
termined as a function of total daily cooling loads and
compressor run time.
Display Case Cooling Load Components
The cooling load of a typical display case has both sen-
sible and latent components. They can be determined by:
Qcase = [QC + QR + Qis + QL + QF + QD
+ QASH + Qpulldown]sensible +[Qil + Qpr]latent
(2)
where,
Qcase
= Display case cooling capacity, Btu/h
QC
= Transmission heat gain, Btu/h
QR
= Radiation heat gain, Btu/h
Qis
= Infiltration sensible heat gain, Btu/h
QL
= Heat gain from lights, Btu/h
QF
= Heat gain from fan motor, Btu/h
QD
= Heat gain from defrost heater, Btu/h
QASH
= Heat gain from anti-sweat heater, Btu/h
Qpulldown= Product pull-down load, Btu/h
Qil
= Infiltration latent heat gain, Btu/h
Qpr
= Product latent heat of respiration, Btu/h
For medium temperature display cases used to mer-
chandise meat, deli, dairy, produce, poultry, and fish,
the main cooling load components are infiltration, lights,
fan motors, radiation, and conduction. Figure 1 depicts
the comparative load contribution for an 8 ft (2.4 m)
open vertical meat case tested at ambient room condi-
tions of 75°F(24°C) dry-bulb (DB) and 55% relative hu-
midity (RH). As shown, infiltration is the largest constitu-
ent of the case cooling load.
Conduction
The conduction load refers to the transmission of
heat through the display case envelope. The tempera-
ture difference between the air in the room and the
air inside the case is the driving force for this heat
transfer. Transmission load makes up the smallest por-
tion of the display case total load. The first task in
determining the transmission load is to determine the
overall heat transfer coefficient of the case walls. This
involves the outside and inside air film convective
coefficients, the thermal conductivity of the outer and
inner surfaces of the case, and the thermal conductiv-
ity of the insulation between the inner and outer walls.
The inside film conductance of the case is a function
of forced convection, whereas the exterior film con-
ductance depends on natural convection heat trans-
fer. Equation 3 describes how this overall heat transfer
coefficient can be determined.
U = 1/[(1/hi) + (L1/k1) + (L2/k2)
+ (L3/k3) + (1/ho)]
(3)
where,
U
= Overall heat transfer coefficient of the case
walls, Btu/h·ft2·°F
hi
= Convective coefficient for inside case air film
against case inner wall, Btu/h·ft2·°F
L1
= Thickness of outer shell of the case, in.
k1
= Thermal conductivity of outer shell of case,
Btu·in./h·ft2·oF
L2
= Thickness of insulation within the case walls,
in.
k2
= Thermal conductivity of insulation within the
case walls, Btu-in./h·ft2·°F
L3
= Thickness of inner shell of the case, in.
k3
= Thermal conductivity of inner shell of case,
Btu·in./h·ft2·°F
ho
= Convective coefficient for outside/room air
film against case outer shell, Btu/h·ft2·°F
Once the display case overall heat transfer coefficient
is determined, the transmission load can be quantified
using Equation 4.
Qc = U × A × (Troom – Tcase)
(4)
where,
Qc = Transmission, or conduction, load of the
case, Btu/h
A
= Total surface area of case walls that are
conducting heat, ft2
Troom= Dry-bulb temperature of the air in the room,
°F
Tcase= Dry-bulb temperature of the air inside the
display case, °F
Figure 1: Contribution of individual components to the re-
frigeration load of the display case.
Refrigeration
4 8
P R AC T I C A L G U I D E
N ove m b e r 19 9 9
Pull-Down Load
The pull-down load has two com-
ponents: product shelving and post
defrost.
Product shelving load. Pull-down
load due to product shelving comes
from delivering products into the case
at a temperature higher than the des-
ignated storage temperature. It is the
amount of cooling required to lower
the product temperature to a desired
target point (Equation 5).
Qps = m × Cp × (Ts – Tf)/dT (5)
where,
Qps = Pull-down load due to
product shelving, Btu/h
m
= Product mass, lb
Cp = Product specific heat
capacity, Btu/lb·°F
Ts
= Temperature at the time
of shelving, °F
Tf
= Final temperature, °F
dT = Time required to lower
product temperature, h
Post-defrost pull-down load.
During the defrost cycle, the tempera-
ture of the product inside the case
rises. Once the defrost is complete,
the refrigeration system must have
enough capacity to remove the accu-
mulated defrost heat and lower the
product temperature to a desirable
setpoint in short time. The time re-
quired to remove post-defrost pull-
down load depends on:
• Defrost types and heat intensity.
• Defrost termination controls.
• Specific heat of the product.
• The desired target storage tem-
perature.
During the defrost cycle, the com-
pressor serving the display case does
not operate (Figure 2). Therefore, the
refrigeration system needs enough
post-defrost cooling capacity to main-
tain desirable product temperature.
Figure 3 illustrates the effect of
defrost on the product temperature
and cooling load of an open vertical
meat case over four defrost cycles.
The product temperature rises dur-
ing defrost cycles resulting in a higher
cooling load following each defrost.
In addition, the auxiliary defrost heat
Figure 2: Compressor power over 24 hours, including defrost period (actual test
data).
Figure 3: Cooling load, compressor kW and product temperature over 24 hours,
including defrost period (actual test data).
added to the evaporator must be re-
moved once compressors operate at
the end of the cycle.
Qpd = m × Cp × (Tpd – Ti)/ dT (6)
where,
Qpd= Pull-down load due to
defrost, Btu/h
m = Product mass, lb
Cp = Product specific heat
capacity, Btu/lb·°F
Tpd = Post-defrost temperature, °F
Ti
= Final desired temperature,
°F
dT = Time interval to lower
product temperature, h
Defrost Load
As the evaporator of a display case
operates at temperatures below the
freezing point of water, ice or frost
Figure 4: Effects of coil frost accumulation on cfm, UA, air pressure drop and air
temperature leaving coil.
Practical Guide
N ove m b e r 19 9 9
P R AC T I C A L G U I D E
4 9
forms on the surface of the evaporator coil. Moisture in
the air that circulates over the evaporator is the main
source of frost formation. As water molecules contact the
cold surface of the coil at temperatures below their dew
point, they condense and lose their latent heat of vapor-
ization. If the surface temperature is below freezing, the
water further gives up its heat of fusion and converts to
ice. A buildup of ice on the heat transfer surface de-
creases the evaporator heat transfer coefficient (U-value)
and also increases the resistance to airflow across the
coil. The reduction in airflow is more detrimental than
the decrease in U-value. Hence, refrigeration applica-
tions where frost can accumulate should have some type
of defrost mechanism.
Figure 4 depicts the effects of coil frost accumulation
on the case air circulation rate (cfm), effective heat trans-
fer coefficient (UA), air pressure drop across the coil,
and coil leaving air temperature.
Defrost mechanisms typically cycle according to pre-
determined time intervals. Some controls maintain the
defrost cycle for a set time period. Others initiate on a
time cycle and terminate when the evaporator surface
reaches a preset temperature. Depending on the refrig-
eration application, defrost mechanisms may vary from
simple off-cycle and reverse airflow, which rely on the
temperature difference between the store and the case,
to electric and hot gas defrost, which introduce supple-
mentary heat.
Medium Temperature Defrost. If the temperature of
the air returning to the evaporator is above high 20s to
30s (°F) an off-cycle defrost usually will be used. Off-
cycle defrost can be accomplished by allowing the fan to
continue to run while the compressor is shut down, ei-
ther for a preset time interval or until the coil tempera-
ture rises a few degrees above 32°F (0°C).
Reverse air defrost is also used for applications where
the evaporator temperature is not too low. Under this
defrost mechanism, display case fan(s) induce air from
the store into the case. It is similar to off cycle except
warm store air is forced into the case. Both defrost mecha-
nisms rely on the heat content of store air to melt the ice
without auxiliary heat.
Low Temperature Defrost. Low temperature appli-
cations need a source of auxiliary heat to melt the ice/
frost on the coil. Electric defrost applies heat externally
to the evaporator. The heating elements are typically situ-
ated near the evaporator. When defrost is initiated, the
fans shut off after a slight delay. Like off-cycle defrost,
the refrigeration is off for the entire defrost cycle.
Hot gas defrost uses a portion of the heat content of
discharge gas from an operating compressor to defrost
the evaporator(s). Basically, in this method the evapora-
tor becomes a condenser. Either a timer or a tempera-
ture sensor typically terminates the defrost cycle.
Both electric and hot gas defrost typically deliver more
heat than needed just to melt the ice. A large portion of
the extra heat warms the coil metal and dissipates inside
the case. This extra heat adds to the refrigeration load.
The extra heat can be as much as 85% of the total defrost
heat input, which means only 15% of the defrost heat is
useful ice melting heat.
The following equations provide a simple approach
to quantify the defrost load.
Electric defrost:
QE-Defrost = (W × k1) – Qim
(7)
where,
W
= Electric defrost heat input, watts
k1
= Conversion factor from watts to Btu/h
Qim = Heat required to melt the ice as a function of
frost mass, heat of fusion of ice and time,
Btu/h
Hot gas defrost:
QHG-Defrost = Qrefrig – Qim
(8)
where,
Qrefrig= Hot gas defrost heat input as a function of
refrigerant mass flow and refrigerant enthalp-
ies entering and leaving the coil, Btu/h
Anti-Sweat Heater Load
Anti-sweat heaters are used on most low temperature
open display cases as well as reach-in type cases with
glass doors. These electric resistance heaters are located
around the case handrails and door frame/mullions to
prevent condensation on metal surfaces. They also re-
duce fogging of the glass door that can hurt product
merchandising. Anti-sweat heaters typically operate con-
tinuously (8,760 hours per year). Their power usage and
resulting cooling load often can be reduced by applying
smart controls than can reduce heater operation depend-
ing on indoor humidity. Equation 9 gives the cooling
load contribution of anti-sweat heaters.
QASH = W × k1 × k2
(9)
where,
W
= Connected electric load, watts
k1
= Fraction (%) of heat dissipation into the case
k2
= Conversion factor from watts to Btu/h
Radiation Load
The heat gain of the display case through radiation is
a function of the conditions inside the case, including
wall temperature, wall emissivity, wall area, view factor
with respect to the surrounding (store) walls/objects,
floor, ceiling, and their corresponding emissivities and
areas. For simplicity, each surface can be represented by
a set of equivalent emissivity areas and temperatures.
The case load due to radiation heat transfer can be
Refrigeration
5 0
P R AC T I C A L G U I D E
N ove m b e r 19 9 9
determined by modeling the system as two gray surfaces,
one surface being the total surface area of the room (walls,
floor, ceiling), the other being an imaginary plane that
covers the opening of the display case. All the radiation
leaving the room surface arrives at the imaginary plane.
The imaginary plane at the case opening, in turn, ex-
changes all its radiation with the interior surfaces of the
display case.
Figure 5 shows a simplified diagram that identifies the
surfaces exchanging heat through radiation. The inside
of the display case (back, top, bottom, and sides) was
designated Surface 1. The room surfaces (floor, ceiling,
and walls) were designated Surface 2, and the imaginary
plane covering the case opening was designated Sur-
face 3. Using the reciprocity relation (as a function of
area [A] and view factor [F]), it can be shown that A1F1–3
= A3F3–1. In this case, F3–1 is 1, because the plane over the
opening of the case can “see” the entire inside surface of
the case. Also, F1–3 = F1–2 because the inside surfaces of
the case must “look through” the opening of the case to
see the room surfaces. Therefore, F1–2 = F1–3 = A3F3–1/A1
= A3/A1.
Once this view factor is determined, Equation 10 can
be used to calculate the radiation load on the case.
Qrad = σ(Tw
4 – Tc
4)/[(1 – εw) εwAw
+ 1/AwFc–w + (1 – εc)/εcAc]
(10)
where,
Qrad= Radiation heat transfer between room walls
and display case, Btu/h
σ
= Stefan-Boltzmann Constant, 0.1714 × 10–8
Btu/h·ft2·R4
Tw
= Surface temperature of the room walls, °R
Tc
= Surface temperature of the display case inner
walls, °R
εw
= Emissivity of the room walls
Aw
= Total area of room surfaces, ft2
Fc-w = View factor from case to surfaces of the room
εc
= Emissivity of the inside walls of the case
Ac
= Total area of the inside walls of the case, ft2
Internal Loads
The display case internal load includes the heat from
the case lights and the evaporator fan motors. The lamps,
ballasts, and fan motors are typically located within the
thermodynamic boundary of the case. Hence, in most
cases, their total heat dissipation should be considered
part of the case load.
Fan motor heat gain is a direct function of flow work
and combined motor/fan efficiencies. Flow work is also
a function of air velocity, discharge opening dimensions,
and total pressure loss across the coil. For load calcula-
tions, however, simply the nameplate horsepower and
the rated wattage of lamps and ballasts could be used in
Equations 11 and 12.
Qfans = Wfans × k
(11)
Qlights = Wlights × k × k1
(12)
where,
Qfans = Case load due to fan motors, Btu/h
Qlights= Case load due to lighting, Btu/h
Wfans = Wattage consumed by the fan motors, W
Wlights= Wattage consumed by the light fixtures in
the case, W
k
= Conversion factor, 3.413 Btu/h/W
k1
= Percentage of heat coming to the case as a
function of ballast and lamp location
Infiltration Load
The infiltration load of the display case refers to the
entrainment of warm, moist air from the room, across
the case air curtain, into the refrigerated space. The
total performance of the air curtain and the amount of
heat transferred across it depends on several factors,
including:
• Air curtain velocity and temperature profile.
• Number of jets.
• Air jet width and thickness.
• Dimensional characteristics of the discharge air hon-
eycomb.
• Store and display case temperatures and humidity
ratios.
•Rate of air curtain agitation due to shopper walking
by.
• Effects of turbulence and eddy viscosity in the initial
region of the jet.
An air curtain consists of a stream of air discharged
from series of small nozzles within a honeycombed con-
Figure 5: Surfaces participating in radiation heat transfer.
Practical Guide
N ove m b e r 19 9 9
P R AC T I C A L G U I D E
5 1
figuration at top of the display case. For vertical fixtures,
the air discharges downward toward a return grille lo-
cated approximately 2 ft (0.6 m) above the floor on the
front panel of the case. The air is drawn into a circulat-
ing fan and cooling coil (or evaporator) assembly, where
it gives up sensible and latent heat. The chilled air then
returns to the discharge grille. The discharged air passes
between the still air in the store and still air within the
case. The still air on both sides of the air curtain mixes
with the discharged air.
Figures 6 and 7 depict the air curtain velocity stream
lines and temperature profiles of an 8 ft (2.4 m) open
vertical meat case. These velocity stream lines represent
the actual flow using a sophisticated visualization tech-
nique. The cross sectional temperature distributions were
developed using infra-red photography. As shown, the
entrainment of warm room air into the case takes place
at several locations along the plane of the air curtain.
Based on the law of conservation of mass, an equal (and
substantial) amount of cold air from the case spills into
the room near the return air grille of the case (Figure 6).
The temperature gradient between the cold and warm
sides of the air curtain along with the velocity profile within
the mixing (or entrained) zones causes heat from the warm
(store) side to transfer to the cold (case) side of the air
curtain inside the display case. Figure 8 shows this mixing
on a psychometric chart using data from an actual test
under 75°F (24°C) DB and 55% RH indoor conditions.
This figure shows the properties of the air inside the case
and the entrained or infiltration air. The mixed airstream
is the condition entering the display case cooling coil.
The infiltration load has two components—sensible
and latent. The sensible portion refers to the direct
temperature-driven heat added to the display case. The
latent portion refers to the heat content of the mois-
ture added to the case by the room air drawn into the
case through the air curtain. As air passes through the
evaporator, it loses its sensible heat and is dehumidi-
fied. The sensible portion of the infiltration load is
given by Equation 13.
Qsenseinf = ρ × V × Cp × k × (Troom – Tcase)
(13)
where,
Qsenseinf = Sensible portion of the infiltration load,
Btu/h
ρ
= Density of air, lb/ft3
V
= Volume flow rate of air entrained into the
case, ft3/min
Cp
= Specific heat of air, Btu/lb
k
= Conversion factor, 60 min./h
The main source of latent load for a display case is the
moisture content of the ambient air that is entrained into
the case across the air curtain. In some cases, product res-
piration generates additional moisture within the display
case. Equation 14 calculates the latent load of the fixture.
Figure 6: (Left) Air curtain’s velocity streamlines of an actual
display case captured using DPIV technique. (Right) Air
curtain’s velocity streamlines using calibrated CFD modeling.
Figure 7: Air curtain temperature profile of an actual display
case captured using infra-red photography.
Figure 8: Infiltration process for 8 ft (2.4 m) open multi-deck
meat case at 75°F db/55% RH room condition.
Refrigeration
5 2
P R AC T I C A L G U I D E
N ove m b e r 19 9 9
Qlatent = Qil + Qpr
(14)
where,
Qlatent
= Latent load, Btu/h
Qil
= Latent load due to infiltration, Btu/h
Qpr
= Latent load due to product respiration,
Btu/h
The contribution of the infiltration portion of the case
latent load can be determined by:
Qil = [ρ × V × Cp × k × (Wroom – Wcase)] × hfg
(15)
where,
ρ
= Density of air, lb/ft3
V
= Volume flow rate of air into the case, ft3/min.
Cp
= Specific heat of air, Btu/lb
k
= Conversion factor, 60 min./h
Wroom= Room humidity ratio, lb/lbair
Wcase = Case humidity ratio, lb/lbair
hfg
= Latent heat of vaporization of water, Btu/lb
Fresh fruits and vegetables lose moisture by respira-
tion. This moisture then transports through the skin of
the commodity, evaporates, and ends up in the surround-
ings by convective mass transfer. Respiration is a chemi-
cal process by which fruits and vegetables convert sugars
and oxygen into carbon dioxide, water and heat. The
generated heat increases the water vapor dissipation
across the skin of commodity into the refrigerated dis-
play case. This cooling load can be estimated by the fol-
lowing equation:
Qpr = mv × As × n × hfg
(16)
where,
Qpr
= Respiration heat, Btu/h
mv
= Mass transfer rate of water vapor leaving
the product’s skin, lb/h·ft2
As
= Surface area of the product, ft2
n
= Number of products
hfg
= Latent heat of vaporization of water, Btu/lb
Total Cooling Load
The total sensible load of the case can be calculated
with Equation 17.
Qsense = Qcond + Qrad + Qfans+ Qlights
+ Qinf-sens + Qdef + QASH + Qpulldown
(17)
where,
Qsense= Total sensible load on the display case, Btu/h
The latent load of the case can be calculated with Equa-
tion 18, which is the same as Equation 14.
Qlatent = Qil + Qpr
(18)
The total cooling of the case can then be expressed
by:
Qtotal = Qsense + Qlatent
(19)
Conclusions
Laboratory tests showed that infiltration constitutes the
largest cooling load component of an 8 ft (2.4 m) open
vertical display case (Figure 9). Radiation and internal
loads are the next largest constituents.
Infiltration, however, might not play the same crucial
role for other display case configurations. For instance,
radiation is likely the most influential constituent of the
cooling load for coffin-type fixtures. Determining the
infiltration load is the most challenging aspect of a dis-
play case cooling load analysis. The lack of thermo-fluid
performance knowledge of air curtains has contributed
significantly to this challenge. Primarily, the absence of a
robust and simplified method to determine the amount
of air entrained into the display is the missing piece of
the puzzle. Additional scientific testing of various air
curtain and display case designs should be carried out to
establish a well-engineered and realistic foundation for
developing reliable methods for estimating infiltrated air
quantities.
References
1. Al-Mutawa, N.K., S.A. Sherif and G.D. Mathur. 1998. “Determi-
nation of coil defrosting loads: Part III-testing procedures and data
reduction.” ASHRAE Transactions 104(1).
2. Stoecker, W.F. 1957. “How frost formation on coils affects refrig-
eration systems.” Refrigerating Engineer February.
3. Becker, B.R., B.A. Fricke. 1996. “Transpiration and respiration of
fruits and vegetables.” Refrigeration Science and Technology Proceed-
ings October.

Figure 9: Cooling components of 8 ft (2.4 m) open vertical meat
case (actual test results).
2 4
A S H R A E J o u r n a l
N o v e m b e r 1 9 9 9
ASHRAE JOURNAL
Consider a building served by a variable flow hydronic cool-
ing system (with partial storage) that was designed for a 15°F
(8.3°C) chilled-water Delta T. The building’s design cooling load
is 1,500 tons (1119 kJ/s); the design pressure drop in its sec-
ondary chilled-water circuit is 150 ft (249 kPa); and it’s served
by two 75 hp (56 kJ/s) secondary chilled-water distribution
pumps (each capable of 1,500 gpm [94 L/s] chilled-water flow
[maximum]). The design capacity of its chilled-water storage
tank is 500 tons (384 kJ/s) sustained over a 10-hour discharge
period—equating to 5,000 ton-hours (63.4 MJ). Two 500 ton
(384 kJ/s) water chillers (with three-pass evaporators selected
at 7.5 fps [2.2 m/s] tube velocity) cool the building in conjunc-
tion with the chilled-water storage tank during the discharge
cycle, then recharge the chilled-water storage tank during the
14-hour charge cycle. Consider further that, due to several com-
mon shortcomings, the actual chilled-water Delta T is only 10°F
(5.6°C) at peak cooling conditions. What will be the effect on
peak cooling performance?
• The flow rate in the secondary chilled-water circuit must
increase by 50%—from 2,400 gpm (151 L/s) to 3,600 gpm
(227 L/s).
• The pressure loss in the secondary chilled-water circuit
must increase by 125%—from 150 ft (249 kPa) to 338 ft (561
kPa).
• Assuming 80% pump efficiency, pumping energy in the
secondary chilled-water circuit must increase by 237%—from
114 hp (85 kJ/s) to 384 hp (286 kJ/s).
• The additional pumping energy (if available) in the sec-
ondary chilled-water circuit will increase the peak cooling load
by 4%—from 1,500 tons (1119 kJ/s) to 1,557 tons (1162 kJ/s).
• Chilled-water storage capacity will decrease by 33%—from
5,000 ton-hours (63.4 MJ) to 3,335 ton-hours (42.3 MJ)—per-
mitting only 333 tons (256 kJ/s) of cooling to be sustained over
a 10-hour discharge period.
• The capacities of the water chillers will be limited to 446
tons (333 kJ/s) each (89% of design capacity) if maximum evapo-
rator tube velocity of 10 fps (3 m/s) is observed.
• The combined capacity of the water chillers and storage
tank will be limited to a total of 1,225 tons (914 kJ/s) versus a
peak cooling load of 1,557 tons (1162 kJ/s)—resulting in a 332
ton (248 kJ/s) cooling capacity shortfall (21%).
It’s evident that the low/below-design chilled-water Delta T
will prevent this building’s cooling load from being satisfied at
peak cooling load conditions. If the results of this example sound
extreme, please read the actual case study.1
So, if the adverse consequences of low/below-design chilled-
water Delta Ts are so severe, why are low/below-design chilled-
water Delta Ts so common?
• Low, e.g., 10°F (5.6°F), design chilled-water Delta Ts result
when standard rating conditions for water-chilling packages
are adopted as the design Delta T for variable flow hydronic
cooling systems.
• Below-design chilled-water Delta Ts result because many
things must be done correctly to achieve equal-to-design or
greater-than-design chilled-water Delta Ts, while only a few
errors or omissions will result in below-design chilled-water
Delta Ts.
For example, computer room air-conditioning units that have
Donald P. Fiorino, P.E.
Member ASHRAE
Achieving High
Chilled-Water Delta Ts
his article recommends practical methods for
achieving high, i.e., 15°F (8.3°C) or greater,
chilled-water temperature differentials (Delta Ts)
in variable flow hydronic cooling systems. Once high
chilled-water Delta Ts are realized, more Btu’s (J/s) of
cooling will be accomplished per gallon (liter) of chilled-
water distributed (Figure 1). Pressure losses and pump-
ing energy will decline considerably in existing hydronic
cooling systems and smaller pumps and piping may be
installed in new hydronic cooling systems. Also, water
chiller capacities will no longer be limited by maximum
evaporator flow rates and chilled-water storage tanks
will store many more ton-hours (MJ) of cooling. This
fundamental approach provides significant, enduring im-
provements in the performance of variable-flow hydronic
cooling systems.
T
About the Author
Donald P. Fiorino, P.E., is principal engineer for heating and cooling systems at
Texas Instruments, Dallas.
The following article was published in ASHRAE Journal, November 1999. © Copyright 1999 American Society of Heating, Refrigerating and Air-
Conditioning Engineers, Inc. It is presented for educational purposes only. This article may not be copied and/or distributed electronically or in paper
form without permission of ASHRAE.
N o v e m b e r 1 9 9 9
A S H R A E J o u r n a l
2 5
C H I L L E D - W A T E R S U P P L Y
standard four-row, A-frame cooling coils with 10°F (5.6°C) de-
sign chilled-water Delta Ts and that contain standard three-way
bypass control valves are frequently furnished and installed in
variable flow hydronic cooling systems. The consistent and
predictable results are low/below-design chilled-water Delta Ts
in the affected systems, plus associated performance problems.
Thorough specifications that require the manufacturer to fur-
nish optional six-row cooling coils and optional two-way con-
trol valves will preclude this from happening.
Analogy: Electrical Distribution Systems
A useful analogy for understanding how to raise Delta Ts in
variable flow hydronic cooling systems is power factor correc-
tion in ac electrical distribution systems (Table 1). In effect, a
low power factor is equivalent to a low Delta T. Furthermore,
operating an ac electrical distribution system with a low power
factor is as problematic as operating a variable-flow hydronic
cooling system with a low Delta T.
A low power factor (Delta T) results from large, underloaded
induction motors (poorly-designed, installed, controlled, and/or
maintained cooling loads). It’s evidenced by high current (flow)
demand and high voltage (pressure) losses in conductors (pipes)
and transformers (heat exchangers). In addition, the conduc-
tors (pipes) and transformers (heat exchangers) can readily dis-
tribute additional power (cooling) by simply raising the power
factor (Delta T). Finally, increasing the power factor (Delta T) is
best accomplished at the motors (cooling loads).
Background
It’s obvious that the chilled-water flow rate in a variable flow
hydronic cooling system should decrease as the cooling load
decreases. What is not obvious—and due to bypassing and
such is rarely observed in practice—is that the chilled-water
Delta T in a variable flow hydronic cooling system should be
equal to design at full load and greater than design at part load.
To clarify this important point, a cross-flow cooling coil with
42°F (5.6°C) entering chilled-water temperature, 80°F (26.7°C)
mixed entering air temperature, and 53°F (11.7°C) leaving air
temperature has a non-linear performance characteristic such
that 80% of the design cooling output can be obtained with
50% of the design chilled water flow (Figure 2). Thus, the chilled-
water Delta T in a variable flow hydronic cooling system should
be 60% greater-than-design at 80% of the design cooling load.
However, the actual chilled-water Delta T is limited by the fact
that the leaving chilled-water temperature cannot exceed the
entering air temperature. Even so, with a design Delta T of 15°F
(8.3°C) or 125 Btu/gallon (35.2 kJ/L) at 100% load, a part-load
Delta T of 24°F (13.3°C) or 200 Btu/gallon (56.2 kJ/L) is achiev-
able at 80% load. This corresponds to a return chilled water
temperature of 57°F (13.9°C) at 100% load, increasing to 66°F
(19.8°C) at 80% load. Conversely, this corresponds to an ap-
proach to the entering air temperature of 23°F (12.8°C) at 100%
load, decreasing to 14°F (7.8°C) at 80% load.
Figure 2: Cooling coil characteristics.
Figure 1: Hydronic cooling leverage.
Table 1: Electrical/cooling analogy.
n
o
it
u
b
irtsi
D
l
a
cirtc
e
l
E
g
n
il
o
o
C
ci
n
o
r
d
y
H



















































































































!
"





#



$
"











$

%





&











 
#
















#



$


















'









$








































$































2 6
A S H R A E J o u r n a l
N o v e m b e r 1 9 9 9
Also, it’s important to realize that 200% of cooling coil de-
sign chilled-water flow will only yield 115% of design cooling
coil output (Figure 2). Furthermore, this condition will result in
40% lower-than-design cooling coil Delta Ts. It will also starve
other terminal devices of necessary chilled-water flow. So two-
position control valves, as well as modulating control valves
that remain 100% open under all load conditions (due to dirty
cooling coils/filters, sub-set thermostats, etc.), are especially
harmful in variable flow hydronic systems.
Objectives
• Design or above-design chilled-water Delta Ts are as-
sured from 1% to 100% load conditions in properly-designed,
installed, controlled, and maintained variable flow hydronic
cooling systems.
• A design Delta T of 15°F (8.3°C) to 18°F (10.0°C) is readily
achievable in comfort cooling applications with 42°F (5.6°C)
entering chilled-water temperature, 80°F (26.7°C) mixed enter-
ing air temperature, and 53°F (11.7°C) leaving air temperature.
These objectives can be achieved by proper application of
cooling coils, control valves, control systems, distribution
pumps, and piping systems.
Approach
To apply resources most effectively, it’s important to realize
that chilled-water Delta Ts are determined by the various termi-
nal devices, a.k.a., cooling loads—and not by the central water-
chilling plant. So, to effectively raise chilled-water Delta Ts, the
design, installation, operation, and maintenance of the cooling
coils, control valves, and control systems located in equipment
rooms throughout facilities must be addressed. This is the fun-
damental solution that provides high leverage and yields en-
during improvements.
After this is understood, it is easy to realize that installing
more water chillers, larger chilled-water pumps, and/or larger
chilled-water pipelines at the central water-chilling plant will
not overcome the poor performance problems associated with
low/below-design chilled-water Delta Ts in variable flow hy-
dronic cooling systems. That symptomatic approach is capital-
intensive, energy-intensive, and misses the fundamental
problem. This is mentioned because the symptoms of low/be-
low-design chilled-water Delta Ts, i.e., poor cooling performance,
are frequently misinterpreted as evidence of inadequate capac-
ity at the central water-chilling plant (refer to the example given
at the beginning and the case study cited in the reference sec-
tion of this article).
Best Practices
Following are 25 “best practices” to achieve high chilled-wa-
ter Delta Ts. They range from component selection criteria to
distribution system configuration guidelines and are applicable
to new installations as well as retrofit projects. All have been
successfully implemented at a 6.8 × 106 ft2 (631.7 × 103 m2) semi-
conductor manufacturing complex in Dallas. Their leveraged, syn-
ergistic effect improved that large facility’s peak composite Delta
T by 50%—from 12°F (6.7°C) in 1993 to 18°F (10.0°C) in 1998.
1. Schedule cooling/dehumidifying coils for high Delta Ts.
Schedule cooling/dehumidifying coils to provide a 25% higher
chilled-water Delta T than the chilled-water storage tank and
the evaporators of the water chiller(s) are designed for. Also,
schedule cooling/dehumidifying coils with a chilled-water en-
tering temperature 3°F (1.7°C) higher than the chilled-water stor-
age tank and the evaporators of the water chiller(s) are
scheduled to supply. Using an automated cooling coil selec-
tion program, start with full-circuit serpentine coils having eight
rows of 5/8 in. (17.1 mm) diameter copper tubes spaced 12 per
inch (one per 2 mm). Airside velocity should be below 500 fpm
(2.5 m/s) and the airside pressure drop should be below 0.8 in.
of water (2 kPa) at the design airflow rate. Also, waterside tube
velocity should be below 5 fps (1.5 m/s) and waterside pressure
drop should be below 10 ft of water (30 kPa) at design chilled-
water flow rates. Finally, double-check waterside performance
to preclude laminar flow at reduced cooling loads.
2. Specify modulating two-way globe-style control valves with
equal percentage plugs. As discussed earlier, a cooling coil
provides 80% of design cooling with 50% of design chilled-
water flow. An equal-percentage valve plug provides 50% of
design chilled-water flow at 80% open. The result of these two
characteristics is linear control of cooling coil performance.
Specify 50:1 minimum rangeability to assure accurate plug po-
sitioning at reduced cooling loads. Also, specify globe-style
control valves to assure more precise plug positioning than
ball-style control valves. And, because they have quick-open-
ing characteristics, avoid butterfly-style control valves for con-
trol of cooling coil output. Most importantly, size chilled-water
control valves to waste 100% of excess branch circuit pressure
differential when fully-open at the respective cooling coil de-
sign chilled-water flow rate. This will ensure adequate control
valve “authority.”
3. Specify robust control valve actuators. Chilled-water con-
trol valve actuators must have shut-off ratings that exceed the
highest branch circuit differential pressure that the chilled-wa-
ter pump(s) can generate. This is especially important for the
control valves located in the branch circuits nearest to the
chilled-water pumps in linear, direct-return piping systems. Oth-
erwise, valve plugs will be forced off their seats when the branch
circuit differential pressure rises above the actuator shut-off
rating, allowing chilled-water to leak-by. Also, accurate plug
positioning is impossible when the valve actuator does not
have enough power to overcome the branch circuit differential
pressure. A 50% safety factor is recommended.
4. Specify robust control valve cages, trim, plugs and seals.
Chilled-water control valves must be rated for pressure drop
service in excess of the highest chilled-water differential pres-
sure that the chilled-water pump(s) can generate. Otherwise,
high velocities and throttling will cause valve seats to deterio-
rate and chilled-water will leak-by when the control valve is
closed. A 50% safety factor is recommended.
5. Omit external balancing devices. Variable flow hydronic
cooling systems must be designed to be self-balancing. This
means that control valves must be sized to control with author-
ity over the entire load and pressure range. For example, if serv-
ing identical cooling coils in a direct-return piping system,
control valves in branch circuits nearest to the chilled water
N o v e m b e r 1 9 9 9
A S H R A E J o u r n a l
2 7
C H I L L E D - W A T E R S U P P L Y
pump(s) should be smaller than control valves in branch cir-
cuits furthest from the chilled-water pumps. This will enable the
former to “waste” the excess differential pressure that will be
present in the branch circuits nearest to the chilled water pumps.
Once this is accomplished, external balancing devices are
unnecessary. In fact, external balancing devices reduce control
valve authority and are counterproductive. Furthermore, they
add unnecessary branch circuit pressure drops. The only place
external balancing devices are really needed in variable flow
hydronic cooling systems are at piping manifolds serving large,
stacked coil air-handling units.
6. Specify digital control. A properly functioning digital con-
trol system is more accurate than a properly functioning pneu-
matic control system and will position chilled-water control
valves with less offset and drift.
7. Use chilled-water several times before allowing it to re-
turn. Chilled-water is not required to return to the water chilling
plant after a single pass through one terminal device (Figure 3).
For example: 1) use the 56°F (13.3°C) chilled-water returning from
cooling/dehumidifying coils as the supply for sensible cooling
coils; 2) then use the 64°F (17.9°C) chilled-water returning from
the sensible cooling coils as supply for water-cooled equipment,
e.g., vacuum pumps, air compressors, etc. in order to maximize
the chilled-water Delta T. However, be sure that the 74°F (23.3°C)
chilled-water returning from water-cooled equipment returns di-
rectly to the water chilling plant without further recycling.
8. Use chilled-glycol in low temperature/humidity applica-
tions. In practice, 5°F (2.8°C) is about the closest approach to
the leaving air temperature that a single cooling/dehumidify-
ing coil can provide while still yielding a high chilled-water
Delta T according to the cooling coil selection criteria recom-
mended earlier. For a variable flow hydronic cooling system
with a 42°F (5.6°C) chilled-water supply temperature, this will
favor the use of chilled-glycol in applications requiring 47°F
(8.3°C) or lower leaving air temperatures, e.g., makeup air units
for clean rooms with 44°F (6.7°C) dew point requirements.
This practice prevents one low temperature/humidity applica-
tion from requiring that the chilled-water temperature be sub-
set for the entire facility.
9. Omit unnecessary water-to-water heat exchangers. As a
minimum, there will be a 2°F (1.1°C) temperature difference be-
tween the hot inlet and cold outlet at a cooling heat exchanger.
If the hot and cold pressures are in the same ANSI class and if
the hot and cold fluids are identical, it is better to omit the
cooling heat exchanger and blend the hot and cold fluids to
produce the desired hot outlet temperature (Figure 4) and el-
evate the chilled-water Delta T. Configure the piping so that the
excess water from the hot outlet, i.e., the warmest water, returns
to the water chilling plant.
10. Treat sensible cooling and cooling/dehumidifying sepa-
rately. In order to sub-cool the entering air to saturation and
remove moisture, a cooling/dehumidifying coil will generally
require a lower entering water temperature than a sensible cool-
ing coil. Therefore, in applications such as clean rooms and
computer rooms, it’s desirable to install sensible cooling coils
to control the temperature of the large volume of re-circulated
air and install separate side-stream cooling/dehumidifying coils
Figure 4: Blended-water cooling.
to control humidity. This provides the opportunity to supply
warmer chilled-water to the sensible cooling coils and realize a
higher composite chilled-water Delta T.
11. Use two cooling coils in series. Two cooling coils in
series (Figure 5) create counter-flow air-to-water cooling rather
than cross-flow air-to-water cooling, resulting in a higher chilled-
water Delta T. This method is especially effective for 100% out-
door air applications requiring a large airside Delta T. However,
increase coil face areas in order to reduce air velocities, avoid
increased airside pressure drops, and avoid increased fan en-
ergy consumption.
12. Use runaround pre-cooling/re-heating coils. Run-around
pre-cooling/re-heating coils are an effective method to reduce
the load on the cooling/dehumidifying coil and, in turn, in-
crease the chilled-water Delta T and reduce flow demand (Fig-
ure 6). The pre-cooling and re-heating is “free” throughout the
cooling season. This method is especially effective for 100%
Figure 3: Cascade cooling.
2 8
A S H R A E J o u r n a l
N o v e m b e r 1 9 9 9
outdoor air applications requiring a large airside Delta T and re-
heating. However, increase coil face areas in order to reduce air
velocities, avoid increased airside pressure drops, and avoid
increased fan energy consumption.
13. Replace three-way bypass control valves. As discussed
earlier, these are detrimental in variable flow hydronic cooling
systems and must be replaced with two-way control valves
wherever they are encountered. This is because three-way by-
pass control valves allow chilled-water to bypass the cooling
coil and return to the water chilling plant at supply temperature.
Three-way bypass control valves also permit increased total
flow at partial cooling loads. Because three-way bypass con-
trol valves are normally furnished with less powerful actuators
than two-way control valves, simply plugging the bypass port
generally will not be adequate.
14. Close control valves when air-handling unit fans are off.
When the fan in an air-handling unit is off, the respective chilled-
water control valve must close. Otherwise, chilled-water will
return to the water chilling plant at supply temperature. This
best practice is so obvious that it’s often overlooked. However,
it should not preclude opening the chilled-water control valve
as a last-ditch freeze protection measure in the event of a pre-
heat system malfunction.
15. Calibrate temperature and humidity sensors. If these
read high, chilled-water control valves will open further than
necessary and Delta Ts will be reduced. Poor sensor location,
e.g., an air temperature sensor exposed to direct sunlight, can
have the same effect.
16. Protect temperature and humidity setpoints. The best
practice is to enter the setpoints into an appropriate software
program that has password protection. Otherwise, occupants or
mechanics attempting “quick fixes” to cooling problems are likely
to lower the setpoints. The root causes of the cooling problems,
e.g., inadequate air distribution, will be difficult to solve if ran-
dom setpoint changes are permitted, and zone temperature/hu-
midity setpoints will most likely remain sub-set. The case study
cited earlier describes how extensive this problem can become.
17. Minimize fouling and airflow restrictions. Inadequate
airside flow and internal or external fouling of cooling coils
inhibit heat transfer and require more chilled-water flow than
necessary, thereby lowering Delta Ts. Appropriate best prac-
tices include use of a fouling factor in cooling coil selections;
periodic cleaning of the exterior surfaces of cooling coil tubes/
fins; continuous water treatment to preclude corrosion, bio-
fouling, and scaling on the interior surfaces of cooling coil
tubes; and replacement of air filters as they become clogged.
18. Reduce distribution pump speeds at partial cooling
loads. If distribution pump speeds remain constant year-round,
chilled-water pressure differentials will rise when chilled-wa-
ter flow rates decrease at partial cooling loads. This may force
chilled-water control valves open if they have inadequate ac-
tuators, thereby lowering Delta Ts. The best practice is to
equip distribution pumps with variable speed drives and modu-
late their speeds to maintain chilled-water pressure differen-
tials in the most remote branch piping circuits at pre-set lev-
els. The control valves will provide better control with con-
stant chilled-water pressure differentials and annual distribu-
tion pump energy will be reduced considerably.
19. Use multizone and primary/secondary distribution pump-
ing. Consider a central water chilling plant that serves two build-
ings. Building 1 requires 30 psi (50 kPa) differential pressure at
its service entrance under design cooling conditions and Build-
Figure 6: Runaround coils.
Figure 5: Series cooling coils.
N o v e m b e r 1 9 9 9
A S H R A E J o u r n a l
2 9
C H I L L E D - W A T E R S U P P L Y
ing 2 requires 50 psi (83 kPa).
It is best for the central water
chilling plant to maintain a 5
psi (8 kPa) primary differential
pressure at both building ser-
vice entrances and equip each
building with an appropriately
sized variable speed second-
ary chilled-water distribution
pump station.
This compares favorably to
an all-primary distribution sys-
tem with the water chilling
plant maintaining a 50 psi (83
kPa) pressure differential at the
service entrance to both build-
ings. This approach is particu-
larly effective if Building 1 has
a larger cooling load than
Building 2, because as much
as 20 psi (33 kPa) of excess
pressure differential must be
continuously wasted by the
chilled-water control valves in
Building 1.
20. Reduce pressure dif-
ferentials at partial cooling
loads. A cooling coil can pro-
vide 80% of design cooling
output with 50% of design
chilled-water flow. Also, pres-
sure drops at 50% of design
chilled-water flow are only
25% of those at 100% of de-
sign chilled-water flow. This
means that chilled-water dif-
ferential pressure setpoints
can be reduced at partial cool-
ing loads without adverse impact on cooling coil performance.
If the distribution pumps are equipped with variable speed
drives, this best practice saves considerable distribution pump-
ing energy on an annual basis. It also promotes high Delta Ts
and stable control valve performance. However, be sure that
cooling coils and heat exchangers serving constant, year-round
cooling loads, e.g., clean rooms and computer rooms, are se-
lected for the lowest expected chilled-water pressure differential.
21. Elevate supply temperatures at reduced cooling loads.
When the outdoor air dew point is below the desired indoor air
dew point, only sensible cooling is required and the chilled-water
supply temperature can be raised without adverse impact on
cooling coil performance. This practice will promote high Delta
Ts and help preclude laminar chilled-water flow conditions inside
lightly-loaded cooling coils. However, be sure that cooling coils
and heat exchangers serving constant, year-round cooling loads,
e.g., clean rooms and computer rooms, are selected for the high-
est expected chilled-water supply temperature.
22. Design reverse-return and loop-style distribution sys-
tems. Reverse return and loop-
style chilled-water distribution
systems provide more uniform
branch circuit pressure differ-
entials than linear, direct-re-
turn chilled-water distribution
systems. This promotes stable
control valve performance and
high chilled-water Delta Ts.
23. Eliminate constant
speed “booster” pumps. Con-
stant speed chilled-water
“booster” pumps are detrimen-
tal in variable flow hydronic
cooling systems and should be
equipped with variable speed
drives wherever they are en-
countered. Otherwise, they
“rob” chilled water from adja-
cent cooling coils and heat ex-
changers at high flow condi-
tions and generate high
chilled-water pressure differen-
tials at low flow conditions.
Neither case is conducive to
high chilled-water Delta Ts.
24. Replace marginal cool-
ing coils and heat exchang-
ers. In every variable flow hy-
dronic cooling system, a few
marginal cooling coils or heat
exchangers exist. These re-
quire lower chilled-water sup-
ply temperatures and/or
higher chilled-water pressure
differentials than all of the oth-
ers due to under-sizing, over-
loading, control valve too
small, etc. As these “bad actors” are replaced, cooling perfor-
mance will improve and Delta Ts will increase.
25. Monitor Delta Ts. If you can’t measure it, you can’t
manage it. So provide chilled-water temperature indicators/sen-
sors at the inlets and outlets of all cooling coils and heat ex-
changers, as well as at branch points in distribution systems.
With the information that these devices provide, low/below-
design chilled-water Delta Ts will become readily evident and
can be traced quickly to their source(s).
Cost of Ownership
So, what are the first cost implications of measures to assure
high chilled-water Delta Ts? In general, eight-row cooling coils
will cost more than six-row cooling coils, particularly when en-
larged face areas are provided to avoid increased airside pres-
sure drops. Also, industrial-quality control valves with robust
actuators will cost more than commercial- quality control valves
with less robust actuators, but omitting the external balancing
devices required for the latter will mitigate the first cost differ-
Delta T Techniques
♦ In existing hydronic cooling systems, high, e.g., 15°F
(8.3°C) or greater, Delta Ts reduce chilled-water flow
rates and pressure drops, as well as pumping energy
and operating costs.
♦ In new hydronic cooling systems, high, e.g., 15°F (8.3°C)
or greater, Delta Ts permit smaller pumps and piping to
be installed.
♦ Adopting standard rating conditions for water-chilling
packages, i.e, 10°F (5.6°C) chilled- water Delta Ts, as
the design Delta T for variable-flow hydronic cooling
systems will result in low Delta Ts.
♦ One error or omission in project drawings/specifica-
tions may result in low/below-design chilled-water Delta
Ts.
♦ Low/below-design chilled-water Delta Ts reduce the
ability of heat exchangers and pipes to deliver hydronic
cooling—just like low power factors reduce the ability
of transformers and conductors to deliver electrical
power.
♦ The chilled-water Delta T should be equal-to-design at
full-load and greater-than-design at part-load in a vari-
able-flow hydronic cooling system.
♦ Chilled-water Delta Ts are determined by a building’s
various terminal devices, a.k.a., cooling loads, not by
its central water-chilling plant.
♦ High chilled-water Delta Ts result from proper design,
installation, operation, and maintenance of cooling coils,
control valves, control systems, distribution pumps,
and distribution piping.
♦ More water chillers, larger chilled-water pumps, and/or
larger chilled-water piping will not overcome the per-
formance problems resulting from low/below-design
chilled-water Delta Ts.
3 0
A S H R A E J o u r n a l
N o v e m b e r 1 9 9 9
ence. On the other hand, a hydronic cool-
ing system with a design Delta T of 15°F
(8.3°C) will require smaller distribution
pumps and piping (with a lower first cost)
than a hydronic cooling system with a
10°F (5.6°F) design Delta T. The system
with the higher Delta T will also require a
smaller chilled-water storage tank (with a
lower first cost). These considerations will
tend to tilt the scale towards lower first
cost for high Delta T designs in large hy-
dronic cooling systems having fewer/
larger air-handling units, more distribu-
tion pumps, greater lengths of distribu-
tion piping, and chilled-water storage
tanks. Good candidates include district
cooling systems that serve large cam-
puses with multiple buildings.
Operating cost considerations clearly
favor hydronic cooling systems having
higher chilled-water Delta Ts due to lower
chilled-water flow rates and pressure
drops year-round. Also, as mentioned
earlier, providing cooling coils with en-
larged face areas will preclude increased
airside pressure drops (and increased fan
energy consumption). Large hydronic
cooling systems have the potential to re-
alize the greatest operating cost savings
from high Delta T designs.
In all cases, specific application con-
ditions will determine first cost and oper-
ating cost differences resulting from al-
ternate hydronic cooling system design
and operation practices.
References
1. Kirsner, W. 1995. “Troubleshooting chilled-
water distribution problems at NASA Johnson
Space Center.” Heating/Piping/Air Condition-
ing 67(2):51–59.
Bibliography
Hansen, E.G. 1985. Hydronic System De-
sign and Operation. New York: McGraw-Hill.
Hansen, E.G. 1998. Letter to the editor,
“Re: Low Delta T.” ASHRAE Journal
40(11):19.
Kirsner, W. 1998. “Low delta t central plant
syndrome.” ASHRAE Journal 40(1):37–42.
Avery, G. 1998. “Controlling chillers in
variable flow systems.” ASHRAE Journal
40(2): 42–45.

Advertisement in the print edition formerly in this space.
4 0
PR ACTICAL GUIDE
N ove m b e r 19 9 9
Food Preservation
By David S. Reid
Member ASHRAE
PRACTICAL GUIDE
r
e
f
r
i
g
e
r
a
t
i
o
n
T
o ensure a secure and steady food supply, food
needs to be preserved, protected from un-
due deterioration, and stabilized so it can be
stored for extended periods. Extending food’s
shelf life requires an understanding of the factors
that limit shelf life and of the processes that cause
foods to become unsuitable for consumption.
Food Preservation Techniques
Thermal Processing. Thermal processing uses a heat
treatment to stabilize the product by controlling the mi-
crobial population. Thermal methods include steriliza-
tion, pasteurization, and aseptic processing. The tradi-
tional thermal process technology is canning, which uses
a sterilizing heat treatment. Canning often causes signifi-
cant change in product characteristics, due to thermal
damage. A more recently developed thermal process,
aseptic processing, uses a reduced heat treatment and
results in a product with less thermal damage. This pro-
cess demands more careful handling during and before
processing than sterilization. Thermal processing pre-
serves food by destroying microbes, preventing growth.
The package is designed to prevent re-contamination,
and the product is stable at ambient temperature. Ex-
amples of aseptically processed foods include many of
the boxed juice drinks available on the market. Also, many
of the shelf-stable meals in pouches are aseptically pro-
cessed.
Pasteurization is less severe than canning and controls
vegetative microorganisms. However, the process does
not achieve sterilization. The shelf life of canned prod-
ucts under ambient storage conditions can be very long.
The shelf life of products with a lesser thermal treat-
ment, such as aseptic processing or pasteurization, tends
to be shorter. The shelf life can often be extended by
refrigerated storage.
Refrigeration. Refrigeration uses low temperature to
preserve food. At lower temperatures, microbial growth
slows. Many of the chemical reactions that deteriorate
food are also slowed. Control of the refrigerated storage
temperature is essential to maintaining good quality. In-
dividual foods and individual microorganisms have their
own responses to refrigerated storage. Various data
sources, including Chapter 25 of the 1998 ASHRAE Hand-
book—Refrigeration, identify the preferred conditions for
storing many products that are candidates for extended
refrigerated storage.
While refrigeration extends shelf life, many products
have limited shelf life even when refrigerated. Although
storage life is limited, the quality of refrigerated pro-
duce tends to be superior to that achieved through a
thermal process because no thermal degradation is in-
curred.
Drying. Drying removes much of the solvent water
in food, which slows many of the chemical degradation
processes that take place in the high moisture environ-
ment of fresh foods. These chemical degradation pro-
cesses often are responsible for the reduction in ac-
ceptability of fresh food after extended storage. Also, a
certain level of water is required for the growth of mi-
croorganisms, so drying also may prevent microbial de-
terioration.
Drying causes significant changes in the properties of
the food. The characteristics are very different from the
original fresh raw material. Nevertheless, the resulting
product may be acceptable. Dried products may be con-
sumed as they are delivered, or they may be rehydrated
prior to consumption. Many traditional foods incorpo-
rate a drying step. Dried foods can be stable under a
wide range of storage conditions. Examples of dried foods
include pasta, beef jerky, and powdered milk. In addi-
tion to conventional air drying, freeze-drying can be used.
There is a wide range of food preservation techniques
available. These include thermal processing (e.g., cook-
ing), refrigeration, drying, intermediate moisture pres-
ervation techniques, the use of additives, and freezing.
This article discusses those techniques and explains how
they work.
The following article was published in ASHRAE Journal, November 1999. © Copyright 1999 American Society of Heating, Refrigerating and Air-
Conditioning Engineers, Inc. It is presented for educational purposes only. This article may not be copied and/or distributed electronically or in paper
form without permission of ASHRAE.
David S. Reid, Ph.D., is a professor in the Department of
Food Science and Technology at the University of Califor-
nia at Davis.
Practical Guide
N ove m b e r 19 9 9
P R AC T I C A L G U I D E
4 1
This is a more expensive process, which often results in
less damage to the original product. Many backpacking
meals are produced by freeze-drying.
Intermediate Moisture Preservation. Partial drying
is used to produce foods such as raisins and “semi-moist”
pet foods. Products using this technology are referred to
as “intermediate moisture foods.” Their preservation is
largely a result of inhibiting microbiological spoilage,
although chemical change may be slowed as well. En-
hanced microbiological stability often can be achieved
with antimicrobial additives, such as sorbates and propi-
onates. In addition to partial drying (i.e., removing mois-
ture), intermediate moisture states can be achieved by
adding appropriate solutes, such as glycerol or other
“humectants.” These solutes lower the partial vapor pres-
sure of the water in the food and as a result inhibit mi-
crobial growth. Particular microorganisms may be inhib-
ited in specific ranges of relative vapor pressure.
Food Additives. Adding compounds that slow chemi-
cal change or inhibit microbial growth is also an impor-
tant preservation technology. Examples include salting,
pickling, and adding antioxidant compounds.
Freezing. The final method to describe, which is the
primary focus of this article, is freezing. Freezing pre-
serves foods by storing them at temperatures around 0°F
(–18°C). Since freezing uses low temperatures, it can be
considered a refrigeration technique. However, ice forms
on freezing, reducing the amount of liquid water in the
food, thus increasing the solute concentration. In this
aspect, freezing is akin to intermediate moisture foods.
Hence, freezing provides preservation through two im-
portant mechanisms—reducing temperature and reduc-
ing water availability.
Preservation Factors in Freezing
To understand preservation methodology, one must
understand the factors that lead to deterioration and loss
of quality. Three primary types of factors influence shelf
life: microbial, chemical, and physical. It is helpful to
examine each of these categories to consider their influ-
ence on food quality and shelf life and to consider the
means for modifying and mitigating their impact. This
article discusses these mechanisms with the primary fo-
cus on their relevance to preservation through freezing.
Microbiological growth. Microbiological growth leads
to significant deterioration and hazard in many foods.
Four primary methods of control of microbiological haz-
ard follow:
• Destroy the microorganisms through heating. This
method includes pasteurization, where only vegetative
microorganisms are destroyed, and sterilization, which
also destroys spores. Spores have a higher thermal resis-
tance than vegetative cells.
• Control the growth of microorganisms by altering water
availability or by controlling system composition. This
method is the traditional control found in intermediate
moisture foods, salted foods, and foods that contain an-
timicrobial agents such as sorbic acid.
• Maintain temperatures low enough to slow down or
prevent growth of microorganisms. This is the primary
function of refrigeration. The temperature range for con-
trol is specific to the microorganism. However, a hazard
still exists for different organisms in certain temperature
regions. Some microorganisms, including listeria, an im-
portant pathogen, can grow at normal refrigeration tem-
peratures.
• Hurdle technology. Here a product is subjected to
several different means of controlling microbiological
growth as a sequence of barriers. The result tends to be
more effective than one might expect by simply sum-
ming the expected effects.
The temperatures used for preservation and storage
by freezing are low enough to prevent the growth of all
microorganisms. Indeed, at these low storage tempera-
tures there may even be a reduction in microbial num-
bers. This is not, however, equivalent to sterilization, or
even pasteurization. Upon warming, growth is possible.
Thus, care must be taken to maintain frozen storage tem-
peratures.
Improper handling and processing prior to freezing
can cause the growth of hazardous organisms before
freezing. The organisms are not eliminated by freezing,
but remain in the product. Therefore, proper handling
is essential for microbiological safety in products prior
to freezing. Otherwise, freezing provides excellent con-
trol of microbiological degradation and microbiologi-
cal hazard.
Chemical changes. Chemical changes are a signifi-
cant source of product degradation. They can be influ-
enced by the conditions that exist in freezing and frozen
storage. Processes of particular significance are:
• Protein denaturation: The state of the protein in a
food is important to its nutritional quality and to its tex-
tural characteristics. In many foods it is important that
proteins retain their native characteristics. Freezing and
frozen storage can cause some proteins to establish addi-
tional internal cross-links, denature, and lose a lot of
their hydration capability. This is an important factor for
some fish during frozen storage. Due to denaturation,
the texture becomes tough, and the water holding capa-
bility is lost.
As food freezes and ice forms, salt concentration in-
creases. At high salt concentrations, many proteins lose
solubility. This change may be irreversible. Some of the
changes in protein are the result of enhanced enzyme
activity under the conditions of freezing. Some products
of enzyme activity can react with proteins, reducing the
functionality of the proteins.
• Color changes: Color is an important attribute of
food. A change in color can signal other deleterious
alterations and may also, of itself, lead to reduced con-
sumer acceptability. Freezing and frozen storage can re-
sult in the degradation of chlorophyll to pheophytin, a
change from green to olive drab. Due to both enzymic
Refrigeration
4 2
P R AC T I C A L G U I D E
N ove m b e r 19 9 9
and non-enzymic processes, brown colors may be pro-
duced. These are often accompanied by bitter flavors,
particularly as the result of polyphenol oxidase activity.
The action of hydrolytic enzymes, such as chlorophyllase,
can lead to loss of color.
• Oxidation: There are many examples of quality loss
due to oxidation in frozen systems. A typical test for loss
of fish quality measures the amount of an early oxidation
product, malondialdehyde. Some oxidation processes
are catalyzed by the presence of oxidative enzymes. Lipid
oxidation is a frequent problem in frozen foods, but many
other important molecules are also susceptible to oxida-
tion. Many oxidative reactions are enzyme catalyzed.
• Hydrolysis: Lipid hydrolysis is encountered in fro-
zen storage of many products, with the consequential
formation of free fatty acids that have an immediate flavor
impact. Proteins can also degrade from hydrolytic changes
initiated by proteases. In gadoid fish such as cod, enzy-
mic hydrolysis of trimethylamine oxide leads to the pro-
duction of trimethylamine, the source of the intense, un-
pleasant fishy odor of some poorly stored fish.
• Enzyme action: Many changes in biological systems
are catalyzed by enzymes. In intact tissues, these pro-
cesses take place in a controlled manner. However, if
tissues are disrupted, uncontrolled action can result.
Freezing tends to disrupt tissues. The concentration ef-
fect of removing water as ice also can lead to changed
catalytic rates. There are many examples of product
changes and deterioration caused by uncontrolled en-
zyme action. In fruits and vegetables, oxidative change
can be catalyzed by polyphenol oxidase, by lipoxygenase,
and many other enzymes. This results in color and flavor
changes. There are many hydrolytic enzymes, including
lipases, proteases, demethylases. Through their action,
off flavors can develop, proteins can become insoluble,
and textures can change. Unwanted enzyme action can
be prevented through blanching, a heat treatment that
destroys the enzymes, or with additives that can function
as enzyme inhibitors.
In general, the rates of all of these processes are tem-
perature dependent, with significant rate reductions at
low temperatures like those encountered during frozen
storage. An exception is the rate of lipid oxidation in
systems with a high amount of unsaturated fats. Here the
rate may increase at lower temperatures due to a catalytic
effect of high salt concentrations.
Physical processes. Physical processes also influence
the quality and shelf life of frozen products. Physical pro-
cesses that lead to significant quality loss include:
• Moisture migration: The location of moisture within
a product is important to product quality. In the pres-
ence of temperature gradients, water may diffuse along
the concomitant water vapor pressure gradients. This can
cause unacceptable change. If the moisture diffuses from
the surface of the product, partial drying may occur.
Defects such as freezer burn may be seen. The driving
force for moisture migration in foods containing ice is
invariably the existence of temperature gradients within
the product and also within the package and the envi-
ronment.
• Recrystallization: In a frozen product, the number
of ice crystals decreases with time and the average size of
ice crystal increases, due to a variety of recrystallization
processes. The increase in ice crystal size can be accom-
panied by a loss in product quality. This is seen in many
products, but is particularly evident in ice cream, and
other frozen confections, where ice is an important con-
tributor to the eating experience.
• Altered molecular mobility: Many physical processes
are influenced by molecular motions. Hence, if molecu-
lar mobility changes, these processes will be affected.
The lowering of temperature and the increasing of con-
centration (as water separates out as ice crystals) both
lead to reduced molecular mobilities. Freezing incorpo-
rates both lowering temperature and increasing concen-
tration. As a result, freezing has a significant influence
on molecular mobility. Recent understanding of frozen
storage stability involves taking into account the effect of
system composition on the changing of molecular mo-
bilities below the freezing point temperature in a frozen
system.
Factors That Influence Stability
Given the importance of chemical and physical pro-
cesses to the stability of frozen products, it is important
to consider them in light of the principal factors that
influence the stability of a frozen product. These factors
are the storage temperature, temperature fluctuation
during storage, the composition of the product, the ex-
istence of vapor spaces and barriers within the product
structure, the presence of crystal growth inhibitors, and
the changing mobility of the constituent molecules as a
function of temperature, particularly the temperatures at
which that mobility becomes severely constrained.
Temperature and temperature fluctuation. The tem-
perature of a frozen system governs the concentration
relationships. This is best illustrated by the use of phase
and state diagrams (Figures 1 and 2). Figure 1, a binary
phase diagram, illustrates that as temperature is reduced
below the freezing point, the composition of the unfro-
zen phase increases. Like a solution of molten metals,
the increase in concentration as temperature goes down
follows the liquidus. In an ideal system, when the unfro-
zen solution reaches saturation, at Point E of Figure 1,
the solute precipitates, and a solid eutectic system en-
sues.
Crystallization of the solute may be inhibited for many
reasons. If this is the case, ice alone will continue to
separate beyond Point E, and the unfrozen solution com-
position will follow an extension of the liquidus, as shown
in Figure 2. Eventually, the solution reaches a point where
no more ice can separate. This point appears as Point C
in Figure 2. At this point, where we have achieved maxi-
mum freeze concentration of the unfrozen matrix, it
Practical Guide
N ove m b e r 19 9 9
P R AC T I C A L G U I D E
4 3
enters a glassy, or immobile state. In this state,
the mobility of the larger molecules is severely
constrained, and the rates of reactions that
require these molecules to be mobile drop off
to near zero.
Figure 2 also shows that temperature changes
the composition of the unfrozen phase, and
hence the amount of ice. Region B of Figures
1 and 2 represents the region where ice and
unfrozen phase coexist. The amount of ice at
any temperature can be estimated from a tie-
line: PQ. QX/QP is the fraction of ice in the
system. QX/XP is the ratio of amount of ice to
amount of unfrozen phase.
For any fixed overall composition, tempera-
ture fluctuation will change the amount of ice.
The resulting melting and refreezing is an im-
portant contributor to the recrystallization pro-
cess. It must also be noted that, due to the
physical properties of water and ice, the warm-
ing process is faster than the cooling process
between sub-zero temperatures and around
22°F (–6°C), but the cooling process is more
rapid than the warming process between 22°F
(–6°C) and room temperature. Thus, tempera-
ture fluctuations can lead to product tempera-
tures hovering in the 22°F to 25°F (–6°C to –
4°C) range for extended time. Many chemical
and physical reactions proceed at a maximum
rate in this temperature range due to the com-
bined effects of temperature reduction and con-
centration increase associated with freezing.
As a result, excessive temperature fluctuation
can accelerate loss in quality. In addition to
this kinetic effect, temperature fluctuation nec-
essarily leads to temperature gradients, thus
causing significant moisture migration, which
further deteriorates quality.
Product composition. Since freezing is ac-
companied by an increase in the concentra-
tion of the unfrozen phase, the composition
of the product can be very important. The
amount of ice at a given temperature can be
reduced by adding additional solutes, often
called cryoprotectants. Sugars are common
cryoprotectants. By reducing the amount of ice
that separates out of the food, salt concentration in the
food does not increase, thus reducing damage that would
result from increasing ionic strength. The relative amount
of soluble biopolymer can influence the freezing diagram
by influencing the overall pattern of molecular mobili-
ties. This can lead to enhanced product stability.
Vapor spaces and barriers. Moisture migration re-
sults in loss of quality. Moisture migration is influenced
by the internal structure of the product and by the pres-
ence of vapor spaces and barriers to moisture diffusion.
Driven by temperature gradients, moisture tends to dif-
fuse to the area of lowest temperature. Migration through
a vapor space tends to be more rapid than migration
through the solid. In a solid, the diffusion channels can
be traversed in both directions. Therefore, as a gradient
reverses, moisture can return to its original location. Once
into a vapor space, however, the likelihood of water
molecules returning to the micropore from which they
were released is slight. This is an effect of probabilities
and can also be interpreted as a consequence of the
greatly increased entropy if the vapor is dispersed through
a large volume.
Figure 2: If in a binary system, solute fails to separate out at E, ice will
continue to separate out, and the solution composition will follow an ex-
tension of the liquidus, EQC, until it reaches Point C, where no more ice
can separate. The temperature at C is the mobility temperature, and the
composition is that of the maximally freeze concentrated matrix. For an
overall system composition ST, the tie-line PQ allows the ratio of ice to
solution to be estimated. It is given by QX/XP.
Figure 1: In Region B, bounded by the liquidus, and the x-axis, which also
represents pure water (ice below the liquidus), the system exists as a mix-
ture of ice and unfrozen solution. At Point E, the eutectic point, pure solute
also separates out. E is the junction of the liquidus and the solubility curve.
Refrigeration
4 4
P R AC T I C A L G U I D E
N ove m b e r 19 9 9
Molecular mobility. By considering the role of mo-
lecular mobility, our understanding of frozen storage sta-
bility has improved. As ice forms and the concentration
of the unfrozen phase increases, molecular motion for
the solutes becomes increasingly more difficult due to
collisions and entanglements. As the amount of solvent
water decreases, the volume available to the solutes for
motion decreases as well. At the point of maximal freeze
concentration, the solute molecules have lost their trans-
lational mobility. The water molecules are still mobile,
but no more ice can form because adding another water
molecule to an ice crystal requires a solute molecule to
diffuse away. This cannot happen once the solute mol-
ecules become immobile.
The temperature where no more ice can form is con-
veniently termed the mobility temperature. Since the
solute molecules become immobile, reaction rates are
slow. If the solute molecule is larger, this makes the space
requirements more onerous, so the mobility tempera-
ture is increased. Therefore, increased content of soluble
polymers can raise the mobility temperature and enhance
product stability. An increase in polymer content may be
achieved by breeding, or by choosing the level of matu-
rity at harvest. In formulated products, higher molecular
weight additives such as maltodextrins can be chosen.
The rates of diffusion-limited reactions depend on the
difference between the storage temperature and the prod-
uct mobility temperature. As a result, the product mobility
temperature serves as a reference temperature. In a range
of similar products, those with the higher mobility tem-
perature are likely to be more stable. Table 1 lists observed
mobility temperatures for some typical frozen foods.
Crystal growth inhibitors. In situations where ice re-
crystallization is a problem, such as ice cream and other
frozen desserts, crystal growth inhibitors could extend
shelf life, and also provide protection against the damage
caused by temperature fluctuations. Many hydrocolloids,
such as carrageenans and alginates are claimed to inhibit
ice crystal growth, but evidence for this is limited, except
at temperatures close to the mobility temperature.
Hydrocolloids do, however, influence the initial freez-
ing patterns. In recent years, a class of biological mol-
ecules that can inhibit ice formation have been identi-
fied. These molecules are called antifreeze proteins and
glycoproteins. These molecules also have an important
ability, at low concentrations, to inhibit the recrystalliza-
tion of ice. While not used at present, as new methods
become available to manufacture these materials at lower
cost, they are likely to become an additional ingredient
available to the food formulator.
Conclusion
Temperature control is important to maintain quality
in frozen foods. If minimal product change during stor-
age is required, it will be necessary to store at or below
the mobility temperature. Storage of ice cream at the
manufacturing plant is often at or below the mobility
temperature. Mobility temperatures can be measured most
easily by following the change in electrical capacitance
of a product as it is warmed up from very low tempera-
tures. At the mobility temperature, the capacitance can
be seen to start to increase rapidly, as a consequence of
the increased molecular mobility.
Since the cost of maintaining such low temperatures
is high, the other use for mobility temperatures is as a
reference temperature. It enables comparison of the po-
tential frozen storage stability of a range of similar prod-
ucts at any particular storage temperature. Products with
higher mobility temperature are likely to have the long-
est storage life.

Table 1: Estimates of mobility temperatures.
tc
u
d
o
r
P
)
C
/
F
(
e
r
u
t
a
r
e
p
m
e
T
y
tili
b
o
M













































































 







!



!


"







#








$
!


"









!

%







$
&
'




&


(



!







&
&






&
&


(




)

\*









)

\*







)













$









\*


















!

+










,


,







+



%













)



-



'


!






!
.

!



!




&

!






!
.


!

)


!



!




&
&
D e c e m b e r 1 9 9 9
A S H R A E J o u r n a l
3 7
ASHRAE JOURNAL
Pumping Energy
And Variable Frequency Drives
By Michel A. Bernier
and
Bernard Bourret
ariable frequency drives (VFD) are used
routinely to vary pump speed. The pump-
VFD combination offers an attractive en-
ergy conservation measure for cases where there is a
need to vary the flow in a fluid distribution system.
About the Authors
Michel Bernier, Ph.D., eng., is a professor at Ecole Polytechnique de Montréal in the
department of mechanical engineering.
Bernard Bourret, Ph.D., is a professor at the Institut National des Sciences Appliquées,
Toulouse, France.
As shown in Figure 1, there are four different power levels,
Ptheo, Pshaft, Pm, and Pin, that can be evaluated in a variable speed
pump system. Even though the input power requirement for the
whole system, Pin, is the most significant from an energy stand-
point, the energy analysis of a variable speed pump system of-
ten stops at Pshaft, the power required at the shaft of the electric
motor. This simple analysis leads to statements such as “the
power required for variable speed pumps varies as the cube of
the speed (or flow rate).”
It is true, according to the well-known pump laws that the
theoretical power requirement of a pump, Ptheo, varies as the cube
of the speed in a closed system. However, this statement does
not account for inefficiencies in the electric motor, in the VFD
and in the pump itself, all of which may vary with speed. The
sum of these inefficiencies leads to a reduction in the overall
“wire-to-water efficiency” particularly at part load and low
speeds. The end result, as will be shown in this article, is that Pin
is significantly different from Ptheo and Pshaft and that it does not
vary with the cube of the speed, especially when the electric
motor is oversized. Another objective of this paper is to quan-
tify the cumulative effects of these inefficiencies on the annual
energy consumption for various flow rate variation profiles.
Power
Theoretical power requirement, Ptheo
The theoretical pumping power required is defined by the
following equation:






×
×
=
×
×
=
units
P
-
I
in
3960
102
SG
H
Q
SG
H
Q
Ptheo
( 1 )
where,
Ptheo is in kW (hp)
Q is the volumetric flow rate in liters/sec (USGPM)
H is the head developed in meters of fluid (feet of fluid)
SG is the specific gravity of the fluid being pumped
The denominators are simply conversion factors to obtain
units of kilowatts and horsepower.
Shaft power, Pshaft
The amount of power required at the drive shaft of the pump
differs from Ptheo due to mechanical inefficiencies that are caused
by friction and shock between the impeller and the fluid. The
shaft power, Pshaft, is thus given by:
p
theo
shaft
P
P
η
=
( 2 )
where,
ηp is the pump efficiency
The values of ηp and Pshaft are usually plotted along with the
pump characteristic curve (Head vs. Q) as shown in Figure 2. In
the case of Figure 2, ηp varies from 68% near the best efficiency
point to 45% near the extremities of the characteristic curve. It is
worth recalling that, although the characteristic curve applies
for any fluid (except extremely viscous fluids), values of Pshaft
are plotted for a fluid with a SG =1 (i.e., water at 15°C [60°F]).
The electric motor is generally selected so that it will never
be overloaded over its operating range. For example, with refer-
ence to the characteristic curve presented in Figure 2, if the nomi-
nal operating conditions are Q = 35.8 l/sec (565 gpm) and H =
70.5 m (231 ft), for SG = 1 and ηp = 68%, then Pshaft = 36.3 kW
(48.5 hp). In this case a 37.5 kW (50 hp) motor might be a good
choice. However, if for some reason the pump operates at the
right of this point, there is a risk of overloading the motor since
a Pshaft greater than 37.5 kW (50 hp) might be required. Thus, a 56
kW (75 hp) electric motor might be the safest selection as it
provides a non-overloading condition. However, oversizing can
The following article was published in ASHRAE Journal, December 1999. © Copyright 1999 American Society of Heating, Refrigerating and Air-
Conditioning Engineers, Inc. It is presented for educational purposes only. This article may not be copied and/or distributed electronically or in paper
form without permission of ASHRAE.
V
3 8
A S H R A E J o u r n a l
D e c e m b e r 1 9 9 9
increase energy consumption as will be shown later.
Power to the electric motor, Pm
The electric power required to feed the electric motor, Pm, is
given by:
m
shaft
m
P
P
η
=
( 3 )
where ηm is the efficiency of the electric motor. Typical motor
efficiencies as a function of nameplate loading are given in Fig-
ure 3 (the efficiency curve for VFD presented on the same fig-
ure will be discussed shortly). The curve for ηm is the curve for
high-efficiency motors presented in the 1996 ASHRAE Hand-
book—HVAC Systems and Equipment1 and corresponds closely
to information given elsewhere.2,3,4 Strictly speaking, these
curves only apply to large size motors (>25 hp), as small horse-
power motors experience a somewhat lower nominal efficiency2.
As shown in Figure 3, motor efficiency is almost constant for
part load operation above 50% and decreases significantly for
a part load below 25%.
Electrical power requirement, Pin
The required electrical power at the inlet of a pump-VFD
configuration is given by:
p
m
VFD
theo
in
P
P
η
η
η
×
×
=
( 4 )
where ηVFD is the efficiency of the VFD. The denominator of
Equation 4 represents the so-called “wire-to-water efficiency.”
Values of ηVFD are given in Figure 3 as a function of percentage
of nominal speed (actual motor speed/nominal motor speed)
for a high-efficiency VFD.1,4 The curve extends from a speed
ratio of 20% to a speed ratio of 100% where, as shown on Fig-
ure 3, ηVFD is slightly less than 100%.
Variation of Pin for a Closed System
In a closed system, the system curve (head vs. flow rate) is
usually described by a parabola going through the origin such
as the one presented in Figure 2. For open systems, or for sys-
tems that maintain a pressure differential across the supply/
header, the system curve does not go through the origin. Such
cases have been treated elsewhere using an approach similar to
the one presented here.5,6
In closed systems, if one assumes that the head varies as
the square of the flow (head ∝ Q2), then Ptheo will be propor-
tional to Q3. If it is further assumed that ηVFD, ηm, and ηp are
independent of flow rate (or alternatively speed) than the clas-
sic pump law is valid and Pin will be proportional to Q3. In
reality, ηVFD and ηm, will vary with pump speed as was shown
earlier. Pump efficiency will also vary slightly with pump
speed; it can decrease, or in some cases increase, as pump
speed is reduced. In the following analysis the pump effi-
ciency is assumed to be constant over the range of pump
Figure 1: Typical pump-motor-VFD arrangement showing
four power levels.
Figure 2: Typical pump performance curves.
Figure 3: Typical efficiencies for high-efficiency motors and
VFD as a function of % of nameplate load (for motors) or %
of nominal speed (for VFD).
Figure 4: Non-dimensional pumping power as a function
of % of flow for four different cases.
D e c e m b e r 1 9 9 9
A S H R A E J o u r n a l
3 9
P U M P S
speed considered.
The variation of Pin as a function of pump speed has been
plotted in Figure 4 for four different cases. The values of Pin
have been non-dimensionalized using the power requirement
at the shaft at the nominal operating conditions, Pshaft,nominal, which
is a known quantity.
The bottom curve in Figure 4 represents the cubic variation
of Pin/Pshaft,nominal as a function of flow rate given by the classic
pump law. The other three curves account for the variation of
ηm and ηVFD with speed. One of these three curves is for a prop-
erly sized motor, i.e., one that matches Pshaft at the nominal op-
erating conditions, and the other two are for motors oversized
by 50% and 100%, respectively.
First, note that Pin/Pshaft,nominal is slightly higher than one in all
cases at the nominal operating conditions (100% flow) because
ηm and ηVFD are slightly smaller than 100% at these conditions.
As the speed (or flow) is reduced, the value of Pin/Pshaft,nominal for
both the properly and oversized motors differ significantly from
the cubic variation given by the pump law. For example, at
50% of nominal flow the value of Pin/Pshaft,nominal given by the
pump law is 0.139 while it is 0.226, 0.289, and 0.354 for the
properly sized and oversized motors, respectively. Thus, the
inefficiencies associated with ηm and ηVFD are important and
they need to be accounted for to get the true amount of power
required by a pump-VFD arrangement.
Note that the value of Pin/Pshaft,nominal reaches somewhat of a
plateau for the properly sized motor when the speed is below
40% of its nominal value. This can be explained by the fact that
the decrease in Ptheo caused by a variation of both Q and H
(Equation 1) is compensated by a decrease in the values of ηm
and ηVFD (Figure 3). As for the case of the oversized motors,
Figure 4 shows that the value of Pin/Pshaft,nominal increases as the
flow is reduced below 30%, indicating that the decrease in the
value of ηm and ηVFD exceeds the decrease in Ptheo. These last
two observations seem to indicate that there is no further en-
ergy saving when pump speed is reduced below 30% to 40% of
its nominal speed.
It is important to review the assumptions under which Fig-
ure 4 was obtained. First, it was assumed that ηm and ηVFD vary
with speed according to the curves presented in Figure 3 where
the curve for ηm is representative of large size (>25 hp) high-
efficiency motors. Secondly, the variation of Pin/Pshaft,nominal is
independent of pump efficiency since it was assumed that pump
efficiency is constant over the speed range studied here. Of
course, Pin will vary with pump efficiency as Pshaft,nominal depends
on pump efficiency.
The curves in Figure 4 can be used to predict Pin in a closed
system at any operating conditions. For example, if Ptheo = 26.3
kW (35 hp), ηp = 70% and a 50% oversized motor is selected,
then Pshaft,nominal = 37.5 kW (50 hp) at the nominal operating con-
ditions and Pin will be equal to 0.289 × 37.5 = 10.8 kW (14.5
hp) when the flow is reduced to 50%. The value of 0.289 is the
value of Pin/Pshaft,nominal taken from Figure 4 for a 50% oversized
motor operating at 50% of nominal flow rate.
Energy Consumption
So far the analysis has concentrated on power values and it
was shown that the electrical power required was significantly
higher than the one predicted by the pump law. In the following
energy consumption analysis, four different utilization scenarios
will be examined, each totalling 8,000 hours of operation per
year. These scenarios are presented in Figure 5 where the num-
ber of hours at each speed are presented. The relative yearly
energy consumptions are presented in Figure 6 for properly
sized and oversized motors. An energy consumption of 100
corresponds to the case where Pin is assumed to vary as the
cube of the speed.
The results presented in Figure 6 indicate that the estima-
tion of yearly energy consumption based on the pump law (Pin
∝ speed3) can underestimate the true yearly energy consump-
tion. The underestimation ranges from 7% for a properly sized
motor with Scenario 4 (mostly high flow rates) to 74% for a
100% oversized motor operating under Scenario 3 (mostly low
flow rates). As expected, the relative yearly energy consump-
tion increases when mostly low flow rates are used since, as
indicated in Figure 4, the motor and the VFD are relatively
inefficient at low speeds.
Figure 5: Number of hours at each speed for four utiliza-
tion scenarios.
Figure 6: Relative yearly energy consumption for four utili-
zation scenarios. An energy consumption of 100 corre-
sponds to the energy consumption obtained by assuming
that Pin ∝ (speed)3.
4 0
A S H R A E J o u r n a l
D e c e m b e r 1 9 9 9
Conclusion
This article examined the cumulative effects of deteriorat-
ing values of motor and VFD efficiencies (ηm and ηVFD) as the
speed of a pump is reduced in a closed fluid distribution sys-
tem. Using published values of ηm and ηVFD, it was shown that
the power required at the inlet of a pump-VFD configuration is
significantly higher, especially for oversized motors, than the
power predicted by the classic pump law that states that Power
∝ (speed)3. Non-dimensional power curves have been con-
structed (Figure 4) to calculate power requirements, relative to
the shaft power at nominal operating conditions, as a function
of flow rate. These curves can be used for any closed systems
where pump efficiency at the nominal operating conditions can
be assumed to remain constant when speed is reduced and where
motor and VFD efficiencies obey the curves presented in Fig-
ure 3.
Finally, yearly energy consumptions were evaluated for four
different utilization scenarios. It was shown that energy con-
sumption can be significantly higher than the energy consump-
tion predicted by the Power ∝ (speed)3 relationship, especially
when mostly low flow rates are used.
References
1. 1996 ASHRAE Handbook—HVAC Systems and Equipment. Chap-
ter 38, Centrifugal pumps.
2. 1979. Gould E-plus Energy-Efficient Motor Selection Guide, Bul-
letin 3307.
3. Stebbins, W. L. 1996. “Motor efficiency and performance.” Practi-
cal Guide to Electrical Engineering for HVAC&R Engineers, Supple-
ment to ASHRAE Journal, November.
4. Hydro-Québec. 1993. Guide technique – Systèmes de pompage.
5. Wood, W.R. 1987. “Beware of pitfalls when applying variable-
frequency drives.” Power, February.
6. Bernier, M.A. and N. Lemire. 1999. “Non-dimensional pumping
power curves for water loop heat pump systems.” ASHRAE Transac-
tions 105(2):1226.

Please circle the appropriate number on the Reader Service Card at the back of the publication.
Extremely Helpful ........................................................................................................ 454
Helpful ........................................................................................................................ 455
Somewhat Helpful ...................................................................................................... 456
Not Helpful ................................................................................................................. 457
Advertisement in the print edition formerly in this space.
5 0
A S H R A E J o u r n a l
D e c e m b e r 1 9 9 9
TECHNOLOGY AWARD
Visit ASHRAE’s Online Magazine
www.ashraejournal.org
Civic Center Retrofit
he Long Beach (Calif.) Civic Cen-
ter was built in 1973 and consists
of City Hall and the Main Library.
City Hall is a 14-story building
with a single basement level that
houses city agencies, the city council and
a 350-seat council chamber.
The library is a two-level structure
with a park built over the upper level walls
and roof. The lower level of the library is
About the Authors
Cynthia A. Callaway, P.E., is a lead senior design
engineer at Southland Industries, Long Beach, Calif.
She is a a Regional Vice Chair for Region X of ASHRAE.
Kevin L. Davis, P.E., is the automation engineering
manager at Southland Industries.
Janie Kuehn is a senior design engineer at Southland
Industries.
Lanty K. Butchko is a project engineer with Southland
Industries National Advanced Technologies Group lo-
cated in Richmond, Va.
Fielding Leroy Pope, P.E., is a senior controls engineer
at Southland Industries.
By Cynthia A. Callaway, P.E.,
Member ASHRAE
Kevin L. Davis, P.E.,
Associate Member ASHRAE
Janie Kuehn,
Member ASHRAE
Lanty K. Butchko,
Associate Member ASHRAE
and
Fielding Leroy Pope, P.E.
Member ASHRAE
Pipe fitters install new chilled water coils in penthouse air handler.
T
at the same level as the City Hall base-
ment. Underground parking connects the
two buildings.
The central plant serving both build-
ings is located in a penthouse at the top
of City Hall. City Hall has 204,700 ft2
(19 000 m2) of conditioned floor area
while the library conditioned square foot-
age is 125,200 (11 600 m2) and includes
a 300-seat auditorium. Both facilities had
to remain open to the public and fully
staffed during the retrofit. All construc-
tion was done after hours or on weekends.
Energy efficiency was addressed in
five major areas: central cooling plant,
air-handling systems, lighting, energy
management control system and commis-
sioning. This project replaced the entire
cooling plant and converted the chilled
water distribution to a primary-second-
ary pumping configuration.
Central Cooling Plant
The existing central plant consisted of
two original 550 ton (1930 kW) chillers rated
at 0.83 kW per ton and a newer 200 ton (700
kW) chiller rated at 0.68 kW per ton.
The new plant consists of two 400 ton
(1400 kW) chillers rated at 0.55 kW per
ton, two induced draft cooling towers with
two-speed 20 hp (15 kW) fans, two 7.5
hp (5.6 kW) primary pumps, two 15 hp
(11 kW) condenser water pumps and three
15 hp (11 kW) variable speed secondary
pumps (one is standby). The primary
pumps and chillers are headered as are
the condenser water pumps and cooling
towers. Two secondary loops were in-
stalled, one for the main cooling coil serv-
ing floors two through fourteen of City
Hall and one for the remainder of City
Hall and the library.
The difference in operating hours and
load profiles determined the division of
the secondary system. Total connected
pump horsepower was reduced from 335
hp to 75 hp (250 kW to 56 kW). The to-
tal connected cooling tower fan horse-
power was reduced from 120 hp to 40 hp
(90 kW to 30 kW). Reduction in the ca-
pacity and connected horsepower of the
central plant was due to improvements in
the air-handling and lighting systems,
which are discussed later, and increasing
the chilled and condenser water tempera-
ture differentials.
Air-Handling Systems
Three separate air-handling systems
serve City Hall. A built-up constant-vol-
ume, single-fan, arrangement double-duct
system located in the penthouse served
floors two through 14. The penthouse
system consisted of four 125 hp (93 kW)
vane axial supply fans in parallel and two
60 hp (45 kW) vane axial return fans. The
arrangement of the fans and coil banks
was conducive to a variable volume two-
fan, double-duct conversion. Walls were
D e c e m b e r 1 9 9 9
A S H R A E J o u r n a l
5 1
C O O L I N G P L A N T
built to separate the hot deck from the cold deck. The econo-
mizer louver was blanked off at the hot deck, and new cooling
coils were installed. The system’s heating load could be handled
with a single fan. Therefore, the second fan was decommis-
sioned, blanked off and left in place for emergency use.
Variable frequency drives were installed for the three remain-
ing supply fans and two return fans. The existing mixing boxes
were gutted and left in place with their sound attenuating dis-
charge plenums. To complete the system conversion, new VAV
retrofit boxes were installed upstream of the existing mixing boxes.
A built-up constant-volume, single-fan, double-duct sys-
tem located in the basement served
the first floor and basement. The
basement system consisted of a 40 hp
(30 kW) centrifugal supply fan and a
15 hp (11 kW) vane axial return fan.
This system was converted to a pres-
sure-dependent variable volume sys-
tem. The existing mixing boxes were
modified from their single-actuator
configuration to a dual-actuator con-
figuration that would allow the hot and
cold decks to function separately.
Static pressure dampers are used to
maintain a constant static pressure to
the mixing boxes. Variable frequency
drives were installed on the supply
and return fan, and new cooling coils
were installed.
A package multizone system serves
the City Council Chamber. This
system was modified by installing a
new cooling coil, reducing the motor
size, resheaving the air handler and air
balancing the system to the required
airflow.
The library is served by five
multizone systems and one constant-
volume, single-fan, double-duct sys-
tem. These systems were modified by installing new cooling
coils, reducing the motor sizes, resheaving the air handlers and
air balancing the systems to the required airflow.
Lighting
The existing lighting system was retrofitted with new fix-
tures using T8 lamps, electronic ballasts and specular reflec-
tors. The lighting retrofit reduced the total connected lighting
load by 2.6 million kWh per year.
Energy Management System
A full direct digital control system was installed throughout
the building, adding on to an existing but much less compre-
hensive system. The DDC system controls all the air handlers,
chillers, cooling towers, boilers, pumps, and the VAV boxes
and lights for floors two through 13. The DDC system also
provides extensive trending and data archiving for historical
review of the building’s performance over time.
The DDC system sequences of operation were developed to
maximize the energy efficiency of the HVAC systems. Each
variable speed system, the penthouse cold and hot fans and the
secondary chilled water pumps, were set up to provide only
enough pressure to satisfy the worst case damper or valve and
no more. Fixed static pressure or differential pressure setpoints
were not used. This, along with oversized control valves, en-
sures that the minimum transport energy is used while main-
taining tight control action.
The control of the return air fan speeds was programmed to
decouple the economizer dampers from the relief air damper to
minimize control loop interaction. The
return air fans are controlled to main-
tain a slightly positive pressure in the
relief/return plenum. The relief air
damper is modulated solely to main-
tain building static pressure while the
return and outside air dampers oper-
ate in conventional economizer con-
trol. In addition, the sequences
included comparative enthalpy econo-
mizers, wet-bulb approach cooling
tower control, and optimized chiller
lead/lag control.
A full commissioning process was
undertaken prior to building turnover
to ensure compliance with the design
intent and a quality building for the
owner. The process consisted of pre-
liminary checklists, device perfor-
mance tests, and functional tests.
These checklists and tests covered all
mechanical and control systems. The
tests were performed by a team com-
prised of the building engineer, the
mechanical design engineer, the con-
trols design engineer, and the controls
subcontractor. In addition to these
tests, the building underwent a seven-
day “hands-off” operational test to make sure all systems were
functioning without outside assistance.
Thermal Comfort
Thermal comfort was considered early in the energy study
phase of the project. Occupant activity levels and clothing were
observed during field surveys to collect plug load data. The
building occupants wear clothing with an ensemble insulation
value ranging from 0.6 to 1.0. Most of the occupants who wore
suit jackets to the office removed them upon settling into their
business day. Due to the temperate climate in Long Beach, this
ensemble insulation range was considered to be the same for
summer and winter. The activity level was observed to be sed-
entary office work (≤1.2 met). Based on this data, the load cal-
culations and equipment selections were based on space
conditions of 72°F (22°C) and 50% RH. This space condition is
slightly lower than the acceptable range of operative tempera-
ture and humidity for summer.
Long Beach Civic Center during helicopter
lift of new chiller.
5 2
A S H R A E J o u r n a l
D e c e m b e r 1 9 9 9
Figure 1: Long Beach Civic Center energy consumption.
The facility’s history of warm humid spaces prompted the
design team to provide the system capacity necessary to main-
tain a lower space temperature. The zone temperature settings
are fully adjustable to provide maximum flexibility in satisfy-
ing occupant comfort and are typically set at 75°F (24°C). Zone
temperature and airflow are trended by the DDC system for
use in analyzing occupant complaints.
Indoor Air Quality
IAQ for the constant volume systems was addressed by bal-
ancing each system to provide either 20 cfm (9.4 L/s) per per-
son or 0.15 cfm (0.07 L/s) per square foot, whichever was larger,
during all occupied periods. Occupancy levels were based on
150 ft2 (14 m2) per person for office spaces, 20 ft2 (1.9 m2) per
person for conference rooms, 200 ft2 (19 m2) per person for
public library areas and fixed seating for auditoriums. Systems
that were converted to VAV operation were provided with out-
side air injection fans and controls to maintain a constant out-
side air volume. All systems had their outside air and/or
economizer controls refurbished.
Ventilation effectiveness depends upon stratification and re-
circulation. The main variable volume system serving the office
tower received new air distribution devices. Modular core diffus-
ers, that maintain their performance through the expected operat-
ing range of a zone, were used to ensure that the airflow was well
mixed and reached the occupant level. The majority of the main
library air distribution is through existing linear diffusers. In these
areas, the calculated space air quantities were increased if the
airflow through the diffusers dropped below 25 cfm (12 L/s) per
linear foot of air distribution.
Operation and Maintenance
Operation and maintenance has been reduced by the elimi-
nation of equipment that was reaching or was past its service
life. In addition, the DDC sequences were intentionally mini-
mized in complexity as much as possible, while maintaining
the efficiency goal, to make it easier for the operating staff to
work with on a daily basis. For example, temperature sensors
only are used for chiller lead/lag control instead of the more
common flow meter approach. Temperature sensors are more
reliable and easier for the staff to replace if necessary. A flow
meter was installed but is used only for operator feedback and
not control. In addition, the archived performance data kept by
the system allows the operators to go back and analyze trends
in the system performance if they suspect a problem.
Cost Effectiveness
Figure 1 show’s the project’s energy consumption for
September 1996 through July 1998. Actual consumption
data for September 1994 through September 1995 is shown
for comparison. Composite baseline is the average consump-
tion from the utility bills for the period beginning February
1993 and ending March 1995. Adjusted baseline is the com-
posite baseline adjusted for weather, billing period length
and changes in the utility rates. Project savings are calcu-
lated from the adjusted baseline. Actual consumption is
taken directly from the utility bill for the period indicated.
As the variable air volume conversion progressed from Sep-
tember 1996 through January 1997 the consumption dropped
steadily.
The anticipated savings for the project from the lighting
and HVAC upgrades are 5.8 million kWh per year
($523,600). The city wanted to maximize the improvements
to the infrastructure of the facility while retaining a ten-
year payback. The project is not only self-funding but al-
lowed the city to install new ceilings and fire sprinklers in
the City Hall building. For the 23-month period from Sep-
tember 1996 through July 1998 the project saved 13 mil-
lion kWh, reduced the demand by 1,340 kW and saved the
city in excess of $1,128,000. Since the project is exceeding
its projected annual savings the payback period is projected
to be between 8 and 9 years.
ASHRAE Technology Awards are the HVAC&R industry’s
most prestigious honor for efficient energy use in buildings
and environmental system performance. While the awards do
not certify responsible charge or professional license status,
they do recognize outstanding design innovation and success-
ful implementation.

Please circle the appropriate number on the Reader Service Card at the back of the
publication.
Extremely Helpful ........................................................................................................ 466
Helpful ........................................................................................................................ 467
Somewhat Helpful ...................................................................................................... 468
Not Helpful ................................................................................................................. 469
D e c e m b e r 1 9 9 9
A S H R A E J o u r n a l
4 1
ASHRAE JOURNAL
Visit ASHRAE’s Online Magazine
www.ashraejournal.org
The original building in Tampa, Fla.
was constructed in 1984 with additional
tenant spaces added later. Retail shops, a
food court and restaurants were located
on the second and third levels, over
ground-level parking. This original design
provided upscale shops and restaurants
in downtown Tampa with panoramic
views of the harbor area. Unitary or block
air-conditioning systems were installed
piecemeal as tenants occupied their
spaces. With the exception of common
condenser water provided by the landlord,
no central air-conditioning system existed.
Because there were no guidelines or
restrictions on type, style or configuration
of air conditioning for individually leased
spaces, each tenant designed and installed
different systems. The original air-condi-
tioning equipment is listed in Table 1.
The final re-configuration of the ex-
isting building situated the computer data
center, telephone technical communica-
tion center and leased office space on the
upper level. The lower level (or piazza
level) is occupied by restaurants, a food
court and service shops. Table 2 shows
new use of the space.
One of the initial design decisions was
to reuse existing equipment that was still
About The Authors
Warren G. Hahn, P.E., is president of Hahn Engineering
in Tampa, Fla. He is a member of ASHRAE Technical
Committee (TC) 9.1, Large Building Air-Conditioning
Systems.
Michael J. Hahn, P.E. is senior vice-president at Hahn
Engineering. He is a member of TCs 9.1 and 9.8, Large
Building Air-Conditioning Applications.
Fast-Track HVAC Conversion
By Warren G. Hahn, P.E.
and
Michael J. Hahn, P.E.
his article describes the challenges of converting an existing,
fragmented retail mall HVAC system into a dual-use system
serving a combination computer data center and retail mall.
Difficulties included a drastically reduced design-construction
schedule and a major building function change.
functional and had a reasonable remain-
ing life expectancy.
The original 600 ton (2110 kW) cool-
ing tower was replaced before the deci-
sion to convert the building was made.
Size, building configuration and location
on the roof required the installation of the
maximum size cooling tower available.
This 750 ton (2638 kW) dual-cell vari-
able speed cooling tower would remain
and become integrated into the design. All
other existing equipment was at two-
thirds to three-quarters of its life expect-
ancy. The following factors were used to
evaluate each piece of equipment to de-
termine if re-use was practical:
• What was the remaining life expect-
ancy?
• What was its energy efficiency?
• Was removal, storage and relocation
required?
• Would its capacity “dovetail” into a
new use?
• Could the physical size of the equip-
ment “footprint” be accommodated in the
new equipment layout?
• Did it fit into the overall “redundant”
cooling plan?
New Air-Conditioning System
Owner requirements for the converted
building included:
1. Provide redundant mechanical and
electrical systems for the upper level com-
puter center, including ancillary tenant
office space, corridors, restrooms and
break areas serving the offices and data
center.
2. Use the new 750 ton (2638 kW),
two-cell cooling tower in the design.
3. Provide 72°F (22°C) temperature
and 45% relative humidity control in the
upper level computer areas and 75°F
(24°C) temperature and 50% relative hu-
midity control in the upper level offices
and lower level service shops, food court
and restaurants.
4. Provide adequate dehumidified out-
door air, even under part load conditions.
5. Pipe condensate from equipment
drain pans without jeopardizing computer
room equipment.
6. Maintain airflow through computers.
7. Use the same base air-conditioning
system for the restaurant, food court, and
service shops to be located in the lower
level common areas.
8. Protect all air-conditioning and elec-
trical equipment during a hurricane.
9. Minimize noise and vibration in the
office tenant area on the upper level.
10. Locate all air-conditioning equip-
ment in the two existing mechanical
rooms.
11. Provide a central building manage-
ment system for HVAC, electrical, fire
alarm, security, computer room air con-
ditioning and lighting control systems.
12. Electrical and mechanical equip-
ment selected cannot impact the overall
floor to ceiling area because of the com-
puter room raised floor.
13. Select equipment that could meet
shortened manufacturing and delivery
time requirements.
T
4 2
A S H R A E J o u r n a l
D e c e m b e r 1 9 9 9
14. Minimize chances of electrical and air-conditioning sys-
tem failures due to piping leaks from plumbing, fire protection,
roof drainage, chilled water or condenser water piping leaks.
15. Maintain an operational computer data center (upper
level) during and immediately after a hurricane.
16. Provide uninterruptable power for the computer data cen-
ter (upper level) at all times.
17. Operate in accordance with the hourly usage as outlined
in Table 3.
Choosing a System
Many different HVAC systems were evaluated with consid-
eration given to energy efficiency, physical limitations, inte-
gration with existing equipment and product availability. The
systems evaluated are listed in Table 4 along with their advan-
tages and disadvantages.
An analysis of the data shown in Table 4 resulted in a selec-
tion of a water-cooled chiller. The system would provide chilled
water to computer room units, VAV units for the upper level
offices, and VAV units and single-zone constant-volume units
for the lower level service shops, food court and restaurants.
The new central air-conditioning system consists of two 375
ton (1319 kW) water-cooled screw chillers, one 75 hp (56 kW)
chilled-water pump for the constant chilled-water load and one
redundant 75 hp (56 kW) chilled water pump. Each chiller has
its own condenser-water pump with common header manual
valves and a standby condenser-water pump. Each cooling tower
cell has its own cooling tower fan with modulating variable-
speed drive and a common cooling tower sump. Consideration
was given to a primary/secondary-chilled water system with a
variable speed pump for the secondary distribution system.
Because of the constant cooling load required, space constric-
tion for additional pumps and piping, and a first cost versus
operating costs savings analysis, a single constant flow chilled-
water system was chosen.
Central station VAV air-handling units are provided for of-
fice, retail, and food court/vendor tenants and common areas.
Each tenant is provided with VAV box(es) and return duct tap
access points. The large VAV air-handling units are located in
the existing mechanical room.
24-Hour Standby Generator
Of critical importance is the availability of chilled water,
air-handling unit operation and computer room AC unit opera-
tion in spaces that must be on-line at all times. Two 1,500 kVA
Table 1: Original AC system with 600 ton cooling tower
and condenser water.
Table 2: New use, function and characteristics.
d
e
v
r
e
S
a
e
r
A
e
p
y
T
ti
n
U
-
C
A
-
y
tic
a
p
a
C
)
W
k
(
s
n
o
T
1
tn
a
r
u
ats
e
R
sr
ellih
C
g
nit
a
c
o
r
pic
e
R
o
w
T
)
7
1
3
(
0
9
1
tn
a
n
e
T
stin
U
X
S
d
elo
o
C
-r
et
a
W
n
e
v
e
S
)
8
5
4
(
0
3
1
2
tn
a
n
e
T
stin
U
d
elo
o
C
-ri
A
o
w
T
)
6
7
1
(
0
5
2
tn
a
r
u
ats
e
R
d
elo
o
C
-r
et
a
W
e
e
r
h
T
sr
o
ss
e
r
p
m
o
C
)
4
7
4
(
5
3
1
s
e
r
o
tS
lla
m
S
.c
si
M
s
m
etsy
S
tilp
S
2
1
)
9
6
1
(
8
4
g
nilo
o
C
la
nigir
O
lat
o
T
)
3
9
5
1
(
3
5
4
e
c
a
p
S
elb
a
s
a
e
L
lat
o
T
†tf
0
0
2
,
0
1
1
)†
m
7
3
2
0
1
(
)
W
k
/†
m
(
n
o
t/†tf
g
nilo
o
C
la
nigir
O
n
o
t/†tf
3
.
3
4
2
)
W
k
/†
m
3
4
.
6
(
l
e
v
e
L
r
e
p
p
U
n
o
it
p
ir
c
s
e
D
e
c
a
p
S
)†
m
(
†
tf
a
e
r
A
m
o
o
R
S
P
U
)
3
2
(
0
5
2
m
o
o
R
yr
ett
a
B
)
5
5
(
0
0
6
m
o
o
R
g
niss
e
c
o
rP
at
a
D
r
o
o
lF
d
e
sia
R
)
7
2
4
(
0
0
6
,
4
r
etn
e
C
lo
rtn
o
C
&
d
n
a
m
m
o
C
r
o
o
lF
d
e
sia
R
)
7
9
2
(
0
0
2
,
3
e
g
a
r
o
tS
yr
a
r
biL
at
a
D
r
o
o
lF
d
e
sia
R
)
0
9
3
(
0
0
2
,
4
h
c
e
T
s
n
o
it
a
cin
u
m
m
o
c
ele
T
r
o
o
lF
d
e
sia
R
m
o
o
R
d
n
a
m
m
o
C
)
6
8
1
(
0
0
0
,
2
e
c
a
p
S
e
ciff
O
tn
a
n
e
T
)
8
8
9
2
(
0
5
1
,
2
3
m
o
o
rts
e
R
n
o
m
m
o
C
r
o
dirr
o
C
)
3
4
7
(
0
0
0
,
8
le
v
e
L
r
e
p
p
U
lat
o
T
)
9
0
1
5
(
0
0
0
,
5
5
l
e
v
e
L
r
e
w
o
L
n
o
it
p
ir
c
s
e
D
e
c
a
p
S
)†
m
(
†
tf
a
e
r
A
1
tn
a
r
u
ats
e
R
)
3
3
1
1
(
0
0
2
,
2
1
2
tn
a
r
u
ats
e
R
)
5
2
7
(
0
0
8
,
7
tr
u
o
C
d
o
o
F
)
6
3
8
(
0
0
0
,
9
e
c
a
p
S
tn
e
m
niatr
etn
E
)
2
3
6
(
0
0
8
,
6
s
p
o
h
S
liate
R
n
e
v
e
S
)
8
1
4
(
0
0
5
,
4
m
o
o
rts
e
R
d
n
a
a
e
r
A
n
o
m
m
o
C
r
o
dirr
o
C
)
5
8
3
1
(
0
0
9
,
4
1
a
e
r
A
le
v
e
L
r
e
w
o
L
lat
o
T
)
8
2
1
5
(
0
0
2
,
5
5
a
e
r
A
lat
o
T
g
nidliu
B
)
7
3
2
,
0
1
(
0
0
2
,
0
1
1
D e c e m b e r 1 9 9 9
A S H R A E J o u r n a l
4 3
H V A C S Y S T E M C O N V E R S I O N
e
s
U
l
e
v
e
L
r
e
p
p
U
n
o
it
p
ir
c
s
e
D
e
c
a
p
S
n
o
it
a
r
e
p
O
yli
a
D
























































































































e
s
U
l
e
v
e
L
r
e
w
o
L
n
o
it
p
ir
c
s
e
D
e
c
a
p
S
n
o
it
a
r
e
p
O
yli
a
D








!










!







"



#











generators provide redundant backup of the critical air condi-
tioning, lighting, and uninterruptible power supply (UPS). A
separate generator building was constructed well above the flood
plain of the Tampa area to allow operation during electrical
outages and immediately after a hurricane. During a Level 3
hurricane or greater, the work area would be evacuated, but
reoccupied immediately following the hurricane. It was man-
datory that electrical power be available at all times, even at
the height of a hurricane.
An 18 in. (45.7 cm) raised floor was provided to allow for
electrical distribution, communication cables and air-condition-
ing airflow supply from the computer room units to the various
computers. The raised floor had little impact on the overhead
duct system because of the large area available above the ceil-
ings in the former mall shops. However, creative duct design
was required around the perimeter of the building where above
ceiling height was at a minimum due to the sloped roof.
To prevent “missile” debris damage, minimize the air-con-
ditioning load, and maximize efficiency, many of the floor to
ceiling windows on the south side of the building were walled-
in and insulated with an R12 product. Previously exposed win-
dows on the upper northwest side of the building were treated
with horizontal venetian blinds and an extended canopy was
refurbished. Ventilation and exhaust air ducts were routed to
the lower level through chases in the upper level data center
area and office area for future food court vendor use.
Hurricane Protection
Special hurricane protection was required for the cooling
tower because of the facility’s location and operational re-
quirements. A metal “cage” made of ¾ in. (1.9 cm) steel rod
was constructed around the cooling tower to prevent 2 ft by 4
ft (0.6 m by 1.2 m) projectiles from hurtling into the cooling
tower. This protection, along with a standby generator sized
to handle the chilled-water air-conditioning load, enables the
chiller plant to remain operational during and immediately
after a hurricane. Observation after more than one year of
operation indicates no apparent detrimental effect of the “cage”
on the efficiency of the tower. Additional hurricane protec-
tion for the building includes automatic wind and projectile
resistant shutters for all of the windows on the upper level
office.
System performance
Special data processing area requirements such as precise
temperature and humidity control, 100% redundant computer
room AC unit backup, and central monitoring/control are ef-
fectively provided by the central chilled water system. A re-
view of the data monitoring system during the first year indi-
cates that the building temperature and humidity is effectively
controlled within 1°F and 3% RH. One benefit of this new
system is that ample conditioning capacity is available and
being produced at a kW/cost rate of about 35% lower than
the previous air-conditioning systems. Payback of the new
mechanical system, especially in light of the building’s ex-
tended operational and load requirements, is expected in less
than three years. This calculation is based on cooling avail-
ability to all areas of the building under all load requirements
and the measured cooling efficiency rate approximately 0.85
kW/ton versus the previous 1.3 kW/ton.
Construction Challenges
The system design allowed less than 4.5 months from autho-
rization of design to initial occupancy for one tenant and only
6.5 months for computer equipment installation. Additional fast
track design constraints included an accelerated equipment or-
dering and installation program for the air-conditioning sys-
tem. These requirements necessitated early order of chillers,
pumps, electrical switchgear, UPS systems, diesel generators,
and automatic transfer switches. Tenants occupied portions of
the building while construction took place in other areas, caus-
ing out-of-sequence construction to occur. This required some
duct terminations to be sealed because VAV boxes were not yet
in place. Temporary balancing dampers were provided on other
sections of ductwork. To keep the chiller and air-handling units
under load and provide air conditioning for the relatively small
area occupied by initial tenants, some of the construction areas
received “free” air conditioning.
The fire sprinkler and fire alarm systems also were affected
by out-of-sequence construction. Both systems were required
to be operational for the initial tenant occupancy.
A truck-mounted diesel generator was required for two weeks
to keep the air conditioning and lighting operational during the
initial tenant occupancy while the electrical service on the west
Table 3: Hours of operation per day.
e
s
U
l
e
v
e
L
r
e
p
p
U
n
o
it
p
ir
c
s
e
D
e
c
a
p
S
n
o
it
a
r
e
p
O
yli
a
D
m
o
o
R
lo
rtn
o
C
r
etn
e
C
at
a
D
y
a
d
/sr
h
4
2
m
o
o
R
g
niss
e
c
o
rP
r
etn
e
C
at
a
D
y
a
d
/sr
h
4
2
m
o
o
R
yr
a
r
biL
r
etn
e
C
at
a
D
y
a
d
/sr
h
4
2
la
cin
h
c
e
T
e
n
o
h
p
ele
T
m
o
o
R
s
n
o
it
a
cin
u
m
m
o
C
y
a
d
/sr
h
4
o
t
2
m
o
o
R
S
P
U
y
a
d
/sr
h
4
2
e
ciff
O
tn
a
n
e
T
y
a
d
/sr
h
4
1
m
o
o
rts
e
R
r
o
dirr
o
C
y
a
d
/sr
h
4
2
e
s
U
l
e
v
e
L
r
e
w
o
L
n
o
it
p
ir
c
s
e
D
e
c
a
p
S
n
o
it
a
r
e
p
O
yli
a
D
1
tn
a
r
u
ats
e
R
y
a
d
/sr
h
0
2
2
tn
a
r
u
ats
e
R
y
a
d
/sr
h
0
2
tr
u
o
C
d
o
o
F
y
a
d
/sr
h
6
1
p
o
h
S
liate
R
y
a
d
/sr
h
4
1
4 4
A S H R A E J o u r n a l
D e c e m b e r 1 9 9 9
Table 4: HVAC systems considered.
side of the building was upgraded from a
2,000 amp service to a 4,000 amp service.
Lessons Learned
Lessons Learned
Lessons Learned
Lessons Learned
Lessons Learned
The facility has been in operation for
more than a year now. This fast track reno-
vation required overcoming many
hurdles, including:
Problem: Water treatment. The con-
tractor was responsible for cooling tower
water treatment and operating the chiller
for tenants who had moved into finished
spaces during construction.
Cause: Because little attention was
paid to water treatment during this four-
month period, the chiller tubes became
scaled and required cleaning.
Recommendation: While the obvious
solution to this is to ensure that proper
water treatment takes place on a continual
basis, future projects should include a
maintenance alarm that is connected to
the building management system for the
condenser water condition. This alarm
would monitor pH, conductivity and any
other conditions that may be considered
essential in water treatment.
Problem: Noise caused by ductwork
constriction. Because of some construc-
tion coordination difficulties, the food
court/restaurant area ceiling (partial grid/
partial drywall) was completed before the
duct work was installed.
Cause: The sheet metal contractor was
required to install the ductwork through
and above the newly installed ceiling, and
so, the resulting configuration caused air-
flow noise. Reconfigured ductwork
solved the airflow noise problem, but
caused both extra engineering and sheet
metal efforts.
Recommendation: Provide HVAC
system commissioning. A total HVAC sys-
tem commissioning process, instead of
monthly visits, would have prevented this.
Problem: Jumping chilled water pipe.
The chilled water pipe leaving the chilled
water pump made an abrupt 90° turn to
feed the water into the chillers because
of the low ceiling area in the mechanical
mezzanine. Additionally, the restricted
space prevented the use of thrust blocks
for proper steel anchors.
Cause: When the constant-speed
chilled-water pumps were started, the pip-
ing “jumped” what appeared to be 2 in.
(5.1 cm) or 3 in. (7.6 cm) and caused ex-
perienced steam fitters to scramble. A vari-
able-speed drive was installed on the pump
to allow the pump to gradually ramp up to
full speed, eliminating the “jumping.” 
Please circle the appropriate number on the Reader Service Card
at the back of the publication.
Extremely Helpful ....................................................... 458
Helpful ....................................................................... 459
Somewhat Helpful ..................................................... 460
Not Helpful ................................................................ 461
n
o
it
p
ir
c
s
e
D
m
e
ts
y
S
C
A
V
H
s
e
g
a
t
n
a
v
d
A
s
e
g
a
t
n
a
v
d
a
si
D
stin
U
)X
D
(
m
etsy
S
tilp
S
r
o
s
U
T
R
d
elo
o
C
-ri
A
.ts
o
c
laitinits
e
w
o
L
.ytilib
alia
v
a
tn
e
m
piu
q
e
d
o
o
G
.e
g
a
m
a
d
e
n
a
cirr
u
h
o
t
elbit
p
e
c
s
u
s
tn
e
m
piu
q
e
r
o
o
dtu
O
tu
o
hti
w
ria
n
o
it
alitn
e
v
r
o
o
dtu
o
di
m
u
h
t
a
e
rt
o
ttlu
ciffi
D
.tn
e
m
piu
q
e
la
n
o
itid
d
a
.s
e
vit
a
n
r
etla
r
e
ht
o
s
a
tn
eiciffe
y
g
r
e
n
e
s
A
r
etu
p
m
o
c
ni
e
s
u
f
o
ytilibix
elf
r
o
f
m
uid
e
m
a
d
o
o
g
s
a
t
o
N
.s
e
ciff
o
d
n
a
stn
a
r
u
ats
e
r
,s
m
o
o
r
stin
U
)X
D
(
tn
e
m
piu
q
E
d
e
g
a
k
c
a
P
d
elo
o
C
-r
et
a
W
.r
e
w
o
t
g
nilo
o
c
g
nitsix
e
s
e
s
U
.y
c
n
eiciffe
y
g
r
e
n
e
d
o
o
G
tu
o
hti
w
ria
n
o
it
alitn
e
v
r
o
o
dtu
o
di
m
u
h
t
a
e
rt
o
ttlu
ciffi
D
.tn
e
m
piu
q
e
la
n
o
itid
d
a
r
etu
p
m
o
c
ni
e
s
u
f
o
ytilibix
elf
r
o
f
m
uid
e
m
a
d
o
o
g
s
a
t
o
N
.s
e
ciff
o
d
n
a
stn
a
r
u
ats
e
r
,s
m
o
o
r
s
U
H
A
V
A
V
d
n
a
e
n
o
Z
elg
niS
,sr
ellih
C
d
elo
o
C
-ri
A
.ts
o
c
laitini
r
e
w
o
L
.ytilib
alia
v
a
tn
e
m
piu
q
e
d
o
o
G
.e
g
a
m
a
d
e
n
a
cirr
u
h
o
t
elbit
p
e
c
s
u
s
tn
e
m
piu
q
e
r
o
o
dtu
O
.s
e
vit
a
n
r
etla
r
e
ht
o
s
a
tn
eiciffe
y
g
r
e
n
e
s
a
t
o
N
e
n
o
Z
elg
niS
,sr
ellih
C
la
g
ufirtn
e
C
d
elo
o
C
-r
et
a
W
s
U
H
A
V
A
V
d
n
a
.y
c
n
eiciffe
y
g
r
e
n
e
ts
e
B
.r
e
w
o
t
g
nilo
o
c
g
nitsix
e
s
e
s
U
.s
k
e
e
w
6
2
e
m
it-
d
a
el
r
ellih
C
.ts
o
c
laitinits
e
h
gi
H
g
nitsix
e
ni
e
s
u
stcirts
e
r
e
zis
la
cisy
h
p
r
ellih
c
la
g
ufirtn
e
C
.e
nin
a
zz
e
m
la
cin
a
h
c
e
m
V
A
V
d
n
a
e
n
o
Z
elg
niS
,r
ellih
C
w
e
rc
S
d
elo
o
C
-r
et
a
W
s
U
H
A
.y
c
n
eiciffe
y
g
r
e
n
e
d
o
o
g
yr
e
V
.r
e
w
o
t
g
nilo
o
c
g
nitsix
e
s
e
s
U
nihti
w
stif
tn
e
m
piu
q
e
r
ellih
C
.e
nin
a
zz
e
m
la
cin
a
h
c
e
m
.ytilib
alia
v
a
tn
e
m
piu
q
e
d
o
o
G
.ts
o
c
laitini
r
e
h
gi
H
D e c e m b e r 1 9 9 9
A S H R A E J o u r n a l
4 6
TECHNOLOGY
AWARD
B
About the Authors
Sheila J. Hayter, P.E., is a research engineer for the
Low-Energy Buildings Research Project at the National Re-
newable Energy Laboratory (NREL), Golden, Colo.
She chairs ASHRAE Technical Committee (TC) 1.10,
uildings designed and constructed using an energy
design process that optimizes the interaction between
the building envelope and systems can save between
30% and 75% in energy costs. These buildings can
be constructed for the same or nearly the same first cost as a
non energy-efficient building with no sacrifice of comfort or
functionality. First, the energy design process requires that a
design team be committed to energy efficiency before the pre-
design phase. Detailed computer simulations are used
throughout the design and construction phases to ensure the
building’s optimal energy performance and that changes to
the design do not adversely affect that performance. Properly
commissioning the building and educating the building op-
erators are the final steps in the design process to success-
fully construct a low-energy building.
This energy design process has been used to design and
construct the Thermal Test Facility (TTF) at the U.S.
Department of Energy’s National Renewable Energy Labora-
tory (NREL). The TTF is a 10,000 ft2 (929 m2) office and light
laboratory building constructed in 1996 in Golden, Colo. Ac-
tual performance data collected for more than one year show
that the TTF costs 63% less to operate than an equivalent
building which complies with ASHRAE/IESNA Standard 90.1,
Energy Standard for Buildings Except Low-Rise Residential
Buildings.
Design Process
To successfully realize a low-energy building, the design
team, which consists of the owner, architect, and engineer, must
make cost-effective energy minimization a high priority design
Optimizing Building
And HVAC Systems
By Sheila J. Hayter, P.E.
Member ASHRAE
Paul A. Torcellini Ph.D., P.E.
Associate Member ASHRAE
and
Ron Judkoff
Member ASHRAE
Energy Resources and is a member of the ASHRAE
Continuous Development Committee.
Paul A. Torcellini, Ph.D., P.E., leads the Low-Energy
Buildings Research Project at NREL.
Ron Judkoff is the director of the Center for Buildings
goal. The team must work closely together throughout the de-
sign and construction phases to ensure this goal is met. Low-
energy design is not intuitive. The energy use and energy cost
of a building depends on the complex interaction of many pa-
rameters and variables that can only be effectively evaluated
with hourly building energy simulation tools. Therefore, it is
important that at least one member of the design team acts as
the energy consultant. This person helps guide design deci-
sions by evaluating all design strategies using the computer-
ized design tools.
Table 1 outlines the assumptions made in the TTF base case
model and the final design decisions made for the TTF con-
struction. The base case model complies with the Federal En-
ergy Code 10CFR435, which is based on ASHRAE/IESNA
Standard 90.1.
Daylighting Strategy
The pre-design base case analysis predicted the TTF’s larg-
est energy consumption would be the lighting (Figure 1). As a
result, the majority of the building was designed to be daylit.
Daylighting and efficient lighting technologies eliminated 75%
of the predicted lighting energy consumption (Figure 2). The
building contains no security lighting. The interior lights turn
on when the occupancy sensors detect motion within the build-
ing, eliminating the need for 24-hour security lighting. It is es-
timated that not operating 10% of the electrical lighting 24
hours/day saves 2,630 kWh/year.
The TTF uses either T-8 fluorescent fixtures with electronic
ballasts or compact fluorescent fixtures. Daylighting/occu-
pancy sensors control all electrical lighting. The sensors in
the daylit spaces are on a single-step control system; the lights
are either on or off. Dead-band setpoints and operating peri-
ods have been tuned to prevent excessive cycling during peri-
ods of partial cloud cover; however, photo sensor control re-
mains a weak point in most daylighting systems. Although
continuous lighting controls with dimming lights would save
an additional 6%, this technology was not cost-effective at
the time of design (1994).
and Thermal Systems at NREL. Ron chairs ASHRAE Standards
Project Committee 140, Standard Method of Test for Build-
ing Energy Software. He is on the technical re-view committees
for ASHRAE research projects 865 and 1052 and a corre-
sponding member of TC 4.7, Energy Calculations.
The following article was published in ASHRAE Journal, December 1999. © Copyright 1999 American Society of Heating, Refrigerating and Air-
Conditioning Engineers, Inc. It is presented for educational purposes only. This article may not be copied and/or distributed electronically or in paper
form without permission of ASHRAE.
D e c e m b e r 1 9 9 9
A S H R A E J o u r n a l
4 7
E N E R G Y C O N S E R V A T I O N
Energy-Efficient Building Envelope
The TTF’s thermal envelope provides a good insulating shell
and incorporates features that benefit daylighting and passive
solar heating and cooling strategies (Table 1). Overhangs above
the clerestories were engineered to prevent direct solar gain
during the cooling months yet permit solar gains during the
winter for passive solar heating. Overhangs and side fins around
the ground-level windows prevent solar gains for most of the
year to improve the thermal comfort of the occupants working
near these windows. East-/west-facing window were minimized
to prevent overheating from solar gains. North-facing windows
were optimized so that the benefits from daylighting outweighed
the disadvantages from heat loss. The stepped roof design
allowed placement of clerestory windows at two locations to
increase daylighting and passive solar winter gains. Clerestory
windows have high shading coefficients to increase the solar
gain transmittance during the winter months when these win-
dows are not shaded. Trade-off analyses were made to select
the proper glass to maximize solar gain and daylighting. All
windows are low-e and have low U-values.
Figure 1: Cost breakdown comparison. Annual operating
cost saving is 63%.
Figure 2: Lighting cost comparison.
Table 1: Base case assumptions and final TTF construction.
HVAC System Loads and Operation
While the use of electrical lights in most commercial build-
ings help provide heat, they also have a negative impact on a
building’s cooling demand. With daylighting, the lights no
longer heat the space. The lower internal gains resulted in
increasing the TTF’s heating load costs by 5% compared to
the base case, despite large winter solar gains, and cooling
load costs decreased by approximately 43%. Properly sizing
the overhangs and side fins and minimizing east- and
west-facing windows also contributed to reducing the cool-
ing load and the size of this equipment. The building
HVAC system was sized based on the loads that were calcu-
lated after daylighting, and on an efficient lighting system
and a good thermal envelope that were incorporated into
the design.
y
r
o
g
e
t
a
C
n
g
is
e
D
n
o
it
p
m
u
s
s
A
e
s
a
C
e
s
a
B
n
o
itc
u
rts
n
o
C
F
T
T
l
a
n
i
F
d
e
cr
o
F
eta
R
n
oitalitn
e
V
sr
u
o
h
d
eip
u
c
c
o
g
nir
u
d
)n
o
sr
e
p
/s/
L
7
(
n
o
sr
e
p
/
m
fc
5
1
sr
u
o
h
d
eip
u
c
c
o
g
nir
u
d
)n
o
sr
e
p
/s/
L
7
(
n
o
sr
e
p
/
m
fc
5
1
la
r
uta
N
eta
R
n
oita
rtlifnI
sr
u
o
h
d
eip
u
c
c
o
n
u
g
nir
u
d
H
C
A
5
2
.
0
sr
u
o
h
d
eip
u
c
c
o
n
u
g
nir
u
d
H
C
A
1
.
0
sle
v
e
L
g
nith
giL
tf/
W
4
.
1
2
m
/
W
1
.
5
1
(
2
sr
u
o
h
d
eip
u
c
c
o
g
nir
u
d
)
tf/
W
0
8
.
0
2
m
/
W
6
.
8
(
2)
e
ula
V
-
R
lla
W
tf·r
h
6
.
0
1
-
R
2
m
8
.
1
(
ut
B
/
F
°·
2
n
oitalu
s
nitta
b
(
)
W
/
K
·
)n
oitalu
s
ni
e
n
e
rytsylo
p
r
oir
etx
e
d
n
a
s
d
uts
e
ht
n
e
e
w
te
b
tf·r
h
3
.
0
1
-
R
–
)ete
rc
n
o
c
p
u
-tlit(
lla
w
htr
o
N
2
m
8
.
1
(
ut
B
/
F
°·
2
)
W
/
K
·
3
2
-
R
–
)
d
uts
le
ets(
slla
w
r
e
ht
O
;)n
oitalu
s
ni
e
n
e
rytsylo
p
r
oir
etx
e(
tf·r
h
2
m
0
.
4
(
ut
B
/
F
°·
2
d
n
a
s
d
uts
e
ht
n
e
e
w
te
b
n
oitalu
s
nitta
b
(
)
W
/
K
·
)n
oitalu
s
ni
e
n
e
rytsylo
p
r
oir
etx
e
e
ula
V
-
R
r
o
olF
tf·r
h
6
.
0
1
-
R
2
m
8
.
1
(
ut
B
/
F
°·
2
n
oitalu
s
ni
r
ete
m
ir
e
p
)
W
/
K
·
tf·r
h
6
.
0
1
-
R
2
m
8
.
1
(
ut
B
/
F
°·
2
n
oitalu
s
ni
r
ete
m
ir
e
p
)
W
/
K
·
e
ula
V
-
R
f
o
o
R
tf·r
h
9
1
-
R
2
m
3
.
3
(
ut
B
/
F
°·
2
)
W
/
K
·
tf·r
h
3
2
-
R
2
m
4
(
ut
B
/
F
°·
2
)
W
/
K
·
e
ula
V
-
U
w
o
d
ni
W
tf·r
h
/
ut
B
5
5
.
0
-
U
2
m
/
W
1
.
3
(
F
°·
2
)
K
·
tf·r
h
/
ut
B
3
3
.
0
-
U
2
m
/
W
4
.
2
(
F
°·
2
)
K
·
ta
e
H
r
alo
S
w
o
d
ni
W
tn
eiciffe
o
C
nia
G
8
7
.
0
=
C
G
H
S
–
s
w
o
d
ni
w
ll
A
8
6
.
0
=
C
G
H
S
–
s
w
o
d
ni
w
yr
o
ts
e
r
el
C
5
4
.
0
=
C
G
H
S
–
sr
e
ht
o
ll
A
4 8
A S H R A E J o u r n a l
D e c e m b e r 1 9 9 9
Nine-Step Process
Nine-Step Process
Nine-Step Process
Nine-Step Process
Nine-Step Process
for L
for L
for L
for L
for Low
ow
ow
ow
ow-Energy Building Design
-Energy Building Design
-Energy Building Design
-Energy Building Design
-Energy Building Design
Figure 3: Monthly HVAC costs comparison.
1) Create a base case building model to quantify
base case energy use and costs. The base case build-
ing is solar neutral (equal glazing areas on all wall
orientations) and meets the requirements of applicable
energy efficiency codes such as ASHRAE Standard 90.1
and 90.2.
2) Complete a parametric analysis to determine
sensitivities to specific load components. Sequentially
eliminate loads from the base case building, such as
conductive losses, lighting loads, solar gains, and
plug loads.
3) Develop preliminary design solutions. The de-
sign team brainstorms possible solutions that may in-
clude strategies to reduce lighting and cooling loads
by incorporating daylighting or to meet heating loads
with passive solar heating.
4) Incorporate preliminary design solutions into a
computer model of the proposed building design. En-
ergy impact and cost effectiveness of each variant is
determined by comparing the energy with the original
base case building and to the other variants. Those
variants having the most favorable results should be
incorporated into the building design.
5) Prepare preliminary set of construction drawings.
These drawings are based on the decisions made in
Step 4.
6) Identify an HVAC system that will meet the pre-
dicted loads. The HVAC system should work with the
building envelope and exploit the specific climatic char-
acteristics of the site for maximum efficiency. Often,
the HVAC system is smaller than in a typical building.
7) Finalize plans and specifications. Ensure the
building plans are properly detailed and that the speci-
fications are accurate. The final design simulation
should incorporate all cost-effective features. Savings
exceeding 50% from a base case building are fre-
quently possible with this approach.
8) Rerun simulations before design changes are
made during construction. Verify that changes will not
adversely affect the building’s energy performance.
9) Commission all equipment and controls. Edu-
cate building operators. A building that is not properly
commissioned will not meet the energy efficiency de-
sign goals. Building operators must understand how
to properly operate the building to maximize its per-
formance.

The TTF usually requires heating only during the early morn-
ing hours to compensate for the nightly temperature setback.
Although the temperature is set back to 55°F (13°C) every
night during the heating season, the temperature does not
drop that low. During the morning warm-up, the temperature
is increased to 70°F (21°C). After the morning warm-up, pas-
sive solar heating and internal gains meet most of the building’s
heating requirements.
The energy required to operate the air-conditioning sys-
tem was reduced by using a two-stage evaporative cooling
system instead of a conventional chilled-water or direct-ex-
pansion cooling system. In the dry Denver climate, the indi-
rect portion of the evaporative cooler is able to supply air at
70°F DB/49°F WB (21°C DB/9°C WB) on a design day, 95°F
DB/59°F WB (35°C DB/15°C WB). Operating the direct por-
tion of the evaporative cooler reduces the supply air tempera-
ture further to 56°F DB/49°F WB (13°C DB/9°C WB).
Another option for cooling the building was with chilled
water from a chilled water plant. Because this system was not
used, the chilled water distribution pumps were not needed.
The total building pump energy cost was then reduced by
73% (remaining pumps are for hot water coils) compared to
the base case.
Fan energy requirements increased by implementing the
evaporative cooling system versus a more conventional sys-
tem. However, the savings from the evaporative cooling sys-
tem far outweighed the increased fan energy requirements.
Other innovative HVAC system features were also included
in the TTF. Short duct runs minimize duct static pressure and
reduce fan size. Thermostatically controlled ceiling fans elimi-
nate stratification and distribute conditioned air and ventila-
tion air throughout the building. Air-to-air heat exchangers
condition ventilation air. Fan-powered VAV units with hot-
water coils meet most heating loads without running the main
air-handling unit. An energy management system (EMS) op-
erates all mechanical and lighting systems.
Figure 3 shows the cost for operating both the base case
building HVAC system and the TTF HVAC system. The fol-
lowing trends shown in this figure include:
1)The cooling costs are reduced as a result of evaporative
cooler efficiency and the reduction of internal and solar gains.
Nine-Step Process
Nine-Step Process
Nine-Step Process
Nine-Step Process
Nine-Step Process
for L
for L
for L
for L
for Low
ow
ow
ow
ow-Energy Building Design
-Energy Building Design
-Energy Building Design
-Energy Building Design
-Energy Building Design
D e c e m b e r 1 9 9 9
A S H R A E J o u r n a l
4 9
E N E R G Y C O N S E R V A T I O N
2)Pump operating costs are reduced because the base case
chilled water pumps were eliminated.
3)
The total heating load is increased slightly because the
electrical lights no longer heat the building.
4)The benefits from the passive solar strategies are the great-
est in December and January.
Conclusions
Reducing the operating costs of the TTF by 63% compared
to a code-compliant building was achieved by following an
energy design process from the conceptual design phase
through the building commissioning phase. Communication
between all members of the design team from the start of the
design process ensured the design of the building envelope
and internal systems were integrated as a single unit.
Although the TTF was designed as a laboratory building,
the technologies discussed in this paper can be applied to
other commercial buildings, such as retail buildings, office
buildings, and warehouses. The strategies used for the TTF
are an innovative application of technologies currently avail-
able to the U.S. building industry. Each feature is part of an
integrated design. No one design feature can be added or
deleted without affecting other elements of the whole-build-
ing package.
Acknowledgments
The energy design and evaluation of this building is part
of the National Renewable Energy Laboratory (NREL) High
Performance Buildings Research Project. The U.S. Department
of Energy (DOE) Office of Building Technology, State and
Community Programs, Commercial Buildings Research pro-
vides project funding. Additional information can be found
on www.nrel.gov/buildings/highperformance. DOE informa-
tion can be found on www.eren.doe.gov.
The authors wish to acknowledge the people who helped
make this project a success: Mary-Margaret Jenior, Jim
Copeland, Charles Fountain, Bruce Field, Michael S. Ketcham,
Otto van Geet, Ron Judkoff, Stephen Ternoey, Paul Torcellini.
ASHRAE Technology Awards are the HVAC&R industry’s most
prestigious honor for efficient energy use in buildings and
environmental system performance. While the awards do not
certify responsible charge or professional license status, they
do recognize outstanding design innovation and successful
implementation.

Please circle the appropriate number on the Reader Service Card at the back of the
publication.
Extremely Helpful ........................................................................................................ 462
Helpful ........................................................................................................................ 463
Somewhat Helpful ...................................................................................................... 464
Not Helpful ................................................................................................................. 465
Advertisement in the print edition formerly in this space.
D e c e m b e r 1 9 9 9
A S H R A E J o u r n a l
3 1
ASHRAE JOURNAL
Evaporative Cooling and TES
After Deregulation
By Mike Scofield, P.E.
Member ASHRAE
and
Keith Dunnavant, P.E.
Member ASHRAE
Because 29% to 43% of commercial
buildings peak electrical demand can be
attributed to air-conditioning refrigera-
tion systems,2 owner interest in thermal
energy storage (TES) designs will in-
crease as an alternative to more conven-
tional central cooling plant designs. The
ability of TES systems to mitigate peak
refrigeration energy consumption during
hot weather will provide building own-
ers with a trump card in their energy rate
negotiations with the utility of their
choice.
This article explores the energy sav-
ings and first cost advantages of combin-
ing an indirect/direct evaporative cool-
ing air-handling unit design with that of a
TES central plant in the arid western cli-
mate. The physical size, and conse-
quently the installed cost, of TES systems
may be substantially reduced when
evaporative cooling augments mechani-
cal cooling. By collecting and routing the
building return air through the exhaust
side of an air-to-air heat exchanger, much
of the energy contained in this exhaust
airstream can be recycled—serving to
cool (or heat) the entering outdoor air to
he first summer in California after deregulation illustrates
how expensive electrical energy will become in the afternoon
hours between 12:00 p.m. and 6:00 p.m. On July 29, because
of the national heat wave, wholesale electrical energy costs rose from
a pre-dawn off-peak rate of $24 per mega-watt up to $151 per mega-
watt consumed between 4:00 p.m. and 5:00 p.m.—an increase of 629%.1
be delivered to the space. In the cooling
cycle, the exhaust side of the air-to-air
heat exchanger may be wetted, allowing
the dry building exhaust air to evaporate
some of this water and thereby act to en-
hance the heat exchanger’s ability to ex-
tract heat from the hot entering outdoor
airstream.
This is the essence of indirect evapo-
rative cooling (IEC), and because the
building (return) air is controlled, a con-
sistent, and significant, cooling effect is
achieved, which is shown in Figure 1.
Note that the outdoor airstream after IEC
varies by less than 8°F (4.4°C) from the
extreme dry bulb (DB) to the 0.4% dew
point (DP) design condition. Building in-
door air quality (IAQ) is improved, since
evaporative cooling designs introduce
100% outdoor air (O/A) to the building.
When rigid, corrugated media type direct
evaporative cooling (DEC) is used as a
second cooling stage, the cooling media
washes out much of the microscopic pol-
len and dust that would otherwise be cir-
culated with the supply air. Measurements
of indoor air contaminant levels, taken
during the summer months in a large of-
fice building where such DEC was used,
were found to be significantly lower than
the norm for commercial office buildings. 3
In designing a TES system, the con-
sulting engineer should always try to
minimize the building air-conditioning
cooling load to reduce the size and first
cost of both refrigeration plant and TES
system. The evaporative cooling concept
described in this article is one of several
load reduction techniques that will make
a TES installation a better investment for
the owner.
Evaporative Cooling Systems
Figure 1 shows that, even during in-
frequent high ambient humidity excur-
sions, in Sacramento, Calif. an IEC sys-
tem with a 70% wet bulb depression ef-
fectiveness (WBDE) would reduce sys-
tem cooling loads when compared to a
conventional system with 25% minimum
O/A and full economizer capability. The
1997 ASHRAE Handbook—Fundamen-
tals now includes design values for WB
and DP design conditions in Chapter 26,
“Climate Design Information.” 4
In the dry western U.S., there are usu-
ally many hours where the ambient DB
temperature is greater than 55°F (13°C),
but the coincidental WB temperature is
sufficiently low such that 55°F (13°C) DB
supply air may be achieved with DEC
only. In Sacramento, using a DEC ele-
ment with a WBDE equal to 90%, there
are 1,344 such hours (neglecting supply
About the Authors
Mike Scofield, P.E., is president of Conservation Mechani-
cal Systems in Sebastopol, Calif. He received the 1987
ASHRAE Journal best paper award for “Building Venti-
lation: A Heat Pipe Economy Cycle.”
Keith Dunnavant, P.E., is the national sales manager of
Des Champs Laboratories Commercial Division.
The following article was published in ASHRAE Journal, December 1999. © Copyright 1999 American Society of Heating, Refrigerating and Air-
Conditioning Engineers, Inc. It is presented for educational purposes only. This article may not be copied and/or distributed electronically or in paper
form without permission of ASHRAE.
T
3 2
A S H R A E J o u r n a l
D e c e m b e r 1 9 9 9
fan heat) during a typical year as defined
by typical meteorological year (TMY2)
weather data. This represents 27.5% of
the annual hours where the ambient DB
is above 55°F (13°C)—hours where con-
ventional systems, without evaporative
cooling, would be required to use refrig-
eration to provide 55°F (13°C) DB sup-
ply air to the building.
When a 70% WBDE IEC element is
added in combination to the 90% WBDE
DEC element, there are 1,448 annual hours
(neglecting supply fan heat) where 55°F
(13°C) supply air can be achieved with-
out refrigeration, but where conventional
systems would require refrigeration to pro-
duce that same 55°F (13°C) supply air.
Although the cooling tonnage is usually
low during these hours compared to de-
sign day requirements, because there are
such a significant number of central Cali-
fornia hours typically residing in this en-
velope, the annual ton-hours avoided by
evaporative cooling here is substantial.
Indirect and Direct Evaporative
Cooling
IEC WBDE quantifies the ability of an
air-to-air heat exchanger to cool the O/A
DB temperature to approach the build-
ing exhaust air WB temperature (refer to
Chapter 19 of the 1996 ASHRAE Hand-
book—HVAC Systems and Equipment for
definitions of both IEC and DEC
WBDE). With IEC, no moisture is added
to the O/A. During the normal IEC pro-
cess, the O/A is sensibly cooled, result-
ing in a reduction not only in the DB tem-
perature, but also in the WB temperature.
Consequently, because of the reduction
in WB temperature during IEC, when
DEC is added downstream of IEC, the
cooling effect is greatly enhanced result-
ing in a significant reduction in annual
ton-hours compared with IEC savings
only. In Sacramento, the annual cooling
ton-hours using two-stage evaporative
cooling (70% WBDE IEC) combined
with 90% WBDE DEC) are reduced by
40.9% compared to that of IEC (70%
WBDE) alone.
The DEC component provides an
added cooling benefit only when the am-
bient DP temperature is less than the de-
sired supply air temperature. This is be-
cause DEC, a constant WB process, adds
moisture to the supply air as it cools. Simi-
Figure 1B: 0.4% WB design condition.
Figure 1: This figure shows the flow schematics for a conventional (25% mini-
mum outside air) system with full economizer capability and a 100% outdoor air
system with 70% WBDE indirect and 90% WBDE direct evaporative cooling com-
ponents. For both systems, the return air scfm is assumed to be 90% of the
supply air scfm. The numbered points on these schematics correspond to the
process points shown on the three psychrometric charts. Cooling load reduc-
tions of 36.2% for the extreme dry-bulb design condition (Figure 1A); 9.5% for
the 0.4% wet-bulb design condition (Figure 1B); and 6.1% reduction for the
Figure 1A: Extreme DB design condition.
D e c e m b e r 1 9 9 9
A S H R A E J o u r n a l
3 3
E V A P O R A T I V E C O O L I N G
larly, IEC provides a cooling benefit only
when the return air WB temperature is
less than the DB temperature of the O/A
entering the indirect evaporative cooler.
Thus, the system controls typically turn
off DEC when the ambient DP is greater
than 55°F (13°C), and IEC is normally
disabled when the ambient DB is less than
62°F to 64°F (17°C to 18°C) (typical re-
turn air WB temperatures).
Face and bypass dampers on the air-
to-air heat exchanger are essential for
best control of any two-stage evapora-
tive cooling system, as they allow for
economizer cooling and full modulation
of IEC, while similarly allowing for op-
timal DEC control by regulating the
amount of heat recovery as needed to
achieve tighter supply air temperature
control. The DEC system may be fur-
nished in two sections (4 in. (102 mm)
media located downstream of 8 in. [203
mm] media) to allow for two stages of
DEC control, further enhancing overall
unit performance.
Free Humidification
The DEC component may be used dur-
ing the winter months to add moisture to
the dry supply air and prevent space RH
from falling below 30%, as recommended
by ASHRAE Standard 62-1999, Ventila-
tion for Acceptable Indoor Air Quality.
The cold, dry outdoor air is preheated as
it flows through the air-to-air heat ex-
changer, thereby allowing the DEC ele-
ment to humidify this air without expend-
ing energy for preheating that normally
would be required.
Because central California has a mild
winter climate, the heat exchanger often
is able to heat the O/A well above 55°F
(13°C), allowing the air to be humidified
without cooling the air below the normal
desired supply air temperature of 55°F
(13°C), thereby eliminating the need for
reheat. 5
Consequently, during all except the
coldest periods, the supply air may be
humidified for “free.” The only added
costs are the water, the electricity to run
a fractional horsepower DEC pump, and
the minimal added fan energy to move
the S/A through the DEC media. To pre-
vent excess humidification, it is suggested
that a 2 in. (51 mm) rigid, corrugated me-
dia type DEC element be added for winter
Figure 1C: 0.4% DP design condition.
0.4% dew-point design condition (Figure 1C) are indicated for the 100% O/A
two-stage evaporative cooling design relative to the conventional system with
25% minimum outside air operating in Sacramento, Calif. Shaded areas on the
psychrometric charts indicate ambient conditions where refrigeration may be
eliminated with the evaporative cooling design but would be required to achieve
55°F (13°C) supply air with the conventional system.
Two-Stage
Evaporative Cooling System
Conventional Cooling System with Full Economizer Capability
3 4
A S H R A E J o u r n a l
D e c e m b e r 1 9 9 9
humidification, located downstream of the 12 in. (305 mm) me-
dia used for summer cooling.
System Comparison
Figure 2 compares the Sacramento month-by-month refrig-
eration ton-hour per 1,000 scfm (472 L/s) requirements of three
systems: 70% WBDE IEC; 70% WBDE IEC combined with
90% WBDE DEC; and conventional system with full econo-
mizer capability, introducing a minimum of 25% O/A. All sys-
tems assume building return air at 75°F (24°C) DB and 64°F
(18°C) WB, which is at 55% RH. The TMY2 weather data for
Sacramento was used in this analysis that shows the potential
for annual cooling energy savings using evaporative cooling.
Based on a 24-hour per day, seven day per week duty cycle,
the ton-hours per 1,000 scfm (472 L/s) required to develop a
55°F (13°C) supply air condition would be reduced in each of
the 12 months of the year by using evaporative cooling Sys-
tems 1 or 2, compared to the conventional System 3.
While the results are dramatic in the month of April, with
the two-stage evaporative (IEC/DEC) cooling system chalking
up an 87.7% reduction in ton-hours compared with the conven-
tional system, the results are nonetheless impressive during the
month of July, where the same ton-hour comparison results in a
still mighty 38.6% reduction—and this is the least percentage
reduction for all 12 months.
On an annual basis, using the same 24-hour per day, seven-
day per week duty cycle, the ton-hours per 1,000 scfm (472
L/s) would be reduced from 5,876 for System 3 to 2,588 for
System 2, a 56% reduction (Figure 5, Sacramento). A 70%
WBDE IEC component without DEC (System 1) would re-
duce annual ton-hours per 1,000 scfm (472 L/s) by 25.5%, from
5,876 down to 4,377, when compared to the conventional Sys-
tem 3 (Figure 5, Sacramento). The biggest impact that two-
stage evaporative cooling systems have on building refrigera-
tion requirements occurs during the spring and fall months in
semi-arid climates such as California’s (Figure 2). During win-
ter months, evaporative cooling can replace refrigeration dur-
ing all except the most extreme weather conditions.
Again, using Sacramento TMY2 weather data, Figures 3 and
4 compare the tons per 1,000 scfm (472 L/s) required by the
three supply air designs to develop 55°F (13°C) supply air on
an hour-by-hour basis—for both a typical high DB day (Figure
3) and a typical high DP day (Figure 4). During the more nor-
mal arid conditions illustrated by the August 20 TMY2 data
(Figure 3), it is evident that evaporative cooling components
produce their biggest impact on refrigeration cooling require-
ments in the afternoon hours between 12:00 p.m. and 6:00 p.m.,
the same time that electric rates are highest.6
The two-stage evaporative cooling design reduces the after-
noon (12:00 p.m. to 6:00 p.m.) ton-hours on this typical high
dry bulb day by 52%, while indirect evaporative cooling only
(no direct evaporative cooling) reduces ton-hours by 30%.
High humidity conditions in Sacramento are illustrated by
the TMY2 sample high dew point day Figure 4. The peak dew
point on this day (August 22) of 62.1°F (17°C) occurs over a
two-hour period between 1:00 p.m. and 3:00 p.m. Peak tons
per 1,000 scfm (472 L/s) of supply air are typically higher on
such high humidity days than they are on high dry bulb days for
all three systems (Figure 1).
During high humidity, the direct evaporative cooling com-
ponent does not contribute to system tonnage reduction as it
does during dry ambient conditions. Still, Figure 4 reveals a
13.4% reduction in the afternoon (12:00 p.m. to 6:00 p.m.) ton-
hours for the 100% outdoor air indirect evaporative cooling
system compared to the 25% outdoor air economizer cycle.
Other California Cities
Figure 2: This figure shows the month-by-month refrigera-
tion cooling load requirements per 1,000 scfm (472 L/s) of
supply air for an IEC, IEC plus DEC, and a 25% minimum
outdoor air conventional system with full air side econo-
mizer. The results were derived for a 24-hour per day, 365
days per year duty cycle using TMY2 weather data for Sac-
ramento, Calif. All systems supply air at 55°F DB (13°C) with
building return air at 75°F DB (24°C) and 64°F WB (18°C)
(55% RH). The IEC wet-bulb depression effectiveness was
selected at 70% and the DEC saturation effectiveness at
90%. Fan heat was not included.
Figure 3: This figure compares the daytime hour-by-hour ton-
nage per 1,000 scfm (472 L/s) of supply air required for each
of the three air system designs on a typical hot, dry summer
day in Sacramento, Calif. The ambient conditions for this
day were taken from the TMY2 data set for Sacramento and
the same system parameters apply as for Figure 2.
D e c e m b e r 1 9 9 9
A S H R A E J o u r n a l
3 5
E V A P O R A T I V E C O O L I N G
Figure 5 shows that the Central Valley of California (Bakers-
field and Sacramento), and surprisingly San Francisco, offer
the greatest potential for cooling ton-hour reduction. Southern
coastal cities like Los Angeles and San Diego have higher cool-
ing requirements but seem to be less influenced by the dry east-
erly (Santa Ana) winds in a typical year than is San Francisco.
Building Load Profile for Extreme Summer Design
For thermal storage design, an accurate building load pro-
file calculation is essential. Whether the refrigeration system
is sized for full storage, partial storage for load leveling, or
partial storage for demand limiting, the most extreme summer
ambient design condition must be analyzed. The TMY2 data
used in Figures 2 through 5 are acceptable in analyzing cool-
ing requirements during typical climate conditions. The de-
signer sizing a TES central plant, where day-to-day cooling
strategies are used, must size his refrigeration machine and stor-
age capacity to meet load requirements of the most extreme
day of the year for the maximum benefit to be realized.
The highest DP temperatures typically do not occur coinci-
dentally with the highest DB values. In most dry climates like
Sacramento, the extreme summer DB temperatures occur when
air moves into that area from a hot dry location.
For Sacramento and all of the West Coast, these extreme
conditions occur when a easterly wind brings hot dry air from
the inland mountains towards the coast. Figure 20 (Page 11-3)
of the Ecodyne Weather Data Handbook 7 shows that a Sacra-
mento extreme high DB temperature of 108°F (42°F) is coin-
cident with a mean WB reading of 72°F (22°C). This repre-
sents a wet bulb depression of 36°F (2.2°C) that would make
an evaporative cooling design highly effective in reducing ton-
nage requirements for a TES system (Figure 1).
During periods of high ambient DP, because the coinciden-
tal DB temperature and solar gain are typically off peak, the
total building cooling requirements are reduced relative to the
hot arid periods. Consequently, on VAV systems, the airflow
delivered to the space is reduced during this time—indicating
that even though the required refrigeration in tons per 1,000
scfm is highest at this condition, the peak building refrigera-
tion requirements may not occur during such high ambient hu-
midity conditions. A detailed hour-by-hour building load analy-
sis must be conducted to establish actual peak cooling require-
ments.
Installed Cost Reduction
TES designs have been used effectively to shave peak after-
noon electrical demand costs throughout the U.S. In most of
the West Coast, as well as in other dry climates, evaporative
cooling systems effectively eliminate the need for refrigeration
during many, if not most hours, and reduce the required refrig-
eration capacity at the design condition. Consequently, TES
designs are complemented by the inclusion of IEC and DEC in
the air-handling unit designs, as they provide a significant re-
duction in chiller plant and thermal storage capacity, and asso-
ciated first costs, while greatly reducing day-to-day off-peak
hours of operation of the refrigeration system.
We can estimate the chiller plant and thermal storage system
first cost reductions that would be achieved by using the two-
stage evaporative cooling system relative to the conventional
cooling system with full economizer capability as shown in
Figure 1. For a 1,000 ton (3517 kW) variable air volume (VAV)
application, at 400 scfm (189 L/s) per ton, the total supply
airflow would be 400,000 scfm (189 000 L/s) at the extreme
DB condition of 108°F (42°C). Using a building load profile
typical for Sacramento on a design DB day, we estimate the
volume of 55°F (13°C) S/A to be delivered at each of the hours
between 8:00 a.m. and 6:00 p.m., which is a 10-hour period.
Although Figure 3 does not depict the extreme DB day in
Sacramento, it does illustrate the relative performance of a two-
stage evaporative cooling system compared with a conventional
system on a very hot, dry day—one that is typical of the ex-
treme DB day. From Figure 3, and the volume of 55°F (13°C)
S/A delivered at each hour, we calculate that the two-stage
Figure 5: This figure uses TMY2 weather data to compare
the annual ton-hours per 1,000 scfm (472 L/s) of supply air
for the three systems operating in five California cities. The
same system parameters apply as for Figure 2.
Figure 4: This figure compares the daytime hour-by-hour
tonnage per 1,000 scfm (472 L/s) of supply air required for
each of the three air system designs on a less typical high
dew point day in Sacramento, Calif. The ambient condi-
tions for this day were taken from the TMY2 data set (high-
est dew point day) for Sacramento and the same system
parameters apply as for Figure 2.
3 6
A S H R A E J o u r n a l
D e c e m b e r 1 9 9 9
evaporative cooling system uses 4,409 ton-hours less than the
conventional system over the ten-hour period between 8:00 a.m.
and 6:00 p.m.
For the purpose of our analysis, we assume that this same
4,409 ton-hour reduction would be achieved on the extreme
DB day. Using a cool storage installed cost of $100 per ton-
hour, typical for TES systems, the savings would amount to
$440,900, not including any allowance for structural or rent-
able floor space savings. The chiller, operating over the 14 off-
peak hours between 6:00 p.m. and 8:00 a.m., would be reduced
in capacity by 315 nominal tons (1108 kW), or 485 actual tons
(1706 kW) when producing the 22°F (–5.6°C) chilled water/
glycol required to make ice.
With installed chiller costs estimated at $1,200 per ton, the
savings here would be $582,000. Thus, the total installed cost
savings to the TES system resulting from using two-stage evapo-
rative cooling would be $1,022,900 for the 1,000 ton (3517
kW) Sacramento example
The two-stage evaporative cooling components would add
$1.75 to $2.00 per cfm of supply air to the installed cost of a
typical large custom air-handling unit, or $800,000 using the
higher value. This cost estimate is based on a 70% WBDE di-
rect spray heat pipe air-to-air heat exchanger IEC component
with modulating face and bypass dampers coupled with a 12
in. (305 mm), 90% WBDE rigid corrugated media DEC com-
ponent, divided into 4 in. (102 mm) and 8 in. (203 mm) sec-
tions for two stages of DEC control.
Subtracting the installed cost addition of $800,000 from the
installed cost reduction of $1,022,900, we net a $222,900 sav-
ings in the overall installation. This cost savings assumes that
the peak TES system cooling day for the 100% O/A two-stage
evaporative cooling system is the same peak cooling day that
the conventional 25% minimum O/A system is most likely to
occur on—the extreme DB day.
The proof of this assumption requires a detailed hour by hour
building load analysis using a program such as DOE2. However, it
is certain that a two-stage evaporative cooling system, supplying
100% O/A, would always require less TES and chiller capacity
than a conventional system providing a minimum of 25% O/A.
While the potential installation cost savings are impressive,
two-stage evaporative cooling systems provide other benefits
equal in magnitude. Figure 5 shows an annual reduction from
5,876 ton-hours per 1,000 scfm (472 L/s) for the conventional
system, compared with 2,588 ton-hours per 1,000 scfm (472 L/
s) for the two-stage evaporative cooling design introducing
100% outdoor air in Sacramento. For the 1,000 ton (3517 kW)
VAV example, assuming an average cooling mode S/A volume
equal to 75% of the maximum, or 300,000 scfm (141 600 L/s),
this calculates out to 986,400 ton-hours per year of additional
chiller down time.
Even after deducting for the added costs connected with IEC
and DEC, such as the added fan energy to move the supply and
exhaust airstreams through the evaporative cooling compo-
nents, IEC and DEC pump energy, and the water costs, annual
operating cost savings approaching $100,000 would be ex-
pected for this 1,000 ton (3517 kW) VAV example in the central
valley of California.
Parasitic losses for the evaporative cooling components on
both supply and exhaust sides should be selected at less than
1 in. w.g. (249 Pa) to minimize fan energy costs. For VAV appli-
cations, secondary oversized bypass dampers may be used to
shunt the static penalty of the evaporative cooling components
during mild economizer cooling hours. These dampers may be
included by the air-handling unit manufacturer at a minimal
additional cost and are easily implemented into the DDC con-
trol algorithm.
Conclusion
The marriage of evaporative cooling and TES systems in
dry western climates has many benefits beyond installation and
operating cost savings. High occupancy applications such as
schools, prisons, nursing homes, and hospitals benefit from the
introduction of all outdoor air. Improved air quality with win-
ter humidification and reduced risks of airborne infection prom-
ise to increase productivity and reduce absenteeism for crowded
indoor environments.
Acknowledgments
The authors wish to thank Dave Vasey of FAFCO for pro-
viding valuable TES system operating and installed cost data,
and Ned Brush and Doug Des Champs for their assistance in
creating the figures used in this article.
References
1. White, M. 1998. Associated Press, Los Angeles, Calif., July 29.
2. Silvetti, B. and M. MacCracken. 1998. “Thermal storage and de-
regulation.” ASHRAE Journal, 40(4):55–59.
3. Colvin, T.D. 1995. “Office tower reduces operating costs with two-
stage evaporative cooling system.” ASHRAE Journal 37(2):23.
4. 1997 ASHRAE Handbook—Fundamentals, Chapter 26, Tables 1A
and 1B.
5. Scofield and Bergman. 1997. “ASHRAE Standard 62R: a simple
method of compliance.” HPAC Magazine (10):74.
6. Schiess, K. 1998. “RTP + TES = ?” Engineered Systems (10):102.
7. Ecodyne. Weather Data Handbook. McGraw-Hill p. 11-3. 
Please circle the appropriate number on the Reader Service Card at the back of
Please circle the appropriate number on the Reader Service Card at the back of
Please circle the appropriate number on the Reader Service Card at the back of
Please circle the appropriate number on the Reader Service Card at the back of
Please circle the appropriate number on the Reader Service Card at the back of
the publication.
the publication.
the publication.
the publication.
the publication.
Extremely Helpful ........................................................................................................ 450
Helpful ........................................................................................................................ 451
Somewhat Helpful ...................................................................................................... 452
Not Helpful ................................................................................................................. 453
J a n u a r y 2 0 0 0
A S H R A E J o u r n a l
36
ASHRAE JOURNAL
C
About the Authors
Luke Leung, P.E., is an associate with Skidmore, Owings & Merrill LLP, Chicago.
Gil DiIorio is an associate partner with Skidmore, Owings & Merrill LLP.
Ray J. Clark, P.E., is a partner with Skidmore Owings & Merrill LLP. He is
currently a member of ASHRAE Task Group 9.TB, Tall Buildings.
Inch-Pound vs. Metric
By Luke Leung, P.E.
Associate Member ASHRAE
Gil DiIorio, P.E.
and
Ray. J. Clark, P.E.
Fellow ASHRAE
ompeting standards do not necessarily with-
stand the test of time. Momentum gained by
one standard often means significant edge
over and even elimination of the other.
In 1443, Paolo Uccello designed the clock for the Florence
Cathedral with a 24-hour dial that moved “counter clockwise”
instead of “clockwise.” At that time the convention for clock
design had not been established. However, by 1550 the con-
vention for a twelve-hour clock with “clockwise” movement
became the norm and remains so until today.1
Another example occurred recently in the VCR market. The
VCR market started with two competing formats: Beta and VHS.
By chance events, VHS was gaining momentum and eventually
took over the entire VCR market and has become the format
used in the United States today.
Like Beta, or the Florence Cathedral clock, will the Inch-Pound
(I-P) HVAC market fall victim to the metric market in the new
millennium? Three nations currently use the I-P system and its
future is uncertain. According to the Construction Metrication
Council (part of the National Institute of Building Sciences),
95.4% of the world’s population uses the metric system and,
“Like it or not, we are all part of the global construction market
and the next decade may force the realities of metrication upon
us.”2 As the largest I-P HVAC market, is the United States com-
petitive today in the global arena? How about tomorrow?
Competitiveness
The amount of foreign work (which is mostly metric) that the
United States performs tells part of the story of its competitive-
ness. The following examines three areas of interest.
Design
No specific HVAC data is available but general design data
can provide some insight. According to the Engineering News-
Record, in 19983 when all construction design is considered
(which includes superstructure, roads, power plants etc.), the
United States has led all nations with 43.5% ($7.4 billion) of the
total ($17 billion) international billings among the top 200 inter-
national design firms.
In the General Buildings category (commercial, residential
and institutional buildings), which is more relevant to the HVAC
market, the top 88 U.S. firms received 33.8% ($526 million) of the
total billings ($1.6 billion, see Figure 1).
Construction Contracting
Considering all construction contracting, the United States
is the leader. In 1998, 65 of the top 225 international contractors
(in terms of billings received outside of their own countries),
were located in the United States and garnered 22.2% ($24.5
billion) of the $110.2 billion total billings.4
However, these statistics shrink dramatically when only gen-
eral building construction, which is more related to HVAC, is
weighed. U.S. firms received only 5.4% ($1.4 billion) of the total
$26.1 billion.
HVAC&R Equipment
The worldwide air-conditioning and refrigeration equipment
market is about $45 billion.5 The United States exported $5.04
billion of HVAC&R equipment in 1996.6 In fact, the trade sur-
plus in this category, according to the Department of Com-
merce, reached an all-time high in 1996 and “long-term export
growth is expected.”
The growing activity of the Asian manufacturing commu-
nity has increased the availability of metric HVAC products.
According to Air Conditioning, Heating & Refrigeration
News,7 in 1993 Japan had a 29% share in the global HVAC equip-
ment market, Southeast Asia had a 34% share. In 1994, Japan’s
average production of 7.7 million room units (including its
ductless mini-split cooling and heat pump units) was nearly
double that of the United States’ room unit output.
The output of absorption chillers for Japan is nearly 6,000,
compared to 500 from the United States. For reciprocating
chillers, Japan produced 14,493, compared to 1,300 from the
Can the U.S. Stay Competitive?
The following article was published in ASHRAE Journal, January 2000. © Copyright 2000 American Society of Heating, Refrigerating and Air-Conditioning
Engineers, Inc. It is presented for educational purposes only. This article may not be copied and/or distributed electronically or in paper form without
permission of ASHRAE.
J a n u a r y 2 0 0 0
A S H R A E J o u r n a l
37
M E T R I C A T I O N
United States and, finally, Japan manu-
factured 214 centrifugal chillers, com-
pared to 7,100 from the United States.
Current Status
As conventional wisdom would have it,
the most competitive areas are in design
and manufacturing, where the United
States benefits from advanced technol-
ogy and experience. However, the United
States is weaker in the construction sec-
tor. Although the United States has es-
tablished a solid position in international
industrial/power plant construction con-
tracting, it has fallen behind in the gen-
eral building segment. Other nations, such
as Japan, are often cited to have a com-
petitive edge8 in this segment.
In 1993, a single Japanese construc-
tion company, Shimizu Corporation, in-
vested more in R&D ($94 million) than
the entire U.S. industry (about $56 mil-
lion). In 1994 Liza Bowles, president
of the National Research Center, a sub-
sidiary of the National Association of
Home Builders, suggested that “Our
industry is vulnerable…A false sense of
security blankets the construction indus-
try, which feels invulnerable in regard
to what happened to other American
industries, e.g., the automobile indus-
try, the steel industry or the electronics
industry. The fact is, we are falling be-
hind other nations and we will continue
to fall behind.”
In the 1999 Engineering News-Record
survey, six out of the top 10 international
contractors are from Japan. As described
in the Bureau of Economic Analysis in
1993, “The U.S. construction industry has
relatively meager budgets for research
and development. It also is reluctant to
employ new construction techniques,
fearing that failures will result in costly
and protracted litigation.”
In the New Millennium
As an I-P nation, the United States is
competitive in today’s global HVAC
market. To survive in the new millen-
nium, two events must happen. 1) The
size of the I-P market needs to be large
enough to attain a critical mass and 2)
the inefficiencies in dealing with two
standards needs to be offset by techno-
logical advancement.
Size Matters
Momentum has a lot to do with rela-
tive sizes in competing standards. The
larger the relative size, the better the
economies of scale and lower costs (at
least the fixed cost).
Relative size will not be in favor of an
I-P market. The size of the I-P construc-
tion slice will be decreasing compared to
the metric (Figure 3). The United States
reached approximately 20%, or $651 mil-
lion9 in the $3.2 trillion10 annual global
construction market.
While the I-P market is expected to
grow slowly, stronger growth is expected
in metric countries. Construction growth
has a strong correlation with the Gross
Domestic Production (GDP). Strong GDP
growth is expected in metric countries.
The GDP of China, according to the World
Bank, will overtake the United States by
becoming the largest economy in the
world around the year 2020. In Europe,
isolated growth potentials have been
identified in Poland and Germany.11
Chiller manufacturers, such as Car-
rier, have predicted future growth clos-
est to the equator, in the latitude be-
tween 35 degrees north and south of
the equator. As the living standard of
the mostly metric emerging countries
improve, they will demand a more
comfortable environment. In contrast,
after the recent longest bull market in
the United States, its economy will
likely to slow down in the near future.
If the relative size of the I-P market
shrinks below the critical mass to com-
pete in the global arena, metric firms can
exert strong market force on U.S. HVAC
firms. This is especially true because U.S.
firms have to deal with inefficiencies re-
sulting from two sets of standards.
Figure 1: International billings of top 200 international design firms. (The general
building category includes commercial buildings, offices, stores, educational facili-
ties, government buildings, hospitals, medical facilities, hotels, apartments, hous-
ings, etc.; all construction includes roads, superstructure and power plants, etc.)
Figure 2: International billings of top 200 international contracting firms.
Figure 3: Relative size of the U.S. construction market compared to the world.
38
A S H R A E J o u r n a l
J a n u a r y 2 0 0 0
Defending Inefficiency
Inefficiencies can be costly. When
NASA’s spacecraft for the Mars Climate
Orbiter was lost due to an I-P to metric
conversion error, the price tag was $125
million.12 Although HVAC design is not
rocket science, dealing with two standards
has intrinsic inefficiencies. The tradeoff
has been offset so far by the United States’
advanced technology and expertise. What
are the inefficiencies in dealing with two
standards? In manufacturing, two lines of
products have to be made. HVAC shops
have to open a green field plant or stop
production and adjust machines to com-
pensate for the slight difference in pipe
sizes between the two standards.
Some major HVAC pump and chiller
manufacturers we have spoken with in-
dicated that “tweaking the machines” to
produce metric sizes is so time consum-
ing that often they produce equipment
in I-P and adjustments then are made in
the field by contractors. Given the avail-
ability of quality metric equipment, how
long will metric contractors be willing
to live with this extra hassle? In design,
it may be easier for HVAC engineers to
become acquainted with both standards,
but efficiency is lost since most engineers
think in I-P and translate to metric.
The United States has been success-
ful in defending this inefficiency by us-
ing more advanced HVAC technology
and better expertise in designing and
manufacturing state-of-the-art HVAC
systems. Emerging countries are mak-
ing advancements that will lead to bet-
ter equipment, design and construction
expertise being developed.
Firms in emerging nations, such as LG
Group in Korea, have a full line of HVAC
products, ranging from ice storage systems,
chillers and pumps to air-handling units.
Construction contracting firms, such as
Daewoo from Korea, are receiving an in-
creasing number of international assign-
ments. Variable volume systems, though
foreign to China, have become more popu-
lar thanks to buildings like Shanghai’s 88-
story Jin Mao Tower. Using technology and
experience as an edge to make up for inef-
ficiency will be increasingly difficult.
What Can the U.S. Do?
Monitor the process. Similar to gauges
in the cockpit of an airplane, data collected
from different HVAC segments communi-
cate the status of the HVAC industry ves-
sel. The authors did not find sufficient
HVAC data to indicate the trend of the I-P
market. Sufficient data is key to monitor
whether the metric market, as some pre-
dict, will be forced upon the I-P market in
the next decade.
The tacit technical knowledge and
expertise13 must be large enough to
offset inefficiencies resulting from
using two standards. The ongoing
emphasis of ASHRAE on industry-re-
lated research must continue. This tech-
nological superiority provides an edge
and translates to a fee premium and is
the “moat” to sustaining a competitive
advantage.
Not only technology, but also a mana-
gerial edge is necessary. An organization
is its people. U.S. engineers need to ad-
just to international business norms.
Norms of a country saturated with law-
yers may take more time to internalize.
The art of listening to the local require-
ments, in order to deliver the most appro-
priate system, also needs to be perfected.
Become the de facto standard. What
can the U.S. learn from the computer in-
dustry? How did Microsoft become the
de facto standard for personal computer
operating systems? The major factor lies
in “Market Externalities”—the upward
spiral of increasing user base leads to an
increase in availability of external services
and products, which results in a yet larger
user base, as well as more external ser-
vices and product availability.
As Microsoft is to PC operating sys-
tems, can ASHRAE become a Microsoft
in global HVAC standards? If the U.S.
does not strike to be the de facto stan-
dard, others will. For exampe, the high
standards established by West Germany’s
chemical industry in the twentieth cen-
tury led others to follow suit. ASHRAE
must continue its tremendous efforts in
establishing a high caliber of standards
that other nations follow.
Conclusion
Although the United States is com-
petitive in the global HVAC market to-
day, this could change in the new mil-
lennium. It is often argued that the natu-
ral forces of the market determine where
and when change is necessary, but to
anticipate and act ahead prevents un-
necessary grief. Continual transforma-
tion is a must to maintain the compet-
ing position of the United States. As
Jack Welch, CEO of General Electric
stated, “Change before you have to.”14
References
1. 1990. Scientific American. pp. 92–99, Feb-
ruary.
2. 1999. Third Quarter Newsletter. Construc-
tion Metrication Council, National Institute
of Building Sciences.
3. 1999. Engineering News-Record. p. 33,
July 19.
4. 1999. Engineering News-Record. p. 52,
August 16.
5. 1996. “An atmosphere of growth; heating,
ventilation and air conditioning” Includes re-
lated article on hydronic heating; cover story.
Appliance (Dana Chase Publications Inc.)
November.
6. 1997. “Construction Review.” U.S. Depart-
ment of Commerce, Information Access Com-
pany, September 22.
7. 1995. “Japan losses top share of world
HVAC market; heating/ventilation/air-condi-
tioning equipment.” Air Conditioning, Heat-
ing & Refrigeration News November 6.
8. 1994. “U.S. builders lose ground; Japan,
Europe miles ahead in work-site robotics, au-
tomation.” Chicago Tribune June 5.
9. 1998. Engineering News-Record. p. 37, Nov.
30/Dec. 7; also 1997. “Construction Review.”
U.S. Department of Commerce, Bureau of
Economic Analysis, September 22.
10. 1993. “Construction Industry Overview.”
U.S. Department of Commerce, U.S. Indus-
trial Outlook. January.
11. 1995. “Europe: Building 500 - Centres of
Attention.” Building December 31.
12. 1999. “Metric Mixup Doomed Mars Cli-
mate Orbiter,” Astronomy Now September 30.
13. Poynter, T.A. 1986. “Management gov-
ernment intervention: a strategy for defend-
ing the subsidiary.” Columbia Journal of
World Business Winter, p. 55-65.
14. 1989. “Inside the mind of Jack Welch.”
Fortune Magazine (5):39.

Please circle the appropriate number on the R
Please circle the appropriate number on the R
Please circle the appropriate number on the R
Please circle the appropriate number on the R
Please circle the appropriate number on the Reader Service
eader Service
eader Service
eader Service
eader Service
Card at the back of the publication.
Card at the back of the publication.
Card at the back of the publication.
Card at the back of the publication.
Card at the back of the publication.
Extremely Helpful.........................................................454
Helpful.........................................................................455
Somewhat Helpful........................................................456
Not Helpful ..................................................................457
30
A S H R A E J o u r n a l
J a n u a r y 2 0 0 0
ASHRAE JOURNAL
O
About the Author
Among the least publicized aspects of the Apollo 11 mis-
sion were the elaborate simultaneous preparations underway
at laboratories around the world to analyze the first lunar
samples to be returned to earth. Lunar sample studies have
inspired the development of new methods for chemical and
isotopic analysis and have honed the skills of two profes-
sional generations of scientists and a third generation is un-
dergoing training.
Lunar (moon rock) samples were collected by the astro-
nauts using tongs, scoops, a hammer and core tubes as they
traversed with EVAs (extraterrestrial vehicular activities) in
an area approximately 100 m (330 ft) from the landing site.
The combined 21 kg (46 lb) lunar samples then were placed
in vacuum-type containers by the astronauts. The samples were
destined for extensive scientific investigations upon their re-
turn to Earth, to determine their composition, origin, etc., and
to ascertain whether or not life then existed or had ever ex-
isted there.
The Apollo 11 mission required not only the successful re-
trieval of the lunar rocks, but also the ability to examine them in
a thoroughly clean environment to settle many perplexing ques-
tions, such as what were the early conditions that may have
affected life on Earth.
As last minute preparations for the Apollo 11 mission were
underway, our M/E/P firm was busily immersed in the final punch
list checkout of critical mechanical systems then installed at the
Geology Clean Laboratory1 constructed at the University of
California, Santa Barbara, (UCSB) located in Goleta, Calif.
Geology Clean Laboratory
About one year prior to the scheduled Apollo 11 lift-off, our
firm was retained by the UCSB, to design a state-of-the-art labo-
ratory facility (i.e., assigned to the UCSB Geology Department)
for analysis of some of the lunar samples. The Geology Clean
Laboratory was designed as a total facility for researching the
structure of pre-Paleozoic life forms and the parallel examination
of extraterrestrial materials. It was thought that if samples re-
turned from other parts of the solar system contained evidence
of vital processes, they would probably resemble life forms known
to have existed on earth between 0.7 and 3 billion years ago, as
evidenced by then available pre-Paleozoic (earth) rocks.
Ultramicroscopic studies required the construction of a Class
100 laminar downflow clean area and a Class 10,000 clean area
for the chemical and mechanical preparation laboratory and the
scanning and transmission electron microscope rooms. Remain-
ing areas included a dirty preparation laboratory, darkroom, fac-
ulty and graduate offices, study rooms, etc. The scanning and
high-resolution transmission electron microscopes and related
equipment required the reduction of airborne contamination to
be an absolute minimum. Following several meetings with uni-
versity engineering and operating personnel, project design and
operating criteria indicated in Table 1 were established.
Laminar Downflow Areas
The Class 100 clean areas, comprising a laminar downflow
laboratory and airlock are identified in Figure 1, respectively as
1111E and 1111D. The areas are served by both AHU-1 and AC-
1 operating cooperatively as shown in section and plan views
respectively in Figures 2 and 3. Notice that in Figure 3 that
recirculating air from the sealed return air plenum that was formed
below the perforated floor panels splits into two separate air-
streams upon reaching the roof. Thirty percent of this air is
mixed with outside air (i.e., required for ventilation, pressuriza-
tion, and fume hood makeup) prior to being drawn through AC-
1. The balance of the airflow bypasses AC-1 as shown.
Subsequently, both airstreams were combined prior to pass-
ing through a high efficiency filter bank within AHU-1, which
is then discharged into the ceiling supply air plenum and from
there, directly through HEPA filters as shown in Figure 2.
Strategically placed manual volume dampers located at AHU-
Apollo 11 Moon Rocks
Revisited
n July 20, 1969, astronauts Neil Armstrong
and Edwin (Buzz) Aldrin Jr. landed the
Apollo 11 lunar module Eagle on the
Moon’s Sea of Tranquillity. Hours later Armstrong de-
scended a ladder and became the first human to walk
on the lunar surface. Astronaut Michael Collins re-
mained in lunar orbit aboard the command ship, Co-
lumbia, during the balance of the mission.
By Milton Meckler, P.E.
Life Member/Fellow ASHRAE
Milton Meckler, P.E., is president of the Meckler Engineers Group, Encino, Calif.
The following article was published in ASHRAE Journal, January 2000. © Copyright 2000 American Society of Heating, Refrigerating and Air-Conditioning
Engineers, Inc. It is presented for educational purposes only. This article may not be copied and/or distributed electronically or in paper form without
permission of ASHRAE.
J a n u a r y 2 0 0 0
A S H R A E J o u r n a l
31
C L E A N R O O M S
1 discharge meter air through the bypass ductwork to main-
tain the required airflow.
AC-1 was actuated by a three-stage temperature controller
located in the return air plenum and provided either supplemen-
tary heating through two-stage, high low-fire control of gas
solenoid valves or cooling through the cycling of the unit’s
compressor. A field-installed hot gas bypass capacity unloader
control was added to AC-1 to minimize short cycling. Inter-
locked static pressure dampers D-1 (shown in Figures 2 and 3)
also were placed in the return air ductwork leading to AC-1 and
AC-2 to maintain minimum required space pressure differen-
tials during occupant passage through the vestibule airlock.
With approximately 30% of the total recirculated air passing
through AC-1 and with the flywheel effect of the larger recircu-
lating bypass airstream, etc., space temperature swings are mini-
mized, thus permitting use of a less costly two-position control
mode. Humidity is maintained by means of an electrically heated
pan-type humidifier.
The floor consisted of nominal 2 ft by 2 ft (0.6 m by 0.6 m)
panels arranged in a modular grid pattern supported on pedes-
tals. Two types of floor panels were used. One had individually
operable (from above) volume dampers and retainer baskets
below, in which variable density pre-filters were placed. The
other had blank panels placed below floor-mounted equipment
such as fume hoods. The HEPA filter ceiling2 consisted of three
basic sizes: 30 in. by 12 in. (0.76 m by 0.30 m), 36 in. by 48 in. (0.9
m by 1.2 m), and 24 in. by 24 in. (0.6 m by 0.6 m), all arranged in
a grid pattern. Support points in the wood framed roof structure
were dimensionally coordinated with the prefabricated ceiling
grid to mate with turnbuckle supports. Wall-mounted lighting
fixtures with reflector assemblies as shown were used in lieu of
recessed ceiling troffers to minimize disturbances to downstream
laminar airflow patterns.3
For example, if nominal 2 ft by 4 ft (0.6 m by 1.2 m) lighting
troffers had been used with the 8 ft (2.4 m) floor-to-ceiling height,
recovery of a laminar flow pattern would have required a depth
approximately three times the intercepted fixture width (or down
to a point approximately 24 in. (0.6 m) above the floor), essen-
tially destroying its integrity. Use of wall-mounted fixtures re-
quired only a 6 in. (15 cm) reflector projection into the laminar
airstream. This resulted in the complete recovery of the laminar
flow pattern within 9 in. (23 cm) below the fixture reflector, (or
approximately 54 in. (1.4 m) above the finished floor), as con-
firmed by subsequent measurements.
Table 1: Laboratory design and operating criteria.
Figure 1: Location of laboratory areas and sampling sites
for certification tests.
Figure 2: Section view illustrates AHU-1 and AC-1.
Figure 3: Plan view shows Class 100 and Class 10,000 roof
areas.
1. With respect to predetermined ambient at facility reference point.
2. As defined by Federal Standard 209A, August 10, 1966.
3. Conditioned areas only.
n
o
it
a
c
o
L
,
e
r
u
t
a
r
e
p
m
e
T
F
°
e
v
it
a
l
e
R
,
y
ti
d
i
m
u
H
%
,
e
r
u
s
s
e
r
P
.
g
.
w
.
n
i
3
,
w
o
lfri
A
m
p
f
ri
A
s
e
g
n
a
h
C
.r
h
r
e
p
y
r
D
b
l
u
B
t
e
W
b
l
u
B
:r
o
o
d
t
u
O
r
e
m
m
u
S
r
e
t
n
i
W
7
8
0
3
7
6
1
2
5
3
0
1
—
—
—
—
—
—
s
s
a
l
C
0
0
1
s
a
e
r
a
2
2
±
2
7
0
6
5
±
0
5
0
2
.
0
+
0
1
–
,
5
1
+
0
9
—
s
s
a
l
C
0
0
0
,
0
1
s
a
e
r
a
2
5
.
2
±
2
7
5
.
0
6
x
a
m
0
5
0
1
.
0
+
—
0
3
r
e
h
t
o
ll
A
s
a
e
r
a
3
5
7
1
6
x
a
m
0
5
3
0
.
0
+
—
0
2
32
A S H R A E J o u r n a l
J a n u a r y 2 0 0 0
Room 1111D functions primarily as a laminar flow airlock
and gowning area. This permitted personnel movement with
a minimum of constraint from adjacent Class 10,000 space
while maintaining the integrity of Room 1111E by positive
pressurization (+0.10 in. wg [25 kPa]) and accompanying
flushing action and filtration of re-circulated air.
Class 10,000 Areas
The Class 10,000 area, identified collectively as Rooms 1111,
1111A and 1111B in Figure 1, include the chemical and mechani-
cal preparation laboratory and the two electron microscope rooms
described earlier. All of these rooms were provided with perfo-
rated, high capacity, minimal aspirating type ceiling diffusers
having relatively low outlet velocities (e.g., 200 fpm to 250 fpm [1
m/s to 1.3 m/s]). Air returns were placed low, and with 30 air
changes per hour, a modified air piston effect was achieved.
AC-2, which served the Class 10,000 area, was controlled in
a manner similar to that described earlier for AC-1, except that a
three-stage, two-position thermostat was used in lieu of a re-
turn plenum stat. As shown in Figure 3, outside air for ventila-
tion, pressurization, and fume hood makeup was drawn through
high efficiency filters, mixed with return air, and then passed
through a medium efficiency filter prior to entering AC-2.
Remaining laboratory areas of the structure, such as the dirty
preparation laboratory, offices, study rooms, corridor, etc., were
served by standard package air-conditioning units (not shown)
that were interconnected with conventional ceiling-mounted
(i.e., aspirating type) supply diffusers and return air registers.
Fume hoods, miscellaneous exhaust fans, and packaged air-
conditioning unit fans were electrically interlocked to run con-
tinuously. All of the critical environmental control systems were
monitored by means of a central control panel containing asso-
ciated instrumentation, gages, etc.
Testing For Microorganisms
It was necessary to develop special test procedures to vali-
date the reduction in the concentration of airborne viable organ-
isms and to certify the Class 100 and 10,000 areas, for compliance
with Federal Standard 209A. The microbiological requirement
was that the maximum number of viable organisms could not
exceed 2 per cubic foot of air based on the arithmetic average of
a minimum of nine test samples taken on not less than three
separate days. Equipment used in testing and/or monitoring Class
100 and 10,000 areas included: a particle counter, a sensitive hot
wire anemometer (calibrated at each use); a velometer (calibrated
at each use); a smoke and dust photometer (calibrated at each
use); a smoke generator; and a sampler (calibrated at 28.3 liters of
air per minute [or 1 cfm]).
Perhaps the most interesting phase of the testing involved
the development of procedures for the biological certification
Advertisement in the print edition formerly in this space.
J a n u a r y 2 0 0 0
A S H R A E J o u r n a l
33
C L E A N R O O M S
tests. It soon became apparent that if a distinc-
tion was to be made between bacterial and myco-
logical (fungi) organisms, a more selective nutri-
ent might be required for the latter. While it was
felt that most fungi would thrive on the all-pur-
pose medium trypticase soy agar, planned for in-
cubation of bacteria, it was thought advisable to
also use an additional medium particularly suited
to the growth of fungi, which was sabourauds agar.
The procedure involved using a sampler ad-
justed to a normalized flow rate of 1 cfm for the
series of 12 samples taken in Rooms 1111I and
1111F. Each of these samples required six petri
dishes, requiring a total of 72 agar plates. The
sampler employed was found to be particularly
useful in areas of low contamination. It was a
cascade type, handling six plates per load, and
had a succession of perforated discs between petri
plates. The perforations decreased in size so that the smallest
particles tended to be concentrated in the bottom two plates.
Each sample was taken for a period of 10 minutes, giving the
equivalent of 10 ft3 (0.28 m3) of air intake per sample.
In addition, eight trypticase soy agar plates and eight
sabouraud agar plates were exposed with the lids removed for
one-hour periods at various points around the room. Bacterial
cultures were incubated at 37.5°C (99.5°F) for a period of not
less than 72 hours and mycological cultures were incubated at
30°C (86°F) for not less than 10 days. Counts for the total num-
ber of organisms per plate were made at the end of each incuba-
tion period. In accordance with Federal Standard. 209A, all HEPA
filters were maintained in operation for at least 15 minutes be-
fore entering the area to test. In addition, one extra set of
trypticase soy agar plates was exposed and one extra sampling
run made immediately after entry into 1111D. This sample was
taken to demonstrate the effectiveness of clean room entry
precautions, including dressing.
Before commencing these tests, each sampler was cleaned
and thoroughly decontaminated, then placed in a sterile four-ply
plastic bag. Similarly, other equipment, including flow meter and
stand, timing clock, and extension cord, etc. were wiped with
alcohol swabs and then bagged in sterile plastic in sets of six as
they were to be used. The small bags then were packed in a large
four-ply sterile plastic bag, which also was sealed. Sterile labora-
tory coats, masks, gloves and caps were provided for each day’s
work. All of these were packed in a similar large plastic bag.
At the entrance to Room 1111D, the exteriors of these bags
were liberally swabbed with alcohol and then set inside the
Class 100 room without having the tester step in. Sterile paper
towels were laid on the floor outside the room. The tester then
removed and bagged his street shoes, pulled on sterile boot
socks, and stepped from the sterile paper towels into the room.
Once inside 1111D, the tester opened the large plastic bags
and put on protective clothing, including heavy plastic sterile
bags over the sterile boot socks, secured well up on the operator’s
legs. After dressing, the preliminary sampling was made to check
on the adequacy of entry and these precautions, and to deter-
mine the effect on microorganism contamination of opening
the door to 1111D three times to place equipment and supplies
inside and a fourth time for the tester to enter.
Preliminary samples taken for this purpose showed a very
low increase over the average for the regular samples taken
subsequently, thus demonstrating the effectiveness of the pro-
cedures and techniques used.
Each of the 36 samples was exposed to 10 ft3 (0.28 m3) of air.
Therefore, a total of 360 ft3 (10 m3) of air was metered through
the sampler. The contaminants thus measured were found to be
343÷360, or less than one viable organism per cubic foot of air
sampled. A summary of particle counts, pressures, tempera-
tures, humidities, etc., recorded at the various locations shown
in Figure 1 in both Class 100 and Class 10,000 areas during
certification is shown in Table 2.
The Geology Clean Laboratory presented a unique challenge
at the time due to the air sterility and budgetary constraints.
This made the use of low-cost packaged air-conditioning equip-
ment virtually mandatory. The laboratory was constructed at
the relatively low cost of $55 per square foot of gross area.
Postscript 30 Years Later
Despite persistent budgetary problems and a lengthy plumb-
ers’ strike during construction, the Geology Clean Laboratory
was completed and certified within budget substantially on
schedule and in time to receive some of the Apollo 11 lunar
samples. One of the most challenging aspects of this project
was providing a relatively high order of cleanliness within close
environmental limitations. In addition, inexpensive laminar
downflow floor and ceiling systems suitable for assembly within
our wood framed structure were not commercially available at
that time, and had to be developed. Also, operation procedures
for handling work around laboratory fume hoods had to be de-
veloped, so as not to affect laminar flow patterns when in use.
Geologic samples from all of the Apollo lunar surface explo-
ration missions (1969–72) and associated data records are pre-
served at the Johnson Space Center in Houston. The lunar
samples are available to approved scientists and educators. A
total of 382 kg (173 lb) of lunar material, comprising 2,196 indi-
vidual specimens returned from the Moon, has been processed














 









 










































































!

"




"

!






















#
#
#
#











#
#
#
#









#
#
#
#











#
#
#
#













$
#
#
#
#













%
#
#
#
#




&
#
#
#
#








Table 2: Summary of test results.
34
A S H R A E J o u r n a l
J a n u a r y 2 0 0 0
Please circle the appropriate number on the R
Please circle the appropriate number on the R
Please circle the appropriate number on the R
Please circle the appropriate number on the R
Please circle the appropriate number on the Reader Service Card at the back of the publication.
eader Service Card at the back of the publication.
eader Service Card at the back of the publication.
eader Service Card at the back of the publication.
eader Service Card at the back of the publication.
Extremely Helpful.......................................................................................................... 450
Helpful.......................................................................................................................... 451
Somewhat Helpful......................................................................................................... 452
Not Helpful ................................................................................................................... 453
to meet scientific requirements into more than 97,000 indi-
vidual cataloged samples.
To fill in missing data about the Earth’s origin and early his-
tory after the Apollo 11 mission, we returned to the Moon.
Although no evidence of life forms was found among any of
the lunar samples, the Moon’s origin was resolved as a direct
result of information learned from Apollo 11 and subsequent
Apollo missions. Yet, certain details still remain sketchy.
For example, is there a source of water sufficient to sustain
currently planned NASA exploration efforts? More samples
from key locations in the lunar highlands would allow scien-
tists to unravel the processes that operated inside a compli-
cated magma ocean body. Furthermore, it appears that the bom-
bardment history of the moon may never be fully understood
without additional samples from identifiable impact deposits
taken from inside craters, etc. Yet, only by continuing the legacy
of the Apollo program4 can we ever hope to complete our un-
derstanding of our place in the solar system.
Although I have been fortunate over the years to have been
involved in many space-related clean room and laboratory build-
ing programs extending from early Voyager missions to present
space power studies, 5 the Apollo 11 mission still remains to this
day one of the most emotional highs for me. As we demonstrated
in 1969, our HVAC&R industry is up to space-age challenges.
References
1. Meckler, M. 1970. “Package units provide clean room conditions
on moon rock laboratory.” Heating Piping and Air Conditioning, July.
2. Meckler, M. 1972. M. “HEPA filters and laminar flow rooms.”
Building Systems Design, March.
3. Meckler, M. 1966. “Advanced laminar flow techniques and model
studies.” ASHRAE Transactions 72(1):376.
4. Taylor, G. J. 1994. “The scientific legacy of Apollo.” Scientific
American (7):40–47.
5. Meckler, M. “Continuous power generation in space.” Proceedings
(CD/ASME) of International Conference – Renewable and Advanced
Energy Systems for the 21st Century, Maui, Hawaii, April 11–15, 1999.
Acknowledgements
The author acknowledges the contributions of Preston Cloud,
Ph.D., who was director of the Geology Clean Laboratory; the
project archictects, Hall and Visioni, Santa Barbara, Calif.; and
the project’s M/E/P consulting engineer firm, Silver, Meckler &
Associates, Los Angeles.

Advertisement in the print edition formerly in this space.
5 2
A S H R A E J o u r n a l
J a n u a r y 2 0 0 0
A SHRAE JOURNAL
or office buildings with an open-floor layout, some worksta-
tions may be over-ventilated and others may be inadequately
ventilated, even though the total ventilation (outdoor air sup-
ply) rate may be adequate. This is because information related to work-
station layouts rarely is available when designing the ventilation sys-
tem. In addition, workstation layouts may be changed as the use of the
space changes. To ensure that every workstation is adequately venti-
lated, building managers and designers need to know the influence of
various design parameters, such as the types and design layouts of sup-
ply air registers and return air grilles on the performance of a HVAC
system in a workstation.
The objective of a recent study was to
compare the performance of seven differ-
ent designs of supply air diffuser layouts
in delivering the ventilation air within and
around the workstation. Measurements
also were taken to determine the effects
of gap heights at the base of workstation
partitions and total airflow rates on the
ventilation conditions within the work-
station. This article summarizes the re-
sults of two papers.1,2
Test Set-Up
Tests were conducted in a ventilation
test facility consisting of two intercon-
nected test rooms in a laboratory-office
building. As shown in Figure 1, the di-
mensions of each room are 4.9 m by 4.8 m
by 2.9 m high (16 ft by 15.7 ft by 9.4 ft).
Each room is equipped with an indepen-
dent HVAC system. Dampers and orifice
plates have been installed in the supply,
return, outdoor air supply and exhaust
ducts to control and measure the airflows
locations above the workstation. The sup-
ply, return and outdoor air supply ducts
were also sampled. In addition, sampling
tubes were installed in the areas sur-
rounding the test room. The workstation
was divided into eight volumetrically
equal regions with a sampling station in-
stalled in each region. As shown in Fig-
ure 2, sampling stations 1, 2, 3, 4, and 5
were at the breathing height of a seated
adult, and sampling stations 6, 7, 8 and
9 were approximately at the nose height
of a standing adult. Sampling stations
10, 11, 12, and 13 were placed at the
breathing height of a seated adult out-
side the workstation near the center of
the space between the partition and the
wall of the test room, and sampling sta-
tions 14 and 15 were placed above the
workstation.
Two automated sampling systems were
used for collecting tracer gas samples: one
for collecting individual samples from the
15 locations inside the test room and the
outdoors, and the other for collecting
samples from the HVAC system, and the
locations outside the test room.
Measurement Methods
One direct way of assessing the per-
formance of a ventilation system is to
measure the supply air distribution pat-
tern.3 Several other parameters have also
been proposed for assessing the perfor-
mance of a ventilation system. They in-
About the Author
C. Y
C. Y
C. Y
C. Y
C. Y. Shaw
. Shaw
. Shaw
. Shaw
. Shaw, Ph.D., P.Eng., is the group leader of the
Ventilation and Indoor Air Quality Group, Institute
for Research in Construction, at the National Re-
search Council Canada in Ottawa. He is a correspond-
ing member of ASHRAE Technical Committee (TC)
4.3, Ventilation Requirements and Infiltration and
TC 4.10, Indoor Environmental Modeling.
Ventilation for Workstations
By C. Y. Shaw, Ph.D., P.Eng.
Member ASHRAE
F
through these ducts.
As shown in Figure 1, the rooms are
equipped with two basic designs of sup-
ply air outlets and return air inlets: light
troffer diffusers (LT), 1.2 m or 4 ft long,
and square-face, round-neck diffusers
(SFRN), 0.6 m2 or 2 ft2. The light troffer
diffusers are fixed, but the square-face,
round-neck diffusers can be moved. Us-
ing combinations of these diffusers,
seven layouts of supply air inlets and re-
turn air outlets were created and tested.
A 2.9 m by 2.6 m (9.7 ft by 8.6 ft) mock-
up workstation was placed inside one of
the test rooms (Figure 1a). The height of
the partition was 1.9 m (6.3 ft). The furni-
ture, as shown, included desks, desk
lamps, chairs, tables, bookcases, comput-
ers and file cabinets. In addition, two light
bulbs, one 60 W and one 10 W, were
placed on the chair to simulate the sen-
sible heat of an office worker.
Tracer gas sampling stations were in-
stalled at 15 locations within the test room,
including nine locations within the work-
station, four locations around and two
Evaluating Seven Diffuser Layouts
J a n u a r y 2 0 0 0
A S H R A E J o u r n a l
5 3
V E N T I L A T I O N
clude air change efficiency, and ventilation efficiency.4,5,6,7,8,9
The methods and procedures used to measure these param-
eters follow.
Air distribution patterns. The air distribution pattern is a
measure of how quickly the supply air from the supply air reg-
isters reaches various locations in a room. It also shows how
uniformly the supply air is distributed within the room, an indi-
cation of how efficiently a HVAC system distributes the supply
air.
Fifteen experiments were conducted; the experimental con-
ditions are listed in Table 1. Each experiment was carried out by
injecting a small amount of tracer gas, SF6, (14 ml) into the
supply air duct only. Immediately following injection, tracer gas
samples were taken (at approximately four-minute intervals) at
nine locations within the workstation, at six locations around
the workstation, and in the supply air and return air ducts. The
measured tracer gas concentrations of each sampling location
were then plotted against time. The time at which the concen-
trations at all locations reach a single level can be used to
assess the effectiveness of a HVAC system in distributing the
ventilation air.
Air change efficiency. The air change efficiency (or air ex-
change efficiency) is a measure of how quickly the air in a space
is replaced. It was evaluated from the equations: 4,5,10
and
where
tn = nominal time constant, the volume of the test room di-
vided by the outdoor air supply rate,
 = room mean age of air, the average value of the local
mean ages of air for all points in a room (the local mean age of air
is the average time it takes for air to travel from the supply air
register to any point in a room).
Ventilation efficiency. The ventilation efficiency (or con-
taminant removal effectiveness) is defined as the ratio between
the steady state concentration of contamination at the exhaust
duct and the steady state mean concentration of the room.4,6 It
was calculated from the equation:
where
Cra = steady state concentration at the exhaust air duct,
 = steady state mean concentration of the workstation.
Cs = steady state concentration at the supply
(1)
Figure 1a: Test set-up.
Figure 2: Location of sampling stations.
Figure 1b: Test set-up.
(2)
(3)
rm
n
rm
t
2
t
e
>
<
=
ws
n
ws
t
2
t
e
>
<
=
s
ws
s
ra
C
–
C
C
–
C
E
>
<
=
5 4
A S H R A E J o u r n a l
J a n u a r y 2 0 0 0
A constant flow of CH4 was used to simulate a single
contaminant source on the floor. Detailed procedures used
to measure these parameters are given in the original
papers.1,2
Results and Discussion
Experiments were conducted to determine the influence of
various factors on the performance of a ventilation system for a
workstation. These factors included types and layouts of sup-
ply diffusers, gap heights at the base of workstation partitions,
and supply airflow rates. As mentioned in the “Test Set-Up,”
tracer gas samples were taken at nine locations in the worksta-
tion and six locations in the surrounding area. The samples
were also taken from the supply and return ducts. Discussion
of the results follows.
Types and Layouts of Supply Air Diffusers
(Case 00 to Case 07)
Tests were conducted on seven supply air diffuser lay-
outs including either LT or SFRN diffusers (Figure 1). De-
tails are given in Table 1. One of the seven layouts, Case 00,
which included three LT diffusers for supply and six LT
diffusers for return but no workstation (i.e., an empty room)
was used as the base case for comparison. For this series of
tests, the gap height at the base of the workstation parti-
tions was 152 mm (6 in.). The supply air temperature was set
at 23°C (73°F) and the supply airflow rate was controlled
at 100 L/s (212 cfm), including 20 L/s (42 cfm) outdoor
air. The airflow rates at the outdoor air supply, main sup-
ply air, return air and exhaust air ducts were monitored
continuously during the test.
Air distribution patterns. Of the seven diffuser layouts
investigated, Figures 3 and 4 show the air distribution pat-
terns without (Case 00) and with (Case 01) a workstation for
the base air diffuser layout (three supply air LT diffusers and
six return air LT diffusers). Figure 5 shows the air distribu-
tion pattern for the worst air diffuser layout, i.e., a SFRN sup-
ply air diffuser outside the workstation (Case 05) with a single
return air grille located near another corner of the worksta-
tion. The results indicate that the tracer gas concentrations in
the occupied zones inside and outside the workstation were
almost indistinguishable. Similar results were obtained for all
other diffuser layouts.
The results suggest that all diffuser layouts distributed the
tracer gas, and hence the ventilation air, inside and outside the
workstation equally well. No evidence was found to indicate
that one diffuser layout was better than the others. This further
suggests that, for the seven diffuser layouts, the presence of a
workstation had no significant effect on the air distribution
patterns within and around the workstation.
Air change efficiency. Table 2 lists the average values of
the air change efficiency for the workstation (ews), the sur-
.
o
N
e
s
a
C
.
o
N
e
s
a
C
.
o
N
e
s
a
C
.
o
N
e
s
a
C
.
o
N
e
s
a
C
s
r
e
s
u
ffi
D
ri
A
f
o
t
n
e
m
e
g
n
a
r
r
A
s
r
e
s
u
ffi
D
ri
A
f
o
t
n
e
m
e
g
n
a
r
r
A
s
r
e
s
u
ffi
D
ri
A
f
o
t
n
e
m
e
g
n
a
r
r
A
s
r
e
s
u
ffi
D
ri
A
f
o
t
n
e
m
e
g
n
a
r
r
A
s
r
e
s
u
ffi
D
ri
A
f
o
t
n
e
m
e
g
n
a
r
r
A
n
o
it
a
t
s
k
r
o
W
n
o
it
a
t
s
k
r
o
W
n
o
it
a
t
s
k
r
o
W
n
o
it
a
t
s
k
r
o
W
n
o
it
a
t
s
k
r
o
W
p
a
G
m
o
tt
o
B
t
h
g
i
e
H
p
a
G
m
o
tt
o
B
t
h
g
i
e
H
p
a
G
m
o
tt
o
B
t
h
g
i
e
H
p
a
G
m
o
tt
o
B
t
h
g
i
e
H
p
a
G
m
o
tt
o
B
t
h
g
i
e
H
e
t
a
R
ri
A
y
l
p
p
u
S
e
t
a
R
ri
A
y
l
p
p
u
S
e
t
a
R
ri
A
y
l
p
p
u
S
e
t
a
R
ri
A
y
l
p
p
u
S
e
t
a
R
ri
A
y
l
p
p
u
S
y
l
p
p
u
S
y
l
p
p
u
S
y
l
p
p
u
S
y
l
p
p
u
S
y
l
p
p
u
S
n
r
u
t
e
R
n
r
u
t
e
R
n
r
u
t
e
R
n
r
u
t
e
R
n
r
u
t
e
R
).
n
i(
m
m
).
n
i(
m
m
).
n
i(
m
m
).
n
i(
m
m
).
n
i(
m
m
)
m
fc
(
s
/
L
)
m
fc
(
s
/
L
)
m
fc
(
s
/
L
)
m
fc
(
s
/
L
)
m
fc
(
s
/
L
0
0
)
e
s
a
B
(
3
L,
2
L,
1
L
6
R
,
5
R
,
4
R
,
3
R
,
2
R
,
1
R
o
N
)
6
(
2
5
1
)
2
1
2
(
0
0
1
1
0
3
L,
2
L,
1
L
6
R
,
5
R
,
4
R
,
3
R
,
2
R
,
1
R
s
e
Y
)
6
(
2
5
1
)
2
1
2
(
0
0
1
2
0
1
L
7
R
s
e
Y
)
6
(
2
5
1
)
2
1
2
(
0
0
1
3
0
2
L
7
R
s
e
Y
)
6
(
2
5
1
)
2
1
2
(
0
0
1
4
0
3
L
7
R
s
e
Y
)
6
(
2
5
1
)
2
1
2
(
0
0
1
5
0
6
S
7
R
s
e
Y
)
6
(
2
5
1
)
2
1
2
(
0
0
1
6
0
5
S
7
R
s
e
Y
)
6
(
2
5
1
)
2
1
2
(
0
0
1
7
0
4
S
7
R
s
e
Y
)
6
(
2
5
1
)
2
1
2
(
0
0
1
8
0
4
S
7
R
s
e
Y
)
3
(
6
7
)
2
1
2
(
0
0
1
9
0
4
S
7
R
s
e
Y
0
)
2
1
2
(
0
0
1
0
1
3
L,
2
L,
1
L
6
R
,
5
R
,
4
R
,
3
R
,
2
R
,
1
R
s
e
Y
)
3
(
6
7
)
2
1
2
(
0
0
1
1
1
3
L,
2
L,
1
L
6
R
,
5
R
,
4
R
,
3
R
,
2
R
,
1
R
s
e
Y
0
)
2
1
2
(
0
0
1
\*
2
1
3
L,
2
L,
1
L
6
R
,
5
R
,
4
R
,
3
R
,
2
R
,
1
R
s
e
Y
)
6
(
2
5
1
)
2
1
2
(
0
0
1
\*
3
1
7
S
7
R
s
e
Y
)
6
(
2
5
1
)
2
1
2
(
0
0
1
4
1
3
L,
2
L,
1
L
6
R
,
5
R
,
4
R
,
3
R
,
2
R
,
1
R
s
e
Y
)
6
(
2
5
1
)
6
0
1
(
0
5
5
1
3
L,
2
L,
1
L
6
R
,
5
R
,
4
R
,
3
R
,
2
R
,
1
R
s
e
Y
)
6
(
2
5
1
)
3
5
(
5
2
\*
d
e
v
o
m
e
r
r
e
d
ivi
d
m
o
o
r
e
h
t
h
ti
W
Table 1: Experimental conditions for 15 experiments used to assess the effectiveness of an HVAC system.
J a n u a r y 2 0 0 0
A S H R A E J o u r n a l
5 5
V E N T I L A T I O N
efficiency was achieved in Case 03 than in Case 07.
Effect of Test Room Walls
(Cases 01, 12 and 13)
All the earlier tests were conducted in one test room with the
workstation located almost at the center. The distance between
each workstation partition and the nearest test room wall was
about 1 m. To determine the wall effect, Case 12 which had the
same diffuser layout as Case 01 (see Figure 1) and Case 13
where the supply air diffuser was located in the next room (indi-
cated as S7 in Figure 1) were tested with the wall separating the
two test rooms removed.
As an example, Figure 6 shows the air distribution patterns
for Case 13. As the same amount of supply air was discharged
into two rooms of identical size instead of one, the concentra-
tions at all sampling locations were lower than those for Case 01.
The concentrations at all sampling locations within and around
the workstation were almost identical, indicating that the supply
air was well mixed. Similar results were obtained for Case 12.
Effect of Gap Heights at the Base of Partitions
(Cases 01, 07, 08, 09, 10 and 11)
To determine the effect of gap heights at the base of work-
station partitions on air distribution patterns, for LT diffusers;
Case 01 was tested three times each time with a different gap
height. The three gap heights were 152 mm (6 in.), 76 mm (3 in.)
and 0 mm. The air distribution patterns for all three-gap heights
were similar, suggesting that the effect of gap heights was not
detectable. Similar results were obtained for SFRN diffusers.
Effect of Supply Airflow Rate Changes
(Cases 01, 14 and 15)
Case 01 was tested two additional times, each with a differ-
rounding area (esrd), and the room as a whole (erm). The re-
sults indicate that for the seven air diffuser layouts, the
measured air change efficiency for the workstation varied
from 0.56 (Case 05) to 0.66 (Case 00), and that for the room
varied from 0.57 (Case 05) to 0.67 (Case 00). The average
values of air change efficiency for only the workstation
agreed closely with those for the room as a whole. The agree-
ment between these two was within 5%. Table 2 also lists
the mean age-of-air values for the workstation. The mean
age-of-air for the workstation ranged between 42.8 min (Case
00) and 50.6 min (Case 05).
The results appear to indicate that both the air change effi-
ciency and the mean-air-of-air were able to identify the seem-
ingly worst diffuser layout, i.e., Case 05, from the seven. In
contrast, the air distribution pattern, as indicated by tracer gas
profiles, was not able to do so.
Ventilation efficiency. The values of ventilation efficiency
(Ews) for the workstation are also given in Table 2. The re-
sults indicate that of the seven diffuser layouts tested with
the workstation (Cases 01 to 07), two cases had much greater
ventilation efficiency (1.22 and 0.97 for Cases 02 and 03,
respectively) than the others (ventilation efficiency was typi-
cally about 0.57). To determine the possible reason for the
difference, Cases 03 and 07, were examined. Case 03
(similar to Case 02) had one LT supply air diffuser (L2) and
one SFRN return air grille (R7). The supply air diffuser was
much closer to the contaminant source than for other cases
(Figure 1).
Case 07 had a similar design except that the supply air
diffuser was replaced with a SFRN diffuser (S4). Therefore,
although the total supply air rate was identical, there was more
air in Case 03 than Case 07 aiming at the source to stir the
contaminant for mixing. As a result, more contaminant was
removed through the return air and hence, higher ventilation
Symbols:
Symbols:
Symbols:
Symbols:
Symbols:
C = Gas concentration
e = Air change efficiency
E = Ventilation efficiency
tn = Nominal time, V/Q
Q = Supply airflow rate
V = Room volume
 = Mean age of air
Subscripts:
Subscripts:
Subscripts:
Subscripts:
Subscripts:
ra = Return air
rm = Room
Sa = Supply air
Srd = Surrounding area
Ws = within the workstation
Table 2: Summary of the test
results.
List of Variables
e
d
o
C
t
s
e
T
e
d
o
C
t
s
e
T
e
d
o
C
t
s
e
T
e
d
o
C
t
s
e
T
e
d
o
C
t
s
e
T
>
t
< >
t
< >
t
< >
t
< >
t
<
e
s
ws
ws
ws
ws
w
e
d
r
s d
r
s d
r
s d
r
s d
r
s
e m
rm
rm
rm
rm
r
E
s
ws
ws
ws
ws
w
0
0
8
.
2
4
6
6
.
0
9
6
.
0
7
6
.
0
1
6
.
0
1
0
2
.
6
4
2
6
.
0
1
6
.
0
1
6
.
0
2
5
.
0
2
0
7
.
6
4
1
6
.
0
1
6
.
0
1
6
.
0
2
5
.
0
3
0
3
.
5
4
3
6
.
0
3
6
.
0
3
6
.
0
7
9
.
0
4
0
6
.
3
4
5
6
.
0
4
6
.
0
5
6
.
0
7
5
.
0
5
0
6
.
0
5
6
5
.
0
8
5
.
0
7
5
.
0
1
5
.
0
6
0
4
.
6
4
1
6
.
0
0
6
.
0
1
6
.
0
4
6
.
0
7
0
9
.
5
4
2
6
.
0
2
6
.
0
2
6
.
0
6
5
.
0
8
0
4
.
7
4
0
6
.
0
8
5
.
0
9
5
.
0
3
5
.
0
9
0
0
.
0
4
1
7
.
0
5
6
.
0
9
6
.
0
0
6
.
0
0
1
7
.
0
4
0
7
.
0
2
7
.
0
1
7
.
0
5
6
.
0
1
1
6
.
0
4
0
7
.
0
8
6
.
0
9
6
.
0
0
7
.
0
4
1
7
.
8
6
3
8
.
0
4
8
.
0
3
8
.
0
7
6
.
0
5
1
3
.
5
0
1
8
0
.
1
7
0
.
1
7
0
.
1
4
8
.
0
5 6
A S H R A E J o u r n a l
J a n u a r y 2 0 0 0
ent supply airflow rate (the return airflow rate was always
equal to the supply airflow rate) to determine the effect of
supply airflow rates on the air distribution patterns. The sup-
ply airflow rates tested were 100 L/s (212 cfm), 50 L/s (106
cfm) and 25 L/s (53 cfm) (the outdoor airflow rates were 20 L/
s [42 cfm], 10 L/s [21 cfm], and 5 L/s [11 cfm], respectively).
As an example, Figure 7 shows the air distribution patterns
for the supply airflow rates of 25 L/s (53 cfm) (the results for
the 100 L/s [212 cfm] supply air rate is show in Figure 4). The
results reveal that the scatter in the measured concentrations
increased as the supply airflow rate decreased. For a supply
airflow rate of 100 L/s [212 cfm] (Figure 4), 20 to 40 minutes
would be required for the supply air to be well mixed within
the workstation. The mixing time increased to more than 240
minutes for the 25 L/s (53 cfm) (Figure 7) supply air rate.
Air change efficiency. Table 2 shows that the air change
efficiencies for the workstation, ews, were 0.62 (Case 01), 0.83
(Case 14) and 1.08 (Case 15) for supply air rates of 100 L/s (212
cfm), 50 L/s (106 cfm) and 25 L/s (53 cfm), respectively. Contrary
to the general belief that the ventilation provided by a ventila-
tion system deteriorates as the outdoor air supply rate decreases,
the results indicate that the air change efficiency increased as
the supply airflow rate and hence the outdoor air supply rate
decreased.
Figure 3: Air distribution patterns for Case 00 (base case,
no workstation).
Advertisement in the print edition formerly in this space.
J a n u a r y 2 0 0 0
A S H R A E J o u r n a l
5 7
V E N T I L A T I O N
As the supply air rate decreased from 100 L/s to 25 L/s (212
cfm to 53 cfm), the outdoor air supply rate decreased from 20 L/s
to 5 L/s (42 cfm to 11 cfm). The nominal time constant (indi-
cated as tn in Equation 1, which is defined as the volume of the
test room divided by the outdoor air supply rate), therefore, in-
creased fourfold from 55.7 min to 222.7 min. The average mean
age of air for the workstation (Table 2) increased only twofold
Figure 4: Air distribution patterns for Case 01 (gap height
at base of workstation, 152 mm [6 in.]).
Figure 5: Air distribution patterns for Case 05 (gap height
at base of workstation, 152 mm [6 in.]).
Advertisement in the print edition formerly in this space.
5 8
A S H R A E J o u r n a l
J a n u a r y 2 0 0 0
from 46.2 min to 105.3 min (the corresponding room mean age
of air for the rooms were 46.3 min and 105.8 min, respectively).
Equation 1 indicates that such a disproportional increase in the
two parameters will lead to a large increase in the air change
efficiency.
The results reveal that the air change efficiency failed to
reflect the general expectation that the ventilation provided by
a ventilation system worsened as the supply airflow rate (out-
door air supply rate) decreased. Mean age-of-air, on the other
hand, appears to be a better indicator than air change effi-
ciency to appropriately reflect changes in supply air rate. The
results also suggest that air change efficiency may not be suit-
able for comparing ventilation systems with different ventila-
tion rates (air change rates).
Ventilation efficiency. Table 2 shows that the ventilation
efficiencies were 0.52 (Case 01), 0.67 (Case 14) and 0.84 (Case
15) for supply air rates of 100 L/s (212 cfm), 50 L/s (106 cfm) and
25 L/s (53 cfm), respectively. These results indicate that the
ventilation efficiency increased instead of decreased as the
supply airflow rate and hence the outdoor air supply rate de-
creased. This appears to be contrary to the general expectation
that higher ventilation rates would result in a better ventilation
efficiency than lower ventilation rates.
This seemingly unexpected result may be unique for this
particular diffuser/grille layout only. One possible explanation
may be that the contaminant source was simulated by injecting
a constant flow of CH4. The injection point was located on the
Figure 6: Air distribution patterns for Case 13 with one test
room wall removed.
floor near the corner of the worktable and the bookcase to
simulate a point source. For the 100 L/s (212 L/s) supply air rate,
the supply air jet would be strong enough to penetrate deeply
into the workstation. The mixing of the contaminant with the
interior air would likely have occurred mainly in the lower part
of the workstation. This mixture migrated to the return/exhaust
duct mainly through the opening of the workstation and through
the surrounding area. As a result, the contaminant concentra-
tion within the workstation was greater than that in the sur-
rounding area and the return/exhaust duct.
For 25 L/s (53 cfm) supply airflow rate, the supply air jet would
not penetrate deeply down into the workstation so the contami-
nant would move upwards towards the ceiling. The mixing of
the contaminant and the air likely would have occurred mainly
in the upper portion of the room. The contaminant-air mixture
would move to the return/exhaust duct through the top of the
workstation; resulting in a more uniform mixing of the con-
taminant with the air in the upper portion of the workstation.
For this particular diffuser/grille layout, the results reveal
that the ventilation efficiency failed to indicate the fact that
the average concentration within the workstation (or the test
room) was lower and hence the ventilation was better for the
100 L/s (212 cfm) supply air rate than the 25 L/s (53 cfm)
one. Similar to air change efficiency, the results suggest that
ventilation efficiency may not be suitable for comparing ven-
tilation systems with different ventilation rates (air change
rates).
Summary
Seven different diffuser layouts were compared for their abil-
ity to distribute the supply air into a workstation located in-
side an enclosed room. The results, as indicated by the air
distribution tests, under the conditions and diffuser/grille lay-
Advertisement in the print edition formerly in this space.
J a n u a r y 2 0 0 0
A S H R A E J o u r n a l
5 9
V E N T I L A T I O N
outs studied are
summarized as fol-
lows:
All
diffuser/
grille layouts dis-
tributed the supply
air within the
workstation and in
the surrounding
area equally well.
The presence of a
workstation had no
significant effect on
the air distribution
patterns. For the
seven-diffuser/
grille layouts stud-
ied, no evidence
was found to indi-
cate that one dif-
fuser layout was
significantly better
than another. With
all other test condi-
tions unchanged,
adding additional
space to one side of
the room reduced
the amount of supply air to the worksta-
tion, but had no significant effect on the
air distribution pattern within the work-
station.
The effect of gap heights at the base
of workstation partitions on the air dis-
tribution patterns was minimal.
For the layout with three light troffer
diffusers for supply air and six identical
diffusers for return air which is commonly
used for office building, both the air
change efficiency and ventilation effi-
ciency decreased as the supply air rate in-
creased. This is contrary to the general
belief that for a properly designed venti-
lation system, the ventilation condition
improves as the ventilation rate increases.
Further work is needed to verify that this
conclusion would also be applicable for
other commonly used diffuser/grille lay-
outs for office buildings. This example
suggests that caution should be exercised
when air change efficiency and ventila-
tion efficiency are used as the criteria for
comparing the performance of ventilation
systems with different ventilation rates
(air change rates).
Further study under field conditions
would be needed to confirm these find-
ings for offices with single and multiple
workstations.
Acknowledgments
The authors wish to acknowledge the
contribution of Dr. J.T. Reardon in the
preparation of this paper.
Figure 7: Air distribution patterns for Case 01 (supply air-
flow rate, 25 L/s [53 cfm]).
References
1. Shaw, C. Y., et al. 1993. “Effect of air dif-
fuser layout on the ventilation conditions of a
workstation: Part I—air distribution patterns,”
ASHRAE Transactions 97(2):125–132.
2. Shaw, C.Y., et al. 1993. “Effect of air dif-
fuser layout on the ventilation conditions of a
workstation: Part II—air change efficiency and
ventilation efficiency,” ASHRAE Transactions
97(2):133–145.
3. Shaw, C.Y. 1991. “Indoor air quality as-
sessment in an office-library building: Part I—
test methods,” ASHRAE Transactions
97(2):129–135.
4. Skaret, E. and Sandberg, M. 1985. “Air
exchange and ventilation efficiency—new aids
for the ventilation industry,” Norsk VVS (Nor-
way), No.7, pp.527–534, OA Trans 2869.
5. AIVC 1990. “A guide to air change effi-
ciency,” AIVC Tech. Note 28, Air Infiltration
and Ventilation Centre, UK.
6. AIVC 1991. “A guide to contaminant re-
moval effectiveness,” AIVC Tech. Note 28.2,
Air Infiltration and Ventilation Centre, UK.
7. Anderson, R. 1988. “Determination of venti-
lation efficiency based upon short term tests,”
Proceedings, 9th AIVC Conference, Belgium.
8. Bauman, F.S., et al. 1993. “Air movement,
comfort and ventilation in partitioned work-
stations.” ASHRAE Journal 35 (3):42–50.
9. Bauman, F.S., et al. 1992. “Air movement,
ventilation, and comfort in a partitioned of-
fice space.” ASHRAE Transactions, 98(1).
10. Nordtest Method NTVVS019.
1983. “Buildings: Local Mean Age,” Nordtest,
Finland.

Please circle the appropriate number on the Reader
Please circle the appropriate number on the Reader
Please circle the appropriate number on the Reader
Please circle the appropriate number on the Reader
Please circle the appropriate number on the Reader
Service Card at the back of the publication.
Service Card at the back of the publication.
Service Card at the back of the publication.
Service Card at the back of the publication.
Service Card at the back of the publication.
Extremely Helpful ....................................................... 462
Helpful ....................................................................... 463
Somewhat Helpful ..................................................... 464
Not Helpful ................................................................ 465
Advertisement in the print edition formerly in this space.
41
A S H R A E J o u r n a l
J a n u a r y 2 0 0 0
ASHRAE JOURNAL
T
o start, let’s define what we mean by low temperature refrigeration.
The term low temperature refers to the cooler side of a general tem-
perature range. In air conditioning, chilled water or glycol at 32°F (0°C)
would be considered low. In industrial refrigeration, blast freezing at –50°F to
–60°F (–45°C to –50°C) is considered low. In the realm of cryogenics, tem-
peratures approaching –460°F or 0°R (–273°C or 0 K) are suitably desig-
nated low. But none of these belong in the category discussed in this article.
Low temperature refrigeration is the
range of temperatures falling below what
is normally considered industrial refrig-
eration and above the temperatures as-
sociated with the field of cryogenics. The
temperature range of this classification is
from –58°F to –148°F (–50°C to
–100°C). This range of temperatures in-
cludes applications for food, pharmaceu-
tical, and chemical processing. It is gen-
erally used in the petroleum and chemical
industries as laboratory environmental
chambers and thermal storage equipment.
The size and type of equipment used
varies from small pre-packaged low tem-
perature environmental chambers of only
a few horsepower (kW) to large custom-
designed and often field-erected systems
ranging to several hundred horsepower
(kW). These larger units are by nature
one-of-a-kind, designed and built for a
specific purpose, for a specific duty at a
precisely controlled low temperature con-
dition. The large units use a combination
of one, two or more refrigerants in open
cascade arrangements to obtain the de-
sired low temperature.
Manufacturers of the small packaged
environmental chambers typically use an
autocascade cycle. They maintain propri-
etary control over the processes and the
specific refrigerants used in their systems.
The compressors are generally stock her-
metic compressors available from the com-
mercial refrigeration trade. The refrigerant
mixtures, however, are proprietary as are
the combinations and balancing of the heat
exchangers required to obtain the final low
temperature in an efficient manner.
Custom-designed equipment, both en-
vironmental chambers and field-erected
systems, begins where the auto cascade
systems tend to reach their maximum—
around 10 hp (7.5 kW). Autocascade sys-
tems are not suitable for liquid cooling,
so when there is need for a low tempera-
ture secondary cooling fluid (brine), the
equipment must be custom-designed.
The engineering, design and field erec-
tion of the custom-designed equipment
is generally done by people from the in-
dustrial refrigeration market area. How-
ever, the need for custom-designed
equipment in the low temperature range
is infrequent, so experience and expertise
within organizations that accept work in
this area tends to accumulate slowly.
This article brings together current in-
formation and experience available on the
systems, designs, refrigerants, secondary
coolants, practical recommendations,
and cautions pertaining to low tempera-
ture systems. This information will be
useful to suppliers, purchasers, design-
ers and end-users of low temperature re-
frigeration systems.
System Types
Several types of systems are used to
achieve low temperatures, depending on
the actual temperature desired and the
specific compressors used. The large lift
or pressure difference from the evapo-
rating temperature to the condensing
temperature is one of the biggest engi-
neering problems for these low tempera-
ture systems.
Single-stage economized screw compressor
system. This is the simplest low tempera-
ture system. It is useful down to about –
60°F (–50°C). A single-stage system us-
ing a reciprocating compressor would
have excessive discharge temperatures.
A screw compressor can attain low tem-
peratures in single-stage compression
because the discharge temperature is
controlled by the amount and tempera-
ture of the oil flooding the compressor.
The screw compressor also has a rela-
tively flat volumetric efficiency curve,
permitting a volumetric efficiency of 80%
or more at a 20:1 compression ratio.
Figure 1 shows the relationship of volu-
metric efficiency (VE) and compression
ratio for both screw and reciprocating com-
pressors. The chart shows that recipro-
cating compressors perform poorly be-
yond a ratio of 10:1. They would also op-
erate at excessive discharge and oil tem-
peratures.
A screw compressor with an econo-
mizer subcools the liquid refrigerant.
This subcooling significantly increases
Rudy Stegmann, P.E., is president of The Enthalpy Ex-
change, Williamsburg, Va. He is a member of SSPC 15,
Safety Code for Mechanical Refrigeration, ASHRAE Tech-
nical Committee (TC) 8.1, Positive Displacement Com-
pressors and TC 10.4, Ultra-Low Temperature Systems
and Cryogenics.
About the Author
Low Temperature Refrigeration
By Rudy Stegmann, P.E.
Member ASHRAE
The following article was published in ASHRAE Journal, January 2000. © Copyright 2000 American Society of Heating, Refrigerating and Air-Conditioning
Engineers, Inc. It is presented for educational purposes only. This article may not be copied and/or distributed electronically or in paper form without
permission of ASHRAE.
42
A S H R A E J o u r n a l
J a n u a r y 2 0 0 0
compressor capacity. It also improves the overall operating
efficiency and comes close to that of a two-stage system.
Two-stage single refrigerant system. The two-stage single refrig-
erant system can use either screw or reciprocating compres-
sors. To determine the overall compression ratio of a two-stage
system, multiply the compression ratios of each stage. The
compression ratio of each stage will be in a range suitable for
reciprocating compressors, and their discharge temperatures
will be moderate. The minimum horsepower requirement for a
two-stage system operating at a given set of conditions occurs
when the compression ratios of each stage are about the same.
Two-stage systems include interstage cooling that
desuperheats the discharge gas leaving the low-stage (booster)
compressor. Inter-stage cooling also cools the liquid refriger-
ant to a temperature near the interstage temperature. Cooling
the liquid refrigerant increases system capacity.
The temperature limits for a two-stage system depend on
the specific refrigerants chosen. Some of those limits include:
Refrigerant
Minimum low temperature
HCFC-22
–90°F/–70°C
R-507
–90°F/–70°C
R-717
–60°F/–50°C
Two-circuit cascade system. The two-circuit cascade system is
the most common and is suitable for the entire low temperature
refrigeration range. It has two separate refrigerant circuits—a
high temperature circuit and a low temperature circuit. They are
coupled thermally at the condenser of the low temperature cir-
cuit. The evaporator of the high temperature circuit is the con-
denser for the low temperature circuit. The high temperature
circuit uses a standard refrigerant like that found in a single-
stage system. The low temperature circuit contains a refriger-
ant suitable to obtain the desired low temperature.
Standard refrigerants cannot operate at very low temperatures
because their saturation pressure at the low temperature is too
low. If the saturation pressure is less than about 21 in. Hg vac/4
psia (28 kPa), very little refrigerant vapor is drawn into the com-
pressor. Vapor density is also extremely low at these pressures,
so the mass flow of refrigerant through the system is very low.
Refrigerants used for the low temperature circuit of cascade
systems generally have a saturation pressure at the low tem-
perature condition above atmospheric pressure to help keep air
from being drawn into the system. The higher pressure cascade
refrigerant, because of its density, will require a much smaller
compressor to provide the needed system capacity than if a
standard refrigerant were used.
Three-circuit cascade system. To obtain temperatures around
–150°F (–100°C), the standard high temperature circuit plus two
cascade circuits may be required. The evaporator for the higher
temperature cascade refrigerant would be the condenser for the
lower temperature cascade refrigerant. The system then has an
additional step of temperature reduction to obtain the final de-
sired low temperature. Very few of these systems exist.
Autocascade systems. Low temperature conditions similar to
those obtained with large custom-designed and field-erected cas-
cade systems may be achieved by an autocascade system.
Autocascade systems are complete, self-contained systems in
which multiple stages of cascade cooling occur simultaneously.
This is accomplished by means of several steps of vapor/liquid
separation and adiabatic expansion of the different refrigerants
contained in the refrigerant charge. The low temperature may be
achieved with a single-stage compressor in conjunction with the
appropriate mixture of two or more refrigerants and a series of
counterflow heat exchangers.
Autocascade systems are typically much smaller than cus-
tom-designed equipment, and they use standard hermetic com-
pressors ranging up to about 10 hp (7.5 kW). These systems
have a surprisingly low compression ratio and a high volumet-
ric efficiency. Heat exchanger design and system chemistry are
complex. The compressor displacement is large for the unit’s
low temperature capacity. The refrigerant compositions and the
sensitive component arrangements are proprietary.
The components of an autocascade refrigeration system
basically include a compressor, a condenser (water- or air-
cooled), a mixture of refrigerants with varying boiling points,
and a series of heat exchangers. Figure 2 shows a schematic
diagram of a simple single-stage autocascade system using a
two-refrigerant mixture.
In this case, the higher boiling point refrigerant is liquified in
the condenser (3) but the lower boiling point refrigerant re-
mains as a vapor. These are separated in vessel (5). The lower
boiling point refrigerant vapor proceeds to the cascade con-
denser (7). In the cascade condenser, the high boiling point
refrigerant passes through the expansion device (9) and flashes
to a vapor. The heat to vaporize the high temperature refriger-
ant liquid condenses the low boiling point refrigerant vapor.
The low boiling point liquid refrigerant proceeds through a
second expansion device (10) and into the low temperature
evaporator (11) where it cools the air blown across the coil to
obtain the desired low temperature. Both refrigerants return to
the compressor via the suction lines (12).
This simple system leads one to the idea that lower tempera-
tures can be achieved efficiently if there were more refrigerants
in the mixture and the cascade process repeated several times
prior to reaching the low temperature evaporator. Figure 3 shows
a single-stage compressor using a refrigerant mixture composed
of four refrigerants with descending boiling points to provide
four cascade stages in a more complex autocascade system.
Figure 1: Typical volumetric efficiency vs. compression ratio for industrial open-
drive refrigeration compressors.
J a n u a r y 2 0 0 0
A S H R A E J o u r n a l
43
Refrigeration
The condensation and subsequent expansion of one refrig-
erant provides the cooling required to condense the next lower
temperature refrigerant in the heat exchanger downstream. The
process continues until the lowest temperature refrigerant is
liquified. This refrigerant boils in the low temperature evapora-
tor providing the desired cooling effect.
The most common use for autocascade systems is low tem-
perature environmental chambers. The chambers with their
autocascade systems are provided as complete packaged
units. The component selection and refrigerant mixtures are
proprietary, so little can be said here about specific designs.
Equipment manufacturers and suppliers of these systems can
provide details on their designs.
System Selection
Many factors need to be considered in selecting the type of
system and its components for low temperature applications:
1.The temperature required for the project. Temperature re-
quirements will influence the refrigerant selections, materials of
construction, insulation, compressor selections, heat exchang-
ers, and vessels. These factors are discussed individually later.
2. The fluid to be cooled. In general, air is the medium in direct
contact with the cooling coil. However, secondary liquid cool-
ants are sometimes used to achieve the desired temperature.
3. Pull-down and operating conditions such as whether the
duty is for batch cooling or a continuous operation.
Refrigerants
The refrigerants for single-stage systems, two-stage sys-
tems, and the high side of the cascade system are those com-
monly used in the industrial refrigeration field. Table 1 indi-
cates the refrigerants and their saturated conditions at their
minimum temperatures.
There are fewer low temperature cascade refrigerants to
choose from now that CFCs are no longer commercially avail-
able. Two refrigerants, both HFCs, are currently in use. These
are shown in Table 2.
R-508b is an azeotrope of 46% HFC-23 and 54% HFC-116.
The pressure-temperature relationships are quite similar to those
of HFC-23, but the capacity and efficiency are much better than
HFC-23. The discharge temperature of R-508b is much lower
than that of HFC-23. R-508b is the preferred refrigerant for low
temperature applications at this time.
Some hydrocarbon refrigerants have good low temperature
characteristics, but they are all flammable. As such, they are not
normally used in industrial situations. Refineries, however, re-
quire low temperature refrigeration. They are typically prepared
to handle flammable gases in their processes and may request
the use of a specific hydrocarbon gas for their systems. When
flammable refrigerants are used, electrical components must be
rated for hazardous (classified) environments.
Choosing the refrigerants for a low temperature system re-
quires a study to determine the optimum balance for efficiency
and coverage of the full range of specified temperatures. The
study will include choosing the interstage temperature and
the cascade condensing temperature. Varying these conditions
affects both compressor size and operating horsepower. Per-
haps the best place to begin this analysis is to determine the
refrigerant pressures where the compression ratios for each
stage are approximately equal. This arrangement usually re-
sults in the lowest power input, although interstage cooling
affects horsepower and capacity. These days, with computer-
ized compressor rating data readily available, it is relatively
easy to make several selections to find an economical balance
that satisfies the load with a good match of available compres-
sors.
The cascade refrigerants HFC-23 and R-508b have saturated
pressures in the range of 600 psig (4000 kPa) when the liquid
refrigerant is warmed to room temperature. This condition would
require that all components in the low temperature circuit be
suitable for this high pressure. This is economically impractical.
To permit the use of these refrigerants, realizing that the
system from time to time will be warmed to room temperature,
a fade-out vessel is installed on the cascade circuit. A fade-
out vessel is simply an empty pressure vessel that is open to
the cascade refrigerant. When the system is shut down and
the temperature rises, the combined volume of the fade-out
vessel and the remainder of the system is large enough for
all of the liquid refrigerant to expand to a vapor without
exceeding a reasonable limiting pressure.
Figure 2: Simple autocascade refrigeration system (from 1998 ASHRAE Hand-
book—Refrigeration, Chap. 39).
Figure 3: Four-stage autocascade system (from 1998 ASHRAE Handbook—Re-
frigeration, Chap. 39).
44
A S H R A E J o u r n a l
J a n u a r y 2 0 0 0
Table 2: Low temperature cascade refrigerants.
Table 1: Refrigerants for single-stage and two-stage systems and the high side
of the cascade system.
For example, the total volume of the fade-out vessel and
the cascade system can be sized so that at a 120°F (49°C)
equalization temperature, the cascade refrigerant has enough
room to expand to a vapor at a pressure no higher than 200 psig
(1400 kPa). Any other suitable equalization temperature and
pressure limit could be selected. The equalization tempera-
ture should be the highest temperature the refrigerant is likely
to reach during the shut down. The design pressure is a bal-
ance between vessel size and design pressure. The lower the
design pressure, the larger the required vessel.
Calculating the required volume (Vc) requires knowing
the total refrigerant charge (R) and the specific volume of
the expanded refrigerant vapor (Vr) at the desired equaliza-
tion temperature. Since the entire refrigerant charge will be
a vapor, it will be superheated. Figure 4 is a P-H diagram for
R-508b and can be used to illustrate this calculation for a
system with 250 lbs (113 kg) of refrigerant and a design
limiting pressure of 200 psia (1380 kPa). At the normal op-
erating temperature of –140°F (–96°C) evaporating and
–37°F (–38°C) condensing, the pressures are 10 psia (70 kPa)
in the evaporator and 130 psia (896 kPa) in the condenser.
If liquid and vapor were allowed to coexist in a closed ves-
sel, the temperature could not exceed –12°F (–24°C) before
the pressure would reach the design limit of 200 psia (1380
kPa). Providing additional volume in a fade out vessel for
the vapor to expand until all the liquid has evaporated al-
lows the pressure to remain below the design limit of 200
psia (1380 kPa):
t
n
a
r
e
g
irf
e
R
d
e
t
a
r
u
t
a
S
e
r
u
t
a
r
e
p
m
e
T
e
r
u
s
s
e
r
P
d
e
t
a
r
u
t
a
S
a
4
3
1
-
C
F
H
C
°
8
4
–
/
F
°
5
5
–
a
P
k
2
3
/
ais
p
7
.
4
2
2
-
C
F
C
H
C
°
2
6
–
/
F
°
0
8
–
a
P
k
3
3
/
ais
p
8
.
4
7
0
5
-
R
)
a
3
4
1
/
5
2
1
-
C
F
H
0
5
/
0
5
(
C
°
8
6
–
/
F
°
0
9
–
a
P
k
3
3
/
ais
p
8
.
4
)
ain
o
m
m
A
(
7
1
7
-
R
C
°
4
5
–
/
F
°
5
6
–
a
P
k
2
3
/
ais
p
7
.
4
t
n
a
r
e
g
irf
e
R
d
e
t
a
r
u
t
a
S
e
r
u
t
a
r
e
p
m
e
T
e
r
u
s
s
e
r
P
d
e
t
a
r
u
t
a
S
3
2
-
C
F
H
C
°
1
5
–
/
F
°
0
6
–
C
°
6
9
–
/
F
°
0
4
1
–
a
P
k
0
6
4
/
ais
p
7
.
6
6
a
P
k
3
4
/
ais
p
3
.
6
b
8
0
5
-
R
C
°
1
5
–
/
F
°
0
6
–
C
°
6
9
–
/
F
°
0
4
1
–
a
P
k
9
6
5
/
ais
p
5
.
2
8
a
P
k
4
6
/
ais
p
3
.
9
Advertisement in the print edition formerly in this space.
J a n u a r y 2 0 0 0
A S H R A E J o u r n a l
45
Refrigeration
Vc = R × Vr
Vc = 250 lbs × 0.30 ft3/lb (from Figure 4)
Vc = 75 ft3
Compressors
The compressors for low temperature systems are either re-
ciprocating or oil-flooded screw compressors. They may be
hermetic or semi-hermetic compressors that will operate with
HFC refrigerants. The smaller sizes may be obtained from com-
mercial refrigeration sources.
Larger systems will use compressors obtained from industrial
refrigeration sources. These will be open-drive compressors and
may be either reciprocating or oil-flooded screws. The industrial
compressors may be used with ammonia (R-717), HFCs, and hy-
drocarbon refrigerants.
The high temperature circuit is typically a standard industrial
refrigeration system whether single- or two-stage. It is desirable
to take advantage of liquid subcooling or interstage liquid cool-
ing to obtain efficiency and minimum compressor sizing.
The compressors and their components must be compatible
with the chosen refrigerant. In the case of the low temperature
cascade compressor, it is a good idea to contact the compres-
sor manufacturer directly to obtain rating information for the
complete duty expected. Since there is little call for this informa-
tion, the data might be an estimate and not based on actual
tests. Therefore, designers should be conservative when se-
lecting the cascade compressor, so there will be sufficient ca-
pacity when the system is in service.
Reciprocating compressors have limits of operation based
on maximum oil and discharge temperatures. Their capacity and
volumetric efficiency go down as their compression ratio in-
creases. Be aware of these factors and operate the compressor
within the manufacturer’s specifications.
Screw compressors have fewer limits of operation because
they are oil flooded. Discharge temperatures can be controlled
with the amount of oil fed to the compressor. The oil feed to a
screw compressor means the unit must have adequate oil sepa-
ration equipment to prevent oil carryover.
The compressor manufacturer might recommend a minimum
temperature of –50°F (–45°C) for suction gas returning to the
compressor. If necessary, a suction line heat exchanger can be
included to use heat from the liquid line to superheat the suc-
tion gas to the desired minimum temperature. As an added
benefit, a liquid/suction heat exchanger increases capacity by
subcooling the liquid refrigerant. If the suction line heat ex-
changer does not raise the suction temperature enough, a small
amount of hot discharge vapor may be introduced into the suc-
tion to achieve the –50°F (–45°C) minimum suction gas tem-
perature.
If superheat is added to the suction vapor, calculate the ac-
tual volume of gas flow required at the superheated tempera-
ture and select the compressor for that volume flow. Do not use
the simple tonnage rating typically presented in the rating data.
Evaporators, condensers, and miscellaneous system vessels. Some
evaporators, condensers and miscellaneous system vessels
may be selected from standard available equipment. However,
the low temperature items may have to be designed specifically
for the system.
Oil management. Compressor lubricants should be those rec-
Table 4: Property variation with temperature decrease.
Table 3: Temperature range of construction materials for low temperature sys-
tems.
Figure 4: P-H diagram for R-508b.
e
p
i
P
s
s
e
l
m
a
e
S
l
e
e
t
S
n
o
b
r
a
C
e
r
u
t
a
r
e
p
m
e
T
m
u
m
i
n
i
M
6
R
G
,
1
R
G
3
3
3
-
A
S
)
C
°
5
4
–(
F
°
0
5
–
7
R
G
3
3
3
-
A
S
)
C
°
5
7
–(
F
°
0
0
1
–
3
R
G
3
3
3
-
A
S
)
C
°
0
0
1
–(
F
°
0
5
1
–
e
p
i
P
s
s
e
l
m
a
e
S
l
e
e
t
S
s
s
e
l
n
i
a
t
S
e
r
u
t
a
r
e
p
m
e
T
m
u
m
i
n
i
M
4
0
3
e
p
yT
2
1
3
A
M
T
S
A
)
C
°
0
0
1
–(
F
°
0
5
1
–
4
0
3
e
p
yT
6
7
3
A
M
T
S
A
)
C
°
0
0
1
–(
F
°
0
5
1
–
y
tr
e
p
o
r
P
s
A
e
g
n
a
h
C
s
p
o
r
D
e
r
u
t
a
r
e
p
m
e
T
diu
qiL
f
o
ytis
n
e
D
s
e
s
a
erc
nI
r
o
p
a
V
f
o
e
m
ulo
V
cific
e
p
S
s
e
s
a
erc
nI
n
oit
a
r
o
p
a
v
E
f
o
y
pla
htn
E
s
e
s
a
erc
nI
diu
qiL
f
o
t
a
e
H
cific
e
p
S
s
e
s
a
erc
e
D
r
o
p
a
V
f
o
t
a
e
H
cific
e
p
S
s
e
s
a
erc
e
D
diu
qiL
f
o
ytis
o
c
siV
s
e
s
a
erc
nI
r
o
p
a
V
f
o
ytis
o
c
siV
s
e
s
a
erc
e
D
diu
qiL
f
o
ytivitc
u
d
n
o
C
la
m
r
e
h
T
s
e
s
a
erc
nI
r
o
p
a
V
f
o
ytivitc
u
d
n
o
C
la
m
r
e
h
T
s
e
s
a
erc
e
D
46
A S H R A E J o u r n a l
J a n u a r y 2 0 0 0
ommended by the compressor manufac-
turer. They should also be compatible
with the refrigerants and have a suffi-
ciently low pour point to permit recov-
ery from the low side of the system at all
expected temperature levels. HFC refrig-
erants will generally use a polyolester
synthetic lubricant. For ammonia refrig-
erants, a hydrotreated parafinic oil is rec-
ommended.
All compressors should have coalesc-
ing oil separators sufficient to limit oil
carryover to no more than 5 ppm so oil
will not concentrate in the evaporators.
Oil in the evaporator prevents proper heat
transfer and impedes oil recovery.
Most oil recovery is accomplished di-
rectly by the refrigerant flow through the
evaporator coil and suction line. The re-
frigerant tends to sweep the oil along. In
flooded ammonia systems, oil is recovered
through the use of oil pots that are located
below the refrigerant level. The heavier oil
drains into the oil pots and may be recov-
ered either manually or automatically.
Materials considerations. The materials
chosen for use in construction of the sys-
tem must be based on ASME Code re-
quirements with consideration given for
the low temperature. Special materials
and/or treatment may be required. Plain
carbon steel passes through a transition
zone where it changes from ductile to brittle
behavior. The transition temperature de-
pends on several factors, including com-
position and geometry. As the tempera-
ture goes down, it becomes more impor-
tant to verify that the materials involved
will retain their ductility and necessary
strength. Carbon steel is suitable to –20°F
(–30°C) but may be used to –50°F (–45°C)
when the coincident low pressure associ-
ated with the temperature is considered.
An alternative is to use a grade of carbon
steel such as SA-333, which remains duc-
tile at low temperature, or one of the stain-
less steels. Table 3 indicates the tempera-
ture range of these materials.
Field-erected systems must be piped
in accordance with the Refrigeration Pip-
ing Code ASME B31.5. This code speci-
fies acceptable materials and other details
such as pressure ratings, methods of
welding, and attachments.
For larger industrial-sized systems
the piping is generally of welded steel
construction. Smaller, custom designed
factory packaged units quite often use
copper tubing when compatible with
the refrigerants. Copper tubing is suit-
able for use at the low temperatures be-
cause copper does not lose its ductility
the way carbon steel does. Joints may
be made with silver solder. Investigate
the properties of the filler metal to de-
termine a grade of silver solder suitable
for the temperatures involved.
When using standard compressors in
the low temperature applications, the
compressor manufacturer might not con-
sider the materials of the compressor and
the suction connection suitable for low
temperature applications. However, most
Advertisement in the print edition formerly in this space.
J a n u a r y 2 0 0 0
A S H R A E J o u r n a l
47
Refrigeration
Table 5: Common low temperature secondary coolants.
Table 6: Low temperature insulation components.
compressors and these components are
made of cast iron, and the ASME B31.5
Piping Code permits the use of cast iron
to –150°F (–100°C).
Heat Transfer Characteristics
The heat transfer characteristics of the
high temperature circuit of the cascade
system are well known since they are the
same as those of the industrial refrigera-
tion field. However, in the low tempera-
ture cascade circuit, the heat transfer char-
acteristics are significantly different due
to the lower temperatures and properties
of the refrigerants which are less known.
Data from laboratory tests and field ob-
servations are scarce for low temperature
heat transfer coefficients. For these rea-
sons, it is well to be cautious and conser-
vative when selecting heat exchangers for
these low temperature conditions. Chap-
ter 4 of the 1997 ASHRAE Handbook—
Fundamentals may assist the designer in
obtaining reasonable information from
equipment manufacturers regarding their
specific ratings and quotations.
Some of these expected changes in
properties, as the temperature becomes
lower, are shown in Table 4.
Secondary Coolants
Many low temperature field-erected
systems cool a secondary heat transfer
fluid to cool the final product. It is
often difficult to find a suitable liquid
to perform as a low temperature second-
ary coolant. Some desirable properties
and attributes of the secondary
coolant are:
Properties: high specific heat, low viscosity, high liquid
density, high thermal conductivity.
Attributes: non-toxic, non-flammable, environmentally
stable, compatible with standard engineering materials, non-
corrosive, low vapor pressure.
The viscosity and freezing point of some secondary cool-
ants are the primary barriers to their use. Although non-flamma-
bility is a desirable attribute, most of the secondary coolants
practical for low temperature applications are flammable. De-
sign consideration for using these fluids must include safety
features to contain the flammable fluids within their heat trans-
fer systems as well as the necessary alarm devices to be acti-
vated in the event of a leak.
Some secondary coolants for low temperature systems:
Acetone, ethanol, and methanol have reasonably low viscosi-
ties, high thermal conductivity, and high specific heats in
the range of 0.45 to 0.55 Btu/lb·°F (2.16 to 2.65 kJ/kg·K).
They are flammable.
Diethylbenzene is a synthetic aromatic fluid with a freezing
point slightly below –100°F (–73°C). This fluid is limited to
use in the higher end of the low temperature range.
d-Limonene is a terpene oil extracted from orange and lemon
peels. It is economically available as a food grade fluid, but
since it is a light oil, it also is flammable. It has a relatively
constant low viscosity throughout the low temperature range.
d-Limonene is not recommended for use with certain plastic
and rubber materials since it can be corrosive. There are reports
of a gradual increase in viscosity with time which may require
periodic replacement of the coolant.
Hydrofluoroether is a new fluid, available but expensive. It is
non-toxic, non-flammable, and covers most of the low tempera-
ture range. Its viscosity increases dramatically with tempera-
ture decrease, and it may not be suitable at the very low tem-
perature end of the range due to pumping costs and laminar
flow in heat exchangers.
Polydimethylsiloxane, commonly known as silicon oil, is envi-
ronmentally friendly and non-toxic; however it is flammable. It
e
m
a
N
a
l
u
m
r
o
F
g
n
iz
e
e
r
F
t
n
i
o
P
)
C
/
F
(
e
l
b
a
m
m
a
l
F
cix
o
T
)s
-tf/
b
l(
e
g
n
a
R
y
tis
o
c
si
V
F
8
5
F
8
4
1
e
n
ote
c
A
C3H6O
4
9
–
/
7
3
1
–
s
e
Y
—
5
0
0
0
.
0
1
0
0
.
0
e
n
e
n
o
m
iL-
d
C 0
1 H 6
1
7
9
–
/
2
4
1
–
s
e
Y
o
N
1
0
0
.
0
2
1
0
0
.
0
e
n
e
z
n
e
b
-ly
htei
D
5
7
–
/
3
0
1
–
s
e
Y
—
2
0
0
.
0
7
0
0
.
0
lo
n
a
htE
C2H5
H
O
7
1
1
–
/
8
7
1
–
s
e
Y
o
N
4
0
0
.
0
2
0
.
0
lo
n
a
hte
M
H
C
3
H
O
8
9
–
/
4
4
1
–
s
e
Y
s
e
Y
2
0
0
.
0
1
0
.
0
r
e
hte
-
o
r
o
ulf-
o
r
d
y
H
C4F9 H
C
3
0
3
1
–
/
2
0
2
–
o
N
o
N
2
0
0
.
0
1
0
.
0
e
n
a
x
olis-ly
hte
m
-id
ylo
P
lio
n
o
ciliS
1
1
1
–
/
8
6
1
–
s
e
Y
o
N
4
0
0
.
0
5
0
.
0
m
e
ts
y
S
n
o
it
a
l
u
s
n
I
t
n
e
n
o
p
m
o
C
s
e
l
o
R
y
r
a
m
ir
P
s
e
l
o
R
y
r
a
d
n
o
c
e
S
sl
a
ir
e
t
a
m
l
a
ci
p
y
T
n
oit
alu
s
nI
e
pip
et
alu
s
ni
yltn
eiciffE
tn
e
m
e
v
o
m
r
et
a
w
ti
m
iL
r
o
p
a
v
tc
et
o
r
p
,e
pip
ot
r
e
d
r
ater
et
a
r
u
n
a
y
c
o
siylo
p
e
n
a
hter
u
ylo
P
e
n
eryts-ylo
p
d
e
d
u
rtx
E
m
a
of
ss
alg
r
alulle
C
m
a
of
tnio
J
cir
e
m
ots
alE
tn
ala
e
S
r
et
a
w
diu
qil
sti
m
iL
h
g
u
o
r
httn
e
m
e
v
o
m
s
k
c
a
rc
n
oit
alu
s
ni
—
s
nis
er
d
n
a
sr
e
b
b
u
r
cite
htn
y
S
r
e
d
r
ate
R
r
o
p
a
V
er
utsio
m
s
et
a
ni
m
ilE
e
pip
d
r
a
w
ot
r
efs
n
a
rt
—
,cits
a
m
/
cir
b
af/
cits
a
M
s
e
n
a
r
b
m
e
m
d
et
a
ni
m
al
te
k
c
a
J
e
vitc
et
o
rP
r
e
d
r
ater
r
o
p
a
v
stc
et
o
rP
e
g
a
m
a
d
m
o
rf
e
c
u
d
e
R
r
o
p
a
v/
er
utsio
m
e
pip
d
r
a
w
ot
r
efs
n
a
rt
,le
ets
ss
elniats
,
m
u
ni
m
ul
A
C
V
P
tn
ala
e
S
tnio
J
te
k
c
a
J
r
et
a
w
stn
e
v
erP
h
g
u
o
r
httn
e
m
e
v
o
m
e
vitc
et
o
r
p
ni
s
p
a
g
te
k
c
aj
er
utsio
m
f
o
et
a
r
sti
m
iL
e
pip
d
r
a
w
ot
r
efs
n
a
rt
—
s
p
otS
r
o
p
a
V
d
e
s
u
a
c
e
g
a
m
a
d
et
alo
sI
er
utsio
m
y
b
—
cits
a
m
/
cir
b
af/
cits
a
M
48
A S H R A E J o u r n a l
J a n u a r y 2 0 0 0
Two Cascade Systems
Cascade System 1 (
Cascade System 1 (
Cascade System 1 (
Cascade System 1 (
Cascade System 1 (Figures 5
igures 5
igures 5
igures 5
igures 5 and
and
and
and
and 6)
Date: 1990
Cascade temperature:
–80°F (–62°F) evap./105°F (41°C) cond.
High temperature circuit:
HTC = HCFC-22 at –35°F/105°F (37°C/41°C)
HTC = two 350 hp (167 kW) economized single-stage
screw compressors
Low temperature circuit:
LTC = HFC-23 at –85°F/–20°F (–65°C/–29°C)
LTC = one 250 hp (187 kW) single-stage screw
compressor
Lubricant: HTC & LTC = akylbenzene ISO vg 68
HFC-23 cascade condenser: HCFC-22 DX shell and tube
HFC-23 cascade evaporator:
HFC-23 flooded shell and tube
LTC secondary coolant: methylene chloride entering at
–50°F (46°F)/leaving at –70°F (–57°C)
Note:
1) The HTC single-stage economized screw compressor
units.
2) The HFC-23 condenser/HCFC-22 evaporator.
3) The HFC-23 flooded chiller.
4) The HFC-23 chiller automatic oil recovery unit.
5) The HFC-23 suction line heat exchanger.
6) The two large HFC-23 expansion (fade-out) tanks.
Cascade System 2 (Figure 7)
Date: 1994
Cascade temperature: –80°F (–62°F) evap./75°F (24°C)
cond.
High temperature circuit:
HTC = HCFC-22 at –10°F/75°F (–23°C/24°C)
HTC = one single-stage 10 hp (7.5 kW) hermetic
reciprocating compressor
Low temperature circuit:
LTC = HFC-23 at –80°F/0°F (–62°C/–18°C)
LTC = one single-stage 6.5 hp (5 kW) hermetic
reciprocating compressor
Lubricant:
LTC & HTC = alkylbenzene ISO vg 68
HFC-23 cascade condenser: HCFC-22 DX plate heat
exchanger
HFC-23 cascade evaporator: HFC-23 DX plate heat
exchanger
LTC secondary coolant: d-Limonene entering at –50°F
(–46°C)/leaving at –70°F (–57°C)
Note:
1) The HTC has a single hermetic recip compressor.
2) The HFC-23 / HCFC-22 condenser/evaporator is a plate
heat exchanger.
3) The HFC-23 evaporator is also a plate heat exchanger.
4) All piping, including the LTC, is copper.
5) Several flex sections were added to minimize vibration
and thermal stress.
6) The HFC-23 suction line heat exchanger.
7) The large HFC-23 expansion (fade-out) tank located
Figure 5: General schematic for Cascade System 1.
Figure 7: Cascade System 2.
Figure 6: Equipment layout for Cascade System 1.
under the recip compressors.
8) The small size of the 16.5 hp (12 kW) factory packaged
unit compared to the 950 hp (708 kW) field-erected
System 1.
J a n u a r y 2 0 0 0
A S H R A E J o u r n a l
49
Refrigeration
can be used through the entire low temperature range. How-
ever, at low temperatures, the high viscosity of the fluid re-
sults in laminar flow and poor heat transfer characteristics.
Table 5 presents common secondary coolants and some typi-
cal information.
Several other fluids, less frequently chosen, can be used as
low temperature secondary coolants. Some of these are: halo-
carbon refrigerants (HFCs), hydrocarbon fluids (propane, bu-
tane, pentane), and methyl ethyl ketone (MEK).
Any fluid chosen must be thoroughly researched regarding
the complete specifications of the fluid throughout the expected
range of application (including stand-by shutdown) to assure
safe, satisfactory performance.
None of the secondary coolants mentioned here is fully suit-
able throughout the entire low temperature range. Each has its
own range of application and should be applied accordingly.
Insulation
The insulation on low temperature refrigeration systems is
critical because the low temperature piping is generally at room
temperature and not located within a cold space. The insulation
must be thick enough to prevent moisture condensation on the
outside of the insulation and must prevent moisture from en-
tering the insulation system.
The insulation should be multi-layered so the insulation can
move as the pipe expands and contracts with temperature
changes. The outer ply has sealed joints, and the inner plies are
to be allowed to slide. Table 6 presents the components of a
low temperature refrigerated pipe insulation system and indi-
cates the functions of each component.
Conclusions
Low temperature cascade systems, especially those custom
designed and/or field-erected, present the designer with a num-
ber of engineering choices. This article highlights some impor-
tant factors in the design of low temperature cascade systems
and will give the designer a direction and an awareness of the
areas of concern. Designers can refer to Chapter 39 of the 1998
ASHRAE Handbook—Refrigeration for additional information.
The appendix contains information on two industrial low
temperature cascade systems that the author designed. The
first system is a large field erected design with a total of 950 hp
(710 kW). The second system is a smaller unit that was pre-
packaged and has a total of 16.5 hp (12 kW).

Advertisement in the print edition formerly in this space.
F e b r u a r y 2 0 0 0
A S H R A E J o u r n a l
3 1
ASHRAE JOURNAL
T
Reducing Steam Costs
By Donald P. Fiorino, P.E.
Member ASHRAE
About the Author
Donald P. Fiorino, P.E., is principal engineer
for cooling and heating systems at Texas Instruments,
Dallas. He received a 1999 ASHRAE Technology Award
for the design of this steam boiler system.
his article examines several cost-effective steam conservation and
boiler plant efficiency measures that were implemented during a
recently completed central steam boiler plant replacement project
at a large semiconductor manufacturing complex. The measures include:
1) Reheating dehumidified clean room
makeup air using heat extracted during
precooling.
2) Preheating deionization feedwater
using refrigerant heat of condensation.
3) Preheating boiler combustion air
using heat extracted from boiler flue gas.
4) Preheating boiler feedwater using
heat extracted from gas turbine exhaust.
5) Variable speed operation of boiler
feedwater pumps and forced-draft fans.
6) Preheating boiler makeup water us-
ing heat extracted from boiler surface
blow-down.
The first two measures (steam conser-
vation) reduced the amount of steam pro-
duced by about 25% or $1,010,000/yr by
using recovered waste heat rather than
steam-derived heat at selected heating
loads. The last four measures (boiler plant
efficiency) reduced the unit cost of steam
produced by about 13% or $293,500/yr
by reducing natural gas and electricity
usage at the steam boiler plant. The com-
bined result was a 35% reduction in an-
nual steam costs (fuel and power).
Background
The application under study is a cen-
tral steam boiler plant/district heating
system serving a 6.8 × 106 ft2 (557 × 103
m2) semiconductor manufacturing com-
plex in Dallas.
Installation of a total of 600,000 cfm
(283 140 L/s) of clean room makeup air
heating and humidification loads in two
new semiconductor factories had added
about 65,000 lb/h (29,484 kg/h) of peak
winter steam demand. (All references to
steam demand are based on application
conditions of 210 psi [1448 kPa] [gage]
saturated steam with an enthalpy of 1,200
Btu/lb [2791 kJ/kg] and a density of 0.532
lb/ft3 [8.51 kg/m3].)
Building code compliance and expan-
sion of water chilling capacity at the cen-
tral utility plant required relocation of the
existing steam boilers into a separate room,
and the age and condition of the existing
steam boilers warranted their replacement.
So, a modernization project was under-
taken to construct a separate steam boiler
room and install high efficiency, low emis-
sion replacement steam boilers therein.
A multiple-unit design incorporating
four 75,000 lb/h (34 020 kg/h) steam boil-
ers was adopted in order to provide an
N+1 level of redundancy and to assure
efficient part-load operation. Initial costs
were minimized by selecting shop-as-
sembled, “D” frame, two drum, pressure-
fired, water-tube, integral furnace steam
boilers and, thereby, requiring only 3,700
ft2 (344 m2) of boiler room plan area. Emis-
sions of less than 0.05 lb NOx/Btu × 106
(0.08 g NOx/kW) and less than 50 ppm (50
mg/kg) CO were met by two-stage burn-
ers having 10:1 turndown and requiring
no flue gas recirculation for natural gas
firing with preheated air.
The replacement boilers burn natural
gas and produce 210 psi (1,448 kPa)
(gage) saturated steam at 99.5% purity.
Steam flow ranges from 225,000 lb/h (102
060 kg/h) in the winter (Figure 1) to
50,000 lb/h (22 680 kg/h) in the summer
and annual steam production totals
nearly 700 × 106 lb (318 × 106 kg).
At peak winter operating conditions,
80% of the steam is transformed into
280°F (138°C) high temperature water in-
side the central utility plant, and the lat-
ter is distributed to buildings throughout
the complex via primary/secondary pump-
ing (Figure 2). Once inside the buildings,
the 280°F (138°C) high-temperature wa-
ter is transformed into: 1) 180°F (82°C)
hot water for winter makeup air heating
and summer makeup air reheating; 2) 12
psi (83 kPa) (gage) deionized steam for
winter makeup air humidification; 3) 80°F
(27°C) warm city water for winter water
deionization; 4) 140°F (60°C) hot city wa-
ter for year-round domestic uses; and 5)
180°F (82°C) hot deionized water for year-
round manufacturing processes.
Condensate return from terminal devices
is 100% and the combined condensate
stream entering the deaerating feedwater
heaters averages 200°F (93°C) year-round.
All pipeline condensate is “flashed” into
lower pressure steam (Figure 1).
Steam Cost
The remaining challenge was to minimize
annual steam costs in order to enhance
competitiveness. This challenge required
evaluating the entire steam system and
targeting minimum annual steam cost as
the system’s performance criterion: Annual
Steam Cost [$/Yr]= Steam Usage [lb/yr] (kg/
yr) × Fuel/Power Cost [$/lb] ($/kg).
A dual approach of steam conserva-
Six Conservation and Efficiency Measures
The following article was published in ASHRAE Journal, February 2000. © Copyright 2000 American Society of Heating, Refrigerating and Air-
Conditioning Engineers, Inc. It is presented for educational purposes only. This article may not be copied and/or distributed electronically or in paper
form without permission of ASHRAE.
3 2
A S H R A E J o u r n a l
F e b r u a r y 2 0 0 0
tion measures (applied at selected steam loads)
and boiler plant efficiency measures (applied
within the steam boiler plant) was adopted to
achieve the highest leverage and greatest sys-
temic effect.
Makeup Air Reheating
In this application, the best opportunity for reduc-
ing annual steam usage proved to be run-around
precooling/reheating of clean room makeup air
(Table 1 and Figure 3) in both new and existing
buildings. The heat extracted from the makeup air
by the run-around precooling coil at the begin-
ning of the process is added to the makeup air by
the reheating coil at the end of the process. At the
entering and leaving air conditions depicted in Fig-
ure 3, “free” precooling and “free” reheating each
total 18 Btu/h·cfm (0.2 Wh·m3). The electricity con-
sumed by the small run-around pumps is offset by
the electricity saved by the large 180°F (82°C) build-
ing hot water pumps.
Enlarged water coil cross-sectional areas are
selected to reduce air velocity below 500 fpm (2.5
m/s) and avoid increased fan electricity consump-
tion due to additional air-side pressure losses re-
lated to additional rows of water coils. The 68°F
(20°C) conditioned air leaving the makeup air-han-
dling units is discharged directly into the support
space underneath the clean room, thereby pre-
cluding any makeup air heating distribution ther-
mal and leakage losses.
City Water Preheating
In the winter, city water undergoing deionization
must be warmed to 80°F (27°C) before entering
the reverse-osmosis filtration membranes in order
to reduce its viscosity and maintain pressure
losses at reasonable levels. Preheating this city
water with condenser waste heat rather than 280°F
(138°C) high temperature water proved to be another great steam
conservation measure.
This was accomplished via auxiliary condensers on selected
water chillers (Table 1 and Figure 4). Each auxiliary condenser
warms 850 gpm (54 L/s) of city water from 40°F (4°C) to 80°F
(27°C) enroute to the deionization plant, thereby providing 17 ×
106 Btu/h (4983 kW) of “free” water preheating and, at the same
time, providing 17 × 106 Btu/h (4983 kW) or 76% of “free” refrig-
erant condensing.
The remaining 5.5 × 106 Btu/h (1612 kW) or 24% of refriger-
ant condensing for each 1,500 ton (5276 kW) water chiller is
satisfied by operation of its two-speed 30 hp (22 kW) cooling
tower fans at low speed and by operation of its 100 hp (75 kW)
variable speed condenser cooling water pump at partial speed.
The modulating control valves on the leaving condenser
cooling water lines automatically maintain 9 psi (62 kPa) (gage)
refrigerant pressure in their respective condensers to assure
stable cooling and heating. In the event that the auxiliary con-
densers cannot achieve 80°F (27°C) preheated city water tem-
perature, a bank of downstream heat exchangers automatically
make up any shortfall using 280°F (138°C) high temperature
water from the central utility plant.
Combustion Air Preheating
An air preheater increases overall boiler efficiency by recovering
heat from the hot flue gas before it’s exhausted to the atmo-
sphere and transferring that heat to the cold combustion air be-
fore it enters the burner. For each 50°F (22°C) that the combus-
tion air is temperature is preheated, overall boiler efficiency in-
creases by approximately 1% with natural gas fuel. This provides
a high leverage boiler plant efficiency measure because increas-
ing boiler efficiency decreases boiler fuel usage and, since com-
bustion airflow decreases along with fuel flow, increasing boiler
efficiency also reduces combustion airflow and fan power usage.
In this application, the best opportunity for “free” combus-
tion air preheating was installation of a 13,796 ft2 (1282 m2) plate
Figure 1: Steam schematic.
Figure 2: High-temperature water schematic.
F e b r u a r y 2 0 0 0
A S H R A E J o u r n a l
3 3
S T E A M
& frame gas-to-air condensing air preheater in the exhaust stack
of each boiler (Table 1 and Figure 5). Each air preheater ex-
tracts heat from the 508°F (264°C) flue gas before it’s exhausted
to the atmosphere at 175°F (79°C) and raises the temperature of
the combustion air from 0°F (–18°C) to 373°F (197°C) before the
latter enters the burner, thereby realizing 6.1 × 106 Btu/h (1788
kW) of “free” combustion air preheating and increasing boiler
efficiency from 80.2% to 87.6% at 67,100 lb/h (30 437 kg/h) of
combustion airflow.
The air pre-heaters are recuperative, i.e., heat is transferred
through stationary steel plates arranged with alternating air
and gas flow channels in parallel. Airstream pressure losses
and gas stream pressure losses each total less than 3 in. of
water (746 Pa) at design operating conditions. Metal-to-metal
compression seals ensure less than 1% leakage of the high
pressure airstream into the low pressure gas stream. The hy-
drogen content of natural gas results in water vapor being
present in the flue gas, resulting in a dewpoint of 135°F (57°C).
Condensation occurs (by design) near the top of the single
gas pass, single air pass, crossflow “cold-end” module where
the inlet air temperature is 75°F (24°C) minimum (A combustion
air bypass of 27,290 lb/h (12 379 kg/h) would preclude condens-
ing inside the “cold-end” module of the air preheater. However,
it would also sacrifice 1.9 × 106 Btu/h [557 kW] of
“free”combustion air preheating, which extends to about
$46,330/yr of fuel savings at $3.00/1,000 ft3 [$10.60/1000 m3]
natural gas cost and 80% base boiler efficiency. Thus, one year’s
sacrificed savings exceeds the replacement cost of all four ex-
haust stacks and warrants taking advantage of condensing
inside the “cold” end module of the air preheater).
This module is constructed with Type 304 stainless steel
plates to preclude internal corrosion. The condensate either
remains entrained in the flue gas or re-vaporizes as it reaches
the hotter plate areas at the bottom of the module. The 3.5 ft (1.1
m) diameter carbon steel exhaust stacks are externally fiber-
glass-insulated in order to maintain the flue gas at 175°F (79°C),
thereby re-vaporizing any gas-entrained condensate and pre-
venting it from condensing against the interior surfaces of the
exhaust stacks. As a result, there is no accumulation of flue gas
condensate once the boilers reach operating temperature.
Feedwater Preheating
A feedwater economizer reduces fuel usage by recovering heat
from the hot exhaust gas before it’s released to the atmosphere
and transferring that heat to the warm feedwater before it enters
the boiler. This provides a high leverage boiler plant efficiency
measure because increasing the enthalpy of the feedwater re-
duces boiler fuel usage and, since combustion airflow decreases
along with fuel flow, increasing the enthalpy of the boiler feedwater
also reduces combustion airflow and fan power usage.
In this application, the best opportunity for “free” feedwater
preheating was the installation of a 2,868 ft2 (266 m2) finned-tube
gas-to-liquid economizer in the exhaust stack of an existing 1,140
hp (850 kW) gas turbine chiller in the central utility plant (Table 1
and Figure 6).
The economizer extracts heat from the 870°F (466°C) gas
turbine exhaust and raises the temperature of the deaerated
Advertisement in the print edition formerly in this space.
3 4
A S H R A E J o u r n a l
F e b r u a r y 2 0 0 0
feedwater from 240°F (116°C) to 294°F
(146°C)—at 83,000 lb/h (37 489 kg/h) av-
erage feedwater flow and 90% turbine
speed—before the latter enters the boil-
ers, thereby continuously realizing 4.45 ×
106 Btu/h (1304 kW) of “free” feedwater
preheating.
Increased pump head/power usage is
avoided by installing the economizer in
series with the level control valves at the
boilers, so that its 6 psi (41 kPa) (gage)
pressure loss at 200,000 lb/h (90 720 kg/h)
feedwater flow is compensated for by
slightly-increased opening of the level
control valves.
The feedwater economizer is recupera-
tive, i.e., heat is transferred through sta-
tionary helically-finned carbon steel tubes
in a counterflow arrangement. A high gas
velocity of 32.77 ft/s (10.0 m/s) assures
high heat transfer and reduced capital
cost at the expense of a gas stream pres-
sure loss of 1.1 in. of water (274 Pa).
Combustion Air Blowing
The best opportunity for reducing fan
power costs was minimizing excess air—
consistent with assuring complete fuel
combustion inside the furnace and main-
taining low NOx and CO emissions. In this
application, 5% excess air (1% excess
O2)—in contrast to a conventional set-
ting of 15% excess air (3% excess O2)—is
supplied to the burner by the forced-draft
fan, with biasing based upon fuel flow.
This reduces the combustion airflow rate
by 8.7% and, in turn, reduces total fan
pressure by 16.7% and fan power by 24%
at 100% steam output.
The previous statement assumes that
fan power consumption actually de-
creases along with reduced combustion
airflow and total fan pressure. This was
assured by employing pulse width-modu-
lated variable speed drives for capacity
control (Table 1 and Figure 5). In con-
trast, constant speed combustion air blow-
ing with conventional capacity control
means, such as inlet guide vanes, is not
as effective at reducing fan power con-
sumption over the entire operating range.
The four forced-draft fans are single-
width, single-inlet, airfoil-inclined fans
(with silencers). Each is sized for 80,000 lb/
h (36 288 kg/h) of airflow with 33 in. of
water (8.2 kPa) total pressure at 1,750 rpm,
70% efficiency, and 115 shaft hp (86 kW).
e
r
u
s
a
e
M
e
r
u
s
a
e
M
e
r
u
s
a
e
M
e
r
u
s
a
e
M
e
r
u
s
a
e
M
y
tic
a
p
a
C
k
a
e
P
y
tic
a
p
a
C
k
a
e
P
y
tic
a
p
a
C
k
a
e
P
y
tic
a
p
a
C
k
a
e
P
y
tic
a
p
a
C
k
a
e
P
ts
o
C
l
a
iti
n
I
ts
o
C
l
a
iti
n
I
ts
o
C
l
a
iti
n
I
ts
o
C
l
a
iti
n
I
ts
o
C
l
a
iti
n
I
l
a
u
n
n
A
l
a
u
n
n
A
l
a
u
n
n
A
l
a
u
n
n
A
l
a
u
n
n
A
s
g
n
i
v
a
S
e
l
p
m
i
S
e
l
p
m
i
S
e
l
p
m
i
S
e
l
p
m
i
S
e
l
p
m
i
S
k
c
a
b
y
a
P
l
a
u
n
n
A
l
a
u
n
n
A
l
a
u
n
n
A
l
a
u
n
n
A
l
a
u
n
n
A
I
O
R
g
n
il
o
o
c
e
r
P
ri
A
p
u
e
k
a
M
g
n
il
o
o
c
e
r
P
ri
A
p
u
e
k
a
M
g
n
il
o
o
c
e
r
P
ri
A
p
u
e
k
a
M
g
n
il
o
o
c
e
r
P
ri
A
p
u
e
k
a
M
g
n
il
o
o
c
e
r
P
ri
A
p
u
e
k
a
M
g
n
it
a
e
h
e
R
&
s
n
o
t
3
3
1
,
1
)
W
k
6
8
9
3
(
0
1
x
6
.
3
1
6
h
/
u
t
B
)
W
k
6
8
9
3
(
0
0
0
,
8
0
4
$
ry
/
0
0
0
,
0
0
2
$
ry
/
0
0
0
,
0
0
3
$
ry
/
0
0
0
,
0
0
5
$
ry
8
.
0
%
3
2
1
s
s
e
c
o
r
P
n
o
it
a
zi
n
o
i
e
D
s
s
e
c
o
r
P
n
o
it
a
zi
n
o
i
e
D
s
s
e
c
o
r
P
n
o
it
a
zi
n
o
i
e
D
s
s
e
c
o
r
P
n
o
it
a
zi
n
o
i
e
D
s
s
e
c
o
r
P
n
o
it
a
zi
n
o
i
e
D
g
n
it
a
e
h
e
r
P
r
e
t
a
W
0
1
x
6
.
7
4
6
h
/
u
t
B
)
W
k
2
9
5
3
1
(
0
0
0
,
9
1
4
$
ry
/
0
0
0
,
0
1
5
$
ry
8
.
0
%
2
2
1
ri
A
n
o
its
u
b
m
o
C
ri
A
n
o
its
u
b
m
o
C
ri
A
n
o
its
u
b
m
o
C
ri
A
n
o
its
u
b
m
o
C
ri
A
n
o
its
u
b
m
o
C
g
n
it
a
e
h
e
r
P
0
1
x
6
.
5
2
6
h
/
u
t
B
)
W
k
4
0
5
7
(
0
0
0
,
0
6
3
$
ry
/
0
0
0
,
3
1
1
$
ry
2
.
3
%
1
3
g
n
it
a
e
h
e
r
P
r
e
t
a
w
d
e
e
F
g
n
it
a
e
h
e
r
P
r
e
t
a
w
d
e
e
F
g
n
it
a
e
h
e
r
P
r
e
t
a
w
d
e
e
F
g
n
it
a
e
h
e
r
P
r
e
t
a
w
d
e
e
F
g
n
it
a
e
h
e
r
P
r
e
t
a
w
d
e
e
F
0
1
x
5
.
4
6
h
/
u
t
B
)
W
k
4
0
3
1
(
0
0
0
,
6
1
1
$
ry
/
0
0
0
,
2
3
1
$
ry
9
.
0
%
4
1
1
d
e
e
p
S
e
l
b
a
ir
a
V
d
e
e
p
S
e
l
b
a
ir
a
V
d
e
e
p
S
e
l
b
a
ir
a
V
d
e
e
p
S
e
l
b
a
ir
a
V
d
e
e
p
S
e
l
b
a
ir
a
V
g
n
i
w
o
l
B
ri
A
n
o
its
u
b
m
o
C
p
h
0
0
6
)
W
k
8
4
4
(
0
0
0
,
0
2
$
ry
/
0
0
9
,
0
1
$
ry
8
.
1
%
5
5
d
e
e
p
S
e
l
b
a
ir
a
V
d
e
e
p
S
e
l
b
a
ir
a
V
d
e
e
p
S
e
l
b
a
ir
a
V
d
e
e
p
S
e
l
b
a
ir
a
V
d
e
e
p
S
e
l
b
a
ir
a
V
g
n
i
p
m
u
P
r
e
t
a
w
d
e
e
F
p
h
5
7
3
)
W
k
0
8
2
(
0
0
0
,
8
2
$
0
0
6
,
5
2
$
ry
1
.
1
%
1
9
r
e
t
a
W
p
u
e
k
a
M
r
e
t
a
W
p
u
e
k
a
M
r
e
t
a
W
p
u
e
k
a
M
r
e
t
a
W
p
u
e
k
a
M
r
e
t
a
W
p
u
e
k
a
M
g
n
it
a
e
h
e
r
P
h
/
u
t
B
6
0
1
x
5
1
.
1
)
W
k
7
3
3
(
0
0
0
,
8
1
$
0
0
0
,
2
1
$
ry
5
.
1
%
7
6
e
tis
o
p
m
o
C
e
tis
o
p
m
o
C
e
tis
o
p
m
o
C
e
tis
o
p
m
o
C
e
tis
o
p
m
o
C
0
0
0
,
9
6
3
,
1
$
0
0
5
,
3
0
3
,
1
$
r
y
1
.
1
%
5
9
Table 1: Financial performance summary.
Figure 3: Makeup air schematic (summer operation depicted)
Figure 4: City water schematic.
F e b r u a r y 2 0 0 0
A S H R A E J o u r n a l
3 5
S T E A M
They’re equipped with 150 hp (112 kW), 94.5% pre-
mium efficiency electric induction motors.
Feedwater Pumping
The best opportunity for reducing pump power
costs was selecting the feedwater control valves
for stable level control with a pressure drop of 50
psi (345 kPa) rather than 100 psi (690 kPa). This
reduced total pump head from 700 ft of water (2093
kPa) to 560 ft of water (1674 kPa), reducing pump
power costs by 20% over the entire operating range.
The previous statement assumes that pump
power consumption actually decreases along with
reduced feedwater flow and head. This was assured
by employing pulse width-modulated variable speed
drives for capacity control (Table 1 and Figure 6).
In contrast, constant speed feedwater pumping and
conventional capacity control means, such as dif-
ferential pressure bypass valves, would apply and waste excess
pump energy at less-than-design feedwater flow rates.
The three feedwater pumps are four-stage end-suction cen-
trifugal pumps (with inducers). Each is sized for 300 gpm (19 L/s)
with 900 ft of water (2691 kPa) total pressure at 3,550 rpm, 70%
efficiency, and 97 shaft hp (72 kW). They’re equipped with 125
hp (93 kW), 95.4% premium efficiency electric induction motors.
Makeup Water Preheating
Makeup water preheating provides another high leverage sav-
Figure 5: Combustion air schematic.
Advertisement in the print edition formerly in this space.
3 6
A S H R A E J o u r n a l
F e b r u a r y 2 0 0 0
ings opportunity because warm makeup water reduces steam
usage by the deaerating feedwater heaters, thereby decreas-
ing boiler fuel usage and, because combustion airflow de-
creases along with fuel flow, warm makeup water also de-
creases combustion airflow and fan power usage.
Control of makeup water flow provides an additional le-
veraged savings opportunity because reducing makeup
water flow also reduces feedwater flow, resulting in de-
creased pump power usage. (Due to 100% condensate re-
turn in this application, makeup water flow equals boiler
blow-down flow.)
In this application, the best opportunity for “free” makeup
water preheating was the installation of a 156 ft2 (14.5 m2)
shell & tube liquid-to-liquid heat exchanger in the blow-
down line upstream of the receiver (Table 1).
The heat exchanger extracts heat from 6,750 lb/h (3062
kg/h) of 360°F (182°C) blow-down before it’s released to the
industrial waste drain. It continuously raises the tempera-
ture of 6,750 lb/h (3062 kg/h) of “soft” makeup water from
60°F (16°C) to 230°F (110°C) before the latter enters the
feedwater heaters, thereby realizing 1.15 × 106 Btu/h (337
kW) of “free” makeup water preheating at design operating
conditions.
Conductivity control valves regulate the flow of blow-
down from the surface of each boiler’s steam drum to main-
t
n
e
n
o
p
m
o
C
t
n
e
n
o
p
m
o
C
t
n
e
n
o
p
m
o
C
t
n
e
n
o
p
m
o
C
t
n
e
n
o
p
m
o
C
n
o
it
c
u
d
o
r
P
n
o
it
c
u
d
o
r
P
n
o
it
c
u
d
o
r
P
n
o
it
c
u
d
o
r
P
n
o
it
c
u
d
o
r
P
g
n
it
a
r
e
p
O
g
n
it
a
r
e
p
O
g
n
it
a
r
e
p
O
g
n
it
a
r
e
p
O
g
n
it
a
r
e
p
O
t
s
o
C
t
s
o
C
m
a
e
t
S
t
s
o
C
m
a
e
t
S
t
s
o
C
m
a
e
t
S
t
s
o
C
m
a
e
t
S
t
s
o
C
m
a
e
t
S
t
s
o
C
s
s
o
r
G
t
s
o
C
s
s
o
r
G
t
s
o
C
s
s
o
r
G
t
s
o
C
s
s
o
r
G
t
s
o
C
s
s
o
r
G
r
h
/
0
3
.
8
8
3
$
b
l
0
0
0
,
1
/
7
5
.
3
$
)
g
k
0
0
0
1
/
7
8
.
7
$
(
s
r
e
t
a
e
h
e
r
P
ri
A
s
r
e
t
a
e
h
e
r
P
ri
A
s
r
e
t
a
e
h
e
r
P
ri
A
s
r
e
t
a
e
h
e
r
P
ri
A
s
r
e
t
a
e
h
e
r
P
ri
A
0
1
x
6
5
.
7
6
h
/
u
t
B
)
W
k
6
1
2
2
(
h
/
0
8
.
7
2
$
b
l
0
0
0
,
1
/
6
2
.
0
$
)
g
k
0
0
0
1
/
6
5
.
0
$
(
r
e
t
a
w
d
e
e
F
r
e
t
a
w
d
e
e
F
r
e
t
a
w
d
e
e
F
r
e
t
a
w
d
e
e
F
r
e
t
a
w
d
e
e
F
r
e
t
a
e
h
e
r
P
0
1
x
5
4
.
4
6
h
/
u
t
B
)
W
k
4
0
3
1
(
h
/
4
9
.
4
1
$
b
l
0
0
0
,
1
/
4
1
.
0
$
)
g
k
0
0
0
1
/
1
3
.
0
$
(
r
e
t
a
W
p
u
e
k
a
M
r
e
t
a
W
p
u
e
k
a
M
r
e
t
a
W
p
u
e
k
a
M
r
e
t
a
W
p
u
e
k
a
M
r
e
t
a
W
p
u
e
k
a
M
r
e
t
a
e
h
e
r
P
h
/
u
t
B
0
0
5
,
7
3
3
)
W
k
9
9
(
h
/
8
1
.
1
$
–
b
l
0
0
0
,
1
/
1
0
.
0
$
–
)
g
k
0
0
0
1
/
2
0
.
0
$
–
(
r
e
t
a
w
d
e
e
F
r
e
t
a
w
d
e
e
F
r
e
t
a
w
d
e
e
F
r
e
t
a
w
d
e
e
F
r
e
t
a
w
d
e
e
F
s
D
F
V
p
m
u
P
m
p
g
3
2
2
)s
/
L
4
1
(
h
/
1
5
.
3
$
–
b
l
0
0
0
,
1
/
3
0
.
0
$
–
)
g
k
0
0
0
1
/
7
0
.
0
$
–
(
tf
a
r
D
-
d
e
c
r
o
F
tf
a
r
D
-
d
e
c
r
o
F
tf
a
r
D
-
d
e
c
r
o
F
tf
a
r
D
-
d
e
c
r
o
F
tf
a
r
D
-
d
e
c
r
o
F
s
D
F
V
n
a
F
m
fc
0
5
9
,
8
1
)s
/
L
2
4
9
8
(
h
/
2
3
.
1
$
–
b
l
0
0
0
,
1
/
1
0
.
0
$
–
)
g
k
0
0
0
1
/
3
0
.
0
$
–
(
t
s
o
C
d
e
v
a
S
h
/
5
7
.
8
4
$
–
b
l
0
0
0
,
1
/
5
4
.
0
$
–
)
g
k
0
0
0
1
/
9
9
.
0
$
–
(
s
r
e
li
o
B
s
r
e
li
o
B
s
r
e
li
o
B
s
r
e
li
o
B
s
r
e
li
o
B
h
/
b
l
0
5
7
,
8
0
1
)
h
/
g
k
3
3
3
9
4
(
h
/
0
2
.
6
3
3
$
b
l
0
0
0
,
1
/
9
0
.
3
$
)
g
k
0
0
0
1
/
1
8
.
6
$
(
r
e
t
a
w
d
e
e
F
r
e
t
a
w
d
e
e
F
r
e
t
a
w
d
e
e
F
r
e
t
a
w
d
e
e
F
r
e
t
a
w
d
e
e
F
s
p
m
u
P
m
p
g
3
3
2
)s
/
L
4
1
(
h
/
9
5
.
1
$
b
l
0
0
0
,
1
/
1
0
.
0
$
)
g
k
0
0
0
1
/
3
0
.
0
$
(
tf
a
r
D
-
d
e
c
r
o
F
tf
a
r
D
-
d
e
c
r
o
F
tf
a
r
D
-
d
e
c
r
o
F
tf
a
r
D
-
d
e
c
r
o
F
tf
a
r
D
-
d
e
c
r
o
F
s
n
a
F
m
fc
0
5
9
,
8
1
)s
/
L
2
4
9
8
(
h
/
6
7
.
1
$
b
l
0
0
0
,
1
/
2
0
.
0
$
)
g
k
0
0
0
1
/
4
0
.
0
$
(
t
s
o
C
t
e
N
h
/
5
5
.
9
3
3
$
b
l
0
0
0
,
1
/
2
1
.
3
$
)
g
k
0
0
0
1
/
8
8
.
6
$
(
Table 2: Operating cost summary (2/6/97).
Advertisement in the print edition formerly in this space.
F e b r u a r y 2 0 0 0
A S H R A E J o u r n a l
3 7
S T E A M
tain 2,200 mS/cm3 conductivity and a pressure sustaining valve
maintains 175 psi (1207 kPa) (gage) pressure to keep the blow-
down from “flashing” into steam before it’s cooled inside the
heat exchanger. (At application conditions, 2,200 mS/cm3 con-
ductivity yields about 40 cycles of concentration.)
Results
During the 24-hour period from midnight to midnight on Feb. 6,
1997, two of the four boilers operated continuously and pro-
duced a total of about 2.61 × 106 lb (1.18 × 106 kg) of steam using
a total of about 2.69 × 106 ft3 (76 181 m3) of natural gas. This
indicates on-line boiler efficiency of about 87.5% based on 280°F
(138°C) average feedwater temperature.
Each of the two on-line boilers operated at an average load of
about 54,375 lb/h (24 665 kg/h) or 72.5% of design steam output
throughout the 24-hour period. This corresponds to about 2,580
lb/h (1170 kg/h) or 56,040 ft3/h (1587 m3/h) of average fuel flow
and about 42,640 lb/h (19 342 kg/h) or 9,475 cfm (4471 L/s) of
average airflow at 5% excess air (1% excess O2). Each on-line
boiler’s operating cost averaged about $168.10/h based upon
$3.00/1,000 ft3 ($10.60/1,000 m3) natural gas cost (Table 2).
Each of the on-line air preheaters raised the temperature of the
combustion air from about 50°F (10°C) to 420°F (216°C) and, at
the same time, cooled the flue gas from about 505°F (263°C) to
190°F (88°C) throughout the 24-hour period. This yields an aver-
age of about 3.78 × 106 Btu/h (1108 kW) of “free” air preheating
per on-line boiler. This equates to about 4,640 ft3/h (131 m3/h) of
fuel flow savings per on-line boiler at 80% base boiler efficiency,
or about $13.90/h of operating cost savings per on-line boiler at
$3.00/1,000 ft3 ($10.60/m3) natural gas cost (Table 2).
Total feedwater flow during the 24-hour period was about
2.67 × 106 lb (1.21 × 106 kg). This indicates an average feedwater
flow rate of about 223 gpm (14 L/s). The difference between
total feedwater flow and total steam flow is accounted for by
total makeup water flow of about 60,000 lb (27 216 kg). This
indicates an average makeup water flow rate of about 5 gpm (0.3
L/s)—equal to about 2.3% of total steam flow.
The economizer in the exhaust of the gas turbine chiller raised
the feedwater temperature from 240°F (116°C) leaving the on-
line deaerating feedwater heater to about 280°F (138°C) enter-
ing the on-line boilers throughout the 24-hour period. This
yields an average of about 4.45 × 106 Btu/h (1304 kW) of “free”
feedwater preheating. This equates to about 5,084 ft3/h (144 m3/
h) of fuel flow savings at 87.5% on-line boiler efficiency, or
about $14.94/h of operating cost savings at $3.00/1,000 ft3
($10.60/1000 m3) natural gas cost.
The heat exchanger in the blow-down line raised the makeup
water temperature from about 60°F (16°C) leaving the water
softeners to about 195°F (91°C) entering the on-line deaerating
feedwater heater throughout the 24-hour period. This yields an
average of about 337,500 Btu/h (99 kW) of “free” makeup water
preheating. This equates to about 384 ft3/h (144 m3/h) of fuel
flow savings at 87.5% on-line boiler efficiency, or about $1.18/h
of operating cost savings at $3.00/1,000 ft3 ($10.60/1000 m3)
natural gas cost.
The average airflow of about 42,640 lb/h (19 342 kg/h) or
9,475 cfm (4471 L/s) per on-line forced-draft fan indicates about
Advertisement in the print edition formerly in this space.
3 8
A S H R A E J o u r n a l
F e b r u a r y 2 0 0 0
17 shaft hp (13 kW) and 939 rpm. This
yields a fan operating cost of about $0.88/
h per on-line boiler at 70% fan efficiency,
95% motor efficiency, 98% drive effi-
ciency, and $0.045/kWh electricity cost.
Relative to constant speed fan operation
and inlet guide vane control, variable
speed fan operation provided power cost
savings of about $1.32/h (60%) per on-
line boiler (Table 2).
Average feedwater flow of about
111,250 lb/h (50 463 kg/h) or 223 gpm (14
L/s) at 554 ft of water (1656 kPa) indicates
about 44 shaft hp (33 kW) and 2,734 rpm
by the on-line feedwater pump. This yields
a pump operating cost of about $1.59/h
at 70% pump efficiency, 95% motor effi-
ciency, 98% drive efficiency, and $0.045/
kWh electricity cost. Relative to constant
speed pump operation, variable speed
pump operation provided power cost
savings of about $3.51/h (69%) at that
operating condition (Table 2).
Based on this data, net steam cost to-
taled about $339.55/h or $3.12/1,000 lb
($6.88/1000 kg) of steam (Table 2). Fuel
cost savings by the air, feedwater, and
makeup water preheaters totaled about
$43.92/h or $0.41/1000 lb ($0.89/1000 kg)
of steam. Power cost savings by the vari-
able speed fan and pump drives totaled
about $4.83/h or $0.04/1,000 lb ($0.10/1000
kg) of steam. Combined operating cost
savings totaled about $48.75/h or $0.45/
1000 lb ($0.99/kg) of steam. This amounts
to about 13% of total operating cost of
$388.30/h or $3.57/1000 lb ($7.97/1000 kg)
of steam if none of the boiler plant effi-
ciency measures had been implemented.
Summary
Reducing the annual cooling and heating
loads with run-around makeup air precool-
ing/reheating (Figure 3) and reducing the
annual heating load with condenser waste
heating of city water prior to deionization
(Figure 4) proved to be the most cost-
effective measures (Table 1). Both of these
measures continuously transferred large
quantities of readily available low tempera-
ture waste heat to large volumes of “cold”
makeup air and process water streams
throughout the peak cooling and heating
seasons, respectively.
The heat exchangers installed for
feedwater and makeup water preheating
also proved to be highly cost-effective
(Table 1 and Figure 5). Each of these heat
exchangers is common to all four boilers
and operates continuously, which yields
extra leverage. In addition, the “hot” ex-
haust stream for the feedwater economizer
flowed continuously at full temperature
and volume, while the “hot” blow-down
stream flowed continuously at full tem-
perature but with variable volume. Fur-
thermore, water’s high specific heat of
1.00 Btu/lb·°F (4.19 kJ/kg·K) permits rela-
tively high “U” factors and economical
heat exchangers.
The variable speed pump drives also
proved highly cost-effective (Table 1 and
Figure 5). These are also common to all
four boilers, but all three feedwater pumps
do not operate continuously—in fact, one
feedwater pump is a dedicated standby
pump. However, the conventional alter-
Figure 6: Feedwater schematic.
Advertisement in the print edition formerly in this space.
F e b r u a r y 2 0 0 0
A S H R A E J o u r n a l
3 9
S T E A M
native of wasting excess applied constant
speed energy with differential pressure
relief valves was so cost-prohibitive as
to offset the low utilization factor. Also,
part-load feedwater pumping conditions
prevailed year-round. Furthermore, the
installation cost of the variable speed
pump drives was partially offset by omit-
ting electro-magnetic motor starters.
The variable speed fan drives also
proved cost-effective (Table 1 and Fig-
ure 6), despite the fact that each variable
speed fan drive is paired with just one
boiler and all four boilers do not operate
continuously. One boiler is a dedicated
standby boiler. However, because the
variable speed fan drives were more ef-
fective than inlet guide vanes at reduc-
ing power usage over the entire operat-
ing range, the low utilization factor for
the variable speed fan drives did not un-
duly limit their cost-effectiveness.
Also, part-load combustion air blow-
ing conditions prevailed year-around.
Furthermore, the installation cost of the
variable speed fan drives was largely off-
set by omitting electro-magnetic motor
starters and inlet guide vanes.
Lastly, the air preheaters also proved
cost-effective (Table 1 and Figure 6), al-
though less so than the other measures.
This resulted because each air preheater
is paired with just one boiler and all four
boilers do not operate continuously. One
boiler is a dedicated standby boiler. Also,
when operating, the boilers are nearly al-
ways at part-load, so the “hot” flue gas
stream does not always flow at full tem-
perature and volume. In addition to the
low utilization factor and the reduced heat
availability, air’s low specific heat, i.e.,
0.024 Btu/lb·°F (1.00 kJ/kg·K), results in
relatively low “U” factors and less eco-
nomical heat exchangers.
Total fuel and power costs savings of
$1,303,500/yr consisted of $1,010,000/yr
(77.5%) of savings from steam conserva-
tion measures and $293,500/yr (22.5%) of
savings from boiler plant efficiency mea-
sures (Table 1). In relation to the total in-
stallation cost of $1,369,000, this combina-
tion of measures yielded a simple payback
period of 1.1 year, which corresponds to
95% simple return-on-investment.
Bibliography
1996 ASHRAE Handbook—HVAC Systems
and Equipment.
Babcock & Wilcox. 1992. Steam. 40th Edition.
The Babcock & Wilcox Company.
Thuman, A. 1991. Plant Engineers and Man-
agers Guide to Energy Conservation. 5th Edi-
tion. Fairmont Press.

Please circle the appropriate number on the Reader
Please circle the appropriate number on the Reader
Please circle the appropriate number on the Reader
Please circle the appropriate number on the Reader
Please circle the appropriate number on the Reader
Service Card at the back of the publication.
Service Card at the back of the publication.
Service Card at the back of the publication.
Service Card at the back of the publication.
Service Card at the back of the publication.
Extremely Helpful ....................................................... 454
Helpful ....................................................................... 455
Somewhat Helpful ..................................................... 456
Not Helpful ................................................................ 457
Advertisement in the print edition formerly in this space.
M a y 2 0 0 0
A S H R A E J o u r n a l
5 5
ASHRAE JOURNAL
ASHRAE Journal’s
R
Despite these benefits, large (40 tons
[140 kW] and larger) rooftop units some-
times generate enough noise to make the
spaces they serve unusable. Ironically,
these units can condition theaters, record-
ing studios, and other sound-sensitive
areas without complaints. The success of
rooftop HVAC installations on acoustically
critical jobs hints at the importance of sys-
tem design in acoustics. It also leads to
the premise of this article:
From an acoustical perspective, using
a fixed set of design practices on every
job unnecessarily inflates the cost of
some jobs and under attenuates oth-
ers. A better approach is to include at
least a simple acoustical analysis
early in the design process.
The discussion that follows:
• Reviews the acoustical fundamen-
tals of large rooftop HVAC application.
• Illustrates how an acoustical analy-
sis affects design decisions and helps the
installation succeed in terms of first cost
and occupant satisfaction.
Defining an Acoustical Model
Following prescriptive methods is bet-
ter than “doing it like we did the last one,”
but understanding why particular prac-
tices are used allows greater flexibility and
could reduce costs. Therefore, under-
standing acoustic fundamentals is a pre-
requisite to making sound decisions for
rooftop HVAC installations. A simple
acoustical model consists of a:
• Source, where the sound originates.
• Receiver, where a person hears the
sound.
• Path, the route the sound travels
from the source to the receiver.
Source: Large rooftop units contain a
number of sound sources, including com-
pressors, condenser fans, supply fans,
return fans, and exhaust fans. Each source
has a unique sound quality and level. All
play a role in determining the sound the
receiver hears. Manufacturers provide in-
formation about these sources in their
sound ratings.
Receiver: The receiver is simply the lo-
cation where you are concerned about the
sound. This could be the conference room,
an open office area, a theater, etc. A given
sound source may have several receivers.
Path: Most acoustical variability lies
in the path. For that reason, it deserves
particular attention. Sound from a single
source may take more than one path. For
example, sound from the supply fan fol-
lows the ductwork and enters the room
through the diffuser. Sound also travels
through the wall of the duct and the ceil-
ing into the room.
Since minimizing cost is the overriding
theme for most rooftop HVAC installations,
