the unit is usually situated to provide short
duct runs. Often this decision places the
unit directly above occupied space.
Acoustical Analysis, Step by Step
An acoustical analysis consists of five
basic steps:
Step 1: Set acoustical goals for the fin-
ished space.
It is critical to establish the acoustical
goals for the finished space at the outset
of any HVAC project. There are always
implicit, often subjective, expectations for
the acoustics of occupied spaces. It is
much easier to produce a successful in-
stallation if you understand these expec-
tations before designing the installation.
This step is sometimes overlooked
based on the reasoning that “it’s the way
we did it on the last job, and it was okay.”
The risk involved in waiting until the unit
is installed is considerable because the
cost of quieting an installed unit always
exceeds the cost of applying the same
treatment during installation.
Sound goals will vary depending on
how the space is used. Once the sound
goals are understood they can be stated
using an appropriate descriptor such as
NC or RC. Remember these three points
About the Author
Dave Guckelberger is a senior principal applica-
tions engineer for the Worldwide Applied Systems
Group of The Trane Company, La Crosse, Wis. He is a
past member of TC 9.8 & TC 1.8 ASHRAE committees.
By Dave Guckelberger
Member ASHRAE
Controlling Noise
From Large Rooftop Units
ooftop HVAC equipment provides enticing features for the design
engineer and cost advantages for the owner. Fans, ventilation equip-
ment, a heat source, compressors, condenser, and controls are as-
sembled in a compact unit ready for installation on a roof curb. Manufactur-
ers assemble, test, and rate the entire package as a system. Moreover,
locating the unit on the roof frees up floor space in the building.
The following article was published in ASHRAE Journal, May 2000. © Copyright 2000 American Society of Heating, Refrigerating and Air-
Conditioning Engineers, Inc. It is presented for educational purposes only. This article may not be copied and/or distributed electronically or in paper
form without permission of ASHRAE.
5 6
A S H R A E J o u r n a l
M a y 2 0 0 0
when defining desired sound levels:
1. As a general rule, lower sound levels cost more to achieve.
2. The entire building does not have the same sound re-
quirement. Bathrooms and hallways do not need to be as quiet
as executive offices and conference rooms. A low-cost, quiet
installation takes advantage of this point.
3. Successful acoustics requires a team effort. The team
should include the owner, engineer, architect, equipment manu-
facturer, and contractor.
Step 2: Identify each sound path and its elements.
Large rooftop HVAC installations have four types of paths
(Figure 1):
1. Airborne sound follows the airflow path. Supply airborne
sound travels the same direction as the supply air. Return air-
borne sound travels against the airflow direction.
2. Breakout sound passes
through duct walls into the
plenum space, then through
the ceiling and into the room.
3. Roof transmission sound
passes through the roof deck
(either within or outside the
roof curb), plenum space, and
ceiling into the room.
4. Structure-borne sound
differs from the other sound
paths in that it describes energy
transmitted through the frame-
work of the building. This en-
ergy may come directly from the
vibration of the sound source,
or may be airborne sound trans-
ferred to the structure.
Step 3: Perform a path-by-path analysis.
Once each path has been identified, individual elements can
be analyzed for their contribution. For example, the supply air-
borne path includes various duct elements (e.g., elbows, straight
duct, junctions, diffusers) and a room-correction factor. Algo-
rithms available from ASHRAE can calculate the acoustical ef-
fect of each duct element. The effect of changing an element
(e.g., removing the lining from a section of ductwork) can be
calculated. Software tools make these algorithms easier to use.
On a rooftop installation there often isn’t much to the path,
especially when the unit is located directly over occupied space.
It is possible to change the components of a particular path,
but this rarely can be done without adding cost to the installa-
tion. Changing the path after the unit is installed certainly will
be much more expensive.
This step typically entails at least two iterations for each
path. The initial pass establishes the acoustical performance of
the initial design. Subsequent passes calculate the effect of
adding various acoustical treatments.
Step 4: Sum the results to determine the acoustical performance
of the installation.
After the contributions of the individual paths are calcu-
lated, they must be added together to determine the total sound
at the receiver. If the sum exceeds the goal, another round of
path attenuation calculations is required.
Step 5: Compare the summations with the acoustical goals in
the context of the project budget.
Once a design meets the acoustical goals for the project,
everyone on the team must understand the work and costs
required to implement the design. It may also be prudent to
review the cost of meeting the acoustical goals and reconsider
equipment options that were initially rejected due to cost.
The following example walks through an acoustical analysis
for a rooftop unit. Some details have been left out, but the
analysis is typical for this type of unit.
Assume the design for a rooftop HVAC installation calls for
placing a 60-ton (211 kW) rooftop unit over an open-plan office
area. The acoustical goal for
this space is RC 40-45(N). The
manufacturer has provided
the following sound power
data taken in accord with ARI
260:1
•Supply data for sound
leaving the unit via the dis-
charge duct,
•Return data for sound
leaving the unit via the return-
duct opening, and
•Outdoor-radiated data for
sound emanating from the out-
door portion of the unit.
Each acoustical path must
be modeled separately, then
added to the others to deter-
mine the total sound reaching the receiver. In this “worst case”
(loudest) example, the receiver is directly below the unit.
Once each path and its elements have been identified,
ASHRAE algorithms are used to calculate the contribution of
each element. For brevity, calculations for individual elements
are not included in this article. Assumptions in the example
about individual elements follow typical engineering practice.
Return Sound
Return Airborne Sound
Assume the unit return connection is open to the plenum
(no return duct). The path consists of a transmission loss for
the ceiling and a room-correction factor. The path calculations
look something like this:
Octave band, Hz
63 125 250 500 1000 2000 4000
Return sound power
90
89
81
82
80
79
68
Acoustical tile, TL
–4
–8
–8 –12
–14 –15 –15
Room correction
–9
–9
–8
–9
–10 –11 –13
Result, RC 57(N)
77
72
65
61
56
53
40
As shown in Figure 2, this path alone exceeds the acousti-
cal goal. Comparing the result above with an RC 40 curve, the
difference by octave is:
Figure 1: Rooftop unit sound paths.



    
 
    
       
       
         
     
              
               
           
          
  !  
       
"  !         #   
"
Noise
M a y 2 0 0 0
A S H R A E J o u r n a l
5 7
Result minus RC 40
17
17
15
16
16
18
10
The difference represents the amount of attenuation needed.
Fortunately, inexpensive methods of reducing return airborne
sound are available.
The required attenuation could be achieved by adding two
layers of 0.5 in. (13 mm) gypsum board on top of the acoustical
tile—but only if no gaps exist between the edges of the sheets.
Such an installation would be difficult and would hinder access
to the area under the unit.
A second solution is to add lined return ductwork. There are
multiple acoustical benefits to adding a return duct:
1. The duct transfers the sound away from the other sound
sources.
2. The return duct provides some attenuation.
3. Best of all, the end of the duct provides an end reflection
loss attenuation.2
Duct end reflection increases as duct size decreases. Install-
ing a tee also increases end reflection and further separates the
sound sources. For example, the attenuation associated with a
tee-junction, 20 ft (6 m) of duct with 2 in. (50 mm) lining, a duct
end reflection loss, and the increased distance to the receiver is:
Return duct credit
14
11
21
43
43
41
39
Notice that attenuation of the upper bands drops the total to
RC 11(RH) or NC 44.
As shown in Figure 2, the return airborne path is now at the
upper range of where it needs to be to meet the sound criteria.
Adding another tee-junction to the end of each return run (form-
ing an H-shaped duct as shown in Figure 3) would reduce
return sound even further. The added tee-junction takes ad-
vantage of further duct end reflection at low frequency. With
the additional tee-junction, the duct lining could be reduced to
one inch.
Return Duct Breakout
Adding ductwork to the rooftop-unit return opening creates
a new sound path—the return duct. A portion of the sound
traveling down the return duct breaks through the duct wall
into the plenum area. From there, the sound travels through the
ceiling into the occupied space.
The only thing new in this path is the “duct breakout” re-
duction, which is the transmission loss that occurs when sound
passes through a duct wall. Duct breakout for a 15-ft (4.6 m)
length of 22-gauge 25×50 duct is:
Return duct breakout
–5
–8 –11 –14
–18 –24 –30
When added to the other components, the return-duct-
breakout path results in a space sound level of RC 11(RH) or
NC 43. In general, increasing mass increases transmission loss.
If need be, using a heavier gauge duct would increase the duct
breakout transmission loss. But, for now, the return breakout
path is near our acoustical target.
Supply Sound
Supply Duct Airborne
The supply-duct airborne sound path considers the sound
traveling with the supply air from the unit, through the ductwork,
out the diffuser, and into the room.
For this scenario, assume that 15 ft (4.6 m) of unlined, rectan-
gular duct is attached to the discharge opening of the unit. A
junction feeds a duct with secondary junctions at 10-ft (3 m)
intervals to short runs that end at diffusers.
This path contains many more components than the return
path. As a result, it is subject to additional variability and com-
pounding of error. Nevertheless, as a starting point the ASHRAE
algorithms yield an estimate of NC 49 or RC 59(H).
The RC (H) rating indicates that high frequencies predomi-
nate in this sound path. Therefore, a simple solution is to line
the ductwork. Applying a 2 in. (50 mm) fiberglass lining to just
the last 10 ft (3 m) of each runout to the diffusers yields NC 42 or
RC 39(H) as shown in Figure 4.
If this were a VAV design, the VAV-box sound contributions
Figure 3: H-shaped return duct.
      
     
%      $
      &     
' ( (   
#  )  \* +   )    
       
    
Figure 2: Return duct noise.
5 8
A S H R A E J o u r n a l
M a y 2 0 0 0
would have to be included, too. VAV boxes add sound to the
supply airborne path plus sound is radiated from the box cas-
ing. Moving the VAV box away from the rooftop unit would
help reduce the sound directly below the unit.
Supply Duct Breakout
Duct breakout also occurs in the supply duct. For rooftop
installations, supply duct breakout is often the critical (loud-
est) sound path. Path components are similar to the return
breakout path except that the source is now the supply sound,
which is typically louder than the return sound.
The manufacturer’s supply data for the unit in this example
are:
Supply sound power
99
95
91
91
89
87
82
If the supply duct has an elbow after it drops through the
roof and continues as a single 25×100-in., 22-gauge unlined
duct, the breakout transmission loss is:
Supply duct breakout
–3
–6
–9 –12
–18 –24 –30
Adding this loss to the other path components yields a sup-
ply breakout path of RC 41(R) or NC 65. Clearly, something
must be done to attenuate the sound from this path. A reduc-
tion of 10 to 15 dB is required in the 63-Hz octave to approach
the acoustical target.
A reduction of 10 to 15 dB is a considerable undertaking, but
an even greater reduction might actually be required. As stated
on Page 74 of ASHRAE’s Application of Manufacturers’ Sound
Data:
These products are tested and rated under controlled labo-
ratory conditions in a configuration specified by the appli-
cable ARI test standard using in-line ductwork without el-
bows or tees, which differs from the typical configuration in
field installations.
and
Therefore, laboratory performance ratings of airflow, static
pressure, and sound power will not usually be duplicated
in a field installation unless the configuration of the inlet
and discharge connecting ductwork approaches the labo-
ratory conditions.
The paragraph goes on to say that discharge effects can
result in a 5 to 15-dB increase over the performance ratings.
Mock-up tests and field surveys indicate that a very disruptive
flow path is required to cause a 10-dB increase. Nevertheless,
installation effects must be considered in the analysis.
Supply duct breakout is often the dominant sound path when
rooftop units are placed over occupied spaces, since this is the
shortest route from the source to the receiver. We can analyze
some of the common approaches and the predicted results for
attenuating the first three octave bands. The first is to add
mass to the path by using heavier wall duct, lagging the duct,
and using heavier ceiling tile. In the critical first three octaves:
Acoustical benefit by octave band
63
125 250
Increasing duct thickness
Figure 4: Supply duct noise.
from 22 to 16 gauge
–1
–6
–6
Lagging with two layers of
0.5 in. (13 mm) gypsum board over
a 1 in. (25 mm) fiberglass blanket
–9
–4 –14
High-density acoustical ceiling tile
–1
–1
–2
Total reduction
–11
–11 –22
It is easy to see how frustrating sound attenuation can be.
According to manufacturers’ data and reasonable prediction
methods, making all the changes listed earlier (at considerable
cost) should bring the discharge breakout sound into the tar-
get range. However, when we account for the installation ef-
fects, the actual sound could still be unacceptable.
Another approach, using multiple runs of round duct, yields:
Acoustical benefit by octave band
63 125 250
Duct breakout for a single 25-in. (63 cm),
22-gauge spiral-wound round duct
–35 –35 –23
The reduction decreases if there is more than one duct be-
cause each duct is a sound source. In this example, the single
rectangular duct is replaced by three round ducts. The two
additional ducts add about 5 dB. Running the ducts in different
directions could reduce this effect.
The results of the original and two alternate supply duct
breakout analyses are shown in Figure 5.
A word of caution: Round duct reduces breakout by keeping
the sound inside the duct. This may transfer a potential sound
problem to a different location. If round duct is used, the sup-
ply airborne path should be recalculated. Using lined round
duct can help, but it increases the size of the duct.
The transition to round should occur very close to the dis-
charge opening of the unit, preferably at the discharge. If a
Noise
M a y 2 0 0 0
A S H R A E J o u r n a l
5 9
rectangular duct with an elbow is used to drop through the roof
and make the transition to the horizontal plane, these should be
treated as separate sound paths.
Another way to reduce supply airborne sound in a rooftop
HVAC installation is to add silencers. Silencers attenuate by
absorption, so silencers typically remove more sound from high
frequencies than low frequencies. Since low frequencies domi-
nate the spectra for rooftop units, it is important to focus on the
ability of a silencer to remove sound from the low-frequency
octave bands.
Obviously, a silencer cannot attenuate ductwork upstream
of itself. That duct should be checked for breakout. To reduce
breakout from this upstream ductwork, the tendency is to place
the silencer as close to the unit as practical. However, placing
the silencer close to the unit introduces another problem: Si-
lencer rating data (both insertion loss and pressure drop) are
based on laboratory conditions that are rarely repeatable in an
actual installation. Consequently, the acoustical effectiveness
and the pressure drop of the silencer may be degraded.3
Adding silencers to a rooftop unit is rarely an effective way
to reduce sound in the space directly below the unit. Fan sound
increases when a silencer is used because the fan speed must
be increased to overcome the pressure drop of the silencer.
This, coupled with the limited effectiveness of silencers at low
frequency, can even increase low-frequency sound in the oc-
cupied space.
Roof Transmission Sound
Two roof-related sound paths must be considered in large
rooftop HVAC installations:
• Sound radiated from the outdoor portion of the unit, which
is transmitted through the roof deck, plenum, and ceiling into
the occupied space.
• Sound radiated from the bottom of the unit, which is
transmitted through the roof deck (or openings) under the unit,
plenum, and ceiling into the occupied space.
Sound Radiated from the Outdoor Portion of the Unit
Analyzing this path begins with the outdoor-radiated sound
power data from the manufacturer. The problem with determin-
ing how much of this radiated sound penetrates the roof is
twofold: (1) A good algorithm to predict how much of the radi-
ated sound from the unit reaches the roof does not exist, and (2)
transmission loss data for lightweight, built-up roof decks is
not readily available.
One way to model sound radiated from the outdoor section
of the unit is to treat the outdoors as a large room and use the
equipment-room-wall algorithm. The first step of this process
predicts how much of the sound radiated from the rooftop unit
reaches the roof deck. The second step accounts for the trans-
mission loss through the roof.
Most of the sound that radiates from the unit travels into
space and does not reach the roof deck. This part of the sound
is approximated by modeling the outdoors as a very large room
with absorptive surfaces.
Transmission loss values for the roof deck can be used di-
rectly if they are known, or approximated by determining the
average mass per unit area and thickness.
The path is completed by adding a transmission loss for the
ceiling and applying a room-correction factor. Using octave-
band sound power and the method described earlier results in a
sound level of NC 45 or RC 23(R). As shown in Figure 6, this
path is low-frequency-driven. At this point, the roof transmis-
sion path is not out of line with the other paths; however, the
potential error in these calculations is greater than for the other
paths. If this path is to be attenuated, it is best done by adding
mass to one of the path components. Gypsum board can be
added above the ceiling tile, but this is difficult and reduces
access. If the need to attenuate this path is known ahead of
time, mass can be added by pouring a concrete pad around the
unit. In general, the pad should extend at least 1.5 times the
width of the unit.
Sound Radiated from the Bottom of the Unit
This path is not very complicated, but it is difficult to predict
because identifying the strength of the source is difficult. It is
not included in any of the three rated sound source compo-
nents (outdoor, supply, and return). The sources of this sound
are inside the unit cabinet. The sound is then transmitted
through the bottom of the unit.
If the installation is done poorly, the entire roof area within the
roof curb is cut out to provide easy access when attaching sup-
ply and return ducts. In this case, the only acoustical barrier
between the bottom of the unit and the occupants is the ceiling.
In a better installation, a minimum amount of roof is cut away
and the remaining cracks are caulked with an acoustical mastic.
Additional mass can be added inside the curb to provide an
even greater sound barrier.
To illustrate the importance of sealing cracks, let’s review
Figure 5: Supply duct noise with round ducts.
6 0
A S H R A E J o u r n a l
M a y 2 0 0 0
the equation that describes the average transmission loss of
composite panels:
TLc = 10 log (1/τave)
where,
τave
= (S1τ1 + S2τ2) / (S1 + S2)
TLc is the transmission loss of the combination
τave
is the average transmission coefficient
τ1
is the transmission coefficient of Area 1
τ2
is the transmission coefficient of Area 2
S1
is the size of Area 1 (ft2)
S2
is the size of Area 2 (ft2)
Suppose the roof deck beneath the unit is concrete and that
openings will only be cut for the supply and return ducts. Con-
crete supplies a transmission loss of 35 dB in the 63-Hz band. If
a 0.25 in. (6.5 mm) crack is left around each of the ducts:
τconcrete = 0.000316
Sconcrete = 147 ft2
τopening
= 1.0
Sopening = 0.9 ft2
τave
= [(147 × .000316) + (0.9 × 1.0)] / (147 + 0.9) = .0064
TLc
= 10 log (1/ 0.0064) = 22 dB
The example shows that a leakage area of less than 1% results
in nearly a 40% reduction in the effectiveness of the barrier!
When curbs are filled with several layers of gypsum board, it is
critical to stagger and seal the joints between pieces and to seal
the joints around the duct and between the duct and the curb.
Because the magnitude of the sound source inside the curb
is unknown, it is difficult to predict the contribution of this
path. Sound radiated from the bottom of the unit is probably
less than that radiated to the outdoors. A conservative approach
would be to treat the area under the curb in the same manner as
the area surrounding the unit (e.g., if concrete is used outside,
it should also be used inside). On every installation, it is critical
to only cut away enough roof to accommodate the supply and
return ducts and to seal all cracks with acoustical mastic.
Structure-Borne Sound
This path is unique because the source of the sound is struc-
ture-borne vibration. Vibration from the unit is transmitted to
the building structure and then re-radiated into the occupied
space. The fans and compressors generate vibrations that are
transmitted to the frame of the unit. This energy can be trans-
mitted to the structure of the building, where it follows various
paths. Problems result when this energy vibrates a portion of
the structure, causing audible sound.
Structure-borne vibration paths are difficult to assess. For
most airborne paths, we can predict what is required to meet the
established sound criteria. In the case of the vibrational path, it
is best to install vibration isolation on every job.
ASHRAE’s publication, A Practical Guide to Noise and Vi-
bration Control for HVAC Systems, contains a list of design
guidelines, including:
The roof structure should be stiff enough to deflect no more
than ¼ inch under the combination of the dead load and the
operating load of the unit. This may require 20-foot column
spacing in the vicinity of the unit.
And for units with cooling capacities of 20 tons (70 kW) and
larger:
For installations over noise sensitive areas, mount the unit
on high-deflection spring isolators resting on grillage that
is supported 2 to 3 feet above the roof line by extensions of
the building columns.
An ASHRAE paper, “Sound and Vibration Considerations in
Rooftop Installations,” suggests the following static deflec-
tions for the springs:
A rooftop unit, mounted on a good stiff roof, can use an
isolation system with 1 or 2 inch static deflection on the
springs. But a unit on a flimsy roof may require 3 to 5 inches
of static deflection to achieve adequate vibration isolation
because of the lower natural frequency of the flimsy roof.
Proper installation of the springs is just as important as prop-
erly specifying them. Spring effectiveness can be virtually elimi-
nated by any of the following:
• Attaching an electrical conduit or a pipe to the unit and to
the roof or curb.
• Placing any material (roofing tar, scraps of wood, etc.)
between the bottom of the unit and the top of the curb.
• Applying horizontal pressure to the unit (misalignment)
that causes the spring guides to make contact.
• Attaching ductwork to the unit without flexible connectors.
Figure 6: Rooftop unit outdoor noise.
Noise
M a y 2 0 0 0
A S H R A E J o u r n a l
6 1
Summing the Paths
Suppose the example unit was properly isolated and that the
area under the curb was installed so structure-borne and in-
side-the-curb sound paths can be ignored. If we sum the re-
maining paths, the result is:
Octave band, Hz
63 125 250 500 1000 2000 4000
Return airborne sound
61
59
43
15
9
8
5
Supply airborne sound
63
58
46
38
40
38
36
Return breakout sound
66
57
40
15
11
7
5
Supply breakout sound
52
41
39
39
33
38
39
(Roof) transmission
sound
67
52
37
28
22
19
15
Sum
71
63
49
39
41
41
41
Note that this addition is performed with the procedure
for combining decibels. The transmission losses, breakout
losses, and other reductions calculated previously repre-
sent power reductions, so were added arithmetically.
The result is NC 50 or RC 40(RH) as shown in Figure 7. So,
despite having added the following acoustical treatments…
• a tee and two 20-ft (6 m) runs of lined return duct
• round (rather than rectangular) supply duct
• lining on portions of the supply duct
• a well-sealed and filled curb
• carefully installed spring curb
…we are still considerably above our acoustical target for this
job. If we were determined to place this unit above the occupied
space, the next steps would be to: compare the “sum” listed
above to the target RC 40(N) curve and note the difference,
then compare octaves with the greatest difference to the indi-
vidual paths to see which paths need to be addressed first.
Given enough iterations (and money), the acoustical goal
for this installation could be met. At some point, the cost to
meet the acoustical target should be reviewed to see if there is
a more cost-effective way to achieve it.
As a side note, imagine if the unit was installed without
regard for acoustics, and it was necessary to make the unit meet
the acoustical goal. The expense required to retrofit the re-
quired solutions could exceed the cost of the unit!
Closing Thoughts
Our example demonstrated that the cost-effective location
for a large, commercial rooftop unit is not over a sound-sensi-
tive area. The money saved in ductwork is more than offset by
the cost of acoustical treatment. The unit in the example was of
medium size. Rooftop units with more than twice as much ca-
pacity (that output considerably more sound) are available.
Since they are a concentrated sound source, it is best to place
rooftop units away from areas where sound is a concern. Sev-
eral ways exist to incorporate this precept when designing roof-
top HVAC installations. The following suggestions are roughly
ranked in descending order from better acoustical effect/lower
cost to less acoustically effect/higher cost:
• Locate units over utility areas, service areas, bathrooms
and other areas where sound is not a concern. Run supply ducts
(lined if necessary) over these areas before entering areas where
sound is a concern. Split the supply duct into multiple ducts and
take off in different directions from the noncritical area.
• Elevate the unit on a structure supported by the building
steel if the unit must be over a sound-sensitive area. This ap-
proach: 1) moves the compressor and condenser-fan sound
sources away from the roof deck; 2) there is no “area under the
curb;” 3) some of the low-frequency sound breaks out of the
supply duct above the roof; 4) structure-borne paths are less
often a problem; and 5) perhaps most important, the straight run
of supply duct from the bottom of the unit lets some of the fan-
generated air turbulence settle before any duct elbows are en-
countered.
In some cases, an extended-height acoustical curb can be
used. This curb not only moves the unit farther from the roof,
but includes lined plenums that absorb sound and permit some
of the turbulence to settle. The solid bottom of these curbs also
provides an additional barrier to sound transmission through
the bottom of the unit.
• Run supply and return ducts on top of the roof in lined,
thin-walled duct before penetrating the roof. This allows areas
under the unit to be completely sealed. It moves the supply and
return duct sound sources away from the roof and minimizes
curb-transmitted noise. The straight runs above the roof also
allow air turbulence to settle, while the lining and thin duct walls
provide attenuation and low-frequency breakout, respectively.
It is virtually impossible to provide a list of design practices
that always yield an acoustically successful rooftop HVAC
installation…there are simply too many variables. It would most
likely result in more money being spent than necessary, too.
Caveats are the difficult-to-predict paths for vibration trans-
mission and under-curb sound. The benefits of proper isolation
and good roof treatment on the original installation far outweigh
the cost of adding these treatments after the unit is installed.
Figure 7: Sum of rooftop unit noise paths.
6 2
A S H R A E J o u r n a l
M a y 2 0 0 0
For the other sound paths common to all large rooftop jobs,
use an acoustical analysis to find the least expensive method
for meeting the acoustical goals.4 Techniques for quieting each
sound path can be found in various references, including
ASHRAE publications, and publications and support provided
by the manufacturers of rooftop products.
Notes
1. It is critical to start with good sound data. Two key points
are to know the type of data (sound power or sound pressure)
and how the data were derived. The difference between sound
power and sound pressure is described in many publications. A
particularly good reference is the ASHRAE Application of
Manufacturers’ Sound Data (Chapter 2, page 13). Chapter 6
provides additional information on sound ratings for rooftop
units and recommends how to use the data.
2. Duct end reflection loss describes a phenomenon that can
significantly reduce the low frequency sound leaving a section
of straight duct. Additional information can be found in Chap-
ter 46 of the 1997 ASHRAE Handbook—Applications.
3. Chapter 7 of Application of Manufacturers’ Sound Data
provides a complete description of these effects and includes
tables that can be used to estimate their impact.
4. ASHRAE provides the equations needed to make these
calculations in Algorithms for HVAC Acoustics. The algorithms
can be entered in a spreadsheet or purchased in a commercial
software application.
Bibliography
Diehl, G.M. 1973. Machinery Acoustics. Published by John Wiley and
Sons.
Harold, R.G. 1991. “Sound and vibration considerations in rooftop
installations.” ASHRAE Transactions 97(1).
Schaffer, M.E. 1991. A Practical Guide to Noise and Vibration Control
for HVAC Systems. ASHRAE.
Ebbing, C. and W. Blazier. 1998. Application of Manufacturers’ Sound
Data. ASHRAE.
Reynolds, D.D. and J. Bledsoe. 1991. Algorithms for HVAC Acous-
tics. ASHRAE.
1999 ASHRAE Handbook— HVAC Applications.
The Trane Company 1996. “Trane Acoustics Program.”

Advertisement in the print edition formerly in this space.
F e b r u a r y 2 0 0 0
A S H R A E J o u r n a l
2 1
ASHRAE JOURNAL
M
About the Author
Jerry G. Lilly, P.E., is an acoustical consultant, and
president of JGL Acoustics, in the Seattle metropoli-
tan area. He currently serves on ASHRAE Technical
Committee 2.6, Sound and Vibration Control. He also
serves as a regular lecturer for the ASHRAE Profes-
sional Development Seminar: Designing HVAC Sys-
tems to Control Noise and Vibration.
Currently, a national task force of ap-
proximately 50 educators, architects,
acoustical consultants and audiologists is
preparing a draft standard that will specify
minimum acoustical requirements for all
classrooms in the United States. This pro-
posed standard addresses all acoustical
issues affecting speech intelligibility in the
classroom including background noise,
reverberation, and sound isolation from
other interior and exterior spaces. Al-
though the new standard is not yet final-
ized, it is likely to have a significant impact
on the design of all new and remodeled
classrooms in the near future. This article
presents guidelines for designing class-
room HVAC systems that will be able to
achieve the lower background noise lev-
els required by this standard.
Noise Criteria
The background noise criteria that are
being considered by the committee de-
veloping the new standards for school
classrooms are very close to NC-30. The
1999 ASHRAE Handbook suggests that
higher background noise levels are ac-
ceptable, but that is likely to conflict with
the new national standard for classrooms.
The NC-30 criteria should be applied to
Noise in the Classroom
By Jerry G. Lilly, P.E.
Member ASHRAE
ost of today’s air-conditioned school classrooms are too noisy.
Newer school classrooms all too often are built with HVAC
units that are selected on the basis of lowest first cost with
insufficient regard to overall system quality, durability, optimum air distribu-
tion, and acceptable background noise levels. When noise levels are too
high, the result is reduced speech intelligibility and a reduction in the overall
learning capacity of the students. The problem is not one of technical capa-
bility; it is one of awareness, understanding and priorities.
all school classrooms, regardless of stu-
dent age and course content. The only
exception would be for special purpose
classrooms that are used to instruct hear-
ing-impaired students, students who do
not speak the native language, and for-
eign language classrooms. Because of the
difficulties of distinguishing subtle dif-
ferences in language, these special pur-
pose classrooms should be designed to
meet lower background noise criteria (ap-
proximately NC-25).
Other schoolrooms may have higher
background noise levels. For example,
offices, libraries, assembly spaces, and
cafeterias usually can tolerate background
noise levels as high as NC-35. Back-
ground noise levels in corridors and lob-
bies can be around NC-40. Additional
detailed information concerning back-
ground noise criteria for HVAC systems
can be found in Chapter 46 of the 1999
ASHRAE Handbook.
Because of the recently emphasized
need for low noise levels in school class-
rooms, HVAC system designers need to
reassess how they approach system de-
sign for these projects. If we are to suc-
ceed in achieving the recommended acous-
tical criteria we must consider noise from
the beginning of the design process. The
goal should no longer be lowest first cost.
We should design for overall system qual-
ity, while considering the life-cycle cost,
including the less tangible (but extremely
important) cost of the educational impact
of the students in the classroom.
System Design Guidelines
Basically, two general HVAC system
types exist that can achieve the recom-
mended noise criteria. One type is a cen-
tral system where a single air-handling
unit serves many classrooms from a cen-
tral supply duct system, and the other
type uses a dedicated air-handling unit
for each classroom. The central system
often is the most economical choice, be-
cause a single air-handling unit can be
used for the entire system and because
the fan, motor, and compressor (e.g., the
noisy equipment) can be located far from
the classrooms, making noise control
more manageable.
Although a dedicated unit is much
smaller and generates less noise at the
fan, the fact that it must be located in or
next to the classroom makes noise con-
trol more difficult. The following para-
graphs present some general design
guidelines for achieving acceptable back-
ground noise levels in classrooms.
HVAC systems that should be avoided
in school classroom applications include:
1) Self-contained AC units located in
the classroom.
2) Rooftop AC units located above
classrooms.
Understanding the Problem
The following article was published in ASHRAE Journal, February 2000. © Copyright 2000 American Society of Heating, Refrigerating and Air-
Conditioning Engineers, Inc. It is presented for educational purposes only. This article may not be copied and/or distributed electronically or in paper
form without permission of ASHRAE.
2 2
A S H R A E J o u r n a l
F e b r u a r y 2 0 0 0
3) Water source heat pumps above the
classroom ceiling.
4) Any unit mounted in a window or
wall.
These system and unit types should
be avoided because they are inherently
noisy, and cannot achieve the recom-
mended NC-30 noise criteria with current
technology.
The classroom air distribution system
should be a low velocity system to mini-
mize flow-generated noise and to minimize
static pressure requirements on the sup-
ply fan. The system fans should be se-
lected for maximum efficiency, which gen-
erally yields minimum noise generation.
Improper fan selection is one of the
most common design errors that result in
noisy HVAC systems. To correctly se-
lect a fan, the designer must have an ac-
curate estimate of the total system static
pressure at the design airflow rate. If the
duty point is too far left of peak efficiency
for a given fan (e.g., fan is too large), then
the fan may go into surge, becoming un-
stable and extremely noisy with excessive
vibration. This is especially true with for-
ward curved centrifugal fans. If the duty
point is too far right of peak efficiency
(fan too small), the fan usually generates
much higher levels of noise. This effect
occurs with all types of centrifugal fans.
As a result, simply overestimating the
total system static pressure (as a conser-
vative method to ensure adequate air-
flow) generally is not a good idea. Com-
puter software programs should be used
to accurately assess the system require-
ments prior to fan selection.
The same classroom air distribution
system should be used for both the cen-
tral and dedicated systems. The recom-
mended classroom supply air distribution
system is an array of ceiling diffusers as
shown in Figure 1. For classrooms less
than 1,000 ft2 (93 m2) (floor area) a total of
four 4-way ceiling diffusers is recom-
mended. If fewer than four diffusers are
used, it is likely that there will be exces-
sive diffuser noise in the room. In essence,
the throw requirements will be too severe
to meet the air distribution needs without
exceeding the noise criteria.
Because of the additive effects of mul-
tiple diffusers and because of the need to
accommodate noise from other HVAC
system components (VAV boxes, duct
Definition of Acoustical Terms
breakout, etc.), the designer should not
select diffusers to exactly match the de-
sign criteria. Supply diffuser NC ratings
are based on the assumption that only
one diffuser is in the room, the listener is
not close to the diffuser, and no other
sources of noise exist. If only one dif-
fuser is in a room, size that diffuser for at
least 3 NC points less than the NC crite-
ria. This will help to compensate for other
noise sources and listener locations rela-
tively close to the diffuser. If there are
two diffusers in a room, size each diffuser
for 6 NC points less than the NC criteria.
If there are four diffusers, size the diffus-
ers at 9 NC points less than the criteria.
Each time the number of diffusers is
doubled, the NC rating of each diffuser
should be reduced by 3 NC points. There-
fore, to meet NC-30 in a classroom with
four diffusers, size each diffuser for NC-
21. To ensure the desired acoustical per-
formance from the diffuser, the designer
must also make sure that the volume
damper is not located at the diffuser inlet.
This damper should be located at the flex
duct connection to the low pressure duct
above the ceiling—at least 6 ft (1.8 m) from
the diffuser. In addition, provide at least 3
diameters of straight flex duct at the dif-
fuser inlet. If an elbow or bend is in the flex
duct near the diffuser inlet, the air velocity
distribution at the inlet of the diffuser will
not be uniform and the diffuser will be
noisier than its catalog rating.
This effect can increase noise as much
as 10 to 15 dB, depending upon the angle
and location of the bend. This important
detail must be checked during construc-
tion. If there is not adequate space to en-
sure a minimum of three duct diameters
of straight flex prior to the diffuser inlet,
the diffuser should be oversized to help
compensate for the noise level increase
cause by uneven flow distribution at the
diffuser inlet.
The low-pressure ductwork above the
classroom ceiling should be internally
lined sheet metal ductwork sized for a ve-
locity of 800 to 1,000 fpm (4 to 5 m/s).
Lower velocities are not necessary, nor
are they recommended because they will
result in larger ducts with a greater sur-
face area resulting in greater breakout
Acoustic Frequency: number of acoustic pressure oscillations per second,
expressed in Hertz (Hz). The human ear is most sensitive at frequencies near
2,000 Hz, but most people with good hearing can hear sounds as low as
20 Hz and as high as 16,000 Hz.
Breakout: noise radiation from the exterior surfaces of HVAC ductwork.
Noise: unwanted sound. Noise is usually distributed (though not uniformly)
over a wide range of acoustic frequencies.
NC: background noise rating system based on the octave band sound
pressure levels in the occupied space with all HVAC equipment operating.
Higher values represent higher background noise levels.
Octave Band: range of acoustic frequencies, extending from 0.707 times the
center frequency to 1.414 times the center frequency. The 10 standard octave
band center frequencies covering the range of human hearing are: 16, 31.5,
63, 125, 250, 500, 1,000, 2,000, 4,000, and 8,000 Hz.
Octave Band Noise Level: the total acoustic pressure in an octave band,
expressed in decibels (dB). Higher decibel levels generally represent an
increase in loudness if compared within the same octave band.
Sound Pressure Level: a measure of the intensity or loudness of a sound,
expressed in dB. In general, the sound pressure level decreases with distance
from the source because the acoustic energy is distributed over a broader
area.
Sound Power Level: a measure of the total acoustic power radiated by a
source in all directions, expressed in dB (ref. 1 picowatt). Unlike the sound
pressure level, the sound power level cannot be measured directly, and is
generally unaffected by the acoustic environment.
F e b r u a r y 2 0 0 0
A S H R A E J o u r n a l
2 3
N O I S E C O N T R O L
noise problems, not to mention the higher construction costs
and problems with space limitations. The duct liner should be 2
in. (50 mm) thick and extend at least for the first 10 ft (3 m) of
ductwork above the ceiling. If acoustical duct lining is not de-
sired in the low-pressure duct system, it can be replaced by a
sound attenuator at the beginning of the low-presssure duct.
The sound attenuator should provide a minimum insertion loss
of 10 dB in the 125 Hz octave band.
Central System: Design Guidelines
With a central system the main (medium pressure) supply
duct should be located above the corridor, not above the class-
rooms. The branch duct fittings to each classroom should be
low-pressure drop conical tee fittings to minimize self-generated
noise at the fitting. If VAV boxes are used to regulate airflow to
each classroom, they must be selected for low noise. Fan pow-
ered VAV boxes are too noisy to be located above classrooms,
but they can be located above the corridor if there is room.
Standard VAV boxes can be located above the classroom ceil-
ing if the VAV box is selected properly. To meet the recommended
NC-30 design criteria, the radiated sound power level of the VAV
box in the 125 Hz octave band must be 65 dB (ref. 1 picowatt) or
less. Octave band sound power level ratings for VAV boxes are
generally available from the manufacturer. The reader should be
cautioned about using the VAV box NC ratings for selection pur-
poses because these ratings are based on assumptions that are
not always valid for the intended installation. It is best to use the
octave band sound power levels for selection purposes.
The discharge sound power level of the VAV box in the 125
Hz octave band should be 70 dB or less if the discharge duct is
acoustically lined or if a sound attenuator is provided on the
discharge duct. If the discharge sound power level exceeds 70
dB in the 125 Hz octave band, an improved sound attenuator
should be provided to the low pressure ductwork to compen-
sate. Unfortunately, sound attenuators cannot be used to com-
pensate for excessive radiated sound power if the VAV box is
located above the classroom. VAV boxes are available to meet
these criteria, provided they are properly sized and the inlet
static pressure to the VAV box is not too high. If the inlet static
pressure is above 1 in. of water (249 Pa), the sound power levels
will likely be too high to meet the recommended criteria. There-
fore, it may be necessary to add a manual volume damper in the
branch duct upstream of the VAV box to reduce the inlet static
pressure to 1 in. (249 Pa) or less.
The inlet duct to the VAV box should be round spiral pipe, not
flex duct. Flex duct is nearly transparent to noise, so the VAV box
inlet damper noise could radiate into the classroom if flex duct is
used at the VAV box inlet. Of course, if the VAV box can be
located entirely above the corridor, this would not be as great a
concern since the corridor noise criteria is about 10 dB higher
than the classroom.
In general, round ductwork is preferred over rectangular be-
cause it eliminates the problem of low frequency breakout that is
so typical of rectangular ductwork. Main duct velocities should
be less than 1,800 fpm (9 m/s) for rectangular main ducts. Main
ducts constructed from spiral round pipe can support flow ve-
locities as high as 2,500 fpm (13 m/s) if low-pressure drop fittings
are used throughout. Acoustical duct lining generally is not re-
quired in the main supply duct, provided that the fan noise con-
trol is taken care of at the central unit.
It is extremely important to locate the central air-handling
unit away from the classrooms and other noise sensitive spaces.
The most popular location is on the roof of the building. This is
fine if the equipment is positioned above non-sensitive areas
like storage rooms, restrooms, locker rooms, and entry vesti-
bules. The roof structure should be stiff and massive to pro-
vide a solid foundation for the unit and minimize the possibility
of excessive building vibration.
The supply fan in the central air-handling unit should be
selected for maximum efficiency and minimum noise genera-
tion. There are lots of different fan types (forward curved, air-
foil, plenum fan, etc.) that should be carefully evaluated prior to
making a final decision regarding fan selection. This step is
critical. All too often a fan is selected for an application without
careful evaluation of the impact of the fan selection on the
system. The result is often too much noise in the conditioned
space, or excessive noise control is needed to achieve the re-
quired sound level. Also, when making this evaluation, be sure
Figure 1: Typical layout of central HVAC system serving class-
room.
During the past 10 to 15 years, there has been much
discussion regarding the environmental impact of placing
fiberglass duct liner in HVAC ductwork. Most of this
discussion has centered on the concerns that the fibers may
be carcinogenic and/or that duct liners may promote
microbial growth. ASHRAE Technical Committee 2.6,
Sound and Vibration Control has reviewed the available
scientific information in this regard and has adopted the
position that acoustical duct lining is both a reasonable
and cost-effective noise control alternative in many HVAC
systems (including educational facilities), provided that it is
properly installed. For additional details, see Page 46.17 of
the 1999 ASHRAE Handbook—HVAC Applications.
Acoustical Duct Lining
2 4
A S H R A E J o u r n a l
F e b r u a r y 2 0 0 0
to consider impacts of noise transmission via the return air path
as well as casing radiated noise. The supply air path is the most
obvious, but oftentimes the other transmission paths will con-
trol the optimum fan selection.
No matter which fan type is used, provide internal spring
vibration isolators on the fan/motor assembly (with a flex con-
nection at the fan intake/discharge) in air-handling units (e.g.,
units without compressors and condenser fans). Self-contained
package units should be externally vibration isolated with spring
isolators (e.g., a spring isolation curb if roof-mounted) because
vibration from the compressors, refrigerant piping, and con-
denser fans cannot be effectively isolated within the unit.
In most cases even the quietest central supply fan will be
too noisy to meet the classroom noise criteria without an addi-
tional sound attenuator and/or acoustical duct lining some-
where in the main supply duct system. It is best if the sound
attenuator can be installed inside the air-handling unit. This is
often possible with custom equipment, but generally is not
feasible with less expensive production units.
It is usually best to locate the sound attenuators as close as
possible to the noise source, but the attenuator can also be too
close to the fan, so be careful to observe the manufacturer’s
Figure 3: Typical layout of dedicated HVAC system serving
classroom.
Figure 2: Rooftop air-handling unit with noise and vibration
control.
Advertisement in the print edition formerly in this space.
F e b r u a r y 2 0 0 0
A S H R A E J o u r n a l
2 5
N O I S E C O N T R O L
recommendations in this regard. Figure 2 shows a section
through a rooftop unit in a system designed for low background
noise. Note that the supply air is discharged into an acoustical
plenum (shown in blue) that penetrates the concrete roof deck
(shown in black).
The yellow band above the roof and below the unit repre-
sents a spring isolation curb that controls structure-borne sound
transmission from the compressors and condenser fans into
the roof structure. Round supply air ducts are shown to elimi-
nate low frequency breakout from the supply duct system. A
sound attenuator also is shown in the return air opening through
the roof (above the ceiling of the corridor or rest room). This
particular drawing shows a plenum fan, but a standard centrifu-
gal fan also could be used as well.
The sound attenuator and/or acoustical duct lining should be
designed to reduce the remaining sound power level of the sup-
ply fan at the point the duct enters the classroom to no more than
80 dB at 63 Hz, 73 dB at 125 Hz, and 70 dB at 250 Hz. This is the
maximum allowable sound power level entering the classroom
supply duct that can achieve NC-30 with the recommended low
pressure supply duct layout shown in Figure 1. Sound attenua-
tors may also be required at the return air opening of the central
unit (as shown in Figure 1), although this is oftentimes far enough
removed that it may not impact the classroom noise level.
Dedicated System: Design Guidelines
A layout of the typical dedicated system is shown in Figure
3. The ceiling supply air-distribution system in the classroom is
identical to the one recommended for the central system. A VAV
box is not required because there is only one zone in this sys-
tem. The closet enclosing the air-handling unit can be located
in a corner of the classroom (as shown here) or it could be
placed next to another mechanical or storage closet serving the
adjacent classroom in a nested fashion. The dedicated unit
should be a fan coil unit, not a self-contained package unit or a
heat pump since these devices contain noisy compressors and
condenser fans. Cooling should be provided from a remote
central chiller with a chilled water distribution system.
As with the central system, the maximum allowable sound
power level entering the supply duct above the ceiling should
not exceed 80 dB at 63 Hz, 73 dB at 125 Hz, and 70 dB at 250 Hz.
To meet these levels, the fan inside the dedicated AHU will
Figure 4A: Typical dedicated classroom HVAV unit with noise
control.
Figure 4B: Top section view of mechanical closet showing
fan coil unit and RA duct.
Figure 4C: Front elevation view of classroom HVAC unit in
closet.
probably have to be an airfoil or forward curve centrifugal fan
selected for maximum efficiency and minimum noise. It is very
important to keep the total system static pressure below 2 in.
(500 Pa) if this goal is to be achieved.
In addition, a fan discharge plenum should be mounted to the
top of the unit (internally lined with 2 in. [50 mm] acoustical duct
liner) to provide additional fan noise control prior to the supply
duct connection. If exposed duct liner is not desired in the dis-
charge plenum, the insulation can be wrapped in 1 mil polyethyl-
ene (or equivalent material) and faced with perforated sheet metal.
Another alternative to the acoustical discharge plenum would
be to use an elbow silencer. Custom designed elbow silencers
are now available from several manufacturers. If the fan is
properly selected, it should be possible to meet the recom-
mended sound power levels without the use of an attenuator in
the supply air system, but only if an acoustical discharge ple-
num is used in conjunction with duct lining. If the supply fan
sound power levels exceed the recommended values, a duct
silencer can be installed in the supply air duct positioned just
above the mechanical closet wall.
The dedicated AHU casing should be minimum 18 gauge
steel with 2 in. (50 mm) thick internal acoustical lining through-
out. In addition, the fan/motor assembly must be internally iso-
lated on spring isolators with a minimum design static deflec-
tion of one inch. The fan discharge should be vertical into an
acoustically lined discharge plenum that extends above the
classroom ceiling line. The AHU return air opening should be
2 6
A S H R A E J o u r n a l
F e b r u a r y 2 0 0 0
located near the floor inside the closet.
The return air from the classroom must
pass through a lined duct with a sound
attenuator located next to the AHU in the
closet as shown in the layout above to
minimize noise radiation from the AHU
casing and the AHU inlet opening.
This design requires a 60 in. (1.5 m)
long sound attenuator sized for a face
velocity of 500 fpm (2.5 m/s). The closet
wall construction should be one layer of
5/8 in. (16 mm) gypsum board on each
side of 3.5 in. (89 mm) (25 gauge) metal
studs spaced 24 in. (60 cm) on center with
fiberglass insulation filling the stud cav-
ity. The closet door should be a minimum
1.75 in. (44 mm) thick solid core wood with
perimeter acoustical seals and an auto-
matic door bottom. The fan coil unit
should be spaced away from the closet
wall by at least 3 in. (76 mm).
Figure 4A illustrates the recommended
noise control features of a typical dedi-
cated classroom HVAC unit. Note the
upward discharge of the supply fan into
an acoustically lined plenum above the
ceiling line. The closet walls are not shown
for clarity. Figures 4B and 4C show a top
and front elevation view, respectively.
Summary
It is not difficult to design and build a
school classroom HVAC system to achieve
low background sound levels comparable to
NC-30. This can be accomplished with con-
ventional HVAC system components using
either a central system or a dedicated air-han-
dling unit located in a closet in or adjacent to
the classroom. Simply follow the few simple
design guidelines presented earlier. Engineers
who would like additional assistance in spe-
cific system designs can find help from mem-
bers of the National Council of Acoustical
Consultants at www.ncac.com.
Acknowledgments
Appreciation should be given to those
individuals who were first to recognize
and promote the need for lower back-
ground noise levels in classrooms, and
those who continue to champion the work
toward the creation of a national stan-
dard. Specific recognition should be
given to Robin M. “Buzz” Towne (a long-
time ASHRAE member who died in Au-
gust 1998) who started the ball rolling
Please circle the appropriate number on the Reader
Service Card at the back of the publication.
Extremely Helpful ....................................................... 450
Helpful ....................................................................... 451
Somewhat Helpful ..................................................... 452
Not Helpful ................................................................ 453
several years ago with Michael Nixon. In
addition, Lou Sutherland and David
Lubman are leading the current task force
for the national classroom acoustical per-
formance standard.

Advertisement in the print edition formerly in this space.
F e b r u a r y 2 0 0 0
A S H R A E J o u r n a l
6 3
ASHRAE JOURNAL
About the Author
Keith D
eith D
eith D
eith D
eith D. R
. R
. R
. R
. Robinson,
obinson,
obinson,
obinson,
obinson, P.E., is pursuing his master’s
degree in engineering systems at the Colorado School
of Mines in Golden, Colo. While he was head of Re-
search and Development at Blender Products in Den-
ver, he received two patents on mixing equipment.
tratification can exist in many different locations in an air-handling
system. The possibility of stratification exists any time two airstreams
with different properties are introduced into the same duct or ple-
num. The stratification can be one of temperature, humidity or any other
property. Perhaps the most common example of this stratification is found
within the air-handling unit where the outdoor and return airstreams are
combined to form the supply airstream.
Rating Air-Mixing Equipment
S
By Keith D. Robinson, P.E.
Associate Member ASHRAE
The existence of stratification within
air-handling units is well documented and
can create a wide variety of problems.1,2,3
The best known problems associated with
stratification are probably coil freeze-ups
and nuisance freezestat trips. The most
common method to try to eliminate this
stratification is the use of a mixing box in
the air-handling unit. In many cases, static
air mixers are used in addition to mixing
boxes to help eliminate the stratification.
A typical air-handling unit mixing box
consists of an empty plenum section with
two or three control dampers. These
dampers control the relative amounts of
return and outdoor air entering the air-
handling unit. These control dampers are
typically parallel blade dampers arranged
so that the outdoor airstream is directed
into the return airstream in an attempt to
create mixing.4
In some instances, filters are placed
within the mixing box to save space. Little
information is available concerning the per-
formance of the mixing boxes sold today.5
Static mixers are devices that have no
moving parts. They consist of fixed vanes
to create turbulence and enhance the mix-
ing between the return and the outdoor
airstream. These devices require distance
both upstream and downstream of the
mixer to ensure proper mixing and a mini-
mum pressure drop. Typically, these de-
vices are supplied as an integral part of a
mixing box, in a separate plenum section,
or as separate units that are mounted
within an air-handling unit.
These mixing boxes and static air mix-
ers add turbulence to the airstream to in-
crease the mixing action. The power re-
quired to cause the mixing is found as a
pressure loss across the device and is sup-
plied by the system’s fan. This pressure
loss across the device depends upon many
factors, some of which include volumetric
flow rate, density of the airstream, size of
the mixer and size of the duct or plenum.
Over the past few years, concern has
increased about the mixing performance
of mixing equipment. This is largely the
result of the need to maintain a minimum
amount of outdoor air at all times, even
during the cold winter months.
Currently, no standard test methods
exist for testing the performance of mix-
ing equipment. This lack of a standard
test and performance rating method has
resulted in a lack of performance data for
the equipment sold today. The resulting
confusion has made it difficult for design
engineers to determine or specify what
type of mixing equipment is needed for
each particular air-handling system. This
article presents a performance rating
method that accurately indicates the mix-
ing performance of mixing equipment
used in air-handling units.
Mixing Effectiveness
In 1966, the National Bureau of Stan-
dards began publishing a series of papers
that presented a test method and rating
system for static air mixers.6,7,8 The initial
paper in this series detailed a test unit
and a rating method for performance rat-
ing of static air mixers. This rating method,
the Range Effectiveness (ER), relates the
temperature difference downstream of the
static mixer to the temperature difference
upstream of the static mixer. The equa-
tion for this relationship is:
%
100
–
1
×






=
US
DS
Range
Range
Range
E
where RangeDS = (tMax – tMin)Downstream
RangeUS = (tMax – tMin)Upstream
This equation results in a number be-
tween zero and 100, with 100 represent-
ing an ideal mixer.
In the second paper of the series, an-
other rating method, the Statistical Effec-
tiveness (ESD), was introduced. This
method incorporates a statistical analysis
of the temperature differences that exist
upstream and downstream of the static
mixer. The equation for this method is:
%
100
1
×





−
=
US
DS
l
Statistica
SD
SD
E
where SDDS = Temperature standard
deviation downstream of
mixing device
The following article was published in ASHRAE Journal, February 2000. © Copyright 2000 American Society of Heating, Refrigerating and Air-
Conditioning Engineers, Inc. It is presented for educational purposes only. This article may not be copied and/or distributed electronically or in paper
form without permission of ASHRAE.
6 4
A S H R A E J o u r n a l
F e b r u a r y 2 0 0 0
SDUS =
Temperature standard deviation upstream of
mixing device
The equation for the standard deviation is:
%
100
1
×





−
=
US
DS
l
Statistica
SD
SD
E
As in the Range Effectiveness method, this method results
in a number from 0 to 100, with 100 representing an ideal mixer.
The performance ratings calculated using these two meth-
ods do not represent the same value. The Range Effectiveness
is based on the highest and lowest temperatures upstream and
downstream of the static mixer and, as a result, gives an indica-
tion of the extent of the mixing action.
The Statistical Effectiveness method takes all reading into
account and, as a result, gives an indication of the uniformity of
the mixture downstream of the static mixer. When used together,
these two rating methods can provide a useful performance
rating for static mixers.
For example, the Range Effectiveness method can be used
when the extremes of a mix are of prime importance (such as in
coil freeze-up or freezestat nuisance tripping). The Statistical
Effectiveness method can be used when the uniformity is of
prime importance (such as in control response).
These methods require a large number of temperature mea-
surement locations, both upstream and downstream of the
static mixer. In many cases, especially in field tests, it is im-
practical or impossible to measure at many locations, espe-
cially upstream. Because of this, these methods are best suited
for static mixers intended for laboratory testing units and not
for mixing boxes or static air mixers intended to be installed in
HVAC systems.
The Modified Range Effectiveness (ERdT) method can be used
to provide a performance rating method that is more applicable
for use in the HVAC field, especially when used to rate the
performance of mixing boxes.
In this rating method, the downstream range is calculated in
the same way as in the previous methods. In this modified
method, however, the temperature difference between the en-
tering airstreams is used as the entering temperature difference.
In HVAC systems, this is the difference between the outdoor
and return air temperatures and is easily measured. This proce-
dure better represents the typical HVAC installation, reduces
the amount of upstream temperature measurements required to
calculate the mixing effectiveness, and facilitates field testing.
The modified effectiveness rating is determined using the fol-
lowing equation:
%
100
1
×






−
−
−
=
OA
RA
Min
Max
RdT
t
t
t
t
E
where tMax = Maximum temperature downstream of mixing
device
tMin =
Minimum temperature downstream of mixing
device
tRA =
Return Air temperature
tOA =
Outdoor Air temperature
Figure 2: Calculated values for Modified Range Mixing
Effectiveness plot.
Figure 3: Temperature difference entering the mixing box.
As in the previous methods, a rating of 100 represents com-
plete mixing.
This method assumes that both the return airstream and the
outdoor airstream are distinct airstreams, each with a homoge-
neous temperature profile. In HVAC systems, this assumption
holds true as long as the two airstreams are in separate ducts.
Since this assumption is true with typical mixing boxes, this
Figure 1: Air-handling unit used for mixing effectiveness
tests.
A I R M I X I N G
F e b r u a r y 2 0 0 0
A S H R A E J o u r n a l
6 5
Figure 4: Temperature difference downstream of the mix-
ing box and static air mixer.
method is particularly easy to accurately apply to mixing boxes.
When using this rating method to rate the mixing effective-
ness of static mixers, it is necessary to determine the mixing effec-
tiveness of the test unit in which the mixer is being tested. This is
true because as soon as the airstreams enter a mixing box or test
plenum, the two airstreams begin to mix. If this inherent mixing of
the test unit is not known, it is possible to attribute mixing accom-
plished by the test unit to the static mixer being tested.
It is important to note that the equations for all three rating
methods indicate that the temperature difference downstream of
a mixing device will increase as the temperature difference up-
stream of the mixer increases. Because of this relationship, it is
not possible to rate the performance of a mixing device with a
statement such as “…will mix to within ±6°F (±3°C).”
This relationship also makes it possible to predict the tem-
perature difference downstream of any mixing device if the enter-
ing temperature difference and the mixing effectiveness of the
device are known.
Test Description
To demonstrate the usefulness of the Modified Range Ef-
fectiveness method and the relationship between the entering
temperature difference and the downstream range, a mixing
box (72 in. wide x 48 in. high [180 cm x 120 cm]) in Denver was
equipped with a static air mixer and temperature sensors (Fig-
ure 1). This system was allowed to operate at a constant volu-
metric flow rate of 9600 acfm (4530 L/s) (plenum velocity of 400
fpm [2 m/s]) for several hours over a two-day period. Two
temperature sensors and a humidity sensor were located in
each inlet duct (18 in. x 60 in. [45 cm x 150 cm]) and used to
provide the temperature and density of the two entering air-
streams. A grid of 24 temperature sensors was located down-
stream of the static mixer to determine the downstream tem-
perature range.
All sensors were connected to a computer data acquisition
system that recorded temperatures at intervals of approximately
30 seconds. These temperatures then were used to calculate
values for the entering temperature difference, the downstream
Advertisement in the print edition formerly in this space.
6 6
A S H R A E J o u r n a l
F e b r u a r y 2 0 0 0
temperature range, and the Modified
Range Effectiveness for every reading.
The results of these calculations and the
temperature readings then were stored in
a database.
The control dampers were adjusted
and fixed in a position that provided a
constant flow of 50% outside air and 50%
return air throughout the test. The sys-
tem was allowed to operate for two ex-
tended periods. The first test period was
approximately 6.5 hours, and the second
was approximately 17 hours.
Test Results
During the first of these tests, the out-
side air temperature ranged from 57°F to
52°F (14°C to 11°C), and the return air tem-
perature ranged from 76°F to 71°F (24°C
to 22°C). The calculated average Modi-
fied Range Effectiveness was 73.6% for
this test. During the second of these tests,
the outside air temperature ranged from
24°F to 36°F (–4°C to 2°C), the return air
temperature ranged from 71°F to 80°F
(22°C to 27°C), and the calculated aver-
age Modified Range Effectiveness was
75.5%. Figure 2 shows the calculated ef-
fectiveness ratings for each reading. This
figure suggests that the Modified Range
Effectiveness is independent of the en-
tering temperature difference. Since the
mixing process is due to turbulence, there
is some scatter in the calculated mixing
effectiveness. However, this rating
method is largely independent of the en-
tering temperature difference.
Figure 3 shows the entering tempera-
ture difference, while Figure 4 shows the
downstream temperature range. These
two figures show that the downstream
temperature range increases as the enter-
ing temperature difference increases.
These figures also show that the down-
stream and the upstream temperature dif-
ferences are related by a constant factor.
For example, at reading 1500, the en-
tering temperature difference was ap-
proximately 51°F (28°C) and the down-
stream temperature range was approxi-
mately 13°F (7 °C). Substituting these
values into the Modified Range Effective-
ness equation yields:
This result also indicates that the modi-
fied range effectiveness is required to ac-
curately reflect the mixing accomplished
by a mixing device. In addition, it shows
that the downstream temperature differ-
ence can be predicted if the mixing effec-
tiveness of a mixing device and the enter-
ing temperature difference are known.
Again, it is important to note that there
is some uncertainty involved in the cal-
culation of the downstream temperature
range. However, the results from this cal-
culation will be relatively close to the ac-
tual results.
%
75
%
100
)
75
.0
(
%
100
51
5.
12
1
=
×
=
×





−
=
RdT
E
Advertisement in the print edition formerly in this space.
F e b r u a r y 2 0 0 0
A S H R A E J o u r n a l
6 7
A I R M I X I N G
Conclusion
Currently, no standard rating method
exists for mixing boxes and static air mix-
ers. This lack of standard test and rating
methods has resulted in confusion about
how well mixing boxes and static mixers
work. The need to introduce a minimum
amount of outdoor air into an air-handling
system at all times has increased the im-
portance of mixing. A mixing equipment
rating standard is needed to provide a
basis for comparison between competi-
tive mixer equipment and for performance
predictions.
The mixing performance for mixing
boxes and static mixers should be given in
terms of the Modified Range Effectiveness
(ERdT). Unlike rating methods that present
mixing in terms of a temperature spread—
such as ±6 degrees—this method indicates
the relationship between entering tempera-
ture difference and the temperature range
downstream of the static mixer. This allows
the temperature range downstream of a
mixing device to be predicted if the mixing
effectiveness of the device and the enter-
ing temperature difference is known.
In addition, this method is also more
applicable to air-handling systems than the
previous mixing effectiveness ratings due
to their use of the easily measured outdoor
and return air temperatures, instead of nu-
merous upstream temperature methods.
References
1. Delaney, T.A., T.M. Maiocco, A. G. Vogel.
“Avoiding coil freezeup,” Heating Piping, &
Air-Conditioning. 1984(12):83–85.
2. Environmental Protection Agency. 1991.
Building Air Quality: A Guide for Building
Owners and Facility Managers, p. 126.
3. Kao, J.Y. “Sensor Errors,” ASHRAE Jour-
nal, 28(1):100–04.
4. Haines, R.W. “Stratification,” Heating Pip-
ing & Air Conditioning. 1980(11).
5. Robinson, K.D. 1998. “Damper control
characteristics and mixing effectiveness of an
air-handling unit combination mixing/filter
box,” ASHRAE Transactions, 104, Pt. 1.
6. Faison, T.K., J.C. Davis, P. R. Achenbach.
“A test apparatus for the study of forced air-
mixing devices,” Journal of Research NBS, 70C
(Engr. and Instr.) No. 1, 25, 1966.
7. Faison, T.K., J.C. Davis, P. R. Achenbach.
“Performance of square-edged orifices and
orifice-target combinations as air mixers” Nat.
Bur. of Stand. (U. S.), Bldg Sci. Ser. 12, No-
vember, 1967.
8. Faison, T.K., J.C. Davis, P.R. Achenbach.
“Performance of louvered devices as air mix-
ers,” Nat. Bur. of Stand.” (U.S.), Bldg Sci.
Ser. 27, March, 1970.

Please circle the appropriate number on the Reader Ser-
Please circle the appropriate number on the Reader Ser-
Please circle the appropriate number on the Reader Ser-
Please circle the appropriate number on the Reader Ser-
Please circle the appropriate number on the Reader Ser-
vice Card at the back of the publication.
vice Card at the back of the publication.
vice Card at the back of the publication.
vice Card at the back of the publication.
vice Card at the back of the publication.
Extremely Helpful ....................................................... 466
Helpful ....................................................................... 467
Somewhat Helpful ..................................................... 468
Not Helpful ................................................................ 469
Advertisement in the print edition formerly in this space.
F e b r u a r y 2 0 0 0
A S H R A E J o u r n a l
4 1
ASHRAE JOURNAL
C
The creation of a market in commission-
ing services and the progressive estab-
lishment of fees for those services is vital
to making commissioning a part of the
standard, accepted construction process.
Commissioning cost is more than an aca-
demic question and the ability to estimate
those costs is more than an administra-
tive tool. The creation of a uniform mar-
ket in commissioning services is part of
the acceptance and inclusion of commis-
sioning as part of the standard construc-
tion process.
An understanding of commissioning
costs is the first step in justifying com-
missioning services. Even more important
is that the ability to estimate commission-
ing costs allows these costs to be in-
cluded early in the project. The bottom
line is this: if commissioning is to be a
part of the project, its cost must be in-
cluded at the planning stage.
This is not to say that a project will
not benefit from commissioning if it is
added during the later stages of design,
or even during construction. This is not
the best method, but some benefits will
result. Rather, the problem is that if com-
missioning costs are not included from
the start, it may be difficult or impossible
to inject this extra cost into the project at
some midway point.
If the owner waits until construction
to begin selecting the commissioning
team and establishing fees, it is often too
late. Not only are the services of the com-
missioning authority (CA) compromised
by the lack of integration, but the quality
assurance process will inevitably be
weighed against additional building
square footage, ancillary equipment, park-
ing lots, landscaping or other physical
improvements. The inertia of selling a new
idea sets in and the battle is lost.
Therefore, a database of costs is a vi-
tal part of achieving construction quality
by planning for commissioning. The da-
tabase provides a reliable method of esti-
mating commissioning costs so they can
be included in the planning budget. Once
in the planning budget, it much easier to
defend the inclusion of these costs than
it is to add them as new costs later on.
M/E Commissioning
This article will review costs associated
with the commissioning of new building
mechanical and electrical systems. This
is not “whole building” commissioning,
which includes architectural elements in
its scope, such as the building envelope,
structural components, elevators and
more. Although the practice of commis-
sioning is still developing, many feel that
mechanical and electrical commissioning
yields the largest benefit for the dollar.
The information in this article is based on
the experience of that scope of work.
The database for this review consists
of 19 facilities, 15 of which are examples
of comprehensive mechanical/electrical
commissioning. This is a modest database
and includes only projects in the states
of Montana, Missouri and Washington.
However, even a large database would
fail to provide an absolute means of dic-
tating commissioning costs. This article
does not attempt to define exact costs,
but only to provide a means for their esti-
mation and justification.
The actual costs presented here are
based on detailed proposals by CAs. All
owners who include commissioning in
their projects should request fee propos-
als broken down into line item costs for
each mechanical and electrical system and
for each major piece of equipment. Even
better, these line item costs can be devel-
oped into a matrix showing static inspec-
tion, start-up, and functional tests for
each system.
For example, fee proposals should in-
clude line item costs for each air-handling
unit (AHU), each major return or exhaust
fan, chillers, boilers, emergency genera-
tors and elevators. Multiple items such
as fume hoods and terminal units should
About the Author
Ronald J. Wilkinson, P.E., is the staff mechanical
engineer for the State of Montana Architecture and
Engineering Division.
Establishing
Commissioning Fees
By Ronald J. Wilkinson, P.E.
Member ASHRAE
ommissioning is a systematic, documented and collaborative pro-
cess including inspection, testing and training conducted to con-
firm that a building and its component systems meet the require-
ments of the occupants and conform to the design intent. It is a quality
assurance procedure applied to building construction. Integrated commis-
sioning is a form of the procedure that takes place during the entire project,
through planning, design, construction and operation.
The following article was published in ASHRAE Journal, February 2000. © Copyright 2000 American Society of Heating, Refrigerating and Air-
Conditioning Engineers, Inc. It is presented for educational purposes only. This article may not be copied and/or distributed electronically or in paper
form without permission of ASHRAE.
4 2
A S H R A E J o u r n a l
F e b r u a r y 2 0 0 0
be listed singly, but may be repetitive.
Finally, tasks associated with inspection,
start-up, testing and closeout should be
in separate tables as well.
This procedure assures an accurate
description of the scope of work and
shows the owner that the consultant has
thoroughly considered the project scope.
3 Components of Commissioning
The overall cost of commissioning con-
sists of three components: 1) the cost of
retaining the CA, 2) the costs incurred by
the owner’s staff and 3) the costs incurred
by the general contractor and sub-con-
tractors (the contractor).
Experience of others has shown that
the cost of retaining an independent CA
is the largest of these three compo-
nents,1, 2 being approximately 50% to 80%
of the total cost. If the owner provides
the “CA” as part of an in-house staff,
this should not substantially affect the
overall cost of commissioning. In either
case, the owner will pay the majority of
the cost.
The case histories in this article are
projects that used third party CAs. Other
methods of commissioning exist, such as
having the contractor or design team do
the work. Although opinions vary as to
the best method, one advantage of re-
taining the CA directly is that this cost is
well defined and documented, whereas
other methods allow this cost to be bur-
ied in a larger contract. If the owner is
concerned about CA costs, at least the
largest component of the commissioning
process is known.
The other two components of overall
commissioning cost are less well docu-
mented. Nonetheless, limited data on
owner and contractor cost is included
here.
The Commissioning Authority
Because commissioning is still develop-
ing, the CA might take on different re-
sponsibilities during different projects.
The data includes consistent CA services
for the process known as integrated com-
missioning. The principle parts of these
services are listed in the sidebar.
Commissioning Responsibilities
To gain a better perspective on CA re-
sponsibilities, it is useful to review what
the owner and contractor provide for the
commissioning process (see sidebar).
The majority of commissioning work
falls on four sub-contractors: plumbing,
mechanical (sheet metal), electrical and
controls. The contractor’s part of the
commissioning process starts with the
award of the bid and continues through
final completion. There is often some “off-
season” commissioning, but this can
sometimes be avoided and, in any event,
is minor.
The general contractor or mechanical
subcontractor might hire or appoint a test
engineer to take responsibility for the
duties listed in the sidebar. In this case,
the overall cost to the contractor should
stay about the same. However, if the test
engineer also develops and documents
the actual test and inspection procedures
(instead of the CA), the cost to the con-
tractor will increase and the cost to the
CA will decrease. In this article, it is as-
sumed that inspection and test documen-
tation is developed and organized by the
CA, not the contractor.
The Commissioning Authority
During Early Design and Planning:
• Verify owner intent and confirm the
design team’s Design Intent Narrative.
• Discuss commissioning with the design
team and confirm the Basis of Design.
• Verify cost estimates for commissioning.
• Begin the process of teambuilding for
quality.
During Building Design:
• Review design documents for
“commissionability,” maintenance and
testing access.
• Develop “Division 17” or other
specification sections defining commis-
sioning activities.
During the Bidding Process:
• Attend the pre-bid inspection
(walkthrough) and explain the commis-
sioning process to contractors.
• Participate in bid award negotiations
and document design changes.
During Construction:
• Attend the pre-construction meeting.
• Develop the commissioning plan and
the commissioning schedule.
• Write and inspect static inspection
checklists.
• Write and inspect startup checklists.
• Develop functional performance tests.
• Collect and organize contractor data for
the commissioning report.
During the Acceptance Phase:
• Perform functional performance testing.
• Review and comment on O&M manuals.
• Participate in and augment training
sessions.
• Submit the commissioning report.
• Provide alternate season testing.
Integrated Commissioning Responsibilities
• Coordinate and confirm the inclusion of
an estimated commissioning cost in
preliminary planning for the project.
The inclusion of this budget line item is
the first step in having the project
commissioned.
• Develop the commissioning scope of
work, conduct the CA selection process
and negotiate the CA fee.
• Check the inclusion of commissioning
language in the construction documents
and expedite responses to questions
about commissioning.
• Defend the inclusion of commissioning if
the project bids come in above budget.
• Attend the pre-bid and pre-construction
conferences to further explain the
commissioning process.
• Check the content of static inspections
and functional tests.
• Monitor training sessions coordinated by
the CA and review O&M documentation
in conjunction with the CA.
• Review and approve the final commis-
sioning report.
• Provide for commissioning in the cost
estimate for the bid. This author, for
projects under his direction, includes
commissioning information in Divisions
1, 15 and 16 for commissioning
mechanical and electrical systems
• Integrate commissioning in the project
schedule and the schedule of values
• Allow for tradesmen to work with the
CA through commissioning. This time
ranges from brief intervals during early
inspection to extended periods for large
equipment start-up and energy
management systems
• Allow time for additional review of
O&M manuals and expanded training
The Contractor
The Owner
F e b r u a r y 2 0 0 0
A S H R A E J o u r n a l
4 3
C O M M I S S I O N I N G
Two Cost Models
This article will analyze a set of case histories and identify
patterns in commissioning costs based on two models. The
first model correlates commissioning costs with construction
cost. The second model is based on building square footage
corrected for building complexity. The analysis continues with
the comparison of the construction cost model to the square
footage model.
The Construction Cost Model
Based on detailed proposals for CA services, the costs in Table
1 have been recorded. These amounts were tabulated from pro-
posals detailed down to line items on a system-by-system ba-
sis. Projects 1 through 4 were early projects and are not repre-
sentative of standard commissioning processes. These were
projects that included partial commissioning of HVAC systems,
focusing on energy efficiency items or problem areas. The re-
maining 15 cases may be considered in three groups:
Projects 5 through 12 are representative of a standardized
commissioning process for Montana projects in which the CA
is an independent third party retained during the design pro-
cess (in the future, the Montana A/E Division will be retaining
CAs prior to design). For these projects, CA costs vary from a
low of 1.5% of combined mechanical and electrical to a high of
Table 1: Actual overall CA costs as a percent of construction.
g
n
i
d
li
u
B
f
o
e
p
y
T
g
n
i
d
li
u
B
f
o
e
p
y
T
g
n
i
d
li
u
B
f
o
e
p
y
T
g
n
i
d
li
u
B
f
o
e
p
y
T
g
n
i
d
li
u
B
f
o
e
p
y
T
r
a
e
Y
r
a
e
Y
r
a
e
Y
r
a
e
Y
r
a
e
Y
e
t
e
l
p
m
o
C
n
o
itc
u
rts
n
o
C
n
o
itc
u
rts
n
o
C
n
o
itc
u
rts
n
o
C
n
o
itc
u
rts
n
o
C
n
o
itc
u
rts
n
o
C
ts
o
C
)
$
(
l
a
ci
n
a
h
c
e
M
l
a
ci
n
a
h
c
e
M
l
a
ci
n
a
h
c
e
M
l
a
ci
n
a
h
c
e
M
l
a
ci
n
a
h
c
e
M
)
$
(
l
a
cirtc
e
l
E
l
a
cirtc
e
l
E
l
a
cirtc
e
l
E
l
a
cirtc
e
l
E
l
a
cirtc
e
l
E
)
$
(
E
&
M
l
a
t
o
T
E
&
M
l
a
t
o
T
E
&
M
l
a
t
o
T
E
&
M
l
a
t
o
T
E
&
M
l
a
t
o
T
)
$
(
l
a
u
tc
A
l
a
u
tc
A
l
a
u
tc
A
l
a
u
tc
A
l
a
u
tc
A
e
e
F
A
C
)
$
(
l
a
u
tc
A
l
a
u
tc
A
l
a
u
tc
A
l
a
u
tc
A
l
a
u
tc
A
e
e
F
A
C
E
&
M
f
o
%
st
n
e
m
m
o
C
st
n
e
m
m
o
C
st
n
e
m
m
o
C
st
n
e
m
m
o
C
st
n
e
m
m
o
C
l
a
ti
p
s
o
H
l
a
t
n
e
M
–
1
l
a
ti
p
s
o
H
l
a
t
n
e
M
–
1
l
a
ti
p
s
o
H
l
a
t
n
e
M
–
1
l
a
ti
p
s
o
H
l
a
t
n
e
M
–
1
l
a
ti
p
s
o
H
l
a
t
n
e
M
–
1
).t
n
o
M
(
6
9
0
0
0
,
0
0
0
,
8
0
0
0
,
0
0
0
,
2
A
N
0
0
0
,
0
0
0
,
2
0
5
4
,
5
1
%
8
.
0
yln
O
x
C
l
a
itr
a
P
m
o
o
r
s
s
a
l
C
.vi
n
U
–
2
m
o
o
r
s
s
a
l
C
.vi
n
U
–
2
m
o
o
r
s
s
a
l
C
.vi
n
U
–
2
m
o
o
r
s
s
a
l
C
.vi
n
U
–
2
m
o
o
r
s
s
a
l
C
.vi
n
U
–
2
).t
n
o
M
(
7
9
0
0
0
,
0
4
1
0
0
0
,
0
4
1
0
0
0
0
,
0
4
1
0
0
0
,
2
1
%
6
.
8
tif
o
rte
r
V
A
V
m
o
o
r
s
s
a
l
C
.vi
n
U
–
3
m
o
o
r
s
s
a
l
C
.vi
n
U
–
3
m
o
o
r
s
s
a
l
C
.vi
n
U
–
3
m
o
o
r
s
s
a
l
C
.vi
n
U
–
3
m
o
o
r
s
s
a
l
C
.vi
n
U
–
3
).t
n
o
M
(
7
9
0
0
0
,
0
0
0
,
4
1
8
4
8
,
2
5
1
,
2
2
6
5
,
4
1
5
,
1
0
1
4
,
7
6
6
,
3
0
0
6
,
5
4
%
2
.
1
yln
O
x
C
l
a
itr
a
P
m
o
o
r
s
s
a
l
C
/
b
a
L
.vi
n
U
–
4
m
o
o
r
s
s
a
l
C
/
b
a
L
.vi
n
U
–
4
m
o
o
r
s
s
a
l
C
/
b
a
L
.vi
n
U
–
4
m
o
o
r
s
s
a
l
C
/
b
a
L
.vi
n
U
–
4
m
o
o
r
s
s
a
l
C
/
b
a
L
.vi
n
U
–
4
).t
n
o
M
(
7
9
0
0
0
,
0
0
4
,
4
1
0
0
3
,
4
8
5
,
2
0
0
1
,
9
0
4
,
1
0
0
4
,
3
9
9
,
3
0
0
8
,
3
7
%
8
.
1
yln
O
x
C
l
a
itr
a
P
).t
n
o
M
(
e
ciff
O
–
5
).t
n
o
M
(
e
ciff
O
–
5
).t
n
o
M
(
e
ciff
O
–
5
).t
n
o
M
(
e
ciff
O
–
5
).t
n
o
M
(
e
ciff
O
–
5
7
9
0
0
0
,
5
0
5
0
0
0
,
0
2
4
0
0
0
,
1
5
0
0
0
,
1
7
4
0
7
3
,
1
1
%
4
.
2
l
a
cin
a
h
c
e
M
t
n
e
m
e
c
a
l
p
e
R
m
o
o
r
s
s
a
l
C
/
b
a
L
.vi
n
U
–
6
m
o
o
r
s
s
a
l
C
/
b
a
L
.vi
n
U
–
6
m
o
o
r
s
s
a
l
C
/
b
a
L
.vi
n
U
–
6
m
o
o
r
s
s
a
l
C
/
b
a
L
.vi
n
U
–
6
m
o
o
r
s
s
a
l
C
/
b
a
L
.vi
n
U
–
6
).t
n
o
M
(
9
9
0
0
0
,
0
0
5
,
6
0
0
0
,
0
0
4
,
2
0
0
0
,
5
0
8
0
0
0
,
5
0
2
,
3
7
0
9
,
9
4
%
6
.
1
c
elE
/
h
c
e
M
t
n
e
m
e
c
a
l
p
e
R
m
o
o
r
s
s
a
l
C
/
b
a
L
.vi
n
U
–
7
m
o
o
r
s
s
a
l
C
/
b
a
L
.vi
n
U
–
7
m
o
o
r
s
s
a
l
C
/
b
a
L
.vi
n
U
–
7
m
o
o
r
s
s
a
l
C
/
b
a
L
.vi
n
U
–
7
m
o
o
r
s
s
a
l
C
/
b
a
L
.vi
n
U
–
7
).t
n
o
M
(
9
9
0
0
0
,
0
0
7
,
8
0
0
5
,
3
6
7
,
2
0
0
0
,
0
1
9
0
0
5
,
3
7
6
,
3
0
0
0
,
9
3
1
%
8
.
3
n
o
iti
d
d
A
r
o
j
a
M
).t
n
o
M
(
e
ciff
O
–
8
).t
n
o
M
(
e
ciff
O
–
8
).t
n
o
M
(
e
ciff
O
–
8
).t
n
o
M
(
e
ciff
O
–
8
).t
n
o
M
(
e
ciff
O
–
8
8
9
0
0
0
,
0
0
6
0
0
0
,
7
2
2
0
0
0
,
2
1
1
0
0
0
,
9
3
3
0
0
7
,
6
%
0
.
2
tif
o
rte
R
y
g
r
e
n
E
m
o
o
r
s
s
a
l
C
/
b
a
L
–
9
m
o
o
r
s
s
a
l
C
/
b
a
L
–
9
m
o
o
r
s
s
a
l
C
/
b
a
L
–
9
m
o
o
r
s
s
a
l
C
/
b
a
L
–
9
m
o
o
r
s
s
a
l
C
/
b
a
L
–
9
).t
n
o
M
(
n
o
iti
d
d
A
9
9
0
0
0
,
0
0
0
,
8
7
9
7
,
3
7
4
,
1
4
6
8
,
4
9
8
1
6
6
,
8
6
3
,
2
0
1
8
,
6
5
%
4
.
2
n
o
itc
u
rts
n
o
c
n
I
n
o
it
n
e
t
e
D
e
li
n
e
v
u
J
–
0
1
n
o
it
n
e
t
e
D
e
li
n
e
v
u
J
–
0
1
n
o
it
n
e
t
e
D
e
li
n
e
v
u
J
–
0
1
n
o
it
n
e
t
e
D
e
li
n
e
v
u
J
–
0
1
n
o
it
n
e
t
e
D
e
li
n
e
v
u
J
–
0
1
).t
n
o
M
(
9
9
0
0
0
,
0
0
0
,
8
1
4
2
,
0
7
5
,
1
0
3
8
,
9
9
6
1
7
0
,
0
7
2
,
2
1
0
2
,
9
4
%
2
.
2
n
o
itc
u
rts
n
o
c
n
I
l
a
ti
p
s
o
H
l
a
t
n
e
M
–
1
1
l
a
ti
p
s
o
H
l
a
t
n
e
M
–
1
1
l
a
ti
p
s
o
H
l
a
t
n
e
M
–
1
1
l
a
ti
p
s
o
H
l
a
t
n
e
M
–
1
1
l
a
ti
p
s
o
H
l
a
t
n
e
M
–
1
1
).t
n
o
M
(
9
9
0
0
0
,
0
0
0
,
2
1
6
0
2
,
1
3
1
,
2
4
9
9
,
0
4
4
,
1
0
0
2
,
2
7
5
,
3
0
0
6
,
0
1
1
%
1
.
3
n
o
itc
u
rts
n
o
c
n
I
).t
n
o
M
(
e
ciff
O
–
2
1
).t
n
o
M
(
e
ciff
O
–
2
1
).t
n
o
M
(
e
ciff
O
–
2
1
).t
n
o
M
(
e
ciff
O
–
2
1
).t
n
o
M
(
e
ciff
O
–
2
1
1
0
0
2
0
0
0
,
0
0
0
,
4
1
0
0
0
,
5
6
9
,
4
0
0
0
,
0
0
4
,
2
0
0
0
,
5
6
3
,
7
0
0
0
,
9
0
1
%
5
.
1
n
o
itc
u
rts
n
o
c
n
I
).
o
M
(
n
o
sir
P
–
3
1
).
o
M
(
n
o
sir
P
–
3
1
).
o
M
(
n
o
sir
P
–
3
1
).
o
M
(
n
o
sir
P
–
3
1
).
o
M
(
n
o
sir
P
–
3
1
8
9
0
0
0
,
0
0
0
,
9
6
0
0
0
,
0
0
8
,
3
1
0
0
2
,
8
5
0
,
6
0
0
2
,
8
5
8
,
9
1
0
0
0
,
0
2
3
%
6
.
1
n
o
itc
u
rts
n
o
c
n
I
).
o
M
(
n
o
sir
P
–
4
1
).
o
M
(
n
o
sir
P
–
4
1
).
o
M
(
n
o
sir
P
–
4
1
).
o
M
(
n
o
sir
P
–
4
1
).
o
M
(
n
o
sir
P
–
4
1
1
0
0
2
0
0
0
,
0
0
0
,
1
6
0
0
0
,
0
0
2
,
2
1
0
0
8
,
5
5
3
,
5
0
0
8
,
5
5
5
,
7
1
0
0
6
,
6
8
4
%
8
.
2
n
o
itc
u
rts
n
o
c
n
I
).
o
M
(
n
o
sir
P
–
5
1
).
o
M
(
n
o
sir
P
–
5
1
).
o
M
(
n
o
sir
P
–
5
1
).
o
M
(
n
o
sir
P
–
5
1
).
o
M
(
n
o
sir
P
–
5
1
1
0
0
2
0
0
0
,
0
0
0
,
8
6
0
0
0
,
0
0
6
,
3
1
0
0
4
,
0
7
9
,
5
0
0
4
,
0
7
5
,
9
1
0
0
2
,
0
9
3
%
0
.
2
n
o
itc
u
rts
n
o
c
n
I
).
o
M
(
n
o
sir
P
–
6
1
).
o
M
(
n
o
sir
P
–
6
1
).
o
M
(
n
o
sir
P
–
6
1
).
o
M
(
n
o
sir
P
–
6
1
).
o
M
(
n
o
sir
P
–
6
1
1
0
0
2
0
0
0
,
4
2
3
,
0
1
1
0
0
8
,
4
6
0
,
2
2
7
4
4
,
6
8
6
,
9
7
4
2
,
1
5
7
,
1
3
8
8
5
,
3
1
8
%
6
.
2
n
o
itc
u
rts
n
o
c
n
I
).
o
M
(
y
r
o
t
a
r
o
b
a
L
–
7
1
).
o
M
(
y
r
o
t
a
r
o
b
a
L
–
7
1
).
o
M
(
y
r
o
t
a
r
o
b
a
L
–
7
1
).
o
M
(
y
r
o
t
a
r
o
b
a
L
–
7
1
).
o
M
(
y
r
o
t
a
r
o
b
a
L
–
7
1
0
0
0
2
0
0
0
,
0
0
0
,
0
2
0
0
0
,
0
0
5
,
6
0
0
0
,
0
0
5
,
3
0
0
0
,
0
0
0
,
0
1
0
0
0
,
8
5
2
%
6
.
2
n
o
itc
u
rts
n
o
c
n
I
).
h
s
a
W
(
l
a
ti
p
s
o
H
–
8
1
).
h
s
a
W
(
l
a
ti
p
s
o
H
–
8
1
).
h
s
a
W
(
l
a
ti
p
s
o
H
–
8
1
).
h
s
a
W
(
l
a
ti
p
s
o
H
–
8
1
).
h
s
a
W
(
l
a
ti
p
s
o
H
–
8
1
1
0
0
2
0
0
0
,
6
4
7
,
6
0
1
6
,
2
2
9
,
1
6
7
0
,
5
8
7
6
8
6
,
7
0
7
,
2
0
0
0
,
3
6
%
3
.
2
n
o
itc
u
rts
n
o
c
n
I
n
o
i
n
U
t
n
e
d
u
t
S
–
9
1
n
o
i
n
U
t
n
e
d
u
t
S
–
9
1
n
o
i
n
U
t
n
e
d
u
t
S
–
9
1
n
o
i
n
U
t
n
e
d
u
t
S
–
9
1
n
o
i
n
U
t
n
e
d
u
t
S
–
9
1
).
h
s
a
W
(
g
n
i
d
li
u
B
1
0
0
2
0
0
0
,
5
0
8
,
2
5
7
5
,
3
8
8
0
2
5
,
9
7
1
5
9
0
,
3
6
0
,
1
0
0
0
,
8
2
%
6
.
2
n
o
itc
u
rts
n
o
c
n
I
4 4
A S H R A E J o u r n a l
F e b r u a r y 2 0 0 0
3.8%, with the average being 2.4%.
Projects 13 through 17 (in Missouri) consist of four large
prison complexes and one research laboratory. These projects
are more expensive than, but similar in average complexity to,
the group described above. For these projects, CA costs vary
from a low of 1.6% of combined mechanical and electrical con-
struction cost to a high of 2.8%, with the average being 2.3%.
Projects 18 and 19 (in Washington) are of a similar size and
complexity to the first group. The higher percentage CA cost is
2.6% of mechanical and electrical and lower is 2.3%. The aver-
age of 2.45% is virtually the same as the previous two groups.
To put these percentages in proportion, other CA cost guide-
lines include the following:
• 1.3% to 5.1% of mechanical construction cost. Commis-
sioning cost includes total costs incurred by Owner, Contrac-
tor and CA. 1,2
• 1.7% to 3.8% of HVAC, controls, plumbing and lighting
construction costs.3
• 1% to 2% of electrical construction cost plus 2% to 3% of
mechanical construction cost.4
• 2% to 5% of HVAC construction cost.5
• 1.5% to 4% of mechanical contract cost for HVAC and auto-
mated controls and 1% to 1.5% of electrical contract cost.6
Based on the reference guidelines, these costs indicate that
the documented experiences of Montana, Missouri and Wash-
ington appear to be typical of North American averages. How-
ever, the reference guidelines span ranges of more than 300%,
which demonstrates the developing nature of the commission-
ing process.
Table 2 shows the same list of projects broken down into
mechanical and electrical construction costs. “Model” CA costs
were then calculated based on an arbitrary 2.5% mechanical
and 1.5% electrical guideline and compared to the actual CA
fees. The right-hand column summarizes the variation from the
model in percent over or under.
In general, Projects 5 through 12 have a good correlation with
the arbitrary guideline. Projects 7 and 11 have higher than ex-
pected commissioning costs due, in part, to high travel costs.
Table 2: Comparison of actual commissioning costs to the 2.5%/1.5% model.
g
n
i
d
li
u
B
f
o
e
p
y
T
g
n
i
d
li
u
B
f
o
e
p
y
T
g
n
i
d
li
u
B
f
o
e
p
y
T
g
n
i
d
li
u
B
f
o
e
p
y
T
g
n
i
d
li
u
B
f
o
e
p
y
T
l
a
t
o
T
l
a
t
o
T
l
a
t
o
T
l
a
t
o
T
l
a
t
o
T
n
o
itc
u
rts
n
o
C
$
ts
o
C
l
a
ci
n
a
h
c
e
M
l
a
ci
n
a
h
c
e
M
l
a
ci
n
a
h
c
e
M
l
a
ci
n
a
h
c
e
M
l
a
ci
n
a
h
c
e
M
$
%
5
.
2
%
5
.
2
%
5
.
2
%
5
.
2
%
5
.
2
l
a
ci
n
a
h
c
e
M
$
l
a
cirtc
e
l
E
l
a
cirtc
e
l
E
l
a
cirtc
e
l
E
l
a
cirtc
e
l
E
l
a
cirtc
e
l
E
$
%
5
.
1
%
5
.
1
%
5
.
1
%
5
.
1
%
5
.
1
l
a
cirtc
e
l
E
$
l
a
t
o
T
l
a
t
o
T
l
a
t
o
T
l
a
t
o
T
l
a
t
o
T
A
C
l
e
d
o
M
$
s
e
e
F
l
a
u
tc
A
l
a
u
tc
A
l
a
u
tc
A
l
a
u
tc
A
l
a
u
tc
A
e
e
F
A
C
$
n
o
it
a
ir
a
V
n
o
it
a
ir
a
V
n
o
it
a
ir
a
V
n
o
it
a
ir
a
V
n
o
it
a
ir
a
V
l
a
ti
p
s
o
H
l
a
t
n
e
M
–
1
l
a
ti
p
s
o
H
l
a
t
n
e
M
–
1
l
a
ti
p
s
o
H
l
a
t
n
e
M
–
1
l
a
ti
p
s
o
H
l
a
t
n
e
M
–
1
l
a
ti
p
s
o
H
l
a
t
n
e
M
–
1
0
0
0
,
0
0
0
,
8
0
0
0
,
0
0
0
,
2
0
0
0
,
0
5
0
0
0
0
0
,
0
5
0
5
4
,
5
1
%
9
6
–
m
o
o
r
s
s
a
l
C
.vi
n
U
–
2
m
o
o
r
s
s
a
l
C
.vi
n
U
–
2
m
o
o
r
s
s
a
l
C
.vi
n
U
–
2
m
o
o
r
s
s
a
l
C
.vi
n
U
–
2
m
o
o
r
s
s
a
l
C
.vi
n
U
–
2
0
0
0
,
0
4
1
0
0
0
,
0
4
1
0
0
5
,
3
0
0
0
0
5
,
3
0
0
0
,
2
1
%
3
4
2
m
o
o
r
s
s
a
l
C
.vi
n
U
–
3
m
o
o
r
s
s
a
l
C
.vi
n
U
–
3
m
o
o
r
s
s
a
l
C
.vi
n
U
–
3
m
o
o
r
s
s
a
l
C
.vi
n
U
–
3
m
o
o
r
s
s
a
l
C
.vi
n
U
–
3
0
0
0
,
0
0
0
,
4
1
8
4
8
,
2
5
1
,
2
1
2
8
,
3
5
2
6
5
,
4
1
5
,
1
8
1
7
,
2
2
0
4
5
,
6
7
0
0
6
,
5
4
%
0
4
–
m
o
o
r
s
s
a
l
C
/
b
a
L
.vi
n
U
–
4
m
o
o
r
s
s
a
l
C
/
b
a
L
.vi
n
U
–
4
m
o
o
r
s
s
a
l
C
/
b
a
L
.vi
n
U
–
4
m
o
o
r
s
s
a
l
C
/
b
a
L
.vi
n
U
–
4
m
o
o
r
s
s
a
l
C
/
b
a
L
.vi
n
U
–
4
0
0
0
,
0
0
4
,
4
1
0
0
3
,
4
8
5
,
2
8
0
6
,
4
6
0
0
1
,
9
0
4
,
1
7
3
1
,
1
2
4
4
7
,
5
8
0
0
8
,
3
7
%
4
1
–
e
ciff
O
–
5
e
ciff
O
–
5
e
ciff
O
–
5
e
ciff
O
–
5
e
ciff
O
–
5
0
0
0
,
5
0
5
0
0
0
,
0
2
4
0
0
5
,
0
1
0
0
0
,
1
5
5
6
7
5
6
2
,
1
1
0
7
3
,
1
1
%
1
m
o
o
r
s
s
a
l
C
/
b
a
L
.vi
n
U
–
6
m
o
o
r
s
s
a
l
C
/
b
a
L
.vi
n
U
–
6
m
o
o
r
s
s
a
l
C
/
b
a
L
.vi
n
U
–
6
m
o
o
r
s
s
a
l
C
/
b
a
L
.vi
n
U
–
6
m
o
o
r
s
s
a
l
C
/
b
a
L
.vi
n
U
–
6
0
0
0
,
0
0
5
,
6
0
0
0
,
0
0
4
,
2
0
0
0
,
0
6
0
0
0
,
5
0
8
5
7
0
,
2
1
5
7
0
,
2
7
7
0
9
,
9
4
%
1
3
–
m
o
o
r
s
s
a
l
C
/
b
a
L
.vi
n
U
–
7
m
o
o
r
s
s
a
l
C
/
b
a
L
.vi
n
U
–
7
m
o
o
r
s
s
a
l
C
/
b
a
L
.vi
n
U
–
7
m
o
o
r
s
s
a
l
C
/
b
a
L
.vi
n
U
–
7
m
o
o
r
s
s
a
l
C
/
b
a
L
.vi
n
U
–
7
0
0
0
,
0
0
7
,
8
0
0
5
,
3
6
7
,
2
8
8
0
,
9
6
0
0
0
,
0
1
9
0
5
6
,
3
1
8
3
7
,
2
8
0
0
0
,
9
3
1
%
8
6
e
ciff
O
–
8
e
ciff
O
–
8
e
ciff
O
–
8
e
ciff
O
–
8
e
ciff
O
–
8
0
0
0
,
0
0
6
0
0
0
,
7
2
2
5
7
6
,
5
0
0
0
,
2
1
1
0
8
6
,
1
5
5
3
,
7
0
0
7
,
6
%
9
–
n
o
iti
d
d
A
m
o
o
r
s
s
a
l
C
/
b
a
L
–
9
n
o
iti
d
d
A
m
o
o
r
s
s
a
l
C
/
b
a
L
–
9
n
o
iti
d
d
A
m
o
o
r
s
s
a
l
C
/
b
a
L
–
9
n
o
iti
d
d
A
m
o
o
r
s
s
a
l
C
/
b
a
L
–
9
n
o
iti
d
d
A
m
o
o
r
s
s
a
l
C
/
b
a
L
–
9
0
0
0
,
0
0
0
,
8
7
9
7
,
3
7
4
,
1
5
4
8
,
6
3
4
6
8
,
4
9
8
3
2
4
,
3
1
8
6
2
,
0
5
0
1
8
,
6
5
%
3
1
n
o
it
n
e
t
e
D
e
li
n
e
v
u
J
–
0
1
n
o
it
n
e
t
e
D
e
li
n
e
v
u
J
–
0
1
n
o
it
n
e
t
e
D
e
li
n
e
v
u
J
–
0
1
n
o
it
n
e
t
e
D
e
li
n
e
v
u
J
–
0
1
n
o
it
n
e
t
e
D
e
li
n
e
v
u
J
–
0
1
0
0
0
,
0
0
0
,
8
1
4
2
,
0
7
5
,
1
6
5
2
,
9
3
0
3
8
,
9
9
6
7
9
4
,
0
1
3
5
7
,
9
4
1
0
2
,
9
4
%
1
–
l
a
ti
p
s
o
H
l
a
t
n
e
M
–
1
1
l
a
ti
p
s
o
H
l
a
t
n
e
M
–
1
1
l
a
ti
p
s
o
H
l
a
t
n
e
M
–
1
1
l
a
ti
p
s
o
H
l
a
t
n
e
M
–
1
1
l
a
ti
p
s
o
H
l
a
t
n
e
M
–
1
1
0
0
0
,
0
0
0
,
2
1
6
0
2
,
1
3
1
,
2
0
8
2
,
3
5
4
9
9
,
0
4
4
,
1
5
1
6
,
1
2
5
9
8
,
4
7
0
0
6
,
0
1
1
%
8
4
e
ciff
O
–
2
1
e
ciff
O
–
2
1
e
ciff
O
–
2
1
e
ciff
O
–
2
1
e
ciff
O
–
2
1
0
0
0
,
0
0
0
,
4
1
0
0
0
,
5
6
9
,
4
5
2
1
,
4
2
1
0
0
0
,
0
0
4
,
2
0
0
0
,
6
3
5
2
1
,
0
6
1
0
0
0
,
9
0
1
%
2
3
–
n
o
sir
P
–
3
1
n
o
sir
P
–
3
1
n
o
sir
P
–
3
1
n
o
sir
P
–
3
1
n
o
sir
P
–
3
1
0
0
0
,
0
0
0
,
9
6
0
0
0
,
0
0
8
,
3
1
0
0
0
,
5
4
3
0
0
2
,
8
5
0
,
6
3
7
8
,
0
9
3
7
8
,
5
3
4
0
0
0
,
0
2
3
%
7
2
–
n
o
sir
P
–
4
1
n
o
sir
P
–
4
1
n
o
sir
P
–
4
1
n
o
sir
P
–
4
1
n
o
sir
P
–
4
1
0
0
0
,
0
0
0
,
1
6
0
0
0
,
0
0
2
,
2
1
0
0
0
,
5
0
3
0
0
8
,
5
5
3
,
5
7
3
3
,
0
8
7
3
3
,
5
8
3
0
0
6
,
6
8
4
%
6
2
n
o
sir
P
–
5
1
n
o
sir
P
–
5
1
n
o
sir
P
–
5
1
n
o
sir
P
–
5
1
n
o
sir
P
–
5
1
0
0
0
,
0
0
0
,
8
6
0
0
0
,
0
0
6
,
3
1
0
0
0
,
0
4
3
0
0
4
,
0
7
9
,
5
6
5
5
,
9
8
6
5
5
,
9
2
4
0
0
2
,
0
9
3
%
9
–
n
o
sir
P
–
6
1
n
o
sir
P
–
6
1
n
o
sir
P
–
6
1
n
o
sir
P
–
6
1
n
o
sir
P
–
6
1
0
0
0
,
4
2
3
,
0
1
1
0
0
8
,
4
6
0
,
2
2
0
2
6
,
1
5
5
7
4
4
,
6
8
6
,
9
7
9
2
,
5
4
1
7
1
9
,
6
9
6
0
8
8
,
3
7
7
%
1
1
y
r
o
t
a
r
o
b
a
L
–
7
1
y
r
o
t
a
r
o
b
a
L
–
7
1
y
r
o
t
a
r
o
b
a
L
–
7
1
y
r
o
t
a
r
o
b
a
L
–
7
1
y
r
o
t
a
r
o
b
a
L
–
7
1
0
0
0
,
0
0
0
,
0
2
0
0
0
,
0
0
5
,
6
0
0
5
,
2
6
1
0
0
0
,
0
0
5
,
3
0
0
5
,
2
5
0
0
0
,
5
1
2
0
0
0
,
8
5
2
%
0
2
l
a
ti
p
s
o
H
–
8
1
l
a
ti
p
s
o
H
–
8
1
l
a
ti
p
s
o
H
–
8
1
l
a
ti
p
s
o
H
–
8
1
l
a
ti
p
s
o
H
–
8
1
0
0
0
,
6
4
7
,
6
0
1
6
,
2
2
9
,
1
5
6
0
,
8
4
6
7
0
,
5
8
7
6
7
7
,
1
1
1
4
8
,
9
5
0
0
0
,
3
6
%
5
g
n
i
d
li
u
B
n
o
i
n
U
t
n
e
d
u
t
S
–
9
1
g
n
i
d
li
u
B
n
o
i
n
U
t
n
e
d
u
t
S
–
9
1
g
n
i
d
li
u
B
n
o
i
n
U
t
n
e
d
u
t
S
–
9
1
g
n
i
d
li
u
B
n
o
i
n
U
t
n
e
d
u
t
S
–
9
1
g
n
i
d
li
u
B
n
o
i
n
U
t
n
e
d
u
t
S
–
9
1
0
0
0
,
5
0
8
,
2
5
7
5
,
3
8
8
9
8
0
,
2
2
0
2
5
,
9
7
1
3
9
6
,
2
2
8
7
,
4
2
0
0
0
,
8
2
%
3
1
4 5
A S H R A E J o u r n a l
F e b r u a r y 2 0 0 0
g
n
i
d
li
u
B
f
o
e
p
y
T
g
n
i
d
li
u
B
f
o
e
p
y
T
g
n
i
d
li
u
B
f
o
e
p
y
T
g
n
i
d
li
u
B
f
o
e
p
y
T
g
n
i
d
li
u
B
f
o
e
p
y
T
r
o
o
l
F
s
s
o
r
G
r
o
o
l
F
s
s
o
r
G
r
o
o
l
F
s
s
o
r
G
r
o
o
l
F
s
s
o
r
G
r
o
o
l
F
s
s
o
r
G
a
e
r
A
tf(
2)
e
e
F
A
C
l
a
u
tc
A
e
e
F
A
C
l
a
u
tc
A
e
e
F
A
C
l
a
u
tc
A
e
e
F
A
C
l
a
u
tc
A
e
e
F
A
C
l
a
u
tc
A
)
$
(
t
n
u
o
m
A
)
$
(
t
n
u
o
m
A
)
$
(
t
n
u
o
m
A
)
$
(
t
n
u
o
m
A
)
$
(
t
n
u
o
m
A
F
S
r
e
p
ts
o
C
F
S
r
e
p
ts
o
C
F
S
r
e
p
ts
o
C
F
S
r
e
p
ts
o
C
F
S
r
e
p
ts
o
C
l
a
ti
p
s
o
H
l
a
t
n
e
M
–
1
l
a
ti
p
s
o
H
l
a
t
n
e
M
–
1
l
a
ti
p
s
o
H
l
a
t
n
e
M
–
1
l
a
ti
p
s
o
H
l
a
t
n
e
M
–
1
l
a
ti
p
s
o
H
l
a
t
n
e
M
–
1
—
0
5
4
,
5
1
—
m
o
o
r
s
s
a
l
C
.vi
n
U
–
2
m
o
o
r
s
s
a
l
C
.vi
n
U
–
2
m
o
o
r
s
s
a
l
C
.vi
n
U
–
2
m
o
o
r
s
s
a
l
C
.vi
n
U
–
2
m
o
o
r
s
s
a
l
C
.vi
n
U
–
2
—
0
0
0
,
2
1
—
m
o
o
r
s
s
a
l
C
.vi
n
U
–
3
m
o
o
r
s
s
a
l
C
.vi
n
U
–
3
m
o
o
r
s
s
a
l
C
.vi
n
U
–
3
m
o
o
r
s
s
a
l
C
.vi
n
U
–
3
m
o
o
r
s
s
a
l
C
.vi
n
U
–
3
0
8
3
,
0
1
1
0
0
6
,
5
4
1
4
.
0
m
o
o
r
s
s
a
l
C
/
b
a
L
.vi
n
U
–
4
m
o
o
r
s
s
a
l
C
/
b
a
L
.vi
n
U
–
4
m
o
o
r
s
s
a
l
C
/
b
a
L
.vi
n
U
–
4
m
o
o
r
s
s
a
l
C
/
b
a
L
.vi
n
U
–
4
m
o
o
r
s
s
a
l
C
/
b
a
L
.vi
n
U
–
4
—
0
0
8
,
3
7
—
e
ciff
O
–
5
e
ciff
O
–
5
e
ciff
O
–
5
e
ciff
O
–
5
e
ciff
O
–
5
8
6
2
,
2
3
0
7
3
,
1
1
5
3
.
0
m
o
o
r
s
s
a
l
C
/
b
a
L
.vi
n
U
–
6
m
o
o
r
s
s
a
l
C
/
b
a
L
.vi
n
U
–
6
m
o
o
r
s
s
a
l
C
/
b
a
L
.vi
n
U
–
6
m
o
o
r
s
s
a
l
C
/
b
a
L
.vi
n
U
–
6
m
o
o
r
s
s
a
l
C
/
b
a
L
.vi
n
U
–
6
6
6
9
,
4
4
7
0
9
,
9
4
1
1
.
1
m
o
o
r
s
s
a
l
C
/
b
a
L
.vi
n
U
–
7
m
o
o
r
s
s
a
l
C
/
b
a
L
.vi
n
U
–
7
m
o
o
r
s
s
a
l
C
/
b
a
L
.vi
n
U
–
7
m
o
o
r
s
s
a
l
C
/
b
a
L
.vi
n
U
–
7
m
o
o
r
s
s
a
l
C
/
b
a
L
.vi
n
U
–
7
0
0
7
,
0
4
1
0
0
0
,
9
3
1
9
9
.
0
e
ciff
O
–
8
e
ciff
O
–
8
e
ciff
O
–
8
e
ciff
O
–
8
e
ciff
O
–
8
—
0
0
7
,
6
—
n
o
iti
d
d
A
m
o
o
r
s
s
a
l
C
/
b
a
L
–
9
n
o
iti
d
d
A
m
o
o
r
s
s
a
l
C
/
b
a
L
–
9
n
o
iti
d
d
A
m
o
o
r
s
s
a
l
C
/
b
a
L
–
9
n
o
iti
d
d
A
m
o
o
r
s
s
a
l
C
/
b
a
L
–
9
n
o
iti
d
d
A
m
o
o
r
s
s
a
l
C
/
b
a
L
–
9
5
6
1
,
2
7
0
1
8
,
6
5
9
7
.
0
n
o
it
n
e
t
e
D
e
li
n
e
v
u
J
–
0
1
n
o
it
n
e
t
e
D
e
li
n
e
v
u
J
–
0
1
n
o
it
n
e
t
e
D
e
li
n
e
v
u
J
–
0
1
n
o
it
n
e
t
e
D
e
li
n
e
v
u
J
–
0
1
n
o
it
n
e
t
e
D
e
li
n
e
v
u
J
–
0
1
5
1
9
,
5
4
1
0
2
,
9
4
7
0
.
1
l
a
ti
p
s
o
H
l
a
t
n
e
M
–
1
1
l
a
ti
p
s
o
H
l
a
t
n
e
M
–
1
1
l
a
ti
p
s
o
H
l
a
t
n
e
M
–
1
1
l
a
ti
p
s
o
H
l
a
t
n
e
M
–
1
1
l
a
ti
p
s
o
H
l
a
t
n
e
M
–
1
1
0
3
1
,
9
7
0
0
6
,
0
1
1
0
4
.
1
e
ciff
O
–
2
1
e
ciff
O
–
2
1
e
ciff
O
–
2
1
e
ciff
O
–
2
1
e
ciff
O
–
2
1
8
4
6
,
2
0
2
0
0
0
,
9
0
1
4
5
.
0
n
o
sir
P
–
3
1
n
o
sir
P
–
3
1
n
o
sir
P
–
3
1
n
o
sir
P
–
3
1
n
o
sir
P
–
3
1
0
0
0
,
5
4
2
0
0
0
,
0
2
3
1
3
.
1
n
o
sir
P
–
4
1
n
o
sir
P
–
4
1
n
o
sir
P
–
4
1
n
o
sir
P
–
4
1
n
o
sir
P
–
4
1
0
0
0
,
1
8
3
0
0
6
,
6
8
4
8
2
.
1
n
o
sir
P
–
5
1
n
o
sir
P
–
5
1
n
o
sir
P
–
5
1
n
o
sir
P
–
5
1
n
o
sir
P
–
5
1
1
9
8
,
0
8
3
0
0
2
,
0
9
3
2
0
.
1
n
o
sir
P
–
6
1
n
o
sir
P
–
6
1
n
o
sir
P
–
6
1
n
o
sir
P
–
6
1
n
o
sir
P
–
6
1
0
0
0
,
5
8
6
0
8
8
,
3
7
7
3
1
.
1
y
r
o
t
a
r
o
b
a
L
–
7
1
y
r
o
t
a
r
o
b
a
L
–
7
1
y
r
o
t
a
r
o
b
a
L
–
7
1
y
r
o
t
a
r
o
b
a
L
–
7
1
y
r
o
t
a
r
o
b
a
L
–
7
1
0
0
0
,
6
7
0
0
0
,
8
5
2
9
3
.
3
l
a
ti
p
s
o
H
–
8
1
l
a
ti
p
s
o
H
–
8
1
l
a
ti
p
s
o
H
–
8
1
l
a
ti
p
s
o
H
–
8
1
l
a
ti
p
s
o
H
–
8
1
0
0
0
,
1
5
0
0
0
,
3
6
4
2
.
1
g
n
i
d
li
u
B
n
o
i
n
U
t
n
e
d
u
t
S
–
9
1
g
n
i
d
li
u
B
n
o
i
n
U
t
n
e
d
u
t
S
–
9
1
g
n
i
d
li
u
B
n
o
i
n
U
t
n
e
d
u
t
S
–
9
1
g
n
i
d
li
u
B
n
o
i
n
U
t
n
e
d
u
t
S
–
9
1
g
n
i
d
li
u
B
n
o
i
n
U
t
n
e
d
u
t
S
–
9
1
0
0
0
,
0
3
0
0
0
,
8
2
3
9
.
0
Table 3: Actual commissioning contribution per square foot.
Project 7 employed a CA from out of state,
and the Project 11 CA incurred approxi-
mately 350 miles for each round trip to the
construction site. Each CA included ap-
proximately $20,000 to $30,000 in the over-
all fee for travel.
Incidentally, the author recommends
evaluating basic commissioning cost
apart from extras such as travel, video-
taping, code reviews and test and bal-
ance. Although it may be cost-effective
to include some or all of these items in
the CA’s scope, their inclusion in the com-
missioning cost needlessly complicates
the analysis. Extra services are more eas-
ily evaluated separately.
If travel and videotaping are removed
from these fees, all eight projects fall into
a range of ±33% of the “2.5%/1.5%” model
(incidentally, the two projects with the
lowest comparative costs (Projects 6 and
12) employed CAs who were either in the
same city or a short distance away). A
variation of plus or minus one-third still
leaves the sample costs well within all of
the guidelines listed earlier.
The remainder of the projects (13
through 19) also are within a range of plus
or minus one-third of the model predic-
tions.
The Square Footage Model
Using building square footage to model
commissioning costs appears more com-
Advertisement in the print edition formerly in
this space.
4 6
A S H R A E J o u r n a l
F e b r u a r y 2 0 0 0
plicated than using construction costs.
This is due to complexity factors that are
inherently included in system cost but
are not included in the size of a building’s
floor area.
Table 3 lists unitary CA costs for the
sample buildings. Buildings 1 through 5
and Building 8 were only partially com-
missioned and therefore are not included
in the analysis. Building 8 is included in
the earlier construction cost analysis be-
cause the complete mechanical system
was replaced. Excluding these buildings,
the remaining six Montana buildings
show commissioning costs varying from
$0.54/ft2 to $1.40/ft2.
The highest example, Building 11,
which is a mental hospital, incurred high
travel costs as described earlier. Without
the travel costs, it would be closer to
$1.15/ft2.
Of the six buildings, the office is the
lowest cost example, at $0.54/ft2. The
three lab/classroom buildings and the
correctional center are next at $0.79/ft2
to $1.11/ft2. The mental hospital is the
highest at $1.40/ft2. Although this is a
very small sample of these case histo-
ries, the trend shows that cost per unit
of floor area does tend to increase with
complexity and is in the general range of
$0.50 to $1.50/ft2.
For the Missouri prisons, CA costs
ranged from $1.31/ft2 to $1.02/ft2,
which is above the cost of the Montana
office buildings and slightly above
the cost of the Montana lab/classroom
and correctional facility (a juvenile facil-
ity). The Missouri laboratory is very
high in cost, reflecting a high level of
complexity.
The Washington Student Union build-
ing is more expensive than the Montana
offices and classrooms and less than the
hospitals and prisons. The hospital is
about the same as Montana’s mental hos-
pital, slightly above the average prison,
but still well below the research lab.
However, consider that for one par-
ticular project on this list, incidental re-
search revealed an actual range of com-
missioning fee proposals of $0.50 to
$2.50/ft2! Let the buyer beware: the field
is young and opinions on costs vary
considerably!
Contributions to Cost
Table 4 lists the first eight projects on
the complete list with actual CA costs
and estimated contractor and owner
costs. The other projects are not com-
pleted, and so do not have final contrac-
tor and owner costs.
Contractor costs are taken from
several sources. On some projects, the
contractor is asked to indicate his esti-
mate of commissioning costs. For oth-
ers, commissioning costs are included
as line items in the schedule of values.
On other projects, contractor costs are
estimated based on the author’s knowl-
edge of the project.
One thing is clear—contractors have
little experience in commissioning. This
data, regardless of the source, is approxi-
mate. Contractor costs range from a high
of 27% of the total costs to a low of 7% of
the total costs.
Table 4: CA, contractor, and owner commissioning costs.
Owner costs are based on the author’s
direct experience. However, for each
project, the agency staff participated as
well, and this component is estimated.
Owner costs range from a high of 13% to
a low of 2%.
These contributions appear in approxi-
mate agreement with the guidelines
(Trueman) cited earlier.
Conclusion
In conclusion, this sample of commission-
ing projects points to the following:
• Most projects appear to follow an
approximate cost guideline of 2.5% of
mechanical and 1.5% of electrical con-
struction cost, within a range of plus or
minus one-third.
• Most projects appear to have com-
missioning costs in the range of $0.50 to
$1.50/ft2, with classroom and office build-
ings in the lower one-third of the range,
lab/classrooms and correctional facilities
in the middle third and hospitals and re-
search labs in the upper third.
• CA costs appear to contribute most
of the cost of commissioning, ranging
from 66% to 88% of the total.
These costs do not include travel, vid-
eotaping, code reviews or testing and
balancing, which are sometimes added to
the CA’s scope of work. Furthermore,
they do not include the commissioning
of special systems such as prison secu-
rity systems or audio/video systems.
Both the floor area and construction
cost guidelines appear to point to approxi-
mately the same cost for the commission-
ing authority. However, one method may
g
n
i
d
li
u
B
f
o
e
p
y
T
g
n
i
d
li
u
B
f
o
e
p
y
T
g
n
i
d
li
u
B
f
o
e
p
y
T
g
n
i
d
li
u
B
f
o
e
p
y
T
g
n
i
d
li
u
B
f
o
e
p
y
T
n
o
itc
u
rts
n
o
C
n
o
itc
u
rts
n
o
C
n
o
itc
u
rts
n
o
C
n
o
itc
u
rts
n
o
C
n
o
itc
u
rts
n
o
C
$
ts
o
C
x
C
l
a
t
o
T
x
C
l
a
t
o
T
x
C
l
a
t
o
T
x
C
l
a
t
o
T
x
C
l
a
t
o
T
$
sts
o
C
$
e
e
F
A
C
$
e
e
F
A
C
$
e
e
F
A
C
$
e
e
F
A
C
$
e
e
F
A
C
f
o
%
f
o
%
f
o
%
f
o
%
f
o
%
l
a
t
o
T
r
o
tc
a
rt
n
o
C
r
o
tc
a
rt
n
o
C
r
o
tc
a
rt
n
o
C
r
o
tc
a
rt
n
o
C
r
o
tc
a
rt
n
o
C
$
ts
o
C
f
o
%
f
o
%
f
o
%
f
o
%
f
o
%
l
a
t
o
T
r
e
n
w
O
r
e
n
w
O
r
e
n
w
O
r
e
n
w
O
r
e
n
w
O
ts
o
C
)r
h
/
0
4
$
@
(
f
o
%
f
o
%
f
o
%
f
o
%
f
o
%
l
a
t
o
T
l
a
ti
p
s
o
H
l
a
t
n
e
M
–
1
l
a
ti
p
s
o
H
l
a
t
n
e
M
–
1
l
a
ti
p
s
o
H
l
a
t
n
e
M
–
1
l
a
ti
p
s
o
H
l
a
t
n
e
M
–
1
l
a
ti
p
s
o
H
l
a
t
n
e
M
–
1
0
0
0
,
0
0
0
,
8
0
5
4
,
9
1
0
5
4
,
5
1
%
9
7
0
0
5
,
2
%
3
1
0
0
5
,
1
%
8
m
o
o
r
s
s
a
l
C
y
tis
r
e
vi
n
U
–
2
m
o
o
r
s
s
a
l
C
y
tis
r
e
vi
n
U
–
2
m
o
o
r
s
s
a
l
C
y
tis
r
e
vi
n
U
–
2
m
o
o
r
s
s
a
l
C
y
tis
r
e
vi
n
U
–
2
m
o
o
r
s
s
a
l
C
y
tis
r
e
vi
n
U
–
2
0
0
0
,
0
4
1
0
0
0
,
5
1
0
0
0
,
2
1
%
0
8
0
0
0
,
2
%
3
1
0
0
0
,
1
%
7
m
o
o
r
s
s
a
l
C
y
tis
r
e
vi
n
U
–
3
m
o
o
r
s
s
a
l
C
y
tis
r
e
vi
n
U
–
3
m
o
o
r
s
s
a
l
C
y
tis
r
e
vi
n
U
–
3
m
o
o
r
s
s
a
l
C
y
tis
r
e
vi
n
U
–
3
m
o
o
r
s
s
a
l
C
y
tis
r
e
vi
n
U
–
3
0
0
0
,
0
0
0
,
4
1
0
0
6
,
8
6
0
0
6
,
5
4
%
6
6
0
0
2
,
8
1
%
7
2
0
0
8
,
4
%
7
m
o
o
r
s
s
a
l
C
/
b
a
L
y
tis
r
e
vi
n
U
–
4
m
o
o
r
s
s
a
l
C
/
b
a
L
y
tis
r
e
vi
n
U
–
4
m
o
o
r
s
s
a
l
C
/
b
a
L
y
tis
r
e
vi
n
U
–
4
m
o
o
r
s
s
a
l
C
/
b
a
L
y
tis
r
e
vi
n
U
–
4
m
o
o
r
s
s
a
l
C
/
b
a
L
y
tis
r
e
vi
n
U
–
4
0
0
0
,
0
0
4
,
4
1
0
0
4
,
6
8
0
0
8
,
3
7
%
5
8
0
0
0
,
7
%
8
0
0
6
,
5
%
6
e
ciff
O
–
5
e
ciff
O
–
5
e
ciff
O
–
5
e
ciff
O
–
5
e
ciff
O
–
5
0
0
0
,
5
0
5
0
7
3
,
5
1
0
7
3
,
1
1
%
4
7
0
0
0
,
2
%
3
1
0
0
0
,
2
%
3
1
m
o
o
r
s
s
a
l
C
/
b
a
L
y
tis
r
e
vi
n
U
–
6
m
o
o
r
s
s
a
l
C
/
b
a
L
y
tis
r
e
vi
n
U
–
6
m
o
o
r
s
s
a
l
C
/
b
a
L
y
tis
r
e
vi
n
U
–
6
m
o
o
r
s
s
a
l
C
/
b
a
L
y
tis
r
e
vi
n
U
–
6
m
o
o
r
s
s
a
l
C
/
b
a
L
y
tis
r
e
vi
n
U
–
6
0
0
0
,
0
0
5
,
6
7
0
9
,
7
6
7
0
9
,
9
4
%
3
7
0
0
0
,
2
1
%
8
1
0
0
0
,
6
%
9
m
o
o
r
s
s
a
l
C
/
b
a
L
y
tis
r
e
vi
n
U
–
7
m
o
o
r
s
s
a
l
C
/
b
a
L
y
tis
r
e
vi
n
U
–
7
m
o
o
r
s
s
a
l
C
/
b
a
L
y
tis
r
e
vi
n
U
–
7
m
o
o
r
s
s
a
l
C
/
b
a
L
y
tis
r
e
vi
n
U
–
7
m
o
o
r
s
s
a
l
C
/
b
a
L
y
tis
r
e
vi
n
U
–
7
0
0
0
,
0
0
7
,
8
0
0
5
,
3
8
1
0
0
0
,
9
3
1
%
6
7
0
0
5
,
0
4
%
2
2
0
0
0
,
4
%
2
e
ciff
O
–
8
e
ciff
O
–
8
e
ciff
O
–
8
e
ciff
O
–
8
e
ciff
O
–
8
0
0
0
,
0
0
6
0
0
6
,
7
0
0
7
,
6
%
8
8
0
0
5
%
7
0
0
4
%
5
F e b r u a r y 2 0 0 0
A S H R A E J o u r n a l
4 7
Please circle the appropriate number on the Reader
Service Card at the back of the publication.
Extremely Helpful ....................................................... 458
Helpful ....................................................................... 459
Somewhat Helpful ..................................................... 460
Not Helpful ................................................................ 461
be more applicable than the other depend-
ing on the type of project. For instance, if
only part of a new facility is being com-
missioned, the use of the floor area guide-
line might work best. If an existing build-
ing is being retrofitted with an entirely
new HVAC system, the construction cost
guideline appears to be the most appli-
cable.
Regardless of the estimation method
used, pricing and negotiating the actual
commissioning services should only be
done with reference to a detailed listing
of systems to be commissioned.
Acknowledgments
The author wishes to express his ap-
preciation for the assistance in providing
data for this article to: The Design and
Construction Division for the State of
Missouri, The Division of Engineering
and Architectural Services for the State
of Washington, and George Butler and
Associates of Kansas City, Mo.
References
1. Trueman, C. 1989. “Commissioning: an
owner’s approach for effective operations.”
ASHRAE Transactions 95(1).
2. Trueman, C. 1993. “The costs and benefits
of commissioning: one owner’s perspective.”
National Conference on Building Commission-
ing, Sacramento, Calif., April 28–30.
3. Tamblyn, Tom, et al. 1994. “Commission-
ing a school: a case study.” Second National
Conference on Building Commissioning, St.
Petersburg Beach, Fla., May 9.
4. Heinz, J., R. Casault, and P. Caner. 1996.
The Building Commissioning Handbook,
APPA, The Association of Higher Education
Facilities Officers.
5. HVAC Systems Commissioning Manual.
1994. Sheet Metal and Air Conditioning
Contractor’s National Association, Inc.
6. Building Commissioning, the Key to Qual-
ity Assurance. 1998. U.S. Department of En-
ergy, Rebuild America series, March.

Advertisement in the print edition formerly in this space.
M a r c h 2 0 0 0
A S H R A E J o u r n a l
5 1
ASHRAE JOURNAL
ASHRAE Journal’s
T
Background
All objects radiate infrared energy in
proportion to their temperature and emis-
sivity. The Stefan-Boltzmann equation
quantifies that relationship:
Q = σ × ε × T4
(1)
Where:
Q = heat energy (Watts or Btu/h)
σ = 5.669 x 10–8 W/m2
(0.1714 x 10–8 Btu/h·ft2)
ε = emissivity value 0 < ε <1
T = Absolute Temperature
in K (or R)
A body radiates a wide spectrum of fre-
quencies at any given temperature.
Wein’s Displacement Law predicts the
peak radiation for a given temperature.
Wein’s Law states:
µm = b/TK
(2)
Where:
µm= wavelength of maximum radiation
b = Wien’s displacement constant
= 2,897
TK= temperature of the surface (K)
Infrared radiation is typically described
as wavelength between 2-15µm. These
waves are shorter than radio waves. They
are longer than visual light, so infrared
radiation is invisible to our eyes. Thermal
infrared waves, which are used for ther-
mography, are also longer than the wave-
lengths captured on infrared film.
Infrared imaging systems use a lens to
focus the infrared radiation given off by
a surface onto a detector. An electrical
response results either from the photon
or thermal effect. For imaging systems,
this signal is converted into an electronic
picture that shows the relative tempera-
ture differences in a range of gray tones
or a series of colors. Widely used
handheld infrared thermometers or “spot
radiometers” convert the signal into a
numerical reading rather than an image.
Older imaging equipment required liq-
uid nitrogen to cool the detectors.
Today’s imaging systems are either elec-
trically cooled or do not require cooling
at all. Both types perform equally well in
nearly all applications. The overall size
and weight of today’s systems has also
been dramatically reduced. Modern infra-
red thermography cameras resemble con-
ventional video camcorders.
Imaging systems and spot radiometers
are both subject to the basic laws of phys-
ics. As a result, their primary practical limi-
tation is that it is difficult to see thermal
patterns or measure temperatures of low
emissivity surfaces, particularly shiny
metals. Despite features that allow for
emissivity correction, repeatable measure-
ments are simply not possible on nearly
all of the unpainted, shiny metal mechani-
cal and electrical components we would
most like to inspect. If there is a need for
reliable, repeatable measurements of
shiny metal surfaces, high emissivity tar-
gets should be affixed to them. These tar-
gets could be paper stickers, paint, or
electrician’s tape.
Another limitation is measurement
resolution. People using spot radiometers
with a laser aiming aid often misunder-
stand this limitation. Many think they are
measuring an area the size of the laser
spot. In fact, the area is typically much
larger. Thankfully, some newer instru-
ments outline the spot size being mea-
sured with a rotating laser beam. Infrared
imaging systems that also measure tem-
perature, termed imaging radiometers, are
subject to similar resolution limitations.
It is common to see a hot spot but not be
Thermography
By Lowry G. Eads
Richard A. Epperly, P.E.
John R. Snell Jr.
hermography is the science of detecting and measuring variations in
heat emitted by an object and transforming them into visible im-
ages. It is a rapidly developing technology for diagnosis and non-
destructive testing in many applications. This article will illustrate applica-
tions where thermography can be used in the heating, ventilating, and air-
conditioning arena. Finally, the article will suggest issues to consider when
establishing an IR thermography program or when contracting with others
to perform the service.
About the Authors
Lowry Eads has been with DuPont in Richmond, Va.,
for 32 years and has been published nationally and
internationally on the subject of infrared, safety, elec-
trical high energy, and ASNT Certification.
Richard Epperly, P.E., recently retired after 30 years
of electrical engineering and consulting experience at
DuPont in Wilmington, Del. Rich has written many
papers in various IEEE conferences and publications.
John Snell, president of Snell Infrared in Montpe-
lier, Vt. has chaired several international confer-
ences, authored professional papers, and was the
first person to receive a Level III certificate from the
American Society for Nondestructive Testing (ASNT)
in this field.
The following article was published in ASHRAE Journal, March 2000. © Copyright 2000 American Society of Heating, Refrigerating and Air-
Conditioning Engineers, Inc. It is presented for educational purposes only. This article may not be copied and/or distributed electronically or in paper
form without permission of ASHRAE.
5 2
A S H R A E J o u r n a l
M a r c h 2 0 0 0
able to measure its temperature accurately because the spatial
and measurement resolutions can differ by a factor of as much
as four to one. The solution: use a telephoto lens or, if possible,
move closer.
Modern imaging systems range in price from $12,000 for a
basic black and white thermal imaging system to $60,000 for a
fully featured imaging radiometer with software. Regardless of
the features, the primary benefit of the technology is the power
to locate thermal differences. That infrared imaging may also be
possible to quantify these differences is simply an additional
benefit—a fact often overlooked by many in the industry.
The thermal image itself can be recorded by photography,
videotape or, preferably today, as electronic data. The recorded
image serves as a baseline measurement for comparison with
later inspections. It can also be used to document faults and
defects for comparison with later inspections and for mainte-
nance service follow-up. Infrared thermography can detect lit-
erally hundreds of conditions in which an anomaly is character-
ized by an increase or decrease in surface temperature or re-
tained residual heat.
Applications
In this article the authors will discuss and illustrate potential
uses of thermography in HVAC applications in three major cat-
egories:
1. Equipment troubleshooting.
2. System checks and efficiencies.
3. Building efficiencies.
These applications will show how thermography can be used
effectively in all phases of designing, maintaining and keeping
a system operating at peak efficiency.
Equipment Troubleshooting
Related mechanical inspections:
HVAC Equipment. Thermography is a useful tool for looking
at temperature distributions over heating coils as well as ther-
mal patterns on various types of chillers. The associated pumps
and motors also have numerous heat related failure patterns
that can be observed and diagnosed with thermography, in-
cluding looking at the drive belts, bearings, and couplings.
Figure 2 shows how infrared thermography can be used to
locate an overheated bearing. Thermography is now widely
used in conjunction with other technologies, especially vibra-
tion analysis and airborne ultrasound, for analyzing mechani-
cal equipment.
The “bread and butter” of the industry is inspecting the
electrical systems on which the HVAC system relies critically.
Figure 1 shows how infrared thermography can locate over-
heating in one leg of a three-phase circuit. Unfortunately, data
from electrical inspections are often misunderstood. Too often
the temperature of a component is the sole means used to de-
termine the trend toward failure. In fact, as has been discussed,
temperature measurement of these components is often quite
unreliable, and no scientifically proven standards exist to guide
us in determining when failure will occur. A better approach is
to evaluate all the relevant criteria about a potential problem
including such factors as criticality, load, history, cost of fail-
ure, and safety related issues.1
Steam traps, valves, and lines. Thermography is useful in
determining whether or not a steam trap is functioning. This is
best done as the trap cycles. If the trap works, there will be a
noticeable temperature difference across the trap from the steam
side to the condensate side. If the trap has failed open, the
thermal image will show steam supply temperature on both sides
of the trap. If the trap has failed closed, both sides will tend to
appear at condensate temperatures.
Figure 3 shows a clear temperature difference over a trap
when it is working properly. In this thermal image red is warmer.
Steam line insulation can be checked for damage and integrity;
thermal conductance of the damaged insulation is greater than
that of the normal insulation. Where steam lines are direct bur-
ied, as is the case in many building complexes, infrared ther-
mography can help locate steam and condensate leaks as deep
as 6 ft (1.8 m) or more underground.
Radiant heating coils. Where ceilings and floors are heated
Figure 1: Phase B is overheating.
Figure 2: Infrared thermograph showing an overheated
bearing.
Thermography
M a r c h 2 0 0 0
A S H R A E J o u r n a l
5 3
with coils, either hydronic or electric, infrared can help deter-
mine heat balance between coils as well as breaks or failures in
the system.
System Checks and Efficiencies
System Checks and Efficiencies
System Checks and Efficiencies
System Checks and Efficiencies
System Checks and Efficiencies
Distribution of conditioned air within the space. Thermal
imaging systems and spot radiometers can both be used to
determine quickly whether distribution in a space is balanced
and effective. Incoming conditioned air should have a different
temperature from the room (warmer or cooler depending on the
season). The room itself should be uniform in temperature, and
the outlet air should be very close to room temperature.
William Morgan presented an excellent paper in Thermosense
XIV outlining a simple procedure for correlating thermographic
inspections of room air distribution systems with poorly de-
signed or operating air-handling systems.2 To quote from his
conclusions: “Infrared thermography reveals a great deal about
the operating conditions and net effectiveness of air distribu-
tion systems by providing data for quantitative analysis. While
conclusions may seem obvious after inspections they usually
go undetected and/or unverified without thermography. Ther-
mographic inspection is fast and visually persuasive.”
Building Efficiencies
Insulation inspections. Missing or damaged insulation can
be located by comparing its thermal pattern to that of a known
reference, generally the framing. An inside to outside DT of
approximately 20°F (10°C) is required, and the greater the bet-
ter. It is also difficult to work when wind exceeds 15 mph or
when the wall is exposed to direct sunshine. For this latter
reason, most inspections are conducted at night during the
heating or cooling season. Rain does not typically impact an
inside inspection, but it is disastrous for an outdoor inspec-
tion. Typically, much of the detail work is done from inside
(where the weather has less impact on the surfaces viewed).
However, whenever possible it is usually easier to work from
the outside because there is a larger view with fewer obstacles.
While it is possible to inspect masonry buildings from the
outside, the level of detail in the thermal information may be
reduced due to the high thermal capacitance and low conduc-
tivity of the wall. Best results are often obtained very early in
the morning with ideal weather conditions. Ideal conditions for
outdoor inspection of a masonry building include stable night
time temperatures (more than 20°F [10°C] temperature differ-
ence from inside to outside); no wind; no precipitation; and
clear skies. Outdoor inspections typically need to be supple-
mented with inspections conducted from inside the building.
Figure 4 shows a commercial building interior ceiling. It is
common to find problems with insulation not performing as it
should, often due to poor design or installation. In this slant
ceiling section of a commercial building, air washing through
the insulation renders it less than fully effective. Poor detailing
of the soffit, poor placement of the insulation, and ineffective
air sealing in the building itself caused the air leak. Different
types of insulation and different problems will often have unique
thermal signatures requiring both training and experience to
understand. It is also vital to have a clear, working knowledge
of building construction, both generally and regarding the spe-
cific building being inspected.
Air leakage studies. Excessive air movement into a building
or through the insulation can be located with as little as a 5°F
(3°C) ∆T. Since air leakage results from pressure differences,
either natural or forced, it is vital to understand the pressure
relationships in a building. Typically a negative pressure inside
on the lower floors results in air infiltration during the heating
season. Conditioned air exfiltrates from leaks in the upper floors.
A complete inspection requires viewing the envelope from both
inside and outside.
Air does not simply move through the obvious places, i.e.,
doors and windows. Much of it moves through very small open-
Figure 3: Correctly operating steam trap.
Figure 4: Interior ceiling and wall intersection.
5 4
A S H R A E J o u r n a l
M a r c h 2 0 0 0
ings behind walls, even in insulated spaces, such as plumbing
chases, wiring holes, and cracks along sealed joints. It is not
unusual to find air moving over great distances while all the
time isolated behind a wall or above a ceiling before it enters or
exits the room. For smaller buildings it may be useful to artifi-
cially control building pressures using a blower fan door. This
temporary portable door contains a powerful, variable speed
reversible fan that can be used to pressurize or depressurize a
building, simplifying the normally complex relationships. For
large buildings, the HVAC system can often be temporarily al-
tered through the control system to achieve similar results.
Figure 5 shows a building, viewed from the outside during
cold weather, which appears well insulated. Note the studs and
windows are warmer than the wall section due to their increased
heat loss.
One of the secondary benefits of air leakage inspections is
locating moisture that has condensed inside the wall as warm
moist air exfiltrates to the outside. This moisture often results in
considerable damage to the structure itself, including failure of
steel joints, spawling of masonry facades, and efflorescence or
staining. In metal buildings insulated with vinyl faced batts,
condensation of moist conditioned air on the cold side of the
vapor barrier can be an extreme problem. Infrared can help lo-
cate areas of insulation damage.
Roof moisture inspections. As water penetrates the roof
assembly, it becomes trapped resulting in excessive energy
consumption and long term damage to the roof membrane, in-
sulation, and roof deck. Once the insulation is wet, as a practi-
cal matter, it cannot be dried. It is also often difficult to diag-
nose the location of roof problems because the leak and point
of water entry are often distant from each other. Interestingly, a
significant percentage of the insulation in a roof typically is still
dry and viable up to the day the roof is replaced—often in
frustration over small, persistent problems that could not be
diagnosed. Finding wet insulation is thus critical to long term
roof maintenance and energy management strategies.
The moisture trapped in wet insulation has a different ther-
mal capacitance than dry insulation, making it visible to the IR
camera under the right condition. This is especially true of rela-
tively absorbent insulation types such as fiberglass, perlite,
and wood fiber. Often results are disappointing for inspections
of roofs having foam insulation unless they are well aged. A dry
roof and a sunny day, followed by a clear, calm night are re-
quired for best results. Figure 6 is a typical thermograph of a
flat roof.
Moisture in roof insulation leads not only to excessive en-
ergy consumption but also to a shortened life cycle of the roof.
Often the wet insulation can be seen (yellow in this image)
because it has a different thermal characteristic. Once it is iden-
tified, it can be removed and the roof repaired, dramatically
extending the life of the roof system.
Establishing a IR Thermography Capability
Whether you are planning to establish IR Thermography
capability within your organization or to contract the work with
an established consulting organization, you must bear in mind
the need for a strong commitment to having well trained, quali-
fied personnel. While operation of today’s thermal imaging
equipment is not difficult, accurate interpretation remains a task
that most often requires training and experience. The proper
qualification and certification of the thermographer is critical to
achieving accurate and meaningful results. It might also impact
the safety of the thermography process for the individuals di-
rectly involved, those indirectly involved, and the equipment
being surveyed itself.
A couple of significant events have affected infrared train-
ing in the United States over the past few years. The first is
ASNT’s adoption of infrared thermography as its tenth non-
destructive testing technology. The second is the adoptions of
OSHA regulations (29 CFR 1910.119) on Process Safety Man-
agement. Subsection (j)(4) of the OSHA regulation requires in-
spection and testing of process equipment. These inspections
must follow “recognized and generally accepted good engi-
neering practices.” The basic requirement to inspect process
equipment coupled with the requirement to follow recognized
Figure 5: Exterior thermograph of building.
Figure 6: Flat roof thermograph.
Thermography
M a r c h 2 0 0 0
A S H R A E J o u r n a l
5 5
practices will increase the need for infra-
red
inspections
by
qualified
thermographers. The regulation ad-
dresses process equipment for hazardous
chemicals. To the extent HVAC equipment
is essential to safe handling of these ma-
terials, HVAC systems may fall under the
umbrella of the inspection requirement in
the regulation.
The authors feel ASNT certification
has become the industry standard in
much of work being done in the United
States, just as it has in other non-destruc-
tive testing fields. As a result, we recom-
mend that all practicing thermographers
in the United States take steps to become
ASNT Level II certified. We recommend
that thermographers at international sites
obtain their country’s equivalent to
ASNT certification.
Conclusions
A thermography program, using ap-
propriate equipment and properly trained
personnel, can be an extremely effective
tool to optimize equipment and system
efficiencies and to help diagnose exist-
ing or potential failures to HVAC and
building related equipment or systems.
There are few limits to the application
of infrared thermography in the hands of
a certified, qualified inspector. Any equip-
ment or objects where temperature pat-
terns or levels indicate equipment condi-
tion is a good application for infrared ther-
mography. However, training and experi-
ence are essential in being able to safely
collect useful data and to accurately in-
terpret the data gathered.
Unless data is carefully gathered and
interpreted by well trained, certified per-
sonnel using appropriate infrared equip-
ment, misinterpretation can easily lead to
more harm than good. In the hands of a
skilled thermographer, however, this pow-
erful tool can lead to significant improve-
ments in the reliability and performance
of building systems.
Please circle the appropriate number on the Reader
Please circle the appropriate number on the Reader
Please circle the appropriate number on the Reader
Please circle the appropriate number on the Reader
Please circle the appropriate number on the Reader
Service Card at the back of the publication.
Service Card at the back of the publication.
Service Card at the back of the publication.
Service Card at the back of the publication.
Service Card at the back of the publication.
Extremely Helpful ....................................................... 462
Helpful ....................................................................... 463
Somewhat Helpful ..................................................... 464
Not Helpful ................................................................ 465
References
1. Snell, J. 1995. “Problems inherent to quan-
titative thermographic electrical inspections.”
Thermosense XVII Conference. Society for
Photo-optical Instrumentation Engineering
(SPIE), Vol.2473, pp.75–81.
2. Morgan, W. 1992. “Thermographic inspec-
tion of air distribution systems.” Thermosense
XIV (1992) Conference. Society for Photo-
optical Instrumentation Engineering (SPIE),
Vol. 1682, pp. 84–88.

Advertisement in the print edition formerly in this space.
M a r c h 2 0 0 0
A S H R A E J o u r n a l
3 1
ASHRAE JOURNAL
I
n a fitting tribute to the new millennium, ASHRAE issued ASHRAE/
IESNA Standard 90.1-1999, Energy Standard for Buildings Except
Low-Rise Residential Buildings at the Winter Meeting in Dallas in Feb-
ruary. This new version of Standard 90.1 represents ten years of effort on
the part of the project committee that completely revised the previous 1989
version of the standard.
used to assess the energy savings po-
tential of a new standard as a function of
the economic stringency.
Several versions of the NEM were pro-
duced, each a refinement of the previous
version. By using the NEM at the begin-
ning of the development cycle, the project
committee could be informed about the
impact of the decisions regarding the eco-
nomic levels. Initially, the project commit-
tee set targets for energy savings of 25%
for the base standard, and 50% and 75%
for enhanced levels of the standard.
Ultimately, the NEM was used for se-
lecting the economic levels for the de-
velopment of the criteria. This resulted
in the 75% target savings level being
dropped because the highest level of
potential savings using current technol-
ogy yielded by the NEM was 47% at a
30-year lifetime. The 50% target was also
dropped when the decision was made to
write the standard in code language
since a code represents the legal mini-
mum criteria.
Code Language
In addition to enhanced stringency,
the project committee had a mandate to
produce a standard that was written in
enforceable language suitable for adop-
tion into codes. This mandate was estab-
lished by the ASHRAE Board of Direc-
tors and reflected the need to speed the
time to market of ASHRAE standards by
producing them in a language suitable for
use by the code bodies. The project com-
mittee also substantially revised the or-
ganization and structure of Standard 90.1
to make it simpler and easier to use.
Existing Buildings
One of the more significant changes in
the 1999 version was the change in scope
of Standard 90.1 to include modifications
made to existing buildings. This change
was made to ensure that the requirements
for modifications to existing buildings were
the same as for new buildings. The project
committee recognized that in many code
jurisdictions Standard 90.1 was already be-
ing applied to existing buildings. The com-
mittee considered the impact of this
change, and worked with consulting engi-
neers and user groups to craft appropriate
language for all alterations and additions.
Envelope
The envelope section was completely
revised, and now contains all of the mini-
mum requirements for both opaque sur-
faces and fenestration in one table for
each of the 26 specific climate zones. This
represents a major simplification for the
By Ron Jarnagin
Member ASHRAE
Merle McBride, Ph.D., P.E.
Member ASHRAE
Stephen V. Skalko, P.E.
Member ASHRAE
The New Standard 90.1
Mick Schwedler, P.E.
Member ASHRAE
Joseph G. Howley Jr.
About the Authors
The new standard is designed for ease
of use, is written in code language to sim-
plify enforcement, has separate publica-
tions in IP and SI units to serve the inter-
national communities, has expanded, im-
proved and simplified criteria, has mul-
tiple compliance options, was expanded
to include existing buildings, has a User’s
Manual available, and includes many
other advancements.
Criteria Development
The process of revising the 1989 ver-
sion of Standard 90.1 began not long af-
ter the standard was published. A group
of project committee members met to-
gether to try to address the major con-
cerns raised by reviewers of the 1989 ver-
sion. These concerns revolved around
the stringency of the standard and the
use of professional judgment by the
project committee. To address these con-
cerns, the project committee decided to
ensure that the basis of the new standard
would be well founded and documented,
and that economics would be used in
helping to establish the criteria. In order
to address the economic issues, the
project committee developed a simplified
National Energy Model (NEM) that was
Ronald E. Jarnagin, Member ASHRAE, is staff
scientist at Pacific Northwest National Laboratory,
Richland, Wash. He was the chair of the 90.1 project
committee when the standard was completed. Merle
McBride, Ph.D., P.E., Member ASHRAE, is Se-
nior Research Associate at Owens Corning, Granville,
Ohio. Stephen V. Skalko, P
P P
P
P.E.E.E.E.E.,.,.,.,., Member ASHRAE,
is the Regional Manager, Codes at Portland Cement
Association, Macon, Ga. Mick Schwedler, P.E.,
Member ASHRAE, is Senior Principal Applications
Engineer at the Trane Co., LaCrosse, Wis. . . . . Joseph
G. Howley Jr., is Manager, Environmental Mar-
keting at GE Lighting, Cleveland.
The following article was published in ASHRAE Journal, March 2000. © Copyright 2000 American Society of Heating, Refrigerating and Air-
Conditioning Engineers, Inc. It is presented for educational purposes only. This article may not be copied and/or distributed electronically or in paper
form without permission of ASHRAE.
3 2
A S H R A E J o u r n a l
M a r c h 2 0 0 0
envelope criteria. The criteria have been
expanded to include additional assem-
blies. For the first time, Standard 90.1 con-
tains a true prescriptive option that does
not require calculation on the part of the
designer. Pre-calculated assemblies are
included in Appendix A, and the designer
can select the appropriate R-value for the
insulation to show compliance. Of course,
calculations may still be done to estab-
lish the U-factor for a specific assembly
if the designer so desires.
One of the more popular features of the 1989 standard, the
ENVSTD Envelope Tradeoff software, has been carried over to
the 1999 version. The new ENVSTD 3.0 has been significantly
updated, and is available as a Windows program. Implementing
the tradeoff methodology contained in Appendix C, ENVSTD
allows tradeoffs of all of the building envelope components. The
program makes extensive use of pull-down menus, and provides
an extensive library of envelope assemblies for compliance. The
output from the program provides complete information for com-
pliance checking by code officials.
Mechanical
The mechanical sections of the standard also received some
significant updates, both in stringency and ease of use. The
mechanical section was substantially reorganized and presents
HVAC-related requirements in order of complexity, beginning with
the simplest, most common building design options. In addition,
a new “simplified approach” was added to the mechanical sec-
tion to address the needs of smaller commercial buildings. The
revised mechanical section offers three compliance paths:
• Mandatory provisions and prescriptive requirements.
• Mandatory provisions and the energy cost budget method.
This computerized method allows tradeoffs between pre-
scriptive requirements.
• A simplified approach that includes all mandatory provi-
sions and prescriptive requirements, for buildings two sto-
ries and less in height and less than 25,000 ft2 (2320 m2) of
gross flow area. To be used, the systems must also satisfy
15 specific criteria such as serving only one zone. The pur-
pose of this approach is to reduce a designer’s time to locate
the requirements for these buildings.
The mandatory provisions of the standard include the equip-
ment efficiency requirements, similar to those in the 1989 ver-
sion of the standard. The present (1989) efficiencies are carried
forward for the next two years. After this time, new require-
ments will be in effect. Two examples are shown in Table 1.
The new standard adds efficiency requirements for ground-
source heat pumps, absorption cooling equipment and heat
rejection equipment. In addition to equipment efficiencies, there
are extensive control requirements including deadbands,
setpoint overlap restrictions and off-hour controls. Mandatory
requirements also cover system construction (including duct
sealing and leakage tests) and insulation requirements for both
ducts and piping. Drawings, manuals and a narrative of system
operation must be supplied to the building owner. The stan-
dard also addresses system balancing on larger systems and
commissioning on larger buildings.
The prescriptive requirements of the mechanical section in-
clude the following criteria:
• Economizer (either air or water) based on climate and equip-
ment size. An economizer may be eliminated if equipment
efficiency is increased to specified levels.
• Limitations on simultaneous heating and cooling to reduce
system energy consumption. A number of exceptions pro-
vide the building designer with flexibility.
• Fan power limitations expressed in terms of nameplate
power,but allowing additional power for specific filtration or
heat-recovery pressure additions. In addition, fans of 30 hp
(22 kW) and greater must use no more than 30 percent of
design power at 50 percent of design air volume at one-third
of the total design static pressure. Fan pressure optimiza-
tion is required for systems with direct digital control (DDC).
• Hydronic system design and control for variable-flow sys-
tems, pump isolation and appropriate temperature reset.
• Size-specific control requirements for heat rejection equipment.
• Energy recovery on specific systems.
• Exhaust hood control.
• A limitation on the use of hot gas bypass.
Lighting
The revised lighting section seeks energy conservation pri-
marily through lighting control and total building wattage limi-
tations. It contains requirements for both the interior and the
exterior lighting applications of buildings.
The interior lighting control requirements are designed to
assure that lighting is turned off when facilities are unoccu-
pied. This is primarily accomplished through the use of pro-
grammable building lighting control or occupancy sensors. The
exterior lighting control requirements are designed to assure
the exterior lights are off during daylight hours. This is prima-
rily accomplished through the use of photosensor control.
Additionally, there are individual manual control require-
ments including accent lighting, task lighting, and demonstra-
tion lighting. Also, hotel and motel rooms are required to have
one master control switch at the main room entry that is capable
of turning off all of the lighting in the room.
The standard specifies limits on the amount of total wattage
used for lighting throughout a building by establishing a total
lighting power allowance. This power allowance can be deter-
mined in two ways.
e
p
y
T
t
n
e
m
p
i
u
q
E
m
u
m
i
n
i
M
y
c
n
e
iciff
E
y
c
n
e
iciff
E
f
o
s
a
1
0
0
2
/
9
2
/
0
1
e
r
u
d
e
c
o
r
P
ts
e
T
p
o
tf
o
o
r
]
W
k
3
5
[
n
o
t-
5
1
R
E
E
5
.
8
R
E
E
7
.
9
0
6
3
/
0
4
3
IR
A
d
el
o
o
c
-r
et
a
w
]
W
k
5
5
0
1
[
n
o
t-
0
0
3
r
ellih
c
l
a
g
u
firt
n
e
c
P
O
C
0
2
.
5
V
L
PI
0
3
.
5
P
O
C
0
1
.
6
V
L
PI
0
1
.
6
0
5
5
IR
A
Table 1: Sample new mechanical requirements for equipment efficiency.
M a r c h 2 0 0 0
A S H R A E J o u r n a l
3 3
E N E R G Y E F F I C I E N C Y
Please circle the appropriate number on the Reader Service Card at the back of
the publication.
Extremely Helpful ........................................................................................................ 450
Helpful ........................................................................................................................ 451
Somewhat Helpful ...................................................................................................... 452
Not Helpful ................................................................................................................. 453
The first option, described as the building area method, al-
lows the designer to use a simple approach of multiplying the
building square footage times the total lighting watts per square
foot specified for that building type. This multiplication pro-
duces a total lighting wattage budget that can be used at the
lighting designer’s discretion.
The second option, described as the space-by-space method,
allows the designer to build a total lighting wattage budget by
considering each space within the building individually. The
wattage budget for each individual space is then totaled to
build a total lighting wattage budget for the total area being
designed within the building or the total building being de-
signed. This lighting wattage budget can be used as the light-
ing designer chooses.
Additional lighting power is allowed for decorative lighting,
fixtures designed to minimize glare on VDT screens, and retail
accent lighting. If this lighting equipment is not installed, no
additional power is allowed.
The standard specifies limits on the amount of total wattage
used for exterior building entrance and exit lighting by establish-
ing a total exterior lighting power budget. This power budget is
determined by totaling the lighting power allowed for all exits,
entrances and canopied areas of entrances. This exterior lighting
power budget is then used at the lighting designer’s discretion.
In addition, lighting power is allowed for façade lighting. A
façade power budget is determined based on the total area of
the exterior building surface being illuminated. This power is
not part of the total exterior lighting budget and is only allowed
if façade lighting is installed.
Finally, building grounds luminaires operating at greater than
100 watts, must have a minimum efficacy of 60 lumens per watt
unless controlled by a motion sensor. To meet this requirement,
all dusk-to-dawn building grounds lighting, greater than 100
watts, would have to contain a high pressure sodium, metal
halide or fluorescent light source.
Energy Cost Budget
The energy cost budget, used for whole building tradeoffs,
was also substantially revised. The energy cost budget is gener-
ally used for more complex buildings where tradeoffs beyond the
performance paths available in the major sections are desired. A
significant change in the energy cost budget is the requirement
for a compliance supplement that describes the rules by which
the tradeoff methodology will be conducted. This change was
implemented to reduce the amount of “gaming” that was pos-
sible, and to ease the enforcement burden by code officials.
Climate Data
The number of locations with climate data were expanded for
the U.S. and Canada. In addition, for the first time, 64 interna-
tional countries are included in the standard. These changes
will make the standard more applicable for a wider audience in
both the U.S. and other countries.
Energy Savings
The many changes made to Standard 90.1-1999 have resulted
in a significant new commercial building energy standard that
will lead the way into the new millennium. Based on an evalua-
tion using the NEM, the new standard could be expected to
save approximately 17% in office and retail buildings. The sav-
ings is expected to vary for other building types.
User’s Manual
A User’s Manual was developed to accompany the standard
and should be available simultaneously with the publication of
the standard. The User’s Manual contains many examples of
how to use the standard as well as a complete set of compliance
forms for use in demonstrating compliance with the require-
ments of the standard.
Summary
Not only has ASHRAE produced a new standard that saves
energy, but it has also produced a document that is greatly
simplified, ready for the code market, addresses the needs of
the international community, and will be supported by a timely
User’s Manual and software.

Features of
ASHRAE/IESNA Standard 90.1-1999
•
Written in mandatory language suitable for code adoption.
•
Simplification and ease-of-use considerations addressed
throughout.
•
Available in IP and SI versions.
•
Multiple compliance options available.
•
Coverage for additions and alterations to existing buildings
added.
•
All envelope criteria contained on a single page for any
climate zone.
•
Expanded envelope assemblies.
•
New, Windows version of ENVSTD 3.0 will be included
with the revised User’s Manual.
•
Expanded climate data for U.S. and international locations.
•
Simplified approach for mechanical criteria for smaller
buildings.
•
New equipment added to mechanical section (ground
source heat pumps, absorption cooling, cooling towers).
•
Lighting criteria based on extensive IESNA application
models.
•
New “use it or lose it” lighting power allowances.
•
Expanded energy cost budget section with compliance
supplement requirement.
M a r c h 2 0 0 0
A S H R A E J o u r n a l
3 5
ASHRAE JOURNAL
D
A growing tendency is to use ammo-
nia in large, centralized applications like
district cooling and heating, including
heat pump applications. The technology
in these large systems is already well
known and traditional, except for heat
pump applications. These large systems
often use direct cooling, and (or) evapo-
rative condensers.
Besides the large systems using “con-
ventional” technologies, the new con-
cerns about the environment have pro-
moted investigations for new applications
for NH3. The potential growth of ammo-
nia depends on the various market seg-
ments.
• For domestic refrigeration and uni-
tary products, the pressure to seek
alternatives to HFCs is coming from
Northern Europe and Germany,
where hydrocarbons are being con-
sidered as the alternative.
• For the automotive industry, flam-
mable or toxic products cannot be
used in direct cooling systems for
safety reasons; CO2 is being investi-
gated as an alternative to HFCs.
• In commercial refrigeration, a poten-
tial definitely exists for increased use
of ammonia.
• Ammonia has significant potential
for growth in medium-size air-condi-
tioning systems.
• With the increased emphasis on en-
ergy savings, market opportunities
exist for NH3 heat pumps.
Therefore, the newly identified market
and products are primarily for small and
medium capacity (~50 to ~2000 kW) liq-
uid and water chillers for air-condition-
ing, industrial and commercial refrigera-
tion applications, and occasionally in-
cluding heat recovery. New ammonia
products are packaged chillers because
indirect cooling systems are safer for small
systems. This tendency to indirect cool-
ing is not limited to ammonia. This is a
general trend to improve the charge con-
tainment with any refrigerant including
HFCs. Once it is decided to get rid of di-
rect cooling, the question comes natu-
rally: “why not ammonia?”
Safety and Environment Issues
The advantages and disadvantages of
ammonia are well known:
• It has excellent thermodynamic and
thermophysical properties.
• It is “natural” and environment-
friendly.
• However, it is moderately toxic and
flammable, which requires special
care for implementation.
As seen earlier, the major incentive to
use ammonia for new applications, is the
pressure to phase out the HCFCs (includ-
ing R-22). This phasing out has started in
Europe. Since early 2000, the production
of new equipment using R-22 is already
prohibited if the motor power exceeds 150
kW. Further restrictions are coming. Ac-
cording to an EC project, HCFCs should
not be sold in new equipment with a cool-
ing capacity of more than 100 kW after
Dec. 31, 2000.
The replacement of R-22 is shared be-
tween the HFCs on one hand, and the
“natural” refrigerants (ammonia and hy-
drocarbons) on the other hand. The split
depends on the environmental and safety
regulations, which vary greatly accord-
ing to the countries.
In Northern Europe (Germany, Benelux,
Scandinavia, etc.), restrictions on the use
of ammonia and hydrocarbons are mini-
mal, while the phaseout of HCFCs is an-
ticipated and there is pressure for the fu-
ture elimination of HFCs. This situation
strongly favors natural refrigerants. In
Southern Europe, safety regulations se-
verely limit the use of ammonia and most
of the market goes to HFC-based equip-
ment.
Within the “natural” refrigerants, hy-
drocarbons are taking a share of the mar-
ket, but only in small capacity packages
(below 150 kW), because of their higher
flammability. Whatever the local regula-
tions, ammonia safety features deal with
Expanding the Use
Of Ammonia
By Paul de Larminat, Ph.D.
iscussing new developments for ammonia sounds like a paradox,
as ammonia is one of the oldest industrial refrigerants. As empha-
sized by J.W. Pillis,1 it never stopped being a leading refrigerant
for large systems used in food industry and for other industrial applications.
After losing market share to R-22 in recent decades, it is making a strong
comeback due to the pressure to phase out R-22. Some major food indus-
try companies have a clear strategy of using only ammonia for their new
investments, and to retrofit their existing plants worldwide.
About the Author
Paul de Larminat is the technical director of YORK-
France, the French subsidiary of York International
in Nantes, France.
The following article was published in ASHRAE Journal, March 2000. © Copyright 2000 American Society of Heating, Refrigerating and Air-
Conditioning Engineers, Inc. It is presented for educational purposes only. This article may not be copied and/or distributed electronically or in paper
form without permission of ASHRAE.
3 6
A S H R A E J o u r n a l
M a r c h 2 0 0 0
minimizing the refrigerant charge; suitable ventilation; ammo-
nia absorbing systems; restricting the use of ammonia in public
locations; and promoting indirect cooling systems.
Incidentally, the use of air-cooled condensers with ammonia
is particularly attractive from a safety standpoint. Ammonia is
lighter than air and will rise quickly from the environment of a
roof-top unit in case of a leak. Therefore, ventilation is not a
problem, and safety issues are easier to solve. The same ap-
plies to evaporative condensers, which are widely used for
large systems. Another safety reason to prefer air-cooled con-
densers, is to reduce the risk of “Legionella” disease, in situa-
tions where this is a concern.
Compressor Developments
Ammonia compressors have been around for more than a
century, but the new regulations and market trends have driven
new developments, mostly related to the use of new types of
oils, the tendency to go to higher pressures, and requirements
for semi-hermetic compressors.
Oils
With ammonia, the traditional choice in the past was to use
inexpensive mineral oils, and occasionally PAO oils when a
very low pour point is required. These types of oils are not
miscible with ammonia. The oil is significantly heavier than
liquid ammonia and tends to separate and drop at low points of
the circuits, where it can be collected for elimination or auto-
matic oil return. This technology is proven in flooded evapora-
tors or pump-fed in-tube recirculation systems, where the heat
transfer surfaces are continuously flushed with liquid ammo-
nia.
It is not so in shell-and-tube D-X (“dry-expansion”) evapo-
rators. Because of their basic principle, the refrigerant is boiling
inside the heat transfer tubes, and is totally evaporated when
reaching the tube outlet. As a result, no pool of liquid is avail-
able to wash the oil away, which tends to leave a thermally
insulating oil coating that drastically reduces the efficiency of
the exchangers.
The solution to these problems has been found within a new
generation of PAG oils (Poly Alkylene Glycol) that are miscible
with ammonia. These new brands of oils allow the use of shell-
and-tube D-X evaporators, down to a temperature of about
–20°C (–4°C). The mutual miscibility of oil and ammonia is an
advantage in the exchangers; but it also generates some oil
dilution and occasional foaming in the compressors, which al-
ters the conditions of lubrication. This phenomenon occurs with
most combinations of oils and refrigerants. It is a well known
pitfall that can cause an epidemic of compressor failures.
Any new combination of oil and refrigerant requires that the
compressors be carefully validated, through endurance and
field testing, with subsequent corrective actions when neces-
sary. The introduction of the HFC refrigerants combined with
polyolester oils required such validations. Similar procedures
are an absolute must for ammonia with miscible oils.
High Pressure Compressors
The environmental-driven pressure to find alternative refrig-
erants is necessitating solutions with higher pressure refriger-
ants. Examples are the growing use of R-410A, and the ques-
tions being raised about the potential uses of CO2. The need for
energy savings also is boosting the market of heat pumps and
heat recovery, which require higher operating pressures. This
conjunction of incentives is driving the compressor manufac-
turers to develop new generations of compressors, suitable for
operation at higher operating pressures (up to 40 bar discharge).
This impacts many points of the compressor design, like casing
resistance, bearing arrangement, shaft stiffness, etc. Taking
advantage of this higher pressure opens the possibility to make
ammonia heat pumps up to 75°C (167°F).
Motors
Open drive motors are commonly used with ammonia sys-
tems, to avoid problem with copper motor windings. New shaft
seal technology can limit leakage to less than 0.01% of the
refrigerant charge annually, eliminating concerns about shaft
seal leakage. Flange-mounted open motors also address align-
ment issues. This is a cost effective approach, allowing the use
of standard open motor technology.
Semi-hermetic motors also are being tested, as the motor
technology is being developed now for ammonia, using either
aluminium windings (expensive), or encapsulated copper wind-
ings. Open motors with magnetic couplings can also be used
for medium-size units.
Heat Exchangers For Ammonia
General
Ammonia has excellent thermodynamic properties, but part
of this potential will be lost if the heat exchangers have a low
efficiency. The liquid chillers using HCFCs or HFCs have shell-
and-tube heat exchangers using high-efficiency copper tubes,
with sophisticated enhanced surfaces. Spectacular improve-
ments have been achieved with this technology in the past
decade. However, copper is not compatible with ammonia, and
the traditional carbon steel shell-and-tube ammonia heat ex-
changers tend to be significantly larger than those used with
other refrigerants. They also have a large refrigerant charge,
which is not desired with ammonia for safety reasons.
For new applications, this excludes the use of the traditional
flooded evaporators or pump-fed in-tube recirculation systems.
On the other hand, shell-and-tube D-X evaporators could not
be used until recently because miscible oils were not available.
This is why new solutions had to be found, implementing new
combinations of materials, exchanger technologies (e.g., plate
heat exchangers, or high efficiency tubes), new miscible oils,
and expansion devices.
Materials
With ammonia, the most commonly used material is steel
(carbon or stainless steel), but it has a lower thermal conductiv-
ity than copper or aluminum. Its toughness also makes it diffi-
cult to manufacture high-efficiency heat transfer surfaces re-
quired for high performance. Because of this combination of
thermal and mechanical properties, steel is not a very good
material to manufacture heat transfer surfaces. Carbon steel is
also relatively sensitive to corrosion on the water side; there-
M a r c h 2 0 0 0
A S H R A E J o u r n a l
3 7
A M M O N I A R E F R I G E R A T I O N
fore, its use is not recommended in water-cooled condensers
connected to an open cooling tower. It is suitable in closed
circuits, but it is penalized by higher fouling factor than copper
tubes. Alternatives to carbon steel are:
• Stainless steel has the same qualities and defects as car-
bon steel, except that it is much more corrosion resistant;
therefore, thinner tubes or plates can be used. Stainless
steel also requires less fouling factor allowance than car-
bon steel.
• Titanium is also suitable for ammonia, but its cost is pro-
hibitive for most applications. It is still practically the only
solution for sea water-cooled ammonia condensers.
• Aluminum could be attractive because of its compatibility
with ammonia, good thermal conductivity, and mechani-
cal compliance for easy manufacturing of high performance
tubes; but it is relatively sensitive to corrosion on the
water or brine side; therefore, it is not a practical, realistic
alternative.
From this, it appears that no really good substitute exists to
carbon or stainless steel, to manufacture ammonia heat exchang-
ers. Therefore, the challenge to improve these exchangers has
been to optimize the implementation of these traditional materi-
als for ammonia applications. The way it was done is detailed
later.
Exchanger Technologies
Shell-and-Tube Heat Exchangers
Evaporators. Traditionally, large ammonia systems used
pump-fed exchangers with recirculation, or flooded evapora-
tors, which are not acceptable for the new applications because
of their high refrigerant charge. The alternatives are shell-and-
tubes D-X evaporators, plate heat exchangers, and “hybrid”
heat exchangers.
D-X shell-and-tube evaporators with ammonia were not used
at all until recently because:
• The aforementioned oils problems were not solved.
• The technology of traditional thermo mechanical expan-
sion valves was not well suited, because of the low mass
flow required with ammonia. This refrigerant also is espe-
cially harmful to the compressors in case of liquid flood-
ing, because of its unusually high specific enthalpy of
evaporation. Actually, thermal expansion valves have made
great progress, and the technology is now appropriate.
For the most difficult cases, electronic expansion valves
have also been developed, which provide an excellent
control of D-X evaporation.
With these new features, D-X shell-and-tube evaporators
are now perfectly suited for use with ammonia, provided the
temperature is not too low, and the reliability of the compres-
sors is carefully validated with the new miscible oils. Areas of
further investigation are mostly new enhanced tube geometries,
which are making progress in spite of the difficulties to manu-
facture them from a tough material.
Spray evaporators are sometimes considered as an alterna-
tive. The idea is to keep the geometry and advantages of a
flooded evaporator, while reducing the refrigerant charge. Liq-
uid refrigerant is “sprayed” above the tube bundle, to keep the
tubes wet without immersion within a pool of liquid. Tests have
been made with this technology, but its cost-effectiveness is
questionable.
Condensers. Exchange tubes for water-cooled condensers
still need to make progress, like for evaporators. Carbon steel is
not recommended for condensers with open cooling towers,
because of fouling and corrosion on the water side. Stainless
steel is preferred, but enhanced surfaces are still expensive to
produce, and require relatively thick tubes. Athough not very
effective, plain stainless steel tubes are relatively inexpensive,
and provide an acceptable compromise. Corugated tubes are
also an interesting alternative.
Air-Cooled Condensers
Air-cooled condensers have the disadvantage of generat-
ing higher condensing pressures, which result in poor system
efficiency. Yet, the demand is growing for air-cooled condens-
ers in general, because of the ease of installation and increas-
ing scarcity of water. As seen ealier, the combination of ammo-
nia with air-cooled condensers also is interesting from a safety
standpoint. The state-of-the-art technology uses galvanized
steel tubes with aluminium or stainless steel fins. Yet, this tech-
nology still makes the condensers significantly more expensive
than the copper tubes/aluminium fin technology that is used
with HFCs and HCFCs. All-aluminium condensers are also be-
ing investigated, and may be a good alternative for the future.
The high cost of the air-cooled limits the economical feasibility
of large capacity air-cooled ammonia chillers. For large sys-
tems, water-cooled condensers associated with cooling towers
are normally more cost effective.
Air-cooled condensers are also difficult to implement in hot
areas, because ammonia does not “like” high condensing tem-
peratures: the pressure is substantially higher than R-134a, for
instance. The use of new generation, higher pressure compres-
sors will help to solve this problem in the future, at least with
screw compressors. With recips, the problem of higher dis-
charge temperatures will remain rather than with other refriger-
ants. Special features must be included to cool the compres-
sors properly, like water cooled cylinder heads or liquid injec-
tion.
Plate Heat Exchangers (PHE)
The use of PHEs in refrigerant circuits requires them to be
perfectly leak-tight. Traditionally, PHEs for refrigerants were
brazed, but traditional brazing materials are not compatible with
ammonia. Technical evolutions were necessary, and have been
achieved in the past few years. Two technologies are now avail-
able with ammonia nickel brazed exchangers, all stainless steel
welded cassettes.
It also has been necessary to improve the resistance to ther-
mal stresses, because of the high discharge temperature into
condensers with ammonia, especially with reciprocating com-
pressors. These problems are now solved and good, reliable
ammonia PHEs are available for condensers and evaporators as
well. PHEs manufacturers are still working to optimize the plates
profile for improved performance and pressure drop character-
istics.
3 8
A S H R A E J o u r n a l
M a r c h 2 0 0 0
With PHE evaporators, several possible arrangements exist
for expansion devices and feeding systems. The traditional way
to implement them is to use gravity fed systems with a surge
drum. This requires an extra vessel to be located above the
evaporator, which takes more space, and requires a bit more
refrigerant. With gravity fed NH3 systems, miscible oils are not
necessarily required, depending on the circuit arrangement.
The gravity fed system can be improved by using ejector
recirculation. The idea is to boost the recirculation of liquid
refrigerant from the surge drum, using an ejector driven by high
pressure liquid from the condenser. The advantages are:
• The flash gas from the expansion takes up space in the
evaporator, and reduces the charge of refrigerant.
• The refrigerant side heat transfer is boosted by higher
velocity.
• This allows for a very simple expansion device.
Disadvantages of the ejector recirculation system are:
• The possibility of by-passing a limited amount of gas in
capacity reduction.
• Less flexibility when large variations of operating condi-
tions can be expected (evaporation and condensation pres-
sures).
Another area of investigation is direct, dry expansion in a
PHE evaporator. The use of the heat transfer surface is less
efficient, but the surge drum is not needed. This technology
requires carefully designed distribution systems to equalize
the ammonia flow between the plates. It also requires high per-
formance expansion valves, which usually are electronic for
these kinds of applications.
Plate and Shell Heat Exchangers. Used for evaporators, this
concept combines features of the PHE and flooded evaporator.
They are made of cassettes with water inside, immersed in a
pool of boiling liquid refrigerant.
Comparing Shell-and-Tubes and PHEs
Fouling and Cleaning
In general, a PHE requires less fouling factor allowance than
a shell-and-tube heat exchanger, because of the high shear ve-
locity on the water side. If carbon steel tubes are used in an
evaporator, then, the fouling factor difference will be even larger
between a stainless steel PHE and a carbon steel shell-and-
tube.
Cleaning normally is not a problem on a chilled liquid circuit.
It is an issue mostly for condensers, especially with open tower
condensing water circuits. A significant advantage of shell-
and-tube condensers is that they can be cleaned very easily
without opening the ammonia circuit; whereas a nickel brazed
PHE cannot be cleaned mechanically at all, and a cassette PHE
requires complete dismantling, including opening the refriger-
ant side.
Performance and Size
In shell-and-tube heat exchangers with “conventional” re-
frigerants (HCFCs and HFCs), copper tubes with high efficiency
enhanced surfaces are systematically used. They cannot be
used with ammonia because of material compatibility. There-
fore, ammonia and R-22 give relatively similar performance in
shell-and-tube heat exchangers as shown by K.E. Starner,2 shell-
and-tube D-X evaporators can be as good with ammonia as
they are with R-22. The situation is different with PHEs, be-
cause stainless steel is the usual material irrespective of the
refrigerant. With any refrigerant, PHEs inherently have a good
efficiency, because of their excellent combination of high shear
velocity between plates, with moderate pressure drops.
Due to the excellent thermophysical properties of ammonia,
the use of this refrigerant with PHEs gives an outstanding com-
bination, and a PHE can be made quite smaller with ammonia
than with other refrigerants. This is why, in practice, most of the
PHEs used as evaporators or condensers in refrigeration plants
operate with ammonia. Yet, this advantage is at its best only
when the exchanger is flooded, with a recirculation drum. Part
of the advantage will be lost for PHE used as D-X evaporators,
because of the low heat transfer coefficient in the gas-super-
heating zone.
Therefore, the use of PHEs is a must when the highest pos-
sible COP is required. Yet, shell-and-tube exchangers will tend
to be more cost-effective when a lower efficiency can be ac-
cepted, which still covers a number of applications.
PHEs have the reputation of being more compact, and of
enabling a smaller “footprint” packaging. This may have been
true, but is now quite questionable with new generation pack-
ages including shell-and-tube exchangers, which have substan-
tially reduced in size. The combination of a shell-and-tube con-
denser with a PHE evaporators could be the most interesting
for some applications; but is a little awkward to install, because
a vertical PHE evaporator does not fit well within a compact
packaging of horizontal cylinders.
Refrigerant Charge
PHEs had the reputation of having the lowest refrigerant
charge. This is also questionable. It may be true when used in
direct expansion; but gravity fed systems will give a higher
charge. Anyway, the difference between the technologies is
not drastic. Other factors are of significant importance such as
the piping arrangement, or the rating of the exchangers: an
exchanger rated for large temperature differences will have lower
size, refrigerant charge... and efficiency.
Low Temperature Applications
As mentioned earlier, D-X evaporators are questionable be-
low –20°C (–4°F), and practically unsuitable below –30°C (–
22°F). At lower temperatures, PHEs or “hybrid” heat exchang-
ers must be used, in combination with mineral oils and a care-
fully designed oil management system.
Typical Combinations
As seen earlier, typical new generation ammonia products
are packaged water and liquid chillers and these new products
tend to go lower capacities; they can be air cooled or water
cooled. Typical new products on the market mix-match exchanger
technologies. When the lowest capital cost is required, a pre-
ferred combination is typically:
• Reciprocating compressor (or screw for high capacity).
• Shell-and-tube D-X evaporator.
M a r c h 2 0 0 0
A S H R A E J o u r n a l
3 9
A M M O N I A R E F R I G E R A T I O N
Table 1: Products implementing these technologies are now available on the market. The table and photos show typical
ranges of products.
• Shell-and-tube condenser if water cooled.
• Miscible oil, which is required with a D-X shell-and-tube
evaporator.
• Thermo-mechanical thermal expansion valve.
When a high COP is critical, PHEs are often preferred. Then,
miscible oils are not necessarily required. Different types of
expansion devices are being proposed, from direct expansion
with an electronic expansion valve, to gravity fed systems with
a surge drum (with or without a recirculation ejector).
Conclusions
The growing care for the environment has boosted the de-
mand for ammonia as refrigerant even for air-conditioning ap-
plications. This demand was initially driven by the Northern
Europe market. However, satisfying the absolute requirements
of safety, compact size, low cost, reliability, reduced mainte-
nance was quite challenging.
Only water or brine chillers used in indirect cooling could be
considered, because this arrangement minimizes the refrigerant
charge. Each of the individual components had to be optimized:
exchangers, compressors, lubrication, expansion devices. Then,
consistent combinations of all these improvements were imple-
mented. The result is a new generation of standardized medium
capacity NH3 chillers. They can be used for water and brine
cooling, for air-conditioning and industrial applications. Hun-
dreds are now in operation, with an excellent record of safety
and reliability.
This confirms that ammonia is now a fully satisfactory alter-
native refrigerant. This in turn is inducing a growing market
acceptance and demand. Already, signs of this “green” wave
for refrigerants are visible from Northern Europe down to South-
ern Europe. Worldwide might be the next place to go...
References
1. 1993. Pillis, J.W. “Expanding ammonia usage in air conditioning.”
ASHRAE-NIST Refrigerants Conference.
2. 1993. Starner, K.E. “Heat exchangers for ammonia water chillers—
design considerations and research needs.” ASHRAE-NIST Refriger-
ants Conference.

Please circle the appropriate number on the Reader Service Card at the back of the
Please circle the appropriate number on the Reader Service Card at the back of the
Please circle the appropriate number on the Reader Service Card at the back of the
Please circle the appropriate number on the Reader Service Card at the back of the
Please circle the appropriate number on the Reader Service Card at the back of the
publication.
publication.
publication.
publication.
publication.
Extremely Helpful ........................................................................................................ 454
Helpful ........................................................................................................................ 455
Somewhat Helpful ...................................................................................................... 456
Not Helpful ................................................................................................................. 457
A
B
C
D
r
e
lli
h
c
f
o
e
p
y
T
A
B
C
D
r
o
s
s
e
r
p
m
o
C
i
V
elb
a
ir
a
V
,
w
e
rc
S
i
V
d
e
xiF
,
w
e
rc
S
g
nit
a
c
o
r
p
ic
e
R
li
O
elb
ic
si
M
n
o
N
elb
ic
si
M
r
e
s
n
e
d
n
o
C
E
H
P
le
ets
s
s
elnia
ts
,e
b
u
T-
d
n
a
-lle
h
S
r
o
t
a
r
o
p
a
v
E
E
H
P
le
ets
n
o
b
r
a
c
,
X
-
D
e
b
u
T-
d
n
a
-lle
h
S
m
e
t
s
y
S
g
n
i
d
e
e
F
m
u
r
D
n
o
it
a
lu
cric
e
R
n
o
is
n
a
p
x
E
X
-
D
n
o
is
n
a
p
x
E
r
o
tc
ejE
e
vla
V
n
o
is
n
a
p
x
E
la
cin
a
h
c
e
m
o
m
r
e
h
T
e
g
n
a
r
y
tic
a
p
a
C
C
6
=
T
W
L
@
W
k
0
9
9
1
/
5
7
4
7
2
7
1
/
8
1
4
0
6
7
1
/
0
7
4
0
3
7
/
5
1
1
C
0
1
=
T
W
L
@
W
k
5
4
0
1
/
0
5
2
2
4
8
/
6
2
2
0
7
8
/
5
3
2
6
3
3
/
3
5
M a r c h 2 0 0 0
A S H R A E J o u r n a l
4 3
ASHRAE JOURNAL
A
The first variable speed pumps came
into this market around 1965. The vari-
able speed devices were mechanical with
poor efficiencies and relatively high costs.
The variable frequency drive appeared
around 1977; it was large and required
careful application to avoid difficulties
such as electronic interference, heat, and
noise. Over the past twenty years, the
variable frequency drive industry has
made great strides in reducing these ap-
plication problems as well as the drive’s
cost and size. Today these drives are built
in any size for all voltages and enclosures.
We need to know much more about
pump performance now that variable fre-
quency drives are available for pumps.
Not only do we have these drives, but
software also is available to program
pumps efficiently. By installing pump and
water system data in a computer and set-
ting up curve tracing and other proce-
dures, the highest wire-to-water efficien-
cies are secured easily for almost any
HVAC water system, regardless of its size
or configuration. Also, with digital elec-
tronics, pump programming is much easier
and reliable. Thankfully, the days of ana-
log and mechanical control of pumps are
gone forever, along with their complexity
and heavy service requirements. The fol-
lowing are some interesting subjects in
pump application that have come along
through these years.
Affinity Laws
About the time you get smug and think
you know something concerning the ap-
plication of pumps, a bright, young engi-
neer comes along and demonstrates that
you still have more to learn. I gave an
electronics engineer the affinity laws for
pumps that state that the flow varies di-
rectly with the speed or impeller diameter,
the head varies as the square of the same,
and, likewise, the power varies as the cube
of these parameters. What is more basic
in pump performance than these laws?
He installed them in his computer and
found that it was time for a reality check.
The pump performance checked very
nicely with the speed variation, but im-
peller diameter was a different subject. In
no way did the published pump curves
fit the computer program.
Figure 1 describes an actual set of
pump curves for a particular pump with
different impeller diameters and a con-
stant dynamometer speed of 1,750 rpm.
The parabolic path of the best efficiency
point is drawn on this curve. The best
efficiency point with a full diameter is
shown as Point A at 1,335 gpm and 72 ft
of head (84 L/s and 215 kPa) with 88%
efficiency. If the affinity laws were to pre-
vail, the equivalent point for a 7 in. (178
mm) diameter impeller should be at Point
B or 960 gpm at 38 ft (61 L/s at 114 kPa).
Instead, the actual point for this impeller
diameter is at Point C or 900 gpm at 33 ft
(57 L/s at 99 kPa). This is about a 6% loss
in pump duty.
One might argue that this isn’t much
considering that the maximum and mini-
mum allowable impeller diameters were
used. “Close” only counts in horseshoes,
not in computer analysis of pump perfor-
mance. Any anomaly in these calculations
creates distrust of the whole program.
What causes this variation from the
theoretical? As the pump impeller
changes, the specific speed of the pump
may change. What is specific speed and
why would it change? Specific speed is
defined by Formula 1:
Specific Speed for a Pump,
4
3
S
Q
S
N
h
=
(1)
40 Years
Of Fiddling With Pumps
James B. (Burt) Rishel, P.E.
Fellow/Life Member ASHRAE
pump is a wheel on a stick. Some wheel, some stick! With today’s
unlimited variable speed capabilities, the integration of hydrau-
lics and electronics has resulted in a totally new industry. In the
1950s, the application of pumps in the HVAC field was pretty simple and
standardized, as they were always constant speed. A number of unusual
methods were developed for constant speed pumps to eliminate excess
pump head, maintain constant flow in chiller evaporators and boilers, and to
distribute the water in HVAC systems. Unfortunately, some of these design
principles are being applied to variable speed pumps today with unneces-
sary complexity and energy loss. The need for proper application of vari-
able speed pumps became a necessity.
About the Author
James (Burt) Rishel, P.E., is chairman of Systecon
in Cincinnati, Ohio. He has earned the ASHRAE
Distinguished Service Award, and is a member of
ASHRAE Technical Committees 8.1, Pumps and Hy-
dronic Piping, and 9.1, Large Building Air-Condi-
tioning Systems.
The following article was published in ASHRAE Journal, March 2000. © Copyright 2000 American Society of Heating, Refrigerating and Air-
Conditioning Engineers, Inc. It is presented for educational purposes only. This article may not be copied and/or distributed electronically or in paper
form without permission of ASHRAE.
4 4
A S H R A E J o u r n a l
M a r c h 2 0 0 0
water system conditions vary from mini-
mum to maximum water flow.
New Design Speeds for Pumps
The earlier discussion of the use of pump
speed to achieve more efficient pump se-
lection is but an indication of the proce-
dures available for pump evaluation that
are based upon the variable speed drive.
In the days of constant speed pumps, we
really had only two pump speeds for the
HVAC industry—1,750 and 1,150 rpm.
Now that we have infinite variable speed,
we can use a number of tricks to get more
efficient pump selection.
Why limit ourselves to just 1,750 and
1,150 rpm? Not only can we under speed
pumps as indicated earlier, but we can
over speed 1,750 rpm pumps to around
1,900 rpm or 1,150 rpm pumps to 1,250
rpm to achieve better pump efficiencies.
Figure 2 describes a pump that would be
a very efficient pump selection, but it
does not quite meet the pump head re-
quirement of 69 ft (206 kPa). By running
the pump at 1,789 rpm, Figure 3, we have
achieved the desired head. This is only
around 2% over speed. Don’t let anybody
tell you that this eliminates any future
growth in an installation; if there is future
growth, number of design options exist
to accommodate the added load.
One might find that the pump can run
at higher speeds and handle the added
load without overloading the pump or its
variable speed drive. One alternative might
be the installation of a larger motor and
operation of the pumps at speeds over
1,900 rpm. Obviously, this should be done
by someone experienced in pumps and
motors to ensure that the proper motor size
is selected, that the drive can handle the
motor amperage, and that the bearings in
both the pump and motor are checked for
operation at these higher speeds.
Under and over speeding of pumps are
two of many procedures used to achieve
more efficient pump selection with vari-
able speed. What a difference between this
variable speed technology and the old
constant speed pumping processes that
relied on mechanical devices to achieve
some semblance of efficient operation!
Impeller Trimming
Impeller trimming has proved to be a
tricky business when you are trying to
get the best efficiency and operation out
of your pumps. So many HVAC water
systems have a constant pump head re-
quirement regardless of the flow in the
water system. Typical of this constant
head is the lift over a cooling tower or the
constant pressure that is maintained at
the ends of chilled and hot water loops.
Figure 4 shows a pump selected for 600
gpm at 60 ft head (38 L/s at 179 kPa); also,
this curve demonstrates that the pump is
Figure 1: Pump performance with impeller diameter variation.
Where,
S = the pump speed in rpm
Q = the flow in gpm
h = the head developed by the
pump in feet of water
Not all pumps evince this variation in
specific speed with impeller diameter, but
there is appreciable evidence of changes
in specific speed with impeller diameter
change as shown in Figure 1. It is diffi-
cult to explain this; often it is found only
after the pump has been tested at various
impeller diameters. This makes it difficult
to use impeller change in computer pro-
grams for predicting pump performance
without a careful evaluation of the actual
pump curves.
The next question is: why would any-
one want to chop away the best part of an
impeller? The efficiency of this pump (Fig-
ure 1) is a maximum of 88% at full diam-
eter compared to around 71% at minimum
diameter. Obviously, if the desired design
condition is 900 gpm at 38 ft (57 L/s at 114
kPa), there is some manufacturer that has
a pump that would give a higher efficiency
than 71% at this condition.
Suppose, however, that the design
condition is 1,100 gpm at 55 ft (69 L/s at
164 kPa)? This would require the pump
to have its impeller cut to some diameter
near 8.5 in. (216 mm). Why not slow the
pump to reach the desired head-capac-
ity point but equip the pump with a full-
size impeller to get the maximum effi-
ciency? This does require torque calcu-
lations to insure that the motor can
handle the pump at the design condi-
tion and reduced speed. This is not dif-
ficult for experienced electronics engi-
neers who are knowledgeable about
pump and motor performance.
The best selection may be an impeller
diameter less than the full diameter but
still greater than 8.5 in. (216 mm). The en-
gineer conducting the computer calcula-
tions will determine the impeller diameter
that provides the maximum wire-to-water
efficiency throughout the load range for
the pump. These computer calculations
consider the flow and head ranges of the
water system as well as the number of
pumps provided in parallel for that sys-
tem. Further, the pump efficiency and the
wire-to-shaft efficiency of the motor/drive
combination must be computed as the
M a r c h 2 0 0 0
A S H R A E J o u r n a l
4 5
P U M P S
to be applied to a water system where 25 ft of constant head (75
kPa) is maintained at all of the flow rates in the water system.
Suppose that the initial operation of the system proves that
the pump should operate at 500 gpm and 50 ft of head (32 L/s at
150 kPa). According to the affinity laws, you should just divide
the pump flows, 500 by 600, times the original impeller diameter
of 10 in. (254 mm) to secure the new impeller diameter. This
would result in an impeller diameter of 8.33 in. (212 mm) that will
not produce 500 gpm at 50 ft (32 L/s at 150 kPa). Rather, the new
impeller diameter will produce 500 gpm at a head of only 42 ft (32
L/s at 136 kPa). The result is an undercut impeller for this appli-
cation. The proper method of determining impeller size is by the
affinity law equation that states:
Q1 = \_Q2
2 × H1 / H2
(2)
Where,
Q1 and H1 are the flow and head for the equivalent point on
the known pump curve
while, Q2 and H2 are the desired pump conditions, namely
500 gpm at 50 ft head.
This equation is solved by trying different heads until the
flow and head are found that lie on the pump curve. In this case,
these conditions are 561 gpm at 63 ft of head (35 L/s at 188 kPa).
The correct impeller diameter is, therefore, 500/561 x 10 or 8.91 in.
(226 mm). Checking the calculations, this impeller diameter will
produce 500 gpm at a head of 50 ft (32 L/s at 150 kPa). The
constant speed pump will operate at 75% efficiency while a vari-
able speed pump at full impeller size would be operating at 83%
efficiency. It might be more economical, in the long run, to install
a variable speed drive and use the larger diameter impeller. If the
load does increase in the future, the pump will handle it automati-
cally without any more changes in the pump. Impeller trimming
comes out second best to variable speed in most cases, particu-
larly now with the lower costs of variable speed drives.
In water systems where the constant head exists as in the case
for the system curve in Figure 4, what happens to your impeller
calculations if this head changes? This is typical for remote dif-
ferential pressure control at the ends of chilled and hot water
loops. On constant speed pumps, you are looking at a different
impeller trim or possible operation at a lesser efficient point on
the pump curve. With variable speed pumps, the speed is ad-
justed automatically to meet the new conditions. The display on
the pump controller can indicate a new wire-to-water efficiency,
and this will verify whether an adjustment should be made in the
points at which pumps are added or subtracted.
Pipe Fittings Around Pumps
It is surprising how often the friction losses of pipe fittings
around pumps are ignored in head calculations. The result is
higher system friction than anticipated. Too often these fittings
are too small and of the wrong type. The pipe sizes on pump
suctions and discharges should result in a reasonable total
friction loss for all of the suction and discharge fittings. It is the
author’s opinion that these losses should not be more than 8 ft
(24 kPa) on most HVAC applications. Here is where future ex-
pansions in the water system should be duly noted. If there is a
possibility of increased pump flow in the future, the pump fit-
tings should be designed to account for it.
Most chilled and hot water applications require only a but-
terfly valve on the pump suction and the discharge. Pumps in
parallel obviously need check valves on their discharges. A
start-up strainer on the pump suction is desirable, but the screen
should be removed once it has been assured that construction
dirt has been eliminated. This eliminates a continuous friction
loss. This may seem controversial on condenser water pumps;
here, it may be desirable to keep the strainer, but put it on the
Figure 2: Inadequate head at 1,750 rpm.
Figure 3: Adequate head at 1,789 rpm.
4 6
A S H R A E J o u r n a l
M a r c h 2 0 0 0
pump discharge. This ensures that the pump is always filled
with water. If the strainer begins to clog, the pump will not be
damaged due to cavitation. Usually, the strainer on the cooling
towers is all that is necessary to protect condenser pumps.
One of the greatest energy-killers in HVAC systems are bal-
ance valves on pump discharges. Why do you need them? On
constant speed pumps, the best procedure for eliminating ex-
cess head is to use the discharge butterfly valve for balancing
purposes. The handle is adjusted until the desired system pres-
sure is achieved. The handle sticking out at an angle will be a
continuous reminder that you should trim the impeller if you
want to eliminate the energy loss. A check of the actual pressure
drop across this valve will tell your pump supplier how much the
impeller should be reduced. Before you do this, find out if there
is any constant head in the HVAC system as was described
earlier in Figure 4. The use of a balance valve on the pump
discharge dooms the system to a silent energy loss forever.
Do you think these losses are minimal? There was a Midwest-
ern university that was losing nearly a million kW per year by
having a 57 psi (393 kPa) loss across their pump balance valves.
They did not realize this until their consulting engineer pointed it
out to them. He saved them enough money in electrical energy to
quickly amortize the elimination of the balance valves and re-
placement of them with variable speed drives on the pumps.
Why don’t you go to your equipment room and see what loss is
occurring if you have pump balance valves or multiple duty
valves? You may be surprised to see what is happening.
As for balance valves on the discharge of variable speed
pumps: if you use them—shame on you! You are demonstrat-
ing your total lack of knowledge of variable speed pump opera-
tion. A variable speed pump is like having a pump with a rubber
impeller that can expand and contract in diameter with the load
on the system. There is absolutely no reason whatsoever for
using balance valves on variable speed pump discharges! They
are a poor means of measuring flow; there are economical flow
meters that can give a reasonable flow reading without the
continual pressure loss.
People Wear Out HVAC Pumps!
Compared to many industrial and municipal pump applica-
tions, HVAC pump operations are a piece of cake. We should
have clear water to pump at relatively low pump heads with few
NPSH problems. Why do HVAC pumps wear out? Because
people don’t select or operate them properly.
Figure 5 describe a typical radial thrust curve for the radial
force that exists on all volute type pump shafts. As shown, the
radial thrust is greatest at shut-off head and the lowest at the
best efficiency point. Radial thrust deflects the pump shaft which
causes wear in the pump casing rings and bearings. Although
pump manufacturers discourage it, people still select pumps
back on the pump curve as shown in Figure 6 and doom the
pump to higher maintenance costs. This is due to the higher
radial thrust and the resulting shaft deflection. Or, they oversize
the pumps thinking they are doing themselves a favor by add-
ing large safety factors to the pump flow and head calculations.
One of the great advantages of variable speed pump opera-
tion is the ability to increase the speed slightly to account for
any shortage in flow and head and, therefore, avoid large safety
factors. Always pick a pump as close to the eye of the efficiency
as possible and be moderate in the safety factors that are ap-
plied to the pump calculations. Your pumps will thank you with
many years of operation with very little maintenance costs.
Wire-To-Water Efficiency
Here is a subject that gets little attention in many HVAC
pump circles. What is it? It is the combined efficiency of the
pump and motor for constant speed, single pump applications.
For variable speed, single pump applications, the efficiency of
the drive must be included.
Figure 4: Effect of constant system head on pump impeller
trim.
Figure 5: Variation in radial thrust single volute type pumps.
M a r c h 2 0 0 0
A S H R A E J o u r n a l
4 7
P U M P S
Table 1 describes the results of a
study made on constant speed pumps to
determine the wire-to-water efficiency of
small pumps as compared to larger
pumps. Only recognized manufacturers
of quality pumps and motors were used
in the collection of this data. The smaller
motor data was based upon capacitor type
motors. This chart is an indication that a
large pump will provide a higher efficiency
than a group of small pumps that add up
to the same horsepower. Rather than use
this table for your work, check out the
efficiencies of your favorite pumps and
motors to produce your own table.
Incidentally, this demonstrates that the
use of small circulators on individual heat-
ing or cooling coils should be avoided
where possible. Obviously, it does not in-
cluded circulators on heating and cooling
coils that are used for freeze protection
and do not run continuously. The reduc-
tion in population of pumps on a specific
project almost always reduces the first cost
and increases the overall operating effi-
ciency. Reductions from 21 pumps down
to six for an installation have been achieved
for chilled and hot water systems using
new variable speed technology.
For multiple pump applications, the
pump fitting loss that was discussed be-
fore must be included as well in wire-to-
water efficiency calculations. The flow
through each pump is no longer the same
as the total flow in the system, so this loss
must be recognized and charged against
the overall wire-to-water efficiency of a
pumping system. Projected system infor-
mation will result in poor programming of
variable speed pumps if this pump fitting
loss is not included in the calculations.
Rate of Response
It was learned in the 1970s that the rate
of response between the pump controller
and the system pressure or differential
pressure transmitter had to be around
twice a second to avoid either pump speed
hunting or great fluctuations in the ac-
tual pressure at these transmitters. Usu-
ally, these transmitters are located at the
ends of the chilled or hot water system
loops; they must be located there to elimi-
nate distribution pressure losses from the
control signals. Too often, these control
signals are run through central data sys-
tems where the rate of response can be
Figure 6: Correct and incorrect points of selection.
Table 1: Typical wire-to-water efficiencies for constant speed pumps and motors.
m
p
g
d
a
e
H
p
m
u
P
y
c
n
e
iciff
E
r
o
t
o
M
p
h
r
o
t
o
M
y
c
n
e
iciff
E
o
t-
e
ri
W
-
r
e
t
a
W
y
c
n
e
iciff
E
0
2
0
1
%
0
4
…
%
0
.
0
5
%
0
.
0
2
0
5
0
1
%
0
5
1/3
%
0
.
7
5
%
5
.
8
2
0
6
5
1
%
3
5
‰
%
0
.
2
6
%
0
.
3
3
5
7
0
2
%
7
5
%
0
.
5
6
%
0
.
7
3
0
8
5
2
%
7
5
1
%
0
.
2
8
%
0
.
7
4
0
0
1
0
4
%
9
5
2
%
0
.
4
8
%
0
.
0
5
0
2
1
0
5
%
0
6
3
%
5
.
6
8
%
0
.
2
5
0
5
2
0
6
%
9
7
5
%
5
.
7
8
%
0
.
9
6
0
0
3
0
7
%
0
8
‰
7
%
5
.
8
8
%
0
.
1
7
0
0
4
0
7
%
4
8
0
1
%
5
.
9
8
%
0
.
5
7
0
0
5
0
8
%
0
8
5
1
%
0
.
1
9
%
0
.
3
7
0
0
8
0
8
%
1
8
0
2
%
0
.
1
9
%
0
.
4
7
0
0
9
0
9
%
2
8
5
2
%
7
.
1
9
%
0
.
5
7
0
0
0
1
0
9
%
4
8
0
3
%
4
.
2
9
%
0
.
7
7
0
0
1
1
0
1
1
%
4
8
0
4
%
0
.
3
9
%
0
.
0
8
0
0
6
1
0
0
1
%
6
8
0
5
%
0
.
3
9
%
0
.
0
8
0
0
8
1
0
1
1
%
7
8
0
6
%
6
.
3
9
%
0
.
1
8
0
0
0
2
0
2
1
%
9
8
5
7
%
0
.
4
9
%
0
.
4
8
4 8
A S H R A E J o u r n a l
M a r c h 2 0 0 0
Please circle the appropriate number on the Reader Service Card at the back of the
Please circle the appropriate number on the Reader Service Card at the back of the
Please circle the appropriate number on the Reader Service Card at the back of the
Please circle the appropriate number on the Reader Service Card at the back of the
Please circle the appropriate number on the Reader Service Card at the back of the
publication.
publication.
publication.
publication.
publication.
Extremely Helpful ........................................................................................................ 458
Helpful ........................................................................................................................ 459
Somewhat Helpful ...................................................................................................... 460
Not Helpful ................................................................................................................. 461
as long as two minutes.
The result is poor variable speed pump operation with energy
losses due to incorrect pump speed or over pressure at the trans-
mitters. The rate of response of twice per second is relatively
slow in the control world. Some will say that this is an unusual
and expensive requirement; it has been a standard control proce-
dure for the past thirty odd years, and it is not expensive. (For a
detailed description of rate of response, see “Proper Control of
HVAC Variable Speed Pumps,” ASHRAE Journal, Nov. 1998.)
Variable Flow in Chillers and Boilers
If you mentioned variable flow in a chiller evaporator just 10
years ago, you would have been roundly criticized and rightly
so, considering the mechanical and analog controllers that were
used to operate chillers. Any variation in flow would cause a
change in outlet temperature and subject the chiller evaporator
to possible freezing. With today’s digital control, measured varia-
tion in chiller flow is now possible. Digital control of the pumps
can insure that minimum and maximum flows as well as maximum
rate of change of flow are observed in the chillers. Typical flow
variations allowed by chiller manufacturers in their evaporators
are from 3.5 to 10.5 fps (1.1 to 3.2 L/s) velocity in the tubes.
The advent of the new styles of boilers that can run con-
densing has permitted a much greater variation in flow than
was allowable in some older types of boilers. Water tube type
boilers, in particular, have always allowed a broad flow range.
Like chillers, the minimum and maximum allowable flows recom-
mended by the boiler manufacturer can be sensed, and the
pump controllers can hold the actual flow within these limits.
These are some of the high points of this experience with
HVAC pumps. So much has transpired in this age of digital elec-
tronics, but the change during the next 25 years will be even
greater. By 2025, it is the author’s opinion that almost all HVAC
pumps will be variable speed. The old PID (Proportional-Inte-
gral-Derivative) loops for analog control of pump speed will have
been replaced by digital control with accelerated response. It
would be nice to stick around and see it, but I will leave that to the
young engineers who have taught this old dog new tricks.

Advertisement in the print edition formerly in this space.
A p r i l 2 0 0 0
A S H R A E J o u r n a l
2 3
ASHRAE JOURNAL
W
About the Authors
Gil Avery, P.E., is a principal in Kele & Associates in
Memphis, Tenn.
The globe type control valve com-
monly used in HVAC systems has three
pressure ratings: the body static pressure
rating, generally 250 psig (1724 kPa); a
close-off rating based on the power of
the actuator; and a dynamic rating, which
is defined as the maximum differential that
the wetted parts will withstand. This last
rating often is inappropriately ignored
when selecting valves for variable flow
systems.
The present method of rating two-way
valves may be confusing. The close-off
rating is often many times the dynamic
rating. The manufacturer’s valve selec-
tion chart can show a high close-off rat-
ing when a large actuator is used. It is
generally assumed that this is also the
dynamic rating. For example the selection
chart may list a valve with a large actua-
tor as having a close-off rating of 120 psi
(827 kPa), but a footnote may specify a
“maximum flow differential of 25 psi (172
kPa) for normal seat and disc life.” The 25
psi (172 kPa) is the dynamic rating of the
valve body. This valve would have a
short life if it were installed in a system
where the dynamic requirements, that are
found in many large chilled water sys-
tems, approached the close-off rating.
In Figure 1, the differential pressure
sensor DP controlling the speed of the
secondary pump P-5 is set at 30 ft (90
kPa). This is the differential pressure re-
quired to satisfy the branch with the high-
est pressure drop at design flow. It may
be any one of the six branches serving
the six coils. The setting on the differen-
tial pressure sensor DP must be deter-
mined when the system is commissioned
by the test and balance agency. Just set-
ting the differential pressure sensor at a
“nominal” setting can waste pump energy
for the life of a building.
The drop across the branches varies
from 30 ft (90 kPa) up to 60 ft (179 kPa) at
design flow, but the minimum differential
pressure across any branch can be 30 ft
(90 kPa) at reduced flow. At system de-
sign flow, the drop across the branch serv-
ing Coil 1 is 60 ft (179 kPa). If the load
changes and all the other coil valves are
closed, the drop across this branch will
be only 30 ft (90 kPa). There is no flow in
the mains between Coils 1 and 6 and
therefore no drop. The Delta P across the
branch serving Coil 1 is now the same as
across differential pressure sensor DP.
The control valves are selected so that
the drop across the valve is as much as
the total drop across the other compo-
nents in the branch. In this example, all
valves should be selected for a drop of
15 ft (45 kPa).
The valve serving Coil 1 will normally
operate with a differential across the valve
of 60 ft (179 kPa) or less, depending on the
load (flow) in the mains. If either the differ-
ential pressure sensor or the VFD malfunc-
tioned and pump P-5 is operated on a full
speed back-up across-the-line contactor,
the differential pressure across any valve
could be as high as the pump cut-off head.
A good rule of thumb is to select valves
with a close-off and dynamic rating of at
least 1.5 times the pump design operating
head; in this example, 90 ft (270 kPa).
Pump cut-off head can occur across
any valve during emergency operating
conditions and therefore all coil valves in
the system must be selected for this dif-
ferential. Industrial type valves may be
required on large complexes with high
head pumps and long pipe runs. When
pneumatic valve actuators are used and
normally closed or normally open valves
are an option then use normally open to
take advantage of the higher close-off
force that is available with this arrange-
hen the design of variable flow hydronic systems was initiated
30 to 40 years ago, little emphasis was placed on the selection
of the modulating two-way coil control valves. The existing
valve specifications that were used for constant flow were often applied to
variable flow systems. In many instances the valves that were used were not
constructed to meet the high differential pressures encountered in variable
flow systems. As a result many variable flow chilled water systems experi-
ence Delta T’s that are below design and have chillers that operate ineffi-
ciently. This low Delta T is often caused by valves leaking due to either
insufficient close off capabilities or erosion (often referred to as “wire draw-
ing”) of the seat or plug.
By Gil Avery, P.E.
Fellow ASHRAE
Selecting Valves
And Piping Coils
The following article was published in ASHRAE Journal, April 2000. © Copyright 2000 American Society of Heating, Refrigerating and Air-
Conditioning Engineers, Inc. It is presented for educational purposes only. This article may not be copied and/or distributed electronically or in paper
form without permission of ASHRAE.
2 4
A S H R A E J o u r n a l
A p r i l 2 0 0 0
ment. The normally open valve uses the greater force of the
actuator to seat the valve plug. The normally closed valve uses
the lower force of the spring to seat the plug.
Piping Water Coils
Two-way valves for chilled and hot water variable flow sys-
tems may be installed on either the supply or return side of the
coil. The valves will be subject to less extreme temperature oper-
ating conditions if they are installed on the return side as shown
in Figure 2A. In this location the valves handle the less severe
chilled and hot return water temperatures. Many valves incorpo-
rate electronics in the valve actuator. Chilled water valves in-
stalled on the coil return side reduce the risk of moisture con-
densing in the actuator and hot water valves installed on the coil
return side have a lower ambient operating temperature.
Three-way mixing valves in constant flow systems are in-
stalled as shown in Figure 2B. Two balance valves are nor-
mally required; BV-1 to balance the branch for design flow
through the coil when Port B is wide open, and BV-2 to balance
the flow through the bypass when Port A is wide open so that
the bypass flow is the same as the coil flow.
Piping coils as shown in Figures 2C and 2D will ensure
against freezing under almost any operating condition. The coil
pump can be selected to maintain a constant and higher tube
velocity and for a lower Delta T than a coil without a pump. For
example, when the primary (main) hot water supply is 200°F
(93°C), and the return temperature is 160°F (71°C) (40°F [22°C]
Delta T), the coils can be selected for a 10°F (5.5°C) Delta T to
ensure high flow through the coil at all times.
Figure 1: Direct return primary-secondary chilled water
system.
2A: Water coil piping for variable flow
system.
2B: Piping for constant flow system.
2C: Piping for variable branch flow—
constant coil flow.
2D: Piping for constant branch flow
—constant coil flow.
Figure 2: Coil piping configurations.
A p r i l 2 0 0 0
A S H R A E J o u r n a l
2 5
V A L V E S
A flow switch in the coil piping circuit may be used to stop
the air-handling unit and close the outdoor air damper if a low-
flow condition occurs and the outdoor temperature is below
freezing. This configuration can be used to protect chilled wa-
ter as well as hot water coils.
The following equation can be used to determine the coil
entering water temperature when dedicated coil pumps are used.
Rf = coil flow ÷ primary branch flow
Tce = Temperature water entering coil
Ts = Primary water supply temperature
Tr = Return water temperature
Tce = Tr + (Ts – Tr) ÷ Rf
Example: Ts = 200°F: Tr = 160°F: Rf = 4
Tce = 160 + (200 – 160) ÷ 4 = 170°F
In this example, the coil should be selected to handle the load
with water entering at 170°F (77°C) and leaving at 160°F (71°F).
Sizing the main hot water system for a 40°F (22°C) Delta T or
higher will reduce the installed cost and water transport energy.
The dedicated coil pump not only minimizes the freezing
problem but it provides a linear heat transfer with primary water
flow as shown in Figure 3. Without the pump, the coil flow is
varied with the load. This produces a very non-linear heat trans-
fer with coil flow as shown in Figure 4. If the coil flow is one-
half of design, the water in the coil stays in the coil twice as
long and the heat transfer is reduced very little. With the dedi-
cated coil pump, the water temperature to the coil is varied and
the coil flow is constant. This produces an almost linear heat
transfer with primary flow from the main. This helps stabilize
the control system.
All piping in the coil pump loop should be sized for the coil
flow as shown in Figures 2C and 2D. All control valves are
sized for the primary flow.
The system pump head should not include the drop through
the coil. This drop is handled by the coil pump. The only branch
head, handled by the system pump, is for the control valve and
branch piping to the coil pump loop.
Piping Steam Coils
To minimize the freezing of steam coils and to eliminate water
hammer in low pressure steam systems, steam coils must be
piped so that the flow of steam condensate out of the coil is not
inhibited. When the heat output from the steam coil is con-
trolled by a modulating steam valve, as shown in Figure 5, the
only force available to move the condensate out of the coil is
gravity. The coil tubes must slope toward the condensate header.
The pipe connection from the return header to the dirt leg must
be header outlet size so that the condensate will not collect in
the bottom tubes of the coil. The dirt leg should be as long as
possible, but not less than 12 in. (0.3 m). The height of the
condensate in the dirt leg is the only pressure head available to
Figure 3: Constant flow coil.
Figure 4: Variable flow coil.
Figure 5: Steam coil piping.
2 6
A S H R A E J o u r n a l
A p r i l 2 0 0 0
Please circle the appropriate number on the Reader Service Card at the back of the
Please circle the appropriate number on the Reader Service Card at the back of the
Please circle the appropriate number on the Reader Service Card at the back of the
Please circle the appropriate number on the Reader Service Card at the back of the
Please circle the appropriate number on the Reader Service Card at the back of the
publication.
publication.
publication.
publication.
publication.
Extremely Helpful ........................................................................................................ 450
Helpful ........................................................................................................................ 451
Somewhat Helpful ...................................................................................................... 452
Not Helpful ................................................................................................................. 453
force the condensate through the float and thermostatic trap.
This trap must be liberally sized. The output from the F and T
trap must slope unrestricted to the condensate pump, drain or
boiler and steps must be taken to ensure no pressure above
atmospheric can exist in the return line.
A vacuum breaker connected to the steam supply header
will ensure free flow of the condensate out of the coil. The pipe
size of the breaker should be the same as the steam valve.
Without the correct vacuum breaker, the condensing of steam
will create a vacuum in the coil. This vacuum will prevent the
condensate from freely draining from the coil. Tubes contain-
ing condensate can freeze and destructive water hammer is
possible when the steam valve opens and the condensate is
forced out.
The pressure drop in the steam supply between the valve
and coil is generally less than 1 psi (7 kPa), and therefore the
steam valve can be sized for a drop equal to the steam supply
pressure less 1 psi (7 kPa).
Bibliography
Avery G. et al. 1990. “The pros and cons of balancing a variable flow
water system.” ASHRAE Journal, 32(10):30-55.
Avery G. 1993. “Designing and commissioning variable flow hydronic
systems.” ASHRAE Journal, 35(7):45-49

Advertisement in the print edition formerly in this space.
A p r i l 2 0 0 0
A S H R A E J o u r n a l
4 9
ASHRAE JOURNAL
V
arious building energy simulation programs developed around the
world are reaching maturity. Many use simulation methods (and
even code) that originated in the 1960s. Without substantial rede-
sign and restructuring of the programs, continuing to expand their capabili-
ties has become difficult, time-consuming, and prohibitively expensive. How-
ever, phenomenal advances in analysis methods and computational power
have increased the opportunity for significant improvements in the flexibility
and comprehensiveness of these tools.
What is EnergyPlus?
EnergyPlus is a new building perfor-
mance simulation program that combines
the best capabilities and features from
BLAST and DOE–2 along with new ca-
pabilities. EnergyPlus comprises com-
pletely new code written in Fortran 90. It
is primarily a simulation engine—there is
no formal user interface. Both BLAST and
DOE–2 have many user interfaces devel-
oped by independent third-party devel-
opers. We have invited these same de-
velopers to work on graphical user inter-
faces for EnergyPlus.
Modular Code
One of the main goals for EnergyPlus is
to create a well-organized, modular struc-
ture that facilitates adding features and
links to other programs. We decided to
select Fortran 90 as the programming lan-
guage for EnergyPlus because Fortran 90:
• It is a modern, modular language with
good compilers on many platforms.
• It allows C-like data structures and
mixed language modules.
• It provides structure that begins to
be object-based.
• It allows long variable names (up to
32 characters).
• It provides backward compatibility
during the development process.
We began working on EnergyPlus by
modularizing (restructuring) code from
the heat balance engine in IBLAST, a re-
search version of BLAST with integrated
loads and HVAC calculation (Taylor et al.
1990). Normally, such restructuring would
result in major rewrites involving a long
development period, and extensive test-
ing to ensure the new code performs as
intended. To avoid this problem, we de-
vised a process we call “Evolutionary
Reengineering (ER)” that incrementally
moves the program from old unstructured
code to new modular code by incorporat-
ing new code with old. Throughout the
process, existing code still works with user
input data, and is extended to generate
parameters needed by the new code mod-
EnergyPlus:
Energy Simulation Program
By Drury B. Crawley
Member ASHRAE
Linda K. Lawrie
Member ASHRAE
Curtis O. Pedersen, Ph.D.
Fellow/Life Member ASHRAE
and
Frederick C. Winkelmann, Ph.D.
Member ASHRAE
The U.S. Department of Energy (DOE)
began planning for a new generation of
simulation tools in 1995 using a three-step
process:
• Create an inventory of existing DOE-
sponsored tools
• Sponsor workshops to get recom-
mendations from users and developers
about needs in energy simulation, and
• Define new generation tools based
on the recommendations from the work-
shops and experience in developing
BLAST (BLAST Support Office 1992) and
DOE-2 (Winkelmann et al. 1993).
Three organizations formed the initial
development team: Lawrence Berkeley
National Laboratory (LBNL)—developers
of DOE’s DOE-2 program (Winkelmann
et al. 1993)—and U.S. Army Construction
Engineering Laboratory (CERL) and the
University of Illinois (UI)—developers of
DOD’s BLAST program (BLAST Support
Office 1992). This article focuses on the
structure, features, and capabilities of
EnergyPlus.
About the Authors
Drury B. Crawley is program manager for
Building Energy Tools and team leader for Commerical
Buildings at the U.S. Department of Energy. He is
chairman of ASHRAE Technical Committee (TC) 4.2,
Weather Information, vice chair of 4.12, Integrated
Building Design and secretary of TC 4.7, Energy Cal-
culations. He is also a member of both SPC 140P and
SSPC 169P. Linda Lawrie is a senior researcher
at the Construction Engineering Research Labora-
tory, Engineer Research and Development Center.
Frederick Winkelmann is leader of the
Simulation Research Group of Lawrence Berkeley
National Laboratory’s Environmental Energy Tech-
nologies Division He is a member of TC 4.7 and SPC
140P. Curtis O. Pedersen, Ph.D., is pro-
fessor emeritus of mechanical engineering at the
University of Illinois, Urbana, Ill. He is a member of
TC 4.1, Loads Calculation and was the chair of TC
1.5, Computer Applications.
The following article was published in ASHRAE Journal, April 2000. © Copyright 2000 American Society of Heating, Refrigerating and Air-
Conditioning Engineers, Inc. It is presented for educational purposes only. This article may not be copied and/or distributed electronically or in paper
form without permission of ASHRAE.
5 0
A S H R A E J o u r n a l
A p r i l 2 0 0 0
ules. In this way the new modules can be verified
without having to completely replace the entire func-
tional capability of the old program with new code
before it can be tested. As the process proceeds, old
routines are replaced by new routines and data struc-
tures. This makes the transition evolutionary and per-
mits a smooth transition with a greater capability for
verification testing. By the time we had achieved an
alpha version, all the old code had been replaced.
EnergyPlus Structure
In the next generation simulation tools workshops
there was strong consensus that a more flexible and
robust tool with additional capabilities is needed. Re-
current themes for energy simulation needs through-
out the workshops were design, environment, eco-
nomics, and occupant comfort and safety. Designers
need tools that provide answers to specific ques-
tions during design. They want tools that provide
the highest level of simulation accuracy possible with
a reasonable level of detail but don’t get in the user’s
way. One of the highest priorities was an integrated
(simultaneous) simulation for accurate temperature
and comfort prediction.
In response to these findings, we decided that integrated
simulation should be the underlying concept for EnergyPlus—
loads calculated (by a heat balance engine) at a user-specified
time step (15-minute default) are passed to the building sys-
tems simulation module during the same time step. The build-
ing systems simulation module, with a variable time step (down
to seconds), calculates heating and cooling system and plant
and electrical system response. Feedback from the building
systems simulation module on loads not met is reflected in the
next time step of the load calculations in adjusted space tem-
peratures if necessary.
By using an integrated solution technique in EnergyPlus,
the most serious deficiency of the BLAST and DOE–2 sequen-
tial simulations can be solved—inaccurate space temperature
predication due to no feedback from the HVAC module to the
loads calculations. Accurate prediction of space temperatures
is crucial to energy efficient system engineering—evaluation
of system and plant size, and occupant comfort and health all
require accurate space temperature prediction.
Integrated simulation also allows users to evaluate a number
of processes that neither BLAST nor DOE-2 can simulate well.
Some of the more important include:
• Realistic system controls.
• Interzone airflow.
• Radiant heating and cooling systems.
• Moisture adsorption and desorption in building elements.
Figure 1 shows the overall program structure and the three
basic components: Simulation Manager, Heat Balance Simula-
tion module, and Building Systems Simulation module.
The Simulation Manager controls the entire simulation pro-
cess, the Heat Balance Simulation module calculates thermal
and mass loads, and the Building Systems Simulation Manager
handles communication between the heat balance engine and
the HVAC water and air loops and their attached components
(coils, boilers, chillers, pumps, fans, etc.). We replaced the
hardwired “template” systems (VAV, Constant Volume Reheat,
etc.) of DOE–2 and BLAST with user-configurable heating and
cooling equipment components. As starting points for users,
we have created input file templates to describe the more popu-
lar system types from DOE-2 and BLAST. This gives users
much more flexibility in matching their simulation to the actual
system configurations. The Building Systems Simulation Man-
ager also manages data communication between the building
systems (HVAC, electrical) modules, building description (in-
put data), and calculation results (output data). A comparison
of major features and capabilities of EnergyPlus, BLAST,
IBLAST, and DOE–2 are shown in Tables 1-3.
Simulation Management
At the outermost program level, the Simulation Manager
controls the interactions between all simulation modules from a
sub-hour level up through the user-selected time step and simu-
lation period—day, month, season, year or several years. The
Simulation Manager instructs simulation modules to take ac-
tions such as initialize, simulate, record keep, or report.
Having a Simulation Manager provides several benefits:
• Major simulation loops are contained in a single module.
• Modules are self-contained and more object-based.
• New modules can be added easily.
Heat & Mass Balance Calculation
The underlying building thermal zone calculation method in
EnergyPlus is a heat balance model in which room air is mod-
eled as well stirred with uniform temperature throughout. (The
modular structure of EnergyPlus allows more detailed room air
convection calculations—such as CFD or zonal methods—to
be included later in the program.) It also is assumed that room
Figure 1: Overall EnergyPlus structure.
A p r i l 2 0 0 0
A S H R A E J o u r n a l
5 1
E N E R G Y S I M U L A T I O N
surfaces (walls, windows, ceilings, and
floors) have:
• Uniform surface temperatures.
• Uniform long and short wave irradia-
tion.
• Diffuse radiating and reflecting sur-
faces.
• Internal heat conduction.
Figure 2 shows the structure of the
EnergyPlus integrated solution manager
that manages the surface and air heat bal-
ance modules and acts as an interface be-
tween the heat balance and the building
systems simulation manager. The Surface
Heat Balance Module simulates inside
and outside surface heat balance, inter-
connections between heat balances and
boundary conditions, conduction, con-
vection, radiation, and mass transfer (wa-
ter vapor) effects. The Air Mass Balance
Module deals with various mass streams
such as ventilation and exhaust air, and
infiltration. It accounts for thermal mass
of zone air and evaluates direct convec-
tive heat gains. It is through this module
that we are connecting to COMIS for
improved multizone airflow, infiltration,
indoor contaminant, and ventilation cal-
culations (Huang et al 1999).
In addition to the basic heat balance
engine from IBLAST, we have created
three new modules based on capabilities
from DOE–2: daylighting simulation,
WINDOW 4-based window calculation,
and anisotropic sky. The daylighting
module calculates hourly interior daylight
illuminance, window glare, glare control,
electric lighting controls, and calculates
electric lighting reduction for the heat
balance module.
The window module incorporates al-
gorithms from WINDOW 5—accurate an-
gular dependence of transmission and
absorption for both solar and visible ra-
diation, and temperature-dependent U-
value. Users can enter a layer-by-layer
window description or choose windows
from the library (conventional, reflective,
low-E, gas fill). Sun control can be mod-
eled with pull-down shades, blinds or
electrochromic glazing.
The sky model includes non-isotropic
radiance and luminance distribution of the
sky based on the empirical model by
Perez (1990, 1991) as a function of sun
position and cloud cover. This non-uni-
form radiance distribution improves cal-
culation of diffuse solar on tilted surfaces
(walls and sloped roofs).
Several other modules have been
reengineered for inclusion in EnergyPlus:
solar shading from BLAST and conduc-
tion transfer function (CTF) calculations
from IBLAST. The major enhancements
of the IBLAST (and EnergyPlus) heat bal-
ance engine over BLAST include mass
transfer and radiant heating and cooling.
The mass transfer capability within
EnergyPlus allows fundamental, layer-by-
layer solution for mass transfer through
surfaces and a mass balance for zone air
similar to the air heat balance. The radi-
ant heating and cooling models are an
expansion of the conduction transfer
function and incorporate thermal comfort
calculations. This provides a means for
improved modeling and control capabili-
ties for the new building systems simula-
tion manager.
With the support of the Gas Research
Institute and Florida Solar Energy Cen-
ter, we are incorporating a simplified mois-
ture model known as Effective Moisture
Penetration Depth (EMPD) to estimate
moisture interactions among the space air
and interior surfaces and furnishings.
EMPD is useful for estimating impacts as-
sociated with moisture where detailed in-
ternal geometry and/or detailed material
properties are not readily available.
Another important feature of the
EnergyPlus heat balance engine is that it
is essentially identical in functionality to
Table 1: Comparison of general features and capabilities.
Figure 2: Integrated Simulation Manager.
e
r
u
t
a
e
F
l
a
r
e
n
e
G
e
r
u
t
a
e
F
l
a
r
e
n
e
G
e
r
u
t
a
e
F
l
a
r
e
n
e
G
e
r
u
t
a
e
F
l
a
r
e
n
e
G
e
r
u
t
a
e
F
l
a
r
e
n
e
G
2
-
E
O
D
2
-
E
O
D
2
-
E
O
D
2
-
E
O
D
2
-
E
O
D
T
S
A
L
B
T
S
A
L
B
T
S
A
L
B
T
S
A
L
B
T
S
A
L
B
T
S
A
L
B
I
T
S
A
L
B
I
T
S
A
L
B
I
T
S
A
L
B
I
T
S
A
L
B
I
y
g
r
e
n
E
y
g
r
e
n
E
y
g
r
e
n
E
y
g
r
e
n
E
y
g
r
e
n
E
s
u
l
P
n
o
it
u
l
o
S
s
u
o
e
n
a
tl
u
m
iS
,
d
et
a
r
g
et
n
I
n
o
it
u
l
o
S
s
u
o
e
n
a
tl
u
m
iS
,
d
et
a
r
g
et
n
I
n
o
it
u
l
o
S
s
u
o
e
n
a
tl
u
m
iS
,
d
et
a
r
g
et
n
I
n
o
it
u
l
o
S
s
u
o
e
n
a
tl
u
m
iS
,
d
et
a
r
g
et
n
I
n
o
it
u
l
o
S
s
u
o
e
n
a
tl
u
m
iS
,
d
et
a
r
g
et
n
I
t
n
a
l
p
/
s
m
ets
y
s
/
s
d
a
o
l
d
et
a
r
g
et
n
I
•
n
o
itul
o
s
e
vit
a
r
etI
•
g
nil
p
u
o
c
t
h
g
iT
•
o
N
o
N
s
e
Y s
e
Y s
e
Y s
e
Y s
e
Y
s
e
Y s
e
Y s
e
Y s
e
Y s
e
Y
h
c
a
o
r
p
p
A
p
etS
e
m
iT
el
p
itl
u
M
h
c
a
o
r
p
p
A
p
etS
e
m
iT
el
p
itl
u
M
h
c
a
o
r
p
p
A
p
etS
e
m
iT
el
p
itl
u
M
h
c
a
o
r
p
p
A
p
etS
e
m
iT
el
p
itl
u
M
h
c
a
o
r
p
p
A
p
etS
e
m
iT
el
p
itl
u
M
n
o
itc
a
r
et
ni
r
o
f
p
ets
e
m
it
d
e
nife
d
-r
e
s
U
•
-
5
1
(
t
n
e
m
n
o
riv
n
e
d
n
a
s
e
n
o
z
n
e
e
w
te
b
)tlu
a
fe
d
etu
ni
m
s
n
o
itc
a
r
et
ni
r
o
f
p
ets-
e
m
it
el
b
a
ir
a
V
•
(
m
ets
y
s
C
A
V
H
d
n
a
s
s
a
m
ri
a
e
n
o
z
n
e
e
w
te
b
>
)etu
ni
m
o
N
o
N
s
e
Y s
e
Y s
e
Y s
e
Y s
e
Y
s
e
Y s
e
Y s
e
Y s
e
Y s
e
Y
s
n
o
itc
n
u
F
t
u
p
n
I
s
n
o
itc
n
u
F
t
u
p
n
I
s
n
o
itc
n
u
F
t
u
p
n
I
s
n
o
itc
n
u
F
t
u
p
n
I
s
n
o
itc
n
u
F
t
u
p
n
I
tu
o
h
ti
w
e
d
o
c
yfi
d
o
m
n
a
c
sr
e
s
U
•
g
nili
p
m
o
c
e
r
s
e
Y s
e
Y s
e
Y s
e
Y s
e
Y
o
N
o
N
s
e
Y s
e
Y s
e
Y s
e
Y s
e
Y
m
si
n
a
h
c
e
M
g
n
itr
o
p
e
R
w
e
N
m
si
n
a
h
c
e
M
g
n
itr
o
p
e
R
w
e
N
m
si
n
a
h
c
e
M
g
n
itr
o
p
e
R
w
e
N
m
si
n
a
h
c
e
M
g
n
itr
o
p
e
R
w
e
N
m
si
n
a
h
c
e
M
g
n
itr
o
p
e
R
w
e
N
str
o
p
e
r
d
r
a
d
n
a
tS
•
s
cih
p
a
r
g
h
ti
w
str
o
p
e
r
el
b
a
nife
d
-r
e
s
U
•
o
N
o
N
o
N
s
e
Y s
e
Y s
e
Y s
e
Y s
e
Y
5 2
A S H R A E J o u r n a l
A p r i l 2 0 0 0
the Loads Toolkit being developed by UI
under ASHRAE RP-987. UI is developing
both the Loads Toolkit and the
EnergyPlus heat and mass balance en-
gine and is using the programming stan-
dard developed in the EnergyPlus project
to produce the Loads Toolkit. Both
projects benefit: modularization efforts
started by EnergyPlus will be useful in
the Loads Toolkit and new component
models developed for the Loads Toolkit
will enhance EnergyPlus. Strand et al
(1999) report on the implementation of the
heat balance technique in EnergyPlus.
Building Systems Simulation
Manager
After the Heat Balance Manager com-
pletes simulation for a time step, it calls
the Building Systems Simulation Man-
ager, which controls the simulation of
HVAC and electrical systems, equipment
and components and updates zone-air
conditions. EnergyPlus does not use the
sequential simulation method (first build-
ing loads, then distribution system, and
then plant) found in DOE–2 and BLAST
since this imposes rigid boundaries on
program structures and limits input flex-
ibility. Instead, we designed the Building
Systems Simulation Manager with three
objectives: fully integrated simulation of
loads, systems, and plant; modular; ex-
tensible.
Integrated simulation allows capacity
limits to be modeled more realistically and
provides tighter coupling between the air-
and water-side of the system and plant.
Modularity is maintained at both the com-
ponent and system level. This eases add-
ing new components and flexibly model-
ing system configurations and, at the sys-
tem level, equipment and systems are
clearly connected to zone models in the
heat balance manager. To implement these
concepts, we use loops throughout the
Building Systems Simulation Manager—
primarily HVAC air and water loops.
Loops mimic the network of pipes and
ducts found in real buildings; later,
EnergyPlus will simulate head and ther-
mal losses that occur as fluid moves in
each loop.
The air loop simulates air transport,
conditioning and mixing, and includes
supply and return fans, central heating
and cooling coils, heat recovery, and con-
trols for supply air temperature and out-
side air economizer. The air loop connects
to the zone through the zone equipment.
Zone equipment includes diffusers, re-
heat/recool coils, supply air control (mix-
ing dampers, fan-powered VAV box, in-
duction unit, VAV dampers), local convec-
tion units (window air-conditioning, fan
coil, water-to-air heat pump, air-to-air heat
pump), high temperature radiant/convec-
tive units (baseboard, radiators) and low
temperature radiant panels. Users can
specify more than one equipment type
for a zone. However, equipment must be
listed in the order it will be used to meet
Advertisement in the print edition formerly in this space.
A p r i l 2 0 0 0
A S H R A E J o u r n a l
5 3
E N E R G Y S I M U L A T I O N
zone heating and cooling demand.
The air loop is solved iteratively at
each time step, not a single-pass calcula-
tion as in DOE–2 and BLAST. In order to
specify equipment connections to a loop,
nodes are defined at key locations around
the loop with each node assigned a
unique numeric identifier. Node identifi-
ers store loop state variables and set-
point information for that location in the
loop. We use an iterative solution tech-
nique to solve for unknown state vari-
ables along with control equation repre-
sentations. These representations con-
nect the set points at one node with the
control function of a component, such as
fan damper position and cooling coil wa-
ter flow rate. In this scheme, all the loop
components are simulated first, and then
the control equations are updated using
explicit finite difference. This procedure
continues until the simulation converges.
There are two water loops for HVAC
plant equipment—a primary loop (for sup-
ply equipment such as boilers, chillers,
thermal storage, and heat pumps) and a
secondary loop (for heat rejection equip-
ment such as cooling towers and con-
densers). Equipment is specified by type
(gas-fired boiler, open drive centrifugal
chiller) and its operating characteristics.
In the first release of EnergyPlus we are
supporting curve-based equipment mod-
els derived from manufacturer perfor-
mance data (such as in BLAST and DOE–
2). However, because of the modular
code, it will be easy for developers to add
other types of models.
As in the air loop, the primary and sec-
ondary plant loops use explicit nodes to
connect equipment to each loop. Connec-
tions between the air loop and zone equip-
ment and the primary and secondary loops
are made through the node data struc-
ture and must be explicitly defined in the
input file.
A similar loop approach is proposed
for a new electrical loop for simulating
electrical systems—supply (utility, pho-
tovoltaic modules, and fuel cells), demand
(plug loads, lighting, and other electrical
loads), and measurement (meters). In the
longer term, EnergyPlus users will have
more systems and equipment options
through a link to SPARK, a new equa-
tion-based simulation tool. SPARK is a
better solver for complex iterative prob-
lems and is currently in final beta testing.
A library of HVAC components has been
created for SPARK. As mentioned earlier,
EnergyPlus users will have input file tem-
plates for many of the more popular sys-
tem types to use as starting points but
developers and advanced users will be
able to build complex new HVAC models
with SPARK. Fisher et al (1999) provide
more information on the EnergyPlus loop-
based simulation.
Input, Output, & Weather Data
Instead of user readability, we de-
signed the EnergyPlus input and output
data files for easy maintenance and ex-
pansion. We chose to keep the input file
format simple in order to accept simula-
tion input data from other sources such
as CADD programs, and preprocessors
similar to those written for BLAST and
DOE–2. An EnergyPlus input file is not
intended to be the main interface for typi-
cal end-users. We expect most users will
use EnergyPlus through an interface from
a third-party developer. To make it easy
for current DOE–2 and BLAST users to
move to EnergyPlus, the team has writ-
ten utilities that convert BLAST and
DOE–2 input requirements to the new
EnergyPlus input.
During a simulation, EnergyPlus saves
results for each time step in an output
data structure. The user selects the heat
balance time step (15-minute default). The
building system simulation may proceed
at the heat balance time step or at smaller
time steps in order to reach stability. The
EnergyPlus output processor produces
results in a simple variable-based format
that can easily be read by post-process-
ing programs.
The other major data input is weather.
Rather than a binary file created by a sepa-
rate weather processor, again we use a
simple comma-separate, text-based for-
mat, similar to the input data and output
data files. The weather data format in-
Advertisement in the print edition formerly in this space.
5 4
A S H R A E J o u r n a l
A p r i l 2 0 0 0
cludes basic location information in the
first eight lines: location (name, state/
province/region, country), data source,
latitude, longitude, time zone, elevation,
peak heating and cooling design condi-
tions, holidays, daylight savings period,
and typical and extreme periods. The data
contain much of the same data in the
TMY2 weather data set. EnergyPlus does
not require a full year (8,760 or 8,784
hours) for its weather files. In fact,
EnergyPlus allows and reads subsets of
years and even sub-hourly (5 minute, 15
minute) data because the weather format
includes a “minutes” field. EnergyPlus
comes with a utility that reads standard
weather service file types such as TD1440
and DATSAV2 and newer “typical year”
weather files such as TMY2 and WYEC2.
A detailed review of the EnergyPlus
weather format is provided in (Crawley et
al 1999).
In summary, all the data files associ-
ated with EnergyPlus—input, output, and
weather—have simple, self-contained
formats which can be easily read and in-
terpreted by other programs—spread-
sheets, databases, or custom programs.
Adding A New Module
One of the main goals for EnergyPlus
is to make it easy for developers to add
Table 2: Comparisons of loads features and capabilities.
e
r
u
t
a
e
F
l
a
r
e
n
e
G
e
r
u
t
a
e
F
l
a
r
e
n
e
G
e
r
u
t
a
e
F
l
a
r
e
n
e
G
e
r
u
t
a
e
F
l
a
r
e
n
e
G
e
r
u
t
a
e
F
l
a
r
e
n
e
G
2
-
E
O
D
2
-
E
O
D
2
-
E
O
D
2
-
E
O
D
2
-
E
O
D
T
S
A
L
B
T
S
A
L
B
T
S
A
L
B
T
S
A
L
B
T
S
A
L
B
T
S
A
L
B
I
T
S
A
L
B
I
T
S
A
L
B
I
T
S
A
L
B
I
T
S
A
L
B
I
y
g
r
e
n
E
y
g
r
e
n
E
y
g
r
e
n
E
y
g
r
e
n
E
y
g
r
e
n
E
s
u
l
P
n
o
it
a
l
u
cl
a
C
e
c
n
a
l
a
B
t
a
e
H
n
o
it
a
l
u
cl
a
C
e
c
n
a
l
a
B
t
a
e
H
n
o
it
a
l
u
cl
a
C
e
c
n
a
l
a
B
t
a
e
H
n
o
it
a
l
u
cl
a
C
e
c
n
a
l
a
B
t
a
e
H
n
o
it
a
l
u
cl
a
C
e
c
n
a
l
a
B
t
a
e
H
d
n
a
n
o
it
a
i
d
a
r
f
o
n
o
it
a
lu
cl
a
c
s
u
o
e
n
a
tlu
m
iS
•
p
ets
e
m
it
h
c
a
e
s
e
s
s
e
c
o
r
p
n
o
itc
e
v
n
o
c
o
N
s
e
Y s
e
Y s
e
Y s
e
Y s
e
Y
s
e
Y s
e
Y s
e
Y s
e
Y s
e
Y
s
e
Y s
e
Y s
e
Y s
e
Y s
e
Y
n
o
itc
e
v
n
o
C
e
c
a
fr
u
S
r
o
ir
et
n
I
n
o
itc
e
v
n
o
C
e
c
a
fr
u
S
r
o
ir
et
n
I
n
o
itc
e
v
n
o
C
e
c
a
fr
u
S
r
o
ir
et
n
I
n
o
itc
e
v
n
o
C
e
c
a
fr
u
S
r
o
ir
et
n
I
n
o
itc
e
v
n
o
C
e
c
a
fr
u
S
r
o
ir
et
n
I
w
o
lf
ri
a
d
n
a
e
r
u
t
a
r
e
p
m
et
n
o
t
n
e
d
n
e
p
e
D
•
s
s
a
m
l
a
m
r
e
h
tl
a
n
r
et
n
I
•
o
N
s
e
Y
s
e
Y s
e
Y s
e
Y s
e
Y s
e
Y
s
e
Y
s
e
Y s
e
Y s
e
Y s
e
Y s
e
Y
s
e
Y
s
e
Y s
e
Y s
e
Y s
e
Y s
e
Y
s
e
Y
n
o
it
p
r
o
s
e
D
/
n
o
it
p
r
o
s
d
A
e
r
u
tsi
o
M
n
o
it
p
r
o
s
e
D
/
n
o
it
p
r
o
s
d
A
e
r
u
tsi
o
M
n
o
it
p
r
o
s
e
D
/
n
o
it
p
r
o
s
d
A
e
r
u
tsi
o
M
n
o
it
p
r
o
s
e
D
/
n
o
it
p
r
o
s
d
A
e
r
u
tsi
o
M
n
o
it
p
r
o
s
e
D
/
n
o
it
p
r
o
s
d
A
e
r
u
tsi
o
M
ni
r
efs
n
a
rt
s
s
a
m
d
n
a
t
a
e
h
d
e
ni
b
m
o
C
•
s
e
p
o
le
v
n
e
g
ni
d
liu
b
o
N
o
N
s
e
Y s
e
Y s
e
Y s
e
Y s
e
Y
s
e
Y s
e
Y s
e
Y s
e
Y s
e
Y
tr
o
f
m
o
C
l
a
m
r
e
h
T
tr
o
f
m
o
C
l
a
m
r
e
h
T
tr
o
f
m
o
C
l
a
m
r
e
h
T
tr
o
f
m
o
C
l
a
m
r
e
h
T
tr
o
f
m
o
C
l
a
m
r
e
h
T
,ytivitc
a
n
o
d
e
s
a
b
le
d
o
m
tr
o
f
m
o
c
n
a
m
u
H
•
n
o
it
a
i
d
a
r
d
n
a
,yti
d
i
m
u
h
,
b
lu
b
yr
d
e
d
is
ni
o
N
s
e
Y s
e
Y s
e
Y s
e
Y s
e
Y
s
e
Y s
e
Y s
e
Y s
e
Y s
e
Y
s
e
Y s
e
Y s
e
Y s
e
Y s
e
Y
le
d
o
M
y
k
S
ci
p
o
rt
o
si
n
A
le
d
o
M
y
k
S
ci
p
o
rt
o
si
n
A
le
d
o
M
y
k
S
ci
p
o
rt
o
si
n
A
le
d
o
M
y
k
S
ci
p
o
rt
o
si
n
A
le
d
o
M
y
k
S
ci
p
o
rt
o
si
n
A
r
o
f
n
o
itis
o
p
n
u
s
n
o
s
d
n
e
p
e
d
e
c
n
a
i
d
a
r
y
k
S
•
d
etlit
n
o
r
a
l
o
s
e
s
u
ffi
d
f
o
n
o
it
a
lu
cl
a
c
r
ette
b
s
e
c
a
fr
u
s
s
e
Y s
e
Y s
e
Y s
e
Y s
e
Y
o
N
o
N
s
e
Y s
e
Y s
e
Y s
e
Y s
e
Y
s
n
o
it
a
l
u
cl
a
C
n
o
it
a
rts
e
n
e
F
d
e
c
n
a
v
d
A
s
n
o
it
a
l
u
cl
a
C
n
o
it
a
rts
e
n
e
F
d
e
c
n
a
v
d
A
s
n
o
it
a
l
u
cl
a
C
n
o
it
a
rts
e
n
e
F
d
e
c
n
a
v
d
A
s
n
o
it
a
l
u
cl
a
C
n
o
it
a
rts
e
n
e
F
d
e
c
n
a
v
d
A
s
n
o
it
a
l
u
cl
a
C
n
o
it
a
rts
e
n
e
F
d
e
c
n
a
v
d
A
s
d
nil
b
w
o
d
ni
w
el
b
a
ll
o
rt
n
o
C
•
g
niz
a
l
g
ci
m
o
r
h
c
o
rtc
elE
•
s
e
Y s
e
Y s
e
Y s
e
Y s
e
Y
o
N
o
N
s
e
Y s
e
Y s
e
Y s
e
Y s
e
Y
s
n
o
it
a
l
u
cl
a
C
5
W
O
D
N
I
W
s
n
o
it
a
l
u
cl
a
C
5
W
O
D
N
I
W
s
n
o
it
a
l
u
cl
a
C
5
W
O
D
N
I
W
s
n
o
it
a
l
u
cl
a
C
5
W
O
D
N
I
W
s
n
o
it
a
l
u
cl
a
C
5
W
O
D
N
I
W
—
s
e
p
yt
w
o
d
ni
w
0
0
2
n
a
h
t
e
r
o
M
•
,
E
-
w
o
l
,
e
vitc
elfe
r
,l
a
n
o
it
n
e
v
n
o
c
ci
m
o
r
h
c
o
rtc
ele
,llif-s
a
g
5
W
O
D
N
I
W
g
nis
u
d
e
nife
d
r
e
s
U
•
s
e
Y s
e
Y s
e
Y s
e
Y s
e
Y
s
e
Y s
e
Y s
e
Y s
e
Y s
e
Y
s
e
Y s
e
Y s
e
Y s
e
Y s
e
Y
s
e
Y s
e
Y s
e
Y s
e
Y s
e
Y
sl
o
rt
n
o
C
d
n
a
n
o
it
a
n
i
m
u
llI
g
n
it
h
g
ily
a
D
sl
o
rt
n
o
C
d
n
a
n
o
it
a
n
i
m
u
llI
g
n
it
h
g
ily
a
D
sl
o
rt
n
o
C
d
n
a
n
o
it
a
n
i
m
u
llI
g
n
it
h
g
ily
a
D
sl
o
rt
n
o
C
d
n
a
n
o
it
a
n
i
m
u
llI
g
n
it
h
g
ily
a
D
sl
o
rt
n
o
C
d
n
a
n
o
it
a
n
i
m
u
llI
g
n
it
h
g
ily
a
D
d
n
a
s
w
o
d
ni
w
m
o
rf
e
c
n
a
ni
m
ulli
r
o
ir
et
n
I
•
st
h
g
ily
k
s
sl
o
rt
n
o
c
e
ri
a
ni
m
ul
ff
o
/
n
o
,
g
ni
m
m
i
d
,
p
etS
•
l
o
rt
n
o
c
d
n
a
n
o
it
a
lu
m
is
e
r
a
l
G
•
d
n
a
g
nit
a
e
h
n
o
g
ni
m
m
i
d
f
o
stc
eff
E
•
g
nil
o
o
c
s
e
Y s
e
Y s
e
Y s
e
Y s
e
Y
o
N
o
N
s
e
Y s
e
Y s
e
Y s
e
Y s
e
Y
Advertisement in the print edition
formerly in this space.
A p r i l 2 0 0 0
A S H R A E J o u r n a l
5 5
E N E R G Y S I M U L A T I O N
new features and modules. The process
is relatively simple. First, a developer de-
fines a new module with model param-
eters and equations, specialized coeffi-
cients, and data needed. A developer then
finds the “plug-in” point—where the
module would be called within
EnergyPlus. Next, the developer writes the
module (using the EnergyPlus program-
ming standard), breaking the simulation
tasks into modules. Finally, the developer
writes new input file syntax based on the
input needed for the module, determines
what variables will be available for out-
put processing and uses EnergyPlus in-
ternal service routines to get the input
and produce any output.
Release 1.0 and Beyond
The first working version of
EnergyPlus, an alpha version, was com-
pleted in Dec. 1998 for internal testing by
the team. We plan to release a series of
EnergyPlus beta versions with increas-
ing capabilities for testing by outside de-
velopers and users beginning in late 1999.
Currently, we anticipate releasing Version
1.0 of EnergyPlus by early 2001.
In mid-2000 we will begin planning for
Version 2.0 of EnergyPlus based on new
features suggested by users, developers
and the team. Working with a coordinat-
ing group of users and developers, we will
then select the features and capabilities
for that release. We plan to release updates
to EnergyPlus on a regular, 18-month re-
lease cycle. Some new features already
under development are links to TRNSYS
and SPARK, a connection to the COMIS
airflow program, improved ground heat
transfer, electrical system simulation, and
solar thermal and photovoltaic modules.
Summary
EnergyPlus is new energy simulation
program that builds on the strengths of
both BLAST and DOE-2 and includes
many new simulation capabilities. Fea-
tures include:
• Heat balance load calculations.
• Integrated loads, system and plant
calculations in same time step.
• User-configurable HVAC system de-
scription.
• Modular structure to make it easy for
other developers to add new simulation
modules.
• Simple input and output data formats
to facilitate graphical front-end develop-
ment.
Acknowledgments
The authors wish to acknowledge the
significant contributions of the entire
EnergyPlus development team to this ar-
ticle. Other members of the EnergyPlus
development team include Richard K.
Strand, Richard J. Liesen and Russell D.
Taylor at the University of Illinois; Daniel
E. Fisher at Oklahoma State University
(formerly at the University of Illinois); and
W. F. Buhl and Y. Joe Huang at Lawrence
Berkeley National Laboratory.
Web Resources
Building Energy Tools Directory, a directory
of information on more than 180 energy tools
from around the world.
www.eren.doe.gov/buildings/tools\_directory/
Next-Generation Simulation Workshops, de-
scription of the process and the results from
two workshops on needs for new energy
simulation tools.
Table 3: Comparisons of HVAC features and capabilities.
www.eren.doe.gov/buildings/energy\_tools/
workshops.htm
EnergyPlus, up-to-date information on the
current status of EnergyPlus and working with
the team, and documentation such as input
data structure, output data structure, and li-
censing opportunities.
www.eren.doe.gov/buildings/energy\_tools/
energyplus.htm
References
BLAST Support Office. 1992. BLAST 3.0
Users Manual. Urbana-Champaign, Illinois:
BLAST Support Office, Department of Me-
chanical and Industrial Engineering, Univer-
sity of Illinois.
Crawley, D.B., J.W. Hand, and L.K. Lawrie.
1999. “Improving the weather information
available to simulation programs,” in Proceed-
ings of Building Simulation ’99, September
1999, Kyoto, Japan, IBPSA.
Fisher, D.E, et al. 1999. “A modular, loop-
based approach to HVAC energy simulation
and its implementation in EnergyPlus,” in
Proceedings of Building Simulation ’99, Sep-
tember 1999, Kyoto, Japan, IBPSA.
e
r
u
t
a
e
F
t
n
e
m
p
i
u
q
E
d
n
a
s
m
e
ts
y
S
C
A
V
H
e
r
u
t
a
e
F
t
n
e
m
p
i
u
q
E
d
n
a
s
m
e
ts
y
S
C
A
V
H
e
r
u
t
a
e
F
t
n
e
m
p
i
u
q
E
d
n
a
s
m
e
ts
y
S
C
A
V
H
e
r
u
t
a
e
F
t
n
e
m
p
i
u
q
E
d
n
a
s
m
e
ts
y
S
C
A
V
H
e
r
u
t
a
e
F
t
n
e
m
p
i
u
q
E
d
n
a
s
m
e
ts
y
S
C
A
V
H
2
-
E
O
D
2
-
E
O
D
2
-
E
O
D
2
-
E
O
D
2
-
E
O
D
T
S
A
L
B
T
S
A
L
B
T
S
A
L
B
T
S
A
L
B
T
S
A
L
B
T
S
A
L
B
I
T
S
A
L
B
I
T
S
A
L
B
I
T
S
A
L
B
I
T
S
A
L
B
I
y
g
r
e
n
E
y
g
r
e
n
E
y
g
r
e
n
E
y
g
r
e
n
E
y
g
r
e
n
E
s
u
l
P
s
p
o
o
L
d
i
u
lF
s
p
o
o
L
d
i
u
lF
s
p
o
o
L
d
i
u
lF
s
p
o
o
L
d
i
u
lF
s
p
o
o
L
d
i
u
lF
sli
o
c
d
n
a
t
n
e
m
p
iu
q
e
yr
a
m
ir
p
tc
e
n
n
o
C
•
d
n
a
r
e
t
a
w
d
e
lli
h
c
,
s
p
o
o
l
r
e
t
a
w
t
o
H
•
s
p
o
o
l
t
n
a
r
e
g
irf
e
r
,s
p
o
o
l
r
e
s
n
e
d
n
o
c
o
N
o
N
o
N
s
e
Y s
e
Y s
e
Y s
e
Y s
e
Y
s
p
o
o
L
ri
A
s
p
o
o
L
ri
A
s
p
o
o
L
ri
A
s
p
o
o
L
ri
A
s
p
o
o
L
ri
A
s
e
n
o
z
,s
e
x
o
b
g
nixi
m
,sli
o
c
,s
n
a
f
tc
e
n
n
o
C
•
o
N
o
N
o
N
s
e
Y s
e
Y s
e
Y s
e
Y s
e
Y
s
m
ets
y
S
C
A
V
H
et
a
l
p
m
e
T
d
e
ri
w
d
r
a
H
s
m
ets
y
S
C
A
V
H
et
a
l
p
m
e
T
d
e
ri
w
d
r
a
H
s
m
ets
y
S
C
A
V
H
et
a
l
p
m
e
T
d
e
ri
w
d
r
a
H
s
m
ets
y
S
C
A
V
H
et
a
l
p
m
e
T
d
e
ri
w
d
r
a
H
s
m
ets
y
S
C
A
V
H
et
a
l
p
m
e
T
d
e
ri
w
d
r
a
H
s
e
Y s
e
Y s
e
Y s
e
Y s
e
Y
s
e
Y s
e
Y s
e
Y s
e
Y s
e
Y
s
e
Y s
e
Y s
e
Y s
e
Y s
e
Y
o
N
s
m
ets
y
S
C
A
V
H
el
b
a
r
u
g
if
n
o
C
-r
e
s
U
s
m
ets
y
S
C
A
V
H
el
b
a
r
u
g
if
n
o
C
-r
e
s
U
s
m
ets
y
S
C
A
V
H
el
b
a
r
u
g
if
n
o
C
-r
e
s
U
s
m
ets
y
S
C
A
V
H
el
b
a
r
u
g
if
n
o
C
-r
e
s
U
s
m
ets
y
S
C
A
V
H
el
b
a
r
u
g
if
n
o
C
-r
e
s
U
o
N
o
N
o
N
s
e
Y s
e
Y s
e
Y s
e
Y s
e
Y
g
n
it
a
e
H
t
n
a
i
d
a
R
e
r
u
t
a
r
e
p
m
e
T
-
h
g
i
H
g
n
it
a
e
H
t
n
a
i
d
a
R
e
r
u
t
a
r
e
p
m
e
T
-
h
g
i
H
g
n
it
a
e
H
t
n
a
i
d
a
R
e
r
u
t
a
r
e
p
m
e
T
-
h
g
i
H
g
n
it
a
e
H
t
n
a
i
d
a
R
e
r
u
t
a
r
e
p
m
e
T
-
h
g
i
H
g
n
it
a
e
H
t
n
a
i
d
a
R
e
r
u
t
a
r
e
p
m
e
T
-
h
g
i
H
•
sr
o
t
a
i
d
a
r
ll
a
w
,sr
et
a
e
h
cirtc
ele
/
s
a
G
o
N
s
e
Y s
e
Y s
e
Y s
e
Y s
e
Y
o
N
s
e
Y s
e
Y s
e
Y s
e
Y s
e
Y
e
r
u
t
a
r
e
p
m
e
T
-
w
o
L
e
r
u
t
a
r
e
p
m
e
T
-
w
o
L
e
r
u
t
a
r
e
p
m
e
T
-
w
o
L
e
r
u
t
a
r
e
p
m
e
T
-
w
o
L
e
r
u
t
a
r
e
p
m
e
T
-
w
o
L
g
n
il
o
o
C
/
g
n
it
a
e
H
t
n
a
i
d
a
R
•
g
nilie
c
/r
o
o
lf
d
et
a
e
H
g
nilie
c
d
el
o
o
C
•
o
N
o
N
s
e
Y s
e
Y s
e
Y s
e
Y s
e
Y
s
e
Y s
e
Y s
e
Y s
e
Y s
e
Y
n
o
it
a
l
u
cl
a
C
n
o
it
u
ll
o
P
cir
e
h
p
s
o
m
t
A
n
o
it
a
l
u
cl
a
C
n
o
it
u
ll
o
P
cir
e
h
p
s
o
m
t
A
n
o
it
a
l
u
cl
a
C
n
o
it
u
ll
o
P
cir
e
h
p
s
o
m
t
A
n
o
it
a
l
u
cl
a
C
n
o
it
u
ll
o
P
cir
e
h
p
s
o
m
t
A
n
o
it
a
l
u
cl
a
C
n
o
it
u
ll
o
P
cir
e
h
p
s
o
m
t
A
O
C
•
2
O
S
,
x
O
N
,
x
d
n
a
r
ett
a
m
et
a
lu
citr
a
p
,
O
C
,
n
o
itc
u
d
o
r
p
n
o
b
r
a
c
o
r
d
y
h
t
n
a
l
p
r
e
w
o
p
t
a
d
n
a
etis-
n
O
s
e
s
a
g
e
s
u
o
h
n
e
e
r
g
ni
s
n
o
itc
u
d
e
r
et
a
lu
cl
a
C
s
e
Y s
e
Y s
e
Y s
e
Y s
e
Y
s
e
Y s
e
Y s
e
Y s
e
Y s
e
Y
o
N
s
e
Y s
e
Y s
e
Y s
e
Y s
e
Y
k
n
iL
K
R
A
P
S
k
n
iL
K
R
A
P
S
k
n
iL
K
R
A
P
S
k
n
iL
K
R
A
P
S
k
n
iL
K
R
A
P
S
o
N
o
N
o
N
s
e
Y s
e
Y s
e
Y s
e
Y s
e
Y
k
n
iL
S
Y
S
N
R
T
k
n
iL
S
Y
S
N
R
T
k
n
iL
S
Y
S
N
R
T
k
n
iL
S
Y
S
N
R
T
k
n
iL
S
Y
S
N
R
T
o
N
o
N
o
N
s
e
Y s
e
Y s
e
Y s
e
Y s
e
Y
5 6
A S H R A E J o u r n a l
A p r i l 2 0 0 0
Please circle the appropriate number on the Reader Ser-
Please circle the appropriate number on the Reader Ser-
Please circle the appropriate number on the Reader Ser-
Please circle the appropriate number on the Reader Ser-
Please circle the appropriate number on the Reader Ser-
vice Card at the back of the publication.
vice Card at the back of the publication.
vice Card at the back of the publication.
vice Card at the back of the publication.
vice Card at the back of the publication.
Extremely Helpful ....................................................... 462
Helpful ....................................................................... 463
Somewhat Helpful ..................................................... 464
Not Helpful ................................................................ 465
Huang, J., et al. 1999. “Linking the COMIS
multi-zone airflow model with the EnergyPlus
Building Energy Simulation Program,” in Pro-
ceedings of Building Simulation’99, Septem-
ber 1999, Kyoto, Japan, IBPSA.
Perez, R., et al. 1990. “Modeling daylight
availability and irradiance components from
direct and global irradiance,” in Solar Energy,
Vol. 44, pp. 271–289.
Perez, R.R., et al. 1991. “Dynamic models
for hourly global-to-direct irradiance conver-
sion,” in 1991 Solar World Congress: Pro-
ceedings of the Biennial Congress of the Inter-
(Circle No. 29 on Reader Service Card)
national Solar Energy Society, Vol. 1, Part II,
pp. 951–956.
Strand, R., et al. 1999. “Enhancing and extend-
ing the capabilities of the building heat balance
simulation technique for use in EnergyPlus,” in
Proceedings of Building Simulation ’99, Sep-
tember 1999, Kyoto, Japan, IBPSA.
Taylor, R.D, C.O. Pedersen, and L.K. Lawrie.
1990. “Simultaneous simulation of buildings
and mechanical systems in heat balance based
energy analysis programs,” in Proceedings of
the 3rd International Conference on System
Simulation in Buildings, December 1990,
Liege, Belgium.
Winkelmann, F.C., B.E. Birdsall, et al. 1993.
DOE–2 Supplement, Version 2.1E, LBL-
34947, November 1993, Lawrence Berkeley
National Laboratory. Springfield, Virginia:
National Technical Information Service.

Advertisement in the print edition formerly in this space.
A p r i l 2 0 0 0
A S H R A E J o u r n a l
3 7
ASHRAE JOURNAL
A
About the Authors
The resistance of the wide open damper can be expressed as
a fraction of the total system resistance. That fraction is called
“Damper Authority” or “Characteristic Ratio.”
The resistance is a pressure drop, so
Note: Total system resistance and total system pressure drop
are for the system without the wide open damper.
It is important to realize that “Total System Resistance” or
“Total System Pressure Drop” relates only to the part of the
system where the damper controls the flow. It is not the entire
system pressure drop or the fan total static pressure. The total
system pressure drop for selecting dampers is usually the pres-
sure drop from a constant pressure point in the system to the
destination for the air.
Figure 1 shows a traditional airside economizer cycle with a
return fan.
The total system pressure drop for the outside air damper is
the pressure difference between outside air and Point A, the
mixing box plenum. The outside air damper only controls the
flow through the weather louver, the damper, and the outside
air ductwork. Therefore, the outside air damper authority is
determined by the pressure drop across the outside air damper
as a percentage of the pressure difference between outside air
and Point A, the mixing box plenum. The outside air damper
only controls the amount of flow. It does not control the direc-
tion of flow. For outside air to enter the system, other features
of the control system must make the pressure in the mixing box
(Point A) less than atmospheric.
Similarly, the total system pressure drop for selecting the
exhaust/relief damper is the pressure drop between Point B
and outdoors. For determining the damper authority, the total
system pressure drop includes the pressure drop across the
relief duct and louver. It does not include the pressure drop
across the exhaust/relief damper.
The total system pressure drop for selecting the return damper
may be less obvious. It is the pressure drop from Point B (the
discharge of the return fan) to Point A (the mixing box plenum).
The return air damper does not control the flow through the
return fan. It simply proportions the flow between the relief duct
and the return air duct. The pressure at Point B must always be
greater than atmospheric or air will not leave the system.
For a VAV box, the total system pressure drop is the pressure
from the primary duct to the space. A separate control loop
(typically variable speed drive, variable inlet vanes, or fan dis-
charge damper) controls fan capacity to maintain relatively con-
stant pressure in the primary air duct. The VAV box damper
does not appreciably affect the flow through the main duct. It
only affects the portion of the main duct flow that passes
through the VAV box. Therefore, the total system pressure drop
for a VAV box damper is from the primary air duct to the space.
Damper Types
Figure 2 shows the two damper arrangements used in our
industry.
Evans J. Lizardos is founder and president of Lizardos Engineering Associates,
Mineola, Long Island, N.Y. He is a past Handbook chairman, and serves on
TC.10.9, Refrigeration Applications for Foods and Beverages. Ken Elovitz is an
engineer and in house counsel for Energy Economics, Foxboro, Mass. He is
ASHRAE Journal’s Practical Guide editor.
By Evans Lizardos, P.E.
Fellow ASHRAE
and
Kenneth M. Elovitz, P.E.
Member ASHRAE
Damper Sizing Using
Damper Authority
utomatic dampers control airflow in HVAC systems.
Applications include controlling mixed air tempera-
ture in economizer cycles and airflow to the space
in variable air volume systems. Selecting and sizing
dampers to provide linear control action aids proper
system operation. With linear control, a given change in damper
position produces a proportional change in air quantity. If con-
trol is not linear, a given change in control signal might produce
a consistent change in damper position but a different change
in air quantity. The result is unstable or inaccurate control.
%
100
Resistance
System
Total
Resistance
Damper
Open
(%)
Authority
Damper
×
=
%
100
Drop
Pressure
System
Total
Drop
Pressure
Damper
Open
(%)
Authority
Damper
×
=
ASHRAE Journal’s
The following article was published in ASHRAE Journal, April 2000. © Copyright 2000 American Society of Heating, Refrigerating and Air-
Conditioning Engineers, Inc. It is presented for educational purposes only. This article may not be copied and/or distributed electronically or in paper
form without permission of ASHRAE.
3 8
A S H R A E J o u r n a l
A p r i l 2 0 0 0
1. Parallel blade dampers: all blades
move in the same direction and in parallel.
2. Opposed blade dampers: adjacent
blades move in opposite directions.
Figure 3 is a set of damper authority
curves for parallel blade dampers. It shows
the best selection to obtain linear propor-
tional control with a parallel blade damper
is a damper authority of 30% to 50%.
Figure 4 is a set of damper authority
curves for opposed blade dampers. It
shows that the best selection to obtain
linear proportional control with an op-
posed blade damper is a damper author-
ity of 10% to 15%.
Table 1 is a selection guideline to de-
termine the damper velocity for a given
damper authority. It is based on a wide
open damper flow coefficient of 0.5.
Applications
The following examples illustrate
damper selections using the concept of
damper authority. The technique may be
used to select either parallel or opposed
blade dampers for linear control.
Figure 5 shows a typical economizer
cycle damper arrangement with recom-
mended spacing between the damper and
nearby fittings.
Table 2 shows the pressure drop
through two types of fittings at various
duct velocities. Fitting FT-1 is a clinch
type fitting with 90° side entry airflow.
Fitting FT-2 is a clinch type fitting with
straight through airflow.
Figure 5 and Table 2 show how ducts
and fittings can be sized to select damp-
ers by damper authority.
Example 1: Outdoor Air and
Exhaust/Relief Damper Design
A typical pressure drop to bring out-
door air through the intake louver and sub-
sequent ductwork to the mixing box is 0.3
in. w.g. (75 Pa). Therefore, the pressure in
the mixing box must be –0.3 in. w.g. (75 Pa)
relative to outdoors. A pressure drop of
0.3 in. w.g. (75 Pa) also is typical for the
exhaust air path from the return fan dis-
charge to the exhaust air louver outlet.
Therefore, the pressure at the discharge
of the return fan must be +0.3 in. w.g. (75
Pa). Using the legend in Figure 5 with data
from Table 1, the following recommended
damper authorities are computed for the
outdoor and exhaust/relief air dampers:
s
citsir
e
tc
a
r
a
h
C
r
e
p
m
a
D
n
e
p
O
e
d
i
W
s
citsir
e
tc
a
r
a
h
C
r
e
p
m
a
D
n
e
p
O
e
d
i
W
s
citsir
e
tc
a
r
a
h
C
r
e
p
m
a
D
n
e
p
O
e
d
i
W
s
citsir
e
tc
a
r
a
h
C
r
e
p
m
a
D
n
e
p
O
e
d
i
W
s
citsir
e
tc
a
r
a
h
C
r
e
p
m
a
D
n
e
p
O
e
d
i
W
s
u
s
r
e
V
p
o
r
D
e
r
u
s
s
e
r
P
m
e
ts
y
S
l
a
t
o
T
s
u
s
r
e
V
p
o
r
D
e
r
u
s
s
e
r
P
m
e
ts
y
S
l
a
t
o
T
s
u
s
r
e
V
p
o
r
D
e
r
u
s
s
e
r
P
m
e
ts
y
S
l
a
t
o
T
s
u
s
r
e
V
p
o
r
D
e
r
u
s
s
e
r
P
m
e
ts
y
S
l
a
t
o
T
s
u
s
r
e
V
p
o
r
D
e
r
u
s
s
e
r
P
m
e
ts
y
S
l
a
t
o
T
y
tir
o
h
t
u
A
r
e
p
m
a
D
h
c
a
o
r
p
p
A
h
c
a
o
r
p
p
A
h
c
a
o
r
p
p
A
h
c
a
o
r
p
p
A
h
c
a
o
r
p
p
A
y
tic
o
l
e
V
m
p
f
y
tic
o
l
e
V
y
tic
o
l
e
V
y
tic
o
l
e
V
y
tic
o
l
e
V
y
tic
o
l
e
V
e
r
u
s
s
e
r
P
.
g
.
w
.
n
i
e
r
u
s
s
e
r
P
e
r
u
s
s
e
r
P
e
r
u
s
s
e
r
P
e
r
u
s
s
e
r
P
e
r
u
s
s
e
r
P
p
o
r
D
.
g
.
w
.
n
i
e
d
a
l
B
d
e
s
o
p
p
O
e
d
a
l
B
d
e
s
o
p
p
O
e
d
a
l
B
d
e
s
o
p
p
O
e
d
a
l
B
d
e
s
o
p
p
O
e
d
a
l
B
d
e
s
o
p
p
O
e
d
a
l
B
l
e
ll
a
r
a
P
e
d
a
l
B
l
e
ll
a
r
a
P
e
d
a
l
B
l
e
ll
a
r
a
P
e
d
a
l
B
l
e
ll
a
r
a
P
e
d
a
l
B
l
e
ll
a
r
a
P
%
0
1 %
0
1 %
0
1 %
0
1 %
0
1
%
5
1 %
5
1 %
5
1 %
5
1 %
5
1
%
0
3 %
0
3 %
0
3 %
0
3 %
0
3
%
0
5 %
0
5 %
0
5 %
0
5 %
0
5
0
0
3
1
0
.
0
5
0
0
.
0
5
0
.
0
3
0
.
0
2
0
.
0
1
0
.
0
0
0
6
2
0
.
0
0
1
0
.
0
0
1
.
0
7
0
.
0
3
0
.
0
2
0
.
0
0
0
7
3
0
.
0
5
1
0
.
0
5
1
.
0
0
1
.
0
5
0
.
0
3
0
.
0
0
0
8
4
0
.
0
0
2
0
.
0
0
2
.
0
3
1
.
0
7
0
.
0
4
0
.
0
0
0
9
5
0
.
0
5
2
0
.
0
5
2
.
0
7
1
.
0
8
0
.
0
5
0
.
0
0
0
0
1
6
0
.
0
0
3
0
.
0
0
3
.
0
0
2
.
0
0
1
.
0
6
0
.
0
0
0
1
1
8
0
.
0
0
4
0
.
0
0
4
.
0
7
2
.
0
3
1
.
0
8
0
.
0
0
0
2
1
9
0
.
0
5
4
0
.
0
5
4
.
0
0
3
.
0
5
1
.
0
9
0
.
0
0
0
3
1
1
1
.
0
5
5
0
.
0
5
5
.
0
7
3
.
0
8
1
.
0
1
1
.
0
0
0
4
1
2
1
.
0
0
6
0
.
0
0
6
.
0
0
4
.
0
0
2
.
0
2
1
.
0
0
0
5
1
4
1
.
0
0
7
0
.
0
0
7
.
0
7
4
.
0
3
2
.
0
4
1
.
0
0
0
6
1
6
1
.
0
0
8
0
.
0
0
8
.
0
3
5
.
0
7
2
.
0
6
1
.
0
0
0
7
1
8
1
.
0
0
9
0
.
0
0
9
.
0
0
6
.
0
0
3
.
0
8
1
.
0
0
0
8
1
0
2
.
0
0
0
1
.
0
0
0
.
1
7
6
.
0
3
3
.
0
0
2
.
0
0
0
9
1
2
2
.
0
0
1
1
.
0
0
1
.
1
3
7
.
0
7
3
.
0
2
2
.
0
0
0
0
2
5
2
.
0
5
2
1
.
0
5
2
.
1
3
8
.
0
2
4
.
0
5
2
.
0
0
0
2
2
0
3
.
0
0
5
1
.
0
0
5
.
1
0
0
.
1
0
5
.
0
0
3
.
0
0
0
4
2
6
3
.
0
0
8
1
.
0
0
8
.
1
0
2
.
1
0
6
.
0
6
3
.
0
0
0
6
2
2
4
.
0
0
1
2
.
0
0
1
.
2
0
4
.
1
0
7
.
0
2
4
.
0
0
0
8
2
9
4
.
0
5
4
2
.
0
5
4
.
2
3
6
.
1
2
8
.
0
9
4
.
0
0
0
0
3
6
5
.
0
0
8
2
.
0
0
8
.
2
7
8
.
1
3
9
.
0
6
5
.
0
0
0
2
3
4
6
.
0
0
2
3
.
0
0
2
.
3
3
1
.
2
7
0
.
1
4
6
.
0
0
0
4
3
2
7
.
0
0
6
3
.
0
0
6
.
3
0
4
.
2
0
2
.
1
2
7
.
0
0
0
6
3
1
8
.
0
5
0
4
.
0
5
0
.
4
0
7
.
2
5
3
.
1
1
8
.
0
0
0
8
3
0
9
.
0
0
5
4
.
0
0
5
.
4
0
0
.
3
0
5
.
1
0
9
.
0
0
0
0
4
0
0
.
1
0
0
5
.
0
0
0
.
5
3
3
.
3
7
6
.
1
0
0
.
1
ytic
o
le
v
e
h
t
si
r
e
p
m
a
d
e
d
a
l
b
lell
a
r
a
p
r
o
d
e
s
o
p
p
o
n
e
p
o
e
d
i
w
a
s
s
o
r
c
a
p
o
r
d
e
r
u
s
s
e
r
p
e
h
T
\*
”.
5
.
0
“
f
o
r
o
tc
a
f
tn
eiciffe
o
c
w
o
lf
a
s
e
m
it
e
r
u
s
s
e
r
p
Table 1: Opposed blade and parallel blade damper selection.
Dampers
A p r i l 2 0 0 0
A S H R A E J o u r n a l
3 9
V
-
R
P
D
V
-
R
P
D
V
-
R
P
D
V
-
R
P
D
V
-
R
P
D
R
P
D R
P
D R
P
D R
P
D R
P
D
D
S
T D
S
T D
S
T D
S
T D
S
T
A
DA
DA
DA
DA
D
e
p
y
T
R
P
D
e
p
y
T
R
P
D
e
p
y
T
R
P
D
e
p
y
T
R
P
D
e
p
y
T
R
P
D
n
i
e
r
u
s
s
e
r
P
n
i
e
r
u
s
s
e
r
P
n
i
e
r
u
s
s
e
r
P
n
i
e
r
u
s
s
e
r
P
n
i
e
r
u
s
s
e
r
P
x
o
B
g
n
ixi
M
0
0
0
,
1
0
0
0
,
1
0
0
0
,
1
0
0
0
,
1
0
0
0
,
1
3
0
.
0
0
3
.
0
%
0
1
d
e
s
o
p
p
O
3
3
.
0
–
0
5
2
,
1
0
5
2
,
1
0
5
2
,
1
0
5
2
,
1
0
5
2
,
1
5
0
.
0
0
3
.
0
%
5
1
d
e
s
o
p
p
O
5
3
.
0
–
0
0
7
,
1
0
0
7
,
1
0
0
7
,
1
0
0
7
,
1
0
0
7
,
1
9
0
.
0
0
3
.
0
%
0
3
lell
a
r
a
P
9
3
.
0
–
0
0
2
,
2
0
0
2
,
2
0
0
2
,
2
0
0
2
,
2
0
0
2
,
2
5
1
.
0
0
3
.
0
%
0
5
lell
a
r
a
P
5
4
.
0
–
From the table, the outdoor air and exhaust air dampers should
be sized at a face velocity of 1,000 to 1,200 fpm (5 to 6 m/s) if
they are opposed blade dampers. They should be sized for
1,800 to 2,200 fpm (9 to 11 m/s) if they are parallel blade damp-
ers. Based on this sizing criterion, outdoor air and exhaust air
dampers should not be mounted directly to their respective
louvers, which usually have face velocities of 300 to 500 fpm
(1.5 to 2.5 m/s) to avoid sucking in rain and snow.
Example 2: Return Air Damper Design
Example 2: Return Air Damper Design
Example 2: Return Air Damper Design
Example 2: Return Air Damper Design
Example 2: Return Air Damper Design
In most cases, the return air damper and associated ductwork
pressure drop from the return fan discharge to the air-handling
unit mixing box must dissipate a differential pressure of more
than 0.5 in. w.g. (125 Pa), as follows:
Return fan discharge static pressure available to
overcome exhaust louver, bird screen and duct losses:
+0.3 in. w.g./75 Pa.
Air-handling system suction pressure available to
overcome outdoor air louver, bird screen and duct loss
to the air-handling system mixing box: –0.3 in. w.g./75 Pa.
Available pressure from return air fan discharge to the
air-handling system mixing box is 0.6 in. w.g./150 Pa (absolute).
In most applications, the return air duct pressure drop from
the return fan discharge to the mixing box is in the order of 0.075
to 0.20 in. w.g. (MPD in the legend to Figure 5). The “Duct
Fitting Pressure Drop Guideline” (Table 2) is used to size ducts
and fittings to absorb the excess available pressure to achieve
damper authority of 10 to 15% for opposed blade dampers or 30
to 50% for parallel blade dampers.
V
-
R
P
D
V
-
R
P
D
V
-
R
P
D
V
-
R
P
D
V
-
R
P
D
R
P
D R
P
D R
P
D R
P
D R
P
D
1
-
T
F
1
-
T
F
1
-
T
F
1
-
T
F
1
-
T
F
2
-
T
F
2
-
T
F
2
-
T
F
2
-
T
F
2
-
T
F
D
P
M D
P
M D
P
M D
P
M D
P
M
D
S
T D
S
T D
S
T D
S
T D
S
T
A
DA
DA
DA
DA
D
R
P
D R
P
D R
P
D R
P
D R
P
D
e
p
y
T
0
0
4
,
1
0
0
4
,
1
0
0
4
,
1
0
0
4
,
1
0
0
4
,
1
6
0
.
0
4
3
.
0
6
0
.
0
4
1
.
0
4
5
.
0
%
0
1
d
e
s
o
p
p
O
0
0
6
,
1
0
0
6
,
1
0
0
6
,
1
0
0
6
,
1
0
0
6
,
1
8
0
.
0
2
3
.
0
6
0
.
0
8
1
.
0
2
5
.
0
%
5
1
d
e
s
o
p
p
O
0
0
1
,
2
0
0
1
,
2
0
0
1
,
2
0
0
1
,
2
0
0
1
,
2
4
1
.
0
2
2
.
0
6
0
.
0
8
1
.
0
6
4
.
0
%
0
3
lell
a
r
a
P
0
0
5
,
2
0
0
5
,
2
0
0
5
,
2
0
0
5
,
2
0
0
5
,
2
0
2
.
0
0
1
.
0
6
0
.
0
0
1
.
0
0
4
.
0
%
0
5
lell
a
r
a
P
V
P
VP
VP
VP
VP
V
C
1
-
T
F
C
1
-
T
F
C
1
-
T
F
C
1
-
T
F
C
1
-
T
F
1
-
T
F
1
-
T
F
1
-
T
F
1
-
T
F
1
-
T
F
C
2
-
T
F
C
2
-
T
F
C
2
-
T
F
C
2
-
T
F
C
2
-
T
F
2
-
T
F
2
-
T
F
2
-
T
F
2
-
T
F
2
-
T
F
0
0
0
1
0
0
0
1
0
0
0
1
0
0
0
1
0
0
0
1
6
0
.
0
0
0
.
1
6
0
.
0
0
.
1
6
0
.
0
0
0
1
1
0
0
1
1
0
0
1
1
0
0
1
1
0
0
1
1
8
0
.
0
0
1
.
1
9
0
.
0
0
.
1
8
0
.
0
0
0
2
1
0
0
2
1
0
0
2
1
0
0
2
1
0
0
2
1
9
0
.
0
0
2
.
1
1
1
.
0
0
.
1
9
0
.
0
0
0
3
1
0
0
3
1
0
0
3
1
0
0
3
1
0
0
3
1
1
1
.
0
0
3
.
1
4
1
.
0
0
.
1
1
1
.
0
0
0
4
1
0
0
4
1
0
0
4
1
0
0
4
1
0
0
4
1
2
1
.
0
0
4
.
1
7
1
.
0
0
.
1
2
1
.
0
0
0
5
1
0
0
5
1
0
0
5
1
0
0
5
1
0
0
5
1
4
1
.
0
0
5
.
1
1
2
.
0
0
.
1
4
1
.
0
0
0
6
1
0
0
6
1
0
0
6
1
0
0
6
1
0
0
6
1
6
1
.
0
0
6
.
1
6
2
.
0
0
.
1
6
1
.
0
0
0
7
1
0
0
7
1
0
0
7
1
0
0
7
1
0
0
7
1
8
1
.
0
0
7
.
1
1
3
.
0
0
.
1
8
1
.
0
0
0
8
1
0
0
8
1
0
0
8
1
0
0
8
1
0
0
8
1
0
2
.
0
0
8
.
1
6
3
.
0
0
.
1
0
2
.
0
0
0
9
1
0
0
9
1
0
0
9
1
0
0
9
1
0
0
9
1
2
2
.
0
0
9
.
1
2
4
.
0
0
.
1
2
2
.
0
0
0
0
2
0
0
0
2
0
0
0
2
0
0
0
2
0
0
0
2
5
2
.
0
0
0
.
2
0
5
.
0
0
.
1
5
2
.
0
0
0
2
2
0
0
2
2
0
0
2
2
0
0
2
2
0
0
2
2
0
3
.
0
0
0
.
2
0
6
.
0
0
.
1
0
3
.
0
0
0
4
2
0
0
4
2
0
0
4
2
0
0
4
2
0
0
4
2
6
3
.
0
0
0
.
2
2
7
.
0
0
.
1
6
3
.
0
0
0
6
2
0
0
6
2
0
0
6
2
0
0
6
2
0
0
6
2
2
4
.
0
0
0
.
2
4
8
.
0
0
.
1
2
4
.
0
0
0
8
2
0
0
8
2
0
0
8
2
0
0
8
2
0
0
8
2
9
4
.
0
0
0
.
2
8
9
.
0
0
.
1
9
4
.
0
0
0
9
2
0
0
9
2
0
0
9
2
0
0
9
2
0
0
9
2
2
5
.
0
0
0
.
2
4
0
.
1
0
.
1
2
5
.
0
0
0
0
3
0
0
0
3
0
0
0
3
0
0
0
3
0
0
0
3
6
5
.
0
0
0
.
2
2
1
.
1
0
.
1
6
5
.
0
Table 2: Duct fitting pressure drop table.
Figure 1: Airside economizer cycle with return fan.
Figure 2: Typical multiblade dampers.
4 0
A S H R A E J o u r n a l
A p r i l 2 0 0 0
Example: Damper Pressure Drop (DPR) + TSD must equal
0.60 in. w.g. (150 Pa)
for 30% authority, DPR = 0.30 × TSD
DPR + TSD = 0.3 × TSD = TSD =0.60
1.3 TSD = 0.60; TSD = 0.46
From the table, the return air damper should be sized at face
velocity of 1,400 to 1,600 fpm (7 to 8 m/s) if it is an opposed blade
damper or 2,200 to 2,400 fpm (11 to 12 m/s) if it is a parallel blade
damper. Whichever damper is selected, duct and fitting pressure
drop of 0.40 to 0.55 in. w.g. (100 to 135 Pa) must be included to
achieve damper authorities of 10% to 15% for opposed blade
dampers and 30% to 50% for parallel blade dampers.
Example 3: Outdoor Air Damper Design
in an Exhaust/Relief Fan Economizer Cycle
In a relief/exhaust air fan economizer cycle, the pressure in
the mixing box reflects the pressure drop for return air to flow
from the space, through the return duct, and into the mixing
box. The pressure in the mixing box is typically on the order of
–0.6 in. w.g. (150 Pa). If the pressure drop through the return
duct is much higher, the system requires a return fan to over-
come that resistance and avoid excessive negative pressures in
the return duct and mixing box.
The pressure in the mixing box must be the same regardless
of which path air takes. Accordingly, if the pressure in the mix-
ing box must be –0.6 in. w.g. (150 Pa) on account of the return air
path, the pressure drop through the outside air path must like-
wise be –0.6 in. w.g. (150 Pa). The outdoor air damper intro-
duces the resistance required to bring the outside air path pres-
sure drop to 0.6 in. w.g. (150 Pa). The outside air louver, bird
screen, and intake plenum duct box typically have a pressure
drop of about 0.3 in. w.g. (75 Pa). The duct and fitting that
connect the intake plenum to the outside air duct (a straight-
through, “FT-2” style fitting) must be sized to achieve the de-
sired damper authority.
Figure 3: Damper authority curves of installed parallel blade
dampers.
Advertisement in the print edition formerly in this space.
Dampers
A p r i l 2 0 0 0
A S H R A E J o u r n a l
4 1
From the previous table, the return air damper should be
sized at a face velocity of 1,400 to 1,600 fpm (7 to 8 m/s) when
using opposed blade dampers and 2,100 to 2,500 fpm (11 to 12
m/s) when using parallel blade dampers.
Example 5: Exhaust/Relief Air Damper Design
in an Exhaust/Relief Fan Economizer Cycle
The exhaust air damper controls a total system pressure drop
of about 0.80 in. w.g. (200 Pa). This pressure drop is the differ-
ence between the pressure required to push air out the exhaust
duct and louver (0.30 in. w.g./75 Pa) and the pressure in the
return duct at the inlet to the exhaust/relief fan (–0.50 in. w.g./
125 Pa).
V
-
R
P
D
V
-
R
P
D
V
-
R
P
D
V
-
R
P
D
V
-
R
P
D
R
P
D R
P
D R
P
D R
P
D R
P
D
D
S
T D
S
T D
S
T D
S
T D
S
T
A
DA
DA
DA
DA
D
e
p
y
T
R
P
D
e
p
y
T
R
P
D
e
p
y
T
R
P
D
e
p
y
T
R
P
D
e
p
y
T
R
P
D
0
0
5
,
1
0
0
5
,
1
0
0
5
,
1
0
0
5
,
1
0
0
5
,
1
7
0
.
0
3
7
.
0
%
0
1
d
e
s
o
p
p
O
0
0
8
,
1
0
0
8
,
1
0
0
8
,
1
0
0
8
,
1
0
0
8
,
1
0
1
.
0
0
7
.
0
%
5
1
d
e
s
o
p
p
O
0
0
4
,
2
0
0
4
,
2
0
0
4
,
2
0
0
4
,
2
0
0
4
,
2
8
1
.
0
2
6
.
0
%
0
3
lell
a
r
a
P
0
0
9
,
2
0
0
9
,
2
0
0
9
,
2
0
0
9
,
2
0
0
9
,
2
7
2
.
0
3
5
.
0
%
0
5
lell
a
r
a
P
From the above, the exhaust air damper should be sized at a
face velocity of 1,500 to 1,800 fpm (8 to 9 m/s) when using
Figure 5: Economizer cycle damper arrangement.
V
-
R
P
D
V
-
R
P
D
V
-
R
P
D
V
-
R
P
D
V
-
R
P
D
R
P
D R
P
D R
P
D R
P
D R
P
D
1
-
T
F
1
-
T
F
1
-
T
F
1
-
T
F
1
-
T
F
2
-
T
F
2
-
T
F
2
-
T
F
2
-
T
F
2
-
T
F
D
P
M D
P
M D
P
M D
P
M D
P
M
D
S
T D
S
T D
S
T D
S
T D
S
T
A
DA
DA
DA
DA
D
e
p
y
T
R
P
D
e
p
y
T
R
P
D
e
p
y
T
R
P
D
e
p
y
T
R
P
D
e
p
y
T
R
P
D
0
0
4
,
1
0
0
4
,
1
0
0
4
,
1
0
0
4
,
1
0
0
4
,
1
6
0
.
0
0
4
2
.
0
4
3
.
0
-
5
.
0
4
%
0
1
d
e
s
o
p
p
O
0
0
6
,
1
0
0
6
,
1
0
0
6
,
1
0
0
6
,
1
0
0
6
,
1
8
0
.
0
0
2
2
.
0
2
2
.
0
-
5
.
0
2
%
5
1
d
e
s
o
p
p
O
0
0
1
,
2
0
0
1
,
2
0
0
1
,
2
0
0
1
,
2
0
0
1
,
2
4
1
.
0
0
6
1
.
0
6
1
.
0
-
4
.
0
6
%
0
3
lell
a
r
a
P
0
0
5
,
2
0
0
5
,
2
0
0
5
,
2
0
0
5
,
2
0
0
5
,
2
0
2
.
0
0
0
1
.
0
0
1
.
0
-
4
.
0
0
%
0
5
lell
a
r
a
P
From the table above, the outdoor air damper should be sized at
face velocity of 1,400 to 1,600 fpm (7 to 8 m/s) when using
opposed blade dampers. It should be sized for 2,200 to 2,400
fpm (11 to 12 m/s) when using parallel blade dampers. Which-
ever damper is selected, a duct and fitting pressure drop of 0.40
to 0.55 in. w.g. (100 to 135 Pa) must be added to achieve damper
authorities of 10% to 15% for opposed blade dampers and 30%
to 50% for parallel blade dampers.
Example 4: Return Air Damper Design in an
Exhaust/Relief Fan Economizer Cycle
The total system pressure drop for the return air damper is
the pressure drop from the space to the mixing box. It is in the
order of 0.6 in. w.g. (150 Pa).
V
-
R
P
D
V
-
R
P
D
V
-
R
P
D
V
-
R
P
D
V
-
R
P
D
R
P
D R
P
D R
P
D R
P
D R
P
D
D
S
T D
S
T D
S
T D
S
T D
S
T
A
DA
DA
DA
DA
D
e
p
y
T
R
P
D
e
p
y
T
R
P
D
e
p
y
T
R
P
D
e
p
y
T
R
P
D
e
p
y
T
R
P
D
0
0
4
,
1
0
0
4
,
1
0
0
4
,
1
0
0
4
,
1
0
0
4
,
1
6
0
.
0
4
5
.
0
%
0
1
d
e
s
o
p
p
O
0
0
6
,
1
0
0
6
,
1
0
0
6
,
1
0
0
6
,
1
0
0
6
,
1
8
0
.
0
2
5
.
0
%
5
1
d
e
s
o
p
p
O
0
0
1
,
2
0
0
1
,
2
0
0
1
,
2
0
0
1
,
2
0
0
1
,
2
4
1
.
0
6
4
.
0
%
0
3
lell
a
r
a
P
0
0
5
,
2
0
0
5
,
2
0
0
5
,
2
0
0
5
,
2
0
0
5
,
2
0
2
.
0
0
4
.
0
%
0
5
lell
a
r
a
P
Figure 4: Damper authority curves of installed opposed blade
dampers.
4 2
A S H R A E J o u r n a l
A p r i l 2 0 0 0
Figure 7: The relief/exhaust air fan economizer cycle (Ex-
amples 3, 4 & 5).
Figure 6: The return air fan economizer cycle (Examples 1
& 2).
n
o
itc
e
l
e
S
r
e
p
m
a
D
l
o
rt
n
o
C
e
c
a
F
n
o
itc
e
l
e
S
r
e
p
m
a
D
l
o
rt
n
o
C
e
c
a
F
n
o
itc
e
l
e
S
r
e
p
m
a
D
l
o
rt
n
o
C
e
c
a
F
n
o
itc
e
l
e
S
r
e
p
m
a
D
l
o
rt
n
o
C
e
c
a
F
n
o
itc
e
l
e
S
r
e
p
m
a
D
l
o
rt
n
o
C
e
c
a
F
V
-
R
P
D
V
-
R
P
D
V
-
R
P
D
V
-
R
P
D
V
-
R
P
D
G
T
H
-
R
P
D
G
T
H
-
R
P
D
G
T
H
-
R
P
D
G
T
H
-
R
P
D
G
T
H
-
R
P
D
G
T
H
-
D
S
T
G
T
H
-
D
S
T
G
T
H
-
D
S
T
G
T
H
-
D
S
T
G
T
H
-
D
S
T
A
DA
DA
DA
DA
D
e
p
y
T
R
P
D
e
p
y
T
R
P
D
e
p
y
T
R
P
D
e
p
y
T
R
P
D
e
p
y
T
R
P
D
0
0
7 0
0
7 0
0
7 0
0
7 0
0
7
3
0
.
0
3
3
.
0
%
0
1
d
e
s
o
p
p
O
0
5
2
,
1
0
5
2
,
1
0
5
2
,
1
0
5
2
,
1
0
5
2
,
1
5
0
.
0
3
3
.
0
%
5
1
d
e
s
o
p
p
O
0
0
8
,
1
0
0
8
,
1
0
0
8
,
1
0
0
8
,
1
0
0
8
,
1
0
1
.
0
3
3
.
0
%
0
3
lella
r
a
P
0
5
3
,
2
0
5
3
,
2
0
5
3
,
2
0
5
3
,
2
0
5
3
,
2
7
1
.
0
3
3
.
0
%
0
5
lella
r
a
P
n
o
itc
e
l
e
S
r
e
p
m
a
D
l
o
rt
n
o
C
s
s
a
p
-
y
B
n
o
itc
e
l
e
S
r
e
p
m
a
D
l
o
rt
n
o
C
s
s
a
p
-
y
B
n
o
itc
e
l
e
S
r
e
p
m
a
D
l
o
rt
n
o
C
s
s
a
p
-
y
B
n
o
itc
e
l
e
S
r
e
p
m
a
D
l
o
rt
n
o
C
s
s
a
p
-
y
B
n
o
itc
e
l
e
S
r
e
p
m
a
D
l
o
rt
n
o
C
s
s
a
p
-
y
B
V
-
R
P
D
V
-
R
P
D
V
-
R
P
D
V
-
R
P
D
V
-
R
P
D
P
Y
B
-
R
P
D
P
Y
B
-
R
P
D
P
Y
B
-
R
P
D
P
Y
B
-
R
P
D
P
Y
B
-
R
P
D
G
T
H
-
D
S
T
G
T
H
-
D
S
T
G
T
H
-
D
S
T
G
T
H
-
D
S
T
G
T
H
-
D
S
T
A
DA
DA
DA
DA
D
e
p
y
T
R
P
D
e
p
y
T
R
P
D
e
p
y
T
R
P
D
e
p
y
T
R
P
D
e
p
y
T
R
P
D
0
0
8
,
1
0
0
8
,
1
0
0
8
,
1
0
0
8
,
1
0
0
8
,
1
0
1
.
0
3
3
.
0
%
0
3
lell
a
r
a
P
0
5
3
,
2
0
5
3
,
2
0
5
3
,
2
0
5
3
,
2
0
5
3
,
2
7
1
.
0
3
3
.
0
%
0
5
lell
a
r
a
P
opposed blade dampers and 2,400 to 2,900 fpm (12 to 14 m/s)
when using parallel blade dampers.
Example 6: Variable Air Volume Damper Design
Assuming a butterfly damper has the same damper authority
characteristics as a parallel blade damper, the following table
demonstrates that a manufacturer’s variable air volume terminal
is designed to have a damper authority of 30%.
Total system pressure drop (TSD) is assumed to be 0.70 in.
w.g. consisting of 0.45 in. w.g. for the takeoff from the main duct
plus 0.25 in. w.g. for the pressure drop through the low velocity
duct and outlet(s).
r
e
t
e
m
a
i
D
t
e
l
n
I
r
e
t
e
m
a
i
D
t
e
l
n
I
r
e
t
e
m
a
i
D
t
e
l
n
I
r
e
t
e
m
a
i
D
t
e
l
n
I
r
e
t
e
m
a
i
D
t
e
l
n
I
)s
e
h
c
n
i
n
i(
e
zi
S
M
F
C M
F
C M
F
C M
F
C M
F
C
M
P
F M
P
F M
P
F M
P
F M
P
F
P
VP
VP
VP
VP
V
R
P
D R
P
D R
P
D R
P
D R
P
D
D
S
T D
S
T D
S
T D
S
T D
S
T
A
DA
DA
DA
DA
D
4
5
2
2
0
0
6
,
2
2
4
.
0
1
2
.
0
0
7
.
0
%
0
3
6
0
0
5
0
0
6
,
2
2
4
.
0
1
2
.
0
0
7
.
0
%
0
3
8
0
0
9
0
0
6
,
2
2
4
.
0
1
2
.
0
0
7
.
0
%
0
3
0
10
10
10
10
1
0
0
4
,
1
0
0
6
,
2
2
4
.
0
1
2
.
0
0
7
.
0
%
0
3
2
12
12
12
12
1
0
0
0
,
2
0
0
6
,
2
2
4
.
0
1
2
.
0
0
7
.
0
%
0
3
4
14
14
14
14
1
0
0
0
,
3
0
0
6
,
2
2
4
.
0
1
2
.
0
0
7
.
0
%
0
3
6
16
16
16
16
1
0
0
0
,
4
0
0
6
,
2
2
4
.
0
1
2
.
0
0
7
.
0
%
0
3
Since the VAV box manufacturer has established the damper
authority, the ductwork entering the VAV box must be sized so
the damper has the desired authority (30%) in the system as
installed. The next table shows the duct entering the VAV box in
this example should be sized for 3,100 fpm (15.7 m/s) to achieve
30% authority with the parallel blade damper in the VAV box.
V
-
R
P
D
V
-
R
P
D
V
-
R
P
D
V
-
R
P
D
V
-
R
P
D
R
P
D R
P
D R
P
D R
P
D R
P
D
D
P
-
T
A
V
D
P
-
T
A
V
D
P
-
T
A
V
D
P
-
T
A
V
D
P
-
T
A
V
D
S
M D
S
M D
S
M D
S
M D
S
M
D
S
T D
S
T D
S
T D
S
T D
S
T
A
DA
DA
DA
DA
D
e
p
y
T
R
P
D
e
p
y
T
R
P
D
e
p
y
T
R
P
D
e
p
y
T
R
P
D
e
p
y
T
R
P
D
0
0
8
1
0
0
8
1
0
0
8
1
0
0
8
1
0
0
8
1
0
1
.
0
5
2
.
0
5
7
.
0
0
9
.
0
%
0
1
d
e
s
o
p
p
O
0
0
2
2
0
0
2
2
0
0
2
2
0
0
2
2
0
0
2
2
3
1
.
0
5
2
.
0
5
7
.
0
7
8
.
0
%
5
1
d
e
s
o
p
p
O
0
0
7
2
0
0
7
2
0
0
7
2
0
0
7
2
0
0
7
2
3
2
.
0
5
2
.
0
5
7
.
0
7
7
.
0
%
0
3
lell
a
r
a
P
0
0
0
4
0
0
0
4
0
0
0
4
0
0
0
4
0
0
0
4
3
3
.
0
5
2
.
0
5
7
.
0
7
6
.
0
%
0
5
lell
a
r
a
P
Example 7: Face and Bypass Damper Design
The tables on the right show that the ideal selections for
linear damper control are an opposed blade damper for the coil
section and a parallel blade damper for the bypass section. The
opposed blade damper at the coil should be sized at a velocity
of 700 fpm (3.6 m/s), which matches the probable heating coil
velocity. The parallel blade damper in the by-pass section should
be sized for a velocity of 1,800 to 2,350 fpm (9 to 12 m/s). This
sizing will reduce the height of the by-pass section.
4 3
A S H R A E J o u r n a l
A p r i l 2 0 0 0
Figure 8: Variable air volume damper control (Example 6).
Figure 9: Face and bypass damper control (Example 7).
Please circle the appropriate number on the Reader Service Card at the back of
the publication.
Extremely Helpful ........................................................................................................ 458
Helpful ........................................................................................................................ 459
Somewhat Helpful ...................................................................................................... 460
Not Helpful ................................................................................................................. 461
Conclusion
This article introduces the concept of damper authority
and provides examples of how the concept can be used to
design for linear damper control. The typical pressure drops
used in the examples are just that—typical. The techniques
presented here can be applied to actual jobs by calculating
actual pressure drop for the actual system and selecting ve-
locities accordingly. Since damper authority is defined as the
ratio of the damper pressure drop to the system pressure drop
without the damper, the pressure drop through the wide open
damper must be added to the “system pressure drop” when
sizing the fan.

Advertisement in the print edition formerly in this space.
6 4
A S H R A E J o u r n a l
M a y 2 0 0 0
ASHRAE JOURNAL
C
About the Author
Byron H
Byron H
Byron H
Byron H
Byron H. Bak
. Bak
. Bak
. Bak
. Bakenhus, P
enhus, P
enhus, P
enhus, P
enhus, P.E.E.E.E.E., is senior engineer,
Generation Engineering & Special Projects to Lin-
coln Electric System, Lincoln, Neb.
By Byron H. Bakenhus, P.E.
Associate Member ASHRAE
System Benefits and Efficiency
The main intent of the project was to
use the thermal storage ice system to in-
crease the turbine generating capacity
from approximately 53,100 kW at inlet air
conditions of 100°F (37.7°C) to 67,100 kW
by reducing the inlet air temperatures to
the turbine to 40°F (4.9°C). This 14,000 kW
improvement in the generator output on
days with high ambient air temperature was
the main benefit of the project. The
avoided cost on the capacity gained was
in excess of $100/kW as compared to new
simple-cycle peaking generating capacity.
A secondary benefit was the improve-
ment in heat rate or efficiency for the
output of the turbine. By cooling the in-
let air to the turbine, the heat rate or effi-
ciency is improved by approximately 6%
(Figure 1). This improvement in effi-
ciency is on the entire output of the tur-
System Overview
The system is designed to provide tur-
bine inlet air cooling to a GE MS7001B
combustion turbine (Figure 2).
The cooling is provided by cir-
culating chilled water with a
design temperature of
34°F (1.1°C) through a coil
bank on the face of the in-
let structure. The water is
returned to the thermal
storage tank at a tempera-
ture of approximately 46°F
(7.7°C).
The thermal storage
tank is a cast-in-place con-
crete tank with 1.15 million
gallons (4.3 million liters) of
capacity that is 30 ft (9 m) deep
and 80 ft (24 m) in diameter. The
tank is partially buried with 20 ft (6
m) below grade. This provided freeze
protection for piping in the off-season
and prevented water from draining
back into the coils. A high-density poly-
ethylene (HDPE) header is suspended
from the roof of the tank to provide dis-
tribution of the return water over the
ice. Another HDPE suction header is lo-
cated on the floor of the tank for the
supply water.
The ice for the thermal storage system
is produced with an ammonia refrigerant
ice-harvesting system. The system has a
screw compressor equipped with a 700
hp (522 kW) electric motor. Heat is re-
jected from the system by evaporative
condensers located adjacent to the refrig-
eration building.
The ice is produced by three shell-and-
tube evaporators located on the top of
the thermal storage tank. Water is circu-
lated from the tank to build ice on the
inside of the tubes, and when it has
reached a desired thickness is discharged
into the tank. The cycle to build and har-
vest the ice for each evaporator is just
under nine minutes. Each discharge from
the evaporator produces more than 2,000
lb (907 kg) of ice.
ombustion turbine peaking units typically are used to meet peak
power demands for short periods of time when system demands
are highest. For summer-peaking utilities, these conditions occur
during hot, humid weather periods. The hot weather conditions that increase
the peak demand also degrade the combustion turbine output and heat rate
(Figure 1). The thermal storage inlet cooling system that was installed on
the MS7001B gas turbine at the Rokeby Peaking Unit Site was designed to
increase the output of the turbine during these periods.
bine and not just the incremental capac-
ity that was gained by inlet cooling. This
increase in efficiency offsets the energy
required to produce the ice. Addition-
ally, the ice is produced with off-peak
power at a significantly lower cost than
the value of the additional generated
capacity that is gained during peak peri-
ods on summer days.
Due to the inlet air cooling, some tur-
bine components operated at lower tem-
peratures for a given ambient, even
though the turbine output was increased.
The ice harvesting refrigeration sys-
tem that is used to produce the ice for the
thermal storage system is rated at 550 tons
(1930 kW) of ice-making capacity. The
electrical load for the screw compressor,
evaporative condenser, and pumps that
are used when producing the ice is 1.27
kW per ton.
Engineering Award of Excellence
The following article was published in ASHRAE Journal, May 2000. © Copyright 2000 American Society of Heating, Refrigerating and Air-
Conditioning Engineers, Inc. It is presented for educational purposes only. This article may not be copied and/or distributed electronically or in paper
form without permission of ASHRAE.
M a y 2 0 0 0
A S H R A E J o u r n a l
6 5
R U N N I N G H E A D
A programmable logic controller (PLC) controls the system.
It uses temperature sensors in the inlet system to operate two
butterfly valves that control the inlet air temperature to the inlet
of the gas turbine compressor. On the ice-making side it is con-
nected to the compressor’s microprocessor and controls the
fans and pumps on the evaporative condensers, as well as the
refrigerant valves and water pumps for the ice-makers.
Air Quality
Water carry-over from the inlet cooling coils into the bell-
mouth of the turbine was a concern. With a coil surface area of
1,344 ft2 (125 m2), the 431,000 cfm (203 400 L/s) of airflow re-
sulted in a leaving coil air velocity of 321 fpm (1.5 m/s). At this
velocity, water carry-over was not a problem. Drain pans under
each one of the 24 air-cooling coils that made up the coil bank
collect condensate at a design rate of approximately 40 gpm (2.5
L/s). Sediment that accumulates in the drain pans indicates that
the cooling coils, when wet, provide a water wash effect on the
turbine inlet air, and improve the air quality of the combustion
air supplied to the turbine.
Innovation
This installation (Figure 2), using thermal storage and inlet
cooling for gas turbine generation, was the first of its kind in
the world. Visitors from all over who are interested in construct-
ing similar systems have visited the site. Since its construction,
many other thermal storage systems for gas turbine inlet air
cooling have been constructed (in the U.S. and overseas) to
increase the generating output of gas turbines. The 1.15 million
gallons (4.3 million liters) ice storage tank with a thermal stor-
age capacity of 37,400 ton-hours was one of the largest in the
world at the time of construction (shown in the photo on Page
XX). Since that time, several larger thermal storage ice systems
have been installed at other turbine sites in similar applications.
In 1999, Lincoln Electric System installed another thermal
storage system to provide inlet air cooling to two more turbines
at the Rokeby site. This system has a 3 million gallon (1.3 × 107
liters) tank and 165,000 ton-hours of thermal storage.
By the summer of 2000, in excess of 1 million ton-hours of
thermal storage used for turbine inlet cooling will have been
installed in this country in this application.
Operation and Maintenance
The system (Figure 3) basically can be separated into two
parts. The refrigeration system that produces the ice and the
circulating water system that supplies chilled water for cooling
the inlet air for the turbine.
The system is designed to be operated based on a weekly
thermal storage cycle (see Figure 4). This weekly thermal stor-
age cycle provides inlet air cooling for four hours per day for
five days a week, and was based on Lincoln Electric System’s
generating pool requirements for accredited peaking capacity.
When in the inlet cooling mode, it will cool the 1.9 million lb/h
(250 000 g/s) of combustion air from design conditions of 101.5°F
(39°C) dry-bulb temperature and 34% relative humidity with an
air enthalpy of 41.2 Btu/lb (96 kJ/kg) of dry air to 40°F (4.4°C)
with 100% relative humidity with an air enthalpy of 15.2 Btu/lb
(35 kJ/kg) of dry air. This provides inlet cooling for the combus-
tion air for 20 hours per week.
The remaining 148 hours per week are used for producing ice
Figure 1: Effect of inlet temperature on combustion turbine
performance.
Figure 2: Rokeby site layout.
Figure 3: Thermal energy storage process schematic.
6 6
A S H R A E J o u r n a l
M a y 2 0 0 0
at a rated capacity of approximately 550 tons (1930 kW). The
ice-harvesting system drops the ice into the thermal storage
tank operating on alternating freezing and shedding cycles.
When in the inlet air cooling mode, water from the ice water
mixture in the thermal storage tank is circulated through the bank
of 24 coils at the inlet of the turbine at the rate of 9,700 gpm (612
L/s). The water is circulated using two 250 hp (186 kW) horizon-
tal split case centrifugal pumps. The flow of water produced by
one pump is adequate to provide inlet cooling air to the turbine
on a design day at a temperature of approximately 45°F (7.2°C).
This provides a redundancy in the system that will produce an
increase in turbine output that is only approximately 1 MW less
than the system design.
The system is operated only during the summer months, and
the coils are drained and blown down in the winter for freeze
protection. Maintenance of the industrial refrigeration equipment
is typical of this type system and is more readily available and
less costly than service and parts for most electrical generating
equipment.
Cost Effectiveness
The cost justification was based on the lowest first cost op-
tion for additional generating capacity for Lincoln Electric Sys-
tem. This system was installed for approximately $165 per kW of
capacity and was completed in about one year. Simple cycle gas
turbine generators, such as the one that this system was in-
stalled with, have an initial cost of approximately $300 per kW. As
previously mentioned, the energy used to produce the ice is
offset by the improvement in efficiency of the entire output of the
turbine, and therefore operating costs of the energy was not a
factor.
Conclusion
The thermal storage benefit of the 37,400 ton-hour system
would meet the cooling requirements for the same four-hour
period for five days per week of approximately fifteen 100,000
ft2 (9290 m2) buildings. It then can supply the stored energy
through the electrical distribution system. This is something
that thermal storage systems dedicated to a specific facility
cannot offer—effectively, it is storing electrical energy.

Figure 4: Design week thermal storage operating cycle.
Advertisement in the print edition formerly in this space.
M a y 2 0 0 0
A S H R A E J o u r n a l
3 1
ASHRAE JOURNAL
I
About the Authors
Robert Besant, MSE, P.Eng., is professor emeritus
and 1999 University Most Distinguished Researcher
at the University of Saskatchewan, Saskatoon, SK,
Canada. A member of ASHRAE TC 5.5, he and his
many graduate students have published 20 research
papers on air-to-air heat exchangers. Carey
Simonson, Ph.D., , , , , is a PDF at the Technical Re-
search Centre of Finland, Espoo, and 1998 University
Gold Medalist for his Ph.D at the University of
Saskatchewan. He is the author of 13 research pa-
pers on air-to-air energy wheels.
Air-To-Air Energy Recovery
By Robert W. Besant, MSE, P.Eng.
Member ASHRAE
and
Carey J. Simonson, Ph.D.
Associate Member ASHRAE
Several types of air-to-air exchanger
recovery devices are commercially avail-
able. Most HVAC design engineers want
to know: What are the types of heat or
energy recovery devices and how do I
go about the task of selecting a type of
heat or energy recovery device? How
should a heat or energy recovery device
be integrated into an HVAC system?
What can I expect for performance fac-
tors? What size should it be? How quickly
may I expect a payback? This article pro-
vides guidance but not exact answers for
particular design problems because that
requires detailed calculations using all the
data for airflow, climate, device perfor-
mance and duration of operation.
Airflow Configuration & Devices
Over many decades, plate type, regen-
erative heat wheels, runaround and heat-
pipe heat exchangers were developed and
used to transfer sensible energy for a va-
riety of air-to-air applications.1 These
nearly passive devices, with airflows as
shown in Figure 1, have good perfor-
mance and excellent maintenance and re-
liability characteristics. However, they
may require several years to pay down
the initial investment for typical HVAC
applications because they may be used
only when the ambient air temperatures
drop below the supply air setpoint, e.g.,
15°C (59°F).
Configured as in Figure 1, the units
may not be cost effective in warm climates.
Although, when used with evaporative
coolers in dry climates2 or as supply air
pre-coolers and post-reheaters with auxil-
iary air chillers as in Figure 2a and b, they
can be cost effective in warm climates.3
The system in Figure 2a allows for
complete control of the supply air condi-
tion before the air enters the space
whereas the system in Figure 2b, which
does not include any recirculated air, re-
lies on some auxiliary heating directly in
the building space during cold weather.
This system in Figure 2b, which uses an
energy wheel along with a sensible heat
exchanger in the exhaust airstream, is cur-
rently used in some rooftop units.
The energy wheel (also called the en-
thalpy wheel) exchanges both heat and
moisture between airstreams. Its devel-
opment has substantially altered the eco-
nomic tradeoffs for heat and moisture ex-
change. This is because the same device
and airflow configuration can be used for
both cold and warm ambient air tempera-
tures. Thus, the duration of operation for
energy wheels usually is much longer
than heat exchangers that transfer only
sensible energy between the supply and
exhaust airflows.
With a desiccant coating on the ex-
changer surfaces and a configuration simi-
lar to the heat wheel, energy wheels trans-
fer both heat and water vapor and cause
the supply air temperature and absolute
humidity to change from the ambient air
condition toward that of the exhaust air.
That is, the supply air enthalpy down-
stream of the energy wheel can closely
track the exhaust air enthalpy for all
weather conditions so it only may be by-
passed during moderate outside air tem-
peratures when the economizer is used.
Here, we have used the term energy
(or enthalpy) wheel even though enthalpy
is not exchanged and energy is always
conserved for all types of exchangers.
Furthermore, the outlet air properties of
the energy wheel need not lie on the
straight line connecting the inlet air prop-
erties on the psychrometric chart. This
implies that the moisture adsorption and
desorption characteristics of a rotating
wheel coated with a desiccant differ at
different temperatures. Unlike sensible
heat exchangers, characterization of en-
ergy wheels is more complex because both
heat and mass transfer occur and they
are coupled.
ndoor air quality, ventilation airflow rates and HVAC capital and oper-
ating costs usually are closely related. Auxiliary energy loads for supply
air heating or cooling sometimes can substantially reduce the need for
dehumidifying or humidifying by using air-to-air heat or energy exchangers.
The most important factors in reducing HVAC capital and operating costs
are ventilation airflow requirements, climatic parameters, exchanger recov-
ery system performance factors and duration of operation.
The following article was published in ASHRAE Journal, May 2000. © Copyright 2000 American Society of Heating, Refrigerating and Air-
Conditioning Engineers, Inc. It is presented for educational purposes only. This article may not be copied and/or distributed electronically or in paper
form without permission of ASHRAE.
3 2
A S H R A E J o u r n a l
M a y 2 0 0 0
Performance Factors
Aside from the case when condensation or frosting or other
property changes are significant, the effectiveness of a heat ex-
changer will be independent of the inlet temperatures. Thus, the
heat exchange rate for the air-to-air heat exchanger will equal the
product of the effectiveness for sensible heat transfer (εs) and
the maximum possible heat rate when the heat exchange surface
area is infinite. The equation for this heat exchange rate is:
T
C
ε
T
T
C
ε
T
T
C
Q
m
s
e,i
s,i
m
s
s,o
s,i
s
he
∆
=
−
=
−
=
)
(
)
(
(1)
where,
Cs = the thermal capacitance rate for the supply air (i.e.,
mass flow rate times specific heat of air)
Cm= minimum value of C for the supply and exhaust
Ts = supply air temperature, i = inlet, o = outlet
Te = exhaust air temperature, i = inlet
This means that by obtaining the effectiveness (εs) from the
heat exchanger manufacturer and knowing the inlet tempera-
ture conditions and the airflow rates, the heat rate can be calcu-
lated for that operating condition. In principle, this design pro-
cess is simple because the designer only needs the data for the
operating conditions.
On the other hand, energy wheels are not so simple because
two independent effectivenesses are needed to calculate the
performance: one for the sensible energy transfer (εs) and an-
other for moisture transfer or the latent energy transfer (εl). In
this case, the total energy transfer rate is calculated as,
h
m
ε
h
h
m
ε
h
h
m
Q
m
t
e,i
s,i
m
t
s,o
s,i
s
he
∆
=
−
=
−
=
&
&
&
)
(
)
(
(2)
where,
m& = the mass flow rate of air ( m& s = supply and m& m =
minimum)
h = enthalpy
εt = total energy or enthalpy effectiveness
The total energy or enthalpy effectiveness (εt) can be calcu-
lated from the other two and an operating condition factor using
\*
1
\*
H
H
l
s
t
+
+
=
ε
ε
ε
(3)
where, the operating condition factor (H\*) is the latent to
sensible heat ratio for the inlet conditions and can be calcu-
lated as
i
e
i
s
i
e
i
s
T
T
W
W
K
T
W
K
SHR
H
,
,
,
,
1
1
\*
−
−
=
∆
∆
=
−
=
(4)
where, K = 2500°C/(kg/kg) (4,500°F [lb/lb]).
Another complicating factor is that all three effectivenesses
vary with the operating condition factor. They are not constant
for a given supply and exhaust flow rate. Rather, all three
effectivenesses vary with the operating condition sensible to
latent heat ratio. As a first approximation, the effectivenesses
may be assumed constant, but for most applications the change
in effectiveness due to changes in outdoor temperature and
humidity will be on the order of 5% to 10%. As the outdoor
temperature and humidity increase (H\* increases), the effec-
tiveness values typically decrease.
These calculations are manageable on a spreadsheet for a
limited range of desiccants but are more complex for each en-
ergy rate (sensible, latent and total energy) than is the case for
sensible heat exchangers. The reader is referred to the recent
literature for all the details on this calculation procedure.4,5,6
Selecting a Heat or Energy Recovery Device
When selecting a heat or energy recovery device, the indoor
and outdoor design conditions and yearly weather data are im-
portant because the temperature and enthalpy differences be-
tween the outdoor and indoor air govern the energy recovery
rate (Equations 1 and 2). Figure 3 presents the energy recovery
rate per unit supply airflow rate for a sensible heat exchanger
and an energy wheel as a function of the temperature difference
between the outdoor (supply) and indoor (exhaust) tempera-
tures, assuming all effectiveness values are 70%. Since the en-
ergy recovery of an energy wheel depends on the humidity
Figure 1: Schematic of a HVAC system with air-to-air heat/
energy recovery.
Figure 2: Schematics of HVAC systems with two air-to-air
heat/energy recovery devices. 2a: Site built system with
some recirculated air. 2b: components in a packaged air-
conditioning and recovery unit.
2a
2b
M a y 2 0 0 0
A S H R A E J o u r n a l
3 3
H E A T / E N E R G Y R E C O V E R Y
level, one winter and two summer cases are included in Figure 3.
During winter, the indoor conditions are 22°C (72°F) and
30% RH and the outdoor humidity is 80% RH. During summer,
the indoor conditions are 24°C (75°F) and 50% RH and the
outdoor humidity is 40% RH or 60% RH as marked in Figure 3.
With the data in Figure 3 and the known supply airflow rate,
the designer can estimate the expected energy recovery rates at
various temperatures and relative humidities. Figure 3 shows
that during the summer when the temperature difference be-
tween the indoors and outdoors is 10°C (18°F) and the outdoor
humidity is 60% RH, 31 W of energy can be recovered per L/s of
supply airflow. If the design requires 1000 L/s (2,000 cfm) of
outdoor ventilation air, 31 kW (105 kBtu/h) will be recovered at
these conditions. In other words, the load on the cooling equip-
ment will be reduced by 31 kW (105 kBtu/h or 8.7 tons). When
using the design conditions in conjunction with Figure 3, the
designer can estimate how much the capacity of the heating
and cooling equipment can be decreased when applying en-
ergy recovery devices.
Figure 3 shows significant energy transfer rates for both
sensible and total energy recovery devices and highlights the
higher energy transfer rates for energy wheels compared to
sensible heat exchangers during the cooling season. For ex-
ample, when ∆T = 10°C (18°F), energy wheels recover from two
(40% RH) to four (60% RH) times as much energy as sensible
heat exchangers. During the winter, an energy wheel recovers
more energy than a sensible heat exchanger for ∆T > 15°C (27°F).
When ∆T < 15°C (27°F) in large buildings, the sensible and
total energy recovery devices likely will need to be controlled
to prevent overheating. The energy recovery device may need
to be controlled to prevent overhumidifying as well.
The choice between a sensible and total heat exchange for
various climates can be clarified by plotting the design condi-
tions on the psychrometric chart as in Figure 4. Figure 4 con-
tains the 1% summer design WB/MDB and DB/MWB condi-
tions for a few locations7 and shows that the region where a
total energy exchanger is favored includes many typical sum-
mer design conditions. A sensible heat exchanger with evapo-
rative cooler also is favored in some conditions, while a sen-
sible heat exchanger without evaporative cooler is favored in
only dry conditions. (In fact, an evaporative cooler can always
increase the energy transfer of a sensible heat exchanger dur-
ing the cooling season.) From the results in Figure 4, an energy
wheel is favored generally if the humidity ratio is greater than
0.012 kg/kg (0.012 lb/lb).
Recommended regions for the sensible and total energy ex-
changers are not shown for the heating season in Figure 4
because the energy implication of moisture transfer is only im-
portant during the heating season if the building is humidified.
If the building is humidified, a total energy wheel is favored in
nearly all locations. Even when a building has no humidifica-
tion control, an energy wheel can provide slightly higher in-
door humidity, which can improve comfort and health.8,9
Although Figures 3 and 4 help to quantify the possible
energy transfer rates (or capacity reductions) and the appropri-
ate choice between a sensible and total energy recovery device
at design conditions, off-design conditions should be consid-
ered when selecting an energy recovery device. Since the tem-
perature and humidity difference across the supply and ex-
haust ducts is a time variable, the designer should use detailed
hourly weather data and hours of system operation to obtain
more detailed cost savings and to make a more accurate choice
between sensible and total energy recovery devices. Building
energy simulation with hourly weather data or a frequency dis-
tribution of temperatures and humidity throughout the year
can provide valuable insight for the designer when resolving
these issues.
Of course, Figures 3 and 4 are a simplification of all the
important design factors in selecting a type of device because
each HVAC design problem often has some unique constraints
or requirements. For example, when the system includes an
economizer, the heat or energy recovery device may not be
Figure 3: Energy recovery rate per unit outdoor supply air-
flow rate for sensible and total energy exchangers under
different operating conditions.
Figure 4: Psychrometric chart showing the regions where a
sensible heat exchanger (with and without an evaporative
cooler) and an energy wheel will provide the greatest en-
ergy recovery during cooling. For comparison, the 1% sum-
mer design conditions (WB/MDB: closed symbols and
DB/MWB: open symbols) are included for some cities.
3 4
A S H R A E J o u r n a l
M a y 2 0 0 0
used during moderate outdoor temperatures.10 Then, the ability
to control the heat and moisture transfer rates is essential. Each
type of device uses a unique control scheme (e.g., plates use
by-pass; heat wheels use wheel speed control or by-pass; run-
arounds use pumping rate bypass; and heat pipes use tilt con-
trol or by-pass). During extremely cold outdoor air tempera-
tures, frost will cause blockage of the airflow passages—so it
must be controlled.
Each heat/energy device manufacturer should recommend a
frost control method for their device, but frosting can be ex-
pected for typical applications when the outdoor temperature
is below about –10°C (≈15°F) for cross-flow plate heat exchang-
ers and about –20°C (≈–5°F) for other devices operated with
counter flow air directions. In some applications, the HVAC
design may not permit the exhaust and supply air ducts to be
side-by-side or, perhaps, the system must be designed with
heat recovered from several exhaust stacks while one or more
supply air ducts are not adjacent. In this case, a runaround heat
recovery system likely is the only practical selection.
For some applications, toxic or hazardous contaminants in
the exhaust gases will suggest that the heat or energy wheels
may not be a good selection even when a purge section is used
to reduce cross contamination to less than 1% of the flow rate.
In other applications, large pressure differences between the
exhaust and supply air ducts will infer that heat or energy wheels
will experience excessive leakage and some plate type heat ex-
changers will mechanically deform causing excessive throttling
of the airflow on the low pressure side. This list is only a guide
to some of the possible constraints. The reader is referred to
the literature for more examples.1
Figure 5: Distribution of temperatures during the year shows
the energy recovered with a sensible heat exchanger and
the auxiliary heating and cooling required to meet the sen-
sible load of a building with 100% outdoor supply air in
Chicago.
Advertisement in the print edition formerly in this space.
M a y 2 0 0 0
A S H R A E J o u r n a l
3 5
H E A T / E N E R G Y R E C O V E R Y
Preliminary Cost Considerations
It was suggested earlier that air-to-air heat exchangers usu-
ally have payback durations of several years for new designs
(e.g., one to five years) without considering the cost savings
that might be realized by downsizing the capacity of boilers or
chillers. These payback periods usually are calculated without
considering the operational benefit of better indoor air quality
due to higher amounts of outdoor air supply compared to recir-
culated air.
Energy wheels, on the other hand, may have a much more
rapid payback in new applications, especially in warm humid
climates where they can offset a significant fraction of the chiller
load. They operate for all weather conditions except perhaps
when the economizer is handling all the ventilation air. When all
the factors are considered, HVAC design with energy wheels
likely will prove to be the lowest capital cost design for many
applications. Operating cost savings from the energy wheel are
an added benefit. The data in Figures 3 and 4 further demon-
strates this.
The cost of air-to-air heat/energy recovery devices is about
$5 per L/s ($2.50 per cfm) and the cost of heating and cooling
equipment typically are $100 to $350 per kW ($30 to $105 per
kBtu/h or $1200 per ton of cooling), the results for many cli-
mates in Figure 3 show that the payback for heat/energy re-
covery devices will be immediate for new buildings.
For example when using an energy wheel in Chicago
(WB/MDB), the heating and cooling capacities can be reduced
by 49 W and 19 W per L/s of ventilation airflow, which would
reduce the capital investment for heating by $5 per L/s and
cooling by $66 per L/s of ventilation air. These capital savings
are similar to the price of the energy exchanger and therefore
the capital cost of the system is expected to be about the same
with and without the energy exchanger.
In this case and many others, when the net capital cost of
air-to-air heat and moisture exchanger is the least first-cost de-
sign, the energy savings that accrue during operation will re-
sult without any extra investment. Retrofitting air-to-air heat
exchangers or energy wheels into existing HVAC facilities may
be more expensive. Each one usually has some unique con-
straints that must be accounted for in the retrofit costs.
Many HVAC designs are functional rather than optimal de-
signs. That is, the designer tries to ensure that each design
satisfies the required design objectives or peak loads, is reli-
able, and once operational, requires little or no maintenance. As
a consequence, fans, pumps, boilers, and chillers will be over-
sized while ducting may be undersized and/or ducting flow
rates mal-distributed. This strategy minimizes the risk of sys-
tem failure and possible lawsuits because no equipment re-
placements will be required. However, flow rate adjustments
will be needed.
Size Optimization and Least Life-Cycle Cost
A new design strategy is needed for air-to-air heat or energy
recovery devices because there is usually no risk of the HVAC
system failure to meet the peak load due to undersizing or
oversizing the heat or energy recovery device. A wide range of
sizes can be functional and provide some savings. Since over-
sized devices result in higher capital costs, air-to-air recovery
devices have tended to be undersized, which means lost oper-
ating cost savings. These lost savings, when integrated over
the HVAC system life cycle, often exceed the capital cost of the
device, sometimes by an order of magnitude. This means that
some attempt at life-cycle cost optimization is essential for the
design of HVAC systems using air-to-air heat or energy recov-
ery devices. Taking all the cost factors into consideration for
the selection of an air-to-air recovery device can be complex.
First, we will consider a simple procedure for sizing an air-to-air
heat recovery device for the least life-cycle cost. Later, some of
the difficulties that may be experienced in more complex optimi-
zation problems will be discussed.
The total life-cycle cost of an HVAC air-to-air heat recovery
device is
o
C
C
C
c
T
+
=
(5)
where, Cc is the capital or first cost of the device installed
and made operational and Co is the life-cycle cost of auxiliary
energy used over the total life of the device. The capital cost of
the heat exchanger depends on, among other factors, the effec-
tiveness, heat transfer area and mass, and type of materials
used in construction. Typically, the higher the effectiveness,
heat transfer area and mass, the higher the cost of the heat
exchanger. The auxiliary energy is the energy consumption of
the HVAC system, including heating, cooling and fan energy.
Increasing the effectiveness of the heat exchanger generally
decreases the auxiliary energy consumption. However, at some
point the decrease in heating and cooling energy will be offset
by an increase in fan energy. In this simple analysis, Co is as-
sumed to include only the cost of air heating and cooling and is
given by
∫
−
=
year
t
he
aux
i
e
wef
o
dt
Q
Q
C
P
C
0
,
(3)
where,
Pwef
is the present worth escalation factor over the life cycle
(e.g., 10 to 20)
Ce,i
is the cost of thermal energy for air heating (i = h) and
cooling (i = c)
Qaux
is the thermal energy rate required when there is no
heat exchanger present
Qhe
is the energy transfer rate provided by the heat ex-
changer where Qhe ≤ Qmax
tyear
is the total number of hours of operation per year (e.g.,
8,760 hours if airflows are steady 24 hours/day, 365
days per year).
The integral ∫
−
year
t
he
aux
dt
Q
Q
0
is the energy required for aux-
iliary heating and cooling and is represented by the red shad-
ing in Figures 5 and 6, which contain weather data for Chicago.
The outdoor ambient air temperature and enthalpy in Figures 5
and 6 are arranged so that they monotonically increase with
increasing duration, t, starting at the lowest ambient tempera-
3 6
A S H R A E J o u r n a l
M a y 2 0 0 0
ture and enthalpy at t = 0 and increasing to the highest tem-
perature and enthalpy at t = 8,760 hours. The indoor tempera-
ture is assumed to be 22°C (72°F) and 30% RH during the winter
and 24°C (75°F) and 50% RH during the summer. The tempera-
ture of the supply air to the building space is assumed to be
constant at 15°C (59°F) and 50% RH year around and 100%
outdoor supply air is assumed. In actual buildings, the indoor
and supply air conditions will vary throughout the year, but
here they are assumed to be constant to simplify this analysis.
Sensible Heat Exchangers
The green shaded area in Figure 5 represents the energy
recovered by a sensible heat exchanger and the red area repre-
sents the auxiliary heating or cooling required for conditioning
the outdoor supply air to 15°C (59°F). These shaded areas can
be converted from °C·h to kW·h by multiplying by the mass
flow rate and specific heat capacity (1 kJ/[kg·K]) of the supply
air. For a building with 1.2 kg/s (≈1000 L/s or [2,000 cfm]) of
outdoor supply air, the energy recovered by the sensible heat
exchanger is 76,600 kW·h in the winter and 3,500 kW·h in the
summer, while the auxiliary heating is 2,700 kW·h and the auxil-
iary cooling is 25,700 kW·h. If the price of heating and cooling
energy is $0.05/kW·h and $0.15/kW·h, the sensible heat ex-
changer will save $4,400 per year.
These results are for an effectiveness of 70%, which may not
represent the least life-cycle costs. Increasing the effective-
ness will decrease the required heating and cooling energy and
may decrease the capacity of the boiler and chiller, but will
increase the capital costs of the heat exchanger (and maybe the
fan energy consumption). Similarly, decreasing the effective-
ness will increase the auxiliary heating and cooling, but de-
crease the capital costs of the heat exchanger.
For buildings with peak heating and cooling loads (at t = 0h
and 8,760h respectively), where the ventilation air load is a larger
fraction of the building total, Figure 5 shows that an air-to-air
heat exchanger may alter the required capacity of the boiler and
chiller significantly. Considering only the sensible energy rate in
Figure 5, peak auxiliary heating and cooling loads for ventilation
air will be reduced by about 85% and 40% respectively. The
optimal effectiveness, which depends on energy prices, HVAC
component costs, and building operation, can be found by a
sensitivity analysis where the effectiveness is changed and the
cost of air heating and cooling and the capital costs are calcu-
lated. A graph of the total costs versus effectiveness will reveal
the design with the least life-cycle costs. Of course, this analyti-
cal optimum must be substituted back into Equation 5 for CT to
ensure that the design is cost effective; i.e.,
CT (with he) < CT (with no he)
(7)
When it is cost effective, it is important to know how good
this investment is, which is a given by the payback period or
return on investment. The simple payback period (PPB) , or return
on investment (ROI), for the air-to-air heat exchanger is given by
[
]
he)
(with
he)
no
(with
1
o
o
wef
c
PB
C
C
P
C
ROI
P
−
=
=
(8)
When PPB is less than one year, a design with the optimal
effectiveness still ensures the maximum cost savings for a de-
sign that is the least cost alternative.
In the earlier analysis (e.g., for many plate type or heat pipe
air-to-air heat exchangers), a number of simplifying assump-
tions have been made that are nearly valid for air-to-air heat
exchanger applications where the heat exchanger is used only
to heat and cool the supply air. Frosting effects are assumed to
be negligible. When an evaporative cooling system is used in
the exhaust air before the air goes into the heat exchanger, Te,i
can be lowered (e.g., up to 10°C [18°F]) which will change the
contribution of air cooling, especially in warm dry weather con-
ditions. Cooling energy required for condensing supply air
water vapor is not included in this analysis.
For HVAC systems with an economizer where recycled air is
mixed with the supply outside air, the value of the supply tem-
perature, Ts,space , at which air is returned to the space should be
adjusted to the lowest value when the economizer by-passes
air around the heat exchanger. If no air passes through the heat
exchanger when the economizer flow is present, then the time
for which the air-to-air heat exchanger is providing a benefit
may be shorter. Without an economizer, the supply air tempera-
ture will be about 15°C (59°F). From this outside air temperature
to the exhaust air, Te,i, the economizer will be used to decrease
or eliminate the cooling load. If the building cooling load can be
met with an economizer when the outdoor temperature is below
24°C (75°F), the auxiliary cooling energy will only be 1,500 kW·h
in Figure 4.
Although Figure 5 shows significant energy savings for
the sensible heat exchanger in the winter, limited energy recov-
ery is evident in the summer. Furthermore, the results in Figure
5 only include sensible heat transfer and neglect the fact that
the humidity in the space will be very low and high during parts
of the winter and summer respectively. An analysis with en-
thalpy will more accurately represent energy transfers for build-
ings with humidity control.
Figure 6: Distribution of outdoor enthalpy during the year
shows the energy recovered with an energy wheel and the
auxiliary heating and cooling required to meet the load of a
building with 100% outdoor supply air in Chicago.
3 7
A S H R A E J o u r n a l
M a y 2 0 0 0
Energy Wheels
Sizing energy wheels is more complex than heat exchangers
that transfer sensible energy because both heat and moisture are
transferred. Using a similar approach to that for sensible heat
exchangers, Figure 6 shows the recovered and auxiliary heating
and cooling energies and the implied reductions in the peak ven-
tilation air heating (t = 0) and cooling (t = 8,760h) loads of about
80% and 40% respectively for an energy wheel in Chicago.
Comparing Figures 5 and 6 it is evident that both the green
and red shaded areas are larger in Figure 6. The reason for this
is that Figure 6 assumes that the building has both tempera-
ture and humidity control, which means humidification in the
winter and dehumidification in the summer. Since humidity con-
trol is typical in the summer but atypical in the winter, both
Figures 5 and 6 deviate from reality, but give an indication of
the potential savings and life-cycle cost analysis. Figure 5 is
likely more representative for winter conditions and Figure 6 is
likely more representative for summer conditions. Since the or-
dinate in Figure 6 is enthalpy, the areas in Figure 6 can be
converted to energy simply by multiplying by the outdoor sup-
ply airflow rate. Again, assuming 1.2 kg/s (≈1000 L/s or 2,000
cfm), the energy recovered by the energy wheel in the winter
and summer is 97,600 kW·h and 12,900 kW·h, while the auxiliary
heating energy is 11,500 kW·h and the auxiliary cooling energy
is 70,000 kW·h. For a heating and cooling energy cost of
$0.05/kW·h and $0.15/kW·h, the energy wheel will save $6,800
per year. Once again, these figures are based on effectiveness
values of 70%. By altering this effectiveness value and calcu-
lating the total life-cycle costs, the designer can find the opti-
mal life-cycle cost solution.
The main assumptions behind this energy wheel sizing prob-
lem are that supply air enthalpy difference is the correct mea-
sure of the supply air auxiliary energy requirements in both
summer and winter and that he,i and hs,space are known values of
enthalpy and are constant. These will not be correct assump-
tions when the supply and exhaust air humidity changes over a
wide range. Part load control of energy wheels is discussed in
more detail elsewhere.11 Again, frosting effects are assumed to
be negligible. Condensation effects are unlikely to occur for
energy wheels in most applications.
Maintenance and Reliability
It was stated earlier that air-to-air heat exchangers have excel-
lent maintenance and reliability characteristics similar to the best
HVAC equipment. The experience history of energy wheel appli-
cations is much shorter. There may be some doubts about their
long-term performance. Nonetheless, there are long-term experi-
ences with desiccant wheels used as supply air dryers. Provided
the desiccant coatings of these desiccant dryer wheels are not
contaminated by solvents or excessive amounts of organics or
dust, or eroded by particulates, then they can have the same long-
term performance characteristics as heat exchangers. Although
energy wheels operate at much lower temperatures than desiccant
dryers and they may use slightly different desiccant coatings, we
may expect the same long-term reliability and the same vulnerabil-
ity to airborne contaminants. The risk of such exposures will be
small for well-designed systems with the correct filters.
Advertisement in the print edition formerly in this space.
3 8
A S H R A E J o u r n a l
M a y 2 0 0 0
Conclusions
Applying air-to-air heat/energy ex-
changers in buildings is a cost-effective
and reliable way of conditioning outside
ventilation air. For many climates and ap-
plications an energy wheel is favored, while
sensible heat exchangers are favored in
others. This article shows that air-to-air
heat/energy recovery can reduce signifi-
cantly the capital costs and energy con-
sumption of auxiliary heating and cooling
equipment. For a retrofit, the payback on
investment may be several years. In new
applications the payback may be immedi-
ate because a carefully designed HVAC
system, which includes energy recovery,
will often have as low or lower initial costs
as a system without energy recovery. In
this case, the energy savings that accrue
will result from essentially no investment.
Air-to-air heat and moisture exchange
for ventilation air is important for HVAC
design and operation because it can:
(1) reduce peak auxiliary energy rates
and annual loads as well as capital and
operating costs
(2) permit higher ventilation rates to
create better IAQ at minimum auxiliary
energy costs
References
1. 1996 ASHRAE Handbook—HVAC Systems
and Equipment. Chap. 44, Air-to-Air Heat
Recovery.
2. Dhital, P., R.W. Besant and G.J. Schoenau.
1995. “Integrating run-around heat exchanger
systems into the design of a large office build-
ing.” ASHRAE Transactions, 101(2):979–91.
3. Paarporn, S. 1999. “Runaround loop heat
recovery with dehumidification system.”
ASHRAE Journal, 41(6):32–38.
4. Simonson, C.J. and R.W. Besant. 1999.
“Energy wheel effectiveness. Part I-Develop-
ment of dimensionless groups.” Int. J. Heat
Mass Transfer, 42(12):2161–170.
5. Simonson, C.J. and R.W. Besant. 1999.
“Energy wheel effectiveness. Part II-Correla-
tions.” Int. J. Heat Mass Transfer,
42(12):2171–185.
6. Stiesch, G., S.A. Klein and J.W. Mitchell.
1995. “Performance of rotary heat and mass
exchangers.” Int. J. HVAC&R Research,
1(4):308–23.
7. 1997 ASHRAE Handbook—Fundamentals.
8. Green, G.H. 1985. “Indoor relative humidi-
ties in winter and the related absenteeism.”
ASHRAE Transactions, 91(1B):643–53.
9. Toftum J. and P.O. Fenger. 1999. “Air
humidity requirements for human comfort.”
ASHRAE Transactions, 105(2).
10.Brandemuehl, M.J. and J.E. Braun. 1999.
“The impact of demand-controlled and econo-
mizer ventilation strategies on energy use in
buildings.” ASHRAE Transactions, 105(2).
11. Simonson, C.J., W. Shang and R.W. Besant.
2000. “Part load performance of energy
wheels: Part I. Wheel speed control, Part II.
By-pass control and correlations.” ASHRAE
Transactions, 106(1).
!
Advertisement in the print edition formerly in this space.
4 4
A S H R A E J o u r n a l
M a y 2 0 0 0
A SHRAE JOURNAL
Design Guidelines
For Combustion Air Systems
F
About the Authors
J. Douglas Dale, P.Eng., Ph.D., is a professor of
Mechanical Engineering at the University of Alberta,
Canada. He is a corresponding member of ASHRAE
Technical Committee (TC) 6.10. Mark Y. Ackerman,
P.Eng., is a faculty service officer in the Department of
Mechanical Engineering, University of Alberta. He is a
corresponding member of TC 6.5 and president of the
Northern Alberta Chapter of ASHRAE. David J. Wil-
son, P.Eng., Ph.D., is a professor of Mechanical Engi-
neering at the University of Alberta. He is a member
of TC 4.3, and has served as editor of Chapter 15,
ASHRAE Handbook— Fundamentals and of Chapter
43, ASHRAE Handbook—HVAC Applications. Patrick
N. Fleming, P.Eng., is a project engineer with Stantec
Consulting Ltd., Edmonton, Canada.
Although no universally accepted
rules exist for the supply of air to enclosed
spaces, failure to supply adequate air may
result in erratic or even dangerous oper-
ating conditions. Additional problems
may arise in cold climates where excess
ventilation of the space may occur, low-
ering the interior temperature to the point
where water lines and drains may freeze.
To investigate the adequacy of code
requirements at providing combustion air
under all types of weather conditions, a
field study was undertaken to measure
the air infiltration rates in houses fitted
with combustion air openings. Two con-
figurations were tested—one with the
openings exposed directly to the wind—
the other sheltered from the wind.
The Uniform Mechanical Code1 lumps
together all the air requirements (combus-
tion, draft hood dilution and space con-
ditioning) and refers to the sum as the
combustion air requirement. Chapter 30
of the 1996 ASHRAE Handbook—HVAC
Systems and Equipment2 contains a set
of guidelines for sizing and installation
By J. Douglas Dale, Ph.D., P.Eng.,
Member ASHRAE
Mark Y. Ackerman, P.Eng.,
Member ASHRAE
uel-burning appliances require air for combustion. When the appli-
ances are located in enclosed spaces, provision must be made for
supplying the required amounts of air. Depending on the specifics of
the appliances and the enclosure, additional air may be required for draft
hood dilution and space conditioning. An enclosed space can be a me-
chanical room in a building, a furnace room in a residence or the entire
floor of a building if a separate enclosure is not used to isolate the combus-
tion appliance(s). An example of the latter is an unenclosed warm-air fur-
nace in a basement of a residence.
David J. Wilson, Ph.D., P.Eng.,
Member ASHRAE
and
N. Patrick Fleming, P.Eng.
Associate Member ASHRAE
considerations for combustion air sys-
tems. In the latter reference, the air re-
quired for combustion and draft hood di-
lution and that required for conditioning
the equipment room are treated separately.
Other codes used in the United States
include ANSI Z223.1 (NFPA 54) (National
Fuel Gas Code)3 and the Gas Engineers
Handbook.4 In Canada, the equivalent
codes are CAN/CGA-B149.1 (natural
gas)5 and CAN/CGA-B149.2 (propane).6
All of these codes and guidelines may
apply in both warm and cold climates.
As such, some contain statements cau-
tioning that heating the makeup air might
be necessary.
Table 1 illustrates one method used to
list the size requirements for combustion
air systems. This is taken from the 1997
edition of the Uniform Mechanical Code
and can be used for oil or gas-burning
equipment. A designer is advised to check
with local authorities as to which code
they accept in their jurisdiction. Signifi-
cant differences exist between codes re-
garding recommended sizes for openings
for a given appliance(s) input rating.
For example, consider a 73 kW
(250 000 Btu/h) natural gas warm-air fur-
nace equipped with a draft hood that is
located in a confined space with an exte-
rior wall, and tight construction. A con-
fined space is defined as a room or space
having a volume of less than 4.8 m3 per
kW (50 ft3 per 1,000 Btu/h) of total input
rating of all appliances in that space. For
this situation, the Uniform Mechanical
Code requires two openings each with a
free area of 40 325 mm2 (62.5 in.2). The air
is obtained directly from outdoors or from
a space that is freely communicating with
outdoors.
The Canadian Code (natural gas only),
however, requires only one direct open-
ing to the outdoors with a free area of 23
000 mm2 (36 in.2) for the same configura-
tion. This is shown in Table 2, which is
for use with appliances equipped with
draft hoods or draft regulators, such as
barometric dampers, and tight construc-
tion. The Uniform Mechanical Code re-
cently has been changed to permit a
single opening when the appliance is in a
confined space with tight construction
and the air is obtained from outdoors or a
The following article was published in ASHRAE Journal, May 2000. © Copyright 2000 American Society of Heating, Refrigerating and Air-
Conditioning Engineers, Inc. It is presented for educational purposes only. This article may not be copied and/or distributed electronically or in paper
form without permission of ASHRAE.
M a y 2 0 0 0
A S H R A E J o u r n a l
4 5
C O M B U S T I O N A I R S Y S T E M S
space freely communicating with the outdoors. For the example
furnace, the opening required would be 54 000 mm2 (83 in.2).
If the construction is not tight, for the same furnace in a
confined space, the Canadian Code and the Uniform Mechani-
cal Code requirements remain the same as before. For the case
where the construction is not tight and the furnace is uncon-
fined, the Uniform Mechanical Code requires no specific open-
ings, while the Canadian Code requirement remains as before—
a single opening of free area 23 000 mm2 (36 in.2).
Most codes and handbooks require that the air supply be
through two permanent openings: one placed low in a wall of
the room and the other near the ceiling. Two openings are
specified, it is surmised, because of the possibility of the flue(s)
being blocked. If this happens, flue gas spillage will occur.
With two openings, these gases can exit through the upper
opening while adequate air volumes are still being supplied
for combustion through the lower opening. This avoids sig-
nificant carbon monoxide and/or unburned fuel buildup in the
space. The openings must always communicate directly with
the outdoors or an unconfined space and should not be ducted
together so that if the flue becomes blocked, the fail-safe vent-
ing of flue gases can occur.
The size of the openings is selected according to the guide-
lines listed in Tables 1 and 2. This should ensure sufficient air for
combustion and space conditioning when the appliances are
fired, regardless of the time of year. Proper sizing of openings or
supply systems is essential in cold regions because the normally
tighter construction techniques prevent significant air infiltra-
tion through the building envelope to the appliance space.
The single opening permitted in Table 1 must be located
within the upper 305 mm (12 in.) of the enclosure. This provi-
sion in the Uniform Mechanical Code is based on a recent study
by the Gas Research Institute.7 The Canadian Code requires
single openings to be fitted with a duct that normally termi-
nates within 300 mm (1 ft) above and within 600 mm (2 ft) hori-
zontally from the burner level of the appliance having the larg-
est input energy. Exceptions can be granted by the authority
having jurisdiction. Field testing of a one-opening system was
not done in this experimental program.
In regions with cold climates, permanent openings for air
supply can create operational problems. The large indoor-out-
door temperature difference can produce excessive flow through
the openings. Not only is the volume flow rate of air increased
with increased temperature difference, low outdoor tempera-
tures increase the density of the incoming air, further increas-
ing the mass flow rate.
For example, lowering the ambient temperature from 10°C (50°F)
to –40°C (–40°F) increases the density of the air by about 18%.
As these flows are continuous, cooling the interior of equipment
rooms to the point where water pipes, floor drains and equipment
can freeze is a distinct possibility. Problems of this nature nor-
mally are not discovered until after startup of the equipment,
resulting in remedial action being required—usually a costly ven-
ture. An additional concern is that the codes show no technical
basis for the sizing required and provide little information that
would allow a designer flexibility in an installation. This means
s
s
e
n
t
h
g
i
T
y
r
a
n
i
d
r
O
f
o
s
g
n
i
d
li
u
B
n
o
itc
u
rts
n
o
C
t
h
g
i
T
yll
a
u
s
u
n
U
f
o
s
g
n
i
d
li
u
B
2
n
o
iti
d
n
o
C
stc
u
D
r
o
g
n
i
n
e
p
O
f
o
e
zi
S
n
o
iti
d
n
o
C
stc
u
D
r
o
s
g
n
i
n
e
p
O
f
o
e
zi
S
W
r
o
f
3
9
2
.
0
×
m
m
r
o
f
2
.
5
4
6
×
2
W
r
o
f
3
9
2
.
0
×
m
m
r
o
f
2
.
5
4
6
×
2
d
e
nif
n
o
c
n
u
ni
e
c
n
a
il
p
p
A
2
:
e
c
a
p
s
e
n
o
l
a
n
o
it
a
rtlif
ni
n
o
yle
r
y
a
M
d
e
nif
n
o
c
n
u
ni
e
c
n
a
il
p
p
A
2
:
e
c
a
p
s
m
o
rf
ri
a
n
o
its
u
b
m
o
c
ni
a
t
b
O
yle
e
rf
e
c
a
p
s
m
o
rf
r
o
sr
o
o
d
t
u
o
.sr
o
o
d
t
u
o
h
ti
w
g
nit
a
cin
u
m
m
o
c
.
ni
1
g
niv
a
h
h
c
a
e
,s
g
nin
e
p
o
o
w
t
e
d
iv
o
r
P
2
r
e
p
.t
u
p
ni
h
/
u
t
B
0
0
0
,
5
e
b
y
a
m
ri
a
r
o
o
d
t
u
o
g
nitti
m
d
a
stc
u
D
.
n
r
u
te
r
ri
a
-
d
l
o
c
e
h
t
o
t
d
etc
e
n
n
o
c
d
e
nif
n
o
c
ni
e
c
n
a
il
p
p
A
3
:
e
c
a
p
s
e
d
is
ni
m
o
rf
ri
a
ll
A
.
1
.
g
ni
d
liu
b
h
c
a
e
e
r
u
s
o
lc
n
e
o
t
ni
s
g
nin
e
p
o
o
w
t
e
d
iv
o
r
P
.
ni
1
g
niv
a
h
2
yle
e
rf
t
u
p
ni
h
/
u
t
B
0
0
0
,
1
r
e
p
r
o
ir
et
ni
d
e
nif
n
o
c
n
u
r
e
h
t
o
h
ti
w
g
nit
a
cin
u
m
m
o
c
.
ni
0
0
1
m
u
m
ini
M
.s
e
c
a
p
s
2
.
g
nin
e
p
o
h
c
a
e
4
d
e
nif
n
o
c
ni
e
c
n
a
il
p
p
A
3
:
e
c
a
p
s
m
o
rf
ri
a
n
o
its
u
b
m
o
c
ni
a
t
b
O
yle
e
rf
e
c
a
p
s
m
o
rf
r
o
sr
o
o
d
t
u
o
.sr
o
o
d
t
u
o
h
ti
w
g
nit
a
cin
u
m
m
o
c
1
;s
m
u
n
el
p
r
o
stc
u
d
l
a
citr
e
v
o
w
t
e
d
iv
o
r
P
.
1
.
ni
2
r
o
tc
u
d
h
c
a
e
t
u
p
ni
h
/
u
t
B
0
0
0
,
4
r
e
p
.
m
u
n
el
p
1
;s
m
u
n
el
p
r
o
stc
u
d
l
a
t
n
o
zir
o
h
o
w
t
e
d
iv
o
r
P
.
2
.
ni
2
r
o
tc
u
d
h
c
a
e
t
u
p
ni
h
/
u
t
B
0
0
0
,
2
r
e
p
.
m
u
n
el
p
e
d
is
ni
m
o
rf
ri
a
f
o
tr
a
P
.
2
.
g
ni
d
iu
b
e
r
u
s
o
lc
n
e
o
t
ni
s
g
nin
e
p
o
o
w
t
e
d
iv
o
r
P
4
m
o
rf
d
e
nif
n
o
c
n
u
g
nit
a
cin
u
m
m
o
c
yle
e
rf
r
e
h
t
o
2
0
0
1
f
o
a
e
r
a
n
a
g
niv
a
h
h
c
a
e
s
e
c
a
p
s
r
o
ir
et
ni
.
ni
2
o
t
g
nin
e
p
o
m
u
n
el
p
r
o
tc
u
d
e
n
o
s
ul
p
,
.
ni
1
f
o
a
e
r
a
n
a
g
niv
a
h
sr
o
o
d
t
u
o
2
0
0
0
,
5
r
e
p
r
o
tc
u
d
r
o
o
d
t
u
o
e
h
T
.
g
nit
a
r
t
u
p
ni
h
/
u
t
B
e
h
t
o
t
d
etc
e
n
n
o
c
e
b
y
a
m
g
nin
e
p
o
m
u
n
el
p
.
n
r
u
te
r
ri
a
-
d
l
o
c
f
o
ll
a
w
r
o
ir
etx
e
n
a
ni
s
g
nin
e
p
o
o
w
t
e
d
iv
o
r
P
.
3
.
ni
1
g
nin
e
p
o
h
c
a
e
;
e
r
u
s
o
lc
n
e
e
h
t
2
0
0
0
,
4
r
e
p
.t
u
p
ni
h
/
u
t
B
d
et
a
lit
n
e
v
o
t
g
nin
e
p
o
g
nilie
c
e
n
o
e
d
iv
o
r
P
.
4
h
c
a
e
;citt
a
o
t
tc
u
d
l
a
citr
e
v
e
n
o
d
n
a
citt
a
.
ni
1
g
nin
e
p
o
2
.t
u
p
ni
h
/
u
t
B
0
0
0
,
4
r
e
p
tc
u
d
l
a
citr
e
v
e
n
o
r
o
g
nin
e
p
o
e
n
o
e
d
iv
o
r
P
.
5
1
;
e
r
u
s
o
lc
n
e
e
h
t
ni
tc
u
d
l
a
t
n
o
zir
o
h
e
n
o
r
o
.
ni
2
r
ell
a
m
s
o
n
t
u
b
t
u
p
ni
h
/
u
t
B
0
0
0
,
3
r
e
p
.
a
e
r
a
w
o
lf
t
n
e
v
n
a
h
t
g
nilie
c
e
r
u
s
o
lc
n
e
ni
g
nin
e
p
o
e
n
o
e
d
iv
o
r
P
.
6
ni
g
nin
e
p
o
e
n
o
d
n
a
citt
a
d
et
a
lit
n
e
v
o
t
;
e
c
a
p
s
l
w
a
r
c
d
et
a
lit
n
e
v
o
t
r
o
o
lf
e
r
u
s
o
lc
n
e
.
ni
1
g
nin
e
p
o
h
c
a
e
2
.t
u
p
ni
h
/
u
t
B
0
0
0
,
4
r
e
p
.sr
o
o
d
t
u
o
m
o
rf
ri
a
ll
A
.
3
r
o
sr
o
o
d
t
u
o
m
o
rf
ni
a
t
b
O
yle
e
rf
e
c
a
p
s
m
o
rf
h
ti
w
g
nit
a
cin
u
m
m
o
c
.sr
o
o
d
t
u
o
d
e
nif
n
o
c
r
o
f
d
etsil
s
d
o
h
te
m
e
h
t
f
o
y
n
a
e
s
U
s
a
n
o
itc
u
rts
n
o
c
t
h
g
it
yll
a
u
s
u
n
u
ni
e
c
a
p
s
f
o
s
g
ni
d
liu
B
"
,
n
m
ul
o
c
t
h
g
ir
e
h
t
ni
d
et
a
ci
d
ni
".
n
o
itc
u
rts
n
o
C
t
h
g
iT
yll
a
u
s
u
n
U
1
.
2
0
7
n
o
itc
e
S
e
e
s
,s
g
nin
e
p
o
f
o
n
o
it
a
c
o
l
r
o
F
2
.
3
2
2
n
o
itc
e
S
ni
d
e
nif
e
d
s
A
3
.
5
0
2
n
o
itc
e
S
ni
d
e
nif
e
d
s
A
4
h
/
u
t
B
0
0
0
,
0
0
1
s
d
e
e
c
x
e
e
r
u
s
o
lc
n
e
ni
s
e
c
n
a
il
p
p
a
f
o
g
nit
a
r
t
u
p
nil
a
t
o
t
e
h
t
n
e
h
W
.
ni
1
d
e
s
a
e
r
c
ni
e
b
ts
u
m
e
r
u
s
o
lc
n
e
e
h
t
o
t
ni
g
nin
e
p
o
h
c
a
e
f
o
a
e
r
a
e
h
t
,)
W
k
3
.
9
2
(
2
m
m
5
4
6
(
2
.)
W
k
3
.
9
2
(
0
0
0
,
0
0
1
r
e
v
o
)
W
3
9
2
(
h
/
u
t
B
0
0
0
,
1
h
c
a
e
r
o
f
)
Table 1: Size of combustion air openings or ducts (source: Uniform Mechanical Code 1997, Table 7-A).
4 6
A S H R A E J o u r n a l
M a y 2 0 0 0
that the latitude afforded by the codes for
“professionally designed” installations
rarely is invoked.
Description of Field Monitoring
With this as background, a study was
undertaken to determine if the present
code requirements for combustion air sup-
ply openings are proper or require modi-
fication, and whether an alternate method
could be designed and tested that would
overcome some of the reported opera-
tional problems. The experimental part of
the study was done principally in two
houses. A third house was used to test a
prototype design.
The electrically heated houses are rep-
resentative of current tight construction
methods and are located in a northern cli-
mate. Two of the houses have 152 mm (6
in.) diameter Type B vents fitted with 76
mm (3 in.) diameter orifices for metering,
while the third has no vent.
The pairs of combustion air openings
(Figure 1) were fitted in exterior walls of
the houses, communicating directly with
the outdoors. One pair was placed in a
completely exposed position, the other, in
the second house, in a wall facing an ad-
jacent house approximately 2.6 m (8.5 ft)
away. The locations are shown in the leg-
end boxes in Figures 2 and 3 respectively.
These boxes are plan views of the test
site giving the compass direction, flue lo-
cation and combustion air openings loca-
tion designated as C/A VENT. The sec-
ond pair of openings, located between two
houses, were sheltered from most winds
at the test site. In both cases, the open-
ings were mounted within 300 mm (12 in.)
of the floor and ceiling elevations as re-
quired by the Uniform Mechanical Code.
The openings selected for the study
were rectangular, 356 × 254 mm (14 × 10
in.) nominal size, with a 6 mm (0.25 in.)
mesh screen and motorized low leakage
dampers. A pair of openings of this size,
according to the Uniform Mechanical
Code, would be sufficient for a 73 kW (250
000 Btu/h) appliance. The sizing was
based on 30% excess air for combustion,
an extra 30% for draft hood dilution and
assuming a 50% net free area due to the
mesh screen and open dampers. The
openings should flow about 120 m3/h (70
cfm) under all conditions. If this size of
furnace had been installed in the test
houses, it would be considered as being
in a confined space. More than
2,700 hours of field testing was done with
these original openings. The gross flow
area of the openings was later reduced to
356 × 127 mm (14 × 5 in.), i.e., half the size.
These were field tested for more than
5,600 hours.
The plan area of the test houses is
about that of a large two-car garage (49
m2 [528 ft2]). They were constructed with
full-height walls and basements. As there
are no interior partitions, the above and
below grade portions of each house con-
sists of a single room. The volume of each
room is about 113 m3 (4,000 ft3). The
houses were originally constructed to
have low levels of air infiltration, i.e., tight
construction. Installing combustion air
intakes of the size used in this study meant
that these openings would be the domi-
nant leakage sites for air infiltration.
The air infiltration rates were measured
using a Sulphur Hexafluoride (SF6) con-
\*
s
e
c
n
a
il
p
p
A
f
o
t
u
p
n
I
l
a
t
o
T
)
W
k
(
h
/
u
t
B
f
o
s
d
n
a
s
u
o
h
T
a
e
r
A
e
e
r
F
d
e
ri
u
q
e
R
tc
u
D
r
o
g
n
i
n
e
p
O
yl
p
p
u
S
ri
A
f
o
m
m
(
s
e
h
c
n
I
e
r
a
u
q
S
2)
e
t
a
m
ix
o
r
p
p
A
e
l
b
a
t
p
e
c
c
A
\*
\*t
n
e
l
a
vi
u
q
E
tc
u
D
d
n
u
o
R
)
m
m
(
s
e
h
c
n
I
n
i
r
e
t
e
m
a
i
D
)
8
(
5
2
)
0
0
5
4
(
7
)
5
7
(
3
)
5
1
(
0
5
)
0
0
5
4
(
7
)
5
7
(
3
)
3
2
(
5
7
)
0
0
0
7
(
1
1
)
0
0
1
(
4
)
0
3
(
0
0
1
)
0
0
0
9
(
4
1
)
0
0
1
(
4
)
7
3
(
5
2
1
)
3
5
(
5
7
1
)
0
0
0
6
1
(
5
2
)
0
5
1
(
6
)
0
0
0
9
1
(
9
2
)
0
5
1
(
6
)
0
0
0
1
2
(
2
3
)
0
0
0
3
2
(
6
3
)
5
7
1
(
7
)
3
8
(
5
7
2
)
0
0
0
6
2
(
0
4
)
5
7
1
(
7
)
0
9
(
0
0
3
)
0
0
0
8
2
(
3
4
)
5
7
1
(
7
)
8
9
(
5
2
3
)
0
0
0
0
3
(
7
4
)
0
0
2
(
8
)
5
0
1
(
0
5
3
)
0
0
0
2
3
(
0
5
)
0
0
2
(
8
)
3
1
1
(
5
7
3
)
0
0
0
5
3
(
4
5
)
0
0
2
(
8
)
0
2
1
(
0
0
4
)
0
0
0
7
3
(
8
5
)
5
2
2
(
9
m
u
m
ix
a
m
a
n
o
d
e
s
a
b
e
r
a
s
e
r
u
g
if
e
s
e
h
T
\*
\*
.t
u
p
ni
d
etsil
ts
e
g
r
a
l
tx
e
n
e
s
u
,s
e
r
u
g
if
d
etsil
n
e
e
w
te
b
g
nill
a
f
st
u
p
nil
a
t
o
t
r
o
F
\*
a
g
ni
d
ulc
ni
d
n
a
o
t
p
u
)
m
6
(
tf
0
2
f
o
s
s
e
c
x
e
ni
s
h
t
g
n
el
tc
u
d
t
n
el
a
viu
q
e
r
o
F
.)
m
6
(
tf
0
2
f
o
h
t
g
n
el
tc
u
d
t
n
el
a
viu
q
e
.
e
zis
e
n
o
y
b
r
ete
m
a
i
d
tc
u
d
d
n
u
o
r
e
s
a
e
rc
ni
,)
m
5
1
(
tf
0
5
f
o
m
u
m
ix
a
m
tinuous tracer gas technique.8 The sys-
tem consists of a computer-controlled
sampling and SF6 injection system, and
an infrared detection instrument tuned to
10.6 µm, a strong absorption band for SF6.
The SF6 level in each house was mea-
sured, and metered volumes of SF6 were
injected to maintain a level of 5 ppm of
the tracer gas. Knowing the active vol-
ume of each house and the amount of SF6
required to maintain 5 ppm for each time
period, permits direct evaluation of the
air infiltration rate for that period.
One and a half years of hourly air infil-
tration data was gathered in the study.
During the study, the outdoor tempera-
ture varied from +31°C to –41°C (88°F to
–42°F), while hourly average wind veloci-
ties varied from 0 to 12 m/s (0 to 27 mph).
Field Test Results
The field testing was done with the
dampers either fully open or fully closed
for 24 hours in an alternating pattern. No
Table 2: Size of combustion/dilution air openings or ducts for appliances having
draft control devices when the combined input is up to and including 400,000
Btu/h (120 kW) and the structure is of tight construction (source: Natural Gas
Installation Code, CAN/CGA-B149.1-M91).
M a y 2 0 0 0
A S H R A E J o u r n a l
4 7
C O M B U S T I O N A I R S Y S T E M S
attempt was made to modulate the dampers to control flow. A
typical set of results is shown in Figure 2 for the unsheltered
large area openings during a March to September period. The
structure does not have an open vent, thus the change in air
infiltration rates are representative of what would occur during
periods when the appliances were not fired. With the dampers
closed, the average air infiltration rate was 17.7 m3/h (10.5 cfm),
Figure 2a. With the dampers open, the average increased to
131 m3/h (77 cfm), Figure 2b, slightly above the design value of
120 m3/h (70 cfm). Note the large variation in the air infiltration
rates with the dampers open, Figure 2b, compared with those
when the dampers were closed. This shows the dominance of
the open dampers as leakage sites for air infiltration in this
tightly built structure. Measured values ranged from about 20
m3/h (11.8 cfm) to more than 300 m3/h (177 cfm)—a 15-to-1 varia-
tion in volume flow rate. The sheltered openings, which were
installed in a house with an open vent, showed similar average
air infiltration rates but less variation. The variation was about
10-to-1 as compared to 15-to-1 for the case of unsheltered open-
ings. Prior to the installation of the dampers, the open vent was
the dominant leakage site in this house. Air infiltration in struc-
tures results from wind pressure and buoyancy effects. Thus,
installing the combustion air openings in a sheltered location
should show reduced variation with wind speed, but not nec-
essarily total flow rate if significant buoyancy effects are present.
A wind rosette for the spring and summer conditions at the
site also is shown in Figure 2. The lengths of the lines give the
frequency of the wind for that direction. The outer circle repre-
sents 10% of the time, while the number in the center is the
percentage of the time that calm conditions exist. The dominant
wind directions for the site are from the SE and S (135 to 180
degrees), and the W and NW (270 to 315 degrees), accounting
for the large number of data points shown in these regions.
Wind rosettes for meteorological sites in the United States and
Figure 1: Detail of combustion air opening and area reduc-
tion method.
Advertisement in the print edition formerly in this space.
4 8
A S H R A E J o u r n a l
M a y 2 0 0 0
Canada are found in standard references such as The Weather
Almanac,9 Climatic Atlas of the United States10 and Climatologi-
cal Atlas of Canada.11
When the flow area of the openings was cut in half, a corre-
sponding reduction in flow was not obtained—rather the mea-
sured flow rates remained almost the same! To fit the openings
with effective motorized dampers, a short length (30 cm [12 in.]),
of rectangular duct had to be added for the dampers to seal
against. Thus, when the face area was reduced in half using the
U-shaped pieces shown in Figure 1, the openings were no
longer geometrically similar and they exhibited different flow
characteristics. In particular, the coefficient of discharge in-
creased, offsetting the reduced flow area, allowing the same
volume flow rate to pass for a given pressure differential. This
effect was verified through laboratory determination of the head-
flow characteristics of full-sized and reduced area openings.
When detailing these openings, the designer should check the
coefficient of discharge of the configuration(s) specified to
ensure proper flow characteristics.
Heating the Vent
Heating the vent adds buoyancy and increases the air infil-
tration rate of a structure. To study this influence, the open
vent in the house with the sheltered combustion air openings
was heated electrically to simulate appliance firing. The heater
added 3 kW (10 200 Btu/h) to the vent gases, simulating a 15
kW (50 000 Btu/h) input rating appliance at 80% efficiency. The
vent was heated in a 24-hour on, 24-hour off pattern, 12 hours
out of phase with the damper cycle. Thus, it was possible to
collect air infiltration data for all four configurations; closed
dampers/cold vent, closed dampers/hot vent, open dampers/
cold vent and open dampers/hot vent.
Figure 3a clearly illustrates the influence of the hot vent
when the combustion air openings are closed, but its influence
is not so obvious with open combustion air openings, Figure
3b. With the combustion air openings closed and the vent un-
heated, the mean air infiltration rate was 45.8 m3/h (27 cfm) as
identified on Figure 3a. When the vent was heated, the mean
rose to 77.6 m3/h (46 cfm), an increase of 31.8 m3/h (19 cfm).
For the case of the open combustion air openings, Figure
3b, the mean air infiltration rate rose only by 20.2 m3/h (12 cfm)
from 146.3 m3/h (86 cfm) to 166.5 m3/h (98 cfm). This illustrates
that the influence of a particular driving force on air infiltration
rate is dependent on the leakage characteristics of the struc-
ture. The large variability in infiltration rates persists, Figure
3b, even though the open vent adds 50% to the leakage area of
the house when the combustion air openings are closed. This
is a direct result of the variability in ambient conditions over the
length of the test period. The wind rosette shows again that the
dominant wind directions are from the SE and S (135 and 180
degrees) and the W and NW (270 and 315 degrees).
Figure 3a: Measured ventilation rates in House 4 with shel-
tered combustion air vents closed, heated flue, 1,692 hours.
Figure 3b: Measured ventilation rates in House 4 with shel-
tered combustion air vents open (two vents, each 356 × 127
mm [14 × 5 in.]), heated flue, 1,056 hours (winter conditions).
Figure 2a: Measured ventilation rates in House 3 with
unsheltered combustion air vents closed, 1,352 hours.
Figure 2b: Measured ventilation rates in House 3 with
unsheltered combustion air vents open (two vents, each
356 × 254 mm [14 × 10 in.]), 1,370 hours (spring and sum-
mer conditions).
M a y 2 0 0 0
A S H R A E J o u r n a l
4 9
C O M B U S T I O N A I R S Y S T E M S
Mechanical Supply
Because the passive openings showed a large variation in air
infiltration rate under the influence of wind and temperature, and
because the minimum design flow rate could not be guaranteed
with the open combustion air openings under all conditions, a
mechanical combustion air supply system with a flow control
orifice was tested in the third house. The air was supplied by a
small centrifugal fan that was run on a 24-hour on, 24-hour off
cycle. For the design flow rate of 43 m3/h (25 cfm), it produced a
Figure 4a: Measured ventilation rate in House 1, mechani-
cal combustion air supply fan off, unheated flue, 1,619 hours.
Figure 4b: Measured ventilation rate in House 1, mechani-
cal combustion air supply fan on, unheated flue, 1,685 hours
(winter conditions).
pressure drop of 125 Pa (0.5 in. H2O) across the flow control
orifice. This design was selected so that the interior pressure
would be kept near ambient by removing, with the orifice plate,
the pressure rise generated by the fan. As such, the smaller in-
door-outdoor pressure differentials generated by the wind and
buoyancy had little effect on the flow through the system.
Figure 4 shows the results of the field testing. It is clear that
the fan system provides an assured airflow near the design
Advertisement in the print edition formerly in this space.
5 0
A S H R A E J o u r n a l
M a y 2 0 0 0
value and that the variability about the mean is reduced, espe-
cially when compared to the results in Figures 2 and 3. The use
of such a system would have to be approved by local authori-
ties as a “professionally designed” system. Appropriate safe-
guards and interlocks would be needed. These are readily avail-
able. Additional testing of this concept in other types of struc-
tures is necessary. Safety standards and testing procedures for
such units also are required. At present, codes such as ANSI
Z21.47-1993,12 do not address this issue. These would be nec-
essary to make this method generally acceptable to code au-
thorities. However, most codes permit power-activated equip-
ment to be placed in the combustion air supply system pro-
vided it is electrically interlocked with the main burner fuel-
supply valve so as to prevent fuel delivery if the system fails to
function properly. Such systems are commercially available.
Designers Checklist
To assist the designer of combustion air systems the follow-
ing checklist, based on the conclusions of the experimental
study, is presented. It should be used when designing either
combustion air openings or a mechanical air supply system.
Recall that mechanical supply of combustion air is not consid-
ered in present codes and only can be treated as an engineered
system requiring approval. In either case, the designer should
check with local authorities as to which code(s) they have
adopted for their jurisdiction.
1. Passive Combustion Air Openings
a. The design and installation must meet all the code re-
quirements for the jurisdiction. Thus, over-ventilation may oc-
cur in winter months and the consequences should be consid-
ered in the design.
b. Most locations have variable wind velocity and direction.
Flow through unsheltered passive combustion air openings
due to these variations is not easily predicted, thus there is no
preferred location for unsheltered combustion air openings.
c. In locations where there is a dominant wind direction and
possible channelling effects due to surrounding structures,
especially consider the location of the combustion air open-
ings so that the natural circulation effects of buoyancy due to
their vertical separation are not dominated by wind effects.
d. Placing combustion air openings in a sheltered location,
i.e., between buildings or separate towers on a building, will
reduce the flow variability. The 1997 ASHRAE Handbook—
Fundamentals, 13 Chapters 15 and 25, presents data on shield-
ing effects of other buildings and Local Shielding Classes. If
shielding by nearby structures is deemed insufficient, consider
constructing a shield. Figure 5 can be used as a guide.
e. Locate openings so that the discharge into the equipment
room is remote from water pipes, floor drains and pumps that
contain fluids susceptible to freezing.
f. Use dampers with interlocks to fuel supply valves to con-
trol air infiltration when combustion air is not required. Install
dampers near the penetration of the building envelope.
g. Continuous mixing of the room air during damper open
periods can help prevent pooling of cold air and reduce the
possibility of freezing equipment.
Figure 5: Recommended dimensions for wind shields placed
symmetrically over combustion air openings.
h. Use sensors to detect flue gas spillage. A warning signal
should be given, as well as interlocking the sensors to the fuel
supply valves.
i. Specify adequate air/vapour retarder for the envelope of
the appliance space.
j. Insulate all ducts connected to the exterior to prevent
moisture condensation.
k. Use fin-coil heaters to temper the combustion air. How-
ever, they cannot be installed in the ducts communicating di-
rectly to the exterior due to the possibility of blockage. Only the
non-freeze type of fin-coil heaters should be used. See Chapter
31, 1996 ASHRAE Handbook—HVAC Systems and Equipment.2
l. Consider separating the space conditioning air from the
combustion air. This would allow control of room conditions
independent of the firing of appliances.
m.If the mechanical room is pressurized, the door should be
kept closed and fitted with weather stripping to prevent migra-
tion of combustion products to other parts of the building. If
not pressurized, weather stripping is not necessary.
n. Consider placing carbon monoxide detectors in the me-
chanical room and the adjoining rooms.
o. In climates with significant snowfall and a propensity for
hoar-frost formation a screen mesh larger than 6 mm (0.25 in.)
should be used.
2. Mechanical Supply
a. Use a fan with an outlet flow control device such as an
orifice plate. The fan-generated pressure should be the domi-
nant driving force for the air supply rather than natural driving
forces. Thus, it is recommended that the pressure drop across
the flow control exceed the wind pressure acting on the struc-
ture if the wind velocity were three times the average wind
velocity at the site. This will ensure an adequate supply of
combustion air under all environmental conditions. A hot flue
will add to the pressure differential but have little effect on the
air infiltration rate.
M a y 2 0 0 0
A S H R A E J o u r n a l
5 1
C O M B U S T I O N A I R S Y S T E M S
For example, the test site’s mean wind
speed is 3.6 m/s (8.1 mph). Tripling this
velocity would generate a pressure of
about 72 Pa (0.29 in. H2O). Thus, the ori-
fice should be sized to have a pressure
drop of this value at the flow rate desired
for providing the proper amounts of com-
bustion air. Since the wind speed is only
above three times the mean velocity for
short periods of time, the flow through
the air delivery system will remain almost
constant. Heating the flue to 200°C, in a
0°C ambient, produces a buoyancy pres-
sure of 25 Pa (0.1 in. H2O) if the flue is 5 m
(16 ft) tall. This will add only 15 % to the
airflow through the system.
b. A parallel path supply system must
be provided so that air delivery is assured
in the case of failure of equipment in the
air supply system. This should be a
dampered passive system safety inter-
locked to the fuel supply valves or a sec-
ond fan system.
c. When the equipment room contains
more than one combustion device, e.g.,
several boilers or heaters for staging, con-
sider having an equal number of mechani-
cal supply systems, each sized to match
the requirements of a particular combus-
tion device and safety interlocked thereto.
d. Statements h through o apply.
Acknowledgments
This work was sponsored by TG
4.CCD, Cold Climate Design, under
ASHRAE contract 735-TRP.
References
1. UMC. 1997. Uniform Mechanical Code.
Whittier, Calif.: International Conference of
Building Officials and International Associa-
tion of Plumbing and Mechanical Officials.
2. 1996 ASHRAE Handbook—HVAC Systems
and Equipment.
3. ANSI. 1988. ANSI Z223.1-1988, NFPA
54-1988, National Fuel Gas Code.
4. 1966. Gas Engineers Handbook. The In-
dustrial Press
5. CSA. 1991. CAN/CGA-B149.1-M91,
Natural Gas Installation Code, Don Mills,
Ont: Canadian Standards Association.
6. CSA. 1991. CAN/CGA-B149.2-M91, Pro-
pane Gas Installation Code, Don Mills, Ont:
Canadian Standards Association.
7. GRI. 1994. GRI-930/0316, Analysis of
Combustion Air Openings to the Outdoors,
Chicago: Gas Research Institute.
8. Wilson, D. J. and W. Pitman. 1983. “Corre-
lating measured infiltration for winds from a
single direction.” ASHRAE Transactions 89(2).
9. Ruffner, J. A. and F. E. Bair. 1992. The
Weather Almanac, 6th ed. Gale Research Inc.,
Detroit, MI.
10. DOC. 1968. Climatic Atlas of the United
States. U.S. Department of Commerce, Wash-
ington, D.C.
11. DOC. 1986. Climatological Atlas of
Canada. Department of Transport, Ottawa,
Canada.
12. ANSI. 1993. ANSI Z21.47-1993, Gas-
Fired Central Furnaces.
13. 1997 ASHRAE Handbook—Fundamen-
tals.

Advertisement in the print edition formerly in this space.
J u n e 2 0 0 0
A S H R A E J o u r n a l
4 7
ASHRAE JOURNAL
T
About the Author
Steve Kavanaugh, Ph.D., is a professor of me-
chanical engineering at the University of Alabama,
where he is the ASHRAE faculty advisor. He is past
chair of ASHRAE Technical Committee 6.8, Geother-
mal Energy Utilization and is co-author of the ASHRAE
publication, Ground Source Heat Pumps.
Fan Demand and Energy
By Steve Kavanaugh, Ph.D.
Member ASHRAE
Three Air Distribution Options
This discussion focuses on three op-
tions for air-distribution systems in the
cooling mode with a high-efficiency 500
ton (1760 kW) chiller rated at 0.5 kW/ton
(COP = 7.04). The three options include
two variable air volume (VAV) systems
and a non-central system with multiple
fan-coil units (FCUs). The options are
selected to span the possible range of
parasitic fan power from relatively high-
pressure air-handling units coupled with
fan-powered terminal devices in the zones
to low static pressure constant volume
fan coils units. Corresponding pump and
cooling tower power are included in the
analysis.
The discussion attempts to compare
the resulting system demand in kW/ton
and energy efficiency ratio (EER = COP ´
3.412). Cooling capacities are based on
he good news is that chillers, furnaces, compressors, and other
HVAC components are becoming increasingly efficient. The bad
news is that air system friction losses, high ventilation rates, filter
efficiency requirements, part-load air distribution methods, and the lack of
space for ductwork can combine to make fan demand and energy the larg-
est components in HVAC systems. Engineers often are occupied by other
critical concerns (ventilation air requirements, installation costs, control com-
patibility, legal liability, etc.) so that fan energy reduction may not be a high
priority. This article is an attempt to place fan power and energy in per-
spective so engineers can decide what level of attention to devote to mini-
mizing the operating cost of this important HVAC component.
net cooling rather than gross capacity.
Conversion requires that the fan heat be
deducted from the chiller capacity to find
the net total cooling available to satisfy
the load. In this discussion, all the sup-
ply fan and terminal fan input is converted
to heat but only 75% of the return air fan
input is used to recognize the portion of
return air that is exhausted. However, the
heat added to the chilled water loop by
the pump was neglected. Other assump-
tions include 93% efficient motors and
70% efficiency for the central fans and
pumps. Demand for the smaller fans in
the FCUs and VAV terminals was calcu-
lated from rated current, voltage and a
0.90 power factor.1
The first VAV option has five central
40,000 cfm (18 800 L/s) air-handling units
(AHUs) with fans that deliver 2 in. of
water (0.5 kPa) external static pressure
(ESP) and an additional 2 in. (0.5 kPa) to
overcome filter, coil and cabinet losses.
At these specifications, each supply
AHU fan would have a demand of 28.9
kW with a 93% efficient motor and a 70%
efficient fan. The system also includes
167: 1,200 cfm (560 L/s) series fan-pow-
ered variable air volume (FPVAV) termi-
nals with fans that draw 8.1 amps at 115
VAC (Trane, 1995). Five return air fans
deliver 1 in. (0.25 kPa) ESP, which have a
demand of 7.3 kW each. The chilled wa-
ter pumps deliver 75 ft of head (23 m) at
1,200 gpm (4540 L/min.) and the con-
denser water pump delivers 75 ft (23 m) at
1,500 gpm (5680 L/min.). The pump motor
demands are 26 and 33 kW, respectively.
The cooling tower requires a 30 hp (22.4
kW) fan motor that draws 24 kW.3
The second VAV system has five cen-
tral 40,000 cfm (18 800 L/s) AHUs. How-
ever, attempts were made to reduce fan
losses so that AHU fans would deliver
only 1.5 in. of water (0.37 kPa) ESP and 1.5
in. (0.37 kPa) to overcome filter, coil and
cabinet losses. This reduces demand for
each fan to 21.7 kW. The fans in the VAV
terminals also are eliminated. The return
air fans, pumps, and cooling tower fan are
identical to those in the first VAV system.
The third system consists of one-hun-
dred 2,000 cfm (940 L/min.) fan coil units,
which deliver the same total air volume
as the five AHUs in the other systems.
Each fan draws 3.5 amps at 230 VAC. No
return air fans are required and the con-
denser water pump and cooling tower fan
are identical to those in the VAV systems.
However, the chilled water pumps deliver
an additional 25 ft (7.6 m) of head, which
increases demand for this motor from 24
to 35 kW.
Three Air-Distribution Systems
4 8
A S H R A E J o u r n a l
J u n e 2 0 0 0
Full-Load Demand, Net Capacity, and kW/ton
The system power input was computed for each option by
summing the demand for each component shown in Figure 1.
Net cooling capacity (in tons) was calculated using Equation 1.
This value is converted to international units by multiplying by
3.52 kW/ton.
)
75
.0
(
kW
tons
284
.0
(tons)
ReturnFans
FPVAV
SupplyFan
Gross
Net
kW
kW
kW
q
q
+
+
×
−
=
The value for kW/ton was derived using the total system
demand and the net cooling capacity. The resulting impact of
auxiliary energy can be put in perspective by comparison to the
energy efficiency ratio (EER) and COP, which are used for rat-
ing unitary equipment.
MBtu/kWh
412
.3
EER
COP
kW/ton
hr)
(MBtu/ton
12
(MBtu/kWh)
EER
=
−
=
(2)
A summary of the results is presented in Figure 2. The com-
bination of the fans in the VAV terminal and the high-pressure
Figure 1: Chilled water system with air distribution options.
(1)
An advertisement for the print edition formerly in this space.
J u n e 2 0 0 0
A S H R A E J o u r n a l
4 9
F A N S
fan has significant impact on the full-load capacity and system
demand. For Option 1, the fans consume more energy than the
chiller and the capacity of the chiller is reduced from 500 tons
(1760 kW) to 411 tons (1450 kW) because of the fan heat. The
kW/ton is relatively high (1.5) and this converts to an EER of
8.0 MBtu/kWh (COP=2.3), which does not compare well with
even lower cost unitary equipment.
However, the second VAV system has a more favorable ca-
pacity (461 tons [1620 kW]), which was achieved by reducing
the AHU fan size and eliminating the fans in the VAV terminals.
Demand is lowered to 0.96 kW/ton, which yields an EER of 12.5
MBtu/kWh (COP=3.7).
The third system option (multiple FCUs) has an even better
capacity (478 tons [1680 kW]) and lower demand (0.87 kW/
ton). This corresponds to an EER of 13.8 MBtu/kW/h (COP=4.0).
The improvement is a result of the lower operating pressure of
the air-distribution system fans because FCUs can be located
in or near the zone they serve. This savings was achieved even
though these fans and small motors have rather poor efficien-
cies compared to those in larger AHUs.1
VAV Energy
VAV systems have been touted as systems that are affective
in saving energy based on the fan law that states the power
requirement will be a function of the cube and the ration of
actual flow to full-load flow.4 Thus, reducing flow from full-load
to one-half load provides a fan power reduction to 12.5% (½)3
of full-load demand. This ideal situation requires that (1) the
system curve remains unchanged and (2) the efficiency of the
fan and driver remain constant.
Figure 3 demonstrates the curves for a fan at three different
speeds with two system curves. One system curve represents
the friction losses in the air-distribution system when all the
system dampers are full open and the second curve represents
the friction losses when the dampers are at the minimum setting
necessary to provide adequate ventilation air to all zones.
At full load the fan will deliver approximately 40,000 cfm (18
800 L/s) with a pressure of 4 in. of water (1.0 kPa). As dampers
begin to close, the operating point does not follow the ideal
system curve. The operating point will shift along the heavy
line in Figure 3 until the minimum damper system curve is ap-
proached. In this example, this occurs when the motor is at 50%
speed, the flow is 12,000 cfm (5640 L/s), and the friction losses
are 2 in. (0.5 kPa). The fan efficiency has declined from 67% at
full load to 54%.
Furthermore, the efficiency of the motor and adjustable speed
drive (ASD) will vary with speed and torque. In an ASHRAE-
sponsored research project, values of 82% for an ASD-motor
system were measured at full load. However, at 50% speed this
efficiency declined to an average 68% for mid-range torque
An advertisement for the print edition formerly in this space.
5 0
A S H R A E J o u r n a l
J u n e 2 0 0 0
Figure 2: Component demand of chilled water system
options with resulting net cooling capacities, kW/ton,
and system EER.
levels.5 The fan power required and resulting demand at full
load for the fans described earlier is,
kW
2.
34
82
.0
hp
6.
37
746
.0
hp
746
.0
kW
hp
6.
37
67
.0
350
,6
cfm
000
,
40
in.
0.4
350
,6
)
cfm
(
(in.)
(hp)
=
×
=
=
=
×
×
=
×
∆
=
−mtr
ASD
fan
Fan
Q
h
w
η
η
(3)
An advertisement for the print edition
formerly in this space.
5 1
A S H R A E J o u r n a l
J u n e 2 0 0 0
At the minimum setting, values are found by using the 68%
efficiency for the ASD-motor.
kW
7.7
68
.0
hp
0.7
764
.0
hp
746
.0
kW
hp
0.7
54
.0
350
,6
cfm
000
,
12
in.
0.2
(hp)
=
×
=
=
=
×
×
=
−mtr
ASD
Fan
w
η
Thus, demand is reduced to only 22% (34.2 kWÞ7.7 kW)
when airflow is reduced to 30% of its full-load value (40,000 Þ
12,000 cfm). The theoretical fan law would indicate a demand
reduction to 2.7% of the full-load value (12,000/40,000)3.
The situation is further complicated for systems with fan-
powered terminals. If the values discussed in the Option 1 sys-
tem earlier are applied, the 40,000 cfm (18,800 L/s) system would
require 33 of the 1,200 cfm (560 L/s) FPVAV terminals. These
would each draw 0.84 kW. Since these fans would be operating
continuously, the total demand at 30% flow would be 35.4 kW,
which is the sum of the AHU fan at 30% (7.7 kW) and the fans
in the 33 VAV terminals (27.7 kW). This represents a reduction
to only 57% of the full-load demand for the AHU fan at 100%
(34.2 kW) and the VAV fans (27.7 kW). Figure 4 plots the per-
centage of fan power for the three cases when compared to full-
load demand.
Additionally, the full energy savings potential of VAV sys-
tems cannot be realized without good control. While the reduc-
tion in fan energy from full-load to minimum-load can be im-
pressive, it is still well above zero. However, the minimum fan
energy of the constant volume FCU system is zero. Thus, in
applications with a large number of hours at either very low
load or no load, an on-off FCU system may offer greater sea-
sonal energy reduction potential than VAV systems.
Ventilation Air Systems
The previous discussion avoided the subject of ventilation
air distribution. Heat recovery units (HRUs) are a proposed
remedy to the high-energy requirement for pre-conditioning of
outdoor ventilation air. However, these alternatives may have
substantially higher fan power requirements than conventional
100% outside air units. Additionally, the capacity of a HRU is
Figure 3: Fan system curves for VAV system.
(4)
An advertisement for the print edition
formerly in this space.
5 2
A S H R A E J o u r n a l
J u n e 2 0 0 0
Figure 4: Fan demand at 30% flow.
dependent upon the difference in the
temperature (or enthalpy) between the
exhaust air and the ventilation air. A
HRU would have little capacity during
many hours and may be counterproduc-
tive when free cooling is possible.
However, the higher fan energy require-
ment will be present during all occupied
hours. If HRU fans are substantially
larger than those of conventional ven-
tilation air systems, the additional fan
energy may offset HRU savings real-
ized during extreme outdoor conditions.
An analysis has been presented for
an office building in Birmingham, Ala.
that required 4,000 cfm (1889 L/s) of out-
side air. Manufacturers recommenda-
tions were followed to select 3 hp (2.2
kW) motors for both the supply and
exhaust fans of a total energy HRU.6 A
conventional direct expansion outside
unit required a 1.5 hp (1.1 kW) supply
fan and a 1 hp (0.75 kW) exhaust fan. A
modified bin analysis with a psychro-
metric subroutine was used to compare the alternatives for the
building, which was occupied five-days per week and nine-
hours per day. Annual energy savings with the HRU were non-
existent due to the large amount of fan energy consumed.7
Conclusions and Recommendations
For systems with state-of-the art chillers to reach their im-
plied high efficiency, auxiliary equipment demand requirements
must be minimized. This discussion focused on the air-distribu-
tion system and demonstrated the possible variation in system
demand. A centrifugal chiller with a 0.5 kW/ton (COP = 7.0)
nominal rating was used as the chilled water source. Three
different options yielded system demands of 1.5 kW/ton (COP
= 2.33), 0.96 kW/ton (COP = 3.7), and 0.87 kW/ton (COP = 4.0).
The largest demand components shown in Figure 2, Option
1 are the supply fan and the fans in the VAV terminals. Potential
for improved system efficiency is available in both lowering the
required supply fan size and elimination of terminal fans. This is
demonstrated by the much lower demand of Figure 2, Option 2.
Parallel FPVAV terminals that operate intermittently would be
an alternative to avoiding fan-powered terminals. However, the
third option, constant volume fan coil units attained the high-
est system efficiency. This is due primarily to the lower supply
fan power requirement and the absence of return air fans.
Table 1 is provided with suggestions based on this discus-
sion. These guidelines are suggested to limit the relatively high
amount of fan power and energy consumption that is possible
in air-distributions systems.
References
1. 1996 ASHRAE HandbookSystems and Equipment. Chap. 39,
Motors and Motor Control.
2. The Trane Company. 1995. Fan powered VariTrane, Data Cata-
log, VAV-DS-9, pp. 8, 50. LaCrosse, Wis.
3. Imeco. 1993. Evaporative fluid coolers, Data Catalog, E-140-
800 SED. Polo, Ill.
4. 1996 ASHRAE HandbookSystems and Equipment. Chap. 18, Fans.
5. Domijan, A., A. Abu-aisheh and D. Czarkowski. 1997. Efficiency
and separation of losses of an induction motor and its adjustable-
speed drive at different loading/speed combinations. ASHRAE Trans-
actions, 103(1).
6. Venmar. 1997. Roofpack E Series, Product Data Manual, Venmar
Ventilation, St. Leonard dAston, Quebec.
7. Kavanaugh, S.P. Energy use of ventilation air-conditioning options
for ground source heat pumps. ASHRAE Transactions, 105(2).
n
Table 1: Suggestions for efficient air-distribution system design.
n
a
F
n
o
it
a
cil
p
p
A
s
e
g
n
a
R
n
g
i
s
e
D
d
e
t
s
e
g
g
u
S
y
r
a
m
ir
P
ri
A
yl
p
p
u
S
+
P
S
E
(
l
at
ot
)
a
P
k
5
.
0
(
.
ni
2
r
o
f
n
gis
e
D
Dh
U
H
A
g
ni
d
e
e
c
x
e
di
o
v
A
)
.r
et
a
w
f
o
)
a
P
k
0
.
1
(
.
ni
4
y
r
a
m
ir
P
ri
A
n
r
ute
R
5
.
0
(
.
ni
2
g
ni
d
e
e
c
x
e
di
o
v
A
.l
at
ot
)
a
P
k
5
2
.
0
(
.
ni
1
r
o
f
n
gis
e
D
.r
et
a
w
f
o
)
a
P
k
sl
a
ni
m
r
e
T
V
A
V
g
ni
d
e
e
c
x
e
di
o
v
A
.y
r
a
s
s
e
c
e
n
filell
a
r
a
p
e
s
U
.el
bis
s
o
p
fi
di
o
v
A
.)s
/
L
0
0
0
1
r
e
p
W
k
4
.
0
(
m
fc
0
0
0
,
1
r
e
p
p
h
4
/
1
/
sr
el
o
o
C
di
ulF
sr
e
w
o
T
g
nil
o
o
C
W
k
0
.
1
(
s
n
ot
0
0
1
r
e
p
p
h
5
r
o
f
n
gis
e
D
tc
ele
W
k
0
0
1
/
m
r
e
ht
di
o
v
A
.)
W
k
0
.
2
(
s
n
ot
0
0
1
r
e
p
p
h
0
1
g
ni
d
e
e
c
x
e
tc
ele
W
k
0
0
1
/
m
r
e
ht
.)
r
o
o
dt
u
O
yl
p
p
u
S
ri
A
.)s
/
L
0
0
0
1
r
e
p
W
k
7
2
.
0
(
m
fc
0
0
0
,
1
r
e
p
p
h
6
/
1
r
o
f
n
gis
e
D
.)s
/
L
0
0
0
1
r
e
p
W
k
4
5
.
0
(
m
fc
0
0
0
,
1
r
e
p
p
h
3
/
1
g
ni
d
e
e
c
x
e
di
o
v
A
ts
u
a
h
x
E
g
ni
dli
u
B
di
o
v
A
.)s
/
L
0
0
0
1
r
e
p
W
k
2
.
0
(
m
fc
0
0
0
,
1
r
e
p
p
h
8
/
1
r
o
f
n
gis
e
D
.)s
/
L
0
0
0
1
r
e
p
W
k
4
.
0
(
m
fc
0
0
0
,
1
r
e
p
p
h
4
/
1
g
ni
d
e
e
c
x
e
r
o
yl
p
p
u
S
U
R
H
ri
A
ts
u
a
h
x
E
di
o
v
A
.)s
/
L
0
0
0
1
r
e
p
W
k
4
.
0
(
m
fc
0
0
0
,
1
r
e
p
p
h
4
/
1
r
o
f
n
gis
e
D
.)s
/
L
0
0
0
1
r
e
p
W
k
8
.
0
(
m
fc
0
0
0
,
1
r
e
p
p
h
2
/
1
g
ni
d
e
e
c
x
e
J u n e 2 0 0 0
A S H R A E J o u r n a l
5 7
ASHRAE JOURNAL
T
About the Author
Michael K. Larson, P.E., is mechanical engineer/
fire protection engineer and princiapal of Farris En-
gineering, Omaha, Neb.
Systems Overview
The mechanical system serving this
facility is a 240-ton (844 kW) geothermal
water source heat pump system with a
hot water boiler to provide additional
perimeter finned-tube heating in areas
with a large percentage of exterior glass
such as the pool/fitness area, the main
lobby and the lounge. The boiler also is
capable of providing heat addition to the
heat pump water loop in an emergency
situation. Figure 1 shows a schematic
diagram of the major elements of the me-
chanical system.
Energy Efficiency
A 20-year life-cycle cost analysis of
he Quality Living Inc. (QLI)  East Campus Development is a 95,896
ft2 (8900 m2) facility dedicated to providing unique therapies, train-
ing, and teaching to promote brain injury rehabilitation. The facility
contains 60 long-term care skilled nursing units in the nursing wing
and 52 apartment units in the assisted-living wing. The activity center in-
cludes dining, lounge, and kitchen areas as well as swimming and therapy
pools, fitness center/health club, administrative offices, auditorium, main lobby
and reception area, and main mechanical and electrical rooms.
potential building mechanical systems
indicated that a geothermal heat pump
system would provide the most energy
efficient system available for this type of
building. A variable frequency drive
(VFD) is used on the heat pump water
loop main pumps in conjunction with two-
way control valves at each heat pump to
minimize pump energy required to oper-
ate the system. Approximately 75% of the
outside/ventilation air for the facility is
preconditioned and tempered using en-
ergy recovery ventilators (ERVs) with
desiccant wheels capable of sensible and
latent heat recovery. Each of four ERVs in
the Skilled Nursing Wing reduces the
ventilation air cooling load by approxi-
mately 6.5 tons (23 kW) and reduces the
ventilation air heating load by approxi-
mately 60,000 Btu/h (17 586 W). Heat
pumps with a 14.5 EER (minimum) and a
3.9 COP (minimum) were specified for the
project.
The existing West Campus Facility
system consists of a gas-fired hot water
heating system with direct expansion
cooling. When comparing the campuses,
the new East Campus total energy costs
for August 1998 through July 1999 vary
from 13% to 46% lower than energy costs
for the West Campus facility. The com-
parison would be even more favorable for
the new East Campus system if building
operating hours were considered. The
new East Campus is occupied virtually
24 hours per day whereas the West Cam-
pus operates on a more traditional busi-
ness schedule of approximately 10 hours
per day.
IAQ and Thermal Comfort
ERVs enhance the indoor air quality
and occupant comfort throughout the
building. The latent capacity of these
units helps to keep relative humidity in
the building within acceptable comfort
levels. These units also allow the appro-
priate quantity of outside/ventilation air
to be continuously introduced into the
building while maintaining the required
entering air temperature at the heat
pumps. The effectiveness of the ERV units
By Michael K. Larson, P.E.
Member ASHRAE
5 8
A S H R A E J o u r n a l
J u n e 2 0 0 0
was measured in July 1999 and found to be within or above the
original design range of 80% to 83% total energy recovery rate.
A major mechanical system design goal was to emphasize
occupant comfort in common areas of the building where resi-
dents would be gathering and spending leisure time. Many of
these areas contain large quantities of exterior glass window
walls, clerestory windows, and skylights to take advantage of
natural lighting. To ensure comfort at the winter design tem-
perature of 15°F (26°C), a perimeter hot water finned-tube
system was installed. The perimeter finned-tube system also
extends into the glass-enclosed therapy pool and whirlpool
areas.
Operation and Maintenance
A direct digital control (DDC) system monitors and provides
trend logging of all critical operating parameters of the HVAC
system. This type of trending information allows the staff to
anticipate potential system problems and take appropriate ac-
tion.
Easy service access to all water source heat pumps mounted
above the ceiling in the building was ensured through inten-
sive coordination efforts between the engineer and architect.
Many of the heat pump air filters are located in filter frames at
the return grilles to make filter changes easier for the mainte-
nance staff and to encourage a regular schedule of air filter
replacement throughout the building. Isolation valves are pro-
vided so that the geothermal system ground loop heat exchanger
(GLHE) can be isolated into sections of 12 boreholes per loop
to provide shut-off capability in the event of a problem in the
underground piping loop.
Cost Effectiveness
The soil conductivity testing that was done in the prelimi-
nary stages of the GLHE design contributed greatly to the cost
effectiveness of the entire system. The actual test data that was
obtained helped in determining the optimum borehole depth,
number of boreholes required, and the most effective type of
grout. Four different types of grout were tested during a two-
day period. The testing results justified a reduction in the re-
quired borehole depth from the original design depth that was
based on the results of a computer analysis using assumed soil
conductivity values for the area. This borehole depth reduc-
tion resulted in a savings of 5,670 ft (1728 m) of pipe.
The utility companys financing package helped make it pos-
sible for the building owner to justify the increased construc-
tion cost of the system in exchange for the life-cycle cost sav-
ings available with the geothermal heat pump system. OPPD
paid for the installation of the GLHE. QLI pays a fixed monthly
energy use charge to lease the GLHE from OPPD for a 10-year
period. Ownership will then be turned over to QLI. In addition,
Figure 1: Mechanical system schematic diagram.
J u n e 2 0 0 0
A S H R A E J o u r n a l
5 9
R U N N I N G H E A D
the local electricity provider, Omaha Public Power District (OPPD)
is responsible for the maintenance and repair to the GLHE for
the duration of the 10-year lease period.
The geothermal heat pump system is projected to provide a
29.5% life-cycle cost savings over a conventional boiler/cool-
ing tower water source heat pump system. First-year operating
cost savings of 31.9% and first-year maintenance cost savings
of 57.1% also are projected for the geothermal system. The
simple payback of 4.2 years for the geothermal system was
considered acceptable by the facility owners.
Other cost benefits of the geothermal system that were not
factored into the life-cycle cost analysis include a reduction in
the square footage of building required for mechanical equip-
ment and elimination of additional landscaping and/or architec-
tural enclosures to provide noise reduction and to hide a large
exterior cooling tower. Eliminating the potential health hazards
(i.e., Legionella bacteria) associated with a cooling tower ben-
efits the health care facility.
Conclusion
The geothermal water source heat pump system is operating
as designed and the DDC system is monitoring and tracking
performance to assist in evaluating the energy usage and the
operation of the mechanical systems. The performance and op-
eration of the building mechanical system has met or exceeded
expectations so far. This project demonstrated that through
innovative design approaches and cooperation between engi-
neer, owner, and utility provider the higher initial construction
cost of a geothermal system can be offset and the owner will
benefit from the life-cycle cost savings inherent in the geother-
mal system.
Acknowledgments
The author wishes to acknowledge the contribution of Bob
Cook, chief operating officer at Quality Living Inc. and the
project architect, Richard D. Nelson Co. Their commitment to
geothermal technology helped ensure the success of this
project.
ASHRAE Technology Awards are the HVAC&R industrys
most prestigious honor for efficient energy use in buildings
and environmental system performance. While the awards do
not certify responsible charge or professional license status
they do recognize outstanding design innovation and suc-
cessful implementation.
n
Advertisement for the print edition formerly in this space.
2 4
A S H R A E J o u r n a l
J u n e 2 0 0 0
ASHRAE JOURNAL
ASHRAE Journals
T
Metal Duct Selection
And Application
By John H. Stratton
Member ASHRAE
he most frequently used air duct material in commercial and institu-
tional buildings is galvanized steel of commercial and lockforming
qualities. The base metal may be hot-rolled or cold-rolled steel, it
usually has a carbon content of not more than 0.15%, and it may be capped,
rimmed or semikilled type. Type refers to control of gas evolution during
solidification and affects surface characteristics and uniformity of chemical
composition.
Chemical and metallurgical properties
and applications of steels can be found
in the Steel Products Manuals and the
AISI Standard Steels Handbook available
from the Iron and Steel Society,
www.issource.org. The products manu-
als describe and illustrate imperfections
such as coil breaks, edge breaks and flut-
ing. The handbook has heat range limits
and unified numbering systems (UNS).
Hot-rolled steel typically begins as a
slab from an open hearth, basic oxygen,
or electric furnace process. The slab is
rolled, finished, and cooled in a continu-
ous process. To make cold-rolled sheet,
hot-rolled coils are pickled in acid, water
rinsed, dried, cold reduced, annealed, and
then temper-rolled for hardness, flatness,
and surface quality. Cold rolling can pro-
duce a thinner and smoother product than
can be made in a hot mill. The steel-mak-
ing process can be reviewed on the web
site of the American Iron and Steel Insti-
tute, www.steel.org.
The continuous hot-dip galvanizing
process involves electrolytic cleaning for
better zinc adherence, brush scrubbing,
radiant heat annealing, submergence in a
pot of 99% pure zinc, chemical treatment
to prevent surface staining, roller stretch
flattening, then recoiling for shipment.
In 1994, ASTM combined several stan-
dards on steel sheet, metallic-coated by
the hot-dip process into two new stan-
dard specifications. A 924, general re-
quirements, covers chemical tolerances,
tests for mechanical properties, tests for
coating properties, and tolerances for
thickness, width, length for cut sheet, cam-
ber, squaring, and flatness (for cut lengths).
A companion specification, A 653, covers
terminology on alloys and coating desig-
nations, coating weights, quality classifi-
cations (including structural and high-
strength, low alloy), heat analysis, bend-
ing properties, and ordering variables.
Conversions for coating weight to thick-
ness in mils also are provided.
ASTM A 924 and A 653 cover the fol-
lowing metallic coatings: zinc, zinc-iron
alloy, zinc with 5% aluminum alloy, 55%
aluminum-zinc alloy, aluminum, and lead-
tin alloy (terne). Separate ASTM specifi-
cations for several of these are still main-
tained. However, the familiar A 525 (gen-
eral requirements), A 526 (commercial
grade), and A 527 (lockforming quality)
that still appear in some outdated codes
and project specifications, have been
abandoned. ASTM A 924 and A 653 are
the appropriate current references.
The following commentary on materi-
als produced to ASTM A 924 and A 653
may be useful:
 The outdoor life expectancy of zinc
coating is deemed linear in relation to thick-
ness. Rates have been studied extensively
in rural, tropical marine, temperate marine,
suburban moderate industrial, and heavy
industrial environments. Years to first rust
for G 90 coating outdoors average three to
seven for severe industrial, 15 to 20 for
rural, seven to 10 for Atlantic coast ma-
rine, 12 for suburban, and 10 for urban.
 The service life of zinc in dry indoor
conditions has not been studied formally.
Without condensation, high humidity,
chemical exposure, or major temperature
changes, the small amount of corrosion
that occurs causes only discoloration in
20 to 30 years. More corrosion is predict-
able in wet and wet-dry cycle conditions.
G 60 and even G 90 galvanized coated
steels are not considered appropriate
choices for indoor chlorinated pool areas.
 Sheet produced with regular
spangle finish exhibits the multifaceted
zinc crystals familiar on galvanized
ductwork. These large crystals result from
unrestricted growth of zinc crystals dur-
ing solidification. Minimized spangle has
About the Author
John H. Stratton is a mechanical engineer, director
of technical services for SMACNA for 30 years, and
active with T.C. 5.2, Duct Design, as a member or
corresponding member for more than 25 years.
Selecting Ducts
J u n e 2 0 0 0
A S H R A E J o u r n a l
2 5
a dull, non-uniform appearance. It is not often used for ductwork.
 Zinc-iron alloy, also called galvannealed, is a dull gray,
non-spangled coating that is used as a pre-treatment for shop
or field painting. It is not suitable for prepainting on a coil
coating line.
 ASTM D 2092 covers practices for preparing zinc-coated
galvanized steel surfaces for paint, including phosphatizing.
Exposed ducts in large spaces like shopping centers and air-
ports are often painted.
 ASTM A 653 classifies zinc coatings from G 01 to G 360
and zinc-iron alloy coatings as A 01, A 25, A 40, and A 60. Metrics
units use Z coating classes for zinc. Air ducts normally have G
60 or G 90 zinc coating. The G number is the amount of zinc per
square foot of sheet. It refers to the total weight of coating on
both sides of the sheet in hundredths of an ounce. G 90 sheet
has a total of 0.90 oz (26 g) of zinc per square foot of sheet. The
average nominal coating thickness is 0.76 mils per side.
By ASTM standards, G 90 may have a coating thickness as
low as 0.54 mils on one side. For G 60, the coating would be
five-eighths of G 90 or 0.34 mils minimum per side. G 60 is used
commonly for dry indoor ducts. G 90 minimum should be used
in any outdoor exposure or wet indoor application. The labora-
tory test standard for coating mass is ASTM A 90.
 The comparable International Standards Organization
(ISO) document for continuous hot-dip zinc-coated carbon steel
sheet of commercial, lockforming quality is ISO 3575.
 Lockforming quality is necessary to form seams such as
the Pittsburgh lock at high speed. The Pittsburgh lock has two
tight 180° bends. With lockforming quality sheet, neither the
zinc coating nor the base metal should crack or flake on the
outside of the bend, although ASTM standards permit flaking
within one-quarter inch of an edge. Bends can be tested with
the axis of fold parallel to and perpendicular to grain.
 Galvanized steel normally has a thin oil coating to inhibit
wet storage stain or white rust. If moisture remains between
cut sheets, coil wraps or nested storage items, staining can
result. Minimal stain should not impair coating effectiveness
indoors. It can be removed with household bleach. Significant
staining indicates inadequate protection. In some cases expo-
sure to chemical fumes will cause a similar appearance.
 Structural steels (with mechanical properties related to
ASTM A 446) are not used for HVAC ducts. They have a mini-
mum yield strength (Fy) of 33,000 psi (227 600 kPa) and a mini-
mum tensile strength of 45,000 psi (310 360 kPa). SMACNAs
HVAC duct standards are based on 30,000 psi (206 900 kPa)
minimum yield strength. The nominal allowable stress for light
gage cold-formed steel per AISI specifications is 0.6 Fy, with
reductions for width-to-thickness ratios when necessary to ana-
lyze the section for buckling. Mechanical engineering and struc-
tural engineering handbooks use similar criteria.
An advertisement for the print edition formerly in this space.
Selecting Ducts
J u n e 2 0 0 0
A S H R A E J o u r n a l
2 6
 ASTM A 792 governs the nominal 55% Al-Zn alloy coated
steel known by such names as Galvalume and Zincalume.
Its actual composition is 55% aluminum, 43.5% zinc and 1.5%
silicon. It is two to four times as corrosion resistant as G 90
coated steel in outdoor marine, rural, and industrial environ-
ments. Predominant uses are in metal buildings and structural
roofing. It might be used for outdoor ducts, but SMACNA
contractors found its greater hardness, strength, and drill resis-
tance awkward to cope with when used for ductwork.
 Electro-galvanized cold-rolled steel sheets have a thin coat-
ing of zinc applied by electrolytic deposition. The ASTM stan-
dard is A 591. The coating, normally about 0.08 mils, has a
uniform dull gray matte appearance without spangle. It is typi-
cally phosphate treated for paint adherence and should be
painted after removing the protective oil coating. Outdoor use
is not recommended even if painted. Some fire damper manu-
facturers have used the coating to obtain UL 555 listing. Ware-
house stock sizes are limited.
 Aluminized (aluminum-coated) steel, covered in ASTM A
463, is available in Types 1 and 2. Type 1, with a coating of 92%
aluminum and 8% silicon, is used for elevated temperatures in
vents rated under NFPA Standard 211, heat exchangers, and
some industrial process ducts that operate up to 900°F or 1000°F
(482°C to 538°C). Discoloration occurs over 900°F (482°C). Care
must be taken to avoid marring the soft coating. 180° bends
should not have less than one metal thickness radius. Type 2 is
used for roofing, siding, and storm drainage pipe.
 Polyvinyl chloride (PVC)-coated steel ducts are used for
fume exhaust, underslab, and underground ducts. The PVC
coating might be applied on one or both sides of the duct,
interior or exterior, in about 4 mil thickness. One mil coating is
often used on the interior of underground ducts. G 60 coated
galvanized steel is used with supplemental coatings added be-
fore the final plastic coating(s). Materials so coated can pass
UL 723 and UL 181 flame spread of 25 maximum and smoke
developed of 50 maximum. Even so, local (and model) mechani-
cal codes usually make use of PVC-coated duct subject to ap-
proval of the Authority Having Jurisdiction (AHJ).
The approval process is facilitated by Evaluation Reports
(ER) issued by the National Evaluation Service (NES) or by an
individual model code writing agency Evaluation Service (ES).
Producers pay to get and maintain such recognition. ICBO pub-
lishes a comprehensive set of Acceptance Criteria (AC). An
applicant must satisfy those criteria for its products or systems
to qualify under the Alternate Materials and Methods provi-
sions of the ICBO codes. The Acceptance Criteria give AHJs a
uniform, defined basis for allowing alternates without having
to exercise much independent judgement. PVC ducts and fiber-
reinforced (FRP) ducts have been approved based on the evalu-
ation reports. PVC-coated steel ducts are available in rectangu-
lar shape. Most round shapes are spiral seam formed. The
manufacturers installation instructions should be followed care-
fully. They often prescribe a maximum service temperature of
150°F to 200°F (65°C to 93°C).
 The service temperature limit of NFPA 90A HVAC ducts is
250°F (121°C). Hot-rolled and cold-rolled steel has a 650°F
(343°C) limit for industrial use without stress reduction. Zinc
An advertisement for the print edition
formerly in this space.
Selecting Ducts
J u n e 2 0 0 0
A S H R A E J o u r n a l
2 7
coated steels have a 400°F (204°C) service limit.
 Welding processes, procedures, practices, specifications,
and certifications are covered in the AWS D 9.1, Code for Weld-
ing Sheet Metal, the multiple Welding Procedure Specifications
(WPS) of AWS, and the SMACNA Managers Guide to Weld-
ing. These specifications cover steels, galvanized steels, stain-
less steels, and aluminum in all common welding processes.
 The ASM Internationals Handbook of Corrosion Resis-
tance is an especially useful text for chemical resistance and
atmospheric corrosion. It contains data from many sources.
This book covers carbon steel, zinc, stainless steel, aluminum,
titanium, and many other metals. Visit www.asm-intl.org.
Stainless Steel
The most frequently used grades of stainless steel for
ductwork are Types 304 and 316, with 2B finish. Types 304L and
316L have lower carbon content for better welding. 2D finish is
used where appearance is of no concern. Common commercial
uses are dishwasher or other kitchen exhaust and laboratory
fume exhaust. Type 316 is used for kitchen hoods and, for ex-
1.Jobsite Inspections
Codes and duct construction standards do a fairly good job
of defining materials application and use. However, lack
of adequate compliance inspections leaves the highly com-
petitive plan-and-specification bid process vulnerable to
unaccounted for substitutions and oversights, both inten-
tional and unintentional. Without inspections, full compli-
ance cannot be expected. The commissioning process
might assist in improving systems operation but it is no
substitute for construction inspections.
2.Project Specifications
All too often, project specifications are not updated for codes
and standards as they should apply for the specific project.
Exculpatory clauses that say in sweeping fashion provide
all materials and devices required by the mechanical code
and comply with the latest edition of the SMACNA stan-
dards indicate that the designer did not coordinate his
specifications with specific editions. It does not take long
to discover, for example, that the SMACNA HVAC-DCS
uses G 60 coated galvanized steel sheet, that reinforce-
ments may be uncoated steel, and that overhead hanger
attachments are a performance specification (that may need
some supplemental specifications to coordinate with al-
lowable floor deck load conditions or acceptable attach-
ment methods).
3.Design Drawings
Even though computer-generated drawings enhance the ability
to coordinate trades so multiple systems fit in the space
available, interferences in ceiling cavities have not declined.
Some designers size duct systems but dont design them.
Fans are sometimes not adequately matched to duct system
losses, and duct construction pressure classes are not clearly
designated, leading to speculation during bidding.
Project Specifications, Codes
And Standards Review Issues
An advertisement for the print edition
formerly in this space.
Selecting Ducts
J u n e 2 0 0 0
A S H R A E J o u r n a l
2 8
ample, perchloric acid hoods. Portable test kits have long been
available for identifying the grade of stainless steel, as well as
for low carbon steel, aluminum, and many other alloys.
SMACNAs HVAC-Duct Construction Standards permit sub-
stituting stainless steel for galvanized steel duct on the basis of
equivalent base metal thickness. The just published second edi-
tion of the SMACNA Round Industrial Duct Construction Stan-
dards contains construction schedules for stainless steel in the
negative 30 in. w.g. to positive 50 in. w.g. (7464 Pa to 12 440 Pa)
pressure range, for diameters to 96 in. (244 cm). The maximum
service temperature is 800°F (427°C). Design formulas and crite-
ria in the standard permit custom design for other conditions.
Stainless steel has a modulus of elasticity of 28 million psi
compared to 29.5 million for carbon steel. The yield strength is
40,000 to 42,000 psi (275 800 to 289 590 kPa). Tensile strength is
75,000 to 80,000 psi (517 125 to 551 600 kPa). Compared to car-
bon steel, stainless steel can handle more stress but will have
about 4% more deflection because of the lower modulus.
ASTM A 480 gives general requirements for stainless steel
sheet. ASTM A 276 gives properties of the 300 series alloys.
Hot-rolled angles and channels should conform to ASTM A 276.
Structural sheet, plate and flat bar are in ASTM A 666. Design
criteria for cold-formed structural members are in ANSI/ASCE 8.
Complementary publications that competently cover the
properties, finishes, fabrication, fastening, specifications, end
uses, suppliers, and care and cleaning of stainless steels are
available from the Specialty Steel Industry of North America
(SSINA) and the Nickel Development Institute (NIDI). Visit
www.ssina.com and www.nidi.org.
Aluminum
Aluminum ductwork is normally 3003 alloy H 14 temper per
ASTM B 209 with dimensional tolerances of ANSI Standard H
35.2. Utility grade or 1100 alloy aluminum is not equal to 3003.
With a 10 million psi modulus of elasticity, 21 ksi (145 MPa)
yield strength, and an ultimate strength of 22 ksi (152 MPa),
aluminum has never been recommended for rectangular duct at 4
in. w.g. (995 Pa) or higher. Some people still falsely believe that
aluminum duct wall can simply be two Brown and Sharpe gages
heavier than galvanized sheet gage for equivalent performance.
That rule of thumb was published in the ASHRAE Handbook in
the 1950s and still appears in some model and local codes. It is
not valid. Below 20 gage, a 2 gage increase amounts to only 0.001
to 0.002 in. increase in thickness. Because of its low modulus of
elasticity, aluminum requires a 44% increase in thickness to match
the deflection performance of galvanized steel.
Angle reinforcements for aluminum duct are normally 6061
alloy T6 temper per SMACNAs HVAC-DCS (for rectangular
ducts for 3 in. w.g. or less) and SMACNAs Round Industrial
DCS (for non-abrasive applications at pressures from negative
30 to positive 50 in. w.g. (7464 Pa to 12 440 Pa) in diameters up
to 96 in. [244 cm]). Tables in the industrial manual are for 250°F
(121°C) service but procedures in the manual allow for calcula-
tions at temperatures up to 400°F (204°C).
A typical use of aluminum is for indoor swimming pool ex-
haust. Although corrosion tables show some corrosion at mod-
erate concentrations of chlorine, the aluminum industry is quick
An advertisement for the print edition
formerly in this space.
Selecting Ducts
J u n e 2 0 0 0
A S H R A E J o u r n a l
2 9
to point out that aluminum ladders and diving board supports
are common in pools. NIDI has a booklet on using stainless steel
in pool areas that can be consulted for comparison. Handbook
tables show some corrosion of stainless steel in chlorinated wa-
ter also. Successful use of aluminum appears to relate to un-
known, probably low, concentrations of chlorine in exhaust air,
limiting condensation in exhaust ducts, and making ducts drain.
Galvanized steel angles can be used for external reinforce-
ments on aluminum ducts when electrolyte (water) will not col-
lect between the contact surfaces. Because of the mass ratio,
galvanic corrosion does not occur in dry conditions. Several
cases of severe galvanic corrosion have occurred when a sec-
tion of aluminum duct was connected to galvanized steel with-
out an isolating medium. The safe approach is to paint the
contact surfaces with a coating such as zinc chromate primer
(Federal Spec. TT-P-645) or other coating that will prevent mois-
ture entrance. If aluminum will be in contact with uncoated
carbon steel, the Aluminum Association recommends a follow-
up coat containing 2 lbs (0.9 kg) of aluminum paste pigment per
gallon over the primed steel.
Regarding painting, the Society for Protective Coatings, for-
merly known as the Steel Structures Painting Council, has ex-
tensive prescriptions for cleaning, priming, finishing, and re-
storing. The Architectural Aluminum Manufacturers Associa-
tion has less voluminous specifications but provides useful
data for coatings, sealants, joining of dissimilar metals.
SMACNAs rectangular duct schedules include instructions
for adapting the steel tables (by thickness and dimension) for
aluminum at 3 in. w.g. (746 Pa) pressure class or less. The infre-
quent use did not justify the expense of developing new tables
by testing.
Copper
Cold-rolled copper ducts are rarely used. Occasionally they
are used for aesthetic effect in restaurants, with hoods in lobbies
or atria (often more ornamental than functional) and in other
