special effects scenarios. The copper duct table that was in the
1950s ASHRAE Guide Book still appears in the ICBO Mechanical
Code. In that table, 16 oz/ft2 copper is used up to 12 in. width, 24
oz. from 13 in. to 30 in., and 32 oz. and 36 oz. in larger widths.
These schedules could be considered for 0.5 in. w.g. (124 Pa)
service and with modification for 1 in.w.g. (249 Pa) duty.
Conclusion
Market forces seem to inhibit commitment to attentive duct
system design despite a wealth of available materials science,
design databases and application information. These resources
include SMACNA construction standards, the specifications
of other associations and the ever-growing Fitting Loss Coeffi-
cient Database of ASHRAE.
n
An advertisement for the print edition formerly in this space.
J u n e 2 0 0 0
A S H R A E J o u r n a l
3 3
ASHRAE JOURNAL
A
About the Authors
M.H. Hosni, Ph.D., is professor of mechanical en-
gineering and the director of the Institute for Envi-
ronmental Research at Kansas State University. He
has been the principal investigator (PI) and Co-PI
for RP-822 and RP-1055. He is the chair of the Hand-
book Committee for ASHRAE Technical Committee
(TC) 5.3, Room Air Distribution. Christopher
Wilkins, P.E., is group leader for Hallam Associates
in Burlington, Vt. He is a member of TC 4.1, Load
Calculation Data and Procedures, and TC 4.12, Inte-
grated Building Design.
Heat Gain
From Office Equipment
By Christopher Wilkins, P.E.
Member ASHRAE
The independent research by Wilkins
and McGaffin produced significant data
on the overall building load as measured
at panels serving distinct areas within a
building. Data was also collected on the
measured power consumption of indi-
vidual items of office equipment. The TC
4.1 research as executed by Hosni et al.,
expanded on this by obtaining data in a
more controlled and formal manner.
Hosnis work for TC 4.1 also included
measurement of the radiant and convec-
tive split of the heat gain from the equip-
ment. Documentation relative to radiant
and convective split is relevant when
using advanced load methods.
Research Project RP-1055 obtained
heat gain measurements from office, labo-
ratory, and hospital equipment. The final
effort of this research was to take the col-
lected data and identify patterns or gen-
SHRAE Technical Committee 4.1, Load Calculation Methods,
has completed two recent research projects and the results will
be of interest to engineers who perform cooling load calculations.
ASHRAE Research Project RP-822 focused on development of a method
by which the actual heat gain and radiant and convective split from equip-
ment in buildings could be measured [Hosni et al., 1996]. This methodol-
ogy then was incorporated into a second research project, RP-1055, where
the technique was applied to a wide range of equipment [Hosni et al., 1999].
A research team at Kansas State University, led by M.H. Hosni, completed
both of these research projects. This research was followed up indepen-
dent research by Wilkins and McGaffin, 1994.
eralizations that could be widely used for
common applications. It was discovered
that results for general office equipment
could be generalized, but results from
laboratory and hospital equipment
proved too diverse.
Here we will present generalized guide-
lines based on the results of all previously
mentioned research for office equipment.
The reader is encouraged to consult the
projects final report and the technical
paper (Hosni et al., 1999) for detailed dis-
cussions of results for laboratory and
hospital equipment.
Nameplate vs. Measured
It is now well documented that name-
plate data overstates the actual power
consumption of office equipment. Power
consumption of this type of equipment is
assumed to be equal to the total (radiant
plus convective) heat gain. Many engi-
neers would find it convenient if a stan-
dard number or ratio could be applied to
all nameplate data to obtain a useful esti-
mation of the actual heat gain. All re-
search completed to date, however, sug-
gests that this is not possible.
In Hosni et al., 1999 work as part of RP-
1055, they found that for general office
equipment with nameplate power con-
sumption of less than 1,000 W, that the
actual total heat gain to nameplate ratio
ranged from 25% to 50%. When all tested
equipment was considered, the range was
broader. The conclusion was that if the
nameplate was the only information known
and no actual heat gain data were avail-
able for similar equipment, then it would
be conservative to use 50% of nameplate
and most accurate if 25% of nameplate were
used. Wilkins and McGaffin also found a
wide range in this ratio.
Use of this type of blanket ratio could
introduce a large degree of error into cal-
culations. Nameplate data for similar
equipment varied widely but the actual
measured heat gain data was consistent.
Applying a generalized ratio could intro-
duce an error of 100% or more. Much bet-
ter results can be obtained by consider-
ing the heat gain as being predictable
based on the type of equipment, not
based on nameplate data.
Results by Equipment Type
The data collected in RP-1055 for all
M.H. Hosni, Ph.D.
Member ASHRAE
and
3 4
A S H R A E J o u r n a l
J u n e 2 0 0 0
equipment tested was sorted and reviewed in an attempt to
identify trends or generalizations that could be presented for
use by practicing engineers. It was discovered that clear pat-
terns could be established for office equipment but that labora-
tory and hospital equipment was too diverse to be generalized.
Office equipment was grouped into categories such as comput-
ers, monitors, printers, facsimile machines, and copiers. Results
for the measured heat gain of equipment within a given group
were then analyzed to establish patterns.
Computers
Hosni et al. tested a total of eight com-
puters of Pentium or 486 grade. Four were
tested together with a monitor and four
were tested alone. The measured maximum
ranged from 52 W to 70 W. The nameplate
power ranged from 165 W to 759 W. The
heat gain from computers tested with moni-
tors was determined by subtracting a typi-
cal value for a monitor from the total of the
two. Wilkins and McGaffin reported data
on 12 computers of 486 grade and older.
The average heat gain for the 12 was 56 W
and the average nameplate was 391 W.
The average heat gain for all 20 computers
tested was 55.6 W.
The heat gain from computers showed
little reduction when idle versus opera-
tional. The exception was computers
equipped with the Energy Star energy-
saver feature. This feature will place a
computer in a sleep mode if it remains
idle for a preset period of time. Hosni et
al., 1999 found that the heat gain reduced
to a typical value of 18 W when in sleep
mode. This sleep mode on an individual
piece of equipment likely will not affect
the peak-cooling load but it could affect
the diversity factor and maximum heat
gain of larger areas within a building.
Two conclusions can be drawn from
these data. The first is that nameplate data
on computers should be ignored when per-
forming cooling load calculations. The sec-
ond is that a typical value for heat gain
from a computer can be established and
applied in cooling load calculations to ob-
tain practical results. Engineers typically
want to be conservative in cooling load
calculations. Table 1 allows engineers to
choose heat gain values for computers
with varying degrees of safety factor.
Monitors
The magnitude of the nameplate power
consumption for all monitors tested by
Hosni et al. ranged from 168 W to 565 W.
s
u
o
u
n
it
n
o
C
)
s
tt
a
w
(
r
e
v
a
S
y
g
r
e
n
E
)
s
tt
a
w
(
e
ul
a
V
e
g
a
r
e
v
A
5
5
0
2
e
ul
a
V
e
vit
a
v
r
e
s
n
o
C
5
6
5
2
e
ul
a
V
e
vit
a
v
r
e
s
n
o
C
yl
h
g
i
H
5
7
0
3
.e
d
a
r
g
m
uit
n
e
P
d
n
a
,
6
8
4
,
6
8
3
n
o
d
e
s
a
B
Table 1: Typical heat gain from computers.
An advertisement for the print edition formerly in this space.
3 5
A S H R A E J o u r n a l
J u n e 2 0 0 0
The measured maximum total heat gain of all monitors tested
ranged from 53 W to 86 W. The monitors tested ranged from 14
in. to 20 in. (36 cm to 51 cm). Hosni et al., 1999 found that the
measured total heat gain correlated closely with monitor size.
Hosni et al., 1999 developed the following relationship to esti-
mate the heat gain from monitors as a function of monitor size:
Heat Gain = 5 × S  20
Where S is the monitor size in inches and heat gain is in units
of watts. For example, a 15 in. (38 cm) monitor would have a heat
gain of 55 W.
Wilkins and McGaffin did not sort their data by monitor size.
They presented data on 10 monitors (13 in. to 19 in. [33 cm to 48
cm]) and found that the average value for the heat gain was 60
W. Their testing was done in 1992 when DOS still was used and
the Windows operating system was being introduced. They
discovered that monitors displaying Windows consumed more
power than monitors displaying DOS. Table 2 is a quick refer-
ence for engineers who may prefer a table to an equation. The
energy-saver mode for monitors reduces the power consump-
tion and heat gain to zero. Table 2 is derived from research by
both Hosni and Wilkins.
Laser Printers
Hosni et al., 1999 found that the power consumed by laser
printers, and therefore the heat gain, depended largely on the
level of throughput for which the printer was designed. Table 3
presents data on four general categories of laser printers. Hosni
et al., 1999 opined that smaller printers are used more intermit-
tently and that the larger printers may run continuously for
longer periods of time.
e
ci
v
e
D
e
z
i
S
s
u
o
u
n
it
n
o
C
)
s
tt
a
w
(
r
e
p
e
g
a
p
1
)
s
tt
a
w
(
.
n
i
m
e
l
d
I
)
s
tt
a
w
(
p
o
tk
s
e
D
ll
a
m
S
0
3
1
5
7
0
1
p
o
tk
s
e
D
5
1
2
0
0
1
5
3
e
ciff
O
ll
a
m
S
0
2
3
0
6
1
0
7
e
ciff
O
e
g
r
a
L
0
5
5
5
7
2
5
2
1
Table 3: Typical heat gain from laser printers.
Table 2: Typical heat gain from monitors.
e
z
i
S
r
o
ti
n
o
M
s
u
o
u
n
it
n
o
C
)
s
tt
a
w
(
r
e
v
a
S
y
g
r
e
n
E
)
s
tt
a
w
(
r
o
ti
n
o
M
ll
a
m
S
).
n
i
5
1
o
t
.
n
i
3
1
(
5
5
0
r
o
ti
n
o
M
m
ui
d
e
M
).
n
i
8
1
o
t
.
n
i
6
1
(
0
7
0
r
o
ti
n
o
M
e
g
r
a
L
).
n
i
0
2
o
t
.
n
i
9
1
(
0
8
0
g
n
iy
a
l
p
si
d
sr
o
ti
n
o
m
r
o
f
s
e
ul
a
v
l
a
ci
p
y
T
.s
w
o
d
n
i
W
An advertisement for the print edition
formerly in this space.
3 6
A S H R A E J o u r n a l
J u n e 2 0 0 0
These data can be applied in at least two ways. The most
obvious is to take the value for continuous operation and then
apply an appropriate diversity factor. Diversity factors are dis-
cussed further later. This likely would be most appropriate for
larger open office areas. Another approach could be to take the
value that most closely matches the expected operation of the
printer with no diversity. This may be appropriate when consid-
ering a single room or small area.
Copiers
Hosni et al., 1999 presented data on a total of five copy
machines. Copy machines were considered to be of two types,
desktop and office. Office-type copiers represented freestand-
ing office grade copiers. Larger machines used in production
environments were not addressed. Table 4 represents a sum-
mary of the results. Hosni et al., 1999 observed that it would be
unlikely that desktop copiers would be operated continuously
but that office copiers were of the type that often are operated
continuously for periods of an hour or more.
Freestanding office-type copy machines often are installed
in rooms outside the primary occupied area of an office. These
copy rooms generally can tolerate a short-term increase in tem-
perature caused by a period of continuous copier operation.
Engineers must consider each application and determine the
appropriate mode of operation.
Miscellaneous Equipment
Table 5 lists a few other types of equipment that may be
encountered. Values for facsimile machines and image scan-
ners are based on data from Hosni et al., 1999. The values pre-
sented for dot matrix printers are compiled from data presented
by Hosni et al., 1999 and by Wilkins and McGaffin, 1994.
Diversity
The actual peak heat gain for all equipment in a common area
of a building is less than the sum of the peak for each because
of usage diversity. It is important to have a clear understanding
of what diversity is, if the data presented here is to be applied
accurately. Diversity, as discussed here, is not related to the
e
ci
v
e
D
s
u
o
u
n
it
n
o
C
)
s
tt
a
w
(
r
e
p
e
g
a
p
1
)
s
tt
a
w
(
.
n
i
m
e
l
d
I
)
s
tt
a
w
(
r
ei
p
o
C
p
o
tk
s
e
D
0
0
4
5
8
0
2
r
ei
p
o
C
e
ciff
O
0
0
1
1
0
0
4
0
0
3
e
ci
v
e
D
s
u
o
u
n
it
n
o
C
)
s
tt
a
w
(
e
l
d
I
)
s
tt
a
w
(
e
n
i
h
c
a
M
eli
m
is
c
a
F
0
3
5
1
r
e
n
n
a
c
S
e
g
a
m
I
5
2
5
1
r
et
n
ir
P
xirt
a
M
t
o
D
0
5
5
2
Table 4: Typical heat gain from copiers.
Table 5: Typical heat gain from miscellaneous equipment.
An advertisement for the print edition
formerly in this space.
3 7
A S H R A E J o u r n a l
J u n e 2 0 0 0
discrepancy between nameplate data and the measured heat
gain. Diversity enters into the equation when some equipment
is idle or turned off and is not contributing its maximum heat or
power to the overall cooling load of a given space or system
within a building.
Wilkins and McGaffin were able to measure diversity with a
combination of measurements at dedicated equipment power
panels and detailed inventories of equipment in the areas served
by the panels. Their work encompassed 23 areas within five
different buildings totaling more than 275,000 ft2 (25 550 m2).
The first step was a survey to account for every piece of equip-
ment in the space and to measure the power consumption of
each. The peak power consumption (assumed to be equal to
peak total heat gain) of all equipment was summed to provide a
value for the maximum possible total heat gain of the equipment
in the area.
Continuous measurements were taken for a period of one
workweek at the equipment panels serving the area. Care was
taken during the survey to assure that only receptacles wired
to the equipment panels were powering equipment. The peak
power consumption recorded at the equipment panel repre-
sented the actual peak total heat gain of all equipment in the
space. The ratio of the measured peak at the equipment panels
and the sum of the maximum of each individual item of equip-
ment is the usage diversity.
Diversity was found to range between 37% and 78% with
the average (normalized based on area) being 46%. Figure 1
illustrates the relationship between nameplate, the sum of the
peaks, and the actual with diversity accounted for. Figure 1 is
taken from Wilkins and McGaffin and is based on the average
of the total area tested. Data on actual diversity can be used as
a guide but diversity will vary significantly for spaces with
different occupants. The proper diversity factor for an office of
mail order catalog telephone operators will be different from
that of an office of sales representatives who travel regularly.
Heat Gain per Unit Area
Wilkins and McGaffin found in the areas that they tested
that the actual heat gain per unit area ranged from 0.44 W/ft2 to
1.05 W/ft2 with an average (normalized based on area) of 0.81
W/ft2. These data were compiled based on 275,000 ft2 (25 550
m2) of office space in five buildings. These spaces were fully
occupied and highly automated with a computer and monitor at
every workstation. Table 6 presents a range of load factors
Figure 1: Load factor comparison.
An advertisement for the print edition
formerly in this space.
3 8
A S H R A E J o u r n a l
J u n e 2 0 0 0
Table 6: Typical equipment load factors.
e
ci
v
e
D
n
a
F
t
n
a
i
d
a
R
e
v
itc
e
v
n
o
C
r
et
u
p
m
o
C
s
e
Y
%
5
1
o
t
%
0
1
%
0
9
o
t
%
5
8
r
o
ti
n
o
M
o
N
%
0
4
o
t
%
5
3
%
5
6
o
t
%
0
6
r
o
ti
n
o
M
+
.
p
m
o
C

%
0
3
o
t
%
0
2
%
0
8
o
t
%
0
7
r
et
n
ir
P
r
e
s
a
L
s
e
Y
%
0
2
o
t
%
0
1
%
0
9
o
t
%
0
8
r
ei
p
o
C
s
e
Y
%
5
2
o
t
%
0
2
%
0
8
o
t
%
5
7
eli
m
is
c
a
F
o
N
%
5
3
o
t
%
0
3
%
0
7
o
t
%
5
6
Table 7: Radiant-convective split.
with a subjective description of the type of space to which they
would apply.
Wilkins and McGaffin performed tests in 275,000 ft2 (25 550
m2) of highly automated spaces, comprising 21 unique areas in
five different buildings. The maximum load factor they reported
was 1.08 W/ft2. This corresponds to a medium load density
space based on the subjective classifications presented in Table
6. It is likely that the medium load density will be appropriate for
most standard office spaces. Medium/heavy or heavy load den-
sities may be encountered but can be considered extremely
conservative estimates even for densely populated and highly
automated spaces. Other research supports this, including work
e
c
a
p
S
f
o
e
p
y
T
r
o
tc
a
F
d
a
o
L
n
o
it
p
ir
c
s
e
D
d
a
o
L
t
h
g
iL
5
.
0
tf
7
6
1
s
e
m
u
s
s
A
2
d
n
a
r
et
n
ir
p
s
ul
p
,
h
c
a
e
t
a
r
o
ti
n
o
m
d
n
a
r
et
u
p
m
o
c
h
ti
w
n
o
it
a
ts
k
r
o
w
/
.
3
3
.
0
ytisr
e
vi
d
r
et
n
ir
p
,
7
6
.
0
ytisr
e
vi
d
eli
m
is
c
a
f
d
n
a
,r
o
ti
n
o
m
,r
et
u
p
m
o
C
.eli
m
is
c
a
f
d
a
o
L
m
ui
d
e
M
1
tf
5
2
1
s
e
m
u
s
s
A
2
d
n
a
r
et
n
ir
p
s
ul
p
,
h
c
a
e
t
a
r
o
ti
n
o
m
d
n
a
r
et
u
p
m
o
c
h
ti
w
n
o
it
a
ts
k
r
o
w
/
.
0
5
.
0
ytisr
e
vi
d
r
et
n
ir
p
,
5
7
.
0
ytisr
e
vi
d
eli
m
is
c
a
f
d
n
a
,r
o
ti
n
o
m
,r
et
u
p
m
o
C
.eli
m
is
c
a
f
y
v
a
e
H
/
m
ui
d
e
M
d
a
o
L
5
.
1
tf
0
0
1
s
e
m
u
s
s
A
2
d
n
a
r
et
n
ir
p
s
ul
p
,
h
c
a
e
t
a
r
o
ti
n
o
m
d
n
a
r
et
u
p
m
o
c
h
ti
w
n
o
it
a
ts
k
r
o
w
/
.
0
5
.
0
ytisr
e
vi
d
eli
m
is
c
a
f
d
n
a
r
et
n
ir
p
,
5
7
.
0
ytisr
e
vi
d
r
o
ti
n
o
m
d
n
a
r
et
u
p
m
o
C
.eli
m
is
c
a
f
d
a
o
L
y
v
a
e
H
2
tf
3
8
s
e
m
u
s
s
A
2
d
n
a
r
et
n
ir
p
s
ul
p
,
h
c
a
e
t
a
r
o
ti
n
o
m
d
n
a
r
et
u
p
m
o
c
h
ti
w
n
o
it
a
ts
k
r
o
w
/
.
0
5
.
0
ytisr
e
vi
d
eli
m
is
c
a
f
d
n
a
r
et
n
ir
p
,
0
.
1
ytisr
e
vi
d
r
o
ti
n
o
m
d
n
a
r
et
u
p
m
o
C
.eli
m
is
c
a
f
An advertisement for the print edition formerly in this space.
J u n e 2 0 0 0
A S H R A E J o u r n a l
3 9
H E A T G A I N
by Komor in 1997. Komor performed a
consolidation of data obtained from sev-
eral sources and in all cases, his findings
were consistent with Table 6.
Radiant Convective Split
Office equipment produces both radi-
ant and convective heat gains. Convec-
tive heat gain is converted instantly to
cooling load while radiant heat gain is
absorbed first by the building mass and
then converted to cooling load over time.
This distinction can impact the time and
the magnitude of the peak cooling load.
Hosni et al., 1998 developed a method to
measure radiant heat gain from equipment
using a net radiometer mounted on an
articulating arm.
Hosni et al., 1999 found that the radi-
ant-convective split for equipment was
fairly uniform. The most important differ-
entiating feature was whether or not the
equipment had a cooling fan. Table 7 is a
summary of Hosni et al., 1999 results.
Future Trends
The data that we have presented here
is based on contemporary equipment. The
relevance of these data in the future is
certainly a legitimate question. The
Lawrence Berkley National Laboratory
sponsored research in 1995 and reported
that equipment energy intensity will de-
crease until 2002 and then begin to in-
crease slowly through 2010. To date, this
prediction has proven accurate. It is likely
that the data presented here will be rel-
evant for several more years.
Conclusions
Heat gain from equipment is an impor-
tant contributor to the overall heat gain
of a space. The information presented in
this article should be a useful tool to en-
gineers performing cooling loads or en-
ergy analyses. We also hope that equip-
ment manufacturers understand the im-
portance of nameplate values for cooling
load calculations and take appropriate
steps to provide more realistic power con-
sumption information.
References
Hosni, M.H., B.W. Jones, J.M. Sipes, and Y.
Xu. 1996. Test method for measuring the heat
gain and radiant/convective split from equip-
ment in buildings. Final Report for ASHRAE
Research Project 822-RP, Institute for Envi-
ronmental Research, Kansas State University,
October.
Hosni, M.H., B.W. Jones, H. Xu. 1999. Mea-
surement of heat gain and radiant/convective
split from equipment in buildings. Final Re-
port for ASHRAE Research Project 1055-RP,
Institute for Environmental Research, Kan-
sas State University, March.
Wilkins, C.K. and N. McGaffin. 1994. Mea-
suring computer equipment loads in office
buildings. ASHRAE Journal, 36(8):2124.
Komor, P. 1997. Space cooling demands
from office plug loads. ASHRAE Journal,
39(12):4144.
Koomey, J., M. Cramer, M. Piette, and J.
Eto. 1995. Efficiency improvements in U.S.
office equipment: expected policy impacts and
uncertainties. LBNL, Berkeley, Calif., Decem-
ber.
n
An advertisement for the print edition formerly in this space.
J u l y 2 0 0 0
A S H R A E J o u r n a l
4 3
ASHRAE JOURNAL
T
About the Author
Henry Manczyk is director of facilities manage-
ment for Monroe County, N.Y. since 1988. He has
served on local, regional and society committees for
ASHRAE and other professional organizations, in-
cluding the ASHRAE Handbook Committee.
By Henry Manczyk
Member ASHRAE
The newly reconstructed, 379,100 ft2
(35 220 m2) airport officially opened in
1992. The HVAC equipment in the new
two-story main terminal and two con-
courses included state-of-the-art air-han-
dling units, some with variable frequency
drives; a VAV ventilation system; primary
air filters supplemented by charcoal air
filters; high-efficiency chillers and se-
quenced stage cooling towers; fire-tube
and water-tube boilers; a computer-con-
trolled electrical lighting system; and an
energy management system to monitor
and control the operation of the systems.
The systems were operated by an exist-
ing staff of five operating engineers
trained in the new equipment, working on
hree years ago at the Greater Rochester International Airport, the
county’s aviation director was dissatisfied with the rising cost of
services and the poor service quality. The aviation director asked
the county’s director of facilities management to take over the operations,
improve the service quality, revise staffing within a 4,000-hour limit, and
reduce costs as that unit had done in the other county facilities under its
management. The challenge was to accomplish the same or better level of
service at a lower cost.
a three-shift, seven-day schedule, and by
several maintenance contracts.
The project involved the airline con-
courses, all public and private areas in
the main terminal, and the baggage-han-
dling areas. The project included the fol-
lowing steps:
• Set service quality targets for all ar-
eas of the facility and operating
hours.
• Review equipment O&M require-
ments.
• Perform energy analyses for all sys-
tems and equipment.
• Revise O&M schedules and strat-
egies for all equipment.
• Develop preventative and predic-
tive maintenance programs.
• Install maintenance management
software and reporting systems.
• Revise staffing and staffing hours.
• Train new staff.
• Monitor and evaluate the results.
Innovation
First, all service standards were re-
viewed with the airport administration to
establish standards for air quality, com-
fort, service request response times, ex-
pected service life of system components,
risk tolerance, and factors relating to qual-
ity and cost of service.
All system components were evalu-
ated to identify essential maintenance
practices, define service requirements,
analyze the risks associated with differ-
ent O&M strategies, and determine ap-
propriate predictive maintenance prac-
tices and preventative maintenance
schedules consistent with service and
cost objectives.
System O&M requirements were re-
viewed against the 4,000-hour staffing
target established by the airport manage-
ment and resources available within the
airport and facilities management
workforce. This helped to determine what
services could be provided by in-house
resources and which would require or
best be provided through service con-
tracts. Several plans that combined in-
4 4
A S H R A E J o u r n a l
J u l y 2 0 0 0
house staffing and service contracts were
evaluated against service cost, quality,
and risk-management standards.
The analyses showed that using di-
versified talents and the knowledge and
experience of the facilities management
staff, plus a limited number of service
contracts (rather than a dedicated oper-
ating engineer staff supplemented by
several service contracts) provided the
required level of service quality and cost
reductions, and led to substantial service
quality improvements.
Operation & Maintenance
The HVAC equipment for the facility
includes: four high-efficiency 500 ton
(1760 kW) chillers; two 80 hp (785 kW)
hot water, water-tube boilers; two 250 hp
(2453 kW) hot water, fire-tube boilers; 15
air-handling units, some equipped with
frequency-drive motors; 400 variable vol-
ume boxes; pneumatic controls, an en-
ergy management system; and an auto-
mated lighting system.
In July 1997, the department of facili-
ties management reviewed the condition
of the HVAC equipment and prior operat-
ing practices and concluded that the con-
dition of the equipment throughout the
facility was below acceptable levels and
developed a plan to correct the deficien-
cies. The following work program was
implemented:
1. The energy management system
automatically turned off the boilers on
April 15 through October 15 based on an
outdoor temperature of 60°F (15.5°C) and
above.
2. The energy management system
turned on the cooling system at 65°F
(18°C) and above by sequencing avail-
able chillers as the load increased.
3. All air-handling units were repro-
grammed to operate during the occupied
hours of the facility and to shut off dur-
ing unoccupied periods.
4. Space thermostats were calibrated
and set at 74°F (23°C) on cooling mode
and 70°F (21°C) on heating mode.
5. The hot water reset system was cali-
brated to adjust the water temperature
based on outdoor temperature.
6. The automated lighting system was
reprogrammed to turn off lights during
unoccupied periods and additional exist-
ing circuits were added to the control
system and occupancy-driven on/off
schedule.
Additionally, a maintenance manage-
ment program was installed. No such pro-
gram had been installed previously at the
airport. The following programs have
been established for maintaining and
tracking the HVAC equipment: work or-
der scheduling; task scheduling; service
request tracking; a preventive mainte-
nance program; labor accounting; equip-
ment information; and inventory control.
The daily tasks to be accomplished
under this program determine the specific
facilities management staffing at the air-
port for a particular day. No staff is as-
signed permanently or full time to the site.
The use of facilities management ser-
vice staff to perform equipment mainte-
nance and repair tasks has permitted a
reduction in scope, usage, and, therefore,
cost of service contracts. The scope of
those contracts now focuses on specialty
and warranty service.
Off-hour equipment performance is
monitored in two ways. Trend logs and
electronic reports of critical equipment are
reviewed daily to detect out-of-limit per-
formance, anticipate problems and to trig-
ger maintenance or repair. Preset critical
advisory alarms and limits alert the air-
port dispatcher to situations that require
emergency or next-day service calls.
Work order and labor reports are man-
aged by the facilities management HVAC
staff and provided to the airport manage-
ment monthly. They provide an up-to-
date status report on the HVAC equip-
ment and labor accounting to the airport
management for their records and review.
The cost for the software and predic-
tive and preventative maintenance pro-
gramming, and all other implemented mea-
sures, amounted to $39,331.
Cost Effectiveness
Through a 12-month program of oper-
ating practices revisions, equipment main-
tenance and improvement, and the insti-
tution of scheduled predictive and pre-
ventative maintenance, the department of
facilities management achieved a reduc-
tion of 10.42% of Btu/ft2 per degree-day,
from 26.83 to 24.03 Btu/ft2/d.d (305 to 273
kJ/m2/d.d). The energy consumption in
Btu/ft2 was reduced as well from 182,379
to 145,993 Btu/ft2 (2 million to 1.6 million
kJ/m2) per year, a reduction of 19.95%. The
cost per square foot at this facility during
July 1997 through June 1998 was reduced
from $2.88 to $2.50, or 13%.
Even with the predictive and preven-
tative maintenance program, labor costs
were reduced by $141,000. This reduced
the equipment’s downtime, prolonged the
shelf life of the equipment, and provided
greater comfort and service quality to air-
port employees and the public. The air-
port achieved a total of $74,961 in energy
cost savings in the 379,100 ft2 (35 220 m2)
facility. The simple payback period of the
investment was 0.52 years, as follows:
Simple payback = Investment/Savings
= $39,331/$74,961 = 0.52 years or 6.2
months
Summary
Monroe County realized substantial
savings and service improvements as a
result of its revision of the operations
and maintenance staffing and strategies
for the Greater Rochester International
Airport. Staffing was not only reduced
by 70%, but also higher skilled and re-
sourceful staffs were made available to
the facility. Energy costs were reduced
through improved operating strategies
and control. Service quality in terms of
comfort of occupants as well as, service
reliability, response time, and risk man-
agement was increased. These tech-
niques can be applied successfully in
other facilities by facility managers com-
mitted to diverse staff training and staff-
ing flexibility.
ASHRAE Technology Awards are the
HVAC&R industry’s most prestigious
honor for efficient energy use in build-
ings and environmental system perfor-
mance. While the awards do not certify
responsible charge or professional li-
cense status they do recognize outstand-
ing design innovation and successful
implementation.
n
3 3
A S H R A E J o u r n a l
J u l y 2 0 0 0
ASHRAE JOURNAL
M
In the past, building systems and con-
trols mostly were proprietary. Once an
owner bought into a particular vendor,
they had limited choice about the range
of possibilities for making that equipment
or system interoperate with other sys-
tems. There are many reasons for want-
ing non-proprietary interoperability. Some
owners think that interoperability gives
them flexibility in designing and config-
uring systems, so that they can choose
the best technology or best price with
less compromise. Some think that
interoperability enables competitive bid-
ding in what were once locked-in or sole-
source situations. Some think that if they
are restricted to choosing the lowest bid-
der price, for example, in government and
municipal procurements, they may be
forced into supporting multiple incompat-
ible systems.
Many issues have added to the pres-
sure to break away from the proprietary
mindset. Regardless of the causes, the
industry became motivated to bring to-
gether a diverse group of interests within
ASHRAE beginning in 1987. After an in-
tense effort over a period of eight years,
About the Author
David Fisher, is president of PolarSoft® Inc., Pitts-
burgh, Pa. He was a charter voting member of
ASHRAE’s Standards Project Committee 135P and
has been active in the development of the BACnet®
standard (ANSI/ASHRAE 135-1995) since its incep-
tion. He serves on the Standing Standards Project
Committee-135. He has taught many courses about
BACnet, networking and communications, and direct
digital controls.
BACnet® at Work
By David Fisher
Member ASHRAE
ost building owners, consultants and specifying engineers know
something about BACnet®. Not since the introduction of direct
digital control to building automation more than 20 years ago,
has there been so much confusion, and misinformation about something that
ultimately is good for everybody. By accident or intent, BACnet has caused
a permanent shift in thinking. The change creates new opportunities to reex-
amine our assumptions about what is possible and desirable with building
automation.
ANSI/ASHRAE Standard 135-1995,
BACnet— A Data Communication Pro-
tocol for Building Automation and Con-
trol Networks, emerged as a world-class
model for achieving interoperability
within a contentious and fiercely competi-
tive industry.
Five years later, dozens of manufac-
turers and a worldwide deployment of
BACnet in thousands of successfully
interoperating systems have affirmed the
need for a standard for building automa-
tion interoperability. The nay-saying has
drifted away from “whether” and “when”
to the serious stewardship of BACnet’s
growing presence and domination in me-
dium to large-scale interoperability
projects on every continent.
It is more important than ever to un-
derstand what opportunities and liabili-
ties come from the use of, and failure to
use, interoperable systems. This article
attempts to dispel some of the myths
about BACnet.
Why is BACnet Important to
Specifying Engineers?
BACnet is the most practical option
for achieving real interoperability of au-
tomation systems at a system (non-sen-
sor/field bus) level. As an American Na-
tional Standard, BACnet creates a safe
and robust method for specifiers to en-
sure intersystem interoperability, while
remaining open and flexible to accommo-
date different approaches between ven-
dors. In small and medium size systems,
interoperability above the sensor/actua-
tor level is feasible now. This creates new
opportunities for owners and specifiers.
Before getting into specific issues, we
need to keep in mind that building
automation is a complex industry with
overlapping layers and dimensions.
Along one dimension is the dynamic
issue of “lowest first cost” vs. “best
performance/maintainability.” Another
dimension is the issue of size and
scalability. A third is mechanical system
vs. controls system orientation. Each of
these and other dimensions tend to bias
one’s thinking significantly about
appropriate interoperability solutions,
and even interoperability needs, in one
of several directions. To greatly over-
simplify the problem, the industry tends
to fall into three schools of thought about
interoperability: small systems, large
systems and “who needs it.”
For a specifier or building owner, the
issues of interoperability are different
depending on the scope of systems, and
how you envision the growth and man-
agement of those assets across their life-
time. For example, with small systems in-
volving single buildings, a 20-ton (70 kW)
rooftop unit, and a handful of thermostats,
you might be more concerned about
interoperability between sensor devices,
Reexamining Our Assumptions
J u l y 2 0 0 0
A S H R A E J o u r n a l
3 4
B A C N E T ®
thermostats, and actuators and the control system for the me-
chanical equipment. The size of such buildings and the rela-
tively static nature of the mechanical system will limit the need
for a lot of scalability, or the growth of the system through the
addition of more controls and automation. On the other hand, if
you view such buildings in the context of groups of buildings
with centralized management or maintenance; or integration
with a centralized physical plant; or even other types of auto-
mation such as lighting, fire and security, then the picture can
become quite different.
The bottom line is that “system” interoperability has differ-
ent requirements that depend on size and scope, and the issues
are not the same. Interoperability at the sensor/actuator level of
thinking is different in many ways from interoperability at a sys-
tem-to-system level, at a multi-system facility level, or inter-sys-
tem within a facility. Although several competing strategies ex-
ist for effectively managing some kinds of interoperability at the
sensor/actuator level, BACnet is the first comprehensive stan-
dard that addresses the management and scalability issues that
dominate other types of interoperability requirements in venues
with larger scope. Since many specifiers design or plan for these
kinds of system-wide integration, growth capabilities and so
forth, BACnet is increasingly important as a potential solution.
Small vs. Large: Where is BACnet Appropriate?
There’s no question that BACnet is intended as a system-
level mechanism for interoperability. While it is possible to cre-
ate pure “native BACnet” sensor and actuator devices, the
economics of BACnet are somewhat marginal for these applica-
tions. Having said that, BACnet over MS/TP (Master-Slave/
Token-Passing) still provides a lower cost solution for these
applications than many other methods, including LonTalk as a
complete field bus. There are several examples of sensor and
actuator devices already on the market that use BACnet. While
this has not been compelling to developers of field devices so
far, it is a positive indication of what’s coming. As soon as you
have a device that can perform several functions, such as a
small controller, or a multi-input sensor multiplexing device,
BACnet becomes quite practical. If there is an anticipated need
for interoperability with building automation systems, then
BACnet quickly becomes not only practical, but preferable.
Examples of situations where this kind of interoperability
would be a benefit include: a small building with one or two
package units and several thermostats and the need to provide
dial-in access for maintenance purposes; room-level controls
in a hotel with independent heat-pumps for each room and
integrated lighting control; and multiple school buildings, or a
small office park.
BACnet offers several choices for LAN technology that pro-
vide a lot of flexibility in small systems. Using MS/TP over EIA-
485 allows you to configure small local networks that are up to
5,000 ft (1524 m) long using shielded twisted pair wiring. De-
spite the distance, these networks can deliver modest perfor-
mance up to about 76K baud, which is fast compared to
proprietary networks of only a few years ago. The multimaster
capability allows peer-to-peer operation where desirable, for
example, allowing multiple devices to share resources like sen-
(Circle No. 39 on Reader Service Card)
An advertisement for the print edition formerly
in this space
J u l y 2 0 0 0
A S H R A E J o u r n a l
3 5
B A C N E T ®
sor readings, dial-in/out routers and so
forth easily.
Using LonTalk as a BACnet datalink
technology allows a wider choice of me-
dia than simply twisted pair, and the op-
portunity to trade off distance for in-
creased speed and cost, up to 1.25 Mbps,
although small systems usually use lower
We are often asked, “at what kind of
point count does BACnet start to make
sense?” That’s really the wrong way to
think about interoperability, and perhaps
a better question to ask is, “when does
BACnet become practical or desirable for
a small system?” As soon as two or more
controller devices need to interoperate,
and a potential exists for one or more of
them to be replaced by a different vendor
at some future date, then BACnet is prac-
tical and desirable.
The nature of this kind of small sys-
tem makes the decision potentially a gray
area, because the “need” for interoper-
ability as a feature or capability is a much
more subjective measurement. Small sys-
tems tend to be bid competitively, and
any extra feature tends to add cost, so
any kind of interoperability may be
viewed as a frill.
The picture changes for medium to
large-sized systems, multibuilding sites,
integration with central plant, integration
with other building systems, etc. It is in-
creasingly difficult to even find larger
systems that don’t use at least one of
these kinds of interoperability features.
In those cases, BACnet is the only alter-
native for many reasons:
• BACnet is an ANSI standard.
• BACnet provides a wide range of
compatibility with existing LAN stan-
dards, integrated within the same
internetwork.
• BACnet provides robust internet-
working of small, low cost LANs like MS/
TP, ARCNET and LonTalk with high per-
formance BACnet over Ethernet and
BACnet over TCP/IP over Ethernet.
• BACnet has the most advanced and
flexible model for data representation and
standardized object framework that is
safely extensible without requiring “per-
mission.”
• BACnet was developed with the
cooperation of nearly every major ven-
dor of building automation, controls and
mechanical equipment.
These and other considerations also
make BACnet the only serious contender
as an International Standard presently.
BACnet Politics
Other approaches exist for achieving
interoperability to varying degrees.
Nearly all of these are based on some
cost/speed solutions that are similar to
MS/TP in terms of cost and performance.
Another popular option for small systems
is ARCNET using a scaled-down speed
of 156K baud over EIA-485. For a modest
cost premium over MS/TP, you can have
a much faster speed and more efficient
token-passing.
An advertisement for the print editon formerly in this space.
3 6
A S H R A E J o u r n a l
J u l y 2 0 0 0
proprietary solution or technology promoted as an “open” sys-
tems answer to the issues of interoperability. In some cases,
aggressive marketing campaigns have helped to paint rosy pic-
tures of the benefits of particular technologies. When compar-
ing their solutions to BACnet, unfortunately, some misstate-
ments have appeared in print. Since BACnet has been a truly
open pro bono effort, it has no marketing agenda other than to
provide some much-needed advancement for the industry as a
whole. As a result, BACnet’s promotional efforts have been
more modest.
Misconception 1: BACnet is only useful in large
systems
Well, that depends on the definition of large. For two or more
controller devices, such as simple “unitary-style” controllers,
that need to interoperate or to potentially interoperate into a
larger facility, then BACnet is immediately practical, and some
would say necessary. It’s a question of perspective. In a small
system, with only a handful of data points being measured and
controlled, how much “interoperability” is needed? In such
venues, single controllers are used typically. If multiple func-
tions, such as HVAC and lighting control, are required, then
typically single controllers with those capabilities are much
more cost-effective than multiple individually specialized con-
trol devices that interoperate. As soon as you have several
controllers interoperating, the benefits of BACnet in terms of
scalability and choice of compatibility with other systems and
vendors is overwhelmingly greater.
A popular example is a multizone scenario such as a floor of
an office building. Multiple office areas each require automa-
tion for HVAC and lighting. One school of thought says to use
“low cost” dedicated lighting controllers for each office con-
nected together using LonTalk, and dedicated HVAC control-
lers connected on the same network. The HVAC controller for
Office X and the lighting controller for Office X interoperate
with each other to coordinate the activities for that office. An
alternative is to use a single controller for each office that ac-
complishes both tasks. In either case, BACnet can be used as
the communication scheme, and there is no cost premium for
doing so based on currently available products.
The issue becomes: what device(s) are communicating with
each office and how do they interact with other systems in the
building? Again, once the sphere of interoperability expands
beyond two control devices, all of the issues that BACnet cov-
ers robustly come into play. Is BACnet the most cost-effective
technology for use with a single controller and a handful of
sensor/actuator devices? Not usually. If that controller needs
to interoperate with anything else...the answer changes to yes.
Misconception 2: Specifying Interoperability with
BACnet is Difficult
When BACnet was first released as an ANSI standard in
1995, it would have been difficult for non-experts to specify
systems based on BACnet. Since that time, a huge effort has
been made on the part of the “BACnet community” to change
that. This grass roots effort was aimed at simplifying the speci-
fication of common BACnet interoperability needs, using lan-
guage that would be familiar to most building automation sys-
tems specifiers.
The breakthrough was the idea of defining BACnet
Interoperability Building Blocks (BIBBs), a term coined by H.
Michael Newman of Cornell University. The intent of BIBB is to
provide a way for a specifier to write a performance specifica-
tion without the need to understand all of the technical details
of how it would be implemented. For each BIBB, there is a
discussion about what kinds of things can be included in the
specification if that particular BIBB is supported. Having se-
lected an appropriate collection of BIBBs, the specifier can de-
scribe how the system is to perform and leave many of the
implementation details to the bidders. This is somewhat analo-
gous to providing a sequence of operation but not specifying
in a proscriptive way how it is to be implemented.
In essence, a BIBB is a simple definition of an interoperability
function or capability that refers to a specific set of BACnet
features that must be implemented by a device to support that
BIBB. As a rule, BIBBs come in pairs: one set of capabilities
needed by a device making a specific kind of request, and an-
other set of capabilities needed by a device that responds to the
request. A BIBB typically takes one or two sentences to define
in a specification. Today, more than 50 BIBBs have been defined
and are in common use. These BIBBs are under discussion for
inclusion in a future addendum to BACnet under the continu-
ous maintenance procedures for the standard. If this inclusion
is adopted, then the BIBBs can be referenced directly in specifi-
cations. Today, they must be included in any specification that
uses them (requiring only two pages for the entire set).
Specification of BACnet interoperability involves the defini-
tion of specific interoperability functions that given devices
need to provide. These functions use two or more BIBBs to
define the “user” and “provider” roles in each interoperability
relationship. Typically, though facilities may have a large num-
ber of building automation and controls functions and types of
controller devices, there are relatively few unique kinds of
interoperability relationships. Often, it is straightforward to
define several generic “interoperable controller types” that have
the same kinds of requirements for interoperability. This simpli-
fies the problem of specifying interoperability using BACnet.
Each “controller type” can be defined in a few paragraphs that
describe the interoperable functions required of each type, in
terms of the BIBBs required to realize those functions. Typical
examples of such specifications can require only a few pages to
define the interoperability requirements for even a large facility.
The bottom line is that a large facility’s BACnet interoperability
specification can be covered in 10 to12 pages of specification.
ASHRAE offers a one-day Professional Development Semi-
nar called “Understanding and Specifying BACnet.” You can
find out more about BIBBs at www.BACnet.org. A good refer-
ence that shows BIBBs in action is the NISTIR 6392. This refer-
ence also has a table that suggests particular combinations of
BIBBs for a variety of common building control devices.
Misconception 3: Nobody Really Needs
Interoperability
Of course, not everyone needs interoperability. Proprietary
J u l y 2 0 0 0
A S H R A E J o u r n a l
3 7
B A C N E T ®
systems have done a fine job of building
automation for a long time, with little or
no interoperability, so why change? Well,
you don’t have to. However, with that
decision comes liabilities:
1. If you want to expand a proprietary
system, you’re probably locked into us-
ing the same vendor and often the same
ibility?” If you want to use its next gen-
eration system a few years from now, how
compatible will it be with the system you
buy today?
3. If you are required to procure based
on “lowest bidder” there is no guarantee
that the next addition to your system will
be able to be integrated with what you
have. If you have Vendor X now, but Ven-
dor Y is low bidder tomorrow, you’re
stuck with two systems that don’t neces-
sarily work together.
4. Even when replacing an entire sub-
system (like a chiller controller) a propri-
etary system might force you to replace
more than you need to when switching
vendors. For example, if you replace a
chiller, you don’t necessarily have to re-
place the cooling tower and its controls.
With a proprietary chiller/cooling tower
control system, you might be forced to
upgrade both.
The point is that having a system
based on BACnet mostly obviates these
kinds of concerns. While it is true that
BACnet is not, and does not pretend to
be, a “plug and play” standard, it is also
true that from a system perspective,
BACnet allows you to have a lot of flex-
ibility in choosing expansion and replace-
ment controllers and subsystems.
Multivendor systems with BACnet exist
and examples abound of facilities with
two or more BACnet vendors.
Vendor choice, scalability, and back-
ward compatibility are some of the ben-
efits that BACnet provides to facilitate
interoperability. Do you “need” these
benefits? If I point out that having these
benefits doesn’t really cost any more, the
real question is: can you afford to ignore
them?
Misconception 4: BACnet is All
Pie-In-The-Sky and Not Down to
Earth
Not to put too fine a point on it, but
the real issue is money. Down here on
earth, most owners are concerned with
costs and the durability of their invest-
ments. Buildings cost money to operate
and maintain. Wasted energy is wasted
profit. The more effectively a facility is
automated, the more profitable it is to run.
Expansion without obsolescence, a
choice of vendors/service/performance,
best-of-breed technology: these are all
system. If the vendor’s service, quality,
price and value become undesirable,
you’re stuck.
2. Given the rapid changes in technol-
ogy, the system you buy today will cer-
tainly suffer from obsolescence faster
than ever before. How committed is that
proprietary vendor to “backward compat-
An advertisement for the print editon formerly in this space.
3 8
A S H R A E J o u r n a l
J u l y 2 0 0 0
down to earth concerns for any owner and responsible speci-
fier. Let’s consider some facts:
• BACnet facilitates and enables straightforward
interoperability between different vendors and different types
of systems. That makes it easy to operate systems that are
multivendor/system type.
• Interoperability allows you to integrate all of the energy-
using systems in a facility together, even across vendors. It
also allows separate systems to interact in concert to achieve
the most efficient operation at a system level, saving costs.
• As this kind of system needs to expand, it can be expanded
based on the best cost, performance or service provided.
• Equipment can be used to maximize its ROI, and not re-
placed prematurely based on some artificial dependence cre-
ated by a proprietary system.
One of the most common misstatements I hear all the time is
“What about the cost of interoperability?” Having
interoperability using BACnet doesn’t add to the cost. In today’s
market, systems based on BACnet are competitive with propri-
etary systems in every category. I think the real question is
“What about the cost of not having BACnet?” In nearly every
venue I can think of, having a choice of vendors beyond the
initial installation; scalability and expansion options without
“lock-in;” backwards-compatibility; and forward-compatibility
with future technologies, at no cost premium, are compelling
reasons to consider BACnet for every building automation sys-
tem specification and purchasing today. Speaking to those is-
sues is simply down to earth thinking aimed at lowering costs,
providing flexibility, and assuring the return on investment in
building technologies.
Not for Everybody
BACnet certainly is not the answer to all problems. You may
not need interoperability, or the other benefits that BACnet
provides. Although BACnet doesn’t add cost to procurement,
considerations of interoperability and their specification do add
complexity to specifications and the process of choosing and
qualifying vendors, and that has some real cost. The shift in the
marketplace is real, as is the sharply increasing presence of
BACnet in more and more facilities worldwide. The specifica-
tion of BACnet is getting easier. The choice of BACnet prod-
ucts is getting broader. A wide range of building owners and
specifiers are taking advantage of these new opportunities.
And that’s a fact.
Web Sites
Several web sites provide insights and useful information,
as well as background for specifiers. While they do not repre-
sent the official views of ASHRAE, they are nonetheless cen-
tral points for locating knowledgeable and informed news and
material:
• www.BACnet.org— the “unofficial” official BACnet
committee web site
• www.BIG-NA.org— the BACnet Interest Group North
America web site
• www.bacnetassociation.org— the BACnet
Manufacturer’s Association web site
n
An advertisement for the print editon formerly
in this space.
J u l y 2 0 0 0
A S H R A E J o u r n a l
2 7
ASHRAE JOURNAL
ASHRAE Journal’s
E
About the Author
Will K. Brown, P.E., is a retired consulting engineer
and a member of ASHRAE’s Technical Committee on
Evaporative Cooling as well as SPC-133 and SPC-143
on methods of testing and rating evaporative cool-
ers. Will has received the Crosby Field award and the
best symposium paper award in 1986.
Operation and Maintenance
Of Evaporative Coolers
By Will K. Brown, P.E.
Member ASHRAE
In recent years, the development of
highly effective indirect evaporative cool-
ers has broadened their application to
include ventilation air precooling. Indi-
rect evaporative cooling in combination
with direct evaporative cooling (two-
stage coolers) enhances overall system
performance. Evaporative coolers have
been integrated into systems that use
mechanical cooling to reduce or displace
part of the annual refrigeration load.
Evaporative cooling is environmen-
tally friendly. Electricity usage is limited
to that associated with pumping water
and the fan energy to overcome the wet-
ted-media resistance. Whenever direct
and/or indirect evaporative cooling dis-
places or reduces electrically generated
mechanical cooling, less power plant emis-
sions are discharged to the atmosphere.
Based on U.S. national averages, recog-
nizing the mix of generating technologies,
each kWh reduction in electricity usage
vaporative cooling (air conditioning) was used long before the ad-
vent of mechanical refrigeration and its application to comfort cool-
ing. Equipment and systems are available for residential, commer-
cial, agricultural, and industrial markets. Within each market, a wide range
of configurations and applications are available. Direct evaporative cooling
most often is thought of and used to provide temperature reduction. How-
ever, it is also a humidifier. Consequently, it is applied to provide year-
round cooling and/or humidification.
reduces emissions by 1.48 lbs (672 g) of
CO2, 0.016 lbs (7.3 g) of SO2, and 0.007 lbs
(3.2 g) of NOx. Reducing CO2 reduces glo-
bal warming. The other reductions reduce
corrosion and smog.1
Direct evaporative cooling improves
indoor air quality (IAQ) by its cleansing
effect as in industrial scrubbers. It reduces
the concentration of dust, smoke, pollen
(not removed by upstream particulate fil-
ters), soluble volatile organic compounds,
and other pollutant gases as the air passes
through the cooler’s wetted-media.1
Evaporative cooling technology has
many thermodynamic and environmental
advantages. Do concerns about mainte-
nance, air quality, and water quality limit
more widespread use? These issues are
the subject of this article.
Design
As with any system, design of a com-
ponent, a complete package, or an entire
system affects maintenance and other is-
sues. The following are design recom-
mendations for evaporative coolers:
• Wetted components should be con-
structed of corrosion-resistant materials
such as 304 stainless steel and suitable
thermoplastic.
• Avoid coupling dissimilar metals
subject to galvanic corrosion. Where cou-
pling is necessary, isolate the dissimilar
metals with a suitable dielectric.
• Where media water distribution
headers are used, provide means for on-
line flushing.
• Provide simple float-type flow
meters with integral valve for measuring
and controlling water supplied to the dis-
tribution header and bleed-off.
• Provide sloped positive draining
pans and sumps.
• The component, package, or system
should be designed for maintainability.
Components that require periodic inspec-
tion and/or service should be easily ac-
cessible.
Finally, there is overall quality. While
quality may be subjective, the overall
construction and component parts must
be suitable for the operating environment,
intended application, and expected life
span without undue risks of nuisance fail-
ures. Increasing quality reduces future
maintenance and repairs.
Air Quality
Concern about air quality perhaps has
been overstated due to misinformation.
As air passes through a direct evapora-
tive cooler’s wetted-media, it evaporates
2 8
A S H R A E J o u r n a l
J u l y 2 0 0 0
water. The resulting vapor is free of pollutants, minerals, and
bacteria.
A properly designed system, operating within the recom-
mended face velocities, will not have water carryover. The maxi-
mum face velocity for a rigid-type media is about 700 fpm (3.56
m/s). However, systems are generally designed for around 500
fpm (2.54 m/s). The primary airstream passing through an indi-
rect evaporative cooler does not come in contact with water.
Besides acting as a scrubber for removing water-soluble gases,
the wetted media has some particulate removal capability. That
capability depends on media type and thickness. For example, a
12 in. (305 mm) rigid media has an ASHRAE Standard 52 dust
spot efficiency of about 16%, which is equivalent to a fiber
furnace filter. This level of filtration would not be adequate for
many applications. Therefore, upstream filtration should be equal
to that which would be provided in a system without evapora-
tive cooling. Depending on filter efficiency, upstream filtration
has the further benefit of reducing pollen, microorganisms, and
potential nutrients before the air enters the wetted media. Re-
moving these contaminants significantly mitigates potential air/
water quality concerns. Reducing particulate pollutants also de-
creases potential water distribution system fouling problems.
Concern often is expressed about potential microbial growth
in downstream duct systems. The justification for this concern
is no greater than, and is often less than, a system with refriger-
ated cooling. For example, air leaving a wetted-media with 90%
saturation effectiveness will range from 88% RH to 96% RH
corresponding to wet-bulb depressions of 26°F (14.4°C) and
6°F (3.3°C) respectively. If the saturation effectiveness is only
50%, leaving air will be down to about 54% RH to 86% RH for
the same wet-bulb temperature depressions. See Chapter 19 in
the 1996 ASHRAE Handbook— Systems and Equipment for
information on how to calculate saturation effectiveness. By
contrast, when a refrigerated coil operates under dehumidify-
ing conditions, the leaving air can be saturated to ±99% RH.
Considering these factors, the air quality leaving a direct
evaporative cooler and entering a distribution duct system is
no worse than that leaving a refrigerated cooling coil and often
is better.
Water Quality
In the United States, secondary drinking water standards
provide guidelines for taste, odor, color, and certain non-aes-
thetic effects of drinking water. The Environmental Protection
Agency (EPA) recommends these standards as reasonable
goals. Although federal law does not require water systems to
meet these goals, they can be enforced at the state or local
level. Two criteria of interest for evaporative coolers are 500
mg/L of TDS and a pH in the range of 6.5 to 8.5.
Evaporative cooler makeup water should be supplied from a
drinking water quality source. Untreated surface water sources
should be avoided due to the potential for a high concentration
of nutrients and other pollutants. Some industrial facilities have
their own treatment plant for producing high purity water. Use of
this water, with limitation, may be acceptable as discussed later.
Waterborne diseases are rare in the United States because
most water utilities disinfect the water and monitor and test for
microorganisms. Microbial growth is always a concern where
water is exposed to air. Algae, bacteria, and fungi need nutri-
ents to proliferate. By using drinking quality water for makeup,
the outside air to be conditioned will be the most likely source
of nutrients. Depending on efficiency, upstream filtration can
significantly reduce the concentration of these potential nutri-
ents. A water bleed, required for scale control, also will keep
nutrients that might penetrate upstream filtration from concen-
trating in the recirculating water.
Besides moisture and nutrients, algae need light to grow.
Evaporative coolers that have the wetted media attached or in
close proximity to inlet louvers can be particularly susceptible
to algae. Providing a barrier of shade cloth or awnings will
inhibit algae growth. Most commercial and industrial systems
are designed so the evaporative component is contained within
a housing that is not exposed to light. The same is true for semi-
custom designed packages. This is particularly true for sys-
tems that provide conditioned air for environments with human
occupancy. In these situations, algae growth would not be ex-
pected. In situations or applications where algae growth is a
potential problem, the coolers should be shut off for several
hours a day to allow the media to dry. Algae cannot live where
it is dry. Such cycling should be limited to once per 24 hours.
Legionnaires’ disease is not a problem inherent to evapora-
tive cooling. The disease is contracted by inhaling an aerosol
(1 to 5 micro-meter in diameter) laden with sufficient Legionella
pneumophila bacteria into the lower respiratory system. Wet-
ted-media type evaporative coolers do not provide suitable
growth conditions for the bacteria and generally do not release
an aerosol. A good maintenance program reduces microbial prob-
lems and the concern for disease transmittal. 2
Adequate bleed-off is essential for good maintenance and
to minimize potential problems. Since pure water is evaporated,
the concentration of minerals, nutrients, and other pollutants in
the recirculating water continues to increase. Bleeding off a
portion of the recirculating water and replacing it with fresh
water limits the maximum concentration. Bleed-off is the pri-
mary and preferred means for scale control. Makeup water re-
places water that is bled off and evaporated.
The term “cycles of concentration” is the ratio of recircu-
lated to makeup water concentration. The amount of bleed and
makeup as functions of the evaporation rate and the cycles of
concentration and are given by:
and
where,
B = Bleed-off, gpm (L/s)
E = Evaporation rate, = ∆T × AF/491,000 (2,000,000), gpm
(L/s)
∆T = Entering dry-bulb temperature – Leaving dry-bulb tem-
perature, °F (°C)
AF = Airflow, cfm (L/s)
C = Cycles of concentration, dimensionless
M = Makeup rate, gpm (L/s)
Depending on the hardness of makeup water, the cycles of
concentration can range from about 6 down to about 2, with 3
B=E/(C–1)
M=B+E
Evaporative Coolers
J u l y 2 0 0 0
A S H R A E J o u r n a l
2 9
to 4 being typical. When C = 3 to 4, the makeup rate will be 1.5
to 1.33 times the evaporation rate. The water utility can provide
water quality data from which the cycles of concentration can
be determined.
The recirculated water should be limited to a maximum silica
content of 150 ppm (with 100 ppm preferred). The CaCO3/alka-
linity ratio should be maintained to achieve a Puckorius Scaling
Index (PSI) of 6.0 to 6.25.3 Figure 1 is a curve for stable water,
which is neither scale-forming nor corrosive. It has a PSI of 6
based on water at 70°F (21.1°C) and conductivity in the range
of 300 to 1,000 micromhos.
The curve in Figure 1 can be used to determine the desired
cycles of concentration. First, assume cycles of concentration
or a scale-up factor higher than the anticipated operating cycles,
say between 5 and 8. Raw water CaCO3 is multiplied by the
scale-up factor. Raw water alkalinity is estimated to increase by
0.67 × the scale-up factor. The 0.67 multiplier is applied because
the alkalinity is not stable and does not scale up at the same
rate as other water constituents. A point representing these
values is plotted on the chart, and a straight line is drawn through
that point and the origin (0,0). The line intersects the stable
water curve at the desired recirculated water concentration of
CaCO3 to be stable or non-scaling. The desired cycles of con-
centration are then given by:
3
chart)
the
(from
3
CaCO
water
Raw
CaCO
water
ed
Recirculat
=
C
For example, assume a raw water source where CaCO3 is 75
ppm, alkalinity (as CaCO3) is 93 ppm, and the scale-up factor is
6. The scale-up factors become 450 ppm (6 × 75) for CaCO3 and
374 ppm (6 × 0.67 × 93) for alkalinity. Following the procedure
outlined earlier and as illustrated in Figure 1, the CaCO3 con-
centration read from the x-axis is 300 ppm. The desired cycles of
concentration are:
C = 300/75 = 4
The design bleed-off and makeup rate should be calculated
from the design evaporative cooler load (entering minus leav-
ing air temperatures). The load is converted to the amount of
water evaporated based on the enthalpy to vaporize water at
the design wet-bulb temperature. The amount of evaporation
can be determined from the simplified equation:
E = ∆T × AF/491,000 (2,000,000), gpm (L/s)
as given above. Some margin should be provided in sizing the
makeup in case operating experience indicates that decreasing
the cycles of concentration is desirable. Decreasing cycles of
concentration require increasing bleed-off and resulting makeup.
Unless a particular design dictates otherwise, design criteria
based on the ASHRAE 1% DB/MWB are recommended.
A fixed rate of bleed based on design conditions will bleed
more water than necessary at reduced load. Using a conductiv-
ity controller and solenoid valve to regulate bleed will reduce
water consumption and maintain the recirculated water con-
centration at the desired operational level. A conductivity con-
troller has the further advantage of changing the setpoint to
obtain a different bleed rate should operating experience dic-
tate. In general, conductivity controllers are practical and eco-
nomically justified only in larger systems and/or systems with
long annual hours of operation. However, some manufacturers
offer proprietary devices (based on actual recirculating water
pump operation and or time) to regulate bleed and thereby con-
serve water on smaller packaged units. Whether the bleed rate
is fixed or controlled, means should be provided to adjust and
measure bleed flow for the design rate.
With the appropriate bleed rate, the system should operate
in a slightly scale-dissolving range with no visible signs of
scale buildup. Operating in this range also should reduce po-
tential microbial problems.
The use of RO water exclusively for makeup is not recom-
mended. This water is low in minerals, making it ideal from a scale
standpoint. However, its conductivity is also low. Low conduc-
tivity water is aggressive and can be deleterious to the media
and other wetted components such as brass valves and galva-
nized parts. A better solution may be to use RO water blended
with raw water to produce acceptable quality makeup water. RO
reject water is not appropriate for makeup because its mineral
concentration is greater than that of the raw water. The use of RO
or blended water should be discussed and approved by both the
equipment and media manufacturers before implementation.
The manufacturer’s recommended recirculation water flow
rate is intended to provide excess flow over that evaporated. In
other words, some water should always return to the sump.
This is important because the excess flow provides a means to
flush the media. This flushing controls scale and cleans the
media. Without excess flow, there would be no way to remove
the minerals that the evaporated water leaves behind. Scaling
would definitely occur. For a rigid media, a minimum of 1 gpm/ft2
(0.68 L/s per m2) of horizontal media area (width × depth) should
drain off the bottom of the pad. This rate plus the design evapo-
ration rate needs to be distributed to the top of the media.
The presence of an odor (often described as fishy) indicates
Figure 1: Water quality chart.
3 0
A S H R A E J o u r n a l
J u l y 2 0 0 0
a scaling and/or microbial growth problem. Periodic inspection
of the media helps avoid problems. Since evaporation is great-
est on the inlet side of the wetted media, the onset of scaling
will be most prevalent and easily observed on the inlet side. If
scaling is detected, first increase the recirculation rate. Then,
increase the bleed if necessary.
Chemical Treatment
Chemical treatment should be an option of last resort. Good
housekeeping and adequate bleed-off will, in the majority of
applications, alleviate the need for chemical treatment. If such
practice prove insufficient, chemical treatment may be warranted.
For biological fouling, a non-oxidizing biocide (such as
quarternary amines) is recommended. These compounds con-
trol a broad range of organisms, are effective over a wide pH
range, and are easier to administer than oxidizing agents.
For scale remediation, crystal modifiers such as sulfonated
polystyrenes and polymaleic acid should be considered. These
products do not prevent scaling but change the crystal form to a
non-adherent sludge that is easy to flush from the media surface.
Proprietary chemicals that keep minerals in solution also are avail-
able. These chemicals allow systems to operate with higher cycles
of concentration thereby reducing bleed-off without scaling.
Using these chemicals requires continuous monitoring and con-
trol of injected chemical into the recirculated water.
Biocides must be EPA-approved for the intended applica-
tion and administered and maintained by a competent water
treatment service technician. The chemical treatment program
should be reviewed with the equipment and media manufactur-
ers to ensure compatibility.
Humidification
Adiabatic saturation (evaporative cooling) often is not con-
sidered or recognized as a viable humidification technology.
Yet, there are quality and economic advantages when com-
pared with other options such as steam injection, infrared, air
injection (atomizing), or ultrasonic. From a control standpoint,
humidifying with a wetted-media is saturation limited because
the media has less than 100% saturation effectiveness. Conse-
quently, high-limit controls are not needed to preclude super
saturation in the distribution ductwork. Since only pure water
is evaporated, means to provide chemical and/or mineral-free
moisture are not required as they are for other options. Mainte-
nance and equipment costs are moderate compared to other.4
In a 100% outside air-makeup system, the thermal energy
cost to humidify is essentially equal for all technologies. How-
ever, when humidification by wetted media is incorporated in
an economizer system using a mixture of outside and return air,
the energy content of the return air provides a significant por-
tion and sometimes all of the energy to humidify.5
Advertisement for the print edition formerly in this space.
3 1
A S H R A E J o u r n a l
J u l y 2 0 0 0
Maintenance
Evaporative cooling systems require preventive maintenance
just as any type of mechanical system does. Systems that oper-
ate only during the cooling season will require a program that
includes both seasonal requirements and periodic inspection.
Annual startup requirements include, where applicable:
• Replace media based on condition and/or manufacturer
recommendations.
• Clean cabinet and touch up.
• Clean, disinfect, and flush sump, recirculation pump, and
water-distribution system.
• Flush or replace water filters.
• Lubricate fan and motor bearings.
• Adjust belt tension.
• Adjust bleed-off and recirculation rate.
• Replace particulate filters.
Periodic requirements include, where applicable:
• Inspect media for fouling and adjust recirculation rate
and/or bleed-off as necessary.
• Inspect media for any dry spots. Flush distribution header
and or filters and adjust flow rate if required.
Annual shutdown requirements include, where applicable:
• Wash down media and flush water system.
• Shut down and drain all water to prevent freezing.
For systems that operate year-round, the same requirements
apply as for seasonal systems, except shutdown maintenance
is performed on a periodic basis. Minimum recommended fre-
quency is quarterly or as determined from operating experi-
ence. Some activities will require a system shutdown. Other
operations can be performed on-line. These include blowing
down the distribution header and flushing the sump if provi-
sions have been made as recommended in the initial design.
Follow the manufacturer’s instructions for all components
and equipment to supplement those listed earlier.
Summary
A clean water system is the most important aspect for main-
taining an evaporative cooling system. This together with peri-
odic inspection of the media for potential scaling, biological
fouling, or dry spots with appropriate remedial action is essen-
tial. Good housekeeping practices along with recommended
annual/periodic maintenance will produce a well-operating
evaporative cooling system without biological, air quality or
water quality problems.
References
1. Watt, J.R. and W.K. Brown. 1997. Evaporative Air Conditioning
Handbook. 3rd Edition, p 458.
2. Puckorius, P.R., P.T. Thomas, and R.L. Augspurger. 1995. “Why
evaporative coolers have not caused Legionnaires’ disease.” ASHRAE
Journal, 37(1):29–33.
3. Puckorius, P.R. 1983. “Getting a better reading on scaling tendency
of cooling water.” Power, September, 79–81.
4. Lentz, M. 1995. “Choices to make in engineering requirements per
ASHRAE 62-1989 and IAQ considerations.” ASHRAE Seminar 42.
Semi-Annual Meeting, Chicago.
5. Brown, W.K. 1989. “Humidification by evaporation for control
simplicity and energy savings.” ASHRAE Transactions, 95(1).
n
Advertisement for the print edition formerly in
this space.
1 6
A S H R A E J o u r n a l
J u l y 2 0 0 0
F O R U M
P
About the Author
Energy Conservation
Is an Ethic
William J. Coad, P.E.
Fellow/Life Member ASHRAE
Thus, a “professional” is a person who
can be so described.
Just what is it that the mechanical/elec-
trical engineering professional does to
earn that title?
In a way, the engineering professional
hasn’t had good “press” or public rela-
tions for the past 150 years. It started in
the early to mid-19th century when Max-
well, Sadi Carnot, Diesel, Otto, and the
other thermodynamicists and energy en-
gineers unlocked the secrets to turning
the resources of the world into the slaves
of mankind. Since that time, the mechani-
cal/electrical engineering community has
held the goose that laid the golden egg.
And somewhere within that community,
they became so intent upon serving hu-
manity in the short run that they lost sight
of their long-range responsibility.
This is a good news/bad news story,
and, as society stands here today, they
cannot be too critical of their performance
over the past 150 years. The mechanical/
electrical engineering professionals have
provided humanity with a massive popu-
lation of “mechanical slaves.” That anal-
ogy is borrowed from Oscar Wilde, who
wrote in an essay in 1894:
rofessionalism means different things to different people. For some,
professionalism in engineering describes a method of charging for
services; others believe it simply describes a credential achieved.
But Webster’s Collegiate Dictionary defines “professional” as: “...char-
acterized by or conforming to the technical or ethical standards of a calling
requiring specialized knowledge and often long and intensive academic
preparation.”
“The fact is that civilization requires
slaves. The Greeks were quite right
there. Unless there are slaves to do
the ugly horrible uninteresting work,
culture and contemplation become al-
most impossible. Human slavery is
wrong, insecure and demoralizing. On
mechanical slavery, on the slavery of
the machine, the future of the world
depends.”
The result of our success in creating
this mechanical slave is the world in which
we live today. We have the mechanical
slave at our bidding to wash our clothes,
cook our food, wash our dishes, move us
about over long and short distances,
stoke our fires, keep us cool, clean our
homes, operate our factories, perform
complicated calculations at unbelievable
speeds, keep our records, and on and on.
Oscar Wilde could not have envisioned,
in his wildest dreams, the prophetic sig-
nificance of that statement.
It is not within the context of this article
to expound on the influence of technol-
ogy upon the state of mankind— the so-
cial structures, economy, and human rela-
tionships. In his book, The Fifties, David
Halberstam, discussing the sociological
revolution unfolding in the fifties, said:
“The list of technological and scien-
tific changes that transformed America
in those years (the fifties) is an extraor-
dinary one— the coming of network
television to almost every single home
in the country changed America’s poli-
tics, its leisure habits, and its racial
attitudes; the arrival of air condition-
ing opened up southern and south-
western regions; the early computers
were transforming business and the
military; the coming of jet planes revo-
lutionized transportation.”
And that was but one decade! And in
one country! So, looking back, the engi-
neering community can bask in the knowl-
edge that they did a pretty good job. They
certainly changed the world.
But going back to Oscar Wilde’s me-
chanical slave— the mechanical slave,
like the human slave, needs food. The
food for the mechanical slave is energy.
The most available energy sources, those
that are most readily available and which
we have been using for these 150 years,
are the nonreplenishable energy re-
sources of the earth.
Now, returning to the topic of profes-
sionalism, and paraphrasing the defini-
tion for engineering professionalism:
Engineering professionalism is char-
acterized by conformance to the techni-
cal and ethical standards related to the
practice of engineering.
The technical standards are self-evi-
dent. So, focusing on the ethical stan-
dards, the definition of ethics is “...a set
of moral principles or standards.”
Now, consider our situation as we stand
William J. Coad, P.E., is with McClure Engineering
Associates in St. Louis. He serves on the ASHRAE
executive committee as treasurer, and is vice chair of
Regions Council. He has held various leadership
positions within ASHRAE and is presently active on
Technical Committees 1.10, 6.1, and 8.10.
J u l y 2 0 0 0
A S H R A E J o u r n a l
1 7
F O R U M
on the launching pad of the 21st century. The engineers, urged
on by societal desire for a better life, have moved mankind from
the cave to a world in which “culture and contemplation” abound.
But they have done so at a very high cost. They have put us on
a course of depleting the resources that feed our slave and of
simultaneously destroying our fragile environment.
Make no mistake about it. It is the engineers who have achieved
this! And, as professionals, they have a moral obligation to ad-
dress this problem. No one else has the skills or the ability. And,
if the problem goes unaddressed or unsolved, it will mean the
end of civilization as we know it or as we would like to envision it.
The reason why the governmental bodies in the United States
and Canada require professional engineers to become regis-
tered is to put some legal muscle in the “... moral principles or
standards… .” In most enabling legislation, the words used re-
fer to the public safety or public welfare. As a result, engineers
have the professional responsibility to consider the safety and
welfare of the public.
Energy and the environment, however, have not been con-
sidered any more than a design parameter. This article’s thesis
is that these two issues must be elevated from “design param-
eters” to “moral standards.” (In fact, in most cases energy has
not even been considered a design parameter— only the cost of
the energy has been considered a design parameter.)
Little consideration was given to energy in the 1950s and
1960s. Then, following the oil embargo of 1973–74 and the so-
called energy crisis resulting from it, an enormous amount of
attention was given to energy in ASHRAE and in the engineer-
ing community as a whole for a few years. Then, as prices
stabilized again, and the energy producers miraculously found
reserves and told the world no problem existed, “energy” was
returned to the back burner.
Many knowledgeable people have said that energy conser-
vation is simply an economic issue, by which they mean one to
be considered as any and all other economic commodity is-
sues. When considering the alternatives on a given building
project, they would say, the value of energy should be consid-
ered in terms of the present cost, and energy-saving concepts
should be considered in terms of the economic return on in-
vestment (ROI) as they relate to the energy costs. The basic
thesis of this article is that that concept is invalid. It is that
energy conservation is an ethic.
The Energy Situation
Most people have heard the arguments ad infinitum about
the energy situation, but a brief summary is as follows:
• The energy reserves of the earth are being depleted at an
exponentially increasing rate.
An advertisement for the print edition formerly in this space
1 8
A S H R A E J o u r n a l
J u l y 2 0 0 0
• There will be a serious shortage of
readily available reserves in the not too
distant future.
• Many of these reserves are well be-
yond the control of the countries that rep-
resent the largest consumers.
• Loss of the energy needed to power
the economy and lifestyles of the con-
suming countries would be an economic
and social disaster of unmeasurable pro-
portions.
• The engineering community has the
ability to design machinery to use differ-
ing amounts of energy to accomplish the
same purpose; compared to most current
practices, significantly less energy could
be used to accomplish the same results.
• Properly applied design philoso-
phy will result in lower investment costs
for systems that use less energy.
The last two points demonstrate the
total control that engineers have in the
matter, and these issues are not well un-
derstood and accepted. Perhaps the best
way to demonstrate the issues stated in
the last two points, is a case history ex-
ample shown in the sidebar.
In summarizing the energy situation,
engineers spent the 19th century explor-
ing and developing technological con-
cepts and principles and the 20th cen-
tury changing the course of the human
race through the development of a world
society and economy that is totally de-
pendent upon that technology and is
becoming more so every day. The prob-
lem is that technology, in turn, is depen-
dent upon a continued source of energy
and a delicate environmental sink, both
of which are depleting rapidly.
The Alternatives
Looking at the alternatives, if the engi-
neering community does not take the lead
in the conservation of energy resources
and the protection of the environment,
who will? All of the economic forces of
our society are directed at using energy,
not conserving it. Thus, business and gov-
ernment leaders will always encourage the
continuing consumption of energy (al-
though this encouragement is usually well
concealed) because they see it as good
for business. But remember, the continu-
ance of our quality of life and a healthy
economy is the primary long-range objec-
tive, and an economy only grows on pro-
An advertisement for the print edition formerly in this space
J u l y 2 0 0 0
A S H R A E J o u r n a l
1 9
F O R U M
ductivity. A lot of people are getting rich
practicing business techniques that are
detrimental to the economy. Remember
this— what is good for business is not
necessarily good for the economy, but
what is good for the economy is always
good for business.
A simple example: Someone builds a
building that consumes excessive energy.
Aside from the fact that the energy ethic
has been violated, the building will cost
more to operate and will most likely cost
more to build. If this is an office building,
the tenant will have to spend more money
to rent it, but, since he or she is in the
goods and services business, his/her prod-
uct will cost more. Thus, an inflationary
spiral. So no one benefits, including the
developer— he/she may not be able to rent
the building and his/her venture may fail.
Untold examples of such business failures
exist in the commercial building markets.
To head off an economic and societal
collapse of unbelievable proportions, we
must move into the 21st century commit-
ted to the ethic of maintaining our socio-
economic systems, while reducing the
rate of depletion of the world’s energy
reserves and preserving the environment.
With this background, then, it is pro-
posed that there is a new standard of
professionalism in engineering, and that
is to practice our profession with an
emphasis upon our responsibility to
protect the long-range interests of the
society we serve and, specifically, to in-
corporate the ethics of energy conser-
vation and environmental preservation
in everything we do. There is no infinite
source or infinite sink.
Albert Einstein said it beautifully
when addressing an assembly of engi-
At a Midwest university in the mid-1990s a
new research building was planned. The
building was to contain some laboratory
facilities, and much of it was to house re-
search animals. The requirements for the
environment for research animal housing
are controlled rigorously by federal guide-
lines and regulations— not the least signifi-
cant of which is that large quantities of ven-
tilation air are required and the tempera-
ture/humidity control range is stringent.
There was a central steam plant on the
campus, and early in the design process,
the administration of the university asked
the design engineers what the requirements
for steam demand (power) for this building
would be— to which the designers re-
sponded “110,000 lb/h (13 860 g/s).”
The owner countered that that quantity of
steam power would not be available and
challenged the designers to figure out how
to accomplish the same end result with only
A Simple, Logical Solution
40,000 lb/h (5040 g/s). (The administra-
tion people themselves were engineers
who understood the energy ethic.) Follow-
ing some effort, they did it—from 110,000
lb/h to 40,000 lb/h by simply thinking it
was important. In addition to that, the over-
all investment cost following the exercise
was significantly reduced. These startling
results were achieved, not by the applica-
tion of new high-technology break-
throughs, but by simple well-placed logic
in design decisions, including:
•storage system for domestic hot water,
•minor changes in tolerable temperature
and humidity,
•lowered room ceiling heights,
•refine accuracy of calculations and re-
moval of excessive safety factors,
•rearranging the air-handling systems to
reduce fan pressure, andthermal energy
requirements
•adding return air systems where permis-
sible, and incorporating occupied/unoccu-
pied control cycles for all non animal-hous-
ing spaces,
•matching air-handling systems to spaces
of similar usage,
•using air-to-air heat recovery for all ven-
tilation air, and
•purchase chillers on life-cycle basis.
The last measure had no effect upon the
steam load but did significantly reduce the
electric power and energy. The end result
was that the steam load was reduced from
110,000 lb/h to 38,340 lb/h (4830 g/s),
and the chilled-water load was reduced from
3,600 tons to 2,975 tons (12 660 W to 10
460 W) with related reductions in energy
use in most cases. Other benefits for the
owner, of course, were that the construc-
tion cost was reduced, and the operating/
owning cost was reduced! (It might be added
that the same design approach was taken
for all of the other building energy systems
with similar success.)
n
An advertisement for the print edition formerly in this space
2 0
A S H R A E J o u r n a l
J u l y 2 0 0 0
neers and scientists some 69 years ago:
“Concern for man himself and his fate must always form the
chief interest of all technical endeavors, concerns for the
great unsolved problems of the organization of labor and
the distribution of goods— in order that the creations of our
mind shall be a blessing and not a curse to mankind. Never
forget this in the midst of your diagrams and equations.”
The naysayers in the profession may counter that the engi-
neers are to serve the dictates of those for whom they are “em-
ployed,” the business managers, the politicians, the adminis-
trators, the developers, or, ultimately, the consumers. But the
engineers cannot use this haven of comfort or justification any
more justifiably than the defendants of Nuremberg in 1945,
whose defense was simply that they were just following orders.
Ralph Waldo Emerson in 1850 wrote, “Blessed are those who
have no talent.” Engineers are not so blessed. Engineers, and
only engineers, are skilled in the art of applied physics neces-
sary to truly understand how to design machinery and systems
that preserve the way of life of humanity of the first world and
expand it to the civilizations of the third world, while making the
most judicious use of the world’s energy resources and creating
no adverse impact upon the environment. It can be done, but
only the engineers understand this and know how to do it.
Another key issue regarding new energy source and con-
version technologies is that before these technologies can re-
place the current ones, the systems that consume the energy
must do so much more effectively!
Putting the Ethic into Practice
Because the engineers were self-directed for the past cen-
tury and a half in furthering the ability of mankind to enjoy
“culture and contemplation,” and because the energy ethic has
not been embraced, with few exceptions engineers and scien-
tists have not been historically considered the societal leaders.
The dichotomy of this statement is that the engineers did more
to shape the course of history in a positive vein than any other
group, sometimes in spite of the so-called “leaders”— they just
didn’t have good press.
Any number of ways exist that this proposed ethic can be
put into practice (some are more aggressive than others; some,
unfortunately, will be too little too late; and some may be mis-
guided). One set of guidelines for engineers as they assume
this new role follows.
1. Engineers must make every reasonable effort to self-edu-
cate, to revisit earlier habits and experiences, to develop a true
and thorough appreciation for and understanding of the en-
ergy/environmental ethic.
2. Following self-education is the education of others. The
educators of engineers must teach the newcomers to the profes-
sion in such a way as to instill the ethic as a fundamental part of
the science. As stated earlier, the concepts of infinite source and
infinite sink must be used with great reservation. Such terms as
thermal efficiency, Carnot efficiency, Carnot coefficient of per-
formance, and the like should be framed in terms of their rel-
evance to the energy/environmental ethic rather than simply as
esoteric terms in thermodynamics. The students of tomorrow
An advertisement for the print edition formerly
in this space.
J u l y 2 0 0 0
A S H R A E J o u r n a l
2 1
F O R U M
must enter the business or scientific world
with the full understanding that as engineers
they have a responsibility to society.
Practicing engineers must, themselves,
assume the role of educators. First, those
with the knowledge and skills must edu-
cate their peers. Then, as an ongoing ob-
ligation, engineers must assume the role
of educating their clients, employers, em-
ployees, legislators, and the public at
large (this is a role unfamiliar to most en-
gineering practitioners).
3. Engineers must assume the leader-
ship role in business and interpro-
fessional relations to ensure that the en-
ergy ethic is inherent in all aspects of the
business community.
4. Engineers must become involved in
governmental activities such as legisla-
tion, rulemaking, etc., to ensure that fed-
eral, state and local laws adhere to the
energy/environmental ethic.
5. ASHRAE and other engineering and
related societies must become activists
in the dissemination of the energy/envi-
ronmental ethic. The ethic should perme-
ate all publications, papers, seminars, re-
search projects, standards and guidelines.
6. Commercial interests must be re-
strained in their efforts to abort strict ad-
herence to the ethic to gain competitive
advantage. At the same time, care must
be taken to bring about any change in
such a way as to not create undue bur-
den or hardship on any cooperative sec-
tor of business, society, or agency.
7. Probably more than anyone else, the
economists must be educated in the
unique value of energy. Energy cannot
continue to be treated as any other com-
modity that follows the short-sighted
laws of supply and demand (this matter
is the most dangerous misunderstanding
the modern world has experienced).
8. Above all, the members of the engi-
neering community must stand vigilant
to ensure that they are not misled, duped,
or misused by other groups or interests
as pawns to support their proprietary in-
terests and under the guise of misdirected
or unsupported claims of energy conser-
vation or environmental improvement.
The engineering profession must hold
such interests to acceptable standards of
scientific integrity and must assist in in-
fluencing legislators to do likewise.
In summary, this article has proposed
a new standard of professionalism in en-
gineering, and that is to practice the pro-
fession with an emphasis upon our re-
sponsibility to protect the long-range in-
terests of the society we serve and, spe-
cifically, to incorporate the ethics of en-
ergy conservation and environmental
preservation in everything we do.
This ethic, furthermore, can and should
be practiced in such a way as to cause no
adverse effects upon mankind or on the
world economy. This objective may ap-
pear awesome, but, with the proper under-
standing, commitment, and well-directed
dissemination, it is an achievable goal. n
An advertisement for the print edition formerly in this space









         

















 


 



 



 



 



 


   


  




 



 




 


 




 




 





 

 



 

 
 


 
 


















 





 




!"
 

 
 
#
 

$






 

 
$


 






 

 %


"



%
 
 




















 


 
  




 






&



 "




'




 

(


 



 


 


(
 



 








 


 





 
 






 

%




 
 



 

)


 




%






 


 

##
\*+, 


\*+,
$














 
 


 !"#$%&
%
"'

(

 

)
\*$

'
 



%&
%
$

)

$\*


+
$


+
)

\*
 
"
+$&$


 



"$







 
 
$&
+"














 
!"#$%$&% 

"'(

&(

)& 





 
-++,

&
 

(
   



 



%

 




 








.







)


 
 


$
 
/
 


0



$





 





.







 !
"

#

  

 




 



(




% 
  





 


 


(

  

 

 



  








 

 
 
! 




 !
1



 



 






 

 


 
 









$ 

 

 


 


 



 



 
 


 
(




 


 
 


 
 

 

( 
 

 
! 



 
 


2
 
 



 

 



 

 



 

 



 (

3$4 
 
 







 
5+6+7



$
!#
%!

.

  





%  

 
 

 




 
 
(
 



8




 

/






0



 
 
9

 

 
 
  
 



 



:





$




 




 

/
 


0



 /0 

 

(







 




 
 
.


 

 

 








/


 


 
0%
 

 
"  

 




8






 






 

4 

 






$


 



 
 


 



 



 









         




 
 




;

 &





 



 .






 




 
&
 




$ 


 




 
%



&

 





'
 


 
 

 
 







  
  





 




 
 
<







 

&!'
!

#

$ 
 



 


 




 

 
 




 


 
 













 

  



 







  



4



 



 









 " 




 =-+


=--


 






(
 


-++,

&
 



 

 




 
 




 


&
 

 
/0
 








 


  
    
 



  

 


 

 



 










(
" 

 



8





 









 








 


 










> %


































































































































































































































































































































































































































































 

 





 
;

(
$/
 


 
 








0





/-?
 
 

:@
 

?
 

:AB0




 -++,&
 









 











































































































































!

"

!

"

!

"


!

"

!

"


!

"

































































































































































































(

 


C
>
/0
D
>
/?-0?>/?-0?>/?-0
%/0
D
-?@>/0:/>
/0?>/0:A0B
%/0
D
@%/?-0B@%/0B
>/0
D
>/?-0E>/0
8

D

 









         
?-
D


>
/0
D
> 






>
/?-0
D
> 




/?-0
>/0
D
> 



>/?-0
D
> 




/?-0
>/0
D
> 
 


>/?-0
D
> 
 



/?-0
>/0
D
4 

 
 



>/?-0
D
4 
 
 



/?-0
%/0
D
(
 







%/0
D




%/?-0
D





/?-0
%/+0
D
-+
4

D'








 
 


 










! "

# "

  " 







 

 
 



=A




 




8
\*+,



" -F/>

" 

 &



 

0(
 

 

 





8

 
" 

G6
($
!
 

 

 
 
 
 
 



>
 










 


  




 



 


 
 


C

 
 
 


 








         
!!
; 


 

 


  
 
 





 






 

 


 
 





 
  


.




 



 


 


 






 




 / 


0

 

 

.


  




 








 



 


4-H 

 

$%<$;


 



 





 










 
  
&   
$%<$;  

-I

>4
44-GH\*
$      
 

 
G-/A)0\*JF?HH
AK
K;-GHJ 

 




 
 

GF/-0-+HJ?--+-
F)1;4128<
4 
-GG+ 
 




 

 
G6/-0-\*6J?J-
5IL;-GHJ%


 






 

GF/-0----?--AJ
\*I

>4
44-GHJ
  
$ 
GF/-0--+A?---+
6>
8-GHA!! "#$

%>=CL
8M%

-; 





 
<
 


 


 !  
 
 



 


A;

 N 



 






(
 


 
 

 




 






 


 !

FK
 













 




( 








 

5.



 



 



 



 
$


 



 

 

\*9
 

 
  



;" 



 




 





6;





 
 
 
 

  









J1





 



 




 


 

$





 

8


 











 




 

 
 
 
  
 
 








 
 




 








         
 






 
















 ! "# 
$%& 

'
$%&!




 


$%& 
(
)
\*







$%&+

(,



'



(
,



-



.





/
 
/



(,



!
!




-






"0(



&%& 


 
$%& 
(&!

(


 




( $! 
 
!

!


$%&

(
%
!
'



(
1

,

$%& 





 
(
1





 








!"##("0
(2
!
  
  


#(#30
(
1


$ 




 

(,





!
!






'

(
1



  
!


!

!
(
1
.)







(
1


,

$%& 





 


(
1


'
  
    
\*
4
(
1 



 

5
\*(6
!
&%& 
!'


!
 $%& 
(






 



(5 






 



(6'

!\*
4
(
6
$%&!


 !



-


($!

7#8%"("8&!

93

#0!
\*
4
!
70(
,
93
'!#!
 
!





 

(
6-


 $%&'




 







 
 3#)/3#2/
3# )3# 2!


\*
4



(
!
:

'

!     






 



4(
!




!




'$%&!



!


(
6

!
 



 

\*(

 


 

  !"
 #$%& 
'(
 &'
#)

 
$$\*+
(,+!& %'
 &#)-$ 
./01201( '3
41"25
 6 7
8#%++'(

&'95+!5'
% #$  $::
$ &  
'(
: : '
 $$ ) 
;<= \* 
#.0!>:& #
?2-2 @-2  )

;<=\*+
+6",
!"'
%& %A:)-
$ ./01201( '+./01201( '

41"25
6 78#%+'(
30 B"!
'
$#1 )  
;<=\*+
 







 
 



 














































 

 

 
  !

" #


 #

!
  
  
"
 $%&
$$'

 "
( #
 
)"
#"  \*"
 +


# 
 




















 
! "##
$
 $!
$" %&
!%$"
    



'

(




!)\* 
"



!


  

 
"
'





+









(



'


 



,




!
"
!

"


-

 








##







,

 




'



 




'
.



/01
'

 
%



 


'
  






!"#!
'
 
 
 





2

!  " 


  

!
"



(







3




!


"  


4



!

  

" 



 




(


)\*-
)\*!)\*"





56%
2
78 79 7:
 0
 :

9
8


!

;<
;
<" 




!
 


  

"
'
-!-
"

(




)\*=0
  #1   
)\*=>0#

:01
'
/01

:01












! "
#$


%


&
'"
(&")\*#
&
+, - 
&"..











 
:01





!
#1:#1
")





,



     


4








 













 




'

##:??9

 
!@:9
"'







!"
!A0#"
!
"
!A:0"
B

 


!A90C DE/CB"






B


!A9EC DF?CB"


'







'






!

"$ 


,







'

















)





'

 








 
!
"#
$%"&




 '()$\*+(&
$!
,"-
'"-&




. 







$/.&
."-






         









 





 




 
 


,



 



G







)



'







:!"

90C 9HC !E/CB
F#CB"'


0#
!
"

98C 9EC !F8CBF?CB"
$


98C9HC !F8CBF#CB"
!

 "




!

 

"







, 

D, 




08
'




A9HC !H8CB"G
 

0:0:#'








G

 
0:0:#
 




0EC 0?C !:CB
:ECB"'







G







,


$##




)\*-

$%&
FF80'


,



B

!::8
"

!A0F" 
0:




0/C !:HCB"


0:



0EC !:CB"
'








 
  
 
'

 
$%&
FF80##
 6:F#9







 I


##
:??9










!)\*- 

"


'



  
 
   




'










'
##




'



##:??9!56%
##:??#" 



##:??9!

"
 J  
 




## 
J

!%&$FF80 ##
:??9"

























































































































































































































































































































. 0





$)1.\*2&
 )





















































































































!


































































































'






##
%&$FF80


801F01
65'


(
##:??9 





9C !8ECB"'

:/C !EHCB"
90C !E/CB"



6(
(!I 
B"

B

 56%E9:??? 


 


E0165
5
 

,



KB
##:??9 





:?/: 



:9D,!

"

##:??9


(
!

"'


 56%

!/H86 5


 :2
"




'








D



D
'



##:??9!

"




!
"'



(









 
(
!"

%











 
5\* 



L--
I


)\*
,
5\* 
!

"'



! 

"

!
 
"





)\*
I
%&$FF80##:??9
















 

(















!


:0C :#C ;#0CB#?CB<"






'


@:9




56%





'
 

!' "9: 
5
%









5

,
5\* 


##:??9$











B



&,5\* 
 
D


,B

 

,


'



 ##'




 

  
, )1033%

4




056





         












































































 







 



































































% 1



$%&!' !!
'

)\*-




'



!
"

!
"4




 




, 


 




)




 


(
,


##:??9




8C
!#CB"+




:0C !:/CB"+





#C !?CB"+

:/C 9?C !EHCB
/HCB"
6(




(


% 6:F#9


!


!

 


"




6(



'




$%&FF80


'

 



'

 


##:??9$%&FF80 2
-6=;!8H7"!700#" <!08FMM'N8:H"
G

-6=  


=
C
=

D
'=
'


:#0

90C 9EC !E/CBF?CB" 

00#0H
D!:0/0
" 
01F01'









'








63










'
 



'





3

 


-6
 
'





!


 




-6 -6
,

 


 B-




'




















































































































































!








"



#



$









"









%

&








!






%

&










, 





$
&
$.&!
$789++"&








B

:001

,





!
 "


'



(

5 








'



)\*B


 









 

 




B






)\*-


5 OP


 


 






 



 















K



O1

P




B
!"






(
%!" 





,
 

 




 




 
,








'





 













(



 !"!!#$# # #
 # %&'
(
)\*+ ,)-.
 
  
 
 \*-/0
12+1,,)-  
 
 

( -//30&40&0 15$'%65
.).- 
  

 !"
#

!"#-0
,7 0-8--+90&: 0#
5:&% $
 

 %
.;
<=),>
,
97 0-8--+95$# 5#
0$0&3?#%
 $
 

 .;
<=
 >
9
7 0-8-40-(-?-1 1 3#
0:0&%\*@1)-/0
.7 0-8-?-1)=20$
!=! #0&# %12+1!A#
.
7+!-7##B: ?;$<
-+/&-(.$&$
 # $ #%!&! 

;<
))&#> 
0$# #&5'% %
 
 -(-3'
/&0-@(.\* 0:%!&! $
%
-10&0
)6&-@-\*0-(6&-!97$#
$00:$#$ 
$0% ! ()\*-7?:-0 !05#2
% 5















         


















 

 




  





  !"
 # 

 
 $  
 %
  && $ '


( 


%  )

 




 



  

 &






  


 
 !
  
 
    
   
 
 

""


     

"
!  
 
  
"
#



  

 



#
"

 # 
  
 "
"$% 


#!
 

 !

  # "

 


!
# "

&

! 
 
 
 ""
'!
(!)!
!
' 
'
'
'# "

""""
#
 

\* 


!

# 


 !\* 
#
 
"

  
 
 

 # " 
 


!"" 

\* 

&
 #
 
#
 

 !
""#
  


!"" 
 

  # 





 

 ! 

 # 


+" "
 " 
  +

 

!
 



 
,-.,/ 
  " 







"
 ""+
!!
 
  #
  "  "
!

 

)(+" 

" 
# "

#

""&0
 
 
""&!

1  ""

)!(

 
)2
)(


#
  " 




"



 !
3(
)24  

" 



 "


 
  1    
 

# 
)5)2  !3
  "


 "


# "
# 

1



#!
1  
#""
"

 

# "
 

 

   
 ,-
.,/# "

1
  !
6 
# "
"# 

    # # 

"
#
"" 
1

!
1    

#


 1

 








 
 
!"#

#

$ !%
&"'()\*+

()),








1    
# "
!
1\*

  
 
"
 # "
 
# "

" 
 


 !
  
" 

 



  

 !" 

 
 "



#"
 1"


" 
 #
"
 

""
 

 !

  

 
" 
"" 
   
   




 

#
1"



 
 
"

#  

 
"



 "!
7   ##
 
 

# "



 # 


  \*

 #
    !8 


 



 
  #
"

)

!3

 

  





#!3
 


" 

 
#
2

(
!8
"


" 

!

# "
 
 "

"+"!9

# "
 


# "
1  
# 
 
!8 
 
 



 +"  
#

"

 

,-

,-
.',/
(',/ 
 

#
"
)
(
 #'"(2 

)!'$%
#:;(!
<

  


 
&
  """"
1 



 
 ## "
!=




#
# "
 



 
 +
""! 
#



    "


 

&!3
!( "

 

  #   
 
   
#
"! 
 \*


"
 
 

!
3
  
#" 



#

# "

 
+"#


 

"
  
 

#
!
   
#"






 
  #


 


 

 
 

"
 "\*




(!
!
  
 


!:" \* 


#"
" !
/
  
 "
 

!

#  

 


" 
!3 
&


   &

!
 
 


#!=#
+(
!! 
"

 !
"\*
1
"" 
2/3= !

 
   
"




"
&#"
 
 3
/3=>8:?" !
6#
   \*




"" 
 


 
# "
!

  

 
  
  

1  ""



 !3
  




 
1""  
""


   " 
#

 

!3 
 


+


 ""
 
 
 

""


# "
!3  

 #
  


"
"
 

 &"
!
 




 



  




! "
#











         



" 
   

 " 
 
"
 $
"!%8 
 
" "# 
 &"

 

 " 
 !<"
 "

#   
#  &"

 
 

"

 
 !" 
  
 
"
!/"


"

 

 
 # "




!" 
"


"

"

&

"!
 
  1 

" 
 
  # #"#!9 
"

  

" 
  


"


!3
# " 

"
  

#

+ 
 
 !8  

 


" 
  + + 
 "
" 
 


 
 

 
!
" 
 
    

  



 



 
"
!
3  


   " 





   

 !


   ""+

@!

" 


  A
 "" 
 !5 !


 



  
:"


 <
 
"# 
  


!
"\*






"" 


"
"
#
 B
"

!"\*






#
# ""


" 
  ""

 
 
   
 
!3





"



" 
 
1  
 
 
#!



C"DE-3 F!G D E?!6!
"\*
  H
 I I?!6! 
" 
 = #E   ?!6!



!DE-3

9J>"&
J  E/ /  /   





"\*
!



!"""#
$  !" %&
"!#!"
'$(
" ! %

 
 
 


 









 

 
     

 
 

    
  

  
   
 
 

 
 

  


  

 
 
 
 
 
 
 
 


 

   



 
 

 

 
   
      
  


  
 
 
 


 !

  "
  

 

 

 #    

 
 
 

 

   
 
 $  
 

 







 

 

  
 


   
  
 


  !"# 
$%%  %
 
  &''()''

 
 
\* # +,+
  
  
  !"# $%% -
  
.&/0 # 

%   
   -
 
%# 
.01

#!%# 
.
(2    
&''0+,+3 4-
 +


 



 

 



 


 
 
 





  
 






 



 
!
 "
 #  !
 



  

  



$
 






 

  

 #

 "
%

   



$!

!
  # 




  $

  ! 
!
  &

 #'(
  & 





 
  #(
  
% 
 

 
& ) ( 
 &\*+\*($




  &

 ! 
( 
 
"


! 

 



,

 
  +
  
  
 "
  '
 
 !
 !! 



& 



(



 !+\*




%


  

-\*
./\*    

  

!!




 
 
   


01
 
! 
  

  !





 #


2 %
 
 
 -/. 
! 
   !34\*
05
 
!
 

 
 

 









  

! # !




 
  +#   



-\*  
!
-#'
01
   

 !


  
01
   
!




 

    

     
&#5(
 '  
  
 

  &#5(
&#5(
 
! 
 &#(&#(
 #
 &#'( 






2 

 

 
 

  


 
  


 

 
 !\*

  

!

 %

   
 

      
  


 

    
  
 

 


 !\*
  
 +
&


( 
6!#
 
7

89

:1 

   
\*
 

  

 ;
$


 
 

 

!$

 

  
) 


!
 
#
  
<  

 
  & 
 
  ( 
"




' 
     
  




=
,







 


  


   -\*>\*

 
 
 





  &

   
(
 
 
 
  \*>\*


  
"

 
 

   
 



1    & (



 
 
!

!




  




)
 
  
!  


>/\*./\*

 
  
  
! 
 !

 
 !

  





  
   

    

'
 
  
)
)




  

    

!
  

!!


?  

 
!\*  

 
  $ 






 

@


  

 !
9  
)  & 

 ( 
 
 

 
 

 &    (
   

 
 
 
   



!


  
!
<
  
! 
  
 
  

  

  

 , 

  %

  





$  



 




 !

  '






  !

 
,
 
!

 
  

 

%
!
 



 !






  
 !


 

1    !


)
"


 
 

 

 

 






  

 



 


  
!


 

!!




 

! 
 
!
   



 
   
  

!  !

!  
!
 1  
 
!
 




) !! 


  

 






         



!
"#
'

 $ 



  5
 ' 

&$5'(
 



&


  (

!
 
  
&75'(

 A
 +...
,! +...
=
,




"




 

4 
 $



 

+


  

  
!
 



 
   

 




!>  



#
 
 >/

! 


   
5


&
/>\*(


 2
  


 "

!


  
 
 




  @B



 


 
#
 

$
!
 

 




 @





 
   >+-#'  

 
 
  


!
% 
 



 





 


 

  !





 

   C4
C3 #5 
  
 

$



  !+\*   +\*
   !.\*
! 
#
@
#D&+-#'(E+F&.G>(HD+>-#'
$ 
C- #'   
 
!
7   D&+>-G+-(C-DC++.
I  



!
  $
 
!

  J
 


&%

(  
>
& ( 
. "

 
4#5 #'


  "
 

!
+-#'4D4#5
$



  


C4/ #5



!
C4/4DC++/
 

!#

  

! 


 $ 



!

 

!#


!
%

 
!  
I 

 
!

  
   



   

!


 
















































































































 




 
5 4  
#   #% 
5 # 

 6%
 
%

 6% 
5 7    %# % 
% 

5 
8
 
5 
 %
 
 6%
 .
 
6%
 
   
 
5 ,
 
!9+
 %
: # !
%   
&/
;


 
5 4  
#   
5  %    % 
5  %   % 
 
5 ,
 #  6% %

 % 
 
 
5 " 
 
5 ,
 #  6% 
%

 % 
5  
 

# 
#%
 
 









 !
J

!
   

!
 
  
 

  


 
  
  
!
 
 

   



 

 



 
 
%

 
 
    /\*


  


   
 


!!


 




 
 

$
   
  




 



   





!

" 
+?,+..4


! "

#$
$


%&&
'


 9 9

9
46! #K+.>.:2

 



 

;
>&3(
+G/3
3LA+...

#




<
7 J
@

,<?+.>
(
) ',
<



  M?







/LA8 9+...:,
 

  
  
;
#


(
'
$ 



5
 ' 
'
B

+G3

 
 
 


 

ASHRAE Journal
Legionella
44
ASHRAE Journal www.ashraejournal.org
S e p t e m b e r 2 0 0 0
A
New Guidelines
On Legionella
About the Author
By David F. Geary
Member ASHRAE
SHRAE Guideline 121 was issued in May 2000 following six years
of committee effort and a January 2000 approval by the Board of
Directors. The Guideline provides environmental and operational
guidance that will contribute to the safe operation of building water systems
so as to minimize the risk of Legionnaires Disease. It is intended for use
with non-residential building systems and centralized systems in multi-family
residential buildings. While not specifically intended for single family resi-
dential building systems, at least some of the information is applicable to
these systems. The Guideline is suitable for use by designers, installers, own-
ers, operators, users, maintenance personnel and equipment manufacturers.
Legionella are bacteria. They are com-
monly present in natural and man-made
aquatic environments. In natural water
systems as well as municipal water sys-
tems, legionellae are generally present in
very low or undetectable concentrations.
However, under certain circumstances
within man-made water systems, the con-
centration of organisms may increase
markedly, a process termed amplifica-
tion. A system where such amplification
can occur is likewise termed an amplifier.
Conditions favorable for the amplifica-
tion of legionellae growth include water
temperatures of 25°C to 42°C (77°F to
108°F), stagnant conditions, presence of
scale, sediment, and biofilms and the pres-
ence of amoebae. Legionellae may be con-
sidered protozoonotic; i.e., they naturally
infect free-living amoebae and inciden-
tally infect the phagocytic cells within
human lungs under certain conditions.
Intracellular growth of legionellae within
protozoa and/or within diverse microbial
biofilms may be the primary means of pro-
liferation.
Generally, Legionella thrive in diverse,
complex microbial communities because
they require nutrients and protection from
the environment. Controlling the popula-
tion of protozoa and other microorgan-
isms may be the best method of minimiz-
ing Legionella.2
A chain of events must occur in order
for Legionnaires disease to result. As
depicted in Figure 1,3 the chain begins
with a source of Legionella. This event
is generally outside the scope of build-
ing engineering and management prac-
tices. However, the next three events in
the chainamplification, dissemination
and transmissioncan be influenced by
engineering design and maintenance
practices. Subsequent events are influ-
enced by the individuals health.
The concept for the control of most
diseases, including Legionellosis, is pre-
vention of transmission at as many points
as possible in the diseases chain of trans-
mission. Guideline 12 presents informa-
tion intended to allow readers to develop
an understanding of the types of condi-
tions that may allow amplification and
transmission of Legionella. With this
understanding, it should be possible to
define strategies to break the chain and
prevent the disease.
Amplifiers which are covered by Guide-
line 12 include potable and emergency
water systems, heated spas, architectural
fountains and waterfall systems, cooling
towers and evaporative condensers,
evaporative air coolers, misters, air wash-
ers, humidifiers and metal-working sys-
tems. Information is presented on opera-
tion, nutrient availability, operating tem-
perature level, water droplet sizes and
most importantly, recommended treatment.
A review of all of the amplifier systems
is beyond the scope of this article. Rather,
the discussion will be limited to potable
water systems, and cooling towers/
evaporative condensers. Readers are re-
ferred to ASHRAE Guideline 12-2000 for
more detail on these amplifiers as well as
information on amplifiers not covered
here.
Potable Water Systems
Potable water systems include all pip-
ing from the point where the water enters
the building as well as hot water heaters,
storage tanks, faucets, nozzles, and any
other distribution outlets. Water delivered
to these systems from most municipal
water systems has been chlorinated to
control the presence of microorganisms.
However, legionellae are more tolerant of
chlorine than many other bacteria and are
David F. Geary is director of develop-
ment engineering at Baltimore Aircoil
Co., Jessup, Md. He was chairman of the
project committee that developed Guide-
line 12, and has chaired ASHRAE Tech-
nical Committees 1.3, 3.6 and 8.5.
Peer-Reviewed
September 2000
ASHRAE Journal
45
Legionella
presumed present, in low concentrations,
in municipal water supplies,4 and thus the
potable water system.
Potable cold water systems are gener-
ally below the 25°C (77°F), level required
for amplification. Potable hot water tem-
peratures typically range from 41°F
(105°F) to 60°C (140°F). Temperatures
below 42°C (108°F) are in the amplifica-
tion range for legionellae. Both dead and
living microorganisms, biofilms and de-
bris may provide nutrient sources re-
quired for legionellae growth. Water drop-
lets of the very small size (less than 5 mi-
crometers) that can be inhaled deeply into
the lungs can be created by shower
heads, aerators, spray nozzles, water im-
pacting on hard surfaces and bubbles
breaking up.
Many reports link legionellae in hos-
pital tap water to outbreaks of nosocomial
(hospital-acquired) Legionnaires dis-
ease, often with immunosuppressed
patients.5 Potable hot water systems
are an important potential source of
Legionellosis in all buildings and are of
particular importance in hospitals, nursing
homes and other health care facilities.6
The principal treatment strategy for
potable water systems is control of the
Figure 1: Legionella transmission.
Microbial Associations
Nutrients
Biocides
System Cleanliness
Temp., pH,
Nutrients
Microbial Associations
Temp., Humidity,
Droplet Production
Factors
2
Amplification
1
Survival in
Reservoir (Nature)
3
Dissemination
(Aerosolization)
Events
6
Multiply in
Human
Phagocytes
7
Diagnosis of
Legionnaire’s
Disease
5
Susceptible Host
Exposure
Events
Virulence
Symptoms
Lab Tests
Surveillance
Age
Disease
Immunodeficiency
Factors
4
Transmission
Humidity
Droplet Size
Distance
Risk
Minimization
(Prevention)
Environmental
Clinical
Advertisement in the print edition was formally in this space
46
ASHRAE Journal www.ashraejournal.org
S e p t e m b e r 2 0 0 0
ASHRAE Journal
water temperature level. Cold water
should be stored and/or delivered at tem-
peratures below 20°C (68°F). In health
care facilities, including nursing homes,
the hot water should be stored at or
above 60°C (140°F) and where it is recir-
culated, the minimum return temperature
should be 51°C (124°F).
Operating at these temperature levels
requires that great care be taken to avoid
scalding problems. One means of accom-
plishing this is to install preset thermo-
static mixing valves. Where this is not
practical, consider periodically increasing
the temperature to at least 66°C (150°F)
or chlorination followed by flushing. In-
spect systems annually to ensure that
thermostats are functioning properly.
Where practical in other situations,
store hot water at temperatures of 49°C
(120°F) or above.
Elevated holding tanks in hot or cold
water systems should be inspected and
cleaned annually. Lids should fit closely
to exclude foreign materials.
Insulated recirculation loops should
be incorporated as a design feature in
high-risk applications. For all situations,
the pipe runs should be as short as prac-
tical. New shower systems in large build-
ings, hospitals, and nursing homes
should be designed to permit mixing of
hot and cold water near the shower head.
The warm water section of pipe between
the control valve and the shower head
should be self draining.
An optional treatment strategy involv-
ing copper-silver ionization is a relatively
new approach to controlling Legionella
in hot water distribution systems and has
been used successfully in a number of
hospitals.79 Copper and silver ions are
generated electrolytically and build up in
the hot water recirculating system to lev-
els effective in eradicating Legionella,
typically in the range of 0.2 to 0.8 mg/L
copper and 0.02 to 0.08 mg/L silver.
The optimum concentration of copper-
silver ions for controlling Legionella in
hot water systems is not known. Also, a
specific concentration may not be uni-
versally effective due to variables in wa-
ter quality and system design. It also is
important to note that the efficacy of cop-
per-silver ions, like chlorine, is adversely
affected by elevated pH.10
In high-risk applications, monthly re-
moval of shower heads and top aerators
to clean out sediment and scale and then
cleaning them in a chlorine bleach solu-
tion is recommended.
Where decontamination of hot water
systems is required (typically due to im-
plication of an outbreak of Legionellosis),
this can be accomplished by either ther-
mal shock treatment or by shock chlori-
nation. Thermal shock treatment requires
raising the hot water temperature to 71°C
to 77°C (160°F to 170°F) and then pro-
gressively flushing each outlet around the
system. Of course, appropriate safety pre-
cautions to prevent scalding are essen-
tial. A minimum flush time of five minutes
has been recommended by the Center for
Disease Control Hospital Infection Con-
trol Practices Advisory Committee.11
However, the optimal flush time is not
known and longer flush times may be
necessary.
In the original report describing this
method, multiple 30-minute flushes were
required to significantly reduce Legion-
ella colonization.12 The number of out-
lets that can be flushed simultaneously
will depend on the capacity of the water
heater and the flow capability of the sys-
tem. Local building and sanitary codes
should be checked for any temperature
limits on water discharged to the sewer.
For systems where thermal shock treat-
ment is not possible, shock chlorination
is an alternative approach.13,14 However,
there is less experience with this method
of decontamination. Users should also
realize that the required levels of free chlo-
rine residual can cause corrosion of met-
als. Chlorine should be added to achieve
a free chlorine residual of at least 2 mg/L
throughout the system, which may require
chlorination of the water tank to levels of
20 to 50 mg/L. The pH of the water should
be maintained between 7.0 and 8.0. Each
outlet should be flushed until the odor of
chlorine is detected. The chlorine should
remain in the system for a minimum of two
hours (not to exceed 24 hours), after which
the system should be thoroughly flushed.
Advertisement in the print edition was formally in this space
September 2000
ASHRAE Journal
47
Legionella
Once the decontamination is complete,
recolonization is likely to occur unless
steps are taken to prevent this. Such steps
could involve maintaining the recom-
mended temperatures, using continuous
supplemental chlorination or using an al-
ternative approach such as copper-silver
ionization.
For potable water systems that were
opened for repair or construction or sys-
tems that were subjected to water pres-
sure changes associated with construc-
tion (which may cause water to become
brown and the concentration of
Legionella to dramatically increase),15 it
is recommended that at a minimum the
system be thoroughly flushed. High tem-
perature flushing or chlorination may be
appropriate, and that judgment should be
made on a job-specific basis.
Cooling Towers and Evaporative
Condensers
Conventional open cooling towers are
evaporative heat transfer devices in
which atmospheric air mixes with and
cools warm water by evaporating a por-
tion of the water. Air movement through
the tower is generally achieved by fans.
Cooling towers typically use some me-
dia, referred to as fill to provide im-
proved contact between the water and
the cooling air.
Cooling towers associated with build-
ing water systems are typically used for
rejection of waste heat from the chiller
providing air conditioning for the build-
ing, though it could also be rejecting pro-
cess heat.
Closed-circuit cooling towers and
evaporative condensers are also evapo-
rative heat transfer devices. Both are simi-
lar to conventional open cooling towers,
but there is one significant difference.
The process fluid (either a liquid such as
water, an ethylene glycol/water mixture,
oil, etc., or a condensing refrigerant) does
not directly contact the cooling air. Rather,
the process fluid is contained in a tubular
coil assembly.
Water that is evaporated as part of the
heat rejection process is replaced by
makeup water, generally from the munici-
pal water supply. Since this water is likely
to contain legionellae,4 in low concentra-
tions, it is reasonable to presume that
some concentration of legionellae will be
present in the cooling tower or evapora-
tive condenser.
Cooling towers (both conventional
open designs as well as closed circuit
designs) and evaporative condensers fre-
quently, if not generally, offer conditions
that are favorable to the growth of legion-
ellae. The operating temperature is likely
to be in the range of 25°C to 42°C (77°F to
108°F) that is favorable to amplification
although temperatures can be above 49°C
(120°F) or below 21°C (70°F) depending
on system heat load, ambient tempera-
ture, and system operating strategy.
Because cooling towers and evapora-
tive condensers are highly efficient air
scrubbers and also move large volumes
of air, organic material and other debris
can accumulate. This material may serve
as a nutrient source for legionellae growth.
Diverse biofilms, which can support the
growth of legionellae, may be present on
heat exchanger surfaces, structural sur-
faces, sump surfaces and other miscella-
neous surfaces.
Cooling towers and evaporative con-
densers incorporate inertial stripping de-
vices called drift eliminators to remove
water droplets generated within the unit.
While the effectiveness of these elimina-
tors can vary significantly with the de-
sign (new state-of-the-art eliminators are
significantly more efficient than older
designs) and with the condition of the
eliminators, it should be assumed that
some water droplets in the size range of
less than five micrometers leave the unit.
In addition, some larger droplets leaving
the unit may be reduced to five microme-
ters or less by evaporation.
The key treatment recommendations of
Guideline 12 are that the system be main-
tained clean and that a biocidal treatment
program be used. Further, it is recom-
mended to use a qualified water treatment
specialist to define and oversee the treat-
ment.
Maintaining a clean system reduces the
nutrients available for Legionella growth.
Regular visual inspections of the equip-
ment should be made and the cold water
basin should be cleaned when any
buildup of dirt, organic matter or other
debris is visible or found through sam-
pling. Mechanical filters or centrifugal-
gravity-type separators can be useful in
assisting to control such buildup. The
Advertisement in the print edition
was formally in this space
48
ASHRAE Journal www.ashraejournal.org
S e p t e m b e r 2 0 0 0
ASHRAE Journal
drift eliminators also should be inspected
regularly and cleaned or replaced as
needed.
Operating and maintenance records
should be maintained. These records
should include manufacturers operating
and maintenance manuals, description of
the water treatment program, dates of all
inspections and maintenance, material
safety data sheets for all chemicals used,
dates of any repairs, records of the sys-
tem water volume and names of persons
responsible for system start-up, shut
down and operation.
A water treatment program should be
used to minimize scale and corrosion, to
control microbial growth and to minimize
the deposition of solids (organic and in-
organic). Scaling is minimized through the
use of inhibitors (phosphonates, phos-
phates and polymers) aimed at keeping
minerals such as calcium in solution. Cor-
rosion control is accomplished through
the use of inhibitors such as phosphates,
azoles, molybdenum and zinc. Microbial
fouling can influence scaling and corro-
sion processes and can affect the perfor-
mance of inhibitors. Microbial biofilms
can consume certain inhibitors (phos-
phates, phosphonates and azoles), pre-
vent access of inhibitors to surfaces, cre-
ate localized oxygen-depleted zones,
change the pH near surfaces and accu-
mulate or trap deposits onto surfaces.
Surfactants are used to minimize depo-
sition on surfaces (particularly heat trans-
fer surfaces). It is important that the sur-
factant be appropriate for the type of dirt,
oil or other material that is present as well
as compatible with the scale and corro-
sion inhibitors that are used.
Growth of legionellae within protozoa
may be one of the primary means of pro-
liferation and because protozoa are rela-
tively resistant to both oxidizing and non-
oxidizing biocides, it is important that they
be controlled by limiting the microbial
biofilms that serve to provide them with
nutrients.16
Microbial fouling is controlled through
the use of biocides, which are compounds
selected for their ability to kill microbes
while having relatively low toxicity for
plants and animals. Some biocides react
with components of some scale and cor-
rosion inhibitors to render both com-
pounds less effective. Both oxidizing and
non-oxidizing biocides are used. Oxidiz-
ing biocides function in one of two pri-
mary ways. Halogen biocides (chlorine,
bromine and iodine) react with the pro-
tein in the cell membranes to cause the
protein to become dysfunctional, thus kill-
ing/controlling the organism. Ozone and
chloride dioxides are believed to oxidize
other components of the microbial cell.
On the other hand, non-oxidizing biocides
function in a number of ways, including
reacting with intracellular enzymes, solu-
bilizing cell membranes and precipitating
essential proteins in microbial cell walls.
Advertisement in the print edition was formally in this space
September 2000
ASHRAE Journal
49
Legionella
Alternation of biocides is generally
sound practice. The alternating biocide
approach has been emphasized with the
rationale that the population that sur-
vives the biocide treatment one week is
susceptible to the alternate biocide a
week or two later. Alternating the dose
and the frequency of the same biocide
also is used to achieve this goal.
Properly used, both oxidizing and non-
oxidizing biocides can be effective for
control of the microbial fouling process
in cooling water systems. However, due
to the previously mentioned interaction
between scale and corrosion inhibitors,
surfactants and biocides as well as the
influence of system water chemistry (pH,
etc.), it is recommended that the water
treatment program is overseen by a quali-
fied water treatment consultant. This in-
dividual should have a knowledge of
water chemistry, a basic understanding
of water microbiology and specific infor-
mation about the system (including
knowledge of what the system is cooling
and sources of contamination).
Systems that have been inactive for a
period of more than three days require
special attention before being returned
to service.17 Specific actions vary accord-
ing to whether the system was drained or
not and whether a remote storage tank is
used or not. The general scheme is to
clean any accessible solid debris from the
cooling tower and any remote storage
tank and execute one of two biocidal treat-
ment programs (either sodium hypro-chlo-
rite or the biocide used prior to shutdown)
while operating the water pump(s). The
cooling tower fan(s) must remain inactive
during this period. Once the biocidal pre-
treatment has been completed success-
fully (nominal time period of six hours
according to Guideline 12), operation of
the fan(s) may be resumed.
Where a system is known to be con-
taminated and is to be decontaminated,
Guideline 12 recommends that the CTI
Emergency Protocol for decontaminat-
ing cooling towers and evaporative con-
densers be used.18 This procedure must
not be used routinely because it can be
very corrosive and produces toxic fumes.
Guideline 12 recommends that atten-
tion be given to the following consider-
ations in locating cooling towers.
 Locate as far as possible from fresh
air intakes and windows that can be
opened.
 Do not locate in areas that could con-
tribute sources of organic matter (such
as near kitchen exhaust fans).
 Consider the direction of prevailing
winds and do not locate upstream of any
outdoor public areas.
 Consider future construction, includ-
ing that on nearby sites.
Summary
Information on potable water systems
and cooling towers/evaporative condens-
ers is provided with the goal that these
systems be operated in a manner to mini-
mize the risk of Legionnaires disease. Ad-
ditional details on these systems plus
similar information on many other ampli-
fiers is found in Guideline 12.
References
1. ASHRAE Guideline 12-2000, Minimiz-
ing the Risk of Legionellosis Associated with
Building Water Systems.
2. Fields, B.S. 1993. Legionella and Proto-
zoa: Interaction of a Pathogen and Its Natural
Host. In: Legionella-Current Status and
Emerging Perspectives. J.M. Barbaree, R.F.
Breiman, A.P. Dufour, eds. Washington, DC:
American Society for Microbiology, pp.
129136.
3. Barbaree, J.M. 1991. Controlling
Legionella in cooling towers. ASHRAE Jour-
nal 33(6):3842.
4. Kutcha, J.M., S.J. States, and A.M.
McNamara. 1983. Susceptibility of Legio-
nella pneumophilia to chlorine in tap water.
App. Environ Microbiol. 46:113439.
5. Joseph, C.A., et al. 1994. Nosocomial
Legionnaires disease in England and Wales.
Epidemiology and Infection 112:32945.
6. Stout, J.E., et al. 1992. Potable water as
the cause of sporadic cases of community-
acquired Legionnaires disease. New England
Journal of Medicine 326:151154.
7. Metizner, S., et al. 1997. Efficacy of
thermal treatment and copper-silver ioniza-
tion for controlling Legionella pneumophilia
in high volume hot water plumbing systems
in hospitals. American Journal of Infection
and Control 25:452457.
8. Goetz, A., and V.L. Yu. 1997. Copper-
silver ionization: cautious optimism for
Legionella disinfection and implications for
environmental culturing. American Journal
of Infection Control 25:44951.
9. Liu, Z., et al. 1998. Intermittent use of
copper-silver ionization for Legionella con-
trol in water distribution systems: a potential
option in buildings housing individuals at low
risk for infection. Clinical Infectious Diseases
26:138140.
10. Stout, J.E., and V.L. Yu. 1997. Eradi-
cating Legionella from hospital water. Jour-
nal of the American Medical Association
278:1404.
11. Tablan, O.C., et al. 1994. Guideline
for prevention of nosocomial pneumonia, Part
1: issues on prevention of nosocomial pneu-
monia. American Journal of Infection Con-
trol 22:247292.
12. Best, M., et al. 1983. Legionellaceae
in the hospital water supplyepidemiologic
link with disease and evaluation of a method
of control of nosocomial Legionnaires dis-
ease and Pittsburgh pneumonia. Lancet
2:307310.
13. The Control of Legionellosis Including
Legionnaires Disease. 1991. HSE Series
Booklet HS (G) 70, Health and Safety Execu-
tive, Library and Information Services, Broad
Lane Sheffield UK.
14. American Society for Testing and
Materials. D5952-96 Standard Guide for
Inspecting Water Systems for Legionellae,
and Investigating Possible Outbreaks for
Legionellosis (Legionnaires Disease or
Pontiac Fever).
15. Mermel, L.A., et al. 1995. Associa-
tion of Legionnaires disease with construc-
tion: contamination of potable water. Infec-
tion Control and Hospital Epidemiology
16:7681.
16. McCoy, W.F. 1998. Imitating natural
microbial fouling control. Materials Perfor-
mance 37(4):4548.
17. Letter From ASHRAE TC 3.6 to the
Centers for Disease Control and Prevention.
18. Cooling Tower Institute. 1980. Suggested
Protocol for Emergency Cleaning of Cooling
Tower and Related Equipment Suspected of
Infection by Legionnaires Disease Bacteria
(pneumophila). Houston.
ASHRAE Journal
Centrifugal Pumps
25
ASHRAE Journal www.ashraejournal.org
S e p t e m b e r 2 0 0 0
I
Local Pumping
System
About the Author
By Somchai Paarporn, P.E.
Member ASHRAE
n a hydronic piping system, centrifugal pumps provide the primary force
to distribute and recirculate process water by overcoming water pres-
sure drops and power losses in the system. All distributing pumps are
centrally located with balancing valves and control valves installed at cool-
ing coils, heating coils, and heat exchangers to restrict and regulate water
flow by creating water pressure drops and power losses across the valves.
In a system with a large number of balancing valves and control valves, total
water power and energy losses across the valves can be significant. This
wasted pump power and energy would be eliminated if the balancing valves
and control valves were removed from the piping system. This article intro-
duces a pumping system where pumps are locally located at the coils. The
local pumps circulate and regulate water through the cooling coils, heating
coils, and heat exchangers without balancing valves and control valves.
ply-return mains or across selected criti-
cal zones. Variable frequency drives nor-
mally are used to control the pump speed.
At part load, flow rate is reduced as is
pump speed, pump head, and pump
power.
Control valves are used in the central
pumping system to regulate water
through the cooling or heating coils. Tem-
perature controllers regulate control
valves to satisfy space or supply air tem-
perature settings. Control valves, either
two-way or three-way, usually are se-
lected at approximately 5 psi (34 kPa) pres-
sure drop when the valves are fully open
at design flow. However, in actual opera-
tions the pressure drops are much higher
than 5 psi (34 kPa). The actual pressure
drops are dependent upon the valve lo-
cations in relation to the pump location.
The closer a control valve is to the cen-
tral pump, the higher the pressure drop
across it.
Local Pumping System
In a local pumping system, a variable
speed pump is installed at each cooling
or heating coil without a centrally located
pump (Figure 1). Pump speed and flow
rate are controlled by the same controller
that would otherwise regulate the con-
trol valve. The local pump will circulate
and regulate water as required through
the coil and the piping system, eliminat-
ing the need for control valveswhich
eliminates the pressure drops and power
losses across the valves. Pump head and
power overcome only the essential pip-
ing and equipment pressure losses. The
head of each pump is varied and depends
on the pump location. The head is deter-
mined by summing all of the pressure
losses in its flow path.
System Comparison
A hypothetical chilled water system
with a chiller and three air-handling units
will be used to compare water horsepower
(whp), brake horsepower (bhp), and elec-
trical power input (kW) at full load and
part load between the local pumping sys-
tem and central pumping system (Figures
1 and 2). Both systems provide variable
chilled water flow through the evapora-
tor. Chilled water flow may vary through
the evaporatorproviding that the rate
of change does not exceed and that mini-
mum flow is not reduced below chiller
manufacturer recommendations. In this
Somchai Paarporn, P.E., is presi-
dent of SPA Inc., in North Potomac,
Md.
Central Pumping System
In a central pumping system, pumps
are either constant or variable speed. A
constant speed pump usually is installed
with three-way control valves at the cool-
ing or heating coils to provide a constant
water flow rate in the piping system. Pump
head is selected from a flow path that has
the highest pressure drop in the system.
The constant speed pump does not re-
duce pump power or energy consump-
tion at system partial load.
A variable speed pump is installed with
two-way control valves at the coils. As
for the constant speed pump, the head of
the variable speed pump is selected from
a flow path that has the highest pressure
drop in the system. The speed is deter-
mined by a controller measuring zone dif-
ferential pressure across the end of sup-
Peer-Reviewed
26
ASHRAE Journal www.ashraejournal.org
S e p t e m b e r 2 0 0 0
ASHRAE Journal
article, system flow is compared from full flow down to mini-
mum flow, which is approximately 40% of the full flow. Main-
taining minimum flow through the chiller, when system flow is
below the recommended minimum flow, can be achieved by
adding a circulating pump across the chiller in the local pump-
ing system, and by adding a three-way bypass valve across
the main supply and return lines in the central pumping sys-
Figure 1: Local pumping system.
Figure 2: Central pumping system.
tem. Details about the operation of the circulating pump and
three-way valve are not discussed here.
A. Central Pumping System
A chilled water system with a chiller, a variable-speed pump,
and three cooling coils with two-way modulating valves are
shown in Figure 2. All head losses (in feet) are shown at design
Advertisement for the print edition
formerly in this space.
September 2000
ASHRAE Journal
27
Centrifugal Pumps
e
t
a
R
w
o
l
F
w
o
l
F
%
0
0
1
w
o
l
F
%
0
9
w
o
l
F
%
0
8
w
o
l
F
%
0
7
w
o
l
F
%
0
6
w
o
l
F
%
0
5
w
o
l
F
%
0
4
)
1
-
P
(
p
m
u
P
l
a
rt
n
e
C
)
W
k
(
p
h
w
)
1.
1
3
(
7.
1
4
)
1.
4
2
(
3.
2
3
)
4.
8
1
(
6.
4
2
)
7.
3
1
(
4.
8
1
)
0.
0
1
(
4.
3
1
)
1.
7
(
5.
9
)
8.
4
(
5.
6
%
.ff
e
p
m
u
P
0.
3
8
0.
3
8
0.
2
8
0.
2
8
0.
0
8
0.
9
7
0.
5
7
)
W
k
(
p
h
b
)
5.
7
3
(
2.
0
5
)
0.
9
2
(
9.
8
3
)
4.
2
2
(
0.
0
3
)
7.
6
1
(
4.
2
2
)
5.
2
1
(
7.
6
1
)
9.
8
(
0.
2
1
)
4.
6
(
6.
8
%
.ff
e
r
o
t
o
M
&
D
F
V
0.
8
8
0.
5
8
0.
3
8
0.
0
8
0.
6
7
0.
0
7
0.
9
6
t
u
p
n
I
r
e
w
o
P
.t
c
e
l
E
)
W
k
(
)
6
.
2
4
(
)
2
.
4
3
(
)
0
.
7
2
(
)
9
.
0
2
(
)
4
.
6
1
(
)
8
.
2
1
(
)
3
.
9
(
)
A
-
P
(
p
m
u
P
l
a
c
o
L
)
W
k
(
p
h
w
)
9.
8
(
0.
2
1
)
5.
6
(
7.
8
)
6.
4
(
1.
6
)
1.
3
(
1.
4
)
9.
1
(
6.
2
)
1.
1
(
5.
1
)
6.
0
(
8.
0
%
.ff
e
p
m
u
P
0.
9
7
0.
9
7
0.
9
7
0.
9
7
0.
9
7
0.
9
7
0.
9
7
)
W
k
(
p
h
b
)
3.
1
1
(
2.
5
1
)
3.
8
(
1.
1
1
)
8.
5
(
8.
7
)
9.
3
(
2.
5
)
4.
2
(
3.
3
)
4.
1
(
9.
1
)
7.
0
(
0.
1
%
.ff
e
r
o
t
o
M
&
D
F
V
0.
8
8
0.
5
8
0.
2
8
0.
7
7
0.
9
6
0.
8
5
0.
2
4
t
u
p
n
I
r
e
w
o
P
.tc
el
E
)
W
k
(
)
9.
2
1
(
)
7.
9
(
)
1.
7
(
)
0.
5
(
)
5.
3
(
)
4.
2
(
)
7.
1
(
)
B
-
P
(
p
m
u
P
l
a
c
o
L
)
W
k
(
p
h
w
)
1.
7
(
5.
9
)
1.
5
(
9.
6
)
6.
3
(
9.
4
)
4.
2
(
3.
3
)
5.
1
(
1.
2
)
9.
0
(
2.
1
)
5.
0
(
6.
0
%
.ff
e
p
m
u
P
0.
9
7
0.
9
7
0.
9
7
0.
9
7
0.
9
7
0.
9
7
0.
9
7
)
W
k
(
p
h
b
)
9.
8
(
0.
2
1
)
5.
6
(
7.
8
)
6.
4
(
1.
6
)
1.
3
(
1.
4
)
9.
1
(
6.
2
)
1.
1
(
5.
1
)
6.
0
(
8.
0
%
.ff
e
r
o
t
o
M
&
D
F
V
0.
8
8
0.
5
8
0.
2
8
0.
7
7
0.
9
6
0.
8
5
0.
2
4
t
u
p
n
I
r
e
w
o
P
.tc
el
E
)
W
k
(
)
2.
0
1
(
)
7.
7
(
)
6.
5
(
)
0.
4
(
)
8.
2
(
)
9.
1
(
)
4.
1
(
)
C
-
P
(
p
m
u
P
l
a
c
o
L
)
W
k
(
p
h
w
)
2.
5
(
9.
6
)
8.
3
(
1.
5
)
7.
2
(
6.
3
)
8.
1
(
4.
2
)
1.
1
(
5.
1
)
6.
0
(
9.
0
)
3.
0
(
4.
0
%
.ff
e
p
m
u
P
0.
1
8
0.
1
8
0.
1
8
0.
1
8
0.
1
8
0.
1
8
0.
1
8
)
W
k
(
p
h
b
)
4.
6
(
6.
8
)
7.
4
(
2.
6
)
3.
3
(
4.
4
)
2.
2
(
9.
2
)
4.
1
(
9.
1
)
8.
0
(
1.
1
)
4.
0
(
5.
0
%
.ff
e
r
o
t
o
M
&
D
F
V
0.
8
8
0.
5
8
0.
2
8
0.
7
7
0.
9
6
0.
8
5
0.
2
4
t
u
p
n
I
r
e
w
o
P
.tc
el
E
)
W
k
(
)
3.
7
(
)
5.
5
(
)
0.
4
(
)
8.
2
(
)
0.
2
(
)
4.
1
(
)
0.
1
(
)
C
&
B
,
A
-
P
(
s
p
m
u
P
l
a
c
o
L
)
W
k
(
p
h
w
l
at
o
T
)
2.
1
2
(
4.
8
2
)
4.
5
1
(
7.
0
2
)
9.
0
1
(
6.
4
1
)
3.
7
(
7.
9
)
6.
4
(
1.
6
)
6.
2
(
6.
3
)
4.
1
(
8.
1
)
W
k
(
p
h
b
l
at
o
T
)
7.
6
2
(
7.
5
3
)
4.
9
1
(
0.
6
2
)
7.
3
1
(
3.
8
1
)
1.
9
(
3.
2
1
)
8.
5
(
7.
7
)
3.
3
(
5.
4
)
7.
1
(
3.
2
r
e
w
o
P
.t
c
e
l
E
l
a
t
o
T
)
W
k
(
t
u
p
n
I
)
3
.
0
3
(
)
9
.
2
2
(
)
7
.
6
1
(
)
9
.
1
1
(
)
4
.
8
(
)
7
.
5
(
)
1
.
4
(
s
p
m
u
P
l
a
c
o
L
d
n
a
l
a
rt
n
e
C
n
e
e
w
t
e
B
e
c
n
e
r
e
ffi
D
r
e
w
o
P
f
o
t
n
e
c
r
e
P
.ffi
D
p
h
w
%
8.
1
3
0.
6
3
9.
0
4
9.
6
4
0.
4
5
5.
2
6
9.
1
7
.ffi
D
p
h
b
%
8.
8
2
1.
3
3
0.
9
3
2.
5
4
7.
3
5
7.
2
6
5.
3
7
t
u
p
n
I
r
e
w
o
P
.t
c
e
l
E
%
.ffi
D
8
.
8
2
1
.
3
3
3
.
8
3
1
.
3
4
0
.
9
4
0
.
5
5
5
.
6
5
Table 1: Comparison between a central and local pumping system.
28
ASHRAE Journal www.ashraejournal.org
S e p t e m b e r 2 0 0 0
flow condition. The following parameters also apply to the figure:
 Design flow at each coil is 500 gpm (32 L/s) and 10 ft (30 kPa) pressure drop.
 Control valves are sized for a 15 ft (45 kPa) pressure drop at wide open position.
 Piping pressure drop at each branch is 5 ft (15 kPa) (2.5 ft [7.5 kPa] on the supply
and return sides).
 The differential pressure controller maintains 30 ft (90 kPa) head at the last branch
(Branch A) by varying the pump speed.
 The supply and return mains are sized for 10 ft (30 kPa) drop between adjacent
branches.
 The design pump head (highest pressure losses) is 110 ft (330 kPa) at 1,500 gpm
(95 L/s).
From Figure 2, pressure drop across Branch A is 30 ft (90 kPa) and pressure drop
across the control valve in its branch is 15 ft (45 kPa). The valve is fully opened when
handling the design flow. Pressure drops across Branches B and C are 50 ft (150 kPa)
and 70 ft (209 kPa). If the control valves at Branches B and C are fully opened, the flow
rate through these branches will be higher than the design flow condition. To control
water flow at design condition, pressure drop across the control valves at Branches
B and C have to be increased to 35 ft (105 kPa) and 55 ft (164 kPa). The required pump
whp at design condition is calculated as follows:
whp = Q (gpm) ´ H (ft) / 3,960
Pump whp = 1,500 ´ 110/3,960 = 41.7 hp
Total whp losses of control valves at Coils A, B and C are calculated as follows:
Valves whp losses = 500 ´ 15/3,960 + 500 ´ 35/3,960
+ 500 ´ 55/3,960 = 13.3 hp
B. Local Pumping System
The previous chilled water system is modified by eliminating the central pump and
replacing the control valves with three variable speed pumps (Figure 1). All heads
shown in the figure are pressure drops at design flow condition. Most of the param-
eters are the same as the central pumping system except the following:
 No differential pressure controller.
 Each pump has 500 gpm (32 L/s) capacity at design flow.
 Each pump head is determined by summing all of the pressure losses in its flow
path.
From the figure, heads of Pumps A, B and C are equal to pressure drops of piping
paths ijklmnabcdefgh, tklmnabcders, and qlmnabcdop, which are 95, 75 and 55 ft
(284, 224, 164 kPa) respectively. The required whp of Pumps A, B, and C are calculated
as follows:
Pump A - whp = 500 ´ 95/3,960 = 12.0 hp
Pump B - whp = 500 ´ 75/3,960 = 9.5 hp
Pump C - whp = 500 ´ 55/3,960 = 6.9 hp
Total whp (Pumps A, B, & C)= 12.0 + 9.5 + 6.9 = 28.4 hp
Figure 3: whp,
bhp and power
input as a
function of % of
flow between
central and
local pumping
systems.
Advertisement for the print edition
formerly in this space
S e p t e m b e r 2 0 0 0
ASHRAE Journal
29
Compared with 41.7 whp of the central
pump, the local pumps require 41.7  28.4
= 13.3 hp less than the central pump. The
difference is equal to the total whp losses
of the control valves in the central pump-
ing system.
Part-Load Performance
At part load, pressure drops across the
coils and piping fall by approximately the
second power of the flow, and the whp
falls by approximately the third power of
the flow. For instance, at 100% flow pipe
section cd has 1,500 gpm (95 L/s) at 10 ft
(30 kPa) pressure drop and 3.79 whp
losses. At 80% flow, the pressure drop
(PD) and whp are calculated as follows:
PD = (80/100)2 ´ 10 ft = 6.4 ft
whp = (80/100)3 ´ 3.79 hp = 1.94 hp
Table 1 shows calculated whps from
40% to 100% flow rates of central and
local pumping systems. The calculation
is based on an assumption that flow rate
at part load of each coil is reduced at the
same proportion. Thus, speed, head, and
whp at part load of the local pumps will
follow the pump affinity laws; however,
the laws do not apply to the central pump.
The reason local pumping systems fol-
low the affinity laws at part load is that
the system does not contain any control
valves to change the system resistance
or system curve.
On the other hand, central pumping
systems contain differential pressure con-
trollers and control valves that change
system resistance and thus system curve.
The same reason also applies to part-load
efficiencies of the central and local pump-
ing systems. Therefore, part-load pump
efficiencies of the local pumping system
are the same as its full-load efficiencies,
while part-load pump efficiencies of the
central system are different from its full-
load efficiency. Efficiencies and speeds
at part load of the central pumping sys-
tem are obtained by plotting its system
curve over pump curves and constant
efficiency lines at various pump speeds.
Combined motor and variable frequency
drive (VFD) efficiencies at various speeds
are obtained from a major VFD manufac-
turer. Bhp and electrical power input (kW)
are calculated as follows:
bhp = whp/pump efficiency
Electrical Power Input (kW)= bhp (kW)/
combined motor and VFD efficiency
Table 1 shows that the local pumps
require 28.8% to 56.5% electrical power
Advertisement for the print edition formerly in this space
30
ASHRAE Journal www.ashraejournal.org
S e p t e m b e r 2 0 0 0
ASHRAE Journal
input less than the central pump at 100%
to 40% flow. Figure 3 shows whp, bhp,
and power input in kW as a function of
percent of flow of the central and local
pumping systems.
Conclusion
The local pumping system requires less
clusion should hold true in a system with
large pumps. However, in a system with
smaller pumps, unit costs per horsepower
of the equipment usually are higher, while
efficiencies of the smaller equipment are
lower. Therefore, providing local pumps
with variable speed drives in a system
with small pumps will prolong payback
periods. In a system containing both large
and small coils, combination of variable
speed pumps to serve the large coils and
constant speed pumps with three-way
control valves to serve the small coils can
be economically desirable.
In the traditional primary/secondary
chilled water pumping system where con-
stant-speed primary pumps serve chill-
ers and variable-speed secondary pumps
serve load, local pumps can be installed
at the load side to replace secondary
pumps and control valves to reduce en-
ergy consumption. Operation of the pri-
mary pumps will remain the same as the
original system.
Unlike pump head calculations of the
central pumping system, which require
calculating only the greatest pressure
drop path, pump head calculations of the
local pumping system require pressure
drop calculations at every component in
the system. In a large building or compli-
cated hydronic piping system, the calcu-
lation can be very tedious. A spreadsheet
or piping pressure losses calculation pro-
gram is recommended to assist in the cal-
culating process.
References
1. ASHRAE 1996 HandbookSystems and
Equipment.
2. ITT, Bell & Gossett. 1995. Pump Per-
formance Curves.
3. ITT. 1985.Variable Speed/Variable Vol-
ume Pumping Fundamentals.
4. ABB. 1993. Technical Information - Effi-
ciency of AC Drives.
5. Bernier, M.A. and Bourret, B. 1999.
Pumping energy and variable frequency
drives. ASHRAE Journal, 41(12).
6. McQuay International. 1999. Applica-
tion and System Design for Screw Compres-
sor Chillers.
Note
The pumping system described in this
article is patent pending.
horsepower than the central system at
design load. Therefore, equipment costs
(including pumps, motors and VFD) of
the local pumping system should be lower
in proportion to the reduced horsepower.
The lower first cost in conjunction with
lower operating cost make it desirable to
select the local pumping system. This con-
Advertisement for the print edition formerly in this space







            









 




 



 







 















 !"#
$










 #"#
$













!
 !#"#
$

%&&
 


 '($



)
&
!


\*




+
!"#



 ,

 






  




 
 
  


 
 

 !"#!$#%


 
 

&'(

  
   
   

 
 ) 
&'&
 
 


   

 


 


 
  \*


  


  


&'
+

 
 
 
'
 \*
 
,  
-   
&'  )
 .##/+
0
 

1  
  )

 
 !..###
  

- - 
 



  
 
      




 
-
 

 2 

\*
%"3  
2 

\*
%."44 

-
 
#"
- - - 
 5

 


  &'6- 
  

0-7

 8079:


 
 
 




+ 5
 &'


 -  \* 
 

 



-  
 \*

 


  


 


-

 
+
  

1;

 




 

 

 
 &'-""<
 
 




.##.%/%$ 
 




 
 


 



.3=>
- 
!.=>


 
/=
? 

 







-


1 
 @ 1 

 - 








(   '&'
  &' 07
 
  1  




4
-  



 - 07



-

-\*
 6A:(      


2
07
 
 
 


&

-A 
07
(  



 

  A


 

-
 
 
   
 

 
   
 
  


 

     
 !

"

#$% 
 



  


  
  !








 
-  

 
  



 
   -  


  



 )  7

+
67+: 
-   



   

 









4




 







  
2 
 \*

 

- 
4
2 B




 )


  





   

4

2B

- 




 



 
-   



- 

 -7+   



+
  






 
 \*

 -








  







'
- C"


 
- 

   
 

 


& 
&
0
 - &'
%"%4%"34%"3(%"3C"3%."4 
#" 


 \*





 - 


 %."4#"  

 

- 
 

C=.C=
 

 'C"

 




%."4     
  
 



 - 
#"
+ 




 #"
  
 
- #" - 07
%."4

- 

07

 
A

 

 -  

 




-%."4
 
- 
 
  
 -  




 
-  
 1 
 "=


"""
!"""

  
1 
   -



%."4  


#"- 

  
-
 
1

-- 



- 



- 

 


  

--   



- 





 

+

  \*




- %."4-  -  -   

- 

 

  ?

 
  \*-   
%"34
%"3(%"3%"%4C"3 
  7+


 07 

\*


 .%!
'





 1
 
 




- 



 




   6 07A: 7+

-
 
  
  



   
4'4,$A,.##.
 
.##3  4'4,$A7+!
B 






 
& '(%
)\*
)  \*
!+,
& -(!.  

  

/



 !+,--











            



 7+!

 


1 












 
 


 




  
2 


 D ,    

2 



 
 
 -


1  
  


 

)  -
  7+ 



- 


 
 



 

1  



 7+
 



 








  
2 





+ 

1 





 \*
 



 



    

- 
 1 - 

 1 -  
 




 







1  


 





  

2 
 &'

4
--  




07

4



-
-  
-   


-
\*
 

 \*

 -


1 


  




 -  '



A-  
 

-

 




 
4-  

 
 7+!
B 6

:




 
7+-
 
 

 


- 
 \*

1 





 

 
 

-  



 


 - 


)


 



  


$ 



  \*

'
 
  
 - 
 

1  

-  
 
!C.C


   

-  

  -


-

 

     
  






 

 
  




 








1 


'


  
 
 



 


 

 

 6:-


   




 
 

 

 
  

 



  

 

 

 




 





   
   
- -  

& #(!+,0
 
   
! 








            


  '

 )1
 
D,

1 
(   

 1 
 
)

 ) 

 




   




 
 1 


 
  > 


 )
>
 
   

 )
 






-  

\*
   
 




1  )
 \* 
  
  


-


   )
$


    -
 
  
1
 
!"#
$%&

?  )
  %"%46
C"3: 
 \* .!%  



.C"  




 
- 
 E
F )
-  - 




    -  .
C"7   
 1 G
  H
 

1   


 


 \*  -

-    G  H&' 
F%"%4   &'-   


 C"   )



)1 
 
&' )
- 
 \*C" 
- C"3



6
:%"%4-


6 )
-
 

-
:
F.!% 
 .-

4  
 



 
 6 
 

:,


1 
 .!% 








  
 %"%4$C"3

  



  

  -

 
7+




 

)1

-- 
$%&
'(
D,
4 



 
 
 




&' 
 
 4  

 

  
"!"7


1 
 
-  )
"."

""

 

 
  - 
 



 


 
   

  
 
 

  \* 

 )

1
 

7+
    

1

 



 7+
 -

B 07  

  -  
1

-
 6

2 

  

 : 
  

7+
 
- 
E
.:  @ 1 
,
I
\*   !"= 1 
 
- 
)


 
 
 

>
:  
 ,2 
,
I 



   




-   
 1>
!:D @
070>
%:?  I 




-


  
   07



+ 
- 
-  - 

 


7+'
 \*
 

- 
   \*  
 
 
1  


-- 





7+


&'- 
  1 
  





  -   
()$

$
7 

- 

  


-


  D , 

  &'


'



 
-   




-





1 A-- 

-    
1 -
B  D, 
  - 
&'

- 
 

  )
 


!"#$%&$ '(
)
#! &)!
&"\*)
!+
&) !&"),!&
)- !."\*
)/!0 #



\*(+









   + 


 
&JAA@C"\*'%"
 -  -
6
:
+

-
 
 



 

1 - 



)

 

-  
 

  

7 
1  -   
 



 ) ) - 
 , 

-

 



 


  


",+
40
' 



 

B   
 -




1 
 
 4-

 





  




 

1 
 \* 


  
  

1 - 

K
  


%"%4 
%"3K


-   

     




 -   


- 







1-   
  
 -   

 

07 


 
 
 1
 -  
%"3-  
7+!
B 



6
:#
 - 



1 

 
   


1 

& $(0  

 




  
)0
\*









            


-- 




-
 -






 

B 




-  


  

1 %"%4%"3

  
 
 
 

 
.C=
 

 


-  
 -

2



."=6,:4


1 





-


 


./=
\*..=
&JAA@


  

-   

 7+!
B   


7+-  -




 

&'  






6  
  




:
     

 



 

1 




  
 






 
  
 


- 


1 

 

- 
 
   

   \*



  
+


 

-- 
  
  



)
- 
 




K  


-  
-  

 )
  



 


-   
, 



   1  


-1

07



 \* A 
 
-
AA-  
 
+
- 
 

-  
    
  
 


 

  
   
2 


A


 




 

 


 
 1 \*6  - 

:4   
 

A
  

-  


-

 A 





 .##-'
-  
4

1 

-,  
 4

.##
- -

 
  
 
A 
  

  
 
- 
A


& 1(! 
2$3$


& 4(



5









- 

 

 - 
  
+.##<, 

-



A 







1 @,  

+A

 
 





  
  

A
 


 L
 
 -
 



-'

 
 
 
-

 
 )   

 


 
6/1#
A 

  
  

  
 




 
 \*  


 



 


 






 


 

- 


  
 

  


 
A - -      
A






 -
-   

A 
 





1 , A



-   -






 

,
-  
 \*

 
   -? 1

 

 

\*A - 


-


-
&
  


 

  









-  \*  
A
-
 


 



 


, \* 
)

 5


 

.:  




   1 
&'



:D 
07
+





  1

1-

  





1 


-



1 &
 

 

- 
  
A 

, )



- 
 

; 

 

   


-     










            



   


  



     


-




 -
 -   



   
  


  
 
 
  
  )


(  
-   
 
1 A
 \*

 

 
B 
A 

 

 - 
  
-
- 

     




      





  !
"
# 
$"!%&!'()\*
+! ,
(#
)

-
& 
. 
 !/
. '
,
0
 

1
#
,"
# 
2 
"( #
3 45!/   
6 7   38   
 
!
9:;$$4<$=



>$?+@@
AB"!%&!'!)-;--- +! ,
(#
)
;
-
&  

! 
 +!)-

 2
0 

1
#
,


43 
!0 
B5  !  . ;
#

 0 ',  
7
.38 8 =
 

><?+AB$
@!0 
@38 8 :
  0 3:
C# 
&3);' 
DE---+0  !7
0  
38 
0' 80 %( 7 # 08 
. "
# 
B '+& ' 
0 ',   

!. 
- 

-
,
F
'F5
0;38

 :' 80 =



F>4?+4$<

&25" .  . 

,  ;
=
    
 -   
1
<!0 

 
A5-. 




,  
=

 7




70  




. 
B$

1@5
   
0 -;

=




  


"

0$
$-
 &  

60 @5
#/
G

,

  


 , H=





  

"

0F4
2"F- 


 &
  


-33 :# ( 
,
# 
A 0
'(
'
  F5 


  

  
G,  
 /  ;

 =



70IF
7
,$$B





50
ASHRAE Journal www.ashraejournal.org
S e p t e m b e r 2 0 0 0
By Bahram Khalighi and Steve Fischer
Member ASHRAE
As efforts grow to make automobiles friendlier to the environ-
ment, there have been renewed efforts in several areas to gain
better understanding of the effects of system designs. For au-
tomotive air conditioning, this has led to detailed analyses of
the air-conditioning system and efforts to devise better de-
signs that minimize impact on the environment.
Among topics deserving scrutiny is the choice of refrigerant
and the impact of this choice on our goals to provide greener
systems. Since the Montreal Protocol, the auto industry has
predominately adopted hydrofluorocarbons (R-134a) as the pre-
ferred refrigerant. The selection was motivated by the fact that
R-134a eliminated concerns of ozone depletion and was, at the
same time, a safe, non-toxic, non-flammable refrigerant that also
provided acceptable cycle efficiencies.
More recently, the focus on global warming and the source of
carbon dioxide (CO2) into the atmosphere has prompted the re-
examination of the industrys choice of refrigerants. R-134a is
included within the basket of gases to be governed by the Kyoto
Protocol and so the study of alternative refrigerants for auto-
motive air-conditioning systems is assuming greater priority.
A main issue with R-134a is the effect of refrigerant leakage.
R-134a has a global warming potential (GWP) of 1,300, implying
that when leaked, it is equivalent to leaking 1,300 times the
same amount of CO2.1-3 This issue, coupled with a preference
for a natural working fluid, has led to recent interest in evalu-
ating use of CO2 as a refrigerant.
This article represents work that was undertaken to carefully
evaluate the relative merits of CO2 as an alternative refrigerant
and to compare it with R-134a systems for automotive air-con-
ditioning application.
Approach
Since the consequences of refrigerant selection need to be
studied in a holistic manner, this analysis uses the Total Equiva-
lent Warming Impact (TEWI) index as the basis of comparison
for environmental impact.1 With this index, the evaluation is made
not only on the basis of refrigerant leakage effects, but also the
effect of energy use for providing cooling, as well as energy
consumed in transporting the air-conditioning systems, as would
indeed be the case in any on-board automotive application.
Furthermore, many opinions exist regarding the relative ad-
vantage of any of these two refrigerants. Usually, these differ-
ences stem from a particular set of assumptions regarding the
ambient conditions (of the atmosphere), vehicle and system
specifications and air-conditioning use patterns.
In an attempt to remove such arbitrary variations from the
present analysis, specific efforts were directed to use standard
reference conditions for ambient as well as vehicle and system
specifications. For variables based on assumed values of sys-
tem performance, this analysis uses a range of values so that
the robustness of the conclusions may be assessed simulta-
neously. The analysis4 was performed for a standard produc-
tion mid-size car. The vehicle and the engine specifications as
well as the important parameters adopted in the present study,
are as follows: 3.8L V6 engine; automatic transmission; refriger-
ant charge = 964 g (34 oz) R-134; compressor = variable dis-
placement, mfr. data. The performance comparisons for differ-
ent refrigerants (R-134a and CO2) were made under identical
conditions. Air temperature and airflow leaving the evaporator
core were set at 55°F (13°C) and 250 cfm (118 L/s), respectively.
The simulations were run to represent vehicle and air-condi-
tioning use in six cities using standard vehicle operation cycles
and different vehicle characteristics. The six cities represent
diverse climates around the globe. Typical meteorological
weather information was used for each city.5 For each region,
these meteorological data, in conjunction with the assumed
comfort levels, were used to obtain the required cooling loads
for calculation of the system COP.4
For cities in the United States, the Environmental Protection
Agency (EPA) driving cycle was adopted to determine the air-
conditioning compressor usage profile and consequently the
TEWI index for running the air-conditioning system. Similarly,
for Europe the calculations involved the European ECE 93/116
driving schedule. For Tokyo, a combination of the Mode 10 and
Mode 15 cycles were used.4 More details on the simulations
and specifications are given in the reference work.4
Since leakage has been discussed as a key issue in the rela-
tive performance of R-134a systems, the analysis was executed
with a range of values shown below.
Low Leakage High Leakage
Vehicle lifetime (years)
11
11
Full initial charge (g)
964
964
Recharges over lifetime
0.5
2
End of life (EOL) residual
charge (g)
630
630
EOL emissions (g)
63
63
Recovery at EOL (%)
90
90
Effective emissions (g) per year
35
98
These values correspond for up to two recharges during the
life of the vehicle (11 years). Since the GWP values for the CO2 is
much smaller than for R-134a, leakage is insignificant for that
system. On the other hand, CO2 systems have been shown to be
very sensitive to approach temperature,1,4 much more so than R-
Environmental Impacts
Of Automotive Refrigerants
September 2000
ASHRAE Journal
51
134a, which may occur in cases of low-speed or idle. In these
instances, the air entering the gas-cooler can be as much as 50°F
(10°C) or more higher than the ambient due to the re-entrainment
of engine heat.1,4 This was seen to degrade the performance of
the CO2 systems and cause an increase in the TEWI values.
The approach temperatures used in this analysis are based
on the various re-entrainment modes for the CO2 systems. Ex-
perimental measurements conducted in a climatic wind tunnel
confirmed this behavior, both as a function of vehicle speed
and ambient temperatures.
Results
In this study, regional climates and the required passenger
compartment comfort levels were used as inputs to the Engi-
neering Equation Solver (EES program) together with REFPROP6
data from the National Institute of Standards and Technology
(NIST). This step generated the COP and the cooling load re-
quired for each air-conditioning system for the respective ve-
hicle and region. The COP and cooling load were entered into a
spreadsheet program using the various usage profile assump-
tions, which in turn resulted in a TEWI index.4
In this analysis, the equivalent CO2 emission due to the trans-
portation of the weight of the air-conditioning system is com-
puted using 57 liters/100 kg/10,000 km for incremental fuel use
for weight increases. A lifetime fuel consumption was computed
by using the vehicle usage time for the different regions (cities)
and the air-conditioning lifetime. This lifetime fuel consump-
tion for the weight of the air conditioning was converted to an
equivalent CO2 emission using 2.32 kg CO2/liter of fuel.
Figure 1 shows the TEWI variations as a function of refrig-
erants (R-134a and CO2) in different climates (six cities). The
TEWI value (bar) shows the contributions of three compo-
nents: a) TEWI contribution from cooling production; b) TEWI
contribution from system transportation and; c) for the ranges
of assumptions used in the analysis. For the CO2 systems, the
third segment is labeled as approach temperature uncertainty,
which represents the effects of air re-entrainment (different ap-
proach temperatures) on system efficiency, while for the R-134a
system the last segment is the uncertainty due to direct emis-
sion levels (leakage).
It appears that the R-134a system is superior to the CO2 sys-
tem, particularly in hot and humid regions (Phoenix and Miami).
In cooler climates, like Frankfurt, however, CO2 systems reveal
an advantage in terms of TEWI index.
Discussion
The main evidence, shown through our analysis, is that TEWI
values vary significantly across climates, vehicle size and key
assumptions. However, for the carefully controlled set of con-
ditions, it seems clear that warm climates may show R-134a
systems in better light on the TEWI scale. CO2 systems, like-
wise, offer better TEWI values in cooler climates.
CO2 systems operate at significantly higher pressures than
R-134a systems and therefore demand higher quality fittings to
eliminate leakage. There is significant value in exploring the
effect of carrying such improvements to the R-134a systems.
Indeed, as the data shows, for the cooler climates, the leakage
contribution dominates the TEWI value for R-134a systems. If
this leakage is further reduced, useful gains for R-134a systems
may be made even in the cooler climates.
Elevated levels of CO2 can affect the comfort and health of
the driver and vehicle occupants; other authors have looked at
safety issues resulting from leaking refrigerant into the passen-
ger compartment.6,7 Leaks in the evaporator resulting in the
rapid loss of the refrigerant charge could result in CO2 concen-
trations high enough and of sufficient duration to induce el-
evated breathing rates, headaches, sweating, dizziness, in-
creased blood pressure, and nausea.
Concentrations should remain within comfortable levels un-
less the system was overcharged to compensate for high diffu-
sion rates associated with CO2. Adequate ventilation through
use of fresh-air mode of heater/air conditioner operation or open-
ing a window in response to the symptoms listed earlier quickly
reduces CO2 concentrations to comfortable and safe levels.
References
1. Fischer, S.K. and J.R. Sand. 1997. Total environmental warming
impact (TEWI) calculations for alternative automotive air-condition-
ing systems. SAE Paper no. 970526, February.
2. Bhatti, M.S. 1997. A critical look at R-744 and R-134a mobile
air conditioning systems. SAE Paper no. 970527, February.
3. Bhatti, M.S. 1999. Enhancement of R-134a auto air condition-
ing systems. SAE Paper no. 1999-01-0870, March.
4. Sumantran, V., et al. 1999. An assessment of alternative refriger-
ants for automotive air conditioning applications based on environ-
mental impact. SAE Alternative Refrigerant Forum, June.
5. 1978. Engineering Weather Data, AFM 88-29, TM 5-785, NAVFAC
P-89, Department of the Air Force, the Army and the Navy, July.
6. Amin, J., B. Dienhart, and J. Wertenbach. 1999. Safety aspects
of an A/C system with carbon dioxide as refrigerant. SAE Alternative
Refrigerant Forum, June.
7. Pettersen, J. and J. Hakenjos. 2000. Boiling liquid expanding
vapor explosions (bleve) in CO2 vessels: initial experiments. Prelimi-
nary Proceedings of the 4th IIR-Gustav Lorentzen Conference on Natu-
ral Working Fluids at Purdue, July 2528.
Bahram Khalighi is a staff research engineer at General Motors
R&D Center, Warren, Mich. Steve Fischer is a senior research engi-
neer at Oak Ridge National Laboratory, Oak Ridge, Tenn.
Figure 1: TEWI
variations for the
R-134a and CO2
systems.
52
ASHRAE Journal www.ashraejournal.org
S e p t e m b e r 2 0 0 0
ASHRAE Journal
Technology Award
L
About the Author
By Marc Rosenbaum, P.E.
Member ASHRAE
ate in 1991, I was asked to de-
sign a new home by a couple in-
terested in pushing the envelope
of low-energy use design. They
wanted to live in a comfortable
and durable home, built to a budget com-
parable to other custom homes in the
area, and one that didnt look as though
it had just landed from outer space. The
home is about 1,800 ft2 (167 m2), plus a
full basement.
I wanted to see how close we could get
in the cold New Hampshire climate to a
home that uses no supplemental energy
for heat and hot water. We were vigilant
about the energy used for lights, appli-
ances, and mechanical systems, and in-
corporated as many other environmentally
friendly features as possible, emphasiz-
ing resource efficient construction mate-
rials and a healthy indoor environment.
Build It Tight, Ventilate Right
In the northern New England climate,
the sun is a welcome but occasional visi-
tor, so a solar home must be a super-insu-
lated home. Airtight construction was the
top priority. Penetrations were minimized
and carefully sealed. The result was a
home with an Effective Leakage Area
(ELA) of less than 5 in.2 (32 cm2), includ-
ing the basement. (ELA estimates how
large the hole would be if all the holes and
cracks in the house were combined into
one opening.) Blower door test results
projected an average natural infiltration
rate of only 0.03 air change per hour.
For ventilation, we chose a heat recov-
ery ventilator that recovers about two-
thirds of the heat in the air exhausted from
the house and transfers it into the fresh
air coming in.
The computer modeling showed that
we needed R-values of 40 for the walls
and rim joists, and 60 for the roof. We
achieved this with double 2 ´ 4 ft (51 mm
´ 89 mm) stud walls, with cellulose insu-
lation blown into the 11.5 in. (0.3 m) deep
cavity. The roof has R-60 blown-in cellu-
lose. Basement walls are R-11, and there
is 1 in. (2.5 cm) of extruded polystyrene
foam under the slab. I estimate that the
super-insulation added about $6,000 to
the construction cost.
Super Glass
We chose Owens-Corning windows, in
which the frame and sash are made from
hollow, rigid fiberglass protrusions filled
with rigid fiberglass insulation. This re-
duces heat loss through the opaque por-
tion of the window compared to a wood
or metal unit. The manufacturer provided
casement windows without glass so we
could site-glaze the windows using R-6.5
glass. This is achieved by using a poly-
ester film with a low-e coating, suspended
between two layers of glass.
We specified low-e glass as the inside
pane; clear glass on the exterior; and filled
the interior spaces with krypton. This pro-
vided excellent insulating value without
cutting down too much on solar trans-
mission, which is important because 75%
of the glass is on the south side, helping
to heat the house.
The five 46 in. by 76 in. (1 m by 1.9 m)
fixed pane units in the living/dining area
use two layers of the polyester film, be-
tween two layers of clear glass, achiev-
ing an R-value of 9. These units were di-
rect set to 4 by 6 fir framing, using setting
blocks, glazing tape, and finger-jointed
redwood battens. The insulated steel
doors and skylight are glazed with the
same glass.
Staying on the Sunny Side
As a result of the super-insulation, the
house has a design heating load of about
20,000 Btu/h (~6 kW) at 25°F (32°C).
The house could be heated by four good
size blow dryers, but neither of the occu-
pants has big hair, so we needed another
strategy.
We analyzed a number of heat and do-
mestic hot water (DHW) systems for their
estimated installed cost, annual operat-
ing cost, and 20-year life cycle cost. Fu-
els included oil, propane, and electricity,
and equipment included boilers, water
heaters, and active solar systems. Sev-
eral systems had similar life cycle costs.
Most interesting were the systems where
the size of the solar water heater grew to
supply much of the space heat and DHW
load. We found that eliminating fossil fuel
combustion entirely and putting the up-
Solar Energy
House
Solar Energy
House
Marc Rosenbaum, P.E., is a princi-
pal at Energysmiths in Meriden, N.H.
This house uses solar energy to heat a 1,200 gallon storage tank in the base-
ment. The houses energy-efficient features save about $500 annually.
September 2000
ASHRAE Journal
53
Solar Energy
front cost into a larger solar system actu-
ally made sense, even though electricity
at 11 cents per kWh was a costly backup
fuel.
After extensive computer modeling, we
sized the solar system at 360 ft2 (33 m2)of
collector and 1,200 gallons (4542 L) of
water storage. To achieve 100% solar en-
ergy use, we would have needed twice
the system size, which was not economi-
cal. We chose a solar installer experienced
in site-built roof integrated collector ar-
rays, in which the collectors replace the
roof surface. This saves cost, looks better,
and yields a collector more efficient than
nine separate 4 ft by 10 ft (1 m by 3 m)
solar collectors mounted above the roof,
because the site-built collector has much
less edge area to lose heat. The copper ab-
sorber has a selective surface coating that
reduces radiant heat loss. We installed a
single layer of low iron solar glass. Addi-
tional roof area below the collector is avail-
able for future solar electric conversion.
The system design is a drain back. The
collector is empty until the sensor
mounted on the absorber indicates that
there is energy to collect. Then the pump
turns on, lifting water from the bottom of
the storage tank to the roof, where it
passes through the collector and returns
to the top of the tank. Drain-back systems
do not require heat exchangers or anti-
freeze, since the collectors have no water
in them unless the sun is out. This makes
for a simpler, more efficient system.
In the basement, the 1,200 gallon (4542
L) water storage tank is a site-built work
of art fabricated from copper sheet sol-
dered together. This creates a highly cor-
rosion-resistant tank that can always be
repaired. DHW is stored in a separate 52
gallon (197 L) tank, polybutylene lined
with 2 in. (5 cm) of foam insulation. As
hot water is drawn from the tank, makeup
water passes through a heat exchange
coil made of 50 ft (15 m) of ¾ in. (1.9 cm)
copper tubing immersed in the top of the
solar tank. Water also can be recirculated
through this coil to keep tank tempera-
ture up when no water is being drawn.
Backup heat for DHW is supplied by a 5
kW electric element in the tank. This ele-
ment also serves as backup for the heat-
ing system (see later).
The collector heats the water in the
storage tank. Heat is distributed to the
house by forced air, using a four-pipe fan
coil. The chilled water coil receives hot
water from the solar storage tank, allow-
ing 100°F (38°C) water to heat the home
at design conditions, and the hot water
coil gets hot water from the DHW tank,
providing backup heat if the solar tank is
not hot enough. The ductwork was sized
carefully for low-pressure drop, and re-
turn grilles and supplies are located in
each bedroom to ensure good heat distri-
bution and to keep pressures balanced.
The ducts were sealed with latex mastic,
and insulated in the basement. Fresh air
from the HRV is supplied to the return
ductwork, which distributes fresh air
throughout the house.
Advertisement in the print edition was formally in this space
54
ASHRAE Journal www.ashraejournal.org
S e p t e m b e r 2 0 0 0
ASHRAE Journal
Graywater, Lights & Appliances
Graywater and toilet water waste pip-
ing were kept separate above the base-
ment slab. This simple, low-cost strategy
retains the option to reuse graywater for
landscape watering, or to recover heat
from it.
A mix of lighting technologies includes
recessed lights with line voltage halogen
lamps, hardwired compact fluorescent fix-
tures, and floor and table lamps with in-
candescent bulbs. Here, energy efficiency
took a backseat to the feel of the house,
as well as the desire to be able to dim
lights in the main living area. The halo-
gen lamps have a low emissivity coating
on the glass, which returns waste heat to
the filament. This achieves an extra mea-
sure of efficiency over conventional halo-
gens with. Refrigeration is supplied by a
conventional 21 ft3 (0.6 m3) refrigerator.
The concession to increased energy sav-
ings was to place the unit on an exterior
wall, permitting future use of the abun-
dant New Hampshire natural cooling.
Other Environmental Features
A safe and healthy indoor environment
was ensured by having no combustion or
fossil fuels on site, providing fresh air ven-
tilation, using principally water-based
Figure 1: Schematic of solar energy house in New Hampshire.
paints and finishes, and choosing high qual-
ity, natural finish materials such as granite,
tile, natural linoleum, and native hardwoods
(instead of laminate, carpet, vinyl, and par-
ticleboard). Durability is a key element in
Advertisement in the print edition was formally in this space
September 2000
ASHRAE Journal
55
Solar Energy
environmentally friendly design, and the
finish materials mentioned earlier all con-
tribute to minimal maintenance and long-
lasting beauty. A passive stack radon miti-
gation system was installed.
Materials efficiency was addressed by
using wood I-beams for joists, oriented
strand board for subfloors and sheath-
ing, parallel strand beams for main struc-
tural members, and trusses for the roof.
Little sawn lumber in the house is larger
than 2 ´ 4 ft (51 mm ´ 89 mm). The cellu-
lose insulation is made of recycled news-
papers.
Dollars and Sense
The energy performance of the house
has met our expectations, and has been
close to the computer model projections.
In the first five years, the house has av-
eraged 1,720 kWh annually for backup
heat and DHW. Total energy use was
5,068 kWh, at a cost of $550. In this area,
I estimate that a typical new custom home
using oil for heat and hot water, and elec-
tricity for appliances, mechanicals, and
lighting, would use about $900 to $1,100
of energy annually, so my clients are sav-
ing perhaps $500 yearly. This savings
pays for the super-insulation upgrades.
The solar/mechanical systems in the house
cost about $15,000 for heat, DHW, and
ventilation. The typical home here would
have an oil-fired forced hot water heat-
ing and DHW system, a woodstove, and
a two-flue masonry chimney and hearth,
at a cost of about $14,000. Adding a HRV,
brings the price to $17,000. Therefore, I do
not believe our mechanical system cost
exceeded what is normally spent in this
areawe just spent the money differently.
Potential Improvements
Energy consumption could be further
cut by many measures. All of these pro-
jected savings would not be fully real-
ized in practice, because some of the elec-
tricity used by lights and appliances helps
to heat the house during the coldest
months. More efficient motors in the so-
lar system pumps and the fan coil blower
could likely save 250 to 300 kWh annu-
ally. More efficient lighting and a super-
efficient refrigerator might save another
300 to 400 kWh. Another 150 to 200 kWh
might be cut by replacing the desktop
computer in the home office with a laptop.
And finally, we measured the power
drawn by phantom loadsthe energy
used by the TV, VCR, stereo, microwave,
answering machine, etc., when they are
supposedly off. This power draw totaled
at least 30 W, which is enough to require
more than 250 kWh annually. As one per-
son suggested, our appliances need three
position switches: on, off, and really off.
ASHRAE Technology Awards are the
HVAC&R industrys most prestigious
honor for efficient energy use in build-
ings and environmental system perfor-
mance. While the awards do not certify
responsible charge or professional li-
cense status they do recognize outstand-
ing design innovation and successful
implementation.
Advertisement in the print edition was formally in this space
September 2000
ASHRAE Journal
33
ASHRAE Journal
Economizers
Peer-Reviewed
A
Comparing
Economizer Relief
Systems
About the Author
By Steven T. Taylor, P.E.
Member ASHRAE
n outdoor air economizer is a damper arrangement and automatic
control system that allows a cooling air handler to supply outdoor
air instead of recirculated air to reduce or eliminate the need for
mechanical cooling during mild or cold weather. One of the key elements of
an economizer is a system to relieve the excess outdoor air supplied to the
building when the economizer is enabled. Without an adequate relief sys-
tem, the building can become over-pressurized, causing exterior doors to
stand open (a potential security issue) and air to whistle through exterior
doors and elevator doors. For very tight buildings, the pressure buildup can
reduce supply air rates. Maximum building pressure to avoid these prob-
lems is typically about 0.05 in. w.g. to 0.10 in. w.g. (12 Pa to 25 Pa).
or it may be required if the damper blades
are so heavy that too much pressure is
required to open them. The damper also
may be motorized and powered open
whenever the economizer is enabled. The
relief air pressure drop from conditioned
spaces to and through the relief damper
and louver to the outdoors, including the
pressure required to push open baromet-
ric dampers, must be less than the maxi-
mum desired building pressure.
Advantages of relief dampers com-
pared to the other options include:
 Lowest first costs. No fan or controls
are required.
 Least amount of space required.
 Flexible configuration. The dampers
may be located anywhere in the return air
system from the conditioned space to the
economizer recirculating damper.
 Lowest energy costs. The only en-
ergy penalty is a slight increase in sup-
ply fan energy due to the pressure
buildup required to open the relief damper.
 Simple, reliable operation. No controls
are required, so there are none to fail.
Unlike the other two options, relief damp-
ers can never cause a negative pressure
to occur in the building even if it fails.
Negative pressure causes infiltration,
which can increase energy usage and
cause comfort problems.
 Quiet operation. Little or no noise is
produced since there is no fan. In some
cases, barometric dampers can chatter
when building pressure fluctuates due to
opening and closing exterior doors, but
this is usually resolved by using soft
material such as neoprene for weather
seals on damper blades and/or locating
the dampers far from occupied spaces
where noise is of no concern.
While relief dampers clearly have many
advantages, they also have many appli-
cation limitations:
 Usually limited to small systems. The
relief damper is often located near the sup-
ply fan and economizer mixing plenum,
as shown in Figure 1A. If so, the low air
Steven T. Taylor, P.E. is a principal
of Taylor Engineering, a consulting
firm in Alameda, Calif. He is a former
member of ASHRAE Standing Stan-
dards Project Committee (SSPC) 90.1
and former chairman of SSPC 62.1.
There are three common types of relief
systems:
1. Relief dampers (Figure 1A).
2. Relief fans (Figure 1B).
3. Return fans (Figure 1C).
This article discusses application con-
siderations and advantages and disad-
vantages of each of these systems.
Relief Dampers
The relief damper system (Figure 1A)
consists of either a barometric damper
(also called a gravity damper or backdraft
damper) or a motorized damper. Air is
pushed through the dampers by building
pressure. A counterbalance is sometimes
provided with barometric dampers to al-
low for adjustment of building pressure,
34
ASHRAE Journal www.ashraejournal.org
S e p t e m b e r 2 0 0 0
ASHRAE Journal
pressure drop required from the space
through the damper to prevent building
over-pressurization limits the application
to small systems with very low pressure
drop return air paths (less than about 0.10
in. w.g [25 Pa]), such as systems that use
the ceiling attic as a return air plenum.
This limitation can be avoided by simply
locating the relief damper closer to the
space (e.g., behind a louver over the exit
doors), but architectural considerations
often limit this option.
 Increased damper leakage. Baromet-
ric dampers inherently cannot provide a
tight shut-off. Outdoor air can leak
through the damper when the economizer
is off in warm weather, particularly when
the damper is located in the return air
system near the supply fan, which will
be under negative pressure when the
economizer is off.
Leakage also will occur when the
HVAC system is off during unoccupied
periods due to wind and stack-effect.
This has no direct energy impact since
the HVAC system is off, but it acceler-
ates the cooling down or warming up of
conditioned spaces, which increases the
energy required to bring the building back
to comfort temperatures. Using a motor-
ized damper in lieu of or in addition to
the barometric damper can reduce leak-
age, but at a small increase in first costs
and complexity. (Note that ASHRAE/
IESNA Standard 90.1-19991 requires mo-
torized dampers in buildings three sto-
ries or more in height and for buildings
of any height located in cold climates.)
 Limited packaged unit options. Baro-
metric relief is a common option on small
packaged air-conditioning units, but the
system is often so poorly designed that
it does not work well. For instance, on
many units the damper is too small or
has too high a pressure drop. On others,
the relief damper is located in the same
hood as the outdoor air intake! This un-
believably poor design obviously results
in short circuiting of relief air into the intake, reducing econo-
mizer energy savings. When packaged unit relief damper op-
tions are inadequate, a separate relief system must be used,
such as a roof-mounted relief hood with barometric or motor-
ized dampers.
Using a separate relief system has the advantages of allow-
ing the relief damper and outlet to be properly sized and located
well away from the outdoor air intake, but it is not as conve-
nient as having the relief system supplied in the factory pack-
age and it adds to first costs.
 Wind problems. Relief dampers are more susceptible to wind
effects than fan powered relief systems. Wind pressure can
easily prevent dampers from opening. This can be mitigated by
protecting the dampers from wind, such as locating them hori-
zontally in roof-mounted hoods.
 Larger louver size. Relief louvers and dampers usually need
to be larger than those used with fan-powered relief systems to
minimize pressure drop.
Figure 1: Three common types of relief systems
1A: Relief Dampers
1B: Relief Fan
1C: Return Fan
September 2000
ASHRAE Journal
35
Relief Fans
Relief fans, also called powered-relief or powered-exhaust,
are located in the system as shown in Figure 1B. The fans
typically operate only when the economizer is enabled and are
shut off when the system reverts to the minimum outdoor air
mode during warm weather or very cold weather. Because out-
door air intake rates vary from 100% air during mild weather
down to near minimum outdoor air rates when the weather is
very cold, relief fans must have some type of capacity control
to maintain building pressure within an acceptable range. Com-
mon capacity control systems include variable-speed drives,
discharge dampers, inlet guide vanes, multi-speed motors, or
multiple fans that can be staged. Fan capacity is typically con-
trolled directly from building pressure measurement.
Advantages of relief fans compared to return fans
include:
 Greater layout flexibility. Relief fans may be located any-
Figure 2: Split supply and relief fans.
Advertisement in the print edition was formally in this space
36
ASHRAE Journal www.ashraejournal.org
S e p t e m b e r 2 0 0 0
ASHRAE Journal
where in the return air path from the space to just upstream of
the recirculating damper at the economizer mixing plenum. Re-
turn fans, on the other hand, must be located near the supply
fan and upstream of the mixing plenum (Figure 1C). Relief fan
location flexibility is particularly advantageous for large built-
up systems.
Figure 2 shows a schematic of an HVAC system serving a
high-rise building. As is common in modern high-rises, the
floor area available for mechanical equipment at the top of the
building often is limited by architectural elements (e.g., stepped
back floors, sloped roof). Relief fans allow the built-up air sys-
tem to be split with supply fans located near the bottom of the
tower and relief fans located at the top. Space required for the
mechanical system on the lower floors in this example is re-
duced. This design also takes advantage of stack effect
relief air naturally will exit the building from the top during cool
weather so the relief fans do not have to overcome as much
pressure.
 Lower energy costs. Energy costs for both relief fan and
return fan systems will depend significantly on the style of fans
selected and how they are controlled, but all else being equal,
relief fans will have lower annual fan energy costs than return
fan systems. See the sidebar for a detailed example supporting
this statement.
 Less complicated controls for VAV applications. As dis-
cussed in the following section, control of return fans in vari-
able air volume (VAV) systems can be complex. Control of relief
fans from building pressure is straightforward, although not
without potential problems (see additional discussion under
application limitations later).
 Lower first costs. The reduced cost of controls and the
layout flexibility of the relief fan system usually will result in
somewhat lower costs relative to return fan systems for sys-
tems with low static pressure return air systems. (As noted in
the next section, for systems with high return air pressure drop,
the opposite may be true.) In practice, the savings can be even
greater due simply to common design practices in the area in
which our firm practices. Relief fans in low pressure drop return
air applications (such as ceiling plenum returns) are commonly
inexpensive propeller fans, whereas return fans for the same
application are typically more expensive centrifugal fans or vane-
axial fans.
Advertisement in the print edition was formally in this space
September 2000
ASHRAE Journal
37
Application limitations and considerations for relief fan sys-
tems include:
 Control instability with high pressure drop return air sys-
tems. Figure 4 shows a VAV system with relief fan operating in
the 100% outdoor air mode. In this example, the return air pres-
sure drop is high, typical of ducted return air systems, resulting
in a negative pressure of 1.25 in. w.g. (311 Pa) in Plenum B. The
pressure in the mixed air plenum (Plenum C) is only 0.25 in. w.g.
(62 Pa) negative relative to the outdoors since the economizer
outdoor air dampers are wide open.
Now assume that the outdoor air temperature falls below the
supply air temperature setpoint so that the economizer control-
ler requires some return air to temper the cold outdoor air. The
recirculating damper will then open, but because of the very
low pressure at Point B, instead of return air flowing into the
mixed air plenum (Point B to Point C), outdoor air from the mixed
air plenum will flow backwards through the damper (Point C to
Point B). This causes the relief fan to exhaust outdoor air rather
than building air so building pressure will rise. This, in turn,
causes the capacity control device on the relief fan to exhaust
even more air. In short order, the relief fan will be operating at
full volume and building pressure will continue to rise, perhaps
to very high levels. Fortunately, the problem is temporary: be-
cause the relief fan is keeping return air from warming the out-
door air being drawn into the mixed air plenum, the economizer
controller will not be satisfied and thus, will continue to open
the recirculating damper and close the outdoor air damper. Even-
tually this action will cause the mixed air plenum pressure to
become more negative than Plenum B, causing return air to flow
in the correct direction. Once that occurs the relief fan opera-
tion and building pressure return to normal.
 Negative building pressures at low outdoor air rates. Relief
fans must be able to operate down to very low rates when little
more than minimum outdoor air is being introduced into the
building. Most fan capacity control devices will have a mini-
mum turndown ratio. For instance, fans using inlet guide vanes
for capacity control have limited turndown due to leakage
through the inlet vanes, and the minimum speed on variable
speed driven fans is often limited to ensure motors are properly
cooled. Fans operating at their minimum exhaust rate when out-
door air rates are low can draw the building negative.
 Fluctuating building pressure controls. While controlling
relief fans from building pressure may seem straightforward,
there are some problems that can arise. Pressure is measured
using a differential pressure (DP) sensor with a low range, such
as 0 in. w.g. to 0.25 in. w.g. (0 Pa to 62 Pa).
A common mistake is locating the indoor (high pressure) port
of the DP sensor in the main entry lobby. This may seem like the
best location since that is where high pressures can cause prob-
lems such as pushing open exterior doors. However, it is actu-
ally a very poor location because the pressure in the lobby
fluctuates considerably as doors are opened and closed due to
piston effect from elevators. This, in turn, causes relief fan ca-
pacity control to become unstable. A better location is a space
where pressure is fairly constant, such as an interior space far
from exterior doors, elevators, and diffusers. Similarly, the out-
Economizers
Advertisement in the print edition was formally in this
space
38
ASHRAE Journal www.ashraejournal.org
S e p t e m b e r 2 0 0 0
ASHRAE Journal
door air pressure connection to the DP sensor must be located
to avoid direct exposure to wind, which will also cause signal
fluctuations. Some DP manufactures make wind shield hous-
ings to mitigate this problem.
Return Fans
A system with a return fan (often called a return/relief or
return/exhaust fan) is shown in Figure 1C. The return fan is in
series with the supply fan.
Advantages of return fans compared to relief fans are:
 Smaller supply fan and motor. Typically, power require-
ments for return fans and relief fans are about the same, but the
supply fan on the return fan system will require less power
Figure 4: Relief fan
system with high return
air pressure drop.
Advertisement in the print edition was formally in this space
September 2000
ASHRAE Journal
39
because it does not need to overcome the return air path pres-
sure drop. Lower fan power usually results in a smaller supply
fan motor, which will reduce the size of the variable-speed
drive for systems using these devices for fan control. For sys-
tems with low return air pressure drops, the supply fan power
reduction using return fans may be insignificant, but for sys-
tems with high return air pressure drops, the reduction can be
one motor size or more. In this case, the supply fan may also be
one size smaller. Together, these size reductions can reduce
the cost of the return fan system to below that of the relief fan
system.
 Preferred for constant volume systems. For VAV systems,
control of return fans is typically more expensive and more
complicated than control of relief fans (see discussion later).
But for constant volume systems, the opposite is true. For these
systems, return fans require no control since the sum of the
return airflow rate and relief airflow rate is constant. The relief
fan, on the other hand, would require the same modulating
capacity and building pressure controls required for VAV
systems since outdoor air intake rates will vary depending on
the load and outdoor air temperature.
Very few application limitations exist for return fans. They
may be used with virtually any size or type of system and for
virtually any HVAC application. Return fans have none of the
application limitations mentioned earlier for relief dampers and
relief fans. They are, however, prone to control problems due to
some flawed but commonly used control schemes:
 Signal tracking. The simplest method to control the return
fan is to send it the same capacity control signal that is sent to
the supply fan. Because of differing supply and return fan and
system curves, this indirect control usually results in widely
varying building pressures. It can be acceptable nevertheless if
the range of acceptable building pressure is broad (e.g., 0 in.w.g.
to 0.15 in. w.g. [0 Pa to 37 Pa]).
 Fan volume tracking. With this control scheme, return fan
capacity is controlled to maintain the return airflow rate at a
preset differential below the supply airflow rate. If the supply-
return differential is correctly set, this control is an effective,
although indirect, way of controlling building pressure. How-
ever, it can have other problems. As shown in a several ar-
ticles2,3 and a recently completed research project,4 fan tracking
is not an effective means to control minimum outdoor air rates
in VAV systems. Depending on how the outdoor, recirculating,
and relief air dampers are sequenced, this control scheme can
also result in outdoor air being drawn in backwards through the
relief damper.5
Probably the most reliable control design is to control the
return fan to maintain a positive static pressure in the exhaust
plenum (Plenum B) and to modulate the relief air dampers to
maintain building static pressure, in much the same way that
relief fans are controlled as described above. This design is
simple and relatively inexpensive, and accordingly is the ap-
proach recommended in draft ASHRAE Guideline 16P.6
Summary
Because of their many advantages, relief dampers should be
Economizers
Advertisement in the print edition was formally in this
space
40
ASHRAE Journal www.ashraejournal.org
S e p t e m b e r 2 0 0 0
ASHRAE Journal
Fan energy for relief fans and
return fans will be similar when the
systems are in the economizer
mode. But relief fans will use less
energy than return fans when the
systems are in the minimum out-
door air mode during either warm/
hot weather or very cold weather.
With the relief fan system in this
mode, the relief fan is off and the
supply fan handles the entire re-
turn air pressure drop. With the
return fan system, both supply
and return fans continue to run.
There are two primary reasons
why the latter system uses more
energy:
 First, the overall pressure drop
is higher, as shown in Figures 3A
and 3B. The pressures shown in
the figures are typical of a VAV
system with a low pressure drop
ceiling plenum return air system.
The return fan must maintain a
positive pressure relative to the
outdoors in the exhaust air plenum
(Plenum B in Figure 3B) in order
for air to be exhausted and to pre-
vent outdoor air from being inadvertently drawn into the
exhaust air dampers when in economizer mode.
On the other hand, the mixed air plenum (Plenum C in
Figure 3B) must be negative relative to the outdoors in
order to draw in outdoor air. The recirculating damper then
must be sized (or controlled) to throttle the pressure differ-
ence between these two plenums. With relief fans (Figure
3A), the pressure in Plenum B is negative and the recircu-
lating damper may be selected for low-pressure drop. In
the example in Figure 3, the total pressure drop that the
return fan must overcome is 0.5 in. w.g. plus 0.25 in. w.g.
(125 Pa plus 62 Pa) for a total of 0.75 in. w.g. (186 Pa). The
supply fan must overcome 2.5 in. w.g. (625 Pa) + 1 in. w.g.
(250 Pa) (coil, filter) + 0.25 in. w.g. (62 Pa) (intake dampers)
= 3.75 in. w.g. (937 Pa) This example assumes 0.25 in. w.g.
(62 Pa) is required at the outdoor air intake plenum to draw
in minimum outdoor air and 0.25 in. w.g. (62 Pa) is required
to exhaust air through the exhaust air damper and louver.
Overall, the pressure drop of the supply and return fans is
4.5 in. w.g. (1125 Pa)
Relief Fans
vs.
Return Fans
With the relief fan system, the total pressure handled
by the supply fan is 2.5 in. w.g. (625 Pa) + 1 in. w.g. (250 Pa)
(coil, filter) + 0.5 in. w.g. (125 Pa) (return air system) + 0.1
in. w.g. (25 Pa) (recirculating damper) = 4.1 in. w.g. (1025
Pa) assuming the recirculating damper is selected for a
pressure drop of 0.1 in. w.g. (25 Pa). This is a reduction of
0.4 in. w.g. (100 Pa) of pressure. Savings could be more or
less depending on how dampers are selected, how mini-
mum outdoor air is controlled, and how the return fans are
controlled, but in almost all applications, the pressure drop
should be less for relief fans.
 The second reason relief fans use less energy is that
the supply fan in this design can typically handle the
added pressure drop of the return system more efficiently
than the return fan. The supply fan is almost always more
efficient than the return fan because it operates against a
higher-pressure difference. Operating against a low-pres-
sure drop, the return fans efficiency can be low, particu-
larly if a centrifugal fan is used.
3B: Typical Return Fan Pressures
3A: Typical Relief Fan Pressures
Figure 3: Relief fan vs. return fan.
42
ASHRAE Journal www.ashraejournal.org
S e p t e m b e r 2 0 0 0
ASHRAE Journal
the system of choice for small HVAC systems and for single-
story buildings. They can be made to work well with almost any
building and HVAC system when the relief dampers can be
located near the conditioned space, such as behind wall lou-
vers. However, wind problems and leakage due to stack effect
typically eliminate this option on high-rise buildings.
The many advantages of relief fans compared to return fans
make relief fans the system of choice for applications where
relief dampers cannot be used and where return air pressure
drop is relatively low, typical of systems with return air ceiling
plenums.
Return fans are the system of choice for applications with
high return air pressure drops, such as ducted return systems.
They are also a better choice than relief fans for constant vol-
ume systems since they require no controls.
References
1. ASHRAE/IESNA Standard 90.1-1999, Energy Standard for
Buildings Except Low-Rise Residential Buildings.
2. Kettler, J. 1995. Minimum ventilation control for VAV sys-
tems: fan tracking vs. workable solutions. ASHRAE Trans-
actions (101)2: 62530.
3. Kettler, J. 2000. Measuring and controlling outdoor air-
flow, ASHRAE IAQ Applications, Winter 2000.
4. Krarti, M. 1999. Techniques for measuring and controlling
outside air intake rates in variable air volume systems. ASHRAE
RP-980 Final Report.
5. Seem, J., et al. 2000. A damper control system for prevent-
ing reverse airflow through exhaust air dampers of variable air
volume air-handling units. International Journal of HVAC&R
Research 6(2):13548.
6. ASHRAE Guideline 16P, Selecting Outdoor, Return, and
Relief Dampers for Variable Air Volume Systems. First Public
Review Draft, September 1999.
Advertisement in the print edition was formally in this space
October 2000
ASHRAE Journal
45
ASHRAE Journal
Laboratory HVAC
Designing HVAC
For Pharmaceutical
Research Facilities
By Bernard Blazewicz, P.E.
Member ASHRAE
Bernard Blazewicz, P.E., has 15
years of experience in HVAC design
for pharmaceutical research facilities.
He is a member of ASHRAE Technical
Committee TC 9.10, Lab Systems.
 


  


 





 


 
  
  

!

 
    



"

 








 
 

# $ %&

&
#

 %&
&



 

 









H









 








 












 

 


 

 
 






 
 



 

 












HVAC and Pharmaceutical
Research Facilities
! 










 

 

 


 


" 


#



$%&






 

'
$%&








  
#






 




 


" 


 




" 

 


" 



% 














" 

(#


















 



#
$%&



$%&










HVAC and Building Architecture
$%&






 

 




 
 



 








 








)
\*





 

  
 



 





+ 
#











&




About the Author
46
ASHRAE Journal www.ashraejournal.org
October 2000
ASHRAE Journal
$%&


 


,


 #
-./ 



0

























 


 




$






 #







$





 
 





 

1$%&


 

2
HVAC Conceptual Design
$












  
3






4



4 





 




56+'7


 








 

 
6+'

 





  








 
 
'








6+'
 
  
 






 


 
 









$%&





 & 





 

$%&
 







 


 

 
!







&









Information Available in Conceptual Design












" 








 

 


  

3


" 
#



" 

 







 
)
8 9




 



8 
 








8 3



  




5
7


" 
8 3


 


#

" 


8 :


)9









8 9



5 


" 



7
8 $%&
8 $%&
 
8 ;


#




,



 


$




 









  








Important Elements in HVAC Concepts





Construction
Basis of
Design
Detail
Design
Conceptual
Design
Project
Cost
Figure 2: Impact of changes on cost.
e
p
y
T
g
n
i
d
li
u
B
tf/
m
f
c
2
f
o
t
e
e
F
e
r
a
u
q
S
)
%
(
F
S
G
o
t
R
E
M
)
e
s
u
o
h
t
n
e
p
d
e
s
o
l
c
n
e
(
r
o
o
l
F
-
o
t-r
o
o
l
F
)tf(
t
h
g
i
e
H
)l
a
c
i
n
a
h
c
e
M
-
n
o
N
(
la
n
ici
d
e
M
y
rtsi
m
e
h
C
0
4
.
2
–
0
9
.
1
2
2
–
7
1
0
0
.
6
1
–
0
0
.
5
1
m
u
ir
a
vi
V
0
8
.
1
–
0
6
.
1
4
2
–
0
2
0
0
.
8
1
–
0
0
.
5
1
Table 1: Sample of HVAC requirements.
Special Construction
2%
Electrical
9%
Mechanical
36%
Foundations,
Substructure,
Superstructure
19%
Interior, Exterior
& Roofing 34%
Figure 1: Laboratory construction costs.
October 2000
ASHRAE Journal
47
Laboratory HVAC

  

 
$%&




 
 




 


 




&

$%&
" 

 
#







 


 


$%&

" 
" 



 9$%&" 





" 
#









 


6



<==/ 



" 



 





 
 
5(,>0;(7





" 
#
#
 

  





 







 

 
$%&

 

 \*

$%&


" 





 



Figure 4: Schematic of a dedicated or individual air system.
Figure 3: Schematic of central air system.
OA Plenum
Exhaust
Fans
Laboratory Area
AHU
AHU
AHU
Supply
Plenum
Laboratory Area
Laboratory Area
Exhaust
Plenum
OA Plenum
Laboratory
Laboratory
Laboratory
Exhaust
Fans
AHU
AHU
AHU


48
ASHRAE Journal www.ashraejournal.org
October 2000
ASHRAE Journal
 





Zoning & Distribution Concepts
'  








 
 

 
 









?









 



 







;


)
 











;


5.====@A-B==:>
C7

 ;

 






" 
 


+




 " 









9
 
" 




 

  








&






#




 !"#











 








  



;



 

#













 





#



$%&





  


  




;










" 
\*
#





 






#




#
 
&






#
 




 





 


 







4

 




' 


$%&







" 
 

$
 0

" 
  

 


0$%&

" 








#


  
" 


" 

#$
'
 
 
 

+

#




 
 



 
' 












  
$

 


)
 %
#$&%

 


 





 




 


:
" 






 

+







  

  





 # 

&










+ 




 
  






  
# 






&


 



" 


 


#
 

&




Figure 5: Floor plan showing quantity and locations of shafts.
Supply Shaft
Exhaust Shaft



49
ASHRAE Journal www.ashraejournal.org
October 2000
 
" 







 


 '#$
<
9


A
&

 
$

 






 



5
#



7


9







 




#

 
#





' 
 









3

 



 
:











9










 

 
 



 

Conclusions
< $%&




 

 







 



!
 












 

" 





#


" 
(
#














A 9 

$%&










 


 
$%&
 


 
-  


$%&




)
8
3



) > >


8
3


 



8
!
$%&" 
8
;
" 
" 

8
3


 

 
References


 





 


 
!
" 
 
 #
$% & 




'(  

  !


"#
 $!


% 
&)( !
%
  
# 
!" 
 
\*
& 
'% $

()

\*



30
ASHRAE Journal www.ashraejournal.org
October 2000
F
Minimizing
Fungal Defacement
By Hugo L.S.C. Hens, Dr.Ir.
Member ASHRAE
 












 



 !
"# !$%&
'

(




)

\*
+


,- 



 
". !,+/ 
% 



)
)

\*


,
$ 0

"1
 !-%$0
2 
 3)

45 


  
"+ !!%

  
 
 







 
   


 


  

 !" #  $%  
 



& '







 





& 

  &  


 
  

& 
 
  
Conditions for Mold
    
&



 


 

($

  

 
 )\*$
 & 
  )+$


 
 ),$
 




)-$
 % 




 

 & 
%   

 
 


 
 


  & 

 

 
 
 



  

. 
& 

 
   
% "#%///
 '

0 
  


  



%   ,$%


 
 


 
  


 


  
    

    &  
&



  
   


 '  



 



   








&
 


  
& 

$
 
 



#    
1-.
2
   




 
 3 


 
    
&


 4-.-.0
Hugo L.S.C. Hens is a professor at
the University of Leuven, Department
of Civil Engineering, Laboratory of
Building Physics, Leuven, Belgium.
-+ 561 !" 7 
\*$%  
 



 
    

 !"
!'0'#" ,  
 
  & & 
 
& 

6. 
 


 !" $%   




  "  , 
"#89"!+$
"   

  
 

&


 


  

    

 
 
 8  +$
3



 

&

    

  
& 

 
 
 % 
 
 



 (


$
  
  
& 

 






  
  
 &  &  
  
&




 $ 3

&

  $


 
 
    

 
  
&  
 
$%
  
& 





 
 
  
 
&


 

 
 


5 
 

 
  &




 
  
 

  
& 
  
2
 
   
  
&

  
& 

About the Author
ASHRAE Journal
Mold
October 2000
ASHRAE Journal
31
Mold
  


: 
 


  
 
& 

 
/
6, !"$
% 

 
 
 

 

  
& 
.$(

;++<-=1
\*$
&4.
\*\*4>'5 
 
 
   
>'
 
  
6,. 
 

 


 
 

 


 
 
& 



!  


  & &  6+. 
&


 !"!'0'#" ,
6.
Aspergillus
Isopleth
 
 
  

    
 3


? 
   






 
& 

 
 
   
 
 

 

"
 
 3 


 
  
  
e
t
a
rt
s
b
u
S
)
%
(
H
R
d
l
o
h
s
e
r
h
T
w
o
d
n
i
W
e
m
i
T
e
u
l
a
V
s
u
o
r
o
P
y
a
d
1
0
0
1
t
af
d
n
a
ts
u
d
,s
u
o
r
o
p
-
n
o
N
d
e
r
e
v
o
c
k
e
e
w
1
9
8
s
y
a
d
0
3
0
8
n
a
elc
,s
u
o
r
o
p
-
n
o
N
–
0
0
1
Table 1: Relative humidity threshold for fungal defacement,
a steady-state approach.
!
"#$
"%#

&
32
ASHRAE Journal www.ashraejournal.org
October 2000
ASHRAE Journal


 
@
 &   
  


 
 !"$% 
   


& 


 &  



  
 
 %
  


 
 
 
& 



 

  





 
& 
 & 


%




   
  
 !"" 
, 
 
  
& 


 
   
& '
#  6. 




 
 
& 
 
   
 
   
 
 
@ 

 
 

 
 .  


8 &  
 
 
6. 



  

% 
   




'
  
 



 
 

&


 
 


 ",$ 
 % 
5
 
& %25$

 8 
 %25
 


 


  
& 
 
 
  


6.
  %25
 
-"& - 
 

  
 




& 
%25;
Conditions that Promote Fungal Defacement
 
   

& 

  
% &    

  

 
  
& 


 & & 
   
 
 



 
 

&

 
& 
% 
 

 
  
 
   

  
 
   
& 



& 

  
 
&&   
 
% &

  $
  
 



 
 
 
 %  
 

 
 
  
 
  
 


  & "
 &   


  
 

  
  


 
 &   


& 
 
  

 
   

    /  
 & 




%
 
& 

  

  
 

   
 

 

"

 
 
  
  & 


 )
 
  

 

!
"#$
"%#

&
October 2000
ASHRAE Journal
33
)
   



 
 

 
 
 '
& 
  
 

$

@ 
 
 $ 
 
 
 
 @
  
 

& 


  
 3 
 


   


 



 
  & 
A simplified heat, air and moisture balance
% 
 

  

 

 & 
% 
  

  
 & 

0 
&  3

  
 & 
 
 
 
  &
 %






  





 3
#


 
&
 
 


  #
 


   
&




   
 "

    




 
 

 

 
 
  

 

& 
 (
1\*ABC=CD=C="
<$;+$
& 
 &  

 

&  (
  
 "
 
 
 
$ 
 
C?$
 &  
 7$ 
 &    C
?$
 &

  7$
 
 
 
(
,$
Figure 1: Relation between the daily mean vapor release
and the average ventilation rate in a sleeping room with a
volume of 40 m3 (1413 ft3), a double-glazed window of 1.5
m² and an inside temperature of 12°C (54°F). Outside cli-
mate: 2.7°C (37°F), 675 Pa. Parameter in the graph is the
lowest temperature ratio on the envelope. From the high-
est to the lowest line: 0.4, 0.5, 0.6, 0.7, 0.8, 0.9. A mean
ventilation of 0.5 h–1
is considered as being the lowest rate
admissible for IAQ and comfort reasons.
1\*AC=C="


1\*AC="
!
"#$
"%#
&
34
ASHRAE Journal www.ashraejournal.org
October 2000
ASHRAE Journal
0  
 
 
& 
 


   


 
  
 
 
 
 
 
 

% 

 
 
 
 
 
   
(
-$
   ' 
  #
0@ 

 -14 
5?BEAFD$ 
 
 
 
 
 




 
 

 
 
  9

 
3& 

  
 5 
  
 
 
 
  &
  
 &  
 
 
 
 & 

 

 



e
r
u
t
a
r
e
p
m
e
T
e
r
u
s
s
e
r
P
r
o
p
a
V
n
i
e
c
n
e
r
e
ffi
D
e
d
i
s
t
u
O
-
e
d
i
s
n
I
s
m
o
o
R
e
m
it
y
a
D
s
k
e
e
w
4
2
1
=
n
s
m
o
o
R
e
m
itt
h
g
i
N
s
k
e
e
w
7
7
1
=
n
s
m
o
o
R
e
m
it
y
a
D
s
k
e
e
w
4
2
1
=
n
s
m
o
o
R
e
m
itt
h
g
i
N
s
k
e
e
w
7
7
1
=
n
n
a
e
m
2
1.
0
+
8.
9
1
e
n
a
e
m
2
4.
0
+
8.
2
1
e
n
a
e
m
6.
5
3
–
3
4
6
e
n
a
e
m
6.
3
1
–
1
2
3
e
%
5
2
1.
0
+
6.
3
2
e
%
5
2
4.
0
+
2.
6
1
e
%
5
6.
5
3
–
5
8
8
e
%
5
6.
3
1
–
1
0
5
e
%
5
9
2
1.
0
+
0.
6
1
e
%
5
9
2
4.
0
+
4.
9
e
%
5
9
6.
5
3
–
1
0
4
e
%
5
9
6.
3
1
–
1
4
1
e
Table 2: Inside cli-
mate in dwellings,
measured values,
means, 5% and
95% percentiles
(n = number of
weekly averages).
 3& 

  
 9

  (
 
& 
 
 
 
 %
& 
 


 &

  G&
 &
  & 
  
& 
 
 
 

  (
 
(
;

=

<
$
1$
  

 
 
 
 

 
 


 
 & (
4$

  3
    

 
  
 

'
<$=
<$=;
9



<

;
9

9
=
!
"#$
"%#

&
October 2000
ASHRAE Journal
35
Mold

 
  
 
 

 

 &
 
 
 
 & 
  

 
 
6 
 
  !"$
% 
 
 
 
 
 & 

 

    
  &

 


  

 3  


 
 
 & : 

 
? 
  




 



 
 
 


  & 
 

 
 


 
% 
 
 


 

  
 &  
 
 
$ 



  
 
  
Criteria for Evaluating the Risk on Fungal Defacement


) 

 
  


 &

 

  

  
 (
 ' 


&   & 





 
 

    
)
\* #& 
   
  
 & 
 



 
 & 


 
 &  &  
 )
+  


  
  

 
 

 

 
& 

 
 






  
 


)
, G
 
 &

  
 

 

 &

  & \*-
 


  
 
  



 
. 
  
  

 & 


 
 
 



  &   
 
&   
%
& 
  
 
 3  

 
   

 

 

 
 
 



: 


 
   
&   
% 



 

  
  (
 "&  
 
 
 )
\* "&  
 
 
 )
+ "&  
  
& 

, "&  
   
 
 )
- "&  &   & & )
1 "&  & 


)
4 %

 

 
)
6 %  
 

  
   
  



 
 
)
!
"#$
"%#

&
36
ASHRAE Journal www.ashraejournal.org
October 2000
ASHRAE Journal
7   
 

     
 
% 
 

  
 
  

  3
 








 #  
  


 
& 





 ",$

 
 

 

&  (
% 
3


    
 
  
   
 
 
 
 
 

 & 
 
 

\*%    
    
@
   
 
 
 

+% & 


    
 
 
& 



' 

 
 &   
 
  
 
  
 





 &




  
A Probabilistic Approach in Cool Climates
%  

 




&    
 
 


&  &


  



   
 
 &
    

& % 


  
  & 
 

 
 
 

 
 
 & 

 

  


 
 
 

  


 
 

% &


 
  
  
    & 

G
  &   
 

 


 
 
 
 & ' %

 &  

 /G9H
 


   $# 1$ 

   

  
 &  


 

 
 
    



&  
 &  
% 

 &   
 3  

    
@%  

 &    


& 

&   
& 
+1
\* 4
$
 

 
\*,\*-6
$ 
    @% 
&

  

  



 


 
 
 

(

;&  

B$
;\*-D

;

<

<
 \*$
!
"#$
"%#

&
October 2000
ASHRAE Journal
37
Mold

 
    
 
  

B D&  
 
  





 %  

 
 



& 
 


 
  3  

 I

 

% 
& 
 
 

 3  
   

  
 


  
"-. %  




 
 
   & 
 
% 


 
 
@


"
 
 

1-

  
 5
   @ 
 

    
6"
 
 
 3  


 
 3  

 

  

  
  &  & 



"
 
 
 3 


 

 
 

  

 
  
 
  
 & 


  
 
 
 

 
& %



 +  
 
    


& 
 
 
 & 



-
 
 5


& 




 
 
 
 3  

16

@  @
% 




  

% 
 
 
 3  




 

 

 
 
(  &   
 J
5 
! 
 
'
Conclusions
'

   



  

  
 
 
  

5

&
& 
 & 
 




&
    


  
& 

 
 


Figure 2: Temperature ratio distribution and associated
risk on fungal defacement, daytime zones in dwellings,
outside climate for Ukkel, Belgium. The full line does
not include any ventilation requirement. The dotted line
holds if a mean ventilation rate of at least 0.5 h–1 is as-
sured.
Double Glazing
Single Glazing
Low-e Double Glazing
!
"#$
"%#
&
October 2000
ASHRAE Journal
38
%
 

 
 


 8:"'

  &  



  

 

 
  &  
3 "

&

 


 



 
  
  8 &  


 







  
  
 
 

 
 # 
 
  
 
  & 

 
 & 



&  
 
 
 
% 
  3
 
  3  


 

  '

 
  & 
   

  
 @
  

 
 
 3  

  
& 



%
&  


  

&  

 5 
 
  
& 





 

 
  
  3  
   
 
References















 




!
"#$

%
 &'$
(
$)




\*


(


!+ 


,"-.
%/## 01'2(
3


\*+
"456
" 1
 2  44 '#7
 
#
!89  



:
\*9+
 !,2
0
" 61
-$;
.
</   , '9
 
8!
9
 
 =  



8
%

+%
9






#(!
#
9
>9
"-$
;
.
2
2 1"#

$
 



$


(
(? 
(

% (
#(

@
A 

(B

%:CD$$
>/!> 6"4
$ 
@
<
!E
#
%/=

""1
$ 
@
<
!E
");

C
=


$ 
@
<
!E
) 
#
=


: :/ :  41
:
$
!9
F22
 :2 
:F=
(G 4
'


!

!2\*




%
!!
4"564

= "'#
9
!





+
H!

(<

=
 '=9(



!9
\*
\*
!

!

(+
&'

5""06""4
#
  G 4"'!

!+%DF
\*04>
4"
#
  &$
@"
<
D
!E
"
 
 =


#!

G%
2#G '%





%
$() \*(
'+,
 >64
>/G< 4&',

(!%/\*
@
>
=B2

@E
/

 45'(
9/

F2#
(+%%D$-$
.
Mold
!
"#
$
"%#

&
52
ASHRAE Journal www.ashraejournal.org
October 2000
ASHRAE Journal
his article discusses an example of an outer race-bearing defect on
a 1,250 ton (4400 kW) air-conditioning chiller. The defect was
detected using off-the-shelf portable vibration analysis hardware
and software. The machine is a single-stage centrifugal compressor with a
rolling element thrust bearing on the motor free end and a sleeve bearing on
the motor drive end. This article discusses methods used to diagnose and
trend the bearing defect using vibration spectra as an indicator of the bear-
ing condition. The diagnostic methods covered are universally applicable to
other types of machines (pumps, fans, gears) with rolling contact bearings.
Vibration Tests
For Bearing Wear
By Michael S. Johnson Jr., P.E.
data typically are collected.
Overall level: The overall level is a mea-
sure of the total vibration amplitude over
a wide range of frequencies. An over-all
vibration measurement, also called a
broadband level, is a single value that is
relatively easy and cheap to collect, pro-
cess, analyze, and trend.
Narrowband: Using a Fast Fourier
Transform (FFT) algorithm, the vibration
signal is resolved into a number of dis-
crete frequencies and displayed as a two
dimensional spectral plot of amplitude vs.
frequency. All the triaxial spectra shown
in this case history have a frequency scale
with 800 lines of resolution. In other
words, each spectrum is composed of 800
individual peaks defining an amplitude at
a specific frequency.
Vibration Acceptance Criteria
What is an acceptable level of vibra-
tion for the 1,250 ton (4400 kW) chiller?
The chiller manufacturer uses a pass/fail
broadband specification of 0.25 in./s
(peak). Vibration tolerances or specifica-
tions typically are expressed as either ab-
solute or relative criteria. The IRD Gen-
eral Machinery Vibration Severity Chart,
summarized in Table 1, is the most com-
mon example of absolute criteria and is a
good guide for engineers who do not have
any historical data on a machine. Each
increment of machinery condition is rep-
resented by change of a factor of two in
the vibration velocity. A third column pro-
vides an easy conversion between in./s
(peak) and the commonly used logarith-
mic unit of velocity decibels (VdB). Note
that 6 dB also represents a change by a
factor of two, so each machinery condi-
tion band is represented by a 6 dB differ-
ential.
While absolute criteria are fine for ac-
ceptance testing, more sensitive criteria
are needed for making accurate diagnoses
as part of a predictive maintenance pro-
gram. A relative criterion is best if your
goal is to diagnose machine health accu-
rately. Relative criteria are defined by av-
eraging vibration measurements taken on
several identical machines, all tested un-
der similar operating conditions. For this
case history, the acceptance criteria were
constructed by averaging spectral mea-
surements from 12 identical chillers.
The bronze disk mounting pads were
mounted in the same location on each
machine and the data were collected with
the chiller operating at about 80% rated
load. The test spectra were developed
into average baseline spectral data after
manual review of the data so each test
showed the machines to be in reasonably
good condition. Due to variations of test
data among machines in the sample, stan-
dard deviations (sigma) were calculated.
Then, an average plus one sigma spec-
Michael S. Johnson Jr., P.E., is a
senior engineer with PREDICT/DLI,
Bainbridge Island, Wash.
T
Vibration Analysis Tools
Tools used to measure vibration have
improved significantly in the past 25
years. The sensor of choice for most vi-
bration data collection on industrial ma-
chinery is an accelerometer. As the name
implies the output is proportional to ac-
celeration, however, it is normally inte-
grated to display in units of velocity. All
data shown in this case history were col-
lected using a triaxial accelerometer clus-
ter shown in Figure 2.
The notched mounting pad is adhered
rigidly to the motor bearing housing, and
the triaxial cluster is stud-mounted, allow-
ing all three axes to be collected simulta-
neously. The bar code and mounting con-
figuration allow accurate and repeatable
data to be collected every time, regard-
less of the skill of the person doing the
data collection. As long as the test con-
ditions are relatively consistent, the test
data also should be consistent if the me-
chanical condition remains unchanged.
The signal processing techniques used
by a vibration analyst vary based on the
level of detail desired. In routine predic-
tive maintenance programs, two types of
About the Author
October 2000
ASHRAE Journal
53
Vibration
tral mask was calculated. Statistically, about 85% of the vibra-
tion amplitudes should fall below the average plus one sigma
mask. Unlike vendor defined pass/fail criteria or absolute crite-
ria such as the IRD chart, the relative criteria allow the machines
themselves to define what is acceptable. Figure 3 is an example
of one axis of the relative acceptance criteria used in this case
history. Figure 4 shows the average and average plus sigma
level for all three axes for both the low- and high-range data. If
one or more peaks in an 800-line spectrum exceeds the average
plus sigma amplitude criterion, that fact alone does not indicate
a significant problem (see the section on diagnostic strategies).
Anti-Friction Bearing Problems
Bearing problems are some of the most common types of
faults diagnosed by vibration analysis programs. In the early
stages, a defective bearing will produce vibration components
with frequencies that are not multiples of shaft rotation rate.
The exact values of these non-synchronous frequencies are
based on bearing geometry. They can be calculated if the race
and roller dimensions are known. In practice, most facility engi-
neers do not document the manufacturer and model number for
bearings in machinery, and so must rely on other methods to
determine bearing frequencies. A set of rules for determining
approximate values of bearing tone frequencies follows:
Ball Pass Frequency Outer Race (BPFO)
= # of rollers ´ shaft speed ´ 0.4
Ball Pass Frequency Inner Race (BPFI)
= # of rollers ´ shaft speed ´ 0.6
Fundamental Train Frequency (FTF)
= speed ´ 0.4
The chiller manufacturer stated that the ball bearing in this
case is an SKF 7318. The bearing table confirms that 4.9xM and
7.1xM are the outer and inner ball pass frequencies respec-
tively. These frequencies are presented as orders, where the
suffix xM represents times motor shaft rotation rate. Look-
ing at the frequencies and the rules of thumb, it is evident that
this bearing has 12 rolling elements.
Ball-bearing wear becomes increasingly evident as harmon-
ics (integer multiples) of these ball-pass frequency peaks occur
in the vibration spectra. Depending on the nature of the defect,
there also may be strong 1xM sidebands around the bearing
tones or their harmonics. Extreme bearing wear creates an ab-
normally high noise floor in the high-range spectra between
about 70 and 100 times shaft rotation rate (70xM to 100xM).
Commonly Used Diagnostic Strategies
When evaluating bearing wear using vibration analysis, a
consistent method of collecting and analyzing the data is nec-
essary. Broadband vibration meters normally cannot detect
bearing wear until the later stages. As a result, the maintenance
technician has little warning to plan a repair, and risks cata-
strophic failure. Diagnostic techniques that rely on high-
frequency phenomena such as shock pulse or ultrasonic en-
ergy are very effective at early detection of bearing wear. How-
ever, they typically lack the ability to detect the many machin-
ery faults that manifest themselves with vibration at lower fre-
quencies. Triaxial narrow band spectral analysis using relative
acceptance criteria can accurately provide early warning of bear-
ing defects. It also can be used to diagnose a wide range of
other machinery problems such as imbalance, misalignment,
impeller clearance problem, looseness, and resonance. In this
case, the third technique is used.
The narrow band data required for analysis includes two
Figure 3: The relative acceptance criteria was generated
specifically for the 1,250 ton chiller by averaging spectra
from 12 identical chillers. The average (bottom spectrum
in blue) and average plus one standard deviation (top
spectrum in red) criteria shown are for the radial axis. The
IRD Severity Chart criteria are superimposed for comparison.
Figure 1: Chiller
showing the vi-
bration test loca-
tion on the motor
bearing hous-
ings.
Figure 2: Sketch of a triaxial accelerometer cluster (left)
that is stud mounted to the bronze disk mounting pad (bot-
tom right). The cluster contains three accelerometers, each
mutually perpendicular to the others. Vibration data col-
lection is activated using a barcode that automatically sets
up the data collector, collects and then stores the data.
54
ASHRAE Journal www.ashraejournal.org
October 2000
ASHRAE Journal
Table 1: The IRD General Machinery Vibration Severity
Chart is an improvement on a pass/fail criteria such as
that used by the chiller manufacturer because it provides
a graduated scale of machine condition. The tolerances
in the chart are for frequencies between 1.6 and 1667 Hz
and apply to most rotating machinery.
y
r
e
n
i
h
c
a
M
y
r
e
n
i
h
c
a
M
y
r
e
n
i
h
c
a
M
y
r
e
n
i
h
c
a
M
y
r
e
n
i
h
c
a
M
n
o
iti
d
n
o
C
y
ti
c
o
l
e
V
y
ti
c
o
l
e
V
y
ti
c
o
l
e
V
y
ti
c
o
l
e
V
y
ti
c
o
l
e
V
)
k
a
e
p
s
/.
n
i(
y
ti
c
o
l
e
V
y
ti
c
o
l
e
V
y
ti
c
o
l
e
V
y
ti
c
o
l
e
V
y
ti
c
o
l
e
V
)
B
d
V
(
h
g
u
o
R
y
r
e
V
8
2
6
.
0
>
V
1
2
1
>
B
d
V
h
g
u
o
R
8
2
6
.
0
<
V
<
4
1
3
.
0
1
2
1
<
B
d
V
<
5
1
1
h
g
u
o
R
ylt
h
g
il
S
4
1
3
.
0
<
V
<
7
5
1
.
0
5
1
1
<
B
d
V
<
9
0
1
ria
F
7
5
1
.
0
<
V
<
5
8
7
0
.
0
9
0
1
<
B
d
V
<
3
0
1
d
o
o
G
5
8
7
0
.
0
<
V
<
2
9
3
0
.
0
3
0
1
<
B
d
V
<
7
9
d
o
o
G
y
r
e
V
2
9
3
0
.
0
<
V
<
6
9
1
0
.
0
7
9
<
B
d
V
<
1
9
h
t
o
o
m
S
6
9
1
0
.
0
<
V
<
8
9
0
0
.
0
1
9
<
B
d
V
<
5
8
h
t
o
o
m
S
y
r
e
V
8
9
0
0
.
0
<
V
<
9
4
0
0
.
0
5
8
<
B
d
V
<
9
7
h
t
o
o
m
S
yle
m
e
rtx
E
9
4
0
0
.
0
<
V
9
7
<
B
d
V
frequency ranges of high-resolution (800 lines) triaxial spectral
data measured at a single point on a rigid part of the bearing
housing. The low-range data is typically 0 to 10 orders of shaft
speed where the fundamental bearing tones are easily seen.
The high-range data is typically 0 to 100 orders of shaft speed
where the bearing tone harmonics and high-frequency noise
floor are seen. While this may seem like an overkill of data for a
single location, the mounting method and the bar code allow
for simple and efficient data collection. Furthermore, process-
ing the data on a PC is fast and automatic.
The narrow band fault model for a bearing defect, as taught
in most basic vibration analysis courses, includes the follow-
ing four conditions:
1. Harmonic series of peaks with a non-synchronous funda-
mental frequency.
2. 1xM and/or fundamental train frequency (FTF) sidebands
around any of the peaks in (1).
3. Increased high-frequency noise floor magnitude
4. Harmonics series of the shaft rotation rate caused by ex-
cessive bearing looseness.
Vibration Analysis (Human vs. Computer)
The sheer quantity of narrow band data needed to accurately
diagnose bearing defects requires that all the routine data re-
duction and logic functions are accomplished by a personal
computer with an expert system. It is not time-economical for a
human analyst to accomplish all the routine tasks that a com-
puter can do in mere seconds. The first step is to order normal-
ize the spectra with respect to the shaft rotating speed. The
next step is to extract the amplitudes for the principal forcing
frequencies and other peaks in the test data. The third step is to
use the fault model described earlier to identify the pattern for a
bearing defect. The last step is to determine the severity of the
bearing defect, given that the pattern exists.
The expert system logic used to identify the fault and its sever-
ity was created as part of an empirical process whereby the auto-
mated diagnosis on a large population of machines was com-
pared to the diagnosis that a vibration expert would make on
those same machines. The expert logic rules are, therefore, a
reflection of exactly how a vibration expert would analyze the
Figure 5: Computer-generated diagnostic results for Chiller 4.
Figure 4: Average baseline data from two separate facili-
ties: Plant A (top 6 spectra) and Plant B (bottom 6 spec-
tra). Each plant has 18 identical model chillers. The run-
ning speed of the Plant B data reflects a different average
running speed (2,982 rpm), which reflects in input line fre-
quency of 50 Hz common to Europe. This average and
average plus sigma data is from the free end motor bearing.
October 2000
ASHRAE Journal
55
Vibration
data. Because of this, an expert system can be no better than the
vibration analyst who creates it. Because all the steps outlined in
the previous paragraph are routine and repetitive, a modern com-
puter can rapidly perform all four analysis steps in a few seconds
per machine. The expert system then generates a text-based re-
port for the chiller motor bearing wear as shown in Figure 5.
Manual Review of the Spectral Data
Figure 6 shows the motor free end data collected on March
25, 1999 on Chiller 4. The Avg + sigma mask (red), are superim-
posed for comparison. The x-axis is scaled in units of orders
where the order 1 represents the rotational rate of the motor.
Note the prominent non-synchronous peaks in the axial low
range data at 4.9xM and 7.1xM. These peaks correspond to the
ball bearing pass frequencies for the motor bearing. In the high
range spectra, harmonic markers are placed on each peak of the
harmonic series with 4.9xM spacing.
Note that the harmonic series has strong amplitudes in all
three axes of the high range while only prominent in the axial
direction in the low range data. The high frequency noise
floor is about the same or lower than the one sigma mask
telling us that the bearing wear is not to a point of near failure,
however the strong harmonic series implies that a defect is
present.
Figure 6: Triaxial vibration spectra for the motor free end bearing on Chiller 4. The three spectra on the left are low-
range data and the three spectra on the right are high-range data. The marked peaks in the high-range data represent
a 4.9xM spacing that is a BPFO harmonic series.
Prognostics
There is little doubt whether a bearing fault exists. The ma-
chine operators can identify this condition by sound and touch.
A more important question is: How much remaining life does
this bearing have? The clever vibration analyst will not make a
conclusion until a trend has developed and several data sets
are available. For each diagnosis, the expert system calculates a
severity score based on three things.
1. The number of peaks that support the diagnosis.
2. The amount by which the criterion is exceeded for
each peak in (1).
3. The absolute amplitude of each peak in (1).
Figure 7: Expert system trend plot for Chiller 4.
Advertisement for the print edition formerly in this space.
56
ASHRAE Journal www.ashraejournal.org
October 2000
ASHRAE Journal
ics, sidebands, and noise floor) of bearing wear increase over
time, the expert system will recognize this fact and the severity
assigned to the bearing wear diagnosis will increase. In the
trend plot (Figure 7), the motor bearing wear fault severity has
leveled off at a low serious.
The life expectancy of the bearing is mostly a function of the
force on the bearing and the condition does not seem to be
getting worse over the past year.
Vibration analysis provides quan-
tifiable evidence of the bearing con-
dition and allows the owner to know
the condition of his machinery. As
the defect worsens, the bearing
wear defect pattern will become more
prominent. The expert system will
respond by assigning a higher se-
verity to the diagnosis.
The chiller owner had called in a
service engineer from the chiller
manufacturer to measure vibration.
Using an overall vibration meter, the
technician told the owner that no
problem existed with the bearing.
The chiller manufacturer specifies
an overall vibration maximum limit
of 0.25 in./s (peak). In this case, the
overall level is probably less than
the limit. This highlights one of the
problems with using broadband
measurements for predictive main-
tenance. The broadband measure-
ments completely missed the indi-
cations of bearing wear because
broadband measurement is sensi-
tive primarily to the highest peak
seen in the spectrum. It does not
see the BPFO harmonic series.
Conclusion
To learn from this machine, and
to obtain the maximum life from the
bearing, the facility engineer must
closely monitor this machine and
compare its data to the average plus
one standard deviation for this
model of chiller. The expert system
severity score is an excellent way
to consistently trend the bearing
health because it always applies the
same logic and looks at a number of
features in the data. When the se-
verity increases toward the extreme
level and a bearing replacement is
ordered, the bearing should be
saved and cut open for inspection.
Possibly then, this case history
would be considered complete.
A trend of the severity score is a good indicator of machine
health. For each diagnostic rule template, the severity score is
mapped into a severity scale that includes slight, moderate,
serious, and extreme. The algorithm used for determining se-
verity was derived empirically for each diagnosis based on a
large amount of test results that had been manually analyzed
by vibration experts. If the indications (bearing tones, harmon-
Advertisement for the print edition formerly in this space.
48
ASHRAE Journal www.ashraejournal.org
November 2000
ASHRAE Journal
Cooling System
For Space Shuttle
Launch Pad
I
By David Wayne Johnson
Member ASHRAE
About the Author
magine the launch countdown of a space shuttle, when at
the T-minus 31-second mark the countdown clock stops
because of an air-cooled refrigeration unit failure. Ground
system failures are undesirable when the system is providing
thermal control for the space shuttle, all of its avionics and
seven astronauts lives. In 1985, investigations into failures
of the ground coolant units prompted the development of a
new ground coolant system. Thirteen years later, the Space
Shuttle Columbia lifted off Pad 39B supported with a new
ground cooling system.
The ground cooling system supports
all space shuttle cooling requirements at
the launch pad from the first day the or-
biter arrives on its mobile launcher plat-
form (MLP) until liftoff. Refrigerant R-124
is used as the heat transfer medium be-
cause of its low ozone-depleting potential
and its compatibility with the orbiter ther-
mal protection system tiles. It is chilled with
facility chilled water for most of the power-
on testing while the shuttle is on the launch
pad. However, during launch countdown,
the refrigeration units are activated to pro-
vide the additional thermal control for
launch heat loads and to maximize redun-
dancy. The space shuttle onboard cool-
ing loops are maintained at approximently
39°F (4°C) in the final hours prior to launch.
This allows a degree of chill-down for the
ascent phase until the onboard flash
evaporator system activates at approxi-
mately 100,000 ft (30 480 m) altitude.
The environmental control and life sup-
port system (ECLSS) circulation/control
Orbiter heat rejection is exchanged from
the onboard R-21 loops to the GSE heat
exchanger. Warm R-124 fluid leaves the
orbiter through the T-Zero umbilical and
returns to the circulation/control unit.
The old ground coolant system con-
sisted of two circulation modules, two
refrigeration modules and the fluid distri-
bution system. Both sets of units were
located outside on the pad surface near
the base of the tower. During each launch,
the units were blasted with hot corrosive
exhaust from the solid rocket motors. The
rocket exhaust, launch vibration and salty
ocean mist created an environmental
nightmare for maintenance and repairs.
Maintenance and corrosion costs soared.
unit provides the space shuttle with ther-
mally conditioned fluid at a constant tem-
perature and pressure (see Figure 1). Am-
bient temperature refrigerant is pumped
from the reservoir in the circulation unit
to the ECLSS chilled water heat exchanger.
Fluid leaving the chilled water heat ex-
changer can bypass the refrigeration
units for normal orbiter cooling or pass
through three chiller modules during re-
frigeration operations. The conditioned
fluid returns to the circulation/control
module into the temperature mixing valves
and flow control valves, then passes up
through the fluid distribution system on
the pad and into the MLP (see Figure 2).
Once inside the MLP, fluid is routed to
the hydrogen tail service mast (TSM) up
to the space shuttle interface panel, the
T-Zero umbilical, located on the aft left
side of the shuttle orbiter. Once the fluid
passes through the umbilical carrier plate,
it is routed to the onboard ground sup-
port equipment (GSE) heat exchanger.
David Wayne Johnson was a sys-
tem engineer for United Space Alliance
while working on this project. Cur-
rently, he works for Lockheed Martin
Technical Operations.
Cooling System
For Space Shuttle
Launch Pad
November 2000
ASHRAE Journal
49
Cooling
The refrigeration units were prone to leaks caused by launch
vibrations and condenser coils deteriorated in the salty air. Elec-
trical cables, which were blasted by the launch and then washed
down post-launch to remove the corrosive solid rocket motor
dust, required frequent replacement. The temperature control
system on the refrigeration unit consisted of a motorized actua-
tor on top of a ball valveone adjustment too many and a cold
slug of refrigerant would be sent to the orbiter; temperature
control was, at best, cyclic. On one of the early launches, the
refrigeration unit failed and was replaced at the same time as the
astronauts arrived on the pad to board the shuttle for launch.
The design goal for the new ground cooling system was to
provide a simple, trouble-free refrigeration system capable of
operating over a wide range of heat loads to maintain redun-
dancy, ensure system readiness, and improve reliability and
maintainability. The design goals included supplying condi-
tioned R-124 between 10°F and 60°F (12°C and 16°C), accept-
ing variable heat loads up to 140,000 Btu/h (41 MW), providing
flow rates varying from 2 to 19 gpm (0.13 to 1.2 L/s), and limiting
maximum supply pressure to 250 psig (1825 kPa) at the orbiter
GSE heat exchanger. These design requirements had to meet or
exceed the strict orbiter interface control document (ICD) re-
quirements that defined the initial cooling requirements for the
orbiter. Because the new ground cooling system exceeds the
more than 20-year-old ICD requirements, it supports future pay-
loads (such as the multi-purpose logistics module) to support a
space station with higher cooling demands than those antici-
pated in the mid-1970s.
Experience with the old ground cooling units provided much
information on component reliability, maintainability and ser-
viceability. The new refrigeration system is a simple system
that is easy to operate, calibrate and troubleshoot. Cabinets are
open-palletized to provide easy access for maintenance. Built-
in calibration ports and system isolation valves are provided,
allowing improved access for service personnel. Low-point
drains for refrigerant recovery are included in key components.
Because of the harsh launch pad environment, the new sys-
tem is located inside a fixed facility. Originally, the new ground
coolant system was to be housed inside each of the mobile
launcher platforms. However, it was decided to erect a new
building on the surface of each of the launch pads.
Thermal control was a major design consideration. The ca-
pability to handle the wide range of heat loads was accommo-
dated by placing three properly sized refrigeration units in se-
ries. Each unit is false loaded (as required) with an electric heater
to maintain a constant system load. This leads to a refrigeration
system designed for one setpoint, eliminating the need for com-
plex subsystems. The system uses programmable logic con-
Advertisement for the print edition
formerly in this space.
50
ASHRAE Journal www.ashraejournal.org
November 2000
ASHRAE Journal
trollers (PLCs) to control redundant primary and secondary
temperature mixing valves. Each mixing valve is a linear actua-
tor-controlled valve. Supply temperature changes can be in-
putted from the firing room located three miles away, or by the
local computer if required. Temperature control can be main-
tained within 0.1°F (0.5°C) at the local computer, however when
the shuttle launch processing system (LPS) is used (i.e., firing
room inputs), an error of 1.5°F (0.8°C) is typical.
Many innovative ideas were incorporated into the new ground
cooling system. Since the refrigeration unit compressors were
relocated inside a new building, water-cooled condensers were
selected. Because the location of the launch pad is in an envi-
ronmentally sensitive area, condenser water discharge is se-
verely limited. The facilitys chilled water system was selected
as the most reliable water system at the launch pad. Each refrig-
eration unit condenser is piped with facility chilled water and
controlled by the PLC and a linear flow control valve. The fire
main provides a redundant water supply and can be switched
from the firing room. A PLC is also used in the circulation/
control unit to regulate the supply and return temperatures and
to control refrigerant flow with redundant flow control valves.
When the PLC is set to auto, supply temperature is controlled
by the temperature mixing valves and return temperature regu-
lates the refrigerant flow rate to achieve the return temperature
setpoint. This new method of auto control minimizes manual
Figure 2: Launch pad configuration.
Fluid Distribution
System Interface
Level 75 ft
Hydrogen Tail
Service Mast
Carrier Interface
Plate (Typical)
Mobile Launcher
Platform
Figure 1: Schematic of environmental control and life support system ground coolant system.
Orbiter
ECLSS Refrigeration Module
Cond
Exp VLV
Evap
R-22
Comp
ECLSS Chiller
Loop Module
R-124
Heater Pump
Position 3
R-124
10°F
0 Btu/h
R-124
10°F
R-124
30°F
41,000
Btu/h
47,000
Btu/h
R-124
50°F
ECLSS Chiller
Loop Module
R-124
Heater Pump
Position 2
ECLSS Chiller
Loop Module
R-124
Heater Pump
Position 1
Secondary Loop
Constant Flow and
Temperature
Simple Cycle
Refigeration System
Exp VLV
R-22
Comp
ECLSS Refrigeration Module
Cond
Evap
Exp VLV
R-22
Comp
ECLSS Refrigeration Module
Cond
Evap
ECLSS
Interface Station
Facility Industrial
Water Supply
80°F
Facility Chilled
Water Supply
44°F
40,000 Btu/h
ECLSS Chilled
Water Heat
Exchanger
Pumps
0 – 10,000 lb/h
Reservoir 30 gallons
R-124
50°F
Temperature Mixing
Control
Flow Control
R-124
10°F
R-124
50°F
R-124
10°F
Flow Control
Temperature
Mixing Control
Instrumentation
R-124 Supply
Variable Flow
and
Temperature
125°F min.
R-124 Return
0 – 128,000
Btu/h
GSE Heat
Exchanger
Pad FDS
MLP
TSM
ECLSS Circulation Control Module
November 2000
ASHRAE Journal
51
Cooling
interface during critical launch opera-
tions.
Energy efficiency was not part of the
design criteria. Maximum system redun-
dancy was built into the design from the
beginning. The building has three sepa-
rate 480 VAC feeds and two of those feeds
are connected to automatic transfer
switches. Redundant 120 VAC transform-
ers feed from different sources. Each com-
ponent with a 28 VDC control voltage has
redundant power supplies. This system
is not economical in terms of energy us-
age and is not feasible for most commer-
cial applications. However, due to its mini-
mal downtime, this system is highly eco-
nomical for use in the space shuttle sys-
tem, which demands maximum reliability
during launch countdowns. Astronauts
lives are at stake. In addition, launch
scrubs cost a minimum of $1,000,000 each.
The operation and maintenance of the
new system is a pleasure when compared
to the old ground cooling system located
outside on the launch pad. The majority
of maintenance items are contained within
the environmentally controlled building,
making the task comfortable, mosquito-
free and enjoyable to perform. With the
local computer interface, operators can
easily select modes of operation. Com-
ponents can be easily accessed in com-
parison to the old system.
For example, entering the electrical
compartment on the old circulation mod-
ule required the removal of 34 bolts from
the door. With the new system, a twist of
the handle and the door is open. Refrig-
erant recovery can take place in any
weather condition with ample low-point
drains and service ports inside the build-
ing. In the first year of operation of launch
pad 39B, 26 problem reports were filed.
One component failure was reported. The
remaining 25 problem reports were related
to the installation, test and checkout of
the new system. This compares to the old
ground cooling units, which averaged 150
problem reports per year for a 10-year
period. The new system has a payback
period between 18 to 19 years.
Acknowledgments
The author would like to thank his fel-
low engineers, technicians and support
people for their assistance for this project.
He especially would like to thank Mike
Katz, Charles Walkers, Jeff Laggerman
(lead designers), Fred Wallace (system en-
gineer) and Pete Mazurkivich (NASA
system engineer) who kept the project on
track for many years prior to completion.
ASHRAE Technology Awards are the
HVAC&R industrys most prestigious
honor for efficient energy use in build-
ings and environmental system perfor-
mance. While the awards do not certify
responsible charge or professional li-
cense status they do recognize outstand-
ing design innovation and successful
implementation.
Advertisement for the print edition
formerly in this space.
October 2000
ASHRAE Journal
81
ASHRAE Journal
Technology Award
Evaporative
Cooling
In California
Evaporative
Cooling
In California
T








  

!"#$
Energy Efficiency
%"
"&
'(
&)'\*$
#
 
+
"
"
"
"

"
$%
""""
"($
"
#
"
,

"-".
$/-
""
\*
"


.
$
/"
"
"
 "

-"
$
$/
"
"

\*!
"

.$
/""
"
01
$2
"""
 
"
  


$&"


%034%'
5", 5.$51&6,
.$5176$3 

5&6,576
8$51&6,\*$5176$
%"-


  
"""  
 ""
 

8$.5&6,$576\*$51&6,
$5176
/
 "


"
90$%
$


-""
"
""
 !$%  "
 "
 "
"
"
" ":$/



&   
 
"("
"+



 

"
$
2
""\*$
 "$
""


  \*
 " 
"$/
 """".!

$$/
 """
"
858$51$
%


"
" "
 

  

 


 
 
 


   


  !
 
"#$
% &#$ 




 
'
( ('

)\*&+

'%,(-.('/'

0#121030


  
45  
4
65  
).7+4 4
5

 2
 

  

  
is president of Mathaudhu Engineer-
ing in Riverside, Calif., and is a previ-
ous recipient of the ASHRAE Technol-
ogy Award. He serves on ASHRAE’s
Program Committee, and has been a
member of many other ASHRAE com-
mittee, and Board of Directors.
By Sukhdev S. Mathaudhu, P.E.
Fellow ASHRAE
About the Author
82
ASHRAE Journal www.ashraejournal.org
October 2000
ASHRAE Journal
"
858$51
",
"  $6


" 
""" "
;%;+

""
$
/
"
"
-.! 
.
"$
/

"
","\*.$!$/


 

$
/
3;%1

"
\*\*$89#7$/<<
$.9#7

 
$!$/\*
"
Indoor Air Quality
/","  
""!
"
.

.8<=,

""!
"
.

.=,
"$


"
\*
8=,
""\*$
$8=,
"$/+"
"""
\*
<$=,
0"" \*<.<$
/   
""
"


$/"

"""

$
Innovation
'  "
""

$2""

"
"
  ""
""
$3 
"
      

"""
#  

 $/



"85 5\*$\*51
$ 51"


"""
""$
/"#
\*.:  







"
"$
/""

"
"$/
 
"""
""

""


$
Operation and Maintenance
)

"


"
""
 

-$/
-"\* $
.
"$/

","  
Dual Cir. To
Heat Pump Coil
116 in.
R.A. Duct
Secondary Air
(Cool)
100 in.
109 in.
(Heat)
Airflow
OSA
108 in. tall
SA
(Top)
344 in.
Unit Size/Outline
Auxiliary Equipment
Air Cool
Cond. Unit
Gas
Boiler
HW Pump
To HW Coil
Sump
All Drains and Overflows
Irrigation to Trees
Drain Sump
Outside
Louver
1
1
M
2
3
4
5
8
9
6
7
10
M
M
Heat Mode
100% Cool
10% Heat
2 in. thick (35%)
OSA Filters
18 in. thick Celdek
Evap. Media
Cool
Mode
Duct Conn. to Unit
Return Air
Plug Fan w/
Inlet Vanes
(2-speed
motor)
Sump Pump
(also feeds
indirect cool
coil)
Indirect
Cooling Coil
Hot
Water
Coil
Sump Pump
Loop Supply Duct
(equalizes pressure)
Typ. Cooling Only
VAV — box with
DCC (total of 28)
Indirect Evap.
Section
Final Filter
35% Eff.
Motorized
Damper (typ)
Heat Coil
Pump
12 in. thick
Celdek
Evap.
Media
Duct Conn.
to Unit
T Typ.
10
1
to
see Table 1
Air to Air
Aluminum
Heat
Exchanger
Relief Air
(cool mode)
RA (Top)
Supply Air
Plug Fan
w/ Inlet
Vanes
(2-speed
motor)
Figure 1: The system schematic of a variable-air-volume design has been used to further reduce energy consumption
and provide zoning.
October 2000
ASHRAE Journal
83
Energy Conservation
"
" 
$/> 

" ""


$2 """
("$
%"
 ""

:
 $/
#
"$/-

 :"$
Cost Effectiveness
/"""
?$.<
$/ """

","  
"


":"""
$/#
","  

$  $\*$.
$
9"+"(,(""

 
>$/

 !
! 
""
n
o
it
p
m
u
s
n
o
C
y
g
r
e
n
E
)
h
W
k
s
d
n
a
s
u
o
h
t
n
i(
.
n
a
J
.
b
e
F
.r
a
M
.r
p
A
y
a
M
e
n
u
J
ylu
J
.
g
u
A
.t
p
e
S
.tc
O
.v
o
N
.c
e
D
lat
o
T
y
d
u
t
S
e
s
a
B
9.
5
1
4.
4
1
4.
7
1
3.
5
1
2.
7
1
1.
9
1
9.
7
1
5.
0
2
5.
7
1
8.
6
1
2.
5
1
2.
5
1
4.
2
0
2
7
9
9
1
2.
0
1
1.
9
6.
0
1
3.
9
2.
7
2.
8
5.
7
6.
7
8.
6
7.
8
3.
9
3.
9
8.
3
0
1
%
s
g
n
iv
a
S
8.
5
3
8.
6
3
1.
9
3
2.
9
3
1.
8
5
1.
7
5
1.
8
5
9.
2
6
1.
1
6
2.
8
4
8.
8
3
8.
8
3
3.
1
5
Table 2: Energy consumption of an industrial quality and high-efficiency evaporative cooling unit.
s
e
g
a
t
S
s
u
o
ir
a
V
f
o
e
c
n
a
m
r
o
fr
e
P
e
d
o
M
g
n
il
o
o
C
b
l
u
B
t
e
W
/
b
l
u
B
y
r
D
)
C
°(
F
°
1
2
3
4
5
\*
6
\*
7
\*
\*
8
\*
\*
9
0
1
.
p
m
e
T
5
6
/
1
0
1
)
3.
8
1
/
3.
8
3
(
4.
3
5
/
2.
9
6
)
9.
1
1
/
7.
0
2
(
2.
4
5
/
2.
1
7
)
3.
2
1
/
8.
1
2
(
2.
4
5
/
2.
1
7
)
3.
2
1
/
8.
1
2
(
3.
2
5
/
7.
6
6
)
3.
1
1
/
3.
9
1
(
3.
2
5
/
7.
6
6
)
3.
1
1
/
3.
9
1
(
1.
3
5
/
8.
4
5
)
7.
1
1
/
7.
2
1
(
3.
2
5
/
7.
6
6
)
3.
1
1
/
3.
9
1
(
5.
8
4
/
1.
5
5
)
2.
9
/
8.
2
1
(
3
6
/
6
7
)
2.
7
1
/
4.
4
2
(
t
n
e
m
m
o
C
tc
e
ri
d
nI
ri
A
.t
n
E
tc
e
ri
d
nI
ri
A
.
g
v
L
r
o
t
o
M
n
a
F
nia
G
t
a
e
H
lio
C
.
d
nI
ri
A
.t
n
E
lio
C
.
d
nI
ri
A
.
g
v
L
.t
n
E
tc
e
ri
D
ri
A
lio
C
X
D
ri
A
.t
n
E
lio
C
X
D
ri
A
.
g
v
L
lio
C
X
D
ri
A
.
g
v
L
yr
a
d
n
o
c
e
S
)
n
r
ut
e
r(
ri
A
\* Stage deactivates when indoor humidity is more than 55%; \*\* Stage activates when indoor humidity is more than 55%
1
0''
0""$'





"



"$
Conclusions
/"("("

"#"


>$/> :
"

"


 
:$2"
"
 """-
:$/ 

"#
""

" $




 
!"



#
##






$
!!"
#
!%




#
"


"
#




&


$
'
#
!"!

Table 1: The performance in various stages of cooling of an industrial quality and high-efficiency evaporative cooling
unit with indirect and direct evaporative cooling.
88
ASHRAE Journal www.ashraejournal.org
October 2000
O
A Look at Hot Gas Defrost
By Ellis Norton
Member ASHRAE
 


 
    
 

 








 !" 

 

#


$ 

   
!

"




!

  

# 

 
 
   
%& !&   & %
   

 



 


' 



&


( &



 



&
" )


  


 $
&
!
  



   (
 &
 

! 
  
 

\*    


&!& 

! 

&
+ & 
\*&!

&
&  


 ,
 





  -. 
$

  

 
  
,


  '
, 

&
&-/0  !


,  
+ 

 &
&\*)0  

(

 +
 
,+

 

&
&//0 


& 
'
 

 !
 ,

 1
2
2 
3-/0
  
34 
#
, 
   



&

&
,
#  
  &,
$ 


& 
3  
3//0
  
3/  
&
&/\*5/0  
&
# 

 " 

6!   
3(/\*5/0 "&
  

&
&\*5/0  
\*   + 


$&
&78 ! 

& 

# 

 \*5/0 

 
,+ 

&
,
 #
,

$&
&
-8 & & 
! 
, 

 

9::  


//0
#9::  
&;< =2>$7 !$

+
<2 # & +
 
& 
# 
  
+
 & 

)

 +
<<?
<>$@ !
>
 2;$ 
/



  !

 
(
2<$' 



2!
 <AA$  



2 

&
 
3\*5/0/\*5/0
 
3?
 
&
&?/0  
#  

 #

 
,
"

 
 # 

//0
  

  &  B
C
(
!& 
,B
 C





&

 # 
 B,
C
 


A 
 
3//0 ?/0 
 
(

 "# &

&
 
< 



 
3 "

 

   
3-/0  

 
  
# 


#%9 !


:# ! 
9    
& !
  #%9

#%9:#:#
 

\*&!
 :#!

 !&B
C !

 & #

 6! !,
"!
6 

 

 "


!

 
  
 
# 
  
&

D 

 


  &
 #

5
/!5
Figure 1: An ammonia air unit designed for
liquid recirculation with hot gas defrost.
TSTAT
PCK
Suction
Liquid
Hot Gas
HGSV
HEV
BSV
DRR
SSV
LCK
LSV
SHGSV
November 2000
ASHRAE Journal
33
ASHRAE Journal
w
Control Valve Selection
For Hydronic Systems
About the Author
By Mark C. Hegberg
Member ASHRAE
ater is one of the primary distribution media for heating or cool-
ing energy in large buildings. This energy is imparted through heat
exchangers (coils), normally part of an air-handling unit. The tra-
ditional method of control is to throttle the flow of water, air or both in
proportion to space or air-handler discharge air temperature. When water
flow is throttled, a control valve performs the function. This article discusses
some of the effects of the valve in operation and ideas for proper valve
selection. Understanding control valve performance is required to operate
the system efficiently, tune temperature controllers, minimize interaction ef-
fects on other parts of the HVAC system, reduce operating cost and keep
people comfortable.
Mark C. Hegberg is immediate past
chair of ASHRAE Technical Commit-
tee (TC) 9.7, Test and Balance, and is
a member of TC 6.1, Hydronic Sys-
tems and 8.10, Pumps. He is a hy-
dronic systems instructor for ITT Fluid
Handling/Bell & Gossett.
For the purposes of this discussion,
well define a simple system. Figure 1
shows a blower, coil, valve, controller, and
a source of water for heating or cooling.
We will assume constant air volume. We
will define a constant water temperature
to the coil and constant entering and leav-
ing pressures. This simplification allows
us to define a supply air temperature that
will maintain comfort. If its too cold, add
more heat; too hot, take some heat away
by changing the flow of water to the coil.
Traditionally, the temperature control-
ler has been a simple device relying on
proportional control logic. Even sophisti-
cated direct digital controllers rely on the
same fundamental logic. With propor-
tional logic, as the error (difference be-
tween the controller setpoint and the mea-
sured variable [air temperature]) increases,
the controller output changes the flow of
water and resulting heat transfer to re-
duce the error (temperature difference).
Proportional control is a linear function.
It assumes that 20% output will produce
20% heat transfer. On the other hand, the
coil heat exchange process tends to be
non-linear. Figure 2A is a typical heating
coil characteristic, and 2B is for cooling.
These coil characteristics, which are bor-
rowed from the ASHRAE Handbook 
Applications, show that 20% flow to the
coil yields far greater that 20% sensible
heat transfer. It yields about 60% sensible
heat transfer.
Coil characteristic varies with airflow,
entering water temperature, differential
temperatures, water velocity and con-
struction. For example, lowering the wa-
terside temperature difference tends to
make the early response very steep. At
6°F (3°C) water temperature differential,
10% flow produces on the order of 70%
sensible heat transfer. A higher DT, such
as 16°F (9°C), might give a response simi-
lar to 35% sensible transfer at 10% flow.
Each coil needs to be evaluated for its
individual characteristic.
Control valves link the logic of the con-
troller to the coil. Three valve character-
istics typical in HVAC are quick opening,
linear and equal percentage. The equal
percentage valve is used for temperature
control due to the complementary nature
of the valve characteristic with the coil.
Figure 3 illustrates the marriage of the
coil and valve to present a linear heat
transfer function.1 At 50% stroke (equiva-
lent to the controller at 50% output), there
is about 15% flow, which is about 50%
sensible heat transfer. This integration of
components to achieve a linear process
allows the controller to work with a single
gain (proportional band). If the response
of the valve and coil were different, mul-
tiple gains would be required.
Sizing the valve primarily requires se-
lecting the valve flow coefficient (CV/KV).
Valve CV/KV is developed using water
and is the flow of water in gpm (m3/hr)
across a wide-open valve at a pressure
drop of 1 psi (1 Bar). The flow through
the valve (Q) equals the CV times the
square root of the differential pressure
across the valve (Q= CV ´ ÖDP). Fluids
other than water require an adjustment
for their specific gravity.
When designing a hydronic system, we
know the flow. The flow selection is domi-
nated by design decisions on heat trans-
fer, which can change the shape of the
coil characteristic. The pressure difference
across the valve is a design decision. This
decision is based on evaluating the
branch hydraulic losses and the heat
transfer characteristic of the coil. Know-
ing the flow and design pressure differ-
ence allows the flow equation to be rear-
November 2000
ASHRAE Journal
34
ranged to solve for CV (KV). Often, the required CV (KV) will be
between two valve sizes, leaving the designer with a choice of
whether to round up or round down. The performance of
both valve sizes should be evaluated to determine the best
choice.
The combination of the valve and the coil is a theoretical re-
sponse. Actual conditions such as coil pressure drop affect valve
performance and controller response. For proper function, we
have to account for operation during the project design stage.
Using CV (KV) allows us to evaluate the branch flow using the
flow equation. The rated valve characteristic (CV/KV) shows flow
with the entire branch pressure drop across the valve. There are
no other components in the system. Adding fittings, pipe, coils,
and other valves imparts other losses in the controlled circuit.
Examining the circuit components as separate parts, it be-
comes evident that there is a constant CV (KV) for the coil, pipe
and fixed position valves, and a variable CV (KV) of the control
valve (Figure 6). The Darcy-Weisbach equation shows that
head loss in straight pipe varies as the square function of the
flow. A coil is a special case of straight pipe, and although there
are return bend fittings, these act in effect as straight pipe.2 As
the valve throttles, its flow coefficient is reduced while the
other circuit components remain constant.
The differential pressure delivers a flow in the circuit propor-
tional to the branch flow coefficient. This flow is not as pre-
dicted by the valve characteristic curve alone because the other
components influence the circuit. Depending on the relative CV
(KV) of the control valve and the other components, the other
components might have a greater influence on the flow through
the circuit than the control valve.
The concept of valve authority is useful in illustrating this
phenomenon and how it affects differential pressure selection
of control valves. Valve authority (b) is the ratio of the pressure
drop across the valve to the pressure difference across the
entire branch, including the valve, as shown in Figure 4. Au-
thority will always be less than one. The smaller the authority,
the larger the control valve and vice versa.
We can combine the flow coefficient of the valve with a flow
coefficient calculated for other components in the circuit that
the valve controls by using the following equation:
1/(CV)2 = 1/(CV1)2 + 1/(CV2)2 + 1/(CV3)2 + .
If there are only two components in the circuit, this equation
Figure 1: Simple modulating control system.
Advertisement for the print edition
formerly in this space.
November 2000
ASHRAE Journal
35
Valves
bad. With an authority of 0.1, 50% stem travel yields a flow of
58% and more than 90% heat transfer. The lower the valve
authority, the less linear the control output (stem position) ver-
sus heat transfer characteristic, making tuning the controller
difficult with the total operating range of the valve.
Selecting the design differential pressure for the control valve
becomes critical if controlling the circuit flow and heat transfer is
important. Poor valve selection implies poor flow performance
across the operational range of the valve. To compensate for
this problem, the controller will be tuned at its most common
operating conditions, which will likely be at a minimal stroke
range of the valve.
Depending on location, the facilitys cooling load could be
less than 50% most of the time. If the controller must be tuned
to respond to 0% to 20% of stroke because of an over-sized
valve, overflow conditions can easily develop in the circuit.
This overflow can create a condition of hydronic imbalance,
Figure 3b: Typical control characteristic with control valve.
The combined coil heat transfer characteristic, with valve
characteristic shown for 50% authority for a cooing coil.
Note the “hump” due to the rapid increase heat transfer
with early flow.
Figure 3a: Typical coil and valve characteristic “marriage.”
The combined coil heat transfer characteristic, with valve
characteristic shown for 50% authority for a cooling coil.
Note the “hump” due to the rapid increase heat transfer
with early flow.
reduces to:
CV = (CV1 ´ CV2 )/ [(CV1)2 + (CV2)2 ]
Figure 5 is a plot developed by calculating an equivalent CV
(KV) for the circuit. It shows flow in the branch against the stem
height of the valve at various valve authorities. An authority of
0.5 represents a valve with one-half of the circuit pressure drop,
while 0.1 represents one tenth.
These branch control characteristic curves can then be
compared to the coil heat transfer characteristic in Figure 2A or
B. Where previously (before considering authority) the con-
troller wanting 50% heat transfer got a stem position of 50%
and flow percentage of 15%, at an authority of 0.5, 50% stem
travel allows 22% of the design flow and delivers 60% to 65% of
heat transfer. This performance is not exactly linear, but it is not
Ö
Figure 2b: Typical cooling coil characteristic. This charac-
teristic curve is similar to that show in the ASHRAE Hand-
book—Applications, Chapter 36, Page 8, Figure 4. It was
developed using a manufacturer’s coil-sizing program and
a spreadsheet for plotting. Although similar for the charac-
teristic shape of “total heat,” it is different for “latent heat.”
Figure 2a: Typical heating coil characteristic. This char-
acteristic curve is similar to that shown in the ASHRAE
Handbook—Applications, Chapter 36, Page 8, Figure 3.
It was developed using a manufacturer’s coil-sizing pro-
gram and a spreadsheet for plotting.
November 2000
ASHRAE Journal
36
where other circuits of the system receive less than required
water flow. These other controllers will seek to open their re-
spective valves, flowing more water, resulting in more pump
energy and poorer plant performance.
Engineers should not assume that temperature controllers
would be sensitive enough to see the overflow and react to it.
The coil heat transfer characteristic (Figure 2) shows that a
100% overflow (200% of design flow) produces a small increase
in sensible heat transfer for heating and cooling. As an ex-
ample, a low differential temperature (6°F/3°C DT) chilled water
design will have about 5% more sensible heat transfer. High
differential temperature designs (16°F/9°C DT) will have around
15% more sensible heat transfer. These factors will vary with
coil construction.
Flow control is but one issue that can arise from this situation.
Other issues that might be seen because of poor selection are:
 Worse low-end performance: being mechanical devices,
valves have inherent limitations due to design. Valves lose their
ability to control flow accurately at stem positions near close off.
This effect is quantified as valve rangeability, the ratio of maxi-
mum-to-minimum controllable flow. Typically, globe valves se-
lected for HVAC application have rangeability of 30:1 when sized
2 in. (51 mm) or less, and less than 10:1 when more than 2 in. (51
mm) in size. This means that small valves have a minimum pre-
Figure 4: Defining valve authority on a circuit level.
Figure 5: Typical equal percentage valve characteristic with
authority. Valve characteristic shown for 50%, 30% and 10%
authority. Valve base characteristic is modified equal per-
centage to provide “zero” flow at “closed” valve stroke.
Advertisement for the print edition
formerly in this space.
November 2000
ASHRAE Journal
37
Valves
dictable and controllable flow of 3.3%, which is about 0% to 10%
of stroke. Valve authority distorts the theoretical characteristic
curve that valve manufacturers use to report rangeability. In his
work Total Hydronic Balancing: A Handbook For Design and
Troubleshooting of Hydronic HVAC Systems, Robert Petitjean
reports that the actual minimum flow is the rated minimum con-
trollable flow divided by the square root of the authority (QACT =
QMIN/Öb). This distortion raises the minimum controllable heat
transfer from a moderate value of 6% to 20% or more, depending
on control valve authority.
 Potential for damage to the valve and actuator: because of
poor flow control at the low end, tuning becomes more difficult
and the controller tends to react in an on/off manner. When a
controller reacts proportionally, it sits at one position deliv-
ering a required flow. If the minimum controllable flow is too
high, the controller will probably hunt, developing an oscilla-
tion of opening and closing. This might not be obvious from a
temperature perspective in the HVAC system, but it can cause
unnecessary wear on components of the valve such as packings,
seats, actuators, etc.
 Valve Cavitation: operating at reduced opening might cause
damage from valve cavitation. Cavitation can occur when the
pressure drop across the control valve opening is too high. The
combination of pressure drop through the plug and velocity
increase at the vena contracta cause the pressure on the surface
of the water to fall below its vapor pressure and form steam
bubbles. As the pressure recovers downstream, the steam bubbles
implode with tremendous force. The limited area where occurs
can cause significant damage to the valve seat and plug. The risk
of cavitation tends to occur most in hot-water systems when
taking pressure drops greater than 15 psi (103 kPa) across the
control valve. It depends on the valve construction and materi-
als, and the point of occurrence will vary by manufacturer. Al-
though cavitation is not common, it is worth checking with the
valve supplier during the design stage.
 High Maximum DP: Cavitation also may be noticed in a
slightly more understated but overlooked manufacturer specifi-
Figure 7: Valve authority with respect to system with branch
equal to 50% (Petitjean).
cation of maximum differential pressure. Most HVAC control
valves are rated for differential pressures no greater than 35 psi
(81 ft/240 kPa). This can be quite limiting. Many larger hydronic
systems are sized with pump heads 100 ft (43 psi/300 kPa) or
greater. Even in smaller systems, 100 ft/300 kPa pump head seems
to be a common selection. If the hydronic system design allows
valves to close completely against the full pump head without
any further system adjustments, damage to the valve can occur.
In particular, globe valves leak, so even if they are technically
closed, industry standards allow for some minimal leakage. In
the extreme, a process of wire drawing or erosion can occur,
mechanically damaging the valve. In a simple system, the actua-
tor might stop functioning properly, either forcing flow in a
pneumatic system or stalling an electronic actuator.
 Valve De-rating: weve purposely limited the discussion to
two-way globe valves. When tested to industry standards,
valves are rated with line-size piping. When combined with
reducers (smaller valve than pipe), there may be a reduction in
effective valve flow coefficient. While this generally is not a
concern with the globe valve, the effect can be considerable for
valve styles such as ball and butterfly that have much larger
flow coefficients for similarly sized valves. While on the surface
this may seem a positive, the larger CV means that the valve size
will be much smaller than the corresponding piping. Selecting
the proper CV for these types of valves requires correcting for
piping geometry. Depending on the size of the pipe and valve,
the associated reduction in flow coefficient may be substantial.
Driskells Control Valve Sizing offers tutelage on the subject,
but he notes that there is minimal corroborated test data on
fitting correction factors. Several valve suppliers publish their
flow coefficients for line-size piping with various combinations
of reducers. This is helpful because often this data is derived by
test and not calculation, leading to a better selection.
Figure 6: Valve relationship with branch. Being motorized
and adjustable by the temperature controller, the valve
CV constantly changes to adjust flow to the branch. The
Darcy-Weisbach equation shows in the static elements of
the branch that pressure loss will change as a function of
the square as long as the dimensions of the fittings has
not changed.
November 2000
ASHRAE Journal
38
Valve authority and valve-differential pressure are limited in
scope and only consider the flow of the circuit. The entire hy-
dronic system should also be analyzed for flow and operation.
Exercise care in the following areas:
 The same analysis of authority can be done for the valve
effect on its total hydronic circuit. The effects of the supply
and return risers, as well as any other associated equipment
being pumped on the same circuit means varying differential
pressure. As the system control valves close, there is less loss
in the piping and coils. As a result, the effective valve authority
becomes the ratio of the pressure drop of the valve fully open
to the pump head (Petitjean). A series of curves similar to Fig-
ure 7 can be developed to show the effect of the valve DP
against the system DP (the pump head). An authority of 0.25 or
greater (the valve taking 25% of the pump head as a drop when
fully open) is suggested for stable control.
 In a constant speed pumping system, stroking a branch-
control valve will change system flow. Flow in all other circuits
also will change as a function of their location. Typically, con-
stant speed/constant flow systems are not designed with two-
way control valves for fear of damage to equipment at low or no
flow. If the design uses constant speed-pumping and constant
system-flow, three-way valves are often used. The mistaken
impression of the three-way valve is that it is a constant flow
valve. Properly selected and applied with a balancing valve in
the bypass leg to make bypass loss equal to coil loss, it is
assumed that total flow across the valve remains constant re-
gardless of stem position.
Three-way valve systems are rarely constant flow. Generally,
rated valve flow only exists at full terminal flow or full bypass
flow. As a result, the system either overflows or underflows
depending on the valve plug characteristic, authority and stem
position. With a linear characteristic valve at 50% stem position
and 50% authority, the system would have about 135% flow.
Depending on how many valves and how the pump motor was
sized, this flow might overload the motor if it was not sized for
non-overloading operation. Underflowing will occur with an
equal percentage valve selected at 50% authority. Reducing
flow rides up the pump curve and does not risk overloading the
motor. However, depending on the slope of the pump curve,
you could very well reach the control valves maximum differ-
ential pressure. Often, it is better to consider a variable speed/
variable flow hydronic system to capture the energy savings.
Conclusion
Control valve differential pressure selection is considered by
many to be part art, part experience. Over time, several rules of
thumb have been established for sizing control valves. These
rules may work well sometimes and perform poorly at others. If
we attempt to draw a generalized conclusion on differential
pressure selection for valve sizing, selecting differential pres-
sure for a control valve branch authority of 50% has been used
with reasonable results. However, DP should really be opti-
mized to the coil selection based upon its design characteristic
as a start. Large coil differential water temperatures selections
can provide flatter coil characteristics. Then, an authority
less than 50% might achieve linear heat transfer and be appro-
Advertisement for the print edition
formerly in this space.
November 2000
ASHRAE Journal
39
Valves
priate. The lower authority implies less pressure drop across
the valve and possibly less pumping energy.
Much needs to be understood and manipulated for the proper
selection of control valves. Aside from the valve itself, consider-
ation must be given to the system as a whole. Valve authority
has been referred to in many different ways for more than fifty
years. Rules of thumb like valve size one size smaller than pipe,
or pressure drop equal to coil drop or 5 psi (34 kPa) all hail
from the pressure relationships that authority helps illustrate.
Notes
1. Manufacturers have a variety of modifications to the equal per-
centage characteristic. Generally there is a 45% change in flow for
every 10% of stroke. Near close off, this varies because of the math. If
you start from zero flow, a 45% increase in flow is still zero. The
result is that at the low-end, the characteristic is not truly an equal
percentage.
2. Much research is being done on fitting losses. While some engi-
neers use the K factor method to predict loss, others use total equiva-
lent length (TEL) or a simple multiplier. Current research is refining
these predictive measures. The result is that losses in a bulk component
such as a coil probably do not have head losses to the square power of
the traditional Darcy equation. The exponent may be less than two, due
in part to the number of fittings versus the quantity of straight pipe and
fitting loss values that have been overstated for many years.
Bibliography
Carlson, G.F. 1972. Water side flow tolerance. International Tele-
phone & Telegraph, 3-18
Carlson, G.F. October 1968  March 1969 Hydronic systems:
analysis and evaluation. ASHRAE Journal.
Petitjean, R. 1997. Total Hydronic Balancing: A Handbook for
Design and Troubleshooting of Hydronic HVAC Systems. Tour &
Andersson Hydronics AB.
Eckman, D.P. 1945. Principles of Industrial Process Control. John
Wiley & Sons.
Kniesel, O. 1948. Liquid flow characteristics of a pipe line and a
control valve. Petroleum Refiner; Vol 28, October.
Lovett, O.P. 1964. Valve flow characteristics. ISA Journal 11:
6567.
Hutchinson, J.W. 1976. ISA Handbook of Control Valves 2nd Edi-
tion, Instrument Society of America.
Driskell, L. 1982. Control Valve Sizing. Instrument Society of
America.
Hegberg, R.A. 1995. Where did the k-factors for pressure loss in
pipe fittings come from? ASHRAE Transactions, 101(1):12641278.
Rahmeyer, W.J., 1999, Pressure loss coefficients of threaded and
forged weld pipe fittings for ells, reducing ells and pipe reducers:
ASHRAE RP-968. ASHRAE Transactions, 4308 and 4309.
Valve selection & sizing. 1997. Honeywell Engineering Manual
of Automatic Control for Commercial Buildings.
1999 ASHRAE Handbook.
Advertisement for the print edition
formerly in this space.
November 2000
ASHRAE Journal
41
ASHRAE Journal
Maintenance
P
Smart Maintenance
For Rooftop Units
About the Authors
By Mark Breuker, Todd Rossi, Ph.D., and Jim Braun, Ph.D.
Associate Member
Member ASHRAE
Member ASHRAE
ackaged HVAC equipment is the most common source for HVAC
in small and medium commercial buildings, including retail stores,
supermarkets, and restaurants. The U.S. Department of Energy
estimates that rooftop and unitary air-conditioning equipment accounts for
about 1.03 out of a total of 1.66 quads (62%) of total energy consumption
for cooling the current building stock of commercial buildings in the United
States. Generally, packaged equipment is smaller, more numerous, and not
