as well maintained as large built-up systems. Because of the large numbers,
service technicians cannot afford to spend much time on each unit. In addi-
tion, the units are not located in highly visible equipment rooms where it is
convenient for onsite technicians to visit daily.
Rooftop units are often out-of-sight,
out-of-mind and completely ignored un-
til performance has degraded to a point
where the unit is no longer providing ad-
equate cooling. Based on these facts and
their own experiences, the authors believe
that the actual field performance of roof-
top units is degraded from design intent
more severely than their central plant
counterparts. However, additional work
is needed to document performance deg-
radations associated with rooftop units
operating in the field.
Some changes are occurring to improve
the situation. For instance, a growing
trend is outsourcing facility management
services to companies that specialize in
facility maintenance and energy services.
In addition, new technologies are being
developed to aid maintenance and ser-
vice practices. Some service providers are
applying these new technologies to pro-
vide smart maintenance for rooftop air-
conditioning equipment, for improving
comfort and reliability while reducing
costs through longer equipment life and
lower energy consumption. Since these
companies manage large aggregated port-
folios of properties and assume energy
and maintenance budget responsibility
for these properties, they have the scale
and the incentives to apply this technol-
ogy to increase profits and separate their
service delivery offerings from their com-
petitors.
What Is Smart Maintenance?
Smart maintenance involves the appli-
cation of technology to identify when
maintenance is required and to monitor
performance and diagnose problems more
quickly and accurately than through tra-
ditional means. A tradeoff exists between
the costs associated with providing main-
tenance and the associated benefits (im-
proved energy efficiency and longer
equipment life). If maintenance inspec-
tions are performed too frequently, labor
costs exceed the benefits. On the other
hand, if maintenance is provided too in-
frequently or not at all, the system de-
grades, which leads to lower efficiency
and the possibility of premature equip-
ment failure. Deciding when service
should be performed is only half of the
equation. The other half of smart mainte-
nance is anticipating service needs with-
out relying exclusively on human exper-
tise. This can be accomplished by using
automated fault diagnostic systems.
This article addresses two issues for
rooftop air conditioners: identification of
faults that drive maintenance costs and
performance degradations, and common
approaches to smart maintenance that
reduce operating costs.
Degradation and Failure
To better understand the types of faults
that occur in unitary air-conditioning
equipment, a database from a HVAC ser-
vice company that primarily services roof-
top air conditioners for retail stores was
Mark Breuker is director of national
energy accounts at Service Re-
sources, Atlanta. He is a member of
ASHRAE Technical Committee 4.11,
Smart Building Systems.
Todd Rossi, Ph.D., is vice president
of science and technology at Field
Diagnostic Services, Pa.
James E. Braun, Ph.D., is an associ-
ate professor of Mechanical Engineer-
ing at Purdue University. He is chair-
man of TC 4.11.
42
ASHRAE Journal www.ashraejournal.org
November 2000
ASHRAE Journal
analyzed. The result of this work was originally published in
ASHRAEs International Journal of Heating, Ventilating, and
Air Conditioning and Refrigerating Research (Breuker and
Braun 1998a). The database that was used for this work con-
tains more than 6,000 separate fault cases from 1989 to 1995.
Frequency of occurrence and total cost of repair for different
faults were estimated using a statistically representative subset
of the data. Frequency of occurrence information helps to ex-
pose the nuisance faultsthose faults that are not expen-
sive to fix, but cause a periodic loss of comfort and frequent
visits from service technicians. Total cost of repair data targets
those faults that dominate service costs.
Table 1 shows the frequency of occurrence of faults that led
to inadequate building comfort conditions, termed no air con-
ditioning by service personnel. For this classification of faults,
approximately 40% of the failures were electrical- or controls-
related and the other 60% were mechanical. However, motor
failures were classified with the equipment that they power (e.g.,
condenser motor fans with condenser). If motor failures are
reclassified under the electrical problem category, electrical
and control failures accounted for about 60% of the failures,
while mechanical problems accounted for 40%.
Table 2 shows the service costs associated with repairs as a
percentage of the total costs of service provided for different
faults. Although compressor failures do not occur as frequently
as other faults, they are the most costly failure for unitary air
conditioners. The labor and component costs are high for re-
placing compressors. The costs associated with controls and
electrical faults are also high due to their high repair frequency.
The combined refrigeration cycle faults (condenser, evapora-
tor, air handling, and refrigerant leakage) accounted for approxi-
mately 25% of costs.
Table 3 gives a cost breakdown of the diagnoses associated
with compressor faults. Approximately 70% of the classified
faults were associated with motor problems. Another important
fault, termed internal bypass/inefficient, refers to a loss in
compressor capacity due to compressor valve leakage or other
leakage paths. This fault causes degradation in performance
that is not detected typically until comfort is compromised. In
addition, both internal bypass and broken compressor
internals can lead to motor failures (open windings, short to
ground) if the compressor is allowed to operate in this condi-
tion for a long time.
Conditions that lead to compressor failures were investigated
through interactions with industry personnel (McGrue 1995
and Janaushek 1995). Although most failures in hermetic com-
pressors are diagnosed as a failure in the motor, these failures
are usually the result of a mechanical problem that overloads
the motor. Furthermore, the presence of liquid refrigerant in the
compressor is known to be a primary cause of mechanical fail-
ures in positive displacement compressors.
The presence of liquid in the compression chamber damages
valves, rods, and pistons. Also, if liquid refrigerant is held in
the compressor during startup (i.e., flooded start), oil is carried
out of the compressor shell, resulting in a temporary loss of
lubrication until it circulates around the refrigeration circuit and
returns to the compressor. Cool mornings cause liquid refriger-
ant to pool in the compressor, resulting in a flooded start. Con-
tinuous liquid floodback caused by a lack of suction superheat,
cools the compressor body. When the system shuts down, the
liquid refrigerant collects in the cool compressor shell, result-
ing in a flooded start when the system restarts. Since many air
conditioners operate with on-off control, a system could go
through many flooded starts per day if liquid floodback is
present. Some causes of liquid floodback are fouled evaporator
coils, fouled condenser coils, refrigerant overcharge, and a faulty
TxVs.
Other conditions that lead to early compressor failure in-
n
o
it
a
c
ifi
s
s
a
l
C
l
a
r
e
n
e
G
s
tl
u
a
F
f
O
e
c
i
v
r
e
S
l
a
t
o
T
f
o
%
s
t
s
o
C
r
o
s
s
e
r
p
m
o
C
%
4
2
r
o
rr
E
slo
rt
n
o
C
%
0
1
r
e
s
n
e
d
n
o
C
%
9
m
el
b
o
r
P
la
cirtc
el
E
%
7
r
o
t
a
r
o
p
a
v
E
%
6
n
o
it
allats
n
I
w
e
N
%
6
g
n
il
d
n
a
H
ri
A
%
5
k
a
e
L
t
n
a
r
e
g
irf
e
R
%
5
p
u
tr
at
S
/
n
o
it
allats
n
I
%
4
p
o
o
L
r
et
a
W
g
n
ilo
o
C
%
4
tle
B
n
a
F
%
2
sr
e
h
t
O
%
8
1
Table 2: Classification of fault types by total cost.
r
o
f
s
e
s
u
a
C
’
g
n
i
n
o
iti
d
n
o
C
-ri
A
o
N
’
ll
a
C
e
c
i
v
r
e
S
l
a
t
o
T
%
s
e
c
n
e
r
r
u
c
c
O
r
o
rr
E
slo
rt
n
o
C
%
1
2
m
el
b
o
r
P
la
cirtc
el
E
%
0
2
k
a
e
L
t
n
a
r
e
g
irf
e
R
%
2
1
r
e
s
n
e
d
n
o
C
%
7
g
n
il
d
n
a
H
ri
A
%
7
r
o
t
a
r
o
p
a
v
E
%
6
r
o
s
s
e
r
p
m
o
C
%
5
p
o
o
L
r
et
a
W
g
n
ilo
o
C
%
4
s
r
etliF
d
e
g
g
u
l
P
%
2
r
o
rr
E
le
n
n
o
s
r
e
P
%
2
e
civ
e
D
n
o
is
n
a
p
x
E
%
2
yfis
s
al
C
t
n
a
C
%
2
1
Table 1: Classification of ‘no air-conditioning’ cases.
November 2000
ASHRAE Journal
43
Maintenance
clude high compressor temperatures and electrical supply prob-
lems, such as low voltage and voltage spikes. High compressor
temperatures are caused by condenser fan failures, condenser
fouling, liquid line restrictions, and low refrigerant charge.
Degradation Faults and Performance
In addition to investigating the cause of failures in unitary
air-conditioning equipment, Breuker and Braun (1998a) also in-
vestigated the effect of five common degradation faults on per-
formance. These five faults include refrigerant leakage, con-
denser fouling, evaporator fouling, compressor valve leak-back,
and liquid-line restrictions.
Table 4 shows the average impact of the five faults on cool-
ing capacity, coefficient of performance (COP), and compressor
suction and discharge temperatures. These performance indi-
ces provide a means of comparing the impact of different faults
and quantifying the level at which faults become important.
Reductions in capacity and efficiency are important because
they result in higher energy bills and loss of comfort for the
building occupants, whereas no superheat or high discharge
temperatures lead to early compressor failure. Refrigerant leak-
age, liquid-line restriction, and evaporator fouling have a greater
effect on capacity than COP. Condenser fouling affects COP
more than capacity, and compressor valve leakage affects both
about the same. Refrigerant leakage, liquid line restriction, and
condenser fouling lead to higher compressor temperatures.
Evaporator fouling, compressor valve leakage, and condenser
fouling cause low suction superheat.
Typical Maintenance Programs
As the preceding discussion shows, the effect of degrada-
tion faults on rooftop unit performance and equipment life is
significant and provides strong incentives to keep up with roof-
top unit maintenance. However, many rooftop units in non-
critical applications are only serviced upon failure of a major
component or when the extreme loss of performance leads to
the system no longer providing sufficient cooling capacity to
maintain building comfort. Although this approach achieves
savings in the short term (since no money is spent on mainte-
nance), it is expected that higher energy consumption and short-
ened equipment life will result in higher overall operating ex-
penses as compared with application of smart maintenance.
However, more work is needed to document the energy penal-
ties and reduced life associated with minimal maintenance prac-
tices.
Common ways to intelligently perform rooftop unit mainte-
nance that are discussed include: scheduled preventative main-
tenance; responding to information obtained from remote moni-
toring; and condition-based maintenance based on automated
fault detection and diagnostic (FDD) systems.
Scheduled Preventative Maintenance
Scheduled preventative maintenance is a common way to
ensure consistent and efficient performance from a rooftop air
conditioning unit. Types of work that usually are part of a pre-
ventative maintenance on a rooftop unit include:

Changing the filter.

Using refrigeration cycle measurements to check refriger-
ant charge levels and the need to clean heat exchangers.

Inspecting/replacing belt.

Checking fan bearings and lubricate if appropriate.

Inspecting condensate drain.

Inspecting electrical system, including a visual inspec-
tion for contactor wear.

Checking economizer motion.
Filter-changing and inspection schedules can vary greatly
depending on the application of the equipment. Filters can be
changed as frequently as once per month or once per year
depending on airborne dirt levels at the facility. Mechanical
equipment inspection schedules generally occur once or twice
during both the heating and cooling seasons. Monthly inspec-
tions of all equipment may be used in critical applications.
If the environment is predictable and the inspection sched-
ules are tailored specifically to the application, then preventa-
tive maintenance can accomplish the first goal of smart mainte-
nance (providing service visits only when required). However,
because of the unpredictability of many applications, more ad-
vanced techniques are often required to achieve this goal.
EMS Monitoring
More and more often, managers of small- to mid-size build-
ings that typically use rooftop units are specifying low-cost
energy management systems (EMS). The increase in the num-
ber of EMS systems in small buildings and the accessibility to
communication technologies are enabling remote monitoring
of large portfolios of properties from a central monitoring cen-
ter. Rooftop units that are tied into an EMS can have a high-
level inspection performed without having a trained technician
setting foot on the roof. With remote monitoring, a technician
contacts the EMS system in a building on a regular basis to
verify scheduling of equipment, change schedules and control
strategies, and download alarms and trend data. Downloaded
data gives the monitoring technician the ability to make an
assessment of the buildings overall performance and the per-
formance of major subsystems in the HVAC system.
What kind of rooftop unit maintenance needs can be de-
tected via remote monitoring of typical EMS systems? This
depends on the type of sensors that are available on the roof-
tl
u
a
F
r
o
s
s
e
r
p
m
o
C
f
o
n
o
it
p
ir
c
s
e
D
l
a
t
o
T
f
o
%
t
s
o
C
y
r
o
g
e
t
a
C
d
n
u
o
r
g
o
t
tr
o
h
S
%
5
2
s
g
n
i
d
n
i
w
n
e
p
O
%
7
1
r
o
t
o
r
d
e
k
c
o
L
%
6
1
sla
n
r
et
n
i
r
o
s
s
e
r
p
m
o
c
n
e
k
o
r
B
%
1
1
t
n
eiciff
e
n
i/
s
s
a
p
y
b
la
n
r
et
n
I
%
8
st
n
e
m
e
c
al
p
e
r
r
e
h
t
O
%
9
1
s
m
el
b
o
r
p
t
n
e
m
e
c
al
p
e
r-
n
o
n
r
e
h
t
O
%
4
Table 3: Compressor fault cost breakdown.
44
ASHRAE Journal www.ashraejournal.org
November 2000
ASHRAE Journal
e
g
a
k
a
e
l
t
n
a
r
e
g
ir
f
e
r
o
t
e
u
d
n
o
it
a
r
e
p
o
p
o
tf
o
o
r
n
i
s
e
g
n
a
h
C
)
e
g
a
k
a
e
l
%
(
n
i
e
g
n
a
h
C
%
y
ti
c
a
p
a
C
P
O
C
n
i
e
g
n
a
h
C
%
T
n
i
e
g
n
a
h
C
h
s
)
F
(
T
n
i
e
g
n
a
h
C
g
h
)
F
(
5
.
3
0
.
3
7
.
2
5
.
3
3
.
3
0
.
7
8
.
3
8
.
2
0
.
7
1
.
6
5
.
0
1
6
.
5
6
.
3
9
.
9
4
.
8
0
.
4
1
0
.
8
6
.
4
1
.
1
1
0
.
0
1
n
o
it
c
ir
t
s
e
r
e
n
il
d
i
u
q
il
o
t
e
u
d
n
o
it
a
r
e
p
o
p
o
tf
o
o
r
n
i
s
e
g
n
a
h
C
%
(
DP)
n
i
e
g
n
a
h
C
%
y
ti
c
a
p
a
C
P
O
C
n
i
e
g
n
a
h
C
%
T
n
i
e
g
n
a
h
C
h
s
)
F
(
T
n
i
e
g
n
a
h
C
g
h
)
F
(
5
5
.
3
0
.
3
5
.
5
8
.
5
0
.
0
1
2
.
5
7
.
3
7
.
8
8
.
8
0
.
5
1
8
.
8
1
.
5
9
.
1
1
2
.
2
1
0
.
0
2
2
.
7
1
7
.
8
0
.
6
1
6
.
6
1
e
g
a
k
a
e
l
e
v
l
a
v
r
o
s
s
e
r
p
m
o
c
o
t
e
u
d
n
o
it
a
r
e
p
o
p
o
tf
o
o
r
n
i
s
e
g
n
a
h
C
l
e
v
e
L
tl
u
a
F
%
(
h
D
n)
n
i
e
g
n
a
h
C
%
y
ti
c
a
p
a
C
P
O
C
n
i
e
g
n
a
h
C
%
T
n
i
e
g
n
a
h
C
h
s
)
F
(
T
n
i
e
g
n
a
h
C
g
h
)
F
(
7
3
.
7
9
.
7
6
.
3
-
2
.
0
4
1
6
.
9
5
.
0
1
8
.
4
-
0
.
0
8
2
5
.
2
1
0
.
4
1
2
.
7
-
1
.
0
5
3
3
.
1
2
8
.
3
2
8
.
1
1
-
6
.
0
g
n
il
u
o
f
r
e
s
n
e
d
n
o
c
o
t
e
u
d
n
o
it
a
r
e
p
o
p
o
tf
o
o
r
n
i
s
e
g
n
a
h
C
)
k
c
o
l
b
a
e
r
a
%
(
n
i
e
g
n
a
h
C
%
y
ti
c
a
p
a
C
P
O
C
n
i
e
g
n
a
h
C
%
T
n
i
e
g
n
a
h
C
h
s
)
F
(
T
n
i
e
g
n
a
h
C
g
h
)
F
(
4
1
1
.
3
3
.
4
8
.
0
2
.
2
8
2
8
.
4
7
.
7
2
.
4
6
.
2
2
4
4
.
7
2
.
2
1
0
.
8
1
.
3
6
5
9
.
0
1
9
.
7
1
2
.
1
1
5
.
4
g
n
il
u
o
f
r
o
t
a
r
o
p
a
v
e
o
t
e
u
d
n
o
it
a
r
e
p
o
p
o
tf
o
o
r
n
i
s
e
g
n
a
h
C
%
(
D
)
w
o
lf
ri
a
n
i
e
g
n
a
h
C
%
y
ti
c
a
p
a
C
P
O
C
n
i
e
g
n
a
h
C
%
T
n
i
e
g
n
a
h
C
h
s
)
F
(
T
n
i
e
g
n
a
h
C
g
h
)
F
(
2
1
7
.
6
0
.
6
1
.
2
5
.
1
4
2
6
.
3
1
3
.
2
1
9
.
3
2
.
3
6
3
4
.
9
1
4
.
7
1
5
.
5
1
.
5
Table 4: Effect of degradation faults on a 3-ton (10.6 kW) rooftop unit with a fixed-orifice expansion device.
November 2000
ASHRAE Journal
45
Maintenance
top units tied into the EMS system. In
the extreme case, the technician could
examine temperatures and pressures re-
quired to perform basic diagnostics. For
example, a differential pressure signal can
be used to spot a filter in need of replace-
ment. An evaporator pressure and suc-
tion temperature could be used to flag an
excessively low or high refrigerant su-
perheat at the inlet to the compressor. In
reality, however, this level of instrumen-
tation is usually not available on rooftop
units.
In more cases, detection of a loss of
performance is the best that can be
achieved via remote EMS monitoring. For
example, the monitoring of rooftop unit
cycling frequency as a function of the
indoor and outdoor temperature, or the
rate at which the system can achieve the
cooling setpoint after a night setback,
both provide an early indication of ca-
pacity loss resulting from degradation
faults. Once a potential problem is spot-
ted via remote monitoring, a trained tech-
nician can be dispatched to the building
for a more detailed diagnosis of the prob-
lem and resulting repair.
FDD Technology
The ideal maintenance program would maintain comfort and
safe equipment operation at minimum combined service and
energy costs (Rossi and Braun, 1996). The effective use of
equipment performance information to manage the service pro-
cess is the key to approaching this ideal.
Obtaining equipment performance information is an impor-
tant first step. Placing cost aside, permanently installing sen-
sors (e.g., refrigerant pressure, refrigerant temperature, second-
ary fluid temperatures and power consumption) on every roof-
top unit and processing the data intelligently via on-board com-
puters to determine service needs is ideal. However, the cost of
instrumenting each system can be relatively high compared to
the savings potential. An alternative approach is to provide
service technicians with intelligent tools allowing expensive
components to be used repetitively on different units. A variety
of hybrid approaches also makes sense. The best approach
depends on how critical the application is and how labor and
instrumentation costs compare.
Once performance information is available, it is important to
integrate it into the service management process to achieve the
cost reduction and reliability improvement goals. This can be
done by using the information to anticipate when performance
degradations (e.g., dirty filters and coils) justify servicing, veri-
fying that service was performed successfully, calling for imme-
diate emergency service when unanticipated failures occur, and
prioritizing service by overall cost. The authors have been in-
volved with several studies that have helped lay the ground-
work for achieving this vision, including:

Identification of important faults (Breuker and Braun
1998a).

Development of rooftop unit modeling tools for predict-
ing the effects of faults on performance (Rossi 1995, Rossi
and Braun 1999, Leroy et al. 2000).

Development of cost effective fault detection and diag-
nostic methods (Rossi and Braun 1997).

Development of optimal service scheduling algorithms
(Rossi and Braun 1996).

Laboratory performance evaluations (Breuker and Braun
1998b).
Commercial products are available that provide performance
assessments and automated diagnostics for rooftop units. How-
ever, much work is still needed to achieve smart maintenance.
In particular, a need exists to evaluate the overall benefits asso-
ciated with applying FDD technologies on a widespread basis.
This is a difficult problem, because the benefits include many
different aspects that may be difficult or require a lot of data to
quantify, including reduced utility costs, reduced service costs,
increased equipment life, and increased occupant productivity
due to reduced downtime and better comfort conditions. Deci-
sion makers need this information to justify the investments
necessary to put this technology into practice.
One important step toward the widespread application of
FDD would be for service organizations and facility managers
Rossi and Braun (1997) developed a
technique that uses only temperature
measurements to detect and diagnose
five commonly occurring faults in roof-
top air-conditioning systems. This
method relies on a steady-state model
to predict seven temperatures used by
the method as a function of three driv-
ing conditions, outdoor air tempera-
ture, return air temperature, and return
air humidity. Detection and diagnosis
are accomplished statistically, so the
uncertainly of the measurements and
model predictions must be estimated
properly for the technique to work.
Breuker and Braun (1998b) tested the
sensitivity of the FDD method in a
laboratory setting. The rooftop air-
conditioning unit was operated in a
simulated building using typical on-
off control over a range of operating
conditions and fault levels.
What conclusions were reached
from this work?
Good performance was achieved in
detecting and diagnosing five faults
using a low-cost design with only six
temperatures (two input and four out-
put) and linear models. Refrigerant
leakage, condenser fouling, and liquid
line restriction were detected and di-
agnosed before an 8% reduction in ca-
pacity or COP occurred. The tech-
nique was less sensitive to evapora-
tor fouling and compressor valve leak-
age, but was still able to detect and
diagnose compressor valve leakage
before a 12% reduction and evapora-
tor fouling near a 20% reduction in
capacity and COP. On average, the per-
formance improved by about a factor
of two when ten measurements (three
input and seven output) and higher
order models were used.
Early Detection & Diagnosis
Of Degradation Faults
46
ASHRAE Journal www.ashraejournal.org
November 2000
ASHRAE Journal
to integrate equipment performance information into their man-
agement processes. This step should help encourage the fur-
ther development of integrated performance measurement and
service management tools. When this is accomplished, it is
hoped that the resulting products will address many issues
service organizations face today. For instance:

The shortage of skilled labor could be addressed, since
FDD tools should enhance and support all technician skill
levels.

A new level of customer service could be achieved through
documentation of the need for service and the anticipated
benefits, providing more consistent service, and verify-
ing that service was done properly and what actual ben-
efits were achieved.

Outcomes management programs based partially on equip-
ment performance information could be used as a basis
for evaluating and compensating field personnel.
References
Breuker, M.S. and J.E. Braun. 1998a. Common faults and
their impacts for rooftop air conditioners. International Jour-
nal of Heating, Ventilating, and Air Conditioning and Refrig-
erating Research 4(3):303318.
Breuker, M.S. and J.E. Braun, 1998b. Evaluating the perfor-
mance of a fault detection and diagnostic system for vapor
compression equipment. International Journal of Heating,
Ventilating, and Air Conditioning and Refrigerating Research,
4 (4):401425.
Janaushek, N. 1995. Personal communication, Reliability En-
gineer, Carrier Corporation, Syracuse, N.Y.
LeRoy, J.T., E.A. Groll, and J.E. Braun. 2000. Evaluating the
accuracy of public-domain simulation model Purez in predict-
ing the performance of unitary equipment. ASHRAE Transac-
tions 106(1).
McGrue, J. 1995. Personal communication, President, United
Rebuilders, Mt. Vernon, N.Y.
Rossi, T.M. 1995. Detection, Diagnosis, and Evaluation of
Faults in Vapor Compression Cycle Equipment. Doctoral The-
sis, School of Mechanical Engineering, Purdue University.
ASHRAE Technical Committee (TC) 4.11, Smart Building
Systems, is concerned with the development and evaluation
of technologies that could enable the widespread applica-
tion of smart building systems.
Smart buildings should take advantage of automation,
communications, and data analysis technologies to operate
in the most cost-effective manner.
This implies integration of building services such as HVAC,
fire, security, and transportation; the automation of many
operation and maintenance functions traditionally performed
by humans; and the interaction with outside service provid-
ers such as utilities, energy providers, and aggregators. Cur-
rently, three subcommittees form the backbone of the TCs
activities: technology development, communications and
integration, and testing and evaluation.
Much of the current work in the committee revolves around
automated fault detection and diagnostics.
To become involved in the committee, contact Jim Braun,
the TC 4.11 chair, at jbraun@ecn.purdue.edu.
ASHRAE TC 4.11,
Smart Building Systems
Rossi, T.M. and J.E. Braun. 1996. Minimizing operating costs
of vapor compression equipment with optimal service schedul-
ing. International Journal of Heating, Ventilating, and Air
Conditioning and Refrigerating Research 2(1):2347.
Rossi, T.M. and J.E. Braun. 1997. A statistical, rule-based
fault detection and diagnostic method for vapor compression
air conditioners. International Journal of Heating, Ventilat-
ing, and Air Conditioning and Refrigerating Research 3(1):19
37.
Rossi, T.M. and J.E. Braun. 1999. A real-time transient model
for air conditioners. Proceedings of the IIR 28th Congress of
Refrigeration on Refrigeration into the Third Millennium
Sydney, Australia.
Advertisement for the print edition
formerly in this space.
ASHRAE Journal
Humidity
24
ASHRAE Journal www.ashraejournal.org
November 2000
F
Improving
Humidity Control for
Commercial Buildings
About the Authors
By Lewis G. Harriman III, Joseph Lstiburek, Ph.D., P.Eng., and Reinhold Kittler, P.Eng.
Member ASHRAE
Member ASHRAE
Member ASHRAE
or more than 100 years, temperature control has been the principal
concern of our industry. That focus and our collective efforts have
achieved immense improvements in the human condition  improve-
ments so fundamental that they are usually overlooked and unappreciated,
even by ourselves. We seldom reflect on what the world was like before the
refrigeration of food and medicine, or before the availability of low-cost,
reliable heat in the winter and cooling in the summer. However, in spite
of  or because of  those achievements, the expectations of the public
have moved higher. Now, we face the challenge of providing cost-effective
control of humidity.
The Public Perceives a Problem
In recent years, problems associated
with too much or too little moisture in
buildings have become notorious. The
American Hotel & Motel Association es-
timated its members spend more than $68
million each year dealing with mold and
mildew problems (AH&MA 1991). Simi-
larly, Engineering News Record reported
that more than 50% of construction claims
against architects, engineers and contrac-
tors were related to moisture and humid-
ity problems (ENR 1991). Television and
print news energetically report indoor air
quality and health hazards caused by ex-
cess moisture that promotes the growth
of fungus in buildings and in HVAC sys-
tems (WSJ 1999).
These problems are less widespread
than the public perceives. They have com-
plex causes that are not always under the
Lewis G. Harriman III is director of
research at Mason-Grant, Portsmouth,
N.H. He is the principal investigator
for ASHRAE 1047-RP, Development
of a Design Guide for Humidity Con-
trol in Commercial Buildings.
Joseph Lstiburek, Ph.D., P.Eng., is
a principal at Building Science Corp.,
Westford, Mass. He is the author of
several books on moisture control.
Reinhold Kittler, P.Eng., is the
emeritus chairman of Dectron Ltd, and
a member of ASHRAE Technical Com-
mittee (TC) 7.5, Mechanical Dehumidi-
fying Equipment.
control of the HVAC designer. On the
other hand, some aspects of the problems
are indeed related to the temperature and
humidity of air inside the building, and
related to where the air moves in response
to the pressure changes caused by the
HVAC system. Our profession can help
limit those problems, while providing a
more comfortable and productive environ-
ment than ever before  by improving
humidity control. The process begins
with better moisture load calculations.
Moisture Load Data
ASHRAE has taken a lead role in pro-
viding the HVAC designer and equipment
manufacturers with moisture load data, a
fundamental tool for better equipment and
humidity control systems. Through Re-
search Project 890, ASHRAE invested
more than $250,000 to document and pub-
lish the peak outdoor moisture conditions
worldwide. Chapter 26 of the ASHRAE
HandbookFundamentals now con-
tains that data. A brief example will show
how moisture loads are much larger than
assumed in the past, when the sensible
load was the main driver of the system
design.
Figure 2 shows the moisture difference
between outdoor air at the peak sensible
design condition compared to peak dew
point conditions. The high dry-bulb tem-
perature is 99°F (35°C), with an average
humidity ratio of 105 gr/lb. In sharp con-
trast to past industry perception, the peak
dehumidification load actually occurs at
the dew point extreme, when the humidity
ratio is 153 gr/lb and the average tempera-
November 2000
ASHRAE Journal
25
Humidity
ture is only 83°F (28°C). (At the extreme temperature of 37.2°C
(99°F), the humidity ratio is only 15 g/kg. The largest moisture
load occurs at the more moderate temperature of 83°F (28°C),
when the humidity ratio outdoors is much higher at 21.9 g/kg).
If a designer were making equipment decisions based on the
moisture at the sensible peak, the system would encounter mois-
ture loads far in excess of the designers expectations. Also,
those loads occur when the temperature is moderatenot when
the sensible load is high. With the new peak dew-point informa-
tion, system designers and manufacturers can make better
judgements about equipment selection and controls.
In addition to ASHRAE-funded tools like the information in
Chapter 26 of ASHRAE Handbook  Fundamentals, the U.S.
and Canadian governments also have contributed new humid-
ity-related design data. The psychrometric display of weather
history shown in Figure 2 is one example of new, taxpayer-
funded information resources. These data, along with their
availability and use, were described in an earlier ASHRAE Jour-
nal article (Harriman et al. 1999).
Beyond a better quantification of the loads, HVAC designers
need a clear understanding of the mechanisms of humidity-
related problems. Much progress has been made in this re-
spect, although the issues are so complex that complete under-
standing remains elusive.
Humidity-Related Problems in Buildings
Several problems are well understood and have relatively
simple solutions. Others are more complex. All are caused by
too much moisture in the building, combined with an inability
of the building and/or the HVAC system to remove the excess
moisture. The problems fall into three broad categories:
1. Water intrusion.
2. Cold-climate condensation.
3. Hot & humid climate condensation.
Water Intrusion
The most common and serious moisture-related problems are
caused by rain or groundwater intrusion combined with the
buildings inability to dry out. These problems often happen
during or shortly after construction. Examples include the highly
visible problems in the Pacific Northwest, and the failure of
hotels in the southeast United States (Tsongas 1992, Handigord
1994 and Lstiburek 1993). In these cases, water leaked through
cracks or holes in the building exterior, usually where one com-
ponent is joined to another. Historically, such leakage happens
all the time without problems. The difficulty arises when walls
trap that water, creating a fungus incubator. This happens when
an interior vapor barrier prevents the water from drying out to
the inside, or when vapor-tight exterior surfaces do not let
breezes carry away evaporating water from the outside.
Water trapped in exterior walls and in floor slabs generates
odors quickly, as fungus thrives and consumes cellulosic or
other carbon-based food sources from the building materials.
Sun heats the exterior wall, accelerating the problem by creat-
ing the ideal environment for fungal growth in building cavities
and on wallboard facing.
Figure 1: Suction created by unsealed exhaust ducts leads to mold problems in humid climates.
26
ASHRAE Journal www.ashraejournal.org
November 2000
Figure 2: Ventilation moisture loads peak at moderate temperatures, not at
the peak dry bulb condition.
Figure 3: In humid climates, one solution uses pre-dried ventilation air to
control humidity and downsize cooling.
In many of these cases, the HVAC de-
signer becomes involved because the
problem first becomes apparent to occu-
pants as bad indoor air quality. The
building smells musty and people develop
allergic reactions to the mold (Bayer et al.
1995). In most cases, the HVAC designer
eventually stands aside quietly, watch-
ing while our colleagues in the legal, ar-
chitectural and contracting professions
sort out the problems and come up with a
solution. These are primarily design and
construction problems with the exterior
envelope or construction-wetted materi-
als, on which the HVAC system has little
influence.
Our profession, however, is directly
involved with condensation problems.
These often are difficult to separate from
water intrusion, since a building may suf-
fer from both intrusion and condensation
at the same time (Kudder et al. 1986).
Cold-Climate Condensation
Musty odors in cold climates often are
caused by fungal growth in building cavi-
ties, and structural problems can occur
with buildings containing swimming
pools in cold climates. The HVAC de-
signer can help the architect and owner
avoid these problems by:
1. Keeping the indoor air dew point as
low as possible, consistent with health
and comfort requirements.
2. Keeping internal air pressure neutral
near the exterior wall to avoid positive
internal air pressure that would force hu-
mid indoor air into cold cavities.
Advertisement for the print edition
formerly in this space.
ASHRAE Journal
November 2000
ASHRAE Journal
27
Humidity
Most HVAC designers are aware of the
potential for condensation in cold cli-
mates. We all know that water vapor will
diffuse outward through building materi-
als in response to differences in vapor
pressure. At some locations in the wall,
the water encounters a surface cold
enough to produce condensation. Much
attention is given to this potential prob-
lem in the literature, and we have good
calculation tools for estimating rates of
diffusion and heat loss from building
components (Chapter 24, ASHRAE Hand-
bookFundamentals). Unfortunately,
we lack good tools for predicting and
avoiding the more common, but more
complex problem: localized air pressure
differences that force humid air outwards
and into cold building cavities.
Diffusion through solid material is a
very slow transport mechanism and only
allows small amounts of condensation.
In contrast, humid air exfiltration is fast
and can create large volumes of con-
densed water inside the walls in a short
period of time. The mechanics of the prob-
lem are not obvious.
In theory, the designer can balance the
airflows entering and leaving the build-
ing so that apart from wind gusts, no pres-
sure difference exists across the exterior
wall. However, wall systems and HVAC
systems are complex assemblies of small,
connected chambers. Contrary to intu-
ition, a building is not a simple large ves-
sel in which interior pressure can be equal
at all points. Just because most of the
building has an average neutral air pres-
sure with respect to the outdoors does
not prevent some parts of the interior
from being positive with respect to the
building cavities. Humid air can be forced
to leak outwards in some places while at
the same time, cold air is leaking inwards.
Consider the common design detail of
a supply air duct passing through the
unfinished space above a dropped ceil-
ing. In moderate or cold climates, such
Figure 4: Suction created by unsealed
return air and exhaust air ducts pulls
humid air into the building to feed
mold and mildew.
Advertisement for the print edition
formerly in this space.
28
ASHRAE Journal www.ashraejournal.org
November 2000
ASHRAE Journal
ductwork is not always sealed and insulated, since the duct is
indoors. When air leaks outward through seams and joints,
humidity blows into the cold wall cavities that connect to the
area above the dropped ceiling. The locally positive air pres-
sure caused by leaking supply ducts contributes to condensa-
tion problems in cold climates.
One solution is to specify that all supply and return ductwork
be sealed and insulated, and that the return air registers be
sealed to the ductwork and gasketed to the interior finish. Seal-
ing prevents accidental suction or excess pressure in building
cavities. And, insulation prevents condensation inside
ductwork as it passes through cool cavities. These precautions
are especially useful in buildings that need humidification to
ensure comfort and health during cold, dry seasons.
Hot-Climate Condensation
About the time the AH&MA highlighted the mold and mildew
problems in hotels and motels, building codes changed to reflect
the higher outdoor air ventilation rates recommended by ASHRAE
Standard 62-1989, Ventilation for Acceptable Indoor Air Qual-
ity. More outdoor air gave designers a much bigger moisture
load to remove in hot and humid climatesjust as most conven-
tional air-conditioning units had been redesigned for maximum
cooling efficiency instead of dehumidification capacity.
For several years, disputes concerning mold and mildew in
Figure 5: The structure and content of the new ASHRAE
Humidity Control Design Guide for Commercial Buildings.
humid climates centered on these issues (Shakun 1990). Those
design challenges continue, and they play a role in the diffi-
culty of controlling humidity cost effectively in commercial
buildings (Shirey 1996). The most popular solutions seem to
rely on pre-drying the ventilation air before it enters the build-
Advertisement for the print edition
formerly in this space.
November 2000
ASHRAE Journal
29
Humidity
ing, so that the cooling units are largely relieved of the dehu-
midification load carried by the ventilation air, as shown in Fig-
ure 3 (Turpin 2000).
Although providing a dedicated dehumidification unit cer-
tainly improves humidity control and comfort, the really severe
problems are caused by condensation and high relative humid-
ity inside the walls of buildingsnot in the occupied spaces.
Problems in hot climates often occur when humid outdoor air is
pulled through the exterior walls by suction created acciden-
tally, by unsealed return air or exhaust ducts, or by packaged
air-conditioning units installed in the walls (Lstiburek 1999).
When incoming humid air contacts a cold surface like an inside
wall near a cooling unit, moisture condenses and fungus thrives.
The problem is magnified and accelerated when the incoming
moisture is prevented from passing into the conditioned space
by a vapor retarder, such as the popular vinyl wall covering
used in many commercial buildings. More trapped moisture
means more fungus behind the wall covering.
Figure 1 shows the classic example of a small hotel in the
southeastern United Sates. The rooms are equipped with a wall-
mounted cooling unit on the exterior wall and have vinyl wall
covering. Air is exhausted from the bathroom continuously,
and pulled out of the hotel by roof-mounted fans. The rooms
feel damp, they smell musty, and vinyl keeps peeling off the
wallboard.
The investigation showed how the mold and mildew growth
follows the path of humid air pulled into the building by the
suction created by unsealed exhaust ductwork. Fans pull air
from the walls between rooms, creating suction at the exterior
wall. It does not matter that the room pressure is positivethe
wall cavity pressure is negative, so humid outdoor air flows
into the building, condensing moisture behind the vinyl wall
covering and feeding the fungus shown in Figures 1 and 4.
One could argue that the problem is caused by the vinyl wall
covering, and by the leaky exterior wall and by the overcooling
of the room by the occupants. Not our problem. As Mark Twain
once observed, Nothing needs reforming more than other
peoples habits. The HVAC designer can contribute to the
solution as well.
Continuous suction can be avoided by specifying that the
return and exhaust duct work must be sealed, and that the ex-
haust and return grilles be gasketed to the interior finish.
Wall-mounted air-conditioning units can also create suction
inside the walls if their internal casings have slots or holes that
allow the fan to pull a negative pressure on the wall cavity. Any
manufacturers product can be mounted incorrectly, and some
have internal casing designs with negative-pressure plenums
that are not airtight. The designer should consider the equip-
ment selection or the mounting specifications accordingly. Fi-
nally, as a minimum the building should be supplied with more
pre-dried makeup air than the volume of air exhausted from the
building.
These minimal precautions will help avoid the worst of the
problems seen in commercial buildings. As noted earlier, many
more complex issues are associated with humidity control. In
an effort to assist all members of a design and construction
team, ASHRAE has partnered with the U.S. Department of En-
ergy and industry to provide design guidance in more depth.
New ASHRAE Humidity Control Design Guide
Work is currently in progress to produce a design guide for
humidity control that takes a multidisciplinary approach to the
topic, and incorporates the results of research performed in
recent years. The project was generated by ASHRAE Technical
Committee 9.12, Tall Buildings, and is supervised by a joint
committee with representatives from TC 3.5, Desiccant and Sorp-
tion Technology, TC 7.5, Mechanical Dehumidification Equip-
ment and Heat Pipes and TC 8.7, Humidifying Equipment as
well as with representatives of the co-funding organizations:
the Gas Research Institute and Oak Ridge National Laboratory
acting on behalf of the U.S. Department of Energy.
The authors and the monitoring committee have been humbled
by the magnitude of the task of compressing what is known
about humidity control in commercial buildings into a single vol-
ume. The guide will be, at best, a good start on the subject rather
than the definitive reference containing answers to all questions.
The project began with an informal survey of the needs of
the design community, equipment manufacturers and of build-
ing owners that have directly experienced the difficulty of im-
proving humidity control in budget-limited commercial build-
ings. Based on that input, the book will be focused on the
needs of the board-level HVAC designer more than the needs
of the senior HVAC engineer or the building scientist.
The book assumes the client has attached a value to better
humidity control, identified a budget for that purpose and asked
the HVAC designer to proceed accordingly. The information is
structured and written for the designer who then ...has to get
it done by Friday. Consequently, the book will contain more
photos, diagrams and checklists than complex equations. Fig-
ure 5 shows the structure and content. The project is sched-
uled for completion in early 2001.
Summary
Creating the design guide has convinced its authors that
better and more cost-effective humidity control is not simply a
matter of adding equipmentalthough that is usually a neces-
sary part of the solution and adds cost beyond the typical
commercial building budget. Avoiding problems and minimiz-
ing costs will demand a holistic, multidisciplinary approach.
In the past, our industry has shown more talent for reducing
problems to individual components than for bridging the gaps
between members of the construction team. We have good
tools for calculating heat and mass transfer across exterior wall
sections at steady statebut no tools to quantify and to avoid
problems created in a building with cracks between the air-
conditioning unit and the wallboardwhich are delivered to
the job site and installed through separate subcontracts com-
pleted at different times. The current business structure of the
construction industry reflects specialization and separation of
responsibilities. This atomization leads to coordination foul-
ups, which probably create more frequent and serious prob-
lems than any caused by sub-optimal components. The new
humidity control design guide will be one attempt to bridge
some of those gaps with the goal of better and more cost-
30
ASHRAE Journal www.ashraejournal.org
November 2000
ASHRAE Journal
effective service to the building owner.
References
American Hotel & Motel Association.
1991. Mold & Mildew in Hotels and Motels
(The Survey).
Engineering News Record. July, 1991.
Wall Street Journal. The Dish on Hotel Air.
July 18th, 1999, pp: W1 and W14.
Harriman, L.G. III, D. Colliver, K.Q. Hart.
New weather data for design & energy cal-
culations. ASHRAE Journal, 41(3):3138.
Chapter 26, Climatic design information.
1997 ASHRAE HandbookFundamentals.
U.S. Department of Defense. 1999. Engi-
neering Weather Data. USAF Handbook 32-
1163. HQUSAF/AFCESA, Tyndall AFB, FL.
Tsongas, G. 1992. A field study of indoor
moisture problems and damage in new north-
west houses. Proceeding of the 5th confer-
ence on the Thermal Performance of Exterior
Envelopes.
Handigord, G. 1994. Chapter 18, New
High-rise commercial and residential construc-
tion. Manual for Moisture Control in Build-
ings. Am. Society for Testing & Materials,
Philadelphia, Pa.
Lstiburek, J. Humidity control in the hu-
mid south. 1993. Proceedings of the 2nd
Conference on Bugs, Mold & Rot. National
Institute of Building Sciences, (NIBS) Wash-
ington, DC.
Bayer, C., S. Crow, J.A. Noble. 1995. Pro-
duction of volatile emissions by fungi. Pro-
ceedings of the 1995 Conference on Indoor
Air Quality.
Kudder, R.J., Lies, K.M, Hoigard, K.R.
1986. Construction details affecting wall
condensation. Proceedings of the Symposium
on Air Infiltration, Ventilation and Moisture
Transfer. NIBS.
Shakun, W. A review of water migration
at selected Florida hotel and motel sites.
1990. Report to the Florida Hotel & Motel
Association, Clayton State College, Morrow,
Ga.
Shirey, D.B. III, and K. Rengarajan. 1996.
Impacts of ASHRAE Standard 62 on small
Florida offices. ASHRAE Transactions
102(1):153164.
Turpin, J.R. Dehumidification: the prob-
lem no one wants to talk about. 2000. Engi-
neered Systems. April, 2000. pp:4652.
Lstiburek, J. The pressure response of
buildings. 1999. Proceedings of the 7th Con-
ference on Thermal Envelopes, pp:799817.
Advertisement for the print edition
formerly in this space.
Advertisement for the print edition
formerly in this space.
48
ASHRAE Journal www.ashraejournal.org
November 2000
ASHRAE Journal
Cooling System
For Space Shuttle
Launch Pad
I
By David Wayne Johnson
Member ASHRAE
About the Author
magine the launch countdown of a space shuttle, when at
the T-minus 31-second mark the countdown clock stops
because of an air-cooled refrigeration unit failure. Ground
system failures are undesirable when the system is providing
thermal control for the space shuttle, all of its avionics and
seven astronauts lives. In 1985, investigations into failures
of the ground coolant units prompted the development of a
new ground coolant system. Thirteen years later, the Space
Shuttle Columbia lifted off Pad 39B supported with a new
ground cooling system.
The ground cooling system supports
all space shuttle cooling requirements at
the launch pad from the first day the or-
biter arrives on its mobile launcher plat-
form (MLP) until liftoff. Refrigerant R-124
is used as the heat transfer medium be-
cause of its low ozone-depleting potential
and its compatibility with the orbiter ther-
mal protection system tiles. It is chilled with
facility chilled water for most of the power-
on testing while the shuttle is on the launch
pad. However, during launch countdown,
the refrigeration units are activated to pro-
vide the additional thermal control for
launch heat loads and to maximize redun-
dancy. The space shuttle onboard cool-
ing loops are maintained at approximently
39°F (4°C) in the final hours prior to launch.
This allows a degree of chill-down for the
ascent phase until the onboard flash
evaporator system activates at approxi-
mately 100,000 ft (30 480 m) altitude.
The environmental control and life sup-
port system (ECLSS) circulation/control
Orbiter heat rejection is exchanged from
the onboard R-21 loops to the GSE heat
exchanger. Warm R-124 fluid leaves the
orbiter through the T-Zero umbilical and
returns to the circulation/control unit.
The old ground coolant system con-
sisted of two circulation modules, two
refrigeration modules and the fluid distri-
bution system. Both sets of units were
located outside on the pad surface near
the base of the tower. During each launch,
the units were blasted with hot corrosive
exhaust from the solid rocket motors. The
rocket exhaust, launch vibration and salty
ocean mist created an environmental
nightmare for maintenance and repairs.
Maintenance and corrosion costs soared.
unit provides the space shuttle with ther-
mally conditioned fluid at a constant tem-
perature and pressure (see Figure 1). Am-
bient temperature refrigerant is pumped
from the reservoir in the circulation unit
to the ECLSS chilled water heat exchanger.
Fluid leaving the chilled water heat ex-
changer can bypass the refrigeration
units for normal orbiter cooling or pass
through three chiller modules during re-
frigeration operations. The conditioned
fluid returns to the circulation/control
module into the temperature mixing valves
and flow control valves, then passes up
through the fluid distribution system on
the pad and into the MLP (see Figure 2).
Once inside the MLP, fluid is routed to
the hydrogen tail service mast (TSM) up
to the space shuttle interface panel, the
T-Zero umbilical, located on the aft left
side of the shuttle orbiter. Once the fluid
passes through the umbilical carrier plate,
it is routed to the onboard ground sup-
port equipment (GSE) heat exchanger.
David Wayne Johnson was a sys-
tem engineer for United Space Alliance
while working on this project. Cur-
rently, he works for Lockheed Martin
Technical Operations.
Cooling System
For Space Shuttle
Launch Pad
November 2000
ASHRAE Journal
49
Cooling
The refrigeration units were prone to leaks caused by launch
vibrations and condenser coils deteriorated in the salty air. Elec-
trical cables, which were blasted by the launch and then washed
down post-launch to remove the corrosive solid rocket motor
dust, required frequent replacement. The temperature control
system on the refrigeration unit consisted of a motorized actua-
tor on top of a ball valveone adjustment too many and a cold
slug of refrigerant would be sent to the orbiter; temperature
control was, at best, cyclic. On one of the early launches, the
refrigeration unit failed and was replaced at the same time as the
astronauts arrived on the pad to board the shuttle for launch.
The design goal for the new ground cooling system was to
provide a simple, trouble-free refrigeration system capable of
operating over a wide range of heat loads to maintain redun-
dancy, ensure system readiness, and improve reliability and
maintainability. The design goals included supplying condi-
tioned R-124 between 10°F and 60°F (12°C and 16°C), accept-
ing variable heat loads up to 140,000 Btu/h (41 MW), providing
flow rates varying from 2 to 19 gpm (0.13 to 1.2 L/s), and limiting
maximum supply pressure to 250 psig (1825 kPa) at the orbiter
GSE heat exchanger. These design requirements had to meet or
exceed the strict orbiter interface control document (ICD) re-
quirements that defined the initial cooling requirements for the
orbiter. Because the new ground cooling system exceeds the
more than 20-year-old ICD requirements, it supports future pay-
loads (such as the multi-purpose logistics module) to support a
space station with higher cooling demands than those antici-
pated in the mid-1970s.
Experience with the old ground cooling units provided much
information on component reliability, maintainability and ser-
viceability. The new refrigeration system is a simple system
that is easy to operate, calibrate and troubleshoot. Cabinets are
open-palletized to provide easy access for maintenance. Built-
in calibration ports and system isolation valves are provided,
allowing improved access for service personnel. Low-point
drains for refrigerant recovery are included in key components.
Because of the harsh launch pad environment, the new sys-
tem is located inside a fixed facility. Originally, the new ground
coolant system was to be housed inside each of the mobile
launcher platforms. However, it was decided to erect a new
building on the surface of each of the launch pads.
Thermal control was a major design consideration. The ca-
pability to handle the wide range of heat loads was accommo-
dated by placing three properly sized refrigeration units in se-
ries. Each unit is false loaded (as required) with an electric heater
to maintain a constant system load. This leads to a refrigeration
system designed for one setpoint, eliminating the need for com-
plex subsystems. The system uses programmable logic con-
Advertisement for the print edition
formerly in this space.
50
ASHRAE Journal www.ashraejournal.org
November 2000
ASHRAE Journal
trollers (PLCs) to control redundant primary and secondary
temperature mixing valves. Each mixing valve is a linear actua-
tor-controlled valve. Supply temperature changes can be in-
putted from the firing room located three miles away, or by the
local computer if required. Temperature control can be main-
tained within 0.1°F (0.5°C) at the local computer, however when
the shuttle launch processing system (LPS) is used (i.e., firing
room inputs), an error of 1.5°F (0.8°C) is typical.
Many innovative ideas were incorporated into the new ground
cooling system. Since the refrigeration unit compressors were
relocated inside a new building, water-cooled condensers were
selected. Because the location of the launch pad is in an envi-
ronmentally sensitive area, condenser water discharge is se-
verely limited. The facilitys chilled water system was selected
as the most reliable water system at the launch pad. Each refrig-
eration unit condenser is piped with facility chilled water and
controlled by the PLC and a linear flow control valve. The fire
main provides a redundant water supply and can be switched
from the firing room. A PLC is also used in the circulation/
control unit to regulate the supply and return temperatures and
to control refrigerant flow with redundant flow control valves.
When the PLC is set to auto, supply temperature is controlled
by the temperature mixing valves and return temperature regu-
lates the refrigerant flow rate to achieve the return temperature
setpoint. This new method of auto control minimizes manual
Figure 2: Launch pad configuration.
Fluid Distribution
System Interface
Level 75 ft
Hydrogen Tail
Service Mast
Carrier Interface
Plate (Typical)
Mobile Launcher
Platform
Figure 1: Schematic of environmental control and life support system ground coolant system.
Orbiter
ECLSS Refrigeration Module
Cond
Exp VLV
Evap
R-22
Comp
ECLSS Chiller
Loop Module
R-124
Heater Pump
Position 3
R-124
10°F
0 Btu/h
R-124
10°F
R-124
30°F
41,000
Btu/h
47,000
Btu/h
R-124
50°F
ECLSS Chiller
Loop Module
R-124
Heater Pump
Position 2
ECLSS Chiller
Loop Module
R-124
Heater Pump
Position 1
Secondary Loop
Constant Flow and
Temperature
Simple Cycle
Refigeration System
Exp VLV
R-22
Comp
ECLSS Refrigeration Module
Cond
Evap
Exp VLV
R-22
Comp
ECLSS Refrigeration Module
Cond
Evap
ECLSS
Interface Station
Facility Industrial
Water Supply
80°F
Facility Chilled
Water Supply
44°F
40,000 Btu/h
ECLSS Chilled
Water Heat
Exchanger
Pumps
0 – 10,000 lb/h
Reservoir 30 gallons
R-124
50°F
Temperature Mixing
Control
Flow Control
R-124
10°F
R-124
50°F
R-124
10°F
Flow Control
Temperature
Mixing Control
Instrumentation
R-124 Supply
Variable Flow
and
Temperature
125°F min.
R-124 Return
0 – 128,000
Btu/h
GSE Heat
Exchanger
Pad FDS
MLP
TSM
ECLSS Circulation Control Module
November 2000
ASHRAE Journal
51
Cooling
interface during critical launch opera-
tions.
Energy efficiency was not part of the
design criteria. Maximum system redun-
dancy was built into the design from the
beginning. The building has three sepa-
rate 480 VAC feeds and two of those feeds
are connected to automatic transfer
switches. Redundant 120 VAC transform-
ers feed from different sources. Each com-
ponent with a 28 VDC control voltage has
redundant power supplies. This system
is not economical in terms of energy us-
age and is not feasible for most commer-
cial applications. However, due to its mini-
mal downtime, this system is highly eco-
nomical for use in the space shuttle sys-
tem, which demands maximum reliability
during launch countdowns. Astronauts
lives are at stake. In addition, launch
scrubs cost a minimum of $1,000,000 each.
The operation and maintenance of the
new system is a pleasure when compared
to the old ground cooling system located
outside on the launch pad. The majority
of maintenance items are contained within
the environmentally controlled building,
making the task comfortable, mosquito-
free and enjoyable to perform. With the
local computer interface, operators can
easily select modes of operation. Com-
ponents can be easily accessed in com-
parison to the old system.
For example, entering the electrical
compartment on the old circulation mod-
ule required the removal of 34 bolts from
the door. With the new system, a twist of
the handle and the door is open. Refrig-
erant recovery can take place in any
weather condition with ample low-point
drains and service ports inside the build-
ing. In the first year of operation of launch
pad 39B, 26 problem reports were filed.
One component failure was reported. The
remaining 25 problem reports were related
to the installation, test and checkout of
the new system. This compares to the old
ground cooling units, which averaged 150
problem reports per year for a 10-year
period. The new system has a payback
period between 18 to 19 years.
Acknowledgments
The author would like to thank his fel-
low engineers, technicians and support
people for their assistance for this project.
He especially would like to thank Mike
Katz, Charles Walkers, Jeff Laggerman
(lead designers), Fred Wallace (system en-
gineer) and Pete Mazurkivich (NASA
system engineer) who kept the project on
track for many years prior to completion.
ASHRAE Technology Awards are the
HVAC&R industrys most prestigious
honor for efficient energy use in build-
ings and environmental system perfor-
mance. While the awards do not certify
responsible charge or professional li-
cense status they do recognize outstand-
ing design innovation and successful
implementation.
Advertisement for the print edition
formerly in this space.
54
ASHRAE Journal www.ashraejournal.org
November 2000
L
Liquid Recirculation
By Rudy Stegmann, P.E.
Member ASHRAE
iquid recirculation is the most practical, economical
and efficient method of supplying refrigerant to the
many evaporators found in industrial refrigeration
plants. They are used for all temperature levels, from
40°F to 60°F (4.4°C to 51°C), but are generally asso-
ciated with R-717 (ammonia) systems since ammonia is the pre-
dominant industrial refrigerant.
Recirculation systems use liquid refrigerant pumps or hot-
gas pressurized dump vessels to deliver liquid refrigerant at
evaporator temperature to the evaporators. The elevated pres-
sure is elevated to 20 to 30 psi (138 to 207 kPa) above the
evaporator pressure. This delivery pressure is reduced at each
evaporator through manual hand expansion valves, known as
balance valves.
Liquid Overfeed
The quantity of liquid supplied to each evaporator is in ex-
cess of that which will be vaporized. This results in liquid refrig-
erant leaving the evaporator along with the vapor generated in
the refrigeration process. Excess liquid is called overfeed (the
alternate name for recirculation systems is overfeed systems).
The overfeed returns with the vapor from the many evapora-
tors to the recirculation vessel, which is often called a low-side
receiver or a low-side accumulator.
The rate of liquid overfeed is 2:1 to 4:1 for ammonia systems.
For a 3:1 overfeed, the return mixture from the evaporator to the
recirculation vessel would be three pounds of liquid ammonia
for each pound of vapor (¾ liquid, ¼ vapor by weight). With
this amount of liquid refrigerant returning with the vapor, the
primary task of the recirculation vessel is to effectively sepa-
rate the liquid from the vapor and to direct only vapor to the
compressors.
These overfeed quantities may seem wasteful and unneces-
sary, but they perform the important function of totally wetting
the inside of the evaporator coil surface with liquid refrigerant
from the beginning to the end of the coil. This gives the highest
heat transfer coefficient and optimizes the coil surface, which
results in the smallest coil for a given capacity.
As noted earlier, the liquid refrigerant in the recirculation
vessel is at the evaporator temperature. This is because the
recirculation vessel pressure is maintained at the saturated
evaporator condition by the compressors.
Replacement makeup refrigerant is introduced to the recircu-
lation vessel from the high-pressure liquid source and flashes
through a hand expansion valve at the recirculation vessel. The
makeup liquid is cooled to the evaporator temperature by the
flash gas that is drawn directly to the compressor. In this man-
ner, the flash gas does not enter the evaporator coils, further
enhancing the coil capacity. All of the vapor returning from the
coil is directly involved in the refrigeration process.
Functions of the Recirculation Vessel/Unit
Recirculation units are available with the vessels oriented in
either the horizontal or vertical position. This choice is typi-
cally based on machine room space availabilitynot capacity.
The unique vessel and unit have many specific duties to per-
form. All are critical to the proper operation of the refrigeration
system. The following functions pertain to the more common
units that are supplied with liquid refrigerant pumps:
1. Separation of vapor and liquid refrigerant.
2. Maintenance of the supply of liquid refrigerant at a level to
ensure the required pump net positive suction heat (NPSH) at
the pump is achieved.
3. Provision for expected excess liquid refrigerant volume
(surge).
4. Normal operating liquid level by control of makeup refriger-
ant.
5. Low-liquid level alarm and cutout (pump shutdown to pre-
vent cavitation damage).
6. High-liquid level alarm and cutoff (compressor shutdown to
prevent compressor damage due to liquid refrigerant carryover).
7. Dual-liquid refrigerant pumps (one as standby).
8. Oil pot suitable for periodic removal of oil that accumulates
in the recirculation vessel.
Liquid and vapor separation is a primary function of the ves-
sel. It is accomplished by providing sufficient volume above
the liquid level so the combination of vapor velocity, vertical
rise and residence time ensure that the suction vapor to the
compressors is saturated but free of liquid refrigerant.
Surge Volume
Provision must be made for additional separation volume
that is reserved above the normal operating level to temporarily
store excess liquid refrigerant. The excess liquid may return
periodically as a result of coil defrosting, shutdown of a refrig-
erated space or during emergency situations. During this time,
the liquid may return faster than the normal pumping rate of the
system, causing the liquid level to rise into the reserved surge
volume. Adequate separation is ensured to the limit of the surge
volume. Above this level, an alarm and then a subsequent com-
pressor shutdown protects the compressors from liquid refrig-
erant carryover damage.
Reasonable estimates for the possible quantities of surge
liquid are required at the time the system is designed for a given
duty. This minimizes nuisance outages, but still permits opera-
tion throughout expected system surges.
Rudy Stegmann, P.E., is president of The Enthalpy Exchange,
Williamsburg, Va.
ASHRAE Journal
Balancing
2 4
ASHRAE Journal www.ashraejournal.org
D e c e m b e r 2 0 0 0
(1)
where the section pressure drop for a
steady flow rate Q is
(2)
and a life-cycle factor for operating
costs
(3)
where
E
= Present worth owning and
operating cost (LCC)
Q
= Airflow rate in duct section
(m3/s)
∆ P
= Pressure losses in duct section
(Pa)
Sd
= Unit duct cost as installed
(cost/m2)
L
= Duct length (m)
Dc
= Equivalent by cost diameter
(equal to D for circular and for
rectangular ducts)(m)
f
= Friction factor
Dh
= Hydraulic friction diameter (m)
ΣC
= Summation of dynamic loss
coefficient for duct fittings
within the duct section
V
= Flow velocity (m/s)
ρ
= Air density (m3/kg)
Ed
= Energy demand cost (cost/kW)
Ec
= Unit electrical energy cost
(cost/kWh)
O
Sizing and Balancing
Air Duct Systems
About the Authors
By Robert W. Besant, P.Eng., and Yaw Asiedu, Ph.D.
Fellow ASHRAE
f the three duct design procedures recommended by the 1997
ASHRAE
Handbook—Fundamentals,
only
the
T-method incorporates life-cycle cost. This method requires many
computations, which makes non-cost optimizing techniques more attractive
to designers. A new least life-cycle cost, three-stage
procedure for air duct system design is discussed in this article. The Initial
Duct Sizing, Pressure Augmentation and Size Augmentation (IPS) method
has the potential to reduce ducting system life-cycle costs and the time it takes
to design them.
Ducting system design has many con-
straints such as low acoustic noise lev-
els, minimal heat gain or loss, no external
water vapor condensation, insignificant
leakage, good fire resistance, and good
strength characteristics to resist implo-
sion or duct deformation. These con-
straints add to the cost per unit area of
ducting.
However, the main function of ducting
is to satisfy the airflow rates specified for
each terminal for air diffusion in each air
space or room and exhaust air from the
same spaces. Thus, many air diffuser ter-
minals will be supplied by conditioned
air from the supply air fans while exhaust
air will be gathered from many grilles for
all rooms in the building.
Ducting systems are complex and ex-
pensive. Studies show that HVAC air duct
systems are one of the major electrical
energy consumers in industrial and com-
mercial buildings (Tsal et al. 1988a). The
life-cycle operating costs for ducting air
supply and exhaust systems often exceed
the first cost (Carrier et al. 1998). A poor
design of an air duct system will lead to
wasted energy and/or excessive ductwork
Robert W. Besant, P.Eng., is pro-
fessor emeritus at the University of
Saskatchewan, Canada. He is mem-
ber of ASHRAE Technical Committee
5.5, Air-to-Air Energy Recovery.
Yaw Asiedu, Ph.D., is a research
engineer at Venmar CES, Saskatoon,
Saskatchewan.
material. Both of these increase the Life-
Cycle Cost (LCC). Because newly installed
ducting systems using standard duct
sizes usually don’t satisfy the specified
airflow rates for each room, they require a
time-consuming balancing effort.
In designing an air duct system, the
designer usually begins with a duct sys-
tem layout and specified airflow rates. The
designer selects and specifies the materi-
als for the ducts and fittings, duct sizes
and fan(s). Ideally, these selections
should be made so that all the design
constraints are satisfied and the LCC is
minimized. The LCC of a duct system com-
prises the initial or first cost and the op-
erating cost.
The initial cost includes the fan, mate-
rials, labor, shop drawings, shipping and
a mark up for overhead, maintenance and
insurance. The operating cost is usually
the energy cost and, for many existing
designs, it will exceed the ducting
system’s first cost for life cycles of 10 to
20 years.
The cost directly attributable to a duct
section in a system is given by the sum
of the operating and capital costs
∆P
fL
D
C V
h
=
+




∑
2
2
ρ
c
d LD
S
Z
P
Q
E
π
+
∆
=
3
10
(
)
m
f
c
d
PWEF
T
E
E
Z
η
η
+
=
Advertisement for the print edition formerly in this space..
2 6
ASHRAE Journal www.ashraejournal.org
D e c e m b e r 2 0 0 0
ASHRAE Journal
Duct
Section
Diameter/Width
Pressure Loss (Pa)
(in.)
(m)
Friction
and
Dynamic
Fixed Extra
Total
1
9
0.2286
182
25
207
2
6
0.1524
227
37.5
264.5
3
—
0.3300
46.9
0
46.9
4
9
0.2286
197
0
197
5
15
0.3810
235
37.5
272.5
T
= Operational time (hours/year)
PWEF = Present worth escalation
factor
η m
= Motor drive efficiency
η f
= Fan total efficiency.
With increasing duct size, Equation 1
shows that the operating cost decreases
while the capital cost increases. A proce-
dure is needed to balance these conflict-
ing cost elements to determine the duct
sizes needed to minimize the LCC of the
duct system and to satisfy all design con-
straints.
The ASHRAE Handbook—Funda-
mentals recommends three design pro-
cedures: the equal friction method,
static regain method and the
T-method. The equal friction and static
regain methods are non-optimizing meth-
ods that rely on heuristics that do not
account for prevailing local economic
conditions. These single-step design ap-
proaches result in designs that are work-
able but are not cost efficient.
The T-method is an LCC optimizing
method. It consists of three main steps:
ducting system condensation, fan selec-
tion and system expansion (a detailed dis-
cussion and illustration of this method
can be found in Tsal et. al. [1988 a&b]).
Although the T-method is the most
widely used optimization approach in air
duct design, this method does not ad-
dress the constraint dealing with stan-
dard duct sizes very well. This constraint
is relaxed throughout the design proce-
dure and incorporated at the end through
the use of a heuristic. For ducting sys-
tems with large numbers of components,
this method does not ensure that the de-
sign is optimal. More importantly, the pro-
cess of system condensation and
expansion requires many computations.
The IPS method eliminates the need to
condense and expand the system (Asiedu
et al. 2000). This approach also avoids
using a heuristic by choosing a standard
size based on the optimal LCC. Although
the initial sizing of the duct sections can
be done using a set of equations that will
be introduced later, a chart is developed
to simplify these decisions. The method-
ology is illustrated with an example.
Enhanced Friction Chart
The ASHRAE friction chart (Figure 1)
Duct
Section
Length
(m)
Flow Rate
(m3/s)
Type
Dimension
(m)
Extra
Pressure
Losses
(Pa)
Dynamic
Loss
Coefficient†
1
14
0.7
Rectangular
0.254\*
25
0.8
2
12
0.22
Round
37.5
0.65
3
8
0.92
Round
0.33+
0
0.18
4
16
0.5
Round
0
0.65
5
19.81
1.42
Round
37.5
1.5
General Data
Absolute Roughness
0.0003 m
Kinematic Viscosity
1.54 × 10–5 m2/s
Air Density
1.2 kg/m3
Fan Efficiency
0.75
Motor and Drive
Efficiency
0.80
Total System Airflow
1.42 m3/s
Economic Data
Energy Cost
2.03 c/kWh
Duct Cost (as installed)
43.27 $/m2
System Operation Time
4,400 h/year
PWEF
8.61
\* Presized height of 254 mm.
† Fitting loss coefficient. +Presized 330 mm diameter duct
Table 1: Duct input parameters.
Table 2: Initial sizing before pressure balancing.
gives the pressure loss per unit length in
straight circular ducts for different flow
rates for ducts of selected diameter or air-
flow velocity. This chart can be used to
select the initial sizes of ducts during de-
sign. Designers using the equal friction
approach often rely on this chart to select
the initial and final sizes of the ducts. The
Fundamentals Handbook states that the
best economical designs will have duct
sizes selected with frictional losses within
the dark band of Figure 1. This recom-
mendation is not economically justified
because costs are not included in the
analysis. This section discusses the de-
velopment of the enhanced friction chart
that incorporates economic information.
Asiedu et al. 2000 shows that for a
straight circular duct section with no fit-
tings, the optimal duct size for a circular
duct is given by
(4)
f
Q
S
Z
D
d
3
3
3
6
10
8






×
= π
ρ
Advertisement for the print edition formerly in this space.
2 8
ASHRAE Journal www.ashraejournal.org
D e c e m b e r 2 0 0 0
ASHRAE Journal
Figure 1: Friction chart (ε = 0.09 mm).
The duct section property, Z/(1000Sd)
m2/kW, is termed the Economic Factor
because it incorporates all the economic
factors relevant to the design problem.
With the exception of f, which is depen-
dent on D (and sometimes Q), all the val-
ues on the right-hand side of Equation 4
are known. A chart can be developed to
determine the value of D and conse-
quently f, for various values of the eco-
nomic factor and flow rate. Figure 2 is
the enhanced friction chart (this is for air
with ρ =1.2 kg/m3 [0.0748 lb/ft3] and duct
surface roughness ε = 0.3 mm [0.012 in.]
with fully developed turbulent flow).
The significant difference between the
charts in Figure 2 and Figure 1 is the re-
placement of the velocity lines of the stan-
dard friction chart with the economic factor
lines. In using the standard friction chart
to size a duct, only the flow rate of the
duct section is considered. For instance, if
a duct with a flow rate of 0.1 m3/s (213 cfm) is to be sized using the
friction chart in (ASHRAE 1997), it is recommended that we se-
lect a duct size between 130 and 200 mm (5.1 and 7.9 in.) regard-
less of the values of the economic parameters, i.e., cost of materials
and energy, fan efficiency, operation time, etc. The selected size
will depend on the expertise of the designer whom, to some de-
gree, may consider the aforementioned economic parameters in
the process. Evidently, different designers may arrive at different
duct sizes given the same problem.
The new chart removes this inconsistency while incorporat-
ing the economic parameters in the initial sizing of the duct.
With the enhanced friction chart, after the flow rate and eco-
nomic factor are fixed, the size is also fixed at a unique value
(this is subject to minor errors caused by the reading of the
diameter from the chart). To use the enhanced friction chart for
a duct design problem, first calculate the economic factor for
the duct section and identify that line on the chart. The duct
diameter should then be selected so that the flow rate, the eco-
nomic factor and the diameter lines intersect.
For example, if a duct with a flow rate of 0.1 m3/s (213 cfm) is
sized using the new chart, the size would be 180 mm (7.1 in.), 150
mm (5.9 in.), and 100 mm (3.9 in.) for economic factors of
1 m2/kW (0.454 in.2 h/Btu), 0.2 m2/kW (0.0908 in.2 h/Btu) and 0.03
m2/kW (0.0 136 in.2 h/Btu) respectively (note that the surface
roughness ε = 0.3 mm; for a chart with ε = 0.09 mm, see Asiedu
et al. 2000).
Sizing Rectangular Ducts
For a straight rectangular duct section with no fittings and
the height (H) presumed fixed by the ceiling clearance, the op-
timal width is given by
(5)
Unlike Equation 4 for the round duct, it is difficult to incor-
porate this information in the form of a chart because of the
dependence of the height on the width or vice versa. However,
in designing rectangular sections, one could select the equiva-
lent round duct and then approximate the dimensions of the
rectangular duct using the tables in ASHRAE
Handbook—Fundamentals.
Initial Duct Sizing
The procedure discussed earlier is illustrated by a simple HVAC
air duct design problem. This is the duct-sizing problem from
(Tsal et al. 1988b) and the assumptions made here are similar to
those made therein. The results are compared to that of the T-
method. The layout of the duct system is shown in Figure 3.
Table 1 shows the specified duct lengths and flow rates. Other
general and economic parameters are shown later. For this prob-
lem, it is assumed that the dynamic loss coefficients of the fit-
tings are known constants independent of the flow rates.
From the data, the economic factor is calculated to be 0.029
m2/kW (0.0132 in.2 h/Btu). Using this value and the flow rates,
the initial duct diameters of 160 mm (6.3 in.), 220 mm (8.7 in.) and
370 mm (14.6 in.) are selected for duct sections 2, 4 and 5 re-
spectively and an equivalent duct diameter of 260 mm (10.2 in.)
is chosen for duct section 1. The corresponding width, given a
height of 254 mm (10 in.), is approximately 220 mm (8.7 in.). A
choice between the two standard duct sizes D (the smallest
Table 3: Path losses before pressure balancing.
Path
Sections
Pressure Loss
(Pa)
Pressure
Differential
(Pa)
1
5-4
470
114
2
5-3-2
584
0
3
5-3-1
526
58
(
)
3
3
3
4
4
3
2
10
2
H
H
W
f
Q
S
Z
W
d
+






= ρ
Advertisement for the print edition formerly in this space.
Advertisement for the print edition formerly in this space.
December 2000
ASHRAE Journal
3 1
Balancing
standard duct size >D) and D (the largest standard duct size
<D) will need to be made. This is done by computing the cost
associated with each duct size using Equation 1 and selecting
the size that gives the lower cost. Standardizing these sizes
based on 25.4 mm (1 in.) increments gives the sizes and duct
pressure drops (calculated from Equation 2) shown in Table 2.
The path pressures are shown in Table 3.
Pressure Balancing
One constraint on the air duct system is the equality of pres-
sure drop between any two paths. This is achieved by balanc-
ing the pressure drops among each of the flow paths. The
Iteration
Stage
Path
Selected
Duct
Selected
D or W
(m)
Path Pressures (Pa)
Max.
Pressure
Differential
(Pa)
Decision
1
2
3
1
P
1
4
0.2032
620
583
526
94
Reject
2
P
3
1
0.2286
469
583
585
116
Reject
3
S
2
2
0.2032
469
464
526
62
Accept
4
P
1
4
0.2032
620
464
526
156
Reject
5
S
3
1
0.1778
470
465
486
21
Accept
Table 4: Pressure
balancing.
procedure outlined for initial sizing did not consider that. As
can be seen from Table 3, the current design is not balanced.
This is often the case in duct system design. In such a situa-
tion, the sizes of the ducts must be modified to ensure an ac-
ceptable pressure balance. The process of pressure balancing
has been seen as an art that depends mostly on the skills of the
person doing the design (a systematic approach to this pro-
cess, other than trial and error, has not been found in the litera-
ture). A new systematic approach to pressure balancing is
presented later. Before discussing this, it is necessary to intro-
duce a few terms:
Advertisement for the print edition formerly in this space.
3 2
ASHRAE Journal www.ashraejournal.org
D e c e m b e r 2 0 0 0
ASHRAE Journal
Dominant Path = the path with the highest path pressure loss.
Dominant Section = a duct section on the dominant path.
Path Pressure Differential = the difference between the domi-
nant path pressure loss and the pressure loss of any other path.
Duct Occurrence Density is defined as
(6)
The aim of the new algorithm is to attempt to balance the
system without increasing the initial system pressure. How-
ever, when this is not possible, the algorithm permits an in-
crease in the system pressure to balance the system. The
algorithm given later is divided into two separate stages. These
are the two latter stages of the three-stage duct sizing process,
i.e., Initial Duct Sizing, Pressure Augmentation and Size Aug-
mentation, hence the mnemonic, IPS-Method. The two stages
together constitute the pressure balancing procedure. Initial
duct sizing using the Enhanced Friction Chart has already been
discussed. As stated earlier, mathematical equations may be
used for this purpose. They are presented in a later section.
Pressure Augmentation
P1. Identify the dominant path and sections.
P2. Rank each path. Paths with higher path pressure differen-
tials must be ranked higher. Do not include the dominant
path in this ranking.
P3. Rank the non-dominant duct sections according to the duct
occurrence density Equation 6 in descending order. Do
not include the ducts taken off the duct list in Step P6.
P4. Select the path at the top of the path list created in Step P2.
If no path exists in the path list go to Step P9.
P5. Select the duct from the path that is ranked highest in the
duct list created in Step P3. If no such duct section exists,
take the path off the path list and go to Step P2.
P6. If the size can not be reduced any further, take the duct off
the duct list and go to Step P5. Otherwise, reduce the size
of this duct.
P7. Calculate the path pressures.
P8. If the change in Step P6 results in an unacceptable design
(i.e., violation of a constraint, a higher maximum pressure
differential or a change in the dominant path without an
accompanying satisfactory path pressure distribution), re-
verse the change and take that duct off the duct list onto a
temporary duct list and go to Step P4.
P9. If the pressure distribution is satisfactory, stop and select
the fan. Otherwise, if there are no more paths on the path
list and no ducts on the temporary duct lists, go to the Size
Augmentation stage. Go to Step P2.
Size Augmentation
S1. Rank the dominant sections according to the duct occur-
rence density in ascending order. However, do not include
any duct with δ = 1.
S2. Select the duct ranked highest in the duct list created in
Step 1. If no duct sections exist, stop. That is the best
possible design. Select the fan.
S3. If the size of the duct section cannot be further increased,
take the duct off the duct list and go to Step S2. Otherwise,
increase the size of this duct.
S4. Calculate all the new path pressures.
S5. If the change in Step S3 results in a violation of a constraint
or a higher maximum pressure differential, reverse the change
and take that duct off the duct list and go to Step S2.
S6. If the pressure distribution is satisfactory, stop and select
the fan. Otherwise, go to Step P1.
It is conceivable that the algorithm’s exit from Step S2 will
result in a final design that will have a maximum pressure differ-
ential that is more than desired. To verify if this is the best
possible pressure distribution, the procedure can be repeated
with Step P8 replaced with Step P8A.
P8A. If the change in Step P6 results in an unacceptable design
(i.e., violation of a constraint or a higher maximum pres-
Duct
Section
Diameter/Width
Pressure Loss (Pa)
(in)
(m)
Friction
and
Dynamic
Fixed
Additional
Total
1
10
0.2032
142
25
167
2
7
0.1524
108
37.5
145
3
—
0.3300
46.9
0
46.9
4
9
0.2032
197
0
197
5
15
0.3810
235
37.5
272
Table 6: Duct sizes and section pressure losses after pres-
sure balancing.
Path
Sections
Pressure Loss
(Pa)
Pressure
Differential (Pa)
1
5-4
470
16
2
5-3-2
465
21
3
5-3-1
486
0
Table 7: Path losses after pressure balancing.
Iteration
Initial Cost ($)
Energy Cost ($)
Total Cost ($)
Initial
Design
2,715
1,061
3,776
1
2,660
1,128
3,788
2
2,685
1,064
3,749
3
2,757
957
3,714
4
2,702
1,128
3,830
5
2,783
884
3,672
Table 5: Tracking of LCC of duct system.
s
er of path
Total numb
common
ion x
duct sect
paths with
Number of
x
=
δ
Advertisement for the print edition formerly in this space.
3 4
ASHRAE Journal www.ashraejournal.org
D e c e m b e r 2 0 0 0
ASHRAE Journal
sure differential) reverse the change
and take that duct off the duct list
and place it onto a temporary duct
list. If the highest path pressure loss
is more than the current system
pressure, set the system pressure
to this value. Go to Step P4.
This will explore the possibility of in-
creasing the system pressure to achieve
a better pressure distribution in the sys-
tem. The algorithm with Step P8 shall be
referred to as the Standard IPS-method
and that with Step P8A as the Revised
IPS-method.
Pressure Balancing
In the earlier section, the algorithm for
balancing a duct system was presented.
In this section, its use is illustrated. The
process of pressure balancing requires the
value of the duct occurrence densities.
These values are 0.33, 0.33, 0.67 and 1 for
duct sections 1, 2, 4 and 5 respectively.
The actual process of pressure balancing is shown in Table 4.
This shows the duct that is changed at each iteration, the stage
of the procedure (i.e., P for pressure augmentation and S for size
augmentation) and the consequence of the change.
The Decision column indicates whether or not the design
change was accepted. Table 5 shows the changes in the life-
cycle cost of the system through the pressure balancing proce-
dure. The rows in bold type correspond to the changes that
were accepted. As is evident from Table 5, the life-cycle cost
was successively reduced from the initial value of $3,776 to
$3,672 where the initial cost increased by 2.5% but the operat-
ing cost declined by 17%. The final duct sizes and duct pres-
sure drops after pressure balancing are shown in Table 6 and
the path pressures in Table 7. With the exception of duct sec-
tion 5, the sizes are similar to that obtained with T-method (Tsal
et al. 1988b). The smaller size in this solution increases the
system pressure that results in a slightly higher cost than the
T-method design ($3,626, a difference of $46 or 1%). This shows
that the IPS-method is capable of determining the optimal de-
sign while avoiding the tedious mathematical computations
associated with the T-method.
Expressions for Initial Duct Sizing
In using the enhanced friction chart, the initial duct size was
determined assuming that no fittings were in the duct section.
In reality, every duct system would have fittings. This can be
incorporated into the earlier procedure using an economic fac-
tor that is slightly higher (i.e., a lower line on the chart) than the
economic factor initially calculated. For example, if the dynamic
losses are expected to increase the losses by 25% and the cal-
culated economic factor is 2, a revised economic factor of 2x(1 +
0.25) = 2.5 may be used instead. A better approach is to use a set
of mathematical equations already developed. Asiedu et al. (2000)
showed that the optimal size of a round duct section with fit-
tings is given by
(7)
where
(8)
If the dimension of one side (usually the height) of a rectan-
gular duct section has already been fixed, then the optimal di-
mension of the other side of the duct can be determined using
(9)
where
(10)
This implies an iterative solution because D is on both sides
of Equation 8 when ΣC is significant and W is also on both
sides of Equation 10. The duct section property, λC or λR, is
defined as the Friction Parameter. H and W in Equations 9 and
10 and all other expressions involving these two parameters
C
d
L
Q
S
Z
D
λ
π
ρ












=
3
3
3
5
10
8
∑
+
=
C
D
fL
C
4
5
λ
R
d LH
Q
S
Z
W
λ
ρ
2
3
3
3
10
2
=
Figure 2: Enhanced friction chart (ε = 0.03 mm and ρ = 1.2 kg/m3).
Figure 3: Five-section duct system (Tsal et al. 1988b).
∑
+
+
=
C
W
fL
H
fL
R
4
3
2
λ
Advertisement for the print edition formerly in this space.
3 6
ASHRAE Journal www.ashraejournal.org
D e c e m b e r 2 0 0 0
ASHRAE Journal
would have to be switched in cases where
the width is fixed and the height needs to
be determined.
In the development of Equations 7 and
9, it was assumed that ΣC was indepen-
dent of D and W respectively. In reality,
this is not true (Brooks 1993). However,
the error introduced by this assumption is
no worse than the uncertainty associated
with the calculation or determination of
ΣC. Rahmeyer 1999a&b showed that the
loss coefficients for piping fittings varied
by 25% for standard elbows and 100% for
tees). Interested readers are referred to
Asiedu et al. 2000 for a discussion on de-
sign systems with fittings and duct cost
Sd, dependent on the duct size.
Conclusion
The need for a simple design method-
ology that enables the design of economi-
cally efficient HVAC air duct systems is
evident by the continual use of design
methods that do not directly consider cost
factors. In this article, the IPS-method for
duct design is presented and its use is
illustrated by solving a sample problem
and comparing the design selections with
the T-method. A new algorithm for pres-
sure balancing eliminates guessing or the
need for an exact analytical solution. With
the IPS-method, the overall fan efficiency
must be known or assumed but the final
fan selection is made after the ducting
system pressure drop is calculated for the
least LCC design. The enhanced friction
chart is a tool that is easy to use and yet
incorporates all the important LCC cost
factors in the first iteration of the design
procedure.
Acknowledgments
This research was funded by the Natu-
ral Sciences and Engineering Research
Council of Canada and Atomic Energy
Canada Limited.
References
1. 1997 ASHRAE Handbook—Fundamen-
tals, SI edition. Chapter 32, “Duct Design.”
2. Asiedu, Y., R.W. Besant and P. Gu. 2000.
“A simplified procedure for HVAC duct siz-
ing.” ASHRAE Transactions, 106(1): 124 –
142.
3. Brooks, P.J. 1993. “New ASHRAE local
loss coefficients for HVAC fittings.” ASHRAE
Transactions, 99(2):169 –193.
4. Carriere, M., G.J. Schoenau and R.W.
Besant. 1998. “A revised procedure for duct
design with minimum life-cycle cost.” ASHRAE
Transactions, 104(2):62 – 67.
5. Rahmeyer, W.J. 1999a. “Pressure loss
coefficients of threaded and forged weld pipe
fittings for ells, reducing ells, and pipe reduc-
ers.” ASHRAE Transactions, 105(2).
6. Rahmeyer, W.J. 1999b. “Pressure loss
coefficients of pipe fittings for threaded and
forged weld pipe tees.” ASHRAE Transac-
tions, 105(2).
7. Tsal, R.J., H.F. Behls and R. Mangel.
1988a. “T-method duct design, part I: opti-
mization theory.” ASHRAE Transactions,
94(2):90 – 111.
8. Tsal, R.J., H.F. Behls and R. Mangel.
1988b. “T-method duct design, Part II: calcu-
lation procedure and economic analysis.”
ASHRAE Transactions, 94(2):112 – 150.
Advertisement for the print edition formerly in this space.
ASHRAE Journal
Air Filters
5 2
ASHRAE Journal www.ashraejournal.org
D e c e m b e r 2 0 0 0
I
Efficacy of Antimicrobial
Filter Treatments
About the Authors
By Karin K. Foarde, James T. Hanley and Alan C. Veeck
Member ASHRAE Member ASHRAE
Member ASHRAE
The objective of this project was to ob-
tain reliable scientific data through labo-
ratory and field testing to determine the
efficacy of antimicrobial agents on fibrous
air filters and the potential ability of these
treatments to inhibit filter media surface
growth and subsequently reduce indoor
air microbiological particulate contamina-
tion. These data provide the information
needed to help the ASHRAE membership
determine the value of adding antimicro-
bials to their filter media.
Test Plan
This project was divided into three
phases. Phase I was the literature search.
Phase II consisted of a lab study and a
field study for pleated panel filters. Phase
III expanded Phase II to include tackified
ring panel filters. This provided an assess-
ment of the antimicrobials on media with
markedly different characteristics, such as
packing density and composition.
In total, five test parameters were iden-
tified as important:
• Moisture. Probably the most impor-
tant parameter. Very little moisture is re-
quired for the growth of some
microorganisms. Generally, bacteria re-
quire more moisture than fungi. The
growth tests were performed using seven
chambers maintained at equilibrium rela-
tive humidities (ERHs) ranging from 70%
to 97% ERH. This range of ERHs brack-
ets the conditions of concern for filter
exposure. It is unlikely that fungal growth
would be a problem for filters below 70%
n response to the ongoing debate as to the appropriateness of incorpo-
rating antimicrobial agents into fibrous air filter media, ASHRAE funded
research project 909-RP, Determine the Efficacy of Antimicrobial Treat-
ments of Fibrous Air Filters. This article summarizes the project and results.
to 75% ERH. The higher ERHs were cho-
sen to provide a worst-case scenario for
the filters, when used in poorly designed
and/or inadequately maintained HVAC
systems.
• Dust loading. This is important be-
cause the efficacy of an antimicrobial in
an air filter concerns clean and dirty fil-
ters. One of the key issues addressed was
the ability of an antimicrobial to inacti-
vate microorganisms as the fibers become
coated with dust.
• Material (filter media) characteris-
tics. Material characteristics/composition
is critical to the survival and/or growth of
microorganisms on that material. For ex-
ample, material composition may impact
the hygroscopicity of a material or pro-
vide nutrients for growth. Sufficient nu-
trients for growth may be provided by
the material itself or through the accumu-
lation of dust on or in the material.
For fibrous air filters, some of the com-
ponents of the filter media may provide
the necessary nutrients, but dust collec-
tion generally provides most nutrients.
Possibly even more important, accumu-
lation of dust also increases the
hygoscopicity of the filter. For a fibrous
air filter, or any other item whose func-
tion is to collect dust, this is an important
concept.
• Test organism selection. Although
bacteria and fungi are microorganisms,
they are very different. The selection cri-
teria used to choose the appropriate test
organism for this study were: 1) the rea-
sonableness or likelihood of the antimi-
crobial being challenged by that particu-
lar organism, 2) the size and shape of the
organism, and 3) the susceptibility of the
organism to the antimicrobials being
tested. Key in determining the appropri-
ate organisms for testing is the suscepti-
bility of the organism to the specific
antimicrobial agents. Not all organisms
are killed or suppressed equally by the
same antimicrobial. The selection of the
organisms needed to reflect the range of
susceptibilities normally demonstrated
by bacteria and fungi to different antimi-
crobials. The organisms selected were:
Pseudomonas fluorescens (vegetative
bacteria), Bacillus subtilis (spore-form-
ing bacteria), and Penicillium
chrysogenum, Aspergillus versicolor,
and Cladosporium sphaerospermum (all
fungi).
• Antimicrobial treatment. The three
antimicrobials included in this study were:
an amine neutralized phosphoric ester, a
quaternary ammonium compound, and an
iodine compound. These three antimicro-
bials were specified because at the time
the project’s work statement was written,
they were the only antimicrobials regis-
Karin K. Foarde is a senior research
microbiologist at the Research Tri-
angle Institute, Chapel Hill, N.C. She
is a member of ASHRAE Technical
Committee (TC) 2.3.
James T. Hanley is a senior research
environmental scientist at the Research
Triangle Institute. He is a member of
Standard Project Committee 52.2 and
TC 2.4.
Alan C. Veeck is vice president and
general manager of Tidewater Air Fil-
ter Fabrication Company, a subsid-
iary of Flanders/Precisionaire in Vir-
ginia Beach, Va.
December 2000
ASHRAE Journal
5 3
Air Filters
tered with the EPA for treatment of fibrous
air filters.
Table 1 presents the test matrix for the
project. For each of the three antimicro-
bial treatments, side-by-side untreated
filter tests were also performed. Different
filter manufacturers, depending on the
antimicrobial, provided the treated/un-
treated filter pairs. It should be noted that
although two types of filters (pleated and
ring panel) were tested, the filter media
compositions probably differed within
each type by manufacturer.
Methods
Filter Efficiency Testing
The microbiological (bioaerosol) filtra-
tion efficiency tests were performed in the
52.2 test rig. Bioaerosols were generated
from a liquid suspension. Culturable mi-
croorganisms were measured up- and
downstream using bioaerosol samplers.
Both initial efficiencies and efficiencies
when 100% loaded with HVAC duct dust
were determined. Paired filters, treated
and untreated with antimicrobial agents,
were used.
Transmission efficiency (no filter tests)
for each of the test organisms was
checked by measuring airborne culturable
organisms without a filter in the test ap-
paratus. Losses between the upstream
and downstream measurements may arise
from particle loss in the test duct and
sample line, and a decrease in culturability
of the microorganisms, especially the veg-
etative bacteria, due to injury or death.
The quality assurance procedures used
were based on those found in BSR/
ASHRAE Standard 52.2-1999, Method of
Testing General Ventilation Air Clean-
ing Devices for Removal Efficiency by
Particle Size and the quality assurance
required for microbial sampling. As an
internal QA/QC check, the results from
these tests were compared to those from
the inert solid-phase (potassium chloride
salt) and liquid-phase (oleic acid) aerosol
tests to determine whether filtration effi-
ciency for the bioaerosols correlated to
that for the inert aerosols of similar size.
While exact agreement between the
bioaerosol and inert aerosol results was
not expected, substantial differences
would have indicated a problem or error.
The calculation of the filtration efficien-
cies for each of the test organisms was
Test Parameters
Laboratory Studies –
Filter Efficiency
Tests Bioaerosol
Challenge
Laboratory Studies –
Microbial Growth
Chamber Tests
Field
Studies
Moisture (Relative
Humidity)
20% – 60 %
70% – 97%
ambient
Dust Load on Filter
2 levels - clean and
dust loaded
2 levels - clean and
dust loaded
natural dust
accumulation
Material Characteristics
(Numbers of Filters)
12
12
36
Test Organism (Number
of Organisms)
5
5
naturally
occurring
Antimicrobial Agent
(Number of Agents)
3
3
3
Table 1: Summary of test matrix.
based on the corrected penetrations com-
puted from the ratio of downstream
bioaerosol concentration to the upstream
bioaerosol concentration—in other words
the recovery of culturable organisms for
each of the bacteria and the fungi.
Microbial Growth/
Material Susceptibility Tests
The microbial growth or material sus-
ceptibility tests were performed follow-
ing ASTM 6329-98, Standard Guide for
Developing Methodology for Evaluating
the Ability of Indoor Materials to Sup-
port Microbial Growth Using Static En-
vironmental Chambers.
The test organisms that were captured
by the filter during the microbial filtration
efficiency tests served as the inoculum
for the microbial growth tests. When the
microbial filtration efficiency tests were
completed for each of the filters, the fil-
ters were then carefully cut into small
pieces (3.8 cm × full pleat; or 3.8 cm × 3.8
cm square of ring panel filter) and placed
in the chambers at the desired test ERHs.
Multiple replicates of each material were
used to minimize error and to demonstrate
reproducibility.
For each of the three antimicrobial treat-
ments, side-by-side untreated filter tests
were performed. These tests were run for
four months. The duration was deter-
mined by the Project Monitoring Com-
mittee (PMC) and was related to the
approximate life span of the filter. The
baseline (the initial level of organisms in-
oculated on the filter pieces) was deter-
mined on Day 0. Sampling was done
weekly initially and then monthly. On each
test day, sample pieces were removed
from the chambers, individually placed in
sterile receptacles containing buffered de-
tergent, shaken and plated on the appro-
priate microbiological media. The plates
were incubated and CFUs counted
shortly after visible growth was first noted
and again as moderate growth became
visible.
In addition to quantifying total growth,
selected pieces were examined micro-
scopically for growth on the up- and
downstream surfaces of the filter pieces
(Price et al. 1993).
Field Study
The objective of the field study was to
evaluate the treated and untreated filters
side-by-side in a normal building appli-
cation. We used filters from the same lots
provided for the lab study. The HVAC fil-
Figure 1: Diagram depicting the envi-
ronmental conditions required for
growth of microorganisms on a ma-
terial.
Advertisement for the print edition formerly in this space.
Advertisement for the print edition formerly in this space.
5 6
ASHRAE Journal www.ashraejournal.org
D e c e m b e r 2 0 0 0
ASHRAE Journal
Antimicrobial
Filter Type
Description
ERH %
70
75
80
85
90
94
97
1
Pleat
antimicrobial/
dust load
N
N
N
N
N
N
N
none/dust load
N
N
N
N
N
N
N
Ring Panel
antimicrobial/
dust load
ND
N
N
N
Y
Y
Y
none/dust load
ND
N
N
Y
Y
Y
Y
2
Pleat
antimicrobial/
dust load
N
N
N
N
Y
Y
Y
none/dust load
N
N
N
N
Y
Y
Y
Ring Panel
antimicrobial/
dust load
ND
N
Y
Y
Y
Y
Y
none/dust load
ND
N
Y
Y
Y
Y
Y
3
Pleat
antimicrobial/
dust load
N
N
Y
Y
Y
Y
Y
none/dust load
N
N
Y
Y
Y
Y
Y
Ring Panel
antimicrobial/
dust load
ND
N
Y
Y
Y
Y
Y
none/dust load
ND
N
Y
Y
Y
Y
Y
ter bank of an RTI office building was
used to study the field performance of
the filters. The filters were placed in a typi-
cal mixed airstream. The temperature and
relative humidities of the airstream at the
filter were monitored. The filter changes
and replacements were performed every
four months, corresponding to manufac-
turer-recommended intervals and agreed
upon by the PMC. When filters were
changed, they were carefully removed,
placed in sealed containers, carried to the
laboratory, and analyzed for microbial
flora. Comparisons were made between
the numbers of organisms eluted from the
treated filter and the numbers from the
untreated filter for each pair. Careful at-
tention was paid to the performance of
negative and positive controls.
Results
The results of the filtration efficiency
tests and field study showed that the ap-
plication of an antimicrobial did not ap-
pear to notably alter the filtration efficiency
of the filter. Little or no difference existed
in the numbers of xerophilic fungi eluted
from the pieces of treated and untreated
filters collected in the field study. Further-
more, the microbial studies showed that
new filters generally are a hostile environ-
ment for microbial growth whether treated
with antimicrobial agent or not. Neither of
the bacteria was able to grow on any of
the filters regardless of treatment.
Table 2 shows the results of the micro-
bial growth tests on the new filters sum-
marized for the three fungi. None of the
new untreated filters were able to sup-
port growth at ERHs below 90%. Some of
the filters tested did not promote micro-
bial growth even at 97% ERH. Further-
more, filter media composition/
characteristics appeared to be one of the
primary factors in determining the ability
of a filter to support fungal growth.
Table 3 shows the results of the micro-
bial growth tests on the dust-loaded fil-
ters summarized for the three fungi. All of
the filters, except for one, permitted the
growth of fungi after dust loading.
Conclusions and Recommenda-
tions
The complexity of using antimicrobials
on filters has emerged as one of the main
determinations of this project. Through a
Antimicrobial
Filter Type
Description
ERH %
70
75
80
85
90
94
97
1
Pleat
antimicrobial
N
N
N
N
N
N
N
none
N
N
N
N
N
N
N
Ring Panel
antimicrobial
ND
N
N
N
N
N
N
none
ND
N
N
N
N
N
N
2
Pleat
antimicrobial
N
N
N
N
N
N
N
none
N
N
N
N
Y
Y
Y
Ring Panel
antimicrobial
ND
N
N
N
N
N
N
none
ND
N
N
N
N
N
Y
3
Pleat
antimicrobial
N
N
N
Y
Y
Y
Y
none
N
N
N
N
Y
Y
Y
Ring Panel
antimicrobial
ND
N
N
N
N
Y
Y
none
ND
N
N
N
Y
Y
Y
ND =Not Done
N = No Growth
Y = Growth
Table 2: Summary of growth studies results for new filters.
ND =Not Done
N = No Growth
Y = Growth
Table 3: Summary of growth studies results for dust loaded filters.
Advertisement for the print edition formerly in this space.
5 8
ASHRAE Journal www.ashraejournal.org
D e c e m b e r 2 0 0 0
ASHRAE Journal
Question
Answer
1. Can the incorporation of an antimicrobial agent inhibit
the growth of microorganisms on filters - both the clean
and dust loaded - when compared with similar untreated
filters?
Clean Filters: Yes. For filter media that is susceptible to growth, an
antimicrobial may be effective. However, if the media is inherently hostile
to growth, then an antimicrobial may not be needed. Dust loaded: No. For
filters where growth was seen on untreated dust-loaded media, growth
was seen on the treated, dust-loaded counterpart.
2. Is shedding of the antimicrobial detectable, and
therefore potentially a problem under the environmental
conditions to which these types of filters are commonly
exposed?
No. None detected.
3. Does the use of an antimicrobial impact the filtration
efficiency of the filter?
No. No significant differences in filtration efficiency were seen for either
bioaerosols or inert test aerosols.
4. Over the normal life span of a filter, is the use of an
antimicrobial effective in decreasing biocontamination both
on the filter and in the space?
Filter/Antimicrobial Dependent. No increase of the filtration efficiency for
bioaerosols was measured and, as seen in the field study, under normal
use conditions, filters are not likely to become a source of microbial
contamination. However, under the more extreme conditions tested in the
lab, the results were dependent on the filter and the antimicrobial
treatment.
5. Are there disposal concerns with antimicrobial treated
filters?
No. These antimicrobials are all registered with the EPA. Because
regulations change, check with local codes on waste disposal of filters.
6. Is there a need for a standard ASHRAE test method on
antimicrobial efficacy of fibrous filters?
Yes, although not necessarily ASHRAE. An effective assessment of
antimicrobial efficacy on air filters should include an "as-used" type test.
Two of the three antimicrobials inhibited the growth of the test organisms
on new filters; the third did not. A standard test method would help ensure
effective antimicrobial treatment.
Table 4: Questions posed in the RFP and answers from this study for the three antimicrobials used in this study.
ters should include an “as-used” type test. Standard efficacy
testing of an antimicrobial is frequently done only on the anti-
microbial itself (active), and not on the antimicrobial on or in the
product as it will be used. When efficacy testing of the three
actives used in this study was done for EPA registration, the
results undoubtedly showed that it was able to kill or inactivate
many microorganisms. However, in this study we found that
two of the three antimicrobials inhibited the growth of the test
organisms on new filters at all ERHs tested; the third did not.
This result indicates that either that antimicrobial was below
the active concentration on the filters or that it is ineffective
against these molds.
While all of the antimicrobials evaluated in this study are
registered with the EPA, clearly it is of benefit to the filter indus-
try to have information on how a particular antimicrobial could
be expected to perform under the conditions that the filter will
be subjected to for a particular application.
References
Foarde, K. and J. Hanley. 1999. Determine the Efficacy of Antimi-
crobial Treatments of Fibrous Air Filters. Final Report. ASHRAE RP-
909.
Foarde, K. and J. Hanley. 2001. Determine the Efficacy of Antimi-
crobial Treatments of Fibrous Air Filters. ASHRAE Transactions. Vol-
ume 107, Part 1. Not yet published.
Price, D.L., R.B. Simmons, D.L. Ramey, S.A. Crow, and D.G.
Ahearn. 1993. “Assessment of air filters treated with a broad spec-
trum biostatic agent.” In Proc Indoor Air ’93 6:527–532.
series of carefully controlled experiments, we examined the pa-
rameters and factors (moisture, dust loading, filter media/char-
acteristics, test organism, antimicrobial) that could impact the
efficacy of antimicrobial treatments on filters. We found that to
some degree all of the variables affected the results.
The filtration efficiency of the filters was not affected by the
presence or absence of the antimicrobial treatment. Generally,
new filters are a hostile environment for microbial growth. None
of the new untreated filters were able to support the growth of
the test organisms at ERHs below 90%. Some of the filters tested
did not promote microbial growth even at 97% ERH. However,
all of the filters, except for one, did permit the growth of fungi
after dust loading. As stated earlier, although only two types of
filters (pleated and ring panel) were tested. The filter media
compositions probably differed within each type by manufac-
turer. This provided an assessment of the antimicrobials on
media with markedly different characteristics, such as packing
density and composition. We determined that one of the key
factors influencing the ability of a filter to support fungal growth
appears to be the filter media itself.
The results of the study are best summarized in Table 4, and
are based on the results obtained for the filters and antimicrobi-
als evaluated in this research project. While the antimicrobials
and filter types used were selected by the ASHRAE PMC be-
cause they represent antimicrobials in use today, these conclu-
sions may or may not apply to other antimicrobials or to these
same antimicrobials applied on different substrate filter media.
An effective assessment of antimicrobial efficacy on air fil-
ASHRAE Journal
Chillers
6 0
ASHRAE Journal www.ashraejournal.org
D e c e m b e r 2 0 0 0
T
Primary Chilled
Water Loop Retrofit
About the Authors
By Lucas B. Hyman, P.E., and Fred R. Bockmiller, P.E.
Member ASHRAE
Member ASHRAE
he University of California at Irvine (UCI) near Los Angeles has a
mild Mediterranean climate, with a summer design temperature of
90°F (32°C) and winter design temperature of 38°F (3°C). The
1,500 acre (607 ha) campus has approximately 6.5 million ft2 (604 000 m2)
of developed facilities (3.5 million ft2 [325 000 m2] is served chilled water
from the central plant). Many of the campus facility buildings are 100%
outside-air science buildings.
The campus central plant produces
chilled water, high-temperature hot-water
(HTHW), and compressed air distributed
via piping mains to the campus buildings.
Piping mains to the buildings are routed
primarily in underground walk-through util-
ity tunnels although some mains are direct
buried. Chilled water is used for space con-
ditioning, lab process, and reactor cool-
ing. HTHW is used for space heating, do-
mestic hot water (DHW) production, in-
dustrial hot water (IHW) production, swim-
ming pool heat, and local building steam
generation.
The central plant operates continuously
with only occasional (once or twice a year)
brief maintenance shutdowns. Cooling is
required year-round. Shutdowns never last
more than a day or two.
Four, natural gas-fired boilers produce
225-psig (1653 kPa) saturated steam for use
in the steam-to-HTHW heat exchangers
and a steam-turbine centrifugal chiller.
The central chiller plant consists of five
large centrifugal chillers, concrete cooling
towers, and a stratified chilled water ther-
mal energy storage (TES) tank. Four of the
chillers are electric-driven and one chiller
is steam-turbine driven.
Chilled water is pumped with a primary-
secondary pumping arrangement. The pri-
mary loop pumps circulate chilled water
through the chillers, and the secondary
pumps distribute chilled water to the cam-
pus.
The original pumped primary-only
chilled water pumps circulated chilled wa-
ter through the chillers and to the campus
buildings via the campus chilled water dis-
tribution system. This required the pumps
to have relatively high heads and large
electric motors.
UCI expanded its central plant in a se-
ries of steps over the last 35 years. The
Step 3 central plant expansion added chill-
ers, additional cooling towers, and a TES
tank. This expansion project converted the
central plant’s chilled water system from a
pumped primary-only system to a primary-
secondary arrangement. With this modifi-
cation, the original pumps became the pri-
mary loop chilled water pumps. The ex-
pansion also added new secondary pumps
to distribute chilled water to the campus.
Because the original pumps no longer
were required to distribute chilled water to
the campus, the pump head requirements
were lowered significantly. The Step 3 ex-
pansion did not, however, modify or re-
place those chilled water pumps with prop-
erly sized pumps.
Background
The original primary-only pumping sys-
tem at the central plant used two pumps
(75 hp [56 kW] each) dedicated to the two
original 750-ton (2638 kW) steam-turbine
chillers. When the third steam-turbine
chiller (1,750 tons [6155 kW]) was added
in 1969, the system was modified so that
the chilled water pumps discharged to a
common header. The 1969 retrofit added
two 150-hp (112 kW) chilled water pumps.
With the common header, any of the chilled
water pumps could serve any of the chill-
ers.
In 1989, UCI added two 800-ton (2814
kW) electric drive chillers and an additional
chilled water pump to the central plant. The
new pump also discharged to the common
supply header.
In 1992, UCI demolished one 750-ton
(2638 kW) steam turbine chiller and added
a 1,000-ton (3517 kW) electric chiller, an
ice-harvesting TES system, and two addi-
tional chilled water pumps (125 hp and 150
hp [93 kW and 112 kW]). These chilled
water pumps also discharged to the com-
mon header.
In 1996, as part of the Step 3 central plant
expansion, UCI installed two 1,000-ton
(3517 kW) chillers in place of the second
750-ton (2638 kW) steam turbine chiller,
and a 4.5-million gallon (17 million liter)
stratified chilled water TES tank. Step 3
did not add new primary pumps, and the
central plant chilled water system was con-
verted to a primary-secondary system.
Lucas B. Hyman, P.E., is vice presi-
dent of Goss Engineering, Corona, Ca-
lif.
Fred R. Bockmiller, P.E., is the en-
ergy engineer at UC Irvine, Irvine, Calif.
Advertisement for the print edition formerly in this space.
ASHRAE Journal
Chillers
6 2
ASHRAE Journal www.ashraejournal.org
D e c e m b e r 2 0 0 0
This change added six variable frequency
drive 125 hp (93 kW) secondary chilled
water pumps to circulate chilled water to
the campus. The existing chilled water
pumps became (without any modifica-
tions) the primary loop pumps.
In 1997, UCI purchased and installed a
2,500 ton (8793 kW) electric chiller in the
bay that previously had housed the two
800-ton (2814 kW) chillers, which had per-
formed poorly at the 39°F (3.8°C) evapo-
rator leaving water temperature required
for the new TES system. The new 2,500
ton (8793 kW) chiller provides more ca-
pacity in the same footprint, and performs
better at the required lower chilled water
supply temperature.
The new 2,500-ton (8793 kW) chiller
had a different set of design conditions.
The new chiller was designed to operate
at 16°F (8.8°C) ∆T at 3,750 gpm (237 L/s)
(55°F [13°C] CWR and 39°F [3.8°C] CWS).
The chiller, however, also would operate
acceptably at 5,000 gpm (315 L/s) and at
12°F (6.6°C) ∆T. This was valuable as the
campus often suffered from lower than
design ∆T. This problem plagues many
central chiller plants, particularly during
low cooling load periods. Low ∆T is a
particular problem with thermal storage
systems, because it reduces the amount
of cooling that can be stored, and reduces
the chiller capacity when lower than de-
sign return chilled water is returned to
the chillers.
Summer ∆T at the plant has reached
18°F (9.9°C). However, winter night ∆Ts
can be as low as 8°F (4.4°C). Low winter
∆Ts are due in part to the many 100%
outside-air science buildings. This retro-
fit project allowed for ∆Ts in the range of
8°F to 20°F (4.4°C to 11°C).
Table 1 summarizes the design condi-
tions of the primary chilled water pumps
following the Step 3 expansion of the
central plant.
Some of the electric motors of the
pumps were too small for the primary
chilled water pumps and easily over-
loaded. Therefore, UCI facilities staff op-
erated the pumps with severely throttled
discharge valves.
When Step 3 made the primary-second-
ary modifications, the required head for
these pumps was significantly reduced.
The pumps weren’t replaced, the impel-
lers weren’t trimmed, and the motors
would overload. Therefore, the reduced
head requirements were accommodated
by adding head by throttling balancing
valves on the pump discharges. This re-
sulted in the pumps operating under the
same conditions and the same high horse-
power requirements as before the primary-
secondary system was installed.
Of course, the data in Table 1 is the de-
sign point and only represents one point
on a pump curve. Any pump operating at
constant speed will operate at a lower head
point than design, but will operate with
higher flow by simply riding down on the
Table 1: Primary chilled water pumps design conditions prior to retrofit.
Secondary Chilled Water Loop
By-Pass
TE
TE
CWR
CWS
TI
FS
TIC
CH
1
HS
FIC
CWS
CWS
CWS
CWS
CWS
CWS
VFD-PP1
PP-1
CWS
TI
CWR
CWR
CWR
HS
HS
HS
CH
2
CH
3
CH
4
CH
5
(Steam)
TI
TIC
TI
TIC
TI
TIC
TIC
FIC
FS
CWS
FIC
CWR
VFD-PP2
PP-2
CWS
TI
CWR
TI
CWR
TI
CWR
TI
CWR
VFD-PP3
PP-3
VFD-PP4
PP-4
PSD
CWS
CWR
CWR
CWR
CWR
CWR
VFD-PP5
PP-5
PSD
CWS
CWR
CWS
FS
FS
FS
FIC
CWR
CWS
FIC
CWR
CWS
Figure 1: University of California at Irvine’s central plant primary loop schematic.
Equipment
Tag
Flow (gpm)
Design Head
(ft)
Design Water
hp
Motor hp
P–1
3,000
170
129
150
P–2
3,500
170
150
150
P–3
3,500
170
150
150
P–4
4,000
170
172
200
P–5
2,000
185
93
125
Total
16,000
775
December 2000
ASHRAE Journal
6 3
Chillers
pump curve to meet the system curve. This
offered a potential solution of simply op-
erating fewer pumps than were used be-
fore. This caused the pumps to overload
and unfortunately, the frames could not
accommodate larger electric motors.
If the pump motors were not under-
sized, the needed pump performance
could possibly have been met by allow-
ing the pump(s) to ride down the pump
curve. The lower head/higher flow point
is at a less efficient point on the pump’s
curve, so greater savings can be obtained
by a pump that produces the proper flow
and head at its maximum efficiency point.
In addition, far more net-positive suc-
tion head is required at high flow and low
head of a pump selected for lower flow
and higher head performance. This often
causes pump manufacturers not to show
or guarantee operation at the lower part of
the pump curve.
Another challenge of the existing sys-
tem was the requirement for manual selec-
tion of primary chilled water pumps. The
plant operator had to mix and match pumps
to serve the various combinations of chill-
ers required to meet the load from the cam-
pus and to charge the TES tank. To im-
prove the reliability of the system, most
operators tended to run more pumps than required to provide the
necessary flow.
Another important issue was that the chillers had different
design ∆Ts, different evaporator flow rates, different evaporator
pressure drops, and different minimum allowable evaporator leav-
ing chilled water temperatures. Table 2 shows the chiller evapo-
rator design conditions at the beginning of the retrofit project.
Given these problems and the obvious oversize of the pri-
mary loop chilled water pumps, an opportunity existed to re-
duce energy consumption by reducing the power consumption
of the pumps. While trimming the pump impellers could reduce
the head produced by the pumps at design flows, that solution
would not provide maximum energy savings nor address the
other problems discussed earlier. An ideal solution also would
improve operation and control. Because of these and other
factors, neither the solution of trimming impellers nor operating
fewer pumps was selected.
A variable-primary-flow (VPF) system was not considered
because the secondary distribution pumps were already in-
stalled (therefore, no capital cost savings could be gained) and
because the older central plant chillers (and their controls) could
have trouble with variable evaporator flow.
System Design Issues
Reliability and durability of the pumps was an important is-
sue as there was not enough space to install redundant pumps
for each chiller. The design criteria established a minimum 30-
year life. The following were also important issues:
1. Accomodating the different chiller evaporator parameters
in Table 2.
2. Accomodating for varying campus ∆Ts between summer
and winter periods and still keep the chillers fully loaded.
3. Achieving the minimum chilled water supply temperature
leaving each chiller.
4. Accomodating varying primary loop differential-pressures
and accommodating potential increased primary loop dif-
ferential-pressures as the central plant is expanded.
5. Accomodating varying flow rates through the chillers.
6. Keeping the chilled plant operating in both TES and non-
TES modes during construction.
7. Making the project self-funding from energy savings with
the projected saving resulting in no more than a seven-
year payback.
8. Fitting into the limited space available and the piping con-
straints of the existing plant installation.
The Solution
Based on discussions with UCI staff, the authors determined
that providing a single chilled water pump for each chiller would
provide for operational simplicity and was the most desirable
solution based on the earlier discussion. Pumps on a common
header would need pump heads high enough for the chiller with
the highest pressure drop (approximately 2.7 times the minimum
chiller pressure drop). Spacing and cost constraints only allowed
Table 2: Chiller evaporator design conditions.
Table 3: Installed individual chiller pumps.
Equip Tag
GPM
Head
Loss
Pump
Efficiency
BHP
EHP
kW
PP-1
1,800
28
84%
15.2
17.8
13.3
PP-2
2,000
33
84%
19.8
23.3
17.4
PP-3
2,000
25
84%
15.0
17.7
13.2
PP-4
2,730
57
86%
45.7
53.8
40.1
PP-5
3,500
23
87%
23.4
27.5
20.5
TOTAL
13,530
132
155
116
Chiller Tag
(Refrigerant)
Capacity
(tons)
Design
Flow
(gpm)
∆T (°F)
Min
CHWS
(°F)
Head Loss
(ft H2O)
No. 1 (R-11)
1,000
2,000
12
42
11
No. 2 (R-123)
1,000
2,000
12
39
9
No. 3 (R-123)
1,000
2,000
12
39
9
No. 4 (R-12)
1,750
2,730
16
40
24
No. 5 (R-123)
2,500
3,750
16
36
11
6 4
ASHRAE Journal www.ashraejournal.org
D e c e m b e r 2 0 0 0
ASHRAE Journal
Pump No.
Estimated
Hours
Measured
Power (kW)
Total Energy
(kWh)
Total Cost
P-1
3,500
90
315,000
$18,900
P-2
3,000
112
336,000
$20,160
P-3
3,000
112
336,000
$20,160
P-4
3,500
90
315,000
$18,900
P-5
2,500
90
225,000
$13,500
TOTALS
15,500
1,527,000
$91,620
for a single pump per chiller. UCI Facilities
keeps complete spare rotating-assemblies
in stock so the staff can quickly repair a
pump that fails. The design incorporated
variable frequency drives to maintain a
constant selected flow rate regardless of
changing header differential pressures,
and to accommodate the need for differ-
ent chiller evaporator flow rates at differ-
ent times of the year.
To accommodate as wide a variation in
chilled water return temperatures as pos-
sible and still maintain the minimum allow-
able leaving chilled water temperature, the
retrofit installed an automatic modulating
bypass control valve at each chiller. The
bypass maintains the leaving chilled wa-
ter supply temperature by returning part
of the chilled water supply to the chiller
inlet. For example, if the CWR temperature
to chiller number No. 2 is 55°F (13°C), nor-
mally, at the maximum ∆T, the CWS tem-
perature would be 43°F (6°C). To obtain
the desired 39°F (3.8°C) CWS, some CWS
is recirculated to the chiller inlet for a
blended chiller entering water temperature
of 51°F (10.5°C). Figure 1 provides a sche-
matic diagram of the designed system.
Table 3 provides the design operating conditions of the new
primary chilled water pumps.
Because energy savings were an essential factor behind the
decision to use new pumps, UCI maximized design point pump
and motor efficiencies. UCI specified factory performance test-
ing and individual calibrated pump curves.
UCI selected double-suction horizontal split-case pumps as
the basis for design. With the existing pipe geometry, this style
of pump allowed for the simplest installation with the minimum
number of elbows.
Automatic two-position control valves, linked to the plant’s
digital control system, allowed for automatic start-up of the
dedicated pumps with each of the chillers.
Construction occurred during the winter months and UCI
staged the work to allow half of the plant to remain on-line
during the retrofit project.
The university pre-purchased the pumps, two-position con-
trol valves, modulating bypass control valves, and temperature
transmitters. This allowed maximum control over the selection
of the equipment. The university was able to acquire all of the
equipment before releasing a contract for construction. This
eliminated any construction delays due to equipment delivery.
Performance and Energy Savings
The pumps are operating successfully and the measured
power usage is less than or approximately equal to that pre-
dicted with the exception of chiller No. 5. This is likely because
the chilled water pump often is operated at 5,000 gpm
(315 L/s) versus 3,500 gpm (221 L/s).
Before the retrofit work, UCI measured the actual average
power kilowatt draw of each of the existing throttled primary
chilled water pumps. The annual pumping energy cost for the
existing throttled pumps was estimated by multiplying the av-
erage measured electric power by the estimated number of an-
nual operating hours by UCI’s calculated annual average cost
of electricity ($0.06 per kWh based on SCE’s TOU-8 rate sched-
ule). The estimated energy cost for throttled primary chilled
water pump operation was approximately $91,600 per year.
One year after the completion of the project, UCI read the
operating hours and kilowatt-hours from each of the pump’s
VFDs. The average kilowatt draw and the estimated cost of
operation was calculated as approximately $14,600. The esti-
mated first-year savings is approximately $77,000. Table 5 and
Table 6 provide these findings.
Conclusion
This system has provided UCI not only energy savings and
a payback of approximately six years, but also the ability to
better control chiller operation. Now, regardless of the campus
chilled water return temperature and varying header differen-
tial pressures, the central plant operators have the ability to:
•
Keep the chillers fully loaded.
•
Maximize each chiller’s ∆T by setting the minimum evapo-
rator flow rate.
•
Provide the minimum allowable leaving chilled water sup-
ply temperature.
•
Easily operate the chilled water plant without complex
decisions of how many pumps to run.
Table 4: Annual pump energy use before retrofit.
Table 5: Annual pump energy after retrofit.
Pump
No.
Measured
Hours
Avg Power (kW)
Measured
Energy (kWh)
Total Cost
PP-1
3,063
8.6
26,342
$1,581
PP-2
3,507
12
42,084
$2,525
PP-3
3,290
13.2
43,428
$2,606
PP-4
206
42.8
8,817
$529
PP-5
4,144
29.8
123,491
$7,409
TOTALS
14,210
244,162
$14,650
ASHRAE Journal
Pumps
40
ASHRAE Journal www.ashraejournal.org
April 2001
I
Wire-to-Water Efficiency
Of Pumping Systems
About the Author
By James B. (Burt) Rishel, P.E.
Fellow/Life Member ASHRAE
n the past, wire-to-water efficiency of pumping systems was seldom con-
sidered except for very large pumps where the wire-to-water efficiency
of the pump-motor combination was of significant importance. The ad-
vent of higher electrical costs in conjunction with the emergence of the vari-
able speed drive and digital electronics has made wire-to-water efficiency
invaluable for smaller pumping systems.
Of what value is wire-to-water effi-
ciency? This procedure is the best
method of determining the overall effi-
ciency of a pumping system. It includes
the efficiency of the pump, the pump
motor, that of any variable speed drive
involved, and, on multiple pump systems,
it takes into account the losses in the pip-
ing fittings that surround the pumps. It
enables an engineer or operator to evalu-
ate the total pumping installation. An ex-
tensive review of this efficiency will be
made later.
Basically, wire-to-water efficiency is the
energy that is imparted to the water di-
vided by the energy that came in over the
electrical wires. It is work done divided
by work applied.
The wire-to-water efficiency of a single
pump, constant speed pumping system is:
%
100
×
×
=
p
E
m
E
WWE
(1)
where,
Em = Motor Efficiency as a fraction
Ep = Pump Efficiency as a fraction
The wire-to-water efficiency of pump-
motor combinations will vary from less
than 20% for small, fractional horsepower,
circulating pumps to more than 85% for
large pumps and motors. Therefore, it is
beneficial to consolidate pumping func-
tions where it is economically feasible.
The wire-to-water efficiency of a mul-
tiple pump, constant speed pumping sys-
tem is:
s
H
p
E
m
E
pf
H
s
H
WWE
×




=
–
(2)
where,
Hs = Total friction loss of the water sys-
tem in feet of head
Hpf = Friction loss in feet of head of the
pump fittings including strainers, check
valve, shut-off valves, and the header
losses that direct the flow into and from
each pump.
The wire-to-water efficiency of a single-
pump, variable-speed pumping system is:
%
100
×
×
=
p
E
ws
E
WWE
(3)
where,
Ews = The wire-to-shaft efficiency of
the motor variable-speed drive combina-
tion expressed as a fraction.
The wire-to-water efficiency of a vari-
able-speed pumping system with multiple
pumps is:
s
H
p
E
ws
E
pf
H
s
H
WWE
×




=
–
(4)
There may be some question concern-
ing the inclusion of the fitting loss, Hpf ,
in the formula for wire-to-water efficiency
for multiple pumping systems. It must be
included, as it is impossible to program
the pumps on and off on multiple pump-
ing systems without considering the fit-
ting loss, because the flow through each
pump is a fraction of the total system flow.
The loss through the pump fittings af-
fects the overall wire-to-water efficiency.
If pumps are operated above their design
flow, the fitting loss will be much greater
than at design flow. Basically, the loss
through fittings varies generally with the
square of the flow. It is ignored on single-
pump systems, because the flow through
the pump is the same as the total system
flow.
The wire-to-shaft efficiency of the mo-
tor and the variable-speed drive is one of
the most important, and yet, difficult effi-
ciencies to generate. It is not only the
efficiency of the motor multiplied by the
efficiency of the drive. The efficiency of
the motor is dependent upon the load
imposed upon it. The load on a motor at
reduced speed is determined by the sys-
tem head curve or the system head area.
Companies who provide wire-to-water
efficiency calculations understand these
requirements and provide the software for
the calculation of wire-to-water efficiency
once the parameters of the water system
and its pumping equipment have been de-
termined.
Other than the generation of the term,
Ews, the equations for wire-to-water effi-
ciency are fairly straightforward. The cal-
culation of wire-to-water efficiency for a
James B. (Burt) Rishel, P.E., has
formed a consulting company,
Pumping Solutions LLC, Cincinnati.
42
ASHRAE Journal www.ashraejournal.org
April 2001
ASHRAE Journal
prospective system can be difficult if in-
adequate system analysis is used. The
following discussion of a relatively simple
chilled water system will demonstrate this
complexity.
The equation for system head for any
water system is:
n
d
Q
Q
f
H
h
C
ft
head,
System








×
+
=
(5)
where,
Ch = Any constant head in feet such
as cooling tower height or constant
pressure at the end of a chilled or hot
water loop,
Hf = Calculated, variable friction in feet
of head for the water system at design
flow, Qd,
Q = The flow at any other quantity in
the water system
Qd = Design flow for the water system
in gpm
n = Friction coefficient for the water
system. This exponent is normally 2, but
it has proved to be a variable. (See the
following explanation.)
System Analysis
For many years, it was assumed that
the system head curve for any installa-
tion had an exponent of two or that the
head varied as the square of the flow.
Williams-Hazen Equation friction calcu-
lations were based upon an exponent of
25 ft
Coil, Coil
Piping, and
Control Valve
Loss
10 Floors
160 gpm ea.
35 ft
System
Friction
Two-Way
Valves
Chiller
8 ft
25 ft
Coil, Coil
Piping, and
Control Valve
Loss
10 Floors
160 gpm ea.
35 ft
System
Friction
Two-Way
Valves
Chiller
8 ft
Figure 1: Model building for system
head area evaluation.
Figure 2: Uniform system head curve for model
building.
Figure 3: Uniformly loaded building,
40% load on each air-handling unit.
40% Load
System
Friction
Constant Differential
Pressure
60
70
50
40
0
0
10
20
30
1600
1200
800
400
Flow — gpm
System Head — ft
10 Floors
160 gpm
ea.
Figure 4: Non-uniformly loaded building,
air-handling units close to pumping
source, fully loaded.
Figure 5: Non-uniformly loaded building,
air handling units far from pumping
source, fully loaded.
25 ft
Coil, Coil
Piping, and
Control Valve
Loss
10 Floors
160 gpm ea.
Two-Way
Valves
Chiller
8 ft
35 ft
System
Friction
1.85, and a review of Darcy Wiesbach
Equation friction data indicates an expo-
nent of around 1.90. All of these older
system curves were based upon a uni-
form loading throughout the water sys-
tem. In real life, this is seldom found. A
system head area with the exponent vary-
ing from 0.37 to 3.7 more truly represents
the relationship between the system flow
and system head. So far, this article per-
tains to all water systems. The following
is based upon a loop-type, chilled water
system. This system is described in Fig-
ures 1 through 8.
Assume that the water system is as
shown in Figure 1 for a building with 10
floors of cooling units, each requiring 160
gpm (10 L/s). Also assume that the re-
quired head for each floor cooling unit
coil, control valve, and piping is 25 feet
of head (75 kPa). Further assume that the
friction loss in the building headers is 35
feet (105 kPa). The uniform system head
curve, assuming a coefficient of 1.85, is
25 ft
Coil, Coil
Piping, and
Control
Valve Loss
Two-Way
Valves
Chiller
8 ft
35 ft
System
Friction
44
ASHRAE Journal www.ashraejournal.org
April 2001
ASHRAE Journal
described in Figure 2. This assumes that all 10 floors of cooling
units vary their loads uniformly as shown in Figure 3 at 40%
load on the system.
Now let the load on the system remain at 40% with only the
four bottom floors active as indicated in Figure 4. The overall
friction loss will now be less than that for the uniformly loaded
building.
Next, let the top four floors be fully loaded as shown in Fig-
ure 5. Now the friction loss will be greater than the uniformly
loaded building at 40% load. If this procedure were followed
from one to ten floors, the actual system head area for this
building would be as described in Figure 6. Most buildings do
not have as broad a system area as this.
This is a demonstration of the complexity of system evalua-
tion with a relatively simple building. When a group of build-
ings is evaluated, the calculations become more challenging.
Figure 7 illustrates a small campus of seven buildings divided
into two distribution loops. Assume that the building of Figure
1 does not have an internal chiller plant and is located at two
different points on this installation, namely at Point A and Point
B. The system head area for the building at Point A will be
substantially the same as Figure 6. This will not be the case
when the building is located at Point B.
Assume that the friction loss in the supply and return loops
between the buildings and the central plant is thirty feet at
design load on all of the five buildings. We now have two
conditions to consider for Building B, one with all of the other
four buildings at design load and, secondly, with no load on
these four buildings. The result is Figure 8.
The system head area has broadened appreciably, and
it is obvious that substantial energy will be wasted if
the pump selection and control are not considered carefully.
It may be argued that this is an unusual situation,
but the author has found many similar conditions over the past
30 years.
This type of head variation has been masked in the past by
balancing out any so-called over pressures. The load variation
in the campus-type application will complicate the wire-to-wa-
ter efficiency evaluation. Instead, just the simple building itself
as shown in Figure 1 will be used in the following discussion
of wire-to-water efficiency.
Wire-To-Water Efficiency Analysis
Assume that the above building has its own chilled water
pumps. Three pumps will be used with a 50% capacity each of
800 gpm (50 L/s). The pump head will be the building head of 60
feet (179 kPa) plus the pumping system friction loss, Hpf, of 8
feet (24 kPa) for a total head of 68 feet (203 kPa).
Wire-to-water efficiency calculations will now be run for the
building at system head curve coefficients of 0.37, 0.74, 1.11,
1.48, 1.85, and 2.59, and 3.70 using Equation 4. These exponents
were selected to cover the entire system head area incremen-
tally. This will provide us with the wire-to-water efficiency of
the pumping system with one, two, and three pumps operating
under different load conditions in the building. The actual cal-
culations will not be shown, as there is not room in this short
article for them. Also, the results of the wire-to-water efficiency
evaluation are what should be emphasized here.
The results of the computer runs at the water system expo-
nents listed earlier are summarized in Tables 1 and 2. Table 1
describes the variation in wire-to-water efficiency with changes
in the system head curve exponent while Table 2 indicates the
variation in the number of pumps that should be operated with
changes in the system head curve exponent.
The pumps were selected so that two pumps could operate
this chilled water system at 100% load. Table 2 demonstrates
that although this is possible, it is more efficient to run all three
pumps at loads in excess of from 1,280 to 1,600 gpm (81 to 101
L/s) depending upon the system coefficient.
The Tables 1 and 2 also demonstrate the variation in wire-to-
water efficiency and optimum number of pumps that should be
operated on this particular chilled water system. Figure 9 de-
scribes the variation of the wire-to-water efficiency with the
system head coefficient for one, two, and three pumps operat-
ing. Actually, this is a two dimensional description of three-
dimensional surfaces. Plotting system flow, wire-to-water effi-
ciency, and system head on the x, y, and z axes results in the
three-dimensional surfaces shown in Figure 10.
Figure 6: System head area caused by non-uniform flow in
building.
Uniform System Head Curve
Loads Active Near
Water Source
Loads Active Far From Water
Source
60
50
40
0
10
20
30
System Head — ft
0
267
533
800
1067
1333
1600
Building Flow — gpm
Figure 7: Loop loss variation in central plant installation.
Bldg.
B
Large
Loop
Loss
Central
Chilled
Water Plant
Bldg.
A
Small
Loop Loss
April 2001
ASHRAE Journal
45
Pumps
How can one possibly develop this technology, practically,
into the actual control of pumps for such a relatively simple
water system, let alone the complexity of a multiple building
system as shown in Figure 7? The advent of digital computer
technology will enable software engineers to generate the equa-
tions for the surfaces shown in Figure 10 and to define the
points of intersection at which pump operation should transi-
tion from one to two to three pumps automatically regardless of
the system head curve coefficient. Practically, plant operators
can program their pumps through the observation of the elec-
trical consumption of the pumping system as loads vary on the
water system. Although no great variations in energy exist for
this model building with three 20 hp (15 kW) pumps, consider
the larger building complexes where as many as six 800 hp (597
kW) pumps are required to distribute many thousands of gal-
lons per minute.
The actual use of wire-to-water efficiency in the operation of
water systems has proved to be of great value for operating
engineers. By using Equation 5, the operating wire-to-water
efficiency of a water system can be displayed on the operator’s
monitor where it can be checked to ensure that the correct
number of pumps is in operation. Any of the techniques of
t
n
e
i
c
iff
e
o
C
d
a
e
H
m
e
t
s
y
S
m
e
t
s
y
S
w
o
l
F
)
m
p
g
(
7
3
.
0
=
n
4
7
.
0
=
n
1
1
.
1
=
n
8
4
.
1
=
n
5
8
.
1
=
n
9
5
.
2
=
n
0
7
.
3
=
n
0
6
1
8
.
7
3
5
.
8
3
7
.
8
3
8
.
8
3
9
.
8
3
9
.
8
3
9
.
8
3
0
2
3
6
.
9
5
5
.
9
5
0
.
9
5
2
.
8
5
2
.
8
5
7
.
7
5
5
.
7
5
0
8
4
2
.
7
6
5
.
5
6
8
.
3
6
5
.
2
6
3
.
1
6
8
.
9
5
0
.
9
5
0
4
6
6
.
6
6
1
.
4
6
6
.
1
6
8
.
9
5
5
.
9
5
2
.
8
5
0
.
8
5
0
0
8
9
.
4
6
8
.
4
6
5
.
4
6
8
.
3
6
9
.
2
6
1
.
2
6
1
.
1
6
0
6
9
1
.
8
6
4
.
7
6
0
.
7
6
1
.
6
6
0
.
6
6
9
.
3
6
2
.
2
6
0
2
1
,
1
0
.
9
6
2
.
8
6
6
.
7
6
8
.
6
6
2
.
6
6
6
.
4
6
4
.
2
6
0
8
2
.
1
5
.
8
6
9
.
7
6
2
.
7
6
6
.
6
6
2
.
6
6
9
.
5
6
3
.
5
6
0
4
4
,
1
3
.
8
6
9
.
8
6
1
.
8
6
0
.
8
6
1
.
8
6
8
.
7
6
4
.
7
6
0
0
6
,
1
4
.
9
6
4
.
9
6
4
.
9
6
4
.
9
6
4
.
9
6
4
.
9
6
4
.
9
6
Table 2: Number of pumps running.
Table 1: Wire-to-water efficiency variation.
t
n
e
i
c
iff
e
o
C
d
a
e
H
m
e
t
s
y
S
m
e
t
s
y
S
w
o
l
F
)
m
p
g
(
7
3
.
0
=
n
4
7
.
0
=
n
1
1
.
1
=
n
8
4
.
1
=
n
5
8
.
1
=
n
9
5
.
2
=
n
0
7
.
3
=
n
0
6
1
1
1
1
1
1
1
1
0
2
3
1
1
1
1
1
1
1
0
8
4
1
1
1
1
1
1
1
0
4
6
1
1
1
1
2
2
2
0
0
8
2
2
2
2
2
2
2
0
6
9
2
2
2
2
2
2
2
0
2
1
,
1
2
2
2
2
2
2
2
0
8
2
.
1
2
2
2
2
3
3
3
0
4
4
,
1
3
3
3
3
3
3
3
0
0
6
,
1
3
3
3
3
3
3
3
Figure 8: System head area caused by non-uniform flow in
Building B and other buildings.
Loads Active Far from Water Source and
Other Building Fully Loaded
Loads Active Near Water Source and
Other Buildings Inactive
60
50
40
10
20
30
Building Head — ft of water
0
267
533
800
1067
1333
1600
Building Flow — gpm
70
80
90
n = 0.37
System flow — gpm
Figure 9: Wire-to-water efficiency areas for model building.
One pump
Two pumps
n = 0.37
Three pumps
n = 0.37
n = 3.7
n = 3.7
n = 3.7
70
60
50
40
300
200
400
600
800
1000
1200
1400
1600
46
ASHRAE Journal www.ashraejournal.org
April 2001
ASHRAE Journal
information storage, retrieval, and manipulation can be used to
ensure that the pumping system is operating at peak, overall
efficiency. Past performance comparisons can be made to deter-
mine the need for pump service and inspection. A particular
installation where this technology is used is the central chilled
water plant at Harvard University.
The transition points in multiple pump systems are very im-
portant in pumping a water system efficiently, and they can be
checked easily to ensure that the calculated program is adequate
for the actual system. This eliminates operation at low and high
flows in the individual pumps. This, in turn, reduces noise and
unnecessary wear in the pumps themselves. The pumps are
operated as closely as possible to their best efficiency curve.
Variable speed pumping systems using this technology are
known to operate for many years without any structural dam-
age to the pumps themselves.
This demonstrates that wire-to-water efficiency technology
is useful through digital computer programming for even rela-
tively small systems. As more companies become proficient in
this software, it will become standard for any water system with
multiple loads and total pump horsepower in excess 50 hp (37
kW). The previously mentioned variation in wire-to-water effi-
ciency for individual pump-motor combinations from less than
Wire-to-water efficiency (%)
One pump
Two pumps
Three
pumps
70
60
50
40
30
20
10
0
200
400
600
800
1000
1200
1400
0 10203040 5060
1600
System flow (gpm)
System head (ft)
Figure 10: Three-dimensional figure for wire-to-water efficiency.
20% for small pumps to more than 85% for large pumps demon-
strates the need to track wire-to-water efficiency for most pump-
ing systems.
Apply Yourself
IAQ
Applications
IAQ Applications is dis-
tributed quarterly to scores
of IAQ professionals. Its
goal is to breach the gap
between research and ap-
plication, providing prac-
tical answers to today’s
most pressing IAQ issues.
! Peer-screened articles on the latest IAQ topics
! IAQ columns by chairs of ASHRAE standards
committees
! Columns from medical and industry experts
To Order: ASHRAE Customer Service (800)
5-ASHRAE in the U.S. or Canada (404) 636-8400
worldwide M-F 8am-5pm (EST) Fax: (404) 321-5478
E-mail: orders@ashrae.org
Order on-line at www.ashrae.org
Subscription Rates: 1-year (4 issues): $59 ($39
ASHRAE member price) Outside U.S./Can add $9 for
postage. Product Code: 40221
Advertisement for the print edition
formerly in this space.
January 2001
ASHRAE Journal
S193
ASHRAE Journal
Quality
I
Achieving Quality
Using TQM and ISO
About the Author
By Gordon V.R. Holness
Fellow ASHRAE
Gordon V.R. Holness is chairman
and CEO of Albert Kahn Associates.
He is a member of ASHRAE’s Publish-
ing Council.
n a increasingly competitive marketplace, providing a quality product,
delivered on time and within budget, is seen as a prerequisite for success-
ful business practice. Consistent delivery of quality only can be achieved
by using repeatable and sustainable practices. Performance at this level can
help each of us address our ultimate business goal of being our clients first
choice in what is truly becoming a globally competitive marketplace.
In the design profession, the smaller,
proprietor-led companies typically
achieve quality through dedicated per-
sonal attention and service, undertaking
each element of design. However, as com-
panies grow larger in size and diversity
of practice, and handle larger projects,
this personal attention and service be-
comes harder to achieve on a consistent
and repeatable basis throughout the com-
pany. A large industrial or health care
project may involve anywhere from 50 to
150 team members expending 10,000 to
50,000 labor-hours over a 6 to 18-month
period, requiring a more structured sys-
tem, with individual commitment within a
team approach.
This article reviews the evolution of
Total Quality Management philosophies
and their progression into structured
quality operating systems such as the
international ISO standards and their po-
tential impact on ASHRAE members. It
addresses the feasibility of such struc-
tured programs for professional engineer-
ing services and in the manufacturing of
equipment.
Total Quality Management
Total Quality Management (TQM) pro-
grams have existed for many years in a
variety of forms. Many are the offspring
of Dr. William Edwards Demings
doctrinations to the Japanese in the
1950s and 60s. Subsequent quality gu-
rus, such as Crosby, Juran, Hayden and
others, have trumpeted the message that
quality is the key to corporate success.
Deming1,2 established 14 points for man-
agement (Table 1). Crosby3,4 suggested
14 steps to quality improvement (Table
2). During this period, the definition of
quality has evolved, e.g., 1970s conform
to product requirements; 1980s con-
form to customers expectations; and
1990s exceed customers expectations.
TQM is a philosophy and a set of guid-
ing principles that represent the founda-
tion of a continuously improving
organization, leading to the elimination
of waste. By design, TQM is the applica-
tion of quantitative methods and human
resources to improve 1) the material and
services provided by an organization, 2)
all the processes within an organization
and 3) the degree to which the needs of
the client are met, now and in the future.
TQM integrates fundamental manage-
ment techniques, existing improvement
efforts, and technical tools under a disci-
plined approach focused on continuous
improvement. It is also the implementa-
tion of the guiding principles of Kaizen
Teian Zguiding improvements through
employee suggestions.
The approach transfers the ownership
of work to those who execute the work.
This may sound simplistic, but in larger
organizations it is often complex. Lead-
ers must create an environment of own-
ership and employee empowerment so
that each person wants to be responsible
for his or her own performance. This is
well addressed in the book, Zapp  The
Lightning of Empowerment,5 on how to
improve quality, productivity and em-
ployee satisfaction.
People feel powerless when they expe-
rience no control over their work. Lead-
ers can coach the development of
individuals capabilities and competence.
Coaches can help people see beyond
where they are now and to what they can
become. Being empowered and respon-
sible for our performance, as well as our
team performance, often is contrary to our
traditional roles in a hierarchical organi-
zation and requires a change in mind set.
It inverts organizational pyramids to be-
come employee-driven and employee-
empowered. This is explained well in The
Flight of the Buffalo: Soaring to Excel-
lence, Learning to Let Employees Lead6
and in Teaching the Elephant to Dance.7
ISO: The Next Step
Recently, various quality certification
programs have been promoted. The In-
ternational Organization for Standardiza-
tion (ISO) in Geneva, Switzerland has
ASHRAE Journal
S194
www.pub-serv.com/rs/ashrae
J a n u a r y 2 0 0 1
developed a series of standards for in-
dustry. Emanating out of Europe, ISO has
60 member countries. It is rapidly becom-
ing the predominant standard for the au-
tomotive and aircraft industries. ISO
standards such as ISO.9000 (1987) cover
quality management and quality assur-
ance guidelines for manufacturing com-
panies, while ISO.9001 (1994) provides
similar guidelines related to service indus-
tries and provides a model for quality as-
surance in design, development,
production, installation and servicing.
Companion standards include ISO 9002
(1994), which addresses production, in-
stallation and servicing; ISO 9003 (1994)
addresses final inspection and testing;
ISO 14001 addresses environmental man-
agement. Although ISO has gained wide-
spread acceptance in Europe and Asia, it
is only now beginning to make signifi-
cant inroads in the United States.
ISO 9001 offers a documentation struc-
ture supporting a set of policies and pro-
cedures guiding the design, development,
production, and delivery of manufactured
product, as well as delivery of services
(design, educational, research and oth-
ers). As such, it offers guidelines for most
segments of ASHRAEs membership. ISO,
itself, does not ensure quality, but it does
establish a structure for consistent deliv-
ery of product and services. Quality Op-
erating Systems (QOS) can serve as the
basis for continuous improvement and,
when coupled with TQM programs, can
significantly improve not only quality but
also productivity. Taken together, ISO/
TQM can move corporations forward in
a complementary and dramatic way to
improve quality.
The questions for manufacturers, ser-
vice industries, educators and engineers
today are:

What are the benefits of these
programs?

Do they really improve quality and
efficiency?

Is the effort to implement the
programs worthwhile?

Can the investment and mainte-
nance costs be justified?

Is this just the latest management
fad, philosophy and marketing
gimmick?
Even if the answers to these questions
are affirmative, do potential downsides
to these efforts exist? Certainly! When
owners insist on manufacturers and de-
signers meeting a certification standard,
the first question to ask is has the client
embraced and implemented the same stan-
dards in their own operations? If not,
then they may have unrealistic and
unachievable expectations. It is important
to select your clients and understand their
Table 1: Deming’s 14 points for management.
characteristics and needs. It is also im-
portant to advise clients of the qualifica-
tions and limitations in what you will do.
Is there increased liability exposure with
or without a TQM/ISO-based quality op-
erating system and quality assurance pro-
gram? The answer could be yes either
way. Without such programs, you could
be subject to damaging testimony as to
Table 2: Crosby’s 14 steps to quality improvement.
e
s
o
p
r
u
p
f
o
y
c
n
e
t
s
i
s
n
o
c
e
t
a
e
r
C
d
n
a
t
c
u
d
o
r
p
f
o
t
n
e
m
e
v
o
r
p
m
i
s
d
r
a
w
o
t
.
e
c
i
v
r
e
s
s
s
e
n
i
s
u
b
g
n
i
d
r
a
w
a
f
o
e
c
it
c
a
r
p
e
h
t
d
n
E
.
g
a
t
e
c
ir
p
f
o
s
i
s
a
b
e
h
t
n
o
s
s
a
m
n
o
e
c
n
e
d
n
e
p
e
d
e
s
a
e
C
,
d
a
e
t
s
n
i
,
e
ri
u
q
e
R
.
n
o
it
c
e
p
s
n
i
tli
u
b
s
i
y
til
a
u
q
t
a
h
t
e
c
n
e
d
i
v
e
l
a
c
it
s
it
a
t
s
.
n
i
n
a
c
e
W
y
h
p
o
s
o
li
h
p
w
e
n
e
h
t
t
p
o
d
A
y
l
n
o
m
m
o
c
h
ti
w
e
v
il
r
e
g
n
o
l
o
n
e
v
it
c
e
f
e
d
,
s
e
k
a
t
s
i
m
,
s
y
a
l
e
d
d
e
t
p
e
c
c
a
.
p
i
h
s
n
a
m
k
r
o
w
e
v
it
c
e
f
e
d
d
n
a
,
s
l
a
ir
e
t
a
m
b
o
j
s
t
n
e
m
e
g
a
n
a
m
s
i
tI
.
s
m
e
l
b
o
r
p
d
n
i
F
.
m
e
t
s
y
s
e
h
t
n
o
y
ll
a
u
n
it
n
o
c
k
r
o
w
o
t
y
a
m
e
n
o
y
r
e
v
e
t
a
h
t
o
s
,r
a
e
f
t
u
o
e
v
ir
D
.y
n
a
p
m
o
c
e
h
t
r
o
f
y
l
e
v
it
c
e
ff
e
k
r
o
w
g
n
i
n
i
a
rt
f
o
s
d
o
h
t
e
m
n
r
e
d
o
m
e
t
u
tit
s
n
I
.
b
o
j
e
h
t
n
o
n
e
e
w
t
e
b
s
r
e
ir
r
a
b
n
w
o
d
k
a
e
r
B
.
s
t
n
e
m
tr
a
p
e
d
,
s
r
e
t
s
o
p
,
s
l
a
o
g
l
a
c
ir
e
m
u
n
e
t
a
n
i
m
il
E
g
n
i
k
s
a
,
e
c
r
o
f
k
r
o
w
e
h
t
r
o
f
s
n
a
g
o
l
s
d
n
a
t
u
o
h
ti
w
y
ti
v
it
c
u
d
o
r
p
f
o
s
l
e
v
e
l
w
e
n
r
o
f
.
s
d
o
h
t
e
m
g
n
i
d
i
v
o
r
p
f
o
s
d
o
h
t
e
m
n
r
e
d
o
m
e
t
u
tit
s
n
I
.
s
r
e
k
r
o
w
n
o
it
c
u
d
o
r
p
f
o
n
o
i
s
i
v
r
e
p
u
s
e
b
t
s
u
m
n
e
m
e
r
o
f
f
o
y
tili
b
i
s
n
o
p
s
e
r
e
h
T
.y
til
a
u
q
o
t
s
r
e
b
m
u
n
m
o
rf
d
e
g
n
a
h
c
t
a
h
t
s
d
r
a
d
n
a
t
s
k
r
o
w
e
t
a
n
i
m
il
E
.
s
a
t
o
u
q
l
a
c
ir
e
m
u
n
e
b
ir
c
s
e
r
p
f
o
m
a
r
g
o
r
p
s
u
o
r
o
g
i
v
a
e
t
u
tit
s
n
I
.
g
n
i
n
i
a
rt
e
r
d
n
a
n
o
it
a
c
u
d
e
n
e
e
w
t
e
b
d
n
a
t
s
t
a
h
t
s
r
e
ir
r
a
b
e
v
o
m
e
R
o
t
t
h
g
ir
s
i
h
d
n
a
r
e
k
r
o
w
y
lr
u
o
h
e
h
t
.
p
i
h
s
n
a
m
k
r
o
w
f
o
e
d
ir
p
t
n
e
m
e
g
a
n
a
m
p
o
t
n
i
e
r
u
t
c
u
rt
s
a
e
t
a
e
r
C
e
v
o
b
a
e
h
t
n
o
y
a
d
y
r
e
v
e
h
s
u
p
lli
w
t
a
h
t
.
s
t
n
i
o
p
3
1
s
i
t
n
e
m
e
g
a
n
a
m
t
a
h
t
r
a
e
l
c
ti
e
k
a
M
.y
til
a
u
q
o
t
d
e
tti
m
m
o
c
h
ti
w
s
m
a
e
t
t
n
e
m
e
v
o
r
p
m
i
y
til
a
u
q
m
r
o
F
h
c
a
e
m
o
rf
s
e
v
it
a
t
n
e
s
e
r
p
e
r
.t
n
e
m
tr
a
p
e
d
d
n
a
t
n
e
r
r
u
c
e
h
t
e
r
e
h
w
e
n
i
m
r
e
t
e
D
.
e
il
s
m
e
l
b
o
r
p
y
til
a
u
q
l
a
it
n
e
t
o
p
d
n
a
s
s
e
n
e
r
a
w
a
y
til
a
u
q
e
h
t
e
t
a
u
l
a
v
E
.
s
e
e
y
o
l
p
m
e
ll
a
f
o
n
r
e
c
n
o
c
l
a
n
o
s
r
e
p
d
n
a
s
s
e
n
e
r
a
w
a
y
til
a
u
q
e
h
t
e
s
i
a
R
.
s
e
e
y
o
l
p
m
e
ll
a
f
o
n
r
e
c
n
o
c
l
a
n
o
s
r
e
p
s
m
e
l
b
o
r
p
t
c
e
r
r
o
c
o
t
s
n
o
it
c
a
e
k
a
T
.
s
p
e
t
s
s
u
o
i
v
e
r
p
h
g
u
o
r
h
t
d
e
ifit
n
e
d
i
o
r
e
z
e
h
t
r
o
f
e
e
tti
m
m
o
c
a
h
s
il
b
a
t
s
E
.
s
m
a
r
g
o
r
p
s
t
c
e
f
e
d
t
u
o
y
r
r
a
c
y
l
e
v
it
c
a
o
t
s
r
o
s
i
v
r
e
p
u
s
n
i
a
r
T
t
n
e
m
e
v
o
r
p
m
i
y
til
a
u
q
e
h
t
f
o
tr
a
p
ri
e
h
t
.
m
a
r
g
o
r
p
ll
a
t
e
l
o
t
y
a
d
s
t
c
e
f
e
d
o
r
e
z
a
d
l
o
H
n
e
e
b
s
a
h
e
r
e
h
t
t
a
h
t
e
z
il
a
e
r
s
e
e
y
o
l
p
m
e
.
e
g
n
a
h
c
a
h
s
il
b
a
t
s
e
o
t
s
l
a
u
d
i
v
i
d
n
i
e
g
a
r
u
o
c
n
E
d
n
a
s
e
v
l
e
s
m
e
h
t
r
o
f
s
l
a
o
g
t
n
e
m
e
v
o
r
p
m
i
.
s
p
u
o
r
g
ri
e
h
t
e
t
a
c
i
n
u
m
m
o
c
o
t
s
e
e
y
o
l
p
m
e
e
g
a
r
u
o
c
n
E
y
e
h
t
s
e
l
c
a
t
s
b
o
e
h
t
t
n
e
m
e
g
a
n
a
m
o
t
t
n
e
m
e
v
o
r
p
m
i
ri
e
h
t
g
n
i
n
i
a
tt
a
n
i
e
c
a
f
.
s
l
a
o
g
o
t
s
li
c
n
u
o
c
y
til
a
u
q
h
s
il
b
a
t
s
E
.
s
i
s
a
b
r
a
l
u
g
e
r
a
n
o
e
t
a
c
i
n
u
m
m
o
c
o
h
w
e
s
o
h
t
e
t
a
i
c
e
r
p
p
a
d
n
a
e
z
i
n
g
o
c
e
R
.
e
t
a
p
i
c
itr
a
p
t
a
h
t
e
z
i
s
a
h
p
m
e
o
t
n
i
a
g
a
r
e
v
o
ll
a
ti
o
D
m
a
r
g
o
r
p
t
n
e
m
e
v
o
r
p
m
i
y
til
a
u
q
e
h
t
.
s
d
n
e
r
e
v
e
n
Quality
January 2001
ASHRAE Journal’s Official Product & Show Guide
S195
the absence of quality assurance contributing towards your
assumed negligence and performance below the standard of
care of the industry. On the other hand, with ISO/TQM you
must be certain that you do what you say. Absence of docu-
mentary evidence of compliance with your own quality plan
will leave you even more vulnerable, regardless of relativity to
the issue. Above all, be realistic in what you promise and take
care of what you say in promotional materials. Attorneys tell me
that their favorite sources of damaging information are over-
blown promises in marketing materials and on home web page
sites. While we would never accept a contract requiring the
highest standard of professional practice (unattainable), we
often make that promise to our clients in our marketing.
Our Experience
First, recognize that with any of these programs fundamental
changes in philosophy, management style and organizational
culture must occur. As a large to mid-sized (400 person) archi-
tectural and engineering organization, with a legacy going back
more than 100 years, our company well knows the difficulty in
changing corporate culture. The tangible elements are relatively
easy to address, it is the intangibles that are hard to recognize
and even harder to change. It starts by recognizing people,
their changing cultures and needs, and by understanding who
they are. From the Great Depression-sensitive, workaholic, World
War II leaders of today, to the fast-rising Baby Boomers now
taking over, to the free-wheeling Generation Xers entering the
workforce, a real diversity exists and along with that a chal-
lenge in communication, priorities and direction.
Our company started our Total Quality Service (TQS) Pro-
gram eight years ago at a time that we were successful and
reasonably content with the quality and content of our prod-
uct. With the help of a consultant, we spent considerable effort
in internal training and development of our staff and under-
standing of TQS philosophies and culture. Probable cost was
in excess of $1.75 million over a period of three years. Along the
way, we became far more customer-focused, developed better
client relations and services, established a wide range of bench-
marking tools, including issuing client surveys on every project
and conducting internal client surveys with our staff. We were
the first AE worldwide to achieve Ford Motor Companys Q1
Quality Certification in 1995, but not before our first audit showed
that we had no idea of the realities of establishing a formal,
documented quality system.
As a result of the TQS program, we changed our entire orga-
nizational structure, moved away from a technical department-
driven, internally focused operation, to an externally driven
market focus group operation with studio teams and team cen-
ters. We revised our operations by eliminating top-down-driven
corporate board committees and moving to a company cross-
sectional TQS steering committee with process improvement
teams to drive change. We moved on towards QSA-S/QOS as a
common standard for automotive OEMs. We have completed
the final lap and were successful in obtaining ISO 9001 Certifi-
cation in November 1998 by learning from each step in the
process as we progressed through our gap analysis, pre-as-
sessment audit, preliminary audit and initial audit. Is this the
end? No, its just the beginning and we have a long way to go
with our continuous improvement program.
Current expenditure between TQS and ISO is probably about
$2.25 million in personnel time and training. This is a huge in-
vestment for a company of our size. Has this expenditure been
worthwhile? I believe so. Our corporate profitability has steadily
and significantly improved (by more than 20%) over the past
five years. We are in the final phase of an extensive and expen-
sive program to redo our facilities (at a cost of $4.5 million) to
accommodate and respond to these changes. This included
modular and flexible workstations and the establishment of stu-
dio teams and project team centers with all technical disciplines
located together.
As indicated previously, ISO, itself, does not ensure quality.
It can be a valuable tool and when combined with TQS to de-
velop Quality Operating Systems (QOS) can be quite effective.
While TQS develops the philosophy and culture of an organi-
zation, ISO provides the structure to build upon. The ISO 9001
model for quality assurance is driven by 20 clearly defined re-
quirements to establish a QOS (Table 3). It provides focus,
discipline and defined responsibilities. It can provide a struc-
tured basis to develop systematic programs for improvement.
More than anything else, it forces you to document your poli-
cies and procedures for operations. Computer technology has
helped enormously, allowing organized filing and retrieval of all
documented data. The electronic file becomes the controlled
document, providing the latest approved record of current poli-
cies and procedures. All paper documents are uncontrolled
data since it is impossible to determine if they are the latest
official issue. How often do you dig outdated documents from
your file drawer for reference or use on a project?
With ISO there are no halfway measures, its all or nothing.
However, a lot of irrationalities exist in ISO for service compa-
nies that need to be worked out with your auditor. Beaumont8, 9
provides a good insight into ISO requirements and interpreta-
tion. After you get through policies and procedures, large philo-
sophical issues need to be worked out within your organization
as to how far to go in developing policies, procedures and work
instructions. There are the engineers who want to document
and record everything, and then there are the creative archi-
tects who want to do things by instinct. Finding the right bal-
ance is essential, but the system does provide for substantial
flexibility in its application.
The key for success is to fully integrate TQM into daily func-
tions, establishing measurable performance goals, appointing
champions for implementation and monitoring, education and
training as a critical component and establishing benchmarks
for improvement. This involves full management commitment.
It cannot be a flavor of the month. It must create lasting solu-
tions to age-old problems. Benchmarks can range from tradi-
tional business measurables of workload and profitability, to
items like errors and omissions. These are tracked not only to
follow the trends, but also to compare our performance against
industry leaders. Vital benchmarks relate to internal client sur-
veys that address communication and recognition issues, and
external client surveys that address performance expectations
and results. A good presentation on TQM is given by Stephen
ASHRAE Journal
S196
www.pub-serv.com/rs/ashrae
J a n u a r y 2 0 0 1
Covey in Implementing TQM  Competing in the Nineties
through Total Quality Management.10
Key Issues
One of the key issues in a QOS is that of checking the draw-
ings for errors and omissions. The old policy of third-party
checking gave way to the philosophy of do it right the first
time and self-directed checking, that recognized that up-
stream prevention costs less than downstream correction or
repair. In this regard, it is important to understand that 20% to
40% of your employees time is spent redoing a task. There
needs to be two layers of checking/review. The first relates to
quality assurance and here, clearly, the project designer and
design team are in the best position to ensure compliance with
criteria and coordination of technical disciplines. The second
relates to risk management review and should be conducted by
a senior manager looking at broader, fundamental application
and design issues from a risk or liability standpointwill the
system selected or configured meet the requirements and per-
form?
Are we there yet? Not by half! We are just beginning to see
the potential. It has been a huge effort with dedicated key re-
sources to make it happen. But we can answer some of the
questions already.
What are the benefits? Clearly ISO can improve the opera-
tions of service companies by:

Development of an integrated and structured operating
system.
Section 1.0 Scope
Section 2.0 Normal Reference
Section 3.0 Definitions
3.1
Product
3.2
Tender
3.3
Contract
Section 4.0 Quality System Requirement
4.1
Management Responsibility
4.1.1 Quality Policy
4.1.2 Organization
4.1.2.1 Responsibility and Authority
4.1.2.2 Resources
4.1.2.3 Management Representative
4.1.3 Management Review
4.2 Quality System
4.2.1 General
4.2.2 Quality System Procedures
4.2.3 Quality Planning
4.3 Contract Review
4.3.1 General
4.3.2 Review
4.3.3 Amendments to Contracts
4.3.4 Records
4.4 Design Control
4.4.1 General
4.4.2 Design and Development Planning
4.4.3 Organizational and Technical Interfaces
4.4.4 Design Input
4.4.5 Design Output
4.4.6 Design Review
4.4.7 Design Verification
4.4.8 Design Validation
4.4.9 Design Changes
4.5 Document and Data Control
4.5.1 General
4.5.2 Document and Data Approval and Issue
4.5.3 Document and Data Changes
4.6 Purchasing
4.6.1 General
4.6.2 Evaluation of Subcontractors
4.6.3 Purchasing Data
4.6.4 Verification of Purchased Product
4.6.4.1 Supplier Verification
4.6.4.2 Customer Verification
4.7 Control of Customer Supplied Product
4.8 Product Identification and Traceability
4.9 Process Control
4.10 Inspection and Testing
4.10.1 General
4.10.2 Receiving Inspection and Testing
4.10.3 In-Process Inspection and Testing
4.10.4 Final Inspection and Testing
4.10.5 Inspection and Test Record
4.11 Control of Inspection, Measuring and Test
Equipment
4.11.1 General
4.11.2 Control Procedures
4.12 Inspection and Test Status
4.13 Control of Non-Conforming Product
4.13.1 General
4.13.2 Review and Disposition of Non-Conforming
Product
4.14 Corrective and Preventive Action
4.14.1 General
4.14.2 Corrective Action
4.14.3 Preventative Action
4.15 Handling, Storage, Packaging, Preservation and
Delivery
4.15.1 General
4.15.2 Handling
4.15.3 Storage
4.15.4 Packaging
4.15.5 Preservation
4.15.6 Delivery
4.16 Control of Quality Records
4.17 Internal Quality Audits
4.18 Training
4.19 Servicing
4.20 Statistical Techniques
4.20.1 Identification of Need
4.20.2 Procedures
A Bibliography
Table 3: ISO 9001 format/content.
Quality
January 2001
ASHRAE Journal’s Official Product & Show Guide
S197

Disciplined problem solving.

Measured performance, analysis and corrective action.

Elimination of loose practices.

Eradication of wasted work.

Improved documentation of policies and procedures.

Establishment of empowered cross-functional teams.

Defined roles for each team member.

Dynamic and systematic approach that is logical and re-
sults orientated.
Lessons Learned
Insist on providing construction follow-up services. They
are essential to control the services needed to ensure the suc-
cessful completion of a contract.

Look at the role of the project manager in the quality con-
trol program. The project manager is really the gatekeeper.

Hire dedicated and qualified staff to spearhead QA and
T&PD Programs. Do not try to give this to someone as a
secondary role.

Involve the project manager and the team in the proposal
phase of a project so that they really understand the scope
of work.

Allocate resources, set priorities, empower the team, stay
informed but get out of the way.

Hire good people and expect nothing but the best for
them.

Empower the teamthe leadership role is to set direction,
not to make all the decisions.

Get feedback from your employees along the way to make
sure they understand the goals and you understand their
concerns.

Measure and broadcast your successes.

Choose your TQM consultant and your ISO auditor from
companies familiar with service providers, not just manu-
facturing companies.

Be patient, things will get worse before they get better.

Be consistent, persistent, people will look for reasons not
to follow the programs if they see you wavering.
Conclusions
So, back to the original question: Should ASHRAE members
move from an embrace of TQM programs to the next level of
incorporating ISO standards? Grammatically one should not
answer a question with a question, but here goes:

Can these systems really improve quality and efficiency
on a consistent basis? Unequivocally Yes! Our external
client surveys show steady and positive improvements in
all areas. Our internal benchmarking also shows steady
improvements in production efficiency.

Are these programs only applicable to large companies or
should smaller firms also participate? I believe they are
applicable regardless of company size. Establishing cor-
porate design standards and standard details, for example,
avoids repeating the same mistake over again and makes
it easier to bring new staff up to speed with company
practices.

Is it a worthwhile investment to make? Only if you
are totally committed and do it properly. I believe that a
combined TQS/QOS approach is essential. Whether you
go all the way to ISO depends on your client base.
But, it does have the untapped potential to eliminate waste,
provides a foundation for continuous improvement
and provides the measurables to track your progress.

Do these ISO certification programs lead to new clients
or markets? Maybe! But it depends on who they are.
Industrialpossibly, particularly for European companies,
but other marketsnot really. Only a limited demand
exists for this type of qualification. However, we do
know that our TQS/QI efforts have gotten us two or more
new clients.

Would we do it again? Absolutely, but I hope that
we would learn from our mistakes because we have
made many. We understand the process better and
would approach the process in a more deliberate and
aggressive way than we did. This assumes, however, that
changes to our culture could keep pace. (By the way,
the limitation is in the leadership ranks. Employees gener-
ally are quite flexible if a clear and understandable direc-
tion is set.)

The future of certification programs? ISO is not a
panacea for quality improvement. Indeed, it can be a
real challenge to implement. However, when effectively
used in conjunction with a meaningful quality assurance
program, they can have a significant positive impact
on your company. As such, I think the market will con-
tinue to support them, and our clients will demand them.
Final note: the International Standards Organization, like most
professional societies, is constantly striving to update its stan-
dards and terms of reference. ISO is no different, typically oper-
ating on a five-year life cycle, and a revised series of 9000
standards are to be issued shortly. Standard 9001 is being
streamlined and tailored more specifically to the service indus-
tries and users will find it easier to follow and more effective to
implement.
References
Walton, M. and W. Edwards Deming. 1988. The Deming Man-
agement Method.
Aquayo, R. and W. Edwards Deming. 1991. Dr. Deming: The
Man Who Taught the Japanese about Quality.
Crosby, P.B. 1992. Quality is Free: The Art of Making Qual-
ity Certain.
Crosby, P.B. 1989. Quality without Tears: The Art of Quality
for Management.
Byham, J.C. and Jeff Cox. 1992. Zapp The Lightning of Em-
powerment.
Belasco, J.A. and R.C. Stayer. 1993. Flight of the Buffalo:
Soaring to Excellence, Learning to Let Employees Lead.
Belasco, J.A. 1991. Teaching the Elephant to Dance.
Beaumont, L.R. 1993. ISO 9001 The Standard Companion.
Beaumont, L.R. 1995. ISO 9001 The Standard Interpretation.
Covey, S.R. and J.R. Jablonski. 1994. Implementing TQM:
Competing in the Nineties through Total Quality
Management.
ASHRAE Journal
Management
38
ASHRAE Journal www.ashraejournal.org
J a n u a r y 2 0 0 1
R
Leading Engineers,
Not Just Managing Them
About the Author
By Robert D. Lehman III, P.E.
Member ASHRAE
Robert D. Lehman III, P.E., is an en-
gineering manager with Hoshizaki,
America, Peachtree City, Ga.
etaining good engineers is critical to the success of you as a man-
ager and to your company. Now is a great time for an employed
engineer to look for a new job. Technology is rapidly evolving,
which is resulting in many exciting opportunities. International economies
appear to be on the rebound from their difficulties. Demand for engineers is
high and supply is low, which leads to strong financial incentives to change
jobs. Recruiters are in a feeding frenzy, trying to steal the best engineers and
place them in another firm for a big payday. In todays environment, an
engineer does not need to actively look for a new job. You could lose an
essential engineer who simply listens to an idea proposed by a recruiter.
Several factors contribute to an
engineers job satisfaction. One often-
overlooked factor is the effectiveness of
the leadership above the engineer. Com-
panies with good engineering leadership
retain more engineers than companies
without. Although this seems obvious,
many engineering managers do not spend
enough time thinking about effective lead-
ership (as opposed to management) as a
retention tool. This article discusses five
ways for engineering managers, supervi-
sors, directors, and vice presidents to
transition from managing to leading,
thereby increasing their ability to retain
essential engineers.
Earning the Right to Lead
Managers need certain prerequisites to
effectively lead. These include a techni-
cal education and several years of pro-
gressive engineering experience, and per-
haps an advanced degree or MBA. These
accomplishments might help you earn the
opportunity to manage, but not the right
to lead.
To earn the right to lead, managers first
must be worthy of respect. Good leaders
are good citizens of the company and set
good examples. Leaders have personal
and professional traits that engineers can
admire and model, including time manage-
ment, communication, patience, goal set-
ting, and the ability to work well with oth-
ers. Good leaders also have demonstrated
their ability to lead smaller projects, bring
together different people from different
departments, and complete projects on
time and on budget. They have devel-
oped a history of success, and have had
experiences that helped to develop and
improve their project management skills.
Effective leaders recognize that their
engineers may know more about certain
subjects. This is especially true when en-
gineers have a longer tenure with the com-
pany than the manager. Therefore, leaders
spend time expanding their knowledge. The
leader of an engineering team does not
need to be the smartest engineer, or know
the most. The leaders role is to recognize
individual strengths, combine engineers
into a good team, and lead them so the
team is greater than the sum of its parts.
Finally, to earn the right to lead, the
leader must be involved with the personal
and professional successes of the engi-
neers. The effective leader must truly care
about the engineers. This cannot be
faked, and any attempt to do so will
quickly harm the managers credibility.
Leaders help people grow and achieve
their goals. Effective leaders are mentors
to their engineers.
Always Lead by Example
Everything the engineering manager
does is leading by example. Leaders ac-
tively set good, positive, consistent ex-
amples for engineers to model. Engineers
watch every move of their superiors, and
use these observations to define what is
acceptable and what is not. This includes
dealing well with people, being punctual
to meetings, respecting the time and opin-
ions of others, achieving deadlines, writ-
ing reports, talking on the phone, spend-
ing time off-task, and everything else that
the boss does (or does not do).
If you call your relatives and talk for 30
minutes, this is leading by example. If you
put your feet on your desk and read a
report, this is leading by example. If you
act politely to someone you disagree
with, this is leading by example. If you
surf the net looking for a new home com-
puter or car, this is leading by example.
You are constantly leading by example.
If you are inconsistent, your engineers
will notice and copy this inconsistency.
Effective leaders set good, consistent
examples all the time.
It is important to remember that if you
want your engineers to do something,
you must also do it yourself. This in-
cludes providing regular status reports,
meeting with people, showing patience,
meeting your own deadlines, and ac-
counting for your time. If you think a task
is so menial or trivial that you do not have
January 2001
ASHRAE Journal
39
Management
to do it, do not assign the same task to
your engineer. The engineer will recog-
nize a do what I say, not what I do atti-
tude and you will lose your credibility and
status as a leader. If a task is important
enough for an engineer to do, it is impor-
tant enough for the leader, too.
Listen, Listen, Listen
Listening is the most important aspect
of communication, yet many managers are
so interested in giving direction and
speaking that they overlook the need to
gather and interpret data. To be a great
leader, gather as much information as
possible, from as many different perspec-
tives as possible, and then mold them
together to develop clear, effective direc-
tion. It is far more important for a leader
to listen than for a leader to speak.
A truly great leader, when thrust into a
new situation, asks probing questions
that get to the heart of the issues, and
listens carefully to the answers. Some-
times it is necessary only to listen for sev-
eral days or weeks before an appropriate
response can be given. If a leader does
not listen or does not ask questions to
get the right data, the leader will be prone
to making inappropriate decisions and
statements, which will quickly return the
leader to manager status.
When listening, a leader must hear what
is trying to be said, as opposed to inter-
preting the words literally. Many engi-
neers struggle with clearly articulating an
issue, so the leader must listen to the in-
tent and carefully watch the non-verbal
communication. Leaders hear what the
communicator means, not what the com-
municator says. Leaders also overlook
individual idiosyncrasies, and accept in-
formation without bias.
Say “Yes” Often
Most engineers have many great ideas
and are enthusiastic, and want to improve
their product and company. The engineer-
ing leaders role is to find ways to allow
the engineers to make improvements, and
remove obstacles in their paths. One great
way to accomplish this is to find a way to
always say yes. Even if the manager does
not agree completely, or can think of some
problems with an idea, the leader still al-
lows the engineer to outline the project or
begin working on a project that has been
effectively outlined. This way the engineer
is working on the problem, discovering the
hurdles, and developing potential coun-
termeasures. If the manager says no, he
has squashed the engineers initiative and
decreased the likelihood of receiving more
ideas. If an engineer has given up making
proposals for fear of constant rejection,
that engineer will be more apt to listen to
those enticing offers from the friendly re-
cruiter who calls every day with an op-
portunity that would be great for some-
one just like you.
If an engineer is too busy to work on
an idea, approve it anyway. Be clear that
Advertisement for the print edition formerly in this space.
40
ASHRAE Journal www.ashraejournal.org
J a n u a r y 2 0 0 1
ASHRAE Journal
existing deadlines and goals for higher
priority projects still must be met. Do not
focus on the time burden of the extra
project. Rather, focus on meeting the ex-
isting, clearly identified and agreed-upon
goals and deadlines. The engineer might
find a few minutes to work on the addi-
tional project, becoming more efficient
and productive in the process (and prob-
ably happier, too).
By saying yes to an idea or a pro-
posal, you are building up the engineers
confidence. If the project turns out to be
a good one, you likely will have saved
the company money and improved your
product or process. You will also have a
better, more aggressive engineer who is
developing a record of successes. If you
approve the project and the engineer dis-
covers too many problems to succeed,
you have developed your engineers
problem-solving skills and confidence. At
the same time, you have improved the
likelihood of receiving more ideas from
that engineer.
In the rare event that you must reject
an idea and the engineer disagrees, try to
find small ways to work toward solving
or understanding the problem. Perhaps
you need to suggest a different path. Or,
suggest a fact-finding mission to help the
engineer discover why you rejected the
idea. If you do this, you have effectively
converted a rejection into a positive ac-
tion, or found a way to say yes.
Accept Different Styles
As an engineer advances up the cor-
porate ladder, it is difficult to recognize
that not everyone works the same way.
This is difficult because your style works
well; otherwise, you would not be advanc-
ing. As an engineer becomes a manager, it
is an easy temptation to insist that every-
one work your way. This includes styles
of writing memos, handling projects, com-
municating, giving presentations, etc. Ef-
fective leaders understand and recognize
the difference between style and philoso-
phy. Leaders recognize that more than one
right way exists, and that personal style
differences are fine so long as the leaders
philosophy is followed. It is the content,
tone, and clarity of communication that
really matters, not the style.
Avoid rewriting engineers memos and
letters, or redesigning presentations
based on style preference instead of con-
tent. You might point out areas that are
unclear or ambiguous or send the wrong
message, but do not do a complete re-
write. This would send a message of lack
of trust, lack of faith, and micro-manage-
ment. If an engineers style is not working
because of a major inconsistency with the
company, it is your job as a leader to work
with the engineer on this inconsistency.
This takes a lot of time and effort.
Recognizing different individual styles
and embracing the differences helps to
be viewed as a leader. Accepting other
styles will also increase engineers desire
to ask for your input into their work.
Following these five steps will help any
manager evolve into an effective leader.
Advertisement for the print edition formerly in this space.
ASHRAE Journal
Thermal Technology
January 2001
ASHRAE Journal
2 5
Darrell Craig Mays is a control sys-
tems engineer at Honeywell, Torrance,
Calif.
Anthony B. Campbell, Ph.D., is a
control systems engineer at
Honeywell, Torrance, Calif.
Satish S. Nair, Ph.D., P.E., is a pro-
fessor, Department of Mechanical and
Aerospace Engineering University of
Missouri-Columbia.
John B. Miles, Ph.D., P.E., is an
emeritus professor, University of Mis-
souri-Columbia.
Gretchen A. Thomas is an employee
of NASA Johnson Space Center,
Houston.
S
About the Authors
By Darrell Craig Mays, Anthony B. Campbell, Ph.D.,
Satish S. Nair, Ph.D., P.E., John B. Miles, Ph.D., P.E.,
Member ASHRAE Associate Member ASHRAE
and Gretchen A. Thomas
ustaining life in the harsh vacuum of space and in the low-pressure
carbon dioxide Martian atmosphere is challenging and complex.
Additionally, there exists a large range of effective temperatures,
and the ever-present danger of micrometeorite and space debris impact.
On Mars, as on Earth, wide climate differences exist at different points on
the planet and temperatures vary by several degrees even from the astronaut’s
feet to head levels. Astronauts have reported cold discomfort during Extra-
vehicular Activities (EVAs), which distracted them from their work.1 The
Martian atmosphere is made up of mostly carbon dioxide at a pressure of
0.123 psia (848.1 Pa), far less than the Earth’s atmospheric pressure of
14.7 psia (101.4 kPa). These conditions must be quantified so engineers
can develop and optimize a space suit system for a given task. The primary
factors to be considered are:2
1. The human body produces anywhere
from 400 Btu/h (117.3 W) of heat during
light activity to 2,000 Btu/h (586.5 W)3
under strenuous conditions. Anywhere
from 60% to 80% of the total heat gener-
ated is sensible heat with the remaining
20% to 40% being latent heat. This heat
and moisture must be removed to main-
tain an astronaut’s thermal comfort and
thermal equilibrium.
2. Based on the assumption that space
is a true radiative heat sink, the tempera-
ture of objects in space can range from
near absolute zero in shaded conditions
to 220°F (104.4°C) in the direct line of sight
of the sun.3 While most EVAs take place
within the 0 to 70°F (–17.78 to 21.1°C) ef-
fective temperature range, the Extrave-
hicular Mobile Unit (EMU), or space suit,
must be robust enough to account for
the largest variations for brief periods of
time. The effective temperature is the av-
0.009 psia (4.8 mmHg). A much lower suit
pressure than the Earth’s atmospheric
pressure is used to allow adequate mo-
bility in the suit (3.7 psia [25.5 kPa] to 8.3
psia [64.1 kPa]). At these lower pressures,
pure oxygen must be used to compen-
sate for the astronaut’s ability to absorb
the oxygen in the lungs. A pre-breathe
time is necessary to denitrogenate the
blood to prevent the bends. 3
5. The suit must have adequate mobil-
ity to ensure the completion of tasks with
minimal exertion by the astronaut.
6. All systems must be compatible with
the host system, whether it is the shuttle,
a space station, or a planetary habitat.
7. Crew safety is a paramount issue.
Redundant systems or high reliability
components must be implemented and
emergency procedures must be gener-
ated to cover a wide variety of problems
(e.g., decompression, loss of power).
This article provides a fundamental
technical review of the thermal technolo-
gies associated with former, current, and
planned future space suits. It discusses
erage temperature seen by the suit due to
radiation from bodies in space and radia-
tion to deep space. The Martian atmo-
sphere is mostly CO2 at a pressure of
0.123 psia (848.1 Pa) and temperatures can
be anywhere from –189°F (–123.2°C) to
67.7°F (19.9°C). High winds around 45
mph (76 km/h) that cause large convec-
tive heat transfer rates and a large solar
flux that causes high radiation loads must
also be considered in any design.4
3. The suit outer garment must be strong
enough to withstand micrometeorite im-
pacts at velocities of 25,000 mph (40 233
km/h), and it also must be able to with-
stand large dust storms.
4. Oxygen must be supplied and car-
bon dioxide must be removed from the
suit interior. At a metabolic rate of 1,000
Btu/h, the typical oxygen consumption
rate is 0.1626 lbm/hr (0.0738 kg/h), which
increases the partial pressure of CO2 by
Thermal Technologies
For Space Suits
2 6
ASHRAE Journal www.ashraejournal.org
J a n u a r y 2 0 0 1
ASHRAE Journal
the predecessor of the shuttle EMU
(Figure 1), the Apollo suit, and explores
its contemporary, the Russian Orlan
DMA.
The article then compares them to the
two new suit designs, the Minimum
Consumables Portable Life Support Sys-
tem (MPLSS) (Figure 2), and the Cryo-
genic oxygen Portable Life Support Sys-
tem (CPLSS) (Figure 3). The article also
highlights the advantages of the new
designs in terms of performance and
consumable usage.
Heat Rejection and Addition
Due to the large range of effective
temperatures in space and the wide
range of atmospheric temperatures seen
on Mars, heating and cooling are re-
quired to maintain astronaut thermal
comfort. However, due to the low overall thermal conductivity
of the SSA (0.11 Btu/ft2·F, 0.0697 kJ/m2·K) and the environmen-
tal limitations imposed on most missions, cooling the astronaut
is the primary goal of the PLSS designs. In fact, the Apollo and
DMA designs have no heating elements at all and the Shuttle
EMU has heating only in the gloves because insulation must
be minimized to provide maximum hand mobility and dexterity.
The MPLSS and the CPLSS will have active heating systems
but they are expected to be used sparingly. Table 1 shows the
maximum and minimum heat leaks for the shuttle suit in an Earth
orbit and for the two new designs in the Martian environment
given later.
For the shuttle suit, because no active heating elements ex-
ist, thermal comfort cannot be maintained in a cold environment
with a low metabolic rate for extended periods of time. Typi-
cally, mission planning has sought to avoid this situation, al-
though cold discomfort has been reported. The two new de-
signs require active heating for the most extreme cold condi-
tions and low metabolic rate. However, with an average meta-
bolic rate of 940 Btu/h (275 W) in moderate activity only cool-
ing will be required even in cold conditions.
Typical Martian Environmental Conditions4
Atmospheric Temperature = –72.4°F (–58°C)
Solar Flux = 150 Btu/hr·ft2 (473.2 W/m2)
Atmospheric Pressure = 0.123 psia (848.1 Pa)
Wind Speed = 33 ft/s (10.1 m/s)
Metabolic Rate = 938.3 Btu/h (275 W)
Primary Heat Rejection. To remove the heat from the astro-
naut, each of the SSA designs have a Ventilation Loop (VL) and
a Water Cooling Loop (WCL). The VL is the space between the
outer suit garment and the astronaut’s body where the oxygen
flows over the astronaut’s head and is circulated back to the
PLSS through ducts at the wrists and ankles.
While the VL provides the breathing gas and maintains suit
pressure, it also is responsible for removing the latent heat from
the astronaut and a small portion of the sensible heat produced.
Both combine to account for roughly 20% of the total heat
production of the astronaut with a constant entering dew point
temperature of 40°F (4.4°C). Because the CPLSS design has a
variable entering dew point temperature (20°F to 35°F or –6.67°C
to 16.67°C), the latent load can account for up to 50% of the
astronaut’s metabolic rate.
The predecessor of the Apollo, the Gemini suit, attempted to
use only the VL to remove all of the heat from the astronaut. This
proved ineffective, which led to the development of the WCL.
The WCL is responsible for removing the remaining heat
from the astronaut. In each of the designs, a spandex garment,
called the Liquid Cooling Garment (LCG) (Figure 4), has small
tubes woven into the fabric that circulate the cooling water
over the astronaut’s torso, arms, and legs. These tubes essen-
tially act as a heat exchanger between the astronaut’s skin and
the PLSS by removing or adding heat from the astronaut via
convection and conduction. Then, the water is circulated back
to the PLSS for rejection to space.
Removing the heat from the astronaut is only half of the
Earth Orbit w/ Suit
Cond. of 0.21
Btu/hr·F
Martian
Environment w/
Suit Cond. of 0.11
Btu/hr·F
Astronaut Heat
Generation (Btu/h)
Required Heat
Rejection for 0.21
Btu/hr·ft2·F
Required Heat Rejection for
0.11 Btu/hr·ft2·F
Maximum Leak 815
Maximum Leak 186
Maximum 2,000 Btu/h
Maximum 2,815
Maximum 2,186
Minimum Leak –450
Minimum Leak –564
Minimum 400 Btu/h
Minimum –50
Minimum –164
Table 1: Typical heat losses and gains for different suits and environmental conditions (all leaks in Btu/h).
Suit
Primary
Cooling
Device
Primary
Heat
Rejection
Secondary
Cooling
Device(s)
Secondary
Heat
Rejection
Heating
Device
Maximum
Heat
Addition
Apollo
Sublimator
2,800 Btu/h
821.1 W
(Max)
None
NA
None
NA
DMA
Sublimator
2,800 Btu/h
821.1 W
(Max)
None
NA
None
NA
Shuttle
Sublimator
2,800 Btu/h
821.1 W
(Max)
None
NA
Gloves
only
MPLSS
Radiator
533 Btu/h
156.3 W
Water
Boiler/Trim
Cooler
286/49
Btu/h 83.87
W/14.36 W
Comfort
Heater
170.5 Btu/h
50 W
CPLSS
Radiator
521 Btu/h
152.78 W
LOX
185 Btu/h
54.25 W
Comfort
Heater
170.5 Btu/h
50 W
Table 2: Typical performance of heating and cooling devices with an average
MR of 275 W.
January 2001
ASHRAE Journal
2 7
Thermal Technology
problem; the heat must also be rejected to space or to a plan-
etary environment. The Apollo suit, the shuttle PLSS, and the
DMA, all use a variation of what NASA calls a Sublimator2,3 to
reject the heat. This device (Figure 5) uses a feedwater tank
with expendable water that flows in a separate water circuit
than the WCL and is exposed to space through a porous plate.
When the feedwater comes into contact with the vacuum of
space, it begins to vaporize and this heat transfer cools the LCG
water and the VL air. It is called a sublimator instead of an
evaporator because in a cold vacuum environment, the water
first freezes and then sublimates to space. In case too much
cooling is being provided, a three-way manually operated Tem-
perature Control Valve (TCV) is used to bypass the cooling
water around the sublimator.
Because this device operates based on the sublimation of
water, the pure vacuum of space and a cold effective tempera-
ture of the sublimator plate are required. At full flow, the shuttle
sublimator is capable of rejecting up to 2,800 Btu/h (821.1 W) of
total heat from the water and vent loops. The sublimator also is
used to condense the water out of the vent stream. This water
collects into a slurper and is added to the feedwater or rejected
to space.
One of the main problems with the sublimator is that the
feedwater used to drive the system is a major expendable. The
tanks contain 9.87 lbs (4.48 kg) of water. Another problem is
that without ultra-clean feedwater, the porous plate can be-
come fouled with contaminants and its thermal rejection char-
acteristics will deteriorate. Contaminated plates must be recon-
ditioned or replaced with new sublimator plates, which NASA
wants to avoid for long-term missions.
Figure 6 shows the shuttle PLSS sublimator heat rejection
capabilities versus the TCV position used. As the flow through
the sublimator is increased, its overall UA value is increased
and its heat rejection capability goes up quadratically. The heat
transfer between the sublimator and space can be described by
Figure 4: Liquid
cooling
gar-
ment (LCG) with
shuttle suit.
Figure 5: Shuttle sublimator schematic.
Figure 1: Shuttle suit schematic.
Figure 2: MPLSS schematic.
Figure 3: CPLSS schematic.
2 8
ASHRAE Journal www.ashraejournal.org
J a n u a r y 2 0 0 1
ASHRAE Journal
ponents and to develop automatic
control strategies to regulate ther-
mal comfort. The equations used
to describe the heat transfer in the
radiator are:
rad,plate = rad,env + solar
pipe = rad,plate + cond,gas
H2O = mH2OCP,H2O(Tout,H2O – Tin,H2O)
+ UA (Tpipe – Tout,H2O)
where,
rad,env
= Rate of heat transfer to
the radiator plate from
the environment.
rad,plate = Rate of radiation from
the environment.
solar
= Rate of solar absorp-
tion.
pipe
= Rate of heat transfer from the
plate to the water pipe.
cond,gas = Rate of heat transfer via con-
duction through the gas gap.
H2O
= Rate of heat transfer from the
water pipe to the water.
UA
= Overall heat transfer coeffi-
cient between the pipe and H2O.
Secondary Heat Rejection. The second-
ary heat rejection component for the
MPLSS is the Water Boiler (WB).4 The WB
is similar to the sublimator in that it relies
on the vaporization of water to remove heat
from the LCG water. The idea is to use it
only when the environment is too warm or
the metabolic rate too high for the radia-
tor. A significant part of the design is that
Suit
O2 Storage
and
Circulation
Method
Power
Consumption
Tank Size and O2
Mass
O2
Circulation
Rate
Tank
Operating
Pressure
Suit Pressure
Pre-Breathe
Time
Apollo
Compressed
Gas/ Fan
445 in3/ 1.8 lbs
7292.2 cm3/ 0.82 kg
7.2 acfm
1430 psia
9.86 MPa
3.7 psia
25.51 kPa
4 hrs
DMA
Compressed
Gas/ Fan
5.9 acfm
5975 psia
41.2 MPa
5.7 – 3.8 psia
39.3 – 26.2 kPa
varies
Shuttle
PLSS
Compressed
Gas/ Fan
Pump
Separator
73.35 W
(Fan and
Pump)
240 in3/ 1.217 lbs
3,932.9 cm3/ 0.552 Kg
7.2 acfm
900 psia 6.2
MPa
4.3 psia
29.64 kPa
3.5 hrs
MPLSS
Compressed
Gas/ Fan
12 W
116.25 in3/ 1.217 lbs
1905 cm3/ 0.552 kg
4.6 acfm
4500 psia
31.02 MPa
3.7 psia
25.51 kPa
30 min
CPLSS
Liquid
Oxygen/
Ejector
None
213.6 in3/ 3500 cm3
4.6 acfm
105 psia
723.9 kPa
3.7 psia
25.51 kPa
30 min
Table 3: Suit oxygen storage data.
the following equation:
space= mfw hsub,H2O
(1)
where,
space
= the heat rejected to space
by sublimation.
mfw
= the mass flow rate of the
feedwater.
hsubH2O
= the change in enthalpy of
the feedwater due to subli-
mation of the feedwater.
For the MPLSS and the CPLSS, the pri-
mary heat rejection component is a radia-
tor,4,5 which has an aluminum plate cover-
ing the back of the PLSS backpack on the
astronaut (Figure 7). A narrow gas gap
separates this exterior aluminum panel
from the water panel. The water panel is
the structure that the water diverted from
the WCL flows through.
Unlike the shuttle design, the radiator
requires no consumables or the presence
of a vacuum. However, the environmen-
tal or effective temperature must be much
less than the radiator temperature for it to
reject appreciable amounts of heat. So, in
a hot environment, this actually will heat
the water significantly. For this reason,
both PLSS designs use secondary cool-
ing devices for use in hot environments.
On Mars, the added effect of convec-
tion over the flat plate of the radiator
would help to increase its performance,
while any buildup of dust will decrease
its performance. Simulation models of the
two new PLSS designs have been devel-
oped6,7 to assist in the design of the com-
the water used by the WB comes from the
WCL, which has some extra water stored
in an accumulator, so there are no
feedwater tanks in the design.
The Trim Cooler4 (TC) is a simple heat
exchanger that has the LCG water in one
coil and the vent loop gas in another. The
colder WCL water removes heat from the
higher temperature vent gas. The WB’s
overall heat transfer coefficient (UA) is
approximately 14.56 Btu/h·F (7.68 W/K)
and the TC’s UA is 5.1 Btu·F (0.67 W/K). A
higher UA value helps keep the size small.
The secondary heat rejection compo-
nent of the CPLSS is the Liquid Oxygen
heat eXchanger (LOX).4 The CPLSS, dis-
cussed in more detail later, uses liquid
Figure 6: Sublimator performance vs. TCV.
⋅Q
⋅Q
⋅Q
⋅Q
⋅Q
⋅Q
⋅Q
⋅Q
⋅Q
⋅
⋅
⋅Q
⋅Q
(2 – 4)
⋅Q
⋅Q
⋅Q
⋅
⋅Q
January 2001
ASHRAE Journal
2 9
Thermal Technology
water temperature can be found by:
QH2O = mO2 (hfO2i – hgO2) + mH2O CP,H2O (TH2Oi – TH2Oo) (6)
where,
mH2O
= Mass flow rate of the water.
CPH2O
= Specific heat of the water.
TH2O
= Temperature of the exiting water.
TH2Oi
= Temperature of the inlet water.
mO2
= Mass flow rate of the oxygen.
hO2fi
= Enthalpy of the entering liquid oxygen.
hgO2
= Enthalpy of the saturated oxygen vapor at
the exit.
For the next two stages, the following equations are used to
determine the temperatures of the exiting water, the exiting oxy-
gen gas, and the temperatures of the two tubes that they flow in.
QΗ2Ο = mH2O CP,Η2Ο (Τin,H2O – Tout,H2O) + UA (Tin,O2 – Tout,H2O)
QO2 = mO2 CP,O2 (Tin,O2 – Tout,O2) + UA (Tin,H2O – Tout,O2) (7– 8)
where, the UA is the overall heat transfer coefficient between
the two fluids.
Heating. The Apollo, the DMA, and the shuttle PLSS have
no active heating for the WCL or the VL. The only heating
elements in the shuttle PLSS are in the gloves. The MPLSS and
CPLSS remedy this situation and will be equipped with comfort
oxygen as the breathing gas supply. This oxygen must be heated
to a breathable temperature and this is done using the LOX.
The LOX is a simple concentric tube heat exchanger that has in
the inner tube the LCG water and in the outer tube the liquid
oxygen. The Cooling Control Valve (CCV) controls the amount
of oxygen flowing through the LOX and in effect this controls
the amount of secondary heat rejection. The maximum and mini-
mum flow rates of the oxygen are 5 lbm/h (2.27 kg/h) and 0.79
lbm/h (0.385 kg/h) respectively. The mass flow rate of the water
is expected to be 200 lbm/h (90.71 kg/h). The total heat transfer
required to heat and vaporize the liquid oxygen to a breathable
temperature (assumed 70°F [21.1°C]) is given as:
qO2 = mO2 (hO2 – hiO2)
(5)
where,
mO2
= the mass flow rate of the oxygen.
hO2
= the enthalpy of gaseous oxygen at 70°F
(21.1°C).
hiO2
= the enthalpy of liquid oxygen at –297°F
(–183°C).
The maximum and minimum heat transfer rates that can be
expected are 958.61 Btu/h (1011.4 kJ/h) and 162.57 Btu/h (171.15
kJ/h) which is a significant amount of the cooling required for
the astronaut. These heat transfer rates will result in LCG water
temperature ∆ Ts of 4.8°F (2.66°C) and 0.814°F (0.451°C). The
⋅
⋅
⋅
⋅
⋅
⋅
⋅
⋅
⋅
⋅
⋅
Advertisement for the print edition formerly in this space.
3 0
ASHRAE Journal www.ashraejournal.org
J a n u a r y 2 0 0 1
ASHRAE Journal
heaters in the WCL. 4
These heaters are simple
electrical elements that can
provide up to 50 W of
heating to the WCL.
Pumping. All three U.S.
designs use a constant
volume pump to circulate
the water through the loop
while the DMA2 uses a
variable flow rate pump.
The pump in the Apollo
suit7 supplied water at 240
lbm/h (109 kg/h). The
DMA flow rate range is
198 to 396 lbm/h (89.8 to
179.6 kg/h). The Shuttle
PLSS3 uses a fan-pump-
separator combination for both the vent
loop and water loop and water flow is a
constant 240 lbm/h (109 kg/h). The
MPLSS and CPLSS use a dedicated pump
to maintain the water flow rate at 200 lbm/h
(90.71 kg/h).
A summary of the cooling and heating
components of the five designs can be
found in Table 2. This table shows the
capabilities of the three existing designs
in space and the MPLSS and the CPLSS
in the typical Martian environment men-
tioned earlier at the average metabolic rate
of 275 W. The radiator does not have the
heat rejection capability of the sublimator.
However, the radiator is a far more reliable
design that significantly reduces consum-
able usage and can be used in space or on
Suit
CO2 Removal
Max. CO2 Partial Pressure
Allowed
Water Removal
Apollo
Lithium Hydroxide
Canister
7.6 mmHg @ 1,600 Btu/h MR
15 mmHg @ 2,000 Btu/h MR
Condensing heat exchanger
in Sublimator
DMA
Lithium Hydroxide
Canister
16 mmHg
Condensing heat exchanger
in Sublimator
Shuttle PLSS
Lithium Hydroxide
Canister
7.6 mmHg @ 1,600 Btu/h MR
15 mmHg @ 2,000 Btu/h MR
Condensing heat exchanger
in Sublimator
MPLSS
Dual Bed Scrubber
(Solid Amine
Absorbent)
7.6 mmHg @ 1,600 Btu/h MR
15 mmHg @ 2,000 Btu/h MR
Evaporation to space w/ Dual
Bed Scrubber
CPLSS
Dual Bed Scrubber
(Solid Amine
Absorbent)
7.6 mmHg @ 1,600 Btu/h MR
15 mmHg @ 2,000 Btu/h MR
Evaporation to space w/ Dual
Bed Scrubber
Table 4: Vent loop contaminant removal components.
Advertisement for the print edition formerly in this space.
January 2001
ASHRAE Journal
3 1
Thermal Technology
the surface of Mars, while the sublimator is restricted to the
vacuum of space.
Breathing Gas Supply
The vent loop in a space suit must provide breathable air
for the astronaut, remove the moisture from the VL, and re-
move the expired carbon dioxide, in addition to providing some
cooling. This section concentrates on the oxygen storage and
delivery to the astronaut and the next section will discuss
contaminate removal.
To improve suit mobility by operating at reduced pressures,
pure oxygen is employed in each suit design. This reduced
pressure leads to the problem of the “bends,” a condition that
occurs when nitrogen bubbles begin to leave the blood due to
the fact that the external pressure is lower than the blood nitro-
gen pressure. For a spacecraft, or station with a cabin pressure
of sea level, the minimum safe oxygen pressure for the suit can
be calculated to be 8.3 psia (57.22 kPa). At this pressure, no
pure oxygen pre-breathe is necessary. A pre-breathe means
breathing pure oxygen at the pressure of the cabin, which safely
de-nitrogenates the blood. However, this high pressure de-
creases the mobility of a soft suit. These constraints warranted
using a much lower oxygen pressure of 3.9 psia (26.88 kPa),
which entails a pre-breathe time of four hours. Future develop-
ment of higher pressure mobility elements may make higher suit
pressures possible.
Apollo. The Apollo suits used two primary oxygen tanks that
contained 1.8 lbs (0.82 kg) of oxygen and they had an opera-
tional storage pressure of 1430 psia (9.86 MPa).8 The amount of
flow delivered from the tanks is based upon oxygen consump-
tion. A pressure-regulating valve regulates the suit pressure
and a fan circulates the oxygen. This supply of oxygen would
give the astronauts the capability of an eight-hour EVA. In case
of emergency, a second set of oxygen tanks were carried which
could be activated in the event of a suit leak or other vent loop
failure. These tanks (called the Oxygen Purge System, OPS) could
supply up to 30 minutes of emergency oxygen. The purge valve
was activated manually, having two settings that allowed either
4 or 8 lbm/h (1.8 or 3.6 kg) of oxygen to flow from the tanks.
Shuttle. The Shuttle PLSS has two primary oxygen tanks and
two secondary oxygen purge (SOP) tanks.2,3 The primary tanks
store 1.217 lbs (0.552 kg) of pure oxygen in a volume of 240 in.3
(3932.9 cm3).2 They have a normal operating pressure of
900 ± 50 psia (6.2 ± 0.344 MPa). The fan circulates the oxygen at
a rate of 7.2 to 7.5 acfm during normal operation and flow from
the tanks is controlled based on the astronaut’s intake of oxy-
gen. The operational pressure was increased to 4.3 psia (29.65
kPa) which lowers the pre-breathe time to 3.5 hours. The SOP
tanks store oxygen at a pressure of 6,000 psia (41.37 MPa) and
contain 2.71 lbs (1.23 kg) of oxygen (30 minute supply).
DMA. The DMA2 design operates on similar principles, in
that it has a primary oxygen supply and a secondary oxygen
supply for emergencies. Due to the difference in suit design,
the DMA can use a higher operating pressure and has a range
of 3.8 to 5.7 psia (26.2 to 39.3 kPa). Similar to the Shuttle PLSS,
oxygen supply rate is based upon oxygen consumption. The
primary storage tank contains 2.2 lbs (1 kg) of oxygen at an
operating pressure of 5,975 psia (41.2 MPa). Two fans in series
circulate the oxygen through the suit at a flow rate of 5.29 acfm.
The secondary oxygen tanks also contain 2.2 lbs (1.0 kg) and
operate at the same pressure as the primary tanks.
MPLSS. The MPLSS incorporates a design methodology simi-
lar to that of the Shuttle PLSS. A key difference is the lowered suit
pressure. The suit will operate at a pressure of 3.7 psia (25.51
kPa)4 that could require a longer pre-breathe time but also will
allow greater flexibility. Also, the fan and pump will be separate
units and not combined into one package to reduce the complex-
ity, cost, and maintenance of combining the VL and WCL loop at
a fan-pump separator.
CPLSS. The CPLSS incorporates a radically different con-
cept for O2 supply and storage.4 One of the concerns of NASA
is the large oxygen storage tanks and the high pressures that
they operate at. In order to reduce the tank size and the operat-
ing pressure, liquid oxygen storage tanks are employed in the
CPLSS design. The use of liquid oxygen allows the tank size to
be reduced from 240 in.3 (3932.9 cm3) to 213.6 in.3 (3500 cm3) and
the operating pressure to be reduced to 105 psia (723.9 kPa).
While the size reduction is not large, the tank will contain 7.72
lbs (3.5 kg) of oxygen instead of the 1.2 lbs.
The oxygen will be stored in a vacuum-sealed container called
a DEWAR. The liquid oxygen is contained in an inner pressure
vessel that is separated from the outer vessel by a vacuum
barrier to reduce heat transfer. To maintain a constant pressure
in the tank, some of the oxygen is bled off and circulated through
Advertisement for the print edition formerly in this space.
3 2
ASHRAE Journal www.ashraejournal.org
J a n u a r y 2 0 0 1
ASHRAE Journal
a coil, which vaporizes the oxygen. The oxygen gas is returned
to the bottle at a higher pressure, which in turn is regulated by
a pressure relief valve. This ensures that liquid oxygen is sup-
plied to the vent loop at a constant pressure. As mentioned in
the heat addition and removal section, a LOX is used to heat
the oxygen to a breathable temperature, which in turn provides
the secondary cooling for the water loop.
The increased storage capacity of the oxygen tanks is needed
since the CPLSS uses an ejector to circulate the oxygen through
the suit, instead of a fan. The ejector jet takes the high pressure
oxygen and turns it into a low pressure high velocity stream.
This high velocity stream entrains the flow from the suit and
circulates the oxygen. The oxygen supply is no longer dictated
by the metabolic rate of the astronaut, but rather by the need to
maintain suit flow and pressure.
As the suit over pressurizes, a relief valve vents the excess
oxygen to space and maintains the constant pressure of 3.7 psia.
The flow of oxygen is regulated by a Cooling Control Valve (CCV),
which is used to bypass oxygen around the ejector if more WCL
cooling is needed. The suit flow rate is maintained at a nominal
rate of 4.6 acfm. The reasons for using the ejector are that it
contains no moving parts that could fail and that it requires no
power. The primary drawback is the need for “waste” oxygen to
drive the flow through the suit. Table 3 compares the oxygen
storage and delivery specifications of the five suit designs.
Vent Loop Contaminant Removal
The vent loop must be able to remove the carbon dioxide and
moisture produced by the astronaut from the vent garment (VG).
In fact, the oxygen circulation rates are based upon the need for
carbon dioxide removal. As the mass flow rate of oxygen in-
creases, the inspired partial pressure of carbon dioxide in the
helmet decreases.
Apollo. To remove CO2 and water from the vent stream, the
Apollo suit used two different components. The first compo-
nent was a lithium hydroxide canister assembly. The excess
carbon dioxide is removed from the vent stream by the reac-
tions shown below:3
(1) 2 LiOH(s) + CO2(g) → Li2CO3(s) + H2O(g) + 40.562 Btu/lb Mole CO2
(2) LiOH(s) + H2O(g) → LiOH.H2O(s) + 26.34 Btu/lb Mole CO2
(3) 2 LiOH.H2O(s) + CO2(g) → Li2CO3(s) + 3 H2O(g) – 12.118 Btu/lb
Mole CO2
The first reaction rate is only one–tenth the rate of the last
two reactions combined. However, careful monitoring of the
temperature and water vapor pressure must be performed to
ensure that the last two reactions are also completed. The can-
ister was designed to keep the partial pressure of the CO2 below
7.6 mmHg at metabolic rates below 1,600 Btu/h and 15 mmHg at
higher metabolic rates up to 2,000 Btu/h (586.5 W). The second
component for contaminant removal was the sublimator. As the
VL oxygen flowed through the sublimator, the water was con-
Advertisement for the print edition formerly in this space.
3 3
ASHRAE Journal www.ashraejournal.org
J a n u a r y 2 0 0 1
densed, removed from the VL by a water
separator, and stored in the sublimator
feedwater tank. The problem with using
lithium hydroxide is that the system is
not rechargeable and the CCC must be
replaced after every EVA, which creates
problems for extended missions.
Shuttle. The Shuttle PLSS operates
similar to the Apollo suit. Water is re-
moved by the sublimator condensing
heat exchanger and carbon dioxide by a
Contaminant Control Cartridge (CCC)
that uses the lithium hydroxide reactions.
The Shuttle PLSS, again, allows a CO2
partial pressure of 7.6 mmHg at metabolic
rates below 1,600 Btu/h and 15 mmHg at
higher metabolic rates up to 2,000 Btu/h
(586.5 W).
DMA. Similar to the Apollo and Shuttle
suits, the DMA uses two components
for CO2 and water removal. To remove
the water from the VL, the water vapor is
circulated in the vent stream to the
sublimator where it is condensed and
separated by a static moisture separator
for evaporation to space. The CCC for
the DMA allows a partial pressure of CO2
in the vent stream of 16 mmHg.
MPLSS and CPLSS. The MPLSS and
the CPLSS will both use a system called
the Dual Bed Scrubber to remove the car-
bon dioxide and the moisture from the vent
stream at the same time. The system uses
a unique amine sorbent to trap both the
carbon dioxide and the moisture. The sor-
bent is placed into two beds, one to cap-
ture the CO2 and the water, the other to
reject it to space or a Martian environ-
ment. A pneumatic valve, activated by a
small solenoid, switches the bed opera-
tion every six minutes to reverse the cycle.
The CO2 and water removal rates are based
on the partial pressure of each one in the
VL and on how much of each contami-
nant is already stored in each bed. The
amine bed can be used indefinitely with-
out replacement, which makes it ideal for
extended missions because no
consumables need to be carried on the
mission. Table 4 compares the contami-
nant removal system for the PLSS designs.
Summary
The successes of the Apollo, Orlan
DMA, and the Shuttle space suits have
laid the groundwork for future genera-
tions of portable life support systems.
They have proven that man can brave
the harsh environment of space and not
only survive, but productively work for
long duration on complex projects. A con-
cise technical description of the funda-
mentals of the various portable life sup-
port system designs used during space
missions is provided. The only drawbacks
that these systems have are the large
amount of consumable materials used and
the fact that they cannot function in the
Martian environment. The planned ISS
and planned long-duration missions to
the Moon and Mars necessitate the de-
velopment of improved PLSS and Suit de-
signs, two of which, MPLSS and CPLSS
have been described. By minimizing the
amount of water, power, and contaminant
removal materials, the improved designs
help lower the cost of exploration with-
out sacrificing the functionality and reli-
ability of the previous designs.
References
1. Portree, D.S.F., R.C. Trevino. 1997.
Walking to Olympus: An EVA Chronology,
Monographs in Aerospace History Series #7.
NASA History Office.
2. McBarron II, J.W., et al. 1991. “Indi-
vidual systems for crewmember life support
and extravehicular activity.” Space Biology and
Medicine. American Institute of Aeronautics
and Astronautics.
3. Balinskas, R., Tepper, E. 1992. Extrave-
hicular Mobility Unit Requirements and Evo-
lution, United Technologies, Hamilton Stan-
dard, NAS 9-17873.
4. Lawson, M., C. Cross. 1998. “The ad-
vanced spacesuit project – 97 update.” 28th
International Conference on Environmental
Systems. SAE 981629.
5. Cross, C. 1998. RAD Development Test
Results, Houston: National Aeronautics and
Space Administration, Johnson Space Center.
6. Mays, D.C., et al. 1999. “Design of a
transient thermal model of the cryogenic
PLSS.” 29th International Conference on En-
vironmental Systems. SAE 1999-01-2000.
7. Campbell, A.B. et al. 1999. “Dynamic
modeling of the minimum consumables PLSS.”
29th International Conference on Environmen-
tal Systems. SAE 1999-02-2000.
8. Jones, E.M. 1995. Apollo 17 Lunar Sur-
face Journal PLSS Technical Information,
www.nasa.gov.
9. Wilde, R.C., et al.1993. “Extravehicular
individual life support: a comparison of Ameri-
can and Russian systems.” 23rd International
Conference on Environmental Systems. SAE
93223.
Advertisement for the print edition
formerly in this space.
ASHRAE Journal
Air Quality
20
ASHRAE Journal www.ashraejournal.org
J a n u a r y 2 0 0 1
A
About the Author
By Richard W. Trent
Member ASHRAE
Richard W. Trent is president of
Carolina Heat Pipe, Charleston, S.C.
He is the vice chair of ASHRAE Stan-
dards Project Committee SPC 151P,
Practices for Measurement, Testing,
Adjusting and Balancing of Shipboard
Heating, Ventilation, Air-Conditioning
and Refrigeration Systems.
modern submarine such as the U.S. Navys Seawolf (SSN-21), is
the culmination of progressive developments tried and proven on
prior submarines. Such vessels have evolved as ships that normally
operate in a submerged condition, but when required will function like a ship
on the surface.
Because a modern submarine when
operating in its normal submerged mode
cannot exchange the air inside the hull
with the clean air of the atmosphere
above the sea, it must instead create an
artificial atmosphere. Since the vessel
must be capable of remaining submerged
for extensive periods, the need for a suit-
able comfortable healthy environment is
essential for the people living on board
the submarine.
Such is the challenge to those respon-
sible for the design of the HVAC&R sys-
tems on board.
Just how do they do it? What equip-
ment have they developed to create and
maintain this artificial atmosphere in
which a crew of a 100 or more people is
expected to live for an extended time
period? How do they control the envi-
ronment? How does it differ from that
found in a modern shore-side air-condi-
tioned building? This article identifies
and explores some of the available equip-
ment, techniques and methods.
Air-Conditioning System Design
A modern nuclear-powered submarine
is equipped with an unlimited source of
power when underway on nuclear power.
It is equipped with a battery compartment
and an auxiliary diesel engine that can be
used in lieu of nuclear power. When at or
near the surface it can run the diesel en-
gine with air from the atmosphere. In this
condition it can exchange air with the at-
mosphere and furnish conditioned air for
its crew and other fresh air needs. At the
dock or on shore power it can run its aux-
iliary equipment and exchange air as
needed with the atmosphere. The spaces
inside the submarine can be ventilated,
heated, air-conditioned or refrigerated
using specially designed marine versions
of equipment one would expect to find in
a modern facility ashore.
However, when this vessel submerges
into its true under-the-sea environment,
it must create a safe internal atmosphere
to remain submerged and undetected for
long periods. Now, consider the compli-
cations associated with a submarine such
as the Seawolf. It is jammed with heat
and off-gassing equipment and materials,
as well as the ongoing air contamination
resulting from the presence of 130 people
living in a 353 ft long and 40 ft wide (108
m by 12 m) cylinder for months at a time.
Besides the equipment-related contami-
nant, the HVAC design engineer must deal
with the garbage, laundry lint, cooking
contaminants, people odors, seweage,
and chemical leakage.
Actual design heating and cooling loads
for the Seawolf are not readily available in
the literature. However, based on opera-
tional experience of similar size nuclear
submarines, some reasonable assump-
tions can be made regarding the size and
type of installed air-conditioning equip-
ment, as well as the probable cooling load
of this submarine. Such factors as ambient
heat loads from electronic and electrical
equipment, propulsion plant size, crew size
and hull size also must be considered.
Whether the electrical equipment is
water-cooled or chilled water-cooled be-
comes important during load calculation.
Casualty contingency factors such as
steam leakage load or loss of power must
be considered. Ambient comfort factors
in machinery spaces and living spaces
enter into fan and cooling coil sizing to
meet specifications for temperature and
humidity levels. All onboard contami-
nants must be addressed to ensure a
healthy sealed boat environment.
It is estimated the Seawolf is most prob-
Air Conditioning
In Submarines
Air Conditioning
In Submarines
January 2001
ASHRAE Journal
21
Air Quality
ably fitted out with two ship sets of two very quiet centrifugal
chillers. The maximum normal underway cooling load is most
likely in the order of 150 to 200 tons (528 to 703 kW). The vessel
can probably get along on one chiller but instead divides the
normal load between two chillers. A second ship set of two chill-
ers is most likely available as redundant capacity. Ship service
generators provide power to the chiller prime movers. Air han-
dlers deliver temperature controlled air to the various load cen-
ters for proper humidity and temperature control. Terminal elec-
trical heat is most likely used extensively.
The Seawolf probably has an internal volume of 350,000 to
400,000 ft3 (9900 to 11 300 m3). If the cooling load is 200 tons
(703.4 kW), then kW/m3 is 0.07.
Equipment Considerations
Since steam and electricity are readily available, the use of
heating by hot water, steam, or resistance heat is not a problem.
Cooling with lithium bromide absorption machines and cen-
trifugal chillers have been extensively used in the past. Other
industry accepted equipment such as rotary screw compres-
sors, scroll compressors, pumps, fans, and electronic filtration
also are worthy of a designers consideration. The ability to
control temperature and humidity in all spaces and compart-
ments is paramount along with compartment isolation should
disaster strike. This, in turn, dictates the need for a centralized
control system with redundant standby equipment.
Because a submarine must recirculate and maintain the qual-
ity of the air within the hull, filtration and strict control of pollut-
ants become absolute mission critical activities. This requires
the employment of specialty equipment that will manufacture
oxygen from seawater, scrub carbon dioxide from the recirculat-
ing air and filter undesirable gases from this same air.
At sea level, the atmosphere is a composed of dry air that
consists by volume of approximately 78% nitrogen, 21% oxy-
gen, with small quantities of carbon dioxide, ozone and the inert
gases. Maximum water content of air is 4% (in the tropics).
Submarines maintain atmospheric air content using the follow-
ing specialty equipment:
Oxygen Supply Systems
Oxygen in the submarine may be replenished while sub-
merged by bleeding a controlled amount into the boat. The
oxygen source may be an oxygen generating plant, stored oxy-
gen, or oxygen candles. The oxygen generating plant is an
unlimited source of safe and reliable breathable oxygen manu-
factured through water electrolysis that uses a solid polymer
electrolyte cell. A catalyst impregnated plastic diaphragm serves
as the electrolyte and separator. The plant is microprocessor-
controlled and can go through shutdown, purge and restart to
full operation in about 15 minutes. The oxygen output of the
plant can be bled into the submarine or stored in oxygen banks
while the hydrogen by-product is disposed in a safe manner.
Carbon Dioxide (CO2) Removal System
During submerged operations, carbon dioxide is normally
removed by CO2 scrubbers. In an emergency, lithium hydrox-
ide canisters may also be used. The scrubber uses a
monoethanolamine (MEA) solution to remove the CO2 by inti-
mate contact between the process air and recirculating MEA,
in the absorber and between released steam and CO2 and de-
scending MEA, in the boiler stripper. Because of the corrosive
and toxic nature of monoethanolamine, great care has to be
taken to avoid its entry into the submarines atmosphere.
Electrostatic Precipitators
To remove particles of one micron and below electrostatic
precipitators are used. The ionizer plates apply an electrical
charge to suspend particles that are then collected on ground
plates. The dirty plates are periodically cleaned ultrasonically
or at a cleaning station. Since the electrostatic precipitator is
potentially a major source of ozone due to arcing, great care
must be taken to avoid sparking while operating the precipita-
tor at its required voltage and settings.
Figure 1: Oxygen generating plant.
Figure 2: CO2 scrubber.
22
ASHRAE Journal www.ashraejournal.org
J a n u a r y 2 0 0 1
ASHRAE Journal
Vent Fog Precipitators
Airborne oil mist from turbo generator lube oil sumps and
bearing casing vents are removed with a vent fog precipitator.
Like the electrostatic precipitator this equipment takes oil laden
air and positively charges its particles of oil which are then
deposited on a grounded wall tube and drain back to the oil
sump from which they came.
Prefilters
Prefilters are used to prevent larger size (greater than 10 mi-
crons) size particles from entering the precipitators.
Carbon Monoxide - Hydrogen (CO-H2) Burners
A vital part of a submarine air purification is the CO-H2 burner
that is used for the reduction of carbon monoxide, hydrogen,
and hydrocarbon contaminants. A CO-H2 burner uses catalytic
combustion, to convert carbon monoxide to carbon dioxide and
water. Heated air is passed over a bed of material called Hopcalite.
Should a refrigerant leak on board occur, the CO2 burner would
react to it. However a partial oxidation of hydrocarbons moving
over rather than through the catalyst bed may result in toxic
byproducts. Chlorinated refrigerants such as R-12 and R-114
produce HF and HCL at acceptable levels while non-chlori-
nated refrigerants such as R-134a and R-236fa produce toxic
compounds (HF) at 600°F (316°C) but acceptable levels at 500°F
(260°C). See Figure 3 for airflow through a typical CO2 burner.
Lithium Carbonate Filters
To further absorb acidic decomposition products (HF & HCL),
a lithium carbonate filter is located downstream of the CO2
burner. Often, the filter bed of lithium carbonate is renewed with
on-board generated lithium carbonate by passing carbon diox-
ide over filled LIOH canister receptacles. Commercial lithium
carbonate is not used because it does not have the proper non-
dusting properties.
Activated Charcoal Filters
Activated coconut shell charcoal (activated carbon) is used
to remove contaminant gases through the process of capillary
attraction and adsorption. Adsorption is dominant for organic
compounds like hydrocarbons. The retentivity limit of the car-
bon under conditions common to the ventilation is the practical
saturation limit of the activated charcoal. Because the carbon
adsorption process results in a lower molecular weight gas or
vapor being displaced by higher molecular weight gas or vapor,
the main carbon bed may lose its ability to remove undesirable
lower molecular weight compounds from a submarines atmo-
sphere. When the carbon is determined to be saturated, it must
be replaced from an on-board supply. Activated charcoal filters
are used in the main ventilation bed, water closet filters, sani-
tary vents, and plumbing filter vents.
The Ventilation System
The ventilation system includes both heating and air condi-
tioning. It moves conditioned air throughout all compartments of
the submarine. The system circulates cooled, heated and dehu-
midified air. It moves exhaust air and sends stale or contaminated
air to mechanical filters, electrostatic precipitators, activated char-
coal filters, the CO2 removal system, and the CO-H2 burners. It
equalizes atmospheric gas concentrations and circulates revital-
ized air. It brings air into the submarine while surfaced or snorkel-
ing to provide air for the diesel engine, low-pressure blower and
air revitalization. It ventilates the battery compartment, circulates
cool dehumidified air through the missile control compartments
and navigation equipment, provides emergency ventilation over-
board and dilutes concentrated oxygen at the oxygen bleeder
reducers by dispersion throughout the submarine.
Contamination Source Control
While not exactly equipment, the most effective means of
reducing or eliminating toxic contaminants in a submarine at-
mosphere is a strong source-control program.2 Such a program
must include material testing and control as well as diligent
submarine housekeeping. Specifically, volatile hydrocarbons
such as spilled lube oil or hydraulic oil or leaking diesel fuel
should be wiped up promptly to reduce the amount of volatile
substances that can become airborne.
Summary
Experience on-board submarines has shown hydrocarbon con-
centrations can be maintained at the level of one or two parts per
million using the equipment described earlier, by discipline, the
controlled use of solvents, by eliminating the use of oil-based
paints and by following strict painting procedures before sealed
boat activities are begun. Some of the preventable measures in-
clude close surveillance and logging in all material brought aboard
as well as controlling the time, place and amount of controlled
material usage.
Figure 3: Carbon monoxide-hydrogen burner.
January 2001
ASHRAE Journal
23
Air Quality
These are only some of the tools available to those who must
design and create a safe and healthy environment on a subma-
rine.
The quality of a submarines air can be analyzed using infrared
spectrophotometers, mass spectrometry, paramagnetics, thermal
conductivity, photoionization, and colorimetric detection. Analy-
sis results can be compared to previous data levels and used to
determine maintenance procedures such
as changing of the activated carbon bed.
A variety of instruments using these prin-
ciples are employed on-board submarines
to sample the on-board atmosphere.
Such instruments as central atmo-
spheric monitor, trace gas analyzer, hy-
drogen detector, portable atmospheric
monitor, portable oxygen analyzer, mine
safety appliance indicator, colorimetric
detection tubes and detector pump
testers are used. They may be used prior
to submerging or while submerged. They
can be used to monitor unaffected
spaces in event of a fire, or locations
undergoing refrigerant handling and
charging operations.3
Today, we have a variety of specialty
submarines. Their purpose may be less
complicated than keeping world peace
through deterrent patrols and more mis-
sion specific. However, at least some of
the equipment or variations of the equip-
ment described above must be utilized
on a submarine so its crew can function
in a safe internal atmosphere as mankind
continues to explore and expand the use
of the surface covered by ocean waters.
References
1. Foltz, D. 1990. The design of air con-
ditioning and ventilating systems for nuclear
submarines since Nautilus. Society of Na-
val Architects and Marine Engineers
(SNAME). It discusses the history of sub-
marine air conditioning system development
since the Nautilus and the factors consid-
ered for equipment selection.
2. Smith, D. and K. Ung. Leveraging ac-
tive submarine force and new attack subma-
rine hazardous material control and minimi-
zation programs. Wavelengths excerpt de-
scribes commodities evaluated for strict con-
trol in a submarines closed environment. In-
cluded are adhesives, paints, solvents and
insulating materials.
3. Weathersby, P.K. and R.S. Lillo. 1996.
Assumptions in setting air quality stan-
dards for naval undersea environments So-
ciety for Risk Analysis 1996 Annual Meet-
ing paper. It describes safe exposure levels
Advertisement for the print edition formerly in this space.
to many substances based on chronic toxicity with guidance from the
Committee on Toxicology of the National Academy of Sciences.
4. Jones, L.B. The tourist submarine industry Summarizes devel-
opment of an emerging industry. The industry includes 48 purpose built
tourist submarines and seven commercial deep submersibles that have
been converted to carrying passengers. Today these submarines provide
approximately 2 million passengers each year with the opportunity to
view the undersea world from an air-conditioned atmosphere.
ASHRAE Journal
36
ASHRAE Journal www.ashraejournal.org
September 2001
William L. Reeves, P.E., is the presi-
dent of ESI of Tennessee in Atlanta.
B
Avoiding Boiler Problems
About the Author
By William L. Reeves, P.E.
oilers represent large capital expenditures. Their operational re-
liability and availability are often critical to facility profitability.
Therefore, training and developing personnel responsible for this
equipment is essential. Failure to follow a few well-established practices
can result in catastrophe. The most common causes of catastrophic boiler
failure include: fuel explosion, low water incident, poor water treatment,
contaminated feedwater, improper blowdown techniques, improper
warm-up, impact damage to tubes, severe overfiring, improper storage,
and pulling a vacuum.
burners manually and purge the furnace
thoroughly with air. Once this is done
and the ignition problems are corrected,
the burners can be relighted.
Low Water Incident
At temperatures above 800°F (427°C),
carbon steel undergoes degradation that
destroys its strength and integrity. Since
typical furnace temperatures exceed
1,800°F (982°C), the cooling effect of
water inside the boiler tubes is critical to
prevent catastrophic damage. Continued
firing of a boiler with low water will liter-
ally melt steel boiler tubes with the result
closely resembling a spent birthday
candle as illustrated in Figure 2.
To eliminate a low water incident, all
installations should have low water cut-
outs. These could be conductive type or
float-actuated type. Also, a critical part of
the system is a push-button bypass, which
allows routine verification of their func-
tionality. The bypass system allows oper-
ating personnel to blow down the dead legs
of the devices, thus purging the lines of
sludge or buildup, and get an alarm trip to
verify the integrity of the cutout devices
without actually tripping the burner.
Poor Water Treatment
Water treatment removes ions from the
boiler feedwater. Scale is primarily caused
by hardness in the boiler water in the form
of either calcium or magnesium. Scale
buildup eventually leads to overheat-type
tube failures. Boiler tubes rely on the wa-
ter to keep them cool by removing heat
transferred through the tube. A buildup of
deposits inside the tubes produces an in-
sulating layer, which inhibits this heat
transfer process. If this continues long
enough, the result is localized overheat-
ing and eventual tube failure.
To prevent deposits on tubes, the con-
centration and type of solids in the boiler
feedwater must be maintained within
acceptable limits. The higher the operat-
ing pressure and temperature of the
boiler, the more stringent the require-
ments for feedwater treatment.
Low-pressure boilers typically use ion
exchange water softeners to remove cal-
cium and magnesium hardness. A water
softener system is presented in Figure 3.
In higher pressure and temperature boil-
ers, which typically feed steam turbines,
total demineralization is necessary, in-
cluding the removal of other constitu-
ents such as silica. If not removed, silica
vaporizes in the steam and is deposited
on equipment such as turbine blades.
Boiler feedwater systems are typically
treated by adding chemicals. These chemi-
cals tie up the trace solids introduced into
the boiler. The solids form sludge com-
pounds that can be discharged from the
boiler instead of depositing on tube sur-
faces. Proper boiler feedwater treatment
is critical to obtain normal life expect-
ancy. Poor water treatment is one of the
most destructive “boiler killers.”
Contaminated Feedwater
Contaminated feedwater, which is a
combination of both makeup and conden-
sate returns, is a highly complex issue.
Entire books have been written on this
subject and its effects. Common feedwater
contaminants include: oxygen, miscella-
Fuel Explosion
Fuel explosion in the furnace is one of
the most dangerous situations in the op-
eration of a boiler. Most fuel explosions
in boiler furnaces are caused either by a
“fuel-rich mixture” or improper purge tech-
niques. A fuel-rich mixture occurs when
high concentrations of unburned fuel ex-
ist in the furnace. Depending on the com-
bustion control equipment, this can re-
sult from a variety of causes including in-
strument malfunction, fuel supply pres-
sure variations, and equipment failure.
Many fuel explosions occur after a
combustion problem that produces a
burner trip. For example, when a fuel oil
atomizing tip clogs and its spray pattern
is disturbed, the resulting unstable flame
can lead to flame failure. If fuel oil is
sprayed into the furnace during succes-
sive attempts to relight the burner, a large
inventory of vaporized fuel can accumu-
late. Unburned fuel can also accumulate
if a burner operates for long periods of
time with poor atomization.
A successful relight can ignite this po-
tentially explosive inventory. Figure 1
shows the complete devastation of a util-
ity boiler caused by a fuel explosion.
Unburned fuels in a furnace can ignite
in a rapid or explosive manner. These
events can be avoided by following a
simple rule: Never add fuel or air to a
dark, smoky furnace. Instead, “trip” the
Advertisement for the print edition
formerly in this space.
\* psig x 6.895 = kPa
neous metals and chemical compounds, oils and resin.
Dissolved oxygen is a common and constant threat to boiler
tube integrity. The typical boiler plant has a deaerating
feedwater heater to remove the majority of oxygen. In boilers
operating below 1,000 psig (7000 kPa), the oxygen scavenger
sodium sulfite is continuously fed to the storage tank of the
deaerator. It eliminates free oxygen.
Oxygen pitting is one of the most serious types of oxygen
corrosion. Pitting is the concentrated corrosion of a very small
area. A tube failure can occur even though a relatively small
amount of corrosion and loss of metal has been experienced.
Because of the rapid and catastrophic
effects of oxygen corrosion, boiler
feedwater should be checked periodi-
cally to verify that the deaerating heater
and oxygen scavenger are eliminating
free oxygen from the boiler feedwater.
Undetected contamination of con-
densate returns is another common
cause of boiler feedwater contamina-
tion. Contaminants can vary from met-
als such as copper and iron to oils and
process chemicals. Metal contamina-
tion is usually a function of the materi-
als of construction of the process equip-
ment and the condensate system. Oils
and process chemicals generally enter
the condensate system due to process
equipment failures or corrosion-caused
leaks in equipment such as heat ex-
changers, pump and gland seals, etc.
The biggest risk associated with con-
densate system contamination is cata-
strophic failure of a piece of process
equipment, which results in the intro-
duction of significant quantities of un-
desirable chemicals or compounds into
the boiler. For this reason, prudent
boiler operations should include con-
tinuous monitoring of the quality of
condensate being returned from the process.
Introduction of ion exchange resin into the boiler feedwater
system sometimes causes severe boiler fouling. This problem
is frequently caused by the failure of the ion exchange vessel
internal piping or lateral screens. An inexpensive and very
worthwhile method to alleviate the chance of this type of con-
tamination is to install a resin trap on the outlet of any ion
exchange vessel. Resin traps not only protect the boiler from
contamination, but they also prevent the loss of very expen-
sive resin in the event of a failure.
Boiler feedwater contamination can be a slow degenerative
m
u
r
D
g
n
it
a
r
e
p
O
g
i
s
p
,
e
r
u
s
s
e
r
P
l
a
t
o
T
d
e
v
l
o
s
s
i
D
m
p
p
,
s
d
il
o
S
l
a
t
o
T
,y
ti
n
il
a
k
l
A
m
p
p
,
a
c
ili
S
m
p
p
O
i
S
2
l
a
t
o
T
d
e
d
n
e
p
s
u
S
m
p
p
,
s
d
il
o
S
0
0
3
–
0
0
0
5
,
3
0
0
7
0
5
1
5
1
0
5
4
–
1
0
3
0
0
0
,
3
0
0
6
0
9
0
1
0
0
6
–
1
5
4
0
0
5
,
2
0
0
5
0
4
8
0
5
7
–
1
0
6
0
0
0
,
1
0
0
2
0
3
3
0
0
9
–
1
5
7
0
5
7
0
5
1
0
2
2
0
0
0
,
1
–
1
0
9
5
2
6
5
2
1
8
1
Table 1: American Boiler Manufacturers Association maxi-
mum recommended concentration limits in water of an op-
erating boiler.\*
Figure 1: The complete devastation of this utility boiler shows
the dangers resulting from fuel explosions.
September 2001
Boilers
38
ASHRAE Journal www.ashraejournal.org
September 2001
ASHRAE Journal
Advertisement for the print edition
formerly in this space.
process or an instantaneous catastrophic event. Routine and
efficient maintenance procedures will greatly reduce the
chances of both types of occurrences. Consistent boiler water
and feedwater quality monitoring and testing provides not
only historical data, but also timely warning anytime feedwater
quality changes dramatically.
Improper Blowdown Techniques
The concentration of suspended solids in boiler water is re-
duced through a continuous blowdown system along with in-
termittent bottom blowdowns. The maximum recommended con-
centration limits according to the American Boiler Manufac-
turers Association (ABMA) is presented in Table 1. High con-
ductivity or other contamination of boiler feedwater can create
problems such as drum level instability and foaming. These
problems lead to nuisance water level alarms, moisture carryover
in the steam, and superheater fouling.
A well-designed continuous blowdown system will con-
stantly monitor boiler water conductivity and adjust the
blowdown rate to maintain a certain control range. Intermit-
tent bottom blowdown of wall headers and the mud drum is
critical to remove potential sludge buildup. A lengthy
blowdown of furnace wall headers while firing the boiler will
potentially cause overheat damage due to the interruption of
the natural water circulation. Instead, the furnace wall header
blowdown valves should be operated each time the boiler is
shut down before the system reaches atmospheric pressure.
Improper Warm-up
Improper warm-up is one of the most severe hardships a
steam boiler must endure. Going through the cycle of start-up,
operation, and shutdown creates high equipment stresses and
consequently, more severe maintenance issues than continu-
ous operation at maximum rated capacity. Good design and
slow transition from start-up to operation prolong life and re-
duce the possibility of failure.
A typical boiler is constructed of different materials includ-
ing very thick drum metal, thinner tube metal, refractory and
insulation materials, and thick iron castings. All these materials
heat and cool at different rates. This situation worsens when a
material is exposed to different temperatures at the same time.
For example, a steam drum that is operating at normal water
level has the bottom half of the drum cooled by water and the
top half initially cooled by air and eventually cooled by steam.
On a cold start, the water heats up very quickly, so the bottom
half of the drum expands much faster than the top half, which is
not in contact with water. Consequently, the bottom of the drum
will become longer than the top, causing the drum to warp.
When severe, this phenomenon is called “drum humping” and
can lead to stress fractures of the generating tubes between the
steam and mud drums.
Refractory damage is the most prevalent damage associated
with too rapid warm-up from a cold start. Refractory transfers
heat slowly and therefore completely heats up much slower
than metal. Also, when the air inside the furnace is cool, the
refractory absorbs moisture from the air.
A gradual warm-up is required to pre-
vent refractory cracking and to drive
moisture from the refractory before it
becomes steam and causes the refrac-
tory to spall as the steam escapes. The
standard warm-up curve (Figure 4) for
a typical boiler provides for boiler wa-
ter temperature increases of no more
than 100°F (55°C) per hour.
Impact Damage to Tubes
When you look at a boiler under con-
struction, it is clear that all parts are
not created equal. This is particularly
true for the boiler tubes that make up
the furnace and convection sections.
The failure of a single tube with a value
of only a few hundred dollars can eas-
ily shutdown a multimillion-dollar
boiler facility.
Considering that the tubes in indus-
trial boiler applications may be as little
as 0.120 in. or 0.095 in. (3 or 2 mm) thick,
it is not difficult to see how easily these
tubes can be damaged. The most com-
mon causes of tube damage are:
• Hitting the tube with a sharp ob-
ject during fabrication or maintenance;
• Poor soot blower alignment (a soot
September 2001
ASHRAE Journal
39
blower uses steam to remove soot, chemical ash and other de-
posits from parts of the boiler); and
• Sootblowing with wet steam causing tube erosion.
During the design of a new boiler, one of the biggest “bangs
for the buck” is specifying increased tube thickness. This of-
ten minimal cost increase provides additional margin in the
event tube damage does occur. Also, when boiler tubes are
bent, the tube thickness decreases in the bend, thus reducing
design margin over the code requirement.
Severe Overfiring
For many manufacturing plants, maximizing production avail-
ability and throughput is the key to profitability. This mindset
pushes every piece of equipment to its maximum capability.
Operating boilers beyond their Maximum Continuous Rated
capacity (MCR) has long been an issue of discussion. For many
years, boiler manufacturers have rated their equipment for a
specific MCR with a 2 to 4 hour peak rating, often 110% of
MCR. The question frequently asked is, “If the boiler will
operate at 110% of MCR for four hours, why can’t it operate at
110% continuously?” The answer is complex.
Safety and performance margins built into the peripheral
equipment ensure that the assembled system meets performance
guarantees. These margins include such items as additional fan
volume and static capability, pump capacity and TDH mar-
gins, oversized material handling systems to accommodate op-
erating logistics, etc. Designers of steam-generating systems
want to be sure no piece of auxiliary equipment is the limiting
factor. Typically, the conservative design of all this equipment
allows overfiring the boiler above and beyond the peak 110%
MCR rating. Without the self-limiting capability of the auxil-
iary equipment, demands to maximize production often result
in continuous and sometimes severe overfiring.
Figure 2: Boiler tubes overheated and melted to chalk-like
consistency during this low water disaster
Advertisement for the print edition
formerly in this space.
40
ASHRAE Journal
September 2001
Physical limitations of the boiler, such as furnace size or
steam piping, can cause sudden and dramatic problems such
as emissions or pressure drop that limit boiler operating ca-
pacity. Other physical limitations might not be so obvious.
These limitations lead to other problems associated with se-
vere overfiring that may include:
• Short or long-term overheat damage to refractory, tube
metallurgy, breeching, etc.;
• Long-term erosion of boiler tubes, baffles, breeching, and
particulate clean-up devices;
• Long-term corrosion of furnace wall and superheater
tubes; and
• Steam moisture and solids carryover that cause problems
with superheater tubes, steam turbine blades, and other pro-
cess equipment.
The type of fuel has a dramatic effect on the potential prob-
lems associated with severe overfiring. Erosion problems are
typically associated with solid fuels such as coal, wood, sludge,
plant waste, etc., that have ash and particulate constituents.
Regardless of fuel, overfiring increases the gas weights and
velocities, which have a square function relationship to pres-
sure drop and the effects of erosion. Severe eddy effects can be
generated in boiler back passes, resulting in dramatic local-
ized tube erosion.
Boiler designers carefully consider the heat flux through fur-
Figure 4: Typical boiler warm-up curve.
Figure 3: Sodium zeolite water softeners.
Advertisement for the print edition
formerly in this space.
September 2001
ASHRAE Journal
41
Boilers
nace wall tubing and membrane as well as the surface operating
temperatures of tube walls, refractory, etc. Overfiring the fur-
nace results in higher heat flux and higher refractory surface
temperature. The total steam flow relates to certain downcomer
flows and pressure drops to ensure adequate cooling of furnace
wall panels, etc. Overfiring the boiler results in higher flow rate
in downcomer circuits, which raises the pressure drop, thus im-
peding flow. The combination of these two conditions can result
in a substantial increase in tube and membrane operating tem-
peratures. The short and long-term effects of running at higher
temperatures can degrade the tube metallurgy and strength.
Corrosion problems can be compounded when undesirable
compounds in oil and solid fuels come in contact with tubes
operating at higher operating temperatures. Also, overfiring
can result in flame impingement on furnace wall tubing, re-
sulting in localized corrosion.
Most well-designed steam-generating equipment can be
operated above MCR for short periods. Operating peripheral
equipment at their physical limits does not often create prob-
lems. Conversely, operating the steam generator continuously
above MCR may cause costly long-term maintenance prob-
lems that are not easily detectable during the short term. Where
the production demand warrants overfiring steam-generating
equipment, the business decision should be based on the rela-
tive value of the incremental production versus the increased
maintenance costs.
Improper Storage
Storing a boiler improperly can lead to corrosion on either
the fire or water sides. Fireside corrosion often occurs on a
boiler in cold standby that has previously fired sulfur-laden
fuels. Inevitably, there are areas where ash is not removed
completely from the tube surface during normal sootblower
operation. Among the most vulnerable areas is where the tubes
enter the drum at tube-baffle interfaces and refractory-to-tube
interfaces. When the boiler is hot, corrosion is generally not
a problem since moisture is not present. However, upon shut-
down, this ash and refractory can absorb moisture, and a con-
centrated corrosive attack will occur over time. Localized
pitting can be quite severe, rendering an otherwise sound
tube inadequate.
“Hot storage” is one way to prevent this type of fireside tube
corrosion. Hot storage techniques such as using mud drum heat-
ers or routing the blowdown from an operating boiler through
the inactive unit are generally sufficient to keep temperatures
of the boiler tubes above the acid dew point. The other practical
storage method, particularly on small boilers, is dry storage. In
this method, the boiler is sealed up with desiccant inside and
Advertisement for the print edition
formerly in this space.
42
ASHRAE Journal www.ashraejournal.org
September 2001
ASHRAE Journal


 

 
filled with nitrogen by connecting the
boiler to a source of nitrogen.
Pulling a Vacuum
Boilers are designed to operate at high
positive pressures but not even the slight-
est vacuum. A potential vacuum is cre-
ated when a boiler is shut down. As the
unit cools, steam condenses and the wa-
ter level drops, allowing the pressure to
drop, potentially into a vacuum. A vacuum
in a boiler can cause leaks on rolled tube
seats of generating tubes, which are de-
signed for a mechanical fit to withstand
high pressures. Opening the steam drum
vent when there is still a slight pressure
on the boiler avoids this problem.
Preventive Measures
Some common practices for avoiding
boiler problems include:
• Observe the burner flame frequently
to identify combustion problems early.
• Investigate the cause of any trip be-
fore numerous attempts to relight.
• Before lighting a boiler, purge the
furnace thoroughly. This is particularly
important if oil has spilled into the fur-
nace. The purge will evacuate the inven-
tory of unburned gases until the concen-
tration is below the explosive limits. If
in doubt, purge, purge, purge!
• Verify that the water treatment sys-
tem is operating properly, producing
boiler feedwater of sufficiently high qual-
ity for the temperatures and pressures in-
volved. Although zero hardness is always
an absolute criterion, other water quality
standards based on operating pressures
and temperatures as recommended by the
ABMA should be followed. Never use un-
treated water in a boiler.
• Blow down all the dead legs of the
low water trips, water column, etc., on a
regular basis to prevent sludge buildup
in these areas that lead to device mal-
function. Never, under any circumstance,
disable a low water trip.
• Verify that the water leaving the
deaerator is free of oxygen, that the
deaerator is operating at the proper pres-
sure, and that the storage tank water is at
saturation temperature. A continuous vent
from the deaerator is necessary to allow
the discharge of non-condensable gases.
• Continuously monitor the quality of
condensate coming back from the pro-
cess to enable dumping the condensate
to sewer in the event of a catastrophic
process equipment failure.
• Adjust continuous blowdown to
maintain conductivity of the boiler water
within required operating limits and op-
erate the mud drum blowdown on a regu-
lar basis (consult your water treatment
specialist). Never blow down a furnace
wall header while the boiler is operating.
• Inspect the boiler water side on a
regular basis. If there are any signs of scal-
ing or solids buildup on the tubes, ad-
just the water treatment.
• Regularly inspect the deaerator in-
ternally for corrosion. This is an impor-
tant safety issue because a deaerator can
rupture from corrosion damage. In the
event of a rupture, all the water in the
deaerator will immediately flash to steam,
filling the boiler room with deadly steam.
• The standard warm-up curve (Figure
4) for a typical boiler is not to increase the
boiler water temperature more than 100°F
(55°C) per hour. It is not unusual for a
continuous minimum fire to exceed this
maximum warm-up rate. Consequently,
during start-up, the burner must be fired
intermittently so this rate is not exceeded.
• Make sure all personnel who work
on boilers understand that the thin tubes
are quite fragile. Encourage workers to ad-
mit any accidental damage so it can be
inspected and/or repaired as necessary.
• If production demands necessitate
overfiring the boiler, make periodic as-
sessments of potential effects of
overfiring and communicate them to
management.
• When a boiler is shut down for an ex-
tended period of time, keep it in hot
standby. Use a nitrogen blanket system to
prevent the introduction of air and oxy-
gen into the boiler during cooling and stor-
age, and inject sodium sulfite to react with
any free oxygen in the boiler water. When
a boiler is stored dry, place desiccant in
the boiler drums along with the nitrogen
blanket to absorb any free moisture.
• Ensure that the steam drum vent
valve is open whenever the boiler pres-
sure is less than 5 psig (136 kPa).
Advertisement for the print edition
formerly in this space.
ASHRAE Journal
Ventilation
5 2
ASHRAE Journal www.ashraejournal.org
F e b r u a r y 2 0 0 1
Ventilation for Enclosed
Parking Garages
A
About the Authors
Moncef Krarti, Ph.D., P.E., is an
associate professor in the Civil, Envi-
ronmental and Architectural Engineer-
ing (CEAE) Department at the Univer-
sity of Colorado at Boulder. He is a
member of TC 6.9, Thermal Storage,
and and TC 4.7, Energy Calculation.
Arselene Ayari, Ph.D., is a consult-
ant engineer in indoor air quality and
control systems.
utomobile parking garages can be partially open or fully enclosed.
Partially open garages are typically above-grade with open sides
and generally do not need mechanical ventilation. However, fully
enclosed parking garages are usually underground and require mechanical
ventilation. Indeed, in the absence of ventilation, enclosed parking facilities
present several indoor air quality problems. The most serious is the emis-
sion of high levels of carbon monoxide (CO) by cars within the parking
garages. Other concerns related to enclosed garages are the presence of oil
and gasoline fumes, and other contaminants such as oxides of nitrogen (NOx)
and smoke haze from diesel engines.
To determine the adequate ventilation
rate for garages, two factors are typically
considered: the number of cars in opera-
tion and the emission quantities. The num-
ber of cars in operation depends on the
type of the facility served by the parking
garage and may vary from 3% (in shop-
ping areas) up to 20% (in sports stadi-
ums) of the total vehicle capacity. The
emission of carbon monoxide depends on
individual cars including factors such as
the age of the car, the engine power, and
the level of car maintenance.
For enclosed parking facilities, ANSI/
ASHRAE Standard 62-1989, Ventilation
for Acceptable Indoor Air Quality speci-
fies a fixed ventilation rate of below 7.62
L/s·m2 (1.5 cfm/ft2) of gross floor area.2
Therefore, a ventilation flow of about
11.25 air changes per hour is required for
garages with 2.5 m (8 ft) ceiling height.
However, some of the model code au-
thorities specify an air change rate of four
to six air changes per hour. In addition,
some of the model code authorities allow
the ventilation rate to vary and be re-
duced to save fan energy if CO-demand
controlled ventilation is performed, that
is, a continuous monitoring of CO con-
centrations is conducted, with the moni-
toring system being interlocked with the
mechanical exhaust equipment. The ac-
ceptable level of contaminant concentra-
tions varies significantly from code to
code. A consensus on acceptable con-
taminant levels for enclosed parking ga-
rages is needed.
Unfortunately, Standard 62-1989 does
not address the issue of ventilation con-
trol through contaminant monitoring for
enclosed garages. Thus, ASHRAE com-
missioned a research project (945-RP) to
evaluate current ventilation standards
and recommend rates appropriate to cur-
rent vehicle emissions/usage.
Ventilation Regulation
Table 1 provides a summary of exist-
ing codes and standards for ventilating
enclosed parking garages in the Unites
States, and other selected countries. As
shown in Table 1, the recommendations
for the CO exposure limits are not consis-
tent between various regulations within
the United States and other countries.
However, the recommendations offer an
indication of risks from exposure to CO
in parking garages. A limit of 25 ppm for
long-term CO exposure would meet al-
most every code and standards listed in
Table 1.
The ventilation rate requirements rec-
ommended by ASHRAE and other codes
are independent of the characteristics of
the parking garage and do not consider
the various parameters that may affect
indoor air quality, such as the emission
generation rate and the acceptable pol-
lutant level. A new design method is
needed to determine the ventilation rate
required for a wide range of enclosed park-
ing garages. This design method should
be flexible to accommodate not only the
various CO exposure limits defined by the
standards but also the changing emission
inventory from motor vehicles.
Field Testing Results
As part of an ASHRAE-sponsored
project (945-RP), field measurements for
the seven tested parking facilities were
performed. The air change rates are mea-
sured using the tracer gas technique. First,
the tracer gas (SF6) was injected in the
building directly or through the supply
fans. Then, the concentration of the tracer
gas was monitored using a field-portable
electron capture gas chromatograph. For
a more detailed description of the field
measurements, see Reference 4.
By Moncef Krarti, Ph.D., P.E., and Arselene Ayari, Ph.D.
Member ASHRAE
February 2001
ASHRAE Journal
5 3
Ventilation
metric analyses,4 a simple design method
was developed to determine the ventila-
tion flow rate required to maintain accept-
able CO level within enclosed parking fa-
cilities. Ventilation rates for enclosed park-
ing garages can be expressed in terms of
either flow rate per unit floor area (L/s·m2
or cfm/ft2) or air volume changes per unit
time (ACH). The design ventilation rate
required for an enclosed parking facility
depends on four factors:
1. Contaminant level acceptable within
the parking facility;
2. Number of cars in operation during
peak conditions;
3. Length of travel and operation time
Table 2 summarizes some of the results
obtained during the field testing for seven
garages described in Ayari, et al. (2000).
The ACH values present the range of the
air changes per hour measured at various
locations of the facility using the tracer
gas technique, while the L/s·m2 (cfm/ft2)
values provide the total ventilation rate.
The maximum and the average CO con-
centrations measured during the day of
testing are listed in Table 2 to character-
ize the indoor quality within the tested
parking facility. As indicated in Table 2,
the CO level within all the parking garages
never exceeded 35 ppm even though the
ventilation rates in all cases is well below
the 7.62 L/s·m2 (1.5 cfm/ft2) recommended
by Standard 62-1989. The only garage
that has a ventilation rate close to 7.62
L/s·m2 (1.5 cfm/ft2) is Garage E, which
serves a large shopping mall with heavy
usage throughout the day. It should be
noted that all the garages are ventilated
continuously except Garage B, where CO
sensors were used to control the opera-
Time (hrs)
PPM
Ventilation
ASHRAE
8
1
9
35
7.6 L/s · m2
(1.5 cfm/ft2)
ICBO
8
1
50
200
7.6 L/s · m2
(1.5 cfm/ft2)
NIOSH/
OSHA
8
Ceiling
35
200
—
BOCA
—
—
6 ACH
SBCCI
—
—
6–7 ACH
NFPA
—
—
6 ACH
ACGIH
8
25
—
Canada
8
1
11/13
25/30
—
Finland
8
15 minutes
30
75
2.7 L/s · m2
(0.53 cfm/ft2)
France
Ceiling
20 minutes
200
100
165 L/s · car
(350 cfm/car)
Germany
—
—
3.3 L/s · m2
(0.66 cfm/ft2)
Japan/South
Korea
—
—
6.35–7.62 L/s · m2
(1.25–1.5 cfm/ft2)
Netherlands
0.5
200
—
Sweden
—
—
0.91 L/s · m2
(0.18 cfm/ft2)
U.K.
8
15 minutes
50
300
6–10 ACH
Table 1: Summary of U.S. and international stan-
dards for ventilation requirements of enclosed park-
ing garages.
tion of the supply fans.
From the field study, the
following results were ob-
tained:
1. All the tested enclosed
parking garages had con-
taminant levels that are sig-
nificantly lower than those
required by even the most
stringent regulations (i.e, 25
ppm of 8-hour weighted av-
erage of CO concentration).
2. The actual ventilation
rates supplied to the tested
garages were generally well
below those recommended
by Standard 62-1989 (i.e.,
below 7.62 L/s·m2 [1.5
cfm/ft2]).
3. When it is used, de-
mand controlled ventilation
was able to maintain ac-
ceptable indoor air quality
within the tested enclosed
parking facilities.
4. The location of supply
and exhaust vents, traffic
flow pattern, the number of
moving cars, and travel
time were important factors
that affect the effectiveness
of the ventilation system in
maintaining acceptable CO
(or NOx) levels within en-
closed parking garages.
Any design guidelines
should account for these
factors to determine the
ventilation requirements for
enclosed parking facilities.
It is clear from the results
of the field study that the current ventila-
tion rate specified in Standard 62-1989 is
outdated for enclosed parking garages.
New design guidelines are needed to pro-
vide the minimum ventilation rate required
to maintain contaminant concentrations
within parking facilities at the acceptable
levels set by the relevant health authori-
ties without large penalties in fan energy
use. Guidelines should account for vari-
ability in the parking garage traffic flow,
car emissions, travel time, and number of
moving cars.
Design Approach
Based on the results of several para-
Advertisement in print edition
previously in this space.
5 4
ASHRAE Journal www.ashraejournal.org
F e b r u a r y 2 0 0 1
ASHRAE Journal
Advertisement in print edition previously in this space.
2. Normalize the value of generation rate using a reference
value GRo=26.8 gr/hr·m2 (GRo=2.48 gr/hr·ft2). This reference value
was obtained using the worst emission conditions (cold emis-
sions in winter season) for an actual enclosed parking facility:4
(2)
Step 3. Determine the required ventilation rate per unit floor
area (L/s·m2 or cfm·ft2) the correlation presented by Equation 3
depending on the maximum level of acceptable CO concentra-
tion COmax:
L/s·m2 = C f T
(3)
Where, the correlation coefficient, C is given below:
and T is the average travel time of cars within the garage in
seconds.
Example
Consider a two-level enclosed parking garage with a total
capacity of 450 cars, a total floor area of 89,300 ft2 (8300 m2), and
an average height of 9 ft (2.75 m). The total length of time for a
typical car operation is two minutes (120 s). Determine the re-
quired ventilation rate for the enclosed parking garage in L/s·m2
and in ACH so that the CO levels never exceeds 25 ppm. As-
sume that the number of cars in operation is 40% of the total
vehicle capacity (a shopping mall facility).
Step 1. Garage data: N = 450 × 0.4 = 180 cars, ER = 11.66 gr/min
(average emission rate for a winter day using the data from
Table 3), T = 120 s, COmax = 25 ppm.
Step 2. Calculate CO generation rate:
(a)
(b)
Step 3. Determine the ventilation re-
quirement:
Using the correlation of Equation 3
for COmax = 25 ppm, the design ventila-
tion rate in L/s·m2 can be calculated:
L/s·m2 = 0.692 × 10–3 × 56.6 × 120 s = 4.7
Or in terms of air change per hour:
of cars in the parking garage; and,
4. Emission rate of a typical car under various conditions.
Data for these factors should be available to determine accu-
rately the design ventilation rate for enclosed parking garages.
A simple design approach is presented in the following section
to determine the required ventilation rate for existing and newly
constructed enclosed parking garages.
General Procedure for the Design Method
To determine the required design flow rate to ventilate
an enclosed parking garage, the following procedure can be
followed:
Step 1. Collect the following data:
1. Number of cars operating during the hour of peak use, N (#
of cars). The ITE Trip Generation Handbook5 is a good source
to estimate the value of N.
2. Average CO emission rate for a typical car per hr, ER, (gr/hr).
The CO emission rate for a car depends on several factors such
as vehicle characteristics, fuel types, vehicle operation condi-
tions, and environment conditions.4 Data provided in the
ASHRAE Handbook1 and reproduced in Table 3 can be used to
estimate CO emission rates for a typical car. Typically, hot starts
are common in facilities where cars are parked for short periods
such as shopping malls. Meanwhile, cold starts characterize
facilities where cars park during long periods such as office
buildings.
3. Average length of operation and travel time for a typical
car, T (seconds). The ASHRAE Handbook gives average en-
trance/exit times for vehicles. Higher values may be used for
worst case scenarios such as during rush hours or special
events.
4. The level of CO concentration acceptable within the ga-
rage, COmax (ppm).
5. Total floor area of the parking area, Af (m2).
Step 2.
1. Determine the peak generation rate, GR (gr/hr·m2 [gr/hr·ft2]),
for the parking garage per unit floor area using
Equation 1:
(1)
f
A
N
ER
GR
×
=
o
100
GR
GR ×
=
f
1.6
m
75
.
2
h
s
3600
m
L
10
m·s
L
4.7
ACH
3
3
2
=
×
×
=
−
6.
56
100
8.
26
17
.
15
=
×
=
f
2
2
·m
h
gr
17
.
15
m
8300
h
min
60
min
gr
11.66
180
GR
=
×
×
=
1.204×10–3 L/m2·s2 (2.370×10–4 cfm/ft2·s) for COmax=15 ppm
0.692×10–3 L/m2·s2 (1.363×10–4 cfm/ft2·s) for COmax =25 ppm
0.482×10–3 L/m2·s2 (0.948×10–4 cfm/ft2·s) for COmax =35 ppm
C=
February 2001
ASHRAE Journal
5 5
Ventilation
Notes
• If emission rate was based on ER = 6.6 gr/min (which corre-
sponds to 80% hot emissions and 20% cold emissions
based on data provided in Table 3), the required minimum
ventilation rate will be 3.5 ACH (i.e., 2.67 L/s·m2).
• The assumed travel time is higher than any value provided
by ASHRAE1 and is used to represent a worst case
scenario (Christmas evening or an unusual event).
If a longer travel time of 3 minutes is used, the design
ventilation rate will be 7.05 L/s·m2 or 9.2 ACH (close to the
current ventilation rate recommended by Standard 62-1989).
Summary and Conclusions
In this article, a new design method is presented to determine
the minimum ventilation rate for enclosed parking garages. The
new design procedure is flexible and can account for several
factors including the maximum acceptable CO level, the number
of moving cars, the average vehicular CO emission rate, and the
average travel time within the parking garage.
A field testing study in various U.S. locations has showed
that the actual ventilation rates used in enclosed parking ga-
rages are significantly lower than the rates recommended by
Standard 62-1989 (i.e., 7.62 L/s·m2 1.5 cfm/ft2). A more detailed
description of the results for this field study is provided in the
article in Reference 3. With the continual decrease in average
vehicular contaminant emission rate, it is expected that the ven-
tilation rate requirements for enclosed parking garages will be
reduced. Therefore, the initial cost for the mechanical ventila-
tion system can be reduced. Moreover, the use of contaminant-
based ventilation controls will achieve significant savings in
operating cost of the ventilation system in parking garages.1
However, further research is needed to determine the maxi-
mum acceptable contaminant levels within parking garages due
to both car emissions, gasoline fumes, and oil vapors. In addi-
tion, more field testing and simulation analysis are required to
evaluate the effects of poor mixing conditions (due for instance
to poor system design) in determining the minimum required
ventilation rates.
Acknowledgments
This article is part of the work performed for the ASHRAE
Project 945-RP. The authors thank ASHRAE for its sup-
port.
References
1. 1999 ASHRAE Handbook for HVAC Applications, Chap-
ter 12.
2. ANSI/ASHRAE Standard 62-1989, Ventilation for Acceptable In-
door Air Quality.
3. Ayari, A., R.A. Grot, M. Krarti. 2000. “Field evaluation of ven-
tilation system performance in enclosed parking garages,” ASHRAE
Transactions, 106(1).
4. Krarti, M., A. Ayari, and R.A. Grot. 1999. “Evaluation of fixed
and variable rate ventilation system requirements for enclosed parking
facilities.” Final report for ASHRAE Project 945-RP.
5. ITE. 1998. Trip Generation Handbook, Institute of Transporta-
tion Engineers, Washington, D.C.
Table 3: Typical CO emissions within parking ga-
rages.1
Hot Emissions
(Stabilized), grams/min
Cold Emissions,
grams/min
Season
1991
1996
1991
1996
Summer
(32°C [90°F])
2.54
1.89
4.27
3.66
Winter
(0°C [32°F])
3.61
3.38
20.74
18.96
Garage
Location
Capacity
(# cars)
ACH
[Tracer]
L/s · m2
[Tracer]
cfm/ft2
[Tracer]
Maximum
CO (ppm)
Average
CO
(ppm)
Garage
A
Denver
1,700
2.2–4.2
1.78
0.35
16
7
Garage
B
Denver
250
5.0–7.0
4.57
0.90
20
4
Garage
C
West Plains,
N.Y.
1,000
0.0–2.6
1.11
0.22
40
15
Garage
D
West Plains,
N.Y.
138
3.6–4.5
3.00
0.59
19
12
Garage
E
West Plains,
N.Y.
258
5.8–8.8
5.68
1.12
25
14
Garage
F
Rochester,
Minn.
448
7.77
5.28
1.04
10
9
Garage
G
Mahtomedi,
Minn.
81 (trucks)
0.90–1.02
2.43
0.48
12
1
Table 2: Summary of field testing results for seven U.S. parking
garages.
Advertisement in print edition previously in this space.
ASHRAE Journal
Energy Consumption
58
ASHRAE Journal www.ashraejournal.org
February 2 0 0 1
A
About the Authors
By James R. Brodrick, Ph.D., and Detlef Westphalen
Member ASHRAE
Member ASHRAE
This article presents an overview of
energy consumption (at the national
level) by auxiliary equipment to: estab-
lish its importance vis-a-vis primary equip-
ment, note the components and systems
that consume relatively more energy, of-
fer some rationale about this consump-
tion, and contrast central systems to pack-
age systems on energy use by auxiliary
equipment (which often is not included
in chiller energy use analyses). Studies
underway for DOE will address equip-
ment, system design, and operation to
reduce this energy consumption.
Compiling the Data
Most energy evaluations measure the
consumption by the HVAC system as an
inseparable mix of primary and auxiliary
equipment, or evaluators may consider
the primary equipment alone, with a rule-
of-thumb addition to account for auxil-
iary equipment. In this study, DOE fo-
cused for the first time on the auxiliary
components—the fans and pumps that
often go unnoticed—to determine na-
tional trends and impacts.
The study covered 19 different com-
ponents that support primary HVAC
equipment, distribute heating and cool-
ing, and provide ventilation. Twelve of
these proved to have significant energy
use: supply fans, return fans, terminal-
box fans, fan-coil unit fans, packaged or
split-system indoor blowers, chilled-wa-
ter pumps, condenser water pumps, heat-
ing-water pumps, cooling-tower fans, air-
cooled chiller condenser fans, packaged-
system condenser fans, and exhaust fans.
Many of these components are shown in
Figure 1, a schematic of a central HVAC
system serving office space. In this sys-
tem, auxiliary fans and pumps are used in
the air-delivery system, the chilled-water
system, the condenser-water system, and
the hot-water system.
To determine the total installed power
of these fans and pumps and how they
are operated, the researchers compiled
data on the types of HVAC systems used
in different kinds of buildings through-
out the United States. They developed a
matrix of more than 1,500 combinations
of building type, system type, geographic
region, and auxiliary component, provid-
ing the most complete overview yet of
commercial HVAC in the United States,
relative to energy consumption.
The study breaks down commercial
HVAC systems into six basic categories.
Individual or room air conditioners (AC)
include window AC, packaged-terminal
AC, and packaged-terminal heat pumps.
Packaged units include rooftop units, uni-
tary single-package units, unitary split
systems, residential-type central AC, and
residential-type heat pumps. Central
equipment falls into three categories: cen-
tral variable-air-volume (VAV), central con-
stant-air-volume (CAV), and central fan-
coil-unit (FCU) systems. Finally, the not-
cooled category covers buildings where
the space is heated but not cooled. These
are broad categories, which due to the
scope of the study could not specifically
address all variations of HVAC systems.
The researchers chose a city in each of
five regions to represent the mid-point of
weather and population density for that
region, and they used hour-by-hour cli-
mate data to estimate heating and cool-
ing loads for the HVAC equipment. The
Uncovering Auxiliary
Energy Use
new government study has found that auxiliary equipment in com-
mercial-building HVAC systems uses much more energy than pre-
viously thought. The Department of Energy (DOE) report conser-
vatively estimates that auxiliary fans and pumps use 1.5 quadrillion Btu (quads)
nationwide–about 10% of all energy used in the commercial sector. This
equipment has been largely overlooked in energy-efficiency research, de-
velopment & deployment (RD&D) programs, which have mainly focused
on improving the efficiency of primary heating and cooling equipment such
as chillers, refrigerant compressors, boilers and furnaces.1 Furthermore, aux-
iliary energy consumption most likely is increasing, even as primary equip-
ment is showing vast improvements in efficiency.
James R. Brodrick, Ph.D., is a pro-
gram manager in the Office of Build-
ing Technology at the U.S.
Department of Energy.
Detlef Westphalen is a manager in
the HVAC and refrigeration unit in
Arthur D. Little’s Technology and In-
novation business.
February 2001
ASHRAE Journal
59
Energy Consumption
five regions are Northeast (New York), Mid-
west (Chicago), South (Fort Worth), Mountain
(Albuquerque) and Pacific (San Francisco).
Next they needed to calculate the hours of
operation. In some cases the auxiliary equip-
ment simply operates when the cooling or heat-
ing system is on. In other cases, the fans and
pumps cycle on and off or exhaust fans run
even when the cooling system is off. In a build-
ing that requires a high ventilation rate, the
fans may operate many more hours than the
compressor part of the HVAC system.
Since cooling and ventilation requirements
differ for different types of commercial build-
ings, the researchers modeled twelve building
types using hour-by-hour simulation.2 The build-
ing types—fast-food restaurant, sit-down res-
taurant, hospital, large office, small office, large
retail, small retail, large hotel, small hotel, school,
supermarket, and warehouse—match categories
used in the Commercial Building Energy Con-
sumption Survey (CBECS) of 1995.3
Power intensity (W/ft2) and energy consump-
tion (kWh/ft2) were calculated on a floor area
basis.4,5,6,7,8 CBECS provided estimates of floor
area and the air-side system type. Supplemen-
tary CBECS data mapped out the cooled and heated floor area.9
To better ground the study, the researchers sought expert
reviews and compared the results with field measurements. A
national database of about 2,000 energy audits of commercial
buildings10 provided detailed building-by-building data by re-
gion, facility type and facility age. This data included electrical
demand and energy consumption of fans and pumps. In addi-
tion, about two dozen practitioners in the HVAC industry re-
viewed assumptions, input data, and results. These experts helped
identify the system type used in the various building categories.
The researchers adjusted the CBECS data with this information.
The report10 provides full details on data and approach.
Commercial Buildings by the System
A key contribution from this study is the allocation of the
conditioned floor area to the system types, which had not been
done before. CBECS data and expert review put total condi-
tioned floor space at about 48 billion square feet. Total cooled-
floor area is about 36 billion square feet, with “not cooled,” (but
heated) floor area at 12 billion square feet. An insignificant
amount of floor space is “cooled only” —about 2%.
Figure 2 shows the distribution of floor-space and system
type among the different building categories. Overall, pack-
aged systems are the most prevalent type of HVAC system,
serving 41% of the floor area. Packaged systems dominate in
food sales, food service, and mercantile and service building
types. The central systems (variable-air-volume, fan-coil unit,
and constant-air-volume) are popular in health care, and espe-
cially in office. The largest amount (by area) of central con-
stant-air-volume systems is located in office buildings, although
health care has the largest penetration (percent of area). The
“not-cooled” grouping contains 25% of the floor area. As ex-
pected, a large portion of the area in education (since schools
are often closed in summer) and warehouse are “not cooled.”
Auxiliary Energy of Primary Importance
The annual national energy consumption by auxiliary equip-
ment—mostly fans and pumps—is 1.5 quadrillion Btu for the
base year of 1995. This consumption is on the order of the
estimated values for total space heating (1.85 quads) and total
space cooling (1.87 quads) in the Annual Energy Outlook 1998
(for the year 1995),11 indicating that much of this energy use
was previously unaccounted for. Prior evaluations of single
buildings have noted that under certain conditions the annual
energy consumption by the fans can equal that by the chillers.
These individual “footprints” are now summed up to show
significant consumption in the national picture.
Figure 3 displays the national energy consumption of auxil-
iary equipment, allocated to each of the six system types. The
most energy for auxiliaries is consumed in packaged systems at
52% of the total, even though packaged systems condition
only 41% of the floor area. Also proportionately high relative to
floor area, central constant-air-volume systems condition about
7% of the area and use about 12% of the energy. Disproportion-
ately low (as expected) is the “not-cooled” grouping with 10%
of the consumption and 25% of the floor area. Similarly, indi-
vidual systems condition about 10% of the area and use about
6% of the energy.
Supply and Exhaust Fans: Large Users
Dividing consumption among the components shows some
more trends in Figure 4. The supply and return fans consume
Figure 1: Schematic of a central VAV system serving an office building.
Energy-using components are circled.
60
ASHRAE Journal www.ashraejournal.org
February 2 0 0 1
ASHRAE Journal
about 50% of the 1.5 quads, and exhaust fans consume an
additional 33%. These common components comprise 83% of
total auxiliary consumption. Space-heating support equipment
(heating-water pumps) accounts for about 0.075 quads – rela-
tively little; and space-cooling support equipment (pumps, cool-
ing towers, and condenser fans) consumes about 0.15 quads.
Supply fans use a lot of energy for several reasons. They are
used in virtually 100% of the system types (note that the evapo-
rator fans of packaged and individual system, as well as fan-
coil-unit fans, are considered in this category). Air is an inher-
ently inefficient heat-transfer medium, so a large-volume flow
of air must be propelled through the system of ducts and dif-
fusers to cool the space. The typical design practice for air
distribution involves considerable pressure drop for filtration,
cooling and heating coils, terminal boxes, and diffusers. Lastly,
many of these fans operate at full power whenever the building
is occupied.
The design of the fan also affects its efficiency. Some of the
supply fans, especially the large VAV units, are reasonably effi-
cient at design load and are controlled to vary flow efficiently.
However, many small-sized fans have low or modest efficien-
cies, especially when installed in tightly packaged AC units.
Exhaust fans, while representing much less horsepower overall
than supply fans, do use considerable amounts of energy, since
they are nearly all operated at full power during all building-
occupied periods. The contributions of central-system auxil-
iary equipment (condenser-water and chilled-water pumps, cool-
ing-tower fans, and some of the condenser fans) are relatively
modest. This is because their power input per ton of cooling is
very low, and because central systems represent less than one-
third of commercial building floor space. Some of this equip-
ment also has very low “effective full-load-hour” values be-
cause it is used at full power very infrequently.
Central versus Packaged Systems
The study brought out some interesting comparisons be-
tween constant- and variable-air-volume systems. The design-
point efficiency and energy consumption of central and pack-
aged systems are compared in the two plots in Figure 5. The
comparison is based on the data from this study for prototypi-
cal systems in a modeled, large office building in New York City.
The three systems represent the broader market and more preva-
lent groups of equipment (chiller with central VAV, chiller with
central CAV, and rooftop packaged). For the design load (left-
hand plot) of the auxiliaries alone, the central system with VAV
has the highest power level (colored part of bars), although all
three systems are about 1.0 W/ft2. Considering the total system
(including the chiller or compressor), the two central systems
have similar design-load intensity, which is significantly lower
than that of the packaged system.
Looking at the energy consumption (right-hand plot), the
auxiliaries (colored part of bars) in the central VAV system con-
sume the least energy, with the packaged system in the middle,
and the central CAV system with the largest amount. Variable-
air-volume systems use less energy because the supply fans
decrease the air flow when cooling loads decrease, while those
in CAV systems operate continuously, in spite of varying cool-
ing loads. Note that the supply fan energy use is higher for the
two CAV systems (central and packaged), even though the
Figure 2: Conditioned floor area distribution by building
type and system type.
Figure 3: Auxiliary energy use by HVAC system type.
Figure 4: HVAC system auxiliary energy use by compo-
nent.
February 2001
ASHRAE Journal
61
Energy Consumption
design fan input power is highest for the central VAV system. In
addition, chilled-water pump energy is higher for the central
CAV system than the central VAV system, due to the greater
annual cooling effect provided.
As expected, the total auxiliary energy use of the packaged
system is lower than in central CAV systems, since less equip-
ment is required and thermal distribution distance is typically
less. However, when the chiller/compressor consumption is
added, packaged systems use the most energy. This is because
central systems typically have some efficiency advantages:
• Heat rejection in the central system uses a cooling tower,
which enhances the heat rejection through evaporation of wa-
ter in the tower.
• Central systems use larger, more-efficient refrigerant com-
pressors.
These advantages compensate for the disadvantages of addi-
tional heat exchangers and thermal distribution in central sys-
tems. However, packaged systems can be designed for variable-
volume operation, be fitted with higher-efficiency components,
and use evaporative condensers. These improvements would
eliminate the efficiency advantages of a central system.
A New Perspective on Auxiliary Energy
This study provides a new context of energy consumption
with which to view the status of the HVAC industry. At 1.5
quads, the auxiliary pumps and fans used in commercial build-
ing HVAC systems for thermal distribution and ventilation con-
sume a considerable amount of energy. Now that this estimate
exists, research institutions should address the potential to
develop systems that operate more effectively and efficiently.
Some initial thoughts for RD&D include:
• improving fluid pumping, for instance by using high-effi-
ciency fans with modified blades,
• applying variable-speed-drives in smaller systems, and
• addressing system effects, such as departure from as-de-
signed performance.
Without this attention, auxiliary energy use will most likely
continue to rise. Indoor air quality concerns, added filtration,
and increasing ventilation rates are all increasing the use of
energy for air movement. Recent design trends, such as greater
use of series fan boxes and ducts with smaller cross-sections,
are also increasing energy use.
Reducing fan and pump power is more complicated than re-
ducing chiller power because it depends more on system de-
sign, testing and balancing, system control, and system opera-
tion. Responsibility for efficient thermal distribution rests more
with the engineer who designs the system, the installing con-
tractor, and the operating staff than with the component manu-
facturer. These parties can significantly lower fan energy use
through proper system design, installation procedures, com-
missioning, and maintenance.
DOE has two additional reports underway. A parallel report
to this one will capture the energy consumption characteristics
of the primary equipment—the equipment that generates the
heat or cold, such as furnaces, boilers, chillers, or the compres-
sors in unitary products. The second report will evaluate op-
portunities for saving energy (both primary and auxiliary) in
commercial HVAC systems through RD&D on the technolo-
gies and market barriers.
References
1. Air-Conditioning and Refrigeration Institute. 1997. A/C Equip-
ment Efficiency. October Technology Update. October.
2. Huang, Y.J., H. Akbari, L. Rainer, and R.L. Ritschard. 1989. 481
Prototypical Commercial Buildings for Twenty Urban Markets Areas.
Gas Research Institute Report 88/0239, November.
3. Energy Information Administration, U.S. Department of Energy.
1998. A Look at Commercial Buildings in 1995: Characteristics, En-
ergy Consumption, and Energy Expenditures. DOE/EIA-0625(95).
Washington: Office of Energy Markets and End Use. October.
4. Briggs, R.S., D.B. Crawley, and D.B. Belzer. 1987. Analysis and
Categorization of the Office Building Stock. Gas Research Institute
Report 87/0244. October.
5. Briggs, R.S., D.B. Crawley, and J.S. Schliesing. Energy Require-
ments for Office Buildings, Volume 1, Existing Buildings. Gas Re-
search Institute Report 90/0236.1.
6. Modera, M.P., et al. 1999. Efficient Thermal Energy Distribution
in Commercial Buildings. Lawrence Berkeley National Laboratory
for California Institute for Energy Efficiency. LBNL-41365. August.
7. Andrews, J.W. and M.P. Modera. 1991. Energy Savings Poten-
tial for Advanced Thermal Distribution Technology in Residential and
Small Commercial Buildings. Prepared for DOE/BTS. July.
8. Pacific Northwest National Laboratory. 1992. Description of
Electric Energy Use in Commercial Buildings in the Pacific Northwest:
1992 Supplement – End-Use Load and Consumer Assessment Pro-
gram (ELCAP). August.
9. Swenson, A. 1997. Transmittal of 1995 CBECS Data. DOE/EIA,
Office of Energy Markets and End Use, Energy Consumption Divi-
sion. October.
10. Westphalen, D. and S. Koszalinski. Energy Consumption Char-
acteristics of Commercial Building HVAC Systems, Volume II: Ther-
mal Distribution, Auxiliary Equipment, and Ventilation. Arthur D.
Little for DOE/BTS. October 1999. Also available at
www.eren.doe.gov/buildings/documents.
11. Energy Information Administration, U.S. Department of En-
ergy. 1997. Annual Energy Outlook 1998, With Projections to 2020.
DOE/EIA-0383(98). Washington: Office of Integrated Analysis and
Forecasting. December.
Figure 5: Design load and energy use comparison of cen-
tral VAV, central CAV and packaged systems. Refrigerant
compressors were assumed to operate with constant effi-
ciency for simplification and have typical efficiencies.
ASHRAE Journal
3 0
ASHRAE Journal www.ashraejournal.org
F e b r u a r y 2 0 0 1
Darrell Hartwick is the technical
marketing manager with Eclipse
Chemical Company in Baie D’Urfé,
Quebec.
C
About the Author
By Darrell Hartwick
Water Treatment
In Closed Systems
losed systems are commonly classed by their function — either
heating (hot water) or cooling (chilled water). They typically rely
on water or water-based solutions as their heat transfer fluid.
While various ways exist to classify water treatment product technolo-
gies, one of the simplest is whether the primary corrosion inhibitors are
reducing agents, oxidizing agents, or film formers.
In addition to the primary corrosion in-
hibitors, factors such as fluid pH and cop-
per ions also affect corrosion. Supple-
mental agents are used to buffer/control
pH and minimize yellow metal corrosion.
The primary corrosion inhibitors, which
focus on ferrous alloys, and the supple-
mental inhibitors comprise the total treat-
ment package.
Reducing Agents
Reducing agents are not commonly
used due to inherent limitations with avail-
able chemicals. Reducing agents work by
removing oxygen from solution so it is
not available to corrode metals.
Although rarely seen nowadays,
tannins have been used both to remove
oxygen and form an iron-tannin film on
steel surfaces. Tannins are low cost, easy
to formulate, testable, and readily avail-
able. The drawbacks for tannins include
their tendency to form organic deposits
on heat exchange surfaces. These depos-
its may eventually require chemical clean-
ing to remove. More significantly, while
they do scavenge oxygen, the rate of re-
action is not rapid. It is common to have
oxygen corrosion in spite of maintaining
a reasonable tannin residual.
Sulphite is another type of reducing
agent treatment that still shows up from
time to time. The reaction of sulphite with
oxygen has been well studied. It is gener-
ally recognized that the reaction proceeds
via a free radical mechanism. The overall
equation is:
½ O2 + Na2SO3 → Na2SO4
(1)
With this technology, sufficient sul-
phite must be present at all times. Other-
wise free oxygen will exist and the boiler
metal will corrode. The normal approach
involves maintaining an excess of sul-
phite (30 – 50 mg/L Na2SO3) in the water.
The sulphite residual acts as a “sponge”
to react with oxygen that enters the sys-
tem. Without regular testing, the risk of
corrosion is quite high, since even tem-
porary losses of the sulphite residual can
lead to corrosion.
A secondary drawback is that as sul-
phite is fed to the system (to cope with
the ongoing ingress of oxygen), the con-
centration of sulphate builds. Increasing
sulphate increases the conductivity of the
water and its corrosivity as well as the
potential for SRB (sulphate reducing bac-
teria) growth.
Organic reducing agents such as hy-
drazine
(N2H4)
and
DEHA
(diethylhydroxylamine) have been used.
However, decomposition (catalyzed by
copper) and health concerns for hydra-
zine have largely eliminated their use. In
the case of hydrazine, its breakdown to
ammonia has resulted in failures related
to intensive copper corrosion by the fol-
lowing mechanism.
3 N2H4 + 6 OH– → 2 NH3 + 2 N2
+ 6 H2O
(2)
NH3 + Cu+2 → Cu (NH3)+2
(3)
Both hot and cold loops have all the
conditions for these reactions to take
place, including the oxygen needed to
oxidize the copper metal and ammonia that
dissolves copper oxide. The dissolved
copper is free to plate on to steel sur-
faces in the system where it can cause
galvanic corrosion. When the copper
plates out, it releases the ammonia, which
is free again to repeat the cycle. As a re-
sult, ammonia will rapidly corrode copper
(and its alloys).
Oxidizing Agents
In contrast to reducing agents, oxidiz-
ers either react directly with the metal sur-
face (chromate and nitrite) or work in con-
junction with oxygen (molybdate) to
achieve a passive film on the metal.
The standard inhibitor in this category,
nitrite, has been used to inhibit corrosion
of mild steel for many years1, 2 in neutral
or alkaline aqueous solutions. Nitrite is
the only remaining anodic oxidizing in-
hibitor that can still be used. Unlike mo-
lybdate, another anodic inhibitor, nitrite
does not need oxygen.3 For this reason,
it is very effective in closed systems.
It has been proposed that nitrite pro-
tects ferrous metal by an oxidation-reduc-
tion process where ferrous hydroxide
forms a passive magnetite layer.4 The
February 2001
ASHRAE Journal
3 1
Corrosion
Benzotriazole (BT)
Tolyltriazole (TT)
Mecaptobenzothiazole (MBT)
N
N
N
H
N
H
N
N
N
S
SH
C H3
overall reaction is:
9Fe(OH)2 + NO2
– → 3Fe3O4 + NH4
+ + 2OH– + 6H2O
(4)
Whether nitrite is used alone or in conjunction with pH buffer-
ing agents, relatively high concentrations are needed to estab-
lish a protective film, usually on the order of 700 to 1200 mg/L to
completely inhibit pitting corrosion. Once the protective film has
been established, the nitrite concentration can be lowered slightly
to 700 to 1000 mg/L . Some sources have stated that the required
nitrite level is influenced by the amount of chloride and sulphate
present in the water5, 6 because they can affect the stability of the
magnetite layer. As with all anodic inhibitors, severe pitting can
occur at low concentrations (<500 mg/L as NaNO2). In other
words, too little nitrite is actually worse than none at all because
low levels of nitrite will speed up the corrosion process.
Loss of nitrite can occur via electrochemical and biological
processes. In the former case, if corrosion continues, nitrite can
be reduced at the cathode to form ammonia7 according to the
equation:
NO2
– + 5H+ + 6e– → NH3 + 2OH–
(5)
In chilled water loops (or hot water systems, that are not in
operation) exposure to bacteria has the potential to oxidize ni-
trite to nitrate or reduce it to ammonia or nitrogen. Controlling
biological activity is difficult because oxidizing biocides (like
chlorine) will oxidize the nitrite to nitrate, and the efficacy of
non-oxidizing biocides tends to be less certain. Difficulty in
preventing biological degradation of nitrite has always been a
serious limitation.
The use of molybdate for corrosion protection in cooling wa-
ter, either open recirculating or closed loop, systems8, 9, 10 is well
documented. While molybdate is not as strong an oxidizing agent
as chromate, it can function in this role in the presence of oxygen.
In the presence of oxygen, molybdate will convert hematite
(Fe2O3 or red rust) to magnetite (Fe3O4 or magnetic black rust).
This process is quite visible as boilers (either hot water or steam)
change from a reddish color to black when treated with molyb-
date. This mechanism predominates at higher concentrations
Figure 2: Commonly used copper inhibitors.
Figure 1: pH curves for different buffering agents as a func-
tion of their concentration in DI water.
(>50 mg/L as Mo). By contrast, molybdate’s efficacy as an an-
odic (or pitting) inhibitor is related to its ability to accumulate
within the acidic part of a pit and block the corrosion process.
Use of molybdate alone at <20 mg/L will reduce the risk of
pitting type attack but will not offer good general corrosion
protection.
Regardless of the mode of action at low concentrations, at
elevated levels (>50 mg/L as Mo), molybdate (in the presence
of oxygen) is capable of passivating boiler metal.
The only concern regarding molybdate use is related to its
accumulation in sludge from waste treatment plants if the sludge
is spread on agricultural land. However, based on its low hu-
man and aquatic toxicity, molybdate is not severely restricted in
most areas of North America.
The last oxidizer is hexavalent chromium, or chromate, which,
while a very effective corrosion inhibitor, is seldom used due to
concerns of health/environmental effects.11 Being a strong oxi-
dizing agent, chromate is capable of converting hematite to
magnetite. The reduced chromium becomes incorporated into
the resultant oxide layer.8
Film Formers
Among the four filmers used, ortho-phosphate is the most
common. Glycol manufacturers widely use ortho-phosphate in
the dual role of corrosion inhibitor and pH buffer in their formu-
lations. At normal use concentrations (1000 to 5000 mg/L as PO4),
phosphate protects against corrosion on ferrous and non-fer-
rous alloys. The primary mode of action is via precipitation at the
anode to form insoluble metal phosphates. This low solubility of
phosphate salts is why manufacturers recommend using good
quality (i.e., soft or distilled/deionized) water12 for diluting phos-
phate containing products like glycols.
The ability of phosphate to form a protective film by directly
precipitating is both its strength and weakness. While it will film
the metal surfaces, it will just as readily precipitate with metal
ions or hardness salts in the bulk water. This competition be-
tween useful and non-productive reactions is the major liability
associated with phosphate. Since ortho phosphate is an anodic
inhibitor, if the concentration falls below the critical level (200 to
300 mg/L), rapid corrosion attack will occur.
Phosphonates are related to inorganic phosphates, which in-
clude ortho and polyphosphate. HPA (hydroxy-phosphonoacetic
acid) is the best example of a phosphonate. These chemicals are
effective cathodic inhibitors. HPA can be employed where a prod-
mg/L (active) of buffering agent
DEAE
200
300
400
100
50
8.5
9
9.5
10
10.5
11
11.5
Morphonline
Metaborate
Cyclohexylamine
pH
February 2001
ASHRAE Journal
3 2
uct with a low environmental impact is preferred. Acceptable
corrosion rates can be obtained at levels of 50 to 200 mg/L (as
HPA). The phosphorous contribution of 25 to 150 mg/L (as PO4)
is well below what would be necessary with inorganic phos-
phates.
A third class of film formers is the various dibasic acids. They
can be used for pH buffering and corrosion inhibition, much
like phosphate. Dibasic acids work because of their limited solu-
bility with transition metals (iron and copper) and alkaline earth
cations (hardness). As the corrosion process takes place at the
anode, iron ions go into solution. The dibasic anion reacts with
the iron ions and precipitates at the corrosion site, stopping
corrosion.
Unfortunately, dibasic acids are biodegradable. In chilled water
loops this can pose a serious limitation. In particular, where
there is already a supply of biologically available nitrogen (i.e.,
nitrite), rapid biological growth can quickly consume these nu-
trients in a few days.
Also, as they rely on iron ions to form the inhibitor film,
losses can occur if a considerable amount of corrosion product
is present in a system before adding the dibasic acid. In sys-
tems (new or old) with significant amounts of corrosion prod-
ucts present, loss of this type of inhibitor can be dramatic.
Substituted triazines are the final type of film former. They
react selectively with iron to form an inhibitory film on the metal.
Although they are widely used in oil-field applications as
downhole corrosion inhibitors, they have not seen extensive
use in closed loops. The hexanoic acid triazine compound is an
example of this chemistry.
Buffers/pH Control
Although corrosion inhibitors are frequently separated from
the buffering/pH control agents, in most cases they are inter-
twined. Inhibitors generally function only in certain pH ranges.
For example, nitrite is typically used under alkaline conditions.
Others, such as some of the dibasic acid mixtures, show best
performance at neutral pH. Regardless of the inhibitor type,
acid pH conditions are never acceptable.
Given the variety of metals and elastomers in closed loops, the
pH range is a compromise. The primary metallurgies used in North
America are mild steel and copper alloys. These metals require a
pH range of 8.5 to 10.5. Aluminum, which is uncommon in North
Figure 3: Rapid corrosion to piping, with extensive pitting
type attack, is a risk of failing to treat closed loops.
Advertisement in print edition previously in this space.
February 2001
ASHRAE Journal
3 3
Corrosion
America but is seen in Europe, prefers a neutral pH range for
optimum protection.
At one time, caustic (sodium
hydroxide) was commonly
used to raise pH. Since caus-
tic is not a buffer, controlling
pH is difficult, and excursions
are not unusual. Except for
cost, there is little to recom-
mend caustic, and the risk re-
lated to its use is high. Also
rarely used, carbonate buffers
are sometimes encountered
where other more suitable buff-
ering systems cannot be used.
Carbonate and hydroxide may
have application in nuclear
plants where borate cannot be
accepted. Otherwise, they
have little to recommend them.
The most widely used pH control agents are all buffers:
•
Ortho phosphate,
•
Borate salts, and
•
Organic amines.
Ortho phosphate, typically dipotassium phosphate (or ad-
justed mixtures of di- and tripotassium phosphate) can be used
to control the pH between 9
to 10.5. At the high levels used
for corrosion control, ortho
phosphate provides excellent
buffering capacity. This buff-
ering function is particularly
useful in glycol containing
loops, where the ortho phos-
phates can neutralize glycol
breakdown products for ex-
tended periods of time.
Another inorganic buffer-
ing system is borate (or
metaborate). Borates provide
good buffering capacity and
allow a slightly higher pH
than phosphates. This means
that less can be used to ob-
tain the desired pH. Unlike
phosphate, borate functions in the sole role of a buffer. It has
effectively no impact on corrosion rates beyond that seen from
pH.
Organic amines provide a number of benefits compared to
inorganic buffers. Depending on the pH range desired, one can
Figure 4: As the water velocity decreased, the corrosion
rates on mild steel rose at all concentrations, although it
was most dramatic at lower inhibitor levels.
Advertisement in print edition previously in this space.
3 4
ASHRAE Journal
F e b r u a r y 2 0 0 1
select from the commonly available amines to tailor the pH of the
fluid (Figure 1) to the exact value required. In addition,
morpholine has been shown to be a passivating agent in its own
right. Another benefit of the amines is that the amount needed in
the fluid is low (200 to 300 mg/L). The low concentration coupled
with their low intrinsic conductivity means amines contribute
less to conductivity than inorganic buffers. The lower conduc-
tivity means amines are useful in conductivity sensitive sys-
tems like cooling water loops for welders.
Yellow Metal Inhibitors
Control of copper corrosion is critical in any closed loop.
While copper and its alloys are quite corrosion resistant, the
impact of even low corrosion rates can be dramatic. When cop-
per corrodes, soluble copper ions plate out onto mild steel com-
ponents. When this happens, the more inert copper metal be-
comes a “permanent” cathode on the metal surface. At this
point, the corrosion process, which had been spread over the
entire steel surface, now becomes localized and continues at an
accelerated rate. As this proceeds, instead of having a low gen-
eral corrosion rate, high local corrosion rates will be seen.
Azoles are used to prevent the initial corrosion of copper
alloys, as well as to inhibit copper deposits on mild steel sur-
faces. Figure 2 shows the most commonly used types. MBT
(mercaptobenzothiazole), a low cost, effective inhibitor, has been
used for many years with good results. More and more com-
monly, TT (tolyltriazole) has become the inhibitor of choice due
to cost considerations and its superior resistance to the corro-
sive effect of chloride ions.
In contrast to precipitating agents, the nitrogen atoms in the
azoles bond to the copper metal via copper oxide molecules on
the surface. The protective layer that is formed enhances the
natural corrosion resistance of copper and copper alloys.
Monitoring
Monitoring of closed loops entails verifying that the treat-
ment program is meeting the goals for corrosion, deposits, mi-
crobiological activity, and product/treatment level. The corro-
sion monitoring should also have some provision to show that
localized or pitting type attack is not taking place.
Corrosion
Monitoring relies on using a model for what is happening to
a system. It is meant to prevent surprises such as in Figure 3.
Instead of having to cut out pipes to see if corrosion is taking
place, a well-designed monitoring program will provide the same
information about the efficacy of the water treatment program
with considerably less effort.
While a physical inspection of boilers and chillers (or other
related components) is the most effective way to determine
overall system performance, other approaches can provide the
same information on the cleanliness of the equipment.
Corrosion coupons are the most common type of monitoring,
since they provide information on overall corrosion rates as
well as the type of corrosion that is taking place. A coupon will
give the following data:
•
General/overall corrosion rate,
Advertisement in print edition previously in this space.
February 2001
ASHRAE Journal
3 5
Corrosion
•
Pitting corrosion rate,
•
Indicators of biological attack, and
•
Evidence of galvanic attack.
In a well-maintained system, the corro-
sion rate should be virtually nil, and there
should be no sign of localized attack. In
chilled water loops, it is also important to
assess whether microbiologically induced
corrosion (MIC) is occurring. Coupons
are one of the easiest ways to look at this
aspect. Most closed loops contain a va-
riety of alloys, and yellow metals are quite
common. If they are not adequately pro-
tected, the dissolved copper ions (from
the corrosion process) can deposit onto
steel components and cause galvanic at-
tack. If this problem is suspected, the
copper content on the surface of a steel
coupon will confirm if it is an issue or not.
To be effective, corrosion coupons
need to meet a number of criteria to mimic
a closed system:
1. The coupons should be of similar
metallurgy to the components in the
system. Mild steel (typically 1010)
and copper (although brass and
other more specialized alloys may
be appropriate) coupons should be
used.
2. Exposure periods should be varied,
with some as short as 30 days and
some being allowed to remain in for
up to a year.
3. The flow rate through the coupon
rack should be close to what vari-
ous sections of the loop experience.
This could range from the normal
flow velocities of 1.2 to 1.5 m/s (4 to
5 fps) to as low as 0.03 m/s (0.1 fps).
4. Since temperature has a large impact
on corrosion rates, the coupons
should see the same temperature (or
as close as possible to it) as the
hottest section of the system. A
good location is on the supply
header, shortly after the boiler. With
chilled water, the return header is an
ideal location.
If coupons are left in for short periods
(less than 30 days), the corrosion rate will
be artificially inflated. The real value of
the corrosion rate is partially the level it-
self, but the major value is the trend over
several months or years. Consistently low
corrosion rates, with no localized areas
of metal loss, is the goal.
If localized attack occurs, it is normally
a good idea (assuming that obvious
causes such as low chemical residuals are
not the cause) to have the coupon
checked for copper plating and MIC.
Most water treatment companies provide
this sort of service as part of their service
program. In some cases, consultants also
can arrange to have this type of testing
done, though they typically use outside
laboratories, which might be less experi-
enced in what to check for.
Installing coupons to copy conditions
in zones where the water velocity is low
is important. It is rare to find a closed loop
circuit that does not have low flow sec-
Advertisement in print edition previously in this space.
3 6
ASHRAE Journal
F e b r u a r y 2 0 0 1
tions or is periodically stagnant. Although the high inhibitor
levels used in closed systems should reduce the effect of stag-
nant or low flow conditions, it is necessary to ensure that the
program being used meets this critical performance criteria.
Figure 4 shows the effect that reducing water velocity has
on corrosion rates for a conventional borate-nitrite program.
Although the corrosion rates should only be taken as relative
indicator of what might happen in a system, the important point
is that going from a water velocity of 1.5 m/s (5 fps) to 0.3 m/s (1
fps) allowed corrosion rates to more than triple. Higher inhibitor
levels did minimize this effect, yet the general trend is still ap-
parent. Not taking into account the effect that water velocity
has on the inhibitor program has caught more than one installa-
tion by surprise.
Low-cost electrochemical measuring devices (to determine
instantaneous corrosion rates) are becoming more common and
accessible. Electrochemical monitoring provides rapid results
(probes can generate accurate rates after only a few days) and
makes it possible to trend corrosion rates not only using monthly
averages but also on a day by day basis. Being able to get
reliable data on corrosion rates over such short periods allows
one to determine if system operation (e.g., periodic shutdowns,
etc.) is affecting the corrosion protection being provided.
Although not as high tech as electrochemical monitoring
methods, a simple and effective technique to follow corrosion
trends is to measure iron and copper concentrations in the
closed loop fluid. As system metal corrodes, it goes into the
fluid. Although it is present in a precipitated form, the metal
concentration in the water does serve as a good trend indicator
of what is happening. While it does not tell what is causing
corrosion, it does provide a quick indication of when things
begin to go wrong or confirmation that the program is continu-
ing to meet agreed upon standards.
Deposits
Deposits are rarely a concern in a closed system. The best
way of monitoring deposits is to record makeup rates. If the
system is operating within normal limits (makeup <10% of sys-
tem volume per year) the risk of scaling is minimal. It should be
noted that some treatment programs, specifically phosphate
inhibitors used in some glycols, are quite sensitive to hardness
in the water used. If good quality water is not used, the phos-
phates can react with the hardness present and form deposits.
Microbiological Activity
Microbiological monitoring is seldom needed in hot water
loops that operate continuously above 140°F (60°C) or in chilled
systems where the glycol concentration is above 20%. How-
ever, when these conditions are not met, bacterial monitoring
should be part of the testing program, especially with readily
biodegradable treatments such as nitrite. Testing can either be
via plate counts/dip slides (giving results in colony forming units
(CFUs) per mL) or ATP (adenosine triphosphate) assay, which
gives a measure of all types of micro-organisms and provides
results within minutes. The ATP test result is in ng of ATP/mL,
although some companies use the less accurate and not consis-
tent units of RLUs (relative light units: light output relative to a
Advertisement in print edition previously in this space.
February 2001
ASHRAE Journal
3 7
particular instrument and a particular batch of reagents).
Any monitoring program is only as good as the frequency
with which it is carried out. Corrosion coupons and corrosion
product determination (in the system fluid) are most effective at
illustrating a trend rather than providing absolute values. A
regular program of sampling will allow one to verify the level of
protection that is being achieved and to determine if it is chang-
ing over time.
Product/Treatment Level
Monitoring the product concentration is normally a routine
part of the treatment program. It can be done either by plant
personnel or the chemical supplier.
The objective of the chemical testing is to confirm that the
corrosion inhibitor(s) is present in an adequate amount and
that the pH is buffered to the right level. In the case of glycol
loops, verifying that the glycol concentration is more than 20%
is critical. At levels less than this (for chilled and out of service
hot loops), rapid biological degradation of either ethylene or
propylene glycol to an assortment of organic acids and inter-
mediate products, will take place.
Performance Standards
Considering what can happen if a system is not treated to a
reasonable standard, closed systems must be treated to give
the lowest possible corrosion rate and to control microbiologi-
cal activity.
Corrosion
Using effective inhibitor packages, it is possible to obtain
corrosion rates of less than 0.2 mpy on mild steel and less than
0.1 mpy on copper and copper alloys. With these corrosion
rates and schedule 40 piping, a system life of more than 50
years is a realistic expectation.
While the overall, or general corrosion rate is important, a
successful program must also control pitting or localized corro-
sion. In systems where low flows or stagnant conditions can
exist for extended periods, protection from localized corrosion
is equally important.
The amount of iron and copper present in the system fluid
(whether water or water/glycol mixtures) should be quite low. In
well maintained systems, it is common to find iron and copper
concentrations at or below, 0.2 mg/L and 0.1 mg/L, respectively.
Microbiological
Microbiological activity will vary from zero in an operating
hot water circuit to being present in chilled water loops treated
with nitrite. In chilled water systems, it is generally agreed that
<103 CFUs/mL or <0.1 ng/mL of ATP are acceptable.
The Future
At a time when the need for new, innovative approaches to
treat closed loops appears to be growing, little new technology
is coming to the marketplace that can match the performance of
20-year-old technologies.
As restrictions on metal-based and nitrite programs continue
to grow, the demand for effective “green” alternatives will ex-
Advertisement in print edition previously in this space.
3 8
ASHRAE Journal
F e b r u a r y 2 0 0 1
pand. Newer chemistries, such as neu-
tralized dibasic acids, phosphonates,
triazines, etc., either do not provide the
level of protection of traditional programs
or are not applicable to a broad range of
applications.
At a minimum, treatment programs for
the next millennium will need to provide:
•
Low environmental impact, with
good long-term biodegradability;
•
Biological stability (not readily
biodegradable)
under
use
conditions;
•
Mild steel and copper corrosion
rates of less than 0.5 mpy and
0.1 mpy, respectively; and
•
Easy testing by plant personnel.
The company that can develop and
market a product with this performance
profile will be well positioned to capture
a low portion of this market.
References
1. Cohen, M., R. Pyke, P. Marier. 1949.
Journal of Electrochemical Society, 96,332.
2. Cohen, M., A. Beck, and G. Mellors.
1958. Journal of Electrochemical Society,
105,332.
3. Lumsden, J., Z. Szklarska-Smialowska.
1978. Corrosion, 34(5):169.
4. Kadek, V., L. Lepin. 1972. Proc. 5th
Congress on Metallic Corrosion, Tokyo,
p. 560.
5. Conoby, J., T. Swain. 1967. Materials
Protection and Performance, 6:55, April.
6. Hollander, O., G. Geiger, W. Ehrhardt.
1982. “A review of non-chromate inhibitors:
mechanism and experimental methods.”
Corrosion/82, paper #226, p. 7.
7. Marshall, A. 1981. Corrosion 37(4):214.
8. Wilcox, G.D., D.R. Babe, M.E. Warwick.
1986. “The role of molybdates in corrosion
prevention.” Corrosion Reviews 6(3):336.
9. Roti, J., K. Saeder. “A comprehensive
evaluation of molybdate based cooling water
treatment technology.” Cooling Tower
Institute, 1988 Annual Meeting, Paper
TP-88-03.
10. Stranick, M.A., T.R. Weber. 1983.
“Molybdate corrosion inhibition in waters
of low oxygen content.” Amax Report,
L-312-60.
11. Federal Register. 1988. “Proposed
prohibition of hexavalent chromium chemicals
in comfort cooling towers.” Part V, 40 CFR,
Part 749.
12. Union Carbide Technical Bulletin. “Di-
lution of ucartherm heat transfer fluid.”
UC-38, 2/94-1M.
Advertisement in print edition previously in this space.
February 2001
ASHRAE Journal
6 3
T
Defrost Load: Hot Subject
In a Cold Freezer
By Daniel Kramer, P.E.
Fellow ASHRAE
he following analysis is offered
for the purpose of stimulating
discussion from which ARI and
ASHRAE committees may es-
tablish standard procedures for
determining and reporting refrigeration
loads arising from defrost.
While coil manufacturers test and pub-
lish accurate ratings on their low tempera-
ture coils in accord with ASHRAE or ARI
standards, few coil manufacturers provide
rating information about the heat gain or
additional refrigeration loads or loss of
refrigerating time arising from their coil
defrosts. System designers frequently
guess at this portion of the load by cal-
culating the known load based on 24
hours but selecting the equipment based
on 18 hours of operation, or some other
approximation.
Defrost Frequency and
Auto-Termination
Some modern defrost controls use pro-
prietary algorithms to predict correct times
for defrost start and duration. With respect
to the following discussion of defrost heat
loads and frost capacity, maximum ben-
efits will result if defrosts are initiated only
when needed and terminated when cor-
rect coil temperatures are reached.
Frost-Load Capacity and
Required Defrost Frequency
Coil manufacturers cannot reasonably
specify how many daily defrosts their
coils might require, since this depends
on the mass of frost each coil can accu-
mulate before its capacity has decreased
to a predetermined limit (the “D” condi-
tion). The coil capable of accumulating
much frost before reaching “D” will need
fewer defrosts per day than the coil ca-
pable of accumulating only a little frost
before reaching that condition.
Determining Frost-Load Capacity
Manufacturers who runs the ARI ca-
pacity rating test can simply prolong their
rating test on a clean coil, allowing frost
to accumulate slowly, until the “D” con-
dition is reached. They can then defrost
the coil and weigh the accumulated frost
and publish that weight as “Recom-
mended Maximum Frost Load” or “Rated
Frost Load” as part of their coil rating.
While different frosting conditions will
cause different weights of frost to deposit,
before “D condition” is reached, savvy
manufacturers will select the conditions
that accumulates the most frost. Stan-
dards for determining the “D” condition
and for observing the “Rated Frost Load”
are a proper subject for ASHRAE or ARI
Standards. They should agree on both.
Heat Load From One Defrost
Defrost heat load is the heat required
to heat the coil metal plus the heat lost to
the box. The amount of heat required to
heat the coil metal is independent of time.
The amount of heat lost to the box, in-
cluding vaporization of frost, is time de-
pendent. The heat required to thaw the
frost does not have to be removed by the
refrigeration system and is not part of the
defrost heat load.
Electric Defrost. The refrigeration load
imposed by a single electric defrost is sim-
ply the defrost heater watts times the
heater on-time less the enthalpy change
of frost that is thawed and flows out the
drain.
Hot Gas Defrost. Heat input to hot gas
defrosted coils is much more difficult to
measure because the refrigerant leaving
the defrosting coil is generally mixed
phase (not a pure liquid or vapor).
However, it would be fair to assume that
both electrically heated and hot gas
heated coils would have the same initial
and final temperatures. Therefore the
amount required to heat the coil metal
alone from freezer temperature to defrost
temperature should be about the same,
regardless of the heat source.
Coil Heat Loss Calibration
The effective specific heat of a coil can
be calculated from the weights and spe-
cific heats of its components. Temporarily
equipping a hot gas defrost coil with elec-
tric heaters and terminating defrost at the
same final temperatures would permit cal-
culation of a heat loss factor that is time
dependent. Alternately, running several
defrosts with different electric heat inputs
would vary the defrost durations and al-
low the development of simultaneous
equations from which the integral of coil
material masses times their specific heats,
and the heat loss factor could be calcu-
lated.
Conclusions
The industry would benefit from manu-
facturers agreeing on and publishing the
following:
1. A “D” condition, that is, a condition
representing a standardized fraction of
capacity loss arising from frosting at
which defrosting should be initiated;
2. A frost mass that a rated coil can accu-
mulate before its capacity falls to the
“D” condition;
3. Typical time required for defrosting a
coil having been frosted to the “D”
condition; and
4. The approximate heat load imposed on
the system by each defrost.
The availability of this information
would allow application engineers to
more exactly calculate refrigeration loads
and to make rational equipment selections
thereby stimulating competition among
manufacturers. Such competition would
benefit our industry and ultimately lead
to reduced freezer energy requirements.
Daniel E. Kramer, P.E., is a consultant
on commercial and industrial refrigera-
tion systems and is a patent attorney.
ASHRAE Journal
Ventilation
1 8
ASHRAE Journal www.ashraejournal.org
F e b r u a r y 2 0 0 1
Mike Schell is director of marketing
at Telaire, Goleta, Calif.
Dan Int-Hout is a senior marketing
manager with Carrier’s airside busi-
ness, Carrolton, Texas. He is chair of
ASHRAE Technical Committee 2.1,
Physiology and Human Environment
and Standing Standards Project Com-
mittee 55, Thermal Environmental
Conditions for Human Occupancy. He
is a consultant to Standard 62.
C
About the Author
By Mike Schell and Dan Int-Hout
Member ASHRAE
Member ASHRAE
Demand Control
Ventilation Using CO2
arbon dioxide (CO2)-based demand controlled ventilation (DCV)
is increasingly used to modulate outside air ventilation based on
real-time occupancy. Its use could potentially become as common
as thermostatic control is today. This article summarizes the current state of
the art in CO2-based ventilation control including a brief discussion of the
technology used, its reliability and how it is best applied. Like any control
approach, the success of a CO2-based DCV application is dependent on
how it is engineered and installed.
Properly installed, CO2 DCV can reduce
unnecessary over-ventilation that might
result if air intakes are set to provide ven-
tilation for a maximum assumed occu-
pancy. This approach, equally applicable
to retrofit or new construction can save
energy while ensuring that ASHRAE Stan-
dard 62 ventilation rates are maintained.
CO2 and Ventilation
The basis of using CO2 for ventilation
control is established in well-quantified
principles of human physiology. All hu-
mans, given a similar activity level, ex-
hale CO2 at a predictable rate based on
occupant age and activity level. This re-
lationship is described in Appendix D of
ANSI/ASHRAE Standard 62-1999.2 As a
result, CO2 can be used as a good indica-
tor of human bioeffluent concentration
and/or occupancy (i.e., doubling the
number of people in a space will approxi-
mately double CO2 production).
CO2 is one of the most common gases
found in our atmosphere. As a point of
reference, concentrations in the center of
the Pacific Ocean atop Mauna Loa Ha-
waii have been measured at 366 ppm1 and
is considered to be the benchmark for the
lowest concentration found worldwide.
In urban areas, outside concentrations
have been in the 375 to 450 ppm range.
Because CO2, like all gases, will rapidly
diffuse in outside air, variations in con-
centrations in a particular location are
generally less than 50 ppm and tend to be
seasonal in nature. CO2 is also one of the
most plentiful byproducts of combustion
(9% to13% by volume) and as a result,
outside air measurements can be affected
by extremely localized sources of com-
bustion such as exhaust flues or running
vehicles. Measurement of outdoor CO2
levels above 500 ppm may indicate that a
significant combustion source is nearby.
An indoor CO2 measurement provides a
dynamic measure of the balance between
CO2 generation in the space, representing
occupancy and the amount of low CO2-
concentration outside air introduced for
ventilation. The net effect is that it is pos-
sible to use CO2 concentration to deter-
mine and control the fresh air dilution rate
in a space on a per person basis.
Figure 1 shows how CO2 would build
up in a low density, office-type space as-
suming outside levels of 400 ppm. Each
line represents how CO2 concentrations
would rise depending on the ventilation
rate per person. The point at which con-
centrations level off represents the equi-
librium point where the CO2 produced by
people is in balance with the dilution rate
to the space. These balance points are
universal to all occupant densities for
spaces occupied by adults in an office-
type activity level (1.2 met [70 W/m2]).
The balance point that occurs is relative
or additive to the outdoor concentration.
Any ventilation rate established on a
per-person basis will have a correspond-
ing equilibrium point that can serve as an
anchor for a ventilation control strategy
using CO2-based DCV. This does not
mean that the control strategy waits for
the equilibrium level to be reached before
ventilation is introduced. The equilibrium
point is only one input into the develop-
ment of the DCV strategy.
CO2 is not considered harmful nor a
contaminant at the levels of 400 to 2,000
ppm normally found in buildings. Percep-
tions of poor air quality associated with
elevated CO2 levels are more indicative
of the buildup of other indoor contami-
nants as a result of reduced per person
ventilation in a space rather than the di-
rect effect of CO2. For HVAC applications,
CO2 is best used as an indicator for out-
February 2001
ASHRAE Journal
1 9
Ventilation
side air ventilation on a per person basis.
Another important point to clarify is the relationship between
CO2 production and body odor. CO2 levels will increase or de-
crease in relation to human metabolic activity. Since CO2 is a
good indicator of human metabolic activity, it could also be
used as a tracer for other human emitted bioeffluents.
CO2 can be used to measure or control any per-person venti-
lation rate, regardless of the perceived level of bio-effluents or
body odor in a space. In fact, the 1,000 ppm guideline for CO2
used in Standard 62-1989 is the equilibrium level for 15
cfm/person (7 L/s) assuming a 300 ppm outside level of CO2.
Unfortunately, the 1,000-ppm level has become obsolete as
measured urban-background CO2 concentrations have risen
over the past five to six decades to closer to 400 ppm. Concen-
trations of 1,100 ppm would often be more indicative of 15
cfm/person (7 L/s).
History of CO2 in Codes and Standards
One of the first references to CO2 measurement and ventila-
tion was in a mechanical engineer’s handbook published first in
1916 by McGraw-Hill. Even at this early point in the last cen-
tury, the handbook established the fundamental relationship
between outside air ventilation and CO2 concentrations that
forms the basis today for CO2 DCV.3 The handbook recom-
mended that “…CO2 levels should not exceed 8 or 10 parts in
10,000,” or in modern measure, 800 to 1,000 ppm. The authors
also have found reference in the New York City Building Code
of 1929 that rooms not ventilated directly by windows should
have ventilation “…methods capable of maintaining a carbon
dioxide content of the air of not more than one part in one
thousand [1,000 ppm].”4
More recently, ANSI/ASHRAE Standard 62-1989 indicated that
“comfort (odor) criteria are likely to be satisfied when the ventila-
tion rate is set so that 1,000 ppm of CO2 is not exceeded.”5 For
some designers, this phraseology generated some confusion as
to the best application of CO2 for air quality and ventilation con-
trol. As a result, the CO2 provisions in the standard have been
the subject of seven of the 28 interpretations requested of Stan-
dard 62-1989. In 1997, one of the authors submitted interpreta-
tion IC 62-1989-27, which clarified many of the issues related to
the use of CO2 for ventilation control.6 A copy of this interpreta-
tion is provided with all copies of Standard 62-1999.
A brief summary of the key points of the IC 62-1989-27 inter-
pretation that should be considered in designing a CO2 DCV
strategy in accordance with Standard 62 is provided. For further
clarification, the reader should refer directly to the interpretation
or a paper presented at the 1998 ASHRAE summer meeting, “Ap-
plication of CO2 Based Demand Controlled Ventilation Using
ASHRAE Standard 62: Optimizing Energy Use and Ventilation.”7
•
The use of CO2 control may be applied as part of the ventila-
tion rate procedure under provisions for intermittent and vari-
able occupancy (sec. 6.1.3.4) but does not affect the calcula-
tion of the design occupancy or design ventilation rate.
•
The CO2 control strategy can be used to modulate ventila-
tion below the design ventilation rate while still maintaining
Table 2 ventilation rates (e.g., 15 cfm [7 L/s] per person).
Sensor location and selection of control algorithm should
be based on achieving the rates in Table 2. The control
strategy should also be developed considering inside/out-
side CO2 differential.
•
The control strategy must provide adequate lag time re-
sponse as required in the standard.
•
If CO2 control is used, the design ventilation rate may not be
reduced to consider peak occupancies of less than three
hours (often called diversity). In other words, the variable
provision of 6.1.3.4 cannot be applied to lower the estimated
maximum occupancy for the purpose of reducing the design
ventilation rate while using DCV.
•
CO2 filtration or removal methods other than dilution cannot
be implemented in the space.
•
A base ventilation rate should be provided during occpied
periods to control for non-occupant related sources.
In ANSI/ASHRAE Standard 62-1999, changes have been
made from the previous version to eliminate reference to the
absolute level of 1,000 ppm CO2. Instead, refer to maintaining
an inside/outside differential. In reference to the 15 cfm/person
(7 L/s) minimum ventilation rate the standard now has estab-
lished a 700 ppm inside/outside differential in place of the 1,000
ppm absolute level.
Model building codes have addressed the use of CO2 for
ventilation control. Model building codes serve as a reference
for most state and local codes. The current version of the Inter-
national Mechanical Code (IMC) addresses systems operation
Figure 2: Non-dispersive infrared detection (NDIR) CO2
sensor.
Figure 1: Equilibrium of CO2 at various per-person venti-
lation rates.
2 0
ASHRAE Journal www.ashraejournal.org
F e b r u a r y 2 0 0 1
ASHRAE Journal
Long-Term Stability of CO Sensors Using a Nightly
Automatic Background Calibration Algorithm
CO2 ppm Reading Using 980 ppm Calibration Gas
1200
1100
1000
900
800
700
600
0
200
400
600
800
1000
1200
Days
Unit 1
Unit 2
Unit 3
in Section 403.3.18 and states that “The minimum flow rate of
outdoor air that the ventilation system should be capable of
supplying during its operation shall be permitted to be based
on the rate per person indicated in Table 403.3 and the actual
number of occupants present.” In the commentary provided as
a reference to the code by the IMC, use of CO2 for ventilation
control is provided as an example of a way to modulate ventila-
tion based on occupancy. 9 The IMC is currently referenced by
the BOCA building code and will be the mechanical code of
reference as the three major Model Building Codes (BOCA,
UBC, SBC) are harmonized into a single code in the near future.
CO2 Measurement Technology
Even though the principles governing the relationship between
CO2 and ventilation control have been well known since at least
1916, technology to measure and control CO2 reliably and cost
effectively is a relatively recent development. The first inexpen-
sive CO2 sensors designed specifically for ventilation control in
HVAC applications appeared on the market in 1990. Sold at one-
tenth the price of technical and scientific instrumentation of that
time, the sensors performed remarkably similar in that accuracy
was excellent but long-term drift of the sensor required calibra-
tion annually or more frequently. While this is tolerable in techni-
cal and scientific applications, the need for frequent calibration
provided an unexpected added cost for the HVAC-related appli-
cations and discouraged their widespread use.
Most sensor technology used to measure CO2 use some form
of infrared-based detection. This is because different gases
absorb infrared energy at specific and unique wavelengths in
the infrared spectrum. Currently, two technologies are used for
infrared measurement of gases in HVAC applications. Both have
the potential for low cost but have distinctly different opera-
tional characteristics.
Non-Dispersive Infrared Detection
Sensors based on the principal of Non-Dispersive Infrared
Detection (NDIR) look for the net increase or decrease of light
that occurs at the wavelength where CO2 absorption takes place.
The light intensity is then correlated to CO2 concentrations.
Figure 2 provides an example of a typical NDIR sensor where
ambient air is allowed to diffuse into a sample chamber that
contains a light source at one end and a light detector at the
other. A selective optical filter is placed over the light detector
to only admit light at the specific wavelength where CO2 is
known to absorb light.
Though not common in all IR sensors, this illustration shows a
second detector in the assembly that is covered by an optical
filter tuned to a wavelength where there is no gas absorption.
This second detector and filter is used as a reference to correct
for changes in the optics of the sensor over time that may result
in sensor drift. An important consideration in the design of this
type of sensor is to minimize or eliminate sensor drift that may
occur because of particle buildup in the sensor and/or aging of
the light source. One method of minimizing particle buildup is to
use a gas permeable membrane that will facilitate diffusional move-
ment of gas molecules but will block out larger particulates that
may change the sensor optics.
Aging of the infra-
red source is one of
the most significant
factors in sensor
drift. It can be mini-
mized by selection of
sources with stable
characteristics and
compensated for by
corrective algorithms
that adjust for light
source aging. The
dual-beam approach
shown in Figure 2 is one method of compensating for changes to
the sensor optics resulting from both aging and particle buildup.
Another approach involves having the sensor calibrate itself
on a nightly basis when the space is unoccupied, and inside
levels drop to baseline outside levels. Figure 3 shows the re-
sults of over three years of operation of three sensors using a
nightly automatic baseline calibration where the sensor accu-
racy was checked on a regular basis with a calibrated gas of 980
ppm CO2. Sensor accuracy remained well within a ±50 ppm over
the duration of the test period showing that good long-term
stability is achievable with this type of sensor.
Photo-Acoustic CO2 Sensors
Another type of infrared technology used to measure CO2 is
called photo-acoustic sensing. This type of sensor uses a cham-
ber open to the atmosphere and exposes air in the chamber to
flashes of infrared light specific to the gas absorption wave-
length for CO2. This flashing light causes the CO2 gas mol-
ecules to vibrate as they absorb infrared energy. A small micro-
phone in the chamber monitors this vibration and then micro-
processors in the sensor calculate the CO2 concentration.
Figure 4 shows a schematic of a photo-acoustic sensor. This
type of sensor is not as sensitive to dirt and dust but can be
affected by the same light source aging characteristics of NDIR
Figure 3: Long-term stability of CO2 sensors using a nightly
automatic background calibration algorithm.
Figure 4: Photo-acoustic CO2 sensor.
Photo-Acoustic CO2 Sensor
CO2 Molecules
IR Source
Wavelength
Filter
Microphone/Pressure Sensor
February 2001
ASHRAE Journal
2 1
sensors. Photo-acoustic sensor accuracy can also be affected
by vibration and atmospheric pressure changes. More accu-
rate sensors often will use a pressure sensor to correct for the
range of pressures found in HVAC measurement applications.
Cost of CO2 Sensors
Use of CO2 sensors for demand controlled ventilation has dra-
matically increased over the past three years, which has stimu-
lated a significant drop in sensor pricing. Three years ago, CO2
sensors were considered a specialty control product at a price of
$400 to $500 per sensor. A typical contractor price for a CO2
sensor today has dropped approximately 50%. It is likely that
this trend in price reduction will continue as the use of CO2 sen-
sors is expanded. Some manufacturers are offering CO2 and tem-
perature sensing combined making installation easier and reduc-
ing sensor manufacturing costs by sharing components.
Installation Guidelines
The following are some general guidelines that can be used
when designing a CO2 DCV installation.
Control Strategy. The objective of a CO2 control strategy is
to modulate ventilation to maintain target cfm/person ventila-
tion rates based on actual occupancy. The strategy should
allow for reduced overall ventilation during periods of occu-
pancy that are less than full occupancy and as a result save
energy. Typical control approaches have used a proportional
or proportional-integral control algorithm to modulate ventila-
tion between a base ventilation rate established for non-occu-
pant-related sources and the design ventilation rate for the
space. Typically, modulation of outside air above base ventila-
tion begins when indoor CO2 is 100 ppm above outside levels.
Modulation of ventilation based on CO2 levels continues to the
point where at the CO2 equilibrium level for the target ventila-
tion rate, the design ventilation rate is provided.
Duct vs. Wall Mount. Generally, it is recommended that sen-
sors be installed in the occupied space rather than in ductwork.
This is because return air tends to be an average of all spaces
being conditioned and may not be representative of what is
actually happening in a particular space.
Duct sensors are best used where a single space or multiple
spaces with common occupancy patterns are being ventilated.
The most common areas for installation are directly in the re-
turn air ductwork or inside the return air plenum just before it
enters the air handler. For systems with return air plenums (rather
than ductwork), leakage of outdoor air through the building
envelope or from supply air ducts traveling through the ple-
num, may affect readings. In this case, sensors should be lo-
cated in the space or where leakage is not a factor.
Location of Wall-Mount Sensors. Criteria for placement of
wall-mount sensors are similar to those for temperature sen-
sors. Avoid installing in areas near doors, air intakes or ex-
hausts or open windows. Because people breathing on the
sensor can affect the reading, find a location where it is unlikely
that people will be standing in close proximity (2 ft [0.6 m]) to
the sensor. One sensor should be placed in each zone where
occupancy is expected to vary. Sensors can be designed to
operate with VAV based zones or to control larger areas up to
Advertisement in print edition previously in this space.
February 2001
ASHRAE Journal
2 2
5,000 ft2 (465 m2) (if an open space).
DCV in Multiple Spaces. Control systems are being designed
that use CO2 and temperature for control of comfort and venti-
lation at the zone level. In this approach, wall-mount sensors
that provide feedback to the local VAV box and central control
system monitor all major zones and critical spaces. This ap-
proach allows real-time control of ventilation based on actual
occupancy and ventilation efficiency versus relying on an esti-
mate of occupancy patterns and density at the time of design,
long before the building is actually in use. In some cases, this
control approach may allow temporary deviation of tempera-
ture to meet zone ventilation requirements.
CO2 sensing can also simplify outdoor air control as it can
replace the need for active flow measurement and control that is
otherwise normally needed to maintain the required minimum
OA intake as the system supply flow varies from maximum to
minimum.
Multiple Occupancy Zones with One Fresh Air Control. In
some cases, particularly in retrofit applications, a single air han-
dler will serve multiple spaces that have very different occu-
pancy patterns (e.g., a school or building floor plan). In these
applications, if a duct-mounted sensor is used, it will sample
the average of all the spaces and may not control levels based
on the actual conditions in the space. By considering an aver-
age of all spaces, this approach cannot ensure that target per
person rates established by local codes or Standard 62-1999
would be met in all spaces (often termed “critical” spaces). As a
result, the use of duct sensors in this application would likely
not meet the requirements of local codes and Standard 62-1999.
An effective, but slightly more costly approach, is to install a
wall-mount sensor in each of the occupied spaces. Each sensor
output is then sent to a signal transducer that will read all the
sensors and pass through one signal that represents the sensor
with the highest reading to the air handler. As a result, ventilation
rates will be controlled to ensure the most critical space is always
adequately ventilated. This approach also can be used with large
spaces such a retail establishments or large floor plates on mul-
tiple story buildings.
When to Use Outside Air Sensing. CO2-based demand con-
trolled ventilation is based on the principle that the differential
between inside and outside concentrations can give an indica-
tion of the ventilation requirement rate in the space. As a gen-
eral rule of thumb, a differential of 700 ppm is indicative of a
ventilation rate of 15 cfm/person (7 L/s). An inside/outside dif-
ferential of 500 ppm is indicative of a 20 cfm/person (9 L/s)
ventilation rate.
For most applications, outside air can be assumed to be at
400 ±50 ppm. As a result, most control strategies will work well
if the designer or installer assumes outside levels are at 400
ppm. Even if outside concentrations are higher than 500 ppm,
and 400 is used as the assumed outside level, the only impact
will be that the space will be slightly over ventilated by about 2
cfm/person (0.9 L/s) during those periods when outside levels
are elevated. Since the lowest levels are approximately 366 ppm,1
a conservative maximum under-ventilation effect of assuming a
400 ppm outside level is less than 1 cfm per person (0.47 L/s).
Elevated outside CO2 levels are generally due to the presence
Advertisement in print edition previously in this space.
February 2001
ASHRAE Journal
2 3
Ventilation
of localized combustion sources such as
vehicles, power plants, or building ex-
hausts. If elevated levels are measured, it
may be a function of the location of out-
side air intakes related to localized com-
bustion sources. If deemed necessary by
the designer, CO2 sensors are available for
mounting in outdoor air that can be used
to ensure that ventilation rates are con-
trolled based on a real-time differential be-
tween inside and outside concentrations.
Compatibility with Other Control Ap-
proaches. The use of CO2 control is highly
complementary with other building con-
trol approaches such as economizer con-
trol and pre-occupancy purging, or use
of temperature or humidity limits on out-
door air intakes. For example, a call for
economizer control should override a CO2
DCV control because there is economic
benefit to use outside air for cooling.
Benefits of CO2 DCV
CO2-based DCV does not affect the
design ventilation capacity required to
serve the space; it just controls the op-
eration of the system to be more in tune
with how a building actually operates.
• Excessive over-ventilation is avoided
while still maintaining good IAQ and
providing the required cfm-per-person
outside air requirement specified by
codes and standards. The authors have
observed operational energy savings
of $0.05 to more than $1 per square foot
annually. This observation has been
verified in a recent literature review on
CO2 control that cited studies where
energy savings form DCV control ap-
proaches ranged from 5% to 80% ver-
sus a fixed ventilation strategy.10 Sys-
tem paybacks can range from a few
months to two years and are often sub-
stantial enough to help pay for other
system or building upgrades.
• The payback from CO2 DCV will be
greatest in higher density spaces that
are subject to variable or intermittent
occupancy that would have normally
used a fixed ventilation strategy (e.g.,
theaters, schools, retail establishments,
meeting and conference areas).
• In spaces with more static occupancies
(e.g., offices), CO2 DCV can provide
control and verification that adequate
ventilation is provided to all spaces. For
example, a building operator may arbi-
trarily and accidentally establish a fixed
air intake damper position that results
in over or under ventilation of all or parts
of a space. A CO2 control strategy can
ensure the position of the intake air damp-
ers is appropriate for the ventilation
needs and occupancy of the ventilated
space at all times. This may save addi-
tional energy when outside air intakes
are arbitrarily set to over-ventilate.
• In some buildings, infiltration air or
open windows may be a significant
source of outside air. A CO2 sensor will
consider the contribution of infiltration
in a space and only require the mechani-
cal system to make up what is neces-
sary to meet required ventilation lev-
els. These savings are in addition to
Advertisement in print edition previously in this space.
2 4
ASHRAE Journal www.ashraejournal.org
F e b r u a r y 2 0 0 1
ASHRAE Journal
those quoted earlier.
• When integrated with the appropriate
building control strategy, ventilation
can be controlled zone by zone based
on actual occupancy. This allows for the
use of supply air from under-occupied
zones to be redistributed to areas where
more ventilation or cooling is needed.
• A CO2 control strategy can be used to
maintain any per-person ventilation
rate. As a result this approach is highly
adaptable to changing building uses
and any changes that may occur in fu-
ture recommended ventilation rates.
Summary
CO2 demand control ventilation is a real-
time, occupancy-based ventilation ap-
proach that can offer significant energy
savings over traditional fixed ventilation
approaches, particularly where occupancy
is intermittent or variable from design con-
ditions. Properly applied, it allows for the
maintenance of target per-person ventila-
tion rates at all times. Even in spaces where
occupancy is static, CO2 DCV can be used
to ensure that every zone within a space is
adequately ventilated for its actual occu-
pancy. Air intake dampers, often subject
to maladjustment, or arbitrary adjustments
over time can be controlled automatically
avoiding accidental and costly over or
under ventilation.
Measurement and control technology
using CO2 sensors is quickly evolving to
a stage of maturity where cost and reliabil-
ity will likely approach that of conventional
temperature measurement and control in
the near future. As a result, the use of CO2
as an indoor comfort, ventilation and air
quality control parameter has the poten-
tial to be as widely used as temperature
and humidity measurements are today.
There also exists a good opportunity to
reduce energy consumption due to re-
duced ventilation requirements at varying
occupancy rates.
References
1. Keeling, C.D. and T.P. Whorf. “Atmo-
spheric carbon dioxide record for Mauna Loa,
Hawaii 1958-1998.” Scripps Institution of
Oceanography, University of California.
2. ANSI/ASHRAE Standard 62-1999, Ven-
tilation for Acceptable Indoor Air Quality.
3. Marks, L.S., ed. 1916. Mechanical Engi-
neers Handbook. McGraw-Hill Book Com-
pany.
4. 1929.New York City Building Code, City
of New York, N.Y.
5. ANSI/ASHRAE Standard 62-1999, Ven-
tilation for Acceptable Indoor Air Quality.
6. ASHRAE. 1997. Interpretation IC 62-
1989-27 for ASHRAE Standard 62-1989.
7. Schell, M.B., S.C. Turner, R.O. Shim.
1998. “Application of CO2-based demand con-
trolled ventilation using ASHRAE Standard 62-
1989: optimizing energy use and ventilation.”
ASHRAE Transactions 104(2):1213–1225.
8. 1989. International Mechanical Code.
9. 1989. Commentary to the International
Mechanical Code.
10. Emmerich S.J., A.K. Persily 1997. “A
literature review on CO2-based demand con-
trolled ventilation.” ASHRAE Transactions
103(2):229–243.
Advertisement in print edition previously in this space.
ASHRAE Journal
Direct Expansion
30
ASHRAE Journal www.ashraejournal.org
March 2001
Applying DX Equipment
In Humid Climates
T
About the Author
By Steve Doty, P.E.
Associate Member ASHRAE
Steve Doty, P.E., lives in Colorado
Springs, CO, with 15 years prior HVAC
design experience in humid climates.
he “DX dilemma” is the loss of humidity control caused by the
combination of natural cycling of direct expansion (DX) equip-
ment and constant outside air ventilation. This article presents
a simplified method of applying standard DX equipment systems in
humid climates to predict humidity control effectiveness and to reduce
the risk of humidity damage, including mold and mildew.
Many software programs can deter-
mine the moisture loads in the space. The
method presented here goes beyond the
load calculations by evaluating equip-
ment selections to see how they are
matched to their moisture load. A spread-
sheet compares the full-load and part-
load moisture intake rate of the system
with the corresponding moisture removal
rates for the equipment, and then rates
the performance of the system on a scale
of 1 to 10 based on moisture balance.
A score of 5 indicates a balance of mois-
ture in vs. moisture out, and should be
the minimum acceptable score for a suc-
cessful design. Scores of 5 or higher are
considered acceptable for moisture con-
trol. The spreadsheet algorithms do not
calculate relative humidity but will pro-
vide good indicators of humidity con-
trol and will alert the designer to sys-
tems likely to succeed as well as systems
likely to have problems.
The value of the spreadsheet is the abil-
ity to compare the dehumidification per-
formance of different equipment during
the design phase, and to avoid choosing
one that will have humidity problems.
(See sidebar, Basis of Calculations, Page
33).
Other HVAC systems can provide bet-
ter year-round humidity control than
conventional DX equipment, such as VAV,
face and bypass, and preconditioning
units. However, many projects have bud-
get constraints that preclude their use.
Reheat also works well, but adds an en-
ergy penalty. When systems of choice are
ruled out due to cost, the engineers must
do the best they can with the typical lower
cost DX equipment. This article addresses
that situation: constant volume, single-
path mixed air systems, using rooftop or
split DX equipment. (Note: Some systems
and equipment close off outside air when-
ever the compressors are not running as a
strategy to improve humidity control.
These systems do not meet ANSI/
ASHRAE Standard 62-1999, Ventilation
for Acceptable Indoor Air Quality guide-
lines and are not recommended.)
The Problem
The region identified by ASHRAE as
a subtropical microclimate has a high
number of annual wet-bulb hours and
poses unique challenges to HVAC sys-
tem designers. Climate references made
in this article describe the central Florida
area. However, other areas within the sub-
tropical zone will behave in a similar fash-
ion.
In humid climates, with outdoor tem-
peratures above 55°F or 60°F (13°C or
16°C), the outside air contains a signifi-
cant amount of moisture. For example, a
sensible design day in Orlando, Fla.,
(92°F [33°C] db/79°F [26°C] wb) has a
moisture level of 126 grains per lb (18 g/
kg). A dew point design day in Orlando
has a dry-bulb temperature of 83°F
(28°C) but a moisture level of 142 grains
per lb (20 g/kg) (see 1997 ASHRAE Hand-
book—Fundamentals, Page 26.9). This
is significant because the maximum
moisture load occurs when the sensible
loads are reduced.
Another significant weather point in
the Orlando area is a typical spring morn-
ing, which often is 75°F (24°C) dry bulb
and 90% RH. The significance of this
weather point is that the sensible loads
through the building envelope are nearly
zero (outside air temp = inside air temp),
while the outside air intake has nearly
the same moisture content as the design
day.
Sizing of DX equipment is critical, and
most designers know that over-sizing
should be avoided. Even so, this “gar-
den variety” DX equipment application
often results in excessive space humid-
ity and subsequent mold and mildew
damage due to the natural system opera-
tion with moderate-temperature, high-
humidity part load conditions. This is es-
pecially true if the outside air represents
a significant portion of the total supply
airstream.
To control humidity, the moisture re-
moval rate must equal the amount of mois-
ture being introduced into the space. Mois-
ture sources include indoor and outdoor
sources. The outdoor source is outside air,
while indoor sources include people,
plants, food, cooking, etc. In commercial
applications where outside air intake is
continuous, cooling equipment cycles off
and on in response to a thermostat, which
March 2001
ASHRAE Journal
31
Direct Expansion
creates periods where the outside air and
its moisture load enter the building un-
challenged, raising humidity levels. This
condition is amplified during moderate-
temperature, high-humidity part load con-
ditions, because the cooling equipment
runs for shorter periods.
Additionally, the capacity of the cool-
ing equipment increases at the lower out-
door ambient temperatures, further reduc-
ing the run-time required to satisfy the
thermostat. The standard DX system pro-
vides its best humidity control at full oc-
cupancy on a sensible design day, and
provides progressively less humidity
control as the sensible load drops off.
The Simplified Solution/Method
First, define the maximum and mini-
mum sensible and latent loads. This is
done using load calculations at full load,
and then re-running the loads with re-
duced internal loads and modifying the
weather data to reAflect a moderate but
clammy day like 75°F (24°C) and 90%
RH. In other words, simulate the low sen-
sible load conditions that create the DX
dilemma. The assumption is made that if
the system works at both extremes, it will
work adequately between the two condi-
tions.
Next, determine the actual DX equip-
ment capacity (sensible and latent) at the
maximum and minimum conditions of
the model. This usually requires that the
manufacturer run the equipment selec-
tion at both sets of indoor and outdoor
conditions. (Note: The success of this
method often requires several iterations
of equipment selections before a good
fit is found. It is important to choose a
manufacturer’s rep. who has patience.)
Finally, compare the equipment capaci-
ties to the loads. This is where the “what-
if” equipment combinations are put to the
test. Systems with predicted performance
of 5 or higher are considered viable, with
the higher values being preferred. See
sample spreadsheet, where several options
were explored and a system chosen.
Limitations
1.
Determining percent run-time
or moisture removal rate is straightfor-
ward. However, determining the result-
ing relative humidity is a very complex
subject. This spreadsheet does not pre-
dict actual space relative humidity. What
this spreadsheet does is provide perfor-
mance indicators, by relating ratios of
sensible and latent equipment capacities
to the loads they serve, both at part-load
and full-load states.
2. This method is intended for DX sys-
tems with low percentages of outside air.
High outside air percentages (more than
20% to 25%) will tend to have humidity
problems in any event. In these cases,
other systems or supplemental O/A pre-
conditioning systems should be consid-
ered.
3. This method uses actual equipment
performance numbers, and so any changes
in conditions (including design changes
and substitutions) will affect the results.
Conclusions
The DX dilemma is the natural ten-
dency of DX systems to lose control of
space humidity in humid climates where
there is continuous outside air ventila-
tion. Since this system is normally ap-
plied in the commodity segment of the
design market, design fees are low and
the problem is even more of a dilemma.
The method presented in this article pro-
vides a quick means to compare humid-
ity control performance of different
equipment combinations during part-
load and full-load conditions.
Advertisement in print edition formerly in this space.
32
ASHRAE Journal www.ashraejournal.org
March 2001
ASHRAE Journal
To make a fair assessment of humidity control, there must be
consideration of all sources of moisture sources and sinks,
including people, plants, food and beverages, spillage, pro-
cesses, infiltration, outside air. For spaces cooled by DX equip-
ment, moisture removal rate and percentage of run time are
also determining factors. The most confounding part of hu-
midity control predictions is that each component is dynamic.
Refer to the psychrometric chart, and compare the three
points shown.
•
On a sensible design day, the dry-bulb temperature is the
highest. Under this outside air condition, the space will
experience the greatest sensible gains through the build-
ing envelope (skin load) and the greatest overall load. This
value is used to determine the unit’s total capacity.
•
On a dew point design day, the moisture content of the
outside air at its highest. Under this outside air condition,
the outside air and infiltration components of the system
moisture load will be its highest. The dry-bulb temperature
is still above the room temperature, so there is still some
amount of sensible gains through the building envelope.
So, while the moisture load is at its peak, the run time (based
on sensible gains) is at an intermediate value.
•
On a “Yardstick Test Point” day, the moisture content of the
outside air is similar to, but slightly less than, a design day.
The outside air dry-bulb temperature is equal to the inside
temperature (assuming a 75°F [24°C] thermostat setpoint)
so the sensible gains through the building envelope are
practically eliminated.
The exact evaluation of dehumidification performance
would require exhaustive analysis including weather condi-
tions of a design day, a dew point design day, points in be-
tween and other points when cooling is active. Each of these
points would then be evaluated at the different percentages of
internal loads that could occur.
The proposed yardstick method used in the spreadsheet
makes assumptions to eliminate variables and simplify the
design process. The outside air yardstick test point is used in
the part load HVAC load calculations because it eliminates the
skin load effect on equipment run time. In practice DX sys-
tems do a poor job of controlling humidity at this condition,
because if moisture is in the air and the thermostat is not call-
ing, the outside air comes in unchallenged. Other assumptions
made include the following:
a) Thermostat control, no humidistat, no reheat cycle.
b) Re-evaporation of moisture from the DX coil, when the
compressor is turned off, is ignored.
c) If the chosen system has a balance of moisture-in vs. mois-
ture-out (score of 5 or higher) for both full load and part
load, then it is assumed to control humidity adequately for
outside air conditions in between.
Algorithms used in the spreadsheet:
(A) SLOADFULL = Full Load Sensible Coil Load
(B) SLOADPART = Part Load Sensible Coil Load
(C) LLOADFULL = Full Load Latent Coil Load
(D) LLOADPART = Part Load Latent Coil Load
(E) SCAPFULL = Full Load Sensible Capacity at 95°F (35°C)
ambient
(F) SCAPPART = Part Load Sensible Capacity at 75°F (24°C)
ambient
(G) LCAPFULL = Full Load Latent Capacity at 95°F (35°C)
ambient
(H) LCAPPART = Part Load Latent Capacity at 75°F (24°C)
ambient
(I)
RTIMEFULL = Full Load Run Time = (SLOADFULL)/
(SCAPFULL)
(J)
RTIMEPART = Part Load Run Time = (SLOADPART)/
(SCAPPART)
(K) MR-EFFECTIVEFULL= Full Load Moisture Removal Ef-
fectiveness = (RTIMEFULL  LCAPFULL) / LLOADFULL
(L) MR-EFFECTIVEPART =Part Load Moisture Removal Ef-
fectiveness = (RTIMEPART  LCAPPART) / LLOADPART
(M) MR-SCOREFULL= Full Load Moisture Removal Score =
1) If MR-EFFECTIVEFULL >1, then MR-SCOREFULL = 5.0
+ [(1– MR-EFFECTIVEFULL)  2.5]
2) If MR-EFFECTIVEFULL <1, then MR-SCOREFULL = 5.0
+ [(1 – MR-EFFECTIVEFULL)  5.0]
(N) MR-SCOREPART= Part Load Moisture Removal Score =
1) If MR-EFFECTIVEPART >1, then MR-SCOREPART = 5.0
+ [(1 – MR-EFFECTIVEPART)  2.5]
2) If MR-EFFECTIVEPART <1, then MR-SCOREPART = 5.0
Basis of Calculations
\*°F to °C= –32 × 5÷ 9
gr/lb to g/kg = × 0.143
0.025
0.020
0.015
0.010
0.005
Dry Bulb Temperature °F \*
80%
60%
40%
20%
Yardstick Test Point
Dewpoint Design Day
Humidity Ratio lbw /lba
30
40
50
60
70
80
90
100
110
Psychrometric chart for altitude of 0 ft and pressure of
29.92 in. Hg. (7444 kPa).
March 2001
ASHRAE Journal
33
Direct Expansion
+ [(1 – MR-EFFECTIVEPART)  5.0]
(O) Explanation of items M and N (moisture removal scoring
system): The calculation uses a scale of 1 to 10, with a
baseline of 5.0. The basis for the scoring is the moisture
removal effectiveness factor. The scoring is increased or
decreased from the center point of 5.0 based on this factor.
(P) For systems with a deficit in moisture removal effective-
ness (MR-EFFECTIVE <1), the negative scoring will be
calculated as a straight-line interpolation between 5.0 and
0.0, based on the deficiency amount. The algorithm as-
sumes that the under-capacity of the dehumidification
DX Dilemma:
Equipment
performance
comparison.
appliance will have a direct effect on the space humidity.
For systems with a surplus in moisture removal effective-
ness (MR-EFFECTIVE >1), the positive scoring will be calcu-
lated as a 0.5 weighted straight line interpolation between 5.0
and 10.0, based on the surplus amount. The algorithm assumes
that the over-capacity of the dehumidification appliance will
have a direct effect on the space humidity, but will be self-
limiting because the vapor drive through the building enve-
lope will increase as the space “tries” to get drier. The assump-
tion is made that only half of the apparent reduction in space
humidity will be realized for this reason. Therefore, one of the
terms has a 2.5 factor instead of 5.0.
\*°F to °C= –32 × 5÷ 9
\*
CHOOSE
CHOOSE
March 2001
ASHRAE Journal
3 5
ASHRAE Journal
M
A Tool for Modeling
Airflow & Contaminant
Transport
About the Author
By W. Stuart Dols
Member ASHRAE
ultizone modeling refers to analysis techniques that use a simpli-
fied, zonal representation of a building to study building airflows,
pressure differences, and contaminant transport. Each zone is
assumed to have uniform temperature, pressure, and contaminant concen-
trations. Zones typically represent individual rooms but can be entire levels
depending on the building layout and the goals of the modeling. Zones are
connected through flow paths represented mathematically by pressure-flow
relationships. This article describes CONTAMW [Dols et al. 2000], a
multizone modeling tool.
It is important to distinguish multizone
modeling from computational fluid dy-
namics (CFD) modeling [Emmerich 1997].
CFD is a microscopic modeling technique
that provides a more detailed representa-
tion of the airflow, temperature, and con-
taminants in a zone using hundreds or
thousands of nodes per zone.
CFD analysis tools solve the system
of mass, energy, and momentum conser-
vation equations known as the Navier-
Stokes equations to determine the air ve-
locity, temperature and contaminant con-
centration at each of these nodes.
Multizone modeling is a macroscopic
technique that treats each zone as a node
in a system of mass balance equations.
Multizone modeling is suited to applica-
tions that require knowledge on a whole
building scale.
For example, multizone modeling could
be used to gain insight into the transport
of contaminants throughout an entire
building. CFD modeling would be used
to model the behavior of a contaminant
within a single room.
What is CONTAMW?
CONTAMW is the latest version in a
family of multizone indoor air quality and
ventilation analysis computer programs
developed by the Building and Fire Re-
search Laboratory of the National Insti-
tute of Standards and Technology (NIST)
[Axley 1988, Walton 1995 and 1997]. The
program provides the ability to create
multizone models of a building and simu-
late interzonal airflow and contaminant
transport. It employs a graphical user in-
terface that simplifies the task of devel-
oping the zonal representation of a build-
ing.
This user interface implements a
SketchPad that lets the user draw sche-
matic floor plans and establish the geo-
metric relationships of relevant building
features such as zones, airflow paths,
ventilation systems, contaminant
sources, and building occupants.
CONTAMW translates the SketchPad
diagram into a system of equations that
model the building system when perform-
ing simulations.
Basic Theory
CONTAMW performs a simultaneous
mass balance of air in all zones to deter-
mine zone pressures and airflow rates
through each airflow path. Airflows and
contaminant information are then used to
determine contaminant concentrations
within the zones. The following is a brief
explanation of the method. It is presented
in detail in Walton (1989) and Axley (1988).
The mass flow rate from zone j to
zone i, wj,i, along a given airflow path is a
function of the pressure difference be-
tween the zones (∆Pj,i = Pj – Pi).
∆Pj,i is assumed to be governed by the
Bernoulli equation, which accounts for
static pressure on each side of the flow
path, pressure differences due to density
and height differences, and pressure dif-
ferences due to wind.
Conservation of mass is applied for all
zones leading to a set of nonlinear alge-
braic equations that must be solved it-
eratively. CONTAMW uses the Newton-
Raphson method to solve for the zonal
W. Stuart Dols is a mechanical en-
gineer in the Indoor Air Quality and
Ventilation Group at the Building and
Fire Research Laboratory, National
Institute of Standards and Technol-
ogy, Gaithersburg, Md.
3 6
ASHRAE Journal www.ashraejournal.org
March 2001
ASHRAE Journal
= –Rα,iCα,i – Fi,jCα,i + Fj,i(1 – ηα,j,i)Cα,j
+ mi κα,β Cβ,i + Gα,i
pressures and mass flow rates for all zones and airflow paths
respectively.
Once the mass flow rates are computed, contaminant con-
centrations can be computed based on conservation of mass
for each contaminant in each zone.
The mass of contaminant α in zone i is
mα,i = mi × Cα,i
(1)
where mi is the mass of air in zone i, and Cα,i is the concentra-
tion mass fraction of α.
Contaminant is removed from zone i by:
1. Outward airflows from the zone at a rate of Σj Fi,j × Cα,i
where Fi,j is the rate of airflow from zone i to zone j.
2. Removal at the rate Cα,i× Rα,i where Rα,i is a removal coef-
ficient.
3. First-order chemical reactions with other contaminants
Cβ, i at the rate mi × Σb, κα,β × Cb,i where κα,β , is the kinetic
reaction coefficient in zone i between species α and β.
Contaminant is added to the zone by:
1. Inward airflows at the rate Σj (1–ηα,j,i) Fj,i × Cα,j where
ηα,j,i is the filter efficiency for contaminant α in the path from
zone j to zone i.
2. Generation at the rate Gα,i.
3. Reactions of other contaminants.
Conservation of mass for each contaminant species (assum-
ing mα,i << mi) produces the following basic equation for con-
taminant dispersal in a building:
(2)
This differential equation is approximated by a difference
equation and solved using a fully implicit numerical approxima-
tion.
Model Assumptions
CONTAMW implements mathematical relationships to model
airflow and contaminant related phenomena. It incorporates
the following assumptions that simplify the model:
Well-mixed zones. Each zone is treated as a single node with
uniform (well-mixed) conditions throughout. These conditions
include temperature, pressure, and contaminant concentrations.
CONTAMW cannot account for localized effects within a zone.
For example, if a mass of contaminant is introduced into a zone
at a certain time (burst source), CONTAMW assumes the con-
taminant will be mixed into the entire volume of the zone within
a single time-step.
Trace contaminants. Currently, CONTAMW handles only
trace contaminants (i.e., those found at low enough concen-
trations that they do not affect the density of air within a zone).
Care must be taken not to rely on the model to handle contami-
nant concentrations that would change the density of the air
(e.g., moisture and thick smoke). The program treats contami-
nants as trace contaminants even if it calculates concentra-
tions that would affect the density. CONTAMW calculates the
contaminant concentration as the ratio of the mass of contami-
nant to the volume of the zone. The calculated mass of air
within the zone will not change because the model maintains
each zone at a constant temperature and volume. It assumes
differences due to changes of pressure within a zone are negli-
gible.
Heat transfer. The model does not handle heat transfer phe-
nomena. The temperatures in all zones are constant as set by
the user. Different zones can be set to different temperatures,
but they remain constant throughout a simulation. The model
does determine airflows induced by temperature differences
between zones (including ambient) as caused by the stack ef-
fect.
Element models. Airflow path and source/sink elements are
each represented by mathematical models. Users must use mod-
els appropriate for their applications.
These assumptions relate to the mathematical representa-
tions that CONTAMW uses and should be distinguished from
assumptions that users make when creating a model. Users
must exercise engineering judgment so the building represen-
tation is adequate for the purposes of the analysis.
Using CONTAMW
The following is a brief overview on the use of CONTAMW
to develop a building representation and perform a simulation.
Five distinct tasks are required to perform a multizone analysis
with CONTAMW:
1. Develop a building idealization,
2. Draw schematic representation,
3. Define building components,
4. Perform simulations, and
5. Review results.
Figure 1 shows a sketch of a four-story building that will be
used for this discussion.
Figure 1: Sketch and floor plan of the
building to be analyzed.
Figure 2: Less detailed building ide-
alization.
Figure 3: More detailed idealization
of the building.
Σ
Σ
dmα,i
dt
β
j
jΣ
March 2001
ASHRAE Journal
3 7
Modeling
Ivy 2001]. Chapter 25 of the ASHRAE
Handbook—Fundamentals [ASHRAE
1997] provides a table of effective leak-
age areas of building components.
Task 2 – SketchPad Representation
After developing a building idealiza-
tion, the next step is to draw a schematic
representation on the SketchPad. Typi-
cally a floor plan is drawn for each level
of the building representing each room
as a zone. Building component icons are
placed on the SketchPad to represent
zones, airflow paths, and mechanical ven-
tilation system components. Table 1
shows the icons CONTAMW uses to
represent building components.
Task 1 – Building Idealization
Building idealization refers to repre-
senting a building as a set of zones and
airflow paths that are relevant to the goal
of the analysis. A building can be ideal-
ized in many ways depending on the build-
ing layout, the ventilation system con-
figuration, and the problem of interest.
For example, the simple idealization
shown in Figure 2 could be used to study
building envelope leakage and stack ef-
fect within the stair shaft.
Figure 3 shows a detailed idealization
in which each room is a single zone. This
idealization accounts for airflows between
rooms. The idealization could be even
more detailed to include plenums, wall
cavities, and chases [Musser and Yuill
2000].
During this stage of model develop-
ment, consideration is given to the con-
nections and leakage paths between
zones, including the outdoors. These
leakage paths can be represented in vari-
ous levels of detail that range from ac-
counting for each building component to
combining leakage elements into a single
leakage value for the interface between
two zones.
For example, one could represent each
window, door, and wall penetration indi-
vidually. Alternatively, one could deter-
mine the distributed leakage rate on a
square meter basis and enter a single value
for the façade on each level of the build-
ing. Sources of leakage information in-
clude building specific measurements,
effective leakage area tables, literature,
and engineering judgment [Persily and
Figure 4: SketchPad representation of a typical floor.
Icon Category
Component Icons
Walls
Zones
Duct Segments
Duct Junctions
Duct Terminals
Simple AHS
Airflow Paths
Source/Sinks
Occupants
Table 1: Building component icons used for SketchPad
representations.
Figure 4 shows the SketchPad repre-
sentation of a floor plan based on the ide-
alization in Figure 3. To simplify the data
input process in multi-story buildings,
CONTAMW provides the ability to copy
levels. A user can draw a typical level,
copy it, and make modifications neces-
sary to account for differences between
levels.
Task 3 – Define Components
Each icon on the SketchPad is a build-
ing component with associated param-
eters that define its characteristics. Pa-
rameters are entered via building compo-
nent property sheets (Figure 5) that are
accessed by double-clicking on an icon.
To simplify data entry, CONTAMW pro-
vides the ability to copy building com-
ponent icons and to create data libraries
that can be used in current and future
modeling efforts. Some libraries are cur-
rently available in Persily and Ivy [2001].
Task 4 – Simulation
Simulation is the process of solving the
system of equations assembled from a
SketchPad representation of a building.
This step requires the user to specify the
type of analysis that is needed (steady-
state, transient, or cyclical) along with
many other simulation parameters. These
parameters depend on the type of analy-
sis desired and include weather data, con-
vergence criteria, and in the case of a tran-
sient analysis, time steps, and the dura-
tion of the analysis.
Figure 5: Airflow path property
sheet.
3 8
ASHRAE Journal www.ashraejournal.org
March 2001
ASHRAE Journal
Task 5 – Review & Record Results
Simulation results can be viewed on the screen and can be
exported to a file for input to a spreadsheet program or other
post processing software. Airflow and pressure differences at
each airflow path can be viewed directly on the SketchPad (Fig-
ure 6). Contaminant concentrations can be plotted as a func-
tion of time (Figure 7). CONTAMW also provides a shaft re-
port (Figure 8) that displays an elevation view of a building
shaft along with pressure differences and airflow rates across
two user-selected flow paths that connect the shaft zone to
adjacent zones. This feature is useful in analyzing stairwell pres-
surization systems and viewing neutral pressure planes of a
building.
Applications of CONTAMW
CONTAMW can calculate building airflows, which is useful
in assessing building air change rates and interzonal airflow
rates. It can also compare ventilation strategies. The pressure
relationships between building zones are particularly useful in
analyzing smoke control systems. The contaminant transport
simulation capabilities can be useful for IAQ analysis including
design, contaminant source isolation, IAQ investigations, and
occupant exposure analysis. Following are some applications
where CONTAMW can be useful. Where available, references
to case studies that demonstrate the applicability of multizone
modeling are included.
Calculate Building Air Change Rates
One of the main reasons for creating the CONTAM family of
programs was to estimate building air change rates. Air change
rates can be affected by a variety of driving forces including
weather (wind and indoor-outdoor temperature difference) and
mechanical ventilation system operation. CONTAMW provides
the ability to establish sophisticated multizone building geom-
etries, to simulate the effects of varying the driving forces on
building airflow, and to provide insight into the interactions of
weather, envelope tightness, and air handling systems.
Building air change rates include airflow into a building both
unintentionally through envelope leakage (infiltration) and in-
tentionally by mechanical ventilation systems. CONTAMW
accounts for each. Determining air infiltration rates can be use-
ful in estimating energy impacts of building envelope leakage,
understanding how weather affects infiltration, and analyzing
the effectiveness of natural ventilation systems. Air change
rate calculations can be useful in understanding the impacts of
outdoor contaminant levels on indoor contaminant concentra-
tions.
Analyze Ventilation Strategies
Along with the ability to analyze building air change rates,
CONTAMW provides a rich set of tools to analyze ventilation
strategies. Applications in this area include analyzing the ef-
fects of different ventilation strategies on IAQ and energy
[Persily and Martin 1998; Emmerich and Persily 1998], sizing air
handling systems, and analyzing natural ventilation systems
and demand-controlled ventilation.
Compare Ventilation Strategies. A main strength of
CONTAMW lies in its ability to analyze multiple scenarios for a
given building geometry. Once that building geometry is estab-
lished within a CONTAMW model, it can be reconfigured to
Figure 7: Contaminant simulation results as displayed
by CONTAMW.
Figure 6: Graphical display of airflow (blue) and pressure
difference (red) across airflow paths. Length of line indi-
cates relative scale and value is displayed in the status
bar.
Figure 8: Shaft report shows direction of airflows from stair-
well zone (stair) to apartment zone (Liv1) and outdoor
zone (ambt).
3 9
ASHRAE Journal
March 2001
investigate different ventilation strategies of interest.
CONTAMW provides several ways to simulate mechanical ven-
tilation systems including fixed flow-rate elements, a simple air
handling system model, and a complex duct system model that
can account for friction losses, duct leakage and air handlers as
characterized by fan performance curves.
Design Natural Ventilation Systems. Multizone modeling
has been used to design natural ventilation systems [Axley
1999]. CONTAMW can be used to investigate the differences
in airflow rates obtained by varying different building features
and weather conditions including the size and placement of
ventilation openings in the building envelope, the orientation
of the building to prevailing wind, the outdoor temperature
difference and the size and location of ventilation stacks.
Demand Controlled Ventilation. Demand controlled ventila-
tion (DCV) involves controlling ventilation rates based on moni-
tored occupancy levels. Carbon dioxide (CO2) can be moni-
tored instead of monitoring occupancy levels directly because
occupants are the dominant indoor source of CO2. CONTAMW
can be helpful in addressing issues related to the design and
operation of DCV systems [Musser 2000]. Uses include analy-
sis to determine levels of occupant and non-occupant related
contaminants that might result.
Building Flush Out. Buildup of non-occupant related con-
taminants is a concern with DCV or any ventilation system that
reduces or shuts off ventilation during unoccupied hours.
CONTAMW can be useful in analyzing contaminant buildup in
those situations and in determining the amount of ventilation
required to purge, or flush out, the contaminants prior to occu-
pancy [Musser 2000].
Analyze Contaminant Transport
As the name suggests, CONTAMW simplifies the analysis
of airborne contaminant transport within complex, multizone
buildings. Contaminant behavior within buildings can be influ-
enced by airflow, source and sink properties, particle filtration,
gaseous air cleaning, and chemical reactions. CONTAMW pro-
vides the ability to address all of these mechanisms, making it
useful in understanding many contaminant-related building is-
sues and solving or preventing contaminant-related problems
in the built environment.
Predicting contaminant concentrations can be used to deter-
mine indoor air quality performance before a building is con-
structed and occupied, to investigate the impacts of ventilation
system design decisions and building material selection, and to
assess the indoor air quality performance of an existing build-
ing. Predicted contaminant concentrations can also be used to
estimate personal exposure based on occupancy patterns in a
building [Persily 1998].
IAQ Design
Designers typically deal with IAQ by specifying minimum
outdoor air ventilation rates on a space or whole building level
using requirements in building codes or standards. The Venti-
lation Rate Procedure in ASHRAE Standard 62-1999 is a pre-
scriptive approach that provides minimum ventilation require-
ments [ASHRAE 1999]. Standard 62 also contains a perfor-
Advertisement in the print edition formerly in this space.
4 0
ASHRAE Journal www.ashraejournal.org
March 2001
ASHRAE Journal
mance-based IAQ Procedure that ad-
dresses IAQ through maintaining accept-
able levels of known contaminants.
CONTAMW can be useful in implement-
ing both of these procedures from the
point of view of ventilation system and
building material impacts. CONTAMW
can also account for outdoor air contami-
nant levels, the use of filtration, consid-
eration of intermittent or variable occu-
pancy, and distribution of ventilation air
to multiple spaces.
Contaminant Source Isolation
Contaminant source isolation refers to
preventing contaminant transport from
one zone into another. Examples include
parking garages, toilets, and radon entry
from the soil [Fang and Persily 1995].
These situations involve establishing air-
flow or pressure differentials between dif-
ferent zones of a building to control con-
taminant migration. The ability to use
CONTAMW to define complicated
multizone systems enables the analysis
of contaminant transport not only be-
tween adjacent zones, but also through
less obvious paths via elevator and stair
shafts, service chases, and duct leakage.
Design of Smoke Management
Systems
Smoke management refers to passive
and active control of smoke movement
within the built environment in the
interest of providing safety to occupants,
firefighters, and property. Smoke
management methods include compart-
mentation, dilution, pressurization, air-
flow, and buoyancy [Klote and Milke
1992]. CONTAMW has been used to ana-
lyze the performance of many of these
techniques. It has been used to simulate
smoke movement in multizone facilities,
to analyze the performance of smoke con-
trol systems including stairwell pressur-
ization systems, and to aid in performing
far-field tenability (occupant safety)
analysis [Ferriera 1998].
Summary
CONTAMW is a useful tool for ana-
lyzing airflow and contaminant transport
in complex multizone buildings on a macro
level. This article is only an introduction
to the program’s capabilities and does not
cover all the capabilities, options and ap-
plications. The capabilities of multizone
modeling are continually being extended,
and many creative engineers are apply-
ing them in new ways.
CONTAMW is available in the public
domain free of charge by download from
NIST’s Building and Fire Research Labo-
ratory web site at www.bfrl.nist.gov/863/
contam. The project file used for this ar-
ticle also is available for download at this
site. NIST is developing a web site that
will provide support in the form of
CONTAMW building component data li-
braries, post-processing software, and
multizone modeling case studies and ref-
erences at www.bfrl.nist.gov/iMZWeb.
Advertisement in the print edition formerly in this space.
4 1
ASHRAE Journal
March 2001
References
1. 1997 ASHRAE Handbook—Fundamentals.
2. ASHRAE Standard 62-1999, Ventilation for Acceptable
Indoor Air Quality.
3. Axley, J. 1988. Progress Toward A General Analytical
Method for Predicting Indoor Air Pollution in Buildings -
Indoor Air Quality Modeling Phase III Report, NBSIR 88-3814.
National Institute of Standards and Technology.
4. Axley, J. 1999. “Passive ventilation for residential air qual-
ity control.” ASHRAE Transactions 105(2).
5. Dols, W.S., G.N. Walton, et al. 2000. CONTAMW 1.0 User
Manual, NISTIR 6476. National Institute of Standards and Tech-
nology.
6. Emmerich, S.J. 1997. Use of Computational Fluid Dynam-
ics to Analyze Indoor Air Quality Issues, NISTIR 5997. Na-
tional Institute of Standards and Technology.
7. Emmerich, S.J. and A.K. Persily. 1998. Energy Impacts of
Infiltration and Ventilation in U.S. Office Buildings Using
Multizone Airflow Simulation. IAQ and Energy 98, New Or-
leans.
8. Fang, J.B. and A.K. Persily.1995. “Airflow and radon trans-
port modeling in four large buildings.” ASHRAE Transactions
101(1).
9. Ferriera, M.J. 1998. “Analysis of smoke control system
design using a computer-based airflow analysis.” Pacific Rim
Conference and Second International Conference on Perfor-
mance-Based Codes and Fire Safety Design Methods, Maui,
Hawaii.
10. Klote, J.H. and J.A. Milke. 1992. Design of Smoke Man-
agement Systems. ASHRAE.
11. Musser, A., G. Yuill. 1999. “Comparison of residential air
infiltration rates predicted by single-zone and multizone
models.” ASHRAE Transactions 105(1).
12. Musser, A. 2000. “Multizone modeling as an indoor air
quality design tool.” Proceedings of Healthy Buildings 2000,
Espoo, Finland.
13. Persily, A.K. 1998. A Modeling Study of Ventilation, IAQ
and Energy Impacts of Residential Mechanical
Ventilation, NISTIR 6162. National Institute of Standards and
Technology.
14. Persily, A.K. and E.M. Ivy. 2001. Input Data for Multizone
Airflow and IAQ Analysis. NISTIR 6585. National Institute of
Standards and Technology.
15. Persily, A.K. and S.R. Martin. 2000. A Modeling Study of
Ventilation in Manufactured Houses, NISTIR 6455. National
Institute of Standards and Technology.
16. Walton, G.N. 1989. AIRNET - A Computer Program for
Building Airflow Network Modeling. NISTIR 89-4072. National
Institute of Standards and Technology.
17. Walton, G.N. 1995. CONTAM94: A Multizone Airflow and
Contaminant Dispersal Model with a Graphic User Interface.
Building Simulation ’95 - Proceedings of 4th Conference of
International Building and Performance Simulation
Association, Madison, Wisc.
18. Walton, G.N. 1997. CONTAM96 User Manual, NISTIR
6056. National Institute of Standards and Technology.
Advertisement in the print edition formerly in this space.
ASHRAE Journal
Refrigeration
5 4
ASHRAE Journal www.ashraejournal.org
March 2001
C
New Developments in
Industrial Refrigeration
About the Author
By Andy Pearson
arbon dioxide is one of the earliest substances to have been used as
a refrigerant. In the mid-19th century, when refrigeration technology
was in its infancy, technicians used readily available substances, such
as ether, sulphur dioxide, air, ammonia and carbon dioxide. Each substance
had its advantages and disadvantages, and as compressor technology devel-
oped, ammonia came to dominate the early refrigeration market.
The recent swing away from chlorine-
based synthetic refrigerants has renewed
interest in these early substances, and
particularly in carbon dioxide, which pro-
vides exceptionally high refrigeration ca-
pacities, is relatively benign and is easy
to work with. As a result, carbon dioxide
is being used in applications ranging from
domestic heat pumps through car and bus
air-conditioning to large-scale, low-tem-
perature industrial refrigeration.
The use of carbon dioxide instead of
ammonia in food factories is attractive for
several reasons, but it is not without draw-
backs. The most obvious advantage is
that carbon dioxide is non-flammable. It
is even possible to imagine a system
where the carbon dioxide charge is used
as an extinguisher to assist firefighters.
Toxicity is a more complex subject. Al-
though carbon dioxide is not acutely toxic,
unlike ammonia, it must nevertheless be
treated with respect owing to its unusual
toxicology. Other advantages are more
dependent on site conditions, but it is
possible that the installation cost, run-
ning cost and maintenance cost can all
be reduced in comparison with a large
distributed ammonia plant, and certainly
in comparison with a large R-404A plant.
Some of the recent development work
has been conducted in Glasgow, Scotland.
project, based upon successful commis-
sioning of the demonstration plant, was
the replacement of the complete R-22 sys-
tem. A phased program was developed so
that production would continue without
interruption throughout the project. The
heat load is more than 20 times greater
than the demonstration unit, and com-
prises air coolers for the cold room and
process evaporators that may be required
to operate at a slightly higher pressure.
The carbon dioxide system was divided
into three sections. Each was served by a
surge drum and pump set. Two sections
serve banks of process evaporators and
the third feeds the air coolers. It was a
requirement of the project that the sys-
tem must be designed for a long life with
minimal risk of plant failure. The cooling
equipment is built into the structure of a
60-year-old “listed” building. Extended
downtime would result not only in costly
loss of production, but also could pose a
threat to the fabric of the building if the
cold room were allowed to warm up from
–40°C (–40°F) towards ambient. Two key
design decisions followed from the risk
minimization requirement. The first was
to use oil-free compressors on the car-
bon dioxide circuit and the second was
to make the design pressure for both sys-
tems 28 Bar (G) (412 psig).
Ammonia systems are suited to use in
food factories for low-temperature freez-
ing and storage applications, but with the
disadvantages of acute toxicity and rela-
tively large swept volume requirements
at low temperatures. The problem of tox-
icity is present in all ammonia systems,
Glasgow was the home of James Watt,
William Rankine and Lord Kelvin who all
worked on the science of thermodynam-
ics in its early years. Their names are still
associated with various units and cycles
in this respect, so this connection is quite
appropriate. In 1992, a Glasgow industrial
refrigeration contractor designed and in-
stalled the first supermarket refrigeration
system using carbon dioxide as a volatile
secondary refrigerant in cascade with an
ammonia plant. More recently, the com-
pany has engineered a carbon dioxide
compressor system as part of a large food
factory refurbishment. This project in-
cluded the construction of a demonstra-
tion unit to prove the concept before the
main project proceeded.1
The demonstration unit included a
screw compressor, plate condenser, surge
drum and hermetic pump to deliver car-
bon dioxide to a single air cooler installed
in a low-temperature cold chamber. The
plant was designed to extract 100 kW
(28.5 ton) at an air temperature of –48°C
(–54°F). The compressor swept volume is
100 m3/h (59 cfm) at 3,000 rpm. Heat is re-
jected to the existing R-22 plant at inter-
mediate temperature. The demonstration
plant was installed in November 1998, and
has been in continuous use since then,
with only minor modifications. The main
Andy Pearson is the managing di-
rector of Star Refrigeration’s Con-
tracts group, Glasgow, Scotland
(apearson@star-ref.co.uk).
March 2001
ASHRAE Journal
5 5
and safe systems of operation, including the provision of alarm
systems and the rehearsal of emergency procedures have been
developed to ensure that risk is minimized.
The issues surrounding swept volume requirements are less
clear cut. It is possible to engineer ammonia plant for operation
down to –60°C (–76°F), but anything below –35°C (–31°F) re-
quires relatively large compressors because the gas density is
so low. In addition, evaporation below atmospheric pressure
tends to allow air to leak into the system causing inefficiency in
the short term and unreliability in the long term. It is therefore
clear that for evaporation below –35°C (–31°F) there are advan-
tages in selecting a relatively non-toxic, dense gas with a high
pressure-temperature characteristic.
Carbon dioxide is the only common, “natural” refrigerant that
meets these requirements. The triple point for carbon dioxide is
relatively high, at –56.6°C (–69.9°F) and 4.18 Bar (G) (61.5 psig).
At this point gas, liquid and solid can all co-exist, and taking a
vessel of saturated liquid down to this pressure will cause solid
particles to form in the liquid. To enable reliable plant operation
in a pumped liquid system, it is necessary to keep the carbon
dioxide temperature above –55°C (–67°F) under all circumstances.
Figure 1 shows the temperature/density plot for ammonia and
carbon dioxide. It can be seen that for a typical condition of
–40°C (–40°F) carbon dioxide gas is about 40 times more dense
than ammonia. Although the latent heat is about one fifth of
ammonia, 300 kJ/kg (129 Btu/lb) compared with 1,400 kJ/kg (600
Btu/lb), the swept volume required of carbon dioxide is about
Figure 1: Gas densities of ammonia and carbon dioxide.
Ammonia Density
CO2 Density
100
10
1
0.1
–80
–70
–60
–50
–40
–30
–20
–10
0
Density (kg/m3)
Temperature (°C)
Figure 2: Schematic diagram of the UK system.
NH3
condensers
CO2
compressors
NH3/CO2
exchanger
NH3
compressors
CO2 surge
drums
–48°C
–54°C
–48°C
Advertisement in the print edition formerly in this space.
5 6
ASHRAE Journal www.ashraejournal.org
March 2001
ASHRAE Journal
a miscible oil. A new range of polyol ester oils, miscible with
carbon dioxide, have recently been developed. These ensure
good oil flow in the evaporator, as in a halocarbon plant.
For the demonstration unit with the small screw compressor,
a polyol ester (POE) lubricant was selected. The first selection
was Triton SE170, a relatively thick lubricant with a pour point
of about –25°C (–13°F). Miscibility at low temperature ensured
that the evaporator would not be fouled, and the thick oil was
preferred to protect the compressor bearings, as they are re-
quired to operate at high pressures. During performance test-
ing, it was confirmed that the evaporator was not suffering from
oil fouling, but the oil rectifier was not performing correctly.
This problem was solved by changing to the slightly thinner
Triton SEZ80 oil and making a small modification to the rectifier
pipework. With these modifications in place, the demonstration
unit now runs fully automatically under the control of an air
temperature thermostat.
Although the operational experience of the demonstration
unit was good, there was concern about the long-term effects
of oil in the process evaporators. The effect of moisture on the
POE was also unknown. It was decided to use oil-free compres-
sors for the main project to minimize the risk of future problems.
Four piston compressors were selected. Each machine has three
double-acting cylinders giving six equal steps of capacity con-
trol. The oil-free compressors are more expensive than the
equivalent size of screw compressor but there were some minor
cost savings in the cost of oil, the oil recovery system and the
oil maintenance allowance that partially offset the extra expense.
Unlike ammonia, carbon dioxide has no distinctive smell, al-
though individuals exposed to it report a strong adverse reac-
tion. The acceptable exposure level (AEL) for carbon dioxide is
5,000 ppm, five times higher than for most other “non-toxic” re-
frigerants, and it is present in the atmosphere at a level of 0.03%
(300 ppm). Although carbon dioxide is essentially non-toxic, it
must be treated with caution, and exposure to excessive amounts
of carbon dioxide can cause asphyxiation, even when there is
ample oxygen in the atmosphere. At about 9% carbon dioxide in
air, the body’s natural respiration reflex is disrupted, and breath-
ing becomes impossible. It is recommended that CO2 sensors
one-eighth that of ammonia. One CO2 compressor gives the same
refrigerating effect as eight similar machines on ammonia!
For the UK project, a system was adopted that has a common
ammonia high side and separate carbon dioxide circuits. The
plant serves two banks of process heat exchangers and a set of
eight cold store air coolers. The majority of the heat load, from
the process evaporators, can be extracted at a slightly higher
temperature than the optimum for the cold store, which should
be kept as cold as possible.
Four carbon dioxide compressors were provided, with two
suction headers. One header feeds two compressors at about –
45°C (–49°F), and the other, connected to the cold room, feeds
one compressor at about –55°C (–67°F). The fourth compres-
sor is arranged as a swing standby connected to both systems
with isolating valves. A single heat exchanger (carbon dioxide
condenser) feeds liquid to a high-pressure receiver where it is
distributed to three surge drums using low-pressure floats. On
the ammonia side four screw compressors are connected to
evaporative condensers with a common high-pressure receiver
and an open flash economizer. Although high-pressure float
control of the system was considered, a low-pressure float sys-
tem was adopted to enable the installation of additional ammo-
nia side loads at a later date if required.
It was originally intended to design the ammonia system for
an allowable pressure of 18 Bar (G) (265 psig) and the carbon
dioxide system for 30 Bar (G) (441 psig). However a brief hazard
and operability study identified that a leak of carbon dioxide
into the ammonia system might cause blockage of relief valves
if ammonium carbamate was formed.
To avoid overpressure of the ammonia system under these
circumstances, it was decided to design both systems for an
allowable pressure of 28 Bar (G) (412 psig). Therefore, it is not
possible to over pressurize the ammonia system from the car-
bon dioxide side, even if the ammonia relief valves are blocked.
In addition, pressure switches and vent solenoid valves are
fitted to the carbon dioxide system to blow some gas to atmo-
sphere if the pressure rises to 25 Bar (G) (368 psig).
Compressors, condensers and control valves for the ammonia
system are readily available with a design pressure of 28 Bar (G)
(412 psig) so it was possible to use relatively standard equip-
ment for the ammonia circuit. The carbon dioxide compressors
are restricted to 24 Bar (G) (353 psig) standstill and 8 Bar (G) (118
psig) running on the suction side, so additional pressure limiting
systems were required to prevent damage to these compressors.
No major problems of compatibility between carbon dioxide
and traditional lubricants exist, but mineral oil and its deriva-
tives are not miscible with carbon dioxide. It is necessary in a
low-temperature system to ensure that the evaporator does not
become fouled with thick oil or its decomposition products.
This can be avoided by selecting a non-miscible synthetic oil
with low pour point, such as a polyalfaolefine. However, if non-
miscible lubricant is used then the oil return from the surge
drum to the compressor must either feed liquid back to the
compressor or else use an oil collecting pot, as is common in
ammonia plants. The oil collecting system can be automated,
but systems for non-miscible oils tend to be relatively expen-
sive compared with the simple rectifiers which can be used with
The demonstration unit: the compressor drive motor
(55 kW) is in the foreground.
5 7
ASHRAE Journal
March 2001
should be installed in production areas
when carbon dioxide is used, particularly
when those working in the vicinity are not
trained technicians. Regular leak testing is
also recommended. These precautions
would be prudent for any refrigerant that
is not “self-alarming,” for example R-22 or
R-404A, when used in a production area.
The demonstration unit has run for
about 24 months and has proven to be
extremely reliable. The main system com-
pressors and liquid pumps have been
successfully commissioned with no re-
ported problems, and the heat loads are
now being introduced as part of a phased
changeover from R-22.
Carbon dioxide was selected for the
low-temperature side of the plant because
the only “natural” alternative was ammo-
nia. By keeping the ammonia within the
plant room and the condenser area, the
charge is reduced significantly. It is esti-
mated that the total charge that would
have been required was about 20 tonnes
(44,000 lbs) of ammonia, but with the cas-
cade system this will be less than five
tonnes (11,000 lbs). In addition, at normal
operating conditions none of the ammo-
nia system is below atmospheric pressure
and the risk of drawing air and water into
the system is greatly reduced. If ammo-
nia had been used to feed the cold room
air coolers at –55°C (–67°F), the pressure
would have been 0.7 Bar (10 psi) below
atmospheric pressure, and performance
would have suffered significantly at the
slightest leak. The ammonia section of the
cascade system is self-contained and rela-
tively easy to maintain.
The carbon dioxide system uses much
smaller pipes than would have been re-
quired for ammonia or R-22. In addition to
the relative ease of installation in an exist-
ing factory, this offers many benefits in
operation. The quantity and cost of low-
temperature insulation is reduced, so it is
cheaper to install and easier to maintain.
The carbon dioxide system includes a con-
trolled vent system to maintain system
pressures in the event of an emergency.
To a traditional refrigeration engineer, this
seems a strange thing, particularly as car-
Advertisement in the print edition
formerly in this space.
Advertisement in the print edition formerly in this space.
5 8
ASHRAE Journal www.ashraejournal.org
March 2001
ASHRAE Journal
bon dioxide is regularly mentioned in con-
nection with global warming.
It must be remembered that the main
effect of carbon dioxide on global warm-
ing is the result of emissions from power
stations. The quantity contained in a large
system is trivial in comparison to the
amounts produced by burning fossil fu-
els to power the plant, and therefore the
impact on the environment of venting
small amounts to atmosphere is negligible.
Carbon dioxide is also much cheaper than
ammonia. At current UK prices, ammonia
costs about £1.00 ($1.46 U.S.) per kilo-
gram, whereas carbon dioxide is about
one-tenth of that. R-22 and R-404A on
the other hand are about 10 times more
expensive than ammonia.
The pressure in the low side of the car-
bon dioxide system is about 6 Bar (G) (88
psig) in normal operation. Any leak of liq-
uid at these conditions will form a pow-
der of “dry ice” as the liquid is dropped
to atmospheric pressure, making the leak
easy to locate. If the leak is from the gas
space, there will be no risk of air or mois-
ture being drawn into the system, and
there is no need to fit a non-condensible
gas purger to the carbon dioxide system.
It is, of course, necessary to evacuate and
dehydrate sections of the plant after main-
tenance to avoid a buildup of air and wa-
ter when the system is recommissioned.
During testing of the demonstration
unit, the surge drum pressure was
dropped below the triple point to see what
effect this would have on the operation of
the plant. The pump suction strainer very
quickly choked with solid carbon dioxide
slush, and the pump tripped. Once the
pressure rose and the solids returned to
liquid the plant was restarted with no ad-
verse effect. The time taken for the solids
to clear was about five minutes.
The recent work in the UK factory has
demonstrated the viability of carbon diox-
ide cascade systems for low-temperature
applications, and has provided the client
and the contractor with valuable experi-
ence of the various advantages and
disadvantage of working with this wholly
familiar and yet unusual fluid. It is to be
expected that continued pressure from
governments, environmental lobbyists
and the general public will result in in-
creased emphasis on energy efficient sys-
tems, particularly those that use the
so-called “natural” refrigerants. In this en-
vironment increased use of ammonia/car-
bon dioxide cascade systems for
low-temperature freezing and storage
seems highly probable.
Some further development work needs
to be done in the design and implementa-
tion of components and ancillary systems,
particularly those associated with de-
frosting, but in all other aspects the tech-
nology is already proven, and is avail-
able for implementation now.
Notes
1. This system was the subject of a pa-
per presented at the IIAR Annual Confer-
ence in Nashville, Tenn., March 2000 by
Andy Pearson.
Advertisement in the print edition formerly in this space.
ASHRAE Journal
1
ASHRAE Journal www.ashraejournal.org
April 2001
W
Designing Industrial
Exhaust Systems
About the Author
By Patrick Brooks, P.E.
Member ASHRAE
hen engineers design supply systems, a few assumptions sim-
plify the process of calculating pressure losses. One of the
main assumptions is that the air density remains constant
throughout the system. For this to be true, the process must be adiabatic
(no heat loss), incompressible, isothermal (constant temperature), and
isobaric (constant pressure).
From the perfect gas law, even first-year engineers know that density
increases as temperature decreases or as pressure increases. Likewise,
density decreases as temperature rises or pressure falls. Since pressure
drop due to friction is actually a function of density, density must be ac-
counted for if it varies much from standard.
Patrick J. Brooks is director of
Manufacturing Services for United
McGill, Columbus, Ohio. He is a mem-
ber and former chair of TC 5.2, Duct
Design, and is a member of SPC 120,
Methods of Testing to Determine Flow
Resistance of HVAC Air Ducts and Fit-
tings, SPC 126, Methods of Testing
HVAC Air Ducts and SPC 134, Graphic
Symbols of HVAC&R Systems.
In supply systems, the pressure drop
correction often is made by applying a
factor equal to the ratio of the actual den-
sity to standard density:
where,
FAN TPa = fan total pressure require-
ment at actual conditions, in. w.g. (Pa)
FAN TPs = fan total pressure require-
ment calculated at standard conditions,
in. w.g. (Pa)
ρa = actual density of the air, lbm/ft3
(kg/m3)
ρs = density of standard air = 0.075
lbm/ft3 (1.204 kg/m3)
In exhaust systems, density might
change throughout the system. This can
occur if the effluents being exhausted are
at different temperatures and thus differ-
ent densities. The effluents might also
consist of various types of gases and
amounts of particulates that affect the den-
sity. As streams of gas mixtures meet at
junctions in exhaust systems, new densi-
ties are created. To properly design these
systems, engineers must account for dif-
ferences in density throughout the sys-
tem as they calculate pressure losses.
Fundamentals of Mass
and Energy Flow
The two fundamental concepts that
govern the flow of air in ducts are the
laws of conservation of mass and con-
servation of energy.
Conservation of Mass
The law of conservation of mass tells
us that, at steady state conditions, the
mass flow rate of gas entering a control
volume must equal the mass flow rate of
gas exiting the control volume. If the mass
flow rates entering the control volume are
given by m1 and m2, and the mass flow
rate exiting the control volume is given
by m3, then:
m3 = m1 + m2
(2)
The mass flow rate equals the density
of the gas stream (ρ) times the volume
flow rate (Q). Therefore, Equation 2 can
be written as:
ρ3 Q3 = ρ1 Q1 + ρ2 Q2 (3)
where,
ρi = the density at the i cross-section,
lbm/ft3 (kg/m3)
Qi = the air volume flow rate, cfm (L/s,
converted to m3/s by dividing by 1,000).
Since the volume flow rate is simply the
velocity (V) times the cross-sectional area
(A), Equation 3 can also be written as:
ρ3V3A3 = ρ1V1A1 + ρ2V2A2
where,
V = the velocity, fpm (m/s).
A = the cross-sectional area, ft2 (mm2
converted to m2 by dividing by 1,0002).
Equation 4 will be used at junctions
where two gas streams are combined.
Conservation of Energy
Applying the conservation of energy
FAN TPa =
× FAN TPS
ρa
ρs
⋅
⋅
⋅
(4)
(1)




+
=
1000
ρ
1000
ρ
1000
ρ
2
2
1
1
3
3
Q
Q
Q








+
=
000
,1
ρ
000
,1
ρ
000
,1
ρ
2
2
2
2
2
1
1
1
2
3
3
3
A
V
A
V
A
V
⋅
⋅
⋅
2
ASHRAE Journal www.ashraejournal.org
April 2001
ASHRAE Journal
vides methods to determine heat loss/gain. This calculation is
an application of the general heat transfer equation, Q = UA ∆T.
The designer may also want to determine the duct wall tempera-
tures to determine if insulation is necessary as a safety precau-
tion or to reduce heat loss or gain.
Pressure Loss Corrections
There are two different types of pressure losses associated
with ductwork: friction losses and dynamic losses.
Friction Losses
In laminar flow, friction losses result from momentum exchange
between molecules. In turbulent flow, friction losses result from
momentum exchange between individual particles of adjacent
fluid layers moving at different velocities. The Darcy equation
is used to calculate friction loss.
(11)
where,
f = the friction factor
L = the length of the duct, ft (m)
Dh = the hydraulic diameter, ft (m)
(the other terms are previously defined)
The friction factor in the Darcy equation is a function of the
material absolute roughness, hydraulic diameter, and Reynolds
Number. When the Darcy equation is used to calculate friction
loss, there is no need for additional correction factors because
the friction factor can be calculated for actual conditions. Either
the Colebrook equation or the Altshul-Tsal equation can be
used to determine the friction factor. Chapter 32 of the ASHRAE
Handbook—Fundamentals presents those equations.
Most designers do not take the time to apply the Colebrook
or Altshul-Tsal equations and calculate pressure drop with the
Darcy Equation. Instead, they use a friction chart or ductulator.
Those tools incorporate a friction factor based on standard
conditions. When friction losses are calculated at standard con-
ditions, correction factors must be applied for actual condi-
tions.
To correct the friction loss for temperature, use:
(12)
To correct the friction loss for changes in barometric pres-
sure, use:
(13)
where, β is the actual barometric pressure, in. Hg (kPa).
Example 1:
Air is flowing in a 6-in. (160-mm) diameter exhaust duct at 3,000
fpm (15 m/s). The friction loss from the ASHRAE friction loss
chart is 2.2 in. w.g./100 ft (16 Pa/m). [SI values in this example are
not direct conversions; they are approximate to the English val-
ues but are determined separately.] If the temperature of the gas
is 500°F (260°C) and the barometric pressure is 27 in. Hg (91.4
kPa) then Kt = 0.61 and Kβ = 0.91. The friction rate becomes:
laws to the control volume at steady state conditions, E3 = E1 +
E2. Neglecting the small effects of heat loss, potential energy,
and kinetic energy at the junction, and since no work is done,
the equation for conserving energy becomes:
m3 h3 = m1 h1 + m2 h2
(5)
where,
hi =
the enthalpy of the gas stream at the i cross-section,
Btu/lbm (kJ/kg).
Enthalpy is a thermodynamic property of a homogeneous
gas. It can generally be calculated as a function of the average
specific heat of the gas for the process and the temperature:
hi = Cp ti
(6)
where,
Cp =
is the average specific heat of the gas, Btu/lbm °F
(kJ/kg °C).
ti = the average temperature of the gas stream at the i
cross-section, °F (°C).
Chapter 6 of the 1997 ASHRAE Handbook—Fundamentals
provides information to calculate enthalpies of gas mixtures
(including those with water vapor). Cp is relatively constant for
most gases over a wide range of temperatures. Under this as-
sumption, Equation 5 can be rewritten as:
m3 t3= m1 t1+ m2 t2
(7)
or
(8)
Knowing the mixed temperature allows us to determine the
density of the mixture. From the perfect gas law, the density
ratio of a gas at two different temperatures and pressures is
given by:
(9)
where,
Ti is the absolute temperature of the gas at i, °R (K).
Pi is the absolute pressure of the gas at i, in. Hg (kPa).
In gas streams, the change in absolute pressure is often neg-
ligible. For a gas stream composed mostly of air, in which
changes in absolute pressure are small, the density can be esti-
mated from:
(10)
Heat Loss/Gain
Heat loss/gain in each section of duct must also be accounted
for in exhaust design. This is because heat transfer to ambient
will cool a hot gas (or warm a cool gas) as it flows through
ducts.
If the gas temperatures are much different from ambient, duct
pressure drop calculations should account for this heat loss/
gain. The temperatures of the gases entering a junction must be
calculated. These are the temperatures of the gases that will mix
in the junction.
Chapter 32 of the ASHRAE Handbook—Fundamentals pro-
⋅
⋅
⋅
825
.0
460
530






+
=
i
t
t
K
ρ1
ρ2
T2P1
T1P2
=
⋅
⋅
t3 = m1 t1 + m2 t2
m1 + m2
⋅
⋅
⋅
⋅
⋅












a
T
or
293
kg/m
4
20
.1
3






=
a
a
T
530
/ft
lb
075
.0
ρ
3
m












=
∆
2
ρ
1097
ρ
2
2
V
D
L
f
or
V
D
L
f
P
h
h
f














+
825
.0
273
293
it
or














9.0
325
.
101
β
or
⋅
⋅
⋅
9.0
β
921
.
29
β






=
K
April 2001
ASHRAE Journal
3
Pressure Loss
Multiplying the actual velocity pressure by the loss coeffi-
cient gives identical results.
System Losses
To determine system losses, individual component losses
must be calculated and the total pressure loss in each path
summed. The following example illustrates this process.
Example 3:
Barometric Pressure = 27 in. Hg (91.4 kPa). The inlet loss
coefficients are both equal to 0.93. The ducts are sized to main-
tain 3,000 fpm (15 m/s) to avoid particulate dropout.
Sections 1 and 2 are sized at 6-in. (160-mm) diameters. The
size for Section 3 must be determined for the actual volume flow
rate in Section 3. The volume flow rate is the mass flow rate
divided by the density.
The first step is to calculate the densities and mass flow rates
in Sections 1 and 2. The conditions in Section 1 are the same as
in Example 2. The density in Section 1 has already been calcu-
lated as ρ1 = 0.0375 lbm/ft3 (0.602 kg/m3).
The density for Section 2 can be calculated using Equation 9
as:
The mass flow rates are calculated from Equation 3 as:
m1 = 0.0375 × 600 = 22.2 lbm/min
m2 = 0.068 × 600 = 40.8 lbm/min
The mass flow rate in Section 3 is calculated using Equation
2 as:
m3 = m1 + m2 = 22.2 + 40.8 = 63 lbm/min
Neglecting the heat loss in the short 10 ft (3 m) lengths, the
duct leaving temperatures are assumed to be the same as the
entering temperature. The temperature of the air entering Sec-
tion 3 can therefore be calculated using Equation 8 as:
0.61 × 0.91 × 2.2 in. w.g./100 ft = 1.22 in. w.g./100 ft
0.61 × 0.91 × 16 Pa/m = 8.9 Pa/m
Dynamic Losses
Dynamic losses are caused by flow disturbances from duct
mounted equipment and fittings that change the direction and/
or area of the airflow path. The fluid resistance coefficient C, is
the ratio of the total pressure (dynamic) loss to the velocity
pressure at the reference cross section.
(14)
Loss coefficients for many fittings are listed in the ASHRAE
Duct Fitting Loss Coefficient Tables. This information is also
available as a computerized ASHRAE Duct Fitting Database.
The coefficients are tabulated as a function of size and/or air-
flow and area ratios. Once the loss coefficient is determined, it
is multiplied by the velocity pressure at the reference cross
section to determine the pressure loss of the fitting. The veloc-
ity pressure is given by:
(15)
If the velocity pressure is calculated as if the gas were at
standard conditions (ρ = 0.075 lbm/ft3, [1.204 kg/m3]), equation
15 reduces to:
(16)
When the velocity pressure is calculated for standard condi-
tions using equation 16, the total pressure loss must be cor-
rected multiplying it by the ratio of actual to standard densities.
Example 2:
Calculate the loss of a die-stamped elbow under the same
conditions of Example 1. The airflow rate is 600 cfm (300 L/s).
From the ASHRAE Duct Fitting Database, the loss coeffi-
cient is, C = 0.14, the velocity pressure at standard conditions
is 0.58 in. w.g. (135 Pa), and the pressure loss at standard condi-
tions is 0.08 in. w.g. (19 Pa).
The actual ratio of densities from Equation 9 is:
Therefore, the actual total pressure loss of the elbow is 0.50 ×
0.08 or 0.04 in. w.g. (9.5 Pa).
Since we know the ratio of densities, we could also have
calculated the actual density (0.075 × 0.50 = 0.0375 lbm/ft3
[1.204 × 0.50 = 0.602 kg/m3]). The true velocity pressures could
have been calculated as:
C = ∆pi
pv
{so ∆pi = C × pv}
Figure 1: ASHRAE Fitting ED5-2 (Wye, 45°, converging). Inlet
to Section 1 has 600 cfm (300 L/s) at 500°F [260°C]. Inlet to
Section 2 has 600 cfm (300 L/s) at 70°F (20°C). Sections 1 and
2 are each 10 ft (3 m) long. Section 3 is 20 ft (6 m) long.
⋅
⋅
⋅
⋅
⋅
w.g.
in.
,
1097
ρ
2






=
V
pv
.
w.g
in.
,
4005
2






=
V
pv
(17)
w.g.
in.
29
.0
1097
3056
0375
.0
2
=






=
v
p
F
222
63
70
8.
40
500
2.
22
3
°
=
×
+
×
=
t
50
.0
921
.
29
27
500
460
530
ρ
ρ
=











+
=
s
a
3
m
2
/ft
lb
068
.0
921
.
29
27
70
460
530
075
.0
ρ
=











+
=
Pa
,
2
ρ
2











V
[
]
Pa
,
602
.0
2
V















+
325
.
101
4.
91
260
273
293






=






Pa
68
2
15
602
.0
2




=












+
3
kg/m
1.086
325
.
101
4.
91
20
273
293
204
.
1




=
×
kg/s
18
.0
1000
300
602
.0
(The 1000 factor converts L/s to m3/s)
[
]
kg/s
50
.0
32
.0
18
.0
=
+




°
=
×
+
×
C
106
5.0
20
32
.0
260
18
.0
4
ASHRAE Journal www.ashraejournal.org
April 2001
ASHRAE Journal
Inlet Losses
Inlet total pressure losses are determined by multiplying the
inlet loss coefficient times the section’s velocity pressure.
∆pt , inlet 1 = 0.93 × 0.29 = 0.27 in. w.g.
[0.93 × 67 = 62 Pa]
∆pt, inlet 2 = 0.93 x 0.53 = 0.49 in. w.g.
[0.93 × 121 = 113 Pa]
Friction Losses
From the ASHRAE friction chart in Chapter 32 of the Funda-
mentals handbook, the friction loss rates at standard condi-
tions are:
The friction losses at standard conditions are calculated as:
The correction factors from Equation 12 and Equation 13 are:
The friction losses at actual conditions become:
Junction Losses
From the ASHRAE Duct Fitting Database for fitting ED5-2
(Wye, 45°, Converging), the loss coefficient Cs for the main
flow (Section 1 to Section 3) referenced to Section 1 is 0.19. The
loss coefficient Cb for the intersecting branch referenced to the
branch is 0.48.
The total pressure losses of the junction fitting are calculated
Knowing the temperature allows us to calculate the density
in Section 3 as:
The airflow rate in Section 3 is calculated by dividing the
mass flow rate by the density.
We want to size Section 3 to maintain 3,000 fpm (15 m/s)
carrying velocity. To do this, we divide the airflow rate by the
desired velocity to determine the required area, then solve for
the diameter.
This size should be rounded down to a standard available
size to maintain the carrying velocity, so we will use an 8-in.
(200-mm) diameter.
The next step is to determine the areas, velocities, and veloc-
ity pressures in each section. These factors are needed to de-
termine loss coefficients and pressure losses.
From Equation 15:
2
3
ft
396
.0
3000
1189 =
=
A
.
in
5.8
12
π
396
.0
4
3
=
×
×
=
D
cfm
1189
053
.0
63
3
=
=
Q
3
m
3
/ft
lb
053
.0
921
.
29
27
222
460
530
075
.0
ρ
=











+
=




=











+
3
kg/m
84
.0
325
.
101
4.
91
106
273
293
204
.1




=
×
L/s
595
1000
84
.0
50
.0




=
×
2
mm
666
,
39
1000
15
595






=
×
mm
225
π
666
,
39
4
fpm
3061
196
.0
600
,
2
1
=
=
V
V
fpm
3406
349
.0
1189
3
=
=
V




=
×
2
2
mm
106
,
20
4
160
π




=
×
2
2
mm
416
,
31
4
200
π




=
×
m/s
9.
14
1000
106
,
20
300




=
×
m/s
9.
18
1000
416
,
31
595
in.w.g.
29
.0
1097
3061
0375
.0
2
1
=






×
=
V
P
in.w.g.
53
.0
1097
3061
068
.0
2
2
=






×
=
V
P






=






Pa
67
2
9.
14
602
.0
2
in.w.g.
51
.0
1097
3406
053
.0
2
3
=






×
=
V
P






=






Pa
121
2
9.
14
086
.1
2






=






Pa
150
2
9.
18
84
.0
2
Pa/m)
(16
ft
0
in.w.g./10
2.2
100
,
100
2
,
1,
=
∆
∆
f
f
ρ
ρ
Pa/m)
(14
ft
0
in.w.g./10
8.1
100
3, =
∆
f
ρ
[
]
Pa
48
3
16
=
×
in.w.g.
.22
0
100
10
2.2
∆
,
∆
1
=
×
=
f,s
f,
p
p
in.w.g
6
3.0
100
20
8.1
3,
=
×
=
∆
f
p
[
]
Pa
84
6
14
=
×
61
.0
260
273
293
,
500
460
530
825
.0
825
.0
1
=














+






+
=
t
K
81
.0
106
273
293
,
222
460
530
825
.0
825
.0
3
=














+






+
=
t
K
91
.0
101.325
91.4
,
921
.
29
27
,
,
9.0
9.0
3
β
2
β
1
β
=




















=
K
K
K
∆pf1 = 0.22 × 0.61 × 0.91 = 0.12 in. w.g.
[48 × 0.61 × 0.91 = 27 Pa]
∆pf 2 = 0.22 × 1 × 0.91 = 0.20 in. w.g.
[48 × 1 × 0.91 = 27 Pa]
∆pf 3 = 0.36 × 0.81 × 0.91 = 0.27 in. w.g.
[84 × 0.81 × 0.91 = 62 Pa]
2
2
2
1
ft
196
.0
144
4
6
π
,
=
×
×
=
A
A
2
2
3
ft
349
.0
144
4
8
π
=
×
×
=
A
1
2 =
t
K
April 2001
ASHRAE Journal
5
Pressure Loss
as:
∆pt,1–3 = Cs × pv1 = 0.19 × 0.29 = 0.05 in. w.g. [0.19 × 67 = 13 Pa]
∆pt,2–3 = Cb × pv2 = 0.48 × 0.53 = 0.25 in. w.g. [0.48 × 121 = 58 Pa]
System Pressure Losses and Balancing
To determine the system pressure requirements, the total pres-
sure loss for each section is calculated, then the individual
section losses are summed.
Section 1 Losses = Inlet + Friction + Junction
= 0.27 + 0.12 + 0.05 = 0.44 in. w.g.
[62 + 27 + 13 = 102 Pa]
Section 2 Losses = Inlet + Friction + Junction
= 0.49 + 0.20 + 0.25 = 0.94 in. w.g.
[113 + 44 + 62 = 219 Pa]
Section 3 Losses = Friction
= 0.27 in. w.g. (62 Pa)
Path 1– 3 Pressure Loss = 0.44 + 0.27 = 0.71 in. w.g.
[102 + 62 = 164 Pa]
Path 2 – 3 Pressure Loss = 0.94 + 0.27 = 1.21 in. w.g.
[219 + 62 = 281 Pa]
The fan must be sized to provide an airflow in Section 3 of 1189
cfm (595 L/s) at a temperature of 222°F (106°C) and a total pres-
sure of –1.21 in. w.g. (–281 Pa) at the fan inlet. Fan manufacturers’
ratings tables are based on air at standard temperature and pres-
sure. When using the fan manufacturer’s rating table to select
fans for duty at non-standard conditions, choose the fan for the
volume airflow (cfm or L/s) at actual conditions. Multiply the
calculated fan total pressure required at actual conditions by the
ratio of standard density to actual density to determine the fan
total pressure at standard conditions for picking the fan. Be-
cause lower density makes it more difficult to develop pressure,
a fan that must produce 1.21 in. w.g. (281 Pa) of pressure moving
air at a density of 0.055 lbm/ft3 [0.89 kg/m3] will have to be ca-
pable of developing 1.65 in. w.g. [383 Pa] at standard conditions.
Horsepower also varies with the density ratio. The lower
density at hot conditions means the fan requires less power
than at standard conditions. A fan selected for hot duty might
need a larger motor for start up at cold conditions than to run at
design conditions.
The pressure drop from one point (the room) to any other
point (the fan inlet) must be the same regardless of the path the
air takes. Because Path 1–3 requires only 0.71 in. w.g. (164 Pa),
Section 1 will need an additional pressure drop to make the pres-
sure drop in Path 1–3 equal to the pressure drop in Path 2–3.
Otherwise, the airflow in Path 1–3 would increase and the airflow
in Path 2–3 would decrease to make the pressure drops equal.
The additional pressure drop can be achieved by adding a damper,
reducing the duct size, increasing airflow, or a combination of the
three.
Summary
Even though Sections 1 and 2 have the same design airflow
rates, they have much different pressure requirements. The pres-
sure loss for Section 1 is only 0.44 in. w.g. (102 Pa) compared to
0.94 in. w.g. (219 Pa) for Section 2. Part of this difference is due
to the higher pressure loss through the branch of a junction
compared to the main. However, most of the difference results
because the less dense air in Section 1 creates lower pressure
drops.
Since Sections 1 and 2 are not naturally in balance, too much
air would be pulled from Section 1 and not enough from Section
2, possibly causing fallout of particulate in Section 2. Design
changes will be needed to bring Section 1 into balance. If actual
conditions and the density corrections not had been used to
calculate the pressure losses, the degree of imbalance would
not have been known. The actual conditions at the fan inlet
would also not have been known, and the fan would not have
been sized properly.
References
1. 1997 ASHRAE Handbook—Fundamentals, Chap. 32.
2. 1997 ASHRAE Handbook—Fundamentals, Chap. 6.
3. ASHRAE Duct Fitting Loss Coefficient Tables.
4. ASHRAE Duct Fitting Database.
5. ASHRAE Terminology of Heating, Ventilation, Air-Conditioning
& Refrigeration, Section I Terms and Definitions, December 8, 1989.
Editorial Note
For information on the basics of duct pressure drop calcula-
tions for air at standard conditions, see Brooks, P. 1995. “Duct
design fundamentals.” ASHRAE Journal 37(4):69–76.
ASHRAE Journal
Technology Award
5 6
ASHRAE Journal www.ashraejournal.org
April 2001
Cost-Effective,
Energy-Efficient
Residence
O
About the Authors
By Dianne Griffiths
and
William Zoeller
Associate Member ASHRAE
Cost-Effective,
Energy-Efficient
Residence
ne of the goals of the Building
America Program, sponsored
by the U.S. Department of En-
ergy, is to produce energy-effi-
cient, environmentally sensitive, afford-
able, and adaptable residences on a com-
munity scale. The Consortium for Ad-
vanced Residential Buildings (CARB)
worked with one of America’s largest pro-
duction builders to develop a new inno-
vative home, the Carbury. Its design and
technical features can easily be applied
on a community scale.
Systems Engineering
The design idea for the Carbury, an
entry-level home for the Houston sub-
urbs, is maximum energy efficiency and
resource use at a minimum cost increase
over the builder’s current product. A sys-
tems engineering approach was taken.
This approach considers the interaction
between the building envelope and me-
chanical systems, as well as other factors.
It recognizes that features in one compo-
nent of the house can affect others and it
enables the incorporation of energy-sav-
ing strategies at no additional cost.
The 2,506-ft2 (233 m2), two-story home
is nearly square in shape, without bays
and bump-outs, to increase interior space
and conserve exterior building envelope.
This produces a more economical home
to build and one more efficient to oper-
ate. Because the model is not designed
for a specific building lot, the design is
not orientation-specific.
Dianne Griffiths is a senior engineer
at Steven Winter Associates, Inc., in
Norwalk, Conn.
William Zoeller is a senior architect
at Steven Winter Associates. He also
is a project manager for the Consor-
tium for Advanced Residential Build-
ings.
A key performance feature is the high-
performance double-glazed windows with
vinyl clad wood frames, in lieu of the single-
pane, aluminum-frame windows typically
used. These windows allow downsizing
of the mechanical system and the use of a
compact duct distribution system.
Another hidden, but important feature
of the home is the engineered wood floor
system. The system is specifically de-
signed with 14 in. (36 cm)-deep I-joists
placed 24 in. (61 cm) on center to provide
room for the home’s unique within-the-
conditioned-space duct system.
Rather than having the air handler and
the majority of the ducts in the hot attic,
the air handler and all of the ducts are
within the conditioned space. A downflow
air handler is located on the second floor
and the ducts run in the engineered wood
floor system. Ceiling supply registers are
used for the first floor and a combination
of high sidewall and floor registers are
used for the second floor. A single return
is located at the top of the central stair.
This duct system has a compact configu-
ration making it less expensive to install
and less prone to leakage. High sidewall
registers on interior walls are effective be-
cause of the high performance windows.
This within-the-conditioned-space duct
system contrasts sharply to the builder’s
standard practice of installing a gas fur-
nace and water heater and all of the ducts
in the attic. To locate the air handler in the
conditioned space without concern over
potential indoor air quality problems from
a combustion appliance, a combination
space/water heating system is used. As
shown in Figure 1, the gas-fired water
heater is in the attic and supplies hot wa-
ter to a hydronic coil in the air handler lo-
cated in the conditioned space below. The
effective space heating efficiency (CAafue)
for this system is 0.78. The mild heating
climate of Houston does not justify a high-
efficiency space heating system.
On the other hand, to address the sig-
nificant cooling season requirements, a
SEER 12 air-conditioning system is used.
The builder typically uses a SEER 10 sys-
tem in this region. The added cost of the
higher efficiency system is more than off-
set by the cost savings associated with a
2-ton (7 kW) reduction in the size of the
air-conditioning system, from 5 to 3 tons
(18 to 11 kW). This downsizing was
achieved with the use of better windows
and removing the air-distribution system
from the attic.
Another unique aspect of the home’s
mechanical system is its novel approach
to zoning. Rather than the up-down zon-
ing commonly applied in two-story
April 2001
ASHRAE Journal
5 7
Technology Award
homes, a front-back strategy is
used. The duct system has two
supply trunks: one serves the
east-facing front of the house
and the other the west-facing
back of the house. This design
was easily adapted to a front/
back zoning arrangement with
the intention of being more re-
sponsive to the significant dif-
ference in solar loads.
Operating Cost Predictions
Computer simulation analyses were performed using the DOE
2.1E simulation program to compare the energy use of the Carbury
to the builder’s conventional practice home, the Base Case. The
results shown in Table 1 are for the various components of the
energy package and the Carbury’s total package. The Carbury’s
projected annual HVAC energy savings, based upon local en-
ergy rates, over the conventional practice home is $362 or 39%.
Conservative estimates are made for the benefits of reduced infil-
tration and placing the duct system within the conditioned space.
In-Field Verification
Field testing and monitoring were performed on the Carbury
and a Control house to further evaluate the benefits of the
CARB innovations. The Control house is a home of similar
design, but constructed with the builder’s conventional tech-
niques and HVAC system. It is located within the subdivision
and has the same solar orientation as the Carbury.
Blower door depressurization testing was performed on both
homes to assess their tightness. The results, shown in Table 2,
indicate that the Carbury is significantly tighter than the Con-
trol house. The minimal difference in infiltration in the Carbury
with the registers open or taped closed indicates that the within-
the-envelope duct system is not a source of outside air leakage.
Duct blaster testing was also performed to evaluate the qual-
ity of the duct distribution system in terms of total leakage. The
duct blaster results presented in Table 3 indicate that the more
compact duct system in the Carbury is tighter.
Figure 2 presents a comparison of the total electrical energy
use of the air conditioning systems in each of the two homes. It
is apparent that the energy savings and demand savings with
the smaller, more efficient 3-ton system in the Carbury are sig-
nificant in terms of percentage. For this five-day period in April
with moderate temperatures, the Carbury air-conditioning sys-
tem used 60% less energy. This percent savings is greater than
that predicted by the computer simulations because the solar
load, and thus the benefit of the high performance windows, is
more dominant at moderate temperatures.
The electricity use metered for both systems is lower than
what would be observed during typical summer conditions.
These data suggest a daily air-conditioning system electricity
use of only 13 kWh for the Carbury and 33 kWh for the Control,
but the monitoring was performed in April in unoccupied homes.
Outdoor temperatures were only in the 80s during the day and
dropped to the 70s during the night. Electric utility bill data for
the Carbury suggests that the typical summer day air condi-
tioning electricity use is 55 kWh/day. This is somewhat higher
than the DOE-2 prediction of 47 kWh/day.
Temperature measurements were taken throughout the
Carbury and Control homes for the purposes of comparing com-
fort levels. Figure 3 compares the average interior temperature
over several days. The more uniform temperature in the Carbury
is primarily attributable to the high performance windows. Solar
heat gains that can cause temperatures to spike are reduced
during the day and similarly radiant losses are reduced during
the evening.
Cost Effectiveness
The cost effectiveness of the new design was carefully exam-
ined by comparing the actual construction costs of the Carbury
Figure 1: Carbury mechanical system schematic.
Measure
Space Heating
Therms $
Space Cooling
kWh $
Fan Energy
kWh $
Total HVAC
$ Savings
Base Case
185
$118
7278
$656
1595
$144
$918
SEER 12 AC
185
$118
5955
$537
1595
$144
$799
$119
High Performance
(HP) Windows
158
$101
5861
$528
1474
$133
$762
$156
SEER 12 AC and
HP Windows
158
$100
4796
$432
1474
$133
$665
$253
Reduced
Infiltration
171
$109
7035
$634
1568
$141
$884
$34
Internal Ducts
169
$108
6839
$616
1526
$137
$861
$57
Carbury
123
$80
4321
$389
968
$87
$556
$362
Table 1: Projected annual heating and cooling energy use and costs.
Leakage in cfm at 50 Pa (cfm 50)
House Model
Total
Envelope
Including
Ducts
Envelope
Excluding
Ducts
Ducts by
Subtraction
Carbury
1862
1865
–3
Control
3032
2834
198
Table 2: Blower door test results.
Table 3: Duct blaster test results.
House Model
Total Duct Leakage
(cfm at 25 Pa)
Carbury
233
Control
360
% Reduction
35%
5 8
ASHRAE Journal www.ashraejournal.org
April 2001
ASHRAE Journal
and Control homes and the estimated energy savings. The high-
performance windows in the Carbury represent a cost increase
of $800. This cost is offset by the $200 lower installed cost of
the Carbury HVAC system, excluding the zoning system. The
installed cost savings is primarily associated with a 3-ton (11
kW) condensing unit rather than a 5-ton (18 kW) unit. No sav-
ings in labor were achieved with this first-time installation, but
with annual energy bill savings of $358, a simple payback of
less than two years can be realized. As HVAC installation labor
savings become apparent, immediate paybacks may be achieved.
Figure 2: Air-conditioning system energy use comparison.
Figure 3: Comparison of average interior temperature.
Acknowledgments
The design and evaluation of this prototype home was funded
by the Building America Program through the Office of Build-
ing Technology, State and Community Programs at the U.S.
Department of Energy. The National Renewable Energy Labo-
ratory is acknowledged for their project monitoring role and
field testing support with special thanks to Ren Anderson, Sara
Farrar, and Ed Hancock. All CARB members and the entire staff
at Beazer Homes are gratefully acknowledged for their support
and commitment to this project.
The Abstract Center, available free of charge to
ASHRAE members at www.ashrae.org, is an
online index of over 8,000 abstracts of ASHRAE
papers and publications. It contains full abstracts
and citations of:
• ASHRAE Journal articles
• Articles from ASHRAE’s International
Journal of HVAC&R Research
• ASHRAE Transactions Papers
• ASHRAE Sponsored
Conference Papers
• ASHRAE Books
Members may use the Abstract Center free of
charge to search for a specific ASHRAE article,
paper or book, or to search for any ASHRAE
information about a certain topic. Non-members
may subscribe for a first-year fee of $79.
Members Welcome
The ASHRAE Online Abstract Center
To visit ASHRAE’s online Abstract Center at
www.ashrae.org, you will need your membership num-
ber and PIN, found on your membership card. To sub-
scribe or to become an ASHRAE member, contact:
ASHRAE Customer Service
1-800-5-ASHRAE (U.S./Can) (404) 636-8400 (Worldwide)
Fax: (404) 321-5478
E-mail: ashrae@ashrae.org
April 2001
ASHRAE Journal
4 7
ASHRAE Journal
Gas Cooling
I
Advances in Natural
Gas Cooling
About the Authors
By Gary A. Nowakowski and Rebecca L. Busby
Member ASHRAE
n addition to absorption chillers, today’s natural gas cooling technologies
include engine-driven systems in a range of capacities and temperature
capabilities suitable for most commercial air-conditioning and refrigera-
tion applications. This article reviews the history of natural gas cooling, de-
scribes recent advances in natural gas cooling technology, and character-
izes the commercial cooling market and applications.
Historical Perspective
Mechanical refrigeration systems date
back to the mid-1800s. By 1889, central-
station refrigeration was used in large cit-
ies to preserve foods and documents. Air-
conditioning technology was pioneered
by Willis Carrier, who patented his “ap-
paratus for treating air” in 1906. The term
“air conditioning” was also coined that
year by engineer Stuart W. Cramer. The
first air-conditioning applications in-
cluded printing companies and textile
mills, which required humidity control.
In the early 1900s, Alfred Wolff de-
signed and installed comfort cooling sys-
tems in the New York area, including the
Stock Exchange building. Air-condition-
ing systems of various types were soon
applied to movie theaters.
Carrier patented the centrifugal refrig-
eration machine for air conditioning large
spaces in 1921. Theaters and factories
continued to be the most important mar-
kets for the budding air-conditioning in-
dustry through 1930.
During the 1930s and ’40s, cooling tech-
nology expanded into the residential mar-
ket with the development and mass pro-
duction of home refrigerators and unitary
air conditioners. In 1946, 30,000 room air
conditioners were shipped, and comfort
cooling began to move into office build-
ings and other commercial workplaces.
The natural gas industry launched re-
search on natural gas-fueled air condi-
tioning in 1941, resulting in development
of a lithium bromide-water unit designed
for residential applications.
During the 1950s, several U.S. manu-
facturers of HVAC equipment developed
and introduced large-tonnage lithium
bromide-water absorption chillers. By the
1960s, about 40% of all large-tonnage
chillers delivered worldwide were absorp-
tion machines. Domestic sales totaled
more than 500,000 tons (1.8 million kW)
in 1968. Most of this era’s units were pow-
ered by steam from natural gas-fired boil-
ers or supplied by utilities. In addition,
some manufacturers sold mechanical re-
frigeration systems with compressors
powered by industrial engines.
However, governmental control of
natural gas prices, which originated with
the 1938 Natural Gas Act, was extended
by a 1954 U.S. Supreme Court ruling that
prices at the wellhead (where natural gas
is produced) could also be regulated.
These price controls proved to be a dis-
incentive for natural gas producers, who
found that exploration for oil, particularly
in foreign countries, was far more lucra-
tive than developing natural gas reserves
in the U.S. As a result, during the 1960s
and early ’70s, natural gas drilling activ-
ity slowed, supplies dwindled, and some
large natural gas customers were curtailed.
Because of natural gas supply uncer-
tainty Arising from price regulation, sales
of absorption chillers dropped sharply in
the late 1960s and continued to decline
through the 1970s and early ’80s. Cool-
ing equipment manufacturers focused on
improving electric-powered technology,
which dominated the market. Beginning
in the 1960s, Japanese HVAC companies
continued to advance absorption tech-
nology, including the development of di-
rect-fired double-effect machines.
Since the 1980s, due to deregulation of
the U.S. natural gas industry, natural gas
supplies have increased while prices
have declined. Although natural gas dis-
tribution companies are still regulated by
state and local governments, the trans-
portation of natural gas by pipeline was
gradually deregulated during 1985–93,
allowing customers to buy natural gas
directly from producers, and wellhead
prices were decontrolled from 1989 to
1993, allowing the wholesale price to be
set freely in the marketplace.
The natural gas industry resumed de-
velopment of natural gas cooling tech-
nology during the 1980s (see Recent Tech-
nology Developments later). U.S. compa-
nies acquired the rights to double-effect
chiller/heater technologies from Japanese
sources, adapted the technologies for
U.S. requirements, and began manufac-
Gary A. Nowakowski is team leader,
Market Opportunities Team, U.S. De-
partment of Energy, Chicago Regional
Office. Previously, he was principal
product manager with the Gas Re-
search Institute (GRI), Chicago.
Rebecca L. Busby is a freelance
technical writer/editor. Formerly, she
was editor of GRI’s magazine, GRID.
4 8
ASHRAE Journal www.ashraejournal.org
April 2001
ASHRAE Journal
turing units in North America in the early 1990s. Engine-driven
product development was also initiated by several manufactur-
ers.
Domestic absorption chiller shipments reached approximately
200,000 refrigeration tons (700 000 kW) in 1994 and 1995 (Fig-
ure 1). Also during the 1990s, engine-driven system sales in-
creased about ten-fold, growing from less than 5,000 tons (17
600 kW) in 1993 to more than 50,000 tons (176 000 kW) in 1998–
99 (Figure 2). Natural gas-powered chillers now account for
nearly 8% of large-tonnage, water-cooled chillers sold in the
U.S., up from 4% in 1990.
Recent Technology Developments
Since the absorption chiller sales peak of the late 1960s, both
absorption and engine-driven natural gas cooling technolo-
gies have been advanced in efficiency and performance by U.S.
HVAC manufacturers. GRI, the U.S. Department of Energy (DOE),
and many natural gas companies have participated in many of
these developments and continue to support ongoing research.
Absorption Technology
Absorption chillers can be fired directly with natural gas or
other fuel, or they can be fired indirectly with steam from natu-
ral gas boilers or central systems. Absorption chillers tradition-
ally have been recognized for quiet, vibration-free operation
and low emissions. Also, they use water instead of chlorofluo-
rocarbons as the refrigerant, giving absorption technology an
environmental advantage.
Significant advances in energy efficiency were achieved dur-
ing the 1960s with the introduction of double-effect absorption
cycles, which increase chiller coefficient of performance (COP)
to about 1.0 from previous single-effect COPs of around 0.7.
Currently, DOE is cofunding development of a triple-effect de-
sign with a major U.S. HVAC manufacturer. Prototype testing has
confirmed the potential to reach COPs of 1.4 or greater. A 450-ton
(1580-kW) field demonstration unit was scheduled to begin op-
eration in late 2000 at a government facility in Las Vegas.
Despite these advances, the application of absorption chill-
ers has been limited by their larger size and higher first cost,
compared with electric units. A research consortium is funding
work at the University of Maryland on the basic technology
needed to make absorption chillers less expensive and more
compact. These efforts include:
•
Computerized modeling to optimize the design of absorber
tube bundles,
•
Software for the thermodynamic properties of aqueous
lithium bromide solutions in the concentration and temperature
ranges relevant to absorption chiller design,
•
Enhancing internal and external geometry to improve heat
and mass transfer rates, and
•
Developing new heat and mass transfer additives for
lithium bromide solutions.
Another team is investigating the use of a proprietary pro-
cess that could allow absorption chillers to be made out of less
expensive materials, as well as prolong chiller life.
Several recent improvements have reduced absorption chiller
maintenance cost to the realm of equivalency with electric units.
The vacuum required for the absorption cooling process is
preserved by better welding techniques, higher quality materi-
als, and designs that minimize shell penetrations and leaks.
While early units required manual purging of noncondensables
to prevent corrosion, modern absorption machines incorporate
automatic purge systems that remove air as soon as it is de-
tected by the microprocessor controls. In a recently introduced
chiller/heater, the automatic purge pump and vacuum gauges
are no longer required, due to the system’s vacuum integrity.
Also, variable-speed pumps have been incorporated in natural
gas absorption chillers to improve setpoint control.
Electronic controls have largely eliminated accidental crystal-
lization of working fluids in absorption chillers, which has caused
operating problems in the past. Advanced control systems can
maintain precise concentrations of lithium bromide in absorption
machines. However, additives that actively inhibit crystallization
could further improve absorption chiller performance. Research
projects at the Arizona State University and the University of
Figure 1: Absorption chiller shipments.
Figure 2: Engine chiller shipments.
Figure 3: Average commercial electricity rates.
April 2001
ASHRAE Journal
4 9
Gas Cooling
Utah studied the effects of various inorganic and organic addi-
tives that can lower crystallization temperature by as much as
72°F (40°C). One of these inhibitors is currently being tested.
Engine Driven Technology
Cooling systems driven by natural gas engines are recog-
nized for high-efficiency, variable-speed operation, and heat re-
covery capabilities. Full-load COPs for today’s engine-driven
chillers range from 1.0 for machines with
reciprocating compressors, 1.3 to 1.9 for
screw compressor chillers, and 1.9 for
units with centrifugal compressors. Be-
cause variable-speed operation of en-
gine-driven systems increases their ef-
ficiency at part load, engine chiller effi-
ciency can be represented more accu-
rately by the integrated part load value
(IPLV), a weighted average seasonal ef-
ficiency as defined by the American Re-
frigeration Institute (ARI Standard 550/
590-98). The IPLV provides a standard
basis upon which chiller efficiencies can
be compared on a duty cycle more typi-
cal of field installations. Typical water-
cooled engine chillers reach an IPLV of
1.9 to 2.5 for screw compressor units
and 2.5 for centrifugal compressor ma-
chines.
The efficiency of engine-driven sys-
tems is increased by 15 to 25% by re-
covering heat from the engine’s jacket
coolant (radiator fluid) and exhaust gas.
With heat recovery equipment, engine-
driven systems can convert up to 75%
of their fuel input to useful heat and
shaft power.
Despite these advantages, the appli-
cation of engine-driven natural gas
cooling systems has been limited by air
quality regulations, maintenance and
noise concerns, the larger physical size
of early engine systems compared with
electric units, and the lack of integra-
tion between the engine and refrigera-
tion subsystems. During the 1980s to
90s, technology development focused
on integration of electronic control sys-
tems, reduction of maintenance require-
ments, emissions control, more compact
designs, noise abatement, and basic
engine improvements.
Engine chiller control systems main-
tain the desired chilled water setpoint
by varying the engine speed and com-
pressor loading, resulting in turndown
ratios of 10:1 or greater. These controls
integrate the engine and refrigeration
subsystems and control the complex interactions between them.
Electronic control systems also assist in diagnosing operational
problems by detecting out-of-range temperatures, pressures,
and flow rates.
Onboard diagnostics and remote monitoring of key operat-
ing parameters have simplified and reduced maintenance and
associated costs. Using a dedicated telephone line, remote moni-
toring and communication systems can perform the following
Advertisement in print edition formerly in this space.
5 0
ASHRAE Journal www.ashraejournal.org
April 2001
ASHRAE Journal
functions:
•
Start and stop the chiller, change the chilled-wa-
ter setpoint, and adjust the engine’s maximum speed
setting
•
Review the real-time status of the unit, the alarm
history, and the load profile,
•
Retrieve historical data, including data recorded
during the minutes preceding an alarm, and
•
Clear an alarm or pre-alarm.
Advancements in engine technologies have also
resulted in reduced maintenance, as well as greater
efficiency, lower emissions, and longer life, largely due
to technological improvements in engine design and
manufacturing by the automotive industry and indus-
trial engine manufacturers. Scheduled maintenance of
engine-driven machines has become a relatively minor
operating cost factor (approximately 2¢/ton-hr, or 0.6¢/
kW-hr). Automotive derivative engines have been de-
veloped with a useful life of 20,000 hours or more, re-
sulting in products with more competitive first costs.
Industrial (diesel derivative) engines generally require
a top-end overhaul (rebuild or exchange the cylinder
head assembly) at 12,000 to 15,000 hours of operation and a
total overhaul (replace crankshaft bearings, seals, and cylinder
head) at 24,000 to 30,000 hours.
“Lean burn” technology (which uses excess oxygen in the
fuel/air mix) results in more complete combustion of the fuel
and hence lower carbon monoxide levels and higher efficiency.
Excess air also reduces combustion temperatures, which de-
creases emissions of nitrogen oxides (NOx). Most lean burn
engines are turbocharged to boost horsepower and efficiency.
Engine chillers and refrigeration systems can require an emis-
sions operating permit in cities with air quality problems. Manu-
facturers offer emission control equipment using three-way
catalytic after-treatment of exhaust gas or other control tech-
nologies. Engine-driven systems meet strict regulations in
southern California by using stoichiometric combustion, emis-
sion controls, and three-way catalyst exhaust after-treatment.
In most other regions, a lean burn engine can meet local emis-
sion regulations without exhaust after-treatment.
GRI conducted a field test of engine chiller catalytic emission
control technology during 1997. The control system, using an
oxygen feedback sensor, adjusts the engine’s fuel/air ratio for
optimal catalyst performance. Test data demonstrated that emis-
sion controls using a three-way catalyst were capable of reduc-
ing NOx below 0.5 grams per brake horsepower-hour (g/bhp-
hr), carbon monoxide below 1.0 g/bhp-hr, and non-methane hy-
drocarbons below 1.5 g/bhp-hr.
The physical size of engine-driven chillers and refrigeration
systems has been reduced by design and packaging, and manu-
facturers offer some equipment with the same square footage as
electric units. One common design is to locate the engine/com-
pressor driveline above the evaporator/condenser heat exchang-
ers. With a sound attenuation enclosure, engine noise is equiva-
lent to an electric machine and, at part load, can be quieter.
In contrast to older engine-driven cooling systems, today’s
units are offered as standard products rather than being cus-
tom designed, resulting in lower costs and shorter lead times.
Standardization was first applied to 150-ton (527-kW) engine
chiller systems in the late 1980s. Since then, the capacity of
these products has been increased to 1,000 tons (3500 kW).
Recently, a hybrid chiller was introduced which incorporates
both engine and motor drive, allowing the system to be pow-
ered by either natural gas or electricity. This unit offers reliabil-
ity and flexibility of energy choice to operators who need only
one chiller or have limited room for equipment. In research
funded by DOE’s Fossil Energy Technology Center, an ad-
vanced version is being developed to generate electricity and
produce chilled water simultaneously. The motor will also func-
tion as a synchronous generator to provide emergency power.
Chiller Market Perspective
The U.S. space cooling market is dominated by a few large
manufacturers, but many smaller players also produce, pack-
age, and sell chillers, chiller/heaters, and unitary air condition-
ers. Three types of commercial natural gas cooling systems are
currently available in the U.S.:
• Absorption chillers. All major HVAC equipment manufac-
turers offer large-tonnage natural gas absorption systems, in-
cluding direct-fired single-effect chillers and direct- and indi-
rect-fired double-effect machines. For the light commercial mar-
ket, small-tonnage water-cooled absorption chillers (<100 tons
or 350 kW) are available, as well as unitary absorption equip-
ment in sizes as low as 3 to 5 tons (11 to 17 kW).
• Engine-driven chillers. Five manufacturers participate in the
natural gas engine chiller market, offering both air-cooled and
water-cooled products. Two manufacturers provide units in the
10 to 50 ton (35 to 176 kW) size range for light commercial appli-
cations, while maximum sizes range up to 2,000 tons (7034 kW).
• Engine-driven refrigeration systems. Four manufacturers
dominate the market for commercial refrigeration equipment;
one of these offers a standard natural gas-engine-driven prod-
Table 1: Engine chiller economics in hospital applications, with and
without heat recovery.
Without heat recovery
With heat recovery
City
Net
savings \*
$/ton-yr.
Payback,
yr
ROI, %
Net
savings \*
$/ton- yr
Payback,
yr
ROI, %
Atlanta
29
10.3
9.7
75
4.0
25.1
Baltimore
60
5.0
20.0
99
3.0
33.0
Boston
73
4.1
24.3
108
2.8
36.1
Brooklyn
85
3.5
28.3
133
2.3
44.3
Chicago
138
2.2
46.0
160
1.9
53.2
Detroit
94
3.2
31.3
121
2.5
40.4
Philadelphia
136
2.2
45.3
197
1.5
65.8
Phoenix
63
4.8
21.0
100
3.0
33.5
Los Angeles
121
2.5
40.3
160
1.9
53.3
L.A. suburb
105
2.9
35.0
144
2.1
47.9
San Diego
146
2.1
48.7
200
1.5
66.7
San Francisco
97
3.1
32.3
125
2.4
41.8
\* After subtracting maintenance costs.
April 2001
ASHRAE Journal
5 1
uct line, while the other three offer cus-
tom-built engine refrigeration systems.
A recent GRI analysis projects that natu-
ral gas consumed by commercial space
cooling systems in the U.S. could increase
from 123 trillion Btu in 1998 to as much as
300 trillion Btu in 2010, accounting for an
estimated 7% of natural gas used in com-
mercial applications. Market drivers for this
increase in natural gas cooling include
growth in commercial floor space, growth
in energy-intensive applications, and the
lower life-cycle costs of natural gas sys-
tems compared with electric equipment.
Chiller Economics and Applications
Both absorption and engine-driven
natural gas cooling systems cost more to
purchase than comparable electric equip-
ment. The primary market driver for natu-
ral gas chillers is the operating cost sav-
ings achievable in areas with relatively
high electric rates, which are shown in
Figure 3. Approximately 25% of commer-
cial customers in the U.S. do business in
these high electric rate areas, where op-
erating cost savings can produce a re-
turn of 20% or more on the equipment’s
incremental first cost premium over com-
peting conventional chillers. The savings
result from a combination of lower energy
and demand charges.
In general, applications that are best
suited for natural gas cooling are energy-
intensive (high consumption per square
foot) and/or require operation during peak
periods. Coincident demand for heat can
also be an important factor in cooling sys-
tem economics because heat can be re-
covered from natural gas engine-driven
chillers at temperatures high enough to
produce hot water at 180°F to 230°F (82°C
to 110°C) or, in some cases, low-pressure
steam (15 psig [205 kPa]).
Natural gas cooling products are suit-
able for applications in which one or more
of these factors prevail:
• The building or facility is being ex-
panded, requiring the installation of ad-
ditional electric capacity for air condition-
ing or refrigeration.
• Air-conditioning blackout protection
is needed. This is often required for health-
care facilities such as hospitals and nurs-
ing homes. In this case, a natural gas chiller
can be combined with a smaller generator
set than required by an electric chiller,
which reduces the natural gas system’s
first-cost premium.
•
The building or process has a coin-
cident demand for heat and air condition-
ing. In this case, engine chiller heat can be
Advertisement in print edition formerly in this space.
Advertisement in print edition formerly
in this space.
5 2
ASHRAE Journal
April 2001
directly used, thus increasing operating savings and improving
economics. Common uses for the engine heat include the pre-
heat of boiler feedwater, swimming pools, laundries, dishwashing,
desiccant regeneration, and hot water for clean-up purposes.
•
The business is located in an area with high electric de-
mand charges and energy rates, where the operating cost sav-
ings can be great enough to pay back the first-cost premium
typically in three to five years.
•
The building or facility is owner-occupied, providing in-
centive for energy cost savings, and air conditioning or refrig-
eration represents a significant business cost.
Applications for natural gas cooling based on these factors
include hospitals and other health-care facilities (see Table 1),
colleges and universities, and hotels/motels. Public-use facili-
ties that incur high peak demand charges, such as ice arenas,
stadiums, and convention centers, are also good candidates.
Government facilities can be included as possible applica-
tions for natural gas cooling because the federal government
recognizes the value of “source” efficiency, defined as the overall
utilization of energy not only at the user’s site, but also during
production and transport from the source to the user. Executive
Order 13213 issued in June 1999 requires federal agencies to
evaluate projects based on consumption of source energy rather
than site energy. Evaluated by this measure, the efficiency of
natural gas cooling systems is roughly comparable to electric
systems or, in the case of engine-driven chillers with heat re-
covery, 20% to 40% higher.
In the refrigeration business, natural gas engine-driven sys-
tems have found early application in wineries, ice arenas, ice-
making, meat processing, and refrigerated warehouses. Com-
mercial natural gas-powered refrigeration could be economical
in other small food processing applications.
In the power generation market, absorption and engine-driven
chillers can be used to cool the air going into natural gas tur-
bines to about 50°F (10°C). Without inlet air cooling, turbines
lose significant capacity during hot weather, when the electric-
ity is most needed. At a turbine cogeneration facility in Lathorp,
Calif., inlet air cooling with a 1,400-ton (4900-kW) absorption
machine allowed the plant to generate 36% more power. The
absorption unit was fired with low-pressure steam from the
plant’s waste heat boiler.
Bibliography
1997. Commercial Gas Cooling: An Investment Opportunity, Gas
Research Institute Document No. GRI-97/0140.
Cooper, G. 1998. Air-conditioning America: Engineers and the Con-
trolled Environment, 1900-1960. Baltimore and London: The Johns
Hopkins University Press.
1999. Natural Gas Engine Chiller Ready Reference Guide, Gas
Research Institute Document No. GRI-99/0220.
1999. Review of Market Opportunities for Engine Chillers, Gas
Research Institute Document No. GRI-99/0151.
2000 Data Book of the GRI Baseline Projection of U.S. Energy
Supply and Demand to 2015, GRI Document Nos. GRI-00/0002.1
and GRI-00/0002.2.
2000 Policy Implications of the GRI Baseline Projection of U.S. En-
ergy Supply and Demand to 2015, GRI Document No. GRI-00/0001.
Power Up
Standard 90.1-1999
Energy Standard for Buildings Except
Low-Rise Residential Buildings
Jointly sponsored by ASHRAE and IESNA, and
approved by ANSI, the latest edition of this
popular standard contains numerous improve-
ments over the 1989 version. Examples include
enhancements in energy efficiency levels, an
expanded scope to include existing buildings, and
mandatory enforceable language suitable for
code adoption. The standard, now available in
separate SI and I-P editions, addresses both
national and international needs. Other improve-
ments include the simplification of energy effi-
ciency requirements and prescriptive options for
all components, in addition to performance-
based approaches.
Ordering Information
Price: $98.00 (ASHRAE member price: $78.00)
Code: 86242 (SI) 86240 (I-P)
Order by phone: Contact ASHRAE Customer
Service M-F at 1-800-527-4723 (U.S. or Can)
or (404) 636-8400 (worldwide) 8am-5pm (EST).
Order by fax: (404) 321-5478
Order by e-mail: orders@ashrae.org
Order online at www.ashrae.org: Purchase a
print copy at the online bookstore, or order a PDF
from ASHRAE’s online document download site.
April 2001
ASHRAE Journal
5 3
ASHRAE Journal
Thermal Storage
C
About the Authors
By Qingqin Wang and Ximei Zhao
hina’s energy industry has been developing rapidly, especially the
power industry. The power generation capacity has increased by
about 12 million kW annually. The total capacity of installed elec-
tric power generators in mainland China has topped 300 million kW, and
China ranks second in the world for installed capacity.
thermal energy storage air-conditioning
systems. If that is done, it is estimated
that 15 to 25 billion RMB ($1.8 to $3 bil-
lion U.S.) would be saved, and related
enterprises would benefit from operating
cost savings.
Background
During the 1970s, cold-water storage
technology was used in gymnasiums, but
was not widely adopted. In the early
1990s, ice thermal energy storage air-
conditioning systems began to be used.
By the end of 1998, more than 100
TES projects were in existence (see Tables
1 and 2). In addition, nearly 20
companies and factories produced TES
equipment and TES research in main-
land China.
The First Three TES projects
In the early 1990s, three TES projects
began operation (two ice storage and one
cold water storage). They are:
Shenzhen Electronic Science and
Technology Building: Located in
Shenzhen City, Guangdong province in
southern China, this was the first ice stor-
age air-conditioning system installed in
mainland China. This project included a
floor area of 62 000 m2 (667,400 ft2), and a
calculated cooling design day load of
Thermal Energy
Storage in China
However, the power industry still can-
not meet the increasing needs of indus-
trial, commercial and residential sectors
in China. Power is still in short supply,
particularly in coastal and economically
developed areas. For example, the power
supply in north China, east China, and
south China was tight in the summer 2000.
On June 5 in Guangdong Province, all cit-
ies except Shaoguan District had a lim-
ited power supply. On this day, 436 power
lines and about 1.3 million kW of electric-
ity were switched off.
One reason for the power shortage
is that the load ratio of the power net-
work is very low, while the peak and off-
peak load difference is very high. This
causes a shortage of peak power and
much of the off-peak power is wasted. In
recent years, the average load ratio of
China’s power network has been decreas-
ing by 1% annually. The off-peak power
load accounts for only 70% to 75% of the
peak load.
To shift peak load to off-peak time, the
National Planning Commission, Economy
and Trade Commission, Ministry of Elec-
trical Power issued Circular 703 in early
1994. The circular planned for 10 to 12
million kW of peak power load to be
shifted to off-peak time in five years. Three
to 5 million kW needed to be shifted by
11,250 kW. The ice-storage capacity was
24,190 kWh. Ice balls were used.
The Comprehensive Office Building
of Beijing Daily: The floor area of this
building is 15 200 m2 (163,610 ft2). Calcu-
lated cooling load was 1,512 kW. Ice balls
were used. The project included three hori-
zontal ice storage tanks (2.4 m in diameter
and 6 m in length [8 ft by 20 ft]).
Qingyuan Xinbeijiang Drug Co.: Lo-
cated in Qingyuan city of Guangdong
province, this TES system is for
production use. It is a cold-water storage
system with a design cooling load of 1744
kW. The cold water tank was 1083 m3
(286,100 gal) and covered an area of
110 m2 (1184 ft2). The cold storage
density was 21.4 kW/m3, and the cold
storage capacity was 232 000 kW
(65,965 tons).
Most of the glycol chillers used in TES
systems in China were imported from the
United States or Europe. Less than 10
TES projects adopted chillers made by
other companies.
TES Policies
The rapid development of China’s na-
tional economy resulted in a swift rise of
power consumption, especially in the
coastal and economically developed ar-
eas. As stated previously, it had been
decided to promote the peak and off-peak
rate policy to alleviate the peak power
Qingqin Wang is deputy director and
senior engineer at the Institute of Air
Conditioning, China Academy of
Building Research, Beijing, China.
Ximei Zhao is a lecturer at the
Department of Physics, Xingtai
Normal College in Xingtai City, Hebei
Province, China.
5 4
ASHRAE Journal www.ashraejournal.org
April 2001
ASHRAE Journal
shortage. The North China (Huabei)
Power Group was the first to issue its
preferential policy that the ratio of peak
to off-peak power rate was 4.5. Later,
other local electric power companies and
bureaus issued many preferential
policies.
In 1997, the Power Bureau of Hangzhou
City, Zhejiang Province, published a no-
tice that states the following policies:
When the cold storage capacity of a
TES system is more than 500 refrigera-
tion ton hours (1758 kW) and the shifted
power is more than 28% of the peak load,
the central air-conditioning system user
would be awarded with a power index of
100,000 kWh, and:
• Central air-conditioning system us-
ers would be charged according to peak
and off-peak power rate, which saves on
operating costs.
• Air-conditioning equipment may run
during a peak power period. Because of
peak power shortage, many other cen-
tral air-conditioning systems are not al-
lowed to run during the peak time.
• For some special TES demonstra-
tion projects, the electrical demand
charge of 30% to 50% of chiller capacity
will be exempted according to the con-
crete conditions.
Because of the preferential policy, TES
system and equipment in Hangzhou have
developed rapidly.
In April 1995, the National Center for
Cold Storage Air Conditioning Research
was established, which is subordinate to
the Chinese Association of Energy
Efficiency. The main purpose of this cen-
ter is to promote the study of TES tech-
nology, the development of TES equip-
ment and the application of the TES sys-
tem. In January 1999, the center was re-
named the TES Air Conditioning Commit-
tee of the Chinese Association of Energy
Efficiency.
In April 1998, the National Electrical Co.
published, “Promoting the Application of
TES-type Electric Boilers and Making Use
of the Off-Peak Electricity.”
To promote the application of TES tech-
nology, China Economy and Trade Com-
mittee issued Circular 298[1997]. In this
circular, TES air-conditioning systems are
key to future development.
At the end of 1998, the State Council
issued Circular 32[1998], and North China
Power Group issued Circular 30[1998],
both circulars emphasized promoting TES
systems and encouraging the use of off-
peak electricity.
The ratio of peak to off-peak rate and
the peak load period are listed in Table 3.
Developing TES
Preferential policies are needed to pro-
mote the widespread use of TES systems.
Local governments should award the us-
ers who adopt TES technology to shift
peak power load to off-peak time. The pref-
erential policies should benefit power
companies, TES investors and users.
It is necessary to import, assimilate and
absorb new and advanced technologies
from abroad. We may first cooperate with
TES manufacturers and companies, and
Item
TES type
Number Share (%)
1
Encapsulated Ice
62
57.4
2
Total Freeze-up
18
16.7
3
Ice on Coil
16
14.8
4
Cold Water
9
8.3
5
Dynamic Ice
2
1.9
6
Eutectic Salt
1
0.9
Total
109
100
Item
Location
Number
Share(%)
1
Zhejiang
32
29.4
2
Beijing
27
24.8
3
Shandong
10
9.2
4
Guangdong
8
7.3
5
Sichuan
6
5.5
6
Shanghai
5
4.5
7
Hebei
4
3.7
8
Tianjin
4
3.7
9
Hubei
3
2.7
10
Other
Provinces
10
9.2
Total
109
100
Area
Ratio Peak power period (h)
Beijing,
Tianjin
4.5:1
8
(8–11 a.m., 6–11 p.m.)
Henan
5.0:1
11
(8–11 a.m., 3–11 p.m.)
Hunan
5.0:1
11
(7–11 a.m., 3–10 p.m.)
Jiangxi
3.2:1
8
(7–11 a.m., 7–11 p.m.)
Zhejiang
3.0:1
14
(8–11 a.m., 6–11 p.m.)
Hubei
4.0:1
7
(7–11 a.m., 7–10 p.m.)
Fujian
3.0:1
11
Shandong 3.0:1
10
(8–11 a.m., 6–11 p.m.)
Northwest
China
3.0:1
8
Table 1: TES projects (by type).
Table 2: TES Projects (by location).
Table 3: The ratio of peak to off-peak rate
and the peak period.
set up some demonstration projects.
For the advanced technologies suited
to China, we should import or set up
joint ventures.
All types of TES systems should be
studied and developed for different ap-
plications. The new TES system should
shift peak load to off-peak time and re-
duce energy consumption. This would
make it easy to extend a TES system.
Air-cooled heat pump chillers are used
in many small and medium buildings.
There is a need to develop and install TES-
type heat pump installations to shift loads
and save power.
Phase Change Materials (PCMs) are ex-
cellent media for storing energy. They
have many advantages, including that
low-temperature chillers are not needed,
high-chiller efficiency, and glycol
solutions are not needed, they are suit-
able for retrofitted projects, and they are
easy to design and install. For these
reasons, it is necessary to develop new
high quality eutectic salts and large
storage capacity.
The cold air supply system has the ben-
efits of low investment, the reduction of
peak electrical consumption and running
cost, and the savings of building area and
space. However, the design method and
equipment manufacturing need to be
studied and developed. The equipment
related to cold air-distribution system in-
April 2001
ASHRAE Journal
5 5
cludes air-handling units, air supply out-
lets, heat exchangers, air terminals, etc.
Codes and standards related to cold air
system need to be compiled.
TES technology is unfamiliar for most
engineers in China, so codes and techni-
cal measures for the design, installation,
commissioning, maintenance of TES sys-
tems, and to strengthen the related tech-
nical exchange and training are needed.
The Future of TES
During 1999 and 2000, it is estimated that
more than 60 new TES projects were built.
Only the Beijing area has had more than
20 new TES projects (including hot water
storage systems for building heating).
Recently in Beijing, the rate of off-peak
time electricity was cut down from 0.19
RMB/kWh to 0.16 RMB/kWh (about $0.02
U.S.). In Shanghai, the peak and off-peak
power rate policy was put into effect. It is
certain that more preferential policies will
be carried out for the TES system.
TES technology has a bright future in
China and much work needs to be done.
We hope to set up good relations with
research institutes, manufacturers and
companies worldwide to extend the ap-
plication of TES technology.
Bibliography
Ma, L., et al. 2000. “The four reasons of
power supply shortage stated by electric ex-
perts.” Economy Daily, August 6.
Wang, Q., et al. 2000. “The key products
and technologies for ice thermal energy stor-
age air conditioning systems.” Report of Na-
tional Key Research Project during the Ninth
Five-year Plan Period. October.
Wu, Y., et al. 1997. “The special issue of
TES technology.” Jiangsu Heating, Ventilat-
ing, Refrigeration and Air Conditioning, No.3.
Yan D., et al. 1997. The Applied Technol-
ogy of Cold Storage for Air Conditioning,
China Building and Architecture Press.
Zhang, Y. 1999. “Projects of ice storage and
cold water storage for air conditioning sys-
tems.” Huazhong HV&AC, No.1.
Zhang, Y. “Development trend of TES air
conditioning system.” 1998. Refrigeration and
Air Conditioning, No.1.
Advertisement in print edition formerly in this space.
Advertisement in print edition formerly
in this space.
ASHRAE Journal
Energy
40
ASHRAE Journal www.ashraejournal.org
May 2001
W
The HVAC Response
To the Energy Challenge
About the Authors
By Jay Althof,
Eugene Smithart and Jane Sidebottom
Associate Member ASHRAE
Member ASHRAE
ith the media coverage of the energy situation in California, it
would be difficult not to be concerned about the status of energy
availability and pricing throughout the U.S. Last year, more than
$220 billion was spent in the U.S. to heat, cool and light buildings.1 With
some geographic regions experiencing significant increases in electricity and
natural gas prices, this value could be much higher in the years to come.
productivity levels. But to do so, we must
understand the fundamental drivers be-
hind the issues and deliver sustainable
solutions to business owners who are
directly affected by these challenges.
Short-Term Crisis or Long-Term
Challenge?
One of the first issues to consider is
whether the current situation in Califor-
nia is an isolated challenge or more wide-
spread. To gain a clearer understanding
of the situation, it is valuable to look at a
few of the fundamental drivers that have
resulted in the California crisis and then
compare these drivers with other areas of
the country. The three major physical as-
pects of reliable electric power are gen-
eration, transmission, and distribution.
In California, a shortage exists in gen-
eration capacity. The reasons are not
unique to California. As many are already
aware, deregulation of the electric power
industry has initiated the demolition of the
traditional utility business model where
utility rates were set based on a return on
assets. Anticipating this, many utilities
around the country avoided building new
energy assets, power plants, as it was un-
clear if in the emerging deregulated market
they could achieve an acceptable return
on their investments. Additionally, stud-
ies indicated that sufficient supply would
be available to meet demand.
However, growth rates in several parts
of the country have exceeded expecta-
tion — particularly in the Silicon Valley
region of California where analysts have
been proven incorrect.
Take, for instance, the demand for the
computer systems powering the “infor-
mation age.” Consumption in this area
alone has grown to about 74 tWh (tera
watt-hours) per year, or roughly 2% of the
overall U.S. electricity consumption.2 Al-
though this is a relatively small increase,
it is additive to the already growing need
for electricity. Sharp demand combined
with stricter environmental regulation has
made it difficult for companies willing to
invest in cogeneration or merchant plants
to obtain necessary permits. Similar situa-
tions exist in other areas of the country
including the Southwest—notably
Texas—the Midwest, Mid-Atlantic region
and New England. All areas of the coun-
try have experienced shortages due to
unexpected temperature variances, storm
damage or maintenance problems.
Uncertainties about the availability and
reliability of electricity are not confined to
just the plant. In some parts of the United
States, utilities have been reluctant to in-
vest in the transmission system that, like
other aspects of America’s infrastructure,
is aging and subject to failure. Further,
transmission and physical distribution
systems were designed to meet customer
demand within a utility’s assigned terri-
tory. Aging systems and lack of invest-
Jay Althof is vice president and gen-
eral manager, Trane Building Automa-
tion Systems.
Eugene Smithart is director of envi-
ronmental affairs, The Trane Company.
Jane Sidebottom is director of mar-
ket development, The Trane Company.
Many in the HVAC industry remember,
or perhaps started their careers as a re-
sult of the energy crisis of the mid to late
1970s. We have learned much since then
about how to better manage and conserve
energy. Many of the techniques used 20
years ago have been refined and signifi-
cant advances in technology have been
made, which has resulted in more efficient
systems and components.
Now the industry needs to take a lead-
ing role in serving our customers and by
finding solutions to this latest energy
challenge. HVAC is one of the major en-
ergy consumers in buildings. People look
to our industry for answers during times
of crisis. President Jimmy Carter’s famous
address urging Americans to turn down
their thermostats, delivered while wear-
ing a sweater, is an image that remains in
the minds of many who experienced the
last energy crisis. However, it is not often
a wise economic decision to sacrifice pro-
ductivity, due to a less comfortable work-
ing environment, for the energy savings
that result from “brute force” conserva-
tion measures.
Not only do we have the responsibility
to respond to this energy challenge, we
have the opportunity to regain some of
the respect the HVAC industry deserves
by delivering solid energy savings and
helping business owners maintain high
May 2001
ASHRAE Journal
41
Energy
ment has made it difficult to transport
power reliably. Further concern or confu-
sion surrounding distribution in a deregu-
lated market makes the question of avail-
ability and reliability of electricity an enor-
mous uncertainty to customers.
The U.S. Department of Energy, along
with the private sector, continues to in-
vest in finding alternative means of elec-
tricity. Investment continues in the search
of finding commercially viable sources of
renewable energy including photovolta-
ics and mini-hydro-based forms of gen-
eration. Incentives have primarily been
directed toward residential application and
remain a challenge for commercial and in-
dustrial use. Newer technologies, prima-
rily micro-turbines and fuel cells, have
been under development for several years
and are being used commercially to pro-
vide primary and secondary sources of
electricity.
Our conclusion is that while the en-
ergy situation may not be as dramatic as
it was in the late 1970s, it clearly is and
will be a challenge—not only in Califor-
nia but also throughout the United
States. The difference is that most the
country has a few years to prepare for
the coming shortages in capacity by re-
ducing demand and consumption and se-
lectively building additional generation
and transmission capacity.
Lessons Learned
In the late 1970s and early 1980s, HVAC
and building control professionals used
several strategies to respond to the en-
ergy crisis. Table 1 outlines some of the
more common measures of that time. This
crisis was the key factor in the rise of
energy management systems (EMS),
which have since expanded in scope and
have become more commonly known as
building automation systems (BAS).
Since then, the HVAC and building con-
trols industry has developed many addi-
tional product and system strategies that
can be implemented to meet our current
challenges. Table 2 outlines several of
these current options.
Clearly, building professionals have
many conservation strategies at their dis-
posal to reduce energy demand and con-
sumption through the proper use of
these methods. However, even simple
and cost-effective options such as re-
placing lower efficiency T12 fluorescent
bulbs with higher efficiency T8 lamps,
are estimated to have been done in only
about 30% of buildings in the United
Table 1:
1970s energy
conservation
measures
Table 2:
2001 energy
conservation
measures.
•
Duty cycling
•
Introduction of VAV systems
•
0.8 or 0.9 kW/Ton chillers and equivalent efficiencies on other
products
•
Initial use of energy analysis tools such as TRACE™, BLAST and
DOE
•
Custom-designed thermal energy storage systems
•
Physically limit the amount of outside air
•
Incandescent to fluorescent lighting options
•
Time of day schedules with time clocks
•
Ride the pump/fan/compressor curves
•
Rudimentary energy usage reporting
•
Simplistic tower controls
•
Demand-limiting control algorithms
•
Advanced VAV systems with optimized controls
•
Advanced airside control algorithms such as critical zone reset
•
0.48 or even 0.45 kW/ton chillers and other high efficiency
products
•
Quicker and easier to use energy analysis tools
•
Pre-engineered thermal energy storage systems
•
Properly balanced outside air using control algorithms based
on ASHRAE guidelines
•
High-efficiency fluorescent lighting and ballasts
•
Occupancy sensors
•
Optimal start/stop control algorithms
•
Night setback/setup control algorithms
•
Hybrid plants to use more available energy sources
•
Variable-speed pumping
•
Low-temperature air and water distribution
•
Variable-frequency drives
•
Energy aggregation/analysis/brokerage
•
Chiller/tower optimization
•
Focus on “total cost of ownership” with special attention to
sustainability through improved service
States.3 Our challenge is to make sure
building owners, designers, contractors
and manufacturers work together to de-
velop the best solution for each specific
application. Being aware of these oppor-
tunities is the first step.
Environmental Considerations
The U.S. Environmental Protection
Agency (EPA) has several tools to help
make building owners and managers aware
of energy efficiency and environment-
friendly options. Programs under the “En-
ergy Star Buildings” initiative are examples.
The EPA is encouraging building owners
to take a holistic approach to building en-
ergy and environmental issues. For in-
stance, a recent initiative, “Building Air
Conditioner Climate Partnership”4 encour-
ages focus on all emissions that may re-
sult from maintaining comfort in a build-
ing. Specifically, it encourages owners and
system designers not to focus on the
President Carter urged Americans to
turn down their thermostats during the
last energy crisis.
42
ASHRAE Journal www.ashraejournal.org
May 2001
ASHRAE Journal
chemicals in the products. They should focus on the emissions
that are generated not only from the products but also from the
power plants that generate the electricity used by the products.
This approach allows designers, contractors and manufacturers
to leverage all the tools available to find the optimum energy and
environmental solutions for building owners.
For example, the utility generated emissions typically repre-
sent more than 96% of all of the life-cycle emissions for products
such as large water chillers. This illustrates why, from an environ-
mental perspective, the focus should be on efficiency. The leak-
age of refrigerant is important as it affects refrigerant emissions
and the operating efficiency of the chiller.
As discussed earlier, the HVAC industry has made substan-
tial progress in the past 20 years in many areas. A specific
example of the improvement in equipment efficiency is that of
large water chillers, Table 3.
The impact of this efficiency improvement on the environment
is significant. As a basis of comparison, for every 0.1 kW/ton
improvement of all centrifugal chillers the annual power plant
emissions would be reduced by 21 billion pounds (9.5 billion kg)
Table 3: Chiller
efficiency progress/
efficiency kW/ton.
9
7
9
1
0
8
9
1
0
9
9
1
1
9
9
1
3
9
9
1
5
9
9
1
7
9
9
1
9
9
9
1
0
0
0
2
e
g
a
r
e
v
A
0
8
.
0
2
7
.
0
5
6
.
0
4
6
.
0
3
6
.
0
1
6
.
0
0
6
.
0
9
5
.
0
8
5
.
0
d
o
o
G
2
7
.
0
8
6
.
0
2
6
.
0
0
6
.
0
5
5
.
0
2
5
.
0
0
5
.
0
9
4
.
0
8
4
.
0
of CO2, 6.3 billion grams (13 million lbs) of SO2 and 3.5 billion
grams of NOX (8 million lbs). This is equivalent to removing
nearly three million cars from the road or planting 600 million
trees each year.
This efficiency, which is becoming so important today, will
become even more important tomorrow. It is also important that
the equipment used in HVAC applications meet environmental
expectations for proper design and usage of refrigerants and
other substances.
This was made clear in a United Nations statement released
at the Kyoto Protocol Meeting in December 1997:5 “It (the Pro-
tocol) creates new incentives for technological creativity and
the adoption of ‘no-regrets’ solutions that make economic
and environmental sense irrespective of climate change. Be-
cause activities and products with zero or low emissions will
gain competitive advantage, the energy, transport, industrial,
housing and agricultural sectors will gradually move towards
more climate-friendly technologies and practices.”
Again, a direct connection exists between energy conserva-
tion and sound environmental practices. As an industry, we
have the products and tools available to meet these needs.
Sustaining the Savings
It is also critical not only to design and install efficient sys-
tems. It is also critical to maintain them to sustain high efficiency
during the entire life of the building or process. Proactively moni-
toring, re-commissioning and servicing building systems will re-
sult in maintaining or even improving the energy efficiency as
building use changes.
Many tools are available to servicing technicians and engi-
neers to determine when equipment needs servicing. Rather than
relying on a “fix-on-fail” or pre-scheduled inspections and ser-
vice, we can proactively monitor the actual performance of equip-
ment and systems and provide maintenance that increases reli-
ability, up-time and maintains high-energy efficiency.
Figure 1: Investment options.
Advertisement in the print edition formerly in this space.
May 2001
ASHRAE Journal
43
Energy
Financial Considerations
Another area to consider is financing
options that help building owners invest
in high-efficiency systems. There has been
progress in new financial vehicles since
the late 1970s. These financial instruments
allow building owners to use the opera-
tional savings generated from energy effi-
ciency and conservation to fund the in-
cremental increase in first cost that is of-
ten needed to purchase the higher effi-
ciency products, systems and services.
Some of the more common tools include
capital and operating leases, performance-
based contracting and comprehensive
maintenance agreements. Sometimes these
are combined with a portion of capital ex-
penditures and the financing is only of the
incremental cost between standard and
high-performance systems. Obviously,
each business and building owner will have
unique financial needs that need to be con-
sidered. However, the range and availabil-
ity of financial tools is greater today than
ever and first cost should no longer be the
barrier to high efficiency.
From a financial investment perspective,
the risk/reward ratio of energy conserva-
tion projects is relatively low. Figure 1,
from the U.S. EPA (with data taken from
Richards, et al.) illustrates this. As busi-
ness leaders weigh the choices they have
for investments, it is important to help them
understand the high probability of achiev-
ing solid returns from investing in energy
conservation measures.
Let’s Act Now
The HVAC and controls industry mo-
bilized to effectively respond to the en-
ergy crisis nearly two decades ago. To-
day, we have the tools, knowledge and
products to help our customers and the
country respond to the challenges pre-
sented by the current energy situation
and ensure the efficiency gains are sus-
tainable during the entire life of the build-
ing or process. Handled properly, con-
servation in buildings can improve finan-
cial performance for building owners, pro-
vide better working environments
through improved HVAC and lighting
systems and reduce overall environmen-
tal emissions through the use of highly
efficient system. Potentially, the new en-
ergy awareness—or even crisis—is a win-
win situation. Let’s increase the respect
afforded the HVAC industry by applying
our knowledge to once again act hero-
ically to do “the right things” for our cus-
tomers and our country.
References
1.Department of Energy Information Ad-
ministration, Annual Energy Outlook, DOE/
EIA AEO2001.
2.Environmental Energy Technologies Di-
vision News, Vol. 2 No. 2., Lawrence Berke-
ley National Laboratory.
3.Piper, J. 2001. “Keeping a grip on en-
ergy costs.” Building Operating Management,
February.
4.“EPA Initiative.” 2001. HPAC Engineer-
ing, January.
5.United Nations press release issued on
December 11, 1997.
Advertisement in the print edition formerly in this space.
ASHRAE Journal
Chillers
14
ASHRAE Journal www.ashraejournal.org
May 2001
F
Improving the Efficiency
Of Chilled Water Plants
About the Author
By Gil Avery, P.E.
Fellow ASHRAE
or the past 30 or more years most central chilled water plants have
used primary-secondary pumping arrangements as shown in
Figure 1. The primary system includes all equipment to the plant side
of Points A and B and the secondary system includes all equipment to the
load side of these points. The majority of these systems have the chillers
staged from flow. As the flow in the secondary starts to exceed the flow in
the primary, an additional primary pump and chiller is staged on. As the flow
in the secondary decreases, so that one less chiller can handle the reduced
flow, a pump and chiller is staged off. This method of control assumes that
the load is proportional to flow and that the ∆T between the chilled water
supply and return is constant and at the design condition.
These assumptions are generally
wrong. Systems rarely operate at design
∆T because of coils that are dirty, inad-
equate coil control valves, thermostats
that are set wrong, excessive temperature
drops in the supply and return mains, etc.
Therefore, flow is not a reliable indica-
tion of load. As a result, the vast majority
of central chilled water plants operate in-
efficiently with lower than design ∆Ts and
with more partially loaded chillers on-line
than would be necessary if the chillers
were properly staged.
The Way It’s Been Done
The typical primary/secondary system
shown in Figure 1 is fully loaded at the
outdoor design conditions of 95°F (35°C)
dry bulb and 78°F (25.5°C) wet bulb. The
system is operating as designed with
6,000 gpm (379 L/s) of 45°F (7°C) supply
water and 57°F (13.8°C) return water (2
gpm/ton [0.03 mL/J]). Each of the three
1,000 ton (3517 kW) chillers and compan-
ion pumps are handling 2,000 gpm
(126 L/s). The fourth standby pump is off.
In Figure 2 the load is only 600 tons
(2110 kW). The ∆T is 6°F (3.3°C) (4
gpm/ton [0.07 mL/J]), which is typical of
many systems designed to operate at a
higher ∆T. Two pumps and chillers are
on-line, with each chiller inefficiently
loaded to 300 tons (1055 kW); 4,000 gpm
(252 L/s) is circulated in the primary, 1,600
gpm (101 L/s) through the bypass and
2,400 gpm (151 L/s) (600 tons × 4 gpm/ton
[2110 kW × 0.07 mL/J) in the secondary. If
the system were properly staged and
piped, one chiller could easily handle the
600 ton (2110 kW) load.
In Figure 3 the load has increased to
1,500 tons (5275 kW); 6,000 gpm (379 L/s)
is circulating in the primary and second-
ary systems with no flow in the bypass.
Three inefficiently loaded chillers and
three pumps are on-line. Two chillers
could handle the load.
To satisfy the 1,600 ton (5627 kW) load
in Figure 4, 6,400 gpm (404 L/s) (1,600 × 4
gpm/ton [5627 × 0.07 mL/J]) is required.
The flow in the secondary now exceeds
the primary flow of 6,000 gpm (379 L/s),
and return water through the bypass
starts to mix with the supply water. This
raises the supply water temperature and
the air-handling unit control valves start
to open, thus increasing both the sec-
ondary and bypass flow. Temperature
control in the conditioned spaces is lost,
even though only about half of the cen-
tral plant capacity is used. When chillers
are staged from flow and are controlled at
the design leaving chilled water tempera-
ture, the approximate maximum system
capacity is:
(
)
(
)
T
T
∆
×
∆
Design
Capacity
Design
Operating
Very often facilities with operating con-
ditions such as these will add an additional
chiller and pump even though the existing
plant would have sufficient capacity if the
chillers were piped and staged properly.
Adding more equipment is not the solu-
tion. The secondary pump and piping is
not designed for the additional flow.
The capacity of a chiller, using hydro-
carbon-based refrigerant, increases from
0.5% to 1.5% for every degree decrease in
entering condenser water temperature.
However, the increase in chiller capacity
at a lower kW/ton cannot be used when
chillers are staged from flow. Whenever
the flow exceeds the design flow of the
chiller in the typical primary/secondary
system, the next machine is staged on even
though the operating machine(s) are not
fully loaded. The maximum capacity of any
machine never goes above the 100% ca-
pacity abscissa line in Figure 5. Most chill-
ers are rated at 85°F (29°C) entering con-
denser water temperature, a condition that
may exist less than 2% of the year. At other
times whenever the outdoor wet bulb and
Gil Avery, P.E., is a principal in The
Kele Companies in Memphis, Tenn.
May 2001
ASHRAE Journal
15
Chillers
entering condenser water temperature is less than design, the
chiller capacity will increase and the kW/ton will decrease. This
higher efficiency and lower kW/ton operating range is in the
shaded area above the 100% capacity abscissa line in Figure 5.
A high-efficiency chiller may operate at 0.55 kW/ton with 85°F
(29°C) condenser water and at 0.34 kW/ton with 55°F (12.7°C)
condenser water. Most 1,000 ton (3517 kW) chillers may there-
fore produce more than 1,100 tons (3869 kW) when the entering
condenser water temperature is 65°F–70°F (18°C–21°C).
The majority of primary/secondary chilled water plants oper-
ate similar to those depicted in Figures 2 and 3, with too many
chillers on-line for efficient operation. Minimizing the number
of chillers on-line reduces the plant kW/ton since the unneeded
pumps and auxiliary devices are also off-line.
Improving The Efficiency
Although the remedy is relatively simple and inexpensive,
operators are hesitant to change, thinking, “That was the way
the system was designed to operate.” Initially everything pos-
sible must be done to correct the issues contributing to the low
∆T. Then change the way the chillers are staged on and off and
install a check valve in the bypass line at Point C as shown in
Figure 4 to prevent return water from mixing with supply water.
The check valve and bypass line should be sized to handle the
minimum flow of the largest chiller. A non-slamming check valve
with a manual opening device is generally used. A temperature
sensor in the secondary supply water, set low enough to sat-
isfy the load requiring the coldest water, will stage the chillers
on. They are staged off by another sensor in the secondary
Figure 1: A typical primary/secondary chiller system fully
loaded at the outdoor design conditions of 95°F (35°C) dry
bulb and 78°F (25.5°C) wet bulb.
Figure 2: A typical primary/secondary chiller system with
a load of only 600 tons (2110 kW).
Figure 3: A typical primary/secondary chiller system with
the load having increased to 1,500 tons (5275 kW).
Figure 4: A typical primary/secondary chiller system with
a 1,600 ton (5627 kW) load.
16
ASHRAE Journal www.ashraejournal.org
May 2001
ASHRAE Journal
return water and by measuring the load (flow × ∆T). When the
load decreases below the capacity of an on-line chiller, that
chiller and pump is staged off. The sensors in the supply and
return lines must be matched sensors with an accuracy of
±0.10°F (0.5°C). These changes generally have been shown to
reduce the kW/ton by 10 to 20%.
Most chillers will operate satisfactorily with evaporator tube
water velocities between 3 and 12 fps (0.9 and 3.6 m/s). Under
certain conditions (e.g., startup), the flow in the secondary will
exceed the primary design flow and the primary and secondary
pumps will then be in series. There will be a slight increase in
the flow through the chillers under these conditions but since
the flow varies as the square of the head, the actual increase
will rarely exceed 10% above design. An increase in flow even
this great would require an increase in pump head of over 20%
a condition unlikely to occur with the usual centrifugal pumps
that are chosen with flat pump curves.
Single Pump Primary/Secondary System
For new construction, the central plant can be designed us-
ing a single pump, as shown in Figure 6. Conventional primary
pumps are usually large, low-speed, low-head pumps that re-
quire an excessive amount of floor space. Their elimination can
materially reduce the initial cost of the system.
The differential pressure sensor “DP-1” controls bypass
valve “V-4” to maintain a minimum differential (minimum flow)
across the chiller evaporators. When a chiller is staged on and
the differential pressure decreases, the processor will modulate
valve “V-4” open. When the coil valves or bypass valve “V-4”
opens, the differential pressure at sensor “DP-2” will decrease
and the processor will ramp up the speed of pump “P-1” through
the drive “VFD” to maintain a constant differential across the
ends of the supply and return mains. Flow at sensor “FS-1” and
temperature at sensors “T-1” and “T-2” are used by the proces-
sor to stage the chillers on and off using the sequence de-
scribed previously. Valves “V-1,” “V-2,” and “V-3” are closed
when their respective chiller is off. Similar controls have been
applied for many years to constant flow systems that were
converted to variable flow and only one pump was available.
Although flow sensor “FS-1” is shown, the differential pres-
Figure 7: Multi-plexed sources and loads.
Figure 6: A single pump primary–secondary chilled water system.
Figure 5: Percent of rated capacity vs. outdoor wet-
bulb temperature.
May 2001
ASHRAE Journal
17
sure measured by “DP-1” across the chiller evaporators can be
used to calculate the flow.
The accuracy of this method of calculating flow increases in
proportion to the number of chillers in the central plant. Each
evaporator circuit acts as an orifice. As long as the system is
closed to the atmosphere, there will not be a significant change
in pressure drop through the evaporator tubes as the system
ages. On plants with three or more chillers, the accuracy ap-
proaches that of most flow sensors.
The bypass valve “V-4” and bypass line should be sized to
handle the minimum flow of the largest chiller. The drop across
the bypass and valve must be less than the minimum operating
differential (setting of “DP-2”). Valve “V-4” must be coupled to
an actuator that can close off against the full head of the sec-
ondary system. Correctly sized industrial metal-seated butter-
fly or ball valves are a good choice if they are selected to with-
stand the system dynamic forces.
Decentralized Systems
Outlying buildings on campuses and institutional complexes
may have chilled water sources that can be connected to the
chilled water system through the supply and return manifold
as shown in Figure 7. Building A houses the chilled water or
ice storage facility. Building B has an existing chiller and load.
Buildings C and E have a load and source respectively. Build-
ing D houses the central chiller plant. All sources pump out of
the return manifold through the cooling source and into the
supply manifold. All loads are pumped out of the supply mani-
fold through the load and into the return manifold. Two posi-
tion valves “V-1” are used to isolate inactive loads and sources.
Multiplexing all of the chilled water sources and loads in this
manner has many advantages. Any source or combination of
sources can serve any load or combination of loads any place
on the manifold. Loads and sources can be matched to provide
the most efficient operation. Manifold piping is smaller and
less expensive than conventional loop piping. Chiller redun-
dancy is maximized. A detailed method of controlling loads and
sources is found in (Avery 1987).
Tertiary Pumping Systems
Tertiary loads on central systems are generally piped in the
customary fashion as shown in Figure 8. Temperature sensor
“T-1” controls valve “V-1” to maintain the design supply chilled
water temperature. Differential pressure sensor “DP-1” con-
Figure 8: Tertiary pumping system.
Advertisement in the print edition formerly in this space.
18
ASHRAE Journal www.ashraejournal.org
May 2001
ASHRAE Journal
Figure 9: Tertiary booster pumping system.
trols the speed of the building pump through the variable fre-
quency drive “VFD.” This method of piping and control does
not take advantage of the differential pressure that is available
between the supply and return mains. The pressure is wasted
across valve “V-1.” A preferred method of piping the tertiary
system is shown in Figure 9. The differential pressure sensor
“DP-1” controls valve “V-1” in sequence with the speed of the
pump through the variable frequency drive “VFD.” As the load
in the building increases, valve “V-1” modulates open. On a
continued drop in differential pressure, pump “P-1” will start
and ramp up to the speed required to maintain the design differ-
ential pressure at “DP-1.” The cycle reverses on a rise in differ-
ential pressure. Using the pressure between the supply and
return mains reduces the building pumping energy.
Summary
The use of the typical primary/secondary paradigm shown in
Figure 1 may be costing building owners millions of dollars in
additional operating costs because of the inefficient nature of
these systems. There are better ways of designing chilled water
systems. It’s time to get our heads out of the 1950s and start
using what we’ve learned since then.
Bibliography
Avery, G. 1987. “Microprocessor control for large chilled water
distribution systems.” Heating/Piping/Air Conditioning Engineering.
Avery, G. 1993. “Designing and commissioning variable flow hy-
dronic systems.” ASHRAE Journal 35(7):45–49.
Avery. G. 1998. “Controlling chillers in variable flow systems.”
ASHRAE Journal 40(2):42–45.
Avery, G. 2000. “Selecting valves and piping coils.” ASHRAE Jour-
nal 42(4):23–27.
Advertisement in the print edition formerly in this space.
ASHRAE Journal
Outdoor Air
28
ASHRAE Journal www.ashraejournal.org
May 2001
I
Designing Dedicated
Outdoor Air Systems
About the Author
By Stanley A. Mumma, Ph.D., P.E.
Fellow ASHRAE
Stanley A. Mumma, Ph.D., P.E., is a
professor at Penn State University, Uni-
versity Park, Pa. He serves on
ASHRAE Technical Committees, Inte-
grated Building Design and Solar En-
ergy Utilization.
ntegration of dedicated outdoor air (OA) systems with parallel terminal
systems is not new.1 However, many engineers have dismissed the con-
cept of a separate dedicated OA system on the basis of cost and space
limitations. Recently, some industry leaders2,3 have employed designs using
the dedicated OA approach. The author’s paper in ASHRAE Transac-
tions4 illustrates the complexity of the problem and raises serious questions
about the ability of all-air VAV systems to actually meet the ventilation rate
procedure of ANSI/ASHRAE Standard 62-1999, Ventilation for Accept-
able Indoor Air Quality.
low as required by ANSI/ASHRAE/
IESNA Standard 90.1-1999, Energy Stan-
dard for Buildings Except Low-Rise Resi-
dential Buildings, the primary source of
moisture often is the occupant.
Because the dedicated OA system is
designed to deliver the required ventila-
tion air to each occupant (15 to 20 scfm/
person [7 to 9 L/s per person]), the
change in humidity ratio of the ventila-
tion air is easily computed for any given
activity level. Typically, this requires a
supply air dew-point temperature of about
45°F (7°C) to maintain a space dew-point
temperature around 52°F (11°C) (support
for this lower than customary space dew-
point temperature follows).
Dehumidification and Cooling
Dehumidification can be accomplished
using either active desiccants (solid or liq-
uid) or cooling coils. As a general rule,
cooling coils are a better choice when the
required dew-point temperature is above
40°F (4°C). Active desiccants are a better
choice when the dew-point temperature is
below 40°F (4°C). Therefore, only cooling-
based dehumidification is explored here.
Properly selected and maintained deep
A separate dedicated OA ventilation
system may be the only reliable method
of meeting Standard 62-1999. It is also the
simplest method. The separate dedicated
OA concept can be expanded, if the air is
properly conditioned, to completely meet
the space latent loads, thus decoupling
the space latent and sensible loads.
Therefore, a new design/integration para-
digm was developed with the following
two basic tenets:
1. Employ a separate dedicated outdoor
air system to deliver the proper ventila-
tion air to each individual space and to
remove all of the outdoor air and space
latent cooling loads.
2. Remove the space sensible cooling
loads, primarily independent of the dedi-
cated outdoor air system, with a parallel
mechanical system.
OA Supply Temperature and
Dew-Point Temperature
Decoupling the space sensible and la-
tent loads requires that the ventilation air
be supplied with a sufficiently low hu-
midity ratio to remove the moisture gen-
erated within the space, as well as that
carried in by infiltration. If infiltration is
chilled-water cooling coils, capable of pro-
ducing the approximately 45°F (7°C) dew-
point temperature, appear to be the best
choice. The coil capacity can be modu-
lated to match the transient load condi-
tions. Also, off peak air conditioning (ice
or water thermal storage) can be used.
Reheat
In the event that the required supply
air dew-point temperature is lower than
the desired supply air dry-bulb tempera-
ture, reheat is necessary.
Winter Humidification
Winter humidification often is over-
looked in current design practice. How-
ever, since it is recommended that the win-
ter space relative humidity (RH) be main-
tained above 40% for optimal thermal com-
fort, and for minimizing microbial-related
health risks,5 humidification is important.
The significant OA flow rates required
by Standard 62-1999 can lead to a very
low wintertime indoor air relative humid-
ity in many locations when humidifica-
tion is not used.
Equipment Configurations
The three configurations presented in
Figure 1 are discussed in this article. In
Configuration 1, free reheat is achieved
with the runaround heat recovery coils
surrounding the cooling coil. A heating
coil is available to temper the supply air
when there is insufficient heat in the in-
coming outdoor air to complete the job,
and for winter conditions. A humidifier is
May 2001
ASHRAE Journal
29
Outdoor Air
used to provide winter humidification.
In Configuration 2, an enthalpy wheel is used to precondition
the OA ahead of the cooling coil. The enthalpy wheel cools and
dehumidifies the outdoor air in the summer, lowering the load on
the cooling coil. In the winter, the enthalpy wheel can be used to
heat and humidify the outdoor air, eliminating the need for the
humidifier. Preheating is required to prevent frost formation on
the wheel. The runaround heat recovery coils and heating coil
perform essentially the same duty as in Configuration 1.
Configuration 3 is similar to Configuration 2, but with the
runaround coils replaced with a sensible heat recovery wheel
for reheat. The sensible wheel completely eliminates the need
for the heating coil found in Configuration 2.6
Simulated Performance for the Three Configurations
Mathematical models and control algorithms were written for
each of the configurations.6 Atlanta’s typical meteorological
year (TMY) data was used to determine the peak design com-
ponent loads and the annual component energy consumption.
The simulation used 3,744 hours per year occupancy and 10,000
scfm (4719 L/s) of OA. The results are summarized in Table 1.
Based upon the results of the simulations presented in Table
1, the best configuration for dedicated outdoor air systems
intended to decouple the space latent and sensible loads is
Configuration 3. From this point on, Configuration 3 shall be
referred to as dedicated outdoor air system (DOAS).
Operation of the DOAS
The operation of the DOAS is best understood with the help
of a psychrometric chart. The psychrometric chart in Figure 2
(with Atlanta weather data plotted) shows the four regions: A,
B, C, and D where the OA may fall. The white lines are based
upon the following conditions:
• State 3, 45°F (7°C) and saturated;
• State 4, 55°F (13°C) dry-bulb temperature and 45°F (7°C)
dew-point temperature;
• State 5, 80°F (27°C) dry-bulb temperature and 55°F (13°C)
dew-point temperature; and
• State 6, 70°F (21°C) dry-bulb temperature and 55°F (13°C)
dew-point temperature.
A horizontal line represents 45°F (7°C) dew-point tempera-
ture, the supply air dew-point temperature. If the outside air
conditions fall above that line, the air must be cooled and dehu-
midified to State 3 and then reheated to State 4 with the sensible
wheel. The sensible cooling of the relief air from State 5 to State
6 is a result of energy extraction from the return air. An identical
rate of heat is added to the supply air leaving the deep cooling
coil (CC) at State 3, reheating it to State 4.
A line of constant enthalpy passing through State 6 sepa-
rates the area above the 45°F (7°C) dew-point temperature line
into Regions A and B. The boundary between Regions A and B
(h6) separates OA conditions, where dehumidification is re-
quired, into the two regions. In Region A, full use of the en-
thalpy wheel dramatically reduces the cooling coil load. In Re-
gion B, any use of the enthalpy wheel increases the cooling coil
load. Therefore, the enthalpy wheel must be off.
Another boundary is formed by the extension of a line through
the return condition State 5 and the supply State 4. The line,
which first appears at State 4 and proceeds to a humidity ratio of
0 gr/lb (0 g), divides the area below the 45°F (7°C) dew-point
temperature line into Regions C and D. The boundary between
Regions C and D separates the OA conditions, where humidifica-
tion is required, into two regions. In region C, sensible cooling is
required. In Region D, no sensible cooling is required. The equip-
ment operating status is presented in Table 2.
n
o
it
a
r
u
g
if
n
o
C
g
n
il
o
o
C
n
g
i
s
e
D
d
a
o
L
li
o
C
)
s
n
o
T
(
k
a
e
P
n
o
it
a
c
ifi
d
i
m
u
H
)
h
/
u
t
B
k
(
d
a
o
L
g
n
it
a
e
H
k
a
e
P
)
h
/
u
t
B
k
(
d
a
o
L
g
n
il
o
o
C
l
a
u
n
n
A
e
s
U
y
g
r
e
n
E
li
o
C
)
s
r
u
o
h
-
n
o
T
(
H
R
l
a
u
n
n
A
e
s
U
y
g
r
e
n
E
)
u
t
B
k
(
g
n
it
a
e
H
l
a
u
n
n
A
e
s
U
y
g
r
e
n
E
)
u
t
B
k
(
l
a
u
n
n
A
n
o
it
a
c
ifi
d
i
m
u
H
)
u
t
B
k
(
y
g
r
e
n
E
1
5
8
8
3
2
5
6
4
0
0
0
,
3
0
1
0
0
8
,
4
1
0
0
0
,
0
1
1
0
0
0
,
5
5
1
2
3
4
0
8
0
1
0
0
0
,
3
8
0
0
8
,
4
1
0
0
0
,
7
0
3
3
4
0
0
0
0
0
,
9
8
0
0
0
V
A
V
.v
n
o
C
5
8
8
3
2
0
0
0
0
,
2
9
0
0
0
0
0
,
5
5
1
Table 1: Load and energy analysis summary.\*
Figure 1: Dedicated outdoor air configurations analyzed.
\* (tons × 3.517 = kW); (Btu/h × 0.2931 = W)
30
ASHRAE Journal www.ashraejournal.org
May 2001
ASHRAE Journal
Selecting Supply Air Conditions for the DOAS
Given that most decisions are based on first-cost consider-
ations, and then on energy costs, the following hypotheses
must be tested when selecting the supply air conditions:
• Hypothesis 1: low supply air temperatures will reduce the
parallel equipment load, and hence their first costs and energy
transport costs. The supply air temperature could be as low as
the required supply air dew-point temperature and as high as
neutral.
• Hypothesis 2: lower supply air dew-point temperature will
result in lower space dew-point temperature, allowing the paral-
lel terminal equipment to operate at lower temperatures, further
reducing the first costs and energy transport costs.
• Hypothesis 3: supply air temperatures of 55°F (13°C) will
result in no more terminal reheat, and frequently less than is
currently required with conventional VAV systems using box
minimums as dictated by Standard 62-1999.
These hypotheses have been tested7 and found to be true.
The conclusion from that work is “select the supply air dew-
point temperature low enough to maintain a summer space RH
no greater than 40%, or a supply air dew-point temperature
around 44°F (7°C). Likewise, the supply air dry-bulb tempera-
ture should be at or below 55°F (13°C).”
Meeting the Space Cooling Loads
Many options are available to meet the sensible cooling load
not met by the 55°F (13°C) or colder ventilation air from the DOAS
equipment. One option is ceiling radiant cooling panels.8
Some of the advantages of ceiling radiant cooling panels are:
• First cost (with experienced contractors) is about 15% less
than installing a conventional air system;
• Long-term savings are dramatic, (i.e., approximately 20%
to 30%, as a result of reduced fan power);
• The panels provide reduced operation and maintenance
costs (minimal moving parts and no filters);
• Testing and balancing during commissioning before occu-
pancy is simpler and less expensive to perform;
• Comfort levels can be better than those of other condition-
ing systems because radiant loads are treated directly and air
motion in the space is at normal ventilation levels;
• Supply air quantities usually do not exceed those required
for ventilation and dehumidification;
• A 100% outdoor air system may be installed with smaller
penalties, in terms of refrigeration load, because of reduced
outdoor air quantities (multiple spaces equation 6.1 of Stan-
dard 62-1999 does not apply to this situation);
• Wet surface cooling coils are eliminated from the occupied
space, reducing the potential for septic contamination;
• The panel system can use the automatic sprinkler system
piping (see NFPA Standard 13, Chapter 3, Section 3.6);
• A compact design;
• Vertical shaft space area/volume savings;
• A quick response to load dynamics; and
• Zoning is easily achieved, and can accommodate chang-
ing office scapes.
Ceiling cooling panels remove heat from the space by radia-
tion and convection. For normal room and panel operating tem-
peratures, the panel can remove 30 Btu/h·ft2 (95 W/m2) (about 15
Btu/h·ft2 [47 W/m2] by radiation and about 15Btu/h·ft2 [47 W/m2]
by convection). This rate of heat removal can be placed in per-
spective with a few approximations. If one assumes that a typical
VAV system delivering 55°F (13°C) air will supply 1 cfm/ft2, such
a system has the capability of removing 21.6 Btu/h·ft2 (68 W/m2)
of sensible heat. If it also is assumed that the ventilation air
supply is about 0.2 cfm/ft2 and supplied at 55°F (13°C), the sen-
sible load remaining is 80% of the 21.6 Btu/hr·ft2 (68 W/m2), or
slightly more than 17 Btu/hr·ft2 (54 W/m2). Under these circum-
stances, the panel area to ceiling area ratio is 17/30, or less than
60% of the ceiling requires cooling panels. The percentage of
ceiling used for cooling panels drops to about 50% when the
ventilation supply air temperature drops to 45°F (7°C). A poten-
tial schematic of the thermal transport system-fire suppression
transport system integration with the DOAS cooling coil and the
chiller is shown and discussed in detail in 2001 ASHRAE Trans-
actions.9
Conclusions and Recommendations
The paradigm shift in the design of building comfort control
systems is in its early stages. The requirements of the new
paradigm include:
• Separating the OA system from the space-conditioning
systems to ensure proper ventilation in all occupied spaces,
• Conditioning the OA to handle all of the space latent load
and as much of the space sensible load as is economically
feasible without excessive reheat,
• Maximizing the cost-effective use of energy recovery
equipment,
• Integrating the fire suppression and energy transport sys-
tems, and
• Using ceiling radiant sensible cooling panels for occupant
thermal control where appropriate.
To facilitate transition the to the new paradigm, the following
near-term goals must be achieved.
1. First, the paradigm must be implemented into buildings
located in each of the four major quadrants of the United States.
2. Second, a professional development program must be cre-
ated and deployed around the country.
3. Third, the U.S. ceiling radiant cooling panel industry must
be developed/gear up to meet the potential $5 billion/year to
$50 billion/year business opportunity.
n
o
i
g
e
R
l
o
rt
n
o
C
l
e
e
h
W
y
p
l
a
h
t
n
E
l
o
rt
n
o
C
li
o
C
g
n
il
o
o
C
l
o
rt
n
o
C
l
e
e
h
W
e
l
b
i
s
n
e
S
A
s
s
e
n
e
vit
c
e
ff
E
.x
a
M
r
o
f
d
e
e
p
s
%
0
0
1
T
A
L
)
C
°
7
(
F
°
5
4
d
l
o
H
o
t
e
t
alu
d
o
M
T
A
S
)
C
°
3
1
(
F
°
5
5
d
l
o
H
o
t
e
t
alu
d
o
M
B
e
t
alu
d
o
M
t
o
N
ts
u
M
!ff
O
T
A
L
)
C
°
7
(
F
°
5
4
d
l
o
H
o
t
e
t
alu
d
o
M
T
A
S
)
C
°
3
1
(
F
°
5
5
d
l
o
H
o
t
e
t
alu
d
o
M
C
e
r
u
t
a
r
e
p
m
e
T
t
ni
o
P
-
w
e
D
d
e
riu
q
e
R
o
t
e
t
alu
d
o
M
T
A
L
)
C
°
3
1
(
F
°
5
5
d
l
o
H
o
t
e
t
alu
d
o
M
ff
O
e
t
alu
d
o
M
lli
W
D
e
r
u
t
a
r
e
p
m
e
T
t
ni
o
P
-
w
e
D
d
e
riu
q
e
R
o
t
e
t
alu
d
o
M
ff
O
e
t
alu
d
o
M
lli
W
T
A
S
)
C
°
3
1
(
F
°
5
5
d
l
o
H
o
t
e
t
alu
d
o
M
Table 2: Control status of the DOAS equipment.
May 2001
ASHRAE Journal
31
Outdoor Air
For more information about dedicated outdoor air systems,
see www.doas.psu.edu.
References
1. Meckler, G. 1986. “Innovative ways to save energy in new build-
ings.” Heating/Piping/Air Conditioning Magazine. May.
2. Brady, J.C. 1997. “Design reaches for the sky(view).” Engineered
Systems 14(4):80–83.
3. Coad, W.J. 1999. “Conditioning ventilation air for improved per-
formance and air quality.” Heating/Piping/Air Conditioning Magazine
9:49–55.
4. Mumma, S.A., B.W. Lee. 1998. “Extension of the multiple spaces
concept of ASHRAE Standard 62 to include infiltration, exhaust/
exfiltration, interzonal transfer, and additional short circuit paths.”
ASHRAE Transactions 104(2):1232–1241.
5. Sterling, D.M., A. Arundel, T. D. Sterling. 1985. “Criteria for hu-
man exposure to humidity in occupied buildings.” ASHRAE Transac-
tions 91(1B):611–622.
6. Mumma, S.A., K. Shank. 2001. “Achieving dry outside air in an
energy efficient manner.” ASHRAE Transactions 107(1).
7. Shank, K., S.A. Mumma. 2001. “Selecting the supply air condi-
tions for a dedicated outdoor air system working in parallel with distrib-
uted sensible cooling terminal equipment.” ASHRAE Transactions 107(1).
8. 2000 ASHRAE Handbook—HVAC Systems and Equipment, Chap-
ter 6.
9. Conroy, C.L., S.A. Mumma. 2001. “Ceiling radiant cooling panels
as a viable distributed parallel sensible cooling technology integrated
with dedicated outdoor-air systems.” ASHRAE Transactions 107(1).
Bibliography
Mumma, S.A., Y.M. Wong. 1990. “Analytical evaluation of outdoor
airflow rate variation vs. supply airflow rate variation in
variable-air-volume systems when the outdoor air damper position is
fixed.” ASHRAE Transactions 96(1): 1197–1209.
Mumma, S.A., J.C. Hwang. 1992. “Study and recommendations for
improving ventilation in the James Madison Memorial Building of the
Library of Congress Washington, D.C.” Building Thermal and Mechani-
cal Systems Laboratory final report, Contract AC1c90078. January 15.
Mumma, S.A., R.J. Bolin. 1994. “Real-time, on-line optimization of
vav system control to minimize the energy consumption rate and to
satisfy ASHRAE Standard 62-1989 for all occupied zones.” ASHRAE
Transactions 100(1):160–168.
Mumma, S.A. 1995. “Dynamic zone level control of VAV systems to
minimize the energy consumption rate and to satisfy the IAQ require-
ments of ASHRAE Standard 62-1989.” Proceedings of the International
Congress on Intelligent Buildings, February.
Ke, Y.P., S.A. Mumma. 1996. “A generalized multiple-spaces equa-
tion to accommodate any mix of close-off and fan-powered VAV boxes.”
ASHRAE Transactions, 102(1):183–192.
Sevigny, S.P., et al. 1997. “Air handling unit direct digital control
system retrofit to provide acceptable indoor air quality and global en-
ergy optimization.” Energy Engineering Journal 94(5):24–43.
Ke, Y.P., S.A. Mumma. 1997. “Derivation of equations necessary for
primary airflow redistribution in VAV systems to reduce outdoor air
intake while meeting ventilation requirements.” International Journal of
HVAC&R Research 3(1):3–18.
Ke, Y.P., S.A. Mumma. 1997. “Optimized supply air temperature
(SAT) reset in variable air volume (VAV) systems.” Energy-The Interna-
tional Journal 22(6): 601–614.
Ke, Y.P., S.A. Mumma, D. Stanke. 1997. “Simulation results and
analysis of eight ventilation control strategies in VAV systems.” ASHRAE
Transactions 103(2):381–392.
Ke, Y.P., S.A. Mumma. 1997. “Using carbon dioxide measurements
to determine occupancy for ventilation controls.” ASHRAE Transac-
tions, 103(2):365–374.
Mumma, S.A., Y.P. Ke. 1998. “Field testing of advanced ventilation
control strategies for variable air volume systems.” Environment Inter-
national Journal EI 24-4:439–450, May.
Figure 2: Atlanta weather data on the psychrometric chart,
3744 hours.
Advertisement in the print edition formerly in this space.