May 2001
ASHRAE Journal
1 9
ASHRAE Journal
TAB
W
A Primer on Testing,
Adjusting and Balancing
About the Author
By Andrew P. Nolfo, P.E.
Member ASHRAE




 



 !
!
!

!

The TAB firm is part of the construction
delivery team along with the design engi-
neer, mechanical contractor, and controls
contractor. They all have the same goal:
deliver a project that satisfies the design in-
tent. If an adversarial relationship develops
among team members, the TAB firm often
is perceived as the “watchdog.” Sometimes
this watchdog role identifies design and/or
installation errors. However, this watchdog
role is ancillary to the TAB firm’s main func-
tion: helping the system to work properly
by balancing the fluid flows to their correct
proportion.
This article discusses some common
problems that can complicate the TAB
firm’s work. The article addresses air and
hydronic systems. It also addresses how
these mistakes can be avoided at the de-
sign stage or fixed in the field. Addition-
ally, the article discusses the application
of fan and pump curves to TAB work. Fi-
nally, the article discusses how TAB firms
use other diagnostic tools and data to ob-
tain unknown data.
Traverse Location
Measuring airflow in ducts is important.
Duct traverses are used for everything from
measuring total airflow to determining cor-
rections factors for direct reading hoods. The
lack of a suitable traverse location is prob-
ably the single greatest issue in TAB work.
A suitable location is one where there is fully
developed airflow, i.e., one where the ve-
locity profile is reasonably uniform across
the plane of the traverse location. While the
industry debates the accuracy of various
duct traverse protocols, the larger issue is
determining and using a suitable traverse
plane to obtain accurate, repeatable read-
ings.
Many of today’s TAB specifications re-
fer to ANSI/ASHRAE Standard 111-1988,
Practices for Measurement, Testing, Adjust-
ing, and Balancing of Building Heating,
Ventilation, Air-Conditioning, and Refrig-
eration Systems. Standard 111 is being re-
viewed with a new edition expected in 2001.
The current version lists several character-
istics of an ideal traverse plane:
a. A uniform velocity distribution
means that 80%–90% of the velocity pres-
sure measurements are greater than 10%
of the maximum velocity pressure.
b. Airflow should be at right angles to
the traverse plane.
c. The cross section of the traverse plane
should not be an irregular shape, and the
shape area should be uniform in the vicin-
ity of the traverse plane.
d. The traverse plane should be located
to minimize the effects of leaks.
Appendix D of the standard offers addi-
tional guidance in locating a suitable
traverse plane. It suggests an effective
length of 2½ duct diameters downstream
of a centrifugal or axial fan outlet. This
length is based on a velocity of 2,500 fpm
(12.5 m/s) or less. For velocities greater
than 2500 fpm (12.5 m/s), add one more
duct diameter for each 1000 fpm (5 m/s)
in excess of 2500 fpm (12.5 m/s). For rect-
angular duct, Equation 1 provides an
equivalent diameter:
(1)
where, “a” and “b” are the rectangular
duct dimensions.
As an example, a 10,000 cfm (5000 L/s)
system with a 30 in. 20 in. (76 cm  51
cm) discharge duct (2,400 fpm [12 m/s])
would require about 5.8 ft (1.7 m) of unob-
structed, straight duct upstream of an ideal
traverse location. Another 1 diameter, or 2.7
ft (0.8 m) of downstream duct should also
exist before a fitting, takeoff or other ob-
struction is encountered. This would require
that the mechanical equipment room be de-
signed to accommodate an air-handling unit
with a straight, horizontal discharge duct 8.5
ft (2.6 m) long.
As an example, Figure 1 shows this air-
handling unit (10,000 cfm, 30 in.  20 in.
[4719 L/s, 76 cm  51cm] duct) with a
traverse plane 3 ft (0.9 m) from the dis-
charge elbow. This location is 1.1 diam-
eters from the disturbance. A traverse taken
there would not be accurate. The elbow
would also create a substantial pressure
drop due to turbulence associated with sys-
tem effect. This discharge is in a “broken-
back” condition.
The NEBB Procedural Standard for the
Testing, Adjusting, and Balancing of Envi-
ronmental Systems says the accuracy of a
Andrew P. Nolfo, P.E., is the techni-
cal director for the National Environ-
mental Balancing Bureau (NEBB). He
is a corresponding member of TC 9.7,
TAB, and a member of TC 9.9, Build-
ing Systems Commissioning.
(
) 2
1
4
π
ab
EL =
2 0
ASHRAE Journal www.ashraejournal.org
May 2001
ASHRAE Journal
“…pitot tube traverse is determined by the availability
of a location to perform the traverse.” The standard con-
tinues to identify a location that has “…six to 10 diam-
eters of straight duct upstream of the test location.” The
standard also has a statement regarding the practicality
of finding such an ideal location: “…this condition will
not be found very often in the field, therefore, use the
best location available.” The procedural standard also
discusses ways to correlate total airflow when a less than
ideal location exists.
If the traverse location cannot avoid elbows, off-
sets, transition, branch take-offs or other items that
would cause turbulence, one solution is to obtain more
readings closer together for a better average reading.
If a total supply cannot be directly read, it might be
possible to measure several main branches and add the resulting
airflows together. When all else fails, the TAB technician must
use the best available location and correlate the airflow reading
to other gathered data, such as brake horsepower calculated from
fan pressure drop and electrical performance.
Determining Outside Air Quantity
If supply and return airflow are measured accurately, outside
airflow could easily be determined from Equation 2:
outside
return
supply
Q
Q
Q
+
=
(2)
When accurate direct measurements are not available, another
method to determine the outdoor air uses static pressure. If accu-
rate supply airflow can be determined, the outdoor air can be de-
termined by measuring static pressure in the return duct. The out-
door air must be completely sealed off for this test. As an example,
consider a 10,000 cfm (5000 L/s) supply fan with a minimum out-
door air requirement of 10%. With the fan delivering the required
10,000 cfm (5000 L/s) and the outside air intake sealed, measure
the static pressure in the return duct just before the mixing box.
Since the outdoor air is completely sealed, the return air must equal
the supply air. Suppose the measured return static pressure is 1.0
in. w.c. (250 Pa). Since flow varies with the square root of the
pressure, the TAB technician can then open the outdoor air damper
until the static pressure in return duct equals 0.81 in. w.c. (202 Pa),
as illustrated by Equation 3:
(
)
0.5
2
1
2
1
P
P
Q
Q
=
(3)
Where,
Q1 = Return airflow with minimum outdoor air
(9,000 cfm [4500 L/s])
Q2 = Return
airflow
with
zero
outdoor
air
(10,000 cfm [5000 L/s])
P1 = Return air static pressure at minimum outdoor air
P2 = Return air static pressure at zero outdoor air
(1.0 in. w.c. [250 Pa])
Substituting into Equation 3 would give:
(
)
(
)
5.0
1
5.0
1
250
000
,5
500
,4
0.1
000
,
10
000
,9
P
P
=
=
Solving for P1: = 0.81 in. w.c. (202 Pa)
Many TAB technicians and engineers are familiar with using
temperatures to estimate outside air quantity. This technique uses
Equation 4 in conjunction with Equation 2:
outside
return
supply
Q
OAT
Q
RAT
Q
MAT
×
+
×
=
×
(4)
Where:
MAT = Mixed air temperature
RAT = Return air temperature
OAT = Outside air temperature
The accuracy of the temperature measurements introduces
another level of potential error. Unless the air in the return air
duct is thoroughly mixed, the measured temperatures could be
off as much as 1°F to 4°F (0.5°C to 2°C). The outdoor air mea-
surement will probably experience an error. The mixed air tem-
perature is the most suspect and could be off as much as 5°F to
20°F (2°C to 10°C) depending on the temperature.
Many air-handling unit mixing chambers do not really mix the
airstreams well. Some use opposed blade dampers that provide
excellent throttling capabilities but poor mixing. Parallel blade
dampers provide better mixing but poor control. As a result, per-
fect mixing is rarely achieved. The errors are magnified when
the supply, return, and outdoor air are in the range of 45°F to
70°F (7°C to 21°C) because the differences are small. In colder
climates, errors in this method of reading the outdoor air quantity
diminishes when the temperature is in the range of 0°F to 35°F (–
18°C to 2°C).
As an example, an air-handling unit is to provide 10,000 cfm
(5000 L/s), with a minimum of 1500 cfm (750 L/s) of outside air.
The actual field conditions have made it impossible to measure
the supply and outdoor airflows accurately. The return air, out-
door air, and mixed air temperatures are respectively measured
as: 74°F, 45°F, and 70°F (23.3°C, 7.2°C, and 21.1°C). The return
airflow is accurately measured at 8,900 cfm (4450 L/s). Substi-
tuting these values into Equations 2 and 4 and solving would
yield:
Qsupply = 10,324 cfm (5154 L/s)
Qoutside = 1,424 cfm (704 L/s)
The supply and outdoor airflows appear to be within 5% of the
design requirements.
Suppose measurement errors and incomplete mixing meant
the actual temperatures were: 75°F, 44°F and 72°F (23.9°C, 6.7°C,
and 22.2°C). Substituting these values into Equations 2 and 4
and solving would yield:
 




!"#
$%& !"'
$&% !"(
)")
May 2001
ASHRAE Journal
2 1
TAB
Qsupply = 9,853 cfm (4938 L/s)
Qoutside = 953 cfm (488 L/s)
The supply airflow is still within 5% of the design require-
ment, but the minimum outdoor air is 36% below the design re-
quirement.
Although this method of can provide accurate data, the best ap-
plication is when it is used by trained technicians to provide an
acceptable check to a suspect measurement.
Duct Leakage
A good duct traverse can also be used to determine duct leak-
age. Suppose a VAV system needs to supply 10,000 cfm
(5000 L/s). The design diversity is 10%, so the sum of all the
VAV terminals is 11,000 cfm (5500 L/s). With terminals equal to
1000 cfm (500 L/s) closed (zero airflow), the TAB technician
has tested the remaining terminals. The sum of the outlets is 8,500
cfm (4250 L/s). A supply duct traverse, as shown in Figure 1,
measures supply airflow of 9,500 cfm (4750 L/s). The sum of all
the air outlets is measured as 8,500 cfm (4250 L/s). Which one, if
either, is correct? If the supply air duct traverse was reliable, the
technician could be justified in concluding that the problem is
duct leakage.
Determining Pump Flow
Like measuring airflow on a fan, pump total flow measure-
ments can sometimes be suspect. Since water is non-compress-
ible, the problems are not as severe as for fans. Most TAB techni-
cians will determine flow by measuring the differential pressure
between the pump discharge and the pump suction. Pump manu-
facturers provide pressure taps machined into the body of the
pump or on the suction and discharge flanges of larger pumps.
By closing the discharge valve, the differential pressure at no-
flow conditions can also be measured. The discharge valve is
then opened to its original condition. By using the manufacturer’s
pump curve and these two pressure measurements, the techni-
cian can estimate total flow. The differential pressure at the no-
flow conditions is used to verify which impeller is installed in the
pump. The differential pressure at the operating condition will
determine the actual flow condition.
Using the pump curve to determine pump flow can be inaccu-
rate when the pump has a “flat” curve. As an example, Figure 2
is the manufacturer’s pump curve for a pump selected to provide
800 gpm (50.5 L/s) at 68 ft (204 kPa) head. This design point is
identified as Point 1. It shows that a 9 in. (229 mm) impeller will
satisfy these design conditions and that a 20 hp (15 kW) motor
should be provided. The technician tested the pump and mea-
sured a shut-off differential pressure of 75 ft (225 kPa) and an
operating differential pressure of 71 ft (213 kPa). These points
are identified as Points 2 and 3 respectively.
Based on the technician’s findings, it appears that the pump
Advertisement for the print edition
formerly in this space.
2 2
ASHRAE Journal www.ashraejournal.org
May 2001
ASHRAE Journal
is flowing the desired 800 gpm (50.5 L/s) but has a 9 8
1 in.
(23 cm) impeller. The reality is that the instrumentation accuracy
is probably 1% of full scale. If the technician used a 0 to100 psig
(0 to 300 kPa) gauge, the readings could be off by
1 psi, or 2.31 ft (7 kPa). Even if the shutoff head was measured at
73 ft (219 kPa) and the operating head was read at 68 ft
(204 kPa), both readings could be off by 2.31 ft (7 kPa). The
actual operating head could be 70.31 ft (211 kPa), which would
equate to a flow of 700 gpm (44.2 L/s). The system could be
short of flow by 100 gpm (6.3 L/s), or 12.5%.
Figure 3 shows the identical requirements with a different pump
with a steeper curve. In this scenario, the 1% tolerance in the
pressure measurements becomes only a 25 gpm (1.6 L/s) change
in pump flow. However, this selection has lower efficiency than
the first pump, 75% instead of 80%.
Many considerations go into selecting pumps for each applica-
tion, including flat vs. steep curves and pump efficiency. To avoid
having the pump selection affect the ability to obtain reliable flow
measurements, designers can provide a calibrated flow device at
the pump discharge. As for air systems, these flow devices require
certain minimum straight pipe upstream and downstream of the
device. Flow devices can be installed in the field during testing or
if problems are encountered, but it is usually easier and less expen-
sive to install them during construction.
Another method for determining pump flow would be to use
system devices and components as calibrated flow devices, e.g.,
a chiller bundle, a heat exchanger, or a control valve. Each of
these components has an associated Cv. The chiller manufacturer
will identify the pressure drop across the tube bundle at a certain
flow. The differential pressure drop across the entering and leav-
ing chilled water piping could be measured and the pump affin-
ity laws applied as in Equation 3:
\* +
,)-
\* (hp 0.746 = kW); (ft of water 2.99 = kPa); (gpm 0.0631 = L/s)
Advertisement for the print edition
formerly in this space.
May 2001
ASHRAE Journal
2 3
(
)
5.0
2
1
2
1
P
P
Q
Q
=
(3)
Where:
Q1 =
Actual Chilled Water Flow (gpm or L/s)
Q2 =
Design Chilled Water Flow (gpm or L/s)
P1 =
Actual
Measured
Pressure
Differential
(ft or kPa)
P2 =
Manufacturer’s Design Pressure differential (ft or kPa).
As an example, a chiller has a design flow of 1,000 gpm (63.1
L/s) with a stated differential pressure of 20 ft (60 kPa) head. The
TAB technician measured differential pressure across the dedi-
cated pump and estimated the flow at 850 gpm (53.6 L/s) from a
flat pump curve. The technician wants to check the reading so it
measures differential pressure across the chiller at 19.2 ft (57.6
kPa) of head.
Substituting into Equation 3:
(
)
(
)
5.0
5.0
0.
60
6.
57
1.
63
0.
20
2.
19
000
,1
=
=
X
X
Solving for X: = 979 gpm (61.8 L/s)
The technician concludes that the flow through the chiller is 979
gpm (61.7 L/s). There is a caveat to this scenario and to all other
data associated with equipment. The manufacturer’s rating is based
on laboratory conditions. In this case, long, straight runs of pipe
are at the chiller. Additionally, the pressure drop is measured im-
mediately at the equipment connection. The measured pressure
drop as shown in Figure 4 must be corrected for the pressure drop
associated with the additional pipe, valves and fittings at the chiller.
One method is to calculate the pressure drop associated with the
additional pipe, valves, and fittings. This pressure drop must be
subtracted from the measured pressure drop and the corrected pres-
sure drop be used to verify chiller flow.
Sizing Balancing Valves
This final common mistake is easy to correct at the design
stage but costly to correct in the field. A balancing device is
similar to a control device and should be sized accordingly.
. +#,)-
Advertisement for the print edition
formerly in this space.
2 4
ASHRAE Journal www.ashraejournal.org
May 2001
ASHRAE Journal
Specifying line size balancing valves can cause a balancing night-
mare, especially at terminal units. Balancing devices should be
sized based on the design pressure difference at that part of the
system. Line size balancing valves are often so oversized that
they must be throttled to the point of “wire-drawing” or exces-
sive noise before they can effectively provide the resistance re-
quired to balance the flow in the circuit. Suppose a balancing
valve has to eat up 10 psi (70 kPa) of extra pressure difference. A
smaller valve that can achieve that pressure drop at 50% to 80%
open will be easier to adjust than a larger valve that must be
squeezed down to 10% or 20% open.
Fan and Pump Curves
Manufacturers’ performance curves are graphic representations
of measured performance under laboratory conditions. The per-
formance curves only represent the equipment being tested, not
the system. System curves are graphic representations of the per-
formance of a particular installed system. Fan laws and pump
laws cannot directly be applied to equipment performance, espe-
cially variable flow systems, either air or water. The test “rigs” for
these equipment performance tests bear little, if any, resemblance
to real world, installed applications. Also remember that manu-
facturers test equipment at normal operating conditions of tem-
perature, pressure, density, etc. For example, a fan curve for
75°F (24°C) air at sea level will not represent performance of
a fan operating at 250°F (120°C) in Denver.
Most fan manufacturers have their products performance-tested
by an independent testing agency. The products may bear a label
as proof of the testing, and the catalogued data may state that the
products have been tested by the independent agency. The testing
procedures are published along with a statement as to the accuracy
of the data and the range of performance that is to be expected
within normal manufacturing tolerances. Typically, a centrifugal
fan is tested with an open inlet and a long, straight discharge duct.
This is not the normal situation in the field. The testing agency has
exacting procedures for testing and measurements of the fan. A
typical fan family may have one size tested at multiple speeds.
The results for airflow, efficiency, horsepower, etc., are then
interpolated or extrapolated for the entire range of fan condi-
tions. AMCA publication 203-90 discusses field performance
testing of fans. It, as well as other AMCA publications, is an
excellent reference source.
Pumps, on the other hand, are normally tested by the manufac-
turer. The manufacturer’s testing requirements may be as stringent
as those of the independent fan-testing agency, but the testing is
still accomplished under ideal conditions. Pump suction and dis-
charge piping may consist of long straight runs of piping. Again,
this is a condition that seldom occurs in the field. As with fan test-
ing, a pump may be tested with several impellers and the results
are then interpolated for the entire pump range.
For these reasons, when technicians mea-
sure a piece of equipment, such as a fan,
they measure total airflow, differential static
pressure, temperature, amperage, voltage,
etc. The combination of these field measure-
ments and associated calculations could be
plotted on the fan curve. If accurate, care-
ful, thoughtful measurements can be taken,
the measured data usually matches the pub-
lished data within the normal tolerances of
the performance tests.
Performance curves are normally used
as a diagnostic tool when trying to solve a
field issue. When interpreting actual data,
the TAB technician will plot the measured
system curve on the performance curve.
The system curve is the only true graphic
representation of how the equipment is in-
teracting as only one component in the
system. This information can then be used,
with the affinity laws, in attempting to pre-
dict how changes to the system will im-
pact the performance.
Discernable Data
With many systems, optimizing design
to assist the TAB technician to achieve
reliable, repeatable measurements is a
function of equipment layout and space
allocation. This is especially true for air-
handling systems. So what other “tools”
are available to the TAB technician when
Advertisement for the print edition
formerly in this space.
May 2001
ASHRAE Journal
2 5
key data cannot be directly measured?
As previously discussed, airflow measurement of mixed air-
streams can be determined by the temperature measurement. This
can also be applied to coils. If the entering and leaving air tempera-
tures can be adequately determined, airflow can be estimated by
applying the conservation of energy equations. As an example, a
hot water heating coil has the following conditions:
Entering air temperature
55°F (13°C)
Leaving air temperature
90°F (32°C)
Hot water flow
50 gpm (3.16 L/s)
Entering water temperature
180°F (82°C)
Leaving water temperature
150°F (66°C)
Since the energy from the hot water must be transferred from
the water to the airstream, the energy balance can be written as
Equation 5:
(
)
(
)
(
)
(
)
13
–
32
1.232
66
–
82
4200
3.16
L/s(air)
55
–
90
1.10
150
–
180
500
50
cfm
×
×
×
=
×
×
×
=
 /

)-
(5)
Substituting and re-arranging gives:
air
water
air
water

1.232
L/s

4200
L/s

1.10
cfm

500
gpm
×
×
=
×
×
×
×
=
×
×
cfm = 19,480 cfm (9071 L/s)
Conclusion
Most TAB firms feel their objective is to orchestrate all pieces
of the mechanical system to a workable, operable system. The
world is not an exact science. Their ability to perform these ser-
vices depends on taking accurate, repeatable measurements. The
design professionals and installing contractors can greatly enhance
the TAB firm’s work by understanding the difficulties that most
of today’s projects present to the TAB work.
Bibliography
National Environmental Balancing Bureau (NEBB) Procedural Stan-
dard for Testing, Adjusting, Balancing of Environmental Systems, 1998/
Sixth Edition.
ANSI/ASHRAE Standard 111-1988, Practices for Measurement, Test-
ing, Adjusting, and Balancing of Building Heating, Ventilation, Air-Con-
ditioning, and Refrigeration Systems.
Air Movement & Control Association International–AMCA 203-90.
Rishel, J.B. 2001. “Applying affinity laws for centrifugal pumps.”
HPAC Engineering, February.
Advertisement for the print edition
formerly in this space.
ASHRAE Journal
Air Conditioning
36
ASHRAE Journal www.ashraejournal.org
May 2001
H. Yang, Ph.D., is assistant profes-
sor of the Building Services Engineer-
ing (BSE) Department at Hong Kong
Polytechnic University.
J. Burnett, Ph.D., is chair professor
and head of the BSE department.
K. Lau and L. Lu are students at Hong
Kong Polytechnic University.
R
Comparing Central and Split
Air-Conditioning Systems
About the Authors
By H. Yang, Ph.D., J. Burnett, Ph.D., K. Lau and L. Lu
Member ASHRAE
ecently in Hong Kong, an increasing number of commercial build-
ings have been equipped with split air-conditioning systems, rather
than central systems.1 Two main reasons for this include reducing
the initial capital investment by installing relatively inexpensive split-type air
conditioners and saving energy. Individual systems can be easily measured
by submeters, which enables all occupants to be billed for their own energy
use. Using split air-conditioners can motivate occupants to use less energy
and save money. However, individual systems normally are less efficient
than large central systems.2 The maintenance and operation cost for split
systems usually is higher than that of central systems. Therefore, it is neces-
sary to compare both systems.
and other applied project data, the cost
value and the slope of curves are differ-
ent. The critical cooling area also changes
with these factors. For example, for dif-
ferent discount rates, the critical cooling
area changes, as shown in Table 2. A
lower discount rate means a smaller criti-
cal cooling floor area.
The equipment costs and operation/
maintenance costs were obtained from
various air-conditioning equipment sup-
pliers and corresponding operation/main-
tenance cost statistics. The basic param-
eters are given in Table 3.
Energy Performance
Both systems were monitored to ana-
lyze their energy performance for one year.
The comparison is shown in Figure 2. The
annual electricity consumption of the cen-
tral and split systems is 12 kWh/ft2 and 16
kWh/ft2 respectively. The annual electric-
ity consumption of the split system is
about 35% higher than that of the central
one. The difference in summer is more ob-
vious when the cooling load is higher.
More electrical energy is used for split
systems because of their lower energy
efficiency.
Air-Conditioning Quality
To compare the air-conditioning qual-
ity of the two systems, dry-bulb and wet-
bulb temperatures of indoor air were mea-
sured for different offices. For a typical
day, the indoor air temperature fluctua-
This article compares the energy con-
sumption and life-cycle costs between a
split system and a central system in a 29-
story high-rise office building in terms of
initial cost, maintenance/operation costs
and other factors. The building has a floor
area of 57,000 ft2 (5303 m2 ) (in Hong Kong,
such a small floor area exists because real
estate is so expensive). A central chilled-
water supply system serves the spaces
from its ground floor up to the third floor,
while split systems are used for the office
areas above the third floor including the
elevator lobby at the ground floor.
Life-Cycle Cost Analysis
Both systems are compared on the ba-
sis of life-cycle costs, including the ini-
tial capital investment on the system (its
design, purchasing, installation and com-
missioning), and the operating costs dur-
ing the life cycle of the asset (energy, la-
bor and operation/maintenance costs). A
breakdown of the initial capital invest-
ment for the two systems in the building
is shown in Table 1. In this building, the
initial cost per cooling area for installing
a central system is considerably higher
than that for a split system. For a central
system it is $502, and for a split system it
is $198.
The life-cycle costs of different sizes
of air-conditioning systems for both
types have been analyzed, and the results
are shown in Figure 1. From the curves,
it is obvious that the life-cycle costs of
the two systems increase as the cooling
area increases, but the rates are different.
The life-cycle cost of the central system
is higher than that of the split system
when the cooling floor area is less than
12,700 ft2 (1180 m2). For this building, a
central system should be used if the
building’s floor area is larger than 12,700
ft2 (1180 m2) (critical floor area) when cost
is the only consideration.
However, for different discount rates
U.S. dollars have been converted from
Hong Kong dollars ($HK = $0.13 U.S.)
May 2001
ASHRAE Journal
37
Air Conditioning
tion curves with different air-condi-
tioning systems are presented in Fig-
ure 3. It shows that the split system
caused greater temperature fluctua-
tion, mainly due to poor temperature
control of the system. The maximum
temperature difference for the split
system reaches nearly 9.5°F (5.2°C).
A higher temperature fluctuation af-
fects the comfort of occupants, and
employee productivity.
Although the split system has a
lower initial cost, its air-condition-
ing quality is poor with air tempera-
ture fluctuation. As fresh air is sup-
plied through open windows, the
indoor air quality is also worse than
that of the central system. Therefore,
concerning air-conditioning quality,
a central system should be used.
Tenant Interviews
Short interviews with tenants were
carried out to obtain their opinions
and assessments about maintenance
and operation issues of the two sys-
tems. Air temperature fluctuation and
energy consumption are the main
complaints for the split-system us-
ers. However, more tenants prefer us-
ing split systems because of their
on-off flexibility. The survey shows
that 75% of split-type users turned
off their air-conditioning systems in
winter to save energy. Only half of
tenants turned off the fan coil units
of the central system in winter (the
current central system users pay
their air-conditioning bills according
to their floor area and office orienta-
tion in Hong Kong).
From the tenant interviews, more ten-
ants prefer the split system because of its
low initial cost and on-off flexibility with-
out concerning its life-cycle costs, IAQ,
safety and other factors. For users, if me-
tering is introduced and charging is made
on individual offices for the central sys-
tem, the occupants would have more in-
centive to use less energy, and would be
more likely to choose the central system.
Other Comparisons
Many factors must be considered when
selecting an air-conditioning system for
a commercial building. Some factors, such
as local customs, comfort, reliability, etc.,
building, the initial cost per cooling area
for installing a central system is consid-
erably higher. Although the split AC sys-
tem has lower initial costs, its air-condi-
tioning quality is poor due to a higher air
temperature fluctuation.
• The life-cycle costs of the two sys-
tems increase as the cooling area in-
creases, but the rates are different. For
the 7% discount rate, the critical cooling
area is 12 700 ft2). With different discount
rates and other applied project data, the
critical cooling area changes.
• The annual electricity consumption
of the split system is about 35% higher
than that of the central one, and the dif-
ference in summer is more obvious.
• Although in the survey tenants com-
are rather difficult to evaluate.3 The char-
acteristics of both systems are compared
in Table 4. It shows that the central air-
conditioning system used in this build-
ing has more advantages than the split
system, including higher cooling capac-
ity, better control quality, flexible cooling
load diversity, higher system efficiency,
longer equipment life-cycle, lower energy
cost, etc.
Conclusions
From the investigation, the main con-
clusions are:
• The total initial cost per cooling area
for the central system is $502, and the
one for the split system is $198. In this
s
m
e
tI
a
t
a
D
s
n
o
it
a
c
ifi
c
e
p
S
l
a
r
e
n
e
G
.
A
)
%
(
e
t
a
R
t
n
u
o
c
si
D
la
u
n
n
A
0
1
r
o
7
,
4
)
s
r
a
e
Y
(
sis
yla
n
A
f
o
d
oir
e
P
0
2
y
g
r
e
n
E
cirtc
el
E
f
o
e
t
a
R
n
oit
ala
c
s
E
,)
0
0
0
2
–
0
9
9
1
(
%
2
)
0
1
0
2
–
0
0
0
2
(
%
1
e
t
a
R
yticirtc
el
E
h
W
k/
1
1
.
0
$
s
m
e
t
s
y
S
e
p
y
T
-til
p
S
.
B
a
e
r
A
g
nilo
o
C
tin
U
r
e
P
ts
o
C
laitin
I
tf
0
4
.
8
1
$
2
tin
U
r
e
p
ts
o
C
e
c
n
a
n
e
t
nia
M
r
a
e
Y
r
e
p
a
e
r
A
g
nilo
o
C
tf/
4
0
.
0
$
2 r
y/
g
nin
oitid
n
o
C
-ri
A
til
p
S
f
o
e
m
it
efiL
)
7
9
9
1
E
A
R
H
S
A
(
m
e
ts
y
S
s
r
a
e
y
0
1
s
m
e
t
s
y
S
l
a
rt
n
e
C
.
C
r
e
p
tin
U
lio
C
n
a
F
f
o
ts
o
C
laitin
I
a
e
r
A
g
nilo
o
C
tin
U
tf/
0
4
.
2
$
2
tin
U
r
e
p
s
r
ellih
C
f
o
ts
o
C
laitin
I
a
e
r
A
g
nilo
o
C
tf/
4
1
$
2
d
n
a
s
p
m
u
P
r
e
t
a
W
f
o
ts
o
C
laitin
I
m
e
ts
y
S
g
nipi
P
tf/
0
5
.
8
1
$
2
m
e
ts
y
S
g
nil
d
n
a
H
-ri
A
f
o
ts
o
C
ts
riF
tf/
0
7
$
2
s
eir
o
s
s
e
c
c
A
r
e
h
t
O
f
o
ts
o
C
laitin
I
tf/
0
6
.
4
$
2
ts
o
C
e
c
n
a
n
e
t
nia
M
/
n
oit
a
r
e
p
O
8
6
7
$
s
r
ellih
C
f
o
e
m
it
efiL
s
r
a
e
y
0
2
Table 3: The basic data input for the life-cycle
costs analysis.
Table 2: Critical
floor areas for
different annual
discount rates.
t
n
u
o
c
s
i
D
)
%
(
e
t
a
R
0
1
2
3
4
5
6
7
l
a
c
itir
C
tf(
a
e
r
A
2)
0
8
0
,
5
5
9
9
,
5
8
3
7
,
6
0
1
6
,
7
0
0
6
,
8
2
6
7
,
9
8
0
1
,
1
1
1
3
7
,
2
1
t
n
u
o
c
s
i
D
)
%
(
e
t
a
R
8
9
0
1
1
1
2
1
3
1
4
1
l
a
c
itir
C
tf(
a
e
r
A
2)
6
0
6
,
4
1
0
0
9
,
6
1
4
1
7
,
9
1
7
1
2
,
3
2
5
9
6
,
7
2
3
8
5
,
3
3
4
3
6
,
1
4
s
m
e
tI
l
a
rt
n
e
C
m
e
t
s
y
S
)
$
(
til
p
S
m
e
t
s
y
S
)
$
(
s
r
ellih
C
0
7
1
,
4
7
—
s
p
m
u
P
r
e
t
a
W
5
0
2
7
—
g
ni
p
i
P
r
e
t
a
W
0
5
2
,
1
9
—
g
nil
d
n
a
H
-ri
A
t
n
e
m
p
iu
q
E
1
6
2
,
7
3
—
stin
U
lio
C
n
a
F
0
3
9
,
2
1
—
g
nis
n
e
d
n
o
C
stin
U
—
0
7
1
,
9
4
1
stin
U
r
o
o
d
n
I
—
7
2
4
,
1
9
t
n
a
r
e
g
irf
e
R
k
r
o
W
e
p
i
P
—
4
1
0
,
5
4
g
nit
alit
n
e
V
m
e
ts
y
S
—
7
4
1
,
1
4
l
o
rt
n
o
C
t
n
e
m
p
iu
q
E
0
0
2
,
6
9
5
2
,
3
1
la
cirt
c
el
E
t
n
e
m
p
iu
q
E
4
3
4
,
9
4
6
4
,
5
2
d
n
a
g
nits
e
T
g
nin
ois
si
m
m
o
C
4
7
0
,
3
5
6
0
,
3
e
vit
ale
R
s
k
r
o
W
g
ni
d
liu
B
0
0
7
,
5
d
e
d
ulc
n
I
sts
o
C
la
t
o
T
0
3
2
,
7
4
2
5
4
5
,
8
6
3
g
nil
o
o
C
la
t
o
T
a
e
r
A
tf
5
9
2
,
5
2
tf
7
8
1
,
0
2
2
r
e
p
ts
o
C
a
e
r
A
g
nil
o
o
C
2
0
5
8
9
1
Table 1: The initial costs of the two
air-conditioning systems.
38
ASHRAE Journal www.ashraejournal.org
May 2001
ASHRAE Journal
Table 4: Comparisons between split and central air-
conditioning systems.
plained more about the split system, including air tempera-
ture fluctuations and more energy consumption, more ten-
ants prefer using split systems.
For large-scale buildings with a high cooling load, a cen-
tral air-conditioning system should be used because of its initial
costs, energy savings, indoor air quality, control, maintenance,
etc. If an existing split air-conditioning system is renovated into
a central system serving the same floor area, a life-cycle cost
payback period of 3.9 years can be achieved in Hong Kong.
References
1. Hawthorne, C. 1999. “Design issues for A/C split systems.”
Building Services Journal, March.
2. 1987 ASHRAE Handbook—HVAC Systems and Applications,
pp.1.1-1.10.
Figure 1: Life-cycle costs vs. cooling area for central and split
air-conditioning systems with 7% discount rate.
Figure 2: Energy consumption profile for one year.
Figure 3: Comparisons of room air temperature variations.
3. 1996 ASHRAE Handbook—HVAC Systems and Equipment,
pp.45.1-45.6.
Bibliography
Al-Rabghi, O.M., M.H. Al-Beirutty and K.A. Fathalah. 1999. “Es-
timation and measurement of electric energy consumption due to air-
conditioning cooling load.” Energy Conversion & Management
40(14):1527–1542.
CIBSE. 1986.Owing and Operation Costs, CIBSE Guide Section
B18, pp.1–7.
s
m
e
tI
m
e
t
s
y
S
l
a
rt
n
e
C
m
e
t
s
y
S
til
p
S
e
r
u
t
a
r
e
p
m
e
T
l
o
rt
n
o
C
l
o
rt
n
o
C
r
e
tt
e
B
ytila
u
Q
e
r
u
t
a
r
e
p
m
e
T
r
e
h
g
i
H
n
o
it
a
u
t
c
ul
F
s
s
e
n
n
a
el
C
ri
A
y
r
o
t
c
a
fsit
a
S
ri
A
f
o
e
p
y
T
y
n
A
e
b
y
a
M
r
e
tli
F
d
ella
ts
n
I
y
r
o
t
c
a
fsit
a
S
t
o
N
ri
A
y
c
n
eiciff
E
-
w
o
L
d
ella
ts
n
I
e
r
a
s
r
e
tli
F
ri
A
r
o
o
d
t
u
O
s
e
Y
o
N
le
v
e
L
d
n
u
o
S
e
c
a
p
S
C
N
e
c
a
p
S
r
e
w
o
L
r
e
tt
e
B
h
ti
w
e
v
r
u
C
n
o
it
a
u
n
e
tt
A
d
n
u
o
S
n
g
is
e
D
d
n
a
C
N
e
c
a
p
S
r
e
w
o
L
e
v
r
u
C
ytis
r
e
vi
D
d
a
o
L
ytis
r
e
vi
D
r
e
h
g
i
H
ytis
r
e
vi
D
o
N
y
c
n
eiciff
E
m
e
ts
y
S
r
e
h
g
i
H
w
o
L
e
fiL
t
n
e
m
p
iu
q
E
r
e
g
n
o
L
r
e
tr
o
h
S
e
c
n
a
n
e
t
nia
M
e
c
n
a
n
e
t
nia
M
s
s
e
L
k
r
o
W
e
c
n
a
n
e
t
nia
M
e
r
o
M
k
r
o
W
l
o
rt
n
o
C
e
k
o
m
S
r
eis
a
E
tlu
ciffi
D
e
r
o
M
r
o
t
a
r
e
p
O
d
e
riu
q
e
R
r
o
t
a
r
e
p
O
r
o
t
a
r
e
p
O
o
N
ts
o
C
laitin
I
r
e
h
g
i
H
r
e
w
o
L
ts
o
C
y
g
r
e
n
E
r
e
w
o
L
r
e
h
g
i
H
m
o
o
R
t
n
al
P
d
n
a
t
n
al
P
r
ellih
C
n
a
F
n
r
u
t
e
R
/
yl
p
p
u
S
d
e
d
e
e
N
e
r
a
s
m
o
o
R
e
t
a
r
a
p
e
S
m
o
o
R
t
n
e
m
p
iu
q
E
d
e
riu
q
e
R
t
o
N
f
o
ytili
b
ix
el
F
n
o
it
a
r
e
p
O
el
b
ix
el
F
s
s
e
L
el
b
ix
el
F
e
r
o
M
n
o
it
alla
ts
n
I
x
el
p
m
o
C
ts
a
F
d
n
a
el
p
m
i
S
r
o
f
g
nir
e
t
e
M
y
g
r
e
n
E
st
n
a
n
e
T
la
u
d
ivi
d
n
I
tlu
ciffi
D
el
p
m
i
S
n
o
is
n
a
p
x
E
e
r
u
t
u
F
el
b
ix
el
F
s
s
e
L
el
b
ix
el
F
June 2001
ASHRAE Journal
51
ASHRAE Journal
Building Automation
For Multisite Facilities
About the Author
By Jay Behnken
Jay Behnken is a product manager
in the Building Automation Systems
division of The Trane Company,
St. Paul, Minn.
onsolidation, acquisition, growth and deregulation are hallmarks of
today’s business climate. These forces place a new twist on man-
aging facility operating expenses. Pressure for energy efficiency is
familiar to HVAC system designers. However, designers are dealing with
new facility management issues, namely system operation issues, for a col-
lection of buildings or an enterprise.
C
The concept of enterprise-wide facility
operations is familiar to nationwide retail-
ers or large school districts. However,
these operation issues may be somewhat
new to non-retail-oriented, multisite
facility operators such as Internet net-
work switching stations, or regional
groupings of small office buildings.
These types of operations are faced with
managing multiple facilities as an enter-
prise, rather than each functioning in a
stand-alone fashion.
This trend is driving new requirements
into the standard building automation
systems (BAS) that are used for
HVAC and lighting control. Today’s
system designers must assist in the
specification and evaluation of automa-
tion systems that meet these changing
needs.
System designers generally are ac-
quainted with the needs and criteria for
BAS in a single-site application. The in-
tent of this article is to help the system
designer recognize some of the key build-
ing automation system needs of a
multisite, or enterprise-wide, facility op-
erator. Further, it will discuss how to
evaluate an automation system’s capa-
bilities to meet these enterprise manage-
ment needs.
Multisite BAS Characteristics
Before plunging into multisite BAS
applications, some definitions are needed.
For this discussion, the profile of the tar-
geted automation user is a single owner
or operator who monitors or maintains
several facilities that are related in usage
and may be located across a broad geo-
graphical area. These types of
owner/operators will have at least one
person, and likely a team of persons, dedi-
cated to operating and maintaining mul-
tiple facilities. Each team member is likely
to be responsible for many locations on a
daily basis. The technical expertise of the
system operators varies greatly, but most
do not have extensive experience in HVAC
controls and systems.
Evaluating Capabilities
The system designer needs to remem-
ber that the BAS system must be easy to
use. Ease of use can be quite subjective.
One approach for gauging the relative
ease of use of a BAS system is to focus
on the basic daily operator functions that
the multisite user does on a frequent ba-
sis. The multisite operator will most likely
be involved in the these functions for
each facility:
• Reviewing space temperatures look-
ing for anomalies;
• Looking for HVAC equipment status
information and diagnostics to trouble-
shoot problems;
• Changing time-of-day schedules;
• Viewing report information;
• Changing setpoints.
A good measure of the ease of use for
a multisite BAS system is to focus on the
processes required to accomplish these
routine tasks. Intuitive and straightfor-
ward access to the operating information
and quick methods to make changes are
paramount considerations for the
multisite operator. The system designer
and end user should take care to focus
on these features and not those features
that are used infrequently.
Beyond these daily tasks, BAS func-
tionality can be broken into three main
areas of system operation and usage:
• Monitoring comfort conditions and
HVAC system status,
• Facility maintenance and service,
and
• Energy management.
Figure 1 illustrates how the operator
tasks relate to the BAS usage. Each area
of system usage has somewhat unique
system operator tasks and, hence, drives
particular BAS system requirements.
These tasks and requirements follow.
1. Monitoring Comfort Conditions and
HVAC Mechanical Systems. Monitoring
the comfort conditions and status of the
related HVAC equipment is a proactive task
that should be done routinely. In reality,
these tasks usually are left for the slow
times and are not done regularly. These
The following article was published in ASHRAE Journal, June 2001. © Copyright 2001 American Society of Heating, Refrigerating and Air-
Conditioning Engineers, Inc. It is presented for educational purposes only. This article may not be copied and/or distributed electronically or
in paper form without permission of ASHRAE.
52
ASHRAE Journal www.ashraejournal.org
June 2001
ASHRAE Journal
tasks involve the system operator looking
for values that are out of normal range (i.e.,
space temperatures, or equipment that is
not operating as expected). These tasks
may involve manually looking through
large amounts of data and picking out the
abnormal conditions; having abnormal
values highlighted by the BAS system; or
in more advanced systems, having the
BAS system notify the operator of a prob-
lem and what actions have been or might
be taken to solve the problem.
The BAS system should have built-in
capabilities for simplifying data to enable
operators to make quick decisions to bet-
ter service or manage the occupant space.
Specifically, the system design should
look for the following functionality:
• The BAS should be easy to navigate,
allowing the operator to find relevant in-
formation within a particular facility and
jump between facilities with little effort.
• The BAS should provide large
amounts of similarly grouped data on a
single screen so that the operator can
easily pick out anomalies without having
to navigate through multiple screens.
• The BAS should provide methods
for indicating out-of-range values so that
the operator does not have to read all the
values but can easily pick out anomalies.
2. Facility Operation and Service. Fa-
cility operation and service tasks are usu-
ally done in a reactive manner in response
to “hot or cold calls” from a particular
facility. These tasks consume the great-
est share of the BAS system operator’s
time and attention. The usual scenario is
that the system operator receives a call
from a facility manager stating that the
temperature is too hot or too cold in a
particular area of the facility. The system
operator then needs to diagnose the situ-
ation and make system changes if
needed. Some service and operation tasks
need to be done on an enterprise-wide
basis as well.
To address the needs of these service-
related tasks, the BAS system should
provide methods for efficient and fast
troubleshooting and corrective actions by
providing the following functionality:
• In the event of any equipment fail-
ure or condition that would limit the me-
chanical systems ability to maintain
comfort, the BAS should notify the sys-
tem operator of the alarm condition and
the reason for the alarm.
• Provide for consolidated reporting of
system values and alarms across facili-
ties so that the system operator can com-
pare values and make troubleshooting
decisions in an informed and expedient
fashion.
• Provide the ability for the system op-
erator to make setpoint or other changes
in
a
global
fashion
within
a single facility or across multiple facili-
ties.
• Provide a method of directing alarm
notifications to responsible persons dur-
ing various times of the day and days of
the week.
Figure 1: Diagram
of how tasks inter-
relate to the usage
of the BAS system.
3. Energy Management. The energy
management functionality of the BAS in
multisite applications has gone through
a renaissance and gained more attention
the last few years. Utility deregulation,
namely in the electricity market, has driven
much of this attention. Energy manage-
ment can be seen as a series of strategies
to reduce energy consumption and costs
with little or no impact on occupant com-
fort and safety. Examples of these strate-
gies are scheduling based on occupied
hours, demand limiting, and the use of
variable-speed drives.
We have seen a convergence of some
enabling technologies that have opened
the door for the next generation of en-
ergy management: enterprise-wide energy
management. These enabling technolo-
gies are cost effective, high-speed net-
works in widespread use; large database
management tools at a reasonable cost;
and the Internet as viewed through a
browser.
One aspect of this form of energy man-
agement is really a transformation of the
demand-limiting strategies spawned dur-
ing the energy crisis in the 1970s. It can
involve demand limiting extended from a
facility-by-facility basis to an enterprise-
Advertisement in the print edition formerly in this space.
June 2001
ASHRAE Journal
53
Interoperability
wide basis. Discussion of energy manage-
ment for an enterprise of facilities that en-
tails several levels of tasks follows.
Enterprise Energy Management
Enterprise energy management (EEM)
tasks involve a hierarchy where master-
ing each step is required before moving
onto the next level. The different levels
of EEM are listed next, starting at the most
basic level to the advanced phase:
Baselining and Understanding Cur-
rent Usage. This phase involves sophis-
ticated reporting systems that allow the
operator to comprehend enterprise-wide
energy consumption. The BAS system
should be able to gather utility usage in-
formation from across the enterprise and
present that data in an easy-to-read, con-
cise format. This information helps the
system operator understand the current
consumption profile and provides data
that can be used to reconcile individual
facility’s utility bills. An example of how
enterprise utility consumption might be
displayed to the system operator is
shown in Figure 3.
Managing Enterprise Utility Usage to
Purchased Contract. This phase in the
EEM process occurs after the utility re-
porting process has been put in place. At
this point, the enterprise energy manager
can use this information to decide how to
purchase utilities for the enterprise. A
likely approach is for the energy manager
to request proposals from utilities or en-
ergy service providers to provide utili-
ties for the entire enterprise.
Once a utility contract has been signed,
the BAS system operator which, in many
cases in this scenario is somehow related
to the enterprise energy manager posi-
tion, is required to manage the utility con-
sumption of the enterprise to the
negotiated contract. To assist in this task,
the BAS could perform a conventional
application like demand limiting, but ap-
plied across the enterprise rather than on
a single facility. An example is managing
the enterprise’s wide electrical demand to
a given peak by shifting loads across the
enterprise or using alternative energy
source strategies (thermal storage or co-
generation) on selected facilities.
Enterprise energy management appli-
cations in BAS systems are new and
should be carefully evaluated. The BAS
• Comparing the real-time usage to
contractual load profiles; and
• Having the ability to react by shed-
ding loads or using alternative energy
sources when the enterprise utility us-
age approaches contractual limits.
Figure 3: This screen is an example of graphically depicting energy usage consoli-
dated from multiple facilities, making a large amount of data usable for an
operator.
Figure 2: This screenshot shows a table of rooftop unit data that indicates one or
two values out of range, which is signified by different colors.
should be a tool to implement the follow-
ing steps:
• An enterprise-wide method of man-
aging utility usage and demand by first
monitoring the consumption rates in a
real-time fashion;
54
ASHRAE Journal www.ashraejournal.org
June 2001
ASHRAE Journal
Utility Enterprise Resource Planning
(ERP). This final phase in the EEM pro-
cess encompasses managing, forecasting
and reacting to dynamic enterprise utility
usage, including weather and changing
utility rate structures. This step involves
taking the enterprise resource planning,
ERP, approach and actually managing the
utility as a resource. Though still on the
horizon, the capabilities to perform this
step in the EEM process are a natural evo-
lution of this utility management process.
Some enterprise management systems are
broaching this functionality. This con-
cept likely will continue to evolve into a
powerful, useful tool in the near future.
Look for building automation systems to
provide the ability to perform the first two
steps of the EEM evolution, add to it the
ability to gather weather forecasts and
changing utility market rates, and fore-
cast enterprise-wide utility usage and de-
mand.
Conclusion
The daily operator tasks for a multisite
application are basically the same as in a
single-site, but broader in scope. The
zones in a single building application are
analogous to the separate facilities com-
prising a multisite installation. These daily
tasks include checking space tempera-
tures, changing schedules and setpoints,
viewing reports, and troubleshooting. In
both types of applications, usability must
be a key consideration for system design-
ers. However, the greatly expanded scope
of data in multisite applications makes us-
ability more critical. The BAS needs to
help present and summarize massive
amounts of data as actionable informa-
tion.
In multisite applications, the return on
energy management strategies is also
multiplied. So there is more leverage and
justification for extended measures, such
as enterprise energy management. The
multisite system designer needs to keep
the basics in mind and assure the owner
that the selected BAS has the enterprise-
wide functionality for today and the fu-
ture, particularly in the evolving and
potentially explosive area of energy man-
agement.
Advertisement in the print edition formerly in this space.
June 2001
ASHRAE Journal
29
ASHRAE Journal
Ventilation
T
New Ventilation Guidelines
For Health-Care Facilities
About the Authors
By Paul Ninomura, P.E., and Judene Bartley
Member ASHRAE
Paul Ninomura, P.E., is a mechani-
cal engineer for the Indian Health Ser-
vice in Seattle. He serves on the Envi-
ronmental Health Committee, ASHRAE
Technical Committee 9.8, Large Build-
ing Air-Conditioning Applications and
Special Project 91, HVAC Design
Manual for Hospitals. He has served in
the revision of the AIA Guidelines.
Judene Bartley is vice president of
Epidemiology Consulting Services in
Beverly Hills, Mich. She serves on the
AIA Guidelines steering committee.
he 2001 edition of the Guidelines for Design and Construction
of Hospital and Health Care Facilities1 provides recommenda-
tions for ventilation for health-care facilities. It is revised periodi-
cally and published by the American Institute of Architects Academy of
Architecture for Health with assistance from the U.S. Department of Health
and Human Services. The new edition has notable changes to the ventila-
tion recommendations.
the thermal load in the room.
Labor/Delivery area
The ventilation rates for labor/delivery
rooms and labor/delivery/recovery/post-
partum (LDRP) rooms have increased from
2 total ACH to 6 total ACH. (This rate may
be reduced to 4 ACH when supplemental
heating and/or cooling are incorporated
in the HVAC design for the room.) This is
based on the same research2 that formed
the basis for the change to the ventilation
recommendations for patient rooms.
Airborne Infection Isolation Rooms
Airborne infection isolation (AII)
rooms remain at 12 ACH. Recent research3
using CFD analysis concluded that 10
total ACH was the recommended ventila-
tion rate. Higher rates of ventilation did
not decrease the exposure of persons in
the room to airborne infectious agents.
Because 10 ACH was considered to be
“close” to the now well-accepted 12 ACH
recommended by the Centers for Disease
Control (CDC),4 the Guidelines remain at
12 ACH. The CFD modeling provided a
substantiating basis for the CDC Guide-
lines’ recommendation of 12 ACH. It also
dispels an inference of the CDC Guide-
lines that suggests that increasing air ex-
change rates above 12 ACH will provide
additional benefit.
Emergency Rooms and Radiology–
Waiting and Triage Rooms
New ventilation recommendations
have been established for the first time in
ER and radiology waiting and triage
rooms. This historic change reflects con-
cerns that these waiting areas are more
likely than others to be occupied by per-
sons with undiagnosed communicable
respiratory diseases such as tuberculo-
sis.5 Waiting areas are typically “open
areas” rather than enclosed spaces. The
basis for the ventilation rate is to supply
sufficient ventilation to provide relatively
rapid general dilution or filtration of air-
borne contaminants. The recommended
“total” ventilation rate is 12 ACH. The
recirculation of the air within this zone
with HEPA filters is permissible.4,6
Procedure Rooms
Positive pressure rooms. Another ma-
jor change to the Guidelines was estab-
lishing a ventilation rate for “procedure
rooms.” This rate is similar to that required
for operating rooms. The rooms are de-
signed with airflow out of the room, 3 ACH
of outside air (OSA) and 15 total ACH. The
design intent is to supply a high rate of
clean (filtered) air for clean invasive or
interventional procedures, thus reducing
infectious risks. Typical procedures include
Table 1 is an excerpt from Table 7.2,
Ventilation Requirements for Areas Af-
fecting Patient Care in Hospitals and Out-
patient Facilities (of the Guidelines). It
summarizes options and changes to the
ventilation requirements for selected
rooms. The rationale supporting the revi-
sions is described here.
Ventilation Rate Changes
Patient Rooms
One significant change relates to the
ventilation recommendations for patient
rooms. The “total” air changes per hour
(ACH) for the room has increased from 2
ACH to 6 ACH. (This rate may be reduced
to 4 ACH when supplemental heating
and/or cooling is incorporated in the
HVAC design for the room.)
This change reflects recent research2
that concluded that 6 ACH and 4 ACH (if
baseboard heating is provided) are the
minimum ventilation rates required to pro-
vide satisfactory patient comfort based
on computational fluid dynamic (CFD)
modeling analysis. Analysis showed that
the previous recommended ventilation
rate of 2 ACH resulted in high values of
Local Mean Age of Air (LMAA) that
would manifest as a “stuffy” room. Fur-
thermore, the previous ventilation rate of
2 ACH was acknowledged to be unrealis-
tic with respect to the capacity to address
The following article was published in ASHRAE Journal, June 2001. © Copyright 2001 American Society of Heating, Refrigerating and Air-
Conditioning Engineers, Inc. It is presented for educational purposes only. This article may not be copied and/or distributed electronically or
in paper form without permission of ASHRAE.
30
ASHRAE Journal www.ashraejournal.org
June 2001
ASHRAE Journal
Table 1: Ventilation rate changes for selected rooms.
Location
Air Movement
Relationship to
Adjacent Area
Minimum Air
Changes of
Outdoor Air per
Hour
Minimum Total Air
Changes per Hour
Patient Room
—
2
6 (4)
Labor/Delivery/Recovery
—
2
6 (4)
Labor/Delivery/Recovery/
Postpartum
—
2
6 (4)
Airborne Infection
Isolation Room
In
2
12
Emergency –
Triage/Waiting
In
2
12
Radiology – Waiting
In
2
12
Procedure Room
Out
3
15
cardiac catheterization, interventional ra-
diology, insertion of pacemakers and elec-
trophysiology procedures. Operating
rooms and procedure rooms in outpatient
or freestanding surgicenters require the
same ventilation specifications.
Negative pressure rooms. Diagnostic
or therapeutic endoscopic procedures in-
volving the airway (i.e., bronchoscopies)
increase the risk for air contamination with
M. tuberculosis in patients with known
or undiagnosed tuberculosis, a disease
spread by the airborne route. No change
was made in the new AIA Guidelines.
Bronchoscopy rooms must be maintained at negative air pres-
sure to protect the worker and the environment. Special ventila-
tion is not needed for simple procedures carried out in
examination or treatment rooms, e.g., minor surgical suture re-
moval (see sidebar).
Room Pressurization Changes
The room pressurization (“air movement relationship to adja-
cent area”) has changed for several area designations. Revi-
sions are summarized, and the rationale for each is described
briefly in the following section.
Surgery and Critical Care
• Endoscopy (In)
Negative pressure is required to provide odor control. This is
based on clinical experience and changes to negative pressure
that are already required by some state codes, e.g., Michigan
Minimum Design Standards.7
• Anesthesia Gas Storage (In)
Airflow into the area assists in containment of leakage of
anesthetic gases. This makes the pressure requirement consis-
tent with the recommendation that all air is to be exhausted out
of the room and not recirculated.
Ancillary
• Pharmacy (Out)
The change to outward airflow is based on pressure require-
ments recommended by the American Society of Health System
Pharmacists (ASHP). A clean environment is essential for drug
admixture processes.
This is based on recommendations from ASHP’s national co-
ordinating committee on large volume parenterals; ASHP’s qual-
ity assurance technical assistance bulletin; and the CDC Guideline
for the prevention of intravascular device-related infections.8–10
Diagnostic and Treatment
• Medication Room (Out)
The rationale for positive airflow is based on pressure re-
quirements recommended by the American Society of Health
System Pharmacists.8,9
• Clean Workroom or Clean Holding (Out)
The pressure requirements should be positive, whether used
Several types of procedure rooms listed in Table 7.2 are
designed with different ventilation recommendations based
on variable clinical risk assessments for patients, staff and
environmental control. These recommendations apply to out-
patient or freestanding surgicenters as well.
• Positive pressure rooms are comparable to operating
rooms and require a total of 15 ACH airflow out of the room.
The design intent is to optimize the conditions for clean, inva-
sive procedures, thus reducing infectious risks to the patient.
Examples of positive pressure procedure rooms are:
a. cardiac catheterization or interventional radiology in a
radiology suite,
b. trauma or emergency surgical procedure rooms, and
c. Other invasive procedures such as the insertion of pace-
makers or electrophysiology procedures carried out in other
locations of inpatient and outpatient facilities
These rooms are not needed for simple physical assess-
ment procedures carried out in examination or treatment rooms
such as minor surgical suture removal.
• Negative procedure rooms are comparable to airborne
isolation rooms, with different requirements based on their
specific usage. For example:
Bronchoscopy rooms, comparable to airborne isolation
rooms, require a total of 12 ACH and airflow into the room.
The purpose of this design is to eliminate the spread of infec-
tious agents into the surrounding environment from patients
with an airborne infectious disease like tuberculosis. The de-
sign provides dilution and exhaust of contaminated air from
patients with tuberculosis but who must undergo an invasive
procedure and reduces risk of exposure to staff performing
the procedure.
Endoscopy rooms are designed with 6 ACH and airflow into
the procedure room. The number of air changes per hour is less
critical than that needed for the control of droplet nuclei (M.
tuberculosis, V. zoster) but a negative pressure improves odor
control. This type of clean procedure does not require a posi-
tive pressure procedure room since the risk of infectious com-
plication is not from airborne infectious agents.
Procedure Rooms: Usage
June 2001
ASHRAE Journal
31
Ventilation
to prepare or store clean equipment and/or instruments. Prin-
ciples of asepsis related to environmental control support the
direction of air to flow from clean to soiled areas.11
Sterilizing and Supply
• Sterile Storage (Out)
The pressure requirements should be positive to prevent
airborne contamination of sterile and clean materials. Principles
of asepsis related to environmental control support the direc-
tion of airflow from clean to soiled areas. 11
Service
• Clean Linen Storage (Out)
The pressure requirements should be positive to prevent
airborne contamination of clean, stored linen. Principles of asep-
sis related to environmental control support the direction of
airflow from clean to soiled areas.11
Room Pressurization
Measurement and Monitors
Another change is the addition of recommendations for the
differential pressure for selected special rooms. Note 11 to the
AIA Guidelines Table 7.2 specifies that the differential pressure
should be a minimum of 0.01 in. w.g. (2.5 Pa) for operating rooms,
bronchoscopy rooms, protective environment rooms, and air-
borne infection isolation rooms. This provides a quantitative
factor to evaluate the adequacy of the “air movement relation-
ship to adjacent areas.”
Research and experience12 on this issue indicates that a pres-
sure differential higher than 0.001 in. w.g. (0.25 Pa) is recom-
mended to 1) reduce adverse effects from normal building
pressure fluctuations (due to seasonal variation, winds, etc.);
and 2) to provide increased containment/control of airflow for
the room. It was acknowledged that the requirement for a differ-
ential pressure of 0.01 in. w.g. (2.5 Pa) will require increased
attention to the construction of the room to reduce airflow leak-
age (infiltration/exfiltration) via walls, ceilings, etc.
Additionally, there is a new requirement for continuous, vi-
sual monitoring of airflow direction in pressurized rooms. A
recent report documented frequent failures in maintaining nega-
tive pressure in airborne infection isolation rooms. The actual
direction of airflow detected by smoke trail tests contradicted
the measurements of built-in air pressure differential gauges in
more than half of 82 tested rooms.13
Summary
The changes in the ventilation recommendations of the Guide-
lines reflects:
1. The application of new research, e.g., patient rooms.
2. New concerns for reducing exposure in high-risk areas of
Circle No. 36 on Reader Service Card or visit www.pub-serv.com/rs/ashrae
Advertisement in the print edition formerly in this space.
32
ASHRAE Journal www.ashraejournal.org
June 2001
ASHRAE Journal
the health-care facility, e.g., waiting
areas.
3. Consistency with the medical pro-
gram requirements, e.g., pharmacy,
anesthesia gas storage, etc., established
on evidence-based clinical research and
principles of asepsis.
These changes are the result of a
multidisciplinary review of the ventilation
requirements and the ventilation recom-
mendations are based on definitive sci-
entific basis.
Note
This article focuses on the changes
related to the ventilation requirements.
Many other changes in the 2001 edition
are not addressed here.
References
1. 2001. Guidelines for Design and Con-
struction of Hospital and Health Care Facili-
ties. The American Institute of Architects
Press, Washington D.C.
2. Memarzadeh, F. and A. Manning. 2000.
“Thermal comfort, uniformity and ventilation
effectiveness in patient rooms: performance
assessment using ventilation indices.”
ASHRAE Transactions 106(2):748–61.
3. Memarzadeh, F. and J. Jiang. 2000. “A
methodology for minimizing risk from air-
borne organisms in hospital isolation rooms.”
ASHRAE Transactions 106(2):731–47.
4. Centers for Disease Control and Preven-
tion. 1994. “Guidelines for preventing trans-
mission of Mycobacterium tuberculosis in
health-care settings.” Morbidity Mortality
Weekly Report 43(RR-13).
5. Haley C.E., et al. 1989. “Tuberculosis
epidemic among hospital personnel.” Infect.
Control Hosp. Epidemiol. 10:204–210.
6. 1999 ASHRAE Handbook—HVAC Ap-
plications, Chapter 7, Health Care Facilities.
7. Lansing, Michigan Department of Con-
sumer and Industry Services. 1998. Minimum
Design Standards for Health Care Facilities
in Michigan. Health Facilities Design Stan-
dards Committee.
8. 1975. National coordinating committee on
large volume parenterals. “NCCLVP recom-
mended guidelines for quality assurance in hos-
pitals centralized intravenous mixture services.”
Am. J. Health Syst. Pharm. 32:271–70.
9. American Society of Hospital Pharma-
cists. 1993. “ASHP technical assistance bul-
letin
on
quality
assurance
for
pharmacy-prepared sterile products.” Am. J.
Hospital Pharm.50:2386–98.
10. Pearson, M. and the Hospital Infec-
tion Control Practices Advisory Committee.
1996. “CDC guideline for the prevention of
intravascular device-related infections.” Am.
J. Infect. Control 24:262–93.
11. APIC. 1996. Infection Control and Epi-
demiology. Association for Professionals in
Infection Control and Epidemiology: principles
and practice. R. Olmsted, ed. St. Louis: Mosby
Year Book Publication Asepsis 20.1-10.4.
12. Streifel, A.J. 1999. “Design and main-
tenance of hospital ventilation systems and
prevention of airborne nosocomial infections.”
Hospital Epidemiology and Infection Control.
2nd Ed.; Mayhall, C.G., ed. Philadelphia:
Lippincott Williams and Wilkins 1211–21.
13. Pavelchak, N., et al. 2000. “Identifica-
tion of factors that disrupt negative air pres-
surization of respiratory isolation rooms.”
Infect. Control Hosp. Epidemiol. 21:191–5.
Advertisement in the print edition formerly in this space.
ASHRAE Journal
Smoke Management
34
ASHRAE Journal www.ashraejournal.org
June 2001
Gary D. Lougheed is a senior re-
search officer in the Fire Risk Manage-
ment Program, Institute for Research
in Construction, National Research
Council Canada, Ottawa, Ontario.
George V. Hadjisophocleous is the
industrial chair, Fire Safety Engineer-
ing, Department of Civil and Environ-
mental Engineering, Carleton Univer-
sity, Ottawa, Ontario.
A
Smoke Hazards from
Fires in High Places
About the Authors
By Gary D. Lougheed and George V. Hadjisophocleous
Member ASHRAE
Member ASHRAE
 





 
 














 



 

 



 
 
 
















  

 

 








 





  



   

Smoke Hazards












 







 
! 


 

"#




$
% 
 
 


&






'
  

   

 



 



% ( 







   




% "  


#











% ( 
   
 
 

 



#




 
 






)
 







 


\*








 +
,
-./
.01 "












2,3-421

 


#
-
  
 


1











5 

 



 

  







  

  



Atrium Smoke Management
6

 


 
 








 

 









 



 


 




7

  



  
 




 


 





   

 

 





 








 











 

 






\*


  

 




  


Engineered Smoke Management
8
  

  
June 2001
ASHRAE Journal
35
Smoke Management
 




 

  

-1

 

 


-
 1





 

#




 
  

 

)
   



) 

 




)

 
 
    




 










#

-
1

 


 


 !

5!









  



 
 
 


 

 
!





Impact of Plugholing

 

 
 
 




  





  \*
  
  




   

  








 




 
  

#) 









8 

 !






 






#
  
!





6

 





  
 
  

 

 







-
1
 


 
 


)8"()5-(94::1 '

( &
 


 
 


 
&\*;

 


; 



!



 




#

 






  

)


-
 1

 








 


 




36
ASHRAE Journal
June 2001


 





<=


#

<

  $
2
1
2
1
2
5
max












−
=
s
o
s
o
s
T
T
T
T
T
d
C
m
-.1>


?





@A
 ?




 =A
?

 =A
 ?





 A
 ?


 
-

1A
 ?
+.+-
1
B



 

2/

 



2/

  


! " #



 (kg/s0.00756 = lb/min); (K1.8°R = °F); (m0.3048 = ft);
(kg 0.4536 = lb); (m3/s0.00047 = cfm); (kg/m316 = lb/ft3);
(kJ/kg2.326 = Btu/lb); (m2/kg4.88 = lb/ft2)
Advertisement for the print edition
formerly in this space.
June 2001
ASHRAE Journal
37
Smoke Management


 
24
 





Impact of Ceiling Jet





  


 

 
 

 
 
  

'\*9)
:2B-2///1









 

  





./

2/C


 

 
 
(94::  



  





 
  


 #  !









&\*;


 



 




  
  



./C



Smoke Properties
8
 
 

 


#

 



  

7







 
 

  
 

 
 




 
- 


1


 !


'\*9):2B-2///1 #


&\*;


$ 


%
Advertisement for the print edition
formerly in this space.
June 2001
ASHRAE Journal
38
'\*9):2B-2///1



 !




 




)
/(
V
H
Q
D
D
c
m
∆
Χ
=
α
-+1>


?


 
 ;@A
 ?

 
 @A

?



 6A

?

 
 @A
 ?

   
 

.A
 ?





 D@
8 


 


 

 


)  






 


"
  



 
   


 

 


 







 
5!
+








 









 






 



 

 

 




 

 



-.::,1'\*9):2B-.::,1   


 

 









 
-E@71F


E@7 







  




 

 



\*
 
  !



 











 

#
Conclusions




\*


 





  


 












 
 !


'\*9)
:2B-2///1




-
 

 

  
 
1
\*
 
  ! 


 
 
 






 

#
References

 


  



 
!"#$%
&'(('
)"\*\*+\*\*,-./0
 "
\*\*
1%23
)45
\*\*+\*+0!
 "
\*\*
6
)4+\*
77\*\*+\*
\*+0 "
\*\*
8#
)22.9
\*\*\*+\*0
 "
\*\*
:;\*
!; 1"
#$%&



<
3 6'(#)

'% $
) 


+# \*%

%(%"=$%&8<>4?
$
-?\*\*
>

>
+-!3#@7-
!A :)B2+
9
\*\*C-
9920$& '
A
\*
&D E6 F6&&
#@7-
!A!3>
+-"? )

\*
9-9929
\*\*C-
\*0
$& '
6DE8 F:6
 >
+-!3 )>+7-\*

9  
\* \* C-
 \*0 $&  '

6DE8:8F8 <
&#
).27\*
\*\*\*+
\*0$& '
8DE
1?B="% 6;  6 &%+
>?-B
9=
+"2%+

6>
+-!3!A#@7-

);-\*
-G9\*9-+-70$& '
:
8
)%2
+-27\*9\*
-G9\*9+70$& '
8DE
:;. 6)!9--\*\*
7
90 $
)  "
%

< 6 

!
  



  1%

"
 ,% ++    B";B$ 668
!-(
+3B
9";-+
ASHRAE Journal
Underfloor
1 8
ASHRAE Journal www.ashraejournal.org
June 2001
U
Outlook for Underfloor
Air Distribution
About the Authors
By Fred Bauman, P.E., and Tom Webster, P.E.
Member ASHRAE
Member ASHRAE
Fred Bauman, P.E., and Tom
Webster, P.E., are research special-
ists for the Center for the Built Envi-
ronment, University of California, Ber-
keley, Calif.
nderfloor air distribution (UFAD) is an innovative technology that
uses the underfloor plenum below a raised floor system to deliver
space conditioning in offices and other commercial buildings. The
use of UFAD is increasing in North America because of the benefits that it
offers over conventional ceiling-based air distribution.
This article provides a current assessment
of UFAD technology by describing key fea-
tures of system design and operation, po-
tential advantages over conventional
practice, limitations and needs of the tech-
nology, and ongoing work to advance
UFAD technology.
System Description
UFAD systems are similar to conven-
tional overhead systems in terms of the
types of equipment used at the cooling and
heating plants and primary air-handling
units (AHU). Key differences include use
of an underfloor air supply plenum,
warmer supply air temperatures, localized
air distribution (with or without individual
control) and the resulting floor-to-ceiling
airflow pattern, and the solutions used for
perimeter systems.
When configuring a UFAD system,
there are three basic approaches: 1) pres-
surized plenum with a central air handler
delivering air through the plenum and into
the space through passive grilles/diffusers,
modulated diffusers, and fan-powered
mixing boxes; either used alone or in com-
bination with one another; 2) zero-pres-
sure plenum with air delivered into the
conditioned space through local fan-pow-
ered (active) supply outlets in combina-
tion with the central air handler; and 3) in
some cases, ducted air supply through the
plenum to terminal devices and supply
outlets.
Well-designed UFAD systems can:
• Reduce life-cycle building costs by
improving flexibility in reconfiguring
building services in response to churn;
• Improve thermal comfort, occupant
satisfaction, and productivity by provid-
ing individual comfort control;
• Improve ventilation efficiency, indoor
air quality, and health by delivering fresh
air in the vicinity of building occupants;
• Reduce energy use from thermal
stratification, reduced static pressures, and
increased economizer operation;
• Reduce floor-to-floor height in new
construction by lowering the height of ser-
vice plenums and/or by changing from
standard steel beam construction to a con-
crete (flat slab) structural approach.1
Considered a fringe practice in new office
construction as recently as 1995, some de-
signers and manufacturers predict that 35%
of new offices will use raised floors and half
of those installations will use UFAD by
2004. The installed market value of raised
flooring in the U.S., which was estimated to
be $200 million in 2000, is projected to rise
to at least $1 billion by 2004.2
UFAD systems are being designed and
installed although a standardized set of de-
sign tools and guidelines supported by fun-
damental research has not been developed.
This trend is likely to continue until crucial
research has been completed and the indus-
try has gained the knowledge and experi-
ence to consistently apply UFAD systems.
Approach 1 appears to be the focus of
current practice, although zero-pressure
plenums pose no risk of uncontrolled air
leakage to the conditioned space or adja-
cent zones. Many perimeter zone solu-
tions have been applied successfully.
Fan-powered supply units often are used
to increase the rate at which the system
can respond to changes in load. For all
systems, energy-efficient envelope de-
sign is the first stage of defense against
excessive perimeter loads.
Historically, the approach to HVAC de-
sign in commercial buildings has been
to supply conditioned air through exten-
sive duct networks to an array of diffus-
ers spaced evenly in the ceiling.
Conditioned air is supplied and returned
at ceiling level. Ceiling plenums are deep
to accommodate the large supply ducts.
Return air is most commonly configured
as a non-ducted ceiling plenum return.
Often referred to as mixing-type air dis-
tribution, conventional HVAC systems are
designed to promote complete mixing of
supply air with room air, thereby maintain-
ing the entire volume of air in the occupied
space at the desired setpoint temperature
and evenly distributing ventilation air.
This control strategy provides little oppor-
tunity (other than by increasing the num-
ber of zones) to accommodate different
thermal preferences among the occupants
or to provide preferential ventilation in the
occupied zone. In open plan offices, even
by adding more zones, overhead systems
can never allow individual control of lo-
cal workstation environments.



 


June 2001
ASHRAE Journal
1 9
Underfloor
tems that share the open space (underfloor plenum) between the
structural concrete slab and the underside of a raised floor sys-
tem with power and communications wiring to deliver condi-
tioned air directly into the occupied zone of the building (Figure
1). Supply outlet temperatures are maintained at or above 63°F–
64°F (17°C–18°C) to avoid uncomfortably cool conditions for
the nearby occupants.
Underfloor systems are generally configured to have a large
number of smaller supply outlets, many close to the building
occupants, as opposed to the larger diffusers and spacing used
in conventional overhead systems. Outlets may be floor dif-
fusers, or, particularly when part of a task/ambient condition-
ing (TAC) system, desktop or partition outlets equipped with
individual control. Outlets are typically adjustable, providing
an opportunity for nearby occupants to have some amount of
control over local thermal comfort conditions. Air is returned
from the room at ceiling level, or at the maximum allowable
height above the occupied zone. This produces an overall floor-
to-ceiling airflow pattern that takes advantage of the natural
buoyancy produced by heat sources in the office and efficiently
removes heat loads and contaminants from the space, particu-
larly for cooling applications.
During cooling conditions (required year-round in many in-
terior office spaces), underfloor system operation can be opti-
mized to promote some amount of stratification in the space,
with elevated temperatures and higher levels of pollutants above
head height where its effect on occupants is reduced.3
Benefits
Well-engineered UFAD systems can provide:
1. Reduced life cycle building costs. In modern businesses,
churn is a fact of life. A 1997 survey found the national aver-
age churn rate (defined as the percentage of workers per year
and their associated work spaces in a building that are
reconfigured or undergo significant changes) to be 44%.4 The
cost savings associated with reconfiguring building services is
a major factor in the decision to install access flooring. By
integrating a building’s HVAC and cable management systems
into one easily accessible underfloor plenum, floor diffusers
along with power, voice, and data outlets can be placed almost
anywhere on the raised floor grid. In-house maintenance per-
sonnel can carry out these reconfigurations at significantly re-
duced expense using simple tools and modular hardware.
Disregarding architectural and office furniture cost differ-
ences and assuming the 44% national average churn rate, the
savings between conventional overhead and UFAD systems in
reconfiguring the HVAC and electrical distribution has been
estimated at $1.50 to $2.30/ft2 ($16 to $25/m2).5,6 Firms that
are more likely to install underfloor systems are also more likely
to churn at a higher rate. Companies are finding that any addi-
tional first costs of the underfloor system can be paid back
with the first churn.
2. Improved thermal comfort. By allowing occupants to
control their local thermal environment, their individual com-
fort preferences can be accommodated. In today’s work envi-
ronment, significant variations exist in individual comfort
preferences due to differences in clothing, activity level (meta-
bolic rate), and individual preferences. As an example of the
variations, a person walking continuously around in an office
(1.7 met [99 W/m2]) will experience an effective temperature
of the environment that is approximately 3°F–5°F (2°C–3°C)
warmer than a person sitting quietly at their desk (1.0 met [58
W/m2]), depending on clothing level.
Recent laboratory tests show that commercially available
task/ambient conditioning systems with fan-driven supply out-
lets (airflow directed at the occupant) provide personal control
of an occupant’s microclimate over a sizable range: up to 13°F
(7°C) for desktop outlets and up to 9°F (5°C) for floor-based
outlets.7 This amount of control is more than enough to
accomodate the full range of individual thermal preferences.
Passive diffusers (diffusers that do not rely on local fans),
such as swirl floor diffusers, will not provide the same magni-
tude of control, but can still be effective even if they provide a
3°F–5°F (2°–3°C) temperature range (see Figure 2 for an ex-
ample open plan office with one floor diffuser assigned to each
workstation). In addition, recent field research has found that
building occupants who have no individual control capabili-
ties are twice as sensitive to changes in temperature compared
to occupants who do have individual thermal control.8
3. Improved ventilation efficiency and indoor air quality.
Some improvement in ventilation and indoor air quality at the
breathing level can be expected by delivering the fresh supply air
at floor level and returning at the ceiling, resulting in an upward
displacement of indoor air and pollutant flow pattern. This is simi-
lar to the flow pattern achieved in displacement ventilation sys-
tems commonly used in Scandinavia. Displacement ventilation
systems (used for cooling only) typically achieve their improved
ventilation performance by supplying 100% outside air at a tem-
  

   
 


 





June 2001
ASHRAE Journal
2 0
perature slightly below comfort conditions and at a very low ve-
locity (<100 fpm [0.5 m/s]). Because the supply air has little mo-
mentum, buoyancy forces influence the airflow pattern and the
supply air spreads out at floor level and then flows upward. Air
temperatures and concentrations of some pollutants increase with
height in the displacement zone. Depending on the balance of heat
sources and overall supply volume into the room, displacement
systems will produce a lower region with an upward displacement
(i.e., stratified) airflow pattern and an upper region that is reason-
ably well mixed.
Because UFAD systems supply air at higher outlet velocities
than true displacement systems, greater mixing will occur, di-
minishing the degree of displacement flow. In addition, the recir-
culation of indoor air by some underfloor systems will cause
mixing of indoor air and pollutants. An optimized strategy is to
design the floor diffuser system to allow mixing of supply air
with room air only in the occupied zone (up to 4–6 ft [1.2– 1.8
m]). Above this height, stratified and more polluted air is allowed
to occur. The air that the occupant breathes will have a lower
percentage of exhaust compared to conventional uniformly mixed
systems.
Laboratory studies of floor supply systems have shown that
ventilation performance can be improved under full economizer
mode (100% outside air) and lower air supply volumes that re-
duce mixing — a 20–40% reduction in age of air in the breathing
zone was shown.3 Another benefit of providing local air supply
is that it increases air motion in the space and prevents the sensa-
tion of stagnant air conditions, often associated with poor air
quality.
4. Reduced energy use. Energy savings over conventional over-
head systems are predominately associated with two factors: cool-
ing energy savings from economizer operation and increased chiller
COP and, fan energy savings. Economizer savings result from 1)
increased hours of economizer operation due to higher return air
temperatures caused by stratification (77–86°F [25–30°C] vs. 75°F
[24°C] for overhead systems) and 2) the delay in chiller activation
and reduction in cooling energy use due to higher supply air tem-
peratures (63–68°F [17–20°C] vs. 55°F [13°C] for overhead sys-
tems). If air volumes for the UFAD system are reduced, then the
magnitude of the economizer savings lessens, but the total cooling
energy is still significantly reduced.
Chiller savings result from using higher chiller leaving water
temperatures due to the higher supply air temperatures. How-
ever, these cooling energy savings can be substantially reduced
or eliminated under either of two scenarios: moisture control in
humid climates will require the use of conventional coil leaving
air temperatures, and in a hybrid system configuration, operation
of a conventional air-distribution system cooled by the same AHU
(e.g., serving a data center) could also require conventional coil
leaving temperatures.
Fan energy savings are associated with reduced static pressure
requirements and the potential for reduced air volumes. The strati-
fied floor-to-ceiling airflow pattern in UFAD systems allows most
convective heat gains from sources outside the occupied zone to
be returned directly at ceiling level, and therefore to not be in-
cluded in the airside load. The determination of air supply vol-
umes required to maintain a given comfort condition are based
Advertisement for the print version
formerly in this space.
2 1
ASHRAE Journal
June 2001
on the combination of the following factors: behavior of thermal
plumes generated by heat sources in the occupied zone and at the
windows, floor-diffuser operating characteristics, cooling provided
by heat transfer through the floor panels, and system design and
control. Depending on how these factors interact, overall supply
air volume can range from significantly below to somewhat above
that of conventional mixing systems despite the warmer supply
air temperatures.
Static pressures are reduced for most UFAD designs due to the
elimination of most branch ductwork as the supply air flows freely
through the underfloor plenum at low plenum pressures (typical
pressures are 0.1 in. H2O (25 Pa) or less). From a recent analysis
of supply fan energy use in UFAD systems, the average savings
using a variable air volume (VAV) control strategy over conven-
tional VAV systems was estimated to be about 48%.9 Character-
ization of additional potential energy savings due to, for instance,
using the mass of the concrete floor for thermal energy storage
with night ventilation, is being addressed by ongoing research.
5. Reduced floor-to-floor height in new construction. Build-
ings using UFAD have the potential for a 5–10% reduction in
floor-to-floor heights compared to projects with conventionally
designed ceiling-based air distribution. This can be accomplished
by reducing the overall height of service plenums and/or by chang-
ing from standard steel beam construction to a concrete (flat slab)
structural approach. A single large overhead plenum to accom-
modate large supply ducts can be replaced with a smaller ceiling
plenum for air return combined with a lower height underfloor
plenum for unducted airflow and other building services.10 Floor-
to-floor heights for overhead systems using steel beam construc-
tion also can be reduced by using beam penetrations for ducts and
other building services. Concrete flat slab construction can take
longer than steel beam construction, but is preferred for underfloor
systems due to thermal storage benefits, and reduced vertical height
requirements.
6. Improved productivity and health. Research evidence in-
dicates that occupant satisfaction and productivity can be increased
by giving individuals greater control over their local environment
and by improving the quality of indoor environments (thermal,
acoustical, ventilation, and lighting). A recent analysis of previous
research indicates that individual control of local cooling and heat-
ing equivalent to ±5°F (3°C) can improve group work performance
by 3% to 7%, depending on the nature of the task.11 Another review
of relevant research has concluded that improvements in produc-
tivity of 0.5% to 5% may be possible when the thermal and light-
ing indoor environmental quality is enhanced.12 These percentages
have a life-cycle value approximating that of capital and operating
costs of an entire building! Improved ventilation and thermal envi-
 
Advertisement for the print version
formerly in this space.
June 2001
ASHRAE Journal
2 2
ronments, which UFAD systems can provide, have also been asso-
ciated with a reduction in the prevalence or severity of adverse in-
door health effects.12
Technology Needs
Despite the advantages of underfloor systems, barriers exist to
widespread adoption of UFAD technology. There is a perceived
higher risk to designers and building owners due to a lack of
objective information and standardized design guidelines, per-
ceived higher costs, limited applicability to retrofit construction,
problems with standards and codes, and a lack of documented
case studies with whole-building performance and cost-savings
data. These barriers are summarized below along with how these
technology needs are being addressed.
1. New and unfamiliar technology. For the majority of build-
ing owners, developers, facility managers, architects, engineers,
and equipment manufacturers, UFAD systems still represent a
relatively new and unfamiliar technology. Lack of familiarity can
create problems throughout the entire building-design, construc-
tion, and operation process including higher cost estimates, in-
compatible construction methods, and incorrect building control
and operation on the part of facility managers and building occu-
pants. As UFAD technology continues to grow, these problems
should become less prevalent.
2. Lack of information and design guidelines. Although in
recent years there have been an increased number of publica-
tions on UFAD technology, including some with design meth-
ods, a set of standardized design guidelines still does not exist.
Designers having experience with UFAD systems have devel-
oped guidelines of their own. ASHRAE is funding a research
project (1064-RP) to develop a design guide on task/ambient
conditioning and UFAD systems, making it available to the pro-
fessional design and engineering community at large. A web site
on UFAD technology has also been developed by the authors
(www.cbe.berkeley.edu/underfloorair).
3. Gaps in fundamental understanding. There is a need to
improve the fundamental understanding of several key issues re-
lated to energy and comfort performance of UFAD system de-
sign. These issues include:
a. Room air stratification. What fraction of the convective heat
sources in the space will rise up as thermal plumes and be ex-
hausted directly at ceiling level and can therefore be neglected in
the calculation of the room cooling load? Although some empiri-
cal design methods exist,13 an understanding of controlled/opti-
mized thermal stratification is critical to provide designers with a
reliable energy-estimating tool as well as a sound basis to de-
velop design tools and guidelines.
b. Underfloor air supply plenum. An important difference be-
tween conventional and UFAD system design is the heat exchange
between the concrete slab, raised floor panels, and the supply air
as it flows through the underfloor plenum (Figure 3). If the slab
has absorbed heat, particularly from warm return air flowing along
the underside of the slab from the next floor down, then supply
temperature will increase with distance from the primary air inlet
to the plenum. Energy and operating cost savings can be achieved
by using the concrete slab in a thermal storage strategy, but fur
ther research is still needed to optimize and quantify this effect.
Advertisement for the print version
formerly in this space.
2 3
ASHRAE Journal
June 2001
c. Whole-building performance. There does not exist a whole-
building energy simulation program capable of accurately model-
ing UFAD systems. This is one of the top technology needs
identified by system designers. Also, whole-building performance
data are needed from completed UFAD projects in the form of en-
ergy use, indoor environmental quality, occupant satisfaction, com-
fort, health, performance, and first and life-cycle (operating) costs
to quantify the relative benefits of the technology.
The authors, other research institutions, equipment vendors, and
design firms are currently conducting research to address these
issues, as well as other areas of UFAD technology.
4. Perceived higher costs. The perceived higher cost is one of
the main reasons why UFAD technology has been slowly adopted
by the U.S. building industry. As discussed earlier, this situation is
now changing due to significant savings in life-cycle costs. Typi-
cally the added first cost of the access floor will be somewhat higher
than the cost reductions associated with decreased ductwork and
cable and wire installation (~$3/ft2 [$32/m2]). However, frequently
these projects are “sold” on the basis that UFAD is an add-on after
the choice has been made to install access flooring for its cable man-
agement and reconfiguration benefits for high churn businesses.
Considered in this light, the first cost of a UFAD system actually
can be less than a conventional system. This technology is still in
its early stages of adoption and will see cost reductions as volumes
increase and more UFAD specific products become available.
5. Limited applicability to retrofit construction. The instal-
lation of UFAD systems and the advantages that they offer are
most easily achieved in new construction. However, the wide-
spread use of underfloor air distribution in renovation work has
been restricted by the feasibility of adding a raised floor in the ma-
jority of buildings having limited floor-to-floor heights, and due
to the high cost of adjusting stair and elevator landings and toilet
room floors to the raised floor level. In retrofits with high-bay
spaces, UFAD can reduce complexities involved in providing
overhead distribution and can contribute to creating an expansive,
uncluttered interior, improving the visual and spatial character of
the workplace.
Current practice calls for typical raised floor heights of 12–18
in. (0.30–0.46 m). A recent full-scale field experiment has found
that low-height underfloor plenums (7 in. [0.18 m] and lower) can
provide uniform airflow performance across a 3,200-ft2 (300-m2)
area of a building.14 The report recommends that, on average, at
least 3 in. (75 mm) of clear space for airflow should be provided
in addition to the height required for other factors (e.g., fan coil
boxes, ductwork, etc.).
6. Problems with applicable standards and codes. Since
UFAD technology is relatively new to the building industry, its
characteristics may require consideration of unfamiliar code re-
quirements and may be in conflict with the provisions of some
existing standards and codes. Three ASHRAE standards have di-
rect relevance to UFAD systems. ANSI/ASHRAE Standard 55-
1992, Thermal Environmental Conditions for Human Occupancy,
specifies a “comfort zone,” representing the optimal range and
combinations of thermal and personal factors for human occu-
pancy. The current version of Standard 55 was revised to allow
for higher air velocities than the previous version of the stan-
dard if the occupant has control over the local air speed, a char-
Advertisement for the print version
formerly in this space.
June 2001
ASHRAE Journal
2 4
acteristic of most UFAD systems.
ANSI/ASHRAE Standard 62-1999, Ventilation for Acceptable
Indoor Air Quality, provides guidelines for the determination of
ventilation rates that will maintain acceptable indoor air quality.
The revised version of Standard 62 is expected to allow some
adjustment in ventilation rates based on the ventilation effec-
tiveness of the air-distribution system, a feature that may give
credit to UFAD systems. However, the standard (and most build-
ing codes) also require that minimum ventilation rates be deliv-
ered whenever spaces are occupied. UFAD systems that allow
individuals to reduce or even shut-off local supply diffusers must
include a task/ambient control strategy to avoid the possible
buildup of unperceived pollutants to unhealthy levels.
Task/ambient conditioning (TAC) systems are designed to
maintain overall ventilation and comfort conditions through-
out the ambient space, despite these kinds of actions at the
local or task level. Increased hours of operation of the econo-
mizer will mitigate this effect to some degree. ANSI/ASHRAE
Standard 113-1990, Method of Testing for Room Air Diffusion,
is the only existing building standard for evaluating the air
diffusion performance of an air-distribution system. Currently,
only applicable to conventional overhead systems, Standard
113-1990 is now being revised to be compatible with UFAD,
TAC, and displacement ventilation systems.
Local building and fire codes need to be considered early in
the design process. Code officials having limited experience
with UFAD systems have been known to create unexpected
roadblocks due to misunderstandings or narrow interpretations
of code language. In some jurisdictions, the unrestricted size
of a large open underfloor air supply plenum and the combus-
tibility of cabling and other materials contained in the plenum
are restricted by fire codes. Revisions and exceptions that are
more compatible with UFAD technology may be forthcoming
as additional research results are obtained.
Conclusion
 
  


 
FAD’s combined potential of cost and energy savings, and
health, comfort and productivity benefits. The popularity of
UFAD technology is now approaching that of VAV technology
when it was first introduced. The availability of design guide-
lines and design tools, fundamental research on key technol-
ogy issues, and whole-building performance data from
completed projects will be critical to supporting the successful
development of this important new direction in HVAC system
practices and integrated building solutions. As the industry gains
knowledge and experience to recognize the differences between
UFAD and conventional overhead systems, it can be expected
that UFAD technology will be here to stay.
Acknowledgments
This work was sponsored by the Center for the Built Environ-
ment (CBE), an NSF/Industry/University Cooperative Research
Center at the University of California, Berkeley. We would like
to gratefully acknowledge the support of our CBE Partners:
Armstrong World Industries, Arup, California Department of
General Services, California Energy Commission, HDR Archi-
Advertisement for the print version
formerly in this space.
June 2001
ASHRAE Journal
2 5
Underfloor
tecture, Inc., International Facility Man-
agement Association, Johnson Controls,
Inc., Lucent Technologies, Inc., Pacific Gas
& Electric Co., Skidmore Owings and
Merrill, Steelcase, Inc., Tate Access Floors,
Inc., U.S. Department of Energy, U.S. Gen-
eral Services Administration, York Interna-
tional, the Webcor Team (Webcor Builders,
Critchfield Mechanical, and Rosendin
Electric), the National Science Foundation,
and the Regents of the University of Cali-
fornia. This material is based upon work
supported in part by the National Science
Foundation (Grant No. 9711282).
References
1. Bauman, F. 1999. “Giving occupants
what they want: guidelines for implementing
personal environmental control in your build-
ing.” Proceedings, World Workplace 99.
2. Krepchin, I. 2001. “Underfloor air sys-
tems gain foothold in North America.” E
Source Report. ER-01-1, Boulder, Colo.: Fi-
nancial Times Energy, Inc., January.
3. Faulkner, D., W.J. Fisk, and D.P.
Sullivan. 1995. “Indoor airflow and pollutant
removal in a room with floor-based task ven-
tilation: results of additional experiments.”
Building and Environment 30(3):323–332.
4. Benchmark III. 1997. International Fa-
cility Management Association, Houston.
5. York, T.R. 1993. “Can you afford an in-
telligent building?” FM Journal, IFMA, Sep-
tember/October.
6. Loftness, V., et al. 1999. “Sustainable de-
velopment alternatives for speculative office
buildings: a case study of the Soffer Tech of-
fice building. Final report.” Center for Build-
ing Performance and Diagnostics, Carnegie
Mellon University, Pittsburgh.
7. Tsuzuki, K., et al. 1999. “Individual ther-
mal comfort control with desk-mounted and
floor-mounted task/ambient conditioning
(TAC) systems.” Proceedings of Indoor Air
99 (2):368–373.
8. Bauman, F.S. 1998. “Field study of the
impact of a desktop task/ambient condition-
ing system in office buildings.” ASHRAE
Transactions 104(1B):1153-1171.
9. Webster, T., E. Ring, and F. Bauman.
2000. “Supply fan energy use in pressurized
underfloor air distribution systems.” Center
for the Built Environment, University of Cali-
fornia, Berkeley.
10. Kight, D. 1992. “Epson flexes its tech-
nological muscles.” Facilities Design & Man-
agement, February.
11. Wyon, D.P. 1996. “Individual micro-
climate control: required range, probable ben-
efits and current feasibility.” Proceedings of
Indoor Air 96 (1):1067–1072.
12. Fisk, W. J. 2000. “Health and produc-
tivity gains from better indoor environments
and their relationship with building energy ef-
ficiency.” LBNL-45484, Lawrence Berkeley
National Laboratory, July 31.
13. Loudermilk, K. 1999. “Underfloor air
distribution solutions for open office applica-
tions.” ASHRAE Transactions, 105(1):605–
613.
14. Bauman, F., P. Pecora, and T. Webster.
1999. “How low can you go? Airflow perfor-
mance of low-height underfloor plenums.”
Center for the Built Environment, University
of California, Berkeley, October.
Advertisement for the print version
formerly in this space.
ASHRAE Journal
58
ASHRAE Journal www.ashraejournal.org
June 2001
C
Avoiding Cavitation
In Control Valves
About the Author
By Bengt Carlson
Bengt Carlson is a consultant, pri-
marily for Belimo Aircontrols (USA).
ontrol valves usually are sized by picking a valve with a flow co-
efficient (Cv) that produces the desired pressure drop. Mark
Hegberg’s Practical Guide article from the November 2000
ASHRAE Journal addresses this aspect of valve sizing.
for dynamic pressure is an application of
Bernoulli’s law:
0
2
2
=






+
+
∆
gz
v
p
ρ
If the velocity is high enough, the pres-
sure at the restriction can drop below the
vapor pressure of the liquid and form va-
por bubbles. As the liquid moves down-
stream past the restriction, the flow area
opens up to the cross section of the
pipe, and the velocity decreases. This re-
duces the dynamic pressure and increases
the static pressure. The downstream static
pressure is normally higher than the vapor
pressure of the liquid. Therefore, the
bubbles or cavities of vapor implode (see
Figure 1).
When a bubble implodes, all the energy
is concentrated into a very small area. This
creates tremendous pressure (thousands of
psi) in the small area, generating minute
shock waves. These shock waves pound on
the solid portions of the valve. Repeated
implosions on a small surface eventually
cause fatigue of the metal and wear away
this surface.
Moderate cavitation can be permissible
in a control valve. This causes little dam-
age to the valve. However, increasing cavi-
tation will become detrimental to the valve
trim and possibly to the valve body. Also,
excessive cavitation can begin to “choke”
the flow through the valve. The flow rate
will be drastically reduced compared to
what the differential pressure and the Cv of
the valve would suggest. However, this
condition is hardly a realistic concern in
HVAC applications handling liquids be-
cause the more serious problem of cavita-
tion occurs first.
Formula
The point when cavitation becomes
damaging can be expressed by the follow-
ing formula:
(
)
Pv
P1
dP
Km
–
max
=
Where:
Km = valve recovery coefficient. Some
control valve manufacturers refer to a
liquid pressure recovery factor, FL.
Km = FL
2.
P1 = absolute inlet pressure (psia)
Pv = absolute vapor pressure of liquid
(psia)
dP max = maximum allowable pressure
drop through the valve (psi)
The valve recovery coefficient, Km, de-
pends on the design of the valve. It is al-
ways less than 1. Table 1 gives approximate
values of Km for common types of valves.
Table 2 shows the vapor pressure for wa-
ter, which is used to calculate the onset of
cavitation.
For typical HVAC valves such as globe
and control ball valves, a valve recovery
factor of Km = 0.5 – 0.6 can be expected.
If Km is not known, a conservative estimate
of Km = 0.5 should be used.
The cavitation formula can be rear-
ranged as follows:
dP allowed = 0.5  (P1 – Pv)
Example 1: dP max = 10 psi (69 kPa)
P1 = 20 psig = 34.7 psia
(239 kPa)
Pv = 9.3 psia (64 kPa) for
While Cv and pressure drop are impor-
tant, they are not the only considerations.
Sometimes cavitation can occur, resulting in
noise and rapid deterioration of the valve
trim. In extreme cases, cavitation can even
limit the maximum flow through the valve.
This happens in cases where the differential
pressure is too high compared to the outlet
pressure. It is not common in HVAC appli-
cations, but it can happen. We need to know
how to design to prevent cavitation and what
to do when it occurs.
General
Cavitation is a perplexing phenomena
that sometimes occurs in hydronic systems.
It can occur in pumps, heat exchangers and
other parts. This text focuses on valves and
how cavitation can be eliminated.
Usually cavitation manifests itself with
sharp noise. It sounds like gravel passing
through the valve. Cavitation also shortens
the life of the valve. Usually the valve trim
is destroyed prematurely, but the valve
body and the piping downstream of the
valve also can be affected. Pipe as far away
as 20 diameters downstream of the valve
can be affected.
When a liquid passes through a pipe, the
velocity is comparatively low because of
the relatively large cross section. As the
liquid passes through a restriction such as
an orifice or valve seat, its velocity in-
creases. An increase in velocity increases
dynamic pressure, which reduces the static
pressure. This exchange of static pressure
June 2001
ASHRAE Journal
59
Valves
190°F
(88°C)
water.
dP allowed = 0.5 ( 34.7 – 9.3) = 12.7 psi
(88 kPa)
The recommended pressure drop for this valve
would probably be 4 to 10 psi (28 to 69 kPa). Cavita-
tion would not be a problem in this application.
Example 2: dP max = 10 psi (69 kPa)
P1 = 10 psig = 24.7 psia (170 kPa)
Pv = 9.3 psia (64 kPa) for 190°F (88°C)
water.
dP allowed = 0.5 (24.7 – 9.3) = 7.7 psi
(53 kPa)
The pressure drop across the valve must be less than
7.7 psi (53 kPa) or cavitation will occur.
A high outlet pressure is advantageous for all
valves. Outlet pressure plus the differential pressure
is the inlet pressure, P1. For a given pressure drop,
the higher the outlet pressure, the higher the inlet
pressure, P1, and the greater the margin to avoid cavi-
tation.
A low vapor pressure (Pv) is also advantageous.
When calculating vapor pressure (Pv), take any gly-
col concentration into account. Glycol lowers the va-
por pressure of the mixture, which is advantageous.
A low-pressure drop through the valve (dP) is ad-
vantageous for avoiding cavitation, but it should not
be changed. The pressure drop through the valve is
chosen for valve controllability (usually 4 to 10 psi
[28 to 69 kPa]).
Excessive flow causes high-pressure drop across the
valve. Sometimes valves are accused of cavitating
when the problem is that the flow is inadvertently higher than speci-
fied. Calibrated balancing devices can provide a way to measure
the flow and limit it to the design value.
Figure 2 shows a cavitation diagram for a particular valve. Eu-
ropean valve manufacturers often provide this information. The fig-
ure shows the relationship between the incoming pressure and the
allowable differential pressure. By entering the chart with the in-
coming pressure (P1) and the temperature of the flowing fluid, the
allowable differential pressure can be determined.
Solution
Suppose we calculate the maximum allowable differential pres-
sure and find that it is not high enough for the application. What
can we do?
The answer depends on whether we have a closed system or
an open system. Closed systems present few problems. Open sys-
tems, such as cooling tower bypass, are more difficult.
Closed Systems
Differential pressure (dP) should be as low as possible without
sacrificing valve controllability. To accomplish that goal, the in-
let pressure (P1) must be high enough.
The inlet pressure is the sum of the pressure drop and the out-
let pressure. If the system has a bladder type expansion tank, the
outlet pressure can be increased by raising the fill pressure in the
e
p
y
T
e
v
l
a
V
m
K
e
vla
V
e
b
o
l
G
0
5
.
0
,lla
B
tr
o
P
-
V
k
si
D
d
e
zir
e
t
c
a
r
a
h
C
5
4
.
0
–
0
4
.
0
,lla
B
d
r
a
d
n
a
t
S
ylfr
e
tt
u
B
0
3
.
0
–
5
2
.
0




e
r
u
t
a
r
e
p
m
e
T
)
C
°/
F
°(
r
o
p
a
V
e
r
u
s
s
e
r
P
)
a
P
k
/
a
i
s
p
(
0
/
2
3
2
6
.
0
/
9
0
.
0
4
.
4
/
4
3
8
.
0
/
2
1
.
0
0
.
0
1
/
0
5
2
.
1
/
8
1
.
0
9
.
3
2
/
5
7
0
.
3
/
3
4
.
0
8
.
7
3
/
0
0
1
6
.
6
/
5
9
.
0
7
.
1
5
/
5
2
1
3
1
/
9
.
1
6
6
/
0
5
1
6
2
/
7
.
3
9
7
/
5
7
1
6
4
/
7
.
6
8
8
/
0
9
1
4
6
/
3
.
9
3
9
/
0
0
2
9
7
/
5
.
1
1
9
9
/
0
1
2
7
9
/
1
.
4
1
0
0
1
/
2
1
2
0
0
1
/
7
.
4
1
  

 

expansion tank. If the system has a conventional expansion tank,
it must be located high enough in the system to provide the de-
sired pressure at the valve outlet.
Valves located at the top of the building tend to cause a prob-
lem. Outlet pressure decreases as elevation increases and the col-
umn of water above the valve decreases.
The expansion tank should be about half full with water. An
empty tank with the bladder fully expanded exerts no pressure at
all to the rest of the system, regardless of the fill pressure (see
Figure 3).
Figure 3 shows that the expansion tank is fully expanded so does
not exert any pressure on the system. The overall system pressure
is low, and the outlet pressure on the upper valve is low (0 psig).
This system allows only 5.2 psi (36 kPa) pressure drop across the
valve, assuming 190°F (88°C) water.
Figure 4 shows a normal expansion tank. It is half full with a
half compressed diaphragm that exerts pressure on the system.
This system will allow a differential pressure of 16.7 psi (115 kPa),
assuming 190°F (88°C) water.
If the problem persists even when the expansion tank is prop-
erly filled, the system pressure can be raised by increasing the pre-
charge pressure of the expansion tank. Of course, stay within the
relief valve setting and safe limits for the system. A properly func-
tioning expansion tank with a sufficiently high fill pressure solves
many cavitation problems.
Distance
Distance
Distance
Pressure
Pressure
Pressure
Valve Inlet
Valve Inlet
Valve Inlet
Valve Outlet
Valve Outlet
Valve Outlet
Figure 1a: Pressure drop accross a control valve
Figure 1b: Normal Conditions
Figure 1c: Cavitation Conditions
P1
P2
Pv
P
P1
Pv
P2
P1
P2
P
P
  
  

60
ASHRAE Journal www.ashraejournal.org
June 2001
ASHRAE Journal
Static pressure upstream valve
Psi
240
210
180
150
120
90
60
30
0
0
10
20
30
40
50
60
70
80
90
100
110
Psi
356°F
320°F
284°F
248°F
212°F
68°F
Pressure drop Cv
11 psi
22 psi
10 psi
15 psi
31 psi
7 psi
24 psi
4 psi
15 psi
3 psi
3 psi
1 psi
friction
+ 10 psi
elevation
1 psi
5 psi
5 psi
5 psi
1 psi
5 psi
10 psi
9 psi
0 psi
0 psi
5 psi
15 psi
10 psi
10 psi
Boiler
Coil
Coil
0 psi
4 psi
friction
+ 5 psi
elevation
\* pressure with pump off
!"
Open Systems
Open systems, such as cooling tower bypasses, present a chal-
lenge. High velocity is often the origin of problems in cooling
tower bypass valves. Decreasing it may be possible.
A ball or butterfly valve need not be fully open. Limiting the valve
opening reduces the flow and the resulting velocity in the bypass.
The valve recovery factor (Km) also increases when a ball or but-
terfly valve is slightly throttled. Ball and butterfly valves normally
have such high capacity that limiting their stroke is not a problem.
It is also possible to raise the outlet pressure by locating the
bypass valve at a level significantly lower than the cooing tower.
Figure 5 shows the bypass valve at an elevation not much below
the water level in the cooling tower sump. The outlet pressure on
the valve will be very low. Figure 6 shows the bypass valve at a
much lower elevation. There is a substantial water column be-
tween the valve and the cooling tower sump to create a sufficient
outlet pressure.
A balancing valve (CBV-1) should be installed in series with
the bypass valve so the bypass flow is correct. The balancing valve
is especially important. Without it, the pressure in the bypass line
is less than in the riser.
Pump pressure should not be higher than what is required to
supply the design flow to the cooling tower. Keeping the pump
pressure low avoids a large differential pressure across the valves.
A balancing valve (CBV-2) should be installed.
Location of Control Valves
Heating coils should have their control valve downstream of
the coil. From a cavitation point of view, valve location is not im-
portant. On one hand, the water temperature and vapor pressure
are lower at the coil outlet. On the other hand, the outlet pressure
is higher if the valve is on the coil inlet. Avoiding overheating the
actuator is a more important reason to locate the valve downstream
of the coil.
Cooling coils should also have their control valves downstream
#$"%
&
Coil
Coil
Boiler
3 psi
30 psi
30 psi
54 psi
24 psi
4 psi
4 psi
friction
+ 5 psi
elevation
33 psi
32 psi
5 psi
3 psi
1 psi
1 psi
5 psi
28 psi
5 psi
34 psi
45 psi
23 psi
5 psi 1 psi
friction
+ 10 psi
elevation
' 
"
&
"
"
Cooling Tower
CBV-1
P2
()"%%"&

June 2001
ASHRAE Journal
61
Valves
of the coil, at least if the actuator is electric. From a cavitation point
of view, it can be argued that the valve should be installed upstream
of the coil where the vapor pressure is lower and the outlet pres-
sure is higher. That benefit is very minor. The reason for install-
ing the actuator downstream is to avoid condensation on the
actuator. Cavitation, if it occurs, can be solved by raising the fill
pressure in the expansion tank.
Special Applications
There are some special cases, such as hot water district heating
for example, where cavitation problems cannot be solved by rais-
ing the pressure. In those cases special industrial-style valves are
needed. These valves have a higher valve recovery coefficient.
They also have special trim that reduces the water pressure in two
or more stages. Sometimes the trim has a labyrinth design.
Conclusion
Cavitation problems often can be solved by raising the pres-
sure at the valve outlet. This normally can be done by adjusting
the fill pressure on the expansion tank.
The likelihood that valves will cavitate depends on how far they
are open to pass design flow. Globe and control ball valves are at
lesser risk than butterfly and standard ball valves.
Valves handling hot water and valves located near the top of the
 \* !
 
 "
+
"

Cooling Tower
CBV-1
P2
CBV-2
system are prone to cavitation. This is because there is no column
of water above the valve making the outlet pressure low.
Cavitation increases at low outlet pressure, high-pressure drop,
high water temperature, and when using unsuitable valve designs.
Bibliography
1. Clifford, G.E. 1984. Heating Ventilating and Air Conditioning.
2. Neles-Jamesbury Bulletin T150-1.
3. Johnson Control Engineering Data Book, Vb:4 General Valve
Data.
Advertisement for the print edition formerly in this space.
ASHRAE Journal
Technology Award
48
ASHRAE Journal www.ashraejournal.org
June 2001
Innovative Laboratory
System
Innovative Laboratory
System
E
About the Author
By Roland Charneux, M.Eng.
Member ASHRAE
Roland Charneux, M.Eng., is COO
and operations vice president with
Pageau Morel and Associates in
Montréal, Québec, Canada.
nergy efficiency, low capital costs,
and laboratory safety were impor-
tant mechanical design concerns
for the Université du Québec à
Montréal (UQAM) President-Kennedy Sci-
ence Building in downtown Montréal. The
10-story, 400,000 ft2 (37 160 m2) academic
building serves 4,000 students and staff,
and offers teaching and research programs
in biology, physics, earth sciences, math-
ematics, and computer sciences. About
100,000 ft2 (9290 m2) are wet laboratories
and more than 100,000 ft2 (9290 m2) are
dry laboratories. The building is designed
for 160 fume hoods. Therefore, flexibility
was a concern, because the laboratory area
will be entirely rearranged every five years
on average to fit evolving research pro-
grams.
Innovative Dual-Duct Design
Because of the two different activity
types, dedicated systems and a centralized
system were analyzed. Dedicated systems
would have required a 150,000 cfm (70
785 L/s), 100% outside air system for the
wet labs, and a 270,000 cfm (127 440 L/
s), 25% outside air system for classrooms
and other functions, for a total of
420,000 cfm (198 240 L/s), with
217 000 cfm (102 424 L/s) of outside air.
Combining both systems into a central-
ized system resulted in a 420,000 cfm (198
240 L/s) system with 150,000 cfm (70 785
L/s) of outside air. This is a 30% reduction
of outside air demand and a 35% outside
air ratio, providing a significant improve-
ment in the air quality supplied in class-
rooms and elsewhere in the building. At
UQAM, a single 420,000 cfm (198 240 L/
s) dual-duct, dual-fan system provides
makeup air and climate control for the
entire building, while keeping a 100%
exhaust of VAV supplied air in labs.
Fitting a 420,000 cfm (198 240 L/s) sys-
tem in a mechanical room is no easy task.
However, the space, equipment size, and
redundancy problems were solved by the
modular system designed for the build-
ing. The system is made up of seven
70,000 cfm (33 000 L/s) modules, each ca-
pable of serving the hot and cold decks
(Figure 1). For example, if the demand is
for 420,000 cfm (198 240 L/s) of cold air,
six modules operate to serve the cold deck
and the remaining module is on standby.
As the demand shifts from cooling to heat-
ing, the standby module is turned on to
serve the hot deck and the modules serv-
ing the cold deck turn down their output.
As demand continues to shift to heating,
modules previously serving the cold deck
switch to serve the hot deck.
Energy Efficiency
All systems were designed to meet or
exceed the requirements of the Province
of Quebec energy-savings regulation. The
design also meets most of the recommen-
dations in ANSI/ASHRAE/IESNA Stan-
dard 90.1-1999, Energy Standard for
Buildings Except Low-Rise Residential
Buildings. The measured energy con-
sumption of the building in full operation
in 1999 was 83.5 kWh/ft2 (7.8 kWh/m2),
below the 100 kWh/ft2 (9.3 kWh/m2) bud-
get for this type of building.
Using an economizer cycle with a con-
ventional dual-duct or terminal reheat sys-
tem affects the energy efficiency, since the
return air energy is wasted as the mixed
air-temperature is controlled to satisfy the
cold air temperature supply. UQAM’s dual-
fan modular system solves this problem,
while providing improved indoor air qual-
ity. The other advantage of the dual-fan
system is that minimum required pressure
is maintained in each duct.
Other measures included sizing primary
ducts at medium to low pressures and pro-
viding them with thermal insulation; us-
ing large water Delta Ts (50°F [28°C]
heating and 16°F [9°C] cooling) to lower
pumping energy; and programming the
central DDC system to close mixing ter-
minal units in perimeter offices and class-
rooms during unoccupied periods.
Other energy-saving features include
high-efficiency chillers (0.69 kW/ton) and
boilers, which were installed in the me-
chanical room near the AHU to reduce the
required pumping horsepower to a mini-
mum; efficient lighting; the use of chilled
water for cooling lab equipment; and the
transfer of the electrical substation heat
losses to the underground parking for heat-
ing purposes, which avoided the use of
prime energy.
Manifold VAV Lab Exhaust
The building’s air supply and exhaust
systems can accommodate 160 fume
hoods, which are either connected to a cen-
tral manifolded exhaust system or individu-
ally ducted to a dedicated fan. The preferred
way is the manifolded system, which is
June 2001
ASHRAE Journal
49
served by five high plume exhaust fans connected to a common
exhaust plenum. However, since radioactive and highly corrosive
substances are handled in some hoods, these are individually ex-
hausted through ducts made of special materials.
Manifolding provides flexibility for duct layout changes, en-
ergy savings and lower capital costs. Energy is saved by more
efficient central fans and a VAV laboratory control system that
operates most efficiently on the manifolded system. Since not all
fume hoods operate at maximum capacity at the same time, a
diversity factor of 60% was applied, allowing for smaller ducts
and fans.
IAQ and Thermal Comfort
The ventilation rate procedure of ANSI/ASHRAE Standard
62-1989, Ventilation for Acceptable Indoor Air Quality, was used
to determine the required outdoor air quantities, based on occu-
pancy information. As discussed before, combining lab and non-
lab functions on the same system provided better than minimum
prescribed outside air.
Constant Volume for IAQ
Maintaining a constant volume airflow in offices and class-
rooms provides a high level of air quality for occupants arriving
in the room. The occupants not necessarily being the main source
of pollutants, a CAV system has the advantage of continuously
removing pollutants. Furthermore, in perimeter areas where heat-
ing and air-conditioning loads vary considerably, CAV systems
are advantageous because ventilation does not decrease with the
variation of outside conditions. In laboratories, a VAV system is
favored since minimum exhaust, due to hood exhaust, was more
than the minimum ventilation requirements, and all air supplied
in labs is 100% exhausted to the outside.
More Fresh Air
The cold and hot decks have their own fresh air intake, so there
are no worries that a space served mainly by the hot deck would
receive less than its fair amount of fresh air. OA admitted into the
building will greatly exceed the minimum requirement most of
the year (6,900 hours/year below 65°F [18°C]), a major advan-
tage in Montréal’s climate.
Thermal Comfort
The dual-duct system provides effective temperature control. It
provides tempered air to heat and cool, which eliminates cold
down drafts in extreme cold temperatures. Light sedentary activ-
ity in typical indoor clothing is the general design condition. All
labs, classroom offices and similar spaces can maintain effective
temperature within the ASHRAE comfort zone defined in ANSI/
 



Advertisement for the print edition
formerly in this space.
50
ASHRAE Journal www.ashraejournal.org
June 2001
ASHRAE Journal
hausted. To confirm calculations done per
ASHRAE fundamental procedure “ex-
haust stack design,” the UQAM commis-
sioned an environmental study. The
findings showed that the proposed high-
velocity constant-flow exhaust fans would
prevent any exhausted air reintrainment.
Careful attention was given to the posi-
tioning of cooling towers, chimneys and
lab exhausts.
Operation and Maintenance
The use of a seven-module system has
the advantages of redundancy and easier
maintenance of systems, even during oc-
cupied periods, by isolating one module
at a time. Routine maintenance can be per-
formed on one module while other mod-
ules operate. Flexibility of mechanical
systems also permits the retrofit of labs
without stopping the systems or disturb-
ing any adjacent laboratory modules.
Safety and security of labs are then main-
tained at all times.
Layout Provides Maximum Flexibility
Careful planning with UQAM and all
professionals resulted in a layout of labo-
ratory modules and service shafts opti-
mized for maximum flexibility. Laboratory
modules that require hoods, special drain-
age, compressed gases, deionized water or
other special services are all immediately
adjacent to accessible shafts. No services
other than supply air ducts and the basic
services (lights, sprinklers, communica-
tion) run through the ceilings. Ceiling
height was kept at 12.5 ft (3.8 m) from
floor to floor.
Conclusion
Using an innovative modular dual-duct,
three-fan system that supplies air to lab
and non-lab areas is more energy efficient,
and allows the outside air requirements to
be kept at a minimum, while providing a
35% increase of the outside air ratio.
A clever layout of laboratory modules
in relation to the mechanical services
shafts, which are fully accessible at all
times, results in minimum floor-to-floor
height and provides maximum flexibility
for future retrofits. Fume hood and gen-
eral lab exhaust is provided by a
manifolded system that takes full advan-
tage of diversity to reduce energy and capi-
tal costs.
ASHRAE Standard 55-1992, Thermal
Environmental Conditions for Human Oc-
cupancy, for an average occupant activity
level of 1.2 met (70 W/m2) with clothing of
1 clo (0.16 m2 · K/W). Measurements were
done on a mock-up of a perimeter office
according to ANSI/ASHRAE Standard 113-
1990, Method of Testing for Room Air Dif-
fusion, and showed that the Air
Diffusion Performance Index (ADPI) was
varying from 79% to 100%.
Air Intake
There were concerns during design
about lab exhaust reintrainment and im-
pact on other buildings in the neighbor-
hood, especially on warm days without
wind when cooler air than outside is ex-
Advertisement for the print edition
formerly in this space.
64
ASHRAE Journal www.ashraejournal.org
June 2001
By Ramin Faramarzi, P.E., Bruce Coburn and Rafik Sarhadian
Associate Member ASHRAE
Associate Member ASHRAE
A
Anti-Sweat Heaters in
Refrigerated Display Cases
nti-sweat heaters (ASH) are
typically applied to low-tem-
perature refrigerated display
cases to prevent glass doors
from fogging and cold surfaces
from forming condensation. Commonly,
ASH stay on at full load around the clock.
Their contribution to the cooling load and
electric power consumption of the refrig-
eration system can be significant. Using
energy-efficient technologies can reduce
the power consumption of ASH and the
refrigeration system.
This article discusses the laboratory test-
ing results of two commercially available,
energy-efficient technologies that can re-
duce the power and energy requirements
of ASH. Tests focused on evaluating the
performance of pulse modulation controls
(PMC) and special polymer doors (SPD).
All tests were conducted using a three-door
frozen food reach-in display case. The in-
stallation and operation of the tested tech-
nologies followed the manufacturers’ rec-
ommendations and typical practice used
in supermarkets. The impact of these tech-
nologies was tested under the following
three scenarios, each individually evalu-
ated at 55%, 45%, and 35% indoor rela-
tive humidity (RH) conditions:
Scenario 1: Base case — a conven-
tional set up, with ASH on continuously.
Scenario 2: Pulse modulation of ASH
— provides proportional control of the
cycles of heat per unit of time as a func-
tion of indoor RH.
Scenario 3: Retrofit conventional
glass doors with SPD—the SPD with high
cross-linked thermoset polyurethane door
sash eliminates the requirement for heat-
ing of the glass doors or door sash.
The evaluation attempts to establish a
correlation between the tested ASH tech-
nologies and the following key param-
eters:
• Anti-sweat heater’s power,
• Temperatures on the glass door (glass
and frame),
• Fog clearance time,
• Display case total cooling load,
• Discharge air temperature,
• Product temperature,
• Compressor power,
• Refrigerant mass flow rate, and
• Heat gain from ASH.
Southern California Edison’s (SCE’s)
Refrigeration Technology and Test Cen-
ter (RTTC) was used to conduct tests for
this project. The controlled environment
chamber of the RTTC was maintained at a
fixed dry-bulb temperature of 75°F (24°C),
while its RH changed from 35% to 55% in
10% increments, for all three test sce-
narios. All other operational parameters
including suction and discharge pressures
remained unchanged for all tests.
Results
Results indicate that the performance
of tested technologies directly affect
ASH power. Figure 1 shows that ASH
power use stayed constant, in the ab-
sence of the subject technologies, re-
gardless of the indoor RH variations. The
pulse modulation controller was pro-
grammed to provide a maximum output
for the heater when indoor RH reached
55%. It used a proportional approach to
reduce the frequency of signals per unit
of time as RH became less than 55%. In
an actual supermarket, each reach-in fix-
ture line up is typically fed by a single
ASH circuit, which provides heat to the
doorframe, glass and mullions. In this
test, the pulse modulation unit was set
up to fluctuate the pulsation to the ASH
circuit, which consequently affected the
doorframe, glass and the mullions. This
unit proportionally controlled the num-
ber of electric heat pulses until an indoor
RH of 35% was reached, at which point
the controller stopped demanding heat
(Figure 1). The special polymer doors
were set up without glass or mullion ASH
while the doorframe continued receiv-
ing heat.
The changes in indoor RH and dissi-
pation of the anti-sweat heat into the dis-
play case impacted the total refrigeration
load (Figure 2). The highest refrigeration
load was reached in the base case where
none of the two energy-efficient tech-
nologies was used. The slight reduction
of 5.3% in total cooling load of the base
case under lower RH is due to changes
in the latent load. In the case of PMC, re-
ducing the indoor RH from 55% to 35%
resulted in a 17.4% drop in the total cool-
ing load. This cooling-load drop is due
to lower latent load, as well as reduced
anti-sweat heat dissipation into the case.
Under the same RH variations for the
SPD, the 7% cooling-load reduction can
be attributed to less latent load and par-
tial reduction in anti-sweat heat, as well
as possibly reduced heat conduction
through the glass door. The SPD’s non-
metallic thermoset polyurethane door
sash is expected to reduce the conduc-
tion of heat through the door assembly.
Based on test results, when ASH were
on at 100%, 664 Btu/h (195 W) or 35%
of their connected electrical load ended
up as heat inside the case.
Reductions in the total cooling load
was directly reflected in compressor
power use (Figure 3). Lowering the RH
from 55% to 35% resulted in 5.1%, 18%
and 10.9% reductions in compressor
power use for base case, pulse modulat-
ing control and special doors, respec-
tively (Figure 3).
June 2001
ASHRAE Journal
65
57.7
57.7
57.7
52.2
52.2
52.2
45.5
45.5
45.5
Avg. Glass
Exterior
Glass
Interior
Avg.
Frame
Avg. Glass
Exterior
Glass
Interior
Avg.
Frame
Avg. Glass
Exterior
Glass
Interior
Avg.
Frame
No ASH Controls
Pulse Modulation Controls
Special Polymer Doors
100
80
60
40
20
0
71
60 65
26 21 20
77
50
63
71 66 66
26 24 20
71
64 64
72 71 66
19
26 26
77 76
64
55% RH Test
45% RH Test
35% RH Test
Temperature (°F)
Test Scenarios (Dew-Point Temp.) [°F]
No ASH Controls
Pulse Modulation Controls
Special Polymer Doors
ASH Power (kW)
35% RH Test
45% RH Test
55% RH Test
Test Scenarios
0.7
0.6
0.5
0.4
0.3
0.2
0.1
0.0
0.55
0.00
0.30
0.54
0.25 0.30
0.54 0.54
0.30
No ASH Controls
Pulse Modulation Controls
Special Polymer Doors
6,000
5,000
4,000
3,000
2,000
1,000
Refrigeration Load (Btu/hr)
35% RH Test
45% RH Test
55% RH Test
Test Scenarios
5,150
4,487
4,833
5,297 5,020 5,001
5,439 5,4345,195
Figure 4 compares the average temperature of exterior
glass, interior glass and door frame with the correspond-
ing room dew point temperature for each test
scenario. For all three test scenarios, the temperature of the
exterior glass and doorframe remained above the room dew-
point temperature, while the interior glass temperature
remained below the room dew-point temperature. This in-
dicates that both technologies, the PMC and SPD, pre-
vented condensation from taking place at the exterior sur-
face of glass. Interior heat mirror film of SPD, and possibly
door frame heating, provided a high temperature air gap be-
tween the film and the outer glass pane. This resulted in
5°F (2.8°C) higher exterior glass temperature than PMC at
35% RH test (Figure 4).
Figure 5 depicts the fog recovery time for all three test
scenarios under various dew-point temperatures. As the dew-
point temperature decreased from 57.7°F to 45.5°F
(14°C to 7.5°C), the fog recovery time decreased as well for all
three test scenarios. This reduction in fog recovery time is
more noticeable in Scenario 3, and less noticeable in Scenario
1. SPD had the longest fog recovery time under more humid
conditions. Their recovery time increased by 70% as room
dew point was raised from 45.5°F to 57.7°F (7.5°C to 14°C). As
for PMC, fog recovery time increased by 16% when indoor
dew point was raised from 45.5°F to 57.7°F (14°C to 7.5°C).
Conclusions
The performance of the tested technologies proved to be
beneficial under all indoor relative humidity conditions. Both
 



 

No ASH Controls
Pulse Modulation Controls
Special Polymer Doors
1.20 1.23 1.19
1.16 1.14 1.14
1.06
1.14
1.01
1.40
1.20
1.00
0.80
0.60
0.40
0.20
0.00
Normalized Compressor Power (kW)
35% RH Test
45% RH Test
55% RH Test
Test Scenarios
 !

" 
#$$


technologies reduced anti-sweat heater power use, cooling load,
as well as refrigerant mass flow rate and compressor energy.
The use of both energy-efficient technologies in this project
reduced the electric consumption of the refrigeration’s system.
Additionally, they provided lower average product tempera-
ture. The main drawback of these technologies was observed
in the increased fog recovery time. The trade off between lower
electric energy use and product temperature, and longer fog
recovery time is an issue to be closely evaluated by supermar-
ket operators.
Ramin Faramarzi, P.E., Bruce Coburn and Rafik Sarhadian
are all employed at Southern California Edison, Refrigera-
tion and Test Center in Irwindale, Calif.
No ASH Controls
Pulse Modulation Controls
Special Polymer Doors
Test Scenarios (Dew-Point Temp.) [°F]
80
70
60
50
40
30
20
10
0
Fog Recovery Time (seconds)
35% RH Test
45% RH Test
55% RH Test
73
51
41
60
48
38
37
44
43
45.5
52.2
57.7
% 


June 2001
ASHRAE Journal
67
ASHRAE Journal
Technology Award
HVAC Retrofit
For Campus
HVAC Retrofit
For Campus
T
About the Author
By John E. King
John E. King is senior technical of-
ficer, mechanical at the Office of Fa-
cilities Services, University of Western
Australia.
he Crawley Campus of the Uni-
versity of Western Australia
(UWA) is situated between the
bushland of Kings Park and the
foreshore of the Swan River at
Matilda Bay, near Perth. Energy savings
have been achieved at UWA by retrofit-
ting the mechanical and associated hy-
draulic services and converting from pneu-
matic controls to direct digital control
(DDC).
Between 1991 and 1999, the university
went through a period of growth and ex-
pansion. Fifteen new air-conditioned
buildings were built, incorporating 42 539
m2 (457,884 ft2) of air-conditioned floor
area. Twenty-four of the older buildings
were partially air-conditioned adding
17 592 m2 (189,358 ft2) of floor area.
Despite this increasing demand for air
conditioning across the campus, a
constant reduction in chilled water (CHW)
usage
has
been
maintained.
At the end of 1999, the campus was still
2,183 kWh below the 1990 benchmark
figure of 3,572,872 kWh. During this time,
the cost per square meter of air-condi-
tioned floor area dropped from $A19.16
in 1990 to $A5.66 in 1999 (U.S.$9.93 to
U.S.$2.93)
All 60 air-conditioned buildings on the
Crawley Campus are supplied with CHW,
which is reticulated through a ring main
from a central plant building via three site-
circulating pumps. Two are operational
and one is standby. The central plant
houses five centrifugal chillers plus aux-
iliaries, and has a total connected load of
11 750 kW (3,340 tons). In 1989, a de-
coupled piping system was installed to
separate the fluctuating campus ring main
from the central plant.
Before 1991, all air-conditioned build-
ings had a variable-speed driven (VSD)
tertiary CHW pump, CHW bypass and
CHW three-way valves installed. The net
result was that the CHW ring main differ-
ential pressure () continually fluctuated
up and down as a result of the VSD ramp-
ing up and down in concert with the modu-
lating CHW bypasses. Coupled with this,
the CHW three-way valves continually
passed 5°C (41°F) CHW back into the re-
turn line, resulting in the differential tem-
perature (T) across the chillers rarely
rising above 3°C (5°C). This small T
across the chillers resulted in a low coeffi-
cient of performance (COP) and high run-
ning costs.
Solving the Problems
If the inefficient operation of all the
mechanical and associated hydraulic ser-
vices were to be redressed, then five spe-
cific initiatives would have to be
implemented.
These five initiatives were:
1. Removal of all VSDs, tertiary CHW
pumps, CHW bypasses and CHW three-
way valves and the rationalization of all
CHW piping in plant rooms.
2. Balance the CHW and HTGW flows
in all buildings across the campus.
3. Recommission all existing economy
cycles and install new ones on smaller fan-
coil units (FCUs).
4. Float the CHW setpoint on all chill-
ers.
5. Convert all pneumatic controls to
DDC.
To compound the energy waste caused
by the five problem areas, most of the me-
chanical and associated hydraulic services
ran continuously throughout the year.
Items 1, 2 and 3 were begun together
and took nearly four years to complete.
Item 4 was a software modification. Item 5
took six years to complete.
Initiative 1
The removal of all the VSDs, CHW
tertiary pumps, bypass valves, three-way
valves and the rationalization of all CHW
piping in plant rooms, ultimately resulted
in a constant  of 100 kPa (33 ft of head)
and a T of 7°C (13°F), which is their
optimum T. With DDC installed, the ring
main  between 70 kPa and 110 kPa
(23 and 37 ft of head) can be controlled
while maintaining a constant 7°C (13°F)
T across the chillers in summer and
winter.
Initiative 2
The designed heating and cooling ca-
pacities for most of the FCUs were un-
known. Therefore, it was decided to
balance the flows using the “supply air
68
ASHRAE Journal www.ashraejournal.org
June 2001
ASHRAE Journal
temperature method.” All FCUs were fitted with a STAT valve on
the CHW and HTGW coils, which made the job a little easier.
The “supply air temperature method” requires a quick survey of
the conditioned space and the selection of an arbitrary supply air
temperature. To achieve the arbitrary supply air temperature, the
CHW or air conditioning heating water (HTGW) control valve
was driven to the fully open position. The CHW or HTGW STAT
valves are then adjusted until the arbitrary supply air tempera-
ture was achieved. The controls are then returned to automatic
mode and the space temperature monitored. In most cases, the
design team’s assessment of the supply air temperature was cor-
rect. However, some systems had to have the air lowered off the
coil temperature to achieve the desired space temperature.
A total CHW balance had the effect of reducing the CHW
supply to each building, increasing the T across the building to
7°C (13°F) and reducing the pumping costs in the central plant.
HTGW is supplied from a individual gas-fired boilers in each
air-conditioned building and is reticulated throughout. As the
HTGW was balanced in each building, the T across the boilers
increased to 15°C (27°F), which is the optimum working range.
Balancing the HTGW flow resulted in a dramatic reduction in
campus gas usage until 1996, when the installation of new boil-
ers in refurbished and new buildings lifted the gas usage above
the 1991 benchmark figure.
Initiative 3
Because RH is not a consideration in Perth, air-conditioned
spaces are controlled by temperature sensors only. RH sensors
are only used in constant temperature rooms and a few research
areas.
Based on the three-hour weather data from the Perth Bureau of
Meteorology, it has been found that economy cycles can be used
for 53% of the hours between 8 a.m. and 6 p.m., Monday to
Friday throughout the year.
The recommissioning and installation of new economy cycles
had a dual effect. It reduced CHW usage and pumping costs and
it greatly improved indoor air quality. Indoor air quality is a very
important consideration throughout the university, especially in
venues where large numbers of students assemble during a day.
Initiative 4
Floating the chiller CHW setpoint was a programming func-
tion, which originated from the DDC conversion on chillers 1, 2
and 3. Floating the CHW setpoint allows the CHW supply tem-
perature to fluctuate between 7°C and 12°C (45°F and 54°F),
relative to an ambient temperature range of 15°C and 35°C (59°F
and 95°F).
This initiative effectively reduces the CHW flow, chiller power
and pumping costs during the late autumn, winter and early
spring.
Initiative 5
The campus conversion to DDC has allowed the team to fine
tune the central plant and run the 60 buildings, converted to
DDC, at their optimum efficiency. It has allowed the implemen-
tation of 23 major energy savings initiatives. These initiatives
coupled with all the other work has resulted in the energy sav-
ings we’ve made.
The cumulative effect of these retrofits has resulted in stable
temperatures in all air-conditioned buildings, improved air qual-
ity, chillers and boilers running at maximum efficiencies, re-
duced running costs and a stable  and T cross the CHW ring
main. All of these initiatives coupled with the DDC conversion
has allowed the central plant technicians to control and continu-
ally fine-tune all the mechanical and associated hydraulic ser-
vices across the campus.
Environmental Impact
The major environmental impact has been the reduction
of electricity consumption by 16,301,370 kWh, which reduced
our CO2 emissions by 18 337 metric tons (20,213 tons). By
more efficient use of gas, we reduced consumption by 7849 GJ,
which resulted in a reduction of 405 metric tons (446 tons)
of CO2.
Had the University not embarked on the two major retrofits
referred to earlier, the potential environmental impact both visu-
ally and from emissions would have been disastrous. If the 1990
cost per m2 of AC floor area, $A19.16 (U.S.$9.93), had remained
constant with no energy savings-management, the University
would have needed a new central plant building with its entire
infrastructure by 1993. A new central plant would have used
1063 m2 (11,441 ft2) of prime green space that would have visu-
ally polluted the picturesque riverside of the campus. At today’s
prices a new Central Plant Building with all it’s infrastructure
would cost between $A10 million and $A15 million (U.S.$5.2
million and U.S.$7.7 million).
Conclusion
The total gross energy savings of the mechanical retrofit over
four years is $A341,774 (U.S.$177,000). The payback period is
2.57 years. The DDC conversion of 20 buildings saved $A661,459
(U.S.$343,000) over six years with a payback period of 3.6 years.
The retrofit of the central plant has gross savings of $A558,927
(U.S.$300,000) over nine years with a payback period of 0.6
years. Including changes to gas and water consumption the total
energy savings is $A1.1 million (U.S.$570,000) with 16,301,370
total kWh saved.
At the UWA, the design team has developed a DDC strategy for
a variety of air-conditioning systems and mechanical service
applications. The university’s preferred mechanical consultants
are aware of the DDC requirements.
Without DDC it would have been difficult to quantify the
results. DDC has allowed savings of university energy dollars
and allowed the accurate documentation of savings. This has
enabled the central plant technicians to continually fine tune the
plant, resulting in continued saving energy.
Energy savings-management is not only about saving energy
dollars, kWhs and CO2. It is about saving infrastructure expendi-
ture and the running costs associated with poorly designed me-
chanical services.
ASHRAE Journal
Technology Award
3 4
ASHRAE Journal
www.ashraejournal.org
July 2001
T
Hybrid Chilled
Water Plant
About the Author
By Jeffrey Celuch
Associate Member ASHRAE
Jeffrey Celuch is a mechanical en-
gineer with ThermalTech Engineering
in Cincinnati.
he central chilled water (CHW)
plant was not meeting the needs
of Capital University’s 1.2 million-
ft2 (111 480 m2) campus in Co-
lumbus, Ohio. Failure of one of
the two 750-ton (2638 kW), 35-year-old
single-stage steam absorption chillers
caused the university to rent a chiller dur-
ing summer 1998.
CHW loads were expected to increase
due to a soon-to-be-built 126,000-ft2
(11 705 m2)sports and recreation facility
and the air conditioning of other campus
buildings. The cooling towers and other
ancillary equipment were degraded. The
constant-flow CHW pumping system and
lack of controls at each of the 10 build-
ings on the system resulted in wasted
energy and comfort problems.
The university’s natural gas contract
provided a monetary incentive for con-
suming 30% of the annual gas consump-
tion during the summer months.
An analysis showed that upgrading
the central plant was the most cost-effec-
tive option. A life-cycle cost analysis was
done to select the best central plant sys-
tem. The design firm then designed and
led the turnkey (i.e., design/build) re-
placement of the old central chiller plant
with a new hybrid plant, consisting of the
following:
• Two 1,000-ton (3517 kW) electric
centrifugal chillers,
• Two 1,000-ton (3517 kW) cooling
towers,
• A 560-kW natural gas engine-
generator set connectable to either chiller,
• Variable-primary CHW pumping
system,
• An energy delivery station at each
building to convert the campus system
to variable flow,
• Networked digital controls to moni-
tor/control the entire system,
• New electrical substation,
• New plant roof and repainting of in-
terior, and
• Demolition of old equipment.
The entire system retrofit was completed
by May 1, 1999 at a cost of $2.1million and
has been operating flawlessly since that
time (almost two full cooling seasons).
Energy Efficiency
Real-time flexibility gives Capital Univer-
sity control of its energy costs. The low-
est-cost energy source can be selected for
the lead chiller. By repositioning valves
and transfer switches with the digital con-
trol system, the chillers can be preferen-
tially loaded to use either more natural gas
or more electricity.
When the cost of electricity is low, one
or both of the chillers can be powered from
the electric utility company. When the cost
of electricity is high or when gas needs to
be burned in the summer to meet gas-rate
requirements, one of the chillers can be
fully loaded and powered from the natural
gas engine-generator set while the electric
utility company powers the second chiller.
Each building’s energy-delivery station
throttles the CHW flow in proportion to
the load. This reduces CHW pump en-
ergy during all part-load hours. The vari-
able CHW flow also increases the return
water temperature, which makes the chill-
ers more efficient. Cooling to each build-
ing can be scheduled by time-of-day.
The CHW flow through the chillers var-
ies (no separate constant-flow primary
pumps). This reduces pump energy dur-
ing part-load hours and first cost. Only
when the flow falls to less than 50% of
one chiller is a bypass valve modulated
open (25% of the total plant capacity).
The differential pressure setpoint for the
CHW distribution system is continuously
reset based on each building’s energy de-
livery station valve positions. The differ-
ential pressure is lowered until one valve
in the system is nearly wide open. This
reduces pump energy throughout the year.
The two variable-speed CHW pumps
operate simultaneously (in parallel) when
the control system determines that the
efficiency of running two pumps at a lower
speed is better than running one pump at
a higher speed.
The engine jacket heat is rejected to
the condenser water loop in series with
the chillers. This raises the water tempera-
ture sent to the cooling towers without
raising the water-flow rate. The cooling
towers reject the heat more efficiently than
if a separate water loop in parallel with
the chillers was used. Less fan energy is
also needed.
The cooling tower variable-speed fans
are controlled using an open-loop control
algorithm rather than wet-bulb temperature
or other commonly used temperature-
based methods. The algorithm, presented
in a 1990 ASHRAE technical paper, opti-
mizes the energy consumption of the chill-
ers and cooling towers as a system.
A central plant computer model esti-
mates the new plant to use $100,000/year
less energy than the single-stage absorp-
tion chiller plant it replaced (on an equiva-
Hybrid Chilled
Water Plant
The following article was published in ASHRAE Journal, July, 2001. © Copyright 2001 American Society of Heating, Refrigerating and Air-
Conditioning Engineers, Inc. It is presented for educational purposes only. This article may not be copied and/or distributed electronically or in
paper form without permission of ASHRAE.
July 2001
ASHRAE Journal
35
Technology Award
lent-capacity basis). Actual utility data for summer 1999 vs.
previous years has not been included in this application since
the old chiller plant was not meeting the loads in the buildings
and more space has been added to the system.
Thermal Comfort
The variable-flow CHW distribution system delivers cold
water to any building that needs it at any time. This allows the
building air handlers to better dehumidify than the old con-
stant-flow/variable-temperature system.
The condenser water system is winterized. The system can
instantly begin making CHW on occasional warm winter days
to satisfy building-comfort needs. The old cooling tower sys-
tem was drained in the winter so the plant was not operable
without several days notice.
The central plant has a multi-point refrigerant monitor and
dedicated exhaust system with cross-ventilation designed
per ANSI/ASHRAE Standard 15-1994, Safety Code for Mechani-
cal Refrigeration.
A separate transfer fan cools the engine-generator room by
pulling outdoor air through the chiller room and pushing it
through the engine-generator room to the outdoors. This cools
and ventilates the chiller room while getting double duty from
the fan energy.
The water treatment chemical drums are stored in contain-
ment tubs to eliminate spills and contamination of the sanitary
sewer system.
Innovation
The preferential loading and sequencing of the chillers was
accomplished using only two modulating valves and two two-
position valves. Other more complicated schemes use more
valves to accomplish the same effect. This arrangement is easy
for the operators to understand.
The hybrid chiller arrangement provides fuel flexibility.
The reset of the CHW pump setpoint takes advantage of the
networked control system to squeeze more savings out of the
system.
The electrically operated transfer switch scheme was so
unique that the chiller manufacturer did not anticipate it in the
design of the chiller controls. We convinced them it would
work, and developed our own control wiring diagrams to safely
transfer not only the power feeds, but also all of the control
signals, between the engine-generator and each chiller. Simple
latching relays and interlock wiring were provided to avoid
trying to energize a chiller from two power sources if a control
component fails.
During the initial feasibility analysis, many alternatives with
significant energy impacts were considered. Alternatives con-
sisted of nine chiller combinations including single and two-
stage steam absorption chillers, electric chillers, engine-driven
chillers, and direct-fired absorption chillers. A thermal storage
system was also evaluated. A local chiller plant vs. a larger
central chiller plant was analyzed to serve the new sports and
recreation facility. The life-cycle cost analyses enabled the uni-
versity to select the system which best met project objectives.
Energy usage (including part-load effects), operating costs,
maintenance costs, and first costs were included.
Operation and Maintenance
The natural gas-fired engine-generator can provide emer-
gency power for the campus.
The chillers were connected to the campus digital control
system through a BACnet® interface. This allows dozens of
chiller operation and maintenance parameters to be accessed
from any facilities department workstation on campus.
The energy delivery stations allow each building to be
remotely monitored. Problems can be spotted before they
impact comfort.
The chillers can operate from utility power if the engine-
generator fails. This is not the case with engine-driven chillers.
Side-stream filtration is used on both the CHW loop and
condenser water loop to reduce the buildup of solids in the
systems. The side-stream arrangement minimizes both the filter
size and the pumping energy.
The pair of CHW pumps, pair of condenser water pumps, and
pair of CHW strainers are manifolded so any device can be
used with any chiller. This provides a higher level of reliability
than when devices are dedicated to a particular chiller.
Industrial-grade differential pressure sensors are used as a
“pseudo flow meters” on each chiller evaporator. DP sensors
are more reliable and more easily calibrated than flow meters.
Cost Effectiveness
The natural gas-fired, engine-generator/chiller combination
had the best or second best life-cycle cost for 18 different util-
ity rate scenarios. The net present value of this chiller combina-
tion was $70,000 – $160,000 less than the second-best chiller
combination for the utility company’s current rate structure.
The system enables the university to retain its favorable trans-
port gas rate (which saves over $80,000 per year) by allowing
sufficient gas to be consumed during the summer. As electric
deregulation takes place, the real-time utility pricing flexibility
will be even more valuable to the university.
The chillers and cooling towers were selected for 2 gpm/ton
(0.036 L/s per kW) condenser water flow. This allowed a two-
cell cooling tower to be installed at significantly lower cost
than the three-cell tower that would have been required with
the typical 3 gpm/ton (0.054 L/s per kW) flow rate. Pumps, pip-
ing, VFDs, and electrical feeders were also smaller. The full-load
power consumption of the system is about the same.
The chillers and cooling towers were pre-purchased using
the “lowest life-cycle cost” method. No one has sufficient
knowledge of the marketplace to set an arbitrary minimum effi-
ciency target that results in the lowest life-cycle cost. The pur-
chasing method allowed bidders to submit multiple bids with
varying first-costs and efficiencies, so the best option could be
selected.
Variable-speed drives were incorporated on the primary CHW
pumping system to reduce operating costs and deliver CHW
only to the needed loads.
The use of variable primary pumping eliminated the need
for two pumps that would normally exist in a primary/second-
ary system.
ASHRAE Journal
Hydronics
3 6
ASHRAE Journal www.ashraejournal.org
July 2001
T
Hydronic Heating:
Two Systems Compared
About the Author
By Kenneth M. Elovitz, P.E.
Member ASHRAE
his article is a case history of an addition to an existing house. The
project was designed and built in 1995–1996. It presents a practi-
cal engineering analysis intended for fellow practicing engineers. The
article explores the design criteria and analysis that led to the choice of a
hybrid (in-floor radiant/baseboard) hydronic heating system for the addi-
tion. After describing some coordination and installation considerations for
various in-floor heating designs, it presents measured performance data from
a side-by-side comparison of radiant and baseboard heat on the project.
The article concludes with a summary of lessons learned and what in-floor
radiant heat can and cannot do.
Design Criteria
The addition is built over an unheated
crawl space. The room is used as a home
office, so the owner spends hours sitting
at a desk. The floor over the crawl space
is well insulated (9 in. [23 cm] fiberglass
batt/R-30). The crawl space is enclosed
by foundation walls, and the band joist is
caulked and insulated (R-30), so the crawl
space stays warmer than the outside air.
Nevertheless, the owner was concerned
about discomfort (cold feet) from a cold
floor surface. Avoiding that problem re-
quired either some type of in-floor heat
or insulating and heating the crawl space.
The proposed furniture layout also in-
fluenced the HVAC system selection. The
design called for several freestanding
bookcases. The wall space required for
the bookcases limited the wall space
available for baseboard heat. Unlike a
chair, desk, or couch that is open at the
bottom, bookcases abutting the base-
board would need to be modified to let
air in at the bottom. The opening re-
quired for airflow would make the bot-
tom shelf unusable.
The design called for heating the new
room by adding a zone to the existing gas-
fired hot water boiler that heats the rest
of the house. The boiler was installed
when the house was built (around 1958)
and provided both space heat and do-
mestic hot water. Since that time, the walls
and ceiling were insulated, and a sepa-
rate gas-fired hot water heater was in-
stalled. In addition, the new construction
replaced two large, leaky windows with a
well-insulated wall, reducing heat loss
from the existing house. Because of those
changes, the boiler was assumed to have
enough capacity to support the new zone.
If boiler capacity proved inadequate,
money would have been spent upgrad-
ing the envelope of the existing house
rather than adding boiler capacity.
Load Calculations
Heat loss was calculated using
ASHRAE methods as described in Chap-
ter 25 of the 1993 ASHRAE Handbook—
Fundamentals. The load for the addition
came to 14.7 MBH (4.3 kW) composed of
9.9 MBH (2.9 kW) transmission loss and
4.8 MBH (1.4 kW) infiltration loss. Those
values include a 10% safety factor and
15% for pickup after night setback.
The project included several measures
to control infiltration. A layer of “sill seal”
foam was installed between the sill plate
and the foundation. The outside walls
were wrapped in a spun polyester “house
wrap” infiltration barrier. The contractor
did not caulk the bottom plate of the walls,
but he did tuck the house wrap under the
bottom of the sheathing, providing some
protection for the wall-floor joint. The
walls and ceiling were sealed on the in-
side with a 4 mil (0.1 mm) polyethylene
vapor/air barrier.
The infiltration portion of the heat-loss
calculations for the project started with a
leakage area calculation using the data
and method in the ASHRAE Handbook—
Fundamentals, as shown in Table 1.
cfm
298
942
.1
711
.
153
)
(
(cfm)
5.0
2
=
×
=
×
+
×
×
=
v
B
T
A
L
Q
(1)\*
where,
A (stack coeff., one story) = 0.0156 !
B (wind coeff., one story, no shielding)
= 0.0119
v (wind speed, mph)
= 15
T (temp. diff., °F)
= 70
! errata issued after calculations were
performed corrected a typographical er-
ror in the Handbook. This value should
be 0.0150.
The wind blows in only one direction
at a time so the maximum leakage area at
any one time is the leakage area of two
walls (wind on the diagonal). Since air
cannot accumulate within a building, the
leakage area of the other walls provides a
path for exfiltration. On that basis, the
Kenneth M. Elovitz, P.E., is a con-
sultant with Energy Economics in
Foxboro, Mass. He is the editor of
ASHRAE’s Practical Guide series.
The following article was published in ASHRAE Journal, July, 2001. © Copyright 2001 American Society of Heating, Refrigerating and Air-
Conditioning Engineers, Inc. It is presented for educational purposes only. This article may not be copied and/or distributed electronically or in
paper form without permission of ASHRAE.
July 2001
ASHRAE Journal
37
Hydronics
Figure 1: Staple-up job.
Finished Floor
Subfloor
Floor Joist
Suitable
Insulation
Staples
Every 3 to 9 ft (1 to 3 m)
infiltration airflow calculated from the total leakage area can
be cut in half to estimate the amount of infiltration for heating
system design calculations. Even with that reduction, the cal-
culated infiltration rate of 149 cfm (70 L/s) is a too high 2.7 air
changes per hour. The leakage area method seems to overstate
infiltration for modern, tight construction.
Applying engineering judgment based on the air-change
method of calculating infiltration, the design-heating load in-
cluded heat loss from 50 cfm (25 L/s) of infiltration at design
conditions. That air quantity translates to 0.9 air changes per
hour. While that air change rate seems high for modern, tight
construction, the absolute value of 50 cfm (25 L/s) of infiltra-
tion is small.
A blower door test conducted several months after construc-
tion confirmed that the design infiltration rate is reasonable.
The blower door test measured an infiltration rate of 2.2 air
changes per hour at a 50 Pa (0.2 in.) pressure difference (ACH50),
which corresponds to a 20 mph (32 km/h) wind. The blower
door depressurizes the entire building, so infiltration during a
blower door test enters through all four walls. However, the
wind blows from only one direction at a time, so actual infil-
tration at a 20 mph (32 km/h) wind would be on the order of
half the measured blower door value, or just over one air change
per hour in this case. Scaling down to the 15 mph (24 km/h)
wind local design criterion, the design air infiltration rate
proved reasonable in light of the blower door test data.
Cost Comparison
For the systems and equipment used on this project, hy-
dronic baseboard heat cost $20/MBH (materials only, pur-
chased at a home center). In-floor radiant heat using a sandwich
over subfloor design cost $86/MBH for materials only (tub-
ing, manifolds, etc.) without labor, special materials like
underfloor insulation, or the extra subfloor. Therefore, the to-
tal installed cost for in-floor radiant heat will likely be four to
six times as much as a hot water baseboard system.
System Selection
With a 424 ft2 (39.4 m2) floor area, the heating load came to
34.7 Btu/h·ft2 (109.5 W/m2). That density is higher than a typi-
cal house because the addition is relatively small. The addi-
tion has almost as much building skin area as a larger (wider)
structure that has 50% to 80% more floor area.
A heating load density of 34.7 Btu/h·ft2 (109.5 W/m2) is
difficult to meet with in-floor radiant heat and a carpeted floor.
Figure 9 in Chapter 6 of the 1996 ASHRAE Handbook—Sys-
tems and Equipment shows a maximum available heat flux of
about 25 Btu/h·ft2 (79 W/m2) from a carpeted floor without
exceeding the recommended 85°F (29°C) maximum surface
temperature. Therefore, an in-floor heating design for the
project would require some form of supplementary heat. Con-
ventional hot water baseboard was selected. Tubing in the
ceiling or the walls could also have been used. Tubing in the
walls would have to coordinate with the furniture layout. Since
the owner rearranged the furniture after construction was com-
plete, supplementary tubing in the walls might have been a
poor choice. Tubing in the walls might also be susceptible to
physical damage from activities like hanging pictures. That
risk is small because the tubing usually runs only a few feet up
the wall. Pictures are normally mounted higher.
After considering the relative costs for baseboard and in-
floor radiant heat along with the need to avoid a cold floor
surface, the addition was designed with a hybrid baseboard
and in-floor heating system. The design philosophy was to
maximize the amount of baseboard that would fit under the
windows and a few feet to either side where bookcases would
not be located and to meet the balance of the load with in-floor
radiant heat. The in-floor heat solved the cold floor problem
and maximized wall space available for bookcases. The room
\* (cfm × 0.4719 = L/s); ([°F – 32] ÷ 1.8 = °C); (ft2 × 0.0929 =
m2); (ft × 0.3048 = m)
Foil Facing
Finish Floor
Tubing
Plywood Subfloor
Fiberglass Batt
Figure 2: Sandwich construction with foil-faced batts under
subfloor and thin nailers.
Tubing
.y
t
Q
e
g
a
k
a
e
L
ti
n
U
a
e
r
A
e
g
a
k
a
e
L
a
e
r
A
tf(
g
n
ili
e
C
2)
4
2
4
6
2
0
.
0
4
2
0
.
1
1
)
a
e
(
s
t
h
g
il
.
d
t
m
e
c
a
fr
u
S
2
3
1
.
0
0
6
2
.
0
)
a
e
(
e
m
a
rf
r
o
o
D
2
9
.
1
0
0
8
.
3
)
a
e
(
r
o
o
D
1
6
1
.
0
0
2
3
.
0
)
a
e
(
s
t
e
lt
u
o
c
irt
c
e
l
E
6
8
3
.
0
0
8
2
.
2
tf(
r
o
o
l
F
2)
4
2
4
2
3
0
.
0
8
6
5
.
3
1
)tf
.
n
il(
t
n
i
o
j
ll
a
w
/
g
n
ili
e
C
5
8
6
7
.
0
0
0
6
.
4
6
)tf
.
n
il(
t
n
i
o
j
ll
a
w
/r
o
o
l
F
5
8
4
.
0
0
0
0
.
4
3
tf(
ll
a
W
2)
1
1
6
2
2
0
0
.
0
4
4
3
.
1
tf(
e
m
a
rf
w
o
d
n
i
W
2)
9
6
5
2
0
.
0
5
2
7
.
1
)tf
.
n
il(
s
w
o
d
n
i
W
3
6
3
3
.
0
0
9
7
.
0
2
)
L
(
a
e
r
A
e
g
a
k
a
e
L
l
a
t
o
T
1
1
7
.
3
5
1
Table 1: Infiltration calculation.\*
38
ASHRAE Journal www.ashraejournal.org
July 2001
ASHRAE Journal
wound up with two 8-ft (2.4 m)
lengths of baseboard (one on each
side) that delivered a total of
6.2 MBH (1.8 kW) at the design
water temperature (145°F [63°C]
average) and flow. The rest of the
capacity required for the project
(8.5 MBH [2.5 kW]) was provided
by in-floor radiant heat. The result-
ing radiant heating density was a
workable 19 Btu/h·ft2 (60 W/m2)
supplied to the room and an esti-
mated 4 Btu/h·ft2 (13 W/m2) of
edge and back losses. The required
capacity was provided with 153°F
(67°C) entering water and tubing
spaced on 9.5 in. (24 cm) centers.
On this project, the in-floor heat
provided 58% of the installed heat-
ing capacity. Other projects might
end up with other splits, and either
baseboard or in-floor radiant heat
could dominate.
The radiant system selected is a sandwich-over-subfloor de-
sign. The features of this system compared to other in-floor
heating designs. The driving factors that led to that choice on
this project were:
• Avoid working overhead in a shallow crawl space,
• Avoid the need for special tools to install the tubing,
• Flexibility in tube spacing, and
• The heating system does not need to be complete before
insulating under the floor.
Radiant Heating Heat Loss Calculation
The heat loss calculations for the project were completed
using standard ASHRAE methods as described in Chapter 25
of the 1993 Handbook—Fundamentals. No special adjustments
were made based on the choice of a radiant heating system.
Some radiant heat proponents advocate modifying traditional
heat loss calculations when radiant heat is used. The follow-
ing paragraphs describe some of those modifications and ex-
plain why they were not applied to this project:
(1) “68 feels like 72.” Some radiant heat proponents advocate
reducing design capacity because radiant heat can achieve the
same comfort as convective (baseboard or warm air) at a lower
room temperature. This philosophy is based on the theory that
radiant heat increases comfort by raising the mean radiant tem-
perature of the surrounding surfaces.
Mean radiant temperature does not account for local condi-
tions or cold spots from cold surfaces. These cold spots are
analogous to drafts from an air-distribution system. Someone
walking by or sitting in front of a large window is likely to feel
a cold draft, especially at night, even with radiant heat and
even if the person’s mean radiant temperature is satisfactory.
After all, 60°F (16°C) and 80°F (27°C) average out to a satis-
factory 70°F (21°C), but neither 60°F (16°C) nor 80°F (27°C)
is satisfactory. Depending on the type of room and the amount
of glass, 68°F (20°C) might not feel like 72°F (22°C).
Reducing design capacity on the basis that “68 feels like
72” raises a design criteria dilemma: Does the radiant heating
design promise a specified indoor temperature at a specified
outdoor temperature, or does it promise subjective and im-
measurable “comfort?” Designers and installers who reduce
design capacity and promise “comfort” run a serious risk if the
occupants complain they are cold at 68°F (20°C) or that 68°F
(20°C) does not feel like 72°F (22°C) to them.
Personal experiences indicate that continuous baseboard cir-
culation with water-temperature reset warms wall and glass sur-
faces, thereby raising mean radiant temperature. This approach
seems to achieve the same functional result as radiant heat,
thereby providing comfort equal to radiant heat (except for floor
surface temperature, which is only important if the floor is over
an unheated space). No one advocates reducing capacity or low-
ering room temperature setpoint on baseboard systems with con-
tinuous circulation and water-temperature reset.
There appears to be no published, generally accepted engi-
neering basis for reducing capacity or lowering room tempera-
ture with radiant heat. The risks associated with promising
“comfort” as opposed to a measurable room temperature may
outweigh any benefit from reducing capacity based on the
choice of a radiant heating system.
(2) Add 0.5 to R-values. One radiant heating system manufac-
turer advocates increasing R-values by 0.5 hr·ft2·°F/Btu (0.09
m2·kW) when radiant heat is used. The theory is that radiant heat
induces smaller air currents in the room, so the inside air film
resistance increases. The theory makes sense, but little or no
scientific evidence has been presented to substantiate the theory
or to show that 0.5 is the correct adjustment. As a practical mat-
ter, the adjustment makes almost no difference for well-insu-
lated opaque surfaces. It makes some difference on glass. The
overall impact on the size of the heating system is quite small in
most cases. Therefore, until the basis for the adjustment is substan-
Figure 3: Radiant heating performance.
July 2001
ASHRAE Journal
39
Hydronics
tiated, published widely, and gen-
erally accepted in the engineering
community, business sense dictates
sticking with conventional heat
loss calculation techniques.
(3) Cut I=B=R heat loss by
20%. Some commentators, espe-
cially those who target trades
people, advocate cutting the
I=B=R heat loss by 20% when us-
ing radiant heat. The recommen-
dation may have some merit, but
not because of radiant vs. convec-
tive heat.
The I=B=R heat loss calculation
method is essentially the same as
the ASHRAE method. The only
difference is that the tables in the
I=B=R Heat Loss Calculation
Guide H-21 have infiltration heat
loss built in. The infiltration heat loss is based on an outside air
infiltration rate of one air change per hour (1 ACH).
For a typical house of modern construction in the northeast
quadrant of the United States, the infiltration rate at heating
system design conditions is about one-third to one-half ACH.
The infiltration heat loss is also typically about the same mag-
nitude as the transmission heat loss. If the transmission heat
loss is “x,” the infiltration heat loss is also “x,” so the building
heating load is “2x.”
If actual infiltration rates for modern construction are one-
third to one-half ACH, the 1 ACH infiltration heat loss built into
the I=B=R tables is two to three times the actual infiltration heat
loss. If transmission and actual infiltration heat loss are about
equal so each is “x,” the heat loss derived from the I=B=R tables
is “x” for transmission plus between “2x” and “3x” for infiltra-
tion or “3x” to “4x.” Cutting the I=B=R heat loss by 20% results
in a design heating capacity of “2.4x” to “3.2x” for a building
with an actual heating load of “2x.” Therefore, cutting 20% off
the heat loss derived from the I=B=R tables is unlikely to cause
a problem, not because of radiant heat but because today’s infil-
tration rates are lower than when I=B=R developed the tables.
Special Considerations for In-Floor Radiant Heat
As with any system type, in-floor radiant heat presents some
unique design considerations.
Capacity Limits
The first consideration is the limit on the amount of heat an
in-floor system can deliver to the space. That limit is a function
of floor surface temperature, which generally should not exceed
85°F (29°C). The 85°F (29°C) maximum is based on comfort
and keeps the floor surface temperature from exceeding typical
skin temperature. Figure 9 in Chapter 6 of the 1996 ASHRAE
Handbook—Systems and Equipment shows that an 85°F (29°C)
surface temperature translates to a heat flux of 30 Btu/h·ft2
(95 W/m2) for a room temperature of 70°F (21°C) and an average
unheated surface temperature (AUST) of 68°F (20°C). Depending
on floor covering and the system water temperature, the maximum
available heat flux might be less than 30 Btu/h·ft2 (95 W/m2). For
example, using Figure 9, a hardwood floor with staple up tubing
on 12 in. (25 mm) centers in a 70°F (21°C) room reaches the 85°F
(29°C) surface temperature limit with approximately 145°F (63°C)
average water temperature. By comparison, the same system with
Figure 4: Radiant and baseboard performance.
Advertisement for the print edition
formerly in this space.
40
ASHRAE Journal www.ashraejournal.org
July 2001
ASHRAE Journal
a carpeted floor would require 180°F (82°C) average water tem-
perature to reach 85°F (29°C) surface temperature. If the boiler
water temperature setpoint is a typical 180°F (82°C), the aver-
age water temperature will ordinarily be 170°F (77°C), and a
carpeted floor would deliver 29 Btu/h·ft2 (91 W/m2).
Edge and Back Losses
Edge and back losses can be substantial and should not be
overlooked. They increase the amount of heat that must be
delivered to the panel, and they are a heat gain to the space
below. On one project, an owner planned to install a refriger-
ated (55°F [13°C]) wine room in the basement below his radi-
antly heated kitchen. Even with R-30 insulation under the
floor, the 15°F (8°C) temperature difference from the room
above to the wine room added 450 Btu/h (30 W) to the cooling
load for the 1000 ft2 (93 m2) wine room. That heat gain had to
be included in sizing the wine room refrigeration system.
Thermal Mass and Thermal Lag
Depending on the mass of the floor heating system, thermostat
overshoot might occur. A heavy concrete floor with embedded
tubing continues emitting heat for hours after the thermostat shuts
off. Even a staple-up or sandwich-
over-subfloor design has more ther-
mal mass than a conventional
baseboard heating system so it con-
tinues emitting heat after the ther-
mostat is satisfied. For that reason,
radiant heat might be a disadvan-
tage where precise temperature con-
trol is required or where the load
changes rapidly.
Thermal mass and thermal lag
considerations may limit the use
of night setback control with in-
floor radiant heating systems.
The system might have to come
back on hours before occupancy
to reach occupied temperature at
the scheduled time. Night set-
back is a powerful energy-sav-
ing tool. The more thermal mass
in the in-floor radiant heating
system, the less suitable it is for
night setback. That potential en-
ergy saving might not be practi-
cal to capture.
Radiant Heat
Coordination and
Installation Issues
Radiant heating systems
present coordination and instal-
lation issues that differ from con-
ventional hydronic heating
systems and that vary with the in-
floor heating system design.
Tube-in-Slab Systems
A successful tube-in-slab system requires adequate insulation
under the slab. The insulation must be installed early in the project,
long before the HVAC contractor is normally on the job. A suc-
cessful tube-in-slab system needs a responsible person to see that
the insulation is installed according to plans and specifications.
The only practical remedy for omitted insulation may be to in-
crease the radiant heating system capacity and accept excessive
operating cost for the life of the building.
A tube-in-slab system requires selecting the HVAC contractor
before the concrete pour. On fast-track jobs with conventional
heating systems, the HVAC contractor is often not selected that
soon. The general contractor might not have the interest or skills
to supervise the tubing installation in the slab.
After the tube is placed, it must be pressurized during the
concrete pour. Otherwise, the weight of the concrete might col-
lapse the tube. On a green field site, a pressurized water supply
might not be available. While air can be used, air is dangerous if
the tube breaks. Also, there might not be any electricity to
power an air compressor during the pour and for several hours
thereafter until the concrete cures and the tube is no longer at
risk of collapse.
Advertisement for the print edition
formerly in this space.
July 2001
ASHRAE Journal
41
Hydronics
Installing the tube in the slab requires a firm architectural
design. Changing rooms or moving partitions and appliances
could be expensive if those changes would affect the tubing
layout.
While those obstacles are not insurmountable, they are co-
ordination issues for a tube-in-slab system that other system
types do not face.
Staple-Up Systems
On a staple-up job (see Figure 1), the tubing is attached to the
underside of the heated floor. This arrangement avoids some of
the coordination issues of the tube-in-slab system but presents
coordination factors of its own.
Installing the tube requires working overhead, which no one
likes to do. The problems of working overhead translate to in-
creased cost and possible reduced quality or attention to detail.
As a practical matter, tube spacing is usually limited by the
joist bay spacing. For example, with 16 in. (40 cm) joist spacing,
tube spacing can be 8 in. (20 cm), 5.33 in. (13 cm), or 4 in. (10 cm)
on center. Spacing of 10 in. (25 cm) on center is not practical. A
zone that uses 8 in. (20 cm) spacing with lower water temperature
is a more expensive installation than if 10 in. (25 cm) spacing
were feasible.
A staple-up job generally requires holes in the joists to con-
nect the tubing runs in each joist bay. While joists can accommo-
date some properly placed holes, any holes compromise the
structure.
The subfloor and floor are thermal resistances between the
tubing and the heated space. That increased thermal resistance
requires either warmer water or closer tube spacing than a tube-
in-slab design to deliver the same heating capacity to the space.
Although raising the water temperature might save tubing (and
money), spacing the tubes too far apart can lead to “striping.”
The room still heats adequately, but occupants tend to notice
temperature differences across the floor surface.
As a general rule, regardless of spacing, a staple-up job re-
quires warmer water than a tube-in-slab job. That warmer water
temperature may be an advantage for a hybrid system. If the
radiant and baseboard systems can be sized for the same tem-
perature water, the radiant loop will not require a mixing valve
and associated controls. Eliminating a mixing valve reduces
both cost and complexity. Warmer water temperature also re-
duces the concern about flue gas condensation and might allow
using a conventional boiler instead of the more expensive units
designed to tolerate flue gas condensation.
Sandwich-Over-Subfloor
Like a tube-in-slab job, a sandwich-over-subfloor or light-
weight topping slab over a subfloor (see Figure 2) can accommo-
date any tube spacing. Tube spacing and water temperature can
be adjusted and balanced to match job requirements. If the top
layer of the sandwich is plywood or other poor heat conductor,
the sandwich over subfloor design will require the same higher
water temperatures as a staple-up job with the same advantages
and disadvantages.
Compared to staple-up, sandwich-over-
subfloor offers the advantage that the tub-
ing contacts the flooring material on three
sides compared to only one side for staple
up. The extra contact area should improve
heat transfer from the tube to the floor.
The major installation and coordination
issue for this design is planning and al-
lowing for the additional floor height. With
the lightweight concrete topping slab, the
structural design must accommodate the
added weight.
Unanswered Questions
In-floor radiant heat is a growing indus-
try with many manufacturers and systems
on the market. Although the concept is
old, the new popularity and new equip-
ment on the market open up some ques-
tions that remain unanswered:
1. Some manufacturers recommend alu-
minum heat emission plates on staple-up
jobs. These conductive plates supposedly
help spread heat over the floor surface. In
one manufacturer’s technical seminar, the
presenter advised that heat emission plates
approximately double the heat output per
foot of tube. However, the presenter also
admitted that heat emission plates cost
Advertisement for the print edition
formerly in this space.
42
ASHRAE Journal www.ashraejournal.org
July 2001
ASHRAE Journal
more per foot than the tube. The proponents of heat emission
plates do not have an answer for why a designer should use
those expensive accessories rather than just double the tube
density (cut the spacing in half).
2. Some manufacturers recommend foil-faced insulation un-
der the radiantly heated surface, especially on staple-up and
sandwich-over-subfloor designs. The foil facing supposedly
reflects heat. Most of the published research on radiant barri-
ers addresses attic and roof heat gain and effects on air-condi-
tioning loads. The jury is still out on how much benefit the
foil face provides over kraft- or unfaced insulation for in-floor
radiant heating installations, especially if the insulation is of
relatively high R-value.
Performance and Data Analysis
The hybrid in-floor/perimeter hot water baseboard project de-
scribed in this article provided an opportunity to collect actual
performance data and compare radiant and convective heating
systems in the same room under similar conditions, including
weather and occupancy.
Figure 3 is a graph of room temperature, floor temperature, and
outdoor temperature monitored with data loggers. It shows the
benefit of in-floor heat in keeping the floor surface temperature
warm. The floor temperature was measured by simply placing a
data logger on the floor, so it is not truly the floor surface tem-
perature but the air temperature with a 0.5 in. (12.5 mm) of the
floor. However, it shows generally what happens to the floor
temperature. The data show that the floor-surface temperature
dipped well below the room temperature at the end of the longer
off-cycles. Prolonged exposure to a cold floor surface leads to
discomfort and occupant complaints.
Figure 4 shows the results of a direct comparison between the
in-floor and baseboard heating systems. To avoid introducing
variables like pick up after setback and P+I control algorithms,
temperature was controlled at a fixed setpoint using a simple, on-
off, “round” wall thermostat. The system was first allowed to
stabilize with both radiant and baseboard circuits active. Then
the system operated with radiant heat only (baseboard valved
off) for two days. After that, the radiant circuits were valved off,
and the system ran for two days on baseboard heat only. The data
lead to the following observations:
1. The room temperature cycle time was much longer for the
radiant system compared to the convective system. That
unsurprising observation is due to the greater thermal mass of the
in-floor heating system (even a sandwich-over-subfloor design)
compared to baseboard. While not supported by scientific research
and therefore speculative, the longer cycle might contribute to
increased comfort. People are less likely to notice a 3°F (1.5°C)
temperature change that occurs gradually over a four- to five-hour
period than the same 3°F (1.5°C) temperature change that cycles
five or six times in that same four to five-hour period.
2. The in-floor radiant system exhibited considerably more room
temperature overshoot than the baseboard system in the same room
under roughly the same weather conditions. Modern, sophisti-
cated controls might be able to reduce that overshoot.
3. Looking at Figures 3 and 4 along with the occupant’s com-
ments reveals that the in-floor heat did a good job of avoiding a
cold floor problem. The occupant terminated the baseboard-only
test early because his feet were very cold when sitting at the desk
for long periods.
Lessons Learned
Proponents of radiant heat make many claims of benefits over
other types of heating systems. Some of those claims are truly
attributable to radiant heat. Others result from comparing well-
designed radiant systems to poorly designed other systems. The
following describes some of the author’s conclusions from this
project about what in-floor radiant heat can and cannot do:
1. There is no question that the principle benefit of in-floor heat
is the ability to keep the floor surface warm. This advantage is
particularly important when the floor is over an unheated space.
The cold floor problem can exist even if the unheated space is
enclosed and stays well above the outdoor temperature. In com-
mercial buildings, floors over unheated space are often kept warm
by insulating and heating the soffit below. That technique is not
popular for residential construction.
2. In-floor radiant heat makes wall space available for furni-
ture placement. This advantage is less important at windows
because there is usually free space in front of windows for access
to open them. Bookcases would not back up to a window. The
wall space required for baseboard heat is less of a problem be-
hind a couch or chair that might be in front of a window. That
furniture has openings near the floor that allow air to reach the
baseboard inlet.
The flip side of this coin is that baseboard heat might be an
advantage in high heat-loss areas, such as under a window.
Baseboard heat typically delivers more heat per linear foot
than radiant heat.
3. There is much debate over whether radiant heat saves en-
ergy. To the extent people are comfortable at a lower tempera-
ture, radiant affords some savings. For a typical 70°F [39°C]
design temperature difference (0°F [–18°C] outdoors to 70°F
[21°C] indoors) using convective heat, a radiant heating system
that achieves the same comfort level at 67°F [19°C] saves a little
under 5%. However, night setback typically saves 15% to 20%
of the annual heating bill. If night setback becomes impractical
due to long recovery/pick-up time with radiant heat, a radiant
system might not produce actual savings.
4. Some radiant heat proponents claim savings from reduced
stratification. The hot air near the ceiling increases the local
indoor-outdoor temperature difference thereby increasing heat
loss. Radiant heat is less prone to stratification so avoids that
problem, the argument goes. Radiant heat is popular in residen-
tial and light commercial construction where the ceiling height
is in the range of 8 ft (2.4 m) to 9 ft (2.7 m).
A well-designed and operated heating system of any type is
unlikely to produce tremendous temperature stratification over
that distance. Claims that radiant heat produces appreciable sav-
ings by reducing temperature stratification need to be investi-
gated scientifically so they can be substantiated or rebutted.
Those conclusions result from the author’s general experience,
engineering judgment, and evaluation of data from this case
study. They may need further testing before they can be general-
ized or extended to other situations.
July 2001
ASHRAE Journal
23
ASHRAE Journal
M
Seismic Bracing for
HVAC Equipment
About the Author
By Patrick J. Lama, P.E.
Member ASHRAE
ost areas of the world will be subjected to a future seismic input.
The question is not if an earthquake will occur, but when and at
what magnitude. Consider these recent events:
• The January 13 earthquake off the
coast of El Salvador was a magnitude of
7.6. This earthquake killed more than 700
people and injured more than 4,000. Sev-
enty-thousand homes were destroyed
and more than 100,000 homes were dam-
aged. Sixty-thousand people were left
homeless. The next earthquake in El Sal-
vador occurred on February 13. It had a
magnitude of 6.6, caused more than 300
deaths, 4,000 injuries and affected more
than 220,000 people. Approximately 14,000
houses were damaged, and destroyed
about 39,000 homes.
• The Jujarit, India, earthquake of Janu-
ary 26 had a magnitude of 7.7, killed more
than 18,000 people and injured 167,000
people. It left 600,000 homeless, de-
stroyed 330,000 destroyed and damaged
751,000 homes.
• The earthquake in Washington State
occurred on February 28 and had a magni-
tude of 7.1. There was no loss of life and
little physical damage to structures. This
earthquake was centered in a remote area.
All these earthquakes had a similar
magnitude or energy release. Why did
some cause large losses of life, while the
one in Washington caused only relatively
minor damage and no loss of life? Here
are some answers:
• The depth of the earthquake is im-
portant. The deeper the earthquake, the
greater the area affected by the shaking,
but the less intense the shaking becomes
per square foot (see Figure 1).
• While the Richter scale magnitudes
of these earthquakes sound similar, note
that the scale is logarithmic. A small
change in a magnitude is a tremendous
change in the amount of energy released.
The following formula converts Richter
magnitude to energy released:
Log E = 11.8 + 1.5 × (Richter Magni-
tude), where E is in Ergs
As a rule of thumb, this formula can be
converted to a “0.2 rule.” A magnitude of
6.0 vs. 6.2 represents an earthquake that
releases twice the energy. A 7.4 vs. a 7.6
earthquake is twice as large. For a 6.0 vs.
a 7.0 earthquake, the difference in energy
levels is about 32 times.
3) The difference in the quality of build-
ing construction, which is influenced by
building codes, dictates a vast difference
in effect. U.S. seismic codes have been
well-written and enforced since the 1971
Simi Valley earthquake in California. Mod-
ern U.S. codes that have been strictly
enforced have significantly reduced the
loss of life and property.
This article describes methods of keep-
ing equipment in place and operational in
modern structures. It presumes the struc-
ture survives. If a structure suffers partial
or full collapse, it must be demolished. In
the case of collapse and evacuation, the
goal is simply to prevent the equipment
from falling on occupants during the earth-
quake. In the western U.S., modern struc-
tural systems designed for wind loads and
conservative live loads often will survive
moderate and large earthquakes even with-
out specific seismic design.
Hospitals, fire stations, and police fa-
cilities must continue to perform after the
earthquake. Emergency vehicle garages,
computer centers, banking centers, utili-
ties, and major building centers must sur-
vive and remain in operation to allow our
modern society to function. The HVAC
and electrical equipment and even some
architectural items in these buildings must
remain functional after the earthquake.
The general rules and methods pre-
sented in this article will help protect
equipment. Past U.S. earthquakes have
proven that they are relatively inexpen-
sive and reliable. The methods described
were developed after the Simi Valley earth-
quake. They were first tested in the 1989
Loma Prieta earthquake with relatively
good results. The Northridge earthquake
in 1995 saw better results and finally, the
2001 Washington State earthquake dem-
onstrated superb results.
No systems that were seismically pro-
tected using ASHRAE guidelines and
modern U.S. codes failed in Washington.
The main mechanical system failures have
been at the interface with piping, ducts,
and coils. The main electrical system fail-
ures have been at their connections to
equipment. These problems are now ad-
dressed by the International Building
Code (IBC) 2000.
Calculating Loads
The initial step in designing and pro-
viding seismic protection is to consult the
appropriate code. The codes define the
Patrick J. Lama, P.E., is executive vice
president of Mason Industries,
Smithtown, N.Y.
The following article was published in ASHRAE Journal, July, 2001. © Copyright 2001 American Society of Heating, Refrigerating and Air-
Conditioning Engineers, Inc. It is presented for educational purposes only. This article may not be copied and/or distributed electronically or in
paper form without permission of ASHRAE.
2 4
ASHRAE Journal www.ashraejournal.org
July 2001
ASHRAE Journal
the magnitude of the horizontal seis-
mic static force acting at the center of
gravity (CG) of the equipment. Dif-
ferent codes use slightly different for-
mulas to define the magnitude of this
force. These formulas are called “De-
mand Formulas.”
Table 1 lists the major current U.S.
and Canadian codes with their demand
formulas. The coefficients for the formulas are obtained from tables
and charts found in the codes. Once the code demand formula is
solved, the seismic loads at the interface between the equipment
and the building must be calculated. Codes do not prescribe how
to translate the load from the center of gravity down to the base of
the equipment where it is attached to the structure or the isolation
and seismic snubber system.
The examples following this article show how to compute the
loads (t, v, T, V) from the forces determined from the building code.
The ASHRAE Handbook—HVAC Applications and the Practical
Guide to Seismic Restraint, published by ASHRAE, contain addi-
tional information and examples. These calculations are basic stat-
ics problems, using free body diagrams. In general, any calcula-
tion method that follows sound principles of statics will yield
proper results. There is no need to quantify the loads down to the
last digit. Anchor bolts, snubbers, and cables come in only five or
six basic sizes.
Seismic protection of equipment depends on whether the equip-
ment is vibration isolated or not and how it is supported (floor-,
wall- or ceiling-supported). Horizontal pipes, ducts, and electri-
cal conduits and cable trays are treated as suspended. Occasion-
ally, they are wall- or floor-supported. Vertical pipes, ducts and
conduits also must be considered at the connections between
these items and their respective equipment.
Restraining Equipment Without Vibration Isolation
The simplest system to fix is floor-mounted equipment with-
out vibration isolators. When the magnitude of the forces at the
base of the equipment is known, an anchorage can be designed.
Equipment like tanks and heat exchangers that have no moving
parts are simply bolted down. Small pumps, exhaust fans, and
equipment mounted in non-vibration sensitive areas are simply
bolted down.
For hard-bolted systems, the engineer must select the proper
type and size anchor bolts. The clearance around the bolt is critical
(see Figure 2). A large clearance can be detrimental whether sys-
tems are bolted to steel, wood or concrete supports. In the case of
steel, the actual strength of the anchor bolts is clearly defined in
the American Institute of Steel Construction Manual. Bolting to
wood, the type of wood and the grade and embedment determines
the strength that a lag bolt can provide. In general, a 0.5 in. lag bolt
up to about a 0.75 in. (13 mm to 19 mm) lag bolt with a depth of
2–3 in. (51–76 mm) is adequate.
A problem occurs when connecting to concrete with post drill
anchors. Using preset anchor bolts is not practical. It would re-
quire locating equipment plus or minus 16
1 in. (1.6 mm), which is
not practical. Post drill anchors are generally wedge type, under-
cut, or chemical. The engineering community through the Ameri-
can Concrete Institute has only recently agreed on a testing pro-
cedure to rate post drill anchors in cracked concrete. This testing
procedure will be implemented in the next few years in the U.S..
At present, data provided by various professional societies, in-
cluding ASHRAE, are the only non-commercial sources of ca-
pacity information. Table 2 presents some of this information
Anchor
Diameter (in.)
Anchor
Embedment (in.)
Minimum
Edge
Distance (in.)
Minimum
Spacing (in.)
Allowable
Tension (lbs)
Allowable
Shear (lbs)
2½
4
6
360
630
½
3
4
8
540
990
3½
5
9½
720
1,620
¾
4½
7
11
900
2,520
8
3
8
5
Table 2: Minimum wedge-type expansion anchor allowable values (3,000 psi [20 685
kPa] standard weight concrete slab). (in. × 25.4 = mm)
BOCA & SBCCI
2000 IBC
UBC 97
CNBC
ap = 1.0 or 2.5
Ca = 30 Possibilities, range between
0.06 → 0.36 or near source factor Na
(Zone 4 Only)
Ip = 1.0 or 1.5
Rp = 1.5 or 3.0
hx = Site & Equipment Location Specific
AV
= Map, Range Between 0.05 → 0.40
CC = 3 Possibilities 0.67, 1.25 or 2.0
P
= 3 Possibilities 0.5, 1.0 or 2.0
AC = 2 Possibilities 1.0 or 2.0
p
r
x
p
p
a
p
p
W
h
h
R
I
C
a
F





+
=
3
1
C
C
C
V
p
W
A
P
C
A
F
=
p
p
p
DS
p
p
W
h
z
R
I
S
a
F
2
1
4.0



+
=
p
p
p
W
S
I
v
V
=
ap
= 1.0 or 2.5
SDS = 2/3 Sms
Sms = Fa × Ss
Fa
= 30 Possibilities Range Between
0.8 → 2.5
Ss
= Map
Ip
= 1.0 or 1.5
Rp = 1.25 or 5.0
z
= Site & Equipment Location
Specific
h
= Building Roof Height
v
= 7 Zones, Range Between
0.0 → 0.40
I
= 3 Possibilities 1.0, 1.3 or 1.5
Sp = Cp Ax Ar
Cp = 3 Possibilities 0.7, 1.0 or 1.5
Ar = 3 Possibilities 1.0, 1.5 or 3.0
Ax = Site & Equipment Location
Specific
Table 1: Building code seismic demand formulas.
July 2001
ASHRAE Journal
2 5
Seismic
from the ASHRAE Practical Guide. The capacities given by the
anchor bolt manufacturers can be misleading, since these tend to
be ultimate values. ASHRAE’s listed capacities are conservative.
Until the new ACI tests are completed, there are few non-com-
mercial sources.
The required anchor bolt size depends on the available embed-
ment depth. Most anchor bolts in high-rise structures are shallow
anchors—they have embedment of less than eight times their di-
ameter. Codes require additional safety fac-
tors when using shallow anchors.
Small equipment, like air-handling
units, pumps, fans, transformers, etc., nor-
mally can be anchored using a practical
number of post drill anchors. In high seis-
mic zones, an anchor system for large
equipment can require many more an-
chors than is practical. A way around this
problem is to connect embedment plates
to the structural reinforcing of the struc-
tural slab. Seismic snubbers can be fas-
tened to these plates after the concrete
pour and curing. This technique can be
necessary in high seismic zones for
equipment that weighs more than 25,000
lbs (11 metric tons). Another method is
to use through bolts with backing plates
called fishplates.
Bracing for ceiling suspended, non-
isolated equipment such as small pumps,
air-handling units, mixing boxes, heat
pumps, and electrical equipment is
straightforward. The problem as shown
in Figure 3, is to keep the equipment
from swaying and pounding into other
nearby equipment or the structure. Pre-
vent this by using sway braces that are
slack cables, steel struts, angles or chan-
nel sections. Prestretched aircraft-qual-
ity cable is recommended. This allows
cable sizes of 8
1 in. through 8
3 in. (3 mm
through 9.6 mm) to be used as sway
braces for 99% of the suspended units.
The angle of the cable should be be-
tween 45° and 60°. Prestretched aircraft
cable capacities are given in Table 3.
The following equipment does not re-
quire seismic restraint:
• Mechanical equipment less than 400
lbs (181 kg) (per IBC 2000 and Uni-
form Building Code 1997);
• HVAC, plumbing, gas piping:
-Less than 1¼ in. (32 mm) dia. in me-
chanical equipment rooms
-Less than 2½ in. (64 mm) dia. outside
mechanical rooms.
-Gas piping less than 1 in. (25 mm)
dia.
Advertisement for the print edition
formerly in this space.
Cable
Diameter In.
Prestretched Steel
Cable Safety Factor of
2 lbs
Standard Steel Cable
Safety Factor of 5 lbs
1,000
400
2,100
840
3,500
1,400
7,200
2,880
Table 3: Prestretched aircraft cable capacities (lbs × 4.45 = N).
8
1
16
3
4
1
8
3
2 6
ASHRAE Journal www.ashraejournal.org
July 2001
ASHRAE Journal
• Ductwork:
- Rectangular ductwork less than 6 ft2 (0.56 m2) in cross
section.
- Round duct less than 28 in. (711 mm) dia.
• Other: Any pipe or duct run suspended within 12 in. (304
mm) of the supporting structure for the entire length of the
run.
Transverse brace spacing (see Figure 3) for non-isolated pip-
ing, ductwork, and conduit is approximately:
• 20 ft (6 m) on center for high seismic zones (inputs of 0.45 G
or greater);
• 30 ft (9 m) on center for medium seismic zones (0.30 to 0.40 G);
• 40 ft (12 m) on center for low seismic zones (below 0.30 G).
Brace spacing for lateral movement (parallel to the pipe axis)
is generally twice as great as the bracing for transverse move-
ment. For example, if the transverse bracing is 20 ft (6 m) on
center, the lateral bracing will be 40 ft (12 m) on center. See Table
4 for typical brace spacing. Non-isolated pipe, duct, and conduit
may use cable, angle, or struts for braces.
Restraining Vibration-Isolated Equipment
The problem is more complex for equipment mounted on vi-
bration isolators. Spring, elastomeric, and air spring isolators usu-
ally have natural resonant frequencies between 1.5 and 10 Hz.
Earthquake energy peaks at these same frequencies. As a result,
vibration isolators tend to amplify seismic forces.
Isolated equipment is floor mounted, occasionally wall mounted,
or ceiling suspended. When seismically protecting isolated equip-
ment, snubbing devices must not interfere with the normal opera-
tion of the vibration isolators. The proper way to seismically pro-
tect isolated equipment is to add a passive set of snubbers or sway
braces. The clearance around the snubber engagement or cable
tensioning must be about 0.25 in. (6 mm). A gap of more than
0.375 in. (9.5 mm) allows high inertia forces that increase the load
to the equipment. A gap of less than 0.25 in. (6 mm) causes easy
short-circuiting of the vibration isolators.
Floor-mounted equipment is base mounted. Many situations
require supplementary bases because there is not enough local
stiffness to prevent buckling at the snubber location. Most airside
equipment is lightweight and requires supplemental structural
bases. Chillers, boilers, generators, heat exchangers, etc. can be
directly mounted on seismic snubbers with built-in vibration
isolators. Pumps require concrete bases to minimize distortion to
bearings, couplings, and seals when point mounted on vibration
isolators. To obtain adequate stiffness, concrete base thickness
should be at least one-twelfth of the maximum span between
isolators but no less than 6 in. (152 mm). For steel bases, the
depth of the structural members should be at least one-tenth
of the maximum span between isolators but not less than 4 in.
(102 mm).
The use of internal isolators and snubbers is popular. However,
internal isolators and snubbers pose separate problems. The sheet
metal housings normally are not structurally adequate to accept
a seismic snubbing device that will keep the protected compo-
nents from breaking free. The clearances within the unit case are
not adequate and will result in pounding with other components
or the housing. Internal seismic mountings and snubbers should
be approached with caution and only with written guarantees
from the equipment manufacturer or independent certified test
data. These requirements are explained in Chapter 17 of IBC
2000.
Wall-mounted equipment such as propeller fans, some air-han-
dling units, and exhaust fans, if isolated, use snubber systems.
Table 4: Steel and copper pipe with welded, brazed, grooved
or screwed connections (ft × 0.3048 = m).
Figure 1: Although deeper earthquakes affect a greater area,
they are less intense.
Figure 2: Floor-mounted equipment.
Maximum Seismic
Acceleration Input
Maximum
Transverse Brace
Spacing (ft)
Maximum
Longitudinal Brace
Spacing (ft)
0.25
50
80
0.50
40
80
1.0
40
80
July 2001
ASHRAE Journal
2 7
Seismic
There may be a combination of snubbers and/or sway brace cables
that are used for these wall-mounted systems.
Ceiling-suspended HVAC equipment is common. The pendu-
lum effect of suspension systems tends to mitigate the seismic
forces where the rods connect to the structure. However, these
suspension systems increase the displacement, allowing the equip-
ment to swing through large arcs. This is prevented with sway
bracing. The sway bracing must be a slack cable type. A hard
sway brace such as angle iron or strut will cause a shorting of the
isolation system, which would then cause noise and vibration
problems in the structure. Sway bracing cables can be attached
either to the top or the side of the unit, whichever is more conve-
nient. Sway brace cable systems require at least four cables for
proper seismic protection.
Vibration-isolated pipes and ducts should be braced with cable
restraints. Cables do not short-circuit the isolation hangers. Also,
they save installation time and are easy to install. Hard steel
sway bracing would short circuit the isolation system. Hard brac-
ing also requires exact measurement and two trips up the ladder,
one to measure and one to install.
The weak link in the sway brace cable system is the post drill
anchor attachment of the cable to the structure. This connection
must be carefully designed, and the anchor embedment shown in
Table 2 must be followed strictly. A wedge or undercut expansion
anchor can also be used. Overhead installations should not use
chemical anchors. They are not designed for that purpose.
For piping, duct, and conduit, whether isolated or not, trapeze
supports are common. The sway bracing, both transverse and lon-
gitudinal, follows the principle of twice the spacing for longitudi-
nal as in transverse. The pipe or duct must be attached to the
trapeze. Where thermal expansion is a problem, a roller with a
loose yoke over it will allow the pipe to expand and contract.
Vertical pipes and ducts are a major item that must be ad-
dressed. Pipe or duct in an open chase is more difficult to
seismically brace than pipe or duct that goes through cored holes
Figure 3: Systems impact due to sway.
Advertisement for the print edition
formerly in this space.
2 8
ASHRAE Journal www.ashraejournal.org
July 2001
ASHRAE Journal
Figure 4: Bracing for vertical pipes.
in the slab. For an open chase, use a telescoping snubber, which
allows the pipe or duct to expand and contract and provide hori-
zontal seismic bracing. See Figure 4 for a schematic of this type
of snubbing system. Going through round holes in the slab lets
the hole itself be a horizontal seismic brace. Add resilient mate-
rial to the sides of the hole to control impact forces. In many
cases, pipe and duct risers are not accessible after the fact. A
seismic retrofit may be difficult or impossible. Ductwork with air
velocities below 2,000 fpm (10 m/s) and electrical conduit gen-
erally do not have isolators but must follow the same require-
ments for horizontal seismic restraint.
The interface between the pipe, duct, or electrical conduit and
the equipment must be addressed. The codes, specifically UBC
1997 and IBC 2000, require the engineer to look at the differen-
tial movement between the ceiling, supported pipe, duct, or elec-
trical conduit and the attached floor-mounted equipment. The
rule of thumb in IBC 2000 is that the differential movement
between ceiling and floor is about 1% of the floor-to-ceiling
height. For example, with a 12 ft (3.6 m) floor-to-ceiling height,
ceiling-supported piping connected to a pump must be able to
take 1.4 in. (35.5 mm) of movement. The only way to handle this
properly is with a flexible joint. Elastomeric flexible joints are
normally preferred, since they can take compression, tension,
torsion, and bending. A braided joint can only take bending and
would require two joints at 90° opposed to each other to accom-
modate the full range of potential movement.
Ducts connected to air-handling units, fans, etc., have flexible
canvas connectors that normally can take the required movements.
Electrical connector flexibility can be built in by leaving the cable
slack to allow for differential movement. Unfortunately, electrical
codes do not permit looping the cable. To get the required move-
ment capability in a ceiling drop down, allow enough unbraced
length so flexibility would be inherent in the system.
The proper design of housekeeping pads is important. If the
housekeeping pad does not hold the entire snubbing system
with the equipment and connecting pipe, duct, and electrical,
seismic restraint is irrelevant. The use of post drill anchor dowels
attaching the pad to the structure will prevent this type of failure.
Each dowel should have a minimum embedment of 3 in. (76
mm) and be ½ in. (13 mm) diameter. A spacing of 30 in. (762 mm)
on center both ways will be adequate for most pump, fan and air-
handling units. Large systems for chillers, boilers and heat ex-
changers weighing more than 25,000 lbs (11 metric tons) require
an engineered dowel system.
Conclusion
This article is a broad overview of the steps that must be con-
sidered to provide seismic protection for HVAC equipment. Ap-
plying these principles to kitchen equipment, bookshelves, stor-
age cabinets, miscellaneous equipment, and architectural items
will yield satisfactory results. The most difficult problems will
be the low-load capacity of the post drill anchorage systems. The
overall analysis and design of a seismic system should be by a
registered professional. Seismic protection is always a system
approach and not an item-by-item solution.
The newest provisions in Chapter 17 of the IBC 2000 and
soon to be published requirements of ICBO AC156 may require
shaker table testing to verify seismic system capabilities. Hospi-
tal regulations in the state of California dictated by OSHPD (Of-
fice of Statewide Health Planning and Development) and other
Western states bode that the future will see much stricter seismic
regulations, controls and testing.
Bibliography
1999 ASHRAE Handbook—HVAC Applications, Chapter 53.
Bolt, B.A. 1988. Earthquakes. N.Y.: W.H. Freeman and Company.
FEMA. 1997. NEHRP Recommended Provisions for Seismic Regula-
tions for New Building and Other Structures. (FEMA 302/February
1998), Part 1 – Provisions.
FEMA. 1997. NEHRP Recommended Provisions for Seismic Regula-
tions for New Buildings and Other Structures, (FEMA 303/February
1998), Part 2 – Commentary.
Lama, P.J. 2001. “How to use the new codes in moderate seismic
areas.” ASHRAE Transactions 107(1).
Mason Industries. 1999. Seismic Restraint Guidelines for Suspended
Piping, Ductwork and Electrical Systems, Second Edition. Hauppauge,
N.Y.: Mason Industries.
SMACNA. 1998. Seismic Restraint Manual, Guidelines for Mechanical
Systems, Second Edition. Sheet Metal and Air Conditioning Contractor’s
National Association.
Tauby, J.R., T. Noce, J. Tunnissen. 1999. A Practical Guide to Seismic
Restraint. Atlanta: ASHRAE.
July 2001
ASHRAE Journal
2 9
Seismic
Figure 1: Plan view of seismic mounts.
Figure 2: Elevation view of equipment across length.
Figure 3: Snubber detail.
Therefore, T= 40 lbs (178 N)
Note: If T < 0, assume T = 0
Actual Shear on One Snubber, V
Therefore, V = 270 lbs (1202 N)
Actual Tension on One Bolt, t
Therefore, t = 20 lbs (89 N)
Actual Shear on One Bolt, v
Therefore, v = 135 lbs (601 N)
(The above references 1999 ASHRAE Handbook—HVAC Ap-
plications, Chapter 53, Equations 17 and 18.)
The allowable loads for anchors subjected to combined shear
and tension forces are determined by the ratio of actual shear to
allowable shear plus the ratio of the actual tension to the allow-
able tension not to exceed one. Using seismic snubbers with the
anchors spaced 4 in. (102 mm) apart yields a loading factor of
0.54 tension and 0.44 shear.
The above can be satisfied by the expression:
Using a 0.5 in. (13 mm) expansion anchor with 3 in. (76 mm)
minimum embedment we get:
Vallow = 446 lbs (1985 N) and Tallow = 292 lbs (1299 N).
Inserting these values we have:
Therefore, the above anchors are adequate.
(The above references 1999 ASHRAE Handbook—HVAC Ap-
plications, Chapter 53, Equation 12.)
Example 1
N)
1602
(
lbs
360
Fp
Fpv
=
×
=
W, weight of pump + motor + base = 2,400 lbs (1089 kg)
Fp, horizontal force established by earthquake = 1,080 lbs
(4806 N)
Fpv, vertical force established by earthquake = 360 lbs (1602 N)
a, distance between outermost snubbers along the length of the
base = 20 in. (50 cm)
b, distance between outermost snubbers along the width of the
base = 28 in. (71 cm)
Θ, critical angle where maximum tension occurs = 36°
Hc.g., center of gravity in vertical direction = 17.5 in. (44 cm)
Nb, total number of anchors affected = 2
Nm, total number of snubbers affected = 4
n1, number of snubbers in tension across the length (due to over-
turning along the width) = 2
n2, number of snubbers in tension across the width (due to over-
turning along the length) = 2
BOCA Building Code Edition 96 Section 1610
Av = the coefficient representing effective peak velocity-related
acceleration = 0.15 (Assumed Southern Illinois) {Figure
1610.1.3(1) p. 179}
Cc = the seismic coefficient for mechanical, electrical compo-
nents and systems = 2.0 {Table 1610.6.4(1) p. 194}
P = performance criteria factor = 1.5 (Assumed Seismic Exposure
Group III) {Table 1610.6.4(1) p. 194}
ac = the attachment amplification factor = 1.0 {Table 1610.6.4(2)
p. 195}
Fp = Av × Cc × P × ac × Wp = 1,080 lbs (4806 N)
Critical Angle Where Maximum Tension Occurs, Θ
Actual Tension on One Snubber, T
3
1
3 0
ASHRAE Journal www.ashraejournal.org
July 2001
ASHRAE Journal
Example 2
Figure 1: Plan view of seismic mounts.
Figure 2: Elevation view of equipment across
length.
Figure 3: Mount detail.
W, equipment weight = 3,500 lbs (1,588 kg)
Fp, horizonal force established by earthquake = 644 lbs (2866 N)
a, distance between outermost mounts along the length = 72 in.
(1.8 m)
b, distance between outermost mounts along the width = 60 in.
(1.5 m)
Θ, critical angle where maximum tension occurs = 50°
Hc.g., center of gravity in vertical direction = 36 in. (91 cm)
Nb, total number of anchors affected = 2
Nm, total number of mounts affected = 4
n1, number of mounts in tension along the length (due to over-
turning across the width) = 2
n2, number of mounts in tension along the width (due to over-
turning across the length) = 2
International Building Code 2000, Section 1621
ap = component amplification factor = 2.5 {Tables 1621.2, 1621.3
pp. 379, 381}
lp = component importance factor = 1.0 {Section 1621.1.6 p.
377}
h = average roof height of structure relative to the base elevation
= 48 (assd. four-story building; 12 ft [3.7 m] per story)
Rp = component response modification factor = 2.5 {Tables
1621.2, 1621.3 pp. 379, 381}
Sds = design spectral response acceleration = 0.46 (assd. Fa = 1.4,
Ss= 0.50) {Section 1615.1.3 p. 350}
z = height in structure at point of attachment of component = 0
(assd. equipment on grade)
Wp = component operating weight
(
)
(
)
(
)
(
)
(
)
N
5732
lbs
288
,1
2
lbs
644
2
1
1
4.0
=
×
=
+
×






×
×
×
=
Wp
h
z
p
Rp
Wp
Sds
ap
Fp
(Equation 16-67; Factor of 2 for shallow anchors)
Fp, shall not be less than 0.3 × Sds × lp × Wp = 483 lbs × 2 = 966 lbs
(4299 N) (Equation 16-68; Factor of 2 for shallow anchors)
Fp, need not be more than 1.6 × Sds ×lp × Wp = 2,576 lbs × 2 =
5,152 lbs (22 926 N) (Equation 16-68; Factor of 2 for shallow
anchors)
Critical Angle Where Maximum Tension Occurs, Θ
°
=


×
×
=
Θ
50
1
2
tan 1
–
b
n
a
n
Actual Tension on One Mount, T
(
)


×
Θ
+
×
Θ
×
+
+
=
b
n
a
n
g
Hc
Fp
Nm
Fpv
W
T
1
sin
2
cos
.
.
–
Therefore, T= –373 lbs (–1660 N)
Note: If T < 0, assume T = 0
Actual Shear on One Mount, V
Nm
Fp
V =
Therefore, V = 322 lbs (1433 N)
Actual Tension on One Bolt, t
(
)
(
)
Nb
T
d
V
t
+






×
×
=
Nb
HT.
OP.
Therefore, t = 402 lbs (1789 N)
Actual Shear on One Bolt, v
Nb
V
v =
Therefore, v = 161 lbs (716 N)
(The above references 1999 ASHRAE Handbook—HVAC
Applications, Chapter 53, Equations 17 and 18.)
The allowable loads for anchors subjected to combined shear
and tension forces are determined by the ratio of actual shear to
allowable shear, raised to the 5/3 power, plus the ratio of the
actual tension to the allowable tension, raised to the 5/3 power,
not to exceed one.
The above can be satisfied by the expression:
0.1
3
5
3
5
≤


+


Tallow
T
Vallow
V
Using a 8
5 in. (16 mm) expansion anchor with 3.5 in. (90 mm)
minimum embedment we get:
\*Vallow = 988 lbs (4397 N) and \*Tallow = 490 lbs (2181 N)
Inserting these values we have:
0.1
77
.0
490
402
988
161
3
5
3
5
≤


+


Therefore, the above anchors are adequate.
\*The allowable loads have been reduced by loading factors of
0.61 and 0.68 for shear and tension respectively.
(The above references 1999 ASHRAE Handbook—HVAC Ap-
plications, Chapter 53, Equation 12.)
ASHRAE Journal
Technology Award
58
ASHRAE Journal www.ashraejournal.org
August 2001
Low-Temperature Supply
Air for Corporate Campus
Low-Temperature Supply
Air for Corporate Campus
D
About the Author
By David Peters, P.E.
Member ASHRAE
David Peters, P.E., is senior vice-
president, engineering for the Colo-
rado Division of Southland Industries,
Irvine, Calif.
enver software company J.D.
Edwards decided to consolidate
its operations into one location
and become the owner of its
office space. The result is a cam-
pus of four office buildings. Building 1
was completed when the author became
involved with the project, so this article
concerns Buildings 2, 3 and 4. It was de-
cided that each building was to stand
alone so each could be sold separately in
the event of an exit from this site. Thus, a
central plant was ruled out in the plan-
ning phase.
Each building is 190,000 ft2 (17 650 m2)
(gross), comprising six stories above
grade plus a lower level. All floor plates
are almost identical, with the exception of
the first and lower levels.
Building 2 was awarded in a
design/build competition, using a roof-
top unit base system of two custom roof-
top units with evaporatively cooled DX
refrigeration, airside economizers, two me-
dium pressure supply air duct risers, hori-
zontal distribution ducts on each floor
serving perimeter (series) fan-powered
VAV, and interior pinch-down VAV boxes.
Heating consisted of gas-fired boilers with
hot water preheat coils and hot water coils
in the perimeter terminals.
The Challenge
After the competition, the owner re-
vealed a preference for air-handling units
for each floor with a central chiller plant,
which was perceived as a “better” sys-
tem than the rooftop units. The system
would facilitate after hours operation, but
also was perceived as having a higher
first cost. We were challenged to:
1. Provide this system for the same, or
less, cost than the rooftop unit system.
2. Design a system that used no more
energy than the rooftop unit system by
keeping track of connected loads.
These objectives were achieved by
carefully selecting the design parameters
for the system. A description of the key
technical issues follows.
Cold Air, VAV System
The main departure from conventional
design, which had the most impact on
meeting the goals of this project, was
the decision to use a 45°F (7°C) design
supply air temperature. The Denver area
has a lower air density at 5,300 ft (1615
m) altitude, requiring that air-cooling and
heating systems provide 21% more air
volume than at sea level. Reducing the
supply air volume was seen as a major
step in lowering the system cost.
The author had used “cold air” systems
in conjunction with ice storage that were
successful
and
cost
effective.
This technique has wide acceptance with
ice storage and has proven to defray
some or all of the installed costs of the
storage system.1
Using the familiar formula to calculate
the primary air volume:
(
) (
)
T
∆
×
=
factor
SH
Room
Btu/h
cfm
By increasing the ∆T from 20°F to 30°F
(11°C to 16.5°C), the 45°F (7°C) system
requires one-third less supply air than the
55°F (13°F) system.
Another feature of the 45°F (7°C) sys-
tem is that all VAV zone terminals are par-
allel fan-powered boxes with continuous
fan operation, which act as air blenders,
with the final temperature at the diffusers
of 55°F (13°F) or higher. Therefore, the
occupants are unaware of the 45°F (7°C)
air supply temperature.
The actual airflow reduction is 27% less
because the load introduced by blending
return air from the ceiling plenum has to
be taken into account. This is not an ex-
tra load on the cooling system, merely a
transfer of load from the coil-entering
condition to the primary air quantity. The
calculations for a typical floor are shown
in Table 1.
The innovation is using 45°F (7°C) in a
stand-alone system with a conventional
chiller plant instead of ice storage, the
resulting airflow reduction allows smaller
ducts with less cost, that take less space
in the ceiling. Also, reducing AHU and
VAV terminal size saves costs and energy
(Tables 2 and 4).
The 55°F (13°C) Paradigm
The traditional 55°F (13°C) supply air
design can be re-examined in light of mod-
ern developments:
1. 55°F (13°C) was selected originally
because it closely matches the dew point
for room conditions of 75°F (24°C) and
50% RH. We now know that the comfort
zone is wider, particularly in regards to
humidity.2
2. Over the years, we accepted the 55°F
(13°C) supply air because a lower tem-
perature made the chillers use more en-
ergy versus the fan system. Develop-
ments in chiller efficiency make chiller full-
load kW/ton values of 0.5 to 0.55 (COP of
7 to 6.4) common (1.0 kW/ton [COP of
August 2001
ASHRAE Journal
59
Technology Award
The chilled water system was variable flow using two-way
control valves at the AHU coils, with a single pump per chiller
and a bypass valve around pumps and chillers to maintain mini-
mum chiller flow, based on system differential pressure.
Acoustical Treatment
To assist in meeting the target sound levels of NC 40 and 35 for
the open and private offices respectively, a custom-designed
acoustic duct section was added to the supply ducts in the AHU
room where they branched to each side of the building. The
pressure loss through this acoustic duct section was 0.025 in.
w.g. (6 Pa), installed in the medium pressure duct at 2,500 fpm (13
m/s) velocity. The installed cost was equal to silencers with ex-
pansion and reduction fittings (although the AHU room had no
space for this approach). This duct section and the use of smaller
VAV terminals (both valves and fans) resulted in a quiet job.
Waterside Economizer
Switching from a penthouse system to AHUs per floor, a
3.5] was the norm when the industry was new). However, fan
design has not progressed at the same rate, so fans today have
virtually the same efficiency as earlier ones.
The difference in chiller input kW between a 45°F and 55°F
(7°C and 13°C) system is now less important than the difference
in AHU fan power (Table 3).
Other Technical Innovations
Many other system features helped the project meet its goals.
The features are described here, but their contribution was not
as significant as the use of 45°F (7°C) air supply.
Low Flow (High ∆T)/Variable Flow
A low flow/high ∆T chilled water system was chosen (38°F–
56°F [3°C–13°C]). (The system uses 5% glycol/water per the
chiller manufacturer’s recommendation.) The chiller, AHU, chilled
water piping and pumps were carefully optimized for these tem-
peratures. The result was further savings in first cost and pump
horsepower (Tables 3 and 4).
s
m
e
t
s
y
S
ri
A
s
m
e
t
s
y
S
r
e
t
a
W
d
e
lli
h
C
m
e
tI
F
°
5
4
m
e
t
s
y
S
F
°
5
5
m
e
t
s
y
S
e
c
n
a
ir
a
V
m
e
tI
F
°
5
4
m
e
t
s
y
S
F
°
5
5
m
e
t
s
y
S
e
c
n
a
ir
a
V
r
o
b
a
L
6
5
9
,
7
6
1
$
5
1
7
,
4
7
1
$
)
9
5
7
,
6
$
(
r
o
b
a
L
9
3
6
,
6
2
$
9
4
6
,
1
3
$
)
0
1
0
,
5
$
(
s
U
H
A
3
4
3
,
0
8
1
0
2
5
,
8
0
2
)
7
7
1
,
8
2
(
.c
t
e
,
e
p
i
P
1
1
7
,
4
5
7
7
1
,
8
8
)
6
6
4
,
3
3
(
s
V
A
V
4
7
3
,
8
5
1
2
4
2
,
5
6
1
)
8
6
8
,
6
(
.c
t
e
,s
e
vla
V
8
4
4
,
2
2
7
7
9
,
6
3
)
9
2
5
,
4
1
(
st
c
u
D
4
9
0
,
0
7
6
5
4
,
6
8
)
2
6
3
,
6
1
(
n
o
it
alu
s
n
I
8
8
8
,
5
8
3
0
,
7
)
0
5
1
,
1
(
s
p
m
u
P
1
9
0
,
3
0
2
5
,
4
)
9
2
4
,
1
(
s
r
ellih
C
)
0
6
7
,
2
(
l
a
t
o
t
b
u
S
7
6
7
,
6
7
5
$
3
3
9
,
4
3
6
$
)
6
6
1
,
8
5
$
(
l
a
t
o
t
b
u
S
7
7
7
,
2
1
1
$
1
6
3
,
8
6
1
$
)
4
4
3
,
8
5
$
(
l
a
c
irt
c
e
l
E
)
0
5
9
,
5
$
(
l
a
c
irt
c
e
l
E
)
0
6
4
$
(
l
a
t
o
T
)
6
1
1
,
4
6
$
(
l
a
t
o
T
)
4
0
8
,
8
5
$
(
tf
r
e
p
$
2
)
5
3
.
0
$
(
tf
r
e
p
$
2
)
2
3
.
0
$
(
m
e
t
s
y
S
t
a
e
H
e
l
b
i
s
n
e
S
d
a
o
L
h
/
u
t
B
e
m
u
l
o
V
ri
A
m
f
c
l
a
n
o
iti
d
d
A
m
f
c
y
r
a
m
ir
P
y
r
a
m
ir
P
l
a
t
o
T
m
f
c
m
f
c
l
a
u
t
c
A
)
d
e
d
n
u
o
r
(
%
l
a
u
t
c
A
n
o
it
c
u
d
e
R
m
e
ts
y
S
F
°
5
5
7
7
6
,
8
4
5
9
1
8
,
9
2
—
—
0
0
0
,
0
3
—
m
e
ts
y
S
F
°
5
4
7
7
6
,
8
4
5
7
5
4
,
9
1
3
7
0
,
2
9
2
5
,
1
2
0
0
0
,
2
2
%
7
2
m
e
t
s
y
S
m
f
c
l
a
u
t
c
A
)
d
e
d
n
u
o
r
(
c
it
a
t
S
l
a
t
o
T
e
r
u
s
s
e
r
P
.
g
.
w
.
n
i
r
e
w
o
P
U
H
A
p
h
e
k
a
r
B
%
l
a
u
t
c
A
n
o
it
c
u
d
e
R
p
h
r
o
t
o
M
l
a
t
o
T
p
h
b
x
m
p
f
l
a
t
o
T
p
h
e
k
a
r
B
)
r
o
o
lf
r
e
p
(
m
e
ts
y
S
F
°
5
5
0
0
0
,
0
3
0
.
4
6
6
.
0
3
—
0
.
0
4
—
7
.
0
3
m
e
ts
y
S
F
°
5
4
0
0
0
,
2
2
0
.
4
9
4
.
2
2
%
7
2
0
.
5
2
0
5
7
.
1
2
.
4
2
m
e
t
s
y
S
s
U
H
A
d
e
r
e
w
o
P
-
n
a
F
s
l
a
n
i
m
r
e
T
s
r
e
lli
h
C
r
e
t
a
W
d
e
lli
h
C
s
p
m
u
P
t
a
e
h
e
R
ri
A
r
o
o
d
t
u
O
.
g
t
H
l
a
t
o
T
m
e
ts
y
S
F
°
5
5
4
6
4
,
1
—
2
3
6
,
2
4
0
2
3
0
8
,
1
3
7
1
,
3
7
7
2
,
9
m
e
ts
y
S
F
°
5
4
9
6
0
,
1
2
8
6
7
8
,
2
3
1
1
8
8
6
,
2
8
9
5
,
2
7
2
4
,
9
e
c
n
air
a
V
)
5
9
3
(
2
8
4
4
2
)
0
9
(
4
8
8
)
5
7
5
(
0
5
1
%
e
c
n
air
a
V
%
0
.
7
2
–
—
%
3
.
9
%
3
.
4
4
–
%
0
.
9
4
%
1
.
8
1
–
%
6
.
1
Table 1: Typical floor air-
system
calculations.
(Note: these calculations
were performed for 5,300
ft [1615 m] altitude.)
Table 2: Typical floor air
system fan power calcu-
lations. (Note: these cal-
culations were performed
for 5,300 ft [1615 m] alti-
tude.)
Table 3: Total building sys-
tem operating power (all
values in Source kBtu/h).
Table 4: Total building
first-cost results.
60
ASHRAE Journal www.ashraejournal.org
August 2001
ASHRAE Journal
waterside economizer was used to replace the airside econo-
mizer. The Denver climate is particularly favorable to waterside
economizers, because of the low wet-bulb design of 64°F (18°C)
non-coincident, and 95°F (35°C) dry-bulb/59°F (15°C) wet-bulb
coincident design conditions. In this case, pre-cooling coils
were used in each AHU, piped to a separate condenser water
loop with its own forced draft cooling towers and plate frame
heat exchanger. This system provides cooling whenever the
chilled water supply water is lower than the return air tempera-
ture (81°F [27°C]), which gives extended operating hours over
both the conventional waterside and airside economizers. In
this case, the economizer can operate on the design day.
Outdoor Air System
A makeup air-handling unit at the penthouse (with pre-heat
coil and variable-frequency drive controlled by duct pressure)
supplies outdoor air to each floor AHU room via a medium
pressure riser duct (saving floor space). Pressure independent
constant volume terminals (CAVs) are used that accurately meter
and record the outdoor air volume (20 cfm [9 L/s] per person) to
each AHU room via the direct digital control system.
This is a CAV system that can operate in steps of air volume
as AHUs are turned off after hours. It can also deal effectively
with the varying outdoor air requirements of different occu-
pancy usage on each floor.
Energy Efficiency
A comparison of fan horsepower for the 45°F (7°C) and 55°F
(13°C) systems is shown in Table 2. The typical floor AHU
horsepower is reduced 27%. Total horsepower per floor, for the
complete 45°F (7°C) system is less than the 55°F (13°C) AHU
fan alone.
The low horsepower value for the fan-powered boxes was
achieved by using parallel type rather than series, to minimize
the air blending fan horsepower.
The penthouse chiller plant has two 250-ton (879 kW) screw
chillers with full load input energy of 0.59 and 0.54 kW/ton for
the 45°F (7°C) and 55°F (13°C) systems respectively. These
figures were achieved because it was possible to deliver 72°F
(22°C) condenser water from the tower.
Table 3 compares the connected operating power input for the
components that differ between the 45°F and 55°F (7°C and 13°C)
systems in source kBtu/h (electrical source efficiency:
35%, gas: 70%), allowing a direct comparison between electrical
and gas loads. A true energy use comparison is not possible due
to a lack of recorded data or an adequate model, however, some
conclusions can be drawn. AHU fan horsepower variance is large
compared to the chillers, supporting the assertion that the AHUs
are now a more significant factor than the chillers. The continu-
ously operating fan terminals’ energy input is so small, it seems
unlikely that it would overcome the AHU fan savings. The reheat
load is large, with a large variance against the 45°F (7°C) system,
but the internal gains in the exterior 12 ft (3.6 m) are sufficient to
overcome 90% of the skin loss at winter design (–10°F [–23°C]).
This coupled with a high daily temperature range and a high
incidence of sunlight in Denver would minimize the effect of
reheat on annual energy use.
Cost Effectiveness
The main thrust of this
project was to provide a
perceived better system
at lower first cost. This
was accomplished by the
45°F (7°C) system costing
$63,000 less than the roof-
top unit system.
However, for a more re-
alistic comparison than
with the custom rooftop
system called for in the
original proposal, in
Tables 1–4 the 45°F (7°C)
system is compared to a
similar 55°F (13°C) system,
with AHUs per floor, cen-
tral chiller plant, perimeter
parallel VAV boxes, (heating demand, intermittent fan) and
pinch-down interior VAVs.
A first-cost comparison (Table 4) of components, which
changes between the 45°F and 55°F (7°C and 13°C) systems,
shows a cost reduction in favor of the colder supply air tem-
perature. This is true even when ignoring the effect of a 10°F
(5.5°C) ∆T chilled water system design, which admittedly most
engineers would not do today.
The electrical connected load and cost is less with the 45°F
(7°C) system in spite of more fan-powered boxes because the
overall connected load is lower.
The total savings are significant, representing between 3%
to 6% of the HVAC contract, depending on the choice of chilled
water temperatures.
Conclusion
Careful selection of supply air temperature (in this case lower
than normal), for each project/locale, and careful selection of
chilled water temperatures can have a dramatic favorable ef-
fect on project costs, without negatively impacting energy
efficiency.
References
1. Kirkpatrick, A.T., J.S. Elleson. 1996. ASHRAE Cold Air Dis-
tribution Systems Design Guide.
2. ANSI/ASHRAE Standard 55-1992, Thermal Environmen-
tal Conditions for Human Occupancy, Figure 2.
View of heat exchangers for wa-
terside economizer (left) and
telecommunication
rooms
(right).
ASHRAE Journal
Refrigeration
30
ASHRAE Journal www.ashraejournal.org
August 2001
Douglas T. Reindl, Ph.D., P.E., is
associate professor and director of the
Industrial Refrigeration Consortium at
the University of Wisconsin, Madison,
Wis. James L. Denkmann is presi-
dent of DTS, Chicago.
A
Automatic Purgers in
Refrigeration Systems
About the Authors
By Douglas T. Reindl, Ph.D., P.E., and James L. Denkmann
Member ASHRAE
Member ASHRAE
purger is an essential component for the proper and efficient opera-
tion of an industrial refrigeration system. A purger gathers, separates
and expels non-condensable gases from the system. Successfully
purging non-condensables from a refrigeration system leads to increased re-
frigeration capacity, improved system efficiency, and enhanced system safety.
In this article, we review the types of non-
condensable gases (NCG) that can accu-
mulate in systems, consequences of NCG,
purger operation, application consider-
ations and factors that influence purger per-
formance. Our emphasis is on vapor com-
pression-based industrial refrigeration sys-
tems that use anhydrous ammonia as the
refrigerant because this choice covers the
majority of industrial systems in use today.
Background
Most industrial refrigeration systems
currently in use are based on the vapor
compression cycle. Vapor compression re-
frigeration systems function through a con-
tinuous closed cycle whereby a volatile
working fluid (refrigerant) undergoes a se-
ries of phase changes, which leads to the
ability for providing a useful refrigeration
effect. In the condenser, heat is rejected
from the system converting hot gaseous
refrigerant at high pressure to pure liquid-
phase refrigerant also at high pressure. The
high-pressure liquid is subsequently
throttled to lower pressures to be available
for absorbing heat into the system through
the evaporator as part of a refrigeration pro-
cess. In the evaporator, low-pressure liq-
uid refrigerant boils as a result of heat
added from a space or a process load. The
low-pressure vapor refrigerant generated
is then raised in pressure by the compres-
sor and directed to the condenser to reject
heat from the system again. The effective-
ness of a refrigeration system is dependent
on the ability for the phase-change pro-
cesses to proceed unimpeded.
Non-Condensable Gases
In the context of vapor compression-
based ammonia refrigeration systems, we
want only pure refrigerant (anhydrous am-
monia) present in our systems. Unfortu-
nately, refrigeration systems can and will
accumulate “foul substances.” Apart
from water, the foul substances, gaseous
in nature, are commonly referred to as
non-condensable gases (NCG). Foul gas
is another term used to describe a gas-
eous refrigerant stream that contains NCG.
Non-condensable gases eventually will
accumulate in all ammonia vapor-compres-
sion refrigeration systems if adequate
means are not provided for their removal.
In some cases (i.e., newly built high-suc-
tion temperature systems with screw com-
pressors), it may be many years before
abnormal operation becomes evident.
Non-condensable gas constituents com-
monly include air, nitrogen, hydrogen, and
hydrocarbons. The nomenclature “non-
condensable” means that these gases will
not liquefy at the temperatures and pres-
sures present in condensers consistent
with industrial refrigeration systems. For
example, anhydrous ammonia will change
phase from gas to liquid if heat is removed
while at a temperature of 95°F (35°C) and a
pressure of 196 psia (1349 kPa). At the same
pressure, any nitrogen present would have
to be cooled to –264°F (–164°C) in order
to liquefy. As a result, any nitrogen that
may accumulate in a refrigeration system
always will remain in a gaseous state. Let’s
take a closer look to see how non-
condensables infiltrate into, or accumulate
within, ammonia refrigeration systems.
Air is the most abundant non-condens-
able gas impacting industrial refrigeration
systems. Air can infiltrate into systems
during continuous operation and as a re-
sult of system servicing. Most low-tem-
perature refrigeration systems (i.e., work-
ing temperatures below –28°F [–33°C])
have a significant proportion of the sys-
tem piping, valves, and vessels operating
with working pressures below atmospheric
pressure. Any pathways for leaks will re-
sult in air infiltrating into the system rather
than the refrigerant leaking out. Pathways
for air leakage during operation include:
valve stem packings, bonnet gaskets,
compressor shaft seals, non-welded con-
nections, and control transducers.
Another pathway for air entry into sys-
tems occurs as a result of inadequate
evacuation after system servicing. For ex-
ample, if a portion of the system is opened
to clean a strainer or replace a component,
air will occupy that part of the system im-
mediately after reassembly. Ideally, the ser-
vice technician will evacuate the air from
that part of the system prior to bringing it
back into service. Unfortunately, this is sel-
dom done. The net result is that the refrig-
eration system ingests a large gulp of air
when brought back into service and the
August 2001
ASHRAE Journal
31
Refrigeration
trapped air must be removed by purging.
Secondary types of NCG include hydrogen and nitrogen.
Hydrogen and nitrogen gases accumulate as a result of the
refrigerant (NH3) dissociating (breaking-down) over time. The
two most important factors that influence the breakdown of
ammonia into its constituent parts are temperature and pres-
sure. At higher temperatures, ammonia is more prone to irre-
versibly breaking down into nitrogen and hydrogen. Older sys-
tems (>25 years) and those with reciprocating compressors
appear to experience an accelerated rate of breakdown. How-
ever, the gross quantity of NCG generated by this mechanism is
relatively small. Even small dissociation rates lead to the accu-
mulation of large quantities of hydrogen and nitrogen over time
if they are not removed from the system on a regular basis.
Tertiary sources of NCG arise from the breakdown of lubri-
cating oils. Most industrial refrigeration systems use mineral-
based lubricating oils. As a result, the oil will breakdown and
liberate a complex series of hydrocarbon gases. Some of the
gases will have lower molecular weights when compared with
ammonia (e.g., CH4) while others will be heavier (e.g., C8H18).
Table 1 lists each of the gases potentially present in a non-
condensable gas mixture, along with their molecular weights
and densities at a design condensing pressure for many ammo-
nia refrigeration systems (196 psia [1349 kPa]). Refrigerant R-22
is also shown for reference.
Consequences of Non-Condensable Gases
The total heat rejection requirement for a vapor compression
system is the sum of the gross refrigeration effect plus the
aggregate work input to the system by the compressors. Indus-
trial refrigeration systems commonly use evaporative condens-
ers as the means of rejecting heat from the system to the out-
side environment. The heat rejection capacity of any given
evaporative condenser is dependent upon:
• Outside air wet-bulb temperature (lower wet-bulb tempera-
tures translate into greater heat-rejection capacity);
• Refrigerant saturated condensing temperature (higher satu-
ration temperatures translate into increased heat rejection ca-
pacity at the condenser);
• Wet operation (water flow over the outside surface of the
condenser tubes greatly enhances heat-rejection capacity); and
• Airflow rate (increased airflow rate will increase heat-rejec-
tion rates).
One of the places where NCG accumulate is in the lower
portions of evaporative condenser heat exchange coils. This is
because the refrigerant has been liquefied at that point and the
NCG are prevented from flowing further downstream (due to P-
traps located at the drop leg for each condenser outlet) or up-
stream (due to convective forces as a result of the continual
flow of gas into the condenser).
Since the NCG remain in their gaseous state, they will occupy a
relatively large volume of the evaporative condenser’s heat ex-
changer. Their presence interferes with the condenser’s ability to
change the phase of the gaseous refrigerant to a liquid. With the
heat transfer capacity of the evaporative condenser diminished
s
a
G
t
h
g
i
e
W
.l
o
M
tf/
b
l
,y
ti
s
n
e
D
3
m
/
g
k
(
3)
n
e
g
o
r
d
y
H
2
)
1
9
.
0
(
7
5
0
.
0
ain
o
m
m
A
7
1
)
3
.
8
(
2
5
.
0
n
e
g
o
rti
N
8
2
)
7
.
2
1
(
9
7
.
0
ri
A
9
2
)
1
.
3
1
(
2
8
.
0
n
o
itis
o
p
m
o
c
e
D
li
O
4
4
–
5
1
)
6
.
2
3
–
1
.
7
(
3
0
.
2
–
5
4
.
0
2
2
-
R
6
8
)
9
.
3
4
(
5
7
.
2
Table 1: Gas properties including common NCG and indus-
trial refrigerants for reference.
The need for purging exists in all refrigeration systems. A
question often asked is: “Do I need an automatic purger?”
This question has to be answered on a case-by-case basis.
Generally speaking, systems with reciprocating compressors
or any systems operating under sub-atmospheric conditions
will directly benefit from an automatic purger.
Before the days of reliable automatic purgers, this process
was accomplished using manual purgers. Typically, individual
purge points were each provided with a manual globe valve.
Separate purge piping was run from each valve into the engine
room, then this piping was combined into a single header that
connected to the purger. This consisted of a modified inverted
bucket steam trap with an internal heat exchanger. To purge an
individual condenser, the operator would open individual globe
valves from condensers suspected of having non-condens-
able gases. A bucket of water and a rubber hose served in lieu of
today’s water bubblers integrated with automatic purgers.
This manual method continues to be viable and cost-effective
today, especially on smaller systems. However, manual purgers
require direct operator interface during the purging process; typi-
cally, more ammonia vapor is expelled along with foul gas. Manual
purgers also cost more to operate (compressor energy) than
automatic purgers, because the only source of makeup liquid to
their flooded evaporators must come from a high-pressure source.
On the other hand, the chief advantages of a manual purger are
that they cost less to install, they can be arranged to quantify
foul gas entering the system and are normally less susceptible
to foreign substances in the piping system (dirt).
The following are advantages and disadvantages in an au-
tomatic purger system:
s
e
g
a
t
n
a
v
d
A
s
e
g
a
t
n
a
v
d
a
s
i
D
:
y
t
e
f
a
S
s
r
e
g
r
u
p
cit
a
m
o
t
u
a
r
o
f
d
e
e
n
e
h
t
e
t
a
ni
m
ile
ylla
u
n
a
m
o
t
ff
a
ts
n
o
it
a
r
e
g
irf
e
r
a
n
o
”
m
e
ts
y
s
e
h
t
n
e
p
o
“
sis
a
b
t
n
e
u
q
e
rf
:t
s
o
c
l
a
ti
p
a
C
r
e
g
r
u
p
e
h
t
r
o
f
d
i
o
n
el
o
s
,
g
ni
p
i
p
r
e
g
r
u
p
,tin
u
sl
o
rt
n
o
c
d
n
a
,s
e
vla
v
:
s
s
e
n
e
v
it
c
e
ff
E
ylr
e
p
o
r
p
a
d
e
t
a
r
e
p
o
d
n
a
d
ella
ts
ni
n
a
c
r
e
g
r
u
p
t
ni
o
p
itlu
m
o
t
n
o
it
c
n
u
f
ylla
u
nit
n
o
c
G
C
N
e
v
o
m
e
r
d
n
a
e
g
n
e
v
a
c
s
s
m
e
ts
y
s
m
o
rf
:
s
t
s
o
c
e
c
n
a
n
e
t
n
i
a
M
e
h
t
r
o
f
g
niy
n
a
p
m
o
c
c
a
,tin
u
r
e
g
r
u
p
d
n
a
,s
e
vla
v
d
i
o
n
el
o
s
r
o
f
d
e
riu
q
e
r
s
r
e
c
u
d
s
n
a
rt
l
o
rt
n
o
c
r
e
g
r
u
p
:r
o
b
a
L
r
o
b
al
e
h
t
s
e
t
a
ni
m
ile
le
n
n
o
s
r
e
p
h
ti
w
d
e
t
aic
o
s
s
a
y
b
G
C
N
g
niv
o
m
e
r
ylr
alu
g
e
r
n
o
it
a
r
e
p
o
la
u
n
a
m
Automatic vs. Manual Purging?
32
ASHRAE Journal www.ashraejournal.org
August 2001
ASHRAE Journal
due to the presence of NCG, the tempera-
ture of the condensing refrigerant (and its
pressure) must increase to reject the nec-
essary heat from the system. The conse-
quences of increased condensing (or head)
pressure are undesirable and include:
• Decreased system refrigeration ca-
pacity;
• Increased system electrical demand
and energy consumption (attributed to
compressors and condenser fans);
• Decreased system efficiency;
• Increased compressor discharge su-
perheat (accelerating oil breakdown and
refrigerant dissociation);
• Increased head pressure leading to
increased compressor wear and tear and
greater likelihood of system shutdowns
due to high head pressure; and
• Increased condenser scaling, which
leads to increased maintenance costs and
decreased condenser life.
How A Purger Works
Functionally, there are two types of
purgers—automatic and manual. The au-
tomatic purger is a mechanical device in-
tegrated into a system that gathers, sepa-
rates, and removes NCG from multiple
points in the refrigeration system with-
out operator assistance. A manual purger
can be as simple as an angle valve that
requires a mechanic or technician to manu-
ally open the valve and dispel any vapor
(which will include mixture of ammonia
and NCG) into a water bucket.
A diagram of how most automatic purg-
ers function is shown in Figure 1. A single
condenser purge solenoid valve has been
shown for simplicity although all systems
will have a multiplicity of purge points. A
mixture of NCG and ammonia vapor should
be drawn into a purge connection during
the time its respective solenoid valve is
open. This gas mixture flows down the foul
gas line to the purger unit piping connec-
tion. It is important that all gas purge lines
are free of any places where vapor can con-
dense and collect, blocking further NCG
removal. Liquid traps cannot be tolerated
in this piping, particularly as it pertains to
some purger models. All purge piping
should be pitched down to the purger as
recommended by purger manufacturers.
The foul gas line is connected to a drain
trap at the purger. The function of the drain
trap is to separate and expel any liquid
erant inside the air separation chamber is
returned back to the system.
The high-pressure ammonia liquid sup-
ply line is installed to make up any short-
fall of needed liquid inside the evapora-
tor. If little or no liquid enters a purge
point, more makeup liquid from the high-
pressure receiver will be required in order
to maintain an adequate liquid level in the
evaporator. However, if the reverse oc-
curs and excessive liquid is present in
the foul gas line, two events occur: head
pressures rise and the purger temporarily
stops condensing vapor until it is able to
push all the excess liquid out of the va-
por condenser. This takes time because
the orifices in purgers are very small.
Do I Need a Purger?
The need for purging exists in all am-
monia refrigeration systems. However, the
need for automating this procedure is not
so clear. Generally speaking, systems with
reciprocating compressors or any sys-
tems operating under sub-atmospheric
conditions will directly benefit from an
automatic purger. Before the days of reli-
able automatic purgers, this process had
to be done manually.
One indicator suggesting the presence
of NCG is excessive operating compressor
head pressures. High head pressures are
most pronounced on hot, humid days
when most compressors are working at
their maximum capacity and compression
ratio. However, winter head pressures are
affected as well. During wintertime opera-
Figure 1: A simplified diagram of how an automatic purger functions.
ammonia entrained with the gases drawn
at the purge point. Separated high-pres-
sure liquid flows out of the bottom of the
drain trap through a throttling device (a
metering valve or an orifice), is flashed,
then passes into a flooded evaporator—
a vessel containing a vapor condenser and
an air-separation chamber. Cold boiling liq-
uid completely surrounds the vapor con-
denser and the air-separation chamber.
The temperature of the cold liquid ammo-
nia corresponds to the saturation pres-
sure at which it evaporates. This is equal
to the suction-side pressure connecting
the purger. The resulting vapor is returned
to the system via the suction connection.
Meanwhile, the gaseous mixture leaving
the drain trap is comprised of a condens-
able gas (ammonia), plus NCG (air, nitro-
gen, etc.). After this mixture leaves the
upper portion of the drain trap it enters
the vapor condenser.
Upon entering the vapor condenser, the
ammonia vapor is gradually liquefied out
of the gaseous mixture by the surround-
ing cold-boiling ammonia. At the end of
the cool-down cycle, only NCG along
with some ammonia liquid will remain in
the vapor condenser. These proceed into
a separation chamber where the heavier
liquid falls by gravity to the bottom of
the chamber and the lighter air and other
NCG are discharged out to a water bub-
bler, where any residual ammonia vapor
is absorbed. The resulting weak aqua am-
monia mixture is then discharged down
the sewer drain. Remaining liquid refrig-
August 2001
ASHRAE Journal
33
tion, operators are doing their best to keep
head pressures up anyway, so few look for
NCG during cold weather. If a refrigeration
system has been designed for a maximum
head pressure of 196 psia (1349 kPa) (i.e.,
95°F [35°C]) saturated condensing tempera-
ture) and the system operating head pres-
sure begins to exceed that maximum, you
should suspect accumulation of NCG. If
your system is controlled to some mini-
mum head pressure during winter months,
detection of NCG becomes problematic.
If any of the following apply to your
system, either invest in an automatic purger
or perform frequent manual purging as part
of normal preventive maintenance.
• System operating temperatures be-
low –28°F (–33°C);
• Presence and use of reciprocating
compressors; and
• Older refrigeration systems or sys-
tems requiring frequent servicing.
Application Considerations
To maximize the benefit of a purger, it
is important to understand where NCG
tend to accumulate in systems and the
other factors that influence the perfor-
mance of a purger.
Where to Purge Non-Condensables
It is commonly believed that any gas
lighter than ammonia will be preferentially
purged from a high point in the high-pres-
sure hot gas piping system. We were not
able to find any published papers, research,
or experimental data that corroborated this
claim. In operating systems, it is unlikely
that non-condensable gas constituents
would accumulate at high points of the sys-
tem since the convective forces of ammo-
nia gas flow would quickly dominate the
buoyancy forces (driven by density differ-
ences) of the non-condensable gas in the
ammonia stream. In idle systems, NCG con-
stituents will stratify only when the buoy-
ancy forces exceed the diffusive forces.
Assuming evaporative condensers are
located at the highest physical elevation in
your refrigeration system, NCG will tend to
migrate down through the high-pressure
piping system driven by convective forces
until it is trapped from falling further.
One type of trap is formed by the pres-
ence of liquid ammonia in the piping
(highly undesirable in foul gas lines as
mentioned previously). If liquid completely
seals a section of pipe, then NCG are
blocked from passing any further, so long
as the seal remains under all pressure fluc-
tuations across it. The presence of a “liq-
uid trap” affords the most opportune place
for purging NCG in the vapor space above
the trap. Since all evaporative condenser
heat exchangers are provided with a liquid
trap at the base of each drain leg, placing a
purge connection at the uppermost por-
tion of the drain leg affords the surest place
for gathering a NCG-rich gas mixture.
Figure 2 shows recommended purge
connections with their respective sole-
noid valves at the top of each condenser
drain leg. If condenser drain leg traps have
been constructed of sufficient depth such
that they do not “blow through” due to
pressure imbalances (discussed later), the
need for purging piping and vessels
downstream of the trap(s) is eliminated.
NCG will also be found on the low-pres-
sure side of systems operating below at-
mospheric pressure due to leaks as pre-
viously discussed. NCG will also be found
on the low-pressure side of systems us-
ing hot gas for defrosting evaporators.
In this situation, the source of NCG is
from foul gas that accompanies the hot
gas for defrosting the evaporators. A
Figure 3: Twelve-pass evaporative con-
denser heat exchanger.
Figure 2: Purge connection with their
respective solenoid valves atop con-
denser drain legs.
Advertisement for the print edition
formerly in this space.
34
ASHRAE Journal www.ashraejournal.org
August 2001
ASHRAE Journal
small concentration of NCG on the low-pres-
sure side of a system will be relatively “be-
nign” since it does not interfere with the phase
change process in the evaporators and has
no effect upon gas/liquid separation in accu-
mulators and knockout vessels. Compressors
quickly move any NCG from the low-pressure
side to the high-pressure side of the system
where it can be removed by the purger.
Purging From High-Pressure Vessels
Thermosiphon receivers are not customar-
ily provided with purge connections. One rea-
son is that any NCG that enters this vessel is
pushed out the oil cooler gas return line and
back up to the condensers. Since this vessel
is not designed with heat transfer in mind, a
slight accumulation of NCG can be tolerated.
But this same rule could also apply to a high-
pressure receiver (HPR) as well. If one cubic
foot (28 L) of liquid enters this vessel, it will
displace an equal volume of NCG. This will be pushed up the
gas return line (commonly referred to as an “equalizer line”) and
into the evaporative condenser gas inlets. If the gas return line
is too small (which the authors have found to be quite com-
mon), the pressure in the HPR increases. Even slight pressure
differences between the HPR and condenser drain outlets can
pose difficulties with proper condenser drainage.
Many HPRs are installed outdoors, and with few exceptions
are located on-grade. Most HPR foul gas line installations form
liquid traps whenever the outside air ambient dry-bulb tem-
perature is below the refrigerant saturation temperature. At-
tempting to remove NCG from an HPR can be problematic if this
situation is not recognized.
Factors Influencing Purger Performance
Several factors influence the ability of a purger to collect
NCG from the system:
• More than one purge solenoid valve is open simultaneously.
This should never occur.
• Pressure imbalances exist between adjacent evaporative
condenser heat exchangers, creating opportunities for liquid
“hang-up.” In some cases,
the liquid hang-up in the
evaporative condenser is
so severe that the purge
solenoid opens only to
“see” liquid refrigerant.
• Foul gas piping that
creates liquid traps leads
to difficulty in establish-
ing an unimpeded flow of
foul gas to the purger.
• The purger is located
above one or more con-
denser purge points.
• The purger is mal-
functioning, usually due to dirt.
While purgers normally are equipped with liquid drain traps,
the liquid-handling capacity of these traps is quite small. If a
purge point gathers liquid refrigerant instead of vapor, all of this
liquid cannot be completely passed by the liquid drainer; exces-
sive quantities then back up into the purger’s vapor condenser.
If the vapor condenser fills with liquid, it becomes subcooled as
it passes through to the air separation chamber. A control senses
the higher liquid level in the air separation chamber and expels it
to the flooded evaporator. If the evaporator is already full of
liquid, then liquid will exit the purger via the suction line. This is
why purgers must be connected to a “protected” (wet) suction
line and not piped directly to the compressor suction.
A fundamental requirement for purging NGC from a system is
to get NCG into the purger. Although this sounds trivial, com-
plexities in system operation often prevent the purger from pro-
cessing foul gas. One of the most overlooked conditions pre-
venting a purger from receiving foul gas is “liquid hang-up” in
evaporative condensers.
It is not uncommon for a large evaporative condenser in an
ammonia refrigeration system to hold up >700 lb (318 kg) of liquid
Figure 5: Evaporative condenser
with extra deep condenser drain
traps.
Figure 4: Diagram of multiple evaporative condensers showing the effect of
unequal pressures between heat exchangers and pressure differences between
condensers and thermosiphon receiver.
Advertisement for the print edition
formerly in this space.
August 2001
ASHRAE Journal
35
Refrigeration
with only a 0.25 psi (1.7 kPa) pressure difference between adjacent
circuits in the condensers. A pressure difference on the order of
0.25 psi (1.7 kPa) is normally sufficient to flood the liquid drain
header box and bottom two passes of most evaporative condenser
heat exchangers as shown in Figure 1. Under this situation, the
purge point becomes flooded with subcooled liquid. When the
purge solenoid opens to draw foul gas—it draws in liquid refriger-
ant. If this continues over days or weeks, non-condensables will
continue to accumulate in the system and the condenser will slowly
lose heat-transfer effectiveness. In some severe cases, entire
evaporative condensers have been rendered nearly useless by
the end of a season (usually during winter). It now appears that
this may be more commonplace than originally thought.
Figure 3 shows a 12-pass evaporative condenser heat ex-
changer. The single condenser heat exchanger shown in this
figure is comprised of one inlet connection (the header at the
top of the tube bundle) and one outlet connection (the header
at the bottom of tube bundle) with many parallel tubes intercon-
necting the upper and lower header boxes. Individual tube
lengths vary between condenser sizes, ranging from approxi-
mately 70 lineal feet (21 m) (six-pass models) up to >200 lineal
feet (61 m) (12 pass models). Evaporative condenser heat ex-
changers are typically fabricated from nominal 1 in. (25 mm) hot-
dipped galvanized steel tubing. Evaporative condensers hav-
ing dual inlet and outlet connections are equipped with two
heat exchangers. In this configuration, ammonia is prevented
from flowing from one heat exchanger directly into its neigh-
bor. However, any slight pressure difference between evapora-
tive condensers will force refrigerant liquid and/or vapor from
one condenser into another via the outlet drain piping when-
ever P-traps are shallow. This is mainly true of ammonia, and to
a lesser extent, the halocarbon refrigerants.
Condenser Drain Traps: How Deep Should They Be?
Figure 4 presents a typically accepted arrangement for drain-
ing multiple evaporative condensers. This figure assumes that
all drain connections are on a common elevation, but the heat
exchangers are of different sizes and the fans on condenser C-
3 have stopped. The condensers are shown draining to a com-
mon vessel. A thermosiphon receiver (TSR) is shown, although
an HPR also is common when thermosiphon oil coolers are not
used. In some cases, the HPR and TSR are combined into a
single vessel. The pressures at each node are numbered P1, P2,
etc. This figure also assumes that the oil cooler gas return line
imposes an excessive pressure drop.
From this figure it is evident that purging NCG has been
impaired in active condensers C-1 and C-2. Why does this oc-
cur? Three reasons explaining the phenomena are shown in
Figure 4:
• The pressure within the thermosiphon receiver is greater
than the pressure at any of the condenser drain outlet connec-
tions, P1 > P5, P6, P7. This occurs as a result of an excessive ∆ρ
in the oil cooler gas return line.
• “Active” condensers C1 and C2 are built from different
tubing lengths, therefore each imposes a different pressure drop,
(P2–P5) – (P3–P6) ≠ 0.
• The pressure at the bottom of condenser C3 is nearly equal
to the pressure at its inlet, P4–P7 ≈ 0, whenever the condenser
fans stop.
The aforementioned scenario is encountered frequently, rep-
resenting roughly half of all industrial refrigeration systems
that the authors have seen. This phenomenon can be felt by
holding the evaporative condenser drain legs. Cool legs de-
note the presence of sub-cooled liquid; hot legs denote the
presence of vapor. Another sign is a nearly continuous frost
layer on the 0.25 in. (6 mm) stainless steel line (inside the purger)
that runs between the bottom of the purger’s liquid drainer and
the flooded evaporator.
In view of the these findings, drain trap depths should be sized
to withstand the greater of these two pressure differences:
• ∆ρ between individual heat exchangers under all operating
conditions, or
• ∆ρ between each heat exchanger and the receptor vessel
under all variances in mass flow.
Nothing can be done about operating pressure differences be-
tween dissimilar sized evaporative condensers. However, increas-
ing the condenser drain trap depths to overcome any operating
∆ρ can easily mitigate this impact. Doing so increases the ability
of the purger to collect NCG instead of high-pressure liquid, which
it was not built to handle in any substantial quantities.
Figure 5 shows an ammonia evaporative condenser with
deeper drain traps than customarily installed. This particular
condenser does not experience any cool weather liquid hold-
back problems nor any difficulty in purging NCG. The traps
shown in this photo are each 15 in. (381 mm) deep, which was
sufficient for the operating conditions at this particular facility.
This condenser has a total of four heat exchangers and four
drain traps. Note that the condenser gas inlets have not been
yoked as normally recommended. However, if the drain traps
are deep enough (which they were here), this added cost is no
longer necessary. The only additional recommendation (not
shown) would be to move the drain leg pipe reducers down a
point to immediately above the condenser outlet stop valves.
Another possible (but less desirable) solution is to add a
statement to the condenser purge solenoid valve control algo-
rithm that blocks gas purging from a particular point if the re-
spective fan is running and any other fans are stopped. This
solution is less desirable because liquid management difficul-
ties have not been addressed, nor are the condensers able to
operate under reduced compressor head pressures during win-
ter months. The inability of achieving “floating head pressures”
will have significant annual energy implications.
Conclusions
Historically, purging non-condensable gases from systems
was a manual operation. Today, reliable mechanical purgers can
be installed and controlled to operate on a continuous basis.
However, the effectiveness of any purger to collect and remove
NCG is governed by the external influences discussed here.
August 2001
ASHRAE Journal
39
ASHRAE Journal
T
Designing Clean Room
HVAC Systems
About the Author
By Raymond K. Schneider, P.E.
Member ASHRAE
he purpose of the clean room air-conditioning system is to supply
airflow in sufficient volume and cleanliness to support the cleanli-
ness rating of the room. Air is introduced into the clean room in a
manner to prevent stagnant areas where particles could accumulate. The air
must also be conditioned to meet the clean-room temperature and humidity
requirements. In addition, enough conditioned makeup air must be intro-
duced to maintain the specified positive pressurization.
This article considers clean-room air-
conditioning system design. To simplify
the presentation, clean rooms are di-
vided into three general levels of clean-
liness: Stringent, Intermediate, and Less
Stringent (Table 1).
Airflow
The design flow of filtered air through
the clean room is highest in Stringent
clean rooms and decreases as the require-
ment for cleanliness decreases. Airflow is
usually specified either as average air
velocity within the room or as air changes
per hour.
The average room air velocity ap-
proach typically is used when a full filter
ceiling is to be installed. For years, a value
of 90 fpm (0.46 m/s) ± 20% has been used
to specify the airflow in the cleanest of
clean rooms. This was based on the de-
sign of the earliest clean rooms built to
support the space program during the
1960s and 70s.
In recent years, companies have experi-
mented with lower velocities and have
found that airflow velocity specifications
ranging from 70 to 100 fpm (0.35 to 0.51
m/s) ± 20% could be successful, depend-
ing on the activities and equipment within
the room. The higher values are used in
rooms with a greater level of personnel
activity or particle-generating process
equipment. The lower value is used in
rooms with fewer, more sedentary, person-
nel and/or equipment with less particle-
generating potential.
Frequently, knowledgeable clients with
extensive clean-room experience specify
the low-end of the velocity range. Clients
and designers new to clean rooms or less
confident that a lower velocity will suf-
fice select the higher end of the scale. There
is no single value of average velocity or
air change rate accepted by the industry
for a given clean-room classification. A
single exception to this statement is the
90 ± 20 fpm (0.46 ± 0.10 m/s) velocity
specified by the FDA for critical pharma-
ceutical sterile filling areas.
The air change per hour specification is
most commonly found in clean rooms of
Intermediate or Less Stringent cleanliness.
Intermediate clean rooms are usually de-
signed with hourly air change rates be-
tween 30 and 160, while Less Stringent
clean rooms have hourly air change rates
up to 20. The designer selects a value based
on his experience and understanding of
the particle-generating potential of the
client’s process. The trend in recent years
has been to move toward lower airflow
values, as bolder design/build firms and
budget conscious end-users successfully
experiment with these values.
The Institute of Environmental Sci-
ences and Technology Recommended
Practice 12 (IEST-CC-RP.012.1) includes
a table with a range of recommended air-
flow rates for each cleanliness class as does
the more recently published ISO 14644-
1 Part Four. Table 1 presents these val-
ues. Both are consensus documents that
bring together the opinions of clean-room
designers, builders, and users to arrive at
figures that are known to have worked
through the years. All such documents
pass the responsibility for specifying pa-
rameters onto the shoulders of the “buyer
and seller” of the clean room, hence the
somewhat cautious wording of the rec-
ommendations presented earlier.
Filtration
For many years, the microelectronics
industry has driven clean-room technol-
ogy. The call for higher filter efficiencies
has come from this and related industries.
The ULPA (Ultra Low Penetration Air) fil-
ter with an efficiency of 99.9995% on 0.12
micron particles has been used effectively
in the most Stringent clean rooms. Higher
efficiency filters are available, but they are
costly and have not found widespread use.
Efficiencies such as 99.99% and 99.999%
are available from a number of manufac-
turers and have proven to be effective in
Stringent clean-room applications.
Raymond K. Schneider, P.E., is se-
nior clean room consultant and prin-
cipal of Practical Technology in
Greenville, S.C. He is also associate
professor of construction science and
management at Clemson University,
Clemson, S.C.
40
ASHRAE Journal
August 2001
HEPA (High Efficiency Particulate Air) filters, rated at 99.97%
efficiency on 0.3 micron particles, have been the workhorses of
the clean-room industry for many years. They are still widely
used in the pharmaceutical industry to meet even the most de-
manding FDA cleanliness requirements.
As filter test instrumentation has matured and smaller par-
ticles can be counted with greater accuracy, test data have shown
that both ULPA and HEPA filters pass more particles in the 0.1
to 0.2 microns range than any other size. In fact, the filters
display their rated efficiency at both 0.12 and 0.3 micron par-
ticle size and have a higher efficiency on both larger and smaller
particles. For Stringent applications, it is common to see filter
efficiency specified based on the most penetrating particle size
(MPPS) rather than a specific 0.12 or 0.3 micron size. The MPPS
may vary slightly between filter lots. Specifying the desired
efficiency at the “worst case” particle size has found favor with
some designers and filter manufacturers.
Most Stringent and Intermediate clean rooms are built with
the filters in the ceiling. The filters can be installed in groups
housed in a proprietary modular pressure plenum system that
facilitates installation in the clean-room ceiling. They can also
be installed in single filter housings, individually ducted, sus-
pended in an inverted “T” grid support system, and sealed to
prevent unfiltered bypass air from entering the clean room. “Stick
built” pressure plenums are still used. However, the various modu-
lar schemes currently available offer both better air velocity con-
trol and better environmental control and have all but replaced
the “stick built” design.
The integrated filter/blower unit or fan filter has come into
widespread use. In some products the filter is replaceable. In
others, the entire module is discarded at the end of its life. They
come in various sizes designed to fit into an inverted “T” grid
system. Different motor voltages are available to support a va-
riety of electrical design schemes. Some sophisticated control
schemes have been devised to monitor individual filter fan
operation, record energy usage, signal motor failure, control
banks of filter fans, and vary the fan speed for different time of
day operation. They have found application in all classes of
clean rooms.
The face velocity of ceiling-mounted filters generally can be
as high as 130 fpm (0.66 m/s) and as low as 50 fpm (0.25 m/s)
depending on the design of the system. Since the system sup-
porting the filters, such as the inverted “T” grid, may occupy as
much as 20% of the ceiling area, a 100 fpm (0.51 m/s) filter-face
velocity translates into an 80 fpm (0.41 m/s) average velocity at
the work surface within the clean room.
Installing HEPA/ULPA filters directly in the ceiling of the
clean room is driven by the desire to minimize, if not eliminate,
dust-collecting surfaces, such as the inside of ductwork, between
the downstream face of the filter and the clean room. Remote
mounting of HEPA filters is common in Less Stringent applica-
tions since the number of particles that can be contributed by
ductwork downstream of the HEPA filters is small as a proportion
of the amount that can be tolerated. An exception would be
where a standard air-conditioning system with no cleanliness
classification is being upgraded to support a clean room intended
to carry a cleanliness rating per Federal Standard 209 or ISO
Advertisement for the print edition
formerly in this space.
August 2001
ASHRAE Journal
41
Clean Rooms
Standard 14644. In that case, all ductwork
downstream of the filter should be thor-
oughly cleaned. Cabinet fans or air han-
dlers with HEPA filter racks on the dis-
charge side are frequently used in Less
Stringent applications.
The HEPA filters used in these applica-
tions are generally high-velocity filters,
based on 500 fpm (2.54 m/s) filter-face ve-
locity, with a pressure drop significantly
higher than those used in ceiling installa-
tion. A clean 2 ft × 2 ft (600 mm × 600 mm)
high-velocity HEPA filter can have a 1.5
in. w.c. (375 Pa) pressure drop at 500 fpm
(2.54 m/s). The typical ceiling-mounted
clean filter is designed for a pressure drop
on the order of 0.5 in. w.c. (125 Pa) at a face
velocity of 100 fpm (0.51 m/s).
Room Air Patterns
The air introduced to the clean room,
having gone through HEPA or ULPA fil-
ters, is essentially free of particles. The air
entering the room has two purposes. First,
it needs to dilute particle concentrations
that may have formed in the room due to
personnel or process activity. Second, it
needs to entrain such particles in the air-
stream and carry them from the room.
Three types of airflow are identified.
1. Unidirectional flow (formerly re-
ferred to as “laminar flow”), where the
air streamlines are essentially parallel
to one another.
2. Non-unidirectional flow (formerly
“turbulent”), where air streamlines are
other than parallel to one another.
3. Mixed flow, where air streamlines may
be parallel in one part of the clean room
and not parallel in other parts.
Stringent clean rooms are almost in-
variably designed for unidirectional
airflow. This is achieved by providing
100% coverage of the ceiling with
HEPA/ULPA filters and installing a
raised floor with perforated floor pan-
els. The air moves vertically downward
from the ceiling through the perforated
floor panels into a return air plenum
below the floor. The air then moves lat-
erally to air return ducts at the periph-
ery of the room and eventually to fans
for recirculation back to the clean room.
Where the clean space is fairly nar-
row, on the order of 14 to 16 ft (4.2 to 4.8
m) from wall to wall, the raised floor is
often eliminated in favor of low sidewall
return grilles. The air will move verti-
cally downward to within 2 to 3 ft (0.6
to 0.9 m) of the floor before splitting and
moving toward he sidewall returns. This
has proven to be acceptable in many
Stringent clean-room applications, par-
ticularly when upgrading an existing
space with insufficient overhead clear-
ance is encountered.
In a unidirectional clean room, furni-
ture and equipment will affect the air-
flow pattern. Placing these obstructions
in a manner that prevents dead air spaces
from developing will minimize their ef-
fect on cleanliness.
Non-unidirectional airflow is often
used in Intermediate clean rooms. HEPA
filters are installed in the ceiling in a
pattern that provides fairly uniform
coverage. The air moves downward into
the clean room. However, the air stream-
Figure 1: Low-velocity unidirectional flow clean room.
Figure 2: Non-unidirectional flow clean room using recir-
culating cabinet fans, air handlers and a makeup air unit.
lines are random with no definable pat-
tern. While the air entering the room is
essentially particle-free, the clean-room
particle counts at critical work surfaces
will seek a level based on: the number
of particles generated in the clean
room; the dilution effect of the clean
Advertisement for the print edition
formerly in this space.
42
ASHRAE Journal www.ashraejournal.org
August 2001
ASHRAE Journal
air change rate; and the speed with
which particles are removed from the
critical work zone. In general, the
higher the air change rate, the cleaner
the Intermediate room, but airflow pat-
terns also play a role.
Air return is particularly important in
non-unidirectional clean rooms.
Sidewall air return grilles are widely
used in these rooms. The grilles should
be uniformly distributed around the pe-
riphery of the room. This can pose a chal-
lenge when process equipment is
intended to occupy wall space. When
possible, the equipment should be
moved off the wall to permit air to flow
behind it. Equipment can also be raised
on a platform (plinth) with air flowing
beneath it. In most cases the clean-room
designer intends to facilitate movement
of particles from a tabletop height work surface to the floor
and then laterally to low wall returns. This flow pattern carries
the particles out of the room and eventually to filters where
they are trapped. Exceptions might involve process equip-
ment that generates particles at a location above a critical
work surface. Some sort of high return capture mechanism
may have to be designed. Generally, the “high-to-low” flow is
suggested.
It is good practice to limit the horizontal distance air must
travel to a return in an Intermediate clean room. A horizontal
distance of 14 to 16 ft (4.2 to 4.8 m) should be a design goal.
Therefore, a room 28 to 32 ft (8.4 to 9.6 m) wide only needs
return grilles located in the peripheral walls. The potential
for cross contamination caused by particles dropping out
of the airstream, or otherwise being attracted to critical sur-
faces, while traveling long horizontal flow paths suggests
this limitation.
For wider rooms, it is common practice to box in support
columns and incorporate return grilles and return air ductwork
within the box. In the absence of conveniently located col-
umns, a vertical return plenum can be constructed of suitable
clean room compatible material.
In Less Stringent clean rooms, with remote-mounted HEPA
filters, standard air-conditioning diffusers can be installed in the
ceiling. Air patterns similar to those in standard air-conditioned
spaces can be created. Low wall returns are suggested to follow
the standard clean-room design practice of bringing clean air in
high and removing it low. Where ceiling returns are used, there
may be areas of high particle count in the clean space, particu-
larly during periods of high activity. Ceiling returns have been
used in some Less Stringent clean rooms. Success is related more
to the level of particles generated than the ability of the system
to remove them.
The mixed-flow approach has been used where critical and
non-critical processes are in the same clean space. If space is not
available to house critical operations in a separate room, a single
clean room can be created with differing zones of cleanliness.
Zones are created by adjusting the filter pattern in the ceiling. In
a critical area, more filters are installed in the ceiling. In a less
critical area, fewer filters are installed. Supply air may have to be
canalized downward over the critical zone before it diffuses to
the general space. Depending on clean-room ceiling height, a 2
ft (0.6 m) high Plexiglas shield, or even a flexible plastic curtain
draped to within 12 to 18 in. (304 mm to 457 mm) of the floor,
can be used.
Return air patterns are adjusted by appropriately locating
return grilles to accommodate the varying filtered air quanti-
ties and to prevent cross contamination. A raised floor with air
return plenum would be even more effective. However, it is
often precluded by the client’s budget, which usually drives
the choice of a mixed flow room as a cost-effective solution
for extending a client’s limited resources.
A shortcoming of non-unidirectional clean rooms is pock-
ets of air with high particle counts. These pockets can per-
sist for a period of time, and then disappear. This is due to
currents that are set up within the room due to process-re-
lated activity combined with the random nature of the down-
ward airflow. An effort has been made to simulate
unidirectional flow by creating a positive pressure plenum
below the main clean-room ceiling, then installing an air-
diffusion mechanism as a second ceiling. Perforated plastic
or aluminum panels have been used, as has a proprietary
screening system composed of woven or non-woven fabric.
The result has been flow characteristics approaching unidi-
rectional flow at velocities significantly lower than those seen
in Stringent clean rooms. The airflow pattern’s piston effect
prevents formation of particle-laden pockets and generally re-
sults in a more predictable cleanliness level. This performance
is achieved at the lower air velocities that are characteristic of the
Intermediate and Less Stringent clean-room designs (Figure 1).
Sensible Cooling Load
The cooling load sensible heat ratio in most clean rooms
exceeds 95%. Cooling is usually required year-round due to
Table 1: The new ISO clean-room classifications are shown at left. U.S. Federal
Standard 209E classifications in “English” and Metric designations are also shown.
The “Guideline” column indicates the three categories described for the purpose
of this article. Note that Class 100 may be considered a Stringent clean room when
it is designed for unidirectional flow and an Intermediate clean room when it is
designed for non-unidirectional flow in non-critical applications. The right-hand
columns provide airflow guidelines in feet per minute average room velocity for
Stringent clean rooms and air changes per hour for Intermediate and Less Strin-
gent clean rooms.
O
S
I
s
n
o
it
a
c
ifi
s
s
a
l
C
l
a
r
e
d
e
F
E
9
0
2
d
r
a
d
n
a
t
S
l
a
r
e
d
e
F
E
9
0
2
d
r
a
d
n
a
t
S
e
n
il
e
d
i
u
G
w
o
lfri
A
)
m
p
f(
w
o
lfri
A
)
H
C
A
(
1
.viu
q
E
o
N
.viu
q
E
o
N
t
n
e
g
nirt
S
0
0
1
–
0
7
2
.viu
q
E
o
N
.viu
q
E
o
N
t
n
e
g
nirt
S
0
0
1
–
0
7
3
1
5
.
1
M
t
n
e
g
nirt
S
0
0
1
–
0
7
4
0
1
5
.
2
M
t
n
e
g
nirt
S
0
0
1
–
0
7
5
0
0
1
5
.
3
M
t
n
e
g
nirt
S
e
t
ai
d
e
m
r
e
t
n
I
0
0
1
–
0
7
5
7
2
–
5
2
2
6
0
0
0
,
1
5
.
4
M
e
t
ai
d
e
m
r
e
t
n
I
A
/
N
0
6
1
–
0
7
7
0
0
0
,
0
1
5
.
5
M
e
t
ai
d
e
m
r
e
t
n
I
A
/
N
0
7
–
0
3
8
0
0
0
,
0
0
1
5
.
6
.
M
t
n
e
g
nirt
S
s
s
e
L
A
/
N
0
2
–
0
1
9
.viu
q
E
o
N
.viu
q
E
o
N
t
n
e
g
nirt
S
s
s
e
L
A
/
N
.
q
e
R
s
A
August 2001
ASHRAE Journal
43
Clean Rooms
the high fan heat contribution to the airstream as well as the
heat generated within the clean room by process equipment.
The small latent load is generated by personnel. Each clean
room is a unique project and should be analyzed carefully to
confirm the nature of the cooling load.
In Stringent and Intermediate clean rooms, most of the large
amount of air flowing through the room is generally not con-
ditioned. It is recirculated by fans. The conditioning is done
by air handlers with sensible cooling coils that draw off a
percentage of the total airflow, condition it, and then dis-
charge the air back into the main airstream before it reaches
the recirculating fans (Figure 2). The temperature of the air
entering the Stringent clean room might only be a few de-
grees cooler than the return air due to the large air volume
being cooled. This temperature difference will usually permit
ceiling-mounted HEPA/ULPA filters to be used, with down-
ward airflow that does not produce uncomfortable conditions
for workers.
In Less Stringent clean rooms the total airflow may, in
some cases, be close to that required for a normal cooling
application. That is, the air temperature entering the room
may be 15°F to 20°F (8.3°C to 11°C) colder than the return
air. In such cases, standard ceiling diffusers or other strate-
gies intended to minimize uncomfortable drafts within the
room should be used.
Makeup Air
Outside air is required to makeup for the process exhaust and
exfiltration that typically occurs in trying to maintain a posi-
tive pressure within the clean space. Makeup air is very expen-
sive in that it must be tempered, humidity adjusted, and cleaned
before being introduced into the clean room. While makeup air
is unavoidable, it should be minimized to the extent possible
in the interest of energy conservation and economy.
Clean-room pressures are usually positive relative to unrated
areas. Generally, a value of 0.05 in. w.c. (12 Pa) pressure for the
clean space relative to unrated areas is recommended. Higher
pressures tend to result in whistling noises and make doors
difficult to open (or close). In clean suites with multiple clean-
liness classes, the trend is to maintain a positive pressure of
0.02 in. w.c. (5 Pa) between adjacent clean spaces of differing
ratings, with the higher pressure in the space at the higher clean-
liness rating.
The quantity of makeup air can be determined by summing
all the process exhaust volumes in the space and then adding
two additional air changes per hour. This semi-empirically de-
rived value has proven to be a safe quantity to use to size the
makeup air handler. Actual makeup air introduced at any one
time will vary depending on door openings, leakage, and ac-
tual exhaust in operation.
The makeup air handler must condition the outside air so it is
compatible with the clean-room design parameters. This typi-
cally requires filtration, pre-heating, cooling, reheating, dehu-
midification, and humidification.
In Stringent clean rooms, the unit frequently has three stages
of filtration, a 30% ASHRAE efficiency pre-filter, a 95% effi-
ciency intermediate filter and a final HEPA filter. Intermedi-
ate and Less Stringent clean rooms often have only two stages
of filtration, a 30% pre-filter, and a 95% final filter. As the
name suggests, the final filter is at the discharge of the unit.
Preheating is commonly provided where the outside tem-
perature falls below 40°F (4°C) in winter. Cooling and dehu-
midification is accomplished in the cooling coil where the
dew point in the clean room is ≥42°F (5.6°C). Since Stringent
clean rooms with fully garbed workers may be maintained at
a dry-bulb temperature as low as 66°F (19°C), this puts the
lower end of effective humidity control through refrigeration
alone at about 40% relative humidity. Reheating is required
to raise the low temperature coming off the cooling coil after
dehumidification. In calculating reheat, the heat added to the
airstream by the recirculating fans is taken into account. This
can be quite significant in Stringent clean rooms.
Achieving coil temperatures that can produce a room dew
point lower than 42°F (5.6°C) can pose problems. When less
than 40% RH is required, the common practice is to use a desic-
cant system of some type.
In the system described here, the makeup air unit provides
all the latent cooling and humidification. The assumption is
that the properties of the makeup air can be adjusted to ac-
commodate the latent capacity added by the workers and any
moisture that penetrates through the clean-room walls. It also
assumes that the latent load throughout the facility is more or
less uniform. These assumptions should be tested in each ap-
plication. They depend on the conditions surrounding the
clean room, outside air conditions, and any process within
the clean room that might add moisture to the airstream.
In smaller clean rooms with low outside air quantity, the sen-
sible cooling air handler described earlier can be designed as
a sensible/latent air handler that conditions the makeup air as
well as recirculation air. In this case, there is a mixed airstream
composed of clean-room air and outside air that must be con-
ditioned. Mixing dampers proportion the volume of each air-
stream in response to clean-room pressure. As clean-room
pressure falls, the outside air damper opens and the recirculat-
ing air damper throttles closed. The air from this unit is dis-
tributed to the recirculating fans.
In Less Stringent clean-room applications, the total volume of
recirculation air may be close to the air volume required for
conditioning. In that case, there may be no recirculating fans at
all but rather the air handler, or multiple air handlers, condition
and recirculate all the air needed by the clean room.
Summary
The trend in clean-room guidelines is to cast the designer in
the role of expert “generalist” able to fulfill the wishes of the
client, once those wishes are known. The guidelines typically
use words such as “subject to agreement between buyer and
seller” to draw the client into the decision-making process
since there are as many variations on clean-room design as
there are designers that create them. The guidelines presented
here have proven effective in use and represent the consensus
of technical opinion as the author understands it. As with any
guidelines, they must be shaped to each situation to accom-
modate the varying conditions encountered in the field.
16
ASHRAE Journal www.ashraejournal.org
September 2001
BONN, Germany—Trane vice president of government af-
fairs, James Wolf, Presidential Member ASHRAE, attended
the 2001 Kyoto Protocol Meetings in Bonn, Germany, as a
non-governmental observer. The two-week meeting ended July
27. He was interviewed by ASHRAE Journal after returning
to the U.S.
Q: How is the U.S. role evolving?
A: The Bush Administration remains op-
posed to the Kyoto Protocol and the new po-
litical agreement that is referred to as the Bonn
Accord.
Their position is not to engage in any discus-
sion about Kyoto or the Bonn Accord. The Bush
Administration has said that it will present its
own climate change action plan later. We don’t
know what that plan will be or the timing, but
we know that it will not be ready for the Sev-
enth Session of the Conference of Parties to the
UN Framework Convention on Climate Change
in Morocco from Oct. 29–Nov. 9.
As a kind of interesting aside, the U. S. Sen-
ate Foreign Relations Committee recently
passed a resolution 19-0 to request the Bush
Administration to engage in negotiations to
amend the Kyoto Protocol or to offer a U.S. proposal on cli-
mate change.
What I see evolving is a push by the Senate to go along with
the international process and the Bush Administration going
ahead with developing its own U.S. action plan.
Q: What is the reaction to the U.S. position?
A: The international reaction to the U.S. position is disap-
pointment. They are still holding out some hope that the U.S.
will come back and re-engage. I think there’s also an anxious-
ness to hear what the U.S. is willing to do to address global
climate change.
With the business community, the fossil fuel industry is
elated with the Bush Administration’s position.
Businesses that are coal producers and heavy in fossil fuels
feel that the Kyoto Protocol will be damaging to their busi-
ness as well as the U.S. economy. However, the businesses in
the U.S. that have a stake in energy renewables are disap-
pointed and frustrated.
I think that the industries that could benefit from the United
States committing to the Kyoto Protocol are waiting to judge
the situation until they see the Bush plan.
A Breakthrough at Bonn
Q: What are the more significant developments at Bonn?
A: The Protocol enters into force and becomes legally bind-
ing after it has been ratified by at least 55 parties to the con-
vention, including industrialized countries representing at
least 55% of the total 1990 carbon dioxide emissions from this
group.
What happened in Bonn is that the rest of the
world reached an agreement on most of the key
political issues. These issues included operating
rules for emissions trading and other market-
based mechanisms, how the sequestration of car-
bon by forests and other “sinks” will be credited
toward Kyoto emission targets, funding to help
developing countries combat and cope with cli-
mate change, and mechanisms to encourage and
enforce compliance with Kyoto targets.
Although most of the high-profile issues have
been resolved, many technical issues remain
that will play a significant role in determining
the practicability and efficiency of the emis-
sions trading system.
Final action on a compliance regime, which
was one of the most contentious issues in Bonn,
was also deferred. However, the parties agreed
to some elements of the compliance regime, in-
cluding that a country must make up its shortfall plus 30 per-
cent during the next period for failing to meet emissions tar-
gets.
Q: What is the future of the treaty?
A: All countries involved have agreed upon the goal of
ratifying the protocol to go into effect by September 2002 at
the Johannesburg, South Africa, 2002 World Summit on Sus-
tainable Development. That summit will be held on the 10th
anniversary of Rio Convention, which started the talks that
lead to the Kyoto Protocol. The World Summit on Sustainable
Development is actually a United Nations meeting on mul-
tiple subjects, and it is also an opportunity to have a meeting
related to the protocol. It is likely to become a firm commit-
ment by 2002. Currently, more than 40 countries have ratified
the Kyoto Protocol. The European Union, which consists of 15
countries, has indicated that all of their countries expect to
ratify by September 2002. And you also have other countries
such as Canada and Japan committing to ratify the protocol.
Based on this, there will clearly be more than 55 countries
ratifying it. It appears it will become a legal, binding treaty by
late fall 2002.
An Update on the Kyoto Protocol
James Wolf
12
ASHRAE Journal www.ashraejournal.org
September 2001
Addendum 62n: Revising
The Ventilation Rate Procedure
By Andrew Persily, Ph.D.
Member ASHRAE
A
About the Author
SHRAE Standard 62 covers a
wide range of issues related to
indoor air quality. However, the
Ventilation Rate Procedure is
arguably the heart of the stan-
dard and the Standard 62 committee is
working very hard to revise that proce-
dure. The most recent manifestation of
that effort is Addendum 62n, which is
out for a second public review through
Sept. 24, 2001. This short article is in-
tended to provide some background on
the revision and to briefly describe the
addendum.
Why Revise the Procedure?
The first question one might ask is
why revise the Ventilation Rate Proce-
dure at all. There are a number of rea-
sons. First, much of the existing material
is in nonmandatory language. In many
instances, this language makes it unclear
what is required to comply with the
standard and what is only recommended.
To address this problem, the SSPC has
been directed to produce a standard in
mandatory and enforceable language
that is better suited for adoption by
building codes.
Another reason to revise the Ventila-
tion Rate Procedure is that the require-
ments accounting for ventilation
effectiveness and system efficiency are
unclear and therefore often not used,
leading to lower ventilation rates than
intended. Also, the requirements
accounting for intermittent occupancy
and intermittent ventilation are unclear,
misused and the subject of several in-
terpretations.
In addition, some users believe that the
existing requirements result in ventila-
tion rates that are higher than necessary
Andrew Persily, Ph.D., is the chair
of Standing Standards Project Com-
mittee (SSPC) 62.1.
in densely occupied spaces, such as the-
aters and auditoria. Meanwhile, others
believe the procedure results in lower
ventilation rates than advisable in
sparsely occupied spaces. Perhaps most
importantly, the Ventilation Rate Proce-
dure in Standard 62-1999 went out for
public review in 1986, and there has
been a great deal of new research and
practical experience since that time.
What’s in Addendum 62n?
The biggest change in the Ventilation
Rate Procedure as embodied in Adden-
dum 62n is its conversion to mandatory
and enforceable language suitable for
adoption into a building code. Gone are
the recommendations, vague require-
ments to account for ventilation effec-
tiveness, and other guesswork.
This addendum makes it easy to deter-
mine how much outdoor air an air han-
dler must bring into a building and easy
to know you’ve complied with the stan-
dard. On first glance, the addendum may
appear more complicated than the cur-
rent version of Section 6.1 in the stan-
dard, but that is because it is more spe-
cific. Overall, I think you will find it
easier to use and less subject to interpre-
tation by code officials, building own-
ers and others.
The other significant proposed change
to the Ventilation Rate Procedure is the
manner in which one determines the out-
door air required in the occupied por-
tion of a ventilated space.
In the current standard, there is a table
of ventilation requirements in units of
cfm (L/s) per person or cfm per ft2 (L/s
per m2) of floor area. In the first case, one
multiplies the table value by the number
of people in the space. A problem with
this approach is that the table values in-
clude some ventilation for the person and
some for the floor area they occupy, and
in densely occupied spaces this ventila-
tion for the floor area can be “over-
counted,” resulting in what many people
view as higher ventilation rates than are
really needed. In lightly occupied spaces
the calculated ventilation rate could simi-
larly be insufficient.
The revised procedure in Addendum
62n allows one to explicitly account for
occupant density by providing two ven-
tilation requirements, one per person
RP and one per unit floor area RA. To
determine the ventilation required for a
given space Vo, the number of people P
is multiplied by the per person require-
ment RP and the floor area A is multi-
plied by the floor area requirement RA.
The results are then added together to
determine the outdoor air requirement
for the space:
A
P
o
AR
PR
V
+
=
While this additive approach has been
somewhat controversial, its flexibility
is a big plus and the math really isn’t
that complicated.
Other important changes to the stan-
dard are specific guidance on how to
account for ventilation effectiveness
(mixing in the space), recirculation in
multiple space systems, and other sys-
tem efficiency effects. Addendum 62n
provides default values to account for
these factors, while more complex meth-
ods are available to designers if they
choose to use them.
Where’s the Addendum Been?
Addendum 62n went through a first
public review in 1999, which resulted in
about 70 unique comments. Of these,
Proposed Procedure Is Easier to Use
September 2001
ASHRAE Journal
13
about half called for increased ventila-
tion rates, while a somewhat smaller num-
ber suggested further decreases.
About 10% of the comments ad-
dressed the issue of complexity, and these
were evenly split between complaints
about too much complexity and requests
for more detail.
About one-third of the comments con-
cerned the additive methodology for
combining the people and floor area ven-
tilation requirements, but the committee
has retained this approach based prima-
rily on its ability to explicitly account
for occupant density. However, the ad-
dendum now makes it clear that the ad-
dition of ventilation rates based on
people and floor area is a calculation
method and not a fundamental principle
of indoor air quality.
In response to the first public review,
a number of changes were made in this
new draft. Some of the ventilation re-
quirements were increased (most nota-
bly in educational buildings), while
ATLANTA—Eighteen addenda have
been approved for publication in ANSI/
ASHRAE/IESNA Standard 90.1-1999,
Energy Standard for Buildings Except
Low-Rise Residential Buildings.
The addenda cover building enve-
lope, HVAC, lighting, the energy cost
ASHRAE Publishes New Addenda to Standard 90.1
budget method, and administration and
enforcement, according to Lawrence
Spielvogel, chair of the Standard 90.1
committee.
The published addenda to ASHRAE
are
available
free
at
http://
www.ashrae.org.
others have stayed the same or even been
reduced somewhat.
A number of changes have also been
made to address the issue of complexity,
including the removal of a requirement
for minimum supply airflow rates, the ad-
dition of a figure describing the proce-
dure, and a number of simplifications in
language and notation.
I encourage you to take a look at Ad-
dendum 62n during the public review.
If you have some thoughts on how it
could be improved, please submit a com-
ment per the instructions on the
ASHRAE web site.
If you submit a comment, please pro-
pose alternative wording that would be
more acceptable to you; such comments
are much easier for us to work with, and
are much more likely to yield the result
you have in mind. As always, if you have
any thoughts or questions on this sub-
ject or any other aspect of the revision of
Standard 62, please contact me or another
committee member.
In the meantime, check the ASHRAE
web site at www.ashrae.org under
Standards for announcements of new
public reviews and other changes to
Standard 62-1999.
Advertisement in the print edition formerly in this space.
September 2001
ASHRAE Journal
43
ASHRAE Journal
Centrifugal Chillers
V
All-Variable Speed
Centrifugal Chiller Plants
About the Author
By Thomas Hartman, P.E.
Member ASHRAE
Thomas Hartman, P.E., is principal
for technology development, The
Hartman Co., Marysville, Wash. He is
a member of ASHRAE TC 9.1’s sub-
committee on chiller plants.
ery often selection programs find variable speed centrifugal chill-
ers to be less cost effective than constant speed chillers. This
has made uncertain the future of variable speed in centrifugal
chiller plants. However, plants with variable speed chillers can
operate much more efficiently than constant speed plants, but only if
operating strategies are incorporated that are tailored specifically to these
chillers’ unique performance characteristics.
This article explains at the applications
level how variable speed centrifugal
chillers can be applied and operated
more effectively to enhance their perfor-
mance in comfort conditioning chiller
plant applications. Furthermore, this ar-
ticle shows that all-variable speed chiller
plants (plants in which chillers, con-
denser pumps and tower fans all use vari-
able speed drives) can improve plant
efficiency significantly without adding
capital costs to the chiller plant design.
Performance Characteristics
Variable speed chillers often are not
included in chiller plant designs because
variable speed chillers are still seen as
an add-on to an otherwise constant speed
chiller plant. When variable speed is
used, it is often applied only to one chiller
in the plant. Otherwise, the plant usually
operates the same as a conventional con-
stant speed plant. However, conventional
chiller sequencing strategies do not ex-
tract the full potential of variable speed
chillers because of differences in perfor-
mance characteristics between variable
speed and constant speed chillers.
Figure 1 compares the performance
curves of a typical constant speed cen-
trifugal chiller with that of a variable
speed centrifugal chiller with the same
mechanical components at various loads
and entering condenser water tempera-
tures. The performance curves in Figure
1 show the wire-to-water performance for
the two chillers. This notation means that
the performance in kW/ton at each point
includes all mechanical, motor and vari-
able speed drive losses. The performance
curves in Figure 1 also assume a con-
stant chilled water supply temperature
at all operating conditions.
Figure 1 illustrates two important per-
formance differences between variable
and constant speed centrifugal chillers:
1. When the entering condenser water
temperature is fixed, constant speed cen-
trifugal chillers have a relatively flat op-
erating efficiency over the 50% to 100%
load range while variable speed chillers
see an improving efficiency (lower
kW/ton) as the load drops below 100%.
2. The efficiency of a variable speed
chiller is more positively affected by re-
ductions in the condenser water tempera-
ture than a constant speed chiller.
These two performance differences
make imperative a reconsideration of how
a plant can be operated most effectively
when variable speed centrifugal chillers
are incorporated in the plant design. The
differences can also help explain how it
is possible to configure variable speed
plants that provide improved efficiency
but have about the same installed cost as
constant speed plants. This cost issue will
be discussed later in this article.
Chiller Operation
Engineers and plant operators are most
familiar with constant speed chiller op-
eration. Because constant speed chillers
have a relatively flat performance curve
across a range of loading conditions (Fig-
ure 1), the focus of constant speed chiller
plant operations has been to minimize
the amount of on-line equipment. This
permits chillers to operate as close as pos-
sible to their full capacity to reduce the
percent of parasitic load from condenser
water pumps and tower fans that are usu-
ally sequenced with chillers. However,
Figure 1 also shows that variable speed
chillers operate most efficiently well
below full load. The efficiency improve-
ment can be substantial.
To determine how to sequence variable
speed chillers for their most efficient
operation, a new chiller performance pa-
rameter has been developed called the
“natural curve”1 of the chiller. Figure 2
illustrates the natural curve concept.
Like Figure 1, the performance curves in
Figure 2 assume a constant chilled water
temperature at all loads. However, in Fig-
ure 2 the performance curves are for
equal leaving condenser water tempera-
ture instead of entering condenser water
temperature. The use of leaving con-
denser water temperature (like the use of
chilled water supply temperature) is a
more useful concept in rating chillers
because it compensates for variations in
condenser water flow.
For example, if condenser water flow
is varied, the performance of the chiller
will remain in accordance with Figure 2
so long as the leaving condenser water
44
ASHRAE Journal www.ashraejournal.org
September 2001
ASHRAE Journal
temperature is the parameter monitored to determine perfor-
mance. If the flow is reduced, a lower entering condenser water
temperature must be provided to maintain the same leaving
condenser water temperature. This results in a higher log mean
temperature difference between the condensing water and the
refrigerant in the condenser that offsets the loss in water-to-
tube conductance caused by the lower flow rate.
Conversely, at higher flows a lower temperature difference
offsets the increase in the water-to-tube conductance due to
the higher flow rate. This characteristic has been shown to hold
for chiller evaporators over ranges of flow.2 Though the direc-
tion of heat flow is opposite in a chiller condenser, the charac-
teristics of the heat transfer are essentially the same, and rating
chiller efficiency based on leaving condenser water tempera-
ture eliminates the need to make adjustments for changes in
the rate of water flow through the condenser over a range of
possible flow rates.
As shown in Figure 2, the natural curve of a variable speed
chiller when operating with a fixed chilled water supply tem-
perature is a simple concept. It is the locus of points of highest
chiller operating efficiency at various condenser water tem-
perature and load conditions. Notice that the best efficiency
(lowest kW/ton) for the variable speed chiller when the leaving
condenser water temperature is 85°F (29°C) is achieved at about
63% load. This is the point on the natural curve for that con-
densing water temperature. The natural curve is developed by
connecting the points of highest efficiency for each condens-
ing water temperature.
A similar natural curve can be constructed for applications
where chilled water supply temperature is variable. Because
the natural curve of a chiller represents the highest operating
efficiency curve of the chiller, it is clear that for maximum
chiller operating efficiency, chillers should be sequenced to
operate as closely as possible to their natural curves. Figure 2
shows that the natural curve, and therefore, the loading at which
optimum operating efficiency is achieved for a variable speed
chiller, is not at or near its full capacity at any condenser water
temperature condition.
Figure 2 is typical for many variable speed chillers. There-
fore, to operate variable speed chillers most efficiently, the
sequencing methodology needs to be different than that nor-
mally employed for constant speed chillers. This is one reason
why variable speed chillers do not achieve optimum perfor-
mance when mixed with, or operated the same as, constant
speed chillers in a chiller plant.
Condenser Pumps and Cooling Towers
Another way to improve variable speed chiller efficiency is
to take advantage of the fact that the performance of variable
speed chillers is more sensitive to reductions in condenser
water temperatures (Figure 1). A significant amount of research
and development has been done on tower optimization strate-
gies.3,4,5 However, there has not been a strong emphasis on
operating cooling tower fans and condenser pumps more ef-
fectively in multi-tower plants. This is because constant speed
chillers are not as significantly affected by reductions in con-
denser water temperatures as are variable speed chillers.
Currently, most chiller plant operating strategies seek to
keep the water flow rate through condenser bundles constant.
Before network-based digital controls were available, constant
condenser water flow was desired because chiller controls were
reactive, and changes in condenser conditions could affect
the stability of the stand-alone chilled water temperature con-
trol provided with each chiller.
The operation of tower fans varies from project to project.
Many chiller plants operate tower fans to provide a specific
tower leaving water temperature. When variable speed chillers
are applied, the efficiency improvements that can accrue from
lower condensing water temperatures have led some to recom-
mend a low leaving tower water temperature setpoint as an opti-
mization strategy. Others adjust the leaving tower water setpoint
based on outdoor wet-bulb temperature or other criteria. How-
ever, nearly all tower fan and condenser pumping strategies shed
condenser pumps and tower fans, usually in parallel with the
shedding of chillers, as the load falls. When variable speed chill-
ers are used, these existing tower and pump control strategies are
not effective because they fail to optimize the efficiency of the
heat rejection components at part loads in multi-tower plants.
Shedding towers as the cooling load falls due to reduced
ambient temperatures leads to higher tower water approach
Figure 1: Performance comparison of constant and variable
speed centrifugal chiller.
Figure 2: The natural curve of a variable centrifugal speed
chiller.
September 2001
ASHRAE Journal
45
temperatures. The relationship between plant load, wet-bulb
temperature and tower approach for a chiller plant is shown in
Figure 3. The data in Figure 3 are based on actual crossflow
tower performance for a typical chiller plant located in the
Detroit area serving a comfort conditioning application. The
plant is comprised of three chillers and towers with constant
speed condenser pumps and tower fans that operate according
to a leaving tower water setpoint when the chiller served by
each tower is on line.
Figure 3 assumes the condenser pumps account for 60% of
the total heat rejection power and the tower fans the remaining
40%. The tower is selected for 3 gpm/ton (0.05 mL/J) and an
entering water temperature of 95°F (35°C) at design condi-
tions. If the plant is operated conventionally, chiller and tower
sets are normally shed as the load decreases. At 100% load, all
three towers and chillers will be on line. At two-thirds load, one
chiller/tower set will be shut down and the load will be carried
by two towers and chillers. At one-third load, a single tower/
chiller operates. The expected wet-bulb temperatures shown at
each of the three load points in Figure 3 reflect the Detroit area
climate. While the design maximum wet-bulb temperatures
vary, the rate of decrease in wet-bulb temperature with cooling
load is typical of much of the interior United States and Canada
for comfort cooling applications.
An operation strategy that involves maintaining a low leav-
ing tower water setpoint will result in continuous full speed
tower fan operation at each of the load conditions (Figure 3).
The resulting approach temperature at each load point is shown
Figure 3: Effect of wet bulb on cooling tower approach.
Figure 4: Comparison of conventional and variable speed
condenser pump and tower fan operation.
 




 


46
ASHRAE Journal www.ashraejournal.org
September 2001
ASHRAE Journal
based on entering tower water temperature
(leaving condenser water temperature). By add-
ing the approach temperatures in the figure to
the wet-bulb temperature for each load point,
the net effect on chiller head at each load point
can be determined. With this chiller and tower
sequencing strategy, the tower approach tem-
perature rises as the chiller plant load and out-
door wet bulb fall. The rising approach
diminishes some of the potential benefits of
variable speed chiller applications because vari-
able speed chillers benefit significantly from
reduced condensing temperature.
When the chillers and pumps are operated
by effective network control, the need for con-
stant condenser water flow is eliminated because the network
control can provide proactive control where systems and com-
ponents react to changes in a coordinated fashion. With net-
work-based digital controls, flow in both the evaporator and
condenser of a centrifugal chiller can be varied over signifi-
cant ranges, and the chiller can continue stable and effective
operation.
If the chiller plant uses an operating strategy where towers
remain on line but condenser pumps and tower fans are slowed
as the cooling load falls, significant reductions in condensing
temperature can be achieved using the same or less power as
the tower shedding strategy. Figure 4 shows the effect on leav-
ing chiller condenser water temperature for the tower staging
strategy of Figure 3. Figure 4 also shows a strategy where
condenser pumps and tower fans are slowed rather than shed,
such that the total input power required by the pumps and fans
is exactly the same at each of the three points for both strate-
gies. The power for both strategies includes all motor and vari-
able frequency drive losses.
As shown in Figure 4, the leaving condenser water tempera-
tures that can be achieved with the same input energy, but by
slowing the pumps and fans in a coordinated fashion, are lower
than by shutting towers down as the load falls. Because Figure
4 compares leaving condenser water temperatures, the differ-
ence between the two strategies provides an accurate compari-
son of the effect on chiller efficiency performance regardless
of any differences in water flow rates. The flow through the
cooling towers varies when pumps slow and towers remain on
line. To perform as shown in Figure 4, the distribution system
for each tower must be designed to accommodate the expected
range of flows effectively.
Figure 4 shows that slowing condenser pumps and tower
fans and keeping towers on line results in lower chiller con-
denser temperatures compared to shedding constant speed
condenser pumps and towers as the load falls when the total
power use is the same for both. Other methods of condenser
pump and tower fan control have been considered. Some in-
volve operating all pumps and fans at full speed, while others
sequence constant speed pumps and variable speed towers at
different load points or temperature setpoints. However, using
all-variable speed equipment on the heat rejection side, which
is designed to operate with speed control based on load condi-
tions of the variable speed chiller(s) served, results in the high-
est overall plant performance at part load conditions.6
All-Variable Speed Chiller Plants
A strong tie exists between the operation of the chillers and
the heat rejection systems. Several rules concerning the appli-
cation of variable speed chillers have been derived from such
analyses of variable speed plants. These rules are:
1. When variable speed chillers are used, optimum perfor-
mance and simplicity of operation is achieved when all chill-
ers in the plant are variable speed and have identical
performance characteristics.
2. To concurrently achieve the benefits of reduced condensing
temperatures and low condenser pump/tower fan power consump-
tion, condenser pumps and tower fans should also use variable
speed, making the plant an all-variable speed chiller plant.
3. The focus must be on operating chillers at equal loading
and as near as possible to their natural curves, and also on
coordinating chiller, condenser pump, and tower fan power to
minimize the overall plant power consumption at each load
condition. Such coordination is most simply achieved by con-
trolling pump and fan speed directly from percent of maxi-
mum input chiller power rather than to meet specific tower or
condenser water temperature setpoints.
Operating an all-variable speed chiller plant that consists of
variable speed chillers, condenser pumps and tower fans at less
than full capacity conditions leads to the greatest operating
efficiency. However, there are limits to the amount of load
reduction that can be accommodated by slowing the equip-
ment. In Figure 2, variable speed chiller efficiency improves
as load is reduced to a peak efficiency point (the chiller natu-
ral curve), then falls. The same is true for the heat rejection
equipment, but the point of peak efficiency is usually not the
same for both systems.
An easy-to-apply technique has been developed using the
natural curve to establish the sequencing strategy for variable
speed chillers, and coordinating variable speed operation of
condenser pumps and tower fans with chiller input loading.
The technique operates all plant equipment as close as pos-
sible to the curve of highest operating efficiency. The natural
curve chiller sequencing and power-based speed control coor-
dination described herein are patented technologies. An inex-
Figure 5: Average annual chiller plant efficiency in kW/ton (COP). Input en-
ergy includes chillers, condenser pumps and tower fans, based on electrically
driven centrifugal chiller plants in comfort conditioning applications with
42°F (5.6°C) nominal chilled water supply temperature and open cooling
towers sized for 85°F (29.4°C) maximum entering condenser water tempera-
ture. Local climate adjustment for North America climates is ±0.05 kW/ton.
September 2001
ASHRAE Journal
47
pensive site license is required for their application.
Energy Use of All-Variable Speed Chiller Plants
The energy efficiency improvement that can be expected by
implementing an all-variable speed chiller plant in place of a
conventional constant speed chiller plant depends on the exact
design and application in which it is used. It also depends on
the climate where the plant is located. Figure 5 contains a chart
showing the comparison of average annual kW/ton for centrifu-
gal chiller plants of various equipment and vintages. Generally,
optimized all-variable speed chiller plants can be expected to
operate at an average annual kW/ton of between slightly less
than 0.5 and 0.7 depending on the application and nominal
equipment efficiency. Simulations and analyses based on 15
representative worldwide climate applications show that the an-
nual energy use for all-variable speed chiller plants that are
operated with natural curve sequencing and power-based speed
optimizing controls will be on average 28% lower than fully
optimized conventional constant speed chiller plants with equip-
ment of the same nominal efficiency at peak load conditions.6
Comparing First Costs
Usually, it is assumed that there will be a cost premium to
construct an all-variable speed chiller plant and that the pre-
mium is the cost of the variable speed drives less the cost of the
across-the-line starters for the chillers, pumps and fans. How-
ever, it becomes evident that in many applications construct-
ing an all-variable speed chiller plant in place of a constant
speed plant of the same size and nominal efficiency costs about
the same. Consider the chiller performance curves in Figure 1.
The efficiency of variable speed chillers increases as the load
falls. If the chiller plant is designed with a peak capacity larger
than the peak load it serves to provide some measure of failure
protection, then at peak load conditions, chillers and towers
will not operate at full capacity.
In Figure 1, below about 90% load a variable speed chiller of
the same nominal efficiency as a constant speed chiller operates
more efficiently. When the heat rejection equipment is also con-
sidered, the difference increases dramatically. Although it varies
among chiller manufacturers, generally one can assume that a
variable speed chiller with a wire-to-water nominal full load
operating kW/ton of about 0.06 kW/ton higher than a similar
constant speed chiller will be similar in cost.
Below about 80% loading, an all-variable speed chiller plant
configuration incorporating that variable speed chiller with a
higher nominal kW/ton will begin to operate more efficiently
than a conventional plant with the more efficient constant
speed chiller that has the same initial cost. This means that
when chiller plants are sized with a 20% or greater margin of
excess capacity, the operating efficiency of an all-variable
speed chiller plant incorporating equipment of about the same
cost will operate more efficiently even at peak load condi-
tions than a conventional constant speed plant, which loses
efficiency when the equipment is oversized.7
Anytime a chiller plant is oversized for failure or standby
protection the nominal efficiency of the chiller plant should
be based on the actual peak load served by the plant rather
 




 


48
ASHRAE Journal www.ashraejournal.org
September 2001
ASHRAE Journal
than the total capacity of the plant. Doing so reduces the nomi-
nal full load efficiency requirements of variable speed plant
components and therefore lowers their cost. This cost reduc-
tion, along with further reductions from effective network con-
trol connections8 offsets the extra cost for the variable speed
drives and allows all-variable speed chiller plants to provide
substantial annual energy savings while costing about the same
to implement as an optimized constant speed alternative of
the same capacity. However, designers are cautioned to ensure
their equipment selections meet applicable efficiency codes
that may be based on full load nominal chiller efficiency.
In the long term, all-variable speed chiller plant applications
open up new areas of equipment efficiency improvement op-
portunities. Many available variable speed chillers have not
been designed specifically for variable speed operation. Rather,
variable speed drives are simply added to chillers designed for
constant speed applications. Chiller manufacturers that want to
offer chillers specifically for all-variable speed chiller plants
have an opportunity to develop chillers with operating effi-
ciencies at low load conditions that are much higher than today’s
chillers. At the same time, a substantial opportunity exists to
achieve cost savings by configuring chillers only for all-vari-
able speed plant applications.
Chillers suitable for all-variable speed chiller plants can be
simpler, more modular and integrated, and supplied in fewer
sizes and configurations than required to meet the constant
speed chiller market. In small chiller plants, costs can be re-
duced by using single chillers that fit very well into the load
profiles of many plants. In larger multi-chiller plants, designs
can be developed that use simple variable speed chillers with-
out prerotational vanes.
Designing, Commissioning and Operating
All-variable speed chiller plants are configured much the
same as constant speed chiller plants. As with conventional
plants, chilled water and condenser circuits can use common
headers or can dedicate pumps and towers to individual chill-
ers depending on owner preferences, distances, and other con-
siderations. All-variable speed plants generally do benefit when
all chillers are selected to be the same size and have identical
performance characteristics. It is easier to configure and de-
velop effective controls when chillers are identical. Further-
more, because variable speed chillers operate most efficiently
at part load, there usually is not a compelling reason for vary-
ing the size of the chillers in a plant. However an all-variable
speed chiller plant is configured, maximum and minimum flows
and operating temperatures need to adhere to manufacturers’
published limits as with any chiller application.
The additional control sequences required to operate an all-
variable speed chiller plant effectively with natural curve se-
quencing and power-based speed control are not difficult to
implement. When compared to some optimized constant speed
plant control sequences, such all-variable speed plant se-
quences often are simpler. Outdoor dry bulb or wet bulb or
tower water temperature controls are not essential to the opera-
tion of all-variable speed chiller plants serving most comfort
cooling applications.
Consider a typical three-chiller plant schematic as shown in
Figure 6. Although plant optimization technologies should
include the distribution system, to simplify this discussion,
consider that the speed and loading of the on-line chillers is
modulated to meet a specific chilled water supply temperature
setpoint. Aside from coordinating the operation of all on-line
chillers to achieve equal loading, the operational requirements
that are unique to an all-variable speed plant of this configura-
tion fit two basic categories:
1. Sequences for chiller/tower/pump sets such that chillers
operate as close as possible to their natural curves.
2. Sequences that optimize the speed of the condenser pumps
and tower fans for the chiller tower sets that are operating.
All other control sequences will be essentially the same as
those in a constant speed chiller plant of the same configura-
tion. Using the natural curve method of chiller sequencing re-
quires the plant controller to determine at all times
where chillers are operating in respect to their natural curve and
whether the chillers would operate closer to their natural curve if
a chiller were added or subtracted from the on-line chillers.
Generalized algorithms have been developed for estimating
the current operating point by measuring the chiller kW and the
leaving condenser and evaporator water temperatures. (If plant
control is to be accomplished directly by the chiller control
panel, it is usually desirable to employ refrigerant temperatures
or pressures instead of water temperature, and a control algo-
rithm developed specifically for the chiller to improve sequenc-
ing precision.) Formulas have been developed to determine the
operating point of a variable speed chiller from input power and
leaving chilled water and condenser temperatures. An example
is provided below that works well to calculate the current capac-
ity of some chillers from power input, condensing, and chilled
water temperatures:
(
)
(
) 1
1
1
3
2
−
×
×
=
−
C
C
ADT
DDT
CPF
C
Q
Where,
Q is the fraction of the design maximum capacity (output) of
each on-line chiller.
CPF is the fraction of maximum power currently drawn by
each on-line chiller.
DDT is the “Design Delta T,” the difference between the de-
sign leaving condenser water temperature and the design leav-
ing chilled water temperature.
ADT is the “Actual Delta T,” the current actual difference be-
tween the leaving condenser water temperature and the leaving
chilled water temperature.
C1 – C3 are constants whose values are determined by the
performance characteristics of the chillers employed in the
plant. These values are determined from the performance data
supplied by the manufacturer.
Similarly, the natural curve capacity of a chiller can be ap-
proximated for many chillers as a function of the current oper-
ating capacity and the difference in condenser and chilled
water temperatures compared to the design difference of those
temperatures, or:
(
)
ADT
DDT
f
QNC
,
=
September 2001
ASHRAE Journal
49
For some chillers such as shown in Figure 2, this can be
approximated as a simple linear function in the form:
5
4
C
ADT
C
QNC
+
×
=
Where:
QNC is the fraction of the design maximum capacity at which
the chiller will be operating on its natural curve at the current
cooler and condenser conditions.
C4 – C5 are constants whose values are determined by the
performance characteristics of the chillers.
With the previous calculations, a chiller should be added
anytime the operation of the plant will be closer to the natural
curve of the operating chillers with an additional chiller on
line. Therefore, the general equation for adding a chiller is:
(
)
CHILLER
A
ADD
THEN
1
IF
QNC
n
n
Q
QNC
Q
−
+
×
〉
−
Similarly, a chiller should be shed if the plant will operate
closer to the natural curve with one less chiller on line. The
general equation for shedding a chiller is:
(
)
CHILLER
A
SHED
THEN
1
IF
QNC
n
n
Q
QNC
Q
−
−
×
〈
−
Where,
n is the number of chillers on line. (If chillers are not sized
identically then n is the number of chilling units on line.)
Some chiller operation features should be used to adjust these
general formulas in practice. For example, chiller performance
curves are generally more gradual at operating points above the
natural curve than below the natural curve. So, it is generally not
desirable to operate a variable speed chiller below its natural
curve. This further simplifies the algorithm used to add chillers.
Also, looking at the chiller and heat rejection performance to-
gether may require a small adjustment in the overall natural
curve point at which chillers are sequenced. Once such charac-
teristics are determined, they can be easily used by adjusting or
adding to the general sequencing formulas.
The second unique element of an optimum all-variable speed
chiller plant operations sequence is to optimize the operation
of condenser pumps and tower fans based on the power draw of
the chiller served. Optimum overall chiller plant performance
is achieved when the rate of plant marginal capacity versus
marginal power use is the same for each element of the system.
I have named this the “equal marginal performance principle.”
Using this principle, a generalized formula for determining
the speed of the condenser pump and tower fan that serves
each on-line chiller has been derived that works well for many
comfort cooling chiller applications:
(
)
(
)
25
.0
5
6
1
6








−
−
=
C
C
CPF
RPM
C
Where,
RPM is the fraction of maximum speed of the pump or
tower fan.
CPF is the fraction of maximum power currently drawn by
the chiller served by the pump or fan.
C5 is a constant whose value depends on the relative sizing
(design maximum capacity) of the condenser pump or tower
 




 


50
ASHRAE Journal www.ashraejournal.org
September 2001
ASHRAE Journal
Figure 6: All-variable speed chiller plant.
fan. (Generally with a 3 gpm/ton
(0.05 mL/J) design maximum
condenser flow and a tower with
a 8°F to 12°F (4°C to 7°C) tower
approach, the value of C5 is 1.0
for pumps and fans. If smaller
equipment is selected, the value
of C5 can be approximated as the
fraction of design criteria applied.
For example, a 2 gpm/ton (0.04
mL/J) design maximum con-
denser flow design would use a
0.67 (2/3) exponent for the pump
speed control algorithm). If an
oversized pump or tower fan is
used, C5 will be greater than 1.0.
C6 is the fraction of maximum
power that the pump or fan draws
at 20% speed.
The “equal marginal perfor-
mance” method of coordinating
the heat rejection equipment in an
all-variable speed chiller plant does not use tower or condenser
water temperature setpoint controls.
The previous general form algorithms are used in the se-
quence of operations to stage chillers and control the speed of
pumps and fans for all-variable speed plants. They are not
usually difficult to establish and apply. In addition to these
algorithms, certain limiting functions may be used so that con-
denser pump speed does not drop below a specified minimum.
This ensures condenser water flow remains within recommended
limits to prevent excessive fouling.
Furthermore, added limits on the condenser water tempera-
ture may be helpful to ensure the condensing water tempera-
ture remains within prescribed manufacturer’s limits at all times.
Such limits can be easily added to the sequence of operations
and are effective in providing smooth automatic operation dur-
ing chiller startup. Limits also provide thresholds for alerting
operations staff to potential equipment malfunctions if they
occur during plant operation. Natural curve sequencing and
power-based speed control can be applied to virtually any type
of chiller or compression based cooling equipment including
air-cooled chillers and unitary equipment.
Ensuring the achievement of energy performance objectives
in an all-variable speed chiller plant design requires a particu-
lar focus on how the chillers are procured, commissioned and
operated. Procedures have been developed and published6 that
place a strong focus on the following elements crucial to suc-
cess in any chiller plant. These following elements are espe-
cially important when the design involves an all-variable speed
chiller plant:
1. A procurement process that requires chiller vendors to cer-
tify in their bids or proposals the wire-to-water chiller perfor-
mance criteria over a range of conditions without credit for
ARI-allowed tolerances.
2. A factory performance testing regimen that requires the
chiller manufacturer to demonstrate via factory testing that at
least one of the chillers (when all chillers are identical) meets
the guaranteed chiller performance criteria provided in their
bid, and a means for remedy if such performance criteria is not
 




 


September 2001
ASHRAE Journal
51
 




 


met in the tests.
3. A simple on-site commissioning plan that verifies the mini-
mum and maximum speeds and flow rates of the chiller plant
equipment and also verifies the equipment is sequenced and
operates correctly.
4. An ongoing on-site performance verification system that
provides real-time and accumulated chiller plant kW/ton or COP
information to the plant operations staff to ensure that the en-
ergy performance of the plant is maintained in the long term.
Employing such an organized and accountable approach to
implementing an all-variable speed chiller plant will go a long
way toward ensuring it will perform as expected and result in
significant annual energy use savings throughout its lifetime.
Summary and Conclusion
New, all-variable speed chiller plant operating strategies
have been developed that are based on the specific perfor-
mance characteristics of variable speed chillers and the vari-
able flow characteristics of condenser pumps and cooling
towers. Substantial annual energy use reductions can be ex-
pected from optimized all-variable speed centrifugal chiller
plants compared to constant speed chiller plants with the same
first cost.
All-variable speed technologies also can be applied to uni-
tary cooling system products with similar improvements in
annual energy use. Because it is estimated that cooling sys-
tems account for more than 20% of the electrical power gener-
ated in the U.S.,10 this potential reduction in energy, which can
be achieved without a first cost premium in many cases, makes
the widespread implementation of all-variable speed cooling
technologies both desirable and attainable. Implementation
of optimized variable speed cooling offers to be an important
element in bridging the gap that is developing between elec-
trical generation and energy usage in areas of North America.
References
1. The Hartman Company. 2001. The Hartman LOOP Chiller Plant
Design and Operating Technologies: Frequently Asked Questions, March.
2. Redden, G.H. 1996. “Effect of variable flow on centrifugal chiller
performance.” ASHRAE Transactions 102(2).
3. Braun, J.E. and Diderrich, G.T. 1990. “Near optimal control or
cooling towers for chilled-water systems.” ASHRAE Transactions 96(2).
4. Cascia, M.A. 2000. “Implementation of a near-optimal global set
point control method in a DDC controller.” ASHRAE Transactions.
5. Schwedler, M. 1998. “Take it to the limit...or just halfway?”
ASHRAE Journal July.
6. Hartman, T.B. 1999. “‘LOOP’ Chiller plant dramatically lowers
chilled water costs.” Renewable and Advanced Energy Systems for the
21st Century, Lahaina, Hawaii.
7. Guven, H. and J. Flynn. 1992. “Commissioning TES systems.”
Heating, Piping, Air Conditioning Magazine January.
8. Hartman, T. 2000. “Chiller plant control using gateway technolo-
gies.” Heating, Piping, Air Conditioning Magazine January.
9. Pacific Gas and Electric Company. 2000. “Chilled water plant
design guide.” A Report of the CoolTools Project.
10. Sartor, D. and A. Chen. 1996. “Green cooling: improving chiller
efficiency.” Center for Building Science Newsletter Spring.
October 2001
ASHRAE Journal
37
ASHRAE Journal
A
Kitchen Exhaust:
Issues and Solutions
About the Author
By John A. Clark, P.E.
Fellow/Life Member ASHRAE
John A. Clark, P.E., is an associate
vice president in the Mechanical Engi-
neering Group of Hammel, Green and
Abrahamson, Inc. in Minneapolis.
kitchen exhaust system is more than a hood in the kitchen area
to capture, contain, and remove vapor, smoke and grease from
cooking operations. Hood manufacturers have designed cano-
pies that capture and contain. Filter banks also are part of the package. It
is important to understand how the exhaust fan, stack discharge, and
replacement air contribute to a successful kitchen exhaust system.
Temperature rise is measured.
d. Fan failure test with 50% of mini-
mum cfm, 1 pint (473 mL) of grease ig-
nited. Temperature rise is measured.
e. Fire test with minimum cfm and 3
pints (1.4 L) of grease ignited. The hood
should not be damaged.
f. Burnout test with minimum cfm. The
head is coated with 0.3 lbs of grease per
square foot (0.01 kg/m2) and 1 pint (473
mL) of grease ignited. Temperature rise
is measured.
The measured temperature rise is com-
pared to an acceptable tabular value.
The four categories of cooking equip-
ment tested are listed according to the
cooking surface temperature:
• Light duty such as ovens, steamers
and small kettles up to 400°F (200°C).
• Medium duty such as large kettles,
ranges, griddles and fryers up to 400°F
(200°C).
• Heavy duty such as upright boil-
ers, charbroilers and woks up to 600°F
(315°C).
• Extra heavy duty such as solid-fuel
equipment up to 700°F (370°C).
The design exhaust rate is the desired
airflow rate in cfm/ft times the length of
the hood canopy. Table 1 is reproduced
from the 1999 ASHRAE Handbook—Ap-
plications.
As a reminder, the primary purpose of
the grease filter in the hood is to prevent
flame penetration into the duct. The ther-
mal plume will rise into the canopy and
be contained if there are no disturbing
cross currents of air.
Fans
Most systems place the exhaust fan
at or near the outlet of the duct system.
Placing the fan at the outlet end keeps
the duct under negative pressure so
leakage tends to be into the duct. If the
duct was pressurized by a fan near the
hood, grease would tend to leak out. A
roof-mounted fan often is used for
ease of service and cleaning. The pur-
poses of the fan, other than to move the
air, are:
• Keep the contaminants off the roof
surfaces,
• Discharge hot, grease-laden air away
from air intakes, and
• In the case of fire, direct the heat or
flames away from the roof or nearby sur-
faces.
The up-blast power roof ventilator
(PRV) is the fan most often selected for
this duty. This type of fan is a compact
unit and, with the proper curb, dis-
charges the exhaust at least 40 in. (100
cm) above the roof surface to satisfy the
requirement in Section 4-8.2.1 of NFPA
96 designed to keep the grease off the
roof surface.
The up-blast PRV has some shortcom-
ings. Its static pressure is normally lim-
ited to 2.0 to 2.5-in. w.c. (500 to 600 Pa).
This limitation becomes a problem when
Basic System Considerations
A hood canopy is used to contain the
rising thermal plume produced by hot
cooking processes. The hood includes
a filter bank to remove grease and to
prevent flame penetration into the
ductwork. Air movement transports the
heat and contaminants through the fil-
ters, up the ductwork, and out of the
building. A fan provides the air move-
ment.
The design airflow for a UL-listed hood
is based on the minimum amount of air
required to capture and contain the ther-
mal plume. The newer codes will relate
cfm per linear foot of hood to the cook-
ing surface temperature hood tests as
conducted per UL 710 Standard. This UL
cfm is a minimum established under test
conditions. Consider using a value of
10% to 15% more cfm to deal with field
conditions.
The UL710 rating is based on the fol-
lowing tests:
a. Temperature test with minimum
cfm and cooking equipment on. Tem-
perature rise is measured.
b. Cooking test with minimum cfm
and cooking 70% lean meat patties. No
smoke spillage allowed.
c. Abnormal flare-up with minimum
cfm, 1 pint (473 mL) of grease is ignited.
38
ASHRAE Journal www.ashraejournal.org
October 2001
ASHRAE Journal
there is a long exhaust duct and/or when
the hood contains cartridge-type filters
that have greater resistance than baffle-
type filters. For example, a cartridge-type
hood designed for charbroilers at 300 cfm
per linear foot (43 L/s per linear meter)
has a static pressure loss of 1.5 in. w.c.
(370 Pa). This does not leave much static
pressure capacity for the ductwork and
stack outlet losses. If the fan cannot de-
velop the necessary static pressure, it will
not move its design exhaust volume. The
result will be grease discharged out of
the fan outlet and onto the roof and/or
nearby surfaces.
When large amounts of grease appear
on the fan or roof, often the cfm is below
design values. Once the fan capacity is
returned to its proper cfm, the grease dis-
charge drops significantly.
The condition of grease discharge at
low exhaust cfms is a result of not enough
air at the filter surface to cool vaporized
grease and moisture. The cooling at this
point is needed for the filters to remove
grease. The grease and water vapor are
separated from the airstream at the filter,
if condensing can occur at the filter sur-
face. The larger particles are then sepa-
rated as the air changes direction as it
passes through the filter bank. If the pro-
cess produces a large amount of vapor,
water mist can be used to cool the vapors
at the hood. The ASHRAE-sponsored re-
search project to measure what is contained in the kitchen
exhaust confirmed this cooling and condensing phenomenon.
If the up-blast PRV is not appropriate, what other types of
fans can be used? A utility fan set with backward inclined
blades is a good choice for systems with higher static pres-
sure requirements. The fan set should have the UL 762 rating
for high temperature service. The fan arrangement can be
horizontal if the discharge is at least 40 in. (100 cm) off the
roof, or it can be upwards. An in-line fan with the motor lo-
cated out of the airstream and belt/pulley protection from
grease is another choice. A horizontal or vertical discharge is
acceptable with the proper bearing and support. Consider-
ation should be given to drain the rain and moisture that may
reach the fan scroll. Drain outlets are available in the lower
area of the fan scroll. Exhaust stack configurations may be
one of the types as shown in Figure 1. Some fan manufactur-
ers lay the centrifugal fan wheel in a horizontal arrangement
and angle the outlet upwards. This is a specialized arrange-
ment that can be considered.
Stack Discharge
Fan discharge stack design often is neglected. Most designs
simply satisfy the height requirement above the roof surface
and the direction of discharge. The discharge plume will tend
to remain at the elevation where the discharge vector is over-
come by the wind vector. The result is that nearby intakes re-
entrain the exhaust contaminants. The average discharge
velocity from PRV units is 1,000 fpm (5 m/s).
Therefore, with a 15 mph (24 km/h) crosswind, the discharge
will stay at the 40-in. (100 cm) discharge above the roof. Also,
with the fan’s low profile, the stack outlet is vulnerable to wind
backwash from adjacent structures. To make matters worse, the
exhaust fan and the replacement air unit often are surrounded
by a visual screen or wall enclosure. In these cases, the dis-
charge effluent often stays within the enclosure and is re-en-
trained into the replacement air system.
Figure 2 illustrates a proven design that has been success-
ful in industrial and laboratory exhaust systems. The design
outlet velocity of these stacks should be in the 2,500 to 3,000
fpm (13 to 15 m/s) range. The discharge plume will extend
another 5 to 10 ft (1.5 to 3 m) above the stack outlet before
the wind vector turns the plume horizontal. This height sepa-
ration keeps the exhaust out of intakes that are below the
plane of the plume discharge. Induced air from the drain open-
ing also dilutes the odor and smoke particulate in the ex-
haust air. If the exhaust is unusually odorous or smoky, air
Figure 1: Typical exhaust outlets.
Figure 2: High velocity vertical discharge.
Minimum
40 in.
Discharge
Height
PRV
Vented Base
Drain
Horizontal
Centrifugal Fan
Utility Set
Roof
Extended
Base
Drain Lip
Drain
Roof
D+1
4D
6 in. Min.
D
From Indoor Fan
D+1
4D
D
6 in.
Min.
d
o
o
h
f
o
t
o
o
f
r
a
e
n
il
r
e
p
m
f
c
,
e
t
a
R
w
o
l
F
t
s
u
a
h
x
E
m
u
m
i
n
i
M
d
o
o
H
f
o
e
p
y
T
y
t
u
D
t
h
g
i
L
y
t
u
D
m
u
i
d
e
M
y
t
u
D
y
v
a
e
H
y
t
u
D
y
v
a
e
H
a
rt
x
E
y
p
o
n
a
C
d
e
t
n
u
o
M
-lla
W
0
0
2
o
t
0
5
1
0
0
3
o
t
0
0
2
0
0
4
o
t
0
0
2
+
0
5
3
d
n
alsI
el
g
ni
S
0
0
3
o
t
0
5
2
0
0
4
o
t
0
0
3
0
0
6
o
t
0
0
3
+
0
5
5
)
e
d
is
r
e
p
(
d
n
alsI
el
b
u
o
D
0
0
2
o
t
0
5
1
0
0
3
o
t
0
0
2
0
0
4
o
t
0
5
2
+
0
0
5
w
o
r
b
e
y
E
0
0
2
o
t
0
5
1
0
5
2
o
t
0
5
1
—
—
r
e
v
O
s
s
a
P
/fle
h
S
k
c
a
B
0
0
2
o
t
0
0
1
0
0
3
o
t
0
0
2
0
0
4
o
t
0
0
3
d
e
d
n
e
m
m
o
c
e
R
t
o
N
Table 1: Typical minimum exhaust flow rates for listed Type 1 hoods for cooking
equipment type.
October 2001
ASHRAE Journal
39
Kitchen Exhaust
can be introduced into the exhaust air-
stream before the fan (Figure 3).
Outlet stack velocity is governed only
by the consideration for fan static pres-
sure/horsepower and noise. The stack
height is usually about 10 ft (3 m) above
the roof surface. At velocities above
3,000 fpm (15 m/s), the velocity pres-
sure loss of duct fittings increases, re-
quiring more fan horsepower, and the
velocity noise rises above NC 40 levels,
which is objectionable. The stack can
be round and made of stainless steel, alu-
minum, or painted galvanized steel,
to minimize visual objection to the
stack.
An exhaust stack for a system that shuts down at night in a
cold climate causes problems. The problems are heat loss from
the building up the stack; start-up problems moving cold dense
air up a multistory stack; and freezing of sprinkler heads at the
roofline near the stack outlet. One solution to these problems
is to provide a closure damper at or near the system outlet. The
authority having jurisdiction often allows a closure damper at
the horizontal discharge of the centrifugal fan or in the inlet to
the fan at the roof curb, if the damper is accessible at the roofline
(Figure 4).
Replacement Air Concept
Replacement air for the air exhausted should come mainly
from the kitchen area. Ten to 15% of the outdoor air can be
transferred from the dining area adjacent to the kitchen. This
is also advantageous to control the migration of cooking
odors into the dining area. Be careful that the transfer air
path does not occur mainly at the pass-through window
between the kitchen and the dining room. The air velocity
tends to cool off the food resting on the shelf in the pass-
through window.
The supply air to the kitchen should be through outlets that
do not disturb the rising thermal plume off the cooking sur-
face. Avoid using four-way diffusers at or near the hood canopy.
The goal is to avoid blowing toward the hood so the airflow
Figure 4: Typical closure damper arrangement.
Butterfly Damper
Roof
1/2 × 1/2
Mesh
Screen
does not impinge on the hood face and drop down, which
disturbs the thermal plume. Typical supply air outlets are per-
forated panels or grilles in the front face of the hood, slot dif-
fusers blowing away from the hood face, low velocity mass
flow down discharge diffusers, backwall discharge ducts be-
low the cooking surface, and vaned diffusers located away
from the hood face. Hood side curtains control disturbing cross
drafts at the hood. The replacement air quantity must come
from outdoor air intakes of supply units to the space. These
outdoor air intakes cannot be closed after occupancy in an
attempt to save energy.
Conclusion
To achieve more predictable and reliable performance from
a kitchen exhaust system, select UL-listed hoods appropriate
for the cooking equipment and select a fan that will produce
the tested minimum cfm at the system static pressure. Select
fan types that will not re-entrain the exhaust back into the
outdoor air intakes. Provide an appropriate exhaust stack that
directs the discharge away from the same level as outdoor air
intakes. Provide replacement air supply devices that do not
disturb the thermal plume from cooking surfaces. Balance the
outdoor inlet cfm to the exhaust cfm. Lack of attention to one
or more of the components listed previously is likely to cause
failed or substandard kitchen exhaust systems.
Figure 3: Exhaust stack dilution inlet.
ASHRAE Journal
Hybrid Ventilation
18
ASHRAE Journal www.ashraejournal.org
October 2001
H
Design Strategies
For Hybrid Ventilation
About the Author
By William J. Kosik, P.E.
Associate Member ASHRAE
William J. Kosik, P.E., is president
of OWP&P Engineers, Chicago.
ybrid ventilation systems are an innovative and potentially en-
ergy-efficient approach to ventilating and cooling buildings.
While not yet widely used in the United States, there are many
documented examples of successful applications worldwide, especially
in the European Union. These systems appear to be drawing interest
from building owners, architects and engineers in the United States.
To understand the appropriate appli-
cation of this technique, this article will
address the following questions relating
to hybrid ventilation systems:
1.What is hybrid ventilation?
2.What advantage would building
owners and occupants see from the use
of a hybrid ventilation system?
3.What are some design strategies to
implement a hybrid ventilation system?
4.What are some of the design chal-
lenges for implementing hybrid venti-
lation?
5.Where are some installations and
what additional research is available on
this topic?
One Part of a Larger Strategy
The incorporation of hybrid ventila-
tion strategies is just one component of
a multidisciplinary, holistic building
design process. The use of a design tech-
nique such as hybrid ventilation must
be viewed as a part of a comprehensive
design strategy that aims to reduce the
overall energy usage of the building, as
well as create a healthier, stimulating
environment for the building’s occupants.
However, hybrid ventilation is still
viewed as a type of “cutting-edge” de-
sign technology (despite the fact that
some of the concepts used in the design
of hybrid ventilation systems date back
to ancient times). The widespread use of,
and advancements in, building design
technology, materials, and building sys-
tems may have reawakened interest in
these important design ideas.
The main theory behind any sustain-
able design strategy is to work with the
climate not against it. The primary objec-
tive of most air-conditioning design strat-
egies is to create an indoor environment
that will remain at a relatively constant
temperature and humidity level, regard-
less of the outdoor conditions. The de-
sign concept to actively use the outdoor
environment to control the indoor envi-
ronment is worth discussion and explora-
tion to determine the applicability for all
building projects. Since the indoor tem-
perature will be greatly affected by this
application, it is imperative that the HVAC
engineer be an integral part of the design
process, providing engineering input to
help shape the final design. To help this
process, the use of computer-aided design
techniques allows for very detailed itera-
tive analysis of alternate energy-saving
strategies. This assists the design team (in-
cluding engineers, architects, building
owners and end users) to make better-in-
formed decisions on how the strategies
might affect building operation.
Explanation of Hybrid Ventilation
Buildings with hybrid ventilation sys-
tems use both mechanical ventilation/
cooling and natural (passive) ventilation
strategies. The term mixed-mode venti-
lation is often used to describe these sys-
tems.1 However, there is an important dif-
ference between hybrid ventilation, and
mechanically ventilated and cooled
buildings that happen to have operable
windows. The latter has no way of con-
trolling the amount of mechanical cool-
ing and ventilation if windows are
opened, and may defeat the purpose of
reducing energy costs since the outdoor
air may impose additional load on the
system. Hybrid ventilation systems have
built-in strategies to have the mechani-
cal and passive systems work in conjunc-
tion with each other. There are two main
types of hybrid ventilation systems:
1.Changeover (or Complementary).
Changeover systems, as the name implies,
have spaces that are either totally in me-
chanical air conditioning or totally in
natural ventilation mode.
2.Concurrent (or Zoned). Again, as the
name implies, these systems are designed
to have concurrent operation of both the
mechanical and natural ventilation sys-
tems. These systems are usually designed
to have discrete zones that can either have
mechanical or natural ventilation.
Control is done automatically in hybrid
ventilation systems. The changeover can
either be seasonal, or daily, reacting to in-
door temperature, air quality, outside tem-
perature, wind speed/direction, humidity,
etc. In concurrent systems, it is important
to treat the zones differently to prevent
October 2001
ASHRAE Journal
19
Hybrid Ventilation
the systems from “fighting” each other.
Why Use Hybrid Ventilation Systems?
One may ask at this point: Why should engineers,
architects, building owners and developers consider the
use of hybrid ventilation? Reducing energy usage and
the resulting power plant emissions is one reason. But
also the use of these systems may result in higher occu-
pant satisfaction. Finally, the system may offer building
owners a greater degree of flexibility and lower life-cycle
costs in the operation and maintenance of the building.
Energy Cost and Global Pollution Reduction. Us-
ing a hybrid ventilation system will reduce the energy
usage of a building. Since fan and cooling energy will
account for a large percentage of a building’s energy
use, reducing the amount of energy used to move and
cool the air can have a significant impact on the over-
all energy use of a building. Studies of buildings us-
ing natural and hybrid ventilation systems conducted
by CIBSE have shown a 25–50% reduction in energy
use over buildings using conventional cooling and ven-
tilation systems.2 An energy usage simulation comparing stan-
dard and hybrid ventilation systems also indicates a reduction
in energy usage of approximately 20%. Also, on a larger scale,
reducing energy consumption on a building level can reduce
Figure 1: The success of integrated design relies on close collabora-
tion between the architect and the engineer early on in the design
process.
global warming and ozone depletion.
Higher Occupant Satisfaction. To determine how the use of
natural ventilation affected occupant satisfaction, ASHRAE
conducted research project RP-884.3 This research project in-
Advertisement for the print edition formerly in this space.
October 2001
ASHRAE Journal
21
Hybrid Ventilation
cluded the collection of 21,000 sets of raw data for 160 office
buildings across four continents covering a wide range of cli-
matic zones. (For more information on this body of research,
see ASHRAE Journal October 2000.4) The major findings of
this research show that in a naturally ventilated environment
(compared to an air-conditioned environment):
• People adapt their behavior to become more active par-
ticipants in the control of their environment (such as when
they are allowed to open and close windows).
• People will wear clothing with a wider range of clo values
that corresponds more closely to the outdoor temperature.
• People’s metabolic rates will remain fairly consistent re-
gardless of indoor temperature.
• People can tolerate and perhaps prefer higher localized
velocities, such as natural breezes from an open window.
• People prefer a wider range of indoor temperatures that
have a direct correlation to outdoor temperatures.
People have less tolerance to temperature deviations in
sealed, air-conditioned buildings. In fact, they tend to be two
times as sensitive to temperature fluctuations. It seems that
these data correlate to people’s expectations or reactions to a
given circumstance. When indoor air temperature changes
correspond to outdoor air temperature changes, people will
modify their behavior accordingly. However, when a building
is sealed shut and they do not have an opportunity to control
their environment, or when they do not have a sense of the
outdoor conditions, they will become less tolerant of tempera-
ture swings that they cannot control. This seems to be consis-
tent with the notion that a person’s comfort level will be based
largely on their individual perceptions and expectations.
Building Flexibility. Hybrid ventilation systems can poten-
tially offer a higher degree of flexibility and lower life-cycle costs
over traditional systems. Since fan and refrigeration systems will
run less when natural ventilation is being used for cooling or air
movement, equipment will have a longer useful life, and regular
maintenance cycles may be reduced. Also, standard components
such as filters and belts that typically require regular replacement
will also have longer life spans. Having a controllable means of
providing natural ventilation can act as a backup for mechanical
cooling and ventilation failure, and vice-versa.5
Design Strategies
As with all building designs, there are many different strate-
gies to implement a hybrid ventilation system. And as men-
tioned previously, it will all be just one part of an overall
strategy to create a stimulating and healthy indoor environ-
ment and to minimize the building’s energy usage.6 It is also
critical that the HVAC engineering and architecture design
processes go hand-in-hand, and the building owner/occupants
have clear understanding of the design intent (see Figure 1).
The type of hybrid system will be very specific to the build-
ing and the site, so it is difficult to offer any standard design
solutions. The following is an overview of the main strategies
in designing a hybrid ventilation system:
Operable Windows. Allowing people to open windows in a
mechanically cooled and ventilated building may be consid-
ered a hybrid ventilation system. But having the mechanical
ventilation system work in conjunction with operable win-
dows is really the essence of a true hybrid system. Having
sensors that can shut down ventilation systems (or zones) when
windows are opened will prevent the systems from working
against each other. A further step in this is to use automatically
operated window openers that will open windows when out-
door conditions allow. Obvious safeguards and overrides would
need to be a part of this strategy to prevent over-cooling or
over-heating and to prevent breaches in security.
Integral Building Openings. There may be areas of a building
where it is impractical to rely on operable windows as a part of a
There is a wealth of research on the design of natural and
hybrid ventilation including well-documented case studies
detailing energy costs, internal temperatures and occupant
comfort levels. Some of the research that is available is as
follows:
1.CIBSE Applications Manual AM10: 1997 Natural Venti-
lation in Non-Domestic Buildings (www.cibse.org): Twenty-
three hybrid and natural ventilation buildings were docu-
mented by CIBSE, including case studies for completed
projects in the UK (20), Germany, Amsterdam, and Malta.
2.NatVent, Natural Ventilation for Offices (http://
projects.bre.co.uk/natvent): NatVent is a seven-nation Euro-
pean consortium that studied the applicability of natural ven-
tilation to office buildings. The research focused on reduc-
ing heat gains, increasing thermal mass, and cooling by
natural ventilation. The consortium also developed and docu-
mented design strategies and software for architects and en-
gineers. Nineteen case studies for completed projects were
analyzed and documented by NatVent in their March 1999
publication, including buildings in Belgium (3), Switzer-
land (3), Denmark (3), Great Britain (3), Norway (2), The Neth-
erlands (3), and Sweden (2).
3.University of California, Berkeley (www.cbe.berkeley.edu):
Three hybrid ventilation buildings were studied by the Center
for the Built Environment, including a 75,000 ft2 (6970 m2)
building in San Rafael, a 208,000 ft2 (19 300 m2) building in
Sacramento, and a building in Palo Alto.
4.International Energy Association, Paris (http://
hybvent.civil.auc.dk/): Twelve hybrid ventilation buildings
were studied, including completed projects in Australia, Bel-
gium (2), Denmark, Italy, Japan (3), Norway (2), The Nether-
lands, and Sweden. The booklet “Principles of Hybrid Ven-
tilation” will be the final product of the project. Besides
explaining the principles of hybrid ventilation, it will in-
clude solutions for energy-efficient, comfortable and cost-
effective hybrid ventilation as well as recommendations of
control strategies and analysis methods. The booklet is ex-
pected to be available in 2002.
Where is Hybrid Ventilation Being Used?
22
ASHRAE Journal www.ashraejournal.org
October 2001
ASHRAE Journal
hybrid ventilation strategy. In these areas, one may consider the
use of building openings that are integral to the design of the
building. These could be louvered openings with mechanically
operated dampers that allow the controlled introduction of out-
side air into spaces when conditions allow. Proper precautions to
prevent insects and animals from entering the building, as well as
filtration of the air would be required. Trickle ventilators, which
allow constant “background” ventilation, are another example.
Use of Atrium. Buildings with a central atrium are good
candidates for applying hybrid ventilation strategies. The natu-
ral stack effects that drive airflow up into an atrium can help
drive the introduction of outside air through operable win-
dows or fixed building openings (see Figure 2).
Heat Stacks. If a central atrium is not available, stacks that
will drive the airflow through the building can be an alternative
design solution. One design consideration is to have the stacks
contain a material (glass block, for example) that will allow the
solar heat gain on the stack to help drive the buoyancy of the air.
Double-skin Glazing Systems. While not prevalent in the
United States primarily due to cost and unfamiliarity with the
construction methods, some buildings across Europe (and in
other parts of the world) are now being built with double-skin
glazing systems. These systems consist of an exterior envelope
that is essentially a traditional exterior wall system shrouded by
a secondary envelope of glass. In addition to creating a highly
insulated cavity that reduces uncontrolled air infiltration, it
allows for a very effective means of introducing natural ventila-
tion into a building. The cavity, heated by solar heat gain, cre-
ates a stack effect that will drive airflow up the cavity. Operable
windows on the inside allow the users to open them into the
cavity, instead of directly to the outdoors. This will reduce exte-
rior noise transmission, allow for filtered openings at the base of
the cavity and provide a greater degree of security. Fans may be
placed at the top of the cavity to assist when necessary.
Fan Assist. As an added measure to help the air movement
through a building, low horsepower fans may be added to help
when the stack effect is not great enough to drive the airflow.
Low Pressure Air-Conditioning Components. If the natural
stack effect is great enough, air-handling components (heat-
ing/cooling coils) with low-pressure drops may be used to pre-
treat the outside air prior to its entering the building, without
fan assistance. This strategy may extend the times during the
year that passive systems can be used before full mechanical
ventilation and cooling/heating is required.7
Additional Design Considerations. A hybrid ventilation
system will rely on many other interrelated building design
concepts to be successful:
1.Exposed Thermal Mass: The exposed thermal mass and
the use of high-heat-capacity building materials (such as con-
crete and masonry) will be an integral part of the natural ven-
Advertisement for the print edition formerly in this space.
October 2001
ASHRAE Journal
23
Hybrid Ventilation
tilation strategy. The materials will store the heat during the
day and release it at night into the space, relying on structural
nighttime cooling of the building via cooler nighttime out-
door air temperatures.
2.The Use of Natural Light: Artificial light sources are one
of the largest contributors to the cooling load of a building.
The use of natural light in daylighting strategies will not only
lower the total electrical consumption of the building and the
demand for artificial lighting, but also the cooling load.8
3.Solar Shading: Exterior solar shading devices not only re-
duce the solar heat gain but could also act as a light shelf comple-
menting the daylighting strategy. The shading devices on the
southerly exposures will allow for the low angle sun to penetrate
into the space during the winter months, contributing to the
passive strategies used in the building. In addition, the use of
mechanized interior shading devices will reduce the cooling
load in other areas. Highly sophisticated systems may use me-
chanically operated exterior shades that track the position of
the sun and the intensity of the solar heat gain, to minimize the
cooling load and maximize the use of natural light.9
4.The Use of Natural Ventilation: Since hybrid ventilation
systems use a combination of wind-driven and pressure differ-
ential-driven natural ventilation techniques, the proper archi-
tectural building design (depth of occupied zones, operable
window locations and sizes, building orientation, etc.) is criti-
cal to the successful passive air movement through a building.
5.Prevailing Winds: Proper building orientation must con-
sider the speed and direction of the local prevailing winds.10
6.Use of Mechanical Cooling and Ventilation: In hybrid ven-
tilation systems, the natural ventilation system is to be used
when the outdoor air conditions are appropriate; mechanical
cooling and ventilating systems will be used when they are not.
This is an important factor in deciding to use this design, based
on the local climatic conditions. The mechanical systems will
be used when thermal balance (no heating or cooling required)
cannot be achieved using natural ventilation.
7.Control Strategies: A very robust building management sys-
tem will be needed to control the operable windows, louvers,
dampers, etc., and to integrate the operation of the mechanical
system with the natural ventilation system. In addition, lighting
controls that vary the amount of artificial light based on avail-
able natural light should be used. Monitoring and control of CO2
levels and relative humidity will allow for the activation of the
mechanical cooling and ventilating system during times when
the passive system cannot keep the levels within target ranges.
8.Air Distribution: Given the variety of spaces within a
building, the air distribution concepts should be studied in
detail to understand how the air will flow through the building
based on different scenarios. Areas that have transient occu-
pancies and those that have fixed seating will need to be treated
differently. Computational fluid dynamics (CFD) techniques
can be used to analyze this air distribution.
9.Clustering of High Heat Gain Spaces: Areas of high heat
gain and/or spaces that require tighter temperature tolerances,
such as computer areas, should be located together to allow for
efficient distribution of conditioned air. Lower heat gain areas
and/or spaces with less strict temperature tolerance require-
ments should be located nearer to the source of natural venti-
lation. This will be most effective when designing buildings
with concurrent hybrid ventilation systems.
10. Life Safety Issues: Another challenge in a building that
relies on natural convection currents is developing a design to
prevent the spread of fire and smoke propagation. Since one of
the main concepts of naturally ventilating a building is to
promote air movement from space to space (driven by either
convective forces or by wind pressure), designing a hybrid or
natural ventilation system requires great care in verifying that
life safety is not compromised.
11. Control of Infiltration: Since the entire concept of the
design is to promote the natural flow of air through the building,
when the outdoor temperatures are excessively low, care will
need to be taken to control unwanted infiltration at the en-
trances to the building and other openings. Double vestibules
and very tight fitting dampers will need to be used to overcome
the natural stack effect during periods of extreme cold weather.
12. Control of Outdoor Pollutants: This will vary based on
the location of the building. Proper filtration of the incoming
air will be essential to provide the appropriate indoor environ-
ment. Effective filtration will be easier to achieve with fixed
building openings, rather than operable windows. Assessing
the site of the building (tight-urban versus open-suburban)
will help to develop the filtration goals.
Figure 2: Integrated design often involves computer render-
ing and analysis of the building structure. The heat stacks
and atrium are major components of the passive air move-
ment design strategy.
24
ASHRAE Journal www.ashraejournal.org
October 2001
ASHRAE Journal
Current Design Challenges
As with any innovative idea, certain challenges will arise
in the design, construction, and operation of a building that
uses hybrid ventilation. Through close collaboration with
the building owner, architect, engineer and contractor, these
challenges can be addressed. Proper education of the
building’s occupants as to the operation of the building will
help to bring their expectations in line with the anticipated
performance of the building. Some of the issues that are cre-
ating challenges to designing hybrid ventilation systems
include:
• Most of the research and implementation of hybrid venti-
lation systems is being done in Europe. This is probably be-
cause energy costs in Europe have historically been signifi-
cantly higher than those in the United States.
• The design/construction industry in the United States is
unfamiliar with some of the concepts. Since a majority of new,
modern office buildings in the United States will be designed
and built with a full mechanical ventilation and cooling sys-
tem, there are very few engineers, architects, trade contractors,
developers or building owners who are familiar with hybrid
ventilation techniques. The lack of familiarity with these con-
cepts leads to a perceived higher risk and higher cost associ-
ated with the implementation of a hybrid system.
• U.S. codes and standards contain few references to hybrid
ventilation systems. Most codes defer to the local authority to
make the final interpretation.
• People in the United States are more used to hermetically
sealed office environments compared to people in other parts
of the world, probably because the building stock in the U.S. is
generally much newer. This may be one of the most important
obstacles to the implementation of these systems. The design
specifications for modern buildings in the United States state
definitive temperature and relative humidity requirements that
are plus/minus a few percentage points. This requirement works
against any type of natural ventilation strategy, due to the
inherent internal temperature swings when opening a build-
ing to its external environment.
However, the increasing costs of electrical and natural gas
production and transmission will continue to raise awareness
of energy efficient design principles. Furthermore, the issues
of global warming and ozone depletion will continue to
heighten awareness for the prudent use of natural resources.
Conclusions
As in any architectural and engineering project, the fine points
of the design as well as the budgetary constraints of the project
will shape the final solution for the building. Control strategies
that integrate the mechanical and natural ventilation systems,
as well as the other sustainable design strategies, will be the key
challenge in designing a successful building that uses a hybrid
ventilation system. Although the United States has not yet em-
braced this as a mainstream design solution, the concepts be-
hind the design of hybrid and natural ventilation systems are
not new, and large amounts of hard research exist to help the
architect and engineer. The results appear to be moving in a
favorable direction, but more U.S.-based research and applica-
tion will be needed to educate the building design and con-
struction community if it is to succeed. This education and aware-
ness process may be sped up as energy usage and prices rise.
References
1. The Chartered Institution of Building Services Engineers. 2000. Mixed
Mode Ventilation – Applications Manual AM13:2000. London: CIBSE.
2. The Chartered Institution of Building Services Engineers. 1997.
Natural Ventilation in Non-Domestic Buildings – Applications Manual
AM10:1097. London: CIBSE.
3. de Dear, R.J. 1998. “A global database of thermal comfort field
experiments.” ASHRAE Transactions 104(1).
4. Brager, G.S. and R.J. de Dear. 2000. “A standard for natural
ventilation.” ASHRAE Journal 42(10).
5. Brager, G.S., E. Ring and K. Powell. 2000. “Mixed-mode venti-
lation: HVAC meets Mother Nature.” Engineered Systems May.
6. Heiselberg, P. 2000. “Design principles for natural and hybrid
ventilation. ”Proceedings of Healthy Buildings 2000, Vol. 2.
7. Heinonen, J. and R. Kosonen. 2000. “Hybrid ventilation concepts for
commercial buildings.” Proceedings of Healthy Buildings 2000, Vol. 2.
8. O’Connor, J. et al. “Tips for daylighting with windows.” The
Integrated Approach: Research paper by Ernest Orlando Lawrence
Berkeley National Laboratory.
9. Olgyay & Olgyay. 1957. Solar Control & Shading Devices.
Princeton, N.J.: Princeton University Press.
10.Yeang, K. 1996. The Skyscraper Bioclimatically Considered, A
Design Primer. London: Academy Group Ltd.
Advertisement for the print edition formerly in this space.
October 2001
ASHRAE Journal
25
ASHRAE Journal
Ammonia
A
Ammonia Refrigeration
In Supermarkets
About the Authors
By Alexandre Presotto Jr. and Carlos Guilherme Süffert
Alexandre Presotto Jr. is director
of SPM Engenharia in Porto Alegre,
Brazil. Carlos Guilherme Süffert is
a partner at SPM Engenharia.
s an alternative to using CFCs and HCFCs in refrigeration sys-
tems in supermarkets, plants have been developed in Brazil that
use secondary fluids. These plants initially were conceived with
the purpose of reducing the quantity of refrigerants in the plant. The
refrigerant is limited to the central plant, and the secondary fluid trans-
ports the “cold” from the plant to the consumer’s point of sales (display
cases and warehouses). Subsequently, it was possible to eliminate halo-
gen gases from the system by using ammonia.
Operation of the System
The system consists of a liquid chiller
that cools down a water solution that in-
cludes an antifreeze agent. The antifreeze
is able to keep this solution in the liquid
state at low temperatures (Figure 1). The
solution flows through distribution pip-
ing driven by a centrifugal pump from
the machine room to the cabinets and
cold rooms. The temperature required to
preserve the product is guaranteed by an
adequate balance between the tempera-
ture levels of the secondary fluid and the
heat exchange surface of the coils.
Once the “cold” distribution is sim-
plified (instead of gas circulating we
have a water solution), all controls and
operation precautions, such as capacity
control, superheating, refrigerant leakage
or oil return, are restricted to the chiller.
Medium Temperature System
The medium temperature systems for
supermarkets usually use an R-22 di-
rect expansion system with evaporating
temperature around 14°F (–10°C). The
heat exchange surfaces and the other
components are designed for this con-
dition. The large difference between the
evaporation temperature and the prod-
uct preservation temperature requires
control loops: temperature control to
partial load conditions, and defrost
routines due to the ice formed in the
coil.
Installations using intermediate fluid
normally use the solution at 19°F
(–7°C). Thus, it is possible to maintain
the coils with the same heat exchange
area in relation to the direct expansion
system. However, there is still the need
for temperature control in the cabinets
and cold rooms, and defrosting routine
operations on the coils. Also, it signifi-
cantly reduces energy performance.
The solution we designed intends to
operate the installation with a smaller
difference between the intermediate
fluid temperature, approximately 28°F
(–2°C), and the product temperature.
Through an adequate balance be-
tween the solution flow rate and the heat
exchange surface on the coils it was
possible to guarantee the temperature
required for good quality product
preservation. It eliminated the tempera-
ture control and defrosting routines in
cabinets and cold rooms and improved
the energy performance of the entire
system.
Results
The results achieved regarding product
conserving on these plants using the sec-
ondary fluid are equivalent to the results
obtained in cooling plants with an R-22
direct expansion conventional system.
However, because there are no more inter-
ruptions in fluid supply to the coil, these
conditions do not change throughout the
day. This ensures the preservation of the
products according to the quality stan-
dards for merchandise (Figure 2).
System Performance
Considering that it is possible to oper-
ate with a higher evaporating tempera-
ture, there is an increase in the COP of
the plant that enables the recovery of the
additional power required to operate the
intermediate fluid pump (Table 1).
However, comparing the performance
of the system under partial load condi-
tions, using the annual average weather
conditions (not the summer average), a
larger increase in the system COP is no-
ticed. This happens because in direct ex-
pansion plants, the thermostatic valve re-
quires a certain difference in pressure to
ensure the required yield.
Considering that in indirect systems,
chillers and electronic expansion valves
are used, there is no need to keep the
same pressure differential required for
direct expansion systems. Therefore, in
addition to increasing the evaporating
temperature, in these cases, we also op-
erate with a lower condenser temperature,
resulting in better overall system perfor-
mance (Table 2).
26
ASHRAE Journal www.ashraejournal.org
October 2001
ASHRAE Journal
Fluid Used
Because several plants were using a propylene glycol water
solution, no research was needed to choose the secondary fluid
to be used in medium temperature systems. Also, because of
the small quantity of propylene glycol in the solution (less
than 20%), the water’s physical and thermodynamic properties
did not undergo major changes (Table 3).
Regarding corrosion, a propylene glycol water solution has
extremely low corrosion levels when in contact with copper or
brass. When using inhibited propylene glycol, these
rates also are low for carbon steel.
Table 4 shows comparative data on the effects of
corrosion taken from product catalogs complying
with ASTM D1384 standards test.
Inhibited propylene glycol aqueous solutions are
also compatible with almost all materials used in com-
mon cooling plants (i.e., equipment and materials for
sealing joints and connections). Avoid contact with:
• Zinc,
• Galvanized steel,
• Gray cast iron,
• Water with excess chlorine, and
• Water with excess sulfates.
Regarding toxicity, propylene glycol USP grade
is used mainly in the food, cosmetics and pharma-
ceutical industries. There are versions of inhibited
propylene glycol that are totally nontoxic (used in
animal food). It complies with all specifications of
the Brazilian and American pharmacopoeia, and also
can be used as a direct or indirect additive to food.
Regarding its flammability, propylene glycol in
solutions of concentrations above 80% has a
flashpoint of 216°F (102°C). The product is not flam-
mable under 80% concentration.
Low Temperature Systems
Conventional low temperature plants with R-22
direct expansion usually operate with evaporation
equal or lower than –22°F (–30°C). Therefore, in low
Figure 1: System operation.
e
r
u
t
a
r
e
p
m
e
T
t
a
e
M
y
ri
a
D
s
t
c
u
d
o
r
P
s
t
u
C
d
l
o
C
d
n
a
s
ti
u
r
F
s
e
l
b
a
t
e
g
e
V
C
°
F
°
C
°
F
°
C
°
F
°
C
°
F
°
1
r
ellih
C
n
o
it
a
r
o
p
a
v
E
6
–
2
.
1
2
6
–
2
.
1
2
6
–
2
.
1
2
6
–
2
.
1
2
2
t
a
e
k
a
t
n
I
d
iul
F
li
o
C
e
h
t
2
–
4
.
8
2
2
–
4
.
8
2
2
–
4
.
8
2
2
–
4
.
8
2
3
m
o
rf
tix
E
d
iul
F
li
o
C
e
h
t
5
.
0
–
1
.
1
3
2
6
.
5
3
2
6
.
5
3
4
2
.
9
3
4
g
ni
w
o
l
B
ri
A
0
2
3
3
4
.
7
3
3
4
.
7
3
5
1
4
5
st
c
u
d
o
r
P
1
8
.
3
3
4
2
.
9
3
4
2
.
9
3
8
4
.
6
4
6
n
r
u
t
e
R
ri
A
5
1
4
8
4
.
6
4
8
4
.
6
4
0
1
0
5
1. Liquid Chiller
2. Cooling Tower
3. Secondary Fluid Pump
4. Condenser Pump
5. Expansion Vessel
6. Display Cases and Warehouses
7. Defrosting Valves (Only Under Low Temperature)
Note: Results achieved during operation of the plant when the super-
market is operating normally, and with the ventilation of the cabinet
counters duly adjusted.
Figure 2: Results achieved in cooled products system.
m
e
t
s
y
S
t
n
a
r
e
g
irf
e
R
r
e
s
n
e
d
n
o
C
e
g
n
a
R
C
°
e
g
n
a
R
F
°
P
O
C
-
s
e
r
p
m
o
C
s
r
o
s
P
O
C
.
p
m
o
C
p
m
u
P
+
t
c
e
ri
D
n
o
it
a
r
o
p
a
v
E
2
2
–
R
ri
A
o
t
0
1
–
5
4
o
t
4
1
3
1
1
9
9
.
2
—
t
c
e
ri
D
n
o
it
a
r
o
p
a
v
E
2
2
–
R
r
e
t
a
W
o
t
0
1
–
0
4
o
t
4
1
4
0
1
6
3
.
3
—
t
c
e
ri
D
n
o
it
a
r
o
p
a
v
E
2
2
–
R
r
e
t
a
W
o
t
0
1
–
5
.
7
3
o
t
4
1
5
.
9
9
7
5
.
3
—
e
t
ai
d
e
m
r
e
t
n
I
d
iul
F
2
2
–
R
ri
A
o
t
6
–
5
4
o
t
2
.
1
2
3
1
1
1
4
.
3
1
9
.
2
e
t
ai
d
e
m
r
e
t
n
I
d
iul
F
2
2
–
R
r
e
t
a
W
o
t
6
–
5
.
7
3
o
t
2
.
1
2
5
.
9
9
1
1
.
4
1
6
.
3
e
t
ai
d
e
m
r
e
t
n
I
d
iul
F
7
1
7
–
R
r
e
t
a
W
o
t
6
–
5
.
7
3
o
t
2
.
1
2
5
.
9
9
8
0
.
4
8
5
.
3
Table 1: System performance in total load.
m
e
t
s
y
S
t
n
a
r
e
g
irf
e
R
r
e
s
n
e
d
n
o
C
e
g
n
a
R
C
°
e
g
n
a
R
F
°
P
O
C
-
s
e
r
p
m
o
C
s
r
o
s
P
O
C
+
.
p
m
o
C
p
m
u
P
e
t
ai
d
e
m
r
e
t
n
I
d
iul
F
2
2
–
R
r
e
t
a
W
o
t
6
–
0
3
o
t
2
.
1
2
6
8
1
0
.
5
1
5
.
4
e
t
ai
d
e
m
r
e
t
n
I
d
iul
F
7
1
7
–
R
r
e
t
a
W
o
t
6
–
0
3
o
t
2
.
1
2
6
8
1
0
.
5
1
5
.
4
Note: Operating conditions estimated for the annual average weather conditions
in the city of São Paulo, Brazil (dry-bulb temperature of the air is 21°C [69.8°F]
and wet-bulb temperature is 17.5°C [63.5°F]).
Table 2: System performance in partial load.
October 2001
ASHRAE Journal
27
Ammonia
temperature systems it was decided to operate with the same
evaporating temperature in the liquid chiller and a supply
temperature of the intermediate fluid of –17°F (–27°C). Under
these conditions, and using the same coils as the conventional
direct expansion plants with an adapted circuit, it was pos-
sible to ensure the temperature required in cold rooms and
cabinets of frozen products (–4°F [–20°C]).
The gain in approximating the temperature differentials is
obtained based on the following factors:
• Heat exchanger with countercurrent flow.
• Uniform heat transfer throughout the coil.
• Minimization of superheat.
t
c
u
d
o
r
P
F
°
.
p
m
e
T
tf/
b
l
y
ti
s
n
e
D
3
t
a
e
H
c
ifi
c
e
p
S
F
°
·
b
l/
u
t
B
n
o
it
c
u
d
n
o
C
t
a
e
H
F
°
·
tf
·
h
/
u
t
B
.
n
i
K
y
ti
s
o
c
s
i
V
tf 2 s
/
r
e
t
a
W
1
4
2
4
.
2
6
5
0
0
.
1
6
2
3
.
0
9
6
.
6
1
×
0
1
6
-
%
0
2
.l
o
S
l
o
c
yl
G
e
n
ely
p
o
r
P
4
.
8
2
5
1
.
4
6
8
3
9
.
0
7
6
2
.
0
6
8
.
5
4
×
0
1
6
-
Table 3: Properties of
propylene glycol 20%
solution.\*
l
a
ir
e
t
a
M
r
e
t
a
W
l
o
c
y
l
G
e
n
e
l
y
p
o
r
P
%
0
3
.l
o
S
l
o
c
y
l
G
e
n
e
l
y
p
o
r
P
%
0
3
.l
o
S
d
e
ti
b
i
h
n
I
r
e
p
p
o
C
2
4
3
s
s
a
r
B
5
5
4
le
e
t
S
n
o
b
r
a
C
2
1
2
4
1
2
1
Table 4: ASTM D1384 test results.
e
r
u
t
a
r
e
p
m
e
T
r
e
z
e
e
r
F
d
n
a
l
s
I
C
°
F
°
1
n
o
it
a
r
o
p
a
v
E
r
ellih
C
0
3
–
2
2
–
2
li
o
C
e
h
t
t
a
e
k
a
t
n
I
d
iul
F
7
2
–
6
.
6
1
–
3
li
o
C
e
h
t
m
o
rf
tix
E
d
iul
F
5
2
–
3
1
–
4
g
ni
w
o
l
B
ri
A
4
2
–
2
.
1
1
–
5
st
c
u
d
o
r
P
0
2
–
4
–
6
n
r
u
t
e
R
ri
A
8
1
–
4
.
0
–
Figure 3: Results achieved in frozen products system.
Note: Results achieved during operation of the plant when the super-
market is operating normally, and with the ventilation of the cabinet
counters duly adjusted.
\*°F–32 × 5÷9=°C; lb/ft3 × 16 = kg/m3; Btu/lb·°F × 4.184 = kJ/
(kg·K); lb/ft3=kg/m3, Btu/h·ft·°F × 1.730 = W/(m·K); ft2/s × 92
900 = mm2/s
Advertisement in the print edition formerly in this space.
28
ASHRAE Journal www.ashraejournal.org
October 2001
ASHRAE Journal
The following are factors in de-
frosting procedures that also im-
prove the quality of the plants:
• Electrical defrosting acts more
effectively in coils with intermedi-
ate fluid than in dry expansion due
to the heat diffusion caused by the
intermediate fluid throughout the
coil and closings. This provides
shorter periods of defrosting.
• Temperature recovery in dis-
play cases and warehouses after de-
frosting is faster than in a direct ex-
pansion system, since there is no
limitation on the coil capacity
through the expansion valve.
Results
The results achieved regarding
product conservation in plants oper-
ating as described earlier ensures the
conditions required for the storage
and display of frozen products in su-
permarkets (Figure 3). Although de-
frosting routines are still required, it
was noticed that the oscillations in
the solution temperature after defrost-
ing are much lower than the varia-
tions in temperature of evaporation
during the same periods of time in
direct evaporation systems.
System Performance
As in medium temperature plants,
for a low temperature system the per-
formance at full load decreases
slightly due to the addition of the
power required to pump the solution.
When ammonia is used as the refrig-
erant fluid, the COP increases. The
COP is better than plants with direct
expansion with an air condenser,
which is used in most existing plants
in supermarkets (Table 5).
However, when analyzing the
plant under a partial load condition, again using the annual
average weather conditions (instead of the summer average),
there is a real gain in the plant’s COP (Table 6).
Fluid Used
Regarding the antifreeze agent, the situation for low tem-
perature systems is different from medium temperature sys-
tems because there is not an established fluid with ideal physi-
cal properties. However, new options are being created, par-
ticularly in the northern Europe, where the deadlines for the
eradication of halogens are being expedited. Therefore, we
have compared the properties of several options for intermedi-
ate fluids operating at –22°F (–30°C).
The characteristics required to work with a good intermedi-
ate fluid are:
• High thermal conductivity,
• High density,
• High specific heat,
• Low viscosity,
• Low toxicity,
• Low corrosion levels, and
• Solubility in water.
Evaluating the investigated fluids according to the param-
eters described previously, the results in Table 7 are observed.
l
a
ir
e
t
a
M
r
e
t
a
W
l
C
a
C
2
%
0
3
.l
o
S
%
0
8
.l
o
S
ti
x
o
f
y
T
%
0
6
.l
o
S
l
o
c
y
l
G
e
n
e
l
y
h
t
E
r
e
p
p
o
C
2
0
3
2
3
s
s
a
r
B
5
3
9
1
3
le
e
t
S
n
o
b
r
a
C
2
1
2
5
4
2
2
1
t
c
u
d
o
r
P
F
°
.
p
m
e
T
y
ti
s
n
e
D
tf/
b
L
3
t
a
e
H
c
ifi
c
e
p
S
F
°
·
b
l/
u
t
B
n
o
it
c
u
d
n
o
C
t
a
e
H
F
°
tf
·
h
/
u
t
B
.
n
i
K
y
ti
s
o
c
s
i
V
tf 2 s
/
%
0
8
.l
o
S
tix
o
fy
T
2
2
–
6
1
.
6
7
0
1
7
.
0
1
5
2
.
0
3
7
.
5
2
×
0
1
5
–
l
o
c
yl
G
e
n
ely
p
o
r
P
%
0
6
.l
o
S
2
2
–
9
9
.
6
6
5
4
7
.
0
3
7
1
.
0
4
1
.
0
3
×
0
1
4
–
l
o
c
yl
G
e
n
ely
h
t
E
%
0
6
.l
o
S
2
2
–
8
9
.
8
6
6
8
6
.
0
0
8
1
.
0
1
5
.
3
6
×
0
1
5
–
e
n
o
cili
S
2
2
–
8
6
.
6
5
8
9
3
.
0
0
7
0
.
0
5
1
.
7
4
×
0
1
6
–
J
m
r
e
h
t
w
o
D
2
2
–
9
1
.
6
5
4
0
4
.
0
1
8
0
.
0
1
9
.
6
2
×
0
1
6
–
Q
m
r
e
h
t
w
o
D
2
2
–
5
0
.
3
6
7
5
3
.
0
4
7
0
.
0
7
5
.
7
3
×
0
1
5
–
l
C
a
C
2
%
0
3
.l
o
S
2
2
–
1
9
.
9
7
3
7
6
.
0
3
8
2
.
0
0
5
.
2
2
×
0
1
5
–
m
e
t
s
y
S
t
n
a
r
e
g
irf
e
R
r
e
s
n
e
d
n
o
C
C
°
e
g
n
a
R
F
°
e
g
n
a
R
P
O
C
s
r
o
s
s
e
r
p
m
o
C
+
.
p
m
o
C
P
O
C
p
m
u
P
e
t
ai
d
e
m
r
e
t
n
I
d
iul
F
2
2
–
R
r
e
t
a
W
9
2
o
t
0
3
–
2
.
4
8
o
t
2
2
–
2
2
.
2
2
9
.
1
e
t
ai
d
e
m
r
e
t
n
I
d
iul
F
7
1
7
–
R
r
e
t
a
W
9
2
o
t
0
3
–
2
.
4
8
o
t
2
2
–
7
3
.
2
7
0
.
2
Note: Operating conditions estimated for the annual average weather conditions in the city of São
Paulo, Brazil (dry-bulb temperature of the air is 21°C [69.8°F] and wet-bulb temperature is 17.5°C
[63.5°F]).
Table 6: System performance in partial load.
Table 7: Properties of secondary fluids.\*
Table 8: ASTM D1384 test results.
m
e
t
s
y
S
t
n
a
r
e
g
irf
e
R
r
e
s
n
e
d
n
o
C
C
°
e
g
n
a
R
F
°
e
g
n
a
R
P
O
C
s
r
o
s
s
e
r
p
m
o
C
.
p
m
o
C
P
O
C
p
m
u
P
+
t
c
e
ri
D
