n
oit
a
r
o
p
a
v
E
2
2
–
R
ri
A
5
4
o
t
0
3
–
3
1
1
o
t
2
2
–
1
7
.
1
—
t
c
e
ri
D
n
oit
a
r
o
p
a
v
E
2
2
–
R
r
e
t
a
W
0
4
o
t
0
3
–
4
0
1
o
t
2
2
–
2
8
.
1
—
t
c
e
ri
D
n
oit
a
r
o
p
a
v
E
2
2
–
R
r
e
t
a
W
5
3
o
t
0
3
–
5
9
o
t
2
2
–
8
9
.
1
—
e
t
ai
d
e
m
r
e
t
n
I
d
iul
F
2
2
–
R
ri
A
5
4
o
t
0
3
–
3
1
1
o
t
2
2
–
2
8
.
1
2
5
.
1
e
t
ai
d
e
m
r
e
t
n
I
d
iul
F
2
2
–
R
r
e
t
a
W
0
4
o
t
0
3
–
4
0
1
o
t
2
2
–
3
9
.
1
3
6
.
1
e
t
ai
d
e
m
r
e
t
n
I
d
iul
F
2
2
–
R
r
e
t
a
W
5
3
o
t
0
3
–
5
9
o
t
2
2
–
1
1
.
2
1
8
.
1
e
t
ai
d
e
m
r
e
t
n
I
d
iul
F
7
1
7
–
R
r
e
t
a
W
5
3
o
t
0
3
–
5
9
o
t
2
2
–
5
1
.
2
5
8
.
1
Table 5: System performance in total load.
October 2001
ASHRAE Journal
29
Ammonia
Regarding corrosion, Table 8 shows com-
parative data on the effects of corrosion on
the products according to ASTM D1384
standard tests.
The results lead us to the conclusion that
Tyfoxit, an inhibited aqueous alkali ethanate
solution in 80% water solution, has more ap-
propriate physical characteristics to operate
with an intermediate fluid in low tempera-
ture plants.
Tyfoxit aqueous solutions also are com-
patible with almost all materials used in or-
dinary cooling plants (equipment and mate-
rials for sealing joints and connections). They
should not be used with:
• Polytetrafluoroethylene (PTFE),
• Silicone mixtures,
• Residues of glycol solution,
• Water with chlorine, and
• Galvanized steel.
Tyfoxit is not a toxic product. Rapid expo-
sures do not cause any effect on health. How-
ever, it is recommended to use rubber gloves
during operations according to the general
standards for handling chemical substances.
Table 9 shows some situations of contact with
the product, their consequences and treat-
ment. Tyfoxit is a non-flammable product.
Control System
The control system for indirect plants is very
simple, particularly when compared to the traditional refrigera-
tion systems by direct expansion. In plants using intermediate
fluid, the controls are restricted to the machine room, being:
• Control loop of the secondary fluid temperature.
• Control loop of the expansion valve.
Both control loops control the system in partial load op-
eration. They are restricted to the liquid chiller, and are moni-
tored by the chiller microprocessor controller. Thus, it is pos-
sible to maintain the stability of the plant with fluid tempera-
ture variations ranging between 1.8°F (±1°C). It is also pos-
sible to optimize the cooling cycle range, ensuring super-
heating up to 7°F (4°C).
When completing the control system, there is the automa-
tion of the defrosting routines for frozen product cabinets and
cold rooms. Such routines are monitored by dedicated con-
trollers that act in synchronicity to avoid the equipment start-
ing their cycle simultaneously. It also has a temperature sensor
that cuts off the cycle when the coil is completely unobstructed,
even though the total operation time has not been reached.
Such a device prevents the equipment from superheating and
makes it easier to recover the normal operation condition after
defrosting is completed.
The data are sent via a network to a computer so that super-
vision software may follow up on all operations. This software
does not control or operate the plant; it only transforms the
data into information that the operator may easily understand.
These data are displayed as graphs and reports or are transmit-
ted to another remote station to enable distance monitoring.
Costs
Tables 10 and 11 compare the costs of implementation and
operation of a cooling system in a supermarket in Porto Alegre,
Brazil. The sales area is approximately 53,819 ft2 (5000 m2).
Implementation
The amounts in Table 10 are estimated and were supplied
directly by equipment and fixtures manufacturers based on July
1998. They do not include transportation or overhead costs.
Operation
The operating costs correspond to a plant with the following
features:
• Heat load of cooled products: 992,000 Btu/h (250 000
kcal/h).
• Heat load of frozen products: 238,080 Btu/h (60 000
kcal/h).
• Both plants operating at the average capacity of 70%.
• kWh cost equals US$0.10 (sum of the demand, kWh at the
peak hour, and out of the peak hour).
• The COP values used are the ones for plants with water
condenser.
• Costs with replacement of refrigerant correspond to the
t
c
a
t
n
o
C
e
c
n
e
u
q
e
s
n
o
C
t
n
e
m
t
a
e
r
T
nik
S
e
m
iT
f
o
s
d
o
ir
e
P
g
n
o
L
r
o
f
e
r
u
s
o
p
x
E
n
o
it
a
tirrI
t
h
g
iL
e
s
u
a
C
y
a
M
r
e
t
a
W
h
ti
w
s
a
e
r
A
d
e
t
c
e
ff
A
e
h
t
e
s
ni
R
e
y
E
f
o
ytili
b
is
s
o
P
d
n
a
n
o
it
a
tirrI
s
n
r
u
B
y
r
a
r
o
p
m
e
T
r
e
t
a
W
f
o
yt
n
el
P
h
ti
w
s
e
y
E
e
s
ni
R
n
o
it
ala
h
n
I
n
o
it
a
tirrI
f
o
ytili
b
is
s
o
P
n
o
it
alit
n
e
V
ri
A
h
s
e
r
F
o
t
t
n
eit
a
P
e
s
o
p
x
E
n
o
its
e
g
n
I
n
o
it
a
tirrI
f
o
ytili
b
is
s
o
P
t
o
N
o
D
d
n
a
r
e
t
a
W
h
ti
w
h
t
u
o
M
h
s
a
W
g
niti
m
o
V
e
c
u
d
n
I
m
e
tI
e
t
a
i
d
e
m
r
e
t
n
I
h
ti
w
m
e
t
s
y
S
)
$
S
U
(
7
1
7
–
R
d
i
u
l
F
t
c
e
ri
D
h
ti
w
m
e
t
s
y
S
)
$
S
U
(
2
2
–
R
n
o
i
s
n
a
p
x
E
t
n
al
P
la
rt
n
e
C
la
m
r
e
h
T
0
0
0
,
0
3
1
0
0
0
,
0
9
s
r
e
s
n
e
d
n
o
C
0
0
0
,
2
2
0
0
0
,
2
2
d
iul
F
t
n
a
r
e
g
irf
e
R
0
5
4
0
0
0
,
4
d
iul
F
e
t
ai
d
e
m
r
e
t
n
I
0
0
0
,
0
1
0
sl
o
rt
n
o
C
0
0
0
,
3
1
0
0
0
,
5
3
s
r
e
w
o
l
B
ri
A
d
n
a
s
m
o
o
R
d
l
o
C
0
0
0
,
5
8
1
0
0
0
,
5
7
1
s
r
e
t
n
u
o
C
t
e
ni
b
a
C
0
0
0
,
0
7
3
0
0
0
,
5
5
3
slair
e
t
a
M
0
0
0
,
0
9
0
0
0
,
5
0
1
r
o
b
a
L
0
0
0
,
0
7
0
0
0
,
0
9
L
A
T
O
T
0
5
4
,
0
9
8
0
0
0
,
6
7
8
m
e
tI
h
ti
w
m
e
t
s
y
S
d
i
u
l
F
e
t
a
i
d
e
m
r
e
t
n
I
)
r
a
e
y
/
$
S
U
(
7
1
7
–
R
n
o
i
s
n
a
p
x
E
t
c
e
ri
D
h
ti
w
m
e
t
s
y
S
)
r
a
e
y
/
$
S
U
(
2
2
–
R
r
e
w
o
P
0
0
0
,
7
6
0
0
0
,
6
7
d
iul
F
t
n
a
r
e
g
irf
e
R
0
5
6
0
0
2
,
5
d
iul
F
e
t
ai
d
e
m
r
e
t
n
I
0
0
L
A
T
O
T
0
5
6
,
7
6
0
0
2
,
1
8
Table 9: Consequences and treatment of contact with Tyfoxit.
Table 10: Implementation costs.
Table 11: Operation costs.
30
ASHRAE Journal www.ashraejournal.org
October 2001
ASHRAE Journal
amounts used by ASHRAE. For
dry-expansion plants, it indicates
that leakage corresponds to 25%
of the total refrigerant load in the
system per year (1,764 lb [800 kg]).
• The operating costs did not in-
clude the reduction in the heat load
in the cooled products systems.
Advantages and
Disadvantages
Systems with intermediate fluid
present the following advantages
and disadvantages in relation to
traditional plants with R-22 direct
expansion.
Advantages
• Equivalent cost of construc-
tion.
• Reduced power consumption.
• Lower thermal load for me-
dium temperature systems.
• Absence of defrosting routine
for medium temperature systems.
• Absence of temperature con-
trol for cabinet counters and cold
rooms.
• More effective heat ex-
changers.
• Less quantity of refrigerant
fluid on the system and much less
possibility of leakage.
• Simple installation and con-
sequent lower cost of preventive
or corrective maintenance.
• More operating reliability
(less maintenance occurrences).
• Simplified control system.
• Does not use CFC or HCFC
refrigerants.
Disadvantages
• Larger physical space at the machine room required for
equipment installation.
• Larger areas for heat exchange required at the cooling
coils of cold rooms and cabinet counters in medium tempera-
ture systems.
Conclusion
The major advantages of a cooling system using a second-
ary fluid are the feasibility of using ammonia as the primary
t
e
k
r
a
m
r
e
p
u
S
li
z
a
r
B
/
y
ti
C
r
a
e
Y
a
e
r
A
m2
r
e
lli
h
C
.
g
ir
f
e
R
d
e
l
o
o
C
s
t
c
u
d
o
r
P
n
e
z
o
r
F
s
t
c
u
d
o
r
P
lis
a
r
B
sis
s
A
n
o
b
r
u
o
B
e
r
g
e
l
A
o
tr
o
P
0
9
9
1
0
0
0
1
1
2
2
–
R
l
o
c
yl
G
.
p
o
r
P
n
o
is
n
a
p
x
E
y
r
D
m
i
h
c
e
r
E
a
d
n
o
S
r
e
t
s
a
M
m
i
h
c
e
r
E
3
9
9
1
0
0
5
4
2
2
–
R
l
o
c
yl
G
.
p
o
r
P
n
o
is
n
a
p
x
E
y
r
D
i
d
l
a
b
ir
a
G
a
ti
n
A
ir
a
ff
a
Z
e
r
g
e
l
A
o
tr
o
P
3
9
9
1
0
0
5
1
2
2
–
R
l
o
c
yl
G
.
p
o
r
P
n
o
is
n
a
p
x
E
y
r
D
o
n
a
ir
o
l
F
l
a
h
c
e
r
a
M
ir
a
ff
a
Z
e
r
g
e
l
A
o
tr
o
P
4
9
9
1
0
0
5
2
2
2
–
R
l
o
c
yl
G
.
p
o
r
P
n
o
is
n
a
p
x
E
y
r
D
a
ri
e
i
V
s
e
d
n
a
n
r
e
F
ir
a
ff
a
Z
e
r
g
e
l
A
o
tr
o
P
5
9
9
1
0
0
0
1
2
2
–
R
l
o
c
yl
G
.
p
o
r
P
n
o
is
n
a
p
x
E
y
r
D
o
d
a
h
c
a
M
o
d
n
a
n
r
e
F
ir
a
ff
a
Z
e
r
g
e
l
A
o
tr
o
P
6
9
9
1
0
0
0
2
2
2
–
R
l
o
c
yl
G
.
p
o
r
P
n
o
is
n
a
p
x
E
y
r
D
s
il
o
p
ó
n
e
i
g
i
H
ir
a
ff
a
Z
e
r
g
e
l
A
o
t
r
o
P
6
9
9
1
0
0
0
7
7
1
7
–
R
l
o
c
y
l
G
.
p
o
r
P
2
2
–
R
.
p
x
E
y
r
D
s
u
e
D
o
n
i
n
e
M
l
a
e
R
e
r
g
e
l
A
o
tr
o
P
6
9
9
1
0
0
0
4
2
2
–
R
l
o
c
yl
G
.
p
o
r
P
n
o
is
n
a
p
x
E
y
r
D
e
d
n
a
r
G
o
i
R
l
a
e
R
e
d
n
a
r
G
o
i
R
6
9
9
1
0
0
0
4
2
2
–
R
l
o
c
yl
G
.
p
o
r
P
n
o
is
n
a
p
x
E
y
r
D
o
g
r
u
b
m
a
H
o
v
o
N
l
a
e
R
o
g
r
u
b
m
a
H
o
v
o
N
6
9
9
1
0
0
0
3
2
2
–
R
l
o
c
yl
G
.
p
o
r
P
n
o
is
n
a
p
x
E
y
r
D
a
m
ú
icir
C
g
i
B
a
m
ú
icir
C
6
9
9
1
0
0
0
5
2
2
–
R
l
o
c
yl
G
.
p
o
r
P
n
o
is
n
a
p
x
E
y
r
D
e
r
g
e
l
A
o
tr
o
P
g
i
B
e
r
g
e
l
A
o
tr
o
P
6
9
9
1
0
0
0
6
1
2
2
–
R
l
o
c
yl
G
.
p
o
r
P
n
o
is
n
a
p
x
E
y
r
D
a
g
n
a
ri
p
I
ir
a
ff
a
Z
e
r
g
e
l
A
o
tr
o
P
7
9
9
1
0
0
0
7
2
2
–
R
l
o
c
yl
G
.
p
o
r
P
n
o
is
n
a
p
x
E
y
r
D
s
a
o
n
a
C
n
o
b
r
u
o
B
s
a
o
n
a
C
7
9
9
1
0
0
0
0
1
7
1
7
–
R
l
o
c
y
l
G
.
p
o
r
P
2
2
–
R
.
p
x
E
y
r
D
a
vli
S
e
a
m
i
L
ir
a
ff
a
Z
e
r
g
e
l
A
o
tr
o
P
7
9
9
1
0
0
5
3
2
2
–
R
l
o
c
yl
G
.
p
o
r
P
n
o
is
n
a
p
x
E
y
r
D
o
rt
n
e
C
a
d
n
o
S
r
e
t
s
a
M
m
i
h
c
e
r
E
7
9
9
1
0
0
0
2
2
2
–
R
l
o
c
yl
G
.
p
o
r
P
n
o
is
n
a
p
x
E
y
r
D
sil
o
p
ó
n
a
ir
o
l
F
g
i
B
sil
o
p
ó
n
a
ir
o
l
F
7
9
9
1
0
0
0
0
1
2
2
–
R
l
o
c
yl
G
.
p
o
r
P
n
o
is
n
a
p
x
E
y
r
D
e
lliv
n
i
o
J
g
i
B
e
lliv
n
i
o
J
7
9
9
1
0
0
0
0
1
2
2
–
R
l
o
c
yl
G
.
p
o
r
P
n
o
is
n
a
p
x
E
y
r
D
i
m
e
t
a
u
g
I
l
a
e
R
e
r
g
e
l
A
o
tr
o
P
7
9
9
1
0
0
5
4
2
2
–
R
l
o
c
yl
G
.
p
o
r
P
n
o
is
n
a
p
x
E
y
r
D
o
d
l
o
p
o
e
L
o
ã
S
l
a
e
R
o
d
l
o
p
o
e
L
o
ã
S
7
9
9
1
0
0
0
3
2
2
–
R
l
o
c
yl
G
.
p
o
r
P
n
o
is
n
a
p
x
E
y
r
D
a
b
itir
u
C
l
a
e
R
a
b
itir
u
C
7
9
9
1
0
0
5
1
2
2
–
R
l
o
c
yl
G
.
p
o
r
P
n
o
is
n
a
p
x
E
y
r
D
s
a
t
o
l
e
P
l
a
e
R
s
a
t
o
l
e
P
7
9
9
1
0
0
5
1
2
2
–
R
l
o
c
yl
G
.
p
o
r
P
n
o
is
n
a
p
x
E
y
r
D
ã
n
a
ç
a
J
a
d
n
o
S
o
l
u
a
P
o
ã
S
7
9
9
1
0
0
0
3
2
2
–
R
l
o
c
yl
G
.
p
o
r
P
n
o
is
n
a
p
x
E
y
r
D
o
h
n
iz
a
r
a
C
ir
a
ff
a
Z
e
r
g
e
l
A
o
tr
o
P
8
9
9
1
0
0
2
1
2
2
–
R
l
o
c
yl
G
.
p
o
r
P
tix
o
f
y
T
a
rt
u
D
e
d
a
d
i
C
a
d
n
o
S
o
l
u
a
P
o
ã
S
8
9
9
1
0
0
0
4
2
2
–
R
l
o
c
yl
G
.
p
o
r
P
n
o
is
n
a
p
x
E
y
r
D
a
il
á
m
A
a
ir
a
M
a
d
n
o
S
o
l
u
a
P
o
ã
S
8
9
9
1
0
0
5
2
2
2
–
R
l
o
c
yl
G
.
p
o
r
P
n
o
is
n
a
p
x
E
y
r
D
a
g
n
a
ri
p
I
n
o
b
r
u
o
B
e
r
g
e
l
A
o
t
r
o
P
8
9
9
1
0
0
0
0
1
7
1
7
–
R
l
o
c
y
l
G
.
p
o
r
P
ti
x
o
f
y
T
e
t
n
e
d
u
r
P
,.
s
e
r
P
r
u
o
f
e
rr
a
C
e
t
n
e
d
u
r
P
,.
s
e
r
P
8
9
9
1
0
0
0
6
2
2
–
R
l
o
c
yl
G
.
p
o
r
P
n
o
is
n
a
p
x
E
y
r
D
e
d
n
a
r
G
o
p
m
a
C
r
u
o
f
e
rr
a
C
e
d
n
a
r
G
o
p
m
a
C
8
9
9
1
0
0
0
8
2
2
–
R
l
o
c
yl
G
.
p
o
r
P
n
o
is
n
a
p
x
E
y
r
D
a
d
a
h
l
a
v
a
C
ir
a
ff
a
Z
e
r
g
e
l
A
o
tr
o
P
9
9
9
1
0
0
5
5
2
2
–
R
l
o
c
yl
G
.
p
o
r
P
tix
o
f
y
T
o
d
n
u
F
o
s
s
a
P
n
o
b
r
u
o
B
o
d
n
u
F
o
s
s
a
P
9
9
9
1
0
0
5
9
7
1
7
–
R
l
o
c
y
l
G
.
p
o
r
P
ti
x
o
f
y
T
o
b
m
o
l
o
C
o
ã
v
ó
t
sir
C
ir
a
ff
a
Z
e
r
g
e
l
A
o
tr
o
P
9
9
9
1
0
0
5
3
2
2
–
R
l
o
c
yl
G
.
p
o
r
P
tix
o
f
y
T
i
n
i
d
r
o
B
ir
a
ff
a
Z
e
r
g
e
l
A
o
tr
o
P
0
0
0
2
0
0
6
1
2
2
–
R
l
o
c
yl
G
.
p
o
r
P
tix
o
f
y
T
s
u
e
D
o
n
i
n
e
M
ir
a
ff
a
Z
e
r
g
e
l
A
o
tr
o
P
0
0
0
2
0
0
9
1
2
2
–
R
l
o
c
yl
G
.
p
o
r
P
tix
o
f
y
T
a
m
e
d
a
i
D
r
u
o
f
e
rr
a
C
o
l
u
a
P
o
ã
S
0
0
0
2
0
0
6
7
2
2
–
R
l
o
c
yl
G
.
p
o
r
P
n
o
is
n
a
p
x
E
y
r
D
g
ill
a
W
o
ã
o
J
n
o
b
r
u
o
B
e
r
g
e
l
A
o
t
r
o
P
1
0
0
2
0
0
0
0
1
7
1
7
–
R
l
o
c
y
l
G
.
p
o
r
P
ti
x
o
f
y
T
a
c
e
n
a
C
.F
a
d
n
o
S
r
e
t
s
a
M
o
l
u
a
P
o
ã
S
1
0
0
2
0
0
0
2
2
2
–
R
l
o
c
yl
G
.
p
o
r
P
tix
o
f
y
T
\*
H
N
ir
a
ff
a
Z
o
v
o
N
g
r
u
b
m
a
H
1
0
0
2
0
0
0
6
7
1
7
-
R
l
o
c
y
l
G
.
p
o
r
P
ti
x
o
f
y
T
\*
a
n
e
s
e
C
-
a
cit
a
ir
d
A
p
o
o
C
yl
a
tI
1
0
0
2
0
0
5
4
a
4
0
4
-
R
l
o
c
yl
G
.
p
o
r
P
l
o
o
C
y
H
\*
e
ll
a
t
a
i
P
-
a
i
d
r
a
b
m
o
L
p
o
o
C
yl
a
tI
1
0
0
2
0
0
6
4
a
4
0
4
-
R
l
o
c
yl
G
.
p
o
r
P
l
o
o
C
y
H
\*
a
p
a
L
o
r
k
a
M
o
l
u
a
P
o
ã
S
1
0
0
2
0
0
4
4
2
2
-
R
l
o
c
yl
G
.
p
o
r
P
tix
o
f
y
T
\*
a
t
sit
a
B
a
c
u
J
ir
a
ff
a
Z
e
r
g
e
l
A
o
tr
o
P
1
0
0
2
0
0
0
2
2
2
-
R
l
o
c
yl
G
.
p
o
r
P
tix
o
f
y
T
Table 12: Existing plants (\*under construction).
refrigerant fluid, simple operation, reduction in the control
loop, reduction in power consumption, and stability of the
plant’s operation. These features have been proven at several
plants that have operated in Brazil for more than 10 years
(especially on the medium temperature systems where defrost-
ing routines were eliminated). The system remained perma-
nently in a stable operating condition, varying only accord-
ing to the thermal load needs of the store.
For low temperature systems, it was verified that the use of
intermediate fluid results in a better performance of the cool-
ing coils, leading to better results concerning the temperature
maintenance for cold rooms and cabinet counters.
October 2001
ASHRAE Journal
41
ASHRAE Journal
Technology Award
S
About the Author
By Arthur G. Veneklase, P.E.
Member ASHRAE
Arthur G. Veneklase, P.E., is princi-
pal mechanical engineer, URS Corpo-
ration, Grand Rapids, Mich.
pectrum Health’s Blodgett
Campus facility in Grand Rap-
ids, Mich. has expanded to
416,000 net ft2 (38 600 m2),
which includes operating
rooms, an emergency department, labs,
patient rooms and a medical office build-
ing. The facility’s continued growth and
its increase of internal equipment loads
created a need for more cooling capac-
ity. The facility’s cooling requirements
on summer days with high wet-bulb tem-
peratures exceeded the central chilled
water plant’s capacity.
The existing chiller plant consisted of
two single-stage 1118-ton (3932 kW)
steam absorption chillers, a 1,060-ton
(3728 kW) two-stage absorption chiller,
a 268-ton (943 kW) electric screw chiller,
and a plate and frame heat exchanger for
free cooling. Four cooling tower cells,
piped in parallel, provided common con-
denser water for all chillers.
The primary chilled water pumps also
were piped in parallel and provided flow
to the parallel piped chillers. The cool-
ing towers were sized to handle only two
of the three running absorbers. The fourth
cooling tower cell had been added to pro-
vide cooler water to the condensers.
While this helped, it was no longer
enough to satisfy the facility’s demand.
The hospital decided to consider re-
placing one of the existing 20-year-old
single-stage steam absorption chillers.
Replacement options were narrowed to
the following for analysis:
1. Continue to operate “as is” (baseline
for analysis).
2. New 1200-ton (4220 kW) electric
tric screw chiller was then brought on
followed by the new two-stage absorp-
tion unit, and then the existing two-stage
absorption chiller.
Alt 4. The existing 268-ton (943 kW)
screw chiller and new 1200-ton (4220
kW) centrifugal chiller were combined
and modeled by a 1450-ton (5100 kW)
centrifugal with an efficiency of 0.65
kW/ton (a weighted average of the screw
and centrifugal). The free cooler was
brought on first when cold enough tower
water was available.
During off-peak periods, the centrifu-
gal chiller was brought on first followed
by the two-stage absorption unit. During
on-peak periods, the two-stage absorp-
tion unit was brought on followed by the
centrifugal chiller. This minimized the
monthly on-peak demand charges while
taking advantage of cheap off-peak elec-
tricity. The on-peak electrical consump-
tion rate with demand factored in
averaged $0.12/kWh, while the off-peak
rate is only $0.0265/kWh.
Cost of Operation
The electric centrifugal chiller is the
least expensive machine to run off-peak
since it generates chilled water for
$0.0159/ton-hour. This same chiller gen-
erates chilled water on-peak for approxi-
mately
$0.072/ton-hour.
The
single-stage absorption chiller generates
at a rate of $0.0765/ton-hour. The exist-
centrifugal chiller (0.61 kW/ton) oper-
ating as the primary chiller.
3. New two-stage steam absorption
chiller.
4. New 1200-ton (4220 kW) centrifu-
gal chiller (0.61 kW/ton) running as the
primary chiller during off-peak period
with existing two-stage steam absorption
chiller running as primary chiller during
on-peak periods.
The computer analysis showed the fol-
lowing annual energy cost savings:
s
e
v
it
a
n
r
e
tl
A
s
g
n
i
v
a
S
t
n
al
P
y
g
r
e
n
E
g
nitsix
E
.
1
e
nile
s
a
B
r
ellih
C
la
g
u
firt
n
e
C
cirt
c
el
E
.
2
$ 0
9
1
1
,
3
m
a
e
t
S
e
g
a
t
S
-
o
w
T
.
3
n
o
it
p
r
o
s
b
A
r
ellih
C
5
2
2
,
7
2
$
r
ellih
C
la
g
u
firt
n
e
C
cirt
c
el
E
.
4
k
a
e
P
-ff
O
8
3
0
,
7
5
$
The sequence of operation for the al-
ternatives was as follows:
Alt 1. The free cooler was brought on
first if cold enough tower water was avail-
able. The existing 268-ton (943 kW)
screw chiller was then brought on, fol-
lowed by the existing two-stage absorp-
tion chiller and then a single-stage
absorption chiller.
Alt 2. The free cooler was brought on
first if cold enough tower water was avail-
able. The existing 268-ton (943 kW) elec-
tric screw chiller was then brought on
followed by the new 1200-ton (4220
kW) centrifugal chiller , and then the ex-
isting two-stage absorption chiller.
Alt 3. Again, the free cooler was used
first if cold enough tower water was avail-
able. The existing 268-ton (943 kW) elec-
Innovative Chiller
Loading Strategy
Innovative Chiller
Loading Strategy
42
ASHRAE Journal www.ashraejournal.org
October 2001
ASHRAE Journal
ing two-stage absorption unit (at 12 lb/h [3.4 kW] of steam/
ton) generates chilled water for approximately $0.0459/ton-
hour. A new two-stage high-pressure machine (at 9.9 lb/h [2.8
kW] of steam/ton) generates chilled water at about $0.0379/
ton-hour. These rates are for full-load production.
The two alternatives with the lowest life-cycle costs were
Alternatives 2 and 4. These were the two centrifugal chiller
options. The internal rate of return (IRR) on Alternative 4 is
24.4% while Alternative 2 showed an IRR of 11.2%. The dif-
ference between Alternatives 2 and 4 showed the impact plant
operation has on costs.
Plant Operation
The basic premise for operation of the plant is to use the
centrifugal chiller to produce chilled water when no demand
changes are in effect, while minimizing running, or at least
loading of the centrifugal chiller, when
demand changes are in effect.
When the chilled water load during on-
peak times exceeded the two-stage
absorber’s capacity, the hospital would have
to start the centrifugal chiller. Each chiller
then takes a share of the load proportional
to the percentage of the chilled water that
flows through it. Avoiding demand charges
requires preferentially loading the ab-
sorber to minimize loading of the electric
chiller.
Reducing the chilled water flow to the
centrifugal chiller’s evaporator would un-
load the centrifugal chiller and have the
added benefit of reducing bypass flow, re-
sulting in warmer water entering the evapo-
rator. Traditional wisdom required the
evaporator flow to be constant. Could flow
through the evaporator be modulated and
still allow the chiller to operate reliably
and efficiently?
Computerized ratings were run for the
1200-ton (4220 kW) chiller, from the origi-
nal flow down to minimum allowable flow,
assuming the entering water temperature
(EWT) and leaving water temperature
(LWT) remained as designed. The loading
of the chiller in this case dropped off due
to a drop in flow. In a constant flow setup,
if the chiller unloads, there must be a cor-
responding drop in temperature difference
between entering and leaving chilled wa-
ter temperature. If the discharge tempera-
ture is controlled to a constant setpoint,
then that must mean the return water tem-
perature is returning colder. This is what
happens in a constant flow evaporator sys-
tem due to mixing of “unused” chilled
water, which bypasses the coils either
through a three-way valve at the coil or a
bypass line. Table 2 shows the chiller’s ef-
ficiency at part loading based on varying
the temperature versus varying the water
flow.
As seen in Table 2, the part-load effi-
ciency of the chiller is improved by vary-
ing the flow to the evaporator. Based on
these findings, it was decided that vary-
Advertisement in the print edition formerly in this space.
October 2001
ASHRAE Journal
43
Technology Award
ing flow through the evaporator of
the centrifugal chiller would not
only preferentially load the absorber,
but also improve the energy effi-
ciency of the centrifugal chiller. The
savings due to the preferential load-
ing are beyond the operational sav-
ings originally identified in the study
that assumed when both chillers ran,
they shared the load equally and used
the constant flow efficiency curve.
A modulating butterfly valve was
installed in the chilled water line at
the new centrifugal chiller to vary
evaporator water flow. A speed adjust-
ment built into the actuator was used
to ensure slow valve movement. This
is necessary since a sudden reduction
in flow would create operating prob-
lems internal to the chiller.
A flow sensor was mounted in the
chilled water line to control the
valve. In addition, after testing and
balancing, a minimum valve position
was set in software to avoid closing
the valve too far. A motorized valve
also was installed in the chilled wa-
ter line serving the absorber. A differ-
ential pressure sensor controls this
valve across the absorption chiller
evaporator barrel. If a higher than
maximum pressure drop is sensed, the
valve will be trimmed to avoid ex-
cessive flow through the evaporator
due to reduction of flow to the new
centrifugal chiller.
Flow is also measured in the two
main system loops. Temperatures are
sensed in system supply and return
lines, chiller plant common lines, and
at each chiller. The primary pumps
convey chilled water to secondary
pumps located in various areas of the
facility. Two-way valves control most coils. Variable-speed
drives had been installed on some of the secondary pumps and
one primary pump (Figure 1).
Other Considerations
Three reduced bypass lines with control valves had been
installed years earlier across the primary chilled water supply
and return lines to bypass chiller flow not needed by the sec-
ondary pumps. Determining how many valves to open during
operation of the plant had proved difficult. If more than one
valve was open, there was a possibility of short-circuiting both
primary and secondary flow. Under this project the control
valves were removed and two check valves installed to allow
two bypasses to be active while ensuring that no short-circuit-
Figure 1: Chilled water flow schematic.
ing is taking place (Figure 1). The chiller plant pumps are
controlled to minimize flow through the bypass while ensur-
ing required minimum flow through the chillers, design chilled
water supply temperature to the system, and required system
flow.
Default or failure modes were determined upfront and pro-
grammed to allow the system to continue to operate if a tem-
perature sensor or flow meter should fail. These were written so
that electrical demand savings would not be compromised due
to a sensor failure, while ensuring delivery of chilled water to
the building.
Conclusions
Before this project was completed, the chiller plant could
44
ASHRAE Journal www.ashraejournal.org
October 2001
ASHRAE Journal
not produce 42°F (5°C) chilled water on hot, humid
summer days. As chilled water supply temperature
floated up near 50°F (10°C), discharge air tempera-
tures from air-handling units floated up. This resulted
in many complaints regarding areas of the hospital
being warm and humid. Replacing the 1118-ton
(3932 kW) steam absorption chiller with a 1200-ton
(4220 kW) electric centrifugal chiller has increased
cooling capacity while the load on the cooling tow-
ers has decreased. The chiller plant is able to main-
tain 42°F (5°C) discharge chilled water under all
ambient conditions. This has resulted in the air-han-
dling units being able to satisfy the spaces they serve.
Complaints due to lack of chilled water capacity
have disappeared. The facility is now able to meet
the building cooling load on even the hottest days.
How a chiller plant is operated has a major effect
on the cost of operation. The major aspects of operat-
ing the plant are:
1. Preferential loading of two different types of
chillers to take advantage of the least costly energy
stream.
2. Modulating evaporator flow through the new electric cen-
trifugal chiller to control its loading and maximize both chiller
and system efficiency.
w
o
l
F
r
o
t
a
r
o
p
a
v
E
t
n
a
t
s
n
o
C
h
ti
w
y
c
n
e
i
c
iff
E
r
e
lli
h
C
d
a
o
L
%
0
3
%
0
4
%
0
5
%
0
6
%
0
7
%
0
8
%
0
9
%
0
0
1
n
o
t/
W
k
2
7
.
0
5
6
.
0
1
6
.
0
8
5
.
0
6
5
.
0
6
5
.
0
7
5
.
0
9
5
.
0
w
o
l
F
r
o
t
a
r
o
p
a
v
E
e
l
b
a
ir
a
V
h
ti
w
y
c
n
e
i
c
iff
E
r
e
lli
h
C
d
a
o
L
%
0
3
%
0
4
%
0
5
%
0
6
%
0
7
%
0
8
%
0
9
%
0
0
1
n
o
t/
W
k
0
7
.
0
2
6
.
0
8
5
.
0
6
5
.
0
4
5
.
0
5
5
.
0
7
5
.
0
9
5
.
0
s
e
v
it
a
n
r
e
tl
A
t
n
a
l
P
g
n
it
s
i
x
E
2
e
v
it
a
n
r
e
tl
A
3
e
v
it
a
n
r
e
tl
A
4
e
v
it
a
n
r
e
tl
A
h
W
k
k
a
e
P
-
n
O
1
4
7
,
2
7
9
,
3
5
9
7
,
0
1
1
,
4
4
4
1
,
6
7
8
,
3
0
0
2
,
1
8
5
,
3
h
W
k
k
a
e
P
-ff
O
4
2
4
,
1
8
2
,
7
1
6
4
,
1
3
2
,
7
8
0
4
,
9
4
0
,
7
2
9
3
,
0
2
7
,
7
W
k
k
a
e
P
-
n
O
2
3
2
,
3
4
8
7
,
3
0
2
9
,
2
7
6
6
,
2
W
k
k
a
e
P
-ff
O
4
2
8
,
2
9
9
9
,
2
3
1
5
,
2
6
8
0
,
3
s
m
r
e
h
T
s
a
G
7
8
2
,
6
5
5
2
5
1
,
6
7
3
4
4
1
,
5
5
5
4
0
1
,
4
0
5
Table 1: Projected total facility energy consumption (annual).
Table 2: Effect of evaporator flow on efficiency. Ratings are for 85°F
(29°C) entering condenser temperature and 42°F (5°C) leaving evapo-
rator temperature. Under the variable flow scenario, flow is at 50% of
design from 0% to 50% load, and matches the percent load above 50%.
Advertisement in the print edition formerly in this space.
3. Changing chilled water bypass to self-regulating and
eliminating the short circuit path to minimize unwanted mix-
ing of supply and return water.
ASHRAE Journal
Technology Award
38
ASHRAE Journal www.ashraejournal.org
November 2001
I
By Jonathan Friedan, P.E.
Member ASHRAE
About the Author
f you’re old enough to remember when “2001: A Space Odyssey”
seemed to be a plausible look at the future, then you probably re-
member an engineering education where mechanical and electrical
engineers met in the hallway but not in the classroom and the labs you
puttered in looked the same as they did 50 years earlier. Actually, you
don’t have to be much older than 30 to have experienced an education
where the various disciplines were segregated both in the classroom and
laboratory. This type of education is becoming rare as a more interdisci-
plinary approach to engineering education becomes the norm.
tem connected to containment devices
in the lab. If the module were fitted out
as a dry lab or classroom, it would be
served by the same pressure independent
supply but with ducted return.
A building energy simulation was per-
formed to compare the installed three-
duct option with the alternative. The
three-duct option was selected as it met
the flexibility criterion in a more energy
efficient manner. The three-duct system
requires 200 tons (700 kW) less chilled
water and 2,500 lb/h (710 kW) less steam
than the alternative system.
The simulation projected an annual
energy savings of approximately
$41,000 for the three-duct operation. The
projected energy savings would pay for
the cost of the additional ductwork re-
quired as well as reduce demand on the
central utilities plant.
A flexible utility system (gas, vacuum,
waste, water and power) was realized
with the design of a series of floor
trenches providing piped and wired utili-
ties to portable “smart tables” (Figure 3).
The smart table, which can be hooked
up for either lab or classroom use, is out-
fitted with various pieces of off-the-shelf
lab equipment depending on the type of
lab it serves. The utility trenches are made
accessible every 4 ft (1.2 m) through pop-
off panels, allowing for flexibility in ar-
ranging tables. The smart table can be
easily hooked into the services with
quick-connect pipe clamps. Because ev-
ery lab module has all services built in,
The new Henry M. Rowan Hall at
Rowan University in Glassboro, N.J., was
designed to provide this type of interdis-
ciplinary education. The 95,000 ft2 (8825
m2) three-story educational and research
facility houses the university’s new
School of Engineering, servicing the four
traditional engineering disciplines (civil,
chemical, electrical and mechanical).
The curriculum does not separate
teachers and students into formal depart-
ments. Instead, courses are setup to en-
courage teamwork between the disci-
plines. In addition, the traditional ap-
proach of teaching theory in the class-
room and practical applications in the
laboratory has been modified. Many lec-
ture areas are located next to labs, allow-
ing teachers and students to discuss an
experiment, perform the experiment, and
gather to discuss the results.
Universal Modular HVAC
The design team took on the task of
designing a school of engineering that
would meet this new vision of education
by creating a building that would allow
for extensive and continuous flexibility
in space programming. The design
needed to accommodate the easy con-
version of classrooms to laboratories and
dry labs to wet labs. The technological
challenge faced by the team was to
achieve this flexibility while minimiz-
ing costly retrofits each time the pro-
gramming changed.
The design team met this challenge
with the innovation of a universal, modu-
lar HVAC and utility system that could
accommodate wet lab, dry lab or class-
room use in any 22 by 39 ft (7 by 12 m)
module (Figure 1). Two methods were
considered in developing the design of
this modular HVAC system:
1. Provide a 100% outside air supply
system and exhaust the lab/classroom
modules regardless of usage, including
a pump around heat recovery system.
2. Provide a three-duct (supply, return
and exhaust) system for each lab/class-
room module as shown in Figure 1, as-
suming a maximum quantity of modules
that can be converted to labs. If a module
were fitted out as a wet laboratory, it
would be served by a pressure indepen-
dent supply and exhaust tracking sys-
Jonathan Friedan, P.E., is a princi-
pal and director of engineering for
Ballinger, Philadelphia.
Flexible HVAC System
For Lab or Classroom
Flexible HVAC System
For Lab or Classroom
November 2001
ASHRAE Journal
39
Technology Award
an electrical engineering lab can be converted to a chemistry
lab in a matter of hours.
Energy Efficiency
The design team focused on energy efficiency as a primary
goal in designing the infrastructure that would support this
universal modular HVAC system. The infrastructure consists of
two high-efficiency two-stage absorption chillers (9.6
lb/ton·hr), which make use of waste heat steam (100 psig [690
kPa]) from a 1.5 MW campus gas turbine electric cogeneration
plant. The primary/secondary-chilled water pumping arrange-
ment includes variable frequency drive (VFD) secondary
pumps. A process cooling water loop serves supplementary
water-cooled DX equipment as well as laboratory equipment.
The system uses chilled water from the chiller plant when avail-
able (outdoor air temperatures above approximately 55°F
[13°C]). During cooler weather, control valves route the warmed
process cooling water through the air-handling unit chilled
water coil to cool the process water while simultaneously pre-
heating the supply air.
One large air-handling unit serves each of the building’s two
wings. Supply and return fan speed is modulated via VFDs.
The return fan speed is modulated to maintain a differential
between supply and return air volumes. This differential is
reset based on measured lab exhaust volume plus some addi-
tional differential to maintain overall building positive pres-
sure. All air-handling systems have enthalpy-based 100% out-
side air economizers. Laboratory exhaust fans are high mo-
mentum discharge exhausters, with constant volume to pre-
vent reentrainment, but staged for energy efficiency.
In designing the HVAC infrastructure, the team was con-
fronted with the problem of appropriately sizing systems for a
building that would see continuously changing programming
needs. The infrastructure needed to accommodate an unknown
number of load intensive, 100% outside air wet labs without
being oversized and energy inefficient. The team designed the
infrastructure to accommodate a fixed percentage of bays that
could be used as wet labs at any one time. The north wing was
designed to allow for 67% of the bays to function as wet labs at
a given time. In the south wing the percentage was increased
to 75%.
While ductwork was sized to allow for airflows consistent
with the previous numbers, greater diversity was taken in siz-
ing the chiller plant and exhaust fans. A total of 30 bays were
made available for once through airflow, yet the chiller plant
and exhaust fans were designed to support a maximum of only
24 bays. Setting these limits effectively prevented the poten-
tial for significantly oversizing the HVAC infrastructure.
Operations and Maintenance
Ease of operation and maintenance of the HVAC systems was
another important design parameter. The University’s ability to
operate and maintain the building was enhanced by several
features. Building air handling is concentrated in larger indus-
trial grade central equipment. The custom air-handling units
serving each wing are furnished with two supply fans, thus pro-
viding partial redundancy, and allowing one fan to be taken out
for servicing while keeping the building in operation.
Laboratory fume hood and room exhaust are manifolded
together, and connected to direct-drive fans in one three-fan
manifold for each wing. The multiple exhaust fan arrangement
allows for servicing one exhaust fan while laboratories con-
tinue operation. The direct-drive fans minimize fan belt main-
tenance. Lab exhaust fan systems are located outside, thus
minimizing potential for leakage from positively pressurized
lab exhaust ductwork in confined mechanical spaces.
The steam absorption chilled water plant was designed with
provisions for a future interconnection to a chilled water plant
in the adjacent Performing Arts building. With this intercon-
nection, operations staff will be able to run both buildings off
one plant during “shoulder” seasons and, when required, for
Figure 1: The universal 22 by 39 ft (7 by 12 m) lab/class
module is shown. HVAC is provided via a service chase at
the corridor and a mechanical canopy extending across the
center of each module. Supply, return and exhaust comprise
a three-duct system, which can accommodate either once-
through flow for wet lab applications or recirculating ser-
vice for dry/classroom usage.
Figure 2: Typical lab module for electrical/communications
engineering lab with mechanical canopy down the center
and fume hood at rear.
Photography: ©Ballinger
Photography: ©Matt Wargo
40
ASHRAE Journal www.ashraejournal.org
November 2001
ASHRAE Journal
servicing. Mechanical penthouses (one for each wing) are ac-
cessible via freight elevator, with access aisles maintained for
equipment removal. Pre-cast sections in the penthouse roof are
included for potential chiller removal or replacement.
The trenched utility piping system
with quick-connect fittings permits rapid
relocation of the lab/classroom benches
with minimal cost and shutdown time.
Shutoff valves for piped gases and water
are easily accessible via full size door
access in the shaft at the head of each
module. Reconfiguration can be, and is
done, by the users.
Pressure independent boxes for lab
supply and exhaust (lab room and hood)
are easily accessible from the outside of
the central canopy in each lab module
(Figure 2). All of the galvanized steel
ductwork is either easily accessible for
replacement (branch ductwork in labs),
or sees high dilution rates and is very
unlikely to corrode (main ductwork in
shafts). A DDC building automation sys-
tem monitors and controls all equipment including all lab
ventilation/temperature controls.
Conclusion
Rowan University’s College of Engineering has a mission to
provide a new type of teaching that fosters collaboration across
disciplines. Designing the building to house this innovative
curriculum required an innovative ap-
proach to building systems design.
The success of the flexible lab/class-
room module can be seen in how the build-
ing has been used in the two years since
opening. “Since the building opened, we
have already reconfigured over 50% of
the lab/classroom modules, and over 80%
of the smart tables have been moved,” said
Steve Chin, associate dean.
All this has been accomplished with-
out expensive and resource intensive ret-
rofits. While energy efficiency has long
been a concern of HVAC engineers, the
need to develop flexible systems that will
minimize the long-term use of material
resources is a more recent concern. As
sustainability becomes an imperative in
building design, energy efficient yet
flexible HVAC systems that conserve both energy and material
resources will become a commonplace part of the future.
Advertisement in the print edition formerly in this space.
Figure 3: “Smart” bench for labs can be
readily hooked into gas and liquid ser-
vices located under pop-off panels in
trench via quick disconnect clamps.
ASHRAE Journal
Natural Ventilation
46
ASHRAE Journal www.ashraejournal.org
November 2001
By Jim Jones, Ph.D., and Aaron W. West
Member ASHRAE
Student Member ASHRAE
T
Natural Ventilation and
Collaborative Design
About the Authors
he application of natural ventilation has become fairly common in
Europe and interest seems to be growing in the United States. The
potential benefits of natural ventilation include lower energy costs,
improved indoor environmental quality and greater occupant satisfaction.
While these benefits may be achievable, the implementation of natural ven-
tilation strategies also presents certain challenges.
domestic buildings with natural ventila-
tion can be found. These buildings rep-
resent a variety of functions. For example,
the RWE AG building in Essen, Germany
is a large multistory office with a cylindri-
cal building form and circular plan derived
specifically to allow for natural ventila-
tion.
The Bluewater Shopping Center in
Dartford, England, is an example of a large-
scale shopping mall designed with large
wind scoops to provide natural ventila-
tion. The building is designed “to elimi-
nate the standard air-conditioned mall
solution and develop a natural ventila-
tion system that will introduce a fresh
natural breeze along the concourse. This
not only provides cost and environmen-
tal advantages, but it is also physiologi-
cally beneficial, avoiding the sense of
enclosure of a sealed, environmentally
air-conditioned box.”1
The Queens Building at De Montfort
University in Leicester, United Kingdom,
is a naturally vented laboratory building.
This facility uses cross ventilation and
wind towers to allow for functional com-
partmentalization with unrestricted airflow
(Figure 1). The building is so well-de-
signed that “during the very hot summer
of 1995, of all of the De Montfort’s 250,000
m2 (2.6 million ft2) of building stock, the
chief engineer stated that his first choice
for refuge from the heat was the Queens
Building.”1
Finally, the World Trade Center in
Amsterdam, Netherlands, is an example
of an office and convention center project
with a large naturally ventilated atrium.
The waveform roof has outlets along a
central spine and inlet openings located
above the doors. Wind tunnel analyses
demonstrated that the design of the roof
and placement of the openings induce
adequate airflow at wind speeds of only
a few miles per hour. The functional vari-
ety of all of these projects suggests that
natural ventilation is appropriate for many
non-residential building types.
Natural ventilation has at least two
potential benefits. First, energy consump-
tion can be reduced. Chandra shows in
Figure 2 that as much as a 25% reduc-
tion in cooling energy is possible for light-
weight residential structures.3 Similarly,
Lechner divided the U.S. climate into 17
regions and found that 12 of these could
benefit from natural ventilation.4 Further-
more, according to a 1993 survey the en-
ergy cost of air-conditioned buildings are
40% more than for non-air-conditioned
buildings. Together, these studies sug-
gest that the direct savings from natural
ventilation could be significant.
In addition to direct energy savings,
thermally massive buildings may benefit
from indirect savings. For example, night-
time ventilation is an operating strategy
that flushes a building with cool night air,
These challenges include an increased
need for a high-level of systems integra-
tion, new evaluation techniques and
greater cooperation between the architect
and mechanical engineer. A misconcep-
tion about naturally ventilated buildings
is that a mechanical engineer is not
needed. In fact, for non-residential build-
ings a mechanical engineer who is highly
skilled and willing to take on the chal-
lenges of a non-conventional ventilation
approach should be included in the de-
sign team. This article introduces some
issues associated with the application of
natural ventilation to U.S. buildings.
In the United States, the reliance on
mechanical ventilation is reinforced by
standards such as ANSI/ASHRAE Stan-
dard 62-1989, Ventilation for Acceptable
Indoor Air Quality. This standard is on
continuous maintenance. However, the
language in the commonly used 1989 ver-
sion is biased toward mechanical ventila-
tion and the prescriptive specification of
minimum outdoor air ventilation rates per
person. While natural ventilation strate-
gies might be developed and implemented
using the indoor air quality procedure of
this standard, few system designers are
willing to take on this challenge or risk.
Partly as a consequence, few U.S. build-
ings are designed for natural ventilation.
Recently constructed large-scale, non-
Jim Jones, Ph.D., is assistant pro-
fessor at the College of Architecture
and Urban Studies, Virginia Tech,
Blacksburg, Va. He is a member of
ASHRAE Technical Committee 4.12,
Integrated Building Design.
Aaron W. West is a graduate research
assistant at Virginia Tech.
November 2001
ASHRAE Journal
47
Natural Ventilation
thus removing heat and lowering the mass temperature. Pre-
cooling non-residential buildings in this way can lower both
total and peak electric demand. Research by Ruud et al., found
through experimental investigation of the 37-story Indepen-
dent Life Insurance building in Jacksonville, Fla., that an 18%
reduction in cooling energy was achieved by pre-cooling the
building mass.5 Together, the direct and indirect energy-cost
savings may make natural ventilation cost beneficial.
A second important benefit from natural ventilation is im-
proved indoor environmental quality and occupant satisfac-
tion. William Bordass, et al., in the paper, “User and Occupant
Controls in Office Buildings,” reported that occupants in natu-
rally ventilated buildings had a higher level of perceived con-
trol over the environment when compared to occupants in
buildings with only mechanical ventilation.6 “A recent study of
480 offices by the chartered surveyors Richard Ellis found that
89% of occupants preferred buildings that were not air-condi-
tioned, the most important factors being the provision of good
daylight and ventilation via operable windows.”1 When it is
considered that the average cost of worker wages and salaries
is more than $140 per square foot ($1500/m2) while energy costs
are about $2 per square foot ($43/m2), the benefits to employers
are potentially large.
In their October 2000 ASHRAE Journal article, “A Standard
for Natural Ventilation,” Gail Schiller Brager and Richard de
Dear suggest that “occupants of naturally ventilated buildings
appear tolerant of—and, in fact, prefer—a wider range of tem-
peratures,” when compared to occupants in mechanically con-
ditioned buildings.7 The temperature range for naturally
ventilated buildings “may extend well beyond the comfort zones
published in ANSI/ASHRAE Standard 55-1992, and may more
closely reflect the local patterns of outdoor climate change.”
This may suggest that the application of natural ventilation to
U.S. climate zones may be more feasible than perceived.
Using natural ventilation requires an appropriate understand-
ing of principles of building pressurization. Two pressure-driv-
ing mechanisms must be understood if the natural ventilation is
to perform properly. First, there is wind-induced pressurization.
For this, two important effects occur. The Bernoulli effect is
similar to the aerodynamic lift of an airplane wing. As a result of
this airflow pattern, zones of decelerated and accelerated air-
flow develop, thus inducing positive pressure below, and nega-
tive pressure above, the wing. A common example of the impact
of the Bernoulli effect on buildings is the large suction (lift) that
develops on the windward side of a sloped roof. Anticipating
this can lead to proper placement of openings.
The second important wind-induced pressure effect is the
venturi effect. The venturi effect causes acceleration when lami-
nar airflow is smoothly constricted to pass through an open-
ing. As a result of this flow pattern, a negative pressure zone
develops at the point of constriction. The venturi effect is most
useful for the design of wind towers as exhaust outlets, as the
restricted air induces negative pressurization relative to the
surroundings, thus drawing air out of the building. Through
the proper design of a convex disc on the top of a vertical
central shaft in the RWE AG building, negative pressure is cre-
ated by a venturi that draws stale air from the building’s occu-
pied zones.
In addition to wind-induced pressurization, the stack effect
is an important mechanism. The stack effect results when air in
the building warms, becomes more buoyant than outside air
and rises to escape out of openings. Airflow due to the stack
effect depends on the area of the inlet and outlet openings, the
difference in height between the inlets and outlets, and the
temperature difference between the incoming and exhaust air.
Pressurization due to the stack effect typically results in airflow
into the building at lower levels and outward flow from upper
levels (Figure 3). Neutral zone height or neutral pressure level
is the height above grade at which internal and external pres-
sures are equal. Understanding these pressure conditions is
important to maintain good indoor air quality throughout the
building.
For example, in multistory buildings with a ventilated central
atrium or ventilation shaft, due to the stack effect, air will flow
into the shaft or atrium at lower levels and out of the shaft at
upper floors. This could result in stale air being transferred
Figure 1: Queens Building De Montfort University section
showing compartmental natural ventilation.2
Figure 2: Percentage of cooling energy reduction in low-
mass residential buildings with natural ventilation, as com-
pared to unvented buildings.3
48
ASHRAE Journal www.ashraejournal.org
November 2001
ASHRAE Journal
from lower occupied zones to upper zones. Manipulation of the
neutral pressure level can help control this undesirable situa-
tion. The previously mentioned disc on the top of the central
ventilating shaft in the RWE AG building induces a Venturi
effect that creates a negative pressure zone that raises the neu-
tral pressure level above the upper occupied level, thus insur-
ing inward flow of air into the shaft over the full height of the
building (Figure 4). Proper ventilation requires understanding
of both wind and stack-driven pressurization.
The ventilation efficiency of naturally ventilated buildings is
dependent on:
• Wind direction,
• Building geometry,
• Interior obstructions and flow paths,
• Inner and outer temperature (buoyancy), and
• Type and degree of envelope permeability.
The pressure coefficient (wind-induced pressure) Cp can be
used to approximate the ventilation efficiency. The pressure
coefficient is derived as follows:
2
2
–
ref
ref
pi
w
p
p
p
C
=
where,
Cpi = local pressure coefficient
p
= local static pressure
wref = reference wind velocity
pref = reference air pressure (e.g., barometric air pressure)
Air movement either into or out of the building depends on
the difference in local inner pressure and outside pressure. As
previously suggested, wind and buoyancy effects create the
pressure differential. The pressure differential with regard to
infiltration or exfiltration, assuming a constant inner tempera-
ture can be calculated by:
(
)
(
)






=
1
–
–
2
2
–
–
T
T
z
z
g
p
w
p
c
c
d
e
i
o
oi
ref
pi
pou
pi
where,
cpou = pressure coefficient outside
cpi
= pressure coefficient inside
poi
= air density inside (neutral zone)
zo
= height of neutral zone above ground
z
= height of observation point above grade
g
= acceleration due to gravity (9.81 m/s2 [314 ft/s2])
T
= temperature (exterior/interior) in K
Again, understanding of these pressure relationships is es-
sential for achieving effective natural ventilation and good in-
door air quality.
The application of natural ventilation has several important
issues. These include:
• Site and climate opportunities and restrictions,
• Building form and design parameters,
• Building enclosure system, and
• HVAC layout and operation.
Site opportunities exist when the site is open, or nearby land-
forms, vegetation or buildings funnel breezes to properly pres-
surize the building. Climate opportunities exist when average
outdoor conditions (temperature, relative humidity, diurnal tem-
perature variation, wind speed and direction) fall in, or near, the
thermal comfort zone for a large number of hours throughout
the cooling season. Software tools can quickly provide this
information to assess the applicability of natural ventilation.
Restrictions to natural ventilation occur when site conditions
reduce wind speeds or divert breezes in such a way as to lower
their usefulness for pressurization.
Natural ventilation requires a highly cooperative effort from
the architect and indoor environmental engineer. When trying
to use natural ventilation, the building form is an important
consideration. For example, according to CIBSE, single-sided
ventilation can be effective to a room depth of about two to
two-and-a-half times the height of the space. Cross ventilation
is effective to a depth of about five times the height of the
space, suggesting the need for a spatial arrangement and build-
Figure 4: Neutral zone height upward shift due to Venturi
effect in RWE AG building.8
Figure 3: Schematic neutral zone height.2
49
ASHRAE Journal
November 2001
ASHRAE Journal
ing plan depth consistent with these dimensions.
For larger, deeper plan buildings, formal elements such as a
central shaft or an atrium and/or wind towers might be used to
allow air to flow through the building unobstructed. Further-
more, design parameters such as spatial decompart-
mentalization and open flow partitions should be used to
minimize resistance to airflow.
The cooperative relationship between the architect and me-
chanical engineer is also important for the design of the build-
ing enclosure systems. The need for openings as inlets and
outlets suggest the need for proper design, sizing and place-
ment of operable windows or roof openings. Operable windows,
however, raise concerns for building security and noise as well
as daylight use and glare. In Europe, the current trend toward
the use of double-glass ventilated walls results in maximum use
of daylight while permitting natural ventilation. The carefully
designed openings in the walls are small, thus avoiding secu-
rity problems and noise transmission.
Finally, the layout and operation of the HVAC system is im-
portant for natural ventilation. The layout should allow for natu-
rally vented zones to be conditioned separately from internal
zones or spaces with functions requiring tight thermal control
and mechanical ventilation. This design requirement suggests
a spatial layout designed for natural ventilation while consider-
ing the use and function of the space.
Natural ventilation can be either completely natural or mixed-
mode operation. Mixed-mode ventilation combines passive in-
lets or outlets with active pressurization or suction from fans
(Figure 5). If natural ventilation alone cannot ensure that an
acceptable level of comfort is maintained then the mixed-mode
approach may be necessary. In either case, proper layout and
operation are required.
The operation of the HVAC system is also important when
Figure 5: Alternative mixed-mode ventilation strategies.1
Advertisement in the print edition formerly in this space.
November 2001
ASHRAE Journal
50
Natural Ventilation
trying to conserve energy with natural
ventilation. During periods when outdoor
air is allowed to flow through the building,
the HVAC system should switch to an al-
ternative-operating mode. For example, if
70°F (21°C) outdoor air is introduced while
the thermostat is set for heating below say
72°F (22°C), the HVAC system will operate
by trying to add heat to the space until the
setpoint is achieved. This defeats the sav-
ings from the natural ventilation. New sys-
tem design and control approaches are
needed to take full advantage of the natu-
ral ventilation strategy.
The proper design of natural ventila-
tion requires careful analysis. The two
most common analysis methods are scale
models in wind tunnel and computational
fluid dynamics (CFD). Use of wind tun-
nels requires significant space and cost
investment, which are prohibitive for most
architectural/engineering firms. This is-
sue might suggest a new cooperative re-
lationship between practitioners
designing for natural ventilation and labo-
ratories or universities that currently have
these facilities. CFD can be more economi-
cal than wind tunnel testing but its accu-
racy is uncertain and the technique
requires validation.
Also, at least three competing math-
ematical modeling approaches used for
CFD exist. These include Reynolds Aver-
aged Navier Stokes equations, large eddy
simulations (LES) and direct numerical
simulations (DNS). Further investigation
is needed to determine which modeling
technique is most appropriate for natural
ventilation and validate the selected ap-
proach.
In conclusion, natural ventilation is an
operating strategy that deserves consid-
eration in non-residential buildings. Natu-
ral ventilation offers potential energy
savings and improved indoor environ-
mental quality with relatively little invest-
ment. However, the design of natural
ventilation systems requires a high level
of systems integration and cooperation
by the architect and mechanical engineer.
Before natural ventilation can be widely
adopted, proper design and analysis ap-
proaches are needed and the analysis
tools validated.
Much work needs to be done before
natural ventilation becomes common-
place in the United States. However, the
potential benefits from natural ventilation
suggest we should move forward in this
effort to reduce our reliance on mechani-
cal ventilation.
References
1. Battle McCarthy Consulting Engineers.
1999. Wind Towers – Detail in Building Acad-
emy Editions. New York: John Wiley and Sons
Ltd.
2. CIBSE. 1997. Natural Ventilation in Non-
Domestic Buildings – Applications Manual
AM10:1997. The Chartered Institution of
Building Services Engineers, London. Avail-
able through ASHRAE.
3. Chandra, S., P.W. Fairey III and M. Hous-
ton. 1986. Cooling with Ventilation. A design
handbook published by the Solar Energy Re-
search Institute for the U.S. Department of
Energy and distributed by the Superintendent
of
Documents
SERI/SP-273-2966,
DE86010701, December. P. 28.
4. Lechner, N. 1992. Heating, Cooling,
Lighting: Design Methods for Architects. New
York: John Wiley & Sons.
5. Ruud, M.D., J.W. Mitchell and S.A. Klein.
1990. “Use of building thermal mass to offset
cooling loads.” ASHRAE Transactions 96(2).
6. Bordass, W.T., A.K.R. Bromley and A.J.
Leaman. 1993. “User and occupant controls
in office buildings.” ASHRAE Conference Pro-
ceedings – Building Design, Technology, and
Occupant Well-Being in Temperate Climate.
Brussels, Belgium, Feb. 17–19. pp. 12–17.
7. Brager, G.S. and R. de Dear. 2000. “A
standard for natural ventilation.” ASHRAE
Journal 42(10):21–28.
8. Daniels, K. 1997. The Technology of Eco-
logical Building. Boston: Birkhauser Verlag
Publishing.
Bibliography
Compagno, A. 1996. Intelligent Glass Fa-
cades. Boston: Birkhauser Verlag Publishing.
Deardorff, J.W. 1970. “A three-dimensional
numerical study of turbulent channel flow at
large Reynolds numbers.” Journal of Fluid
Mechanics 41, 453.
Launder, B.E. and D.B. Spalding. 1974.
“The numerical computation of turbulent
flows.” Computer Method in Applied Mechan-
ics and Energy, 3, 269–289.
Launder, B.E. 1989. “Second-moment clo-
sure: present…and future?” International Jour-
nal of Heat and Fluid Flow 10(4):282–300.
Moore, F. 1993. Environmental Control
Systems – Heating Cooling, Lighting. New
York: McGraw Hill.
Murakami, S. 1993. “Comparison of vari-
ous turbulence models applied to a bluff
body.” Journal of Wind Engineering and In-
dustrial Aerodynamics 46–47, 21–36.
Advertisement in the print
edition formerly in this space.
ASHRAE Journal
Cooling Systems
28
ASHRAE Journal www.ashraejournal.org
November 2001
C
Ceiling Panel
Cooling Systems
By Stanley A. Mumma, Ph.D., P.E.
Fellow ASHRAE
eiling panel radiant cooling has been refined and used success-
fully in Europe for more than 15 years. Global consulting firms,
and their European engineers, have been frustrated when pre-
senting the option of panel cooling to U.S. engineers, architects, con-
tractors and owners. The three most common reasons in the United States
for dismissing panel cooling are condensation, capacity, and first cost.
in” ceiling cooling panels weigh 0.96
lb/ft2 (4.7 kg/m2) while the conventional
0.875 in. (22 mm) thick mineral fiber
acoustical tile that they replace weigh
1.15 lb/ft2 (5.6 kg/m2). The lightweight
construction results in a transient re-
sponse “time constant” of only about
three to five minutes. That means they
respond rapidly to changing space sen-
sible load conditions.
Hydraulically, the ceiling panels are fre-
quently connected with flexible push-on
coupling hoses for fast and safe installa-
tion. The couplings also permit quick re-
moval for easy office-scape revisions.
Panel Heat Transfer. Sensible heat is
removed from the space by a combina-
tion of convection and radiation. In most
applications, the heat removed by each
of the two mechanisms is roughly equal,
and governed by the differential between
the panel mean temperature and the en-
closure mean temperature.1
Under favorable conditions, the “drop-
in” panel with back insulation can re-
move 32 Btu/h·ft2 (101 W/m2). The free
hanging design can remove 62 Btu/h·ft2
(196 W/m2).
Principal advantages of a chilled
ceiling approach. The 16 radiant cool-
ing advantages discussed in the general
evaluation section of the 2000 ASHRAE
Handbook—HVAC Systems and Equip-
ment2 strongly support the application
of this technology.
Moisture Condensation Issues
Because of the potential for conden-
sation, it is critical to understand panel
cooling cannot be considered unless a
parallel system is in place to decouple
the space sensible and latent loads. The
author recommends3, 4, 5 using a DOAS
parallel system capable of removing all
of the space latent loads, thus achieving
the required load decoupling.
ANSI/ASHRAE/IESNA Standard 90-
1999, Energy Efficient Design of New
Buildings Except Low-Rise Residential
Buildings,6 Section 6.3.6.1 Exhaust Air
Energy Recovery, addresses the require-
ments for total energy recovery in the
DOAS. The required heat recovery can re-
duce the OA load on the cooling coil con-
sistently by 75–80%. By comparison, an
ordinary all-air system using demand-
controlled ventilation will only provide
a comparable reduction in OA load when
the occupancy has dropped below 25%.
The resulting integrated panel
cooling/DOAS mechanical system (some
might refer to it as a hybrid7 system) also
offers the potential to generate Green
Building Leadership in Energy and Envi-
About the Author
S.A. Mumma, Ph.D., P.E., is a pro-
fessor of Architectural Engineering at
Penn State University, University Park,
Pa. He is an ASHRAE Learning Insti-
tute trustee and serves on ASHRAE
Technical Activities Committees, Inte-
grated Building Design and Solar En-
ergy Utilization. He can be reached
at sam11@psu.edu.
This article analyzes the reasons given
for not using panel cooling to see if they
are still warranted when panel cooling
is used with dedicated outdoor air sys-
tems (DOAS).
Overview of Ceiling
Panel Cooling
Ceiling cooling panels are built as an
architectural finish product with neces-
sary acoustical qualities, color, and pat-
tern. They are compatible with the
traditional drop ceiling “Tee grid” sys-
tem, or as a free hanging element. Widths
are generally 2 ft (0.6 m). Lengths vary
from 2 ft to 12 ft (0.6 to 3.7 m) or more.
For cooling applications, the heat flux
to the panel surface is in the range of 30
Btu/h·ft2 (95 W/m2) for drop ceiling ap-
plications, and about twice that for free
hanging designs. As a result, the alumi-
num absorber surface is only about 22
gage (0.76 mm), and the thermally bonded
copper cooling water piping is generally
½ in. (12 mm) in diameter or less, and on
about 6 in. (150 mm) centers. Panel pip-
ing arrangements are generally in a ser-
pentine pattern. However, parallel header
arrangements are available on request.
Typical panel construction is illus-
trated in Figure 1. As installed, the “drop-
November 2001
ASHRAE Journal
29
Cooling Systems
ronmental Design (LEED)8 rating points. Points are accumu-
lated in five of the major categories (i.e., water efficiency, en-
ergy and atmosphere, materials and resources, indoor
environmental quality, and LEED innovation credits). The panel
cooling/DOAS approach can generate up to 23 LEED points, or
up to 88% of the minimum points needed for certification.
Steady-State Condensation Formation. Using the DOAS to
decouple the space loads at design does not guarantee that
some spaces will not have transient occupancies exceeding
design. The extra occupant latent load generation has the po-
tential to create a condensation problem. To understand the
nature of this potential problem, let us explore the steady-state
rate of moisture condensation in a typical office situation. Let
us make the following assumptions:
•
Ventilation airflow rate and thermodynamic state point
remains constant at the design conditions;
•
Occupant latent load, 205 Btu/h·person (60 W/person);
•
Infiltration negligible;
•
Occupancy exceeds design by 100% (i.e., two people,
when one was used in design);
•
Enclosure and contents are completely non-hygroscopic
(i.e., they do not participate in the moisture transients [an ex-
tremely conservative assumption]);
•
Typical panel area per person at design occupancy is 70
ft2 (6.5 m2). This assumes seven people per 1000 ft2 (93 m2) and
a 50% chilled ceiling fill factor; and
•
Chilled ceiling panel temperature is uniform overall.
Under these assumed conditions, the occupant generates less
than 0.2 lbm/h (0.025 g/s) of water vapor. When uniformly dis-
tributed over 70 ft2 (6.5 m2) of panel per person, the water thick-
ness after one hour is 5/10,000 of an inch (0.013 mm). For reference,
a human hair ranges in diameter from 0.0007 to 0.007 in. (0.017
mm to 0.177 mm) in diameter. Under these conservative steady-
state moisture condensation assumptions, it would take one
person’s latent generation 90 minutes to 14 hours for the conden-
sation thickness to equal the diameter of a human hair.
If space permitted, it could be shown that with a 3°F (1.7°C)
difference between the panel inlet temperature and the space
dew-point temperature (DPT), it takes nearly an hour for con-
densation to commence when the design occupancy is doubled.
Condensation also could result from envelope integrity prob-
lems. However, if the structure is confirmed to be in compli-
ance with Standard 90.1-1999, Section 5.2.3, Envelope Air
Leakage, that should not be a problem.
An extreme case was investigated under steady boundary con-
ditions. In the experiment, a portion of a panel surface tempera-
ture was chilled 14°F (8°C) below the conditioned space DPT.
The balance of the panel was not chilled. Moving away from the
chilled portion of the panel, the surface temperature increased
to and above the space DPT. After 8.5 hours, the condensation
beads under the chilled section, illustrated in Figure 2 to the
right of the 14°F (8°C) line, grew full. Under these extreme con-
ditions of temperature differential and time, the beads of water
did not grow large enough to release one drop of water.
The portion of Figure 2 between 0°F and 14°F (0°C and
8°C) represents that portion of the panel that was not chilled.
There the panel temperature was decreasing from the space
dew point temperature at the 0°F (0°C) line over to the 14°F
(8°C) line. Not much condensation is observed on the panel,
even after 8.5 hours, for panel temperatures between 0°F and
8°F (0°C and 4°C) colder than the space DPT.
The onset of condensation occurs slowly, and can be easily
avoided when the DOAS and panel loop temperature controls
are operating correctly. In the event the controls fail, there are
simple control based safety remedies, which are:
•
Monitor the space dew point temperature and reset the
panel coolant low limit temperature above the space DPT. This
may have a negative impact on the panel capacity and require
attention—a good thing.
•
Place a water sensor, consisting of a normally closed switch
and an element that swells when dampened, under the vertical
inlet piping (so the condensate can fall directly onto the water
sensor) to the first panel for each group controlled by a nor-
mally closed spring return modulating control valve. The
switch in the sensor is wired in series with the control signal to
the modulating control valve. When water droplets fall on the
sensor element, it swells, pushing the normally closed switch
open, thereby breaking the control signal to the control valve.
The spring return (normally closed control valve) closes, thus
isolating the panels from the source of cold water. Of course,
panel cooling in that space will cease, and the occupants will
demand corrective action— also a good thing.
Cooling Capacity
Experienced design engineers are exceptionally skilled at
bounding problems with rules developed from experience. This
Figure 1: Typical ceiling panel construction: a) free hanging
panel design for enhanced upper surface HT; b) “drop-in”
panel with back insulation and acoustical perforation.
Figure 2: Condensation formation on a panel after 8.5 hours.
a
b
30
ASHRAE Journal www.ashraejournal.org
November 2001
ASHRAE Journal
skill has avoided many problems in the past, and works par-
ticularly well when applied to an area where significant expe-
rience exists. However, when experience based rules are applied
to an unfamiliar technology, such as chilled ceilings working
in parallel with DOAS’s, caution is necessary.
A universal rule is: 300–400 ft2/ton (7.9–10.6 m2/kW) of cool-
ing. Clearly, this rule requires that 40–30 Btu/h·ft2 (126–95
W/m2), of total heat energy be removed. Since “drop-in” panel
cooling has a sensible heat removal capacity of around 30
Btu/h·ft2 (95 W/m2), rule based thinkers conclude that panel
cooling simply could not meet the loads, even with the ceiling
100% filled with cooling panels.
However, using another universal industry rule, i.e., 1 cfm/
ft2 (5.08 L/s·m2) for all-air VAV systems operating with 55°F
(12.8°C) supply air, is a certain tip off that the space loads must
be less than 40 Btu/h·ft2 (126 W/m2). Clearly, at design under
the 1 cfm/ft2 (5.08 L/s·m2) rule, an all-air VAV system could
only remove about 20 Btu/h·ft2 (63 W/m2) of space sensible
heat (panels can only be allowed to remove sensible heat) when
the design space temperature is 75°F (23.9°C).
Dividing the building floor area by the design chiller load
yields the 300–400 ft2/ton (7.9–10.6 m2/kW) rule. The design
chiller load consists of the following three load components:
•
The total OA load which is:
(
)
air
ret
oa
oa
h
h
m
.
−
×
Note: it is not
(
)
supplyair
oa
oa
h
h
m
−
×
.
•
The space sensible load (illumination, equipment, build-
ing envelope, and the sensible portion of the occupant loads).
•
The space latent load (primarily the occupants, infiltra-
tion, and perhaps coffeepots and live plants).
The only portion of the design chiller load contributed by
the ceiling panel cooling system is the space sensible load (all
or a portion of it). The balance of the design chiller load comes
from the DOAS, used in parallel with the panel cooling, which
must be designed to remove the total OA load and the entire
space latent load. If the OA is supplied with a dry bulb tem-
perature equal to the required supply air DPT, it can remove 5–
6 Btu/h·ft2 (16–19 W/m2) of the space sensible load. As a result,
the sensible load actually remaining for the panel-cooling sys-
tem is, on average, only 14–15 Btu/h·ft2 (44–47 W/m2) (or
about 50% ceiling fill factor). From this perspective, it should
be clear that there is no capacity problem with panel cooling
when properly applied with a parallel DOAS.
Economic Issues
The integrated panel-cooling/DOAS approach provides su-
perior indoor air quality and thermal comfort,9 and that alone
should be sufficient incentive for the industry to use the con-
cept. This is especially true since the Lawrence Berkeley Na-
tional Laboratory10 estimates that U.S. companies could save
as much as $58 billion annually by preventing sick-building
illnesses and could benefit from up to $200 billion in produc-
tivity increases each year. However, it is well recognized that
these issues are not always sufficiently compelling to moti-
vate prospective building investors.
Investors generally expect to realize at least a first-cost ben-
efit. Operating cost savings are an added benefit, but they
have rarely been a major factor in the decision making pro-
cess. Therefore, a careful first-cost analysis is necessary to jus-
tify this design approach.
First Cost of the Panel Cooling/DOAS System. With the
integrated panel cooling/DOAS approach compared to a con-
ventional all-air VAV system, mechanical as well as building
cost issues arise. The major items are identified below:
1. The building design chiller size is reduced due to the
need for less OA and the use of total energy (sensible and
latent) recovery in the DOAS;
2. Pump size is smaller due to chiller size reduction;
3. The first cost of the ductwork and associated terminal
units is greatly reduced since the DOAS airflow rate is only
about 15 to 20% that of an all-air VAV system;
4. Plenum depth can be reduced in new construction due to
the smaller ductwork and elimination of terminal VAV boxes. The
first cost savings potential can be significant due to reduced
materials used for the building enclosure, i.e., interior partitions,
structural, plumbing, fire protection, and vertical transportation;
5. Air-handling unit size reduction;
6. Electrical service reduction for the mechanical equip-
ment due to smaller chiller, fans and pumps;
7. Piping material reduction due to functional integration
of the thermal and fire suppression transport systems;11
8. Acoustical ceiling panels reduction where replaced with
the cooling panels; and,
9. Less lost rentable space due to mechanical shaft reduc-
tion as a result of much lower air volumes.
On the other hand, the panels contribute to the first cost of
the panel-cooling/DOAS system.
A first cost analysis12 for a six-story, 31,000 ft2 (2883 m2) per
floor, office building (in compliance with Standard 90.1-1999)
in Philadelphia is presented in Table 1. This cost analysis shows
that there is a net first cost savings of $2/ft2 ($22/ m2) with the
panel cooling/DOAS over a conventional all-air VAV system.
The brick facade building has a footprint of 125 by 250 ft (38
by 76 m) with the long axis oriented in an E-W direction. The
wall U value is 0.044 Btu/h·ft2·F (0.25 W/m2·C), the roof U
value is 0.03 Btu/h·ft2·F (0.17 W/m2·C), and the glazing U
value and shading coefficients are 0.48 Btu/h·ft2·F (2.73
W/m2·C) and 0.365 respectively. The glazing constitutes 27%
of the building wall area. As for internal generation, the occu-
pancy density is seven people per 1,000 ft2 (93 m2), the over-
head lighting is 1.3 W/ft2 (14 W/m2), task lighting is 0.7 W/ft2
(7.5 W/m2), and equipment plug loads are 2 W/ft2 (21.5 W/m2).
Minimizing First Cost of the Chilled Ceiling Panel Array.
Currently, cooling panels manufactured and shipped to the United
States from abroad, are relatively expensive (approximately
$13/ft2 [$140/m2] of panel installed) as perceived by the build-
ing industry. For panels to be a financially attractive invest-
ment, six specific steps are recommended to either minimize the
sensible load they bear, or to enhance their thermal performance.
1. Hold the space dew point temperature as low as is practi-
cal and healthy, i.e., around 52°F (11°C);
2. Use a supply air temperature equal to the required supply
air DPT, i.e., approximately 45°F (7°C);
3. Supply the DOAS air to the space via high aspiration
diffusers.13 This air delivery method increases the convective
·
·
November 2001
ASHRAE Journal
31
Cooling Systems
heat transfer to the panels by about 15% more than
panels operating in still air;14
4. Use long panels, greater than 2 ft (0.6 m), (it’s
better to use 8–10 ft [2.43–3.04 m] long or more to
minimize installation handling and the number of
connections);
5. Long panels require parallel header rather
than serpentine piping, resulting in more uniform
panel temperature, and lower pumping costs;
6. Functional integration of the thermal trans-
port and fire suppression piping.11
Operating Cost Issues
An hourly energy analysis, for 12 hours a day, 5
days per week, was performed for the 186,000 ft2
(17 300 m2) building located in Philadelphia. An
all-air VAV system and the panel cooling/DOAS
system were analyzed. This analysis was performed
using existing load and energy analysis software.15
When the DOAS uses an enthalpy wheel and a cool-
ing coil, as is the case for this example, existing
software can be used. In the air system menu of the
program, the single wheel problem is set up with a
common ventilation system using total energy re-
covery and supplying the air at 44°F (7°C).
A parallel fan coil system with a supply air tem-
perature above the resulting space DPT, to make
sure only sensible cooling is done, is also specified.
The fan coil fan pressure drop is set to zero, and the
panel pumping head is included in the hydronic
specifications. This approach serves as a good model
for summer operation. However, it may not work well
to model winter humidification, if it is to be accom-
plished by modulating the speed of the enthalpy
wheel, since that is not a feature of current software.
Needless to say, more work on design tool develop-
ment is a critical need. The utility rates for this analy-
sis are:
Energy Charges:
•
Demand Block 1: 200 kWh/kW, $0.065/kWh
•
Demand Block 2: 200 kWh/kW, $0.052/kWh
•
Demand Block 3: remaining kWh, $0.05/kWh
Demand Charge: $6.94/kW
The results of the simulations are presented in
Table 2. Like the first cost analysis, the operating
cost data also favor the panel cooling/DOAS system. The me-
chanical system annual operating cost savings is $17,620 or
about $0.10/ft2·yr ($1.07/m2·yr). Due to the smaller mechani-
cal plant for the panel cooling/DOAS, the building demand
charges were smaller, resulting in an annual building operat-
ing cost savings of $26,349, or about $0.15/ft2·yr ($1.60/m2·yr).
It cost about 29% more to operate a conventional VAV system
each year than the panel cooling/DOAS system.
Conclusions and Recommendations
This article explored the primary concerns expressed by the
building industry about panel cooling; condensation, capac-
ity, and cost. It has been demonstrated that when a DOAS is
used to decouple the space sensible and latent loads, the pan-
els are left with only a portion of the space sensible loads. And
if the occupancy exceeds design by a factor of 2 or 3, it could
take hours for the condensation thickness to equal the diam-
eter of a human hair. Control measures necessary to prevent
condensate dripping were also discussed. It may safely be con-
cluded that condensation can easily be avoided, and it must be
for aesthetic as well as IAQ reasons.
The capacity concern was addressed by considering the rules
of thumb engineers have used to question the panel cooling ca-
pacity. The article illustrates that a large percentage of the design
Cost item
Unit Cost
Units VAV
Units Panel-
Cooling/DOAS
Cost
Savings $
Chiller
$1,000/ton
($284/kW)
506 ton
(1780 kW)
306 ton
(1076 kW)
200,000
Chilled Water Pump
$25/gpm
($400/L/s)
1215 gpm
(76.5 L/s)
737 gpm
(46.4 L/s)
11,950
Ductwork
$1/ ft2 ($11/m2)
DOAS
$4/ ft2 ($43/m2)
VAV
186,000 ft2
(17 300 m2)
186,000 ft2
(17 300 m2)
558,000
AHU
$2/cfm ($4.25/L/s)
VAV
$4/cfm ($8.50/L/s)
DOAS
135,000
cfm
(73 720
L/s)
25,000 cfm
(11 800 L/s)
100% Ventilation
Air
170,000
Electrical Service
$50/kW
630 kW
372 kW
12,400
Facade/Partitions
$35/ft2 ($376/m2)
of Facade
No Depth
Reduction
1 ft (0.3 m)
Plenum
Depth/Floor or
4308 ft2 (400 m2)
150,780
Integrated Thermal
and Fire
Suppression Piping
$0.65/ft2 ($7/m2)
Savings
N/A
186,000 ft2
(17 300 m2)
120,900
Drop Ceiling
$1.50/ft2 ($16/m2)
N/A
79,200 ft2
(7365 m2)
118,800
Mechanical Shaft
Impact on Lost
Rental Space
$125/ ft2
($1,344/m2)
N/A
500 ft2 (47 m2)
Saved
62,500
Savings Subtotal
1,405,300
Panel
$13/ ft2 ($140/m2)
of Panel
N/A
79,200 ft2
(7365 m2)
–1,029,600
Net Savings
375,700
or 2/ft2
(22/m2)
System
Annual
Mechanical
Operating Cost
Annual Total Mechanical,
Illumination, and Equipment
Operating Cost
VAV
$77,350
$299,914
Panel-Cooling/DOAS
$59,730
$273,565
Annual Savings
$17,620
$26,349
Annual Savings: $/ft2 ($/m2)
$0.10 ($1.10)
$0.15 ($1.60)
Annual Cost Ratio,
VAV/(Panel-Cooling/DOAS)
1.29
1.10
Table 1: First cost comparison of the panel-cooling/DOAS vs. a conven-
tional all-air VAV system serving a six-story 186,000 ft2 (17 300 m2) build-
ing in Philadelphia.
Table 2: Operating cost comparison, panel-cooling/DOAS system vs. a
standard VAV system.
32
ASHRAE Journal www.ashraejournal.org
November 2001
ASHRAE Journal
chiller load is a result of the OA load and the space latent loads.
Further it was demonstrated that with low ventilation air supply
temperatures, only a portion of the space sensible loads fall onto
the panels. In conclusion, panel cooling can meet its capacity
duty, and only use about 50% of the ceiling in most cases.
As for economic concerns, through a careful first and operat-
ing cost analysis of both conventional all-air VAV systems and
the panel cooling/DOAS systems, that concern has been dis-
missed. The root of the concern came from the notion that there
were capacity problems, and to meet it the building ceiling and
walls required panels. This is simply not the case.
The three concerns addressed in this article cannot be used as
an excuse to reject panel cooling when properly designed. This
approach holds great potential not only for first and operating
cost advantages, but also improved IAQ and thermal comfort.
The environmental improvements will enhance the productiv-
ity of the folks working in the buildings and if universally ap-
plied potentially save U.S. companies up to $258 billion/yr.
References
1. Conroy, C.L., S.A. Mumma. 2001.
“Ceiling radiant cooling panels as a
viable distributed parallel sensible cooling
technology integrated with dedicated out-
door-air systems.” ASHRAE Transactions
107(1).
2. 2000 ASHRAE Handbook—HVAC
Systems and Equipment.
3. Mumma, S.A. 2001. “Designing dedi-
cated outdoor air systems.” ASHRAE Jour-
nal 43(5):28–31.
4. Mumma, S. A. 2001. “Overview of
integrating dedicated outdoor air systems
with parallel terminal systems.” ASHRAE
Transactions 107(1).
5. Mumma, S. A. 2001. “Fresh thinking:
dedicated outdoor air systems.” Engineered
Systems 18(5):54–60.
6. ANSI/ASHRAE/IESNA Standard
90.1-1999, Energy Efficient Design of New
Buildings Except Low-Rise Residential
Buildings.
7. Kilkis, I.B., S. Suntur, M. Sapci. 1995.
“Hybrid HVAC systems.” ASHRAE Jour-
nal 37(12)23–28.
8. U.S. Green Building Council. 2000.
Green Building Rating System—Leader-
ship in Energy and Environmental Design,
Version 2.0.
9. Simmonds, P. 1996. “Practical appli-
cations of radiant heating and cooling to main-
tain comfort conditions.” ASHRAE
Transactions 102(1):659–666.
10. Vaughn, S. 2001. “When the atmo-
sphere at work is just unbearable.” Los An-
geles Times July 22.
11. Janus, W. 2001. “Integration of hy-
dronic thermal transport systems with fire
suppression systems.” ASHRAE Transac-
tions 107(1).
12. Mean’s 2000 Mechanical Cost Esti-
mating Guide.
13. Kirkpatrick, A.T., J.S. Elleson. 1998.
“Selection of cold air diffusers.” ASHRAE
Transactions 104(2):77–84.
14. Min, T.C., et al. 1956. “Natural con-
vection and radiation in a panel heated
room.” ASHAE Transactions 62:237.
15. Carrier Corp. 2001. E20-II Hourly
Analysis Program, Syracuse, N.Y.
Advertisement in the print edition formerly in this space.
November 2001
ASHRAE Journal
33
ASHRAE Journal
Alignment
A
Management Guide
To Alignment
About the Author
By Victor Wowk, P.E.
Victor Wowk, P.E., is president of
Machine Dynamics, Albuquerque,
N.M.
s a young plant engineer in 1983, I remember a 230°F (110°C)
hot water pump that repeatedly wore out mechanical seals ev-
ery 10 to15 days. Each shutdown cost the company about
$4,000 in lost production. The mechanics told me the pump was aligned
each time they replaced the seals, but it never occurred to me that they
had no instruments to align precisely and no training. This was a failure
in management. Our solution was to replace the pump with a new one
at an installed cost of $8,000. This solved the seal wear-out problem,
and we felt good that we had saved the company from further $4,000
shutdowns to replace seals. But our ignorance was expensive. We could
have aligned the pump initially in a precise manner and saved the com-
pany about $32,000 worth of grief.
inspector can use. One is to ask simple
questions such as:
• Was the alignment checked after work
was completed?
• What method was used for alignment?
• What were the initial and final con-
ditions of the shafts?
Documenting the readings is a good
way to control the process of aligning
and the final outcome. All coupled ma-
chines need to be precisely aligned on-
site. It is foolish to trust the manu-
facturer’s alignment. At the factory, where
the machines are mounted on the base,
they are typically spaced up with a rough
alignment. The evidence of this is the
same shim pack under all four feet. I rou-
tinely align new machines on-site prior
to start-up and usually find that the fac-
tory alignment does not meet industry
standards. Therefore, all machines need
to be checked for proper alignment prior
to startup, especially if the shims are
painted over. Other indicators of the need
for alignment are:
• A repair history of failures of cou-
plings, bearings, and seals;
• Binding, when turned by hand;
• Fluid leakage;
• Shredded elastomeric coupling ma-
terial in the vicinity;
• Loose bolts;
• Cracks;
• Abnormal noise; and
• Excessive temperature at the cou-
pling.
The only real definitive indicator of
proper alignment is to swing a set of read-
ings and compare the shaft positions to
acceptable industry standards. In lieu of
dial indicator or laser readings, vibrations
This type of shaft-to-shaft coaxiality
comes to mind whenever the word “align-
ment” is mentioned. Figure 1 shows two
machines on a base coupled together
with a semi-flexible coupling.
However, alignment of machines in-
cludes more general orientations to run
smoothly and minimize wear. There are
bearing alignments, i.e., bearings mounted
to be perpendicular to shafts, gear align-
ments, pulley alignments, and the proper
orientation of mounting surfaces.
Straightness is a significant parameter
for shafts and rotors. Flatness is a signifi-
cant parameter for bases and foundations.
There are also dynamic and thermal
movement effects that need to be com-
pensated for on some machines.
The alignment technician needs to
have more general knowledge and skill
than simply swinging readings and shim-
ming machine feet, but aligning shafts
to be coaxial is a good place to start. This
article provides an overview of the tech-
nology of shaft alignment so that people
responsible for expensive machines and
processes can make informed decisions
about the need for alignment and how to
recognize when it is done correctly.
The consequences of inadequate align-
ment are premature deterioration of cou-
plings, bearings, and seals. Misalignment
creates dynamic stresses on bearings and
couplings, distorts the shafts, and wears
clearances in close running seals.
The time to failure can be very short
(a few minutes for an elastomeric cou-
pling to unravel for gross misalignment)
to several years, until accumulated fa-
tigue damage fails a bearing at 50% of
its expected 20-year life. Misalignment
usually creates some abnormal noise
and vibration, which is detectable im-
mediately at start-up.
How to Recognize Misalignment
Vibration analysis can be used to di-
agnose misalignment along with other
mechanical defects, but there are some
simple and obvious symptoms that an
34
ASHRAE Journal www.ashraejournal.org
November 2001
ASHRAE Journal
can be used as acceptance criteria, but not rejection. That is,
low vibration is evidence of a good alignment, but high vibra-
tion does not mean poor alignment, because other defects can
cause the same or confounding vibration.
How to Correct Misalignment
To correct misalignment, measure the existing shaft orienta-
tion, calculate how much to move and in which direction, and
then precisely move one or both machines with small, con-
trolled movements. Instruments used for measurement are:
•
Straight edges, feeler gages, and wires,
•
Dial indicators, and
•
Lasers.
Prior to 1950, high-speed machines (3,600 rpm) were pre-
cisely positioned using straight edges, feeler gages, and wires,
and they ran okay. A precise alignment is still possible today
using these instruments and a conscientious aligner. The vari-
able is the person doing the alignment. Because of the variable
results, many companies have moved on to more precise and
quantifiable measuring instruments. However, acceptable align-
ments are still achievable using straight edges and feeler gages.
Dial indicators are the most useful instruments because they
are most universal. Dial indicators can be used in the reverse-
indicator setup (Figure 2) and in the face-and-rim setup (Figure
3) along with all of their variations. Dial indicators can be used to
measure shaft runouts and soft foot directly. “Soft foot” is a field
term that describes uneven bases and results in casing distortion.
Dial indicators can also measure other types of distortion and
geometric features by re-fixturing the indicators. Dial indicators
are used from the smallest spindles to aligning the largest ma-
chines on the planet. They are the most universal because no
other instrument, including lasers, can do all that dial indicators
can. Typical fixture costs are $1,000 to $3,000 for a starter set.
Lasers are the most restrictive. They can only use the reverse-
indicator method on machines that the clamps and heads will fit
on. They have difficulty with small machines because the clamps
will not fit and there is insufficient clearance to rotate the heads.
Lasers cannot use the face-and-rim method without special slid-
ing T-clamps. The face-and-rim method is necessary when only
one shaft can be rotated. The face-and-rim method, which only
dial indicators can do, is the preferred method for large ma-
chines and long drive shafts with significant shaft sag. Lasers
do automate the measurement and calculation parts of the task
and remove some opportunities for confusion. Lasers do not
leave the machines in any better alignment condition than dial
indicators are capable of achieving. They achieve equivalent
results as dial indicators, but at 10 times the initial cost. Typical
laser fixtures costs are $5,000 to $40,000.
The important observation to make when observing align-
ment is that two indicators are required. A single indicator
cannot determine the four points required to plot the orienta-
tion of the two shafts.
All machines are moveable; it is just that some are more
easily moved than others. When the proper instruments and
methods are used, it is perfectly valid to move either, or all,
machines to achieve coaxiality.
There are presently no ISO or ANSI standards for machine
alignment, but there are some guidelines and/or specifications
within industry and government. A good specification should
define the final desired results at the machine shaft interface.
It should not restrict the technician to specific instruments,
like “laser aligned,” or specific methods like “no more than
0.002-in. (0.05 mm) rim-and-face runout of the coupling.” The
latter does not consider coupling runout, bar sag, thermal
growth, or casing distortion.
The aligner is typically the last person to handle the ma-
chine prior to startup. There is a window of opportunity here,
with tools in place, to detect and correct some defects that
Figure 1: Alignment usually denotes coaxial shafts.
Figure 2: Reverse indicator setup.
Shaft A
0.010 in.
Dial A
Dial B
Shaft B
November 2001
ASHRAE Journal
35
Figure 3: Face-and-rim setup.
affect reliability. Therefore, a good specification should ask
the aligner to measure for, or as least consider, the following
factors:
•
Safety: Is everything tight?
•
Timing: of the alignment when all work around the ma-
chine is done;
•
Pipe strain;
•
Couplings: for proper axial spacing;
•
Bases and foundations: for rigidity and stability;
•
Casing distortion (soft foot): caused by non-flat mount-
ing surfaces;
•
Allowable shims: stainless steel is preferred;
Shaft A
Face
RDG
Shaft B
Rim Reading
•
Shaft runout: more than 1.0-mil Total Indicator Reading
(T.I.R.) will cause vibration problems;
•
Thermal growth: when temperature rise is more than 20°F
(11°C) (which means all motors); and
•
Bolt-bound conditions: how can this be handled (i.e.,
what are the allowable fixes)?
A good alignment specification should also define the ac-
ceptable offset and angularity of the shafts, and require docu-
mentation of its final condition. Such an alignment specifica-
tion was composed for Sandia National Laboratories as part of
a federally funded project. This specification is available on
the web at www.mt-online.com/current/05-00sa.html.
Advertisement in the print edition formerly in this space.
36
December 2001|ASHRAE Journal
A Steam Trap Primer
About the Author
S
Roy Ahlgren is director of Bell & Gossett’s “Little
Red Schoolhouse” in Morton Grove, Ill.
By Roy Ahlgren
Associate Member ASHRAE
team traps are special valves used throughout steam systems. They
are installed in steam distribution piping, and on every steam heat
exchanger. Every steam trap must do three important jobs to allow the
steam system to operate at minimum cost: 1) it must be open in order
to drain condensate; 2) it must close to prevent loss of steam; 3) it
must open to vent air and other non-condensable gasses.
Why Do You Need Steam Traps?
Each of these jobs is vital to efficient
system operation.
1. Condensate, which forms as steam
gives up heat to the process, must be re-
moved in order to let the process con-
tinue at the designed rate of heat trans-
fer. If it is not removed, the heat exchanger
will fill with condensate and the heat
transfer rate will fall.
Each pound (0.45 kg) of condensate
will supply only one Btu (1.5 kJ) as it
cools one degree in temperature (0.55 K),
in contrast to almost 1,000 Btus (1055
kJ) transferred to the process as a pound
(0.45 kg) of steam condenses. Conden-
sate will damage the heat exchanger if it
is not drained promptly.
Some damage occurs very rapidly, and
is accompanied by obvious noise and vi-
bration. The loud banging often heard in
steam systems is a result of steam hammer
caused by the collapse of steam bubbles
in retained condensate. Steam hammer can
quickly cause failure of heat exchanger
tubes. Other damage related to conden-
sate retention is less obvious as it occurs.
Several types of corrosion can occur if
condensate is not drained from a heat
exchanger. Some, like generalized cor-
rosion, occurs slowly over a long period
of time. Condensate acts as an electro-
lyte to complete the corrosion process,
thinning the heat exchanger surfaces
until they fail catastrophically. Other cor-
rosion processes, like oxygen pitting and
condensate grooving, concentrate on a
very small surface of the tube and cause
a less spectacular failure in a shorter pe-
riod of time. Clearly condensate must be
removed to allow the process to continue,
and prevent costly damage.
2. If a steam trap fails to prevent steam
leakage from the heat exchanger, the pro-
cess is simply “not getting its money’s
worth” from that steam. The whole point
in building the steam system is to trans-
fer heat in the heat exchanger. Steam leak-
age from a trap also will increase pres-
sure in the condensate piping system,
thus reducing the pressure differential
across other traps in the system.
Since all traps require a pressure dif-
ferential to work properly, they will not
work as designed, either. If steam leak-
age is great enough, it can raise conden-
sate temperatures to the point that cavi-
tation occurs in the condensate pump.
3. It’s important to vent air and other
non-condensable gasses from the system
on start-up, since steam cannot fill the
system until these gasses are vented.
Heating systems that cycle on/off must
push a lot of air out of the system to fill it
with steam. Industrial systems that rarely
shut down only need to vent a little air.
Traps that have failed closed often ac-
count for failure to heat parts of the sys-
tem. Non-condensables accumulating in
a heat exchanger will act as insulators,
reducing the rate of heat transfer. They
also can dissolve in retained condensate,
accelerating the corrosion processes de-
scribed earlier.
The most important “non-condens-
able” is carbon dioxide, a gas that some-
times evolves in the softening process
used to prevent the formation of boiler
scale. Carbon dioxide can dissolve in
cool condensate, lowering the pH of the
water, accelerating condensate grooving
and generalized corrosion.
All traps do the same three jobs, but
they use different properties of steam and
condensate to open and close. All steam
traps require a difference in fluid head
from the trap inlet to the outlet in order
to work. A combination of higher steam
pressure versus lower condensate pres-
sure and higher elevation of the heat ex-
changer with respect to the condensate
What They Are, What They Do
Steam
ASHRAE Journal|December 2001
37
pipe provide that differential head.
•
Thermostatic traps work by recognizing the difference
between hot steam and condensate that has been allowed to
subcool after it formed.
•
Mechanical traps recognize the difference in density be-
tween steam and condensate. They usually use a float.
•
Thermodynamic traps use the difference between high-
velocity, low-density steam and low-velocity, high-density con-
densate to accomplish all three jobs.
Thermostatic Traps
Thermostatic traps use a temperature-sensitive element to
distinguish between steam and subcooled condensate (Figure
1). The element is usually a bellows filled under vacuum with
a small amount of alcohol and water. Sometimes the thermal
element is a capsule full of wax that changes volume with
temperature. Steam is hot enough to cause the alcohol-water
mixture to boil, expand, and close the trap. After the steam
condenses and subcools, the trap opens. Condensate and air
will flow through the trap as long as the pressure upstream is
greater than the pressure downstream.
It’s important to stress that the condensate must subcool
before this thermal element can open the trap. Condensate
forms at the same temperature as the steam. If the steam was hot
enough to close the trap, the condensate is still hot enough to
keep it closed. For subcooling to occur, traps like this must
have a “cooling leg” upstream of the trap. The amount of
subcooling depends on the nature of the thermal element. For
bellows traps, the condensate must cool 15°F–35°F (8°C–19°C)
below steam temperature. In solid-filled traps, the condensate
must cool to about 180°F (82°C) before the trap will open.
Mechanical Traps
The float & thermostatic (F&T) trap and the inverted bucket
trap are common mechanical traps (Figure 2). Each uses a float
attached to a linkage that opens or closes the trap orifice. The
F&T trap float rises and falls with condensate level. It’s a “modu-
lating” trap that can be wide open when condensing rates are
high or partly closed when the rate of condensate formation
drops off. The orifice is low, so condensate always seals it to
prevent steam loss. Air must be vented through a separate vent
element near the top. This vent element is often identical to
the thermal element in the thermostatic trap. The float and the
vent elements work independently to accomplish all three jobs
in the F&T trap.
An inverted bucket trap uses a cup that acts like a float to
close the trap when it fills with steam and becomes buoyant.
When condensate fills the cup, it acts like a weight to pull the
linkage down and open the trap. Inverted bucket traps cycle
fully open or closed, and they must always be “primed,” or
filled with condensate, to close.
Because the orifice is at the top, it’s less likely to clog com-
pared to the F&T trap. Air venting is accomplished through a
small hole in the top of the bucket. Steam can also pass through
this vent, so it’s kept very small. Because of this, these traps are
used only in applications where there isn’t a lot of air venting
required. Neither of these mechanical traps depends on
subcooling. They discharge condensate at close to steam tem-
perature.
Thermodynamic Traps
Thermodynamic traps often use a highly polished disc on
a flat seat as shown in Figure 3. Cool condensate simply rises
through the central port, lifts the disc, and is discharged
through the ring to the trap outlet. As the condensate tem-
perature rises, it will flash as it passes from the higher pres-
sure on the inlet side to the lower pressure at the outlet. This
flash steam builds up above the disc, exerting a pressure tend-
ing to close it. At the same time, flash-steam expansion below
the disc increases the velocity, and decreases the pressure
Thermostatic Trap
Figure 1: Thermostatic trap.
Open
Closed
Thermal Element
Figure 2: Mechanical traps.
Float and Thermostatic Trap
Inverted Bucket Trap
Disc
Seat
Condensate
Locator Pin
Annular Ring
Figure 3: Thermodynamic trap.
38
December 2001|ASHRAE Journal
below the disc. The combination of flash-steam pressure on
top, acting over the large area of the disc, and lower pressure
below snaps the disc closed with an audible popping sound.
Like the inverted bucket trap, disc traps cycle on/off. Disc
traps cannot handle large amounts of air, since high-velocity
air can also lower the pressure enough to snap it shut, and the
small passages in the trap can be clogged by system dirt.
Trap Installation
An analysis of the steam system will determine the most
important trapping requirements. The designer then selects
the trap types that best meet these application requirements.
For a heat exchanger that uses a temperature regulator to modu-
late the steam supply, most designers will choose an F&T trap.
The trap’s modulating action tracks with changes in the con-
densing rate. Because condensate subcooling is not required,
the heat exchanger tube bundle will be protected from damag-
ing water hammer. The trap’s vent element is very important
since heat exchangers of this type often use a vacuum breaker.
As steam condenses, it decreases greatly in volume, which
could induce a vacuum in the heat exchanger shell. This low
pressure at the trap inlet compared to atmospheric pressure at
the trap outlet would reverse the differential pressure required
by the trap, leading to a failure to drain the condensate. The
vacuum breaker opens to introduce air as the vacuum starts to
form ensuring that the pressure in the heat exchanger can never
drop lower than the setting of the vacuum breaker (just slightly
lower than atmospheric pressure in most applications). If the
trap can be installed some distance below the condensate drain
point, there will always be a minimum hydrostatic head to
force condensate out of the heat exchanger.
Ensuring Trap Operation
Industrial applications often can afford to install a visual test
fitting downstream of the trap to verify its operation (Figure 4).
Normal operation of the trap is verified by observing conden-
sate plus flash steam coming from the test valve. If there is no
discharge at all, the trap may be clogged shut, or the float may
Figure 4: Visual test fitting installed downstream of the trap
to verify its operation.
Static
Head
Isolation
Valve
Dirt
Leg
To
Drain
Test
Gravity Return
to Vented Receiver
Isolation
Valve
Trap
be waterlogged and unable to rise. If high-velocity live steam
comes out of the test fitting, the trap has failed open. In heating
systems, it’s often impractical to install a visual test fitting, so
other means for determining the trap status must be used.
A non-contact thermometer is useful for rapid screening of
traps. A large difference between the steam temperature and
the condensate just downstream of the trap could indicate a
failed closed trap. A trap that’s failed open will tend to have
equal temperatures on each side. Since thermostatic traps de-
pend on condensate subcooling, this is a particularly useful
method for testing them.
Simple acoustic tests can be conducted with a stethoscope
from an auto supply store. A failed shut trap will have no flow
noise, while a working trap will make a gurgling sound. A
whistling sound often accompanies loss of steam from the trap.
Some experience is required to tell if the trap is working right.
Conclusion
Steam traps usually are installed well below the equipment
they serve, so it’s easy to neglect and ignore them. If this is
done, they will eventually fail, causing all of the costly conse-
quences outlined here. A frequent, thorough inspection pro-
gram is the best way to ensure that these vital elements are
working properly to yield the highest return from the invest-
ment in the steam system.
Advertisement in the print edition formerly in this space.
14
December 2001|ASHRAE Journal
An Interview with President Bill Coad
ASHRAE and Building Safety
oncerns about safety in buildings are elevating ASHRAE’s
visibility as the public looks for knowledgeable answers
and help. Examples include recent articles in the New York
Times, Los Angeles Times, Chicago Sun-Times and major news
magazines. ASHRAE President Bill Coad, P.E., Fellow/Life
Member ASHRAE, says this visibility also brings new respon-
sibilities. This point was made during the interview presented
here. Coad also discusses how ASHRAE is responding to con-
cerns about biological and chemical terrorism, and how the role
of the engineer is being affected.
1. What should ASHRAE members tell the general public
about building safety?
It depends on whether the question is general or specific.
Since we are engineers and the experts on the quality of the
air in the built environment, we must realize that what we say
will be taken very seriously by the public. For that
reason we must be very careful not to make state-
ments that mislead and cause people to take ac-
tion that may not apply to their specific case.
In an effort to caution the public and try to pre-
vent them from taking action that could cause more
harm than benefit, I have issued a press release
that basically says that if a person is not acting on
the advice of an engineer skilled in building sys-
tems he/she should:
• Not seal off outdoor air intakes.
• Not turn off supply fans or exhaust fans dur-
ing occupied hours.
• Inspect and service all air filters to assure that they are the
proper type (as specified in the original HVAC system design),
are clean and are properly installed.
• Check belts and drives to assure that supply fans and ex-
haust fans are operating properly.
Regarding specific buildings, many of our ASHRAE mem-
bers are highly skilled in building systems technology and
can advise the public on specific steps to lessen the risk of
chemical or biological contamination. Much of the latest tech-
nology and the knowledge we’ve been developing for improved
indoor air quality are applicable to these phenomena.
2. How will biological/chemical threats change the HVAC
engineer’s role?
It will certainly make the public more aware of the necessity
to listen more seriously to the engineering community. Many
developers and builders have often disregarded sound engi-
neering principles in a misguided effort to reduce costs, and
have accepted the risks associated with substandard perfor-
mance. In a society in which purposeful contamination is a
concern, the risk factor changes from comfort to life safety.
3. What are the issues and challenges?
I believe the paradigm of how we configure our HVAC sys-
tems will shift, and we’ll see a new configuration of ventilat-
ing systems that will allow us to provide a greater level of
performance, and lower energy consumption without signifi-
cant cost burden.
4. How is ASHRAE responding internally (to members) and
externally (to the public at large)?
ASHRAE is approaching this issue very seriously and delib-
erately. On Sept. 12, I shared a message with our membership
on the ASHRAE web site.
I have conferred with the ASHRAE executive committee, and
we are essentially in full agreement that this issue must be ad-
dressed by the Society since our membership is com-
prised of the leading talent in building systems tech-
nology throughout the world. We are also very con-
cerned about the sensitivity of the issue and are do-
ing everything that we can to prevent opportunists
and others who would exacerbate the situation by
taking advantage of the public or inadvertently aid-
ing the perpetrators.
Specifically, we have established the Presiden-
tial Study Group on Health and Safety under Ex-
traordinary Incidents, a small group of leading ex-
perts in all areas of building systems technology
(except structural). This group is studying all is-
sues relating to the health and safety of building occupants
under extraordinary incidents. Their charge is to complete their
work and submit a final report to the executive committee of
the Board of Directors at the January meeting. Assuming all
goes well, the results will be reported to the membership at a
public session in Atlantic City.
5. What do you hope the study group will achieve?
The study group is comprised of experts in virtually all as-
pects of building services, including materials, egress, con-
taminants, fire extinguishing, smoke control, filtration, main-
tenance, envelopes, water supply and energy service systems
(electric and fuel). They will study the experiences of the Sept.
11 attacks and the subsequent biological implantations to
determine the effectiveness of the existing building systems.
Combining this information with their specific expert knowl-
edge and skills, they will make recommendations to the board
of directors concerning the following:
• Steps that managers of existing building facilities can
take to improve the safety of their buildings.
C
Bill Coad
ASHRAE Journal|December 2001
15
• What ASHRAE can do to inform its
members of the steps that can and should
be taken to improve the health and safety
of existing buildings in the case of an
extraordinary event.
• What ASHRAE can encourage its
membership to do in regard to the de-
sign of new facilities to ensure a high
level of safety inside buildings.
• Recommend action regarding the
need for research, standards, codes, for-
mation of technical committees or task
groups and educational programs, or any
other needs to address the subject mat-
ter.
• Identify ongoing work with other or-
ganizations that may be relevant.
ASHRAE Journal|December 2001
27
Robert Kohl, P.E., is senior project manager for
ALC Controls, Atlanta. The project described in
this article was done when the author worked
for Air Analysis, Atlanta.
Commissioning HVAC
Controls Systems
About the Author
N
By Robert Kohl, P.E.
Member ASHRAE
ext in importance to selecting a competent engineer to design
and inspect an HVAC project, every sizeable HVAC project should
have its controls commissioned by a registered Control Systems Engi-
neer (if possible) or at least a professional engineer with demonstrated
HVAC controls experience. The process of controls commissioning is
of primary importance to a properly operating building.
An incomplete commissioning of the
temperature control/building automa-
tion systems compromises the total ben-
efit promised by a thorough and profes-
sional commissioning effort. Overlook-
ing even the smallest of details may re-
sult in sub optimal system operation
plus a large liability risk for the con-
tractor, engineer and owner. Conversely,
a complete and thorough control Func-
tional Performance Testing (FPT) may
uncover many hidden defects of an
HVAC system and controls systems.
Although controls and FPT are only
one of several phases of integrated com-
missioning as defined in ASHRAE Guide-
line 1-1996, HVAC Commissioning Pro-
cess, it is critical to proper control sys-
tems operation and is the focus of this
article. The author asserts that since
proper control systems operation is criti-
cal to proper overall HVAC systems op-
eration, a well designed and thoroughly
administered FPT is a critical component
of integrated commissioning.
This article describes a project where
a thorough FPT of a control installation
in a commercial building uncovered
many deficiencies, some with major li-
ability ramifications for the contractor,
engineer and owner.
Controls Commissioning
The author has found through personal
experience that there are professional,
ethical control contractors and distribu-
tors in our industry that provide excel-
lent customer satisfaction. However, many
building owners routinely accept sub-
stantially substandard controls systems
from their contractors resulting in sub-
stantially suboptimal HVAC systems op-
eration, even in buildings where a formal
commissioning process was performed.
Several reasons exist for this:
1. Plan and specification bid work is
extremely competitive. The low bid
contractor typically has only
enough money to do the job per
plans and specifications even
though the contractor knows this
may not be in the best interest of
the owner. Most control systems are
not designed by the engineer of
record, but by the (low bid) controls
contractor. This leads to a conflict
between cost and quality.
2. The majority of control specifica-
tions do not accurately incorporate
the quality level, coordination with
other equipment, or sequence of
operation that the owner and engi-
neer are trying to accomplish with
the HVAC system. The control
specification and its associated FPT
specification are two places in the
design process that need much im-
provement. Using an unbiased con-
trol systems professional engineer
to design and specify these specifi-
cation sections can help improve
the process.
3. In the author’s experience, most
control FPTs are designed and ad-
ministered by test and balance per-
sonnel, or engineers who lack the
specific and detailed control pro-
gramming, and networking knowl-
edge required to properly commis-
sion today’s modern and complex
control systems. Most of the FPT
documents reviewed by the author
require the testing of only a frac-
tion of what is necessary to ensure
a properly functioning system.
4. Owners do not have the on staff ex-
28
December 2001|ASHRAE Journal
pertise to thoroughly test modern building automation
systems (BAS). An experienced professional is required
for this function.
Building owners are incurring great expense as a result of
incomplete testing in the following areas:
1. Inefficient equipment operation leading to high en-
ergy costs.
2. Inefficient personnel due to incomplete training.
3. Labor and material costs incurred by the owner’s person-
nel in correcting the control systems deficiencies they
find due to occupants complaints or “fault occurrences”
during the first few years of operation.
4. The owner’s personnel not having good as-builts of the
controls and the control sequences so that they can prop-
erly manage their plant.
5. Equipment and control system breakdown and costly
repair due to improper operation.
6. Hidden personnel costs (productivity, absenteeism, and
turnover) due to improper ventilation and/or tempera-
ture control.
7. Building occupant complaints.
Although the commissioning specifications may call for
the control systems to be tested in every phase and step of
every mode, they are not being tested in that way. The FPT is
incomplete if it does not test:
1. Safeties in every mode, i.e., in manual run mode as well
as auto mode.
2. Signals to and from the fire alarm, security and entry
systems.
3. Sequences of operation step by step in every mode and
possible situation.
4. The operation of all control loops under actual operat-
ing conditions.
5. The interlocked operation of all equipment (i.e., the op-
eration of starters in manual and off modes as well as
auto mode, damper end switch interlock, etc.).
6. Where the BAS performs computations, the actual com-
putation of any formulas and simulation of actual con-
ditions to check the BAS computations.
7. Review of BAS programs for errors and omissions.
8. Hard copy graphs of trend logs of most, if not all, opera-
tional parameters.
In other words, commissioning should test every conceiv-
able life-safety scenario and every conceivable operational
scenario that the system would encounter and document this
testing with printed graphs of trend logs.
The following project is representative of the level of defi-
ciencies that may be bought by an owner without performing
adequate FPT.
Actual Case History
A large 1.5 million ft2 (139 350 m2) commercial building was
renovated to enlarge personnel areas. The mechanical contractor
involved was one of the better contractors in the area. The BAS
vendor, a major control manufacturer, was the sole source for the
controls because of its extensive existing system in the build-
ing. The BAS specification, was prepared by an experienced and
highly regarded engineering firm, was more explicit than most
BAS specifications and it included requirements for FPT.
The HVAC system consisted of a variable air volume (VAV)
air-handling unit (AHU A) with speed control of the supply air
fan from supply air static pressure, and 10 VAV terminal units.
An airside economizer was provided with an airflow monitor-
ing station in the outside air duct, including an array of veloc-
ity pressure pick up tubes that could provide fairly accurate
input for air volume calculation by the BAS.
The sequence of operation required maintenance of mini-
mum outside air requirements for each zone by calculation of
the required minimum outdoor air cfm per ANSI/ASHRAE Stan-
dard 62-1989, Ventilation for Acceptable Indoor Air Quality,
and control of it with a PID loop that modulated outdoor air
and return air dampers. For further information on calculating
the required fraction of outdoor air, see ASHRAE Journal, Sept.
2001, “Ventilation Control Strategies.”
The balance of the HVAC system consisted of two single
zone AHUs (Units B and C) with variable supply air volume
and two zones of straight reheat each.
After the system was installed, completely checked, tested and
balanced, and turned over to the owner as complete and in con-
formance with specifications, the author performed the FPT. Prior
to this testing, the HVAC and controls systems were functioning
and maintaining marginally acceptable conditions in the spaces.
Because the author was employed directly by the owner and
did not have to competitively bid on the commissioning speci-
fication, an FPT was designed that exceeded the specified
requirements. Actual control loop parameters were evaluated
with trend logs (TL) to check for hunting or excessive droop.
The control vendor’s equipment data sheets, programs, and
wiring diagram submittals were reviewed to verify that control
equipment and design met the specifications.
Deficiencies
The FPT identified the folling deficiencies. (Note that the
following comments are taken from the actual FPT report.)
AHU A
1. Minimum ventilation calculations are not working and
vary widely from the specified calculations.
2. Minimum outdoor air (OA) control loop is hunting and
unstable.
3. Outside air airflow monitoring station is out of calibra-
tion. (A traverse was run to discover this.)
4. Economizer mixed air temperature control loop is un-
stable. (See comments below.)
5. Minimum and maximum outside air dampers are not op-
erating in unison when system is in economizer mode.
Commissioning
ASHRAE Journal|December 2001
29
6. Chilled water valve is not spring return as specified.
7. Supply air smoke damper stays open on unit shutdown.
NFPA 90A-1996, 4.3.2, requires that smoke dampers close
whenever the unit is off.
8. Return air duct detector is not functional.
9. Fire alarm programming between duct detectors and shut-
down relay has not been done.
10. There is no hardwired shutdown interlock between duct
detectors and variable frequency drives as specified.
11. There is no hardwired interlock as specified between smoke
dampers end switches and variable frequency drives.
12. There is no level two-freeze alarm sequence. (Note that
the owner required a three-tier (three-level) freeze pro-
tection sequence for this project.)
13. On level three-freeze alarm, there is no interlock to
open chilled water valve to coil flow or start the chilled
water pump.
14. There is only 20 ft (6 m) of freezestat element to protect
48 ft2 (4 m2) of coil face. Good practice recommends 1 ft
(0.3 m) of element per 1 ft2 (0.09 m2) of coil, and espe-
cially where there is electric preheat that is probably
face split for staging. Consider adding a second freezestat
to help protect the cooling coil from freezing. (Cold,
stratified outside air can freeze a coil section even smaller
than 1ft2 [0.09 m2].)
15. Preheat is controlled from a separate setpoint set colder
than supply air temperature setpoint. Specification sec-
tion, P. 22, requires that preheat be controlled from the
supply air temperature setpoint. If these are to be con-
trolled from separate setpoints, then there should be soft-
ware interlock to keep the pre-heat and cooling from
fighting. We suggest that if pre-heat is on, then cooling
be locked out.
16. Optimum start feature does not work.
AHUs B and C
The following deficiencies from AHU A above also apply to
AHUs B and C: 4, 5, 10, 11, 12, 14 and 15 plus the follow-
ing additional deficiencies.
1. Owner can select to control space from either sensor or
average of both. This is not owner adjustable weighted
control as specified.
2. BAS controls variable frequency drive down to 50%
speed. However 60% is the minimum specified.
3. Motion detector inputs causing excessive fluctuations
of minimum outside air setpoint. During unoccupied
operation, the outside air damper opens and closes ev-
ery time someone walks through the room
Advertisement in the print edition formerly in this space.
30
December 2001|ASHRAE Journal
4. Chilled water valve is cycling excessively. See trend log
print of 8-27-98. This condition will result in premature
actuator failure and excessive energy usage. Control loop
should be tuned.
5. Trend log printouts show an average space temperature
variation of from about 76°F (24°C) at 6:30 a.m. to about
73°F (23°C) at noon. This +3°F (1.5°C) variation is too
much for an AHU being controlled by a BAS system
with supply air temperature reset from space tempera-
ture. The space temperature should not vary more than
±0.5°F (0.25°C) from setpoint.
6. Return air duct detector did not actuate fire alarm relay
at local control panel.
AHU C
The following deficiencies also were noted.
1. Chilled water valve does not shut to coil as specified
when return air temperature is below lockout setpoint
(69°F [20°C]).
Graphics
1. Terminal unit ID numbers not included.
2. AHU B. There is no duct smoke detector alarm as speci-
fied at console.
3. AHU B. There is no Level 1 freeze alarm at console. Lev-
els 2 and 3 freeze sequences do not exist.
4. AHU C. There is no duct smoke detector alarm as speci-
fied at console.
5. AHU C. There is no Level 1 freeze alarm at console. Lev-
els 2 and 3 freeze sequences do not exist.
Some of these deficiencies (i.e., the life-safety and IAQ is-
sues) could cause a major liability risk for the owner. The lack
of good control of outside air volume could result in excess
energy consumption or poor indoor air quality. The outdoor
air calculation and control problems were not correctable given
the level of BAS equipment the vendor had supplied.
The vendor supplied an inexpensive VAV box volume control-
ler to sense the outdoor air (OA) cfm. The lack of processing
capacity of the local controllers meant that the cfm calculations
had to be done at the central processor (CP). Due to the slow local
area network (9600 baud), the delays in collecting the zones’
ventilation requirements made the data useless as real-time infor-
mation. Ventilation requirements in each zone were observed to
change considerably before the information was collected for all
zones, the calculations performed, and the revised outside air
volume setpoint was sent to the outside air PID controller.
The PID loop controlling the OA damper was in the central
processor. This control loop was not operating correctly due to
excessive dead time (dead time is the time interval between
the point in time a corrective action is taken by the control
system and when the result of the action is sensed by the con-
trol system). By the time the velocity transmitter relayed the
cfm to the CP, the calculation was done and the correction
relayed back to the AHU controller, the OA cfm had changed
considerably. A hardware upgrade to provide local processing
power would have been necessary to correct these problems.
Although the specification did not call for specific levels of
control hardware, it seemed obvious that whatever level of
hardware was required to perform the specified calculations
and control should have been estimated and supplied by the
control contractor. Had a knowledgeable control systems en-
gineer been hired to review the original submittals of the con-
trol contractor, this scenario might have been avoided.
Corrections
The lack of life-safety shutdown and many of the control
deficiencies were corrected. As for the outside air control and
freeze protection deficiencies, none of those were corrected.
The controls vendor insisted they had installed those properly.
The owner was not willing to risk alienating his BAS sup-
plier by demanding the correction of those deficiencies. It was
pointed out to the owner that the system was several years old
and in imminent danger of being orphaned by the supplier
regardless of his relationship with them. It was also pointed
out that in case of IAQ complaints and possible workmans
compensation claims and litigation, the owner could not prove
adequate OA cfm as required and specified.
In spite of this feedback, the owner decided to accept those
controls “as is” and not demand correction by the contractor.
They at least know where to start if complaints occur in the
future. For control commissioning to be of full benefit, owners
must insist that all deficiencies be corrected.
Conclusions
In the author’s opinion, most if not all control problems will
be avoided by owners taking the following precautions:
1. Incorporate integrated commissioning as described in
ASHRAE Guideline 1-1996 into design specifications,
including thorough and detailed functional performance
testing.
2. Use a commissioning authority beginning with the con-
ceptual phase of the project.
3. Involve a controls professional in the project beginning
with the conceptual phase and extending throughout the
project including the functional performance testing.
4. Prequalifying local BAS contractors/distributors with a
proven track record of professionalism and customer sat-
isfaction. In this respect, the local branch offices of the
large control companies must be judged on their own
merit as if they were independent contractors.
Although controls and FPT are only a part of integrated
commissioning, in the author’s opinion they are of primary
importance. Since controls are the “nerves and brains” of the
HVAC system, owners disregard controls commisioning at
their own peril.
44
December 2001|ASHRAE Journal
By George C. Briley, P.E.,
Fellow/Life Member ASHRAE
H
A Primer on Plate Freezers
orizontal plate freezers (HPFs) have been in use for about
70 years (with the first ones labeled as “Birdseye Frosters”)
and some of them are still in operation. These small freezers
were loaded by placing the boxes of vegetables on trays and
manually inserting between plates. The frosters have been used
to freeze products from peas, corn and lima beans to shrimp.
The modern HPFs are fully automatic and can freeze up to
8,000 lb/h (1000 g/s), depending on package thickness. Fro-
zen dinners are the predominant type of product frozen in
HPFs. Also, ice cream in square packages is frozen in this type
of freezer to keep the packages square.
HPFs consist of a series of refrigerated plates that usually
are enclosed in an insulated cabinet. As the plates are raised
and lowered hydraulically, pressure is maintained on the pack-
age to ensure complete surface contact and to keep the pack-
ages flat and square. The product is placed on each of the
plates or stations when in an open position. When all of the
packages are loaded, the plates are lowered hydraulically with
continuous pressure and then the freezing process begins.
As the refrigerant circulates through the plates, heat is ab-
sorbed from the bottom of the package above it and from the
top of the package immediately under it. This is “double con-
tact freezing.” The extruded plate is circuited to give optimum
heat transfer over the entire freezing surface. The plate’s flat
surfaces ensure uniform flat packages after freezing.
In the past, freezer plates were made of steel. Today, ex-
truded aluminum is the metal of choice because it has better
heat transfer properties.
Horizontal Plate Freezer Operation
Operating on a “first in, first out” basis, packages are routed
by conveyor from the filler/packaging equipment to the infeed
conveyor. A sensing wheel signals when a complete row of
packaged product is in position and activates the automatic
loader/unloader device.
A full-length pusher blade sweeps the row of packaged prod-
uct into the front of the freezer to a predetermined depth. Suc-
ceeding rows of unfrozen packages are loaded into the first
station until it is completely filled. The next freezing station
is automatically moved up to position for product loading.
When the last station is filled, the freezer automatically re-
cycles and all stations, as a single unit, are lowered to the
bottom of the freezer.
When the product in the first station has had sufficient resi-
dence time to be completely frozen, unfrozen product enter-
ing the first station discharges the frozen product through
simple displacement.
The unit can accept boxes up to 5 in. (125 mm) thick (ice
cream-square half gallons [2 L]), down to 0.75 and 1 in. (19
and 25 mm) thick packages. Most wet-pack vegetables, i.e.,
broccoli, cauliflower, etc., are frozen in automatic HPFs.
The horizontal plate freezer is the best choice when com-
pared to blast freezing because the packages are always square.
There is no swelling or disfiguration of the package. Thus, the
packages fit perfectly into a master carton.
It also is the least expensive way to freeze packaged prod-
ucts as there are no fans involved with their attendant extra
refrigeration requirements, i.e., every 4 hp (3 kW) adds 1 ton
(3.5 kW) to the refrigeration load.
An automatic horizontal plate freezer.
This article is the first in a series discussing mechanical food
chilling and freezing systems.
ASHRAE Journal|December 2001
45
To obtain proper performance, the HPF must be piped cor-
rectly. The ammonia overfeed rate of 16 to 20 to 1 requires engi-
neered piping or there will be a major temperature difference
between the top and bottom plate. It can vary as much as 17°F
(8.5°C) at –40°F (–40°C) suction, if the refrigerant piping is
overhead, i.e., the bottom plate would be at –23°F (–31°C).
Vertical Plate Freezer Operation
The manual vertical plate freezer (VPF) produces slabs of fro-
zen product in varying dimensions. These VPF units freeze prod-
ucts in bulk such as offal, cream, juices, fruit pulp, blood, etc.
Plates are arranged vertically and allowed to move in a
lateral plane.
The openings between the freezing stations are sealed by
the carrier, which holds the product. The carrier is placed in the
load (down) position.
The plates are then mechanically (hydraulically) closed to a
fixed dimension, often three, and the product is loaded be-
tween the plates.
Recirculated ammonia refrigerant is then applied through
the freezing plates until the product is frozen to the required
temperature (usually 10°F to 0°F [–12°C to –17°C]).
When the product has been frozen, hot gas is introduced
into the plates to facilitate rapid defrosting. The plates then are
mechanically moved laterally to their fully open position, thus
releasing the blocks.
The carriers are then moved upward by the hydraulic sys-
tem, which moves the frozen blocks out from between the plates.
The method of removing the frozen blocks from the carrier can
be varied to suit the particular requirements of the plant.
Refrigerant piping for VPFs is even more critical as the freezer
is harvested every 90 to 120 minutes and hot gas must be
introduced into the plates gradually.
Little or no weight loss occurs during the freezing cycle.
Products, frozen in vertical plate freezers are of superior qual-
ity as the ice crystals that are formed are small, thus little cell
damage occurs. The cost to freeze is the lowest possible.
Elimination of expensive cartons normally used for blast
freezing saves money in initial cost, eliminates the need for
storage space for the boxes, reduces shipping costs, eliminates
box makeup and handling costs and cold storage space re-
quirements are reduced. The end user saves money by elimi-
nating the carton handling and disposal problem.
George C. Briley, P.E., is the president of Technicold Ser-
vices, San Antonio.
Advertisement in the print edition formerly in this space.
ASHRAE Journal|December 2001
31
The Impact of Airtightness
On System Design
About the Author
I
Wagdy Anis, AIA, is a principal and director of
Technical Resources at Shepley Bulfinch Richardson
and Abbott, Boston.
By Wagdy A.Y. Anis, AIA
t is commonly believed that infiltration is due to poorly weather-
stripped doors and windows. Although this is partly true, the fact is
80% or more of infiltration is due to the many imperfections that are
designed or built into exterior envelopes. “Will we have enough fresh
air to breathe?” is a concern about air-tightening the envelope.
ANSI/ASHRAE Standard 62-1999, Ventilation for Acceptable Indoor Air
Quality has taken care of that problem. Doesn’t air tightening cause
sick buildings? To quote, Joseph Lstiburek, Ph.D., P.Eng., Member
ASHRAE,1 “in order to control air, you must first contain it.”
Air pressure acting on building enve-
lopes can wreak havoc with building per-
formance if not properly understood and
adequately designed for. Uncontrolled air
pressure across the building envelope and
within the building itself can cause in-
filtration and exfiltration that overpower
HVAC systems. By disrupting the HVAC
design, pressures can cause discomfort
and create infection control and indoor
air quality problems.
In heating climates, exfiltrating air car-
ries with it water vapor and lost energy.
The water vapor condenses and causes
many problems, from wetting to bacte-
rial growth and deterioration of the build-
ing envelope.
In cooling climates, water vapor is
carried in with the infiltrating air, caus-
ing condensation, mold, and bacterial
growth. Moisture-laden air can travel
within interstitial spaces due to nega-
tive pressures inside those spaces. The
moisture can condense in strange
places like interior walls and ceilings
that are connected to the building en-
velope.
Leakage Characteristics2
Air leakage can occur through pores
in materials, cracks, holes, or other open-
ings. Flow is produced by a pressure dif-
ference that provides the energy to over-
come friction and other losses. Air leak-
age transfers heat, water vapor, smoke,
odors, dust, and other pollutants, either
from outdoors into the building or from
sources within the building.
Airflow characteristics vary according
to the size and shape of the opening. Long
paths with small cross-sections may ex-
hibit laminar flow and have resistance
proportional to velocity. Larger holes
may act like orifices with resistance to
flow varying with the square of velocity.
Usually, different kinds of openings con-
tribute to the total leakage. It is not prac-
tical to identify, measure, or calculate
each individually. Overall flow rates for
the aggregate of openings take the form:
(
)n
p
C
Q
∆
=
(1)
where
Q
=
volume flow rate, cfm
C
=
Flow coefficient, cfm/(in.
w.g.)n
∆p
=
Pressure difference
n
=
an exponent ranging be-
tween 0.5 and 1.0. An exponent of 0.65
represents many cases of wall and win-
dow leakage.
Figure 1 illustrates the relationship
between pressure difference and flow
through building openings.
Three major sources of air pressure on
buildings are wind pressure, stack pres-
sure, and HVAC fan pressure. Two minor
pressures are changing barometric air
pressure and temperature differentials
across the building envelope. They are
inconsequential relative to the three
major pressures.
Air Leakage From Wind Pressure
Although peak pressures are important
for structural calculations, mean values are
more appropriate for computing infiltra-
tion rates. Time-averaged surface pressures
are proportional to the wind velocity given
by Bernoulli’s equation, as follows:
g
U
p
H
a
v
2
2
ρ
=
(2)
where
pv
=
surface pressure, lb/ft2
32
December 2001|ASHRAE Journal
UH
=
approach wind speed at up-
wind wall height H, ft/s
ρa
=
outdoor air density, lb/ft3
g
=
gravitational acceleration, ft/s2
The difference between pressure on the envelope surface
and local outdoor atmospheric pressure at the same level in an
undisturbed wind approaching the building is given by
v
p
s
p
C
p
⋅
=
(3)
where
ps
=
difference in pressure, lb/ft2
Cp
=
local wind pressure coefficient (depends on ter-
rain).
Of the three major air pressures, wind is usually the greatest.
If the wind hits the building broadside, air infiltrates on the
windward side and exfiltrates on the other three sides and
through the roof. If the wind hits at an angle, it positively
pressurizes two sides, and air exfiltrates on the two leeward
sides and through the roof.
Infiltrating air is unconditioned for temperature and mois-
ture content and can contain pollutants. It causes discomfort
and can cause imbalances in spaces such as patient isolation
rooms, protected environment rooms, or chemical storage ar-
eas that are designed for controlled pressure, thus compromis-
ing pollutant control.
Chapters 16 and 26 of the 2001 ASHRAE Handbook—Fun-
damentals quantify wind pressures on buildings and their ef-
fects on mechanical systems.
Stack Effect
Have you ever approached the front door of a building in
winter and found the door really difficult to pull open, and
then it opened with a “whoosh?” This condition is due to stack
effect. Stack effect or “chimney effect” in buildings is caused
by the difference in weight of the column of conditioned air
inside the building versus the air outside the building. This
difference in weight creates a pressure difference across the
building envelope.
Absolute air pressure changes more rapidly with height out-
doors than indoors, causing the pressure differential. Mechani-
cal and elevator shafts, stairs, and atria connect the bottom of
the building to the top and transfer the stack pressure at each
floor to the envelope. Figure 2 illustrates stack effect.
The taller the building, the higher the stack pressure. In
heating climates, air exfiltrates at the top and is replaced by air
infiltrating at the bottom of the building. In cooling climates,
the opposite occurs. Cold air coming in can cause discomfort
at the lower floors and overpower the heating system. In a 40-
story building, with a 13 ft (4 m) story height, temperatures of
20°F (–7°C) outdoors and 70°F (21°C) indoors, and assuming
openings of equal area at the top and bottom of the building,
the infiltration stack pressure at street level (and exfiltration
at the top of the building) is 0.4 in. w.g. (100 Pa).
The design of garage exhaust systems needs to account for
stack pressure in the building above. Stack pressure can ex-
ceed exhaust fan static pressure. If it does, a garage under a
Figure 1: Airflow
rate is determined
by the size of the
hole and the pres-
sure difference.
Figure 2: Stack effect.
Figure 3: Combined wind, stack and fan pressure.
∆ Pressure
Difference
Flow Rate (cfm)
Area of Opening
Wind Pressure
Heating Climate Stack Pressure
HVAC Fan Pressure
Combined Effect
ASHRAE Journal|December 2001
33
building can be a source of pollutants that are sucked into the
building. A good passive solution to the problem would be to
use vestibules and door weather stripping to isolate and com-
partmentalize the garage from the building above at stairs,
elevator shafts, and other physical connections that allow this
stack pressure to connect the building to the garage. Compart-
mentalizing the building horizontally into individual stories
or small groups of a few stories and disconnecting them from
the shafts fools the building into acting like a stack of single-
story or low-rise buildings, thereby reducing stack effect.
Outside air and exhaust fans in multistory apartment build-
ings often are not selected to account for stack pressure. Multi-
story systems with vertical ducts or shafts, such as bathroom
exhaust systems in hotels, have been known to fail miserably,
with the bathroom exhaust from lower floors being sucked
into the bathrooms at the upper stories of the building. If pas-
sive compartmentalization is not part of the design, individual
systems that serve each floor might be necessary to overcome
stack effect. Controls that include pressure sensors and vari-
able speed drives then can adjust fan speed to account for
changing pressures on the envelope. Supply systems with ver-
tical duct distribution shafts have to work against varying pres-
sures during the year. There seems to be no easy solution that
allows the original balancing to work reliably at all times.
Have you ever noticed how some brick buildings will turn
whitish with efflorescence at the top parapet? That is due to air
escaping at the juncture of the top floor’s walls and roof. Mois-
ture in the exfiltrating air condenses on the back or within the
brick, dissolving salts from the masonry. The moisture dries at
the surface of the brick, leaving salts on the surface. In the spring,
rain dissolves the salts again and the whitish stain disappears.
Besides efflorescence, moist air exfiltrating at the top of the
building can cause damage by decay and corrosion, spalling
of masonry and stone, and bacterial growth. Inter-floor pres-
sure differentials can also disrupt designs sensitive to accurate
pressure relationships in non-compartmentalized buildings.
Stack pressure is quantified at height H as:
(
) (
)
(
)(
)
o
o
i
NPL
i
NPL
i
o
ps
T
T
T
H
H
g
C
H
H
g
C
−
−
=
−
−
=
∆
ρ
ρ
ρ
2
2
(4)
where
∆ps
=
Pressure due to stack effect, in. w.g.
ρ
=
air density, lbm/ft3
g
=
gravitational constant, 32.2 ft/s2
H
=
height of observation, ft
HNPL
=
height of neutral pressure level, ft
T
=
average absolute temperature, °R
C2
=
unit conversion factor = 0.00598.
Subscripts,
i
=
indoors
o
=
outdoors.
The neutral pressure level is the elevation where airflow
changes from exfiltration to infiltration. In buildings with equal
leakage area at the top and the bottom of the building, the
neutral pressure level occurs at mid-height of the building.
The location of the neutral plane is affected by the relative
area of leakage at the top versus the bottom of the building. In
most buildings, more leakage happens at the top, due to lou-
vers in mechanical rooms, elevator shaft open smoke vent lou-
vers, even weep holes in skylight curbs, and especially the
wall-to roof connection, which most architects do not attempt
to design to be airtight.
The following equation can be used to combine wind and
stack infiltration:
2
2
S
W
ws
Q
Q
Q
+
=
(5)
where
Qws
=
combined infiltration airflow, cfm
Qw
=
infiltration airflow from wind, cfm
Qs
=
infiltration airflow due to stack effect, cfm.
Fan Pressure
HVAC engineers often design buildings to be under a net
positive pressure. This reportedly helps keep pollutants and
untreated air out of the building. The uncertainties of infiltra-
e
p
y
T
g
n
i
d
li
u
B
)
e
l
p
m
a
S
n
i
.
o
N
(
e
t
a
R
e
g
a
k
a
e
L
d
e
zil
a
m
r
o
N
n
a
e
M
tf/
m
f
c
2
.
g
.
w
.
n
i
3
.
0
t
a
m
·
s
/
L
(
2
)
a
P
5
7
t
a
a
t
a
D
1
e
p
y
T
a
t
a
D
2
e
p
y
T
a
t
a
D
3
e
p
y
T
s
g
ni
dliu
B
e
c
n
e
dis
e
R
tin
U
itlu
M
)
2
1
(
a
d
a
n
a
C
)
9
1
.
3
(
8
2
6
.
0
)
3
(
a
d
a
n
a
C
)
0
0
.
4
(
7
8
7
.
0
)
6
(
a
d
a
n
a
C
)
3
2
.
3
(
6
3
6
.
0
s
g
ni
dliu
B
e
ciff
O
)
8
(
a
d
a
n
a
C
)
8
4
.
2
(
8
8
4
.
0
)
7
(
.
S
.
U
)
1
9
.
5
(
3
6
1
.
1
)
2
1
(
nia
tir
B
t
a
e
r
G
)
5
5
.
7
(
6
8
4
.
1
)
3
1
(
nia
tir
B
t
a
e
r
G
)
7
6
.
6
(
3
1
3
.
1
sl
o
o
h
c
S
)
1
1
(
a
d
a
n
a
C
)
8
4
.
1
(
1
9
2
.
0
)
4
1
(
.
S
.
U
)
4
4
.
2
(
0
8
4
.
0
laic
r
e
m
m
o
C
)
8
(
a
d
a
n
a
C
)
5
3
.
1
(
6
6
2
.
0
)
8
6
(
.
S
.
U
)
8
1
.
6
(
7
1
2
.
1
)
0
1
(
a
d
a
n
a
C
)
5
9
.
3
1
(
6
4
7
.
2
lairts
u
d
n
I
)
5
(
nia
tir
B
t
a
e
r
G
)
5
9
.
6
(
8
6
3
.
1
)
2
(
nia
tir
B
t
a
e
r
G
)
2
5
.
2
2
(
3
3
4
.
4
)
9
(
n
e
d
e
w
S
)
5
4
.
1
(
5
8
2
.
0
la
n
oit
u
tits
n
I
)
2
(
a
d
a
n
a
C
)
6
8
.
0
(
9
6
1
.
0
Type 1 Data: Test performed on whole building; total envelope area (includ-
ing below grade) used to calculate NLR at 0.3 in. w.g. (75 Pa)
Type 2 Data: Test performed on whole building using different test pres-
sures; Data converted to NLR at 0.3 in. w.g. (75 Pa).
Type 3 Data: Test performed on individual floors or suites; Exterior wall
area of floors or suites used to calculate NLR at 0.3 in. w.g. (75 Pa).
Table 1: Mean Normalized Leakage Rate (NLR) at 0.3 in. w.g.
(L/s·m2 at 75 Pa) by building type and data type.
34
December 2001|ASHRAE Journal
tion through the envelope may drive this common practice.
The results are hit or miss. Recent studies and testing on whole
building air leakage are summarized in Table 1. Air leakage
rates due to infiltration are all over the place.3
In heating-dominated climates, net positive fan pressure has
the effect of driving moisture-laden air through the many un-
avoidable imperfections that are built into walls, floors and
roofs. Water condenses in the winter, damaging the envelope.
From an envelope durability standpoint, buildings should be
pressurized slightly negative in heating climates and positive
in cooling climates. What is practical from an HVAC perfor-
mance standpoint is sometimes inconsistent with the durabil-
ity needs of the envelope.
Fan pressure is caused by design or by accident. One four-
story academic laboratory building the author recently re-
viewed in the winter was running under a negative pressure of
0.3 in. w.g. (75 Pa) on the second floor. When it rained, water
was sucked into every crevice in the envelope. The building
leaked like a sieve, aided by less than adequate flashings. The
HVAC system could not deal with all the infiltration, and people
were cold. The negative pressure was caused primarily by an
inadequate balance between the supply and exhaust.
Figure 3 illustrates the combined influence of stack effect,
wind pressure, and fan pressure.
Recommendations
So what is the answer? Prudent building envelope design
will take air pressures into consideration. An airtight building
envelope is crucial to proper HVAC system function. Horizon-
tal compartmentalization of the floors and isolation from shafts
is essential to control stack effect and the spread of smoke and
fire. Air barrier design technology is essential to success. De-
signers can take the following actions:
1. Design the exterior envelope and all its components to
withstand the combined design wind, stack, and fan pressures
in an airtight manner. Massachusetts, funded by U.S. Depart-
ment of Energy (DOE) and the utilities, is providing free enve-
lope energy code training including design guidance on air
barrier technology and educational details.4 Specifications
for air barriers systems are available from the Air Barrier Asso-
ciation of America (ABAA)5 as well as details of its Quality
Assurance Program, qualified contractors, etc.
2. Design an air barrier system into the building envelope
that can take this pressure, both positive and negative, without
displacement or failure. This will help control air infiltration
and exfiltration. For areas within a building with significantly
different climates, include an air barrier system into the separa-
tion between the two areas, such as between pools and offices,
or humidity-controlled areas and adjacent uncontrolled areas.
3. Separate shafts (elevators, stairs, ducts and atria) from
the floors they serve by airtight assemblies. Provide vesti-
bules and gasket doors and access panels to control transfer
of stack pressure.
4. Separate pollutant areas such as photocopy rooms,
chemical or cleaning storage areas, toilets, and garages with
gasketed doors, and make the surrounding partitions airtight
at the deck and floor.
Code Requirements
When Standard 90.1 was updated for release in 1999, the
drafters recognized that an opportunity was being missed. Sec-
tion 5.2.3, Air Leakage, notes: “It is difficult to specify in great
detail the ways to limit air leakage, which is unfortunate given
its potential significance. Minimizing air leakage is important
to maintaining comfort, enabling the mechanical system to meet
loads, and maintaining building pressurization in case of a fire,
in addition to the benefits of reduced energy bills.”
So we continue with energy code requirements, including
ANSI/ASHRAE/IESNA Standard 90.1-1999, Energy Standard
for Buildings Except Low-Rise Residential Buildings and The
International Energy Conservation Code (IECC 2000), which
are extremely vague when it comes to air tightening the build-
ing envelope. Air tightening is typically called for by requir-
ing caulking, gasketing, weather stripping and stuffing crev-
ices and cracks. That is an outdated and naïve approach to a
major problem in buildings today.
With energy sources becoming problematic worldwide, it is
an unsustainable position. The 2001 ASHRAE Handbook—Fun-
damentals, Chapters 23 and 24, clearly calls for the solution,
requiring building envelopes to be designed with an air retarder
or barrier. The Envelope Design Guidelines for Federal Office
Buildings: Thermal Integrity and Airtightness6 also contains
clear details and requirements for air barriers. The Building En-
vironment and Thermal Envelope Council (BETEC), division
of the National Institute for Building Sciences has held three
symposia, Air Barriers I, II and III, from 1999-2001, sponsored
by DOE and Oak Ridge National Laboratory (ORNL), to draw
national attention to the problem of air leakage in buildings
and how to take care of it using air barrier technology. The pro-
moted technology continues to be ignored in the codes and
therefore, in actual practice. It is the author’s belief that until air
barriers are clearly required by code, it will be business as usual
in designing and building buildings that leak air.
An “air retarder” or “air barrier” is a component of the build-
ing envelope that the designer selects in each envelope system
to be airtight. It is taped or otherwise made airtight. It has to be
structurally supported to withstand the positive and negative
pressures on the envelope. It is joined with the air barrier compo-
Table 2: Allowable leakage rates.
)
P
V
W
(
e
c
n
a
e
m
r
e
P
r
o
p
a
V
r
e
t
a
W
ll
a
W
f
o
r
e
y
a
L
t
s
o
m
r
e
t
u
O
f
o
yl
b
m
e
s
s
A
m
·
s·
a
P
/
g
n
(
s
m
r
e
p
2)
ri
A
e
l
b
i
s
si
m
r
e
P
m
u
m
ix
a
M
tf/
m
f
c
s
e
t
a
R
e
g
a
k
a
e
L
2 t
a
m
·
s
/
L
(
.
g
.
w
.
n
i
3
.
0
2
)
a
P
5
7
t
a
)
0
6
(
1
=
P
V
W
<
)
5
1
(
5
2
.
0
)
5
0
.
0
(
1
0
.
0
)
0
7
1
(
3
=
P
V
W
<
)
0
6
(
1
)
1
.
0
(
2
0
.
0
)
0
0
8
(
4
1
=
P
V
W
<
)
0
7
1
(
3
)
5
1
.
0
(
3
0
.
0
)
0
0
8
(
4
1
>
)
2
.
0
(
4
0
.
0
ASHRAE Journal|December 2001
35
nent of the adjacent system in a flexible and airtight manner,
using membranes, sealants, etc. The National Building Code of
Canada (NBC) has had these requirements for 16 years. Section
5.4.1, Air Barrier Systems, of NBC 1995 requires a minimum air
barrier material airtightness of 0.02 L/s·m2 at 75 Pa (the airtight-
ness of a sheet of 0.5 in. (12.5 mm) unpainted gypsum board).
Earlier this year, Massachusetts adopted a new energy code.
Section 1304.3.1, Air Barriers, imposes a clear requirement for
air barriers in the exterior envelope. The requirement is similar
to the Canadian Code and has the same value of airtightness
for materials that qualify as an air barrier (0.004 cfm at 1.57/ft2
or 0.3 in. w.g. [75 Pa]). Massachusetts opted not to define
“airtight” since airtightness is relative, and the building and
design industries in Massachusetts are new to the concepts.
Air barrier materials of all envelope systems must be con-
nected in an airtight and flexible manner, windows and doors
to walls, walls to the roof and foundations, and all penetra-
tions of the air barrier made airtight. The end result is a build-
ing with far reduced air leakage and more durable, energy
efficient and healthier environment.
The Canadian Building Materials Centre has developed a
testing protocol for air barrier “systems.” A “system” is a wall
connected to a foundation with penetrations such as conduits,
a window, etc. The system is then tested under certain pressures
and for varying lengths of time. The appendix to the Canadian
Building Code suggests that the airtightness of the building
envelope can be more or less relaxed depending on the interior
humidity levels. The numbers relate to the air leakage of the
air barrier “system.” This does not relate to the leakage that can
happen at significant flaws built into the building envelope. It
envisions diffuse air leakage. From the point of view of the
integrity of the envelope, it does not make sense to average
out significant flaws over a large area or over the whole build-
ing. From the point of view of the HVAC design engineer,
perhaps, but not necessarily.
There is an ongoing international debate as to what may, or
may not be achievable in whole building airtightness. As seen
in Table 1, which includes some Canadian buildings that were
intentionally designed with air barriers under the C2000 pro-
gram, the numbers in the Canadian code Appendix (0.02 cfm/ft2
at 0.3 in. w.g. [0.10 L/s·m2 at 75 Pa] for interior RH between
27% – 55%) were not achieved. Recent modeling7 done in
collaboration between NRC and VTT Finland refutes the maxi-
mum air leakage rates listed in the appendix of the NBC 1995
that are linked to the interior relative humidity. The newer
recommendations8 are to link the allowable air leakage rates
of an air barrier “system” to the permeability of the exterior
cladding. Table 2 presents these recommendations. The mod-
eling was done with an interior winter RH of 35%.
Until the dust settles and whole building testing becomes
more readily available and meaningful (concentrated flaws cre-
ate concentrated problems) the question will remain whether
quantifying whole building airtightness is meaningful from an
envelope design perspective. Certainly for the HVAC engineer,
the ability to predict the building’s airtightness is important from
a design standpoint. Deliberately designing and building enve-
lopes with care and with a target of airtightness is the best goal.
Where does the architect start and the engineer stop in build-
ing envelope design? A colleague, Fred Wacjs, Member
ASHRAE,9 tells me (partly because it’s true and partly because I
am an architect) that the building envelope is part of the me-
chanical system. The building envelope is designed by architects
who, most of the time, do not realize the interaction between the
envelope and the mechanical system. It is then built by many
contracting trades to what they think is required by the design,
without particular concern for airtightness. For this reason, more
education and knowledge in this area is needed, and an informed
collaboration is essential between all, particularly when the de-
sired result is the air tightening of the building envelope.
References
1. Lstiburek, J.L. Building Science Corporation, Westford, Mass.
2. Hutcheon, N.B. and G.O.P. Handegord. 1983. Building Science
for a Cold Climate.
3. Air Leakage Characteristics, Test Methods and Specifications For
Large Buildings. CMHC Technical Series 1-800-668-2642.
4. To view resources, air barrier details, self-help tools and training
information, www.state.ma.us/bbrs/energy.htm.
5. Air Barrier Association of America, www.airbarrier.org.
6. Persily, A.K. Envelope Design Guidelines for Federal Office Build-
ings: Thermal Integrity and Airtightness; NISTIR 4821 U.S. Depart-
ment of Commerce, National Institute of Standards and Technology,
Gaithersburg, Md. Prepared for the GSA.
7. Ojanen, T. and Kumaran, K. Effect of Exfiltration on the
Hygrothermal Behaviour of a Residential Wall Assembly: Results From
Calculations and Computer Simulatons.
8. Canadian Construction Materials Centre (CCMC) Technical Guide.
9. Manager, Field Support, NE Utilities Service Co., Hartford, Conn.
Bibliography
Wilson, A.G. 1961. Air Leakage in Buildings CBD 23, NRC.
Dalgliesh, W.A. and D.W. Boyd. 1962. Wind on Buildings CBD 28,
NRC.
Dalgliesh, W.A. and W.R. Schriever. 1962. Wind Pressure on Build-
ings CBD 34, NRC.
Garden, G.K. 1965. Control of Air Leakage is Important CBD 72,
NRC.
Wilson, A.G. and G.T. Tamura. 1968. Stack Effect in Buildings CBD
104, NRC.
Lstiburek, J.L. 2001. Builder’s Field Guides. Building Science Cor-
poration, Westford, Mass.
Brand, R. and R. Van Nostrand. 1990. Architectural Details for Insu-
lated Buildings.
Handegord, G.O. 1977. The Need for Increased Airtightness in Build-
ings. NRC.
Quirouette, R. 1986. The Difference Between an Air Barrier and a
Vapor Barrier. NRC.
Ojanen, T. and K. Kumaran. Effect of Exfiltration on the Hygrothermal
Behaviour of a Residential Wall Assembly: Results From Calculations
and Computer Simulations. Canadian Construction Materials Centre
(CCMC) Technical Guide.
Persily, A.K. Envelope Design Guidelines for Federal Office Build-
ings: Thermal Integrity and Airtightness. NISTIR 4821 U.S. Depart-
ment of Commerce.
ASHRAE Journal|January 2002
15
Moisture in Buildings
About the Author
H
By John F. Straube, Ph.D.
Associate Member ASHRAE
VAC designers must consider and deal with moisture in almost all
of their work. The moisture most building designers consider is in
vapor form inside ducts, conditioned spaces, or outdoors. Although
this may be the form of moisture that most interests a design engineer,
understanding the source of this vapor is important, as this understand-
ing allows for more robust and economical designs, better risk man-
agement, more accurate diagnostics and improved forensics.
John F. Straube, Ph.D., is a professor at the
Department of Civil Engineering and School of
Architecture, University of Waterloo, Waterloo,
ON, Canada.
This article briefly describes the most
common sources of moisture in build-
ings and introduces the processes by
which this moisture moves in and through
buildings.
Moisture Problems
Moisture has long been important to
building designers since it is the single
most important agent of building dete-
rioration. For example, moisture, from
whatever source, is involved in
•
Electrochemical corrosion of metal
components such as HVAC equipment,
ducts, structural framing, reinforcing bars,
masonry anchors, etc.;
•
The chemical deterioration and dis-
solution of materials such as gypsum
sheathing, ceiling tiles, wood products,
and damaging chemical processes such
as carbonation and alkali-aggregate re-
action;
•
Freeze-thaw deterioration of con-
crete, stone, and masonry;
•
Discoloration (staining, “dusting,”
irregular wetting, etc.) of building fin-
ishes;
•
Volume changes (swelling, warp-
ing, shrinkage) that can cause degrada-
tion of appearance, structural failure,
cracking, etc.; and
•
The growth of biological forms, in-
cluding mold, plants, dust mites, etc.
Moisture-related biological growth
(mostly fungal) has taken on new sig-
nificance recently because such growth
can have a major effect on occupant
health (IAQ), structural capacity, and ap-
pearance.
For a moisture-related problem to oc-
cur, it is necessary for at least four condi-
tions to be satisfied:
1. A moisture source must be avail-
able,
2. There must be a route or means for
this moisture to travel,
3. There must be some driving force
to cause moisture movement, and
4. The material(s) involved must be
susceptible to moisture damage.
To avoid a moisture problem, one
could in theory choose to eliminate any
one of the four conditions. In reality, it is
practically impossible to remove all
moisture sources, to create buildings with
no imperfections, or to remove all forces
driving moisture movement. It is also
uneconomical to use only materials that
are not susceptible to moisture damage.
Hence, in practice it is often advanta-
geous to address two or more of these
prerequisites so as to reduce the prob-
ability of having a problem.
Therefore, controlling or managing
moisture and reducing the risk of mois-
ture-related problems by judicious de-
sign, assembly and material choices is
the most practical approach for design-
ing buildings and conditioning systems.
The Moisture Balance
If a balance between wetting and dry-
ing is maintained, moisture will not ac-
cumulate over time, and moisture-related
problems are unlikely (Figure 1). There-
fore, the extent and duration of wetting,
storage and drying must always be con-
sidered when assessing the risk of mois-
ture damage.
Most moisture control strategies tend
to reduce the amount of wetting by, for
example, increasing the airtightness and
vapor resistance of the enclosure, reduc-
ing the volume of rain water penetration
and absorption, etc. However, it has be-
come generally accepted that most build-
ing construction will not be perfect, thus
wetting will occur. Chilled water piping
may not be perfectly insulated at all
joints; windows have a propensity to
leak; etc. Therefore, the provision of
greater drying potential and storage ca-
pacity have begun to receive more at-
Moisture Control Series
16
January 2002|ASHRAE Journal
tention. These are powerful, and often overlooked moisture
control design strategies that are often present in buildings
that have survived for centuries. Finally, increasing moisture
tolerance through intelligent design of building location, ori-
entation, geometry, HVAC design, etc. is often the least expen-
sive and best approach (although it must be considered very
early in the concept stage).
The major wetting and drying processes and the moisture
transport mechanisms involved in the movement of moisture
into and out of the enclosure are summarized in Figure 2.
Moisture Sources
There are four primary sources of moisture in buildings. It is
useful to categorize them as:
1. Liquid water, from precipitation (rain and melting snow)
or plumbing leaks;
2. Water vapor, from the exterior and from activities and
processes within the building;
3. Liquid and vapor from the soil adjoining the building;
and
4. Moisture built-in with the materials of construction or
brought in with goods and people.
Piping leaks and rain penetration are obvious sources of
water that must be avoided. Rain deposition on roofs is usu-
ally of the order of several hundred to one thousand kg/m2
(200 lb/ft2) in most climates. Walls typically receive about
25% to 50% of this load.1 If only a very small fraction of this
precipitation leaks into a building or its enclosure, serious
damage is possible given time.
It is not often appreciated how little leakage is required to
cause serious problems. For example, a leaky valve or window
that leaks one drop of water per hour onto a drywall ceiling
below is likely to cause rapid and potentially serious mold
growth. Further, liquid water from these sources can quickly
reach catastrophic proportions. Rain leaks or plumbing pipe
failures can result in hundreds of gallons of water being dis-
charged into a building.
Water vapor can be almost as problematic as direct liquid
water sources, although the magnitude of the moisture involved
is typically much less. Water vapor condensation on
uninsulated chilled water or domestic cold water pipe is a
relatively common problem, as is condensation hidden within
walls and roofs or running down windows. The water vapor
from the exterior enters the building both through intentional
supply air ventilation and unintentional air leaks through the
building enclosure and ducts.
In many types of buildings, a significant amount of mois-
ture can be released or generated by occupants, their activi-
ties, and processes. Table 1 lists different internal moisture
sources and their significance. This source of vapor is highly
variable. The amount of water provided by a well used heated
indoor pool or papermaking process is obviously very signifi-
cant whereas the moisture given off by a two people in a large
home is not. Design engineers should investigate specific pro-
cesses in some detail to allow the prediction of average and
peak vapor production.
Soil can be a significant source of moisture near the base-
ment, foundation, and the first floor of buildings. Soil is a
large source of moisture in both liquid and vapor forms. Liq-
uid water, draining directly from the surface or from the water
table tends to penetrate through cracks, holes and other unin-
tentional openings. The liquid water stored within the soil
matrix will wick through the soil and porous building materi-
als (concrete, stone, wood, etc.).
Stored liquid water deep below the surface and bound to the
soil also provides a practically inexhaustible supply of water
Table 1: Sources of interior moisture.2,3,4,5
Figure 1: The moisture balance for n sources and sinks.
Moisture
source n
Moisture
source 2
Moisture
source 1
Safe storage
capacity in
materials
Drying
sinks 1-n
lb
Moisture
Source n
Moisture
Source 2
Safe Storage
Capacity in
Materials
Moisture
Source 1
Drying
Sinks
1 – n
e
c
r
u
o
S
y
a
D
r
e
p
s
r
e
ti
L
n
o
it
c
u
d
o
r
P
e
r
u
t
s
i
o
M
r
e
p
n
o
it
a
r
o
p
a
v
E
(
el
p
o
e
P
)
n
o
s
r
e
P
).
g
v
A
(
2
.
1
,)
e
t
a
d
e
S
(
5
7
.
0
)
k
r
o
W
y
v
a
e
H
(
5
o
t
r
eifi
d
i
m
u
H
+
0
2
–
2
l
o
o
p
lrih
W
,
b
u
T
t
o
H
+
0
2
–
2
d
r
o
C
r
e
p
,
d
o
o
w
e
ri
F
3
–
1
.c
t
e
s
r
o
o
l
F
g
nih
s
a
W
2
.
0
g
nih
s
a
w
h
si
D
5
.
0
r
u
o
F
r
o
f
g
nik
o
o
C
)
e
g
n
a
R
s
a
G
h
ti
w
3
(
2
o
t
9
.
0
e
g
d
ir
F
e
e
r
F
-ts
o
r
F
5
.
0
g
nih
s
a
W
/
g
nih
t
a
B
la
ci
p
y
T
n
o
s
r
e
P
r
e
p
4
.
0
o
t
2
.
0
).
a
e
(
r
e
w
o
h
S
5
.
0
).
a
e
(
h
t
a
B
+
1
.
0
e
c
n
ail
p
p
A
s
a
G
d
e
t
n
e
v
n
U
,s
a
G
la
r
u
t
a
N
r
o
f
h
W
k
/
g
k
5
1
.
0
e
n
e
s
o
r
e
K
r
o
f
h
W
k
/
g
k
0
1
.
0
n
o
it
p
r
o
s
e
D
la
n
o
s
a
e
S
)
slair
e
t
a
M
w
e
N
r
o
(
e
h
t
n
o
s
d
n
e
p
e
D
8
–
3
n
o
it
c
u
rts
n
o
C
e
s
u
o
H
st
e
P
/st
n
al
P
)
g
o
D
e
n
O
r
o
st
n
al
P
e
vi
F
(
5
.
0
-
2
.
0
Moisture
ASHRAE Journal|January 2002
17
vapor. Since diffusion is a less powerful mechanism, soil water
vapor is less significant than liquid water, but it is still a large
moisture source. Water vapor from soil enters buildings prima-
rily by diffusion, although convection (air leakage) may occur
through soil in some cases. Soil in a wet basement or an uncov-
ered crawlspace has been found to evaporate at a rate of 100 to
500 g/m2 per day (e.g., Trethowen,2 in a survey of 60
crawlspaces, found an average evaporation rate of 400 g/m2
per day.) Crushed stone acts as a capillary break between moist
soil and the building enclosure, but allows vapor diffusion to
act relatively unhindered. Hence, sheet or paint-applied vapor
barriers are often required near the exterior of below grade
assemblies.
Built-in moisture can be important, but this source is spe-
cific to the type of building construction and only plays a role
for the first few years of a building’s life. Wood framing typi-
cally loses close to 10% of its weight in moisture. A normal
concrete mix contains about 200 kg (440 lb) of water per cubic
meter, of which about half is later released as vapor. Hence, a
typical house basement system containing 20 to 30 m3 (700 to
1050 ft3) of concrete will release several thousand liters of
water over the first year or two. Similarly, a 200 mm (8 in.)
thick reinforced concrete floor slab in an office building can
be expected to release 20 liters per m2 during the first two
years. Concrete block (and water trapped in the cores during
construction), drywall compounds, paints, flooring adhesives,
etc., all contribute to built-in moisture.
Transport Processes
Moisture moves under different mechanisms in each of its
phases.\* The primary transport processes, beginning with the
least powerful to the most, are:
1. Vapor diffusion (and surface diffusion within some po-
rous materials);
2. Vapor convection (i.e., air movement);
3. Liquid water capillarity (i.e., wicking) through porous
materials; and
4. Liquid gravity flow (including hydrostatic pressure)
through cracks, openings, and macropores.
Vapor diffusion moves water vapor from regions of high
vapor concentration to low concentration. Diffusion acts to
move vapor through the air, or through the air within porous
materials. Hence, water vapor does not diffuse through non-
porous materials like steel, glass, some plastics, etc.
\*“Bound” water is a term used differently by various sources. Adsorbed
moisture moves by surface diffusion, and this can be a significant mechanism
for some materials at high relative humidities. Chemically bound water
does not participate in normal transport mechanisms, whereas water held
in material pores by capillary forces is still in the liquid phase. Solid moisture
(ice) practically does not move.
Figure 2: Moisture sources, transport, and storage in build-
ings.
Rainwater drained from the roof onto the wall. It was ab-
sorbed into the brickwork, allowing freeze-thaw damage to
occur.
18
January 2002|ASHRAE Journal
Water vapor diffusion through the insulation covering a
chilled water line, for example, will causing wetting and cor-
rosion if it acts for long enough. Water vapor diffusion also
plays a role in transporting water vapor into the building en-
closure where it can sometimes condense. To control this flow,
vapor barriers are often specified (on the inside in cold cli-
mates and on the outside in hot-humid climates), although
vapor diffusion is not usually the cause of moisture damage in
walls. That vapor diffusion was not a powerful transport mecha-
nism in practice was first recognized as early as the 1950s,6
and taken into practice by the mid-1980s in Canada by publi-
cations for practitioners.7
Vapor diffusion can be important in roofs and walls with
absorptive claddings, however. Rainwater is absorbed into the
cladding and subsequently heated by the sun. Even in cold
climates, very high vapor pressure gradients can form in this
situation and move damaging quantities of moisture inward.8
This damage is exacerbated by the use of interior low per-
meance vapor barriers.
Vapor convection is the primary transport mode used to
move water vapor along ducts and to distribute it within a
space. Very small flows of air usually move much greater quan-
tities of water vapor than diffusion can. Convection through
openings in the building enclosure is a major cause of intersti-
tial condensation (tens to hundreds of times more significant
than diffusion), and is the largest source of moisture inside
building enclosures after rain penetration. Continuous, du-
rable, stiff, and strong air barrier systems must be provided in
all building enclosures to control or eliminate convective
moisture transport. Control of vapor convection (essentially
synonymous with airflow control) also demands sealing of all
air ducts that penetrate the air barrier system, control of pres-
sure zones within buildings (so that air and vapor does not
flow through unintentional paths) and the proper operation of
supply and exhaust fans.
Capillary suction moves liquid moisture slowly and steadily
through porous materials from regions of high liquid concen-
tration to regions of low concentration. The smaller the pores,
the more powerful the capillary suction but the slower the flow.
Although the rate of moisture transport by this mechanism is
relatively slow, it can act for years. Capillarity is important in
constructions contacting soil (since in almost all areas the soil
is usually wet), and rain-wetted surfaces. Capillary flow can be
controlled or eliminated by installing a barrier to capillary flow.
A small air gap or a capillary inactive material (e.g., non-po-
rous or hydrophobic) is often sufficient. Both approaches are
used in practice, either in the form of an air space behind brick
cladding, as crushed stone below a concrete slab, or as a piece
of building paper below wood framing on a concrete floor.
Gravity flow can be the most powerful means of moisture
transport. Very large quantities of liquid water, often measured
in liters per second, can flow downward through openings, cracks,
pipes, or air spaces when driven by gravity. Gravity flow re-
quires relatively large openings (of the order of a millimeter
[0.04 in.] or larger) since capillary suction forces tend to over-
whelm gravity forces in small pores. Hence, water will not flow
out of a saturated brick (despite some myths that one hears), but
can flow through a screw hole in a plastic windowsill.
Gravity can drive rainwater that penetrates through a leaky
window into a wall, or water in the soil through a crack in the
foundation walls. The size of the flows and the sources are often
sufficient to cause catastrophic failures. Flashing is one ex-
ample of how gravity flow can be used to advantage by inter-
cepting water flows and redirecting them outward. Similarly,
condensation pans and disaster pans under appliances are com-
monly used to manage liquid water that is driven by gravity.
Combined processes. Transport processes rarely act alone
to move moisture within and through buildings. In reality, a
number of transport processes act in parallel and series. For
example, liquid water from the groundwater may wick upward
Water vapor has bypassed the vapor impermeable interior glazing unit (by convection through small flaws in the
caulking) and is condensing on the exterior pane of this window in winter. The same phenomena occur within walls and
roofs as in the wall at right.
Moisture
ASHRAE Journal|January 2002
19
to below the surface of a crawlspace floor, where it evaporates
and moves by diffusion through the soil into the crawlspace.
Small air pressures then act to transport the water vapor into
the main space of the building, raising the interior humidity
and resulting in condensation on a cold water pipe within a
suspended ceiling. The condensate accumulates at this point
until it begins dripping onto the drywall ceiling below. Here
mold accumulates and the ceiling is damaged. The moisture
source may be the soil in this case, although understanding
the whole moisture transport process can provide the designer
with a number of interventions: a ground soil cover, a power-
ful dehumidification system (or ventilation in some climates),
insulated piping, etc.
Every mode of moisture transport that can cause moisture
problems also can help dry building materials and surfaces.
Hence, attempting to block transport mechanisms is not al-
ways the best approach for managing moisture. A sensible
combination of reducing the source strength, controlling and
directing transport mechanisms, and encouraging drying
should be used.
Summary and Conclusions
The control of moisture in buildings is key to their durabil-
ity, functionality, health, and efficiency. Understanding the
sources of moisture and the mechanisms by which they move
within the building and the building enclosure allows profes-
sionals to design better buildings and conditioning systems.
All moisture management and control strategies and tech-
niques must be solidly based on this understanding.
References
1. Straube, J.F. and E.F.P. Burnett. 2000. “Simplified predic-
tion of driving rain deposition.” Proceedings of International
Building Physics Conference, Eindhoven, pp. 375–382.
2. Trethowen, H.A. 1994. “Three surveys of subfloor mois-
ture in New Zealand.” ASHRAE Transactions 100(1):1427–
1437.
3. Sanders, C. 1996. Environmental Conditions - IEA Annex
24 Task 2 Final Report IEA.
4. Hamlin, T., and J. Gusdorf. 1994. Moisture Production in
Single Canadian Homes IEA Annex 24 Task 2 Report.
5. Christian, J.E. 1994. “Chapter 8: moisture sources.” Mois-
ture Control in Buildings, ASTM Manual 18. ed. H Trechsel.
West Conshocken, PA: ASTM 176–182.
6. Garden, G.K. 1965. “Control of air leakage is important.”
Canadian Building Digest 72, Division of Building Research,
Ottawa.
7. Quiroette, R. 1986. “The difference between a vapor bar-
rier and an air barrier.” Building Practice Note 54, National
Research Council Canada, Institute for Research in Construc-
tion, Ottawa.
8. Wilson, A.G. 1965. “Condensation in insulated masonry
walls in the summer.” Proceedings of RILEM/CIB Sympo-
sium, Helsinki, pp. 2–7.
Bibliography
1997 ASHRAE Handbook—Fundamentals, Chapters 22–24.
Trechsel, H. 2001. “Chapter 1: moisture primer.” Moisture
Analysis and Condensation Control in Building Envelopes,
ASTM Manual 40. ed. H Trechsel. West Conshocken, PA:
ASTM pp. 1–15.
Water vapor diffusing inward during summer conditions in a cold climate (Waterloo, Canada) condensing on a low-
permeance vapor barrier. The resulting damage is shown at right.
24
January 2002|ASHRAE Journal
Selecting the Right
HVAC System
About the Author
O
By David M. Elovitz, P.E.
Fellow ASHRAE
nly the first 5% to 10% of a designer’s total effort on the design of
an HVAC system is devoted to deciding what type of system to
use. Yet, it is probably the most important decision on the entire project.
This initial set of decisions establishes about 90% of the system cost
and 90% of the users’ satisfaction. The subsequent decisions are im-
portant, but they are just fine-tuning. The system type dictates most of
the cost, and determines what performance can be achieved.
Designers cannot make system selec-
tion decisions in a vacuum. They cannot
pull an answer out of a hat. They do not
make a single decision to meet a single
requirement but a family of decisions in
response to many separate criteria. For
the system selection process to be suc-
cessful, those criteria must represent the
owner’s values and priorities.
System Selection Gating Criteria
Some system selection criteria are
yes/no, or gating, criteria. Either the sys-
tem will meet them or it will not. A sys-
tem that will not meet the gating criteria
cannot be considered for the project—
unless the owner changes the criteria.
Some of the gating criteria are:
Performance requirements: One im-
portant function of the system selection
process is helping the designer and the
owner to share the same performance ex-
pectations. No matter how attractive
other aspects of a possible system might
be, you cannot seriously consider a sys-
tem that will not meet the stated perfor-
Spatial Requirements: Simply stated,
the recommended system has to fit in the
space available in the building. No mat-
ter how reliable, how inexpensive to own
and operate, how quiet, if it does not fit,
you cannot use it. However, it is possible
to discuss with the architect and the owner
the advantages to the project if more
space is made available for the HVAC
system, or if the space can be arranged
differently to accommodate certain fea-
tures in the HVAC system.
System Selection Criteria
Not all system selection criteria are
yes/no, gating items. Many are compara-
tive. They involve tradeoffs. For instance,
the owner may be willing to spend more
to install a system that costs less to main-
tain or uses less energy. Or he might ac-
cept higher annual costs to reduce the
project investment cost. In the real world,
owners do not have unlimited funds. The
tradeoffs may be between lower annual
operating costs or a fancy lobby that al-
lows him to charge higher rent. Some of
the comparative criteria are:
First Cost: “Spend as much as neces-
sary to achieve the performance, but no
more.” Easy to say, but difficult to know if
you are doing it. First cost is probably the
first criterion that comes to mind, and it is
mance criteria. However, you can explain
to the owner that by accepting these con-
ditions instead of those conditions, the
owner will gain that benefit.
Capacity Requirements: If it takes x
cfm at y temperature to maintain the stated
indoor design conditions at the outdoor
design conditions, the designer does not
have a choice. He must provide a system
that can deliver the conditions he says it
will deliver. However, different system
types may require different total building
capacities to achieve the same end results.
When the owner asks, “Can’t we make
this system less expensive?” he must un-
derstand that the system capacity can
only be reduced if he is willing to accept
less stringent indoor conditions at least
part of the time. Zoning is a popular tar-
get for reducing first cost. The owner
needs to understand that reducing con-
trol zoning might make areas uncomfort-
able for thousands of hours of each year,
while reducing peak capacity might
make areas uncomfortable for 100 or 200
hours each year.
David M. Elovitz, P.E., is president of Energy Eco-
nomics in Natick, Mass. He teaches the ASHRAE
short courses and professional development semi-
nars on system selection and report.
The following article was published in ASHRAE Journal, January 2002. © Copyright 2002 American Society of Heating, Refrigerating and Air-
Conditioning Engineers, Inc. It is presented for educational purposes only. This article may not be copied and/or distributed electronically or in
paper form without permission of ASHRAE.
ASHRAE Journal|January 2002
25
certainly important. For some owners, it might even seem to be
the only criterion. But there are other criteria, and some of them
will have a bigger effect on total costs over the life of the build-
ing than first cost.
Operating Cost: Operating cost is made up of many compo-
nents. Energy, water and sewer, maintenance, repair, equipment
replacement, and system modifications are the most common.
Many of them will be determined directly by which system is
selected. The tradeoff between operating cost and first cost is
obvious and familiar. However, operating cost is also affected
by less direct factors such as accessibility for maintenance.
Reliability: How reliable is reliable enough? Certainly an
owner will be much more attuned to avoiding downtime for a
mainframe computer room, a network hub, or a clean room
than he would be for a restaurant or an apartment building,
and rightfully so. Reliability should consider how quickly
and easily service can be restored in the event of a failure as
well as how frequently failures are likely to occur. The system
type affects both.
Flexibility: Years ago, office buildings had large spaces with
row upon row of desks. People came and went, but the physical
arrangement rarely changed. Today, with project teams and
rapidly evolving technology, nothing stays the same for long.
When the layout changes to accommodate a new tenant or a
new department, or when new equipment is installed that needs
special conditioning, how easily can the HVAC system be
adapted to meet that new need?
Maintainability: What will it take to keep the system in
good operating condition, and running smoothly and effi-
ciently? Will periodic maintenance entail mechanics working
in the occupied space or in a mechanical room? Will someone
be climbing on a desktop every few months to change filters?
What level of skill will be required to operate and maintain the
system? Will the owner need to hire one or more skilled opera-
tors, or can the proposed system run effectively unattended?
Selection Goals
Why is the owner planning to install an HVAC system, any-
way? Today, it is almost automatically expected, but about 70
years ago it was a rare building that had anything more elabo-
rate than a radiator under each window. When building opera-
tors thought “temperature control” they thought in terms of
whether or not to throw a few more shovels of coal into the
boiler. We will look at five reasons that owners give for having
a modern HVAC system.
Comfort: Residential, office, and retail applications nomi-
nally have air conditioning to provide human comfort. People
may have different ideas about what constitutes normal hu-
man comfort conditions, but — with the exception of the
owner’s own occupied space — do you think an owner spends
tens of dollars per square foot just because he is a kindly bene-
factor who wants people to be happy and think he is a nice
person? I think the owner wants to provide comfortable condi-
Figure 1: Percentage of occupants objecting to drafts in air-
conditioned room.
tions because he can more easily attract good tenants. Those
good tenants are willing to pay higher rent because they can
attract and keep better employees who spend more time work-
ing productively (instead of sitting there thinking about how
hot it is), or because the tenant thinks his customers will linger
longer and spend more money.
Process: Certain production processes, such as color print-
ing and semi-conductor production, require temperature and
humidity control. Others, such as pharmaceutical manufac-
turing, are required by regulations to produce in an aseptic
environment.
Before World War II, some of the most highly advanced
skills in designing sophisticated air-conditioning systems were
developed at the Disney Studios. Animated films were drawn
on thousands of transparent “cels” that had to match one to the
other exactly. The transparent substrates were extremely hy-
groscopic. If temperature and humidity were not tightly con-
Air Velocity, fpm
Air Velocity, fpm
26
January 2002|ASHRAE Journal
trolled, the frame drawn in the morning would not match the
background drawn a week ago or even the frame drawn that
afternoon. The Disney Studio’s air-conditioning skills were so
highly regarded that the government called on Disney to de-
sign the air conditioning for the (then) new B-29 bomber!
Preservation: Many materials are so sensitive to changes in
temperature and/or humidity that atmospheric conditions can
affect how long they last. Thus, many museums and libraries
routinely use air conditioning to preserve their collections.
Sometimes precision air-conditioning systems are used to
maintain constant temperature and humidity for rare books
and especially valuable textiles or artwork. There is consider-
able difference of opinion about what conditions are needed
and how constant temperature and humidity must be for opti-
mum preservation.
Productivity: Some processes, such as guitar making or tex-
tile production, can be carried out without temperature and
humidity control but can achieve higher production, reduced
scrap rates, and higher quality product when production fa-
cilities are air-conditioned. A 1959 General Services Adminis-
tration study of office workers performing routine filing tasks
showed that even among office workers, those in an air-condi-
tioned facility demonstrated significantly higher productiv-
ity and a measurable reduction in errors (not to mention greatly
improved morale) compared to workers doing identical tasks
in a non-air-conditioned, but otherwise identical, facility.
Real Estate Income/Value: Properties that provide condi-
tions that enhance productivity — whether for special process
needs, or by improving human comfort — are more attractive
to own or rent so they command higher prices in the market-
place. A survey of commercial tenants some years ago showed
that 56% of tenants who complained about temperature at
least three times per year do not renew their leases.
Constraints on System Options
There is no one right HVAC system that is the best choice for
every job. Nor is there one right HVAC system for every type of
project. There is not even any one right system for a specific
project. There are systems that will work for the project and
systems that won’t. Even among the systems that will work,
some will work better than others. There is rarely only one
system type that makes sense for a given project. The goals of
the system selection process are to sort out which could not
work, and to compare the merits of those that could work.
First, ask yourself, “will each possible system type meet the
constraints of this particular project?” Those constraints are:
Calculated Heating and Cooling Loads: The cooling sys-
tem must be able to remove heat from the space as fast as it
Advertisement in the print edition formerly in this space.
ASHRAE Journal|January 2002
27
comes in. The heating system must be able to add heat as fast
as it leaks out. That applies to the building as a whole and to
each space in the building. That means you need to calculate
the peak load for each space and for each system, and not use
some square feet per ton or cfm per square foot rule-of-thumb.
It also means a 75 ton (264 kW) unit cannot be used if the
calculated load is 100 tons (352 kW).
Control Zoning: The peak load occurs only a few hours each
year, and the peak load on one side of the building occurs at a
different time of day, and often in a different month of the year,
than on another side of the building. Interior zones need cool-
ing all year, regardless of outdoor weather. The system must be
able to deliver the right amount of capacity to each space at the
right time to maintain steady temperatures. That means the sys-
tem must have the ability to vary the capacity delivered to spaces
or groups of spaces independently of the capacity delivered to
other spaces. Different system types use different methods of
varying capacity. Those different methods may have big im-
pacts on system size as well as system operating cost.
Heating: The system needs to replace heat lost by transmis-
sion through the perimeter walls and the roof. It also needs to
heat outside air that enters the building through the system
(ventilation) or through leaks in the building fabric (infiltra-
tion.) Heat must be introduced where the heat is lost. Heat sup-
plied to an interior area doesn’t help offset the heat lost through
the glass in a perimeter office. In colder climates, the heating
system also has to control drafts off windows or lightly insu-
lated exterior surfaces to keep occupants comfortable. Research
reported by F.C. Houghten in the 1938 ASHVE Transactions
showed that 20% of the population will find air moving across
the ankle at as little as 70 fpm uncomfortable if that air is 4°F
(2°C) cooler than the air in the rest of the room. See Figure 1,
from Chapter 32 of 2001 ASHRAE Handbook— Fundamentals.
Ventilation: Occupants need ventilation. Generally, the
amount of outside air ventilation should reflect the recommen-
dations in ANSI/ASHRAE Standard 62-1999, Ventilation for
Acceptable Indoor Air Quality. Many building code ventilation
requirements are based on that standard, but some differ. Venti-
lation is not needed to keep people from suffocating, or even to
dilute the carbon dioxide they exhale. Ventilation requirements
are based on diluting contaminants generated in the space to an
acceptable level. The largest source of contaminants is gener-
ally bio-effluents from people, which is why so many ventila-
tion requirements are expressed in cfm per person. However,
copiers, fax machines, laser printers, carpet, finish materials,
and even outgassing from furniture also generate contaminants.
Architectural Constraints: The system has to fit in the avail-
able space. Whether a particular system type can be consid-
ered may depend on floor-to-floor height, particularly the space
available between the bottom of the structure and the ceiling.
Other space considerations include space for, and location of
duct shafts, and the need for mechanical rooms or equipment
closets. Intrusion into the space — whether it is physical floor
space for a fan coil unit or acoustical intrusion by noise from a
piece of equipment above the ceiling or in an adjacent closet,
is an important factor to many owners and most architects.
Intrusion can also be visual: if the system cannot be invisible,
it should at least not compete with the interior design.
Budget is just another word for first-cost. This is sometimes
the most intractable constraint, and is paramount to some own-
ers. Although most owners have a finite amount of money for a
project, savvy owners recognize that a system with lower en-
ergy and maintenance costs is a better investment. Sometimes
owners can receive a larger mortgage if they can show lower
annual costs on their pro-forma. The system selection report
needs to give owners the information that helps convince them
of the lower annual costs.
Codes and Regulations: Designers have a duty to design
systems that comply with applicable codes and regulations.
They are responsible not just to the owner, but to the general
public as well. Beyond that, it will be necessary to get a permit
to construct the project, and that generally involves a plan
review process by the authority having jurisdiction (AHJ).
Sometimes following the strict language of the code is not the
best way to get the job done, and the designer will propose
alternative means that require AHJ acceptance. It might be
advantageous to resolve those variance issues before formally
applying for the permit, and certainly before starting construc-
tion. In that connection, the designer should identify all of the
authorities that will have jurisdiction and review compliance
questions with all who will need to issue approvals.
When Is a Ton Not a Ton?
There are air-conditioning loads and then there are air-condi-
tioning loads. The system selection process must consider dif-
ferent kinds of loads, and what the loads are at different places.
Sensible vs. Latent: Cooling loads consist of sensible cool-
ing loads (those that relate to the dry-bulb temperature) and
latent loads (those that relate to the moisture content of the
air). On the psychrometric chart, sensible heat is represented
by horizontal distance and latent heat, or moisture content, by
vertical distance.
Space vs. Coil: The space has heat transmitted from outdoors,
solar heat gain through windows, and heat generated internally.
The cooling coil must absorb not only heat gains in the space,
but also heat gained in the return (which may include part of the
heat from the lights and heat gain through the roof if there is a
return plenum), heat and moisture in the outside air for ventila-
tion, and heat from any fan motors upstream of the coil. Thus,
the load in the space can be very different from the load on the
coil, and the coil load with one kind of system can be different
from the coil load with another kind of system.
Sensible Heat Ratio: The sensible heat ratio is an important
factor in system design. It is the sensible heat divided by the
sum of the sensible heat plus the latent heat. The sensible heat
ratio for the space will not be the same as the sensible heat ratio
28
January 2002|ASHRAE Journal
at the coil. The sensible heat ratio of the space determines the
optimum supply air temperature and cfm. The sensible heat ra-
tio of the load on the coil determines the coil’s performance.
Narrowing the Choice
There are a myriad of choices to consider and so many deci-
sions to make in selecting a system that it can seem quite a
confusing task. The first five chapters of the ASHRAE Hand-
book—HVAC Systems and Equipment offer an organized infor-
mation source. The two major questions in system selection are:
1. Where and how will the cooling or heating be created?
2. How will the cooling or heating be delivered from there
to where it is needed?
Chapters 4 and 5 outline the choices available for creating
heating and cooling. Chapter 4 discusses centralized produc-
tion, where heating or cooling is produced in a single central
location for an entire building, or an entire campus, or even an
entire city. Chapter 5 discusses the options for decentralized
production, where heating or cooling is produced near the
point of use, and often in equipment that incorporates part of
the distribution function.
Chapters 2 and 3 outline the choices for delivering heating
or cooling from where it is produced to where it is needed.
Quite often heating and cooling are delivered to the space by
means of air heated or cooled in a piece of equipment outside
the space. Chapter 2 (Building Air Distribution) describes the
options for this approach. Sometimes the heating or cooling is
delivered to the space by means of chilled or heated water (or
steam), and one or more pieces of equipment within the space
transfers energy to air distributed throughout the space. Chap-
ter 3 describes the options for these in-room terminal systems.
System Comparisons and Report
Project Description/Basis of Design: A solution is not useful
unless you know what problem it is solving. So the first step in
a System Selection Report is to define the problem: Describe
the building and its uses and define the intended performance
(indoor and outdoor conditions, summer and winter.) It often
helps to include a zoning keyplan showing the room locations
and the control zones as part of the project description.
System Selection Chart: Just as there is no one system that
is right for every project, there is no one right way to present
the results of a system selection study. Figure 2 is a sample
chart that illustrates one way of presenting a lot of information
in a concentrated format. It shows what systems were consid-
ered and summarizes the advantages and disadvantages of each
for a particular project. For a simple project, a chart like Figure
2 with a cover letter might be the entire report, with compari-
Advertisement in the print edition formerly in this space.
ASHRAE Journal|January 2002
29
p
m
u
P
t
a
e
H
h
ti
w
V
A
V
n
o
it
a
i
d
a
R
h
ti
w
V
A
V
s
e
x
o
B
n
a
F
V
A
V
t
c
u
D
l
a
u
D
e
l
p
itl
u
M
s
p
o
tf
o
o
R
s
li
o
c
n
a
F
s
t
n
e
m
e
r
c
n
I
s
n
o
it
a
r
e
d
i
s
n
o
C
tr
o
f
m
o
C
s
n
o
it
p
O
l
o
rt
n
o
C
el
b
ix
el
F
e
B
n
a
C
ylh
g
i
H
el
b
ix
el
F
ylh
g
i
H
el
b
ix
el
F
el
b
ix
el
F
ylh
g
i
H
d
e
ti
m
iL
d
e
ti
m
iL
el
b
ix
el
F
e
B
n
a
C
e
p
y
T
l
o
rt
n
o
C
ff
O
/
n
O
g
nit
alu
d
o
M
g
nit
alu
d
o
M
g
nit
alu
d
o
M
ff
O
/
n
O
g
nit
alu
d
o
M
ff
O
/
n
O
e
si
o
N
el
b
a
e
cit
o
N
ts
a
e
L
t
eiu
Q
ts
a
e
L
t
eiu
Q
t
eiu
Q
1
e
t
o
N
n
o
it
alit
n
e
V
d
e
ti
m
iL
d
o
o
G
d
o
o
G
y
r
e
V
d
o
o
G
y
r
e
V
d
o
o
G
d
e
ti
m
iL
2
e
t
o
N
t
a
e
H
d
a
e
h
r
e
v
O
s
e
Y
o
N
s
e
Y
s
e
Y
s
e
Y
3
e
t
o
N
o
N
t
h
g
ie
H
s
s
al
G
d
e
ti
m
iL
y
n
A
d
e
ti
m
iL
d
e
ti
m
iL
d
e
ti
m
iL
3
e
t
o
N
yln
O
tin
U
e
v
o
b
A
n
o
it
a
rtli
F
w
o
L
d
o
o
G
d
o
o
G
d
o
o
G
d
o
o
G
w
o
L
w
o
L
/
d
o
o
G
e
r
ulia
F
f
o
t
c
e
ff
E
la
c
o
L
la
t
o
T
laitr
a
P
e
r
e
h
w
y
r
e
v
E
laitr
a
P
e
r
e
h
w
y
r
e
v
E
laitr
a
P
e
r
e
h
w
y
r
e
v
E
la
c
o
L
la
t
o
T
r
e
h
ti
E
4
e
t
o
N
r
e
h
ti
E
5
e
t
o
N
s
n
o
it
a
r
e
d
i
s
n
o
C
e
c
a
p
S
e
c
a
p
s
r
o
o
l
F
,s
p
m
u
P
,r
eli
o
B
,k
n
a
T
e
g
a
r
o
t
S
tf
a
h
S
\*
U
A
U
M
r
eli
o
B
,stf
a
h
S
t
a
e
H
s
a
G
fI
r
eli
o
B
,stf
a
h
S
t
a
e
H
s
a
G
fI
stf
a
h
S
stf
a
h
S
y
n
a
M
,tf
a
h
S
\*
U
A
U
M
s
p
m
u
p
stf
a
h
S
e
c
a
p
S
m
u
n
el
P
ts
a
e
L
m
ui
d
e
M
m
ui
d
e
M
m
ui
d
e
M
m
ui
d
e
M
ts
a
e
L
m
ui
d
e
M
e
r
u
tin
r
u
F
t
n
e
m
e
c
al
P
el
b
ix
el
F
yllu
F
fi,
d
r
a
o
b
e
s
a
B
d
e
s
u
el
b
ix
el
F
yllu
F
el
b
ix
el
F
yllu
F
el
b
ix
el
F
yllu
F
6
e
t
o
N
el
b
ix
el
F
ts
a
e
L
e
c
n
a
n
e
t
nia
M
s
s
e
c
c
A
g
nilie
C
e
v
o
b
A
f
o
o
R
n
O
f
o
o
R
n
O
f
o
o
R
n
O
f
o
o
R
n
O
7
e
t
o
N
s
m
o
o
R
n
I
e
p
a
c
sf
o
o
R
g
nil
o
o
C
,\*
U
A
U
M
r
e
w
o
T
o
w
T
r
o
e
n
O
s
U
T
R
e
g
r
a
L
†
o
w
T
r
o
e
n
O
s
U
T
R
e
g
r
a
L
†
e
e
r
h
T
r
o
o
w
T
s
U
T
R
e
g
r
a
L
†
r
ella
m
S
y
n
a
M
s
U
T
R
†
,\*
U
A
U
M
r
elih
C
e
b
y
a
M
s
U
T
R
la
r
e
v
e
S
†
t
s
o
C
t
s
ri
F
ts
o
C
m
e
ts
y
S
e
vitit
e
p
m
o
C
e
b
n
a
C
s
m
e
ts
y
S
e
s
e
h
T
f
o
y
n
A
,s
cific
e
p
S
r
o
t
c
a
rt
n
o
C
d
n
a
b
o
J
n
o
g
ni
d
n
e
p
e
D
s
e
n
o
Z
d
d
A
o
t
ts
o
C
e
t
a
r
e
d
o
M
w
o
L
w
o
L
w
o
L
h
g
i
H
y
r
e
V
w
o
L
h
g
i
H
e
s
a
e
r
c
n
I
o
t
ytili
b
A
ytic
a
p
a
C
e
vis
n
e
p
x
E
e
vis
n
e
p
x
e
n
I
e
vis
n
e
p
x
e
n
I
e
vis
n
e
p
x
e
n
I
e
vis
n
e
p
x
E
e
vis
n
e
p
x
e
n
I
e
vis
n
e
p
x
E
l
o
rt
n
o
C
e
k
o
m
S
m
e
ts
y
S
e
t
a
r
a
p
e
S
el
b
a
t
p
a
d
A
el
b
a
t
p
a
d
A
el
b
a
t
p
a
d
A
e
t
a
r
a
p
e
S
m
e
ts
y
S
e
t
a
r
a
p
e
S
m
e
ts
y
S
el
b
a
t
p
a
d
A
t
s
o
C
g
n
it
a
r
e
p
O
ts
o
C
y
g
r
e
n
E
ts
o
C
ts
e
w
o
L
=
5
d
n
a
ts
e
h
g
i
H
=
1
s
a
G
3
1
2
1
4
2
4
cirt
c
el
E
3
3
4
3
5
4
5
ts
o
C
e
c
n
a
n
e
t
nia
M
e
t
a
r
e
d
o
M
w
o
L
w
o
L
w
o
L
h
g
i
H
w
o
L
h
g
i
H
g
nil
o
o
C
e
e
r
F
el
b
a
t
p
a
d
A
t
n
e
r
e
h
n
I
t
n
e
r
e
h
n
I
t
n
e
r
e
h
n
I
el
b
alia
v
A
el
b
a
t
p
a
d
A
el
b
alia
v
A
y
r
e
v
o
c
e
R
t
a
e
H
t
n
e
r
e
h
n
I
el
b
a
t
p
a
d
A
t
n
e
r
e
h
n
I
t
n
e
r
e
h
n
I
e
n
o
N
el
b
a
t
p
a
d
A
e
n
o
N
†
tin
U
p
o
tf
o
o
R
tin
U
ri
A
p
u
e
k
a
M
\*
t
n
e
r
e
h
n
I
o
t
s
n
o
it
a
r
e
d
is
n
o
c
n
g
is
e
d
laic
e
p
s
o
n
s
e
riu
q
e
r
d
n
a
ylla
cit
a
m
o
t
u
a
m
e
ts
y
s
e
h
t
h
ti
w
s
e
m
o
c
e
r
u
t
a
e
f
e
h
t
s
n
a
e
m
.t
n
e
m
el
p
m
i
el
b
alia
v
A
.
g
nir
e
e
ni
g
n
e
la
n
o
iti
d
d
a
e
m
o
s
h
ti
w
r
o
ts
o
c
e
m
o
s
t
a
n
o
it
p
o
d
r
a
d
n
a
ts
a
s
a
el
b
alia
v
a
ylla
u
s
u
si
e
r
u
t
a
e
f
e
h
t
s
n
a
e
m
el
b
a
t
p
a
d
A
la
n
o
iti
d
d
a
d
n
a
ts
o
c
a
rtx
e
t
a
d
e
d
iv
o
r
p
e
b
d
lu
o
c
t
u
b
m
e
ts
y
s
e
h
t
f
o
tr
a
p
ylir
a
ni
d
r
o
t
o
n
si
e
r
u
t
a
e
f
e
h
t
s
n
a
e
m
.
g
nir
e
e
ni
g
n
e
Notes for Selection Chart
Note 1: The central (interior zone) portion of the system should be quiet, much like the multiple rooftop unit system. The incremental (exterior
zone) portion is likely to be noisy because the compressors are located in the occupied space.
Note 2: Ventilation is good on the central portion of the system, but may be only fair on the incremental portion if individual units do not have
fresh air connections. Fresh air connections may be difficult to set for the proper air quantity and do not always close tightly when they should.
Note 3: If ceiling concealed fancoils are used, glass height is limited because heat is delivered from overhead. If console fancoil units are used
in perimeter rooms, glass height is restricted to the space above the fancoil unit. Fairly tall windows can be installed if low-boy style fancoil units
are used.
Note 4: If the chiller or central pump fails, the entire system will be disabled. If an individual fancoil fails, the shutdown can be limited to one
or a group of zones, depending on the nature of the failure.
Note 5: If the central unit fails, a large portion of the building will be without cooling or ventilation. If a fancoil or incremental unit fails, only the
zone it serves will be affected.
Note 6: Furniture placement is unrestricted when a ceiling concealed fancoil unit system is used. Furniture placement is restricted in
permeter rooms by the fancoil units, if console or low-boy units are installed in the perimeter rooms.
Note 7: Maintenance access will be in the ceiling for concealed fancoils and in the occupied space for console or low-boy style units.
Figure 2: HVAC system selection chart.
30
January 2002|ASHRAE Journal
sons in subjective terms — good, better, best. For a large, com-
plex project, the report might be hundreds of pages with sys-
tem diagrams and calculation tables supplementing descrip-
tive text and quantitative comparisons.
Comfort: This section compares the ability of each system
to maintain comfortable conditions, including such things as
close temperature control, control zoning, noise, delivery of
outside air ventilation, ability to heat from overhead and still
control drafts from tall glass, the relative effectiveness of avail-
able air filtration, and the effect on the occupants if a piece of
equipment fails (one limited area is affected or the whole build-
ing goes down, for example.)
Space: How much floor space does the system need, includ-
ing duct and pipe shafts as well as mechanical rooms or clos-
ets? Where do they have to be? How much ceiling plenum
space, and how deep? Does the system limit furniture place-
ment in the space? Where do mechanics have to work to per-
form maintenance? How does the system affect the building’s
appearance indoors and out? From the ground and from an
adjacent taller building?
First Cost: First cost is not just the HVAC system cost. It is
also the impact of different systems on the cost of the electrical
system, the cost to provide space for the system, or special
structural support and sight screens as well as the cost to make
changes in the future to accommodate new layouts or add
special equipment. Some system types can be adapted to pro-
vide smoke management where that feature is required. Others
require completely separate smoke management systems. Ex-
pected equipment life is related to first cost. Will equipment or
major components have to be replaced earlier for one type of
system than for another? What is the relative cost impact, con-
sidering the “present value” of that future replacement?
Operating Cost: We think first of energy cost when we think
of operating cost because energy is usually the largest compo-
nent of operating cost. The ability to do “free” cooling in cool
weather, to incorporate heat recovery techniques for outside
air ventilation, or to incorporate load shifting techniques like
thermal storage are related to energy cost. Energy cost is not
the entire operating cost by any means. Will the system require
regular attention from an operating staff, or even a full time
operator? How about the relative cost of preventive mainte-
nance and the cost of repairs? The cost of water, water treat-
ment chemicals, and especially sewer charges, can be major
cost factors for water cooled systems.
Recommendations and Reasons: The report should conclude
with the designer’s recommendation, and the reasons for that
recommendation. Some designers may like to place this infor-
mation up front in an executive summary, and some owners
prefer that format. It is important to keep in mind throughout
the system selection process is that there are probably factors of
which only the owner is aware. Those factors may have impor-
tant bearing on the relative merits of different systems.
Recognize that your recommended system is probably not
the only system that will meet the requirements of the project.
Therefore, it is important for the report to identify which sys-
tems can meet the requirements of the project and which can-
not; give the owner all the information on which the recommen-
dation is based; and explain why the designer believes the rec-
ommended system is the most advantageous one for this project.
Remember: consultants recommend, clients decide.
Summary
The system selection report is the most important document
you will prepare on the entire project. Everything else in the
design process builds on what is in that report. What is impor-
tant to remember about the system selection process?
• There is no one right system. Every project is different.
• System selection is an important decision. It requires and
deserves, a lot of work.
•The owner is entitled to know what you considered and
why you recommend what you recommend.
• It is not your job to make the system decision. Your job is to
see that the owner has the information he needs to make the
right decision for him.
Editor’s note: For more information, consider enrolling in
ASHRAE’s short course or Professional Development Semi-
nar: System Selection and Report.
Advertisement in the print edition formerly in this space.
ASHRAE Journal|January 2002
1
A Guide to Retrofitting
Supermarket Systems
About the Authors
S
By Edward Divita
and
Paul Oppenheim, Ph.D., P.E.
Member ASHRAE
ince the 1995 production phaseout of chlorofluorocarbon (CFC)
refrigerants in the United States, the national supply of CFCs has
depended upon the stockpiles gathered in 1996, and the CFCs re-
claimed from existing air-conditioning and refrigerating equipment. The
demand for CFCs is determined by the number of operating CFC air-
conditioning and refrigeration systems that require refrigerant to re-
place CFCs lost through leakage and servicing.
This is a study of current users of CFCs
who must phase out their use of CFCs
and retrofit their operations to use alter-
native chemicals. The result of the study
is the development of a retrofit plan for
implementing and monitoring the change
out procedures.
The retail food industry was chosen
because it is one of the largest groups of
CFC users in the United States with a
large installed base of equipment that
relies upon CFCs for operation. The
equipment requires a construction re-
model type retrofit.
Supermarket corporate managers are
faced with difficult decisions. First, man-
agers
must
select
alternative
refrigerant(s) for future operation of their
refrigeration systems. Second, managers
must decide how to plan and manage the
retrofit process in their facilities with a
minimum impact on retail operations.
The actual selection of alternative refrig-
erants is not addressed here.
This study addresses the development
of a management system for the planning
and monitoring of the retrofitting of su-
permarket refrigeration systems. The ret-
rofit management plan developed for the
retail food industry could be modified
and implemented for other commercial
operations.
Refrigeration and the Food Industry
In the typical supermarket facility, the
condensing units are remote from the
evaporator-equipped display cases (i.e.,
central rooftop plant room) so condenser
heat is not given off in the shopping area.
Suction and liquid piping pass between
the evaporators and the plant room, and
one or a group of compressors service a
large number of refrigerated display
units.
A bank of compressors is provided for
each suction temperature, with a common
condensing pressure. This arrangement
is flexible, with the compressors switched
by a logic controller to maintain correct
conditions, regardless of the number of
units working at any one time.1
Alternatives to CFCs
For the retail food industry, alternatives
to CFC refrigerants fall into two catego-
ries: short-term transitional replacements
and long-term substitutes. The current
trend in the industry is to use transitional
replacements while researchers work to
develop safe and efficient long-range
substitutes. Despite its limited lifetime,
R-22 (an HCFC) is commonly used as a
transitional replacement refrigerant for
CFC-based systems.
R-22 can replace R-12 and R-502 in
medium- and low-temperature refrigera-
tion applications. At the –6.6°C (+20°F)
suction pressure required by most me-
dium temperature cooler boxes and cases,
R-22 normally requires less electrical
power per ton of refrigeration than R-12
and R-502. However, in low-temperature
cases, discharge gas temperatures that are
as much as 20% greater than with R-502
can lead to overheating of compressors,
which can reduce the useful life of the
equipment.2
Planning the Retrofit
A list of activities was developed to
Edward Divita is a Ph.D. candidate at Stanford
University, Stanford, Calif. Paul Oppenheim,
Ph.D., P.E., is a professor at the M.E. Rinker, Sr.,
School of Building Construction, University of
Florida, Gainesville, Fla.
2
January 2002|ASHRAE Jour nal
represent the supermarket retrofit process. The data required
to formulate the planning system was obtained through obser-
vation of an actual supermarket retrofit. Production data3 was
referenced for estimating durations of the retrofit tasks. The
activity list is divided into the following categories: planning
and preparation for retrofit, and execution of retrofit. Table 1
lists activities for the retrofit planning system.
To prepare a critical path (CPM) retrofit plan, the project is
divided into individual activities, and the work required to com-
plete each activity is quantified. Next, the time required to com-
plete each activity must be estimated. Also, the sequence in
which the activities shall be performed must be established.4
The following section describes each activity. This is shown
by the logic diagram flowchart (Figure 1). These activities are
combined to represent the total retrofit process. Each discus-
sion is preceded by the respective activity number and activity
description that identify that task.
100 Select facility to retrofit with alternative refrigerant. The
facility selection is the first activity in the retrofit pro-
cess. This activity represents the point in time when the
decision is made to retrofit a specific facility. Manage-
ment performs this task and its duration is identified as
one workday.
n
o
it
a
r
a
p
e
r
P
d
n
a
g
n
i
n
n
a
l
P
tif
o
rt
e
R
r
o
F
tif
o
rt
e
R
f
o
n
o
it
u
c
e
x
E
y
ti
v
it
c
A
.
o
N
n
oit
pir
c
s
e
D
e
m
i
T
y
ti
v
it
c
A
.
o
N
n
o
it
p
ir
c
s
e
D
e
m
i
T
y
ti
v
it
c
A
.
o
N
n
o
it
p
ir
c
s
e
D
e
m
i
T
y
ti
v
it
c
A
.
o
N
n
o
it
p
ir
c
s
e
D
e
m
i
T
0
0
1
o
t
ytilic
a
F
tc
ele
S
.tl
A
h
ti
w
tif
o
rt
e
R
t
n
a
r
e
girf
e
R
y
a
D
1
0
7
1
r
o
f
.
p
e
r
P
&
t
u
C
f
o
n
o
it
alla
ts
n
I
s
r
e
si
R
w
e
N
.s
r
H
4
0
7
2
e
v
o
m
e
R
g
nitsix
E
s
r
o
s
s
e
r
p
m
o
C
m
e
ts
y
S
m
o
rf
.r
H
1
0
5
3
g
ni
p
i
P
e
t
alu
s
n
I
.r
H
1
0
1
1
e
t
a
ula
v
E
g
nitsix
E
n
oit
a
r
e
girf
e
R
m
e
ts
y
S
s
y
a
D
5
0
8
1
w
e
N
lla
ts
n
I
s
r
e
si
R
.s
r
H
4
0
8
2
w
e
N
lla
ts
n
I
s
r
o
s
s
e
r
p
m
o
C
.r
H
1
0
6
3
w
e
N
e
c
u
d
o
rt
n
I
e
g
r
a
h
C
2
2
-
R
m
e
ts
y
S
o
t
ni
.r
H
1
0
2
1
n
gis
e
D
&
t
n
e
m
piu
q
E
w
e
N
r
o
f
g
nipi
P
t
n
a
r
e
girf
e
R
s
y
a
D
5
0
1
2
lia
t
e
R
s
n
o
it
a
r
e
p
O
t
c
u
d
o
r
P
yt
p
m
E
s
e
s
a
C
m
o
rf
.r
H
1
0
9
2
d
n
a
m
e
D
lla
ts
n
I
w
o
L
(
ti
K
g
nil
o
o
C
).
p
m
e
T
.r
H
1
0
7
3
m
a
r
g
o
r
p
e
R
cin
o
rt
c
el
E
2
2
-
R
.r
H
1
0
3
1
d
n
a
r
e
dis
n
o
C
r
e
h
t
O
n
gis
e
D
m
e
ts
y
S
s
e
g
n
a
h
C
s
y
a
D
5
0
2
2
n
w
o
D
t
u
h
S
r
o
s
s
e
r
p
m
o
C
k
c
a
R
.r
H
1
0
0
3
w
e
N
lla
ts
n
I
f
eile
R
e
r
u
s
s
e
r
P
n
o
e
vla
V
r
e
vie
c
e
R
.s
r
H
2
0
8
3
d
n
a
p
u
-tr
a
t
S
m
e
ts
y
S
e
c
n
ala
B
.r
H
1
0
4
1
e
r
a
p
e
r
P
&
t
n
e
m
piu
q
E
r
o
f
tsiL
lair
e
t
a
M
g
nis
a
h
c
r
u
P
y
a
D
1
0
3
2
d
n
a
e
t
a
u
c
a
v
E
C
F
C
r
e
v
o
c
e
R
t
n
a
r
e
g
irf
e
R
.r
H
1
0
1
3
e
v
o
m
e
R
g
nitsix
E
n
o
is
n
a
p
x
E
s
e
vla
V
.r
H
1
0
9
3
d
e
siv
e
R
r
o
tin
o
M
m
e
ts
y
S
n
o
it
a
r
e
p
O
.r
H
1
0
5
1
e
s
a
h
c
r
u
P
&
slair
e
t
a
M
t
n
e
m
piu
q
E
s
y
a
D
5
0
4
2
d
e
r
e
v
o
c
e
R
lu
a
H
o
t
s
C
F
C
n
o
it
a
m
alc
e
R
r
e
t
n
e
C
.s
r
H
3
0
2
3
w
e
N
lla
ts
n
I
n
o
is
n
a
p
x
E
s
e
vla
V
.s
r
H
2
0
0
4
k
c
o
ts
e
R
d
e
t
a
r
e
g
irf
e
R
s
e
s
a
C
.r
H
1
0
6
1
slair
e
t
a
M
r
e
vile
D
t
n
e
m
piu
q
E
&
s
y
a
D
5
0
5
2
C
F
C
m
ialc
e
R
t
n
a
r
e
g
irf
e
R
y
a
D
1
0
3
3
g
ni
p
i
P
e
k
a
M
s
n
o
it
c
e
n
n
o
C
.r
H
1
0
1
4
t
n
a
r
e
g
irf
e
R
tif
o
rt
e
R
e
t
el
p
m
o
C
0
0
2
lia
t
e
R
yfit
o
N
f
o
s
n
oit
a
r
e
p
O
e
t
a
D
n
oit
alla
ts
n
I
y
a
D
1
0
6
2
d
e
m
ialc
e
R
e
r
o
t
S
t
n
a
r
e
g
irf
e
R
C
F
C
e
s
U
e
civ
r
e
S
r
o
f
.r
H
1
0
4
3
k
c
e
h
C
k
a
e
L
m
e
ts
y
S
.s
r
H
2
Table 1: List of activities.
110 Evaluate existing refrigeration system. Once the deci-
sion to retrofit a facility is made, the next step is to evalu-
ate the current refrigeration system. This activity requires
the review of as-built documents, as well as a facility visit
and investigation. During this activity, the cooling de-
mands of the facility are considered and the capacity of
the existing system is determined. Due to the technical
and intuitive nature of this activity, it is essential that this
task be performed by an experienced and qualified re-
frigeration professional. On average this activity will take
a qualified professional approximately five workdays to
perform.
120 Design equipment and piping for use with new refriger-
ant. With the objective of maintaining adequate refrig-
eration capacity while minimizing the cost of the retrofit,
each piece of equipment and the critical piping runs in
the system are individually considered for operation with
the alternative refrigerant. For example, conversion of
existing R-12 and R-502 systems to R-22 involves the
change of compressor bodies and associated valves and
controls, a change out of expansion valves, and a modifi-
cation to suction and liquid lines, especially at risers.2 It
is during this activity that it is determined what equip-
Refrigerants
ASHRAE Journal|January 2002
3
Figure 1: Retrofit flowchart logic diagram.
4
January 2002|ASHRAE Jour nal
ment and piping must be replaced. This activity will take
approximately five workdays of qualified professional
designer/draftsman time to complete.
130 Consider and design other system changes. Because it
has been decided that remodel work will be performed at
the facility, it is appropriate to consider at this time other
changes to the refrigeration system that may prove ben-
eficial to the operation. These considerations and their
respective design should be performed concurrent with
activity 120. For example, if service records indicate that
the existing system is experiencing excessive refrigerant
losses, it may be appropriate to replace old piping and
valves, or install a leak-detection system. Because this
activity is concurrent with activity 120, its duration is es-
timated at five days.
140 Prepare equipment and material list for purchasing.
When all of the equipment and piping design and selec-
tion is completed, a list can be prepared identifying all
items that must be purchased. This list can be prepared
by the designer/draftsman or other refrigeration profes-
sional working from the design documents. It is estimated
that this task will require no more than one workday to
complete.
150 Purchase materials and equipment. After the equipment
and material list has been prepared, it is given to a pur-
chasing agent. The purchasing agent should pursue the
most favorable pricing while satisfying the specifications.
After the suppliers are chosen, purchase orders are ex-
ecuted. It is estimated that this task will span over ap-
proximately five days, although it will only require a small
portion of the purchasing agent’s time each day.
160 Deliver materials and equipment. Delivery terms gener-
ally are a part of the purchase agreements or purchase
orders. In most cases, the equipment and materials should
be delivered directly to the facility. Due to the off-the-
shelf nature of the equipment and materials required for
the retrofit, it is estimated that delivery will take no more
than five days.
200 Notify retail operations of installation date. Upon
completion of the preparation of the equipment and ma-
terial list, the retail operations management at the super-
market should be notified of the retrofit installation plan
and schedule. This step is necessary to ensure that the
retrofit operation is well coordinated. Retail operations
personnel and management must participate in the retro-
fit process. Communication and upfront planning will
ensure a successful retrofit. This activity has an estimated
duration of one day.
205 Start retrofit work at facility. Once retail operations have
been appraised of the plan, retrofit work can begin. This
activity is a milestone event and therefore has no dura-
tion. Its main purpose is to identify the point in the pro-
cess when the planning activities are complete and the
actual retrofit work can begin.
170 Cut and prepare for installation of new risers. One of
the main objectives of this supermarket refrigeration ret-
rofit plan is to minimize the impact to the retail opera-
tions of the store. To achieve this, most of the retrofit
activities must be performed at night when the facility is
closed to the public. However, the liquid and suction riser
work can be performed during normal operating hours in
advance of other activities. This preliminary riser work
does not require shutting down the refrigeration system.
This work is performed in the equipment room and ceil-
ing space away from supermarket customers.
This initial activity involves cutting openings for the
installation of new liquid and suction risers. This activity
is estimated to be four hours when performed by a two-
person crew consisting of one pipefitter and one appren-
tice. Some of the interim HCFCs are blends designed to
mimic the behavior of the CFCs they are replacing. Riser
changes may not be necessary when using these blends.
180 Install new risers. After the cutting and preparation for
the installation of the new risers is completed, the risers
can be installed. The risers are installed alongside the
existing risers. Piping connections will be made during
the night when the system is shut down and the refriger-
ant evacuated. It is important to ensure, however, that the
materials be delivered prior to the installation. The dura-
tion of this activity is estimated to be four hours when
performed by a two-person crew. In most cases, it is best
to perform activities 170 and 180 during the same day.
210 Retail operations empty product from cases. This activ-
ity is the first in the series of activities that must be per-
formed at night when customers are not in the store. It is
desired that the night work be completed in one shift. As
a result, when the store opens the next morning, the pub-
lic will not be able to detect that any work was performed.
This activity involves removing all food products from
the refrigerated cases that are connected to the compres-
sor rack to be retrofitted. The food is temporarily stored
in another refrigerated area. This activity is estimated at
one hour when performed by two stock persons.
220 Shut down compressor rack. After the food products have
been relocated, the compressor rack can be shut down. In
a typical facility, between two and four compressors exist
per rack. One person can perform this activity in several
minutes by disconnecting the power at the electrical panel.
Since it must be carefully verified that the facility is ready
for shutdown prior to disconnecting the power, one hour
is allowed for this activity.
230 Evacuate and recover CFC refrigerant. Once the com-
pressor rack is shut down, the CFC refrigerant can be
evacuated and recovered from the system. The CFC re-
frigerant is recovered from the system through both high-
and low-side ports. The recovered refrigerant is stored in
Refrigerants
ASHRAE Journal|January 2002
5
an external tank. It is against the law to vent any CFC
refrigerant into the atmosphere (penalties of as much as
$25,000 per violation may be imposed). Care must be
taken to ensure that the refrigerant is recovered without
any losses. This activity is estimated at one hour when
performed by one technician.
240 Haul recovered CFCs to reclamation center. After the
CFC refrigerant is recovered into the storage tank, it can
be hauled to the reclamation center. It is recommended
that this activity be performed after the modified system
has been started up and balanced. At the end of the night
shift, the refrigeration technicians or other delivery per-
sonnel can haul the tanks of recovered refrigerant to the
reclamation center. Three hours is allowed for this activ-
ity.
250 Reclaim CFC refrigerant. The refrigerant that was hauled
to the reclamation center is then reprocessed to new prod-
uct specifications. Chemical analysis of the refrigerant
will be required to determine that appropriate product
specifications are met.5 One workday is allowed for this
activity.
260 Store reclaimed CFC refrigerant for service use. The
refrigerant that has been reclaimed should be placed into
storage in a secured warehouse for future use in service
applications. Until an organization has completely retro-
fitted all of its CFC applications, it needs additional CFC
refrigerant for service applications. One hour is estimated
for this activity.
270 Remove existing compressors from system. After the CFC
refrigerant has been evacuated and recovered, the exist-
ing compressors that must be replaced can be disconnected
and removed from the equipment pad. An average super-
market commercial refrigeration compressor rack con-
sists of between two and four compressors. This activity
is estimated at one hour when performed by a two-person
crew.
280 Install new compressors. Once the old compressors have
been removed from the equipment pad, the new compres-
sors designed for use with R-22 can be installed on the
pad. This activity is estimated at one hour when performed
by a two-person crew.
290 Install demand-cooling kits (low temp.). In low-tempera-
ture applications, the discharge gas of an R-22 compres-
sor has a larger change in enthalpy than one using R-502.
The demand-cooling kit uses a microprocessor to moni-
tor the actual discharge temperature. Whenever that tem-
perature exceeds a setpoint, it automatically injects liq-
uid refrigerant through an injection port strategically lo-
cated in the compressor body to cool the discharge gas.
This system is efficient and protects against overheating
during extreme or abnormal operating conditions.6 The
demand-cooling kit installs directly on the compressor
body. A line connected to a liquid refrigerant source is
connected through a temperature-controlled valve to the
factory port in the compressor head, and may not be
needed for all interim refrigerants. This activity is esti-
mated at one hour when performed by a two-person crew.
300 Install new pressure relief valve on receiver. Because of
the differences in operating liquid refrigerant pressures
between R-22 and R-12 or R-502, it is necessary to in-
stall a new pressure relief valve on the liquid refrigerant
receiver when performing the retrofit. There is one re-
ceiver per compressor rack. This activity is estimated at
one hour when performed by one person.
310 Remove existing expansion valves. After the refrigerant
has been evacuated from the system, the existing expan-
sion valves can be removed. These valves are located at
the cases and can be accessed through panels that are ex-
posed after the case has been emptied. On average, be-
tween 12 and 16 cases are run by each compressor rack.
Each case has its own expansion valve. In every retrofit,
all expansion valves must be replaced. This activity is
estimated at one hour when performed by a four-person
crew. Because the cases are located on the retail floor of
the store, remote from the compressor rack, this activity
can be performed concurrent with activities 270 and 300.
320 Install new expansion valves. Once the existing expan-
sion valves have been removed, the new expansion valves
can be installed. This activity is estimated at two hours
when performed by a four-person crew.
330 Make piping connections. After the compressors have
been installed, all of the piping connections can be made.
These connections include those at the compressor, at the
new risers, and anywhere else in the system where piping
is being replaced. At this time, the old riser piping can be
removed. This activity is estimated at one hour when per-
formed by a two-person crew.
340 Leak check system. Once the piping connections have
been made, and the new expansion valves, pressure relief
valve, and demand cooling kits have been installed, the
system must be evacuated and leak tested. This involves
pulling a vacuum through the system at the service valves.
Leak checking can be done using a standing pressure test.
Nitrogen is commonly used as the pressure source.7 This
activity is estimated at two hours when performed by one
technician.
350 Insulate piping and patch at new risers. After the sys-
tem has passed leak testing, required insulation can be
installed on new piping sections. Also, the cut area where
the new risers have replaced the old ones should be patched
as necessary. This activity is estimated at one hour when
performed by a two-person crew.
360 Introduce new R-22 charge into the system. After the
system has passed the leak test, and concurrent with ac-
tivity 350, the new R-22 refrigerant charge can be intro-
duced into the system. This task is estimated at one hour
6
January 2002|ASHRAE Jour nal
when performed by one technician.
370 Reprogram electronic controls for R-22. Because the
retrofit system will operate at different pressures and cor-
responding temperatures at various points in the cycle, it
is necessary to reprogram the electronic controls accord-
ingly. This is the final step prior to the startup and balanc-
ing of the system. This activity is estimated at one hour
and can be performed by one technician.
380 Startup and balance system. After the electronic controls
are reprogrammed, startup and balancing of the system
can begin. Startup of R-22 systems requires greater at-
tention to operating temperatures than with R-502 or R-
12. Operation at high temperatures during startup can
shorten compressor life. Similarly, liquid floodback at
startup, which is more common with R-22, can damage
compressors. Settings of relief valves, high-pressure safety
switches, and computer-controlled high-pressure shut-
down need to be coordinated and tested.8 Under ideal cir-
cumstances, the startup can be performed in as little as
one hour.
390 Monitor revised system operation. This activity is actu-
ally an extension of activity 380, startup and balance sys-
tem. It is appropriate to have a qualified service person
monitor the retrofit system during the first several hours
of operation. This activity has an estimated duration of
one workday and requires the attention of one technician.
400 Restock refrigerated cases. Once the system has been
started and balanced, the retail operations personnel can
restock the retrofitted cases. The duration of this task is
estimated to be one hour. Because restocking of cases is a
normal activity in supermarkets, this activity could be
performed during normal store operating hours.
410 Refrigerant retrofit complete. Finally, after all retrofit
tasks have been performed, the refrigerant retrofit is com-
plete. This is a milestone activity indicating completion
of the retrofit process and therefore has no duration.
Results and Discussion
The collected and assimilated data was input into a project
planning and control program in CPM format. The program
calculates the forward and backward passes through the net-
work. As a result of these calculations, the ideal project se-
quence is determined and the scheduled start and finish dates
are identified for each activity. The retrofit flowchart logic dia-
gram (Figure 1) is the network logic diagram representing the
baseline refrigerant retrofit process.
This diagram indicates the sequence and relationships be-
tween the activities that make up the retrofit process. The dia-
gram represents the planning and preparation process as well
as the retrofit execution process for the retrofit of one com-
pressor rack in a supermarket facility. A retrofit execution
timescale (available at www.ashraejournal.org) represents the
retrofit execution process as a timescale.
The total retrofit execution process has a scheduled duration
of 32 hours or four workdays. The preliminary riser work ac-
counts for the first day. The subsequent activity series starting
with activity number 210 and ending with activity number 380
represents the portion of the retrofit execution that should be
performed during a night shift to minimize impact to the retail
operations. Night-shift work accounts for 11 hours of the ret-
rofit process. The final portion of the retrofit execution in-
volves the monitoring of the newly revised system in the op-
eration and the handling of the CFC refrigerant for reclama-
tion and storage.
Complete Facility Retrofit Timescale
A timescale summarizing the process of retrofitting the re-
frigeration for a complete supermarket facility is available at
www.ashraejournal.org.
The planning and preparation activities (100, 110, 120, 130,
140, 150, 160, and 200) must be accomplished before actual
retrofit work at the facility can begin.
The retrofit execution activities (2001, 2002, 2003, 2004 and
2005) each represent the process of retrofitting one compres-
sor rack. An average supermarket uses between four and six
compressor racks for their refrigeration. This example assumes
that the supermarket has five compressor racks that need to be
retrofitted.
Each of these activities overlaps its successor by one day.
During Day 4 of the retrofit execution process, only some con-
tinued monitoring of the revised system and refrigerant recla-
mation are in progress. Therefore, at the end of Day 3 of the
retrofit execution process, the crew can begin to execute the
retrofit of the next compressor rack.
Summary
The model retrofit planning system was based on the change
from the use of R-12 or R-502 to R-22 refrigerant. The same
method used in developing this model should be applicable to
retrofits using other alternatives. Regardless of which alterna-
tive is selected, the retrofit will require a similar planning and
preparation process. The retrofit execution process will also
be similar. However, the retrofit to certain alternatives may
require some additional tasks. For example, certain new alter-
native refrigerants are not compatible with mineral oil. Because
of this, the additional tasks of flushing the mineral oil out of
the system and replacing the mineral oil with synthetic lubri-
cant must be added to the model.
References
1. Trott, A.R. 1989. Refrigeration and Air-Conditioning. London:
Butterworths.
2. Hayner, A.M. 1991. “Refrigerants: what’s next in the supermar-
ket.” Refrigeration Service & Contracting May.
3. Means Man-hour Standards. 1988. Kingston, Mass.: R. S. Means.
4. Peurifoy, R.L. 1979. Construction Planning, Equipment and Meth-
ods. New York: McGraw Hill.
Refrigerants
ASHRAE Journal|January 2002
7
Figure 2: Retrofit execution timescale. The calendar, in ordinal units of hours, is indicated across the top of the diagram.
The calendar is generated on the assumption that eight hours represents one workday. All of the tasks categorized as
retrofit execution activities are included on this diagram sorted by order of early start and activity identification number. At
the bottom of the diagram there is a summary activity identified by the activity series number 2000. This summary activity
spans from the start of retrofit work at the facility to the completion of the refrigerant retrofit for a given compressor rack.
It can be seen that the total duration of this summary activity is four workdays.
5. Powell, P. 1991. “The three R’s of refrigerant.” Air Conditioning,
Heating and Refrigeration News April 10.
6. Snyder, D. 1991. “HCFC-22 for low-temp applications.” Air Con-
ditioning, Heating and Refrigeration News.
7. Whitman, W. and W. Johnson. 1991. Refrigeration and Air Con-
ditioning Technology. New York: Delmar.
8. Scott, D. 1992. “The shake-up in supermarket systems.” Refrig-
eration Service & Contracting May.
8
January 2002|ASHRAE Jour nal
Figure 3: Complete facility retrofit timescale. The calendar, in ordinal units of days, is indicated across the top of the chart.
The calendar is based on the assumption that there are seven days per week of which five are workdays and two are non-
workdays. Summary activity number 10000 represents the entire planning and preparation process and has a calculated
duration of 22 workdays that spans across 32 calendar days. Summary activity number 20000 represents the retrofit execu-
tion process for the entire refrigeration system of a typical supermarket. This activity has a calculated duration of 15
workdays and spans across a total of 21 calendar days.
46
January 2002|ASHRAE Journal
By George C. Briley, P.E.,
Fellow/Life Member ASHRAE
I
Fluidized Freezers
This article is the second in a series discussing mechanical
food chilling and freezing systems.
QF means “individually quick frozen,” and that is the pur-
pose of fluidized freezers. For many years, vegetables were
frozen in boxes in plate freezers or blast freezers. As the de-
mand for frozen vegetables increased and the pursuit of qual-
ity began to impact the marketplace, various types of belt
freezers were installed.
These belt freezers used a stainless steel mesh belt that was 6
to 8 ft wide (2 to 2.5 m). The vegetable might be peas, cut corn,
lima beans or even french fries. Cold air at –20°F to –30°F
(–29°C to –34°C) was directed down onto the belt.
This was not the best of freezers as the product tended to
stick to the belt and clump in large clusters. This motivated the
invention of the cluster buster, which reduced the large clus-
ters to smaller clusters that could be metered into bags and
small cartons. This belt system did not produce a quality prod-
uct, or one that was visually appealing.
In the early 1960s, Lewis Refrigeration Company and
Frigoscandia were promoting fluidized freezing systems. Each
company had a different approach to the problem. One used a
continuous belt; the other used a vibrating tray with perfora-
tions in the bottom. Each used cold high-pressure air, intro-
duced beneath the belt or tray in the quantities required to
maintain true fluidation.
These systems were major improvements as they produced a
high quality individually frozen product that could be stored
safely in bulk in less space than packaged products.
Freezing times in IQF freezers were much shorter than the
old belt freezers. As an example, the freezing time for peas
with –20ºF (–29°C) air is less than eight minutes. At a lower
temperature the time is even less; some claim four minutes
freeze time.
The cost to freeze is most important to the processor. One
concern, besides the electrical cost, is the product shrink. Al-
most any product will lose weight when being frozen. Two major
factors in controlling shrink or weight loss are freezing time and
freezing temperature. The quicker a product is frozen, the lower
the shrink. Most IQF freezers were operated at –20°C (–29°C)
air temperature in early years. Some IQF freezers are now operat-
ing at temperatures down to –40°F/–50°F (–40°C/–36°C). At
these temperatures, quality increases and shrink decreases. The
energy cost to freeze increases slightly; however, the increase in
quality offsets this cost and increases the bottom line.
The early IQF freezers in the 1960s were limited in capabil-
ity as fluidizaton was difficult to initiate and to maintain.
Product could only be loaded about 1 in. (25 mm) thick on the
belt. Several innovations provided a means to start fluidiza-
tion. A pulsing air jet beneath the belt at a predetermined point
in the belt travel, plus a small oval bar, served well.
Most vegetables are covered with a water film as they enter
the freezers. The object of the air jet was to break all the veg-
etables apart just as the water film started to freeze. Then, the
fluidization was easy to maintain. These innovations allowed
product to be loaded to ±4 in. (100 mm) deep.
The 1980s brought a rather interesting event. An IQF freezer
orientation change led to a cascade IQF freezer design. This
design had two belts, one feeding the other. The first belt had
several humps in it that caused the product to tumble several
times while being blasted with cold air. Thus, as the product was
chilled to near freezing, the surface water would freeze but the
individual vegetables did not stick together. This conditioning
belt would be loaded to about 1 in. (25 mm). It would operate six
times faster than the fluidized freezing belt, thus depositing
some 6 in. (150 mm) of vegetables on the freezing belt where
fluidization was maintained. This allowed engineers to design
freezers that used less plant space than older ones.
The trend in the 1980s and 1990s was toward packaging IQF
freezers. Figure 2 shows a typical cascade IQF freezer. Freezers
Individually Quick Frozen
Figure 1: Evolution of IQF freezing.
Cold Air
Product
Product
Product
Belt Freezer
Cold Air
Early IQF Freezer
Cold Air
Cascade IQF Freezer
ASHRAE Journal|January 2002
47
with capacities up to 15,000 lb/h (1890
g/s) are packaged such that they can be
hauled on a normal low-boy trailer.
IQF freezers are manufactured in many
sizes, from 1,000 lb/h to 100,000 lb/h
(126 to 12 600 g/s) . The larger ones are
usually used for French fries. Most use
recirculated ammonia as the refrigerant.
IQF freezers are installed all over the
world, freezing all types of vegetables,
including broccoli, cauliflower, cut pep-
pers, okra, carrots, and fruits from straw-
berries to peach slices.
There are at least 15 manufacturers of
IQF freezers. Each has variations and ac-
cessories and modifications. Many have
several models to meet customer require-
ments. The basic concepts, developed in
the United States, are still being used.
Fluidized freezing, though 40 years old,
is still with us.
George C. Briley, P.E., is the president
of Technicold Services, San Antonio.
Figure 2: Cutaway view of an IQF freezer shows airflow from evaporators and
centrifugal fans. “Humps” on the first-stage conveyor belt keep the product in a
thin layer for rapid fluidization.
Advertisement in the print edition formerly in this space.
ASHRAE Journal|January 2002
41
A Green Building
On Campus
A Green Building
On Campus
About the Author
T
By Mark Rosenbaum, P.E.
Member ASHRAE
echniques such as occupant control, careful sizing of the HVAC
equipment, and using a DDC system, have helped a campus build-
ing in Vermont to be environment friendly and save energy.
Mark Rosenbaum, P.E., is an environmental
design consultant at Energysmiths, Meriden, N.H.
James L. and Evelena S. Oakes Hall at
the Vermont Law School is a 23,500 ft2
(2183 m2) classroom building designed
for the country’s leading environmental
law school. The building houses nine
classrooms and a student lounge, includ-
ing three 100-seat classrooms and three
25-seat classrooms. The building needed
to be a superb teaching facility, and safe,
healthy, durable, resource efficient, and
adaptable to the future. Satisfying these
goals benefits the users, the institution,
society, and the health of the planet.
System Description
The design approach integrates the
superinsulated building envelope, high-
efficient HVAC systems, and non-toxic
materials to create a healthy indoor en-
vironment while consuming much less
energy and water. The principal energy
load in a classroom building is ventila-
tion air. The key element of the HVAC
system is a central ventilation system
with an enthalpy recovery wheel and
variable-speed drives that send 100%
outdoor air to a classroom when it is oc-
cupied, and no outdoor air when it is un-
occupied (see Figure 1). This design
strategy cuts annual thermal energy con-
sumption by a factor of four.
The superinsulated envelope (which
consists of stress-skin foam panels over a
structural steel frame, triple glazed low-e
windows with insulated sash and frames,
and field-tested airtight construction
detailing) eliminated the need for perim-
eter heating. Composting toilets serve the
two upper levels of the building (lowest
level was not possible due to ledge con-
ditions), and, coupled with fixture re-
moval from some adjacent buildings,
have reduced the total campus water con-
sumption by almost 50,000 gallons
(189 000 L) annually.
Energy Efficiency Strategies
Expanded polystyrene foam core stress
skin panels (R-24 wall, R-38 roof) en-
close the structural steel frame. The insu-
lation is continuous from sub-slab to
ridge with no thermal bridges. Fiberglass
windows with low-e triple glazing are
used throughout. Airtightness was
blower-door tested (6172 cfm50), and the
thermal shell follows the exterior skin of
the building. This strategy ensures that
all mechanical/electrical/communica-
tions/fire protection services are com-
pletely within the conditioned envelope.
The high-quality envelope eliminates
the need for perimeter heating.
Only occupied rooms receive outdoor
air. Ventilation in each space is initiated
by the users with a push button switch,
and is turned off by an occupancy sen-
sor. Provision exists for either Auto-ON,
Auto-OFF control or fully scheduled
controlled via the DDC system. A cen-
tral enthalpy wheel recovers about 80%
of heat and moisture.
Full airside economizer cooling is
available in this cold Vermont climate.
Southwest corridors are not mechani-
cally cooled. An exhaust fan and several
automatically opened windows accom-
plish cooling in this less stringent occu-
pancy. (Fan coil units can provide
cooling if desired. This is a DDC modifi-
cation decision.)
Premium efficiency motors, variable-
frequency drives, and efficient blower
wheels minimize electrical usage of the
mechanical system, and having outdoor
air quantity track building occupancy
significantly reduces blower energy. The
central air handler was built without a
supply blower. Instead an external blower
was used to take advantage of the need
to make a 90-degree turn in airflow im-
42
January 2002|ASHRAE Journal
mediately after leaving the unit. This enabled a more opti-
mized blower selection and reduced supply fan horsepower
from 10 to 7.5 (7.5 to 5.6 kW).
Four modular, low-mass, sealed combustion oil-fired boilers
replace a single aging boiler in an adjoining building and heat
both buildings, yielding savings in the adjoining building
while providing an efficient heating plant for Oakes Hall. A
DDC system allows monitoring of performance and permits
easy system adjustments.
Lighting is electronically ballasted T8 and CFL lighting
with occupancy sensors. Classroom lighting is principally by
three lamp fixtures (T8 with electronic ballasts) with switch-
ing that allows the use of one, two, or three lamps, so light
levels can be tailored to need. Southwest side corridors have
photosensors that turn lights off when daylighting is adequate.
Performance
The first year’s energy consumption data indicate fuel oil
consumption of approximately 2,200 gallons, or about 0.1
gallon/ft2 (0.003 L/m2), or about 13,000 Btu/ft2/yr (41 kWh/
m2/yr). (Thermal data are approximate because two buildings
now share the same four boilers. Previously the existing build-
ing used approximately 4,000 gallons (15 000 L) of oil annu-
ally. The two buildings together in the first year of operation
consumed 5,831 gallons (22 000 L). Some savings are attrib-
uted to more efficient boilers heating the existing building.)
Electrical consumption was approximately 115,000 kWh, or
4.9 kWh/ft2/yr. Total energy consumption, converted to Btu, is
below 30,000 Btu/ft2/yr (95 kWh/m2/yr). These figures are sub-
stantially below typical buildings of this type, especially in
this climate. The campus library at the Law School, designed
by the same architectural firm and built in the early 1990s,
uses approximately five times as much fuel oil per square foot,
and twice the electricity.
Indoor Environmental Quality Strategies
There is no onsite combustion or fuel storage except for a
small, sealed combustion propane-fired fireplace in the lounge.
This reduces chances for contamination from combustion prod-
ucts or fuel leaks. Biological contamination is prevented
through envelope design—no thermal bridges, proper drain-
age and weather barriers, minimal carpet—and HVAC design,
providing for adequate condensate collection from chilled
water coils. The moisture recovered in the enthalpic recovery
ventilation system stabilizes relative humidity, producing
higher RH in the winter and lower RH in the summer. Ventila-
tion air is filtered, 100% outdoor air ventilation for each occu-
pied room. Recirculated air is not used. Outdoor air designed
at 20 cfm (9.4 L/s) per occupant.
Great care was used in specifying low toxicity materials,
adhesives and finishes. Most rooms have natural linoleum
flooring, which is easily cleaned and does not harbor biologi-
cal contaminants. The superior envelope and a zone per room
strategy ensure thermal comfort. Operable windows contribute
to occupant satisfaction. The classrooms have a comfortable
visual environment due to modest daylighting, high CRI arti-
ficial lighting, light-colored surface finishes, and glare-free
design.
Innovative Aspects
Occupants manually initiate ventilation air. The occupancy
sensors that turn lights off approximately 10 minutes after a
room is vacated also turn off outdoor air to that room. This
strategy was devised to reduce the incidence of “false ons”
Figure 1: This HVAC schematic is typical of each large classroom at Oakes Hall.
MD – Motor Damper
BDD – Backdraft Damper
Central Air Handler with
Enthalpy Recovery Wheel
Fresh Air
Exhaust Air
To Other Rooms
Supply
Recirculation Fan
Exhaust/Return
Supply
Exhaust/Return
Recirculation Fan
MD
BDD
MD
MD
MD
BDD
From Other Rooms
Heating and
Cooling Coil
Heating and
Cooling Coil
Technology Award
ASHRAE Journal|January 2002
43
caused by casual entry into a 100-seat classroom, and also to
enable occupants to make their own decision as to whether
mechanical ventilation is needed. For example, it is not un-
usual for two or three students to do homework in an unsched-
uled 100-seat classroom. They can decide to call for mechanical
ventilation (by using a pushbutton labeled “Push for Ventila-
tion” adjacent to the light switches), open windows in mild
weather, or do nothing. The designers felt that if this strategy
was found to work poorly, then the control of the ON function
could be easily turned over to an Auto-ON function controlled
by the occupancy sensor. Thus far, we feel the strategy is work-
ing well.
Occupants have the ability to alter the temperature setting
in each classroom by up to ±3°F (±1.6°C). This change is per-
mitted to remain for a timed period set in the DDC system
(currently one hour). This allows some user fine-tuning of ther-
mal comfort without allowing the building to go completely
out of control.
Composting toilets serve the two upper levels and conven-
tional low-flow flush toilets serve the lowest level. Some fix-
tures were removed from adjacent buildings in recognition
that the new building added no additional population on cam-
pus. This strategy has reduced the combined water demand of
the Old Classroom Building and Oakes Hall by almost 50,000
gallons (189 000 L) annually. The building used 5,100 gal-
lons (19 300 L) of water during the first year of occupancy.
Sharing boilers with an adjoining building begins the dis-
tribution infrastructure of an eventual campus-wide central
energy system, proposed as a wood-chip gasifier boiler plant
but not implemented at this time.
The four large classrooms each have two space-condition-
ing coils, permitting a room to be divided into two smaller
classrooms in the future. This feature is used during the cool-
ing season to maintain dehumidification effectiveness at off-
peak sensible loads. One coil has its supply water temperature
raised while the other receives full chilled water. Eighty per-
cent of dehumidification is retained at 50% sensible load.
Coils are alternated to maintain even conditions across the
room.
The air-cooled chiller plant was carefully sized to serve the
projected occupancy of the building, which is such that all
classrooms are never simultaneously occupied. The result is a
23 ton (81 kW) chiller to serve a 23,500 ft2 (2183 m2) building.
The interior liquid side heat exchanger and piping to it was
sized to accommodate a second identical chiller should the
need arise (it hasn’t).
A real effort was made to allow users control of their environ-
ment. This was facilitated by laying out the controls (tempera-
Advertisement in the print edition formerly in this space.
44
January 2002|ASHRAE Journal
ture, ventilation, lighting) identically in each classroom, and
by labeling these controls with permanent, easy-to-read la-
bels. Each light switch (five in the largest classrooms) is la-
beled as to which lights it controls. A brief set of instructions
on the temperature and ventilation controls is posted adjacent
to the switches in each room.
Cost Effectiveness
The estimated net present value of the energy savings over
20 years is $275,000, calculated before the current oil price
hike. The robust, durable envelope, durable mechanical com-
ponents, and no perimeter heating system minimize opera-
tions and maintenance costs. The hard construction cost of the
building was about $115/ft2, very competitive with other build-
ings of similar occupancies. The innovative integrated sys-
tems approach used here considered the envelope design,
glazing choices, lighting design, and mechanical system de-
sign together to create a comfortable, healthy, resource effi-
cient building that pleases the users and satisfies the original
goals while staying within the project budget.
Environmental Impact
Annual energy savings predicted by computer simulation
over a code-conforming base building were 80,399 kWh and
10,054 gallons (38 000 L) of fuel oil, which is in line with
energy consumed at the Law School Library building men-
tioned earlier. The avoided emissions are estimated to be:
CO2 – 161 tons (146 Mg) annually
SO2 – 0.63 tons (571 kg) annually
NOx – 0.57 tons (517 kg) annually
In addition, the composting toilet system has reduced the
campus water usage by almost 50,000 gallons (189 000 L)
annually, and has significantly reduced the discharge of hu-
man waste (primary contaminants fecal coliform and nitrates)
into the environment.
The designers feel that a significant environmental impact
of Oakes Hall is in the education of building users and visitors
to the environmental impacts of buildings and their means of
mitigation. Information about the building is also hosted on
the Vermont Law School web site (www.vermontlaw.edu).
Acknowledgments
I worked closely with co-winner Dan Lewis, P.E., and his
partners at Kohler & Lewis on the mechanical systems, and
with Rolf Kielman AIA at Truex Cullins and Partners on the
building design and envelope.
Advertisement in the print edition formerly in this space.
20
January 2002|ASHRAE Journal
Richard J. Tyler is a partner in the New Orleans
office of Jones, Walker, Waechter, Poitevent,
Carrère & Denègre. He is a member of ASHRAE
Task Group 1, General Legal Education, and a
consultant to Guideline Committee GPC1-1996R,
The HVAC Commissioning Process.
Contract Law Principles
About the Author
T
By Richard J. Tyler
Associate Member ASHRAE
he word “contract” is likely to conjure images of a lengthy, densely-
worded tome that is comprehensible, if at all, only by lawyers. But
contracts are part of everyday life. Turn over your car keys to the park-
ing garage attendant and a contract (known as a bailment) is created:
you agree to pay a fee in exchange for the storage and return of your
car. When you go to the video store, you either buy a movie (a contract
of sale) or borrow one (a contract of lease). These simple transactions
are contracts because the definition of a contract is simply “a promise or
set of promises for the breach of which the law gives a remedy, or the
performance of which the law in some way recognizes as a duty.”1
ployee to execute a contract on behalf of
his employer is disputed.
“Consent” refers to the mutual agree-
ment of the parties, which is evidenced
by the extension of an offer by one party
(the “offeror”), and an acceptance of it
by the other party (the “offeree”). An of-
fer is a proposal to make a contract that
is communicated to the offeree for ac-
ceptance or rejection. Unless the contract
is required by law to be in a particular
form (e.g., contracts for the sale of real
estate are required to be in writing), an
offer may be made orally or in writing.
An offer that does not specify a period
of time for acceptance is revocable any
time before it is accepted. An offer that
does specify a period of time for accep-
tance usually is irrevocable until that
period ends. In the construction arena,
the question of revocability typically
arises when a subcontractor or supplier
gives a contractor a quote that is then
used in a bid to an owner. In this situa-
tion, the quote generally is deemed irre-
vocable for a reasonable period of time.
Acceptance occurs when the recipient
communicates to the offeror his agree-
ment to make a contract on the terms pro-
posed. In this regard, an acceptance must
be identical to the offer to result in a con-
tract. An “acceptance” that adds, deletes,
or otherwise seeks to change the terms of
Contracts also are an integral part of
business life, including the construction
industry: signing and returning an en-
gagement letter; requesting and using a
quote in a bid to an owner; acknowledg-
ing and accepting a purchase order.
Again, these everyday acts, often done
without much thought, can create a con-
tractual relationship between the parties,
one that carries with it legal obligations
and responsibilities.
Because a contract is a voluntary act,
the general rule is that contracting par-
ties are free to undertake any obliga-
tion that is not prohibited by law, pub-
lic policy, or public morals.2 Lawful
contractual obligations, freely under-
taken by a party, are generally enforce-
able, no matter how onerous or uneco-
nomic the obligation might seem in
hindsight. Simply stated, “courts do not
unmake bargains unwisely made.”3 Ac-
cordingly, it is important to understand
how contracts are created and inter-
preted by the courts before signing on
the dotted line.
Contract Formation
As a general rule, the necessary ingre-
dients of a valid contract are 1) capacity,
i.e., parties legally capable of contract-
ing; 2) their consent legally given; 3) a
definite object that forms the subject
matter of the agreement; 4) a lawful pur-
pose; and, 5) consideration, i.e., mutual
obligations flowing between the parties.
“Capacity” refers to the competence
of a person to make (or accept) a legally
binding promise. The law generally pre-
sumes that all persons have capacity to
contract, except minors, interdicts, and
persons lacking mental capacity at the
time of contracting. In other words, ca-
pacity is the rule, and lack of capacity is
the exception. As a result, capacity rarely
is an issue in commercial contract law-
suits. The notable exception, however, is
where the authority of a corporate em-
Law
ASHRAE Journal|January 2002
21
the offer is not an acceptance, but a counter-offer. Like the offer,
an acceptance does not need to be in a particular form unless
the law or the offer requires acceptance in a specific form. In-
deed, an offer may be accepted by conduct that, under the cir-
cumstances, clearly indicates consent. For example, by inform-
ing a supplier its quote is “low” and using it in a bid, a contrac-
tor may be deemed to have accepted that quote if a contract is
awarded by the owner.4
As noted earlier, parties have considerable freedom to con-
tract for any object that is lawful, possible, and determined or
determinable. A contract with an unlawful object, e.g., drugs,
gambling, prostitution, murder-for-hire, is not enforceable. The
object of a contract must be determined or determinable. A con-
tract to draft plans and specifications for the mechanical sys-
tems of an office building would be an example of a contract
with a determined object. A requirements or output contract
would be an example of a contract with a determinable object.
The last element of a valid contract is “consideration.” Con-
sideration has been defined in many different ways over the
years. Some legal commentators consider it to be the cause,
motive, price or other influence that induces one to enter into a
contract. Other commentators
look at consideration from the
standpoint of an act or inac-
tion that confers a benefit on
one party while imposing a
detriment on the other. Cur-
rently, “consideration” is de-
fined as a bargained for ex-
change of value between the
parties to a contract.5 In the
construction context, design
services are provided in exchange for fees and reimbursement of
costs; labor and materials to construct a building are provided
in exchange for stipulated compensation.
Contract Interpretation
Contracts create mutual obligations between the parties.
These obligations can be express (an obligation imposed by
the express terms of the agreement) or implied (inferred from
the fact that the parties have entered into a contractual rela-
tionship).6 When disputes arise, courts or arbitrators are called
upon to define these obligations by interpreting the contract.
The goal of contract interpretation is to determine the com-
mon intent of the parties.
In interpreting a contract, the threshold issue courts face is
whether the terms of the contract are clear and explicit, or
ambiguous. If a contract is clear and unambiguous on its face,
a court may look only at the language of the contract, i.e.,
within the “four corners” of the agreement, to determine the
intent of the parties. In such circumstances, extrinsic evidence,
also known as “parole evidence,” may not be used to vary or
modify the terms of the otherwise clear contract. As with most
rules, however, there are exceptions. For example, parole evi-
dence may be used to show that the contract does not com-
pletely express the agreements between the parties, or to show
post-execution modification of the contract.
If a contract is found ambiguous, the court will consider
parole evidence, such as testimony of the parties and docu-
mentary evidence to determine the intent of the parties. In
making this determination, courts generally adhere to the fol-
lowing guiding principles of contract interpretation:7
Intent of the Parties is Paramount. Words, provisions, and
other conduct are interpreted in the light of all circumstances,
and great weight is given to the principal purpose of the par-
ties, if it is ascertainable.
Contract Interpreted as a Whole. Courts interpret the con-
tract as a whole, with all writings that are part of the transaction
interpreted together. Contract provisions are given an interpreta-
tion that gives effect to all parts of the agreement, rather than one
that neutralizes or ignores parts of the agreement. In other words,
courts assume that provisions are included in a contract for a
reason, and an interpretation that gives meaning to all terms is
preferred to one that causes parts of the contract to lack effect.
Generally Prevailing
Meaning. Courts generally
interpret the words of a con-
tract to have their common
and ordinary meaning, unless
the circumstances indicate
that a different meaning
should apply. Where words
may reasonably be given dif-
ferent meanings, they are
given the interpretation that
best conforms to the overall object of the contract.
Technical Terms. An exception to the “generally prevail-
ing meaning rule” occurs when the parties use words of art or
technical terms in the contract. Such words are given their
technical meaning by the courts—particularly when the con-
tract involves a technical matter—unless the circumstances
indicate that a different meaning should apply.
Context. Courts define vague terms according to the prin-
ciple of noscitur a sociis, “it is known from its associates.” If an
ambiguous word is included within in a list, courts will look at
the other words in the list to ascertain the meaning of the am-
biguous word. For example, the term “other reasonable costs”
in a list of recoverable costs may be limited to direct costs if
the provision only lists direct costs.
Conduct. This principle is simply practical application of the
axiom “actions speak louder than words.” The parties to a con-
tract, quite obviously, are in the best position to know their own
intent. Often their actions or inactions during the course of per-
formance are the best indicators what they meant, and the stron-
gest evidence of their understanding of the terms of the contract.
Equity and Usage (Industry Custom). Closely related to
Lawful contractual obligations, freely
undertaken by a party, are generally
enforceable, no matter how onerous
or uneconomic the obligation might
seem in hindsight … “courts do not
unmake bargains unwisely made.”
22
January 2002|ASHRAE Journal
the parties’ conduct is the concept of equity and usage. An
ambiguous provision will be interpreted in light of the nature
of the contract at issue, industry custom and practice, and other
similar contracts between the parties.
Construed Against Drafter. Where an ambiguity cannot be
otherwise resolved, the ambiguous provision is interpreted
against the party who furnished its text.
These guiding principles are not given equal weight by the
courts. For example, express contract terms from which intent
can be inferred will be given greater weight than the parties’
conduct, their past course of dealings, and industry custom
and usage. Specific terms are given greater weight than gen-
eral language, and separately negotiated terms are given greater
weight than standard contract “boilerplate.”
Conclusion
Ambiguity is the mother of all contract disputes. In addition to
providing fertile grounds for dispute, ambiguity opens the door
for the introduction of parole evidence, evidence that can muddy
waters further rather than clear them. The best defense against a
contract claim is a clear and unambiguous contract that fully
expresses the parties’ respective rights and obligations.
Notes
1. Restatement (Second) of Contracts § 1.
2. R.J. Ducote Contractor, Inc. v. L.H. Bossier, Inc., 192
So.2d 179,182 (La. App. 1st Cir. 1966) (“so long as the
terms of an agreement contravene no prohibitory law
and are not contra bonos mores, neither the wisdom nor
effect thereof is any concern of the courts”).
3. Robert Lawrence Assoc. Inc. v. Del Vecchio, 410 A.2d 1142
(Conn. 1979).
4. A&W Sheet Metal, Inc. v. Berg Mechanical, Inc., 653 So.2d
158 (La. App. 4th Cir. 1995).
5. Restatement (Second) of Contracts § 71.
6. One such implied obligation is the owner’s warranty
of the plans and specifications he furnishes to
a contractor: e.g., United States v. Spearin, 248 U.S. 132,
136 (1918) (“[If] the contractor is bound to build
according to plans and specifications prepared by the
owner, the contractor will not be responsible for
the consequences of defects in the plans and specifica-
tions.”).
7. See generally Restatement (Second) of Contracts §§ 202 &
203.
Advertisement in the print edition formerly in this space.
ASHRAE Journal|February 2002
25
About the Author
S
By Steven T. Taylor, P.E.,Member ASHRAE
Steven T. Taylor, P.E., is a principal of Taylor Engi-
neering in Alameda, Calif. He is a former member of
ASHRAE Standing Standards Project Committee
(SSPC) 90.1 and former chairman of SSPC 62.1.
everal articles over the last several years have extolled the virtues
of primary-only variable flow chilled water pumping systems com-
pared to the conventional primary-secondary pumping system. One
article1 even predicts the “demise” of primary-secondary systems.
While there is no question that the primary-only system has many ad-
vantages, the primary-secondary system may still be preferable for some
applications.
System Description
This article addresses two pumping
configurations applied to variable flow,
variable speed chilled water systems: pri-
mary-only (p-only) pumping, shown in
Figure 1, and conventional primary-sec-
ondary (p-s) pumping, shown in Figure
2. There are other pumping schemes, in
particular variations on the p-s system
using distributed secondary pumps2 that
may be preferable to these two schemes
in some applications, but they are be-
yond the scope of this article.
For both options, the distribution sys-
tem is variable flow using two-way valves
at cooling coils. The distribution pumps
(primary pumps for the p-only system
and secondary pumps for the p-s system)
are fitted with variable speed drives
(VSDs). VSDs are optional — the pumps
could simply “ride their curves” as flow
varies — but VSDs significantly reduce
pump energy and are cost effective in
starting up can be slowly increased from
zero to the minimum rate by controlling
the speed at which the isolation valve
opens. This slows the rate of change of
chilled water flow through other operat-
ing chillers, which is a concern with p-
only variable flow systems. Staging is-
sues are discussed later.
2. The number of operating pumps
need not match the number of operating
chillers. In systems that are able to main-
tain high temperature differences (∆T)
between chilled water supply and return
at part load, this pumping arrangement
can allow two pumps to serve three chill-
ers, for instance. For systems with degrad-
ing ∆T, a common problem at low loads,
two pumps can serve one chiller, allow-
ing the chillers to fully load before hav-
ing to stage on the next chiller. With fixed
speed chillers, this can improve chiller
plant efficiency.3,4
•
A bypass control valve and flow
meter are provided to maintain minimum
flow through the chillers. When there is
a low demand for chilled water by coils,
the system flow rate may be below the
minimum flow rate required by the chill-
most variable flow chilled water appli-
cations. For both systems, the VSDs are
controlled to maintain differential pres-
sure at a remote location in the system at
a setpoint determined to be sufficient to
deliver the required chilled flow through
any coil. The setpoint may be constant
or reset downward at part-load conditions.
Two elements of the p-only system in
Figure 1 deserve more detailed discussion:
•
The chillers are piped in parallel
with automatic isolation valves at each
chiller to shut off flow when the chiller
is off. The pumps could also be piped
individually to each chiller as shown
with the p-s system in Figure 2 (see dis-
cussion later regarding the advantages
and disadvantages of this approach for
p-s systems). But with p-only systems,
the headered pump design has two key
advantages that make it preferable to
dedicated pumping:
1. Flow through a chiller that is just
Primary-Only vs.
Primary-Secondary
Variable Flow Systems
26
February 2002|ASHRAE Journal
VSD
Chiller #3
Chiller #2
Chiller #1
Primary Pumps
Automatic lsolation
Valve — Typical
Flow Meter
Bypass Valve
Typical Coil
VSD
VSD
ers. This is sensed by the flow meter. The control system then
opens the bypass valve as required to maintain minimum chiller
flow. In lieu of a flow meter, differential pressure across the
chillers can be measured and correlated to flow based on chiller
flow vs. pressure drop data from the chiller manufacturer.
The bypass valve should be located near the pumps (as
opposed to near the end of the distribution system) to mini-
mize flow and pressure drop through the distribution system,
minimizing pump energy. This location also reduces control
system costs because the flow meter and valve (control point
and controlled device) must be connected to the same direct
digital control (DDC) panel, as opposed to separate panels
connected by a DDC network, to ensure stable control unaf-
fected by network traffic. Hence, a remote valve location
would require additional control wiring.
The p-s system shown in Figure 2 also has some elements
that should be discussed in more detail:
•
The primary pumps are piped dedicated to each chiller.
They could also be piped in a headered arrangement as shown
in Figure 1. Unlike the p-only system where the headered
arrangement is definitely preferred, with p-s systems, there
are valid arguments for selecting either approach. The
headered arrangement offers additional redundancy since any
pump may supply any chiller. With the dedicated arrange-
ment, should any chiller or pump fail, its associated pump or
chiller is also out of service unless some complex piping and
valving arrangement is provided. It is also easier with the
headered arrangement to add a standby pump that can serve
any chiller. On the other hand, the dedicated pumping ar-
rangement has the advantage of control simplicity: the pump
may be controlled directly from the chiller control panel,
which ensures it operates whenever the chiller wants it to. It
also can result in reduced primary pump energy for plants
with differing chiller pressure drops, such as hybrid absorp-
tion/electric chiller plants and plants with unequally sized
chillers, since each dedicated pump may have a different
head and flow rate as required by the chiller it serves.
•
A check valve is shown in the common leg. With con-
Chiller #3
Chiller #2
Chiller #1
Primary Pumps
VSD
VSD
VSD
Secondary Pumps
Typical Coil
Figure 1: Primary-only system.
Figure 2: Conventional primary-secondary system.
ASHRAE Journal|February 2002
27
Chilled Water Pumping
stant speed chillers in plants with degrading ∆T at low load,
the check valve in the common leg can allow chillers to be
more fully loaded before staging on the next chiller, reducing
plant energy usage.3,4,5 The only disadvantage to having the
check valve is when the primary pumps and chillers are piped
in the headered arrangement in Figure 1. If the primary pumps
are off and chiller isolation valves are closed while the sec-
ondary pumps are on, the secondary pumps will be deadheaded.
This can be avoided simply by shutting off the secondary
pumps whenever primary flow is off.
For variable speed chillers, the part-load efficiency of the
chillers is such that the plant can use less energy if chillers are
staged on before they are fully loaded,4,6 so there is little value
to having the check valve. In general, the check valve is rec-
ommended for fixed speed chiller plants, and not recommended
for variable speed chiller plants.7
•
The primary pumps are constant speed. VSDs could be
added to these pumps to vary flow through the primary system
from minimum chiller flow up to design chiller flow to reduce
primary pump energy, but the added cost and control com-
plexity are generally not justifiable. Moreover, the main ben-
efit of the p-s system is its simplicity and fail-safe nature (dis-
cussed further later). Adding VSDs to the primary pumps com-
promises this advantage.
Advantages of Primary-Only Systems
The advantages of p-only variable-flow distribution systems
compared to conventional p-s systems include:
•
Lower first costs. This is due to the elimination of the
secondary pumps and associated fittings, vibration isola-
tion, starters, power wiring, controls, etc. These savings are
partly offset by higher costs of variable speed drives for the
p-only system and the cost of the bypass valve and associ-
ated controls.
•
Less space required, again due to the eliminated sec-
ondary pumps. This can result in substantial cost reductions,
depending on the plant layout and space constraints.
•
Reduced pump design motor power requirement and
size. There are two reasons for this reduction. First, the addi-
tional fittings and devices (shut-off valves, strainers, suction
diffusers, check valves, headers, etc.) required for the sec-
ondary pumps are eliminated. Second, in most cases, average
pump efficiency is also higher with the p-only system be-
cause primary pumps in the p-s system are usually high flow,
low head pumps that are inherently less efficient unless
pumps are oversized with low speed (e.g., 1,200 rpm) motors.
•
Lower pump energy costs. Contrary to conventional wis-
dom, p-only systems always use less pump energy than con-
ventional p-s systems. This is in part due to the reduced pump
full-load power requirement discussed earlier, but mostly be-
cause the variable speed drives provide near “cube-law” sav-
ings for both flow through the primary circuit as well as flow
through the secondary circuit.\* With p-s systems, pump en-
ergy in the primary circuit is constant for each chiller stage
and primary pumps must be staged on as chillers are staged
on. Figure 3 demonstrates this performance advantage for
the three-chiller, three-pump plants shown in Figures 1 and 2.
Disadvantages of Primary-Only Systems
Along with the considerable advantages of the p-only sys-
tem, it does have two significant disadvantages: the complex-
ity and possible failure of the bypass control, and the com-
plexity and possible failures associated with chiller staging.
Bypass Control Problems
The bypass valve (Figure 1) is required to ensure that mini-
mum flow rates are maintained through operating chillers. The
\*The cubic relationship between pump energy and flow
assumes that pressure drop varies as the square of fluid velocity, an
assumption valid only for fully developed turbulent flow in systems
with fixed geometry. In real systems, pressure drop in most
system elements varies less than this since flow is not fully turbulent;
velocities are more typically in the transitional region between
turbulent and laminar flow at design load conditions, and in the
laminar flow regime at low loads. Control valves open and close,
changing system geometry and, hence, its flow characteristics. Most
variable speed pumping systems maintain a minimum differential
pressure setpoint, further changing the pressure drop/flow relation-
ship as well as pump efficiency. Finally, motor efficiency and variable
speed drive efficiency drop off at lower loads. All of these
factors combine to make part-load pump energy savings
less than what may be expected from the ideal cube-law
relationship.
Primary-Secondary
Figure 3: Pump energy for primary-only and primary-sec-
ondary systems in three chiller plants.†
Primary-Only
10%
20%
30%
40%
50%
60%
70%
80%
90% 100%
40.00
% gpm
Pump kW
35.00
30.00
25.00
20.00
15.00
0.00
5.00
10.00
28
February 2002|ASHRAE Journal
valve must be automatically controlled by flow — the pres-
sure-activated bypass valves commonly used in the past with
constant-speed pumping systems will not work with variable-
speed pumping because the differential pressure across the
valve will always be less at part load, so the valve will never
open. Bypass control can be somewhat complex and, as with
all controls, subject to failure:
•
Some means to measure flow through the chillers is re-
quired, such as a flow meter in the primary circuit or a differen-
tial pressure sensor across chillers that can be correlated to
flow. These devices must be maintained in calibration to pro-
vide proper control. Because of the importance of this meter in
p-only systems, a magnetic flow meter should be considered.
While much more expensive than other common meter types,
such as turbine meters, they are extremely accurate, less sus-
ceptible to error when installed close to elbows and valves,
and are nearly maintenance-free (no calibration other than the
signal transmitter).
•
Selecting the bypass
control valve and tuning the
control loop is sometimes
difficult because of the
widely ranging differential
pressure across the valve
caused by its location near
the pumps. The valve must
be large enough to bypass the minimum chiller flow through
it with a pressure drop as low as the differential pressure (DP)
setpoint used to control chilled water pump VSDs. If only a
few valves are open in the system, the pressure at the DP
sensor location will be what is available at the plant as well
since there is little pressure drop between the two points due
to the low flow. If the chillers are all identical and selected so
that the minimum flow rate of each chiller is less than half of
the design flow rate, then the valve will only be active when
the system is operating at low load and low differential pres-
sure with one chiller on. The valve can be relatively easily
sized and the control loop should be relatively easily tuned
and stable. However, for plants with a range of chiller sizes or
with relatively high minimum flow rates, the bypass valve
may also have to be active when flow, and therefore differen-
tial pressure, is high. In this case, choosing the valve and
tuning the control loop is more difficult. For these plants, use
of a pressure-independent control valve should be consid-
ered. This relatively new product includes a device that main-
tains a constant differential pressure across the modulating
valve, improving control over a range of system flow and
differential pressures.
•
The “robustness” of the controls may be insufficient to
handle sudden changes in flow. For example, when a many
air-handling units (AHUs) shut off at the same time, each
shutting their two-way valve at the same time, flow will sud-
denly drop through the system. The change can be too sud-
den for the bypass valve to respond quickly enough, causing
chillers to trip on low temperature or flow. This can be miti-
gated by causing valves on AHUs to be slow-closing (inher-
ent in most modern electric valves) and staggering the time
that AHUs are programmed to shut off.
•
Complex control systems are prone to failure. At some
point in the life of the plant, one can expect the bypass con-
trol to fail. A failure of the bypass system can cause nuisance
chiller trips, which generally require a manual reset. If an
operator is not present to reset the chiller, the plant can be out
of service for some time.
Chiller Staging Problems
When one or more chillers are operating and another chiller
is started abruptly by opening its isolation valve (or starting
its pump for dedicated pumps), flow through the operating
chillers will abruptly drop. The reason for this is simple: flow
is determined by the de-
mand of the chilled water
coils as controlled by their
control valves. Starting
another chiller will not cre-
ate an increase in required
flow, so flow will be split
among the active ma-
chines. If this occurs sud-
denly, the drop in flow will cause a nuisance trip in the oper-
ating chillers.
To stage the chillers without a trip, active chillers must
first be temporarily unloaded (demand-limited or setpoint
raised), then flow must be slowly increased through the new
chiller by slowly opening its isolation valve. Then all chill-
ers can be allowed to ramp up to the required load together.
(The need for slowly allowing flow to pass through the chiller
that is just starting is one reason why it is advantageous to
pipe the chillers and pumps using a headered arrangement
rather than the dedicated pump arrangement. With dedicated
pumping, flow through operating chillers will always change
abruptly even though the pump has a variable speed drive.
This is because no flow will go through the starting pump or
chiller until the pressure at the pump discharge exceeds the
backpressure on its check valve caused by the pumps serv-
ing the operating chillers. At that point, the check valve will
suddenly open and flow will abruptly change through the
starting pump and chiller, causing an abrupt change in flow
through the operating chiller.) During the staging sequence,
chilled water temperatures will rise somewhat. This is seldom
a problem in comfort applications, but may be an issue for
some industrial applications.
Summary & Recommendations
Primary-only pumping systems cost less and use less en-
ergy than the conventional primary-secondary pumping sys-
y
l
n
O
-
y
r
a
m
ir
P
f
o
s
e
g
a
t
n
a
v
d
A
y
l
n
O
-
y
r
a
m
ir
P
f
o
s
e
g
a
t
n
a
v
d
a
s
i
D
sts
o
C
ts
ri
F
r
e
w
o
L
l
o
rt
n
o
C
s
s
a
p
y
B
f
o
ytix
el
p
m
o
C
d
e
riu
q
e
R
e
c
a
p
S
t
n
al
P
s
s
e
L
s
r
ellih
C
g
ni
g
a
t
S
f
o
ytix
el
p
m
o
C
r
e
w
o
P
k
a
e
P
p
m
u
P
d
e
c
u
d
e
R
e
g
a
s
U
y
g
r
e
n
E
la
u
n
n
A
p
m
u
P
r
e
w
o
L
Table 1: Advantages and disadvantages of primary-only sys-
tems versus primary-secondary systems.
ASHRAE Journal|February 2002
29
Chilled Water Pumping
tem. Given this, deciding among the two would seem to be a
“no-brainer.” However, the complexity of the bypass and stag-
ing controls requires more sophisticated engineering (both
on the part of the designer and operator) and reduces the
reliability of the system since complex controls can be ex-
pected to fail at some point in the life of the system. Primary-
secondary systems, on the other hand, do not require com-
plex staging controls and have no need for bypass controls
— they are virtually fail-safe. These
advantages and disadvantages are
summarized in Table 1.
Given these considerations, pri-
mary-only systems are most appropri-
ate for:
•
Plants with many chillers
(more than three) and with relatively
high base loads, as might be expected
in an industrial application. For these
plants, the need for bypass is minimal
or nil due to the high base loads,
and flow fluctuations during staging
are small due to the large number of
chillers.
•
Plants where design engineers and
future on-site operators understand the
complexity of the controls and the need
to maintain them.
The primary-secondary system may
be a better choice for buildings where
fail-safe operation is essential or on-site
operating staff is unsophisticated or
nonexistent.
References
1. Kirsner, W. 1996. “The demise of the
primary-secondary pumping paradigm for
chilled water plant design.” Heating/Piping/
Air Conditioning (11).
2. Paarporn, S. “Local pumping system.”
ASHRAE Journal 42(9):26–32.
3. Avery, G. 2001. “Improving the effi-
ciency of chilled water plants.” ASHRAE Jour-
nal 43(5):14–18.
4. Taylor, S. 2002. “Degrading chilled water
plant delta-T: causes and mitigation.”
ASHRAE Transactions, January 2002.
5. Avery, G. 1997. “Controlling chillers in
variable flow systems.” ASHRAE Journal
39(12).
6. Hartman, T. 2001. “All-variable speed
centrifugal chiller plants.” ASHRAE Journal
43(9):43–53.
7. ASHRAE. 2002. Optimizing the De-
sign & Control of Chilled Water Plants,
ASHRAE Professional Development Semi-
nar, January (first presentation).
Advertisement in the print edition formerly in this space.
Notes
† Data developed from a detailed computer model validated by a
pump package manufacturer’s software. Based on the following:
P-only pumps: 480 gpm (30 L/s), 85 feet head (254 kPa), 81% pump
eff., 91% motor eff., 98% VSD eff.
P-s primary pumps: 480 gpm (30 L/s), 25 feet head (75 kPa), 78%
pump eff., 87.5% motor eff.
P-s secondary pumps: 480 gpm (30 L/s), 65 feet head (194 kPa),
81% pump eff., 91% motor eff., 98% VSD eff.
36
February 2002|ASHRAE Jour nal
Moisture Balance
Moisture accumulates in the building
envelope when the rate of moisture entry
into an assembly exceeds the rate of
moisture removal. When moisture accu-
mulation exceeds the ability of the as-
sembly materials to store the moisture
without significantly degrading perfor-
mance or long-term service life, moisture
problems result. The moisture storage
capacity of a material depends on time,
temperature, and material properties.
This moisture storage capacity is sig-
nificant in determining performance.
Consider three examples: a wood frame
wall, a steel stud wall and a masonry wall.
In an exterior wood frame wall with a
wood-based sheathing, the wood can
safely store moisture until the moisture
content by weight exceeds 16% (the “sur-
face mold limit for wood”). The equilib-
rium moisture content of wood exposed
to a relative humidity of 80% is 16. In
most climates, most wood materials come
to equilibrium at around 5% to 6% mois-
ture content by weight. The difference
between the surface mold limit and the
typical average condition in an exterior
wood frame wall is approximately 10%
moisture content by weight. In other
About the Author
W
By Joseph Lstiburek, Ph.D., P.Eng., Member ASHRAE
hen designing a building’s envelope and its interaction with the
mechanical system, temperature, humidity, rain, and the interior
climate often are ignored. The focus for the building may be more on
aesthetics and cost than on performance.
Joseph Lstiburek, Ph.D., P.Eng., is a principal
with Building Science Corporation, Westford, Mass.
The concept of limit states (limiting
conditions) plays a key role in building
durability. In structural engineering,
loads and load resistance are considered
and limiting states, such as deflection,
are specified.
A similar approach is applied to mois-
ture engineering. Rain, temperature, hu-
midity and the interior climate are con-
sidered environmental loads with princi-
pal limiting conditions such as rot, de-
cay, mold and corrosion. A damage func-
tion (damage process) analysis is then used
to determine whether a limiting condition,
such as mold growth, is achieved.
Moisture engineering uses an iterative
and interdisciplinary systems approach
to develop performance metrics to meet
moisture-related objectives.
Environmental Loads
Hygro-thermal regions, rain exposure
zones and interior climate classes are
environmental loads used in applying
moisture engineering to building enve-
lopes and mechanical systems. Figure 1
shows hygro-thermal regions and Figure
2 shows rain exposure zones for North
America. Table 1 describes interior cli-
mate classes.
words, the moisture storage capacity or
hygric buffer capacity of most exterior
wood frame walls with wood-based
sheathings is approximately 10%. If
moisture accumulates beyond about 16%
by weight, wood surfaces are likely to
develop mold.
In the average home approximately
4,000 to 5,000 lbs (1814 to 2267 kg) of
wood are in the exterior walls. This yields
a hygric buffer capacity of approximately
400 to 500 lbs (181 to 226 kg) of water
or approximately 45 to 50 gallons (170
to 189 L). From a performance perspec-
tive, the average home can easily accom-
modate 45 to 50 gallons (170 to 189 L)
of water via hygric redistribution. Most
water leaks are not a problem because of
this large capacity to store water.
I
s
s
a
l
C
I
s
s
a
l
C
I
s
s
a
l
C
I
s
s
a
l
C
I
s
s
a
l
C
d
e
t
a
r
e
d
o
M
e
r
u
t
a
r
e
p
m
e
T
•
d
ello
rt
n
o
c
n
U
e
r
u
s
s
e
r
P
r
o
p
a
V
•
•
d
ello
rt
n
o
c
n
U
e
r
u
s
s
e
r
P
ri
A
I
s
s
a
l
C
I
s
s
a
l
C
I
s
s
a
l
C
I
s
s
a
l
C
I
s
s
a
l
C
I
d
ello
rt
n
o
C
e
r
u
t
a
r
e
p
m
e
T
d
e
t
a
r
e
d
o
M
e
r
u
s
s
e
r
P
r
o
p
a
V
d
e
t
a
r
e
d
o
M
e
r
u
s
s
e
r
P
ri
A
III
s
s
a
l
C
III
s
s
a
l
C
III
s
s
a
l
C
III
s
s
a
l
C
III
s
s
a
l
C
d
ello
rt
n
o
C
e
r
u
t
a
r
e
p
m
e
T
•
•
d
ello
rt
n
o
C
e
r
u
s
s
e
r
P
r
o
p
a
V
•
d
ello
rt
n
o
C
e
r
u
s
s
e
r
P
ri
A
Table 1: Interior climate classes.
ASHRAE Journal|February 2002
37
Moisture
Matters are considerably different when the exterior walls
are constructed with steel studs and gypsum sheathing. Steel
studs have no water storage capacity. Gypsum sheathing can
store approximately 1% moisture content by weight before
mold colonization occurs. Constructing the average home with
steel studs and gypsum sheathing yields a hygric buffer capac-
ity of 5 gallons (19 L). In this type of assembly, even the small-
est leak can lead to problems.
In contrast, consider a similar sized home built with ma-
sonry exterior walls and masonry cladding. That construction
yields a hygric buffer capacity of approximately 500 gallons
(1892 L).
Hygric Buffer Capacity for 2,000 ft2 (186 m2) Home
h
ti
w
e
m
a
r
F
le
e
t
S
g
nih
t
a
e
h
S
m
u
s
p
y
G
)
L
9
1
(
s
n
olla
g
5
.x
o
r
p
p
A
h
ti
w
e
m
a
r
F
d
o
o
W
g
nih
t
a
e
h
S
d
o
o
W
)
L
9
8
1
(
s
n
olla
g
0
5
.x
o
r
p
p
A
lla
W
y
r
n
o
s
a
M
)
L
2
9
8
1
(
s
n
olla
g
0
0
5
.x
o
r
p
p
A
The quantity of accumulated moisture in assemblies is af-
fected by the energy flow through the assemblies. In general,
more thermal insulation increases the dwell time of
moisture in the assembly. Dwell time — or drying time —
should be as short as possible to avoid moisture problems.
Constructing highly insulated steel frame assemblies with
gypsum sheathing is one of the significant challenges of
moisture engineering. This assembly combines two perilous
characteristics: low hygric buffer capacity (low safety mar-
gin) with slow drying times. So even small amounts of mois-
ture will cause problems.
Moisture Control
Various strategies can be implemented to minimize the risk
of moisture damage. The strategies fall into the following three
groups:
1. Control of moisture entry,
2. Control of moisture accumulation, and
3. Removal of moisture.
These are best used in combination. Strategies effective in
the control of moisture entry, however, often are not effective if
building assemblies start out wet. In fact, these strategies can
be detrimental. A technique that is effective at preventing
moisture from entering an assembly is also likely to be effec-
tive at preventing moisture from leaving an assembly. Con-
versely, a technique effective at removing moisture also may
allow moisture to enter. Balance between entry and removal is
key in many assemblies.
The most significant wetting mechanisms are liquid flow
and capillary suction. Groundwater and rain are the moisture
sources. Controlling groundwater entry below grade and rain
entry above grade has long preoccupied builders and design-
ers. Air transport and vapor diffusion are less obvious contri-
butions to the wetting of building assemblies. All of these
mechanisms are capable of leading to moisture-related build-
ing problems.
All moisture movement, and any moisture-related problem,
comes from one or more of these mechanisms.
Figure 1: Hygro-thermal regions in North America.
38
February 2002|ASHRAE Journal
Historically, successful approaches to mois-
ture control usually follow this strategy: pre-
vent building assemblies and surfaces from get-
ting wet from the exterior; prevent building as-
semblies and surfaces from getting wet from the
interior; and if building assemblies or surfaces
get wet, or start out wet, allow them to dry to
either the exterior or the interior.
Building assemblies, in all climates, can get
wet from the exterior by both liquid flow and
capillary suction (rain, dew and groundwater
as moisture sources). Accordingly, techniques
for the control of liquid flow and capillary suc-
tion are similar in all climates and are inter-
changeable.
However, building assemblies get wet by air
movement and vapor diffusion in different man-
ners depending on climate and time of year. Ac-
cordingly, techniques for the control of air move-
ment and vapor diffusion are different for each
climate and are seldom interchangeable be-
tween different geographical locations.
Both air movement and vapor diffusion move
moisture from the interior and exterior of a
building enclosure into the building envelope.
The rates depend on both climactic and inte-
rior conditions. Designers and builders often
overlook this fact. It is not unusual to find
“cold” climate building envelope designs used
in “warm” climate regions. Even more confus-
ing to the builder and designer are conditions
where both heating and cooling occur for ex-
tended periods of time.
General Strategy for All Climates
Building assemblies need to be protected from wetting via
air transport and from vapor diffusion. The typical strategies
use vapor barriers, air barriers, air pressure control, and control
of interior moisture levels through ventilation and dehumidi-
fication. Climate location and season determine the location
of air barriers and vapor barriers, pressurization vs. depressur-
ization, and ventilation vs. dehumidification.
Moisture usually moves from warm to cold (driven by the
thermal gradient) and from more to less (driven by the con-
centration gradient). In cold climates, moisture from the inte-
rior flows toward the exterior by passing through the build-
ing envelope. In hot climates, moisture from the exterior flows
towards the cooled interior by passing through the building
envelope.
Cold Climates
In cold climates and during heating periods, building as-
semblies need to be protected from getting wet from the inte-
rior. Therefore, air barriers and vapor barriers are installed to-
wards the interior warm surfaces. Furthermore, conditioned
spaces should be maintained at relatively low moisture levels
through the use of controlled ventilation (dilution) and source
control.
In cold climates, the goal is to make it as difficult as pos-
sible for the building assemblies to get wet from the interior.
The first line of defense is the interior air barrier and the inte-
rior vapor barrier. Next comes ventilation (dilution with exte-
rior air) and source control to limit interior moisture levels.
Since it is likely that building assemblies will get wet, a de-
gree of forgiveness should also be designed into building as-
semblies allowing them to dry if they get wet. In cold climates
and during heating periods, building assemblies dry towards
the outdoors. Therefore, permeable (“breathable”) materials
often are specified as exterior sheathings.
So, in cold climates, install air barriers and vapor barriers on
the interior of building assemblies. Then, let the building as-
semblies dry to the exterior by installing vapor permeable
materials towards the exterior.
Figure 2: Annual precipitation in North America.
ASHRAE Journal|February 2002
39
Moisture
Figure 4: Classic hot-humid climate wall assembly.
periods, and from the exterior towards the interior during cool-
ing periods. This approach requires both air pressure control
and interior moisture control. The location of the air barrier
can be towards the interior (sealed interior gypsum board), or
towards the exterior (sealed exterior sheathings or building
wraps).
2. Installing the vapor barrier roughly in the thermal “middle”
of the assembly. This is typically accomplished by installing
impermeable or semi-permeable insulating sheathing on the
exterior of a frame cavity wall. For example, installing 1.5 in.
(37 mm) of foil-faced insulating sheathing (approximately R
10) on the exterior of a 2 × 6 frame cavity wall insulated with
unfaced fiberglass batt insulation (approximately R 19). The
vapor barrier is the interior face of the exterior impermeable
insulating sheathing. If the wall assembly total thermal resis-
tance is R 29 (R 19 plus R 10), the location of the vapor barrier
is 66% of the way (thermally) towards the exterior (19/29 =
0.66). In this approach air pressure control and using interior
moisture control would also be used. The location of the air
barrier can be towards the interior or exterior.
The advantage of this wall assembly is that an interior vapor
barrier is not necessary. In fact, locating a vapor barrier there
would be detrimental, as it would prevent the wall assembly
from drying towards the interior during cooling periods. The
wall assembly is more forgiving without the interior vapor
barrier than if one were installed.
Hot Climates
Hot and humid climates, humid weather and cooling peri-
ods present the opposite challenge. Building assemblies need
to be protected from getting wet from the exterior, and they
must be allowed to dry towards the interior. Accordingly, air
barriers and vapor barriers are installed on the exterior of build-
ing assemblies. Additionally, building assemblies must be al-
lowed to dry towards the interior by using permeable interior
wall finishes and installing cavity insulations without vapor
barriers (unbacked fiberglass batts or blown cellulose or rock
wool). Avoid any impermeable interior wall coverings such as
vinyl wallpaper. Furthermore, conditioned spaces are main-
tained at a slight positive air pressure with conditioned (dehu-
midified) air to limit the infiltration of humid outdoor air.
Mixed Climates
In mixed climates, the situation becomes more complicated.
Building assemblies need to be protected from getting wet
from both interior and exterior moisture, and must be allowed
to dry to the exterior and interior. Two general strategies are
typically used:
1. Adopting a “flow-through” approach by using perme-
able building materials on both the interior and exterior sur-
faces of building assemblies to allow water vapor by diffusion
to “flow-through” the building assembly without accumulat-
ing. Flow will be from the interior to exterior during heating
Figure 3: Classic severe-cold climate wall assembly.
• Vapor diffusion retarder to the interior
• Airflow retarder to the interior
• Permeable exterior sheathing and permeable building paper
drainage plane
• Ventilation provides air change (dilution) and also limits the
interior moisture levels
• Vapor diffusion retarder to the exterior
• Airflow retarder to the exterior
• Pressurization of conditioned space
• Impermeable exterior sheathing also acts as drainage plane
• Permeable interior wall finish
• Interior conditioned space is maintained at a slight positive
air pressure with respect to the exterior to limit infiltration of
exterior, hot, humid air
• Air conditioning also provides dehumidification (moisture re-
moval) from interior
40
February 2002|ASHRAE Journal
Barriers and Retarders
Vapor Barriers and Vapor Retarders
The unit of measurement typically used in characterizing
the water vapor permeability of materials is the “perm.” Ma-
terials can be separated into three general classes based on
their permeability:
s
r
e
irr
a
B
r
o
p
a
V
s
a
o
t
d
e
rr
e
f
e
R
e
l
b
a
e
m
r
e
p
m
I
r
o
p
a
V
s
r
e
irr
a
B
r
o
p
a
V
s
a
o
t
d
e
rr
e
f
e
R
e
l
b
a
e
m
r
e
p
m
I
r
o
p
a
V
s
r
e
irr
a
B
r
o
p
a
V
s
a
o
t
d
e
rr
e
f
e
R
e
l
b
a
e
m
r
e
p
m
I
r
o
p
a
V
s
r
e
irr
a
B
r
o
p
a
V
s
a
o
t
d
e
rr
e
f
e
R
e
l
b
a
e
m
r
e
p
m
I
r
o
p
a
V
s
r
e
irr
a
B
r
o
p
a
V
s
a
o
t
d
e
rr
e
f
e
R
e
l
b
a
e
m
r
e
p
m
I
r
o
p
a
V
s
s
el
r
o
m
r
e
p
1
s
r
e
d
r
a
t
e
R
r
o
p
a
V
s
a
o
t
d
e
rr
e
f
e
R
—
e
l
b
a
e
m
r
e
P
r
o
p
a
V
-i
m
e
S
s
r
e
d
r
a
t
e
R
r
o
p
a
V
s
a
o
t
d
e
rr
e
f
e
R
—
e
l
b
a
e
m
r
e
P
r
o
p
a
V
-i
m
e
S
s
r
e
d
r
a
t
e
R
r
o
p
a
V
s
a
o
t
d
e
rr
e
f
e
R
—
e
l
b
a
e
m
r
e
P
r
o
p
a
V
-i
m
e
S
s
r
e
d
r
a
t
e
R
r
o
p
a
V
s
a
o
t
d
e
rr
e
f
e
R
—
e
l
b
a
e
m
r
e
P
r
o
p
a
V
-i
m
e
S
s
r
e
d
r
a
t
e
R
r
o
p
a
V
s
a
o
t
d
e
rr
e
f
e
R
—
e
l
b
a
e
m
r
e
P
r
o
p
a
V
-i
m
e
S
s
m
r
e
p
0
1
n
a
h
t
s
s
el
d
n
a
m
r
e
p
1
n
a
h
t
e
r
o
m
l
b
a
h
t
a
e
r
B
s
a
o
t
d
e
rr
e
f
e
R
e
l
b
a
e
m
r
e
P
r
o
p
a
V
l
b
a
h
t
a
e
r
B
s
a
o
t
d
e
rr
e
f
e
R
e
l
b
a
e
m
r
e
P
r
o
p
a
V
l
b
a
h
t
a
e
r
B
s
a
o
t
d
e
rr
e
f
e
R
e
l
b
a
e
m
r
e
P
r
o
p
a
V
l
b
a
h
t
a
e
r
B
s
a
o
t
d
e
rr
e
f
e
R
e
l
b
a
e
m
r
e
P
r
o
p
a
V
l
b
a
h
t
a
e
r
B
s
a
o
t
d
e
rr
e
f
e
R
e
l
b
a
e
m
r
e
P
r
o
p
a
V
e
e
r
o
m
r
o
s
m
r
e
p
0
1
Materials that are generally classed as impermeable to
water vapor are: Rubber membranes, polyethylene film,
glass, aluminum foil, sheet metal, oil-based paints, vinyl
wall coverings, and foil-faced insulating sheathings.
Materials that are generally classed as semi-vapor perme-
able to water vapor are: plywood, OSB, unfaced expanded
polystyrene (EPS), fiberfaced isocyanurate, heavy asphalt
impregnated building papers, the paper and bitumen facing
on most fiberglass batt insulation and most latex-based
paints.
Materials that are generally classed as permeable to water
vapor are: unpainted gypsum board and plaster, unfaced
fiberglass insulation, cellulose insulation, unpainted stucco,
lightweight asphalt impregnated building papers, asphalt
impregnated fiberboard, exterior gypsum sheathings, cement
sheathings, and “housewraps.”
Air Barriers and Air Retarders
The physical properties that distinguish air barriers from
other materials are the ability to resist airflow and air pres-
sure. Air barriers are typically systems of materials that com-
pletely enclose the air within a building. Continuity of air
barrier systems at holes, openings and penetrations of the
building envelope is a key performance parameter.
Air barriers must resist the air pressure differences that act
on them. Rigid materials such as gypsum board, exterior
sheathing materials such as plywood and OSB and supported
films such as “housewraps” installed over exterior sheath-
ing are effective air barriers if their joints are sealed. Their
rigidity aids their ability to resist air pressure differences.
Often, rubber or bitumen-based membranes are adhered to
masonry or sheathing materials to create an air barrier sys-
tem. These rubber or bitumen-based membranes are also
impermeable and are therefore also vapor barriers.
Not all air barriers are vapor barriers and not all vapor
barriers are air barriers.
Air barriers typically define the location of the “pressure
boundary” of the building envelope. The pressure bound-
ary is defined as the location where 50% or more of the air
pressure drop across an assembly occurs.
Materials or systems that reduce airflow or control airflow
but do not resist 50% or more of the air pressure drop across
an assembly are called air retarders.
Suggestions for Moisture Engineering Specifications
General
• Soil surfaces shall be graded away from below-grade enve-
lope surfaces.
• Materials next to below-grade envelope surfaces shall be
free draining and shall connect to a subgrade drainage system
through a filter media that will prevent fines buildup in the
drainage system.
• A clay cap or other water-flow resistant surface layer shall
be installed to prevent surface water from draining into the
free-draining material next to below-grade envelope surfaces.
• Below-grade surfaces shall be provided with a damp-proof-
ing layer or coating that will be effective as a capillary break.
• Surfaces subject to wind-driven rain or snow shall be pro-
vided with a drainage plane or layer that will prevent rain
wetting of internal materials.
• Indoor dew point shall be maintained below the coldest
surface temperature inside of the building envelope air barrier.
• Indoor relative humidity shall be maintained below 70%
as measured at the coldest indoor surface.
• Building envelope assemblies should include at least
one air barrier and one vapor retarder or vapor barrier
surface.
• Crawl space assemblies should have a continuous im-
permeable ground cover that functions as both an air barrier
and vapor barrier.
Cold-Climate Requirements
• Locate vapor barriers towards the interior of building
assemblies. Avoid vapor barriers located towards the exterior.
• Where low permeance exterior sheathings are used,
temperature of condensing surfaces under heating conditions
should be controlled (use of insulating sheathings, external
insulation) as well as by limiting the indoor vapor pressures.
• Provide air barrier systems that limit air movement from
the interior into the exterior walls and roofs.
• Provide secondary air barriers that limit wind washing
from the exterior.
• During the coldest portion of the heating season, keep the
indoor dew point below 35°F (2°C).
ASHRAE Journal|February 2002
41
Moisture
• Airflow retarder to the interior
• Permeable interior wall finish
• Interior conditioned space is maintained at a slight positive
air pressure with respect to the exterior to limit the infiltra-
tion of exterior moisture-laden air during cooling
• Ventilation provides air change (dilution) and also limits the
interior moisture levels during heating
• Air conditioning/dehumidification limits the interior mois-
ture levels during cooling
• Impermeable exterior sheathing also acts as drainage plane
• Permeable interior surface and finish and permeable
exterior sheathing and permeable building paper drainage
plane
• Interior conditioned space is maintained at a slight positive
air pressure with respect to the exterior to limit the infiltration
of exterior moisture-laden air during cooling
• Ventilation provides air change (dilution) and also limits the
interior moisture levels during heating
• Air conditioning/dehumidification limits the interior mois-
ture levels during cooling
• Allow wet or moist materials used in construction to dry
towards the outdoors.
Mixed-Climate Requirements
• Use a “flow-through” approach to vapor diffusion control.
• Where low permeance exterior sheathings are used, tem-
perature of condensing surfaces under heating conditions
should be controlled (use of insulating sheathings, external
insulation) as well as interior vapor pressures.
• Provide air barrier systems that limit air movement from
the interior.
• Provide air barrier systems that limit air movement from
the exterior.
• During the coldest portion of the heating season, keep the
indoor dew point below 40°F (4°C).
• During the cooling season, keep the indoor dew point
below 55°F (13°C).
Hot, Humid Climate Requirements
• Pressurize conditioned and interstitial spaces with air dried
below a dew point of 55°F (13°C).
• Locate vapor barriers toward the exterior of building as-
Figure 6: Vapor diffusion retarder in the middle of the wall.
Figure 5: Classic flow-through wall assembly.
semblies. Avoid vapor barriers such as vinyl wall coverings
toward the interior of building assemblies.
• Provide air barrier systems that limit air infiltration and
wind washing from the exterior.
• Provide adequate dehumidification capacity under part
load conditions when sizing air-conditioning equipment.
• Dehumidify makeup air to a dew point of 55°F (13°C).
before it is introduced.
• Keep the indoor dew point below 55°F (13°C).
• Insulate cold water piping and cold duct distribution sys-
tems.
• Do not overcool interior spaces.
• Design the exterior wall so that wet or moist materials
used in construction can dry towards the interior.
Bibliography
Hutcheon, N.B. 1953. “Fundamental considerations in the
design of exterior walls for buildings.” Engineering Journal
36(1):687–698.
30
February 2002|ASHRAE Jour nal
Application Fundamentals
Of Ice-Based Thermal Storage
About the Author
A
Brian Silvetti, P.E., is vice president, engineer-
ing, for Calmac Manufacturing, Englewood, N.J.
He is secretary of ASHRAE Technical Committee
6.9, Thermal Storage.
By Brian Silvetti, P.E., Member ASHRAE
s might be expected, the recent turmoil in the electric power in-
dustry has focused considerable attention on thermal storage tech-
nologies. Commercial cooling is a major contributor to peak power
demand, but it also represents one of the few areas where load man-
agement methods are practical, cost-effective and proven. A well de-
signed thermal storage system will effectively and efficiently reduce
electrical demand, exploit time-of-day rates and remain totally trans-
parent to a building’s occupants.
Although there is considerable vari-
ety in the types of available storage
equipment, the majority of today’s sys-
tems are chiller-based. In the case of ice
storage systems, the chiller’s secondary
coolant is usually a 25% to 30% ethyl-
ene glycol/water solution. The coolant
circulates through a heat exchanger that
is submerged in a tank of water or
through a tank packed with water filled
containers.
In an “internal melt” system, the sec-
ondary coolant is used to both freeze
(charge) and melt (discharge) the stor-
age material (water). The water that is fro-
zen never leaves the storage tank. In “ex-
ternal melt” equipment, the glycol cool-
ant freezes the storage material, but un-
frozen water surrounding the ice is used
for discharge.
While most of this article is directed
towards the design of internal melt sys-
tems, many of the principles are applicable
to other types of storage equipment.
For a more complete and comprehen-
sive discussion of different storage types
and application techniques, the reader is
referred to ASHRAE’s Design Guide for
Cool Thermal Storage.1
Component Sizing
While any portion of the cooling load
can be served by thermal storage, the
designer will typically be influenced by
economic and practical factors that
bound reasonable selection ranges.
What return on investment is accept-
able to the customer? Are incentives or
rebates available? Are there space or ac-
cessibility limitations? How is the util-
ity rate structured? What are the occu-
pancy and use characteristics of the ap-
plication? What are the life-cycle costs
of the equipment and the influences of
seasonal changes and climate? Will op-
erating or maintenance costs be a factor?
Figure 1 represents four different ap-
proaches to the same design day cooling
load profile.
Our example building has a peak load
of 1 ton (3.5 kW) with a total cooling
requirement of 9.5 ton (33 kW) hours in
a 12-hour cooling period. Consequently,
chiller and storage requirements are pre-
sented on a “per ton of peak load” basis.
In a thermal storage system the build-
ing peak load (tons) no longer defines
the required chiller capacity. Rather, the
total integrated cooling load (ton-hours),
must be met by the chiller over its entire
operating period, with appropriate capac-
ity adjustments for different conditions
(Equations 1, 2 and 3).
For an ice storage system we com-
monly describe chiller capacity in two
modes—a conventional daytime cooling
capacity and a nighttime, ice-making
capacity, which is typically 65% to 70%
of the daytime value.
Note that “day” and “night” in this
sense refers to the operating condition
of the chiller and not necessarily the spe-
cific time of the day. Also, it is impor-
tant to recognize that this is a capacity,
and not an efficiency adjustment.
For each of the approaches we might
consider, there is a minimum chiller ca-
pacity (Equation 5) that can supply all
of the required cooling.
In simplified terms:
total ton hours =
chiller day capacity + chiller night capacity (1)
chiller day capacity =
chiller tons × day hours
(2)
Thermal Storage
ASHRAE Journal|February 2002
31
chiller night capacity = chiller tons × derating × night hours
(3)
total ton hours = chiller tons (day hours + derating × night hours) (4)
rs
night hou
derating
hours
day
hours
ton
total
tons
chiller
×
+
=
(5)
The minimum chiller is now defined in terms of its daytime
capacity and the minimum storage capacity will equal the
total ton hours less the daytime chiller contribution (Equation
6). Some approaches may use larger than minimum chillers
that allow the use of either more or less storage, but the re-
quired storage capacity will still be accurate as long as the
actual daytime chiller contribution is properly described.
storage ton hours = total ton hours – chiller tons × day hours
(6)
The simplest approach, in both selection and application, is
“full storage.” The chiller operates only during the 12-hour
unoccupied period when there is no cooling load. All of the
cooling is produced at the ice-making capacity, which we have
estimated at 65% of the nominal value.
tons
1.2
rs
night hou
12
derating
0.65
hours
day
0
hours
ton
total
9.5
tons
chiller
=
×
+
=
(7)
And, of course, the storage requirement is the entire 9.5 ton
(33 kW) hours of design day cooling load. In this case, we see
that the chiller is actually larger than the 1 ton (3.5 kW) that
would have been needed in a non-storage application. If the
cooling period was shorter, perhaps 10 hours, the chiller might
calculate to approximately 0.9 tons (3 kW). However, we usu-
ally find that the chiller in a full storage application is ap-
proximately equal to the non-storage alternative. This is clearly
the most expensive of our options and is most common where
extended payback periods are acceptable or where incentives
or rebates are offered. Recent developments in the cost of on-
peak power, particularly during cooling intensive periods, have
broadened the appeal of this approach.
In contrast to the full storage option, designers often elect a
“partial storage” approach that reduces or minimizes installed
chiller capacity. In this case, a fully loaded chiller operates
continuously throughout a design cooling day. Application of
the formula is identical, except that 12 hours of fully loaded
daytime capacity would be included. Chiller tonnage is re-
duced to approximately 0.5 (1.7 kW) and the storage require-
ment drops to 3.75 ton (13.18 kW) hours. In fact, we often see
chillers at 0.4 to 0.6 tons (1.4 to 2.1 kW) per peak load ton and
storage capacities well under half the total ton hour cooling
load. Due to the reduced chiller and storage capacities, there
are many examples of partial storage systems that have been
equal or less in cost than the conventional alternative.
These two approaches define the upper and lower bounds of
chiller selection. As the chiller size is increased above the mini-
mum, partial storage selection, we can apply larger storage
capacities that eventually approach the demand avoidance of
the full storage solution. Alternatively, larger than minimum
chillers allow us to select reduced storage capacities to satisfy
other design goals such as space restraints.
Figure 1 presents two other selection alternatives, although
many others are possible. Systems are often designed with
multiple chillers. The next approach incorporates this option
in the selection procedure. Two chillers are operated at night to
produce stored cooling, but only one runs during the daytime,
on-peak, period. Two chillers, each 0.35 tons (1.2 kW) (0.7 tons
per peak ton hour total) and 5.5 ton (19.3 kW) hours of storage
are found to provide the entire cooling requirement with a
65% reduction in on-peak chiller demand.
In some areas of the country, parts of Florida, Texas and Cali-
fornia for instance, utilities have established shorter on-peak
periods, typically from noon to 6 p.m. These often are described
as “window” rates. Because the ton-hours are considerably re-
duced for this compressed on-peak period, complete avoidance
of on-peak chiller operation becomes economically viable.
When the simplified formula is applied, a minimum chiller
size of 0.7 tons (2.5 kW) is calculated. However, the load pro-
file reveals that this would require the installation of addi-
tional storage to meet some of the off-peak cooling load dur-
ing hours 11 and 12. The chiller will normally be increased in
capacity to handle the entire off-peak load. In this case, a 0.85
ton (3 kW) chiller is selected, but there is no increase in on-
peak demand and storage is limited to 5.5 ton (19.3 kW) hours.
Each of these solutions is summarized in Table 1. The four
design approaches satisfy different goals. The “full storage”
option eliminates any chiller contribution to the on-peak de-
mand and shifts most or all of the chiller energy to off-peak
periods. “Partial storage” avoids half of the on-peak chiller de-
mand but both chiller and storage capacities are well below half
that required for full storage, minimizing initial investment.
Next, multiple chillers can be used to achieve an intermediate
level of demand avoidance while enhancing redundancy. Sixty-
five percent of the on-peak chiller demand is avoided, with
equipment capacities only 40% to 45% greater than the mini-
mum, partial storage, selection. And finally, where the on-peak
period is of shorter duration, the entire on-peak chiller demand
is eliminated with modest increases in equipment capacities.
This approach is dependent on the available rate structure.
Since many designers will divide the chiller capacity into
two machines, a final column has been added to illustrate the
available cooling should a chiller fail for each case. All of the
storage options provide more available cooling than the con-
ventional system, except for the minimum partial storage se-
lection. In this case, increasing total chiller capacity from 0.5
to 0.6 tons per peak ton will provide capacity equal to the non-
storage approach, in the event of a chiller failure. Therefore,
whatever redundancy the application calls for is easily accom-
plished with little or no change in design.
32
February 2002|ASHRAE Journal
By properly adjusting chiller operat-
ing hours, numbers of chillers or apply-
ing derating factors, it is relatively simple
to compare many different alternatives,
in addition to those described earlier.
Keep in mind that this approach is some-
what simplified and in some rare cases
will provide incorrect results. The two
most common instances are where a night
load exceeds the ice-making capacity of
the calculated chiller and secondly,
where the calculated partial chiller size
exceeds a daytime hourly cooling load,
in other words, whenever our original
assumptions of chiller contribution are
incorrect. Manufacturer’s selection pro-
grams should adjust for these cases.
Equipment Selection
Equipment must now be selected that
will provide the necessary capacities. Thermal storage equip-
ment is available in a range of designs, materials and configu-
rations. Performance characteristics can vary significantly.
Furthermore, ice storage systems are not steady state devices.
In addition to the parameters that affect any heat exchanger,
the critical physical dimensions for phase change thermal stor-
age devices vary as storage material is frozen or melted.
High rates of discharge and/or lower temperatures are avail-
able early in the melting cycle when the ice surface is closest
to the heat exchanger, with these capabilities diminishing as
the ice surface recedes from the heat exchanger. This some-
times complex interaction of variable equipment performance
with changing building load makes selection for discharge
performance critically important.
Referring back to our example load profile, the worst case
condition may be during a high load hour such as 15, or it
may be later in the discharge where the loads are lower but
the storage inventory has been reduced. Accordingly, the Air-
Conditioning and Refrigeration Institute’s Guideline T, Speci-
fying the Thermal Performance of Cool Storage Equipment,
requires that storage manufacturers provide hour-by-hour
coolant temperatures for the specific equipment selection,
load profile and chiller/storage arrangement, thereby guar-
anteeing adequate storage capacity throughout the design
day.2 Merely specifying ton hours of latent storage does not
ensure that the offered equipment will adequately provide
the desired performance.
Manufacturers have devised different methods of present-
ing performance information that is tailored to their particular
product. Figure 2 presents a segment of the discharge perfor-
mance for one storage device with a constant coolant inlet
temperature of 50°F (10°C).3 The important relationship to
recognize is the change in performance as storage inventory is
expended, although the trends are predictable. This particular
device is capable of providing 20 tons (70 kW) of discharge
capacity with a leaving temperature of 44°F (6.7°C) and hav-
ing expended 158 ton (556 kW) hours of stored cooling. If the
discharge rate is increased to 30 tons (106 kW), the 44°F (6.7°C)
leaving temperature will be exceeded if we attempt to dis-
charge more than 126 ton (443 kW) hours. Likewise, if 40°F
(4.4°C) coolant is required from storage at a 20 ton (70 kW)
rate, 126 ton (443 kW) hours can be expected. As the rate of
discharge is decreased, or the required leaving temperature is
raised, the capacity of the storage equipment is increased. Most
manufacturers have computerized the selection process so that
each hour of the design day load profile is analyzed to ensure
adequate storage capacity.
In determining a chiller’s “charging” or ice-making perfor-
mance, it is usually sufficient to establish the average chiller
leaving temperature that the storage equipment requires. Again,
charging performance, as reflected in chiller leaving tempera-
tures, will gradually diminish as ice is formed. Because ice has
almost four times the conductivity of liquid water, the variation
in temperature over the cycle is usually fairly compact, although
the behavior varies significantly with different equipment types.
Where centrifugals are contemplated, the minimum charg-
ing temperature should also be specified. This is the tempera-
ture of the coolant at the point the storage is fully charged.
This is also useful for ensuring sufficient freeze protection for
the secondary coolant. Most chiller manufacturers have be-
come quite familiar with the use of their products in ice stor-
age systems and some have incorporated additional logic in
their controls to simplify the application.
System Configuration
Engineers have been very creative in combining chiller and
Figure 1: Chiller/storage selection (1 ton peak load, 9.5 total ton hours).
Thermal Storage
ASHRAE Journal|February 2002
33
storage equipment in various arrangements to achieve a variety
of goals. Rather than catalog all of the various configurations,
inevitably omitting important ones, we will analyze a common
arrangement that illustrates many of the essential application
features. The system represented in Figure 3 is commonly re-
ferred to as “series flow – chiller upstream.” One advantage of
placing the storage and chiller in series is that it does not re-
quire a change in flow path during the charging mode.
Furthermore, the manufacturer may recommend that flow
through the storage equipment be in the same direction for
charge and discharge. The series arrangement automatically
accomplishes this while a parallel arrangement necessitates a
change in flow path as the system cycles between charge and
discharge. As “full storage” systems are fairly straightforward
in selection and application, our focus will be on “partial stor-
age” techniques, where controlling the contribution of chiller
and storage are critical to system economy and comfort.
The first system characteristic of note is the wider differen-
tial in supply and return temperature, in this case 42°F (5.6°C)
and 58°F (14.4°C). Partial storage systems use chiller capaci-
ties that are approximately half the peak load. It would be
difficult to direct full system flow through the smaller chiller
and storage at the more common 10°F (5.6°C) or 12°F (6.7°C)
temperature range. Delta Ts of 14°F (7.8°C) to 16°F (8.9°C) are
fairly common with ranges of up to 20°F (11.1°C) often used.
Flow rates are consequently lowered to levels compatible with
the equipment, and pumping energy is reduced throughout
the system. In the upstream position, the chiller often operates
at higher daytime evaporator temperatures than it would have
in the conventional system, although there may be a negative
impact on storage capacity.
Reversing the arrangement retains all of the control flexibil-
ity as the storage modulating valve can be used to manage the
relative contributions of storage and chiller. Storage capacity
will be maximized at the expense of some chiller efficiency.
Before continuing, note two important features of the partial
storage load profiles. First, even on the design day, there are
hours that are less than peak load. And second, a conventional
system chiller would unload during these hours, but the partial
storage sizing calculations took advantage of the fact that we
can keep our chiller fully loaded throughout the design day,
minimizing the investment in equipment.
If we assume that our chiller capacity is about half of the
peak load, the diagram represents system conditions at the
peak load condition. The chiller reduces the return tempera-
ture by half the design Delta T, to 50°F (10°C), and storage
reduces it further to the design supply temperature. However, if
the chiller LCWT is simply set to 50°F (10°C), the chiller will
unload any time the load is less than peak, as the return tem-
perature decreases. This may shift cooling load to storage that
should have been served by the chiller, resulting in premature
depletion of storage capacity and the inability to meet the
cooling load later in the day.
Alternatively, by setting our chiller LCWT at 42°F (5.6°C),
the chiller will meet all cooling load up to its capacity, before
any load is imposed on storage. In some cases, this can be the
extent of the discharge control logic. In fact, through simple
adjustment of chiller temperature setpoint, cooling load can
be shifted between chiller and storage in any desired propor-
tion in order to best exploit the electric rate in response to
daily or seasonal load changes.
As the load and chiller contribution varies, the storage three-
way modulating valve will automatically direct sufficient flow
through the storage system to maintain 42°F (5.6°C) coolant
delivered to the load.
On the design day, the operating logic is usually predeter-
mined and obvious. The challenge in maximizing savings usu-
ally occurs on days with reduced load, which of course, com-
prise most of the operating hours. Control schemes can be as
simple or complex as desired, consistent with the technical
capabilities of operators, the utility rate and building load
patterns. Very effective control schemes have been as straight-
forward as “hot day/mild day/cool day.” On a hot day the chiller
is fully loaded, half loaded on a mild day and off on a cool day.
An increased level of complexity might attempt to limit
demand for each billing period. There is a minimum chiller
demand that can be predicted for any billing period, either by
analysis of the cooling loads, experience or established by a
demand ratchet from a previous month. Since there is no avoid-
Table 1: Design comparison, one-ton peak load.
m
e
t
s
y
S
e
p
y
T
r
e
lli
h
C
s
n
o
T
e
g
a
r
o
t
S
s
r
u
o
H
n
o
T
k
a
e
P
-
n
O
r
e
lli
h
C
n
w
o
D
r
e
lli
h
C
e
n
O
l
a
t
o
T
f
o
t
n
e
c
r
e
P
d
a
o
L
la
n
oit
n
e
v
n
o
C
1
0
1
3
6
e
g
a
r
o
t
S
llu
F
2
.
1
5
.
9
0
5
2
1
laitr
a
P
e
g
a
r
o
t
S
8
4
.
0
5
7
.
3
8
4
.
0
0
5
k
a
e
P
-
n
O
w
o
d
ni
W
5
8
.
0
5
.
5
0
9
8
r
ellih
C
-
o
w
T
laitr
a
P
2 ·
5
3
.
0
5
.
5
5
3
.
0
2
7
Figure 2: Sample discharge performance curve (50°F [10°C])
return temperature.
34
February 2002|ASHRAE Journal
able demand penalty (kW) for chiller operation up to this level,
the cost of energy (kWh) becomes the dominant influence
when lower load days are addressed. If there is a significant
differential in on and off-peak rates, further reduction in on-
peak chiller operation is warranted, if practical. If the rates are
approximately equal, chiller operation up to this pre-estab-
lished limit carries no penalty. In either case, we have at least
maximized demand savings. Even more complex methods are
available that track storage inventory, cooling load, outdoor
conditions etc., and will then modulate chiller loading to maxi-
mize savings under specific utility rates. In most cases, rela-
tively simple control schemes are very effective. The chal-
lenge, of course, is to minimize operating cost while insuring
adequate cooling capacity.
Certainly, there are times when a different configuration,
such as a parallel flow system, is preferred. Perhaps the applica-
tion is a retrofit with a fixed distribution Delta T. Consider how
chillers in parallel load and unload in response to cooling
needs. In storage applications it is essential that unloading of
the chiller does not result in unanticipated depletion of stor-
age. Referring to the simplified schematic of Figure 4, note
that a two position, three-way valve at the chiller outlet is
included to redirect flow for the charge and discharge modes.
During the discharge in parallel, the same return tempera-
ture fluid enters chiller and storage. With no other control,
other than a fixed leaving temperature for both storage and
chiller, the contribution of storage and chiller will be in a
constant ratio as the return temperature varies. Keeping in mind
that, even on a design day, the return temperature may be re-
duced during much of the day, it is apparent that the chiller
will unload. If we have assumed full capacity from the chiller
in our selection, the system will be undersized. Often, a de-
signer will consider the control scheme at peak load, unaware
that reduced return temperatures at part loads may inadvert-
ently increase the load on storage resulting in premature deple-
tion or limit the cooling capacity.
Solutions include but are not limited to, simple over-sizing
of chiller and storage equipment (usually by about 15%), ma-
nipulation of chiller leaving temperature or the use of variable
flow in the primary loops. In any case, it becomes more awk-
ward to optimize the sharing of load between the chiller and
storage. Rather than attempt to detail specific examples, the
best advice, regardless of system configuration, is to apply the
proposed control logic at a variety of cooling loads, calculate
flows and temperatures, and insure that the results are consis-
tent with the assumptions made during equipment selection.
The role of the three-way storage valve warrants some expla-
nation. The valve responds to two separate system characteris-
tics. The first is the variation in the required contribution from
storage as the building load ramps up and down and the chiller
capacity varies. Second is the storage system’s variable perfor-
mance. Referring back to Figure 2, the temperature of the cool-
ant exiting the storage device is a function of flow, inlet tem-
perature and ice inventory. The temperature modulating valve
automatically adjusts to compensate for all of these effects, in
addition to providing isolation of storage when necessary.
Focusing now on the charge mode, the series system allows
us to simply position the storage three-way valve so that all
flow is directed through the storage tank and reset the chiller
temperatures. Where the chiller is operated at conventional
daytime, as well as ice-making temperatures, the manufacturer
may require that the chiller be fully loaded while in the ice-
making mode. The storage charging range must therefore be
consistent with the chiller capacity, or multiple chillers may
be indicated. In most cases, storage equipment can be oper-
ated over a broad charging range and this only becomes a
concern where the chiller capacity is very large in comparison
to the storage sizing or perhaps where there are substantial
night loads. The basic full and partial storage calculations
almost always result in well-balanced selections.
It is often necessary to serve a cooling load during the charg-
ing mode. Actually, many designers consider the ability to
efficiently meet small night, or even winter loads, one of the
major advantages of storage systems. Obviously, the tempera-
tures of the coolant circulating in the primary loop during the
charge mode are below 32°F (0°C) and considerably lower
Figure 4: Parallel flow.
Figure 3: Series flow—chiller upstream.
Thermal Storage
ASHRAE Journal|February 2002
35
than what is normally delivered to the secondary load loop.
While a separate chiller operating at a higher temperature can
be used, an additional three-way valve is often placed in the
secondary loop so warm return fluid can be used to temper the
coolant delivered to the load. This is critically important where
pure water load loops are served through a heat exchanger. If
no night loads (i.e., during ice-making) are anticipated, this
valve becomes redundant as all daytime temperature control
can be accomplished with the chiller or storage three-way valve.
If the system is designed to serve night loads, we must con-
sider what happens if those loads may not be present. All of the
chiller capacity would then be directed only to storage and the
relative chiller to storage sizing must be evaluated as referred
to previously. This is usually only an issue when the night
load is a substantial percentage of the daytime peak, and a
separate chiller may be preferred.
Once the storage is fully charged, the chiller can be reset to
normal temperatures and the storage valve positioned so that
all flow will bypass the storage equipment. Any loads can be
met conventionally until it is time to discharge the storage.
The completion of the charging mode will be indicated by a
specific coolant temperature limit or, depending on the manu-
facturer, some type of inventory indicator.
If the storage has not been depleted, there may be an advantage
in delaying ice-making until a cooler or
lower cost period. In most cases ice-mak-
ing is simply completed as quickly as pos-
sible with a fully loaded chiller.
Summary
The first step in thermal storage de-
sign is to establish an accurate design
day cooling load profile. Rather than
peak load, total ton hours of cooling load
determine chiller and storage capacities.
The procedure essentially equates full
load chiller operating hours to the total
cooling load. Chiller selection will be
bounded by “full” or “partial” storage
limits and simple economics and physi-
cal constraints will further define the
basic approaches available to the de-
signer. None of the design aspects are
independent. Control logic must be de-
veloped to exploit the utility electrical
rate and be consistent with the physical
configuration of the equipment. The
physical arrangement defines operating
temperatures, which in turn, influence
equipment capacities.
It was shown that a simple series sys-
tem provides a straightforward means of
implementing effective, efficient and ex-
ceptionally versatile control, although there are a wide variety
of alternate arrangements.
Control can be designed to any level of complexity, while
many utility rates are adequately served by uncomplicated log-
ics. The designer must balance any benefits of added complex-
ity with the technical sophistication of operating personnel.
Regardless of the design, control simulations should be ap-
plied over a range of cooling loads to insure that the assump-
tions made during equipment selection remain valid in prac-
tice. This is relatively simple for “full” storage systems, but
“partial” storage designs demand greater scrutiny. A versatile
storage design allows the system to shift load between chiller
and storage to best exploit the utility rate. Accompanying this
versatility is the responsibility to insure that loads are prop-
erly shared by chiller and storage under all conditions.
References
1. Dorgan, C.E., J.S. Elleson. 1994. Design Guide for Cool
Thermal Storage. Atlanta: ASHRAE.
2. Air-Conditioning and Refrigeration Institute. 1994. Guide-
line T, Specifying the Thermal Performance of Cool Storage
Equipment.
3. Levload® Ice Bank® Performance Manual-Form IB-102.
1995. Calmac Manufacturing.
Advertisement in the print edition formerly in this space.
ASHRAE Journal|February 2002
25
About the Author
S
By Steven T. Taylor, P.E.,Member ASHRAE
Steven T. Taylor, P.E., is a principal of Taylor Engi-
neering in Alameda, Calif. He is a former member of
ASHRAE Standing Standards Project Committee
(SSPC) 90.1 and former chairman of SSPC 62.1.
everal articles over the last several years have extolled the virtues
of primary-only variable flow chilled water pumping systems com-
pared to the conventional primary-secondary pumping system. One
article1 even predicts the “demise” of primary-secondary systems.
While there is no question that the primary-only system has many ad-
vantages, the primary-secondary system may still be preferable for some
applications.
System Description
This article addresses two pumping
configurations applied to variable flow,
variable speed chilled water systems: pri-
mary-only (p-only) pumping, shown in
Figure 1, and conventional primary-sec-
ondary (p-s) pumping, shown in Figure
2. There are other pumping schemes, in
particular variations on the p-s system
using distributed secondary pumps2 that
may be preferable to these two schemes
in some applications, but they are be-
yond the scope of this article.
For both options, the distribution sys-
tem is variable flow using two-way valves
at cooling coils. The distribution pumps
(primary pumps for the p-only system
and secondary pumps for the p-s system)
are fitted with variable speed drives
(VSDs). VSDs are optional — the pumps
could simply “ride their curves” as flow
varies — but VSDs significantly reduce
pump energy and are cost effective in
starting up can be slowly increased from
zero to the minimum rate by controlling
the speed at which the isolation valve
opens. This slows the rate of change of
chilled water flow through other operat-
ing chillers, which is a concern with p-
only variable flow systems. Staging is-
sues are discussed later.
2. The number of operating pumps
need not match the number of operating
chillers. In systems that are able to main-
tain high temperature differences (∆T)
between chilled water supply and return
at part load, this pumping arrangement
can allow two pumps to serve three chill-
ers, for instance. For systems with degrad-
ing ∆T, a common problem at low loads,
two pumps can serve one chiller, allow-
ing the chillers to fully load before hav-
ing to stage on the next chiller. With fixed
speed chillers, this can improve chiller
plant efficiency.3,4
•
A bypass control valve and flow
meter are provided to maintain minimum
flow through the chillers. When there is
a low demand for chilled water by coils,
the system flow rate may be below the
minimum flow rate required by the chill-
most variable flow chilled water appli-
cations. For both systems, the VSDs are
controlled to maintain differential pres-
sure at a remote location in the system at
a setpoint determined to be sufficient to
deliver the required chilled flow through
any coil. The setpoint may be constant
or reset downward at part-load conditions.
Two elements of the p-only system in
Figure 1 deserve more detailed discussion:
•
The chillers are piped in parallel
with automatic isolation valves at each
chiller to shut off flow when the chiller
is off. The pumps could also be piped
individually to each chiller as shown
with the p-s system in Figure 2 (see dis-
cussion later regarding the advantages
and disadvantages of this approach for
p-s systems). But with p-only systems,
the headered pump design has two key
advantages that make it preferable to
dedicated pumping:
1. Flow through a chiller that is just
Primary-Only vs.
Primary-Secondary
Variable Flow Systems
26
February 2002|ASHRAE Journal
VSD
Chiller #3
Chiller #2
Chiller #1
Primary Pumps
Automatic lsolation
Valve — Typical
Flow Meter
Bypass Valve
Typical Coil
VSD
VSD
ers. This is sensed by the flow meter. The control system then
opens the bypass valve as required to maintain minimum chiller
flow. In lieu of a flow meter, differential pressure across the
chillers can be measured and correlated to flow based on chiller
flow vs. pressure drop data from the chiller manufacturer.
The bypass valve should be located near the pumps (as
opposed to near the end of the distribution system) to mini-
mize flow and pressure drop through the distribution system,
minimizing pump energy. This location also reduces control
system costs because the flow meter and valve (control point
and controlled device) must be connected to the same direct
digital control (DDC) panel, as opposed to separate panels
connected by a DDC network, to ensure stable control unaf-
fected by network traffic. Hence, a remote valve location
would require additional control wiring.
The p-s system shown in Figure 2 also has some elements
that should be discussed in more detail:
•
The primary pumps are piped dedicated to each chiller.
They could also be piped in a headered arrangement as shown
in Figure 1. Unlike the p-only system where the headered
arrangement is definitely preferred, with p-s systems, there
are valid arguments for selecting either approach. The
headered arrangement offers additional redundancy since any
pump may supply any chiller. With the dedicated arrange-
ment, should any chiller or pump fail, its associated pump or
chiller is also out of service unless some complex piping and
valving arrangement is provided. It is also easier with the
headered arrangement to add a standby pump that can serve
any chiller. On the other hand, the dedicated pumping ar-
rangement has the advantage of control simplicity: the pump
may be controlled directly from the chiller control panel,
which ensures it operates whenever the chiller wants it to. It
also can result in reduced primary pump energy for plants
with differing chiller pressure drops, such as hybrid absorp-
tion/electric chiller plants and plants with unequally sized
chillers, since each dedicated pump may have a different
head and flow rate as required by the chiller it serves.
•
A check valve is shown in the common leg. With con-
Chiller #3
Chiller #2
Chiller #1
Primary Pumps
VSD
VSD
VSD
Secondary Pumps
Typical Coil
Figure 1: Primary-only system.
Figure 2: Conventional primary-secondary system.
ASHRAE Journal|February 2002
27
Chilled Water Pumping
stant speed chillers in plants with degrading ∆T at low load,
the check valve in the common leg can allow chillers to be
more fully loaded before staging on the next chiller, reducing
plant energy usage.3,4,5 The only disadvantage to having the
check valve is when the primary pumps and chillers are piped
in the headered arrangement in Figure 1. If the primary pumps
are off and chiller isolation valves are closed while the sec-
ondary pumps are on, the secondary pumps will be deadheaded.
This can be avoided simply by shutting off the secondary
pumps whenever primary flow is off.
For variable speed chillers, the part-load efficiency of the
chillers is such that the plant can use less energy if chillers are
staged on before they are fully loaded,4,6 so there is little value
to having the check valve. In general, the check valve is rec-
ommended for fixed speed chiller plants, and not recommended
for variable speed chiller plants.7
•
The primary pumps are constant speed. VSDs could be
added to these pumps to vary flow through the primary system
from minimum chiller flow up to design chiller flow to reduce
primary pump energy, but the added cost and control com-
plexity are generally not justifiable. Moreover, the main ben-
efit of the p-s system is its simplicity and fail-safe nature (dis-
cussed further later). Adding VSDs to the primary pumps com-
promises this advantage.
Advantages of Primary-Only Systems
The advantages of p-only variable-flow distribution systems
compared to conventional p-s systems include:
•
Lower first costs. This is due to the elimination of the
secondary pumps and associated fittings, vibration isola-
tion, starters, power wiring, controls, etc. These savings are
partly offset by higher costs of variable speed drives for the
p-only system and the cost of the bypass valve and associ-
ated controls.
•
Less space required, again due to the eliminated sec-
ondary pumps. This can result in substantial cost reductions,
depending on the plant layout and space constraints.
•
Reduced pump design motor power requirement and
size. There are two reasons for this reduction. First, the addi-
tional fittings and devices (shut-off valves, strainers, suction
diffusers, check valves, headers, etc.) required for the sec-
ondary pumps are eliminated. Second, in most cases, average
pump efficiency is also higher with the p-only system be-
cause primary pumps in the p-s system are usually high flow,
low head pumps that are inherently less efficient unless
pumps are oversized with low speed (e.g., 1,200 rpm) motors.
•
Lower pump energy costs. Contrary to conventional wis-
dom, p-only systems always use less pump energy than con-
ventional p-s systems. This is in part due to the reduced pump
full-load power requirement discussed earlier, but mostly be-
cause the variable speed drives provide near “cube-law” sav-
ings for both flow through the primary circuit as well as flow
through the secondary circuit.\* With p-s systems, pump en-
ergy in the primary circuit is constant for each chiller stage
and primary pumps must be staged on as chillers are staged
on. Figure 3 demonstrates this performance advantage for
the three-chiller, three-pump plants shown in Figures 1 and 2.
Disadvantages of Primary-Only Systems
Along with the considerable advantages of the p-only sys-
tem, it does have two significant disadvantages: the complex-
ity and possible failure of the bypass control, and the com-
plexity and possible failures associated with chiller staging.
Bypass Control Problems
The bypass valve (Figure 1) is required to ensure that mini-
mum flow rates are maintained through operating chillers. The
\*The cubic relationship between pump energy and flow
assumes that pressure drop varies as the square of fluid velocity, an
assumption valid only for fully developed turbulent flow in systems
with fixed geometry. In real systems, pressure drop in most
system elements varies less than this since flow is not fully turbulent;
velocities are more typically in the transitional region between
turbulent and laminar flow at design load conditions, and in the
laminar flow regime at low loads. Control valves open and close,
changing system geometry and, hence, its flow characteristics. Most
variable speed pumping systems maintain a minimum differential
pressure setpoint, further changing the pressure drop/flow relation-
ship as well as pump efficiency. Finally, motor efficiency and variable
speed drive efficiency drop off at lower loads. All of these
factors combine to make part-load pump energy savings
less than what may be expected from the ideal cube-law
relationship.
Primary-Secondary
Figure 3: Pump energy for primary-only and primary-sec-
ondary systems in three chiller plants.†
Primary-Only
10%
20%
30%
40%
50%
60%
70%
80%
90% 100%
40.00
% gpm
Pump kW
35.00
30.00
25.00
20.00
15.00
0.00
5.00
10.00
28
February 2002|ASHRAE Journal
valve must be automatically controlled by flow — the pres-
sure-activated bypass valves commonly used in the past with
constant-speed pumping systems will not work with variable-
speed pumping because the differential pressure across the
valve will always be less at part load, so the valve will never
open. Bypass control can be somewhat complex and, as with
all controls, subject to failure:
•
Some means to measure flow through the chillers is re-
quired, such as a flow meter in the primary circuit or a differen-
tial pressure sensor across chillers that can be correlated to
flow. These devices must be maintained in calibration to pro-
vide proper control. Because of the importance of this meter in
p-only systems, a magnetic flow meter should be considered.
While much more expensive than other common meter types,
such as turbine meters, they are extremely accurate, less sus-
ceptible to error when installed close to elbows and valves,
and are nearly maintenance-free (no calibration other than the
signal transmitter).
•
Selecting the bypass
control valve and tuning the
control loop is sometimes
difficult because of the
widely ranging differential
pressure across the valve
caused by its location near
the pumps. The valve must
be large enough to bypass the minimum chiller flow through
it with a pressure drop as low as the differential pressure (DP)
setpoint used to control chilled water pump VSDs. If only a
few valves are open in the system, the pressure at the DP
sensor location will be what is available at the plant as well
since there is little pressure drop between the two points due
to the low flow. If the chillers are all identical and selected so
that the minimum flow rate of each chiller is less than half of
the design flow rate, then the valve will only be active when
the system is operating at low load and low differential pres-
sure with one chiller on. The valve can be relatively easily
sized and the control loop should be relatively easily tuned
and stable. However, for plants with a range of chiller sizes or
with relatively high minimum flow rates, the bypass valve
may also have to be active when flow, and therefore differen-
tial pressure, is high. In this case, choosing the valve and
tuning the control loop is more difficult. For these plants, use
of a pressure-independent control valve should be consid-
ered. This relatively new product includes a device that main-
tains a constant differential pressure across the modulating
valve, improving control over a range of system flow and
differential pressures.
•
The “robustness” of the controls may be insufficient to
handle sudden changes in flow. For example, when a many
air-handling units (AHUs) shut off at the same time, each
shutting their two-way valve at the same time, flow will sud-
denly drop through the system. The change can be too sud-
den for the bypass valve to respond quickly enough, causing
chillers to trip on low temperature or flow. This can be miti-
gated by causing valves on AHUs to be slow-closing (inher-
ent in most modern electric valves) and staggering the time
that AHUs are programmed to shut off.
•
Complex control systems are prone to failure. At some
point in the life of the plant, one can expect the bypass con-
trol to fail. A failure of the bypass system can cause nuisance
chiller trips, which generally require a manual reset. If an
operator is not present to reset the chiller, the plant can be out
of service for some time.
Chiller Staging Problems
When one or more chillers are operating and another chiller
is started abruptly by opening its isolation valve (or starting
its pump for dedicated pumps), flow through the operating
chillers will abruptly drop. The reason for this is simple: flow
is determined by the de-
mand of the chilled water
coils as controlled by their
control valves. Starting
another chiller will not cre-
ate an increase in required
flow, so flow will be split
among the active ma-
chines. If this occurs sud-
denly, the drop in flow will cause a nuisance trip in the oper-
ating chillers.
To stage the chillers without a trip, active chillers must
first be temporarily unloaded (demand-limited or setpoint
raised), then flow must be slowly increased through the new
chiller by slowly opening its isolation valve. Then all chill-
ers can be allowed to ramp up to the required load together.
(The need for slowly allowing flow to pass through the chiller
that is just starting is one reason why it is advantageous to
pipe the chillers and pumps using a headered arrangement
rather than the dedicated pump arrangement. With dedicated
pumping, flow through operating chillers will always change
abruptly even though the pump has a variable speed drive.
This is because no flow will go through the starting pump or
chiller until the pressure at the pump discharge exceeds the
backpressure on its check valve caused by the pumps serv-
ing the operating chillers. At that point, the check valve will
suddenly open and flow will abruptly change through the
starting pump and chiller, causing an abrupt change in flow
through the operating chiller.) During the staging sequence,
chilled water temperatures will rise somewhat. This is seldom
a problem in comfort applications, but may be an issue for
some industrial applications.
Summary & Recommendations
Primary-only pumping systems cost less and use less en-
ergy than the conventional primary-secondary pumping sys-
y
l
n
O
-
y
r
a
m
ir
P
f
o
s
e
g
a
t
n
a
v
d
A
y
l
n
O
-
y
r
a
m
ir
P
f
o
s
e
g
a
t
n
a
v
d
a
s
i
D
sts
o
C
ts
ri
F
r
e
w
o
L
l
o
rt
n
o
C
s
s
a
p
y
B
f
o
ytix
el
p
m
o
C
d
e
riu
q
e
R
e
c
a
p
S
t
n
al
P
s
s
e
L
s
r
ellih
C
g
ni
g
a
t
S
f
o
ytix
el
p
m
o
C
r
e
w
o
P
k
a
e
P
p
m
u
P
d
e
c
u
d
e
R
e
g
a
s
U
y
g
r
e
n
E
la
u
n
n
A
p
m
u
P
r
e
w
o
L
Table 1: Advantages and disadvantages of primary-only sys-
tems versus primary-secondary systems.
ASHRAE Journal|February 2002
29
Chilled Water Pumping
tem. Given this, deciding among the two would seem to be a
“no-brainer.” However, the complexity of the bypass and stag-
ing controls requires more sophisticated engineering (both
on the part of the designer and operator) and reduces the
reliability of the system since complex controls can be ex-
pected to fail at some point in the life of the system. Primary-
secondary systems, on the other hand, do not require com-
plex staging controls and have no need for bypass controls
— they are virtually fail-safe. These
advantages and disadvantages are
summarized in Table 1.
Given these considerations, pri-
mary-only systems are most appropri-
ate for:
•
Plants with many chillers
(more than three) and with relatively
high base loads, as might be expected
in an industrial application. For these
plants, the need for bypass is minimal
or nil due to the high base loads,
and flow fluctuations during staging
are small due to the large number of
chillers.
•
Plants where design engineers and
future on-site operators understand the
complexity of the controls and the need
to maintain them.
The primary-secondary system may
be a better choice for buildings where
fail-safe operation is essential or on-site
operating staff is unsophisticated or
nonexistent.
References
1. Kirsner, W. 1996. “The demise of the
primary-secondary pumping paradigm for
chilled water plant design.” Heating/Piping/
Air Conditioning (11).
2. Paarporn, S. “Local pumping system.”
ASHRAE Journal 42(9):26–32.
3. Avery, G. 2001. “Improving the effi-
ciency of chilled water plants.” ASHRAE Jour-
nal 43(5):14–18.
4. Taylor, S. 2002. “Degrading chilled water
plant delta-T: causes and mitigation.”
ASHRAE Transactions, January 2002.
5. Avery, G. 1997. “Controlling chillers in
variable flow systems.” ASHRAE Journal
39(12).
6. Hartman, T. 2001. “All-variable speed
centrifugal chiller plants.” ASHRAE Journal
43(9):43–53.
7. ASHRAE. 2002. Optimizing the De-
sign & Control of Chilled Water Plants,
ASHRAE Professional Development Semi-
nar, January (first presentation).
Advertisement in the print edition formerly in this space.
Notes
† Data developed from a detailed computer model validated by a
pump package manufacturer’s software. Based on the following:
P-only pumps: 480 gpm (30 L/s), 85 feet head (254 kPa), 81% pump
eff., 91% motor eff., 98% VSD eff.
P-s primary pumps: 480 gpm (30 L/s), 25 feet head (75 kPa), 78%
pump eff., 87.5% motor eff.
P-s secondary pumps: 480 gpm (30 L/s), 65 feet head (194 kPa),
81% pump eff., 91% motor eff., 98% VSD eff.
ASHRAE Journal|February 2002
25
About the Author
S
By Steven T. Taylor, P.E.,Member ASHRAE
Steven T. Taylor, P.E., is a principal of Taylor Engi-
neering in Alameda, Calif. He is a former member of
ASHRAE Standing Standards Project Committee
(SSPC) 90.1 and former chairman of SSPC 62.1.
everal articles over the last several years have extolled the virtues
of primary-only variable flow chilled water pumping systems com-
pared to the conventional primary-secondary pumping system. One
article1 even predicts the “demise” of primary-secondary systems.
While there is no question that the primary-only system has many ad-
vantages, the primary-secondary system may still be preferable for some
applications.
System Description
This article addresses two pumping
configurations applied to variable flow,
variable speed chilled water systems: pri-
mary-only (p-only) pumping, shown in
Figure 1, and conventional primary-sec-
ondary (p-s) pumping, shown in Figure
2. There are other pumping schemes, in
particular variations on the p-s system
using distributed secondary pumps2 that
may be preferable to these two schemes
in some applications, but they are be-
yond the scope of this article.
For both options, the distribution sys-
tem is variable flow using two-way valves
at cooling coils. The distribution pumps
(primary pumps for the p-only system
and secondary pumps for the p-s system)
are fitted with variable speed drives
(VSDs). VSDs are optional — the pumps
could simply “ride their curves” as flow
varies — but VSDs significantly reduce
pump energy and are cost effective in
starting up can be slowly increased from
zero to the minimum rate by controlling
the speed at which the isolation valve
opens. This slows the rate of change of
chilled water flow through other operat-
ing chillers, which is a concern with p-
only variable flow systems. Staging is-
sues are discussed later.
2. The number of operating pumps
need not match the number of operating
chillers. In systems that are able to main-
tain high temperature differences (∆T)
between chilled water supply and return
at part load, this pumping arrangement
can allow two pumps to serve three chill-
ers, for instance. For systems with degrad-
ing ∆T, a common problem at low loads,
two pumps can serve one chiller, allow-
ing the chillers to fully load before hav-
ing to stage on the next chiller. With fixed
speed chillers, this can improve chiller
plant efficiency.3,4
•
A bypass control valve and flow
meter are provided to maintain minimum
flow through the chillers. When there is
a low demand for chilled water by coils,
the system flow rate may be below the
minimum flow rate required by the chill-
most variable flow chilled water appli-
cations. For both systems, the VSDs are
controlled to maintain differential pres-
sure at a remote location in the system at
a setpoint determined to be sufficient to
deliver the required chilled flow through
any coil. The setpoint may be constant
or reset downward at part-load conditions.
Two elements of the p-only system in
Figure 1 deserve more detailed discussion:
•
The chillers are piped in parallel
with automatic isolation valves at each
chiller to shut off flow when the chiller
is off. The pumps could also be piped
individually to each chiller as shown
with the p-s system in Figure 2 (see dis-
cussion later regarding the advantages
and disadvantages of this approach for
p-s systems). But with p-only systems,
the headered pump design has two key
advantages that make it preferable to
dedicated pumping:
1. Flow through a chiller that is just
Primary-Only vs.
Primary-Secondary
Variable Flow Systems
26
February 2002|ASHRAE Journal
VSD
Chiller #3
Chiller #2
Chiller #1
Primary Pumps
Automatic lsolation
Valve — Typical
Flow Meter
Bypass Valve
Typical Coil
VSD
VSD
ers. This is sensed by the flow meter. The control system then
opens the bypass valve as required to maintain minimum chiller
flow. In lieu of a flow meter, differential pressure across the
chillers can be measured and correlated to flow based on chiller
flow vs. pressure drop data from the chiller manufacturer.
The bypass valve should be located near the pumps (as
opposed to near the end of the distribution system) to mini-
mize flow and pressure drop through the distribution system,
minimizing pump energy. This location also reduces control
system costs because the flow meter and valve (control point
and controlled device) must be connected to the same direct
digital control (DDC) panel, as opposed to separate panels
connected by a DDC network, to ensure stable control unaf-
fected by network traffic. Hence, a remote valve location
would require additional control wiring.
The p-s system shown in Figure 2 also has some elements
that should be discussed in more detail:
•
The primary pumps are piped dedicated to each chiller.
They could also be piped in a headered arrangement as shown
in Figure 1. Unlike the p-only system where the headered
arrangement is definitely preferred, with p-s systems, there
are valid arguments for selecting either approach. The
headered arrangement offers additional redundancy since any
pump may supply any chiller. With the dedicated arrange-
ment, should any chiller or pump fail, its associated pump or
chiller is also out of service unless some complex piping and
valving arrangement is provided. It is also easier with the
headered arrangement to add a standby pump that can serve
any chiller. On the other hand, the dedicated pumping ar-
rangement has the advantage of control simplicity: the pump
may be controlled directly from the chiller control panel,
which ensures it operates whenever the chiller wants it to. It
also can result in reduced primary pump energy for plants
with differing chiller pressure drops, such as hybrid absorp-
tion/electric chiller plants and plants with unequally sized
chillers, since each dedicated pump may have a different
head and flow rate as required by the chiller it serves.
•
A check valve is shown in the common leg. With con-
Chiller #3
Chiller #2
Chiller #1
Primary Pumps
VSD
VSD
VSD
Secondary Pumps
Typical Coil
Figure 1: Primary-only system.
Figure 2: Conventional primary-secondary system.
ASHRAE Journal|February 2002
27
Chilled Water Pumping
stant speed chillers in plants with degrading ∆T at low load,
the check valve in the common leg can allow chillers to be
more fully loaded before staging on the next chiller, reducing
plant energy usage.3,4,5 The only disadvantage to having the
check valve is when the primary pumps and chillers are piped
in the headered arrangement in Figure 1. If the primary pumps
are off and chiller isolation valves are closed while the sec-
ondary pumps are on, the secondary pumps will be deadheaded.
This can be avoided simply by shutting off the secondary
pumps whenever primary flow is off.
For variable speed chillers, the part-load efficiency of the
chillers is such that the plant can use less energy if chillers are
staged on before they are fully loaded,4,6 so there is little value
to having the check valve. In general, the check valve is rec-
ommended for fixed speed chiller plants, and not recommended
for variable speed chiller plants.7
•
The primary pumps are constant speed. VSDs could be
added to these pumps to vary flow through the primary system
from minimum chiller flow up to design chiller flow to reduce
primary pump energy, but the added cost and control com-
plexity are generally not justifiable. Moreover, the main ben-
efit of the p-s system is its simplicity and fail-safe nature (dis-
cussed further later). Adding VSDs to the primary pumps com-
promises this advantage.
Advantages of Primary-Only Systems
The advantages of p-only variable-flow distribution systems
compared to conventional p-s systems include:
•
Lower first costs. This is due to the elimination of the
secondary pumps and associated fittings, vibration isola-
tion, starters, power wiring, controls, etc. These savings are
partly offset by higher costs of variable speed drives for the
p-only system and the cost of the bypass valve and associ-
ated controls.
•
Less space required, again due to the eliminated sec-
ondary pumps. This can result in substantial cost reductions,
depending on the plant layout and space constraints.
•
Reduced pump design motor power requirement and
size. There are two reasons for this reduction. First, the addi-
tional fittings and devices (shut-off valves, strainers, suction
diffusers, check valves, headers, etc.) required for the sec-
ondary pumps are eliminated. Second, in most cases, average
pump efficiency is also higher with the p-only system be-
cause primary pumps in the p-s system are usually high flow,
low head pumps that are inherently less efficient unless
pumps are oversized with low speed (e.g., 1,200 rpm) motors.
•
Lower pump energy costs. Contrary to conventional wis-
dom, p-only systems always use less pump energy than con-
ventional p-s systems. This is in part due to the reduced pump
full-load power requirement discussed earlier, but mostly be-
cause the variable speed drives provide near “cube-law” sav-
ings for both flow through the primary circuit as well as flow
through the secondary circuit.\* With p-s systems, pump en-
ergy in the primary circuit is constant for each chiller stage
and primary pumps must be staged on as chillers are staged
on. Figure 3 demonstrates this performance advantage for
the three-chiller, three-pump plants shown in Figures 1 and 2.
Disadvantages of Primary-Only Systems
Along with the considerable advantages of the p-only sys-
tem, it does have two significant disadvantages: the complex-
ity and possible failure of the bypass control, and the com-
plexity and possible failures associated with chiller staging.
Bypass Control Problems
The bypass valve (Figure 1) is required to ensure that mini-
mum flow rates are maintained through operating chillers. The
\*The cubic relationship between pump energy and flow
assumes that pressure drop varies as the square of fluid velocity, an
assumption valid only for fully developed turbulent flow in systems
with fixed geometry. In real systems, pressure drop in most
system elements varies less than this since flow is not fully turbulent;
velocities are more typically in the transitional region between
turbulent and laminar flow at design load conditions, and in the
laminar flow regime at low loads. Control valves open and close,
changing system geometry and, hence, its flow characteristics. Most
variable speed pumping systems maintain a minimum differential
pressure setpoint, further changing the pressure drop/flow relation-
ship as well as pump efficiency. Finally, motor efficiency and variable
speed drive efficiency drop off at lower loads. All of these
factors combine to make part-load pump energy savings
less than what may be expected from the ideal cube-law
relationship.
Primary-Secondary
Figure 3: Pump energy for primary-only and primary-sec-
ondary systems in three chiller plants.†
Primary-Only
10%
20%
30%
40%
50%
60%
70%
80%
90% 100%
40.00
% gpm
Pump kW
35.00
30.00
25.00
20.00
15.00
0.00
5.00
10.00
28
February 2002|ASHRAE Journal
valve must be automatically controlled by flow — the pres-
sure-activated bypass valves commonly used in the past with
constant-speed pumping systems will not work with variable-
speed pumping because the differential pressure across the
valve will always be less at part load, so the valve will never
open. Bypass control can be somewhat complex and, as with
all controls, subject to failure:
•
Some means to measure flow through the chillers is re-
quired, such as a flow meter in the primary circuit or a differen-
tial pressure sensor across chillers that can be correlated to
flow. These devices must be maintained in calibration to pro-
vide proper control. Because of the importance of this meter in
p-only systems, a magnetic flow meter should be considered.
While much more expensive than other common meter types,
such as turbine meters, they are extremely accurate, less sus-
ceptible to error when installed close to elbows and valves,
and are nearly maintenance-free (no calibration other than the
signal transmitter).
•
Selecting the bypass
control valve and tuning the
control loop is sometimes
difficult because of the
widely ranging differential
pressure across the valve
caused by its location near
the pumps. The valve must
be large enough to bypass the minimum chiller flow through
it with a pressure drop as low as the differential pressure (DP)
setpoint used to control chilled water pump VSDs. If only a
few valves are open in the system, the pressure at the DP
sensor location will be what is available at the plant as well
since there is little pressure drop between the two points due
to the low flow. If the chillers are all identical and selected so
that the minimum flow rate of each chiller is less than half of
the design flow rate, then the valve will only be active when
the system is operating at low load and low differential pres-
sure with one chiller on. The valve can be relatively easily
sized and the control loop should be relatively easily tuned
and stable. However, for plants with a range of chiller sizes or
with relatively high minimum flow rates, the bypass valve
may also have to be active when flow, and therefore differen-
tial pressure, is high. In this case, choosing the valve and
tuning the control loop is more difficult. For these plants, use
of a pressure-independent control valve should be consid-
ered. This relatively new product includes a device that main-
tains a constant differential pressure across the modulating
valve, improving control over a range of system flow and
differential pressures.
•
The “robustness” of the controls may be insufficient to
handle sudden changes in flow. For example, when a many
air-handling units (AHUs) shut off at the same time, each
shutting their two-way valve at the same time, flow will sud-
denly drop through the system. The change can be too sud-
den for the bypass valve to respond quickly enough, causing
chillers to trip on low temperature or flow. This can be miti-
gated by causing valves on AHUs to be slow-closing (inher-
ent in most modern electric valves) and staggering the time
that AHUs are programmed to shut off.
•
Complex control systems are prone to failure. At some
point in the life of the plant, one can expect the bypass con-
trol to fail. A failure of the bypass system can cause nuisance
chiller trips, which generally require a manual reset. If an
operator is not present to reset the chiller, the plant can be out
of service for some time.
Chiller Staging Problems
When one or more chillers are operating and another chiller
is started abruptly by opening its isolation valve (or starting
its pump for dedicated pumps), flow through the operating
chillers will abruptly drop. The reason for this is simple: flow
is determined by the de-
mand of the chilled water
coils as controlled by their
control valves. Starting
another chiller will not cre-
ate an increase in required
flow, so flow will be split
among the active ma-
chines. If this occurs sud-
denly, the drop in flow will cause a nuisance trip in the oper-
ating chillers.
To stage the chillers without a trip, active chillers must
first be temporarily unloaded (demand-limited or setpoint
raised), then flow must be slowly increased through the new
chiller by slowly opening its isolation valve. Then all chill-
ers can be allowed to ramp up to the required load together.
(The need for slowly allowing flow to pass through the chiller
that is just starting is one reason why it is advantageous to
pipe the chillers and pumps using a headered arrangement
rather than the dedicated pump arrangement. With dedicated
pumping, flow through operating chillers will always change
abruptly even though the pump has a variable speed drive.
This is because no flow will go through the starting pump or
chiller until the pressure at the pump discharge exceeds the
backpressure on its check valve caused by the pumps serv-
ing the operating chillers. At that point, the check valve will
suddenly open and flow will abruptly change through the
starting pump and chiller, causing an abrupt change in flow
through the operating chiller.) During the staging sequence,
chilled water temperatures will rise somewhat. This is seldom
a problem in comfort applications, but may be an issue for
some industrial applications.
Summary & Recommendations
Primary-only pumping systems cost less and use less en-
ergy than the conventional primary-secondary pumping sys-
y
l
n
O
-
y
r
a
m
ir
P
f
o
s
e
g
a
t
n
a
v
d
A
y
l
n
O
-
y
r
a
m
ir
P
f
o
s
e
g
a
t
n
a
v
d
a
s
i
D
sts
o
C
ts
ri
F
r
e
w
o
L
l
o
rt
n
o
C
s
s
a
p
y
B
f
o
ytix
el
p
m
o
C
d
e
riu
q
e
R
e
c
a
p
S
t
n
al
P
s
s
e
L
s
r
ellih
C
g
ni
g
a
t
S
f
o
ytix
el
p
m
o
C
r
e
w
o
P
k
a
e
P
p
m
u
P
d
e
c
u
d
e
R
e
g
a
s
U
y
g
r
e
n
E
la
u
n
n
A
p
m
u
P
r
e
w
o
L
Table 1: Advantages and disadvantages of primary-only sys-
tems versus primary-secondary systems.
ASHRAE Journal|February 2002
29
Chilled Water Pumping
tem. Given this, deciding among the two would seem to be a
“no-brainer.” However, the complexity of the bypass and stag-
ing controls requires more sophisticated engineering (both
on the part of the designer and operator) and reduces the
reliability of the system since complex controls can be ex-
pected to fail at some point in the life of the system. Primary-
secondary systems, on the other hand, do not require com-
plex staging controls and have no need for bypass controls
— they are virtually fail-safe. These
advantages and disadvantages are
summarized in Table 1.
Given these considerations, pri-
mary-only systems are most appropri-
ate for:
•
Plants with many chillers
(more than three) and with relatively
high base loads, as might be expected
in an industrial application. For these
plants, the need for bypass is minimal
or nil due to the high base loads,
and flow fluctuations during staging
are small due to the large number of
chillers.
•
Plants where design engineers and
future on-site operators understand the
complexity of the controls and the need
to maintain them.
The primary-secondary system may
be a better choice for buildings where
fail-safe operation is essential or on-site
operating staff is unsophisticated or
nonexistent.
References
1. Kirsner, W. 1996. “The demise of the
primary-secondary pumping paradigm for
chilled water plant design.” Heating/Piping/
Air Conditioning (11).
2. Paarporn, S. “Local pumping system.”
ASHRAE Journal 42(9):26–32.
3. Avery, G. 2001. “Improving the effi-
ciency of chilled water plants.” ASHRAE Jour-
nal 43(5):14–18.
4. Taylor, S. 2002. “Degrading chilled water
plant delta-T: causes and mitigation.”
ASHRAE Transactions, January 2002.
5. Avery, G. 1997. “Controlling chillers in
variable flow systems.” ASHRAE Journal
39(12).
6. Hartman, T. 2001. “All-variable speed
centrifugal chiller plants.” ASHRAE Journal
43(9):43–53.
7. ASHRAE. 2002. Optimizing the De-
sign & Control of Chilled Water Plants,
ASHRAE Professional Development Semi-
nar, January (first presentation).
Advertisement in the print edition formerly in this space.
Notes
† Data developed from a detailed computer model validated by a
pump package manufacturer’s software. Based on the following:
P-only pumps: 480 gpm (30 L/s), 85 feet head (254 kPa), 81% pump
eff., 91% motor eff., 98% VSD eff.
P-s primary pumps: 480 gpm (30 L/s), 25 feet head (75 kPa), 78%
pump eff., 87.5% motor eff.
P-s secondary pumps: 480 gpm (30 L/s), 65 feet head (194 kPa),
81% pump eff., 91% motor eff., 98% VSD eff.
ASHRAE Journal|March 2002
33
New Tools for
Specifying BACnet
About the Author
A
By Steven T. Bushby, Member ASHRAE
Steven T. Bushby is an engineer in the Building
and Fire Research Laboratory for the National
Institute of Standards and Technology in
Gaithersburg, Md. He is chairman of Standing
Standards Project Committee 135, BACnet-A
Data Communication Protocol for Building
Automation and Control.
NSI/ASHRAE Standard 135-1995, BACnet - A Data Communica-
tion Protocol for Building Automation and Control Networks\* ush-
ered in a new era for building automation and control systems by
making it possible to integrate building control products made by
different manufacturers. Today, hundreds of thousands of BACnet
products are installed around the world (Figure 1).1 BACnet prod-
ucts are used to control HVAC, lighting, and fire detection systems,
and for integrated equipment control. Despite the success of BACnet
projects, owners and consulting engineers continue to struggle with
properly specifying these integrated systems.
To address this need, Addendum d to
the standard was developed to provide
new tools for specifiers. This addendum
and several others have been incorporated
into the 2001 version of the standard.
Addendum d replaces BACnet Clause
22, Conformance and Specification. The
addendum introduces a new concept
called BACnet Interoperability Building
Blocks (BIBBs). As the name suggests,
each BIBB defines a small portion of
BACnet functionality needed to perform
a particular task.
BIBBS are combined to build the
BACnet functional requirements for a de-
vice in a specification. Before explain-
ing BIBBs and their use in more detail, it
is helpful to discuss why this change was
made.
owner, or his representative, must assume
the responsibility of ensuring that com-
munication and integration details are
handled properly. This is especially true
for large systems involving multiple
buildings that change over time. These
details cannot be left to whatever ven-
dor gets a particular part of the job. A
new set of issues must be considered for
developing a project specification and
then managing the project.
The BACnet standard offers many fea-
tures and options. Why is it so complex?
After all, the best way to achieve
interoperability is to eliminate choices
and make everything the same. However,
various components of an integrated
building automation system have unique
application needs. A chiller controller is
not the same as a VAV box controller or a
smoke detector. Variations exist in the
amount of information to be exchanged
and the cost and speed constraints on the
underlying network technology.
BACnet is the only consensus-devel-
oped communication standard in the
building industry. The goal of BACnet’s
developers was to provide a comprehen-
sive solution to meet the needs of all com-
\* BACnet is a registered trademark of ASHRAE. Use of trademark names does not
imply recommendation of any commercial products by the National Institute of Stan-
dards and Technology.
The Past: Specifying BACnet
Developing a good BACnet specifi-
cation is not difficult if you have exper-
tise in computer communication
protocols and understand the features of
BACnet. The problem is that few people
in the building industry have that kind
of expertise.
Historically, owners and consulting
engineers did not need to understand
communication protocol issues. Most
jobs relied on a single vendor to handle
the communication details. Other than
establishing some minimum performance
requirements, there was no need to delve
into the details of the communications.
Having the flexibility of open,
interoperable building automation sys-
tems involves a tradeoff. The building

34
March 2002|ASHRAE Journal
ponents in a distributed building automation system. That in-
cludes devices for HVAC, lighting, and access control, as well as
fire detection and other building system functions. One size
does not fit all. Options were needed that provided flexibility
for the system. This flexibility is one of BACnet’s main strengths
and the primary reason it will stand the test of time. It also makes
specifying systems more difficult.
The 1995 BACnet Standard
The 1995 standard contained tools intended to make it easier
for people without expertise in computer communications to
select BACnet features for a project. It didn’t make sense to
combine all of the features of BACnet into a single product.
The feature set needed to be divided into useable parts that
could be selected to meet the requirements of various compo-
nents of a BACnet system. Only those BACnet features needed
for a particular application would be implemented. The guid-
ing principles used include:
•
Link communication capabilities to application needs
that are well understood;
•
More is not always better. Provide the needed capa-
bilities and no more; and
•
Provide a path for innovation. Don’t lock in today’s
approach to distributing control functionality.
The result was a set of hierarchical conformance classes
and an orthogonal grouping concept based on particular ap-
plications such as detecting and announcing alarms or serv-
ing as a time master. These collections of communication
capabilities were called functional groups. The idea was to
select an appropriate conformance class and then add func-
Figure 1: The shaded areas depict 82 countries and territories where BACnet systems are installed.
Advertisement in the print edition formerly in this space.
ASHRAE Journal|March 2002
35
BACnet
tional groups until the desired functionality was represented.
It didn’t work.
The simultaneous use of two fundamentally different ap-
proaches to dividing BACnet features was confusing. This
approach did not allow specifiers to describe requirements in
easy to understand language. Numerical conformance classes
were used to avoid locking capabilities into specific control
devices, thereby stifling innovation. In practice, people
specified the highest class thinking it must be the best, in-
stead of specifying only what was needed. The inherent asym-
metry of the communication process was not well represented.
And finally, the granularity of the choices turned out to
be too coarse.
The Present: Using BIBBs
The original goals were on target but the end result did not
work as well as hoped. ASHRAE Standing Standards Project
Committee 135, the committee charged with maintaining the
standard, turned to a work in progress for inspiration.
A group of experts in specifying building automation sys-
tems was developing a guideline on that subject (now pub-
lished as ASHRAE Guideline 13-2000, Specifying Direct
Digital Control Systems). This guideline recommends specify-
ing DDC systems by describing the requirements in five
interoperability areas: data sharing, alarm and event manage-
ment, scheduling, trending, and device and network manage-
ment. These five interoperability areas represent the
capabilities needed by building operators to perform the day-
to-day activities of running a building.
It seemed to make sense to define components of BACnet
functionality within these broad categories to make it easier to
specify BACnet. It was decided to use small building blocks
so that, for each functional area, a specifier can select from a
range of capabilities that best meet the intended application
of the device. The idea for BACnet Interoperability Building
Blocks (BIBBs) was born.
BIBBs come in pairs, designated A and B, that reflect the
client/server nature of control system communication. The A
BIBB represents the client or device that is trying to obtain
information or command an action. The B BIBB represents the
server or device that provides the data or carries out the com-
manded action. If two devices support the complementary
BACnet capabilities (the A and B side of the same BIBB), then
they are interoperable from the standpoint of that function.
Table 1 lists a portion of the BIBBs defined in Addendum d
and the shorthand notation used to reference them.
The basic idea is that for each kind of device included in a
specification (e.g., workstation, building controller, applica-
tion specific controller, etc.), the functional areas they need to
support are selected. Then, BIBBs that apply to that functional
area are chosen to match the level of desired sophistication.
An example might help make this clear.
Table 2: BACnet application-specific controller requirements.
s
B
B
I
B
g
n
ir
a
h
S
-
a
t
a
D
B
-
P
R
-
S
D
,
A
-
P
R
-
S
D
ytr
e
p
o
r
P
d
a
e
R
-
g
nir
a
h
S
a
t
a
D
B
-
M
P
R
-
S
D
,
A
-
M
P
R
-
S
D
el
p
itlu
M
ytr
e
p
o
r
P
d
a
e
R
-
g
nir
a
h
S
a
t
a
D
B
-
P
W
-
S
D
,
A
-
P
W
-
S
D
ytr
e
p
o
r
P
e
tir
W
-
g
nir
a
h
S
a
t
a
D
B
-
M
P
W
-
S
D
,
A
-
M
P
W
-
S
D
el
p
itlu
M
ytr
e
p
o
r
P
e
tir
W
-
g
nir
a
h
S
a
t
a
D
t
n
e
v
E
d
n
a
m
r
a
l
A
s
B
B
I
B
t
n
e
m
e
g
a
n
a
M
B
-I-
N
-
E
A
,
A
-
N
-
E
A
la
n
r
e
t
n
I
-
n
o
it
a
cifit
o
N
-
t
n
e
v
E
&
m
r
al
A
)
e
civ
e
d
e
h
t
o
t
la
n
r
e
t
ni
st
n
e
v
e
(
B
-
E
-
N
-
E
A
,
A
-
N
-
E
A
la
n
r
e
tx
E
-
n
o
it
a
cifit
o
N
-
t
n
e
v
E
&
m
r
al
A
)
e
civ
e
d
e
h
t
o
t
la
n
r
e
tx
e
st
n
e
v
e
(
B
-
K
C
A
-
E
A
,
A
-
K
C
A
-
E
A
st
n
e
m
g
d
el
w
o
n
k
c
A
-
t
n
e
v
E
&
m
r
al
A
B
-
O
F
N
I-
E
A
,
A
-
O
F
N
I-
E
A
r
o
t
c
ell
o
c
(
n
o
it
a
m
r
o
f
n
I
-
t
n
e
v
E
&
m
r
al
A
t
u
o
b
a
n
o
it
a
m
r
o
f
ni
y
r
a
m
m
u
s
e
d
iv
o
r
p
)
st
n
e
v
e
ts
a
p
s
B
B
I
B
g
n
il
u
d
e
h
c
S
B
-I-
D
E
H
C
S
,
A
-
D
E
H
C
S
e
h
t
o
t
la
n
r
e
t
ni
s
n
o
it
c
a
g
nilu
d
e
h
c
S
e
civ
e
d
B
-
E
-
D
E
H
C
S
,
A
-
D
E
H
C
S
e
h
t
o
t
la
n
r
e
tx
e
s
n
o
it
c
a
g
nilu
d
e
h
c
S
e
civ
e
d
k
r
o
w
t
e
N
d
n
a
e
c
i
v
e
D
s
B
B
I
B
t
n
e
m
e
g
a
n
a
M
B
-
B
D
D
-
M
D
,
A
-
B
D
D
-
M
D
e
civ
e
D
ci
m
a
n
y
D
-
t
n
e
m
e
g
a
n
a
M
e
civ
e
D
)
s
e
civ
e
d
t
e
n
C
A
B
r
e
h
t
o
d
nif(
g
ni
d
ni
B
B
-
B
O
D
-
M
D
,
A
-
B
O
D
-
M
D
t
c
ej
b
O
ci
m
a
n
y
D
-
t
n
e
m
e
g
a
n
a
M
e
civ
e
D
)
st
c
ej
b
o
t
e
n
C
A
B
r
e
h
t
o
d
nif(
g
ni
d
ni
B
B
-
C
C
D
-
M
D
,
A
-
C
C
D
-
M
D
e
civ
e
D
-
t
n
e
m
e
g
a
n
a
M
e
civ
e
D
ylir
a
r
o
p
m
e
t(
l
o
rt
n
o
C
n
o
it
a
cin
u
m
m
o
C
)
e
civ
e
d
a
e
c
n
elis
B
-
S
T
-
M
D
,
A
-
S
T
-
M
D
-
t
n
e
m
e
g
a
n
a
M
e
civ
e
D
)
e
m
it
la
c
o
l(
n
o
it
a
zin
o
r
h
c
n
y
S
e
m
iT
B
-
C
T
U
-
M
D
,
A
-
C
T
U
-
M
D
-
t
n
e
m
e
g
a
n
a
M
e
civ
e
D
n
o
it
a
zin
o
r
h
c
n
y
S
e
m
iT
C
T
U
B
-
D
R
-
M
D
,
A
-
D
R
-
M
D
e
zilaitinie
R
-
t
n
e
m
e
g
a
n
a
M
e
civ
e
D
)
e
civ
e
d
a
t
e
s
e
r
yle
t
o
m
e
r(
e
civ
e
D
Table 1: Sample BACnet Interoperability Building Blocks.
a
e
r
A
n
o
it
a
c
il
p
p
A
d
e
ri
u
q
e
R
s
B
B
I
B
n
a
C
t
a
h
T
y
til
a
n
o
it
c
n
u
F
d
e
ifi
c
e
p
S
e
B
g
nir
a
h
S
a
t
a
D
B
-
P
W
-
S
D
B
-
P
R
-
S
D
e
h
t
e
d
iv
o
r
p
o
t
ytili
b
A
•
stif
o
y
n
a
f
o
s
e
ula
v
n
o
p
u
st
c
ej
b
o
t
e
n
C
A
B
ts
e
u
q
e
r
w
o
lla
o
t
ytili
b
A
•
r
o
e
m
o
s
f
o
n
o
it
a
cifi
d
o
m
st
c
ej
b
o
t
e
n
C
A
B
stif
o
lla
e
civ
e
d
r
e
h
t
o
n
a
y
b
t
n
e
v
E
d
n
a
m
r
al
A
t
n
e
m
e
g
a
n
a
M
e
n
o
n
st
n
e
m
e
riu
q
e
r
o
N
g
nilu
d
e
h
c
S
e
n
o
n
st
n
e
m
e
riu
q
e
r
o
N
g
ni
d
n
e
r
T
e
n
o
n
st
n
e
m
e
riu
q
e
r
o
N
k
r
o
w
t
e
N
&
e
civ
e
D
t
n
e
m
e
g
a
n
a
M
e
n
o
n
st
n
e
m
e
riu
q
e
r
o
N
36
March 2002|ASHRAE Journal
How to Use a BIBB
The data-sharing BIBBs contain, among others,
ReadProperty, ReadPropertyMultiple, WriteProperty, and
WritePropertyMultiple. The ReadProperty service provides a
way to read a single property of a single object. The
WriteProperty service provides a way to write to a single prop-
erty of a single object. ReadPropertyMultiple and
WritePropertyMultiple are more complicated in that they can
read or write to multiple properties, possibly from multiple
objects, in a single message. Reading or writing multiple val-
ues at one time can improve communication efficiency. How-
ever, this requires more memory and processor resources, and
is thus more expensive.
To select a BIBB the specifier must decide which level of
capability is most appropriate. Consider a very simple appli-
cation-specific controller.
•
Does it have data that needs to be shared with some
other device in the system? The answer is almost cer-
tainly yes. This means that it must support the B-side
of one of the ReadProperty BIBBs (some other de-
vice can read the properties of its objects).
•
Does it have the resources to answer requests for
more than one data value at a time? Let’s assume
the answer is no. That means DS-RP-B is the appro-
priate choice.
•
Does it need to provide a way for another device to
change the value of one or more of its properties
(e.g., a setpoint)? If yes, then it should also sup-
port DS-WP-B.
•
Does it need to get data from or change values in
another device? It probably doesn’t, which means that
it does not need any of the A side BIBBs.
The end result is a specification that these controllers must
support DS-RP-B and DS-WP-B. This type of reasoning for
each of the application area can be used to select building
blocks that define the communication capabilities for any
BACnet device.
Standard Device Profiles
It still requires expertise to select all of the appropriate
BIBBs. To make this process easier, Addendum d defines a
standardized version of several typical control system com-
ponents: a BACnet Operator Workstation; a BACnet Build-
ing Controller; a BACnet Advanced Application Controller;
a BACnet Application Specific Controller; a BACnet Smart
Actuator; and a BACnet Smart Sensor. The set of BIBBs for
each of these devices is already selected and listed in a table.
In order for a vendor to claim to meet the communication
requirements for one of these standard BACnet devices, all of
the listed BIBBs must be supported.
Some vendors may object to the categorization of their equip-
ment. While every vendor will claim that their product is unique,
specifiers need to be able to have these broad categories when
selecting equipment. This is a common approach used with
mechanical equipment such as air handlers. Specifiers select
the generic category for the application and then describe the
feature set in detail. The BACnet committee used this same
approach for DDC component selection.
The standard provides guidance about what type of func-
tionality can be specified for each of the standard device
types, knowing that the underlying communication details
are supported. This allows the specifying engineer to focus
on the application requirements instead of the communica-
tion requirements.
A BACnet Application Specific Controller (B-ASC) is de-
fined as a device with limited resources and limited or no
programmability that is intended for use in a specific applica-
tion. Table 2 shows the communication requirements for a B-
ASC and the kind of application functionality that can be
specified. A specification that uses this profile should state
that the controllers provided should meet the requirements of
n
o
it
a
c
il
p
p
A
a
e
r
A
d
e
ri
u
q
e
R
s
B
B
I
B
n
a
C
t
a
h
T
y
til
a
n
o
it
c
n
u
F
d
e
ifi
c
e
p
S
e
B
g
nir
a
h
S
a
t
a
D
B
-
P
R
-
S
D
B
-
M
P
R
-
S
D
B
-
P
W
-
S
D
B
-
M
P
W
-
S
D
•
e
h
t
e
d
iv
o
r
p
o
t
ytili
b
A
stif
o
y
n
a
f
o
s
e
ula
v
n
o
p
u
st
c
ej
b
o
t
e
n
C
A
B
ts
e
u
q
e
r
•
w
o
lla
o
t
ytili
b
A
lla
r
o
e
m
o
s
f
o
n
o
it
a
cifi
d
o
m
y
b
st
c
ej
b
o
t
e
n
C
A
B
stif
o
e
civ
e
d
r
e
h
t
o
n
a
d
n
a
m
r
al
A
t
n
e
v
E
t
n
e
m
e
g
a
n
a
M
B
-I-
N
-
E
A
B
-
K
C
A
-
E
A
B
-
O
F
N
I-
E
A
•
d
e
ti
m
ilf
o
n
o
it
a
r
e
n
e
G
t
n
e
v
e
d
n
a
m
r
ala
ytili
b
a
e
h
t
d
n
a
s
n
o
it
a
cifit
o
n
o
t
m
e
h
t
t
c
e
ri
d
o
t
st
n
ei
p
ic
e
r
•
g
nik
c
a
r
T
f
o
st
n
e
m
g
d
el
w
o
n
k
c
a
n
a
m
u
h
m
o
rf
s
m
r
ala
s
r
o
t
a
r
e
p
o
•
m
r
ala
f
o
t
n
e
m
ts
uj
d
A
s
r
e
t
e
m
a
r
a
p
g
nilu
d
e
h
c
S
B
-I-
D
E
H
C
S
•
elu
d
e
h
c
s
o
t
ytili
b
A
e
civ
e
d
la
c
o
l
e
h
t
ni
s
n
o
it
c
a
e
m
it
d
n
a
e
t
a
d
n
o
d
e
s
a
b
g
ni
d
n
e
r
T
e
n
o
n
st
n
e
m
e
riu
q
e
r
o
N
&
e
civ
e
D
k
r
o
w
t
e
N
t
n
e
m
e
g
a
n
a
M
B
-
B
D
D
-
M
D
B
-
B
O
D
-
M
D
B
-
C
C
D
-
M
D
B
-
C
T
U
-
M
D
r
o
B
-
S
T
-
M
D
B
-
D
R
-
M
D
o
t
d
n
o
p
s
e
r
o
t
ytili
b
A
•
s
u
t
a
ts
sti
t
u
o
b
a
s
eir
e
u
q
o
t
d
n
o
p
s
e
r
o
t
ytili
b
A
•
n
o
it
a
m
r
o
f
ni
r
o
f
sts
e
u
q
e
r
st
c
ej
b
o
stif
o
y
n
a
t
u
o
b
a
o
t
d
n
o
p
s
e
r
o
t
ytili
b
A
•
l
o
rt
n
o
c
n
o
it
a
cin
u
m
m
o
c
s
e
g
a
s
s
e
m
sti
e
zin
o
r
h
c
n
y
s
o
t
ytili
b
A
•
n
o
p
u
k
c
o
lc
la
n
r
e
t
ni
ts
e
u
q
e
r
m
r
o
fr
e
p
o
t
ytili
b
A
•
n
o
p
u
n
o
it
a
zilaitinie
r
ts
e
u
q
e
r
Table 3: BACnet advanced application controller requirements.
ASHRAE Journal|March 2002
37
BACnet
a B-ASC. The specifier then adds specific functional require-
ments that fall within the range of those indicated for the de-
vice. In this case the specification should indicate which values
are shared and how they are used. It also should indicate which
values are modifiable and by whom.
A somewhat more complicated device is a BACnet Ad-
vanced Application Controller (B-AAC). A B-AAC is a de-
vice that may be intended for a specific application but it
supports some degree of programmability and has a richer set
of features than B-ASC. Table 3 shows the communication
requirements for a B-AAC and the kind of application func-
tionality that can be specified. For this device, it is possible
to specify more complicated application functions such as
generating alarms, defining schedules, and synchronizing
clocks. The overall idea of this approach is to keep the work
focused on what the specifier knows—the requirements of
the building control application.
The standard devices are intended to be a guide. If they
meet the needs of a project, use them to make life easier. If the
project has special needs for one or more devices, then go
back to the complete set of BIBBs and select the most appro-
priate ones. Specification to this level of detail requires a
more complete understanding of the communication details.
To do it well requires more work and expertise than specify-
ing the standard device types.
Other Specification Issues
All of the discussion in this article applies to application
functionality of the BACnet devices. Other specification
issues must be carefully considered to make the project
successful over time. These include which network technolo-
gies to use, a naming convention for BACnet objects,
and a numbering convention for BACnet networks. These
issues are discussed in detail in NISTIR 6392.2 This
document was prepared for the General Services Administra-
tion to help it develop high-quality BACnet specifications.
NISTIR 6392 includes a checklist that can be used to
determine whether a BACnet specification is complete.
NISTIR 6392 predates the final version of Addendum d.
It was based on a draft version of the BIBBs that differ in
some details from the version adopted as part of the standard.
What Happened to Gateways?
The list of standard BACnet devices does not include a
gateway. This may seem strange since many projects need a
gateway to connect to previously installed non-BACnet sys-
tems. Inclusion of a gateway profile was a topic of consider-
able debate. Eventually, it was decided that a gateway could
be made to have the same functionality as any of the stan-
dard devices. The needs and cost constraints of a particular
project should dictate how much functionality is required in
a gateway. For this reason no standard gateway was included.
Although this is a reasonable argument, very little guidance
is provided for the individual who needs to specify gateway
requirements. NISTIR 6392 includes BIBB requirements for
a gateway and recommendations for the other functional re-
quirements that should be specified.
Summary
The BACnet standard makes it possible to integrate a vari-
ety of building automation and control products. Building
owners and consulting specifying engineers have had
difficulty understanding how to write quality BACnet speci-
fications. It has been difficult because, for the most part,
specifiers have no background in computer communications,
and the tools provided in the 1995 standard to bridge this
gap have not worked well in practice. Newly approved
Addendum d to the BACnet standard improves the situation
by defining a set of interoperability building blocks that can
be used to clearly define the communication requirements of
a BACnet system.
The addendum also includes several standardized build-
ing control devices for which BIBBs have already been
selected. Guidance is provided regarding the type of
application functionality that can be specified for each of
these devices. The intent is to provide a reliable communica-
tion framework from which the specifying engineer can
build using what he knows best, the functional requirements
of the application.
References
1. BMA 2000 Annual Report, p. 9, BACnet Manufacturers
Association, 55 Temple Place, Boston, MA 02111-1300.
2. 1999. NISTIR 6392, GSA Guide to Specifying Interoperable
Building Automation and Control Systems Using ANSI/ASHRAE
Standard 135-1995, BACnet. National Institute of Standards and Tech-
nology. Available online at www.BACnet.org.
Advertisement in the print edition formerly in this space.
ASHRAE Journal|March 2002
23
About the Author
M
By John Murphy, Member ASHRAE
John Murphy is a senior application engineer with
Trane Commercial Systems, La Crosse, Wis.
icrobial contamination is a common cause of occupant complaints
and indoor air quality (IAQ) problems in buildings. ANSI/ASHRAE
Standard 62-2001, Ventilation for Acceptable Indoor Air Quality and the
United States Environmental Protection Agency (EPA) both recom-
mend that indoor relative humidity be maintained below 60% to mini-
mize the risks of microbial growth.
tem must be analyzed at both full- and
part-load conditions.
Since it was added to the ASHRAE
Handbook—Fundamentals, many de-
signers use the peak dew point condi-
tion to analyze the part-load dehumidi-
fication performance of a system. How-
ever, do not assume that this peak dew
point represents the worst-case condition
for space humidity control. Space hu-
midity depends as much on space sen-
sible load, space sensible heat ratio (SHR),
and the way the HVAC system is con-
trolled, as it does on the condition of the
outdoor air.
To demonstrate, consider a 10,000 ft3
(283 m3) classroom in Jacksonville, Fla.,
that accommodates 30 people. The basic
CV system serving this classroom con-
tains a chilled-water cooling coil with a
modulating control valve for capacity
control. For thermal comfort, the space
setpoint is 74°F (23.3°C) dry bulb. Sup-
ply airflow is 1,500 cfm (0.7 m3/s), which
equates to nine air changes per hour. To
provide adequate ventilation, Standard
62-2001requires 15 cfm (8 L/s) of out-
door air for each person, or 450 cfm (0.2
m3/s) for this space.
Historically, mechanical HVAC sys-
tems have focused on controlling the dry-
bulb temperature within an occupied
space. Space humidity has not been ac-
tively controlled and has often been de-
scribed as coincidental.
This article uses basic psychrometric
analyses to discuss the dehumidification
performance of various cold-coil HVAC
systems in non-residential comfort-cool-
ing applications—particularly at part-
load conditions. The dehumidification
performance of a system hinges on its
ability to reduce the temperature of the
air passing through the cooling coil be-
low the dew point of the air. Ironically,
the widely used single-zone, constant-
volume system can also be the most prob-
lematic when it comes to dehumidifica-
tion at part load.
Constant-Volume Systems
The basic constant-volume (CV) sys-
tem consists of an air handler (contain-
ing a fan and coil) that supplies a con-
stant volume of air to a single thermal
zone. A thermostat compares the zone
dry-bulb temperature to the setpoint and
modulates the capacity of the cooling
coil, adjusting the supply-air tempera-
ture until the zone temperature matches
the setpoint. This type of system indi-
rectly (or coincidentally) controls space
humidity. Water vapor condenses on the
coil whenever its surface temperature is
lower than the dew point of the air pass-
ing through it. Less cooling capacity, and
therefore a warmer coil surface, means
less dehumidification.
The peak sensible load on the cooling
coil does not typically occur at the same
time as the peak latent load. Cooling
coils that are controlled to maintain the
dry-bulb temperature in the zone often
operate without adequate latent capac-
ity at peak latent load conditions. For a
complete understanding of a system’s
