dehumidification performance, the sys-
24
March 2002|ASHRAE Journal
Per
er
er
er
erformance at P
formance at P
formance at P
formance at P
formance at Peak Dr
eak Dr
eak Dr
eak Dr
eak Dry-Bulb Condition
y-Bulb Condition
y-Bulb Condition
y-Bulb Condition
y-Bulb Condition
The peak outdoor dry-bulb condition for Jacksonville is
96°F dry bulb, with an average coincident wet bulb of 76°F
(35.7°C DB, 24.5°C WB). At this condition, the sensible and
latent loads calculated for the space—29,750 Btu/h (8.7 kW)
and 5,250 Btu/h (1.5 kW), respectively—yield a space sen-
sible heat ratio (SHR) of 0.85. These are space loads only; the
load due to the introduction of outdoor air for ventilation is
intended to be offset by the cooling coil. Also, only the latent
(moisture) load due to occupants is considered in this example.
For simplicity, other sources of indoor moisture, such as infil-
tration and vapor pressure diffusion, are neglected. If included,
these additional moisture sources would result in even higher
space humidity levels. Reference 4 includes more detail on
indoor sources of moisture.
Given the supply airflow of 1,500 cfm (0.7 m3/s), the system
must deliver air at 55.7°F (13.1°C) to offset the sensible load
in the space and maintain setpoint.
(
)
(
)








°
=
∴
=
−
°
×
×
=
°
=
∴
=
−
°
×
×
=
C
.
kW
.
C
.
s
m
0.7
1.21
F
.
Btu/h
,
F
cfm
,
.
3
1
13
7
8
3
23
7
55
750
29
74
500
1
085
1
sa
sa
s
sa
sa
s
T
T
Q
T
T
Q
At this condition, the resulting space relative humidity is
52% (Figure 1). The cooling coil removes both sensible heat
and moisture, directly controlling space temperature and in-
directly reducing space humidity.
Performance at Peak Dew-Point Condition
Performance at Peak Dew-Point Condition
Performance at Peak Dew-Point Condition
Performance at Peak Dew-Point Condition
Performance at Peak Dew-Point Condition
As the space sensible load drops, however, this system al-
lows the supply-air temperature to rise by reducing the
capacity of the cooling coil. Although this control action
successfully maintains the space dry-bulb temperature, it also
reduces the amount of moisture that condenses on the coil,
and space humidity rises.
The peak outdoor dew-point condition for Jacksonville is
76°F dew point, with an average coincident dry bulb of 84°F
(24.6°C DP, 28.8°C DB). At this condition, the sensible load
in the classroom drops to 17,850 Btu/h (5.2 kW) as a result of
a lower outdoor dry-bulb temperature and the lower solar and
conducted heat gains. The latent load due to occupants re-
mains unchanged (5,250 Btu/h [1.5 kW]), however, and the
space SHR drops to 0.77. Due to the lower space sensible
load, the 1,500 cfm (0.7 m3/s) of supply air must be delivered
at a warmer temperature—63°F (17.2°C)—to prevent
overcooling the space.
n
o
it
a
c
o
L
-
w
e
D
k
a
e
P
t
n
i
o
P
n
o
iti
d
n
o
C
g
n
itl
u
s
e
R
e
c
a
p
S
H
R
y
n
i
a
R
,l
o
o
C
y
a
D
g
n
itl
u
s
e
R
e
c
a
p
S
H
R
e
r
o
m
itl
a
B
,P
D
F
°
5
7
B
D
F
°
3
8
,P
D
C
°
8
.
3
2
(
)
B
D
C
°
1
.
8
2
%
2
6
,
B
D
F
°
0
7
B
W
F
°
9
6
,
B
D
C
°
2
.
1
2
(
)
B
W
C
°
6
.
0
2
%
5
6
s
a
ll
a
D
,P
D
F
°
5
7
B
D
F
°
2
8
,P
D
C
°
7
.
3
2
(
)
B
D
C
°
0
.
8
2
%
6
6
,
B
D
F
°
0
7
B
W
F
°
9
6
,
B
D
C
°
2
.
1
2
(
)
B
W
C
°
6
.
0
2
%
8
6
r
e
v
n
e
D
,P
D
F
°
0
6
B
D
F
°
9
6
,P
D
C
°
6
.
5
1
(
)
B
D
C
°
4
.
0
2
%
5
5
,
B
D
F
°
3
6
B
W
F
°
1
6
,
B
D
C
°
2
.
7
1
(
)
B
W
C
°
1
.
6
1
%
8
5
,
e
lli
v
n
o
s
k
c
a
J
.
a
l
F
,P
D
F
°
6
7
B
D
F
°
4
8
,P
D
C
°
6
.
4
2
(
)
B
D
C
°
8
.
8
2
%
7
6
,
B
D
F
°
0
7
B
W
F
°
9
6
,
B
D
C
°
2
.
1
2
(
)
B
W
C
°
6
.
0
2
%
3
7
s
e
l
e
g
n
A
s
o
L
,P
D
F
°
7
6
B
D
F
°
5
7
,P
D
C
°
4
.
9
1
(
)
B
D
C
°
6
.
3
2
%
2
6
,
B
D
F
°
3
6
B
W
F
°
2
6
,
B
D
C
°
2
.
7
1
(
)
B
W
C
°
7
.
6
1
%
5
6
s
il
o
p
a
e
n
n
i
M
,P
D
F
°
3
7
B
D
F
°
3
8
,P
D
C
°
5
.
2
2
(
)
B
D
C
°
5
.
8
2
%
6
6
,
B
D
F
°
0
7
B
W
F
°
9
6
,
B
D
C
°
2
.
1
2
(
)
B
W
C
°
6
.
0
2
%
0
7
n
a
S
o
c
s
i
c
n
a
r
F
,P
D
F
°
9
5
B
D
F
°
6
7
,P
D
C
°
2
.
5
1
(
)
B
D
C
°
4
.
9
1
%
6
5
,
B
D
F
°
4
5
B
W
F
°
3
5
,
B
D
C
°
2
.
2
1
(
)
B
W
C
°
7
.
1
1
%
6
5
m
e
t
s
y
S
g
n
itl
u
s
e
R
t
a
H
R
e
c
a
p
S
b
l
u
B
-
y
r
D
k
a
e
P
n
o
iti
d
n
o
C
g
n
itl
u
s
e
R
t
a
H
R
e
c
a
p
S
-
w
e
D
k
a
e
P
n
o
iti
d
n
o
C
t
n
i
o
P
g
n
itl
u
s
e
R
n
o
H
R
e
c
a
p
S
y
a
D
y
n
i
a
R
,l
o
o
C
,
c
i
s
a
B
-t
n
a
t
s
n
o
C
e
m
u
l
o
V
m
e
t
s
y
S
%
2
5
%
7
6
%
3
7
-
n
a
F
h
ti
W
d
e
e
p
S
t
n
e
m
t
s
u
j
d
A
%
2
5
%
0
6
%
8
6
-
d
e
x
i
M
h
ti
W
s
s
a
p
y
B
ri
A
%
2
5
%
5
6
%
8
6
-
d
e
x
i
M
h
ti
W
s
s
a
p
y
B
ri
A
d
n
a
-
n
a
F
d
e
e
p
S
t
n
e
m
t
s
u
j
d
A
%
2
5
%
8
5
%
5
6
-
n
r
u
t
e
R
h
ti
W
s
s
a
p
y
B
ri
A
li
o
C
ll
u
F
(
tr
a
P
t
a
e
c
a
F
)
d
a
o
L
%
2
5
%
5
5
%
0
6
-
n
r
u
t
e
R
h
ti
W
s
s
a
p
y
B
ri
A
d
e
c
u
d
e
R
(
t
a
e
c
a
F
li
o
C
)
d
a
o
L
tr
a
P
%
2
5
%
4
6
%
6
6
Table 1: Basic CV system performance for various cities.
Table 2: Coincidental dehumidification performance for
various enhancements to CV systems.
ASHRAE Journal|March 2002
25
Dehumidification
(
)
(
)








°
=
∴
=
−
°
×
×
=
°
=
∴
=
−
°
×
×
=
C
.
kW
.
C
.
s
m
0.7
1.21
F
Btu/h
,
F
cfm
,
.
3
2
17
2
5
3
23
63
850
17
74
500
1
085
1
sa
sa
s
sa
sa
s
T
T
Q
T
T
Q
This warmer air, combined with a lower space SHR, raises
the relative humidity in the classroom from 52% to 67%—
well above the 60% limit recommended by ASHRAE.
This is not simply a coil sizing issue. Whenever a partial-
sensible-load condition exists, the thermostat reduces the
capacity of the cooling coil. Less moisture is removed from
the air and space humidity rises. Oversizing the cooling coil
will not prevent this shortfall in latent capacity if system
control is based solely on sensible conditions (space dry-
bulb temperature).
Performance on a Cool, Rainy Day
Performance on a Cool, Rainy Day
Performance on a Cool, Rainy Day
Performance on a Cool, Rainy Day
Performance on a Cool, Rainy Day
Finally, we will consider a cool, rainy day—70°F dry bulb,
69°F wet bulb (21.2°C DB, 20.6°C WB). At this condition, the
sensible load in the classroom drops even further to 12,250
Btu/h (3.6 kW). The latent load again remains unchanged, so
the space SHR drops to 0.70. To avoid overcooling the space,
the supply-air temperature must be 66.5°F (19.2°C).
(
)
(
)








°
=
∴
=
−
°
×
×
=
°
=
∴
=
−
°
×
×
=
C
.
kW
.
C
.
s
m
0.7
1.21
F
.
Btu/h
,
F
cfm
,
.
3
1
19
6
3
3
23
5
66
250
12
74
500
1
085
1
sa
sa
s
sa
sa
s
T
T
Q
T
T
Q
The result is that the relative humidity in the classroom rises
to 73%. Again, space humidity can depend as much on space
sensible load, space SHR, and control of the HVAC system, as
it does on outdoor conditions.
Impact of Outdoor Air Quantity
Impact of Outdoor Air Quantity
Impact of Outdoor Air Quantity
Impact of Outdoor Air Quantity
Impact of Outdoor Air Quantity
Some believe that indoor humidity problems result prima-
rily from the deliberate introduction of humid outdoor air for
ventilation. However, consider what happens if the outdoor
airflow for this example classroom is reduced to 150 cfm
(0.07 m3/s), or 5 cfm/person (2.67 L/s/person).
Because the space sensible and latent loads are unchanged
(only the ventilation load changes), the supply-air tempera-
ture and space SHR are also unchanged. At the peak dry-
bulb condition, the resulting space relative humidity is 50%
(Figure 2), as compared to 52% with the proper quantity of
ventilation air. But, at the peak dew point condition, the
resulting space humidity is nearly 65%, and on the cool,
rainy day, it is 70%.
Reducing the ventilation rate lowers space humidity
slightly, but may not adequately solve the problem of high
space humidity levels associated with CV systems that are
controlled based on space dry-bulb temperature alone. More
importantly, it results in underventilated spaces, possibly
leading to other IAQ problems.
The use of traditional packaged, direct-expansion (DX) air-
conditioning equipment can compound the indoor humidity
problem in CV systems with higher ventilation rates. More
outdoor air, especially in humid climates, increases the re-
quired cooling and dehumidification capacity. Because this
type of equipment has a limited cfm/ton range, this increase in
capacity often results in higher supply airflow, corresponding
warmer supply-air temperatures, and elevated space humidity
levels. The cycling of compressors in DX equipment compli-
cates the problem because condensate re-evaporates from the
coils when the compressors are off, but the fans remain on.
Impact of Climate
Impact of Climate
Impact of Climate
Impact of Climate
Impact of Climate
Contrary to popular belief, high indoor humidity levels can
be an issue in nearly all geographic locations, not just in areas
where hot, humid conditions prevail. Whenever high relative
humidity levels exist at or near a cold, porous surface, mois-
ture adsorption increases and moisture-related problems (such
as increased health risks from mold growth and premature re-
placement of equipment and furnishings) become likely.
Table 1 compares the dehumidification performance of this
basic, CV system serving this example classroom in various
climates. Notice how similar the peak dew point condition is
for many of the locations. In these regions, the part-load per-
formance of this example system is similar. In the dry climates
Figure 1: Basic constant-volume system.
Figure 2: Basic CV system (underventilated).
26
March 2002|ASHRAE Journal
(Denver and San Francisco), the system performs better be-
cause the outdoor air is dry enough to provide a dehumidify-
ing effect. Ignoring system operation at part-load conditions
can lead to high indoor humidity levels in many locations, not
just hot, humid climates.
Enhancements to Constant-Volume Systems
There are ways to improve the dehumidification performance
of a constant-volume system. Some enhancements directly
control space humidity while others improve the system’s abil-
ity to coincidentally dehumidify the air.
Supply-Air T
Supply-Air T
Supply-Air T
Supply-Air T
Supply-Air Tempering (Reheat)
empering (Reheat)
empering (Reheat)
empering (Reheat)
empering (Reheat)
The most common method used for directly controlling in-
door humidity in a CV system is to overcool the air to remove
moisture, and then temper (reheat) the air to avoid overcooling
the space. A humidity sensor in the space controls the capacity
of the cooling coil to remove moisture from the supply air and
maintain space humidity below an upper limit (typically the
ASHRAE-recommended limit of 60% RH).
The downstream heating coil raises the dry-bulb tempera-
ture of the supply air just enough to avoid overcooling
the space. However, as long as space humidity is below the
upper limit, the system performs just like the basic CV sys-
tem described earlier.
Supply-air tempering may use “new” energy or heat recov-
ered from some other part of the system. Does ANSI/ASHRAE/
IESNA Standard 90.1–2001, Energy Standard for Buildings
Except Low-Rise Residential Buildings prohibit the use of new
energy for reheat in CV systems? Not necessarily.
Section 6.3.2 of the standard does not prohibit the use
of new energy reheat, it only limits its use by defining the
exceptions where it is allowed. Smaller terminal equipment,
mid-size equipment that is capable of unloading to
50% capacity before reheat is used, and systems that serve
certain space types (such as museums, surgical suites, and
supermarkets) are exempt from this limitation. Additionally,
reheat is always allowed if at least 75% of the reheat energy
is recovered.
Treat the Outdoor Air Separately
reat the Outdoor Air Separately
reat the Outdoor Air Separately
reat the Outdoor Air Separately
reat the Outdoor Air Separately
Another method of directly controlling indoor humidity is
to individually treat the outdoor and return airstreams. Sepa-
rate cooling coils are controlled independently to maintain
both space temperature and humidity. A space humidity sen-
sor directly controls the capacity of the outdoor-air coil to
maintain space humidity below the upper limit. A space ther-
mostat directly controls the capacity of the return-air coil to
maintain space dry-bulb temperature at setpoint.
This can be accomplished using an entirely separate air han-
dler (a dedicated outdoor-air unit) to dehumidify all of the
outdoor air, to a dew point drier than the space, before deliver-
ing it directly to the occupied spaces, or to the mixing boxes
of other air handlers. Figure 3 shows a dedicated outdoor-air
unit delivering conditioned outdoor air directly to an occu-
pied space where a fan-coil handles the space load.
Alternatively, a single “dual-path” air handler can be used
to separately condition both airstreams in the same unit (Fig-
ure 3). Each airstream has its own cooling coil, but a single
constant-volume fan serves both paths. A stacked configura-
tion is often used to take advantage of the smaller footprint.
In addition to these direct humidity control enhancements,
there are other enhancements that simply improve the
indirect (or coincidental) dehumidification performance of a
CV system.
Fan Speed Adjustment
Fan Speed Adjustment
Fan Speed Adjustment
Fan Speed Adjustment
Fan Speed Adjustment
Many in-space terminal units, such as fan-coils and class-
room unit ventilators, have the ability to operate at multiple
fan speeds. Automatically reducing the fan speed as the first
step of cooling capacity reduction improves the dehumidifi-
cation performance of these CV units. The reduced airflow
results in a lower supply-air temperature for a given load con-
dition, and therefore, more moisture is removed from the air.
Face-and-Bypass Dampers
Face-and-Bypass Dampers
Face-and-Bypass Dampers
Face-and-Bypass Dampers
Face-and-Bypass Dampers
Face-and-bypass dampers arranged to allow air to bypass the
cooling coil can also improve the indirect dehumidification
performance of a CV system. A space thermostat controls cool-
Figure 4: Basic VAV system.
Figure 3: CV systems with separate path for OA treatment.
ASHRAE Journal|March 2002
27
Dehumidification
ing capacity by adjusting the positions of the linked face and
bypass dampers, regulating airflow through and around the
coil until the appropriate supply-air temperature is achieved.
Chilled-water flow through the cooling coil is held constant,
not modulated. While the entering water temperature and flow
rate are unchanged, the velocity of the air passing through the
coil drops at part load, allowing the air to get colder and more
moisture to condense. Resetting the temperature of the chilled
water, or varying water flow through the cooling coil, both
negatively impact the performance of this system enhance-
ment, and should be avoided.
There are two configurations for using face-and-bypass
dampers: mixed-air bypass and return-air bypass. Mixed-air
bypass blends cool, dry air leaving the cooling coil with mixed
air (a mixture of outdoor and return air). Return-air bypass
blends cool, dry air leaving the cooling coil with return air.
When the outdoor air contains more moisture than the return
air, return-air bypass is more effective because it usually di-
rects all of the moist outdoor air through the cooling coil.
Because of limited space, the implementation of return-air
bypass in terminal units often results in reduced coil face area
as the damper closes. In other words, as the load decreases, the
face damper prevents mixed air from passing through part of
the cooling coil. The effect is that the air passing through the
coil does not slow down much at part load. This results in
warmer air leaving the coil, and higher space humidity, than if
the entire face of the coil was available.
While direct dehumidification enhancements (supply-air
tempering and treating the outdoor air separately) can be used
to control space humidity to any desired limit, the indirect
enhancements simply improve the indirect (or coincidental)
dehumidification performance of the CV system. Table 2 com-
pares the performance of these indirect enhancements for our
classroom example.
VAV Systems
A variable-air-volume (VAV) system consists of a central air
handler that supplies constant-temperature air to multiple ther-
mal zones. A thermostat in each zone compares dry-bulb tem-
perature to the setpoint, and a VAV terminal unit modulates the
volume of air delivered to the zone in response to the chang-
ing sensible load. The central supply fan is modulated to main-
tain static pressure in the duct system and the capacity of the
central cooling coil is modulated to maintain a constant sup-
ply-air temperature.
VAV systems generally provide effective, indirect (or coin-
cidental) dehumidification over a wide range of indoor load
conditions. As long as any space needs cooling, the VAV air
handler supplies dry (low dew point) air to all of the VAV termi-
nal units. Let’s use the same example classroom to analyze the
dehumidification performance of this basic VAV system.
Per
er
er
er
erformance at P
formance at P
formance at P
formance at P
formance at Peak Dr
eak Dr
eak Dr
eak Dr
eak Dry-Bulb Condition
y-Bulb Condition
y-Bulb Condition
y-Bulb Condition
y-Bulb Condition
At the peak dry-bulb condition, the space sensible load
and supply-air temperature are the same as for the CV system.
Given the supply airflow of 1,500 cfm (0.7 m3/s), a supply-air
temperature of 55.7°F (13.1°C) is required to offset the space
sensible cooling load. The resulting space relative humidity
is 52% (Figure 4).
Performance at Peak Dew-Point Condition
Performance at Peak Dew-Point Condition
Performance at Peak Dew-Point Condition
Performance at Peak Dew-Point Condition
Performance at Peak Dew-Point Condition
At partial sensible-load conditions, the VAV system re-
sponds by reducing the quantity of air supplied to the space,
while maintaining a constant supply-air temperature. At the
part-load, peak dew point condition, the supply airflow is
reduced to 899 cfm (0.42 m3/s) to avoid overcooling the
space.
(
)
(
)








=
∴
=
°
−
°
×
×
=
=
∴
=
°
−
°
×
×
=
s
m
.
kW
.
C
.
C
.
1.21
cfm
Btu/h
,
F
.
F
.
3
42
0
2
5
1
13
3
23
899
850
17
7
55
74
085
1
sa
sa
s
sa
sa
s
V
V
Q
V
V
Q
Because the supply air is still cool and dry, the relative hu-
midity in the classroom only rises to 57%, as compared to 67%
for the basic CV system operating at this same condition.
Impact of Minimum Airflow Settings
Impact of Minimum Airflow Settings
Impact of Minimum Airflow Settings
Impact of Minimum Airflow Settings
Impact of Minimum Airflow Settings
Eventually, the sensible load in the space drops to a point
where the required airflow is below the minimum airflow set-
ting of the VAV terminal unit. The minimum airflow setting for
this example classroom is 700 cfm (0.33 m3/s).
On the cool, rainy day, if 700 cfm (0.33 m3/s) is supplied at
55.7°F (13.1°C), the space will be overcooled to 71.8°F
(22.1°C). As the dry-bulb temperature in the space decreases,
the relative humidity increases—to 66% in this example—
and the space feels cool and damp.
(
)
(
)








°
=
∴
=
°
−
×
×
=
°
=
∴
=
°
−
×
×
=
C
.
kW
.
C
.
s
m
0.33
1.21
F
.
Btu/h
,
F
.
cfm
.
3
1
22
6
3
1
13
8
71
250
12
7
55
700
085
1
sp
sp
s
sp
sp
s
T
T
Q
T
T
Q
One solution to prevent overcooling is to lower the mini-
mum airflow setting of the VAV box. However, this setting is
likely based on either space ventilation requirements, or dif-
fuser or terminal unit performance limitations.
Another possible solution to prevent overcooling is to re-
set the temperature of the supply air upward at low-load con-
ditions. On the cool, rainy day, raising the supply-air
temperature to 57.9°F (14.3°C) would avoid overcooling the
space and reduce the energy consumed by the mechanical
cooling equipment.
28
March 2002|ASHRAE Journal
(
)
(
)








°
=
∴
=
−
°
×
×
=
°
=
∴
=
−
°
×
×
=
C
.
kW
.
C
.
s
m
.
1.21
F
.
Btu/h
,
F
cfm
.
3
3
14
6
3
3
23
33
0
9
57
250
12
74
700
085
1
sa
sa
s
sa
sa
s
T
T
Q
T
T
Q
However, less moisture condenses out of the air and the space
relative humidity rises to 65%. Each system must be analyzed
to determine if the increase in space humidity levels, and fan
energy consumption, outweigh the savings in mechanical cool-
ing and reheat energy.
Adding sensible heat at the VAV terminal unit to temper
(reheat) the supply air is the most common method of avoid-
ing both overcooling the space and rising space humidity lev-
els. When the supply airflow drops to the minimum setting,
sensible heat is added either at the terminal unit or within the
space itself. This might involve radiant heat in the space, a
heating coil mounted on the VAV terminal unit, fan-powered
VAV units, or a dual-duct VAV system.
On the cool, rainy day, a heating coil in the VAV terminal
unit is used to warm the 55.7°F (13.1°C) supply air to 57.9°F
(14.3°C) before delivering it to the space. This avoids
overcooling the space and results in a space relative humidity
of 60% (Figure 4).
Supply-air tempering at the VAV terminals may use “new”
energy or heat recovered from some other part of the system.
Does Standard 90.1–2001 prohibit the use of new energy for
reheat in VAV terminals? The answer is generally no. Section
6.3.2 of the standard does not prohibit the use of new energy
reheat, it only limits its use by defining the exceptions where it
is allowed. Most zones in a VAV system have a minimum airflow
setting below 50% of design supply airflow. Therefore, due to
Exception A in this section, new energy would be allowed for
reheat after the airflow is reduced to the minimum setting.
Enhancements to VAV Systems
Even though VAV systems generally provide effective, indirect
dehumidification over a wide range of indoor load conditions,
there are ways to improve their dehumidification performance.
Treat the Outdoor Air Separately
reat the Outdoor Air Separately
reat the Outdoor Air Separately
reat the Outdoor Air Separately
reat the Outdoor Air Separately
One method is to separately treat the outdoor and return
airstreams. This is typically accomplished using a dedicated
outdoor-air unit to cool and dehumidify all of the outdoor air
to a dew point drier than the space. This conditioned outdoor
air is then delivered directly to the spaces, to the “ventilation
damper” of individual dual-duct VAV terminal units, or to one
or more VAV air handlers. A humidity sensor in the space con-
trols the capacity of the dedicated outdoor-air unit to maintain
humidity in all spaces below an upper limit.
Colder Supply Air
Colder Supply Air
Colder Supply Air
Colder Supply Air
Colder Supply Air
Lowering the temperature of the air leaving the central cool-
ing coil in a VAV system results in more moisture being con-
densed out of the supply air. At the peak dry-bulb condition,
designing the VAV system serving this example classroom for
a 50°F (10°C) supply-air temperature, rather than 55.7°F
(13.3°C), results in lower supply airflow.
(
)
(
)








=
∴
=
°
−
°
×
×
=
=
∴
=
°
−
°
×
×
=
s
m
.
kW
.
C
C
.
1.21
cfm
,
Btu/h
,
F
F
.
3
54
0
7
8
10
3
23
142
1
750
29
50
74
085
1
sa
sa
s
sa
sa
s
V
V
Q
V
V
Q
This colder, drier supply air results in a drier space at all load
conditions. For example, at the peak dry-bulb condition, the
space relative humidity is 47%, compared to 52% with a more-
traditional supply-air temperature.
Summary
HVAC systems have historically focused on controlling the
space dry-bulb temperature, while space dehumidification was
coincidental. The widely used single-zone, constant-volume
system can be the most problematic when it comes to dehu-
midification, particularly at part-load conditions. VAV systems,
however, generally provide effective, indirect dehumidifica-
tion over a wide range of indoor load conditions.
When properly designed and controlled, the HVAC system
can significantly reduce the moisture content of indoor air. Ana-
lyze system dehumidification performance at both full- and
part-load conditions, and consider the advantages and disad-
vantages of each system enhancement. The enhancements dis-
cussed in this article are detailed further in Reference 3. The
right choice for a given project depends on the climate, build-
ing use, available budget, and operating cost goals.
Bibliography
1. ANSI/ASHRAE Standard 62.1–2001, Ventilation for Acceptable
Indoor Air Quality.
2. ANSI/ASHRAE/IESNA Standard 90.1–2001, Energy Standard
for Buildings Except Low-Rise Residential Buildings.
3. Murphy, J. 2002. Dehumidification in HVAC Systems, applica-
tions engineering manual, SYS-APM004-EN, Trane.
4. Stanke, D., et al. 1998. Managing Building Moisture, applications
engineering manual, SYS-AM-15, Trane.
5. Stanke, D. and B. Bradley. 2000. “Dehumidify with constant-
volume systems.” Engineers Newsletter, 29(4) Trane.
6. Stanke, D. and B. Bradley. 2001. “Dedicated ventilation systems.”
Engineers Newsletter, 30(3) Trane.
7. U.S. Environmental Protection Agency. 2001. Mold Remediation
in Schools and Commercial Buildings, EPA 402-K-01-001, March
(www.epa.gov/iaq/molds).
40
March 2002|ASHRAE Journal
he roof often is the most ignored equipment location in a refriger-
ated facility. Access is typically difficult so employees avoid going up
to the roof any more than necessary. The difficult access accounts for
the minimal visitation by supervisors and corporate engineers. Reports
of “what’s happening up there?” are secondhand, given by those who
occasionally climb up as part of their routine duties.
Accessing Rooftop
Refrigeration Systems
About the Author
By Rudy Stegmann, P.E., Member ASHRAE
Rudy Stegmann, P.E., is president of The En-
thalpy Exchange, Williamsburg, Va.
What makes access difficult? Most
plants have flat roofs about 35 ft (11 m)
high with access provided by a ladder
clamped within a few inches of an ex-
ternal wall. Or a similar ladder is located
within a small closet inside the build-
ing, which requires lifting a heavy trap-
door to access the roof.
Access is hampered by the array
of piping (refrigerant, water, steam,
process fluids and electrical), especially
on older facilities that seem to have
grown without direction or control.
The roof is an obstacle course—climb-
ing over some pipes, crawling under
others—by the time you get where
you are going, you have forgotten why
you came!
Restricted access can result in in-
creased risk of accident every time em-
ployees are on the roof. Emergency
response teams suited with self-con-
tained breathing apparatus may not be
able to get on the roof or move freely
from place to place, which places the
entire plant at risk.
Cause for Concern
Unfortunately, difficult access sup-
ports a minimum maintenance ap-
proach. Reports of problems can go
unheeded until the reporting simply
ceases. Management assumes all is well.
Why be concerned about the roof? Only
a few pipes are up there. What can hap-
pen to them anyway—they’re steel?
Management may not realize that
some of the pipes and valves may be
severely rusted, insulation integrity may
have been breached and insulated pipes
may be encased in tubes of ice. Some
valves may not operate. The stems have
rusted to the bonnets and cannot be
turned without breaking the valve.
Long runs of hot gas lines may have be-
gun to sag sufficiently to harbor large
slugs of liquid refrigerant, which are
ready to slam into coils at defrost. Pipes
shake and rattle. A solenoid valve re-
ceives its power from a loose junction
box that dangles from its wires, some of
which are rubbing at the sharp edge of
the broken conduit fitting.
This could be a set up for disaster! Or,
at best, a major problem if ignored.
Preventing Problems
Roof Access
Roof Access
Roof Access
Roof Access
Roof Access
Reasonable access to the roof is a good
starting place. When people can get to
the roof easily, they will be likely to visit
more often. More people inspecting the
equipment more frequently will result in
finding and correcting minor problems
before they can cause a tragic incident.
Roof access should adhere to the appli-
cable building, electrical, refrigeration
and other suitable codes, as well as indus-
try guidelines of acceptable practice.
ANSI/ASHRAE Standard 15-1994, Safety
Code for Mechanical Refrigeration, and
the IIAR-2 Standard for Equipment, De-
sign and Installation of Ammonia Me-
chanical Refrigerating Systems, are the
primary sources. IIAR also publishes
guidelines of acceptable practice that are
reasonable to follow to minimize risk.
Some important access items are:
• Replace the vertical ladder (a mini-
mum requirement) with a fire-rated stair-
case. This makes it easier to access the
roof, and facilitates carrying tools and re-
placement parts up and scrap parts down.
Often, dead motors, pumps and control
parts remain scattered about long after
T
ASHRAE Journal|March 2002
41
Rooftops
removal. Good housekeeping is essential to safety. No one needs
to trip on a dead motor.
• It is equally important to have an alternate route of escape in
an emergency. An ammonia release may blow towards the stair-
case, or a building fire may engulf the stairs. What a relief to
know that there is another way down—besides jumping!
• Some older facilities have several levels of roofs. It is some-
times common to use stacked boxes, old dilapidated wood lad-
ders or even old wood pallets leaning at an angle as a ladder.
Any rise above 18 in. (457 mm) needs permanently installed
steps to prevent accidents.
Most refrigeration plants have a maze of all sorts of piping, so
getting from place to place is not always easy. Some piping lies
close to the roofline. Some pipes are elevated several feet. When
direct access to a specific valve station is impaired, catwalks
and bridges must be used.
Lighting
Lighting
Lighting
Lighting
Lighting
The next consideration is adequate lighting. Some plants have
virtually no roof lighting while others do not provide suitable
light for all service areas. The locations of catwalks are great
indicators of which areas need lighting.
Lighting is extremely important for the safety of personnel on
the roof. There will be fewer tripping accidents and less chance
of getting too near the edge.
Railings
Railings
Railings
Railings
Railings
In areas where the serviceable equipment is close to the roof’s
edge, protective railings or fences are required. The entire
roofline does not need to be railed, only areas where personnel
will service equipment and along catwalks at the piping bridges.
Rooftop Mechanical Integrity
Roof access, lighting and rails permit control of the integrity
of the equipment on the roof. Now, it is easy to access the roof
and more people can observe the conditions and plan corrective
activities. The following sections discuss the major areas of con-
cern on the roof.
Piping Systems
Piping Systems
Piping Systems
Piping Systems
Piping Systems
The condition of piping on the roof varies significantly with
the geographical location of the building. It is necessary to
consider the effects of local pollutants in the air (which may
come from adjacent plants or even from the refrigerated facil-
ity). Each location has its own set of contaminating factors that
will result in the rusting of unprotected steel piping.
All piping should be adequately painted to prevent rusting.
This is especially necessary when repairs or additions are made
to a piping system. Occasionally, new welds, flanges and piping
sections are left unpainted and unprotected. In coastal areas,
these repairs can begin to rust within a week. Properly protected,
it will be many years before any rust becomes evident.
Piping support brackets, especially on older buildings, tend
to rust and collapse causing the piping to sag. Support brackets
need to be kept in good condition and replaced when showing
signs of deterioration. Sagging pipes can fill with liquid refrig-
erant and provide dangerous slugs of liquid refrigerant to the
system. Unsupported pipes also are subject to vibration and
possible breakage. Maintaining a proper support system is an
excellent way to reduce the risk of a major ammonia release.
Regular visual inspection of the piping system should be
made and any questionable items should be corrected. A con-
tractor with test equipment should evaluate sections with seri-
ous rust or corrosion to indicate whether the pipe needs to be
replaced.
Piping should be adequately identified with acceptable mark-
ers. The markers ahould identify the condition of the refrigerant
within the pipe and the direction of flow. Where there are several
temperature levels, identify the temperatures of the liquid and
return lines. Several manufacturers make pipe markers for am-
monia refrigeration.
Insulation
Insulation
Insulation
Insulation
Insulation
Piping that carries refrigerant at temperatures below freezing
is insulated to prevent infiltration of heat into the refrigerant,
which would result in a loss of system capacity. The insulated
pipe has a protective covering typically of aluminum or a vinyl
material. The insulation system must have an uninterrupted va-
por barrier over the insulation that prevents water vapor or rain
from getting into the insulation. Both of these functions of insu-
lation are absolutely required to ensure that minimal heat infil-
tration into the cold refrigerant piping occurs (insulation dry)
and that moisture from all sources is prevented from entering
the insulated system to avoid insulation degradation and pipe
corrosion.
Many insulation systems terminate the insulation at control
valves, leaving the control valve uninsulated. This permits easy
service of the valve. How the insulation is terminated is ex-
tremely important. The terminated end must be sealed with a
suitable mastic vapor barrier to continue the integrity of the
vapor barrier system. Where there is no vapor barrier, moisture
can enter the insulation and work its way along the pipeline.
This destroys the effect of the insulation. Wet insulation is no
insulation! Make certain that the termination of insulation is
always sealed with a vapor barrier.
Visual inspection of insulated piping can indicate the overall
condition of the insulated system. If the bottom of the pipe is
cold and wet or icy, the vapor barrier has been violated and
moisture is in the insulation. Piping underneath wet insulation
may be seriously corroded to the point of failure, which cannot
be detected until the insulation is removed.
Such piping must have the insulation removed. The pipe must
be inspected to determine whether corrosion damage exists that
is sufficient to warrant replacement of the pipe. Re-insulation of
the existing piping or of new piping involves cleaning and
painting the pipe and installing the insulation system accord-
42
March 2002|ASHRAE Journal
ing to manufacturer’s requirements. Insulation should only be
applied to clean, painted, dry piping.
Relief V
Relief V
Relief V
Relief V
Relief Valve V
alve V
alve V
alve V
alve Venting
enting
enting
enting
enting
Most of the relief valves from the refrigeration system are
vented on the roof area. The codes require that the vents be
located at least 12 ft (3.65 m) above the adjacent rooftop. The
codes also stipulate that the outlet of the vent should not be
directed toward any ventilation opening of the building or to-
ward any location where operators may be stationed.
Roofs should be inspected to ensure that the requirements are
met. Many relief valves are vented only a few feet above the
roofline and some can be found aimed at locations where a
service technician may be working.
Another misapplication of the relief valve vents is on indi-
vidual vent lines that extend 12 ft (3.65 m) or more above the
roof. These vent lines often are not
braced and may sway in the breeze, piv-
oting from the location where the safety
relief valve is connected to the vessel it
protects. This arrangement also is an
accident waiting to happen! Failure will
not occur in the vent pipe but at the
vessel connection, which may result in
a large ammonia release.
Valve Stations
alve Stations
alve Stations
alve Stations
alve Stations
Valve stations are areas on the roof
where a group of valves are associated
with a particular evaporator or set of
evaporators. These occur outside pent-
houses and at locations where refriger-
ant lines enter the building feeding
evaporator coils. The refrigerant lines
at these locations are typically a liquid
supply line, a suction return line and a
high pressure hot gas defrost line.
These valve stations are located on
the roof for two primary purposes. One
is to provide easier access to the valves
since most coils are located just below
the roof, inside the cold room. The sec-
ond is to minimize any ammonia leak-
age into the refrigerated area when
servicing the valves.
The types of valves at the valve sta-
tions are usually shut-off valves, strain-
ers, solenoid valves, hand-expansion
valves, check valves, pressure regula-
tors and gauge valves. Each valve
station’s connection to a particular
evaporator or set of evaporators needs
to be identified.
As previously mentioned, insulation
on the cold liquid and suction lines typi-
cally terminates at the valves. The
valves, although painted by the manu-
facturer when new, are often ignored
when painting is done on the piping
system. Sooner or later, they begin to
rust. The same is true for the flanges,
Advertisement in the print edition formerly in this space.
ASHRAE Journal|March 2002
43
Rooftops
which are welded to the piping to support the control valves.
These are often unpainted or the welding burns off any paint
that may be on them. It is legal to paint a manufacturer’s valve
with your standard color.
Solenoid valves are an important part of the control at
these stations. Make certain that the solenoid valve
functions and that wiring to the solenoids is intact. Junction
boxes with missing covers and junction boxes hanging on
the conduit without being permanently attached are prob-
lems to be corrected.
Evaporative Condensers
Evaporative Condensers
Evaporative Condensers
Evaporative Condensers
Evaporative Condensers
Evaporative condensers are the largest pieces of equipment
on the roof and require a good bit of attention and service to
maintain them properly. The evaporative condenser operates by
spraying water over the condenser tubes while, at the same time,
blowing air over the coils to evaporate some of the water to
condense the refrigerant. The water not evaporated returns to a
sump to be pumped through the spray nozzles again. This open
type system has several control parameters that must be moni-
tored and addressed.
The condition of the water must be controlled so that
any biologic growth is suppressed. This control is designed
to kill virtually all bacteria, slimes and mold. The tempera-
ture of the water in the sump is typically 80°F to 85°F
(27°C to 29°C), which is ideal growth temperature for bacte-
ria, slimes and mold. It is impossible to eliminate all bacteria
in an open system. However, it can be controlled at limits
below which colonization can occur. Slime and mold
provide the food for bacteria. Elimination of these helps mini-
mize bacterial growth.
One of the worst offenders is the Legionella bacterium, which
is found in all water supplies. Uncontrolled growth can occur
within the warm water of the condenser. Breathing the mist from
the condenser is one way Legionnaire’s disease is contracted.
Biological growth is controlled in almost all systems by us-
ing chemicals which, when added to the water, maintain the
count of bacteria below a safe quantity. An alternate method is
the use of ozone (produced at the jobsite) that is injected into
the water. Both methods are effective in killing virtually all
bacteria and virus contamination when properly applied. Un-
fortunately, there are systems that do not employ any biological
control. These systems may be harboring uncontrolled harmful
bacteria. Employees at these locations are at risk of contracting
a serious disease from inhalation of mist from the spray towers.
Control of condenser tube scaling is also important. Scaling
results from the plating of minerals in the water onto the galva-
nized steel tubes. With chemically treated systems the water is
softened and scaling is minimized. The ozone system is used
in conjunction with a magnetic water conditioner that ionizes
the water to prevent scaling. A benefit of the ozone system is
that the rate of bleed-off water can be significantly reduced.
Bleed-off is a fixed quantity of water that is continually drained
from the sump to keep the mineral content of the water stabi-
lized at a desired quantity. This process counteracts the miner-
als introduced with the makeup, which is water added to the
sump to replace the evaporated water. Evaporation of water
provides the heat removal necessary to condense the refriger-
ant vapor to a liquid.
Open evaporative condenser systems also are excellent air
washers. Any contaminants are drawn through the system,
washed out of the air and become part of the water sump. This
includes chemicals, dust, pollen and airborne seeds. It is neces-
sary to regularly inspect and clean the water distribution system
to ensure that the trays and nozzles are not blocked. Blockage
prevents full wetting of the coils and reduces the capacity of the
condenser, thereby increasing the condensing pressure.
Energy Savings and Capacity Improvement
Until now, every improvement suggested involved spend-
ing money. The reduced risk of ammonia release, extended
equipment life and improved employee safety are nebulous
quantities that have a different value for various organiza-
tions. However, proper maintenance of the rooftop equip-
ment can result in a more definite savings analysis, especially
as associated with the evaporative condensers and degraded
pipe insulation.
Energy savings and capacity improvement can be achieved
by cleaning and maintaining the condensers and replacing de-
graded (failed) insulation systems.
Most industrial ammonia refrigeration systems operate con-
tinuously year-round, with the internal product cooling load
varying little throughout the year. Operating hours can reach
8,000 hours or more per year. Let’s assume a 1,000-ton (3517
kW) system operating at various temperature ranges, centering
at –40°F, –20°F and 20°F (–40°C, –29°C and –6°C) evaporating
conditions. Also, assume that this system operates fully loaded
for 4,000 hours each year.
The condenser savings include reducing electrical power and
improving compressor capacity. Less power is needed to drive
the compressors because maintained condensers provide lower
condensing pressures and thus, less compressor power. There
will also be an improvement in compressor capacity (more tons
refrigeration) at the reduced condensing pressure. Both factors
lead to an optimization of the equipment, and the most refrig-
eration for the dollar spent.
Bleed-off water quantity is a necessity. However, depending on
the specific mineral content of the water, and the type of water
treatment, significant reduction in the bleed rate can be tolerated,
the cost of the quantity of bleed water adds up. This is based on
water cost plus appropriate sewerage charges, if applicable.
Liquid Line Insulation
Liquid Line Insulation
Liquid Line Insulation
Liquid Line Insulation
Liquid Line Insulation
Failed insulation, as evidenced by a coating of ice, is a source
of unnecessary loss of system capacity as well as an increase in
wasted power.
44
March 2002|ASHRAE Journal
Let’s assume a 2 in. (50 mm) liquid line for –20°F and –40°F
(–29°C and –40°C) systems. Line length to the valve stations is
600 ft (182 m). The insulation is 2 in. (50 mm) thick and water
saturated. The outer jacket is about 6.5 in. (165 mm) diameter
and fully coated with ice. There will be a capacity loss (refriger-
ant heat gain) due to both air convection and radiation. This loss
is estimated at 1.5 tons/hundred feet of line. The total loss in
booster capacity (at –40°F, –20°F [–40°C, –29°C) will be 9 tons
(32 kW). The booster capacity loss means that part of the power
input for the booster and the high stage are wasted by trying to
cool the roof.
The estimated power for the booster is 1 hp/ton and for the
high stage is 1.4 hp/ton. Total power will then be 2.4 hp/ton. The
total wasted horsepower for 9 tons (32 kW) is 24 hp (18 kW).
@$0.06/kWh = $1.07/hour
@ 4,000 hrs = $4,297 loss per year
When the insulation is corrected, there will be a capacity gain
of 9 tons (32 kW) in the low temperature evaporators and a
saving in previously wasted horsepower of $4,297/4,000 hours.
Conclusion
Go up to the roof and look around. It is easy to find things that
are shaking, making funny noises, rusting, iced over or dripping
with green slime, for example. You may not know how to fix
them but you know what is obviously broken. Call attention to
the problems and get them fixed. It will save money, reduce the
risk of accidents and of ammonia release.
r
e
s
n
e
d
n
o
C
e
vit
a
r
o
p
a
v
E
:
m
e
ts
y
s
n
oit
u
birtsi
d
r
e
t
a
w
e
h
t
g
nin
a
elc
d
n
a
la
v
o
m
e
r
ela
c
S
.y
r
d
e
r
a
s
e
b
u
t
e
h
t
f
o
%
0
2
d
n
a
+
.
ni-
6
1
/
1
d
ela
c
s
e
b
u
t
d
e
t
a
m
its
e
F
°
5
9
/
0
2
+
@
s
n
o
t
0
0
0
,
1
e
zis
m
e
ts
y
S
y
ti
c
a
p
a
C
g
n
it
a
r
e
g
irf
e
R
e
s
a
e
r
c
n
I
s
n
o
t
0
0
0
,
1
@
%
8
.
2
.ts
e
8
2
+
e
s
a
e
r
c
ni
s
n
o
t
n
o
it
c
u
d
e
R
r
e
w
o
P
@
s
n
o
t
0
0
0
,
1
%
4
1
–
.ts
e
p
h
0
4
1
e
s
a
e
r
c
e
d
h
W
k
/
6
0
.
0
$
@
s
g
niv
a
S
r
u
o
h
/
4
2
.
6
$
0
0
0
,
4
r
o
f
s
g
niv
a
S
n
oit
a
r
e
p
o
s
r
u
o
h
0
6
9
,
4
2
$
s
d
l
o
H
0
0
0
,
4
@
s
g
n
iv
a
S
n
o
it
c
u
d
e
R
r
e
t
a
W
d
e
e
l
B
d
e
el
B
r
e
t
a
W
d
r
a
d
n
a
t
S
h
p
g
0
4
4
,
1
=
s
n
o
t
0
0
0
,
1
@
r
e
t
a
w
f
o
ts
o
C
@
e
g
a
w
e
s
d
n
a
la
g
0
0
0
,
1
/
5
$
0
0
8
,
8
2
$
)
%
0
5
(
d
e
el
b
r
e
t
a
w
d
e
c
u
d
e
R
h
p
g
0
0
7
=
s
n
o
t
0
0
0
,
1
@
r
e
t
a
w
f
o
ts
o
C
@
e
g
a
w
e
s
d
n
a
n
olla
g
0
0
0
,
1
/
5
$
)
0
0
4
,
4
1
$
(
)
%
0
5
(
m
e
ts
y
S
n
oit
c
u
d
e
r
d
e
el
b
s
g
niv
a
s
0
0
4
,
4
1
$
Advertisement in the print edition formerly in this space.
ASHRAE Journal|April 2002
37
Lake-Source
Cooling
About the Authors
T
Tim Peer, P.E., is heat exchange facility project
engineer at the Utilities Department, Cornell Uni-
versity, Ithaca, N.Y.
W. S. (Lanny) Joyce, P.E., is lake-source cooling
project manager at the Utilities Department,
Cornell University, Ithaca, N.Y.
he Lake-Source Cooling (LSC) Project at Cornell University uses
the deep, cold waters of nearby Cayuga Lake, as a non-contact
cooling source for the campus chilled water system. It began providing
16,000 tons (56 300 kWth) of cooling in July 2000 with an 86% reduc-
tion in energy use versus conventional cooling alternatives. Cornell’s
deep-water-source cooling project is the first to use a deep inland lake’s
renewable cold water. (All heat gained each year is fully released to the
environment by midwinter. LSC’s contribution is equivalent to an addi-
tional two hours of sunlight each year.) Two technically challenging is-
sues of this project were heat exchanger selection and distribution
system hydronics.
Campus District Cooling System
Most research universities boast physi-
cal plants large enough to serve a small
city. Cornell’s nearly 40-year-old central
chilled water system has more than 75
buildings connected to a looped distri-
bution-piping network of more than 10
miles (16.1 km). Three central plants with
eight chillers and an aboveground 4.4-
million-gallon (16.7 × 106 L) stratified
chilled water thermal storage tank1 pro-
vided cooling before LSC. Load growth,
phase out of CFC refrigerants, aging
equipment and rising energy costs all
contributed to the need for major change.
Six of the eight chillers could not be eco-
nomically retrofitted to new refrigerants,
requiring their replacement before 2005.
Lake-Source Cooling
LSC is designed to provide more than
20,000 tons (70 400 kWth) of peak cool-
ing capacity, circulating up to 32,000
gpm (2020 L/s). It has reduced chiller
energy use by 86% with associated re-
ductions in emissions of pollutants pro-
duced in the generation of electricity in
regional power plants. LSC also offers a
75- to 100-year system life, versus 30 to
40 years typical for chillers.
The project begins physically with a
screened intake structure located in a
water depth of 250 ft (76.2 m) near the
southern end of Cayuga Lake, which is
the second largest of the Finger Lakes in
New York. This glacial lake is roughly
38-miles (61 km) long, 1 mile (1.6 km)
wide, up to 425 ft (130 m) deep with 2.5
trillion gallons (9.48 × 1012 L) volume.
A variable flow of up to 32,000 gpm
(2020 L/s) of 39°F (4°C) lake water
(which has the highest density for fresh
water) enters the intake and travels
through nearly 2 miles (3.22 km) of 63
in. (1.6 m) high-density polyethylene
(HDPE) plastic pipe to arrive at a wet well
in the heat exchange facility. In the plant,
the water is pumped out of the wet well
by up to three 350 hp (261 kWe) variable
speed vertical turbine pumps, and
pushed through up to seven plate and
frame heat exchangers piped in parallel.
The lake water then returns to the lake
through a 100 ft (30.5 m) diffuser sec-
tion, which ends 500 ft (152 m) off shore
in about 14 ft (4.27 m) of water depth.
Chilled water flows from campus dis-
tribution piping through five intercon-
nection points that combine into 42 in.
(1.07 m) of coated welded steel transmis-
sion piping that extends 2.5 miles (4.02
km) to the lakeshore heat exchange fa-
cility. The closed loop of campus water
is pulled through the heat exchangers and
then pushed by the pumps back to cam-
pus to minimize operating pressures in
the plant. The five 600 hp (447 kWe) vari-
able speed centrifugal pumps and trans-
mission piping are designed for high
static pressure due to the nearly 600 ft
(183 m) height between the top of cam-
pus loads and the plant.
System Performance
The system started operation in July
By Tim Peer, P.E., Associate Member ASHRAE, and
W. S. (Lanny) Joyce, P.E., Member ASHRAE
Lake-Source
Cooling
Exterior view of the completed heat exchange facility show-
ing many of the architectural features.
The following article was published in ASHRAE Journal, April, 2002. © Copyright 2002 American Society of Heating, Refrigerating and Air-
Conditioning Engineers, Inc. It is presented for educational purposes only. This article may not be copied and/or distributed electronically or in
paper form without permission of ASHRAE.
38
April 2002|ASHRAE Journal
2000. By the end of the month, it was handling all campus-
cooling load with a summer peak that year of 15,500 tons (54
600 kWth). The peak sustained demand in 2001 was more than
16,000 tons (56 300 kWth). Since startup, LSC has been operat-
ing at an annual average of 0.10 kW/ton (0.028 kWe/kWth).
With a typical annual production of more than 30 million ton-
hours (106 × 106 kWth), LSC will save more than 22 million
kWh of electricity.
The plant is fully automated and integrated into the overall
utilities control system for monitoring by operators 3 miles
(4.83 km) distant from the LSC plant. A fiber-optic link allows
the operators to see plant functions instantly. Today, the cam-
pus return temperature allows 18,000 tons (63 400 kWth) of
peak heat rejection, and as the campus return temperature rises,
the ultimate capacity will be 20,000 tons (70 400 kWth).
Heat Exchanger Design and Selection
As stated earlier, heat is transferred from the chilled water
system to the lake water system through seven plate and frame
heat exchangers. The 300 psi (2069 kPa) rated exchangers are
located on the suction side of the chilled water pumps where
the normal operating pressure is typically 200 to 250 psi (1380
to 1720 kPa). The heat exchangers are designed to provide
42°F (5.6°C) chilled water at a 3°F (1.7°C) approach. Campus
loads are designed as primary-secondary variable flow mixing
loops providing 47°F (8.3°C) chilled water in the summer and
50°F (10°C) during the winter to the buildings.
Total load on the plant includes the buildings and heat gain
to the 5 miles (8.05 km) of transmission piping that accounts
for 800 tons (2820 kWth) at peak. With peak flow and all but
lake return temperature fixed, surface area was determined by
balancing heat transfer coefficient and water pressure drop.
Fouling factor was included by adding one spare unit.
All vendors were requested to supply a base bid and two
alternates (less quantity of exchangers) to allow optimization
based on guaranteed vendor data during the review process.
The optimization process included evaluation of heat transfer
coefficient versus pressure drop. More surface area increases
first cost but decreases operating costs. The project team de-
veloped a model to “run” the heat exchangers with the ex-
pected annual load profile and create a “cost of ownership.”
Final selection was made on present value.
The present value of reducing pressure drop across the plate
heat exchangers by 1 psi (6.9 kPa) was estimated for a 10-year
period. Because of the large savings potential, a design 10 psi
(69 kPa) pressure drop across the PHE was selected for the base
bids. During the optimization process, the vendor guaranteed
data and costs drove the selection to a 14 psi (96.5 kPa) pres-
sure drop, increasing available thermal capacity for the few
short hours each year the plant will run at peak flows, with
minimal extra operating costs during off-peak conditions.
Campus Distribution Study
The previous Cornell system had three chilled water plants
located on the periphery of the campus looped distribution
system. The LSC system feeds directly into the center of the
existing system, significantly changing the system hydrau-
lics. A campus distribution study using a flow analysis pro-
gram determined the optimal tie-in of the LSC transmission
pipeline, the sections of the distribution system requiring up-
grading, and the required LSC chilled water pump head. The
following constraints were used when performing the hydrau-
lic analysis:
• The minimum supply and return differential pressure at
any building connection would be 5 psid (34.5 kPa).
• The maximum supply and return differential pressure at
any building connection would be 30 psid (207 kPa).
• The maximum supply pressure would not exceed 140 psig
(965 kPa).
• Fluid velocities would not exceed 10 ft/s (3.0 m/s).
• The return system pressure at the makeup point would be
60 psig (414 kPa).
Base demands and system configurations were determined
and modeled for 2000, 2015 and 2029. Modifications were
made to the base models to optimize the tie-ins and determine
upgrades to the existing distribution system.
Interior view of the completed heat exchange facility.
Schematic of the lake-source cooling process.
ASHRAE Journal|April 2002
39
Technology Award
Booster Pump Station
A challenge arose due to a 3,000 ft (914 m) radial spur feed-
ing the east side of campus. The minimum differential pressure
requirements could not be met using pumps at LSC without
exceeding the maximum differential pressure requirements in
the core campus.
A series pump booster station was added, reducing core cam-
pus pressures and overall pumping horsepower by 350 hp (261
kWe), or more than 10%. High system flow turndown reduces
the pump’s duty to less than 500 hours per year.
The pump is a single-stage, horizontal split-case, double-
suction pump rated for 10,000 gpm (631 L/s) at a head of 47 ft
(140 Pa). The high-flow, low-head condition required a cre-
ative pump and motor selection to purchase standard prod-
ucts. A 900 rpm, 120 hp (89.5 kWe) pump design point is met
through the use of a 1200 rpm, 200 hp (149 kWe) motor on a
variable speed drive. The drive is configured to operate at a
maximum speed of 900 rpm matching the rated speed of the
pump. The pump impeller is uncut to provide the greatest effi-
ciency.
The flow rate of the pump is controlled by a variable fre-
quency drive that regulates the speed according to the differ-
ential pressure at the most remote load. The pump operates
continuously throughout the year (much of it at minimum
speed), eliminating the need to provide space heating and en-
suring proper bearing lubrication.
See www.utilities.cornell.edu /lsc for more information.
References
1. Bahnfleth, W.P. and W.S. Joyce. 1995. “Stratified storage eco-
nomically increases capacity and efficiency of campus chilled water
system.” ASHRAE Journal 37(3):46–49.
Advertisement in the print edition formerly in this space.
ASHRAE Journal|April 2002
1
About the Author
his article addresses maintaining constant minimum outside air in
variable air volume (VAV) systems as supply air quantity changes.
Figure 1 shows a typical outside air (OA) intake system and lists some
factors that affect flow through the OA intake. The outside air mini-
mum ventilation control must be coordinated with those other fac-
tors.1,2,3,4,5,6 A discussion of how to achieve that coordination is re-
served for another article. This article focuses on the minimum out-
side air control.
Mechanical Configurations
Air-handling unit configuration affects
the minimum outside air control method
selection. The many equipment varia-
tions include dedicated minimum out-
side air dampers, injection fans, separate
DDC outputs with individual actuators
for each damper, and variations in fan
locations.
Figures 2 and 3 show common damper
arrangements. Nearly infinite possible
geometric configurations exist, so no
single method of control is always best.
The handful of control methods dis-
cussed in this article can be applied suc-
cessfully in most cases.
Figure 2A is typical of most factory-
built air-handling units and many built-
up systems. The single outside air damper
meets the minimum outside air ventila-
tion requirement and functions as an
outside air economizer. Figure 2B shows
separate minimum outside air and econo-
mizer dampers.
Figure 3A is similar to Figure 2B ex-
cept that multisection dampers are re-
quired due to the large system size.
Damper D1 typically would be open
whenever the fan is on. It is sized using
orifice ratios and mixed air plenum pres-
sure at full supply design. Damper D2
modulates to achieve constant minimum
outside air as the supply fan flow varies.
To size these dampers, the designer must
know the design mixed air plenum pres-
sures and estimate the loss coefficients
and pressure losses in all the duct paths.
The pressure loss through a damper
treated as an orifice is unclear. However,
for practical purposes the values in Table
1 will work using ∆Pt = C × Pv.
a
e
r
A
e
e
r
F
r
e
p
m
a
D
(
o
it
a
R
F)
C
F
7
.
0
>
/
1
F2
>
7
.
0
F
5
.
0
>
/
5
.
1
F2
>
5
.
0
F
2
.
0
>
/
2
F2
F
2
.
0
<
/
3
F2
Table 1: Damper flow coefficients.
C is with respect to the duct velocity.
When sizing the damper by flow coeffi-
cient, apply a safety factor so the bal-
ancer can partially close the blades to
adjust for the real mixed air pressure.
Control Methods
There are six methods commonly used
to control the quantity of ventilation air
Minimum Outside Air
Damper Control
By Larry Felker, Associate Member ASHRAE
Many systems set the minimum out-
side airflow with the system operating at
maximum (design) supply airflow. As the
supply airflow decreases, the amount of
outside air decreases proportionately.
Proponents of this approach suggest a
direct relationship exists between system
cooling load and the number of occu-
pants. Under that theory, the amount of
outside air required decreases as the load
(and system airflow) decreases. The
theory may be valid for some buildings
some of the time, but it is not true for all
buildings all of the time.
Another method is to set the minimum
outside air quantity at system minimum
supply airflow. This approach maintains
the desired minimum outside air quan-
tity but wastes energy because excess
outside air comes in when the system
operates at more than minimum supply
airflow.
This article describes alternatives to
those methods.
Larry Felker is technical operations manager
for Belimo Aircontrols (USA), Western Region,
Sparks, N.V.
T
The following article was published in ASHRAE Journal, April, 2002. © Copyright 2002 American Society of Heating, Refrigerating and Air-
Conditioning Engineers, Inc. It is presented for educational purposes only. This article may not be copied and/or distributed electronically or in
paper form without permission of ASHRAE.
2
April 2002|ASHRAE Journal
entering a building:
1. Flow monitoring using hot wire anemometers, thermistor
sensors, velocity (total less static) pressure sensing, or vortex
shedding.
2. Static pressure differential control across fixed duct ele-
ments or with respect to outside air pressure.
3. Temperature comparison of outside air, return air, and
mixed air to determine the ratios.
4. Use of commissioning data to relate system flow at vari-
ous fan-operating points with OA damper actuator signal posi-
tion.
5. Measuring supply airflow and return airflow and assum-
ing that the difference is the amount of OA. This method is not
recommended and is not discussed in this article. Often, mea-
surement error and duct leakage can exceed the minimum quan-
tity. Duct leakage varies with supply in VAV.7
6. CO2 surrogate sensing, which is not discussed here.
Each method has its advantages and problems. Multiple
point measurement is usually required, and the regularity of
the flow profile is critical. Space constraints are a constant
difficulty. Maintenance is too
often ignored, and filtration
before the stations may be re-
quired.
Flow Monitoring
Outside air typically enters
the mixed air plenum via a
duct to outdoors. One control
strategy to maintain a con-
stant minimum OA quantity
is to measure the amount of
ventilation air and vary the
pressure in the air-handling
unit mixing box to maintain the desired minimum outside
airflow. Direct measurement is the preferred method of control.
When measuring outside airflow, the velocity must be high
enough for sensor accuracy. Figure 3B shows a transition to
keep the velocity through the louver low (to avoid entraining
rain and snow) while keeping it high enough to get useful
sensor readings for flow monitoring.
The requirement for a regular flow profile to obtain accurate
measurement is often overlooked. In Figure 4A, the monitor is
only able to achieve ±10% accuracy. In Figure 4B, the mea-
surement is inaccurate because the sensor is influenced by
changes in the flow profile as the damper rotates. Spacing of
2D before a station and 1D behind it is normally sufficient.
Differential Static Pressure Control
Differential static pressure involves maintaining a constant
pressure in the mixed air plenum or other reference point in the
duct.8,9,10 With constant pressure in the mixed air plenum and a
fixed minimum damper, the minimum OA quantity remains
constant as the supply air fan modulates. Static pressure sen-
sors are simple, reliable, and require little space. To implement
this control, the balancing contractor provides the data and
then the engineer and control contractor need to calculate the
setpoint.
Constant Mixed Air Plenum Pressure
Constant Mixed Air Plenum Pressure
Constant Mixed Air Plenum Pressure
Constant Mixed Air Plenum Pressure
Constant Mixed Air Plenum Pressure
In one differential pressure control method, a fixed mixed
air plenum pressure is maintained by modulating the return
damper as shown in Figure 5. Two damper arrangements are
possible: maximum and minimum dampers or a single damper
used for both ventilation and economizer. The two-damper
approach works best. P1 is mounted outside the building and
must be dampened to avoid the wind effects.
The fan and ductwork are sized so the supply air fan pro-
duces a mixed air plenum pressure that is sufficiently negative
to bring in the desired minimum OA quantity at minimum
supply airflow. At minimum supply airflow, the return air damper
might close to 25% open. As the supply air quantity increases,
the return air damper modulates open to keep the mixed air
plenum pressure constant as
the return airflow increases.
Wind effects on the OA and
exhaust air louvers can cause
inaccuracies if the mixed air
plenum pressure is referenced
to outdoors. Therefore, this
method works better if a pro-
tected chase or duct brings the
OA into the air-handling unit.
Filter loss can vary signifi-
cantly, so filters should not be
installed before the static
pressure sensor in this design.
The minimum OA damper is usually two-position. Its open
position is fixed mechanically during commissioning. The
balancing contractor sets the minimum OA damper at system
design flow. Depending on space pressure and fan capacity
control, the return air damper might be full open or partially
throttled. The pressure in the mixed air during this set-up pro-
cedure must be measured and given to the control contractor.
The return air damper is modulated to maintain this pressure.
Separate analog output to each actuator is required.
Modulation for mixed air-temperature control in the econo-
mizer cycle occurs as in other systems. A minimum must be
maintained, but the damper can open further if necessary to
maintain the desired mixed air temperature (MAT). The energy
penalty for the extra pressure across the return air damper should
be considered when evaluating this scheme.
Serious analysis is necessary during design for the mechani-
cal system to perform as required. The maintenance of all pres-
sures, linearization of damper response, and accuracy of control
are not easy to achieve. Damper loss coefficients need to be
RAD
Balancing
OA
OAD
“MA”
• Stack Effect
• Wind at Louvers
• Fan Differentials
• Duct Leakage
• Infiltration
• Exfiltration
• Local Pressures
• Duct Static
• Setpoint
Change
• Relief Damper
Position
Figure 1: Some factors that affect minimum OA.
ASHRAE Journal|April 2002
3
Dampers
used to check pressures at minimum OA and in economizer
mode at both design and minimum system airflow.
For example:
In Figure 5, the minimum OA damper path serves as a fixed
orifice. The differential pressure across it is held constant by
modulating the return air damper. When the minimum OA path
is fixed, its C is constant. Since ∆Pt = C × Pv, holding ∆Pt
constant makes the velocity through the damper and the re-
sulting velocity pressure also constant.
Assume 10,000 cfm at 400 fpm (4720 L/s at 2.0 m/s) duct
velocity at maximum OA and 1500 cfm (700 L/s) minimum
OA. The duct area is
2
ft
25
fpm
400
cfm
000
,
10
=
)
m
2.36
m/s
0.2
L/s
4720
(
2
=
.
First, find the mixed air plenum pressure by calculating the
pressure losses at 100% economizer flow. Each element’s loss
should be calculated during the duct design process. Then,
calculate the parameters with the economizer damper closed
and the minimum damper open.11,12 The minimum path will
have significant airflow expansion and contraction losses due
to the geometry. The return path might determine the required
mixed air plenum pressure.
At minimum OA,
m/s)
0.3
m
L/s/2.36
(700
fpm
60
ft
25
cfm
1500
2
2
=
=
=
V
(
)
in.
.0002
0
4005
60
2 =
=
Pv
C
r
e
zi
m
o
n
o
c
E
∆P
m
p
f
0
0
4
t
a
A
O
m
u
m
ini
M
∆P
m
p
f
0
6
t
a
r
e
v
u
o
L
0
1
1
.
0
2
0
0
.
0
(
s
r
e
p
m
a
D
F
)
7
7
.
0
=
7
.
0
7
0
.
0
d
n
u
o
F
e
B
o
T
g
nic
n
ala
B
0
1
.
0
1
.
0
2
0
0
.
0
∆P
la
t
o
t
.
ni
7
2
.
0
+
.
ni
4
0
0
.
0
r
e
p
m
a
d
m
u
m
ini
m
The minimum damper will have to absorb almost all of the
0.27 in. w.g. (67 Pa) pressure drop from outdoors into the mixed
air plenum because the other losses in the minimum airflow
path are trivial at the low air velocity at minimum flow. This
pressure drop is achieved by throttling the damper during bal-
ancing. The concept is more important than the exact pres-
sures in the example.
1350
0002
0
27
0
=
=
∆
=
.
.
Required
Pv
P
C
Using orifice charts or the formula C = 2/F 2 for the first trial,
find the required free area ratio (F) of the minimum OA damper
to the duct:
(
)
(
)
038
0
1350
2
2
.
=
=
=
C
F
A safety factor of two is usually included to avoid the risk of
having to crack the economizer damper to achieve the desired
minimum OA quantity with an undersized minimum damper.
Expect the balancer to throttle the blades of the minimum or
balancing damper.
0.08.
about
or
,
.
.
076
0
038
0
2
=
×
=
F
The damper will be 25 ft2 × 0.08 = 2 ft2 (2 m2 × 0.08 = 0.16
m2). Most dampers at this size will have a free area ratio of
A
A)
D1
D2
D3
Econo
A
D1 Is 2-position, Open at All Times.
D2 Modulates Open as System
Turns Down.
B)
Transition to Increase Velocity
to a Level Sufficient for
Measurement
A
D1/D2
Balancing
Collar
FM
A
Louver
Dampers
D1
D2
A
A
Louver
D1
D2
D3
A
A
One or More Sections of a
Multi-section Damper
Used as a Minimum OA
A)
RAD
MA
OAD
OA
Static Mixer
B)
Flow Monitor
RA
Minimum Damper
20%
80%
Maximum Economizer
Damper
Figure 2: Typical geometric configurations.
Figure 3: Typical geometric configurations.
4
April 2002|ASHRAE Journal
about 0.5, so the minimum damper face area will be about
2/0.5 = 4 ft2 (0.37 m2) (obtained from damper manufacturer
charts). Free area ratio varies considerably by damper manu-
facturer, so this calculation must be based on the damper actu-
ally installed.
If the air-handling unit is 5 ft wide × 5 ft high (1.5 × 1.5 m),
a 10 in. × 60 in. (25 cm × 152 cm) damper will likely be se-
lected (4 ft2 / 5 ft × 12 in. per ft = 9.6 in.). A long, low damper
like this experiences pressure loss higher than the free area
ratio alone indicates. The dominance of the blade stop creates
losses like a sharp-edged orifice. The safety factor covers this
problem.
If the damper were mounted in a side-entrance mixing box,
the blade stop would be a minor component, while the side
seal would be more in proportion. The side-seal portion creates
a smooth shape that has less loss than the blade stop. This
example shows there is some art to “damper as orifice” sizing.
The differential pressure sensor should be selected for a mid-
point pressure near the control point (0.27 in. w.g. [67 Pa] in
this example). A 0 to 1 in. w.g. (249 Pa) sensor likely will be the
closest that is commercially available. A 0 to 0.5 in. w.g. (125
Pa) would be more accurate, but unless the designer is positive
that the mixed air plenum will not be more negative than 0.4
in. w.g. (100 Pa), the higher range should be specified.
The instantaneous accuracy of the system will likely be
within 10% of design. Sensors are realistically within 5% of
specification. Turbulence, logic averaging, actuator deadband
and time delays are all part of inaccuracy. Over a 10-minute
period, the accuracy should be near design.
When transferring control from minimum OA to economizer
mode, the control sequence should recognize the need to main-
tain the minimum OA quantity in the economizer mode. The
economizer dampers are probably non-linear. Some calcula-
tion to blank off a portion of the damper is required. This
makes the mixed air plenum pressure more negative. Several
trials are necessary to find the correct size for all the elements.13
This is a complex method and installation variations can
upset the pressure calculations. However, it can work well as a
retrofit method when space constraints exist.
Modulating Return Air Damper with Flow Monitoring
Modulating Return Air Damper with Flow Monitoring
Modulating Return Air Damper with Flow Monitoring
Modulating Return Air Damper with Flow Monitoring
Modulating Return Air Damper with Flow Monitoring
This approach is a variation of the differential pressure
method and has worked well. A flow monitoring station is
placed in the minimum OA path. More accuracy is available
using monitoring.
Measuring the minimum outside airflow directly has advan-
tages both in control and for record keeping. The return air
damper modulates to control the flow. The minimum OA damper
is a fixed orifice. A separate economizer damper is either single
or multistage.
The method is simple and reliable, and the cost is reason-
able for the safety it provides. The dampers are sized as de-
scribed for the differential pressure method. Sufficient space
for the outside airflow measuring station is not always avail-
able without some strange duct configurations.
Minimum Outside Air Damper as a Fixed Orifice
Minimum Outside Air Damper as a Fixed Orifice
Minimum Outside Air Damper as a Fixed Orifice
Minimum Outside Air Damper as a Fixed Orifice
Minimum Outside Air Damper as a Fixed Orifice
The second type of differential pressure control measures
the pressure drop across the OA damper and holds it constant.
Some designs measure the differential across the damper and
one or two other elements in series with it. If the sensor is
located inside the OA louver to reduce wind effect, the system
is, in effect, the same as holding the mixed air plenum pressure
constant. Figure 5 shows this design concept.
Balancing dampers should be installed. Individual outputs
to each actuator are necessary. Size the minimum OA damper
with a safety factor for field changes and plan to throttle it
partially during setup.
A variation of this scheme modulates the minimum OA
damper and holds the pressure across the balancing damper
constant. P1 is placed between the minimum damper and its
balancing damper. This uses the balancing damper as the fixed
orifice and thus as the measuring orifice.
Mixed Air Temperature Comparison Method
This method is still being used, but it is not recommended
because it will not work reliably over a full range of operating
conditions. When the OA and RA are within 10°F to 20°F (5°C
to 10°C) of one another, depending on the accuracy and time
constant of the sensors, the readings are not trustworthy. For
example, at a return air temperature of 70°F (21°C), an OA
temperature of 62°F (17°C), and 10% OA required, the mixed
Recommended Installation
A)
2D
B)
Irregular Flow Profile
Is Unacceptable
Figure 4: Flow sensor location.
Figure 5: Differential pressure control.
Min OA
D1
D2
P1
C = 10
Economizer
∆P Controller
P1 – P2 = ∆Ps = Constant via RAD Modulation
P1 Optional
Outside
P2
Balancing
In Example
Nominally — 0.27 in.
Up to — 0.4 in.
RAD
ASHRAE Journal|April 2002
5
Dampers
air temperature will be 69.2°F (20.6°C). Sensors rarely have
enough accuracy in real-world applications to distinguish those
tiny temperature differences.
The mixed air temperature comparison method relies on the
formula:
%RA
%OA
×
+
×
=
Tra
Toa
Tma
Tma = mixed air temperature
Toa = OA temperature
Tra = return air temperature
%OA = percent OA (expressed as a decimal)
%RA = percent return air (expressed as a decimal)
The formula can be rearranged to calculate the amount of
OA when the other parameters are known. Accuracy degrades
as Toa approaches Tra. Stratification in the mixed air plenum
can affect accuracy. In rooftop equipment, the mixed air sensor
can sometimes read higher than either the OA or return air
sensors depending on location and solar heat gain.
Balancers sometimes use this method to calculate flows when
space does not exist for pitot tube traverses. However, as a
control method it is flawed. Although not suitable for control,
the mixed air temperature comparison method is useful as a
maintenance advisory check of the operation of the static pres-
sure controls when the OA and return air temperatures are at
least 20°F (10°C) apart.
Commissioning Data Method
This method can be complex, labor intensive and requires a
DDC system capable of logic operations. It is sometimes a
good retrofit fix for problems.
For any given system flow, there is some OA damper position
that provides the required OA quantity. In this method, a DDC
system positions the OA damper according to a schedule of
occupancy and total system flow (Figure 6).
Table 2 is an example. Multiple versions of the chart are
required over the range of mixed air plenum pressures. To main-
tain constant minimum OA quantity, the OA damper opens
more as system airflow decreases.
During commissioning, the balancing contractor measures
and records the signals and flows at design, several midpoints,
and minimum fan operating points. The relationship between
the supply fan capacity signal and the OA damper actuator
signal needed for the desired minimum OA quantity is found
and recorded. Therefore, the desired minimum OA quantity
can be maintained by adjusting the signal to the minimum
damper based on the signal to the VAV fan.
One problem with this method is the variation in mixed air
plenum pressure as the filters load with dirt. As the filters load,
the supply fan signal to maintain constant pressure at the sys-
tem static pressure sensor increases. The minimum OA quan-
tity could vary with filter pressure drop. However, if the pressure
drop across the filter is a small portion of the total system loss,
the effect may be inconsequential. In most cases, it needs to be
considered.
Pneumatic actuators with mechanical positioners do not work
well in this application because of inaccurate positioning
(±5%). Process-quality pneumatic actuators with electronic
positioners work better, but they are expensive. As a result,
electronic direct-coupled actuators are preferred. A feedback
signal accurate to within 1% gives the real clamp position.
The inherent positive positioning of this type of actuator is
also accurate to 1%. Since linkages are usually not necessary,
the hysteresis of the linkage and the non-linearity they intro-
duce are also avoided.
This system requires individual analog outputs going to the
minimum OA damper, the economizer damper, the return air
damper, the exhaust air damper, and to each fan. A fan-tracking
or space pressurization sequence may need to be added to the
System Curve
10 volt Signal to
to Fan Speed Control
Fan at Design
Fan at Turndown
2 volt Signal
P
Q
Q
A
B
Design
OA Damper Curves
Turndown
Minimum OA
Signal
Rotation
2
3
4
5
6
7
8
9
10
0
90
Figure 6: Relationship of system fan speed signal with OA
actuator signal.
\_
\_
\_
\_
\_
\_
\_
\_
T
A
M
U
N
E
L
P
A
M
n
w
o
d
n
r
u
T
n
g
is
e
D
d
e
e
p
S
n
a
F
la
n
g
i
S
2
3
4
5
6
7
8
9
0
1
5
.
3
3
.
3
1
.
3
3
9
.
2
8
.
2
7
.
2
6
.
2
5
.
2
r
e
p
m
a
D
m
u
m
ini
M
la
n
g
i
S
Table 2: Chart of relationship in Figure 6.
6
April 2002|ASHRAE Journal
control. The sequencing of multisection dampers will improve
control. Balancing dampers in the OA, return air, and relief air
ducts may be necessary. A demand-control ventilation sensor
could be incorporated into the design.
If any damper is installed so that it will be difficult to per-
form a valid pitot tube traverse, the use of balancing collars or
other facilitating means is necessary.
Hardware Options
Several hardware options are available for implementing
minimum OA control.
Injection Fan
Injection Fan
Injection Fan
Injection Fan
Injection Fan
Figure 7 shows an injection fan and a finger tube distribu-
tion system for ventilation effectiveness. This method defeats
stratification. An opposed blade damper prevents swirl into
the fan, modulates with greater precision, and requires less
torque. A discharge damper often will allow greater turndown
without entering an unstable portion of the fan curve. A VFD is
preferable to a damper for accuracy.
The OA can be injected directly into the return air duct. A
long duct run outside the air-handling unit could be used to
provide the space to obtain a good flow profile.
The OA quantity does not vary as plenum pressures vary
with wind, stack effect, and VAV operation. The monitor and
VFD on the injection fan ensure a constant minimum quantity.
If the injection fan turns off when changeover to the econo-
mizer occurs, the maximum OA damper must immediately open
enough to keep the OA quantity from falling below that re-
quired for ventilation. This can be achieved in several ways. In
one method, the mixed air temperature may be noted before
economizer operation, then the injection fan is shut down, and
then the economizer damper is opened until the previous mixed
air temperature is reached. The actuator signal is noted at this
point. The damper can open further but is not allowed to close
below the signal just established to achieve the desired mini-
mum OA quantity. Variations in supply air quantity can com-
plicate the matter. Only direct measurement of the OA quantity
gives high confidence. To avoid these problems, the injection
fan probably should stay on, leaving the mixed air tempera-
ture control to modulate the economizer damper as necessary.
One objection to injection fans is a false impression of extra
cost and complexity. An OA injection fan is small and has
technical advantages. Its energy use is much less than the en-
ergy used by the hundreds of fan-powered VAV boxes used
routinely without questioning their energy use.
Modulating Minimum OA Damper
Modulating Minimum OA Damper
Modulating Minimum OA Damper
Modulating Minimum OA Damper
Modulating Minimum OA Damper
New products and methods are entering the market con-
stantly. Flow sensing built into dampers may be the best. Fig-
ure 8 shows a combination damper-flow station. The velocity
pressure is calculated from Pt – Ps and maintained constant by
modulating the minimum OA blades themselves. This has
proven to be simple and reliable in the field. At the low Pv
encountered, this method can read accurately.
VAV Box Controller
VAV Box Controller
VAV Box Controller
VAV Box Controller
VAV Box Controller
Installing a VAV box controller on OA intakes can also keep
minimum air constant. Combination dampers and thermistor
RA
Optional Locations for Flow Monitoring
Figure 7: Injection fan with monitoring and finger tube for
ventilation effectiveness.
Pt
Ps
Straightener
Damper
Monitor and Damper
Combined by OEM
Figure 8: Combined monitoring and damper control by
manufacturer.
C = 50
Balancing
C = 0.3
FM
800 fpm
C = 1
RA
Balancing
C = at least 1
C = 2.5
C = 10
Minimum OA Is Near Full Open at Turndown and Modulates
Towards Closed as the System Goes to Design
Figure 9: Built-up system with flow monitoring.
MA
60 fpm
to
400 fpm
ECONO
ASHRAE Journal|April 2002
7
Dampers
flow sensors designed to take up minimum space may be
very flexible. This is, in effect, the same method as shown in
Figure 8.
Figure 9 shows a single modulating minimum OA damper
with the minimum duct area reduced to raise the velocity high
enough for good measurement. The losses must be low enough
that the negative pressure in the mixed air plenum can over-
come them. At design flow, the pressures will be more than
enough, but some care is necessary in designing the system so
the pressure is adequate at minimum system flow.
The mixed air plenum pressure is found using the estimated
economizer path losses, return air losses, and fan pressures.
Then the minimum air path is designed. Sizing a complex path
takes a number of trials to find a good setup. The balancing
dampers allow adjustment for contingency and variations in
installation from design geometry.
Conclusion
Given the standards and code requirements for good venti-
lation, care must be applied to designing the outdoor air path.
Since all the air in the building passes through the outdoor air
path, the path must be engineered.
Many good ways exist to control the minimum OA quantity.
No one method is best in all cases. Designers must be innova-
tive to conquer space constraints. They must explain why space
is required to the architect or owner. The mechanical engineer
should be involved on the job site to evaluate the design dur-
ing balancing and commissioning to build a better understand-
ing of engineering this portion of the system.
Achieving accuracy requires full hydraulic analysis of all
system components during the design stage and inclusion of
contingency methods to ensure that accuracy.
References
1. Sauer, H. and R. Howell. 1992. “Estimating the indoor air quality
and energy performance of VAV systems.” ASHRAE Journal 34(7):43–
50.
2. Solberg, D., et al. “Measurement for the control of fresh air in-
take.” ASHRAE Journal 32(1):46–51.
3. “Minimum
outdoor
air:
control
problems
and
measurement solutions.” Tek-Air Systems, Inc. Northvale, NJ 07647.
4. Warren, M. and L. Norford. 1993. “Integrating VAV zone re-
quirements with supply fan operation.” ASHRAE Journal 35(4):43–46.
5. Elovitz, D. 1995. “Minimum outside air control methods for VAV
systems.” ASHRAE Transactions 101(2): 613–618, SD-95-2-1.
6. Levenhagen, J. 1992. “Control systems to comply with ASHRAE
Standard 62-1989.” ASHRAE Journal 34(9):40–44.
7. Kettler, J.P. 1995. “Minimum ventilation control for VAV sys-
tems: Fan tracking vs. workable solutions.” ASHRAE Transactions
101(2):625–630, SD-95-2-3.
8. Cohen, T. 1994. “Providing constant ventilation in variable air
volume systems.” ASHRAE Journal 36(5):38–40.
9. Graves, L. 1995. “VAV mixed air plenum pressure control.” Heat-
ing/Piping/Air Conditioning August.
10. Mumma, S. and Y.M. Wong. 1990. “Analytical evaluation of
outdoor airflow rate variation vs. supply airflow rate variation in VAV
systems when the outdoor air damper position is fixed.” ASHRAE Trans-
actions 96(1):1197–1208, AT 90-17-2.
11.Idelchik, I.E. 1986. Handbook of Hydraulic Resistance. Hemi-
sphere Publishing Corp. This has detailed loss coefficient data.
12.1997 ASHRAE Handbook—Fundamentals, Chapter 32, Duct
Design. This covers methodology and some coefficient data.
13.Damper Applications Guide 1. 1995. Belimo Aircontrols.
Advertisement in the print edition formerly in this space.
50
April 2002|ASHRAE Journal
IEQ and the Impact
On Building Occupants
About the Authors
R
By Satish Kumar, Ph.D., Member ASHRAE, and William J. Fisk, P.E., Member ASHRAE
esearch into indoor environmental quality (IEQ) and its effects on
health, comfort and performance of occupants is becoming increas-
ingly essential. Facility managers are interested in IEQ’s close relation-
ship to energy use. Employers hope to enhance employee comfort and
productivity, reduce absenteeism and health-care costs, and reduce risk
of litigation. The rising interest in this field has placed additional pressure
on the research community for practical guidelines on creating a safe,
healthy and comfortable indoor environment.
Research on the relationships of IEQ
to the health, comfort, and productivity
of occupants has advanced considerably
within the last decade. A primary goal of
the Indoor Health and Productivity (IHP)
Project is to communicate the results of
this research (currently reported prima-
rily in research publications) to build-
ing professionals. Consequently, the IHP
project has worked with a peer review
panel to select five key IHP papers and
prepare summaries of these papers for
ASHRAE Journal. More information
about the objectives of the IHP project,
including an online bibliography, can be
found at www.IHPCentral.org.
This article precedes those summary
articles, which will appear in future is-
sues of ASHRAE Journal. This article
summarizes the methodology used to
select the papers, briefly summarizes the
message of each paper and discusses the
practical implications for architects and
engineers.
requested not to include their own pa-
pers in the short list. Finally, the steering
committee, seeking a broad portfolio,
selected the final five papers from the
seven papers receiving the highest num-
ber of recommendations.
Identifying Research Priorities
To gain insight into the current IEQ
literature rated highly by the peer re-
view committee, all 26 candidate pa-
pers submitted were classified based on
the indoor environment variables being
investigated (shown along the rows in
Table 1) and on the associated health/
productivity outcomes (shown along the
columns in Table 1). The last row and
the last column show the total number
of distinct papers appearing under each
row and column.
Ventilation rate/CO2 concentrations,
thermal conditions, and moisture or
dampness were the IEQ factors investi-
gated cited most often. Among the
health/productivity outcomes, sick
building syndrome symptoms were dis-
cussed in an overwhelming number of
studies (18 out of 26) followed by evalu-
ation of task performance, and occurrence
of allergy/asthma symptoms.
Satish Kumar, Ph.D., is a scientist at the En-
ergy Analysis Department at Lawrence Berkeley
National Laboratory, Washington, D.C.
William J. Fisk, P.E., is head of the Indoor En-
vironment Department at Lawrence Berkeley
National Laboratory, Berkeley, Calif.
Methodology
The IHP steering committee developed
criteria for selecting the papers, includ-
ing the following: relevance to IHP goals;
originality, novelty, quality of research
approach, and value of the paper to archi-
tects and engineers. The last of these cri-
teria was considered most important.
With input from the IHP technical staff,
the steering committee also selected an
international panel of 14 peer reviewers,
who are respected scientists and engi-
neers with knowledge of the IHP field.
The IHP technical staff nominated sev-
eral papers and each peer reviewer nomi-
nated two to three papers, resulting in a
pool of 26 candidate papers. All the can-
didate papers are listed in References.
Each candidate paper plus written jus-
tifications for the nominations were dis-
tributed to all peer reviewers. Each peer
reviewer then selected five papers from
the 26 candidate papers. To avoid any
conflict of interest, peer reviewers were
The following article was published in ASHRAE Journal, April, 2002.
ASHRAE Journal|April 2002
51
IEQ
lighting with productivity. Since the design, construction, and
operation of buildings is often driven by the desire to minimize
costs, the economic estimates in this paper should be of interest
to architects, engineers, facility managers, and employers.
The paper by Heschong (1999) relates a physical environ-
mental parameter—daylighting in school classrooms—to stan-
dardized test scores of students at a time when test scores are
driving school budget decisions. The finding of this study was
a ~20% larger increase in test scores in classes with more
daylighting. If replicated in future studies, this would provide
a compelling case for increased daylight in classrooms.
Minimum ventilation requirements are of much interest to
building engineers and operators and have been a controver-
sial topic within ASHRAE. To date, these minimum ventila-
tion standards have had a limited scientific underpinning.
The papers by Seppanen et al. (1999) and Milton et al. (2000)
help to consolidate and solidify the scientific basis for the
development and refinement of ventilation standards. They
are particularly useful considering current energy shortages
and the renewed interest in reducing ventilation rates in build-
ings to save energy.
These papers indicate that higher ventilation rates will, on
average, improve occupants’ health, reduce absences, and im-
prove perceived air quality. The papers provide considerable
evidence of benefits from increasing office ventilation rates
Only two papers from the
pool estimated economic
gains from improvements in
health and productivity. In-
clusion of both emphasizes
the importance of this topic
and the need for more re-
search on these outcomes.
Although eight studies
discussed enhancement of
task performance from im-
proved indoor environ-
ments, they focused on ei-
ther component skills that
represent a small subset of
the range of activities per-
formed by people in work
environments or on perfor-
mance metrics such as stan-
dardized test scores of
school students that cannot
be used in many indoor en-
vironments. Few studies
have investigated the effects
of indoor environmental
parameters on the overall
productivity of non-indus-
trial workers. The gaps in
Table 1, where the peer review committee identified no or very
few top-rated papers, highlight areas of research need.
Commentary on the Five Final Papers
Of the five final papers, one estimated potential health ben-
efits and economic gains from practical improvements in IEQ
(Fisk 2000), one investigated the relationships of daylighting
with students’ performance (Heschong 1999), two (Milton et
al. 2000; Seppanen et al. 1999) addressed relationships of ven-
tilation rate to the health of building occupants, and the last
paper reported associations between characteristics of HVAC
systems and self-reported health symptoms (Sieber et al. 1996).
All of these papers were published in the last five years.
Fisk (2000) summarizes available research on the major in-
door environment factors affecting human health and produc-
tivity. For the U.S., this paper estimates that health effects ex-
perienced by millions of people annually could be signifi-
cantly reduced by improving IEQ, with associated annual eco-
nomic benefits of tens of billions of dollars. The paper indi-
cates that improvements in lighting and thermal conditions
may lead to additional, even larger, productivity gains.
The paper reviews the literature on the relationships of IEQ
with communicable respiratory disease, allergies and asthma,
and sick building syndrome symptoms. It also briefly reviews
the literature on the relationships of thermal conditions and
Table 1: Research trends and knowledge gaps in IHP.\*
aLower respiratory symptoms such as cough, wheeze, tight chest, and difficulty breathing are included.
bExamples include common cold, influenza – illnesses that may be responsible for some short-term sick leaves.
cThese studies were conducted in home environment and were included as candidate papers because reviewers
believed that the findings of the papers may have some relevance to non-industrial work environment as well.
\*The numbers within the table refer to specific papers in the reference section. The numbers of the five selected
papers are shown in bold type.
s
e
l
b
a
ir
a
V
Q
E
I
s
e
m
o
c
t
u
O
y
ti
v
it
c
u
d
o
r
P
/
h
tl
a
e
H
g
n
i
d
li
u
B
k
c
i
S
e
m
o
r
d
n
y
S
s
m
o
t
p
m
y
S
a
y
g
r
e
ll
A
d
n
a
a
m
h
t
s
A
e
l
b
a
c
i
n
u
m
m
o
C
y
r
o
t
a
ri
p
s
e
R
-tr
o
h
S
(
s
s
e
n
llI
)
e
v
a
e
L
k
c
i
S
m
r
e
t
b
k
s
a
T
e
c
n
a
m
r
o
fr
e
P
y
ti
v
it
c
u
d
o
r
P
r
o
c
i
m
o
n
o
c
E
s
n
i
a
G
l
a
t
o
T
s
r
e
p
a
P
n
o
it
a
lit
n
e
V
O
C
/
e
t
a
R
2
s
n
o
it
a
rt
n
e
c
n
o
C
,
2
1
,
1
(
8
1
)
3
2
,
2
2
,
)
2
2
(
)
8
1
,
3
1
(
)
3
2
(
)
3
1
,
6
(
p
7
m
e
t
s
y
S
C
A
V
H
s
c
it
s
ir
e
t
c
a
r
a
h
C
,
7
1
,
2
1
(
9
1 )
)
9
1
(
)
6
(
p
4
g
n
i
d
li
u
B
d
n
a
l
a
ir
e
t
a
M
s
g
n
i
h
s
i
n
r
u
F
)
2
1
(
1
1
(
c)
p
2
e
lit
a
l
o
V
c
i
n
a
g
r
O
s
d
n
u
o
p
m
o
C
)
2
2
,
0
2
,
0
1
(
7
( c)
)
6
(
p
5
/
e
r
u
t
s
i
o
M
s
s
e
n
p
m
a
D
3
( c
5
,
4
,
c
6
1
,
c)
3
( c
5
,
4
,
c)
5
( c
)
3
1
,
)
6
(
p
6
n
o
t
s
u
D
s
e
c
a
fr
u
S
)
1
2
,
7
1
,
5
1
,
8
(
)
1
2
(
p
4
/
g
n
it
h
g
il
y
a
D
g
n
it
h
g
i
L
)
0
1
(
,
2
(
4
1
,
9
)
)
6
(
p
5
l
a
m
r
e
h
T
s
n
o
iti
d
n
o
C
)
6
2
,
5
2
,
0
2
,
2
1
,
0
1
(
)
6
2
,
5
2
,
4
2
(
)
6
(
p
7
g
n
i
d
w
o
r
C
)
2
1
(
)
3
1
(
)
6
(
p
3
s
r
e
p
a
P
l
a
t
o
T
p
8
1
p
8
p
3
p
8
p
2
52
April 2002|ASHRAE Journal
above those specified in ANSI/ASHRAE Standard 62-1999,
Ventilation for Acceptable Indoor Air Quality.
HVAC maintenance deficiencies and HVAC contamination
have been suspected risk factors for health symptoms, but re-
lated scientific research has been limited. The paper by Sieber
et al. (1996), based on a study of complaint buildings, is one of
the few indicating the importance of HVAC cleanliness and
maintenance for human health.
The paper also reported that pollutant sources located near
outside air intakes increased the risk of adverse health effects.
The analyses controlled for the effects of age and gender on
health symptoms but the study was not able to identify which
HVAC cleanliness or maintenance conditions actually caused
an increase in health effects.
Taken together, these five papers increase the strength of
available scientific evidence that IEQ substantially affects
health and productivity. Each of these studies had some limi-
tations that will be discussed in the summary articles to be
published in subsequent issues of ASHRAE Journal. While
more research is clearly needed, the message to architects
and engineers is to pay attention to IEQ, in particular to en-
suring minimum ventilation rates, because many studies have
found that ventilation rates influence health, satisfaction with
indoor air quality or absences.
Future Research
In the last 20 years, IEQ researchers have substantially ad-
vanced our understanding of links between enhanced health
and productivity and improved IEQ, but many uncertainties
remain about the costs and benefits of specific measures. Con-
sequently, a critical need exists for more research to quantify the
relationships of IEQ to health and productivity, define accept-
able IEQ, and the best methods and costs of improving IEQ. The
most effective research in this field will be multidisciplinary,
involving building engineers, physical scientists, health scien-
tists, economists, etc. In addition, research is needed on how to
best stimulate building professionals to use available scientific
knowledge to create healthy building environments.
References
1. Apte M.G., W.J. Fisk, J.M. Daisey. 2000. “Associations between
indoor CO2 concentrations and sick building syndrome symptoms in
U.S. office buildings: an analysis of the 1994–1996 BASE study data.”
Indoor Air 10(4):246–57.
2. Boyce, P.R., et al. 1997. “Lighting the graveyard shift: The influ-
ence of a daylight-simulating skylight on the task performance and
mood of night-shift workers.” Lighting Research and Technology
29(3):105–134.
3. Brunekreef, B. 1992. “Associations between questionnaire re-
ports of home dampness and childhood respiratory symptoms.” The
Science of the Total Environment 127:78–89.
4. Cooper, K., S. Demby, M. Hodgson. 1997. “Moisture and lung
disease: population-attributable risk calculations.” IAQ 97/Healthy Build-
ings: Design, Construction, and Operation of Healthy Buildings 1:213–8.
5. Dales, R.E., et al. 1991. “Respiratory health effects of home
‘dampness’ and molds among Canadian children.” American Journal of
Epidemiology 134:196–203.
6. Fisk, W.J. 2000. “Health and productivity gains from better in-
door environments and their relationship with building energy effi-
ciency.” Annual Review of Energy and the Environment 25(1):537–66.
7. Garrett, M.H., M.A. Hooper, B.M. Hooper. 1996. “Low levels
of formaldehyde in residential homes and a correlation with asthma and
allergy in children.” Proceedings of Indoor Air 1:617–22.
8. Gyntelberg, F., et al. 1994. “Dust and the sick building syn-
drome.” Proceedings of Indoor Air 4:223–38.
9. Heschong Mahone Group. 1999. “Daylighting in schools: an
investigation into the relationship between daylighting and human per-
formance.” A report submitted to Pacific Gas and Electric. Available at
www.pge.com/pec/daylight/
10.Hodgson, M.J., et al. 1991. “Symptoms and microenvironmental
measures in nonproblem buildings.” Journal of Occupational Medicine
33(4):527–33.
11.Jaakkola, J.J.K., et al. 1999. “Interior surface materials in the
home and the development of bronchial obstruction in young children
in Oslo, Norway.” American Journal of Public Health 89(2):188–92.
12.Mendell, M. “Non-specific symptoms in office workers: a re-
view and summary of the epidemiologic literature.” Proceedings of
Indoor Air 3:227–36.
13.Milton D.K., P.M. Glencross, M.D. Walters. 2000. “Risk of sick
leave associated with outdoor ventilation level, humidification, and
building related complaints.” Indoor Air 10(4):212–21.
14.Newsham, G.R. and J.A. Veitch. 2001. “Lighting quality recom-
mendations for VDT offices: A new method of derivation.” Lighting
Research and Technology 33(2):115–143.
15.Park J.H., et al. 2001. “House dust endotoxin and wheeze in the
first year of life.” American Journal of Respiratory Critical Care Medi-
cine 163(2): 322–8.
16.Peat J.K., J.L. Dickerson. 1998. “Effects of damp and mould in
the home on respiratory health: A review of the literature.” Allergy:
European Journal of Allergy and Clinical Immunology, 53: 120–8.
17.Raw G.J., Roys, M.S., Whitehead, C. 1993. “Sick building syn-
drome: cleanliness is next to healthiness.” Proceedings of Indoor Air
3:237–245.
18.Seppanen, O.A., W.J. Fisk, M.J. Mendell. 1999. “Association of
ventilation rates and CO2 concentrations with health and other human
responses in commercial and institutional buildings.” Indoor Air
9(4):226–52.
19.Sieber, W.K., et al. 1996. “The National Institute for Occupa-
tional Safety and Health indoor environmental evaluation experience,
part three: Associations between environmental factors and self-re-
ported health conditions.” Applied Occupational and Environmental
Hygiene 11(12):1387–92.
20.Skov, P., O. Valbjørn, DISG. 1987. “The ‘sick’ building syn-
drome in the office environment.” Environment International 13(4/
5):339–49.
21.Skulberg K.R., et al. 1999. “Dust, allergy and health in offices:
An intervention study on the effect of cleaning.” Proceedings of Indoor
Air 1:92–3.
22.Sundell, J. 1994. “On the association between building ventila-
tion characteristics, some indoor environmental exposures, some aller-
gic manifestations, and subjective symptom reports.” Indoor Air Suppl.
2:1–49.
23.Wargocki, P., D.P. Wyon, P.O. Fanger. 2000. “Pollution source
control and ventilation improve health, comfort, and productivity.” Pro-
ceedings of Cold Climate HVAC 2000, Sapparo, Japan pp. 445–450.
24.Wyon, D.P. 1996. “Indoor environmental effects on productiv-
ity.” Proceedings of IAQ ’96: Paths to Better Building Environments
pp. 5–15.
25.Wyon, D.P. 1993. “Healthy buildings and their impact on produc-
tivity.” Proceedings of Indoor Air ’93 6:3–13.
26.Wyon, D.P. 1974. “The effects of moderate heat stress on type-
writing performance.” Ergonomics 17(3):309–18.
18
April 2002|ASHRAE Journal
About the Author
dding outdoor air in hot, humid climates causes moisture prob-
lems, right? The answer is sometimes. It all depends on the condi-
tion of the house before outdoor air is added. In fact, most houses in
hot, humid climates are over-ventilated due to duct leakage and in-
duced air change from internal air pressure effects.
Outdoor air is added to a building via
a controlled ventilation system. What
isn’t controlled is the air change created
by wind effects, stack effects and pres-
sure effects caused by the operation of
the HVAC system.
In most houses, these uncontrolled ef-
fects typically are larger than the desired
controlled ventilation. Adding outdoor
air only makes a bad situation worse.
The desired controlled ventilation is
quantified here as:
7.5 cfm/person + 0.01 cfm/ft2 of
conditioned floor area
Occupancy is defined as the number
of bedrooms + 1
This value comes from proposed
ASHRAE Standard 62.2P, Ventilation for
Acceptable Indoor Air Quality in Low-
Rise Residential Buildings. The merits
of this controlled ventilation rate are not
discussed here. For a common single-
family detached house (three bedrooms,
2,000 ft2 [186 m2]), this works out to 50
cfm (24 L/s) of outdoor air. Restated,
based on typical house volumes (ceiling
heights ranging between 8 ft and 10 ft
words, the building envelopes were
fairly “leaky” for new homes, but fairly
“tight” for older homes. Remember, air
change does not occur without an air
pressure difference — even in a “leaky”
building enclosure. In the humid South,
stack effects and average wind speeds
acting on low-rise residential enclosures
are small, which means air change due
to these effects is low, and almost inde-
pendent of envelope leakage area for
new homes with this range of leakage
characteristics.
During the past decade, residential
building envelope leakage areas have
decreased due to more effective draft
stopping. This has resulted in an unin-
tended consequence. Air pressure differ-
ences within houses and between houses
and the exterior have increased when
HVAC systems are operating. Although
the airtightness of the building envelope
has increased, the expected air change
reduction has not occurred due to the
induced air pressure effects. Houses with
leaky ductwork and unbalanced airflows
continue to have high air change rates
despite improvements in building enve-
lope construction.
Pressure Effects
HVAC system-induced air change oc-
curs two ways: leaky ductwork and air
handlers located outside of the build-
By Joseph Lstiburek, Ph.D., P.Eng., Member ASHRAE
A
[2.4 m and 3 m]), this is between 0.15
and 0.2 air changes per hour.
Wind effects and stack effects acting
on residential enclosures in hot, humid
climates are low.1 Most houses in hot,
humid climates are one story. Therefore,
only a small stack potential exists even
if an appreciable temperature difference
is present. The houses are often clad with
stucco, which is a tight cladding system
that is relatively wind insensitive.
Research done in the late 1980s and
early 1990s2,3 showed that, in homes
located in hot, humid climates, HVAC
system operation yielded air change
rates of between 0.5 and 1.0. When
HVAC systems were not operating the
same research showed air change rates
of 0.1 to 0.2 ACH.
Duty cycles (on time) often range be-
tween 30% and 70%. Assuming a 33%
duty cycle, the HVAC system induced air
change is equal to a continuous ventila-
tion rate of between 50 cfm and 100 cfm
(24 and 47 L/s).
At that time, the typical house enve-
lope leakage characteristics for new
homes ranged between 2,000 and 3,000
cfm (944 and 1416 L/s) at 50 Pa. In other
Joseph Lstiburek, Ph.D., P.Eng., is a principal
with Building Science Corporation, Westford, Mass.
The following article was published in ASHRAE Journal, April, 2002. © Copyright 2002 American Society of Heating, Refrigerating and Air-
Conditioning Engineers, Inc. It is presented for educational purposes only. This article may not be copied and/or distributed electronically or in
paper form without permission of ASHRAE.
ASHRAE Journal|April 2002
19
Ventilation
Supply
Return
Supply
Depressurized Conditioned
Space Inducing Infiltration
AHU
ing pressure boundary (Figure 1a) and unbalanced airflows
due to door closure and inadequate return flow (Figure 1b). A
subset of the first type of air change also occurs due to air
pressure effects within building cavities (Figure 1c). This
type of induced infiltration results in serious interstitial mois-
ture problems, but does not always constitute a significant
interior latent load.
Addressing uncontrolled HVAC system-induced air change
requires tight ductwork, sealed air handlers, and balancing the
flow between rooms. When these requirements are met, uncon-
trolled air change can be reduced to nearly zero.
Ductwork and air handler leakage can be addressed using
many techniques that will not be addressed here (except to
say that standard duct tape is not one of them). Leakage val-
ues of approximately 5% (as tested by pressurization at 25
Pa) of total flow or less appear to result in negligible air
change when HVAC systems are operating and return system
flows are balanced.6 Many federal, state and utility construc-
tion programs have promoted duct system and air handler
leakage performance specifications in the 5% range. This
range of duct leakage appears to be justified based on the
field experience.
Pressurization effects due to door closure can cause sig-
nificant air change and comfort problems. Bedroom pressur-
ization relative to hallway/common areas of 10 to 20 Pa is
common with single return systems.5,7 These effects can
be mitigated using transfer grilles (Figure 2a) or jump ducts
(Figure 2b).
The New Moisture Balance
If uncontrolled air change is reduced to nearly zero and
replaced with a continuous flow roughly equal to the uncon-
trolled air change, it can be argued that the net moisture bal-
ance should remain unaffected. Adding controlled ventilation
does not increase latent loads under this condition.
However, this is only true during the months when HVAC
systems regularly operate. During spring and fall, the “part load”
seasons, HVAC systems do not operate regularly. Air change
drops to between 0.1 and 0.2 ACH. The typical house has a very
low latent load due to air change during this time. This is fortu-
nate because there is also almost no provision for moisture re-
moval during this time by the HVAC system. Adding controlled
ventilation significantly increases the latent load. In fact, the
load during this time is almost completely latent because the
Leaky AHU
and Supply
Ducts
Supply
Return
Supply
AHU
Bedroom
Hall
Bedroom
Infiltration
Infiltration
Return
Return
AHU
Figure 1: HVAC system-induced air changes occur via: (A) leaky ductwork and AHU located outside of the building; (B)
unbalanced airflows due to door closure and inadequate return flow; (C) air pressure effects within building activities.
Grille Located
High in Wall
on Bedroom
Side to Avoid
Blockage by
Furniture
Cavity Is Sealed Tight,
Drywall Glued to Studs
and Plates on Both Sides
Grille Located Low in Wall
on Hallway Side
10 in. (250 mm)
Diameter Flex
Duct (typ.)
Sealant
Ceiling
Grille
Wall Cavity
Ceiling
Grille
Figure 2: Pressurization effects can be mitigated using (A) transfer grilles or (B) jump ducts.
A
B
C
A
B
20
April 2002|ASHRAE Journal
outdoor dry-bulb temperature is very near to the indoor dry-
bulb temperature. This latent load is effectively doubled in the
typical house by adding a ventilation rate of 0.15 and 0.2 ACH
(the proposed ASHRAE Standard 62.2P rate).
Gatley4 notes that the process of air conditioning consists
of approximately 70% sensible cooling in the form of tem-
perature reduction accompanied by approximately 30% la-
tent cooling in the form of water vapor removal. According to
Gatley, at partial load operating conditions (which occur for
a majority of system operating hours) many dwellings in hot,
humid climates require higher ratios of latent cooling of 40%
to 50%. This is not possible with standard residential air-
conditioning equipment.
The latent load problem under part-load conditions during
spring and fall in humid climates progressively is becoming
more serious as the typical residential building envelope and
its mechanical equipment evolve. The use of high-performance
window systems (spectrally selective windows with high vis-
ible light transmittance, low solar heat gain coefficient) is sig-
nificantly increasing the time part-load conditions occur during
the year. As a final insult to the house and its occupants, the
equipment is typically oversized (on the order of 150% or
more of total load). Adding controlled ventilation with un-
treated outdoor air to a house under these conditions almost
ensures problems — even with tight ductwork, sealed air han-
dlers and balanced airflows.
Gatley, citing work done by an air-conditioning system
manufacturer,4 shows the effect of oversizing. Systems over-
sized by 20% achieve latent heat removal of approximately
15% of the total cooling load under the assumed part-load
conditions. Whereas, correctly sized systems achieve mois-
ture removal of up to approximately 30% under part-load
conditions. The same work shows that correctly sized sys-
tems with variable speed fans and constant speed refrigera-
tion compressors achieve 35% moisture removal under
part-load conditions. With variable refrigeration compres-
sion, moisture removal is even greater.
Equipment sizing is not addressed here except to note that
it is a major residential HVAC industry problem. Even with
correctly sized standard HVAC systems, the part-load prob-
lem associated with the latent load remains, albeit not to the
same extent.
The author’s experience with newly constructed houses in
hot, humid climates has led to the conclusion that supplemen-
tal dehumidification during part-load periods is necessary —
especially in houses with controlled ventilation.
Three general approaches to supplemental dehumidification
in residences are recommended: stand-alone dehumidifiers (Fig-
ure 3); enhanced air-conditioning systems (variable speed blow-
ers and compressors); and ventilating dehumidifiers.
The use of a stand-alone dehumidifier plumbed/drained to a
condensate drain has the advantage of low cost (adds approxi-
! Air handler located and accessed within
interior conditioned space.
" Dehumidifier and condensate overflow
pan supported by metal stand. Dehumidifier
drain plumbed to air handler condensate
system.
# Return ducted with two offsets to reduce
sound and vibration.
$ Outside air provided to return side of
system with motorized damper control.
Flow controller for outside air should not
allow air handler to run with motorized damper
open for 15 minutes after cooling is de-ener-
gized to prevent re-evaporation of conden-
sate from coils and drain pan.
Outside air is controlled by a motorized
damper. Closing the outside air damper dur-
ing unoccupied periods will allow the flow con-
troller to periodically mix the interior air with-
out bringing in outside air helping the dehu-
midifier control interior RH — humid air is
brought to the dehumidifier. The cooling func-
tion of the air conditioner also can be shut
down during this time (i.e., the unit on blower-
only operation).
% Pressure relief grille provided to “bleed”
accidental/incidental pressure field created
by duct leakage.
Pressure
Relief Grille
to “Bleed”
Pressure
Field from
Floor Cavity
Condensate
Overflow Pan
Motorized
Damper
Flexible Connection for
Vibration and Sound Control
Expandable
Filter Slot
Full Height Louvered
Closet Door for
Access and to Supply
Air for Dehumidification
Figure 3: Approaches to supplemental dehumidification in residences.
!
"
#
%
$
ASHRAE Journal|April 2002
21
Ventilation
mately $300 to the typical house). The disadvantage is that
heat generated by the dehumidifier can affect comfort. Addi-
tionally, operating costs are the highest of the three general
approaches. However, it is a simple to implement solution and
typically compensates for oversizing of equipment.
The advantage of enhanced air-conditioning systems is
that a separate piece of equipment does not have to be in-
stalled. The disadvantage is a substantial increase in cost
(adds approximately $1,000 or more to the typical house).
Additionally, equipment sizing is critical. However, imple-
mentation is the easiest of the three systems and costs likely
will drop, as these systems become commodity items as op-
posed to special orders.
The use of ventilating dehumidifiers may have the advan-
tage of the lowest operating cost (since these dehumidifiers
have been optimized for humidity control, and some
also provide limited cooling capacity). The chief disadvan-
tage is their current cost (adds approximately $2,000 to the
typical house).
Conclusions
To provide controlled ventilation in new houses in hot, hu-
mid climates without creating latent load problems, it is nec-
essary to take the following measures:
• Install tight ductwork and air handlers,
• Balance interior airflows,
• Size equipment correctly, and
• Provide supplemental dehumidification.
References
1. ANSI/ASHRAE Standard 136-1993 (RA 2001), A Method of
Determining Air Change Rates in Detached Dwellings.
2. Cummings, J.B. and J.J. Tooley. 1988. “Infiltration rates and pres-
sure differences in Florida homes caused by closed interior doors when
the central air handler is on.” Passive Solar Conference.
3. Cummings, J.B. and J.J. Tooley. 1989. “Infiltration and pressure
differences induced by forced air systems in Florida residences.”
ASHRAE Transactions.
4. Gatley, D.P. 1993. “Energy efficient dehumidification technol-
ogy.” Workshop Proceedings: Bugs, Mold & Rot II, Building Environ-
ment and Thermal Envelope Council.
5. Lstiburek, J.W. 1993. “Humidity control in the humid south.”
Workshop Proceedings: Bugs, Mold & Rot II, Building Environment
and Thermal Envelope Council.
6. Lstiburek, J.W. and A. Rudd. 2002. Controlled Ventilation in Building
America Houses. Westford, Mass.: Building Science Corporation.
7. Tooley, J.J. and N.A. Moyer. 1988. “Mechanical air distribution and
interacting relationship.” Florida Home Energy Reviews of Orlando.
Advertisement in the print edition formerly in this space.
A p r i l 2 0 0 0
A S H R A E J o u r n a l
2 9
ASHRAE JOURNAL
D
About the Authors
James R. Brodrick, Ph.D., is the senior energy R&D
analyst at D&R International, Silver Spring, Md. He
was chair of the ASHRAE Program Committee. Alex
Moore is a senior engineer at D&R International.
The first reported occurrence of con-
densation in heating systems and corro-
sive effects was made in trade literature
as early as 1901. Condensation apparently
was common in flues of natural gas fur-
naces and boilers. A number of gas in-
stallations were placed in Buffalo, N.Y.,
and “ . . . almost every person has an iron
pipe put into his chimney to carry off the
water.”1,2
As gas and oil replaced coal as the
heating fuel for homes in the 1920s and
1930s (largely due to convenience), manu-
facturers developed packaged units. A
gas-fired unit was developed by Carlyle
Ashley for Carrier-Lyle Corporation and
was marketed as the “Weathermaker” fur-
nace beginning in 1928. The design was
significant because it was the first high-
efficiency gas furnace. The heat ex-
changer was made of chrome-nickel, low-
carbon iron.
The Weathermaker’s patent states,
“Since it is desirable to use gas… as a
fuel in heating and air-conditioning
Conquering Corrosion
By James R. Brodrick, Ph.D.
Member ASHRAE
and
Alex Moore
uring the 20th century, concerns about corrosion in the compo-
nents of furnaces and vent systems limited the upper efficiency
level for safe practice. The initial entry into the condensing regime
resulted in many setbacks and financially ruined businesses.
More than 50 years after the onset of corrosion problems, a remedy was
found. Materials research played a key role in reducing the corrosion prob-
lem. Market forces, such as fuel price variations, first reduced and then
accelerated the R&D that was needed to overcome the corrosion problem.
A brief, selected history is provided on the key players, dates, and events of
this R&D quest. But, have the R&D costs and ensuing benefits paid off for
the U.S. consumer?
systems, the effect of corrosion due to
condensation resulting after the gas
firing or combustion process must be
guarded against by the use of a mate-
rial capable of withstanding corrosive
action. If, however, the range of tem-
perature of gases is controlled so that
condensation takes place at a given
point or within a limited area, then the
use of corrosion-resistant metal is con-
fined to this area with consequent sav-
ing both in initial cost and in opera-
tion and with increased effectiveness
in heat interchange efficiency.”1,3
However, even with the precautions
taken and the materials used, the
Weathermaker suffered corrosion prob-
lems due to the condensation of combus-
tion gases that gave the unit its high effi-
ciency. These heat exchanger corrosion
problems forced the company to withdraw
the Weathermaker from the market.4 Dur-
ing the push for higher efficiency equip-
ment in the wake of the 1970s energy cri-
sis, the history of condensation and cor-
rosion repeated itself.
The period of the late 1930s through
the 1960s saw little substantive change
in package furnaces. Efficiencies remained
relatively low compared to today’s lev-
els. The fear of condensation-related cor-
rosion, together with a lack of competi-
tive or economic incentives for manufac-
turers, contributed to the absence of effi-
ciency gains during the mid-1900s. Cabi-
net size was reduced as blowers evolved
from belt driven to direct drive. Cast-iron
burners were replaced by steel. The prod-
uct mix shifted ultimately away from coal
to gas and oil, but also steadily shifted
from oil toward gas during this period.
Improved Efficiency
Improved Efficiency
Improved Efficiency
Improved Efficiency
Improved Efficiency
Prior to 1979, even the so-called “high-
efficiency” furnaces approached an An-
nualized Fuel Utilization Efficiency
(AFUE) of only 60%. AFUE is the heat
transferred to the conditioned space di-
vided by the fuel energy supplied, calcu-
lated on an annual basis. The oil price
shocks of 1973 and 1979 changed the
economic ground rules that allowed such
low efficiency levels.
To respond to market and regulatory
needs, manufacturers developed furnaces
that operated in the condensing range of
efficiency (greater than 82% steady-state
efficiency). With the condensing of the
combustion gases for efficiency gains, it
was found that the traditional metals used
for heat exchangers experienced corrosion.
In some instances, condensation also oc-
curred in chimneys and venting systems.
Materials research and development
(R&D) was needed to solve the corro-
sion problem. Several R&D funding in-
stitutions set out to find the solution. The
Developing New Alloys for Furnaces
The following article was published in ASHRAE Journal, April 2000. © Copyright 2000 American Society of Heating, Refrigerating and Air-
Conditioning Engineers, Inc. It is presented for educational purposes only. This article may not be copied and/or distributed electronically or in paper
form without permission of ASHRAE.
3 0
A S H R A E J o u r n a l
A p r i l 2 0 0 0
e
v
it
a
l
u
m
u
C
e
v
it
a
l
u
m
u
C
e
v
it
a
l
u
m
u
C
e
v
it
a
l
u
m
u
C
e
v
it
a
l
u
m
u
C
s
g
n
i
v
a
S
y
g
r
e
n
E
0
1
,
s
d
a
u
Q
(
5
15
15
15
15
1
)
u
t
B
)
u
t
B
)
u
t
B
)
u
t
B
)
u
t
B
r
e
m
u
s
n
o
C
e
v
it
a
l
u
m
u
C
r
e
m
u
s
n
o
C
e
v
it
a
l
u
m
u
C
r
e
m
u
s
n
o
C
e
v
it
a
l
u
m
u
C
r
e
m
u
s
n
o
C
e
v
it
a
l
u
m
u
C
r
e
m
u
s
n
o
C
e
v
it
a
l
u
m
u
C
s
g
n
i
v
a
S
r
a
ll
o
D
\*
)
$
n
o
illi
M
(
n
o
b
r
a
C
e
v
it
a
l
u
m
u
C
n
o
b
r
a
C
e
v
it
a
l
u
m
u
C
n
o
b
r
a
C
e
v
it
a
l
u
m
u
C
n
o
b
r
a
C
e
v
it
a
l
u
m
u
C
n
o
b
r
a
C
e
v
it
a
l
u
m
u
C
n
o
itc
u
d
e
R
n
o
is
si
m
E
)
s
n
o
T
cirt
e
M
n
o
illi
M
(
5
8
9
1
5
8
9
1
5
8
9
1
5
8
9
1
5
8
9
1
1
0
.
0
8
6
$
2
.
0
0
9
9
1
0
9
9
1
0
9
9
1
0
9
9
1
0
9
9
1
0
1
.
0
7
8
5
$
5
.
1
5
9
9
1
5
9
9
1
5
9
9
1
5
9
9
1
5
9
9
1
2
3
.
0
7
8
8
,
1
$
6
.
4
0
0
0
2
0
0
0
2
0
0
0
2
0
0
0
2
0
0
0
2
1
7
.
0
9
0
6
,
4
$
3
.
0
1
5
0
0
2
5
0
0
2
5
0
0
2
5
0
0
2
5
0
0
2
1
3
.
1
5
2
7
,
8
$
9
.
8
1
.r
a
e
y
h
c
a
e
r
o
f
e
cir
p
s
a
g
.
S
.
U
e
g
a
r
e
v
a
e
h
t
n
o
d
e
s
a
B
\*
Table 1: Benefits of condensing gas furnaces.
Canadian Gas Research Institute (CGRI)
started research in the late 1970s, and
was soon joined by the U.S. Department
of Energy (DOE) and the newly formed
Gas Research Institute (GRI). Generally
unknown or forgotten by industry is the
important contribution made by the DOE,
which issued a general request for pro-
posals for High-Efficiency Concepts for
Warm Air Furnaces in 1979.
The DOE collaborated with GRI to de-
velop materials and furnace design tech-
niques for condensing gas furnaces, and
eight contracts were awarded: four by the
DOE via Brookhaven National Labora-
tory and four via GRI. The program was
conducted in cooperation with CGRI.
The
early
CGRI
work
on
corrosion-resistant materials for condens-
ing gas furnaces indicated that relatively
common stainless steels (304, 304L, 314,
and 314L) appeared to be a good choice.5,6
With the corrosion problem apparently
solved, GRI and CGRI redirected their R&D
programs, with GRI targeting condensa-
tion-related venting issues.7 The industry
produced heat exchangers using common,
low-carbon 304 stainless steel, but soon
discovered a serious new corrosion prob-
lem—pitting and corrosion in areas of
manufacturing-induced stress.
The 304 stainless steel heat exchang-
ers experienced serious corrosion damage
after just a few years of operation. The
manufacturers were quick to act, recalling
the affected condensing furnaces and ab-
sorbing the cost of replacing failed equipment for consumers.
Manufacturers, contractors, and consumers wanted answers.
An element of the DOE research program at Battelle, funded
by GRI, determined that the corrosion stemmed from a chloride
ion mechanism, generated by chloride-containing compounds
such as common household cleaning products, not identified
in earlier R&D. Further DOE/GRI-supported research evaluated
the problem. Many metals were tested at Battelle Columbus
Laboratories, under contract to the DOE/Brookhaven National
Laboratory and GRI.8
The solution to the corrosion problem in gas furnaces came
interestingly enough from the DOE-sponsored materials re-
search for oil furnaces.8,9 The research identified highly alloyed,
stainless steels as successfully resistant to corrosive conden-
sate. The materials recommended by the research were ferritic
stainless steel alloys with a high chromium and molybdenum
content (such as 29-4C), and two austenitic, nickel-chrome al-
loys with high molybdenum content (AL-6X and 254 SMO).10,11,12
The high chromium content provides general corrosion protec-
tion, and the molybdenum provides resistance to pitting corro-
sion that can occur in stainless steels.
The DOE contributed to the success of condensing gas fur-
naces in three ways. It identified technical problems and poten-
tial solutions that gave industry the direction it needed to de-
velop high-efficiency furnaces. The DOE helped alert industry
to the potential corrosive failures of early heat exchangers, and
gave direction to resolving the problem through installation
modification, design guidance, and materials research that led
to the use of highly corrosion-resistant alloyed stainless steel.
Finally, the DOE coordinated technology transfer programs,
information flow, and general forums for the gas industry, its
manufacturers, and its research and development agencies in
the United States and Canada. GRI-sponsored test procedures
and standards also advanced the technology.
Energy
Energy
Energy
Energy
Energy, Economic, & Environmental Benefits
, Economic, & Environmental Benefits
, Economic, & Environmental Benefits
, Economic, & Environmental Benefits
, Economic, & Environmental Benefits
Technology R&D made possible the highly efficient,
cost-effective condensing gas furnace with an expected service
life of 20 years, thus enabling condensing technology to suc-
cessfully remain on the market and become an established part of
today’s heating market. From initial sales of about 116,000 units
in 1983, condensing gas furnaces sales have grown to 688,000
units in 1998 (Figure 1), which represents more than 23% of 1998
Figure 1: Condensing gas furnace shipments and market share.
A p r i l 2 0 0 0
A S H R A E J o u r n a l
3 1
H I S T O R Y
gas furnace sales.13,14,15 “Condensing fur-
naces are an important part of our product
line,” says a major HVAC manufacturer.
Within gas warm-air heated homes, the 6.3
million condensing gas furnaces in use as
of 1997 represent an estimated 17% of the
national population.15,16 This research pro-
gram has paid off handsomely.
As of 1998, the cumulative energy sav-
ings from U.S.-made condensing furnaces
is 531 trillion Btu (equivalent to the aver-
age annual output from twenty-four
1,000-MW nuclear power plants or more
natural gas than is used in all the homes in
both Pennsylvania and Texas). Consum-
ers have saved a cumulative $3.3 billion
from lower gas utility bills (Table 1).15,17 In
addition, the environmental benefit from
U.S. higher efficiency furnaces installed
since 1983 is 7.7 million metric tons of car-
bon (equivalent to the carbon emissions
from U.S. residential propane use each
year).15,18 All of these benefits result from
an R&D investment of $1.8 million by the
DOE and a similar amount from GRI. It
should be noted that GRI also funded con-
siderable research on condensation-re-
lated corrosion of venting systems.
Revisit Unfinished R&D?
Revisit Unfinished R&D?
Revisit Unfinished R&D?
Revisit Unfinished R&D?
Revisit Unfinished R&D?
But is this the end of the story? The
DOE was forced to abandon its R&D ef-
fort on condensing gas furnaces when
Congress discontinued funding. It may be
possible to substitute less expensive ma-
terials for the highly alloyed stainless
steels determined to be the best choices
for condensing heat exchangers.
While industry has made some ad-
vances in developing non-metals and
non-metal coatings (plastics, polymers,
ceramics, and glass) on steel, other break-
throughs may be attainable, such as alter-
native designs and fabrication methodol-
ogy using metallic materials. The cost pre-
mium for high-efficiency condensing fur-
naces might be reduced if this R&D were
to be revisited. Also, cost-effective, con-
densing gas water heaters and venting
system advancements might be achieved.
What Does the Future Hold?
What Does the Future Hold?
What Does the Future Hold?
What Does the Future Hold?
What Does the Future Hold?
What other advances await residential
heating systems? While predicting tech-
nology pathways is difficult at best, dis-
cussion is occurring on a number of fronts.
Work is continuing by GRI and others on
gas absorption and engine-driven heat
pumps. Ground-coupled, or geothermal
heat pumps are making inroads in many
areas of the country. A quantum change in
satisfying home heating and energy needs
may come with the advent of a commercial
proton-exchange-membrane fuel cell.
A fuel cell produces electricity silently,
without combustion. Hydrogen fuel,
which can be obtained from natural gas
or methanol, and oxygen from the air are
electrochemically combined in the fuel cell
to produce electricity. Electric conversion
efficiency is approximately 40%. With
hydrogen as a fuel, heat and pure water
vapor are the only by-products.
Advertisement in the print edition formerly in this space.
3 2
A S H R A E J o u r n a l
A p r i l 2 0 0 0
B. F. Sturtevant Co. (1870)
•John Mills invented water tube boiler
•Frederic Tudor developed the vapor-type
steam heating system featuring differential
pressures and modulated radiators
1880s
•Steel-encased furnaces appeared
•Household hot water systems appeared
•Thermostatic control, first applied to large
building systems, applied to furnace/boiler
draft in residences
1890s
•“Argand” gas burner in use in heating de-
vices (common method still used) employ-
ing a dampered mixing tube for gas and
primary air leading to a perforated burner
(1890)
•Cast iron sectional radiators generally
available
•Dampered registers invented by Charles
Foster (1895)
1900s
•Use of natural gas limited because of con-
densation problems in flues
•John Spears patented “Vento” system with
extended surface radiator designed to re-
place bare pipe banks in hot blast (fan type)
heating systems (1903)
•Night setback thermostats using mechani-
cal clocks introduced (1906)
•Emerson Electric added a disk fan blower
to the return side of the furnace, marking
the advent of the forced-air residential fur-
nace (1908)
1910s
•Manufactured gas introduced into house
heating in Baltimore (1915)
•Thermostatically controlled oil and gas
burners introduced (>1917)
1920s
•Domestic oil burners became popular
•Lightweight heating surface appears — the
first being the “Aerofin” spirally wrapped
copper fins on copper tubes developed by
Lawrence Soule (1922)
•Squirrel cage blowers used with residential
hot air furnaces (1925)
•Reuben Trane introduced enclosed steel
cased radiator cabinet using finned tubes
— the first of the convector type units (1926)
•Package furnaces incorporating a burner,
blower, humidifier and filter (late 1920)
•High efficiency, gas-fired furnace developed
Warm-Air Furnace Time Line
by Carlyle Ashley for Carrier-Lyle Corp.—
marketed as the “Weathermaker” (1928)
1930s
•Central year-round air-conditioning fur-
naces introduced by Frigidaire and others
— normal efficiency units using cast iron
or steel heat exchangers (1931)
•General Electric oil furnace package
boiler (1932)
•Many manufacturers of package gas fur-
naces, some with provision for comfort
cooling (late 1930s)
1930-1970
•Little substantive change in package fur-
naces, efficiencies remain relatively low,
cabinet size reduced, product mix steadily
shifted from oil toward gas
1970s
•OPEC Oil Embargo – fuel price shock
(1973)
•CGRI starts initial R&D (1979)
•DOE/BNL – Battelle starts corrosion R&D
on heat exchanger materials, metallurgy,
designs, and fabrication (1979)
•Iran Revolution – fuel price shock (1979)
1980s
•Iran/Iraq War – fuel price shock (1980)
•GRI and CGRI research suggests com-
mon stainless steels as solution, GRI re-
directs R&D program to address venting
concerns (1981-82)
•Initial citings of furnace failures in the field
due to corrosion in heat exchangers,
major consumer product recalls (1982-
83)
•DOE/BNL program at Battelle (funded by
GRI) – initial evidence identifies chloride
ion as corrosion mechanism (1982)
•GRI funds investigation to establish pres-
ence of chloride ion in household air
(1983)
•DOE/BNL program at Battelle – conclu-
sive evidence of chloride mechanism
(1984)
•GRI-sponsored conference at BCL – “In-
dustry Update on Recent Corrosion Re-
search for Condensing Heat Exchangers”
(1985)
•DOE/BNL corrosion program closes
(1987)
1990s
•Condensing gas furnaces continues to
penetrate residential market
1600-1700
•Louis Savot of France invented the circu-
lating fireplace (early 1600s)
•First free-standing warm air stove, prob-
ably the “Furnus Acapnos” (smokeless
stove) invented by the Parisian Dalesme
(late 1600s)
•First centrally heated building in U.S.,
Massachusetts Medical College – grav-
ity hot air (1616)
•The earliest stove in North America, prob-
ably the cast iron box stove (or Holland
type stove) invented by Dr. John Clarke
of the Massachusetts Bay Colony (1652)
1790s
•Central hot air systems (with ducts lead-
ing to individual rooms) became more
prevalent in the U.S. (1795)
1830s
•First central heating furnace, of the grav-
ity type later commonly seen, was in-
vented in Worcester, Mass. (1835)
•Airtight stove invented by Isaac Orr
(1836)
•Furnaces become mass marketed (1834-
1842)
1840s
•Robert Briggs began to design and install
hot water heating systems in the U.S.
•The first true radiator, the “mattress” ra-
diator, invented by Stephen Gold (1842)
•James Walworth and Joseph Nason in-
troduced the Perkins high-pressure hot
water heating system into the U.S. (1842)
•Hot air registers were first made in the
U.S. (>1845)
•Stove with thermostatic draft control in-
vented by F. P. Oliver (1849)
1850s
•Sectional cast iron boilers (1850)
1860s
•Oil burning furnaces and boilers ap-
peared in U.S.
•Hot blast central heating systems by B. F.
Sturtevant
•Samuel Gold patented a cast iron radia-
tor with a pin type extended surface —
designed for indirect radiation (1862)
•Joseph Nason and Robert Briggs devel-
oped a vertical tubular radiator in which
iron pipes were screwed into a cast iron
base (1863)
1870s
•Package fan forced “unit heater” sold by
3 3
A S H R A E J o u r n a l
A p r i l 2 0 0 0
However, capturing hydrogen from
other fuels will produce various emis-
sions—CO2, some CO, and possibly
SOx and NOx. In a residential applica-
tion, using the fuel cell’s waste heat for
space and water heating would in-
crease the overall efficiency signifi-
cantly, to about 75%.
There are five main types of fuel cells,
each named after the electrolyte used: phos-
phoric acid, molten carbonate, solid oxide,
proton-exchange membrane (PEM), and al-
kaline. The PEM fuel cell seems to possess
the most potential for residential applica-
tions with some manufacturers estimating
market roll-out within the next few years.19
Acknowledgments
Acknowledgments
Acknowledgments
Acknowledgments
Acknowledgments
The original idea for this paper came
from John D. Ryan of the U.S. Depart-
ment of Energy’s Office of Building Tech-
nology, State and Community Programs.
Several individuals that were involved
with condensing heat exchanger research
in the 1980s provided key information and
reviewed early drafts. They include: Bob
Hemphill, Gas Research Institute; Roger
McDonald, Brookhaven National Labo-
ratory; John D. Ryan, U.S. Department of
Energy; and George Stickford, Battelle
Memorial Institute. Bernard Nagengast
provided the historical perspective of resi-
dential warm-air furnaces including fig-
ures, references, and the time line.
References
References
References
References
References
1. Nagengast, B. History of Residential Warm-
Air Furnaces, First Draft, prepared for D&R
International, Ltd., May 3, 1999.
2. Anonymous. 1901. “Pipe-sweating from
natural gas fires.” Engineering Review. 11: Feb.
p. 18.
3. U.S. Patent 1,948,156, issued in 1934 to
Carlyle M. Ashley and Vincent S. Day, as-
signed to Carrier Research Corporation.
4. Nagengast, B. personal communication,
March 17, 1999.
5. Lahtvee, T., Schaus, O.O., Study of Materi-
als to Resist Corrosion in Condensing Gas-
Fired Furnaces, Final Report, Canadian Gas
Research Institute Report SCR-240, Gas Re-
search Institute Report GRI-80/0133, NTIS
PB82-240003, October 1979 - December 1981.
6. DeWerth, D.W., Waters, A.M. Corrosive
Effects of Flue Gas Condensate, Final Report,
American Gas Association Laboratories. Gas
Advertisement in the print edition formerly in this space.
3 4
A S H R A E J o u r n a l
A p r i l 2 0 0 0
• In 1997, warm-air oil furnaces heated 3.8 million U.S. households.
• Oil-fired heating system sales (including steam and hot water systems) are about
200,000 units per year and represent primarily a replacement market.
• The average AFUE levels of oil-fired equipment have exceeded 80% since 1987.
• Oil-fired systems do not condense until efficiencies reach the 87% to 89% range due
to the hydrogen-to-carbon ratio of fuel oil, which is lower than that of natural gas. While
affected by the amount of excess air, the flue gases of different fuels have different dew-
point temperature, but usually range from about 115°F to 140°F (46°C to 60°C) for
residential furnaces and boilers.8 Oil-fired flue gases tend to have lower dew points
than that of natural gas.
• Oil equipment manufacturers generally do not produce condensing equipment since
relatively high efficiencies can be achieved without the additional expense of handling
corrosive condensate.
Oil Heating Market
Please circle the appropriate number on the Reader Ser-
Please circle the appropriate number on the Reader Ser-
Please circle the appropriate number on the Reader Ser-
Please circle the appropriate number on the Reader Ser-
Please circle the appropriate number on the Reader Ser-
vice Card at the back of the publication.
vice Card at the back of the publication.
vice Card at the back of the publication.
vice Card at the back of the publication.
vice Card at the back of the publication.
Extremely Helpful ....................................................... 454
Helpful ....................................................................... 455
Somewhat Helpful ..................................................... 456
Not Helpful ................................................................ 457
Research Institute Report GRI-81/0079,
NTIS PB83-102350, April 1979 - April 1982.
7. DeWerth, D.W. Venting Requirements for
High-Efficiency Gas-Fired Heating Equip-
ment, Topical Report, Gas Research Insti-
tute Report GRI-83-0062, NTIS PB84-
159912, July 1982 - August 1983.
8. Battelle Columbus Laboratories, Condens-
ing Heat Exchanger Systems for Oil-Fired
Residential/Commercial Furnaces and Boil-
ers, Phase I and II, under contract to U.S.
Department of Energy and Brookhaven Na-
tional Laboratory, Report No. BNL 51617,
October 1982, Columbus, OH.
9. Battelle Columbus Laboratories, Condensing
Heat Exchanger Systems for Residential/Com-
mercial Furnaces and Boilers, Phase III, under
contract to U.S. Department of Energy and
Brookhaven National Laboratory, Report No.
BNL 51770, February 1984, Columbus, OH.
10. Battelle Columbus Laboratories, Condens-
ing Heat Exchanger Systems for Residential/
Commercial Furnaces and Boilers, Phase IV, un-
der contract to U.S. Department of Energy and
Brookhaven National Laboratory, Report No.
BNL 51943, October 1985, Columbus, OH.
11. Stickford, G.H., Hindin, B., Talbert, S.G.,
Agrawal, A.K., Murphy, M.J., Razgaitis, R.,
Payer, J.H., Cudnik, R.A., Locklin, D.W.,
Technology Development for Corrosion-Re-
sistant Condensing Heat Exchangers, Topi-
cal Report, Battelle Columbus Laboratories,
Gas Research Institute Report GRI-85/0282,
NTIS PB86-172038/AS, September 1984 -
October 1985.
12. Stickford, G.H., Condensate Corrosivity
in Residential Condensing Appliances,
Battelle Columbus Division, Proceedings,
1987 International Symposium on Condens-
ing Heat Exchangers, Columbus, OH, April
14-16, 1987, Gas Research Institute Report
GRI-87/0091.2, NTIS DE88-04489, 1987.
13. Gas Appliance Manufacturers Associa-
tion. 1984-1998. Gas Warm-Air Furnace
Shipment Data. Arlington, VA.
14. Appliance. 1984. A Portrait of the U.S.
Appliance Industry 1984 (contains appli-
ance statistics for 1983).
15. Energetics. 1997. Analysis of Condens-
ing Gas Furnace Shipments and Associated
Energy, Cost, and Environmental Impacts.
Columbia, MD.
16. Energy Information Administration. No-
vember 1999. A Look at Residential Energy
Consumption in 1997. DOE/EIA-0632(97).
Table HC3-2a. p. 55.
17. American Gas Association, Home Heat-
ing Survey, 1982-1995 Average Annual Gas
Consumption per Unit by Region, Arling-
ton, VA.
18. Energy Information Administration.
1998. Emissions of Greenhouse Gases in the
United States 1997. Table 11. p. 23.
19. Lloyd, A.C. 1999. “The power plant in
your basement.” Scientific American, July.
Advertisement in the print edition formerly in this space.
ASHRAE Journal|May 2002
37
The following article was published in ASHRAE Journal, May, 2002. © Copyright 2002 American Society of Heating, Refrigerating and Air-
Conditioning Engineers, Inc. It is presented for educational purposes only. This article may not be copied and/or distributed electronically or
in paper form without permission of ASHRAE.
About the Authors
I
By Mukesh K. Khattar, Ph.D., P.E., Member ASHRAE, and Michael J. Brandemuehl, Ph.D., P.E., Member ASHRAE
n a typical conventional HVAC system, outside ventilation air is mixed
with return or recirculation air. Then, this mixed airstream is condi-
tioned over a set of heating or cooling and dehumidification coils be-
fore being delivered to the space. A majority of the supplied air is re-
turned to the unit, where it is mixed with fresh outdoor
ventilation/makeup air (to replace the exhausted air), and the mixed
airstream is reconditioned and delivered back to the space.
Mukesh K. Khattar, Ph.D., P.E., Member
ASHRAE, is energy director at Oracle Corp., Calif.
Michael J. Brandemuehl, Ph.D., P.E., Mem-
ber ASHRAE, is associate professor, University of
Colorado, Boulder, Colo.
The air delivered to the space performs
two critical functions simultaneously.
First, it provides thermal conditioning,
i.e., heating, or cooling and dehumidifi-
cation, to maintain the space thermal en-
vironment. Second, it delivers outside
ventilation air to the space to maintain
an acceptable indoor air quality through
the dilution of indoor air.
Conventional systems have worked rea-
sonably well for many decades, and the
HVAC industry labored to fine-tune the
systems to provide cost-effective solutions
to meet the dual functions. However, the
introduction of variable air volume (VAV)
systems disrupted the delicate balance be-
tween these dual functions provided by
the conventional constant air volume
(CAV) systems. Nonetheless, the VAV sys-
tems started gaining popularity during the
1970s energy crisis because of significant
energy savings.
The operation of VAV and CAV systems
are similar at design load conditions, and
both supply about the same amount of air
at design load. While CAV systems con-
tinue to supply constant airflow even at
part load, VAV systems reduce the amount
of total air delivered to the space. In VAV
systems, a thermostat typically controls
airflow variation. These VAV systems pro-
vide energy efficient operation for con-
trol of thermal environment. Since HVAC
systems operate at part load for most of
the time, the energy savings from reduced
airflow are significant.
The lowering of the airflow at part-load
conditions, however, causes an unin-
tended consequence—less ventilation
air may be delivered to the space. This
results when air is drawn through a fixed
outside air opening. When a VAV fan
slows down, it automatically draws less
ventilation air, which may result in un-
acceptable indoor air quality.
During the energy crisis, ventilation
in many buildings was reduced to a mini-
mum design value (typically 5 cfm [2.4
L/s] per person) to conserve energy. In
CAV systems, this reduced ventilation
was circulated constantly. However, in
most VAV systems, the actual ventilation
delivered to the space was much lower
because of part-load operation. The re-
sulting poor indoor air quality in some
buildings led to terms like sick building
syndrome and building-related illness to
become a part of the HVAC vocabulary.
In response, ASHRAE revised Standard
62-1989, Ventilation for Acceptable In-
door Air Quality,1 to mandate higher de-
sign ventilation rates and demand
assurance that ventilation is delivered to
the occupied space. The standard is con-
tinuously updated.
To address IAQ issues, three catego-
ries of solutions have emerged: solution
by dilution of pollutants with ventila-
tion; removal of pollutants with filtra-
tion; and destruction of pollutants,
especially biological pollutants. Dilu-
tion is the most popular method and is
addressed in this article.
In the authors’ view, the key to find-
ing a good dilution solution must ad-
dress one fundamental challenge:
decouple the traditional dual functions
of maintaining thermal environment and
providing needed ventilation. Once
these functions are separated, one could
conceivably provide ventilation to oc-
cupied spaces independently of thermal
environmental control. The solution
may require a new way of thinking to
develop equipment, key components
38
May 2002|ASHRAE Jour nal
and their operating characteristics and design and applica-
tion of HVAC systems.
The dual-path concept that is proposed here not only deliv-
ers ventilation to the occupied space—these systems also ad-
dress indoor air humidity buildup and provide excellent
humidity control. Such systems are available as unitary pack-
ages in limited configurations from some manufacturers.
Limitations of Single Path Systems
To understand the limitations of single path systems, one
needs to analyze its part-load operation. Although systems are
sized to meet or slightly exceed the peak design load, they
operate at substantially less than the peak load most of the
time. It is important to understand part-load operation as it
relates to IAQ and humidity control.
This discussion applies to the operation and control of the
most common packaged single path DX system, which has
constant air volume and a
compressor that simply turns
on/off from a thermostat. At
peak design load, the compres-
sor operates continuously. At
part load, the compressor sim-
ply cycles on and off. As far as
the ventilation is concerned,
the system continues to de-
liver a mixture of ventilation
and recirculation air continu-
ously to the space in the same
quantity and proportion as at
design peak load. Therefore, a system operating under this
part-load control strategy should provide adequate ventila-
tion, even at part load, to achieve good IAQ.
Two important issues severely impact indoor air humidity
and, therefore, indoor air quality in the above control strategy.
First, when the compressor is in the off cycle, the ventilation air
is not conditioned. It is simply delivered to the space. The air
thermally behaves like infiltration and increases the space or
zone latent and sensible loads. In hot and humid climates, the
unconditioned ventilation can bring in a lot of moisture, which
must be removed later by the air-conditioning system when the
compressor turns on.
The second issue relates to the transient performance of the
air-conditioning equipment. When the compressor cycles off
but warm air continues to blow over the cooling coil, the cool-
ing coil warms up and moisture that collects on the cooling
coil and drain pan is re-evaporated and delivered back to the
space. In controlled tests with a typical 5-ton (17.5 kW) pack-
aged unitary air-conditioning system, 23% of the moisture
collected during a 10-minutes compressor on cycle re-evapo-
rated back to the space in the next 10-minute compressor off
cycle.2 Most of the re-evaporation took place in the first few
minutes of the off cycle. Also, when the compressor came back
on, it took some time for the coil to cool before moisture con-
densation could begin. Therefore, the frequency of cycling
has an enormous impact on the indoor space humidity, espe-
cially when the on/off cycles are of short duration.
Although, the minimum on and off periods are usually predi-
cated to avoid large temperature swings as well as compressor
and major component failure, the frequency of on/off cycling
also depends upon factors such as thermostat design deadband
and the rate of heat gain versus the equipment cooling capac-
ity. In thermostats with bimetallic temperature sensors, antici-
pator elements are typically used to control on/off cycling.
Incidentally, most thermostat manufacturers engineer their ther-
mostats to produce three cycles per hour in cooling mode at
50% runtime fraction, i.e., 10 minutes on and 10 minutes off.
This is done with anticipators, which tend to override all other
factors that would otherwise control cycle rates.
The performance of larger CAV DX systems with single com-
pressor and on/off controls is
expected to be similar to the
previous. The larger systems,
however, are designed with
multiple compressors and/or
multiple capacity steps in
compressors to provide bet-
ter load matching at part load.
The chilled water systems
with modulating valves can
provide finer control on the
cooling coil capacity.
The part-load controls on
these systems are designed to meet the sensible load. Ther-
mostats and temperature sensors control the system’s part-
load operation. Although ventilation needs are met due to
the constant air volume and constant airflow, humidity con-
trol generally worsens.
At part load, the supply air quantity is the same. Therefore,
the supply air temperature needs to be raised by
unloading/cycling compressors or reducing chilled water flow
through the coil. When coil temperature is raised, its ability to
remove moisture is reduced and its relative sensible cooling
capacity is increased. The deterioration of latent relative to
sensible cooling capacity, or increase in sensible cooling at
the expense of latent cooling, further degrades dehumidifica-
tion performance because the increased relative sensible ca-
pacity satisfies the thermostat sooner. This, in turn, further
unloads/cycles off compressor(s) and further raises coil tem-
perature, and leads to even less moisture removal! It does, how-
ever, yield better energy efficiency in unitary equipment.
During the energy crisis, many equipment manufacturers,
driven by the need for high energy-efficient equipment,
brought unitary products to the market that took advantage of
raising the coil temperature, and thus the compressor suction
temperature, for higher energy efficiency ratios (EERs).3 It is
Outside
Air
Damper
OA Cooling Coil
Low Dew
Point Delivered
Air <45°F (7°C)
Return Air
Cooling Coil
Return
Air
C
C
C
C
C
H
Supply Air
Heating Coil
Figure 1: Schematic of dual-path HVAC system.
ASHRAE Jour nal|May 2002
39
Ventilation
unclear if high indoor humidity result-
ing from such systems contributed to any
of the IAQ problems in the 1980s, but it
is likely that it at least exacerbated them.
The unfavorable experience from the
field, especially from applications in hu-
mid climates, led the industry to mostly
discontinue the use of intertwined coils
and other configurations that led to
higher coil temperatures at part-load op-
eration. Instead, the newer systems split
the cooling coils in sections (i.e., face
split), by connecting a compressor to one
section so that it can be individually
cycled off without affecting the dehu-
midification performance of the rest of the coil section(s).
VAV systems, however, introduced their own set of part-load
control issues. These systems reduce the total air quantity deliv-
ered to space at part load, but do not necessarily raise the supply
air temperature. The lower coil temperature allows more moisture
to be removed and provides better humidity control. However, as
discussed earlier, such systems have led to inadequate ventila-
tion air delivery to the occupied space at part-load conditions.
Therefore, two sets of independent conditions must be met
at part load: thermal conditions for temperature control, and
ventilation air for IAQ control. This must be accomplished in
an energy efficient manner. If we introduce the control of an
additional parameter, such as humidity or airflow (e.g., clean
rooms), the controls become even more challenging and are
not included in this article.
One apparently simple approach to addressing these condi-
tions in a single path system is to control VAV airflow rate with
a thermostat, and the ventilation airflow rate with a CO2 sensor
(which has been accepted as an IAQ indicator) that controls a
motorized ventilation air damper. To further simplify controls,
the ventilation air damper could be programmed to operate in
a reverse action to VAV airflow rate, i.e., when total airflow
reduces, the ventilation air damper opens more to allow larger
a fraction of ventilation. Other methods for ensuring that mini-
mum ventilation rates are maintained include outdoor airflow
measurement and injection fans.4
These control schemes may appear to be simple; however,
implementation can be challenging in unitary equipment. This
may work well when the ventilation air to total supply air
fraction is small, typically 10% to 20%, or perhaps less than
about 30%. The mixing of a relatively small quantity of venti-
lation air of varying ambient conditions with a large quantity
of relatively constant recirculation air conditions tempers the
mixed airstream before it enters the cooling or heating coil. If,
however, the ventilation air fraction is large compared to the
recirculation air, the mixed air conditions are closer to the
ventilation air and would vary widely. In the extreme case, it
could be 100% ventilation air and no recirculation air. The
conventional cooling coil designs and part-load operations
may not be able to handle the large variations in the coil enter-
ing air conditions efficiently.
For example, at high ambient humidity conditions, the cool-
ing coil/DX compressor combination or the cooling coil/chilled
water/chiller combination may not have enough capacity to
cool the humid mixed air to the desired supply air conditions in
summer or heat it in the winter. Additional safety switches pre-
vent DX system operation in order to avert equipment failure.
Dual-Path Systems
A dual-path system is one in which the ventilation air and
recirculation airstreams are conditioned separately, each with
its own set of heating, cooling and dehumidification coils.
There are essentially two sets of air-conditioning equipment,
one for the outdoor air and the other for the recirculation air.
Though the supply air from each of these subsystems can be
delivered independently to the conditioned space, it is more
practical and cost effective to mix the two supply airstreams
and the mixed supply air can be delivered to the space through
the conventional supply air duct and distribution system.
Dual-path systems can be configured and packaged in many
different ways to provide cost-effective solutions for different
end uses. In an ideal environment, for example, there could be
two totally independent subsystems: one for ventilation air
and the other for recirculation air. Even the air-distribution
subsystems could be independent. The ventilation air sub-
system could be controlled to meet the IAQ requirements while
the recirculation air subsystem could be controlled to meet the
thermal environment needs.
In practice, the initial cost of independent air-distribution
subsystems may be prohibitive. The overall system may be-
come energy inefficient if the two independent subsystems
work against each other, e.g., one is heating and the other is
cooling. To make these systems cost effective and energy effi-
cient, the two subsystems must leverage their synergies and
integrate their controls. Some of these synergies for different
end uses are discussed here.
Figure 2: Grocery area conditions at the demonstration store (dual path systems).
80
60
40
20
0
Daily Average Dew Point Temperatures, °F
1
8
15 22
29
5
12 19
26
2
9
16
23
30 7
14
21
28
3200
2400
1600
800
0
CO2 Level, ppm
Outdoor
Indoor
Vent. Supply Air
CO2 Level
Grocery Area Dual-Path Unit Performance
July 1996
August
September
October
40
May 2002|ASHRAE Jour nal
The first synergy relates to achieving
excellent humidity control. In most
commercial applications, and especially
those in hot and humid climates, the pri-
mary source of latent load is from venti-
lation air. A ventilation air subsystem
that is designed to dehumidify ventila-
tion air and remove the entire latent load
at the source before delivering it to space
will not add any moisture to the space,
and will result in a stable and lower in-
door humidity level. The moisture load
within the space from human activity
and infiltration, in absence of moisture-
generating sources, is typically quite
small in relation to the latent load from
ventilation.
Further, if the ventilation air is dehu-
midified a little more, the drier air de-
livered to the space may be able to
remove the internal latent loads. This would mean that the
recirculation air subsystem would not have to work for mois-
ture removal, just sensible cooling. Imagine how it would
simplify design and operation of the recirculation air sub-
system. How easy would it be to control the space humidity?
No longer would there be issues related to part-load opera-
tion that make it impossible to control humidity effectively.
Of course, it would require the ventilation air subsystem to
continuously dehumidify, and that poses its own set of chal-
lenges, which are discussed later.
The second synergy relates to avoiding simultaneous cool-
ing and heating for the sake of overall energy efficiency. Gen-
erally, dehumidification needs are concurrent with cooling
needs. Therefore, when air is dehumidified using cooling coils,
the cold air should be delivered to the space so that it also
removes some sensible load and reduces load on the recircula-
tion air subsystem. Incidentally, if it were to be dehumidified
by a desiccant system, the air would be heated in the process of
desiccation. All of the added heating load eventually would
have to be removed by the recirculation air system.
The third synergy relates to air distribution and is more re-
lated to cost but also has some energy efficiency implications.
Installing two independent air-distribution subsystems is ex-
pensive. Therefore, it is preferable to combine the two into one
air-distribution system. We lose some flexibility; however, it
still provides far better IAQ control than is available from state-
of-the-art systems. Besides the higher cost of two independent
air-distribution subsystems, there are some technical and prac-
tical reasons to combine them as discussed below.
If the ventilation air subsystem is directly delivering air to
the space, it must be tempered in winter to avoid the cold draft
that accompanies supply air below about 40°F (4°C). With
balance point temperature (ambient temperature above which
internal heat in the building is sufficient to keep it comfort-
able and no outside heating is needed) of many modern build-
ings at below 40°F (4°C), if the ventilation air is heated to
avoid draft, the recirculation air must be cooled to remove that
added heat. This simultaneous heating and cooling is undesir-
able from the energy efficiency perspective. Mixing the two
airstreams together for air distribution avoids cold drafts by
tempering the ventilation air temperature and the need for
heating and then cooling the same air.
The next level of synergies relates to configuration and pack-
aging of the HVAC system and equipment, primarily to reduce
cost. For example, in a new construction environment and for
some applications, it may be preferable to combine the venti-
lation and recirculation air subsystems into a single package
with a single supply air fan. In situations such as retrofits, it
may be necessary to keep the two subsystems separate to lever-
age the existing investment in equipment and systems. Each
end use application provides unique opportunities for pack-
aging and cost reduction. However, it also limits some func-
tions or controllability. This should be done by careful analysis
of the sensible and latent loads of the spaces as well as ventila-
tion air, at design conditions and part-load conditions.
The key feature of a dual-path system is the 100% ventila-
tion air-conditioning subsystem. One hundred percent out-
door air-conditioning systems have been used in the industry
for special applications such as hospitals and labs where po-
tential contamination prevents air recirculation. These sys-
tems, typically custom engineered, are chilled water based that
provide finer control of cooling coils and can address wide
variations in entering air conditions. In most small commer-
cial applications, however, DX unitary solutions are desired.
In an ideal 100% ventilation air subsystem mode of opera-
tion in a hot and humid climate during the summer, the leav-
Figure 3: Ventilation air path subsystem performance at high fan speed.
Average Airflow (cfm) 3,500 (est)
Average Unit Inlet Conditions
Tdb (°F)
81.5
Twb (°F)
72
Tdp (°F)
67.6
rh (%)
67
Average Unit Outlet Conditions
Tdb (°F)
45
Tdp (°F)
44.2
rh (%)
97.4
Average Capacity 23.9 tons
Average Unit SCR 0.48
Number of Points
289
30
40
50
60
70
80
90
100
110
Dry Bulb Temperature, °F
0.025
0.020
0.015
0.010
0.005
0.000
Absolute Humidity Ratio (lb/lb)
ASHRAE Jour nal|May 2002
41
Ventilation
ing air conditions should always be be-
low a desired dew point temperature, a
couple of degrees below the desired space
dew point temperature, irrespective of
the entering ambient air conditions. The
leaving air temperature should not fall
below a certain temperature, say 40°F
(4°C), to avoid any frost formation on
the cooling and dehumidification coil.
In typical comfort applications with de-
sired space dew point temperature of
60°F (16°C) or below, the leaving air con-
ditions could be in the range of 55°F to
40oF (13°C to 4°C). However, in super-
market applications with desired dew
point temperatures of 52°F (11°C) or be-
low, the leaving temperature should be
in a narrow range of 47°F to 40°F (8°C to
4°C). This requires that the compressor/
cooling coil must have wide capacity
modulation capability to allow leaving air temperature to be
maintained irrespective of the entering ambient air conditions.
If we also desire control of the ventilation airflow rate based on
IAQ or CO2 measurements, even greater capacity modulation
capability would be required.
Compressor capacity modulation is quite limited. Most com-
pressors used in unitary equipment are single-speed/single-
capacity step. Larger compressors have multi-step capacity
modulation. Ideally a fully variable speed compressor is de-
sired. However, in small unitary sizes, VSD compressors are not
common, and compressors with multi-step capacity modula-
tion and/or multiple compressors will be needed in a properly
designed unit. Clearly, variable capacity modulation compres-
sors are desired for this application.
Along with the compressor capacity modulation, expansion
devices that can operate effectively over the wide range will
be needed. Heat exchanger designs will have to be optimized
to operate effectively not over the wide modulation range, but
also at varying temperature differences between the refriger-
ant in the coil and ambient entering air temperatures. Further,
the 100% outdoor air subsystem can be further improved to
operate in the reverse cycle mode in the winter to preheat
ventilation air. O’Neil and Bryant,5 under an Electric Power
Research Institute (EPRI) sponsored project, reviewed the state
of the industry, technology know how, and major components
availability for design of dedicated 100% ventilation air heat
pumps for preconditioning air in summer and winter.
Khattar and Brandemuehl6 simulated the performance of a
conventional single-path system and compared it to the pro-
posed dual-path system in which ventilation air and recircula-
tion air were conditioned separately. The DOE2.1 simulation
model was used for building load calculations, with compo-
nent-based DX air-conditioning system performance modules
developed at the University of Colorado for ASHRAE tools
library.7 A large retail store with both systems was simulated
for desired space humidity of less than 50% using reheat if
necessary for four geographic locations of Dallas, St. Louis,
Washington, D.C. and New Orleans. The results showed that
the dual-path system provided 14% to 27% annual energy
savings, and 15% to 23% smaller equipment tonnage as com-
pared to the conventional single-path system.
Six 55-ton (200 kW) rooftop dual-path prototypes were built
and demonstrated at a Wal-Mart Environmental Demonstration
SuperCenter in Moore, Okla. Each unit had a 25-ton (88 kW)
ventilation air preconditioning subsystem and a 30-ton (106
kW) recirculation air-conditioning system. The common sup-
ply air fan had two speeds to respond to the indoor CO2 sensor as
occupancy dropped off at nighttime in the 24-hour store. If the
CO2 sensor was satisfied, the fan would operate in low speed.
The rooftop air-conditioning prototype units as well as the gro-
cery refrigeration systems were on the same condenser water
loop. The ventilation air subsystem was water-cooled cooling-
only. The recirculation subsystem was a water-source heat pump
that could recover refrigeration waste heat in winter to heat the
store. The conditioned air from ventilation air subsystem and
recirculation air subsystems were mixed after conditioning and
before delivery to the store to avoid any cold draft.8
The field-measured data showed that the system performed
well during its first year. It maintained excellent humidity con-
trol, about 40%–45% RH in summer, with average CO2 levels of
about 800 ppm.9 Figure 2 shows grocery area conditions at the
demonstration store. Incidentally, in typical supermarkets and
supercenters without special humidity control equipment, the
indoor relative humidity is generally 55% to 60%, which leads
to the use of anti-sweat heaters on freezer doors to avoid mois-
ture condensation, more frost buildup on the refrigerating coil,
Average Airflow (cfm) 1,500 (est)
Average Unit Inlet Conditions
Tdb (°F)
56.6
Twb (°F)
49.6
Tdp (°F)
42.5
rh (%)
65.7
Average Unit Outlet Conditions
Tdb (°F)
41.8
Tdp (°F)
38.9
rh (%)
90.6
Average Capacity 2.6 tons
Average Unit SCR 0.78
Number of Points
1084
30
40
50
60
70
80
90
100
110
Dry Bulb Temperature, °F
0.025
0.020
0.015
0.010
0.005
0.000
Figure 4: Ventilation air path subsystem performance at low fan speed.
Absolute Humidity Ratio (lb/lb)
42
May 2002|ASHRAE Jour nal
and less refrigeration equipment operating efficiency.
The ventilation air path subsystem performed as designed
with supply air conditions between 37°F to 50°F (3°C to 10°C)
for most of the time under all entering air conditions as shown
in Figures 3 and 4.
The concept of dual path also is being demonstrated in
Ralph Williams Elementary School in Brevard County, Fla.
The project is sponsored by Florida Power and Light and
EPRI, and a large team worked to design, incorporate, instru-
ment and monitor this system. The school uses a chilled wa-
ter system with ice storage for off-peak cooling. The HVAC
system uses dual-path chilled water coils. Some units are
configured with both coil sections in one unit with common
supply fan, and some are configured for 100% ventilation air
which is delivered to the inlet of the recirculation air-han-
dling units for air distribution to thru a single air-distribu-
tion system. The Brevard County School District has several
schools of the same size in the area. The field monitoring of
this system confirms that it is maintaining space humidity in
the 40% to 50% RH range, which is about 10% below similar
schools without dual-path air distribution.10
Conclusions
By separately conditioning the ventilation and return air-
streams, dual-path systems achieve improved air quality by
providing needed ventilation to the space while maintaining
desired temperature and excellent indoor humidity control at
all part-load conditions. The recirculation air subsystem can
now be designed for greater efficiency with little constraints.
For example, the recirculation air subsystem could be replaced
with other cooling techniues such as ceiling or wall panels
with circulating water that can efficiently condition thermal
environment.11 The ventilation air subsystem removes all or
most of the moisture efficiently at the source.
This requires new/improved/advanced components that can
operate effectively over a wide range of part-load operations.
It will also require applications knowledge in sizing the venti-
lation air and recirculation air subsystems since the cold and
dry ventilation air would remove heat and moisture from the
conditioned space and the recirculation air path system would
only provide supplemental sensible cooling (or heating) as
needed in the space. The system’s part-load operation is highly
efficient, with control based on input signals from sensors
such as CO2, occupancy, predetermined schedule, etc., to vary
the ventilation airflow rate to meet changing ventilation air
requirements while maintaining desired temperature and hu-
midity levels at all part-load conditions. It also achieves sim-
plicity of design, application and operational controls in new
as well as retrofit installations.
The concept was tested through simulation studies and ac-
tual field installation. The initial prototype design effort led
to pre-engineered and prefabricated unitary dual-path systems
as well as chilled water-based systems that could be easily
specified by design and consulting engineers or facility man-
agers, eliminating the need for custom designs. The dual-path
technology also proved to be flexible in size and shape, sim-
plifying both retrofits and new construction.
Acknowledgments
This work was performed under sponsorship of EPRI and
many of its member electric power companies as well as Glo-
bal Energy Partners, an EPRI subsidiary. The authors grate-
fully acknowledge the contributions of the many individuals
and organizations that provided vital financial, technical,
and equipment support in development of this technology.
The contributions from the following are especially acknowl-
edged: EPRI team led by Mort Blatt; Wal-Mart Corporation
team led by Ralph Williams; OG&E Electric Services team
led by Mike Bohrofen; ClimateMaster Corporation team led
by Bob Chilton and L.M. Neru for unitary DX prototype
development; Hugh Henderson of CDH Energy; Brevard
County School District team led by Brian Blenis for field
demonstration at the Ralph Williams Elementary School;
Florida Power and Light team led by Larry Nelson; Global
Energy Partners team led by Gary Hirsch; and FSEC team led
by Don Shirey and Richard Raustad.
References
1. ANSI/ASHRAE Standard 62-1989, Ventilation for Acceptable
Indoor Air Quality.
2. Khattar, M.K., M.V. Swami, and N. Ramanan. 1987. “Another
aspect of duty cycling: effects on indoor humidity.” ASHRAE Transac-
tions 93(1):1678.
3. Khattar, M.K. 1982. “Feasibility analysis of a high efficiency
dehumidifier air conditioner utilizing heat pipes.” Final Report,
NAS-10686, National Aeronautics and Space Administration, Cape
Canaveral, Fla.
4. Schroeder, C.C., M. Krarti, M.J. Brandemuehl. 2000. “Error analy-
sis of measurement and control techniques of outside air intake rates in
VAV systems.” ASHRAE Transactions 106(2):26.
5. O’Neal and Bryant. 1998. Heat Pumps for Ventilation Air Condi-
tioning: State-of-the-Art Technology Review. Palo Alto, Calif.: EPRI,
TR-112021.
6. Khattar, M.K., M.J. Brandemuehl. 1996. “Systems for precondi-
tioning ventilation air.” Proceedings of the 7th International Conference
on Indoor Air Quality and Climate. Nagoya, Japan.
7. Bradford, J.D. 1995. Optimal Design of Air Conditioning and
Dehumidification Systems, MS Thesis, Department of Civil,
Environmental, and Architectural Engineering, University of Colo-
rado at Boulder.
8. Khattar, M.K.1997. Design Study of Temperature and Humidity
Control in Enclosed Spaces, Doctoral Dissertation, Florida Institute of
Technology, Melbourne, Fla.
9. Khattar, M.K. 1998. “Critical supermarket issues.” ASHRAE
Journal 40(6):57–59.
10. Shirey, D.B., III and R.A. Raustad. 2002. Performance Evalua-
tion of a Dual Path and Low Temperature Air Distribution System
Using Thermal Energy Storage at a Florida School, Final Report,
FSEC-CR-1316-02, Florida Solar Energy Center, Cocoa, Fla.
11. Mumma, S.A. 2001. “Ceiling panel cooling systems.” ASHRAE
Journal 43(11):28.
56
May 2002|ASHRAE Journal
The following article was published in ASHRAE Journal, May, 2002. © Copyright 2002 American Society of Heating, Refrigerating and Air-
Conditioning Engineers, Inc. It is presented for educational purposes only. This article may not be copied and/or distributed electronically or in
paper form without permission of ASHRAE.
How IEQ Affects
Health, Productivity
T
By William J. Fisk, P.E., Member ASHRAE
his article, a summary of Fisk,1,2 estimates the nationwide improve-
ments in health and productivity potentially attainable by provid-
ing better indoor environmental quality (IEQ) in U.S. buildings. Esti-
mates include the potential reductions in three categories of health
effects, the associated economic benefits, and the potential direct
improvements in productivity not mediated through health.
Potential percentage reductions in
health effects from changes in improv-
ing IEQ were estimated from the results
of epidemiological (i.e., population
health) studies that identified risk fac-
tors for health effects and quantified the
risks. For example, many studies have
found that the prevalence of respiratory
symptoms associated with asthma are in-
creased by 20% to 100% among occu-
pants of houses with moisture problems,
implying that elimination of these mois-
ture problems would diminish symp-
toms by 17% to 50% in these occupants
(e.g., 20% ÷ 120% = 17%).
These risk factor reductions through
practical measures were estimated from
published data using engineering judg-
ments. For example, it was considered
technically feasible and practical, but
not necessarily easy or inexpensive, to
double ventilation rates in offices or
improve prevention and expedite repair
of water leaks in buildings. Conse-
quently, the “potential” reductions in
risk factors are those considered both
technically feasible and practical, rec-
ognizing that implementation costs and
other barriers will sometimes make these
gains difficult.
To calculate health benefits, poten-
tial percentage reductions in health ef-
fects were multiplied by the size of the
affected population or by the number
of health effects experienced. To esti-
mate economic benefits, the percentage
reductions in health effects were multi-
plied by the annual costs of the health
effects. The costs in the U.S. of acute
respiratory illnesses and of allergies and
asthma were based on published esti-
mates with direct health-care costs and
indirect productivity costs (e.g., value
of lost work).
Estimating the costs of sick building
syndrome (SBS) symptoms was more
difficult and produced more uncertain
estimates. No comprehensive data were
available on the costs of SBS-related in-
vestigations, remediations, or litigation.
However, three studies have measured
small but statistically significant de-
creases in worker performance linked to
SBS symptoms. Therefore, the estimated
cost of SBS symptoms was based on
these measured decreases in work per-
formance (adjusted downward1) and on
the economic output of office workers,
since SBS is most commonly reported
for office workers.
A similar procedure was used to esti-
mate the potential direct productivity
gains from improved indoor temperature
control and better lighting quality. All
estimates were adjusted to 1996 U.S.
dollars and to the size of the U.S. popu-
lation in 1996.
Acute Respiratory Illness
No high quality studies identified
failed to find a link between building
characteristics and acute respiratory ill-
nesses (ARIs) such as influenza and
common colds. Eight studies reported
statistically significant 23% to 76% re-
ductions in ARIs among building occu-
pants with higher ventilation rates,
reduced space sharing, reduced occu-
pant density, or irradiation of air with
ultraviolet light. These changes were
considered technically feasible and
practical, given sufficient benefits.
One study found a 35% reduction in
short-term absence, a surrogate for ARI,
in buildings with higher ventilation
rates. Because some studies took place
in buildings such as barracks and a jail,
reductions in ARIs were adjusted down-
wards, and ranged from 9% to 20%. Mul-
About the Author
William J. Fisk, P.E., is staff scientist and depart-
ment head, Indoor Environment Department, at
Lawrence Berkeley National Laboratory, Calif.
ASHRAE Jour nal|May 2002
57
IEQ
toms from improved IEQ was 8% to 25%, among a large popula-
tion — 53 million with allergies and 16 million asthmatics.
Given the $15 billion annual cost of allergies and asthma, the
potential economic gains are $1 billion to $4 billion.
Sick Building Syndrome Symptoms
SBS symptoms are acute symptoms, such as eye and nose
irritation and headache, associated with occupancy in a spe-
cific building, but not indicating a specific disease. Risk
factors for SBS symptoms identified in many studies include
lower ventilation rates, presence of air conditioning, and
higher indoor air temperatures. Increased chemical and mi-
crobiological pollutants in the air or on indoor surfaces, de-
bris or moisture problems in HVAC systems, more carpets and
fabrics, and less frequent vacuuming were risk factors in a
small number of studies.
One large study suggests that a 10 cfm (5 L/s) per person
increase in ventilation rates would decrease prevalences of
the most common SBS symptoms by one-third on average.
Practical measures could diminish all these risk factors. Based
on these data, the estimated potential reduction in SBS
57
May 2002|ASHRAE Journal
tiplying this range by annual cases of common colds and
influenza resulted in an estimated 16 million to 37 million
potentially avoided cases. Given the $70 billion annual cost
of ARIs, potential productivity gains were $6 billion to $14
billion.
Allergies and Asthma
The scientific literature reports statistically significant
links between prevalences of allergy and asthma symptoms
and a variety of changeable building characteristics or prac-
tices, including indoor allergen concentrations, moisture and
mold problems, pets, and tobacco smoking. The reported links
between these risk factors and symptoms were often quite
strong.
For example, parental smoking was associated with 20% to
40% increases in asthma symptoms. In many studies, mold or
moisture problems in residences were associated with 100%
increases in lower respiratory symptoms indicative of asthma.
These moisture and mold problems are common. For example,
about 20% of U.S. houses have water leaks. Based on these data,
the estimated potential reduction in allergy and asthma symp-
Advertisement in the print edition formerly in this space.
58
May 2002|ASHRAE Jour nal
symptoms was 20% to 50%. The affected population is large
— in a survey of 100 U.S. offices, 23% of office workers
(64 million workers) frequently experienced two or more SBS
symptoms at work. The estimated productivity reduction
caused by SBS symptoms in the office worker population
was 2%, with an annual cost of $60 billion. A 20% to
50% reduction in these symptoms, considered feasible and
practical, would bring annual economic benefits of $10 bil-
lion to $30 billion.
Direct Productivity Gains
Literature documents direct linkages of worker performance
with air temperatures and lighting conditions, without ap-
parent effects on worker health. Many but not all studies
indicate that small (few °C) differences in temperatures can
influence workers’ speed or accuracy by 2% to 20% in tasks
such as typewriting, learning performance, reading speed,
multiplication speed, and word memory. Surveys have docu-
mented that indoor air temperature is often poorly controlled,
implying an opportunity to increase productivity. Wyon3 es-
timated that providing ±3°C (±5°F) of individual tempera-
ture control would increase work performance by 3% to 7%.
A smaller number of studies have documented improve-
ments in work performance with better lighting, with ben-
efits most apparent for visually demanding work. Increased
daylighting was also linked in one study to improved stu-
dent learning. Based on these studies and recognizing that
performance of only some work tasks is likely to be sensitive
to temperature and lighting, the estimated potential direct
productivity gain is 0.5% to 5%, with the range reflecting
the large uncertainty. Considering only U.S. office workers,
the corresponding annual productivity gain is $20 billion to
$160 billion.
Benefits, Costs of Improvements
Two example calculations compared estimated productiv-
ity gains with costs for increasing ventilation rates and in-
creasing filter system efficiency. The benefit-to-cost ratios
were 14 and 8, respectively. Milton, et al.4 estimated benefit-
to-cost ratios of three to six for the reduced absence obtained
with increased ventilation, neglecting diminished health-care
costs. For many other measures that increase productivity, we
would expect similarly high benefit-to-cost ratios. For ex-
ample, preventing or repairing roof leaks should diminish
the need for costly building repairs and reduce asthma symp-
toms. Some measures, such as removing pets from houses of
asthmatics, have negligible financial costs.
Productivity Gains and Energy Efficiency
In many non-industrial workplaces, the cost of workers’
salaries and benefits exceeds energy costs by approximately
a factor of 100. Consequently, businesses should be strongly
motivated to change building designs or operations if these
changes improved worker performance by even a significant
fraction of a percent or reduced sick leave by a day or more
per year. While employers may be tempted to neglect energy
efficiency when seeking to improve health and productivity,
the most desirable measures or packages of measures are those
that improve IEQ and simultaneously save energy. Examples
of such measures are provided in Fisk.1
Summary
Table 1 summarizes the estimated potential health and pro-
ductivity gains from improved IEQ. While uncertainty in the
magnitude of potential gains is high, even the lower bounds
of the estimated benefits are large from a societal perspec-
tive.
Acknowledgments
This work was supported by the assistant secretary for energy
efficiency and renewable energy, Office of Building Technology, State,
and Community Programs, Office of Building Research and Stan-
dards of the U.S. Department of Energy under contract No. DE-
AC03-76SF00098.
References
1. Fisk, W.J. 2000. “Health and productivity gains from better in-
door environments and their relationship with building energy effi-
ciency.” Annual Review of Energy and the Environment 25(1): 537-566.
2. Fisk, W.J. 2000. “Estimates of potential nationwide productivity
and health benefits from better indoor environments: An update.”
Lawrence Berkeley National Laboratory Report, Chap. 4 in Indoor
Air Quality Handbook eds. J.D. Spengler, J.M. Samet, J.F. McCarthy,
McGraw Hill.
3. Wyon, D.P. 1996. “Indoor environmental effects on productiv-
ity.” IAQ’96 Paths to Better Building Environments pp. 5-15. ASHRAE.
4. Milton, D.K., P.M. Glencross, M.D. Walters. 2000. “Risk of
sick leave associated with outdoor air supply rate, humidification, and
occupant complaints.” Indoor Air 10(4): 212-221.
Table 1: Estimated potential productivity gains.
f
o
e
c
r
u
o
S
n
i
a
G
y
ti
v
it
c
u
d
o
r
P
l
a
u
n
n
A
l
a
it
n
e
t
o
P
s
tif
e
n
e
B
h
tl
a
e
H
l
a
u
n
n
A
.
S
.
U
l
a
it
n
e
t
o
P
y
ti
v
it
c
u
d
o
r
P
r
o
s
g
n
i
v
a
S
)
$
.
S
.
U
6
9
9
1
(
n
i
a
G
d
e
c
u
d
e
R
s
s
e
nllI
y
r
o
t
a
ri
p
s
e
R
7
3
o
t
n
o
illi
M
6
1
d
e
d
i
o
v
A
n
o
illi
M
n
o
m
m
o
C
f
o
s
e
s
a
C
a
z
n
e
ulf
n
I
r
o
d
l
o
C
n
o
illi
B
4
1
$
o
t
n
o
illi
B
6
$
s
ei
g
r
ell
A
d
e
c
u
d
e
R
a
m
h
ts
A
d
n
A
e
s
a
e
r
c
e
D
%
5
2
o
t
%
8
nih
ti
w
s
m
o
t
p
m
y
S
ni
y
g
r
ell
A
n
o
illi
M
3
5
6
1
d
n
a
s
r
e
r
e
ff
u
S
s
cit
a
m
h
ts
A
n
o
illi
M
n
o
illi
B
4
$
o
t
n
o
illi
B
1
$
k
ci
S
d
e
c
u
d
e
R
e
m
o
r
d
n
y
S
g
ni
d
liu
B
s
m
o
t
p
m
y
S
%
0
5
o
t
%
0
2
S
B
S
ni
n
o
it
c
u
d
e
R
s
m
o
t
p
m
y
S
h
tla
e
H
d
e
c
n
eir
e
p
x
E
k
r
o
W
t
a
ylt
n
e
u
q
e
r
F
n
o
illi
M
5
1
~
y
b
s
r
e
k
r
o
W
n
o
illi
B
0
3
$
o
t
n
o
illi
B
0
1
$
r
e
k
r
o
W
d
e
v
o
r
p
m
I
m
o
rf
e
c
n
a
m
r
o
fr
e
P
ni
s
e
g
n
a
h
C
la
m
r
e
h
T
d
n
a
t
n
e
m
n
o
riv
n
E
g
nit
h
g
iL
el
b
a
cil
p
p
A
t
o
N
n
o
illi
B
0
6
1
$
o
t
n
o
illi
B
0
2
$
ASHRAE Journal|May 2002
21
The following article was published in ASHRAE Journal, May, 2002. © Copyright 2002 American Society of Heating, Refrigerating and Air-
Conditioning Engineers, Inc. It is presented for educational purposes only. This article may not be copied and/or distributed electronically or
in paper form without permission of ASHRAE.
Underfloor Air Distribution:
Lessons Learned
About the Author
H
By Allan Daly, P.E., Member ASHRAE
Allan Daly, P.E., is a principal at Taylor Engineer-
ing, Alameda, Calif.
VAC systems using underfloor air distribution (UFAD) promise mul-
tiple benefits. These include:1 improving occupant satisfaction by
providing control over personal air supply through use of manually
adjustable diffusers; making building systems more flexible and easily
re-configurable, with the effect that “churn”\* can be less expensive;
improving room ventilation by delivering fresh air closer to occupants;
and reducing building energy use due to decreased central fan energy,
extended economizer cooling, and improved cooling-cycle efficiency.
ers, designers, contractors, occupants,
and building operators.
Minimize Ductwork in the Plenum
A major benefit of UFAD is system
flexibility. The raised-floor plenum pro-
vides a convenient and accessible route
for all building services from the build-
ing core out to the point of use. Services
include air distribution, of course, but
also can include heating-hot-water pip-
ing for perimeter systems, electrical and
telephone/data cabling (typically run in
cable trays), sprinkler mains, domestic
water piping, and drains.
In the best case, these services share
the plenum with a “loose fit” that pro-
vides room for each to be modified eas-
ily. In the worst case, these co-existing
and co-located services make coordina-
tion a complex and difficult task. Where
conflicts occur, ductwork or “air-high-
ways”\*\* are typically involved because
they take up more room than any of the
other services. Detailing air-distribution
crossovers invariably ends up with
notched or penetrated ducts, making for
a difficult or inefficient installation.
Furthermore, while cable can be pulled
through the plenum easily, and there is
usually enough room to work on piping,
hard ductwork or plenum dividers are
much more difficult to reconfigure and
doing so requires access to large areas of
the plenum.
The lesson: avoid ductwork and air
highways in the plenum, wherever pos-
sible.
A better design strategy is to use mul-
tiple vertical shafts serving a single ple-
num. This can result in significant
flexibility gains, and can reduce the over-
all first cost of a project. Consider the
following case study.
Multiple Shafts in an Office Building
The project is a 100,000 ft2 (9290 m2)
office building located in northern Cali-
fornia. The building is three stories tall
with approximately 35,000 ft2 (3252 m2)
floor plates. This “green” building’s floor
plate is arranged in a V-shape, which gives
These benefits come with a price. The
initial cost of construction using UFAD
systems is typically higher than in com-
parable overhead systems. In recent
projects, there has been a $3 to $5 per ft2
($33 to $55 per m2) premium depending
on specific building design, including
the cost of the access floor. The challenge
to a team designing a building with
UFAD is to capture as many of the ben-
efits as possible while keeping the ini-
tial cost increase to a minimum.
With that goal in mind, here are three
design and construction topics to con-
sider when using UFAD. These topics
come from experiences on seven recent
projects, and reflect feedback from own-
\*“Churn” refers to the annual percentage of workers and their associated workspaces that
are reconfigured or undergo significant changes. It reflects the frequency at which compa-
nies relocate, upgrade, and expand offices, furniture, and equipment. A recent International
Facilities Management Association (IFMA) survey found an average churn rate of 44% for U.S.
office buildings. For more information, see Understanding the Dynamics of Churn by Jon
Ryberg at www.facilitiesnet.com/fn/NS/NS3chrn1.html.
\*\*“Air highway” refers to the use of sheet metal walls within the raised floor plenum to
accomplish horizontal air distribution. The dividers create higher-pressure zones within the
plenum that allow air to be routed similar to ductwork. The air highways use the raised-floor
itself as the top and the slab as the bottom of the enclosure; sheet metal is used on the sides.
22
May 2002|ASHRAE Journal
the building an extended perimeter and holds the width of the
building to 90 ft (27 m) maximum. This geometry allows day-
light to be used across the building and makes cross ventila-
tion possible via operable windows. Build-out and furnishings
are planned to be mostly open-office with cubicles.
Given the symmetric V-shape, the initial HVAC design strat-
egy was to use a single central shaft with a built-up air handler
on the roof. This has proven to be an efficient design for con-
ventional systems and seemed appropriate here. Horizontal
ducts distribute air through the floor plenum. Ducts are pro-
vided with a length adequate to limit air travel in the open
plenum to 50 ft (15 m). Schematic A in Figure 1 shows a typi-
cal floor plate and illustrates the shaft and horizontal ducts.
Multiple 22 × 14 standard ducts are arranged to fit between
the pedestals of the raised floor system.
As other services are laid out around and across the ducts,
coordination becomes difficult. For example, data services need
to cross at many points, typically requiring ducts to be notched.
Electrical boxes and air outlets need to be placed to avoid the
ducts, which restricts the layout of cubicles.
An alternative multiple-shaft design was developed to ad-
dress the coordination issues (Schematic B of Figure 1). In this
scheme, an auxiliary supply-duct shaft located at the end of
each wing augments the central shaft. Supply ducts running
across the roof supply the two new shafts.
Coordination is significantly eased as is evident in the
schematic. Savings from the reduced horizontal ductwork
were offset by increased shaft and fire/smoke damper require-
ments, but the change reduced overall project cost by
$250,000.
One disadvantage to this approach is less architectural flex-
ibility because the shafts are immovable elements that need to
persist through any remodels. In this case, this issue was miti-
gated by associating the shaft with the stairs at the ends of the
building, which are also permanent features.
Prevent Plenum Leakage
As a key element of good building design, system integra-
tion has inherent benefits—when one building element serves
multiple functions, a cost- and resource-efficient design re-
sults. With UFAD, the raised access floor provides air distri-
bution, conceals and protects cabling and other services, and
provides a stable and level walking surface. However, inte-
gration involves multiple performance demands for a given
building element, as well as overlapping roles and responsi-
bilities for the design and construction team.
One pitfall of integration in this case is air leakage. In UFAD
systems, a substantial portion of the air distribution system in
a building is furnished and installed outside of Division 15,
and this dilutes the ability of the mechanical engineer to con-
trol the quality of air pathways.
Consider the following example: At a raised-floor installa-
tion in a warehouse retrofit, seismic braces were added to
strengthen an existing tilt-up building. The seismic braces
extended to the structural slab to provide shear transfer. The
access floor had to be installed around them. The floor
installers neatly trimmed and fit the tiles, but the general
contractor, not understanding the leakage issues, did not seal
the stud walls containing the braces at floor level. Had the
wall finishes been installed, there would have been large un-
sealed openings into the floor plenum allowing supply air to
short-circuit directly into the return plenum. Figure 2 shows
a typical wall before the contractor installed plugs at the
floor level.
Mechanical engineers need to work closely with architects
to ensure that edge details all around the floor plenum are well
sealed. Details of window-wall connections to the slab and at
stair landings and shaft walls require sealed joints. The type of
detailing required is analogous to pressurized stairwell and
smoke-barrier construction in high-rise buildings.
Detailing alone is not enough. In a recent project, an archi-
tectural detail showed caulk sealing around the plenum. Dur-
ing a site visit, the engineer noticed that the caulk was not
installed. Contractors are not used to this level of treatment
throughout a building, so designers need to inform them of
the sealing requirements and work with architects during con-
Multiple 22 × 14 Ducts
Designed to Fit Between
Floor Pedestals
Schematic A: Typical Floor
Served by a Single Shaft
Schematic B: Typical Floor
Served by Multiple Shafts
Figure 1: Single and multiple shaft schematics.
Figure 2: Gap where a structural wall extends to the slab.
ASHRAE Journal|May 2002
23
Underfloor
struction administration to verify proper installation.
In designs that use the “air highway” approach to horizon-
tal distribution, leakage from these can be significant be-
cause of the higher pressures. At one installation with
air-highways, the joints in the access floor had to be sealed
with caulk and the carpet tiles glued-down with adhesive to
prevent the carpet tiles from “floating” due to air leakage.
Furthermore, air highways often are repeatedly penetrated as
other building services cross them. These sheet metal divid-
ers in the plenum are easy to modify in the field and penetra-
tions often are left unsealed.
Allow Airflows to Vary Everywhere
A symptom common to completed UFAD projects is that
measured return air temperatures are not as high as
manufacturer’s data suggests they should be. Addressing this
problem requires an understanding of how airflow and loads in
a UFAD system differ from a conventional overhead system.
In an overhead system, the basic airflow calculations are
straightforward for a single zone at steady state, as shown in
Figure 3, Schematic A. Air moves through the room at a flow
rate (cfm). The supply temperature (Tsupply) is fixed at the sys-
tem level, and the load in the room (Qtotal) is a sum of the heat
gains in a space. Assuming the diffuser is designed to fully mix
the air in the room, the zone setpoint temperature (Tset) equals
the return air temperature (Treturn). These quantities are related
by the formula below expressing the room energy balance.
(
)
supply
return
total
cfm
F
cfm
hr
Btu
.
T
T
Q
−
×
×






°⋅
⋅
=
1
1
The airflow calculation for an underfloor system needs to be
broken into two parts instead of one because of two distinct
room regions that develop. For simplicity, assume that both
regions are fully mixed but separated by a “stratification layer”
defined as a point in the path of air above which the air never
returns to the lower occupied zone. (See related article on Page
28, which discusses the way air stratifies in UFAD systems.) A
separate energy balance equation can then be written for each
of the distinct zones. For the occupied zone, the equation is:
(
)
supply
set
occupied
cfm
F
cfm
hr
Btu
.
T
T
Q
−
×
×






°⋅
⋅
=
1
1
A second, similar equation describes the unoccupied zone.
(
)
set
return
unoccupied
cfm
F
cfm
hr
Btu
.
T
T
Q
−
×
×






°⋅
⋅
=
1
1
The key to using these equations properly is correctly as-
signing the load in a room to the occupied and unoccupied
zones in the room as follows.
unoccupied
occupied
total
Q
Q
Q
+
=
Unfortunately, no validated methods exist to guide engi-
neers assigning loads (e.g., solar, lights, equipment, and people)
to the occupied and unoccupied zones, so currently those de-
cisions are left to the engineer’s judgment.
If an engineer is conservative and assigns too much of the
load to the occupied zone, more air than needed is supplied to
the space. In a variable air volume zone, the air quantities can
throttle back in response to the zone controller and bring the
space under control. In a constant air volume zone (many inte-
rior UFAD zones are designed as such for simplicity), too much
air causes space and return air temperatures to decrease.
Field experience suggests that “over-airing” is a common
problem in constant-volume zones. For example, in one recent
post-occupancy project site visit, every diffuser in the open
office cubicles had been manually closed. Inquiries revealed
many “too cold” complaints. These symptoms are consistent
with providing too much air to the space.
Another factor to consider is the combined cooling effect
created by air leakage through the raised floor coupled with
the radiant and convective cooling effect of the large, cool
floor surface. Testing by one manufacturer places the effect of
this non-diffuser cooling at the equivalent of 0.15 to 0.25 cfm
per ft2 (0.762 to 1.27 L/s per m2) at 0.05 in. w.c. (12.4 Pa),
depending on the type of carpet used.2 For an interior zone
with efficient lighting and equipment, this effect can account
for up to 50% of the required cooling. Unless this effect is
considered when assigning airflows to interior zones, more
Figure 3: Load calculation models.
Figure 4: Cascading control loop to make a variable-volume
interior zone with an independent perimeter system.
No Swirl Diffusers
In Perimeter
Zones
Variable
Speed Fan-Box
With HW Reheat
T
T
DP
VFD
Qoccupied
Qunoccupied
cfm, Tsupply
Stratification Level
Schematic B: Underfloor
Load Calculation Model
Schematic A: Overhead
Load Calculation Model
cfm, Treturn
cfm, Tsupply
Tset
Qtotal
Mixing Throughout
Unoccupied Zone
cfm, Treturn
Tset
Occupied Zone
T
T
Diff. Pressure Sensor
Ducted Bar Grille
24
May 2002|ASHRAE Journal
overcooling may result.
Variable air volume control in interior zones is one way to
minimize overcooling and low return air temperatures. An
example of a system design that provides large variable vol-
ume interior zones is shown in Figure 4. The system consists
of a cascading control loop where the temperature sensor
resets the plenum differential pressure setpoint. The underfloor
supply damper then modulates to maintain the plenum dif-
ferential pressure at setpoint. The perimeter units are not af-
fected by interior zone plenum pressure because they are fan
powered and selected with zero inlet pressure for their design
conditions.
Conclusion
This article contains practical design advice for buildings
with UFAD systems. By providing feedback on lessons
learned from experience on specific projects, the author
hopes to contribute toward improving the way UFAD systems
are designed and installed, and encourage similar knowledge
sharing by others.
References
1. Bauman, F. and T. Webster. 2001. “Outlook for underfloor air
distribution.” ASHRAE Journal 43(6):18–27.
2. Reese, J.A. York International Corporation, vice president Air Prod-
ucts Group. Personal Communication, February 2002.
Advertisement in the print edition formerly in this space.
Duct Design Issues
48
May 2002|ASHRAE Jour nal
The following article was published in ASHRAE Journal, May, 2002. © Copyright 2002 American Society of Heating, Refrigerating and Air-
Conditioning Engineers, Inc. It is presented for educational purposes only. This article may not be copied and/or distributed electronically or in
paper form without permission of ASHRAE.
By William F. Albern, P.E., Fellow/Life Member ASHRAE
R
Figure 2: Preheat
coil in return air
duct (kitchen op-
erating).\*
ecently, I reviewed the HVAC system for the dining
room at the McGraw House. This seven-story senior
citizen housing building in Ithaca, N.Y. was constructed
in 1972. The owner was dissatisfied with the ventila-
tion of the facility’s kitchen. The 1972 drawings indicated
that return air was taken from the dining room and part of it
was introduced into the kitchen to supply makeup air to the
kitchen range exhaust hood. Additional air was directly in-
troduced to the kitchen through the doors between the
kitchen and the dining room.
This was a typical method of providing makeup air to a hood
in a restaurant, institutional dining room, and similar facilities.
While several pages of discussion could be devoted to the
modifications to the kitchen hood exhaust/makeup air system
over the years, this column discusses what I consider an inno-
vative approach to preheating outside air. The system was de-
signed by Galson & Galson Consulting Engineers, Syracuse,
N.Y. The architect was Egner Associates, Ithaca, N.Y.
Figure 1 is a schematic with the normal location of a preheat
coil in an outdoor air intake. Cold air, –10°F (–23°C) in Ithaca,
is introduced to the coil in the middle of winter and heated to
about 50°F (10°C) before entering the air handling system for
final conditioning to meet the needs of the space.
Figure 2 is a schematic sketch of the “preheat coil” located
in the return air duct from the space as engineered by Galson &
Galson for McGraw House. In this scheme, the 70°F (21°C) air
is heated to about 120°F (49°C)and this hot air then heats the
cold outside air to the mixed temperature of 50°F (10°C). The
end result is the same as Figure 1. However, the “preheat coil”
does not encounter –10°F (–23°C) cold air and therefore, should
not be subject to freezing.
Unfortunately, if the “preheat coil” is located very close to
the connection with the outside air duct, there still could be a
frozen coil. And, that is just what happened! However, that
does not detract from this different approach to preheating
outside air. Simply remember to keep the coil a foot (0.3 m) or
more upstream from the connection to the outside air duct and
install a freezestat downstream from the coil.
\* cfm × 0.4719 =
L/s; (°F – 32) ÷ 1.8
= °C
Adjustable Discharge
Damper
Minimum Discharge
Air Damper
Adjustable
OA Damper
0 cfm
5,000 cfm
Minimum OA
Damper
3,000 cfm
6,000 cfm
Kitchen Damper — Open
Return Air
Damper — Open
3,000 cfm
8,000 cfm
Return Air Fan
AHU
AHU Contains Freezestat, Fan, Face and
Bypass Dampers, Heating and Cooling Coils
6,000 cfm
8,000 cfm
800
cfm
Kitchen Hood Exhaust Fan
72°F
122°F
1,200 cfm
3,000 cfm
4,200 cfm
Kitchen
Dining Room
Adjustable Discharge
Damper
Minimum Discharge
Air Damper
Adjustable OA Damper
0 cfm
5,000 cfm
Minimum
OA Damper
3,000 cfm
6,000 cfm
Kitchen Damper — Open
Return Air
Damper — Open
3,000 cfm
8,000 cfm
Preheat Coil
Return Air Fan
AHU
AHU Contains Freezestat, Fan, Face and
Bypass Dampers, Heating and Cooling Coils
3,000 cfm
6,000 cfm
8,000 cfm
4,200 cfm
1,200
cfm
800
cfm
Kitchen Hood Exhaust Fan
Figure 1: Preheat
coil in normal lo-
cation (kitchen
operating).\*
Kitchen
Dining Room
Innovative Preheating of Outside Air
28
May 2002|ASHRAE Journal
The following article was published in ASHRAE Journal, May, 2002. © Copyright 2002 American Society of Heating, Refrigerating and Air-
Conditioning Engineers, Inc. It is presented for educational purposes only. This article may not be copied and/or distributed electronically or in
paper form without permission of ASHRAE.
Underfloor Air Distribution:
Thermal Stratification
About the Authors
M
By Tom Webster, P.E., Member ASHRAE, Fred Bauman, P.E., Member ASHRAE, and Jim Reese, P.E.
ore than 130 underfloor air distribution (UFAD) systems are in-
stalled in North America today, and that number is growing. In
comparison to classic displacement ventilation (DV)1 systems that de-
liver air at low velocities, typical UFAD systems deliver air through
floor diffusers with higher supply air velocities. In addition to increasing
the amount of mixing (and therefore potentially diminishing the venti-
lation performance compared to DV systems), these more powerful
supply air conditions can have significant impacts on room air stratifica-
tion and thermal comfort in the occupied zone.
The control and optimization of this
stratification is crucial to system design
and sizing, energy-efficient operation,
and comfort performance of UFAD sys-
tems. To investigate these issues, a series
of full-scale laboratory experiments were
performed to determine room air stratifi-
cation (RAS) for a variety of design and
operating parameters. This article focuses
on practical implications of RAS testing
results for the control and operation of
constant air volume (CAV) and variable
air volume (VAV) UFAD systems. See the
RAS Test Chamber Setup sidebar for
more about the setup.
Stratification Theory
The theoretical behavior of UFAD sys-
tems is based on plume theory for DV
systems. For DV, cool supply air is heated
as it flows across the floor and then drawn
upward primarily through entrainment
by thermal plumes that develop over heat
sources in the room. A stratification level
mixing in the lower layer influences the
gradient. In the limit as throw and the
amount of mixing is reduced, UFAD sys-
tems tend to approach the operation of
DV systems. Higher throws that penetrate
above the stratification height will re-
sult in warmer temperatures and less gra-
dient in the lower region, all other
conditions being constant.
Room Airflow
Figure 2 shows the impact of room air-
flow (total rate of airflow to the room/zone)
on stratification performance for swirl dif-
fusers operating at a nominal total heat
input (heat input only from all sources
including 100% of lighting input) of 5.2
W/ft2 (56 W/m2), supply air temperature
(SAT) ~64°F (18°C), and room airflows of
1.0, 0.6 and 0.3 cfm/ft2 (5.1, 3.0, and 1.5
L/s per m2). (A summary of test conditions
can be found in Reference 2.) This figure
illustrates how stratification increases
when room airflow is reduced for constant
heat input. Although gradients in the oc-
cupied zone (OZ) of the space (from 4 in.
to 67 in. [0.1 to 1.7 m]) ranged from 1.4°F
to 6.8°F (0.8°C to 3.8°C), the range of av-
erage temperature change in the OZ was
only 2.5°F (1.4°C). Similar results were
is established that divides the room into
two zones (upper and lower) having dis-
tinct airflow conditions. The lower zone,
below the stratification level, has no re-
circulation and is close to displacement
flow. The upper zone, above the stratifi-
cation level, is characterized by recircu-
lating flow producing a fairly well-mixed
region. The height of this stratification
level primarily depends on the room air-
flow rate relative to the magnitude of the
heat sources.
In UFAD systems, the use of floor dif-
fusers that introduce air with some mo-
mentum alters the behavior in the lower
zone by increasing the amount of mix-
ing and changing the temperature pro-
file. If the diffuser throw is close to the
stratification height or already exceeds
it, the throw will penetrate into the warm
upper layer bringing warm air down into
the lower region.3 The amount of air
brought down influences the tempera-
tures in the lower region. The amount of
Tom Webster, P.E., and Fred Bauman, P.E.,
are research specialists for the Center for the
Built Environment, University of California, Ber-
keley, Calif.
Jim Reese, P.E., is vice president, Underfloor Air
System Sales, York International, York, Pa.
ASHRAE Jour nal|May 2002
29
Underfloor
The RAS testing was conducted in a 256 ft2 (24 m2) full-
scale chamber (Figure 1), where one wall is a curtain wall
adjacent to a temperature-controlled chamber with a bank
of lights that simulate solar gain. The chamber is configured
to allow both interior and perimeter spaces to be simulated
and is furnished with standard office equipment arranged in
three workstations. Overhead lighting is provided by recessed
parabolic florescent lighting fixtures ventilated to a return
plenum space. Return air is exhausted from the room via a
slot return mounted directly adjacent to, and above, the cur-
tain wall. Stratification profiles were recorded using a mov-
able tree with temperatures measured at 6 in. (0.15 m)
increments. Temperature profiles shown here are the average
of measurements taken with this tree at three locations in the
test chamber (Figure 1). All measurements were taken out-
side of the direct influence of nearby diffusers (i.e., outside
the clear zone, an imaginary cylinder centered on the dif-
fuser within which discharge velocities may be greater than
50 fpm [0.25 m/s]). Experience has shown that these profiles
are relatively consistent across the room. See Reference 2
for a complete description of the facility.
Performance tests were made by varying a single design or
operating parameter to determine its effect on stratification
profile. Two types of diffusers were used that represent two
different classes of diffusers. Swirl (SW) diffusers are charac-
terized by a swirling discharge airflow pattern that is in-
tended to produce high induction and limited throws.
Variable area (VA) diffusers (primarily used for VAV systems)
operate by throttling the discharge area, which causes the
discharge velocity to increase as airflow is decreased. For
the particular VA type tested, throw and clear zone can be
modified by changing the grille orientations to provide ver-
tical, four-way or two-way directional “spread” (sometimes
referred to as flair) discharge flow patterns. Throw can also
be lowered (along with capacity) by reducing the plenum
static pressure. All tests for VA diffusers shown here were
conducted with the spread orientation and at constant ple-
num pressure, which is the manufacturer’s recommended con-
figuration. Design specifications are 90 cfm (42 L/s) at 0.08
in. w.c. (20 Pa) for the swirl diffuser and 150 cfm (79 L/s) at
0.05 in w.c. (12.5 Pa) for the VA diffuser.
RAS Test Chamber Setup
West
Solar Simulator Lights/Weather Chamber
South
5 m (16 ft)
South
Door
SW Diffuser
VA Diffuser
Profile Tree
North
Door
5 m (16 ft)
East
1
Figure 1: Test chamber plan layout.
2
6
found for perimeter zones. Other results2 show that changes in
SAT (for constant heat input and room airflow) do not change
the fundamental shape of the profile but simply move it to higher
or lower temperatures.
Diffuser Comparison – Interior Zones
The results presented here (Figure 3) show stratification pro-
files for simulated interior spaces operating at average OZ
temperatures (TOZ,AVG) in the range of 72°F to 74°F (22°C to
23°C) under a range of load conditions, room airflows, diffuser
flow rates (represented by the flow rate as a percentage of de-
sign flow rate) and SATs shown in Table 1. Load is defined as
the total zone load, i.e., the net sum of all net gains and con-
duction losses in the room. Load was determined by measur-
ing actual heat removal under steady-state conditions using
measured room airflow and room overall temperature differ-
ence (∆TTOT = RAT – SAT), where RAT is the zone return air
temperature. For these tests, the system was not under thermo-
static control so the results of parametric changes represent the
natural response of the system.
Diffuser performance is assessed by considering the com-
bined impact of the average temperature and gradient in the
occupied zone. For convenience in making comparisons, the
difference between the average OZ temperature and SAT is
used. We refer to this as the “average occupied zone tempera-
ture difference,” ∆TOZ. This difference helps in making com-
parisons by normalizing the effect of different SATs. The OZ
gradient is expressed by the temperature difference between
head at 67 in. (1.7 m) and foot at 4 in. (0.1 m).
Several tests were performed to investigate how the diffuser
flow rate impacts performance in interior spaces. These tests
were conducted by changing the number of diffusers while
keeping both the total room airflow and heat input constant.
Figure 3 and Table 1 show results for five typical tests: two
diffusers each operated at two different diffuser flow rates, and
a fifth test (VA-3) for the VA diffuser operating at about the
30
May 2002|ASHRAE Jour nal
same load to room airflow ratio as the swirl tests and at 40%
diffuser flow rate. The gradient of the profiles for the swirl
diffuser tests are greater than those for the VA diffuser (Tests
VA-1 and VA-2) because the room airflow is lower relative to
the load (resulting in a greater ∆TTOT).
When diffuser flow rate is reduced for VA diffusers (Tests VA-
1, VA-2) from 70% to 30% of design, ∆TOZ and OZ gradient
both increase by only 0.2°F (0.1°C). When the diffuser flow
rate is reduced from 90% to 40% for the swirl diffuser (Tests
SW-1 and SW-2), ∆TOZ decreases by 0.8°F (0.4°C) while OZ
gradient increases by 3.6°F (2°C) to a value of 6.8°F (3.8°C),
1.8°F (1°C) greater than acceptable limits specified by
ASHRAE.4 As expected, by comparing Test VA-3 to VA-1 and
VA-2, the shape of the profile showed less sensitivity to re-
duced diffuser flow rate than the swirl diffuser.
For reference purposes, Table 1 also shows projection height
or throw (based on manufacturer’s data) for these tests. The VA
diffuser with grilles in the spread position produces four air
jets that project outward at about a 30° angle from vertical, in
comparison to the more vertical pattern for the swirl. Although
airflow varies widely depending on orientation around the
diffuser, for the test conditions shown here the vertical throw
was estimated to be in the range of 6 to 7 ft (1.8 to 2 m). The
throw is assumed to remain relatively constant as the discharge
area is throttled. Although not shown here, the clear zone for
the VA diffuser in spread position is considerably larger than
that for the swirl diffuser. For the swirl diffuser, vertical throw is
highly dependent on diffuser airflow, ranging from ~2 ft (0.6
m) at 40% flow up to ~4 ft (1.2 m) at 90% flow. These data
indicate that throw may be related to ∆TOZ and gradient, but it
must be evaluated in relation to ∆TTOT (i.e., the relationship
between load and room airflow) and other aspects of the inter-
action between thermal plumes and diffuser flow (see previous
discussion on theoretical behavior).
Comparing Tests VA-1 and VA-2 with VA-3 for VA diffusers
shows that as ∆TTOT increases, the OZ gradient increases along
with a small increase in ∆TOZ. Comparing Tests VA-3 for the VA
diffuser and SW-1 for the swirl where ∆TTOT is essentially the
same, indicates that mixing in the lower region is similar since
the gradients are nearly equal, but that more warm air is brought
down for the VA diffuser causing ∆TOZ to increase by 1.6°F
(0.9°C). Comparing the modest increase in ∆TOZ to the sub-
stantial difference in throw for these two tests suggests that OZ
temperatures are not strongly affected by throws in the range
of conditions tested. Comparing Tests SW-1 with SW-2 for
swirl diffusers demonstrates how the OZ gradient increases
significantly at low diffuser flow rates as the mixing is con-
fined to a region near the floor. Additional analysis of the test
data set for swirl diffusers (not shown here) indicates that the
typical range of increase in gradient for a 90% to 40% change
in diffuser flow rate is about 2°F to 3°F (1°C to 2°C).
While load and room airflow are the primary drivers of the
performance in the occupied zone, differences in diffuser type
and operating characteristics appear to have a secondary im-
pact. The testing results suggest that comfort performance is
related to the interacting factors of load, room airflow, and
diffuser flow rate. How these factors interact in practical situa-
tions will determine the relative performance differences be-
tween diffusers. For example, swirl diffusers have been shown
to be sensitive to diffuser flow rate, so that as it is reduced for a
given room airflow and load, the gradient in the OZ becomes
more pronounced. Although this also results in cooler tem-
peratures in the OZ and, therefore, offers the possibility of
operating at reduced room airflow rates, the gradients can be
significantly larger than recommended by ASHRAE4 under
high load conditions. Under light loads (for a given room air-
flow, e.g., CAV systems) the impact will be less significant
because ∆TTOT is less and thus, OZ gradient is reduced and
will typically be within ASHRAE recommendations.
Analysis of data from tests representing typical operating
conditions (∆TTOT ~15°F [8°C], SAT~63°F [17°C], TOZ,AVG ~
74°F [23°C]) indicates that on average, TOZ,AVG for VA diffus-
ers is about 8% of ∆TTOT greater than that for swirls when
gradients are equal. However, as explained previously, due to
the sensitivity of swirl diffusers to diffuser flow rate, in prac-
tice, gradients for swirls at low diffuser flow rates can be larger
1.0 cfm/ft2
0.6 cfm/ft2
0.3 cfm/ft2
11
10
9
8
7
6
5
4
3
2
1
0
Height, ft
69
70
71
72
73
74
75
76
77
78
79
80
81
82
Room Temperature, °F
Figure 2: Effect of room airflow variation at constant heat
input, swirl diffusers, interior zone.
VA Diffuser
Swirl Diffuser
SW-1
SW-2
VA-1
VA-2
VA-3
11
10
9
8
7
6
5
4
3
2
1
0
Height, ft
69
70
71
72
73
74
75
76
77
78
79
80
81
82
Room Temperature, °F
Figure 3: Impact of diffuser flow rate for two diffusers,
interior zone.
ASHRAE Jour nal|May 2002
31
Underfloor
than for VA diffusers by as much as 2°F to 3°F (1°C to 2°C).
Diffuser Comparison – Perimeter Zones
Figure 4 shows results for perimeter zone tests under peak
load conditions and blinds closed. In general, the profiles are
more stratified in the upper region than for interior zones. This is
the result of the significantly higher loads for these tests, and in
particular, the complex convection process caused by the strong
thermal plume along the window.3 Table 1 shows results similar
to those for the interior zone tests, namely that the VA diffuser
operates with a slightly warmer OZ (0.5°F [0.3°C]) and less gra-
dient (3.8°F [2.1°C] vs. 5.1°F [2.8°C]) than the swirl.
Although for the range of conditions tested the two diffusers
yield differences in average OZ temperature and gradient, the
differences are relatively small. This suggests that under nor-
mal operation with a properly designed and balanced system
the differences in comfort performance at design loads would
be imperceptible. Despite the differences in throw, the results
indicate that somewhat comparable comfort conditions are
produced for the same room airflow.
Controls for UFAD Systems
CAV Systems
Many projects use CAV systems in interior zones and some
use CAV in perimeter zones as well. Typically, CAV systems are
controlled by varying SAT in response to thermostat signals.
Even with proper design that promotes stratification at peak
conditions, this type of control can result in a changing envi-
ronment in the occupied region as load changes. Depending
on the gradient at peak load, the average OZ temperature can
be several degrees cooler than the thermostat temperature.
(Thus, the thermostat setpoint should be set 2°F to 3°F [1°C to
2°C] greater than the desired occupied zone setting.) At light
loads these temperatures will be close to one another because
the profiles become more vertical (less stratification) as load
decreases for the same room airflow. The SAT adjustment does
not impact the shape of the profile, only its position on the
temperature scale.2
As loads decrease from peak conditions for CAV systems,
they will become progressively more over-aired, eventually
virtually eliminating stratification. If the system is over-de-
signed in the first place, stratification is likely never to be
experienced in actual operation, which may explain why many
projects in operation today report lack of stratification.
Many projects use CAV systems for large interior zones where
the perimeter zones are served by supply air passing through
the plenum of the interior zone. In addition, field experience
shows that many interior CAV systems are designed with swirl
diffusers with design flow rates of 90 to 100 cfm (42 to 47 L/s)
that are assigned one to each workstation cubicle of ~50 to
t
s
e
T
d
a
o
L
m
o
o
R
tf/
W
2
m
/
W
(
2)
w
o
lfri
A
m
o
o
R
tf/
m
f
c
2
m
r
e
p
s
/
L
(
2)
∆T
T
O
T
)
C
(
F
e
t
a
R
w
o
l
F
r
e
s
u
ffi
D
)
n
g
i
s
e
D
f
o
%
(
\*
w
o
r
h
T
)
m
(
tf
T
A
S
)
C
(
F
∆T z
o \*
\*
)
C
(
F
\*
\*
\*
Z
O
t
n
e
i
d
a
r
G
)
C
(
F
s
t
s
e
T
e
n
o
Z
r
o
ir
e
t
n
I
1
-
A
V
)
8
2
(
6
.
2
)
1
.
4
(
8
.
0
)
0
.
6
(
8
.
0
1
%
0
7
)
2
(
7
)
0
.
7
1
(
6
.
2
6
)
4
.
5
(
7
.
9
)
8
.
0
(
4
.
1
2
-
A
V
)
1
3
(
9
.
2
)
1
.
4
(
8
.
0
)
5
.
6
(
7
.
1
1
%
0
3
)
2
(
7
~
)
8
.
6
1
(
3
.
2
6
)
5
.
5
(
9
.
9
)
9
.
0
(
6
.
1
3
-
A
V
)
9
1
(
8
.
1
)
0
.
2
(
4
.
0
)
6
.
7
(
6
.
3
1
%
0
4
)
2
(
7
~
)
3
.
7
1
(
1
.
3
6
)
5
.
6
(
7
.
1
1
)
6
.
1
(
9
.
2
1
-
W
S
)
7
2
(
5
.
2
)
0
.
3
(
6
.
0
)
4
.
7
(
3
.
3
1
%
0
9
)
5
.
1
(
4
~
)
0
.
8
1
(
4
.
4
6
)
6
.
5
(
1
.
0
1
)
8
.
1
(
2
.
3
2
-
W
S
)
9
2
(
7
.
2
)
0
.
3
(
6
.
0
)
0
.
8
(
4
.
4
1
%
0
4
)
5
.
0
(
2
~
)
4
.
7
1
(
4
.
3
6
)
2
.
5
(
3
.
9
)
8
.
3
(
8
.
6
s
t
s
e
T
e
n
o
Z
r
e
t
e
m
ir
e
P
4
-
A
V
)
0
7
(
5
.
6
)
1
.
5
(
0
.
1
)
7
.
1
1
(
0
.
1
2
%
0
6
)
2
(
7
~
)
2
.
7
1
(
9
.
2
6
)
4
.
7
(
3
.
3
1
)
1
.
2
(
8
.
3
3
-
W
S
)
0
7
(
5
.
6
)
1
.
5
(
0
.
1
)
3
.
1
1
(
3
.
0
2
%
0
0
1
)
2
(
5
~
)
1
.
7
1
(
7
.
2
6
)
1
.
7
(
8
.
2
1
)
8
.
2
(
1
.
5
.)
m
7
.
1
–
m
1
.
0
(
.
ni
7
6
–
.
ni
4
,T
A
S
s
u
ni
m
e
r
u
t
a
r
e
p
m
e
t
e
n
o
z
d
ei
p
u
c
c
o
e
g
a
r
e
v
A
\*
\*
Table 1: Test data summary.
VA-4
SW-3
72
73
74
75
76
77
78
79
80
81
82
83
84
85
Room Temperature, °F
11
10
9
8
7
6
5
4
3
2
1
0
Height, ft
Figure 4: Comparing diffusers for perimeter zones.
32
May 2002|ASHRAE Jour nal
100 ft2 (5 to 9 m2). If these were conservatively sized com-
pared to actual loads and zone airflow is not properly adjusted
during system balancing, then the zone will be over-aired. If
the interior is over-aired, the SAT will increase to compensate,
thereby compromising the system’s ability to accommodate
perimeter zone loads. On the other hand, if the system was
balanced properly so that the zone airflow is adjusted (by re-
ducing fan speed) to promote stratification at full load condi-
tions, the swirl diffusers will operate at a fraction of their design
flows, which will exacerbate the gradient in the OZ. A balance
needs to be struck between OZ gradient and room airflow. For
these reasons, swirl diffusers should be designed to operate
close to their design flow rate whenever possible. Using fewer
swirl diffusers, or diffusers with smaller peak capacity, in CAV
systems may be advisable.
VAV Systems
Under VAV control, as load changes room airflow and dif-
fuser flow rate will change. Tests comparing different diffuser
flow rates were not conducted for perimeter zones, but it is
assumed that behavior similar to that shown for interior zones
would be exhibited. We anticipate that under VAV operation
the characteristic profiles for each diffuser would persist and
be relatively consistent at least for moderate reductions in
load. However, swirl diffusers could lead to larger OZ gradi-
ents at low loads due to their sensitivity to flow rate. Further
Controlling Stratification
General
• Promoting and maintaining room air stratification is criti-
cal to successful design and operation of UFAD systems. The
objective is to minimize energy use (reduce room airflow)
while maintaining comfort (acceptable temperatures and strati-
fication in the occupied zone). Overall room air stratifica-
tion is primarily driven by room airflow rate relative to load.
As room airflow is reduced for constant heat input, stratifica-
tion will increase. Gradients can exceed ASHRAE standards
when room airflow is too low relative to load.
• When room airflow is reduced for a given load, the change
in average OZ temperature is relatively small compared to
the change in gradient. The change in average OZ tempera-
ture is about half the change at typical thermostat heights.
• Changing the supply air temperature (for constant load
and room airflow) does not change the fundamental shape of
the stratification profile, but simply moves it to higher or
lower temperatures.
Diffuser type
Test results for interior and perimeter zones indicate that
diffuser type and operating characteristics have a secondary
impact on stratification performance (the combination of av-
erage OZ temperature and gradient).
• For swirl diffusers, occupied zone gradient increases and
average OZ temperature is reduced as diffuser flow rate is
reduced for constant load and room airflow. For this reason, it
is recommended that sizing and number of swirl diffusers be
carefully considered so that they operate near their design
flow rate whenever possible.
• For VA diffusers in interior zones, occupied zone gradient
was found to be insensitive to diffuser flow rate, remaining
nearly constant as diffuser flow rate was reduced. VA diffusers
operating at peak interior loads and under normal stratified
conditions yield an average OZ temperature slightly warmer
than that of swirl diffusers (assuming swirl diffusers operat-
ing near design flow rate). Although the clear zone for VA
diffusers in four-way spread configuration is larger than for
swirl diffusers, the grilles can be configured in a variety of
ways to change the clear zone in a given direction, resulting
in differences in how the two diffusers can be applied.
• Throw does not appear to have a major impact on comfort
performance or room airflow requirements for the test condi-
tions studied.
• Under full load conditions studied, both swirl and VA
diffusers exhibit very comparable performance in terms of
their ability to maintain acceptable comfort in the occupied
zone in perimeter and interior zones operating under similar
room airflow and load conditions.
Systems and Control
• Due to changes in the stratification profile, the control of
CAV systems at a single thermostat location will produce some
variation in environmental conditions in the OZ as load changes.
• For CAV and VAV systems, it is recommended that ther-
mostat settings be increased 2°F to 3°F (1°C to 2°C) above
the desired, average OZ temperature.
• CAV systems using swirl diffusers that are oversized and
are not properly adjusted during the balancing process tend
to be over-aired at some or all operating conditions thereby
limiting stratification. Due to sensitivity of OZ gradient to
diffuser flow rate for swirl diffusers, over-sizing will require
tradeoffs between room airflow and OZ gradient to minimize
fan energy consumption while maintaining comfort at peak
loads; at low loads the impact is lessened due to the reduc-
tion in overall room gradient. Over-aired interior CAV sys-
tems may result in supply air temperatures too high to serve
perimeter zones properly.
• UFAD design airflow requirements in perimeter zones
have been estimated to be in the range of 25% less to 15%
greater than an equivalent overhead system, depending on
the amount of stratification, as well as other operating condi-
tions. This range indicates that design and operating deci-
sions can have a significant impact on overall performance.
ASHRAE Jour nal|May 2002
33
Underfloor
testing will be necessary to confirm how these two diffusers
compare when operating over a full range of load conditions
under CAV and VAV control.
For VAV systems, single-point thermostatic control may be
effective in maintaining comfort conditions in the OZ if tem-
perature profiles remain relatively constant throughout the
turndown range. However, more sophisticated control tech-
niques that control both average OZ temperature and gradient
may also be required.
UFAD System Sizing
Initial results from this testing2 indicate that zone loads are
different for UFAD than for overhead systems and can be sig-
nificantly impacted by the following factors:
Floor heat transfer. Heat transfer through the floor repre-
sents a significant difference between UFAD and overhead
systems. This factor can account for as much as 0.6 to 1.2 W/ft2
(6.4 to 12.9 W/m2). This reduces the zone airflow requirements
but not the system load since this heat transfer is a gain to the
supply air and appears as a load at the system level.
Thermal bypass. In addition to the thermal bypassing of
convective loads that occurs above the stratification level,
testing indicates that in perimeter zones thermal bypassing of
convective energy from window solar and conduction gains
also contributes to a reduction in zone loads.2 Lowering the
blinds significantly increases this effect. Exploiting this phe-
nomenon may substantially reduce fan energy consumption
and first costs.
SAT. Increased SAT for given comfort control setpoints tends
to increase the airflow requirements and thus fan energy con-
sumption. This is especially important for perimeter zones
where the impact of thermal decay (i.e., potential heat gain to
the plenum supply air as it comes in contact with warm slabs
and access floor panels) can result in elevated SATs.
Stratification. Promoting stratification in design and opera-
tion is key to minimizing supply airflow requirements. How-
ever, the degree of stratification has to be balanced with comfort
considerations.
When these factors are considered together, the difference
between overhead and UFAD design airflows can be signifi-
cant. An accurate determination of these differences will only
be possible when a detailed simulation and design tool is avail-
able that models UFAD systems properly. Estimates based on
the results of this testing indicate that the difference between
UFAD and overhead room airflow requirements for perimeter
zones can be in the range of –25% to + 15% for the same heat
input, depending on operating conditions. The size of this
range indicates that design and operating decisions can have a
significant impact on overall performance.
Conclusions
This article discusses recent research results from a series of
full-scale experiments investigating room air stratification in
underfloor air distribution systems. Tests were conducted to com-
pare the cooling performance of two types of floor diffusers in
both interior and perimeter zones. Major conclusions from test-
ing results are shown in the Controlling Stratification sidebar.
Results from an ongoing UFAD testing program indicate
that there are stratification performance issues that must be
carefully considered to realize the full potential of this tech-
nology. Additional information from this research program is
available.6,7 Planned work will address these issues: part load
operation of CAV and VAV systems, comparison of airflow re-
quirements between UFAD and overhead VAV systems, perfor-
mance of linear bar grille diffusers (commonly used in perimeter
zones), and more detailed comfort and control analyses.
Acknowledgments
We would like to especially acknowledge the contributions
made by York International in support of this research by pro-
viding the facility and operating personnel to conduct testing.
We would also like to express our appreciation of Mingyu Shi
for assistance with test preparation and data analysis. This work
was also sponsored in part by the Center for the Built Environ-
ment (CBE), an NSF/Industry/University Cooperative Research
Center at the University of California, Berkeley. We would
like to gratefully acknowledge the support of our CBE Part-
ners: Armstrong World Industries, Arup, California Department
of General Services, California Energy Commission, HOK, In-
ternational Facility Management Association, Pacific Gas &
Electric Co., Skidmore Owings and Merrill, Tate Access Floors,
Inc., Taylor Engineering Team (Taylor Engineering, Southland
Industries, Swinerton Builders, Engineering Enterprise), The
Trane Company, United Technologies, U.S. Department of
Energy, U.S. General Services Administration, the Webcor Team
(Webcor Builders, Critchfield Mechanical, and Rosendin Elec-
tric), York International, the National Science Foundation, and
the Regents of the University of California. This material is
based upon work supported in part by the National Science
Foundation under Grant No. 9711282.
References
1. Nielsen, P.V. 1996. Displacement Ventilation - Theory and De-
sign. Department of Building Technology and Structural Engineering,
Aalborg University.
2. Webster, T.L., F.S. Bauman, J. Reese, and M. Shi. In press. “Ther-
mal stratification performance of underfloor air distribution (UFAD)
systems.” To be presented at Indoor Air 2002, Monterey, Calif., June.
3. Linden, P. 2001. Personal Communication, University of Califor-
nia, San Diego, Department of Mechanical and Aerospace Engineering.
4. ANSI/ASHRAE Standard 55-1992, Thermal Environmental
Conditions for Human Occupancy.
5.Webster, T., E. Ring, and F. Bauman. 2000. “Supply fan energy
use in pressurized underfloor air distribution systems.” Center for the
Built Environment. University of California, April.
6. Bauman, F. and T. Webster. 2001. “Outlook for underfloor air
distribution.” ASHRAE Journal 43(6):18–27.
7. Bauman, F., K. Powell, R. Bannon, A. Lee, and T. Webster. 2000.
Underfloor Air Technology Web site: www.cbe.berkeley.edu/underfloorair.
Center for the Built Environment, University of California.
ASHRAE Journal|June 2002
23
The following article was published in ASHRAE Journal, June, 2002. © Copyright 2002 American Society of Heating, Refrigerating and Air-
Conditioning Engineers, Inc. It is presented for educational purposes only. This article may not be copied and/or distributed electronically or in
paper form without permission of ASHRAE.
Series–Series Counterflow for
Central Chilled Water Plants
About the Authors
W
By Steve Groenke, Associate Member ASHRAE, and Mick Schwedler, P.E., Member ASHRAE
Steve Groenke is the new equipment sales man-
ager with Trane in Timonium, Md. Mick
Schwedler, P.E., is a senior principal applications
engineer with Trane in La Crosse, Wis.
hen a project is large enough to justify the evaluation of several
prospective designs, engineers are more willing to explore new
solutions to familiar challenges. Setting aside convention enables ideas
to flow freely. The viability of prospective solutions can then be gauged
using criteria such as life-cycle cost, simplicity, and first cost. The scale
of a new central cooling plant located in Washington, D.C. was large
enough to warrant this type of innovative engineering. Given the mag-
nitude of the project, the owner elected to outsource the design, con-
struction, and operation of the 10,500-ton (36 900 kW) chilled water
plant to an energy service company.
Life-Cycle Cost
To ensure that the chilled water plant
provided the owner with the best possible
value, lowest life-cycle cost was chosen
as the determining criterion for the plant’s
design. An independent financial con-
sultant performed a cost analysis of each
alternative to ensure an equitable com-
parison. Each of these analyses was based
on a load profile specific to the plant.
The profile was developed from the ex-
pected loads of the customer who had
signed the contract to purchase chilled
water. The primary cooling loads are from
a convention center. In addition to sig-
nificant weekday cooling loads, the
center’s meeting areas often are used on
weekends. The loads are year-round.
However, airside economizers reduce the
need for mechanical cooling during
many months of the year.†
The consultant developed a detailed
spreadsheet to examine the life-cycle
costs for the chillers, chilled water
pumps, condenser water pumps, and
cooling tower fans in each proposed de-
sign. The spreadsheet accounted for:
• Load profile,
• Ambient dry-bulb and wet-bulb
conditions (Load does not vary directly
with the dry bulb, but is internally
driven. Wet-bulb temperature deter-
mines cooling-tower energy consump-
tion at a given load.),
• Discount rate,
• 20-year service life,
• Installed, operating, and mainte-
nance costs for chillers, pumps,
and cooling tower fans (The method of
accounting for pumping energy costs
is discussed elsewhere in this
article.), and
• A specific electric utility rate for
the plant.
Fixed Parameters
As in most central chilled water plants,
the initial costs for distributing the
chilled water (pumps, piping) were con-
sidered critical. Using a larger-than-con-
ventional difference between the
entering and leaving chilled water tem-
peratures permits a lower flow rate.
Smaller pipes and pumps can then be
used to satisfy the same capacity.2,3 Based
on that premise, the plant owner estab-
lished these non-negotiable design pa-
rameters for the chilled water system:
• Entering-chiller water temperature:
55°F (12.8°C), ‡
• Leaving-chiller water temperature:
37°F (2.8°C), and
†As can be the case when a third party per-
forms an economic analysis, few details (in-
cluding the actual plant load profile) were
made available to the authors. Readers may
find this frustrating—so did the authors. Al-
though third-party analyses can ensure greater
objectivity and “fair play” by the principals, full
disclosure of the original data is necessary to
verify the results and offer recommendations
that might benefit the plant owner.
‡It may have been possible to achieve a
higher entering chiller temperature, but do-
ing so was not within the plant owner’s direct
control.
24
June 2002|ASHRAE Journal
• Flow rate/capacity: 1.33 gpm/ton (0.024 mL/J).
Certainly, supplying 37°F (2.8°C) rather than 40°F or 42°F
(4.4°C or 5.6°C) chilled water would require more power from
the chillers. Therefore, it was expected that the cost savings
associated with reduced pumping power and pipe installa-
tion would offset any increase in chiller power. Historically,
producing 37°F (2.8°C) water might have prompted concern
that the low refrigerant suction temperatures would freeze the
evaporator tubes. Experience shows that the advent of fast,
accurate chiller controls and algorithms can safely accom-
modate temperatures as low as 34°F (1.1°C) without the addi-
tion of antifreeze.
Selected Design
Various combinations of absorption chillers, electric chill-
ers, and engine-driven generator/chillers were considered dur-
ing the conceptual phase of design. The final evaluation
examined 11 combinations of plant configurations and flow
rates. Chillers with single compressors and dual compressors
were examined, and manufacturers were allowed to submit
cost and performance information for any configuration. Plant
configurations ranged from four to nine chillers, and included
proposals with:
• Both evaporators and condensers in parallel;
• Evaporators in series and condensers in parallel; and
• Both evaporators and condensers in series.
Table 1 shows five of the combinations that were exam-
ined. The system with the lowest life-cycle cost consisted of
six electric centrifugal chillers with dual refrigeration cir-
cuits, that used 2 gpm (0.0358 mL/J) of condenser water per
ton of cooling, and was piped in a “series evaporator–series
condenser” arrangement.
As Table 1 indicates, arranging the chiller evaporators in se-
ries reduced life-cycle costs by more than $1.4 million when
compared with parallel arrangements. Series arrangements of
chiller evaporators have been used, when prudent, in many ap-
plications.7, 16 However, the chilled-water plant design that was
selected for this project not only arranges the evaporators in
series, but also arranges the condensers in series using a
counterflow configuration (see Figure 1). At design conditions:
• Chilled water enters the upstream chiller at 55°F (12.8°C)
and exits at 45.1°F (7.3°C).
• Chilled water enters the downstream chiller at 45.1°F
(7.3°C) and exits at 37°F (2.8°C).
Condenser water flows in the opposite direction of the chilled
water, thus the term “counterflow:”
• Condenser water enters the downstream chiller at 85°F
(29.4°C) and exits at 91.3°F (32.9°C).
• Condenser water enters the upstream chiller at 91.3°F
(32.9°C) and exits at 98.9°F (37.2°C).
Chiller Energy Consumption
A chiller’s power demand reflects the amount of lift provided
by the compressor. “Lift” describes the difference between evapo-
Table 1: Comparison of projected life-cycle costs for central chilled water plant.\*
\* gpm × 0.0631 = L/s; gpm/ton × 0.0179 = mL/J; ft of water × 2.99 = kPa
Figure 1: Series–series counterflow arrangement.
t
n
e
m
e
g
n
a
rr
A
s
r
ellih
C
#
r
o
t
a
r
o
p
a
v
E
r
e
s
n
e
d
n
o
C
s
r
e
w
o
T
g
nil
o
o
C
m
e
ts
y
S
r
o
t
a
r
o
p
a
v
E
r
e
s
n
e
d
n
o
C
/
stin
U
s
elu
d
o
M
r
o
s
e
r
p
m
o
C
,y
c
n
eiciff
E
n
o
t/
W
k
,
w
o
l
F
m
p
g
∆P
tf
,
f
o
r
e
t
a
W
r
e
b
m
u
N
f
o
s
p
m
u
P
r
e
w
o
P
r
e
p
p
m
u
P
W
k
,
w
o
l
F
m
p
g
∆P
tf
,
f
o
r
e
t
a
W
r
e
b
m
u
N
f
o
s
p
m
u
P
r
e
w
o
P
r
e
p
p
m
u
P
W
k
r
e
b
m
u
N
slle
C
f
o
r
e
w
o
P
r
e
p
lle
C
W
k
la
t
o
T
,r
e
w
o
P
W
k
elc
y
C
-
e
fiL
$
,ts
o
C
D
S
U
lella
r
a
P
lella
r
a
P
5
/
5
9
4
6
.
0
0
0
8
,
2
6
2
.
3
5
8
1
.
2
0
0
2
,
4
6
6
.
3
5
7
6
.
3
8
0
6
4
2
3
7
2
0
3
,
6
3
8
,
8
1
lella
r
a
P
lella
r
a
P
6
/
6
8
1
6
.
0
3
3
3
,
2
8
1
.
4
6
3
3
.
2
0
0
5
,
3
3
5
.
3
6
5
9
.
2
8
0
6
1
0
0
7
1
9
3
,
6
7
0
,
8
1
s
eir
e
S
s
eir
e
S
-r
e
t
n
u
o
C
5
.
1
(
w
o
lf
)
n
o
t/
m
p
g
3
/
6
0
6
5
.
0
7
6
6
,
4
6
9
.
7
1
3
9
9
.
9
1
0
5
2
,
5
8
.
4
1
3
4
5
.
8
1
8
8
4
9
7
3
6
7
6
1
,
9
1
8
,
6
1
s
e
ir
e
S
s
e
ir
e
S
-r
e
t
n
u
o
C
0
.
2
(
w
o
lf
)
n
o
t/
m
p
g
3
/
6
5
3
5
.
0
7
6
6
,
4
6
9
.
7
1
3
9
9
.
9
1
0
0
0
,
7
2
.
5
2
3
8
0
.
2
4
8
0
6
4
8
2
6
7
4
9
,
6
5
6
,
6
1
s
eir
e
S
lella
r
a
P
0
.
2
(
)
n
o
t/
m
p
g
3
/
6
5
5
5
.
0
7
6
6
,
4
6
9
.
7
1
3
9
9
.
9
1
0
0
5
,
3
3
5
.
3
6
5
9
.
2
8
0
6
5
8
3
6
3
9
4
,
8
8
8
,
6
1
s
u
o
ir
a
v
t
a
s
r
ellih
c
tiu
c
ric
t
n
a
r
e
g
irf
e
r
el
g
nis
d
e
d
ulc
ni
sis
yla
n
a
llu
f
e
h
T
.stiu
c
ric
t
n
a
r
e
g
irf
e
r
o
w
t
e
v
a
h
lla
el
b
a
t
sih
t
ni
d
e
t
n
e
s
e
r
p
e
r
s
r
ellih
c
e
h
T
#
.s
eic
n
eiciff
e
d
n
a
s
e
t
a
r
w
o
lf
ASHRAE Journal|June 2002
25
Chillers
rator pressure and condenser pressure:
Evap. Refrigerant Temperature = Lvg.
Chilled Water
Temperature – Evap. Approach Tem-
perature
Cond. Refrigerant Temperature = Lvg.
Cond. Water
Temperature + Cond. Approach
Temperature
At saturation, these temperatures re-
late directly to the refrigerant pressures
in the evaporator and condenser.
It is clear from Table 1 that the series–
series counterflow arrangement yields
the lowest full-load chiller power (about
14% lower than the parallel–parallel
configuration). The dramatic reduction in chiller power oc-
curs because the upstream chiller in the series–series
counterflow arrangement operates at a higher chilled water
temperature, which means that the refrigerant temperature
and refrigerant pressure in the evaporator are also higher in
the upstream machine. Similarly, the downstream chiller
“sees” a lower condenser leaving water temperature—
and therefore has a lower condenser refrigerant pressure—
than it would in a plant with the chiller condensers arranged
in parallel.
Figure 2 illustrates the concept of reduced lift using the
design parameters for this chilled water plant. Although lift is
the difference between the refrigerant pressures in the evapo-
rator and condenser, its magnitude can be approximated using
the difference between the water temperatures leaving the
evaporator and condenser. Chiller power can be reduced by
decreasing compressor “lift.” In this case, the difference in
average lift at design is approximately 13%:
1 –{[(54.3 + 53.8)/2]/61.9} = 0.126
The reduction in lift provided by the series–series
counterflow arrangement also occurs at part-load conditions.
Why? The temperature of the water leaving the evaporator of
the upstream chiller is always warmer than the system water,
and the temperature of the water leaving the condenser of the
downstream chiller is always cooler than the system water.
Because each of the chillers in this design has two refrigera-
tion circuits (Figure 1), the reduced lift effect is multiplied.
Instead of two lifts, there are four (Figure 2). Therefore, the
difference in average lift at design for the system with four
independent refrigeration circuits in a series–series
counterflow arrangement exceeds 19%:
1 – {[(51.1 + 50.3 + 50.0 + 48.9)/4]/61.9} = 0.191
The upstream chiller need not be equally loaded at all
times; the anticipated savings come from that chiller’s abil-
ity to produce chilled water at an elevated temperature.
(When this article was written, the plant had not operated
through an entire cooling season.) How the plant should re-
spond to varying system conditions was discussed with the
design engineer, plant owner, and plant operators. For ex-
ample, if the entering chiller water temperature did not reach
design conditions, the operators could:
•
Increase pump speed or the number of active pumps
to increase flow rates through, and fully load, the active
chillers.
•
Reset the setpoints of the upstream chillers to 55% of the
total temperature difference. Lowering the setpoint of the up-
stream chillers as the result of a drop in entering-chiller water
temperature lessens the benefit of reduced lift. However, the
upstream chillers will always run at a higher evaporator
pressure than the downstream chillers, which saves energy
consumption and costs.
Chiller sequencing was also discussed. It was determined
that the most cost-effective startup strategy would fully load
one chiller module, and then activate the remaining chillers in
modules (pairs). Activating the upstream chiller and operating
it at the higher water temperature would take advantage of all
of the available heat-transfer surface area without increasing
the energy consumed by ancillary equipment.
At the design conditions defined for the system, chiller per-
formance is well below the 6.10 COP (0.576 kW/ton) require-
ment set by ANSI/ASHRAE/IESNA Standard 90.1-2001, Energy
Standard for Buildings Except Low-Rise Residential Build-
ings. At standard ARI rating conditions, each chiller module
would operate with an efficiency of 0.445 kW/ton.† The per-
formance conditions for this application, however, were care-
fully selected to optimize the overall energy consumption of
the entire chilled water plant.1
† Standard ARI rating conditions are 44°F, 2.4 gpm/ton (6.7°C,
0.043 L/s per kW) for the evaporator and 85°F, 3 gpm/ton (29.4°C,
0.054 L/s per kW) for the condenser.
Figure 2: Conceptualization of reduced lift.
26
June 2002|ASHRAE Journal
Focus on the System
The reduction in chiller power comes at the expense of
increased pumping energy. With the utility meter measuring
the consumption of the entire plant—not the chillers alone—
the ultimate goal must be to reduce plant power. Would the
series–series counterflow arrangement reduce the compres-
sor power enough to make up for the increase in pump power?
Table 2 compares the overall power consumption for the
chilled water plant based
on three different arrange-
ments of six chillers. In
each case, the condenser-
water flow rate is 2
gpm/ton (0.0358 mL/J).
Chilled Water Pumps.
The five chilled water
pumps in this design are
piped in a manifold ar-
rangement; one of the
pumps is redundant.
Doubling the water flow through the evaporators created a
water pressure drop that was significantly higher for the se-
ries arrangements than for the parallel configurations (Table
1). To minimize this “penalty” as much as possible, single-
pass tube bundles were used in the series evaporators. Other-
wise, the pressure drop and resultant pump power would have
been even higher. Despite the high water pressure drop, re-
ducing compressor lift by arranging the evaporators in series
yielded chiller power savings that dwarfed the additional
pump power needed at full load.
To further offset the economic impact of larger chilled wa-
ter pumps, the plant design also varies primary flow through
the chiller evaporators in response to system load. The “pump
penalty” still exists at full load. However, it is significantly
less at part load/partial flow because the differences in evapo-
rator pressure drop and chilled water pumping power decrease
rapidly as the flow rate slows. Combining variable primary
flow and a series arrangement of evaporators circulates twice
as much water through the evaporator of each chiller.
This combination also creates a second advantage: each
chiller can accommodate
a much greater reduction
in water flow, which post-
pones the need for a sys-
tem bypass. (Use of
variable primary-flow
systems is increasingly
common and well docu-
mented.) 4–6,9,11–12,14–15,17
Condenser
Water
Pumps. The condenser
water pumps are piped in
a manifold arrangement. In the selected plant configuration,
one active pump is provided per chiller module. Redundancy
is provided by two smaller pumps, which enables one of the
pumps to operate during low-load conditions and reduce
pumping energy consumption. This is described later.
Basing an economic comparison of design alternatives on
life-cycle costs requires an overall summation of the total costs
for power (demand) and energy (consumption). Therefore, al-
though the total power for the series–series counterflow plant
was lowest (Table 2), it was also necessary to account for the
costs related to energy consumption.
Water flow rates and configurations for the chiller con-
Figure 3: Comparison of evaporator layouts.
Figure 4: Comparison of counterflow condenser layouts.
t
n
e
m
e
g
n
a
r
r
A
s
p
m
u
P
g
n
il
o
o
C
r
e
w
o
T
l
a
t
o
T
t
n
a
l
P
r
o
t
a
r
o
p
a
v
E
r
e
s
n
e
d
n
o
C
s
r
e
lli
h
C
d
e
lli
h
C
r
e
t
a
W
r
e
s
n
e
d
n
o
C
r
e
t
a
W
lella
r
a
P
lella
r
a
P
9
8
4
,
6
4
1
8
1
0
8
4
1
0
0
,
7
s
eir
e
S
lella
r
a
P
7
2
8
,
5
0
6
8
1
0
8
4
5
8
3
,
6
s
e
ir
e
S
s
e
ir
e
S
-r
e
t
n
u
o
C
w
o
lf
8
1
6
,
5
0
6
6
2
1
0
8
4
4
8
2
,
6
Table 2: Comparison of power requirements (kW) at identical
rates of condenser water flow.
ASHRAE Journal|June 2002
27
Chillers
densers were evaluated in a manner similar to that used for
the chilled water loop. When the results were compared, the
life-cycle cost analysis (Table 1) pointed to a system design
that combined a series arrangement of the chiller condensers
with a condenser water flow rate of 2 gpm/ton (0.0358 mL/J).
Choosing this design permitted a smaller cooling tower and
reduced the size of the condenser piping. It also reduced the
initial and operating costs of the cooling tower fans and con-
denser water pumps.8,10 As Table 1 reveals, arranging the con-
densers in series significantly increased the pressure drop
and required pumping power. Yet, the savings in chiller (com-
pressor) power and energy offset this penalty, too.
A further reduction in flow rate to 1.5 gpm/ton (0.268 mL/J)
was also examined and would provide an even greater reduc-
tion in tower fan power, but the plant owner did not allow any
pipe cost for flow rates below 2 gpm/ton (0.0358 mL/J). Nor
did the owner account for pump savings due to cooling tower
height and static lift requirements. Although the effects of vari-
able condenser water flow were considered, the owner decided
that constant flow would simplify plant operation.‡
Space Considerations. The selected design for the chilled
water plant provided one chilled water pump and one con-
denser water pump for each chiller module. Two redundant
pumps were provided as well: one for the chilled water loop
and one for the condenser water loop. Collectively, these
components occupy less space than a comparable primary–
secondary system. Some variable primary-flow systems use
fewer pumps than chillers to further reduce the space required
for piping connections, variable speed drives, and electrical
service for the pumps.
Clarifying the Economics
During the design phase, the owner sought to better under-
stand the relationship between the operating characteristics of
the series–series counterflow arrangement and the projected
savings in life-cycle costs. Several questions of particular rel-
evance are paraphrased here, along with their answers:
Q: Won’t piping the chiller condensers in series, rather than
in parallel, result in a significantly higher operating cost?
A: Arranging the condensers in series does increase the pump-
ing power per chiller module by 36 kW at full load, given the
increased condenser pressure drop of 22 ft (66 kPa). However,
the compressor power reduction per module is 69 kW, which
far exceeds the 36 kW increase in pumping power. Remember,
too, that the series–series counterflow arrangement always re-
duces the required amount of compressor “lift,” even when the
plant operates at part load. Sequencing the constant-volume
‡The authors of this article speculate that the decisions made by the
plant owner represented a “comfortable” compromise between the
series–series counterflow arrangement, which was economically sen-
sible but unfamiliar, and other more conventional (and familiar) as-
pects of chilled water plant design.
Advertisement in the print edition formerly in this space.
28
June 2002|ASHRAE Journal
condenser pumps makes it possible to reduce flow to the mod-
ules as the load decreases. This control strategy significantly
reduces pumping energy consumption when the plant oper-
ates at less than 50% of full-load capacity.
Q: Because the chillers are started in pairs, the series–
series counterflow arrangement of this design requires two,
four, or six chillers at load conditions while a parallel–paral-
lel configuration would only require one, three, or five
chillers. Did the analysis account for this difference in pump-
ing energy?
A: Deciding to minimize the number of condenser water
pumps used when three chiller modules operate led to the
use of three large condenser pumps for this plant. All pumps
operate whether the condensers were piped in parallel or in
series. To save pumping energy when only one chiller mod-
ule operates (that is, during “winter” load hours), the system
is designed to supply only 3,500 gpm (220 L/s) of condenser
water. Supplying two smaller pumps (rather than one large
pump) for redundancy allowed this. In low-load conditions,
only one of the smaller pumps is run. The manufacturer con-
firmed that the chillers would operate properly at half of the
design condenser water flow.
Q: Compared with a parallel configuration, won’t the se-
ries–series counterflow arrangement of chillers require awk-
ward and more costly bypass piping and valves around each
condenser and evaporator?
A: Operating chillers in pairs is a concept. As such, the se-
ries–series counterflow arrangement can be implemented by
piping both loops, condenser and chilled water, in a similar
manner to the more familiar parallel system. Such arrange-
ments (Figure 3, Figure 4) provide virtually the same service-
ability and redundancy, regardless of whether the chillers are
piped in parallel or in series, unless all of the upstream chillers
are simultaneously off-line for service.
With either arrangement (series or parallel), the system will
run out of capacity at peak load if one chiller is not in service.
Flow through the operating chillers can be increased until the
pumps no longer have enough power. However, after system
load exceeds chiller capacity, the chilled water setpoint will
not be maintained.
Conclusions
The series–series counterflow (series evaporators–series
condensers) design required discussion and resolution of po-
tential drawbacks, however, an independent analysis of life-
cycle costs demonstrated that the series–series counterflow
Advertisement in the print edition formerly in this space.
ASHRAE Journal|June 2002
29
Chillers
arrangement was the most cost-effective solution for this cen-
tral chilled water plant.
Since this project was awarded, at least two other chilled
water plants have adopted similar configurations. The appli-
cation discussed here was large (more than 10,000 tons [35
170 kW] of mechanical refrigeration), but the series–series
counterflow concept can be, and has been, successfully
applied to much smaller jobs. The same design challenges
will be encountered and can be overcome when it makes
economic sense.
In all cases, remember that the utility meter is on the build-
ing. The building owner pays the costs (demand plus con-
sumption) of installing, maintaining, and operating the entire
system—chillers, chilled water pumps, condenser water pumps,
cooling tower fans, and controls. Analyze the actual load pro-
file at ambient conditions to determine which design yields
the lowest life-cycle cost.
References
1. ARI Standard 550/590–1998, Standard for Water Chilling Pack-
ages Using the Vapor Compressor Cycle (Arlington, VA: Air-Condi-
tioning and Refrigeration Institute).
2. 2000 ASHRAE Handbook—HVAC Systems and Equipment. Chapter
11, “District Heating and Cooling.”
3. 2000 ASHRAE Handbook—HVAC Systems and Equipment Hand-
book. Chapter 12, “Hydronic Heating and Cooling System Design.”
4. Avery, G. 2001. “Improving the efficiency of chilled water plants.”
ASHRAE Journal 43(5):14–18.
5. Avery, G. 1998. “Controlling chillers in variable flow systems.”
ASHRAE Journal 40(2):42–45.
6. Bahnfleth, W.P., E. Peyer. 2001. “Comparative analysis of variable
and constant primary-flow chilled-water-plant performance.” HPAC
Engineering, April, p. 50.
7. Coad, William J. 1998. “A fundamental perspective on chilled
water systems.” Heating/Piping/Air Conditioning, August, pp. 59–66.
8. Demirchian, G.H., M.A. Maragareci. 1997. “The benefits of higher
condenser water ∆T at Logan International Airport central chilled water
plant.” IDEA 88th Annual Conference Proceedings, pp. 291–300.
9. Hartman, T. 2001. “All-variable speed centrifugal chiller plants.”
ASHRAE Journal, September.
10. Kelly, D.W., T. Chan. 1999. “Optimizing chilled water plants.”
Heating/Piping/Air Conditioning, January, pp. 145–147.
11. Kirsner, W. 1996. “The demise of the primary-secondary pump-
ing paradigm for chilled water plant design.” Heating/Piping/Air Con-
ditioning, November.
12. Luther, K. 1998. “Applying variable volume pumping.” Heat-
ing/Piping/Air Conditioning, October, pp. 53–58.
13. Rishel, J.B. 1996. HVAC Pump Handbook, pp. 109–112.
14. Schwedler, M., B. Bradley. 2000. “Variable-primary-flow sys-
tems: An idea for chilled-water plants the time of which has come.”
Heating/Piping/Air Conditioning, April, pp. 41–44.
15. Taylor, S. 2002. “Primary-only vs. primary-secondary variable-
flow chilled water systems.” ASHRAE Journal 44(2):25–29.
16. Trane. 2001. Multiple-Chiller-System Design and Control, pp.
58–59.
17. Waltz, J.P. 1997. “Don’t ignore variable flow.” Contracting Busi-
ness July:133–144.
Advertisement in the print edition formerly in this space.
ASHRAE Journal|June 2002
65
The following article was published in ASHRAE Journal, June, 2002. © Copyright 2002 American Society of Heating, Refrigerating and Air-
Conditioning Engineers, Inc. It is presented for educational purposes only. This article may not be copied and/or distributed electronically or in
paper form without permission of ASHRAE.
aylighting is the practice of using natural light to provide illumina-
tion in interior environments. Fifty years ago, practically all schools
and workplaces used daylight as the primary illumination source. With
the advent of inexpensive electricity and widespread use of fluores-
cent lighting in the 1950s and 1960s, states began to abandon re-
quirements for minimum daylight illumination in their building codes.
As energy costs soared, starting with the energy crises of the 1970s,
the glazed areas of buildings came to be regarded by many as an
energy liability, seen as increasing heating and cooling loads. Since
cooling loads typically dominate in non-residential buildings, solar gain
through windows became a driving concern.
About the Author
D
Lisa Heschong is a partner in the Heschong
Mahone Group, Fair Oaks, Calif.
New buildings, no longer optimized
for daylight, were constructed with
lower ceilings and lower skin to volume
ratios. Older buildings were often retro-
fitted with dropped ceilings, heavily
tinted glass or insulating panels de-
signed to reduce heat gain from win-
dows. The net result has been a dramatic
reduction in the amount of daylight
available in our schools and workplaces
during the past half-century.
Two forces are working to reverse this
trend. First, when lighting electricity
consumption is considered along with
heating and cooling as part of a whole
building energy equation, daylighting
typically provides a net energy benefit.
Daylight is intrinsically more efficient
than any electric source because it pro-
vides more lumens per unit of heat con-
tent. If appropriate daylighting
techniques are used to displace electric
illumination, the savings for lighting
and cooling can be dramatic.
Secondly, a growing interest in the in-
fluence of indoor environments on
health and productivity has resurrected
interest in the potential health and pro-
ductivity benefits of daylighting. Re-
ductions in worker absenteeism, higher
retail sales, and better student health
were associated with increases in day-
light in anecdotal reports. However, few
formal scientific studies have addressed
the relationship of daylight with these
outcomes. Accordingly, we have been
studying the association of increased
daylight with student performance and
retail sales. This summary article de-
scribes the methodology and findings
from the study1 in schools.
We identified three large school dis-
tricts that had a range of daylighting
conditions in their classrooms. We col-
lected test scores and demographic in-
formation for all second through fifth
graders in the districts, and classified
their classrooms for the amount and
quality of daylight available. We chose
to work with data on elementary school
children since they typically spend all
year in one classroom. Thus, we could
directly isolate the effects of that one
classroom.
We also specifically selected districts
that had a number of classrooms lit from
above with skylights or roof monitors
(“toplighting”). We reasoned that day-
light provided through windows might
have complicating factors, such as the
quality of view, whereas daylight
provided from above typically had
fewer other qualities that might influ-
ence results. Thus, we would be more
likely to be looking at a pure
“daylighting” effect.
The three districts were located in San
Juan Capistrano, Calif., Seattle, and Fort
Collins, Colo. These three districts have
very different climates, school building
types, curriculums and testing protocols.
The districts also provided us with in-
formation about student demographic
characteristics, special school programs,
size of schools, etc. We added informa-
tion to these data sets about the physi-
cal conditions of the classrooms where
these children were assigned. We re-
Daylighting and
Human Performance
By Lisa Heschong
66
June 2002|ASHRAE Journal
s
m
o
o
r
s
s
a
l
C
n
I
s
n
o
iti
d
n
o
C
g
n
it
h
g
il
y
a
D
t
a
h
t
y
tili
b
a
b
o
r
P
(
t
n
e
m
e
v
o
r
p
m
I
e
g
a
r
e
v
A
t
n
e
c
r
e
P
t
s
e
T
d
e
v
o
r
p
m
I
h
ti
w
n
o
it
a
i
c
o
s
s
A
d
e
v
r
e
s
b
O
)
e
c
n
a
h
C
o
t
e
u
D
s
i
s
e
r
o
c
S
g
n
i
d
a
e
R
h
t
a
M
o
t
e
vit
ale
r
)
s
w
o
d
ni
w
d
n
a
t
h
g
ily
k
s
m
o
rf(
g
nit
h
g
ily
a
d
lla
r
e
v
o
ts
o
m
h
ti
w
s
m
o
o
r
s
s
al
C
g
nit
h
g
ily
a
d
lla
r
e
v
o
ts
a
el
h
ti
w
s
m
o
o
r
s
s
alc
)
%
1
.
0
(
%
6
2
)
%
1
.
0
(
%
0
2
a
e
r
a
w
o
d
ni
w
ts
a
el
h
ti
w
s
m
o
o
r
s
s
alc
o
t
d
e
r
a
p
m
o
c
a
e
r
a
w
o
d
ni
w
ts
o
m
h
ti
w
s
m
o
o
r
s
s
al
C
)
%
1
.
0
(
%
3
2
)
%
1
.
0
(
%
5
1
n
o
it
a
ni
m
ulli
g
nill
o
rt
n
o
c
r
o
f
n
o
it
a
r
e
p
o
la
u
n
a
m
h
ti
w
n
o
it
a
ni
m
ulli
d
e
s
u
ffi
d
(
A
t
h
g
ily
k
S
t
h
g
ily
k
s
o
n
o
t
e
vit
ale
r
)le
v
el
)
%
3
.
0
(
%
9
1
)
%
1
.
0
(
%
0
2
t
h
g
ily
k
s
o
n
o
t
e
vit
ale
r
)
sl
o
rt
n
o
c
o
n
h
ti
w
n
o
it
a
ni
m
ulli
t
c
e
ri
d
(
B
t
h
g
ily
k
S
)
%
1
.
5
(
%
1
2
–
—
s
w
o
d
ni
w
el
b
a
r
e
p
o
t
u
o
h
ti
w
s
m
o
o
r
s
s
alc
o
t
e
vit
ale
r
,s
w
o
d
ni
w
el
b
a
r
e
p
O
)
%
4
.
0
(
%
8
)
%
1
.
0
(
%
7
viewed architectural plans, aerial photographs and mainte-
nance records, and visited a sample of the schools in each
district to classify the daylighting conditions in more than
2,000 classrooms. Each classroom was assigned a series of
codes on a 0 to 5 scale indicating the size and tint of its
windows, the presence and type of any skylighting, and a
daylighting code indicating the overall quality and quantity
of daylight expected. Ultimately, the study analyzed test
scores performance for 8,000 to 9,000 students per district.
We looked at math and reading scores in all three
districts, and analyzed data from
each district separately, alternately
using the holistic daylight code
and the separate window and sky-
light codes, for a total of 12 statis-
tical models.
The Capistrano Unified School
District proved to be the most inter-
esting study site for many reasons.
The district administers standardized
tests in fall and spring, allowing us
to compare the change in students’
math and reading test scores while
they spent the year in one classroom
environment. Because the district,
like most in California, has nearly identical portable classrooms
at every elementary site, we were able to use these portables as a
standardized condition controlling for the influence of indi-
vidual school sites or neighborhoods. We also collected addi-
tional information at this district about the HVAC and ventilation
conditions of the classrooms, which was also included in the
statistical models used for data analyses.
Results
In Capistrano, using a regression equation that controlled
for 50 other variables (socio-economic status, special pro-
grams and school size) that might affect student performance,
we found that students with the most daylighting in their
classrooms progressed 20% faster on math tests and 26% on
reading tests in one year than those with the least daylight.
Similarly, students in classrooms with the largest window
areas were found to progress 15% faster in math and 23%
faster in reading than those with the least window areas. Stu-
dents that had a well-designed skylight in their room, one
that diffused the daylight throughout the room and allowed
teachers to control the amount of daylight entering the room,
also improved 19% to 20% faster than those students with-
out a skylight. Classrooms with a skylight that allowed di-
rect beam sunlight into the
classroom and did not provide the
teacher with a way to control the
amount of daylight were actually
seen to have a negative associa-
tion with student performance. In
addition, in three of the four
Capistrano models, the presence of
an operable window in the class-
room was also seen to have a posi-
tive effect on student progress,
associated with 7% to 8% faster
learning. In statistical analysis of
this type, variables of interest will
sometimes be associated with the
outcome variable only by chance. However, statistical tests
indicated that a probability of 1% or less that the observed
associations (of daylight and operable windows) to improved
student performance was the result of chance.
The Seattle and Fort Collins school districts administer
only one standardized test at the end of the school year. In
these districts, the study used the final scores on math and
reading tests at the end of the school year. We also had less
detailed information about the schools; thus, the statistical
models used to analyze the data had only 20 variables. In
both districts, we also found improved test scores associated
with increased daylighting. Students in classrooms with the
most window area or daylighting were found to have 7% to
Table 1: Improvements in test score (fall to spring in Capistrano School District) of students in classrooms with better
daylighting.
Students in classrooms
with the most window
area or daylighting were
found to have 7% to 18%
higher scores on the
standardized tests than
those with the least win-
dow area or daylighting.
ASHRAE Journal|June 2002
67
Daylighting
18% higher scores on the standardized tests than those with
the least window area or daylighting. The analyses indicated
that the probability that these associations were chance asso-
ciations was less than 1%.
Conclusions, Limitations and Further Work
The three districts have different curricula and teaching
styles, different school building designs, and climates. And
yet, the results of the studies show consistently positive asso-
ciations of increased daylighting with improved test scores
with a very low probability that the associations are the re-
sult of chance. This consistency across such diverse school
environments persuasively argues that there is a valid and
predictable effect of daylighting on student performance or
that some other unidentified factor consistently linked with
daylighting improves student performance.
There are also important limitations that should be consid-
ered. The models used to analyze the data explained about
25% of the natural variation in student performance. Thus,
the other 75% of unexplained variation might be purely ran-
dom or explained by other factors not included in our mod-
els, such as teacher quality, home life, health, nutrition,
individual talents and motivation, etc. There always remains
the possibility that some other variable left out of the equa-
tion is influencing results.
Reviewers of the school study asked if “better” teachers
were more likely to be assigned to the more daylight class-
rooms, thus influencing the results. To answer this question,
we collected additional data about the teachers in our
Capistrano study that might be a measure of “better” teach-
ers, such as years of experience, education level, and special
awards. We found that these teacher characteristics only ex-
plained 1.4% of the variation in the assignment to daylit
classrooms. Adding this information about the teachers to
the original analysis did not significantly change the day-
light effects in magnitude or significance, and only increased
the models’ explanation of variation (R2) in student progress
by about 2%.
Finally, these types of statistical studies show strength of
association between variables, but cannot prove a causal re-
lationship, such as between daylight and improved human
performance. Other types of studies are necessary to prove a
causal mechanism. Daylight is actually quite a complex phe-
nomenon, involving variations in the intensity, spectrum,
distribution, duration, and timing of light exposure. A num-
ber of potential mechanisms (alone or combined) that may
have been responsible for the positive association between
daylight and improved performance of students are:
• Improved visibility due to higher illumination levels;
• Improved visibility due to better light quality;
• Mental stimulation; and
• Improved mood, behavior or well-being.
A more exhaustive discussion on these issues can be found
in the original report.1 The potential energy savings from
daylighting can be substantial. While 25% of the existing
non-residential building stock in the United States is ame-
nable to side-lighting from perimeter windows, an additional
60% could potentially be reached from above, via skylights
or roof monitors. If the link between increased daylight and
improved human performance holds true with additional stud-
ies, it strongly suggests that we should act to reverse our
current building trends that are reducing the presence of day-
light in the workplace.
Acknowledgments
This work was supported by California Utility Public Ben-
efits Monies administered by the Pacific Gas and Electric
Company. Follow on research is being supported by the Pub-
lic Interest Research Program (PIER) of the California En-
ergy Commission, administered by the New Buildings
Institute, Inc.
References
1. Heschong Mahone Group. 1999. “Daylighting in schools:
an investigation into the relationship between daylighting and
human performance.” A report submitted to Pacific Gas and
Electric. Available at www.pge.com/pec/daylight/.
2. Heschong Mahone Group. 2001. “Re-analysis report:
daylighting in schools, additional analysis. report submitted
to New Buildings Institute in support of the Public Interest
Research Program of the California Energy Commission.”
Available at www.newbuildings.org/pier.
Next in the Indoor Environmental Quality series is “IEQ and
the Impact on Employee Sick Leave” by Satish Kumar, Ph.D.,
Member ASHRAE, and William J. Fisk, P.E., Member ASHRAE.
Advertisement in the print edition formerly in this space.
32
June 2002|ASHRAE Journal
The following article was published in ASHRAE Journal, June, 2002. © Copyright 2002 American Society of Heating, Refrigerating and Air-
Conditioning Engineers, Inc. It is presented for educational purposes only. This article may not be copied and/or distributed electronically or in
paper form without permission of ASHRAE.
An Overview to Designing
Smoke-Control Systems
About the Author
F
By Chas E. Magdanz, P.E., Member ASHRAE
ire professionals use seconds as the unit of time for suggesting
evacuation times from buildings.1,2 Fires grow rapidly, and smoke
— the primary killer — spreads much faster than fire.♦ The logical
response to a fire is to flee. However, it is difficult to flee quickly
from large-volume buildings, tall buildings, transit tunnels, and under-
ground buildings. Flight can be impossible for physically disabled
people, penal inmates, some hospital patients (e.g., critically ill or
undergoing surgery), and security personnel at sensitive installations.
For these types of buildings and occupants, smoke-control systems
provide an added measure of protection.
Chas E. Magdanz, P.E., is a mechanical project
manager at Alvine and Associates in Omaha, Neb.
This article provides an introduction
to smoke-control systems and con-
cludes with a list of typical preparations
needed for designing smoke-control
systems and a list of common design
challenges.
Terminology
The term smoke management is an all-
inclusive term that covers physical fea-
tures, equipment, and methods used
separately or in combination to control
the movement of smoke. Physical features
are passive elements such as smoke resis-
tive construction. Equipment includes
items such as fans, operable windows, and
smoke detectors. Methods are design
schemes such as compartmentation,
smoke venting, and smoke control.
Compartmentation uses physical features
designed to control smoke movement by
passively containing it within the smoke-
source area. Smoke venting uses non-
ducted, stand-alone equipment (i.e.,
smoke vents in building envelopes) de-
signed to control smoke movement by
releasing it under its own pressure to the
outside. Smoke-control uses equipment
(e.g., fans, ductwork, dampers, smoke de-
tectors) designed to control smoke move-
ment by actively and mechanically
creating pressure differentials. Smoke-
control systems are usually dependent on
physical features to work properly.
Closely related to smoke management
is fire management, which uses physi-
cal features such as fire-rated barriers,
equipment such as sprinklers, and meth-
ods such as compartmentation. (Loca-
tions for rated construction and
sprinkler zones are governed by differ-
ent codes [i.e., building codes and Na-
tional Fire Protection Association3], and
those codes do not require inter-coordi-
nation. Therefore, smoke and fire com-
partments are typically not coordinated
with sprinkler zones unless the owner
deems it important, construction docu-
ments clearly communicate it, and the
construction administrator vehemently
enforces it. An example where close co-
ordination is needed is an atrium de-
sign where the smoke control system is
activated by water flow in the sprinkler
system.)
Applicable Authorities
The three types of authorities for
smoke-management systems are
building codes, guidelines, and code
officials.
Building codes are the basic starting
point for identifying the need for, and
features of, smoke-management sys-
tems. Be careful to confirm the exact
building code and issue date that ap-
plies to your system. Some building
codes are performance-based while oth-
ers are method-based.
When smoke-control systems are re-
quired by building codes, guidelines for
their design are provided in NFPA 92A,
NFPA 92B, ASHRAE Guideline 5, and
the Design of Smoke Management Sys-
tems.4,5,6,7 Smoke-control system design-
ers need to be aware of their contents.
Because local conditions differ and
smoke-control systems can be designed
in different ways, designers must dis-
cuss the features and acceptance tests
for smoke-control systems with all au-
thorities having jurisdiction.
ASHRAE Journal|June 2002
33
Smoke Control
Purposes of Smoke-Control Systems
According to NFPA 92A (2000),4 the purposes of smoke-
control systems include:
• Inhibiting migration of smoke out of the source com-
partment;
• Inhibiting smoke from entering means of egress (main-
taining tenable environment for evacuees);
• Maintaining a tenable environment outside of the source
compartment for emergency personnel;
• Protecting life; and
• Reducing damage to property.
Reading between the lines, this list reveals that smoke con-
trol is not used to a maintain tenable conditions in the fire
compartment, and that the means of egress needs to be thor-
oughly identified and effectively separated from other areas
of the building.
Smoke Control Development
Smoke management is an ancient concept. When man first
built a fire in his dwelling, he quickly realized the need for
an opening to vent the smoke.
Modern smoke-control practices began in the 1940s when
it had become obvious that ducted air-distribution systems
helped distribute smoke well beyond the fire source. This
prompted the advent of fire dampers and static smoke-con-
trol systems. In 1968, Underwriters Laboratories (UL) pub-
lished the first UL 555, Standard for Fire Dampers.8 AMCA
members adopted the first Standard 500-D, Test Method for
Louvers, Dampers and Shutters in 1973 for general ventila-
tion and air-conditioning purposes.9
Smoke dampers and dynamic smoke-control systems started
appearing in the 1970s when it had become obvious the shut-
down operation of a static smoke-control system conflicted
Mechanically
Powered
Smoke
Exhaust
Smoke Layer
Balcony
Low-Velocity
Makeup Air
Smoke
Source
Figure 1: Atrium smoke exhaust.
Advertisement in the print edition formerly in this space.
34
June 2002|ASHRAE Journal
with the need for maintaining clean air distribution in hospi-
tal operating rooms. In operating rooms, the distribution of
clean air across the patient is a primary defense against infec-
tion. When a patient is undergoing surgery, it is inappropri-
ate to shut down the airflow when a smoke event occurs in an
adjacent area. For this reason, many surgical-suite air han-
dlers were designed for 100% outside air with the assump-
tion that outside air would be smoke-free.
The first significant smoke-control guidelines
(i.e., NFPA) were published in the mid-1980s.4
During this time, UL published the first UL 555S,
Standard for Leakage Rated Dampers for Use in
Smoke Control Systems.10
Industry advances continue with the recent pub-
lication of revised Underwriters Laboratories Stan-
dards UL5558 and UL555S10 for fire and smoke
dampers. These revised publications address the
differing requirements for dampers used in dy-
namic systems vs. static systems, as well as damp-
ers exposed to elevated airflow temperatures.
ASHRAE recently published ANSI/ASHRAE Standard 149-
2000, Laboratory Methods of Testing Fans Used to Exhaust
Smoke in Smoke Management Systems.11 The soon-to-be pub-
lished companion document, AMCA Standard 212, will es-
tablish fan ratings based on existing code requirements.
Together these documents will enable manufacturers to pub-
lish performance data for both ambient temperature and el-
evated temperatures for a given fan. This will allow designers
to select a fan while knowing how it will perform during both
normal and smoke-exhaust operation.
A tool that is that is being applied to smoke-control design
is computational fluid dynamics (CFD). CFD is an advanced
numerical modeling approach in which physical
space is divided into a finite number of tiny cubes.
The fire source is located within a relatively small
number of these cubes. A computer is then used to
solve the governing equations for fluid flow over
time for all the cubes to simulate the growth of fire
and the spread of smoke. Full-scale fire research
has verified the accuracy of CFD modeling.12,13
This research indicates that properly executed CFD
modeling is proving to be quite accurate, and some
authorities are beginning to recognize its useful-
ness and applicability.14 Because CFD modeling
is complicated, it needs to be done by CFD ex-
perts. Complex or nonstandard building layouts or operations
are especially suited for CFD modeling.
Research continues in other smoke-control related areas.
Examples include the study of appropriate placement of smoke
detectors in rooms and ductwork,19 the phenomenon of
The integrity of smoke-resistive construction can be com-
promised by the following compounding situations:
1. Building codes typically do not directly identify when
floors need to be of a smoke-resistive construction (smoke
barrier). They only indirectly identify them by indicating
where smoke dampers are required.17
2. Where codes require smoke barriers, they most often
coincide with fire rated construction (fire barrier). However,
the burgeoning industry of Through Penetration Fire Stop-
ping (TPFS) assemblies classified by independent testing
laboratories (ITL) typically offers only fire (F) and tempera-
ture (T) ratings. Even though at least one manufacturer re-
quests its ITL to test for air leakage under given pressure
conditions (L), building codes do not currently recognize or
require such a rating at penetrations of smoke barriers.
3. Duct penetrations of fire barriers usually require fire
dampers (some exceptions exist). However, when that fire
barrier must also be smoke resistive, few manufacturers can
provide combination fire/smoke dampers whose classifica-
tions allow annular spaces around the outside of dampers to
be tightly sealed against smoke leakage.
In fact, many damper classifications are voided if any seal-
ant is used in that annular space because a damper’s opera-
tion may be compromised if its ability to thermally expand is
impeded by the sealant. Still, many local authorities require
contractors to apply sealant around the dampers in specific
contradiction to the dampers’ classifications.
4. TPFS assemblies are tested under laboratory condi-
tions that often don’t match the real world. For example,
some piping systems move significantly because of ther-
mal expansion, and all piping systems will move if
subjected to sufficient seismic forces. In ITL tests, pipes
must be anchored adjacent to the barrier. This implies that
every pipe in the field be anchored adjacent to every rated-
barrier penetration.
When manufacturers are asked if their sealants are flexible,
they reply “yes.” When asked how flexible, they respond
“more than 25%.” When asked how thick their typical layer
of sealant is, they reply “half an inch.” Therefore, the physi-
cal quantity of expected flexibility is only about 1/8 inch,
which is less than a steam pipe normally moves not too many
feet away from an anchor.
Without an anchor adjacent to every rated barrier on every
steam or condensate pipe, either the integrity of the TPFS
assembly or the integrity of the pipe insulation at that barrier
will be violated the first time the system is used. Some spe-
cialized industries (e.g., computer chip manufacturers) are
applying novel ideas such as rubber boots (similar to those
on front-wheel drive vehicles’ constant velocity joints) to
prevent passage of smoke through smoke resistive barriers.
Smoke-Resistive Construction
la
m
r
o
N
la
m
r
o
N
la
m
r
o
N
la
m
r
o
N
)
+
(
s
o
P
)
+
(
s
o
P
)
–
(
r
o
o
l
F
e
ri
F
e
vit
a
g
e
N
)
+
(
s
o
P
la
m
r
o
N
la
m
r
o
N
Figure 2: Sandwich
smoke-control sys-
tem.
ASHRAE Journal|June 2002
35
Smoke Control
plugholing as it relates to atrium smoke exhaust (short circuit-
ing of clean air through the smoke layer because of exhaust
inlet placement),16 and tenability in pressurized stairwells.15
Issues that need to be addressed in the future include the
survivability of system operations. For example, no provi-
sions exist for protecting communication pathways among
smoke-control components. The integrity of smoke resistive
construction is another unresolved issue (see sidebar, “Smoke
Resistive Construction”).
Smoke-Control Methods
Smoke-control systems are either static or dynamic. During
a smoke event in static systems, all fans in the building stop
operating, which results in simple compartmentational con-
trol of smoke movement (a basic smoke-management method).
During a smoke event in dynamic smoke-control systems,
all or selected fans continue to operate in normal or special
modes creating pressurized spaces in specific scenarios to
control the movement of smoke. Fans in dynamic systems
may be used exclusively to exhaust smoke, exclusively to
provide clean pressurization air, or under certain circum-
stances, may perform both functions at different times.
Dynamic smoke-control systems are applied in either stand-
alone modes or in collaboration with smoke barriers. An ex-
ample of a stand-alone dynamic system is an air curtain, which
uses only airflow to create a barrier against smoke movement.
More prevalent than stand-alone systems are smoke-control
systems that depend on smoke barriers to function properly.
Examples include atrium exhaust (Figure 1), stair pressuriza-
tion (see sidebar, “Stairwell Pressurization”), elevator-
shaft/areas-of-refuge pressurization, and zoned or
sandwich-pressurization systems (Figure 2). (In typical sand-
wich systems, the fire floor is exhausted while one or two
floors above and one below are pressurized. Zoned smoke-
control systems that use one air handler to serve multiple
zones are very complex. To simplify installation, commis-
sioning, and long-term system operation, designers should
consider providing one air handler per smoke zone.
All smoke-control systems interact with other building sys-
tems, most notably electrical and fire-alarm systems. Because
smoke dampers close with a fire alarm signal, codes allow the
elimination of smoke dampers at smoke barriers in engineered
smoke-control systems, which must remain in operation dur-
ing a smoke event. This exception, however does not apply
to fire dampers, which continue to be required at rated fire
barriers penetrated by the ductwork of engineered smoke-
control systems.
A review of ASHRAE Guideline 56 reveals how much of a
smoke control system is beyond the direct control of a me-
chanical engineer. It is critical that the designer of the me-
chanical smoke-control system coordinate closely with other
disciplines to ensure appropriate construction and locations
of rated barriers, connection of emergency power, intercon-
nection with fire alarm systems, and interfacing with fire
suppression systems. (The proper function of total- flooding
gaseous agent fire suppression systems can be compromised
by smoke-control systems. Air movement required by smoke-
control systems can reduce the concentration of gaseous agent
below the level required for suppression.)
Smoke-Control Equipment
Smoke-control equipment can be either dedicated or non-
dedicated.4 Dedicated equipment is used only during a smoke
event. Non-dedicated equipment is normally used for other
HVAC applications, but also serves a smoke-control purpose
during a smoke event.
Dedicated pieces of equipment are less likely to be altered
over the life of the building so their operation sequences are
likely to be appropriate when needed. Operation and control
of a dedicated piece of equipment is relatively simple be-
cause each has only one purpose. However, dedicated equip-
ment requires additional space, and it may not receive proper
maintenance reducing its reliability. Examples of dedicated
equipment are stair-pressurization fans and atrium smoke
exhaust fans.
Non-dedicated pieces of equipment are more likely to be
maintained, and they require less space because the same
equipment serves multiple purposes. Non-dedicated equip-
ment has its disadvantages, including complicated controls
for multiple functions and the inadvertent compromise of
smoke-control operation caused by upgrades or modifica-
Although a thorough explanation of stairwell-pressuriza-
tion design is beyond the scope of this article, be aware that
obtaining and managing functional stairwell pressurization
is a challenge in tall stairwells with many doors.
A pressure of 0.05 in. w.c. (12 Pa) on a 3 by 7 ft (0.9 by 2 m)
doorway yields more than 5 pounds of pressure against the
total surface of the door. During a smoke event, stairwell door
positions are quite different than during normal conditions.
Good design must consider such things as how much pressure
should exist to prevent smoke infiltration when most doors
are closed (tight stairwell), how much pressure should exist to
prevent smoke infiltration when most doors are open (loose
stairwell), and how responsive the stairwell pressurization sys-
tem is to the opening and closing of doors. Assuming controls
are responsive, achieving reasonably uniform pressurization
throughout a tall stairwell requires introduction of pressuriza-
tion air at multiple locations. Remember to coordinate space
required for introducing air at multiple locations.
In some jurisdictions, alternatives to mechanical stairwell
pressurization may provide a simpler approach. Alternatives
include natural or mechanical ventilation for smokeproof
enclosures.18
Stairwell Pressurization
36
June 2002|ASHRAE Journal
tions to HVAC operations. An example of non-dedicated
equipment is an air handler supply fan used to positively
pressurize a zone in a sandwich system.
Structures likely to have smoke-control systems include
high-rise buildings, prisons, hospitals, covered shopping
malls, underground buildings, and transit tunnels. Spaces
within structures likely to have smoke-control systems in-
clude atria, exit stairs, elevator shafts, areas of refuge, per-
forming-arts stages, and smoke compartments.
Design Preparations
1. Be aware of code requirements and the owner’s desires
when identifying the potential need for smoke-control sys-
tems. Codes indicate minimum requirements. Occasionally,
the owners would like more than the minimum requirement,
especially if a need for property protection exists.
2. If you suspect a smoke-control system may be required
in your facility, confirm your need with the code authority.
(If you believe an alternate approach is applicable, be pre-
pared to discuss it.) Numerous options and design approaches
are allowed by the codes. After determining that a smoke-
control system is required, carefully select the applicable
options and approaches.
3. Review your design approach with the code authority
and discuss acceptance testing. Occasionally, the method of
acceptance testing will affect your design approach.
4. Remember to keep your design as simple as possible. The
owner must maintain the system for the life of the building.
5. Remember that system testing and false alarms will be
the primary load on the system. Think through potential false
alarm scenarios, especially regarding weather conditions. A
frozen coil during an actual fire event may be acceptable
while a frozen coil during a false alarm will not.
6. Remember that the code authority’s purpose is to pro-
tect the public. The designer’s purpose is broader. The de-
signer needs to provide a cost-effective system that serves
the owner’s needs and is acceptable to the code authority.
This can be a challenging balancing act for the designer.
7. Remember to document all conversations and decisions.
Consider including with construction documents a simpli-
fied diagram of how the smoke-control system interacts with
the rest of the HVAC systems.
Design Challenges
Because locations of rated barriers can have significant
impact on duct layouts, the barrier locations should be iden-
tified before detailed duct layout begins. Changing barrier
locations late in the design process can be catastrophic to the
Advertisement in the print edition formerly in this space.
ASHRAE Journal|June 2002
37
Smoke Control
designer of the smoke-control system. An example would be
in a sandwich smoke-control system where a barrier divides
areas on the same floor. Changing barrier locations could
require extensive redesign of the air distribution system es-
pecially if one air handler is assigned to each smoke zone.
The only sure way to field test a smoke-control design is to
provide hot smoke in realistic quantities. Because this is usu-
ally impractical, cold smoke is commonly used for accep-
tance testing. Therefore, true performance of smoke-control
systems is postponed until tested during actual fire events,
which are reasonably and thankfully rare. Because of the
rarity of true testing, advances in smoke-control technology
and solid agreement on design techniques lag behind those
of systems that are used daily for their intended application
(e.g., HVAC for cooling and heating).
Because of the variety of smoke-control design approaches
and the rarity of true testing of smoke-control systems, the
mutual education of the code officials, system designers, ar-
chitects, and owners is a significant challenge and should not
be taken lightly. Because the mechanical engineer takes the
lead in designing the smoke-control systems, the engineer must
also take the lead in this education process.
By John H. Klote, P.E., D.Sc., Fellow ASHRAE
ASHRAE has sponsored the development of a book entitled,
Principles of Smoke Management that consolidates informa-
tion about smoke management including many recent techno-
logical advances. The authors are myself and James Milke.
The book presents a wealth of information about smoke
management. While the book is slanted toward system de-
signers, the information may be useful to code officials and
researchers. The book addresses the basic fundamentals, de-
sign analysis, pressurized stairwells, pressurized elevators,
atrium smoke management and commissioning. Some recent
advances are discussed here.
Heat Release Rate
Probably the most important aspect of a building fire is the
heat release rate (HRR), but this has been one of the least
understood aspects of smoke management design by many
professionals. The temperature and amount of gases produced
by a fire are directly related to the HRR, and predictive com-
puter models use the HRR as input. The book describes the
stages of fire growth. The technical advances that make accu-
rate HRR measurement possible are discussed, and HRR val-
ues for many materials are presented.
Atrium Systems
New aspects to atrium smoke management included are
natural atrium venting, plugholing, minimum design depth
of an atrium smoke layer, smoke stratification, and smoke
detection. Smoke exhaust is most common in North America,
but natural atrium venting is common in many parts of the
world such as Europe, Australia and New Zealand.
For atrium smoke exhaust systems, air from below the smoke
layer may be pulled into the exhaust if the exhaust flow rate is
relatively large. This phenomenon is called plugholing, and it
can happen with both smoke exhaust and natural smoke vent-
ing systems. Methods are discussed to prevent plugholing.
ASHRAE’s New Smoke
Management Book
The smoke layer in an atrium system needs to be deep
enough to accommodate the ceiling jet. When a smoke plume
reaches the ceiling, the smoke turns and flows in a radial
direction under the ceiling. This smoke flow is called a ceil-
ing jet. The thickness of the ceiling jet is in the range of 10%
to 20% of the height from the fire to the ceiling, and the
minimum design depth of the smoke layer needs to accom-
modate the ceiling jet.
Often a stratified layer of hot air forms under the ceiling of
an atrium as a result of solar radiation on the atrium roof.
When smoke reaches the ceiling, it has been cooled by en-
trainment of room air. When the smoke temperature is less
than that of the stratified air layer, smoke cannot reach ceil-
ing mounted smoke detectors. The book describes methods
of using beam detectors to overcome this limitation.
Tenability Systems
Most smoke management systems provide smoke protec-
tion by minimizing occupant’s contact with smoke or by
keeping smoke completely away from occupants. As the
name implies, tenability systems provide smoke protection
by maintaining tenable conditions. The systems allow smoke
contact, but the systems are designed such that the tem-
peratures and concentrations of combustion products are
limited. Hazard analysis is used for tenability system de-
sign, and this kind of analysis is a powerful fire protection
tool that has application beyond smoke management. To
aid designers with hazard analyses, the book provides in-
formation about fire scenarios, smoke transport, people
movement and tenability calculations.
Computer Analysis
Smoke management applications of computer modeling
have increased dramatically in the last few decades. The book
discusses building airflow models, zone fire models, detec-
tor actuation models, computational fluid dynamics (CFD)
models, elevator evacuation model, and collections of engi-
neering tools. A CD is included with the book that contains
many of the programs discussed in the book.
Principles of Smoke Management is available at
www.ashrae.org ($79 Members/$99 Non-members).
38
June 2002|ASHRAE Journal
References
1. NFPA. 2000. NFPA 101, Life Safety Code. “Flow Time,” Article
3.3.83. Quincy, Massachusetts. National Fire Protection Association.
2. NFPA. 1999. NFPA 101B, Code for Means of Egress for Build-
ings and Structures. “Seating arranged in rows,” Article 3-14.1. “Life
Safety Evaluation,” Article 3-14.10.3. Quincy, Massachusetts. Na-
tional Fire Protection Association.
3. NFPA. 1999. NFPA 13, Standard for the Installation of Sprinkler
Systems. “System Protection Area Limitations,” Article 5-2. Quincy,
Massachusetts. National Fire Protection Association.
4. NFPA. 2000. NFPA 92A, Recommended Practice for Smoke-
Control Systems. “Origin and Development of 92A,” Quincy, Massa-
chusetts. National Fire Protection Association.
5. NFPA. 2000. NFPA 92B, Guide for Smoke Management Systems
in Malls, Atria, and Large Areas. Quincy, Massachusetts. National
Fire Protection Association.
6. ASHRAE. 2001. Guideline 5-2001, Commissioning Smoke Man-
agement Systems.
7. Klote, J.H., J.A. Milke. 1992. Design of Smoke Management
Systems. Atlanta: ASHRAE.
8. UL. 1999. Standard for Fire Dampers, 6th Edition. Northbrook,
Ill. Underwriters Laboratories.
9. AMCA. 1998. AMCA Standard 500-D-1998, Laboratory Meth-
ods of Testing Dampers for Rating. Chicago: Air Movement & Control
Association International.
10. UL. 1999. Standard for Smoke Dampers, 4th Edition.
Northbrook, Ill. Underwriters Laboratories.
11. ANSI/ASHRAE Standard 149-2000, Laboratory Methods
of Testing Fans Used to Exhaust Smoke in Smoke Management
Systems.
12. Lougheed G.D., G.V. Hadjisophocleous. 2001. “The smoke haz-
ard for a fire in high spaces.” ASHRAE Transactions 107(1):720-729.
13. Schaub E.G., R.M. Kelso, and A.J. Baker. 1995. “Comparing the
continuity-constraint algorithm results with a full-scale laboratory test.”
ASHRAE Transactions 101(1):1041-1053.
14. Kuehl, J.L. chief mechanical engineer, Alvine and Associates.
Personal interview – Omaha authorities accepted CFD modeling by
University of Nebraska professor as basis for design of a large-build-
ing smoke control system. May 2001.
15. ASHRAE Research Project. 2002. RP1203, Tenability And Open
Doors in Pressurized Stairwells.
16. Lougheed G.D., et al. 1999. Large-scale physical model studies
for an atrium smoke exhaust system. ASHRAE Transactions
105(1):676-698.
17. ICBO. 1997. Uniform Building Code. Section 302.3 Types of
Occupancy Separations, Section 202 Shaft, Section 711 Shaft Enclo-
sures, Section 714 Through-Penetration Fire Stops, and Section 713.10
Smoke Dampers.
18. IBC. 2000. International Building Code, “Smokeproof Enclo-
sures,” Article 909.20. Falls Church, Virginia: International Code
Council, Inc.
19. ASHRAE Research Project. 2002. RP1079, Investigation into
The Application of Duct Smoke Detectors in Heating, Ventilation and
Air Conditioning Ducts.
Advertisement in the print edition formerly in this space.
44
June 2002|ASHRAE Journal
The following article was published in ASHRAE Journal, June, 2002. © Copyright 2002 American Society of Heating, Refrigerating and Air-
Conditioning Engineers, Inc. It is presented for educational purposes only. This article may not be copied and/or distributed electronically or in
paper form without permission of ASHRAE.
n 1902, heat and humidity was ruining a publication being printed in
color in Brooklyn, N.Y. At that time, the art and science of air condi-
tioning was just beginning to evolve. Solving this printing problem lead
to the start of industrial process air conditioning, as nurtured by a young
engineer named Willis Haviland Carrier.
Carrier had recently graduated from
Cornell University and was working at
Buffalo Forge Company, a manufacturer
of fan-type heating systems. He was busy
with heating system and fan design prob-
lems but soon realized that data for fan
and steam heater sizing was inadequate,
inaccurate or non-existent.
Research in this area began to consume
his spare time, which was limited because
his job required him to work ten hours a
day, six days a week. Carrier convinced
Buffalo Forge management that accurate
data meant saving money by reducing the
amount of “cut and try” engineering. They
allowed him to assemble a small research
facility to do experimental engineering.
Carrier’s experimental facility was
hardly operational when he was asked
to solve a unique engineering problem.
Forge. Lyle realized that a solution to
accurate humidity control would open
up a sales opportunity in industrial ap-
plications. Lyle asked Carrier to find the
answer.
Carrier later recalled the uniqueness
and difficulty of his task, “We went at
the subject backwards. A more normal
approach, the front way, would have been
to humidify the air and control its mois-
ture content at a level higher than in out-
door air. But here we were, designing a
system to hold the moisture content at a
specified level that was lower than in air
out of doors. We started the hard way.”1
Carrier set up experiments to see what
would result in effective humidity con-
trol. First, he tried using calcium chlo-
ride brine as a hygroscopic agent.
“I rigged up a burlap cloth on two roll-
ers. A fan pulled air through the cloth.
The cloth was wetted continuously with
100 Years of Air Conditioning
By Bernard Nagengast, Member ASHRAE
1902: Willis Carrier designs a
spray-type temperature and humidity
control system for a Brooklyn
printing plant.
1906: Stuart Cramer, a North Carolina
textile engineer, coins the term
“air conditioning.”
1911: Carrier presents his paper,
“Rational Psychrometric Formulae,”
to the American Society of Mechanical
Engineers.
1928: Thomas Midgley and others
synthesize CFC refrigerants for
Fridgidaire at the General Motors
Research Lab.
1928: Electrically refrigerated vending
machine by Vendometer Corporation of
New York.
Timeline of Air-Conditioning History
Bernard Nagengast is a consulting engineer
in Sidney, Ohio. He is a member of the ASHRAE
Historical Committee and is co-author of
ASHRAE’s centennial history book: Heat & Cold:
Mastering the Great Indoors.
I
The Sackett-Wilhelms Printing and Pub-
lishing Company in Brooklyn, N.Y., was
known for its high quality color print-
ing, which involved feeding paper
through printing presses multiple times,
each color printed separately. If the heat
and humidity changed during the pro-
cess, the paper size changed slightly,
causing some colors to print slightly off
the mark, resulting in “off-registry.”
Off registry caused much waste, and
sometimes the presses couldn’t be run at
all on very humid days. Sackett-Wilhelms
asked consulting engineer William Timmis
if he could solve the printing problem.
Timmis recognized that the answer was
to accurately control the humidity within
certain limits. Since this had never been
done before, he contacted J. Irvine Lyle
at the New York sales office of Buffalo
About the Author
ASHRAE Journal|June 2002
45
Air Conditioning
a saturated solution of cal-
cium chloride brine. Every-
thing except the fan was
manually operated. As I
thought the tests would not
take more than four or five
days…. Manpower was
cheaper for a short test; a man
to dip brine from a barrel and
pour it over the cloth, and a
man to turn the rollers.”1
Although the test re-
vealed some new relation-
ships to Carrier, the experi-
ment was suspended when
Carrier realized that the ex-
iting air was dehumidified, but contained
minute salt spray droplets, an unwelcome
contaminant in a printing plant.
Next, Carrier constructed an appara-
tus to cool the air below its dew point.
Air was fan-induced over a cast iron
steam heater. Cold Lake Erie water was
substituted for steam. Using weather bu-
reau data, Carrier decided on a dew point
to obtain the humidity level he wanted,
and designed a system, through experi-
mentation, specifying the amount of de-
humidifying surface, its operating tem-
perature, the quantity of air and the re-
sulting air temperature.
Carrier turned over the design to Lyle,
who convinced Sackett-Wihelms to
buy the system, which was the first sys-
tem designed to maintain a constant hu-
midity level.
The Dehumidification Plant
Carrier’s dehumidification plant was
intended to condition the second floor
of the printing plant, where the
multicolor printing presses were located.
The cooling plant was retrofitted to an
existing “hot blast” or fan-type heating
system, and was supposed to maintain
80°F (27°C) and 55% relative humidity
in summer.
To reach the design condition, Carrier
installed galvanized pipe coils before the
fan. The coils were designed to provide
60 tons (211 kW) of cooling, half from
cold well water and half from mechani-
cal refrigeration.
At first, well water was used alone, the
refrigerating plant not being installed
until 1903.2
Timmis, who initiated the printing
plant job, described the airside of the
system, “Circulation of the air was by
means of an engine-driven plate fan de-
signed to give an air change every 15
minutes. The system was arranged for
recirculation by means of vertical flues
and the supply and return ducts were
placed side by side. The
supply ducts were provided
at the base with mixing
dampers and connected to
a divided horizontal duct
forming two distinct ducts
for two supplies of differ-
ent characteristics of tem-
perature. The vertical re-
turn flue or ducts all con-
nected to one main return
duct and thence ran to a
fore-cooler chamber and
from there to the chambers
in which the cooling coils
were placed.”
Timmis performed tests in September
1904 that showed a reduction in relative
humidity from 86 to 63%.3
The Carrier archive records at Cornell
University indicate that the dehumidifi-
cation plant did not work as well as ex-
pected, possibly because of circulation
problems in the pipe coils and airside
problems. Apparently, these drawbacks
could not be addressed satisfactorily and
the system was removed. The Sackett-
Wilhelms system is not featured in
Carrier’s first air-conditioning catalog is-
sued in 1908, although other printing
plant installations are featured.
The Significance of Sackett-Wilhelms
Carrier said later that he “realized that
the design was not the final answer for
controlling the moisture content of the
air, so began working toward a design that
would be the answer.”4 He continued to
theorize and experiment, which led him
to develop successful dew-point control
1942: Wartime Order L-38 bans
the installation or manufacture of new
air-conditioning systems solely for
personal comfort. The ban is lifted in 1945.
1948: Textile workers strike in North
Carolina over stressful temperature and
humidity conditions, making air-
conditioning a bargaining issue.
1950: Major study shows families
living in air-conditioned homes sleep
longer in summer, enjoy their food more
and have more leisure time.
1930: First car air conditioned by
C&C Kelvinator Co. for John Hamman Jr.
of Houston.
Air-Conditioning History (1930 – 1950)
First air-conditioning plant at Brooklyn, N.Y., printing company.
46
June 2002|ASHRAE Journal
as a means of accurately controlling hu-
midity levels in air. He had achieved this
by 1905, and received a patent on the
apparatus. By 1906, Carrier had pub-
lished the first psychrometric chart in a
Buffalo Forge fan catalog.
Carrier later commented on his 1902–
03 experience in designing the dehu-
midification system for the printing
plant, “These early experiments,
prompted by a problem based upon a
comparatively small printing establish-
ment, started the trend of investigation
through which many of the fundamental
laws of evaporation, of humidity control
and of heat transfer were established...”5
Commenting upon the experiments
with calcium chloride to dehumidify air,
Carrier said, “...when calcium chloride,
or any other substance, absorbed mois-
ture out of the air an exactly correspond-
ing amount of latent heat was released in
the form of sensible heat. ... the observa-
tion of this one phenomenon led to a
train of thought, which eventually was
to become important. This experiment
disclosed the inter-relation of latent and
sensible heat in the air when its moisture
content was altered without the addition
or subtraction of external heat. It also led
to complimentary experiments upon the
process of evaporation of water into air
and, finally, into the development of the
principles upon which air conditioning
was founded.”6
The Sackett-Wilhelms installation
has been touted as “the first scientifi-
cally designed air-conditioning sys-
tem” or even “the first air-condition-
ing system.” However, the true signifi-
cance of Carrier’s first air-conditioning
job is that it started his thought and
experimentation process that ulti-
mately resulted in his greatest accom-
plishments: perfection of dew point
control and development of the psy-
chrometric chart.
As Carrier said, “...I worked on the first
problem of air conditioning, that of hu-
midifying and dehumidifying a litho-
graphic plant in Brooklyn. I then tried
cooling coils and calcium chloride in
laboratory experiments which, although
giving a great deal of fundamental data
with reference to moisture in the air and
its general pervasiveness, resulted tan-
gibly only in ruining two perfectly good
pairs of expensive shoes worn by my two
assistants just out of college.
“In 1906, however, four years later, the
first real air-conditioning installations
were installed based on practically the
same principles of equipment and opera-
tion used today.”7
1987: Montreal Protocol is signed
establishing international cooperation
for the phaseout of ozone-depleting
substances.
1977: New technology allows heat
pumps to operate at lower outdoor
temperatures while heating on the
reversed refrigeration cycle.
1969: Neil Armstrong and Buzz
Aldrin walk on the moon in space suits
with life support and cooling systems.
1999: Stay Cool! Air Conditioning in
America exhibit runs eight months at
the National Building Museum. ASHRAE
and the Air-Conditioning and
Refrigeration Institute are sponsors.
1995: Chlorofluorocarbon (CFC)
production in the U.S. ends.
The Sackett-
Wilhelms
Printing and
Publishing
Company in
Brooklyn, N.Y.
References
1. Ingels, M. 1950. “Willis Carrier, the fa-
ther of air conditioning.” Typed manuscript at
Department of Manuscripts and Archives,
Cornell University, Ithaca, New York. Acces-
sion 2511, p. 59.
2. Lewis, L. 1964. “Sacket-Wilhelms Print-
ing and Publishing Co. 1902, A technical re-
view of some heretofore unpublished
information.” Accession 2511, Department of
Manuscripts and Archives, Cornell University,
Ithaca, N.Y.
3. Anonymous. 1914. “New York (ASHVE)
chapter discusses control of atmospheric condi-
tions in printing establishments.” The Heating
and Ventilating Magazine 11(1):48.
4. Ingels, M. 1949. Letter to Samuel Fletcher,
Vice President, Sackett & Wilhelms Lithograph-
ing Corp., November 14. Accession 2511, De-
partment of Manuscripts and Archives, Cornell
University, Ithaca, N.Y.
5. Carrier, W. H. 1929. “Air conditioning —
its phenomenal development.” Heating and Ven-
tilating, 26(6):116.
6. Carrier, W. H. 1936. “Progress in air con-
ditioning in the last quarter century.” ASHVE
Transactions. 42:323.
7. Carrier, W. H. 1934. “Bright future of air
conditioning.” Heating and Ventilating,
31(5):24.
Air-Conditioning History (1969 – 1999)
ASHRAE Journal|July 2002
27
Limitations of SEER for
Measuring Efficiency
About the Author
C
By Steve P. Kavanaugh, Ph.D., Member ASHRAE
onventional wisdom assumes that a 30% increase in the seasonal
energy efficiency ratio (SEER) of a unitary air conditioner or heat
pump will result in a 30% decrease in energy consumption. More ex-
actly, a 30% increase in SEER will result in a 30% increase in efficiency
when the outdoor temperature is 82°F (27.8°C) and the indoor tem-
perature is 80°F (26.7°C) — the specified rating conditions. Prediction
of the actual energy or demand savings of modern cooling and heating
equipment with a single indicator can be “seriously inaccurate.”1 As an
example, the performance data of an 18-SEER product line is com-
pared to a 10-SEER product line from the same manufacturer.
• Advertised SEER improved 80%,
while actual SEER improved 45% to 76%,
• EER at 95°F (35°C) improved only
6%, but dehumidification capacity de-
clined 22%,
• Dehumidification capacity declined
during low-speed, high efficiency opera-
tion, and
• Heating seasonal performance factor
(HSPF) declined 2%.
The value of SEER is subject to misin-
terpretation, raises false hopes that the
efficiency levels of air-source heat pumps
and air-conditioning units can be dra-
matically increased, and confuses com-
parisons with competing technologies
that do not have equivalent indicators.
A simple multi-point rating system can
be used to replace the more complex
SEER calculation and will give a more
realistic indication of performance and
energy use at a broader set of conditions.
This article discusses the conditions
(31.5 Btu/lb [73 kJ/kg]). For two-speed
or two-compressor equipment, a bin
method calculation is used in which 66%
of the outdoor bin temperatures are actu-
ally less than the indoor temperature as
shown in Table 1.
Another factor that tends to inflate
SEER is the low required indoor fan ex-
ternal static pressures compared to values
typically required in actual installations.
Values are shown in Table 2. The test
method states that a filter should be in
place but gives no specifications. It is pos-
sible to perform tests with clean, low-effi-
ciency filters. These lower fan pressures
can lead to significant improvements in
efficiency that would not be completely
realized when typical ductwork resistances
and filters with higher efficiencies and
average loads are considered. Proctor and
Parker3 indicate field-measured data is
typically 0.4 in. w.c. (100 Pa) higher than
the values in Table 2.
Furthermore, dehumidification capac-
ity is not an important consideration. It is
possible to obtain ratings with an indoor
coil that has significantly higher nomi-
nal capacity than the compressor. This is
likely to result in a relatively warm cool-
ing coil with a lower dehumidification ca-
pacity4 and much higher unit efficiency
since compressor capacity is a strong func-
tion of evaporator temperature. For ex-
ample, scroll compressors will have
Steve P. Kavanaugh, Ph.D., is a professor of
mechanical engineering at the University of Ala-
bama, Tuscaloosa, Ala.
under which equipment is rated. Also, it
can be demonstrated that this procedure
will result in high SEER values for mod-
ern equipment that have modest or non-
existing improvements in efficiency at
typical operating conditions.
ARI 210/240 Conditions
SEER is the net total cooling capacity
in Btu/h divided by the total power in-
put in Watts with indoor temperatures of
80°F dry bulb and 67°F wet bulb
(26.7°C/19.4°C) and an outdoor air tem-
perature of 82°F (27.8°C) with a penalty
for cycling degradation.2 Tests for deter-
mining cycling degradation also are con-
ducted with an outdoor temperature of
82°F (27.8°C). For equipment that uses a
condenser coil condensate evaporation
technique, the outdoor wet bulb is speci-
fied to be 65°F (18.3°C). At this condi-
tion the outdoor enthalpy (30 Btu/lb [67
kW/kg]) is lower than the indoor value
The following article was published in ASHRAE Journal, July 2002. © Copyright 2002 American Society of Heating, Refrigerating and Air-
Conditioning Engineers, Inc. It is presented for educational purposes only. This article may not be copied and/or distributed electronically or in
paper form without permission of ASHRAE.
28
July 2002|ASHRAE Journal
approximately 21% higher capacity with 55°F (13°C) evaporat-
ing temperature compared to 45°F (7°C).5 This practice also can
be used to raise part-load efficiency in dual capacity or variable
capacity equipment by operating compressors at low capacity
while operating fans at high speed. Unfortunately, this results in
lower latent capacity at a time when dehumidification require-
ments are a high fraction of total load.4 Operating in this mode
in climates with moderate and high humidity loads is likely to
result in room conditions outside the recommendations of ANSI/
ASHRAE Standard 55-1992, Thermal Environmental Conditions
for Human Occupancy.
A final enhancement to rated SEER is related to the use of
80°F dry bulb and 67°F wet bulb
(26.7°C/19.4°C) for the inlet air condi-
tions rather than more typical room air
temperatures. These values are consistent
with those for other ARI-rated products
that are used in applications where the
ventilation air is mixed with return air.
As shown in Figure 1, mixing room air
with outdoor air typically results in air en-
tering the equipment near these standard
conditions.4 Many applications for unitary
products mix outdoor air in the zone so
that air entering the unit will be near room
temperature. Unfortunately, the 80°F/67°F
(26.7°C/19.4°C) conditions result in an
indoor-to-outdoor temperature difference
of only 2°F (1.1°C) at the SEER rating
point. The value of air entering the equip-
ment should be near the center of the sum-
mer comfort zone.7 A compromise for dry
bulb with metric equivalents would be
77°F (25°C) with 64.4°F (18°C) wet bulb.
An Example
A manufacturer recently introduced a product line of two-
speed air conditioners and heat pumps with model numbers
that imply SEERs of 18.8 Actual SEERs range from 14.5 to
17.65. The manufacturer also supplies a similar product line
that implies a SEER of 109 with actual values ranging from 10
to 10.9. Performance data for 5-ton (18 kW) units are given in
Table 3. These units were chosen to avoid the complications of
oversized indoor coils since this is the largest capacity avail-
able in these product lines. This manufacturer was chosen be-
cause of the clarity of performance data.
The high-speed efficiency of the nominal 18-SEER unit is
only 6% higher than the 10-SEER unit when the outdoor tem-
perature is 95°F (35°C) as indicated in the data presented in
Table 3. Furthermore, this efficiency was achieved at the ex-
pense of dehumidification capacity as indicated by the higher
sensible heat ratio (SHR = Sensible Capacity ÷ Total Capac-
ity). The increase in SHR from 0.68 to 0.75 represents a 22%
reduction in dehumidification capacity.
The EER of the nominal 18-SEER unit at low speed and 85°F
(29.4°C) improved to 16.7. However, higher SHRs (0.80 at 80°F/
67°F [27°F/19°F] and 0.83 at 75°F/63°F [24°F]) indicate a de-
cline in dehumidification performance during periods when the
sensible load will decrease with lower outdoor air temperatures.4
To prevent unacceptable indoor room humidity level increases,
the equipment dehumidification capacity should improve. The
fan speed of the nominal 18-SEER unit would likely have to be
reduced significantly to lower the coil temperature and provide
adequate dehumidification. Table 3 data indicate the unit in
high speed will have an airflow of 430 cfm/ton (710 L/s per kW)
with 85°F (29°C) OAT and 75°F/63°F
(24°C/17°C) IAT. This results in an SHR
of 0.76. The data indicate the SHR will
actually rise to 0.83 at low speed where
the airflow will be 470 cfm/ton (780 L/s
per kW). Designers need data at lower air-
flows to ensure dehumidification is ac-
complished. However, this data would
typically result in lower capacity and ef-
ficiency not reflected in SEER. Thus, si-
multaneous operation at advertised high
efficiency and with high moisture re-
moval capability cannot be expected.
Heating Performance
The two product lines are both avail-
able as heat pumps. Published informa-
tion suggests that the increase in SEER
of the two-speed unit does not translate
into a similar improvement in HSPF. In
fact, the 5-ton (18 kW), 10-SEER heat
pump actually has a higher HSPF than
the nominal 18-SEER unit. The manu-
facturer rates 21 outdoor-indoor coil combinations at this ca-
pacity and the average HSPF is 8.3 Btu/W-hr for the 10-SEER
units. The manufacturer rates 18 coil combinations of the 18-
SEER product line and the average HSPF is 8.1 Btu/W-hr.10
The 18-SEER product line has an average HSPF 2% lower than
the 10-SEER heat pump average.
Summary
• SEER ratings are generated based on an outdoor tempera-
ture of 82°F (27.8°C) and an indoor temperature of 80°F
(26.7°C) for single speed air conditioners and heat pumps.
• SEER ratings for dual capacity units are based on a bin
method calculation. The outdoor temperatures used are less than
the indoor temperature (80°F [26.7°C]) for 66% of the hours.
• Data is available to demonstrate that a nominal 18-SEER
unit will have only a 6% higher EER at 95°F (35°C) outdoor
air temperature than a nominal 10-SEER unit. Thus, the corre-
lation between high SEER and high EER at design tempera-
n
i
B
e
r
u
t
a
r
e
p
m
e
T
)
C
°(
F
°
s
r
u
o
H
f
o
t
n
e
c
r
e
P
e
r
u
t
a
r
e
p
m
e
T
t
a
)
4
.
9
1
(
7
6
%
4
.
1
2
)
2
.
2
2
(
2
7
%
1
.
3
2
)
5
2
(
7
7
%
6
.
1
2
)
8
.
7
2
(
2
8
%
1
.
6
1
)
6
.
0
3
(
7
8
%
4
.
0
1
)
3
.
3
3
(
2
9
%
2
.
5
)
1
.
6
3
(
7
9
%
8
.
1
)
9
.
8
3
(
2
0
1
%
4
.
0
Table 1: Bin temperature hours used to
calculate SEER for dual capacity units.2
g
n
il
o
o
C
t
n
e
m
p
i
u
q
E
g
n
it
a
R
y
ti
c
a
p
a
C
)
W
k
(
h
/
u
t
B
M
d
e
ri
u
q
e
R
c
it
a
t
S
l
a
n
r
e
t
x
E
e
r
u
s
s
e
r
P
)
a
P
(
.
c
.
w
.
n
i
)
2
.
8
–
0
(
8
2
–
0
)
9
.
4
2
(
0
1
.
0
)
4
.
2
1
–
5
.
8
(
2
4
–
9
2
)
4
.
7
3
(
5
1
.
0
)
5
.
0
2
–
6
.
2
1
(
0
7
–
3
4
)
8
.
9
4
(
0
2
.
0
)
8
.
0
3
–
8
.
0
2
(
5
0
1
–
1
7
)
3
.
2
6
(
5
2
.
0
)
3
.
9
3
–
1
.
1
3
(
4
3
1
–
6
0
1
)
7
.
4
7
(
0
3
.
0
Table 2: Minimum indoor fan external
pressures for calculation of SEER.2
ASHRAE Journal|July 2002
29
Energy Efficiency
g
n
it
a
r
e
p
O
s
e
r
u
t
a
r
e
p
m
e
T
d
e
e
p
S
e
l
g
n
i
S
ti
n
U
R
E
E
S
0
1
)
s
/
L
4
4
9
(
m
f
c
0
0
0
,
2
t
a
d
e
e
p
S
h
g
i
H
ti
n
U
R
E
E
S
8
1
)
s
/
L
4
4
9
(
m
f
c
0
0
0
,
2
t
a
d
e
e
p
S
w
o
L
ti
n
U
R
E
E
S
8
1
)
s
/
L
2
7
4
(
m
f
c
0
0
0
,
1
t
a
F
°,T
A
O
)
C
°(
T
A
I
\*
b
w
/
b
d
C
T
\*
h
/
u
t
B
M
R
H
S
l
a
t
o
T
W
k
R
E
E
C
T
\*
h
/
u
t
B
M
R
H
S
l
a
t
o
T
W
k
R
E
E
C
T
\*
h
/
u
t
B
M
R
H
S
l
a
t
o
T
W
k
R
E
E
)
9
2
(
5
8
7
6
/
0
8
5
.
0
6
7
6
.
0
0
9
.
5
3
.
0
1
0
6
3
7
.
0
5
4
.
5
1
1
5
.
7
2
0
8
.
0
5
6
.
1
7
.
6
1
3
6
/
5
7
2
.
6
5
0
7
.
0
3
7
.
5
8
.
9
9
.
5
5
6
7
.
0
5
3
.
5
4
.
0
1
5
.
5
2
3
8
.
0
2
6
.
1
7
.
5
1
)
5
3
(
5
9
7
6
/
0
8
5
.
7
5
8
6
.
0
8
2
.
6
2
.
9
8
.
6
5
5
7
.
0
2
8
.
5
8
.
9
1
.
6
2
2
8
.
0
8
.
1
5
.
4
1
3
6
/
5
7
4
.
3
5
1
7
.
0
1
1
.
6
7
.
8
9
.
2
5
8
7
.
0
3
7
.
5
2
.
9
1
.
4
2
6
8
.
0
8
7
.
1
5
.
3
1
Table 3: A manufacturer’s performance data of standard and high efficiency air conditioners (\* [°F – 32] ÷ 1.8 = °C;
MBtu/h × 0.2931 = kW)
tures is inconsistent and can be mislead-
ing, especially for variable capacity units.
• The heating seasonal performance
factor for a product line of 18-SEER heat
pumps is 2% lower than the average HSPF
for a series of 10-SEER units. Thus, the
correlation between advertised high
SEER and high heating efficiency is in-
consistent and can be misleading.
• The use of dual (or variable) capacity
equipment may result in units that can
attain high SEER rating conditions with-
out acceptable dehumidification. How-
ever, these units can operated with
adequate dehumidification capacity, but
system effiiency will decline.
• Since the calculation of SEER does
not include a consideration of dehu-
midification capacity, it is possible to
perform the computation with an indoor
coil with much greater nominal capac-
ity than the compressor (oversized in-
door coil and/or dual capacity unit with
compressor in low speed). This will en-
hance SEER but will more likely lead
to indoor humidity levels above the
values recommended by ANSI/ASHRAE
Standard 55-1992, especially at part-
load in humid and moderate climates.
Implications for the Future
Current efforts to reduce energy con-
sumption of unitary equipment are cen-
tered upon raising the minimum allow-
able efficiency using a rating system that
has significant limitations. Many con-
sumers and high efficiency advocates
may assume that raising SEER by 20%,
30%, or even 80% will result in equiva-
lent energy and demand savings in both
cooling and heating modes. Unfortu-
nately, this assumption is likely to be
incorrect with high SEER equipment.
SEER only applies to air-cooled equip-
ment. Continued reliance on this tech-
nology and its associated SEER rating
system limits comparison to other, pos-
sibly more efficient technologies.
A suggested replacement to the exist-
ing SEER rating, that would be no more
difficult than the current system for dual
capacity equipment, is a multipoint rat-
ing system. It is further suggested that the
rating have: limits on airflow per unit ca-
pacity to ensure efficiency is not attained
at the expense dehumidification at all
speeds (or capacities); return air tempera-
tures are near the center of the comfort
zone; and fan power values are reflective
of the requirements of field measured data.
Outdoor air temperatures of 68°F (20°C),
86°F (30°C), and 104°F (40°C) are sug-
gested for a three-point standard. However,
a compromise would be values of 68°F
(20°C), 95°F (35°C) for a two-point stan-
dard. Test condition airflow rates should
be no more than 400 cfm/ton (660 L/s per
kW) at all capacities and 0.4 in. w.c. (100
Pa) should be added to the current ESP
values used to rate SEER.
A simplified multi-point rating system
will provide several benefits that include:
• Provide verifiable and easily acces-
sible performance data of capacity and
demand at extreme conditions for regions
with power distribution limitations.
• Enable the development of verifiable,
realistic, and easily accessible perfor-
mance vs. outdoor temperature correla-
tions for bin method energy calculations
for specific locations.
• Enable the implementation of airflow
or sensible/latent ratio limits that could
be climate adjusted for high or low hu-
midity regions.
• More easily comply with ISO rating
procedures and international standards
development.
References
1. 1989 ASHRAE Handbook — Fundamen-
tals, p. 28.9.
2. ARI. 1994. Standard 210/240, Standard
for Unitary Air-conditioning and Air-Source
Heat Pump Equipment. Arlington, Va.
3. Proctor, J., D. Parker. 2001. “Hidden
power drains: residential heating and cooling
fan power demand.” Transactions of the ACEEE
Summer Study on Buildings, 1.225 – 1.234.
ACEEE, Washington, D.C.
4. 2000 ASHRAE Handbook — HVAC Sys-
tems and Equipment, p.21.6.
5. Copeland. 1989. Performance Data. Com-
pliance Scroll.
6. ANSI/ASHRAE Standard 55-1992,
Thermal Environmental Conditions for Hu-
man Occupancy.
7. 2001 ASHRAE Handbook — Fundamen-
tals Fig. 5, p. 8-12.
8. Trane. 2000. Cooling and Heating Per-
formance Data. XL 1800. Pub. No. 22-1699-
01-297 (EN). Tyler, Texas.
9. Trane. 1992. Cooling and Heating Perfor-
mance Data. XE 1000. Pub. No. 22-1628-01.
10. ARI. 2001. Directory of Certified Uni-
tary Equipment, Standards 210/240/270.
Figure 1: Return air temperatures for two cooling systems.
Air into Unit at 80/67°F (27/19°C)
Air into Unit at 75/63°F (24/17°C)
Outdoor
Air Mixed
with Return
Air
Room at 75°F (24°C)
Dry Bulb/63°F (17°C) Wet Bulb.
Room at 75°F (24°C)
Dry Bulb/63°F (17°C) Wet Bulb.
Outdoor Air
Introduced into Zone.
Commercial HVAC System
Residential HVAC System
ASHRAE Journal|July 2002
97
IEQ and the Impact on
Employee Sick Leave
About the Authors
W
By Satish Kumar, Ph.D., Member ASHRAE, and William J. Fisk, P.E., Member ASHRAE
Satish Kumar, Ph.D., is a scientist at the En-
ergy Analysis Department at Lawrence Berkelley
National Laboratory, Washington, D.C.
William J. Fisk, P.E., is head of the Indoor Envi-
ronment Department at Lawrence Berkeley Na-
tional Laboratory, Berkeley, Calif.
hen selecting minimum ventilation rates, employers should bal-
ance the well-recognized energy costs of providing higher mini-
mum ventilation rates with the expected, but less well quantified, health
benefits from a higher ventilation rate. This is a summary of the paper
by Milton, et al.1 that found low employee sick leave associated with
high ventilation rates in a set of buildings located in Massachusetts. A
simple cost-benefit analysis also is presented.
Methodology
As part of an evaluation of occupa-
tional and environmental health pro-
grams at Polaroid Corporation, the
authors analyzed the sick leave records
of 3,720 hourly workers in 1994. The
study population worked in 115 inde-
pendently ventilated work areas within
40 buildings. Because an analysis of to-
tal sick leave was dominated by the ex-
tended periods of leave of a small number
of workers, a second analysis considered
only short-term sick leave.
Sick leave data were determined from
time cards. Corporate records were used
to identify the personal and job charac-
teristics of each worker (e.g., age, gender,
work shift, years of employment, work lo-
cation), to determine building character-
istics (e.g., presence of humidification),
and to determine if occupants of each
space had filed a formal IAQ complaint
within the past three years.
An industrial hygienist rated different
work areas as having either “moderate”
ventilation (~25 cfm/person [12 L/s per
person]) or “high” ventilation (~50
cfm/person [24 L/s per person]) based on
his knowledge of the ventilation systems
and the average end-of-day CO2 mea-
surements. Ventilation rates were esti-
mated from CO2 measurements based on
a steady-state mass balance calculation.
Although several sources of errors exist
when ventilation rates are estimated from
CO2 data, this approach enables the iden-
tification of two sets of work areas with
clearly different average ventilation rates.
A statistical analysis technique, called
Poisson regression, was used to analyze
the relationship of sick leave with venti-
lation rate category. The analysis con-
trolled for potential confounding by age,
gender, seniority, hours of non-illness ab-
sence, work shift, ethnicity, crowding,
and type of job (office, technical, or
manufacturing worker) by including de-
mographic variables in the regression
equations. Crowding was defined as less
than 100 ft2 (9 m2) per employee. To elimi-
nate the possibility of uncontrolled con-
founding of sick leave by occupational
factors, a separate analysis considered
only 636 office workers.
The average cost of outside air venti-
lation in the buildings that were studied
was based on estimates of $3.22/cfm per
person per year.
Results
Ventilation was rated as “moderate” in
areas occupied by 17.5% of workers and
high for the remaining workers. Humidi-
fication was provided to the spaces oc-
cupied by 90% of workers. Smoking was
not permitted inside any building.
Higher total and short-term sick leave
rates were associated with moderate ven-
tilation rates (relative to high ventilation
rates) and with humidification. Complaint
areas were associated with increased short-
term sick leave but not with increased to-
tal sick leave. Crowded areas tended to
have lower sick leave rates. Key results
are summarized in Table 1.
A lower ventilation rate was associated
with a 130% greater rate of total sick leave,
with 95% confidence limits of 54% to
244%. These results imply that 57% of
total sick leave in the population with a
lower ventilation rate (~5 days per year)
was attributable to lower ventilation rate.
The following article was published in ASHRAE Journal, July 2002. © Copyright 2002 American Society of Heating, Refrigerating and Air-
Conditioning Engineers, Inc. It is presented for educational purposes only. This article may not be copied and/or distributed electronically or in
paper form without permission of ASHRAE.
98
July 2002|ASHRAE Journal
r
o
t
c
a
F
k
s
i
R
)
s
ti
m
i
L
e
c
n
e
d
if
n
o
C
%
5
9
(
e
g
n
a
h
C
t
n
e
c
r
e
P
nih
ti
W
e
v
a
e
L
k
ci
S
la
t
o
T
s
r
e
k
r
o
W
ylr
u
o
H
e
v
a
e
L
k
ci
S
m
r
e
T
-tr
o
h
S
s
r
e
k
r
o
W
e
ciff
O
nih
ti
W
r
e
w
o
L
e
t
a
R
n
o
it
alit
n
e
V
%
0
3
1
)
%
4
4
2
o
t
%
4
5
(
%
3
5
)
%
2
9
o
t
%
2
2
(
n
o
it
a
cifi
d
i
m
u
H
%
6
9
)
%
8
0
2
o
t
%
5
2
(
d
e
z
yla
n
A
t
o
N
a
e
r
A
t
nial
p
m
o
C
n
o
it
aic
o
s
s
A
o
N
%
2
5
)
%
7
9
o
t
%
8
1
(
g
ni
d
w
o
r
C
%
6
4
–
)
%
6
7
–
o
t
%
9
3
–
(
d
e
z
yla
n
A
t
o
N
e
m
o
c
t
u
O
r
e
P
)
s
g
n
i
v
a
S
(
t
s
o
C
l
a
u
n
n
A
\*
e
e
y
o
l
p
m
E
s
t
s
o
C
y
g
r
e
n
E
n
o
it
a
lit
n
e
V
r
e
k
r
o
w
/
m
fc
5
2
×
r
a
e
y
/
m
fc
/
2
2
.
3
$
0
8
$
t
s
o
C
e
v
a
e
L
k
c
i
S
s
d
e
d
i
o
v
a
e
v
a
e
L
k
ci
S
)
s
r
e
k
r
o
w
r
e
p
s
y
a
d
5
.
1
(
)
0
8
4
$
(
s
g
n
i
v
a
S
t
e
N
)
0
0
4
$
(
.
0
4
$
f
o
n
o
it
a
s
n
e
p
m
o
C
ylr
u
o
H
s
e
m
u
s
s
A
\*
Table 2: Potential economic costs and benefits of increasing
the ventilation rate by 25 cfm (12 L/s) per person.
Table 1: Association of suspected risk factors with sick leave.
Humidification was associated with a 96% greater rate of
total sick leave, with 95% confidence limits of 25% to 208%.
However, results of analyses of total sick leave are dominated by
a small number of outliers. Therefore, the analyses of short-term
sick leave among office workers may be more informative.
For the analyses of office workers, the power to examine
the effects of humidification was low. Therefore, data from
the 36 office workers in non-humidified areas was excluded.
In the resulting population, with approximately an equal
number of employees in moderate- and high-ventilation
spaces, a lower ventilation rate was associated with a 53%
greater rate of short-term total sick leave, with 95% confi-
dence limits of 22% to 92%. These results imply that 35% of
short-term sick leave in the
office worker population
with the lower ventilation
rate (~1.5 days per person per
year) was attributable to
lower ventilation. Complaint
area status was associated
with a 52% greater short-term
total sick leave rate, with
95% confidence limits of
18% to 97%.
An economic analysis
(Table 2), assuming that the
association observed was
causal, indicated that the an-
nual cost of increasing venti-
lation rates by 25 cfm (12 L/s)
per person ($80 per em-
ployee) would be easily off-
set by the savings from
reduced sick leave ($480 per
employees), for a net savings
of $400/employee per year.
Assuming that the 93.5 million full-time workers in the United
States are provided the currently recommended ventilation
rates (~20 cfm [9 L/s] per occupant for offices), and applying
these results, the estimated lost productivity would be $23
billion (assuming an hourly compensation of $20), and $15
billion in net savings per year could be obtained by doubling
ventilation rates.
Discussion and Limitations
Two likely mechanisms exist for a causal association of in-
creased sick leave with lower ventilation rate and humidifica-
tion: 1) irritant and allergic reactions to pollutants that decrease
with ventilation and increase with humidification; and 2) in-
creased respiratory illness due to either airborne spread of in-
fection or an increase in susceptibility. This study cannot
confirm either mechanism. However, the results more strongly
support the second mechanism because controlling for com-
plaints did not reduce the association of sick leave with either
a lower ventilation rate or humidification. A few prior studies
have found lower prevalences of respiratory illnesses with
higher ventilation rates. Many prior studies have found that
higher ventilation rates are associated with a reduction in irri-
tant and allergic-like health symptoms.2
The method used to estimate ventilation rates (CO2 data and
expert judgment) is one of the limitations of this study. While
there is little doubt that that the “high” ventilation rate spaces
in this study have a higher average ventilation rate than the
“moderate” ventilation rate spaces, the average ventilation
rates presented are rather
rough estimates.
Confirmation of these results
in a study with better ventila-
tion rate measurements is de-
sirable. An experimental study,
i.e., one that modifies ventila-
tion rates, would be stronger
than another observational or
cross-sectional study. Objec-
tive tests to confirm respiratory
infections are recommended to
elucidate underlying mecha-
nisms.
Practical Implications
This study shows that the
energy cost of providing addi-
tional ventilation may be more
than offset by the savings that
result from reduced sick leave.
The study suggests substantial
benefits from increasing ven-
tilation rates above the minimum rates specified for offices in
ANSI/ASHRAE Standard 62-1999, Ventilation for Acceptable
Indoor Air Quality. These findings should be considered in fu-
ture revisions of the standard. Because building energy effi-
ciency is important for environmental protection and for the
nation’s energy security, future research is needed to identify
other less energy intensive methods of reducing sick leave.
References
1. Milton, D. P., et. al. 2000. “Risk of sick leave associated with
outdoor air supply rate, humidification, and occupant complaints.” In-
door Air 10(4):212–21.
2. Seppanen, O.A., Fisk, W.J., and Mendell, M.J. 1999. “Association
of ventilation rates and CO2 concentrations with health and other hu-
man responses in commercial and institutional buildings.” Indoor Air
9:226–252. LBNL-43334.
ASHRAE Journal|July 2002
19
Radiant Floor Heating
In Theory and Practice
About the Author
D
By Bjarne W. Olesen, Fellow ASHRAE
Bjarne W. Olesen is head of research and devel-
opment at Wirsbo-Velta, Norderstedt, Germany.
uring the last two decades, radiant floor heating applications have
increased significantly. In Germany, Austria and Denmark, 30% to
50% of new residential buildings have floor heating. In Korea, about
90% of residences are heated by underfloor systems.
Around 100 B.C., Koreans used ex-
haust smoke from a fireplace to heat a
stone floor. Smoke was conveyed from a
fireplace (used for cooking) under the
floor slab to an opposite wall, where the
smoke was exhausted upwards in the wall
like a chimney. In this way, the mass of
the floor slab also was used as thermal
storage. During this time, the Romans
also were using this type of heating.
Architect Frank Lloyd Wright intro-
duced floor heating to the United States
in his Usonian houses in the 1930s. Cir-
culating water in steel pipes provided
heat distribution.
In the 1950s and 60s, floor heating in-
stallations using steel or copper pipes were
installed in middle Europe. Unfortunately,
at this time, buildings were not well insu-
lated so very high floor temperatures were
required to heat the houses, which gave
floor heating a bad reputation. Then, at
the end of the 1970s, the introduction of
plastic pipe for floor heating prompted
the system to become standard, especially
in Germany, Switzerland, Austria and the
Nordic countries. Today, plastic pipes of
the PEX-type are mainly used.1
Floor heating is mostly used in residen-
tial buildings. However, in Europe it is
also widely used in commercial and in-
dustrial applications. This article gives an
overview of issues related to floor heat-
ing and discusses how a radiant underfloor
system may be used for cooling.
Thermal Comfort
To provide an acceptable thermal en-
vironment for the occupants, the require-
ments for general thermal comfort
(PMV-PPD, operative temperature2) and
local thermal comfort (floor temperature,
vertical air temperature differences, ra-
diant temperature asymmetry, draft) must
be taken into account.
Operative T
Operative T
Operative T
Operative T
Operative Temperature
emperature
emperature
emperature
emperature
The two main parameters for provid-
ing acceptable thermal conditions are air
temperature and mean radiant tempera-
ture. The combined influence of these two
temperatures is expressed as the opera-
tive temperature. For low air velocities
(<0.2 m/s [40 fpm]), the operative tem-
perature can be approximated with the
simple average of air and mean radiant
temperature. This means that air tempera-
ture and mean radiant temperature are
equally important for the level of ther-
mal comfort in a space.3,4
For a radiant heating system, an im-
portant factor is the angle factor between
the occupants and the radiant heat source
or sink. This factor depends on the dis-
tance between a person and the surface,
and the area of the surface. The center of
a seated person is only 0.6 m (2 ft) from
the floor, while the distance to the ceil-
ing is 1.8 to 2.1 m (6 to 7 ft). Therefore,
the floor normally has the highest angle
factor of all surfaces (walls, ceiling, win-
dows, etc.) to the occupants.
For a person positioned in the middle of
a 6 by 6 m (20 by 20 ft) floor, the angle
factor is 0.40 for sedentary occupants and
0.37 for standing occupants. If the floor
surface temperature is changed by 5 K (9°F)
and all other surface temperatures are as-
sumed to be unchanged, then the mean ra-
diant temperature will change by 2 K
(3.6°F). The operative temperature will
change by 1 K (1.8°F). Stated another way,
a 5 K (9°F) change of the floor surface tem-
perature will have the same effect as chang-
ing the air temperature by 2 K (3.6°F).
In comparison, the angle factor to a
ceiling is 0.15 to 0.20, which means one
degree change of the floor temperature
will have 2.5 times the effect on the mean
radiant temperature (and operative tem-
perature) than a change of the ceiling
temperature.5
Compared to a 100% convective heat-
ing system (warm air heating), a floor
heating system can reach the same level
of operative temperature at a lower air
temperature (Figure 15). The transmission
heat loss depends partly on the convec-
tive heat exchange between room air and
external surfaces and partly on the radi-
ant heat transfer between the external sur-
faces and the other surfaces in the space.
The following article was published in ASHRAE Journal, July 2002. © Copyright 2002 American Society of Heating, Refrigerating and Air-
Conditioning Engineers, Inc. It is presented for educational purposes only. This article may not be copied and/or distributed electronically or in
paper form without permission of ASHRAE.
20
July 2002|ASHRAE Journal
The reference temperature for the transmission heat loss is then
closer to the operative temperature than to the air temperature.
Therefore, there will not be any significant reduction of trans-
mission heat loss. It will, however, result in a lower ventilation
heat loss. In buildings with high ventilation rates, such as
industrial storage areas, hangars, etc., this has a significant
influence on energy consumption and supports the use of radi-
ant heating. In modern well-insulated and tight residential
buildings, this effect is minor because the difference between
mean radiant and air temperature is relatively small.
Differences between several types of heating systems have
been studied.6,7,8 In general, the results show that most heating
systems are capable of providing an acceptable thermal envi-
ronment. By increasing insulation of buildings (walls/win-
dows), and thus, decreasing heat loads, the difference between
systems is less.
Floor Sur
Floor Sur
Floor Sur
Floor Sur
Floor Surface T
face T
face T
face T
face Temperature
emperature
emperature
emperature
emperature
In international standards,2,4,9 a floor temperature range of
19°C to 29°C (66°F to 84°F) is recommended in the occupied
zone for rooms with sedentary and/or standing occupants wear-
ing normal shoes. This is a limiting factor for the capacity of
floor systems. For heating, the maximum temperature is 29°C
(84°F), and for cooling, the minimum temperature is 19°C
(66°F). In the European standard,9 it is acceptable to use 35°C
(95°F) as the design floor temperature outside the occupied
zone, i.e., within 1 m (3 ft) from outside walls/windows. In
spaces where occupants may have bare feet (bathrooms, swim-
ming pools, dressing rooms), the optimal floor temperature for
comfort also depends on the floor material.10
Vertical Air T
ertical Air T
ertical Air T
ertical Air T
ertical Air Temperature Difference
emperature Difference
emperature Difference
emperature Difference
emperature Difference
One of the main features of radiant floor heating is the uni-
form temperature conditions from floor to ceiling. Measure-
ments from a test room7,8 are shown in Figure 1 for four types of
heating systems: radiant floor heating, low-temperature panel
heater under a window, baseboard under a window and warm
air heating with the supply at the back wall. Floor heating and
the large wall panel heater under the window have a uniform
temperature profile. The more convective systems have larger
differences. The basis for the measurements was a 22°C (72°F)
operative temperature at 1.1 m (3.6 ft) level.
Figure 1 shows that the 22°C (72°F) operative temperature,
using floor heating, was obtained at 1 K to 1.5 K (1.8°F to 2.7°F)
lower air temperature than the other systems. The measurements
are shown for a heat load of 50 W/m². For more convective sys-
tems, the temperature profile becomes less uniform. In high ceil-
ing spaces, such as industrial workplaces, atriums, and hangars,
increased stratification significantly increases heat loss because
of the increase in average space temperature.
Radiant T
Radiant T
Radiant T
Radiant T
Radiant Temperature Asymmetr
emperature Asymmetr
emperature Asymmetr
emperature Asymmetr
emperature Asymmetry
As shown in the previously mentioned studies and as demon-
strated by Olesen,5 there are seldom problems with radiant asym-
metry from cold windows in modern buildings. Using
ANSI/ASHRAE Standard 55-1992, Thermal Environmental Con-
ditions for Human Occupancy4 and the ASHRAE Handbook—
Fundamentals,3 it is possible at the design stage to evaluate the
risk for discomfort due to radiant temperature asymmetry.
Draft
Draft
Draft
Draft
Draft
Downdraft from cold surfaces (windows) is another factor
that may cause discomfort. On the basis of a calculation
method,5,11 the relation between the window height, U-value
for the wall/window, outside temperature and the maximum air
velocity can be determined.
Assuming an airflow with a low turbulence intensity (10%
to 20%) and an air temperature of 21°C (69.8°F), the recom-
mended maximum acceptable air velocity in existing stan-
dards is 0.18 m/s (36 fpm).2,3 Figure 2 shows the relation between
window U-value, window height and resulting maximum air
velocity in the occupied zone by –12°C (10.5°F) outside tem-
0
1
2
3
4
5
U = 0.6 W/m2 ·K
U = 1.2 W/m2 ·K
U = 2.0 W/m2 ·K
U = 4.0 W/m2 ·K
0.40
0.35
0.30
0.25
0.20
0.15
0.10
0.05
0.00
Air Velocity (m/s)
Window Height (m)
Figure 1: Vertical air temperature differences measured
in a test space for different heating systems. Heat flux was
50 W/m². 7,8 \*
Figure 2: Downdraft from cold surfaces.\*
Height, m
Radiant Floor
Radiant Panel Under
Window
Ceiling Panels
Baseboard Under Window
Warm Air, Backwall
2.5
2.0
1.5
1.0
0.5
0.0
20
21
22
23
24
25
26
Temperature, °C
Air Temperature Profiles
\* m ÷ 0.3048 = ft; (°C × 1.8) + 32 = °F; m/s ÷ 0.00508 = fpm
ASHRAE Journal|July 2002
21
Radiant Floor
perature. If the air velocity is lower than the 0.18 m/s (36 fpm)
at design conditions, it is unnecessary to compensate with
heating below the window. If needed, floor heating can be de-
signed with a higher surface temperature at the wall/window
(smaller pipe distance, higher water temperature).
Indoor Air Quality
The higher surface temperatures on windows and walls in
well-insulated buildings, or the higher mean radiant tempera-
ture in buildings with radiant floor heating, means that the air
temperature can be kept lower than in “standard” houses. This
has the advantage that the relative humidity in winter may be
a little higher. Also, studies show12 that people perceive air
quality to be better at lower air temperatures. Due to the higher
surface temperatures, there is less chance for condensation and
mold growth. Floor heating also prevents cold corners.
The German Allergy and Asthma Association13 has produced
a study that shows that floor heating reduces the favorable
living conditions for house dust mites compared to other heat-
ing systems. Higher temperatures in carpets and mattresses
decrease the relative humidity. Also, because mites seek the
upper areas, they are more easily removed by vacuum cleaners.
Another study found a lower level of dust mites in Korean
houses than in Japanese houses.14 This was attributed to the
same effect, but was not directly verified.
Radiant heating systems result in less transportation of dust
compared to convective heating systems. Also, floor heating
does not require cleaning heat emitters. Carpets are not as
necessary when using floor heating, which eliminates a source
for emitting pollutants and a sink source. This is especially
helpful for people with allergies.
Heating and Cooling Capacity
The capacity of a floor system depends on the heat exchange
between the floor surface and the space (convective and radiant
heat exchange coefficient), the heat conduction between the floor
surface and the tubes (floor surface material, type of concrete,
type of floor system, slab thickness, spacing between tubes) and
the heat transport by water (water flow rate, temperature differ-
ence between supply and return). In the ASHRAE Handbook—
HVAC Systems and Equipment (Chapter 5) and in the European
standard for floor heating,9 a method is given to calculate the
heating capacity of a floor system. The heat exchange coefficient
at design conditions is 11 W/m²·K. At smaller temperature differ-
ences between floor surface and space, this will decrease to about
9 W/m²·K. Of the total heat exchange, more than half is due to
radiation (~5.5 W/m²·K). The maximum capacity in the occupied
zone is about 100 W/m² (29°C [84°F]) floor temperature, 20°C
(68°F) room temperature. As mentioned earlier a higher floor
temperature (35°C [96°F]) may be used within 1 m (3 ft) from the
outside walls/windows. A 20°C (68°F) room temperature results
in a heat output of 165 W/m². If the depth of a normal room is
assumed to be 4 m (13 ft), the average heat capacity is 116 W/m²
([165 + 3 × 100]/4). This maximum heating capacity is indepen-
dent of the type of floor covering (tiles, wood, carpet). The re-
quired water temperature to obtain the maximum heating capacity
is, however, dependent on the thermal resistance of the floor cov-
ering and other factors such as system type and pipe spacing. The
standard lists factors to account for these parameters.
Table 1 shows the influence of floor covering on the required
water temperature at different heating demands. These values
are for a floor system with pipes embedded in screed. For other
systems with higher thermal resistance between the pipes and
floor surfaces even higher water temperatures are required.
The heat exchange coefficient by floor cooling is only 7
W/m²·K. In most buildings a maximum cooling capacity at
26°C (78.8°F) room temperature and 20°C (68°F) floor tem-
perature is then 42 W/m². Direct sunlight on the floor (as in
atriums, airports, entrance halls) can cause the cooling capac-
ity to be higher than 100 W/m².16,17
Design
The main design parameters are pipe distance, water flow rate
(temperature difference between supply and return) and piping
300
250
200
150
100
50
0
Watt
–6
–7
–8
–9
–10
–11
–12
–13
°C
0:00
2:00
4:00
6:00
8:00
10:00 12:00 14:00 16:00 18:00 20:00 22:00
Outdoor
People
Sun
Time
24
23
22
21
20
°C
Radiator
Floor Heating
6:30
8:30
10:30 12:30 14:30 16:30 18:30 20:30 22:30
Time
Figure 3: Variation in outside tem-
perature, load from occupants,
lighting and sunlight together with
the variation in the room tem-
perature (equivalent/operative
temperature) for two heating sys-
tems.18 \*
22
July 2002|ASHRAE Journal
layout. A zone with a higher surface tem-
perature at the outside wall is obtained
by including a separate pipe circuit at
higher water temperature or shorter pipe
spacing (< 0.1 m [0.3 ft]). It can also be
obtained by running the supply pipe first
along the outside wall with a shorter pipe
distance, and in the rest of the space the
pipe distance is bigger and the supply
and return will run parallel. A water flow
rate in a floor heating system often is
based on a water temperature difference
of 10 K (18°F) between supply and re-
turn. For the room with the highest load,
it is recommended to use only a 5 K (9°F)
difference. This increases the average
water temperature and then the heating
capacity. To avoid pressure drops that
are too high, the pipe circuits must be shorter.
For maximum capacity, it is important to avoid floor cover-
ings with a high thermal resistance such as heavy wall-to-wall
carpets. This increases the required water temperature and then
also the back losses to ground or unheated space. Also, higher
water temperature reduces the efficiency of the heat generator
(condensing boiler, heat pump).
Control
The main thermal comfort problem, which may occur in well-
insulated buildings, is large variations in the room temperature
due to changes in internal loads from occupants, lighting, equip-
ment or direct sunlight. The low heat loss in well-insulated build-
ings means that changes in internal loads have a higher impact
on the room temperature than in buildings with standard insula-
tion. The influence depends on the thermal mass of the building
and the controllability of the heating system. As floor heating
systems often have a higher mass compared to other heating
systems, it is often claimed that using floor heating means a
greater risk for overheating and additional heat loss. However,
several studies have found the opposite to be true.
Variation in the outdoor temperature is controlled for with an
outside temperature sensor. With floor heating, this is normally
done by changing the water temperature (average of supply and
return water temperature) according to the outdoor temperature
and a heating curve. For an efficient outside temperature con-
trol, it is important that this heating curve is carefully selected
to account for the type of building (mass, heat loss) and the
difference in heat required by different rooms. Sunlight and
internal loads may have a high impact on room temperature
requiring a reduction or increase in the heat output.
Some of the controllability depends on the thermal mass of
the building and the system. For a low-temperature heating sys-
tem, such as floor heating, a significant effect is the so-called
“self control” caused by the very small temperature difference
between room and heated floor. A small increase in room tem-
perature will significantly decrease the temperature difference
between floor and space and then decrease the heat output from
the heated floor. The control is further improved by individual
room thermostats that, based on room temperature, control the
water flow rate individually to each room. The self-control de-
pends on the temperature difference between room and floor
and on the difference between the room and the water tempera-
ture. Table 1 shows the percentage decrease in the heat emitted
from the floor by a 1 K (1.8°F) increase in the room temperature.
A well-insulated house has, on average, a heat load of 10 to 20
W/m² for the heating season. For these types of houses, the self-
control effect corresponds to 30% to 90% (Table 1).
In an experimental study,18 the controllability of a standard
floor heating systems with tubes embedded in concrete was
compared to a low temperature radiator system. A low thermal
mass test room was exposed to variations in outdoor tempera-
ture, occupant load and sunlight (Figure 3). The variation in
internal loads corresponded to about one-third of the heat loss
of the test room. The results showed that, for both heating
systems, the controls easily kept the room temperature within
acceptable limits. There was no difference between the two
systems. This self-control is only valid for hydronic floor heat-
ing systems and not electrically heated floor systems.
In an extensive study performed as basis for the new German
energy code for buildings, the controllability of several types
of heating systems was studied by detailed dynamic computer
simulations. The results are now included in a new German stan-
dard (DIN 4701-10) for heating system performance and in a
guideline from VDI-TGA.19 Figure 4 show the advantage of
controlling the average water temperature (supply-return) in-
stead of the supply temperature. Most importantly, Figure 4
shows the energy advantage of using an individual room con-
trol. The studies showed a 15% to 30% energy savings by using
an individual room control compared to a central control only.
Figure 4: Relation between relative heat load and energy expenditure factor for
different control strategies. The energy expenditure factor is the additional heat
loss compared to an ideal control.19,20
2.0
1.9
1.8
1.7
1.6
1.5
1.4
1.3
1.2
1.1
1.0
Energy Expenditure Factor
Floor Heating, Heavy ON–OFF, 24h
Annual Average Relative Heating Load, βQ
0.03
0.05
0.07
0.09
0.11
0.13
0.15
0.17
0.19
Floor Heating, Heavy Central Control
Floor Heating, Heavy Central Control, Avg.
Radiator, Light, Low Temp. Thermostat, 1K
ASHRAE Journal|July 2002
23
Radiant Floor
The additional energy consumption in Figure 4 is given as a
relation to an ideal control with no system mass, energy expen-
diture factor. The figure shows this additional energy consump-
tion as a function of the relation between design heat load and
heating required. A low factor (~0.08) corresponds to a low en-
ergy house where the internal loads from occupant, light and
sunlight significantly reduces the heating required. An existing
house would have values higher than 0.20.
Figure 4 also shows a floor heating performance that is as
good or better than a low-temperature radiator controlled by a
thermostat valve.20
If night setback is used with floor heating, it is recommended
to use boost heating in the reheat period in the morning to in-
crease the performance. Reheating using a floor heating system
must start earlier in the morning (than with a warm air system),
however, the system can then be turned off earlier in the evening.
Due to the improved comfort when using individual room
control and the possible energy savings, the installation of
individual room temperature controls is recommended. Indi-
vidual room controls are required for all types of heating sys-
tems in many European countries.
Besides the energy benefits, it is essential for thermal com-
fort for occupants to be able to individually adjust the tem-
perature setpoint from room to room. Energy savings from
using night setback in residential buildings is relatively low
due to the high thermal insulation standard in new houses.
For the control of a floor cooling system, the dew point in
the space must also be taken into account.20
Energy
The main purpose of increased insulation is to lower annual
energy consumption. In addition, the supply, distribution, and
emission of the heating system must be optimized. The differ-
ences in heat losses by heat emission of different types of
systems (radiators, convectors, warm air, floor heating, ceiling
heating) are small in well-insulated houses.6,7,8 Using low-tem-
perature heating is beneficial regarding distribution losses and
efficiency of heat generation. The highest efficiency of boil-
ers, especially modern condensing boilers, is obtained by floor
heating. Also, the efficiency of heat pumps or solar collectors
is much higher with a low-temperature heating system such as
floor heating. Because the floor system is a high-temperature
cooling system, it enables a higher efficiency for a reversible
heat pump or chiller. As the ground temperature often is around
10°C (50°F), it also is possible to cool a floor directly from a
ground heat exchanger (pipes embedded in the ground or foun-
dation) without the use of a heat pump.
A floor cooling system can be used in combination with an
air system. The floor system takes care of most of the sensible
load, while the air system takes care of the latent load. At the
same time, the dew point in the space will be lowered resulting
in a higher cooling capacity for the floor system. Also, the high
return water temperature (18°C to 20°C [64.4°F to 68°F]) of the
floor system increases the efficiency of a refrigeration machine.
Installations and Costs
In countries where hydronic heating, and especially floor heat-
ing, is a small part of the market, installers or builders do not yet
have the sufficient experience to make sound installations. There-
fore, suppliers must guide and train installers. In Europe, hy-
dronic heating has been used for several decades, so most
installers and builders are familiar with installation issues.
There is little published information on cost comparison. A
recent study in Germany,21 asked several installers to bid on a
residential project with radiators and with floor heating. Over-
all, the difference was within ±10%, but several installers charged
a higher overhead for floor heating, because they could sell it as
a more comfortable and energy efficient heating system.
Conclusions
• The advantages of hydronic radiant floor heating include
the efficient use of space and that cleaning is not required.
Also, the system does not produce noise, cause drafts or use
ducts. The system has uniform temperature distribution and is
a low-temperature heating system.
• In a radiant floor heating system, the required operative
temperature may be obtained at a lower indoor air temperature.
This reduces ventilation heat loss compared to more convec-
tive heating systems. The transmission heat loss is more re-
lated to the operative temperature and is more or less the same
for convective and radiant systems.
• Well-insulated buildings require an efficient control for varia-
tions in internal loads from occupants, lighting and direct sun-
light. The combination of the self-control of floor heating systems
combined with a room thermostat makes an efficient control for
variations in internal loads even in well-insulated buildings.
• Floor heating increases the efficiency of heat generators
due to the low water temperatures used.
g
nit
a
e
H
e
g
a
r
e
v
A
x
ul
F
d
a
o
L
²
m
/
W
t
a
(
e
r
u
t
a
r
e
p
m
e
T
r
o
o
l
F
d
e
riu
q
e
R
)
e
r
u
t
a
r
e
p
m
e
T
m
o
o
R
]
F
°
8
6
[
C
°
0
2
)
F
°(
C
°
f
o
e
r
u
t
a
r
e
p
m
e
T
e
g
a
r
e
v
A
m
ui
d
e
M
g
nit
a
e
H
K
1
y
b
t
u
p
t
u
O
t
a
e
H
f
o
e
s
a
e
r
c
e
D
%
e
r
u
t
a
r
e
p
m
e
T
m
o
o
R
f
o
e
s
a
e
r
c
n
I
)
F
°
8
.
1
(
e
r
u
t
a
r
e
p
m
e
T
e
c
n
e
r
e
f
e
R
eliT
,
W
/
K
·²
m
2
0
.
0
)
F
°(
C
°
t
e
p
r
a
C
,
W
/
K
·²
m
1
.
0
)
F
°(
C
°
r
o
o
l
F
e
c
a
fr
u
S
%
r
e
t
a
W
%
t
e
p
r
a
C
%
eliT
0
8
)
1
.
1
8
(
3
.
7
2
)
4
.
9
8
(
9
.
1
3
)
2
.
1
0
1
(
4
.
8
3
4
1
8
5
0
4
)
0
.
5
7
(
9
.
3
2
)
2
.
9
7
(
2
.
6
2
)
9
.
4
8
(
4
.
9
2
6
2
6
1
1
1
0
2
)
8
.
1
7
(
1
.
2
2
)
9
.
3
7
(
3
.
3
2
)
8
.
6
7
(
9
.
4
2
8
4
0
3
0
2
0
1
)
0
.
0
7
(
1
.
1
2
)
1
.
1
7
(
7
.
1
2
)
5
.
2
7
(
5
.
2
2
1
9
9
5
0
4
Table 1: Floor
temperature,
average tem-
perature
of
heating
me-
dium and the
effect of self-
control of radi-
ant
panel
system in per-
cent.
24
July 2002|ASHRAE Journal
• A hydronic floor cooling system provides sensible cooling
without generating noise or drafts.
• The maximum cooling capacity is for most spaces less than
50 W/m². In spaces with direct sunlight on the floor, the cool-
ing capacity is significantly higher.
References
1. KWD. 2001. “KWD market and charts: plumbing and heating
Europe 2001/2002.” KWD, Informationszentrale Kunst-staffe.
2. ISO Standard 7730. 1994. “Moderate thermal environments—
determination of the PMV and PPD indices and specification of the
conditions for thermal comfort.” Geneva: International Organization
for Standardization.
3. ASHRAE Handbook—Fundamentals (Chapter 8).
4. ANSI/ASHRAE Standard 55-1992, Thermal Environmental Con-
ditions for Human Occupancy.
5. Olesen, B.W. 1983. “A simplified calculation method for checking
the indoor climate.” ASHRAE Transactions 98(2B):710–723.
6. Olesen, B.W., et al. 1980. “Thermal comfort in a room heated by
different methods.” ASHRAE Transactions 86(1):34–48.
7. Lebrun, J. and D. Marret. 1977. “Heat losses of buildings with
different heating systems.” Proceedings of the International Confer-
ence on Energy Use Management.
8. Lebrun, J. and D.J. Marret. 1979. “Thermal comfort and energy
consumption in winter conditions—continuation of the experimental
study.” ASHRAE Transactions 85(2):190–204.
9. CEN (1994) EN 1264: Floor Heating — Systems and Compo-
nents. European Committee for Standardization.
10. Olesen, B.W. 1977. “Thermal comfort requirements for floors
occupied by people with bare feet.” ASHRAE Transactions 83(2):41–57.
11. Heiselberg, P. 1994. “Stratified flow in rooms with a cold vertical
wall.” ASHRAE Transactions 100(1):1155–1162.
12. Fang, L., G. Clausen, and P.O. Fanger. 1998. “Impact of tempera-
ture and humidity on the perception of indoor air quality.” Indoor Air
8(2):80–90.
13. Deutscher Allergie und Asthmabund: “Hausstaubmilben-
Allergie.” Merkblatt, Mönchengladbach.
14.Sugawara, F., M. Nobushisa and H. Miyazawa. 1996. “Compari-
son of mite-allergen and fungal colonies in floor dust in Seoul (Korea)
and Koriyama (Japan) dwellings.” J. Archit. Plann. Environ. Eng.
482(4):35–42.
15.ASHRAE Handbook—HVAC Systems and Equipment.
16. Borresen, B. 1994. “Floor heating and cooling of an atrium.”
Internationaler Velta-Kongreß. Arlberg/St. Christoph.
17.Olesen, B.W. 1997. “Possibilities and limitations of radiant floor
cooling.” ASHRAE Transactions 103(1):42–48.
18. Olesen, B.W. 1994. “Comparative experimental study of perfor-
mance of radiant floor heating system under dynamic conditions.”
ASHRAE Transactions 100(1):1011–1023.
19.VDI 2067, Part 20. 2000. “Economic efficiency of building in-
stallations. Energy effort of benefit transfer for water heating systems.”
20.Olesen, B.W. 2001. “Control of floor heating and cooling sys-
tems.” CLIMA-2000.
21.Plate J. 2001. “Sind Fusboden-heizungssysteme teuer als Radia-
tor systeme?” SBZ, Heft 18.
Advertisement in the print edition formerly in this space.
ASHRAE Journal|July 2002
33
About the Author
P
By S.A. Sherif, Ph.D., Fellow ASHRAE
S.A. Sherif, Ph.D., is a professor in the Depart-
ment of Mechanical Engineering at the University
of Florida, Gainesville, Fla.
sychrometrics is the science of moist air properties and processes,
which is used to illustrate and analyze air-conditioning cycles. It trans-
lates the knowledge of heating or cooling loads (which are in kW or
tons) into volume flow rates (in m3/s or cfm) for the air to be circu-
lated into the duct system. The approximate composition of dry air by
volume is: 79.08% nitrogen, 20.95% oxygen, 0.93% argon, 0.03%
carbon dioxide and 0.01% other gases.
Water vapor is lighter than dry air. The
amount of water vapor that the air can
carry increases with its temperature. Any
amount of moisture that is present be-
yond what the air can carry at the pre-
vailing temperature can only exist in the
liquid phase as suspended liquid drop-
lets (if the air temperature is above the
freezing point of water), or in the solid
state as suspended ice crystals (if the tem-
perature is below the freezing point).
The most exact formulations of ther-
modynamic properties of moist air in the
temperature range of –100°C to 200°C
(–148°F to 392°F) are based on the study
performed by Hyland and Wexler.1,2
More recent studies by Sauer et al.3 and
Nelson et al.4 provide psychrometric data
for moist air in the temperature range of
200°C to 320°C (392°F to 608°F) and
humidity ratios from 0 to 1 kg/kgair at
pressures of 0.07706 (corresponding to
an altitude of 2250 m [7,382 ft]),
0.101325, 0.2, 1.0, and 5 MPa. Both stud-
ies developed the psychrometric data
using the most current values of the
virial coefficients, enthalpy, and entropy
of both air and water vapor. Other psy-
chrometric data were generated by
Stewart et al.,5 who created psychromet-
ric charts in SI units at low pressures.
More psychrometric charts and tables are
available in the ASHRAE brochure on
psychrometry.6
The most commonly used psychromet-
ric quantities include the dry- and wet-
bulb temperatures, dew point, humidity
ratio, relative humidity, and degree of
saturation. These will be briefly defined
and discussed.
Dry-Bulb Temperature. This is the
temperature measured by a dry-bulb ther-
mometer. Several temperature scales
commonly are used in measuring the tem-
perature. In the inch-pound (I-P) system
of units, at standard atmosphere, the Fahr-
enheit scale has a water freezing point of
32°F and a boiling point of 212°F. In the
International System (SI) of units, the
Celsius scale has a water freezing point
of 0°C and a boiling point of 100°C.
Wet-Bulb Temperature and Thermo-
dynamic Wet-Bulb Temperature. Wet-
bulb temperature is the temperature
measured with a wet-bulb thermometer
after the reading has stabilized in the air-
stream. Because of the evaporative cool-
ing effect, the temperature measured with
a wet-bulb thermometer is lower than the
dry-bulb temperature, except when the
air is saturated. Then, the wet-bulb and
dry-bulb temperatures are the same. The
thermodynamic wet-bulb temperature is
the saturation temperature of moist air at
the end of an ideal adiabatic saturation
process. The latter process is defined as
one of saturating an airstream by pass-
ing it over a water surface of infinite
length in a well-insulated chamber.
Dew-Point Temperature. This is the
temperature at which moisture will be-
gin to condense out of the air.
Humidity Ratio and Relative Humid-
ity. Humidity ratio is the ratio of the mass
of water vapor to the mass of dry air con-
tained in the mixture of moist air. The
relative humidity is the ratio of the mole
fraction of water vapor in a moist air
sample to the mole fraction of water va-
por in a saturated moist air sample at the
same temperature and pressure.
Degree of Saturation. This is the ratio
of the humidity ratio of moist air to the
humidity ratio of saturated moist air at
the same temperature and pressure.
Psychrometric Processes
Sensible Heating or Cooling. This is
the process of heating or cooling the air
without changing its moisture content.
It is represented by lines of constant hu-
midity ratio on the psychrometric chart.
Sensible heating is accomplished when
the air passes over a heating coil. Sen-
The following article was published in ASHRAE Journal, July 2002. © Copyright 2002 American Society of Heating, Refrigerating and Air-
Conditioning Engineers, Inc. It is presented for educational purposes only. This article may not be copied and/or distributed electronically or in
paper form without permission of ASHRAE.
34
July 2002|ASHRAE Journal
Dry-Bulb Temperature °C
Figure 1: Psychrometric depiction shows coil bypass factor, sensible heat ratios.
sible cooling is accomplished when the air passes over a cool-
ing coil with a surface temperature above the dew-point tem-
perature of the air.
Humidification (with Heating or Cooling). This is the pro-
cess of introducing moisture into the airstream. In winter, hu-
midification frequently is required because the cold outside
air, infiltrating into a heated space or intentionally brought in
to satisfy the space ventilation requirement, is too dry. In sum-
mer, humidification is usually done as part of an evaporative
cooling system. Humidification is achieved in various ways
that range from using spray washers to passing the air over a
pool of water to injecting steam.
The process is represented on the psychrometric chart as a
line of constant wet-bulb temperature when the sprayed water
is not externally heated or cooled. When there is external heat-
ing or cooling, the process is represented by a line to the right
or to the left of the wet-bulb temperature line, respectively.
Depending on the magnitude of water heating, the humidi-
fication process line can be oriented in such a way that results
in an increase in the dry-bulb temperature of the airstream at
the exit of the dehumidifying device. In the extreme case of
spraying cold water in the airstream, such that the water tem-
perature is less than the dew-point temperature of water vapor
in air, the spraying process will actually result in air dehumidi-
fication.
Cooling and Dehumidification. This process is used in air-
conditioning systems operating in hot, humid climates. It is
accomplished by using a cooling coil with a surface tempera-
ture below the dew-point temperature of water vapor in air. On
the psychrometric chart, the process is represented by a line in
which both the dry-bulb temperature and the humidity ratio
decrease. Because not all the air molecules going through the
cooling coil physically contact the coil surface, the air condi-
tion at the exit of the coil usually is not saturated (but close to
the saturation curve). This is reflected by the use of the so-
called coil bypass factor, which is defined as the ratio of the
temperature difference between the leaving coil air condition
and coil apparatus dew point and that between the entering air
ASHRAE Journal|July 2002
35
Psychrometrics
condition and coil apparatus dew point (see Figure 1). This is
expressed as:
cadp
T
m
T
cadp
T
cc
T
BF
−
−
=
Coil bypass factors range from 0 (when no dehumidifica-
tion is achieved by the coil) to 1 (when maximum dehumidifi-
cation is achieved by the coil). Figure 1 shows the apparatus
dew point and the coil bypass factor. The figure also shows the
lines representing the room sensible heat ratio (RSHR), the
coil (or grand) sensible heat ratio (GSHR), and the effective
room sensible heat ratio (ERSHR). These are defined accord-
ing to the following equations:
L
R
S
R
S
R
Q
Q
Q
RSHR
,
,
,
&
&
&
+
=
L
G
S
G
S
G
Q
Q
Q
GSHR
,
,
,
&
&
&
+
=
[
] [
]
L
O
F
L
R
S
O
F
S
R
S
O
F
S
R
Q
B
Q
Q
B
Q
Q
B
Q
ERSHR
,
,
,
,
,
,
&
&
&
&
&
&
&
+
+
+
+
=
where Q& represents the loads. Subscripts R, O, and G repre-
sent room, outside, and grand, respectively, while S and L rep-
resent sensible and latent (loads), respectively. The effective
sensible heat ratio is interwoven with both the coil apparatus
dew-point temperature and the coil bypass factor, with the sole
intention of simplifying psychrometric calculations. The mass
flow rate using the effective room sensible heat ratio can be
computed from the following equation:
(
)
(
)(
)
F
S
O
F
S
R
B
cadp
T
r
T
p
C
Q
B
Q
s
m
−
−
+
=
1
ρ
,
,
&
&
&
where Tr is the indoor (room) design temperature and Tcadp is
the coil apparatus dew-point temperature. The mass flow rate
term represents the quantity of air per unit time (kg/s or lb/h)
supplied to the conditioned space. The previous equation is
not exact since the product of the specific heat (Cp) and the
temperature difference was used in lieu of the enthalpy differ-
ence. However, the specific heat of air does not change much
with temperature in the air-conditioning temperature range,
therefore, the error introduced by the earlier approximation is
negligible.
Heating and Dehumidification. This is also referred to as
desiccant (or chemical) dehumidification, which takes place
when air is exposed to either solid or liquid desiccant materi-
als. The mechanism of dehumidification in this case is either
absorption (when physical or chemical changes occur) or ad-
sorption (when there are no physical or chemical changes).
During the sorption process, heat is released. This heat is the
sum of the latent heat of condensation of the absorbed water
vapor into liquid plus the heat of wetting. The latter quantity
refers to either wetting of the surface of the solid desiccant by
the water molecules, or the heat of solution in the case of
liquid desiccant. Dehumidification by solid desiccants is rep-
resented on the psychrometric chart by a process of increasing
dry-bulb temperature and a decreasing humidity ratio. Dehu-
midification by liquid desiccants is also represented by a simi-
lar line, but when internal cooling is used in the apparatus, the
process air line can go from warm and moist to cool and dry on
the chart.
Mixing of Airstreams. This usually refers to either adia-
batic mixing of two or more airstreams or to bypass mixing. In
the former process, two or more streams are mixed together
adiabatically forming a uniform mixture m in a mixing cham-
ber. In this case, mass, energy, and water vapor balances yield
the following equations:
m
W
m
m
j
W
j
m
W
m
W
m
m
h
m
m
j
h
j
m
h
m
h
m
m
m
j
m
m
m
&
&
&
&
&
&
&
&
&
&
&
&
=
+
…
+
+
=
…
+
+
=
+
…
+
+
2
2
1
1
2
2
1
1
2
1
Bypass mixing usually happens in air-handling units where
the airflow is divided into upper hot-deck and lower cold-deck
streams. In a summer air-conditioning operation, the upper hot
deck acts as a bypass airstream to moderate the temperature of
the otherwise overcooled air leaving the cooling and dehu-
midifying coil. In winter, the lower cold deck acts as the by-
pass stream, by mixing with the warm air after it has passed
over the heating coil.
Air-Conditioning Cycles and Systems
An air-conditioning cycle is a combination of several air-
conditioning processes. Different systems are characterized
Outdoor Air
Exhaust Air
Mixing Chamber
Supply Fan
Heating Coil
Return Air Duct
Return Fan
Cooling Coil
sf
m
o
rf
r
s
Conditioned
Space
s
Supply Air Duct
Supply Air
Return Air
Humidifier
ch
m=mixing condition
cc=leaving cooling coil condition
ch=leaving heating coil condition
hh=leaving humidifier condition
sf=leaving supply fan condition
rf=leaving return fan condition
o=outside design condition
r=inside design condition
s=supply condition
cc
Figure 2: Basic air-conditioning system.
36
July 2002|ASHRAE Journal
by the type of air-conditioning cycle they use. The main
function of the psychrometric analysis of an air-condition-
ing system is to determine the volume flow rates of air to be
pushed into the ducting system and the sizing of the major
system components.
There are generally four extreme climatic conditions that
may involve an air-conditioning system. In summer opera-
tion, for example, the dry-bulb temperature of the outdoor air
is always high, but the humidity ratio may be either high or
low. In hot, humid climates (e.g., Miami), the air-condition-
ing system is typically composed of a cooling coil with a
surface temperature below the dew-point temperature (Fig-
ure 2). That way, the system can achieve cooling and dehu-
midification. In hot, dry climates (e.g., Phoenix), evaporative
coolers typically are used.
Winter conditions may have similar extremes, with the dry-
bulb and dew-point temperatures both being low. In extremely
cold conditions (e.g., Minneapolis), the environment typically
is very dry. In this case, the air-conditioning system usually is
composed of a heating coil and a humidifying device, with the
former being located upstream of the latter.
The humidifying device may be a spray washer composed
of a spray chamber in which a number of spray nozzles and
risers are installed. Spray washers are typically used in indus-
trial applications where the device performs the dual function
of air humidification and cleaning. The washer may have one
or more banks of spray nozzles that have the capacity of in-
jecting 1 to 2 gpm (0.6 to 0.13 L/s) of atomized water per
nozzle into the airstream. Adequate atomization of the water
can be achieved by operating at pumping pressures ranging
from 20 to 40 psi (138 to 276 kPa).7 Washers typically use
baffles at the inlet air section to distribute the air uniformly
throughout the chamber. At the exit section, moisture elimina-
tors prevent carryover water from exiting the chamber into the
Dry-Bulb Temperature °C
Figure 3: Psychrometric depiction of hot, humid summer air-conditioning system.
ASHRAE Journal|July 2002
37
Psychrometrics
Figure 4: Psychrometric depiction of a hot, dry summer air-conditioning system.
Dry-Bulb Temperature °C
conditioned space.
In cases where the outdoor air is cool but humid (e.g., Se-
attle), there may not be a need to humidify the air, and the air-
conditioning system typically is composed of a heating coil
only. However, because the humidity ratio at low temperatures
is low even though the relative humidity may be high, some
humidification may be required when the dew point is low
during the winter.
In addition to these four extreme climatic conditions, the
air-conditioning system may need to operate in the fall and
spring. This mixed-mode operation usually requires switching
between heating and cooling based on the value of the out-
door temperature. However, because of the potential energy
waste associated with this mode of operation, the system usu-
ally is set to operate only if the outdoor temperature goes
outside of a pre-specified wide band (to minimize the frequency
of cycling between the heating and cooling modes).
To provide the reader with an idea of the psychrometric analy-
ses that need to be performed on an air-conditioning system,
only three of the previous systems (hot, humid; hot, dry; and
cold, dry) will be described in more detail. The cool, humid
mode of operation is identical to the cold, dry mode (except in
the absence of the humidifying device).
Summer Hot, Humid Mode. Figure 2 shows a basic air-
conditioning system capable of both summer and winter mode
operations. Figure 3 shows the psychrometric representation
of a hot, humid summer mode operation applicable to Miami.
In this mode, outdoor air at State “o” is adiabatically mixed
with recirculated air from the room after passing through the
ceiling plenum, the return duct, and the return fan (State “rf ”)
to form the mixed air condition “m,” which is also the entering
state to the cooling coil. Air is then cooled and dehumidified
until it exits the coil at State “cc.” After that, air is reheated, due
to passing over the supply fan and through the supply ducts, to
State “s,” the supply condition. The space sensible, latent, and
total loads can, respectively, be expressed as:
38
July 2002|ASHRAE Journal
(
)
(
)
(
)
s
h
r
h
s
m
Q
r
h
r
h
s
m
Q
s
h
r
h
s
m
Q
RT
L
R
S
R
−
=
′
−
=
−
′
=
&
&
&
&
&
&
,
,
where, Q& represents the load quantities and the enthalpies
have subscripts corresponding to the respective points identi-
fied on the psychrometric chart. Any one of the these equa-
tions can be used to compute the supply mass flow rate. The
supply volume flow rate, however, is computed with the knowl-
edge of the specific volume at the supply condition vs. This is
expressed as:
s
v
s
m
s
V
&
& =
The space (room) sensible heat ratio (RSHR) is graphically
represented by line “rs” on the psychrometric chart. As for the
cooling coil (or grand) loads, the following equations apply:
(
)
cc
h
m
h
s
m
Q
S
G
−
′
= &
&
,
Figure 5: Psychrometric depiction of a cold, dry winter air-conditioning system.
Dry-Bulb Temperature °C
(
)
(
)
cc
h
m
h
s
m
Q
m
h
m
h
s
m
Q
T
G
L
G
−
=
′
−
=
&
&
&
&
,
,
Again, the subscripts of the enthalpy quantities correspond
to state points identified on the chart. The above equations
can be used to size the cooling coil. The grand (or cooling
coil) sensible heat ratio (GSHR) is graphically represented by
line “m cc.” The relative humidity of the air exiting the cool-
ing coil is a function of the coil design, fin spacing, coil sur-
face area, and coil face velocity, among other factors. For a coil
with 10 or more fins per inch and four rows of coil, the relative
humidity of the leaving air is approximately 93%. For six- and
eight-row coils with fin spacing of 10 or more per inch, the
exiting relative humidities are 96% and 98%, respectively.8
Summer Hot, Dry Mode. A psychrometric depiction of the
processes involved in this mode of operation is shown in Fig-
ure 4. As indicated earlier, the air-conditioning equipment in
ASHRAE Journal|July 2002
39
Psychrometrics
this case is simply composed of a humidifying device where
atomized water is introduced into the airstream. Outdoor air at
State “o” is typically mixed with return air from the condi-
tioned space after passing through the return ducts and over
the return fan (State “rf ”) to form the mixed state “m.” The
evaporative cooling process that results from the spray equip-
ment usually follows a constant wet-bulb temperature line,
with the air exiting at State “hh.” After that, the air passes over
the supply fan and through the supply ducts until it enters the
conditioned space at State “s.” The humidifying effectiveness,
ηH, can be expressed either in terms of a temperature deficit
ratio or a humidity deficit ratio as:
sat
T
m
T
hh
T
m
T
H
−
−
=
η
m
W
sat
W
m
W
hh
W
H
−
−
=
η
Special care has to be exercised in analyzing room and grand
loads in this mode as the sensible and latent components have
opposite signs. For example, the evaporative cooling process
used results in a decrease in the air temperature (sensible cool-
ing), whereas it increases the humidity ratio (latent heating). The
process results in a very small change in the air enthalpy (almost
zero) as the adiabatic saturation process through the humidifying
device follows a constant wet-bulb temperature line.
Winter Cold, Dry Mode. Two scenarios are possible in a
winter system. One involves the supply of heated air, and the
other involves the supply of unheated air to the conditioned
space. The latter mode is applicable in cases when the outdoor
temperature is not so cold that the fan and duct heating may be
enough to provide for comfort level temperatures. Because of
the similarities between these scenarios, we will only consider
the former scenario for further analysis.
As mentioned earlier, for the cold, dry mode there is a need
to humidify the airstream. Figure 5 shows the basic cycle rep-
resented on the psychrometric chart for this operational mode.
Outside air at State “o” is mixed with recirculated air from the
room after passing over the return fan (State “rf”) producing
the mixed state “m.” Air at this state passes over a heating coil
and leaves at State “ch.” After the sensible heating process “m
ch,” air enters the humidifying device where both the dry-bulb
temperature and humidity ratio of the airstream are increased,
producing state “hh” at the exit of the device. In the humidify-
ing device, either steam or atomized hot water is injected. Air
then passes over the supply fan and through the supply ducts
to the conditioned space at the supply condition “s.”
The amount of heating required by the heating coil typi-
cally needs to be coordinated with the heating performed by
the humidifying device due to steam or hot water injection.
The optimum amount of heating performed by both devices
may be hard to pinpoint in an exact way, but a careful choice
of the state of air leaving the heating coil may go a long way
towards minimizing unnecessary use of heating energy.
The sensible heat ratio for the humidifying device is repre-
sented by line “ch hh.” The grand sensible heat ratio (GSHR)
of the overall system is represented by line “m hh.”
Conclusions
This article presents an overview of psychrometric processes
and systems as applied to different operational modes. Proper
execution of this stage is crucial in accurately computing the
volume flow rates of air through the air-conditioning ducts.
This phase, in an air-conditioning design process, follows the
load calculation phase. While the latter phase produces quan-
tities that represent the sensible and latent loads imposed on
the conditioned space, the former phase (psychrometric analy-
sis) is capable of incorporating the effects of introducing fresh
outside air into the space for ventilation purposes.
Cooling or heating equipment sizing has to take into account
not only the load imposed on the conditioned space, but also
the outside load. By specifying the amount of outside air to be
introduced for a specified set of outdoor and indoor conditions,
psychrometric analysis enables the HVAC designer to compute
the load imposed on the conditioning equipment (grand load).
The analysis is inherently capable of distinguishing between
the sensible and latent load quantities of outside and condi-
tioned space (room) air, thus providing an insightful picture of
how to handle the existing moisture.
Psychrometric analysis also enables the designer to account
for other smaller loads that may be imposed on the system
such as ducts and fans in equipment sizing. By identifying the
different state points of the air as it passes through the duct
system and over the supply and return fans, the volume flow
rates of air computed by the analysis become necessarily in-
clusive of the effects of the ducts and fans in equipment sizing.
References
1. Hyland, R.W. and Wexler, A. 1983a. “Formulations for the ther-
modynamic properties of the saturated phases of H2O from 173.15 K
to 473.15 K.” ASHRAE Transactions 89(2A):500–519.
2. Hyland, R.W. and Wexler, A. 1983b. “Formulations of the thermo-
dynamic properties of dry air from 173.15 K to 473.15 K, and of
saturated moist air from 173.15 K to 372.15 K, at pressures to 5 MPa.”
ASHRAE Transactions 89(2A):520–535.
3. Sauer, H.J., H.F. Nelson, and X. Huang. 2001. “The search for
high temperature experimental psychrometric data.” ASHRAE Transac-
tions 107(2):768–779.
4. Nelson, H.F., H.J. Sauer and X. Huang. 2001. “High temperature
properties of moist air.” ASHRAE Transactions 107(2):780–791.
5. Stewart, R.B., R.T. Jacobsen, and J.H. Becker. 1983. “Formula-
tions for thermodynamic properties of moist air at low pressures as
used for construction of new ASHRAE SI unit psychrometric charts.”
ASHRAE Transactions 89(2A):536–548.
6. ASHRAE. 1996. Psychrometrics: Theory and Practice.
7. Clifford, G. 1990. Modern Heating, Ventilating, and Air-condi-
tioning. Englewood Cliffs, N.J., Prentice Hall.
8. Wang, S.K. 1993. Handbook of Air-conditioning and Refrigera-
tion. New York: McGraw-Hill Book Company.
42
July 2002|ASHRAE Journal
Economic Analysis of
Hybrid Chiller Plants
About the Author
T
By Brian Smith
Brian Smith is a product manager for the
Engineered Systems group of York International,
York, Pa.
raditionally, chiller plants in large facilities consisted of constant-speed,
electric-drive centrifugal chillers because they were the least ex-
pensive and most efficient option. Although natural gas was cheaper
than electricity on a $/Btu basis, the price difference wasn’t sufficient
to offset the efficiency and capital-cost differences between electric
and non-electric chillers.
In the past few years, the
metrics have changed. Today,
hybrid chiller plants using
multiple chillers and different
energy sources are being con-
sidered in many applications.
What has changed?
A significant factor is the
new time-of-use rate structures
that electric utilities are imple-
menting. While these new rate
structures vary among utilities,
users generally pay a lower rate
when electricity demand is low
(off-peak periods) and a much
higher rate when demand is high (on-
peak periods).
For example, some utilities have
moved to real-time pricing (RTP), which
is a pricing schedule where rates are de-
termined a day or two in advance of their
use. RTP rates eliminate or reduce de-
mand charges. However, their presence
is felt in the peak pricing of electricity.
High on-peak prices are the primary
means for electricity producers to recoup
the cost of their peaking plants. With RTP,
the price of electricity fluctuates with
ated because they use multiple energy
sources. In markets where high on-peak
electricity rates exist and natural gas
prices are low, a combination of electric
and non-electric chillers may make the
most sense from a long-term economic
perspective.
This article tries to answer the ques-
tion, “How high must electric-
ity prices be to justify a hybrid
chiller plant?” In the following
economic analysis of hybrid
chiller plants, we first estab-
lished a baseline of relative
chiller efficiencies and capital
costs, according to data from
multiple manufacturers. Next,
we selected an industrial user
rate for natural gas, which we
held constant throughout the
analysis. Then, we varied the
peak price of electricity to test
the sensitivity of various chiller
combinations to progressively
higher on-peak electric prices. Finally,
we analyzed life-cycle costs, compar-
ing the operating cost savings to the
additional capital costs. From these cal-
culations, we drew some general con-
clusions about hybrid chiller plants that
will help engineers evaluate their feasi-
bility from a long-term economic per-
spective.
market demand and the weather, because
high demand for electricity and warm
weather tend to be synchronous.
Thus, owners, managers, and design-
ers of large facilities exposed to these
rate structures are recognizing that the
biggest opportunity to reduce energy
costs is to reduce the high-cost, on-peak
use of electricity by their HVAC systems.
In non-residential facilities, chillers are
one of the largest energy users, so they
are receiving a lot of attention.
Hybrid chiller-plants are being evalu-
Table 1: Typical water-cooled chiller efficiencies and costs.
e
p
y
T
r
e
lli
h
C
V
L
P
I
1
P
O
C
(
)
s
i
s
a
b
l
a
ti
p
a
C
t
s
o
C
∆2
d
e
e
p
S
-t
n
a
t
s
n
o
C
,
n
e
vir
D
-
cirt
c
e
l
E
l
a
g
u
firt
n
e
C
0
.
7
e
s
a
B
l
a
g
u
firt
n
e
C
d
e
e
p
S
-
e
l
b
a
ir
a
V
,
n
e
vir
D
-
cirt
c
e
l
E
9
.
9
%
5
2
+
w
e
r
c
S
n
e
vir
D
-
cirt
c
e
l
E
5
.
7
%
0
l
a
g
u
firt
n
e
C
n
e
vir
D
-
e
n
i
g
n
E
-
s
a
G
4
.
2
%
0
8
2
+
l
a
g
u
firt
n
e
C
n
e
vir
D
-
e
n
i
b
r
u
T
-
m
a
e
t
S
5
.
1
%
5
8
2
+
n
o
it
p
r
o
s
b
A
e
g
a
t
S
-
e
l
g
n
i
S
,
n
e
vir
D
-
m
a
e
t
S
8
.
0
%
5
3
+
n
o
it
p
r
o
s
b
A
e
g
a
t
S
-
o
w
T
,
n
e
vir
D
-
s
a
G
1
.
1
%
0
2
2
+
1. IPLV values are general indicators of chiller efficiency at both
design and off-design conditions and offered for comparison
only. In the actual analysis, specific energy consumption values
for each operating condition were used.
2. Capital Cost ∆ includes chiller, pumps and tower, but not boiler.
The following article was published in ASHRAE Journal, July 2002. © Copyright 2002 American Society of Heating, Refrigerating and Air-
Conditioning Engineers, Inc. It is presented for educational purposes only. This article may not be copied and/or distributed electronically or in
paper form without permission of ASHRAE.
ASHRAE Journal|July 2002
43
Hybrid Chillers
This is a theoretical analysis based on broad market trends,
and is not intended as a study of actual utility rate structures. It
is offered as a design guide, not as definitive criteria for hybrid
chiller plant specifications.
Inputs Used in the Analysis
First, let’s look at the inputs used in this analysis, starting
with the types of chillers examined. In the analysis, we used a
plant consisting of three 500-ton (1760 kW) chillers, with as-
sociated pumps and towers. The chiller types used are listed in
Table 1.
Note the wide differences in efficiency, represented by the
integrated part-load value (IPLV, as described in ARI Standards
550/590 and 560). IPLV, originally developed as a performance
measure for single-chiller plants, has also been shown to apply
equally well to multiple-chiller plants.1,2 To simplify compari-
son among various chiller types, we converted all IPLVs to a
coefficient of performance (COP) value, with the higher val-
ues equating to higher efficiency and lower energy consump-
tion. Also, note the significant range in capital costs (purchase
and install) of the various chiller types. This table shows why
electric-driven chillers have been a popular choice in large-
tonnage chiller plants for many years.
However, as we know from field experience, on-peak elec-
tricity prices that are much higher than the cost of natural gas
on a $/Btu basis can make non-electric chillers a viable
option.
In our analysis, we used four hypothetical electricity rate
structures. We looked at a traditional structure, with a usage
price of $0.07/kWh and a demand price of $10.00/kW. Then,
we undertook the sensitivity analysis by looking at the impact
of three progressively higher rate structures related to outdoor
temperature, illustrated in Figure 1.
While we know of no real-life electricity rate structures that
are explicitly temperature-based such as ours, we believe the
correlation between outdoor temperature and on-peak demand
for electricity is implicit in all RTP rate schedules. So we have
created these hypothetical, temperature-based rate structures
to predict how often on-peak prices will be charged.
For the purpose of our analysis, we made additional assump-
tions: zero inflation and zero energy escalation; average weather
data for the United States; the chillers are piped in a parallel
arrangement; there is no airside economizer, so the chillers run
year-round; the plant runs 24-hours-a-day and seven-days-a-
week, typical of large institutional and industrial facilities
that might consider a hybrid chiller plant; the electricity rate
structures are in effect on weekends and holidays, as well as
during the week; and each plant has a full-service mainte-
nance contract that is based on the components it contains.
The chiller plant load profile, shown in Figure 2, is hypotheti-
cal but typical of many buildings.
Energy Analysis
