Based on these assumptions, chiller plant performance was
analyzed using a chiller plant energy-estimating software tool
that uses the ASHRAE temperature-bin method, plus equip-
ment efficiencies from a number of manufacturers, to estimate
chiller-plant energy consumption for each temperature bin,
which is then summed to establish the total energy
consumption.
Financial Analysis
The chiller plants were analyzed on a life-cycle-cost basis.
Plants with higher efficiencies usually had an added capital
cost, which we compared to their energy and maintenance
costs. Since costs and savings occur at various times during
the life of the chiller plant, we calculated them based on net
present value (NPV), which brings all cash flows back to present
dollars. For the NPV calculations, we assumed a 10% discount
rate and a 25-year chiller-plant life.
Sample Analysis
Using our traditional rate structure ($0.07 kWh usage and
$10.00 kWh demand), we compared a base plant consisting of
three electric-driven, constant-speed centrifugal chillers to a
hybrid plant which uses two electric-driven, constant-speed
1500
1000
500
0
CH3
CH2
CH1
97.5
87.5
77.5
67.5
57.5
47.5
37.5
27.5
17.5
7.5
Outside-Air Temperature (°F)
Cooling Load (TR)
$0.60 Peak
$0.65 Peak
$0.70 Peak
Electric Price ($/kWh)
$0.70
$0.60
$0.50
$0.40
$0.30
$0.20
$0.10
$0.00
97.5
87.5
77.5
67.5
57.5
47.5
37.5
27.5
17.5
7.5
Outside-Air Temperature (°F)
Figure 1: Temperature-based rate structures.\*
Figure 2: Chiller-plant load profile.\*
\* (°F – 32) ÷ 1.8 = °C
44
July 2002|ASHRAE Journal
centrifugal chillers and one steam-driven, single-stage absorp-
tion chiller as the peaking chiller (meaning “last on-line”).
When we ran the analysis, we found that the economics are
poor: an added capital cost of $48,000 and a 25-year NPV of
$33,000. Obviously, this plant would never be considered.
However, using the temperature-based rate structure, if the
maximum electricity price were $0.70/kWh, we found that we
would have a very compelling economic case: for the same
added capital cost of $48,000, the 25-year NPV is an impres-
sive $412,000. This plant would definitely be considered.
Complete Analysis
Using our analysis software, we evaluated more than 280
equally sized chiller combinations, including constant- and vari-
able-speed electric centrifugal, electric screw, steam-turbine cen-
trifugal, gas-engine centrifugal, single- and two-stage absorption
chillers. Every possible configuration of chiller sequencing was
used, allowing six permutations of each chiller plant:
1. CH1 – CH2 – CH3
2. CH1 – CH3 – CH2
3. CH2 – CH1 – CH3
4. CH2 – CH3 – CH1
5. CH3 – CH1 – CH2
6. CH3 – CH2 – CH1
In real-world operation, it is possible to use direct digital
controls to sequence a chiller plant to take advantage of the
lowest energy rates and most efficient chiller. However, in this
analysis, we chose to let the software-generated numbers pro-
vide an objective guide, rather than apply our own subjective
understanding.
In our sensitivity analysis, we used the traditional usage-
and-demand rate structure described earlier as Case A, and
the three temperature-based electric rate structures as follows:
$0.60/kWh maximum as Case B, $0.65/kWh maximum as
Case C, and $0.70/kWh maximum as Case D. In all four cases,
to highlight the effect of changing electricity prices, we as-
sumed a constant rate for natural gas of $0.40/therm3 and a
constant boiler efficiency of 80%. For each plant and rate
structure, we calculated and plotted the 25-year NPV as a
function of added capital cost. In Figures 3–6, we can quickly
see the impact of varying the electricity costs, and then draw
some general conclusions. While 280 chiller combinations
were analyzed, only those with positive NPV were plotted in
Figures 3–6.
Using our traditional rate structure (Case A), we see that
many of the hybrid plants have significantly higher added
capital costs than the all-electric plants, but they do not offer
any real advantage in terms of better NPVs. Under this rate
Advertisement in the print edition formerly in this space.
ASHRAE Journal|July 2002
45
Hybrid Chillers
1000
750
500
250
0
0
200
400
600
800
1000
25-Year NPV ($000, @ 10% Disc. Rate)
All Electric
2 Electric, 1 Non-Electric
1 Electric, 2 Non-Electric
Added Capital Cost ($000)
0
200
400
600
800
1000
25-Year NPV ($000, @ 10% Disc. Rate)
1000
750
500
250
0
All Electric
2 Electric, 1 Non-Electric
1 Electric, 2 Non-Electric
Added Capital Cost ($000)
Figure 5: Case C, $0.65/kWh temperature-based rate for elec-
tricity and $0.40/therm for gas.
Figure 6: Case D, $0.70/kWh temperature-based rate for elec-
tricity and $0.40/therm for gas.
All Electric
2 Electric, 1 Non-Electric
1 Electric, 2 Non-Electric
1000
750
500
250
0
25-Year NPV ($000, @ 10% Disc. Rate)
0
200
400
600
800
1000
Added Capital Cost ($000)
0
200
400
600
800
1000
25-Year NPV ($000, @ 10% Disc. Rate)
1000
750
500
250
0
All Electric
2 Electric, 1 Non-Electric
1 Electric, 2 Non-Electric
Added Capital Cost ($000)
Figure 4: Case B, $0.60/kWh temperature-based rate for elec-
tricity and $0.40/therm for gas.
Figure 3: Case A, $0.07/kWh usage and $10.00/kW demand for
electricity and $0.40/therm for gas.
structure, most designers and owners would choose to stay
with an all-electric plant.
As we move to a temperature-based rate structure with a
$0.60/kWh maximum (Case B), we can see that some hybrid
plants with one non-electric chiller can generate approxi-
mately $500,000 in NPV savings for an added capital cost of
$100,000 or less. Under this rate structure, where the maxi-
mum electricity price exceeds the gas price by a multiple of
44 on a $/Btu basis, some designers and owners might con-
sider a hybrid plant, depending on their operating and
financial goals.
In Case C, we raise the temperature-based rate structure to a
$0.65/kWh maximum cost for electricity (an electricity-to-gas
price multiple of 48). We now see that hybrid plants with two
non-electric chillers also offer attractive NPVs. Under this elec-
tricity rate structure, hybrid plants would clearly deserve evalu-
ation. There are now a variety of chiller combinations that
could be considered, depending upon operating and financial
objectives.
In Case D, we consider the impact of a temperature-based
rate structure with a $0.70/kWh maximum cost of electricity (a
price multiple more than 50). Here, the economics in favor of
hybrid chiller-plants would be extremely compelling. Hybrid
plants with two non-electric chillers could now offer tremen-
dous NPVs — some approaching $1 million.
Conclusions
While traditional usage-and-demand electricity rate structures
often do not favor hybrid chiller-plants, it is clear that a trend
toward time-of-use rate structures would change the metrics. If
on-peak electricity prices exceed concurrent gas prices by a
multiple of 40 or more on a $/Btu basis (which is not unheard
of), a hybrid plant should definitely be considered.
The financial performance of hybrid plants varies signifi-
cantly with the types of chillers used. Note again the wide
differences in COP and capital cost among the chillers used in
our analysis. Fortunately, when it comes to selecting the opti-
mum chiller-plant combination, there are software tools avail-
able that can simplify the process.
References
1. Hubbard, R.S. 1999. “Forum on ARI Standard 550-590-98.” Heat-
ing, Piping, Air Conditioning Magazine May.
2. Hubbard, R.S. 1999. “Not-so-chilling results.” Engineered Sys-
tems September
3. 2002. “Average price of natural gas sold to industrial consumers
….” Energy Information Administration/Natural Gas Monthly March.
J u l y 2 0 0 0
A S H R A E J o u r n a l
4 1
ASHRAE JOURNAL
U
About the Author
Hugh Crowther, is manager of applications for
McQuay International. He is the director and regional
chair for ASHRAE Region II. He also is the secretary
for the ASHRAE committee rewriting the Ozone De-
pleting Substances Position Paper and Statement.
Installing Absorption Chillers
By Hugh Crowther, P.Eng.
Member ASHRAE
Architect’s Role
Absorption chillers do not have much
of an impact on the architect. Because
the chillers require about 50% more floor
area than the equivalent electric chiller, it
will be up to you to make it work for the
specified mechanical room size. Because
water is the refrigerant, most climates rule
out outdoor applications.
Structural Engineer’s Role
Contact the structural engineer as early
as possible. The absorption chiller will
be at least twice as heavy as the equiva-
lent electric chiller. For instance, a 500 ton
(1760 kW) absorption chiller weighs
about 40,000 lb (18 140 kg), while an
equivalent electric chiller weighs around
24,000 lb (10 885 kg).
The structural engineer needs to con-
sider the mounting of the chiller and the
structural limits of the chiller’s path on its
way to be installed in the mechanical
room. Absorption chillers can be shipped
in pieces. Depending on the chiller type,
size and manufacturer, the chiller may be
required to be shipped in pieces.
A cooling tower for an absorption
chiller is larger than the tower for the
equivalent electric chiller. The structural
engineer must not underestimate the
tower size and weight.
Absorption chillers must be completely
ntil now, you may have thought of an absorption chiller as a “black
box” (albeit a heavy one) that makes chilled water. An absorption
chiller design is similar to an electric chiller, however, some sur-
prising differences exist. This is what is discussed here.
level in both directions. The refrigerant
and absorbent are poured into trays run-
ning the length of the chiller. This can be
as long as 20 ft (6 m). If the trays are not
level, the chiller will not work properly.
The commissioning technician uses a
clear hose with water to check the level
of the chiller against scribe marks or other
features in the shell. If it is not level, the
technician cannot progress any further.
The electrical engineer will be im-
pressed that only 10 kW is needed to
operate a 500 ton (1760 kW) chiller. Most
common three-phase voltages are avail-
able, but you should check to ensure that
a transformer is not required.
Power Loss Concerns
Surging is a problem for electric chill-
ers, however, for absorption chillers, the
concern is “rocking up.” This happens
when the absorbent (Lithium Bromide
solution) crystallizes somewhere in the
chiller. To avoid crystallization, absorp-
tion chillers must control the tower pump.
The chiller control panel operates the in-
ternal refrigerant and absorbent pumps,
together with the tower water pump and
tower water bypass to avoid crystalliza-
tion. These pumps can operate up to 20
minutes after the chiller is turned off.
One obvious concern: What happens
if a power failure occurs during chiller
operation? The manufacturer’s sugges-
tion is to supply an emergency power
source for the chiller pumps, control panel
and the tower water pump. Without
power, the chiller begins to cool down
enough to crystallize, and a race occurs
between the chiller and the return of elec-
tricity. Deciding to have emergency power
is a judgment call.
Mechanical Designer’s Role
Now, it is time to do our work. Double-
effect steam chillers typically operate
around 100 psig (690 kPa) steam and con-
sume about 10 lb/h per ton (1.3 kg/h per
kW). The steam pressure can range from
144 psig (994 kPa) to 60 psig (414 kPa).
With lower steam pressures, the capacity
and performance drop. Direct-fired chill-
ers will need 1 Btu (1.055 kJ) from the gas
for 1 Btu (1.055 kJ) of cooling (COP of 1.0).
Single-effect steam chillers operate best
on 12 to 15 psig (82.7 to 103.4 kPa) steam
and consume about 18 lb/h per ton (2.3
kg/h per kW). Single-effect chillers also
can operate on hot water. When a steam
chiller starts, it needs to warm up and can
consume significantly more steam than the
design steam rate. This is an issue in
health care applications where the chiller
drops the plant steam pressure to a point
where autoclaves cannot operate.
Chilled-water temperatures should stay
close to the traditional 54°F/44°F (12.2°C/
6.7°C) range. Chilled water temperatures
colder than 42°F (5.5°C) are limited, so you
should work closely with the manufacturer.
Electric chillers easily can change tube
count and shell sizes to improve flow de-
sign. Absorption chillers are less flexible
because standard sizes are available. By
changing pass arrangements and other pa-
rameters, the manufacturers should have
a selection to match your needs.
Some Issues to Consider
4 2
A S H R A E J o u r n a l
J u l y 2 0 0 0
Tower water flow rates range from 3.6 to 4.4 gpm/ton (0.064 to
0.078 mL/J) versus 3 gpm/ton (0.054 mL/J) for electric chillers.
You need to supply 85°F (29.4°C) water. The tower water goes
through two heat exchangers, which may result in higher pres-
sure drops than those encountered on electric chillers. You can
improve the water pressure drop by increasing the temperature
rise through the chiller. By adjusting tube type and pass arrange-
ments, the manufacturers can limit the performance drop.
It is important to provide stable tower water flow and stable
inlet temperature between 75°F (23.9°C) and 85°F (29.4°C) to
avoid false alarms or crystallization. Manually operated tower
plants are not satisfactory. Most manufacturers recommend a
tower bypass control valve or other means for accurate water
temperature control. Shared tower systems with electric chillers
designed to pursue tower water relief might not work well for an
absorption chiller and should be evaluated carefully.
Integration of absorption chillers into building automation
systems is similar to electric chillers. You can expect off/enable,
general alarm and sometimes, chilled water reset. As mentioned
before, the chiller must control the tower pump. Some manufac-
turers also want control of the chilled water pumps.
Commissioning
Some vendors ship smaller absorption chillers that are al-
ready factory-charged with refrigerant and absorbent. How-
ever, any chiller shipped in pieces requires field charging and
testing. Commissioning such a chiller can take a week, so watch
your schedule. The commissioning technician will do the charg-
ing. Testing the chiller requires you to make some provisions.
The technician needs to measure tower and chilled water flow
rates and steam or gas consumption. Ensure the appropriate
test ports and meters are supplied as part of the design by
requesting a list from the vendor.
The last item the technician requires to commission a chiller
is a full cooling load. A full load for the chiller may not happen in
the spring. This can cause some contractual concerns regarding
substantial completion. The owner may feel uneasy about
whether the chiller really is operational. Plan for this eventuality
in advance to make everyone involved more comfortable.
Other Considerations
Here are some other issues to consider:
• Even chillers shipped “fully assembled” may have some
loose pieces (steam valves, gas trains, cross-over piping, etc.).
Understand what needs to be done in the field to avoid “extras.”
• Chillers shipped in pieces require welding— they do not
bolt together. However, only once have I been required to x-ray
the field welds.
• Watch out for local code requirements. A 500 ton (1760
kW) chiller is also a 5,000 mbh (1465 kW) boiler.
• A direct-fired unit will require combustion air and a chim-
ney. Approach the problem as if you were installing a boiler.
• Absorption chillers usually require field insulation after
they are commissioned. Several types are required, depending
on the particular chiller component. Insulation is a significant
cost, so it is important to understand what is required.
• Don’t worry about vibration isolation. Our 500 ton (1760
kW), 40,000 lb (18 140 kg) chiller has three pumps, none larger
than about 5 hp (3.7 kW).
• Acoustics should not be a problem either. An absorption
chiller sounds like the equivalent-sized boiler with some cavita-
tion noises.
• For site-assembled chillers, Lithium Bromide is shipped to
the site in drums. It is not unusual for several skids of drums to
arrive at the site well ahead of the chiller.
• Absorption chillers use inhibitors to stop corrosion from
the salt solution. The inhibitors can have some undesirable
health and safety properties. Correct handling prevents prob-
lems, but the inhibitors’warning labels can be a bit of a surprise
to the owner.
Final Thoughts
It has been my experience that the engineer and the contrac-
tor will adapt better to working with absorption chillers than the
owner. Encountering one of the problems mentioned earlier is
not the end of the world. However, I find owners, who are al-
ready a little anxious, see small problems as big problems.
My best projects have included factory training for the op-
erating staff prior to the chiller delivery. On these projects, the
owner wanted to use the chiller rather than avoiding its use.
Because absorption chillers are expensive, try to include train-
ing as part of the package. No one wants the absorption chiller
in the corner collecting dust.
Approach the project assuming that neither you, the con-
tractor nor the equipment salesperson has ever installed an
absorption chiller. Try to gather the sales catalogs, the installa-
tion manual, start-up checklists and operation manuals for the
chiller before designing the project. After the contract is
awarded, meet with the site foreman, the equipment manufac-
turer and their field technician to ensure your absorption chiller
projects run as smoothly as your electric chiller projects.
n
This 1,500 ton (5275 kW) double effect steam absorption
chiller weighs more than 115,000 lbs (52 200 kg).
22
August 2002|ASHRAE Journal
Figure 1: After the compressor shuts off, moisture condensed
on the cooling coil re-evaporates.1
ON Cycle
Moisture
Removal
OFF Cycle
Moisture
Addition
Measured Cooling Coil Performance @ Rated Conditions
10
5
0
–5
–10
Latent Capacity (1,000 Btu/h)
Compressor
0
10
20
30
40
50
Time (min)
About the Authors
I
By Lewis G. Harriman III, Member ASHRAE, and James Judge, P.E., Member ASHRAE
Lewis G. Harriman III is director of research
and consulting at Mason-Grant, Portsmouth, N.H.
He was the principal investigator for ASHRAE
1047-RP: Development of a Design Guide for
Humidity Control in Commercial Buildings.
James Judge, P.E., is a principal at LINRIC Com-
pany, Bedford, N.H.
n recent years, commercial and institutional building owners have
been more willing to invest in dehumidification equipment. Per-
haps, they have been sensitized by litigation regarding indoor air qual-
ity problems that seem related to moisture. Or, perhaps their inter-
est is prompted by comfort problems caused by the moisture load
from higher ventilation rates.
ume direct expansion (DX) cooling sys-
tem only operate for a short portion of
each hour. As soon as the thermostat is
satisfied, the compressor shuts off, the
coil stops dehumidifying, and moisture
remaining on its surface can re-evapo-
rate back into the air. At the same time,
humid ventilation air flows through that
inactive coil, flooding the building
with excess humidity. The net result is
that when sensible loads are low, a con-
stant-volume DX cooling unit removes
very little moisture although moisture
loads remain high. The compressor does
not run long enough to make condensed
moisture actually drip off the coil and
into the drain.
This problem can be seen in Figure 1,
which shows the measured dehumidifi-
cation performance of a 3-ton
(11 kW) cooling unit con-
trolled by temperature alone.1
The compressor operated for
only 12 minutes of the 50-
minute test. When the com-
pressor was operating, the coil
condensed moisture, remov-
ing it from the air. However,
when
the
compressor
switched off, most of that con-
densed moisture was still on
the coil. Therefore, it re-
evaporated back into the air
from the coil surface. The
unit’s dehumidification ca-
pacity
is
then
zero.
Henderson’s research sug-
gests that until the run-time
exceeds 40% of each hour, the moisture
removal of a conventional cooling unit
is so small as to be negligible.1
Short run times explain why cooling
When the client’s goals in-
clude humidity control, as op-
posed to humidity moderation,
manufacturers offer many
novel dehumidification tech-
nologies. This article de-
scribes three of these
products, and suggests some
techniques a designer might
use to assess the costs and
typical performance for dehu-
midifiers in different cli-
mates. First, it may be helpful
to consider why buildings
served by thermostatically
controlled cooling equipment
may have difficulty control-
ling humidity.
Ineffective Dehumidification
In commercial buildings without de-
humidifiers, excess humidity may be-
come a problem during “off-peak”
hours—when a building’s sensible heat
load is low, but its moisture load remains
high.
When the sensible load in the space
is low, the compressors in a typical ther-
mostatically controlled, constant-vol-
The following article was published in ASHRAE Journal, August 2002. © Copyright 2002 American Society of Heating, Refrigerating and Air-
Conditioning Engineers, Inc. It is presented for educational purposes only. This article may not be copied and/or distributed electronically or in
paper form without permission of ASHRAE.
ASHRAE Journal|August 2002
23
Dehumidification
equipment sized for peak sensible loads and controlled by a
thermostat is not effective in controlling excess humidity.
Unfortunately, many designers compound this problem by
adding cooling capacity when they see that moisture loads
will be high, perhaps under the misimpression that extra ca-
pacity somehow removes moisture. It won’t. Extra cooling
capacity does not remove moisture when the cooling coil is
controlled by the thermostat, as shown in Figure 1.
Undersizing the cooling equipment for the peak sensible load
would be a slightly better strategy to moderate high humid-
ity. The compressor would run longer to remove the sensible
load, increasing dehumidification at the same time.
Usually, however, undersizing for the peak sensible load is
not acceptable. When a building’s owner needs humidity con-
trol rather than just moderation, adding a dedicated dehu-
midifier and humidistat is the most effective approach.
In most commercial buildings, the dehumidifier is placed
on the incoming ventilation airstream. That way, excess mois-
ture is removed before it spreads throughout the building.
Location of Dehumidifiers
Legend has it that when Willie Sutton, the notorious bank
robber was asked why he robbed banks, he replied, “Because
that’s where the money is.” Similarly, dehumidifiers are usu-
ally placed on the incoming makeup air because that’s where
most of the moisture is.
Figure 2 illustrates this point. It shows a moisture load
estimate for a medium-size retail store located in Atlanta dur-
ing 0.4% dew-point conditions. (The moisture load is likely
to be exceeded for only 35 hours in a typical year.) It’s obvi-
ous that the ventilation moisture load is greater than all other
loads combined. ANSI/ASHRAE Standard 62-2001, Ventila-
tion for Acceptable Indoor Air Quality, recommends this level
of ventilation, and most local building codes require the
ASHRAE-recommended air quantities as the minimum ac-
ceptable ventilation rate. It is especially important to note
the nature of this load element. During occupied hours, the
ventilation load is continuous. However, the loads from
people, opening doors and infiltration are intermittent.
If the moisture load from ventilation air is allowed to blend
into the return airstream, the simple, constant-volume DX
cooling units will have a very difficult time removing it for
the reasons described earlier. Consequently, a dehumidifier
will be most effective if it dries the ventilation air, continu-
ously removing the largest and most constant moisture load
from the rest of the system.
That’s why the authors chose to describe three types of
dehumidification equipment that are specifically designed
for the difficult task of drying 100% outdoor air.
Ventilation Air Dehumidifiers
During the last 10 years, manufacturers have been actively
developing new dehumidification equipment. The alterna-
tives discussed here are not the only commercial dehumidi-
fication choices, but they all handle 100% outdoor air and
are each available from at least two manufacturers. Figure 3
shows three types of rooftop dehumidifiers that meet these
criteria. They represent commercial rather than scientific in-
novations—lower-cost and more fault-tolerant combinations
of established mechanical and desiccant-based dehumidifi-
cation technology.
Type 1: Mechanical Dehumidifier with P
ype 1: Mechanical Dehumidifier with P
ype 1: Mechanical Dehumidifier with P
ype 1: Mechanical Dehumidifier with P
ype 1: Mechanical Dehumidifier with Passive Desiccant
assive Desiccant
assive Desiccant
assive Desiccant
assive Desiccant
Wheel
Wheel
Wheel
Wheel
Wheel
This equipment uses a passive desiccant wheel to recover
the cooling and dehumidification effect contained in the
building’s exhaust air. The passive desiccant wheel adsorbs
moisture and heat from the incoming air, reducing the load
on the dehumidifier whenever the wheel is turning, provided
that the exhaust air is drier than the outdoor air.
At peak sensible load conditions, this combination costs
less to operate than the other ventilation dehumidifier de-
scribed later, because of the partial moisture load reduction
accomplished by the passive desiccant wheel (aka: enthalpy
wheel, total heat wheel or rotary enthalpy heat exchanger).
Also, compared to the other types shown here, this equip-
ment is often the most economical to purchase.
It has some limitations, including that it cannot operate
without exhaust air. Performance depends on the dryness of
the exhaust, and the exhaust air ductwork must be brought
back to the unit. Also, the unit will need reheat to avoid
delivering air that is too cold for the space. Finally, during
many hours of the year the wheel may not turn. If it did, it
would recover unwanted heat from the exhaust air. When the
Figure 2: The
largest moisture
load in most
c o m m e r c i a l
buildings comes
from the ventila-
tion air.
24
August 2002|ASHRAE Journal
wheel is not turning, it does not reduce the moisture load on
the dehumidifier. So ironically, operating costs for this type
of equipment can sometimes be highest during part-load
weather conditions when the passive desiccant wheel is not
operating.
Type 2: Mechanical Dehumidifier with Sensible Heat
ype 2: Mechanical Dehumidifier with Sensible Heat
ype 2: Mechanical Dehumidifier with Sensible Heat
ype 2: Mechanical Dehumidifier with Sensible Heat
ype 2: Mechanical Dehumidifier with Sensible Heat
Exchanger
Exchanger
Exchanger
Exchanger
Exchanger
Avoiding any need for exhaust air, this design uses an air-
to-air heat exchanger to pre-cool and reheat the outdoor air
that is dried with a mechanical dehumidifier. Heat pipes, coil
runaround loops and plate-type heat exchangers have been
used for this purpose.
Because of the second pass through the heat exchanger,
this equipment delivers air closer to the indoor temperature
than the Type 1 configuration. Also, since the Type 2 unit’s
performance does not require dry exhaust air, this
equipment can dry the ventilation air any time the humidity
rises above setpoint. So, it is often configured to control
humidity rather than just moderate the extreme as in the Type
Figure 3: Recent commercial innovations for ventilation dehumidification.
Type 2
Type 1
Type 3
ASHRAE Journal|August 2002
25
Dehumidification
1 configuration.
Also, the supply fan must overcome the friction of two
passes through a heat exchanger. This friction, plus the extra
dehumidification work for more hours of the year, sometimes
makes this equipment more costly to operate. Of course, it’s
usually doing more work than the Type 1 system.
Type 3: T
ype 3: T
ype 3: T
ype 3: T
ype 3: Two-stage Desiccant/Mechanical Dehumidifier
wo-stage Desiccant/Mechanical Dehumidifier
wo-stage Desiccant/Mechanical Dehumidifier
wo-stage Desiccant/Mechanical Dehumidifier
wo-stage Desiccant/Mechanical Dehumidifier
This two-stage equipment uses the condenser heat from a
mechanical dehumidifier to reactivate an active desiccant
wheel. First, ventilation air is precooled and partly dried by
the mechanical dehumidifier. Then the air is dried more deeply
and also reheated by the desiccant wheel.
This arrangement uses both technologies at favorable
points of performance. Mechanical dehumidifiers are most
effective and economical at higher inlet conditions, and des-
iccants gain advantages at cooler and more saturated condi-
tions. Also, in this arrangement the heat normally wasted in a
mechanical dehumidifier is put to productive use drying the
desiccant wheel. Further, the design allows several stages of
capacity modulation. The mechanical dehumidification sec-
tion has two compressors, which are staged, and the desiccant
wheel can be stopped while the mechanical DH section con-
tinues to operate. This allows a close match between chang-
ing loads and energy use. Finally, the air leaves the unit much
closer to the indoor air temperature than is the case with
desiccant-only equipment. So, the overall performance of this
configuration is quite impressive in terms of all-weather deep-
drying capacity as well as low operating costs.
Limitations of this configuration include the fact that the
supply air temperature changes according to how much dry-
ing the desiccant wheel does. So the leaving air temperature
from this equipment is neither constant nor controllable.
Evaluating Ventilation Dehumidifiers
In commercial HVAC, the needs are very diverse, and so are
the equipment offerings. Any comparison between compet-
ing offerings will be specific to a particular set of economic
and geographic circumstances. The authors would suggest
that, at the very least, the vendors should be willing to pro-
vide the designer with the answers to these questions:
•
What does the unit cost?
Figure 4: Using TMY observations to determine the mode (the most typical) outdoor moisture content when the dry-bulb
temperature is 75°F (24°C).2
26
August 2002|ASHRAE Journal
•
How does it perform at peak dew-point design? (How
much moisture will it remove from the ventilation air and
from the building itself?)
•
What is the performance at the more common part-load
condition?
•
How much energy does it use at part-load condition?
The unit’s price is obviously important. Its moisture re-
moval is equally so, and is useful to note that the perfor-
mance questions really have two parts. Ventilation
dehumidifiers remove moisture from incoming air. Also, at
some outdoor conditions, they deliver dry air somewhat be-
low the indoor design dew point, dehumidifying the space as
well. However, that is not always the case.
Under other conditions, the unit may not dry the ventila-
tion air deeply enough to remove any moisture from the build-
ing. The vendor needs to quantify moisture removal from the
space itself as well as the delivered air temperature. With that
information, the designer can adapt the rest of the system to
take advantage of the dehumidifier’s strengths and compen-
sate for any limitations.
Further, although the energy use at peak design is useful
information, the more important figure is the typical hourly
energy use. In other words, the energy consumed for 98% of
the operating hours instead of for just 2% of them. When
possible, an 8,760-hour building simulation will provide the
best estimates of operating costs. However, not all projects
have design budgets that justify such analysis. Another ap-
proach is to have the vendor calculate the performance and
energy use at some “off-peak” condition, which may be more
typical of the bulk of the operating hours than its perfor-
mance at the peak load.
As far as the authors are aware, no general agreement exists
on what constitutes a reasonable and consistent off-peak con-
dition with which to test dehumidifier performance and en-
ergy use. The authors have a suggestion that other designers
may wish to consider.
Part-Load Dehumidification Design Conditions
Chapter 27 of the 2001 ASHRAE Handbook—Fundamen-
tals notes that the peak dehumidification design condition
is a useful checkpoint for part-load cooling conditions. That
seems logical, since at the peak moisture, the sensible heat
load is much reduced. Checking a cooling system’s perfor-
mance at that point makes sense, because the calculation
could expose limitations of control system logic or limita-
tions of equipment capacity modulation. The handbook
makes no similar suggestion of a part-load condition for high-
lighting any limitations of dehumidification systems.
We propose a latent part-load design point (the “LPL”) at
which the ventilation load is entirely latent. That is to say,
the point when the outdoor dry bulb is the same as the tem-
perature in the space, so any load from ventilation air in-
volves removing moisture alone. To find out how much
moisture is probable, one can examine the typical hourly
weather for that location, and determine the “most common”
moisture content of the ventilation air when the outdoor dry
bulb temperature is neutral. This produces an LPL design
point below the peak sensible and moisture loads, and as
Figure 5: A two-stage desiccant/mechanical ventilation dehumidifier at 2% dew-point design, and part-load conditions.
ASHRAE Journal|August 2002
27
Dehumidification
such it allows examination of the “more usual” behavior of
the dehumidifier.
Figure 4 shows how one can use TMY weather data to con-
struct this off-peak design point for moisture. TMY weather
data was constructed by the U.S. Department of Energy. It
contains a full year of hourly observations (8,760 hours). The
data were selected from the long-term record, and are repre-
sentative of the typical weather pattern at each location.3
First, the full year’s hourly observations of dry-bulb tem-
perature and humidity ratio are extracted from the TMY record.
Then, the hours are sorted by dry-bulb temperature. Hours
when the temperature is between 74.5°F and 75.5°F (23°C
and 24°C) are selected for further analysis. The mode (the
most common) of the selected humidity ratios is calculated
for that range. The latent part-load condition is then 75°F
(24°C) with the mode of the humidity ratios that occur at that
temperature. Figure 4 shows the results for Miami. The red
horizontal bars on the chart show the number of hours each
humidity ratio occurs when the temperature is between 74.5°F
and 75.5°F (23°C and 24°C). Underneath the bars, the color-
coded dots indicate the binned TMY hourly observations for
all 8,760 hours of a typical year in Miami.
Using the mode of humidity ratios for the selected dry-
bulb temperature range has some advantages. In most loca-
tions, the mode gives higher values than either the mean
(average) or the median (mid-point) of the range. At the mode,
the ventilation air is still likely to carry a moisture load with
respect to the control point in the building. On the other
hand, in high altitude or desert climates, the humidity ratio
mode at 75°F (24°C) is likely to show that the dehumidifier
will seldom operate. In those climates, it may be more appro-
priate to compare offerings based on energy use at the peak
load, since that condition may be most representative of the
hours the system will actually operate.
Figure 5 helps illustrate this point. The 2% dew-point de-
sign value for Phoenix is surprisingly similar to the more
humid climate of Chicago. But at the suggested LPL, it’s
clear that Chicago usually has a moisture load while that is
seldom the case when the outdoor temperature is 75°F (24°C)
in Phoenix.
Figure 5 shows how the answers to the questions suggested
earlier help the designer understand how geography affects a
dehumidification offering. (Note: The results in the table come
directly from one of the manufacturers of the third equipment
alternative: the two-stage mechanical/active desiccant dehu-
midifier. The authors have no means of validating that perfor-
mance data independently. So we suggest this particular
information is most useful for understanding the geographic
performance variation of Type 3 equipment, rather than being
useful for comparisons with competing technologies.)
Consider the difference in part-load performance of this
particular equipment in Atlanta compared to either Hono-
lulu or Chicago. In Atlanta, the part load is still high enough
to require running both compressors in the dehumidifier. So
the total energy does not change. In either Honolulu or Chi-
cago, however, the unit easily achieves the required moisture
removal with a single compressor, so the typical running en-
ergy reduces from 9.8 kWh to 5.9 kWh.
Also, consider the difference in moisture removal from the
space at peak load compared to the latent-part-load condi-
tions. Under Miami peak loads, this particular unit does not
quite bring the outdoor air to a neutral humidity ratio. The
2,000 cfm (944 L/s) of ventilation air still adds about 8 lb/h
(3 kg/h) to the internal moisture load. But at the more com-
mon part-latent-load condition, the equipment dries the in-
coming air deeply enough to remove 17 lb/h (6 kg/h) from
the space. Given this performance at the more frequent part-
load conditions, the designer might consider whether the
cooling system can remove any remaining moisture load dur-
ing the few hours of the peak load condition.
By asking vendors to quantify part-load performance, the
designer obtains a better feel for the typical behavior of the
system with respect to energy consumption and indoor hu-
midity. The answer to the part-load performance question is
also a way to find out if the vendor has really considered how
the equipment will modulate and perform under typical rather
than extreme operating conditions. When 8,760-hour analy-
sis is not practical, quantifying part-load performance at a
single point is a useful way for both the designer and the
manufacturer to better understand what the building’s occu-
pants will experience most of the time.
Summary
The case for dehumidifying the ventilation air is strong
because air carries the largest part of the building’s total mois-
ture load. Given the current focus on humidity control, equip-
ment manufacturers are likely to offer these and other
innovative ventilation dehumidifiers more widely. Part-load
performance analysis is a useful tool to crosscheck a unit’s
typical moisture removal effectiveness compared to its more
brief operation at the peak design condition.
References
1. Henderson, H. 1998. “The impact of part-load air conditioner
operation on dehumidification performance: Validating a latent capac-
ity degradation model.” Proceedings of the 1998 ASHRAE Indoor Air
Quality Conference.
2. Judge, J. 2002. PsycPro™. Psychrometric chart and weather
summary program.
3. Harriman, L.G., G. Brundrett, R. Kittler. 2001. Humidity Con-
trol Design Guide For Commercial and Institutional Buildings.
ASHRAE.
Bibliography
Hickey, D. 2001. “Focus on humidity control.” ASHRAE Journal
43(10):10–11.
Novosel, D. and D. Munn. 2001. “Design phase commissioning
for dehumidification.” HPAC Engineering Magazine October.
22
August 2002|ASHRAE Journal
Figure 1: After the compressor shuts off, moisture condensed
on the cooling coil re-evaporates.1
ON Cycle
Moisture
Removal
OFF Cycle
Moisture
Addition
Measured Cooling Coil Performance @ Rated Conditions
10
5
0
–5
–10
Latent Capacity (1,000 Btu/h)
Compressor
0
10
20
30
40
50
Time (min)
About the Authors
I
By Lewis G. Harriman III, Member ASHRAE, and James Judge, P.E., Member ASHRAE
Lewis G. Harriman III is director of research
and consulting at Mason-Grant, Portsmouth, N.H.
He was the principal investigator for ASHRAE
1047-RP: Development of a Design Guide for
Humidity Control in Commercial Buildings.
James Judge, P.E., is a principal at LINRIC Com-
pany, Bedford, N.H.
n recent years, commercial and institutional building owners have
been more willing to invest in dehumidification equipment. Per-
haps, they have been sensitized by litigation regarding indoor air qual-
ity problems that seem related to moisture. Or, perhaps their inter-
est is prompted by comfort problems caused by the moisture load
from higher ventilation rates.
ume direct expansion (DX) cooling sys-
tem only operate for a short portion of
each hour. As soon as the thermostat is
satisfied, the compressor shuts off, the
coil stops dehumidifying, and moisture
remaining on its surface can re-evapo-
rate back into the air. At the same time,
humid ventilation air flows through that
inactive coil, flooding the building
with excess humidity. The net result is
that when sensible loads are low, a con-
stant-volume DX cooling unit removes
very little moisture although moisture
loads remain high. The compressor does
not run long enough to make condensed
moisture actually drip off the coil and
into the drain.
This problem can be seen in Figure 1,
which shows the measured dehumidifi-
cation performance of a 3-ton
(11 kW) cooling unit con-
trolled by temperature alone.1
The compressor operated for
only 12 minutes of the 50-
minute test. When the com-
pressor was operating, the coil
condensed moisture, remov-
ing it from the air. However,
when
the
compressor
switched off, most of that con-
densed moisture was still on
the coil. Therefore, it re-
evaporated back into the air
from the coil surface. The
unit’s dehumidification ca-
pacity
is
then
zero.
Henderson’s research sug-
gests that until the run-time
exceeds 40% of each hour, the moisture
removal of a conventional cooling unit
is so small as to be negligible.1
Short run times explain why cooling
When the client’s goals in-
clude humidity control, as op-
posed to humidity moderation,
manufacturers offer many
novel dehumidification tech-
nologies. This article de-
scribes three of these
products, and suggests some
techniques a designer might
use to assess the costs and
typical performance for dehu-
midifiers in different cli-
mates. First, it may be helpful
to consider why buildings
served by thermostatically
controlled cooling equipment
may have difficulty control-
ling humidity.
Ineffective Dehumidification
In commercial buildings without de-
humidifiers, excess humidity may be-
come a problem during “off-peak”
hours—when a building’s sensible heat
load is low, but its moisture load remains
high.
When the sensible load in the space
is low, the compressors in a typical ther-
mostatically controlled, constant-vol-
The following article was published in ASHRAE Journal, August 2002. © Copyright 2002 American Society of Heating, Refrigerating and Air-
Conditioning Engineers, Inc. It is presented for educational purposes only. This article may not be copied and/or distributed electronically or in
paper form without permission of ASHRAE.
ASHRAE Journal|August 2002
23
Dehumidification
equipment sized for peak sensible loads and controlled by a
thermostat is not effective in controlling excess humidity.
Unfortunately, many designers compound this problem by
adding cooling capacity when they see that moisture loads
will be high, perhaps under the misimpression that extra ca-
pacity somehow removes moisture. It won’t. Extra cooling
capacity does not remove moisture when the cooling coil is
controlled by the thermostat, as shown in Figure 1.
Undersizing the cooling equipment for the peak sensible load
would be a slightly better strategy to moderate high humid-
ity. The compressor would run longer to remove the sensible
load, increasing dehumidification at the same time.
Usually, however, undersizing for the peak sensible load is
not acceptable. When a building’s owner needs humidity con-
trol rather than just moderation, adding a dedicated dehu-
midifier and humidistat is the most effective approach.
In most commercial buildings, the dehumidifier is placed
on the incoming ventilation airstream. That way, excess mois-
ture is removed before it spreads throughout the building.
Location of Dehumidifiers
Legend has it that when Willie Sutton, the notorious bank
robber was asked why he robbed banks, he replied, “Because
that’s where the money is.” Similarly, dehumidifiers are usu-
ally placed on the incoming makeup air because that’s where
most of the moisture is.
Figure 2 illustrates this point. It shows a moisture load
estimate for a medium-size retail store located in Atlanta dur-
ing 0.4% dew-point conditions. (The moisture load is likely
to be exceeded for only 35 hours in a typical year.) It’s obvi-
ous that the ventilation moisture load is greater than all other
loads combined. ANSI/ASHRAE Standard 62-2001, Ventila-
tion for Acceptable Indoor Air Quality, recommends this level
of ventilation, and most local building codes require the
ASHRAE-recommended air quantities as the minimum ac-
ceptable ventilation rate. It is especially important to note
the nature of this load element. During occupied hours, the
ventilation load is continuous. However, the loads from
people, opening doors and infiltration are intermittent.
If the moisture load from ventilation air is allowed to blend
into the return airstream, the simple, constant-volume DX
cooling units will have a very difficult time removing it for
the reasons described earlier. Consequently, a dehumidifier
will be most effective if it dries the ventilation air, continu-
ously removing the largest and most constant moisture load
from the rest of the system.
That’s why the authors chose to describe three types of
dehumidification equipment that are specifically designed
for the difficult task of drying 100% outdoor air.
Ventilation Air Dehumidifiers
During the last 10 years, manufacturers have been actively
developing new dehumidification equipment. The alterna-
tives discussed here are not the only commercial dehumidi-
fication choices, but they all handle 100% outdoor air and
are each available from at least two manufacturers. Figure 3
shows three types of rooftop dehumidifiers that meet these
criteria. They represent commercial rather than scientific in-
novations—lower-cost and more fault-tolerant combinations
of established mechanical and desiccant-based dehumidifi-
cation technology.
Type 1: Mechanical Dehumidifier with P
ype 1: Mechanical Dehumidifier with P
ype 1: Mechanical Dehumidifier with P
ype 1: Mechanical Dehumidifier with P
ype 1: Mechanical Dehumidifier with Passive Desiccant
assive Desiccant
assive Desiccant
assive Desiccant
assive Desiccant
Wheel
Wheel
Wheel
Wheel
Wheel
This equipment uses a passive desiccant wheel to recover
the cooling and dehumidification effect contained in the
building’s exhaust air. The passive desiccant wheel adsorbs
moisture and heat from the incoming air, reducing the load
on the dehumidifier whenever the wheel is turning, provided
that the exhaust air is drier than the outdoor air.
At peak sensible load conditions, this combination costs
less to operate than the other ventilation dehumidifier de-
scribed later, because of the partial moisture load reduction
accomplished by the passive desiccant wheel (aka: enthalpy
wheel, total heat wheel or rotary enthalpy heat exchanger).
Also, compared to the other types shown here, this equip-
ment is often the most economical to purchase.
It has some limitations, including that it cannot operate
without exhaust air. Performance depends on the dryness of
the exhaust, and the exhaust air ductwork must be brought
back to the unit. Also, the unit will need reheat to avoid
delivering air that is too cold for the space. Finally, during
many hours of the year the wheel may not turn. If it did, it
would recover unwanted heat from the exhaust air. When the
Figure 2: The
largest moisture
load in most
c o m m e r c i a l
buildings comes
from the ventila-
tion air.
24
August 2002|ASHRAE Journal
wheel is not turning, it does not reduce the moisture load on
the dehumidifier. So ironically, operating costs for this type
of equipment can sometimes be highest during part-load
weather conditions when the passive desiccant wheel is not
operating.
Type 2: Mechanical Dehumidifier with Sensible Heat
ype 2: Mechanical Dehumidifier with Sensible Heat
ype 2: Mechanical Dehumidifier with Sensible Heat
ype 2: Mechanical Dehumidifier with Sensible Heat
ype 2: Mechanical Dehumidifier with Sensible Heat
Exchanger
Exchanger
Exchanger
Exchanger
Exchanger
Avoiding any need for exhaust air, this design uses an air-
to-air heat exchanger to pre-cool and reheat the outdoor air
that is dried with a mechanical dehumidifier. Heat pipes, coil
runaround loops and plate-type heat exchangers have been
used for this purpose.
Because of the second pass through the heat exchanger,
this equipment delivers air closer to the indoor temperature
than the Type 1 configuration. Also, since the Type 2 unit’s
performance does not require dry exhaust air, this
equipment can dry the ventilation air any time the humidity
rises above setpoint. So, it is often configured to control
humidity rather than just moderate the extreme as in the Type
Figure 3: Recent commercial innovations for ventilation dehumidification.
Type 2
Type 1
Type 3
ASHRAE Journal|August 2002
25
Dehumidification
1 configuration.
Also, the supply fan must overcome the friction of two
passes through a heat exchanger. This friction, plus the extra
dehumidification work for more hours of the year, sometimes
makes this equipment more costly to operate. Of course, it’s
usually doing more work than the Type 1 system.
Type 3: T
ype 3: T
ype 3: T
ype 3: T
ype 3: Two-stage Desiccant/Mechanical Dehumidifier
wo-stage Desiccant/Mechanical Dehumidifier
wo-stage Desiccant/Mechanical Dehumidifier
wo-stage Desiccant/Mechanical Dehumidifier
wo-stage Desiccant/Mechanical Dehumidifier
This two-stage equipment uses the condenser heat from a
mechanical dehumidifier to reactivate an active desiccant
wheel. First, ventilation air is precooled and partly dried by
the mechanical dehumidifier. Then the air is dried more deeply
and also reheated by the desiccant wheel.
This arrangement uses both technologies at favorable
points of performance. Mechanical dehumidifiers are most
effective and economical at higher inlet conditions, and des-
iccants gain advantages at cooler and more saturated condi-
tions. Also, in this arrangement the heat normally wasted in a
mechanical dehumidifier is put to productive use drying the
desiccant wheel. Further, the design allows several stages of
capacity modulation. The mechanical dehumidification sec-
tion has two compressors, which are staged, and the desiccant
wheel can be stopped while the mechanical DH section con-
tinues to operate. This allows a close match between chang-
ing loads and energy use. Finally, the air leaves the unit much
closer to the indoor air temperature than is the case with
desiccant-only equipment. So, the overall performance of this
configuration is quite impressive in terms of all-weather deep-
drying capacity as well as low operating costs.
Limitations of this configuration include the fact that the
supply air temperature changes according to how much dry-
ing the desiccant wheel does. So the leaving air temperature
from this equipment is neither constant nor controllable.
Evaluating Ventilation Dehumidifiers
In commercial HVAC, the needs are very diverse, and so are
the equipment offerings. Any comparison between compet-
ing offerings will be specific to a particular set of economic
and geographic circumstances. The authors would suggest
that, at the very least, the vendors should be willing to pro-
vide the designer with the answers to these questions:
•
What does the unit cost?
Figure 4: Using TMY observations to determine the mode (the most typical) outdoor moisture content when the dry-bulb
temperature is 75°F (24°C).2
26
August 2002|ASHRAE Journal
•
How does it perform at peak dew-point design? (How
much moisture will it remove from the ventilation air and
from the building itself?)
•
What is the performance at the more common part-load
condition?
•
How much energy does it use at part-load condition?
The unit’s price is obviously important. Its moisture re-
moval is equally so, and is useful to note that the perfor-
mance questions really have two parts. Ventilation
dehumidifiers remove moisture from incoming air. Also, at
some outdoor conditions, they deliver dry air somewhat be-
low the indoor design dew point, dehumidifying the space as
well. However, that is not always the case.
Under other conditions, the unit may not dry the ventila-
tion air deeply enough to remove any moisture from the build-
ing. The vendor needs to quantify moisture removal from the
space itself as well as the delivered air temperature. With that
information, the designer can adapt the rest of the system to
take advantage of the dehumidifier’s strengths and compen-
sate for any limitations.
Further, although the energy use at peak design is useful
information, the more important figure is the typical hourly
energy use. In other words, the energy consumed for 98% of
the operating hours instead of for just 2% of them. When
possible, an 8,760-hour building simulation will provide the
best estimates of operating costs. However, not all projects
have design budgets that justify such analysis. Another ap-
proach is to have the vendor calculate the performance and
energy use at some “off-peak” condition, which may be more
typical of the bulk of the operating hours than its perfor-
mance at the peak load.
As far as the authors are aware, no general agreement exists
on what constitutes a reasonable and consistent off-peak con-
dition with which to test dehumidifier performance and en-
ergy use. The authors have a suggestion that other designers
may wish to consider.
Part-Load Dehumidification Design Conditions
Chapter 27 of the 2001 ASHRAE Handbook—Fundamen-
tals notes that the peak dehumidification design condition
is a useful checkpoint for part-load cooling conditions. That
seems logical, since at the peak moisture, the sensible heat
load is much reduced. Checking a cooling system’s perfor-
mance at that point makes sense, because the calculation
could expose limitations of control system logic or limita-
tions of equipment capacity modulation. The handbook
makes no similar suggestion of a part-load condition for high-
lighting any limitations of dehumidification systems.
We propose a latent part-load design point (the “LPL”) at
which the ventilation load is entirely latent. That is to say,
the point when the outdoor dry bulb is the same as the tem-
perature in the space, so any load from ventilation air in-
volves removing moisture alone. To find out how much
moisture is probable, one can examine the typical hourly
weather for that location, and determine the “most common”
moisture content of the ventilation air when the outdoor dry
bulb temperature is neutral. This produces an LPL design
point below the peak sensible and moisture loads, and as
Figure 5: A two-stage desiccant/mechanical ventilation dehumidifier at 2% dew-point design, and part-load conditions.
ASHRAE Journal|August 2002
27
Dehumidification
such it allows examination of the “more usual” behavior of
the dehumidifier.
Figure 4 shows how one can use TMY weather data to con-
struct this off-peak design point for moisture. TMY weather
data was constructed by the U.S. Department of Energy. It
contains a full year of hourly observations (8,760 hours). The
data were selected from the long-term record, and are repre-
sentative of the typical weather pattern at each location.3
First, the full year’s hourly observations of dry-bulb tem-
perature and humidity ratio are extracted from the TMY record.
Then, the hours are sorted by dry-bulb temperature. Hours
when the temperature is between 74.5°F and 75.5°F (23°C
and 24°C) are selected for further analysis. The mode (the
most common) of the selected humidity ratios is calculated
for that range. The latent part-load condition is then 75°F
(24°C) with the mode of the humidity ratios that occur at that
temperature. Figure 4 shows the results for Miami. The red
horizontal bars on the chart show the number of hours each
humidity ratio occurs when the temperature is between 74.5°F
and 75.5°F (23°C and 24°C). Underneath the bars, the color-
coded dots indicate the binned TMY hourly observations for
all 8,760 hours of a typical year in Miami.
Using the mode of humidity ratios for the selected dry-
bulb temperature range has some advantages. In most loca-
tions, the mode gives higher values than either the mean
(average) or the median (mid-point) of the range. At the mode,
the ventilation air is still likely to carry a moisture load with
respect to the control point in the building. On the other
hand, in high altitude or desert climates, the humidity ratio
mode at 75°F (24°C) is likely to show that the dehumidifier
will seldom operate. In those climates, it may be more appro-
priate to compare offerings based on energy use at the peak
load, since that condition may be most representative of the
hours the system will actually operate.
Figure 5 helps illustrate this point. The 2% dew-point de-
sign value for Phoenix is surprisingly similar to the more
humid climate of Chicago. But at the suggested LPL, it’s
clear that Chicago usually has a moisture load while that is
seldom the case when the outdoor temperature is 75°F (24°C)
in Phoenix.
Figure 5 shows how the answers to the questions suggested
earlier help the designer understand how geography affects a
dehumidification offering. (Note: The results in the table come
directly from one of the manufacturers of the third equipment
alternative: the two-stage mechanical/active desiccant dehu-
midifier. The authors have no means of validating that perfor-
mance data independently. So we suggest this particular
information is most useful for understanding the geographic
performance variation of Type 3 equipment, rather than being
useful for comparisons with competing technologies.)
Consider the difference in part-load performance of this
particular equipment in Atlanta compared to either Hono-
lulu or Chicago. In Atlanta, the part load is still high enough
to require running both compressors in the dehumidifier. So
the total energy does not change. In either Honolulu or Chi-
cago, however, the unit easily achieves the required moisture
removal with a single compressor, so the typical running en-
ergy reduces from 9.8 kWh to 5.9 kWh.
Also, consider the difference in moisture removal from the
space at peak load compared to the latent-part-load condi-
tions. Under Miami peak loads, this particular unit does not
quite bring the outdoor air to a neutral humidity ratio. The
2,000 cfm (944 L/s) of ventilation air still adds about 8 lb/h
(3 kg/h) to the internal moisture load. But at the more com-
mon part-latent-load condition, the equipment dries the in-
coming air deeply enough to remove 17 lb/h (6 kg/h) from
the space. Given this performance at the more frequent part-
load conditions, the designer might consider whether the
cooling system can remove any remaining moisture load dur-
ing the few hours of the peak load condition.
By asking vendors to quantify part-load performance, the
designer obtains a better feel for the typical behavior of the
system with respect to energy consumption and indoor hu-
midity. The answer to the part-load performance question is
also a way to find out if the vendor has really considered how
the equipment will modulate and perform under typical rather
than extreme operating conditions. When 8,760-hour analy-
sis is not practical, quantifying part-load performance at a
single point is a useful way for both the designer and the
manufacturer to better understand what the building’s occu-
pants will experience most of the time.
Summary
The case for dehumidifying the ventilation air is strong
because air carries the largest part of the building’s total mois-
ture load. Given the current focus on humidity control, equip-
ment manufacturers are likely to offer these and other
innovative ventilation dehumidifiers more widely. Part-load
performance analysis is a useful tool to crosscheck a unit’s
typical moisture removal effectiveness compared to its more
brief operation at the peak design condition.
References
1. Henderson, H. 1998. “The impact of part-load air conditioner
operation on dehumidification performance: Validating a latent capac-
ity degradation model.” Proceedings of the 1998 ASHRAE Indoor Air
Quality Conference.
2. Judge, J. 2002. PsycPro™. Psychrometric chart and weather
summary program.
3. Harriman, L.G., G. Brundrett, R. Kittler. 2001. Humidity Con-
trol Design Guide For Commercial and Institutional Buildings.
ASHRAE.
Bibliography
Hickey, D. 2001. “Focus on humidity control.” ASHRAE Journal
43(10):10–11.
Novosel, D. and D. Munn. 2001. “Design phase commissioning
for dehumidification.” HPAC Engineering Magazine October.
56
August 2002|ASHRAE Journal
Ventilation Rates and Health
About the Authors
W
By Olli Seppänen, Fellow ASHRAE, William J. Fisk, P.E., Member ASHRAE, and Mark J. Mendell, Ph.D.
Olli Seppänen is a professor at the Helsinki Uni-
versity of Technology, Laboratory for Heating,
Ventilating and Air Conditioning, Espoo, Finland.
William J. Fisk, P.E., is head of the Indoor Envi-
ronment Department at Lawrence Berkeley Na-
tional Laboratory, Berkeley, Calif.
Mark J. Mendell, Ph.D., is an epidemiologist at
Lawrence Berkeley National Laboratory, Berke-
ley, Calif.
hile ventilation rates do not directly affect occupant health or
perception outcomes, they affect indoor environmental condi-
tions including air pollutant concentrations that may modify the occu-
pants’ health or perceptions. This article summarizes the review by
Seppänen, et al. of current literature on the relationship of ventilation
rates and carbon dioxide concentrations in non-residential and non-
industrial buildings (primarily offices) with the health of the building’s
occupants and with the occupants’ perceptions of indoor air quality
(IAQ). The review aims to provide a better scientific basis for setting
health-related ventilation standards. This summary focuses primarily
on the ventilation rate studies.
personal, job, and most building charac-
teristics are unchanged when ventilation
rates are modified. Some residual con-
founding can occur due to parameters that
may change which may vary among the
experimental periods, such as indoor tem-
perature. The review included only ex-
perimental studies that met study quality
criteria, as described in the original paper.
As a primary indicator of the magni-
tude of ventilation rate, this review used
outdoor airflow rate per person (cfm per
person). This was the most commonly re-
ported ventilation rate metric in the re-
viewed studies, and the metric often used
in codes and standards. In many studies,
only the rate of mechanical outside air
supply was measured, thus, the measure-
ments did not account for additional ven-
tilation caused by air infiltration.
Many studies assessed the association
of ventilation rates with multiple health
or perception outcomes (e.g., influenza
and total respiratory illness) or performed
multiple analyses using different catego-
ries of ventilation rates or different sub-
sets of study data. Consequently, many
studies provided multiple “assessments”
of the associations of ventilation rates
with human outcomes. Therefore, in the
subsequent discussion we often refer to
assessments.
The review considered three human
responses due to their widespread occur-
rence and potentially great economic
impact: communicable respiratory ill-
nesses such as common colds and influ-
enza; sick building syndrome (SBS)
symptoms such as eye, nose and throat
irritation, headache, tight chest, and
wheeze, which decrease when the indi-
vidual leaves the building; and perceived
unacceptability or poor quality of air.
The review included almost 30,000
subjects in 20 ventilation rate studies, and
more than 350 buildings. Most studies
included office workers, but some studies
were performed with special groups in-
cluding army trainees, elderly nursing
home residents, jail inmates, pupils in
schools, and hospital personnel.
Two types of field studies were in-
cluded in the review. In cross-sectional
studies, data on health (or perceived IAQ)
outcomes, ventilation rates, and other
relevant factors that may influence
health or perceived IAQ were collected
from multiple buildings or building
spaces and analyzed with statistical mod-
els. A major weakness of this study de-
sign is that many factors other than
ventilation rates, which vary among
buildings, may influence health out-
comes, confounding the association of
ventilation rate with health outcome.
The criteria for including cross-sec-
tional studies in the review were: at least
three buildings or ventilation zones, sta-
tistical analysis of results, and control in
the statistical analyses for confounding
by personal factors such as gender. Many
of these studies also controlled for po-
tential confounding by some job, build-
ing, and indoor environmental factors.
The second major type of study is an
experimental or intervention study. In one
or more buildings or spaces, the ventila-
tion rate was set sequentially at two or
more values and the health outcomes were
recorded at each ventilation rate. Much
of the potential confounding was elimi-
nated with this type of study. For example,
The following article was published in ASHRAE Journal, August 2002. © Copyright 2002 American Society of Heating, Refrigerating and Air-
Conditioning Engineers, Inc. It is presented for educational purposes only. This article may not be copied and/or distributed electronically or in
paper form without permission of ASHRAE.
ASHRAE Journal|August 2002
57
IEQ
Studies used statistical models to quantify the strength and
statistical significance of the associations between ventila-
tion rates and health outcomes. As a measure of strength of
associations, we use the percentage change in the prevalence
of the health outcome estimated from results presented within
the original papers. When we use the term “statistically sig-
nificant,” it means that a less than 5% probability exists that
the reported association between ventilation rate and a health
outcome is the result of chance.
Results
Communicable respira-
tory illnesses and ventilation
rates. Only three studies of
communicable respiratory ill-
nesses were included in the
review. These studies took
place in a military barracks, a
nursing home, and a jail. All
found a statistically signifi-
cant increase in the preva-
lence of illness in the group
with a lower ventilation rate.
The percentage increases in
respiratory illness with a lower
ventilation rate varied be-
tween 50% and 120%, with
one outlier of 370%. A fourth
study within a set of office
buildings found a statistically significant 53% increase in short-
term absence with lower ventilation rates. Short-term absence
may be a surrogate for communicable respiratory illness.
SBS symptoms and ventilation rates. Twenty of 27 assess-
ments found a statistically significant increase in the preva-
lence of one or more types of SBS symptoms as ventilation
rates decreased. Sixteen of these assessments found a statisti-
cally significant increase in the prevalence of more than half
of the reported types of SBS symptoms. The results of several
studies suggested that the risk of SBS symptoms continues to
decrease as ventilation rates increase above 20 cfm (9 L/s) per
person, the minimum rate for offices in ANSI/ASHRAE Stan-
dard 62-1999, Ventilation for Acceptable Indoor Air Quality.
However, the benefits of increasing ventilation rates above 20
cfm (9 L/s) per person were less consistent than the benefits of
increasing ventilation rates up to 20 cfm (9 L/s) per person.
The percentage increase in SBS symptoms with lower ventila-
tion rates varied widely. In nine assessments, the prevalence of
at least one symptom increased by more than 80%. The results
of one of the largest studies implies that, on average, a 10 cfm (5
L/s) per person increase in ventilation rate would reduce the
prevalence of the most common SBS symptoms by more than
one-third.
Three assessments found a significant increase in the preva-
lence of SBS symptoms with increases in ventilation rate. Each of
these studies took place during winter in a cold dry climate. We
hypothesize that the very low indoor humidity that occurs with
high ventilation rates in such climates may have caused the in-
crease in symptoms.
Perceived IAQ and ventilation rates. Seven of eight studies
found a statistically significant worsening in perceived IAQ as
ventilation rates decreased, while one study had the opposite
finding.
Carbon dioxide studies. The review included 21 carbon di-
oxide concentration studies
involving more than 30,000
subjects in more than 400
buildings. More than half of
the assessments found that a
higher CO2 concentration
was significantly associated
with a worsening of at least
one outcome, generally SBS
symptom prevalence or per-
ceived air quality. As such,
the results of the studies on
the association of CO2 con-
centrations with health and
perceived IAQ outcomes
support the findings of an as-
sociation of ventilation rates
with outcomes.
Discussion and Limitations
This review provides persuasive evidence that health and per-
ceived air quality will usually improve with increased outside
air ventilation. The full paper examines several potential sources
of bias, but identified none likely to explain the overall find-
ings. Nevertheless, there are several important limitations in the
current data and associated knowledge. Most studies were per-
formed in Europe and most were in office buildings. Few studies
have been performed in hot, humid climates. Relatively few
studies of communicable respiratory illness have been reported.
The benefits of increasing ventilation rates above 20 cfm (9 L/s)
per person are less certain than the benefits of increasing venti-
lation rates up to 20 cfm (9 L/s) per occupant. Existing data do
not indicate whether outside air supply per person or per unit
floor area is more strongly associated with health and perceived
IAQ. Finally, the reasons for improved health and perceived air
quality with increased ventilation are uncertain.
Practical Implications
The available data indicate that occupant health and per-
ceived IAQ will usually be improved by avoiding ventilation
rates below 20 cfm (9 L/s) per occupant and indicate that
further improvements in health and perceived IAQ will some-
times result from higher ventilation rates up to 40 cfm (18
e
m
o
c
t
u
O
f
o
r
e
b
m
u
N
r
o
s
e
i
d
u
t
S
s
t
n
e
m
s
s
e
s
s
A
g
n
i
d
n
i
F
r
e
b
m
u
N
y
ll
a
c
it
s
it
a
t
S
g
n
i
n
e
s
r
o
W
)
g
n
i
v
o
r
p
m
I(
r
e
w
o
L
t
a
e
m
o
c
t
u
O
s
e
t
a
R
n
o
it
a
lit
n
e
V
n
i
e
s
a
e
r
c
n
I
t
a
e
m
o
c
t
u
O
r
e
w
o
L
)
r
e
h
g
i
H
(
n
o
it
a
lit
n
e
V
s
e
t
a
R
el
b
a
cin
u
m
m
o
C
y
r
o
t
a
ri
p
s
e
R
r
o
s
s
e
nllI
m
r
e
T
-tr
o
h
S
e
c
n
e
s
b
A
4
)
0
(
4
;
%
3
5
;
%
1
5
o
t
%
0
2
1
;
%
4
9
)
a
/
n
(
%
0
7
3
S
B
S
s
m
o
t
p
m
y
S
7
2
)
3
(
0
2
o
t
%
0
1
ylla
u
s
U
ni
%
0
8
>
;
%
0
0
1
st
n
e
m
s
s
e
s
s
a
9
)
%
0
2
4
o
t
%
4
5
(
s
s
e
L
d
e
vie
c
r
e
P
y
r
o
t
c
a
fsit
a
S
Q
A
I
8
)
1
(
7
%
0
8
1
o
t
%
0
6
)
%
3
5
(
Table 1: Summary of major findings of human outcomes in
reviewed studies.
58
August 2002|ASHRAE Journal
L/s) per person. These findings are relatively consistent for
office buildings located in cold or moderate climates, but
less certain for other building types and climates.
The limitations in the existing data point to several research
needs. Some of the pressing needs include research on the
benefits of increasing ventilation rates above 20 cfm per occu-
pant, research involving schools and retail buildings, and re-
search within hot, humid climates. Because increases in
ventilation may increase building energy consumption, re-
search is also needed to identify practical methods of decreas-
ing minimum ventilation requirements by reducing indoor
pollutant emissions or by increasing the effectiveness of ven-
tilation in controlling pollutant exposures.
Acknowledgments
This review was supported with a grant from the Finnish
Academy and by the Assistant Secretary for Energy Efficiency
and Renewable Energy, Office of Building Technology, State,
and Community Programs, Office of Building Research and
Standards of the U.S. Department of Energy (DOE) under con-
tract No. DE-AC03-76SF00098.
Bibliography
Seppänen O.A., W.J. Fisk, M.J. Mendell. 1999. “Association of
ventilation rates and CO2-concentrations with health and other responses
in commercial and institutional buildings.” International Journal of
Indoor Air Quality and Climate pp. 252-274.
Advertisement in the print edition formerly in this space.
38
August 2002|ASHRAE Journal
Laboratory Low-Pressure
Drop Design
A
By John Weale, P.E., Peter H. Rumsey, P.E., Member ASHRAE, Dale Sartor, P.E., and Lee Eng Lock
laboratory ventilation system isolates and protects occupants from
hazardous fumes and provides the minimum outside air at a com-
fortable temperature. A significantly greater volume of conditioned
makeup air is needed for fume removal than is required for conditioning
the space. A once-through system usually is used due to the high ex-
haust quantity and the desire to isolate laboratories from adjacent spaces.
The high costs of high airflow systems are magnified by the constant
operation found in laboratories. Unfortunately, the common design ap-
proach often does not recognize these unique aspects of laboratories.
where
Q
= airflow in cfm
∆P = system total air pressure
drop, in. w.g.
6,345 = constants factor
pf
= fan power, bhp
Changing one or more of the three vari-
ables in the equation (fan system effi-
ciency, airflow, or system pressure drop)
reduces the amount of energy consumed
by the ventilation system. Table 1 com-
pares opportunities for reducing lab ven-
tilation system power requirements.
Standard design practice usually re-
sults in a fan system efficiency (motor,
drive and fan) of around 62% or less.
Careful selection of a direct drive fan
and using high efficiency motors can
push that efficiency up to 70% to 75%,
resulting in a power reduction of about
15% at best. Conventional design meth-
ods already optimize the fan efficiency.
Little opportunity exists for further en-
ergy reduction.
The single design decision with the larg-
est potential energy savings is minimiz-
ing the exhaust volume. Typically, a
variable volume hood and exhaust sys-
tem are used, although low face velocity,
constant volume hoods can offer the same
benefits. A 25% reduction in average ex-
haust airflow (using a variable air volume
system) results in about a 58% reduction
in the fan power required. This is based on
the fan laws’ cube relationship (assuming
similar fans of the same diameter).1 Actual
fan energy savings are slightly lower, but
the savings suggested by the fan law are a
reasonable first estimate of potential en-
ergy reduction. Significant additional en-
ergy savings are realized by a 25%
reduction in the air that is conditioned.
An often-overlooked system param-
eter that offers the greatest potential for
energy savings is the system air pres-
sure drop. It is common for laboratory
buildings to have a supply and exhaust
system combined total air pressure drop
of 10 in. w.g. (2488 Pa) or more. As indi-
cated by the fan power equation, this
high-pressure drop consumes a lot of
power. Implementing creative low-pres-
sure drop design through the system can
Figure 1 shows a breakdown of a typi-
cal laboratory building’s electricity use
(based on a DOE-2 model of a baseline
laboratory building using Billings,
Mont., hourly weather data). In this ex-
ample, the ventilation system uses
slightly more than 50% of the building’s
total energy. Thus, a 15% reduction in
the electricity consumption of the venti-
lation system saves more electricity than
eliminating all lighting. This article dis-
cusses saving energy by reducing the
ventilation system air pressure drop.
Ventilation Energy Use in Detail
The ventilation system’s power require-
ments in Figure 1 represent the combined
supply and exhaust fan power (the natural
gas heating is not represented). This fan
power can be estimated by Equation 1:
f
p
P
Q
=
×
×
×
∆
×
drive
motor
fan
6,345
η
η
η
About the Authors
John Weale, P.E., is a senior engineer with Rumsey
Engineers, Oakland, Calif.
Peter H. Rumsey, P.E., is a principal with
Rumsey Engineers, Oakland, Calif.
Dale Sartor, P.E., is a researcher at Lawrence
Berkeley National Laboratory, Berkeley, Calif.
Lee Eng Lock is technical director at Electric
Eye, Pte. Ltd., Singapore.
The following article was published in ASHRAE Journal, August 2002. © Copyright 2002 American Society of Heating, Refrigerating and Air-
Conditioning Engineers, Inc. It is presented for educational purposes only. This article may not be copied and/or distributed electronically or in
paper form without permission of ASHRAE.
ASHRAE Journal|August 2002
39
Laboratory Ventilation
Typical Lab
Cooling
24%
Boiler, Pumps, Misc.
4%
Lights
7%
Lab Equipment
13%
Ventilation
52%
•
•
•
•
•
reduce the ventilation energy by 30% to 65%. Several labo-
ratory ventilation system design considerations that are im-
portant to reducing pressure drop, energy use and cost are
discussed next.
Air Handlers — Low Face Velocity Design Benefits
Traditional office building design often sizes the air han-
dler based on a face velocity of 500 fpm (2.5 m/s). Originally,
this approach may have been intended to achieve low first
cost and acceptable lifetime energy cost in systems that oper-
ate for less than 4,300 hours a year. For laboratory units that
operate 8,760 hours per year, this convenient rule of thumb
results in unnecessarily large energy costs.
Selecting a lower design face velocity reduces the pressure
drop of the air-handling unit and the proportional energy con-
sumption. As shown in Figure 2, reducing face velocity de-
creases the power requirement to the square of the velocity
reduction. For example, reducing face velocity to 50% de-
creases the fan power requirement to about 25%, a 75% reduc-
tion. Using a lower row-count, lower pressure drop coil can
achieve additional pressure drop savings.
Standard arguments against reducing face velocity include
that the first cost of a “bigger” air-handling unit is too high
and that the unit requires too much floor space or additional
ceiling height. These arguments are often invalid.
First cost. The 500 fpm (2.5 m/s) “standard” is a carryover
from the sub-5,000 hour per year operation of a typical office
air handler. The lifetime energy consumption costs of a labo-
ratory system are double those of an office air handler based
on hours of operation alone (not even considering the higher
pressure drop). Also, a lower face velocity unit uses less en-
ergy and adds little, if any, first cost to a properly designed
laboratory makeup air unit.
Although lowering the face velocity requires a larger, and
therefore, more expensive enclosure, the reduced energy re-
quirement decreases the cost of most of the other components.
The coil has double the surface area, but only half the rows,
resulting in a minimal cost increase. The fan motor size in a
typical system can be reduced by 25% to 50% due to the lower
pressure drop in the air handler. Often, the fan wheel rpm and
specification can be dropped down by one class rating to a
lighter construction, lower cost wheel. A lower horsepower fan
motor saves money, as does a smaller variable frequency drive,
and smaller wiring and circuits required to supply the motor.
The larger face area coil allows for a closer approach, permit-
ting a higher chilled water temperature. A 5°F (2.7°C) increase
in the chilled water temperature usually improves chiller effi-
ciency by more than 5%. This often lowers the chiller’s first cost
and always lowers operating costs. More filters are required to
cover the greater face area, but the filter change interval can be
extended by a proportional amount, resulting in no additional
filter cost on an annual basis. Longer intervals between filter
changes reduce maintenance costs. When these effects are con-
sidered, the first cost increase of an “oversized” low face veloc-
ity air handler versus a standard unit can be negligible, if not a
savings, and the operating cost reductions are substantial.
Floor space. The additional floor space required by a lower
face velocity air handler is typically small. The air handler
represents a significant amount of the system pressure drop
in a single, relatively compact component. The air handler,
with the internal filtration and coils, represents more than
25% of the total supply and exhaust system pressure drop, or
v = 250 fpm (1.25 m/s)
∆P < 0.2 in. w.c. (50 Pa)
Same Size Coil, Cut in Half
(Doubled Surface Area)
Low Face Velocity Cooling Coil for AHU
1. Standard coil design is 500 fpm (2.5 m/s).
2. Cutting coil in half gives double the face area, half the velocity,
and a quarter of the ∆P.
3. Filters, dampers, dehumidifiers similarly reduce ∆P by four times.
This increases filter life, decreases by-pass leakage through filter
frames and media, and improves aerodynamics through all elements.
4. Fans are much lower ∆P, less horsepower, less vibration and
noise, and lower rpm; hence, better bearing life; smaller, cheaper
VFD; cheaper casing; and reduced leakage.
v = 500 fpm (2.5 m/s)
∆P = 0.8 in. w.c. (200 Pa)
12 Rows
6 Rows
Figure 1: Laboratory building electricity use.
Figure 2: Low face velocity coils.
40
August 2002|ASHRAE Journal
t
n
e
n
o
p
m
o
C
d
r
a
d
n
a
t
S
d
o
o
G
r
e
tt
e
B
r
el
d
n
a
H
ri
A
ytic
o
le
V
e
c
a
F
0
0
5
0
0
4
0
0
3
r
el
d
n
a
H
ri
A
p
o
r
D
e
r
u
s
s
e
r
P
.
g
.
w
.
ni
5
.
2
.
g
.
w
.
ni
5
.
1
.
g
.
w
.
ni
5
7
.
0
y
r
e
v
o
c
e
R
t
a
e
H
e
civ
e
D
p
o
r
D
e
r
u
s
s
e
r
P
.
g
.
w
.
ni
1
.
g
.
w
.
ni
6
.
0
.
g
.
w
.
ni
5
3
.
0
l
o
rt
n
o
C
V
A
V
s
e
civ
e
D
p
o
r
D
e
r
u
s
s
e
r
P
t
n
a
ts
n
o
C
A
/
N
,
e
m
ul
o
V
cirt
e
m
ul
o
V
,
g
nik
c
a
r
T
.
g
.
w
.
ni
3
.
0
–
6
.
0
e
r
u
s
e
r
P
w
o
l
F
/lait
n
e
r
e
ffi
D
,t
n
e
m
e
r
u
s
a
e
M
.
g
.
w
.
ni
1
.
0
e
n
o
Z
e
r
u
t
a
r
e
p
m
e
T
sli
o
C
l
o
rt
n
o
C
p
o
r
D
e
r
u
s
s
e
r
P
.
g
.
w
.
ni
5
.
0
.
g
.
w
.
ni
3
.
0
.
g
.
w
.
ni
5
0
.
0
yl
p
p
u
S
la
t
o
T
n
r
u
t
e
R
d
n
a
k
r
o
w
t
c
u
D
p
o
r
D
e
r
u
s
s
e
r
P
.
g
.
w
.
ni
4
.
g
.
w
.
ni
5
2
.
2
.
g
.
w
.
ni
2
.
1
k
c
a
t
S
ts
u
a
h
x
E
d
n
a
m
fc
p
o
r
D
e
r
u
s
s
e
r
P
.
g
.
w
.
ni
7
.
0
llu
F
w
o
lF
n
g
is
e
D
e
rit
n
E
h
g
u
o
r
h
T
,
m
e
ts
y
S
ts
u
a
h
x
E
t
n
a
ts
n
o
C
e
m
ul
o
V
.
g
.
w
.
ni
7
.
0
llu
F
w
o
lF
n
g
is
e
D
d
n
a
n
a
F
h
g
u
o
r
h
T
,yln
O
k
c
at
S
V
A
V
h
ti
w
m
e
ts
y
S
s
s
a
p
y
B
.
g
.
w
.
ni
5
7
.
0
fla
H
g
ni
g
a
r
e
v
A
,
w
o
lF
n
g
is
e
D
e
h
t
h
ti
w
m
e
ts
y
S
V
A
V
s
k
c
a
t
S
el
p
itlu
M
l
o
rt
n
o
C
e
si
o
N
)
s
r
e
c
n
eli
S
(
.
g
.
w
.
ni
1
.
g
.
w
.
ni
5
2
.
0
.
g
.
w
.
ni
0
l
a
t
o
T
.
g
.
w
.
n
i
7
.
9
.
g
.
w
.
n
i
2
.
6
.
g
.
w
.
n
i
2
.
3
r
e
t
e
m
a
r
a
P
r
o
f
l
a
it
n
e
t
o
P
l
a
c
i
p
y
T
y
g
r
e
n
E
n
o
it
a
lit
n
e
V
s
u
s
r
e
V
s
g
n
i
v
a
S
n
g
i
s
e
D
l
a
n
o
iti
d
a
r
T
t
n
e
m
m
o
C
m
e
ts
y
S
n
a
F
y
c
n
eiciff
E
%
5
1
o
t
%
5
la
n
o
iti
d
a
r
T
,lait
n
e
t
o
P
r
o
ni
M
K
O
s
e
o
D
n
e
tf
O
n
g
is
e
D
w
o
lfri
A
%
0
6
o
t
%
0
ts
u
a
h
x
E
d
n
a
yl
p
p
u
S
V
A
V
d
n
a
n
a
F
g
i
B
r
e
ff
O
s
m
e
ts
y
S
s
g
niv
a
S
y
g
r
e
n
E
g
nin
o
iti
d
n
o
C
t
n
e
d
n
e
p
e
D
;
w
o
l
F
t
n
a
ts
n
o
C
r
e
v
O
)
ytis
r
e
vi
D
(
e
g
a
s
U
ytilic
a
F
n
o
ri
A
m
e
ts
y
S
e
r
u
s
s
e
r
P
p
o
r
D
%
5
6
o
t
%
0
3
ni
stlu
s
e
R
n
g
is
e
D
la
n
o
iti
d
a
r
T
e
g
r
a
L
;s
m
e
ts
y
S
y
r
o
t
a
r
o
b
a
L
r
o
o
P
ni
el
b
is
s
o
P
e
r
A
s
n
o
it
c
u
d
e
R
s
a
e
r
A
y
n
a
M
about half of the supply system pressure drop. Reducing the
face velocity in a typical 6 ft 8 in. (2 m) height, 20,000 cfm
(9400 L/s) air-handling unit by 25% increases the width of
the unit by only about 2 ft (0.6 m), requiring perhaps an
additional 50 ft2 (5 m2) of mechanical floor space (assuming
that the height cannot be increased at all). The architectural
impact of a larger face area air handler can be negligible
when incorporated from the initial design stages.
Each laboratory design requires careful evaluation to mini-
mize the air handler face velocity and floor space. In some
designs, the interstitial space for utilities and maintenance
access can provide additional space for air handlers. Angled
coils and filter racks can maximize the use of available space
to reduce air handler face velocities. If clear space is allowed
for coil pull or replacement, the use of split coils can allow for
a 50% increase in face area.
Heat Recovery Device Selection
A heat recovery system is often an attractive option in all
but the most moderate climates, due to the once-through op-
eration of laboratory ventilation systems. A properly operat-
ing heat recovery system uses the exhaust airflow to preheat
the supply air in the winter and precool it in the summer. Four
commonly used heat recovery systems are heat recovery wheel,
flat plate air-to-air heat recovery device, heat pipes or a run-
around coil. Any thorough evaluation of cost savings from
heat recovery must consider the additional fan costs associ-
ated with the pressure drop through the device. While the fo-
cus here is the pressure drop cost aspect of an energy recovery
system, other design issues such as corrosion and crossover
contamination also require evaluation.
A heat recovery system was analyzed in some detail at the
request of the architect2 for the recent EPICenter project, a
high-efficiency laboratory building designed for Montana
State University. With a design exhaust quantity of 44,000
cfm (20 760 L/s) and a design outside air temperature of –20°F
(–29°C), heat recovery was an important part of the design.
The savings from a flat plate heat exchanger were compared to
a runaround coil, using a typical year of hourly weather data.
After accounting for the relative fan energy and pumping
energy costs, the glycol-based runaround coil offered slightly
better energy savings, despite having a lower peak heat recov-
ery effectiveness. The runaround coil offered a peak effective-
Table 1: Opportunity ranges for reducing ventilation energy
requirements.
Figure 3: Low cost, low-pressure drop laboratory supply
ducting integrated with atrium space.2
\* in. w.g. × 248.8 = Pa
Table 2: Summary of typical, good and better air pressure
drop ranges on a component basis.\*
ASHRAE Journal|August 2002
41
Laboratory Ventilation
ness of about 60%, compared to a flat plate system with a peak
effectiveness of 80%. In this case, the superior effectiveness of
the flat plate system could not overcome the fan energy cost
associated with the flat plate system. The mechanical space
available in this particular design did not permit a low-pres-
sure drop implementation of a flat plate system, which requires
crossing the supply and exhaust ductwork.
VAV Control Device Options
As discussed earlier, as a variable flow supply and exhaust
system reduces the airflow, the fan power required is reduced
by approximately the cube of the flow reduction. The large
energy cost of constant volume systems in a 100% outside air
laboratory application has made laboratories a good market
for variable flow exhaust systems.
When selecting a variable flow system, the energy cost
impact in the form of supply and exhaust air pressure drop
should be among the factors evaluated. The airflow control
valves or dampers used in variable flow systems vary in their
air pressure drop from about 0.60 in. w.g. to about 0.05 in.
w.g. (149 Pa to 12 Pa). Based on the fan power equation dis-
cussed earlier, a 0.25 in. w.g. (62 Pa) pressure difference on
the supply and exhaust side, a total pressure drop of 0.5 in
w.g. (124 Pa), equates to roughly 580 kWh per year per 6 ft
(1.8 m) hood. Over an entire lab facility, the extra energy
usage adds up quickly.
Zone Temperature Control Issues
Since the airflow to a laboratory space is dictated by the
exhaust or pressurization requirements of the space, variable
airflow cannot be used for temperature control. The typical
method to provide zone temperature control is to provide a
zone reheat coil and a zone cooling coil. The disadvantage of
this configuration is the pressure drop incurred by the zone
coil(s) 8,760 hours a year.
Several ways exist to minimize the air pressure drop cost of
zone coils. A good approach is to lower the coils’ pressure
drop, for the same general reasons as discussed for air handlers.
The better approach is to remove the zone coils from the pri-
mary supply. Several design options allow this, including ra-
diant floors and ceilings, baseboard radiators, fan coils in the
space and/or providing a low-pressure drop coil bypass.
There are a number of design issues to watch when imple-
menting these strategies. The controls system and algorithms,
including supply air temperature reset and variable speed fan
control, are important aspects of efficient operation. For ex-
ample, if the supply air temperature is not reset, the reheat
load may exceed the capacity of a radiant system during low
load periods. Another example would be a zone coil bypass
that would have no savings if the supply fan is controlled to a
constant static setpoint, causing the zone flow control damper
to add back the pressure drop of the bypassed zone coil.
Ductwork Pressure Drop
One simple measure to reduce the ductwork pressure drop,
and cost, is to manifold fume hoods. Combined with a variable
air volume fume hood system, connecting all the hoods to a
common exhaust duct allows for significant energy savings
by taking advantage of diversity. Manifolding exhaust is also
essentially a prerequisite for both a heat recovery system and
the most efficient exhaust fan and stack options. A manifold
system is also typically cheaper to construct and maintain
than a configuration with a separate fan for every hood.
Another simple measure, often discarded due to assumed cost,
is to specify larger, more direct, lower pressure drop ductwork.
The incremental cost of larger ductwork is often exaggerated. A
small increase in duct diameter has a large impact on the pres-
sure drop. The pressure drop decrease is approximately propor-
tional to the inverse of the duct diameter to the fifth power, so
substituting an 18 in. (457 mm) duct for a 16 in. (406 mm) duct
decreases the pressure drop by more than 40%.
Lower pressure drop design can reduce the complexity of
ductwork, reduce duct runs and use fewer fittings. With the
cooperation of the project architect, shorter, more direct lay-
outs can save both energy and first cost. For the Montana State
EPICenter laboratory building design, supply ducts were in-
corporated into the architecture as vertical elements in the
atrium space,2 as seen in Figure 3. This allowed for a short,
direct run of large diameter, low-pressure drop ducting to sup-
ply the lab spaces. Close cooperation with the architect is
crucial to developing a low-pressure drop design in the com-
mon situation where shaft and above ceiling space is limited.
Considering the cost impacts of lower pressure drop duct
design, construction management efficiencies can be gained
from selectively upsizing all small ductwork to a common
intermediate size, which reduces pressure drop and results in
fewer sizes of ductwork and fittings in a project. The flexibil-
ity of a laboratory space is also improved by using low-pres-
sure drop design. If a future space use requires a larger quantity
of ventilation air, undersized ductwork is typically more diffi-
cult to deal with than adding additional air handler capacity
or increasing the heating and cooling equipment capacity.
Exhaust Stack Opportunities
Laboratory exhaust requires a stack or some other measure
(such as dilution and/or a high velocity discharge) to elimi-
nate recirculation of potentially toxic contaminants. To ensure
adequate dilution of the exhaust before it can re-enter an
occupied area, it must be ejected at a significant height
and/or at a high velocity. Even when a tall stack is used, a
high exit velocity of 2,000 to 3,000 fpm (10 to 15 m/s) (a
velocity pressure of 0.25 to 0.56 in. w.g. [62 to 139 Pa]) is
usually recommended.3
There is little opportunity to minimize the pressure drop in
the stack itself; the opportunity to reduce fan energy is in
implementing a variable exhaust flow. Varying the exhaust
42
August 2002|ASHRAE Journal
flow through the stack is difficult since a minimum exit ve-
locity and volume must be maintained. Reducing the flow
could result in an unacceptably low exit velocity and vol-
ume. The common work-around to this problem is reduce flow
through the building exhaust system, but introduce dilution
air just prior to the exhaust fan as required to maintain a con-
stant flow through the exhaust stack. This allows for a lower
flow of conditioned air through the overall building ventila-
tion system, but incurs an energy penalty from increasing the
volume of air that must be expelled through the stack and
released at 2,000 to 3,000 fpm (10 to 15 m/s).
A simple alternative method is to have multiple fans, each
with a dedicated stack, drawing from a common exhaust ple-
num. As the exhaust volume demand from the space drops,
fans with their dedicated stacks are staged off. Motorized or
flow actuated backflow dampers are used to minimize leakage
through shut-off stacks back into the plenum. Reducing the
number of stacks in use allows for a safe exit velocity to be
maintained without needing a constant high volume flow
through the exhaust system.
A staged exhaust stack approach was successfully used in a
retrofit performed at the U.S. Department of Agriculture Salin-
ity Laboratory in Riverside, Calif., where fume hoods were
converted in groups of four from individual dedicated fans
and exhausts to a common manifold.4 The pre-existing ex-
haust fans, one for each of the four hoods per manifold, drew
from the common manifold and were staged as required. Each
constant volume flow fan had its own dedicated exhaust stack.
Therefore, on an individual stack basis, the operating volume
flow and exit velocity were constant. Fan staging was used to
vary both the airflow and the total operating exhaust stack
outlet area (the number of operating stacks) as the exhaust
flow varied with hood usage. A pneumatic damper was used to
close off stacks that were not in use, while the fan location
kept the common plenum under negative pressure, ensuring
that any leakage past the stack shutoff damper was outside air
into the plenum rather than fumes leaking out of the stack.
Conclusion
Table 2 sums up the impact that good and better design
practices can have on the design of a laboratory ventilation
system. The ventilation system is a large consumer of energy
in a laboratory building, and opportunities for dramatic and
cost-effective improvements are available. The values in Table
2 offer some guidelines for evaluating the air pressure drop of
laboratory ventilation systems. Pressure drop is frequently
neglected in ventilation design, to the detriment of economi-
cal facility operation.
In many laboratory buildings, the pressure drop of the ven-
tilation system is directly responsible for the majority of the
facility’s energy usage. Significant pressure drop reductions
can be achieved by making pressure drop a priority in the
design of the ventilation system and using good design prac-
tice. Lower pressure drop systems directly contribute to more
efficient and more economical laboratories, with the potential
for reductions of 25% or more in overall building electricity
use. These efficient design techniques can be implemented
with no compromises or limitations on the facility operation,
offering good energy savings through good design.
Acknowledgments
This article is based on a paper commissioned by Lawrence
Berkeley National Laboratory, “How Low Can You Go? Low-
Pressure Drop Laboratory Design.” The authors wish to thank
BNIM Architects, Kansas City, Mo., for the EPICenter render-
ing used in Figure 3.
References
1. 2000 ASHRAE Handbook—HVAC Systems and Equipment, ch. 18.
2. BNIM Architects, Kansas City, Mo.
3. 1999 ASHRAE Handbook — Applications, ch. 43.
4. Lunneberg, T. 1998. High-Efficiency Laboratory Ventilation Ben-
efits and Opportunities. E Source Tech Update, March.
Advertisement in the print edition formerly in this space.
September 2002
ASHRAE Journal
49
About the Authors
HVAC Characteristics
And Occupant Health
R
ecently, increasing health complaints among workers in indoor, non-
industrial environments have prompted research to identify fac-
tors associated with these complaints. This article summarizes a study,1,2
based on surveys including 2,435 workers in 80 office buildings, of the
associations between HVAC design and maintenance characteristics
or building maintenance characteristics and work-related lower respi-
ratory symptoms, allergic symptoms, and asthma development.
conducted between April and July 1993.
This analysis includes data from 80 of
the 105 office buildings evaluated, with
complete, correctly collected data.
Among the 2,435 respondents provid-
ing health questionnaire data, 814 (34%)
were male, 1,607 (66%) were female, and
1,304 (54%) were non-smokers. Respon-
dents ranged in age from less than 20
years to more than 60 years. Overall, they
had worked a median of four years in the
office building, although this time var-
ied between less than a year to 35 years.
A “work-related symptom” was de-
fined as one reported at least once per
week in the previous four weeks that
improved when the employee was away
from the work site. Two symptom groups
were defined. The “multiple lower res-
piratory symptom” group required hav-
ing at least three of the following
work-related symptoms: shortness of
breath, cough, chest tightness, and
wheezing. The “multiple allergic symp-
tom” group required all three of the fol-
lowing: sneezing, eye irritation, and
stuffy/runny nose/nasal congestion.
Diagnosis of asthma by a physician af-
ter the respondent began work in the
building was determined.
Certain HVAC and building character-
istics, e.g., poor drainage from coil drain
pans, as noted by NIOSH staff during
walk-through surveys, were considered
potential risk factors or protective fac-
tors for health outcomes. These charac-
teristics were included as variables in
statistical analysis models. This summary
discusses variables related to HVAC sys-
tem design and maintenance, and build-
ing maintenance.
The statistical models determined the
strength and statistical uncertainty of as-
sociations between health outcomes and
the building and HVAC characteristics.
The models calculate values of relative
risk (RR). The RR represents the magni-
tude of the increase (or decrease) in the
prevalence of a health outcome among
occupants of buildings with particular
HVAC or building characteristics, rela-
tive to the prevalence of the health out-
come in buildings without that HVAC or
By W.K. Sieber , M.R. Petersen, L.T. Stayner, R. Malkin, M.J. Mendell, K.M. Wallingford, T.G. Wilcox,
M.S. Crandall, and L. Reed
Methods
Study data were collected in the Health
Hazard Evaluations (HHE) program of the
U.S. National Institute for Occupational
Safety and Health (NIOSH). Following
publicity from an October 1992 national
television news broadcast, NIOSH re-
ceived many requests for HHEs in indoor
work environments. Limited resources of
the HHE program allowed evaluations of
160 buildings, selected from 500 re-
quests received by February 1993. The
primary evaluation area typically was a
floor or section of the building of con-
cern to the evaluation requesters.
The environmental evaluation con-
sisted of an observational walk-through
survey, with completion of information
checklists regarding the entire building,
the evaluation area, and the components
of the HVAC systems. In addition, health
questionnaires were completed by all
occupants present in the evaluation area
on the day of the survey. All symptom
data were self-reported. Evaluations were
W.K. Sieber, M.R. Petersen, L.T. Stayner, R.
Malkin, M.J. Mendell, K.M. Wallingford and
L. Reed are with the U.S. National Institute for
Occupational Safety and Health (NIOSH), Cin-
cinnati. T.G. Wilcox is with the Food and Drug
Administration, Washington, D.C. M.S. Crandall
is with M.S. Crandall Group, Cincinnati.
The following article was published in ASHRAE Journal, September 2002. © Copyright 2002 American Society of Heating, Refrigerating and Air-
Conditioning Engineers, Inc. It is presented for educational purposes only. This article may not be copied and/or distributed electronically or
in paper form without permission of ASHRAE.
50
ASHRAE Journal
September 2002
building characteristic. The models produced values of RR
adjusted for the effects of age and gender. As examples, an RR
of 1.5 indicates that the prevalence of the health outcome is
increased by 50% in buildings with the risk factor, while an
RR of 0.7 indicates that the prevalence of the health outcome
is decreased by 30% in buildings with the risk (or protection)
factor. To convey results using familiar terminology, results
are presented as percent increases or percent decreases in preva-
lence of health outcomes.
Suspected risk (or protection) factors will sometimes be
associated by chance with increased or decreased health out-
comes in the sample included in the study (in this case, 80
office buildings), despite the absence of an association in
the larger population (in this case, all office buildings). Con-
sequently, the statistical models that calculated values of RR
also calculated the probabilities that the observed associa-
tions were merely chance associations. The results presented
in Table 1 include only increases or decreases in health out-
comes that have a 10% or smaller probability of being the
result of chance (denoted by p ≤ 0.10). For most of these
results a 5% or smaller probability exists that the increase or
decrease in the health outcome is due to chance (p ≤ 0.05).
Results
Lower Respirator
Lower Respirator
Lower Respirator
Lower Respirator
Lower Respiratory Symptoms
y Symptoms
y Symptoms
y Symptoms
y Symptoms
Fifteen HVAC variables hypothesized to be risk factors were
associated (p ≤ 0.10) with 60% to 210% increases in prevalence
of lower respiratory symptoms. Most of these HVAC conditions
were indicators of debris, moisture, or other pollutant sources
within 25 ft (7.6 m) of the outside air intake of the HVAC system
or within the HVAC system. The two HVAC conditions most
associated with increased lower respiratory symptoms were de-
bris in the outside air intake and poor or no drainage from the
cooling coil drain pan. Three building maintenance variables
were associated (p ≤ 0.10) with a reduced prevalence of lower
respiratory symptoms: daily vacuuming; application of interior
pesticides; and monthly floor stripping and waxing.
Allergic Symptoms
Allergic Symptoms
Allergic Symptoms
Allergic Symptoms
Allergic Symptoms
A cooling tower was associated (p ≤ 0.10) with a 70% reduc-
tion in allergic symptoms. Three HVAC maintenance variables
(no test and balance report, poor HVAC cleanliness, ductwork
never cleaned) and two building maintenance variables (daily
surface dusting, application of interior pesticides) were associ-
ated (p ≤ 0.10) with 30% to 80% increases in allergic symptoms.
Advertisement in the print edition formerly in this space.
IEQ
September 2002
ASHRAE Journal
51
y
r
o
g
e
t
a
C
e
l
b
a
ir
a
V
n
i
e
s
a
e
r
c
n
I
e
l
p
itl
u
M
r
e
w
o
L
y
r
o
t
a
ri
p
s
e
R
s
m
o
t
p
m
y
S
e
s
a
e
r
c
n
I
e
l
p
itl
u
M
n
I
c
i
g
r
e
ll
A
s
m
o
t
p
m
y
S
n
i
e
s
a
e
r
c
n
I
a
m
h
t
s
A
r
e
tf
A
d
e
s
o
n
g
a
i
D
k
r
o
W
g
n
i
n
n
i
g
e
B
s
g
n
i
d
li
u
B
n
I
C
A
V
H
n
g
i
s
e
D
ri
A
r
o
o
d
t
u
O
n
i
h
ti
W
e
k
a
t
n
I
:f
o
tf
5
2
g
ni
d
n
a
t
S
r
e
t
a
W
%
0
3
1
—
—
st
n
e
V
ts
u
a
h
x
E
%
0
4
1
—
—
st
n
e
V
y
r
a
tin
a
S
%
0
2
1
—
—
r
e
w
o
T
g
nil
o
o
C
—
%
0
7
–
—
ciff
a
r
T
elcih
e
V
%
0
8
—
—
h
s
a
r
T
r
e
ts
p
m
u
D
%
0
1
1
—
—
C
A
V
H
e
c
n
a
n
e
t
n
i
a
M
o
N
d
e
l
u
d
e
h
c
S
r
e
l
d
n
a
H
ri
A
n
o
it
c
e
p
s
n
I
%
0
0
1
—
—
g
n
it
s
e
T
o
N
d
n
A
g
n
i
c
n
a
l
a
B
tr
o
p
e
R
e
l
b
a
li
a
v
A
—
%
0
8
—
e
t
a
l
u
c
itr
a
P
n
o
it
a
rtli
F
:
m
e
t
s
y
S
—
—
—
t
o
N
s
r
e
tli
F
ni
e
r
u
c
e
S
e
c
al
P
%
0
2
1
—
—
s
r
e
tli
F
ytri
D
%
0
9
—
%
0
0
1
C
A
V
H
\*
s
s
e
n
il
n
a
e
l
C
%
0
8
%
0
3
—
C
A
V
H
:
n
o
iti
d
n
o
C
e
d
is
n
I
sir
b
e
D
e
k
a
t
n
I
ri
A
%
0
1
2
—
%
0
0
1
ni
tri
D
/
e
u
d
is
e
R
s
n
a
P
nia
r
D
%
0
6
—
—
o
N
r
o
r
o
o
P
m
o
rf
e
g
a
nia
r
D
s
n
a
P
%
0
0
2
—
—
k
r
o
w
t
c
u
D
ytri
D
%
0
1
1
—
—
f
o
e
c
n
e
s
e
r
P
n
i
e
r
u
t
s
i
o
M
m
e
t
s
y
S
C
A
V
H
%
0
2
1
—
—
k
r
o
w
t
c
u
D
ri
A
r
e
v
e
N
d
e
n
a
e
l
C
%
0
8
1
%
0
8
%
0
4
–
g
n
i
d
li
u
B
e
c
n
a
n
e
t
n
i
a
M
e
c
a
fr
u
S
y
li
a
D
g
n
i
n
a
e
l
C
n
o
it
u
l
o
S
h
ti
W
—
—
%
0
5
–
y
li
a
D
g
n
i
m
u
u
c
a
V
%
0
5
–
—
—
e
c
a
fr
u
S
y
li
a
D
g
n
it
s
u
D
%
0
4
–
%
0
3
%
0
5
–
r
o
ir
e
t
n
I
s
e
d
i
c
it
s
e
P
n
e
e
B
e
v
a
H
d
e
il
p
p
A
%
0
5
–
%
0
5
—
r
o
o
l
F
d
n
a
g
n
i
p
p
irt
S
e
n
o
D
g
n
i
x
a
W
y
l
h
t
n
o
M
%
0
6
–
—
—
n
o
it
a
v
o
n
e
R
g
n
i
d
u
l
c
n
I
f
o
n
o
it
a
ll
a
t
s
n
I
ll
a
w
y
r
D
w
e
N
t
s
a
L
n
i
h
ti
W
s
k
e
e
W
e
e
r
h
T
—
—
%
0
5
1
,r
e
nil
d
n
u
o
s
ytri
d
,r
el
d
n
a
h
ria
yts
u
d
:
m
e
ts
y
s
C
A
V
H
e
h
t
ni
s
n
o
iti
d
n
o
c
0
1
f
o
y
n
A
\*
tri
d
/
e
u
d
is
e
r
,sli
o
c
ytri
d
,r
e
nil
d
n
u
o
s
tsi
o
m
,
e
k
a
t
ni
ria
e
d
is
ni
sir
b
e
d
f
o
e
c
n
e
s
e
r
p
ytri
d
r
o
,k
r
o
w
t
c
u
d
tsi
m
r
o
ytri
d
,s
n
a
p
nia
r
d
m
o
rf
e
g
a
nia
r
d
o
n
/r
o
o
p
,s
n
a
p
nia
r
d
ni
.r
e
nil
t
c
u
d
Table 1 (right): Increases and decreases in health outcomes
associated with variables of HVAC design and maintenance
and building maintenance. The table lists only increases or
decreases that have a 10% or smaller probability of being
chance findings. When there is a 5% or smaller probability
that the increase or decrease in the health outcome is a chance
finding, the increase or decrease is shown in bold type.
Asthma
Asthma
Asthma
Asthma
Asthma
Two HVAC maintenance variables (dirty filters, debris in
outside air intake) and one building maintenance variable (re-
cent renovation including new drywall) were associated (p ≤
0.10) with 100% to 150% increases in asthma diagnosed after
beginning work in the building. Three variables (ductwork
never cleaned, daily surface cleaning with solution, daily sur-
face dusting) were associated with a decrease in asthma diag-
nosed after beginning work in the building.
Limitations
When considering the results of this study, it is important to
remember that an association does not prove causation and that
some of the reported associations are still likely to be chance
associations, e.g., if one performs 100 statistical tests, ten chance
associations with p ≤ 0.1 would be expected. In fact, some of the
findings are contrary to expectations. For example, it seems
Advertisement in the print edition formerly in this space.
IEQ
September 2002
ASHRAE Journal
52
unlikely that a renovation including new drywall within the last
three weeks could cause an increase in asthma diagnosis, since
medical examinations and diagnoses for asthma would usually
take more than three weeks. Some findings are apparently con-
tradictory, e.g., air ductwork never cleaned is associated with an
80% increase in allergy symptoms and a 40% decrease in asthma
diagnosis, an apparently contradictory set of findings since al-
lergy underlies most cases of asthma.
Another limitation is that the analyses did not account for
correlation among risk factors. Many of the risk factors in this
analysis existed in combination with multiple other risk fac-
tors, as is commonly found in investigations of complaint build-
ings. For example, in the 19 buildings with no scheduled air
handler inspections, lack of cleanliness in the HVAC system
was noted in 17 buildings, problems with the particulate fil-
tration system were noted in 14 buildings, testing and balanc-
ing reports were not available in seven buildings, and the air
ductwork had never been cleaned in six buildings.
Other limitations are mentioned in the study’s papers.1,2
Interpretation of Results
Despite these limitations, this study identified many suspected
risk (or protection) factors. It is unlikely that such a large num-
ber of relatively strong associations are the result of chance. The
findings of this study suggest that adverse health outcomes
among building occupants may be reduced through improve-
ments in HVAC system design and maintenance and by main-
taining outside air intakes distant from potential pollutant
sources. Consequently, the overall results of this study provide
support for the implementation of available guidelines for main-
tenance and design of HVAC systems.3 The implications for build-
ing maintenance are less clear because several of the building
maintenance variables are associated with both decreases and
increases in health outcomes. The most consistent findings were
for daily surface cleaning with solution and for daily vacuum-
ing, which were suggested as being health protective.
References
1. Crandall, M.S., W.K. Sieber. 1996. “The NIOSH indoor environ-
mental evaluation experience. part one: building environmental evalua-
tions.” Appl. Occup. Environ. Hyg. 11(6):533–539.
2. Malkin, R., T. Wilcox, W.K. Sieber. 1996. “The NIOSH indoor
environmental evaluation experience. part two: symptoms prevalence.”
Appl. Occup. Environ. Hyg. 11(6):540–545.
3. U.S. Environmental Protection Agency. 1991. National Institute
for Occupational Safety and Health: Building Air Quality. A Guide for
Building Owners and Facility Managers.
Advertisement in the print edition formerly in this space.
Legal Issues
54
ASHRAE Journal
September 2002
Mediation: Opportunities and Pitfalls
By P. Kevin Castel, Esq.
W
hat is mediation? Broadly put, it is an alternative dispute resolution process in which a neutral third party
(the mediator) tries to facilitate a settlement. There need not be litigation for the parties to agree to mediate, and
the process itself is not binding on the parties. They must consent to the terms of any settlement. A typical
mediation begins with a joint session with the mediator in which the ground rules on confidentiality are set.
Specifically, the parties agree that statements made in the
course of the mediation are strictly confidential, cannot be
used against them, and are not admissible as evidence in legal
proceedings. If there is litigation pending, the mediator and
the parties should agree that no one will communicate with
the court about the mediation process other than to report that
the case is or is not settled. Without such an understanding,
there is the obvious fear that either a great willingness or reluc-
tance to settle would filter back to the court and influence
decision making. Indeed, the parties could agree that even the
fact that they are engaged in a mediation cannot be disclosed
to the court, lest even that fact influence the court’s rulings.
With the ground rules out of the way, the mediator will often
ask each side to make a brief presentation of its case usually
lasting no more than 30 to 45 minutes. Often, the mediator will
have previously received a short written summary of each side’s
position, together with a copy of any key court papers and
rulings to date. The oral presentations are more than just for the
benefit of the mediator. They also serve to educate the oppos-
ing side as to potential weaknesses in their own position. The
mediator typically will discourage cross-talk or debating of
The information contained in this article represents the opinion of the
author. It is not intended to, and does not, constitute legal advice, nor
does it represent the opinion of ASHRAE or any of its bodies.
P. Kevin Castel is a litigation partner in the law firm of Cahill Gordon &
Reindel, New York.
The following article was published in ASHRAE Journal, September 2002. © Copyright 2002 American Society of Heating, Refrigerating and Air-
Conditioning Engineers, Inc. It is presented for educational purposes only. This article may not be copied and/or distributed electronically or in
paper form without permission of ASHRAE.
Advertisement in the print edition formerly in this space.
Legal Issues
September 2002
ASHRAE Journal
55
positions. After the parties have made their presentations, the
mediator will usually break them into separate caucuses.
The purpose of the initial separate caucuses with the mediator
is not to obtain settlement proposals from the parties but to get
a sense of how they are approaching the dispute and what, to
them, are the most important components of a resolution. For
example, the mediator will explore whether there is any non-
monetary relief that may be important and can be put into play,
such as an agreement to do follow up work on a completed
project, or an agreement to do business on some other project.
Keep in mind that the mediator does not adjudicate anything,
and is not there to decide the correctness of the parties’ positions.
This can be frustrating to a party who believes the other side is
clinging to an untenable legal or factual position. I do not mean
to imply that mediation is simply about numbers. It is not that
mediators are blind to the merits or view them as not relevant to
the process. Talented mediators will confront one side or the
other with the conflicting position and probe any weaknesses.
While good mediators will hammer the parties about the merits,
they will usually do so during private caucuses. A mediator may
also help a party appreciate that the costs of litigation and nega-
tive publicity are considerations in a business decision to settle.
Do not be surprised if the mediation extends beyond one ses-
sion. Sometimes the parties need to ponder unexpected develop-
ments. Management may require time to adjust to the proposi-
tion that their sure-fire winning argument has some holes in it, or
that the numbers they had in mind will simply not resolve the
dispute. The mediator’s wisdom in not tipping his hand as to the
exact number he would recommend for settlement is apparent.
A good mediator will not let go quickly. Even where the only
issue is money and the parties have dug in there may still be room
for mediator creativity. For instance, it may be possible to settle
some, but not all, issues between the parties with an agreement to
submit the one open issue to a highly abbreviated arbitration.
How do the parties know if they are getting the “right” media-
tor? Experience in trying thousands of cases as judge or advo-
cate does not qualify a person to be a mediator. It is a separate art
requiring specialized training. If it is a court-sponsored program,
the parties may have no choice but to use the court-designated
mediator. But if it is a private mediation, my advice is to be
cautious about the use of anyone, including a smart retired judge
of unquestioned reputation and ability, without proven media-
tion experience. Judges decide; mediators cajole. The American
Arbitration Association, the Center for Dispute Resolution and
JAMS/Endispute maintain lists of qualified mediators.
Do not be done in by preconceived notions about the media-
tion process. Be prepared on the case’s details, bring the right
senior people to the mediation and realize that the mediation
may be the last best hope of a resolution without expensive
litigation. Ultimatums rarely get you very far in mediation. If the
opposing party is simply intransigent despite your best efforts
and that of the mediator, then the best solution may be a delay in
the mediation until a key motion in the litigation is decided.
Failing everything else, there is always a judge and jury.
The information contained in this article represents the opinion of the
author. It is not intended to, and does not, constitute legal advice, nor
does it represent the opinion of ASHRAE or any of its bodies.
Advertisement in the print edition formerly in this space.
September 2002
ASHRAE Journal
41
Calculating
Pressure
Drops in
Piping
Systems
By Thomas G. Lester, P.E., Member ASHRAE
C
alculating pressure drops in piping systems using the Darcy-Weisbach
Equation requires the friction factor to be calculated. The tradi-
tional approach used the Moody Diagram to solve the Colebrook Equa-
tion. Using the Moody Diagram directly has been left mainly to those
generating tables or graphs that are pub-
lished in various references. One ex-
ample is in the 2001 ASHRAE
Handbook—Fundamentals where pres-
sure losses in steam piping is shown on
Pages 35.12 to 35.14. Such tables or
graphs are based on specific conditions
that may not match exactly with the con-
ditions that an engineer is designing to
meet and are often difficult to interpret.
This results in some level of inaccuracy.
An alternative has been developed
using a PC spreadsheet and an iteration
function within the spreadsheet that
may be unfamiliar to some engineers.
In Microsoft® Excel, the iteration func-
(www.ashrae.org/journal0902).
Before creating a functional spread-
sheet for calculating pressure drop, let’s
first look at the task of solving for the
friction factor in the Darcy-Weisbach
Equation. The Darcy-Weisbach Equation
for head loss is:
g
V
D
L
f
hf
2
2
=
where
hf = friction loss in feet of liquid
L = pipe length in feet
D = inside diameter in feet
V = velocity in feet per second
g = gravitational constant (32.174
fps2)
f
= friction factor which is dimen-
sionless
The friction factor is defined in the
Colebrook Equation. A number of forms
About the Author
Thomas G. Lester, P.E., is senior mechanical
engineer at Bergmann Associates, Rochester, N.Y.
tion is found under TOOLS/GOAL
SEEK. In Lotus 1-2-3, the function is
found under RANGE/ANALYZE/BACK
SOLVE. The advantages of using the
spreadsheet include exactly matching
the conditions of the fluid, gas or vapor
and eliminating difficult to read graphs
and tables. Engineers often find the
spreadsheet approach is more user
friendly than tables or graphs.
This article is written as if the reader
was creating the spreadsheet while read-
ing the article. This is a good way to fully
understand the spreadsheet. In addition,
the spreadsheet is available for down-
loading on the ASHRAE Web site
42
ASHRAE Journal www.ashraejournal.org
September 2002
exist for the Colebrook Equation. The one used in the spread-
sheet is:






+
=
f
R
D
f
2.51
3.7
–2
1
10
ε
log
where
R = Reynold’s Number, which is dimensionless
ε = Absolute Roughness in feet
D = inside diameter in feet
f
= friction factor which is dimensionless
The Colebrook Equation is difficult to solve, as the fric-
tion factor is non-factorable. A spreadsheet, however, can be
created that uses an iterative approach to solve for the
friction factor. Figure 1 shows a spreadsheet that includes
inputs for diameter of a pipe, absolute roughness and
Reynold’s Number after data has been entered in Cells D5,
D6 and D8. (The inputs are shown in red.) The diameter is
converted to feet in Cell H5. The relative roughness in Cell
H6 is calculated only for use in comparing results using a
Moody Diagram.
Row 10 is used to alert the user when
the iteration routine is needed. It also
switches to the formula f=64/R when
the Reynold’s Number is below 2,000,
indicating laminar flow. After an itera-
tion, all conditions should be satisfied
and the value in Cell B15 appears in
Cell D10. Row 10, in Figure 1, indi-
cates that it is necessary to perform an
iteration to solve for the friction factor.
The formula in Cell D10 is:
=IF(D8<2000,64/D8,IF(H15>0.001,”ALERT; ITERATION
REQUIRED”, IF(H15<–0.001, “ALERT; ITERATION
REQUIRED”,B15))).
Row 14 contains column headings for what is contained in
the following row. In Row 15, the Colebrook Equation is split
into two equations; an equation for what is left of the equal
sign and second equation for what is right of the equal sign.
The starting value for f is in Cell B15. The part of the
Colebrook Equation that is left of the equal sign is in Cell
D15. The right side equation in Cell F15 and the difference
between D15 and F15, multiplied times 1,000, is under the
heading “Diff × 1,000” in Cell H15.
Row 12 provides information only and has no effect on the
calculations. Cell C12 is a logical expression to alert the user
if the Reynold’s Number is less than 2,000 and that the for-
mula f=64/R is being used instead of the Colebrook Equa-
tion. It further warns the user if the flow falls in the critical
flow zone as determined by the Reynold’s Number being be-
tween 2,000 and 4,000, but the Colebrook Equation is used
in this case. If the Reynold’s Number is greater than 4,000,
the
cell
is
blank.
The
expression
used
is
=IF(D8<2000,”ALERT; LAMINAR FLOW; Using f=64/
R”,IF(D8<4000,”ALERT; Critical Zone, Results may be in-
consistent”,””)).
The difference between the two parts of the Colebrook Equa-
tion is multiplied by 1,000 in Cell H15. The friction factor
should be calculated to more decimal places than the default
settings in the spreadsheet iteration function. While there are a
number of ways around this situation, the one chosen here is to
simply multiply the difference by 1,000, effectively increas-
ing the number of decimal places by
three before the iteration is stopped.
Using the interation capability built
into the spreadsheet, a routine will run
that will vary the friction factor f in Cell
B15, while searching for a near zero
value for the difference in Cell H15. In
Excel, this is initiated with TOOLS/
GOAL SEEK. The dialog box that ap-
pears when the GOAL SEEK function is
used appears in Figure 2.
The goal here is to have Cell H15 (the Set cell:) go to a zero
value (To value:), by changing Cell B15 (By changing cell:).
This is virtually identical in the Lotus routine. As this proce-
dure will be identical regardless of the data, a macro could be
written to perform this operation. As will be seen in the final
example, an iteration button can be drawn on the spreadsheet
that will execute the macro whenever it is clicked.
Once the iteration is run, the spreadsheet will appear as shown
in Figure 3. Several test cases should be run and the results
compared with those from the Moody Diagram. This will verify
that the formulas have been entered correctly and that the
spreadsheet is functioning properly.
Having calculated the friction factor, it is relatively straight-
forward to create a spreadsheet for a specific pressure drop
scenario. The spreadsheet shown in Figure 4 is available on
the ASHRAE Web site (www.ashrae.org/journal0902).
The major change from the Colebrook Solver spreadsheet is
that the Reynolds Number is no longer an input but rather is
calculated. Data is entered for flow, kinematic viscosity, pipe
diameter and absolute roughness. Velocity is calculated, in
Cell H3, based on flow, and pipe diameter with conversion
factors for time and standard density. (Density corrections
Figure 1: Colebrook solver spreadsheet where iteration has
not taken place.
Figure 2: Goal seek dialog box.
Pressure Drop
September 2002
ASHRAE Journal
43
could be added if user desired.) Reynolds Number is calcu-
lated in Cell H4 by the formula R = V\*D/Kinematic Viscos-
ity. Velocity Pressure is calculated is Cell H7 and the
Darcy-Weisbach Equation is in Cell H8.
A macro was created to do the iteration routine and a macro
button is drawn on the spreadsheet. The macro can be ex-
ecuted by left clicking on the button. Rows 14 and 15 are
hidden to improve appearance but they function as in the
previous example.
With minor modifications, the spreadsheet can be used for
any fluid, gas or vapor. Remember that in all cases, the losses
are calculated in feet of the fluid, gas or vapor and must be
Figure 3 (left): Colebrook solver spreadsheet after iteration. Figure 4 (right): Spreadsheet for pressure drop in water pipes.
properly converted to calculate loss in psi per 100 ft, as
an example.
Summary and Conclusions
The spreadsheet approach to pressure drop calculations is
an alternative to using a Moody Diagram, tables or graphs.
The advantages, as previously stated, are the ability to match
conditions being designed for and the ability to calculate the
friction factor more accurately than can be done using a Moody
Diagram. In addition, the spreadsheet can be customized by
the user to suit individual needs and can be used as a worksheet
in a workbook for any type of analysis.
This space formerly had an advertisement.
22
ASHRAE Journal www.ashraejournal.org
September 2002
Carbon Dioxide-Based
Refrigerant Systems
I
By Charles R. Taylor, P.E.
Carbon Dioxide-Based
Refrigerant Systems
nternational efforts to minimize
ozone damage and global
warming by decreasing the
use/loss of certain refrigerants to
the atmosphere mean that fewer
options are available to large-scale
refrigerant users. Therefore, the
industry has been forced to seek
other alternatives. An exciting al-
ternative turns out to be one of
the oldest refrigerants—carbon
dioxide (CO2).
\*
\* This article is based on a presentation
at the 23rd Annual Meeting of the Interna-
tional Institute of Ammonia Refrigeration.
The following article was published in ASHRAE
Journal, September 2002. © Copyright 2002
American Society of Heating, Refrigerating and
Air-Conditioning Engineers, Inc. It is presented
for educational purposes only. This article may
not be copied and/or distributed electronically
or in paper form without permission of ASHRAE.
CO2 Refrigerant
September 2002
ASHRAE Journal
23
CO2 was first used as a refrigerant in 1902. It has some inter-
esting characteristics that make it a good alternative to ammo-
nia for large-scale refrigeration plants operating at relatively
low temperatures.
As a whole, CO2 has a significantly higher saturation pres-
sure than ammonia (Figure 1). These higher pressures have
limited the applicability of this refrigerant to suction tempera-
tures in the range of –25°F to –65°F (–32°C to –53°C). One of
the most important advantages of CO2 is its ability to maintain
a positive pressure throughout the temperature range. At
–60°F (–51°C) CO2 has associated pressures of more than 60
psi (413 kPa), while ammonia (NH3) is in a deep vacuum.
Carbon Dioxide vs. Ammonia
Because of the physical properties of CO2, pressure losses
result in much less temperature loss than ammonia, especially
at lower temperatures. At –45°F (–43°C), 1 psi (6.8 kPa) pres-
sure drop results in a 3.6°F (2°C) temperature loss with NH3,
while CO2 only loses 0.4°F (0.2°C). This is significant on a
large plant where there may be 5 psi (34 kPa) pressure loss or
more from the evaporator to the machine room.
While this higher pressure is beneficial on the low side, it
presents a challenge for higher temperatures—especially con-
densing pressure and hot gas defrost pressures (Table 1). While
these pressures are much higher than those normally used in
the refrigeration industry, they are easily within the reach of
mechanical systems already used in other industries.
CO2 is considerably denser than NH3. A booster compressor
required to meet a specific capacity (tons) with NH3 at –45°F
(–43°C) will be eight times larger than a compressor providing
the same refrigeration effect with CO2 (Figure 2). This volume
difference is reflected throughout the refrigeration system. The
vessels, pipes, and evaporators are all much smaller when us-
ing CO2 compared to NH3. This results in a relatively large
capital savings and advantage over NH3 systems.
About the Author
Charles R. Taylor, P.E., is senior vice president of the Stellar Group,
Jacksonville, Fla.
CO2 Operating Range
1 psi ∆P = 3.6°F
CO2 Always Positive Pressure
1 psi ∆P = 0.4°F
220
180
140
100
60
20
–20
–75
–50
–25
0
25
50
75
100
SAT Temperature (°F)
–45°F
CO2
NH3
SAT Pressure (psig)
Figure 1: Pressure/temperature chart for NH3 and CO2.
Advertisement in the print edition formerly in this space.
24
ASHRAE Journal www.ashraejournal.org
September 2002
CO2 has another interesting characteristic. It changes di-
rectly from a liquid to a solid below its triple point at –69.9°F
(–56.6°C) at 61.5 psig (424 kPa). This is advantageous in the
event of a liquid leak. We did an experiment and opened a 0.5
in. (13 mm) globe valve on a CO2 liquid line. We were sur-
prised to see that it actually sealed itself leaving only a small
amount of CO2 powder on the ground. While this is a signifi-
cant safety enhancement, it also presents a problem. If there is
a need to release liquid CO2, how can it be done without clog-
ging the relief valve? This will be discussed later.
CO2 is an odorless, colorless, non-flammable gas at atmo-
spheric conditions. It exists naturally and is a by-product of
many processes such as making beer or making NH3. One of
the largest producers of CO2 is power plants. CO2 is considered
one of the leading causes of global warming, which raises
concerns about using CO2 as a refrigerant. However, when CO2
is used as a refrigerant, the gas already ex-
ists. It is captured, refined and placed in a
refrigerant cycle. Even if the gas is released,
it is not an addition to the overall CO2 vol-
ume of gas in the atmosphere. The amount
of CO2 rejected to the atmosphere while
generating the power to make NH3 is much
higher than the amount required to make
CO2. Therefore, using CO2 as a refrigerant
does not impact global warming.
CO2 is heavier than air, which means it
falls to the floor. This can be a very danger-
ous situation, especially in pits or confined
spaces. One advantage of ammonia is that it
is self-alarming.
However, CO2 is not self-alarming, and can
displace oxygen to the point that it is fatal. This danger requires
special attention in the design, operation and implementation
of leak detection and emergency ventilation systems.
CO2 is a much safer gas than ammonia (Table 2). All aspects
of exposure limits are almost 1,000 times higher for CO2 than
NH3. This also is significant when sizing ventilation systems.
CO2 can be used to neutralize NH3. When CO2 is mixed with
NH3, there is an exothermic reaction that forms ammonium car-
bamate (a solid). This is helpful if an ammonia leak occurs.
However, it is a significant concern when the refrigeration sys-
tem has both refrigerants present in one system. Compressors
cannot run well when trying to compress solids.
Two-stage Cascade System
The advantages of CO2 over NH3 are at the lower temperatures.
The higher temperature applications have such high pressures
that the cost of using CO2 on the high side does not make sense.
The ideal refrigeration cycle is to use CO2 on the low side and to
use conventional ammonia on the high side. The concept that
has emerged as the most economical and feasible is a two-stage
cascade refrigeration system (Figure 3).
Here, the CO2 is in a closed loop refrigeration system with
the low-stage booster compressor discharging to a shell-and-
tube condenser where the rejection heat is removed from the
CO2 loop. NH3 is on the shell side of the cascade condenser,
removing the low-stage rejection heat. The ammonia gas is
compressed and discharged to the evaporative condenser.
Because the CO2/NH3 cascade system must compete with
the conventional NH3 system on energy and first cost, the cas-
cade condenser becomes a challenging component of the over-
all system. Any heat exchanger requires a temperature difference
to operate. The larger the temperature difference is between
the CO2 and NH3 systems at the cascade condenser, the lower
the system efficiency will be.
From an energy standpoint, this pushes the engineer to de-
sign a large cascade condenser with small temperature differ-
ences. A conventional ammonia system typically has a vessel,
such as an intercooler, between the low stage
and high stage that is considerably less
costly than a shell-and-tube cascade con-
denser. Since the cascade refrigeration sys-
tem has to compete on a first-cost basis with
the conventional ammonia system, the en-
gineer is pushed to design a smaller, less ex-
pensive cascade condenser, hurting energy
performance. After considerable research and
cost comparison, we established the criteria
around a 5°F (2.5°C) approach. This is a rea-
sonable balance between having a cascade
condenser large enough that the energy bal-
ance is not penalized too much, and is cost
effective enough that the savings from pur-
chasing smaller CO2 compressors and
recirculators offset the added cost of the cascade condenser.
As discussed earlier, when NH3 and CO2 mix, a chemical reac-
tion results in a solid precipitate. Since CO2 is present on one
side of the cascade condenser and NH3 on the other, so this is the
most likely place that the two refrigerants will come together.
Given the critical nature of this vessel, it typically is designed
conservatively. The tube specifications are stringent to ensure
top quality materials are used in the heat exchanger, and double
tube sheets are used at each end. One tube sheet is welded and
the other is grooved. The space between the tube sheets is moni-
tored for leaks. A rigorous testing procedure is recommended.
There has been significant debate regarding the best configu-
ration for the cascade condenser. Some engineers believe a single
pass is best, while others opt for two passes or more. This is
purely a heat transfer issue. Note that impurities in the refriger-
ant seem to have significant impact on the actual heat transfer
coefficient. Oil, impurities, or worse, water, substantially de-
grade the U value. The solution is to be conservative in the U
value assumptions upfront and to do everything practical to
minimize contaminants.
\* in. of mercury (60°F) × 3.377 = kPa; (°F – 32) ÷ 1.8 = °C
)
F
°(
.
p
m
e
T
)
g
i
s
p
(
e
r
u
s
s
e
r
P
H
N
3
O
C
2
0
8
8
3
1
4
5
9
5
3
6
6
4
1
5
5
4
–
\*
2
1
5
1
1
)
m
u
u
c
a
V
(
y
r
u
c
r
e
M
f
o
s
e
h
c
n
I
\*
Table 1: Saturated pressure tem-
perature.\*
Table 2: OSHA safety limits for
NH3 / CO2 .
H
N
3
O
C
2
V
L
T
m
p
p
5
2
m
p
p
0
0
0
,
5
L
E
T
S
m
p
p
5
3
m
p
p
0
0
0
,
0
3
H
L
D
I
m
p
p
0
0
5
m
p
p
0
0
0
,
0
4
L
F
L
%
5
1
el
b
a
m
m
al
F
-
n
o
N
CO2 Refrigerant
September 2002
ASHRAE Journal
25
CO2 gas that is contaminated with water forms carbonic acid.
Obviously, with a carbon steel-based system, carbonic acid is
not good. It is highly recommended when purchasing CO2 to
ensure it is food grade, and to specify the water limit.
The key to designing a CO2/NH3 cascade system that is com-
petitive with conventional refrigeration systems is to use avail-
able equipment. For the CO2 low-side equipment, we established
a design working pressure of 500 psi (3450 kPa), which is typi-
cally outside the design limits of most conventional ammonia
equipment. Industry manufacturers have recognized the poten-
tial of this “new” refrigerant, and responded by modifying their
standard offerings to be able to operate at the higher pressures.
Compressor Selection
Compressor Selection
Compressor Selection
Compressor Selection
Compressor Selection
For years, compressors have been used with CO2 in the CO2
recovery process. The only new aspect of the application is pres-
sures associated with the closed loop system are typically higher
than a CO2 recovery plant. Because of these pressures, it is rec-
ommended to limit the compressor selections to compressors
with short rotor lengths. This minimizes the potential for deflec-
tion and maximizes bearing life. Of course, the compressor and
all of the components must be designed for the higher pressures.
Compressor manufacturers have done extensive testing with
CO2 and modified their compressors accordingly. It is interest-
ing to see such small compressors with huge motors.
What Kind of Oil?
What Kind of Oil?
What Kind of Oil?
What Kind of Oil?
What Kind of Oil?
The appropriate oil for a CO2 system can be debated. One
argument is the oil should be miscible so it travels through the
refrigerant system and is removed, which is similar to some
Freons®. Others think it should be non-miscible, so it can be
removed in the vessels. Whichever oil is chosen should be com-
patible with the oil used in the ammonia system in case a mix-up
occurs and the wrong oil is used. Poly-Alpha-Olefin is a non-
miscible oil that has good lubricating qualities, is readily avail-
able, and compatible to the ammonia system. Rather than dealing
with oil in the system, a secondary oil containment system can
be added to the compressors to maintain an oil carryover limit of
less than 0.01 ppm. This eliminates the constant maintenance of
capturing and draining oil and limits the effect contamination
has on the cascade condenser. A mechanism to remove oil is still
required but is not a daily maintenance activity.
Evaporators
Evaporators
Evaporators
Evaporators
Evaporators
Considerable research is being conducted on thermal perfor-
mance of the evaporator and the best configuration. Due to the
dense gas, early indications show best performance in evapora-
tors is with smaller diameter tubes with longer circuit lengths.
Although considerable evidence shows lower recirculation rates
are feasible, no one seems willing to recommend it yet.
Defrosting CO2 evaporators with conventional hot gas is a
problem. If you used a “hot” gas temperature of 46°F (8°C) to
defrost an evaporator with CO2 gas, it would have to be de-
Advertisement in the print edition formerly in this space.
26
ASHRAE Journal
September 2002
signed to handle 635 psig (4400 kPa). While designing an
evaporator to handle this is not that difficult, the supporting
systems present a problem. The CO2 gas needs to be generated.
One method is to generate the CO2 “hot gas” in a heat ex-
changer, however, this is costly and energy inefficient. When
comparing this to ammonia options, it makes CO2 less com-
petitive. The other option is to have a compressor that is large
enough to handle the defrost gas requirements and designed
to operate at these extreme pressures. A reciprocating com-
pressor on the market fits this application well. The other alter-
native is to use a different form of defrosting, such as water
defrost, that simplifies the refrigeration system and completely
bypasses the complexity of the high-pressure hot gas.
Cascade System Safety
The piping system needs to be designed for the extreme appli-
cations present. If a substantial pressure loss occurs in the system,
the liquid lines could easily approach –69°F (–56°C). Therefore,
the
low-temperature
design
approach
is
–70°F
(–57°C). This low temperature requires stress analysis on the pip-
ing system to determine the specifications required. Most appli-
cations require A333 grade pipe or better. Provisions exist in
ASME to use lower grade pipe specifications provided extensive
testing is done on the materials, and it meets certain stress re-
quirements. The welding materials and procedures are different.
Several layers of safety are needed on the relief system. Each
CO2 vessel should have a pressure-relieving device as in a
conventional ammonia system. Extreme care is necessary to
ensure that only gas can be passed through the relief valve.
Liquid will turn to solid as the pressure drops below its triple
point. As a last resort, have a burst disk as a backup in case a
relief valve becomes clogged.
As long as the relief valves are located to prevent liquid, they
can be headered together and piped to the atmosphere. Never
pipe the ammonia relief valves and the CO2 relief valves into
the same header. When routing the discharge of the header, be
cognizant that CO2 is heavier than air and will tend to fall. The
last problem a plant needs is to have a CO2 relief valve lift, have
CO2 vent to the atmosphere at the roof level, and have CO2 fall
to the roof and be sucked into an outside air makeup unit.
Extreme care is needed during the design process to minimize
trapped liquid, especially trapped cold liquid. At 85°F (29°C),
CO2 has a pressure of more than 1,000 psig (6900 kPa). Little
places, such as inside a ball valve or between a solenoid valve
and a check valve, have huge potential for thermal expansion.
The system is designed for a maximum working pressure of
500 psig (3550 kPa). If the plant loses power for an extended
period of time, a possibility exists that the pressure inside the
system can exceed this pressure rating. There are two ways to
safeguard against over-pressurizations. One is to provide a small
auxiliary refrigeration system that chills the liquid in the re-
ceiver enough to keep the plant pressure from rising to unsafe
levels. The auxiliary unit would be powered from a generator.
The other method is to use CO2 to refrigerate itself and vent off
small amounts of gas to keep the remainder of the charge at a
reasonable pressure. This approach is best because of its sim-
Figure 2 (left): NH3 compressor compared to CO2 compressor of same capacity. Figure 3 (right): Flow diagram of cascade
CO2/NH3 refrigeration system.
CO2 Low Stage
NH3 High Stage
NH3
CO2
Q
Q+P
Cascade
Condenser
CO2 Compressor
NH3 Compressor
Advertisement in the print edition formerly in this space.
CO2 Refrigerant
September 2002
ASHRAE Journal
27
plicity. Also, venting CO2 will not harm the environment, this
approach is not against government regulations and is fail-safe.
This technology is suitable to design a large refrigeration
system that is safer than conventional ammonia and as cost
effective, in terms of energy and capital costs.
The lower the temperature requirement, the more cost effec-
tive the CO2/NH3 cascade system is compared to the conven-
tional NH3 approach. The big advantage to using lower
temperatures is improved performance of freezing equipment.
If a spiral freezer temperature can be dropped from –40°F to
–60°F (–40°C to –51°C), it can achieve a gain of more than
20% in throughput.
From an operational standpoint, some changes need to be
made. If an operator wants to clean a strainer on a liquid line,
simply isolating the strainer and pumping down the cavity to
atmospheric pressure can cause problems. If the strainer cavity
is full of liquid CO2 and the pressure drops as the pressure is
lowered, the strainer will be full of dry ice. The liquid needs to
be purged with gas before pressure is dropped.
When maintenance is performed on a part of the system, the
air must be evacuated before that part is opened, as is the case
with any refrigeration system. The vacuum of this part of the
system needs to be broken with gas first, not liquid, to prevent
the buildup of solids as mentioned earlier. This is especially
true during the initial charging of the system.
Conclusion
The applicability for this refrigerant is significant. The tech-
nology now exists in standard equipment to handle the higher
pressures at competitive prices. There is an ever-increasing need
to lower process temperatures to improve production and CO2
handles this very well. CO2 significantly reduces safety risks,
especially when process equipment requires direct refrigerant
in close proximity to operating personnel. Overall NH3 charges
can be reduced in some cases by 75%. The remaining NH3 can
be contained in the machine room, while still enjoying the supe-
rior performance of NH3 refrigeration on the high stage. While
CO2 is the primary culprit in global warming, the use of CO2 in
closed loop refrigeration systems has no negative effect on the
environment. The CO2/ NH3 cascade refrigeration system is an
appropriate alternative to a conventional ammonia system.
While this application has significant potential, there is
an issue. A corporation acquired a company a few years ago
with a patent for a CO2/NH3 cascade system that freezes food
in a spiral. The patent is very specific and the corporation
says it intends to defend its rights with the patent. There is
considerable consensus in the industry that prior art exists
that would nullify the patent’s validity. However, the only
way to prove it is in court. Considering how competitive our
industries are, I would be surprised if anyone challenges the
patent. This will result in a captive market for the corporation
and it will become its responsibility to develop this technol-
ogy for the good of the industry.
Advertisement in the print edition formerly in this space.
September 2002
ASHRAE Journal
35
About the Author
By Abdel Kader Darwiche, Member ASHRAE
ritical medical and industrial applications sometimes require 100%
outdoor air (OA) units. Because of the large quantity of air that needs
to be conditioned, these OA units consume a great deal of energy. To
save energy, one approach is to lower the air supply temperature. Using
cold air supply on mixed air systems decreases the quantity of air handled
and, hence, the fan energy required. However, a designer faces a di-
lemma when trying to apply the same approach to 100% OA systems.
certain space with an internal sensible
cooling load Qo is served by a 100% OA
unit. To determine the required airflow
rate, the following well-known formula
was used:
(
)
s
R
T
T
AF
C
Q
−
×
=
1
where
Q
= Sensible internal space load
(Btu/h or kW)
AF = Supply airflow rate (cfm or
L/s)
TR = Room Temperature (°F or
°C)
Ts
= Supply Air Temperature (°F
or °C)
C1 = 1.08 for I-P and 1.23 for SI
decreasing parameter? Although this di-
lemma also applies to mixed air systems,
its effect with typical 10% to 20% OA sys-
tem is minimal. This article does not apply
to 100% OA units used in dual systems.
The Model
To solve this dilemma, the following
model was considered. It assumes that a
Abdel Kader Darwiche is a mechanical engi-
neer with SCEC-Khatib and Alami in Al-Khobar,
Saudi Arabia.
Cold Air Supply with
100% Outdoor Air Units
Cold Air Supply with
100% Outdoor Air Units
C
The cooling coil capacity is directly
proportional to the airflow and the en-
thalpy difference across the cooling coil.
Therefore, if the supply air temperature is
reduced, this decreases the airflow rate but
increases the enthalpy difference across
the cooling coil (∆h). What will happen to
the cooling coil capacity that is now
caught between one increasing and one
The following article was published in ASHRAE Journal, September 2002. © Copyright 2002 American Society of Heating, Refrigerating and Air-
Conditioning Engineers, Inc. It is presented for educational purposes only. This article may not be copied and/or distributed electronically or in
paper form without permission of ASHRAE.
36
ASHRAE Journal www.ashraejournal.org
September 2002
For our purposes, the above equation becomes:
(
)
s
R
o
T
T
AF
C
Q
−
×
=
1
Or
(
)
s
R
T
T
C
–
1
o
Q
AF =
(1)
It becomes clear at this stage why this analysis does not
apply to 100% OA units in dual systems. Indeed, these units
are designed based on ventilation air code requirements rather
than on internal sensible heat load.
Furthermore, in 100% OA systems this quantity of air needs
to be cooled from the coil entering conditions to the supply air
temperature (or lower to account for fan heat generation). There-
fore, the total energy required to perform this task is:
(
)
s
ent
t
h
h
AF
C
Q
–
2 ×
=
(2)
where
Qt
= Energy required to cool air from entering condi-
tions to supply air temperature (Btu/h or kW)
AF = Supply Airflow Rate (cfm or L/s)
hent = Entering Air Enthalpy (Btu/lb or kJ/kg)
hs
= Supply Air Enthalpy (Btu/lb or kJ/kg)
C2
= 4.5 for I-P and 1.2 for SI
Since Section 6.3.6.1 of ANSI/ASHRAE/IESNA Standard
90.1-2001, Energy Standard for Buildings Except Low-Rise
Residential Buildings mandates a total energy recovery for
any 100% OA systems, such a system was used in the model.
Recasting Equation 7b in Air-to-Air Energy Recovery of the
2000 ASHRAE Handbook—HVAC Systems and Equipment,
chap. 44 yields:
max
HR
actual
Q
Ef
Q
×
=
(3)
where
Qactual = Actual Heat Transfer (Btu/h or kW)
Qmax
= Maximum Possible Heat Transfer (Btu/h or kW)
EfHR
= Heat Recovery System Efficiency
In our case,
(
)
ent
amb
actual
h
–
h
AF
C
Q
×
=
2
(
)
in
exhaust,
amb
max
h
–
h
EAF
C
Q
×
=
2
where
EAF
= Exhaust Airflow Rate (cfm or L/s)
hexhaust, in = Enthalpy of Exhaust Air Entering Heat Re-
covery System (Btu/lb or kJ/kg)
hambient
= Ambient Air Enthalpy (Btu/lb or kJ/kg)
Replacing these values into Equation 3 yields:
(
)
(
)
in
exhaust
amb
HR
ent
amb
h
h
EAF
C
Ef
h
h
AF
,
–
–
×
×
=
×
2
2
C
(4)
A total efficiency is defined as:
AF
EAF
Ef
E
HR
t
×
=
Solving Equation 4 for hent yields:
(
)
in
exhaust,
t
amb
t
ent
h
E
h
E
–
h
×
+
= 1
(5)
Therefore, replacing Equation 5 in Equation 2 yields:
(
)
[
]
s
in
exhaust,
t
amb
t
t
h
–
h
E
h
E
–
AF
C
Q
×
+
×
=
1
2
(6)
On the other hand, the heat generated by the supply fan can
be expressed when the pressure drop is constant as:
AF
F
QF
×
=
Where F is a constant depending on the total static pressure
and the efficiency of the fan.
Therefore, the cooling coil capacity (QC) is:
F
t
c
Q
Q
Q
+
=
(
)
[
]
AF
F ×
+
×
+
×
=
s
in
exhaust,
t
amb
t
c
h
–
h
E
h
E
–
AF
C
Q
1
2
(
)
[
]
{
} AF
F
h
–
h
E
h
E
–
C
Q
s
in
exhaust,
t
amb
t
c
×
+
×
+
=
1
2
(7)
Using the result of Equation 1, Equation 7 becomes:
(
)
[
]
{
}
(
)
[
]
s
R
o
s
in
exhaust,
t
amb
t
T
–
T
C
Q
F
h
–
h
E
h
E
–
C
1
2 1
×
+
×
+
=
c
Q
Or
(
)
[
]
(
)
[
]
K
T
–
T
C
F
h
–
h
E
h
E
–
C
Q
Q
s
R
s
in
exhaust,
t
amb
t
o
c
=
+
×
+
=
1
2 1
The Approach
K is an important value because it is a measure of how large
the cooling coil will be with respect to a certain internal sen-
sible cooling coil. Equation 8 shows that the value of K is not
that obvious with regard to changes in either ambient condi-
tions or supply conditions. This is due to the non-linearity
introduced by the presence of a ratio of enthalpy difference
over a temperature difference.
To determine the effect of various parameters on K, a nu-
merical approach was used. Enthalpies and humidity ratios
were computed based upon Equations 32, 35, 23 and 6 from
Chapter 6, Psychrometrics, of the 1997 ASHRAE Handbook—
Fundamentals. The equations were programmed into a com-
puter along with Equation 8. A room temperature of 75°F
(24°C) was used throughout the analysis while an F value of
1.35 Btu/h/cfm (8.33 × 10–4 kW/L/s) was assumed, which is a
typical value for centrifugal fans with a total pressure of about
(8)
Supply Air
September 2002
ASHRAE Journal
37
5 in. w.g. (1250 Pa) and a 60% ef-
ficiency. In addition, a total effi-
ciency (Et) of 60% was assumed,
which is typical with 70% heat re-
covery efficiency and 85% of the
supply air reused in the heat re-
covery system.
The three parameters affecting K
are the outdoor dry-bulb and wet-
bulb temperatures and the air sup-
ply temperature. Accordingly, the
analysis was focused on varying
these three parameters to determine
the value of K. When the dew point
of the outdoor air is less than the
dew point of the supply air, this
supply air does not leave the coil
saturated anymore. Therefore, hu-
midification is expected and was
considered in the analysis. Once
this condition occurs, a manual
psychrometric analysis was per-
formed to determine the supply air
wet-bulb temperature, which was
then entered into the PC program.
Although mechanical humidifica-
tion usually is not provided for
most comfort air-conditioning ap-
plications, it usually is required in
applications covered by the scope
of this article—mainly medical and
industrial applications.
The Results
The first step was to determine
the effect of outdoor dry-bulb tem-
perature on K for a given wet-bulb
temperature. Figure 1 shows the
effect of varying the air supply
temperature on K for various dry-bulb temperatures and for a
wet-bulb temperature of 80°F (27°C). It is easy to conclude
that the effect of outdoor dry-bulb temperature is minimal.
Indeed, the curves shown are very close to each other and the
total variation in K is bounded between 2.42 and 2.52.
The next step was the other way round, i.e., to determine the
effect of outdoor wet-bulb temperature on K for a given dry-
bulb temperature. Figure 2 shows the effect of varying the air
supply temperature on K for various wet-bulb temperatures
and for a dry-bulb temperature of 95°F (35°C). From this fig-
ure, it is easy to discern how much more important the outdoor
wet-bulb temperature is on the K value. Although this was
somewhat expected, given the notorious effect that wet-bulb
temperatures usually have, the quantification of this interest-
ing effect is summarized in Table 1.
Table 1 shows that decreasing the supply temperature from
57°F (14°C) to 45°F (7°C) will result in a drop in the K value for
90°F, 85°F and 80°F (32°C, 29°C and 27°C) outdoor wet-bulb
temperature. Furthermore, the largest drop in K is for the higher
outdoor wet-bulb temperature. On the other hand, the interesting
result found in Table 1 is that there exists some range of outdoor
wet-bulb temperatures over which decreasing the supply tem-
peratures will actually result in an increase in K value as shown at
75°F and 70°F (24°C and 21°C) outdoor wet-bulb temperatures.
The last row of Table 1 deserves some attention. It represents
outdoor conditions where humidification is required to secure
a 50% indoor relative humidity. This entry indicates a de-
crease in the K value with a decrease in the supply air tempera-
Figure 1: Effect of supply air temperature on K value for different outdoor dry-bulb
temperatures and for an 80°F (27°C) outdoor wet-bulb temperature.
2.60
2.55
2.50
2.45
2.40
2.35
2.30
44
45
46
47
48
49
50
51
52
53
54
55
56
57
58
59
60
Outdoor Dry-Bulb
Temp. (°F)
o
c Q
Q
K =
125
115
105
95
85
Figure 2: Effect of supply air temperature on K value for different outdoor wet-bulb
temperatures and for a 95°F (35°C) outdoor dry-bulb temperature.
o
c Q
Q
K =
4.00
3.50
3.00
2.50
2.00
1.50
1.00
45
46
47
48
49
50
51
52
53
54
55
56
57
58
59
60
90
85
80
75
70
65
Air Supply Temp. (°F)
Outdoor
Wet-Bulb
Temp. (°F)
Air Supply Temp. (°F)
38
ASHRAE Journal www.ashraejournal.org
September 2002
ture. Likewise, its corresponding curve in Figure 2 exhibits a
generally decreasing behavior.
To have a more realistic view of the previous discussion, the
effect of varying the supply air temperatures was plotted for
various locations that have different climatic conditions. While
the outdoor conditions for Dhahran in Saudi Arabia were con-
sidered based on experience, the outdoor conditions for the rest
of the locations were taken from Table 1B, U.S. Cooling and
Dehumidification Design Conditions, from Chapter 26, Cli-
matic Design Conditions of the 1997 ASHRAE Handbook—
Fundamentals using the 1% values. All outdoor conditions are
shown with the results in Figure 3 and summarized in Table 2.
Indeed, the K value for Dhahran decreases with a decrease in
supply air temperatures. For this location, great savings are
expected by using cold air supply since not only the supply
fan will decrease but the cooling coil capacity will decrease as
well. For Tucson, humidification was deemed necessary and
the K factor for this location has a similar behavior as for the
previous three locations. Thus, the same conclusion applies.
The K value results for Jacksonville, Chicago and Portland
show interesting results. Indeed, decreasing the supply tem-
perature has resulted in an increase in coil capacity, which is
an unexpected finding. Therefore, for these locations, using
cold air supply on 100% OA units may not be beneficial
since the savings accomplished by the reduction of the fan
power will likely be overcome by an increase in cooling coil
capacity.
In addition, the curve for San Francisco exhibits unstable
behavior. Indeed, the K value decreases to a supply tempera-
ture of 52°F (11°C). Below that, it starts to increase. There-
fore, Table 2 shows two entries for San Francisco: one for a
supply temperature of 45°F (7°C), and one for 52°F (11°C).
The Analysis
To try to explain the different behaviors for the K factor, the
concept of enthalpy envelope needs to be defined. It is the dif-
ference between outdoor air enthalpy and supply air enthalpy.
As was shown before, the cooling coil capacity is directly
proportional to both the enthalpy envelope and the airflow
rate (cfm or L/s). Decreasing the supply air temperature will
result in a decrease in the airflow rate and increase in enthalpy
envelope (both in different proportions). The one that has the
Figure 3: Effect of supply
temperature on K for vari-
ous locations in the world.
Dhahran, Saudi Arabia
(115°F DB/85°F WB)
Tucson, Ariz.
(102°F DB/65°F WB)
San Francisco
(78°F DB/62°F WB)
Jacksonville, Fla.
(93°F DB/77°F WB)
Chicago
(88°F WB/73°F WB)
Portland, Maine
(83°F DB/70°F WB)
3.50
3.00
2.50
2.00
1.50
1.00
44 45 46 47 48 49
50 51 52
53 54 55 56
57 58
59 60 61
Air Supply Temp. (°F)
o
c Q
Q
K =
Outdoor Dry-Bulb
Temp. (°F)
r
o
o
d
t
u
O
b
l
u
B
-t
e
W
e
r
u
t
a
r
e
p
m
e
T
)
F
°(
K
F
°
7
5
t
a
e
u
l
a
v
y
l
p
p
u
S
)
C
°
4
1
(
e
r
u
t
a
r
e
p
m
e
T
K
F
°
5
4
t
a
e
u
l
a
v
y
l
p
p
u
S
)
C
°
7
(
e
r
u
t
a
r
e
p
m
e
T
t
n
e
c
r
e
P
n
o
it
a
ir
a
V
0
9
7
.
3
2
1
.
3
%
8
6
.
5
1
–
5
8
5
0
.
3
5
7
.
2
%
4
8
.
9
–
0
8
9
4
.
2
3
4
.
2
%
1
4
.
2
–
5
7
8
9
.
1
4
1
.
2
%
8
0
.
8
0
7
5
.
1
9
8
.
1
%
6
2
5
6
3
0
.
2
6
.
1
%
8
1
.
1
2
–
Table 1: Effect of outdoor wet-bulb temperature on K for a
dry-bulb temperature of 95°F (35°C).
n
o
it
a
c
o
L
K
F
°
7
5
t
a
e
u
l
a
V
y
l
p
p
u
S
)
C
°
4
1
(
e
r
u
t
a
r
e
p
m
e
T
K
F
°
5
4
t
a
e
u
l
a
V
y
l
p
p
u
S
)
C
°
7
(
e
r
u
t
a
r
e
p
m
e
T
t
n
e
c
r
e
P
n
o
it
a
ir
a
V
A
S
K
,
n
a
r
h
a
h
D
1
0
.
3
4
7
.
2
%
7
9
.
8
–
.
al
F
,
elliv
n
o
s
k
c
a
J
2
.
2
6
2
.
2
%
3
7
.
2
o
g
a
cih
C
5
8
.
1
4
0
.
2
%
7
2
.
0
1
e
nia
M
,
d
n
altr
o
P
1
6
.
1
9
.
1
%
1
0
.
8
1
)
1
(
o
c
sic
n
a
r
F
n
a
S
2
3
.
1
5
5
.
1
%
2
4
.
7
1
n
o
s
c
u
T
3
.
2
8
.
1
%
4
7
.
1
2
–
n
o
it
a
c
o
L
K
F
°
7
5
t
a
e
u
l
a
v
y
l
p
p
u
S
)
C
°
4
1
(
e
r
u
t
a
r
e
p
m
e
T
K
F
°
2
5
t
a
e
u
l
a
v
y
l
p
p
u
S
)
C
°
1
1
(
e
r
u
t
a
r
e
p
m
e
T
t
n
e
c
r
e
P
n
o
it
a
ir
a
V
)
2
(
o
c
sic
n
a
r
F
n
a
S
2
3
.
1
6
2
.
1
%
5
5
.
4
–
Table 2: Effect of location on K.
Supply Air
September 2002
ASHRAE Journal
39
larger proportional change will overcome the other and drive
the cooling coil capacity with it.
For example, decreasing the supply air temperature from 52°F
(11°C) to 51°F (10.5°C) in Dhahran will result in a 3.5% increase
in enthalpy difference with a 4.5% decrease in airflow rate. For
this reason, the cooling coil capacity will drop. Therefore, when
operating over large enthalpy envelopes, as is the case with
Dhahran and Tucson, the proportional change of enthalpy al-
ways will be small because the enthalpy envelope will be large.
On the other hand, when operating over small enthalpy
envelopes, as in Jacksonville, Chicago and Portland, the pro-
portional change of the enthalpy will be large and, therefore
will cause the cooling coil capacity to increase. Indeed, the
3.5% increase in enthalpy difference for the Dhahran area
translates into a 6.5% increase in enthalpy for Portland. Keep-
ing in mind that the proportional change in airflow rate is the
same for both cases, it is obvious that the proportional change
in enthalpy difference for Portland is higher than the propor-
tional change of the airflow rate and will drive the K factor
up. As for San Francisco, having the outdoor enthalpy close
to the room enthalpy will make the proportional changes in
enthalpy sensitive and, therefore, the K value will be
unstable.
The enthalpy envelope is usually small for regions where
the outdoor dew-point temperature is close to the room dew-
point temperatures. As shown previously, these regions need
special analysis before applying cold air supply.
Economic Impact
Table 3 was prepared to aid in a more concrete understand-
ing of the feasibility of decreasing the supply temperature for
various locations. This table assumes a 10-ton (35 kW) inter-
nal sensible load. Then, reduction in fan power due to the use
of cold air supply was computed. Results from Table 2 were
used to estimate the required cooling coil capacity. Values for
kW/ton vary depending on the location due to the difference
in the outdoor dry-bulb temperature. Since electricity cost and
annual operation time varies from one location to another, the
end results values are kept in terms of kW.
Table 3 indicated that for places like Dhahran and Tucson
with extreme climatic conditions, cold air supply is economical
to implement since it yields obvious power savings. On the
other hand, using this technique in places with relatively mod-
erate climatic conditions like Chicago and Portland has a mini-
mal effect (Chicago) or even an adverse effect of increasing the
total power consumption (Portland). This is largely because the
power savings accomplished by the fan power reduction are
offset by an increase in the required cooling coil capacity.
For San Francisco, decreasing the supply temperature to 45°F
(7°C) results in a marginal power reduction. However, decreas-
ing it to 52°F (11°C) yields more power reduction.
Conclusion
The effect of outdoor dry-bulb temperature on using cold
air supply in 100% OA units is found to be minimal. Indeed,
it is the wet-bulb temperature that has the major effect. In
addition, for locations with relatively extreme climatic con-
ditions, i.e., the outdoor dew-point temperature is not close
to the room dew-point temperature, it was shown that using
cold air supply in 100% OA units will ensure large savings
since both the airflow rate and the cooling coil capacity will
decrease. On the other hand, for locations with moderate cli-
matic conditions in which the outdoor dew point tempera-
ture is close to the room dew point temperature, cold air supply
should be applied very carefully after a study for each re-
gion. Indeed, in these locations, the cooling coil capacity
tends to increase, which offsets the savings accomplished by
the reduction of airflow rate.
n
o
it
a
c
o
L
r
e
w
o
P
n
a
F
t
a
)
W
k
(
)
C
°
4
1
(
F
°
7
5
r
e
w
o
P
n
a
F
F
°
5
4
t
a
)
W
k
(
)
C
°
7
(
r
e
w
o
P
n
a
F
n
o
it
c
u
d
e
R
)
W
k
(
li
o
C
y
ti
c
a
p
a
C
t
a
)
s
n
o
T
(
)
C
°
4
1
(
F
°
7
5
li
o
C
y
ti
c
a
p
a
C
t
a
)
s
n
o
T
(
)
C
°
7
(
F
°
5
4
r
e
w
o
P
li
o
C
e
t
a
R
s
n
o
T
/
W
k
r
e
w
o
P
li
o
C
)
W
k
(
e
c
n
e
r
e
ffi
D
r
e
w
o
P
t
e
N
)
W
k
(
e
c
n
e
r
e
ffi
D
A
S
K
,
n
a
r
h
a
h
D
6
0
.
6
5
6
.
3
1
4
.
2
–
1
.
0
3
4
.
7
2
5
4
.
1
5
1
9
.
3
–
2
3
.
6
–
.
al
F
,
elliv
n
o
s
k
c
a
J
6
0
.
6
5
6
.
3
1
4
.
2
–
2
2
6
.
2
2
2
.
1
2
7
.
0
9
6
.
1
–
o
g
a
cih
C
6
0
.
6
5
6
.
3
1
4
.
2
–
5
.
8
1
4
.
0
2
1
.
1
9
0
.
2
2
3
.
0
–
e
nia
M
,
d
n
altr
o
P
6
0
.
6
5
6
.
3
1
4
.
2
–
1
.
6
1
9
1
2
0
.
1
8
5
9
.
2
4
5
.
0
)
1
(
o
c
sic
n
a
r
F
n
a
S
6
0
.
6
5
6
.
3
1
4
.
2
–
2
.
3
1
5
.
5
1
1
3
.
2
1
1
.
0
–
)
2
(
o
c
sic
n
a
r
F
n
a
S
6
0
.
6
5
7
.
4
1
3
.
1
–
2
.
3
1
6
.
2
1
1
6
.
0
–
1
9
.
1
–
.zir
A
,
n
o
s
c
u
T
6
0
.
6
5
6
.
3
1
4
.
2
–
3
2
8
1
3
3
.
1
5
6
.
6
–
6
0
.
9
–
Table 3: Net power difference for a 10 ton (35 kW) internal sensible load for various locations.
28
ASHRAE Journal www.ashraejournal.org
September 2002
W
hen a new building smells moldy, the owner’s first phone call is
often to the building’s HVAC designer. To most people, moldy
odors suggest HVAC problems. But while the air system may indeed
spread fungal odors, the HVAC system in new buildings is seldom re-
sponsible for generating them. In new construction, mold infestations
usually are caused by moisture in building materials. That moisture can
come from rain or snow before the building is closed in, or from leak-
ing water pipes, wet concrete or condensation on surfaces like cold
floor slabs during springtime.
Conventional HVAC systems are not
designed to dry out construction-related
moisture. The moisture load from wet
materials is simply too large and the dry-
ing task too complex for systems that are
intended for comfort air conditioning.
The better plan is to dry materials quickly
with aggressive drying if they get wet
through nature or human error.
To understand why drying speed is im-
portant, it helps to consider life from the
perspective of a mold spore. The spore
the spore is dry, so the nutrient broth
traverses the spore wall to bring the os-
motic pressures on either side of that
spore wall into equilibrium. With nutri-
ents inside, the spore can generate hy-
phae (thin root-like filaments), which are
also coated with enzymes. These dissolve
more of the moist food, and the fungus
thrives. When the food source is plenti-
ful and its moisture content high, fungal
growth can be rather rapid.
For example, recent research has estab-
lished that on ceiling tile and gypsum
wallboard, mold can grow from germina-
By Lewis G. Harriman III, Member ASHRAE, Donald Schnell, and Mark Fowler
by Keeping New
Construction Dry
Preventing
About the Authors
Lewis G. Harriman III is director of research
and consulting at Mason-Grant, Portsmouth, N.H.
He was the principal investigator for ASHRAE
1047-RP: Development of a Design Guide for
Humidity Control in Commercial Buildings and
he is a member of Task Group 9, Moisture Man-
agement in Buildings.
Donald Schnell serves as the North American
technical manager for construction drying with
Munters Moisture Control Services, Amesbury, Mass.
Mark Fowler is the technical manager for the
Northwest Wall & Ceiling Bureau, Seattle.
needs a moist food source to grow. Fig-
ure 1 illustrates the growth cycle.
When a spore lands on a moist food
source, or when the food source it has
landed on becomes wet, the enzymes that
coat the outside of the spore go into so-
lution. The enzyme solution then dis-
solves the food nearest the spore. The
resulting nutrient-rich broth is drawn in-
ward through the spore wall by the dif-
ference in osmotic pressures. The broth
outside is dilute, and the material inside
The following article was published in ASHRAE Journal, September 2002. © Copyright 2002 American Society of Heating, Refrigerating and Air-
Conditioning Engineers, Inc. It is presented for educational purposes only. This article may not be copied and/or distributed electronically or in
paper form without permission of ASHRAE.
Moisture
September 2002
ASHRAE Journal
29
tion past the point of having branched hyphae in 48 to 72 hours.1
That research, presented at the 2001 ASHRAE IAQ seminar, vali-
dated the guidance contained since 1999 in Standard S500 pub-
lished by the Institute of Inspection, Cleaning and Restoration
Certification.2 The standard calls for starting the drying of any
water-damaged materials within 48 hours to limit mold growth.
After materials become soaked, mold growth will not be pre-
vented by merely keeping the relative humidity in the build-
ing below 60%, as an HVAC designer would do to prevent
initial adsorption. In soaked materials, moisture will be sup-
plied to the surface mold from inside the material rather than
through adsorption from the surrounding air. Therefore, after
actual wetting, the challenge is to remove excess moisture
from inside the material as well as from its surface. This re-
quires a combination of air movement across all wetted sur-
faces combined with very low humidity over an extended
period—usually below 30% rh for several days or more than a
week. The tools to accomplish this task were developed over
the last 20 years in response to the needs of the insurance
industry, which uses restorative drying to limit the cost of
water damage claims after floods, fires and disasters.3
Construction Drying Equipment
HVAC designers have become familiar with some of this equip-
ment because a variant has been applied to the problem of hu-
midity control in commercial buildings. Desiccant dehumidifiers
are the tool of choice for much construction drying, since they
dry the air to very low dew points without cold-weather limita-
tions. The desiccant units used for building drying are config-
ured quite differently from those used in commercial buildings.
Portable dehumidifiers are trailer-tolerant and will withstand
the rugged environment of a construction site. Also, they are
configured for the aggressive drying needed to bring the con-
trolled space down to a low relative humidity.
Figure 2 shows a pair of portable desiccant dehumidifiers
being used to keep a new school building dry in Austin, Texas
to prevent mold on a fast-track project. Note that the units are
being reactivated by propane contained in the large tanks in
the rear of the photo. The principal energy requirement of des-
iccant dehumidifiers is for heat to reactivate the desiccant
wheel. Using propane or natural gas for reactivation cuts the
power requirement down to the point where portable genera-
tors can be avoided, saving the rental cost of that equipment.
In hot weather, mechanical dehumidifiers also are used for
building drying. These typically use less electrical power than
desiccant units, and do not require reactivation heat. Where a
building is nearly dry and the contractor wants to make sure it
stays that way, the lower cost and minimal power requirement
of mechanical dehumidifiers is a significant advantage.
Dry Air Must Reach Wetted Surfaces
Figure 3 shows how dry air is distributed through the con-
struction zone. Note the use of inflatable plastic ducts rather
Figure 1: Mold growth cycle.
Figure 2: Construction drying equipment on a Texas job site.
30
ASHRAE Journal www.ashraejournal.org
September 2002
than using the building’s own air distribution system. This ap-
proach has several advantages. First, the building’s HVAC sys-
tem does not have to be turned on, which keeps construction
dust out of its ductwork, cooling coils and filters. Second, the
drying contractor can flow dry air towards the moist material
directly, rather than hoping it will drift there through ductwork
designed to cool and heat rooms rather than to dry wet concrete
or wallboard. Third, the temporary dry air ductwork can be moved
easily as the project progresses. Finally, the full warranty period
on HVAC system components is preserved if that system can
remain off until full commissioning and/or before occupancy.
Figure 4 shows the small portable centrifugal blowers called
“air movers” in the drying trade. These are moved constantly.
Some materials dry quickly and others require a higher airflow
rate to dry properly. Part of the value provided by a drying
contractor is the constant attention to measuring material mois-
ture content and re-ad-
justing the position of
air movers and dry air
ductwork every day, to
make sure all materials
dry quickly and com-
pletely. Building drying
technicians speak of
“chasing the moisture”
throughout the wetted
area. This is critical. The
building drying indus-
try has discovered,
through painful experi-
ence and occasional liti-
gation, that simply
supplying super-dry air
to a wetted building
does not ensure mois-
ture leaves all materials
quickly and equally.
Dry Air Must Be Contained
Figure 5 shows a typical temporary enclosure and doorway
erected by a drying contractor to retain the dry air in the part of
the building that needs it. Buildings under construction are
usually wide open. Even after closing in, exterior doors are
usually open for easy access. To dry out moist material, the
drying air must be contained. Keeping doors closed is never
popular with workers, but the irritation can be minimized
through simple springs on lightweight swinging doors. Her-
metic air seals are not necessary in building drying, but humid
outdoor winds must be kept out of the area being dried.
Drying Concrete
In every yard of concrete, nearly 50 gallons (190 L) of
water is excess to the curing process. Concrete “cures”
through hydration. The cement particles need a certain
amount of water to develop strength, which is accomplished
through a huge increase in surface area. For example, a pea-
sized piece of cement has a total surface area of about 2,000
cm2 (2 ft2). During hydration (curing) the granule’s surface
increases nearly 1,000 times to about 2,000,000 cm2 (2200
ft2).4 After an acceptable strength is reached, the excess free
water becomes a potential liability—not to the concrete, but
to the interior finish.
Most concrete used in commercial construction reaches 70%
of its final strength after 30 days. After that point, excess mois-
ture must be removed so that flooring and interior gypsum
board can be installed. At this point, the job superintendent
has four choices:
1. Apply the flooring and install the gypsum and hope that
no mold will grow.
2. Wait for the con-
crete to dry through
natural convection
3. Seal up the surface
so moisture remains in
the concrete
4. Use dehumidifiers
to dry the material more
rapidly than it would
through natural con-
vection.
Of these, installing
the flooring and wall-
board before the con-
crete
is
dry
is
sometimes a costly
choice, because it can
lead to lawsuits. Also,
excess moisture voids
some flooring warran-
ties. Waiting is often
the next most expensive since it usually puts the project be-
hind schedule and drives up completion costs. Sealing can be
very effective, especially when simply no time is left for dry-
ing. Drying is becoming popular because it costs about 80%
less than the cost of vapor-sealing the wet concrete. For ex-
ample, floor-sealing costs are usually between $1 and $8/ft2
($10 and $86/m2). Drying costs range upwards from $0.15 ft2
($1.60 m2) but seldom rise above $1 ft2 ($10 m2).
Using natural convection, the time needed to dry a concrete
slab depends on the weather and on the slab’s thickness, density
and moisture content. In humid seasons, such as in Seattle dur-
ing the winter or Houston in the summer, open air drying can
hold up work for three to four months or longer. Dehumidifiers
make the drying time much shorter and more predictable. With
that equipment, concrete usually dries in three to six weeks
from a water emission rate of 8 to 9 lbs/24 hrs/1,000 ft2 (39 to 44
Figure 3 (left): Temporary dry air ductwork. Figure 4 (right): Air movers.
Moisture
September 2002
ASHRAE Journal
31
kg/24 hrs/1000 m2) down to the 3 to 4 lb (1.3 to 1.8 kg) level
required by the warranties of most flooring manufacturers.5
Maple Flooring Installation
New schools often contain a maple sports floor in the gymna-
sium. First, the concrete underslab must be dried to demanding
specifications. Then the wood flooring strips must be brought to
equilibrium with the center of the humidity range they will
encounter over their service life. Figure 7 shows what can hap-
pen if the humidity is not controlled during construction as well
as during summer shutdown. The floor, installed during winter
in Iowa, expanded when uncontrolled summertime humidity
caused the flooring to expand beyond its design limit.
To prevent such problems, the Maple Flooring Manufactur-
ers Association has established environmental specifications
during installation as well as during service. Humidity must be
held between 35% and 55% rh at all times, and ideally it should
be kept at the center of that range during installation to mini-
mize potential damage during subsequent seasonal extremes.6
This specification is a challenge because often a construc-
tion schedule for a school demands beneficial occupancy by
the start of the school year in late summer—just when the
outdoor humidity is at its peak. Dehumidifiers make it a trivial
matter to meet the MFMA specification. Bringing the dehu-
midifier on site slightly earlier also lets the flooring contractor
slowly and gently bring the wood to the appropriate equilib-
rium moisture content before installation begins. Such control
is especially useful when the wood has been stored or shipped
under less than ideal circumstances.
Drying Wallboard Joints
Rainy weather creates a problem for installing and finishing
gypsum wallboard. In a damp climate like Vancouver, BC,
Canada, the rain load on the vertical surface of exterior walls
has been estimated to be about 116 lbs/ft2/yr (400 kg/m2/yr).7
Some of that water inevitably ends up in the materials as the
building is being constructed. It’s easy to visualize the volume
of water that fills the cavities of open concrete block walls
after the typical afternoon rainstorms of South Florida. That
water slows construction and increases mold risk in gypsum
walls. The first symptom is the delayed schedule.
Figure 7 shows that at 60°F (16°C) and 85% rh, it will take
about three days to dry the joints. In contrast, the warm dry air
from a dehumidifier can bring the air to 80°F (27°C) and 20%
rh, an environment that dries the joints in about six hours. In
other words, the joints dry before each work shift is finished.
That speed and predictability often saves the general contrac-
tor time and money.
Perhaps equally important, using dry air during interior wall
installation reduces the risk of hidden mold after the project is
complete. Any moisture problems become obvious during con-
struction. Joints that fail to cure quickly in a dry air environ-
ment are usually being fed by moisture from some hidden
source such as water leaks in the exterior envelope, pipe leaks
or overly wet concrete block walls.
IAQ Investigations and Mold Remediation
Since wet construction materials can end up creating odors
in new buildings, the HVAC designer may be called on to
investigate the indoor air quality. Given our current under-
standing of building-related mold, any IAQ investigator would
be wise to follow the guidance given to doctors by their Hippo-
cratic oath, namely: “First, do no harm.”
The insurance, construction, property management, real es-
tate and restoration industries are in great turmoil with respect
to mold. Recent litigation has led to large monetary awards in
favor of building owners and building occupants for damage
caused by mold. Of course, these are complex cases, so it is
seldom clear which part of the construction team bears the
most responsibility for the problem. Also, the medical and
legal communities are debating the exact relationship between
mold exposure and human health. However, several important
facts are not in dispute:
1. Fungal particulate is the chief concern. Mold found in
buildings sometimes generates toxic compounds that coat the
surface of its spores and hyphae. At the very least, these cause
Figure 5: Temporary door to contain dry air.
Figure 6: Maple flooring after high humidity.
32
ASHRAE Journal
September 2002
allergic reactions in those who
have become sensitized. More
serious health consequences de-
pend on the extent of the expo-
sure, the type of toxin and the
susceptibility of each individual.
For example, about 20% of the
U.S. population is allergic to peni-
cillin, indicating these 55 mil-
lion people are sensitive to that
particular fungal by-product.8,9
2. Mold spores are easily
lifted into the air by air currents
above the moldy surface or by
bumping the surface itself. Many years of evolution have de-
signed the spores to do just that.
3. Spore concentrations on moldy wallboard can range be-
tween 1,000,000 to 10,000,000 spores per square inch (1550
to 15 500 per mm2).
4. It is not prudent to breathe high concentrations of spores
or fragments from building-related mold, nor is it wise to let
large numbers of these particles contact your skin.
To plan any IAQ investigation, it helps to understand what
must be done to remove mold after it is located. One mold
remediation instructor suggests this visual analogy: “On a micro-
scopic scale, a moldy surface resembles a huge field full of dan-
delions... all in seed. Using a HEPA vacuum, the mold remediator
must first suck all seeds off each stalk before they can become
airborne... and then he must come back to eradicate all the stalks
and roots.”10 Just like blowing on dandelion seeds, it is easy to lift
millions of mold spores into the air and cause a larger problem.
Anyone who is investigating IAQ problems should keep in
Figure 7: Drying times for drywall seams.13
Advertisement in the print edition formerly in this space.
Moisture
September 2002
ASHRAE Journal
33
mind these facts and their implications. When moldy odors are
the basis of the complaint, it’s wise to assume that mold is
somewhere in the building even if it is not immediately vis-
ible. Nobody should casually dig into walls suspected of har-
boring mold. Roughly stripping wall covering or prying moldy
gypsum board off the wall with a crowbar will spread contami-
nation through the room and air-handling system. Such care-
lessness can turn a $5,000 mold remediation project into one
costing $20,000 in a few moments.
If mold is found, further investigations should be conducted
using good practices for mold remediation procedures.9 Even
with contamination covering less than 10 ft2 (0.93 m2), these
procedures require personal protective equipment at the “mini-
mal” level, consisting of an N-95 respirator, gloves and goggles.
Contamination over 10 ft2 (0.93 m2) suggests at least limited
containment of the affected area, plus “limited” personal protec-
tive equipment including respirator, disposable overalls and eye
protection. When contamination exceeds 100 ft2 (9 m2), current
best practices recommend full containment of the affected area
plus negative air pressure, HEPA filtration inside the contain-
ment, and full personal protective equipment including full-face
respirator with HEPA filter, disposable body clothing, headgear
and foot coverings—popularly described as a “moon suit.”
These remediation recommendations are currently in flux,
as building scientists and doctors learn more about the ecol-
ogy of building-related mold and its toxic effects. As of the
publication of this article, there are two accepted standards in
the United States to guide mold remediation: “Guidelines on
assessment and remediation of fungi in indoor environments”
(New York City Guidelines), and “Mold remediation in schools
and commercial buildings” (Environmental Protection Agency
Guidelines). Of these, the EPA guidelines are more current.
They go beyond the pioneering New York City document to
include guidelines for investigating mold that is concealed
behind interior surfaces. HVAC professionals who plan to make
IAQ investigations a part of their professional practice will
benefit from obtaining both of these brief and well-written
publications and reviewing them carefully.
The HVAC Designer’s Role
The good news is that not all IAQ problems in new buildings
are caused by the HVAC system design or operation. The better
news is that if building materials can be kept dry during con-
struction, the risk of mold growth is significantly reduced.
Going a bit further, the HVAC designer can reduce the risk of
his system creating mold in the building envelope by several
means, all of which are described in detail in the new ASHRAE
Humidity Control Design Guide for Commercial & Institu-
tional Buildings..11 For example, the designer could:
1. Specify that all return air ductwork and all exhaust air
ductwork be sealed tight with mastic, instead of being allowed
to pull air into the ductwork through its joints. This will avoid
suction behind walls and ceilings, which in turn avoids humid
outdoor air being pulled into building cavities, providing the
moisture that feeds mold.
2. Do not allow open plenum returns above dropped ceilings
unless the plenum is sealed tightly with respect to the exterior
walls and roof. Such plenums are always under suction, which
leads to continuous humid air infiltration through any cracks in
the external envelope. And there will always be cracks.
3. Specify that (except when the outdoor temperature falls
below 20°F [–7°C]) the system supply more ventilation air to
the building than is exhausted. Also specify that this outdoor
air be dried down to at least a 50°F (10°C) dew point before it
is allowed to mix with return air. This will keep dry air leaking
out, rather than allowing humid air to leak inward through the
inevitable cracks in the exterior envelope (provided that the
designer has also been firm about sealing all negative pressure
ducts and plenums!)
4. Specify that the buildings HVAC system shall not be op-
erated during construction. If that is impossible, specify that
the general contractor shall clean all filters, duct and equip-
ment surfaces (including cooling coils) to the same level of
cleanliness as unused equipment.
Architect, General Contractor and Construction Drying
The owner, architect and general contractor have the real
control over moisture in materials. If any of these organiza-
tions have had difficulties with late projects due to wet weather,
or mold problems in the first two years after construction, they
may wish to take a more proactive approach to speeding con-
struction and reducing mold risk. Steps to consider include:
1. Specify that all gypsum wallboard be installed with a fire
sealant bead of 3/8 in. (9 mm) between the floor and the bot-
tom edge of the gypsum. This avoids the common problem of
water from accidental spills or floor cleaning wicking up into
the wall to feed mold behind the cove molding at the base of
the wall. The sealant eliminates the air path that reduces the
fire protection and acoustical barrier properties of walls.
2. Specify that the moisture content (or water vapor emis-
sion rate) of all concrete block walls be measured and docu-
mented by the general contractor, and that no gypsum board
be hung on those walls until the moisture content of the blocks
in the wall measures the same as the identical type of block
that has been stored away from any rain exposure.
3. Specify that the moisture content of the taped and sanded
gypsum board walls be measured and documented by the gen-
eral contractor at two locations on each wall: the bottom edge
and halfway between floor and ceiling. Specify that the inte-
rior finish may not be applied until the moisture content of the
wallboard is below 0.4% on a gypsum moisture meter or below
12% on a wood meter.12
4. Specify that the moisture content of the concrete floor
slab shall be measured as soon as the building has been closed-
in and as soon as the slab temperature can be brought within
the 65°F to 75°F (18.3°C to 23.9°C) temperature required for
34
ASHRAE Journal
September 2002
the measurement. If the moisture content is excessive, the air
above the concrete shall be held below 30% rh until the mate-
rial is dry enough to meet the specification established by the
flooring manufacturer.
5. Specify that the general contractor provide humidity con-
trol to the standard defined by the Maple Flooring Manufac-
turers Association during the installation of any wooden
flooring or any fine wooden cabinetwork.
Summary
Mold problems in new construction are obviously prevent-
able since few new buildings have such problems. Owners
have a right to expect that a new building will be free of mold.
Excess moisture in materials causes mold. Preventing moisture
intrusion is a multidisciplinary responsibility, but keeping the
materials dry, and drying them out if they should become wet are
the most important tasks. In addition to better specifications from
the architect and HVAC designer, the construction drying tech-
niques described by this article can be useful tools in that effort.
References
1. Horner, W.E., P.R. Morey, B.K. Ligman, and B. Younger. 2001.
“How quickly must gypsum board and ceiling tile be dried to preclude
mold growth after a water accident?” Proceedings of the ASHRAE IAQ
Conference: Moisture Microbes and Health Effects.
2. IICRC. 1999. S500 Standard and Reference Guide for Profes-
sional Water Damage Restoration. Vancouver, Wash.: Institute of In-
spection, Cleaning and Restoration Certification, www.iicrc.org.
3. Lee, M. 2000. “Wringing out extra costs from water damage
claims.” Claims August. Erlanger, Ky.: National Underwriter Co.
4. Hansen, T. 1989. “Physical structure of hardened cement paste, a
classical approach.” Materiaux et Constructions, Essais et Recherches #19.
5. Harriman, L.G., III. 1995. “Drying concrete.” Construction Speci-
fier March. Arlington, Va.: Construction Specification Institute.
6. MFMA. 1998. Humidity Control During Installation. Northbrook
Ill.: Maple Flooring Manufacturers Association.
7. Best, D. 2000. “Seattle’s moisture problems.” Energy Design Up-
date 20(6). Arlington, Mass.: Cutter Publishing.
8. New York City Department of Health. 1999. “Guidelines on as-
sessment of fungi in indoor environments.” Bureau of Environmental
and Occupational Disease Epidemiology. New York, N.Y.
9. EPA. 2001. Mold Remediation Guidelines in Schools and Com-
mercial Buildings. U.S. Environmental Protection Agency, Office of
Air & Radiation, Indoor Environments Division. www.epa.gov/iaq.
10. Holland, J. 2002. “Certified Mold Remediator Training Materi-
als.” Sacramento, Calif.: Reconstruction Consultants (RECON).
11. Harriman, L.G., III, G. Brundrett, R. Kittler. 2001. Humidity
Control Design Guide for Commercial & Institutional Buildings. At-
lanta: ASHRAE.
12. NWCB. 2000. “Guide specification for gypsum wallboard.”
Seattle: Northwest Wall & Ceiling Bureau, www.nwcb.org.
13: NWCB. 2001. Technical Bulletin 303 – Gypsum Wallboard and
Winter Weather. Seattle: Northwest Wall & Ceiling Bureau.
Advertisement in the print edition formerly in this space.
34
ASHRAE Journal www.ashraejournal.org
October 2002
About the Author
sponse to these price signals.
• Similarly, merchant plant operators
will respond by generating more elec-
tricity as prices reach desirable levels.
However, merchant plant developers
are not motivated to intentionally pro-
vide reserve power plants. What was “re-
serve capacity” in a regulated market (and
paid for as part of the rate-base) is “ex-
cess capacity” in a deregulated market.
Economics of Cogeneration
‘For cogeneration to be
efficient, electrical and thermal loads
must coincide.’
William Ryan, Ph.D., P.E., is senior researcher at
the Energy Resources Center/Midwest CHP Ap-
plications Center, University of Illinois at Chicago.
By William Ryan, Ph.D., P.E.
C
alifornia’s power supply crisis in 2000 alerted the en-
ergy industry to the problem of summer peak power
supply. Merchant plant developers initiated major capacity
expansions, which were expected to solve the problem.
However, recent concerns on Wall Street about the en-
ergy industry have placed many of these new power plants
projects in doubt, and reignited concerns about limited
peak summer power supply.
Building power plants that run infre-
quently will not be economically attrac-
tive unless peak power can be sold for a
very high price. Therefore, during peak
demand periods, power will become very
Figure 1: States in red facing less than 10% capacity
margin within 10 years (DOE).
These events point to a major defect
in current deregulation transition plans.
The original concept was that:
• Transitioning to a free electric mar-
ket would provide price signals that
should, in the long term, make the mar-
ket much more efficient.
• As prices fluctuate freely in response
to supply and demand, end users will
modify their consumption patterns in re-
(Left) Early test of small cogeneration featuring a microturbine and absorption chiller on the roof of an Indianapolis
drugstore. (Right) Fuel cell in Central Park in New York.
The following article was published in ASHRAE Journal, October 2002. ©
Copyright 2002 American Society of Heating, Refrigerating and Air-Condition-
ing Engineers, Inc. It is presented for educational purposes only. This article
may not be copied and/or distributed electronically or in paper form without
permission of ASHRAE.
October 2002
ASHRAE Journal
35
Cogeneration
country will have insufficient reserve capacity margins in the
near future (Figure 1).
The effect this has on the market for electricity can be seen
easily in the futures prices for wholesale electricity (Figure 2).
The Market Defect
In the long term, end users will learn to reduce consumption
during peak summer periods. However, this transition could be
difficult and lengthy because:
• End users have devel-
oped consumption patterns
in response to regulated
electric rate-based pricing
schemes that traditionally
did not heavily penalize
peak consumption and
poor load profiles,
• The construction in-
dustry is entrenched in
building practices that re-
flect current end user re-
quirements, and
• When a new building
is constructed, HVAC
equipment within that
building has a life of 20
or more years.
Therefore, new build-
ings constructed today
will tie end users into a uneconomical pattern of poor load pro-
files and high summer electric peak power consumption for 20
or more years. Even with the slower, more cautious path to de-
regulation taken by most states today, transitioning the cooling
market to deregulation requires that the construction industry
be transformed as quickly as possible. The question is how?
expensive. This effect was predicted as
early as 1995.
“Because customers value electricity
so much, demand and price during peak
periods can be way above average lev-
els…. Hourly prices might fluctuate well
above the levels seen to date.1 and
“During a critical period of peak de-
mand on a hot summer afternoon, for
example, the marginal cost of power
may increase 20 to 50 times.”2
According to the North American
Electric
Reliability
Council
(NERC),“Capacity adequacy in North
America over the next ten years will be
highly dependent upon the construction
of new generation resources and inno-
vative use of controllable demand-side
resources. Most of the new generation is expected to be con-
structed by merchant developers.”3
However in the same source,
“Capacity additions are increasingly being driven by mar-
ket signals and not the maintenance of a prescribed capacity
margin. This will likely lead to fluctuations in capacity mar-
gins that reflect normal business cycles experienced in other
industries.”
Why is there so much concern about summer power usage?
Overall power consump-
tion patterns in areas across
the country show that sum-
mer peaking is nearly uni-
versal and is the result of
the air-conditioning load.
Hot weather brings on all
air-conditioning loads in a
region nearly simulta-
neously, whereas other
loads may be much more
randomly timed.
A typical commercial
building load can vary sig-
nificantly. In the cooling
season, a commercial
building can hit electric
loads that are twice that of
the peak winter load.
One solution to the sum-
mer load is to build peaking power plants. However, from the
merchant plant owner’s point of view, peak summer periods may
be only 500 hours per year (roughly 10 weeks of on-peak week-
day service). This results in a fairly high per kWh operating cost
just to cover the capital investment.
This high cost has led to concern that large areas of the
120
100
80
60
40
20
0
Dec.
Jan.
Feb.
March
April
May
June
July
Aug.
Sept.
Cinergy
COB
Entergy
PJM
$/MWh
Figure 2: Wholesale prices for electricity as of 11/5/01. The pattern of consistently
elevated summer prices has been present for the last three years. Each color
represents a differing exchange point.
r
e
t
e
m
a
r
a
P
e
u
l
a
V
d
e
m
u
s
s
A
s
t
s
o
C
y
g
r
e
n
E
ts
o
C
s
a
G
m
r
e
h
T
/
0
4
.
0
$
)
k
a
e
P
-
n
O
(
y
g
r
e
n
E
cirt
c
el
E
h
W
k
/
5
0
.
0
$
)r
e
m
m
u
S
(
e
g
r
a
h
C
d
n
a
m
e
D
W
k
/
1
4
.
6
1
$
)r
e
t
ni
W
(
e
g
r
a
h
C
d
n
a
m
e
D
W
k
/
5
8
.
2
1
$
e
g
r
a
h
C
y
b
d
n
a
t
S
cirt
c
el
E
n
o
it
a
r
e
n
e
G
f
o
W
k
/.
o
M
/
9
9
.
2
$
d
o
ir
e
P
k
a
e
P
-
n
O
y
g
r
e
n
E
)
F
-
M
(
0
0
:
2
2
–
0
0
:
0
1
d
o
ir
e
P
k
a
e
P
-
n
O
d
n
a
m
e
D
)
F
-
M
(
0
0
:
8
1
–
0
0
:
0
1
n
o
it
a
r
e
p
O
m
e
ts
y
S
yln
O
d
o
ir
e
P
d
n
a
m
e
D
k
a
e
P
-
n
O
g
nir
u
D
d
e
t
a
r
e
p
O
d
e
m
u
s
s
A
t
n
e
m
p
i
u
q
E
e
vir
D
r
o
t
a
r
e
n
e
G
e
ni
g
n
E
n
e
vir
D
s
a
G
la
r
u
t
a
N
g
ni
d
liu
B
e
s
a
C
e
s
a
B
y
b
g
nit
a
e
H
r
e
t
a
W
d
n
a
g
nit
a
e
H
s
a
G
s
r
ellih
C
cirt
c
el
E
ll
A
,r
eli
o
B
la
n
o
it
n
e
v
n
o
C
t
a
e
H
e
t
s
a
W
r
o
f
e
s
U
G
D
e
n
o
N
P
H
C
g
nit
a
e
H
r
e
t
a
W
d
n
a
g
nit
a
e
H
e
c
a
p
S
g
ni
d
liu
B
P
H
C
B
n
oit
p
r
o
s
b
A
e
g
at
S
elg
ni
S
a
s
ul
P
P
H
C
s
a
e
m
a
S
ll
A
.ta
e
H
ets
a
W
elb
alia
v
A
e
h
t
r
o
f
d
e
zi
S
r
ellih
C
sr
ellih
C
cirtc
el
E
y
B
n
u
R
sI
d
a
o
L
g
nilo
o
C
g
ninia
m
e
R
Table 1: Values used for economic analysis.
36
ASHRAE Journal www.ashraejournal.org
October 2002
Hotel
Retail
Educational
Office
Hospital
Hotel
Retail
Educational
Office
Hospital
Cogeneration with Heat
Recovery for Heating and Cooling
Cogeneration with Heat
Recovery for Heating Only
Percent of Heat Recoverable
Location: Chicago
0%
10%
20%
30%
40%
50%
60%
70%
80%
Onsite generation and cogeneration systems have been con-
structed for large campus or municipal applications for de-
cades. These systems generate power onsite and provide cooling
as a waste heat driven by-product, making them a natural for
solving the summer peak power problem. Cogeneration also
improves overall fuel use efficiency and reduces emission of
carbon dioxide. The challenge is to make cogeneration practi-
cal for an individual building. These technologies need to be
made practical in much smaller sizes.
New Small Power Generation Technologies
A wave of new technologies is being prepared or is entering
the market. The initial reaction has been the development of
small low maintenance electric generating systems to “peak
shave” away volatile electric price concerns. Microturbines
are sized in the 28 to 350 net kWe range, and unlike larger
power turbines, generally use a heat recuperater. This allows
these low pressure, and lower cost turbines, to operate at prac-
tical efficiencies in the 25% to 30% range.
A more technically challenging approach to small power
generation is fuel cell systems. In recent years, fuel cells have
been under intense development for automotive applications.
With the new interest in onsite generator packages, some of
the developers are devoting significant effort to stationary
applications.
A far more efficient approach is to fully use the waste heat
from these generators to heat and cool. This would bring the
additional efficiency advantages of cogeneration systems to
these smaller systems (Figure 3).
The strength of this approach is the use of the heat normally
wasted in the generation process to perform a useful function.
This allows the system to have overall efficiencies far higher
than any central generated plant (Figure 4).
Making Efficiency Promises Real
For cogeneration to be efficient in a real application, electrical
and thermal loads must coincide, and this varies depending on
the type of facility and the local climate. This determines how
much heat can be productively recovered to serve building loads.
Standard Power
Plant
60%
“Waste” Heat Rejected
To Environment
100%
Fuel
Input
District Energy/
Combined Heat
And Power Plant
100%
Fuel
Input
20%
“Waste” Heat Rejected
To Environment
40%
Useful Energy Produced
For Electricity
40%
Useful Energy Produced for
Heating and/or Cooling Via
District Energy System
40%
Useful Energy Produced for Electricity
Figure 3: Cogeneration system.
Figure 4: The advantage of efficiency. The overall efficiency
of the combined heat and power approach can exceed 80%.
This is only possible where the generator is located at or near
the facility and waste heat can serve the heating and cooling
load. Even the highest efficiency electric utility plant barely
exceeds 40% to 45% (figure courtesy of DOE).
Qin
(Fuel Input)
Prime Mover
Generator
Qout
Heat Exchanger
Steam Loop (Heating)
Hot Water Loop (Heating)
Steam Turbine
(Bottoming Cycle)
Absorption Chiller
(Cooling)
Wout
Electricity
30%
40%
50%
60%
70%
80%
90%
100%
Figure 5: Adding thermally activated cooling makes all the
difference. Figure shows how much the recovery heat varies by
building function. Values are for typical buildings in Chicago.
Miami
Large Hotel
Tampa
Houston
Dallas
Chicago
Boston
New York
San Diego
Miami
Tampa
Houston
Dallas
San Diego
Chicago
New York
Boston
Office Building
Percent of Heat Recoverable for
Cogeneration with Heat Recovery
For Heating and Cooling
Figure 6: The load’s nature is more important than climate.
October 2002
ASHRAE Journal
37
Cogeneration
1400
1200
1000
800
600
400
200
0
1
2
3
4
5
6
7
8
9
10
11
12
Month
kW
Figures 5 and 6 give a national overview of how much heat could be recovered.
The values shown are the percent of waste heat that can be productively used for
building thermal loads from a continuously running engine-generator sized to handle
building electric demand. Two sets of numbers are shown:
• For buildings where waste heat can only be used for space heating loads, or
• For buildings where waste heat can meet some of the cooling load via a single
kW
1400
1300
1200
1100
1000
900
800
700
600
1
3
5
7
9
11
13
15
17
19
21
23
Hour
Figure 7: Seasonal load profile for hospital load.
Winter
Spring/Fall
Summer
Figure 9: Estimated operating cost savings. DG = Generation with no recovery of
waste heat. CHP = Generation with waste heat passing to heating loads. BCHP =
Generation with waste heat passing to a single effect absorption chiller and heat-
ing loads as required.
Annual Savings
Figure 8: Maximum monthly demand for hospital load.
$250,000
$200,000
$150,000
$100,000
$50,000
$0
0
200
400
600
800
1000
1200
1400
1600
Total Generator Capacity (kW)
Generation Only
Generation with Recovered Heat for Heating
Generation with Recovered Heat for Heating and Cooling
Cogeneration at the University
of Maryland consists of a
microturbine and a small capac-
ity
direct-fired
absorption
chiller/heater.
A large capacity microturbine.
Multiple microturbine installa-
tion.
Packaged engine cogeneration.
38
ASHRAE Journal www.ashraejournal.org
October 2002
effect recovered heat-driven absorption chiller.
Chart compares a short operating schedule load, an office
building, to a 24-hour load, a large hotel. The greater number
of hours of electricity and cooling usage in the hotel makes
more difference than the local climate. Heat also is recovered
for heating and hot water loads in all cases.
These results point out two issues:
• The type of building application served often makes more
of a difference than the local climate. Clearly, buildings with
longer operating hours make the system more attractive.
• The amount of heat that can be used is substantially greater
when the heat can be used throughout the year by adding ther-
mally activated cooling (i.e., absorption chillers) to the building.
Although these conclusions are not new, the charts show
how important these issues can be to the overall efficiency of
the system. Having some form of thermally activated cooling
system will more than double the heat utilization of even the
shortest schedule building, even in colder climates. In build-
ings with around-the-clock operations and warmer climates,
the effect can be much larger.
Of course, these efficiency arguments do not directly address
operating costs. Al-
though, economics based
on current electric tariffs
and fuel costs can be cal-
culated, the results be-
come very complex and
apply only to a specific
locale. Worse, they as-
sume that the current tar-
iff structure will endure
for five to 20 years in the
midst of dramatic energy
industry restructuring.
So, what can be said that
is geographically univer-
sal and enduringly true?
Efficiency is insur-
ance. No matter the future direction of electric or gas prices,
a high-efficiency system will guard against future operating
cost “shocks.”
Fuel diversification is insurance. Cogeneration systems al-
low the operator to generate power or purchase electricity from
the local utility grid. The operator can choose an option on a
short-term basis without being trapped into a long-term option.
Cooling diversification is insurance. Cogeneration systems
use waste heat to cover some of the air-conditioning load. The
remainder may be electrically driven. This provides the user
with the ability to operate cooling, at least partly, on either the
waste heat or electric systems.
Power backup. The ultimate insurance is the ability to oper-
ate all, or part of, a facility when the utility power has failed. A
cogeneration system can be set up to operate during a black-
out, powering the entire facility or only critical loads, thus
saving the cost of a dedicated backup generator.
Power conditioning. More high-tech electronic loads are
being installed in commercial buildings. These systems often
have serious problems with low frequency or undervoltage
power, generally caused by electric system overloading. Cer-
tain types of onsite generation can be used to supply clean
power to these loads. Therefore, a cogeneration system may
reduce or eliminate the need for an uninterruptible power or
power-conditioning system.
Some of these features can be obtained from a simple backup
generation system. However, only a full-featured cogeneration
system, designed for continuous operation, can provide all of
these benefits.
Economics of Small Cogeneration
Adding heat recovery for space heating and cooling to a
generating system will add to the first cost. However, in most
installations, the payback for the overall system will be shorter.
In addition, heat recovery also reduces the overall exposure of
the investment economics to fuel price volatility.
For example, given
their need for high qual-
ity electric power and
emergency backup,
medical facilities are at-
tractive applications for
cogeneration. A hypo-
thetical 300,000 ft2 (27
800 m2) hospital facil-
ity in Chicago is evalu-
ated in this example
(Figures 7–11).
The results in Figure
9 indicate a number of
relationships.
• Given a specific
load, the operating cost
savings for either a generation or cogeneration system will
grow proportionally with system size to a point. This point is
well below the maximum demand of the building. This strongly
suggests that equipping the building with enough generation
to be completely independent of the grid is not economical.
• Savings begin to decline on the far right-hand side of the
chart for any system where the local utility charges a standby
fee based on the size of the generator.
• For cogeneration systems, the optimum size will be smaller
than for a generation only (DG) system. As the generator be-
comes larger, the available waste heat begins to exceed the avail-
able thermal loads for some period of the year, in particular, the
spring and fall. This reduces the marginal economic return, as
the generator becomes large in comparison to the thermal load.
• The optimum size of the cogeneration system with waste
Break-Even
Price
Normal
Range
of Gas
Prices
$1,100,000
$900,000
$700,000
$500,000
$300,000
0.2
0.4
0.6
0.8
1
1.2
1.4
Annual Operating Cost
Cost of Gas ($/Therm)
No Generation
800 kW Cogeneration
Figure 10: Annual operating costs over a wide range of gas prices (val-
ues from Table 1).
Cogeneration
heat-driven cooling system is further reduced, as the addition
of the absorption chiller lowers the overall electric demand of
the building. This means that the same level of annual savings
can be reached with a
smaller generator. In
Figure 9, the hospital
can reduce operating
costs by $150,000/year
with either 1,100 kWe
of generation or 650
kWe of cogeneration,
including absorption
chillers. In most cases,
the second option is
lower in first cost.
• For the application
shown, the generation/
cogeneration system was
run only during on-peak
hours. Previous experience has shown that running against low
($0.02/kW in Chicago) off-peak electric charges lowers savings.
This may not be true under utility rate schedules in other cities.
Energy Cost Risk
Facility managers have more than operating costs to be con-
cerned about. The tremendous volatility in gas and electric
prices over the last few years has made energy budgeting more
difficult than ever.
In addition to operating cost advantages, cogeneration can
significantly reduce financial risk by lowering the facility’s
exposure to energy price volatility.
First, cogeneration often is viewed as a natural gas technol-
ogy. Gas prices in Winter 2000 may make facility owners skep-
tical about adding another gas use. However:
• The Winter 2000 increase in gas prices seems to have been
an abnormal occurrence caused by many producer issues oc-
curring in the same year. The principle issue was insufficient
storage set-asides, a mistake that is unlikely to recur soon.
• Immediately following the end of the heating season, the
price crashed to values as low as 25% of the peak value. This is
not surprising. If a gas price spike is to recur, it will happen in
the high demand heating season, and would affect both cogen-
eration and conventional heating systems.
• In heating operation, a cogeneration system passes its
waste heat to the heating load. Therefore, as much as 70% of
the gas burned by the generator is used to offset gas that
would have otherwise been burned by the heating boiler.
Therefore, the net increase in gas use in heating is far less
than the gas use of the generator.
In Figure 10, the effect of fluctuating gas prices on annual
operating cost can be seen. However, annual operating cost is
not the major concern. Gas prices predictably decline every
summer due to low demand. There is little cause to be con-
cerned about gas price spikes in the summer.
Figure 11 focuses on the critical heating season by showing
only one typical winter month. In the case shown, the facility
has reduced operating
cost with the cogenera-
tion system up to an ex-
tremely high gas price of
$1.40 therm, which was
40% higher price than
the peak of the 2000
price spike. In the un-
likely event of such an
extremely high gas
spike, the owner gener-
ally is in the position to
temporarily turn off the
generator, return to nor-
mal heating systems, and
pass the electric load
back to the grid. This would delay the payback period for the
cogeneration system for the three to four heating season months.
Standby charges, which allow the owner to return the entire
electric load to the grid, have been included in the economics.
Price volatility also means periods of prices well below the
expected average as well as above. As can be seen in Figures
10 and 11, the cogeneration system owner is in a better posi-
tion to profit on low gas prices than a conventional system
owner. With cogeneration, the owner has an improved
“upside” during periods of low gas prices, while his ability
to temporarily shut down cogeneration maintains a very lim-
ited downside.
Summary
Much remains to be done to make cogeneration systems a
practical and widely used technology for typical commer-
cial buildings. However, in the next 20 years, cogeneration
applied on a widespread basis can provide significant im-
provements in energy efficiency, reductions in carbon diox-
ide emissions, while providing attractive customer economic
and operating advantages.
References
1. Rose, J. and C. Mann. 1995. “Unbundling the electric capacity
price in a deregulated market.” Utilities Fortnightly Dec.
2. 1994. “Buying and selling power in the age of competition.” The
Journal of the Electric Power Research Institute.
3. 2000. Reliability Assessment 2000–2009: The Reliability of Bulk
Electric Systems in North America. North American Electric Reliability
Council. October.
Photo Credits
Page 34. Left photo: Gas Research Institute; Right photo: U.S. Depart-
ment of Energy.
Page 37. From top to bottom: U.S. Department of Energy, Tecogen,
Capstone Turbine and Ingersoll Rand.
Break-Even
Price
Normal
Range
of Gas
Prices
$120,000
$100,000
$80,000
$60,000
$40,000
$20,000
$0
0.2
0.4
0.6
0.8
1
1.2
1.4
Operating Cost for January
Cost of Gas ($/Therm)
No Generation
800 kW Cogeneration
Figure 11: One month of operating costs in the heating season (values
from Table 1).
40 October 2002
BACnet ® Today | A Supplement to ASHRAE Journal
“I don’t need an office full of computers,” says Bob Deacon
about the Standard Federal Bank building in Troy, Mich. Dea-
con is a chief operating engineer with the facility management
firm responsible for this 477,000 ft2 (44 000 m2) facility.
Initially constructed as a banking headquarters and com-
puter center, the seven-story building also includes some space
for commercial tenants.
An important consideration for updating the facility’s build-
ing automation system was single-seat operation of HVAC, light-
ing, computer room air-conditioning, and fire alarm systems.
The BACnet standard provides the open communications pro-
tocol, and a Trane Tracer Summit® building automation system
provides the platform for integrating various subsystems. Dea-
con says, “Technology has finally caught up with what I wanted
to do. I can sit at my PC and look at the various systems run-
Banking on BACnet
ning the building, while I am word processing or running a
spreadsheet.”
System integration means simplified operations,
enhanced productivity and less training for oper-
ating staff. The building automation system inter-
faces to a fire and life-safety system and a computer
room system for air conditioning and power man-
agement. The operations staff can run the building
using one system that is on each workstation. The
staff doesn’t have to learn several different inter-
faces.
The building’s HVAC system includes four chill-
ers and constant volume terminal units. Energy-
saving strategies include thermal storage, heat
recovery, and free cooling. As a result, multiple
options exist for heating or cooling a particular
space. For example, it is possible to heat the build-
The Standard Federal Bank building in Troy, Mich., uses BACnet for its communications protocol.
By Randy Amborn
The following article was published in ASHRAE Journal, October 2002. © Copyright 2002 American Society of Heating, Refrigerating and Air-
Conditioning Engineers, Inc. It is presented for educational purposes only. This article may not be copied and/or distributed electronically or in
paper form without permission of ASHRAE.
BACnet ® Today | A Supplement to ASHRAE Journal
October 2002
41
ing with heat-recovery chillers (using heat from a computer
center) down to outdoor temperatures of 15°F (–9°F). Light-
ing control is another energy management component of the
integrated system.
In Deacon’s role as property manager, he appreciates having
the systems from different vendors interconnected, while still
having each vendor responsible for maintaining their gear.
Future plans include interfacing variable frequency drives into
the building automation system over Modbus communica-
tions. This enables users to read a VFD and know speed, Hz,
amps, etc.; without having to look at a separate system.
Deacon sees himself as an enthusiastic, early-adapter of open
systems. “I read every article I see on BACnet and LonWorks,”
he says. As the Standard Federal Bank building continues its
evolution, BACnet and the building automation system inte-
gration are delivering the operation needed today and the op-
tions needed for tomorrow.
Randy Amborn is a senior marketing specialist for Trane
Global Controls in St. Paul. Minn.
BACnet was chosen as the communications protocol because systems from different vendors can be interconnected. Building opera-
tions, from the temperature in a conference room to the lighting in an office, can be monitored using a single interface.
The Standard Federal Bank building, located amid corporate offices, is adjacent to an upscale mall.
42 October 2002
BACnet ® Today | A Supplement to ASHRAE Journal
GEMnet Project Links
Buildings in 3 States
n 1996, the Pacific Rim Region of the General Services Administration (GSA), as
part of its ongoing efforts to meet energy efficiency goals, embraced an ambi-
tious plan to renovate building automation systems at the Phillip Burton Federal
Building located at 450 Golden Gate Avenue in San Francisco — a 1.4 million ft2
(130 000 m2), 22-story structure. The project’s design cycle coincided with
ASHRAE’s release of the BACnet standard for building automation communica-
tions. GSA and its design team decided to deliver this project as not only a major
conservation effort, but also the first large-scale demonstration of a multi-vendor,
BACnet automation network.1
just completed installation of an extensive Modbus power moni-
toring system at the Phillip Burton Federal Building with the
intent of eventual expansion to other sites.
Collectively, these components form the GSA Energy and
Maintenance Network (GEMnet), an infrastructure that will
permit GSA to support local building managers, provide a
framework for management and analysis of maintenance and
building performance data, automate certain CMMS func-
tions, provide common interfaces, and monitor and control
facilities remotely.
This article reviews the objectives in creating the wide-area
infrastructure and data management strategies that represent
the core of GEMnet delivered in Phase I, and describes the
architecture and design of the pilot implementation involving
real-time integration of eleven facilities ranging from a 6,000 ft2
(557 m2) office building in Tucson to the 1.4 million ft2
GSA has applied the lessons learned at the Phillip Burton
Federal Building to additional facilities, and over the past two
years has completed an integration project connecting 11 ex-
isting buildings in three states via a wide-area BACnet/IP net-
work and common database framework. This project represents
the first phase of a broad initiative to integrate building auto-
mation systems (BAS) regionally, and interface them to other
applications such as a computerized maintenance manage-
ment system (CMMS).
In parallel, GSA has been customizing and fielding its
CMMS, developing Web interfaces for remote access to a cen-
tral database, experimenting with the use of third-party client
software to directly poll remote building automation systems
for point data (bypassing traditional BAS front-end software
altogether), initiating a retro-commissioning program to bring
existing BAS to an acceptable level of functionality, and has
I
450 Golden Gate: the first large-
scale BACnet project.
By Michael R. DeNamur
The following article was published in ASHRAE Journal, October 2002. © Copyright 2002 American Society of Heating, Refrigerating and Air-
Conditioning Engineers, Inc. It is presented for educational purposes only. This article may not be copied and/or distributed electronically or in
paper form without permission of ASHRAE.
Government
Connections
The Walsh Courthouse shows that open protocol and wide area net-
working can be applied to an existing proprietary control system.
BACnet ® Today | A Supplement to ASHRAE Journal
October 2002
43
(130 000 m2) Phillip Burton Federal Building in San Francisco.
We’ll share the experiences encountered in evaluating and ap-
plying open protocols, wide-area networking technologies and
database management standards to deliver an integrated and
fully Web-enabled network.
Vision and Objectives
As one of the nation’s largest property owners, the GSA main-
tains and operates a wide array of facilities spread over an
extensive geographical area. The Pacific Rim Region (gener-
ally referenced as “GSA” in this article) alone has a portfolio
of roughly 20 million gross ft2 (1.8 million m2) of federally
owned space.
In 1999, GSA embarked on a plan to create a region-wide
BAS infrastructure. This was motivated by a desire to better
manage GSA’s diverse holdings — buildings with a variety of
existing BAS, in varying condition, with underused data ac-
quisition potential and designed with little regard for enter-
prise IT concerns. In addition, each
facility could not be expected to have a
BAS expert on staff. The California en-
ergy crisis had not yet materialized, but
the urgent need for demand reduction
programs, apparent by late 2000 and
early 2001, brought attention to the
need to centrally trigger local tempera-
ture setback programs.
It became clear that GSA needed an
IT framework for facility management
that offered greater access to building
data and a platform to share it between
a variety of building management ap-
plications such as a CMMS that GSA
was fielding at the same time. By ne-
cessity, this platform would need to in-
tegrate a variety of existing (legacy)
control systems — some with open and
others with proprietary communication
networks — and serve as a common,
vendor-neutral, enterprise level plat-
form for future additions.
Goals of GEMnet include creating a
wide-area IT framework for facility man-
agement offering:
• Data management platform for maintenance program infor-
mation, performance benchmarking, equipment diagnostics
• Interface to complementary applications and automation
of otherwise manual applications
• Integration and central technical support of multiple fa-
cilities (and existing systems) over a broad geographic area
• Selective region-wide energy management strategies
Another goal was to have common user interfaces overlying
common data.
While the day-to-day maintenance and operation of its facili-
ties was the main objective, GSA’s facility management team
also was interested in using the GEMnet network to feed a com-
mon database of facility information. GSA envisioned this data-
base engine being queried for custom reports and used by
third-party applications for maintenance management, system
diagnostic analysis or energy reporting. For example, GSA hoped
that through the common database, tenants might be able to
generate their own service requests, and that out-of-range tem-
perature alarms could automatically trigger service calls through
the CMMS. GSA also was investigating an innovative approach
to equipment diagnostics that would depend on third-party soft-
ware analysis of operating data collected in a central database.
Method and Plan
Many factors were considered in the definition of the Phase I
GEMnet architecture and technical approach. The BACnet pro-
tocol was selected as the network communications standard.
This was a logical evolution of the BACnet infrastructure al-
ready in place at 450 Golden Gate and several other sites com-
pleted more recently. BACnet also was recognized as robust
and well supported for scheduling and alarm management ap-
plications, which would be key to central management of mul-
tiple, remote facilities. It was expected that other non-BACnet
Operating conditions and critical alarms at the Sandra Day O’Connor U.S. Courthouse
in Phoenix can be viewed by GSA staff in real-time via a standard web browser.
44 October 2002
BACnet ® Today | A Supplement to ASHRAE Journal
systems — including exist-
ing proprietary control sys-
tems, and potential future
additions employing stan-
dard protocols such as
LonWorks® and Modbus—
would need to be accommo-
dated
and
would
be
integrated to the BACnet-
based network via appropri-
ate routers and gateways.
It was determined that a
wide-area intranet would
provide the networking me-
dia connecting all facilities.
The performance of a net-
worked connection far ex-
ceeded dial-up phone line
connections, and the op-
portunity to integrate addi-
tional services — such as
weather and utility informa-
tion — offered much flex-
ibility and promise for
future expansion. Further, to
meet the objectives for a simple, common user interface, the
Phase I infrastructure of GEMnet was designed as a Web browser
accessible control network. The BACnet/IP network would in-
clude a Web server hosting HTML pages reflecting real-time
facility data. The operator interface would be via a traditional
Web browser, allowing GSA’s staff to easily view data and ex-
ecute control requests.
Through GEMnet, GSA
intended to create much
more than an integrated
BAS network. Rather, the
objective has been to create
an IT infrastructure that en-
abled a more proactive ap-
proach
to
facility
management. Therefore, at
the core of the GEMnet architecture is a database server, collect-
ing and archiving critical facility data. Using well-defined and
supported data structures, building operational and performance
data would be available to those beyond the traditional facility
management team. And, the same building data could be ac-
cessed by software applications with more powerful and spe-
cialized analysis tools than the typical operator workstation
used for monitoring and control.
GSA identified several candidate facilities for the pilot de-
ployment of GEMnet. Like most property owners, GSA has a
variety of existing buildings, and it was clear that GEMnet would
need to integrate a number of legacy control systems. Therefore,
the design of GEMnet was not dependent upon wholesale con-
trol system renovations. Among the criteria for selecting candi-
date facilities was the presence of an existing DDC system, and
the opportunity to realize energy and operational improvements
locally as well as part of coordinated regional initiatives.
Thus, the key compo-
nents of the GEMnet archi-
tecture were determined:
multiple facilities with ex-
isting DDC systems, gate-
ways
and
routers
connecting them to a
BACnet/IP wide-area net-
work, a central information
database, third-party software applications, BAS Web server,
and remote Web-browser user interface (Figure 1).
Process
Twelve candidate facilities were targeted for the pilot imple-
mentation of GEMnet. These federal buildings and courthouses
were spread over seven cities in the states of California, Ne-
vada and Arizona, and included existing control systems from
three different manufacturers. Six facilities had existing BACnet
control systems that had been installed or upgraded in the past
Figure 1: GEMnet architecture uses BACnet and Internet standards to create a wide area data
and communications infrastructure.
Tucson Border Patrol
Tucson, Ariz.
Santa Ana
Courthouse
Santa Ana, Calif.
Phillip Burton Federal
Building
San Francisco
Walsh Courthouse
Tucson, Ariz.
DeConcini Federal
Building, Tucson, Ariz.
Auxiliary Applications
• Fault Detection and
Diagnostics
• Energy Monitoring
• Maintenance
Management
SQL
Server
Database
GEMnet Server
BACnet
Router
(Typ.)
Web Browser-
Based Access
O’Connor Courthouse
Phoenix
Tucson Federal Building
Tucson
Proprietary/BACnet
Gateway (Typ.)
National Archives
Records Administration
San Bruno, Calif.
John F. Shea Federal Building
Santa Rose, Calif.
Phoenix Post Office
Phoenix
Las Vegas Federal Building
Las Vegas
BACnet/IP
BACnet Ethernet
Proprietary
TCP/IP
External
Data
Sources (future)
INTERNET
TCP/IP
• Weather Forecast
• Utilities
• Service Providers
‘GSA needed an IT framework for facility man-
agement that offered greater access to building
data and a platform to share it between a variety
of building management applications.’
BACnet ® Today | A Supplement to ASHRAE Journal
October 2002
45
few years. For these facilities, the integration to GEMnet was
straightforward. A BACnet/IP router served as the bridge be-
tween the local BACnet network in the building, and the
GEMnet network connecting all facilities.
For the other buildings a variety of vendor-supported or third-
party gateways were used to make existing proprietary (or other-
wise non-BACnet) communication networks compatible with
GEMnet’s BACnet standard. These gateways served well for the
purposes of the pilot installation, however they required addi-
tional setup and configuration and have inherent limitations
that are not present for facilities whose existing control systems
already supported BACnet. Nonetheless,
they proved legacy systems can be rea-
sonably and practically integrated with
BACnet for basic operations such as re-
mote monitoring and control. One of the
original candidate buildings was deferred
for future integration since no supplier-
supported or third-party integration prod-
uct yet existed to make it compatible with
the BACnet/IP network.
Throughout the process, some limited amount of BAS ex-
pansion was completed by the addition of various energy-re-
lated input points to allow all buildings to communicate a
common set of operational data. For example, kW meters were
added in some facilities to provide energy data necessary to
evaluate performance and enable regional demand management
applications in the future. However, all of the pilot phase facili-
ties were connected to GEMnet with no significant changes to
their existing control systems.
It was determined that a virtual private network (VPN) would be
created to support this first phase deployment. Firewalls were
included at each site to secure the GEMnet VPN from the rest of
the Internet. While the GEMnet network infrastructure uses the
Internet as a communication highway, it is effectively isolated
from all other non-GEMnet nodes. As further protection, the Web-
server software supports secure socket layers (SSL) — the same
128-bit encryption used to secure online credit card transactions.
With one exception, the facilities connected to Phase I GEMnet
network use digital subscriber line (DSL) connections operat-
ing between 150 kbps and 6 Mbps. In the remaining case, DSL
service was unavailable and an ISDN (in-
tegrated services digital network) connec-
tion operating at 128 kbps was provided.
Users connect with GEMnet facilities
by pointing their standard Web browser
to the GEMnet BAS server address and
logging in with an assigned user ID. Se-
curity is maintained by password con-
trol. Once validated, operators are able
to view, and if authorized, control data points from any loca-
tion with an Internet-connected PC. A progression of nested
images allows operators to easily navigate through the system
to select the specific building and level of detail view they
desire (Figure 2). Each image is presented as a Web page. Java
applets provide animation to show fan and pump operation in
the same way that more traditional Web pages show corporate
logos and banner advertisements. Similar applications are pro-
vided for time of day scheduling, trending and alarm manage-
ment (Figure 2, lower right screen). Users interact with all
Figure 2: GEMnet graphics are
presented as Web pages and
viewed with a standard Web
browser.
‘Users interact with all buildings
in the same way, regardless of
the brand of controls actually
installed in the facility.’
46 October 2002
BACnet ® Today | A Supplement to ASHRAE Journal
buildings in the same way, regardless of
the brand of controls actually installed
in the facility.
A central structured query language
(SQL) database was created to host in-
formation on the GEMnet network.
Trended data from facilities connected
to GEMnet is collected and archived for
review and analysis. This information can
be used to derive performance metrics to
compare building energy consumption,
or to describe historical performance of
a system or piece of equipment.
GSA contracted an engineering firm
with previous standard protocol and sys-
tem integration experience to deliver
GEMnet as a design-build solution. In co-
operation with GSA, they developed the
system design and technical approach and
were responsible for construction man-
agement, working on GSA’s behalf to coordinate suppliers and
subcontractors, and oversee installation and commissioning.
In most cases, the local contractors responsible for original
controls installation at the subject sites were employed to add
and configure gateways and routers required to integrate a
standalone building with GEMnet. Due to the groundbreaking
nature of the project scope, the direct involvement of the BAS
Web-server manufacturer was also secured as the overall archi-
tecture and data storage scheme were defined.
Results and Planned Enhancements
The Phase I implementation constitutes a relatively large,
core component of a more comprehensive GEMnet initiative.
The first sites were sufficiently functional in Summer 2001 to
participate in the California Independent System Operator (ISO)
Demand Response Program.
The implementation of the GEMnet core infrastructure and
pilot facilities presented a number of challenges not surpris-
ing for a project of its scope: the poor condition of many exist-
ing BAS installations, the inconsistent performance of local
BAS contractors, and the difficulty in maintaining stable com-
munications for a dispersed real-time, Internet-based data net-
work. Nonetheless, all were overcome and the GEMnet Phase I
implementation was substantially complete in Spring 2002.
Moving forward, GSA will focus on making full use of the
database, which includes evaluating and expanding the point
data currently collected. GSA also has been collaborating with
Lawrence Berkeley National Laboratory and the National In-
stitute of Standards and Technology to research appropriate
approaches to performance benchmarking and diagnostics.
The GEMnet architecture also creates alternate paths for
integrating various additional systems and components; i.e.,
real-time communication via a direct BACnet network con-
nection, or archived data exchanged through an interface to
the central database server. The relative usefulness of these
approaches will be evaluated.
GSA plans to add more facilities to GEMnet. The original
controls contractor is being engaged at three facilities to add an
OEM BACnet server linking the sites to GEMnet network. Also,
GSA has created guide specifications so that future construc-
tion and replacement BAS projects will be designed to easily
integrate. The guidelines address local communication proto-
col (permitting both BACnet and LonWorks, with standards for
each), networking, instrumentation and general quality control.
Summary
GEMnet builds upon the success of the 450 Golden Gate
project and the proliferation of BACnet by creating a network
linking multiple controls systems over a wide geographical
area using standard protocol. The groundbreaking aspect of
GEMnet is how it merges IT and BAS to create an infrastructure
allowing access to facility data by more people and third-party
software applications. The GEMnet infrastructure provides a
platform and flexibility that will allow GSA to imagine and
then realize new ways to manage their facilities in response to
market and operational dynamics well into the future.
References
1. Applebaum, M.A. and S.T. Bushby. 1998. “450 golden gate
project: BACnet’s first large-scale test.” ASHRAE Journal
40(7):23–30.
Michael R. DeNamur is director of business development
for facility automation services at Comfort Systems USA.
The existing BACnet compatible system at the Lloyd D. George U.S. Courthouse in Las
Vegas streamlined its connection to the GEMnet wide area communication network.
26
ASHRAE Journal www.ashraejournal.org
October 2002
&
About the Authors
C
By William B. Rose, Member ASHRAE,
and Anton TenWolde, Member ASHRAE
urrent building codes typically call for attic venti-
lation to minimize condensation on the under-
side of roof sheathing. Summer cooling of attic air,
minimizing ice dams, and extending the service life
of the roof materials often are cited as additional
benefits of attic ventilation. In fact, most asphalt
shingle manufacturers warrant their products only
for ventilated roofs.
Attic ventilation is firmly established as an important ele-
ment in residential roof construction, and lack of ventilation
is routinely blamed for a variety of problems and failures. For
decades the ASHRAE Handbook—Fundamentals has included
recommendations for attic ventilation to control moisture and
tables for the effective thermal resistance of ventilated attics
However, adding attic vents sometimes can be either im-
practical or undesirable. Architectural details or geometry may
be such that effective attic ventilation is improbable in all or
part of the roof. Closing vents may be desirable for sound
mitigation, especially near airports. Attic vents also may be
undesirable for aesthetic or historical reasons.
Roof vents may play a detrimental role in forest fires in
residential areas. The vents provide entry for sparks and burn-
ing brands into the roof cavity and the fire may spread more
rapidly due to the draft in a ventilated space.
Finally, venting rules for attics have been extended to apply
to cathedral ceilings, but few studies have been made to con-
firm the validity of that extension. These issues have led us to
reexamine the rationale for the current universal requirement
in the United States and Canada for ventilation of all attics
and cathedral ceilings in all climatic regions.
William B. Rose is a research architect at the Building Research Council,
University of Illinois at Urbana-Champaign, Champaign, Ill.
Anton TenWolde is a research physicist at the Forest Products Labora-
tory, U.S. Department of Agriculture, Forest Service, Madison, Wis.
Venting
Of Attics
Cathedral
Ceilings
Ice dam on residential roof.
The following article was published in ASHRAE Journal, October 2002. ©
Copyright 2002 American Society of Heating, Refrigerating and Air-Condi-
tioning Engineers, Inc. It is presented for educational purposes only. This
article may not be copied and/or distributed electronically or in paper form
without permission of ASHRAE.
Ventilation
October 2002
ASHRAE Journal
27
Moisture Control in Cold Inland Climates
Rowley et al.1 provided the first documented evidence that
attic ventilation can reduce condensation on roof sheathing
during cold weather. Natural attic ventilation and mechanical
ventilation were tested in small test houses (57 in. by 57 in.
[1.45 m by 1.45 m]) inside a conditioned room, not in full-size
buildings exposed to actual weather. The natural ventilation
consisted of two gable vents, each with an opening of about
5.6 in2 (36 cm2) (total vent opening of 1:288), and the me-
chanical ventilation consisted of 0.05 cfm/ft2 (0.25 L/s×m2).
Both types of ventilation were effective in eliminating con-
densation with an outdoor temperature of –10°F (–23°C) and
indoor conditions of 70°F (21°C) and 40% relative humidity
(RH). Reducing the vent openings or mechanical ventilation
by 50% produced some condensation on the sheathing. This
report probably provided the basis for the current requirement
that 1 ft2 (0.09 m2) of vent opening be provided for every 300
ft2 (28 m2) of horizontally projected roof area (1:300 rule).2
Their conclusions also included a prominent recommenda-
tion for indoor humidity control as an effective way to reduce
condensation in roof and walls.
Britton3 of the Housing and Home Finance Agency con-
ducted tests of vented and unvented flat roof assemblies in a
steady-state climate chamber. The tests lasted several weeks
and measurements were taken intermittently. However, Britton
encountered procedural difficulties of sampling during the
test, and he noted frost accumulation at anomalous places such
as access ports and cable entries. The results of these tests
provide some support for attic ventilation. However, this work
was interrupted as a result of lack of funds, and the final results
for roof systems were never presented. For actual buildings,
Britton noted the importance of air pathways between the attic
and the foundation area. This understanding is helpful in attic
moisture forensics. Britton also recommended attic ventila-
tion, and he appears to be the principal author of the tables on
which climate-specific attic ventilation was first based.4
Jordan et al.5 took moisture readings in three attics in Madi-
son, Wis., during winter. Condensation in the attic occurred
only in the house with high humidity in the living space.
Signs of condensation also appeared in the walls of this home,
where the attic gable vent openings totaled about 1:520. The
attic with 1:430 vent openings was the driest and had the
lowest indoor RH. In all three houses, higher moisture condi-
tions in the attic corresponded with higher humidity condi-
tions in the living space. The importance of indoor humidity
also was evident in a recent survey of moisture levels in attics,6
‘Venting rules for attics have
been extended to apply to
cathedral ceilings, but few
studies have been made to
confirm the validity of that
extension. These issues have
led us to reexamine the ratio-
nale for the current universal
requirement.’
28
ASHRAE Journal
October 2002
where “high attic moisture content was not found in the ab-
sence of high house humidities.”
Early studies on attic moisture generally concluded that
ceiling vapor retarders were effective in lowering attic mois-
ture levels. This conclusion led to the provision that the attic
vent area could be lowered to 1:600 if a ceiling vapor retarder
were present. However, Hinrichs7 noted that air infiltration
through the ceiling into the attic was the major source of con-
densation. Therefore, he concluded that a vapor retarder was
not a dependable means of attic moisture control. Dutt8 posed
the question more directly and, on the basis of his calcula-
tions, argued in favor of an airflow retarder in the ceiling in
addition to a vapor retarder. Samuelson9 demonstrated that if
no air is moving from the living space to the attic, the higher
temperatures in unvented attics makes these attics drier. How-
ever, he stated that to guarantee no indoor air movement into
the attic, the ceiling has to be airtight and the pressure of the
attic air needs to be higher than that of the indoor air (i.e.,
pressurized attic or depressurized living space).
In addition to a framed cavity with a porous insulation ma-
terial such as glass fiber, other constructions deserve atten-
tion, such as roof systems with foam thermal insulation (which
is relatively vapor impermeable) applied directly to the under-
side of the roof sheathing. When foam insulation is used in
walls and low-slope roof systems, it generally demonstrates
good moisture performance. In a sloped roof assembly, equally
good moisture performance should be expected. When the
foam is directly applied to the sheathing and carefully sealed,
there is no moisture performance advantage to venting such
roof systems.10,11 When the foam is located on top of the roof
deck, or the roof is made of structural insulated panels, vent-
ing is also unnecessary.
This discussion suggests that in cold climates the three
most effective measures to lower attic moisture conditions
are 1) indoor humidity control; 2) airtight ceilings, prefer-
ably combined with positive attic pressures, and 3) attic ven-
tilation. Indoor humidity control is beneficial to the entire
building envelope, and should lead the list of recommenda-
tions. In cold climates, indoor humidity control is most eas-
ily accomplished by ventilating the living space, which also
tends to improve indoor air quality. Correcting wet founda-
tions, disabling humidifiers, and correcting backdrafting of
combustion appliances help control humidity. Undoubtedly,
attic ventilation in a cold climate makes a cavity roof more
moisture-tolerant and should be encouraged as an additional
safeguard in cold climates. However, alternative strategies
should be allowed, especially in the case of older buildings
and homes that have shown satisfactory performance or in
new buildings where carefully sealed foam insulation is di-
rectly applied to the roof sheathing.
In cold climates, cathedral ceiling construction is inherently
more prone to moisture damage than is attic construction be-
cause isolated conditions are created in each rafter cavity. There-
fore, the potential benefits of well-distributed effective venting
of cathedral ceilings are also greater than with attics. However,
while providing effective ventilation to attics with simple ge-
Advertisement in the print edition formerly in this space.
Ventilation
October 2002
ASHRAE Journal
29
ometries is relatively easy and inexpensive, providing effec-
tive soffit and ridge ventilation to each individual cavity in a
cathedral ceiling is far more difficult. Goldberg12 found that
vented attics perform better than vented cathedral ceilings.
Furthermore, Rose13 showed that during winter, a cathedral
ceiling cavity with ridge vents but without sufficient soffit
vents may act as a chimney and admit harmful amounts of
humid indoor air into the cavity. Wind washing of the insula-
tion, when cold air penetrates the ceil-
ing insulation, is another common
problem with ventilated attics and ca-
thedral ceilings, especially near the
soffit vents. In addition, the air space
required for venting can be filled with
additional insulation in an unvented
cathedral ceiling.
In summary, effective venting of at-
tics and cathedral ceilings in cold cli-
mates can dilute incidental moisture.
This benefit should be weighed against
1) factors that would reduce the effec-
tiveness of ventilation, 2) feasibility of
foam-based and other unvented assem-
blies, and 3) possible detrimental or un-
desirable effects of ventilation, as
described earlier. On balance, we be-
lieve venting should be recommended
for northern climates, but not as a regu-
lated practice.
Moisture Control in Wet, Cold
Coastal Climates
All of the early studies were per-
formed in cold climates or simulated
cold climates. More recent data on at-
tic ventilation in cold, wet coastal cli-
mates provides a different perspective.
In such climates, moisture in the out-
side air that is carried into the attic by
ventilation, is a major source of mois-
ture in the attic. Using computer model
simulation, Forest and Walker14 found
that in wet coastal climates in Canada
high attic ventilation rates resulted in
higher sheathing moisture contents
than did lower ventilation rates. The
higher ventilation rates produced
colder attics without sufficiently low-
ering attic water vapor pressures, result-
ing in high attic RH and moisture
content in the sheathing. This suggests
that unvented attics could have an ad-
vantage in wet, cold coastal climates,
as long as indoor humidity is controlled by ventilation or
dehumidification.
Moisture Control in Hot Climates
No scientific claims have ever been made that attic ventila-
tion is needed for moisture control in hot, humid climates. In
these climates, the outside air tends to be much more humid
than the inside air, which is cooled and dehumidified by air
Advertisement in the print edition formerly in this space.
30
ASHRAE Journal www.ashraejournal.org
October 2002
conditioning. In such climates, attic venting tends to increase
rather than reduce moisture levels in the attic. Air-condition-
ing ducts are commonly located in the attic space, and attic
ventilation with humid outdoor air may increase the danger of
condensation on these ducts. When the ceiling is not airtight,
attic ventilation may also increase the latent cooling load in
the building. In short, if attic ventilation is required or recom-
mended in hot, humid climates, it must be based on consider-
ations other than moisture control.
Hot, dry climates also do not warrant roof-venting require-
ments for moisture control. While venting in such climates may
result in drier attics, there is no reason to expect serious moisture
accumulation in unvented roof cavities. The building designer
may wish to vent the roof for reasons other than moisture control.
Ice Dams
Although attic ventilation is now generally credited for
minimizing ice dams, early requirements for attic ventilation
were entirely based on mini-
mizing condensation in
cold climates. The 1949
publication Condensation
Control in Dwelling Con-
struction3 did not mention
minimizing ice dams as a
potential benefit of attic
ventilation, but recom-
mended installation of
heavy roll roofing felt or
sheet metal under the
shingles over the eaves to
protect against water leak-
age from ice dams. By
1967, the “cold roof ” con-
cept had been introduced,
but it was based on a com-
bination of measures.
Baker15 stated that for a permanent solution to ice dams, “con-
sideration must be given to more adequate roof or ceiling in-
sulation, ventilation of air spaces above the insulation, and
moderation of inside temperatures.” He observed that on insu-
lated buildings, ice dams form at outdoor temperatures above
15°F (–9°C). Latta16 recognized the importance of air leaks
and recommended attic ventilation, but only after “blocking
all passages by which warm air can leak into the space below
the roof.” Wolfert and Hinrichs17 only briefly mentioned ice
dam minimization in their manual on attic ventilation.
Grange and Hendricks18 authored the first publication that
fully focused on ice dams. They emphasized a combination of
attic vents at the eaves and ridge and minimization of all attic
heat sources. The importance of attic heat sources strongly
emerged in a recent study of 33 houses in Ottawa, ON, Canada.19
All 16 houses with ice dams had interior chimneys and their
attics were about 7°F (4°C) warmer than attics of houses with-
out ice dams. Houses with ice dams also tended to have less
insulation in the ceiling and less eave ventilation, either due
to fewer soffit vents or fewer insulation baffles at the eaves.
An important study of ice dams was conducted by Tobiasson
et al.,20 who observed that ice dams seldom occurred when
outdoor temperatures were above 22°F (–5.5°C). Since ice dams
did not occur when the attic air temperature was below freez-
ing, the researchers arrived at a “window” of temperature con-
ditions that lead to ice dams. They concluded that chronic ice
dams can be avoided with attic ventilation systems that keep
the attic temperature below freezing when the outside tempera-
ture is 22°F (–5.5°C), so heat from below does not melt the snow
on the roof. In a later paper21 ventilation of cathedral ceilings
was investigated in a large cold room, and equations were de-
veloped to determine the inlet and outlet areas and airway
heights needed to keep the roof deck in cathedral ceilings be-
low freezing. Guidelines for avoiding icing of both attics and
cathedral ceilings are pre-
sented in Tobiasson et al.22
for various roof slopes, air-
way heights and insulation
levels. These calculations
do not consider the effect of
wind, air leakage up through
the ceiling or heat lost up
through the snow. They con-
cluded that the need for ven-
tilation is related to the
amount of snow to be ex-
pected in the area and the
amount of insulation in the
ceiling. In Philadelphia,
Washington, D.C. and Chi-
cago, roofs with at least R-
20 (3.5 m2kW) need not be
ventilated. In Madison,
Wis., Boston, and Sioux Falls, Idaho, the minimum amount of
insulation increases to R-30 (5.3 m2kW), and in Minneapolis
and Portland, Maine, it increases to R-40 (7.0 m2kW). In
Marquette, Mich., and Bangor, Maine, all roofs, no matter how
well insulated, need ventilation to avoid ice dam problems.
Durability of Shingles
Many asphalt shingle manufacturers offer warranties con-
taining a clause requiring “code-level” ventilation. Such
clauses date from the 1980s, though ventilation requirements
were introduced 40 years earlier. One published rationale23
holds that venting cools shingles, and thereby affects the rate
of embrittlement by reducing the rates of oxidation and vola-
tilization of asphalt hydrocarbons.
However, ventilation is a minor factor in the determination
of shingle temperature. Rose24 showed that in Illinois ventila-
Heat loss into attics from air leaks, ducts or flues can lead to ice
dams, even when the attic is vented.
Ventilation
October 2002
ASHRAE Journal
31
tion of a black-shingle, truss-framed roof
assembly has a 2% to 3% cooling effect
on shingles, but the effect of color is 20%
to 30%. Simpson and McPherson25 found
that white roofs were up to 36°F (20°C)
cooler than gray roofs, and up to 54°F
(30°C) cooler than brown roofs. Cash and
Lyon26 have recently shown through
computer modeling that shingle tempera-
ture is more strongly a function of geo-
graphic location, the direction a roof
faces, and surface color than ventilation.
Venting cools shingles, but the cooling
effect is not strong.
Heating and Cooling Loads
A 1978 workshop at the National Bu-
reau of Standards (now the National In-
stitute for Standards and Technology)
brought together several researchers to
discuss “Summer Attic and Whole-House
Ventilation.” The research results were
published, and the contributions to that
workshop call into question the notion
that attic ventilation saves cooling costs.
Dutt and Harrje27 compared six occu-
pied townhouses in Twin Rivers, N.J., that
were equipped with attic fans to similar
townhouses without attic fans. The attics
with fans were substantially cooler. How-
ever, these researchers noted that the heat
flux across the ceiling was “a very small
part of the house air-conditioning load”
and “any difference between the air con-
ditioner use between houses with and
without attic fans is not discernible from
other factors which lead to house-to-
house variation in air conditioner use.”
Homes with and without powered attic
fans used the same amount of energy for
cooling, despite the wide difference in
attic temperature. With the cost of oper-
ating the fan included, mechanical ven-
tilation was a net energy loser.
The authors conclude that some mea-
sures, like increased attic or wall insula-
tion, and the judicious location of
windows and overhangs are probably ef-
fective in conserving energy in both sum-
mer and winter. They strongly conclude
that means other than ventilation would
be more effective in reducing summer
cooling costs.
Advertisement in the print edition formerly in this space.
32
ASHRAE Journal www.ashraejournal.org
October 2002
Burch and Treado28 studied the effect of attic ventilation on
heat gain. They compared closed ventilation, soffit vents, ridge
vents, two 14-in. (0.36-m) diameter wind-driven turbines, and
a 14-in. (0.36-m) diameter roof-mounted attic fan, rated at 1,260
cfm (595 L/s) and controlled by a thermostat. These authors
conclude that attic ventilation is not an effective energy con-
servation procedure for houses with 4- or 6.5-in. (102- or 165-
mm) thick loose-fill rockwool ceiling insulation. Performance
of soffit vents without ridge vents was much like performance
without ventilation, and enhanced ventilation (i.e., ridge vents,
turbines, or a power fan) in addition to soffit vents produced
less than 3% reduction in daily cooling loads for test houses.
However, Beal and Chandra29 in a more recent study found
that soffit vents were important in providing cooling to the
attic. They found that a 1:230 attic vent ratio gave a 25%
reduction in heat flow through the ceiling, but did not indicate
how much this decreased the total cooling load.
In many houses in the southern Unites States, cooling equip-
ment and/or air distribution or return ducts are located in the
attic, despite recommendations against such practice. Ducts
usually leak air and thus attic air may be pulled directly into
the house. Although venting can lower the dry-bulb tempera-
ture of this air, much of the time the wet-bulb temperature is
likely to be higher in vented attics, especially in hot, humid
climates. Thus, while the additional sensible load resulting
from duct leakage may be lower in homes with vented attics,
the additional latent load is likely to be higher. Finally, attic
ventilation allows outdoor air pressure variations to act di-
rectly across the ceiling plane. Homes with attic ventilation
may have greater rates of air exchange across the ceiling com-
pared to homes with closed attic air spaces. If so, this would
carry a cooling season penalty.
In summary, attic ventilation can cool attic spaces, as insula-
tion installers well know, and it has been tempting to imagine a
direct translation of that temperature difference into cooling
energy savings. However, heat gain through a well-insulated
ceiling represents a small amount of the total sensible gain.
Latent load increases due to attic ventilation may offset sen-
sible load decreases, and attic ventilation may slightly increase
winter heating loads. As with other desirable performance char-
acteristics, attic ventilation takes a backseat to more direct meth-
ods. Savings in cooling energy can be achieved more directly
with good insulation levels, efficient and well-maintained cool-
ing equipment, latent load reduction, reduced solar and appli-
ance heat gains, and use of natural strategies such as light-colored
surfaces and good interior air flow. It is also advisable not to
locate cooling ducts in the attic, or, if they have to be located in
the attic to make sure they are well insulated and airtight.
Conclusions
We conclude that while attic ventilation can be beneficial in
some circumstances and climates, it should not be viewed as the
principal strategy to eliminate moisture and other problems in
the attic and roof. Rather, attic ventilation should be part of a
broader range of control strategies. Taking all factors into ac-
count, we make the following specific recommendations:
1. Indoor humidity control should be the primary means to
limit moisture accumulation in attics in cold and mixed cli-
mates; we recommend attic ventilation as an additional safe-
guard. However, we believe it should not be a regulated practice.
2. To minimize the danger of ice dam formation, heat sources
in the attic and warm air leakage into the attic from below should
be minimized. The need for venting to avoid icing depends on
the climate and the amount of insulation in the ceiling. How-
ever, ventilation is necessary in climates with a lot of snow to
prevent icing at eaves, regardless of insulation level.
3. We recommend venting of attics and cathedral ceilings
in cold and mixed climates. However, if there are strong rea-
sons why attic vents are undesirable, unvented roofs can
perform well in cold and mixed climates if measures are taken
to control indoor humidity, to minimize heat sources in the
attic, and to minimize air leakage into the attic from below.
However, ventilation is necessary in climates with a lot of
snow to prevent icing.
4. Ventilation should be treated as a design option in cold,
wet coastal climates and hot climates. Current technical infor-
mation does not support a universal requirement for ventila-
tion of attics or cathedral ceilings in these climates.
In summary, for each of the most commonly cited claims of
benefits offered by attic ventilation (reducing moisture prob-
lems, minimizing ice dams, ensuring shingle service life, and
reducing cooling load), other strategies have been shown to
have a stronger and more direct influence. Consequently, the
focus of regulation should be shifted away from attic ventila-
tion. The performance consequences of other design and con-
struction decisions should be given increased consideration.
References
1. Rowley, F.B.; A.B. Algren; and C.E. Lund. 1939. “Condensation
of moisture and its relation to building construction and operation.”
ASHVE Transactions, Vol. 44, No. 1115. Pittsburgh: American Society
of Heating and Ventilating Engineers.
2. FHA.1942. Property Standards and Minimum Construction Re-
quirements for Dwellings. Washington, D.C.: Federal Housing Admin-
istration.
3. Britton, R.R. 1948. “Condensation in walls and roofs.” Technical
Papers 1, 2, 3, and 8. Washington, D.C.: Housing and Home Finance
Agency.
4. Britton, R.R. 1949. “Condensation control in dwelling construc-
tion: Good practice recommendations.” HHFA Technical Bulletin No.
10. Washington, D.C.: Housing and Home Finance Agency.
5. Jordan, C.A., et al. 1948. “Attic condensation in tightly built
houses.” Technical Bulletin No. 6. Washington, D.C.: Housing and
Home Finance Agency, pp. 67–84.
6. Buchan, Lawton, Parent Ltd. 1991. Survey of Moisture Levels in
Attics. Ottawa, Ontario: Mortgage and Housing Corporation, Research
Division.
7. Hinrichs, H.S. 1962. “Comparative study of the effectiveness of
fixed ventilating louvers.” ASHRAE Transactions 68.
Ventilation
October 2002
ASHRAE Journal
33
8. Dutt, G.S. 1979. “Condensation in attics: are vapor barriers really
the answer?” Energy in Buildings, Vol. 2, pp. 251–258.
9. Samuelson, I. 1995. “Temperatures and relative humidities in ven-
tilated and unventilated attics. Measurements and calculations in attics
with loose fill insulation of mineral wool and cellulose fibre.” SP Re-
port 1995:68, Swedish National Testing and Research Institute, Borås,
Sweden. (In Swedish.)
10. Rose, W. 1995. “Attic construction with sheathing-applied insu-
lation.” ASHRAE Transactions, Vol. 101, No. 1.
11. Samuelson, I. 1992. “Moisture control in a ventilated attic.” Ther-
mal Performance of the Exterior Envelopes of Buildings V pp. 512-516.
12. Goldberg, L., P. Huelman, and B. Bridges. 1999. “A preliminary
experimental assessment of the comparative thermal performance of at-
tics and cathedral ceilings in a cold climate.” ASHRAE Transactions 105(1).
13. Rose, W. 1992. “Measured values of temperature and sheathing
moisture content in residential attic assemblies.” Thermal Performance
of the Exterior Envelopes of Buildings V pp. 379B390.
14. Forest, T.W. and I.S. Walker. 1993. Attic Ventilation and Moisture.
Final report. Ottawa: Canada Mortgage and Housing Corporation.
15. Baker, M.C. 1967. “Ice on roofs.” Canadian Building Digest 89.
Ottawa, Ontario: National Research Council.
16. Latta, J.K. 1973. “Walls, windows and roofs for the Canadian
climate.” National Research Council Canada, Ottawa, Canada.
17. Wolfert, C.K. and H.S. Hinrichs. 1974. Fundamentals of Resi-
dential Attic Ventilation. Princeville, IL: H.C. Products Co.
18. Grange, H.L. and L.T. Hendricks. 1976. “Roof-snow behavior
and ice-dam prevention in residential housing.” Extension Bulletin 399. St
Paul, Minn.: Agricultural Extension Service, University of Minnesota.
19. Scanada Consultants, Ltd. 1996. Ice Dam Research Data Analy-
sis. Final report. Ottawa: Canada Mortgage and Housing Corporation.
20. Tobiasson, W.; J. Buska; and A. Greatorex. 1994. “Ventilating attics
to minimize icing at eaves.” Energy and Buildings, Vol. 21, pp. 229–234.
21. Tobiasson, W.; T. Tantillo; and J. Buska. 1999. “Ventilating cathe-
dral ceilings to prevent problematic icings at their eaves.” Proceedings
of the North American Conference on Roofing Technology. Rosemont,
Ill.: National Roofing Contractors Association.
22. Tobiasson, W.; J. Buska; and A. Greatorex. 2001. “Guidelines for
ventilating attics and cathedral ceilings to avoid icings at their eaves.”
Performance of Exterior Envelopes of Whole Buildings VIII.
23. Terrenzio, L.A., et al. 1997. “Natural v. artificial aging: use of
diffusion theory to model asphalt and fiberglass-reinforced shingle per-
formance.” Proceedings of the Fourth International Symposium on Roof-
ing Technology. National Roofing Contractors of America. Rosemont, Ill.
24. Rose, W. 2001. “Measured summer values of sheathing and
shingle temperatures for residential attics and cathedral ceilings.” Per-
formance of Exterior Envelopes of Whole Buildings VIII: Integration of
Building Envelopes. ASHRAE.
25. Simpson, J.R. and E.G. McPherson. 1997. “The effects of roof
albedo on cooling loads of scale model residences in Tucson, Arizona.”
Energy in Buildings Vol. 25, pp. 127B137.
26. Cash, C.G. and E.G. Lyon. 2002. “What’s the value of ventila-
tion?” Professional Roofing March.
27. Dutt, G.S. and D.T. Harrje. 1978. “Forced ventilation for cooling
attics in summer.” Summer Attic and Whole-House Ventilation, NBS Spe-
cial Publication 548. Gaithersburg, Md.: National Bureau of Standards.
28. Burch, D.M. and S.J. Treado. 1978. “Ventilating residences and
their attics for energy conservation—An experimental study.” Summer
Attic and Whole-House Ventilation, NBS Special Publication 548.
Gaithersburg, Md.: National Bureau of Standards.
29. Beal, D. and S. Chandra. 1995. “The measured summer perfor-
mance of tile roof systems and attic ventilation strategies in hot, humid
climates.” Thermal Performance of the Exterior Envelopes of Buildings
VI pp. 753–760.
Advertisement in the print edition formerly in this space.
October 2002
ASHRAE Journal
41
Environmental
Tobacco Smoke
In Restaurants
About the Authors
Kenneth M. Elovitz, P.E., is an engineer and in-
house counsel for Energy Economics in Foxboro,
Mass. He is ASHRAE Journal’s practical guide editor.
David Gordon, P.E., CIH, is principal of Gordon
Air Quality Consultants in Billerica, Mass.
Daniel Cashman is principal of Air Care Tech-
nology in Franklin, Mass.
n September 2001, an article in a lo-
cal weekly newspaper reported on a
study of ventilation system performance
at 40 restaurants in southwest Boston
suburbs. The restaurants, which included
national chains as well as local “mom
and pop” shops, had volunteered to par-
ticipate. The purpose of the study was to
determine whether nicotine and other air
contaminants generated in the smoking
section would migrate to non-smoking
areas. The results would be used to help
local regulators determine whether indi-
vidual restaurants complied with local
restaurant smoking regulations.
This study seemed to be a good op-
portunity to analyze real-world data that
had not previously appeared in the HVAC
engineering trade press and would be of
tremendous interest, if not value, to prac-
ticing engineers. The authors’ goal was
to see what they could learn from the
available data about restaurant ventila-
tion system performance. This article pre-
sents the data along with analyses and
recommendations for consideration by
engineers who design HVAC and venti-
lation systems for occupancies that have
both smoking and non-smoking areas.
Methodology
Most of the sampling was done in the
morning, but some was done in the after-
noon. All sampling was done while the
restaurant was closed. That way, the test-
ing did not disturb patrons, and patron
activity did not affect the tests. Before
the start of each test, the restaurant man-
ager was asked to turn on all air-handling
systems, including kitchen exhausts and
any “smoke eaters.” All parties, includ-
ing the restaurant owners, accepted the
test protocol at the start of the program.
Since testing was done when the restau-
rant was closed, the actual number of ciga-
rettes that patrons smoke was not known.
The investigators wanted to establish a
common test basis for all restaurants. They
estimated that each patron in the smoking
section of a restaurant consumes one ciga-
rette per hour. This estimate recognizes that
some people seated in the smoking sec-
tion might not smoke while others might
smoke two cigarettes in the hour. The num-
ber of cigarettes/hour reported for each res-
taurant, therefore, equals the number of
seats in the smoking section. The estimate
of one cigarette/person/hour is simply a
reasonable estimate that was applied uni-
formly throughout the study. No represen-
tation is made regarding whether that
estimate represents actual behavior of any
particular smoker or group of smokers.
Determining restaurant volume and
ventilation rate was beyond the scope of
the testing program. Therefore, the data
reported here cannot be used directly to
predict contaminant concentrations in
any particular application.
Cigarettes were “smoked” by a cigarette-
smoking machine placed in the smoking
area of each restaurant. The smoking ma-
chine is a manufactured product usually
By Kenneth M. Elovitz, P.E.,
Member ASHRAE,
David Gordon, P.E., CIH,
Member ASHRAE, and
Daniel J. Cashman,
Associate Member ASHRAE
I
Editorial Advisory: This article describes data that were collected for other purposes. The
data collection process did not control significant variables such as ventilation. However, the
article contains information that might be important to the issue of smoking in public places.
Design engineers who have reviewed this article have many questions about the nature of
the ventilation systems and the data collection points. Use of this data for a basis of design is
not recommended. Further research is needed with controlled and documented ventilation.
The following article was published in ASHRAE Journal, October 2002. © Copyright 2002 American Society of Heating, Refrigerating and Air-
Conditioning Engineers, Inc. It is presented for educational purposes only. This article may not be copied and/or distributed electronically or
in paper form without permission of ASHRAE.
42
ASHRAE Journal www.ashraejournal.org
October 2002
D
I
D t
a e
T p
y e
/
s
e
tt
e
r
a
g
i
C
r
u
o
H
d
n
u
o
r
g
k
c
a
B
O
C
2
m
p
p
g
n
i
k
o
m
S
e
n
it
o
c
i
N
m
/
g
µ
3
g
n
i
k
o
m
S
-
n
o
N
e
n
it
o
c
i
N
m
/
g
µ
3
m
e
t
s
y
S
C
A
V
H
e
p
y
T
s
t
n
e
m
m
o
C
n
o
it
c
e
ri
D
w
o
lfri
A
J
B
0
0
0
2
/
8
2
/
6
n
a
cir
e
m
A
0
2
1
0
6
5
5
.
8
1
.
0
stil
p
S
C
A
V
H
n
o
m
m
o
C
o
T S
g
nik
o
m
J
D
0
0
0
2
/
9
/
8
n
a
cir
e
m
A
4
3
0
5
4
2
4
1
.
0
h
ti
w
U
T
R
r
e
zi
m
o
n
o
c
E
ts
u
a
h
x
E
g
nik
o
m
S
o
T S
g
nik
o
m
C
Z
0
0
0
2
/
2
2
/
6
n
aila
tI
0
4
5
9
4
2
.
5
1
1
.
0
h
ti
w
s
U
T
R
el
p
itlu
M
r
e
zi
m
o
n
o
c
E
,
C
A
V
H
e
t
a
r
a
p
e
S
r
eirr
a
B
la
cis
y
h
P
o
T S
g
nik
o
m
C
B
0
0
0
2
/
7
2
/
7
/
n
a
cir
e
m
A
n
a
e
p
o
r
u
E
0
4
0
6
4
1
.
4
1
1
.
0
s
U
T
R
,
C
A
V
H
e
t
a
r
a
p
e
S
S
o
N
,s
r
e
t
a
E
e
k
o
m
ts
u
a
h
x
E
g
nik
o
m
S
P
e
vitis
o
J
C
0
0
0
2
/
4
1
/
6
n
aila
tI
0
4
9
7
4
6
.
1
5
2
1
.
0
h
ti
w
s
U
T
R
o
w
T
r
e
zi
m
o
n
o
c
E
,
C
A
V
H
e
t
a
r
a
p
e
S
P
la
cis
y
h
B
,r
eirr
a
S
e
k
o
m
E
r
e
t
a
g
nik
o
m
S
P
e
vitis
o
E
B
0
0
2
/
5
2
/
5
0
e
s
u
o
h
k
a
e
t
S
2
5
5
0
5
4
.
9
2
1
.
0
(
U
T
R
No
E
+
)r
e
zi
m
o
n
o
c
S
stil
p
,
C
A
V
H
e
t
a
r
a
p
e
S
P
r
eirr
a
B
la
cis
y
h
o
T S
g
nik
o
m
G
B
0
0
0
2
/
8
1
/
7
n
a
cir
e
m
A
0
6
8
6
4
8
.
0
1
1
.
0
?
s
U
T
R
,
C
A
V
H
e
t
a
r
a
p
e
S
P
la
cis
y
h
B
,r
eirr
a
e
k
o
m
S
E
r
e
t
a
o
T S
g
nik
o
m
B
Z
0
0
0
2
/
7
2
/
6
/
h
c
n
e
r
F
n
a
cir
e
m
A
6
6
0
0
4
5
3
1
.
0
(
U
T
R
1
+
stil
p
S
No
E
)r
e
zi
m
o
n
o
c
g
nik
o
m
S
E
ts
u
a
h
x
o
T S
g
nik
o
m
A
Z
0
0
0
2
/
3
1
/
6
n
a
cir
e
m
A
2
3
0
5
4
7
.
6
7
1
3
.
0
w
U
T
R
c
el
E
/s
a
G
h
ti
n
e
h
c
ti
K
;.
n
o
c
E
tin
U
ri
A
p
u
e
k
a
M
g
nik
o
m
S
E
,ts
u
a
h
x
C
A
V
H
e
t
a
r
a
p
e
S
o
T S
g
nik
o
m
G
A
0
0
0
2
/
8
2
/
6
n
a
cir
e
m
A
6
3
6
5
2
1
4
.
7
4
.
0
h
ti
w
s
U
T
R
r
e
zi
m
o
n
o
c
E
,
C
A
V
H
e
t
a
r
a
p
e
S
,r
eirr
a
B
la
cis
y
h
P
r
e
t
a
E
e
k
o
m
S
o
T N
-
n
o
S
g
nik
o
m
A
B
0
0
0
2
/
1
1
/
7
n
a
cir
e
m
A
4
2
0
9
4
7
2
.
9
5
.
0
s
U
T
R
,
C
A
V
H
e
t
a
r
a
p
e
S
r
eirr
a
B
la
cis
y
h
P
o
T N
-
n
o
S
g
nik
o
m
I
A
0
0
0
2
/
6
2
/
6
n
a
cir
e
m
A
0
2
4
5
5
1
.
2
2
5
.
0
w
s
U
T
R
ti h
r
e
zi
m
o
n
o
c
E
,
C
A
V
H
n
o
m
m
o
C
e
k
o
m
S
r
e
t
a
E
o
T S
g
nik
o
m
F
C
1
0
0
2
/
7
/
2
a
z
zi
P
0
3
0
0
5
7
.
0
1
6
.
0
w
s
U
T
R
o
w
T
ti h
e
n
O
r
e
zi
m
o
n
o
c
E
n
e
h
c
ti
K
,til
p
S
tin
U
ri
A
p
u
e
k
a
M
,
C
A
V
H
n
o
m
m
o
C
No
E
ts
u
a
h
x
o
T N
-
n
o
S
\*
\*
\*
g
nik
o
m
G
Z
0
0
0
2
/
6
2
/
7
n
a
cir
e
m
A
6
5
0
5
4
3
6
.
0
U
T
R
g
nik
o
m
S
E
,ts
u
a
h
x
S
C
A
V
H
e
t
a
r
a
p
e
o
T N
-
n
o
S
g
nik
o
m
F
A
0
0
0
2
/
4
1
/
6
n
a
cir
e
m
A
6
5
0
5
4
5
.
6
5
7
.
0
d
e
ni
m
r
e
t
e
D
t
o
N
g
nik
o
m
S
E
,ts
u
a
h
x
S
C
A
V
H
e
t
a
r
a
p
e
o
T S
g
nik
o
m
H
B
0
0
0
2
/
2
1
/
7
n
a
cir
e
m
A
4
2
5
2
4
8
.
3
3
8
.
0
w
o
d
ni
W
U
stin
C
A
V
H
e
t
a
r
a
p
e
S
o
T N
-
n
o
S
g
nik
o
m
J
Z
0
0
0
2
/
6
2
/
6
n
a
cir
e
m
A
8
5
0
0
5
4
.
1
4
8
.
0
s
U
T
R
g
nik
o
m
S
E
,ts
u
a
h
x
S
,
C
A
V
H
e
t
a
r
a
p
e
S
e
k
o
m
E
\*
\*
r
e
t
a
o
T N
-
n
o
S
g
nik
o
m
H
Z
0
0
0
2
/
0
3
/
6
n
a
cir
e
m
A
4
2
7
6
5
7
.
7
1
stil
p
S
,
C
A
V
H
e
t
a
r
a
p
e
S
P
la
cis
y
h
B
,r
eirr
a
S
e
k
o
m
E
\*
r
e
t
a
o
T S
g
nik
o
m
B
C
0
0
0
2
/
8
1
/
7
n
a
cir
e
m
A
9
3
5
2
4
6
.
5
4
3
.
1
til
p
S
g
nik
o
m
S
E
,ts
u
a
h
x
S
C
A
V
H
e
t
a
r
a
p
e
o
T S
g
nik
o
m
G
C
1
0
0
2
/
4
1
/
2
ts
a
E
el
d
d
i
M
0
2
0
0
5
1
.
0
1
4
.
1
U
T
R
,
C
A
V
H
n
o
m
m
o
C
No
E
ts
u
a
h
x
o
T N
-
n
o
S
g
nik
o
m
F
Z
0
0
0
2
/
9
1
/
7
n
a
cir
e
m
A
9
3
5
2
4
8
.
7
4
.
1
/s
a
G
E
+
U
T
R
.c
el
S
stil
p
g
nik
o
m
S
E
ts
u
a
h
x
o
T N
-
n
o
S
g
nik
o
m
C
A
0
0
0
2
/
1
2
/
6
n
a
cir
e
m
A
6
8
5
2
4
3
.
2
3
8
.
1
s
m
e
ts
y
S
til
p
S
,ts
u
a
h
x
E
g
nik
o
m
S
?
C
A
V
H
n
o
m
m
o
C
g
nik
o
m
S
-
n
o
N
o
T
Table 1: Data from restaurant smoking tests.
used to determine nicotine and tar yield to the smoker by a Fed-
eral Trade Commission (FTC) protocol. Under that procedure, the
smoking-machine uses a fixed puff size (35 ml), puffing rate
(once per minute), puff duration (2 seconds), and butt length to
which the cigarette is smoked (23 mm on an unfiltered cigarette
or overwrap, plus 3 mm on a filtered cigarette).1 For this project,
the smoking machine was adjusted to smoke cigarettes continu-
ously (one long puff per cigarette) with the rate set to consume the
desired number of cigarettes per hour. With this procedure, all the
smoke and nicotine released from a cigarette enters the air. It
accounts for nicotine in smoke that the smoker exhales as well as
smoke released while the cigarette sits in an ashtray.
A cigarette contains about 10 mg of nicotine. The average of
the FTC labels on cigarette packages is less than 1 mg of nico-
tine delivered to the smoker.2 The difference between the 10
mg in the cigarette and the 1 mg delivered to the smoker is the
nicotine content of secondhand smoke plus nicotine captured
in the cigarette filter. Smokers absorb only a small amount of
nicotine, so exhaled smoke contains considerable nicotine.
Therefore, the nicotine concentrations measured for this project
approximate the concentrations that would exist if real people
smoked cigarettes at the test rate.
The primary purpose of the assignment was to measure air-
borne nicotine. Air was also tested for the following param-
Ventilation
October 2002
ASHRAE Journal
43
D
I
e
t
a
D
e
p
y
T
/
s
e
tt
e
r
a
g
i
C
r
u
o
H
d
n
u
o
r
g
k
c
a
B
O
C
2
m
p
p
g
n
i
k
o
m
S
e
n
it
o
c
i
N
m
/
g
µ
3
g
n
i
k
o
m
S
-
n
o
N
e
n
it
o
c
i
N
m
/
g
µ
3
m
e
t
s
y
S
C
A
V
H
e
p
y
T
s
t
n
e
m
m
o
C
n
o
it
c
e
ri
D
w
o
lfri
A
F
B
0
0
0
2
/
5
2
/
7
e
s
e
nih
C
6
5
0
5
4
2
.
3
4
2
la
r
e
v
e
S
+
U
T
R
stil
p
S
ts
u
a
h
x
E
g
nik
o
m
S
g
nik
o
m
S
-
n
o
N
o
T
D
C
0
0
0
2
/
4
1
/
7
e
s
e
nih
C
5
3
2
6
5
6
.
4
5
7
.
2
stil
p
S
,
C
A
V
H
e
t
a
r
a
p
e
S
r
eirr
a
B
la
cis
y
h
P
g
nik
o
m
S
-
n
o
N
o
T
A
C
0
0
0
2
/
5
2
/
5
r
e
ni
D
4
2
0
3
5
6
.
7
6
.
3
w
s
U
T
R
ti h
r
e
zi
m
o
n
o
c
E
C
A
V
H
e
t
a
r
a
p
e
S
g
nik
o
m
S
-
n
o
N
o
T
C
C
0
0
0
2
/
8
1
/
7
n
a
cir
e
m
A
0
4
5
7
4
2
.
5
1
.
4
s
U
T
R
,
C
A
V
H
e
t
a
r
a
p
e
S
,r
eirr
a
B
la
cis
y
h
P
e
k
o
m
S
o
N
,r
e
t
a
E
ts
u
a
h
x
E
g
nik
o
m
S
-
n
o
N
o
T
E
A
0
0
0
2
/
5
2
/
7
e
s
e
nih
C
8
7
0
5
4
5
.
7
6
1
.
4
h
ti
w
stil
p
S
o
w
T
A
O
d
n
a
s
e
c
a
n
r
u
F
s
e
k
a
t
n
I
,ts
u
a
h
x
e
g
nik
o
m
S
C
?
C
A
V
H
n
o
m
m
o
o
T N
-
n
o
S
g
nik
o
m
A
A
1
0
0
2
/
6
/
2
e
s
e
nih
C
0
4
7
8
4
9
.
7
1
7
.
4
stil
p
S
,
C
A
V
H
e
t
a
r
a
p
e
S
e
k
o
m
S
o
N
,s
r
e
t
a
E
ts
u
a
h
x
E
o
T N
-
n
o
S
g
nik
o
m
E
C
1
0
0
2
/
1
2
/
2
n
a
cir
e
m
A
2
3
0
5
5
0
6
5
U
T
R
,s
r
e
t
a
E
-
e
k
o
m
S
C
A
V
H
n
o
m
m
o
C
o
T N
-
n
o
S
g
nik
o
m
B
B
0
0
0
2
/
8
2
/
6
n
a
cir
e
m
A
4
9
5
2
4
4
5
5
.
5
U
T
R
,ts
u
a
h
x
E
e
k
o
m
S
e
k
o
m
S
,r
e
t
a
E
?
C
A
V
H
n
o
m
m
o
C
o
T N
-
n
o
S
g
nik
o
m
I
B
1
0
0
2
/
5
1
/
2
n
aila
tI
0
3
6
6
5
3
.
0
8
8
.
5
e
d
ist
u
O
o
N
(
stil
p
S
)ri
A
e
k
o
m
S
,s
r
e
t
a
E
stin
U
w
o
d
ni
W
o
T N
-
n
o
S
g
nik
o
m
B
A
0
0
0
2
/
2
/
6
n
a
cir
e
m
A
0
6
1
3
5
0
7
4
8
.
6
s
U
T
R
,
C
A
V
H
e
t
a
r
a
p
e
S
P
la
cis
y
h
B
r
eirr
a
o
T N
-
n
o
S
g
nik
o
m
D
B
0
0
0
2
/
8
1
/
5
n
a
cir
e
m
A
0
3
8
6
5
8
.
0
5
4
.
0
1
s
U
T
R
,
C
A
V
H
e
t
a
r
a
p
e
S
P
la
cis
y
h
B
,r
eirr
a
S
e
k
o
m
E
r
e
t
a
o
T N
-
n
o
S
g
nik
o
m
D
A
0
0
0
2
/
8
/
8
e
s
e
nih
C
0
7
0
5
4
3
.
8
8
5
.
0
1
e
m
a
N
C
d
e
g
n
a
h
—
C
t
o
n
n
a
I
yfit
n
e
d
g
nik
o
m
S
E
,ts
u
a
h
x
S
C
A
V
H
e
t
a
r
a
p
e
o
T N
-
n
o
S
g
nik
o
m
H
C
1
0
0
2
/
0
2
/
2
p
o
h
S
b
u
S
9
0
5
4
3
.
6
1
8
.
2
1
r
o
til
p
S
W
w
o
d
ni
?
stin
U
o
N
E
ts
u
a
h
x
o
T N
-
n
o
S
g
nik
o
m
E
Z
0
0
0
2
/
2
1
/
6
/
h
c
n
e
r
F
n
a
cir
e
m
A
0
6
6
9
4
5
8
1
8
1
U
T
R
,
C
A
V
H
e
t
a
r
a
p
e
S
P
la
cis
y
h
B
,r
eirr
a
S
e
k
o
m
E
r
e
t
a
o
T N
-
n
o
S
g
nik
o
m
D
Z
0
0
0
2
/
0
2
/
3
n
a
cir
e
m
A
0
3
0
8
4
8
6
6
2
til
p
S
g
nik
o
m
S
E
,ts
u
a
h
x
S
e
k
o
m
E
r
e
t
a
o
T N
-
n
o
S
g
nik
o
m
H
A
0
0
0
2
/
4
1
/
6
e
s
e
nih
C
0
3
4
1
7
8
1
2
6
.
8
2
til
p
S
,
C
A
V
H
e
t
a
r
a
p
e
S
P
la
cis
y
h
B
r
eirr
a
o
T N
-
n
o
S
g
nik
o
m
I
Z
0
0
0
2
/
2
2
/
6
n
a
cir
e
m
A
4
3
8
2
5
2
4
4
6
.
7
4
U
T
R
,
C
A
V
H
n
o
m
m
o
C
No
P
la
cis
y
h
S
n
o
it
a
r
a
p
e
o
T N
-
n
o
S
g
nik
o
m
I
C
1
0
0
2
/
3
2
/
2
n
a
cir
e
m
A
0
4
8
0
6
1
4
1
0
5
U
T
R
,
C
A
V
H
n
o
m
m
o
C
No
E
ts
u
a
h
x
o
T N
-
n
o
S
g
nik
o
m
a
e
r
a
g
n
i
k
o
m
s
-
n
o
n
o
t
ri
a
y
k
o
m
s
d
e
h
s
u
p
d
n
a
g
n
i
k
r
o
w
t
o
N
\*
.
a
e
r
a
g
n
i
k
o
m
s
-
n
o
n
o
t
d
e
g
r
a
h
c
s
i
d
r
e
t
a
e
e
k
o
m
S
\*
\*
.
a
e
r
a
g
n
i
k
o
m
s
-
n
o
n
h
g
u
o
r
h
t
a
e
r
a
g
n
i
k
o
m
s
m
o
rf
ri
a
d
e
ll
u
p
t
s
u
a
h
x
e
n
e
h
c
ti
K
\*
\*
\*
eters often used as indoor air quality indicators:
a. Carbon monoxide (before and during smoking),
b. Carbon dioxide (before and during smoking), and
c. Airborne respirable particulates.
The sampling flow rate for the nicotine sampler was 1 L/min.
The test sample times were normalized to 60 minutes. The
analyses for airborne nicotine were performed in accordance
with NIOSH Method 2544 by an Environmental Protection
Agency (EPA) Certified Laboratory.
Carbon monoxide, carbon dioxide, and particulate counts
were measured before starting the smoking machine to estab-
lish background concentrations of those contaminants. Mea-
surements were taken about midway through the test and then
just before the last cigarette had been consumed.
Carbon monoxide and carbon dioxide were measured us-
ing calibrated, direct readout instruments. The instrument had
an electrochemical sensor for carbon monoxide and a
nondispersive infrared (NDIR) sensor for carbon dioxide. Air-
borne respirable particulates were measured with a hand-held
laser particle counter with an isokinetic probe. Those instru-
ments are generally accepted in the industrial hygiene com-
munity for measuring these indoor air quality parameters.
The ventilation systems were evaluated qualitatively by
looking at the supply and return grille locations and by driv-
ing around the outside of the restaurant. The purpose was only
to document general HVAC system type. Measuring airflow
was beyond the scope of the study, but direction of airflow
(toward the smoking area or toward the non-smoking area) was
noted during the test by visual observation using smoke tubes.
Results
Table 1 presents the carbon dioxide concentration inside
the restaurant before the start of the smoking test and the nico-
tine measurements in the smoking and non-smoking areas at
44
ASHRAE Journal www.ashraejournal.org
October 2002
the end of the smoking test. Figure 1 compares the measured
nicotine concentrations in the smoking and non-smoking ar-
eas of each restaurant. Data are organized by non-smoking
area nicotine concentration, ranging from lowest to highest.
Figure 1 leads to the following observations.
1. Non-smoking area nicotine concentration was not a func-
tion of the number of cigarettes smoked. Design drawings of
the restaurants in the study were not available, and floor area
was not measured during the test. The question of whether
occupant/smoker density might be an operative factor came
up when writing this article.
Several restaurant designs from archived project files con-
firmed that restaurant seating layouts seem to be consistent
with the population density of 70 people/1,000 ft2 (70
people/93 m2) listed in Table 2 of ANSI/ASHRAE Standard 62-
1999, Ventilation for Acceptable Indoor Air Quality, for res-
taurant seating areas. With cigarettes/person and people/square
foot constant, the number of cigarettes smoked and the result-
ing amount of nicotine introduced in each restaurant smoking
area was also effectively constant on a per square foot basis.
Therefore, the raw number of cigarettes smoked or the size of
the smoking section are not useful predictors of nicotine mi-
gration into the non-smoking section.
This is an important observation because it means restau-
rants that serve populations with relatively few smokers can-
not expect to “get by” on the basis that they only have a few
tables for patrons who smoke. It also means restaurants can be
designed and built so a smoke-filled bar does not contaminate
the non-smoking section of the restaurant.
2. Lower nicotine concentration in the smoking area (as
might be achieved by dilution ventilation in the smoking sec-
tion) did not necessarily reduce the nicotine concentration in
the non-smoking area(s). Restaurants AI and ZG had the lowest
smoking area nicotine concentrations of the sample. Yet their
non-smoking areas had nicotine concentrations of 20% to 25%
of the smoking area nicotine concentration. By contrast, res-
taurant CJ had one of the highest smoking area nicotine con-
centrations of the sample but had nicotine concentrations below
the detectable level of 0.3 µg/m3 in the non-smoking area.
Therefore, the data show that dilution ventilation to the smok-
ing area alone (or other means of reducing tobacco smoke
concentration in the smoking section) is not an effective over-
all solution to protecting the non-smoking section.
3. Restaurant/smoking area size was not a measure of likeli-
hood of keeping the non-smoking area free of nicotine. The
smallest restaurant in the sample (CH with nine smoking area
seats) was one of the worst performers. Restaurant ZB, with 66
seats in the smoking area, was one of the largest restaurants in
the sample and was one of the best performers.
The data are insufficient to infer a dilution ventilation rate for
either the smoking area or the non-smoking area. The amount of
nicotine introduced to each restaurant smoking area can be esti-
mated at the 1 mg of nicotine per cigarette delivered to the
smoker, per FTC labeling. An attempt to infer a smoking area
dilution ventilation rate by comparing the amount of nicotine
released from the cigarettes to the measured nicotine concentra-
tions did not produce meaningful results. Inferred smoking area
outside air ventilation rates ranged from a few cfm/person to
highly unlikely rates of more than 100 cfm/person (47 L/s per
person). Moreover, the inferred smoking area ventilation rate
did not show any discernable pattern. This shortcoming in the
analysis was attributed to the following factors:
1000
100
10
1
0.1
Nicotine Concentration µg/m3
20
BJ\*
34
DJ\*
40
ZC\*
40
BC
40
CJ
52
BE\*
60
BG\*
66
Z B
32
ZA\*
36
AG
24
BA
20
AI\*
30
CF
56
ZG
56
AF\*
24
BH
58
ZJ
24
ZH\*
39
CB\*
20
CG
39
Z F
86
AC
56
BF
35
CD
24
CA
40
C C
78
AE
40
AA
32
CE
94
BB
30
BI
60
AB
30
BD
70
AD
9
CH
60
ZE
30
ZD
30
AH
34
Z I
40
C I
Cigarettes/Hour
Restaurant ID
(\* Indicates Airflow Toward Smoking Section)
Non-Smoking
Area
Smoking
Area
Figure 1: Smoking vs. non-smoking area nicotine concentration.
Ventilation
October 2002
ASHRAE Journal
45
1. The technicians conducting the tests did not determine
whether the nicotine samplers in the smoking section were in
representative locations or whether the air in the restaurant
was well mixed. They were trying to simulate normal restau-
rant smoking behavior. Also, the investigators who designed
the program did not know the data would later be subjected to
additional analysis where those considerations come into play.
2. In the non-smoking sections, the samplers were placed
where the technicians expected the most secondhand smoke
migration. These locations were between the smoking machine
and the interface between the smoking and non-smoking ar-
eas. This procedure is known as aggressive sampling to create
a “worst-case” condition. It is consistent with the goal of the
original project, which was to check for nicotine migration
into the non-smoking section. It may have reduced the ability
to use the data for more detailed analysis.
3. Information on the HVAC system design and balance of
makeup and exhaust air quantities was not available. There
was also no way to estimate how much dilution ventilation
might have been by infiltration due to insufficient mechani-
cal ventilation to makeup kitchen exhausts.
For those reasons, the measured nicotine concentrations in
both the smoking and non-smoking sections do not necessarily
represent the average nicotine concentration in each section of
the restaurant. As a result, the data are somewhat qualitative.
Not enough data exist to infer either a dilution ventilation
rate or a contaminant introduction rate for the non-smoking
areas. The data seem to suggest that dilution ventilation in the
non-smoking area is not a major player. Rather, the key to
success seems to be limiting migration of smoke-laden air from
the smoking area to the non-smoking areas. The unanswered
question is how to achieve that performance.
Analysis
Figure 1 and the data in Table 1 gave rise to the following
analysis of various techniques used to control cigarette smoke
in areas that serve both smokers and non-smokers. The client
who commissioned the study defined “success” as non-smok-
ing area nicotine concentration below the detectable level of
0.3 µg/m3. That criterion was adopted for this article. Many
possible criteria, such as the ratio between non-smoking and
smoking area nicotine concentrations, could be used to define
“success.” The data are presented for readers to consider and
decide how to use in their individual situations.
Direction of Airflow
Direction of Airflow
Direction of Airflow
Direction of Airflow
Direction of Airflow
Direction of airflow seems to be the key to keeping smoke
out of the non-smoking area. Of the eight non-smoking areas
that had nicotine concentrations below the detectable level,
six had airflow toward the smoking area.
The other two, restaurants BC and CJ, had airflow out of the
smoking area, but smoke did not make its way into the non-
smoking area. In both those restaurants, the reception area provided
a buffer between the smoking and non-smoking areas. This buffer
might have protected the non-smoking area, but depending on
how the restaurant is arranged, it might not be a satisfactory design
approach. Non-smoking patrons enter through the reception area
and would be exposed to smoking by-products, as would the
maitre-d’, who spends a lot of time in the reception area.
Restaurants BC and CJ had separate HVAC systems for the
smoking and non-smoking areas. Separate HVAC systems no doubt
aided performance. In addition, restaurant CJ has a physical bar-
rier between the smoking and non-smoking areas. The separating
doors were closed during the test. It is hard to say whether those
doors can be expected to remain closed during busy mealtimes.
The concept of using the direction of airflow to control con-
taminant migration is not new, nor is its application to smoking
areas of restaurants. A June 1993 article3 presented this con-
cept. That article recommended that the smoking area have
exhaust equal to 110% of supply and that the non-smoking
area have exhaust/return equal to 95% of supply. The recom-
mendation was rather general and was not documented by re-
search or experiments. “The exact proportions of the pressure
relationships between general and special use areas can be
adjusted to accommodate the varying degrees of activity that
come with different uses, with higher degrees of activity gener-
ally requiring higher pressure differentials.” Determining these
parameters would be a helpful part of a future investigation.
A widely reported case study of a concession area at the
Richmond, Va. International Airport suggests maintaining a
transfer air velocity of 50 fpm (0.25 m/s) from the non-smok-
ing area to the smoking area.4 The case study reports that the
system was a success, but data like nicotine concentrations
were not reported. Implementing the 50 fpm (0.25 m/s) transfer
velocity recommendation requires much more air than may be
practical in all but the largest restaurants. Consider a restau-
rant with a 10 ft wide by 9 ft high (3 m by 2.7 m) opening
between the smoking and non-smoking areas:
1. The suggested 50 fpm (0.25 m/s) transfer velocity would
require 4,500 cfm (2124 L/s) of transfer from the non-smok-
ing to the smoking area.
2. 4,500 cfm (2124 L/s) could easily be more than the total
supply air quantity required for the smoking area. For a (fairly
large) 60-seat smoking area, the transfer air alone amounts to
4 cfm/ft2 (1.9 L/s per m2). That airflow is just exhaust out of
the smoking area. It is in addition to the airflow to condition
the smoking area.
3. It might be tempting to introduce the entire 4,500 cfm
(2124 L/s) of outside air makeup to the non-smoking area and
rely on transfer to meet the ventilation needs in the smoking
area. That approach could leave the smoking area
underventilated. The smoking area needs dilution ventilation
for contaminant and odor control as does any other space.
4. The 10 ft (3m) wide opening is probably barely wide
enough for a hurried waiter carrying a tray of meals and cus-
tomers, who cannot be expected to walk single file, to pass
46
ASHRAE Journal www.ashraejournal.org
October 2002
safely. In a busy restaurant, that opening might be too small to
run the business effectively.
Airflow into the smoking area increases the chance of suc-
cess but is not a guarantee. Five restaurants in the sample (ZA,
AI, AF, ZH, and CB) had airflow toward the smoking area that
did not effectively contain nicotine in the smoking area.
• Restaurant ZA barely failed with nicotine content at the
lowest detectable level. Maybe it should be classified as a
successful system.
• Restaurant AF shows that smoking exhaust and separate
HVAC systems do not ensure complete isolation, even with air-
flow into the smoking area. This restaurant was nearly success-
ful at excluding secondhand smoke from the non-smoking
section — nicotine concentration in the non-smoking area was
only 1.6% of the nicotine concentration in the smoking area.
The situation is similar in Restaurant CB, where the highest
nicotine concentration in the non-smoking area was only 2.9%
of the concentration in the smoking area. These two restau-
rants had airflow into the smoking area, but no one knows how
much. Although they did not exclude nicotine altogether, they
had 30 to 50 times less nicotine than the adjacent smoking
section. Perhaps these restaurants did not achieve the mini-
mum transfer velocity or minimum supply/exhaust offset re-
quired to keep smoking by-products out of the non-smoking
area. The data obtained in this study were insufficient to say
what those minimums might be. The investigators who de-
signed the study obtained only the data needed for their study.
The scope of the testing project was simply to determine
whether nicotine and other air contaminants in the smoking
area migrated into the non-smoking area. Airflow measure-
ments were not part of the study. It was not until months after
the results were published that interest arose in trying to use
the data to develop ventilation system design guidance.
• Restaurant AI has a common HVAC system that appeared
to be the source of smoking by-products in the non-smoking
area. The direction of airflow into the smoking area was due
to the operation of the kitchen exhaust. This observation
suggests exhausting air directly from the smoking area
coupled with outdoor air ventilation supply to the non-smok-
ing area might be needed.
• An electronic “air cleaner” located in the attic space above
the bar/dining area of restaurant ZH appears to be responsible
for the smoking by-products in the non-smoking area. This
device is an ordinary “smoke eater” with prefilters and elec-
trostatic plates for particle removal. The unit serves both the
bar and non-smoking dining areas. It also was not working
properly. The smoking area HVAC system kept the smoking
area under a negative pressure, but the electronic “air cleaner”
appeared to recirculate nicotine emissions between the smok-
ing and non-smoking areas.
The benefit and application of electronic air cleaners or
“smoke eaters” is uncertain. When installed, they must be ar-
ranged to avoid mixing air from the smoking and non-smok-
ing areas and to avoid disturbing the airflow at the interface
between the two areas. A “smoke eater” that discharged osten-
sibly cleaned air from the smoking area into the non-smoking
area might be the main reason for failure in restaurant ZH.
Smoking Area Exhaust
Smoking Area Exhaust
Smoking Area Exhaust
Smoking Area Exhaust
Smoking Area Exhaust
Direct exhaust from the smoking area is neither necessary
nor sufficient to keep second hand smoke out of the non-
smoking area. It is not necessary because some restaurants that
did not have smoking exhausts successfully excluded second
hand smoke from the non-smoking section (BJ, ZC, BC, CJ,
BE, and BG). It is not sufficient because some ventilation
systems that included smoking exhaust did not keep second
hand smoke out of the non-smoking section (see, for example,
BF, BB, and ZD). That said, a smoking area exhaust might be
part of an effective system that maintains net airflow from the
non-smoking area into the smoking area.
Sizing and layout of smoking exhaust systems need to avoid
competing with the kitchen exhaust and the usual design goal
of maintaining a net transfer of air from the seating area into
the kitchen. That transfer helps confine heat and odors to the
kitchen. It also provides a small amount of cooling to a kitchen
that is not air-conditioned.
It would not be wise to install a row of exhaust inlets at the
interface between the smoking and non-smoking areas. Mix-
ing at that plane might draw air from the smoking area into to
the non-smoking area. This phenomenon was observed in res-
taurant ZJ and to some extent restaurant ZH, where the smoke
eater appeared to contribute to and might have been respon-
sible for the presence of nicotine in the non-smoking area.
Separate HVAC System
Separate HVAC System
Separate HVAC System
Separate HVAC System
Separate HVAC System
Separate HVAC systems might simplify the goal of main-
taining airflow from the non-smoking area toward the smok-
ing area. They also can be useful for balancing the outside air
quantities to maintain desired pressure relationships. For ex-
ample, introducing makeup air for the smoking area exhaust
through the non-smoking area HVAC system could promote
the desired airflow and pressure relationships. However, as
restaurant BJ shows, a system with a common HVAC system
can work. Restaurant AI also has a common HVAC system and
might have been effective except for the problem with the
smoke eater.
Using separate HVAC systems may be a good way to achieve
the desired pressure relationships. Except in very small res-
taurants, separate HVAC systems should not be a burden be-
cause the restaurant probably should have more than one
temperature control zone.
Physical Separation
Physical Separation
Physical Separation
Physical Separation
Physical Separation
Physical separation, even in conjunction with a separate
HVAC system for the smoking area, does not guarantee satis-
factory isolation. Restaurant ZE, a large, fancy restaurant, has
Ventilation
October 2002
ASHRAE Journal
47
separate HVAC systems and a physical barrier—yet is one of
the worst performers in the sample. This restaurant did not
have a smoking area exhaust and had a general direction of
airflow toward the non-smoking area.
Restaurants CD, AB, BD, and AH also had physical barriers
but were among the worst performers in terms of keeping nico-
tine out of the non-smoking area.
Physical barriers will not be airtight, so contaminated air
can pass through them. Physical barriers can be obstacles from
a merchandising standpoint. Restaurant operators might not
want customers to feel “confined.” Physical barriers also can
be obstacles from an operational standpoint because narrow
openings and doors can be difficult passage for busy wait staff
carrying large, heavy trays of meals.
The data from this project show that physical barriers are not
the first line of defense against smoke migration into the non-
smoking area and are not necessary for success. The results raise
serious questions about whether physical barriers are effective
without other measures like managing the airflow and pressure
relationships among the spaces. The impact of physical barriers
on merchandising and people movement should be considered
before including them in a restaurant ventilation system design.
Physical Relationship of Spaces
Physical Relationship of Spaces
Physical Relationship of Spaces
Physical Relationship of Spaces
Physical Relationship of Spaces
Physical adjacencies need to be considered when laying out
a facility that serves both smokers and non-smokers. Many
non-smokers object to walking through the smoking area to
reach common facilities, such as toilets. Some local regula-
tions require that non-smoking patrons have access to restrooms
without passing through the smoking area(s).
It might be tempting to locate the smoking area near the
kitchen to take advantage of the general airflow into the kitchen.
General airflow into the kitchen allows ventilation air intro-
duced to a restaurant seating area contribute to the makeup
needed for kitchen exhausts. However, customers might object
to having smoke-laden air flow over their meals. Also, the kitchen
and wait staff might object to the exposure to secondhand smoke.
Dilution V
Dilution V
Dilution V
Dilution V
Dilution Ventilation
entilation
entilation
entilation
entilation
Since the data did not show a correlation between smoking-
and non-smoking area nicotine concentrations, simply diluting
the smoke in the smoking area is probably not a complete solu-
tion. However, dilution ventilation in both the smoking and
non-smoking areas could play a role. The lower the nicotine
concentration in the smoking area (more dilution ventilation in
the smoking section), the smaller the reduction required to
achieve satisfactory concentration in the non-smoking area. Di-
lution ventilation in the non-smoking section also can provide
a useful function of reducing the concentration of contaminants
that sneak out of the smoking section. Dilution ventilation de-
livered to the non-smoking section to provide makeup for part
of the smoking area exhaust can help maintain desired transfer
of air into the smoking section. Since airflow measurements
were beyond the scope of the study, the data from this project
are insufficient to quantify the role of dilution ventilation.
Additional research and analysis might help develop guide-
lines for the amount of dilution ventilation needed. That guide-
line might find that the amount of dilution ventilation required
depends in part on the percentage of smokers in the general
population. In much of the northeast, relatively few people smoke
even in the smoking sections of restaurants. Some restaurants in
that part of the country have maintained satisfactory comfort for
non-smokers by simply locating the return air inlet for the com-
mon HVAC system over the smoking area. The general direction
of airflow is toward the smoking section, so there is no notice-
able smoke or odor migration into the non-smoking area. On the
other hand, in the southeast where a high percentage of the
population smokes, separate HVAC systems and additional di-
lution ventilation might be required. A comprehensive research
investigation might answer those questions.
What Do We Think?
As a result of this investigation, direction of airflow appears
to be the key parameter for keeping smoking by-products out
of the non-smoking area. Additional research or experimenta-
tion would be helpful to quantify the minimum pressure and
airflow relationships along with the role that dilution ventila-
tion might play. In the meantime, separate HVAC systems and
smoking area exhaust appear to be useful features to achieve
the desired pressure and airflow relationships. Separate HVAC
systems should not be much of a burden in a restaurant of any
size where multiple zones are needed for temperature control.
“Smoke eaters” are of questionable value for this applica-
tion. They remove particulates but not nicotine and not neces-
sarily gases that are the components of odor. Applying smoke
eaters requires great care so they do not disturb the airflow
patterns or create turbulence and eddies that can disturb the
smoking/non-smoking area interface and draw contaminants
from the smoking area into the non-smoking area.
This article addresses the smoking/non-smoking dichotomy
primarily from the non-smoking customer’s point of view. It
does not address comfort in the smoking section or the (valid)
concerns of the wait staff. Perhaps a restaurant can be laid out
so employees who work in the non-smoking area never have to
walk through the smoking area. However, no HVAC system can
be expected to protect non-smoking staff that work in the smok-
ing area of a restaurant from exposure to tobacco effluents.
References
1. U.S. Department of Health and Human Services, Public Health
Service, National Institutes of Health, National Cancer Institute. 2001.
Risks Associated with Smoking Cigarettes with Low Machine-Mea-
sured Yields of Tar and Nicotine. October Page 13. http://
cancercontrol.cancer.gov/tcrb/monographs/13/.
2. Ibid. Page 16.
3. 1993. Consulting-Specifying Engineer p. 98.
4. 1999. Heating/Piping/Air Conditioning January p. 138.
October 2002
ASHRAE Journal
17
About the Authors
By Steven T. Taylor, P.E., Member ASHRAE,
and Jeff Stein, P.E., Member ASHRAE
Steven T. Taylor, P.E., is a principal and Jeff Stein, P.E., is a senior
engineer at Taylor Engineering in Alameda, Calif. Taylor is a member of
TCs 4.3 and 1.4. He is a former member of ASHRAE Standing Standards
Project Commitee (SSPC) 90.1 and former chairman of SSPC 62.1.
ow, and indeed whether, to balance variable flow (two-
way valve) hydronic systems has been debated for many
years.1,2,3 In most of the literature, either the analysis has
been limited to only a few of the many balancing options, or analyses of flow control problems and their
energy impacts were based on simplified or atypical hydronic systems. Few references compare in detail the
first costs and energy costs of the various balancing options. This article attempts to fill these gaps by analyzing
the balancing of variable flow systems in a detailed and comprehensive manner.
Features of the analysis include:
• Seven of the most commonly used methods for balancing
hydronic systems are addressed.
• Two HVAC system applications are analyzed, one chilled
water system and one hot water system, both of which are based
on a real building.
• Flow through the system for each of the balancing options
is analyzed using a commercially available pipe network analy-
sis program that accurately models flow through all design
elements as flow and pressure varies through the system.
• First costs and energy costs of each balancing option are
estimated.
Example Systems
Two hydronic systems, a chilled water system and a hot wa-
ter system, were analyzed. Both systems serve a 20-story
470,000 ft2 (47 000 m2) office building.
The chilled water system is a primary-only variable flow sys-
tem serving floor-by-floor air handler units (AHUs) with two-
way modulating control valves (Figure 1). The design flow rate
H
of the system is 1,200 gpm (75 L/s) (60 gpm [3.8 L/s] per floor).
The chilled water pump has a variable speed drive (VSD) con-
trolled by a differential pressure sensor located across the riser
taps at the most remote AHU at the 20th floor. A bypass valve at
the plant is provided to maintain the minimum flow rate through
the chillers (only one of which is shown in the schematic).
The hot water system also is a primary-only variable flow
system with a design flow rate of 540 gpm (34 L/s) (27 gpm
[1.7 L/s] per floor) serving 400 VAV box reheat coils (20 per
floor) (Figure 2). The design is similar to the chilled water
system except there is no minimum flow bypass (the boilers in
this case can operate at zero flow) and the hot water pumps do
not have VSDs.
Figure 3 shows the layout of the hot water system on a
typical floor. Because there is one main HW riser in this ex-
The following article was published in ASHRAE Journal, October 2002. ©
Copyright 2002 American Society of Heating, Refrigerating and Air-Condition-
ing Engineers, Inc. It is presented for educational purposes only. This article
may not be copied and/or distributed electronically or in paper form without
permission of ASHRAE.
Balancing Variable
Flow
Hydronic Systems
High-rise building in California serves as a real-
world base case for seven variable flow systems.
18
ASHRAE Journal www.ashraejournal.org
October 2002
ample, the piping on the floor can be
routed using a reverse-return approach
(first coil supplied is the last returned
and vice versa) at little or no cost above
direct-return. The data in Table 1, there-
fore, are all based on a reverse-return
floor loop design.
Piping was sized using a pipe-sizing
chart developed from life-cycle cost
analyses.4 Chilled water control valves
were sized to achieve approximately the
same pressure drop as the branch circuit
from the main risers, including the cool-
ing coil, to achieve a “valve authority”
of approximately 0.5.5 Hot water con-
trol valves were selected for approxi-
mately 2 psi [14 kPa] pressure drop. All
control valves are globe-type with equal
percentage plugs.
Balancing Options
Seven of the most common balanc-
ing options were analyzed:
1. No balancing,
2. Manual balance, using calibrated
balancing valves (CBVs),
3. Automatic flow limiting valves
(AFLVs),
4. Reverse-return,
5. Oversized main piping,
6. Undersized branch piping, and
7. Undersized control valves.
Figures 1 and 2 show schematics of
balancing Options 1 through 5. Options
6 and 7 are schematically similar to Option 1 but pipe and
control valve sizes are changed, as discussed in more detail later.
Figure 4 shows the coil piping details for each option. Table 1
lists performance data based on the pipe flow program and coil
selection software along with first costs, energy demand, and
annual energy costs of the two sample systems for each of the
seven balancing options. Key assumptions are listed in notes at
the bottom of the table. Table 2 summarizes the advantages and
disadvantages of each balancing option. These and other issues
are discussed in more detail in the following sections.
Option 1: No Balancing
Option 1: No Balancing
Option 1: No Balancing
Option 1: No Balancing
Option 1: No Balancing
The rationale behind this option is that if the coils are able
to achieve their control setpoints at the coil design flow rate or
less, then the control valves themselves will dynamically and
automatically balance the system. Neither balancing devices
nor balancing labor is required. The balancing contractor is
asked only to ensure that coils are receiving flow (e.g., by
measuring coil entering and leaving water and air tempera-
tures), and to determine the design VSD control setpoint for
systems with VSDs.
However, two questions arise with this design:
• What happens when control valves are not able to meet
setpoint and are wide open, as occurs during transients such as
warm-up (heating systems) or cool-down (cooling systems),
when setpoints are set beyond attainable levels, or if coils are
simply undersized?
• What is the impact on controllability caused by the con-
trol valves having to be partly closed at design flow?
The computer simulation of this option, summarized in Table
1, shows that when all control valves are wide open, the coils
that are hydraulically closest to the pump will have a flow rate
above design (143% for chilled water and 212% for hot water).
Those furthest from the pump will have flow rates below design
(73% for chilled water and 75% for hot water). The flow varia-
tions in the hot water system are more extreme because the pipe
size to all of the reheat coils was fixed at ¾ in. [19 mm] regard-
less of flow rate (for construction simplicity). This causes heat-
Figure 1: Chilled water riser diagram. Options 6 and 7 are not shown but are
similar to Options 1 to 3. The pressure drops listed at each floor are the pressure
drops across the balancing device at design flow rates. For all options except 2 and
3, the balancing device is the control valve.
Options 1, 2, & 3
Option 4
Option 5
0 ft
0.8
ft
2 ft
2.7
ft
4
ft
5.9
ft
6.8
ft
Chiller (8.3 ft)
Pump
Min. Flow
Bypass
Pump
Min. Flow
Bypass
Pump
Min. Flow
Bypass
0.1
ft
0 ft
0 ft
2½ in.
(Typ.)
0.4
ft
0.1
ft
0.1
ft
1
ft
1.2
ft
0.9
ft
1
ft
0.8
ft
0.8
ft
1
ft
0.9
ft
1.2
ft
1
ft
0.4
ft
0.1
ft
0.1
ft
0.1
ft
0
ft
0.2
ft
0.2
ft
0.2
ft
0.3
ft
0.3
ft
0.5
ft
0.6
ft
0.8
ft
1
ft
1.3
ft
1.7
ft
2.1
ft
2.5
ft
3.1
ft
3.7
ft
4.4
ft
5.3
ft
6.2
ft
7.2
ft
2½ in.
(Typ.)
2½ in.
3 in.
4 in.
5 in.
10.4
ft
8
ft
9.6
ft
11.5
ft
12.7
ft
14.2
ft
15.9
ft
16.5
ft
17.1
ft
17.8
ft
18.6
ft
19.5
ft
20.5
ft
6 in.
8 in.
8 in.
4 in.
5 in.
6 in.
3 in.
4 in.
5 in.
6 in.
8 in.
2½
in.
(Typ.)
3 in.
4 in.
5 in.
6 in.
8 in.
8 in.
8 in.
2½ in.
3 in.
8 in.
2½ in.
19th Floor
18th Floor
17th Floor
16th Floor
15th Floor
14th Floor
13th Floor
12th Floor
11th Floor
10th Floor
9th Floor
8th Floor
7th Floor
6th Floor
5th Floor
4th Floor
3rd Floor
2nd Floor
1st Floor
20th Floor
Hydronic Systems
October 2002
ASHRAE Journal
19
ing coils with low flow rates to receive a
larger percentage of their design flow dur-
ing transients, and vice versa. The more
customized the pipe sizes are to the de-
sign flow rate at each coil, the smaller these
flow variations will be. Of course, piping
is limited to certain standard sizes.
At first glance, one might expect that
the low flow rates at the extremes of the
system could cause problems. For in-
stance, during cool-down or warm-up, the
reduced flow might significantly in-
crease the time it takes for the system to
cool or heat the space to comfort levels.
However, coil performance is inherently
non-linear so a reduction in flow is not
matched by an equivalent reduction in
coil capacity. In this case, the reduced
chilled water flow (73%) results in a coil
sensible capacity that is 89% of the de-
sign capacity (based on the coil
manufacturer’s rating program). The re-
duced hot water flow (75%) results in a
coil capacity that is 96% of the design
capacity (based on the VAV box
manufacturer’s reheat coil rating pro-
gram), assuming supply water tempera-
tures are at design conditions. These
capacity shortages are most likely within
the error (or safety factor) of the
engineer’s design load calculations and
are unlikely to result in any significant
increase in warm-up or cool-down times.
The controllability issue may be more problematic depend-
ing on control valve type and sizing. To reduce the excess flow
at coils near the pump, the control valve must partially close.
In the case of the chilled water system, an equal percentage
valve selected for a valve authority of about 0.5 would need to
close the valve to about 85% of full open to reduce the flow
from the 143% excess flow to the design flow rate (see flow
versus stroke curves in Hegberg 20005). For the hot water sys-
tem, the valve would have to close to about 75%. Will reduc-
ing the effective control range of the valve by 15% to 25%
cause controllability problems? Not likely, particularly with
modern controllers and actuators, but it does emphasize the
need to correctly select valve size and to select an equal per-
centage flow characteristic for two-way valve applications.
The hot water system in this case uses direct-return on the
risers but reverse-return on the floor piping, as previously noted.
While not included in Table 1, a direct-return system on each
floor also was simulated. With this design, the maximum dif-
ferential pressure control valves had to create to deliver de-
sign flow increased to 66 ft (197 kPa) and the maximum and
minimum flow with valves wide open broadened to 293% and
46%, respectively. To reduce the excess flow at the coil closest
to the pump, its control valve would have to close to approxi-
mately 60% of full stroke. This may reduce the effective valve
control range enough to reduce controllability. The more pres-
sure the control valve has to absorb to achieve design flow
rates (the larger the difference between the pressure drop through
the hydraulically most remote circuit and that through the
closest circuit), the more likely for control problems to result
from direct-return systems using control valves for balancing.
For these large, “hydraulically diverse” systems, other balanc-
ing options described later may provide better performance
and should be considered.
Option 2: Manual Balance using Calibrated Balancing V
Option 2: Manual Balance using Calibrated Balancing V
Option 2: Manual Balance using Calibrated Balancing V
Option 2: Manual Balance using Calibrated Balancing V
Option 2: Manual Balance using Calibrated Balancing Valves
alves
alves
alves
alves
Manual balancing requires throttling valves and a means to
measure flow at each coil. Flow is measured and valves are
adjusted by the test and balance contractor to achieve design
coil flow rates. Flow can be measured at coils indirectly by
correlating flow to differential pressure measured across the
coil using the coil manufacturer’s pressure drop data. However,
31.4
ft
1½ in.
(Typ.)
1½ in.
2 in.
2½ in.
3 in.
4 in.
5 in.
5 in.
4 in.
3 in.
2½ in.
2 in.
33 ft
34.7
ft
35.8
ft
38.1
ft
39.5
ft
41.3
ft
43.9
ft
45 ft
46 ft
47.6
ft
49.2
ft
51.3
ft
53.8
ft
56.6
ft
59.8
ft
63.5
ft
64.9
ft
66.4
ft
68.2
ft
Options 1, 2, & 3
Option 4
Option 5
Boiler (1.5 ft)
Pump
Pump
Pump
1½ in.
(Typ.)
34.9
ft
34.9
ft
34.9
ft
34.9
ft
34 ft
33 ft
32.8
ft
32.8
ft
32.1
ft
31.9
ft
32.3
ft
32.8
ft
31.9
ft
32.6
ft
33.3
ft
34.2
ft
34.7
ft
34.9
ft
34.9
ft
35.1
ft
2 in.
2½ in.
3 in.
4 in.
5 in.
5 in.
4 in.
3 in.
2 in.
2½
in.
1½
in.
(Typ.)
1½ in.
31.6
ft
33 ft
33 ft
33 ft
33.5
ft
33.5
ft
33.7
ft
34 ft
34.2
ft
34.7
ft
35.1
ft
35.8
ft
36.5
ft
37.2
ft
38.1
ft
39.3
ft
40.4
ft
41.8
ft
43.5
ft
45.3
ft
5 in.
5 in.
1½ in.
Figure 2: Hot water riser diagram. Options 6 and 7 are not shown but are similar
to Options 1 to 3. The pressure differentials listed at each floor are the pressure
differentials across the supply and return taps on each floor at design flow rates.
5 in.
19th Floor
18th Floor
17th Floor
16th Floor
15th Floor
14th Floor
13th Floor
12th Floor
11th Floor
10th Floor
9th Floor
8th Floor
7th Floor
6th Floor
5th Floor
4th Floor
3rd Floor
2nd Floor
1st Floor
20th Floor
20
ASHRAE Journal www.ashraejournal.org
October 2002
the more common approach, which is the
approach analyzed here, is to use valves
with integral flow measurement capabil-
ity, so-called calibrated balancing valves
(CBVs). Modern CBVs have many forms,
including globe valves with stroke and
differential pressure correlated to flow,
and standard ball or globe valves com-
bined in the same body with a small ven-
turi-type flow meter.
Balanced CBVs allow control valves to
be wide open at design flow, increasing
the effective valve control range, and they
reduce the pressure that the control valves
have to absorb at part load. Another ad-
vantage of CBVs is that they allow flow
through the coil to be easily measured, not
only for initial balance but also in the fu-
ture to verify system operation and to di-
agnose flow problems that may arise.
On the other hand, the system has sev-
eral disadvantages:
• Added cost of calibrated balancing valve compared to stan-
dard ball and butterfly valves. In this example, we have as-
sumed that the CBV also can provide shut-off duty (Figure 4).
If not, or if the designer does not want the CBV to double as
the shut-off valve (a common practice), the first costs (and
pressure drop) of this option will be even greater than indi-
cated in Table 1.
• Higher balancing cost. The CBVs must be manually ad-
justed and, because throttling flow at one coil increases the flow
through others, balancing typically requires more than one it-
eration to achieve the 5% to 10% accuracy generally required
in specifications. The cost can be significant on a project with
many coils, like the heating system in this example.
• Complete rebalance may be required if coils are added or
subtracted. Again, changes in flow in one part of the system
affect the balance in other areas.
• Slightly higher pump head due to balancing valve. The
pressure drop characteristics of CBVs vary with the specific
type, but they typically will have a somewhat larger pressure
drop than standard ball valves and butterfly valves, as reflected
in the design pump heads in Table 1.
• Coils may be starved if variable speed drives are used on
pumps, as in our chilled water system example. The pump VSD
control setpoint is determined by calculating or field measur-
ing the differential pressure at the DP sensor location required
to provide design flow through the most remote AHU coil. In
this case, the setpoint was calculated to be 5.6 psi (39 kPa). If
the system is manually balanced, the CBV at the first floor
AHU would be adjusted to create a pressure drop of 8.8 psi (61
kPa). Now assume that only the first floor AHU is on, for in-
stance, to serve a tenant during off-hours. The pump will slow
down and maintain 5.6 psi (39 kPa) at the 20th floor. Since there
is no flow above the first floor, the differential pressure across
the 20th floor and first floor is the same.
With the CBV balanced to 8.8 psi [61 kPa] pressure drop at
design flow, the AHU will not be able to operate at full capac-
ity with only 5.6 psi [39 kPa] available differential pressure.
The maximum flow possible in this case would be about 37
gpm [2.3 L/s], 61% of design flow rate and sufficient to deliver
about 81% of design sensible coil capacity. Will this cause
comfort problems? Not likely, given that loads during off-
hour operation tend to be well below design. If it were a prob-
lem and the control valve positions are known, as they
generally would be with a direct digital control system, the DP
setpoint can simply be adjusted upward until no valves and
coils are starved.
• Slightly higher pump energy depending on flow varia-
tions and pump controls. The energy usage of this option
may be higher at part load than Option 1 depending on how
and where flow rates vary and if pump DP setpoint is reset by
valve position. As noted previously, the partly closed CBVs
at coils near the pump can result in higher DP setpoints if
these coils have higher loads than more remote coils, and if
DP setpoints are reset.
Option 3: Automatic Flow Limiting V
Option 3: Automatic Flow Limiting V
Option 3: Automatic Flow Limiting V
Option 3: Automatic Flow Limiting V
Option 3: Automatic Flow Limiting Valves
alves
alves
alves
alves
Automatic flow limiting valves (also called automatic flow
control valves) are self-powered devices that limit flow to a pre-
set value when the differential pressure across the valve is within
a certain range (e.g., 2 psi to 32 psi [14 kPa to 220 kPa]). Typi-
cally the valves include a cartridge with specially shaped ori-
fices controlled by a spring. As the differential pressure across
the valve depresses the spring, a varying amount of orifice area
Figure 3: Floor plan showing HW piping. Piping is in a reverse-return arrange-
ment on each floor for all balancing options since there is little or no cost pre-
mium compared to direct-return.
0.75ø
0.75ø
0.75ø
1.5ø HWR
1.5ø HWS
1ø HWR
1.5ø HWS
1.5ø
HWS
1.25ø HWR
1.25ø HWS
1.25ø
HWR
1.5ø
HWR
1.25ø
HWS
1.ø
Hydronic Systems
October 2002
ASHRAE Journal
21
is opened. The area and shape of the orifices are designed to
deliver a constant flow rate within the limits of the spring. AFLVs
eliminate the need for balancing labor and allow coils to be
added and subtracted from the system without rebalance. On the
other hand, this option has several disadvantages:
• Strainers required at coils. AFLV manufacturers recommend
installing strainers upstream of AFLVs so that construction
debris in the piping system does not clog the small orifices in
the valve. (Some designers install strainers at coils anyway to
protect the control valve. It has been our experience that they
are not required in closed systems except, perhaps, on valves
with very small flow coefficients.)
• Cost of labor to clean strainers at start-up to remove con-
struction debris. For coils mounted above ceilings and other
locations with limited access, the cost to clean strainers can
be very high.
• Added cost of strainers and AFLVs. Unlike CBVs, AFLVs
cannot provide shut-off duty so service valves still must be
provided. For smaller sizes, some manufacturers offer a combi-
nation AFLV, strainer, and service ball valve in a single assem-
bly to reduce installation costs.
• Higher head and pump energy due to strainers and AFLVs.
AFLVs have a significantly higher pressure drop than CBVs or
standard ball and butterfly valves. The higher the AFLV con-
trol range (2 to 32 psi [14 kPa to 220 kPa] in this example), the
higher the full-open pressure drop. This increase can be com-
pounded if control valves are sized to retain the same valve
authority as they were without the AFLVs. In this analysis,
however, the control valve size was left the same, reducing
valve authority to about 0.3 from 0.5.
• Valves have custom flow rates and must be installed in the
correct location. Valves of the same physical size may be preset to
one of perhaps 10 to 20 available flow rates, custom picked to
match the coil. Typically, valves are clearly tagged at the factory,
but it is not uncommon for them to be mixed up during installa-
tion. The resulting flow problems can be difficult to diagnose.
• Valves can clog or springs can fail over time. Any small
orifice in a piping system can be subjected to fouling, particu-
larly in systems that are frequently modified, as would be the
case in our example hot water system where each tenant re-
model could introduce construction debris.
• Control valves near pumps can be over-pressurized, reduc-
ing controllability. AFLVs are effectively only in the circuit
when the control valve attempts to allow flow in excess of the
design flow. When the flow drops below design (the usual con-
dition when the valve is under control), the valve has essen-
tially no impact on flow or differential pressure in the circuit.
Hence, the control valve must operate against whatever differ-
ential pressure is available, just as it would with Option 1. The
effective stroke range of the valve also is the same since as the
valve begins to close, the flow through the coil will not change
until the pressure drop across the AFLV is reduced below its
control range (2 psi [14 kPa] in this example). Hence, in a large
system, the same controllability questions arise as with Op-
tion 1, and they may be worse since the overall system differ-
ential pressure will be higher due to the added pressure drop of
the AFLV and strainer.
Option 4: Reverse-Return
Option 4: Reverse-Return
Option 4: Reverse-Return
Option 4: Reverse-Return
Option 4: Reverse-Return
The middle schematics in Figures 1 and 2 show the reverse-
return piping arrangement where the first floor supplied is the
last floor returned. The effect is to cause differential pressure
across each coil to remain fairly constant. This DP consistency
will remain over all operating conditions provided coil flow
rates change similarly.
Advantages of this option (Table 2) include:
• No balancing labor. The system is close to self-balancing
even without the help of control valves. As shown in Table 1,
flow variations for the chilled water system during transients
are insignificant. On the example hot water system, flow varia-
tions were larger in percentage terms (from 150% to 85%) but
very small in absolute terms (less than 1 gpm [0.06 L/s]). The
impact on coil capacity in either case is negligible.
• No significant over-pressurization of control valves close
to pumps. The data in Table 1 indicate that differential pres-
sure differences across valves to achieve design flow are al-
most zero for the chilled water system and reduced to 25% of
the differential for Option 1 for the hot water system.
Two-Way Control Valve
CHWR
CHWS
Options 1, 4, 5, 6, & 7
Two-Way
Control Valve
CHWR
CHWS
Option 2
CHWR
CHWS
Strainer
Automatic Flow-
Control Valve
Calibrated
Balancing/
Shut-Off Valve
Two-Way Control
Valve
Option 3
Figure 4: Coil piping diagrams.
22
ASHRAE Journal www.ashraejournal.org
October 2002
n
o
it
p
O
g
n
i
c
n
a
l
a
B
m
u
m
i
x
a
M
e
r
u
s
s
e
r
P
f
o
p
o
r
D
e
v
l
a
V
l
o
rt
n
o
C
r
o
f
d
e
ri
u
q
e
R
,
w
o
l
F
n
g
i
s
e
D
]
a
P
k
[
tf
(
w
o
l
F
n
g
i
s
e
D
f
o
t
n
e
c
r
e
P
%
e
l
b
i
s
n
e
S
li
o
C
n
g
i
s
e
D
f
o
y
ti
c
a
p
a
C
l
o
rt
n
o
C
ll
A
h
ti
w
)
n
e
p
O
%
0
0
1
s
e
v
l
a
V
,
d
a
e
H
p
m
u
P
]
a
P
k
[
tf
p
m
u
P
l
a
u
n
n
A
r
y
/
$
,y
g
r
e
n
E
.
s
v
s
t
s
o
C
t
s
ri
F
l
a
t
n
e
m
e
r
c
n
I
1
n
o
it
p
O
m
u
m
i
x
a
M
h
g
u
o
r
h
T
w
o
l
F
li
o
C
t
s
e
s
o
l
C
m
u
m
i
n
i
M
h
g
u
o
r
h
T
w
o
l
F
e
t
o
m
e
R
t
s
o
M
li
o
C
$
n
g
i
s
e
D
r
e
p
$
]
s
/
L
/
$
[
m
p
g
W
H
C
W
H
W
H
C
W
H
W
H
C
W
H
W
H
C
W
H
W
H
C
W
H
W
H
C
W
H
W
H
C
W
H
1
g
nic
n
ala
B
o
N
5
.
0
2
]
2
.
1
6
[
4
.
4
4
]
3
3
1
[
%
3
4
1
)
%
6
0
1
(
%
2
1
2
)
%
9
1
1
(
%
3
7
)
%
9
8
(
%
5
7
)
%
6
9
(
5
.
8
5
]
5
7
1
[
7
.
2
8
]
7
4
2
[
0
1
9
,
1
$
0
3
9
,
3
$
—
—
—
—
2
e
c
n
ala
B
la
u
n
a
M
d
e
t
a
r
b
ila
C
g
nis
U
g
nic
n
ala
B
s
e
vla
V
0
0
%
0
0
1
)
%
0
0
1
(
%
0
0
1
)
%
0
0
1
(
%
0
0
1
)
%
0
0
1
(
%
0
0
1
)
%
0
0
1
(
3
.
0
6
]
0
8
1
[
6
.
3
8
]
0
5
2
[
0
7
9
,
1
$
0
7
9
,
3
$
0
6
9
,
7
$
0
3
5
,
7
4
$
0
6
.
6
$
]
5
0
1
$
[
0
0
.
8
8
$
]
5
9
3
,
1
$
[
3
w
o
l
F
cit
a
m
o
t
u
A
s
e
vla
V
g
niti
m
iL
6
e
t
o
N
6
e
t
o
N
%
0
0
1
)
%
0
0
1
(
%
0
0
1
)
%
0
0
1
(
%
0
0
1
)
%
0
0
1
(
%
0
0
1
)
%
0
0
1
(
6
.
6
6
]
9
9
1
[
8
.
0
9
]
1
7
2
[
0
7
1
,
2
$
0
1
3
,
4
$
0
2
4
,
1
1
$
0
5
7
,
0
5
$
0
5
.
9
$
]
1
5
1
$
[
0
0
.
4
9
$
]
0
9
4
,
1
$
[
4
n
r
u
t
e
R
-
e
s
r
e
v
e
R
2
.
1
]
6
.
3
[
4
.
0
1
]
0
.
1
3
[
%
3
0
1
)
%
0
0
1
(
%
0
5
1
)
%
9
0
1
(
%
9
9
)
%
0
0
1
(
%
5
8
)
%
7
9
(
3
.
5
5
]
5
6
1
[
0
.
0
8
]
9
3
2
[
0
1
8
,
1
$
0
0
8
,
3
$
0
6
4
,
8
2
$
0
9
2
,
7
1
$
0
7
.
3
2
$
]
6
7
3
$
[
0
0
.
2
3
$
]
7
0
5
$
[
5
nia
M
d
e
zis
r
e
v
O
g
ni
p
i
P
0
.
7
]
9
.
0
2
[
9
.
0
2
]
4
.
2
6
[
%
2
2
1
)
%
3
0
1
(
%
3
7
1
)
%
2
1
1
(
%
4
9
)
%
9
9
(
%
2
8
)
%
7
9
(
0
.
5
4
]
4
3
1
[
3
.
9
5
]
7
7
1
[
0
7
4
,
1
$
0
2
8
,
2
$
0
0
9
,
2
1
$
0
4
0
,
7
$
0
8
.
0
1
$
]
1
7
1
$
[
0
0
.
3
1
$
]
6
0
2
$
[
6
d
e
zis
r
e
d
n
U
g
ni
p
i
P
h
c
n
a
r
B
5
.
9
1
]
2
.
8
5
[
A
N
%
2
4
1
)
%
6
0
1
(
A
N
%
3
7
)
%
9
8
(
A
N
5
.
8
5
]
5
7
1
[
A
N
0
1
9
,
1
$
A
N
)
0
5
2
$
(
A
N
)
0
2
.
0
$
(
])
2
.
3
$
([
A
N
7
d
e
zis
r
e
d
n
U
s
e
vla
V
l
o
rt
n
o
C
0
.
8
]
9
.
3
2
[
A
N
%
0
2
1
)
%
3
0
1
(
A
N
%
6
8
)
%
5
9
(
A
N
5
.
8
5
]
5
7
1
[
A
N
0
1
9
,
1
$
A
N
)
0
4
3
,
2
$
(
A
N
)
0
0
.
2
$
(
])
2
3
$
([
A
N
:s
e
t
o
N
• Usually lower pump head. This is because the reverse-re-
turn piping is larger than the normal mains (Figures 1 and 2)
and large piping usually will have lower friction rates than
smaller piping, which is stepped down as flow reduces keep-
ing friction rates near design limits.
Disadvantages of this option include:
• Added cost of reverse-return piping. The additional cost is
significant for systems with large pipe sizes but the difference
decreases relative to other options as pipe size decreases, as
the cost data in Table 1 indicate.
• Not always practical depending on physical layout of sys-
tem. The routing of a reverse-return line can be convoluted if
coils are scattered about in a non-uniform pattern.
Option 5: Oversized Main Piping
Option 5: Oversized Main Piping
Option 5: Oversized Main Piping
Option 5: Oversized Main Piping
Option 5: Oversized Main Piping
The reverse-return design attempts to equalize the differen-
tial pressure in all coil circuits by making flow path lengths
similar. This option attempts to equalize DP by reducing the
pressure drop of the piping mains by keeping the mains the
same size for the entire length of the system, as shown in the
1. Annual pump energy based on 90% motor efficiency, 75% pump efficiency, $0.15 per kWh average, and 650 equivalent full load hours for CHW (with VSD) and 2,100
for HW (without VSD), which are typical of an office building in a climate such as Sacramento, Calif. Energy impact of off-hour operation (e.g., only one AHU on)
and transients such as warm-up are not included since the number of hours operating in these modes is relatively small.
2. First costs for balancing valves are based on pricing from a single vendor to ensure pricing consistency. Piping costs based on standard estimating manual.6
Balancing costs and costs to clean strainers were obtained from local contractors. Variations in costs of pumps, motors, and VSDs are small and not included.
3. Cooling coil design data, typical for each floor: 79°F (26°C) entering dry bulb, 63°F (17°C) entering wet bulb, 54°F (12°C) leaving dry bulb, 548.8 MBH sensible
capacity, 60 gpm (4 L/s) chilled water flow entering at 42°F (5.5°C) and leaving at 60.9°F (16°C), 3.65 ft (11 kPa) pressure drop, 6 rows with fins at 8.9 fins per inch
(3 fins per mm).
4. Reheat coil design data: Based on 8 in. and 10 in. (200 mm to 250 mm) variable air volume boxes with 1 row coils, 180°F (82°C) entering water temperature, 90°F
(32°C) supply air temperature, and flow varying from 0.75 to 1.5 gpm (0.05 to 0.09 L/s).
5. NA = system not analyzed because of the complexity of determining which pipes/valves could be reduced without affecting pump head.
6. The valve differential pressure is zero when the flow is at design, but for the valve to drop flow below design during normal operation, the DP will be the same as Option
1. See body of article for additional discussion.
Table 1: Balancing system performance data.
right-hand schematics of Figures 1 and 2.
Advantages of this option (Table 2) include:
• Reduced over-pressurization of control valves close to
pumps. The valve differential pressure range is not as uniform
as reverse-return but it is significantly improved compared to
Option 1. Controllability should not be an issue.
• Lowest pump head/energy due to oversized piping. Pump
head for this option in the two example systems is about one-
third less than the option with the highest head (Option 3).
• Increased flexibility to add loads since the piping is over-
sized. If the system is designed with future expansion in mind,
this option may be particularly attractive since the designer
need not guess where future loads may be added.
The only disadvantage of this design is the added cost of
larger main piping. However, the reduced pump power and en-
ergy cost can pay for the added cost over time for chilled water
systems. In our example California office building, which has
relatively few run hours, the payback on energy savings is poor
(about 25 years including the impact on chiller energy). In a
system with more run-hours, such as a data center that runs 24/7,
Hydronic Systems
October 2002
ASHRAE Journal
23
g
n
i
c
n
a
l
a
B
n
o
it
p
O
s
e
g
a
t
n
a
v
d
A
s
e
g
a
t
n
a
v
d
a
s
i
D
1
o
N
g
nic
n
ala
B
2
la
u
n
a
M
e
c
n
ala
B
g
nis
U
d
e
t
a
r
b
ila
C
g
nic
n
ala
B
s
e
vla
V
3
cit
a
m
o
t
u
A
w
o
l
F
g
niti
m
iL
s
e
vla
V
4
-
e
s
r
e
v
e
R
n
r
u
t
e
R
5
d
e
zis
r
e
v
O
nia
M
g
ni
p
i
P
6
d
e
zis
r
e
d
n
U
h
c
n
a
r
B
g
ni
p
i
P
7
d
e
zis
r
e
d
n
U
l
o
rt
n
o
C
s
e
vla
V
Table 2: Summary of advantages and disadvantages.
• Limited effectiveness and applicability due
to limited available control valve sizes (Cv)
• High design and analysis cost to deter-
mine correct control valve sizing
• Coils may be starved if variable speed
drives are used without ∆P reset
• Slightly higher pump energy depending
on flow variations and pump controls
• Imbalance during transients or if setpoints
are improper
• Control valves near pumps can be over-
pressurized, reducing controllability
• Added cost of calibrated balancing valve
• High balancing labor cost
• Complete rebalance may be required if
coils added/subtracted
• Slightly higher pump head due to balanc-
ing valve
• Coils may be starved if variable speed
drives are used without ∆P reset
• Slightly higher pump energy depending
on flow variations and pump controls
• Added cost of strainer and flow limiting
valve
• Cost of labor to clean strainer at start-up
• Higher pump head and energy due to
strainer and flow limiting valve
• Valves have custom flow rates and must
be installed in correct location
• Valves can clog or springs can fail over
time
• Control valves near pumps can be over-
pressurized, reducing controllability
• Added cost of reverse-return piping
• Not always practical depending on physi-
cal layout of system
• Added cost of larger piping
• Limited effectiveness and applicability due
to limited available pipe sizes
• High design and analysis cost to determine
correct pipe sizing
• Reduced flexibility to add coils where
piping has been undersized
• Coils may be starved if variable speed
drives are used without ∆P reset
• Slightly higher pump energy depending
on flow variations and pump controls
• No balancing labor
• Low first cost and energy use
• Coils may be added/subtracted without
rebalance
• Valves can be used for future diagnosis
(flow can be easily measured)
• Reduced over-pressurization of control
valves close to pumps
• No balancing labor
• Coils may be added/subtracted without
rebalance
• No balancing labor
• Coils may be added/subtracted without
rebalance
• No significant over-pressurization of con-
trol valves close to pumps
• Usually lower pump head due to reverse-
return piping having lower pressure drop
than mains (due to larger pipe)
• No balancing labor
• Coils may be added/subtracted without
rebalance
• Reduced over-pressurization of control
valves close to pumps
• Lowest pump head/energy due to over-
sized piping
• Increased flexibility to add loads due to
oversized piping
• No balancing labor
• Coils may be added/subtracted without
rebalance
• Reduced cost of smaller piping
• Reduced over-pressurization of control
valves close to pumps where piping has
been undersized
• No balancing labor
• Coils may be added/subtracted without
rebalance
• Reduced cost of smaller control valves
• Reduced over-pressurization of control
valves close to pumps where control
valves have been undersized
• Improved valve authority which could im-
prove controllability where control valves
have been undersized
the payback can be attractive, par-
ticularly when the design’s other
benefits are considered.
Option 6: Undersized Branch
Option 6: Undersized Branch
Option 6: Undersized Branch
Option 6: Undersized Branch
Option 6: Undersized Branch
Piping
Piping
Piping
Piping
Piping
This option is similar to Option
2 but instead of adjusting a valve
to create a pressure drop, pipe size
is reduced to increase piping pres-
sure losses in branches with ex-
cess pressure. Advantages of this
option (Table 2) include:
• Reduced cost of smaller
branch piping.
• Reduced over-pressurization
and better controllability of con-
trol valves close to pumps where
piping has been undersized. As
discussed later, because of the
availability of piping only in stan-
dard, incremental sizes, not all
coils will be able to benefit from
this design option.
This option also has some sig-
nificant disadvantages:
• Limited effectiveness and ap-
plicability due to limited avail-
able pipe sizes. This limitation is
illustrated in our chilled water
system example. Only the piping
to the first floor AHU could be
reduced (from 2½ in. to 2 in. [64
mm to 51 mm]) without affecting
the design pump head. If any other
floor piping was similarly re-
duced in size, pump head would
have had to increase.
• High design and analysis cost
to determine correct pipe sizing.
This limitation is illustrated in our
hot water system example. The
system is complex, with a reverse-
return loop on each floor. To deter-
mine which piping could be
undersized, a network flow com-
puter program, similar to the one
used in this analysis, must be used.
Few designers are willing (or paid)
to invest in this type of analysis.
(It was because of this complexity
that this option was not analyzed
for the heating system in Table 1.)
24
ASHRAE Journal www.ashraejournal.org
October 2002
•
Reduced flexibility to add coils where piping has been
undersized.
•
Coils may be starved if variable speed drives are used on
pumps, and this option will have slightly higher pump energy
depending on flow variations and pump controls. See the dis-
cussion of these issues under Option 2. Whether CBVs or un-
dersized piping are used to increase pressure drop at coils close
to the pump, the impact is the same.
Option 7: Undersized Control V
Option 7: Undersized Control V
Option 7: Undersized Control V
Option 7: Undersized Control V
Option 7: Undersized Control Valves
alves
alves
alves
alves
This option is similar to Option 6 but instead of undersizing
piping, control valves are undersized. Advantages of this op-
tion (Table 2) include:
• Reduced cost of smaller control valves. In the chilled
water system example, control valves could be reduced from
2 in. (51 mm) (valve flow coefficient, Cv = 40) to 1½ in. (38
mm) (Cv = 25) on the lower 12 AHUs while maintaining the
same pump head.
• Reduced over-pressurization of control valves close to
pumps where control valves have been undersized. However,
usually it is not possible to apply this approach to all valves,
as discussed later.
• Higher valve authority where control valves have been un-
dersized. However, this probably has only a minor impact on
controllability since increasing valve authority above 0.5 will
have only a minor impact on valve stroke versus flow curves.5
Disadvantages of this option include:
• Limited effectiveness and applicability due to limited
available control valve sizes. It is theoretically possible to
machine customized throttling plugs for each control valve to
provide the desired pressure drop, but the costs would be too
high. In the chilled water system example, control valve size
could be reduced on the lower 12 AHUs but not on the upper
floors without increasing pump head.
• High design and analysis cost to determine correct control
valve sizing. As with the previous option, a detailed pressure
drop analysis is required to determine which control valves
may be undersized. The time required for this analysis was the
reason this option was not evaluated on the hot water system.
• Coils may be starved if variable speed drives are used on
pumps, and this option will have slightly higher pump energy
depending on flow variations and pump controls. See the dis-
cussion of these issues under Option 2. Whether CBVs or un-
dersized valves are used to increase pressure drop at coils close
to the pump, the impact is the same.
Conclusions and Recommendations
While care must be taken in generalizing the results of this
study to other applications, we suggest the following guide-
lines in applying each of the seven balancing options to typi-
cal building variable flow hydronic HVAC applications:
1. No balancing. For other than very large distribution sys-
tems, this option appears to be the best, combining low first
costs with minimal or insignificant operational problems. The
flow imbalances during transients seldom impact coil capac-
ity significantly, and controllability issues due to excess dif-
ferential pressure are not likely to be a problem on systems of
the size analyzed here. Ease of design and commissioning are
particularly attractive features of this option.
2. Manual balancing using calibrated balancing valves.
This option adds significant first costs for the CBVs and for
valve balancing labor. Starving coils with systems that have
VFDs is a potential problem, but most likely minor. Still, this
option has few operational advantages relative to the cost
compared to Option 1.
3. Automatic flow limiting valves. This option results in
high first costs and energy costs. The only apparent benefit is
a minor one: reducing flow excursions during transients, which
the analysis of Option 1 showed to be only a minor problem for
the systems analyzed here.
4. Reverse-return. While providing almost true self-balanc-
ing and the best controllability, this option has high first costs
that are hard to justify, particularly in comparison to Option 5.
5. Oversized main piping. This option should be considered
on very large distribution systems where controllability issues
with Option 1 are a concern. It should prove to be cost effec-
tive from pump energy savings for chilled water systems that
run many hours per year. The added flexibility for future addi-
tions to the system should also be attractive to large campus-
type central plant applications.
6. Undersized branch piping. This option offers low first
costs but it has few applications because piping is available
only in standard sizes. It reduces system flexibility for future
expansion and requires a detailed piping system analysis.
7. Undersized control valves. This is a better approach than
Option 6 since it both reduces costs and increases valve au-
thority, but like Option 6 its applicability is limited due to
standard equipment sizes. It also requires more piping system
analysis than most designers and control contractors are typi-
cally willing to invest.
On our own variable flow hydronic system projects, we plan
to use Option 1 primarily. However, we will analyze Options 5
through 7 where they appear to be appropriate.
References
1. Avery, G., et al. 1990. “The pros and cons of balancing a variable
flow water system.” ASHRAE Journal 32(10).
2. Anon. 1991. “Point/counterpoint — Journal readers continue the
debate on how to balance variable flow water systems.” ASHRAE Jour-
nal 33(4).
3. Avery, G. 1993. “Designing and commissioning variable flow
hydronic systems.” ASHRAE Journal 35(7).
4. Taylor, S., et al. 2000. CoolTools™ Energy Efficient
Chilled Water Plant Design and Performance Guide, Pacific Gas
& Electric Co.
5. Hegberg, M.C. 2000. “Control valve selection for hydronic sys-
tems.” ASHRAE Journal 42(11).
6. Means, R.S. 2000, Mechanical Cost Data.
20 October 2002
BACnet ® Today | A Supplement to ASHRAE Journal
BACnet
Goes
To College
In late 1999, the university began work-
ing with a controls firm regarding the
installation of a native BACnet system.
Native systems can be identified as sys-
tems that encompass the BACnet proto-
col throughout their architecture, which
possess BACnet objects in all levels of
control and do not require the use of gate-
ways or proprietary devices. The goal for
this project was to develop a global so-
lution that promoted unity for the
university’s large campus.
Testing schemes were developed for a
native BACnet solution involving lead-
ing BACnet system manufacturers. These
schemes included various tests on
interoperability, networking and data-
base execution. The initial tests were
strictly focused on interoperability re-
quiring submission of products from each
manufacturer.
Products from each manufacturer were
located on two separate LANs and inter-
connected through the Internet. This
setup permitted remote and on-site test-
ing of each system. Figure 2 depicts the
test network architecture for a native
BACnet system.
Interoperability Testing
Interoperability testing involved the
dynamic creation, deletion and sharing
of standard object types in system and
unitary level devices (Ethernet, MS/TP
and ARCNET). All object types were
tested for dynamic creation and deletion.
Tests were conducted in a fashion that per-
mitted each vendor’s system to execute
the mentioned criteria while concurrently
connected to the OSU WAN (Internet).
The results, as identified by VTS 3.1.5
(Figure 1) and the respective operator
workstations (OWSs), indicated the
strengths and weaknesses of each prod-
uct and the restrictions thereof. After
several weeks of successful testing, the
network performance/security test was
scheduled.
The use of BACnet/IP (Annex J) was
preferred, as the university has several
hundred buildings with connectivity on
a public WAN (Internet). Annex H.3 was
not considered due to limitations with
By Jonathan P. Fulton,
Associate Member ASHRAE
s early as 1995, The Building Automation Group at The Ohio State
University (OSU) envisioned the integration of multiple building
automation systems (BAS) using an open protocol. At the time, the
university had hundreds of installations with proprietary systems in 258
buildings (totaling 11.9 million ft2 [1.1 million m2]).
Ohio State’s Evans Chemistry Lab.
A
The following article was published in ASHRAE Journal, October 2002. ©
Copyright 2002 American Society of Heating, Refrigerating and Air-Condition-
ing Engineers, Inc. It is presented for educational purposes only. This article
may not be copied and/or distributed electronically or in paper form without
permission of ASHRAE.
BACnet ® Today | A Supplement to ASHRAE Journal
October 2002
21
remote connections and PAD (Packet As-
sembler -Dissembler) table updates. (For
example, devices are not easily added or
removed; the table of peer PAD devices
must be changed in every PAD when the
configuration changes.1)
Initially, the use of User Datagram Pro-
tocol/Internet Protocol (UDP/IP)
was a concern of the OSU IT staff,
as “open broadcasting” is not
preferred. Unlike TCP/IP (Trans-
mission Control Protocol/
Internet Protocol), UDP/IP does
not guarantee delivery of data
and offers few error recovery ser-
vices. Fortunately, BACnet guar-
antees delivery for the critical
network services. UDP/IP is a
simple and efficient protocol that
sends and receives datagrams
over an IP network through spe-
cific ports. The BACnet commit-
tee chose UDP/IP as it supports
broadcast messages. However, experi-
ence has shown that in large networks,
UDP/IP broadcasts can overwhelm de-
vices because every receiving device
processes every broadcast message.1
For these reasons, the controls firm
proposed the use of combination BACnet
broadcast
management
devices
(BBMDs)/routers. With these devices,
the main campus-wide BACnet/IP net-
work was separated from the local
building-wide BACnet networks. The
broadcast traffic management would rely
on the segmentation of the OSU BAS
network and the BBMD/routers for re-
stricting and routing broadcast data from
their respective networks to other
BACnet networks.
Stability of the products was the sec-
ond, but equally important, concern. De-
vices had to work under heavy traffic
conditions with little or no vulnerabili-
ties. The request and receipt of all data,
monitored by a third-party network pro-
gram, was successful under exceedingly
high traffic conditions. This third-party
program captured and decoded the data
on the network and presented it in a user-
friendly format for detailed analysis.
The last and final stage of the BBMD
evaluation was an automated vulnerabil-
ity test (port scan) executed by an open-
source utility for network exploration or
security auditing. The purpose of the port
scan was to eliminate the concern of stan-
dard IT attacks, not necessarily BACnet-
related attacks.
The port scanner uses raw IP packets in
novel ways to determine what hosts are
available on the network, what services
(ports) they are offering, what operating
system (and OS version) they are running,
what type of packet filters/firewalls are in
use, and dozens of other characteristics.2
The scan indicated that no open ports
were found (1,519 total) and displayed
each device’s OS as an ambiguous plat-
form. All network security/stability experi-
ments endured the rigorous testing of the
university and the controls firm.
Database testing included the monitor-
ing of custom programs, time synchroni-
zation and events (alarms). The network
architecture (public WAN) fueled con-
Ronald Sharpe and Jonathan Fulton developed a BACnet system for Ohio State.
Figure 1: Results of testing native BACnet prod-
ucts using VTS 3.1.5.
22 October 2002
BACnet ® Today | A Supplement to ASHRAE Journal
cerns of database corruption.
These concerns were addressed
by adequately testing each of the
aforementioned areas after warm/
cold reboots and during normal
operation.
Event (alarm) testing con-
sisted of notification class
monitoring and creation of
simulated alarms. These alarms
were acknowledged and/or de-
leted independently at each
OWS. Time synchronization
was tested from each OWS and
verified at each device.
Programs and I/O scan rates
were monitored during each test
and while intentionally attempt-
ing to sabotage the network through de-
liberately initiating continuous ping
commands simultaneously with the pre-
viously mentioned port scan. In efforts to
“halt” the systems, further testing included
loading repetitive programs to decrease
the processor response times. The results
were observed and errors were
recorded during each phase.
With minimal errors, the test-
ing was complete and the in-
stallation of a “live” native
BACnet system was scheduled.
Implementation
The decision was made to
install the first native BACnet
system in the Evans Chemis-
try Lab. The architecture in-
corporated three system
controllers for control of the
main HVAC systems and one
operator workstation. The
project also included integra-
tion with the other principal
OWSs. Upon completion, the project was
deemed successful and plans were devel-
oped for the installation of additional na-
tive BACnet systems.
Results
Since the Evans Chemistry Lab project,
native BACnet systems have been in-
stalled in 10 buildings totaling 679,000ft2
(63 000 m2). These buildings are com-
posed of main system HVAC controls and
more than 800 I/O points. The BACnet
interest has also been adopted by The Ohio
State University Medical Center, where
installations are underway. The long-term
vision is to incorporate the BACnet pro-
tocol in all HVAC systems.
The direct security measures for
BACnet are still in their infancy stages,
and require external measures to ensure
protection. For this reason, the controls
firm has converted the Physical Facilities
and Medical Center systems to virtual
private networks (VPNs) with limited ac-
cess. Strategically located firewalls se-
cure the VPNs from unwanted traffic. The
Web-servers support secure socket layers
(SSL) and only receive port 80 or HTTP
traffic. As an extra precaution, the Win-
dows® 2000 Professional platforms were
configured to eliminate drive
sharing and guest privileges.
The APC series battery back-
ups are TCP/IP and SMTP
(simple mail transfer protocol)
configured, allowing constant
monitoring and notification
of precarious electrical con-
ditions.
Both servers permit and wel-
come Internet Explorer and
Netscape Navigator clients and
the Web-server at Physical Fa-
cilities incorporates the data
from three other manufacturers.
The implementation of the
Web server eliminates use of
proprietary software and pro-
motes use of external real-time monitoring
from practically anywhere. Figure 3 is a
screen capture using Microsoft Internet
Explorer 6 to access graphics at OSU.
Future
OSU intends to expand the system to
include native BACnet access control,
Figure 3: A web browser is used to access the HVAC system.
Figure 2: Ohio State test network architecture for a native BACnet system.
Delta OWS
Alerton OWS
ALC Web Server
Delta Web Server
Internet/OSU WAN
Delta OWS
(BCI)
Alerton
OWS
Firewall/Router
Physical Facilities Ethernet LAN
ALC
Ethernet
Router
ALC
Control
Module
Delta Application
Controller
Delta System
Controller
Alerton
Programmable
Logic Controller
Alerton
Network
Controller
Delta Application
Controller
Delta System
Controller
Alerton Programmable
Logic Controller
Alerton
Network
Controller
Trane
BCU
BACnet ® Today | A Supplement to ASHRAE Journal
October 2002
23
lighting, fire alarm and other related products. Currently, the
installation of an access control system is scheduled for comple-
tion by Fall 2002. The pilot project will be implemented in the
Physical Facilities, Building Automation Shop, and will un-
dergo the same rigorous testing as previously mentioned. Fur-
ther plans include the development of a standard specification
for all building systems (HVAC, fume hood, fire alarm, access
and lighting controls).
Moving forward, OSU will focus on standardization, quality
assurance and the full implementation of a VPN. The standard-
ization will include a variety of efforts. The intention is to
develop a network and product standard. Network standards
will specify such items as switches, rather than hubs; auto-
matic network addressing (ANA), peer-to-peer communications,
and BACnet/IP with firewall support.
ANA is a method for organizing and configuring devices on
a network segment. It provides a manageable representation of
the relationships between the devices on a given network. Peer-
to-peer communications is simply identified as direct ex-
changes of data from one device to another, even if the network
segments are different. Moreover, peer-to-peer devices have
the ability to initiate a request for data. Product standards will
be established to classify the required device profiles (BACnet
Annex L) and installation methods.
Quality assurance will include continuous independent
BACnet testing and benchmarking. The independent test’s for-
mat will be similar to the test outline in this article and con-
ducted on a semi-annual basis. Collectively, these standards
will require BACnet conformance and promote interoperability
throughout the university.
Summary
The success at The Ohio State University is the result of de-
tailed planning, testing and strategic partnerships. The instal-
lations at OSU are prime examples of the benefits derived from
the evolution in control’s technology and the explosion of
BACnet. The combination of the Information Technology (IT)
and Building Automation worlds is powerful. It has worked for
Ohio State. “It’s our responsibility to find and adopt new ways
of doing business…BACnet has allowed us to establish a new
standard with a predictable outcome,” said Ronald Sharpe, man-
ager of the Building Automation Group at Ohio State.
References
1. Swan, B. 2002. “Building wide-area networks with BACnet.”
Engineered Systems.
2. Nmap Introduction. 2002. www.insecure.org/nmap/index.html.
Jonathan P. Fulton is president of Building Control Inte-
grators, Hilliard, Ohio.
Figure 4: Ohio State’s current network architecture. The blue network segments denote BACnet/IP (Annex J) connections as
BACnet BBMD. The green network segments indicate TCP/IP connections.
OWS
(BCI)
DSL
Delta OWS
(Northeast Shop)
Delta
OWS
Delta
OWS
Delta
OWS
Alerton
OWS
ALC Web
Server
Delta Web
Servers
Firewall/Router
Physical Facilities Ethernet VLAN
Howlett
Hall
Evans Lab
University
Hall
Stadium B&S
1501 Neil
1900 Kenny
Doan Hall
Dodd Hall
James Cancer Hospital
1100
Kinnear
Woody
Hayes
Router
Internet/OSU WAN
Firewall/Router
Medical Center Ethernet VLAN
ALC
Ethernet
Router
ALC Control
Module
Delta
System
Controller
Delta Application
Controller
Alerton Programmable
Logic Controller
Alerton
Network
Controller
26 October 2002
BACnet ® Today | A Supplement to ASHRAE Journal
t’s one thing to talk about high technology in terms of bits
and bytes. It’s something else to build a truly high-tech build-
ing. One of the most forward thinking real estate projects in
the country recently came on-line in Seattle. Fisher Plaza,
owned, operated and developed by Fisher Communications, is
not your typical project.
Fisher Plaza is a media, communications and mission criti-
cal facility. In other words, it is specially designed to provide a
level of structural, mechanical and electrical infrastructure
uncommon in other types of facilities. Its security, life-safety
and other operating programs are tailored specifically to the
demands of a mission critical environment. While the recent
technology boom saw many old office and warehouse build-
ings converted to uses for which they were never originally
designed, Fisher Plaza represents a facility designed and engi-
neered from the ground up to house the mission critical opera-
tions of any organization.
In addition, with the presence of television and radio media,
and currently 10 different telecommunications network pro-
viders, Fisher Plaza is a place where an organization can access
the world in a diverse manner. Satellite, terrestrial fiber and
‘Fisher Plaza is like a community, where the
resources and capabilities of a number of
different organizations are shared and lever-
aged for mutual benefit.’
Mission
Critical
Real Estate
Fisher Plaza in Seattle provides a mission critical environment.
I
By Clair Jenkins and Kirk Anderson
The following article was published in ASHRAE Journal, October
2002. © Copyright 2002 American Society of Heating, Refrigerating
and Air-Conditioning Engineers, Inc. It is presented for educational
purposes only. This article may not be copied and/or distributed
electronically or in paper form without permission of ASHRAE.
BACnet ® Today | A Supplement to ASHRAE Journal
October 2002
27
copper, and various wireless networks are
accessible for direct peering. The media
production and postproduction capabili-
ties also are readily available to help any
organization enhance the effectiveness
of communicating its messages to its
constituencies.
In short, Fisher Plaza is like a commu-
nity, where the resources and capabili-
ties of a number of different
organizations are shared and leveraged
for mutual benefit. The physical prox-
imity of these resources creates some
unique benefits for any organization lo-
cated in Fisher Plaza. For example, the
ability for an organization to directly
peer with a variety of communications
providers not only reduces the cost of
each communications circuit, but also
can provide tremendous flexibility, re-
dundancy and diversity to a business. In
the current political and economic cli-
mate, such capability can be important
to a business’ survival.
Fisher Plaza consists of two buildings
linked by a four-level underground park-
ing structure, which accommodates 700
cars. The 200,000 ft2 (18 600 m2) Phase 1
opened in Summer 2000. Phase 2, an
additional 100,000 ft2 (9300 m2) build-
ing, is scheduled to open in Fall 2002.
Fisher Plaza matured out of Fisher’s
intensive investigation into its own
needs and into the needs of organiza-
tions Fisher sees as synergistic with its
future growth.
“We operate in a world where infor-
mation is very important,” explains Kirk
Anderson, president of Fisher Media
Services Company, and one of the
people behind Fisher Plaza. “From pro-
viding customer service to emergency
response and recovery, maintaining the
flow of information in our world can be
critical to business and community sur-
vival. The infrastructure required to help
organizations maintain and recover in-
formation flow is very costly and diffi-
cult to construct. Especially in the
current economic and political environ-
ment, it is not only increasingly diffi-
cult for organizations to go it alone in
capitalizing such infrastructure, the im-
portance of decentralization to an emer-
gency recovery strategy can make the
task even more difficult.
“We felt that by making room for oth-
ers in our infrastructure planning, we
could gather around us synergistic or-
ganizations who also needed the same
infrastructure, thus leveraging the in-
vestment and lowering the ultimate cost
for everyone. In short, we are creating a
community, a place where the whole can
be greater than the sum of the parts.”
In addition to Fisher’s own television
and radio operations, these community
members include Tech TV, ABC News’
west-coast bureau, Fisher Entertainment,
Fisher Pathways, Civia Media Group,
XO Communications, MCI/WorldCom,
One of the telecommunications control rooms at Fisher Plaza.
28 October 2002
BACnet ® Today | A Supplement to ASHRAE Journal
ATT, Qwest Communications, Looking Glass
Networks, Time Warner Telecom, Verizon
Communications, and others.
With this in mind, Fisher Plaza’s infrastruc-
ture is far different than most typical office
buildings. The mission critical demands of the
building’s clients require that the building func-
tion 24/7/365 without exception. Hence, great
effort has gone into the planning and construction of the building’s
mission critical infrastructure to help ensure non-stop operation
and speed of operations recovery for the organization.
In addition to utility-delivered electrical power, emergency
power generators can provide up to 18 MW of fully redundant
“N+1” emergency power. On-site fuel reserves allow the gen-
erators to run at full capacity for nearly one week without
refueling to keep the building fully functional. Up to 100
W/ft2 (1076 W/m2) of electrical capacity is available in Phase
1, and 200 W/ft2 (2153 W/m2) for Phase 2.
Two on-site water wells supply Fisher Plaza with water for the
HVAC systems and for potable purposes if City of Seattle water
service is disrupted. The building is built to seismic Zone 3 –
Essential Facilities requirements on undisturbed glacial till
soils, which during an earthquake are not subject to liquefac-
tion. Post-tension concrete construction provides superior seis-
mic performance and a column-free interior, which allows
flexibility in the layout and use of floor space.
The only “heliport” in the Seattle central business district is
located on the roof. A heliport provides fueling capacity for
aircraft, where a helipad allows only take-offs and landings.
Raised floors allow quick and easy reconfiguration of the
building’s HVAC, power and cabling systems to adjust to occu-
pant needs. Underfloor HVAC, power and cabling, along with
de-mountable walls and modular furniture systems offer ulti-
mate flexibility and minimize the time to modify or bring a
space into functional use.
The HVAC system for Fisher Plaza also is high-tech and
state-of-the-art. Phase 1 has three large rooftop air-handling
units. Chilled water for cooling is provided by three centrifu-
gal chillers. Two cooling towers service the Phase 1 chillers.
Phase 2 has four chillers and its own cooling towers. Rather
than rooftop air handlers, Phase 2 supports floor-by-floor air-
handling units with evaporative sections for data floors to
allow occupants to take economic advantage of the temperate
climate in the Pacific Northwest. The system is designed to
accommodate a phased introduction of air-handling capacity
to each floor, allowing occupants to stage the growth of the
infrastructure to their needs.
On top of what’s in each individual building, an intercon-
nect allows the two buildings to share chilled water capacity.
Located within the raised floor areas are modulating inte-
grated terminal (MIT) units for cooling, and electric heat fan-
coil units are located around the perimeter for heating. Various
building exhaust fans and other miscellaneous equipment
make up the balance of the HVAC system. Due to the unique
design of this system, rezoning of the mechanical system can
be accomplished simply by moving a floor tile containing a
diffuser to a new location in the raised floor. While more ex-
pensive up front, this saves significant cost and time in down-
stream tenant improvements.
The entire mechanical system is controlled by a building-
wide, native BACnet system, which serves as the building au-
tomation system. The backbone of this system is a high-speed,
BACnet/IP Ethernet LAN on which hang the native BACnet
server and operator workstations. Ten additional ports are pro-
vided for temporary laptop workstation connections, plus ten-
ant workstations as may be desired.
Connected to the BACnet/IP Ethernet LAN are native
BACnet/IP Building Global Controllers, which manage their
Screen shows an air-handling unit at Fisher Plaza.
Computer servers at Fisher Plaza.
BACnet ® Today | A Supplement to ASHRAE Journal
October 2002
29
respective areas of the building. A BACnet
MS/TP network connects the Building Glo-
bal Controllers to native BACnet field con-
trollers for all other HVAC equipment, such
as the main air-handling units, cooling tow-
ers, VAV terminals, fan coil terminals, and
exhaust fans. In total, approximately 279
BACnet field controllers are on the system.
An additional BACnet protocol gateway is
connected to the Ethernet LAN to allow the
building-wide BACnet system to integrate to
the factory-provided chiller controllers.
The BACnet Operator Workstations provide
full functionality to the system user, includ-
ing 3-D animated graphics, and serve as a
means to view and adjust all system functions,
including time schedules, trend logs, alarms,
alarm histories, and a complete view of each
zone and individual mechanical equipment.
The operator can also devise global control
strategies or modify existing control algo-
rithms for any controllers using a graphical DDC logic program-
ming software tool, and then download these programs to each
controller on the system.
The BACnet system is fully distributed. The building global
controllers are peer-to-peer and manage their own respective
portion of the building. They provide global control functions
and manage network traffic along with time schedules, trend
logs, alarms, and are fully stand-
alone capable. The control logic
for each controller is fully pro-
grammable.
The terminal unit controllers
for the MIT and fan coil termi-
nals communicate on the
BACnet MS/TP network. The
control logic for these devices
also is fully programmable.
There is one controller per ter-
minal unit. As mentioned pre-
viously, the raised floor area throughout the building houses
the fan coil and MIT units.
The operator workstation provides a graphical screen of all
data associated with each terminal unit. The operator can moni-
tor and adjust all parameters and schedules of the system.
The underfloor area supply air temperature is set at 60°F to
62°F (16°C to 17°C), which provides the same cooling effect
as 52°F to 55°F (11°C to 13°C) air from a ceiling-mounted
system. Therefore, Fisher Plaza’s HVAC system is efficient and
economical to operate, which is important given the large loads.
The main AHU controllers provide complete control of, among
other items, supply air temperature reset, economizer, static pres-
sure, ventilation dampers, variable frequency drives, and moni-
tor total supply air cfm. The controllers can calculate the
optimum “free cooling” available to minimize chiller load. Glo-
bal control strategies are used by communicating with the ter-
minal unit controllers to calculate the optimum supply air
temperature. Mechanical cooling is used as a last resort.
BACnet controllers con-
trol the cooling towers. Glo-
bal control strategies allow
staging of the towers in refer-
ence to chiller load to mini-
mize building energy. Full
graphical screens are avail-
able at the workstation to ad-
just all points. Each piece of
equipment within the build-
ing is integrated into one
cohesive control system.
The building-wide native BACnet system is the latest tech-
nology available in the controls industry. BACnet/IP Ethernet
LANs and modern graphical workstations provide the ability
to tap into the latest technology. The BACnet protocol stan-
dard allows for integration of disparate manufacturers to con-
nect devices into one single-seat system. Additionally,
BACnet, as an ANSI/ASHRAE standard, will provide great
longevity for the future.
Clair Jenkins is president of Alerton Technologies in
Redmond, Wash. Kirk Anderson is president of Fisher Media
Services in Seattle.
Screenshot of a chiller at Fisher Plaza.
‘For example, the ability for an organization
to directly peer with a variety of communica-
tions providers not only reduces the cost of
each communications circuit, but also can
provide tremendous flexibility, redundancy and
diversity to a business.’
30 October 2002
BACnet ® Today | A Supplement to ASHRAE Journal
The newly formed ASHRAE Standard Project Committee
(SPC 135P) first met in 1987 and adopted as its “charter” the
development of a set of standardized methods to achieve
interoperability between and among HVAC direct digital con-
trol systems and other computerized building automation
equipment.
Fifteen years later, the results are impressive. BACnet has
facilitated interoperability and provided the ability to select
the best vendor for the task at hand in tens of thousands of
projects worldwide.
Allianz Treptowers Berlin
German property developer GSP Städtebau Berlin decided
in 1996 that the SPC’s “charter” was exactly what it needed for
the new Allianz Treptowers complex in Berlin. The project
needed a supervisory control system that could oversee and
integrate nearly 50,000 data points from systems as diverse as
the European Installation Bus (EIB) lighting system, eleva-
tors, fire and burglar alarms, and HVAC. This became the first
large-scale BACnet project in Germany.
Allianz, one of the world’s largest insurance companies and
the buildings’ principal future occupant, accepted the recom-
mendation to deploy BACnet. A U.S. BACnet expert devel-
oped the BACnet drivers needed to interface all of the connected
systems. An industrial Supervisory Control and Data Acquisi-
tion (SCADA) system was installed to serve as the Building
Automation System (BAS).
Coordination was difficult because six different contractors
BACnet’s
Success
In Germany
By Karl Leber
hen the BACnet protocol was first published in 1995, the European
controls and building automation market was completely dominated
by controls companies with proprietary communication systems. Although
customers could select from several brands of equipment at the start of a
project, they tended to be locked into their choice for many years. FND
(the German government’s Firm Neutral (i.e., vendor-independent) Data
communication protocol) and other publicly available protocols did little
to alter the situation.
W
©BTM/C. Drewes
The following article was published in ASHRAE Journal, October 2002. © Copyright 2002 American Society of Heating, Refrigerating and Air-
Conditioning Engineers, Inc. It is presented for educational purposes only. This article may not be copied and/or distributed electronically or in
paper form without permission of ASHRAE.
BACnet ® Today | A Supplement to ASHRAE Journal
October 2002
31
installed the various automa-
tion systems of the building
complex (HVAC, lighting and
window louvers, fire and bur-
glar alarms, access control, and
the BAS host computers). Prob-
lems arose during the project
because the vendors had little
motivation to reveal the work-
ings of their proprietary com-
munication protocols or to
provide a BACnet interface. As
a result, many gateways had to
be built and installed. How-
ever, none of these difficulties
were attributable to BACnet it-
self. Allianz was sufficiently
satisfied with the results that
it prefers to use BACnet in all of its new projects.
Having too many “players” can make multivendor projects
difficult, in part because of the “not invented here” syndrome.
When renovations were needed, the outsourced facility man-
agement contractors had little motivation to bring the system
up to date with the latest hardware and software. As a result,
many advantages of the integrated BACnet system were lost
due to the use of obsolete equipment.
In one such renovation, GSP and Allianz installed a number of
additional air conditioners. Allianz had learned of the success
of the first major multivendor native BACnet project in the
United States (450 Golden Gate in San Francisco), which brought
up the possibility as to whether a native BACnet DDC system
could be used to integrate the new and existing equipment.
Using the same BACnet equipment as used for the majority of
the Golden Gate project, the entire integration effort was ac-
complished in a matter of hours. This reinforced Allianz’s view
that BACnet should be used in future projects.
Parliament Buildings Berlin
Another important project involved integrating control sys-
tems from several different manufacturers at the Parliament com-
plex in Berlin, including the recently renovated Reichstag
building. Many proprietary protocols were tied together via a
BACnet/IP-Ethernet network to a proprietary BAS front end.
Although the construction authorities had agreed to what was,
at the time, a highly innovative design, the use of proprietary
protocols and the requisite gateways resulted in a number of
performance issues at both the head end and the DDC sublevels.
Allianz - Dresden
The gateway concept used in the Treptowers and Reichstag
projects was copied often but BACnet was still unable to
achieve a significant market share. However, property devel-
oper GSP believed that BACnet had a promising future in Ger-
man projects and decided that BACnet would be used for GSP’s
new projects. In Dresden, another new Allianz building was
designed using BACnet and the lessons learned from the
Treptowers project. The building was outfitted with “native”
BACnet equipment from the BAS host level to the DDC field
panels and was completed satisfactorily. This was the first na-
tive BACnet project sold in Germany although, during the
construction phase of Allianz Dresden, several smaller native
BACnet projects were installed.
Kranzlereck and Sparkasse Dresden
BACnet was chosen for the “Kranzlereck” on the
Kurfürstendamm (Berlin’s stylish equivalent of New York’s 5th
Avenue). The developers, architect, and GSP on behalf of the
Deutscher Immobilien Fond AG (another German insurance com-
pany), decided to tie together the building’s automation func-
tions via a mix of native BACnet controllers and gateways.
BACnet was installed during a recent renovation of the Reichstag in Berlin.
At the Reichstag, many proprietary protocols were tied together
via a BACnet/IP-Ethernet network.
©BTM/T. Koch
©BTM/T. Koch
32 October 2002
BACnet ® Today | A Supplement to ASHRAE Journal
An industrial supervisory control and data acquisition sys-
tem was used as the BAS head end. The engineering was done
by an HVAC mechanical contractor, demonstrating that BACnet
systems are no more complicated than any proprietary DDC
system. The same contractor also carried out the complex inte-
gration of the systems in the Sparkasse Dresden project, a bank
building, using BACnet. The systems included an EIB light-
ing system, air-conditioning package units that used the
Modbus protocol, and a monochromatic plate glass system for
the façade (light transmissivity can be varied via an electric
signal to provide varying degrees of protection from the sun).
The plate glass system was interfaced via LonTalk and the
DDC system, in this case, used a proprietary protocol to a
BACnet gateway.
Allianz Kai Frankfurt
Earlier this year in Frankfurt, Allianz had an extensive
BACnet project with an extremely short timeframe. Allianz
wanted 45,000 data points from 17 large DDC panels tied
together into a functioning BAS within three months (includ-
ing all installation, programming, startup and commissioning
[Figure 1]). This task required 50 experienced DDC techni-
cians, professional project management, and considerable skill
because 15 different building systems and functions were to
be integrated including:
1.
Native BACnet DDC system for HVAC (5,500 data
points),
2.
Native BACnet DDC system for fire and smoke ex-
haust system (2,000 data points),
3.
Modbus interface to the steam supply system,
4.
EIB gateway to a lighting control system (25,000 data
points),
5.
CCTV system,
6.
Fire alarm system (5,000 data points),
7.
Burglar alarm system (2,200 data points),
8.
Access control system,
9.
Internal and external alarm system (1,000 data points),
10. Intercom system,
11. Parking and watchman tour system (800 data points),
12. Energy metering system via M-Bus,
13. Emergency door lock system and remote operation of
gates and main entrance doors,
14. Elevator monitoring, and
15. Information and communication systems.
Figure 1: Schematic of the Allianz Kai Frankfurt installation. Four of the five BACnet network options were used in this project.
BACnet ® Today | A Supplement to ASHRAE Journal
October 2002
33
The tight schedule precluded time-consum-
ing custom development, so proven and readily
available standard solutions were sought. Con-
currently, the entire building automation/DDC/
security management system had to be de-
signed and implemented, including the required
BACnet architecture, functionality and fast response time.
After about two weeks, the draft design was submitted to the
Allianz project managers for approval.
It was clear to the participants, that given the 12-week
timeframe, a traditional contracting process was out of the ques-
tion. As a result, the project was divided into a set of smaller,
more manageable subprojects. These took advantage of exist-
ing control cabinets and cabling and included the EIB inter-
face, fire alarm system, burglar alarm system, 17 DDC panels, 69
fire damper controllers, workstations for HVAC, EIB and spe-
cialized subsystems, and the security management system.
After each subproject was successfully completed, they would
need to be put back together like a jigsaw puzzle. The result-
ing coherent system would, of course, be expected to seamlessly
provide all required interoperable functions. An intranet-Web
solution was well suited to this task but made it necessary to
build all of the workstation graphics in a Web-capable format
and the database in a JDBC-accessible (Java Database Con-
nectivity) format, all of which required more time than usual.
Teams were assembled to deal with each subproject consist-
ing of switchgear technicians, electricians, and control and
HVAC technicians. The division of the overall project into
smaller subtasks and the subsequent reassembly of the project
“puzzle” demanded an innovative system configuration. Here
was the biggest risk of the whole project: it would not be pos-
sible to prove the interoperability and required response time
performance of the reassembled “puzzle” until about six days
before the acceptance date, at which time further testing and
corrections would no longer be possible.
The planned system architecture consisted of a fast Ethernet-
intranet fiber optic network, several I/O servers, each with a
Web server and data server for the acquisition and storage of
about 40,000 data points, and Web client workstations. The
required response time of 1 to 2 seconds for all security-related
systems, and the slower 10 second response time for all other
systems, was a lofty goal, achievable only through optimal
tuning of the I/O handling and data storage processes. Since
there was no time for experimentation, the team had to rely on
prior experience with previously installed Web-based solutions.
As far as is known, this was the first project in Germany to
take full advantage of the “multivendor” aspect of BACnet in
the selection of the DDC controllers. One vendor’s BACnet
unitary controllers were selected for the control of the 2,000
fire dampers via a BACnet MS/TP network. A second vendor’s
BACnet controllers were used for roughly 4,000 HVAC data
points over an ARCNET LAN. Direct Web access to all data
was provided by a Web server that used BACnet/IP over Ethernet
to talk to the field equipment. To use normal Web browsers as
workstations, all DIN-graphics (DIN is the German national
standards organization and these graphics use DIN standard
symbols for system components) had to be created in a Web-
accessible format.
The security management system required a two-screen sys-
tem. One screen was set up to display all of the interactive
building graphics along with all fire and burglar alarm points.
The second screen was required to simultaneously display the
current alarms with any previous alarms for the same points
(including the text of any special actions to be taken or other
Treptowers in Berlin, Germany.
‘Having too many “players” can
make multivendor projects dif-
ficult, in part because of the “not
invented here” syndrome.’
©Presse- und Informationsamt des Landes Berlin/Thie
instructions for dealing with the alarms). At the same time, the
system had to switch the alarm circuits between their
“armed/disarmed/maintenance” modes and control the inter-
com, video and radio communication systems directly from
the workstation screen in real-time. Providing these capabili-
ties required the development of some special software to handle
the bidirectional BACnet interface and database handling.
Seven of the building automation systems were success-
fully tied in and integrated by means of EIB-BACnet gate-
ways. These included the lighting and motorized window
shade systems; the intercom system; the fire and burglar alarm
systems; and the M-Bus energy metering system. Other sys-
tems, such as the elevators, parking garage management sys-
tem and municipal steam supply system were tied in either
directly by means of a virtual terminal interface or via a
BACnet OPC server or
Modbus/BACnet interface.
Four of the five BACnet
network options were used:
Ethernet, ARCNET, MS/TP
and PTP. The choice de-
pended on the required per-
formance. The choice of
network architecture can have
a significant impact on
project costs and system per-
formance: the most expen-
sive,
high-performance
network does not always re-
sult in better overall system
performance. Likewise, the
more cost-effective network
solutions do not necessarily
result in lower performance if they are appropriately applied.
Apart from the usual “Hand-Off-Auto” switches and indica-
tors, the HVAC DDC controllers needed to be equipped with a
local display for manual operation and program editing. The
installed Web technology offered a cost-effective (around 3,500
Euros) and convenient solution. Simple flat panel displays
were installed with built-in industrial PCs that only needed a
Web browser to surf the entire DDC network and access each
controller’s displays, operation and program editing functions.
The color displays allow access to graphics, DDC data points,
and DDC programs. Alarms and trends also are available.
The entire complex building supervision and security man-
agement system was laid out as a multivendor system. All of
the required functions for building automation, such as the
graphical display of all the various systems and the exten-
sive security management system, could be accessed in a
completely integrated manner. Each software package was
able to make full use of its “best-of-breed” functionality with-
out limitations.
A unified workstation screen was created for the operator so
that, for all practical purposes, it is impossible to tell which
software package is used at any one time. Only when system or
database maintenance is performed is it necessary to bypass
the specific I/O or data server that is assigned to a particular
automation system and access the hardware components di-
rectly. A data server provides a connection to Allianz’s in-house
facility management system.
Workstation navigation through the system is based on build-
ing floor plans and the specific building system with the hier-
archy: “system type - building area - floor - system data point.”
The navigation does not require knowing to which I/O or data
server a particular system has been assigned. It is possible to
quickly go to any piece of
equipment using a Win-
dows® Explorer-like data
tree display. User authoriza-
tion is implemented with the
input of a user name and
password that also deter-
mines the corresponding
access privileges: view -
control - modify.
Conclusion
Here is a summary of the
important lessons learned
with BACnet in Germany:
• Highly complex and in-
novative building systems
can be networked using the
BACnet protocol. There-
fore, BACnet will quickly become the standard protocol in
Europe.
• BACnet enables shorter project times without higher
costs and eliminates future dependency on a particular
manufacturer.
• When diverse products and systems must be integrated, Web
technologies provide significant benefits in terms of project
implementation, as well as functionality and user friendliness.
• Proprietary automation and control systems no longer have
a future because only open systems, with readily available
documentation and support, provide users the ability to choose
future products freely, whether for new construction, alterations
or renovations.
Karl Leber is president of Innovision AG in Darmstadt,
Germany.
Seven building automation systems were integrated using EIB-
BACnet gateways at the Frankfurt Allianz building.
36 October 2002
BACnet ® Today | A Supplement to ASHRAE Journal
hen the Shanghai Muncipal Government set out to build the larg-
est scientific and technical museum in Asia, it didn’t focus only on
the exhibits inside the building. It wanted the building itself to be a
showcase for state-of-the-art building systems. It selected BACnet as
the building automation protocol.
W
By Steve Tom, P.E., Member ASHRAE
Shanghai Technology Museum
Covering 17 acres (7 ha) in Shanghai’s
Pudong financial district, the Science
and Technology museum was designed
to serve as a major social and cultural
center. Built at a cost of $180 million
U.S., the museum encompasses more than
1 million ft2 (96 500 m2) of floor space. A
striking feature architecturally, the mu-
seum is built in a semi-circular shape that
rises from one story to five stories, from
west to east.
Inside, exhibits include a miniature
hydroelectric plant, a 7,500 ft2 (697 m2)
rain forest, a CAD/CAM center where
visitors can design and build small ob-
jects, and a children’s exhibit called
Technoland. It also includes an aviary,
an aquarium, two IMAX theaters, and an
earthquake center — complete with a
moving earthquake platform and video
displays that allow visitors to experience
a simulated earthquake.
A facility of this magnitude presents a
significant challenge from an HVAC
standpoint. A Beijing and an American
controls firm worked together to design
a Web-based BACnet control system with
a bilingual user interface. The system
included more than 3,200 BACnet con-
trol points. An additional 1,000 points
in non-BACnet equipment were moni-
tored by the BACnet system.
Control networks included a 10 Mbps
BACnet/IP Ethernet backbone, 156 Kbps
BACnet over ARCNET subnets, 38.4 and
9.6 Kbps BACnet over MS/TP subnets,
and proprietary networks tied into the
BACnet system through gateway (trans-
lator) modules.
The U.S. firm supplied much of the con-
trol hardware, but as shown in Figure 1,
President Jiang Zemin of China with U.S. Presi-
dent George W. Bush at the Shanghai Science
and Technology Museum in October 2001.
The Shanghai Science and Technology Museum plans displays of its BACnet system so that visitors can see how it works.
The following article was published in ASHRAE Journal, October 2002. © Copyright 2002 American Society of Heating, Refrigerating and Air-
Conditioning Engineers, Inc. It is presented for educational purposes only. This article may not be copied and/or distributed electronically or in
paper form without permission of ASHRAE.
BACnet ® Today | A Supplement to ASHRAE Journal
October 2002
37
‘The museum is dedicated to the
harmony of Nature, Man, and Tech-
nology and contains five major
exhibition halls addressing the top-
ics of Heaven and Earth, Life, Wis-
dom, Creativity, and the Future.’
For example, the AHUs depend upon chilled water provided
by a central chiller and ice-storage system. The AHUs respond
directly to changes in the cooling load by opening or closing
chilled water control valves. The position of this valve is com-
municated to the chiller system through the BACnet network,
alerting the chillers to the change in the building load and al-
lowing them to respond accordingly.
Multiple variable frequency drive control panels controlled
the chilled water and hot water loop pumps (Figure 3). These
panels were networked together with a 9600 bps BACnet MS/
TP network. Since the panels were already using BACnet, it was
a simple matter to connect them to the BACnet/IP backbone and
make the temperatures, pressures, start/stop controls, alarms, etc.,
available to the building automation system.
Several of the building subsystems used proprietary con-
trol protocols, including the chillers, ice storage system, fire
alarms, and building security system. The chiller and ice stor-
age system used a network of program loop controllers (PLC)
that was integrated into the BACnet system through a gateway
(Figure 4). This allowed the central automation system to moni-
tor and adjust temperatures, setpoints,
pump status, etc., from approximately
300 points. Additionally, once the
data was brought into the gateway, it
was linked to BACnet trends, alarms,
and schedules, which were also ac-
cessed by the central system.
The fire and life-safety system was
similarly linked to the central system
through a gateway. This made ap-
proximately 200 data points avail-
able to BACnet, including the status
of pull stations, smoke detectors, and
fire suppression pumps. The gateway
module made this information avail-
many other vendors were involved in the total project. BACnet
provided the common protocol for these systems.
Native BACnet controllers were used in the air-handling
units (AHUs), boilers, heat exchangers, and lighting systems.
With more than 100 air-handling units, 350 separate lighting
circuits, 300 fans, seven heat recovery wheels, five heat ex-
changers, and three boilers, this was a sizable project in itself.
The air-handling system consisted of multiple constant vol-
ume single-zone AHUs and a large, variable air volume venti-
lation fan. Ventilation flow rates vary throughout the day based
upon an adjustable schedule. Several different arrangements
of single zone AHUs were used, depending upon the require-
ments of the zone. Figure 2 shows a typical arrangement.
The lighting system consists of individual controllers for zone
and room lighting. Lighting levels are controlled based upon
adjustable schedules, with local override switches for unsched-
uled occupancy. BACnet objects and services are used through-
out, including BACnet schedules, alarms and trends. BACnet
network services (Read Property and Write Property) were used
extensively to coordinate the operation of this equipment.
Figure 1: Schematic summary of building controls for Shanghai museum.
HTML Page
Power Monitoring
Automated Logic Controlled Equip-
ment (AHUs, Boilers, Heat Exchang-
ers and Lights)
ITT Bell & Gossett
VFD Pump Control
Proprietary Control
Systems (Chiller, Ice Stor-
age, Fire and Security)
Automated Logic Monitor-
ing of Elevators, Water and
Wastewater Systems
Web Browser
Web Browser
WebCTRL
Server
10 Mbps Ethernet
BACnet
Router
BACnet
Router
BACnet
Router
BACnet
Controller
BACnet
Router
BACnet
Controller
ARCNET
156Kbps
ARCNET
156Kbps
BACnet
Controller
MS/TP
9.6 Kbps
BACnet
Controller
Gateway
Proprietary
Controller
Proprietary
Network
MS/TP
38.4Kbps
Hardwire
to Equipment
Figure 2: Typical air-handling unit. The museum has more than 100 air-handling units.
able to the central system, generated BACnet alarms as appro-
priate, and controlled safety interlocks with other BACnet
equipment such as fans and AHUs.
A third type of interface was used to connect to the eleva-
tors, domestic water, and wastewater systems. These systems
did not use networked controls but instead were controlled by
conventional electric and electronic packaged controls. For
these systems, BACnet control modules were hardwired to
monitoring points in the conventional control systems. This
made the status of these systems avail-
able to the building automation sys-
tem, and also allowed the controllers
to generate BACnet trends and alarms
based on the data read from the points.
One non-BACnet interface was
used with the building automation
system. A power monitoring station
came with a built-in Web page inter-
face. Since the BAS also used a Web
interface, it was a simple matter to
integrate the power system screens
into the building automation system.
However, a limitation to this inter-
face is that it does not provide a ma-
chine-friendly interface to the
building control system. The HTML
data provided by the power monitoring station is designed to
“draw” Web pages, which are viewed by the system operator.
This operator can then use the BACnet control system to turn
equipment on and off and adjust setpoints as required to
optimize power use. The HTML data is, therefore, easily inte-
Figure 3: Variable speed pumps are controlled by variable frequency
drive control panels.
Figure 5: The cover graphic for the lighting system. As with many other
graphics in this project, it highlights the fact that BACnet is in control.
grated into the Web-based front end, but it does not provide
automated control.
Two major milestones occurred in the construction program.
The first was to complete the meeting halls and conference
facilities needed to host the Asia-Pacific Economic Coopera-
tion (APEC) Summit in October
2001. The second was to complete
the exhibition halls and open the
museum to the public. The first
phase was completed on schedule
and the leaders of 21 Pacific Rim
nations met in the museum’s new
conference center. Following the
APEC Summit, construction focused
on the museum itself and this opened
to the public in December 2001. As
with any museum of this stature, con-
struction is never really finished, and
new exhibits and facilities are al-
ready in the works. Among these is a
plan to add kiosks where the build-
ing automation system will be on
display, and visitors will be able to navigate through the sys-
tem and see BACnet in action (Figure 5).
Steve Tom, P.E., is director of technical information with
Automated Logic in Kennesaw, Ga.
Figure 4: BACnet interface to third-party equipment.
38 October 2002
BACnet ® Today | A Supplement to ASHRAE Journal
October 2000
ASHRAE Journal
21
ASHRAE Journal






 

 
 


 


 

 


 

 
 


   
 
 

 

 


 
 
 
 


 
  

 








   

 
  

  !"#
 $$%&''()%



   



 






 

   




 

 
 


%


 
 
 

!\*+,




 


 



  

 
 







 


  
 
 
 






 






 

  






 





 
 




 
    
 
  


 

 

 !" 






#


 

 
$$ 


%
&




 

  
A
By Gail Schiller Brager, Ph.D., and Richard de Dear, Ph.D.
Member ASHRAE
A Standard for
Natural Ventilation
Gail Schiller Brager, Ph.D., is an
associate professor in the department
of architecture at the University of Cali-
fornia, Berkeley. She received
ASHRAE’s Distinguished Service
Award in 2000. Richard de Dear,
Ph.D., is a faculty member in the Di-
vision of Environmental and Life Sci-
ences at Macquarie University in
Sydney, Australia.
A 1998 article by Brager and de
Dear won the 1998 Crosby Field
Award, ASHRAE’s highest award for a
technical paper.
Natural Ventilation
About the Authors
!" $$








 


 '())
 




 



  



 

 
  
  


\*





    


 


  



 +


 

, 

   
 
 
 




 



 




-./
 0
 1
!" $$





 



  





 
 



 





 2





 

 



 



 

 


   



 


 




  


  

  
Adaptation in Buildings






 

 



  $$
%
3

&



  


 

 4



 



  
#

2
 
 














 









 

 

 

22
ASHRAE Journal www.ashraejournal.org
October 2000
ASHRAE Journal


 



 
 $$

 



 


 
 
 
#



 



3



 0 
  



 

5 


 







 
  $$


 


  



 

  

 
%
&
   6



 




 
 
 
 
 






4
  







   
 

 


  




 

 





 

 


 
    
 




 
 

3

7 

  

 


 
 






  

 




 


 2




   


 8



 


9

 
4  
3 





 



 




 






  
6


 


 

 




 


   



 




:







3 
 
 

 +








 


 

  

 
 

 

    
 
 4



