0



 
"
 

  




    

+ 



+



 


    
 


 
 


 
  

 

 



 

  





 
2



 

 


 




  
 
  





 

 7

 


3 




; +


<








 

4

 
7
 





 0
 



 




 

   
  


Research Methods
2




 
 



 
#
 

   ='...









 

').



 

  

 
 

3
2



 
 
+




 
 2



3



4
 




 





2
 


 

+

 



 
 

#

 

 

  



 

 











 
 




  






 


3

  




 ;


 


 <2
 






 
 





 



    



6


 






 


 


 



 

95
 2
95

76
 >>?.
 


  $$
2

 
 













 %
&


 

 

 
95 





  


  $$



 




 


 #
 

 
   


HVAC vs. Naturally Ventilated Buildings
 








  
3

  
 
 
 


 


   


5
 




 


  '=

 

 


   



''@'A
 7   
 

  


  


 

 
  




 

 
5
 
  
 

; 
 
 


 
 
<

 
 
 


 

 



.>.@.(=
 


 
.))@.(? 
 





  
 
 
   0 

  
 



 



 

  
 
 





 6 


 


 
 

 



 

   



 
  



  

.'
 

=B;?)BC<
 

 
  




 









4


 

+





 
     

 +  
5
 



 

 



 




.=D;?(A<

  $$'((=7 





 








 






 






=)B;>--BC<  $$'((=

 









 


0
 





 
 




 
October 2000
ASHRAE Journal
23
Natural Ventilation










 


 


 


 ;2< 
  





;2
<
+
#4











8


  

 

 ! "
 #
$%&   
 '
 
 
(
 #
7 


# 2



 


!"

 


 


2E.
%

&2 



 

3


 





  





  




 
  


  


 



 

 
 
#4





  




 7  

  





 

 





 



  





 



 





 



  





 

 








2
 



  




%




 &




   







 
# 
  

 !
%




&2E.




 

#
 



;



%



  


F&<
 



%





& 

 



%  
&





  

 



 
 +






 




 








  





 

 

 
 












 




 



 
 




 



;




 'B;'-BC<





<
 



%



&
 

 


   
 

24
ASHRAE Journal www.ashraejournal.org
October 2000
ASHRAE Journal
 %




 &







 




 

 
























 
   


#


  








2
 



 



 
 





 
  

"# 


  








  


 


3
;

<  



;<
 2



 


 






;"2G<"


 
 



 
 

 
95
 
:4 


 
;


<


 




 
 
  
 

3

6

 

    

 





 

 
 

7  
 





  




 



 
  


 


  









 







2



 



 
 "# 

    




 


  

 


 
!


  
  






 
  


; 








< 
 

 
95
2








 




95






 


7 
 "# 

7 

 ;
 
"# <


;
< 

;
<








  95
4



 


 


 

   
 


+

  



 

 

 


 

  









$

October 2000
ASHRAE Journal
25
Natural Ventilation

#
 

95





4




95 


 

 


4  
 
 




 ; 

"# <





 






95
0



 



 





+
;
  
 
< 












  




 
1

 

F  






 

;
3 < 



 








  



 




3 
4

  
2



 

4


  







  
95
   




 2
 


  0

 

 
#



 

 







  




  



  
An Adaptive Comfort Standard
H  $$




 



 

#

4 
 






  
  

 
 




 




7   






 


 

  




; 








 
  


<2







  
 


  









HI 
6
  
 
 ;  <






 








 






  





 




 


 




+

 


 $$






 
%;


 -./

 

<2



 4


-./

 




 





 

  C 
0
95D99\* 
8 

 



 ;95<



J.-$
 =./


 
;99\*<2

 









 







  





 


(./


 
 
 


 
  

J.$
C 
-./

3
  
$$

 './

 

 


  



 

 
   7


 


'./ 






 





 








 
 

 




 




 



  





Figure 1: Observed and predicted comfort temperatures.
Figure 2: Adaptive standard for naturally ventilated
buildings.
26
ASHRAE Journal www.ashraejournal.org
October 2000
ASHRAE Journal
   "#!24









  "# ; 
 "2G<






 
  










 




  $$



 

2 





    


  




K'=








 




 

 
!9--A




 






  
  


2
 










   



  

"#!





 
 




 





 \* 

 

 

 








 



 







 





4


  



    


#
2














 
   
 
  






 

"#! 





 

 
Conclusions
2



 
 
 


3








 
 








2




 
 




  




 
  



 7   
 




 

 , 


,
 



2 




 
3


  
$$'((= 








 


 

C
 


  





  
 
  
 
 

 





 
 







  




  







 
4


 
 
 

 






 




 



 



 



  





 
 








 

 



  







$

October 2000
ASHRAE Journal
27
Natural Ventilation


 

 


  



  3


 



7  


 

  
  


   




   
  


 

 


H  




 

  
$$ 



 



    6

 


 


 
 






 
 


  7 




 


+


 
 

  

 

 



 



  


 
 



 
2

 
  
$$





 


3




 




 

 

 


 
 

 %



& % 

&
2


  


 
 
  
 95






0

 





 

 

 







95





0






  




 2


 

95

   
 
 
 
 


   




 

 
6 





 












 

 


 C



 



  
 


  








0


   




 


 
  
$$  

 
%

&  





 





 





 
 



 


 
 
   

7



 
 




 







0


 

  
 


   






References











 
 




 !
"#$%&'
()$\*
+
,
\*$
+-



 
+



.

/\*$
))0
,

1/!2!
34
(
%
56
!
&'

$


 -$  
 7
$ 


 8.



97!"2:
$8$$519&4

$
+




  

$ +
$
.
 6


; <
=
-
(
#
2""3
:#\*> )
6!?&6(
@
+
  ,

 \*,
-$  
 .



!

=

5=$
0
 

7$ 
92:!
96
5!&%$-
$6
-

,'

$=,
1$A
 "
# 

?3
!1
(
<B9?$










=
(76
'\*\*
$
<

>B3%



&&'(!
)



\*

)+
\*%






>B7%

?6
5
%4
(
!
&6 $(


  $, 

$
\*,


,
\*.# 


?3




$

1 8
ASHRAE Journal www.ashraejournal.org
November 2002
About the Authors
Sarah Armstrong is a senior scientist and Jane
Liaw is a staff scientist with Cambridge Environ-
mental Inc. in Cambridge, Mass.
nyone who has seen, either first-hand or in
photographs, homes infested with large,
oozing mats of black mold is understandably wor-
ried about the effects of mold on health. Since urban residents are
usually indoors for as much as 90% of the time (and some groups
for even longer), many people experience prolonged exposure to
indoor contaminants such as fungi.1
By Sarah Armstrong
and Jane Liaw
This article reviews some of the biol-
ogy of fungi (which include molds), ad-
verse effects of fungi generally, factors
favoring their growth indoors, and re-
search into the health effects of indoor
fungi specifically. Despite intense pub-
lic interest in the subject, science is not
yet sufficiently well developed to an-
swer many basic questions about the po-
tential health threat posed by indoor
fungi, and no standards for exposure to
molds have been promulgated.
Fungi Basics
The fungi kingdom comprises single-
celled or multicellular non-motile organ-
isms that cannot make their own food.
They rely on other organisms or their
environments for nutrients. For example,
fungi will colonize soil, food, wood, other
organisms — indeed, almost any carbon-
based material that supplies appropriate
nutrients and water. Fungi exhibit a di-
versity of forms, undergo complicated life
cycles, and occupy a spectrum of envi-
ronments.
In general, fungi actively growing in-
doors can exist as yeasts or molds. Yeasts
are single-celled organisms that may re-
produce by budding or simple mitosis.
Molds are more complex, developing
large colonies (mats or balls) of multi-
cellular filaments, called hyphae. Some
hyphae penetrate the material that is be-
ing used for food, making removal diffi-
cult. Others lie on the surface and de-
velop reproductive structures when
conditions are appropriate. Both molds
and yeasts can produce spores that are
more resistant to drying than the “par-
ent.” Many of these spores disperse eas-
ily in the air, can remain dormant for
extended periods, and then germinate
when conditions become appropriate.2
Indoor molds thus present the potential
for exposure to whole or fragmented
spores and hyphae, as well as emitted
volatile chemicals.
Certain fungi provide valuable re-
sources for humans, such as food (e.g.,
mushrooms) and antibiotics. Others per-
form important functions, such as leav-
A
The following article was published in ASHRAE Journal, November
2002. © Copyright 2002 American Society of Heating, Refrigerating
and Air-Conditioning Engineers, Inc. It is presented for educational
purposes only. This article may not be copied and/or distributed
electronically or in paper form without permission of ASHRAE.
The
Fundamentals
Of Fungi
Penicillium growing on Romano cheese.
November 2002
ASHRAE Journal
1 9
Mold
ening of bread, ripening of cheese, and
fermenting of sugars into alcohols.
Fungi are ubiquitous, occurring in
soil, in and on plants and animals, in
air, and indoors. In buildings without
active fungal growth, total spore con-
centrations of 3,000 to 10,000 spores/
m3 (85 to 285 spores/ft3) can be found
in the air. In heavily infested homes,
total spore concentrations can exceed
30,000 spores/m3 (857 spores/ft3). Ap-
proximately 10% of the spores may be
viable, or capable of growing on collec-
tion media.3 The most common molds
found in indoor air are Cladosporium,
Penicillium, and Aspergillus, but many
others may also occur. The specific col-
lection of fungi in an indoor environ-
ment depends on the species present
outside and on the particular conditions
favoring (or disfavoring) growth of in-
dividual species indoors.
Fungi are usually stressed, if not killed,
or may go dormant if exposed to ultravio-
let light and low atmospheric humidity.
Moisture is needed for germination of
spores and continued growth of the fun-
gus. Moisture requirements depend on the
species, substrate, and temperature.
Potential substrates for mold growth
include wood, paper, and textiles, and are
numerous in buildings. Some molds will
even grow on substrates that provide no
nutrients, such as steel or fiberglass, as
long as nutrients and water are present in
the air or in dust settling on the molds.3
The most important risk factor for
heavy mold growth indoors is excess
water. Other sources of high air and/or
substrate humidity are infiltration
through foundations,
leaks in roofs, walls, or
windows, improperly
designed or maintained
HVAC systems, conden-
sation, and poor circu-
lation.3,4 Since spores
are ubiquitous, water-
damaged areas should
be dried within 24 to 48
hours to prevent germi-
nation and subsequent
mold growth.5
Health Effects
At levels normally
encountered,
most
fungi entering the body are harmless to
humans. However, some may harm health
either through infection, production of
toxins, or over-stimulation of the immune
system.6 Examples of each toxic mecha-
nism follow:
• Fungal infections range from the rela-
tively benign, such as athlete’s foot or
vaginal yeast infections, to the danger-
ous, such as pulmonary histoplasmosis
and systemic infections by yeasts or As-
pergillus species in immunologically
compromised people.
In people with competent immune sys-
tems, infections occur chiefly on the skin
or other exposed membranes and in the
lungs. However, fungi sometimes enter
the bloodstream, either on their own or
during medical procedures. Even in the
absence of infection, humans are colo-
nized by a variety of fungi, such as yeast
that typically occur in
the vagina where their
growth is held in check
by bacteria.7,8
• Some components
of fungi or fungal me-
tabolites are toxic to
humans. Aflatoxin, for
example, is a powerful
liver toxin and carcino-
gen when ingested.
Aflatoxin is made by
Aspergillus molds that
grow on improperly
stored grain. Many
other fungal metabo-
lites (also called myc-
otoxins) are documented toxins in
laboratory animals or livestock, if not in
humans.9 These mycotoxins include
ochratoxins, trichothecenes, and
Despite intense public interest in the subject, science
is not yet sufficiently well developed to answer many
basic questions about the potential health threat
posed by indoor fungi, and no standards for expo-
sure to molds have been promulgated.
‘
’
©MicroAngela
Stachybotrys as photographed
using an electron microscope.
©Dennis Kunkel Microscopy, Inc.
2 0
ASHRAE Journal www.ashraejournal.org
November 2002
fumonisins. Importantly, there is little evidence that mycotox-
ins cause illness when inhaled, as opposed to ingested, except
for aflatoxin.10
• Lastly, fungi or their components are known to cause several
hypersensitivity reactions involving the immune system, such
as allergy, asthma, and hypersensitivity pneumonitis (HP). All
of these responses occur following inhalation of fungi or fungal
antigens (small protein sequences). More than 60 species of
fungi can cause chronic allergies.3 Penicillium and Aspergillus
species are common indoor fungi that cause asthma.12 HP, a
hypersensitvity disease of the lungs that frequently manifests as
fever, cough, and chills with inflammation of the lung tissue, is
caused by exposure to a variety of antigens, many of which are
derived from fungi.13 Importantly, dead as well as live fungi can
trigger hypersensitivity responses if their antigens are intact.
Besides infection, mycotoxins, and immune stimulation,
indoor fungi might, in theory at least, also cause illness by
release of volatile organic compounds such
as alcohols and ketones, or cell wall compo-
nents such as glucans.
The recent health concerns raised by non-
occupational, indoor fungi exposure are
chiefly respiratory and pulmonary symptoms
or diseases such as nasal irritation, allergic or
non-allergic rhinitis, hypersensitivity pneu-
monitis, and pulmonary hemorrhage, as well
as malaise and fatigue. Notwithstanding the
numerous case reports, epidemiologic stud-
ies, and reviews on the subject, difficulties in
establishing a causal link between these ill-
nesses and exposure to indoor fungi (or spe-
cific fungi) include:
1. Existence of non-fungal causes of these
illnesses;
2. High prevalence of some of the condi-
tions, such as rhinitis, in the general population;
3. Scarcity of appropriate exposure assessment methods for
fungi and their components; and
4. Difficulty of proving cause and effect with case reports
and epidemiologic studies.
Few animal studies relevant to the risk assessment of indoor
air effects of mold have been undertaken14 and toxicologic
data regarding inhaled molds are sparse. One study of mice
found that exposure to Stachybotrys chartarum spores caused
a change in the activity of an enzyme, which in turn could lead
to lung dysfunction.15
Epidemiologists, who study patterns of illness in popula-
tions, have conducted the majority of research relevant to the
effects of indoor molds on health. Epidemiologists have gen-
erally used indoor dampness as a potential indicator of indoor
fungi exposure, rather than any direct analysis of molds. A
Nordic Interdisciplinary committee recently reviewed sixty-
one such investigations.16 “Dampness” indicators included
“visible mold,” “damp stains,” “condensation on window panes
and/or walls,” “flooding,” “water damage,” and “smell/odor.”
Often, research subjects made their own environmental assess-
ments, which might have been inaccurate or inconsistent. In
general, dampness in buildings appeared to be associated with
an increased risk of health effects such as cough, wheeze,
asthma, airways infections, tiredness, and headache. However,
with the exception of dust mite exposure, it was not known
what aspects of “dampness” might have been responsible for
the health effects observed.
In one example of a dampness investigation, Dales et al.17
received questionnaires from the families of almost 15,000
children (83% response rate) in 30 Canadian communities.
“Dampness,” defined as presence of mold or mildew during
the preceding year, presence of wet spots (excluding base-
ment) and flooding or leaks in the basement, was present in
38% of the homes. To gauge possible over- or under-reporting
of symptoms, the investigators included ques-
tions about major accidents or severe illness
unrelated to the chest. They found signifi-
cant associations between “dampness” and
all health endpoints of interest, including
asthma, chest illness, eye irritation, nausea,
vomiting, and headache. The strongest asso-
ciation was found between cough and the
number of damp spots.
It is unclear by what mechanisms fungi are
responsible for the association between damp-
ness and ill health, or even whether fungi are
responsible at all.18 Because dust mites and bac-
terial endotoxins are also commonly found in
homes and are also known to cause symptoms
or disease, both are plausible confounders of
the association between mold and diseases.19
Some dampness studies have attempted to
account for dust mite exposure. For example, Bornehag et al.16
note that in the studies they reviewed, associations between
“dampness” and health sometimes occurred in areas with little
mite exposure, such as parts of Scandinavia where the indoor
climate is dry during winter. In another investigation, research-
ers visited the homes of 403 Canadian school children and
found a statistically significant increase in several respiratory
symptoms associated with reported mold growth, even after
adjusting for subject characteristics, dust mite antigens, and
endotoxins.19
Clearly, more studies are needed to clarify the role of molds
generally, or of specific types of mold, in causing specific
indoor illnesses.
Susceptibility of Children
Reactive airways diseases (such as asthma) in children have
been increasing in many countries. There is evidence that in-
door mold growth is an important risk factor. Children are es-
Penicillium mold on bread.
©MicroAngela
Mold
November 2002
ASHRAE Journal
2 1
pecially susceptible to the effects of allergens. A child’s im-
mune system develops until adolescence and requires stimu-
lation with antigens as well as inflammatory agents. Abnormal
reactions to inhaled materials could result from interference
with this process.20 Children in homes with dampness and/or
mold growth may be at higher risk for respiratory symptoms
such as cough and wheezing, and skin symptoms such as itch-
ing and redness, perhaps due to dermal contact with fungi.21
A link has been suggested, but not yet firmly demonstrated,
between the presence of Stachybotrys chartarum (also called S.
atra) indoors and infant pulmonary hemorrhage, a relatively
infrequent condition that can cause significant morbidity and
mortality. An association between S. chartarum and disease is
not unreasonable. S. chartarum secretes several potent
tricothecenes and other mycotoxins, which are toxic to live-
stock and laboratory animals.22 Reports from the Centers for
Disease Control and Prevention (CDC) in 1994 and 1997 de-
scribed a cluster of 10 infants from Cleveland, Ohio, with acute
idiopathic pulmonary hem-
orrhage. The investigations
suggested that hemorrhage
was associated with major
household water damage
and increased levels of
measurable household
fungi,
including
S.
chartarum. The report influ-
enced closure of public
buildings, cleanup and
remediation, and litigation.
However, in 2000, the CDC
published a further review
and concluded that the evi-
dence had not been suffi-
cient to support a positive
association. Among other limitations, the reviewers found that
the presence of culturable airborne S. chartarum was identified
in similar percentages of both water-damaged and control homes.
If the classifications of water damage were correct, water dam-
age or some correlate of water damage could be confounding
the perceived association with S. chartarum.23
Research Challenges
Until now, epidemiologic studies pertaining to indoor fungi
have mostly assessed dampness or mold exposure reported by
the subjects. For that reason, they might be inconsistent in
measuring the factor of interest.11 In addition, design biases
may compromise results. For instance, recall bias may occur if
the study group believes that “dampness” may cause health
problems. Symptomatic respondents may be more likely to
remember and report evidence of “dampness” in their homes.16
Subjects might also alter their environments. In some studies,
indoor mold levels were lower in the bedrooms of respondents
with allergic reaction than those without, possibly because
respondents with respiratory reactions took steps to rid their
rooms of allergens and irritants.18
The ability of airborne mycotoxins to cause symptoms or
illnesses through a non-allergic mechanism has not yet been
adequately researched either experimentally or epidemiologi-
cally. In addition, only about 35% of the population is geneti-
cally at risk of developing allergic disease and symptoms. As a
result, causal associations between fungi and immune-medi-
ated symptoms or disease could be obscured by the lack of
response in most of a randomly selected population.11
Fungi number 50,000 species or more.2 It is difficult to pre-
dict which species may be relevant to human health, and, in-
deed, little is known about the health risks posed by most
species. Methods of fungal sampling and analysis lack stan-
dardized protocols.24 Even when “objective” sampling is con-
ducted, complexities are inherent. One complexity is the
variability of fungal spore levels over time, which can vary by
orders of magnitude over
a single day. This makes
single-grab air samples
unrepresentative of expo-
sure over time.11 Tech-
niques for collecting
samples over several hours
have recently been devel-
oped.24 Samplers vary in
collection efficiency, and
the collection medium
controls the types and
amounts of fungi identi-
fied and measured.
Fungi exposure has also
been estimated through
settled dust samples.
Again, the results (both quantitative and qualitative) depend
on the method and culture medium used. Also, some types of
fungi that are abundant in settled dust are not common in air.11
Pasanen24 suggests using a combination of sampling tech-
niques — air sampling, dust sampling, and sampling of sur-
face and biologically contaminated bulk materials or fluids.
Another research difficulty is the ubiquity of fungi. Because
fungal exposure can occur in many outdoor and indoor set-
tings, it can be difficult to isolate one particular exposure
scenario for study.11
Conclusion
Molds are complex forms of fungi that can develop into
large colonies indoors under appropriate conditions. Spores
are ubiquitous in air and will be present indoors even if condi-
tions do not support growth. The greatest risk factor for indoor
mold growth is excess water, or “dampness.” While it has been
difficult for epidemiologic studies to definitively link indoor
Penicillium mold. The images in this article were taken with
electron microscopes and then colorized.
©MicroAngela
2 2
ASHRAE Journal www.ashraejournal.org
November 2002
mold and human illness, there are indications that indoor mold
is responsible for such health concerns as nasal irritation, al-
lergic and non-allergic rhinitis, malaise, and hypersensitivity
pneumonitis. Studies have mostly relied on self-reported damp-
ness and mold exposure by subjects, and thus cannot pinpoint
the exact agents responsible for health effects.
Sampling for indoor mold may help define effects of mold on
health, but sampling strategies and interpretations are not well
standardized. In the absence of clear guidance regarding what
types of indoor fungi, or concentrations thereof in air, are safe or
risky, one may wish simply to prevent mold from growing in
buildings by acting quickly when water leaks, spills, or floods
occur indoors, being alert to condensation, and filtering air.
To date, California Senate Bill 732 is the only federal or state
law pertaining to indoor mold.25,26 California Senate Bill 732,
also known as the Toxic Mold Protection Act of 2001, became
effective in California in January 2002. Under this new law,27 the
State Department of Health Services (DHS) will determine the
feasibility of adopting permissible exposure limits (PELs) to in-
door mold, and, if feasible, create such limits. Property owners
who are aware of mold growth exceeding PELs on their property
must inform buyers or tenants of such exceedance. The depart-
ment will develop guidelines for identifying and remediating
toxic molds. The law also requires the DHS to develop public
education resources to inform the public about the health effects
of mold as well as methods of remediation. As of this writing, the
California DHS has yet to issue any guidelines or limits on in-
door mold due, in part at least, to a lack of funding.28 Canada’s
Environmental Health Directorate4 provides some guidance as to
species and spore concentrations that may be acceptable or indi-
cate a need for further investigation of indoor air.
References
1. Sorenson, W.G. 1999. “Fungal spores: hazardous to health?” Environ.
Health Perspect. 107(Suppl.3):469–472.
2. Mitchell, T.G. 2000. “Overview of basic medical mycology.”
Otolaryngol. Clin. North Amer. 33(2):237–249.
3. Godish, T. 2001. Indoor Environmental Quality. Lewis Publishers:
Boca Raton, Fla.
4. EHD. 1995. Fungal Contamination in Public Buildings: A Guide
to Recognition and Management. Federal-Provincial Committee on
Environmental and Occupational Health. Available from Environmen-
tal Health Directorate, Health Canada.
5. EPA. 2002. A Brief Guide to Mold, Moisture, and Your Home.
U.S. Environmental Protection Agency.
6. Terr, A. 2001. “Stachybotrys: relevance to human disease.” Ann.
Allergy Asthma Immunol. 87(Suppl.):57–63.
7. Richardson, M. 1991. “Opportunistic and pathogenic fungi.” J.
Antimicrob. Chemother. 28(Suppl.A):1–11.
8. Fauci, A., E. Braunwald, K. Isselbacher, et al. 1998. Harrison’s
Principles of Internal Medicine, 14th edition. New York: McGraw-Hill.
9. Peraica, M., B. Radic, A. Lucic, and M. Pavlovic. 1999. “Toxic effects
of mycotoxins in humans.” Bull. World Health Org. 77(9):754–766.
10. Burge, H.A. 2001. “Fungi: toxic killers or unavoidable nui-
sances?” Ann. Allergy Asthma Immunol. 87(Suppl.):52–56.
11. Verhoeff, A. and H. Burge. 1997. “Health risk assessment of fungi
in home environments.” Ann. Allergy Asthma Immunol. 78:544–556.
12. Shen, H.D. and S.H. Han. 1998. “Characterization of allergens
of Penicillium and Aspergillus species.” J. Microbiol. Immunol. Infect.
31(3):141–145.
13. Sharma, O. and N. Fujimura. 1995. “Hypersensitivity pneumoni-
tis: a noninfectious granulomatosis.” Sem. Respir. Infect. 10(2):96–106.
14. Wilkins, C., S. Larsen, O.Poulsen, et al. 1998. “Respiratory effects
in mice exposed to airborne emissions from Stachybotrys chartarum and
implications for risk assessment.” Pharmacol. Toxicol. 83:112–119.
15. Mason, C., T. Rand, M. Oulton, et al. 2001. “Effects of
Stachybotrys chartarum on surfactant convertase activity in juvenile
mice.” Toxicol. Applied Pharmacol. 172:21–28.
16. Bornehag, C., G. Blomquist, G. Gyntelberg, et al. 2001. “Damp-
ness in buildings and health.” Indoor Air 11:72–86.
17. Dales, R., H. Zwanenburg, R. Burnett, and C. Franklin. 1991.
“Respiratory health effects of home “dampness” and molds among
Canadian children.” Am. J. Epidemiol. 134:196–203.
18. Douwes, J., B. van der Sluis, G. Doekes, et al. 1999. “Fungal
extracellular polysaccharides in house dust as a marker for exposure to
fungi: Relations with culturable fungi, reported home dampness, and
respiratory symptoms.” J. Allergy Clin. Immunol. 103:494–500.
19. Dales, R., and D. Miller. 1999. “Residential fungal contamination
and health: microbial cohabitants as covariates.” Environ. Health
Perspect. 107(Suppl. 3):481–483.
20. Etzel, R. and R. Rylander. 1999. “Preface to monograph on indoor
mold and children’s health.” Environ. Health Perspect. 107(Suppl. 3):463.
21. Rylander, R. and R. Etzel. 1999. “Introduction and summary:
workshop on children’s health and indoor mold exposure.” Environ.
Health Perspect. 107(Suppl. 3):465–468.
22. Flappan, S., J. Portnoy, P. Jones, and C. Barnes. 1999. “Infant
pulmonary hemorrhage in a suburban home with water damage and mold
(Stachybotrys atra).” Environ. Health Perspect. 107(11):927–930.
23. CDC. 2000. “Update: Pulmonary hemorrhage/hemosiderosis
among infants in Cleveland, Ohio, 1993–1996.” MMWR 49(9):180–184.
24. Pasanen, A. 2001. “A review: fungal exposure assessment in
indoor environments.” Indoor Air 11:87–98.
25. Matosantos, A., and Sutro, S. (2001). Public health effects of toxic
mold. Available at www.sen.ca.gov/ftp/SEN/COMMITTEE/STAND-
ING/HEALTH/\_home/TOXIC\_MOLD\_BACKGROUND.DOC.
26. SB 732 Senate Bill. Sponsored by California Senator D. Ortiz.
Available
at
http://info.sen.ca.gov/pub/bill/sen/sb…750/
sb\_732\_bill\_20010913\_enrolled.html.
27. California Health and Safety Code, Chap.18.
28. Department of Health Services. 2002. SB 732 (Toxic Mold Pro-
tection Act of 2001) Implementation Update, August 6, 2002. Califor-
nia Health and Human Services Agency.
29. Wactor, J. 2002. Attacking Mold. Available at
www.californiaceo.com/archive/0402/17legalcolumn.html.
Advertisement in the print edition formerly in this space.
34
ASHRAE Journal www.ashraejournal.org
November 2002
A
By Mike Schell, Member ASHRAE, and Doug Smith
Background
Ventilation control of outside air (OA) in most buildings is
passive and unresponsive to changes in occupancy. The tradi-
tional approach to ventilation has been to provide a fixed rate
of OA ventilation based on a total calculated building occu-
pancy at design. In the majority of buildings without airflow
stations, an air balancer probably set the fixed rate during build-
ing commissioning. Once the building was occupied, ventila-
tion settings likely were adjusted, and the original occupancy
assumptions may no longer be valid. Ventilation control with
CO2 is an operational strategy for a building that ensures that
Assessing
CO2 Control
In Retrofits
OA ventilation rates are maintained throughout the operating
life of a building.
If you don’t measure it, you can’t control it. In the case of
ventilation, affordable and stable sensor technology uses CO2
concentrations to estimate fresh air ventilation rates at the zone
level.1 By properly using CO2 measurements in a space, we can
control ventilation to ensure that the cfm/person ventilation
rates are provided at all times.2
The most obvious applications for CO2 ventilation control
have been considered spaces where occupancy is highly vari-
able, or intermittent. This includes theaters, meeting rooms,
lthough CO2-based ventilation control often is used in new con-
struction, retrofits of existing buildings involving CO2 control
are less common. This is probably because retrofit projects typi-
cally need a high degree of documentation of possible savings and
benefits. In addition, control retrofits are perceived as complex.
Ironically, the most significant opportunity for energy savings is in
existing buildings where a clear track record of energy usage pat-
terns is available for analysis.
This article presents a methodology for assessing the potential
for a CO2 retrofit on an existing building. Discussion includes an
actual assessment and retrofit of a Class-A office building that uses this methodology and the resulting
performance enhancements. The subject building is a U.S. Environmental Protection Agency (EPA) Energy
Star®-rated building that has a state-of-the-art direct digital control (DDC) system.
The following article was published in ASHRAE Journal, November 2002. © Copyright
2002 American Society of Heating, Refrigerating and Air-Conditioning Engineers, Inc. It is
presented for educational purposes only. This article may not be copied and/or distributed
electronically or in paper form without permission of ASHRAE.
CO2 control benefited an Energy Star-rated building.
November 2002
ASHRAE Journal
35
Ventilation
school gymnasiums, classrooms, retail
spaces and hospitality.
However, ventilation control using
CO2 sensors also can be effectively ap-
plied in buildings that experience more
static occupancies and lower densities.
Zone control CO2 integrated with an au-
tomated building control system pro-
vides an ongoing method to confirm
that the original design ventilation rates
of the building are met throughout its
operational life. Inevitable changes in
occupant densities and occupancy
schedules can be measured and compen-
sated for with CO2 ventilation control.
This ability to measure and control
OA ventilation is an important tool for
building operators. Initial air intake set-
tings often are adjusted from originally commissioned settings
in response to complaints. In some cases, maintenance staff use
a 20% rule of thumb for outdoor air/return air ratio to set outside
air intake dampers. Given that the relationship between damper
position and airflow is exponential, a 20% damper position
often results in an outside airflow rate much greater than 20%.
This post-commissioning adjustment means that many build-
ings are significantly over-ventilated—even above original de-
sign airflows. A CO2 control strategy eliminates the need for
manual adjustment of air intake dampers and maintains the ap-
propriate outside airflow based on current building occupancy.
A CO2-based control strategy can enhance building opera-
tion regardless of occupant density, or whether occupancy is
static or highly variable as follows.
• CO2 levels provide a good indication of occupancies and
can be used to tighten building operating/setback cycles. CO2
levels can be used to directly activate setback and operational
cycles. Some thermostats use CO2 levels to determine occu-
pied and setback periods now.
• Ventilation air can come from a variety of sources aside
from the primary mechanical air delivery system. This includes
transfer air within the building, infiltration, and also open
doors and windows. If all, or part, of the ventilation require-
ments are satisfied by these means, a CO2 ventilation control
system will not require that additional conditioned outside air
be needlessly delivered by the mechanical system.
• CO2 levels can provide an indicator of building operating
status particularly if a deviation from baseline levels occur. For
example, if CO2 levels are exceptionally high or low in a space
that is to be controlled, some breakdown in the air delivery
system can be identified. Elevated CO2 levels in supply air also
have been used to identify the presence of combustion air enter-
ing air intakes (combustion air typically contains 8% to 12%
CO2 by volume).3 As shown in Figure 1, CO2 levels have also
been used in classrooms to indicate when clogged air-handling
filters are reducing effective air delivery to a classroom.4
For a CO2 ventilation control system to work properly, the
entire building control system must be operating properly. Of-
ten, existing building problems are identified that must be fixed
before implementing CO2 ventilation control.5 In addition, the
process of upgrading to CO2 ventilation control may reveal
building problems that previously were unknown or ignored.
Candidates for CO2 Upgrades
The complexity of a CO2 ventilation control retrofit is re-
lated to the type of building control system currently in place.
Figure 1: CO2 levels and air filter cleaning in a school from December 1998 to March 1999.
About the Authors
Mike Schell is director of sales and marketing for ATI AirTest Technologies
Inc., Santa Barbara, Calif. Doug Smith is vice president of engineering and
technical marketing for Energy Savers Inc., Solvang, Calif.
1
151
301
451
601
751
901
1051
1201
1351
1501
1651
1801
1951
2101
2251
2401
2551
2701
2851
3001
3151
3301
3451
3601
3751
3901
4051
4201
4351
4501
4651
4801
4951
3,500
3,000
2,500
2,000
1,500
1,000
500
0
Christmas
Break
After Filter Change
Hour of Sampling
CO2 Concentration
Source: Georgia Institute of Technology
36
ASHRAE Journal www.ashraejournal.org
November 2002
EIA Energy
Intensity by Climate
Zone: 45 Year Avg.
120
100
80
60
40
20
0
Energy Intensity (Btu), Fiscal Year 2000
Btu/ft2 per Year (Thousands)
EIA Energy
Intensity for
Office in South
Ideally, sensing and control must occur at the floor-plate or
zone level and at the central air handler.
The ideal candidate is a building with a DDC system that has
available input and output (I/O) points for zone-based sensors,
and has the capability or potential to be programmed to provide
CO2-based ventilation control.
Sensor selection should not be made on the basis of cost
alone, but rather on documented accuracy, stability and signal
repeatability. Additionally, many automation engineers simply
are not experienced in the complexity of developing and writ-
ing a DCV design sequence. Therefore, the services of an expe-
rienced consultant should be considered to avoid potential
pitfalls. Although new systems often are plug-and-play, a retro-
fit configuration requires an additional level of expertise.
Some new developments in sensors will make retrofit easier
for some applications, such as:
• Several systems integrate CO2 and temperature control as
part of the overall VAV system with one combined CO2 and
temperature sensor installed in each zone.
• Sensors are available that can take over local control of
the VAV box to modulate the box based on both temperature
and CO2.
• Inexpensive single zone CO2 sensors are available that
integrate the capability for setback temperature control, CO2
ventilation control and economizer control.
Often, to save money, designers install a single CO2 sensor
in a return air duct to reduce system cost. While this is accept-
able for single-zone systems, this approach is not recommended
in multizone systems for the same reason that temperature sen-
sors are never placed into return air ducts. An in-duct measure-
ment represents the average of all zones served and cannot
indicate if particular zones are over- or under-ventilated.
Methodology
The methodology described in this article has been devel-
oped during the past several years while working with compa-
nies that collectively own and/or manage buildings throughout
the United States. The methodology was developed in response
to the requirements of these building owners who must be able
to assess the possible economic impact of a CO2 retrofit vs.
other building upgrade initiatives.
The CO2 retrofit assessment methodology and its steps are
briefly outlined here. Further details are provided in the case
study that follows.
1. Pre-Project Energy Consumption Analysis. Energy con-
sumption data for the previous 12 months is collected and
compared with statistical energy and operational building data
available from the U.S. Department of Energy (DOE).6 This
DOE data includes local climatic weather data (heating and
cooling degree days) that can be used to normalize energy
data for year-to-year fluctuations in energy use based solely
on weather effects. Analysis of this data can indicate how en-
ergy consumption of the target building generally compares
to other buildings in the area.
2. Site Data and Profiling Analysis. The second phase in-
volves collecting a representative sampling of indoor condi-
tions using data logging monitors that record temperature,
relative humidity, and carbon dioxide. Other gases such as
carbon monoxide also can be measured. Measurements should
be made during at least one full workweek. At least one moni-
tor should be placed in each area where outside air from an air
handler regulates ventilation. If an area contains zones that
have different densities or occupancy patterns, monitors should
be placed in each of these zones. This data allows for assess-
ment of occupancy patterns, and provides for an estimation of
ventilation rates based on CO2 concentrations. Ideally, mea-
surements should be made when the building is not using a
economizer strategy for cooling as CO2 concentrations in
economizer mode will be very low and not representative of
CO2 and OA ventilation levels when the building is in a nor-
mal heating or cooling mode.
During placement of measurement devices, a walk-through
with the building manager is needed to understand the opera-
tion of the building control system. Tenant complaints or known
building operating issues also are reviewed. Occupancy pat-
terns and density are noted for each zone.
Using the site data, it is possible to assess if the building is
generally over-ventilated and represents an energy savings
Case Study
Building
Figure 2 (left): Comparing Btu energy consumption to DOE benchmark data. Figure 3 (center): Comparing annual $/ft2
energy cost to DOE benchmark data. Figure 4 (right): Comparing annual energy cost to DOE benchmark data.
70,500
87,400
111,258
Case Study
Total Utility
Cost
$1.80
$1.60
$1.40
$1.20
$1.00
$0.80
$0.60
$0.40
$0.20
$0.00
Operating Costs, Fiscal Year 2000
$/ft2 per Year
EIA Office
Average
Variance/ ft2
$1.23/ft2
$1.55/ft2
$0.32/ft2
$900
$800
$700
$600
$500
$400
$300
$200
$100
$0
EIA Utility
Cost by
Climate
EIA Utility
Cost by
Region
Case Study
Building
Total Energy Costs, Fiscal Year 2000
Total Dollars (Thousands)
$451,006
$559,120
$764,022
Ventilation
November 2002
ASHRAE Journal
37
100
90
80
70
60
50
40
30
20
10
0
RH
opportunity, or under-ventilated, representing an additional
operating cost to configure the building to meet target venti-
lation rates. In either case, ventilation control with CO2 may
offer the most economical approach to meeting ventilation
requirements and minimizing energy use.
One issue some building owners may face is: should ventila-
tion rates be maintained at the levels that were required by
code at the time of construction, or should the system reflect
current ventilation standards if rates are now higher or lower?
Often, regardless of the owner’s desire to increase the OA amount,
mechanical/building design constraints prevent such an in-
crease. The air-handling unit (AHU) may lack the capacity to
condition an increased volume of OA, or more OA cannot be
delivered to the AHU without extensive capital investments in
all of the associated equipment.
3. HVAC System Evaluation. This phase involves review-
ing the original building design documentation to find build-
ing operating sequences and schedules, assumed design
occupancies, design ventilation rate requirements and the ver-
sion of the code or standard used as the basis of design. Cur-
rent operation should be compared to the original design.
4. Building Automation System Evaluation. Next, the po-
tential for the building control system to integrated CO2 ven-
tilation control is assessed. Factors to consider include:
• Is the system capable of integrating the appropriate CO2
control algorithms into its programming?
• Are there points in the system to modulate outside air at
the central air intake and at the zone or floor level? Addi-
tional equipment may be needed if this control capability
does not exist.
• Are there sufficient input points into the building control
system for the CO2 sensors?
• What other equipment, control strategies or programming
changes should be recommended to ensure optimum opera-
tion of the building?
5. CO2 Control Simulation and Energy Savings Analysis.
Based on the CO2 measurements recorded throughout the
course of a week, an estimate of the ventilation rate delivered
to each zone is made using the peak CO2 concentrations. This
approach requires that CO2 concentrations have peaked and
leveled indicating equilibrium of CO2 production and OA ven-
tilation rates has occurred.
Then, an energy analysis is performed to compare the cost of
preconditioning outside air at the estimated ventilation rate to
the use of CO2 control based on observed occupancy density
and patterns. Several sensor and equipment manufacturers of-
fer simulation programs that use local energy and climatic
data to perform this type of analysis. The program used for the
case study that follows was one that was developed by the
authors. The CO2 analysis portion of this program has been
published in ASHRAE Transactions.7 The program uses hourly
dew point and temperature data and discounts for economizer
operation when conditions for free cooling occur. Other pro-
grams, such as DOE-2, can be used for this type of analysis.
Based on the results of the analysis and an estimate of costs
for completing the retrofit, a return on investment is calcu-
lated for the project.
6. Post-Installation Evaluation. The overall performance
of the building is checked against projected savings and ac-
tual climatic data. Status reports are prepared and delivered
to the customer six months and 12 months after completion
of the project using the same metrics used to assess the project
initially.
Case Study of a CO2 Retrofit
The case-study building is a 28-story corporate-owned and
managed property. The building is located in a southern tier
state with a high degree of cooling-dominated HVAC loads, and
has winter heating loads. The client’s portfolio is comprised of
many other buildings, so its energy rates are quite low. This
makes the process of extracting energy cost savings more diffi-
cult. The building has a full DDC automation system.
The building is an Energy Star certified and recognized
facility, therefore the client was skeptical at first that further
30
1
2
3
4
5
6
7
8
Thu.
Fri.
Sat. Sun. Mon. Tues. Wed. Thu. Fri.
ppm CO
% RH
°F
CO2
Temp.
CO
Equivalent > 34 cfm
OA Baseline ppm
CO2 ppm
Figure 5 (left): Seven-day environmental profile for one floor of case study building. Figure 6 (right): One-day environmen-
tal profile of a sample floor of the case study building.
75
70
65
60
55
50
45
40
75
70
65
60
55
50
45
40
75
70
65
60
55
50
45
40
ppm CO
% RH
°F
CO2 ppm
750
700
650
600
550
500
450
400
CO2
Temp.
RH
CO
3
6
9
12
3
6
9
a.m.
a.m.
a.m.
p.m.
p.m.
p.m.
p.m.
AHU Starts
Staff Begin Arriving
100
90
80
70
60
50
40
30
20
10
0
100
90
80
70
60
50
40
30
20
10
0
1,000
900
800
700
600
500
400
300
200
100
0
38
ASHRAE Journal www.ashraejournal.org
November 2002
improvements could be realized, even with CO2-based venti-
lation control.
In this installation, wall-mount CO2 sensors were placed in
areas representative of typical occupancy or “critical” ventila-
tion spaces on each floor. Outside air ventilation delivery to
each floor was controlled in a proportional manner based on
the highest CO2 concentration measured on the floor. A mini-
mum ventilation rate was maintained within the building dur-
ing occupied hours to control non-occupant-related sources
and to maintain building pressurization.
Within the first six months of operation, electrical and steam
loads dropped sharply, with corresponding decreases in en-
ergy exceeding 57% of predicted annual savings (only 50%
of the year was under active ventilation control with CO2).
The original simple Return On Investment (ROI) projections
were for a 2.2-year ROI, and now are expected to be better
than a 1.5 year ROI.
The following discussions provide details on how the CO2
retrofit methodology was applied to the case study building.
1. Pre-Project Building Consumption Analysis. Using the
previous full-year energy consumption for both electricity and
steam. When graphed, and compared to the EIA indices for a
similar building type in both the Climatic Zone and Region,
the overall performance of the building can be compared to a
larger database of similar buildings.
Figure 2 shows the building is consuming more energy in
terms of Btu/ft2/yr than a building in the EIA Climatic Zone
or the “average” building in the south region. So, while the
building is designated and rated as an Energy Star building,
it was not operating at its optimum ability to minimize en-
ergy costs. Reasons for this could include over ventilation,
excessive reheat and or excessive operating schedules. This
initial data shows further performance improvement is pos-
sible. The operating costs also were compared on a cost-per-
square-foot basis.
In Figure 3 the operating cost is higher than the EIA average
for an office building. From both indices, it can be concluded
that the project building has strong potential for energy reduc-
tion that may include ventilation control with CO2. The actual
potential for CO2 will be assessed as part of the monitoring
phase of the building assessment.
The final part of Step 1 is to assess the potential annual
savings of the performance improvements. Actual energy con-
sumption data is compared in terms of total energy costs by
reversing the data analysis and multiplying the purchased util-
ity costs by the EIA indices to establish operating costs for a
building of the actual size (Figure 4).
Overall, the building assessment indicates an opportunity to
Advertisement in the print edition formerly in this space.
Ventilation
November 2002
ASHRAE Journal
39
reduce operating energy costs by nearly $205,000 annually.
2. Site Data Profiling and Analysis. Indoor environmental
data were collected for the major building zones. Most floors
were configured as an open floor plate. Figure 5 shows results
for a typical floor having a density of 7.5 people/1,000 ft2.
Other floors displayed similar results, varying only slightly
depending on staffing levels.
When using CO2 measurements to estimate ventilation rates,
two important rules to remember are:
• The calculation must be based on inside/outside CO2 dif-
ferential concentrations and must consider the activity level
of people in the space.
• The concentrations must be at or close to equilibrium con-
centrations, meaning that concentrations must have stabilized
in the space. Generally, this point occurs when CO2 levels
have peaked and no significant change in concentrations oc-
curs for one to two hours.
The equation used to derive the cfm/person ventilation rate
from inside/outside CO2 differential is:
(
)
Coa
Cs
N
Voa
−
=
(1)
where
Voa =
Outdoor air delivery rate to the space in cfm or
L/s per person
N
=
CO2 generation rate per person based on activity
level in the space (see 1997 ASHRAE Handbook—
Fundamentals, Chapter 8, Table 4 for guidance)
Cs =
Equilibrium CO2 concentration in the space
Coa=
CO2 concentration in outside air
For this building, outside concentrations were found to be
stable at close to 400 ppm based on measurements made dur-
ing a 10-day period. The activity level for the space was ob-
served to be typical for an office environment. Therefore, an
activity level of 1.2 met (70 W/m2) was assumed. Figure 6
provides a close-up view of the trend data for one day, and
shows that concentrations stabilized for a number of hours
near a concentration level of 675 ppm with some periodic CO2
variation occurring due to normal occupancy variation. As-
suming a CO2 equilibrium level in the range of 675 to 720
ppm, and using Equation 1, the space appears to be ventilated
at a rate in excess of 34 cfm/person (17 L/s).
As can be seen from Figure 5, the ramp up and peak CO2
concentrations were fairly consistent on all of the workdays
during the monitored period. If this space was ventilated at 20
cfm (10 L/s), the resulting CO2 equilibrium concentration would
be expected to be 930 ppm. Concentrations observed on Sat-
urday are low and indicate a high level of ventilation, which is
consistent with the lower weekend occupancy that typically
occurred. Even with this lower occupancy, the building is op-
erated as if fully occupied.
The interior space temperature changes daily in response to
the occupancy pattern. This is a function of the night setback
temperature to reduce energy costs, and the result of OA being
drawn into the building by negative pressure created during
unoccupied periods.
The negative pressure is a result of the building exhaust fans
running continuously even though the AHUs for the individual
floors are off. The evidence of this is provided by the ex-
tremely rapid decay rate of observed CO2 levels on the indi-
vidual floor (Figures 5 and 6), as well as a recorded drop in
space temperature. Within a few hours of full occupant depar-
ture, the CO2 levels plummet approaching OA baseline condi-
tions. Were the exhaust to be significantly reduced or
eliminated, the decay of CO2 levels overnight would be slower
and result in less OA infiltration, thus reducing the need to
condition this OA later during occupied hours.
Given this building is in a humid climate, the indoor air
quality impact of moisture drawn into the building during
unoccupied hours is a concern. Correcting this exhaust prob-
lem would improve space conditions year-round and result in
the ability to significantly delay the start time of the HVAC
systems on each floor to further reduce energy use. A closer
look at one day in this cycle provides more insight into day-
to-day system dynamics (Figure 6).
As observed by the change in space temperature recorded
slightly before 2:45 a.m., the floor AHU starts to precondition
the space after the building has been shut down for only one
day during the weekend, Sunday, anticipating that it would
take several hours to bring the comfort back into line. How-
ever, it can also be seen that within less than 20 to 30 minutes,
the space is at the desired winter heating setting of 72°F (22°C).
However, staff do not begin to occupy the space until several
hours later, beginning after 6:30 a.m. This data will be used, as
with the other floors, to effectively recommission the start/stop
times of all AHUs.
3. HVAC System Evaluation. The core HVAC design of the
case-study building includes twin AHUs on each floor serving
an equal geographic quadrant, with the OA supplied to these
units and controlled by relay (open/closed) dampers in the
original design. The general building exhaust is served by
twin vertical riser ducts, though of slightly differing airflow.
The primary HVAC systems are, with some minor modifica-
tions, ideally suited for DCV application.
4. Building Automation System Evaluation. The case-study
building had a DDC BAS that was deemed capable of executing
a DCV strategy, and had sufficient capacity to add the required
components (CO2 sensors, peripheral I/O modules, etc). Each
floor AHU required that the relay-operated OA damper actuator
be replaced with a fully modulating electrical motorized actua-
tor to allow modulation of air delivery to each floor. To alleviate
the constant negative pressure relationship in the building, a
new building static pressure sensor was located off of the lobby
level, on the lee side of the building away from prevailing winds
to minimize false positive or negative readings. For the twin
exhaust fans, variable frequency drives (VFDs) were added to
40
ASHRAE Journal www.ashraejournal.org
November 2002
balance the OA intake with the required exhaust, while main-
taining a positive pressure relationship to the outside.
5. CO2 Control Simulation and Energy Savings Analysis.
The case-study building was modeled, floor-by-floor, to accu-
rately assess the annual energy savings. The software com-
pares the cost of conditioning outside air delivered at a fixed
ventilation rate to control of ventilation rates based on CO2.
The control algorithm assumed the CO2 concentrations would
be proportionately modulated based on the indoor CO2 con-
centration. Occupancies were assumed to be similar to that
observed during the 10 days of monitoring.
For the case-study building, the CO2 modeling projected
that annual savings in excess of $81,000 would be achieved.
These savings are equivalent to a 10% reduction in total en-
ergy costs, an average of >$3,000 per floor/year, and
$0.22/ft2/year ($2.37/m2/year) of gross area. These savings were
calculated to yield a 2.2-year simple return on investment.
6. Post-Installation Evaluation. As a result of the building
investigation, which was primarily conducted to determine
the potential for CO2-based ventilation control, other build-
ing operational issues were discovered that could further re-
duce energy use. Modification to the system for CO2 control
included installing sensors, installing modulating OA damper
actuators on each AHU and programming the DDC system to
modulate OA delivery based on space CO2 concentrations.
Other changes to the building, not directly related to the CO2
control system, included:
• Slightly modifying the time-of-day (TOD) occupancy
schedules for the air-handling units to reflect occupancy pat-
terns observed during the monitored period and to accommo-
date a shorter pre-occupancy conditioning period than was
used previously.
• Relocating the pressure sensor in the building and install-
ing VFDs on the building intake and exhaust to reduce infil-
tration and improve building pressurization control.
Within the first six months, all of the improvements resulted
in the following gross savings:
• Unadjusted (for annual variance in climatic effects) sav-
ings since installation equaled $46,879;
• Total energy index decreased by13,724 Btu/ft2;
• Electricity energy intensity decreased by 2 kWh/ft2;
• Total utility costs decreased by $0.05/ft2/year;
• Total kWh consumption decreased by 1,141,500 units;
• Steam consumption decreased by 132 MLbs.
At the same time, increases were seen in the cost of pur-
chased energy units as follows:
• Cost of purchased electricity (cost/Btu) rose by 9%.
• Cost of purchased steam (cost/Btu) rose by 9.7%.
Figures 7 and 8 depict the major vector changes in utility
usage and consumption within the case-study building, and
affirm the projected energy savings predicted for CO2-based
ventilation control. In fact, the resulting savings appear to be
greater that predicted at the project’s onset. Additional sav-
ings likely were realized from the changes in operating sched-
ules and improvements made to the building pressurization
control system. According to the building manager, staff com-
fort complaints dropped during the summer months because
the building is less humid as a result of conditioning less OA
daily. These secondary benefits lead directly to another ben-
efit, the minimization or possible elimination of mold-re-
lated indoor air quality problems as the drier surfaces of all
building components inhibit the opportunity for the growth
of mold and bacteria.
Figure 7 shows that once the CO2-based ventilation control
and other improvements were brought on-line in late July, elec-
trical consumption declined sharply. In most previous months,
the amount of kWh units purchased was equal to, or greater
than similar months in the prior year.
Similarly, Figure 8 shows that steam consumption made a
major vector change beginning in July.
Conclusion
Through application of a reasonable and simple assessment
methodology it is possible to assess the energy-saving poten-
Figure 7 (left): Before and after energy usage for case study. Figure 8 (right): Before and after steam usage for case study.
$11.75
$6.75
$1.75
–$3.25
–$8.25
–$13.25
–$18.25
J
F
M
A
M
J
J
A
S
O
N
D
$35
$30
$25
$20
$15
$10
$5
$0
Variance (Thousands)
Monthly Totals (Thousands)
$12
$7
$2
–$3
–$8
–$13
–$18
–$23
Variance (Thousands)
Variance
Year 2000 Monthly Totals
Year 2001 Totals Using
2000 Rates
J
F
M
A
M
J
J
A
S
O
N
D
$70
$60
$50
$40
$30
$20
$10
$0
Monthly Totals (Thousands)
Variance
Year 2000 Monthly Totals
Year 2001 Totals Using
2000 Rates
Month
Month
Ventilation
November 2002
ASHRAE Journal
41
tial of retrofitting CO2 demand control into a building. With-
out a systematic assessment of the building’s operation, equip-
ment and current ventilation rates, it is difficult to accurately
predict the effect CO2 control can have on the energy con-
sumption of a building. The outlined measurement methodol-
ogy can be applied to most existing buildings that have an
established history of energy usage.
As shown in this case study, and in a similar case study
documented by EPRI (Electric Power Research Institute),8 the
authors have confirmed that by investigating a building for
the potential for CO2 ventilation control retrofit, other oppor-
tunities may be found for improving the energy, comfort and
general operational performance of a building. In some cases,
this methodology will identify previously unknown problems
(such as the building pressurization control issue).
Significant energy savings are possible through the appli-
cation of a well-conceived, designed, planned and executed
ventilation control strategy. These savings can be achieved
while meeting current standards for ventilation for acceptable
indoor air quality. Through application of CO2-based ventila-
tion control, the subject building was able to achieve a new
level of energy efficiency in excess of that presently required
by the Energy Star compliance rating. Similar opportunities in
other buildings can be identified through the use of the meth-
odology described in this article.
References
1. Schell, M., D. Int-Hout. 2001. “Demand control ventilation using
CO2.” ASHRAE Journal 43(2).
2. Emmerich, S.J., A.K. Persily. 2002. “State of the art review of
CO2 demand controlled ventilation technology and application.” A re-
port prepared for the California Energy Commission by the National
Institute of Standards and Technology (NISTIR 6729).
3. Stickford, G.H., et al. 2002. “Reentrainment of flue gases and
building air exhaust by packaged HVAC equipment.” ASHRAE Trans-
actions 108(2).
4. Bayer, C. 2002. Personal communications based on extensive
investigation of air quality in schools in the southeastern U.S.
5. Schell, M. 2002. “Real-time ventilation control.” Heating/Piping/
Air Conditioning Engineering.
6. U.S. Department of Energy, Energy Information Administration.
2002. “Commercial Buildings Energy Consumption Survey.”
www.eia.doe.gov/emeu/cbecs/.
7. Schell, M.B., S.C. Turner, and R.O. Shim. 1998. “Application of
CO2 based demand controlled ventilation using ASHRAE Standard 62:
optimizing energy use and ventilation.”ASHRAE Transactions
104(2):1213-1225.
8. Electric Power Research Institute. 1997. “Environmental and en-
ergy code compliance, 3.2, demand controlled ventilation.” Office Com-
plexes Guidebook: Innovative Electric Solutions pp. 79–86.
Advertisement in the print edition formerly in this space.
34
ASHRAE Journal www.ashraejournal.org
November 2002
A
By Mike Schell, Member ASHRAE, and Doug Smith
Background
Ventilation control of outside air (OA) in most buildings is
passive and unresponsive to changes in occupancy. The tradi-
tional approach to ventilation has been to provide a fixed rate
of OA ventilation based on a total calculated building occu-
pancy at design. In the majority of buildings without airflow
stations, an air balancer probably set the fixed rate during build-
ing commissioning. Once the building was occupied, ventila-
tion settings likely were adjusted, and the original occupancy
assumptions may no longer be valid. Ventilation control with
CO2 is an operational strategy for a building that ensures that
Assessing
CO2 Control
In Retrofits
OA ventilation rates are maintained throughout the operating
life of a building.
If you don’t measure it, you can’t control it. In the case of
ventilation, affordable and stable sensor technology uses CO2
concentrations to estimate fresh air ventilation rates at the zone
level.1 By properly using CO2 measurements in a space, we can
control ventilation to ensure that the cfm/person ventilation
rates are provided at all times.2
The most obvious applications for CO2 ventilation control
have been considered spaces where occupancy is highly vari-
able, or intermittent. This includes theaters, meeting rooms,
lthough CO2-based ventilation control often is used in new con-
struction, retrofits of existing buildings involving CO2 control
are less common. This is probably because retrofit projects typi-
cally need a high degree of documentation of possible savings and
benefits. In addition, control retrofits are perceived as complex.
Ironically, the most significant opportunity for energy savings is in
existing buildings where a clear track record of energy usage pat-
terns is available for analysis.
This article presents a methodology for assessing the potential
for a CO2 retrofit on an existing building. Discussion includes an
actual assessment and retrofit of a Class-A office building that uses this methodology and the resulting
performance enhancements. The subject building is a U.S. Environmental Protection Agency (EPA) Energy
Star®-rated building that has a state-of-the-art direct digital control (DDC) system.
The following article was published in ASHRAE Journal, November 2002. © Copyright
2002 American Society of Heating, Refrigerating and Air-Conditioning Engineers, Inc. It is
presented for educational purposes only. This article may not be copied and/or distributed
electronically or in paper form without permission of ASHRAE.
CO2 control benefited an Energy Star-rated building.
November 2002
ASHRAE Journal
35
Ventilation
school gymnasiums, classrooms, retail
spaces and hospitality.
However, ventilation control using
CO2 sensors also can be effectively ap-
plied in buildings that experience more
static occupancies and lower densities.
Zone control CO2 integrated with an au-
tomated building control system pro-
vides an ongoing method to confirm
that the original design ventilation rates
of the building are met throughout its
operational life. Inevitable changes in
occupant densities and occupancy
schedules can be measured and compen-
sated for with CO2 ventilation control.
This ability to measure and control
OA ventilation is an important tool for
building operators. Initial air intake set-
tings often are adjusted from originally commissioned settings
in response to complaints. In some cases, maintenance staff use
a 20% rule of thumb for outdoor air/return air ratio to set outside
air intake dampers. Given that the relationship between damper
position and airflow is exponential, a 20% damper position
often results in an outside airflow rate much greater than 20%.
This post-commissioning adjustment means that many build-
ings are significantly over-ventilated—even above original de-
sign airflows. A CO2 control strategy eliminates the need for
manual adjustment of air intake dampers and maintains the ap-
propriate outside airflow based on current building occupancy.
A CO2-based control strategy can enhance building opera-
tion regardless of occupant density, or whether occupancy is
static or highly variable as follows.
• CO2 levels provide a good indication of occupancies and
can be used to tighten building operating/setback cycles. CO2
levels can be used to directly activate setback and operational
cycles. Some thermostats use CO2 levels to determine occu-
pied and setback periods now.
• Ventilation air can come from a variety of sources aside
from the primary mechanical air delivery system. This includes
transfer air within the building, infiltration, and also open
doors and windows. If all, or part, of the ventilation require-
ments are satisfied by these means, a CO2 ventilation control
system will not require that additional conditioned outside air
be needlessly delivered by the mechanical system.
• CO2 levels can provide an indicator of building operating
status particularly if a deviation from baseline levels occur. For
example, if CO2 levels are exceptionally high or low in a space
that is to be controlled, some breakdown in the air delivery
system can be identified. Elevated CO2 levels in supply air also
have been used to identify the presence of combustion air enter-
ing air intakes (combustion air typically contains 8% to 12%
CO2 by volume).3 As shown in Figure 1, CO2 levels have also
been used in classrooms to indicate when clogged air-handling
filters are reducing effective air delivery to a classroom.4
For a CO2 ventilation control system to work properly, the
entire building control system must be operating properly. Of-
ten, existing building problems are identified that must be fixed
before implementing CO2 ventilation control.5 In addition, the
process of upgrading to CO2 ventilation control may reveal
building problems that previously were unknown or ignored.
Candidates for CO2 Upgrades
The complexity of a CO2 ventilation control retrofit is re-
lated to the type of building control system currently in place.
Figure 1: CO2 levels and air filter cleaning in a school from December 1998 to March 1999.
About the Authors
Mike Schell is director of sales and marketing for ATI AirTest Technologies
Inc., Santa Barbara, Calif. Doug Smith is vice president of engineering and
technical marketing for Energy Savers Inc., Solvang, Calif.
1
151
301
451
601
751
901
1051
1201
1351
1501
1651
1801
1951
2101
2251
2401
2551
2701
2851
3001
3151
3301
3451
3601
3751
3901
4051
4201
4351
4501
4651
4801
4951
3,500
3,000
2,500
2,000
1,500
1,000
500
0
Christmas
Break
After Filter Change
Hour of Sampling
CO2 Concentration
Source: Georgia Institute of Technology
36
ASHRAE Journal www.ashraejournal.org
November 2002
EIA Energy
Intensity by Climate
Zone: 45 Year Avg.
120
100
80
60
40
20
0
Energy Intensity (Btu), Fiscal Year 2000
Btu/ft2 per Year (Thousands)
EIA Energy
Intensity for
Office in South
Ideally, sensing and control must occur at the floor-plate or
zone level and at the central air handler.
The ideal candidate is a building with a DDC system that has
available input and output (I/O) points for zone-based sensors,
and has the capability or potential to be programmed to provide
CO2-based ventilation control.
Sensor selection should not be made on the basis of cost
alone, but rather on documented accuracy, stability and signal
repeatability. Additionally, many automation engineers simply
are not experienced in the complexity of developing and writ-
ing a DCV design sequence. Therefore, the services of an expe-
rienced consultant should be considered to avoid potential
pitfalls. Although new systems often are plug-and-play, a retro-
fit configuration requires an additional level of expertise.
Some new developments in sensors will make retrofit easier
for some applications, such as:
• Several systems integrate CO2 and temperature control as
part of the overall VAV system with one combined CO2 and
temperature sensor installed in each zone.
• Sensors are available that can take over local control of
the VAV box to modulate the box based on both temperature
and CO2.
• Inexpensive single zone CO2 sensors are available that
integrate the capability for setback temperature control, CO2
ventilation control and economizer control.
Often, to save money, designers install a single CO2 sensor
in a return air duct to reduce system cost. While this is accept-
able for single-zone systems, this approach is not recommended
in multizone systems for the same reason that temperature sen-
sors are never placed into return air ducts. An in-duct measure-
ment represents the average of all zones served and cannot
indicate if particular zones are over- or under-ventilated.
Methodology
The methodology described in this article has been devel-
oped during the past several years while working with compa-
nies that collectively own and/or manage buildings throughout
the United States. The methodology was developed in response
to the requirements of these building owners who must be able
to assess the possible economic impact of a CO2 retrofit vs.
other building upgrade initiatives.
The CO2 retrofit assessment methodology and its steps are
briefly outlined here. Further details are provided in the case
study that follows.
1. Pre-Project Energy Consumption Analysis. Energy con-
sumption data for the previous 12 months is collected and
compared with statistical energy and operational building data
available from the U.S. Department of Energy (DOE).6 This
DOE data includes local climatic weather data (heating and
cooling degree days) that can be used to normalize energy
data for year-to-year fluctuations in energy use based solely
on weather effects. Analysis of this data can indicate how en-
ergy consumption of the target building generally compares
to other buildings in the area.
2. Site Data and Profiling Analysis. The second phase in-
volves collecting a representative sampling of indoor condi-
tions using data logging monitors that record temperature,
relative humidity, and carbon dioxide. Other gases such as
carbon monoxide also can be measured. Measurements should
be made during at least one full workweek. At least one moni-
tor should be placed in each area where outside air from an air
handler regulates ventilation. If an area contains zones that
have different densities or occupancy patterns, monitors should
be placed in each of these zones. This data allows for assess-
ment of occupancy patterns, and provides for an estimation of
ventilation rates based on CO2 concentrations. Ideally, mea-
surements should be made when the building is not using a
economizer strategy for cooling as CO2 concentrations in
economizer mode will be very low and not representative of
CO2 and OA ventilation levels when the building is in a nor-
mal heating or cooling mode.
During placement of measurement devices, a walk-through
with the building manager is needed to understand the opera-
tion of the building control system. Tenant complaints or known
building operating issues also are reviewed. Occupancy pat-
terns and density are noted for each zone.
Using the site data, it is possible to assess if the building is
generally over-ventilated and represents an energy savings
Case Study
Building
Figure 2 (left): Comparing Btu energy consumption to DOE benchmark data. Figure 3 (center): Comparing annual $/ft2
energy cost to DOE benchmark data. Figure 4 (right): Comparing annual energy cost to DOE benchmark data.
70,500
87,400
111,258
Case Study
Total Utility
Cost
$1.80
$1.60
$1.40
$1.20
$1.00
$0.80
$0.60
$0.40
$0.20
$0.00
Operating Costs, Fiscal Year 2000
$/ft2 per Year
EIA Office
Average
Variance/ ft2
$1.23/ft2
$1.55/ft2
$0.32/ft2
$900
$800
$700
$600
$500
$400
$300
$200
$100
$0
EIA Utility
Cost by
Climate
EIA Utility
Cost by
Region
Case Study
Building
Total Energy Costs, Fiscal Year 2000
Total Dollars (Thousands)
$451,006
$559,120
$764,022
Ventilation
November 2002
ASHRAE Journal
37
100
90
80
70
60
50
40
30
20
10
0
RH
opportunity, or under-ventilated, representing an additional
operating cost to configure the building to meet target venti-
lation rates. In either case, ventilation control with CO2 may
offer the most economical approach to meeting ventilation
requirements and minimizing energy use.
One issue some building owners may face is: should ventila-
tion rates be maintained at the levels that were required by
code at the time of construction, or should the system reflect
current ventilation standards if rates are now higher or lower?
Often, regardless of the owner’s desire to increase the OA amount,
mechanical/building design constraints prevent such an in-
crease. The air-handling unit (AHU) may lack the capacity to
condition an increased volume of OA, or more OA cannot be
delivered to the AHU without extensive capital investments in
all of the associated equipment.
3. HVAC System Evaluation. This phase involves review-
ing the original building design documentation to find build-
ing operating sequences and schedules, assumed design
occupancies, design ventilation rate requirements and the ver-
sion of the code or standard used as the basis of design. Cur-
rent operation should be compared to the original design.
4. Building Automation System Evaluation. Next, the po-
tential for the building control system to integrated CO2 ven-
tilation control is assessed. Factors to consider include:
• Is the system capable of integrating the appropriate CO2
control algorithms into its programming?
• Are there points in the system to modulate outside air at
the central air intake and at the zone or floor level? Addi-
tional equipment may be needed if this control capability
does not exist.
• Are there sufficient input points into the building control
system for the CO2 sensors?
• What other equipment, control strategies or programming
changes should be recommended to ensure optimum opera-
tion of the building?
5. CO2 Control Simulation and Energy Savings Analysis.
Based on the CO2 measurements recorded throughout the
course of a week, an estimate of the ventilation rate delivered
to each zone is made using the peak CO2 concentrations. This
approach requires that CO2 concentrations have peaked and
leveled indicating equilibrium of CO2 production and OA ven-
tilation rates has occurred.
Then, an energy analysis is performed to compare the cost of
preconditioning outside air at the estimated ventilation rate to
the use of CO2 control based on observed occupancy density
and patterns. Several sensor and equipment manufacturers of-
fer simulation programs that use local energy and climatic
data to perform this type of analysis. The program used for the
case study that follows was one that was developed by the
authors. The CO2 analysis portion of this program has been
published in ASHRAE Transactions.7 The program uses hourly
dew point and temperature data and discounts for economizer
operation when conditions for free cooling occur. Other pro-
grams, such as DOE-2, can be used for this type of analysis.
Based on the results of the analysis and an estimate of costs
for completing the retrofit, a return on investment is calcu-
lated for the project.
6. Post-Installation Evaluation. The overall performance
of the building is checked against projected savings and ac-
tual climatic data. Status reports are prepared and delivered
to the customer six months and 12 months after completion
of the project using the same metrics used to assess the project
initially.
Case Study of a CO2 Retrofit
The case-study building is a 28-story corporate-owned and
managed property. The building is located in a southern tier
state with a high degree of cooling-dominated HVAC loads, and
has winter heating loads. The client’s portfolio is comprised of
many other buildings, so its energy rates are quite low. This
makes the process of extracting energy cost savings more diffi-
cult. The building has a full DDC automation system.
The building is an Energy Star certified and recognized
facility, therefore the client was skeptical at first that further
30
1
2
3
4
5
6
7
8
Thu.
Fri.
Sat. Sun. Mon. Tues. Wed. Thu. Fri.
ppm CO
% RH
°F
CO2
Temp.
CO
Equivalent > 34 cfm
OA Baseline ppm
CO2 ppm
Figure 5 (left): Seven-day environmental profile for one floor of case study building. Figure 6 (right): One-day environmen-
tal profile of a sample floor of the case study building.
75
70
65
60
55
50
45
40
75
70
65
60
55
50
45
40
75
70
65
60
55
50
45
40
ppm CO
% RH
°F
CO2 ppm
750
700
650
600
550
500
450
400
CO2
Temp.
RH
CO
3
6
9
12
3
6
9
a.m.
a.m.
a.m.
p.m.
p.m.
p.m.
p.m.
AHU Starts
Staff Begin Arriving
100
90
80
70
60
50
40
30
20
10
0
100
90
80
70
60
50
40
30
20
10
0
1,000
900
800
700
600
500
400
300
200
100
0
38
ASHRAE Journal www.ashraejournal.org
November 2002
improvements could be realized, even with CO2-based venti-
lation control.
In this installation, wall-mount CO2 sensors were placed in
areas representative of typical occupancy or “critical” ventila-
tion spaces on each floor. Outside air ventilation delivery to
each floor was controlled in a proportional manner based on
the highest CO2 concentration measured on the floor. A mini-
mum ventilation rate was maintained within the building dur-
ing occupied hours to control non-occupant-related sources
and to maintain building pressurization.
Within the first six months of operation, electrical and steam
loads dropped sharply, with corresponding decreases in en-
ergy exceeding 57% of predicted annual savings (only 50%
of the year was under active ventilation control with CO2).
The original simple Return On Investment (ROI) projections
were for a 2.2-year ROI, and now are expected to be better
than a 1.5 year ROI.
The following discussions provide details on how the CO2
retrofit methodology was applied to the case study building.
1. Pre-Project Building Consumption Analysis. Using the
previous full-year energy consumption for both electricity and
steam. When graphed, and compared to the EIA indices for a
similar building type in both the Climatic Zone and Region,
the overall performance of the building can be compared to a
larger database of similar buildings.
Figure 2 shows the building is consuming more energy in
terms of Btu/ft2/yr than a building in the EIA Climatic Zone
or the “average” building in the south region. So, while the
building is designated and rated as an Energy Star building,
it was not operating at its optimum ability to minimize en-
ergy costs. Reasons for this could include over ventilation,
excessive reheat and or excessive operating schedules. This
initial data shows further performance improvement is pos-
sible. The operating costs also were compared on a cost-per-
square-foot basis.
In Figure 3 the operating cost is higher than the EIA average
for an office building. From both indices, it can be concluded
that the project building has strong potential for energy reduc-
tion that may include ventilation control with CO2. The actual
potential for CO2 will be assessed as part of the monitoring
phase of the building assessment.
The final part of Step 1 is to assess the potential annual
savings of the performance improvements. Actual energy con-
sumption data is compared in terms of total energy costs by
reversing the data analysis and multiplying the purchased util-
ity costs by the EIA indices to establish operating costs for a
building of the actual size (Figure 4).
Overall, the building assessment indicates an opportunity to
Advertisement in the print edition formerly in this space.
Ventilation
November 2002
ASHRAE Journal
39
reduce operating energy costs by nearly $205,000 annually.
2. Site Data Profiling and Analysis. Indoor environmental
data were collected for the major building zones. Most floors
were configured as an open floor plate. Figure 5 shows results
for a typical floor having a density of 7.5 people/1,000 ft2.
Other floors displayed similar results, varying only slightly
depending on staffing levels.
When using CO2 measurements to estimate ventilation rates,
two important rules to remember are:
• The calculation must be based on inside/outside CO2 dif-
ferential concentrations and must consider the activity level
of people in the space.
• The concentrations must be at or close to equilibrium con-
centrations, meaning that concentrations must have stabilized
in the space. Generally, this point occurs when CO2 levels
have peaked and no significant change in concentrations oc-
curs for one to two hours.
The equation used to derive the cfm/person ventilation rate
from inside/outside CO2 differential is:
(
)
Coa
Cs
N
Voa
−
=
(1)
where
Voa =
Outdoor air delivery rate to the space in cfm or
L/s per person
N
=
CO2 generation rate per person based on activity
level in the space (see 1997 ASHRAE Handbook—
Fundamentals, Chapter 8, Table 4 for guidance)
Cs =
Equilibrium CO2 concentration in the space
Coa=
CO2 concentration in outside air
For this building, outside concentrations were found to be
stable at close to 400 ppm based on measurements made dur-
ing a 10-day period. The activity level for the space was ob-
served to be typical for an office environment. Therefore, an
activity level of 1.2 met (70 W/m2) was assumed. Figure 6
provides a close-up view of the trend data for one day, and
shows that concentrations stabilized for a number of hours
near a concentration level of 675 ppm with some periodic CO2
variation occurring due to normal occupancy variation. As-
suming a CO2 equilibrium level in the range of 675 to 720
ppm, and using Equation 1, the space appears to be ventilated
at a rate in excess of 34 cfm/person (17 L/s).
As can be seen from Figure 5, the ramp up and peak CO2
concentrations were fairly consistent on all of the workdays
during the monitored period. If this space was ventilated at 20
cfm (10 L/s), the resulting CO2 equilibrium concentration would
be expected to be 930 ppm. Concentrations observed on Sat-
urday are low and indicate a high level of ventilation, which is
consistent with the lower weekend occupancy that typically
occurred. Even with this lower occupancy, the building is op-
erated as if fully occupied.
The interior space temperature changes daily in response to
the occupancy pattern. This is a function of the night setback
temperature to reduce energy costs, and the result of OA being
drawn into the building by negative pressure created during
unoccupied periods.
The negative pressure is a result of the building exhaust fans
running continuously even though the AHUs for the individual
floors are off. The evidence of this is provided by the ex-
tremely rapid decay rate of observed CO2 levels on the indi-
vidual floor (Figures 5 and 6), as well as a recorded drop in
space temperature. Within a few hours of full occupant depar-
ture, the CO2 levels plummet approaching OA baseline condi-
tions. Were the exhaust to be significantly reduced or
eliminated, the decay of CO2 levels overnight would be slower
and result in less OA infiltration, thus reducing the need to
condition this OA later during occupied hours.
Given this building is in a humid climate, the indoor air
quality impact of moisture drawn into the building during
unoccupied hours is a concern. Correcting this exhaust prob-
lem would improve space conditions year-round and result in
the ability to significantly delay the start time of the HVAC
systems on each floor to further reduce energy use. A closer
look at one day in this cycle provides more insight into day-
to-day system dynamics (Figure 6).
As observed by the change in space temperature recorded
slightly before 2:45 a.m., the floor AHU starts to precondition
the space after the building has been shut down for only one
day during the weekend, Sunday, anticipating that it would
take several hours to bring the comfort back into line. How-
ever, it can also be seen that within less than 20 to 30 minutes,
the space is at the desired winter heating setting of 72°F (22°C).
However, staff do not begin to occupy the space until several
hours later, beginning after 6:30 a.m. This data will be used, as
with the other floors, to effectively recommission the start/stop
times of all AHUs.
3. HVAC System Evaluation. The core HVAC design of the
case-study building includes twin AHUs on each floor serving
an equal geographic quadrant, with the OA supplied to these
units and controlled by relay (open/closed) dampers in the
original design. The general building exhaust is served by
twin vertical riser ducts, though of slightly differing airflow.
The primary HVAC systems are, with some minor modifica-
tions, ideally suited for DCV application.
4. Building Automation System Evaluation. The case-study
building had a DDC BAS that was deemed capable of executing
a DCV strategy, and had sufficient capacity to add the required
components (CO2 sensors, peripheral I/O modules, etc). Each
floor AHU required that the relay-operated OA damper actuator
be replaced with a fully modulating electrical motorized actua-
tor to allow modulation of air delivery to each floor. To alleviate
the constant negative pressure relationship in the building, a
new building static pressure sensor was located off of the lobby
level, on the lee side of the building away from prevailing winds
to minimize false positive or negative readings. For the twin
exhaust fans, variable frequency drives (VFDs) were added to
40
ASHRAE Journal www.ashraejournal.org
November 2002
balance the OA intake with the required exhaust, while main-
taining a positive pressure relationship to the outside.
5. CO2 Control Simulation and Energy Savings Analysis.
The case-study building was modeled, floor-by-floor, to accu-
rately assess the annual energy savings. The software com-
pares the cost of conditioning outside air delivered at a fixed
ventilation rate to control of ventilation rates based on CO2.
The control algorithm assumed the CO2 concentrations would
be proportionately modulated based on the indoor CO2 con-
centration. Occupancies were assumed to be similar to that
observed during the 10 days of monitoring.
For the case-study building, the CO2 modeling projected
that annual savings in excess of $81,000 would be achieved.
These savings are equivalent to a 10% reduction in total en-
ergy costs, an average of >$3,000 per floor/year, and
$0.22/ft2/year ($2.37/m2/year) of gross area. These savings were
calculated to yield a 2.2-year simple return on investment.
6. Post-Installation Evaluation. As a result of the building
investigation, which was primarily conducted to determine
the potential for CO2-based ventilation control, other build-
ing operational issues were discovered that could further re-
duce energy use. Modification to the system for CO2 control
included installing sensors, installing modulating OA damper
actuators on each AHU and programming the DDC system to
modulate OA delivery based on space CO2 concentrations.
Other changes to the building, not directly related to the CO2
control system, included:
• Slightly modifying the time-of-day (TOD) occupancy
schedules for the air-handling units to reflect occupancy pat-
terns observed during the monitored period and to accommo-
date a shorter pre-occupancy conditioning period than was
used previously.
• Relocating the pressure sensor in the building and install-
ing VFDs on the building intake and exhaust to reduce infil-
tration and improve building pressurization control.
Within the first six months, all of the improvements resulted
in the following gross savings:
• Unadjusted (for annual variance in climatic effects) sav-
ings since installation equaled $46,879;
• Total energy index decreased by13,724 Btu/ft2;
• Electricity energy intensity decreased by 2 kWh/ft2;
• Total utility costs decreased by $0.05/ft2/year;
• Total kWh consumption decreased by 1,141,500 units;
• Steam consumption decreased by 132 MLbs.
At the same time, increases were seen in the cost of pur-
chased energy units as follows:
• Cost of purchased electricity (cost/Btu) rose by 9%.
• Cost of purchased steam (cost/Btu) rose by 9.7%.
Figures 7 and 8 depict the major vector changes in utility
usage and consumption within the case-study building, and
affirm the projected energy savings predicted for CO2-based
ventilation control. In fact, the resulting savings appear to be
greater that predicted at the project’s onset. Additional sav-
ings likely were realized from the changes in operating sched-
ules and improvements made to the building pressurization
control system. According to the building manager, staff com-
fort complaints dropped during the summer months because
the building is less humid as a result of conditioning less OA
daily. These secondary benefits lead directly to another ben-
efit, the minimization or possible elimination of mold-re-
lated indoor air quality problems as the drier surfaces of all
building components inhibit the opportunity for the growth
of mold and bacteria.
Figure 7 shows that once the CO2-based ventilation control
and other improvements were brought on-line in late July, elec-
trical consumption declined sharply. In most previous months,
the amount of kWh units purchased was equal to, or greater
than similar months in the prior year.
Similarly, Figure 8 shows that steam consumption made a
major vector change beginning in July.
Conclusion
Through application of a reasonable and simple assessment
methodology it is possible to assess the energy-saving poten-
Figure 7 (left): Before and after energy usage for case study. Figure 8 (right): Before and after steam usage for case study.
$11.75
$6.75
$1.75
–$3.25
–$8.25
–$13.25
–$18.25
J
F
M
A
M
J
J
A
S
O
N
D
$35
$30
$25
$20
$15
$10
$5
$0
Variance (Thousands)
Monthly Totals (Thousands)
$12
$7
$2
–$3
–$8
–$13
–$18
–$23
Variance (Thousands)
Variance
Year 2000 Monthly Totals
Year 2001 Totals Using
2000 Rates
J
F
M
A
M
J
J
A
S
O
N
D
$70
$60
$50
$40
$30
$20
$10
$0
Monthly Totals (Thousands)
Variance
Year 2000 Monthly Totals
Year 2001 Totals Using
2000 Rates
Month
Month
Ventilation
November 2002
ASHRAE Journal
41
tial of retrofitting CO2 demand control into a building. With-
out a systematic assessment of the building’s operation, equip-
ment and current ventilation rates, it is difficult to accurately
predict the effect CO2 control can have on the energy con-
sumption of a building. The outlined measurement methodol-
ogy can be applied to most existing buildings that have an
established history of energy usage.
As shown in this case study, and in a similar case study
documented by EPRI (Electric Power Research Institute),8 the
authors have confirmed that by investigating a building for
the potential for CO2 ventilation control retrofit, other oppor-
tunities may be found for improving the energy, comfort and
general operational performance of a building. In some cases,
this methodology will identify previously unknown problems
(such as the building pressurization control issue).
Significant energy savings are possible through the appli-
cation of a well-conceived, designed, planned and executed
ventilation control strategy. These savings can be achieved
while meeting current standards for ventilation for acceptable
indoor air quality. Through application of CO2-based ventila-
tion control, the subject building was able to achieve a new
level of energy efficiency in excess of that presently required
by the Energy Star compliance rating. Similar opportunities in
other buildings can be identified through the use of the meth-
odology described in this article.
References
1. Schell, M., D. Int-Hout. 2001. “Demand control ventilation using
CO2.” ASHRAE Journal 43(2).
2. Emmerich, S.J., A.K. Persily. 2002. “State of the art review of
CO2 demand controlled ventilation technology and application.” A re-
port prepared for the California Energy Commission by the National
Institute of Standards and Technology (NISTIR 6729).
3. Stickford, G.H., et al. 2002. “Reentrainment of flue gases and
building air exhaust by packaged HVAC equipment.” ASHRAE Trans-
actions 108(2).
4. Bayer, C. 2002. Personal communications based on extensive
investigation of air quality in schools in the southeastern U.S.
5. Schell, M. 2002. “Real-time ventilation control.” Heating/Piping/
Air Conditioning Engineering.
6. U.S. Department of Energy, Energy Information Administration.
2002. “Commercial Buildings Energy Consumption Survey.”
www.eia.doe.gov/emeu/cbecs/.
7. Schell, M.B., S.C. Turner, and R.O. Shim. 1998. “Application of
CO2 based demand controlled ventilation using ASHRAE Standard 62:
optimizing energy use and ventilation.”ASHRAE Transactions
104(2):1213-1225.
8. Electric Power Research Institute. 1997. “Environmental and en-
ergy code compliance, 3.2, demand controlled ventilation.” Office Com-
plexes Guidebook: Innovative Electric Solutions pp. 79–86.
Advertisement in the print edition formerly in this space.
54
ASHRAE Journal www.ashraejournal.org
November 2002
About the Authors
T
By Michael Kintner-Meyer, Ph.D., Member ASHRAE, and Michael R. Brambley, Ph.D., Member ASHRAE
Michael Kintner Meyer, Ph.D., and Michael
Brambley, Ph.D., are researchers at the Pacific
Northwest National Laboratory, Richland, Wash.,
which is operated for the U.S. Department of
Energy by Battelle Memorial Institute.
Pros & Cons of Wireless
This office building at Pacific Northwest National Laboratory, Richland, Wash., is the site of a wireless network demonstra-
tion project sponsored by the U.S. Department of Energy.
he proliferation of cell phones, wireless computer networking, and
wireless personal digital assistants has been phenomenal in the last
few years. However, the building controls industry has not yet seen
many wireless devices deployed in the field. Experts agree that the
driver for deployment of wireless sensors will be cost advantages and
the flexibility to relocate thermostats and sensors as the interior build-
ing layout adapts to the changing needs of the tenants and occupants.1
justify the same cost as the technology to
be replaced. While mobility is a compel-
ling driver for the impressive inroads of
wireless technologies in the communica-
tion and computer networking markets, the
need for mobility in building control re-
mains limited. This means that wireless
technologies must compete predomi-
nantly on the basis of cost.
Wireless Technologies
Commercially available generic wire-
less data acquisition hardware can be
used for sensing conditions in buildings
For any new technology to penetrate the
marketplace, it either must be significantly
less expensive than the existing technol-
ogy, or it must have additional features
that provide a competitive advantage and
The following article was published in ASHRAE Journal, November 2002. © Copyright 2002 American Society of Heating, Refrigerating and Air-
Conditioning Engineers, Inc. It is presented for educational purposes only. This article may not be copied and/or distributed electronically or in paper
form without permission of ASHRAE.
Wireless
November 2002
ASHRAE Journal
55
and HVAC systems. Wireless computer networking hardware
components also can be adapted for sensor data collection
for buildings. The essential components of a wireless data
acquisition system (Figure 1) include: sensors; signal condi-
tioners to convert the sensor signal to a sufficiently strong
and clean digital signal; a transmitter for each sensor, for
each signal conditioner, or shared by several signal condi-
tioners; repeaters when needed; a receiver; and a connection
to a processor where data are analyzed or processed using
control algorithms.
Transmitters may be powered by electrical wiring in the
building or by battery, depending on the availability of elec-
trical connections at sensor locations. In addition to wireless
data acquisition components, wireless systems specifically for
building applications are beginning to emerge.
An informal survey of vendors of wireless data acquisition
equipment found that receivers range from $300 to $1995; trans-
mitters cost $68 to $1775 and repeaters cost more than $250.
Generally, costs are higher for wireless technology that commu-
nicates over greater distances and uses more sophisticated sig-
nal encoding to ensure successful signal transmission. Of the
components, receivers generally are the most expensive. How-
ever, one receiver might serve many transmitters.
Maximum transmission distances range from as little as 30
ft (9 m) to as much as many miles. In general, interference is
overcome and transmission distances extended by the addi-
tion of signal repeaters. When manufacturers configure wire-
less components into application-specific systems, often the
costs of the integrated systems are lower than the sum of the
costs for the individual components (except for highly spe-
cialized applications).
Two demonstration systems that apply existing radio fre-
quency (RF) wireless technology to building and HVAC moni-
toring (and ultimately control) are described in the section
that follows, along with a comparison of their costs and the
costs of similar wired systems.
Demonstration Projects
In-Building Central Plant Retrofit
In-Building Central Plant Retrofit
In-Building Central Plant Retrofit
In-Building Central Plant Retrofit
In-Building Central Plant Retrofit
The demonstration building is a three-story heavy steel-
concrete office building with a total floor area of about 70,000
ft2 (6500 m2). It is located on the campus of Pacific Northwest
National Laboratory (PNNL). The HVAC system consists of
central cooling, boiler, and ventilation system with 100 vari-
able-air-volume (VAV) boxes. The building automation sys-
tem (BAS) controls the central plant and the lighting system. A
wireless temperature sensor network with 30 temperature trans-
mitters was installed to measure zone-air temperatures. The
zone-air temperatures then are used as input for a chilled-water
reset algorithm designed to improve the energy efficiency of
the centrifugal chiller under part-load conditions and reduce
the building’s peak demand without significantly increasing
the energy use by distribution fans.
Wireless T
Wireless T
Wireless T
Wireless T
Wireless Temperature Sensor Network
emperature Sensor Network
emperature Sensor Network
emperature Sensor Network
emperature Sensor Network
The wireless network consists of commercially available
wireless temperature sensor technology including 30 battery-
powered temperature transmitters, three repeaters, one receiver,
and the beta version of the “Translator,” a new product for
integration of wireless temperature sensors with another
vendor’s wired building automation network.
The operating frequency of the wireless network is 902 to
928 MHz, which requires no license per FCC Part 15 Certifica-
tion.2 The technology uses spread spectrum frequency hop-
ping techniques to enhance the robustness and reliability of
transmission. The transmitter has an open field range of 2,500
ft (760 m) and is battery-powered with a standard 3-volt LiMnO2
battery with a nominal capacity of 1,400 mAh. The manufac-
turer estimates a battery life of up to five years with a 10-minute
update rate. The transmitter has a battery test procedure with
low-battery notification via the wireless network. This feature
alerts building staff of the approaching end of the battery life
through the building automation system. The repeater is pow-
ered by 120 Vac from the wall outlet with a battery backup.
There are three repeaters, one installed on each floor. Because
the repeater is line powered, the repeater operates at high power
and provides up to 4 miles (6 km) of open field range. The
receiver and the translator are installed in the mechanical room.
The translator connects the receiver to the BAS bus.
An engineer performed an RF field strength survey for the
building, in about four hours. The result of the RF survey was
the recommendation of three repeaters, one for each floor of
the building.
Wireless Sensors for Diagnostics
Wireless Sensors for Diagnostics
Wireless Sensors for Diagnostics
Wireless Sensors for Diagnostics
Wireless Sensors for Diagnostics
When the building engineer of the PNNL office building, was
notified of heat buildup in the cafeteria’s kitchen, he taped a
wireless temperature sensor into the corner at the trouble spot.
Repeater
(If Needed)
Antenna
Transmitter
Signal
Conditioner
Sensors
Receiver
Translator
(If Needed)
Connection to Control
Network, Intranet,
Internet, Modem,
Computer, etc.
Figure 1: Primary components of a generic wireless radio
frequency data acquisition system.
56
ASHRAE Journal www.ashraejournal.org
November 2002
He monitored the temperature trends over a day, which showed
that the original, wired temperature sensor for this zone was too
far away from the trouble spot and that it, therefore, did not
register the problem. He reprogrammed the EMCS to control for
a weighted average of the original wired and the new wireless
temperature measurements and, thus, solved the problem.
Rooftop Unit Application
Rooftop Unit Application
Rooftop Unit Application
Rooftop Unit Application
Rooftop Unit Application
The second part of the wireless project focuses on configur-
ing, testing, evaluating and demonstrating wireless technol-
ogy for use with packaged rooftop HVAC units. A system built
from generic commercial components is shown in Figure 2.
Using wireless RF technology to collect data from pack-
aged rooftop HVAC units relaxes some of the demands im-
posed by in-building applications of wireless communication.
Equipment can be physically located so direct lines of sight
are preserved and obstructions minimized. By positioning
antennas above the roof, all transmitting antennas can “see”
their corresponding receiving antenna. As a consequence, lower
transmission power can be used, greater sources of interference
can be tolerated, and communication protocols with less so-
phisticated means for ensuring reliable data transmission can
be used. As a result, system and component costs likely are
lower for rooftop wireless data acquisition than for in-building
systems. Electrical power for data collection equipment gener-
ally can be provided at the packaged unit by tapping into the
electrical power supplied for the HVAC unit.
Cost-Effectiveness
In-Building T
In-Building T
In-Building T
In-Building T
In-Building Temperature Sensor Example
emperature Sensor Example
emperature Sensor Example
emperature Sensor Example
emperature Sensor Example
The cumulative wiring distance for all of the temperature
sensors is about 3,000 ft (900 m), with the majority of wiring
being loose in-plenum. Sensor connections are assumed to be
18 AWG cable costing approximately $0.07/ft with a labor
cost for installation of $1.53 per linear foot of wiring.3 The cost
comparison is shown in Table 1.
For simplicity, the labor cost for battery change-out, expected
to occur every five years, is not included in Table 1. This activ-
ity can be estimated at about $300, assuming a battery cost of
$3 per battery and two hours (at a rate of $100 per hour) of
labor or just under $10 per sensor for replacing 30 batteries.
The wireless system for this in-building temperature sensor
application is about 5% less expensive than a wired solution.
The estimates in Table 1 have considerable uncertainties in
the assumptions for the installer markup for the wireless sys-
tem and the wiring cost for the comparable wired-system lay-
out for the demonstration building. The results of this
comparison suggest that the wireless system can be a cost-
effective solution. In practice, such a wireless system may range
from being cost-effective to marginally cost-effective and po-
tentially slightly more expensive than a wired system because
of differences in the number of sensors and individual compo-
nent costs. One of the advantages of the wireless network is
that it can be easily extended with additional temperature sen-
sors for the incremental cost of one temperature transmitter.
This system can be configured for up to 100 transmitters. In-
stallations with more than 100 temperature sensors require
additional receivers and translators.
Rooftop Unit Data Acquisition Example
Rooftop Unit Data Acquisition Example
Rooftop Unit Data Acquisition Example
Rooftop Unit Data Acquisition Example
Rooftop Unit Data Acquisition Example
To compare costs of current technology for wired and wireless
data acquisition systems for rooftop packaged HVAC units, we
consider an arbitrary rooftop configuration consisting of three
separate units, which would require 100 ft (30 m) of wiring and
conduit for conventional wired networking. For each unit, four
sensors are installed: four temperature sensors (for outside air,
return air, mixed air, and supply air) and one indicator of the on/
off status of the supply fan. These particular measurements can
be used to detect problems with the airside of the units.
Table 1 shows system costs for a wired base case and ranges
Table 1: Cost comparison of wired and wireless sensor systems
for 1) a 30-sensor in-building temperature sensor network and
2) monitoring of three packaged rooftop HVAC systems.
t
n
e
n
o
p
m
o
C
t
s
o
C
t
s
o
C
g
n
i
d
li
u
B
-
n
I
e
r
u
t
a
r
e
p
m
e
T
k
r
o
w
t
e
N
r
o
s
n
e
S
m
e
t
s
y
S
g
n
ir
o
ti
n
o
M
d
e
g
a
k
c
a
P
e
e
r
h
T
r
o
F
s
ti
n
U
C
A
V
H
d
e
ri
W
n
g
i
s
e
D
s
s
e
l
e
ri
W
n
g
i
s
e
D
d
e
ri
W
n
g
i
s
e
D
s
s
e
l
e
ri
W
n
g
i
s
e
D
s
r
o
s
n
e
S
0
0
8
,
1
$
0
0
0
,
3
$
1
6
3
6
$
6
3
6
$
g
niri
W
0
0
8
,
4
$
2
—
8
6
$
3
—
d
n
a
n
o
it
a
cin
u
m
m
o
C
g
nin
o
iti
d
n
o
C
-la
n
g
i
S
e
r
a
w
d
r
a
H
—
5
7
4
,
2
$
3
0
9
,
1
$
–
0
0
5
,
1
$
0
0
9
,
5
$
r
o
b
a
L
—4
0
0
8
$
9
7
1
,
1
$
5
0
5
4
$
ts
o
C
la
t
o
T
0
0
6
,
6
$
5
7
2
,
6
$
6
8
7
,
3
$
–
0
5
9
,
1
$
0
0
0
,
7
$
r
e
P
ts
o
C
e
g
a
r
e
v
A
r
o
s
n
e
S
0
2
2
$
9
0
2
$
6
1
3
$
–
3
6
1
$
3
8
5
$
1 Temperature sensors each with an integrated transmitter; 2 Includ-
ing labor for installation; 3 Including conduit; 4 Included in cost of
wiring; 5 Including installation of conduit.
Power Supply
Sensor Leads
Transmitter
Signal Conditioners
Antenna
Figure 2: Demonstration of wireless rooftop data acquisition.
Wireless
November 2002
ASHRAE Journal
57
of costs for wireless systems configured from commercially
available components. Key cost differences between the wired
system and the wireless systems are attributable to the com-
munication components. For the wired case, cable and con-
duit must be installed to each HVAC unit. For wireless systems,
that cost is eliminated, but there is the cost of the transmitters
and receivers. In addition, laying the conduit and wire gener-
ally requires more labor.
The results show that low-cost wireless data collection has
cost advantages over wired data collection. High-cost wireless
solutions are not cost competitive with wired data collection.
These results apply, however, only to the particular configura-
tion chosen. The results illustrate that the cost of the specific
wireless system is critical for economic application of wireless
data acquisition given today’s prices.
Cost Comparison of Wireless and Wired System
We define the cost effectiveness as the ratio of capital cost
for a wireless system over the capital cost of a wired system
(Costwireless /Costwired). A ratio of less than unity indicates that
wireless technology is more cost effective.
The cost of the wired system depends primarily on two key
factors: 1) the degree of difficulty to route the wires and to
meet code requirements prescribing shielding and wire sup-
port and 2) the distance. In general, the installation of wiring
in new construction is less difficult because of the relatively
easy accessibility to routing channels.
The key drivers for the cost of wireless systems are the sig-
nal attenuation and signal to noise ratio for the transmission.
In general, the higher the attenuation is in a building, the
greater the number of repeaters required. We estimated the cost
for integrating wireless sensor systems into a wired building
automation system (or DDC system) at $500.
The cost-effectiveness ratio (Costwireless /Costwired) is then a
function of distance, installation type (retrofit vs. new con-
struction), and number of repeaters. Figure 3 shows this rela-
tion. Points A, B, C, and D in Figure 3 represent different cost
ratios at a constant length of 3,000 ft for the wiring. For the
retrofit example, we establish a wiring cost of $6,600, assum-
ing a cost per linear foot of $2.20 including wires. For new
construction, we assumed a reduced wiring cost (because of
easier access) in the amount of $2,010 for a cost of $0.67 per
linear foot. For the wired system, we assume that wiring con-
duits already exist and thus, the wiring cost excludes the cost
associated with installing conduits. Point A (cost ratio=0.3)
represents the cost competitiveness of a wireless system for a
retrofit with no repeater necessary. Point B (cost ratio=0.9)
represents the cost for a building with high attenuation char-
acteristics, requiring 10 repeaters. Corresponding costs for new
construction are represented by Points C (cost ratio=1.0) and D
(cost ratio=2.9).
While this cost-effectiveness analysis is simplified, it il-
lustrates the sensitivity to key drivers for wireless technolo-
gies in HVAC applications. It indicates that early adopters of
this technology most likely will implement wireless devices
in existing buildings that do not pose difficulty in transmis-
sion of the RF signal. Likely applications include rooftop
connectivity with line-of-sight transmission and applications
in light construction that do not require repeaters. Wireless
technologies in new construction are not yet commonly com-
petitive. Solely battery-operated wireless sensors currently
do not achieve the performance of wired sensors with respect
to update frequencies. With lower costs for wireless technol-
ogy and increased availability of products for interconnect-
ing wireless with wired systems, wireless technologies may
become an attractive solution for coexisting with and aug-
menting wired HVAC control networks.
Using Wireless Sensors for HVAC
This section provides some practical tips for adopting wire-
Figure 3: Competitiveness of wireless
sensors and data acquisition systems
compared to wired systems. Point A (cost
ratio=0.3) represents the cost competi-
tiveness of a wireless system in a retrofit
case with no repeater necessary. Point B
(cost ratio=0.9) represents the cost for a
building with high attenuation charac-
teristics, requiring 10 repeaters. Points C
(cost ratio=1.0) and D (cost ratio=2.9)
represent the corresponding costs for new
construction.
3.0
2.5
2.0
1.5
1.0
0.5
Cost Ratio
(Costwireless/Costwired)
200
600
1,000
1,400
1,800
2,200
2,600
3,000
3,400
3,800
4,200
4,600
5,000
Retrofit
New Construction
10 Repeaters
No Repeaters
A
B
C
D
10 Repeaters
No Repeaters
Linear Feet of Wiring
58
ASHRAE Journal
November 2002
less technologies for buildings. with some specific recommen-
dations for rooftop and in-building applications.
General
General
General
General
General
• Wireless product offerings are available, and new products
are emerging. Search the World Wide Web (e.g., for wireless sen-
sors, wireless HVAC, wireless control) to find available products.
• Costs vary broadly, and specific component or system
choices can affect greatly whether the wireless alternative is
cost competitive with a wired system.
• Few wireless systems provide products for integrating wire-
less sensor networks with commonly used HVAC DDC and
building automation systems (BASs), but some are beginning
to emerge. Ask your controls vendor about wireless technol-
ogy; some offer it directly.
• Wireless technology costs are likely to decrease with more
market penetration. We are expecting greater price reductions
in wireless technology than what is common in the rest of the
DDC industry.
In-Building Applications
In-Building Applications
In-Building Applications
In-Building Applications
In-Building Applications
• Consider investing in a wireless network that covers the
entire building. Once you have a wireless network, the incre-
mental cost of additional sensors is only the cost of the sensor
with little setup cost.
• Integration into existing DDC systems is necessary to use
sensor data for controls in a DDC system. Find out what data
items are transported from the wireless into the wired system.
For instance, for battery-powered transmitters, are low-bat-
tery indications reported to the wired system and integrated
into the alarm features of the existing DDC system? Particu-
larly if there are hundreds of battery-powered sensor nodes,
low-battery alarming is important for maintaining the wire-
less sensors.
• Inquire about extendability of the wireless network. As the
building undergoes internal changes, an additional repeater
may be needed to cover newly constructed space. Wireless
technologies should be easily extendable by adding additional
repeaters and sensors with minimal setup.
• Consider using wireless data collection first for applica-
tions where the cost of wired data collection is high. This is
likely in existing buildings, where installation of wiring is
expensive (e.g., it requires running wiring in conduits on the
surface of walls or opening up existing walls).
• Storage buildings that do not have their own BASs but that
need to be monitored are candidates for wirelessly connecting
to the BAS in a nearby building or at least monitoring in the
control of a nearby building.
• Batteries in battery-powered transmitters need to be re-
placed periodically. Battery life may be five to 10 years, de-
pending on the frequency of transmission. Although low in
some cases, this cost should not be neglected in evaluating
wireless sensing as an alternative to wired.
• Sensors mounted using Velcro or double-sided tape can be
moved by occupants. The authors have not encountered this
problem, but it is a possibility. Where this is a concern, more
permanent mounting techniques should be considered.
Rooftop Unit Applications
Rooftop Unit Applications
Rooftop Unit Applications
Rooftop Unit Applications
Rooftop Unit Applications
• Determine objectives before laying out the wireless sys-
tem. Are you collecting data to monitor performance of the
unit, looking for faults in components, or providing control?
Select sensors and components accordingly.
• Select the wireless components carefully to match the needs
of the application, the environment in which the system will
be installed, and consider component costs.
• Consider future expansion of your wireless networks and
make sure that additional rooftop units can be added to the
wireless network without redesigning the entire network.
• Ask the vendor, when possible, to conduct a field strength
survey to enable you to select optimal positions for antennas
and repeaters.
• Find someone experienced in design and installation of
similar wireless installations to design the system for your
consideration.
Other HVAC Applications
Other HVAC Applications
Other HVAC Applications
Other HVAC Applications
Other HVAC Applications
• Temporarily installed sensors can be used to diagnose
suspected problems or occupant complaints. If a wireless sen-
sor network is already installed, adding sensors is easy and
inexpensive.
• Wireless sensors can be installed temporarily during sys-
tem and equipment commissioning to provide data at poten-
tially lower cost than wired sensors. After commissioning is
complete, these sensors can be removed for reuse at other sites.
• Temporary addition of a wireless sensor near an existing
sensor can be used to check the performance of an existing
sensor to determine whether it needs to be recalibrated or
replaced.
• Wireless sensors can be removed easily and updated upon
failure or when a better sensor becomes available in the future.
• Additional types of sensors can be added to a wireless
sensor network without running wire and conduit. For example,
wireless CO2 sensors might be added for a retrofit of demand-
controlled ventilation.
Future Trends
While the mobility feature in conventional commercial
HVAC control applications may remain limited, at least for
the short-term, the cost avoidance for wiring likely will be
the key selling point of wireless technology. The earliest adop-
tion of wireless technology is expected to occur in retrofit
applications, where the technology extends existing wired
control networks to places where there are no control-net-
work cables. This includes, for instance, opportunities for
one-way or two-way connectivity among packaged rooftop
Wireless
November 2002
ASHRAE Journal
59
units with line-of-sight transmission, permanent or tempo-
rary indoor-air monitoring, monitoring of remote equipment
(e.g., water pumps, cooling intake valves), and control of
outdoor lighting.
The first wireless installations are expected to be monitor-
ing applications that are not time critical and require only
one-way communication. Control applications are likely to
be limited initially to open-loop control functions, such as
turning equipment on or off. Some closed-loop control ap-
plications are compatible with current wireless communica-
tion; others requiring high update frequencies (e.g., less than
a second) pose higher transmission robustness requirements
and, therefore, are particularly incompatible with current bat-
tery- powered wireless sensing. This presents a challenge for
future development. Primary drivers of cost reductions will
be optimization of design and manufacturing of RF technol-
ogy components and further integration of sensing, signal
conditioning, and RF communication modules so they can
be mass manufactured at lower cost.
Technological challenges for closed-loop control applica-
tions with high update frequency requirements still remain for
battery-powered devices requiring technological advance-
ments in power management, ultra-low power electronics, and
usage of ambient power sources and power scavenging.
As with the advent of television (when many feared it would
replace radio broadcasting), it is unlikely that wireless tech-
nology will replace wired HVAC controls. A more likely sce-
nario is that it will complement the conventional wired controls
technology where it makes economic sense. Significant re-
ductions in cost for wireless sensing will lead to greater use of
sensors in building applications, which in turn will lead to
better control and maintenance of systems that will improve
the overall energy efficiency of the building stock and pro-
vide healthier and more productive workplaces.
Acknowledgments
The information reported in this paper was developed under
a project sponsored by the Office of Building Technology
Programs, Office of Energy Efficiency and Renewable Energy
of the U.S. Department of Energy.
Inovonics Wireless Corporation played a key role in the
work reported in this paper by providing hardware and techni-
cal expertise for the in-building wireless demonstration.
References
1. Ivanovich, M. and D. Gustavson. 1999. “The Future of intelli-
gent buildings is now.” Heating/Piping/Air Conditioning Engineer-
ing (5):73–79.
2. FCC Part 15 1998. FCC, Part 15, 1998. Part 15 Radio Fre-
quency Devices. Code of Federal Regulation 47 CFR Ch. I (10–1–98
Edition), Federal Communications Commission, Washington, D.C.
3. RS Means. 2001. Electrical Cost Data 2001. 24th Annual Edi-
tion, Wiring Methods, 500-7400. RS Means Company, Kingston,
Mass.
Advertisement in the print edition formerly in this space.
2 6
ASHRAE Journal www.ashraejournal.org
November 2002
C
By William D. Gerstler, Ph.D., Member ASHRAE
ommercial kitchen design professionals were concerned
that the minimum exhaust air ductwork velocity of 1,500
fpm (7.62 m/s), as required by the National Fire Protection
Association (NFPA 961), was too restrictive. ASHRAE Tech-
nical Committee 5.10, Kitchen Ventilation, sponsored and
provided project guidance for a recently completed research
project, RP-1033, addressing the relationship between grease deposi-
tion and exhaust velocity. The research project not only resulted in
several published documents,2,3,4 but NFPA 96 reduced the minimum
exhaust velocity to 500 fpm (2.54 m/s) in March 2002.
important parameters, resulting in an
improved understanding of the deposi-
tion processes. From this information em-
pirical models of the processes are
developed. Actual cooking effluent mea-
surements help validate the models for a
limited “real-world” case (see sidebar on
Page 30 for more information about the
setup and procedure).
Results
Deposition velocity is the fundamen-
tal parameter used to describe the rate at
which particles deposit to a surface. It is
analogous to a mass transfer coefficient
and is calculated using Equation 1.
C
N
dep
V
=
(1)
This article summarizes the study that
influenced the change in NFPA 96 and
presents examples of how to benefit from
the less restrictive requirements while
avoiding potential pitfalls.
Cooking effluent consists of vapors
and particles. Previous experience5,6 in-
dicates that using real cooking processes
to produce cooking effluent for measure-
ment purposes is expensive, uncontrol-
lable, and leads to highly variable
emission rates. For this reason, the ex-
perimental approach to address grease
deposition in exhaust ductwork is to
measure particulate and vapor deposi-
tion rates separately using artificial cook-
ing effluent. This allows control over the
Where Vdep is the deposition velocity,
N is the mass deposition flux, and C is
the particle mass concentration. For this
investigation, the mass concentration
was calculated using the measured aero-
sol concentration at the duct centerline.
The mass deposition flux is calculated
using Equation 2.
At
m
N =
(2)
Where m is the particle mass deposited
on the surface, A is the surface area, and t
is the accumulated collection time. The
deposition velocity is of practical use in
comparing particle deposition in real-
world applications where the aerosol con-
centration remains constant. For example,
when a high emission kitchen appliance
is replaced with a low emission appliance,
and the total exhaust volume is reduced,
the aerosol concentration can remain con-
stant. Likewise, when designing a new
exhaust system, it is possible to adjust the
The following article was published in ASHRAE Journal, November 2002. ©
Copyright 2002 American Society of Heating, Refrigerating and Air-Condition-
ing Engineers, Inc. It is presented for educational purposes only. This article
may not be copied and/or distributed electronically or in paper form without
permission of ASHRAE.
New Rules
For Kitchen
Exhaust
An ASHRAE research project led to a new NFPA
exhaust velocity standard.
Exhaust
November 2002
ASHRAE Journal
2 7
duct size and corresponding volumetric flow rate while main-
taining constant aerosol concentration.
Some applications have a constant aerosol generation rate that
results in an increase in particle concentration when reducing the
exhaust velocity. For instance, an appliance may be found to
operate effectively with reduced exhaust volumetric flow rate
while maintaining capture and containment. If the effluent emis-
sions and exhaust duct size remains the same, the result will not
only be a decrease in exhaust velocity, but a corresponding in-
crease in particle concentration. Therefore, the deposition veloc-
ity is not the only parameter of interest; the rise in concentration
in the exhaust also affects the particle deposition rate. Multiply-
ing the deposition velocity by the concentration before and after
a change in exhaust flow rate provides the mass flux to the wall in
each case, which allows for quantitative comparison. For discus-
sion purposes, the situation with constant aerosol concentration
is referred to as Case I, and the situation with a constant aerosol
generation rate is referred to as Case II.
In Figure 1, the ordinate is the deposition velocity while the
abscissa shows the collection area of the duct. Measurements
were taken on all four sides of the horizontal exhaust duct,
thus the areas are designated top, bottom, and left and right
sides. The overall average deposition also is shown. Each chart
shows results from all four tested exhaust velocities. Isother-
mal results for two particle sizes, 4.3 and 1.6 µm are shown
along with non-isothermal results for the 1.6 µm particles at
120°F and 150°F (48.9°C and 65.6°C) exhaust temperatures.
The data are directly applicable to Case I.
For isothermal cases, it is clear deposition velocity decreases
as the exhaust velocity decreases. This is true for both the
horizontal surfaces (top and bottom) and vertical surfaces
About the Author
William D. Gerstler, Ph.D., is a mechanical engineer for General Electric’s
Global Research Center, Niskayuna, N.Y. The research was performed
while he was a graduate student at the University of Minnesota’s Mechanical
Engineering Department.
Figure 1: Deposition velocity of polydispersed particles on the internal surfaces of a horizontal square exhaust duct vs.
mean exhaust velocity. A) MMAD = 4.3µm, isothermal conditions B) MMAD = 1.6 µm, isothermal conditions C) MMAD =
1.6 µm, exhaust air temperature = 120°F (48.9°C) D) MMAD = 1.6 µm, exhaust air temperature = 150°F (65.6°C).
MMAD = 1.6 ± 0.2 µm
σg = 1.9 ± 0.1
0.100
0.090
0.080
0.070
0.060
0.050
0.040
0.030
0.020
0.010
0
Deposition Velocity (fpm)
Bottom
Left Side
Right Side
Top
Total
Collection Area
MMAD = 1.6 ± 0.2 µm
σg = 1.9 ± 0.1
Tair = 120°F
Deposition Velocity (fpm)
Bottom
Left Side
Right Side
Top
Total
500 fpm
1,000 fpm
1,500 fpm
2,000 fpm
Collection Area
0.100
0.090
0.080
0.070
0.060
0.050
0.040
0.030
0.020
0.010
0
V(fpm) ∆T(°F)
500 — 21.3
1,000 — 14.3
1,500 — 13.7
2,000 — 9.9
MMAD = 1.6 ± 0.2 µm
σg = 1.9 ± 0.1
Tair = 150°F
Deposition Velocity (fpm)
Bottom
Left Side
Right Side
Top
Total
500 fpm
1,000 fpm
1,500 fpm
2,000 fpm
Collection Area
0.100
0.090
0.080
0.070
0.060
0.050
0.040
0.030
0.020
0.010
0
V(fpm) ∆T(°F)
500 — 33.0
1,000 — 28.6
1,500 — 24.4
2,000 — 21.4
500 fpm
1,000 fpm
1,500 fpm
2,000 fpm
A
C
B
D
MMAD = 4.3 ± 0.3 µm
σg = 2.3 ± 0.1
3.5
3.0
2.5
2.0
1.5
1.0
0.5
0
Deposition Velocity (fpm)
Bottom
Left Side
Right Side
Top
Total
Collection Area
500 fpm
1,000 fpm
1,500 fpm
2,000 fpm
2 8
ASHRAE Journal www.ashraejournal.org
November 2002
(left and right sides). The deposition is higher at the bottom
surface and lower at the top surface due to the effects of gravi-
tational settling. The sides are unaffected by gravitational
settling. The other deposition mechanism at work is called
turbulent aerosol deposition. Higher turbulence results in
more particles “thrown” to the wall surface. Lowering the
exhaust velocity does not affect gravitational settling, but
does decrease turbulent deposition dramatically. The net re-
sult is a decrease in deposition. While not shown in the fig-
ure, similar results were found for the two smaller particle
sizes, 0.95 and 0.49 µm.
Applying the result to Case II is more complicated. For
vertical surfaces, the deposition velocity decreases much more
rapidly than the particle concentration increases, thus there
is still a significant decrease in deposition with decreasing
exhaust velocity for all particle sizes tested. For the bottom
surface, higher gravitational settling due to higher particle
concentrations either cancels out the decrease in deposition
velocity (largest particles), or begins to dominate (smaller
particles). The net result for all internal surfaces of a horizon-
tal duct is a reduction in deposition with decreasing exhaust
velocity for the 4.3 µm particles, a constant deposition for
the 0.95 and 0.49 µm particles, and a minimal value of depo-
sition at about 1,000 fpm (5.08 m/s) with a slight increase as
the velocity goes to 500 fpm (2.54 m/s) for the 1.6 µm par-
ticles. The magnitude of the mass deposition is much greater
for the larger particles. When a wide size range of particles is
present, the behavior of the largest ones will dominate the
overall deposition. This suggests that in most cases, reducing
the exhaust volume will either decrease aerosol deposition
or not change it appreciably.
When the exhaust air temperature is elevated and there is
an appreciable wall-exhaust air temperature difference, the
phenomena of thermophoresis becomes an important deposi-
tion mechanism. Thermophoresis causes particles to migrate
from hot to cold air temperatures due to uneven thermally
induced collisions with gas molecules. The momentum from
the hot side air molecules is greater than the momentum from
the cold side air molecules and the particle moves towards the
cold. The charts for the elevated exhaust air temperature (C
and D) show that eventually thermophoresis begins to domi-
nate particle deposition for Case I applications. However, even
at the highest temperature difference tested, the deposition
velocity does not increase for horizontal surfaces, but remains
rather constant. When applied to Case II applications, deposi-
tion begins to increase with decreasing exhaust velocity, at
the wall-exhaust air temperature differences tested. Therefore,
the combination of increased particle concentration and
thermophoretic effects increasing deposition overwhelms the
effect of turbulent deposition effects decreasing deposition,
with decreasing exhaust velocity.
It is important to comment on the tested wall-exhaust tem-
perature differences and how likely they are to be experi-
enced in the field. The temperature difference for all 10 cook-
ing processes tested in a previous investigation5 exceeded
2.1°F (1.1°C) for only the gas broiler and gas range. In this
case, the exhaust duct was not insulated. Therefore, it is likely
that many commercial cooking exhaust systems do not ex-
perience significant temperature differences even with non-
insulated ducts.
Unlike particle deposition in turbulent airflow, turbulent
vapor deposition is a well-understood and documented phe-
nomena. Therefore, the results will not be presented here. It is
sufficient to report the results confirmed the applicability of
classic mass transfer theory. The theory predicts the transfer
rate decreases with decreasing exhaust velocity and decreas-
ing temperature difference between the exhaust air and the
duct. In non-insulated ducts, the temperature difference will
increase, increasing deposition, while the decreasing exhaust
velocity decreases deposition. The net result will be an in-
crease in deposition because the dependence on temperature
difference is more pronounced. For insulated ducts, the vapor
deposition will be negligible.
Summary
The following general observations can be made:
Case I: Constant Exhaust Concentration and Temperature
The rate of grease accumulation decreases with reduced ex-
haust velocity regardless of the duct orientation and insula-
tion level.
Case II: Constant Effluent Generation Rate, Variable Con-
centration in Exhaust
a) Well insulated ducts, R-10 h ft2 °F/Btu (1.8 m2 °C/W)
and higher,
The rate of grease accumulation decreases with reduced ve-
locity regardless of duct orientation.
b) Uninsulated ducts,
Here the results depend on the specific conditions. For high
velocities, the rate of total grease deposition will decrease
with a reduction in velocity when the particle deposition domi-
nates, but will increase for all other conditions.
Discussion and Application of Results
Three scenarios are presented using the results generated in
this investigation. The idea is to guide the designer and user of
kitchen exhaust duct systems regarding the influence of ex-
haust velocity on the rate of grease accumulation in the straight
sections of an exhaust duct.
A. Consider a situation in which a current exhaust system
runs continuously at 1,500 fpm (7.6 m/s) regardless of the
amount of effluent generated. Assume that the effluent genera-
tion consists of periods of full load and periods where a mini-
mal amount is generated. What is the impact of reducing the
exhaust velocity during the periods of very light load?
The majority of the grease deposition will occur during full-
load operation. A negligible amount will occur during the
Exhaust
November 2002
ASHRAE Journal
2 9
Measurements are made in a
10 by 10-in. (254 by 254-mm)
square exhaust duct made of
welded black iron. Exhaust ve-
locities are controlled by a vari-
able speed fan and include 500,
1,000, 1,500, and 2,000 fpm
(2.54, 5.08, 7.62, and 10.16
m/s). Two duct heaters allow the
control of test exhaust tempera-
tures at ambient, 120°F
(48.9°C), and 150°F (65.6°C).
Particulates are introduced 15-
ft (4.57 m) upstream of the test
measurement section using an
aerosol generator. The sche-
matic of the test setup is shown
in Figure 2.
For particulate generation, oleic acid is tagged with
uranine, a florescent dye, and mixed with various amounts
of isopropyl alcohol and DI water. The solution is sprayed
through a spray jet atomizer, resulting in polydispersed
test aerosols with mass median aerodynamic diameters
(MMAD) of 0.49, 0.95, 1.6, and 4.3 mm, depending on the
amount of volatiles in the solution. Oleic acid is appropri-
ate because it is often found in real cooking effluent. For
example, it was found to be the most prevalent fatty acid
in beef patties,5 and olive oil is 85% oleic acid.7 Uranine
enhances the deposition measurement by at least three
orders of magnitude over direct weighing. The technique
is widely used and well documented in aerosol deposi-
tion studies.8 The range of particle sizes associated with
each MMAD is characterized by the geometric standard
deviation (σg). The spray jet atomizer produces σg values
from 1.8 to 2.3, the same values found in cooking emis-
sion characterization studies. 5,6
The deposition of the particles is measured using 0.004
in. (0.102 mm) stainless steel shim stock attached to the
inner duct walls. After testing, the shim stock is carefully
removed, wiped down with isopropyl alcohol pads, and
the pads placed in a 0.0011 N solution of NaOH and DI
H2O. The solution is sonicated, allowed to settle, and the
mass of uranine determined fluorometrically. It should be
noted the airflow velocity, temperature, and aerosol con-
centration is fully characterized for each test. These pro-
cedures are briefly explained in a paper4 and explained in
detail in the research project full report.2
Using well-documented techniques in the heat transfer
literature, the grease vapor mass transport rate is deter-
mined by measuring the evaporation rate of a volatile
fatty acid from the duct wall into the exhaust airflow. It is
easier to establish well-characterized boundary conditions,
in which the vapor is transported from the duct wall into
the airflow, than the usual case in kitchen exhaust ducts
where the vapor flows towards the wall surface. The mag-
nitude of the mass transport coefficient is not affected by
this change in transport direction. Octanoic acid was cho-
sen as the fatty acid because of its high vapor pressure and
presence in many vegetable oils and butter. It is applied to
substrates located on the bottom of the duct test section. A
calibrated electric heater maintains the oil at a constant
temperature. The change of weight of the substrate during
each test is used to determine mass transport. The proce-
dure includes an experimentally determined correction
for evaporation due to initial weighting, mounting time,
preheat and post cooling, and final weighing procedures.
For the actual cooking effluent test, a small commercial
cooking electric broiler is used to cook ground beef pat-
ties. The food product specifications and cooking proce-
dures are specified in ASTM F-1695-96.9 The same
procedures used to characterize the effluent concentra-
tion, airflow, and deposition for the particulate study are
used for the actual cooking effluent test. However, the
cooking effluent is not tagged with a fluorescent dye;
therefore, deposition is measured gravimetrically. Please
refer to the full report for complete documentation of the
test setup and procedures.
Setup and Procedure
Figure 2: Schematic diagram of the test duct.
Heaters
Access Panel
Transition Section
10 × 10 in. (254 × 254 mm)
12 × 12 in. (305 × 305 mm)
Inlet
Butterfly
Damper
15 ft (4.57 m)
2.5 ft
(0.76 m)
Removable
Section
Deposition
Measurement
Section
Access Holes for Velocity and
Concentration Measurements
1 ft
Radius
(0.305 m)
8 in. (203 mm) radius
3 ft
(0.91 m)
Charge Neutralizer
Drying Column
Aerosol Generator
Exhaust Duct
3 0
ASHRAE Journal www.ashraejournal.org
November 2002
periods of light load regardless of the exhaust velocity. Thus,
the value of the exhaust velocity during periods of light load
has a negligible effect on the total grease buildup and could
be varied to capture and contain the effluent without regard to
the rate of grease buildup in the duct. The operating cost will
be dramatically reduced if there are significant downtimes.
Savings not only come from less fan energy, but a reduced
load for the makeup air system.
B. Consider a situation where the effluent is generated dur-
ing three periods; full load, two-thirds full load and one-third
full load. Assume that the effluent is identical, only the quan-
tity changes (e.g. using three, two, or one broiler respectively
to cook beef patties). The exhaust velocity is currently set at a
constant value of 1,500 fpm (7.6 m/s). Consider the effect of
grease accumulation in the existing duct if the velocity is
reduced to 1,000 fpm (5.1 m/s) during the two-thirds full-load
operation and to 500 fpm (2.5 m/s) during the one-third full-
load operation. Assume that the reduced velocity is adequate
for capture and containment so the only concern is the grease
accumulation rate in the exhaust duct.
This is an example of a Case I situation where the exhaust
concentration and temperature differences remain constant,
but the mean velocity changes. The rate of grease deposition
will decrease compared with the case of constant velocity for
all conditions. The rate of particle deposition decreases and
the rate of vapor deposition decreases for all duct configura-
tions, horizontal and vertical, insulated or not. Again, operat-
ing cost savings could be significant.
C. Consider a situation in which the effluent generation is
constant and the current operation is to maintain the exhaust
velocity at 1,500 fpm (7.6 m/s). How will the grease deposition
rate change if the velocity through the existing duct system is
reduced to 1,000 fpm (5.1 m/s)? Assume that capture and con-
tainment can be achieved with the reduced velocity. There-
fore, the grease deposition rate in the duct is the only concern.
Here the effluent generation rate is constant as the velocity
is varied so this corresponds to an example of Case II. The
concentration of particles and grease vapor increase as the
exhaust velocity decreases. The results depend on the amount
of duct insulation.
i. Well insulated duct, R-10 h ft2 °F/Btu (1.76 m2 °C/W) or
higher.
The vapor deposition rate is negligible, and the particle
deposition rate decreases with the reduced velocity so the rate
of total grease deposition decreases with reduced velocity for
all duct orientations.
ii. Uninsulated duct,
The particle deposition rate decreases but the rate of vapor
deposition increases. The net effect depends on the ratio of
particle to vapor deposition. In most cases, the particle deposi-
tion rate is expected to dominate so the total deposition rate
will decrease or increase slightly as the velocity is reduced. If
the velocity is further reduced to 500 fpm (2.5 m/s), the par-
ticle deposition rate may increase compared to the 1,000 fpm
(5.1 m/s) velocity because thermophoresis begins to domi-
nate. Therefore, the total rate of grease accumulation is ex-
pected to rise. The reader is referred to the model and example
calculation presented in the full report2 to quantify the ex-
pected deposition.
Scenario C has the greatest potential for problems arising
from improper application. For instance, a restaurant in Min-
neapolis may operate an exhaust system that is determined to
capture and contain effluent sufficiently at 50% of the current
flowrate. However, the exhaust velocity is 1,500 fpm (7.62 m/
s) and until recently, a reduction was not allowed. With the
new standard it is possible to reduce the velocity to 750 fpm
(3.81 m/s). However, at this restaurant, the exhaust exits the
building immediately into a non-insulated exhaust duct run-
ning outside the building. Due to the cold climate, the tem-
perature difference between the exhaust air and wall would be
significant, and would increase with a decrease in exhaust
velocity. The result would be an increase in both vapor and
particle deposition. It is likely that the restaurant already has
grease buildup problems at 1,500 fpm (7.62 m/s), especially in
midwinter. Reducing the exhaust velocity would compound
this. The best solution would be to insulate the duct.
Other Considerations
The results presented are applicable to straight rectangular
or round ductwork. Only when a high aspect ratio horizontal
duct is used would we expect significantly different results
(due to an increased surface area for gravitational settling).
Of more significance is the effect of bends, elbows, or other
non-straight ductwork, which usually are present in exhaust
systems. The vapor deposition will remain unchanged flow-
ing through these regions. It is expected that the particle
deposition will decrease significantly with decreased exhaust
velocity. The explanation is particle deposition in a bend is
dominated by inertial impaction. Inertial impaction is a func-
tion of velocity and decreases with decreasing velocity. Dur-
ing the actual cooking tests, a substrate was placed on the
inner surface of the 90-degree bend, downstream of the test
section. The results show less deposition at lower velocities.
Therefore, while testing exhaust velocity effects in elbows
and bends was beyond the scope of the ASHRAE research
project, there is strong theoretical evidence, and some ex-
perimental evidence, that a reduction in velocity decreases
grease deposition.
Finally, all examples assume that effluent capture and con-
tainment is satisfied and the minimum velocity for the grease
removal device is met when the exhaust volume is reduced. In
practice this a critical element and airflow reduction should
only be considered if the exhaust hood properly captures and
contains at the new flow rate. If the velocity required for the
grease removal device cannot be met with the lowered exhaust
volume, one can reduce the effective area of the grease re-
Exhaust
November 2002
ASHRAE Journal
3 1
moval device, proportionally increasing the velocity. For in-
stance, with baffle filters, blanks are often available, and can
be placed in an area of the hood with minimal direct contact
with effluent.
Conclusions
An experimental investigation of exhaust velocity effects
on grease deposition in kitchen exhaust ducts has influenced
changes to the NFPA 96 minimum exhaust requirement. The
requirement has been reduced from 1,500 fpm (7.6 m/s) to 500
fpm (2.5 m/s). The new standard maintains or improves the
safety aspect of minimizing grease build-up, while allowing
engineers more flexibility in both retrofit and new kitchen
design, including variable flow kitchen exhaust. For many
applications, a reduction in exhaust velocity will be benefi-
cial. In some cases, lowering the exhaust velocity can increase
grease deposition and the design professional should be care-
ful to identify these situations. Lowering velocity reduces
grease deposition in virtually all cases when ductwork with
insulation of R-10 or greater is used.
References
1. NFPA. 1980. Standard 96-94, Standard for ventilation control
and fire protection of commercial cooking operations. Quincy, Mass.:
National Fire Protection Association.
2. Kuehn, T.H., et al. 2001. “Effects of air velocity on grease deposi-
tion in exhaust ductwork.” ASHRAE 1033-RP Final Report. Minneapo-
lis: University of Minnesota.
3. Gerstler, W.D. 2000. “Turbulent aerosol deposition in large and
small square flow passages.” Ph.D. Thesis. Minneapolis: University of
Minnesota.
4. Gerstler, W.D., et al. 2002. “The effects of exhaust air velocity on
grease deposition in kitchen exhaust ductwork.” ASHRAE Transactions
108(1):470–482.
5. Gerstler, W.D., et al. 1998. “Identification and characterization of
effluents from various cooking appliances and processes as related to
optimum design of kitchen ventilation systems.” ASHRAE 745-RP Fi-
nal Report. Minneapolis: University of Minnesota.
6. Welch, W.A. and J.M. Norbeck. 1997. “Further development of
emission test methods and development of emission factors for various
commercial cooking operations.” Final Report for South Coast Air
Quality Management District (SCAQMD) Contract #96027. River-
side, Calif.: University of California, Riverside College of Engineer-
ing-Center for Environmental Research and Technology (CE-CERT).
7. Weast, R., M.J. Astle, and W.H. Beyers, editors. 1985. CRC Hand-
book of chemistry and physics 65th Edition. Boca Raton, Fla.: CRC
Press Inc.
8. Papavergos, P.G. and A.B. Hedley. 1984. “Particle deposition
behavior from turbulent flows.” Chemical Engineering Research and
Design 62:275–295.
9. ASTM. 1996. F 1695-96: Standard Test Method for Performance
of Underfired Broilers. West Conshohocken, Pa.: The American Soci-
ety for Testing and Materials.
Advertisement in the print edition formerly in this space.
44
ASHRAE Journal www.ashraejournal.org
November 2002
A
ir often moves through buildings in ways
no one intended or expected. No one
plans for air to come down the chimney, spill-
ing the products of combustion into occu-
pied space. No one plans for ventilating air to
gather moisture and particles by flowing
through a crawlspace before entering the
building. No arrows on drawings indicate that
air should flow from the boiler room through
utility chases until it reaches the top floor
where it enters occupied space through gaps
around pipes and conduits. And yet airflows
like these occur in nearly every building.
Buildings are composed of chambers con-
Figure 1: Buildings are a distributed resistance/pressure-filled system driven by fans,
buoyancy of heated air and wind.10
nected by air leaks. Rooms are chambers. Hall-
ways are chambers. Stud walls are chambers.
Plenums, soffits, chases and shafts all provide
passages for airflows. The room you occupy is
one element in a complex, distributed resis-
tance/pressure difference network. Air moves
from one chamber to another because of air
pressure differences. The amount of air that
moves depends on the pressure difference and
the size of the holes. Many connecting holes
are hidden. The holes in studs, the gap between
the gypsum board and the sill plate, electric
outlets, and open tops of hollow core concrete
masonry units are not obvious airflow paths.
By Terry Brennan, James B. Cummings, Member ASHRAE,
and Joseph Lstiburek, Ph.D., P.Eng., Member ASHRAE
Problem
Areas
Riser
Riser connects to a return ple-
num to an AHU on the roof.
It opens to many leakage sites
and is filled with plumbing.
AHU Soffit
The fiberglass insulation in
the lower portion of the photo
is stained with particles from
the air. Negative pressure in
the kitchen below draws air
from the attic, through the
fiberglass, into the soffit, into
the cavity and out around
electrical outlets. The par-
ticles reveal the direction of
the airflow.
Dust on Door
Dust deposit on door jamb
indicates that when the door
is closed air passes from the
room at the right of the photo
around the door and into the
room at left. Dust is depos-
ited by inertial forces after the
air makes the corner between
the stop and the jamb.
The following article was published in ASHRAE Journal, November 2002. © Copyright 2002 American
Society of Heating, Refrigerating and Air-Conditioning Engineers, Inc. It is presented for educational pur-
poses only. This article may not be copied and/or distributed electronically or in paper form without permis-
sion of ASHRAE.
Unplanned Airflows
& Moisture Problems
November 2002
ASHRAE Journal
45
Moisture
Doors and windows are not only obvious
paths—they are bimodal. Their resistances
may be rather large or small depending on
whether they are open or closed. The leakage
area of an open door is a few thousand square
inches that can change to less than a hundred
square inches when closed. The airflow pat-
terns in a building may change completely
depending on whether a door is open or closed.
Buildings connected to each other by tunnels
or passageways become linked networks. The
network extends through openings in foun-
dations into the underlying soil, sometimes
resulting in air entering the building from be-
low grade.
Most airflows are powered by fans, by dif-
ferences in air density or by the wind. The
motion of elevator cars in their shafts may
draw air in behind them and push it out ahead
of them. A change in the water level in an
underground cavern presses or pulls large
amounts of air through the soil, cavern sys-
tem and shattered bedrock. The combination
of heavy rainfall and a low-pressure system
moving often causes a spike of soil air to pass
through buildings. Figure 1 illustrates the dis-
tributed resistance network model of airflow
in buildings.
Airflow quantities and directions depend
on the operational state of air-handling equip-
ment, the position of dampers, the location of
supply diffusers and return/exhaust grilles, the
position of doors and windows, wind direc-
tion and speed and the temperature difference
between the indoor and outdoor air.
Often unplanned airflows have no adverse
impact on occupants or the building. Some-
times, they can have a positive impact. For
example, air leaks between the return plenum
and the outdoors may provide ventilating air
to rooms that would otherwise have no venti-
lation. One of the authors once saw an 80,000
ft2 (7400 m2) school that did not have elevated
radon in every room because the boiler room
depressurized the perimeter utility trenches,
accidentally preventing soil air from enter-
ing the classrooms in the same way that ra-
don control systems do intentionally.
However, unplanned airflows induced in the
building envelope cavities are at the heart of
many problems with air quality, thermal com-
fort, excessive energy use and moisture. These
are the airflows that are important to us. They
may be important because a large volume of
air is involved or they may be important be-
cause a small flow results in a bad conse-
quence.
For example, if outdoor air is accidentally
drawn into a return plenum when it is hot
and humid outdoors, an accidental latent
and sensible load is introduced. Then, if that
return plenum draws hot, humid outdoor air
through wall cavities whose gypsum board
skins are chilled by air conditioning, it’s
likely that condensation will wet the back-
side of the gypsum board. If the paper stays
wet long enough, mold will grow. Fungal
spores and their gaseous metabolites will be
About the Authors
Terry Brennan is president of Camroden Associates, Westmoreland, N.Y.
James B. Cummings is a program director at the Florida Solar Energy Center in Cocoa, Fla. He is chair of
ASHRAE Journal/Insights Committee.
Joseph Lstiburek, Ph.D., P.Eng., is a principal with Building Science Corporation, Westford, Mass.
Doors and windows are not only obvious paths—they are
bimodal. Their resistances may be rather large or small
depending on whether they are open or closed. The leak-
age area of an open door is a few thousand square inches
that can change to less than a hundred square inches when
closed. The airflow patterns in a building may change com-
pletely depending on whether a door is open or closed.
‘
’
Pipe Penetration
Gaps around pipes, ducts and
conduits are common.
Isolated Elevator
The atrium and elevators are
separated from the corridors
and rooms in this building.
To reduce the impact stack
effect has on tall multistory
buildings
during
cold
weather, the building must
be compartmentalized. Each
floor of rooms must be iso-
lated from the shafts in the
building—stairwells, atria,
elevator shafts and utility
chases.
And More
Problem Areas...
Multistack Buildings
Stack effect in this three-story
building, in combination with
poor heat control, causes first-
floor occupants to keep their
windows closed and heat on
full. Occupants on the top
floor have the heat off and the
windows open. The ventilat-
ing air is humidified as it
passes from floor to floor.
46
ASHRAE Journal
November 2002
released into the airstream that deposited the moisture, which
is headed towards the air handler, combining contaminant
source and transport mechanism into one convenient pack-
age. This article focuses on moisture-related problems that
result from unplanned airflows.
How Large are These Airflows?
A small number of studies have been able to distinguish
between unplanned and planned airflows. In the 1980s re-
searchers at the National Institute of Standards and Technol-
ogy,1 studied a three-story office building. The building had
two VAV air handlers to condition and ventilate. As part of the
study, the ventilating air passing through the outdoor air in-
takes on the air handlers was measured using pitot tube and
hot wire anemometers, while at the same time the total ventila-
tion rate was measured using tracer decay techniques.
The system had three modes of operation providing three
different amounts of outdoor air: outdoor air dampers at a
fraction of minimum, outdoor air dampers at minimum and
outdoor air dampers fully open. When the dampers were set
at the sub-minimum position, 58% (6,100 cfm [2878 L/s]), of
the ventilating air was due to infiltration through the enve-
lope. At minimum outdoor air damper position, 31% (3,600
cfm [1698 L/s]) was due to infiltration, and at maximum 49%
(18,000 cfm [8500 L/s]) was through infiltration rather than
by intended ventilation.
At about the same time, researchers at Lawrence Berkeley
Laboratory2,3 used a constant injection tracer method to esti-
mate the total ventilation rates and to measure the ventilation
through the air-handling equipment. They reported that un-
planned airflows make up from 0% to 30% of the ventilating
air in the buildings they studied.
Later, a systematic study of unplanned airflows in non-resi-
dential buildings was conducted by the Florida Solar Energy
Center.4 This study measured unplanned airflows in 70 non-
residential buildings. Many aspects of unplanned airflows were
investigated in this study. Among the results:
• Ductwork was around 70 times leakier than the SMACNA
standard (1.2 cfm at 25 Pa per 100 ft2 of duct area);
• Repairing unplanned airflows in 20 of the buildings re-
sulted in 15% energy savings;
• T-bar suspended ceilings are 10 times leakier than gypsum
board ceilings; and
• With the air handlers operating, eight of the buildings
have total ventilation rates between two and 10 air changes
per hour.
It’s clear from these studies that accidental airflows are often a
significant fraction of the total ventilation rate. Inflated ventila-
tion rates cause problems with comfort, energy use and mois-
ture. During heating conditions, inflated ventilation may reduce
indoor humidity levels below the comfort zone. In cooling or
dehumidification conditions, unplanned ventilation may add
excess moisture to the point of discomfort.
Moisture Dynamics and Unplanned Airflows
Condensation problems often are caused by accidental hu-
midification. Accidental humidification occurs when warm,
humid air flows across surfaces that are below the dew-point
temperature of the transported air. Water vapor in the air near
the chilled surface is cooled enough for condensation to oc-
cur, creating a partial pressure difference and often a convec-
tive loop. The chilled surface is accidentally dehumidifying
the air. Condensation is a problem if it wets moisture-sensitive
materials — those that grow mold, expand or deteriorate.
During the cooling season, the outdoors is the source of warm
humid air, while air-conditioning equipment and earth contact
chills the surfaces. When the temperatures of all the materials
inside buildings are lowered below the outdoor air dew point, it
is not surprising that accidental airflows result in condensation.
The colder the building, the more likely accidental airflows will
result in condensation. Earth chilled surfaces are more of a prob-
lem in cold climates with warm, humid summers.
If the source of the moisture is outdoor air, then accidental
depressurization (suction) is the driving force causing the prob-
lems. If the entire building is depressurized, outdoor air will be
drawn in through air leaks in the exterior envelope. The most
likely condensing surface is the backside of an interior vapor
retarder (e.g., vinyl wallpaper) or gypsum board. Less com-
monly, the inside of interior walls may generate condensation
if the building is on a crawl space that is humidified by poorly
managed rainwater, groundwater or outdoor air.
An entire building may become depressurized by several
mechanisms:
• The mechanical design is inappropriate for the climate
(e.g., exhaust-generated ventilation in a hot, humid climate).
• The mechanical system achieves positive pressurization
when filters are clean, but the building becomes negative when
clogged filters on outdoor air or makeup air intakes reduce
airflow into the building.
• During the day, the outdoor air dampers are open to pro-
vide ventilation. The dampers close at night, but toilet and
mechanical room exhaust continues to run, depressurizing the
building. Because the air conditioning is turned off at night,
Hotel Room
(Interior Air
Pressure Field)
Bathroom
Fan Coil
Unit
Exterior Air
Pressure
Field
(Ambient or
Neutral
Pressure)
Dropped Ceiling Return Plenum
Partition Wall
(Demising Wall)
Exterior Wall
Corridor
Figure 2: An interior wall cavity depressurized by the return
plenum results in fungal growth.11
Moisture
November 2002
ASHRAE Journal
47
the building pulls in humid air without any dehumidification
all night long.
• The same dynamic occurs if the outdoor air dampers have
been disabled while the exhaust fans still run. This can happen
when outdoor air dampers are disabled in an effort to solve
other problems — excessive energy use or thermal comfort
problems.
• An otherwise well-designed
positive pressure system may be
turned into an exhaust-domi-
nated system when supply air
leaks outside the building’s
main air pressure boundary,
while at the same time there are
few return leaks. In effect, the
air handler is turned into an ex-
haust system.
• Sometimes, a building is
depressurized when connected
by another building by corri-
dors or tunnels. For example, an
older office building designed
when cooling was provided by
ventilation may have exhaust-
only ventilation. If it is con-
nected to a more modern
building that is air conditioned
with fan-powered outdoor air,
the modern building may be
completely depressurized by the
older one. Low-rise hotels de-
pressurized by exhaust fans in
swimming pool enclosures are
one such example. High-rise
hotels depressurized by unbal-
anced kitchen exhaust hoods
are another example.
Individual rooms may be-
come depressurized if supply
flow is out less than return or
exhaust flow. Central returns de-
pressurize portions of buildings
when doors are closed. If a room
is subdivided and the supply and return in the room also are
not subdivided, one room may go positive while the other
goes negative.
Last, wall and ceiling cavities may be depressurized by the
return side of the air-handling system. This is most common in
systems with return air plenums. In some cases this occurs
because the exterior wall cavities are part of a space intention-
ally used as a return plenum (e.g., mechanical room used as
return plenum). In other cases there is leakage from other build-
ing cavities into the plenum. There are often many holes in the
walls and overhead floors bounding the perimeter and top of a
return plenum. Gaps around pipes, ducts and conduit are com-
mon. Joints between corrugated roof deck and the tops of walls
offer large leaks. Even filled with mineral wool or fiberglass
there is still leakage. All it takes for a problem is for a signifi-
cant leakage path to the exterior. Figures 2 and 3 illustrate
return plenums depressurizing walls in two problem buildings
in hot, humid climates.
During heating conditions,
indoor moisture sources such
as people, pools, spas or hu-
midifiers provide warm, hu-
mid air. The cool surfaces are
found in the building enve-
lope, chilled by cold outdoor
air. There are three major dif-
ferences between cooling sea-
son and heating season
dynamics. First, the moisture
source and chilled surfaces
switch places and so the di-
rection of airflow changes.
Second, during cooling con-
ditions the driving force for
unplanned airflows is most fre-
quently air-handling equip-
ment, while during heating
conditions, it is just as likely
to be stack effect. Third, when
the air is cold and dry outside,
ventilating air dehumidifies
buildings, so any problems are
likely to be caused by excess
internal moisture. Museums,
some industrial processes,
poolrooms, spas, locker rooms
are typical of the uses more
likely to experience conden-
sation problems when air ac-
cidentally passes through the
envelope during cold weather.
Sometimes densely occupied
buildings like dormitories or
multi-family high-rises have these problems. Figure 4 illustrates
a condensation problem in a museum located in a cold climate.
Figure 5 illustrates a stack related humidity problem in a multi-
family building in a cold climate.
Preventing Unplanned Airflow Moisture Problems
There are three main rules for preventing moisture problems
caused by unplanned airflows:
• Keep warm, humid air away from chilled surfaces by mak-
ing certain all airflows are planned;
Moist air flows between
openings in masonry wall
and into air spaces be-
neath plaster.
Air pulled into dropped
ceiling due to negative
pressure from roof top ex-
haust and AHUs within
dropped ceiling.
Plaster
Wood furring strips
create air space.
Concrete Masonry
Wall
Baseboard
Precast Concrete
Floor Plank
Vented Crawl Space
Exposed Soil
Air from crawl space flows
between open joints in precast
concrete planks.
Soil moisture evaporates into
the crawl space.
Figure 3: Moist air from a crawlspace is drawn into wall
cavities by exhaust fans.12
Concrete Foundation Wall
Concrete
Footing
48
ASHRAE Journal www.ashraejournal.org
November 2002
• Build wall and ceiling assemblies that are resistant to mois-
ture problems;
• Build mechanical systems that can remove the real dehu-
midification loads of the building.5
The FSEC study on unplanned airflows4 has several recom-
mendations for preventing them, including:
• Seal all ducts, plenums, connections to air handlers and
the building envelope itself
• Place air and thermal barriers in the same plane
• Do not place walls or other barriers between supply and
return diffusers and grilles
• Pressurize all rooms and cavities during hot, humid weather.
During cold weather (below 32°F [0°C]), it is better to slightly
depressurize if neutral pressure cannot be maintained);
• Include pressure mapping as part of test, adjust and bal-
ance (TAB) work;
• Establish operation and maintenance procedures that main-
tain the previous characteristics (including during renovations).
Proven methods and materials are available for sealing ducts,
plenums and envelopes. To ensure this occurs reliably, con-
struction documents should include tightness specifications
and methods of demonstrating tightness. SMACNA6 has a stan-
dard for duct tightness and a method for measuring duct leak-
age. ASTM7 has standard practices for measuring envelope
leakage. ASHRAE8 and EEBA9 have an envelope tightness
standard for residential envelope tightness.
In general, avoid plenum returns or at least operate return
plenums positive relative to outdoors, while negative relative
to room air. For example, during hot, humid weather, a build-
ing is best operated at 2 Pa with respect to outdoors while the
ceiling return plenum can operate at 1 Pa with respect to out-
doors. If it is not possible to avoid such return plenums, at least
make sure they are easy to seal up tightly with respect to air.
Sealing efforts conducted to avoid one problem may be inef-
fective for other purposes. Fire lagging may be adequate for
fire protection, but it can become permeable to air and mois-
ture flow and vulnerable to rodent attack. When return ple-
nums cannot be avoided, plan sealing efforts so that fire control,
airflow control, moisture migration and pest resistance are all
considered.
Placing air barriers and thermal barriers together either as
dual-purpose materials or as parallel layers prevents an “end
run” around the thermal barrier. For example, fiberglass insu-
lation laid on a suspended ceiling makes a thermal barrier, but
not an air barrier. Air can easily pass from the interior into
space above or from the space above into the conditioned space.
In cooling conditions, outdoor air may be accidentally drawn
into the building. In heating conditions, indoor air may enter
cold attic space causing condensation and in some climates,
ice dams.
Design the air-distribution system so rooms are always un-
der a slight positive pressure in hot, humid weather. However,
if the local climate has more than 8,000 heating degree days,
the rooms should be slightly depressurized.
During TAB, measure and report air pressure differences be-
tween rooms and corridors, walls, ceiling cavities, trenches,
crawl spaces, and chases. A single pressure map is insufficient.
Pressure maps must be made for each of the probable modes of
operation including combinations of mechanical system op-
erating cycles. For example, minimum and maximum outdoor
air damper position, exhaust fans on and off and thermostats
satisfied, calling for cooling and calling for heating. A test
procedure and the direction of airflow and pressure difference
must be specified. Subtracting supply flows from return flows
is not sufficient to determine pressure relationships, largely
because system flows through duct and plenum leaks must be
accounted for. Because of the difficulty involved, they are
seldom measured.
Finally, the authors believe that sooner or later, some por-
Figure 4: A condensation problem in a museum located in a
cold climate. Although many gallons of water condensed each
day, no fungal problems occurred. The only materials that
got wet were concrete masonry units, concrete floor, steel
studs and unfaced fiberglass insulation. None of these mate-
rials provide significant nutrients.
Return Plenum
0.8 Pa
3 Pa
Gap Between Insulation and Block Wall
Concrete Block Wall
Insulated Wall
2×4 Steel Stud With F.G. Batt Interior
Gypsum Board
Steel Electric Wire Chase
Water condenses on the concrete block wall and
the steel in the lower section of framing pressed
tightly against the block wall. There is enough
condensation for gallons of water per day to run
out onto the floor.
Outside
20°F
Museum
72°F, 41% RH
(°F – 32) ÷ 1.8 = °C; Pa ÷ 248.8 = in. of water (60°F)
Moisture
November 2002
ASHRAE Journal
49
tion of the inside of the walls in any building can become wet.
Architectural designers are encouraged to make the building
envelope tolerant of wetting and resistant to moisture prob-
lems. Specifically:
• Design walls and ceilings to dry easily to the inside, the
outside or both.
• Replace moisture sensitive materials with moisture insen-
sitive materials in locations that are more likely to get wet.
For example, in areas that are certain to get wet occasionally
such as bathrooms, basements or pool areas use materials that
are moisture insensitive. Paper covered gypsum board is very
sensitive to moisture. The new gypsum boards covered with
fiberglass fabric provide far less nutrient for fungal growth.
Foam insulating sheets are fairly resistant to moisture prob-
lems. Fiber-cement boards are resistant to mold growth.
Assemblies with poor drying potential such as sections with
low permeability materials on the inside and outside and or
those with cladding materials that store a lot of rainwater com-
bined with low perm, low R-value inner finish materials re-
main wet longer than those designed to dry. The oldest and
still most important rule is to avoid more than one vapor re-
tarder in an assembly. If water gets between them, there is no
place for it to go. The interaction of vapor retarders, air pres-
sure differences and vapor pressure differences must all be
considered if the wall is to dry quickly and easily after wetting
events. The drying characteristics of different assemblies can
be modeled or measured.
New materials and methods have turned what used to be
unimportant moisture dynamics into important moisture dy-
namics. By managing airflow direction, planning envelopes
that manage water vapor migration (being especially careful
using low R-value/low permeability materials and water ad-
sorptive claddings) and using sections that dry easily, these
problems can be avoided.
References
1. Persily, A.K., and L.K. Norford. 1987. “Simultaneous measure-
ments of infiltration and intake in an office building.” ASHRAE Trans-
actions 93(2):42–56.
2. Fisk, W.J., R.J. Prill, and O. Seppanen. 1988. “Commercial build-
ing ventilation measurements using multiple tracer gases.” Ninth AIVC
Conference.
3. Fisk, W.J., R.J. Prill, and O. Seppanen. 1988. “A multi-tracer
technique for studying rates of ventilation, air distribution patterns and
air exchange efficiencies.” Proceedings, International Symposium on
Building Systems: Room Air and Air Contaminant Distribution.
4. Cummings, J.B., et al. 1996. Uncontrolled Airflow in Non-Resi-
dential Buildings, FSEC-CR-878-96, Florida Solar Energy Center.
5. Harriman, L., et al. 2001. Humidity Control Design Guide for
Commercial and Institutional Buildings. Atlanta: ASHRAE.
6. SMACNA. 1985. HVAC Air Duct Leakage Test Manual.
7. ASTM. 1999. E779-99 Standard Test Method for Determining
Air Leakage Rate by Fan Pressurization.
8. ANSI/ASHRAE Standard 119-1988 (RA 1994), Air Leakage
Performance for Detached Single-Family Residential Buildings.
9. EEBA. 2001. Builder’s Guide, Energy Efficient Building Asso-
ciation.
10. Lstiburek, J. 2000. “Toward an understanding and prediction of
airflow in buildings.” Ph.D. thesis, University of Toronto.
11. Lstiburek, J. 1998. “The pressure response of buildings.” Pro-
ceedings at Thermal Performance of Building Envelopes VII.
12. Lstiburek, J., K. Pressnail, and J. Timusk. 2002. “Air pressure
and building envelopes.” Journal of Thermal Envelope and Building
Science (1).
13. Brennan, T., et al. 1997. “Unintended consequences of planned
and unplanned airflows in residential buildings.” ASHRAE Healthy Build-
ings/IAQ 97.
Figure 5: A five story multi-family building with mold growth
on the window returns on the fourth and fifth floors, but not
on the lower three floors. Powered by the stack effect, air
moves upward through the building, becoming humidified
by the occupants on each succeeding floor. The upper floors
receive no direct outdoor air during the winter.13
10 Pa
Neutral Pressure Plane
0°F to 10°F Outdoors
10 Pa
71°F Indoors
37% Unoccupied
41% Occupied
66°F Indoors
33% RH
67°F Indoors
29% RH
68°F Indoors
27% RH
67°F Indoors
24% RH
(°F – 32) ÷ 1.8 = °C; Pa ÷ 248.8 = in. of water (60°F)
Legal Issues
66
ASHRAE Journal
November 2002
client has recently expanded into a nearby state, or a project has presented itself in another state. If you are a
professional engineer and you do not hold a current professional registration in the state in which the project is
located, what do you have to do to obtain licensure? Is it even required? This article addresses these questions and
the requirements for multi-state professional licensure by comity or endorsement.
By Duane A. Wolf, P.E., Associate Member ASHRAE
Licensing in Multiple Jurisdictions
gineering surveys, the coordination of services furnished by
structural, civil, mechanical and electrical engineers and other
consultants as they relate to engineering work and the inspec-
tion of construction for the purpose of compliance with draw-
ings and specifications, any of which embraces such service
or work either public or private, in connection with any utili-
ties, structures, buildings, machines, equipment, processes,
work systems, or projects and including such architectural work
as is incidental to the practice of engineering.”
In some states the definition of engineering services is not
First, is licensure required? If your anticipated activities will
fall within the definition of “practice as a professional engi-
neer,” the answer is “Yes.” A frequently used definition for the
practice of professional engineering is “providing any service
or creative work, the adequate performance of which requires
engineering education, training, and experience in the appli-
cation of special knowledge of the mathematical, physical,
and engineering sciences to such services or creative work as
consultation, investigation, evaluation, planning and design
of engineering works and systems, engineering teaching of
advanced engineering subjects or courses related thereto, en-
A
Duane Wolf is a Professional Engineer in Ames, Iowa. He is a member of
ASHRAE’s Task Group on General Legal Education.
The information contained in this article represents the opinion of
the author. It is not intended to, and does not, constitute legal advice,
nor does it represent the opinion of ASHRAE or any of its bodies.
Advertisement in the print edition formerly in this space.
The following article was published in ASHRAE Journal, November 2002. © Copyright 2002 American Society of Heating, Refrigerating and Air-
Conditioning Engineers, Inc. It is presented for educational purposes only. This article may not be copied and/or distributed electronically or in paper
form without permission of ASHRAE.
Legal Issues
November 2002
ASHRAE Journal
67
as all inclusive. For example, many states do not require engi-
neering teachers to be licensed. Also, many courts do not re-
quire expert witnesses to be licensed in the state in which the
court is located. If you are asked to testify as an expert witness
and licensure is not required, discuss with your client and your
client’s attorney whether licensure is desirable.
If licensure is necessary, obtain the appropriate forms and pa-
perwork from the state engineering board. State requirements for
licensing by comity or endorsement are typically quite consis-
tent. Most require basic personal information, information about
educational background (including degrees and transcripts), work
history and initial licensure, plus as many as five professional
reference letters, and payment of a fee. If your state’s require-
ments for licensure at the time you were licensed were not at least
equivalent to the current requirements in the state where licen-
sure is desired, you may have to submit additional documenta-
tion regarding your work history and/or take examinations.
Some states permit engineers to obtain licensure on a tempo-
rary basis, typically for a fixed period of time or for the duration
of a single project. Often, temporary licensure is quicker and
easier to obtain. Temporary licensure also saves fees.
If you plan to seek licensure in multiple states and you want
to avoid the need to assemble educational information, tran-
scripts, original licensure information, and letters of reference
each time you apply, consider registering with the National
Council of Examiners for Engineering and Surveying
(“NCEES”), which will set up and maintain a file containing
these items and forward them to the appropriate licensing au-
thorities when requested to do so. NCEES imposes set-up, re-
newal and transmittal fees. Registration with NCEES does not
guarantee favorable action on applications.
In addition to licensing requirements for the engineer, many
states also require the engineer’s firm or corporation to obtain
a “certificate of authority,” which authorizes the firm to render
professional engineering services in the state. A certificate of
authority typically requires disclosure of the name of the firm
or corporation, and a designation by the firm’s chief executive
of an engineer who is licensed to practice in the state who will
represent the firm. Some states may also require the firm to
register with the Secretary of State. Contact the engineering
board in the subject state for appropriate application forms
and specific requirements.
In summary, if an opportunity for work in a new state pre-
sents itself, be aware that you may have to address some pro-
fessional licensing issues. Most state engineering boards have
operational web sites where you can obtain governing regula-
tions and necessary forms. You can typically obtain additional
information from, or address specific questions to, the contact
persons identified on the Web site.
The information contained in this article represents the opinion of
the author. It is not intended to, and does not, constitute legal advice,
nor does it represent the opinion of ASHRAE or any of its bodies.
Advertisement in the print edition formerly in this space.
18
ASHRAE Journal www.ashraejournal.org
December 2002
Defensive Filtration
About the Author
A
By James D. Miller, P.E., Member ASHRAE
James D. Miller, P.E., is a senior mechanical
engineer with Syska Hennessy Group in Wash-
ington, D.C.
building’s air filtration system can serve as a significant defense com-
ponent during an airborne chemical and/or biological attack from
an external release. To assist building owners and designers in risk analy-
sis and management decisions, this article provides a general introduc-
tion to biological and chemical agents considered most likely to be
used in a terrorist attack. HVAC system safeguards are discussed, fol-
lowed by a description of air filters suitable for use in the chemical and
biological arena. An internal release directly to the indoor environ-
ment poses additional challenges and solutions that are beyond the
scope of this article.
Biological Agents
The Centers for Disease Control
(CDC) has categorized biological agents
in terms of dissemination and mortality.1
The U.S. government considers the more
stable, reliable, effective, and deliverable
of these agents as potential weapons.
The most frequently cited candidates
for use as biological weapons are
anthrax, botulism, plague, smallpox, tu-
laremia, and a variety of hemorrhagic fe-
ver viruses2 (see Bacteria and Viruses
sidebar).
Bacteria range in size from 0.3 to 35
microns in diameter. Viruses are 0.01 to
0.3 microns. For an idea of how small
bacteria and viruses really are, the pe-
riod at the end of this sentence is ap-
proximately 300 microns in diameter.
If bacterial and viral agents are aero-
solized, the aerosol particle size must be
just right to float as a fog through the air.
Aerosol particles between 0.5 and 5 mi-
crons in diameter typically are retained
within the lung. Smaller particles can be
inhaled, but most are exhaled. Particles
larger than 5 to 15 microns lodge in the
nasal passages or trachea and do not
reach the lung. Aerosol particles that are
larger than 15 to 20 microns tend to settle
to the ground.
Another form of biological weapon
is a toxin, which is any toxic substance
that can be produced by an animal, plant
or microbe (see Toxins sidebar). Toxins,
unlike bacterial and viral agents, do not
reproduce. Only one class of easily pro-
duced toxins, the trichothecene myc-
otoxins, is dermally active. Therefore,
the most likely mode of delivery is by
respirable aerosol, contaminated food
or water (although the latter is difficult
in chlorinated water and because of di-
lution effects).
Because they probably are delivered
as respirable aerosols, toxins as an effec-
tive mass casualty bioweapon (MCBW)
are limited by their toxicities and ease of
production. Most of the less toxic agents
cannot be produced in sufficient quan-
tity with current technology. Stability of
toxins after aerosolization is also an im-
portant factor and further limits toxin
weapon effectiveness.
It is difficult to develop real-time
toxin detectors for several reasons. Un-
like chemical agents, which might be
detectable for hours, toxins might be de-
tectable in the air at one location, and
only for a few minutes. Furthermore,
toxin detectors (with the present state
of technology) would need to have the
specificity to identify a toxin and dif-
ferentiate it from other organic material
in the air.
The following article was published in ASHRAE Journal, December 2002. © Copyright 2002 American Society of Heating, Refrigerating and Air-
Conditioning Engineers, Inc. It is presented for educational purposes only. This article may not be copied and/or distributed electronically or in
paper form without permission of ASHRAE.
December 2002
ASHRAE Journal
19
Filtration
As a general rule, the decontamination procedure recom-
mended for chemical warfare agents effectively destroys tox-
ins. Household bleach at various concentrations and
exposures destroys most toxins. Soap and water, or even just
water, can be effective in removing most toxins from skin,
clothing and equipment.11
Chemical Weapons
Chemical agents that might be used by terrorists range from
warfare agents to toxic industrial chemicals. Once made, chemi-
cal weapons can last from a few months to 50 years, depending
on the purity and storage method. Delivery methods include
non-exploding means such an open gas cylinder, an open con-
tainer of liquid agent left to evaporate, aerosol generator, spray
tanks, or by a small explosive charge.
Generally when exposed to the elements, chemical weapon
agents tend to degrade or disperse without human interven-
tion. The time typically varies from a few hours to a few weeks.12
The categories of military chemical weapons are nerve
agents, blood agents, blister agents, choking agents, tear gas
agents, incapacitants or psychochemicals, and industrial chemi-
cals (see Chemical Agents sidebar).13 Some agents are gases.
Others need to be delivered as aerosols. A discussion of poten-
tial industrial chemicals that could be used in a terrorist attack
is beyond the scope of this article.
HVAC System Safeguards
Many HVAC system construction features can provide a
measure of protection against entry and/or circulation of the
previously described chemical/biological (C/B) agents through
the air-handling systems. The following is a summary of some
of those safeguards.
• The supply and return ducts entering each public lobby
need to be provided with quick-closing isolation dampers.
These dampers can be manually activated by a continually
manned guard booth located at each respective entry. Dedi-
cated exhaust systems serve each public lobby.
• Air balance non-public areas to have a slightly positive
pressure with respect to public areas. Non-public areas should
be air balanced to provide a slightly positive pressure with
respect to the outdoors.
• Locate outside air intakes at the top of the building or, if at
grade level include perimeter security. This may consist of
full-size, solid walls surrounding each intake, sloped bird screen
top, and wide-angle cameras and illumination.
Bacteria and Viruses
Anthrax is a disease caused by the spore-
forming Bacillus anthracis bacterium. The rod-
like bacteria are about 1 micron diameter by
3 to 5 microns in length. Anthrax spores are
2 to 6 microns in diameter. Humans become
infected through skin contact, ingestion or in-
halation. Anthrax, in liquid form, is difficult to effectively
aerosolize. Currently, no atmospheric warning systems can
detect an aerosol cloud of anthrax spores.3
Botulism is a breathing muscle-paralyzing disease caused
by Clostridium botulinum bacteria. Botulism is
generally transmitted by ingesting contami-
nated food, and is not spread from person
to person. Available anti-toxin is effective
in reducing the severity of symptoms with
full recovery in a few months.4 Aerosolization is
a possible delivery method.
Plague is a disease caused by the Yersinia pestis bacteria,
which can infect the lymph, blood or lungs. Bioterrorism-
related outbreaks are likely to be delivered through
dispersion of an aerosol. Person-to-person transmission is
possible via large respiratory droplets in face-to-face con-
tact. Post-exposure prophylaxis is available.5
Smallpox is an illness caused by the variola virus and is
transmitted via large and small respiratory drop-
lets. It is considered a bioterrorism threat due
to its high morbidity in a non-immune popu-
lation and its ease of airborne transmission.
Death occurs in about 30% of untreated indi-
viduals. For people exposed to smallpox, the
vaccine can lessen the severity of or even prevent illness if
given within three days after exposure.6
Tularemia is a disease caused by the Francisella tularensis
bacteria, which is 0.2 micron diameter by 0.2 to 0.7 micron
length. An aerosol release is considered the most likely de-
livery mode by terrorists. Human-to-human transmission is
not known to occur. Post-exposure prophylaxis is available.7
Viral Hemorrhagic Fever (VHF) refers to a group of ill-
nesses that are caused by several families of viruses. All
hemorrhagic fever viruses have some degree
of aerosol infectivity. The degree to which
real-world (not confined labs) aerosol trans-
mission is possible has not been fully
studied.8 Scientists believe these sorts of vi-
ruses are difficult to obtain and cultivate and are less likely
to be used in a bioterrorist attack.9
Tuberculosis is not considered a likely candidate for a
bioterrorist attack. TB bacteria (Mycobacterium tuberculosis)
float in tiny airborne water droplets. It usually takes repeated
exposure for the bacteria to lodge in the lungs. Even when
exposed, most people don’t become infected, but rather the
bacteria lie dormant in the lungs’ air sacs.10
‘A building’s air filtration system can serve as a
significant component in the defense against an
airborne chemical and/or biological attack from
an external release.’
20
ASHRAE Journal www.ashraejournal.org
December 2002
• For stairway emergency ventilation with
an intake at low level, HEPA filters can be
installed in the ductwork, including modi-
fication to any existing associated fans. The
higher grade of filtration can be justified
because of the critical nature of stairs and
the concentration of people in a confined
area when used as emergency egress. An-
thrax spores are difficult to clean on a large
scale, such as a stairway.14 A week or multi-
week closure of stairways would virtually
shut down the entire building because of
inadequate egress.
• Install air filters within each return and/or
outside air-handling system. Select filters
that are commensurate with anticipated
type(s) of chemical/biological threats. The
filter bank can be installed in series with the
main air-handling unit for continuous fil-
tration, or in a by-pass configuration for
switched-in C/B filtration.
Effective C/B detection as part of an auto-
matic sequence of operation in building ven-
tilation systems is not yet available.
Chemical agent detection is limited because
of shortcomings in response time, false
alarms, broad-spectrum capability and main-
tenance. Biological agent detection is not
available in real time.15
Air Filtration Types and Supplements
In addition to HVAC safeguards, air filtra-
tion can provide another line of defense
against a C/B release. Three major types of
filters, which have performances suitable for
C/B filtration, are described next. In addi-
tion, various hybrid additions are available
to supplement these filters.
HEP
HEP
HEP
HEP
HEPA Filter
A Filter
A Filter
A Filter
A Filter
The HEPA (High-Efficiency Particulate
Filter) was developed during World War II
by the Atomic Energy Commission to re-
move radioactive dust particles from re-
search space. Today, HEPA filters are used
for nuclear contamination, asbestos abate-
ment, surgical facilities, TB wards, clean
rooms, computer rooms and other critical
areas that have high-efficiency air filtra-
tion needs.
The filtration media is glass microfiber
paper pleated back and forth, separated with
corrugated aluminum fins and housed in a
A few toxins, such as Staphy-
lococcal enterotoxin B (SEB),
can cause illness at extremely
low doses, but relatively high
doses are required to kill.
Therefore, lethality alone is not
an appropriate criterion on
which to base a toxin’s threat
potential. In addition, less po-
tent toxins could be significant
threats as aerosols in a confined
space, such as a building.
Of the approximately 400
known toxins, 17 are deemed
“most toxic” (all bacterium-
produced), 73 are “highly
toxic” (12 bacterium-pro-
duced, five plant-produced,
and the remaining produced
by other organisms and ani-
mals), and 305 “moderately
toxic” (20 bacterium-pro-
duced, 31 plant-produced,
and remaining produced by
other organisms and plants).
The “most toxic” toxins
could probably be used as a
MCBW. The “highly toxic” tox-
ins could probably be used in
closed spaces such as a build-
ing or as effective terror weap-
ons in the open.
The “moderately toxic” tox-
ins likely are useful only as as-
sassination weapons, which
require a direct attack against
an individual.
The most toxic biological
materials known are protein
toxins produced by bacteria.
They are generally more diffi-
cult to produce on a large scale
than are the plant toxins, but
are many times more toxic.
Botulinum toxins, the staphy-
lococcal enterotoxins, diphthe-
ria and tetanus toxin are
well-known examples of bac-
terial toxins.
Toxins derived from plants
generally are easy to produce
in large quantities at minimal
cost in a low-tech environment.
A typical plant toxin is ricin, a
protein derived from the bean
of the castor plant.
wood or metal cartridge. This type of filter
can operate in a range of conditions (up to
100% rh and to at least 250°F [121°C]).
These filters are 99.97% efficient in cap-
turing 0.3 micron-diameter particles.16
Historically, 0.3 microns was calculated
to be the most difficult size to capture (not
larger, nor smaller). That is why HEPA fil-
ters are rated based on this particle size.
HEPA filters are more efficient at larger than
0.3 microns and improvements in media
manufacturing have resulted in even higher
efficiencies.
Most known bacteria range in size from
0.2 to 5 microns in diameter. Viruses are be-
tween 0.01 and 0.3 microns in size. How-
ever, since viruses need a host to live, they
usually are attached to a bacteria or other
large object such as a water droplet (0.5 to
5.0 microns).
The standard HEPA filter has an initial
1.0 in. w.c. (249 Pa) pressure drop at 250
fpm (1.3 m/s) face velocity. A high capac-
ity HEPA filter has a 1.4 in. w.c. (348 Pa)
pressure drop at 500 fpm (2.5 m/s), with the
same quality air filtration. Dirty filters have
an air pressure drop of between 2.0 to 2.3
in. w.c. (498 to 572 Pa).
HEPA filters can be installed in either
side access housing (bag in/out or simple
slide in/out) or face loaded in a builtup
support grid. The sealing between the fil-
ter body and the housing is either by a gas-
ket or gel. The filter-to-housing gasket seal
is effected by a locking mechanism that
forces the filter against a continuous flat
mounting surface on the interior of the
housing, which mates to a perimeter gas-
ket on the filter. The gasket seal technique
is the conventional method of sealing fil-
ters within HVAC housings and is consid-
ered reliable.
The filter-to-housing fluid seal is af-
fected by means of a continuous knife-edge
on the interior of the housing, which mates
into the gel-filled perimeter channel on the
face of the filter. To effect the seal, the lock-
ing mechanism forces the filter against the
knife-edge. The knife-edge penetrates the
gel and a uniform seal is produced on the
filter face. For a continuous high hazard
application, bag in/out side access hous-
ing is used exclusively.
Toxins
Filtration
December 2002
ASHRAE Journal
21
High-Efficiency Filters
High-Efficiency Filters
High-Efficiency Filters
High-Efficiency Filters
High-Efficiency Filters
90–95% (MERV 14), 95% (MERV 15), 95% DOP (MERV 16)17
High-efficiency filters are constructed similarly to HEPA
filters, except the frame is available as a bag or in a cartridge
configuration. The construction of bag filters is not as sturdy
as cartridge filters. Therefore, during changing and dispos-
ing of filters, cartridge filters are less likely to re-entrain
captured particles into the ambient air.
Filtration efficiency ranges from 90% to 99% for anthrax
bacteria (1 micron) and near 100% for the spore state
(2 microns), which is somewhat similar to HEPA filter effi-
ciency (99.97% at 1 micron). However, for smaller patho-
genic bacteria and water droplets carrying viruses that
are between 0.2 and 0.5 microns, the efficiency drops to the
range of 60% to 95%. These filters cannot guard against
chemical gas attack.
At 500 fpm (2.5 m/s) face velocity, the clean filter pressure
drop ranges from 0.4 to 0.85 in. w.c. (40 to 211 Pa) depending
on efficiency and cartridge or bag housing. Installations for
side access or front loading are available. With the upgrade in
filtration efficiency, gasketing around the housing channel
should be considered.
These filters are a cost-effective alternative to HEPA filters
when very high filtration of submicron particles (< 1.0) is not
required. They cost less, impose less air pressure demand on
the fan motor, and tend to require less retrofit work to an exist-
ing air-handling system. An analysis should be performed to
estimate the reduction in airflow.
Activated Carbon Filter
Activated Carbon Filter
Activated Carbon Filter
Activated Carbon Filter
Activated Carbon Filter
Before activated carbon is explained, an understanding of
how carbon works with odors, gases and vapors is required.
Activated carbon adsorbs (not absorbs) airborne odors and
vapors. When a material adsorbs something, it attaches to it
by chemical attraction. The huge surface area of activated
carbon gives it countless bonding sites. When odors and va-
pors pass next to the activated carbon surface, they attach to
the surface of the carbon. To be absorbed by carbon, odors
and vapors would have to be diffused into the carbon, not
simply attached to its surface.
Common substances used as the base material for producing
carbon are wood, coal and coconut shell. These base materials
are subjected to carbonization, which is a heating process
whereby the base material is subjected to high temperatures,
which drives out any volatiles.
To activate the carbon it is subjected to a second heat and
steam treatment. The activation of the carbon is what gives it
its unique adsorption characteristics.
Activation creates a highly porous carbon, which provides
a large surface area for adsorption. Impregnating the carbon
with special chemicals to be a more effective adsorbent can
enhance activated carbon.
Nerve Agents: These chemical agents,
when inhaled, ingested, or absorbed
through the skin, result in uncoordinated
muscle contractions, followed by paralysis, and leading to
death.\*
• Tabun (GA) is a brownish to colorless liquid that gives
off a colorless vapor. GA was the first of the nerve agents
developed by the Germans before World War II.
• Pure sarin (GB) is odorless and colorless. This agent
vaporizes very easily.
• Soman (GD) is a colorless liquid that gives off a color-
less vapor. Soman is the most poisonous of the G-agents,
because of the ease with which it can penetrate into the
central nervous system.
V-Agents (VX, VX2): These agents are oily liquids with
high boiling points. They are primarily a contact hazard and
are extremely toxic. The slight amount of vapor given off is
sufficient to be an extreme hazard.
Blood Agents: The body absorbs these chemical agents
primarily by breathing. Most blood agents are cyanide-
containing compounds. Hydrogen cyanide (AC), cyanogen
chloride (CK), and arsine (SA) are the important agents in
this group. Blood agents are highly volatile and, therefore,
nonpersistent even at low temperatures. These agents can
be dispersed by artillery shell, mortar, rocket, aircraft spray,
or bomb.\*
Blister Agents: Both exterior and interior parts of the body
readily absorb these chemical agents. These agents cause
inflammation, blisters, and general destruction of tissues.
Agent vapors attack moist tissue. Blister agents may be de-
livered in colorless gas or liquid form.\*
Choking Agents: These chemical agents, phosgene (CG)
and diphosgene (DP), irritate and inflame tissues from the
nose to the lungs, causing a choking sensation. CG is a
colorless gas with an odor similar to that of new-mown
grass. It was first used during World War I. The gas tends to
hug the ground.\*
Tear Gas Agents: These compounds (agents produced
in the United States are known by the following symbols:
CS, CS1, CS2, CSX, CR, CN) cause a large flow of tears and
irritation of the skin. Some of these compounds are very
irritating to the respiratory tract. They sometimes cause
nausea and vomiting. Outdoor exposure has only transient
effects. However, when released indoors, they can cause
serious illness or death.
Incapacitating agents are chemicals that cause physi-
ological or mental effects that lead to temporary disability.
Incapacitating agents differ from other chemical agents in
that the lethal dose is many times greater than the incapaci-
tating dose.
Chemical Agents
\*The U.S. Army has detectors for these agents that are intended
only for battlefield applications.
22
ASHRAE Journal www.ashraejournal.org
December 2002
Activated carbon adsorbs to its surface. When no more sur-
faces are left to adsorb to the carbon, it is depleted of its effec-
tiveness. Large amounts of carbon last longer than small amounts
because there is more surface area for adsorption. The more con-
tact time activated carbon has with a pollutant, the better chances
of adsorption. This contact time is called residence and is mea-
sured in seconds. Typical residence time ranges between 0.1 to
0.3 seconds for non-industrial building applications.
Thicker carbon filters are better for adsorption. If the pollut-
ant travels through a long maze of activated carbon, its chances
are greater of being adsorbed. Granular activated carbon is
more effective than a 1 or 2 in. (25 or 50 mm) thick impreg-
nated carbon pad.
Granular activated carbon has more surface area for adsorp-
tion than an impregnated pad. Also, an impregnated pad will
have to be changed more frequently.
A broad-based chemical addition typically used is ASZM-
TEDA (copper, silver, zinc, and molybdenum-
triethylenediamine). This is currently considered by U.S.
Department of Defense and the U.S. Department of State to be
the most effective collective filtration for industrialized and
militarized chemicals, when used in conjunction with an ad-
equate residence time across
the carbon bed. At 200 fpm (1
m/s) face velocity, the air pres-
sure drop typically is 1.6 in.
w.c. (398 Pa). Unlike particu-
late filters, air pressure drop
for a carbon filter remains
constant during loading.
Due to the toxic duty typically seen by carbon filters, they
are usually housed in a stainless steel side access configura-
tion. For industrial grade carbon filters, the housing for the
HEPA and carbon filters are combined into a single side-
access unit with individual doors. This housing can be either
bag-in/bag-out or non-bag-in/non-bag-out. The bag-in/bag-
out arrangement is used to minimize exposure to harmful con-
tamination while replacing and handling dirty filters. The
housing includes a ribbed bagging ring behind the access door,
over which a PVC bag is attached. Once the initial filters are
installed and the first bag attached, all filters are handled
through the bag. The sealing between the filter body and the
housing is either by a gasket or gel. A gel seal is considered the
most airtight seal for particularly high hazard duty.
The 24 × 24 × 12-in. (609 × 609 × 305 mm) deep carbon
trays weigh approximately 160 pounds (72 kg) each. There-
fore, a 24 × 12 × 12-in. (609 × 305 × 305 mm) deep tray with
change-out side platform is offered to ease high-level filter
changing. Careful coordination between the architectural room
plan and structural floor supports is required for carbon filters
and housing due to their increased weight. This degree of fil-
tration provides a high degree of survivability against most
known C/B attacks.
Antimicrobial T
Antimicrobial T
Antimicrobial T
Antimicrobial T
Antimicrobial Treated Filter
reated Filter
reated Filter
reated Filter
reated Filter
Several filter manufacturers offer low- and medium-efficient
filters with an antimicrobial agent applied. However, no con-
sensus exists in the industry to recommend these filters for
anywhere but residential applications.18 Direct contact is re-
quired for an antimicrobial agent to destroy microorganisms.
Dust buildup tends to inhibit direct contact. There is no evi-
dence that microorganisms that lodge downstream within the
filter media are inhibited or killed.
Ultraviolet Light Emitter
Ultraviolet Light Emitter
Ultraviolet Light Emitter
Ultraviolet Light Emitter
Ultraviolet Light Emitter
Ultraviolet is between visible light and X-ray on the elec-
tromagnetic spectrum. Scientists have classified UV light
into three bandwidths. UV-A, also known as blacklight, has a
long wavelength with low body penetrating ability. Expo-
sure causes skin tanning, is used medically to treat skin dis-
orders and is generally harmless. UV-B has a shorter
wavelength and a high body penetrating ability. Prolonged
exposure leads to skin cancer and cataracts. UV-C has a spe-
cific wavelength of 253.7 nanometers. It has an extremely
low penetrating ability, being absorbed by the outer layer of
dead skin. This wavelength does not penetrate to the lens of
the eye. However, overexpo-
sure may cause reddening and
irritation of the eyes. Because
of the high output of the light
tube emitters, manufacturers
recommend either a switch or
access door interlock con-
tact. Based on NIOSH guide-
lines, an exposure of 1 minute at 0.3 ft (1 m) from a tube
would begin to irritate the eyes.
UV-C has been used as a germicide in health care, food pro-
cessing, and waste treatment industries for more than 50 years.
UV-C penetrates all bacteria, viruses, and molds, modifies their
DNA, which prevents the microorganism from reproducing
and leads to its death.
The germicidal effectiveness (kill rate) is directly related
to the UV dose applied, which is a function of time (seconds)
and irradiance (microwatts per square centimeter).The unit of
measurement for exposure level is microwatts per second per
square centimeter.
UV-C emitters were first applied to the HVAC industry about
six years ago to clean condensate drain pans and cooling
coils in large air-handling units. Recently, there has been
interest in applying UV-C emitters as a protection against
bioterrorist attack. Much of the research regarding UV-C en-
ergy effectiveness has been geared toward microorganisms
present in the medical and food service industry, not the rare
bacteria used in bioweapons. Based on various reports, an-
thrax in the bacteria state needs 5,000 to 9,000 microwatt per
second per square centimeter to kill it, while 22,000 are re-
quired in the spore state.
‘Much of the research regarding UV-C energy
effectiveness has been geared toward … the
medical and food service industry, not the rare
bacteria used in bioweapons.’
Filtration
December 2002
ASHRAE Journal
23
Manufacturers offer UV-C emitter models suitable for in-
duct or large plenum installations. It is generally recom-
mended for airstream use that the air temperature be above
45°F (7°C) (lamp energy output is decreased 15% at 32°F
[0°C]), although this varies somewhat by manufacturer. Rec-
ommended air velocity is from 300 to 400 fpm (1.5 to 2 m/s).
At 500 fpm (2.5 m/s), closer tube spacing is required. As with
ordinary light bulbs, a dirty surface reduces output. Lamp
life of a typical 24-in. (609 mm), 70 watt UV-C tube is ap-
proximately one year of continuous use. Benefits include
some, although perhaps limited, ability to kill microorgan-
isms in the airstream passing by the light tubes and the abil-
ity to sanitize the surface of filters. However, HEPA filters,
because of their deep and dense construction, cannot be sani-
tized using UV-C emitters.
Because of the previously described variables, that affect
the killing ability of UV-C emitters, they should only be con-
sidered as a supplement to air filters for purposes of
bioterrorism defense.
Electrostatic Air Cleaner with UV Emitter
Electrostatic Air Cleaner with UV Emitter
Electrostatic Air Cleaner with UV Emitter
Electrostatic Air Cleaner with UV Emitter
Electrostatic Air Cleaner with UV Emitter
This hybrid filtration system consists of a low wattage elec-
trostatic air cleaner with a UV-C emitter installed upstream.
The air cleaner is available in any module size in a flat or v-
bed configuration, side or face loaded. At 500 fpm (2.5 m/s)
face velocity, the clean pressure drop is about 0.16 in. w.c.
(40 Pa). Its filtration efficiency is about 95% at 1-micron
particle, and with 0.5 to 0.3 micron particles, its efficiency
drops to 75% to 33%, respectively. It is currently used in
several applications, including control of contaminants in
labs and hospitals and removal of cigarette smoke in the hos-
pitality industry.
The air cleaner uses a high-voltage, low-current dc charge
that is continuously applied to the conductive center screen
of the disposable 1 or 2 in. (25 to 50 mm) thick media pad.
This creates an electrostatic field between the center screen
of the disposable media pad and the filter frame. This force
field polarizes the surface charge of both the fibers of the
media pad as well as the particulates that are drawn into the
filter. The polarized particulates are then attracted and attach
themselves to the polarized fibers and are removed from the
airstream. In this way, the low-density media is able to achieve
high efficiencies with a low static pressure drop. The media
pads are changed approximately every six months. Once
pathogens are captured on the media, they are inactivated
with UV-C illumination.
Summary
Implementation of the filtration options discussed in this
article in concert with the other HVAC system-related safe-
guards will reduce the likelihood of loss of life and mass con-
tamination of the facility via the introduction of biological
and/or chemical contamination in the outside airstream. To
assess the overall vulnerability of a facility, a thorough threat
analysis should be performed.
References
1. Centers for Disease Control (CDC). 2002. www.bt.cdc.gov.
2. Association for Professionals in Infection Control and Epidemiology.
2002. www.apic.org/elearn/btreadi2.doc. U.S. Army. 2000. Army Field
Manual FM8-284, Treatment of Biological Warfare Agent Casualties.
3. John Hopkins University Center for Civilian Biodefense Strate-
gies (CCBS). 2002. www.hopkins-biodefense.org/pages/agents/
agentanthrax.html.
4. CDC. 2002. www.bt.cdc.gov/agent/botulism/botulismgen.asp.
CCBS. 2002. www.hopkins-biodefense.org/pages/agents/
agentbotox.html.
5. CDC. 2002. www.bt.cdc.gov/agent/plague/plaguegen.asp. CCBS.
2002. www.hopkins-biodefense.org/pages/agents/agentplague.html.
6. CDC. 2002. www.bt.cdc.gov/agent/smallpox/smallpoxgen.asp.
CCBS. 2002. www.hopkins-biodefense.org/pages/agents/
agentsmallpox.html.
7. CDC. 2002. www.bt.cdc.gov/agent/tularemia/tularemiagen.asp.
Dennis, D., et al. 2001. “Tularemia as a biological weapon.” Journal of
the American Medical Association 285(21):2763–2773. CCBS. 2002.
www.hopkins-biodefense.org/pages/agents/agenttularemia.html.
8. CDC. 2002. www.bt.cdc.gov/agent/vhf/vhfgen.asp and
www.cdc.gov/od/ohs/symposium/symp43.html. CCBS. 2002.
www.hopkins-biodefense.org/pages/agents/agentvhf.html.
9. Atlas, R. 2001. “America at war: bioterrorism: anthrax and small-
pox.” Transcript of an Oct. 11, 2001 online chat with Ronald Atlas,
president-elect and chair of the American Society of Microbiology Task
Force on Biological Weapons. Borio, L., et al. 2002. “Hemorrhagic
fever viruses as biological weapons.” Journal of the American Medical
Association 287(18):2391–2405.
10. CDC. 1994. Guidelines for Preventing the Transmission of My-
cobacterium Tuberculosis in Health-Care Facilities.
11. Franz, D.R. Defense Against Toxin Weapons. U.S. Army Docu-
ment XA-04.
12. General Accounting Office. 1999. Combating Terrorism – Ob-
servations on the Threat of Chemical and Biological Terrorism. Insti-
tute of Medicine. 1999.Chemical and Biological Terrorism: Research
and Development to Improve Civilian Medical Response. National Acad-
emies Press.
13. CDC. 2002. www.bt.cdc.gov/agent/agentlistchem.asp. U.S. Army.
1990. Potential Military Chemical/Biological Agents and Compounds.
U.S. Army Document FM 3-9.
14. U.S. Army. 2001. U.S. Army Soldier and Biological Chemical
Command (SBCCOM) 2001 Report, A Comparison of Decontamina-
tion Technologies for Biological Agents on Selected Commercial Sur-
face Materials. United States Postal Service. 2002. www.usps.com/
news/2001/press/mailsecurity/updwash.html.
15. Building Owners and Managers Association (BOMA). 2002.
www.boma.org/iaq/terror& hvac.html. U.S. Department of Energy and
Department of Defense. 2002. Integrated Chemical and Biological
Defense Research Development and Acquisition Plan: Chem-Bio De-
tection and Decontamination Technology Areas, a DOE/DOD Joint
Report to Congress.
16. National Air Filtration Association (NAFA). 2001. Guide to Air
Filtration, Third Edition.
17. ASHRAE Handbook—HVAC Systems and Equipment. Chapter
24, Air Cleaners for Particulate Contaminants.
18. CAMFIL Farr Research Paper: Antimicrobial Treatments for
Air Filters.
30
ASHRAE Journal www.ashraejournal.org
December 2002
A Primer on
Protecting
Idle Boilers
M
By Howard Benisvy, Member ASHRAE
any boiler plants have excess boiler capacity. Typical boiler plants maintain
backup capacity that must be instantly ready to provide steam should a
mechanical problem occur on the primary boilers. Some boiler plants may have
had a greater steam demand at one time, and process changes have reduced
present steam requirements. The challenge to many managers is to protect the
integrity of this equipment while the boilers are not being used. A significant amount of damage that
occurs to boilers during their lifetime can be associated with idle periods and extended downtime. The
typical processes in place that provide protection for boilers from scale and corrosion during opera-
tional times may not be available when the boiler is not running.
This article focuses on boiler systems operating below 300
psig (2.07 MPa) and discusses: extended layup (typically greater
than 30 days idle time); short-term layup; implementation of
wet and dry layup options; and proper startup of idle boilers.
A typical boiler system is shown in Figure 1. Your system
may have some or all of the equipment shown.
Water quality guidelines for boilers are provided by the
American Society of Mechanical Engineers (ASME) (Table 1).
In addition, the ASME guidelines for feedwater and boiler
water quality should be followed for idle boilers.1 It is critical
to provide oxygen levels below 7 ppb to minimize the poten-
tial for oxygen-related corrosion. This is accomplished by me-
chanical deaeration of the feedwater plus proper chemical
treatment to eliminate oxygen ingress from various sources.
An understanding of the various types of corrosion that can
occur during idle periods helps ensure you develop a success-
ful plan. A combination of both chemical changes to your
water treatment program and mechanical changes to your sys-
tem are necessary to provide proper system protection.
Waterside Corrosion
Two types of corrosion are typically seen in idle boilers:
acid attack and oxygen pitting.
Both high- and low-pressure systems can be adversely af-
fected by a low pH-acid attack from acid contaminant sources.
These acid sources could include condensate system contami-
nants, a demineralizer system anion exchanger, and leaking
feedwater and boiler non-return valves.
By far, the most common corrosion in idle boilers is oxygen
pitting. If oxygen is present in the water, oxygen pitting can
About the Author
Howard Benisvy is a senior consultant for Ondeo Nalco Co., Naperville, Ill.
The following article was published in ASHRAE Journal, December 2002. © Copyright 2002 American Society
of Heating, Refrigerating and Air-Conditioning Engineers, Inc. It is presented for educational purposes only. This
article may not be copied and/or distributed electronically or in paper form without permission of ASHRAE.
December 2002
ASHRAE Journal
31
Boilers
• Can the boiler be sealed? Do the valves hold?
The two boiler layup methods used in the industry today are
dry and wet layups.3
Dry layup is recommended for boilers stored more than 30
days, and wet layup usually is used for boilers kept idle less
than one month. Under certain circumstances, it may be neces-
sary to store a boiler wet more than 30 days. However, special
attention and planning must be used to protect these boilers.
Corrosion can begin within one week and can escalate to cause
serious damage within one month.
By far, the most effective way to protect the waterside of an
idle boiler involves instituting a dry layup procedure. Many
of the factors that cause severe corrosion, occur when the boiler
is wet. Both acid attack and oxygen corrosion occur in a wet
boiler. However, with a proper dry layup procedure, you can
easily prevent these types of corrosion.
Negligible corrosion occurs if the relative humidity remains
below 55%. A dry layup program must be controlled to below
55% relative humidity.
Dry Layup Guidelines: More Than 30 days
Waterside
Waterside
Waterside
Waterside
Waterside
• Thoroughly rinse out all boiler internals with clean water.
• Dry the watersides with warm air (might take several days).
• Blank all valves to ensure water cannot leak into the boiler.
• Install a desiccant to maintain low humidity levels in boiler.
(Desiccants include commercial grade silica gel [see manu-
facturer guidelines for proper amount]; quick lime [not hy-
drated lime], use at least 7 lbs per 1,000 pph boiler steam
capacity and use at least 3.2 kg per 0.126 kg/s steam capacity.)
Instead of desiccants, a nitrogen blanket can be used to
prevent air contact on the waterside. The boiler must still be
dried completely with warm air and pressurized with nitro-
gen to prevent air intrusion. For this procedure to be effec-
tive, a constant nitrogen pressure of at least 5 psig (34.5 kPa)
must be maintained.
occur on carbon steel. The rate of corrosion is dependent on
the concentration of oxygen and temperature of the water.
An example of waterside corrosion on an idle boiler due to
oxygen pitting is shown at top right.2
Fireside Corrosion
Fuels such as coal and oil can generate deposits on the fire-
side including iron, vanadium, sodium and sulfur. Condensa-
tion and humidity must be controlled in the furnace so these
compounds do not react to form corrosive, low pH deposits.
Idle Boiler Layup
When deciding on proper layup procedures for your boiler
plant, several factors must be considered, including:
• What is the duration of downtime?
• Does this boiler need to provide immediate backup steam
capacity?
• Does the boiler have a superheater?
• Is the superheater drainable?
• Can the boiler be drained and left dry without affecting
plant operations?
• What types of fireside deposits are present?
Oxygen pitting in an idle steam boiler.
32
ASHRAE Journal www.ashraejournal.org
December 2002
Fireside
Fireside
Fireside
Fireside
Fireside
• Clean/remove deposits from firesides. If the fireside can-
not be completely cleaned and sealed, apply a barrier coating
to provide a moisture barrier. Special precautions must be made
to ensure the fireside does not cool down and allow moisture
to form prior to application of barrier coating.
• Completely dry fireside by applying warm air through-
out internals.
• Close all air dampers and blank stack to ensure no
air/moisture entry.
• Add desiccants on storage trays to absorb moisture.
• Install humidity indication cards in easily accessible lo-
cations.
Inspection
Inspection
Inspection
Inspection
Inspection
Inspections of both the waterside and fireside should be
performed weekly. Placing humidity indicator cards near in-
spection ports allows easy evaluation. A thorough inspection
should be performed at least monthly to ensure there is no
condensation, water, leaks or active corrosion.
Once humidity increases above 55%, change out desiccants.
Wet Layups: Less than 30 days3
Chemistry guidelines for wet layups of less than 30 days are
sulfite: 200 to 400 ppm; Hydroxide alkalinity: 600 to 800
ppm; and scale inhibitor that is in normal operating range
(avoid a precipitating program to minimize sludge formation).
This chemistry can vary, but the goal of the program is to
maintain a boiler pH of 11 and an oxygen-free environment.
Also, this chemistry cannot be used for layup of superheaters.
Demineralized water and all volatile chemistry must be used.
To achieve the proper wet layup chemical levels in the boiler,
begin increasing chemical dosages to the boiler at least one
week prior to shutdown. Keep in mind that high alkalinity
levels can cause foaming and carryover during on-line opera-
tions on some boilers. To minimize the potential for foaming,
adjust alkalinity just prior to shutdown.
Once the boiler is shut down, it is difficult to achieve ad-
equate mixing of chemicals unless the boiler is placed on-line
to increase circulation. Initially, maintain 400-ppm sulfite be-
cause air intrusion causes sulfite levels to drop. To prevent oxy-
gen pitting, do not let sulfite levels drop below 200 ppm.
Short-
Short-
Short-
Short-
Short-Term W
erm W
erm W
erm W
erm Wet Layup
et Layup
et Layup
et Layup
et Layup
Wet layup, regardless of length of time, needs to maintain the
same chemical parameters to minimize the waterside corrosion.
Plants that have several boilers sometimes choose to cycle all
their boilers on a regular basis. This routine sometimes causes
short two to three day run times. The number of startups and
shutdowns influences boiler life. The heating and cooling of
the boilers due to short run times increases mechanical stress
on the boiler. Ultimately, frequent expansion and contraction
along various joints and welds can lead to leaks.
These guidelines do not refer to boilers kept in hot standby.
However, plants that have several boilers may choose to keep
them in a hot standby mode at normal operating chemistry
levels. Boilers operating under these conditions are very sus-
ceptible to significant corrosion. It is important to evaluate
how many boilers need to be kept in hot standby vs. using
proper layup procedures. When possible minimize short run
times. Instead consider the following wet layup options:
r
e
t
a
w
d
e
e
F
O
)
L
/
g
m
(
m
p
p
n
e
g
y
x
O
d
e
vl
o
s
si
D
2
e
r
o
f
e
b
d
e
r
u
s
a
e
m
(
)
n
o
iti
d
d
a
r
e
g
n
e
v
a
c
s
n
e
g
y
x
o
la
ci
m
e
h
c
e
F
)
L
/
g
m
(
m
p
p
n
o
rIla
t
o
T
u
C
)
L
/
g
m
(
m
p
p
r
e
p
p
o
C
la
t
o
T
O
C
a
C
)
L
/
g
m
(
m
p
p
s
s
e
n
d
r
a
H
la
t
o
T
3
C
5
2
t
a
e
g
n
a
r
H
p
n
o
it
c
e
t
o
r
P
m
e
ts
y
S
r
eli
o
b
e
r
P
r
o
f
sla
ci
m
e
h
C
C
)
L
/
g
m
(
m
p
p
C
O
T
elit
al
o
v
n
o
N
)
L
/
g
m
(
m
p
p
r
e
tt
a
M
yli
O
r
e
t
a
W
r
e
li
o
B
O
i
S
)
L
/
g
m
(
m
p
p
a
cili
S
2
0
5
1
<
O
C
a
C
)
L
/
g
m
(
m
p
p
ytinila
kl
A
la
t
o
T
3
0
0
7
<
O
C
a
C
)
L
/
g
m
(
m
p
p
e
d
ix
o
r
d
y
H
e
e
r
F
3
S
N
C
5
2
)
m
c
/
S
(
m
c
/s
o
h
m
ytivit
c
u
d
n
o
C
d
e
zila
rt
u
e
n
n
U
0
0
1
1
0
0
4
5
m
a
e
t
S
n
i
s
d
il
o
S
d
e
v
l
o
s
s
i
D
l
a
t
o
T
)
L
/
g
m
(
m
p
p
)
m
u
m
ix
a
m
(
S
D
T
2
.
0
–
0
.
1
Table 1: ASME table of suggested water chemistry limits.1
Boiler Type: industrial watertube, high-duty, primary fuel-fired, drum-type.
Makeup Water Percentage: up to 100% of feedwater.
Conditions: includes superheater, turbine drives, or process restriction
on steam purity.
Steam: superheated and/or turbine.
Saturated Steam Purity Target: see tabulated values.
NS: not specified.
< 0.007
< 0.1
< 0.05
< 0.3
8.3 – 10
NS
< 1
< 1
Economizer
Feedwater
Heater
Boiler
Primary Secondary
Superheater
Process
Condensate
Receiver
Condensate
Pump
Condensate Treatment
(Polisher, EMF, etc.)
Steam
Supply
Deaerator
Makeup
Boiler Feedwater Pump
Figure 1: Typical boiler system.
Any Suitable
Boiler
Connection
Valve
WaterLevel
Small Steel Drum
Boiler Drum
Figure 2: Filling boiler drum to the top and changing the
location of air water interface.
Boilers
December 2002
ASHRAE Journal
33
Nitrogen Blanket
Nitrogen Blanket
Nitrogen Blanket
Nitrogen Blanket
Nitrogen Blanket
A nitrogen blanket is formed by filling the boiler completely
with water and pressurizing with nitrogen gas. The nitrogen gas
forms an inert barrier, and minimizes corrosive oxygen intru-
sion into the water phase. Generally, nitrogen blankets are dif-
ficult to maintain and only are used for short intervals. The
nitrogen blanket can prevent air introduction into the idle boiler.
It only can be effective on boilers that are capable of being
completely sealed.
Add treated water to the boiler in the recommended layup
ranges. All valves should be blanked to avoid leakage. Fill the
water level of the boiler to the top of the drum. Apply nitrogen
at 5 psig (34.5 kPa) to the steam drum. Slowly lower drum level
while maintaining at least 5 psig (34.5 kPa). Nitrogen must be
continuously maintained with a minimum of 5 psig (34.5 kPa)
to maintain the blanket.
A nitrogen atmosphere is fatal, and oxygen testing is re-
quired to ensure safe breathable air is available prior to any
boiler inspection.
Flooded Wet Layup
Flooded Wet Layup
Flooded Wet Layup
Flooded Wet Layup
Flooded Wet Layup
Flood the boiler with treated water and maintain a 55-gal-
lon drum (208 L)(with treated water) above the height of boiler
with a sight glass (Figure 2). Install a cover. The drum allows
for expansion and minimizes air in-
trusion into boiler.
Cascading Blowdown
Cascading Blowdown
Cascading Blowdown
Cascading Blowdown
Cascading Blowdown
Cascading blowdown involves
feeding blowdown water from the
on-line boiler to the idle boiler. The
idle boiler receives treated water,
remaining heated and pressurized.
Cascading blowdown has been
successful where the boiler is on a
low suspended solids treatment
program such as one provided by
all-polymer chemistry. This is not recommended for super-
heaters.
To successfully implement a cascade system, you must have
sufficient continuous blowdown to keep the standby boiler
treated and hot. Basically, surface blowdown from the on-line
boiler is supplied to the mud drum of the standby boiler. The
surface blowdown of the standby boiler is wasted to a blowdown
flash tank (Figure 3).
If there are corrosive fireside deposits, it is critical that the
boiler be maintained at a pressure and temperature to prevent
condensation and potential corrosion in the furnace. All damp-
ers on the furnace should be closed to minimize any heat loss.
Extended Wet Layup: More than 30 days
Wet layup periods exceeding 30 days have the greatest po-
tential for significant corrosion. There are cases where it has
been done very successfully. However, meticulous implemen-
tation of guidelines and continuous evaluation and monitor-
ing were critical to the success of the layup program. Plant
personnel must evaluate idle boiler conditions as much as
those of on-line boilers to minimize the potential for failures
and extend equipment longevity. I have seen many more fail-
ures than successes with the extended wet layup option. By
far, dry layup provides the best boiler protection for extended
periods of downtime.
Water Sampling & Inspection
Water Sampling & Inspection
Water Sampling & Inspection
Water Sampling & Inspection
Water Sampling & Inspection
Water sampling should be performed at least once per week.
Since the water is stagnant, it is difficult to obtain accurate
samples. Test from several locations. If the chemistry falls below
any of the recommended levels, add more chemicals. Inspect the
boiler prior to bringing back on-line.
Drainable and Non-Drainable Superheaters
Protecting an idle superheater is extremely challenging. If
you have drainable superheaters, dry layup is the best option.
Ensure the superheater is completely dry. A nitrogen cap in
combination with draining can provide the best protection for
a drainable superheater.
Superheaters require the highest purity water and all-vola-
tile layup chemistry. Demineralized
water quality or better is recom-
mended.
Back filling the superheater with
treated water with an all-volatile
chemistry will allow the introduc-
tion of treatment. Fill the super-
heater completely to minimize air.
A nitrogen blanket also can be ap-
plied to minimize air intrusion.
Chemistry for idle superheaters
includes a morpholine-type chem-
istry to raise the pH to 10 and a
volatile oxygen scavenger. Test weekly to ensure chemistry is
in range and that residual oxygen scavenger is present.
Proper Startup of Idle Boilers
Proper startup of boilers is critical to minimize scale and
corrosion, and to ensure good steam quality. It is not unusual
for iron levels to be slightly elevated from layup. Every effort
needs to be made to ensure the boiler water quality is returned
to ASME guidelines as soon as possible. Prior to returning an
idle boiler to operation, a full inspection should be performed
to evaluate and record the condition of the waterside and fire-
side. The following procedure for startup is recommended:
1. Perform a boiler inspection and record condition (strongly
recommended).
2. If boiler is in dry layup, remove all desiccants and hu-
midity cards.
To
Blowdown
Flash Tank
Mud
Drum
Steam
Drum
Figure 3: Cascade system with operating and
standby boilers.
Surface Blowdown
Operating Boiler
Standby Boiler
Steam
Drum
Mud
Drum
34
ASHRAE Journal www.ashraejournal.org
December 2002
3. Open and clear all valves on the waterside.
4. Open all dampers to the fireside. Remove any
desiccants/humidity cards.
5. Fill boiler with high quality feedwater per ASME guidelines.
6. Increase surface blowdown to reduce chemistry to normal
operating ranges (if boiler was not drained and inspected prior
to startup).
7. Increase frequency of bottom blowdown for first week of
operation to remove suspended solids: maintain short 3 to 5
second blowdowns.
8. Monitor chemistry and adjust to get in range.
9. Monitor iron levels in feedwater and boiler to ensure they
are within ASME guidelines.
In my experience, I have seen each of these guidelines work
well in different boiler plants. Where these techniques have
failed, it has been due to poor implementation practices. Dry
layup has the best success rate, providing you follow the guide-
lines and ensure the boiler is kept completely dry. You must
ensure the fireside is free of corrosive deposits.
Some of the issues that prevent a successful layup include:
• Valves not completely sealed or blanked, allowing corro-
sive untreated water to enter the boiler.
• Inadequate sampling locations.
• Insufficient logging and evaluation of data.
• Lack of weekly testing and adjustment of chemistry.
• Inadequate cleaning of the fireside.
• Infrequent inspection.
Conclusion
As much as practical, this article provides guidance for pro-
tecting idle boilers. ASME is working on a detailed document
on this subject titled, “Consensus for the Layup of Boilers,
Turbines, Turbine Condensers, and Auxiliary Equipment.” It
should be available by the end of 2002.
Hopefully, these guidelines have provided a good foundation
for you to develop a successful layup system for your boilers.
Evaluating the mechanical limitations of your equipment is im-
portant to selecting the best layup approach for your facility. By
selecting the approach that can best be followed properly, you
help ensure good results and extended boiler equipment life.
References
1. Holloway, R.T., et al. 1994. “Consensus on operating practices for
the control of feedwater and boiler water chemistry in modern industrial
boilers.” American Society of Mechanical Engineers.
2. Port, R.D. and H.M. Herro. 1991. “The NALCO guide to boiler
failure analysis.” McGraw-Hill, New York, pp. 109 – 117.
3. Kemmer, F.N. 1988. The NALCO Water Handbook. Second Edi-
tion. McGraw-Hill, New York, pp. 39.44 – 39.45.
Advertisement in the print edition formerly in this space.
36
ASHRAE Journal www.ashraejournal.org
December 2002
&
About the Author
W
By Joseph Lstiburek, Ph.D., P.Eng., Member ASHRAE
Joseph Lstiburek, Ph.D., P.Eng., is a principal with Building Science Cor-
poration, Westford, Mass.
ater comes in four forms: solid, liquid, vapor
and adsorbed.1 All four forms can cause grief
to building owners, designers and contractors. When
water causes building problems, investigating and di-
agnosing the problem can be challenging because
water constantly changes its form inside a building
and within its materials. The investigator must hunt
down the water by thinking like water.
move sideways over long distances. Basically, porous mate-
rials “suck.”
Water always changes its behavior because its form is never
constant. Evaporation, condensation, capillary suction, gravi-
tational flow, vapor diffusion and mass flow of moist air are
happening all at the same time inside building cavities and
materials.
Water plays clever tricks by changing forms and methods of
movement along its flow path. We must fight back by know-
ing its tricks. We’ll begin simply with diagnosing and finding
rain leaks. Then, we’ll explore water’s clever tricks.
Rain, Rain, Go Away…
Diagnosing rainwater leaks is not complicated. If things are
wet after a rain, it is probably the rain. Start at the wet spot and
work backwards and upwards. However, there is a catch. Water
likes to stick to things and can run a long way horizontally
because nothing is ever completely flat. Wind can blow water
uphill, even over items that are an inch or two high, such as
sills, flashings and ledges.
The best time to diagnose rainwater leaks is when it is rain-
ing. Since it doesn’t always rain when needed, use a garden
hose to make your own rain. Some consultants use a spray rack
to make it seem more “technical” and “scientific.” However, a
The rules governing water movement are straightforward:
1. Water runs downhill due to gravity.
2. Air carrying water vapor goes from areas of higher air
pressure to areas of lower air pressure.
3. Water in the vapor form diffuses from warm to cold driven
by the thermal gradient.
4. Water in the vapor form diffuses from more to less driven
by the concentration gradient.
Okay, it isn’t always straightforward:
5. Water in a porous material diffuses on pore surfaces from
more to less along the concentration gradient in the form of
adsorbed water. When there is a lot of water and it fills the
pores, it is sometimes referred to as capillary water. In this
way it can move upwards against the force of gravity — or
Diagnosing
Moisture Problems
Investigating
The following article was published in ASHRAE Journal, December 2002. © Copyright 2002
American Society of Heating, Refrigerating and Air-Conditioning Engineers, Inc. It is presented for
educational purposes only. This article may not be copied and/or distributed electronically or in
paper form without permission of ASHRAE.
December 2002
ASHRAE Journal
37
Moisture
leak is a leak, whether the water comes from a hose or a cali-
brated spray rack spraying calibrated water at a calibrated air
pressure.
In fairness to consultants, standardized tests can be helpful
once the flow path is known and you want to determine if a
leaking window meets industry standards. Be gentle with the
hose. You don’t want the momentum of the water spray forcing
water into the building. The secret is to mist the surface and let
gravity do the dirty work.
Sometimes a building only leaks rainwater when it is windy.
So, you will need to make your own wind. Instead of blowing
against the building from the outside, suck air out of the build-
ing from the inside to simulate wind-driven rain. Turn off the
supply air, and crank up the exhaust.
Rainwater leaks usually are straightforward to diagnose. How-
ever, finding moisture due to rainfall sometimes can be tricky.
Rain on the Brick Sun Trick
Up to now, the story has been simple. Let’s complicate it by
splashing rainwater on a brick veneer. Brick is a sponge that
wicks water into itself because it is porous. The mortar in the
joints between bricks is also a sponge because it is porous.
Cracks between the brick and the mortar also are “pores” that
wick water. Remember, porous materials suck. Think of a brick
veneer as a moisture reservoir that is
filled during a rainstorm.
So now a wet sponge is on the outside
of a building. The sun comes out and
beats down on the wet brick on the south-
west side and heats the water in the
brick. How hot? Probably 120°F (49°C).
Let’s go to the psychrometric chart. Find
where 120°F (49°C) crosses the satura-
tion curve (100% rh). Hey, it’s off the
chart. Next, go to the steam tables. Wow.
Any guesses what direction the water in
the brick wants to go? Did I mention the building this brick
veneer encloses is air-conditioned?
The brick is wetter and hotter than the rest of the wall and
wetter and hotter than the inside. Water in the brick is driven
inwards out of the brick into the airspace where it turns into
vapor. It is unlikely that the airspace is free from mortar drop-
pings or that it is vented at the top and bottom. The cavity may
be drained, but it is seldom vented — although it always should
be.2 It may be vented accidentally — this accidental venting
saves a lot of buildings.
Now, the water vapor goes inwards, traveling along the
temperature gradient and along the concentration gradient.
How far it travels depends on what is in its way. If the vapor
runs into something impermeable, such as foam sheathing or
a rubber membrane on the backside of the cavity behind the
brick veneer, the vapor won’t travel far. If it hits foam sheath-
ing or a rubber membrane, the vapor
condenses, turns back into a liquid
and runs down the backside of the air-
space, and with any luck, to a flash-
ing where it is directed out of the wall
to the outside.
What happens if the water vapor
runs into a building paper or a
housewrap that breathes? The heat-
driven vapor blows through it easily.
The building paper or housewrap
probably is installed over gypsum
sheathing, which is highly permeable to vapor. So, the vapor
diffuses right through it. Next, the vapor comes to the fiber-
glass cavity insulation, which can’t stop the vapor because it’s
permeable too. The vapor goes all the way in until it hits the
Brick Veneer Is
Saturated with
Rainwater
1 in. Air Space
Tar Paper
Gypsum Sheathing
Fiberglass Insulation
Polyethylene
Interior Gypsum
Board
Solar Radiation
Strikes Wall
Exterior Conditions
Temperature: 80°F
Relative Humidity: 75%
Vapor Pressure: 2.49 kPa
Conditions
Within Air Space
Temperature: 120°F
Relative Humidity: 100%
Vapor Pressure: 11.74 kPa
Interior
Conditions
Temperature: 75°F
Relative Humidity:
60%
Vapor Pressure:
1.82 kPa
Vapor is driven
inward by a high
vapor pressure
differential
between the
cavity and the
interior.
Figure 1: Inward moisture movement due to solar radiation.
Parapet fresh air intake.
‘When water causes building problems,
investigating and diagnosing the problem
can be challenging because water con-
stantly changes its form inside a building
and within its materials.’
38
ASHRAE Journal www.ashraejournal.org
December 2002
plastic vapor barrier. It was a bad idea to place a plastic vapor
barrier on the inside of a brick veneer wall. The vapor con-
denses on the plastic vapor barrier and runs down the wall to
sit in the bottom plate track. Now, we have a full range of
problems to choose from: corrosion, mold, odors or staining.
The same effect occurs by installing a vinyl wall covering
(Figure 1). Just ask the hotel industry about this practice.
In this example, water started out as a liquid governed by
gravity (the rain on the brick veneer), and was pulled into the
porous brick veneer by capillarity. It was driven from the brick
veneer and converted into a vapor in the airspace behind the
brick by the energy added by incident solar radiation.3 Once in
the cavity, it traveled along the concentration gradient and
thermal gradient through the wall assembly materials by the
process of vapor diffusion until it condensed back into a liq-
uid at the interior of the exte-
rior wall assembly. Once in
liquid form again, it ran down
the wall to the bottom plate.
Two rules can prevent this
common problem:
Rule One: Never install a
vapor barrier on the inside of
a wall assembly that has a
moisture reservoir cladding
and a vapor permeable com-
bination of sheathing and
building paper.
Rule Two: Always vent
claddings, especially reser-
voir claddings. Remember,
that to vent the cladding, you
need an air gap behind the
material along with an air in-
let, an air outlet and a clear
path connecting the two.
Condensation in the Negative Air Pressure Field Trick
Let’s stay with the rain on the brick veneer over a cavity
example a little longer. Assume that same building is
equipped with a dropped ceiling return air plenum. A return
plenum operates under negative air pressure. It’s unlikely
that the interior gypsum board extends to the underside of
the roof/floor assembly and is sealed with an airtight mate-
rial. The usual practice is to shove some mineral wool in the
flutes or floor decking above the top of the gypsum board
and hope for the best.
Given the poor air seal, negative pressure in the ceiling ple-
num sucks saturated air out of the wall cavity into the plenum
where it can condense on piping, ductwork and anything else
it contacts with a surface temperature below its dew point (Fig-
ure 2). We don’t even need the brick veneer to be saturated to
cause this problem. We don’t even need brick — any cladding
will do. All we need is outside air to have a dew-point tempera-
ture above the temperature of any surface inside the interior
space. Actually, we don’t even need that. Anything that leads
to a relative humidity at a hygroscopic surface above 80%
works well for mold growth. Alarmingly, it is common to have
the de facto fresh air intake of many buildings be the under-
side of the parapet flashing.
This “sucking on the exterior wall” trick can be accomplished
in many ways. We don’t always need a dropped ceiling return
plenum. We sometimes can use an interior wall that thinks it’s a
duct.4 Hotels and nursing homes are famous for this type of
problem. When this is coupled with vinyl wall coverings, even
on interior walls, mold grows behind the vinyl.
Fan coil units often are enclosed in less than airtight gyp-
sum board enclosures, and rooftop exhaust fan systems rarely
use airtight ductwork or air-
tight shafts. The negative pres-
sure fields developed by
suction from these fans can
extend to exterior walls, draw-
ing air out of exterior cavities
inward (Figures 3 and 4).
In this example, water is
pulled out of the cavity or from
the exterior ambient air in va-
por form. It is transported by
air moving from a higher air
pressure to a lower air pressure
until it contacts a cool surface
where it converts back into a
liquid and causes mischief.
Rule Three: Never suck on
the exterior building enclo-
sure with the mechanical sys-
tem. Do not connect drop
ceiling return plenums to ex-
terior walls. Make sure inter-
secting interior walls do not contain or are connected to
leaking return ductwork or to any leaking exhaust chases or
ducts. Make sure all return ducts are sealed tightly with
mastic on all joints.
Groundwater in the Sand Over Polyethylene Trick
All too frequently, we can create a water problem in the
middle of a desert. There are many variations. Consider foun-
dations. Normally, we do not worry about groundwater in the
desert. Now, let’s plant shrubbery beside a concrete foundation
slab. Since we have very little rain, let’s irrigate the plantings
so that the ground beside the foundation becomes saturated.
The water then wicks into the porous concrete from the satu-
rated ground by capillary suction and moves upward into the
wall assembly (Figure 5). The symptom is a musty odor inside.
If the wall is opened, the bottom plate is typically saturated.
Interior Gypsum
Top Chord Bearing
Roof Truss
Suspended Ceiling
Air Barrier System Not Present
to Prevent Air From Being Ex-
tracted From Roof Assembly
Corrugated Metal
Roof Deck
Membrane Roof
Rigid Insulation
1
Return Plenum Oper-
ates Under Negative
Pressure Relative to
Occupied Space and
Exterior
Brick Veneer
Building Paper
Exterior Sheathing
Metal Stud Wall
Cavity Insulation
Interior Gypsum
Should Extend to Un-
derside of Roof Deck
and be Sealed
2
3
4
Figure 2: Return plenum connected to exterior wall.
Moisture
December 2002
ASHRAE Journal
39
This is a simple problem to diagnose and
fix. Stop the water. Kill the plants. Or move
the plants well away from the foundation pe-
rimeter. Install a capillary break under the bot-
tom plate of the wall to separate the wood from
the wet concrete. Finally, damp proof the edge
of the slab with an acrylic latex paint or some
other damp proofing material.
Symptoms of this problem become more
complicated with the installation of an imper-
meable vinyl floor cover or tile flooring. The
water can be wicked inwards laterally from
the foundation perimeter leading to discol-
oration of the flooring and loss of adhesion of
the flooring. In some cases, the lateral wicking
can spread many feet. Then the problem is
manifested in mold under kitchen cabinets lo-
cated in “islands” far away from slab founda-
tion perimeters. Water problems in the middle
of slab foundations can be due to a water
source at the building perimeter as a result of
this lateral capillary movement of water. How-
ever, the solution to the problem is the same
— keep moisture from entering the slab by using capillary
breaks and reducing the amount of water soaking the soil near
the foundation’s edge.
Next, consider a bad practice that has been established in
some U.S. building codes. West of the Mississippi River, it is
common to place slab foundations over a sand layer installed
over a polyethylene vapor barrier. This is rarely done east of
the Mississippi.
The sand layer becomes a reservoir for water in the liquid
state that enters the sand layer by gravity flow from the top,
sides and bottom (Figure 6). Where does this liquid water come
from? We often wet cure these slabs from the top with sprin-
klers, or pond water on top of them. We often over irrigate
perimeter plantings (see previous). Plumbing pipes leak. And,
even in the desert it can rain during construction. The liquid
water that inevitably finds its way into the sand layer is both
held in the sand layer and redistributed within the sand layer
by capillarity (Figure 7). Additionally, due to capillary suc-
tion, the liquid water cannot drain out of the sand layer. The
only mechanism of drying the sand layer is upwards through
the concrete slab by vapor diffusion (Figure 8).
Moisture diffuses upwards through the top surface of the
concrete slab as well as through floor surface treatments. This
leads to mold and other microbial contamination problems.
The rate of wetting of the sand layer by the gravity flow
liquid water wetting mechanism is several orders of magni-
tude greater then the rate of drying of the sand layer by the
vapor diffusion drying mechanism. The sand layer becomes a
water reservoir that continually supplies water for the upward
flow through the concrete slab by vapor diffusion. A couple of
hours of liquid water gravity wetting yields a couple of years
of diffusion drying.
Picture the sand layer as “blotter paper” that once wetted
does not let water drain out of it. The only method of drying
available to the “blotter paper” is evaporation. In the case of
the sand layer, the only method of “evaporation” is upwards
Exterior Air
Pressure Field
(Ambient or
Neutral Pressure)
Exterior Wall
Partition Wall (Demising Wall)
Hotel Room
(Interior Air
Pressure Field)
Bathroom
Fan-Coil
Unit
Dropped Ceiling
(Return Plenum)
Corridor
• Room is at positive air pressure relative to exterior due to hallway pressurization/
undercut door and due to air accidentally supplied to room by fan-coil unit
pulling air from exterior through the demising wall.
• Fan-coil unit depressurizes dropped ceiling assembly due to return plenum
design.
• Demising wall cavity pulled negative due to connection to dropped ceiling
return plenum.
Figure 3: Pressure field due to fan-coil unit (plan view).
Exterior Air
Pressure
Field
(Ambient or
Neutral
Pressure)
Exterior Wall
Hotel Room
(Interior Air
Pressure Field)
Bathroom
Ducted to
Rooftop
Exhaust Fan
Corridor
Bathroom
Exhaust Grille
Bathroom
Bathroom
Exhaust
Grille
Partition Wall (Demising Wall)
Hotel Room
Service Shaft
• Leakage of central exhaust duct pulls air out of service shaft depressurizing
shaft and demising walls.
Figure 4: Pressure field due to central exhaust (plan view).
Central
Exhaust
‘Alarmingly, it is common to
have the de facto fresh air in-
take of many buildings be the
underside of the parapet
flashing.’
40
ASHRAE Journal
December 2002
Figure 5: Slab edge capillarity.
Ground
Saturated
Adjacent to
Slab Founda-
tion due to
Irrigation
Water
Unfaced Batt Insulation
Interior Gypsum Board
Mold on Gypsum Board
Mold Under
Floor Covering
Building Paper
Stucco
Plywood
Bottom Plate Decay
Concrete Slab
Impermeable Floor
Covering (Vinyl)
Plantings
Moisture
Flow
through the concrete slab due to the presence of the polyethyl-
ene vapor barrier under the sand layer.
The following reasons generally are cited for using a sand
layer over a polyethylene vapor barrier:
1. The sand layer controls bleed water with high water-to-
cement ratio concrete slabs.
2. The sand layer reduces curl with high water-to-cement
ratio concrete slabs when top-side curing is not controlled.
3. The sand layer reduces plastic shrinkage cracking with
high water-to-cement ratio concrete slabs.
4. The sand layer protects the polyethylene vapor barrier
from punctures.
The first three reasons are based on sound technical argu-
ments. However, each of the first three are based on the con-
dition that the sand layer be prevented from getting wet
during the construction process and beyond and are typi-
cally associated with floor slabs that are placed “after the
‘A couple of hours of liquid water gravity
wetting yields a couple of years of diffu-
sion drying.’
Advertisement in the print edition formerly in this space.
Moisture
December 2002
ASHRAE Journal
41
• Sand layer becomes water reservoir to supply water for upward
flow through concrete slab by vapor diffusion and capillary
transmission.
• Drying downward by vapor diffusion or capillary action is not
possible due to polyethylene vapor barrier.
Figure 8: Upward drying through slab.
Diffusion and Capillary Flow
Upward Through Slab
Concrete Slab
Sand Layer
Polyethylene
Vapor Barrier
Figure 6: Slab wetting mechanisms with a concrete slab on a sand layer over a polyethylene vapor barrier.
Liquid Wetting by Gravity Flow
1. Through top of slab by rain, curing processes, cutting, finishing,
cleaning, water testing, etc.
2. Through slab/footing interface by irrigation water, surface water
and groundwater.
3. Through joints, penetrations and punctures in polyethylene vapor
barrier by groundwater.
4. Around the edge of polyethylene vapor barrier at footing edge.
Concrete Slab
Sand Layer
Footing
Polyethylene Vapor Barrier
Undisturbed Soil/Compacted Earth
1
2
4
3
• Water migrates laterally — pulled by capillary action.
• Water is unable to drain downwards through any gaps,
penetrations, or punches in the polyethylene vapor barrier
due to “blotter paper” effect (capillary forces) of the sand layer.
Figure 7: Water distribution in sand layer.
Concrete Slab
Sand Layer
Polyethylene
Vapor Barrier
building is enclosed and the roof is watertight.” Addition-
ally, the first three are based on the condition that wet curing,
such as ponding or continuous sprinkling, will not occur or
that joint sawing using wet methods or power washing will
not occur. The first three also are conditional on slab and
foundation designs that will not be sensitive to groundwater
wetting from local water tables and local irrigation.
In other words, the first three reasons are based on condi-
tions that rarely occur in the real world.
The fourth reason, “puncture protection,” is based on in-
correct physics. A sand layer is not necessary to protect poly-
ethylene vapor barriers. Vapor diffusion is a direct function
of surface area. Rips, holes, tears and punctures in sheet poly-
ethylene vapor barriers constitute a very small surface area of
vapor transmission compared to the total floor slab area. If
95% of the surface area of the slab is protected by a vapor
barrier, then that vapor barrier is 95% effective. This holds
true only if airflow or air leakage is not occurring through the
vapor barrier. This is the case where concrete is in direct con-
tact with the polyethylene vapor barrier. Airflow is not occur-
ring. The concrete slab is an “air-barrier” and the
polyethylene is the “vapor barrier” — an effective vapor bar-
rier even if the polyethylene has many punctures.
In this example, the water enters the sand layer under the
slab in the liquid form by gravity. The water is redistributed
in the sand layer by capillarity and migrates upward by va-
por diffusion.
Rule Four: Never place concrete on a sand layer installed
over a polyethylene vapor barrier. Always place concrete in
direct contact with plastic vapor barriers. Use a low water-
to-cement ratio concrete, less than 0.45, and top cure the
slab with damp burlap, just like the old wise concrete types
once did.
Conclusions
Water can be tricky to track when diagnosing moisture-re-
lated building problems because it constantly changes its form
and behavior. Investigators have to “get smart” to outthink the
water and find the root of the problem. When faced with a
seemingly complex problem, go back to first principles.
References
1. Kumaran, M.K., G.P. Mitalas, and M.T. Bomberg. 1994. “Funda-
mentals of transport and storage of moisture in building materials and
components.” ASTM Manual Series: MNL 18, Moisture Control in
Buildings.
2. Straube, J.F. 1998. “Moisture control and enclosure wall sys-
tems.” Doctoral Thesis in Civil Engineering, University of Waterloo,
Waterloo, Canada.
3. Wilson, A.G. 1965. “Condensation in insulated masonry walls in
summer.” CIB/RILEM Symposium on Moisture Problems in Buildings
(NRC 9130).
4. Lstiburek, J.W. 1998. “Pressure response of buildings.” ASHRAE/
BETEC, Thermal Performance of Buildings VII.
42
ASHRAE Journal www.ashraejournal.org
December 2002
Do Averaging
Sensors
Average?
About the Author
A
By Gil Avery, P.E., Fellow/Life Member ASHRAE
Gil Avery, P.E., is director of systems research
with The Kele Companies in Memphis, Tenn.
n averaging temperature sensor (ATS) is used to maintain the de-
sign mixed air temperature of an airside economizer system. These
devices have sensing elements from 5 to 50 ft (1.5 to 15 m) long. To
provide acceptable performance, they must be installed so that they
sense the average ambient air temperature and the average tempera-
ture of the mass flow of air. Because sensing the average temperature
of the mass flow of air is the criterion for satisfactory control, the
installation of the sensor is critical. However, design documents rarely
detail the sensor installation.
To limit the scope of this article, all
references to stratification assume that
there is no mixing in the air chambers
unless otherwise noted.
Airside economizer systems may be
configured using factory supplied mix-
ing boxes or with custom designed as-
semblies incorporating multiple outdoor
and return dampers. This article discusses
sensing the mass flow average tempera-
ture associated with mixing boxes. It also
provides enough information so that en-
gineers can correctly specify the instal-
lation of ATS to detect the true mass flow
mixed air temperature in more complex
airside economizer systems (systems that
may have more than one outdoor or re-
turn air damper).
Horizontal Stratification
A common application of an ATS is
shown in the side view in Figure 1 where
the air is stratifying in horizontal planes
through the unit. Section A-A (Figure
1A) shows how the sensing element of-
ten is installed. Operating conditions are
25°F (–4°C) outdoors, 75°F (24°C) re-
turn, and a design supply air tempera-
ture of 50°F (10°C). When the
air-handling unit is off, the outdoor air
damper will be closed and the return air
open. The ambient temperature in the
mixed air plenum where the ATS ele-
ment is located may be 75°F (24°C).
With the fan off, there is no flow differ-
ence across the ATS. When the air han-
dler is started the outdoor air damper will
go wide open and the return will close to
reduce the mixed air temperature to 50°F
(10°C). The velocity (mass flow) of air
across the lower half of the element will
be much higher than the upper half of
the element. The upper half of the sensor
will be in ambient air at 75°F (24°C) and
the lower in ambient air at 25°F (–4°C).
The average ambient temperature is 50°F
(10°C), but the mass flow mixed (sup-
ply) air temperature will be much less
than 50°F (10°C) — possibly in the 30°F
to 35°F (–1°C to –1.6°C) range.
The airstreams will not mix suffi-
ciently to prevent stratification even
when parallel blade dampers are in-
stalled so that the outdoor and return
airstreams are directed toward each other.
Unless the freeze stat shuts the unit off,
the water coil might freeze. The warm
and cold airstreams in Figure 1 will
move up and down depending on the
The following article was published in ASHRAE Journal, December 2002. © Copyright 2002 American Society of Heating, Refrigerating and Air-
Conditioning Engineers, Inc. It is presented for educational purposes only. This article may not be copied and/or distributed electronically or in paper
form without permission of ASHRAE.
December 2002
ASHRAE Journal
43
Economizers
Figure 1 (left): ATS with air stratifying in horizontal planes. Figure 2 (right): ATS with air stratifying in vertical planes.
ATS
75°F
75°F
ATS
Filter
25°F
25°F
25°F
25°F
25°F
Return Air
75°F
Coil
A
Fan
E
A
Outdoor Air
Figure 1 (Side View)
75°F (Low Velocity)
ATS
25°F (High Velocity)
Section “A–A”
Figure 1A
Averaging
Element
Outdoor Air
25°F
Return Air
75°F
Filters
Coil
Fan
ATS
E
Averaging
Element
Averaging
Element
25°F
25°F
75°F
75°F
ATS
ATS
Figure 2 (Top View)
Section “B–B”
Section “B–B”
B
B
Figure 2A
Figure 2B
position of the outdoor and return air dampers. As the return
air damper opens and the outdoor closes, the 75°F (24°C)
warm airstream will move down in the air handler. As the out-
door air damper opens and the return closes, the 25°F (–4°C)
cold airstream will move up in the air handler. This makes
sensing the mass flow mixed air temperature even more diffi-
cult. Moving the sensing element to the other side of the
filters would help to equalize the velocity (mass flow)
over the element but the freeze and shifting airstream prob-
lems are still present.
A preferable location for the sensor is Location E in the
supply air duct. If the economizer dampers are installed as
shown in Figure 1, the air should mix in double inlet supply
fans so that a conventional non-averaging, duct sensor can
be installed in any position in the supply duct as far down-
stream from the fan discharge as possible. It is possible for air
to remain stratified through the supply fan, particularly with
axial fans, but the stratification downstream of the fan will
always be less than stratification in the mixed air position
upstream of the fan.
Vertical Stratification
Stratification will still be a problem if the outdoor and re-
turn air enters the mixing box so that the air stratifies in verti-
cal planes through the unit as shown in the top view in Figure
2. The velocity (mass flow) across the supply duct is relatively
constant so that the ATS elements can be installed as shown in
Figure 2A. The element should be installed as far downstream
from the fan discharge as possible to take advantage of the
mixing that occurs in the supply duct and where the stratified
airstream velocities are more uniform. The ATS element should
not be installed so that more of the sensing element is installed
in the left side (25°F [–4°C]) of the stratified airstream than in
the right side (75°F [24°C]) of the stratified airstream as shown
in Figure 2B.
Conclusion
An improperly installed ATS used to control mixing damp-
ers can cause three problems:
1. In cold weather, coils may freeze.
2. Mixed air temperature measurement error may cause the
supply air temperature to be lower than desired. This can waste
energy by increasing reheat energy at the zone level and can
cause overcooling in spaces that do not have reheat coils.
3. Mixed air temperature measurement error may cause the
supply air temperature to be higher than desired. This can re-
sult in undercooled spaces.
The design engineer must specify the location and the
method of installation. It may be necessary to mount the ATS
element on a sheet of expanded or perforated metal so that the
element is properly supported and correctly positioned to sense
the true average mass flow mixed air temperature.
44
ASHRAE Journal www.ashraejournal.org
December 2002
Indoor Shooting Range
About the Authors
P
By A. Boyd Morgenthaler, P.E., Member ASHRAE, and David F. Shumway, P.E., Member ASHRAE
A. Boyd Morgenthaler, P.E., is principal me-
chanical engineer at AMC Engineers in Anchor-
age, Alaska.
David Shumway, P.E., is associate mechanical
engineer at AMC Engineers in Anchorage, Alaska.
rotecting users from the inhalation of combustion-related contami-
nates is the key concern when designing an indoor shooting range.
From a ventilation perspective, an indoor range is similar to a “walk-
in” industrial fume hood with the firing line being the “sash” area. While
either standing or sitting at the firing line, smoke must be rapidly drawn
downrange and cleared to safeguard the shooter’s breathing zone
and maintain target visibility.
(75 000 L) of heating fuel oil annually
and is not economically feasible. Fortu-
nately, ANSI/ASHRAE Standard
62-2001, Ventilation for Acceptable In-
door Air Quality, allows a dilution
ventilation strategy to maintain clean,
breathable air for users in an energy-ef-
ficient manner.
Non-Traditional HVAC Design
The best energy-savings method is the
partial recirculation of range air. However,
this method imposes significant IAQ chal-
lenges. Most bullets contain lead, and
when discharged the lead partially vapor-
izes. Lead causes serious long-term health
risks, particularly in its respirable form.
The gaseous pollutants of the propellant
(“gun powder”) are also a concern.
Determination of the proper dilution
ventilation rate requires an accurate as-
sessment of contaminate buildup. Each
ammunition manufacturer’s propellant has
a different mix of chemicals, so quantify-
ing all of the potential by-products is
impractical. Fortunately, carbon monox-
ide (CO) is the most prevalent gaseous
component of combustion in all cases, and
is an ideal surrogate for firing-range ac-
tivity. Since CO is a toxic gas and cannot
The American Conference of Govern-
ment Industrial Hygienists (ACGIH)
recommends a minimum airflow veloc-
ity of 50 fpm (0.25 m/s) across the firing
line and away from the shooter’s breath-
ing zone. Traditional indoor ranges use
a “once-through” 100% outside air ven-
tilation system to provide this flow rate.
For the Hunter Education Indoor
Shooting Range in Fairbanks, Alaska,
where the outdoor design temperature
is –55°F (–48°C), this traditional ap-
proach would consume 20,000 gallons
The Hunter Education Indoor Shooting Range in Fairbanks, Alaska, has an outdoor design temperature of –55°F (–48°C).
The following article was published in ASHRAE Journal, December 2002. © Copyright 2002 American Society of Heating, Refrigerating and Air-
Conditioning Engineers, Inc. It is presented for educational purposes only. This article may not be copied and/or distributed electronically or in paper
form without permission of ASHRAE.
Technology Award
December 2002
ASHRAE Journal
45
be removed by filtration, it must be diluted with outside air to
obtain acceptable concentration levels.
The EPA National Primary outdoor air standard for CO is 9
ppm (8-hour exposure). OSHA/ACGIH Guidelines for CO are
25 ppm for an 8-hour exposure in the workplace.
The proper mix of outside and recirculated air under various
scenarios is best understood by mathematically modeling the
calculated propellant/primer weight for the variety of antici-
pated cartridge loads. Peak dilution ventilation is required
when all shooting lanes are active and simultaneously firing
at the design rate.
Mechanical filtration effectively removes airborne lead. All
return and exhaust air is first filtered through 30% pre-filters
and 90% to 95% secondary filters at the return air filter bank.
Filtering exhaust air to the 90% to 95% level alleviates the
concerns of neighborhood residents from potential lead par-
ticulate contamination. All recirculated air is additionally
cleaned by 99.99% HEPA filters for maximum lead removal.
Range Dilution and Pressure Control
Figure 1 illustrates the range ventilation system. The sup-
ply fan operates at constant speed to maintain a steady capture
velocity at the firing line. The range exhaust and outside air
intake rates are modulated by the building automation sys-
tem (BAS) to maintain the CO concentration below the
setpoint limit and to control range pressure. The carbon di-
oxide (CO2) level is also limited in accordance with ASHRAE
recommendations.
As range activity increases, the variable speed exhaust fan
also increases flow to eliminate the additional gaseous con-
centrations. The outside air intake damper modulates open as
necessary to maintain a slightly negative range pressure (0.02
in. w.c. [5 Pa]) with respect to other areas of the building and to
provide range makeup air.
Other areas of the building are ventilated using a conven-
tional constant volume ventilation system. The two ventilation
systems are isolated from one another to prevent cross con-
tamination.
The oil-fired boiler system is designed to carry the entire
building heating load at –55°F (–48°C), with the range operat-
ing at maximum capacity. A constant temperature radiant slab
provides heating throughout the facility to maximize comfort.
Mechanical cooling (direct expansion) is provided for all ar-
eas, except the range, during the summer months.
Sensor at Firing Line Limits CO to 25 ppm
Heat Recovery Coil
Preheat Coil
Heating Coil
Supply Fan
Exhaust Hood
7,500 cfm
(Maximum)
E/A
Silencers
Two Position
Insulated Damper
Exhaust Fan
Classroom/Lobby Area
Access
(Airtight Door Seal)
25,400 cfm (Max.)
21,300 cfm (Min.)
Shooting Range
Concrete Return Air Duct
60 fpm (Max.)
50 fpm (Min.)
(Typ. of 4 Banks)
Outside Air Intake Louver
7,500 cfm (Max.)
Return Air Filter Bank
30% Prefilters and
90–95% Final Filters
T
OA Temp.
Sensor
Airflow
Station
(Typ. of 3)
Silencers
30%
Summer
Filter
HEPA
Filter
HC
VSD
T
M
HRC
Sensor at Firing Line Limits CO2 to 800 ppm
To AHU–1 OSA Controller. Maintain Range Pressure
–0.02 in. w.c. (–5 Pa) Relative to Lobby Pressure
T
M
T
T
DP
T
Variable Speed Drive
Figure 1: Firing range dilution ventilation schematic for Hunter Education Indoor Shooting Range.
T
PHC
HRC
Airflow Station
DP
DP
DP
CO2
CO
SW
CO2
CO
DP
SW
FS
FS
EF-1 Emergency Override for Maximum Ventilation
To Radiant Heat Zone Control
FS
FS Fire/Smoke Fan Shutdown Controller
46
ASHRAE Journal
December 2002
Energy Conservation
Energy conserving strategies include dilution ventilation
of the range, an exhaust air heat recovery loop, and a dedicated
boiler energy management system. Additionally, when the
building is unoccupied it is entirely heated by the radiant slab
system, which allows complete shutdown of all fan systems.
Precise system control and adjustment for the entire facility is
maintained and monitored by the direct digital control BAS.
The building fully complies with the prescriptive requirements
of ANSI/ASHRAE/IESNA Standard 90.1-1989, Energy Code
for Commercial and High-Rise Residential Buildings.
Determining the most energy-efficient operating schedule,
while serving the public interest, required several operating
hour schedule changes during the first year of occupancy.
Consequently, the initial operating data was not representa-
tive of the design intent and the anticipated long-term facility
usage. In lieu of actual data, the building was modeled using
Power DOE, which is a Microsoft Windows® version of the
nationally recognized DOE-2 computer modeling program.
Life-Cycle Cost of Dilution Ventilation
A traditional range ventilation system requires a large heating
system to support the 100% outside air ventilation load. In con-
trast, a dilution system requires HEPA filtration, CO monitoring,
variable speed exhaust fan control, and modulating outside air
damper control. The smaller heating system for the dilution ven-
tilation system nearly offsets these additional filtration and BAS
control costs. Additional maintenance costs for the dilution ven-
tilation system include the purchase, change out and disposal
costs associated with the HEPA filter bank, periodic calibration
of carbon monoxide and carbon dioxide sensors and periodic
range monitoring to verify safe gaseous contaminate levels.
The dilution ventilation system first cost is about $2,000
more than the traditional option, and the additional operation
and maintenance costs are estimated at just under $4,000 an-
nually. However, the dilution ventilation method saves
approximately $14,000 per year in energy costs, so the pay-
back is immediate.
Building Comfort
Temperatures and airflow are controlled with respect to user
activity and dress. Shooters move in various positions and are
lightly active with a metabolic rate at or below 2.0 met (116 W/
m2). In winter, the “average” person wears clothing with insu-
lating effects totaling 1.0 to 1.3 clo (0.15 to 0.20 K · m2/W). In
this circumstance, ANSI/ASHRAE Standard 55-1992, Thermal
Advertisement in the print edition formerly in this space.
Technology Award
December 2002
ASHRAE Journal
47
Environmental Conditions for Human Occupancy, suggests an
optimum indoor operating temperature of 68°F (20°C). A com-
bination of thermally controlled ventilation and hydronic
radiant slab heating is used to maintain zone temperatures be-
tween 68°F to 71°F (20°C to 22°C), with classroom/lobby areas
somewhat warmer than the range. To maximize mixing and
minimize drafts, the zone ventilation supply air temperature
matches room temperature. This effectively removes the venti-
lation component from the zone heat load, allowing the radiant
floor heating system to control zone temperature. Humidifica-
tion is universally problematic in arctic regions, and the owner
opted to omit humidity control from the project.
Laminar Flow
The best method for supplying laminar airflow to an indoor
shooting range is from a full-length perforated plenum wall
located behind and parallel to the firing line. Range viewing
from the gallery was required for this project, so the majority
of the back wall of the range is glass. Supply air is provided
from the ceiling, as close to the back wall as possible, using
two rows of single throw adjustable air outlets connected to a
large supply air plenum and directed downrange. This arrange-
ment required time-consuming adjustments during
commissioning to minimize eddy currents. Small eddy cur-
rents in the corners of the range, which could not be removed
through adjustments, require strategic location of heavy smoke-
generating firearms during peak operation. Eddy currents
appear to be characteristic of the overhead location of the sup-
ply diffusers. Future designers should consider using a supply
air wall behind the firing line to create more laminar flow.
Operations and Maintenance
The range filter banks are arranged to minimize contamina-
tion of the ventilation system ductwork and optimize
filter-loading rates. Access within the mechanical spaces is
very good and filters are located and sized to accommodate
workers wearing restrictive anti-contamination clothing. The
downrange 30% filters require replacement about every two
weeks and the downrange 90% to 95% filters require replace-
ment about every six weeks. These downrange filters would be
required regardless of ventilation system design. The original
HEPA filter bank was replaced after 20 months of intermittent
service without complication. In Fairbanks, the disposal of
lead-contaminated waste is limited by weight, on a monthly
basis. The use of compressible, lightweight filters is recom-
mended to minimize disposal costs.
Advertisement in the print edition formerly in this space.