40
ASHRAE Journal ashrae.org
January 2003
By Yunho Hwang, Member ASHRAE, Amr Gado, Student Member ASHRAE, and Reinhard Radermacher, Member ASHRAE
Comparing R-290
With R-22 in Heat Pumps
T
he contribution of hydrofluorocarbons to global warming has led to the reinvestigation of hydrocarbons (HCs).
Despite the flammability of HCs, some manufacturers of refrigerators and residential air conditioners (especially in
the European Union and Japan) have begun to use HCs as refrigerants in small capacity equipment.1,2 The increased
use of HCs in refrigerators brings up the applicability of HCs in residential air-conditioning units and heat pumps. Among
the HCs, R-290 has a similar vapor pressure to that of R-22. To contribute to a clearer understanding of the relative
performance potential of R-290 as compared to R-22, the per-
formance of both refrigerants was measured according to
ASHRAE standards3,4 in a residential, state-of-the-art, split-sys-
tem air-conditioner heat pump using psychrometric chambers
at the Center for Environmental Energy Engineering at the
University of Maryland.
The test unit, with a nominal capacity of 9 kW (2.5 tons),
uses a scroll-type compressor and a thermostatic expansion
valve that was originally designed for R-22. In the R-290 com-
parison tests, a compressor of equal nominal efficiency to the
R-22 compressor (with a displacement volume increased by
11%) was used to approach R-22’s capacity. In addition to the
compressor change, a metering valve was used to match the
degree of a superheating at the evaporator outlet to simulate
the thermostatic expansion valve appropriately designed for
R-290. The purity of R-290 was 99.5%.
Cooling Test Results
R-290 showed 3% to 6% lower cooling capacity and 5%
lower coefficient of performance (COP) than R-22. R-290
showed a better cyclic performance than R-22 by having 5%
lower cycling efficiency loss factors as compared to R-22.
The compressor inlet temperature of R-290 was as much as
13 K lower than that of R-22, which contributed a colder
evaporator temperature. Additionally, the lower suction tem-
perature and higher specific heat of R-290 resulted in a lower
discharge temperature than that of R-22. Based on the steady-
state and cyclic cooling test results, the SEERs were calcu-
lated for both refrigerants. As was similar to the steady state
cooling performance results, the SEER of R-290 was lower
than that of R-22.
Heating Test Results
The heating performance of R-22 and R-290 was evaluated
at various ambient temperatures. Test results showed that R-
290 had equal lower heating capacity and COP than R-22
when the ambient temperature was –8°C (17°F) or higher. The
capacity improvement of R-290 at lower ambient temperature
are consistent with the relative increase in vapor density and
increasingly favorable transport properties of R-290 as com-
pared to R-22 as ambient temperature decreases.
References
1. Greenpeace. 1997. www. greenpeace.org/~ozone/.
2. Japan Air Conditioning, Heating & Refrigeration News.
2002. www.jarn.co.jp.
3. ANSI/ASHRAE Standard 37-1988, Methods of Testing
for Rating Unitary Air-Conditioning and Heat Pump Equip-
ment.
4. ANSI/ASHRAE Standard 116-1995, Methods of Testing
for Rating Seasonal Efficiency of Unitary Air Conditioners
and Heat Pumps.
Yunho Hwang is an assistant research scientist, Amr Gado
is a graduate research assistant, and Reinhard Radermacher
is the director of the Center for Environmental Energy Engi-
neering, Department of Mechanical Engineering, University
of Maryland, College Park, Md.
The following article was published in ASHRAE Journal, January 2003. © Copyright 2003 American Society of Heating, Refrigerating and Air-
Conditioning Engineers, Inc. It is presented for educational purposes only. This article may not be copied and/or distributed electronically or in
paper form without permission of ASHRAE.
58
ASHRAE Journal
May 2003
n schools, the combination of small classroom size, large ventilation
air requirements, and a humid climate creates the potential for high
indoor humidity and indoor air quality problems. To prevent these prob-
lems, while keeping energy use as low as possible, EPRI and Florida
Power and Light teamed with Brevard County School District to dem-
onstrate the effectiveness of a dual-path, low temperature air-distribu-
tion system used in conjunction with thermal energy storage (TES).
with a dedicated coil, and delivers the
conditioned air to the space. The venti-
lation air quantity is controlled indepen-
dently of the recirculation or total airflow.
Dampers in the ventilation and return
airstreams adjust ventilation airflow to
the desired level.
The cooling and dehumidification
coil for outdoor air is designed to meet
virtually the entire building latent load
(moisture from ventilation, infiltration,
occupants and any internal generation),
while the coil for the recirculation air-
stream primarily is devoted to sensible
cooling. By continuously dehumidify-
ing all incoming air, excellent humidity
control is achieved at all part-load con-
ditions. Khattar and Brandemuehl de-
scribe the dual-path HVAC system in
further detail.1
Thermal Storage Integration
Three challenges exist in the design
and control of the cooling and dehumidi-
fication coil and the air-conditioning sys-
tem for the ventilation air path. First, the
coil must continuously cool the air to a
low dew-point temperature to wring out
the moisture. Since ventilation air must
be cooled to a low temperature (~43°F
[6°C] instead of typical 55°F [13°C]) for
moisture removal, the project team capi-
talized on this opportunity to supply low
temperature air to the conditioned spaces,
which significantly reduced fan power and
energy as well as the installed first cost of
the air-distribution system.
Second, the cooling and dehumidifica-
tion load on this coil varies significantly
with ambient conditions, and good coil
capacity modulation is required to ensure
the low supply air temperature at all con-
ditions. Such capacity modulation intro-
duces complexity in direct expansion
The district’s state-of-the-art system
was a chilled water system with two sepa-
rate air-handling units—one dedicated
to conditioning outdoor ventilation air
to 55°F (13°C) for distribution directly
to the classrooms, and the second either
a constant- or a variable-air-volume unit
dedicated to conditioning the return air.
One school was retrofitted with a TES
system and provided valuable data for
comparison with the dual path system
with TES.
The demonstration project at Ralph
Williams Jr. Elementary School in east
central Florida improved upon the
district’s state-of-the-art system by using
a dual path approach to eliminate the de-
livery of any unconditioned ventilation
air to the space (Figure 1). It continu-
ously dehumidifies the ventilation air
About the Authors
Mukesh Khattar, Ph.D., is energy director with
Oracle Corporation in Redwood Shores, Calif.
This project was started when he was with EPRI.
Don Shirey III is program director and
Richard Raustad is senior research engineer with
the Florida Solar Energy Center, Cocoa, Fla.
By Mukesh Khattar, Ph.D., P.E., Member ASHRAE, Don Shirey III, Member ASHRAE, and Richard Raustad
I
The following article was published in ASHRAE Journal, May 2003. © Copyright 2003 American Society of Heating,
Refrigerating and Air-Conditioning Engineers, Inc. It is presented for educational purposes only. This article may not
be copied and/or distributed electronically or in paper form without permission of ASHRAE.
May 2003
ASHRAE Journal
59
refrigerant system’s design and operation, and such systems are
not available as unitary packages. Therefore, the project team
used a chiller with its inherent chilled water loop thermal mass
(to avoid excessive cycling at part load) to provide low supply
fluid temperature (36°F [2°C]) to the cooling coils.
Third, the project team used the synergy of ice storage, which
provides steady 36°F (2°C) chilled fluid at all loads without
requiring any additional energy. TES further leveraged the util-
ity rate structure due to the a relatively small size of storage
required because of limited utility on-peak hours of operation.
Demonstration System Description
The classrooms and other common areas in the 86,000 ft2
(8000 m2) main building are conditioned with six dual-path
air-handling units. As described previously, the outdoor venti-
lation air is conditioned to a dry-bulb temperature of 43°F
(6°C) regardless of the ambient air conditions entering the
coil. The recirculation air coil is also sized to cool the air to
43°F (6°C) at design load. The VAV
air-handling units deliver cold air
(45°F [7°]) to the terminal units. High
induction cold air diffusers properly
distribute the air to the conditioned
space over a range of supply airflow
rates. Chilled brine (33% propylene
glycol, 67% water) is supplied to the
air handlers at 36°F [2°C] using a two-
speed primary and variable-speed
secondary pumping arrangement.
During periods of peak electric use,
the chillers are shut off and 16 ice storage tanks (internal melt,
ice-on-coil) provide cooling for the building. The air-cooled
chillers recharge the ice tanks at night and on weekends when
off-peak electricity rates are low.
The winter heating loads are very small in central Florida and
resistance heaters are located in the air handlers to temper the
supply air to about 70°F (21°C). Additional heating elements
are also located in the VAV terminal boxes to meet any remain-
ing heating load as well as tempering air at very low cooling
load conditions. Supply air temperature (SAT) reset is used at
low load conditions to minimize overcooling and reheat. To
maintain indoor humidity control, the return air-cooling coil
SAT is fully reset before outdoor air coil SAT reset begins.
System Performance
System performance at the demonstration project school and
two other schools, with identical building layouts but with dif-
ferent HVAC systems, were selected for comparison. The HVAC
air-distribution systems for the other schools consisted of dedi-
cated air-handling units to condition all ventilation air to 55°F
(13°C) and delivering it directly to the conditioned spaces. Ad-
ditional separate variable and constant volume air-handling units
with design supply temperatures of 55°F (13°C) were used to
condition the recirculation air. The comparison schools used
air-cooled chillers to provide 45°F (7°C) water to cooling coils
via constant speed pumps. One of the two schools (West Side)
was retrofitted with TES after one year of operation under a
performance contract. Data were obtained on occupancy, oper-
ating hours, electricity use and billing history for each school.
While detailed performance data were collected at Ralph Will-
iams, only electric utility billing data and spot measurements of
space conditions were available for the other schools.
Indoor Humidity, Air Quality and Thermal Comfort
The school district typically uses a 74°F (23°C) cooling
setpoint temperature in its schools. As explained previously, the
cooling coils at the demonstration school were designed to pro-
vide discharge air at a dew-point temperature of approximately
42°F (6°C) at design conditions. The project team expected that
the dew-point temperature of the air in the conditioned spaces
would be within 5°F (3°C) of the dew-point temperature of the
air leaving the air-handling units (e.g.,
47°F [8°C]). With an indoor air dry-bulb
temperature of 74°F (23°C) and a dew-
point temperature of 47°F (8°C), the
project team expected indoor humid-
ity levels to be around 40% RH.
Figure 2 shows measured air tempera-
ture and relative humidity levels for a
typical August day. The air temperature
and humidity sensors located in the air
handler return airstreams (RA) are good
indicators of average conditions in the
occupied spaces when the air handlers were operating from Hour
7 to Hour 18. The return air gains some heat from lights, but the
return air plenum is located within the thermal envelope of the
building, so further heat gain is only modest. The dry-bulb tem-
perature ranged from 74°F to 78°F (23°C to 26°C) during hours
when the air handlers operated. The RH level varied from 48%
when the system started at 7 a.m. to around 38% RH when the
outdoor ventilation air was reduced from 3 to 6 p.m.
In comparison, other area schools with conventional air-
conditioning systems (i.e., 55°F [13°C] supply air tempera-
ture) maintain indoor air between 55% RH to just over 60%
RH. Clearly the cold air distribution system is able to maintain
much lower indoor humidity levels and very comfortable con-
ditions within the school.
The project team also monitored carbon dioxide (CO2) con-
centrations in the return airstream of one air handler and in a
typical classroom served by that air handler to provide an indica-
tion of how well the ventilation air was being distributed. Steady-
state CO2 concentrations in the classroom were typically 500 to
600 ppm above the outdoor air CO2 level, just as expected from
theoretical calculations after considering actual classroom oc-
cupancy and metabolic rate of the occupants, indicating that the
outdoor ventilation air is being distributed to the occupied zones.
Figure 1: Typical dual-path air-handling unit.
Outdoor
43°F
43°F
Supply
45°F
Return
60
ASHRAE Journal
May 2003
Operation and Maintenance
After a brief commissioning period to adjust hardware and
control settings, the new system has lived up to expectations.
The operation of this system is similar to other conventional
chilled water and thermal energy storage systems that are used
at other schools within this district. Initial adjustments were
required to properly schedule chiller operation for building cool-
ing during the daytime and ice building at night. The supply air
temperature reset strategy was refined to minimize overcooling
in the spaces and terminal reheating. System maintenance does
not seem to be significantly different from other conventional
chilled water VAV systems. The school district is tracking sys-
tem maintenance costs for comparison with similar area schools
with more conventional HVAC systems.
The project team developed a simple method for identify-
ing problems with chiller op-
eration that might lead to a
shortfall of nighttime ice mak-
ing. This method checks
chiller operation by tracking
its electric current draw and
leads to quick identification
and correction of problems by
operations personnel before
on-peak chiller usage is nec-
essary. Even brief operation of
chillers during on-peak peri-
ods can erode energy cost sav-
ings. This project innovation
can be applied to all TES sys-
tems, and is important be-
cause it addresses a common industry complaint that many
TES systems are not able to save energy costs. Investigations
often find improper system operations that were not detected
in time.
Energy Use
Ralph Williams used only4.3% more energy than Long Leaf
(a school with conventional temperature air distribution with
no TES). However, the differences in the energy use between the
two turn out to be insignificant once the 3.9% greater occu-
pancy at Ralph Williams is taken into account. West Side, with
its conventional temperature air-distribution system and retro-
fitted TES, used the most energy (9.3% more than Long Leaf).
The significance of the integration of TES was clearly demon-
strated. First, Ralph Williams’ TES system provided much lower
humidity. Second, Ralph Williams did not materially increase
energy use compared to Long Leaf. Third, the TES at West Side
without integration substantially increased energy use.
Demand Reduction and Energy Cost Savings
The energy costs for the dual-path, low-temperature air-distri-
bution system at Ralph Williams were significantly lower than
for Long Leaf, which did not use low-temperature air or thermal
storage. The TES system is able to shift more than 300 kW of
electric demand from the utility’s on-peak period. This on-peak
demand reduction combined with the time-of-use rate schedule
resulted in 22% annual energy cost savings for this school.
First Cost Effectiveness
The installed first cost for the new system was also compa-
rable—only 1% more, $15.35 vs. $15.19 per square foot ($165
vs. $163 per
square
meter)—as compared to
Long Leaf that did not use
thermal energy storage or
low temperature air distri-
bution. The net first cost,
however, was about 7%
lower once the local power
company incentives for us-
ing TES and cold air distri-
bution were taken into
account.
Conclusions
This field demonstration
project confirmed that a
dual-path air-distribution
system with low temperature air can maintain lower and more
comfortable humidity levels as well as improved air quality in
the conditioned spaces, even in humid locations such as Florida.
The integration with TES resulted in a system that used about
the same amount of energy as a state-of-the-art HVAC system
without TES and low-temperature air distribution. The first cost
for the new system was within 1% of the state-of-the art system.
References
1. Khattar, M.K. and M.J. Brandemuehl. 2002. “Separating the V in
HVAC: a dual-path approach.” ASHRAE Journal 44(5):37–43.
Acknowledgments
This project was a team effort. EPRI and Florida Power and Light
sponsored this project. The authors gratefully acknowledge the contri-
butions of Mr. Larry S. Nelson, P.E., of Florida Power & Light Co.; Mr.
Brian M. Blenis, P.E., Brevard County School District; and Mr. Keith
Couch, P.E., Tilden, Lobnitz & Cooper.
100
90
80
70
60
50
40
30
Air Handler Operation
Temp. (°F)/Humidity %
1
3
5
7
9
11
13
15
17 18 19
21
23
Ambient Temp.
Ambient RH
AHU4 RA Temp.
AHU4 RA RH
AHU2 RA Temp.
AHU2 RA RH
Figure 2: Typical air temperature & RH conditions in August.
Time (Hour)
32
ASHRAE Journal ashrae.org
January 2003
W
By Matt Lawrence, Associate Member ASHRAE
Controls
For Critical
Cooling
hen computer and electronic equipment or process loads cannot
tolerate loss of cooling, high reliability cooling systems are required.
These systems, with backup air-handling systems, chillers, pumps and cooling
towers and layers of controls provide diverse means of cooling when equip-
ment or controls fail. This article provides guidance for control systems
that maximize the reliability of these elaborate cooling systems.
Some examples of high reliability sys-
tems include:
• Low-cost systems with staged equip-
ment and a control system designed to
allow some cooling to be on by default
upon a control system failure.
• Moderate-cost systems with fully re-
dundant equipment with ordinary or fully
redundant controls.
• High-cost systems with staged or re-
dundant equipment with fault tolerant
controls.
Where a project fits along this spec-
trum drives the controls planning and
testing process. With a staged mechani-
cal system, the control system must vary
the cooling capacity with the load. A
staged system might have two 150-ton
(530 kW) chillers to meet a 200-ton (700
kW) maximum load. Staging is regularly
applied to air handlers, pumps, cooling
towers and chillers.
Additional modes of operation, such as
humidity control modes, load manage-
ment modes during generator operation
and other modes merge into the staging
sequence, creating complexity. With such
systems, when the digital controls fail,
some equipment may be wired to fail “ON”
so the system can operate in a limp mode
until it can be repaired. The benefit to this
design is that relatively less capacity sits
idle during normal operation so equip-
ment and maintenance costs are lower.
In a fully redundant system, single
chillers, pumps, towers and air handlers
modulate to meet loads. The controls re-
quired often are factory-installed
onboard the equipment. When the equip-
ment fails, its lag counterpart starts and
takes over. There may be a secondary layer
of controls that operate during a primary
control system failure. In this design, re-
dundant capacity is purchased and main-
tained to sit idle until a failure of the
primary equipment. For example, two
200-ton (700 kW) chillers might be se-
lected for a 200-ton (700 kW) load. This
is a more costly system to own, but the
controls and testing are less complicated.
A system with staged or redundant
Server rooms can’t tolerate cooling loss.
The following article was published in ASHRAE Journal, January 2003. © Copyright 2003 American
Society of Heating, Refrigerating and Air-Conditioning Engineers, Inc. It is presented for educational
purposes only. This article may not be copied and/or distributed electronically or in paper form
without permission of ASHRAE.
Controls
January 2003
ASHRAE Journal
33
About the Author
equipment and fault tolerant controls
operates similarly to the staged system
but with another layer of controls. The
task of controlling the plant is split
among multiple controllers and diagnos-
tic software monitors the health of each
controller. When a controller fails, the
remaining controllers start executing
dormant software to operate equipment
around the failed controller. Testing is
complicated and costs are high. How-
ever, with proper attention and skills, this
design is very robust.
The Controls Plan
If a power surge or other unplanned
event causes a controller to lose its pro-
Matt Lawrence is manager of technical sup-
port for BellSouth Telecommunications in Jack-
sonville, Fla.
gramming and point definitions, some
plan for restoration is required. In high
reliability designs, such as telecommu-
nications networks, a central site may
store the programming and point defi-
nitions. Controllers can be configured
to “boot up” with a call through a se-
cure network to the central site to re-
load programming and definitions. In
the absence of such a network, another
automatic restoration plan must be part
of the controls design.
Control Programming
Once the larger control plan is com-
plete, the plans begin for the building
control system. Diverse control power
sources must be provided, and a robust
sequence should be described that maxi-
mizes available equipment. The control
programming to implement that se-
quence should be reviewed to ensure the
sequence has been communicated fully
and programmed accurately. Software
should operate the equipment properly
during valid conditions (implement the
sequence), handle invalid conditions, and
handle internal errors. Software should
anticipate failed temperature and status
sensors, failed equipment, and hand op-
eration of equipment. To provide for main-
tainability, material comments should be
included in the programming code if the
control system supports that feature.
Owners of high reliability sites often
employ disaster control consultants to
execute a carefully planned attack on the
cooling system to assess its vulnerabil-
ity. The plan used for that attack is a good
resource for a software review.
A software review verifies the program:
• Accomplishes every detail of the re-
quired sequence of operation.
• Is appropriate during the startup of
the system (all equipment initially off),
and with all sensing in normal ranges.
• Is appropriate for recovery from a
control power failure (program starts up
with some equipment already operating).
• Is appropriate to operate around
hand-operated equipment.
• Validates its input sensing.
• Appropriately brings on all equip-
ment when loads require.
• Appropriately shuts down all equip-
ment.
• Has no multiple instances of the same
programming for the same sequence (uses
subroutines for programming used more
than once).
• Has only one place in the software
where each piece of equipment is started
and only one place where it is stopped
to prevent toggling the equipment on
and off.
• Recovers appropriately when re-
loaded after a loss of programming, or
point definitions.
For fault tolerant controls, redundant
software should be installed in each con-
troller and should be reviewed in con-
text with the primary software. When a
controller fails, other controllers in the
control system must operate the mechani-
cal equipment around the failed control-
‘Owners of high reliability sites often employ disaster
control consultants to execute a carefully planned attack
on the cooling system to assess its vulnerability. The plan
for that attack is a good resource for a software review.’
They require a high reliability cooling system.
34
ASHRAE Journal ashrae.org
January 2003
ler. The failed controller may have its equipment wired to be in
a default state upon failure. Status signals connected to mul-
tiple controllers allow the remaining operational controllers
to operate equipment around the failed controller and main-
tain cooling. Each facility’s plan for fault tolerance is unique.
The software must be reviewed to ensure that each controller’s
programming coordinates solid fault tolerance.
Because faulty software can create situations that cannot
occur naturally, the test plan should trace through every deci-
sion branch in the program. Test conditions should be planned
to operate each branch of each decision statement. This pro-
vides an examination of each state of each sensing input in
each mode.
Component Verification
Testing the control system starts with
the physical components, power supply
and grounding. Components should be
installed, verified as functional, calibrated
and properly documented. A digital con-
trol system is more dependent on its
grounding than a conventional system.
Separate grounds should be traced from a
ground source to the control panels and
checked for continuity. Surge protection
should be verified.
Operation Verification
The first step in designing a test plan is
to review the operational sequence. Ob-
serve the normal equipment startup and
shutdown; normal equipment modula-
tion for loads; and normal equipment
modes. Common modes of operation to
be tested include refrigerated cooling,
outdoor air cooling (air economizer), re-
frigeration-assisted outdoor air cooling,
waterside economizer, humidity control
for high, moderate and low humidity con-
ditions, generator load control, low outdoor temperature modes
for freeze protection and minimum water temperature control,
and high temperature recovery mode when cooling has failed
and is restored to manage the rate of cool down.
Depending on the software design, these modes may re-
quire testing multiple times. Software can be implemented
with routines coded repetitively instead of using subroutines.
Testing should be repeated to ensure a typing error does not
cause a problem.
For example, with multiple fans staging to meet a heat load,
software is designed sometimes so that the fan staging and
lead lag is coded once for occupied operation and again for
unoccupied. An error could cause the fan staging to work prop-
erly when testing during occupied operation while it fails dur-
ing unoccupied operation. Requiring a subroutine prevents
this control system weakness.
Lead-lag changes should be demonstrated when all equip-
ment is operational and when the equipment has failed. When
all equipment is operational, a lead change simply coordi-
nates bringing on a new piece of equipment and shutting down
the lag equipment. If some equipment has failed, switching
failed equipment into the lead usually is inappropriate. Sched-
ule-based operation should be demonstrated. Operation for
occupied and unoccupied hours should be observed.
Signals indicating equipment status need to be reliable and
should not report falsely. Fans often are monitored through
differential pressure switches or current sensors. When vari-
able frequency drives are used, slow-speed operation can ap-
pear to be a failure to these sensing
devices. Therefore, careful calibration
is necessary. Each status-indicating sig-
nal should be similarly tested for weak-
ness of design and installation.
Alarm testing should demonstrate that
alarms are properly generated and re-
ceived at the correct monitoring station.
A list of equipment that is to be alarmed
should be prepared and the equipment
alarming should be tested. When an
alarm is received at the monitoring loca-
tion, its correct priority and appropriate
description or text message should be
verified. Alarm interaction and interlocks
should be tested. Fire alarm operation
usually impacts fan operation, and other
interlocks that are required should be
demonstrated to work. If the site has
standby power generation, proper equip-
ment operation and alarm functionality
during transfer to and from the generator
should be demonstrated.
The controls should appropriately
handle control system internal malfunc-
tions. In a distributed control system, panels should be discon-
nected from the network to ensure that appropriate alarms occur
for communications failure and equipment operation, and to
test appropriate equipment operation without communications.
Power failure at the controllers should be tested to verify that
appropriate equipment operation occurs when the primary con-
trol system fails. Sensor failures should be tested to ensure
robust response to erroneous sensor input. For example, failure
of an outdoor sensor could cause problems with cooling tower
operation if this failure has not been anticipated.
When programming and point definitions in the controllers
are lost, automatic reload from a remote host should be dem-
onstrated if the system has this capability.
When these tests are enumerated on a test plan, they should
Figure 1: Control panel with manual
override controls and backup pneu-
matic control.
Controls
January 2003
ASHRAE Journal
35
be compared to the list of decisions
in the software to ensure every de-
cision branch is exercised. Tests
should include those necessary to
exercise each decision branch in
the software and to demonstrate
the systems ability to respond to
dynamics of occupancy including
incremental setpoint changes.
Some testing activity fulfills the
requirements of more than one test.
Other testing has less impact on an
occupied building when per-
time-based history can be a time-weighted average, a maxi-
mum, a minimum or a snapshot at the end of the time interval.
Each of these has different implications in testing.
A good commissioning process requires at least 30 days of
change-of-state trends. These should show no short cycling of
equipment and no inappropriate alarm conditions. Time-based
trends should show temperatures and pressures are maintained.
These should be reviewed for a weekday and a weekend or
whatever length will demonstrate proper control through all
modes of operation and occupancy.
Using the change-of-state history, a time chart can be cre-
ated to validate that the proper sequence of events occurs in
sequence-sensitive equipment operation. The controller must
record history with each pass of the programming or otherwise
provide discrete changes of state of the controlled equipment.
For digital values, this is every on/off state change. For analog
information, specify the threshold for the controller to record
the change of value (every 0.1 degree change, every 10%
change) to provide a basis for accurate assessment of perfor-
mance.
Table 1 shows a time chart for a chiller system start. In this
instance, starting a lag chiller requires that a pump starts, an
isolation valve opens, then the chiller starts. The time chart is
a good tool to show if this sequence occurs correctly. Proper
operation looks like a waterfall and problems stand out. In the
table, the proper start sequence of Chiller 1 has the waterfall
appearance. The improper start sequence of Chiller 2 does not.
The chart indicates that opening the isolation valve before
starting the related pump caused a failure on lack of flow. The
chillers restarted when the pump started. This activity ulti-
mately caused the failure of a compressor on the lag chiller.
For temperature and pressure control, graphs are an excel-
lent way to assess control operation. A graph indicates correla-
tion between control devices and the controlled pressure or
temperature. Popular spreadsheet programs facilitate graphing
the historical data. Evaluating the graphs primarily assesses
tuning of proportional control loops, but also may reveal other
control problems. In Figure 2, a trend of a cooling tower’s
operation shows a continuously open bypass valve and high
fan speed. To determine the cause, the fill performance must be
e
m
i
T
1
p
m
u
P
1
-
V
L
V
-
O
S
I
1
-
L
H
C
S
T
S
-
1
-
L
H
C
2
p
m
u
P
2
-
V
L
V
-
O
S
I
2
-
L
H
C
S
T
S
-
2
-
L
H
C
8
0
:
2
2
:
0
1
n
O
3
1
:
2
2
:
0
1
n
O
3
1
:
3
2
:
0
1
n
O
2
0
:
4
2
:
0
1
n
O
8
1
:
8
2
:
3
1
n
O
8
1
:
9
2
:
3
1
n
O
1
0
:
0
3
:
3
1
n
O
2
1
:
0
3
:
3
1
ff
O
0
2
:
0
3
:
3
1
ff
O
2
1
:
1
3
:
3
1
n
O
8
2
:
2
3
:
3
1
n
O
8
3
:
2
3
:
3
1
n
O
Table 1: Waterfall start sequence of the first chiller, and a faulty start on the lag chiller.
formed back-to-back with another test. Sometimes testing nec-
essarily impacts the building’s operation. A quiet time should
be allowed for operation to stabilize after the test so that sup-
port of the building’s business functions can continue. After
all of these factors have been considered, the test plan is ready
for execution.
Historical Records
A control system responds to countless inputs from its sen-
sors throughout a day, a week, a month. Standing by to ob-
serve that every response is appropriate is nearly impossible.
To overcome this, a digital control system should record and
make available historical information on what was sensed and
what was operated. Historical information is most useful if the
control equipment can record data based on changes in state
of an input or output and based on time.
To monitor equipment short cycling, change-of-state in-
formation should be reviewed. To monitor that a fan system
and dampers are keeping a space at design conditions, use
time-based and change-of-state information. Pump speed usu-
ally is adjusted to yield a consistent pressure in a system, so
a time-based history of pressure and speed validates that.
Observing the speed signal history based on change of state
validates that the speed control is not hunting and changing
excessively.
The control system may have functionality to highlight
dysfunctional analog control in its history collection. More
often, a graph of the data and review of discrete changes of
value in control output is required. When the data is trans-
ferred to a spreadsheet, formulas (such as standard deviation)
can be used to see that control output is correlating with
controlled conditions.
What actually is recorded is specific to the control system
manufacturer and must be recognized so that testing can con-
firm proper operation. A change-of-state record for a digital
value (on-off) that indicates a time-weighted average and one
that indicates every actual change of state discretely, provide
different information. If the digital input and outputs are re-
corded based on a time interval, very short time intervals are
necessary for the data to have value. Analog information with
36
ASHRAE Journal ashrae.org
January 2003
assessed, and operation of the water distribution
and flow volume need to be examined.
Conclusion
High reliability cooling systems present ad-
ditional challenges for the controls system with
their special equipment, layers of controls and
control sequences that respond to failures of
equipment and controls components. Devel-
oping control software requires programming
skills, knowledge of mechanical systems and
experience in the operation and maintenance
of mechanical equipment. Detailed planning,
and software review should precede these con-
trols installations. The commissioning process
should include exhaustive testing of equip-
ment operation and detailed review of the con-
trol system’s operation history. The reward of
this effort is high reliability in cooling systems serving sen-
sitive loads.
Bibliography
ASHRAE Guideline 1-1996, The HVAC Commissioning Process.
0
100
80
60
40
20
0
Figure 2: Cooling tower operation shows a continuously open bypass and
high fan speed operation.
0
1 2 3 3 4 5
7
6 6
8 9 9 10 11 1212 1314 15 15161718 18 19 2021 21 2223 0
Setpoint °F
Fan Speed %
Condenser Supply °F
Condenser Return °F
Tower Bypass %
Hour
°F/%Open
BellSouth Telecommunications Technical Support. Building Facility
Management System Standards. Atlanta, Ga.: BellSouth Telecommuni-
cations Inc.
Moult, Rob. 2000. “Fundamentals of DDC.” ASHRAE Journal
42(11):19–22.
Advertisement in the print edition formerly in this space.
January 2003
ASHRAE Journal
17
Sizing
H
By Bradley Kurtz, Member ASHRAE
Being Size Wise
ow does one select a summer conditioning system that provides
good thermal comfort, operates at a reasonable cost and addresses
high indoor moisture levels? The answer is design objectives will be
met if the system size is based on an accurate heat gain calculation,
while focusing on the system’s latent capacity during the selection pro-
cess. Easy enough. The question and its answer are not new. How-
ever, the subject is newly significant.
Over the last 20 years or more, resi-
dential insulation values have increased.
Techniques for sealing the structural en-
velope have been improved.
Homeowners are more informed and
aware of energy conservation and high
energy costs. They have raised their ther-
mostat setpoints in summer and lowered
them in winter. As a result, some resi-
dences suffer from bad indoor air that
includes problems such as high indoor
moisture levels and the HVAC industry’s
new four-letter-word, mold. Be assured
that homeowners are aware of, and con-
cerned about, the quality of the air in
their homes. In addition, personal com-
fort is still high on their priority list.
All of these factors demand that today’s
installing contractors use the residential
heat gain calculation, and at the same
time, revise their interpretation of the to-
tal heat load. The contractor needs to have
a clear understanding of the heat gain cal-
culation and how it relates to part-load
and design conditions and how to apply
equipment in keeping with this under-
standing. Sizing and selecting systems
based on number of Btus per square foot
or tons per bedroom or doubling the total
heat gain, if a calculation was performed,
will not provide acceptable indoor com-
fort at reasonable operating costs.
It is certain that the use of these 1970s
rules-of-thumb result in wide indoor tem-
perature swings and elevated humidity
levels along with potentially high oper-
ating costs, poor system performance and
dissatisfied customers. Long-time HVAC
industry wise man, John Malloy, has writ-
ten that equipment sizing and selection
(application) is an art form. He suggests
Residential Systems
About the Author
Bradley Kurtz works as a business consultant
and serves on the Board of Directors, ACCA
Akron-Canton Chapter, Canton, Ohio.
The following article was published in ASHRAE Journal, January 2003. © Copyright 2003 American Society of Heating, Refrigerating and Air-
Conditioning Engineers, Inc. It is presented for educational purposes only. This article may not be copied and/or distributed electronically or in
paper form without permission of ASHRAE.
18
ASHRAE Journal ashrae.org
January 2003
that the contractor should use accepted design criteria, use the
mathematics and all of the procedures and then “use your
head.” The intent of this article is to stimulate this revision of
the thought process in the HVAC contracting community and
maybe raise more questions than are answered.
Math and Procedures
The residential heat gain calculation usually is based on the
venerable, probably irreplaceable, and recently revised Air
Conditioning Contractors of America (ACCA) Manual J, Resi-
dential Load Calculation. The procedure involves calculat-
ing square footage of exposed walls, ceilings, doors, glass doors
and windows by their compass orientation
and multiplying these values by their pub-
lished heat transfer multiplier. Heat gain
values for internal loads, duct gain, infil-
tration and ventilation are calculated and
added to the sum of all of the structural
products. The result is a total heat gain.
The total heat gain is based on historic
weather data or a set of outdoor conditions
referred to as design conditions.
In the Akron-Canton region of Ohio,
summer design conditions are 86°F (30°C)
at 71°F (22°C) wet bulb, and the heat trans-
fer multiplier usually is based on a tem-
perature difference of 15°F (8°C). The 15°F
(8°C) temperature difference is selected
simply because it is securely part of HVAC
dogma (at least in Northeast Ohio), and
because 86°F (30°C) minus 15°F (8°C)
gives us 71°F (22°C) (or is it 90°F [30°C]
minus 75°F [24°C]?)—a good guess at a
thermostat setpoint for a mostly unknown
customer.
What this means in its simplest form, is
if a structure has a total heat gain of 24,000
Btu/h (7034 W) at a 15°F (8°C) outdoor
to indoor temperature difference (15°F
∆T), a system with a total capacity of
24,000 Btu/h (7034 W), will be running continuously while
conditioning that structure, if the space thermostat is set at
71°F (22°C) at an outdoor temperature of 86°F (30°C), or at a
15°F ∆T. In reality it isn’t this simple, but it is what the heat
gain calculation represents.
Traditionally, those who size and select summer condition-
ing equipment have been taught to “run the numbers” and
select up. Thus, if a cooling load comes to 25,000 Btu/h (7327
W) a 2.5 ton (9 kW) system is prescribed. Therefore, heat gain
calculation slop identification is the logical starting point for
this discussion and will be referenced to the Akron-Canton
area of Ohio throughout.
Perspective on the Numbers
Only a casual examination of the bin weather data is re-
quired to learn that the temperature in the Akron-Canton, Ohio
area is most likely to be 65°F to 75°F (18°C to 24°C) when
residential summer conditioning may be required or expected.
Only a slightly more involved look indicates that on average,
design conditions or above only occur 6% of the time that
residential summer conditioning may be required or expected.
In an effort to give this same statement more impact, it is fair to
assume that a system (selected and installed per generally ac-
cepted procedures) operates during part-load conditions 94%
of the time. To take this one step further, that same system can
be considered grossly oversized 66% of
the time that it operates during those part-
load conditions.1
Gross oversizing is amplified if the
equipment selection process involves
adding capacity to include a system safety
factor (which it often does). In addition,
all of this is magnified by the outdoor to
indoor temperature difference that is used
to arrive at the heat transfer multipliers. As
previously stated, 15°F ∆T represents a
space thermostat setting of 71°F at 86°F
(22°C at 30°C) outdoor temperature. In my
experience, summer conditioning
setpoints in residences are more often than
not 74°F to 76°F (23°C to 24°C), the
higher temperature setting being rather
common. Understand that the thermostat
sizes the system. The 24,000 Btu/h (7034
W) (at 15°F ∆T) system in the earlier ex-
planation of the load calculation, does not
start continuous operation until over 90°F
(32°C) at a setpoint of 76°F (24°C), and so
is oversized even at design conditions.2
ACCA Manual J lists outdoor design
conditions for general localities as well
as a suggested indoor summer tempera-
ture of 75°F (24°C) at 50% or 55% RH.
ASHRAE also lists outdoor design conditions and an indoor
“comfort zone” that represents acceptable indoor conditions
for most people.3 The area of comfort falls roughly around
75°F (24°C) at a similar indoor humidity range. A solution to
over-calculating would be for the industry to start using a tem-
perature difference that would result in a cooling load that
better reflects prevailing outdoor conditions at recommended
indoor conditions. Consult the appropriate outdoor design
condition table, Table 1 in ACCA Manual J, and subtract 75
from the published summer design dry-bulb temperature for
your region. Then, resist the urge to round up.
Windows and glass doors are another area where an excess in
Moisture &
Continuous Fan
Operation
Discussion over the last several
years implicates continuous fan op-
eration in the elevation of indoor air
moisture levels. While I can under-
stand how this might occur, switch-
ing the fan to run only during the
compressor cycle does not replace
proper installation practices and cer-
tainly does not equate to a solution.
All evaporator coils and drain pans
drain if the equipment is installed
and maintained per manufacturer’s
recommendations. If indoor humid-
ity levels are so high in a given struc-
ture that someone is studying them,
why is the equipment cycling off?
With today’s identified need for bet-
ter filtration and ventilation, continu-
ous fan operation is a valuable tool.
Sizing
January 2003
ASHRAE Journal
19
the total structural heat gain can easily exist. Windows and
glass door heat gains are calculated and added to the total
according to their compass orientation. The actual amount of
excess represented by the windows is dependent on the level
of attention to detail exercised by the person performing the
calculation, the quality of the information (compass orienta-
tion, external shading, window performance, etc.) used in per-
forming the calculation and the actual square footage of
windows by their orientation. Other than the potentially in-
flating attention to detail issue, window orientation (in certain
cases) represents the most identifiable excess in the total. How-
ever, the subject is so complex, that an attempt at an explana-
tion (that is what it would be) probably has no place in an
article on the residential heat gain calculation and equipment
application. Having said that, a general overview is offered.
Summer window heat transfer multipliers (HTM) represent
the unit’s heat transfer by conduction plus heat gain resulting
from radiation. The HTM values are based on expected condi-
tions occurring on the warmest day of the year, sometime be-
tween the end of July and the beginning of August. The
radiation portion is added as an average between sometime in
the morning and sometime in the afternoon during midsum-
mer and is affected by the window’s compass orientation.
As suggested by the preceding description, the whole basis
for the residential window heat transfer multipliers is almost
infinitely variable. Two things can be viewed as certain. The
sun can only impact window heat gain in part of a structure for
part of the day. On a day with cloud cover (degrees of cloud
cover exist) or when the sun is below the nominal horizon, all
windows transfer heat at the rate dictated by their respective
transmission coefficients or U values. Heat gain from radia-
tion disappears from the working structural load sometime af-
ter sundown, to an enormously varying degree. This same line
of thought also can be applied to opaque structures and their
equivalent temperature differences.
An honest representation of all of this can be found in the
2001ASHRAE Handbook—Fundamentals, 29.2, bottom of the
left column. “The sum of all space instantaneous heat gains at
any given time does not necessarily (or even frequently) equal
the cooling load for the space at that same time.” This discus-
sion might add, “Some of these heat gains may not occur at all
on any given day.” A human inclination (at least among HVAC
contractors and design engineers) is to react to window heat
gain with a “safe” estimate. It has not been my experience that
incomplete, or complex data results in system capacity defi-
ciencies. It can be assumed that the use of the summer heat
transfer multipliers in Tables 3 and 4 of ACCA Manual J, 7th
Edition, results in an ample total heat gain.
System Selection
The principal obstacle to the design objectives laid down in
the opening paragraph is the system off cycle. A summer con-
ditioning system is in a race with sensible heat and water va-
por. Sensible heat is easily beaten. However, unless water vapor,
latent heat, also is beaten the whole race is lost. The race against
sensible heat can be partially lost without jeopardizing the
acceptable operation of the system. As long as the latent por-
tion of the heat load is dealt with and indoor humidity is main-
tained at the lower comfort ranges, occupants simply may not
notice a slight increase in dry-bulb temperature. However, to
accomplish this, a system must be running. Thanks to manu-
facturers, equipment selection as it applies to all of this has
never been easier.
Much has been written about air-handling units with elec-
tronically, or internally commutated motors that can operate
in what is referred to as an enhanced mode. These units begin
each equipment cycle with several minutes of cold evaporator
coil operation by starting at 30% of full air volume, stepping
up to 80% then to full volume operation over the course of 12
minutes or so. This transfers a percentage of any system’s ca-
pacity into the latent column during the beginning of every
run cycle, enhancing the system’s dehumidification capabili-
ties and lengthening overall run time. The system has the added
advantage of allowing the full volume air delivery to be pre-
set, by way of DIP switches. The performance possibilities are
almost endless for tailoring application specific system ca-
pacity. Enhanced blowers are definitely a part-solution to meet-
ing today’s design objectives. However, so much has been
written about them and their benefits, the discussion will turn
to a related subject and an alternate choice.
I made passing mention of HVAC dogma earlier in this ar-
ticle. The total volume of air required to operate a summer
‘A summer conditioning system is in a race with sen-
sible heat and water vapor. Sensible heat is easily
beaten. However, unless water vapor, latent heat, also
is beaten the whole race is lost.’
20
ASHRAE Journal ashrae.org
January 2003
conditioning system is another part of this. The majority of
contractors and designers will tell you that indoor air volumes
should be in the 400 cfm per ton (53 L/s per kW) range to give
good system performance. This is not wrong. However, the
more informed will add that it depends on the design objec-
tive of the system. A look at published system performance
data gives some insight on how to select a system with long
run times and increased latent capacity.
A major equipment manufacturer’s 2 ton (7 kW) 12 SEER
fixed capacity outdoor condensing unit is performance rated
from 625 to 1,025 cfm (295 to 484 L/s). We will use 76°F
(24°C) dry bulb and 63°F (17°C) wet bulb (just under 50%
RH) as the indoor conditions and 85°F (29°C) as the outdoor
dry bulb temperature for the performance examples. At 800
cfm (378 L/s) the system has a total capacity of 21,210 Btu/h
(6216 W) with a latent capacity of 4,356 Btu/h (1277 W),
about 20% of the total. Operating at a total indoor airflow of
625 cfm (295 L/s), the same system has a total capacity of
20,580 Btu/h (6032 W) (a 3% decrease), with the latent capac-
ity increased to 5,475 Btu/h (1604 W). This is an increase to
about 27% of the total and represents a latent capacity in-
crease of more than 25%. Understand that a system has latent
capacity partly because latent heat exists to be removed.4
As the system removes latent capacity, its total capacity
drops primarily by the amount of latent heat removed from
the space. Moving down the chart to 59°F (15°C) wet-bulb
indoor temperature (approx. 35% RH and still wet coil con-
ditions), the total system capacity at 625 cfm (294 L/s) is
18,816 Btu/h (5515 W) with the latent portion being 1,336
Btu/h (392 W) or about three times the latent capacity of the
same system at 800 cfm (378 L/s).
It is a given that dry coil conditions occur in normal resi-
dential systems at an entering air relative humidity just above
30% as a consequence of the evaporator coil temperature. At
higher air volumes this occurs at slightly higher relative
humidity values. Lower the total airflow and the humidity
control capability of the system increases, as shown in the
example, without a drastic decrease in total capacity. As it
relates to this discussion, a slight decrease in total capacity
is not bad because it represents extended run cycles at all
conditions.
Coincident Benefits
Reduced system airflows provide additional benefits for the
homeowner. All filters give better performance at the reduced
face velocities associated with reduced total system volume.
Improved filtration—however it is achieved—should be part
of today’s design objective.
The second benefit, is that reduced total air volume should
result in reduced system noise levels, which is always a com-
fort consideration. This is certainly not automatic, since a 625
cfm (295 L/s) duct system can be designed at an air velocity of
1,500 fpm (8 m/s) and presents a noise problem. The reduced
system air volumes afford the contractor or designer the op-
portunity to use lower duct velocities without an increase in
installation costs. It is a matter of judgment whether or not the
opportunity is seized.
Throughout the discussion these phrases have been used:
increased run times, long run cycles, extended run cycles. They
have been used largely without explanation because long run
cycles are widely accepted as a major indoor comfort compo-
nent. The comfort–long run cycle association refers to tem-
perature and humidity swing. It’s no secret that the system off
cycle causes temperature and humidity swing. If a system is
correctly sized and runs with a minimum amount of off cycles,
indoor temperature and humidity swing is in turn minimized,
resulting in a high level of comfort. But how can a system that
is designed to run a high percentage of every hour possibly be
economical to operate? A 2 ton (7 kW) system consumes less
power than a 2.5 ton (9 kW) system, roughly 1.5 kW versus 2
kW at our stated conditions. However, simple power consump-
tion is not the answer. The answer is found in the relationship
between oversizing, part-load conditions, the off cycle, and
acceptable comfort and how the thermostat sizes the system.
The system that is being assembled here is set up to run with
a comparatively high percentage of latent capacity. On a de-
sign day it will be running steady state and maybe loosing the
sensible heat race by a couple of degrees. In doing so, it will be
providing maximum dehumidification. The 2.5 ton (9 kW)
system may be cycling off on a design day, but it uses 33%
more power. So, the actual power consumption between the
two systems may be a “wash.” While the 2.5 ton (9 kW) system
will be maintaining acceptable perceived indoor humidity lev-
‘The reduced system air volumes afford the contractor or de-
signer the opportunity to use lower duct velocities without
an increase in installation costs. It is a matter of judgment
whether or not the opportunity is seized.’
Sizing
January 2003
ASHRAE Journal
21
els at outdoor design conditions, it will be maintaining those
at a higher average than the smaller system setup at reduced
total airflow. Sometime either side of sundown, the sensible
heat load drops, the 2.5 ton (9 kW) system’s run times shorten
(it’s total capacity is increasing), and the race with the latent
portion of the load will be lost. Remember, that the water va-
por contained in the outdoor air at 2 p.m. is usually still there
at 9 p.m. Although the indoor temperature will be maintained
at the setpoint (we have assumed 76°F [24°C]), indoor humid-
ity levels will be increasing. The homeowner will be stimu-
lated (“Is it warm in here?”) to start downward adjustments of
the setpoint, artificially increasing the sensible load on the
structure.
This exercise often ends with the set point at or below 70°F
(21°C). It is here that cost of operation enters the equation. Our
properly sized 2-ton (7 kW) system will probably still be ad-
dressing sensible heat load from the afternoon at 9 p.m., hav-
ing run “under-capacity” through the heat of the day. And
while the indoor temperature at 9 p.m. may still be hovering
above 76°F (24°C), because humidity levels have been and are
being maintained in the lower portion of the comfort zone, the
homeowner never thinks to check the thermostat. Admittedly,
proving that the 2-ton (7 kW) system is less costly to operate
over the course of a cooling season is no simple matter. It is a
project for another article by someone with a different set of
skills and a different mind-set. From an application perspec-
tive, the 2.5 ton (9 kW) system does not meet all of the design
objectives, and so is unacceptable.
Some additional thoughts need to be thrown into the mix.
First and foremost, it should not be construed that ACCA
Manual J is being accused here. Besides the fact that this would
constitute a “treasonous act” by a member of Ohio’s HVAC
community, Manual J has served the HVAC industry well and
will continue to do so.
The second thought involves the application of a bit of as-
sembly room sizing logic. Residences generally are assumed
to be 100% occupied. However, if you were forced to guess,
you might prejudice your sizing considerations with the pos-
sibility that a residence will be unoccupied during 70% of the
time that peak summer load conditions occur. Does this mean
that there is a good chance that when and if design conditions
occur, a system may be operating in part-load conditions (no
activity, no door openings, thermostat setpoint at 80°F [27°C])?
Check the numbers of two-income families, and the sales of
programmable thermostats. I think the answer to this question
could be yes.
It should be stressed that without a properly constructed
building envelope, insulation, sealing materials and vapor
barriers correctly installed and placed (basements and crawl
spaces included), all of this talk of proper sizing and latent
capacity becomes mostly talk. The discussion of how we run
the load calculations, capacities at air volumes and applying
the equipment is still valid. However, a “good enough” enve-
lope is not good enough if one of the design objectives is to
reduce summer indoor moisture levels. As stated earlier, excel-
lent work has been done to improve materials and techniques
for reducing heat and moisture transfer, even in existing resi-
dences. There is no reason for not using these capabilities and
materials in new construction, where the additional costs are
insignificant when weighed against the long-term benefits.
Finally, apply all of the foregoing discussion to coastal re-
gions where outdoor design wet-bulb temperatures approach
80°F (27°C) and it isn’t difficult to see why the HVAC industry
has a new four-letter-word.
Conclusion
How does one select a summer conditioning system that
provides good thermal comfort, results in reasonable utility
bills, and addresses high indoor moisture levels? Start by per-
forming the heat gain calculation using a temperature differ-
ence that will not bias the system size in an upward direction.
Be attentive to details. A little detail work usually eliminates
loads of worry. Then, and this might be the hardest part, stick
by the numbers and use them for the equipment selection.
Move your sizing focus away from the outdoor design dry-
bulb temperature. If the calculated load doesn’t fit your expec-
tations (it won’t at first), try to identify possible excesses—they
do exist. The slop identification helps to refocus the equip-
ment selection process and avoids the tendency to round up to
the next larger system. Where feasible, use indoor air-han-
dling equipment with enhanced blower operation capabili-
ties. Otherwise, in more humid regions of the Midwest and
South, set up systems to operate at high latent capacities using
indoor airflows in the 300 to 350 cfm per ton (40 to 47 L/s per
kW) range.
In closing, none of this represents an absolute answer to the
comfort-cost of operation-indoor moisture question. No single
answer exists for the indoor moisture question. All of this is
simply a nonscientific, experience-based approach to summer
conditioning equipment sizing and selection that will result
in overall improved system performance. Residential summer
conditioning equipment application, not an exact science, is
truly an art form.
Notes
1. Bin weather data, Akron, Ohio, based on 2,303 hours annual
average above 65°F (18°C). The assumption being made is that these
temperatures are most likely to occur during cooling season. There are
2,928 hours from June through September. A look at Brownsville,
Texas and West Palm Beach, Fla., indicates that the relationship be-
tween design conditions and the most likely to occur range of summer
conditioning temperatures is similar to the Akron-Canton region of
Ohio.
2. Anyone have any idea why this needs fixing? A General Electric
training publication dated January 1970, lists comfort values that match
current recommendations.
3. 2001 ASHRAE Handbook—Fundamentals, 8.12, Fig. 5.
4. This is at or very near suggested indoor design conditions.
28
ASHRAE Journal ashrae.org
January 2003
mproper humidity control is caused by factors such as the mismatch
between the building latent load and equipment latent capacity, in-
appropriate HVAC equipment operation (i.e., turning the equipment
off when the building is vacant), building defects (i.e., improperly in-
stalled vapor barriers, etc.), or inappropriate building operation (i.e.,
incorrect building pressurization).
moisture-related) and the sensible heat
ratio (SHR; defined as the ratio of the
sensible load to the total load, sensible
plus latent). However, there is a differ-
ence between equipment SHR (occurs at
the evaporator coil) and application SHR
(occurs in the conditioned space).
Equipment SHR is largely a function
of the coil apparatus dew point — the
larger the temperature difference between
the coil temperature and the entering air
wet-bulb temperature, the greater the abil-
ity the coil has to remove excess mois-
ture. How the equipment is designed,
maintained, and controlled governs the
coil temperature.
Application SHR is largely a function
of equipment selection/operation and the
latent loads generated within the build-
ing, infiltrated through the envelope, or
introduced as ventilation requirements.
Part-load operation can affect equipment
SHR, as well as application SHR.
As an example, many commercial
HVAC systems operate with continuous
fan while allowing the compressor to
cycle on and off based on thermostat
setpoints (sensible control). Hence, un-
der part-load conditions, continuous
fan operation with an “off ” compressor
increases the evaporator temperature
and could allow moisture on the coil to
evaporate and be reintroduced into the
building, raising the humidity level in
Increased interest in maintaining
proper indoor humidity levels stems from
the need to achieve appropriate occupant
comfort and acceptable indoor air qual-
ity, while minimizing energy use. The
proper application, selection, sizing, and
operation of the HVAC equipment are the
keys to controlling humidity levels. This
requires that the HVAC system meet sen-
sible and latent loads, not only at the
design conditions (full load), but also
over a broad range of off-design condi-
tions (part loads).
When addressing moisture control, it
is common to discuss sensible loads (i.e.,
temperature-related), latent loads (i.e.,
By Karim Amrane, Ph.D., Member ASHRAE, Glenn C. Hourahan, P.E.,
Member ASHRAE, and Greg Potts
About the Authors
Karim Amrane, Ph.D., is director, public policy
at the Air-Conditioning and Refrigeration Insti-
tute, Arlington, Va.
Glenn C. Hourahan, P.E., is vice president, re-
search and technology for the Air Conditioning
Contractors of America, Arlington, Va.
Greg Potts is a research assistant at the Air-
Conditioning and Refrigeration Institute.
I
The following article was published in ASHRAE Journal, January 2003. © Copyright 2003 American Society of Heating, Refrigerating and Air-
Conditioning Engineers, Inc. It is presented for educational purposes only. This article may not be copied and/or distributed electronically or in
paper form without permission of ASHRAE.
January 2003
ASHRAE Journal
29
Humidity
the conditioned space. (For the balance of this article, discus-
sion on SHR applies only to the equipment.)
A study was performed to assess whether the latent capacity
of unitary equipment is a function of efficiency. Another ob-
jective was to determine if the latent capacity of unitary prod-
ucts has declined over the years as efficiencies have increased.
The sensible heat ratio (SHR) of large unitary equipment (cool-
ing capacity between 65,000 and 240,000 Btu/h [19 to 70
kW]) was analyzed as a function of the energy efficiency ratio
(EER). In addition, SHR data from previous studies1,2 on small
unitary equipment (cooling capacity below 65,000 Btu/h [19
kW]) was examined and updated with recent data to analyze
trends with respect to EER and seasonal energy efficiency
ratios (SEER).
Analysis
The study focused on large unitary equipment with cooling
capacities between 65,000 and 240,000 Btu/h (19 to 70 kW).
Detailed data on SHR and EER from reports of the 1996, 1998
and 2001 ARI certification test program was examined. In to-
tal, 104 test reports were examined (20 for 1996, 42 for 1998,
and 42 for 2001). These reports represent more than 50% of all
certification test reports generated during these years, from 12
different manufacturers. Although the certification program
from which the data was gathered is managed by ARI, the tests
were all conducted by an independent testing laboratory that
has been conducting tests on unitary large products for over a
decade and on small unitary products for more than 40 years.
For unitary small products (cooling capacity below 65,000
Btu/h [19 kW]), data on SHR, EER (A and B tests) and SEER
were selected from the 2001 certification program. In total,
207 test reports were examined. This represents approximately
40% of all certification test reports generated that year, from
more than 25 manufacturers.
The SHR and EER for large unitary products were obtained
at the standard ARI rating conditions of 80°F (26.7°C) dry-bulb
and 67°F (19.4°C) wet-bulb coil entering air temperatures and
outdoor conditions of 95°F (35°C) dry-bulb.3 For small unitary
products, the SHR and SEER were examined at two different
ARI rating conditions — the “A” and “B” tests, while the SEER
was calculated using the parameters and procedures listed in
ARI standard 210/240.4 The “A” test is run at 80°F (26.7°C) dry-
bulb and 67°F (19.4°C) wet-bulb coil entering air temperatures,
and 95°F (35°C) dry-bulb outdoor air temperature. The “B” test
is run at the same entering air conditions but at an outdoor dry-
bulb air temperature of 82°F (27.8°C).
EER, SEER, and SHR were measured under steady-state
operation. Also, the data upon which this analysis is based was
taken from tests conducted on several types of unitary air con-
ditioners and heat pumps, including single packaged units,
split systems, and condensing units (see Nomenclature sidebar).
Finally, the data collected and reported in this study are actual
data from an independent testing laboratory and are not manu-
facturers’ claims or ratings.
Results and Discussion
Figures 1a through 1c show the SHR as a function of EER
for large unitary products from the 1996, 1998 and 2001 certi-
fication test reports. EER values vary from as low as 8.1 to as
high as 13.1, while the SHR ranges from 0.66 to a maximum
value of 0.8. As can be seen, there is no particular trend in the
SHR as a function of EER. SHR values seem to be independent
of efficiency, as units with low EERs have SHR values in the
same range as units with high EERs. On average the SHR was
found to be around 0.70 (with a standard deviation on the
order of 3%); about the same for 1996, 1998 and 2001 test
results. A linear regression analysis also was performed on the
data and the R2 values were found to vary from a maximum of
0.1 to as low as 0.0001, clearly indicating that no correlation
exists between the sensible heat ratio and the efficiency.\*
The SHR data was also plotted with respect to EER by equip-
ment type and for all years combined as seen in Figures 2a
Figure 1: SHR as a function of EER for large unitary products from the 1996, 1998 and 2001 certification test reports.
\*The relationship between two independent variables is measured in
the case of a regression analysis by the determination coefficient R2.
The larger that R2 becomes, the stronger the relationship between the
variables is, with a value of 1 indicating a perfect linear fit.
1.0
0.9
0.8
0.7
0.6
0.5
0.4 6
8
10
12
14
16
SHR
EER
EER Avg. = 9.8, Min. = 8.5, Max. = 11.9
SHR Avg. = 0.70, Min. = 0.61, Max. = 0.76
1.0
0.9
0.8
0.7
0.6
0.5
0.4 6
8
10
12
14
16
SHR
EER
EER Avg. = 9.6, Min. = 8.1, Max. = 13.1
SHR Avg. = 0.71, Min. = 0.63, Max. = 0.80
(A) SHR vs. EER, 1996 unitary large
(B) SHR vs. EER, 1998 unitary large
(C) SHR vs. EER, 2001 unitary large
EER Avg. = 9.5, Min. = 8.35, Max. = 12.4
SHR Avg. = 0.71, Min. = 0.66, Max. = 0.80
1.0
0.9
0.8
0.7
0.6
0.5
0.4
SHR
EER
6
8
10
12
14
16
28
ASHRAE Journal ashrae.org
January 2003
through 2c. The graphs indicate that SHR is independent of
equipment type and has not changed over time. On average,
SHR was found to vary between 0.7 and 0.72 for a wide range
of EER values. Again, no particular correlation between SHR
and EER could be detected as the R2 values from the linear
regression analysis were found to vary from a minimum of
0.04 to a maximum of 0.17.
The latent capacity of small unitary equipment was last
analyzed in 1998.1 The analysis looked at 1994 ARI certifi-
cation test data on SHR, EER and SEER, and compared it to
an earlier study done by ARI in 1986. The major finding of
this investigation was that the SHR of small unitary equip-
ment was not a function of efficiency. To determine if the
relationship between SHR and efficiency had changed since
then, the 2001 SHR data under the “A” and “B” tests were
plotted against EER and SEER as shown in Figures 3a through
3e. The graphs indicate no particular relationship between
the SHR and efficiency. Under “A” test conditions, SHR var-
ied from 0.59 to 0.79 (with an average value of 0.7), for a
broad range of EER and SEER values. The R2 values from the
regression analysis were 0.01 and 0.03 for the EER and SEER
respectively, showing again that no correlation exists between
SHR and efficiency. Similar conclusions are drawn under “B”
test conditions.
To assess if the SHR of small unitary equipment had
changed over the past 30 years, the 2001 data was compared
to the data from 1994, 1986, 1976 and 1971 reported in the
1998 analysis.1 The findings are summarized in Table 1 and
indicate that at “A” test conditions, there has been essen-
tially no change in the SHR over the past 30 years. On the
other hand, during the same period of time, the average EER
of tested units increased by 60% from 6.4 in 1971 to 10.2 in
2001. Similarly, the SHR at “B” test conditions has been
relatively constant (at 0.69) while the average SEER increased
by more than 20% since 1986. In summary, the data confirms
that the SHR is independent of efficiency and has remained
relatively constant over the years.
Conclusions
The analysis of hundreds of independent test reports has re-
vealed that the latent capacity of small and large unitary equip-
ment (under steady-state operating conditions) is independent
Nomenclature
EER: Energy Efficiency Ratio, defined as the ratio of the cooling
capacity in Btu/h to the total power input in watts.
EER-A: Energy Efficiency Ratio at the “A” test conditions.
EER-B: Energy Efficiency Ratio at the “B” test conditions.
SEER: Seasonal Energy Efficiency Ratio, defined as the ratio of
the total cooling of the equipment during its normal usage period
for cooling (in Btu/h), to the total electrical energy input (in Watts)
during the same period.
SHR: Sensible Heat Ratio, defined as the sensible cooling load
divided by the total cooling load (sensible plus latent).
SHR-A: Sensible Heat Ratio at the “A” test conditions.
SHR-B: Sensible Heat Ratio at the “B” test conditions.
HRCU-A-CB: Air-cooled split system heat pump (heating and cool-
ing) with indoor fan.
HSP-A: Air-cooled single-package heat pump (cooling and heat-
ing).
RC-A: Air-cooled air conditioner with remote condenser.
RCU-A-C: Air-cooled condensing unit, coil alone, without blower.
RCU-A-CB: Air-cooled condensing unit, coil with blower.
SP-A: Air-cooler, single package air conditioner.
SPY-A: Air-cooler, year-round single package air conditioner.
SP-W: Water-cooled, single package air conditioner.
Figure 2: SHR data plotted with respect to EER by equipment type and for all years combined.
EER Avg. = 9.4, Min. = 8.5, Max. = 10.3
SHR Avg. = 0.72, Min. = 0.62, Max. = 0.80
1.0
0.9
0.8
0.7
0.6
0.5
0.4
6
8
10
12
14
SHR
EER
EER Avg. = 9.8, Min. = 8.2, Max. = 13.1
SHR Avg. = 0.70, Min. = 0.61, Max. = 0.80
1.0
0.9
0.8
0.7
0.6
0.5
0.4
6
8
10
12
14
SHR
EER
1996
1998
2001
(A) SHR vs. EER, unitary large
System type: SP-A, SPY-A, SP-W
1996, 1998, 2001
(B) SHR vs. EER, unitary large
System type: RCU-A-CB, RCU-A-C, RC-A
1996, 1998, 2001
(C) SHR vs. EER, unitary large
System type: HSP-A, HRCU-A-CB
1996, 1998, 2001
1996
1998
2001
6
8
10
12
14
1.0
0.9
0.8
0.7
0.6
0.5
0.4
SHR
EER Avg. = 9.5, Min. = 8.1, Max. = 10.8
SHR Avg. = 0.71, Min. = 0.65, Max. = 0.75
EER
1996
1998
2001
Humidity
January 2003
ASHRAE Journal
29
of efficiency and equipment types. The data indicates that on
average, the sensible heat ratio (SHR) is on the order of 0.7
(70%) at entering coil air temperature conditions of 80°F (26.7°C)
dry-bulb and 67°F (19.4°C) wet-bulb. In addition, a look at equip-
ment SHR data over many years indicates that the latent capac-
ity of unitary products has remained relatively constant. For
small unitary products, SHR has remained at a constant level
over the past 30 years while efficiencies have increased by 60%.
These improvements in efficiencies are mostly due to better
compressors, motors, and heat exchanger surface areas.
Proper selection and sizing of HVAC equipment is essential
to control humidity levels in buildings. This entails conduct-
ing appropriate design analyses to ensure that the HVAC sys-
tem meets both sensible and latent loads at full and part-load
conditions. Proper sizing and selection is particularly impor-
tant when outdoor air ventilation is required and/or if the HVAC
system operates with continuous fan while the compressor
cycles. Additionally, improper space pressurization can in-
crease the infiltration of moist outdoor air to the building,
thereby overcoming the capability of mechanical equipment
to control excess moisture.
Other factors also exist that could contribute to excessive
humidity levels. These factors include high thermostat set
points during unoccupied periods, improper system operation,
occupancy and ventilation requirements. These factors need
to be considered and addressed appropriately to better control
humidity concerns within buildings.
Figure 3: 2001 SHR data under the “A” and “B” tests plotted against EER and SEER.
1
7
9
1
6
7
9
1
6
8
9
1
4
9
9
1
1
0
0
2
A
-
R
E
E
A
-
R
E
E
A
-
R
E
E
A
-
R
E
E
A
-
R
E
E
e
g
n
a
R
e
g
a
r
e
v
A
5
.
8
–
0
.
5
4
.
6
8
.
9
–
0
.
6
3
.
7
–
–
1
.
2
1
–
0
.
8
9
.
9
3
.
4
1
–
3
.
8
2
.
0
1
R
E
E
S
R
E
E
S
R
E
E
S
R
E
E
S
R
E
E
S
e
g
n
a
R
e
g
a
r
e
v
A
–
–
–
–
1
.
2
1
–
8
.
7
6
.
9
7
.
4
1
–
2
.
9
0
.
1
1
4
.
6
1
–
5
.
9
6
.
1
1
A
-
R
H
S
A
-
R
H
S
A
-
R
H
S
A
-
R
H
S
A
-
R
H
S
e
g
a
r
e
v
A
2
7
.
0
3
7
.
0
2
7
.
0
2
7
.
0
0
7
.
0
B
-
R
H
S
B
-
R
H
S
B
-
R
H
S
B
-
R
H
S
B
-
R
H
S
e
g
a
r
e
v
A
–
–
9
6
.
0
9
6
.
0
8
6
.
0
Table 1: Comparison to previous ARI studies.
References
1. Godwin, D.S. 1998. “Latent capacity of unitary equip-
ment.” ASHRAE Transactions 104(2):763–772.
2. ARI. 1986. Unpublished study on SHR. Air-Conditioning
and Refrigeration Institute, Arlington, Va.
3. ARI. 2000. ARI Standard 340/360-2000, Commercial and
Industrial Unitary Air-Conditioning and Heat Pump Equip-
ment. Air-Conditioning and Refrigeration Institute, Arlington,
Va.
4. ARI. 1994. ARI Standard 210/240-1994, Unitary Air-Con-
ditioning and Air-Source Heat Pump Equipment. Air-Condi-
tioning and Refrigeration Institute, Arlington, Va.
1.0
0.9
0.8
0.7
0.6
0.5
0.4
SHR-A
EER-A Avg. = 10.2, Min. = 8.3, Max. = 14.3
SHR-A Avg. = 0.70, Min. = 0.59, Max. = 0.79
EER-A
6
8
10
12
14
16
18
6
8
10
12
14
16
18
1.0
0.9
0.8
0.7
0.6
0.5
0.4
SHR-A
SEER Avg. = 11.60, Min. = 9.50, Max. = 16.40
SHR-A Avg. = 0.70, Min. = 0.59, Max. = 0.79
SEER
1.0
0.9
0.8
0.7
0.6
0.5
0.4
SHR-B
SEER Avg. = 11.60, Min. = 9.5, Max. = 16.40
SHR-B Avg. = 0.68, Min. = 0.58, Max. = 0.77
SEER
6
8
10
12
14
16
18
1.0
0.9
0.8
0.7
0.6
0.5
0.4
SHR-B
EER-B Avg. = 12.31, Min. = 9.95, Max. = 17.8
SHR-B Avg. = 0.68, Min. = 0.58, Max. = 0.77
EER-B
6
8
10
12
14
16
18
20
1.0
0.9
0.8
0.7
0.6
0.5
0.4
SHR-A & SHR-B
SEER
6
8
10
12
14
16
18
SHR-A
SHR-B
(A) SHR-A vs. SEER, 2001 unitary small
(B) SHR-A vs. EER-A, 2001 unitary small
(C) SHR-B vs. SEER, 2001 unitary small
(D) SHR-B vs. EER-B, 2001 unitary small
(E) SHR-A &SHR-B vs. SEER, 2001
unitary small
These graphs indicate no particular relation-
ship between the SHR and efficiency. Under
“A” test conditions, SHR varied from 0.59 to
0.79 (with an average value of 0.7), for a broad
range of EER and SEER values. The R2 val-
ues from the regression analysis were 0.01
and 0.03 for the EER and SEER respectively,
showing again that no correlation exists be-
tween SHR and efficiency. Similar conclusions
are drawn under “B” test conditions.
22
ASHRAE Journal ashrae.org
January 2003
rchitectural/engineering (A-E) drawings have evolved from computer-aided design
and drafting (CADD) “dumb” images to the emerging field of three-dimensional,
real-time, object-based imaging and documentation. These “smart” images carry full
intelligence in every line and object. Benefits of fully developing this 3D modeling and
intelligent document approach include providing automatic bills of material, automatic
shop drawings, facilities management with hyperlinks to operating and maintenance
manuals and service contractors, and so forth. Although there is an upfront cost in
developing this level of documentation, the downstream benefits are substantial, in-
cluding better coordination of construction in the field, fewer delays, errors and con-
flicts. The potential savings in construction cost alone are expected to range from 15%
to 40%, with parallel reductions in construction schedules.
Advances in electronic communications have
changed our industry enormously. Today, when
the phone rings or e-mail arrives, the client ex-
pects an answer within the next 30 seconds, com-
plete with all supporting data. Tomorrow, the client
will want full interactive access to your Web site
with direct access to a project-specific Web site
By Gordon V.R. Holness, P.E., Fellow ASHRAE
For Project Man
Smart Im
and all project technical information, including
drawings and specifications.
Collaborative software (such as Bid Com,
Buzzsaw, Site Com, Cepheren [Citadon] can pro-
vide Web sites for project bidding and develop-
ment. Some can handle large CADD files of 50 MB
and more. These management tools can enhance
A
The following article was published in ASHRAE Journal, January 2003. © Copyright 2003 American Society of Heating, Refrigerating and Air-
Conditioning Engineers, Inc. It is presented for educational purposes only. This article may not be copied and/or distributed electronically or in
paper form without permission of ASHRAE.
January 2003
ASHRAE Journal
23
the conveyance of project information and data to all parties
and more accurately track schedules and costs. I see these tools
continuing to evolve at a rapid pace. In fact, the technology is
probably ahead of our ability and knowledge to use it.
The key issue for the construction industry, however, is not
just to do the same things faster or more efficiently, but also to
actually change what we do and the way we do them. The real
question is, “How do we bring the principles of lean manufac-
turing to electronic project communications in the construc-
tion industry and how do we ensure value-added services?”
Communication Process
Let’s look at one tiny fraction of our current process — that
of point-to-point communication.
A few years ago the Automotive Industries Action Group,
AIAG, and Chrysler studied the time and accuracy involved in
communicating a simple specification change for the material
in a car seat. The study revealed that the information passed
sequentially through seven parties (contractor, vendor, dis-
tributor, supplier, subcontractor, fabricator, manufacturer, etc.)
and took an average of 14 days to get to the ultimate supplier.
Typically errors occurred along the way as the information was
translated into each user’s system and relayed to the next one.
About the Author
Gordon V.R. Holness, P.E., Fellow ASHRAE, is chairman emeritus at Albert
Kahn Associates in Detroit.
agement
m ages
Chrysler changed its procedures to provide for simultaneous
direct communication to all parties. This simple step improved
speed and accuracy.
Redundancy
On a parallel path, I analyzed how many steps it took to
translate design information into final field construction. In
this instance, the example was that of door hardware for a
hospital. The design was conceived by the architect, drawn,
scheduled, specified and issued, went through the bidding pro-
cess, quantities were taken off and bid through a vendor, dis-
tributor and general contractor, then it was issued for
construction with material take-offs completed and shop draw-
ings processed, again through vendor, distributor, subcontrac-
tor and general contractor, until the final product was delivered
and installed in the field. That one simple piece of hardware
information passed through at least 23 to 25 hands, in a vari-
ety of formats. Each step had associated handling and process-
ing cost, time delays and the potential for error. Electronic
communications can speed up the process, but unless the for-
mat is changed and unnecessary steps eliminated, the cost,
delays and potential for errors still exists.
Value-Added Service
Providing value-added service to clients means taking only
those steps that specifically add value to the end product. In
the A-E industry, true value-added services (in terms of the
direct labor or actual hours spent by the project design team)
represent around 35% to 40% of the total A-E costs. The bal-
ance represents overhead and support costs such as adminis-
tration, accounting, marketing, computer support services,
operating expenses and (necessarily) profit. Although these
may be essential in running a business, they add no direct
benefit to the client.
Even that 40% has room for improvement because it con-
tains wasted or redundant efforts. Overall, the real value-added
24
ASHRAE Journal ashrae.org
January 2003
component may be as low as 20% (i.e., just $15 of a total
average hourly rate charged of $75 would actually show up as
real design time actually spent on producing the final draw-
ings and specifications).
I do not have any comparable numbers for the construction
industry, but considering the added material sales and han-
dling issues, and on-site delays, I would expect true value
added service (hours physically and directly going into the
building) for a typical general contractor (GC) to be less than
10% to 15%. Essentially all of a GC’s staff is “non-produc-
tive” overhead, supervision and administration, while most of
the direct labor is hired from union halls. Material vendors and
suppliers similarly represent mostly overhead costs. Smaller
sub-trades may have somewhat lower overhead costs.
In the auto industry the situation is even more extreme with
the typical percentage of value added labor going directly into
the vehicle representing just 2% to 4% of the total plant labor.
(These are the manufacturers numbers, not the writers). The
balance again goes into material handling, maintenance, qual-
ity control, plant operations, administration and other factors.
Substantial room for improvement exists. If we use the tools,
illustrated here, to simply increase the speed of what we do, we
won’t make the quantum leaps in improvement that are poten-
tially there. Progress has been slow in improving the process of
the delivery of completed facilities. The focus needs to be on
implementing the essential elements of lean manufacturing
(see Lean Production Management & Project Delivery sidebar),
concentrating on those actions that bring added value to the
process, while eliminating all others.
Current Tools
Computer-aided design and drafting (CADD) essentially is
electronically enhanced drafting — the ability to put lines on
drawings faster. We can automate portions of CADD work, es-
pecially as it relates to repetition and detailing. Although this
development seemed revolutionary at the time, in reality it
merely allowed us to do the same things faster. That included
making mistakes faster too.
The real values that architects and engineers offer to their
clients are fundamental technical knowledge, expertise, inno-
vation, initiative, and experience—in other words
“brainpower.” Plans and specifications, as currently developed,
merely are the means of communicating these ideas and con-
cepts, yet their production absorbs a large percentage of the
consulting engineer’s fee. The question is how to either reduce
the production time through automation of the CADD pro-
cesses or to increase the value of the documents by building
in intelligence.
Basic CADD drawings convey images and nothing else. New
types of drawings use computer imaging and visualization to
help architects and engineers convey their design concepts to
owners and to contractors.
Figure 1 shows a computer-generated image used for client
presentations. It shows the level of detail obtainable today,
which provides a high degree of reality.
Recent Developments
Images can convey far more than drawings and can be used
to produce animated videotapes. An example of this is using
virtual reality imaging to allow interactive development of
Figure 1: Computer-rendered image of court building.
Lean Production Management
& Project Delivery
The use of Lean Construction techniques can help us. I
took the following extracts from the Lean Construction Web
site.
Lean Construction is a production management-
based approach to project delivery — a new way to
design and build capital facilities. Lean production
management has caused a revolution in manufactur-
ing design, supply and assembly. Applied to construc-
tion, Lean changes the way work is done throughout
the delivery process. Lean Construction extends from
the objectives of a lean production system - maximize
value and minimize waste — to specific techniques
and applies them in a new project delivery process.
The reliable release of work between specialists in
design, supply and assembly assures value is delivered
to the customer and waste is reduced. Lean Construc-
tion is particularly useful on complex, uncertain and
quick projects. It challenges the belief that there must
always be a trade between time, cost, and quality.
The potential improvements through emphasis on
value-added services and use of Lean Construction
techniques can be as high as 30% to 40% in terms of
both design and construction hours.
More information on Lean Construction may be found at
www.leanconstruction.org.
Imaging
January 2003
ASHRAE Journal
25
room layouts jointly with an owner. Figure 2 shows a hospital
operating room where the walls and ceilings can be moved
around dynamically. The virtual layout starts with the bare
room. Wall-mounted equipment, furnishing and components
can be imported, as well as operating table/medical gas col-
umn equipment, etc., through hyperlinks to manufacturers’
Web sites. Virtual surgeons and nurses can be imported to as-
sess the working space around the operating table. Then, floor
plans and a finished rendering of the selected space can be
generated. Similarly, in the HVAC industry, these tools can be
used to optimize the layout and serviceability of HVAC sys-
tems in mechanical equipment rooms, or to resolve interfer-
ences of sheet metal ductwork in ceiling and truss spaces.
Figures 3 and 4 show examples of the integrated virtual
factory and 3D parametric modeling, which are quantum leaps
forward in developing images for communicating design con-
cepts and integrating manufacturing production with the build-
ing facility. These tools enable an owner to visualize the entire
design and layout, and enhance the decision-making process.
Unfortunately, even these advances are nowhere near enough.
The automotive production and the petro-chemical industries
are light years ahead of us with respect to using intelligent
graphics in vehicle design, process system design and in sub-
sequent manufacturing. We have learned from them in the vir-
tual reality arena and can provide commensurate
demonstrations. However, translating that into material shop
drawings, fabrication and erection is proving to be another
challenge. To date, these efforts, while extensive and impres-
sive, have only touched the edges of the potential.
The answer lies in developing and distributing a single set
of intelligent models available electronically, and instantly,
to all parties. We need three-dimensional, real-time, real-life
images with full intelligence. Where a line is not just an elec-
tronic image, but carries real-life intelligent data.
For example, this can be a specific object such as a 10 ft high
masonry wall, a 10 in. by 10 in. 140 lb structural beam, a 30 in.
x 80 in. hollow metal door, a 36 in. x 60 in. air supply duct, or
a 2 in. hot water heating pipe, 1 ft x 4 ft fluorescent light
fixture, electrical bus-duct, or other building element. Even
that duct or pipe can have further embedded design and con-
struction data included, i.e., 15,000 cfm airflow, 12 gauge sheet
metal construction or 25 gpm Type L copper pipe.
The system can provide links to specifications, manufactur-
ers’ Web sites, do material take-offs, etc., which all lead to
schedule, cost and labor reduction. If we are ready to change
our culture and processes, the potential exists to significantly
reduce the number of steps, eliminate the need to translate or
transfer information, hence reducing time and cost, while in-
creasing accuracy and quality.
Why hasn’t this radical change occurred already? The an-
swer lies in part in the original investment cost, which is sig-
nificant. In today’s viciously competitive market it is tough to
Figure 2: Virtual reality hospital operating room.
Figure 3: 3D real-time, object-based imaging.
Figure 4: 3D real-time, object-based imaging shows
factory truss space coordination.
Real-time Imaging
26
ASHRAE Journal ashrae.org
January 2003
cover the upfront cost. Someone must develop the electronic
database and software for each component that goes into a
building. Some of this will be done by commercial software
companies (such as Bentley systems–Microstation/Triforma)
that service the A-E industry. Examples of leading edge soft-
ware for the factory floor are Pro E and Factory CAD. For plant
facilities, there is CATIA CC Plant and Tri-Plan’s TriCad. Some
will be done by the building component manufacturers as part
of product. Some will be done by the A-E companies by tailor-
ing and integrating various software packages.
A major key to the success of these efforts is establishing
common software protocols. The International Alliance for
Interoperability (IAI) has developed models to address this is-
sue. IAI is a council of the National Institute of Building Sci-
ences (NIBS). The Mission of IAI can be found on its Web site at
www.iai-na.org, which also provides information on XML data
models (aecXML is a framework for using an eXtensible Markup
Language standards for information transfer between disparate
software packages). It also offers information on Industry Foun-
dation Classes (IFCs) that provide data elements that represent
entire portions of a building or system. They are used to as-
semble computer-readable models of the facility that contain
all of the information of the parts and their relationship.
The Automotive Industry Action Group also is taking part in
the ebXML global standardization effort. ASHRAE Guideline
20P (which will be published soon) provides specific defini-
tions for commodity data and HVAC&R information via the
standard XML formatting language, covering such items as
chillers, air-handling units, pumps, fittings and controls.
It is already possible for A-E’s to prepare and deliver com-
plete building enclosure packages including structural steel,
roofing and siding systems that have inherent intelligence.
The results are improved field coordination, elimination of
interferences, reduced change orders, saving cost and time.
These savings alone can easily offset the cost of producing
these documents.
Figures 5 and 6 show examples using the CATIA system for
truss coordination of the tradeswork and showing integrated
mechanical and electrical utilities into the building enclo-
sure. The next step is to make full use of the potential of this
technology in all phases of a building life cycle — from de-
sign, to construction, to operation, and maintenance.
Ultimate Direction and Benefits
The long-range key benefits to all of this technology can be
achieved only if we, as an industry, begin to change the way
we work. A-E drawings can provide automatic, fully detailed
shop drawings for structural steel, fire protection, sheet metal
ductwork, hot water/chilled water piping fabrication, etc. They
can eliminate the requirement for reproducing shop drawings
for other materials and equipment. There is no reason why the
A-E cannot, or should not, produce all of these directly. They
also can facilitate the seamless flow of information to all par-
ties in the construction process: owners, program managers,
consultants, code officials, general contractors, trades subcon-
tractors, suppliers, distributors, vendors and manufacturers, all
this without the need to regenerate or translate the data. An-
other major benefit is the provision of automated bills of mate-
rial and quantity take-offs for initial costing and ordering and
then for ultimate use in site management.
In Europe, it costs 1.5% to 2% to have a quantity surveyor
take off materials from the bid documents and manage mate-
rial usage on the project. While this may seem high, it elimi-
nates the need for each general contractor, subcontractor and
vendors to individually do material take-offs. Development
and distribution of intelligent documents can achieve the same
objective, substantially reducing the handling and transfer of
information and eliminating overhead costs. The documents
can significantly increase the potential for off-site prefabrica-
tion and modular subassembly, for increased construction and
erection efficiency, etc., lowering onsite costs, reducing con-
struction time.
The ultimate benefit is that intelligent object-based imag-
ing and documentation can provide the owner with a live,
electronic file record of every element that goes into the build-
ing with electronic links to maintenance guidelines and op-
erational manuals and provide hyperlinks to service contractors
Here is a summary of what full development of three-dimen-
sional, real-time, object based intelligent documents can bring:
• Provide visualization of project;
• Build fundamental intelligence into drawings;
Figure 5: Real-time, 3D imaging using CATIA software.
Figure 6: Another imaging example using CATIA.
Imaging
January 2003
ASHRAE Journal
27
• Invaluable project management tool;
• Improve issue tracking process;
• Provide seamless flow of information;
• Provide automated bills of material;
• Reduce the bidding time and effort;
• Provide automated shop drawings;
• Facilitate off-site prefabrication;
• Simplify material ordering and site management;
• Improve field coordination;
• Eliminate interferences;
• Reduce change orders;
• Provide owner with live/intelligent file records;
• Provide electronic links for service and maintenance;
• Save cost and time.
Collectively these benefits can result in real savings of 15%
to 40% in overall construction costs (30% per IAI Chairman
Norbert W. Younge Jr., FAIA) with parallel savings in construc-
tion schedules, if the industry can embrace the cultural changes
necessary to fully take advantage of these technologies. We
are already showing savings of 3% to 5% simply by improved
on site coordination between trades.
What Are the Issues?
Presently, select software suppliers and automotive OEMs
are working to allow building and process engineering pack-
ages to fully coordinate systems and create the virtual factory.
Soon, the other components will begin to be integrated, and it
is here that you begin to run into other difficulties. For starters,
the sheer volume of information and data is overwhelming
computer system processors and Internet broadband connec-
tions. For a large building, it is not unusual to have 500 to 600
drawings together with hundreds of pages of project specifica-
tions, which represents an enormous volume of data. However,
the potential to go paperless and use CD-ROMs or the Internet
to download data offers huge opportunities for improved speed,
efficiency, and accuracy while saving time and money.
A key element is the development of computer hardware,
processing speed, processing capacity and memory storage ca-
pacity to handle the vast amount of information required. The
hardware and software systems necessary to develop and read
this data are very sophisticated and expensive. The ultimate
challenge, however, is to establish universal software compat-
ibility and availability in a simple online format to avoid the
need for every code official, vendor, distributor, subcontractor
and trades group to acquire, license, train and support special
software and hardware systems in order to participate.
Conclusions
We need to fundamentally change our approach by incorpo-
rating these design technologies, while embracing lean con-
struction techniques, and focusing on valued-added services.
It is our responsibility as service providers to educate the other
parties in the construction industry, as well as building and
plant owners, of the potential benefits that a single data model
approach can bring. Ultimately, building owners will benefit
most. However, they must first recognize the potential and
then support the higher cost of the initial design process. It
will take a substantial investment in new technologies, coop-
erative teamwork, commitment and recognition of the total
picture. This will also require a reversal of the recent trends in
lower A-E design fees (i.e., typical fees for design of a $50
million automotive assembly plant have fallen steadily from
around 5% of construction cost in 1990 to less than 1.5%
today). It will take cultural change, and industry change, not
the least challenge of which is persuading contractors and
suppliers to accept the design data models without separately
and redundantly doing material take-offs and shop drawings.
With this comes the need to address shifts in liability exposure
for developing these material bills of quantity and fabrication
shop drawings, (from the Contractor to the A-E). This is similar
to the industry changes that had to occur to allow A-E’s to take
the lead role in design-build projects (these included recogni-
tion of the shift in construction liability and the availability of
insurance coverage for A-Es serving in the GC role.).
In summary the improvements in development and speed of
electronic communication, although staggering, are not
enough. Technology is no longer the inhibitor to our progress.
In fact, technology is already ahead of our ability to digest,
and process. What is needed is a parallel radical change in the
design and construction process. Three-dimensional, real-time,
object-based, intelligent drawings are one more tool for the
industry to use. The A-Es cannot get there alone, although
they do need to make a major upfront commitment. It will take
a strong effort by software development companies, by suppli-
ers and equipment manufacturers. It also will take cooperative
relationships with general contractors and construction man-
agers, since only they can ensure offsetting cost savings to pay
for the upfront investment, by changing what we do and how
we do it
Input and comments on this article are invited from equip-
ment suppliers, manufacturers, engineers and others, as to how
we can accelerate the rate of development and use of this tech-
nology and improve our processes.
Referenced Organizations
• Bid Com (www.uk.bidcom.com) has now merged with Cephren
Data Systems (www.cephrenhosting.com). The new organization is
Citadon (a McGraw Hill Company ) at www.citadon.com. All sites are
still active.
• Site Com can be reached at www.sitecom.com
• Automotive Action Group is at www.aiag.org.
• Lean Construction Organization is at www.leanconstruction.org.
• AutoCad, Microstation/TriForma are all part of Bentley Systems at
www.bentley.com.
• CATIA Software by Dassault is at www.catia.ibm.com.
• International Alliance for Interoperability is at www.iai-na.org.
34
ASHRAE Journal ashrae.org
February 2003
ROOM
FOR CRITICAL ENVIRONMENTS
n HVAC design area that has not yet developed a standard “rule-of-
thumb” is the quantitative determination of differential pressure
and airflow for “proper” room pressurization. This article investigates
current design guidelines and field practices for room pressurization.
In particular, the author explores current literature that addresses the
definition of “proper” pressurization.
The article then examines some prac-
tical in-field design considerations for
two types of facilities, a tuberculosis
BSL-3 research lab and a health-care
hematopoietic stem cell transplant unit.
In addition to field tests, the author pro-
vides a methodology for practitioners for
verifying airflow direction, into or out of
the room. The author concludes with rec-
ommended guidelines or “rules-of-
thumb” values that may be a useful
reference in designing rooms that require
a proper negative or positive pressure.
Review of Literature and Guidelines
Chapter 12 in the 2001 ASHRAE Hand-
book — Fundamentals provides a good
treatise on air contaminants. Common
room contaminants to be contained in-
clude airborne/aerosolized infectious
diseases in hospitals and vivariums;
chemical and biological spills in labora-
tories; and explosive dusts in manufac-
turing facilities.
Common rooms that strive to exclude
contaminants include protective isola-
tion rooms in hospitals for immuno-
compromised patients; clean rooms for
industrial and pharmaceutical manufac-
turing; barrier rooms for nude mice in
vivariums; and food-processing rooms in
a food supply facility. The method to
achieve directional airflow is via the con-
trol of the supply and exhaust airflows
within and adjacent to the concerned
room.
The salient question is how much the
differential airflow should be to achieve
“proper” room pressurization/directional
airflow? This leads to the prerequisite
question: What is “proper” pressuriza-
tion/directional airflow?
Room Pressurization Fundamentals
Room Pressurization Fundamentals
Room Pressurization Fundamentals
Room Pressurization Fundamentals
Room Pressurization Fundamentals
Room pressurization depends on the
ability of air to build up within a room.
The leakage into or out of room is a key
factor. Chapter 26 of the 2001 ASHRAE
Handbook—Fundamentals presents a
leakage function relationship that corre-
lates a room or building envelope air leak-
age to the differential pressure producing
the flow.
ASHRAE defines the leakage function
with the presentation of the “power law
equation” (Equation 32) as:
(
)n
P
c
Q
∆
=
About the Author
Brian Wiseman, P.E., is president of Airflow
Direction Inc., Saugus, Mass.
A
By Brian Wiseman, P.E., Member ASHRAE
PRESSURE
The following article was published in ASHRAE Journal, February 2003. © Copyright 2003 American Society of Heating, Refrigerating and Air-
Conditioning Engineers, Inc. It is presented for educational purposes only. This article may not be copied and/or distributed electronically or in
paper form without permission of ASHRAE.
February 2003
ASHRAE Journal
35
Room Pressurization
where Q is the volumetric rate of flow through an orifice. C
is a flow coefficient that depends on the geometry of the ori-
fice. C is empirically determined using a fan pressurization
test, similar to the duct leakage test performed by air balanc-
ers. ∆P is the pressure differential across the orifice and n is the
pressure exponent, commonly around 0.65 per ASHRAE. Fig-
ure 1 shows the characteristic “infiltration curve” that repre-
sents the power law equation. Thus, if the gaps around a closed
door and gaps to adjacent spaces are modeled as an orifice and
you know: a) the differential pressure you want to obtain, b)
the geometric coefficient of the gaps, and c), the empirical
exponent n, you can calculate the differential airflow. How-
ever, what is the required differential pressure and related dif-
ferential airflow to “properly” contain or keep out
contaminants?
Recommended Differential Pressure
Recommended Differential Pressure
Recommended Differential Pressure
Recommended Differential Pressure
Recommended Differential Pressure
The Centers for Disease Control’s “Guidelines for Prevent-
ing the Transmission of Mycobacterium Tuberculosis in Health-
Care Facilities” states a minimum differential pressure ∆P of
0.001 in. w.c. (0.249 Pa) is required to achieve a directional
airflow into or out of a room.
However, this value is chal-
lenged as insufficient based
on potential thermal stratifi-
cation in a room, room sup-
ply air diffusion and, as this
article will show, door swings
and eddies.
Chapter 15, Clean Spaces,
in the 1999 ASHRAE Hand-
book — HVAC Applications,
states a differential room to
corridor pressure ∆P of 0.05
in. w.c. (12.45 Pa) is consid-
ered to be a widely used stan-
dard.
The American Institute of
Architects’ “Guidelines for
the Design and Construction
of Hospital and Health Care
Facilities” states a minimum ∆P of 0.01 in. w.c. (2.49 Pa) differ-
ential is required.
When Ahmed, Mitchell and Klein1 simulated a model of the
dynamics of laboratory pressurization, they used a ∆P of 0.05
in. w.c. (12.45 Pa) based on three references in their article.
Burns and Milburn2 researched regulatory authority for re-
quired differential pressures for biological facilities. They
found no quantitative values of pressure in the Federal Stan-
dard 209C through E (currently cancelled and replaced with
ISO 14644) and current good manufacturing practices (GCMPs)
defined in federal regulations 21 CFR, parts 210 and 211 (Fed-
eral Register 1995). Burns and Milburn did find a 1987 U.S.
Food and Drug Administration publication that stated a ∆P of
0.05 in. w.c. (12.45 Pa) is acceptable.
Recommended Differential Airflow
Recommended Differential Airflow
Recommended Differential Airflow
Recommended Differential Airflow
Recommended Differential Airflow
Aside from the previous references, the author made other
initial searches of quantitative references on room pressur-
ization/directional airflows. The search included
ANSI/ASHRAE Standard 62-2001, Ventilation for Accept-
able Indoor Air Quality; the 1999 ASHRAE Handbook—HVAC
Applications, Health Care Facilities; and the National Re-
search Council’s “Prudent Practices in the Laboratory,” Room
Pressure Control Systems. Each of these references provides
a good qualitative description of room pressurization. Par-
ticular attention is drawn to the ASHRAE Handbook, where
the qualitative pressure relationship of many types of rooms
are detailed and act as a good reference. However, a quantita-
tive guide was not found for differential airflows to achieve
room pressurization/directional airflow.
The American Conference of Governmental Industrial Hy-
gienists (ACGIH) Industrial Ventilation, A Manual of Recom-
mended Practice addresses a
quantitative design differen-
tial airflow. It states “the
proper flow differential will
depend on the physical con-
dition of the area, but a gen-
eral guideline would be to set
a 5% flow difference but no
less than 50 cfm (24 L/s)”
(emphasis added).
The American Industrial
Hygiene Association (AIHA)
publication “Clarifications
of ANSI/AIHA Z9.5 Standard
for Laboratory Ventilation
takes a position that controls
using room differential air-
flow setpoints are preferred
over controls that use room
differential pressure. The text
suggests a 10% offset between the supply and exhaust airflows
and notes this value has no general validity. The text focuses
on the containment or exclusion requirements of an open door
versus a closed door and the effect on the overall differential
airflow to obtain a 50 fpm (0.254 m/s) velocity through an
open door.
The text suggests and rightly so, that an open door design
criteria is impractical considering a 3 ft (0.9 m) × 7 ft (2.13 m)
door would yield 1,050 cfm (495 L/s) makeup air through the
door. Often, most communicating corridors are egress corri-
dors and for smoke control purposes, most building codes pro-
Inside of a positive pressure isolation room.
36
ASHRAE Journal ashrae.org
February 2003
hibit the communicating corridor from providing any signifi-
cant transfer air to the adjacent rooms. Therefore, the high air
volume required to contain or keep out contaminants through
an open door would violate the code.
The text suggests the use of an airlock for critical applica-
tions, thereby obviating the potential for a continuous open
door path from the room to the communication corridor. As
seen later in this article, an airlock or anteroom is a good idea.
A National Institutes of Health (NIH) publication, Research
Laboratory Design Policy and Guidelines, recommends a mini-
mum of 94 cfm (44 L/s) of negative makeup air per lab module
to adjacent non-lab spaces.
So far, in search of a design differential airflow to put on
the drawings, it seems that a 5% to 10% differential cfm is an
accepted guide. However, what about the air balancer who
has a 5% to10% balancing tolerance? Is a design airflow
differential of 5% to 10%
enough? In a typical health-care
infectious isolation room, a mini-
mum of 12 total air changes per
hour (all air exhausted out of the
room) is recommended in the
AIA/HHS “Guidelines for Design
and Construction of Hospital and
Health Care Facilities.” A typical
12 ft (3.66 m) × 12 ft (3.66 m)
room by 8 ft (2.44 m) ceiling
would have 230 cfm (109 L/s) of
exhaust air. At 10% differential,
the supply air would be a maxi-
mum of 207 cfm (98 L/s). The air
balancer could set the supply to
228 cfm (108 L/s) and the exhaust
to 207 cfm (98 L/s) and the room
would be positive. The project
specifications, of course, must
dictate a +0%/–10% for the sup-
ply and +10%/–0% for the ex-
haust. But is 23 cfm (11 L/s) of
makeup air enough for a 12 ft (3.66 m) × 12 ft (3.66 m) infec-
tious isolation room?
Review of Applied Practices
Differential Airflows and Pressures
Differential Airflows and Pressures
Differential Airflows and Pressures
Differential Airflows and Pressures
Differential Airflows and Pressures
Ahmed, et al.1 applied ASHRAE’s power law equation in
their modeling analysis of the dynamics of laboratory pres-
surization. Ahmed also calculated a typical leakage value for
K =1,000, which Ahmed finds represents a moderately tight
envelope. Ahmed found for a typical laboratory module of
30 ft (9.14 m) × 25 ft (7.62 m) by 10 ft (3.05 m) ceiling,
maintaining 0.05 in. w.c. (12.45 Pa), a K value =1,000, the
differential airflow theoretically should be 153 cfm (72 L/s)
through the closed door gaps leading into the room. Coogan3
applied the same modeling approach as Ahmed and found
that the infiltration curve described in ASHRAE is a good
approach. Values between 150 cfm (71 L/s) and 300 cfm (142
L/s) were found to “properly” achieve a negative pressure
relative to the adjacent rooms.
Dale Hitchings4 offers the equation: Offset design = 2 ε S Fmax
where the offset is the differential airflow cfm, ε is the instru-
ment error for measuring the airflows (typically 5%), S is a
safety factor between 0.5 and 2.0 (typically 1.1) and F is the
maximum designed supply or exhaust flow rate. For a lab ex-
hausting 5,000 cfm (2360 L/s), the offset would be 550 cfm
(260 L/s). The author finds that in a typical 500 ft2 (46.45 m2)
lab module with one door and a 1,000 cfm (472 L/s) fume
hood exhaust, the transfer would equate to about 110 cfm (52
L/s) through the door to the lab.
Kenneth Gill5 has found that 75
cfm (35 L/s) to 100 cfm (47 L/s)
makeup air through one door to a
negative healthcare patient isola-
tion room works well. This range
allows 100 fpm (0.508 m/s) mini-
mum through typical openings
such as the door undercut. Gill6
further finds in an application for
jail TB isolation rooms that 130
cfm (61 L/s) of transfer air through
the door undercut worked well and
provided 0.05 in. w.c. (12.45 Pa)
differential pressure with the single
door to the room closed.
Gaslon and Guisbond7 present
substantive information on room
ventilation and air change rates
for sepsis control in a health-care
setting. Regarding any differen-
tial pressures or airflows, Gaslon
refers to the previously mentioned
1994 CDC guideline differential
pressure value of 0.001 in. w.c. (0.249 Pa).
Andrew Streifel8 has published a preferred minimum differ-
ential cfm of 125 cfm (59 L/s) for a sealed positive or negative
isolation room as well as a minimum of 0.01 in. w.c. (2.49 Pa)
and an ideal differential pressure of 0.03 in. w.c. (7.47 Pa).
Streifel bases this on a room with about 0.5 ft2 (0.047 m2) of
leakage and 12 ACH.
Room Door Swing
Room Door Swing
Room Door Swing
Room Door Swing
Room Door Swing
Sansone and Keimig9 state that swinging doors should open
in the same direction of airflow. Sansone and Keimig base their
conclusion on eddies that travel around the edge of a traveling
door, from higher pressure to lower pressure. If the door travel
–100
–200
–300
–400
–500
Infiltration Flow (cfm)
500
400
300
200
100
–0.1
–0.08
–0.06
–0.04
–0.02
0.02
0.04
0.06
0.08
0.1
Pressure Drop (in. w.c.)
Figure 1: Infiltration curve (power law equation).
Room Pressurization
February 2003
ASHRAE Journal
37
creates a high pressure on the leading side of the door, then to
minimize eddies, the pressure on the leading side should be as
less as possible. Thus, a door opening into a negative room is
better than opening into a positive room. The author’s find-
ings differ from this conclusion. The smoke tests described
later, indicate the room is transiently pressurized or depressur-
ized, depending on the direction of door swing. Once the door
is opened more than a foot, the anteroom or corridor is virtu-
ally the same pressure as the concerned room. Therefore, any
contaminants that were pushed out of a negative room with
the door opening into it would remain in the anteroom or worse,
the corridor.
Sansone and Keimig found that increased door swing ve-
locities affect the containment or exclusion of contaminants
in a room and recommend slow
door opening and closing. Our
findings described below agree
with this. The traveling speed
control can be accomplished
with an adjustable, off-the-shelf
dampened door closure.
Real-World Experience
The author’s experience is in
design and testing of HVAC sys-
tems for health-care and labora-
tory facilities, with particular
attention towards proper airflow
directions, into or out of rooms.
Tests were performed for room
pressure vs. differential airflow
in two types of facilities, a
health-care hematopoietic stem
cell transplant unit and a tuber-
culosis BSL-3 research lab. In
addition to the quantitative test
results, the tests present a meth-
odology for practitioners for verifying the airflow direction
into or out of the room.
Room Pressure for Containment
Room Pressure for Containment
Room Pressure for Containment
Room Pressure for Containment
Room Pressure for Containment
To determine a minimum practical containment pressure,
we performed tests on two, ±200 ft2 (18.58 m2) tuberculosis
biosafety level 3 research lab rooms. The wall, floors and all
penetrations were sealed, including the electrical conduits
where they met the boxes. The windows were inoperable. The
light fixtures were surface mounted. There was one door enter-
ing into each of the BSL-3 rooms. The doorjambs were not
sealed and there was a 0.5 in. (12.7 mm) door undercut.
Because aerosolized TB containment was so critical, we
specified and installed an airflow direction indicator10 as shown
in Figure 2.
The indicator’s translucent tube penetrates the wall with a
slight incline up into the room. The sphere inside the tube rolls
in the direction of airflow. When the door is closed and there is
proper negative room pressure, the sphere is sucked into the
room, up the tube’s incline and the sphere can be seen inside
the room. When the room door is open, the tube’s incline rolls
the sphere out into the anteroom and thus provides a self-
check feature, each time the door is opened.
For the first BSL-3 room tested, we set up the differential
airflow corresponding to a 10% differential. The indicator sphere
properly rolled into the room with the door closed. For this
room, the door swung into the room. When the door was opened,
the sphere was rapidly pushed out into the vestibule. The indi-
cator sphere was to roll out of the room slowly, down the tube’s
incline. The investigators sus-
pected the room was tran-
siently under positive pressure.
We performed a smoke test to
watch the eddies around the
top and latch side edges of the
door. When we opened the
door, the smoke trailed the
door travel and portions of the
smoke in the door’s wake were
pushed out of the room. The
trail of smoke can be seen in
Figure 3.
The airflow direction indi-
cator was sensitive and visual
in showing the transient rever-
sal of airflow direction through
the doorway. We performed the
same test with the door clos-
ing and the room went further
negative. With the negative
condition, the smoke was con-
tained and therefore the clos-
ing of a door that swings into a negative room has no detriment.
We proceeded to perform the transient door test on another
BSL-3 negative pressure room where the door opened out into
the corridor. When the door was opened, the eddy smoke trails
followed the door in the beginning of the door travel, but the
smoke was sucked back into the room as shown in Figure 4.
The next set of tests explored the capture velocity of a par-
tially opened door as a function of room differential pressure.
The tests were done on the first BSL-3 lab room. The differential
pressure was set with the door closed, using a micromanometer.
The door was opened and held partially open to observe the
trail of the smoke plume in the plane of the door. Figure 5 shows
the smoke plume not being captured at 0.001 in. w.c. (0.249 Pa).
Figure 6 shows the plume being about to be captured at 0.003
in. w.c. (0.747 Pa). The capture significantly improved at a dif-
Figure 2 (left): Airflow direction indicator. Figure 3 (right):
Indicator above door that is opening into negative room,
smoke is not contained.
Figure 4 (left): Door opening out of positive room, smoke is
contained. Figure 5 (right): Smoke plume is not captured at
a negative room ∆P of 0.001 in. w.c. (0.249 Pa). Arrow points
to leading edge of plume.
38
ASHRAE Journal ashrae.org
February 2003
ferential pressure of 0.008 in. w.c. (1.992 Pa), shown in Figure 7.
The purpose of this test was to challenge the 0.001 in. w.c. (0.249
Pa) stated in the CDC guidelines mentioned earlier. We recog-
nize that people walking through the doorway will cause distur-
bances and thus an anteroom is a good idea.
Regarding the differential airflow required to obtain 0.015
in. w.c. (3.735 Pa) in the above BSL-3 rooms, the airflow differ-
ential was equal to about 150 cfm (71 L/s) differential, of which
was made up through the 0.5 in. (12.7 mm) door undercut.
Room Pressure for a Protective Environment
Room Pressure for a Protective Environment
Room Pressure for a Protective Environment
Room Pressure for a Protective Environment
Room Pressure for a Protective Environment
The next test performed was on a health-care stem cell trans-
plant positive pressure isolation room (±200 ft2 [18.58 m2]).
The elevator lobby/entry airlock leads to the suite of isolation
rooms. The airlock protects the suite against building pressure
fluctuations caused by the elevator shafts. The entry door was
4 ft (1.2 m) wide with top and side seals and a 0.75 in. (19 mm)
nominal undercut.
The photo on Page 35 shows the inside the room where on
the left, was a bathroom with a separate door that had side and
top seals but no bottom seal (good for air change rate). The 2 ft
(0.61 m) x 2 ft (0.61 m) fluorescent lights were recessed solid
acrylic lense and the windows were non-operable. The ceiling
was gasketed lay-in tile frame. The high-hat light fixtures were
heat-removal type of which were changed after the test to fix-
tures with lenses.
The walls and floor penetrations were sealed to best of gen-
eral construction standards that can be from excellent to suffi-
cient. Two access panels, later sealed, penetrated the
corridor-to-room wall above the ceiling. The toilet exhaust
was common to other toilet exhausts. A special sink in the
patient room (not bathroom) had an open gap drain to another
space below (no P-trap) for sanitation purposes.
The room supply was via a pressure independent primary air
HEPA filtered fan-powered series box. The return to the fan-pow-
ered box was in the room. The house exhaust for the room was
served by a pressure independent exhaust box. The supply and
exhaust airflows were measured with an air volume hood. The
differential pressures were measured by placing the static probe
in the middle of the room, routing the tube through the door
undercut and connecting the probe to the digital manometer out-
side the room. An airflow direction indicator was placed above the
entry door to show when the room was under positive pressure.
We conducted various airflow versus differential pressure
tests on the room. Table 1 summarizes the tests in two states:
the entry door to the positive pressure isolation room com-
pletely sealed and then with the undercut to the entry door not
sealed. The bathroom/toilet exhaust and the house exhaust
were not physically altered but they slightly responded to the
room pressure changes caused by our alterations of the pri-
mary air supply to the room.
After performing the above tests on the positive pressure
isolation room, we conducted tests on the remaining isolation
rooms to determine the differential airflow to obtain a mini-
mum 0.01 in. w.c. (2.49 Pa). The differential airflow ranged
from 150 cfm (71 L/s) to 400 cfm (189 L/s).
Based on this empirical experience, we arrived at a room
differential airflow at 300 cfm (142 L/s) for rooms of this con-
struction and with door seals all-around, 400 cfm (189 L/s)
with no door bottom seal with a closed bathroom door.
Door Swings and Anterooms
Door Swings and Anterooms
Door Swings and Anterooms
Door Swings and Anterooms
Door Swings and Anterooms
Based on the BSL-3 lab test observations of door swing
effect on room pressure, we recommend for a negative or
positive pressure room that the entry doors be gasketed, slid-
ing break-away doors. If a standard swing door is used, we
recommend it swing out of the room for a negative room and
swing into the room for a positive room. This may not always
be practical. For example, hospital isolation room doors that
are located off the main corridor cannot swing out into the
corridor. In such cases, we advise a room be found that can
incorporate an anteroom.
An airlock (anteroom) should be used whenever possible.
The anteroom “traps” any escaped air from a negative room
and isolates corridor air from a positive room. Because the
anteroom is a trap, it should incorporate a high air change rate
of around 12 ACH or higher and the differential cfm should be
zero or neutral to allow overall desired directional airflow be-
tween the corridor and the concerned room.
Figure 6: Smoke plume starting to be captured at a room
differential pressure of 0.003 in. w.c. (0.747 Pa). Arrow points
to leading edge of plume.
Figure 7: Smoke plume showing definite capture at a room
differential pressure of 0.008 in. w.c. (1.992 Pa). Arrow points
to leading edge of plume.
Room Pressurization
February 2003
ASHRAE Journal
39
Conclusion and Summary
Based on the tests on the three rooms, some
basic points for designing for proper room pres-
surization based on differential airflow settings
include: seal the room, meet or exceed mini-
mum codes for air change rates, incorporate in-
dustry regulations and practice for minimum
air change rates and room pressure. However, as
a minimum, strive for 0.01 in. w.c. (2.49 Pa) to
0.05 in. w.c. (12.45 Pa) differential pressure and
consider an initial 400 cfm (189 L/s) room dif-
ferential capacity with throttling capability.
When designing the HVAC system to obtain
the desired room pressurization/directional air-
flow for ±200 ft2 (18.58 m2) rooms, consider
these points (this article is not intended to sub-
stitute for an HVAC design by a registered, li-
censed professional engineer):
• Rooms should have a minimum negative or
positive pressure of 0.01 in. w.c. (2.49 Pa) where
0.05 in. w.c. (12.45 Pa) or higher is preferred.
Codes and industry regulations and practice
may dictate specific limits.
• Rooms should have a differential airflow to obtain the 0.01
in. w.c. (2.49 Pa) or higher. For ±200 ft2 (18.58 m2) rooms, the
best approach is to have the differential capability of 400 cfm
(189 L/s) and the ability to throttle down the differential to
satisfy the 0.01 in. w.c. (2.49 Pa) or higher. For 0.01 in. w.c.
(2.49 Pa), the author has seen 400 cfm (189 L/s) of differential
airflow for a room thought to be well sealed. Another room
required only 150 cfm (71 L/s) of differential airflow. The range
depends on ceiling, wall and window tightness, door seals and
the existence of other supply or exhausts in the room.
• Air balancer specs for positive rooms should be
(+10%/–0%) for supply, (+0%/–10%) for exhaust. Negative rooms
should be (+10%/–0%) for exhaust, (+0%/–10%) for supply.
• For negative rooms, the makeup air should be provided via
a supply outside the room. For positive rooms, exfiltration of
air should be accommodated by an exhaust outside the room.
• All room penetrations above and below the ceiling and the
ductwork should be well sealed.
• The ceiling should be tight as possible, preferably sheetrock
or concrete deck.
• Specify surface mount or recessed vapor-tight, or non-re-
turn-air light fixtures.
• Each entry door to the room should be sealed on its top and
sides (including astragal vertical joint seal for leaf or double
doors) and include an adjustable bottom seal.
• A sliding entry door is preferred over a swing door. If a
swing door is used, it should open out of a negative room or
open into a positive room.
• Anterooms should be used whenever possible with 12 air
changes per hour (ACH) minimum (codes and industry regula-
tions and practice may dictate higher values) and a neutral pres-
sure where the supply and exhaust airflow quantities are equal.
• An airflow direction indicator should be installed to visu-
ally see the dynamics of the room pressurization.
References
1. Ahmed, O., et al. 1993. “Dynamics of laboratory pressur-
ization.” ASHRAE Transactions 99(2):223–229.
2. Burns, J.T. and W.F. Milburn. 1999. “Specification and
performance of testing and balancing in biologics facilities.”
ASHRAE Transactions.
3. Coogan, J.J. 1996. “Effects of surrounding spaces on rooms
pressurized by differential flow control.” ASHRAE Transactions
102(1):18–25.
4. Hitchings, D.T. 1994. “Laboratory space pressurization
control systems.” ASHRAE Journal. 36(2):36–40.
5. Gill, K.E. 1994. “HVAC design for isolation rooms.” Heat-
ing/Piping/Air Conditioning. February, pg. 45.
6. Gill, K.E. 1997. “Tuberculosis isolation room design us-
ing CDC guidelines.” Heating/Piping/Air Conditioning.
September, pg. 69.
7. Galson, E.L. and J. Guisbond. 1995. “Hospital sepsis con-
trol and TB transmission.” ASHRAE Journal, 37(5):48–52.
8. Streifel A J. 2000. “Health-care IAQ: guidance for infection
control.” Heating/Piping/Air Conditioning. October, pg. 28.
9. Sansone E.B. and S.D. Keimig. 1987. “The influence of
door swing and door velocity on the effectiveness of direc-
tional airflow.” ASHRAE IAQ ’87. May, pg. 372–381.
10. Airflow Direction Inc. ADI Indicator is protected under
one or more U.S. Patents U.S. [5,291,182], [5,410,298],
[5,798,697] [5,661,461] and Canada Patent [2,107,396].
Table 1: Delta-cfm vs. Delta-P for positive pressure isolation room with
bathroom inside isolation room.
t
e
li
o
T
t
s
u
a
h
x
E
)
s
/
L
(
m
f
c
e
s
u
o
H
t
s
u
a
h
x
E
)
s
/
L
(
m
f
c
l
a
t
o
T
t
s
u
a
h
x
E
)
s
/
L
(
m
f
c
ri
A
y
r
a
m
ir
P
y
l
p
p
u
S
)
s
/
L
(
m
f
c
l
a
it
n
e
r
e
ffi
D
m
f
c
)
s
/
L
(
m
f
c
m
o
o
R
e
r
u
s
s
e
r
P
)
a
P
(
.
c
.
w
.
n
i
.
ni
5
.
0
h
ti
w
d
e
s
olc
r
o
o
d
m
o
o
r
h
t
a
B
×
,s
e
d
is
n
o
d
ela
e
s
r
o
o
d
y
rt
n
e
,t
u
c
r
e
d
n
u
.
ni
6
3
m
o
tt
o
b
d
n
a
p
o
t
)
2
5
(
0
1
1
)
0
4
(
5
8
)
2
9
(
5
9
1
)
4
8
1
(
0
9
3
)
2
9
(
5
9
1
1
0
0
.
0
+
)
9
4
2
.
0
(
)
4
5
(
5
1
1
)
8
3
(
0
8
)
2
9
(
5
9
1
)
1
0
2
(
5
2
4
)
9
0
1
(
0
3
2
5
6
0
0
.
0
+
)
9
1
6
.
1
(
)
2
5
(
0
1
1
)
0
4
(
5
8
)
2
9
(
5
9
1
)
4
3
2
(
5
9
4
)
2
4
1
(
0
0
3
)
9
4
.
2
(
0
1
0
.
0
+
.
ni
5
7
.
0
t
u
c
r
e
d
n
u
d
ela
e
s
n
u
r
o
o
d
y
rt
n
e
,
d
e
s
olc
r
o
o
d
m
o
o
r
h
t
a
b
e
m
a
S
×
,.
ni
8
4
p
o
t
d
n
a
s
e
d
is
n
o
d
ela
e
s
)
2
5
(
0
1
1
)
0
4
(
0
8
)
0
9
(
0
9
1
)
8
9
1
(
0
2
4
)
9
0
1
(
0
3
2
2
0
0
.
0
+
)
8
9
4
.
0
(
)
2
5
(
0
1
1
)
0
4
(
0
8
)
0
9
(
0
9
1
)
6
3
2
(
0
0
5
)
6
4
1
(
0
1
3
5
4
0
0
.
0
+
)
1
2
1
.
1
(
)
2
4
(
0
9
)
2
4
(
0
9
)
5
8
(
0
8
1
)
7
0
3
(
0
5
6
)
2
2
2
(
0
7
4
)
4
7
.
3
(
5
1
0
.
0
+
22
ASHRAE Journal ashrae.org
February 2003
By Peggy B. Nelson
hildren are not only smaller and noisier than adults, they are immature and inefficient listen-
ers who are developing their speech perception abilities until their teen years. Evidence
shows that children have more difficulty understanding speech in noisy and reverberant rooms
than do adults. Thus, when we design rooms for teaching children, it is insufficient to rely on
acoustics that are “good enough” for adults. Instead, it is desirable to design classrooms with
the special needs of children in mind. Children need low noise and reverberation, so they can
hear and understand everything that is said throughtout the room. While working with the American
National Standards Institute (ANSI) and Acoustical Society of America (ASA) Working Group on Classroom
Acoustics over the past four years, I learned three important lessons.
1. All children need good acoustics to
understand familiar words and to learn
new information.
Noise in classrooms is any unwanted
sound, usually caused by noisy HVAC
equipment, noise from sources outside the
building, and noise from sources in adja-
cent rooms and hallways. (Noise is also
generated by students, but that aspect of
the noise environment is presumably un-
der control of the teacher.) Classroom
noise can be made worse by reverberation.
Reverberation is the persistence of sound
after the source itself stops, arising from
sound reflecting off of hard walls, floors
and ceilings. Reverberation time (RT60)
is defined as the length of time in sec-
onds that is required for the sound level
to reduce by 60 decibels (dB) once the
sound source has been turned off.
A great deal of research has shown that
noise and reverberation adversely affect
typical young children more than they
affect typical adults. Werner and Boike1
have shown that normally developing
young children are immature listeners
who don't easily separate signals from
background noise. Stelmachowicz, et al.2
showed that young children can repeat
fully audible words and sentences in
quiet conditions as well as adults. How-
ever, when the audibility of the words is
reduced to 50% (still easy for adults)
children cannot understand most of
what is said. In conditions where adults
can just barely understand most of the
words spoken (25% audibility), young
children 5 to 7 years of age can under-
stand almost nothing, even when the
words are familiar.
Children apparently develop their abil-
ity to understand in noisy and reverber-
C
The following article was published in ASHRAE Journal, February 2003. © Copyright 2003 American Society of Heating,
Refrigerating and Air-Conditioning Engineers, Inc. It is presented for educational purposes only. This article may not be copied
and/or distributed electronically or in paper form without permission of ASHRAE.
February 2003
ASHRAE Journal
23
Sound
Related Articles:
Page 26 ANSI Standard: Complying with
Background Noise Limits
By Mark Schaffer, P.E.
Page 27 ARI’s Views on ANSI S12.60-2002
By Michele Darbeau
About the Author
Peggy B. Nelson is an assistant professor with the Department of Com-
munication Disorders at the University of Minnesota, Minneapolis.
ant conditions. They improve throughout their early years and
mature some time during adolescence. Soli and Sullivan3
showed that adults can understand most familiar words when
the noise level and the speech level (or the signal level) are
approximately equal, i.e., when the signal-to-noise ratio or
SNR is approximately zero. However, typical children younger
than 13 years need background noise levels that are signifi-
cantly quieter than the signal they are trying to hear.
Johnson4 studied children ages 6 to 15 for their understand-
ing of speech sounds in noise alone (at +13 dB SNR), in rever-
beration alone (with RT60 = 1.3 s), and in both noise and
reverberation. Johnson found that the youngest children (6 to
7 years) misunderstood both consonants and vowels in noise
and reverberation. Slightly older children (10 to 11 years) had
adult-like vowel perception with reduced consonant percep-
tion. Fourteen-year-old children could identify vowels and
consonants at adult-like levels in noise alone or in reverbera-
tion alone. However, in conditions of reverberation and noise,
their perception of consonants did not reach adult levels until
the late teen years. Simply increasing the overall level of the
words did not significantly improve children's performance
when the conditions were noisy or reverberant. The evidence
clearly indicates that even normally developing children do
not hear like adults.
2. Children who have hearing loss, those learning in a
second language and those with auditory or attention prob-
lems need even more favorable acoustics.
Auditory learning problems are prevalent among school
children. We know that large numbers of hard-of-hearing chil-
dren are in schools. Some estimates suggest that at any given
time, as many as 25% of young children have ear infections,
and approximately 15% have slight hearing losses due to more
permanent conditions like noise damage.5,6,7 Most of these
children are not aware that they have hearing loss. Children
that have a hearing loss are significantly affected by back-
ground noise. They require lower background noise levels and
higher signal levels for understanding than do children who
are hearing well.8
In many school districts, large numbers of children speak
other languages at home. According to a U.S. Census Bureau
report in 1998, 2.5 million school-aged children had limited
proficiency in English, making up between 5% and 11% of all
school-aged children. Across the U.S., major metropolitan ar-
eas are reporting that 20% or more of their school children
speak languages other than English at home.9 In the early
grades, 50% of children in the Los Angeles Unified School
District speak other languages at home. All people listening in
a non-native language are more susceptible to background
noise.10 Children learning English as a second language are
especially affected by classroom noise and need quiet rooms
to understand their teachers and English-speaking peers.
Nelson, et al.11 demonstrated that two groups of second-grade
children (those whose first language was Spanish and those
who spoke English only) performed equally well on English
24
ASHRAE Journal ashrae.org
February 2003
word understanding in quiet conditions. However, the Span-
ish-language children performed significantly poorer than
English-speaking children for word understanding in noise at
+10 dB SNR. In our increasingly diverse nation, multilingual
families will become more common everywhere and children
from those families will need favorable acoustic conditions.
In addition, estimates suggest that 5% or more of all school
children have attention deficit/hyperactivity disorder
(AD/HD), a neurobiological condition that affects the child's
ability to maintain attention.12 Poor acoustic conditions cause
increased distractibility, reduced attention and increased im-
pulsivity among children with AD/HD.13
Looking across these prevalent special populations, it is
clear that there are children in all schools who need very favor-
able acoustics to minimize distractions and to understand the
spoken message. Because of the recent educational trend of
mainstreaming special education students by reducing spe-
cial education classrooms, the improved acoustical environ-
ment that is needed by students with special needs is appropriate
for all classrooms.14
3. Classrooms are frequently too noisy for learning.
The most significant noise source in many classrooms is the
HVAC system. In some schools, the HVAC system pumps out
65 dBA (sound pres-
sure level weighted to
match the human ear)
into the center of the
room. This is the same
approximate sound
level as a typical
teacher's voice at 1 m
(3 ft) distance. Children in those rooms who sit farther than 1 m
from the teacher can hear the HVAC noise better than they can
hear the teacher. Obviously, not many children sit closer than
1 m to the teacher. Some teachers told working group members
that they are forced to alternate between talking (teaching)
and cooling the room because they simply cannot raise their
voices above this intrusive noise. Knecht, et al.15 measured
reverberation and background noise levels in 32 unoccupied
elementary classrooms in eight public school buildings in cen-
tral Ohio. Background noise levels ranged from 32 to 67 dBA.
The noisiest classrooms were those with loud HVAC units and
other appliances running. Classrooms with HVAC systems
turned on were 14 to 15 dB noisier than those with HVAC
turned off.
Evidence also shows that noisy classrooms require teachers
to speak at vocal levels that cause stress and fatigue to their
voices.16 Large numbers of teachers complain of tired voices,
vocal strain, and health concerns because of their need to speak
at such high vocal levels. In quieter classrooms, teachers can
speak at more comfortable levels and their voices can be heard
throughout the room.
Reverberation further complicates the noise problem. Ex-
cessive reverberation “smears” the temporal properties of
speech signals when reverberation times (RT60s) exceed about
0.6 seconds. RT60 measurements for the 32 classrooms in the
Knecht, et al.15 study ranged from 0.2 to 1.27 seconds. Because
of the combination of the observed noise levels (32 to 67
dBA) and RTs, teachers’ voices are often reaching students at
unacceptably low signal-to-noise ratios (SNRs) with exces-
sive reverberation.
The Classroom Acoustics Standard
The new classroom acoustics standard (ANSI S12.60-200217)
recommends maximum noise and reverberation for all new
school construction and significant renovation projects. The
standard specifies that noise levels in core learning spaces
should not exceed 35 dBA and 55 dBC throughout room. The
frequency-filtering effects of the A-weighting and C-weight-
ing curves are shown in Table 1. The A-weighting scale filters
out lower frequencies much like the human ear, so the result-
ing sound level approximates the acoustical environment's
subjective loudness. The C-weighting filter removes only the
lowest frequency sound energy, and since the highest HVAC
sound levels typically occur at low frequencies, a comparison
of the A- and the C-weighted sound level provides an indica-
tion of the acoustical
environment’s low fre-
quency
content.
Therefore,
the
standard's limits of 35
dBA and 55 dBC pro-
vide a simple way of
specifying spectral
balance without resorting to the use of more complex octave
band sound analysis.
The 35 dBA maximum noise level will ensure that the level
of teachers’ voices (usually 50-65 dBA, depending on the lo-
cation of the child and speaker) will achieve the positive sig-
nal to noise levels needed by children. In order to minimize
background noise levels, classrooms will need acoustically
adequate doors, windows, floors, ceilings, and walls that are
selected and installed properly so that they isolate one room
from another. Proper selection and placement of acoustically
absorptive materials will reduce the negative effects of rever-
beration on intelligibility. Classrooms also need quiet HVAC
systems.
Some people question why we must make rooms quieter. Why
not make the teachers’ voices louder through amplification?
The use of group sound reinforcement systems has become popu-
lar in classrooms, and personal amplification systems are neces-
sary for many hard-of-hearing children. Group amplification
systems may include wireless microphones, amplifiers and speak-
ers placed around the classroom. Creative, customized use of
wireless amplification systems can help. In these systems, the
Table 1: Weighting values for dBA and dBC scales. To convert unweighted
sound pressure levels into dB A-weighted (dBA) or C-weighted (dBC) levels,
add or subtract the values shown here for the appropriate octave bands.20
)
z
H
(
y
c
n
e
u
q
e
r
F
r
e
t
n
e
C
d
n
a
B
e
v
a
t
c
O
1
3
3
6
5
2
1
0
5
2
0
0
5
0
0
0
,
1
0
0
0
,
2
0
0
0
,
4
0
0
0
,
8
g
nit
h
gie
w
-
A
0
4
–
6
2
–
6
1
–
9
–
3
–
0
1
1
1
–
g
nit
h
gie
w
-
C
2
–
0
0
0
0
0
0
0
3
–
Sound
February 2003
ASHRAE Journal
25
speaker (usually the teacher) uses an external microphone, and
the speech from the microphone is amplified and sent directly
via FM or infrared transmission to speakers around the room or
to a personal receiver on a child. With these systems, the speech-
to-noise level is improved because only the signal at the micro-
phone, not the general background noise, is amplified. The
amplified signal has a more favorable level relative to the
unamplified noise arising from the HVAC system.18,19 However,
amplification systems are only a partial solution to the “signal-
to-noise problem.” Much of classroom learning is peer-based
and active. The teacher is frequently a guide to group discus-
sions, rather than a lecturer. In these group activities, the signal
source changes frequently. The speech signal source changes
frequently from teacher to student and between students. The
results summarized previously from Johnson4 also demonstrated
that a higher signal level alone is not sufficient for children's full
understanding of speech. Although amplification systems are an
important tool for hard-of-hearing children who need higher sig-
nal levels, only by reducing the noise and reverberation through-
out the room can we ensure full access to learning for all children.
Summary
Research shows that children need favorable acoustical con-
ditions in the classroom because:
• Young children are ineffective listeners to speech in noise
until they reach adolescence, when they achieve levels of
speech understanding similar to those of adults.
• Large numbers of children (up to 20% of the school popu-
lation) have hearing loss, as a result of congenital, genetic,
and environmental causes. All people with hearing loss are
more affected by both background noise and reverberation.
• Significant numbers of children are learning in a language
not spoken in their home.
• Large numbers of children have difficulty focusing their
attention to speech in background noise, even though they
have normal hearing sensitivity and are learning in their na-
tive language.
Substantial evidence indicates that children require more
favorable acoustical conditions than are currently found in
most classrooms. Based on the extensive research, children in
regular classrooms need the following:
• A target signal that is at least 15 decibels (dB) above the
level of the background noise throughout the room,
• HVAC background noise that is less than 35 dBA and 55
dBC throughout the room, and
• Sound-absorbing architectural surface finishes (e.g., acous-
tical tiles) that minimize reverberation, resulting in reverbera-
tion times of less than 0.6 seconds in an unoccupied classroom.
Children are not unpredictable small adults. Rooms that are
sufficiently quiet for adults may not be appropriate for
children's learning. Children who are developing normally
and those who have special needs have their own acoustical
requirements. Acoustical controls should be in place so that
children reach their full potential to hear in their classrooms,
in the same way that lighting should allow children to see well
and HVAC allows them to be comfortable. Our challenge is to
design rooms for learning that meet children's unique needs
for seating, lighting, comfort and sound.
References
1. Werner, L. and K. Boike. 2001. "Infants' sensitivity to broadband
noise. " Journal of the Acoustical Society of America 109:2.
2. Stelmachowicz P.G., et al. 2000. "The relation between stimulus
context, speech audibility, and perception for normal-hearing and
hearing-impaired children." Journal of Speech, Language and Hearing
Research 43:902–914.
3. Soli, S.D., and Sullivan, J.A. 1997. “Factors affecting children’s
speech communication in classrooms.” Journal of the Acoustical Soci-
ety of America 101:S3070.
4. Johnson, C.E. 2000. “Children’s phoneme identification in rever-
beration and noise.” Journal of Speech, Language and Hearing Re-
search 43, 144–157.
5. Bess, F.H., J. Dodd-Murphy, and R.A. Parker. 1998. "Children with
minimal sensorineural hearing loss." Ear and Hearing, 19:339-54.
6. Niskar, A.S., et al. 1998. "Prevalence of hearing loss among
children 6 to 19 years of age." Journal of the American Medical Asso-
ciation 279(14):1071–5.
7. Niskar, A.S., et al. 2001. “Estimated prevalence of noise-induced
hearing threshold shifts among children 6 to 19 years of age: the third
national health and nutrition examination survey, 1988-1994.” Pediat-
rics 108(1):40–3.
8. Crandell, C. 1993. “Speech recognition in noise by children with
minimal degrees of sensorineural hearing loss.” Ear and Hearing,
14:210–216.
9. U.S. Bureau of the Census. 1998. “Population estimates and pro-
jections.” Washington, D.C.: National Center for Education Statistics
www.census.gov/population/www/socdemo/lang\_use.html
10. Mayo, L., M. Florentine, and S. Buus. 1997. "Age of second-
language acquisition and perception of speech in noise." Journal of
Speech Language Hearing Research 40:686–93.
11. Nelson, P., et al. (in preparation). Speech understanding in noisy
classrooms by second language learners.
12. American Speech-Language-Hearing Association. 2002.
www.asha.org/speech/disabilities/Attention-Deficit-Hyperactivity-
Disorder.cfm.
13. Breier, J.I., et al. 2002. “Dissociation of sensitivity and response
bias in children with attention deficit/hyperactivity disorder during cen-
tral auditory masking.” Neuropsychology 16:28–34.
14. Nelson. P. 2001. “The changing needs of hard-of-hearing and
deaf students in schools.” Volta Review. 101(5):23–31.
15. Knecht, H., et al. 2002. “Structural variables and their relation-
ship to background noise levels and reverberation times in unoccupied
classrooms.” American Journal of Audiology 11:3.
16. Smith E., et al. 1998. “Frequency of voice problems among
teachers and other occupations.” Journal of Voice 12:480–488.
17. American National Standards Institute. 2002. Standard 12.60-
2002, Acoustical Performance Criteria, Design Requirements, and
Guidelines for Schools.
18. Crandell, C.C. and J. Smaldino, editors. 2001. “Classroom acous-
tics: understanding barriers to learning.” Volta Review 101:5.
19. Nelson, P., editor. 2000. “Improving acoustics in American
schools.” Language, Speech and Hearing Services in Schools 31:4,
www.asha.org.
20. Acoustical Society of America. 2002. http://asa.aip.org/class-
room/booklet.html.
26
ASHRAE Journal ashrae.org
February 2003
The new classroom acoustics standard, ANSI Standard
S12.60,1 specifies maximum background sound level limits of
35 dBA and 55 dBC, levels that are significantly lower than
currently typical for classrooms. (See article on Page 22 for
descriptions of dBA and dBC.) Lower background sound lev-
els will significantly improve classroom speech intelligibility
for students and teachers. Teachers will also benefit because
they will not have to speak as loudly to be understood by the
students, reducing vocal strain. Assuming that the classroom’s
architectural design has controlled any intruding noise to in-
significant levels, the HVAC system becomes the dominant
source of steady-state noise and, therefore, must be designed
so that the classroom sound levels do not exceed the 35 dBA
and 55 dBC limits.
The new standard’s 0.6 second reverberation time (RT) limit
leads to a collection of floor, wall and ceiling finishes that not
only control reverberation, but also help control HVAC system
noise. This is done by providing a Room Effect Factor (REF) of
about 10 decibels (dB) in all eight of the octave bands from 63
to 8,000 hertz. The REF in each octave band is the difference
between the sound power level, LW, emitted into the room and
the room’s sound pressure level, LP. In short, LP @ LW – 10.
Guidelines for Unducted Systems
An unducted system is one in which either the supply or
return air side of the HVAC unit is not ducted and, as such, the
acoustical measurement and rating procedures in ARI Stan-
dard 3502 should be used to determine the unit’s LW ratings.
Accordingly, based on an REF of 10 dB in each octave band,
classrooms that use unducted unit ventilators and wall-
mounted package units will comply with the 35 dBA and 55
dBC limits if the units’ A-weighted and C-weighted LW ratings
are no more than LWA=45 and LWC=65, respectively. Field mea-
surements made by the author and others in dozens of class-
rooms throughout the United States indicate that most
wall-mounted package units have LWA ratings that range from
about LWA=60 to LWA=77. Unit ventilators are somewhat qui-
eter with LWA ratings that range from about LWA=54 to LWA=67.
Some manufacturers of wall-mounted package units and unit
ventilators are attempting to develop quieter units that will be
compatible with the new standard, while others offer accessory
noise reduction packages that approach the recommended
LWA=45 and LWC=65 limits.
Ducted Single-Zone Systems
Until quieter, unducted equipment becomes available, only
ducted systems with appropriate noise control (e.g., duct liner,
flexible ductwork and/or duct silencers) can yield conform-
ing classroom sound levels. Because each school building
design is unique, no single set of design guidelines will en-
sure compliance with the 35 dBA and 55 dBC limits for ev-
ery project. The following guidelines provide a basic set of
design steps that must be supplemented with additional,
project-specific design measures if the new standard’s LP lim-
its are to be achieved:
1. Keep system components (except grilles and diffusers)
outside of the classroom and its ceiling plenum space; locate
them in either a corridor ceiling plenum space or outdoors.
This design approach is standard in some school districts be-
cause it permits servicing and maintaining the equipment with-
out entering the classroom.
2. Keep outdoor equipment away from classroom windows.
3. Select the air-moving equipment for the lowest possible
low-frequency octave band LW values, as measured per ARI
Standard 260.3
4. Select air-moving equipment with variable speed fans, if
available, since fan noise is closely related to fan speed (e.g., a
20% speed reduction reduces fan noise by about 5 dB).
5. Size the supply and return air ductwork for a maximum
air velocity of 1,000 fpm at the air-moving equipment connec-
tions, gradually reducing the velocity along the duct systems
to no more than 400 fpm at the diffusers and grilles.
6. Assuming the use of four supply diffusers and one return
grille, select diffusers and grilles for a catalog Noise Criteria
(NC) rating of no more than NC-18, as derived from laboratory-
measured LW values per ARI Standard 8904 and a 10 dB REF.
7. Hang suspended equipment with an internal compressor
(e.g., water-source heat pumps) above a corridor or other non-
sensitive area using spring hangers with a static deflection at
least 1 in. (25 mm). Floor-mounted equipment with an internal
compressor should be mounted on spring isolator mounts of
the same minimum static deflection.
Central Station VAV or Multizone Systems
Basic design guidelines for central station VAV and multi-
ANSI Standard: Complying
With Background Noise Limits
By Mark E. Schaffer, P.E., Member ASHRAE
The following article was published in ASHRAE Journal, February 2003. © Copyright 2003 American Society of Heating, Refrigerating and Air-
Conditioning Engineers, Inc. It is presented for educational purposes only. This article may not be copied and/or distributed electronically or in
paper form without permission of ASHRAE.
Sound
February 2003
ASHRAE Journal
27
zone systems are identical to those for single-zone systems
with three additions:
8. Do not locate an HVAC equipment room adjacent to a
classroom or other noise-sensitive room. Use non-sensitive
areas, such as storage or toilet rooms, as noise buffer zones.
9. Select the variable-air-volume boxes for the lowest pos-
sible Discharge and Casing-Radiated LW values in the 125
hertz octave band when tested per ARI Standard 880.5
10. Install virtually all central plant equipment in a class-
room building on spring isolators whose static deflection
depends on the equipment selection, placement and operat-
ing conditions.
More complete information on the control of both noise and
vibration can be found in Chapter 46 of the 1999 ASHRAE
Handbook—HVAC Applications and ASHRAE’s A Practical
Guide to Noise and Vibration Control for HVAC Systems6 and
Application of Manufacturers’ Sound Data.7
The Air-Conditioning and Refrigeration Institute (ARI) ap-
preciates the effort and expertise that the Accredited Standards
Committee, S12 (Noise)/Working Group 42 (Classroom Acous-
tics) and its Secretariat, the Acoustical Society of America, has
applied to the classroom acoustics initiative. This initiative
resulted in ANSI S12.60-2002. We recognize the importance
of good speech intelligibility and its role in learning, and
advocate the development of a mandatory national standard
using a process that involves all stakeholders and is inclusive
of multiple compliance paths.
The standard as written has opposition from educators based
on concerns about the ability to implement the standard in a
practical manner and the cost of such implementation. This
opposition was recently illustrated at the International Build-
ing Code (IBC) hearing in Fort Worth, Texas, where a proposal
to include substantial extracts from ANSI S12.60-2002 into
the 2003 IBC was rejected.
To address these concerns and to implement a mandatory
rather than voluntary national standard, accessibility guide-
lines for classroom acoustics need to be promulgated by the
U.S. Architectural and Transportation Barriers Compliance
Board (the Access Board) under its authority to develop and
adopt Americans with Disabilities Act Accessibility Guide-
lines (ADAAG). This will provide the opportunity for the par-
ticipation of all directly and materially affected parties, ranging
from acoustical engineers and consultants to parents, school
facility planners, educators, architects, contractors, and manu-
facturers. This would provide a forum for the technical, practi-
cal, and cost concerns to be addressed, particularly those
relating to providing alternate, more flexible and implementable
design approaches. As with other ADAAG, a classroom acous-
tics guideline would provide the guidance and flexibility for
individual school districts to determine the most cost effec-
tive construction design for new and renovated school facili-
ties, while providing the established acoustical performance
needs of the specific learning situations.
As stated in the main article, for an optimum learning envi-
ronment in schools, adequate clearance is needed between a
teacher’s voice level and the background noise level in the
room; that is, an adequate signal-to-noise ratio (SNR). This
SNR depends on many factors and can be obtained by means
such as raising voice levels using electronic amplification,
moving the students with the greatest need for a higher SNR
closer to the teacher, and/or lowering the occupied space back-
ground sound levels. These alternatives will make attaining
the goal of conducive learning environments feasible for the
renovation of existing schools as well as for the construction
of new schools.
In its current form, ANSI S12.60-2002 creates an overly strin-
gent requirement by setting a single SNR for classrooms and
core learning spaces without:
• considering the contribution of other background noise
ARI’s Views on ANSI S12.60-2002
By Michele Darbeau, Associate Member ASHRAE
References
1. ANSI Standard 12.60-2002, Acoustical Performance Criteria,
Design Requirements, and Guidelines for Schools. 2002. Washington,
D.C.:American National Standard Institute.
2. ARI 350-2000, Standard for Sound Rating of Non-Ducted In-
door Air-Conditioning Equipment. 2000. Arlington, Va.: Air-Condi-
tioning and Refrigeration Institute.
3. ARI 260-2001, Sound Rating of Ducted Air Moving and Condi-
tioning Equipment. 2001.
4. ARI 890-2001, Standard for Air Diffusers and Air Diffuser As-
semblies. 2001.
5. ARI-880-1998, Standard for Air Terminals. 1998.
6. Schaffer, M. 1991. A Practical Guide to Noise and Vibration Con-
trol for HVAC Systems. Atlanta: ASHRAE.
7. Ebbing, C. and W. Blazier. 1998. Application of Manufacturers'
Sound Data. Atlanta: ASHRAE.
Mark E. Schaffer, P.E., is president at Schaffer Acoustics,
Pacific Palisades, Calif.
The following article was published in ASHRAE Journal, February 2003. © Copyright 2003 American Society of Heating, Refrigerating and Air-
Conditioning Engineers, Inc. It is presented for educational purposes only. This article may not be copied and/or distributed electronically or in
paper form without permission of ASHRAE.
28
ASHRAE Journal ashrae.org
February 2003
sources (example, computer or other electronic instructional
equipment and student self noise);
• allowing for different learning group SNR needs;
• exploring alternate approaches to minimizing voice drop;
• facilitating design flexibility;
• considering the intended use of the learning space;
• allowing for spatial averaging of background levels; and
• recognizing that some proposed solutions may conflict
with other classroom design standards to improve indoor air
quality.
The use of alternate methods of achieving the desired SNR
should be allowed, where appropriate, which would permit a
variety of optimal, cost effective approaches to be employed.
Through the Access Board’s administrative process, educa-
tors, acoustical engineers, school facility designers and spe-
cialists, and manufacturers must come together to further the
classroom acoustics initiative and develop a practical and use-
ful guideline that will enhance our children’s learning envi-
ronments. ARI is committed to working with the Access Board,
the S12 Committee and other stakeholders to fulfill this goal.
Michele Darbeau is a standards engineer, engineering and
research, at the Air-Conditioning and Refrigeration Institute,
Arlington, Va.
Advertisement in the print edition formerly in this space.
28
ASHRAE Journal ashrae.org
February 2003
REDUCING
RISKS
SURGERY
OF
he risk of postoperative infection is present in all surgical proce-
dures, but can be particularly serious in certain operations, for ex-
ample, joint replacement. The National Institutes of Health (NIH), Of-
fice of Research Services, Division of Engineering Services, has con-
ducted an extensive study on the issue of operating room ventilation
systems and their effect on the protection of the surgical site.
By Farhad Memarzadeh, Ph.D., P.E., and Andy Manning, Ph.D.
Several factors can affect postopera-
tive infection, including patient factors
(e.g., susceptibility to infection), surgi-
cal field factors (e.g., the thermal plume
from the site), room factors (e.g., cleanli-
ness of the operating room), and HVAC
factors (e.g., air change rate [ACH] and
direction of airflow). Figure 2 shows
sources, routes and interactions of many
of these factors.
The literature agrees that the primary
source of bacteria that causes infection
are squames, or skin scales or particles.1
These particles are about 10 microns in
diameter, and are shed from exposed re-
gions of skin, both from the surgical staff
and by the patient. In this study, only this
source of contaminant is considered.
Suggested standards exist for air-con-
ditioning systems for operating theatres
in different countries. The standard for
operating room design in Germany for
example, is DIN 1946/4,2 which had its
latest revision in 1999. This standard
contains some specific details for the
design of the operating room, such as the
supply air discharge, and defines a refer-
ence supply airflow rate. The actual
amount to be supplied to the room, how-
ever, is defined using two factors, which
require experimental measurement to be
determined.
The 1999 ASHRAE Handbook—Appli-
cations3 suggests that “the delivery of
air from the ceiling, with a downward
movement to several exhaust inlets lo-
cated on opposite walls, is probably the
most effective air movement pattern for
maintaining the concentration at an ac-
ceptable level.” The handbook suggests
that the temperature range should be be-
tween 62°F (16.67°C) and 80°F
(26.67°C), and that positive pressuriza-
tion should be maintained.
It also suggests that the air should be
supplied at the ceiling and exhausted or
returned from at least two locations near
the floor. It suggests that supply diffus-
ers should be of the unidirectional type,
and that high-induction ceiling or
sidewall diffusers should be avoided. The
suggested ACH is 15 for systems that use
all outdoor air, and 25 ACH for recircu-
lating air systems.
Some studies have considered the rela-
tive merits of different systems. However,
studies such as Lidwell and Schmidt4,5
do not include specific system design
data for these systems, so it is difficult to
establish definitive recommendations
for the actual design of the ventilation
system. Further, conflicting data exists
regarding the system that is generally
recognized as the cleanest type of sys-
tem. In particular, while laminar flow sys-
T
The following article was published in ASHRAE Journal, February 2003. © Copyright 2003 American Society of Heating, Refrigerating and Air-
Conditioning Engineers, Inc. It is presented for educational purposes only. This article may not be copied and/or distributed electronically or
in paper form without permission of ASHRAE.
February 2003
ASHRAE Journal
29
Ventilation
tems are recognized for providing lower general concentration
levels in the room, they are sometimes blamed for higher in-
fection rates than more conventional systems, for example,
Salvati, et al.6 The theory put forward by Lewis7 is that laminar
flow systems cause impingement on the wound site. However,
this seems to be based on the use of high laminar flow veloci-
ties at supply. Schmidt5 defines a laminar system as having
velocities of at least 90 fpm (0.45 m/s).
The previously mentioned studies were experiment based.
However, an alternative technique, computational fluid dy-
namics, CFD, (sometimes known as airflow modeling) has
proven to be powerful and efficient in research projects in-
volving parametric study on room airflow and contaminant
dispersion.8,9 Lo10 was the only CFD study identified in this
literature search that addressed contamination control in an
operating room.
However, this study made two assumptions that would make
the conclusions less useful. In particular, the study only con-
sidered an isothermal operating room, and second, the con-
taminant was considered as a concentration. In the former case,
therefore, the effect of significant thermal plumes in the room
was ignored. In the latter case, the assumption that the par-
ticles in the room can be considered to follow Brownian mo-
tion of the airflow is strictly applicable to particles that are 1
micron or less in diameter.11
While bacteria and viruses do conform to this criteria, as
noted earlier, bacteria are usually transported in operating
rooms by squames, which are considerably bigger (in the range
of 10 microns), and so do not necessarily follow Brownian
motion. For this reason, concentration sources were not used
in this study. Another reason was that the use of concentration
would make the question of impact of the particles on the
surgical site more difficult to determine.
In the study documented here, airflow modeling is used to
consider the dispersion of squames-sized particles in various
ventilation system design operating rooms. To establish the rela-
tive ranking of the different systems, two target areas of concern
are considered: the surgical site and the top surface of the back
table. The reason for the latter target is squames that strike this
surface are likely to directly contaminate instruments.
The main purposes of the study are to:
• Use advanced numerical modeling and empirical data to
evaluate the effects of some various room parameters on mini-
mizing the risk of contamination of an operating room surgi-
cal site and a back table from specific particulate sources.
• Evaluate the same parameters to determine which ventila-
tion systems evacuate the room of particles most effectively.
• Provide an architectural/engineering tool for good design
practice that is generally applicable to conventional operat-
ing room use.
Methodology
The CFD code used in this study is a finite-volume code
that has been validated against experimental data.12 To ana-
lyze the ventilation performance of different settings, numeri-
cal methods based on computational fluid dynamics were used
to create computer simulations of more than 160 different room
configurations. The performance of this approach was suc-
cessfully verified by comparison with an extensive set of ex-
Figure 1: Layout of baseline operating room
(Mayo stand view). This is a conventional sys-
tem, with a volume flow rate of 1,500 cfm (0.71
m3/s) and an ACH of 18.75. The supply tem-
perature is 67.5°F (19.7°C), supply velocity is
321.43 fpm (1.63 m/s), and conventional dif-
fusers are used.
About the Authors
Farhad Memarzadeh, Ph.D., P.E., is chief of technical resources, Office
of Research Services, Division of Engineering Services at the National Insti-
tutes of Health, Bethesda, Md. Andy Manning, Ph.D., is director of engi-
neering, Flomerics, Inc., Southboro, Mass.
30
ASHRAE Journal ashrae.org
February 2003
perimental measurements. A total of 12.9 million experimen-
tal (empirical) data values were collected to confirm the meth-
odology. The average error between the experimental and
computational values was 14.36% for temperature and veloci-
ties, while the equivalent value for concentrations was 14.5%.
This study is available at http://des.od.nih.gov/eWeb/research/
farhad/index.htm.
In the case of the representation of squames, a Lagrangian
particle-tracking algorithm was used to calculate their trajec-
tories. Representative numbers of particles were released from
appropriate locations in the room, as discussed later. As in the
case of the CFD code, the particle-tracking algorithm was vali-
dated against appropriate experimental data13 while turbulence
was incorporated into the Stochastic model via the k-ε turbu-
lence model.14
The CFD and particle-tracking routine methodology are
described in detail in Memarzadeh and Manning.15
Outline of Baseline Model
A typical operating room layout in terms of number of surgi-
cal staff, lights, machinery, tables and patient was considered
for the baseline model for the CFD simulations. The room’s
dimensions are 20 × 20 × 12 ft (6.1 × 6.1 × 3.66 m). The general
features of the baseline room (Case 1) are given in Figure 1.
A panel of physicians and engineers agreed upon the room
layout during the initial stages of the study. Items such as gas
columns were not included with the belief that they obstruct the
free movement of large equipment in operating rooms, limit the
placement and position of the operating table and are difficult
to keep clean. Also, the panel thinks operating rooms should be
moving toward connection of gas lines at the ceiling, since such
lines would not provide significant blockage to airflow.
Other significant items of equipment, for example, a C-arm,
were not included in this study, as the panel thought that they
did not constitute “typical” equipment. It is recognized that
such items may influence the airflow and temperature distribu-
tion in the operating room, and that they should be considered
in future studies. The total heat dissipated in the room was
2,166 W. Only constantly dissipating objects were included in
the heat load.
Model Considerations
Model Considerations
Model Considerations
Model Considerations
Model Considerations
Several different ventilation systems were considered in this
study (Table 1). The different systems considered are intended
to replicate approximately those outlined in Schmidt.5 Fig-
ures representing eight of the cases are shown in Figure 3. Case
1 is represented in Figure 1. Case 3 is identical to Case 4,
Wound
Adjacent
Areas
Instruments
Operating
Room Air
Patient’s
Skin
Body, Incision
and Wound
Drape
Floor
Instruments
Gloves
Watertight
Clothing
OR Personnel
Mouth
Hands
Body
Clothing
Masks
Gloves
Figure 2: Source and routes of infection in operating room.7
e
s
a
C
m
e
t
s
y
S
e
m
u
l
o
V
w
o
l
F
,
e
t
a
R
m
f
c
m
(
3
)
s
/
H
C
A
y
l
p
p
u
S
o
t
.
p
m
e
T
n
i
a
t
n
i
a
M
F
°
2
7
)
C
°
2
.
2
2
(
)
C
(
F
y
l
p
p
u
S
,y
ti
c
o
l
e
V
m
p
f
)
s
/
m
(
r
e
s
u
ffi
D
d
e
s
U
s
e
p
y
T
s
e
s
a
C
n
I
1
la
n
o
it
n
e
v
n
o
C
0
0
5
,
1
)
1
7
.
0
(
5
7
.
8
1
5
.
7
6
)
7
.
9
1
(
3
4
.
1
2
3
)
3
6
.
1
(
la
n
o
it
n
e
v
n
o
C
d
n
a
yl
p
p
u
S
(
)ts
u
a
h
x
E
2
r
a
ni
m
a
L
0
0
0
,
2
1
)
6
6
.
5
(
0
5
1
5
.
1
7
)
9
.
1
2
(
0
3
)
5
1
.
0
(
r
a
ni
m
a
L
)
yl
p
p
u
S
(
la
n
o
it
n
e
v
n
o
C
)ts
u
a
h
x
E
(
3
r
a
ni
m
a
L
0
0
2
,
1
)
7
5
.
0
(
5
1
2
.
6
6
)
0
.
9
1
(
5
.
7
3
)
9
1
.
0
(
r
a
ni
m
a
L
)
yl
p
p
u
S
(
la
n
o
it
n
e
v
n
o
C
)ts
u
a
h
x
E
(
4
r
a
ni
m
a
L
le
v
e
L
d
e
xi
M
(
)
sts
u
a
h
x
E
0
0
6
,
1
)
6
7
.
0
(
0
2
6
.
7
6
)
8
.
9
1
(
3
.
3
3
)
7
1
.
0
(
r
a
ni
m
a
L
)
yl
p
p
u
S
(
la
n
o
it
n
e
v
n
o
C
)ts
u
a
h
x
E
(
5
r
a
ni
m
a
L
le
v
e
L
w
o
L
(
)
sts
u
a
h
x
E
0
0
6
,
1
)
6
7
.
0
(
0
2
6
.
7
6
)
8
.
9
1
(
3
.
3
3
)
7
1
.
0
(
r
a
ni
m
a
L
)
yl
p
p
u
S
(
la
n
o
it
n
e
v
n
o
C
)ts
u
a
h
x
E
(
6
r
a
ni
m
a
L
le
v
e
L
h
g
i
H
(
)
sts
u
a
h
x
E
0
0
6
,
1
)
6
7
.
0
(
0
2
6
.
7
6
)
8
.
9
1
(
3
.
3
3
)
7
1
.
0
(
r
a
ni
m
a
L
)
yl
p
p
u
S
(
la
n
o
it
n
e
v
n
o
C
)ts
u
a
h
x
E
(
7
la
n
o
it
c
e
ri
d
in
U
h
ti
w
w
o
l
F
s
nia
tr
u
C
0
0
0
,
3
)
2
4
.
1
(
5
2
.
7
3
7
.
9
6
)
9
.
0
2
(
5
2
)
3
1
.
0
(
r
a
ni
m
a
L
)
yl
p
p
u
S
(
la
n
o
it
n
e
v
n
o
C
)ts
u
a
h
x
E
(
8
d
r
a
w
p
U
t
n
e
m
e
c
al
p
si
D
0
0
0
,
3
)
2
4
.
1
(
5
2
.
7
3
7
.
9
6
)
9
.
0
2
(
0
3
)
5
1
.
0
(
d
r
a
w
p
U
t
n
e
m
e
c
al
p
si
D
)
yl
p
p
u
S
(
la
n
o
it
n
e
v
n
o
C
)ts
u
a
h
x
E
(
9
-
n
o
N
g
nit
a
ri
p
s
A
s
r
e
s
u
ffi
D
0
0
0
,
2
)
4
9
.
0
(
5
2
5
.
8
6
)
3
.
0
2
(
5
2
.
1
3
)
6
1
.
0
(
-
n
o
N
g
nit
a
ri
p
s
A
)
yl
p
p
u
S
(
la
n
o
it
n
e
v
n
o
C
)ts
u
a
h
x
E
(
0
1
/
yl
p
p
u
S
w
o
L
ts
u
a
h
x
E
h
g
i
H
0
0
5
,
1
)
1
7
.
0
(
5
7
.
8
1
5
.
7
6
)
7
.
9
1
(
3
4
.
1
2
3
)
3
6
.
1
(
la
n
o
it
n
e
v
n
o
C
d
n
a
yl
p
p
u
S
(
)ts
u
a
h
x
E
1
1
n
a
m
d
l
o
G
t
p
e
c
n
o
C
7
1
0
2
5
,
1
)
2
7
.
0
(
9
1
5
.
7
6
)
7
.
9
1
(
5
2
.
1
3
&
)
6
1
.
0
(
0
2
3
)
3
6
.
1
(
r
a
ni
m
a
L
)
yl
p
p
u
S
(
la
n
o
it
n
e
v
n
o
C
)ts
u
a
h
x
E
(
Table 1: Details of cases considered in study.
Ventilation
February 2003
ASHRAE Journal
31
Case 10
Case 11
Case 2
Case 3
Case 5
Case 7
Case 8
Case 9
Figure 3: Eight cases with different ventilation systems.
except that the laminar flow diffuser array is bigger. Case 5 is
the same as Case 6, except that the exhausts are located at a
high level in the latter case.
The various diffuser types considered in this project were
modeled using a combination of several boundary conditions,
which were validated prior to the room parametric study. Great
care was taken with regards to the correct representation of the
diffusers in the room, as well as the numerical grid used. The
numerical diffuser models were validated against available
manufacturers data to ensure that throw characteristics were
matched accurately. This was performed for all the diffuser
types (conventional grille, laminar flow, non-aspirating, dis-
placement), and for an appropriate range of flow rates.
The number of grid cells used in these cases was on the order
of 600,000 cells. Grid dependency tests were performed to
ensure that the results were appropriate and would not vary on
increasing the grid density.
Contamination Consideration
Contamination Consideration
Contamination Consideration
Contamination Consideration
Contamination Consideration
The source of contaminants considered in this study was
squames. Squames, are cells that are released from exposed
regions of the surgery staff, for example, neck, face, etc., and
are the primary transport mechanism for bacteria in the operat-
ing room. They are approximately 25 microns (µm) by 3 to 5
microns thick. Approximately 1.15 × 106 to 0.9 to 108 are gen-
erated during a typical (two to four hours) procedure.16 In this
study, the particles would be tracked to see how many hit the
back table, shown in Figure 1, or the surgical site. For the
purposes of this study, the surgical site was considered as a 1 ×
1 ft (0.3 × 0.3 m) square where the surface temperature was
100°F (37.78°C), and is shown in Figure 4.
Obviously, to keep track of so many particles in the study
would not be feasible. Therefore, a representative number of
particles were introduced from three arrays of sources. The
locations and sizes of the sources, designated as Main, Nurse
and Surgery (Table 2).
The Main source was intended to represent the general vol-
ume that the squames could be released from as the surgical
staff passed around the table. The Nurse source was intended
to represent the general volume that the squames could be
released from the circulating nurse. Finally, the Surgery source
was intended to represent the general volume that the squames
could be released from the surgical staff as they leaned over
the surgical site. Because the particles could readily pass to
the instruments at this point, the Surgery source/top surface of
back table target analysis was not performed in this study.
Tests were performed to determine how many particles were
released from each point such that the analysis did not change.
It was found necessary to release 500 particles from each of the
source locations to ensure that the results were consistent.
Results
There are three potential particle outcomes:
• The particle vents from the room via exhaust grilles. In this
case, the particle-tracking analysis is stopped.
• The particle strikes the surgical site or top surface of back
table. In this case, the particle-tracking analysis is stopped.
Table 2: Details of particle sources.
e
c
r
u
o
S
e
z
i
S
l
a
c
i
s
y
h
P
y
a
r
r
A
e
l
c
itr
a
P
n
o
iti
s
o
P
nia
M
.
ni
4
5
×
.
ni
8
5
×
.
ni
4
2
3 × 3 × 3
0
0
5
,
3
1
(
)
s
elcitr
a
P
d
e
B
r
e
v
O
d
e
r
e
t
n
e
C
ais
e
h
ts
e
n
A
m
o
r
F
s
d
n
e
tx
E
d
e
B
f
o
d
n
E
o
t
n
e
e
r
c
S
m
2
2
.
1
(
tf
4
t
a
s
ni
g
e
B
)
F
F
A
e
s
r
u
N
.
ni
4
2
×
.
ni
4
2
×
.
ni
2
7
2 × 2 × 2
0
0
0
,
4
(
)
s
elcitr
a
P
O
d
e
r
e
t
n
e
C
r
e
v
e
s
r
u
N
g
nit
alu
c
ri
C
le
v
e
L
r
o
o
l
F
t
a
s
ni
g
e
B
y
r
e
g
r
u
S
.
ni
4
1
×
.
ni
4
1
×
.
ni
6
3 × 3 × 3
0
0
5
,
3
1
(
)
s
elcitr
a
P
y
r
e
g
r
u
S
r
e
v
O
d
e
r
e
t
n
e
C
e
ti
S
.
ni
5
.
0
t
a
s
ni
g
e
B
y
r
e
g
r
u
S
e
v
o
b
A
)
m
2
e
7
2
.
1
(
e
ti
S
32
ASHRAE Journal ashrae.org
February 2003
• The particle remains in the room at the time when particle
tracking is stopped.
The results are considered for two of the outcomes, namely
the particle is vented via ventilation and the particle strikes a
designated target, in terms of percentages of total particles
released. The other outcome is a trivial calculation, namely:
Percentage of particles remaining in room at end of particle
tracking analysis = 100 – [(Percentage of particles vented from
room at end of particle tracking analysis) + (Percentage of
particles that strike surgical site or top surface of back table)].
In terms of the particles that remain in the room, the analysis
shows that the particles either become trapped in recirculation
regions (which they may exit after a long time), or fall by
gravity to the floor in low velocity flow regions.
Percentage of V
ercentage of V
ercentage of V
ercentage of V
ercentage of Vented P
ented P
ented P
ented P
ented Particles
articles
articles
articles
articles
The percentages of particles vented from the room via ven-
tilation at the end of the tracking period are given in Table 3.
The table shows a wide range in the level of effectiveness in
removing the particles via ventilation. This is an expected
result, but interesting points can be drawn from the results.
First, cases that have the same ACH show marked differences in
terms of the percentage of particles removed via ventilation.
For example, Case 10 demonstrates a more effective removal
of particles than Case 1. The reason in this example is that the
ventilation system in Case 1 results in the formation of two
large recirculations in the room where particles can become
trapped. In Case 10 the ventilation system works with the ther-
mal plume in the center of the room in driving the particles up
to the high level exhausts.
Second, taking Cases 3, 4, 5, 6 and 9 as a group that adopts
the same general approach to ventilation, the percentage
vented becomes more uniform in terms of particle release loca-
tion, though not necessarily in terms of magnitude, as the ACH
is increased and the size of the supply array increases. The
reason for this is that, for the smaller laminar arrays, the areas
outside the direct influence of the supply have very low veloc-
ity flow fields. Here the particles tend to drop via gravity to the
floor level, and remain in the room when the particle time limit
is reached.
Percentage of P
ercentage of P
ercentage of P
ercentage of P
ercentage of Particles Striking T
articles Striking T
articles Striking T
articles Striking T
articles Striking Targets
argets
argets
argets
argets
Table 4 shows the percentage of particles that strike the sur-
gical site or back table targets from the Main, Nurse and Sur-
gery sources. As with the consideration of the vented out
particles, several interesting points need to be made.
First, the percentages of particles that hit the surgical site
from the Main or Nurse sites are low (less than 1%). This is
because of the relative dominance of the thermal plume caused
by the surgical site. For example, Figure 5 shows such a plume
for Case 2. It is only when the particles are released close to the
site, in particular, the Surgery source that the percentage be-
comes significant.
Second, ACH is not as significant in the surgery source/surgical
site analysis as design of the ventilation system. In particular, a
lower percentage of particles hit the site in Case 4, which has an
ACH of 20, than Case 2, which has an ACH of 150.
Third, with the exception of Case 11, the percentage of par-
ticles that hit the back table from the Main or Nurse sites are
relatively low. While there is no thermal plume preventing the
particles from hitting the table, the particles only strike the
target if they enter a region of low velocity flow, where the
particles settle by gravity, or they are blown directly onto the
table, which is the case in the high Nurse source value of 9.8%.
The results for Cases 4, 5 and 6 indicate that a mixture of
exhaust location levels is better than low or high only. Finally,
the cases that can be placed together in a laminar flow type
group, namely, Cases 2, 3, 4, 5, 6 and 9, do not show higher
strike rates than the other systems. In fact, Cases 4 and 9 repre-
sent the lowest strike percentages of all the cases considered.
Conclusions and Discussion
From the previous results, the study showed:
• Cases that have the same ACH show marked differences in
terms of the percentage of particles removed via ventilation.
• The practice of increasing ACH to high levels results in
excellent removal of particles via ventilation, but does not
necessarily mean that the percentage of particles that strike
surfaces of concern continue to decrease.
• The percentages of particles that hit the surgical site from
the Main or Nurse sites are low (less than 1%). This is because
Figure 5: Thermal plume from surgi-
cal site in Case 2 (laminar design).
Figure 6: Flow field in Case 9.
Figure 4: Surgical site and Mayo stand.
Ventilation
February 2003
ASHRAE Journal
33
of the relative dominance of the thermal plume caused by the
surgical site. Only when the particles are released close to the
site, in particular, the Surgery source, does the percentage be-
come significant.
• ACH is not as significant in the surgery source/surgical site
analysis as design of the ventilation system. In particular, a
lower percentage of particles hit the site in a case that has an
ACH of 20, than one that has an ACH of 150.
• In a system that provides a laminar flow regime, a mixture
of exhaust location levels works better than either low or high
level locations only. However, the difference is not significant
enough that the low- or high-level location systems are not
viable options.
• Systems that provide laminar flow regimes represent the
best option for an operating room in terms of contamination
control, as they result in the smallest percentage of particles
impacting the surgical site. However, care needs to be taken in
the sizing of the laminar flow array. A face velocity of around
30 to 35 fpm (0.15 to 0.18 m/s) is sufficient from the laminar
diffuser array, provided that the array size itself is set correctly.
To expand on the issue of diffuser array size, it appears that
the main factor in the design of the ventilation system is the
control of the central region of the operating room. In particu-
lar, the operating lights and surgical staff represent a large heat
density in the middle of the room. Particulates could become
caught in buoyant plumes created by these heat-dissipating
objects, at which point control of them is lost. However, if a
laminar flow type system is employed, the particles are instead
driven by the flow to be exhausted. Ideally then, the array size
should be large enough to cover the main heat dissipating
objects. This is illustrated in Figure 6, which shows the flow
field for Case 9.
Further, another factor is the thermal plume created by the
surgical site, shown for Case 2 in Figure 5. A laminar flow
regime that provides air at 30 to 35 fpm (0.15 to 0.18 m/s)
ensures that particles are not impinged on the surgical site, a
danger highlighted by Lewis,7 as the thermal plume should be
sufficient to protect the surgical site.
References
1. Woods, J.E., et al. 1986. “Ventilation requirements in hospital
operating rooms – Part I: control of airborne particles.” ASHRAE Trans-
actions 92 (2).
2. DIN 1946/4. Heating, Ventilation and Air Conditioning: HVAC
Systems in Hospitals. (Latest revision, 1999.)
3. 1999ASHRAE Handbook—Applications.
4. Lidwell, O.M. 1988. “Air, antibiotics and sepsis in replacement
joints.” Journal of Hospital Infection 11 (Supplement C):18–40.
5. Schmidt, P. 1987. “Air control in operating theatres.” Heizung
Luftung Haus Technik 38(3):145–153.
6. Salvati, E.A., et al. 1982. “Infection rates after 3,175 total hip and
total knee replacements performed with and without a horizontal uni-
directional filtered airflow system.” Journal of Bone and Joint Surgery
64A(4)525–535.
7. Lewis, J.R. 1993. “Operating room air distribution effectiveness.”
ASHRAE Transactions.
8. Jiang, Z., Q. Chen, F. Haghighat. 1995. “Airflow and air quality in
large enclosures.” ASME Journal of Solar Energy Engineering 117:114–
122.
9. Haghighat, F., Z. Jiang, Y. Zhang. 1994. “Impact of ventilation rate
and partition layout on VOC emission rate: time-dependent contaminant
removal.” International Journal of Indoor Air Quality and Climate,
4:276–283.
10. Lo, L-M. 1997. “Numerical studies of airflow movement and
contaminant transport in hospital operating rooms.” University of Min-
nesota, M.Sc Thesis.
11. Crowe, C., M.Sommerfield, Y. Tsuji. 1998. Multiphase Flows
with Droplets and Particles. CRC Press.
12. Memarzadeh, F. 1998. Ventilation Design Handbook on Animal
Research Facilities Using Static Microisolators. Bethesda, Md.: Na-
tional Institutes of Health, Office of the Director.
13. Snyder, W.H. and J.L. Lumley. 1971. “Some measurement of
particle velocity autocorrelation functions in turbulent flow.” J. Fluid
Mechanics 48:41–7.
14. Alani A., D. Dixon-Hardy, M. Seymour. 1998. “Contaminants
transport modeling.” EngD in Environmental Technology Conference.
15. Memarzadeh, F., A. Manning. 2002. “Comparison of operating
room ventilation systems in the protection of the surgical site.” ASHRAE
Transactions 108(2).
16. Snyder, O.P. 1996. A ‘Safe Hands’ Wash Program for Retail
Food Operations. St. Paul, Minn.: Hospitality Institute of Technology
and Management.
17. Goldman, M. 2000. “Operating room airflow and distribution.”
ASHRAE 2000 Winter Meeting, Dallas.
Table 4: Percentage of particles hitting surgical site
or back table.
e
s
a
C
H
C
A
s
e
l
c
itr
a
P
f
o
e
g
a
t
n
e
c
r
e
P
e
ti
S
l
a
c
i
g
r
u
S
ti
H
t
a
h
T
f
o
e
g
a
t
n
e
c
r
e
P
ti
H
t
a
h
T
s
e
l
c
itr
a
P
e
l
b
a
T
k
c
a
B
n
i
a
M
e
s
r
u
N
l
a
c
i
g
r
u
S
n
i
a
M
e
s
r
u
N
1
5
7
.
8
1
2
.
0
3
.
0
7
.
4
4
.
1
4
.
2
2
0
5
1
0
.
0
0
.
0
2
.
4
1
.
0
0
.
0
3
5
1
2
.
0
0
.
0
1
.
4
1
.
0
6
.
0
4
0
2
0
.
0
0
.
0
9
.
1
2
.
0
3
.
0
5
0
2
0
.
0
0
.
0
1
.
2
0
.
0
2
.
0
6
0
2
0
.
0
0
.
0
7
.
2
2
.
0
2
.
0
7
5
2
.
7
3
5
.
0
0
.
0
2
.
5
4
.
2
2
.
0
8
5
2
.
7
3
0
.
0
1
.
0
4
.
3
0
.
0
0
.
0
9
5
2
0
.
0
0
.
0
1
.
2
1
.
0
2
.
0
0
1
5
7
.
8
1
0
.
0
0
.
0
9
.
6
2
.
0
9
.
0
1
1
9
1
1
.
0
2
.
0
6
.
4
1
.
1
8
.
9
Table 3: Percentage of particles vented after one hour.
e
s
a
C
H
C
A
d
e
t
n
e
V
s
e
l
c
itr
a
P
f
o
e
g
a
t
n
e
c
r
e
P
r
u
o
H
e
n
O
r
e
tf
A
m
o
o
R
m
o
r
F
n
i
a
M
e
s
r
u
N
l
a
c
i
g
r
u
S
1
5
7
.
8
1
9
.
1
4
7
.
9
4
0
.
6
4
2
0
5
1
4
.
9
9
4
.
8
9
8
.
4
9
3
5
1
3
.
7
7
7
.
9
4
3
.
3
7
4
0
2
4
.
0
8
2
.
4
5
7
.
6
8
5
0
2
9
.
5
8
8
.
0
6
0
.
6
8
6
0
2
8
.
3
8
1
.
2
7
1
.
0
8
7
5
2
.
7
3
5
.
3
6
0
.
5
6
9
.
4
6
8
5
2
.
7
3
3
.
4
7
4
.
7
7
3
.
4
4
9
5
2
4
.
2
7
1
.
4
7
7
.
0
6
0
1
5
7
.
8
1
2
.
9
6
8
.
1
8
8
.
3
7
1
1
9
1
2
.
2
5
2
.
8
4
7
.
4
4
40
ASHRAE Journal ashrae.org
February 2003
he variety of standards available for interoperability in the building
systems market should provide our industry with a firm founda-
tion for delivering benefits and value to end users. Unfortunately, after
a decade of hard work, these standards are only beginning to deliver
as promised. The problem in many cases is that risk, cost and percep-
tions collide as systems are specified, bid and installed.
This article seeks to answer questions
regarding the future of interoperability:
1. Where are we now in the effort to
ensure interoperable systems that deliver
value to users?
2. What are winning strategies for
manufacturers and design engineers as
we move forward?
3. Will new technologies affect the pro-
tocols we use for communications to our
mechanical and electrical equipment?
4. What is the best course of action for
those currently making decisions on sys-
tems interoperability and integration?
5. Is there a single set of best prac-
tices to ensure greater benefits in the
future?
Delivering Value
Engineers tend to focus attention on
solving one problem at a time. The past
15 years have focused much time and
energy on developing a ubiquitous com-
munications protocol. Perhaps we have
not spent enough time on addressing the
underlying wants and needs of facility
managers.
The value of any market offering is
defined as the total bundle of delivered
utility divided by the total cost. The
desired utility for building automation
and control systems has not changed
greatly in the last 10 years. If we are to
be successful in providing better
interoperable, integrated systems, we
must focus on what facility managers
and operators want. These core benefits
can be referred to as features or applica-
tions.
For the modern, interoperable build-
ing automation and control system these
may include but not be limited to: com-
fort control, energy management, opera-
tional management (manage when to
repair or replace equipment), indoor air
quality, maintenance management,
fire/life safety management, security
management and lighting control.
In addition, effective operation of the
system should deliver key benefits to the
building owner and occupants. Basic
system desires include a single seat user
interface; ease of installation, program-
ming and operation; sharing of appro-
priate cabling, hardware and software;
connectivity to needed equipment; in-
tersystem interoperability; access to real-
time and historical data; systems
maintainability and availability; and
options for extendibility and support.
By Terry W. Hoffmann
Terry W. Hoffmann is global products market-
ing manager at Johnson Controls in Milwaukee.
About the Author
T
The following article was published in ASHRAE Journal, February 2003. © Copyright 2003 American Society of Heating, Refrigerating and Air-
Conditioning Engineers, Inc. It is presented for educational purposes only. This article may not be copied and/or distributed electronically or in
paper form without permission of ASHRAE.
February 2003
ASHRAE Journal
41
Interoperability
Connectivity
Systems that claim to provide interoperability and to con-
form to standards such as BACnet® or LonMark® must provide
connectivity to a variety of equipment that integrates
seamlessly into the network. Progress in the development of
open, interoperable systems has been satisfying, but still has
further to go. One disappointment is the lack of available prod-
ucts. Currently, there are only 400 certified LonMark devices
and a smaller number of compliant BACnet devices.
However, progress is being made toward BACnet certifica-
tion by the BACnet Manufacturers Association/BACnet Test-
ing Laboratory to expand the amount of available products.
Another step is the increased rate of open protocol device
development and the amount of manufacturers that are choos-
ing to build equipment for either LonMark or BACnet
interoperability, or both.
From a global perspective, the overabundance of standard
protocols in the industrial controls market produced some con-
fusing alternatives for specifiers and end users. The maturity
of both the BACnet and LonMark standards has solved this
problem (although there is often a place for connectivity to
industrial equipment in large and complex products).
Another hurdle for global interoperability was the existence
of protocol standards backed by regional groups that compete
in the controls market. Profibus, Batibus, EIB, FND and CAB
are good examples. Fortunately, a global perspective has pre-
vailed and the primary emphasis of manufacturers seems to
have gravitated to BACnet and LonMark. Interest groups for
both exist throughout the world. Manufacturers must maintain
the momentum of standard protocol adoption and de-
signers must use them where appropriate.
Applications
The availability of applications for the delivery of
comfortable, safe and productive environments is as
important as the chosen protocol. Many times, appli-
cations are overlooked in favor of interoperability and
connections resulting in a system that is highly
integratable but incapable of performing basic auto-
mation functions. While it should not be assumed that all sys-
tems provide solutions for all applications, any building
management system should have some basic capabilities.
For example, energy management requires canned programs
for scheduling, optimal start, demand limiting and air/water
temperature reset. Power monitoring needs accumulator points
and basic functions such as calculating kWh per period and
power factor. For maintenance management, the requirements
include resettable run time hour points and the ability to ob-
tain and communicate an operations count.
A flexible password scheme is especially important in sys-
tems that monitor fire points as is the ability to differentiate a
trouble condition from an alarm. Security system monitoring
has similar application-based requirements. Perhaps, the gen-
eral lack of standard applications as part of BACnet and
LonMark results in this common oversight. Specifiers must be
vigilant in ensuring that these capabilities are provided and
manufacturers should comply. The real goal of owners is sys-
tems that work. Interoperability is always secondary to basic
comfort, safety and energy needs.
Time to Market
Time to market is a limiting factor in the adoption of
interoperable standards. At a time when technologies
are changing in cycles defined by months, our standards or-
ganizations are operating in cycles measured in years. Engi-
neers, manufacturers and responsible professional
organizations must attack this critical issue and resolve it if
we are to meet industry needs in a timely manner. No silver
bullet or single answer to this dilemma exists. However, ac-
tion should not be delayed.
Report Card on Interoperability
If we were to grade the ability of our current systems to
provide interoperable connections and rich applications sup-
port, we each might produce a different final grade. However,
this exercise may be worth the effort. On a component basis,
we might break down the required efforts as:
42
ASHRAE Journal ashrae.org
February 2003
Industry cooperation and participation
\_\_\_\_ (A–)
Speed of development
\_\_\_\_ (D+)
Applications focus
\_\_\_\_ (C)
Standard protocols
\_\_\_\_ (B)
Product availability
\_\_\_\_ (C+)
Testing and documentation
\_\_\_\_ (C)
Final Grade
\_\_\_\_ (B–)
(Author’s grading in parenthesis)
See if you don’t agree on the issues we must tackle first.
Where Are We Headed?
Today, we have the necessary tools to connect to a large
variety of devices. We have the ability to view and command
systems across private and public networks. We have the abil-
ity to collect and store volumes of data from them. So what is
the next step?
The obvious answer is that we need a robust method for
these systems to communicate, not only with human operators
but with each other.
If we think of an operator who is using a system across the
Web, we can equate the interplay between the system and the
remote operator to a service bureau. If the user wants informa-
tion on energy consumption, a request is made to a program,
and the resultant page or pages of information are served up to
the operator's computer that we often refer to as the client. So,
clients request services that are delivered by the server. The
better the service provider, the more services we can request and
have delivered in a manner that is easy for us to understand and
interpret. But no matter how hard we try, it is nearly impossible
to find one service provider capable of delivering all of the
information we need to operate all of our facilities. We are then
forced to use multiple service providers (systems) and to learn
different rules (protocols) to deal with each of them.
In our personal lives this might equate to remembering that
a large order of garlic bread from the restaurant we contact
when we want pizza delivered feeds three people but feeds up
to five people if we order from our preferred supplier for lasa-
gna. We keep the rules database in our head. What if each time
we wanted to order food services we could connect to our Web
browser and query each provider with a common, simple ob-
ject model that would consistently produce the same results?
Hence, we would request lasagna and garlic bread for five
adults and the system would reply with a proposal for two
orders of lasagna and one large order of garlic bread. The server
program would tally the order, add shipping charges, and in-
clude a driver gratuity (for our convenience of course). Then it
might request our preferred form of payment. Eventually, we
could train our computer to order pizza for five every other
Friday night and Chinese food on the second Tuesday of every
month that begins with a “J.” It could make reservations for us
at sit down establishments and even send us an e-mail or in-
stant message to warn us that the restaurant has raised prices
by more than say 5%.
Now, substitute our building automation and control sys-
tems for the restaurants and data users in our corporate enter-
prises for the clients. We have just described a Web services
model for providing information across the globe to diverse
requestors for information. This opens the floodgates for a new
class of information rich applications to be delivered any-
where, anytime across a network that is in place and inexpen-
sive. In most discussions on the subject, it is accepted that
initial delivery of these services will be accomplished over the
Internet or corporate intranets via a combination of XML (Ex-
tensible Markup Language) a language like HTML, the origi-
nal language of the WWW, and SOAP (Simple Object Access
Protocol). XML defines the pages we look at and a common
model for data representation, while SOAP is used to for pro-
gram calls from the client to the server.
The immediate goal for our industry leaders is to define
services and objects that the XML/SOAP communications
standards can request and deliver regardless of the originat-
ing systems or the protocols inherent to their basic opera-
tion. This will answer a common question. Will it be necessary
for all systems in an enterprise to use the same BAS protocol
to provide information to the client? The answer is no. As
long as each system can handle the data and respond to the
request for information, it doesn’t matter how the informa-
tion got there. BACnet, LonMark, Modbus or any propri-
etary protocol are all equal service providers in the eyes of an
XML/SOAP empowered client.
What we will have is a fully Web-enabled system that bridges
the gap between the control world and the enterprises’ IT infra-
structure. It will deliver information-rich, data-based, applica-
tions that are transportable between standard hardware and
software platforms. It will be expandable and extendable using
both protocols and hardware that are proven in our industry.
This is not to say that the services to be provided and the
information to be delivered are easy to define. Just the oppo-
site. Groups like ASHRAE’s Guideline Project Committee 20
and the LonMark Association’s Network Tools Task Group are
logical starting places for this task and both are already en-
gaged. But, with little time to waste this may be a case where
those who would tarry will be left behind.
Just thinking about the array of services that can be pro-
vided is a powerful motivator toward implementation:
• Energy accounting services allow that each building to
report data to a common repository.
• Air quality services so that indoor air quality from large
and multiple facilities can be analyzed in light of geographic
and meteorological factors.
• Systems efficiency services that compare the efficiency of
mechanical and electrical equipment to benchmarks to target
maintenance or replacement opportunities based on prevail-
ing wage and equipment cost data.
What about the opportunity to obtain information as clients
to other Web service providers like weather forecasting services
Interoperability
February 2003
ASHRAE Journal
43
to optimize preheating or precooling applications or ice-stor-
age prediction routines? How about the needs of users we don’t
often consider? Take, for example, the college professor who
wants to use energy and air quality data in a case study but is
hesitant to ask for information that would require many hours
for the facilities staff to extract. This information could be made
available with a simple password authorization and the defini-
tion of the Web service method to request the information.
If this is the future, then sign us up, right? Yes! But don’t
forget that the services provided are only as good as the equip-
ment and applications that are used by the server. Web services
will not be a substitute for interoperability at the control level
or the accuracy and dependability of individual controllers.
We can no more make specifying interoperable and extensible
automation and control systems an exercise in Web services
definition than we can make them an exercise in specifying a
standard protocol (a practice that is all too common).
In a recent discussion on interoperability and Web services
at a major university, I was reminded that many facilities man-
agers and administrators see HVAC, lighting, security and even
fire alarm control equipment as commodities to be connected
with similar operational success across the preferred network.
Correctly select the network and protocol and the devices will
take care of themselves. Nothing can be further from the truth.
The network, the protocol and even the Web services depend
upon the controllers for the basic functions of safety, comfort
and efficiency. These are not commodity items.
The systems, protocols and controller technology that we
are capable of providing today are a firm foundation for the
Web service-based applications of tomorrow.
An Interoperability Game Plan
Certainly the improvements and advances in networking
and Web services as applied to the building automation sys-
tem will not happen overnight. Specification and installation
of new systems as well as upgrades to existing systems in the
interim will take a special form of systems discipline. Three
primary rules apply to the situation.
First, make everything accessible to the Internet or intranet
as much as possible, while keeping security needs in mind.
Use the latest and best networking and server technology and
make sure that the system communications are standards com-
pliant in every possible way. Older systems that are not based
on an IP/Ethernet backbone — or do not have access via some
form of router — are natural candidates for upgrades. Older
BACnet systems that communicate via raw Ethernet need to be
upgraded. If there are new opportunities to expand proprietary
systems that are neither standard protocol nor IP compatible, it
is the time to upgrade on both counts.
Second, hedge your systems interoperability investment by
making sure that multiple protocols and standards are sup-
ported by the solution being specified or purchased. Even if
the system never uses the second protocol and the connectiv-
ity opportunities that it offers, it is still a good practice to keep
your interoperability options open. Think of these options as
diversity insurance for your system’s future.
Have you purchased a DVD player or surround sound multi-
media receiver in the last two years? Was it Dolby Digital or
DTS compatible? Probably both. Did it play DVDs, CDs or video
disks? Probably all three. The moral of the story is that if one is
good, two are usually better and three might be outstanding.
Third, keep abreast of the latest changes in technology and
use resources available to you from vendors and ASHRAE to
maintain a level of knowledge required to make informed de-
cisions. Volunteer to help develop the standards that will shape
the future of building automation and controls. You will be
rewarded.
Summary
Interoperable systems will gain even more capability in the
near future with the introduction of advanced technologies. The
implementation of these technologies will challenge vendors,
specifiers and end users to leverage all of the capabilities of
their current systems and, with luck, to find new and satisfying
applications for the management of the enterprise. Change will
be global and all encompassing. Be prepared or be left behind.
Advertisement in the print edition formerly in this space.
32
ASHRAE Journal ashrae.org
March 2003
orrosion under insulation is a major problem. When insulation
becomes wet (because of poor installation practices, subsequent
abuse or failure to specify good vapor barrier and waterproofing ma-
terials), it “creates the potential for corrosive failure of the piping.”1
Whether pipes are above ground or buried, proper design and installa-
tion techniques can control corrosion.
or anodes with a power source to provide
protective current to the cathode.
The oil and gas industry has used pipe
coatings and tapes successfully for many
years. These vary in type, from the first
coal tar brush on coatings covered with a
spiral wrapped bitumen tape, to today’s
epoxy, urethane, urea, and FBE (fusion
bonded epoxy) coatings.
The pipeline industry (loosely defined
as the oil and gas industry and the
uninsulated piping used as transmission
lines) and the insulation industry (deal-
ing with insulated piping systems) dif-
fer in their practices in some respects, but
the success and growth in the pipeline
coating industry raises the question of
why other industries are not using this
knowledge to protect pipes and process
systems.
Pipeline coating obviates the need to
replace piping systems every few years,
avoiding the cost of such expensive
projects. It also prevents conflict with
environmental groups, the U.S. Environ-
mental Protection Agency and local gov-
ernment.
Coating Selection Considerations
The proper selection of coating materi-
als is important. When selecting coatings
for metals under insulation, consider:
• System operating temperatures,
• Application and site requirements,
• Surface preparation requirements,
• Environmental requirements during
surface preparation and application, and
• Compatibility with insulating
materials.
System Operating Temperatures
A coating has to be flexible enough to
withstand the expansion and contraction
of the piping system when temperatures
cycle. Temperature fluctuations can
cause a loss of adhesion between the
coating and the metal, which allows wa-
ter to reach the pipe. High temperatures
can cause certain coating types to flow,
By Patrick J. Dunn, Associate Member ASHRAE, and Richard Norsworthy
Basic Corrosion Control
The sidebar discusses the four neces-
sary elements for the corrosion process
to occur. However, certain external fac-
tors will cause variance in the corrosion
rate after the corrosion process begins.
Examples of factors affecting corrosion
rate would be hot/cold cycling expan-
sion and contraction (stress cracking) and
wet/dry cycles.
One of the most effective ways to con-
trol corrosion is to use a properly selected
and applied corrosion coating. Since
1971, U.S. government regulations re-
quire oil and gas companies to coat (with
a corosion control coating) all pipelines
before they are buried or submersed. Ca-
thodic protection (CP) also is required
on all buried and submersed transmis-
sion and gathering pipelines to protect
most areas of coating defects. CP is the
installation of external galvanic anodes
About the Authors
Patrick J. Dunn is vice president for Polyguard
Products, Mechanical Division, in Ennis, Texas.
Richard Norsworthy is NACE International
Corrosion Specialist for Lone Star Corrosion Ser-
vices in Lancaster, Texas.
C
The following article was published in ASHRAE Journal, March 2003. © Copyright 2003 American Society of Heating, Refrigerating and Air-
Conditioning Engineers, Inc. It is presented for educational purposes only. This article may not be copied and/or distributed electronically or in
paper form without permission of ASHRAE.
March 2003
ASHRAE Journal
33
The Corrosion Process
Metal corrosion requires four elements: an anode, a
cathode, an electrolyte (e.g., moisture), and an electrical
path (e.g., metal) joining the anode and cathode.
The anode is the part of the metal where corrosion
occurs. It actually sacrifices itself as it releases positively
charged metal ions into the electrolyte and electrons are
left behind in the metal. These electrons flow through the
metal to protect the cathode. The cathode is protected
because various ions or compounds in the electrolyte
consume electrons.
An electrolyte is a solution capable of conducting elec-
trical current in the form of ionic flow. An electrical path is
a connection between the anode and cathode where
current in the form of electrons can flow. Free electrons
do not flow in the electrolyte, only in a metal path.
Corrosion occurs because anodes and cathodes are
inherent in all metals, and all metals are electron con-
ductors. Anodic and cathodic components can be mi-
croscopic in size or rather large in some cases.
Therefore, three of the four requirements for the corro-
sion process are inherently present in every metal. The
only remaining element required for the corrosion pro-
cess to begin is an electrolyte.
Anodic and cathodic areas develop where chemicals
have deposited, where there are temperature differences,
and where there are damp areas. Chlorides and other
industrial contaminants in the electrolyte can cause an
area to become anodic. The contamination may be
present on the metal surface before it is coated or insu-
lated. Once these areas become wet, corrosion begins.
The corrosion of metals requires the following conditions:
• An anode, a cathode, an electrical path, and an elec-
trolyte must all be present;
• The anode and cathode must be in contact with the
same electrolyte;
• The metal must electrically connect the anode and
cathode for electrons to flow; and
• The anodic (oxidation) and cathodic (reduction) re-
actions must be equivalent and simultaneous.
crack, or sag. Low temperatures can cause some coatings to
become less flexible or brittle.
Some coatings work well at cold temperatures, while others
work well at high temperatures. New entries into the metal
protection industry have achieved temperature ranges between
–320°F and 350°F (–196°C and 177°C), with prospects of coat-
ings up to 900°F (149°C) for specialized applications on equip-
ment that cycles from cold or ambient up to higher
temperatures. This cycle accelerates the corrosion process.
Application Requirements
Some types of coatings require extensive surface prepara-
tion, even heating the pipe before applying the coating. Other
coatings can be applied with minimal surface preparation and
application equipment. Field application becomes more diffi-
cult because of confined space, safety, and environmental con-
cerns. Inspection to ensure proper coating coverage and
thickness is cumbersome.
Liquid coatings can be applied by brush, glove, or spray
method (e.g., air, airless, or plural component). Tape coatings
can be applied in a “cigarette wrap” or by spiral wrapping by
hand or machine. On insulated systems, tapes will affect the
inner diameter (ID) and the fit of the insulation. Some types of
tapes are applied using heat, usually a propane torch. Powder
coatings, such as fusion-bonded epoxies (FBE) are applied to
a hot (normally 450°F to 488°F [232°C to 253°C]) pipe sur-
face and are applied in a specialized pipe coating plant with
temperature and humidity control.
Surface Preparation
Surface preparation is the most critical part of any coating
process. Care must be taken to perform the best possible sur-
face preparation for the application. Experts in the coating
industry advise that two-thirds of the cost of any good coating
job should go into surface preparation.
Blasting with an abrasive helps to clean the surface and
provides the proper anchor pattern to which the coating will
adhere. Before blasting, any oil, grease, or other debris must be
properly removed. Blasting only spreads oil and grease con-
tamination—it does not remove it. Contaminants on the metal
surface, such as chlorides and other salts, must be removed by
proper washing and rinsing techniques. Mill scale, rust, and
other such surface contaminants can usually be removed by
proper blasting. Wire brushing by hand or machine is accept-
able for some types of coating. Water blasting, with and with-
out abrasives, may be used in other situations. This must be
performed with the proper methods and equipment.
The introduction of mineralization surface conversion tech-
nology (see sidebar) in the insulation industry reduces the
amount of surface preparation required before installing the
compound. Sand blasting is not necessary, even on rusted
pipes. The main requirements are to remove oil or salt films
that may be on the pipe surface and the removal of scale rust
This article is based on a presentation at the 23rd Annual Meeting of
the International Institute of Ammonia Refrigeration.
with a wire brush, or water blasting.
The type of surface to be coated dictates the type of surface
preparation and coating to be used. New carbon steel can be
cleaned and blasted easily, compared with corroded or pitted
steel in used systems. Corroded or used metal systems may
have surface contaminants such as chlorides or salts that must
be properly removed before blasting. Stainless steel surfaces
are very hard, making it difficult to create an anchor pattern.
Certain types of stainless steel should not be blasted with steel
grit or shot because the carbon in the blast material itself can
cause corrosion problems. Non-carbon blast materials, brushes,
Corrosion
34
ASHRAE Journal ashrae.org
March 2003
or grinding disks should be used instead.
Unique circumstances will dictate exceptions to any of these
recommendations. Nevertheless, preparing the substrate in some
way is always important. Other types of metal not mentioned
here should be studied and tested to determine the most effec-
tive method of surface preparation.
Compatibility With Insulating Material
Some types of insulating materials may be abrasive (e.g.,
cellular glass), and as the pipe moves, the coating material will
be damaged. Other insulating materials may cause the coating
to deteriorate, become soft or brittle, or lose other properties
(especially if the insulation becomes wet). The thickness of
most coatings is within the ID tolerance of insulation prod-
ucts. However, insulation fabricators may have to alter some
tolerances of the ID of their insulation to provide products that
fit over certain coatings. Coating selection and insulation char-
acteristics should be considered jointly when specifying a sys-
tem. In their wet state, some corrosion coatings react with
fabricated foam insulations; therefore, coatings must be al-
lowed to cure completely before installing insulation.
Testing
The pipeline industry has developed an effective way to
provide good unbiased information about products to its con-
stituents through an industry-sponsored testing program, most
“off the shelf” products available have these test results avail-
able. The industrial refrigeration industry, the commercial in-
sulation industry, and industrial insulation industry should
consider the same.
Product Selection
Currently, the market offers a variety of coating products
and materials. All of the considerations that must be taken into
account make product specification confusing. Vendors can
be helpful in providing information, and technical support
from the coating manufacturer and is recommended for new
systems. Again, the NACE Web site and corrosion articles pro-
vide a wealth of knowledge concerning corrosion testing and
product comparisons after testing.
Surface Conversion
Technology (Minetics)
Surface conversion technology, or minetics, is the abil-
ity to grow very thin minerals on metal surfaces for useful
purposes. Engineered surfaces form when mineral-form-
ing reactants are delivered to the surface of a metal or
metal containing article via novel modifications of known
base formulations (e.g., paint, gel, grease, aqueous sus-
pension).
Substrates contribute donor ions to react and/or inter-
act with delivered reactants, forming a very thin layer of
mineral that chemically bonds to the surface of the sub-
strate that has been measured to be a few monolayers
thick. In many applications, lattice-forming oxides anchor
to this surface-adhesion layer and polymerize into a three-
dimensional inorganic framework structure until the final
coating thickness is 50–200 angstroms.
Engineered mineralization products have been devel-
oped to deliver the mineral-forming reactants in a variety
of formulations including paints, coatings, synthetic gels,
greases, thread dressing, sealants, adhesives, and wa-
ter gels.
Typical Metal
Surfaces
Metal Oxides
Metal Carbonates
Metal Hydroxides
Delivery Coating
Result: Polymerized
Metal Silicate Lattice
Protected Surface
Extended Surface
Mineral Formation
Specifications
A well-written specification that details the coating process
is crucial in any corrosion coating project. Specifications should
include surface preparation requirements and application pa-
rameters. Each coating system must have its own specifica-
tion, and each project must be carefully specified. The
specification is not “one size fits all.”
Inspection
To ensure that the coating and surface preparation processes
are properly performed, in progress inspection is a must. In-
spection ensures that the surface preparation and coating pro-
cess is properly performed in the right conditions at the correct
Brush application of coal tar coating.
Corrosion
March 2003
ASHRAE Journal
35
thickness and that it has been allowed to properly cure. Voids
or thin spots in coatings are potential corrosion sites, special
“holiday” detection devices are available to detect these voids,
and these areas should be identified and repaired before insu-
lating. Mineralization conversion technology is quite forgiv-
ing and voids can exist without detrimental affect.
Many people associate corrosion coatings on pipes or ves-
sels with house painting and assume that the process is that
simple, it is not.
In the insulation industry, coatings are rarely specified on
the pipe and protection of the system is provided by the vapor
retarder jacket and/or mechanical jacketing. Mineralization
technology gels are superior under insulation as they will buffer
moisture that may enter the system, making it harmless to the
pipe itself. This process of buffering raises the pH of water to
create a passivating environment. Certain metals (amphoteric)
such as zinc and aluminum will corrode at high pHs, so one
must study the pH levels to determine if these metals can be
protected with this material.
Types of Coatings
Types of coating choices on the market include:
• Liquid coatings: epoxies, urethanes and polyureas,
• Tapes and shrink sleeves,
• Brushable coal tar or asphalt-based corrosion coatings,
• Mineralization coatings, and
• Fusion-bonded epoxies and multilayer coating.
Liquid epoxies are excellent choices for coating pipes. Ba-
sic epoxies are two-component materials that are mixed and
normally applied by spray or brush. Some epoxies are applied
with multicomponent equipment that mixes the components
at the applicator gun. Epoxies must be mixed in the proper
ratio. If the mixture is not correct, the epoxy does not cure
properly or perform well. Specific environmental concerns need
to be addressed since fumes and cleanup are important criteria.
“Phenolic epoxies are excellent coatings for higher-tem-
perature applications up to 300°F (149°C). Modified epoxy
phenolic coatings offer good abrasion resistance and are more
flexible than most epoxy phenolics.”2 Phenolic epoxies are
applied by experienced applicators using heated multicom-
ponent equipment.
Urethanes and polyureas are also excellent coatings for cold
(Right) Rubberized bitumen tape applied to steel pipe.
Advertisement in the print edition formerly in this space.
36
ASHRAE Journal ashrae.org
March 2003
process piping and vessels. Most urethanes have limited use for
higher temperature operations at greater than 150°F (66°C). Ure-
thanes are flexible and can be applied in one thick coat with a
heated spray system. Moisture can be detrimental to some ure-
thane applications, but moisture-cure urethanes perform well for
applications where moisture is a problem during application.
Certain types of corrosion-control tapes provide excellent
corrosion protection for pipes on systems that operate at tem-
peratures of 150°F (66°C) or less. Tapes are relatively easy to
apply. Most require a primer in or-
der to adhere properly to the pipe,
and the primer must cure properly
before the tape is applied. Tapes vary
from 25 to 100 mils in thickness,
thus, the insulation material must
have the proper ID to enable the in-
sulation to fit over the tape.
Asphalt or coal tar-based materi-
als do not require mixing, thinning,
or other special treatment. They are
easily applied by brush or paint
glove in one or two coats. Surface
preparation requirements are not as
stringent for these materials as they
are for many other coatings. These
coatings are good for irregular
shapes, are flexible, adhere well to
the steel, are resistant to most chemicals, and can be repaired
easily. They have fair abrasion and impact resistance. They do
require a certain amount of time to cure properly. At tempera-
tures below 0°F (–18°C), this type of coating may become less
flexible; at temperatures above 120°F (49°C), some of these
coatings may become too soft or tend to run to the bottom of
the pipe.
Mineralization Conversion Compounds
Mineralization conversion compounds are new to the insu-
lation industry. As the name implies, these coatings create a
mineralization bond with a pipe, a “new” surface. They can be
effective on systems at temperature ranges from –50°F to 250°F
(–46°C to 121°C). Excess coating from the application acts as
a reservoir in the event of mechanical damage to the mineral
layer, or the intrusion of an electrolyte. Corrosion cannot take
place in this mineralized layer on the pipe.
The greatest benefit of this type of technology is if the vapor
barrier is compromised and moisture enters the system, it can
travel directly to the pipe’s surface and remain there without
corrosion taking place. The excess
coating from the installation process
chemically binds the water (buffer-
ing it) so that it cannot corrode the
pipe. Only removal of the excess coat-
ing with cleaner can alter the protec-
tion provided to the piping system.
Mineralization surface conversion
compounds can be applied to all
types of pipes. They not only pre-
vent corrosion but also prevent stress
cracking when applied to copper or
stainless steel systems.
Mineralization surface conversion
compounds are effective on new pip-
ing, valves, tanks, vessels, and ap-
purtenances. This type of compound
is equally effective in the retrofit
market where reinsulation of compromised systems normally
requires replacing corroded pipes, fittings, valves, or other com-
ponents. Conversion compounds can obviate the need to re-
place piping that is somewhat corroded but will remain intact if
no further corrosion occurs. In the past, this was not an option. If
the metal retains sufficient physical integrity for the pressures it
contains, it can be wire brushed or water blasted to remove any
loose rust scale or corrosion scale before the pipe is treated with
the conversion compound and reinsulated. This type of applica-
tion will create the same mineral bond in old piping as new.
The use of surface conversion compounds will revolution-
(Left) Insulated pipes in a 5% aerated salt bath. (Center) Same pipes 365 days into test. (Right) Pipe inspection after 365 days
in salt solution. No corrosion in surface conversion treated areas.
Application of rubberized bitumen vapor re-
tarder/weather barrier membrane on ammonia
refrigeration piping system.
Corrosion
March 2003
ASHRAE Journal
37
ize corrosion control on below-ambient systems under insula-
tion. The life expectancies of these systems will be increased,
and with proper insulation, vapor barrier, and mechanical pro-
tection. Corrosion is not a problem only on below ambient
piping systems, however the 250° F (121°C) temperature lim-
its of conversion compounds limits them primarily to below
ambient systems where moisture drive to the pipe can occur.
Rehabilitation of Existing Systems
Rehabilitation of insulated piping systems can be performed
with many of these coatings. For systems where surface prepa-
ration is difficult and minimal surface preparation is performed,
mineralization conversion compounds are the best option.
Tapes are an option if the fabricator can supply insulation with
the proper ID. Brushable coal tar and asphalt-based coatings
can be considered. Retrofit conditions usually do not permit
spray application, limiting your options.
The most cost-effective method for rehabilitation without
replacement is the minimal cleaning required by mineraliza-
tion surface conversion technology. Removal of loose scale
with a brush or water jet is sufficient preparation prior to in-
stallation of mineralization coatings. Though this technology
may appear new to many, it has been used in military and
automotive applications for more than 15 years with proven
histories for mechanical uses such as anti-seize on flange bolts,
anti-corrosion on moving parts such as bridge rockers, and
anti-corrosion of protected, yet concealed steel cable.
Insulation
The insulations used for above freezing yet below ambient
piping are quite broad including fiberglass, elastomeric plas-
tics, elastomeric rubber, mineral wool. It also can include sub-
zero insulations such as polyisosyanurates, polystyrenes,
cellular glass and phenolics. Surface conversion compounds
are less attractive for chilled water systems as failure of these
systems due to corrosion is not an environmental issue as much
as a possible property damage issue. Failures of chilled water
systems can occur within five years due to advanced corrosion
activity. The use of surface conversion compounds would elimi-
nate such early demise of the piping system, however, conver-
sion gel manufacturers will not put a figure on it as the choice
and installation of ALL components in the system contribute
to the life of the system.
Insulation types are fairly limited for below-freezing piping
systems; cellular glass, polyisosyanurates, polystyrenes, and
phenolics are normally the insulations of choice. The manu-
facturers of these products publish technical literature that
describes their uses, temperature limitations, and design crite-
ria. The job criteria (atmospheric conditions, process system,
and plant environment) should determine the insulation best
suited to a specific job. The fact that an “ammonia system” is
being designed is not enough information on which to base an
insulation specification. Although the basic design criteria of
Advertisement in the print edition formerly in this space.
38
ASHRAE Journal ashrae.org
March 2003
the system may be known, the environment into which the
system is being installed must be considered before specify-
ing types of insulation and insulation thicknesses.
Insulation thickness is critical to the success of the system.
Worst-case atmospheric job conditions should be used when
calculating insulation thickness. This condition may only ex-
ist one week per year, but that single worst-case could create a
corrosive environment that eventually could cause the prema-
ture demise of a system.
Installation of the insulation is as critical as the choice of
insulation itself. Improperly sealed insulation can allow mois-
ture to migrate to the pipe, providing the electrolyte necessary
to begin the corrosion process.
Insulation manufacturers literature normally suggests perm-
rated joint sealants for their insulations. It is important to use
joint sealants to slow the migration of water vapor to the pipe
if a breach in the vapor barrier occurs. Since there are atmo-
spheric conditions present during all installations, water va-
por will be trapped in the system when the vapor barrier is
sealed. Consulting with an insulation fabricator is helpful given
how closely fabricators work with the insulation manufactur-
ers and how frequently they deal with insulation specifica-
tions on cold piping systems.
Surface Conversion Application
Mineralization surface conversion compounds are designed
to be bead applied to the bore of the inside layer of insulation
by the insulation fabricator to minimize installation cost. The
number of beads in the ID of the insulation depends on the
pipe size being insulated. A bead is also applied at one end of
the insulation piece to act as “insurance” at every joint. Due to
the physical properties of the compound, it can be applied and
shipped to the job site without sagging or skinning over.
The installation process is simple. The insulator installs the
pipe cover and rotates the insulation around the pipe and lon-
gitudinally to distribute the compound onto the pipe. The
beauty of the buffering system is that 100% coverage is not
critical. Using this installation method, testing shows that cov-
erage of better than 98% is achieved with this rotation and
sliding of the insulation.
Vapor Retarders and Protective Jackets
One of the most critical components on cold systems is the
vapor barrier, or vapor retarder as commonly stated. Vapor bar-
riers, or retarders, come in various forms. They include prod-
ucts such as ASJ paper, FSK paper, vapor barrier mastic, Mylar’s,
proprietary polymers, and laminated self-adhesive membranes.
The recent introduction of low-perm, peel-and stick, self-heal-
ing vapor barrier membranes are just what the doctor ordered!
Although the cost is approximately three times that of ASJ
paper (a retarder), cost should not deter the specification of
these membranes! These new membranes are UV stable in-
doors and can eliminate the need for an additional mechanical
jacket, (making them comparatively less expensive) where me-
chanical protection isn’t required.
For exterior applications, laminated rubberized bitumen self-
sealing membranes have been produced with various “skins”
to make them impervious to the elements.3 These membranes
eliminate the need for expansion slip joints by providing 400%
elongation before rupture; they expand and contract with the
system. Insulation can be applied, and then one peel-and-stick
jacket provides an excellent perm rating (0.00046 US perms),
ultraviolet stability, excellent emissivity, and sealed weather
protection.
Currently, the standard specification is for a vapor retarder
jacket to be installed under a protective mechanical jacket,
such as PVC or Aluminum. The vapor retarder of choice is most
commonly ASJ paper, which, if “crinkled” has lost its vapor
retarder properties. Furthermore, the seal on a metal or PVC
jacket is only as good as the installer is with the glue gun or
caulking gun. Engineers also are finding that expansion and
contraction of piping systems with PVC or metal jacketing
can generate friction between the vapor retarder and jacket,
eventually wearing through the vapor retarder.
For a below-ambient insulation system to be successful and
not contribute to the corrosion process, it must be specified in
the following manner:
• Using a corrosion control coating or treatment,
• Tailoring the insulation to the application and environment,
• Calculating adequate insulation thickness,
• Properly sealing the joints,
• Applying a superior vapor barrier, and
• If necessary, install a mechanical jacket to protect vapor
barrier from physical abuse.
To be specific, the ultimate system available today would
be a joint-sealed, closed cell foam insulation, bore coated with
a mineralization conversion compound, sealed with a self-heal-
ing low-perm vapor barrier and mechanically protected with
an aluminum or PVC jacket where necessary for mechanical
abuse protection. Exterior systems would be jacketed with self-
healing, vapor barrier membrane without a mechanical jacket.
The cost of such a system would be approximately 30% higher
than typical systems being installed today.
Comments have been made about the insulation industry
and how difficult it is to change the status quo, if the industry
wants to solve this serious corrosion under insulation prob-
lem, it has to change the specification and installation pro-
cesses. Engineers must work closely with fabricators to find
solutions to this aspect of the problem; it is not beyond a
fabricator’s capability. Communication levels among engineer-
ing entities and insulation fabricators, installers, and manu-
facturers must increase. Alternate innovative products are not
always submitted under the guise of increasing a contractors
profit margin. Better, alternative methods in the industry must
Corrosion
March 2003
ASHRAE Journal
39
For More Information
Corrosion Testing
• www.nace.org
• www.insulation.org
Coatings
Insulation Thickness
• The National Insulation Association (NIA) provides free
software for insulation thickness calculations at
www.pipeinsulation.org.
• The Midwest Insulation Contractors Association publishes
an excellent installation reference tool, National Commer-
cial & Industrial Insulation Standards, available in book and
CD form, (www.micainsulation.org/standards/index.html),
which contains detailed drawing plates and informational
tables for the insulation industry.
• www.micainsulation.org/
standards/index.html
• www.nace.org
• www.smacna.org
be considered on their merit rather than on the perceived in-
tent of the presenter.
Conclusions
Coating the pipe before insulation is applied will not solve
all of the corrosion problems that exist in this industry, but it
will result in definite improvements. Through testing, proper
selection of materials and methods, and well-written and de-
tailed specifications, tremendous improvements can be made
in controlling corrosion problems. The following suggestions
are recommended for industry:
• The industry must be committed to preventing corrosion
(primers or no coating are unacceptable);
• Testing and insulation specifications must be developed
and must outline specific coating systems for each application;
• Inspection and testing must be performed; and
• Only the best vapor barriers, waterproofing materials, and
insulations should be used.
On most projects, the initial cost to properly prepare, coat,
and install insulation and vapor barriers is minimal compared
with the overall project cost and invaluable when considering
the cost of repair or replacement and re-insulation of corroded
systems (not even considering the losses in production due to
system downtime). Systems installed today that are “value
engineered” make obsolescence an integral part of a system.
Reducing corrosion failures results in significant long-term
financial benefits. The safety and environmental issues related
to these failures must also be factored into the cost savings.
References
1. Jackson, C.W. 1997. “Insulation: an investment worth protecting.”
Insulation Outlook.
2. Norsworthy, R. 1998. “Coating proves effective on hot oil pipe-
lines.” Pipeline and Gas Journal March.
3. 2002. Insulation Outlook April.
Advertisement in the print edition formerly in this space.
46
ASHRAE Journal ashrae.org
March 2003
About the Author
P
By Edward C. Koplin, P.E., Member ASHRAE
Edward C. Koplin, P.E., is president of Jack Dale
Associates in Baltimore.
ower requirements for new servers are 10 times that of water-
cooled mainframes with the same size footprint, and they require
30 times the airflow. Legacy cooling designs were intended to deliver
cooling to computer equipment along the length and width of a data
center. Now designers face an added dimension—height.
cal data center load of 60 W/ft2 (648 W/
m2) requires at least 0.025 in. w.c. (6 Pa)
static pressure to maintain adequate air-
flow for cooling. Figure 2 shows static
pressure readings typical of 90% of data
centers worldwide (0.15 in. w.c. [37 Pa]).
While isolated areas may outperform the
benchmark, the average static pressure
(0.015 in. w.c. [3.7 Pa]) reveals a criti-
cally low static pressure throughout the
data center floors tested.
The Handbook recommends an air
conditioner configuration of a perimeter
of inward-facing computer room air han-
dlers (CRAHs). Engineers tactically add
new CRAHs in areas of the floor, without
regard to orientation, when the need for
additional cooling arises. However, real-
world testing shows that data centers ad-
hering to the CRAH distribution design
specified in the Handbook produce dis-
tinct isolated air plumes underneath the
Air-cooled mainframes and racks of
servers produce the same amount of heat
as a 7 ft (2 m) tower of toaster ovens. Re-
cent computer installations have been as
high as 3,500 to 10,000 W per 7 ft2 (0.7
m2) of cabinet footprint. Average floor
power density has been measured to be
50 to 119 W/ft2 (540 to 1285 W/m2) over
the entire raised floor area. New server
designs include equipment that is only
1.75 in. (44 mm) high, which rejects 250
Wof heat. A typical 84 in. (2 m) high
equipment cabinet can hold up to 40 of
these servers (10,000 W per cabinet).
These critical servers will shut down
in moments without adequate cooling.
They demand efficient, redundant and
predictable cooling distribution designs.
In 1987, the first ASHRAE Handbook
for data centers described cooling solu-
tions for a 10 to 15 W/ft2 (108 to 162 W/
m2) data center. Current Handbook in-
formation is unchanged despite the in-
crease in computer power density.
While ASHRAE Handbook—HVAC
Applications implies that static pressure
is important to conveying air through
perforated tiles (Figure 1), it does not
address the interplay between raised
floor height, cooling load, air volume,
velocity effect on static pressure, or re-
quirements for optimal static pressure. In
fact, its application or recommended de-
signs will erode static pressure beneath a
raised floor.
Extensive testing in more than 3 mil-
lion ft2 (280 000 m2) of raised floors across
the United States has shown that a typi-
Data
Center
Cooling
The following article was published in ASHRAE Journal, March 2003. © Copyright 2003
American Society of Heating, Refrigerating and Air-Conditioning Engineers, Inc. It is presented
for educational purposes only. This article may not be copied and/or distributed electronically
or in paper form without permission of ASHRAE.
March 2003
ASHRAE Journal
47
Cooling
raised floor due to shear boundaries along the edges of each
CRAH plume. These shear boundaries isolate redundant ca-
pacity (Figure 3). In Figure 3, the shear boundaries that isolate
plumes can be seen as high pressure (green). Highest pressure
(blue) occurs at the center of the room where the various plumes
coalesce, shear boundaries form and velocity pressure is negli-
gible.
Even data centers that currently generate sufficient static
pressure will be unable to
support future additions to
their cooling load, if they
continue to adhere to this
faulty design concept.
To maximize cooling, the
common practice is to place
perforated tiles as close to
the CRAHs as possible.
While it may appear intui-
tive to place critical cool-
ing loads closest to the
cooling source, the practice
actually places electronic equipment at risk. This is the classic
example of misapplied legacy design, and is a practice that
ASHRAE Handbook recommends (Figure 4a). This arrange-
ment perpetuates a misunderstanding of how air behaves be-
neath a raised floor. The expectation is that increasing CRAH
output will force air up through the tiles and that perforated
tiles closest to the CRAHs will transmit the greatest amount of
cooling. The faulty assumption is that the raised floor acts like
a balloon full of static pressure. Poke a hole anywhere in the
skin and air blows out. In actuality, raised floors are dynamic
with areas of still air and other areas with an air velocity as
high as 2,500 fpm (12.7 m/s).
Fluid dynamics and boundary layer theory can be used to
calculate the general interactions that occur when multiple air
conditioning units supply air into a raised floor plenum. How-
ever, a rational theory of fully developed turbulent flows does
not exist. Empirical data has been obtained from operating
raised floors that correlates with theoretical fluid models.
In most data centers tested, areas of the raised floor could be
found where instead of cold air percolating upward, warm air
from the room flowed down
into the cooling plenum.
How can warm air flow
downward into a pressur-
ized raised floor?
The difference between
the absolute pressure un-
derneath the raised floor
and the absolute pressure
above the floor is referred
to as either gage pressure
or vacuum pressure. When
the pressure in the cooling
plenum is greater than the pressure above, the term gage pres-
sure is used and air flows up through the tiles. When the oppo-
site is true, a vacuum is created and air flows down through the
tiles. Above the floor, pressure remains consistent at 1 atm.
Testing revealed that the typical data center measured a gage
Figure 1: Floor panel air performance.1
0.07
0.06
0.05
0.04
0.03
0.02
0.01
0
0
100
200
300
400
500
600
700
800
Average Static Pressure
Found in Data Center Raised
Floors = 0.015 in. w.c.
Total Pressure, in. w.c.
Airflow Perforated Panel, cfm
Figure 2: Static pressure under a raised floor.
1
11
21
31
41
51
Raised Floor Test Area
0.04
0.03
0.02
0.01
0.00
Static Pressure, in. w.c.
Measured Static Pressure
Benchmark Required
48
ASHRAE Journal
March 2003
pressure of less than 0.015 in. w.c.
(4 Pa) in areas of still air under-
neath the raised floor. Moving air
generates velocity pressure that
erodes total pressure (Total Pres-
sure = Static Pressure + Velocity
Pressure).
The same principle that keeps
planes aloft regulates the flow of
air through perforated tiles. Ev-
ery point underneath the floor
where local air velocity exceeds
566 fpm [2.9 m/s] is at vacuum
pressure, and warm air flows
down into the cooling plenum
(566 fpm produces a negative
pressure of 0.02 in. w.c. [5 Pa]).
We can apply this rule of air
dynamics to evaluate the cool-
ing design recommended by the
Handbook (Figure 4a), which
shows a high volume of cold air
flowing at a constant rate up
Figure 3: Static pressure distribution per ASHRAE design.
CRAH
CWS
Highest Static
Pressure
Low Static Pressure Over
High Velocity Plume
Shear Boundary
Between CRAH
Underfloor Plumes
CRAH
CRAH
CRAH
CRAH
CRAH
CRAH
CRAH
CWR
CWS
CWR
CWS
CWR
CWS
CWR
SP 0.45 in. w.c.
and Above
SP 0.40 to 0.44 in. w.c.
SP 0.35 to 0.39 in. w.c.
SP 0.30 to 0.34 in. w.c.
SP 0.25 to 0.29 in. w.c.
SP Below 0.25 in. w.c.
Advertisement in the print edition formerly in this space.
Cooling
March 2003
ASHRAE Journal
49
Ceiling Cavity
Low Static Pressure
Return Air
AC Unit
Perforated Floor
Panel Over
High Velocity
Area
Warm Air Discharge
Air Speed
(fpm)
Computer
Raised
Floor
High Static Pressure
2500
1500
600–500
200
100
50
4B
Ceiling Cavity
Raised
Floor
Return Air
AC Unit
Air Supply
Through
Perforated
Floor Panel
Warm Air
Discharge
Underfloor Plenum
Computer
4A
ASHRAE Handbook recommended design.2
Results of testing an installation per ASHRAE recommended
design (floor opening over low static pressure area).
through the perforated tile placed between a CRAH (AC unit)
and a computer cabinet. However, if CRAHs eject chilled air at
more than 2,500 fpm (12.7 m/s), it is unlikely that the high
velocity air has slowed down to less than 566 fpm this close to
its source.
Nothing in the Handbook indicates a need to evaluate the
distance between the CRAH and the supply air opening, or
methods to reduce velocity (subsequently increasing static)
Ceiling Cavity
Low Static Pressure
Return Air
AC Unit
Perforated Floor
Panel Over
High Pressure
Area
Warm Air
Discharge
Air Speed
(fpm)
Computer
Raised
Floor
High Static Pressure
Underfloor Plenum
2500
1500
600–500
200
100
50
4C
Reconfigured installation with improved test results.
(Floor opening is relocated to low velocity [high static
pressure] area. Computer equipment is located over high
velocity [low static] area.)
Figure 4: ASHRAE recommended design vs. reconfigured
design with floor opening over high static pressure area.
Advertisement in the print edition formerly in this space.
50
ASHRAE Journal
March 2003
between the source and the load. The results of actual testing
in a 12 in. (305 mm) raised floor demonstrates that a perforated
tile placed within 6 to 8 ft (1.8 to 2.4 m) of a CRAH, provides
little benefit. Static pressure this close to the CRAH is mini-
mal and supply air would be equally deficient (Figure 4b). To
correct the situation, designers should position perforated tiles
over still-air areas under the floor. Since air slows down as it
spreads out, this means placing the perforated tile as far from
the CRAH as possible (Figure 4c). Relocating floor openings
to low velocity (high static pressure) areas improves cooling
distribution. This condition is exacerbated in shallow floors
(12 in. to 18 in. [305 mm to 457 mm]) where a designer adds
CRAHs in response to increased computer load. The increased
airflow, without a subsequent increase in the cross-sectional
area of the raised floor plenum, increases velocity pressure and
decreases static pressure. The low static pressure over the high
velocity plumes in the floor actually reduces cooling capacity
to critical load.
As data processing demands increase, densely packed hard-
ware plans allow less opportunity to add tiles, or relocate com-
puters over low velocity areas. Adding CRAHs will not
necessarily improve cooling. Increased CRAH output trans-
lates to increased air velocity and isolated plumes. Again static
pressure beneath the floor, which is already critically low, de-
teriorates and air circulation suffers. Boundary layer theory
can help designers to understand the phenomenon. High ve-
locity airflow below the floor creates boundary layers (shear
boundaries) between CRAH supply air plumes. In addition to
a velocity boundary layer, such flows develop a thermal bound-
ary layer and its existence plays an important part in the pro-
cess of heat transfer between the two fluid flows.
Cascading Static Regain
Raised floor cooling, even under current limitations imposed
by faulty design, remains the most efficient, flexible, cost ef-
fective, and least infrastructure-intensive method of cooling
computer room airspace. Air-cooled systems can be effective.
However, the typical approach is to treat the situation as a
thermodynamics problem by attempting to trade Btus of heat
from one area to another. This is actually a fluid mechanics
problem. To convey the cooling, fluid dynamics (see sidebar
“Understanding Fluid Dynamics”) must be properly modeled.
One approach to this is a data center design process known
as cascading static regain (CSR). The layout of inward facing
constant volume CRAHs (side-to-side) is replaced with rows
of equipment aligned front to back. Instead of creating shear
boundaries along the edges of the underfloor plumes (as with
the inward facing arrangement), CSR uses the turbulent flow
from downstream CRAHs to blend with the plume from an
upstream CRAH. Static pressure actually increases as the cas-
cading CRAH plumes are distributed along the length of the
computer room.
A CSR design meets four requirements critical to any cool-
Advertisement in the print edition formerly in this space.
Cooling
ing system. First, it can predict the distribution of airflow and
static pressure in a raised floor environment. Second, it miti-
gates the degradation of static pressure and allows computer
hardware to be placed over high velocity areas and still main-
tain adequate static pressure. Third, because of the arrange-
ment of CRAHs, underfloor air plumes are allowed to mix,
thereby improving access to redundant capacity. Finally, all of
this is accomplished without increasing cooling output or the
number of floor space wasting CRAHs.
Cascading Static Regain in Action
A large Midwest data processing company had a legacy air-
distribution design that was degrading the static pressure be-
neath the raised floor. (Remember, that static pressure is necessary
to allow airflow to percolate up through raised floor systems.)
For 16 years, areas of the 50,000 ft2 (4650 m2) data center had
insufficient cooling due to low static pressure. Additionally,
some areas would become warm inexplicably, and then mysteri-
ously return to provide full cooling. Testing determined that
plumes were isolated from each other due to thermal bound-
By Donald Wroblewski, Ph.D., P.E.
When two regions of air at different velocities are side by
side, there is an area between the two streams (called a
shear layer) where the velocity goes from the higher to the
lower velocity. The shear layer is a boundary that prevents
the plumes from mixing. These shear layers define the
boundaries of all the plumes under a raised floor.
Whenever a temperature differential exists, the natural pro-
cess is for heat transfer to occur. As you begin to transfer heat
between two layers, you get an intermediate layer of air that is
at a temperature between the two that acts as an area of
thermal resistance. This thermal boundary layer, next to the
shear boundary, grows thicker with time.
To understand the impact this thermal boundary layer has
on a raised floor environment, you have to understand ther-
mal resistance. The rate of heat flow depends on the tem-
perature difference, the area across which you are transfer-
ring heat, and a constant of thermal conductivity for the ma-
terial. Air is a very good thermal resistor, and as the layer’s
thickness increases, so does the resistance.
For example: Testing performed in a center operated by a
global Internet service provider demonstrated that opposing
and adjacent plumes were almost perfectly isolated. A CRAH
was allowed to overload with 82°F (28°C) air under the floor.
Adjacent and opposing plumes remained at a steady state of
58°F to 62°F (14°C to 17°C). Redundant capacity from adja-
cent plumes was isolated from the overloaded air conditioner
by the shear boundaries formed between the CRAH plumes.
To encourage heat transfer, you must break up the thermal
boundary layer between the plumes with turbulent eddies.
CSR creates such turbulent eddies. To describe why this
Understanding Fluid Dynamics
works, you would need several very complex differential
equations. But if we boil it down, a simple formula tells us
how a shear layer becomes a thermal boundary.
Donald Wroblewski, Ph.D., P.E., is an associate professor of
aerospace and mechanical engineering at Boston University.
aries. Also, a chilled water distribution problem caused low flow
to certain units. When the chilled water flow was low, those units
had warm supply air plumes that were isolated from adjacent
cold plumes. Since the operators and designers of the data cen-
ter were unaware of the fluid dynamic conditions that were cre-
ating the problem, they were forced to set up propeller-type
pedestal fans on top of the raised floor to help with cooling
distribution.
Initial benchmarking drawings for the facility (Figure 5a)
showed isolated pockets of low static pressure (red, yellow,
pink) underneath the raised floor. Since underfloor supply air
plumes did not mix, redundant capacity could not be accessed
for critical process loads.
It would appear to a designer that the safest place to position
a critical computer would be next to a CRAH. As previously
explained, fluid dynamic models show that this is incorrect.
Until velocity dissipates, cooling is limited by static pressure
that is eroded by underfloor velocity. Furthermore, designers
had placed computers close to CRAHs and over cramped
underfloor spaces. Both are high air velocity areas, and static
52
ASHRAE Journal ashrae.org
March 2003
pressure suffers in both (Figure 6).
Raised floors need to be designed such that even distribu-
tion of redundant static pressure allows the installation of critical
electronic loads anywhere it is required. The CRAH placement
on the floor was redesigned to allow the plumes to mix and
enhance the distribution of cooling capacity and static pres-
Figure 5: Before and after drawings of static pressure distribution. Drawing B shows the improvement after using CSR.
5A
5B
Advertisement in the print edition formerly in this space.
Cooling
March 2003
ASHRAE Journal
53
sure. The remedy to this problem required a renovation with
these design goals:
• The entire renovation had to occur without any disruption
to critical processes.
• Existing air-conditioning equipment was to be relocated
only. No additional cooling capac-
ity or airflow was added. This pro-
vided a reasonable test of the
benefits of CSR.
• The existing hardware configu-
ration was to remain constant
throughout the CSR renovation to
validate the benchmarking exer-
cise. Perforated tiles and cable cuts
were retained to keep their impact
on static pressure constant.
Improvements were seen after re-
positioning CRAHs in accordance with CSR design criteria.
The plumes mix and higher levels of static pressure are avail-
able to support cooling process loads. Residual static pressure
from beginning stages of CSR boosts lower static pressure areas
so those high static pressure regions cover large areas of the
floor. Additionally, CRAH turbulence mixes plume shear bound-
aries, thus allowing cool air to be distributed over wider areas of
the data center.
The designers completed commissioning and static pres-
sure mapping at the facility before and after the remediation
project. Maximum, minimum and average static pressure read-
ings after executing CSR were all higher than the original
readings.
CSR improved the static pressure
in areas that already had an accept-
able level, but the most dramatic
improvement was in the areas with
the lowest readings, which im-
proved by more than 200%.
Minimum and maximum values
reflect only a lowest and highest
single reading and may not be re-
flective of the floor in general. More
significant is the average value,
which increased by 26% throughout, which more accurately
reflects the benefit of CSR over the entire raised floor area, in
the reconfigured data center.
References
1.1995 ASHRAE Handbook—HVAC Applications. Page 16.4.
2.1995 ASHRAE Handbook—HVAC Applications. Page 16.6.
Figure 6: Restricted underfloor spaces increase air
velocity, reducing static pressure.
Advertisement in the print edition formerly in this space.
24
ASHRAE Journal ashrae.org
March 2003
About the Author
Steven T. Taylor, P.E., is a principal at Taylor
Engineering in Alameda, Calif. He is a member of
TCs 4.3 and 1.4 and former chair of SSPC 62.1.
isleading and sometimes incorrect statements regarding how to
select and pipe expansion tanks can be found in design manuals
and manufacturers’ installation guides. Some of the more common
claims follow. Claim: Expansion tanks must be connected to the sys-
tem near the suction of the pump. Fact: Closed expansion tanks (those
not vented to the atmosphere) may be connected anywhere in the
system provided their precharge (initial) pressure and size are cor-
rectly selected. However, maximum pressure ratings of some system
components may limit expansion tank connection location.
est point in the system on the return pip-
ing to the pump. But the “best” location
may not be the one that results in the
smallest tank size. It may be where the
tank may be most conveniently located,
such as in a mechanical room where space
is available and the tank is readily ac-
cessible for service. The low-pressure
point may, for instance, be located over a
hotel guest room that is not a convenient
location for an expansion tank.
Claim: The connection point of the
expansion tank is the “point of no pres-
sure change,” i.e., the pressure at the ex-
pansion tank remains constant.
Fact: This claim has resulted in unnec-
essary confusion and concern among
operating engineers when they find sys-
tem operating pressures varying widely.
The pressure at the expansion tank will
not change when pumps are started and
stopped (other than a brief pulse), but
the pressure will change when the tem-
perature of the fluid in the system
changes, causing the water volume to
expand or contract. The amount of pres-
sure change is a function of the size of
the tank and the change in fluid tempera-
ture. As shown in the examples below,
the designer can select a tank to operate
over a wide range of pressures, e.g., 10 to
1 or more.
To better understand these facts and to
properly select expansion tanks, we must
start with the fundamentals.
Purpose
Expansion tanks are provided in
closed hydronic systems to:
By Steven T. Taylor, P.E., Member ASHRAE
Claim: The best connection point for
expansion tanks is near the suction of
the pump.
Fact: If “best” means the point that will
result in the smallest (lowest cost) expan-
sion tank, the best location is at the point
in the system that has the lowest gauge
pressure when the pump is on. For a sys-
tem that is distributed horizontally (e.g.,
a one-story building), the low-pressure
point will be at the pump suction. How-
ever for a system that is distributed verti-
cally (e.g., a multi-story building), the
low-pressure point will be near the high-
Practical Guide
M
The following article was published in ASHRAE Journal, March 2003. © Copyright 2003 American Society of Heating, Refrigerating and Air-
Conditioning Engineers, Inc. It is presented for educational purposes only. This article may not be copied and/or distributed electronically or in
paper form without permission of ASHRAE.
March 2003
ASHRAE Journal
25
Hydronic
• Accept changes in system water volume as water density
changes with temperature to keep system pressures below equip-
ment and piping system component pressure rating limits.
• Maintain a positive gauge pressure in all parts of the sys-
tem in order to prevent air from leaking into the system.
• Maintain sufficient pressures in all parts of the system in
order to prevent boiling, including cavitation at control valves
and similar constrictions.
• Maintain required net positive suction head (NPSHr) at
the suction of pumps.
The latter two points generally apply only to high tempera-
ture hot water systems. For most HVAC applications, only the
first two points need be considered.
Types
There are basically two types of expansion tanks:
• Tank type or “plain steel” tanks (water in contact with air),
which may be atmospheric (vented to atmosphere) or pressur-
ized, and
• Diaphragm or bladder-type tanks (air and water separated by
a flexible diaphragm or bladder, typically made of heavy-duty
butyl rubber). The bladders in bladder-type tanks generally are
field replaceable should they fail while failure of a diaphragm
tank would require complete replacement of the tank.
Both types of expansion tanks work by allowing water to
compress a chamber of air as the water expands with increas-
ing temperature. When the system is cold and the water in the
tank is at the minimum level (which may be no water at all),
the tank pressure is at its initial or precharge pressure Pi. As the
water in the system expands upon a rise in temperature, water
flows into the tank and the air pocket is compressed, increas-
ing both the air and water system pressure.
When the system is at its highest temperature and the tank
water volume is at its design capacity, the resulting air and water
system pressure will be equal to or less than the design maxi-
mum pressure Pmax. Both Pi and Pmax are predetermined by the
designer as part of the tank selection process outlined below.
Initial Pressure
The tank initial or precharge gauge pressure Pi must be
greater than or equal to the larger of the following:
A. The minimum pressure required to prevent boiling and
to maintain a positive gauge pressure at any point in the
system.
This pressure can be determined as follows:
1. Find the low pressure point (LPP) in the system when the
pump is on. To do this, start at the highest point in elevation on
the return side closest to the pump suction (Point A in Figure
1). Calculate the net pressure drop from that point to the pump
suction with friction and dynamic head losses as negative and
static head increase due to elevation as positive. The point
with the lowest net pressure is the LPP. The static pressure
increase as you move down in elevation from the high point
increases 1 foot of head for every foot of elevation drop (3 kPa
for every 0.3 m). In normal practice, the frictional pressure
drop rate will be almost two orders of magnitude smaller, so the
increase in pressure due to a reduction in elevation is always a
much larger factor than the pressure decrease due to friction.
Hence, the LPP will almost always be the highest point of the
return line just after it drops down to the pump.
2. Determine Pmin, the minimum pressurization required at
the LPP to maintain a positive gauge pressure (to prevent air
from leaking into the system when a vent is opened) and to
prevent boiling. A commonly recommended minimum pres-
surization is 4 psig (28 kPa) plus 25% of the saturation vapor
pressure when this pressure exceeds atmospheric pressure (Fig-
ure 2). For chilled water, condenser water, and typical hot wa-
ter (<200°F [93°C]) systems, the recommended minimum
pressure is 4 psi (28 kPa).
For high temperature hot water, the minimum pressure will
need to be higher as shown in Figure 2. For hot water systems
that have high pressure-drop control valves located near the
LPP, the minimum pressure may need to be even higher to
prevent cavitation downstream of the valve.1
3. Locate the tank position. The tank will be the smallest
and least expensive if located near the LPP. However, space or
other considerations (e.g., convenient makeup water source,
which should be connected near the same point in the system)
may make another location more desirable.
4. Calculate the static pressure rise
tank
LPP
s
P
→
∆
,
from the
LPP to the point of connection. This is simply the elevation
difference between the two (for pressure in units of feet of water).
5. If the tank is upstream of the LPP, calculate the frictional
pressure drop
LPP
tank
f
P
→
∆
,
from the connection point to the
LPP when the pump is on.
LPP
tank
f
P
→
∆
,
will be negative if
the tank is downstream of the LPP, but if included in the calcu-
lation of Pi, minimum pressures would only be maintained
when the pump is running. Once it stops, the pressure at the
LPP will drop by
LPP
tank
f
P
→
∆
,
below the desired minimum
pressure. Thus if the tank is downstream of the LPP,
LPP
tank
f
P
→
∆
,
should be ignored (assumed to be zero).
‘But the “best” location may not
be the one that results in the
smallest tank size. It may be
where the tank may be most
conveniently located, such as in
a mechanical room where space
is available and the tank is readily
accessible for service.’
26
ASHRAE Journal ashrae.org
March 2003
50
100
150
200
250
300
350
Recommended
Minimum
Pressurization, Pmin
Saturation
Vapor
Pressure
Temperature, °F
160
140
120
100
80
60
40
20
0
–20
Gauge Pressure, psig
6. Calculate the minimum tank initial or precharge gauge
pressure Pi as:
LPP
tank
f
tank
LPP
s
min
i
P
P
P
P
→
→
∆
+
∆
+
=
,
,
(1)
The tank precharge pressure Pi is often selected at a mini-
mum of 12 psig (83 kPa), which is the industry standard
precharge for diaphragm and bladder tanks when no other
value is specified.
Tanks typically are precharged to the specified pressure in
the factory. However, the precharge pressure should be field
verified and adjusted if necessary. First, turn off any heat-pro-
ducing equipment in the system, then close the tank isolation
valve so it is isolated from the system. Fully drain the tank,
then check and adjust the tank air pressure to the desired Pi
setpoint using an air compressor. Before opening the tank iso-
lation valve, the system must be near its lowest temperature (as
determined under Selection later). Connecting the tank to a
system that is warmer than the minimum temperature will re-
sult in pressures below Pi when the system temperature drops
and water volume decreases.
B. The minimum pressure required to maintain the available
net positive suction head (NPSHa ) at the pump suction above the
pump’s minimum required net positive suction head (NPSHr ):
This criterion is only a factor in determining Pi for high tem-
perature (>200°F [93°C]) hot water systems where the pump is a
long distance (hydraulically) from the expansion tank or lo-
cated well above the tank. In almost all other applications, the
minimum pressurization resulting from Step A will result in pump
suction pressures well above the NPSHr . Hence, for the large
majority of common HVAC applications, the calculations in
Step B may be skipped. This step is listed here for completeness.
The precharge pressure required to maintain NPSHr is deter-
mined as follows:
1. Find the required pump net positive suction head (NPSHr)
from the manufacturer’s pump curve or selection software.
2. Calculate
the
frictional
pressure
drop
suction
tank
f
P
→
∆
,
from the tank to the pump suction in the di-
rection of flow.
3. Determine the gauge saturation vapor pressure of the fluid
Pv at its maximum expected temperature. See discussion under
Selection later for determining the maximum fluid tempera-
ture. See Figure 2 for a curve of Pv in psig versus temperature.
(Pv is more commonly listed in absolute pressure rather than
gauge pressure, but gauge pressure is used here since we are
calculating Pi in gauge pressure.)
4. Calculate the static pressure difference
suction
tank
s
P
→
∆
,
from the tank to the pump suction. This is simply the elevation
difference between the two (for pressure in units of feet of water).
5. Calculate the difference in velocity pressure
suction
tank
V
P
→
∆
,
in the piping at the point where the tank is
connected to that at the pump suction. The velocity pressure is
proportional to the square of the velocity in the pipe (equal to
3
64
2
.
V
in units of psi with velocity V expressed in ft/s).
Typically this term is negligible and may be ignored, particu-
larly when the pipe size at the expansion tank connection
point is close to the pump suction pipe size, resulting in nearly
equal velocity pressures.
6. Calculate the minimum tank initial or precharge gauge
pressure Pi as:
suction
s,tank
v
suction
tank
f
r
i
P
P
P
NPSH
P
→
→
∆
−
+
∆
+
=
,
suction
tank
V
P
→
∆
−
,
(2)
Maximum Pressure
Tank maximum pressure Pmax is determined as follows:
1. Determine the maximum allowable system pressure
Pma and critical pressure point, CPP. The CPP is the “weakest
Figure 1 (left): Typical system in a multistory building. Figure 2 (right): Recommended minimum pressurization and
saturation vapor pressure of water.
Point A
100 ft
(30.5 m)
Point C
Point B
Pump
Chiller or
Boiler
Hydronic
March 2003
ASHRAE Journal
27
link” in the system. It is a function of the pressure ratings at
the maximum expected operating temperature of components
and equipment (obtained from the manufacturer) and their
location in the system in elevation and relative to the pump.
To find the CPP, make a list of the components and equip-
ment with the lowest pressure ratings (often boilers and other
pressure vessels) and calculate the difference between their
rating and their vertical elevation, in consistent units
(e.g., convert the psig pressure ratings into units of head (feet
of water) and subtract the elevation of the component).
The component with the smallest difference is the “weakest
link.” Its location on discharge side of the pump is the CPP
and the maximum pressure Pma is the rating pressure of the
equipment.
2. Locate the pressure relief valve. Typically, the best loca-
tion is near the CPP and the component the relief valve is
intended to protect, but a common location is near the expan-
sion tank connection to the system, on the system side of the
tank isolation valve.
3. Calculate
the
static
pressure
difference
PRV
CPP
sP
→
∆
,
from the CPP to the connection point of the
pressure relief valve. This is simply the elevation difference
between the two (for pressure in units of feet of water)
and may be positive (CPP above PRV) or negative (CPP
below PRV).
4. If the relief valve is downstream of the CPP, calculate the
frictional pressure drop
PRV
CPP
f
P
→
∆
,
from the CPP to the
relief valve when the pump is on. (This term is ignored if the
relief valve is upstream of the CPP because maximum pressure
will need to be maintained even when the pump is off.)
5. Calculate the pressure relief valve setpoint Prv as:
PRV
CPP
f
PRV
CPP
s
ma
rv
P
P
P
P
→
→
∆
−
∆
+
=
,
,
(3)
For most single-story systems, 30 psig (207 kPa) is com-
monly used as the relief valve setpoint even when the above
calculation results in a larger value. This is the standard rating
of many low-pressure boilers, although most boilers are avail-
able at higher pressure ratings (e.g., 60 psig [414 kPa]) at low
or no cost.
6. Calculate
the
static
pressure
difference
tank
PRV
sP
→
∆
,
from the connection point of the pressure relief
valve to that of the expansion tank. This is simply the eleva-
tion difference between the two (for pressure in units of feet of
water) and may be positive (PRV above tank) or negative (PRV
below tank).
7. If the tank is downstream of the relief valve, calculate the
frictional pressure drop
tank
PRV
f
P
→
∆
,
from the relief valve to
the tank when the pump is on. (This term is ignored if the tank
is upstream of the relief valve because maximum pressure will
need to be maintained even when the pump is off.)
8. Calculate the tank maximum gauge pressure Pmax as:
tank
PRV
f
tank
PRV
s
rv
max
P
P
P
P
→
→
∆
−
∆
+
=
,
,
(4)
Tank Selection
Typically, expansion tanks are selected using manufactur-
ers’ software or selection charts based on the following data:
• The minimum temperature the system will see, Tc . For
heating systems, this would generally be the initial fill tem-
perature, e.g., 50°F (10°C). For cooling systems, this would
be the design chilled water temperature, e.g., 40°F (4°C).
• The maximum temperature the system will see, Th. For heat-
ing systems, this would be the design hot water temperature,
e.g., 180°F (82°C). For cooling systems, this would generally
be the temperature the system may rise to when it is off, e.g.,
80°F (27°C) or so depending on the location of piping (in-
doors or outdoors).
• The total volume of water in the system, Vs , including all
piping and vessels.
• The precharge pressure Pi and the maximum pressure Pmax
determined previously.
Tank volume also may be selected from fundamental equa-
tions such as Equations 5 and 6,2 which apply to
bladder/diaphragm type tanks:
e
a
V
V ≥






−
≥
1
c
h
s v
v
V
(5)
(
) (
)
max
a
i
a
e
t
P
P
P
P
V
V
+
+
−
≥1
(6)
where
Vt = the tank volume
Va = the tank “acceptance” volume. This is the capacity of
the bladder (for bladder tanks) or the volume of the waterside
of the tank when the diaphragm is fully extended (for dia-
phragm tanks). With so-called “full acceptance” tanks, the blad-
der can open to the full shape of the tank, so the tank’s
acceptance volume and total volume, Vt , are equal.
Ve = the increase in volume of water as it expands from its
minimum temperature to its maximum temperature.
vc = the specific volume of water at the minimum tempera-
ture, Tc.
vh = the specific volume of water at the minimum tempera-
ture, Th.
°F
40
60
80
100
120
140
160
180
200
220
240
260
280
300
ft3/ lbm
0.01602 0.01604 0.01608 0.01613 0.01620 0.01629 0.01639 0.01651 0.01663 0.01677 0.01692 0.01709 0.01726 0.01745
°C
4
16
27
38
49
60
71
82
93
104
116
127
138
149
cm3/g
1.000
1.001
1.004
1.007
1.011
1.017
1.023
1.031
1.038
1.047
1.056
1.067
1.078
1.089
Table 1: Specific volume of saturated water at various temperatures.
28
ASHRAE Journal ashrae.org
March 2003
Point A
15 ft
(4.6 m)
Point C
Point B
Pump
Boiler
Equation 5 ensures that the acceptance volume Va exceeds
the expanded water volume Ve to avoid damage to the blad-
der or diaphragm when the system is at its highest tempera-
ture and pressure. Equation 6 ensures that the tank volume Vt
is sufficient for both the expanded water Ve and the air cush-
ion necessary to maintain pressures in the tank between Pi
and Pmax .
Equation 6 conservatively ignores the expansion of the
system piping since the resulting increase in volume is rela-
tively small and the calculation is complicated in systems
with various piping materials, each with different coefficients
of expansion.
Specific volume at various temperatures is shown in Table 1.
Examples
Example 1: Chilled Water System
Assume the system is a chilled water system with a design
chilled water temperature of 40°F and system volume of 1,000
gallons (3785 L). The layout is as shown in Figure 1 with the
pump at the bottom of a multistory building. Pump head is 80
ft (240 kPa).
First calculate the initial precharge pressure Pi . Since the
system is chilled water, there is no concern about net positive
suction head, so only Step A needs to be followed:
1. The LPP in the system is the highest point on the return
line just as it drops down to the pump (Point A in Figure 1).
2. Pmin is 4 psig (28 kPa) as shown in Figure 2.
3. The tank will be the smallest and least expensive if lo-
cated near the LPP. However, for this example, assume the tank
is located near Point B at the pump suction, which is often the
most convenient location since space is usually available.
4. The static pressure rise
tank
LPP
s
P
→
∆
,
from the LPP to the
tank is 100 ft (or 100/2.31= 43 psi [296 kPa]).
5. The frictional pressure drop
LPP
tank
f
P
→
∆
,
from tank to
the LPP is taken as zero since the tank is downstream of the
LPP.
6. The minimum tank initial or precharge gauge pressure
Pi is:
LPP
tank
f
tank
LPP
s
min
i
P
P
P
P
→
→
∆
+
∆
+
=
,
,
0
43
4
+
+
=
psig
47
=
(324 kPa)
Now find the maximum pressure:
1. The standard pressure rating of all components in the
system will be 125 psig (862 kPa) or higher. Hence Pma is
taken as 125 psig (862 kPa) and the CPP is the lowest point in
the system on the discharge side of the pump, Point C.
2. Assume the pressure relief valve will be located near the
chiller and the expansion tank, Point B.
3. The static pressure difference
PRV
CPP
sP
→
∆
,
from the CPP
to the pressure relief valve is zero since they are at the same
elevation.
4. The relief valve (Point B) is downstream of the CPP (Point
C).
PRV
CPP
f
P
→
∆
,
is the roughly equal to pump head (80 ft or
35 psi [241 kPa]).
5. The pressure relief valve setpoint Prv is then:
PRV
CPP
f
PRV
CPP
s
ma
rv
P
P
P
P
→
→
∆
−
∆
+
=
,
,
35
0
125
−
+
=
psig
90
=
This setting assures that the pressure at the discharge side of
the pump will not exceed 125 psig (862 kPa). If the relief valve
setpoint were 125 psig (862 kPa), the pressure downstream of
the pump could be as high as 160 psig (1100 kPa), possibly
above the equipment rating.
6. The static pressure difference
tank
PRV
sP
→
∆
,
from the re-
lief valve to the tank is zero since they are at the same location.
7. The frictional pressure drop
tank
PRV
f
P
→
∆
,
from the re-
lief valve to the tank is zero since they are at the same location.
8. The tank maximum gauge pressure Pmax is:
tank
PRV
f
tank
PRV
s
rv
max
P
P
P
P
→
→
∆
−
∆
+
=
,
,
0
0
90
−
+
=
psig
90
=
The tank minimum volume (assuming a maximum tempera-
ture of 80°F (27°C) with specific volume values taken from
Table 1) is then calculated as:
e
a
V
V ≥






−
≥
1
c
h
s v
v
V




−
≥
1
01602
0
01608
0
1000
.
.
gallons
75
.3
≥
(
)
max
a
i
a
t
P
P
P
P
V
+
+
−
≥1
75
.3
(
) (
)
90
7
14
47
7
14
1
75
3
+
+
−
≥
.
.
.
gallons
.1
9
≥
Hence, the expansion tank must have an acceptance volume
greater than 3.75 gallons (14 L) and an overall volume greater
than 9.1 gallons (34 L).
Example 2: Chilled Water System
Assume the system is as in Example 1, but instead of locat-
ing the tank at the pump, assume it is located at the LPP (Point
A). The precharge pressure would then be calculated as (start-
Figure 3: Typical system in a single story building.
Hydronic
March 2003
ASHRAE Journal
29
ing at Step 4):
4. The static pressure rise
tank
LPP
s
P
→
∆
,
from the LPP to the
tank is zero since the tank is located at this point.
5. The frictional pressure drop
LPP
tank
f
P
→
∆
,
from the tank
to the LPP is zero since the tank is located at this point.
6. The minimum tank initial or precharge gauge pressure Pi is:
LPP
tank
f
tank
LPP
s
min
i
P
P
P
P
→
→
∆
+
∆
+
=
,
,
0
0
4
+
+
=
psig
4
=
Now find the maximum pressure (starting at Step 6):
6. The static pressure difference
tank
PRV
sP
→
∆
,
from the re-
lief valve to the tank is –100 ft (or –100/2.31= –43 psi [–296
kPa]). It is negative since the PRV is below the tank.
7. The frictional pressure drop
tank
PRV
f
P
→
∆
,
from the re-
lief valve to the tank is taken as zero since the tank is upstream
of the relief valve.
8. The tank maximum gauge pressure Pmax is:
tank
PRV
f
tank
PRV
s
rv
max
P
P
P
P
→
→
∆
−
∆
+
=
,
,
0
43
90
−
−
=
psig
47
=
The tank volume is then calculated as:
(
) (
)
max
a
i
a
t
P
P
P
P
V
+
+
−
≥1
75
3.
(
) (
)
47
7
14
4
7
14
1
75
3
+
+
−
≥
.
.
.
gallons
.4
5
≥
As in Example 1, the expansion tank must have an accep-
tance volume greater than 3.75 gpm (0.24 L/s) (the volume
of expanded water is unchanged), but the total volume re-
quired falls to 5.4 gallons (20 L). This demonstrates that a
tank located at the LPP in a multi-story system is smaller and
therefore less expensive than a tank located at the pump suc-
tion (Example 1).
Example 3: High Temperature Hot Water System
Assume the system is a high temperature hot water system
with a design hot water temperature of 300°F (149°C) and
system volume of 1,000 gallons (3785 L). The pumps’ required
NPSHr is 5 ft (15 kPa) and its head is 50 ft (150 kPa). The
layout is horizontal as shown in Figure 3.
First calculate the initial precharge pressure Pi , which will be
the larger of that required to prevent boiling and that required to
maintain adequate net positive suction head at the pump. The
pressure required to prevent boiling is determined as:
1. The LPP in the system is the highest point on the return
line just after it drops down to the pump (Point A in Figure 3).
2. Pmin is recommended to be 70 psig (482 kPa) as shown in
Figure 2. If there are control valves located near the LPP, the
minimum pressure may need to be higher.1
3. For this example, assume the tank is located near Point B
at the pump suction.
4. The static pressure rise
tank
LPP
s
P
→
∆
,
from the LPP to the
tank is 15 ft (or 15/2.31= 6.5 psi [45 kPa]).
5. The frictional pressure drop
LPP
tank
f
P
→
∆
,
from the tank
to the LPP is taken as zero since the tank is downstream of the
LPP.
6. The minimum tank initial or precharge gauge pressure Pi
is:
LPP
tank
f
tank
LPP
s
min
i
P
P
P
P
→
→
∆
+
∆
+
=
,
,
0
5
6
70
+
+
=
.
psig
.5
76
=
The initial pressure must also be sufficient to maintain
the required net positive suction head (NPSHr) at the pump
inlet:
1. The required net positive suction head (NPSHr) is 5 ft (or
5/2.31 = 2 psi [15 kPa]).
2. The frictional pressure drop
suction
tank
f
P
→
∆
,
from the
tank to the pump suction is zero since the tank is located at the
pump suction.
3. The gauge vapor pressure of the fluid Pv is 53 psig (365
kPa) per Figure 2.
4. The static pressure difference
suction
tank
sP
→
∆
,
from the
tank to the pump suction is zero since the tank is located at
this point.
5. Assume velocity pressure difference
suction
tank
V
P
→
∆
,
is
negligible.
6. Calculate the minimum tank initial or precharge gauge
pressure Pi as:
suction
tank
s
v
suction
tank
f
r
i
P
P
P
NPSH
P
→
→
∆
−
+
∆
+
=
,
,
suction
tank
V
P
→
∆
−
,
0
0
53
0
2
−
−
+
+
=
(2)
psig
55
=
This pressure is lower than that required to prevent boiling
at the LPP, so it may be ignored. As noted above, this is typi-
cally the case unless the pump is a long distance from the
expansion tank or located well above the tank.
Now find the maximum pressure:
1. The standard pressure rating of all components in the
system will be 125 psig (862 kPa) or higher. Hence Pma is
taken as 125 psig and the CPP is the lowest point in the system
on the discharge side of the pump, Point C.
2. The pressure relief valve will be located at the boiler.
3. The static pressure difference
PRV
CPP
sP
→
∆
,
from the CPP
to the pressure relief valve is zero since they are roughly at the
same elevation.
4. The relief valve (at the boiler) is downstream of the CPP
(Point C).
PRV
CPP
f
P
→
∆
,
is the then approximately equal to
pump head (50 ft or 22 psi [152 kPa]).
5. The pressure relief valve setpoint Prv is then:
30
ASHRAE Journal ashrae.org
March 2003
PRV
CPP
f
PRV
CPP
s
ma
rv
P
P
P
P
→
→
∆
−
∆
+
=
,
,
22
0
125
−
+
=
psig
103
=
6. The
static
pressure
difference
tank
PRV
sP
→
∆
,
from the relief valve to the tank
is zero since they are roughly at the same el-
evation.
7. The
frictional
pressure
drop
tank
PRV
f
P
→
∆
,
from the relief valve to the
tank may be ignored since they are near the
same location.
8. The tank maximum gauge pressure Pmax
is:
tank
PRV
f
tank
PRV
s
rv
max
P
P
P
P
→
→
∆
−
∆
+
=
,
,
0
0
103
−
+
=
psig
103
=
The tank minimum acceptance volume (as-
suming a minimum temperature of 60°F
[16°C] with specific volume values taken from
Table 1) is then calculated as
e
a
V
V ≥






−
≥
1
c
h
s v
v
V




−
≥
1
01604
0
01745
0
1000
.
.
gallons
88
≥
(
) (
)
max
a
i
a
t
P
P
P
P
V
+
+
−
≥1
88
(
) (
)
103
7
14
5
76
7
14
1
88
+
+
−
≥
.
.
.
tV
gallons
390
≥
Hence, the tank must have an acceptance
volume 88 gallons (333 L) or larger and a
total volume 390 gallons (1476 L) or larger.
As a home exercise, redo the above calcu-
lations with the tank at the pump discharge,
Point C. You will find that the precharge pres-
sure increases while all other variables re-
main the same, resulting in a somewhat larger
tank. Nevertheless, the tank will still meet
all of its intended functions so this is a per-
fectly acceptable, if unusual, location.
References
1. Carlson, B. 2001. “Avoiding cavitation
in control valves.” ASHRAE Journal 43(6).
2. 2000 ASHRAE Handbook—HVAC Sys-
tems and Equipment.
Advertisement in the print edition formerly in this space.
4 0
ASHRAE Journal ashrae.org
March 2003
About the Author
Eric Utterson, P.E., is a principal with McClure Engineering Associates of
Denver.
lthough many articles have discussed proper control valve and damper selection for linear response,
the attention has focused on selecting control components to reduce the inherent nonlinear behavior
rather than using direct digital controls (DDC) for linearizing the behavior. This article addresses a method
for achieving predictable linear response for supply duct pressure control, economizer damper control
and steam heat exchanger leaving water temperature control using PID (proportional plus integral plus
derivative) control loops. Using this technique normalizes PID loops, which prevents the need for tuning
many common HVAC PID loops.
In the simplest form, the output of a PID loop is described as:
Pgain
PIDOutput =
(1)






×
+
×
×
+
×
∫
dt
dError
Dtime
dt
Error
Itime
Error
1
where
Error = PID Input – PID Setpoint (for direct acting control
scenarios)
Pgain = Proportional Gain Term
Itime = Integral Time
Dtime = Derivative Time
Each controls manufacturer implements Equation 1 differ-
ently. The terms Pgain, Itime and Dtime are mathematically
related to the terms used by many manufacturers. Other names
for PID terms include throttling range, proportional band, re-
peats per minute, integral gain and derivative gain.
The key advantage of using PID control versus proportional-
only control is the elimination of steady-state error. Propor-
tional control works by adjusting the output proportionally to
the error between the input and setpoint. This method exactly
achieves setpoint under steady-state conditions in only a few
circumstances. The addition of the integral component (a sum
of errors) to proportional control allows tight control of setpoint
at steady-state conditions.
For HVAC applications, the response time of the PID control
algorithm is dependent on the amount of response that occurs
because of a control action and the transient (time) response
between a control action and the response. These components
are best demonstrated in an open loop test as shown in Figure
1, which illustrates the step response of supply duct pressure
versus time for a step input in fan speed.
For the conditions that existed during this test, supply duct
pressure increased from 0.4 in. w.c. to 1 in. w.c. (99 to 249 Pa)
for a fan speed increase from 30% to 50%. The amount of time
required to achieve the full response of the input is approxi-
mately 25 seconds (note that the pressure sensor reading repre-
sents a digitally filtered input). Many techniques exist for
calculating (tuning) Pgain, Itime and Dtime from this informa-
tion.1 For most HVAC control loops, the derivative component
of the equation should be eliminated.
By Eric Utterson, P.E., Member ASHRAE
A
The following article was published in ASHRAE Journal, March 2003. © Copyright 2003 American Society of Heating, Refrigerating and Air-
Conditioning Engineers, Inc. It is presented for educational purposes only. This article may not be copied and/or distributed electronically or in
paper form without permission of ASHRAE.
March 2003
ASHRAE Journal
41
Controls
Application of the PID loop (and calculated Pgain, Itime
and Dtime) in this manner assumes that a rise in supply duct
pressure of 0.6 in. (149 Pa) results from a fan speed increase of
20%. Likewise, an increase of 40% in speed would result in a
pressure increase of 1.2 in. (299 Pa). A review of simple fan
laws reveals that supply duct pressure rise for a given fan speed
increase is not directly proportional.
Non-Linear Supply Duct Pressure Control. For the sup-
ply duct pressure control scenario, the traditional method of
control is to adjust fan speed to maintain the supply duct
pressure setpoint (Figure 2). Fan laws state that supply duct
pressure is related to more than supply fan speed increase
(which is actually only a resulting system response to the
change in variable system components). Supply duct pres-
sure also is related to supply airflow rate, supply duct pres-
sure losses and supply fan speed.
Suppose the open loop test described in Figure 1 was per-
formed when all of the VAV box control dampers are fully opened.
From this information, it is possible to calculate the supply duct
pressure loss coefficient. With all VAV box control dampers fully
open, what happens when fan speed is increased from 50% to
80%? Using the earlier example, the PID terms were calculated
using the assumption that a 30% change in fan speed will result
in a supply duct pressure increase of 0.9 in. w.c. (224 Pa). How-
ever, fan laws reveal that supply duct pressure will increase to
2.6 in. w.c.(647 Pa) (an increase of 1.6 in. w.c. [398 Pa] compared
to the predicted 0.9 in. w.c. [224 Pa]).
Next, suppose that all of the VAV box control dampers are
throttled such that the supply duct pressure loss coefficient is
increased. Now, a supply fan speed of 30% may produce a
supply duct static pressure of 0.9 in. w.c. (224 Pa). A fan speed
increase from 30% to 50% results in supply duct pressure of
2.5 in. w.c. (622 Pa) (an increase of 1.6 in. w.c. [398 Pa]) A fan
speed increase from 50% to 100% causes a supply duct pres-
sure increase to 10 in. w.c. (2488 Pa) (an increase of 7.5 in. w.c.
[1866 Pa]) This example shows that depending on several fac-
tors, supply duct pressure increases as little as 0.03 in. w.c. (7.5
Pa) per 1% fan speed increase and as much as 0.15 in. w.c. (37
Pa) increase per 1% fan speed increase.
Non-Linear Economizer Damper Control. The traditional
method of controlling discharge air temperature with the
economizer dampers is to modulate the outside air damper and
return air damper in unison to meet the discharge air tempera-
ture setpoint. While this relationship at first appears linear,
closer examination reveals that outside air temperature (OAT)
and return air temperature (RAT) have a dramatic effect on the
linearity of this control process.
Suppose a PID loop is tuned when the outside air tempera-
ture is 50°F (10°C) and return air temperature is 70°F (21°C).
When the economizer damper is 100% open, discharge air
temperature will be 50°F (10°C) (not including the effects of
fan heat gain). When the economizer damper is 0% open, dis-
charge air temperature will be 70°F (21°C). Discharge air tem-
Linearization Technique
Developing linear PID input and setpoint equations
for a particular process requires no more knowledge
than was originally used to select system equipment.
Given the following example, one can apply basic engi-
neering approximations to select the appropriate con-
trol input equations.
Suppose you are controlling condenser water tempera-
ture leaving a cooling tower by adjusting the cooling tower
fan speed. The cooling tower is connected to three chillers
and multiple computer room air-conditioning systems. The
amount of water flowing over the cooling tower is not
known. At this point in time, the condenser water tempera-
ture entering the cooling tower hot basin is 90°F (32°C).
The cooling tower leaving water temperature is 82.5°F
(28°C). The outside air temperature/humidity is 85°F (29°C),
50% RH. The leaving water temperature setpoint is 80°F
(27°C). The cooling tower fan speed is 30 Hz.
For a typical PID control loop, the only information that
is used is cooling tower leaving water temperature and
the associated setpoint. How well could you control this
process knowing only these two small pieces of infor-
mation? Would you increase fan speed by 0.6 Hz, 6 Hz
or 60 Hz? Information that is highly relevant in determin-
ing the proper control response is simply ignored by the
typical PID control loop.
A more intelligent way to guess the control response
would be to evaluate all the information given. We know
that fan speed is directly (not necessarily linear how-
ever) related to the amount of heat that is transferred
from the condenser water to outside air. We also know
that at the current fan speed, the cooling tower is trans-
ferring 75% of the required heat [%Q = (EWT – LWT) /
(EWT – LWTsp)]. Knowing these two pieces of informa-
tion, we can approximate the required fan speed by di-
viding the current fan speed by the fraction of required
heat: 30 Hz/75% = 40 Hz.
The combined equation would become the PID
setpoint equation:
(
)
(
)
LWT
EWT
LWT
EWT
Fan Speed
nt
PID Setpoi
sp
−
−
×
=
PID Input = Fan Speed
Will 40 Hz produce exactly 80°F (27°C) condenser
water in the above example? Most likely not. There ex-
ists a more complex engineering approach using out-
side air conditions that produces better results. However,
coupled with the flexibility of the PID control loop, the
method outlined previously produces far better results
than the traditional PID control loop during periods of
high and low ambient wet-bulb temperatures.
42
ASHRAE Journal ashrae.org
March 2003
perature changes 0.2°F (0.11°C) per 1% economizer travel.
Next, suppose outside air temperature is 0°F (–18°C) and
return air temperature is 75°F (24°C). In this new scenario,
discharge air temperature can vary from 0°F to 75°F (–18°C to
24°C) (depending on economizer damper position). Discharge
air temperature changes 0.75°F (0.4°C) per 1% economizer
travel. In other words, when outside air temperature is 0°F
(–18°C), the controlled discharge temperature is more sensi-
tive to economizer damper position than when outside air tem-
perature is 50°F (10°C). If the PID terms are tuned using the
first case, control will be poor at times of lower outside air
temperature or higher return air temperature. The traditional
PID control loop does not account for this basic non-linearity.
Non-Linear Steam Heat Exchanger Leaving Water Tem-
perature Control. Leaving water temperature control of a steam
heat exchanger typically is controlled by modulating the steam
valve to maintain the leaving water temperature setpoint. For
variable flow heating systems, such as domestic hot water or
heating water control, the main source of non-linearity is the
unknown mass flow rate of water.
Consider the case when a steam heat exchanger has the capac-
ity to heat 100 gpm (6 L/s) of water from 100°F to 120°F (38°C
to 49°C). Suppose the PID loop is tuned when 100 gpm (6 L/s) is
flowing and the entering water temperature is 100°F (38°C). The
leaving water temperature can be as low as 100°F (38°C) and as
high at 120°F (49°C) when the steam valve is modulated from
fully closed to fully open. The traditional control system will be
tuned such that the leaving water temperature changes 0.2°F
(0.11°C) per 1% change in steam flow rate.
Next, suppose that the water flow rate is reduced to 10 gpm
(0.6 L/s) and entering water temperature is 100°F (38°C). For
this operation point, only 10% of the maximum steam flow
rate is required to raise the leaving water temperature to 120°F
(49°C). In other words, leaving water temperature changes 2°F
(1.1°C) per 1% change in steam flow rate. If the PID loop is
tuned when water flow rate is near the design quantity of 100
gpm (6 L/s), the control loop will have a tendency to hunt and
overshoot at lower water flow rates. For Figure 4, the optimal
PID terms for both sets of operating points (100 gpm vs. 10
gpm [6 vs. 0.6 L/s]) would vary by a factor of 10.
Linearization of the PID Input and Setpoint
Example 1: Linear Supply Duct Pressure Control. The
goal of the linearization process is to create PID input and
setpoint equations that describe the controlled process and
compensate for all known varying inputs. For supply duct pres-
sure control, the final linearized equation must apply for any
given supply airflow rate, supply duct pressure loss coeffi-
cient and supply fan speed. Equations 2–4 apply.
P
kd
CFM
∆
×
= 1
(2)
B
A
B
A
P
P
CFM
CFM
∆
∆
=
(for constant kd)
(3)
B
A
B
A
FanSpeed
FanSpeed
CFM
CFM
=
(for constant kd)
(4)
where
CFM = Airflow rate at supply fan speed
kd = Supply Duct Pressure Loss Coefficient
∆P = Supply Duct Pressure – Building Pressure
FanSpeed = Supply Fan Speed (actual speed divided by
maximum speed)
These equations are commonly used for testing and balanc-
ing as well as engineering design. Equations 3 and 4 can be
combined into Equation 5:
P
P
FanSpeed
FanSpeed
t
PIDsetpoin
SP
SP
∆
∆
×
=
=
(5)
PIDinput = FanSpeed
(6)
Instead of setting up the PID loop to control supply duct
pressure directly, a linear relationship exists for controlling
supply fan speed to the fan law predicted FanSpeed setpoint.
In other words, the PID input variable becomes supply fan
Figure 1 (left): Step response of supply duct pressure. Figure 2 (right): Traditional supply duct pressure control system.
Controller
Input
Setpoint
0.75 in. w.c.
P
Supply
Duct
Pressure
Sensor
Supply
Air
VAV
Supply
Fan
AHU
Mixed Air
Zone
Output
1
2
3
VFD
M
M
M
Supply Duct Pressure (in. w.c.)
1.1
1
0.9
0.8
0.7
0.6
0.5
0.4
0.3
0
10
20
30
40
50
60
70
80
Supply Duct Pressure
Supply Fan Speed
60%
55%
50%
45%
40%
35%
30%
25%
20%
Time (sec.)
Supply Fan Speed
Controls
March 2003
ASHRAE Journal
43
Output
Input
Setpoint
180°F
Steam
Heat Exchanger
Condensate
T
T
Heat Exchanger Leaving
Water Temp. Sensor
Pump
Heating
Water
Supply
Heat Exchanger Entering
Water Temp. Sensor
Heating
Water Return
Steam
Control
Valve
Output
Input
Setpoint
55°F
Supply
Fan
Discharge Air
Temp. Sensor
AHU
Return Air
Damper
Return Air
Outside Air
Damper
Outside
Air
Mixed Air
Temp.
Sensor
M
T
T
speed (in lieu of supply duct pressure, ∆P) and the PID setpoint
variable becomes FanSpeed setpoint (in lieu of supply duct
pressure setpoint, ∆Psp).
Using the PID input and setpoint equations listed earlier
and by performing a simple open loop test (Figure 1), Pgain,
Itime and Dtime can be determined. Moreover, for similar in-
stallations (such as return duct pressure control and hydronic
system pressure control), the same PID Input and setpoint equa-
tions and corresponding PID coefficients can be used without
any additional loop tuning. These equations only hold when
0% fan speed equals 0 Hz on a variable frequency drive (VFD).
Depending on the VFD manufacturer, a simple mathematical
correction is required to properly correlate fan speed com-
mand and actual fan speed.
Example 2: Economizer Damper Control. Similar to the
supply duct pressure control linearization method described
earlier, the goal of the economizer damper linearization pro-
cess is to calculate a PID input equation and PID setpoint
equation so that each compensates for the known non-
linearities. Equations 7 and 8 characterize economizer dis-
charge air temperature control.
CFMOA × OAT + CFMRA × RAT = CFMSA × MAT
(7)
CFMSA = CFMOA + CFMRA
(8)
where
CFMOA = Outside Airflow Rate
CFMRA = Return Airflow Rate
CFMSA = Supply Airflow Rate
OAT = Outside Air Temperature
RAT = Return Air Temperature
MAT = Mixed Air Temperature
Equations 7 and 8 can be combined to describe economizer
control:
SA
OA
CFM
CFM
×
=100%
OA
%
(9)





−
×
=
SA
OA
CFM
CFM
RA
1
100%
%
(10)






−
−
×
=
OAT
RAT
MAT
RAT
OA
%
%
100
(11)
For economizer damper control, Equation 11 can be rewrit-
ten as follows:






−
−
×
≈
=
OAT
RAT
DAT
RAT
OA
t
PIDsetpoin
SP
SP
%
%
100
(12)






−
−
×
≈
=
OAT
RAT
DAT
RAT
OA
PIDinput
%
%
100
(13)
where
DAT = Discharge Air Temperature
The overall flexibility of the PID control loop algorithm
compensates for the remaining non-linearities including fan
heat and non-linear economizer damper operation.
Example 3: Linear Steam Heat Exchanger Leaving Wa-
ter Temperature Control. Linearization of the steam heat ex-
changer system requires measurement of either water flow rate
or entering water temperature. Because obtaining the water
temperature is less expensive and more reliable, the following
linearization method addresses the case where the entering
water temperature is known. Equations 14–17 are the funda-
mental equations that describe the system.
(
)
EWT
LWT
GPM
Q
−
×
×
= 500
(14)
QMAX = Steam heating capacity at steam valve full open (15)
Q = Steam capacity at current steam valve position
(16)
MAX
Q
Q
Q =
%
(17)
Equations 14–17 can be combined to solve for the unknown
quantity of GPM/QMAX :






×
−
=






×
−
=
SP
SP
Q
EWT
LWT
Q
EWT
LWT
Q
GPM
%
%
max
500
500
(18)
Using the results of Equation 18, a PID setpoint and input
equation can be calculated:
Figure 3 (left): Economizer damper control system. Figure 4 (right): Steam heat exchanger leaving water control system.
Controller
Controller
44
ASHRAE Journal
March 2003
Pressure (psid)
23
22
21
20
19
–100
0
100
200
300
400
500
600
For Linearized Control:
Pgain = 194% per 100% Error
Itime = 42 sec.
For Normal PID Control:
Pgain= 3.13% per psi
Itime = 42 sec.
Time (sec.)
Normal PID Control: Differential Pressure
Linearized PID Control: Differential Pressure
Differential Pressure Setpoint
Figure 6: Fan controlled duct pressure trend.






−
−
×
=
=
EWT
LWT
EWT
LWT
Q
Q
t
PIDsetpoin
SP
SP
%
%
(19)
Position
SteamValve
Q
PIDinput
≈
= %
(20)
Depending on the type of control valve selected for this ap-
plication, further correction will be required through the DDC
to correlate the valve position to %Q. Many control valve manu-
facturers publish enough Cv data to develop correlation through
a mathematical regression technique. In general, however, %Q
can be approximated to equal valve position (%Q = valve com-
mand) if a valve with a linear flow characteristic is used.
Experimental Results
A simple way to demonstrate the performance improvement
associated with the linearization technique is to conduct a
comparison test between a hydronic system where a variable
speed pump is used to control differential pressure and an air
system where a variable speed fan is used to control duct pres-
sure. From a theoretical standpoint, both systems control simi-
larly. Furthermore, the linearization technique yields the same
PID input and setpoint equation for both systems. For these
reasons, the PID terms used on one system should work the
same on the other system.
Despite the similarities between the two systems, when us-
ing normal (non-linearized) PID control, the PID terms must be
Figure 5: Pump controlled pressure trend.
0.95
0.90
0.85
0.80
0.75
–100
0
100
200
300
400
500
600
Time (sec.)
For Normal PID Control: Pgain = 3.13% per in. w.c.
ITime = 42 sec.
Duct Pressure (in. w.c.)
For Linearized Control: Kp = 194% per 100%
Error, Integral Time = 42 sec.
Normal PID Control: Supply Duct Pressure
Linearized PID Control: Supply Duct Pressure
Supply Duct Pressure Setpoint
Advertisement in the print edition formerly in this space.
Controls
March 2003
ASHRAE Journal
45
modified to obtain optimal results. It is not uncommon to find
instances where a loop-tuning technician incorrectly attempts
to use the same Pgain and Itime for both types of systems.
To demonstrate the power of linearization in PID loop con-
trol, an open loop test was conducted on a pumping system. The
results of this open loop test were used to determine the Pgain
and Itime for normal (non-linearized) PID control (without the
benefit of linearization) and for the linearized PID control. These
PID terms are listed along with setpoint change response results
in Figure 5, which demonstrates that when operating at the
tuned condition, both methods produce the same result.
Next, the same PID terms were installed on a supply fan
system. Figure 6 displays the performance of the supply fan
system for normal (non-linearized) PID loop control and for
the linearized method. From Figure 6, it is obvious that the
normal (non-linearized) PID terms used to control the pump-
ing system are not optimal for the supply fan. Control is slug-
gish and slow. However, when the linearized technique is used,
the results are nearly identical to the pumping system.
Conclusions
Most HVAC control processes can benefit from linearization.
This technique can be used for building pressure control, air-
flow damper control, heating and cooling coil control, second-
ary bypass valve control, humidity control, cooling tower fan
speed control and space temperature control. Most of these tech-
niques can be implemented using sensors that are specified for
diagnostic purposes.
All of the PID setpoint and input equations are dimension-
less quantities. Because of this, the PID terms can be trans-
ferred from one system to another. As engineers and PID loop
tuning technicians develop an understanding of when to ap-
ply the different PID input and setpoint equations, a list of
known good PID terms can be developed that can be trans-
ferred from building to building.
The ultimate goal of using this technique for control setup
is to reduce the need for costly PID loop tuning and to elimi-
nate the need for seasonal adjustments to PID terms (which,
though necessary, almost never happen in the real world). This
benefits the building owner in terms of better control and re-
duces the temperature control contractor’s PID loop tuning
time. In a larger sense, the use of this technique would permit
our industry to realize the full benefits of the PID loop tech-
nology available in DDC systems without the unrealistic de-
mands of proper loop tuning that are, in general, not being
achieved today.
References
1. St. Clair, D.W. 1995. Controller Tuning and Control Loop Perfor-
mance, 2nd Edition.
Advertisement in the print edition formerly in this space.
3 6
ASHRAE Journal ashrae.org
April 2003
About the Author
Gerhard W. Knutson, Ph.D., CIH, is presi-
dent of Knutson Ventilation, Edina, Minn. He is
chairman voting designer of Standards Project
Committee 110-1995R, Method of Testing of
Laboratory Fume Hoods and is a member of TCs
5.4, 5.8, and 9.10.
he design of an odor control system must address both health stan-
dards or guidelines, and odor thresholds. The odor threshold “re-
fers to the theoretical minimum concentration of odorant stimulus
necessary for detection in some specified percentage of the popula-
tion, usually the mean. Threshold values are not fixed physiological
facts or physical constants but are a statistical point of representing the
best estimate values from a group of individual respondents.”1
The problem of odor perception is in-
tensified because detection levels vary
significantly among people, following a
log normal distribution. Odor control
usually addresses the “average” person.
Reasonable controls may still result in
complaints from individuals that have a
particularly acute sense of smell.
Health Concerns
Nearly every chemical has toxicologi-
cal properties. Many chemicals have an
OSHA standard (permissible exposure
limit or PEL2). Other sources of guid-
ance for acceptable exposure levels are
tion), Table 1 tabulates the PEL and odor
threshold of several common chemicals.
Controlling Odors
The first steps in controlling odors are
odor evaluation and establishing a de-
sign goal. The odor sources are deter-
mined by observation, evaluation of
industrial hygiene air samples, and lis-
tening to operator complaints. Although
operator comments, or occupant odor
complaints, are essential to evaluation,
two factors need to be weighed.
First, sensitivity to odors diminishes
over time. This phenomenon, called ol-
factory fatigue, means that the odor can
be sensed when first arriving at the facil-
ity. However, after a short time the nose
stops signaling the brain that it smells
something. Sometimes a worker stand-
By Gerhard W. Knutson, Ph.D., CIH, Member ASHRAE
T
threshold limit values (TLVs) estab-
lished by the American Conference of
Governmental Industrial Hygenists
(ACGIH).3 When no guideline has been
established, the designer should consult
an industrial hygienist or toxicologist
to conduct a hazard analysis and estab-
lish an occupation exposure limit (OEL)
for the chemical of concern.
Since the driving factor on some ex-
haust ventilation systems is odor, it is
important to note that odor and health
consequences are not correlated. Using
the PEL as an index of the potential tox-
icity of the chemical (an oversimplifica-
The following article was published in ASHRAE Journal, April 2003. © Copyright 2003 American Society of Heating, Refrigerating and Air-
Conditioning Engineers, Inc. It is presented for educational purposes only. This article may not be copied and/or distributed electronically or in
paper form without permission of ASHRAE.
April 2003
ASHRAE Journal
3 7
Odor
ing over the barrel of solvent does not notice the strong odor,
while a secretary in an adjoining office complains about a
fleeting odor.
Second, odors are subjective. A foundry man working in the
core room does not complain about the diethylamine (musty
fish) odor because it represents employment. On the other hand,
the hardware store next to the bakery could complain about
the (pleasant) odor of fresh bread.
As discussed earlier, design goals are dependent on health
levels (PEL, TLV, OEL, or other) and the odor threshold. The
design goal must be below the PEL, but may be above the
odor threshold.
Once the sources of odor have been identified, and a design
goal established, there are two basic approaches to controlling
odor: local exhaust ventilation (LEV) and general or dilution
ventilation. The two approaches are not exclusive and many
successful exhaust systems use a combination of the two.
Local Exhaust Ventilation
LEV uses a hood positioned near the operation along with
air movement to capture the contaminant (odorous compound)
as it is generated. The most critical aspect of an LEV system is
the hood. Hoods are frequently categorized as enclosing hoods,
capture hoods, and receiving hoods. In all cases, the first step
is to determine the capture velocity required to control the
airborne contaminate.
Capture Velocity
The “art” in hood design is to match the operation with the
proper hood. The initial phase consists of watching the opera-
tion to determine the tasks that must be accomplished and the
accessibility requirements for the hood. Building a mockup
hood can allow the operator to understand the constraints of
the hood. This goes a long way toward developing a hood that
will be acceptable.
It is important to discuss the hood and its operation with
maintenance personnel. An enclosing hood restricts access for
both the operator and maintenance personnel, and the designer
must understand the constraints. Failure to do so often will
result in a “night-shift” modification of the hood by a cutting
torch or by a forklift “inadvertently” hitting the hood.
Once the hood opening has been determined, a capture ve-
locity must be established. The capture velocity is the speed of
air moving toward the hood sufficient to capture and draw the
contaminant toward the hood. The capture velocity must be
sufficiently high to remove the gasses and particles of health
concern (the breathable particles are typically less than 50
micrometers in diameter). To overcome the settling velocity or
the diffusion rate, a capture velocity of 50 fpm (0.25 m/s) is
often sufficient. However, higher capture velocities are required
to overcome other factors. These factors include:
• Room air currents,
• Operators motion,
• Activities in the area,
• Toxicity or odor threshold,
• Momentum or airflow at generation, and
• Heat sources.
Although there are no golden numbers for the capture ve-
locity, many designers start with 50 to 100 fpm (0.25 to 0.5
m/s) and increase the capture velocity because of the previ-
Photograph 1: Canopy over two autoclaves. The hood is so high above the door that it cannot be effective.
3 8
ASHRAE Journal ashrae.org
April 2003
Chemical
PEL
Odor
Threshold
Range
Comment
Acetic Acid
10 ppm
0.074 ppm
0.037 – 0.15
ppm
Pungent
Odor
Acetone
1,000 ppm
62 ppm
3.6 – 653
ppm
Sweet/Fruity
Odor
Benzene
1 ppm
61 ppm
34 – 119
ppm
Aromatic
Carbon
Monoxide
50 ppm
No odor
No odor
No Warning
Odor
Chloroform
50 ppm
192 ppm
133 – 276
ppm
Sweet
Diethylamine
25 ppm
0.053 ppm
0.02 – 14
ppm
Musty Fish
Odor
Ethylene
Oxide
1 ppm
420 ppm
257 – 690
ppm
Sweet Odor
Hydrogen
Sulfide
20 ppm
0.0045
ppm
0.001 – 0.13
ppm
Rotten Eggs
2-Methoxy-
ethanol
25 ppm
2.4 ppm
0.096 – 61
ppm
Sweet/
Alcohol
Odor
Methyl
Mercaptan
10 ppm
0.00054
ppm
0.0000002 –
0.041 ppm
Rotten
Cabbage
Nitrobenzene
1 ppm
0.37 ppm
0.072 – 1.9
ppm
Almond
Odor
Propylene
Oxide
100 ppm
45 ppm
10 – 199
ppm
Sweet
Styrene
100 ppm
0.14 ppm
0.017 – 1.9
ppm
Sharp/
Sweet Odor
Toluene
200 ppm
1.6 ppm
0.16 – 37
ppm
Sour/Burnt
Odor
Condition of
Contaminant
Example
Capture Velocity
Release With
Practically No Velocity
into Quiet Air
Evaporation From
Tanks, Degreasers,
etc.
50 – 100 fpm
Release at Low
Velocity into
Moderately Still Air
Paint Spray Booths,
Intermittent Container
Filling, Low Speed
100 – 200 fpm
Active Generation into
Zone of Rapid Air
Motion
Spray Painting in
Shallow Booths, Barrel
Filling
200 – 400 fpm
Release at High Initial
Velocity into Zone of
Rapid Air Motion
Grinding, Abrasive
Blasting, Tumbling
500 – 2,000 fpm
Table 2: Range of capture velocities.4
Comments
1. The odor range reflects literature reporting odor panel results that met 13 spe-
cific criteria. The threshold is the geometric mean of the acceptable data.1
2. The odor threshold is independent of potential health aspects.
a. Some toxic chemicals do not have adequate warning characteristics.
b. Some chemicals have very strong odors at levels much below the stan-
dards and guidelines.
c. Some chemicals have a PEL within the range of the acceptable odor
thresholds.
3. The odor threshold is not a tight value but may have a range of uncertainty. This
is especially true as one observes the range of acceptable odor thresholds.
4. In odor control, the designer must carefully examine the health and odor char-
acteristics of the chemical.
ously mentioned factors. Energy conservation often requires
the designer to control the adverse factors rather than increase
the ventilation rate.
Most recommendations for capture velocities and hood
design (e.g., Industrial Ventilation: A Manual of Recom-
mended Practices,4 or the “Vent Manual,” which lists capture
velocities as shown in Table 2) are for rather “ordinary” haz-
ardous materials with a PEL range of 50 to 500 ppm. All other
factors being equal, chemicals with lower PELs require a
greater degree of capture by the hood. This can result in us-
ing the upper range of capture velocities from Table 2 for
chemicals with low PELs.
Using a capture velocity, V, and the area over which the cap-
ture velocity must work, A, the volumetric flow, Q, is given by
the continuity equation Q = VA. Figure 1 shows four simple
examples. In each case, the geometric figure is idealized. The
end of a duct is considered a point sink, the slots are treated as
a line, and frictional resistance and the momentum of air are
neglected. The formulas approximate the actual flow and serve
as illustrative examples.
In the first case, a plane duct (sometimes called an elephant
trunk) is simulated. Air flows toward the opening much as mat-
ter falls into a black hole. Under ideal conditions, air of equal
velocity will form concentric spheres. If the capture velocity is
100 fpm (0.5 m/s) and the distance is 2 ft (0.6 m), the required
volumetric flow can be calculated by determining the area. In
this simple case, the area is the surface of a sphere. (In the real
world, the sphere would be distorted by the duct.) The area of a
sphere of radius R = 2 ft (0.6 m), is given by:
(
)
2
2
2
m
5.4
ft
50
4
Area
Surface
=
=
=
R
A
π
If the capture velocity, V, is 100 fpm (0.5 m/s), the continuity
equation yields:
(
)
/s
m
450
acfm
000
,5
2
4
100
3
2 =
×
×
=
×
=
π
A
V
Q
Similar examples can be determined from the half sphere (Q
= 0.5 × 4 π R2 × V), the face opening (Q = L × W × V, using the
face velocity as the capture velocity), the long slot (Q = 0.5 ×
2π R × L × V), and other similar geometric figures. Since the
formulas are derived from idealized figures, they should be
modified for end effects.
Hoods that are more realistic provide a greater challenge to
determine the equal velocity surfaces. The “Vent Manual”
provides some guidance by presenting several sketches (VP
prints) of exhaust hoods including suggested volumetric flow
rates criteria. Other suggestions are found in most industrial
ventilation textbooks. The designer must often extrapolate
from such sketches to determine the volumetric flow at a
particular hood.
Enclosing Hoods
The best method of controlling any airborne contaminant is
containment and isolation of the source. An enclosing hood
Table 1: PEL and odor threshold of common chemicals.
surrounds the generating equipment or the source of odor. A
small amount of ventilation exhausts the enclosure and pre-
vents the offending odors (or contaminants) from escaping.
The design parameter is to provide an inward airflow of 50 to
Odor
April 2003
ASHRAE Journal
3 9
150 fpm (0.25 to 0.75 m/s) through all openings. The lower
velocity is used for small openings like cracks and the larger
value is used for access openings. The volumetric flow will
depend on the openings in the enclosure. For a laboratory
hood, which is an enclosing hood, the opening is essentially
the face opening of the hood. However, the opening also in-
cludes the area under the airfoil and the space between the
hood header panel and the sash.
Figure 2 shows an enclosing hood at a “put and take” opera-
tion. Solids and liquids are measured and added to a container
for further processing. The critical values in determining the
ventilation rate for an enclosing hood are the open area and
the average “face” velocity. For energy conservation, the open-
ing is maintained as small as possible. In Figure 2, the upper
portion of the opening has a clear plastic panel to allow the
operator to view the process while reducing the size of the
opening. The front panel can be hinged to open during setup
and close during normal operations.
Capture Hoods
A capture hood draws air into the hood. The operation is
outside the hood itself. The hoods in Figure 1 are capture
hoods. Hoods that are more realistic have contours determined
by the shape of the capture hood. Complex hoods produce
complex contours. To design a capture hood, the shape of the
hood must be determined and the contours estimated. All work
must be conducted within the contour with the selected cap-
ture velocity.
Understanding the equal velocity contours allows the de-
signer to predict the hood performance and determine the re-
quired volumetric flow rate. Once the contour and capture
velocities are determined, the required exhaust volume is the
product of the two.
A similar approach can be used for a variety of hood shapes.
R
2
4
Area
Duct
Simple
R
×
×
=
π
R
2
2
Area
Duct
Flanged
R
×
×
=
π
L
W ×
=
Area
Hood
Enclosing
W
L
L
R
L
R ×
×
×
×
=
2
2
1
π
Flanged Slotted Hood Area
Tapered Plenum
Clear Lexan
Distribution
Plenum
Slots
Material Container
Scale
Airfoil
Access Doors
Ventilated Storage
Figure 1 (left): Examples of simple hoods. Figure 2 (right): Example of an enclosing hood.
Figure 34 shows several basic hood types. Based on empiri-
cal data, the required volumetric flow rate can be determined
by the last column. In all cases, V is the capture velocity and
Q is the required volumetric flow to provide that capture ve-
locity. As an example, consider the flanged opening in Fig-
ure 3. If the point of generation is 16 in. (0.4 m) from a 5 in.
by 8 in. (0.13 m by 0.20 m) hood, the required volumetric
flow is given by:
(
)
A
X
V
Q
+
×
=
2
10
where
V is the capture velocity
X is the centerline distance of the source from the hood
A is the open area of the hood.
If the capture velocity is 150 fpm (0.75 m/s), the required
volumetric flow is:
(
)
(
)
(
)
(
)
144
8
5
12
16
10
150
10
2
2
×
+
×
=
+
×
=
A
X
V
Q
acfm
700
,2
=
(
(
)
(
)
(
)
(
)
20
.0
13
.0
4.0
10
75
.0
10
2
2
×
+
×
=
+
×
=
A
X
V
Q
/s
m
actual
2.1
3
=
)
In industry, many types of capture hoods are used. Figure 4
shows a capture hood at the charge port of a reactor or vessel.
Other examples include, lateral exhaust hoods on plating tanks,
hopper or equipment charge hoods, bag filling, packing sta-
tions, drum loading, to mention a few.
Receiving Hoods
The most used (and most misunderstood) hood type is a
receiving hood. When the operation generates a contaminant
that has some momentum, the hood can be designed to receive
the induced airflow. For example, a kiln generates heat, odor,
4 0
ASHRAE Journal ashrae.org
April 2003
and contaminants, depending on the glazes and composition
of the clay. The hot air rises and can be captured by an over-
head canopy. Figure 5 shows a receiving hood (a close-fitting
canopy hood) above a kiln.
Because of the simplicity of the canopy hood, it tends to be
overused. Photograph 1 shows a canopy hood used above two
autoclaves. As the organic material in the autoclave is heated,
some very foul odors are generated. When the door to the
autoclave is opened, the foul odors escape. The overhead
canopy is intended to capture the warm gas released when the
autoclave door is opened. In the photograph, the hood is so
high above the door that it cannot be effective. Room air cur-
rents will disturb the rising air and make the hood ineffective.
In addition, as the odorous air escapes from the open door, it
expands as it rises. This expansion reduces the effectiveness of
the hood. The hood would have been much more effective if
the hood were designed around the door and lowered to just an
inch or two above the door. Administrative practices, cracking
the door and letting it vent, can also improve performance.
Three problems frequently encountered with canopy hoods
are:
1) Often, a canopy hoods acts as a capture hood rather than
a receiving hood. Without some driving force, the hood must
provide the momentum to move the contaminated air.
2) The volumetric flow is often too low. Figure 64 shows the
design parameters for a canopy hood. The required exhaust
rate is given by
Q = 1.4PHV
Where
P is the perimeter of the tank or process
H is the height above the tank or process
V is the capture velocity
For relatively small systems, the canopy hood requires sig-
nificant volumetric flow. For example, a freestanding work-
bench 3 ft (1 m) on a side with a canopy 3 ft (1 m) above the
bench, would require a canopy about 65 in. (1.8 m) on a side.
For a capture velocity of 100 fpm (0.5 m/s), the system would
require:
(
)
acfm
000
,5
100
3
3
4
4.1
4
1
=
×
×
×
×
=
=
PHV
.
Q
(
(
)
/s
m
actual
2.8
5.0
1
1
4
4.1
4
1
3
=
×
×
×
×
=
=
PHV
.
Q
)
The required volumetric flow is much higher than the typi-
cal canopy hood installation.
3) Frequently, the canopy is raised above the operation to
keep it out of the way. When this happens, the operator can
easily be placed between the operation and the hood. The
ventilation could then draw the contaminants through the
operator’s breathing zone, thereby increasing, rather than de-
creasing, the potential exposure.
General Ventilation
As an alternative to local exhaust ventilation, general venti-
lation provides control of odors and contaminates by diluting
the offending chemical contamination to acceptable levels.
The design includes both supply and exhaust ventilation. In
many cases, odor control by general or dilution ventilation is
not a reasonable approach. As shown in Table 1, many chemi-
Figure 4: Capture hood at charge port of a reactor or vessel.
Slotted Hood
Charge Port
Hopper
Cover
Hopper
X
W
L
X
W
X
L
W
X
X
W
L
( )
2
ft
WL
=
A
X
W
H
D
LVX
Q
7
.
3
=
LVX
Q
6
.
2
=
(
)
A
X
V
Q
+
=
2
10
V
Q
75
.
0
=
(
)
A
X
+
×
2
10
VWH
VA
Q
=
=
(
)
A
X
V
Q
+
=
2
10
(
)
A
X
V
Q
+
=
2
10
75
.
0
L
Hood Type
Description
Aspect
Ratio, W/L
Airflow
Slot
0.2 or Less
Flanged Slot
0.2 or Less
Plain Opening
0.2 or
Greater and
Round
Flanged
Opening
0.2 or
Greater and
Round
Booth
To Suit
Work
Canopy
To Suit
Work
Q = 1.4 PVD
See Fig. VS-99-03
P = Perimeter
D = Height Above
Work
Plain Multiple
Slot Opening
Two or More
Slots
0.2 or
Greater
Flanged
Multiple Slot
Opening Two
or More Slots
0.2 or
Greater
Figure 3: Basic types of capture hoods.
Odor
April 2003
ASHRAE Journal
4 1
45° Minimum
0.4H
H
Tank or Process
Not to be used where material is toxic and worker must
bend over tank or process. Side curtains are necessary
when cross-drafts are present.
Q = 1.4PHV
For Open-type Canopy
P = Perimeter of Tank, ft
V = 50 – 500 fpm
For Two Sides Adjacent Enclosed
W & L Are Open Sides of Hood
V = 50 – 500 fpm
Q = WHV or LHV
For Three Sides Enclosed (Booth)
V = 50 – 500 fpm
d
e
VP
h
25
.
0
=
Duct Velocity = 1,000 to 3,000 fpm
(
)HV
L
W
Q
+
=
cals have very low odor thresholds. Consequently, the dilu-
tion volume necessary to provide adequate control often is
very large. From an energy perspective, general ventilation is
not effective.
In general ventilation, the designer works with both the
exhaust and supply system. Depending on the geometry of
the workroom, the design can use a turbulent approach with
significant mixing. Alternatively, the exhaust can be on one
side and the supply on the other, providing a plug flow that
sweeps the contaminated air across the room to the exhaust
fixtures.
Although general or dilution ventilation is not often used
to control odors, it can be used in conjunction with the ex-
haust ventilation system. Consider a sign painting opera-
tion. Local exhaust is used at the press and the drying rack.
However, the signs are moved outside the control of the local
exhaust ventilation. Since the exhaust air will require re-
placement, by designing the supply air (replacement air) to
introduce the air (such that it provides dilution ventilation
without challenging the local exhaust hoods), the local ex-
haust functions as the exhaust hoods for a dilution ventila-
tion system.
Air Emissions
Exhausting an odorous chemical from a manufacturing plant
causes the emission of the chemical to the atmosphere. As with
all exhaust systems, the designer must be aware of potential
emissions and constraints placed on ventilation systems by
federal and local environmental protection agencies. In addi-
tion, the location and design of the exhaust stack is critical to
reduce the potential of reentry of exhaust air.5
In addition, the odorous chemicals, at levels well below the
regulated quantities, may produce a neighborhood nuisance.
Consequently, the design often must consider reduction of
odors at the potential receptors. Two general approaches to
reduce the effect of the emissions are tall stacks for dispersion
and air cleaning devices for reducing the quantity of the emis-
sions.
Tall stacks do not reduce the quantity of the emission. They
provide a method of dispersion and dilution of the odorous air.
With adequate dilution of the odorant, the neighborhood nui-
sance can be minimized. In many cases, the required dilution
is difficult to achieve, even with tall stacks.
Alternatively, emission reduction can be achieved by air
cleaning devices. Because of the variable nature of odorants,
many different control devices are possible. The odorant can
be removed from the gas stream by adsorption (for example
activated carbon), absorption (scrubbers), condensation,
chemical reaction, oxidation, or even biological destruction
in biofilters.
References
1. American Industrial Hygiene Association (AIHA). 1989. Odor
Thresholds for Chemicals with Established Occupational Health Stan-
dards.
2. Occupational Safety and Health Administration (OSHA). 29 CFR,
Part 1910, Subpart Z (Table Z-1, Z-2, Z-3, and several sections for
specific compounds).
3. American Conference of Governmental Industrial Hygienists
(ACGIH). 2002. 2002 Threshold Limit Values for Chemical Substances
and Physical Agents.
4. American Conference of Governmental Industrial Hygienists
(ACGIH). 2001. Industrial Ventilation: A Manual of Recommended
Practices, 24th Edition.
5. 2001 ASHRAE Handbook—Fundamentals, chapter 16, Airflow
Around Buildings.
Acknowledgments
Figures 3 and 6 are from the American Conference of Gov-
ernmental Industrial Hygienists (ACGIH®), Industrial Ventila-
tion: A Manual of Recommended Practice, 24th Edition.
Copyright 2001. Reprinted with permission.
Structural Member
Hood Pivots
for Kiln Access
From Top
Figure 5 (left): Canopy hood installed above a kiln. Figure 6 (right): Design parameters for a canopy hood.
22
ASHRAE Journal ashrae.org
April 2003
About the Authors
Warren L. Beeton is a vice president of refrig-
eration engineering and Hung M. Pham is a se-
nior lead engineer with Copeland, Sidney, Ohio.
The economized scroll compressor
cycle is similar to a two-stage cycle with
interstage cooling, but is accomplished
with a single scroll compressor as shown
in Figure 1a. The high-stage of compres-
sion is accomplished by extracting a
portion of the condenser liquid and ex-
panding it through a thermostatic expan-
sion valve (TXVi) into a counterflow
brazed-plate heat exchanger acting as a
subcooler. The superheated vapor is then
injected into an intermediate vapor in-
jection port in the scroll compressor as
shown in Figure 1b. The additional
subcooling increases the evaporator ca-
pacity by reducing its inlet enthalpy,
thereby increasing refrigeration effect
and decreasing mass and volume flow.
This capacity gain can be improved
by decreasing the injection pressure,
thereby increasing the second-stage in-
jection mass flow. The lowest injection
pressure achievable is governed by the
pressure drop in the injection passage
and the scroll porting location.
It is well known that the efficiency of
a two-stage cycle is higher than the con-
ventional single-stage delivering the
same capacity because the added capac-
ity from subcooling is achieved with less
power. This is because incremental va-
por created in the subcooling process is
compressed only from the higher
interstage pressure rather than from the
lower suction pressure. The interstage
cooling also decreases the first-stage suc-
tion pocket and increases the mass flow.
By integrating vapor injection into one
scroll compressor, the isentropic effi-
ciency is comparable for both stages, pro-
viding high efficiency without requiring
dedicated low-stage compressor optimi-
zation. The compressor designer has a
choice of injection location. A lower pres-
sure location gives more capacity gain
while a higher pressure location provides
more efficiency gain.
Since the added capacity achieved by
enhanced subcooling provides higher
enthalpy gain across the evaporator, the
compressor displacement required can be
reduced by the percentage enthalpy gain
for the same evaporator capacity. This
By Warren L. Beeton, Member ASHRAE, and Hung M. Pham, Associate Member ASHRAE
apor injection has been available on large commercial screw and
multistage centrifugal compressors, but not on small hermetic com-
pressors. The recent introduction of vapor-injected scroll compressors
allows the economized refrigeration cycle to be applied with individual
small compressors, and achieve the benefits of increased capacity and
efficiency. This article describes the economized vapor-injection (EVI)
scroll compressor concept, its key components, and the associated per-
formance and application aspects for commercial refrigeration systems.
V
The following article was published in ASHRAE Journal, April 2003. © Copyright 2003 American Society of Heating, Refrigerating and Air-
Conditioning Engineers, Inc. It is presented for educational purposes only. This article may not be copied and/or distributed electronically or in
paper form without permission of ASHRAE.
April 2003
ASHRAE Journal
23
Compressors
reduction in displacement can provide a means for
capacity modulation at lower loads by turning off
the vapor injection circuit using a liquid-line or
vapor-line solenoid. This performance gain is more
significant than the passive liquid-suction heat
exchanger. It increases with pressure ratio, and is generally
better with the newer HFCs than HCFC-22 due to the more
favorable properties of the HFCs. These are the primary rea-
sons why the economized vapor-injected scroll compressor
cycle is especially suited for commercial refrigeration.
Subcooler Sizing Parameters
In addition to the vapor-injected scroll compressor, another
key component is the economizer heat exchanger (HX). Fig-
ure 2 depicts the parameters for sizing the HX for optimum
cycle performance and cost. This HX can be viewed simply as
the evaporator of the second-stage cycle, and is generally bet-
ter configured as counterflow instead of parallel flow. The key
parameter is its saturated injection temperature (SIT), which is
the saturated evaporator refrigerant temperature at its outlet
interstage pressure. The SIT is a function of the evaporator and
condenser pressures, and the mid-stage injection ratio as de-
fined by the compressor designer.
Since the HX pressure drop for most brazed-plate HX is very
low, the interstage pressure entering the scroll compressor va-
por injection port depends mainly on the pressure drop be-
tween the HX and the compressor injection port location. For
good performance, this vapor injection line pressure drop should
be minimized, preferably to less than 3°F (1.6°C) SIT-equiva-
lent. It is important that the diameter and length of this vapor
injection line (plus any other flow controls such as solenoid or
pressure regulator) should be sized for vapor not liquid.
In practice, the capacity gain calculation is somewhat a func-
tion of the HX size, so it is important to define the sizing
criteria. A simple approach to sizing the HX is to consider the
temperature difference (TD) between its liquid out tempera-
ture (LOT) and expanded vapor in temperature (VIT). The
smaller the TD, the larger the HX and vice versa. Thus, LOT is
derived based on an assumed TD and an experimentally de-
rived SIT. Then, for a given liquid inlet temperature (LIT),
which is basically the condenser outlet temperature, the
subcooling (SChx) across the HX can be determined as SChx =
LIT–LOT.
The last parameter is the HX vapor out temperature (VOT),
which is governed by the superheat (SH) control of the TXVi.
The HX capacity is determined as Qhx = Me\*(Hlit–Hlot),
which is the product of the evaporator mass flow and the
enthalpy difference across the HX liquid side. The injection
mass flow (Mi) can then be determined from the energy bal-
ance equation for the HX as shown in Figure 2a. A simplified
approach is to use the 10°F (5.5°C) design guideline as de-
scribed later.
A 10°F (5.5°C) TD is a good balance between HX perfor-
mance and cost, typically in the range of 90%+ HX effective-
ness. Higher TD results in underperformance. Lower TD requires
a larger area or more plates resulting in higher cost. Oversizing
at added cost is at the designer’s discretion depending on the
application need.
A 10°F (5.5°C) superheat (SH) is generally a good balance
to ensure stable TXVi control. Excessive SH means “starved”
HX performance. A flooded evaporator would provide “wet”
injection into the second-stage and increase power signifi-
cantly. Although it is known that true 0° SH is optimum, this is
difficult to achieve in practice without TXV hunting. The TXVi
should be sized to deliver Qhx. The system designer might be
able to size a fixed-expansion orifice to achieve 0° SH, but not
for all conditions. The ideal flow control is an electronic ex-
‘It is well known that the efficiency
of a two-stage cycle is higher than
the conventional single-stage
delivering the same capacity.’
Condenser
i
m +
&
High Stage
Low Stage
m&
Log P
Pi
i
m +
&
i
H
m&
Gain
H
X
• Capacity gain With i and Pi
• Power Increases With i
• Efficiency Gain Because Capacity Gain > Power Increase
• Lowest Pi Limited By Flow Loss and Filling Process
Figure 1a: Economized vapor injection (EVI) scroll compressor cycle.
i
1A
Compressor
24
ASHRAE Journal ashrae.org
April 2003
pansion valve (EXV), but its added costs and controls/sensors
cannot always be justified.
A 10°F (5.5°C) condenser subcooling (SCcd) is generally a
reasonable minimum to ensure pure liquid entering the TXVi.
Flash gas entering the TXVi reduces the injection mass flow
because the HX would be “starved” of refrigerant. Higher SCcd
is not necessary since it would reduce the injection mass flow
(Mi) for the same HX. An example of varying the SC entering
the TXVi is to connect it to the LOT (downstream extraction)
instead of LIT (upstream extraction) as shown in Figure 2b.
The difference is that the HX liquid-side mass flow is now the
sum of the evaporator and injection flow, and the TXV inlet is
seeing the lower LOT. However, the energy balance equation is
still the same, thus the two plumbing configurations are ex-
pected to be comparable in terms of overall performance.
Using this 10°F (5.5°C) guideline for TD, SCcd, and SH, the
only key parameter remaining is the SIT, which is determined
experimentally as a function of Tevap and Tcond for a given
family of hardware designs and application approaches.
Performance
Figure 3a shows an example of % capacity and % EER gains
respectively for a R-404A scroll compressor versus a conven-
tional single-stage compressor at standard ARI low-tempera-
ture (–25°F/105°F) and medium-temperature (20°F/120°F)
compressor calorimeter tests. As can be seen, the gain is most
significant at low-temperatures (+41% capacity and +20% EER)
where the baseline single-stage compressor requires liquid in-
jection for acceptable discharge temperature. Even at the me-
dium-temperature condition, the gain is still significant (+27%
capacity and +10% EER) and attractive since most medium-
temperature applications today do not have subcooling capa-
bility without adding a compressor.
One important aspect is that these percentage gains are at the
standard ARI compressor rating condition of 65°F suction re-
turn gas (RG). This gain in percentage term is significantly higher
in actual systems since the base evaporator ∆h is smaller with
the evaporator outlet return gas being typically about 10°F su-
perheat instead of the constant 65°F RG as shown in Figure 3b.
Figure 1b: EVI scroll com-
pressor superheated vapor
is injected into an interme-
diate vapor injection port.
Vapor Injection Port
Vapor Injection Passage
TXVi @ LIT
LOT
LIT
Mei
Mi
LOT
VOT
LIT
VOT
Me + Mi
Mi
Figure 2a: Subcooler heat exchanger parameters. Figure 2b: Subcooler thermostatic expansion valve parameters.
• SIT – Saturated Injection Temp.
— Key Parameter
— This is the HX Saturated Evapo-
rating Temp. at Its Outlet Pressure
— Function of Pevap/Pcond
• LIT = Liquid In Temp. ~ Condenser
Out
• LOT = Liquid Out Temp. = SIT + TD
• VIT = Vapor In Temp. ~ SIT
• VOT = Vapor Out Temp. = SIT
+ Superheat
• Subcooling = LIT – LOT
• Superheat = VOT – SIT
• TD = LOT – SIT
• Energy Balance Equation:
Liquid
In
Liquid
Out
Me
Vapor In
TXV
MI
SIT
Condenser Out
Vapor Out
(
)
(
)
Hvi
Hvo
Mi
Hlo
Hli
Me
−
×
=
−
×
=
Btu/h
HX
TXVi @ LOT
2B
2A
1B
Compressors
April 2003
ASHRAE Journal
25
On the opposite side, this percentage gain would be less for
systems with condenser subcooling higher than the standard
rating of 0°F since the base evaporator ∆h is larger. However,
for most refrigeration applications, the natural subcooling from
the condenser is typically fairly low with the use of a receiver.
In addition to performance gain, there are three other benefits.
First, the compressor-operating envelope is improved since
its discharge temperature is reduced from vapor injection, thus
replacing liquid injection for low-temperature applications
with much better efficiency. Figure 4 shows the envelope of
vapor-injected scroll compressors compared to standard scroll
compressors.
Second, it offers a means to increase or decrease compressor
capacity (modulation) with load as illustrated in Figure 5.
Modulation can be achieved by using the capacity gain at the
high-ambient full-load design
point, then turning it off on-de-
mand via a solenoid upstream of
the TXVi or at the compressor in-
jection port. In practice, since the
capacity gain decreases with
lower condensing temperature, it
provides a natural means of ca-
pacity reduction at part-load
lower-ambient conditions. Re-
ducing capacity at part-load im-
proves system efficiency versus a conventional system sized
for the same full-load capacity due to reduced operating pres-
sure ratio.
Since the vapor-injected scroll compressor is capable of
operating at lower condensing temperatures than typical re-
ciprocating compressors, this advantage can be exploited by
turning off vapor injection capacity at a condensing tempera-
ture as low as 40°F (4.4°C). Since the majority of the annual
hours as performed in a typical bin analysis is closer to the
minimum condensing temperature, vapor injection modula-
tion provides an efficiency gain on an annual basis.
Third, suction line pressure drop would be reduced com-
pared to a conventional cycle delivering the same capacity
since the suction flow is reduced with the higher enthalpy
across the evaporator. The suction line pressure drop reduction
can be significant since it is proportional to the square of the
flow. For example, a 40% reduction in evaporator flow would
reduce suction line pressure drop by 64%.
Impact of HFC Refrigerants
Since the economized scroll compressor cycle is more ben-
eficial with HFC refrigerants, it might be of interest to review
these HFC options. R-404A has been recognized as the zero
ozone-depleting potential HFC replacement for R-502, espe-
cially for low temperatures. However, it has a fairly high global
warming potential (GWP) of 3,260 and is about 14% less effi-
cient than R-22 in medium temperature applications. R-134a
could be a more efficient choice for medium temperatures
where its theoretical EER is
higher. However, its lower theo-
retical capacity requires about
65% and 100% larger compres-
sor displacement respectively at
medium temperatures and low
temperatures, resulting in higher
compressor cost. R-407C and R-
417A could be considered, but
their heat transfer properties are
worse than R-22, and the high
9°F (5°C) temperature glide poses higher pressure ratio and
service concerns. R-410A has been recognized as the leading
HFC for air conditioners and heat pumps due to its superior
heat transfer and pressure drop properties, and its GWP of 1,730
is 47% less than R-404A. The initial R-410A scroll experience
in the residential markets has been excellent as demonstrated
by better compressor reliability and sound.
From a GWP and efficiency standpoint, it seems R-410A
deserves further investigation. It is expected to closely match
R-22 system performance and appears to be a better choice
than R-404A, especially in light of the previously mentioned
benefits with the vapor-injected scroll compressor. Using R-
410A also would leverage residential market and service ex-
50%
40%
30%
20%
10%
0%
Capacity
EER
Capacity
EER
ARI Low Temp.
–25°F/105°F
ARI Medium Temp.
20°F/120°F
10%
41%
20%
27%
ARI Low Temp.
–25°F/105°F
60%
50%
40%
30%
20%
10%
0%
Capacity
EER
Capacity
EER
ARI Medium Temp.
20°F/120°F
52%
24%
29%
12%
Figure 3a: EVI scroll performance gain (R-404A, 0°F Cond. SC, 65°F RG). Figure
3b: EVI scroll performance gain (R-404A, 0°F Cond. SC, 10°F SH).
Evaporating Temp., °F
150
130
110
90
70
50
30
10
Condensing Temp.,°F
Low Condensing
Temp.
–50
–30
–10
10
30
50
Vapor Injection
3B
3A
Figure 4: EVI scroll envelope (R-404A/
R-507A) 65°F RG, 260°F max. DLT.
‘From a GWP and efficiency standpoint,
it seems R-410A deserves further inves-
tigation. It is expected to closely match
R-22 system performance and appears
to be a better choice than R-404A.’
26
ASHRAE Journal ashrae.org
April 2003
\* With Individual Solenoids
MT
Cases
TXV
MT
Cases
MT
Condenser
LT
Condenser
LT
Cases
LT
Cases
EVI
Scrolls\*
EVI
Scrolls\*
20°F MT
MT
MT
MT
VI Line
MT Subcooler
LT Subcooler
–25°F LT
LT
LT
LT
VI Line
perience. Some advantages and disadvantages of R-410A vs.
R-404A are listed in Figure 6. Since the theoretical cycle EER
of these two HFCs is comparable, it is expected that the com-
pressor EER and economized performance could be designed
to be comparable thus leaving R-410A with the other system
benefits, namely heat transfer and pressure drop. The use of
vapor injection would solve the higher discharge temperature
disadvantage. Lastly, concerning the higher pressure, the rela-
tively lower Tcond together with the use of closed-coupled
system design may facilitate the redesign.
Applications
This section illustrates how the vapor-injected scroll com-
pressors can be applied for commercial refrigeration applica-
tions. Figure 7 shows a schematic of a typical multi-compressor
rack application in a supermarket. The disadvantages are (1)
the medium-temperature rack does not have any subcooling,
and (2) the low-temperature rack mechanical subcooling re-
quires a separate compressor from the medium-temperature
Figure 5: EVI scroll capacity modulation (low temp. –25/105°F)
s
e
g
a
t
n
a
v
d
a
si
D
A
4
0
4
-
R
/
A
0
1
4
-
R
s
t
n
e
m
m
o
C
e
r
u
s
s
e
r
P
r
e
h
gi
H
%
0
5
~
-
e
s
ol
C
n
I
r
eis
a
E
m
e
ts
y
S
d
el
p
u
o
C
.
p
m
e
T
e
g
r
a
h
c
si
D
r
e
h
gi
H
°
0
4
~
n
oit
c
ejn
I
r
o
p
a
V
d
e
e
N
e
c
n
a
m
r
o
fr
e
P
I
V
el
b
a
r
a
p
m
o
C
c
T
w
o
L
t
A
r
e
tt
e
B
s
e
g
a
t
n
a
v
d
A
P
W
G
t
c
e
ri
D
r
e
w
o
L
%
7
4
0
6
2
,
3
.s
v
0
3
7
,
1
ytic
a
p
a
C
la
cit
e
r
o
e
h
T
%
0
5
–
%
0
4
r
e
h
gi
H
R
E
E
la
cit
e
r
o
e
h
T
el
b
a
r
a
p
m
o
C
r
e
fs
n
a
r
T
t
a
e
H
r
e
h
gi
H
%
0
5
–
%
5
3
e
T
w
o
L
t
A
r
e
tt
e
B
p
o
r
D
e
r
u
s
s
e
r
P
r
e
w
o
L
%
0
4
–
%
8
2
e
T
w
o
L
t
A
r
e
tt
e
B
y
c
n
eiciff
E
m
e
ts
y
S
–
%
6
.ts
E
r
e
h
gi
H
%
2
1
o
t
r
ali
m
i
S
A
0
1
4
-
R
2
2
-
R
e
zi
S
g
ni
b
u
T
r
ella
m
S
Figure 6: R-410A vs. R-404A in refrigeration.
rack. In addition, the low-temperature compressors may re-
quire liquid injection.
Figure 8 shows a schematic of this application with vapor-
injected scroll compressors. Now both racks have independent
mechanical subcooling, and the low-temperature compressors
would not require any liquid injection. The capacity gain from
vapor injection would reduce the number of scroll compres-
sors required. In addition, the vapor injection can be modu-
lated via individual solenoids at each scroll injection port. It
is more cost-effective and easier to plumb with a single HX
sized to accommodate all compressors instead of individual
HXs.
By far, the most significant benefit would occur in single-
compressor applications where subcooling and modulation
do not exist today. Figure 9 shows the schematic for a single-
compressor system with either single-evaporator (self-con-
tained) or multi-evaporators (distributed). Since most
single-compressor systems today use pump-down cycling con-
trol due to lack of modulation, the benefits are significant and
Figure 7 (left): Conventional racks (no medium temperature [MT] subcooling; separate MT compressor for low tem-
perature [LT] subcooling). Figure 8 (right): EVI scroll racks (independent LT and MT subcooling).
–25°F LT
MT
Cases
MT
Cases
MT
Condenser
LT
Condenser
LT
Cases
LT
Cases
20°F MT
MT
MT
MT
MT
TXV
Subcooler
LT
LT
LT
Liquid Injection
Btu/h
40°F
Condensing Temp. (°F)
Base System
Standard Compressor
EVI Scroll System
Sized for Equal Btu/h
@ 105°F Tcond
Refrigeration
Load
95°F
Compressors
Figure 9: Single-compressor system with EVI scroll.
Condenser
Condenser
Case
Case
Case
EVI Scroll
EVI Scroll
Subcooler
Single-Evaporator Split
System or Self-Contained
Multi-Evaporator
Split System
TXV
TXV
include better case temperature control and reduction of de-
frosts due to less cycling transients.
Summary
Vapor injection offers a versatile means for extending ca-
pacity and efficiency and improving the operating envelope
for scroll compressors in commercial refrigeration applications.
The performance gains are significant and both system and
compressor design dependent. Vapor-injected scroll applica-
tions are system-oriented, which requires a good understand-
ing of system design and applications. It offers several new
potential applications such as supermarkets, marine contain-
ers, chillers, walk-ins, and closed-coupled systems and favor-
able performance with HFC refrigerants.
References
1. Stoecker, W.F. and J.W. Jones. 1982. Refrigeration and Air Condi-
tioning. New York: McGraw Hill, Chapter 16, pp. 308–324.
2. Favrat, D., F. Brand, and M. Zehnder. 2000. “Pompe a chaleur
haute temperature.” Ecole Polytechnique Federale De Lausanne, Final
Report, June.
3. Diab, A., R. Tariq and J. Gephart. 1990. “Compressor technolo-
gies for low temperature applications of R-22.” Revue Int. Froid 14(1).
4. Andrews J.W., T.A. Butcher, and W.G. Wilhelm. 1989. “Test re-
sults on a supercharged compressor for commercial refrigeration.”
ASHRAE Transactions 95(2).
5. Domanski, P.A. 1995. “Theoretical evaluation of the vapor com-
pression cycle with a liquid-line/suction-line heat exchanger, econo-
mizer, and ejector.” NIST, Report 5606.
Advertisement in the print edition formerly in this space.
28
ASHRAE Journal ashrae.org
April 2003
About the Author
Neil Moiseev is an associate principal with Cerami
& Associates, Inc., New York. He is a member of
TC 2.6, Sound and Vibration Control.
By Neil Moiseev, Member ASHRAE
or outdoor HVAC systems, noise generated by equipment such as
fans, air-cooled chillers, dry-coolers, pumps, and cooling towers
needs to be predicted at a receiver location. The factors that play a
role in predicting the ultimate sound level heard at a site from HVAC
equipment include application of manufacturers’ sound data, location
effects, source noise control, and outdoor sound propagation.
Manufacturers' Sound Data
Published Sound Data
Published Sound Data
Published Sound Data
Published Sound Data
Published Sound Data
The manufacturers’ data must be ob-
tained according to a published standard.
Such standards include, but are not lim-
ited to, those listed in Table 1.
Sound data can be given in terms of
sound power, which is the total sound
energy output of a source. This is analo-
gous to the total heat energy output of a
source. Sound data can also be given in
terms of sound pressure level, which is
the sound level at a specific distance
from a source. This is like the tempera-
ture in a room from a heat source.
The data can also be presented in terms
of sones. A sone is a psycho-acoustical
sound measurement that is not helpful
in an engineering evaluation because no
spectral data are presented. Sones are
helpful when comparing two or more
pieces of equipment.
An excellent explanation of manufac-
turers’ sound data and its correct usage is
found in Application of Manufacturers’
Sound Data.6
Potential Pitfalls
Potential Pitfalls
Potential Pitfalls
Potential Pitfalls
Potential Pitfalls
Many potential pitfalls need to be con-
sidered when using manufacturers’ data:
• Uncertainty of the data. Due to the
nature of sound and limitations of mea-
surement methods, a degree of uncer-
tainty exists in any sound data. Table 2
presents the allowable tolerances for Air
Movement and Control Association In-
ternational (AMCA) and Air-Condition-
ing and Refrigeration Institute (ARI) test
data. These tolerances represent is the
potential difference between the reported
data and the actual sound for a piece of
equipment. In practice, actual sound data
tend toward the upper limits.
• New equipment vs. used. The tested
equipment is likely in perfect working
order and in the middle range of manu-
facturing tolerances. The sound from
such a unit is likely less than that for a
unit that has been in the field for some
time or that varies substantially from
specifications.
F
The following article was published in ASHRAE Journal, April 2003. © Copyright 2003 American Society of Heating, Refrigerating and Air-
Conditioning Engineers, Inc. It is presented for educational purposes only. This article may not be copied and/or distributed electronically or in
paper form without permission of ASHRAE.
April 2003
ASHRAE Journal
29
Noise
• Quality control (manufacturing tolerances). Differing
quality control protocols exist among HVAC equipment manu-
facturers:
• Reported data may have been obtained through mathemati-
cal estimations based on idealistic assumptions (and/or simi-
lar tested equipment) and then scaled for size, speed, pressure,
load, etc. Measured data at specific operating points of the
equipment are more reliable.
• Manufacturers have difficulty keeping sound data cur-
rent because of changes in equipment design, production
methods, parts suppliers, and test standards. Published data
may be from prototype units that differ substantially from
production models.
• Data may be reported only as a single number without
information about the sound spectrum, i.e., sound levels in
octave bands. Frequency information may not address lower
frequencies, e.g., data may be reported in 125 to 2,000 Hz, or
tonal components, such as blade pass frequency, are not given.
The directionality of a source can be significant. Cooling tow-
ers, chillers, and exhaust fans all have different sound levels
depending on which side of the equipment the data are taken.
Location Effects
Sound from a source depends on the location where it oper-
ates. Manufacturers’ data are taken in a reverberation chamber
for sound power, or in an open field, where the only reflecting
plane is the ground. In reality, the
equipment may be located near a
wall or in a corner near two walls,
which changes the resulting sound
levels. The most accurate way to
account for the presence of a wall is
to represent a wall surface by an image source located behind
the wall at the same distance as the actual source will be in
front of the wall. The simple way to model a wall is to add 3 dB
to the source sound data for each wall present.
Source Noise Control
Source noise control consists of several different measures:
• Inlet or exhaust silencers (sound traps);
• Enclosures around the equipment;
• Sound barrier wraps of equipment components; and
• Barriers around the equipment.
These measures are tools in the challenge of reducing the
noise from existing installations. Barriers are included as part
of source noise control since the designer has control over the
source location, but not usually at the receptor.
Silencers
Silencers
Silencers
Silencers
Silencers
Three different source components need to be taken into
account when predicting sound levels at a receiver: the ex-
haust system noise, the inlet system noise, and the sound radi-
ated by the equipment body or casing. Silencers are used to
reduce exhaust and inlet noise.
Silencers can consist of sheet metal boxes or pipes with
interior perforated baffles packed with a sound-absorbing me-
dium. Some duct silencers depend on non-fibrous means of
sound attenuation, such as resonators and discontinuities in
the flow stream. Other silencers consist of spiral fiberglass
baffles. Some simple silencers consist of sintered metals that
reduce discharge noise by reducing the air velocities from
exhausts, such as from an air jet.
The attenuation from these silencers is applied to the ex-
haust or inlet noise of the source before any other attenuation
is taken into account. The silencer reduction does not apply to
noise radiated from the equipment’s body.
Two considerations when using a silencer are pressure loss
imposed on the system and self-generated noise of flow through
the silencer. In general, if the pressure loss is kept to less than
0.25 in. w.c. (62 Pa), there will be no self-generated noise issue.
Enclosures
Enclosures
Enclosures
Enclosures
Enclosures
To control noise radiated by the source’s body or casing, an
enclosure is built around the equipment. Openings for air intake
and exhaust must be provided. The enclosure may be constructed
Cooling towers
with sound barrier
wall and external
noise control.
3 0
ASHRAE Journal ashrae.org
April 2003
of 4 in. (102 mm) thick double-wall acoustical panels or may
be simple all-weather wood structures. Enclosure attenuation
applies only to the radiated noise, and not to the inlet and ex-
haust openings, which must be treated separately.
Sound Barrier Wraps
For some equipment, such as air-cooled condensers, there are
two noise sources: compressors and cooling fans. Sometimes
the problem is limited to pure tones generated by compressors.
In this case, a sound barrier wrap of loaded vinyl and fiberglass
or plastic foam composite material around the compressor can
be specified. Reductions of 6 to 10 dB can be achieved, but
only for the compressor component of a unit’s sound.
Barriers
At times a barrier can be the most cost-effective means of
reducing noise from a source, such as with air-cooled condens-
ers or cooling towers. Sometimes a barrier is used as an adjunct
to other source noise control measures, such as silencers.
Barriers are solid objects, usually walls, placed between the
source and potential receivers of the source’s noise. Figure 1
shows a typical barrier with a source and receiver. Barrier at-
tenuation is a function of the path difference (D) between the
direct path with no barrier (C) and the indirect path over the
barrier (A+B). When the receiver is in the area where no direct
sound reaches, then the receiver is in the shadow zone and a
minimum of 3 dB loss is achieved.
Based on diffraction theory, the approximate barrier attenu-
ation is calculated from the following equation:
Table 1: Standards for published sound data.
Table 2: Sound data tolerances for AMCA and ARI.
Table 3: Attenuation through dense foliage.
Table 4: Atmospheric attenuation coefficient a, in dB/km.
(
)
[
]dB
d
20
3
log
10
n
Attenuatio
Barrier
10
×
+
=
?
7
(1)
where
λ = sound wavelength in meters at octave band center fre-
quency
d = the path difference between the direct path between
sound source and receiver and the path over the barrier as
shown in Figure 1.
As a general rule, the closer the source is to the barrier, the
greater the reduction. The barrier needs to break the line of
sight by a minimum of about 2 ft (0.6 m) to be effective. About
20 to 24 dB of attenuation is the maximum that can be nor-
mally obtained.
Outdoor Sound Propagation
Sound Radiation
The first issue in sound propagation is the different types of
sound radiators, which are point, line and plane sources. An
example of a point source is a small fan. Point source sound
radiates in three dimensions, in a sphere away from the source
as pictured in Figure 2. This results in 6 dB change per dou-
bling of distance. Every time the distance from a source
doubles, the sound level is 6 dB less. Sound loss from a point
Organization
Standard
Applicable
Equipment
Air Movement and Control
Association International,
Inc. (AMCA)
AMCA 3001 and
3012
Fans (Sound
Power, Sones)
Cooling Tower Institute
(CTI)
CTI-1283
Cooling Towers
(Sound Pressure at
5 ft and 50 ft [1.5
to 15 m])
Air-Conditioning and
Refrigeration Institute
(ARI)
ARI-3704
Large Outdoor AC
Equipment
> 20 tons (70 kW)
ARI-2705
Smaller Outdoor
AC Equipment
< 12 tons (42 kW)
AMCA 300/301
ARI 370/270
Below 63Hz ±8dB
At 63 Hz ±6 dB
At 63 Hz ±5dB
At 125 Hz ±5 dB
At 125 Hz and above ±3dB At 250 Hz ±4 dB
At 500 Hz and above ±3 dB
In addition, the octave band data can
vary by 2 dB in any one band or 1 dB
in any two bands
Octave
Band Center
Frequency (Hz)
63
125 250 500 1,000 2,000 4,000 8,000
Total Attenuation in
dB, for d
< 33 ft (10 m)
0
0
0
0
0
0
0
0
Total Attenuation in
dB, for d Between
33 ft (10 m) and 66 ft
(20 m)
0
0
1
1
1
1
2
3
Attenuation in dB per
3 ft (m), for d
Between 66 ft (20 m)
and
660 ft (200 m)
0.02 0.03 0.04 0.05 0.06
0.08
0.09
0.12
Maximum
Attenuation in dB for
d ≥ 666 ft (200 m)
4
6
8
10
12
16
18
24
Temp.
°C (°F)
Relative
Humidity
%
Octave Band Center Frequency, Hz
63
125
250
500 1,000 2,000 4,000 8,000
10 (50)
70
0.1
0.4
1.0
1.9
3.7
9.7
32.8 >100
20 (68)
70
0.1
0.3
1.1
2.8
5.0
9.0
22.9
76.6
30 (86)
70
0.1
0.3
1.0
3.1
7.4
12.7
23.1
59.3
15 (59)
20
0.3
0.6
1.2
2.7
8.2
28.2
88.8 >100
15 (59)
50
0.1
0.5
1.2
2.2
4.2
10.8
36.2 >100
15 (59)
80
0.1
0.3
1.1
2.4
4.1
8.3
23.7
82.8
0.6 km
(2,000 ft)
15°C
(59°F)
50% RH 0.1 0.4
0.8
1.4
2.6
6.6
22
83
Noise
April 2003
ASHRAE Journal
3 1
Sound Wave
A
Bright Zone
Shadow Zone
Barrier
B = Refracted Path
Direct Path
Reflected
Source
Receiver
Decibels of Noise Reduction
C
source is proportional to the square of the distance. It is calcu-
lated as 20 times logarithm (distance to receiver over 20 times
logarithm [distance from the source to the receiver]). Be care-
ful of the units used for the distance.
The equation for a small non-directional point source placed
over a hard reflective ground plane is as follows:
dB
Level,
Power
Sound
dB
Level,
Pressure
Sound
=
(2)
(
)
[
] dB
,
distance
log
20
10
c
−
×
−
where
c = 0.5 for distance in feet and 10.5 for distance in meters.
Several units in a row is a line source. Examples are lines of
cooling towers and roof exhaust fans, or thin louvers in a build-
ing face. Sound radiates from a line source in two dimensions
as a cylinder (Figure 3). The sound drops at 3 dB per doubling
of distance and is calculated as 10 times logarithm (distance to
receiver over distance from source). When the distance from
the source becomes greater than the length of the source, then
the point source equation should be used. A detailed discus-
sion of line source attenuation is found in Noise and Vibration
Control.8
A plane is any large surface, such as a cooling tower inlet, a
large louver wall, or a field of dry coolers. Figure 4 shows a
cooling tower. In the near field of a plane source, no attenua-
tion occurs with distance. When far enough away (about twice
the source dimensions), some attenuation occurs depending
on the frequency. This is difficult to predict and it is better not
to take into account, unless specific data are available from
the manufacturer. In the far field of a plane source (about four
or more times the average source dimensions), the 20 times
logarithm of the ratio of distances equation holds true.
Figure 5 shows a plane source that is 20 ft2 (1.9 m3) in size
and a person who is 5 ft (1.5 m) away. Another person is 50 ft
(15 m) away. Does the sound loss from one to the other follow
Figure 1: Effect of barrier on sound propagation.
Figure 2: Point source sound radiates in a sphere.
Figure 3: Sound radiates from line source as a cylinder.
Figure 4: A cooling tower inlet is an example of a plane source.
0
1
2
3
4
5
6
Path Length Distance, D = C – A + B
Point Radiation
6 dB Drop per Doubling of Distance
Line Source
3 dB Drop per
Doubling of Distance
Plane Source
Near Field
Far Field
Figure 5: Effect of plane source at various distances.
100 ft
50 ft
5 ft
6 dB per
Doubling
6 dB per
Doubling
3 2
ASHRAE Journal ashrae.org
April 2003
the 6 dB per doubling of distance and amount to 20 dB loss?
The answer is no. From the nearest person to the furthest
person transition from the near field to the far field occurs.
Depending on frequency it can be a 5 to 12 dB loss from 5 ft to
50 ft (1.5 m to 15 m). Unless you have manufacturers’ data at 5
ft and 50 ft (1.5 m and 15 m), this attenuation cannot be ac-
counted for accurately.
In the figure, another person is 100 ft (31 m) away. For him,
the sound level is 6 dB less than for the person at 50 ft (15 m)
away. Thus, to use the 6 dB per doubling of distance sound
attenuation rule, one must start with a sound level in the far
field or a minimum distance of twice the size of the source.
Landscaping: Tree or Vegetation Attenuation
Consider a situation where a noise source exists so someone
suggests planting a row of trees to attenuate the noise. This
will not help reduce the sound but may help to hide the source
from view. To significantly reduce the noise, at least a 66 ft (20
m) swath of trees would be needed
to block that line of sight. The In-
ternational Standards Organization
(ISO) publishes a standard,7 which
provides attenuation values (Table
3). These values only apply when
the foliage is very dense, i.e., it can-
not be seen through.
For less than 66 ft (20 m) there is
no significant attenuation. Beyond
660 ft (200 m) the tree attenuation
is affected by refraction effects of
the atmosphere — sound goes over
the trees.
Atmospheric Effects
Four important atmospheric effects are air absorption; wind
gradient (such as speed and turbulence), temperature gradients
(inversions and lapses), and non-uniform air temperature effects.
Air Absorption
Sound propagates (travels) by vibration of air molecules.
Air absorption of sound is a result of vibration of primarily
water vapor molecular bonds. Air absorption decreases with
increasing temperature and increasing humidity. It is greater at
higher frequencies than at low frequencies. But air absorption
only becomes important at frequencies above 2,000 Hz and
distances beyond 2,000 ft (0.6 km).
It is said that sound carries further on foggy or rainy days. To
some extent, that’s true. Foggy or rainy days are cooler with
higher humidity and, therefore, less air absorption. Actually,
sound appears to travel further on these days, generally be-
cause of lower background noise levels as a result of less hu-
man activity and natural occurrences such as wind. Therefore,
any generated sound tends to stands out.
Table 4 presents air absorption coefficients that are calcu-
lated using formulas from ISO 9613-28.8. The table is arranged
by octave frequency bands and gives the attenuation coeffi-
cients in dB per kilometer. The use of kilometers in the chart is
an indication that air absorption is not important for short
distances. The first part of the chart shows the effect of increas-
ing temperature and steady humidity. The degree of absorp-
tion goes up with frequency but drops with higher temperatures.
The second part of the chart shows the air absorption with
constant temperatures and increasing humidity. Again, attenua-
tion increases with frequency, but the attenuation is lower with
higher humidity. The last line shows the calculation for 2,000 ft
(0.6 km) at 59°F (15°C) and 50% RH. Changes less than a couple
of dB are not significant.
Wind
Wind can play a role in sound propagation. Sound is higher
downwind of a source than upwind. Figure 6 illustrates the
effect downwind of a source. It
shows a small factory or labora-
tory with exhaust fans on the
roof and a person that will be
affected by the noise. The curve
to the right illustrates the wind
velocity profile, which is al-
ways higher at roof level and
lower at the ground.
The sound speed is faster at
roof level than at ground level
since the wind speed adds to
the sound speed. As a result of
the increased speed, the sound
bends down toward the ground,
focusing on the person. With steady winds of 20 mph (32 km/
h) there can be increases of up to 10 dB. Areas where this
occurs frequently are coastline areas, plains, and at the end of
valleys. For example, when working on a project in Pennsyl-
vania, our design team noticed strong winds coming up the
valley when conducting the ambient noise surveys. Natu-
rally, residences were downwind of the site. By taking into
account the wind effect, the team was able to design the proper
noise control measures and residents did not complain about
noise levels.
In the case of a source downwind of the receiver, the source
noise is attenuated to the same degree. Under this upwind con-
dition the sound waves are bent upward, away from receivers.
Temperature Inversions
Normally temperature falls with increasing altitude (tem-
perature lapse). A temperature inversion occurs when at upper
levels the opposite happens and temperature rises with alti-
tude. At those times a pocket of warmer air can hover over a
location. This discontinuity in temperature bends sound back
Figure 6: Sound is higher downwind of a source.
Wind Effects
Sound Speed
+ Wind Speed = x
Sound Speed + Wind Speed = x
3 4
ASHRAE Journal ashrae.org
April 2003
to the ground, reinforcing the direct sound. This has a greater
effect on locations more distant from the sound source than in
the immediate vicinity. Under clear sky conditions a tempera-
ture lapse occurs during the daytime with the sound waves
being bent upwards and reducing
the sound levels. In the evening
and night, the sound waves bend
downward with the temperature
inversion, thereby increasing the
sound levels. A 10 dB difference
can easily occur between daytime
and nighttime conditions.
Figure 7 shows a factory and a
listener. The arrow to the right
shows the temperature gradient
with an inversion. The other arrows
show how sound is refracted down-
ward by the inversion and can in-
crease sound for the listener.
Temperature inversions can
happen anywhere but are more
frequent in deserts and along the
coast. Inversions occur on clear,
windless nights when radiation
cooling causes the ground to cool
faster than the air above.
A temperature inversion can
explain odd effects. Our design
team recently encountered an ex-
ample at a corporate campus in
central New Jersey. A building in the center of the campus has
noisy rooftop fans. At the site’s property lines, these fans are
not audible. However, on calm, clear nights, there have been
complaints about noise from the site from neighbors 0.5 miles
to 1 mile (0.8 km to 1.6 km) away. This is most likely due to a
temperature inversion.
Non-Uniform Air Temperature Effects
Temperature effects are caused by the non-uniform nature of
air temperature between any source and receiver. Air in one
place will be a degree or two higher, or lower, than the adjacent
space. This increases sound absorption and reflection effects.
It is not predictable but it’s always in the designer’s favor.
Ground Effects
Ground effects are simply absorption and scattering of sound
by the ground surface. Hard surfaces like parking lots and
bodies of water have little sound absorption, which is one
reason why sound is said to carry over water. (The other reason
is that it’s generally quieter on the water than it is on shore.)
Ground effects have a greater impact on sound from short
sources than from tall sources because there is much more
interaction between the sound waves and the ground. This is
illustrated in Figure 8, which shows a building with an air-
cooled condenser at the ground level and someone in a grassy
area. The sound from the source strikes the grassy area and is
partly absorbed.
For a tall source with the con-
denser on the roof, the sound will
travel directly to the receiver with
little interaction with the ground.
No sound absorption takes place.
A series of graphs in ISO 9613-
Part 27 give the attenuation for
different height sources at differ-
ent frequencies for various dis-
tances.
Summary
Predicting the noise of HVAC
equipment in outdoor locations
must apply manufacturers’ sound
levels properly and take into ac-
count the location of the equip-
ment and source noise control
measures. Distance attenuation
must be considered when the
equipment are point, line, or plane
sources. Air absorption and
ground can affect sound propaga-
tion. Finally, anomalous sound
levels can result from strong, steady
winds and temperature inversions.
With some experience and the use of the reference materi-
als discussed here, the impact of outdoor HVAC equipment
can be predicted.
References
1. Air Movement and Control Association International. AMCA-
300.
2. Air Movement and Control Association International. AMCA-
301.
3. Cooling Tower Institute. 1981. Acceptance Test Code for Measure-
ment of Sound From Water Cooling Towers. ATC-128 (81) January.
4. Air-Conditioning & Refrigeration Institute. 2001. ARI-370-2001:
Sound Rating of Large Outdoor Refrigerating and Air-Conditioning
Equipment
5. Air-Conditioning & Refrigeration Institute. 1995. ARI-270-95:
Sound Rating of Outdoor Unitary Equipment.
6. Ebbing, C., Blazier, W. 1998. Application of Manufacturers’ Sound
Data. Atlanta: ASHRAE.
7. International Organization for Standardization. 1993. Standard
ISO 9613-2, 1993-06-01. Acoustics — Attenuation of Sound During
Propagation Outdoors — Part 2: General Method of Calculation.
8. Beranek, L.L., ed. 1988. Noise and Vibration Control (Revised
Edition). Washington, DC: Institute for Noise Control Engineering.
9. International Organization for Standardization. 1993. Standard
ISO 9613-2, 1993-06-01. Acoustics — Attenuation of Sound During
Propagation Outdoors — Part 1: Calculation of the Absorption of
Sound by the Atmosphere.
Figure 8: Grassy area absorbs the sound of condenser.
Figure 7: Sound is refracted downward by inversion.
Temperature Inversions
°F
80°F
Inversion
80°F
60°F
60°F
Normal
Ground Attenuation
18
ASHRAE Journal ashrae.org
April 2003
About the Author
William Ryan, Ph.D., P.E., is senior researcher at
the Energy Resources Center/Midwest CHP Ap-
plications Center, University of Illinois at Chicago.
t the beginning of 2002, new technologies for gas cooling and
cogeneration systems were emerged from the laboratory and
the minds of designers. Today, some of these systems have been
installed and are being tested, including residential, light commercial,
and central chiller plant systems. This article discusses why there is
so much interest in these systems and some of the demonstrations
that are currently underway.
are designed with two independent
single-zone systems, often one upstairs
and another downstairs. However, by the
time the home has increased to 4,000 ft2
(372 m2), four or more zones may be re-
quired. At this point, the conventional
design becomes complex and expensive
with four or more independent condens-
ing units decorating each wall of the
home and operating noisily. Clearly,
some other system that addresses the
needs of these large homes is required.
Commercial HVAC systems provide
some design and equipment direction.
Novel residential systems that have come
to market for larger homes include: air
systems with power zoned air valves
(similar to VAV systems), multi-zone, mul-
tiple evaporator refrigerant-based fan
coil systems, and electric chilled water
systems with multiple fan coils. All of
these systems are more expensive than
single-zone systems, but provide greater
comfort. Zoned hydronic heating sys-
tems, whether conventional or in-floor
hydronic, provide multi-zone heating
comfort but cannot handle cooling.
Gas Air Conditioners
Small gas air conditioners, produced
in large numbers in the 1960s, operated
on an ammonia water absorption cycle.
By code, ammonia is not allowed within
residences in any quantity. Therefore,
these systems have always been outdoor
air-cooled chillers that delivered chilled
water to indoor cooling coils.
Such systems are at a distinct first-cost
disadvantage relative to a simple direct
expansion system for small 3-ton (10.5
kWc) single-zone homes. Although these
gas air-conditioning systems often were
cheaper to operate, the savings were gen-
erally not enough to justify the added
first cost and gas air conditioning fell
from common usage.
The revival of interest in gas air con-
ditioning is, in part, due to the benefits
Large Residential Applications
Since 1970, the average new home size
has grown from less than 1,600 ft2 (149
m2) to more than 2,200 ft2 (204 m2). More
than 10% of all new single-family de-
tached homes built today are more than
4,000 ft2 (372 m2).
These larger homes are at the high end
of the luxury market, where “high com-
fort” heating and cooling options are re-
quired. In addition, these large homes
face some of the same HVAC design is-
sues as small commercial buildings.
Traditionally, homes have been treated
as a single-zone system with heating and
cooling operating on one thermostat.
When a large home is designed in this
way, uneven temperature distribution
can become extreme. For this reason,
many homes above 2,000 ft2 (186 m2)
By William Ryan, Ph.D, P.E.
A
The following article was published in ASHRAE Journal, April 2003. © Copyright 2003 American Society of Heating, Refrigerating and Air-
Conditioning Engineers, Inc. It is presented for educational purposes only. This article may not be copied and/or distributed electronically or in
paper form without permission of ASHRAE.
April 2003
ASHRAE Journal
19
Gas Cooling
of chilled water. By providing cooling
with chilled water, the systems can be
zoned for the high-end residential mar-
ket (Figure 1). Adding a heating boiler
can provide a fully zonable hydronic
heating and cooling solution. In many
cases, this hydronic approach is close to
the first cost of “high-end” zoned elec-
tric systems, while still maintaining op-
erating cost advantages (see sidebar, “A
California Test Case”).
Another Approach to Gas Cooling
Taking the technology to a more ad-
vanced stage, a field demonstration in
Ohio is operating a “microcogeneration”
system, teaming a microturbine with a
gas air conditioner converted to run on
the microturbine’s exhaust (Figures 2, 3
and 4).
One novel aspect of this particular
chiller is that it can be driven by either
the exhaust gas or by direct gas firing, or
a combination of the two. This provides
uninterrupted cooling even if the
microturbine exhaust is not available.
This is an important feature. If the gen-
erator is down for maintenance, the elec-
tric load switches to the utility without
interfering with building operation.
However, owners expect continuous cool-
ing operation. Providing two ways to fire
the cooling system increases reliability.
Commercial Cooling
Systems for larger light commercial
applications have been installed in
A California Test Case
located outdoors, and the system is con-
trolled to provide 55°F (13°C)chilled water
return water temperature, and 45°F (7°C)
supply water to the building. The 45°F (7°C)
water provides coil temperatures signifi-
cantly below those in most residential sys-
tems, leading to improved dehumidification.
The chilled water used in these systems
is a combination of water and glycol that is
left in the system at all times, providing
freeze protection. Such systems have been
run in much colder climates such as Chi-
cago or Boston.
The ammonia-water absorption units used
in this application have no crystallization is-
sues. These particular chillers are designed
for minimal capacity deterioration at higher
temperatures, with only a 6% decrease in
listed capacity at 105°F (41°C) and 10% at
115°F (46°C), albeit with an increase in chilled
water supply temperature. This is less of a
capacity reduction at high temperatures
than standard electric units, and should al-
low less oversizing in hot desert climates, a
concern in much of California.
One interesting feature of the installation
was that the home was completed before
the air conditioning was installed. The chilled
water connections from the outdoor units to
the copper piping system in the attic were
done with a flexible plastic piping. This al-
lowed the chilled water lines to be “snaked”
through existing walls without demolition.
Although this particular application is in
an unusually large home, such showcase
applications may pave the way for appli-
cations of this system in the 3.2 million homes
in the United States that are more than
4,000 ft2 (372 m2).
A demonstration of a high-end zoned gas
cooling system is being run in California.
Data monitoring is under sponsorship from
the Gas Technology Institute Cooling Solu-
tions Collaborative Research Program. Its
interest is in the potential for gas cooling to
reduce peak summer electric demand on
generating and transmission systems.
The California residence is a 6,000 ft2
(557 m2), two-story home that has been
split into four major zones. Separate zones
were installed for 1) upstairs bedrooms, 2)
a family room-kitchen area, 3) an office area,
and 4) the bathroom areas. Each zone is
controlled by a different air handler located
in the attic space.
The air handlers are equipped with sepa-
rate heating and cooling coils. Hot water is
supplied by small water heating packages
with hydronic heating circulating pumps,
each located at the air handler. The chilled
water system is supplied by two gas-fired
absorption air conditioners located together
outside the home.
Each air handler is controlled by the zone
thermostat and set up with three-way valves
on a bypass system. Controls lock the en-
tire system into either heating or cooling.
Three of the four zones are standard air-
flow systems. The fourth system in the of-
fice area is a high-pressure air system with
compact ductwork.
Four separate bathroom areas are each
controlled by separate small fan/coil units,
bringing the total air handlers to seven.
Outdoors, two 5-ton (17.5 kWc) gas air-
conditioning units are linked to act as one 10-
ton (33 kWc) chiller. At low load, only one of
the air conditioners serves the entire chilled
water system, while the other unit assists at
higher loads.
Making the system even more respon-
sive are the chiller’s air-cooled condenser
cooling fans. Each unit has two fans, both
capable of two-speed operation. Controlled
by condenser pressure, the fans are cycled
on and the speed controlled in sequence,
allowing each condenser to have four dif-
ferent possible airflows.
Pumps for the chilled water system are
California home is split into 4 zones.
‘Traditionally, homes have
been treated as a single-
zone system.... When a
large home is designed in
this way, uneven tempera-
ture distribution can be-
come extreme.’
20
ASHRAE Journal ashrae.org
April 2003
Mexico, New York, and Boston.
These systems deliver chilled wa-
ter from multiple chillers all oper-
ating in sequence to meet varying
building loads.
Larger Applications
A larger California cooling
plant is taking an entirely differ-
ent approach to gas cooling. Cali-
fornia has some of the highest
electric prices in the country and
is still facing a tight electric sup-
ply situation during hot weather.
Gas chillers remove the chiller
load from the electric grid. Elimi-
nating both the cooling system and
the attendant accessories from the
electric grid, and tying these sys-
tems together for greater efficiency
improves the situation further. This
is just what has been done in one
smaller central plant in California.
The system is shown in Figure 5.
Inside the cooling plant, a
microturbine generates just
enough electricity to operate the
plant’s chilled water pump, chiller
solution pump and controls, and
cooling tower pump and fan. The
exhaust heat from the microturbine
passes to a double effect direct
fired absorption chiller.
This chiller, unlike units dis-
cussed previously, is of the more typical lithium bromide solu-
tion water-cooled variety. The unit used in this plant is a
customized version of a direct-fired double effect absorber.
The modifications allow the chiller to, once again, use a com-
bination of microturbine exhaust heat and direct gas firing.
However, this is a much larger capacity unit at 300 tons (1,050
kWc). The chiller is also a “chiller/heater” system, producing
hot water when cooling is not needed. This makes the plant a
self-contained, self-powered heating and cooling package.
The exhaust from the 60 kW microturbine is in the 550°F
(288°F) range and carries enough unburned oxygen to serve as
preheated combustion air for the chiller.
This layout resembles a cogeneration system. However, un-
like most cogeneration schemes, the electric load and the ther-
mal load are coincident as both follow the cooling load. As the
microturbine exhaust heat is well below the overall heat re-
quirements for this chiller, and the operation of the turbine and
chiller are coincident, the useful heat recovery can be well
above that seen in most cogeneration arrangements.
Looking at this system from the outside, this plant is a self-
contained gas cooling “system.” Gas goes in — chilled water
comes out. The system is installed as a freestanding central
plant, feeding chilled water to other buildings.
The high-efficiency and self-contained nature of this sys-
tem may be attractive for third-party owner or leasing arrange-
ments. The system can also be viewed as a cogeneration option
that requires none of the complexities or expense of grid inter-
connection.
The chiller/microturbine plant began operation late Novem-
ber 2001 (Figure 6). In this particular application, the
microturbine can also send power to other buildings when
cooling is not required, allowing the microturbine to operate
full time. After some initial compatibility problems with other
controls systems at the site were settled, the turbine reached
5,400 hours of operation last July without incident.
The chiller, which operates only as the cooling load occurs,
Figure 2: A microturbine produces enough exhaust to provide 8 to 10 tons of cooling.
North
Facing
Exterior
Room
Interior
Room
South
Facing
Exterior
Room
Fan Coil
Circulation
Pump
Fan Coil
Fan Coil
Return
Water
Chilled
Water
Exterior
Wall
Hot
Exhaust
30 kW
Micro-
turbine
Absorption
Air Conditioner
T
T
T
Figure 1: Typical layout for a gas air conditioner in a zoned system.
Cold Air
Cold Air
Cold Air
Absorption
Air Conditioner
Absorption
Air Conditioner
North
Facing
Exterior
Room
Interior
Room
South
Facing
Exterior
Room
Fan Coil
Circulation Pump
Fan Coil
Fan Coil
Return
Water
Chilled
Water
Exterior
Wall
T
T
T
Control Signal
Aquastat
Control
Signal
Gas Cooling
April 2003
ASHRAE Journal
21
operated for fewer hours. It has experienced no mechanical
problems though controls required some fine adjustment in
midsummer.
The task of defining an overall efficiency for this plant is
unusual — the outputs can be both cooling and power. How-
ever, to focus on the cooling operation, the waste heat intro-
duced even by this comparatively small gas turbine contributed
significantly enough to allow the gas only COP of the direct
fired absorber to frequently exceed 1.2 in actual run-of-plant
operation.
Conclusions
New gas cooling technologies and system arrangements are
finding their way into new applications such as high comfort
residential systems, small cogeneration systems, and even us-
ing a “cogeneration approach” to produce a higher efficiency
central cooling plant. The common message is the need to
take new technologies to the market in novel cooling system
designs that can truly capture their benefits.
In the long run, these systems demonstrate new thinking for
thermally activated cooling, ready for a future where the most
desirable heat source may be a gas burner, the generator in a
cogeneration system, or solar.
Will these systems find wider application? There is no way
to know which direction the market will take, but in changing
times the greatest risk is the risk not taken. With changes con-
tinuing in the energy industry, believing that the current, of-
ten “cookie cutter” approach, to HVAC design can continue in
the future may be the biggest risk of all.
Acknowledgments
The author would like to extend his thanks to the following
people for information used in the development of this ar-
ticle: Dave Kalensky at the Gas Technology Institute, Richard
Hobbs, Randall Higa, and Henry Mak of the Southern Califor-
nia Gas Company, and Ronald Soka and Mark Birge of Cool-
Figure 6: Inside the chiller/microturbine plant.
View shows the absorber (center) and microturbine (right).
ing Technologies Corp.
Figures 1, 2 and 5 are courtesy of UIC. Figures 3 and 4 are
courtesy of Cooling Technologies. Figure 6 is courtesy of the
Southern California Gas Company.
Figure 5: A self-contained gas cooling system.
Power from microturbine drives chilled water pump, tower pump and
fans. Microturbine exhaust heat aids in driving chiller.
Tower Pump
To
Tower
Fan
Chilled Water Pump
Chilled
Water to
Building
60
kW
Microturbine
300 ton
Absorption
Chiller on
Both
Exhaust &
Direct Gas
Firing
Electricity
From
Microturbine
Natural Gas
Exhaust
Heat to
Absorber
Figure 3: Test site for microturbine exhaust-driven cooling.
Figure 4: Microturbine and exhaust-driven air conditioner.
4 2
ASHRAE Journal ashrae.org
April 2003
About the Authors
Robert Besant, P.Eng., is professor emeritus
and Carey Simonson, Ph.D., P.Eng., is assis-
tant professor at the University of Saskatchewan’s
Department of Mechanical Engineering.
hen is it cost effective to include air-to-air energy exchange?
Most HVAC engineers know that air-to-air devices for heat and
moisture exchange (e.g., heat exchangers and energy wheels) can be
used to significantly reduce utility cooling and heating loads and costs.
However, engineers often are not sure how the devices function and
how they can be assembled and sized for an HVAC system for maxi-
mum savings. In addition, what energy savings can be expected and
will these devices increase or decrease the total equipment cost?
to-air heat and moisture exchange be-
tween supply and exhaust air. The article
discussed how to integrate one air-to-air
exchanger (e.g., heat exchanger or en-
ergy wheel) into an HVAC system, main-
tain part-load control, do a net annual
total cost analysis and achieve a maxi-
mum benefit. This article is an extension
to this discussion. It includes all air-to-
air devices, which economically exploit
the waste energy sources in a building
into an HVAC system that may contain
one or more air-to-air exchangers as well
as conventional components for ventila-
tion and comfort control.
This type of design is well-known in
chemical process design as process en-
ergy integration for minimum utility
costs.2,3 It is achieved by exploiting
waste thermal or sensible energy from
one part of a process for use in another
part using heat exchangers placed and
sized to minimize utility costs. These
optimal designs identify heat exchang-
ers near the critical “pinch point” in the
process that maximizes savings. In in-
dustrial applications, the cost savings
due to energy reductions from reclaim-
ing waste hot and cold fluid streams in
optimal or near optimal heat exchanger
By Robert Besant, P.Eng., Fellow ASHRAE, and Carey Simonson, Ph.D., P.Eng., Associate Member ASHRAE
These are not simple questions because
many factors and constraints need to be
considered in the design of HVAC sys-
tems, and because the answers imply
more than a system that just functions
reliably to meet the peak summer and
winter loads. An HVAC system designed
for maximum benefit clearly implies us-
ing waste energy, trade-offs, high-perfor-
mance devices, and optimization.
Besant and Simonson1 discussed air-
to-air devices and topics related to air-
W
The following article was published in ASHRAE Journal, April 2003. © Copyright 2003 American Society of Heating, Refrigerating and Air-
Conditioning Engineers, Inc. It is presented for educational purposes only. This article may not be copied and/or distributed electronically or in
paper form without permission of ASHRAE.
April 2003
ASHRAE Journal
4 3
Energy
Exhaust
Air
4
3
e
Air-to-Air
Exchanger
Supply Air
1
2
Figure 1: Air-to-air energy
exchange between supply
and exhaust air.
designs often exceeds 30% of the original energy used.
Supply air processing in HVAC systems for ventilation and
comfort often has fewer components than chemical processes.
However, it is more complex than chemical process design
since both air temperature and humidity must be controlled to
maintain thermal comfort and the HVAC system must function
well over a range of operating conditions.
Ventilation air is required for all indoor spaces that are likely
to be occupied.4 Some recent studies show strong linkages
among indoor air quality (IAQ), temperature, humidity and
occupant productivity.5,6 These studies imply that only meet-
ing the minimum ventilation requirements may not be in the
best interest of the building owner/operator, whose annual pay-
roll cost may be 20 times greater than the HVAC costs. Using
various air-to-air exchangers, it is now possible to maintain
good IAQ and comfort conditions while lowering the HVAC
system utility costs and the capital costs compared to conven-
tional HVAC design.
This article reviews various air-to-air ex-
changers and shows the best way to integrate
them into an HVAC system.
Heat Exchangers: Plates, Pipes, Wheels
and Runarounds
Heat exchangers transfer sensible energy
due to a temperature difference across the
exchanger. Air-to-air heat exchangers have
been used in HVAC applications for more than
100 years. Several types of air-to-air heat ex-
changers commonly are used for HVAC ven-
tilation applications: cross flow plates, heat
pipes, regenerative rotary heat wheels and aqueous glycol coil-
coupled runaround coils. Physically these low-cost devices,
listed in Table 1, are characterized by large heat exchange
surface areas per unit volume (i.e., 100 to 4000 m2/m3 [30 to
1,200 ft2/ft3]) and are manufactured using low-cost materials
that do not react with exhaust air or water vapor condensation.
Several constant or nearly constant factors are used to char-
acterize their performance for heat rate, pressure drop, exhaust
air transfer into the supply air, and supply air leakage lost. The
heat rate is characterized by the sensible effectiveness, εs
7,
which is defined at steady state as the ratio of heat rates:
max
min
s
s
s
t
C
t
C
∆
∆
=
ε
(1)
where
Cs
= mcp
= supply (s) [or exhaust (e)] mass flow rate of air times
the specific heat
C min = minimum of Cs and Ce
∆ts
= t1 – t2
∆tmax= t1 – t3
Subscripts 1, 2, 3 and 4 refer to the airstreams numbered in
Figure 1. All the numeric subscripts in this paper refer to the
airstreams in Figure 1, except for those used in the design
example, which are associated with the locations defined in
Figure 2.
Figure 1 shows a schematic of one of these devices with
supply and exhaust airflows and Stations 1 to 4.
For cp = constant, we can write:
max
min
s
s
s
t
m
t
m
∆
∆
=
ε
(2)
The value of εs , which must lie between zero and one (0 ≤ εs
≤ 1.0) increases with the exchanger surface area and decreases
with the face velocity. For HVAC applications with balanced
supply and exhaust airflows, values above 0.85 may not be
economically justified. Table 1 shows typical ranges of εs for
each type of heat exchanger. For a given air-to-air heat ex-
changer, εs is determined in an independent testing laboratory
according to a specified standard.7
The pressure drop across an air-to-air heat exchanger does
not need to be the same for the supply and
exhaust airstreams. It needs to be specified
for both airstreams for each face velocity and
inlet temperature. Typical values are shown
for each type of heat exchanger in Table 1.
These values should be determined in an in-
dependent laboratory.
The exhaust air transfer to the supply air is
characterized by the exhaust air transfer ratio
(EATR), which represents the fraction of ex-
haust air that is transferred (recirculated) into
the supply air through the exchanger. A
smaller EATR is better than a larger one. How-
ever a moderate EATR may be acceptable in
many HVAC applications where the air supplied to a space is a
mixture of outdoor and recirculated air, though this may re-
quire that the ventilation air volume be increased to provide
the desired ventilation effect. The EATR essentially increases
the fraction of recirculated air supplied to the building space.
Therefore, in cleanrooms of hospitals and research labs, an
EATR above 0% may be unacceptable. For balanced mass flows,
it is defined as:
1
3
1
2
c
c
c
c
EATR
−
−
=
(3)
where ci is the inert tracer gas concentration in airstream i
(Figure 1). It is best measured in an independent laboratory set
up to do testing according to the accepted standard.7 Typical
values of EATR are listed in Table 1.
The outside air correction factor (OACF) for the supply air
accounts for any leakage from the supply air duct at the air-to-
air device. For balanced mass flows, it is defined as:
2
1
m
m
OACF =
(4)
that for constant supply air density equals the ratio of volume
flow rates (Figure 1). Typical values of OACF are listed in Table
1 when there is no leakage from the exhaust into the supply. If
4 4
ASHRAE Journal ashrae.org
April 2003
OACF is greater than 1, air is transferred from the supply inlet
side to the exhaust outlet side and the supply of outdoor air
must be increased accordingly to provide adequate outdoor
ventilation to the building space.
Condensation and/or frosting can occur in any air-to-air
energy exchanger under cold weather operating conditions
though different technologies can be more or less resistant.8 If
condensation may occur under system design conditions, a
condensation drain should be provided. If frosting would un-
acceptably compromise ventilation, or if equipment would be
damaged by frost, a frost control scheme should be provided.
Frost control can be achieved using several different methods
including supply air bypass or throttling, preheating the sup-
ply or exhaust air inlet flow, and speed control on rotary wheels.
The manufacturer should address the issue of frost control for
units sold for use in cold climates.
Regenerative Moisture Exchange
Desiccant-coated regenerative wheels for dehumidifying
moist air were patented first in 19749 and have been exten-
sively used in HVAC applications where waste heat can be
used for regeneration. Waste hot air, exhausted at temperatures
near or above the boiling temperature of water, is usually well-
suited for regenerating a rotary dehumidifying wheel.10 A va-
riety of desiccant coatings can be used, with each having
inherent advantages and disadvantages. Two common desic-
cants are 4A molecular sieve and silica gel.
In warm, humid weather, the first emphasis is put on water
vapor adsorption from the building supply air and desorption
or rejection of this water to the outside in the hot regeneration
exhaust airstream. A small purge section may be used to limit
any heat transfer into the supply airstream from the hot air-
stream. These desiccant-coated regenerative wheels adsorb
water vapor rather slowly. They are rotated at speeds usually
less than 1 rpm, and they require a large exchanger surface area
per unit mass flow rate of supply air.10
The hotter the regenerative air, the smaller the surface area
needed for regeneration, so it often occupies a smaller fraction
of the whole wheel face.
The coefficient of performance (COP) often is used to repre-
sent the performance of regenerative desiccant-coated dehu-
midifiers. COP is a ratio of the latent energy removed from the
supply airstream to the energy supplied to heat the exhaust
airstream. Typical values range from 0.4 to 1 as shown in Table
2. In addition, it is possible to define a performance factor in a
form similar to heat exchangers. The moisture transfer effec-
tiveness, εm, of regenerative dehumidifier wheels is given by
max
min
s
s
m
W
m
W
m
∆
∆
=
ε
(5)
where ∆Ws = W1 – W2 = decrease in humidity ratio in the
supply airflow stream and ∆Wmax = W1 – W3 = maximum hu-
midity ratio difference in the exchanger (Figure 1). Since a
large temperature difference exists between airstreams, mois-
ture transfer effectiveness can exceed 100%, but significant
energy is required to achieve this as evidenced by the low
COP.
The other performance factors for heat exchangers (i.e., pres-
sure drop, EATR and OACF) should also be used to fully char-
acterize these exchangers. Table 2 presents typical values for
these factors.
Desiccants are known to have a strong affinity for many
different gases and vapors in addition to water vapor.11 They
can be used in regenerative wheels for stripping some undesir-
able supply airborne contaminants such as volatile organic
compounds and perhaps some toxic gases and vapors. Select-
ing materials used in the desiccant coating becomes more com-
plex because the effectiveness for the removal of each gas or
vapor chemical depends on the type of desiccant and regen-
eration conditions. For some applications, more than one type
of desiccant may be used for the regenerative wheel coating,
so that it works well for both water vapor and some other gases.
If this is done, a unique effectiveness (εci similar to Equation
5) should be defined for each airborne chemical concentra-
tion, ci , which is to be removed from the supply air. By anal-
ogy it can be written as:
max
i
min
is
s
ci
c
m
c
m
,
∆
∆
=
ε
(6)
Exhaust
Air
