Supply
Ventilation
Air
12
11
10
9
Power
8
F
Return
Air
Space
7
H
C
F
e
a
1
2
3
Power
Cool
Heat
4
5
6
h
Energy Exchanger
Air Exchanger (Recirculation Air)
Heat Exchanger
a
h
e
F
C
H
Fan
Cooling Coil
Heating Coil
Exhaust
Air
Supply
Ventilation
Air
m
h
a
Heat
H
F
F
C
H
Rotary Drying Wheel
Air Exchanger (Recirculation Air)
Heat Exchanger
a
h
m
F
C
H
Fan
Cooling Coil
Heating Coil
Power
Cool
Heat
Space
Power
Figure 2 (left): Air, heat and moisture exchange. Figure 3 (right): Air, heat and moisture exchange using a rotary desiccant dryer.
Energy
April 2003
ASHRAE Journal
4 5
Heat and Moisture Exchange
A single rotary wheel exchanger that trans-
ferred both heat and moisture between the sup-
ply and exhaust airstreams was first patented
in 1978.12 Since the prime focus of HVAC sys-
tems is the control of indoor temperature and
humidity while providing adequate ventila-
tion, such a regenerative wheel could cool and
dehumidify the supply air in summer and heat
and humidify air in winter using exhaust air as
the sink or source for heat and moisture. The
potential savings for cooling and dehumidify-
ing the supply air in summer using a total en-
ergy wheel is often sufficiently large to reduce
not only the utility costs but also the capacity
required for the chiller and boiler.
The rotational speed of most desiccant-
coated energy wheels ranges from 20 to 60 rpm,
which is necessary to obtain a good heat trans-
fer effectiveness (i.e., 60 < εs < 85%). There-
fore, the desiccant coatings must be able to
absorb moisture nearly 100 times faster than
for similar desiccant dehumidifying wheels
that operate near their optimal speed of less
than 1 rpm.
Table 2 includes the performance factors for
energy wheels. These include all five for heat
exchangers and two more for latent energy or
moisture and total energy or enthalpy effec-
tiveness, giving a total of seven factors (i.e.,
three effectivenesses, two pressure drops, EATR,
and OACF). A further complicating consideration is that the
three effectivenesses will, in general, each have a different
value. These values will differ somewhat with each operating
condition. To avoid confusion, ARI Standard 106013 specifies
one operating condition for summer testing and another for
winter. These operating conditions are used for testing all cer-
tified exchangers.
For testing energy wheels, use the revised ANSI/ASHRAE
Standard 84-1991, Method of Testing Air-to-Air Heat Exchang-
ers and the ARI certification test conditions to minimize the
errors that can easily occur.14 For comparison with rotary de-
humidifiers, a recovered efficiency ratio (RER) is presented in
Table 2 for energy wheels. The recovered efficiency ratio (RER)
is defined in a similar manner to the energy efficiency ratio
(EER) as used for chillers — that is, RER equals the recovered
energy rate for the exchanger at ARI test conditions13 divided
by the sum of the total electrical power input for the fans,
auxiliary motors and heaters. Values of RER range from 40 to
100 for typical energy wheels.
Plate exchangers that can transfer water vapor as well as heat
have been available for many years. Two different types of
permeable exchange plates are known. The first type, which is
made from treated paper, allows water to pass through the sur-
face as a gas or liquid due to the partial vapor pressure differ-
ences in the supply and exhaust airstreams. It usually has a
moderate latent effectiveness (e.g., 30% to 40%). The second
type uses hydrophilic chemicals within a very thin permeable
plastic sheet to achieve a higher latent effectiveness. Ranges
of these performance factors are shown in Table 2.
System Integration
In the past, conventional HVAC systems usually contained
no air-to-air exchangers. All of the supply air heating, cooling
and moisture removal (or addition) was achieved using utility
energy. Today, well-designed HVAC systems often integrate
one or more air-to-air exchangers into processing the supply
air. Examples of such systems are shown in Figure 2 using
energy (e) and heat (h) exchangers and Figure 3 using a heat
(h) exchanger and a rotary desiccant dehumidifier for mois-
ture (m) exchange. In Figure 2 the only useful source of waste
airflow and energy is assumed to be the space return and ex-
haust air while Figure 3 implies an external hot waste air is
12
11
10
9
8
1
2
3
4
5
6
7
Space
Power
Exhaust Air
Supply
Ventilation Air
F
Return
Air
H
C
F
e
a
h
kg/s
1
12 =
m&
kg/s
2
8 =
m&
kg/s
2
7 =
m&
12
11
10
9
8
1
2
3
4
5
6
7
Space
Power
Exhaust Air
Supply
Ventilation Air
kg/s
1
1 =
m&
F
Return
Air
H
C
F
e
a
h
kg/s
1
12 =
m&
kg/s
2
8 =
m&
kg/s
2
7 =
m&
Figure 4: Temperatures and humidities at summer design conditions.
Figure 5: Temperatures and humidities at winter design conditions.
kg/s
1
1 =
m&
Power
Cool
Heat
Power
Cool
Heat
–21°C
0.6 g/kg
–13°C
1.3 g/kg
3°C
2.8 g/kg
7°C
3.1 g/kg
7°C
3.1 g/kg
7°C
3.1 g/kg
10.8°C
6 g/kg
11°C
3.5 g/kg
15°C
6 g/kg
15°C
6 g/kg
16°C
3.1 g/kg
16°C
3.1 g/kg
20.7°C
11 g/kg
22.3°C
12 g/kg
22.3°C
12 g/kg
23°C
3.5 g/kg
23°C
3.5 g/kg
25°C
11 g/kg
25°C
11 g/kg
24°C
13 g/kg
30.7°C
16 g/kg
34°C
18 g/kg
4 6
ASHRAE Journal ashrae.org
April 2003
also available to regenerate the dehumidifier. Other sources of
waste flow energy such as process hot water or steam or chim-
ney exhaust air may also be exploited, but they are not in-
cluded in this discussion. Return air (a) recirculation is included
in both figures because it is often necessary to achieve com-
fortable supply air temperatures and at flow rates that results in
good mixing in each space. Humidifi-
cation and evaporative cooling some-
times are used because they are
cost-effective, but they are not consid-
ered here because they are less com-
mon and are not air-to-air devices.
In Figure 2, the exchange of heat and
moisture in (e) and heat in (h) are as-
sumed to be controllable with flow di-
rections that depend on the potential
difference for temperature and water
vapor pressure. The utility input power
to fans (F), cooling (C) or heating (H)
equipment are controlled to meet the
required supply air delivery mass flow
rate ( m& ), temperature and humidity at
Point 7. Dampers control the required
supply air ventilation mass flow rate
(
1
m& ). Of course, in any particular sys-
tem and for any operating condition,
not all of these components will be
used. Some components may not be
necessary at all because they will not
be used at any time or comfort condi-
tions in the space can be met by other
means (e.g., direct space heat).
The HVAC system design process is
sequential and iterative starting with
the building requirements and the sum-
mer and winter design conditions for a
particular location. This design se-
quence is shown in the sidebar, “HVAC
System Design Process,” and it includes
the design objectives of minimum life-
cycle and first costs. The tradeoff or
weighting between the life-cycle and
first costs is a decision that should be
made by the building owner.
Example
The system design process is best il-
lustrated using a simple example. For a
particular new building in a specified
location, we will estimate the first de-
sign iteration, size the air-to-air ex-
changers, calculate the expected
savings in cooling and heating equipment capacity, and cal-
culate the expected annual energy savings as outlined in the
first three steps of Table 3. Costing of all the installed compo-
nents and computing the optimal design for the weighted mini-
mum first cost and life-cycle cost are not included due to the
need to use more data.
Advertisement in the print edition formerly in this space.
Energy
April 2003
ASHRAE Journal
4 7
Analysis for the System in Figure 2
1. Building location: Chicago
(a) Outdoor design conditions:
summer
t1 (1%) = 34°C (93°F)
t1 wb = 23°C (73°F)
winter
t1 (99%) = –21°C (–6°F)
t1 wb = –21°C (–6°F)
(b) Supply air conditions:
mass flow
7
m& = 2 kg/s (3531 scfm)
1
m& =1 kg/s (1766 scfm)
summer
t7 = 15°C (59°F), φ7 = 0.60, where φ
is the relative humidity
winter
15 ≤t7 ≤ 23°C (59 ≤ t7 ≤ 73°F)
φ7 ≥0.15
(c)Return air conditions:
mass flow rate
8
m&
= 2 kg/s (3,531 scfm)
12
m&
= 1 kg/s (1,766 scfm)
summer
t8 = 25°C (77°F) φ8 = 0.55
winter
t8 = 23°C (73.9°F) φ8 = 0.20
(d) Space heat load (supplied by baseboard heaters) equals
two times the ventilation air heat load without heat recovery,
but with a break-even temperature for the building equal to t1
= 10°C (50°F) (i.e., heating is required when t1 ≤ 10°C [50°F]).
(e) Selection of the air-to-air exchanger performance fac-
tors for energy exchange from Table 1. High, but realistic,
effectivenesses are selected to maximize the potential energy
savings.
εs,e = (sensible effectiveness of energy exchanger) = 0.75
εm,e = (latent effectiveness of energy exchanger) = 0.75
εs,h = (sensible effectiveness of heat exchanger) = 0.75
2.(a) Calculate the sensible and latent heat exchange rates
for the supply air using the definitions for energy exchange
effectiveness:
(
)
1
11
1
,
,
t
t
C
m
q
p
e
s
e
s
−
ε
=
&
&
(7)
= energy wheel sensible heat rate
(
)
1
11
1
,
,
W
W
h
m
w
q
fg
e
m
e
−
ε
=
&
&
(8)
= energy wheel latent heat rate
(
)
5
9
5
,
,
t
t
C
m
q
p
h
s
h
s
−
ε
=
&
&
(9)
= heat wheel sensible heat rate
(b) During summer design conditions, the critical air tem-
perature at the cooling coil outlet, t5, is determined by the
space supply air temperature and humidity. This is:
t5(t7 = 15°C [59°F], φ7 = 0.60) = 10.8°C (51.4°F)
(c) Determination of properties in winter and summer: the
remaining temperatures and humidity ratios at each station in
Figure 2 are determined using energy balance equations. The
results for the winter and summer design conditions are in
Figures 4 and 5. It is assumed that t6 = 15°C (59°F) in summer
implying that the heat exchanger (h) will be controlled so this
temperature is maintained. In winter, t6 is allowed to increase
but remain in the range 15 ≤ t6 ≤ 23°C (59 ≤ t6 ≤ 73°F). It is also
1. List all building requirements for the HVAC system and
constraints including each utility cost. Design a process for the
supply air that fully exploits the waste energy flows from the
exhaust air and other flow sources.
2. Estimate the properties at each station and the peak heat
and moisture exchange energy rates benefit at the summer and
winter design conditions using typical performance factors for
the air-to-air exchangers as in Tables 1 and 2. From these results,
estimate the remaining utility peak energy rates.
3. Estimate the utility annual energy loads and costs using an
estimate of part load and operating condition time duration.
4. Estimate the first or installed cost of all components from
known data.
5. Iterate on Steps 2, 3 and 4 using the above estimates and
manufacturer’s quoted prices, certified equipment performance
data, utility energy rate data, and perhaps simulation studies to
meet the design objectives of a weighted minimum life-cycle and
first costs.
HVAC System Design Process
Advertisement in the print edition formerly in this space.
4 8
ASHRAE Journal ashrae.org
April 2003
assumed that the fan power input has a negligible effect on the
temperature of the air.
(d) Determination of energy rates in winter and summer.
From the equations in (a) we get the winter and summer peak
heating and cooling rates shown in Table 3.
Table 3 shows significant reductions in the required chiller
and boiler capacities when air-to-air energy exchangers are
installed. The saving in boiler capacity due to the air-to-air
exchangers exceeds the required boiler capacity to heat the
ventilation air at the design conditions. This means that at
both the winter and summer design conditions no heat is re-
quired to heat the air before it is supplied to the building space
at 16°C (61°F) (winter) and 15°C (59°F) (summer). Thus, the
heating coil can be eliminated from the air handling system.
(Still heat is needed to satisfy the space-heating load.) The
heat exchanger (h) need have been only 30% effective to in-
crease the temperature at Station 5 to the required supply air
inlet temperature of 15°C (59°F) in summer. Similarly, only a
55% effectiveness is required in the winter. Therefore, this heat
exchanger (h) must be controlled for part load during the en-
tire summer operational time and part of the winter.
The humidity ratio, W12 = 1.3 g/kg in winter, likely will lead
to slight frosting problems because the saturation humidity
ratio is 1.2 g/kg at t12 = –13°C (8.6°F). The energy wheel would
not likely have any operational problems at this condition
unless the outside air were supersaturated, in which case a
defrost strategy would be required.
(e) The remaining auxiliary heating and cooling for the
design conditions are implied in Table 3. The last column gives
the reduction in installed capacities for the design example. In
winter the boiler capacity can be reduced by 44% compared to
the base case with no air-to-air exchangers. In summer the
chiller capacity can be reduced by 52%.
3. The annual energy loads are calculated using the inte-
Rotary
Dehumidifier Energy Wheel
Permeable
Plate
εs(ms=ms)
0.5 to 0.85
0.5 to 0.8
εm or ε1
0.5 to 0.85
0.3 to 0.8
εt
0.5 to 0.85
0.4 to 0.8
COP/ RER
0.4 to 1
40 to 100
20 to 80
∆Ps = ∆Pc(Pa)
100 to 300
100 to 300
100 to 300
EATR (%)
0 to 1
1 to 10
1 to 5
OACF
1 to 1.02
1 to 1.1
0.97 to 1.06
Typical Mode of
Purchase
· Exchanger
Only
· Exchanger in
Case
· Exchanger
and Blowers
· Complete
System
· Exchanger
Only
· Exchanger in
Case
· Exchanger
and Blowers
· Complete
System
· Exchanger
Only
· Exchanger in
Case
· Exchanger
and Blowers
· Complete
System
Advantages
· Compact
Large Sizes
· Low Pressure
Drop
· Ability to Use
Waste Heat
· Compact
Large Sizes
· Low Pressure
Drop
· Availability on
All Ventilation
System
Platforms
· Compact
Large Sizes
· Low Pressure
Drop
· No Moving
Parts
Limitations
· Requires Hot
Air Source
Supply Air
· Requires
Sensible
Energy Cooling
· Supply Air
Requires
Further Cooling
or Heating in
Some
Applications
· Supply Air
Requires
Further Cooling
or Heating in
Some
Applications
Heat and Moisture
Rate Control
· Bypass
Dampers and
Wheel Speed
Control
· Bypass
Dampers and
Wheel Speed
Control
· Bypass
Dampers
Fixed Plate
Rotary
Heat Wheel
Heat Pipe
Runaround
Coil Loop
εs(ms = me)
0.5 to 0.8
0.5 to 0.85
0.45 to 0.70
0.40 to 0.65
∆Ps = ∆Pe(Pa) 100 to 1000
100 to 300
150 to 500
150 to 500
EATR (%)
0 to 5
1 to 10
0 to 1
0
OACF
0.97 to 1.06
1 to 1.2
0.99 to 1.01
1.0
Face
Velocity, m/s
1 to 5
2 to 5
2 to 4
1.5 to 3
Temp. Range
–60 to
800°C
–55°C to
800°C
–40°C to 40°C
–45°C to
500°C
Typical Mode
of Purchase
· Exchanger
Only
· Exchanger
in Case
· Exchanger
and Blowers
· Complete
System
· Exchanger
Only
· Exchanger
in Case
· Exchanger
and Blowers
· Complete
System
· Exchanger
Only
· Exchanger in
Case
· Exchanger
and Blowers
· Complete
System
· Coils Only
· Complete
System
Advantages
· No Moving
Parts
· Low
Pressure
Drop
· Easily
Cleaned
· Compact
Large
Sizes
· Low
Pressure
Drop
· Easily
Cleaned
· No Moving
Parts Except
Maybe an
Active Control
Tilt
· Fan Location
Not Critical
· High
Allowable
Pressure
Differences
· Exhaust
Airstream
Can Be
Separated
From Supply
Air
· Fan
Location Not
Critical
· High
Allowable
Pressure
Differences
Limitations
· Some
Pressure
Deformation
of Plates for
Some
Designs
· Some
EATR
Without
Purge
· Effectiveness
Limited by
Pressure Drop
and Cost
· High
Effectiveness
Often
Requires an
Accurate
Simulation
Model
Heat Rate
Control
Schemes
· Bypass
Dampers
and Ducting
for Supply
Air
· Bypass
Dampers
and Wheel
Speed
Control
· Tilt Angle
Down to 10%
of Maximum
Heat Rate or
Bypass
· Bypass
Valve or
Pump Speed
Control
Table 1: Comparison of air-to-air heat exchangers.
Table 2: Comparing air-to-air heat and moisture exchangers.
Energy
April 2003
ASHRAE Journal
4 9
‘HVAC systems with air-to-air exchangers
need to be carefully designed for the loca-
tion of each device in the system, the winter
and summer design performance of each de-
vice, and the total annual energy saved by
the HVAC system.’
gral of the time duration of each operating condition during
the entire year. That is, without air-to-air exchange the annual
heating energy for ventilation air is given by:
( )dt
t
q
q
vent
vent
1
hours
8760
0
&
∫
=
where
(
)
1
7
1
t
t
Cp
m
qvent
−
= &
&
for t7 > t1
Besant and Simonson1 show how this can be readily done
once the typical year outside air temperatures are rearranged
so that t1 increases monotonically from its lowest to its highest
value as a function of time duration.
Table 4 presents the results of such calculations for both
temperature and enthalpy for each of the ventilation air, the
space heating and cooling
needs and the totals. It shows
that the total heating energy
can be reduced by 56% in win-
ter and 100% in summer for a
total reduction of yearly heat-
ing energy of 64%. The total
chiller cooling energy can be
reduced by 31%. Table 4
shows, similar to Table 3, that
the air-to-air exchangers are able to eliminate the need to heat
ventilation air in the winter and reheat the ventilation air in
the summer. Therefore, the energy savings for ventilation air
heating are equal to the energy required to condition ventila-
tion air throughout the year in this example where the supply
temperature is 16°C (61°F) in the winter and 15°C (59°F) in
the summer. Since the supply air is always brought into the
space at temperatures above 16°C (61°F) during the heating
season, the baseboard space heating will drop compared to the
case of 16°C (61°F) space supply air temperature such that the
total thermal energy input will be fixed for any outdoor air
temperature. In this manner, supply air heat gained while the
outdoor temperature is less than 10°C (50°F) reduces the total
boiler space heat load provided the supply air remains less
than 23°C (73°F). Table 4 includes these savings.
The net extra fan power required with total fan efficiencies
of 50% as a result of introducing exchangers (e) and (h) and
eliminating the auxiliary heater (H) are about 180 W for the
supply air motor and 540 W for the exhaust. Without part load
by-pass for the exchangers, this extra power is essentially con-
stant for all the operating hours, giving an annual energy use
of about 6,300 kWh for the specified flow rates and assuming
a pressure drop of 200 Pa (0.8 in. w.g.) for each airstream across
each exchanger. The auxiliary power to rotate the energy and
heat wheels would be about 200 W and over the year the an-
nual energy use would be 1,750 kWh. The ratios of all the
energy saved over the year di-
vided by the extra energy in-
put for the fans and auxiliary
motors gives a seasonal recov-
ery efficiency ratio (SRER) of
18.8.
These significant reductions
in energy use can be related to
annual operating cost savings
using typical energy cost data.
If we assume net total heating energy costs provided to the
building are $0.05/kWh and the cooling energy costs are
$0.15/kWh, then the total annual energy costs will be $8,380
and $2,980 for the boiler without and with the air-to-air ex-
changers. For the chiller these corresponding costs will be
$21,300 and $14,800.
It can be observed from these results that:
(1)The energy gained by allowing the supply air tempera-
ture to increase from 15°C to 23°C (59°F to 73°F) as it is recov-
ered from the exhaust air is significant (i.e., 20% of the total
recovered energy).
(2)The energy saved for cooling would be only 31% of the
total energy used for cooling without air-to-air recovery in
Table 4: Energy data shows savings of air-to-air exchangers.
Base Energy Use
Without Exchangers (q)
Air-to-Air Exchanger
Savings (qAE)
Ratios
Space
Heating
or
Cooling
Ventilation
Air
Total
Boiler/
Chiller
Space
Heating
or
Cooling
Ventilation
Air
Total
Winter
(kWh)
74600
60400
135000 15000
60400
75400
0.56
Summer
(kWh)
61000
81200
142000 29600
13900
43500
0.31
Summer
(kWh)
16300
16300
32600
16300
16300
32600
1.0
q
qAE
Boiler
q
Chiller
q
Boiler
q
Table 3: Peak energy rates (t1 [1%] = 34°C, t1 [99%] = –21°C).
Base Loads Without
Exchangers (q)
Air-to-Air Exchanger
Savings (qAE)
Ratios
Space
Heating
or
Cooling
Ventilation
Air
(T7 = 15°C)
Total
Boiler/
Chiller
Space
Heating
or
Cooling
Ventilation
Air
Total
Winter
(kW)
62.4
46.3
108.6
1.0
46.3
47.3
0.44
Summer
(kW)
26.8
53.4
80.1
10.7
30.9
41.6
0.52
Summer
(kW)
4.2
4.2
8.4
4.2
4.2
8.4
1.0
Boiler
q&
Chiller
q&
Boiler
q&
q
qAE
5 0
ASHRAE Journal ashrae.org
April 2003
spite of the fact that the cooling capacity reduction is ex-
pected to be 52% (Table 3). This result, which is a conse-
quence of the fact that, for cooling energy recovery, the
outside air enthalpy must be higher than the inside air en-
thalpy, means that a chiller, used in conjunction with air-to-
air recovery, would operate over a much narrower range of
operating conditions and would likely have a higher average
COP or SEER.
Discussion
In the example of the calculation of air-to-air energy recov-
ery in the HVAC system shown in Figure 2, one could ask
many “what ifs.” What if the heat exchanger was not included?
What if the system was 10 times bigger? What if the effective-
ness of the exchangers was 10% lower? What if there was a
failure of one of the exchangers? The answers to these ques-
tions are implied in this article and the example.
The air-to-air heat exchanger plays an important role for
both winter and summer operation just as the energy exchanger
does. Systems of any size are implied in this example, but
small systems may have a long payback period.
If either air-to-air exchanger has a significantly lower effec-
tiveness than what was specified in the design, the system will
not perform as expected and the peak design loads will not be
met. To avoid such equipment problems, the designer should
specify that only certified equipment should be used. If an air-
to-air exchanger fails it will be akin to the boiler or chiller
failing — it must be repaired or replaced if ventilation is to be
maintained, especially if the outside air conditions are near
the peak winter or summer conditions.
In the above example, the least installed first cost will most
likely include the energy (e) and heat (h) exchanger as shown
in Figure 2 and exclude the heating coil (H). Therefore, the
answer to the first question of the article (“When is it cost
effective to include air-to-air exchange?”) is “always” for
systems of equal or larger size than this example system in
Chicago, provided the air-to-air exchangers, like the boilers
and chillers, perform at least as well as specified.
Buildings in other climates and smaller capacity systems
may require a more detailed cost analysis. Total life-cycle
cost optimization for this system may allow the HVAC de-
signer to increase slightly the air-to-air exchanger effective-
ness and/or the outside airflow rate (
1
m& ) to further increase
the annual savings and/or the indoor air quality.
Conclusions
Several types of air-to-air heat and energy exchangers are
available for HVAC applications. The performance factors for
these devices are documented and can be accurately deter-
mined following the recently revised ANSI/ASHRAE Standard
84-1991 for exhaust-to-supply air energy exchange. Further,
manufacturers’ claims of exhaust-to-supply air exchange com-
ponent performance can be verified through ARI’s Standard
1060 Certification Program.13
HVAC systems with air-to-air exchangers need to be carefully
designed for the location of each device in the system, the win-
ter and summer design performance of each device, and the total
annual energy saved by the HVAC system. When this is done,
the example system in Chicago shows large reductions in the
required capacity of the boiler (44%) and chiller (52%) and the
elimination of any auxiliary heating in the supply air duct. The
resulting annual energy savings of 64% for the boiler and 31%
for the chiller lead to significant operating cost savings.
References
1. Besant, R.W. and C.J. Simonson. 2000. “Air-to-air energy
recovery.” ASHRAE Journal 42(5):31–42.
2. Linnhoff, B., et al. 1982. “A user guide on process integra-
tion for the efficient use of energy.” Institute of Chemical En-
gineers.
3. Hewitt, G.F., G.L. Shires and T.R. Bott. 1993. Process Heat
Transfer, pp. 841–855, London: CRC Press.
4. ANSI/ASHRAE Standard 62-2001, Ventilation for Accept-
able Indoor Air Quality.
5. Fang, L., G. Clausen, and P.O. Fanger. 1998. “Impact of
temperature and humidity on the perception of indoor air qual-
ity.” Indoor Air 8:80–90.
6. Wargocki, P., D.P. Wyon and P.O. Fanger. 2000. “Productiv-
ity is affected by the air quality in offices.” Proceedings of
Healthy Buildings 2000 1:635–640.
7. ANSI/ASHRAE Standard 84-1991, Method of Testing Air-
to-Air Heat Exchangers.
8. Phillips E.G., et al. 1992. “Freeze-control strategy and air-
to-air energy recovery performance.” ASHRAE Journal
34(12):44–49.
9. Macriss, R.A., W.F. Rush and S.A. Weil. 1974. Desiccant
System for an Open Cycle Air Conditioning System, U.S. Patent
# 3844737, Oct. 29, 1974.
10. Harriman, L.G., et al. 1999. “Evaluating active desiccant
systems for ventilating commercial buildings.” ASHRAE Jour-
nal 41(10):28–37.
11. Ruthven, D.M. 1984. Principles of Adsorption and Ad-
sorption Processes, Toronto:Wiley.
12. Marron, A.J. and W.J. Markowski. 1978. Total Heat En-
ergy Exchangers, U.S. Patent # 4093435, June 6, 1978.
13. Air Conditioning and Refrigeration Institute. 2001. ARI
Standard 1060-2001, Rating Air-to-Air Energy Recovery Ven-
tilation Equipment.
14. Simonson, C.J., D.L. Ciepliski and R.W. Besant. 1999.
“Determining the performance of energy wheels: Part I — ex-
perimental and numerical methods.” ASHRAE Transactions
105(1):174–187.
58
ASHRAE Journal ashrae.org
April 2003
System & Component Diagnostics
By Detlef Westphalen, Ph.D., Member ASHRAE, Kurt W. Roth, Associate Member ASHRAE,
and James Brodrick, Ph.D., Member ASHRAE
agnostics depends on the frequency and severity of major fault
modes in typical equipment and the extent to which the diag-
nostic systems would eliminate or reduce operation in fault
modes. At present, accurate information allowing such an esti-
mate is not publicly available.
A handful of engineers and contractors interviewed about
diagnostics suggest that the energy “wasted” by inefficient op-
eration likely equals at least 20% to 30% of HVAC energy con-
sumption. The principal of a company that performs energy
conservation studies and designs energy improvements for com-
mercial buildings said that improper equipment operation, poor
installation, etc., are responsible for more than 20% of HVAC
energy consumption. In his experience, low-cost measures to
make equipment and systems operate properly — rather than
capital-intensive improvements — account for most of the en-
ergy savings that he has identified during his 20-year career.1
In particular, diagnostics offer substantial energy savings
potential for packaged rooftop units, which appear to have
high fault rates. One engineer suggested that more than 50%
of packaged rooftop units are not operating properly,2 while a
recent study found that most economizers do not function
properly.3 Another (two-year) study of the energy and demand
impacts of maintenance on packaged rooftop equipment4 found
that problems due to improper system installation did have a
significant negative impact, while maintenance-related items,
e.g., improper refrigerant charge and air filter change frequency,
had little energy impact. Table 2 summarizes the range of en-
ergy impact that could be attributed to different fault modes
for unitary air conditioners.5
On a whole-building scale, Claridge et al.6 measured sav-
ings of 14% to 33% for several medical office buildings with
a simple payback period (SPP) averaging about a year using
whole building diagnostics (WBD).
Market Factors
A range of implementation scenarios can be conceived for
system diagnostics for HVAC equipment, but the most promis-
ing approaches from the standpoints of successful operation
and marketplace acceptance remain unclear. The lowest cost
approach is to integrate diagnostic capability into a system’s
electronic controls, a standard practice for some HVAC equip-
ment (e.g., centrifugal chillers).
Even if diagnostics capability is integrated with equip-
ment controllers, it requires greater sophistication to address
HVAC system operational faults, since systems incorporate a
range of equipment types. Applying diagnostics to equip-
This is the second article covering one of several new en-
ergy-saving technologies evaluated in a recent U.S. Depart-
ment of Energy report. The complete report is at
www.eren.doe.gov/buildings/documents.
ystem diagnostics can be used to automatically identify
operation failures of HVAC equipment and systems. If
such systems can identify inefficient system performance
and alert building operators, the systems can be fixed sooner,
thus reducing the time of operating inefficiently or in failure
modes, thus saving energy.
A range of diagnostic systems have been proposed, re-
searched, developed, and/or commercialized for detection of
faults in commercial HVAC equipment and systems. The com-
mon thread in all of these systems is monitoring of equipment
to determine whether it is operating properly or needs service.
Some examples include:
1. Electronic controllers programmed for maximum and mini-
mum values of key control parameters, with notification of
alarm conditions.
2. Algorithms integrated into electronic controllers, or add-on
systems incorporating sensors and electronic processors, that col-
lect operating data and analyze equipment operating parameters.
3. Facilities connected to building energy management sys-
tems (BEMS) that monitor key operating parameters of major
equipment to ensure proper equipment operation. Variations
include easily viewable graphic displays, plotting of data
trends, comparison of actual and modeled building operation.
4. Computer programs that actively analyze building operat-
ing data from a BEMS to spot possible equipment malfunctions.
5. Enhanced communications interfaces to improve access
to data, including: BACnet® and other approaches to
interoperability of building equipment controls, private net-
works linking buildings to central management locations, and
wireless communications.
Table 1 offers some illustrative examples of the consider-
able work that has gone into developing HVAC diagnostics,
but is by no means exhaustive.
Energy Savings Potential
Although the literature reports few good estimates of energy
savings resulting from the use of automatic diagnostics, ex-
tensive anecdotal evidence exists regarding the number of
improperly operating HVAC systems. Similarly, there are sev-
eral specific examples of diagnostics applied to simulated
equipment failures. The energy savings potential of HVAC di-
S
The following article was published in ASHRAE Journal, April 2003. © Copyright 2003 American Society of Heating, Refrigerating and Air-
Conditioning Engineers, Inc. It is presented for educational purposes only. This article may not be copied and/or distributed electronically or in
paper form without permission of ASHRAE.
April 2003
ASHRAE Journal
5 9
Equipment
Type
Faults
Diagnosis Approach
AHU
· Heat Exchanger Fouling
· Valve Leakage
Comparison of Models
and Actual Performance7
Comparison of
Operation with a Fuzzy
Model8
VAV AHU
·Return Fan Failure
·Supply Fan Failure
·CHW Pump Failure
·CHW Valve Stuck
·Sensor Failure
·Pressure Sensor Failure
·Others
Residual Method and
Parameter Identification
Method (using ARMAX
and ARX models)9
Artificial Neural
Networks10
VAV AHU
·VAV Damper Stuck
ARX Models Extended
Kalman Filter11
Water-
Cooled
Reciprocati-
ng Chiller
·Refrigerant Leak Liquid
Line Restriction
·CW Flow Reduction
·CHW Flow Reduction
Modeling, Pattern
Recognition, Expert
Knowledge12
Absorption
Chiller
COP Degradation
Topological Case-Based
Monitoring13
Unitary Air-
Conditioner
·Refrigerant Leak
·Compressor Valve Leak
·Liquid Line Restriction
·Condenser Fouling
·Evaporator Fouling
Statistical Analysis of
Residuals of Modeled vs.
Actual Operating
Parameters14
HVAC,
Lighting,
etc.
·A Range of Building
Operational Problems,
also Including Incorrect
Billing
Whole Building
Diagnostics6, 15, 16
ARMAX: Autoregressive moving average with exogenour input; ARX: Auto-
regressive with exogenous input; CHW: chilled water; CW: condenser water
ment without electronic control requires add-on systems con-
sisting of sensors, communications interfaces, and micropro-
cessors, thereby increasing costs.
It is difficult to quantify the benefit of automated system
diagnostics, as the rate and level of faults in actual equipment
varies significantly from one unit to another, creating a broad
range of SPPs. TIAX developed two estimates for the installa-
tion cost and economics of system diagnostics for a rooftop
unit serving a fast food restaurant. It found that the SPP ranged
from under a year to three years, with more complex systems
having a longer SPP.5
Several non-economic market barriers have impeded the adop-
tion of system diagnostics in the HVAC industry. In general, the
use of electronic controls is increasing but not yet dominant for
many equipment types. Hence, using all but the simplest diag-
nostic approaches requires separate systems, increasing system
cost and complexity. In addition, many stakeholders do not
recognize a need for automated diagnostics.
References
1. Donahue, J.L. 2001. Personal Communication, Energy Planning.
2. Shapiro, A. 2001. Personal Communication, Taitem Engineering.
3. Energy Design Resources. 2002. “Economizers design brief.”
www.energydesignresources.com/publications/design\_briefs/pdfs/
VOL\_02/DB-Economizers.pdf.
4. EPRI. 1997. “The impact of maintenance on packaged unitary
equipment.” EPRI Report TR-107273, abstract at www.epri.com/
OrderableitemDesc.asp?product\_id=TR-107273.
5. TIAX. 2002. “Energy Consumption Characteristics of Commercial
Building HVAC Systems – Volume III: Energy Savings Potential.” Final
Report to U.S. DOE, Office of Building Technologies, July.
6. Claridge, D., M. Liu, and W.D. Turner. 1999. Whole Building Diag-
nostics Workshop. http://poet.lbl.gov/diagworkshop/proceedings/.
7. Haves, P., T.I. Salsbury, J.A. Wright. 1996. “Condition monitoring
in HVAC subsystems using first principles models.” ASHRAE Technical
Data Bulletin (12)2.
8. Dexter, A.L. and M. Benouarets. 1996. “A generic approach to identi-
fying faults in HVAC plants.” ASHRAE Technical Data Bulletin 12(2).
9. Lee, W.Y., C. Park, G.E. Kelly. 1996a. “Fault detection in an air-
handling unit using residual and recursive parameter identification meth-
ods.” ASHRAE Technical Data Bulletin (12)2.
10. Lee, W.Y., et al. 1996b. “Fault diagnosis of an air-handling unit
using artificial neural networks.” ASHRAE Technical Data Bulletin (12)2.
11. Yoshida, H., et al. 1996. “Typical faults of air-conditioning sys-
tems and detection by ARX and extended Kalman filter.” ASHRAE Tech-
nical Data Bulletin (12)2.
12. Stylianou, M. and D. Nikanpour. 1996. “Performance monitoring,
fault detection, and diagnosis of reciprocating chillers.” ASHRAE Techni-
cal Data Bulletin (12)2.
13. Tsutsui, H. and K. Kamimura. 1996. “Chiller condition monitor-
ing using topological case-based monitoring.” ASHRAE Technical Data
Bulletin (12)2.
14. Rossi, T.M. and J.E. Braun. 1997. “A statistical, rule-based fault
detection and diagnostic method for vapor compression air condition-
ers.” International Journal of HVAC&R Research 3(1).
15. Santos, J.J., E.L. Brightbill, and L. Lister. 2000. “Automated diag-
nostics from DDC data – PACRAT.” Proceedings of the National Confer-
ence on Building.
16. Piette, M.A., S. Khalsa and P. Haves. 2000. “Use of an information
monitoring and diagnostic system for commissioning and ongoing op-
erations.” Proceedings of the National Conference on Building Commis-
sioning.
17. Breuker, M., T. Rossi, J. Braun. 2000. “Smart maintenance for
rooftop units.” ASHRAE Journal 42(11):41–47.
Detlef Westphalen, Ph.D. is a senior manager, HVAC/R group.
Kurt W. Roth is a project manager with TIAX in Cambridge,
Mass. James Brodrick, Ph.D. is a project manager, Building Tech-
nologies Program, U.S. Department of Energy, Washington, D.C.
Fault Mode
Potential Increase
in Energy Use
Refrigerant Leakage (15% of Design Charge)17
5.0%\*
Liquid Line Restriction (15% Increase in
Pressure Drop)17
5.0%
Compressor Valve Leak (15% decrease in
Volumetric Efficiency)17
11.0%
Condenser Fouling (30% of Face Area)17
8.0%
Evaporator Fouling (25% Reduction in Airflow)17
12.5%
Improper Control Resulting in Overcooling5
20.0%
No Economizing5
10.0%
Failure to Switch to Minimum Outdoor Air
Setting in Summer5
10.0%
Operation at Night5
20.0%
Condenser Fan/Motor Failure5
15.0%
\* EPRI (1997) reported a negligible impact on energy use.
Table 1: Common faults and diagnostic methods.5
Table 2: Estimated increase in cooling energy use for unitary
equipment for possible fault modes.5
40
ASHRAE Journal ashrae.org
May 2003
he news is full of headlines such as “School to Close Again due to
Mold,”1 “Mold Forces NJ School to Close for Rest of Classes,”2
“Washoe Widens Probe on School Mold,”3 or “Moldy Madison School
Will Remain Closed Thursday.”4 Often, the mechanical systems or the
envelope is blamed for moldy conditions. However, the school’s op-
eration and maintenance plays a significant role in achieving and main-
taining the indoor environment. Effective operation and maintenance
starts at project inception and not at facility completion.
Key Design Issues
So, what is the solution? The simple
answer is that designers need to evaluate
their designs specifically for achieving
owner’s needs and provide documenta-
tion on their basis of design for the me-
chanical systems relative to the IAQ. The
longer answer is based on lessons learned
during the past 30 years with direct in-
volvement and responsibility for both
troubled and prosperous school systems.
The eight key design issues are:
1. Identify the owner,
2. Listen to the owner,
3. Understand O&M limitations (from
a financial and a staff capability stand-
point),
4. Avoid first-day syndrome,
5. Detail access for maintainability
and replacement lifespan,
6. Spend more time on controls,
7. Provide basis of design narratives,
and
8. Be aware of effect O&M has on stu-
dents.
Identify the Owner
Typically, the architect and engineer
have a contractual relationship with the
school district through a single contract-
ing or technical contact. This person of-
ten is considered the owner as they have
the authority to make decisions on be-
half of the school district and approve
By Robert Flach and Chad B. Dorgan, Ph.D., P.E., Member ASHRAE
To avoid association with a juicy
headline or lead news story, several key
issues must be covered during planning
and design phases for a successful
school operations and maintenance pro-
gram. Further, to better understand the
true impact of poor indoor air quality
(IAQ) in schools, information on the ef-
fect of IAQ on students is presented. Fi-
nally, the ever-changing needs of
schools are addressed through a discus-
sion of ongoing documentation and
training.
T
About the Authors
Robert Flach is chief financial officer for the
Scottsdale School District in Scottsdale, Ariz.
Chad B. Dorgan, Ph.D., P.E., is director, facili-
ties science and technology, for the Farnsworth
Group, Madison, Wis.
The following article was published in ASHRAE Journal, May 2003. © Copyright 2003 American
Society of Heating, Refrigerating and Air-Conditioning Engineers, Inc. It is presented for educa-
tional purposes only. This article may not be copied and/or distributed electronically or in paper
form without permission of ASHRAE.
May 2003
ASHRAE Journal
41
payment for services. However, who is the “owner” of a school?
Consider the principal, vice-principal, administrative staff,
teachers, parents, community groups, neighbors, operation and
maintenance personnel, and the taxpayers?
For a successful project, input from all of these entities as the
owner is required. Therefore, the first step of a school project is
to identify representatives of the owner. Owner-selected repre-
sentatives need to be able to properly and clearly communicate
their needs to the design team and the other representatives, as
well as convey the group’s decisions back to their individual
organizations. Representatives need to be able to make bind-
ing decisions and team compromises throughout the planning,
design, and construction phases. If the representative cannot
make decisions, then it is strongly encouraged to replace the
representative with someone who can work with the team.
Listen to the Owner
Do you really listen to the owner? When they say they
want good indoor air quality, do you immediately think about
ANSI/ASHRAE Standard 62-2001, Ventilation for Accept-
able Indoor Air Quality? As indoor air quality and construc-
tion are complex concepts to most lay people (school boards,
parent and teacher organizations, etc.), it is critical that the
owner express success criteria in terms that can be under-
stood by all. In the recent public review version of proposed
ASHRAE Guideline 0, The Commissioning Process, a method
called the nominal group technique5 helps the owner’s repre-
sentatives brainstorm needs and prioritize each issue quickly
and concisely.
The nominal group technique has five steps.
1. Develop questions. Questions should be broad in scope
to obtain a variety of viewpoints and encourage interaction.
Instead of asking, “What do you do in the school?” It is better
to ask, “What is required for a functional school?” The second
question focuses the attendees on the school as a whole and
helps them to look beyond their individual areas. Other poten-
tial questions are:
• What conditions are important to your comfort in an ideal
school?
• What activities generate pollutants in this facility?
• What must be accomplished for a successful project?
• What problems with previous projects should be avoided?
• How do we make this project more sustainable?
2. Present a question with five minutes quiet response.
The quiet response time enables attendees to quickly purge
their minds of their concerns. Any discussion at this period
will skew the results.
3. Record responses. Each person is asked to provide one
response with no discussion. Responses are recorded on a flip
chart in sequence until all responses are received. The no dis-
cussion rule holds down the Type A personalities (they cannot
control the meeting) and brings up the Type B personalities
(they are heard from).
4. Discuss responses. Each recorded response is reviewed
to clarify what was meant by the response. It is also possible to
combine similar responses at this time.
5. Individuals rank preferences. The last step is to have
each attendee provide a top five list of all the responses. Col-
lecting and collating these rankings quickly provides an un-
derstanding of the group’s needs, directions, and success criteria
for the project.
Understand O&M Capabilities
Budgetary limitations, the large number of schools, and lim-
ited local resources can restrict the operations and mainte-
nance staff’s ability to provide timely response and preventive
maintenance services. Understanding how the operations and
maintenance staff works, its capabilities, and technology skill
level will aid in designing a facility within the capability of
available resources.
The essential issues relative to the operations and mainte-
nance staff are:
• Will operations and maintenance be handled in-house or
by a service contract? A different approach is typically re-
quired for systems where a service contract is being used for
operations and maintenance. The primary reason for this is a
different person could show up at each visit and the period
between service visits is often longer. Therefore, the designs
42
ASHRAE Journal ashrae.org
May 2003
for service contracts need to be more robust and have consis-
tency from one system/building to the other. Further, how op-
erations and maintenance is accomplished may change
throughout the life of the facility.
• What is their knowledge level? In-house staff’s current
knowledge level can be determined through interviews and
interaction. For service contracts, an assumption of the worker’s
skill levels will need to be made and included in the service
contract agreement. Lower knowledge levels require more ro-
bust systems with a simple interface. While it is always impor-
tant to have a robust and simple-to-use system, this is required
for less knowledgeable staffs.
• What training will be provided? If the system being de-
signed is beyond the operations and maintenance staff’s cur-
rent abilities, then training is required. The training should
focus on the operation of the school as a whole and how to
troubleshoot potential problems.
• Understand the reason behind directives/design standards.
School districts typically have a list of directives/design stan-
dards they give to the design team indicating which manufac-
turers to use or what type of material to use. It is essential that
the reason behind the directive is understood so the design
team can provide the best solutions for the intent of the direc-
tives. For example, when the operations and maintenance staff
say they only wanted air-cooled condensers they really meant
that they wanted to keep the different types of systems to a
minimum throughout the school district for simplicity of op-
eration, training, and parts storage.
Avoid First Day Syndrome
First day syndrome occurs when the entire focus of the de-
sign team, contractors and the owner becomes the first day of
operation/occupancy. By focusing on the first day, long-term
requirements (30+ years) of a typical school building are for-
gotten and opportunities to significantly reduce operating costs
and improve maintainability are lost.
Therefore, an ongoing focus is needed on the life cycle
cost of a facility. For example, in a recent renovation project
the design team was so focused on how to replace and im-
prove the mechanical systems to meet code they forgot to
look at opportunities to improve the entire facility. By chang-
ing the focus, the new design replaced exterior walls, which
reduced the cooling load, thus eliminating approximately
80 perimeter fan coil units (load reduction from better
envelope resulted in smaller mechanical systems and elimi-
nated need for perimeter chilled water fan coils). This re-
sulted in reducing the operating costs by 40% and
maintenance costs by 50%.
Access for Maintenance and Replacement Lifespan
Space is at a premium in any school. The goal is often to
maximize classroom and learning space and minimize the
(perceived) non-usable space (mechanical rooms, electrical
rooms, etc.). In the short-term this approach appears to be the
best solution for a limited budget, but it severely hampers
the ability of the operations and maintenance staff to main-
tain the systems.
To minimize the potential for designing non-maintainable
systems, it is recommended that a clear maintenance space for
all equipment is indicated on the drawings. This enables for
quick review of the design documents and identification of
issues when changes do not affect the project’s cost or sched-
Sensors
Zone
Humid.
Duct
Humid.
High Limit
Sensor
I
IF<
Setpoint
O
75%
35%
Setpoint
I
P
I
D
O
RA
Time
Clock
0 = Unoccupied
1 = Occupied
Analog
Digital
Control Logic
0
0
NC
C
NO
P
NC
C
NO
P
Controlled
Devices
Humidifier
Valve
Normally
Closed
Figure 1: Control logic diagram: duct-mounted humidifier control.
May 2003
ASHRAE Journal
43
ule. By showing the maintenance space, safety and ergonomic
concerns can be addressed and resolved quickly.
Further, it is important to understand when the various com-
ponents in a school will require replacement. If the replace-
ment period is less than 30 years, then provisions need to be
made to be able to easily remove and replace the component.
The primary reason for this is that major renovations on schools
are typically near the 30-year mark. Any replacements before
this will require working in an occupied school.
Spend More Time on Controls
Spend More Time on Controls
Spend More Time on Controls
Spend More Time on Controls
Spend More Time on Controls
The use of incomprehensible sequences of operation and
the lack of sensor and component calibration results in many
failed systems and problem schools. While the mechanical
engineer is the one with the best understanding of their in-
tentions for operating the
school systems, they rarely
provide anything more
than just a simple se-
quence of control and a
points listing. It is essen-
tial that the mechanical en-
gineer be paid to, and
takes on the responsibility
to, develop detailed logic
diagrams that specifically
address how the control
system is to operate. These
logic diagrams include all
hardware points as well as
the software logic of con-
trol from input to output. Figure 1 shows a sample logic
diagram for a duct-mounted humidifier.6
Further, it is critical that the operations and maintenance
staff be involved in the development and review of the logic
diagrams to provide their input and knowledge of what does
and does not work for the school district.
Provide Basis of Design Narratives
Provide Basis of Design Narratives
Provide Basis of Design Narratives
Provide Basis of Design Narratives
Provide Basis of Design Narratives
Although few lay people can understand architectural and
engineering drawings, design professionals use these draw-
ings to explain to the owner how the success criteria were
achieved. Therefore, instead of receiving well-focused review
comments, many comments only address what the owner’s rep-
resentatives could or could not understand.
To enable the owner to better understand the project and
how the design professionals achieved their success criteria,
it is essential that the design professionals clearly document
their basis of design in a narrative format. This includes brief
descriptions of the evaluated options and why the final op-
tion was selected. By having this information documented
in an easy to understand format, the owner can see what was
done, why it was done, and how the school will be successful
upon occupancy.
O&M’s Effect on Students
Why do we care? In looking at the guidance provided here,
many may not see the value of it. You may not be paid for the
level of detail required, however, you should be concerned
about the impact your design has on school children. Asthma
is at record levels in schools and doubling every three years.6
Additionally, more people are hypersensitive to odors and have
allergic reactions ranging from severe to mild. It seems that
there is always a news story of another closed school with
mold and other indoor air quality issues.
Past studies7 showed a link between indoor air quality and
student performance. A recent
ASHRAE project8 showed a
link between the level of op-
eration and maintenance per-
formed on an office building
and its perceived indoor air
quality (Figure 2).
Forget the studies and what
experts are saying. Think
about how you react to learn-
ing when you are hot, sick, or
tired. What is the impact of
poor indoor air quality on the
competitiveness of the United
States to other children around
the world? How much more
could our children learn, and enjoy learning, if we would
maintain good indoor air quality?
Unfortunately, no easy answers exist. However, even a 5%
increase in learning ability during a 12-year period has im-
mense value to the individual learning. While in most cases
there is only a grade level increase (e.g., from a C to a B) each
year, this results in an 80% cumulative increase over the el-
ementary education period.
Ongoing Documentation and Training
The final area that is often neglected during design is
creating ongoing documentation and training to achieve
long-term optimization of the school. When you think about
it, what is a contractor good at? Their skills and knowledge
lies in the construction and startup of the school. However,
we are asking these same people to develop documentation
and provide training for the operation of our school for the
next 30 years.
Better documentation requires a change from a contractor
placing generic cut sheets into a binder, to having a person
60
55
50
45
40
35
30
25
20
15
10
5
0
0
500
1000
1500
2000
2500
3000
Individual Buildings
Regression
O&M Level
Figure 2: IAQ and O&M level relationship.
IAQ Degradation
44
ASHRAE Journal
May 2003
who specializes in the development of operations and mainte-
nance documentation. Ideally, these documents should be in
an electronic format that can be accessed on the school’s intranet
or on the Internet.
For the training and documentation, it is critical to get
input from the operations and maintenance staff on what has
and has not worked in the past. From this, the documentation’s
format and level of detail is defined as well as the number,
level, and type of training (e.g., classroom, hands-on, system
focus, etc.). Because individuals have different learning
modes, some will need hands-on training while others do
well with written material.
Often, the manufacturer is the only source of quality docu-
mentation and experienced trainers. Therefore, require the train-
ing to be done by the experienced manufacturer’s trainer.
However, for any training program to be successful, it is impor-
tant to test the knowledge of the school district’s staff. If the
trainees fail the evaluation, then it needs be determined if the
issue was the training session (materials or instructor) or the
trainee (fell asleep). This provides accountability for both the
trainer (contractors and manufacturers) as well as the trainee
(management involvement).
The O&M documentation must be used in the training ses-
sions and the training sessions need to be recorded. All train-
ing should be digitally recorded, edited for content, and
integrated into the electronic O&M documentation. This en-
ables quick access to the training when troubleshooting a prob-
lem and training of new staff. This assumes the O&M staff has
computer access. If they do not have direct access, provide
access through the school’s computer labs.
Conclusion
Design professionals must make the effort (and be reimbursed
for that effort) to design systems for schools that maintain the
comfort and health of students and teachers in the classroom.
This requires diligence, knowledge, focus, and follow-through.
Electronic documentation and ongoing training can trans-
form how schools are operated. The key is accessible and easy
to use documentation and training that the staff can use daily
to make the best of limited resources.
References
1. 2001. “School to close again due to mold.” School Construction
News Mar/Apr.
Advertisement in the print edition formerly in this space.
May 2003
ASHRAE Journal
45
2. 2002. “Mold forces N.J. school to close.” Action News 6, Philadel-
phia, Penn. May 29.
3. 2001. “Washoe widens probe on school mold.” Reno Gazette-
Journal, Reno, Nev. February 15.
4. 2001. “Moldy Madison school will remain closed thursday.” Chan-
nel 3 News, Madison, Wis. November 29.
5. Delbecq, A.L. and A.H. Van de Ven. 1971. “A group process
model for identification and program planning.” Journal of Applied
Behavioral Sciences 7:466–492.
6. Meurer, V.G., S. Subichin, et al. 2000. “Asthma severity among
children hospitalized in 1990 and 1995.” Archives of Pediatric and
Adolescent Medicine. February, pp.143–149.
7. McNall, P.E., and R.G. Nevins. 1967. “Comfort and academic
achievement in an air-conditioned junior high school – a summary
evaluation of the pinellas county experiment.” ASHRAE Transactions
73(2):III.3.1–17.
Schoer, L., and J. Shaffran. 1973. “A combined evaluation of three
separate research projects on the effects of thermal environment on
learning and performance.” ASHRAE Transactions 79(1):97–108.
Myhrvold, A.N., E. Olsen, and O. Lauridsen. 1996. “Indoor envi-
ronment in schools - pupils health and performance in regard to
CO2 concentrations.” Proceedings Indoor Air ’96: The 7th Interna-
tional Conference on Indoor Air Quality and Climate 4:369–374.
Green, G.H. 1974. “The effect of indoor relative humidity on absen-
teeism and colds in schools.” ASHRAE Transactions 80(2):131–141.
Smedje, G., et al. 1996. “Asthma among school employees in rela-
tion to the school environment.” Proceedings Indoor Air ’96: The
7th International Conference on Indoor Air Quality and Climate
1:611–616.
Smedje, G. and D. Norback. 1999. “The school environment – is it
related to the incidence of asthma in the pupils?” Proceedings In-
door Air 99: The 8th International Conference on Indoor Air Qual-
ity and Climate 5:445–450.
Heschong, L. 1999. Daylighting in Schools – An Investigation into
the Relationship Between Daylighting and Human Performance,
Pacific Gas and Electric Company, San Francisco.
Cousins, D.M. and C.W. Collett. 1989. “Indoor air quality in 12
schools: a case study.” Proceedings IAQ ’89: The Human Equation
– Health and Comfort Atlanta: ASHRAE, pp. 104–108.
Hanssen, S.O. and H.M. Mathisen. 1987. “Sick buildings – a ven-
tilation problem?” Proceedings Indoor Air ’87: The 4th Interna-
tional Conference on Indoor Air Quality and Climate 3:357–361.
Landrus, G. and J. Witherspoon. 1990. “Do windows make a dif-
ference? A longitudinal study of effects of installing openable win-
dows.” Proceedings Indoor Air ’90: The 5th International
Conference on Indoor Air Quality and Climate 1:611–616.
Winfield, M. 1987. “A case history: odor and health problems in a
Texas public school building.” Proceedings IAQ ’87: Practical Con-
trol of Indoor Air Problems Atlanta: ASHRAE, pp.111–118.
8. Dorgan, C.B., R. Linder, and C.E. Dorgan. 1999. Indoor Air Quality
Standards of Performance Application Guide Atlanta: ASHRAE p. 12.
Advertisement in the print edition formerly in this space.
30
ASHRAE Journal ashrae.org
May 2003
Failing Grade for Many Schools
onsulting engineers who design school facilities are challenged with controlling space humidity while also
providing continuous ventilation as required by ANSI/ASHRAE Standard 62-1999, Ventilation for Accept-
able Indoor Air Quality, now part of the major building codes. What would appear to be a simple design
process is complicated by various logistical and operational factors. Schools, by nature, have a high occupant
density that results in large outdoor air quantities being handled by the HVAC system. The vast majority of
schools, particularly those located in hot and humid climates, use packaged cooling equipment. These units
are incapable of effectively managing space humidity when delivering a high percentage of outdoor air.
designed with HVAC systems that can-
not effectively manage space humidity.
This is unfortunate since it is highly
beneficial to control humidity, especially
in school facilities. A significant body
of research exists to support this posi-
tion. Inadequate humidity control has
been linked to discomfort, mold growth,
and the incidence of respiratory illness,
all factors impacting performance and
learning ability.16 Asthma, the most com-
mon cause of absenteeism, accounts for
more than 10 million missed school days
annually.17 The rate of childhood asthma
is rapidly increasing, up 74% between
1980 and 1994,17 and has been tied to
indoor air quality and mold, both im-
pacted by space humidity.18
Physical damage to media centers,
books, hardwood floors in gymnasiums,
moldy carpeting and ceiling tiles as a
result of poor space humidity control has
become both commonplace and costly
to school facilities.14
DOE Schools Investigation
A major U.S. Department of Energy
(DOE) investigation studied the impact
of humidity control and ventilation on
10 schools in Georgia. Phase 1 of this
program produced the document,
“Causes of Indoor Air Quality Problems
in Schools.”2 This report reviewed ex-
isting research and concluded with the
hypothesis that “most IAQ problems in
school facilities can be avoided by pro-
viding adequate outdoor air ventilation
on a continuous basis (15 cfm/student
[7 L/s per student]), controlling the in-
door relative humidity between 30% and
By John C. Fischer, Member ASHRAE and Charlene W. Bayer, Ph.D., Member ASHRAE
School facilities are constructed on a
tight budget, and capital allocations for
mechanical equipment must compete
with other budgetary requirements such
as architectural details, computer labs
and maximizing the number of class-
rooms.
For these reasons, it should not be sur-
prising that a federal General Account-
ing Office survey reported that 20% of
schools suffer from poor indoor air qual-
ity (IAQ).1 More than one-third (36%) of
the schools surveyed considered the
HVAC systems “less than adequate.”
Schools Need Humidity Control
In an attempt to accommodate the ven-
tilation requirements of ASHRAE Stan-
dard 62 at the lowest possible project first
cost, many school facilities have been
C
The following article was published in ASHRAE Journal, May 2003. © Copyright 2003 American Society of Heating, Refrigerating and Air-
Conditioning Engineers, Inc. It is presented for educational purposes only. This article may not be copied and/or distributed electronically or in
paper form without permission of ASHRAE.
May 2003
ASHRAE Journal
31
60% and providing effective particulate filtration of the out-
door air.”
This hypothesis echoes Standard 62 recommendations since
Table 2 lists 15 cfm/person (7 L/s per student) of outdoor air
for school classrooms, and Section 5.10 states that indoor
“spaces preferably should be maintained between 30% and
60% relative humidity.”
In an attempt to test this hypothesis, five schools using con-
ventional cooling systems and five schools using desiccant-
based systems, specifically designed to control indoor
humidity levels, were continuously monitored for tempera-
ture, relative humidity and carbon dioxide during a two-year
period. Many other indoor contaminants also were measured
at each school during frequent visits by the research team.3
This article provides a synopsis of needed research informa-
tion, which is seldom made available to design engineers. The
effectiveness of the systems investigated, the benefits offered
by humidity control and the need for increased ventilation is
discussed and, hopefully, articulated in a manner helpful to de-
signers and operators of future school facilities.
Humidity Control and Comfort
The most obvious impact of humidity is comfort. The abso-
lute humidity level (dew point) impacts perspiration evapora-
tion rate, which helps regulate the body’s energy balance, skin
moisture levels, and thermal sensation. An excellent reference
for the interrelationship between human comfort and humidity
can be found in Chapter Four of ASHRAE’s Humidity Control
Design Guide for Commercial and Institutional Buildings.4
As the dew point decreases, the rate of evaporation from the
skin’s surface increases as does the associated energy loss. This
causes the skin temperature to drop, the body to feel cooler
and the desire for a warmer space temperature to achieve com-
fort. During warm conditions (cooling season), especially at
levels of increased activity (not seated at rest), the effect of
humidity is most pronounced since perspiration accounts for a
larger percentage of the body’s overall energy balance. For
these reasons, it is logical that as space dew-point levels are
reduced, warmer temperatures can be used (higher thermostat
settings) to achieve a desired comfort level. Conversely, at
elevated dew points a cooler space temperature will be pre-
ferred (cold and clammy) by building occupants.
The Humidity Control Design Guide references a 1998
ASHRAE Journal article5 that details research supporting this
conclusion. Figure 1 presents test data reported by Berglund
(shown as green circles) that links humidity levels with a cor-
responding dry-bulb temperature necessary to reach thermal
acceptability for both 80% and 90% of the adapted space oc-
cupants (20% and 10% dissatisfied) during the cooling sea-
son. An 80% criterion for overall thermal acceptability serves
as the basis for ANSI/ASHRAE Standard 55, Thermal Environ-
mental Conditions for Human Occupancy.
A careful review of the temperature and humidity database
resulting from the DOE schools investigation provided the data
points shown in yellow and red in Figure 1. These data points
provide excellent agreement with the Berglund 90% data, sup-
porting the suggested relationship between a given humidity
content and temperature required to achieve a comfortable space
condition. These data also support Berglund’s observation that
About the Authors
Figure 1: Berglund thermal acceptability data vs. average
space conditions measured in the DOE schools investigation.
A federal General Accounting Office
survey reported that 20% of schools
suffer from poor indoor air quality
(IAQ). More than one-third (36%) of the
schools surveyed considered the HVAC
systems “less than adequate.”
John C. Fischer is a technology consultant at SEMCO in Columbia, Mo.
Charlene Bayer, Ph.D., is principal research scientist at Georgia Tech
Research Institute in Atlanta.
32
ASHRAE Journal ashrae.org
May 2003
the current ASHRAE comfort zone (shown in gray) would be
more accurate if shifted left, by approximately 2.7°F (1.5°C),
since none of the schools investigated were controlled above
77°F (25°C) while two (20%) were controlled below 73°F (23°C).
These data suggest that occupant comfort was reached at
higher thermostat settings (warmer space temperatures) in the
schools where humidity was controlled to a lower level. On
average, the schools served by the non-conventional (desic-
cant systems) were maintained 2°F (1.1°C) warmer (occupant
preference) than the schools served by conventional systems.
The average space relative humidity was 12% lower in the
humidity-controlled schools. The findings are particularly in-
teresting since the occupants independently changed the only
control point available to them, the space thermostat, in order
to reach comfortable conditions. The data also suggest occu-
pants will select thermostat settings to reach 90% thermal ac-
ceptability if given the option.
Reaching occupant com-
fort at a higher space tem-
perature, made possible by
improved humidity control,
can result in significant en-
ergy savings. Modeling was
completed for a representa-
tive school facility using the
DOE 2.1 program for three
different cities and three dif-
ferent ventilation rates to
project the difference in total
cooling cost. Energy savings
ranging between 18% and
23% were predicted for
schools that were designed to
provide the 15 cfm/student (7
L/s per student) of outdoor air
required by Standard 62.
These energy savings help
offset any increase in project
first cost or operating cost as-
sociated with the equipment
required to better control space humidity.
Humidity Control and Ventilation Are Directly Linked
An important finding of the DOE research investigation was
that none of the schools designed with conventional systems
were operated to provide the outdoor air quantities required
by Standard 62-2001 and the building codes. The average
outdoor air quantity delivered ranged only between 4 and 6
cfm/person (2 to 3 L/s per person), compared to the 15 cfm/
person (7 L/s per person) required (Figure 2). When qualifying
schools for this study, it was reported that all schools partici-
pating were designed in accordance with Standard 62. Rea-
sons for this shortfall in ventilation rate were identified. In
each case, the compromise in ventilation air quantity resulted
from a need to mitigate potential humidity control problems.
Some of the schools were designed with conventional pack-
aged equipment “oversized” to accommodate loads associ-
ated with the higher outdoor air ventilation rates. Since this
design approach could not control humidity or maintain a
comfortable environment, field modifications were made to
the system controls (i.e., fans operated only when the compres-
sor is on) or damper settings to reduce outdoor air quantities.
In other cases, design engineers misinterpreted Section
6.1.3.4 of Standard 62-2001 entitled, “Intermittent or Variable
Occupancy.” This section allows the ventilation rate to be re-
duced to “not less than one half the maximum” requirement of
15 cfm/person (7 L/s per person) if “peak occupancy of less
than three hours duration” exists. The DOE investigation found
that, with few exceptions, school classrooms were occupied
well beyond the three-hour criteria. With thousands of por-
table trailers being used in
the Atlanta area alone, few
classrooms go unused.
Proper Ventilation Is
Important to School
Facilities
Figure 2 presents data em-
phasizing the need for the
minimum ventilation rate
recommended by Standard
62-2001. The average con-
centration of total volatile
organic compounds (TVOC)
measured in the classrooms
is compared with the average
ventilation rate measured in
each space. Note that the
TVOC guideline limit of 500
micrograms/m3, a time
weighted average (TWA)
during an eight-hour work-
day and 40-hour workweek,
recommended by the EPA6 and others was avoided only when
about 15 cfm/person (7 L/s per person) was provided. Note that
some of the schools with reduced ventilation experienced high
TVOC levels, approaching concentrations measured within a
known “sick” school.7
The formaldehyde data presented in Figure 2 is of interest
since formaldehyde has been classified recently as a suspected
carcinogen.8,9 As a result, the National Institute for
Occupantional Safety and Health (NIOSH) recommended ex-
posure limit (REL) for workplace environments (TWA) has been
reduced to 0.016 ppm, based upon risk evaluations using hu-
man or animal health effects data. The formaldehyde levels
measured in the schools, as with the TVOC data, showed that
X
E
A
P
Y
M
G
J
U
L
R
Schools Investigated
5
4
5
6
9
6
6
10
13
Concentration TVOC (µg/m3)
16
16
Conventional Systems: TVOC
Conventional: Formaldehyde
Desiccant Systems: TVOC
Desiccant Systems:
Formaldehyde
Baseline “Sick” School:
TVOC
“Sick” School:
Formaldehyde
CFM/Person of Outdoor Air
Formaldehyde (µg/m 3)
200
180
160
140
120
100
80
60
40
20
0
3,500
3,000
2,500
2,000
1,500
1,000
500
0
5
Formaldehyde Guideline
TVOC Guideline
Figure 2: Indoor contaminant levels and ventilation rates
measured at schools investigated.
May 2003
ASHRAE Journal
33
the 15 cfm/person (7 L/s per person) recommended by ASHRAE
was required to maintain contaminant levels below the recog-
nized guideline limits. Table C-2 of Standard 62-1999 has not
yet reflected this current scientific data for formaldehyde. Once
considered, it should provide strong support for maintaining,
if not increasing, the ventilation rates currently referenced by
Table 2 of Standard 62-1999.
Figure 3 compares CO2 data from two sample schools, la-
beled A (conventional system with 4 cfm/person [2 L/s per
person]) and R (non-conventional at 13 cfm/person [6 L/s per
person]). Both schools were occupied for four continuous hours
each morning, precluding it from using the “intermittent oc-
cupancy” classification. The Standard 62 committee has been
clear in this interpretation.10 The Figure 3 data provides strong
support to Standard 62 recommendations by contrasting the
ventilation effectiveness at the two different rates. As shown,
the CO2 concentration (a surrogate for human bioeffluents)
reaches higher levels at the
reduced ventilation rate and,
as importantly, drops very
slowly after the children
leave for lunch. In sharp con-
trast, higher ventilation rates
dilute the level of CO2 (and
by inference, other contami-
nants within the space) caus-
ing
the
indoor
CO2
concentration to quickly ap-
proach the outdoor air con-
centration soon after the
room is unoccupied.
School Humidity Control
with Packaged Equipment
Of the five schools inves-
tigated that used conventional packaged equipment alone,
three were at least “borderline” sick schools according to the
researchers completing the DOE investigation. This conclu-
sion was based on occupant perception and the level of indoor
contaminants measured over time (Figure 2). Decreased venti-
lation rates in response to the performance limitations of con-
ventional packaged cooling equipment when handling high
outdoor air percentages, contributed to the poor air quality.
There are many reasons why conventional packaged cool-
ing equipment cannot facilitate high percentages of outdoor
air, especially in humid environments. Technical papers dis-
cussing the performance limitations of packaged cooling
equipment with regard to humidity control have been pre-
sented by Henderson,11 Khattar,12 and others. An analysis of
the sensible and latent heat loads associated with a classroom
containing 29 students and a teacher, designed to meet Stan-
dard 62 recommendations can be helpful to explain why these
performance limitations exist.
Figure 4 segments the cooling load in a typical classroom,
reflecting several common errors made by system designers
and their modeling programs. The analysis uses the ASHRAE
0.4% peak dry-bulb design condition of 93°F (33.9°C) and
107 grains of moisture (15.3 gm/kg) for Atlanta, and space
conditions of 75°F (23.9°C) dry bulb and 50% relative humid-
ity. It uses load data for adults seated at rest to compute the
sensible and latent contribution of the students. Lighting sen-
sible load is estimated at 3 W/ft2 (32.4 W/m2) and the infiltra-
tion ignores the doors being opened for extended periods as
the students enter and leave the facility. This approach results
in a sensible heat ratio (SHR) of 62%.
In contrast, the Figure 5 analysis more appropriately uses
the ASHRAE 0.4% dew-point design data for calculating the
outdoor loads, 82°F (22.8°C) and 133 grains of moisture (19
gm/kg [16.2 W/m2]) and the same space conditions. It reflects
the loads associated with children at a moderate activity level,
lighting at 1.5 W/ft2 (16.2 W/
m2) as called for by ANSI/
ASHRAE/IESNA Standard
90.1, Energy Standard for
Buildings Except Low-Rise
Residential Buildings, and
the infiltration that occurs as
children enter and leave the
facility. This more accurate
load assessment estimates a
sensible heat ratio of only
40%.
Cataloged performance
data typical for packaged
cooling equipment handling
the loads presented in Figure
5 shows a sensible heat ratio
(SHR) of approximately 0.67.
This means that 67% of the cooling capacity delivered will be
in the form of sensible cooling (temperature) with the remain-
ing capacity being latent (humidity). Since the application
requires an SHR of only 40%, the use of packaged equipment
would result in short compressor cycle times and extended
periods where humid outdoor air is delivered, unconditioned,
to the occupied space. The inability to control humidity is
further exacerbated by moisture re-evaporating from the evapo-
rator coil back into the space as the compressor cycles off and
the system fan continues to run to deliver the outdoor air.11
If a conventional 4 ton (14 kW) packaged unit is selected to
handle the loads presented by Figure 5, the occupied space
relative humidity will remain above approximately 65% to
70% at peak load conditions. At part load conditions, the hu-
midity level maintained within the space often may be higher
as more unconditioned outdoor air is delivered to the space
(Figure 6).
Furthermore, schools are unoccupied for extended periods
3,000
2,750
2,500
2,250
2,000
1,750
1,500
1,250
1,000
750
500
250
CO2 Concentration (ppm)
12:03
4:33
9:03
1:33
6:03
10:33
a.m.
a.m.
a.m.
p.m.
p.m.
p.m.
4 Hours
Indoor CO2 School R
Outdoor CO2 Schools R and A
Indoor CO2 School A
Figure 3: Indoor CO2 cocentrations for two schools.
34
ASHRAE Journal ashrae.org
May 2003
of time, often all summer, with minimal internal sensible loads.
Extended high humidity levels must be avoided during these
times to avoid microbial infestation, especially in media cen-
ters.
Research Findings: Conventional Systems
The five conventional schools investigated as part of the
DOE research project maintained the indoor relative humidity
at elevated but acceptable levels, averaging 58% within the
space during the occupied periods. Acceptable humidity lev-
els were achieved at the expense of the ventilation effective-
ness, reducing the outdoor air delivered to an average of only
5.4 cfm/student (2.5 L/s per student). However, when unoccu-
pied, the space humidity often exceeded 70% relative humid-
ity for extended periods of time, despite the limited ventilation
rate.
Figure 6 presents a sample of actual humidity data measured
in a representative classroom of School G, served by a conven-
tional HVAC system providing 5 cfm/student (2.4 L/s per stu-
dent) of outdoor air during the second week in September. Also
shown is modeled data for ventilation rates of 8 and 15 cfm/
student (3.7 and 7 L/s per student), obtained by using the Indoor
Humidity Assessment Tool (IHAT) developed by the EPA’s Tools
for Schools program. Agreement between the model (not shown)
and the actual data obtained at the 5 cfm/student (2.4 L/s per
student) rate was observed. Agreement was also observed be-
tween the actual data shown for 15 cfm/student (7 L/s per stu-
dent) (Figure 9) and that projected by the IHAT model in Figure
8. Based on these observations, the IHAT program appears to be
an effective tool for estimating humidity levels within school
facilities using conventional HVAC systems, including those
using energy recovery ventilators.
Lighting 3 W/ft2
Ventilation – Dry Bulb Design
People – Adult Seated
Infiltration/Heat Gain
Sensible
Latent
Total
0
10,000
20,000
30,000
40,000
50,000
Cooling Load/Classroom (Btu/h)
Latent 38%
Sensible
Fraction 62%
Lighting 1.5 W/ft2
Ventilation – Dewpoint Design
People – Moderate Activity
Infiltration/Heat Gain
Sensible
Latent
Total
0
10,000
20,000
30,000
40,000
50,000
Cooling Load/Classroom (Btu/h)
Sensible 40%
Latent Fraction 60%
105
95
85
75
65
55
9-26
9-27
9-27
9-28
9-28
Date of Sampling and Simulation
Space Humidity Level (grains/lb)
55°F Dewpoint
(50% RH at 75°F)
60°F Dewpoint
(60% RH at 75°F)
65°F Dewpoint
(70% RH at 75°F)
IHAT Simulation Data: 8 cfm/student OA
IHAT Simulation Data: 15 cfm/student OA
Actual Data School G: 5 cfm/student OA
7-09
7-12
7-15
7-17
7-20
7-23
7-26
7-29
Date of Sampling
60°F Dewpoint
68°F Dewpoint
65°F Dewpoint
55°F Dewpoint
120
110
100
90
80
70
60
Space Humidity Level (grains/lb)
80%
RH at
75°F
70%
RH at
75°F
60%
RH at
75°F
50%
RH at
75°F
Space Humidity: DWERS Preconditioning 15 cfm/person
Space Humidity: Convention System, 5 cfm/person
Figure 4: Sensible and latent loads for a typical classroom in
Atlanta, inaccurately calculated.
Figure 5: Sensible and latent loads for a typical classroom in
Atlanta, more accurately calculated.
Figure 6: Actual space humidity data from School G at 5 cfm/
student and IHAT simulations at 8 and 15 cfm/student of OA.
Figure 7: Summer space humidity levels, conventional vs.
DWERS.
May 2003
ASHRAE Journal
35
Increasing the outdoor air ventilation rate from 5 to only 8
cfm/student (2.4 L/s to 3.8 L/s per student), as shown in Figure
8, challenges the ability of the conventional systems to main-
tain the space relative humidity below the ASHRAE recom-
mended 60% level. At the required 15 cfm/student (7 L/s per
student), the space exceeds 70% relative humidity routinely
and, at these levels, both comfort and potential microbial prob-
lems may be encountered.13 These data clearly demonstrate
why all of the conventional investigated schools were designed
and/or operated with only 6 cfm/student (2.8 L/s per person) of
outdoor air or less.
During the summer months, when school facilities are typi-
cally unoccupied and the outdoor air humidity content is the
highest, space relative humidity levels exceeding 80% were
observed in the conventional schools (Figure 7). To avoid hu-
midity problems, all the investigated schools needed to oper-
ate the HVAC system during the summer months. This highlights
the need for a separate, unoccupied operating mode where the
ventilation air quantity is minimized and the school is con-
trolled to maintain humidity
rather than temperature, es-
pecially in hot and humid cli-
mates.
Microbial Obser
Microbial Obser
Microbial Obser
Microbial Obser
Microbial Observations
vations
vations
vations
vations
Normal microbial levels
were observed at the schools
investigated. As previously
discussed, reducing the out-
door air quantities delivered
by conventional schools
helped prevent extended pe-
riods of elevated humidity.
These findings support the
Standard 62 recommenda-
tions regarding humidity
control. Had the ventilation rates not been compromised, the
outcome well may have been different. For example, one of the
conventional schools investigated was identical (site adapt) to
a school previously investigated by Downing7 where serious
microbial problems were reported. With the exception of site
location within the same district, the only significant differ-
ence between the two schools was age. The problematic school
had experienced several summers with higher than average
humidity while the newer school studied in the DOE investi-
gation had benefited from an extended period of drought that
has persisted since its construction.
Increased Absenteeism
Increased Absenteeism
Increased Absenteeism
Increased Absenteeism
Increased Absenteeism
Eight of the schools investigated provided records of absen-
teeism, covering a period from November 1998 through No-
vember 1999. Data was provided for four conventional schools
and four schools with humidity controls systems. The conven-
tional schools experienced absenteeism that averaged 9%
greater than those served by the desiccant systems.
Research Findings: Desiccant Preconditioning Systems
The non-conventional systems investigated as part of the
DOE research program used desiccant-based systems to re-
cover energy from air exhausted from the school facilities and
to “decouple” the outdoor air and space latent loads from
downsized conventional HVAC units serving each classroom.
This dedicated outdoor system approach (DOAS) allows the
space humidity to be controlled in an energy efficient manner.
Improved V
Improved V
Improved V
Improved V
Improved Ventilation Effectiveness
entilation Effectiveness
entilation Effectiveness
entilation Effectiveness
entilation Effectiveness
Of the 10 schools investigated, the best air quality existed in
the schools labeled R, L and U, all served by a DOAS. In-
creased ventilation rates significantly improved IAQ, both
qualitatively (perception) and quantitatively (measured), and
a reduction in absenteeism was observed.
The DOAS configuration used by these schools was the Dual
Wheel Energy Recovery
System (DWERS), as shown
in Figure 8, with both the
outdoor air and the exhaust
air ductwork connected di-
rectly to the individual
classrooms. The DWERS
combines a total energy
wheel, sensible only wheel
and a cooling coil to pro-
duce an energy efficient
DOAS.
Detailed descriptions of
the DWERS investigated are
provided by Fischer,14 which
also discusses where and
when to use single wheel
total energy recovery systems. Mumma15 found the DWERS to
be the most effective DOAS system investigated and concluded
that a “DOAS may be the only reliable method for meeting
Standard 62-1999” recommendations.
Improved Humidity Control
Improved Humidity Control
Improved Humidity Control
Improved Humidity Control
Improved Humidity Control
Figure 9 provides a sample of actual humidity data from the
DOE investigation to highlight the performance difference be-
tween the conventional systems and those using the DOAS ap-
proach. Each school served by the desiccant-based DOAS could
control space humidity at the level desired while continuously
delivering approximately 15 cfm/student (7 L/s per student) of
outdoor air, as required by Standard 62 and the major building
codes. If operated at these conditions the conventional systems
were found to allow the space relative humidity to exceed 70%
much of the time.
Exhaust Air
Outdoor Air
84.7°F/132 grains
(29.3°C/18.9 g/kg)
86.8°F/132 grains
(30.4°C/18.9 g/kg)
67°F/91grains
(19.4°C/13 g/kg)
52.8°F/60 grains
(11.6°C/8.6 g/kg)
Supply Air
13,788 cfm
68°F/60 grains
(20°C/8.6 g/kg)
To Classrooms
Return Air
11,990 cfm
75.9°F/74 grains
(24.4°C/10.6 g/kg)
From Classrooms
59.1°F/74 grains
(15°C/10.6 g/kg)
Figure 8: DWERS field measured performance at School L.
36
ASHRAE Journal ashrae.org
May 2003
Accommodates an Unoccupied Mode
Accommodates an Unoccupied Mode
Accommodates an Unoccupied Mode
Accommodates an Unoccupied Mode
Accommodates an Unoccupied Mode
Figure 7 compares the space humidity at Schools R and G
during the last three weeks of July. While the conventional
system exceeded 70% relative humidity throughout most of
this period, the school served by the DOAS met its 50% rela-
tive humidity setpoint during the day and 60% night setback
condition, except for the weekends when the system was cycled
off. A preferable unoccupied mode would be to control the
space humidity during the weekends as well.
Single Source for High Efficiency Filtration
Single Source for High Efficiency Filtration
Single Source for High Efficiency Filtration
Single Source for High Efficiency Filtration
Single Source for High Efficiency Filtration
Most of the DOAS systems investigated used backward curve
fans and could therefore accommodate high efficiency filtra-
tion. With high efficiency filtration in one central location,
replacing filters is quick and easy. Cleaning the outdoor air
was found to greatly extend the usable life of the low effi-
ciency filters located within the individual room heating/cool-
ing units.
Reduce/Eliminates Condensation in Parallel System
Reduce/Eliminates Condensation in Parallel System
Reduce/Eliminates Condensation in Parallel System
Reduce/Eliminates Condensation in Parallel System
Reduce/Eliminates Condensation in Parallel System
Since the DOAS removes most of the latent (moisture) load
from the individual room cooling units, the incidence of musty
odors, plugged drain pans and water leaks are greatly reduced
by the DOAS approach.
Economics: Dedicated Outdoor Air System
Designers of the three schools found to have the best IAQ (R,
L and U) reported that the DOAS approach provided them with
a cost effective way of meeting Standard 62 and building code
requirements. In addition, the annual cost of operating a typi-
cal school facility is approximately $15,000 to $20,000 less
than a conventional system designed to meet Standard 62 rec-
ommendations.14
The conditions shown in Figure 8 represent actual field data
collected for DOE at School L. The system provided 82 tons
(288 kW) of total cooling with 56 tons (197 kW) of latent
capacity (0.32 SHR), using only 42 tons (148 kW) of cooling
input. A traditional cooling system requires more than 100
tons (351 kW) to reach similar conditions.
Since schools are owner-occupied, have a life that often ex-
ceeds 30 years, pay no taxes and have access to low cost capi-
tal (municipal bonds), life cycle analyses of the DOAS systems
investigated are particularly attractive.
Conclusions and Recommendations
The results obtained from the DOE schools investigation
provide strong support for providing the outdoor air ventila-
tion rates (15 cfm/student) and maintaining the space humid-
ity levels (30% to 60% RH) recommended by ASHRAE
Standard 62-1999, supporting the hypothesis that most IAQ
problems would be avoided when these recommendations are
followed. Other conclusions and recommendations include the
following:
• The 15 cfm/student (7.5 L/s) recommended by ASHRAE
Standard 62 was found to be the minimum ventilation rate
necessary to maintain the levels of important airborne con-
taminants (formaldehyde, total volatile organic compounds,
etc.) below recognized guidelines set by EPA, NIOSH, ACGIH
and CDC.
• None of the schools served by conventional systems were
found to be in compliance with the local building codes or
ASHRAE Standard 62, averaging only 5.4 cfm/student (2.5 L/
s) of delivered outdoor air. Three of the five conventional
schools investigated (60%) were found to be borderline sick
schools by the researchers, despite the fact that the participat-
ing school districts selected from their best, least problematic
schools to be investigated.
• The low ventilation rates associated with the conventional
systems were necessitated by the inability to maintain space
humidity at acceptable, comfortable levels while delivering
higher quantities of outdoor air.
• Humidity levels in schools should be carefully controlled
since they impact comfort, perceived indoor air quality, ill-
ness, allergies, microbial activity, and other factors that im-
pact the learning process and absenteeism.
• Lowering the space humidity (dew point) allows for
occupant comfort at elevated space temperatures. Raising
the space temperature in a school classroom by only 2°F
(1°C) can reduce the cost of running the cooling system by
as much as 22% when ventilated at the 15 cfm/student (7.5
L/s) rate.
• Latent loads within the school facilities investigated were
often underestimated. ASHRAE dew-point design data, in-
creased student activity level, evaporator coil re-evaporation
IHAT Simulated Data: Conventional System, 15 cfm/student
Actual Space Humidity: Conventional System,
15 cfm/student
Actual Space Humidity: DWERS, 15 cfm/student OA
Month of May, 75°F Space Temp.
115
105
95
85
75
65
55
65°F Dewpoint
(70% RH at 75°F)
60°F Dewpoint
(60% RH at 75°F)
55°F Dewpoint
(50% RH at 75°F)
Space Humidity Level (grains/lb)
Figure 9: Actual humidity data for DWERS & conventional vs.
IHAT simulation for conventional systems at 15 cfm/student.
May 2003
ASHRAE Journal
37
and moisture infiltration through frequent door opening need
to be reflected in load calculations. Careful load estimates,
equipment sizing and overall system selection is essential for
proper humidity control.
• Desiccant-based dedicated outdoor air systems proved an
effective way to operate school facilities in accordance with
ASHRAE Standard 62 requirements. Schools served by the
DOAS could be ventilated at the 15 cfm/student (7.5 L/s) rate
while maintaining the space humidity as desired, during both
occupied and unoccupied periods.
• The schools provided with increased ventilation and hu-
midity control had improved comfort and perceived indoor air
quality. Average absenteeism was determined to be nine per-
cent lower for these schools.
• The desiccant based systems investigated proved energy
efficient and cost effective, providing support for section
6.3.6.1 of ASHRAE Standard 90.1, requiring the use of total
energy recovery components in systems handling more than
5,000 cfm (2500 L/s) and delivering more than 70% out-
door air.
• School HVAC systems need an unoccupied mode designed
to control the space dew point at elevated space temperatures.
Schools investigated operated the HVAC system year round in
order to avoid humidity problems.
• Conventional HVAC equipment using forward-curve fans
require rigorous filtration maintenance since excess static pres-
sure can significantly reduce ventilation rates.
• School facilities managers and their staff need to under-
stand the importance of IAQ, humidity control, the operation
and the energy savings potential of their HVAC systems so that
routine maintenance and proper system operation is given the
appropriate priority.
References
1. GAO (General Accounting Office). 1995, 1996. “Condition of
America’s Schools” and “America’s Schools Report Differing Conditions.”
2. Bayer C., S. Crow and J. Fischer. 2000. “Causes of Indoor Air
Quality Problems in Schools.” U.S Department of Energy Report, Oak
Ridge National Laboratory, ORNL/M-6633/R1.
3. Bayer C., et al. 2002. “Active humidity control and continuous
ventilation for improved air quality in schools.” ASHRAE IAQ 2002
Proceedings.
4. Harriman, L. 2001. Humidity Control Design Guide for Commer-
cial and Institutional Buildings, Chap. 18:277–285. Atlanta: ASHRAE.
5. Berglund, L. 1998. “Comfort and humidity.” ASHRAE Journal
40(8):35–41.
6. EPA. 2002.
7. Downing C. and C. Bayer. 1993. “Classroom indoor air quality
versus ventilation rate.” ASHRAE Transactions 99:1099–1103.
8. ACGIH. 1999.
9. NIOSH. 2002.
10. Bache, H. 1995. Interpretation IC 62-1989-19 to ASHRAE Stan-
dard 62-1989, Ventilation for Acceptable Indoor Air Quality.
11. Henderson, H. and K. Rengarajan. 1996. “A model to predict the
latent capacity of air conditioners and heat pumps at part-load condi-
tions with constant fan operation.” ASHRAE Transactions 102:266–72.
12. Khattar, M., N. Ramanan and M. Swami. 1985. “Fan cycling
effects on air conditioner moisture removal.” International Symposium
on Moisture and Humidity.
13. Crow S., et al. 1994. “Microbial ecology of buildings: Fungi in
indoor air quality.” American Environ Laboratory. 2/94:16–18.
14. Fischer J. 1996. “Optimizing IAQ, humidity control and energy
efficiency in school environments….”Proceedings of ASHRAE IAQ ’96
pp. 188–203.
15. Mumma, S. 2001. “Designing dedicated outdoor air systems.”
ASHRAE Journal 43(5):28–31.
16. Wargocki P., Wyon, D. and Sundell, J. 2000. “The effects of
outdoor air supply rate in an office on perceived air quality, SBS symp-
toms and productivity.” Indoor Air10:222–236.
17. NIH. 1998. “News Release: Global plan launched to cut child-
hood asthma deaths by 50%.” NIH Web site.
18. Arundel. 1986.
Advertisement in the print edition formerly in this space.
54
ASHRAE Journal ashrae.org
May 2003
once worked for a large suburban school division with adequate
resources for full-time staff members and consultants, if necessary,
to address indoor air quality (IAQ) complaints. However, I often think
back to the rural schools I attended as a child that had no budget for
environmental matters or dedicated staff. I wonder how they respond
to IAQ complaints and develop low-cost solutions.
I will attempt to provide some guide-
lines and techniques for conducting IAQ
investigations that may benefit school
personnel who must fund investigations
within meager budgets.
Occupant Interviews
When responding to a complaint at a
school, I always interview the principal
first. They usually are able to shed some
light on the problems and can advise if
the complaints are genuine.
Next, interview each complainant
(teachers, parents or students) individu-
ally. I prefer not to use a prepared check-
list because they tend to put words into
the complainant’s mouth. When I first
started in this position, I used a checklist
but found that many people would check
every symptom. Simply asking them to
define the problem requires them to iden-
tify and prioritize their main symptoms.
Other Questions
Other Questions
Other Questions
Other Questions
Other Questions
• Are the symptoms recently acquired?
• Do you have a history of allergy com-
plaints?
• Do your symptoms go away over the
weekend and return during the week?
• Have any changes happened that
coincide with the onset of symptoms?
· New classroom?
· New janitorial supplies?
· Changes in weather?
· Has the room been painted?
· Has the HVAC system been broken?
• Are the symptoms limited to a cer-
tain day or time of day?
• What do you think is causing the
problems?
You get the idea. Your job is to get them
to help you focus the investigation, so you
can begin to eliminate possible sources.
Physical Survey
Next, inspect the classroom environ-
ment for clues. Here, a checklist is help-
ful. I keep a running checklist, which I
add tricks learned on each investigation.
A sampling of typical items:
I
By Paul T. Garrison, P.E.
About the Author
Paul T. Garrison, P.E., is a project manager for
Hayes, Seay, Mattern & Mattern, in Virginia Beach.
The following article was published in ASHRAE Journal, May 2003. © Copyright 2003 American Society of Heating, Refrigerating and Air-
Conditioning Engineers, Inc. It is presented for educational purposes only. This article may not be copied and/or distributed electronically or in
paper form without permission of ASHRAE.
May 2003
ASHRAE Journal
55
‘I have spent
thousands of
dollars on
equipment
that usually
sits on a shelf
collecting
dust.”
• Is the HVAC system running? Is the filter clean?
• Open the HVAC unit and inspect its condition. (Take the
maintenance man along.)
• Confirm that the outside air damper is open during occu-
pied periods.
• Is the room clean? Is there excessive clutter?
• Are there plants, animals, aquariums, chemicals, etc. present?
• Is the room noticeably hot, cold or humid? (Note the tem-
perature setpoint.)
• Is there an odor?
• Are the ceiling tiles bowed or stained?
• Is there visible mold on the walls, ceiling, books, etc.?
• Is there carpet?
• Is there evidence of water intrusion (efflorescence/peeling
paint) along the baseboard?
• Look above the ceiling for anything out of the ordinary.
• Check adjacent rooms, exterior of the room, and the roof.
• Is there a sink or drain with a dry trap that could be intro-
ducing sewer gas?
Often, just these simple visual/sensory indicators will iden-
tify several areas for more detailed investigation.
IAQ Toolkit
For a modest investment, you can prepare an IAQ toolkit that
is perfectly adequate for a “first-response” type of investiga-
tion. I have spent thousands of dollars on testing equipment
that usually sits on a shelf collecting dust. The list below in-
cludes items I always grab on my way to an investigation:
A Sling Psychrometer ($65).
• I include this only because it fits in a shirt pocket and
gives a snapshot of the temperature and relative humidity (RH)
that can quickly show the occupants if they are keeping the
space too hot or cold.
• I have found digital thermohygrometers to be unsatisfac-
tory. They take a long time to stabilize and, when several dif-
ferent brands were lined up side-by-side, their RH readings
varied by as much as 20%. Therefore, I have made the sling
psychrometer my “gold standard.”
IAQ Monitor (sensors and data logger with graphing soft-
ware) ($700 – $7,000).
• I purchased very expensive units because the money was
available and they offered additional ports for measuring a
great many variables. However, these units are very heavy to
transport. The basic parameters of temperature, RH, and car-
bon dioxide (CO2) alone are good indicators.
• With a little research, you can put together a hybrid moni-
tor consisting of temperature, RH, and CO2 sensors with a sepa-
rate data logger and graphing software for about $700. This
system should meet basic needs and indicate if your usage
justifies a more expensive system.
56
ASHRAE Journal ashrae.org
May 2003
• Calibration of the CO2 sensor can be an unforeseen ongo-
ing expense.
• Check with your maintenance staff — they may already
have one.
A Non-Destructive Moisture Meter ($350).
• This hand-held unit has been helpful in identifying hidden
moisture sources in walls and roofs.
A Stick of Incense ($.50).
• This beats the daylights out of the other smoke puffers that
I have used and leaves a nice smell in the room.
• An incense stick produces a stream of smoke that can be
used to check for infiltration, air movement, and pathways.
• Besides, Material Safety Data Sheets (MSDS) for some of
the other products reveal some nasty chemicals as ingredients.
Architectural Plans for the Building (Free).
• Learn to read the plans and specs:
· Architectural plans include wall sections and waterproof-
ing details.
· Mechanical plans show the system type, control se-
quences, ductwork configuration, etc., which can be very
enlightening during your investigation.
• As Indiana Jones wisely instructed his students, “95% of
archaeology is in the library.” Good advice — you can learn a
lot about the building before even opening the door.
• Determine if the space with the complaint was designed for
occupancy. I have conducted investigations where the “office”
with the problem still had a “STORAGE” label on the door.
Air Sampling (Can be expensive).
• I am not a proponent of air sampling, except in the case of
pre- and post-mitigation comparisons.
• Even then, once you start this expensive process, even
with a satisfactory result, complainants can and will insist on
routine follow-up testing.
• I prefer to control the indoor RH below 60% to preclude
the amplification of microbial growth.
• If you should decide to initiate a sampling program, leave
it to an experienced consultant. Sampling and analysis are
tricky and best left to the experts.
Monitor Data Analysis
Assuming that most of the previous is straightforward and
can stimulate further insights of your own into conducting an
IAQ investigation, I want to elaborate on the analysis of IAQ
monitor output.
It is generally agreed that three of the most important mea-
surements in an IAQ investigation are temperature, RH, and
CO2. The temperature is measured because occupant comfort
is critical to an occupant’s perception of a good indoor envi-
ronment. The relative humidity also affects comfort and whether
the conditions exist for mold growth. Finally, the CO2 mea-
surement is used to indicate whether or not adequate ventila-
tion is provided to the space.
I prefer to monitor on several occupied days and during the
weekend in an uninterrupted session. This can indicate time
clock or scheduling settings that can adversely affect condi-
tions within the space. Remember that the trends in the graphs
are at least as important as numerical values. Also, remember
that school buildings are unoccupied for at least 75% of the
time, and that the cooling loads of people and lights are not
present during that time. This reduces the opportunity for the
HVAC equipment to provide indirect dehumidification.
Analysis of the temperature is straightforward. However, it is
important to recognize the inverse relationship between tem-
perature and RH. Warmer air can hold more moisture so even a
slight increase in space temperature can cause a significant
reduction in relative humidity.
In the school division, we found relative humidity control
to be the greatest challenge. After analyzing the trends, there
are several operational opportunities to reduce high RH read-
ings—close outside air dampers and cycle fans with compres-
sors during unoccupied hours; raise the temperature setpoint;
eliminate plants and aquariums from the rooms; and others.
CO2 must be viewed as an indicator of ventilation effective-
ness, not as a toxic gas. High levels indicate that airborne or
gaseous pollutants within the space are not being effectively
eliminated by dilution ventilation. The fix may be as simple as
opening the outside damper that had a broken linkage. The
trending of the CO2 can also be telling. Look at the rate of
decline of the CO2 levels. A very slow decline indicates little
ventilation at all. Perhaps the building’s exhaust system is not
operating so that no fresh air can be induced into the building.
Identify Potential Sources
After conducting the interviews and physical survey, assem-
bling the tools, and analyzing the plans and measured data,
develop a hypothesis.
• What clues were revealed by the interviews?
• What measurements are out of whack?
• What visual indicators point to a specific problem?
• What aspects of the indoor environment might be exacer-
bating the symptoms?
• What physical/operational parameters can be adjusted to
improve the condition?
• Does your gut reaction lead you to believe the problems are
chemical, ventilation, humidity (microbial), or something else?
Try to prioritize your efforts. If you know the outside air damper
is closed, don’t perform an exhaustive search for pollutant path-
ways. Fix the obvious first and try other remediation actions
incrementally and no matter what, keep the complainants in-
formed. To do otherwise can seriously affect your credibility.
Conclusion
This approach is not intended to be an all-encompassing
course in IAQ investigations. It is intended to be a primer for
those with little background and even smaller budgets. Particu-
larly vexing problems may require an experienced consultant.
24
ASHRAE Journal ashrae.org
May 2003
o curb the initial cost of a building’s mechanical systems, designers
have expended much time and effort to use a single HVAC unit to
handle ventilation as well as mechanical cooling. High-occupancy spaces,
such as classrooms, pose a particular challenge. This article explores the
benefits of “splitting” the cooling load, that is, using a dedicated outdoor-
air unit to treat high latent-cooling load of outdoor air and zone-mounted
terminal units to treat high sensible-cooling load of indoor air. Treating
outdoor air separately makes it easy to verify sufficient ventilation airflow
and enforces the maximum limit for relative humidity in occupied zones.
This article also explores techniques
to minimize inefficient reheating and
recooling of the outdoor air while sim-
plifying the system and maximizing ther-
mal comfort.
Defining the Challenge
Why is it so difficult to provide ad-
equate dehumidification with a constant-
volume, mixed-air system? The answer
lies in the fact that the sensible- and la-
a thermostat that matches the sensible-
cooling capacity of the coil with the sen-
sible-cooling load in the space.
Equipment cooling capacity, both sen-
sible and latent, decreases as the space
sensible-cooling load drops. In most cli-
mates, the combination of less latent-
cooling capacity and a lower space SHR
elevates the relative humidity in the
space at part-load conditions.
An “off-the-shelf,” packaged unitary air
conditioner may further aggravate this
situation. Such equipment is designed to
operate with a supply-airflow-to-cooling-
capacity ratio of 350 to 400 cfm/ton (47
to 54 L/s per kW). In hot, humid climates,
offsetting the ventilation load for high-
occupancy spaces may require that the
unit deliver no more than 200 to 250 cfm/
ton (27 to 34 L/s per kW) to achieve the
dew point of 45°F to 50°F (7°C to 10°C)
needed for adequate dehumidification.
By Wayne Morris, Associate Member ASHRAE
tent-cooling loads on the cooling equip-
ment do not peak at the same time. When
it’s hot outside, sensible-cooling load can
exceed latent-cooling load. By contrast,
when it’s cool and rainy outside, latent-
cooling load can approach or even ex-
ceed sensible cooling load.
Constant-volume, mixed-air HVAC
units traditionally are selected with suf-
ficient cooling capacity to handle the
dry-bulb design load and controlled by
T
About the Author
Wayne Morris is an applications engineer for
Trane, Global Unitary Systems, in Macon, Ga.
The following article was published in ASHRAE Journal, May 2003. © Copyright 2003 American Society of Heating,
Refrigerating and Air-Conditioning Engineers, Inc. It is presented for educational purposes only. This article may not
be copied and/or distributed electronically or in paper form without permission of ASHRAE.
May 2003
ASHRAE Journal
25
‘The right
combination of
cooling
capacity and
supply airflow
may not exist
in packaged air
conditioners....’
Selecting a packaged unitary air conditioner with enough
cooling capacity (tonnage) to meet the high ventilation load
results in “excess” supply airflow, that is, more supply airflow
than would otherwise be needed to meet the sensible-cooling
load in the space. To avoid overcooling the space, the air con-
ditioner must deliver the supply air at a warmer dry-bulb tem-
perature. Unfortunately, this reduces the dehumidification
capacity of the coil and raises the relative humidity in the
space, especially at part load. The right combination of cool-
ing capacity and supply airflow (large compressors, small fan)
simply may not exist in packaged air conditioners with
prematched refrigeration and air-handling components.
Dedicated Treatment of Outdoor Air
One way to overcome the challenges imposed by a constant-
volume system is to design it as a dedicated outdoor-air sys-
tem (DOAS). This approach allows each component of the HVAC
system to do what it does best. Zone-level heating and cooling
equipment provides occupants with air circulation and ther-
mal comfort by modulating cooling-coil capacity to match
the sensible-cooling load in the space. Any latent cooling that
occurs locally is coincidental; latent load does not affect the
selection of the zone-level equipment. Meanwhile, a central,
dedicated outdoor-air unit sufficiently dehumidifies and tem-
pers the outdoor air to meet both the latent-cooling load and
the ventilation requirements for all the spaces in the system.
DOAS’s can be designed to deliver conditioned outdoor air
either directly to each occupied space or to the individual ter-
minal units or air handlers serving those spaces. The advantages
and disadvantages of each configuration must be considered.
Delivering Outdoor Air Directly to the Space
Delivering Outdoor Air Directly to the Space
Delivering Outdoor Air Directly to the Space
Delivering Outdoor Air Directly to the Space
Delivering Outdoor Air Directly to the Space
The DOAS in Figure 1 consists of unit ventilators and a dedi-
cated outdoor-air unit, which delivers conditioned outdoor air
to each occupied space via separate ductwork and diffusers.
This configuration accommodates horizontal and vertical dis-
charge arrangements as well as a wide variety of equipment,
including water-source heat pumps, vertical or horizontal fan–
coils, constant-volume DX rooftop units, split systems, blower–
coils and through-the-wall air conditioners (PTACs).
Advantages:
• Providing a separate path for ventilation airflow makes it
easier to measure the amount of outdoor air brought into the
building and ensure it reaches children in occupied zones.
• Dedicated ventilation diffusers allow easy airflow mea-
surement and balancing during system installation.
• Separately conditioning the outdoor air avoids imposing
ventilation loads on the local HVAC units, circumventing the
airflow/ton challenge of providing adequate dehumidification
capacity without overcooling the space.
Disadvantages:
• Providing the extra ductwork and diffusers needed for par-
26
ASHRAE Journal ashrae.org
May 2003
allel air paths (outdoor air and recirculated return air) can in-
crease the initial cost of the system.
• Delivering conditioned outdoor air and recirculated air
through separate diffusers may not adequately mix the two air
streams within the space.
• Separate, parallel paths for ventilation air and recirculated
return air increase the total system airflow to the space, which
may slightly increase
overall fan-energy con-
sumption.
Delivering OA to Local
Delivering OA to Local
Delivering OA to Local
Delivering OA to Local
Delivering OA to Local
Terminal Units
erminal Units
erminal Units
erminal Units
erminal Units
The DOAS in Figure
2 also uses a dedicated
outdoor-air unit to
handle the ventilation
load. Ductwork carries
the conditioned out-
door air to each termi-
nal unit (typically
blower-coils, horizontal fan-coils, or water-source heat pumps),
discharging it near or directly into the inlet. The conditioned
outdoor air then mixes with recirculated return air and passes
through the cooling coil of the terminal unit, which delivers
the mixed air to the space.
Advantages:
• Using the same ductwork and diffusers to deliver ventila-
tion air and recirculated return air to the space avoids the addi-
Let’s see how the procedure outlined in this article can
help to size a dedicated outdoor-air (OA) unit that provides
ventilation directly to four classrooms in a Jacksonville, Fla.
school:
1. Peak enthalpy condition (0.4% design wet-bulb condi-
tion from ASHRAE Handbook—Fundamentals):
Toa = 91°F DB, 79°F WB
2. Target space condition (designer’s choice):
Tsp = 74°F DB (setpoint)
RHsp = 60% (maximum limit)
∴ Wsp = 75.2 gr/lb
3. Space latent and sensible loads (from load calculations)
in Btu/h:
Rm 1Ql = 5,250;
Rm 1Qs = 29,750
Rm 2Ql = 5,465;
Rm 2Qs = 26,775
Rm 3Ql = 5,697;
Rm 3Qs = 26,927
Rm 4Ql = 5,250;
Rm 4Qs = 28,262
4. Outdoor airflow (based on ANSI/ASHRAE Standard 62-
2001) in cfm:
Rm 1Voa = 15 cfm/p × 29 people = 435
Rm 2Voa = 15 cfm/p × 30 people = 450
Rm 3Voa = 15 cfm/p × 32 people = 480
Rm 4Voa = 15 cfm/p × 29 people = 435
SystemVot = ∑ (Voa) = 1,800 cfm
5. Key humidity-ratio rise (calculated) in gr/lb, that is,
∆W = Ql / (0.69 × Voa):
Rm 1∆W= 5,250 / (0.69 × 435) = 17.5
Rm 2∆W= 5,465 / (0.69 × 450) = 17.6
Rm 3∆W= 5,697 / (0.69 × 480) = 17.2
Rm 4∆W= 5,250 / (0.69 × 435) = 17.5
6. Conditioned-air dew point (calculated):
Wca = Wsp – ∆W
= 75.2 – 17.6 = 57.6 gr/lb
∴Tca = 52°F DP
7. Conditioned-air dry bulb (designer’s choice):
Tca = 71°F DB (neutral), with reheat
or
Tca = 52°F DB (“cold”), no reheat
Select the dedicated OA unit to deliver 1,800 cfm of venti-
lation air at a dew point of 52°F when the outdoor tempera-
tures are 91°F DB and 79°F WB. To deliver neutral-temperature
air, include reheat to temper the ventilation air to 71°F DB.
Practical Example: Selecting a Dedicated OA Unit
tional first cost for separate air paths.
• Delivering ventilation air and recirculated return air to-
gether (rather than via separate paths) result in a slightly lower
total air volume to the space, which may result in slightly less
fan-energy consumption than a direct-to-space DOAS design.
• Ventilation air and recirculated return air mix thoroughly
before entering the space through the supply-air diffusers, mak-
ing it easier to achieve
uniform thermal com-
fort throughout the oc-
cupied space.
Disadvantages:
• The local terminal
unit must operate when-
ever the space requires
ventilation. Control of
the terminal units and
dedicated outdoor unit
must be coordinated to
provide both adequate
dehumidification dur-
ing unoccupied periods and a pre-occupancy purge cycle.
• If the conditioned outdoor air is delivered near, rather than
directly into, the terminal units, it may be necessary to bring
more outdoor air into the building so that each space receives
sufficient ventilation.
• Balancing the ventilation airflow may be more difficult
because the mixing components are located in the ceiling rather
than in the space.
Figure 1 (left): Conditioned OA delivered directly to the space. Figure 2
(right): Conditioned OA delivered to local terminal units or air handlers.
May 2003
ASHRAE Journal
27
e
r
u
d
e
c
o
r
P
A
C
l
a
rt
u
e
N
(T a
c
F
°
1
7
=
)
B
D
A
C
”
d
l
o
C
“
(T a
c
F
°
2
5
=
)
B
D
,
n
o
iti
d
n
o
c
e
c
a
p
s
t
e
g
r
a
T
.
1
T p
s ,
)
e
ci
o
h
c
r
e
n
g
is
e
d
(
B
D
F
°
4
7
B
D
F
°
4
7
y
b
d
e
d
iv
o
r
p
g
nil
o
o
c
el
b
is
n
e
S
.
2
,si
t
a
h
t
,)
d
e
t
alu
cla
c
(
m
e
ts
y
s
n
o
it
alit
n
e
v
Q a
c
×
5
8
0
.
1
=
V a
o
(
× T p
s – T a
c :)
1
m
R
Q a
c
–
4
7
(
×
5
3
4
×
5
8
0
.
1
=
T a
c
=
)
2
m
R
Q a
c
–
4
7
(
×
0
5
4
×
5
8
0
.
1
=
T a
c
=
)
3
m
R
Q a
c
–
4
7
(
×
0
8
4
×
5
8
0
.
1
=
T a
c
=
)
4
m
R
Q a
c
–
4
7
(
×
5
3
4
×
5
8
0
.
1
=
T a
c
=
)
h
/
u
t
B
6
1
4
,
1
h
/
u
t
B
5
6
4
,
1
h
/
u
t
B
2
6
5
,
1
h
/
u
t
B
6
1
4
,
1
h
/
u
t
B
3
8
3
,
0
1
h
/
u
t
B
2
4
7
,
0
1
h
/
u
t
B
8
5
4
,
1
1
h
/
u
t
B
3
8
3
,
0
1
y
b
d
e
d
iv
o
r
p
d
a
o
l
g
nil
o
o
c
el
b
is
n
e
S
.
3
,si
t
a
h
t
,)
d
e
t
alu
cla
c
(
tin
u
la
ni
m
r
e
t
Q ut = Qs – Q a
c :
1
m
R
Q u
t
–
0
5
7
,
9
2
=
1
m
R
Q a
c =
2
m
R
Q u
t
–
5
7
7
,
6
2
=
2
m
R
Q a
c =
3
m
R
Q u
t
–
7
2
9
,
6
2
=
3
m
R
Q a
c =
4
m
R
Q u
t
–
2
6
2
,
8
2
=
4
m
R
Q a
c =
h
/
u
t
B
4
3
3
,
8
2
h
/
u
t
B
0
1
3
,
5
2
h
/
u
t
B
5
6
3
,
5
2
h
/
u
t
B
6
4
8
,
6
2
h
/
u
t
B
7
6
3
,
9
1
h
/
u
t
B
3
3
0
,
6
1
h
/
u
t
B
9
6
4
,
5
1
h
/
u
t
B
9
7
8
,
7
1
tin
u
la
ni
m
r
e
t
m
o
rf
w
o
lfria
yl
p
p
u
S
.
4
,si
t
a
h
t
,)
e
r
u
t
a
r
e
p
m
e
t
ria
yl
p
p
u
s
n
e
vi
g
(
V u
t = Q u
t
(
×
5
8
0
.
1
[/
T p
s – T a
s ])
1
m
R
V a
s = Q
1
u
t
=
])
5
5
–
4
7
(
×
5
8
0
.
1
[/
2
m
R
V a
s = Q
2
u
t
=
])
5
5
–
4
7
(
×
5
8
0
.
1
[/
3
m
R
V a
s = Q
3
u
t
=
])
5
5
–
4
7
(
×
5
8
0
.
1
[/
4
m
R
V a
s = Q
4
u
t
=
])
5
5
–
4
7
(
×
5
8
0
.
1
[/
m
fc
4
7
3
,
1
m
fc
8
2
2
,
1
m
fc
0
3
2
,
1
m
fc
2
0
3
,
1
m
fc
9
3
9
m
fc
8
7
7
m
fc
0
5
7
m
fc
7
6
8
Designing a Dedicated Outdoor Air System
Local terminal units may perform latent cooling when the
sensible-cooling load in the space is high. However, given the
uncertainty of the latent-cooling capacity available from the
terminal unit at part-load conditions, it is prudent to size the
outdoor air unit (OAU) to handle the entire latent (indoor and
outdoor) load on the system. This approach may result in spaces
that are slightly drier than the design target, but it will ensure
relative humidity does not exceed the maximum limit.
Selecting the Outdoor Air Unit
Selecting the Outdoor Air Unit
Selecting the Outdoor Air Unit
Selecting the Outdoor Air Unit
Selecting the Outdoor Air Unit
Required airflow, dew point, and dry-bulb temperature of the
conditioned outdoor air (CA) are key to selecting the dedicated
OA unit. The inset,“Practical Example: Selecting a Dedicated
OA Unit,” demonstrates the selection logic described later.
1. Determine the enthalpy-based design condition. The
weather (entering-coil) condition with the highest enthalpy—
that is, peak wet bulb and mean coincident dry bulb—gener-
ally sets the peak cooling capacity required from the dedicated
OA unit. The ASHRAE Handbook—Fundamentals provides cli-
matic design data for various geographical locations.
2. Choose the target condition for the occupied space. Most
designers choose a dry-bulb temperature of 72°F to 76°F (22°C
to 24°C) as the setpoint. To discourage microbial growth,
ANSI/ASHRAE Standard 62–2001, Ventilation for Acceptable
Indoor Air Quality, recommends a relative humidity of 60% or
less during cooling. Therefore, select the dedicated OA unit to
limit the relative humidity in all spaces to no more than 60%.
Designing a dedicated ventilation system that limits the
space relative humidity to a lower value (50%, for example)
requires larger equipment and increases energy consumption.
3. Determine the latent load for each space. Latent loads in
spaces, which are usually unaffected by weather conditions,
can be calculated with the help of load-design software.
4. Calculate the system-level outdoor airflow by finding
and summing the minimum ventilation-airflow values of the
occupied spaces. Minimum ventilation requirements are set
by local codes or by ANSI/ASHRAE Standard 62-2001.
5. Determine the largest rise among the space humidity
ratios. Constant-volume terminal units without dehumidifi-
cation enhancements may not remove enough moisture at a
partial sensible load. By providing conditioned air that is drier
than the air in each space, the dedicated OA unit can offset the
local latent loads and maintain the relative humidity at or
below the 60% maximum limit.
Note: The space with the highest latent load may not be the
space with the largest humidity-ratio increase.
6. Calculate the required humidity ratio and correspond-
ing dew point for the conditioned air delivered by the dedi-
cated OA unit. To do so, subtract the largest humidity-ratio rise
from the target humidity ratio for the spaces.
The dedicated ventilation system in Figure 1 removes the
entire outdoor load and the latent load generated within each
space. When the “latent-critical” space is at the relative hu-
midity limit, all other spaces are drier.
Note: Designs that deliver conditioned air at a humidity
ratio or dew-point temperature that equals the space target
cannot handle local latent loads. These designs may result in a
smaller dedicated OA unit, but they require larger terminal
units and usually result in a higher relative humidity.
7. Choose the required dry-bulb temperature of the condi-
tioned air. If the system design requires neutral-temperature
conditioned air (that is, conditioned air that approximates the
target for the space), pick a dry-bulb value of 70°F to 75°F
(21°C to 24°C).
If the design requires “cold” ventilation air, use a dry-bulb
temperature that is about equal to the required dew point.
If the dedicated outdoor-air (OA) unit handles the peak
latent load for the four-classroom system in our Jackson-
ville, Florida example, then the terminal units only need suf-
ficient capacity to satisfy the peak sensible load.
Select the terminal units to deliver the required sensible
capacity (depending on whether the dedicated OA unit de-
livers neutral or “cold” conditioned air, Tca) at the assumed
supply-air temperature and calculated supply airflow.
Practical Example: Effect
On Terminal-Unit Sizing
28
ASHRAE Journal
May 2003
Figure 3: DOAS selection summary.
Selecting the T
Selecting the T
Selecting the T
Selecting the T
Selecting the Terminal Units
erminal Units
erminal Units
erminal Units
erminal Units
How you select the dedicated OA unit
can significantly affect the required cool-
ing capacity (supply airflow and dry-
bulb temperature) for each terminal unit.
The inset titled “Practical Example: Ef-
fect on Terminal-Unit Sizing” demon-
strates the following selection logic.
Note: This example reflects OA delivered
directly to the space.
1. Determine the entering air tem-
perature. In this example, the terminal
units “see” only recirculated return air,
which has a temperature equaling the
space target.
2. Calculate the sensible cooling pro-
vided by the ventilation system. “Cold”
conditioned air provides more sensible
cooling than neutral conditioned air,
which is slightly cooler than the space
target.
3. Determine the sensible cooling load
for each terminal unit. Subtract the sen-
sible cooling provided by the ventilation
system from the peak sensible load (at the
peak dry-bulb temperature), which was cal-
culated for each occupied space with the
help of load-design software.
4. Find the required supply airflow for
each terminal unit, given an arbitrary
supply-air temperature and the sensible
cooling load that the terminal unit must
satisfy. Unit placement and geometry in-
fluence the selection of a target supply-
air temperature, as does the design of the
dedicated ventilation system. Delivering
“cold” conditioned air reduces the re-
quired terminal-unit airflow (and permits
smaller terminal-unit cabinets) than a sys-
tem that delivers neutral-temperature con-
ditioned air.
Figure 3 offers a psychrometric sum-
mary of the equipment-selection con-
ditions.
Ways to Improve Efficiency
Various options such as energy re-
covery can improve operating effi-
Advertisement in the print edition formerly in this space.
May 2003
ASHRAE Journal
29
ciency. If the dedicated outdoor air unit delivers neutral-
temperature air, recovered or transferred energy can provide
tempering (reheat). Such designs can recover heat from the
refrigeration circuit in a direct-expansion (DX) unit or from
an airstream, usually by arranging an air-to-air heat exchanger
in series with the cooling coil.
Using a total-energy wheel (or any other air-to-air heat ex-
changer) to precondition the entering outdoor air reduces both
cooling and heating loads. Smaller loads not only enable you
to downsize the dedicated OA unit, but can also reduce operat-
ing cost. To take advantage of this benefit, however, most of
the building exhaust must be routed back to the air handler.
Setpoint reset can improve system efficiency, too. Raising
the humidity ratio (dew point) of the conditioned air while
limiting the humidity in the critical space avoids “over-
drying” and lowers the operating cost of the dedicated OA
unit. Similarly, raising the conditioned-air dry-bulb tempera-
ture while avoiding heating in all spaces can reduce the cost of
operating the terminal units if the dedicated OA unit uses re-
covered energy for reheat. It also delays cooling-to-heating
changeover in two-pipe systems.
To effectively control relative humidity, unoccupied dehu-
midification may be necessary. A dedicated OA unit with DX
cooling can provide this function without operating chillers
and cooling towers. Implementation requires a return-air path to
the dedicated OA unit and a humidity sensor in the critical space.
Key Concepts
• Always provide conditioned air that is drier than the
space. This practice minimizes the required terminal-unit ca-
pacity and adequately controls the indoor relative humidity
without additional dehumidification enhancements in the ter-
minal units.
• Deliver “cold” conditioned air whenever possible. “Neu-
tral” conditioned air increases the capacity needed from the
terminal units and requires reheat at the dedicated OA unit.
• Select equipment to limit the relative humidity to 60%.
Targeting a drier-than-necessary condition in the space requires
larger equipment and consumes more energy.
The design approach outlined in this article greatly simpli-
fies the task of creating a comfortable, well-ventilated indoor
environment using constant-volume, mixed-air systems. It as-
signs a dedicated outdoor unit to treat the ventilation air and
to manage the latent-cooling load for the building. The sen-
sible-cooling load in the space is addressed independently by
local terminal units. Dividing the building’s total cooling load
in this fashion makes it easier to effectively ventilate and de-
humidify high-occupancy spaces such as classrooms.
Advertisement in the print edition formerly in this space.
50
ASHRAE Journal ashrae.org
May 2003
By Michael D. Haughey, P.E., Member ASHRAE
hybrid chilled water/ice thermal storage plant for the Lucile Erwin
Middle School in Loveland, Colo., has saved more than $18,000 in
energy costs annually. After an evaluation of alternatives and life-cycle
analysis, the local power authority offered low-interest financing for
the system to the Thompson School District.
intended and resulted in exceeding ex-
pectations by completely eliminating
chiller demand from the utility bill.
The project uses a flexible ice thermal
storage system concept with a demand-
limit-controlled, chiller priority, partial-
storage system. The design features a
factory-packaged pump, valve, and PLC-
based energy management system to con-
trol the chilled water/ice storage plant.
The plant is comprised of a 103-ton
(360 kW) capacity air-cooled chiller and
107 tons of chilled water capacity avail-
able from the ice storage and 860 ton-
hours (3025 kW)of latent ice storage
A
However, the decision to implement the
plant was made with building construc-
tion already well under way, so a major
challenge was fitting the system into a
space intended for chilled water primary
and distribution pumps and a space for
an outdoor chiller. A factory-built, skid-
mounted pump, valve, and control pack-
age solved this problem. Chilled water
and ice production began with the
school’s opening in August with the con-
trols system partially in manual mode.
Commissioning the complete plant
was delayed due to weather. All parties
were brought back onto the project in
later seasons to resolve issues and com-
plete final details to make the system
fully operational as intended. The goal
of optimizing demand savings was de-
layed until everything was operating as
Lucile Erwin Middle School features an ASHRAE Technology Award-winning hybrid chilled water/ice thermal storage plant.
About the Author
Michael D. Haughey, P.E., is vice president, en-
gineering with E-Cube in Boulder, Colo.
The following article was published in ASHRAE Journal, May 2003. © Copyright 2003 American Society of Heating, Refrig-
erating and Air-Conditioning Engineers, Inc. It is presented for educational purposes only. This article may not be copied and/
or distributed electronically or in paper form without permission of ASHRAE.
May 2003
ASHRAE Journal
51
capacity divided between two tanks. The chiller has a freezing
capacity of 84 tons (28 kW) and can charge the storage system
in approximately 12.5 hours.
The chiller system uses about 40% less electrical demand
than a chilled water system without thermal storage because of
the smaller chiller. Also, the system monitors building electri-
cal demand and uses ice to reduce demand during peak times
by modulating back the chiller while automatically increas-
ing cooling provided from ice storage. Further cost and envi-
ronmental benefits were realized because the lower chilled
water temperature allowed reduced distribution piping sizes.
Five automatic valves direct system flow for the five basic
modes of operation (Figure 1): freeze cycle, ice melt cycle,
simultaneous direct chiller cooling and freeze cycle, simulta-
neous direct chiller cooling and ice melt cycle, and chiller
only cooling cycle. The system performs all of these functions
automatically and can be manually overridden at a skid-
mounted computer touch screen or through a remote interface.
The building peak load is 190 tons (670 kW). The system is
designed to meet a 170-ton (600 kW) peak load with a maxi-
mum chilled water plant demand of 143 kW, consisting of 134
kW for the chiller and 9 kW for pumps. The average energy
consumption of the system is designed to be less than 1.5 kWh
per ton-hour delivered to the load. The client benefits from a
huge electrical demand savings right away, since the design
uses a 105-ton (370 kW) capacity chiller where a traditional
design would require a 190-ton (670 kW) unit.
Utility bills show that the system is able to completely ride
through building peaks on ice alone for demand savings up
to 296 kW. The demand savings more than offset unrealized
Ice Storage Tanks
Distribution
Pump
Storage
Pump
Chiller
Pump
Chiller
Rooftop
AC Units
Ice Storage Tanks
Distribution
Pump
Storage
Pump
Chiller
Pump
Chiller
Rooftop
AC Units
Ice Storage Tanks
Distribution
Pump
Storage
Pump
Chiller
Pump
Chiller
Rooftop
AC Units
Ice Storage Tanks
Distribution
Pump
Storage
Pump
Chiller
Pump
Chiller
Rooftop
AC Units
Ice Storage Tanks
Distribution
Pump
Storage
Pump
Chiller
Pump
Chiller
Rooftop
AC Units
Figure 1: Five modes of operation.
Mode 1
Freeze Cycle
Mode 2
Ice Melt
Mode 3
Direct Chiller
& Freeze
Mode 4
Direct Chiller
& Ice Melt
Mode 5
Chiller-Only
Cooling
52
ASHRAE Journal
May 2003
1. The cooling system is designed to operate in five modes,
which is three more than most small ice storage systems. For
each mode, only the necessary pumping energy is used since
pumps are dedicated for each system component. This is an
energy-saving advantage over systems that pump through
the chiller when only using the ice tanks and over systems
that pump through the ice tanks when only using the chiller.
2. VFDs provide significant pumping energy savings, espe-
cially on the distribution system, which is rarely at full load,
and on the ice storage system when cooling the building ei-
ther fully from ice or supplementing the chiller. The separate
ice storage pump does not waste energy pumping through the
chiller when cooling only with ice, as is the case with systems
having a common chiller-ice pump.
3. The added feature of controlling the chiller’s leaving
water temperature, even in ice-making mode, improves sys-
tem reliability and chiller life by allowing the chiller to oper-
ate in a stable mode when one of the tanks is out of service for
maintenance or when a valve is closed inadvertently. Using a
rotary screw chiller specially designed to have positive oil
return in ice mode under partial load conditions enables the
leaving-water-temperature control while safeguarding the
chiller.
The chiller/storage match is designed for continuous chiller
operation at about 22°F (–6°C) chilled water supply tem-
perature under normal conditions for optimum chiller perfor-
mance. In contrast, many systems run the chiller at 100% in
ice mode, leaving the chiller discharge temperature up to the
thermodynamic match between chiller capacity and ice stor-
consumption savings, virtually a wash at –7,205 kWh. Ac-
counting for the improved demand savings from actual util-
ity bills, the data show a total savings of $18,284 per year for
a payback period of 4.1 years.
The controls were designed to ensure that the flexibility
existed to adjust to cooling demands as well as possible fu-
ture rate structure changes. The system reduces O&M and
maximizes chiller use while at the same time not allowing
the chiller to add to building demand peak unnecessarily.
This was achieved partially by programming in the differen-
tial kW by which building demand would need to drop be-
fore the chiller could be restarted (after being demand limited).
Two factors contributed to this ability:
1. The commissioning specifications were coordinated
closely with the commissioning agent to ensure every detail
of the systems, equipment, control sequences, and monitoring
was checked, corrected, fine-tuned, and modified where neces-
sary. Though commissioning this hybrid system was more in-
volved, the result is excellent functionality; and
2. The system features only one chiller, as compared to the
base bid, lowest cost alternative system (which comprised 13
rooftop DX units, each with a separate refrigeration system to
be maintained). In comparison with a typical chiller system,
operating this chiller to make ice mostly at night will extend
its life.
This ice storage system results in optimized energy effi-
ciency by carefully avoiding electrical demand peaks caused
by the system. The features that contribute to the system’s per-
formance advantages include:
Advertisement in the print edition formerly in this space.
May 2003
ASHRAE Journal
53
age charge rate. A given size chiller matched with two differ-
ent storage capacities (or tank sizes) will have a lower dis-
charge temperature in the smaller system. If a system has two
tanks and one is out of commission, the system will likely
run down to the low limit and cycle off for the night or, worse,
operate from the low-limit control. If there is no low-limit
control, or if the low limit fails from overuse, the chiller com-
pressor may be damaged.
4. Operating efficiency is gained by freezing ice during
Colorado’s cool nights and by running the chiller solo during
the morning when it’s still cool outside.
5. The project is designed for a fifth mode that allows simul-
taneous chiller cooling and ice making to accommodate
evening events. It also allows the system to go into freeze
cycle when an RTU has inadvertently been left in occupied
mode for the night, which otherwise would prevent the freeze
cycle from occurring that evening.
This project demonstrates an ice-storage system that saves
electrical demand can have a faster payback than anticipated
if the system and controls design is flexible and the project is
meticulously commissioned. The actual energy rate has de-
clined while the demand charge has increased from the rates
available when the energy study was done. A flexible system
that has easily adjustable and responsive demand limiting
controls can optimize savings even taking advantage of coin-
cident utility demand charges. With demonstrated ability to
run on ice during daily peaks, the system is exhibiting the
ability to far exceed the power authority’s goal for reducing
demand on the utility during peaks.
The system has also been able to handle increased ton-hours
of load without increasing demand usage. The building has
seen loads beyond those anticipated in the energy study from
operational patterns including computers left on at night, lights
left on longer for cleaning, and extended use of air handling
systems. These are reflected in higher energy usage on the
utility bills while the demand charges remain lower than pre-
dicted, as confirmed by a graphical comparison of actual util-
ity bills to the simulation data.
Since the energy consumption cost of stored ice cooling can
average slightly more than that of direct chilling, an operating
strategy was developed to provide as much direct chilling cool-
ing as possible while limiting the monthly on-peak demand.
In the future, additional savings could be realized if a time-of-
day rate schedule or a ratchet clause takes effect.
Acknowledgments
Credit and thanks for their roles in making this project a
success go to Thompson School District, Loveland Water &
Power, Platte River Power Authority, The RMH Group, E-Cube,
Inc, U. S. Engineering, Systecon, Johnson Controls, Onicon,
Baltimore Air Coil, and The Trane Company.
Advertisement in the print edition formerly in this space.
46
ASHRAE Journal ashrae.org
May 2003
By Melanie Wallace, Ed.D., and Mack Wallace, P.E., Member ASHRAE
Editor’s Note: Melanie Wallace is a
former classroom teacher and elemen-
tary school principal. Her husband,
Mack Wallace, is a mechanical engineer
and former member of the Standard 90.1
Committee. They enjoy sailing when not
talking about plumbing and HVAC.
Melanie: Mack, ASHRAE Journal just
called. They want us to do an article on
“Educating the Engineer.” I’ve been in
hundreds of schools and I am amazed at
some of the design issues that could have
been taken care of, if you’d only asked!
Seriously, I know that you guys do some
great things under severe financial and
time constraints. However, I think if teach-
ers are brought into the planning process
at the beginning, a more student-friendly
design can be established from the start.
Mack: Oh boy, here we go again. I thought
you had me trained after 30 years.
Melanie: Well, I keep trying. Let me say
my piece, and then I’ll listen to what you
have to say.
Mack: Do I have a choice?
Melanie: I’ll start with windows, or the
lack thereof. I understand the energy is-
sues involved in using windows, but it is
so important to have some access to the
outdoors for our kids.
Mack: I hate to encourage you, but you
are exactly right. Recent research has
shown that children score significantly
higher on standardized tests in class-
rooms that are daylit than in those that
are not, which makes daylighting one of
the best building-related investments for
the learning environment.1
Melanie: I believe that! From a personal
standpoint, I do a lot better when I am
not inside a windowless room with a
bunch of little kids! I’ve recently read
other studies that say that classrooms
with windows contribute to eye-health
in children, by allowing for changes in
focal distance. Daylight also has been
shown to reduce stress in students and in
teachers. I can personally vouch for that!
Mack: Windows are making a big come-
back. For a while, we were not using win-
dows much in school buildings. It was our
belief, at the time, that so much energy
was lost through the windows that it was
not efficient to use them in school build-
ings. Working closely with the architect
on building orientation and window
placement with today’s improved materi-
als makes this a less critical issue. Some
additional study has shown that it can be
better to use windows in school design.
“Sustainable design” is the biggest catch
phrase in our industry right now.
Melanie: Sustainable design?
Mack: That means a design that does not
deplete our natural resources. Windows
are a source of natural light and natural
ventilation, which contributes to sustain-
able design. We are engineers, so we make
it a little more complicated to mystify
the general public.
Melanie: A little “engineer-ese,” huh?
So, sunlight is good?
Mack: I said daylight, not sunlight. Sun-
light is the hot, glaring beam of light that
comes through the windows and heats
up the classroom. Daylighting is the even
light from the sky and the light reflected
About the Authors
Melanie Wallace, Ed.D., is assistant professor
of early childhood education at the University of
Texas at Arlington. Mack Wallace, P.E., has been
a professional engineer for more than 20 years.
The following article was published in ASHRAE Journal, May 2003. © Copyright 2003 American Society of Heating, Refrigerating and Air-
Conditioning Engineers, Inc. It is presented for educational purposes only. This article may not be copied and/or distributed electronically or in
paper form without permission of ASHRAE.
May 2003
ASHRAE Journal
47
from the ground. Getting it into the building is an engineering
exercise. Making sure operable windows and HVAC systems
work together also takes a little design effort.
Melanie: So, you guys are beginning to put windows back in
school designs? What am I going to gripe about now?
Mack: Oh, I’ll bet you’ll think of something.
Melanie: Watch it! Continuing with my punch list of gripes:
I’m also concerned about the severe increase in asthma and
respiratory-related ailments in young children. I wonder what
engineers could do to help us with the increasing problem in
the school setting?
Mack: Boy, you are a poster child for sustainable design!
Melanie: And I didn’t even know it….
Mack: Standards have been identified for the off-gassing vola-
tile organic compounds (VOCs) of materials such as carpets
and mastics. These VOCs often cause respiratory problems and
headaches. The maximum impact of the off-gasses on occu-
pants over time is rated and the best materials are used in sus-
tainable design. The amount of recycled material in the new
building products is also important, as is the recyclability of
the materials used in construction when the materials reach
the end of their useful life.
Melanie: Is that the life-cycle cost you always talk about?
Mack: Gosh, have you actually been listening? It is not ex-
actly the same as the point I was making about how many
times you would have to wear that new dress to get a payback,
but the same principle applies. Sustainability proponents take
the material from a source, such as a tree, and track the product’s
impact on the environment from the source to the landfill after
it is removed from the project. That includes all the energy
used to make it and remove it.
Melanie: That’s cool… and I bought another new dress yester-
day, so I wasn’t really listening.
Mack: Maybe my talking helps with ventilation, if nothing
else.
Melanie: Very funny. I am really intrigued with “sustainable
design.” It’s interesting that, after years of study, engineers are
arriving at the same conclusions that educators have been talk-
ing about for years. Teachers must have access to open win-
dows and temperature control.
Mack: But you would never say, “I told you so….”
Melanie: If you had been in the room with about 25 6-year-
olds who have been out to recess in the heat, you would re-
member that puppy-dog smell that teachers have become
accustomed to! Ventilation takes on a whole new meaning
after recess! I’m talking about the classroom teacher’s inability
to control the temperature in her own classroom. When we are
in an interior classroom, with no operable windows, and no
access to the thermostat…well, it’s just inhumane!
Mack: Well, you got your way on this one, too. Remember
how I used to say that we could not give teachers control of the
Melanie and Mack Wallace
‘...engineers are arriving at the same conclusions
that educators have been talking about for years.
Teachers must have access to open windows and
temperature control.’
thermostat because they think 60°F (16°C) is a good setting if
they’re hot and 90°F (32°C) is good if they’re cold? Well, the
new thinking is that I was wrong.
Melanie: Imagine that!
Mack: I love room sensors with no room adjustment, but the
Energy Design Guidelines for High Performance Schools from
the U.S. Department of Energy says that teachers must be given
control, and that they must be given the ability to increase
ventilation, open windows, and move shading devices. Of
course, they never met you.
Melanie: Moving right along to another issue. As a teacher of
young children, I know how important it is to have sinks in
every classroom. To do the kinds of constructivist activities
that make learning meaningful for students, we need ready
access to water. Why is it so hard to convince you guys of that?
Mack: We would love to put sinks everywhere. Talk to the guy
who pays the bills. Every sink has a drain and water connec-
tions that add to the first cost. Water costs money and hot
water costs energy to make. You have to keep sinks clean and
avoid standing water. Other than that, it is all good. Can you
pay for all of that?
Melanie: Oh no, it makes more sense to
leave a bunch of 5-year-olds alone to run
to the restroom to get a bucket of water.
Well, anyhow. I only have a few more
minutes to ask all of my questions. What
about noise control in school? I’ve taught
next door to more than one teacher who
didn’t particularly like the noise level of
my active learners! What kinds of things
are you learning about that?
Mack: Maybe the kids could sit down in
their desks and do work quietly?
Melanie: I can’t believe I haven’t taught
you more than that! I know you’re kid-
ding. We know kids learn best when they
are up and active and engaged. Learning
doesn’t happen in silence. When I was
principal, I was always a little suspicious
of quiet classrooms — I love lots of in-
teractive energy! But, it does create some
problems in terms of noise control.
Mack: To protect other teachers from
you and your “active learning,” the
building would need to use sound ab-
sorbing architectural surface finishes
and sound insulation in the walls. We
are asked to reduce background noise
in little kids’ classrooms. They have a
new ANSI standard, S12.60, for class-
room acoustics that requires the HVAC
equipment be very quiet. You do have
quiet time, right?
Melanie: Of course we do. We want quiet
when we need quiet and the ability to
make plenty of noise when learning calls
‘...kids learn best
when they are up and
active and engaged....
but, it does create
problems in terms of
noise control.’
Advertisement in the print edition formerly in this space.
May 2003
for movement and action. Actually, I
have been reading about the push for
quieter mechanical systems in schools.
It seems that children, as immature lis-
teners, need a quiet background to hear
the sounds that they need to learn to read.
Interesting, how this all fits together.
Melanie: Now, one final, tiny gripe.
Mack: (rolling his eyes)
Melanie: Now, seriously. I’ve been read-
ing some studies out of Berkeley…
Mack: (rolling his eyes) Berkeley…no
wonder!
Melanie: Now, come on. These studies
are underscoring what teachers have
been telling you all along. I’ve told you
for years that I thought we would actu-
ally save energy dollars at school by giv-
ing teachers control over their individual
classroom temperatures, and by having
windows that open. Gail Brager, Ph.D.,
Fellow ASHRAE, from University of Cali-
fornia, Berkeley, has found that teachers
and kids in naturally ventilated schools
are actually more comfortable, in a wider
range of thermal conditions, than those
in continuously, mechanically cooled
buildings.
Mack: Well, you’re right…you and your
Berkeley friends. We are returning to the
basics of natural ventilation. Design for
mechanical cooling and natural ventila-
tion are somewhat at odds since big holes
are hard to shut tight. However, if the ar-
chitect and engineer work closely on
building design, cross ventilation or
maybe stack effect, ventilation can be a
very energy-efficient and healthy form
of cooling. As you say, people are more
forgiving of temperature if they are tied
more to the outdoors and the changes in
weather, as opposed to being tied to the
setpoint they see on the thermostat year-
round.
Melanie: What is stack effect ventilation?
Mack: As air warms, it rises. If the build-
ing has a chimney, the air is motivated to
move up and out of the building, draw-
ing in cool air after it. Remember when I
worked on the Texas State Capitol Build-
ing? The entire building originally was
cooled using the rotunda as a giant chim-
ney. They even opened and closed the
doors into the copula to control the flow
of exhaust air.
Melanie: That makes sense to me. I’m
glad that the engineering tide is begin-
ning to turn. I guess that engineering is a
lot like education — if we don’t like
what’s happening now, we just have to
wait a few years!
References
1. Heschong Mahone Group. 1999.
“Daylighting in Schools – An investigation into
the relationship between daylighting and hu-
man performance.” Prepared for Pacific Gas
& Electric Company and funded by California
utility customers.
Advertisement in the print edition formerly in this space.
34
ASHRAE Journal ashrae.org
June 2003
resort hotel on the Caribbean island of Aruba used the proximity
of its laundry and central chilled water plant to recover laundry
wastewater as cooling tower makeup water. Because the cooling tower
consumed millions of gallons of water annually (at more than $13 per
thousand gallons [$3.43/1000 L]), this plan has saved about $50,200 in
annual water costs.
million gallons (38 million L) of
water.
Laundry water consumption was cal-
culated at 3 gallons (11.4 L) of water per
pound (0.45 kg) of laundry processed.
At occupancies noted in the feasibility
study phase, laundry water consumption
was about 6 million gallons (23 million
L) per year. It was determined that most
of this water could be recovered using
commercial technologies already avail-
able to hotel operators.
A storage tank of about 4,000 gallons
By Alexander S. Butkus, Member ASHRAE, and Shirish C. Maniar, Member ASHRAE
A
Our design firm’s initial reaction to the
hotel’s plan was negative. We had ob-
served laundry water recovery systems
that ranged from systems that were turned
off to those that required significant op-
erating and maintenance staff attention.
In no case was 90%+ of the water recov-
ered because washing laundry requires a
significant percentage of fresh water.
However, we agreed to perform an initial
feasibility study for the project.
Initial Feasibility
The
cooling
tower’s
water
consumption was first estimated by
reviewing cooling tower makeup
water meter readings. Annual consump-
tion was estimated to be more than 10
About the Authors
Alexander S. Butkus, P.E., is vice chairman,
and Shirish Maniar, P.E., is project manager, at
Grumman/Butkus Associates in Evanston, Ill. Their
project won a 2003 ASHRAE Technology Award.
The following article was published in ASHRAE Journal, June 2003. © Copyright 2003
American Society of Heating, Refrigerating and Air-Conditioning Engineers, Inc. It is pre-
sented for educational purposes only. This article may not be copied and/or distributed
electronically or in paper form without permission of ASHRAE.
June 2003
ASHRAE Journal
35
(15 200 L) was needed to match the nearly constant water use
of the towers, with the laundry’s discharges of hundreds of gal-
lons in short bursts during one eight-hour shift per day. In addi-
tion, cooling coil condensate could be recovered from nearby
systems for use in the recovery system.
A concern was expressed about the
thermal load added to the cooling
tower from the warm laundry water. This
load was estimated to be less than 2.5%
of the cooling tower capacity (peak)
and much less than 1% of the tower
capacity on an annual basis. Therefore,
this did not appear to be significant.
Heat recovery also was considered
for the project. However, average wa-
ter temperatures leaving the laundry
(about 95°F to 100°F [35°C to 38°C])
were close to the incoming utility water temperature at about
90°F (32°C). The opportunity for recovered heat was limited.
The design did include piping taps for future heat recovery.
Annual water savings, net of auxiliary power and chemical
costs were estimated at about $70,000 at hotel occupancies at
that time. Construction costs were estimated to be $100,000 to
$150,000, resulting in a payback of two years or less. Estimat-
ing costs was problematic because we had no experience with
this unique combination of systems, and it appeared unlikely
that a local contractor could be found
to be responsible for the work. Also,
the construction material of the stor-
age tank (stainless steel, fiberglass or
concrete) was not finalized at this time.
Design Phase
The engineer’s preliminary design
included a flow diagram, specification
and questions and issues for other par-
ties, including:
• Who would serve as the general
contractor? It was determined that the hotel would serve as
general contractor, since multidiscipline contractors are in short
supply on the island. Fortunately, the property’s staff was well-
qualified for the task.
177-micron filter removes particulates.
Advertisement in the print edition formerly in this space.
36
ASHRAE Journal
June 2003
• Would the cooling tower operate properly, and would chiller
tube cleanliness be affected? Chemical treatment was essen-
tial to avoid chiller and tower damage. The chemical treatment
supplier reported a positive review of the design.
• What is the best material for constructing the laundry wa-
ter storage tank? The engineer had limited knowledge on lo-
cally available materials. The hotel’s insight into this issue
was important. The choice of an on-site constructed concrete
tank over a fiberglass or stainless steel tank was made based on
concrete materials and installation expertise available.
• The selection of prefilters and lint removal were major
concerns. An expanded metal screen was proposed in the ex-
isting trough ahead of the transfer pump suction pipe. A 177-
micron vibrating screen separator was suggested to remove
fibrous material upstream of the storage tank. The wastewater
would then be discharged into the storage tank.
The project’s final design consists of several major compo-
nents:
• A trash pump to transfer laundry wastewater
from the waste trough to initial filtration and
the storage tank.
• A 177-micron filter to remove particulate
and lint.
• A 4,000 gallon (15 000 L) storage tank that
serves as a flywheel with up to 500 gallon (1900
L) bursts from the laundry and the relatively
constant usage of the tower.
• Chemical treatment system including bio-
cide, anti-foam and pH control.
• A 5 micron filtration (final filter) and pump
system that recirculates water through the stor-
age tank. Water is bled off the filter discharge to supply the
cooling tower.
• Recovered cooling tower makeup water is metered for di-
agnostics and documentation purposes.
• Alarms and controls include tank level, filter backwash,
pumps’ start-stop and chemicals.
Operation and Maintenance
Because the hotel served as general contractor, it was al-
ready familiar with the system design. Reviews by the hotel
during design were invaluable. Examples of other operation
and maintenance features include:
• Commissioning and training by the equipment vendor.
• Using commercially available filtration and controls. The
hotel is familiar with similar filtration systems for water fea-
tures such as fountains and pools.
• The significant involvement of the chemical treatment
vendor in the design (in recommending equipment) and op-
erations. The vendor regularly visits the property for other
systems and has incorporated system chemical treatment ob-
servation for the laundry water recovery system in their scope
of services.
• Metering of water use (cooling tower) and recovery has
been included to monitor ongoing system performance.
Cost Effectiveness
The project has operated for nearly two years. Current oper-
ating results for the system and construction costs are summa-
rized here:
• Water recovery rate of an average of 376,000 gallons (1.4
million L) per month, or 4,512,000 gallons (17 million L)
per year.
• Annual water savings of approximately $50,200.
• Parasite costs of chemicals and electricity of $270 per
month, or $3,240 per year.
• Construction costs total $126,000.
• Payback on invested capital of 2.7 years (ac-
tual, based on metered water recovery and ac-
tual costs).
Environmental Impact
The environmental impact of the project is sig-
nificant. Wastewater from the hotel has been re-
duced by more than 4.5 million gallons (17
million L) of water per year. The project reduced
facility water consumption in 2001 by about 13%.
The island’s wastewater treatment facility
does not have to process this waste stream. Sus-
pended solids are largely removed and treated
as solid waste. A portion of the fats, oils and
greases are removed in the filtering and treatment process.
The remaining portion is blown through the tower chemical
treatment system, ultimately imposing fewer impurities on
the island’s sanitation system.
Innovation
Most laundry water recovery systems recover heat only or
water and heat for reuse in the laundry process. These systems
typically recover 30% to 80% of the water used. Compared to
other recovery systems, this project’s system recovers a higher
percentage of water than commercially available systems. More
than 90% of the water is recovered using our design.
Acknowledgements
Steve Laclè, the hotel’s director of engineering, was largely
responsible for the construction of the project and ongoing
operation and maintenance. Every project needs a champion.
Mike Falzone, corporate director of engineering, had a vision
to get the project done, and did so.
Another view of the filter.
K8
June 2003
Kitchen Ventilation | A Supplement to ASHRAE Journal
D
By Donald Fisher, P.Eng., Associate Member ASHRAE
ecisions to purchase a commercial kitchen ventilation
(CKV) system often are based on rule-of-thumb estimates
using a $/cfm index (i.e., annual energy cost to operate the CKV
system divided by the average exhaust ventilation rate), typically rang-
ing between $1 and $3 per cfm ($2.12 and $6.36 per L/s) per year.
Unfortunately, the $/cfm index may not reflect actual energy con-
sumption and cost.
6,000 cfm (2830 L/s) operating 16 hours
per day. At $2/cfm ($4.24 per L/s) per
year, the CKV system energy cost would
be $12,000. If the annual gas and elec-
tric bills for the facility total $50,000,
the CKV system would represent 24% of
this total. Not impossible, but less plau-
sible than if the estimate had been based
on $1/cfm ($2.12 per L/s) and the CKV
energy cost estimated at $6,000.
In many situations, such as in the de-
sign of a CKV system for a multi-unit res-
taurant operation or a large institutional
food service facility, the magnitude of the
potential energy savings and/or capital
cost of the proposed kitchen ventilation
system deserves a more rigorous energy
cost analysis. Guidelines for estimating
the energy consumption and cost of
kitchen ventilation systems are not well
established. Engineers often rely on their
own “in-house” energy calculation pro-
tocol to generate this estimate. This ar-
ticle provides insight into the complexity
of the energy model, and introduces a no-
cost, publicly available calculation tool
for engineers who do not work in the food
service field regularly.
Factors Affecting Energy
Consumption and Cost
Beyond the design exhaust ventilation
rate itself, the energy consumption and
cost of a CKV system are affected by key
factors such as geographic location, op-
erating hours of the system, static pres-
sure and fan efficiencies, makeup air
heating setpoint, makeup air cooling
setpoint and level of dehumidification,
efficiency of heating and cooling sys-
tems, level of interaction with kitchen
HVAC system, appliances under the hood
and associated heat gain to space, and
applied utility rates.
Hours of Operation. The energy con-
sumption of a CKV system is proportional
to its hours of operation, where a 12-hour
If the $/cfm indicator has been derived
from detailed engineering calculations or
a computer simulation of a similar project
in a similar location, its application may
be appropriate and relatively accurate.
However, if the index has been selected
casually, the resulting estimate of the sys-
tem operating cost may be wrong.
An inherent bias exists on the part of an
equipment supplier or designer to select
a higher $/cfm index when promoting an
energy-efficient product. This cost esti-
mating practice is easy to inflate and can
generate energy costs out of proportion
with the whole-facility energy bill.
As an example, assume a casual din-
ing facility with a design exhaust rate of
The following article was published in ASHRAE Journal, June 2003. © Copyright 2003 American Society of Heating, Refrigerating and Air-
Conditioning Engineers, Inc. It is presented for educational purposes only. This article may not be copied and/or distributed electronically or in
paper form without permission of ASHRAE.
Kitchen Ventilation | A Supplement to ASHRAE Journal
June 2003
K9
per day operation consumes significantly less energy than a
24-hour operation. But when the system cost estimate is based
on a $/cfm index, the accounting for differences in operating
time may not be obvious (e.g., $2/cfm [$4.24 per L/s] for a 24-
hour operation becomes approximately $1/cfm [$2.12 per L/s]
for a 12-hour operation and $0.50/cfm [$1.06 per L/s] for a six-
hour operation — all of which are real-world scenarios in com-
mercial food service). Although the energy consumption is
proportional to operating time, it is not a straight-line relation-
ship. In the winter, the heating load will increase during the
evening hours over daytime hours. In the summer, cooling loads
will increase during daytime hours over the evening hours.
Makeup Air Heating and Cooling. Stating the obvious,
makeup air (MUA) heating and cooling loads vary dramatically
across the continent. The MUA heating load in Minneapolis and
Chicago can be a significant component, while in San Diego
and Miami it may not exist at all. The reciprocal is true for cool-
ing. And the latent energy component in Miami quickly differ-
entiates itself from the desert climates.
Kitchen Appliance Heat Gain to Space. It is difficult to un-
couple the impact of appliance heat gain1 on the heating and
cooling load, as the primary purpose of the exhaust hood is to
ventilate cooking equipment that is at operating temperature.
Radiant heat gain from cooking equipment, such as underfired
broilers, can be a significant factor in the energy equation. In
general, the internal load from both hooded and unhooded
equipment in the kitchen results in a “balance point” tempera-
ture that is much lower (e.g., 50°F [10°C]) than it is in other types
of commercial spaces. This factor is significant in estimating
makeup air heating loads, as it is often possible to introduce
makeup air at a much lower temperature than the ambient kitchen
temperature. If the makeup air is heated to a higher than needed
temperature, the “balance point” heating credit may be shifted
to the kitchen rooftop unit. But, this increased return air tem-
perature also can result in simultaneous heating by the MUA
unit and cooling by the kitchen rooftop HVAC unit.
Fan Energy. Depending on system static pressure, fan en-
ergy may be a significant component. The author has mea-
sured combined exhaust fan and makeup air fan power ranging
from a low of 200 W per 1,000 cfm (200 W per 472 L/s) to a
high of 1,000 W per 1,000 cfm (1,000 W per 472 L/s) —a five-
to-one ratio! The higher-pressure drop systems tend to be asso-
ciated with larger, engineered systems in hospitals and hotels.
Quick service restaurants with backshelf hoods tend toward
the middle of this range, while casual dining facilities and
supermarkets with canopy hoods and short duct runs are gen-
erally near the lower end of the scale.
Energy Rates. The cost of energy (particularly electricity)
varies significantly across North America. The electricity rate
applied to a commercial food service operation can range from
$0.04/kWh to $0.18/kWh, depending on location, season, the
size of operation (and associated rate established with the util-
ity), and the hours of operation per day. System operating time
affects the applied utility rate as the contribution of an electric
demand charge (or time-of-use rate) is diminished for a 24-
hour, seven-day-per-week operation compared to an eight-hour,
five-day-per-week operation. Although gas rates tend to be
more uniform, they vary depending on the geographic loca-
tion, season and the local utility. Accurate energy-cost esti-
mates can only be generated with realistic utility rates for the
project location.
Energy Consumption & Cost Components
Analogous to developing a cost estimate for any project, the
more one can dissect and estimate individual cost compo-
nents, the better the chance that the overall cost estimate will
be more accurate. Typically, the engineer defaults to the makeup
air heating and cooling load as a primary estimate for the CKV
‘Unfortunately, the
$/cfm index may not
reflect actual energy
consumption and cost.’
K10
June 2003
Kitchen Ventilation | A Supplement to ASHRAE Journal
1,000 cfm
5,000
cfm
6,000
cfm
Figure 1: Simplified schematic of restaurant kitchen
ventilation system used as a basis for estimating CKV
costs for three U.S. cities. This kitchen uses a 6,000 cfm
(2830 L/s) exhaust hood that operates from 6 a.m. to 10
p.m., seven days per week. A dedicated MUA supplies
5,000 cfm (2360 L/s) of the replacement air and 1,000 cfm
(472 L/s) is air transferred from the restaurant HVAC.
energy cost. Although this may be the dominant component in
many cases, all parameters in the cost equation should be con-
sidered, including:
• Makeup air heating,
• HVAC transfer air heating (if applicable),
• Makeup air cooling,
• HVAC transfer air cooling (if applicable),
• Exhaust fan energy,
• Makeup fan energy, and
• HVAC supply fan energy (if applicable).
Outdoor Air Load Calculations
Although the equations for calculating the heating and cool-
ing load of an outdoor air load are used by engineers to calcu-
late the design heating or cooling requirements for a given
outdoor airflow rate,2 it is more difficult to integrate (particu-
larly using hand calculations) the hourly energy requirements
over a complete heating or cooling season. Average outdoor
air temperatures must be determined (or assumed) over a speci-
fied period of time (e.g., heating or cooling month), the oper-
ating time of the system must be considered, and the effective
setpoint of the outdoor air heating or cooling system must be
established. On one level, an engineer can simply estimate
average outdoor temperatures from published degree-day data
for different locations. On a more complex level, the engineer
may apply hour-by-hour energy simulations to calculate the
outdoor air loads. However, the level of effort associated with
this second option may exceed the engineer’s budget for the
analysis of an outdoor air load reduction strategy.
Outdoor Air Load Calculator (OALC). The need for an
easy-to-use tool to accurately determine the heating and cool-
ing load for a given amount of outdoor (makeup) air led to the
development of a no-cost, publicly available software referred
to generically as the outdoor air load calculator (OALC). Since
this tool does not model a complete building in detail, the
minimal required input parameters are geographic location,
outdoor airflow, operating hours, and the heating and cooling
setpoints. With these basic inputs, the OALC is able to calcu-
late monthly and annual heating and cooling loads, as well as
design loads (the maximum heating and cooling load that
occurred during the year).
Through a “Details” menu, it is possible to customize the
calculation setup for dehumidification, equipment lockout dur-
ing parts of the year, and fan characteristics for estimating ex-
haust and makeup air fan energy consumption. The versatility
of the OALC allows simulation of a variety of scenarios. It also
places responsibility on the user. Casual selection of user inputs
may result in unrealistic results.
The OALC uses weather data in four-hour bins for the cal-
culation of heating and cooling loads. Weather data is avail-
able for 239 U.S. and 47 Canadian locations. The individual
Example: CKV Energy
And Cost Estimates
The simplified restaurant schematic shown in Fig-
ure 1 has been used as a basis for estimating CKV
costs for three U.S. cities (Chicago, Los Angeles
and Miami) with representative utility rates. Two sce-
narios have been developed for each city, repre-
senting an upper and lower estimate in energy
consumption and cost charged against the CKV
system.
The parameters for this commercial food service
facility include a 6,000 cfm (2830 L/s) kitchen ex-
haust hood operating from 6 a.m. to 10 p.m., seven
days per week. Five-thousand cfm (2360 L/s) of the
replacement air requirement is supplied locally
through a dedicated MUA unit (conditioned to the
level indicated in the example scenario). One-thou-
sand cfm (472 L/s) of the replacement air is trans-
ferred from the restaurant HVAC system.
The energy cost associated with conditioning this
transfer air may or may not be assigned to the CKV
system. If this amount of outdoor air is being
brought into the dining room to satisfy ANSI/
ASHRAE Standard 62, Ventilation for Acceptable In-
door Air Quality, ventilation requirements, then
charging its energy cost against the CKV system
may not be defensible.
Article Continues on Page K13
Kitchen Ventilation | A Supplement to ASHRAE Journal
June 2003
K11
Operating
Hours
6 a.m. to 10 p.m.
(16 Hours/Day)
Exhaust
Airflow
6,000 cfm
Makeup
Airflow
5,000 cfm
Thermostat
Setpoints
Heating = 55°F;
Cooling = 85°F
Heating Design Load
387.1 kBtu/h
Cooling Design Load
108.2 kBtu/h
Fan Energy
Supply (5,000 cfm)
Exhaust (6,000 cfm)
Total Static
Pressure
0.5 in. w.c.
1.5 in. w.c.
Motor Rated
Input
0.529 kW
1.665 kW
Motor Energy
Consumption
3087 kWh
9725 kWh
Applied
Energy Rate
6 a.m. –
10 p.m.
$0.09/kWh
$0.60/therm
Reference
Annual
Cost ($)
Exhaust Fan
Energy
6,000 cfm
@1.5
875.25
Makeup Air
Fan Energy
5,000 cfm @
0.5
277.83
Supply Fan
Energy
NA
0.00
Makeup Air
Heating
5,000 cfm to
55°F
2,384.61
Makeup Air
Cooling
5,000 cfm to
85°F
41.97
Dehumidify to 70%
Without Reheat
Total
$ 3,579.66
Design cfm
$/cfm Index
6,000
$0.60
Table 1: Input and output screen for the OALC.
Table 2: Lower limit of estimated
CKV system energy cost for Chicago.
Chicago: Scenario 1a
Assumptions: Dedicated MUA air
heated with a direct-fired MUA unit
and ductstat set to 55°F (12°C) (off-
setting appliance heat gain). Al-
though there is no air conditioning
on the makeup air, kitchen tem-
perature does not exceed 85°F
(29°C) due to kitchen HVAC unit off-
setting impact of unconditioned
outdoor air. It is assumed that a
large portion of the dedicated
makeup air diffuses throughout the
kitchen space and enters the return
air of the HVAC system (which has
the same energy impact as condi-
tioning the makeup air to 85°F
[29°C]). Heating and cooling en-
ergy, as well as fan energy, for the
1,000 cfm (472 L/s) transfer air are
not charged against the CKV sys-
tem. Other parameters are reflected
in the OACL input and output (Table
1). A COP of 2.25 was applied to
the air-cooling calculation. Direct-
fired MUA heater efficiency was as-
sumed to be 90%. Representative
energy rates of $0.60 per therm and
$0.09 per kWh were applied to gen-
erate the costs shown in Table 2.
Chicago: Scenario 1b
Assumptions: Same as Scenario 1a with fully con-
ditioned makeup air. Ductstat set at 68°F (20°C) for
heating and 76°F (24°C) for cooling (with dehumidi-
fication to 70% RH). Cost of conditioning transfer
air (i.e., 68°F [20°C] and 76°F [24°C]) is charged to
the CKV system. This may overstate the heating
load, as these setpoints do not account for inter-
nal loads within space. A heating efficiency of 70%
is assumed for the transfer air supplied by the roof-
top units. A portion of the supply fan energy also is
charged against the CKV system. Utility costs re-
main the same as Scenario 1a. Calculated energy
costs are shown in Table 3.
Applied Energy Rate
6 a.m. – 10 p.m.
$0.09/kWh
$0.60/therm
Reference
Annual Cost ($)
Exhaust Fan Energy
6,000 cfm @1.5
875.25
Makeup Air Fan Energy
5,000 cfm @ 0.5
277.83
Supply Fan Energy
1,000 cfm @ 0.25
38.40
Makeup Air Heating
5,000 cfm to 68°F
5,221.99
Makeup Air Cooling
5,000 cfm to 76°F
679.00
Transfer Air Heating
1,000 cfm to 68°F
1,068.14
Transfer Air Cooling
1,000 cfm to 76°F
135.80
Dehumidify to 70% Without Reheat
Total
$ 8,296.41
Design cfm
$/cfm Index
6,000
$1.38
Table 3: Upper limit of estimated CKV system energy cost
for Chicago.
Calculated Monthly Loads
Month
Heating Load
Cooling
Load
January
87,213 kBtu
0 kBtu
February
66,221 kBtu
0 kBtu
March
53,657 kBtu
0 kBtu
April
18,964 kBtu
0 kBtu
May
3,090 kBtu
6 kBtu
June
84 kBtu
435 kBtu
July
0 kBtu
1,832 kBtu
August
5 kBtu
1,252 kBtu
September
588 kBtu
56 kBtu
October
11,118 kBtu
0 kBtu
November
39,762 kBtu
0 kBtu
December
76,989 kBtu
0 kBtu
Total/Year 357,691 kBtu 3,581 kBtu
Dehumidification was set to limit RH to 70%.
(Based on a space temperature of 85°F, without
reheating option. No dehumidification will occur
when heating is required.)
K12
June 2003
Kitchen Ventilation | A Supplement to ASHRAE Journal
Miami: Scenario 2a
Assumptions: Dedicated MUA air heated with a
direct-fired MUA unit and ductstat set to 55°F (13°C).
(In reality, makeup air heating would not be speci-
fied for a Miami restaurant.) There is no air-condi-
tioning on makeup air, but kitchen temperature does
not exceed 85°F (29°C) due to the kitchen HVAC
unit offsetting impact of unconditioned outdoor air
(same energy impact as conditioning the makeup
air to 85°F [29°C]). Heating and cooling energy, as
well as fan energy, for the 1,000 cfm (472 L/s) trans-
fer air are not charged against the CKV system. Other
input parameters are similar to the Chicago scenario.
A COP of 2.25 was applied to the air-conditioning
calculation. Representative energy rates of $0.80 per
therm and $0.07 per kWh were applied to generate
the costs shown in Table 4.
Applied Energy Rate
6 a.m. – 10 p.m.
$0.07/kWh
$0.80/therm
Reference
Annual Cost ($)
Exhaust Fan Energy
6,000 cfm @1.5
875.25
Makeup Air Fan Energy
5,000 cfm @ 0.5
277.83
Supply Fan Energy
1,000 cfm @ 0.25
38.40
Makeup Air Heating
5,000 cfm to 68°F
167.37
Makeup Air Cooling
5,000 cfm to 76°F
6,560.26
Transfer Air Heating
1,000 cfm to 68°F
34.23
Transfer Air Cooling
1,000 cfm to 76°F
1,312.05
Dehumidify to 70%Without Reheat
Total
$ 9,265.40
Design cfm
$/cfm Index
6,000
$1.54
Applied Energy Rate
6 a.m. – 10 p.m.
$0.16/kWh
$0.70/therm
Reference
Annual Cost ($)
Exhaust Fan Energy
6,000 cfm @1.5
1,585.60
Makeup Air Fan Energy
5,000 cfm @ 0.5
489.44
Supply Fan Energy
NA
0.00
Makeup Air Heating
5,000 cfm to 55°F
66.90
Makeup Air Cooling
5,000 cfm to 85°F
3.10
Transfer Air Heating
NA
0.00
Transfer Air Cooling
NA
0.00
Dehumidify to 70% Without Reheat
Total
$ 2,145.05
Design cfm
$/cfm Index
6,000
$0.36
Applied Energy Rate
6 a.m. – 10 p.m.
$0.07/kWh
$0.80/therm
Reference
Annual Cost ($)
Exhaust Fan Energy
6,000 cfm @1.5
696.15
Makeup Air Fan Energy
5,000 cfm @ 0.5
214.90
Supply Fan Energy
NA
0.00
Makeup Air Heating
5,000 cfm to 55°F
10.63
Makeup Air Cooling
5,000 cfm to 85°F
348.48
Transfer Air Heating
NA
0.00
Transfer Air Cooling
NA
0.00
Dehumidify to 70% Without Reheat
Total
$ 1,270.16
Design cfm
$/cfm Index
6,000
$0.21
Table 4: Lower limit of estimated CKV system energy cost
for Miami.
Miami: Scenario 2b
Assumptions: Same as Scenario 2a but with fully
conditioned makeup air. Ductstat set at 68°F (20°C)
for heating and 76°F (24°C) for cooling (with dehu-
midification to 70% RH). Cost of conditioning trans-
fer air to the same temperatures is charged to the
CKV system (i.e., 68°F [20°C] and 76°F [24°C]). A
heating efficiency of 70% is applied to the transfer
air with a COP of 2.25 for cooling. A portion of the
supply fan energy also is charged against the CKV
system. Utility costs remain the same as Scenario
2a. Calculated energy costs are shown in Table 5.
Los Angeles: Scenario 3a
Assumptions: Dedicated MUA air heated with a
direct-fired MUA unit and ductstat set to 55°F (13°C)
(offsetting appliance heat gain). No air condition-
ing on makeup air, but kitchen temperature is as-
sumed to not exceed 85°F (29°C) due to the kitchen
HVAC unit offsetting impact of unconditioned out-
door air diffusing throughout the kitchen space.
Heating and cooling energy as well as fan energy
for the 1,000 cfm (472 L/s) transfer air are not
charged against the CKV system. Representative
energy rates of $0.70 per therm and $0.16 per kWh
were applied to the energy components to gener-
ate the costs shown in Table 6.
Table 6: Lower limit of estimated CKV system energy cost
for Los Angeles.
Table 5: Upper limit of estimated CKV system energy cost
for Miami.
Kitchen Ventilation | A Supplement to ASHRAE Journal
June 2003
K13
Applied Energy Rate
6 a.m. – 10 p.m.
$0.16/kWh
$0.70/therm
Reference
Annual Cost ($)
Exhaust Fan Energy
6,000 cfm @1.5
1,556.00
Makeup Air Fan Energy
5,000 cfm @ 0.5
493.92
Supply Fan Energy
1,000 cfm @ 0.25
70.56
Makeup Air Heating
5,000 cfm to 68°F
1,700.84
Makeup Air Cooling
5,000 cfm to 76°F
98.84
Transfer Air Heating
1,000 cfm to 68°F
347.90
Transfer Air Cooling
1,000 cfm to 76°F
19.77
Dehumidify to 70% Without Reheat
Total
$ 4,287.83
Design cfm
$/cfm Index
6,000
$0.71
Table 7: Upper limit of estimated CKV system energy
cost for Los Angeles.
Los Angeles: Scenario 3b
Assumptions: Same as Scenario 3a with fully con-
ditioned makeup air. Ductstat set at 68°F (20°C) for
heating and 76°F (24°C) for cooling (with dehumidifi-
cation to 70% RH). Cost of conditioning transfer air
to the same temperatures is charged to the CKV sys-
tem (i.e., 68°F [20°C] and 76°F [24°C]). A heating
efficiency of 70% is assumed for the transfer air, while
a COP of 2.25 is applied to the cooling calculation. A
portion of the supply fan energy also is charged
against the CKV system. Utility costs remain the same
as Scenario 3a. Calculated energy costs are shown
in Table 7.
weather data files contain dry-bulb temperature and relative
humidity with a time and date stamp. The algorithms incor-
porated in the software tool were described in an ASHRAE
symposium paper.3
The OALC is available as freeware at www.archenergy.com/
ckv/oac/default.htm. The only system requirement is a Web
browser that supports Java 1.1.
Other Tools. A national gas industry research organization
developed an appliance energy cost estimating software pro-
gram4 that includes the kitchen ventilation component. Al-
though this software factors in the dynamics of the kitchen
environment (e.g., appliance heat gain, interaction with HVAC
system, etc.), the architecture and energy algorithms are not
transparent and output does not report units of energy. It does,
however, provide the industry with another option for estimat-
ing kitchen ventilation energy costs.
Conclusions
The kitchen ventilation energy consumption and operating
cost examples clearly illustrate the impact of climate, setpoint,
energy rates, and whether the cost of conditioning transfer air
is charged to the CKV system. The two scenarios for each loca-
tion were developed using assumptions that establish an up-
per and a lower limit for the system energy cost. It is anticipated
that actual energy consumption and cost for operating facili-
ties would fall within this range.
The energy costs calculated for Chicago, Miami and Los
Angeles suggest that the $/cfm index often used by the CKV
industry is overstated for many parts of the U.S. Cooling loads
may not be as significant as one might expect, particularly
when MUA is unconditioned and kitchen temperature and
humidity rise accordingly, despite the obvious compromise in
indoor environment. The actual number of hours (as a percent-
age of the total hours in the year) when the outdoor air tem-
perature is above the cooling setpoint is less than one might
assume for many U.S. locations. Even in Miami, if kitchen
temperatures are allowed to approach 85°F (29°C), the cooling
load is minimal. But for a fully conditioned kitchen in Miami,
the makeup air-cooling load dominates and the latent load
becomes a significant component.
For low-static systems (and associated fan horsepower), the
energy consumption of CKV systems in desert-type climates
can be very low, particularly if combined with evaporative
cooling. If the CKV system is in a larger building with long
duct runs, fan energy consumption can increase significantly.
It is common that CKV systems in institutional and large com-
mercial facilities tend to have higher system static pressures
and fully conditioned makeup air, making these systems good
candidates for variable speed strategies.
Estimating the energy consumption and cost of a CKV sys-
tem using a systematic approach provides insights into how a
CKV system will interact with the overall building HVAC sys-
tem, as well as providing an economic foundation for energy-
efficient design.
References
1. 2001 ASHRAE Handbook—Fundamentals, Chapter 29.
2. 2001 ASHRAE Handbook—Fundamentals, Chapter 31.
3. Fisher, et al. 1999. “Estimating the energy-saving ben-
efit of reduced-flow and/or multi-speed commercial kitchen
ventilation systems.” ASHRAE Transactions.
4. Gas Research Institute. 1999. kitchenCOST99. GRI-99/
0217.
Donald Fisher, P.Eng., is president/CEO of Fisher-Nickel,
Inc. and manages the Food Service Technology Center (FSTC)
in San Ramon, Calif. He is a member of several ASHRAE stan-
dards project committees.
24
ASHRAE Journal ashrae.org
June 2003
By Thomas Hartman, P.E., Member ASHRAE
hile the most important function of any variable air volume (VAV)
system is to provide a high quality environment for building
occupants, this critical function rarely receives the attention it deserves.
As a result, basic control strategies for terminal VAV boxes have seen
little significant change since the introduction of pressure independent
box control more than 30 years ago.
However, by applying more effective
operating strategies available with mod-
ern digital controls, designers can offer
enormous improvements in building com-
fort and occupant control at a very mod-
est cost premium. This article highlights
low cost zone control enhancements that
will improve the comfort and climate in
commercial buildings.
VAV Zone Control
VAV systems use terminal VAV boxes
that typically serve zones consisting of
two or more offices or open areas of five
designed to operate with a fixed supply
air temperature (usually 55°F [13°C]), or
with a supply air temperature reset over a
limited range (e.g., 55°F to 60°F [13°C
to 15.5°C]).
Figures 1 and 2 show typical VAV zone
configurations used in commercial
buildings. In Figure 1 the VAV box serves
perimeter offices, and in Figure 2 it
serves an open office area. In both fig-
ures, a single temperature sensor is used
to control the VAV box. Lighting con-
trol may be exercised by occupancy sen-
sors as shown in Figures 1 and 2, by wall
switches, or by a separate digital light-
ing control system. Regardless of the
or more occupants. The average VAV zone
size in commercial office buildings is
usually between 500 and 800 ft2 (50 and
75 m2) in area, and most zones are con-
trolled with a single space temperature
sensor. This space temperature sensor
regulates the flow of primary air (and re-
heat in areas subject to net heat loss) from
the VAV box in response to space tem-
perature compared to a zone temperature
setpoint. Pressure independent VAV box
controls modulate the airflow in a range
bounded by preset minimum and maxi-
mum airflow rates. Many VAV systems are
W
About the Author
Thomas Hartman, P.E., is a principal of The
Hartman Co., Marysville, Wash.
The following article was published in ASHRAE Journal, June 2003. © Copyright 2003
American Society of Heating, Refrigerating and Air-Conditioning Engineers, Inc. It is pre-
sented for educational purposes only. This article may not be copied and/or distributed
electronically or in paper form without permission of ASHRAE.
June 2003
ASHRAE Journal
25
method of lighting control, it is most commonly completely
separate from HVAC control at the zone level as shown in Fig-
ures 1 and 2.
As they lay out VAV zones, designers should be mindful that
comfort issues continue to be the number one complaint occu-
pants have about their office space.1 Furthermore, actual ther-
mal conditions in large areas of commercial buildings are often
outside accepted comfort limits.2 Simple steps that can improve
zone comfort should always be considered. The layouts shown
in Figures 1 and 2 have many problems that can adversely
affect comfort and can be mitigated with improved controls.
Location of the temperature sensor for each VAV box is a
common problem. In office areas, the largest or most represen-
tative office usually is chosen. In open areas without fixed
partitions, a nearby wall or building column as shown in Fig-
ure 2 is generally selected. Using only a single temperature
sensor for multiple offices risks extended periods of poor com-
fort in the offices without sensors. Offices are often located
around the perimeter of the building. When VAV systems were
first introduced, the building envelope dominated the vari-
ability of thermal loading of these spaces. So long as all of-
fices were on the same exposure, a single sensor was adequate
to regulate conditions in all the offices because the thermal
load was expected to be pretty much the same for all offices
due to their common exterior exposure. That logic is no longer
valid for modern designs. Envelope losses have been much
reduced in recent years. While lighting loads and many office
appliance loads have also decreased, the density of people and
appliances in offices has generally increased, and the variabil-
ity in internal loads among offices is far greater due to im-
proved local controls such as occupancy sensors for lighting
and standby modes for office equipment.
Imagine an occupant is away for the day and the temperature
sensor is located in his or her office (Figure 1). The office is
vacant with lights off and door and window blinds closed. It is
likely the other offices will be out of acceptable comfort range
and their occupants will have comfort complaints during that
day due to the significant variance of heat loads in those spaces
compared to the one in which the sensor is located.
Locating space temperature sensors for effective control of
open spaces can also be difficult. Open areas rarely have suit-
able locations for temperature sensors. The limited options for
locating space temperature sensors in open areas often result
in poor temperature control and/or cross control among adja-
cent zones, which increases energy use and makes comfort
control difficult.
Another problem is the isolation of the HVAC and lighting
systems typical of most building controls. In Figures 1 and 2,
the lights will react promptly to occupancy. However, because
of building thermal inertia and the nature of zone controls,
substantial portions of a building must become unoccupied
for long periods before the reduced cooling load leads to a
reduction in HVAC energy. This wastes energy and leads to
discomfort from swings and variations in temperature through-
out the building. Furthermore, no mechanism exists to direct
comfort cooling resources specifically to the areas of the build-
ing that are occupied.
Cool and cold weather operation also can cause comfort
problems. Unless fan-powered VAV boxes or high minimum
airflows are used, “dumping” often occurs at low cooling load
conditions. Dumping occurs if diffusers are not carefully se-
lected for the minimum flow and if the flow among the diffus-
ers is not kept in balance. In such conditions, the lower
temperature primary air fails to mix with room air due to the
low exit velocities from the diffuser at minimum flow condi-
26
ASHRAE Journal ashrae.org
June 2003
tions. Without mixing, the dense primary air falls directly on
the occupants, causing discomfort. Even when dumping does
not occur, the low supply airflow may cause supply air to
inadequately mix with room air. Comfort problems associ-
ated with VAV systems have become more pronounced in the
last decade due to greater load variances and occupant den-
sities in modern buildings.
Designing More Effective VAV Zone Systems
Research and technology developments are offering new
directions and opportunities for VAV zone operation. Research
and testing has shown that operating VAV systems with a mini-
mum supply temperature of 10°C (50°F) that is adjusted up-
ward when cooling demand falls usually results in a much
more efficient and cost effective system than employing a
fixed 13°C (55°F) supply air temperature.3 Field experience
indicates when the controls of poorly performing VAV sys-
tems are reconfigured with optimization control to maximize
operating efficiency under all conditions, the result is a sup-
ply air temperature that changes with cooling load. Such op-
timization frequently yields the lower supply air tempera-
tures suggested by this research along with reduced airflow at
peak load conditions.
Freely optimized controls of conventionally designed sys-
tems yield supply air temperatures that usually vary from
about 10°C to 16°C (50°F to 62°F). This optimized operation
with adjustable or floating supply air temperature offers im-
proved comfort conditions due to greater air circulation and
less risk of dumping during cooler weather, which leads to
more uniform space conditions at all times. Also, lower tem-
perature air may be used to reduce indoor humidity during
humid outdoor conditions. Finally, for many system types,
the implementation of floating supply air temperature strate-
gies significantly improves the energy performance of the
overall comfort system.4
When VAV systems are designed with adjustable or floating
supply air temperature control strategies, thought has to be
given to how the VAV zones and boxes are sized. Currently, VAV
boxes usually are sized based on a single point of operation:
maximum zone load at design supply air temperature. How-
ASC
Application Specific VAV Box Controller
Temperature Sensor
Occupancy Sensor
T
O
ASC
Application Specific VAV Box Controller
Temperature Sensor
Occupancy Sensor
T
O
O
O
O
T
VAV
ASC
ASC
O
O
T
VAV
Figure 1: Typical VAV perimeter zone serving office areas.
Figure 2: Typical VAV interior zone serving open areas.
e
n
o
Z
V
A
V
r
e
t
e
m
ir
e
P
h
t
u
o
S
d
n
a
m
e
D
w
o
lfri
A
V
A
V
r
e
t
e
m
ir
e
P
t
s
a
E
d
n
a
h
tr
o
N
d
n
a
m
e
D
w
o
lfri
A
e
n
o
Z
e
n
o
Z
V
A
V
r
e
t
e
m
ir
e
P
t
s
e
W
d
n
a
m
e
D
w
o
lfri
A
w
o
lfri
A
e
n
o
Z
V
A
V
r
o
ir
e
t
n
I
d
n
a
m
e
D
e
n
o
Z
d
a
o
L
.
x
a
M
y
r
a
m
ir
P
y
l
p
p
u
S
ri
A
x
o
B
V
A
V
w
o
lfri
A
t
n
e
m
e
ri
u
q
e
R
e
n
o
Z
d
a
o
L
.
x
a
M
y
r
a
m
ir
P
y
l
p
p
u
S
ri
A
x
o
B
V
A
V
w
o
lfri
A
t
n
e
m
e
ri
u
q
e
R
e
n
o
Z
d
a
o
L
.
x
a
M
y
r
a
m
ir
P
y
l
p
p
u
S
ri
A
x
o
B
V
A
V
w
o
lfri
A
t
n
e
m
e
ri
u
q
e
R
e
n
o
Z
d
a
o
L
.
x
a
M
y
r
a
m
ir
P
y
l
p
p
u
S
ri
A
x
o
B
V
A
V
w
o
lfri
A
t
n
e
m
e
ri
u
q
e
R
%
0
6
C
°
6
1
)
F
°
1
6
(
s/
L
0
0
5
)
m
fc
0
5
0
1
(
%
0
6
C
°
4
1
)
F
°
7
5
(
s/
L
0
0
4
)
m
fc
0
4
8
(
%
0
6
C
°
3
1
)
F
°
5
5
(
s/
L
0
6
3
)
m
fc
0
6
7
(
%
0
6
C
°
6
1
)
F
°
1
6
(
s/
L
0
0
5
)
m
fc
0
5
0
,
1
(
%
0
7
C
°
6
1
)
F
°
1
6
(
s/
L
0
8
5
)
m
fc
0
3
2
,
1
(
%
0
7
C
°
3
1
)
F
°
5
5
(
s/
L
0
2
4
)
m
fc
0
9
8
(
%
0
7
C
°
3
1
)
F
°
5
5
(
s/
L
0
2
4
)
m
fc
0
9
8
(
%
0
7
C
°
6
1
)
F
°
1
6
(
s/
L
0
8
5
)
m
fc
0
3
2
,
1
(
%
0
8
C
°
4
1
)
F
°
7
5
(
s/
L
0
3
5
)
m
fc
0
2
1
,
1
(
%
0
8
C
°
2
1
)
F
°
4
5
(
s/
L
0
4
4
)
m
fc
0
3
9
(
%
0
8
C
°
2
1
)
F
°
4
5
(
s/
L
0
4
4
)
m
fc
0
3
9
(
%
0
8
C
°
6
1
)
F
°
1
6
(
s/
L
0
6
6
)
m
fc
0
0
4
,
1
(
%
0
9
C
°
2
1
)
F
°
4
5
(
s/
L
0
0
5
)
m
fc
0
5
0
,
1
(
%
0
9
C
°
1
1
)
F
°
2
5
(
s/
L
0
6
4
)
m
fc
0
7
9
(
%
0
9
C
°
1
1
)
F
°
2
5
(
s/
L
0
6
4
)
m
fc
0
7
9
(
%
0
9
C
°
4
1
)
F
°
7
5
(
s/
L
0
0
6
)
m
fc
0
6
2
,
1
(
%
0
0
1
C
°
0
1
)
F
°
0
5
(
s/
L
0
7
4
)
m
fc
0
0
0
,
1
(
%
0
0
1
C
°
0
1
)
F
°
0
5
(
s/
L
0
7
4
)
m
fc
0
0
0
,
1
(
%
0
0
1
C
°
0
1
)
F
°
0
5
(
s/
L
0
7
4
)
m
fc
0
0
0
,
1
(
%
0
0
1
C
°
0
1
)
F
°
0
5
(
s/
L
0
7
4
)
m
fc
0
0
0
,
1
(
Table 1: VAV box airflow requirements at various zone load conditions.
June 2003
ASHRAE Journal
27
ever, with an adjustable supply air temperature and optimized
control, the greatest zone airflow requirement may not occur at
peak load conditions. Table 1 shows airflow requirements at
various load conditions for typical zones in a VAV system with
adjustable supply air temperature. The figures were developed
assuming the same peak load for each zone. Airflows have been
calculated by first estimating the highest supply air tempera-
ture that could occur at each of the various zone load condi-
tions. Note in Table 1 that the peak airflow requirement for the
south perimeter zones occurs at 70% zone cooling load and
that the airflow requirement at this load point is about 25%
greater than at peak load. For interior zones, the peak airflow
requirement is about 40% greater than at design conditions.
When designing for adjustable or floating supply air tem-
perature, the designer needs to develop charts like these for
typical perimeter and interior zones. Then, designers must
size VAV boxes that serve those zones for the highest airflow
that may be required. While the supply air reset scheme should
be developed so that the peak airflow demand can always
satisfy the building, some areas of the building may require
higher airflows under non-design conditions when the sup-
ply air temperature has been reset upward.
Designers also need to take care when sizing system ductwork
and zone components to ensure that they are adequate to pro-
vide and properly distribute the required airflow at part-load
conditions when the supply air temperature may be above the
minimum. Unless the reset scheme is developed carefully to
minimize the higher part-load airflow requirements in areas of
the building, the potential savings from smaller sized fan and
ductwork possible with the lower design supply air tempera-
ture can be compromised.
When a VAV system with adjustable supply air temperature is
used, the control of the VAV box dampers must also be given
special attention. Control of the primary air damper is typically
bounded by preset minimum and maximum airflows, and the
airflow setpoint is based on space temperature vs. setpoint for
the zone. The minimum airflow rate is usually based on outdoor
air ventilation requirements. However, when the outside air con-
Box Design Max. Airflow
Airflow
B
C
A
Min. Airflow
Function of %
OA in Primary
Air
Max. Airflow Function
Of Primary Air Temp.
Space Temperature
16°C SAT
14°C SAT
12°C SAT
10°C SAT
Minimum
Figure 3: “Cooling effect” box damper control.
Advertisement in the print edition formerly in this space.
28
ASHRAE Journal
June 2003
tent of the primary airstream and the temperature of the primary
supply air are both designed to be variable, neither of these
airflow limits nor the damper control algorithm should be fixed.
Instead the box maximum and minimums and damper control
can be continuously calculated and adjusted based on the sta-
tus of the space served, the percent outside air in the primary
airstream, and the temperature of the primary air. Such calcula-
tions and adjustments can be easily made since the information
required to make such adjustments is readily available over the
controls network. The resulting box damper control for the South
Perimeter zone analyzed in Table 1 is shown in Figure 3.
Figure 3 illustrates the use of “cooling effect” damper con-
trol to replace conventional box damper control when propor-
tional-only control is used to modulate airflow with respect to
space temperature error from setpoint. However, the technique
also can be used when full PID or other control techniques are
applied to modulate the VAV box damper. Cooling effect con-
trol results in more stable VAV system operation and better
comfort stability throughout the building when adjustable
primary air temperature is used because it maintains a constant
rate of cooling into those VAV zones that are in balance while
supply air temperature is changing.
As shown in Figure 3, with cooling effect control, the con-
trol algorithm that operates the primary air damper changes as
a function of supply air temperature so that if all other condi-
tions remain equal for a zone, the airflow setpoint will change
in accordance with supply air temperature to compensate for
the change in supply air temperature and maintain a constant
“cooling effect” to the zone.
To see how this improves system operation, imagine that the
box represented in Figure 3 is operating at space temperature
“A” and at 16°C (61°C) supply air temperature. With propor-
tional-only control, it will provide airflow represented by the
operating point “B.” Assume another zone is calling for addi-
Custom Application VAV Box Controller
Temperature Sensor
Occupancy Sensor
T
O
Subzone 1
Subzone 2
Subzone 3
CAC
CAC
O
O
O
T
T
T
VAV
Subzone 1
Subzone 2
O
T
T
O
Custom Application VAV Box Controller
Temperature Sensor
Occupancy Sensor
T
O
CAC
Figure 4 (left): Integrated lighting and VAV perimeter “subzones” serving office areas. Figure 5 (right): Integrated lighting
and VAV interior “subzones” serving open areas.
CAC
VAV
tional cooling, and the VAV system determines that reducing
supply air temperature is the most effective and efficient method
of meeting the extra demand. If the primary air temperature is
reduced to 14°C (57°C), then the zone represented in Figure 3
will adjust its operating point to “C,” which will immediately
reduce the zone airflow as shown, making more airflow and
lower temperature air available to the zone in need of addi-
tional cooling. Thus, that zone will more quickly return to its
operating limits. Meanwhile, zones already in control will re-
main stable because the cooling effect supplied to them re-
mains constant. Such control may provide a more stable and
comfortable building environment in a variety of applications.
Integrating Temperature and Occupancy Control
Upgrading VAV system designs with adjustable supply air
temperature and “cooling effect” control of VAV boxes has
the potential to yield large zone comfort improvements.
Today’s high level and low cost of control technology is a
mandate for designers to do much more to promote comfort
in commercial buildings. The use of multiple space tempera-
ture sensors to control each VAV box has been shown to be an
effective and low cost upgrade to VAV terminal control.5 Con-
sider the benefit of adding space temperature sensors in each
of the zones represented in Figures 1 and 2. In Figure 1,
adding temperature sensors in the other two offices would
permit the conditions in those offices to be incorporated in
the control of the VAV box and lead to generally more com-
fortable conditions in the office spaces.
In open office areas, multiple temperature sensors also are
helpful in improving comfort conditions. When fully config-
ured and occupied, modular partitions and variations in load-
ing often make the addition of space temperature sensors
helpful in open office areas. Also, it is often difficult to locate
sensors optimally in open offices. Multiple sensors can help
June 2003
ASHRAE Journal
29
achieve more uniformly comfortable conditions throughout
large office areas. For the open office area in Figure 2, adding
another temperature sensor on the building column on the left
may improve the comfort level in that zone.
However, the real benefits of improved sensing are most
effectively realized when lighting and occupancy controls
are incorporated along with additional temperature sensors.
Consider Figures 4 and 5 in which the occupancy sensing
and lighting control has been integrated into the VAV zone
control along with additional temperature sensors. The result
is the development of “subzones,” each of which has indi-
vidual temperature and occupancy sensing and lighting con-
trol. These “subzones” permit a substantial increase in the
level of comfort in buildings.
Consider the example cited earlier in which the large office
in Figure 1 is unoccupied. In the Figure 4 configuration, the
unoccupied condition of that office is included in the box
control as well as the lighting control logic. Thus, not only is
the lighting shut down in that office, but also the temperature
sensor in the office is removed from the zone comfort control
algorithm. Only the temperature(s) of occupied office(s) (or
open area[s]) are included in determining the box cooling ef-
fect required for the zone, leading to better comfort in the
occupied spaces. If all three offices become unoccupied, the
box minimum airflow limit can be reduced or eliminated de-
pending on conditions, and the cooling effect reduced to keep
the offices in a “standby” condition to await the return of the
occupants.
Integrating lighting and comfort control as shown in Fig-
ures 4 and 5 can substantially improve building comfort at a
small cost. Consider that the only additional devices required
for the zone layouts shown in Figures 1 and 2 are the extra
space temperature sensors. The occupancy sensing and light-
ing controls are already included in the Figures 1 and 2 de-
signs — they are just configured differently than in those
Figure 6: Integrated lighting & VAV using a zone subnetwork.
Custom Application VAV Box Controller
Temperature Sensor
Occupancy Sensor
T
O
CAC
CAC
VAV
O
O
O
T
T
T
Advertisement in the print edition formerly in this space.
30
ASHRAE Journal
June 2003
designs. The primary change from Figures 1 and 2 to Figures 4
and 5 is from application-specific controllers with simple,
fixed functions on each VAV box to programmable custom
application controllers that permit each zone to adequately
accommodate the number and variety of “subzones” it serves.
This change to more functional box controllers is fundamen-
tal to the success of improving zone control.
Role of Interoperability in Improving Zone Control
The primary purpose of interoperability at the zone level is
to provide greater choice for the zone controls in each tenant’s
space. Many DDC system manufacturers have a limited selec-
tion of controllers for zone control. Some offer only applica-
tion specific controllers that lack the programming flexibility
to implement cooling effect airflow control or to implement
multiple “subzones” with integrated lighting control. To im-
prove the lighting and comfort control options available for
building tenants, designers need to specify and ensure the
implementation of a true standard communication network at
the zone level in order to broaden the zone controls choice to
a variety of custom application control products that can be
applied for zone control. Many new products incorporate stan-
dard communications such that they can interoperate with sys-
tems of various manufacture, offer flexible programmability,
and incorporate sufficient I/O capabilities to work well in inte-
grated lighting/comfort control strategies. Using a recognized
standard for the zone communications network permits differ-
ent zone control products of various manufacture and capa-
bilities to serve the needs of individual tenants in multi-tenant
buildings.
Some newer zone control products include a dedicated “sub-
network” for connecting subzone devices such as occupancy
sensors, temperature sensors and lighting ballasts. This sub-
network approach to zone integration is shown in Figure 6.
Less wiring is involved in the subnetwork approach. Its costs
compared to the hardwired solutions illustrated earlier depends
on factors such as the levels of occupant interface and func-
tion that are desired from the subnetwork.
The use of a subnetwork to connect the temperature and
occupancy sensors has a number of advantages compared to
allocating a separate I/O point on the box controller for each
device. Comparing Figure 6 to Figure 4 shows that the wiring
is somewhat simpler. More important is the potential for addi-
tional device functionality. For example, a network-connected
temperature sensor may easily and inexpensively incorporate
user interface buttons and a display that permits the occupant
Advertisement in the print edition formerly in this space.
June 2003
ASHRAE Journal
31
to operate lighting independently of the occupancy sensor or
to adjust the temperature setpoint. With such network-con-
nected devices, lights can be shut down for presentations, or
dimming ballast lighting can be used to set the lighting level.
While the zoning shown in these figures does not provide
true individual control of thermal conditions in each subzone,
these simple configurations provide the ability for individual
occupants to express thermal comfort preferences, which are
then considered by logic in the VAV box controller in estab-
lishing the cooling effect to be delivered to the zone. These
“preference adjustments” will soon be accomplished over net-
works connected to the occupants’ PCs. But for the present, a
network connected local temperature sensor device that incor-
porates pushbuttons and a small display is a simple, low-cost
method of effectively connecting occupants to their environ-
ments to improve occupant comfort.6
Cost Implications of Integrated Zone Control
VAV zone control costs can vary substantially among build-
ings, but traditional zone control generally costs about $1.50
per ft2 in class “A” office buildings. Code compliant lighting
control adds about another $1 per ft2. When VAV and lighting
control is integrated according to configurations shown in
Figures 4 through 6, it is often possible to provide the superior
environment and individual preference adjustment capabili-
ties for a premium of as little as $0.50 per square foot. This
small premium can pay very substantial rewards for building
owners in terms of attracting and retaining tenants.
However, most enticing to the building owner is that the
decision as to whether or not the cost is justified can be made
on a tenant by tenant or zone by zone basis, and the premium
can be included as a tenant cost. If the VAV system is designed
with an effective adjustable or floating supply air temperature
control strategy and with a zone control communication net-
work that employs established communication standards, there
is no need to incorporate a single HVAC and lighting control
scheme in every zone. Rather, integrated lighting and HVAC
with individual thermal and lighting level preference adjust-
ments may be applied only where their application will cap-
ture additional value for the tenant to justify its cost.
Summary and Conclusion
VAV zone control strategies have not changed significantly
in recent years, so change is overdue. To enhance energy
optimization and comfort, and to make the important move
toward connecting occupants with their comfort system, de-
signers need to consider incorporating adjustable supply air
temperature and recognized standard control communica-
tions trunks in their VAV system designs. Implementing a
VAV system with adjustable supply air temperature permits
the use of a smaller air-distribution system that saves cost
without compromising building comfort or operating effi-
ciency. Implementing zone control on a recognized stan-
dard network allows building owners and tenants to select
from a growing variety of options for zone control that may
include subzone operation and individual preference adjust-
ments. Once such a system is installed, it is up to the de-
signer to help the building owner and tenants to select the
right mix of lighting integration, occupant interface, and
zone sensing to fit each zone control application.
References
1. Federspiel, C.C. 1998. “Statistical analysis of unsolicited thermal
sensation complaints in commercial buildings.” ASHRAE Transactions.
2. Schiller, G.E., et al. 1988. “A field study of thermal environments
and comfort in office buildings.” ASHRAE Transactions.
3. Karino, N., et al. 1999. “The effect of optimizing supply water
temperature and air volume on a VAV system.” Renewable and Ad-
vanced Energy Systems for the 21st Century, Lahaina, Hawaii.
4. Hartman, T. 2001, “Ultra-efficient cooling with demand based
control.” Heating, Piping, Air Conditioning (12).
5. Hartman, T. 1993. “Terminal regulated air volume (TRAV) sys-
tems.” ASHRAE Transactions.
6. Hartman, T. 1997. “Trends toward more user-friendly building
environments.” Heating, Piping, Air Conditioning (2).
Advertisement in the print edition formerly in this space.
K14
June 2003
Kitchen Ventilation | A Supplement to ASHRAE Journal
By Andrey Livchak, Member ASHRAE, Derek Schrock, Member ASHRAE, Matti Lehtimaki, and Aimo Taipale
M
any kitchen hood manufacturers claim the efficiency of
their grease filters is 90% or higher, and they reference
several standards1,2 to support the performance measurements. Un-
fortunately, none of these standards represents filter performance un-
der cooking conditions. Grease emissions from cooking processes
consist of particulate and vapor. Mechanical grease extractors are ef-
fective only at capturing particulate and are not able to extract vapor.
cooking processes. The results are pre-
sented in Figures 1 and 2. Figure 1 shows
total emissions as a function of the cook-
ing process and Figure 2 gives the break-
down between vapor and particulate in
cooking emissions. The percentage of
particulate in this figure corresponds to
the theoretical maximum efficiency of a
mechanical grease extractor.
Furthermore, the particulate portion of
cooking emissions differs greatly in par-
ticle size as indicated in RP-745. In re-
gards to mechanical filtration, it is easier
to capture large particles than small ones.
To be able to determine the actual grease
extraction performance in different cook-
ing operations, one must know the filter
efficiency as a function of particle size
and airflow/pressure drop across the filter.
Tes
Tes
Tes
Tes
Test M
t M
t M
t M
t Method
od
od
od
od
German standard VDI 20524 describes
the test method that determines filter ef-
ficiency as a function of particle size.
Three filters from different manufacturers
were selected for testing extraction effi-
ciency: one multicyclone filter and two
commonly used baffle filters (Figure 3).
The measurements were conducted at
VTT (Technical Research Center of Fin-
land, an independent state-owned research
organization) by following the principles
of the VDI 2052 standard.
Efficiency measurements were made
by using DOS (di-ethyl-hexyl-sebacate)
particles generated with a spinning top
That is why, theoretically, the maximum
grease extractor efficiency cannot exceed
the mass fraction of particulates in the
total cooking emissions. This maximum
efficiency depends on cooking operations
and ranges from 2% to 70% for electric
ovens and gas broilers, respectively, based
on the percentage of vapor in the emis-
sions from cooking operations.3
Coo
Coo
Coo
Coo
Cookin
in
in
in
ing
E
g
E
g
E
g
E
g
Emi
mi
mi
mi
missions
An ASHRAE research project, RP-745,
documented emissions from different
The following article was published in ASHRAE Journal, June 2003. © Copyright 2003 American Society of Heating,
Refrigerating and Air-Conditioning Engineers, Inc. It is presented for educational purposes only. This article may not
be copied and/or distributed electronically or in paper form without permission of ASHRAE.
Kitchen Ventilation | A Supplement to ASHRAE Journal
June 2003
K15
Research shows
that multicyclone
filters are most
effective at
removing
effluents from
cooking
hamburgers.
aerosol generator in a particle size range of 4 – 10 µm and with
a pneumatic nebulizer in the particle size range of 1 – 5 µm.
Particle concentrations from the upstream and downstream of
the grease filter were measured with an aerodynamic particle
sizer (APS). The measured particle size distributions before
and after the tested filter were used to calculate the fractional
efficiency, i.e., the efficiency as a function of particle size. For
each particle size (dp), the fractional efficiency Ef (dp) was
determined as follows:
( )
( )
( )





−
=
p
a
p
b
p
f
d
c
d
c
d
E
1
100
(1)
where ca(dp) and cb(dp) refer to the upstream and downstream
particle concentrations.
The filters were placed in a test stand at a 45° angle. Mea-
surements were made at three to four different flow rates for
each filter. Test particles were introduced into a mixing cham-
ber, and filtered supply air was directed into the mixing cham-
ber and then to the test stand. The operation of the spinning
top aerosol generator was controlled during the measurement
so that particles up to 10 µm were generated.
Measurement Results
The results are presented in Figure 4 for three different air-
flows. Each filter’s performance is compared at the same air-
flow per linear length as if the filters were installed in the same
hood to handle different cooking operations: light, medium
K16
June 2003
Kitchen Ventilation | A Supplement to ASHRAE Journal
Cooking Operation
60
50
40
30
20
10
0
Total Grease Emissions
(lb/1,000 lb Product)
Gas Broiler
Hamburger
Gas Oven
Gas Griddle
Electric
Griddle
Gas Fryer
Electric Fryer
Electric Broiler
Hamburger
Gas Broiler
Chicken
Electric Broiler
Chicken
Electric
Oven
and heavy duty at 144, 196 and 274 cfm/ft (224, 304 and 424
L/[s·m]) accordingly. Comparing filter performance at the same
airflow per filter length is the most representative method of
actual filter application.
Figure 4 shows that none of the mechanical filters is effective
in capturing particles less than 2.5 µm. Filtration efficiency var-
ies significantly with filter design and manufacturer. The cy-
clonic filter traps at least twice the amount of
grease compared to the best baffle filter in the
particle range from 2.5 to 10 µm at the exhaust
airflow 274 cfm/ft (424 L/[s·m]) and three times
more grease at 144 cfm/ft (223 L/[s·m]) and 196
cfm/ft (303 L/[s·m]) exhaust airflow. Filtration
efficiency for all filters increases with the air-
flow as a result of higher pressure drop across
the filter.
Filter Efficiency as Func-
tion of Cooking Process
By knowing the efficiency of filters as a
function of particle size and particulate dis-
tribution for different cooking operations, it
becomes possible to calculate filtration effi-
ciency for different cooking operations. The
method consists of three stages:
1. Determine emissions for a cooking pro-
cess (vapor and particulate) including particle
distribution for particulate emissions.
2. Determine filter efficiency as function
of particle size and airflow range through
the filter.
3. Calculate filter efficiency for the cook-
ing process by overlaying the filter efficiency
curve with the particle distribution curve for the cooking pro-
cess at the design airflow (for this cooking operation) through
the filter.
The benefit of this method is that Stages 1 and 2 are con-
ducted independently. A filter efficiency test is not necessary for
every cooking process providing there is adequate information
C
B
A
Figure 3: A — cyclonic filter;
B—baffle filter I; and C—
baffle filter II.
on the cooking emissions (vapor, particulate and particle distri-
bution) and the filter efficiency as function of a particle size.
The filter efficiencies as a function of cooking process are
presented in Table 1. The table contains the data from RP-745 on
cooking emissions and calculated mass efficiencies for Filters
A, B and C. Two filter efficiencies are presented: total (as a ratio
of grease captured to total cooking emissions) and particulate
efficiency (as a ratio of grease captured to par-
ticulate emissions). Notice that the total filter
efficiency, even for the best grease extractors,
does not reach 90% because mechanical fil-
ters cannot trap vapor effluents.
Table 1 also presents the amount of grease
captured by three filters tested in lb (kg) per
1,000 of lb (kg) of product cooked. This practi-
cal data can help a food service operator select
a filter. For example, comparing the amount of
grease captured by Filter A and Filter B over a
gas broiler cooking hamburgers indicates that
Filter A extracts twice the amount of grease from
cooking effluents. That means 14.4 lb (6.5 kg)
less grease in the exhaust duct and on the res-
taurant roof per 1,000 lb (454 kg) of hamburg-
ers cooked for a hood equipped with Filter A.
Cooking emissions and their composition
(vapor, particulate and particle size distribu-
tion), depend on many factors, such as the prod-
uct being cooked, cooking process and cooking
appliance. Sampling method and location of
the sampling probe also affects emissions data.
Exhaust airflow and the subsequent tempera-
ture of the effluents passing through a filter
affects condensation of grease vapor. The higher
the exhaust airflow, the lower the temperature of the effluents,
and the balance vapor/particulates shifts towards particulate in
the effluent composition. The higher the ratio of particulate to
vapor in the emissions, the higher the overall mechanical grease
extraction efficiency. However, this phenomenon should not be
considered a recommendation to use hoods with higher exhaust
Figure 1: Cooking emissions as a function of cooking process.
100
80
60
40
20
0
Electric Fryer
% Grease Composition
Cooking Operation
% Particulate
% Vapor
Electric Broiler
Hamburger
Gas Broiler
Chicken
Electric Broiler
Chicken
Gas Fryer
Gas Broiler
Hamburger
Gas Oven
Electric
Oven
Gas Griddle
Electric
Griddle
Figure 2: Vapor and particulate ratio in cooking emissions.
Kitchen Ventilation | A Supplement to ASHRAE Journal
June 2003
K17
Table 1: Cooking emissions and calculated mass efficiencies for the three filters.
g
n
i
k
o
o
C
n
o
it
a
r
e
p
O
s
n
o
i
s
s
i
m
E
r
e
tli
F
l
a
t
o
T
y
c
n
e
i
c
iff
E
y
c
n
e
i
c
iff
E
r
e
tli
F
e
t
a
l
u
c
it
r
a
P
r
o
f
y
l
n
O
e
s
a
e
r
G
e
t
a
l
u
c
it
r
a
P
d
e
t
c
a
r
t
x
E
b
l
0
0
0
,
1
/
b
l
l
a
t
o
T
b
l
0
0
0
,
1
/
b
l
%
r
o
p
a
V
r
e
tli
F
A
r
e
tli
F
B
r
e
tli
F
C
r
e
tli
F
A
r
e
tli
F
B
r
e
tli
F
C
r
e
tli
F
A
r
e
tli
F
B
r
e
tli
F
C
e
l
d
d
ir
G
s
a
G
7
1
%
5
3
%
0
6
%
2
2
%
0
3
%
2
9
%
3
3
%
7
4
7
1
.
0
1
8
6
.
3
5
1
.
5
c
ir
t
c
e
l
E
e
l
d
d
ir
G
6
1
%
2
7
%
6
2
%
9
%
3
1
%
2
9
%
3
3
%
6
4
0
1
.
4
9
4
.
1
8
0
.
2
r
e
y
r
F
s
a
G
3
%
5
4
%
1
5
%
9
1
%
6
2
%
3
9
%
5
3
%
8
4
3
5
.
1
8
5
.
0
9
7
.
0
c
ir
t
c
e
l
E
r
e
y
r
F
4
%
8
6
%
8
2
%
8
%
3
1
%
7
8
%
6
2
%
1
4
1
1
.
1
4
3
.
0
2
5
.
0
r
e
li
o
r
B
s
a
G
r
e
g
r
u
b
m
a
H
5
5
%
8
3
%
5
5
%
8
2
%
3
3
%
8
8
%
6
4
%
4
5
7
0
.
0
3
7
6
.
5
1
8
2
.
8
1
c
ir
t
c
e
l
E
r
e
li
o
r
B
r
e
g
r
u
b
m
a
H
8
3
%
0
3
%
0
6
%
1
3
%
6
3
%
5
8
%
4
4
%
2
5
4
6
.
2
2
3
7
.
1
1
5
7
.
3
1
r
e
li
o
r
B
s
a
G
n
e
k
c
i
h
C
5
1
%
0
7
%
0
2
%
0
1
%
2
1
%
8
6
%
4
3
%
0
4
5
0
.
3
2
5
.
1
0
8
.
1
c
ir
t
c
e
l
E
r
e
li
o
r
B
n
e
k
c
i
h
C
4
1
%
0
6
%
8
2
%
4
1
%
7
1
%
1
7
%
5
3
%
2
4
7
9
.
3
7
9
.
1
5
3
.
2
n
e
v
O
s
a
G
2
%
3
9
%
6
%
1
%
3
%
5
8
%
1
2
%
7
3
2
1
.
0
3
0
.
0
5
0
.
0
c
ir
t
c
e
l
E
n
e
v
O
5
%
8
9
%
2
%
0
%
1
%
1
8
%
9
1
%
4
3
8
0
.
0
2
0
.
0
3
0
.
0
airflows. These hoods have high energy
and air-conditioning system costs.
Conclusions
• Mechanical grease filter efficiency
is a function of cooking operation and
airflow (pressure drop) across the filter.
The theoretical maximum total grease
removal efficiency (as percentage of
grease captured to the total cooking
emissions including vapor and particu-
late) ranges from 5% to 70%.
• The efficiency of grease removal de-
vices varies with the filter design. The
cyclonic filter demonstrates at least two
times higher filtration efficiency com-
pared to the baffle filter (in the particle
range from 2 to 10 µm).
• Methodology of defining filter ef-
ficiency as function of cooking process
is proposed.
• A test protocol determining emis-
sions from various cooking operations
should be developed. The emissions database from various cook-
ing processes should be created containing data on total emis-
sions, percentage of particulates and particulate distribution.
• The test protocol to determine filter efficiency as a func-
tion of particulate size and airflow should be developed. The
VDI 2052 standard can be used as a baseline.
• Prior to this testing, it was anticipated that filtration effi-
ciency would be close to 100% for particles 10 µm and higher.
This was not confirmed by the measurements, especially for
baffle filters. Further measurements should be conducted with
a larger range of particle sizes (from 1 to 20 µm) to determine
when 100% capture occurs.
References
1. Underwriters Laboratories. 2000. UL 1046, Grease Filters for
Exhaust Ducts, 3rd edition.
Figure 4: Filter efficiency as function of particle size for three exhaust airflows.
2. Underwriters Laboratories. 1997. ULC-S649-93, Grease Filter
for Commercial and Institutional Kitchen Exhaust Systems.
3. Gerstler, W.D., et al.1999. “Identification and Characterization of
Effluents from Various Cooking Appliances and Processes as Related
to Optimum Design of Kitchen Ventilation Systems.” ASHRAE 745-
RP, Phase 2, Final Report.
4. VDI. VDI 2052, Part 1, “Ventilation Equipment for Kitchens.
Determination of Capture Efficiency of Aerosol Separators in Kitchen
Exhaust.”
Andrey Livchak is director of research and development
with Halton Co. in Scottsville, Ky., and a member of ASHRAE
Technical Committee 5.3, Room Air Distribution. Derek
Schrock is a project manager at Halton and a member of TC
5.10, Kitchen Ventilation. Matti Lehtimaki is chief research
scientist and Aimo Taipale is research scientist at VTT Indus-
trial Systems, Finland.
Cyclonic Filter
Baffle I
Baffle II
Efficiency, %
100
80
60
40
20
0
1
2
3
4
5
6
7
8
9
10
Filter Efficiency at 144 cfm/ft (224 L/[s·m])
Particle Size, Micron
Filter Efficiency at 196 cfm/ft (304 L/[s·m])
Particle Size, Micron
Efficiency, %
Efficiency, %
Filter Efficiency at 274 cfm/ft (424 L/[s·m])
1
2
3
4
5
6
7
8
9
10
100
80
60
40
20
0
1
2
3
4
5
6
7
8
9
10
100
80
60
40
20
0
Particle Size, Micron
Kitchen Ventilation | A Supplement to ASHRAE Journal
June 2003
K23
By Steve Melink, P.E., Member ASHRAE
I
n the traditional plan-specification approach to commissioning res-
taurants, the mechanical contractor is responsible for HVAC testing
and balancing (T&B). Because the T&B firm represents the mechanical
contractor instead of the building owner, this approach can result in
finger-pointing between contractor, manufacturer, and engineer. The T&B
firm’s role is weak relative to the other players and to the building owner.
The design-build approach to com-
missioning usually is better for the build-
ing owner. If a problem occurs, the owner
can tell the design-build firm to fix it
without becoming a referee between the
engineer, contractor, and manufacturer.
Unfortunately, most restaurant chains do
not use the design-build approach.
The independent commissioning
model (Figure 1) is the best approach
based on the author’s experience. By re-
porting directly to the building owner, the
T&B firm is empowered to ensure the
owner receives the HVAC system for which
he paid. When a T&B technician finds a
problem with the design, equipment, or
installation, he can communicate his find-
ings without undue pressure from the en-
gineer, contractor or manufacturer.
Single-Source T&B Firm
Using a single-source T&B firm allows
the engineer to efficiently compare re-
ports from one location to the next, as
well as communicate with the T&B firm
about upcoming changes. A single-
source T&B firm will develop economies
of scale resulting in greater value to the
owner. A T&B firm that approaches a res-
taurant as just another job among a mix
of commercial buildings is less likely to
satisfy the customer.
The certified, independent, and single-
source T&B firm can help the restaurant
chain hone in on the optimal HVAC sys-
tem for its budget. By being the represen-
tative in the field, the firm can provide
invaluable feedback to the engineer. The
T&B firm can document design errors and
omissions that affect installation quality,
document equipment problems so the en-
gineer can decide whether to continue
specifying certain brands and accessories,
and document installation deficiencies so
that the engineer can design these prob-
lems out of the system.
Specifications and Economics
Many engineers use boilerplate speci-
fications for HVAC T&B. These specifi-
cations must suit the restaurant’s needs
so that the scope of work includes only
The following article was published in ASHRAE Journal, June 2003. © Copyright 2003
American Society of Heating, Refrigerating and Air-Conditioning Engineers, Inc. It is pre-
sented for educational purposes only. This article may not be copied and/or distributed
electronically or in paper form without permission of ASHRAE.
K24
June 2003
Kitchen Ventilation | A Supplement to ASHRAE Journal
Flow Hood for Ceiling Diffusers
(and Registers When Possible)
Vane Anemometer
2 in. from Hood Filters
No
No
Yes
No
No
Yes
Figure 2: Where and how to measure hood airflows.
Owner
A/E
MFR
GC
T&B
MC
Figure 1: Independent commissioning model.
applicable equipment (such as the rooftop air-conditioning
system and kitchen ventilation system).
The T&B firm should quote only on necessary services and
information. For example, duct traverses are good when straight
runs are long enough (i.e., 10 times the equivalent duct diameter)
to make it worth the extra time and cost. However, in restaurants
the trunks are very short. There is also the issue of drilling into
grease ducts that are supposed to be welded liquid tight. The
additional time and cost to repair the holes to maintain code
compliance makes it even more difficult to justify a duct traverse.
Many restaurant owners try to skimp on test and balance, or
revert to a contractor balance, if
they receive proposals that are
not compelling in value. There-
fore, the engineer and T&B firm
should work together to develop
a scope of work that meets in-
dustry standards and makes eco-
nomic sense for the application.
For example, if engineers
specify airflows to be balanced
to within ±5% of design instead
of the normal ±10%, the cost is
significant. In fact, most airflow
measuring devices are accurate
only to within ±10%. Clearly,
specifying ±10% of design
makes more sense.
Unlike laboratories, hospitals,
and commercial aircraft, restau-
rants are not precision-critical
applications. Restaurants are
moving targets. Grease filters
continually load up, doors con-
stantly open and close, and pre-
ventive maintenance is rarely
performed. Restaurant owners do
not want to pay extra for a high
level of precision that is obsolete
as soon as they open their doors.
However, some authorities hav-
ing jurisdiction (AHJ) expect
kitchen exhaust air quantities to
be at or above design, and do not know or care about the accuracy
limitations of air balancing equipment. In these cases, the hoods
should be balanced on the high side to ensure the T&B report is
not rejected. It is more important that a hood is performing well
from a capture and containment standpoint, and not whether it is
measuring at 1,995 cfm vs. 2,005 cfm (942 vs. 946 L/s).
Measuring Airflows
Since it typically does not make sense to perform duct
traverses in restaurants, consider using a simpler and less ex-
pensive method, which is to measure airflows at the terminal
air devices.
Measuring airflows at the terminal air devices (supply dif-
fusers, return grilles, and exhaust hoods) not only avoids drill-
ing and plugging the ducts, it allows for a better understanding
of the complete air distribution picture. While a case could be
made that airflows should be measured in the duct and again at
the terminals to determine if there were any air leakage inside
the duct, this would ignore the existence of short duct runs and
grease ducts in most restaurants. The proactive approach to
minimizing duct air leakage is to specify that all joints be
sealed by the installing contrac-
tor and inspected by the T&B
firm. Additional measuring may
quantify an existing problem
but does not solve it.
If the engineer decides that
measuring total airflow is nec-
essary (above and beyond mea-
suring and summing the
individual terminal air devices),
a better way exists than running
duct traverses. Measuring fan
rpm, motor amp draw, and/or
external static pressure provides
enough information to refer to
the fan curve for a given piece
of equipment, and then deter-
mine the cfm. This is a more ex-
pedient and cost-effective
method, and is typically more
reliable and accurate than mea-
suring velocities inside a duct
with turbulent airflow.
Supply airflows in a restaurant
should be measured with a flow
hood at each diffuser and regis-
ter (Figure 2). This is because
no correction factors or calcula-
tions are involved, and thus di-
rect cfm readings are made and
recorded. This also provides a
relatively quick understanding
of how airflows are distributed in a given zone, which dampers
need to be adjusted, and how much the supply fan speed needs
to be increased or decreased.
Exhaust airflows ideally should be measured the same way at
the kitchen hood grease filters. Unfortunately, this is not al-
ways practical due to the size and configuration of the kitchen
hood, as well as interference by fire suppression piping and tall
cooking appliances. Therefore, the next best instrument is a
rotating vane anemometer with an extension handle and spacer
to measure air velocities 2 in. w.c. (500 Pa) from the filter face.
Kitchen Ventilation | A Supplement to ASHRAE Journal
June 2003
K25
The American Gas Association performed a study several
years ago that determined measuring air velocities at this pre-
scribed distance from most any filter face eliminates the need
for any correction factor. The cfm for each filter is calculated
by taking five readings taken per filter and multiplying the
average air velocity by the net exposed filter area.
At least one hood manufacturer has a pressure port on the
exhaust and supply plenums of its hood, so that a single pres-
sure reading can be taken and referenced to a curve for that
particular hood size to determine air quantities. This is an even
better way than the previous method since no compounding
error is associated with one measurement. In addition, pressure
readings generally are more repeatable than air velocity read-
ings. (It is important that the curves are certifiable or traceable,
and the grease filters are new, clean, and constructed under
relatively tight tolerances.)
After the exhaust and supply airflows are measured and bal-
anced to within ±10% of design, the next step is to test the
hoods for proper smoke capture and containment with the cook-
ing appliances turned on. The design typically is a good refer-
ence or starting point, but so many variables exist so it cannot
guarantee the desired end result. For example, it may be neces-
sary to increase the exhaust rate 15% above design due to
supply air diffusers in front of the hood creating air turbu-
lence, resulting in smoke spillage. Hood overhang, hood height,
type of appliances, and the presence or absence of side cur-
tains are some of the other variables that might dictate higher
or lower exhaust rates.
In fact, the 2003 International Mechanical Code acknowl-
edges the importance of performance testing kitchen hoods.
Turning on the appliances and using a smoke-generating de-
vice to simulate expected heat and smoke load is now required
to verify the hood will effectively remove cooking effluents
from the kitchen.
Keep in mind that it is as possible for the design air quanti-
ties to be too high as too low. However, one should be careful
about reducing exhaust rate below design because the AHJ
reviewing the T&B report may balk at the numbers. The best
way around this is to have the AHJ witness capture and con-
tainment at the lower exhaust rate and agree to accept the more
efficient hood air balance on the basis of proven performance.
The Commissioning Process
Invariably, all types of deficiencies become apparent during
the initial inspection. The design might not allow transfer air
to move properly into the kitchen; the equipment might be
Advertisement in the print edition formerly in this space.
K26
June 2003
Kitchen Ventilation | A Supplement to ASHRAE Journal
missing its outside air intakes; the contractor might have hung
the kitchen hoods too high; and the gas company might be
late in turning gas on to the building. Of course, the number
and type of deficiencies varies significantly with each restau-
rant. The problems should be communicated to the general
contractor immediately so that they can be corrected while the
technician is still there.
Proper scheduling is a key part of commissioning. If the tech-
nician arrives too early or before the mechanical contractor is
finished, then he will probably find more problems and spend
more time on the job. If the technician arrives too late, he may
not give the contractors enough time to correct problems before
the restaurant opens. Frequent status reports from the general
contractor are necessary to ensure a cost-effective T&B service.
If the store is not 100% ready, this does not mean the T&B
technician should reschedule for a return visit. He should take
the test and balance as far as possible. As he starts measuring
airflows, it is likely he will find other problems. Although a
return visit still may be necessary to make final adjustments,
the difference could be a successful store opening vs. a disas-
trous one.
Two scenarios can make for a disastrous opening. First, kitchen
hoods operating improperly can result in smoke spilling into
the kitchen. Second, improper operation of the heating or air-
conditioning systems can result in customer complaints. The
T&B firm must do everything to avoid these possibilities. Ev-
erything else is relatively minor in comparison.
For example, if there is a missing damper, this deficiency
needs to be noted for correction, but is not likely to cause the
restaurant to shut down or suffer major repercussions. Similar
minor problems include a supply fan that has a ¾ hp (0.56 kW)
motor rather than the specified 1 hp (0.75 kW) motor, or a
return duct that has an offset rather than a straight run to the
unit. An experienced T&B technician will focus his energies
so big problems are addressed first. Proper hood capture, a
slightly positive building pressure, and a comfortable dining
room are the essential items when commissioning a restaurant
HVAC system.
Often, restaurants experience a negative building pressure.
Although most restaurants have vestibules, both doors often
are open during busy periods. During the cold weather, out-
side air tends to rush inside, causing discomfort in the areas
between the doors and the hoods.
Commissioning Problems Out of the System
The short-term approach to commissioning problems out of
the system is to view the design and equipment as a constant,
and mainly work with the mechanical contractor to modify the
system as necessary to ensure proper performance for a given
store. An example of this may involve balancing an exhaust
fan at 3,000 cfm (1420 L/s) rather than the design of 2,500 cfm
(1180 L/s) to achieve acceptable hood smoke capture. This
may involve increasing the rooftop unit outside air quantities
from 25% to 30% to prevent a negative building pressure.
The long-term approach is to view the design and equipment
as a variable or work in progress. In other words, the engineer
and T&B firm operate as a team so the lessons learned at one
store can be applied to the design and equipment of the next
Technician measuring hood exhaust (left). Technician adjusting exhaust fan (right).
Kitchen Ventilation | A Supplement to ASHRAE Journal
June 2003
K27
store. Over time, the HVAC system improves with fewer installa-
tion problems, change orders, balance issues, and complaints
after opening. In the previous example, it may mean relocating
diffusers on the drawings so that the hood can capture properly
at the design of 2,500 cfm (1180 L/s) on future stores.
Commissioning should start with the plans and specifica-
tions. For instance, the HVAC system should be designed with
the mechanical contractor in mind. Also, the skill level of the
low bidder’s installers should be considered. Standardizing
the equipment as much as possible can minimize errors such as
installing the wrong fan on the wrong curb. Using rooftop
units rather than split systems wherever possible can minimize
errors associated with improper line sizing and charging. Un-
ambiguous and detailed drawings minimize errors, such as con-
densate traps installed backwards.
One opportunity to improve a system for future applications
includes using automatic multispeed controls, which can save
thousands of dollars in fan energy and conditioned air. Exhaust
and makeup fans should not operate at 100% capacity in the
middle of the afternoon when the outside air enthalpy is at a
maximum and the exhaust requirements inside are at a minimum.
Another opportunity is to specify direct drive rather than
belt-drive fans. This improves energy efficiency by eliminat-
ing drive losses and eliminates belt maintenance. Belts are the
notorious weak link in a kitchen ventilation system and most
restaurants do not replace belts until they break. Direct drive
fans and speed controls, i.e., variable-frequency drives, are the
way of the future.
Conclusion
Engineers and restaurant owners need professional and ob-
jective advice from the field on how to continuously improve
their HVAC systems. An independent and certified T&B firm is
crucial to filling that need.
The engineer is a key player in the commissioning process.
Feedback from the T&B firm closes the design-construction
loop and allows the engineer to continuously improve the me-
chanical plans and specifications. Errors can be designed out
of the system, and opportunities exist for standardization, re-
duced installation labor, improved energy efficiency, and re-
duced maintenance.
Steve Melink, P.E., is president of Melink Corporation in
Cincinnati.
Advertisement in the print edition formerly in this space.
Kitchen Ventilation | A Supplement to ASHRAE Journal
June 2003
K23
By Steve Melink, P.E., Member ASHRAE
I
n the traditional plan-specification approach to commissioning res-
taurants, the mechanical contractor is responsible for HVAC testing
and balancing (T&B). Because the T&B firm represents the mechanical
contractor instead of the building owner, this approach can result in
finger-pointing between contractor, manufacturer, and engineer. The T&B
firm’s role is weak relative to the other players and to the building owner.
The design-build approach to com-
missioning usually is better for the build-
ing owner. If a problem occurs, the owner
can tell the design-build firm to fix it
without becoming a referee between the
engineer, contractor, and manufacturer.
Unfortunately, most restaurant chains do
not use the design-build approach.
The independent commissioning
model (Figure 1) is the best approach
based on the author’s experience. By re-
porting directly to the building owner, the
T&B firm is empowered to ensure the
owner receives the HVAC system for which
he paid. When a T&B technician finds a
problem with the design, equipment, or
installation, he can communicate his find-
ings without undue pressure from the en-
gineer, contractor or manufacturer.
Single-Source T&B Firm
Using a single-source T&B firm allows
the engineer to efficiently compare re-
ports from one location to the next, as
well as communicate with the T&B firm
about upcoming changes. A single-
source T&B firm will develop economies
of scale resulting in greater value to the
owner. A T&B firm that approaches a res-
taurant as just another job among a mix
of commercial buildings is less likely to
satisfy the customer.
The certified, independent, and single-
source T&B firm can help the restaurant
chain hone in on the optimal HVAC sys-
tem for its budget. By being the represen-
tative in the field, the firm can provide
invaluable feedback to the engineer. The
T&B firm can document design errors and
omissions that affect installation quality,
document equipment problems so the en-
gineer can decide whether to continue
specifying certain brands and accessories,
and document installation deficiencies so
that the engineer can design these prob-
lems out of the system.
Specifications and Economics
Many engineers use boilerplate speci-
fications for HVAC T&B. These specifi-
cations must suit the restaurant’s needs
so that the scope of work includes only
The following article was published in ASHRAE Journal, June 2003. © Copyright 2003
American Society of Heating, Refrigerating and Air-Conditioning Engineers, Inc. It is pre-
sented for educational purposes only. This article may not be copied and/or distributed
electronically or in paper form without permission of ASHRAE.
K24
June 2003
Kitchen Ventilation | A Supplement to ASHRAE Journal
Flow Hood for Ceiling Diffusers
(and Registers When Possible)
Vane Anemometer
2 in. from Hood Filters
No
No
Yes
No
No
Yes
Figure 2: Where and how to measure hood airflows.
Owner
A/E
MFR
GC
T&B
MC
Figure 1: Independent commissioning model.
applicable equipment (such as the rooftop air-conditioning
system and kitchen ventilation system).
The T&B firm should quote only on necessary services and
information. For example, duct traverses are good when straight
runs are long enough (i.e., 10 times the equivalent duct diameter)
to make it worth the extra time and cost. However, in restaurants
the trunks are very short. There is also the issue of drilling into
grease ducts that are supposed to be welded liquid tight. The
additional time and cost to repair the holes to maintain code
compliance makes it even more difficult to justify a duct traverse.
Many restaurant owners try to skimp on test and balance, or
revert to a contractor balance, if
they receive proposals that are
not compelling in value. There-
fore, the engineer and T&B firm
should work together to develop
a scope of work that meets in-
dustry standards and makes eco-
nomic sense for the application.
For example, if engineers
specify airflows to be balanced
to within ±5% of design instead
of the normal ±10%, the cost is
significant. In fact, most airflow
measuring devices are accurate
only to within ±10%. Clearly,
specifying ±10% of design
makes more sense.
Unlike laboratories, hospitals,
and commercial aircraft, restau-
rants are not precision-critical
applications. Restaurants are
moving targets. Grease filters
continually load up, doors con-
stantly open and close, and pre-
ventive maintenance is rarely
performed. Restaurant owners do
not want to pay extra for a high
level of precision that is obsolete
as soon as they open their doors.
However, some authorities hav-
ing jurisdiction (AHJ) expect
kitchen exhaust air quantities to
be at or above design, and do not know or care about the accuracy
limitations of air balancing equipment. In these cases, the hoods
should be balanced on the high side to ensure the T&B report is
not rejected. It is more important that a hood is performing well
from a capture and containment standpoint, and not whether it is
measuring at 1,995 cfm vs. 2,005 cfm (942 vs. 946 L/s).
Measuring Airflows
Since it typically does not make sense to perform duct
traverses in restaurants, consider using a simpler and less ex-
pensive method, which is to measure airflows at the terminal
air devices.
Measuring airflows at the terminal air devices (supply dif-
fusers, return grilles, and exhaust hoods) not only avoids drill-
ing and plugging the ducts, it allows for a better understanding
of the complete air distribution picture. While a case could be
made that airflows should be measured in the duct and again at
the terminals to determine if there were any air leakage inside
the duct, this would ignore the existence of short duct runs and
grease ducts in most restaurants. The proactive approach to
minimizing duct air leakage is to specify that all joints be
sealed by the installing contrac-
tor and inspected by the T&B
firm. Additional measuring may
quantify an existing problem
but does not solve it.
If the engineer decides that
measuring total airflow is nec-
essary (above and beyond mea-
suring and summing the
individual terminal air devices),
a better way exists than running
duct traverses. Measuring fan
rpm, motor amp draw, and/or
external static pressure provides
enough information to refer to
the fan curve for a given piece
of equipment, and then deter-
mine the cfm. This is a more ex-
pedient and cost-effective
method, and is typically more
reliable and accurate than mea-
suring velocities inside a duct
with turbulent airflow.
Supply airflows in a restaurant
should be measured with a flow
hood at each diffuser and regis-
ter (Figure 2). This is because
no correction factors or calcula-
tions are involved, and thus di-
rect cfm readings are made and
recorded. This also provides a
relatively quick understanding
of how airflows are distributed in a given zone, which dampers
need to be adjusted, and how much the supply fan speed needs
to be increased or decreased.
Exhaust airflows ideally should be measured the same way at
the kitchen hood grease filters. Unfortunately, this is not al-
ways practical due to the size and configuration of the kitchen
hood, as well as interference by fire suppression piping and tall
cooking appliances. Therefore, the next best instrument is a
rotating vane anemometer with an extension handle and spacer
to measure air velocities 2 in. w.c. (500 Pa) from the filter face.
Kitchen Ventilation | A Supplement to ASHRAE Journal
June 2003
K25
The American Gas Association performed a study several
years ago that determined measuring air velocities at this pre-
scribed distance from most any filter face eliminates the need
for any correction factor. The cfm for each filter is calculated
by taking five readings taken per filter and multiplying the
average air velocity by the net exposed filter area.
At least one hood manufacturer has a pressure port on the
exhaust and supply plenums of its hood, so that a single pres-
sure reading can be taken and referenced to a curve for that
particular hood size to determine air quantities. This is an even
better way than the previous method since no compounding
error is associated with one measurement. In addition, pressure
readings generally are more repeatable than air velocity read-
ings. (It is important that the curves are certifiable or traceable,
and the grease filters are new, clean, and constructed under
relatively tight tolerances.)
After the exhaust and supply airflows are measured and bal-
anced to within ±10% of design, the next step is to test the
hoods for proper smoke capture and containment with the cook-
ing appliances turned on. The design typically is a good refer-
ence or starting point, but so many variables exist so it cannot
guarantee the desired end result. For example, it may be neces-
sary to increase the exhaust rate 15% above design due to
supply air diffusers in front of the hood creating air turbu-
lence, resulting in smoke spillage. Hood overhang, hood height,
type of appliances, and the presence or absence of side cur-
tains are some of the other variables that might dictate higher
or lower exhaust rates.
In fact, the 2003 International Mechanical Code acknowl-
edges the importance of performance testing kitchen hoods.
Turning on the appliances and using a smoke-generating de-
vice to simulate expected heat and smoke load is now required
to verify the hood will effectively remove cooking effluents
from the kitchen.
Keep in mind that it is as possible for the design air quanti-
ties to be too high as too low. However, one should be careful
about reducing exhaust rate below design because the AHJ
reviewing the T&B report may balk at the numbers. The best
way around this is to have the AHJ witness capture and con-
tainment at the lower exhaust rate and agree to accept the more
efficient hood air balance on the basis of proven performance.
The Commissioning Process
Invariably, all types of deficiencies become apparent during
the initial inspection. The design might not allow transfer air
to move properly into the kitchen; the equipment might be
Advertisement in the print edition formerly in this space.
K26
June 2003
Kitchen Ventilation | A Supplement to ASHRAE Journal
missing its outside air intakes; the contractor might have hung
the kitchen hoods too high; and the gas company might be
late in turning gas on to the building. Of course, the number
and type of deficiencies varies significantly with each restau-
rant. The problems should be communicated to the general
contractor immediately so that they can be corrected while the
technician is still there.
Proper scheduling is a key part of commissioning. If the tech-
nician arrives too early or before the mechanical contractor is
finished, then he will probably find more problems and spend
more time on the job. If the technician arrives too late, he may
not give the contractors enough time to correct problems before
the restaurant opens. Frequent status reports from the general
contractor are necessary to ensure a cost-effective T&B service.
If the store is not 100% ready, this does not mean the T&B
technician should reschedule for a return visit. He should take
the test and balance as far as possible. As he starts measuring
airflows, it is likely he will find other problems. Although a
return visit still may be necessary to make final adjustments,
the difference could be a successful store opening vs. a disas-
trous one.
Two scenarios can make for a disastrous opening. First, kitchen
hoods operating improperly can result in smoke spilling into
the kitchen. Second, improper operation of the heating or air-
conditioning systems can result in customer complaints. The
T&B firm must do everything to avoid these possibilities. Ev-
erything else is relatively minor in comparison.
For example, if there is a missing damper, this deficiency
needs to be noted for correction, but is not likely to cause the
restaurant to shut down or suffer major repercussions. Similar
minor problems include a supply fan that has a ¾ hp (0.56 kW)
motor rather than the specified 1 hp (0.75 kW) motor, or a
return duct that has an offset rather than a straight run to the
unit. An experienced T&B technician will focus his energies
so big problems are addressed first. Proper hood capture, a
slightly positive building pressure, and a comfortable dining
room are the essential items when commissioning a restaurant
HVAC system.
Often, restaurants experience a negative building pressure.
Although most restaurants have vestibules, both doors often
are open during busy periods. During the cold weather, out-
side air tends to rush inside, causing discomfort in the areas
between the doors and the hoods.
Commissioning Problems Out of the System
The short-term approach to commissioning problems out of
the system is to view the design and equipment as a constant,
and mainly work with the mechanical contractor to modify the
system as necessary to ensure proper performance for a given
store. An example of this may involve balancing an exhaust
fan at 3,000 cfm (1420 L/s) rather than the design of 2,500 cfm
(1180 L/s) to achieve acceptable hood smoke capture. This
may involve increasing the rooftop unit outside air quantities
from 25% to 30% to prevent a negative building pressure.
The long-term approach is to view the design and equipment
as a variable or work in progress. In other words, the engineer
and T&B firm operate as a team so the lessons learned at one
store can be applied to the design and equipment of the next
Technician measuring hood exhaust (left). Technician adjusting exhaust fan (right).
Kitchen Ventilation | A Supplement to ASHRAE Journal
June 2003
K27
store. Over time, the HVAC system improves with fewer installa-
tion problems, change orders, balance issues, and complaints
after opening. In the previous example, it may mean relocating
diffusers on the drawings so that the hood can capture properly
at the design of 2,500 cfm (1180 L/s) on future stores.
Commissioning should start with the plans and specifica-
tions. For instance, the HVAC system should be designed with
the mechanical contractor in mind. Also, the skill level of the
low bidder’s installers should be considered. Standardizing
the equipment as much as possible can minimize errors such as
installing the wrong fan on the wrong curb. Using rooftop
units rather than split systems wherever possible can minimize
errors associated with improper line sizing and charging. Un-
ambiguous and detailed drawings minimize errors, such as con-
densate traps installed backwards.
One opportunity to improve a system for future applications
includes using automatic multispeed controls, which can save
thousands of dollars in fan energy and conditioned air. Exhaust
and makeup fans should not operate at 100% capacity in the
middle of the afternoon when the outside air enthalpy is at a
maximum and the exhaust requirements inside are at a minimum.
Another opportunity is to specify direct drive rather than
belt-drive fans. This improves energy efficiency by eliminat-
ing drive losses and eliminates belt maintenance. Belts are the
notorious weak link in a kitchen ventilation system and most
restaurants do not replace belts until they break. Direct drive
fans and speed controls, i.e., variable-frequency drives, are the
way of the future.
Conclusion
Engineers and restaurant owners need professional and ob-
jective advice from the field on how to continuously improve
their HVAC systems. An independent and certified T&B firm is
crucial to filling that need.
The engineer is a key player in the commissioning process.
Feedback from the T&B firm closes the design-construction
loop and allows the engineer to continuously improve the me-
chanical plans and specifications. Errors can be designed out
of the system, and opportunities exist for standardization, re-
duced installation labor, improved energy efficiency, and re-
duced maintenance.
Steve Melink, P.E., is president of Melink Corporation in
Cincinnati.
Advertisement in the print edition formerly in this space.
K18
June 2003
Kitchen Ventilation | A Supplement to ASHRAE Journal
By Richard T. Swierczyna, Associate Member ASHRAE, & Paul A. Sobiski, Associate Member ASHRAE
A
large portion of kitchen ventilation planning is dedicated to
properly exhausting cooking effluent. Appliance layout and
energy input are evaluated, hoods are located and specified, ductwork
size and routing are determined, and exhaust fans are specified to re-
move the proper volume of air. Unfortunately, much less time is usu-
ally dedicated to planning how the exhausted volume of air will be
replaced, although an air balance schedule is commonly used to indi-
cate the source of the makeup air (MUA).
Overlooking MUA delivery system de-
tails can have a negative impact on the
performance of an otherwise well-de-
signed kitchen. Cross drafts and high air
velocities due to improper introduction
of MUA can result in failure of the hood
to capture and contain effluent from the
appliances. This effluent spillage may in-
clude convective heat, products of com-
bustion (carbon dioxide, water and
potentially carbon monoxide), and prod-
ucts from the cooking process, such as
grease vapor and particles, odors, water
vapor, and various hydrocarbon gases.
project focused on how the introduction
of makeup air affects the capture and
containment (C&C) performance of com-
mercial food service ventilation equip-
ment. The investigation included
combinations of hoods, appliances,
cooking conditions, MUA strategies and
other factors.
Three hood types were tested: wall-
mounted canopy, island-mounted
canopy, and proximity (backshelf).
Charbroilers and griddles, representing
heavy-duty and medium-duty appliances
respectively, were tested during idle and
representative cooking conditions.
The six MUA strategies included: dis-
placement ventilation (base case), ceiling
diffuser, front face diffuser, air curtain dif-
fuser, backwall supply, and short-circuit
supply (Figure 1). Certain features of the
hoods and local makeup air devices were
modified to represent designs and con-
figurations found in commercial kitchen
installations, but not necessarily the best
or worst designs or configurations.
Overall commercial kitchen ventila-
tion issues include indoor air quality, fire
prevention, safety, employee comfort and
equipment first costs, energy operating
costs and maintenance costs. This article
presents strategies that can minimize the
impact that makeup air introduction has
on hood performance.
To address these MUA issues, a two-
year research project was sponsored by a
state government energy agency1 and
large utility. Subsequent testing for sev-
eral manufacturers augmented this pub-
lic research initiative. This research
The following article was published in ASHRAE Journal, June 2003. © Copyright 2003 American Society of Heating, Refrigerating and Air-
Conditioning Engineers, Inc. It is presented for educational purposes only. This article may not be copied and/or distributed electronically or in
paper form without permission of ASHRAE.
Kitchen Ventilation | A Supplement to ASHRAE Journal
June 2003
K19
‘Overlooking MUA delivery system
details can have a negative impact
on the performance of an other-
wise well-designed kitchen.’
To determine which MUA strategy offered the most effec-
tive operation while providing full capture and containment
(C&C), the research team tested the following hypothesis:
If the MUA strategy were to have no effect on exhaust
hood performance (i.e., equivalent to the displacement
ventilation base-case condition), then it would be pos-
sible to replace 100% of the air exhausted through the
makeup air configuration being investigated, while main-
taining C&C.
It was conclusively demonstrated that each of the MUA strat-
egies and specific configurations tested compromised the ex-
haust hood’s ability to completely capture and contain the
thermal plume and/or effluents at higher makeup airflow rates).
Temperature of the locally supplied makeup air also was shown
to effect hood performance as air density impacts the dynamics
of air movement around the hood. Generally, hotter MUA tem-
peratures (e.g., greater than 90°F [32°C]) will affect hood perfor-
mance more adversely than cooler air (e.g., less than 75°F [24°C]).
C KV System Performance Testing
The phrase “hood capture and containment” is defined in
ASTM F1704-99 Standard Test Method for the Performance
of Commercial Kitchen Ventilation Systems2 as “the ability of
the hood to capture and contain grease-laden cooking vapors,
convective heat and other products of cooking processes.”
Capture and containment performance testing incorporated
focusing schlieren and shadowgraph visualization systems to
verify capture and containment in accordance with ASTM
F1704-99. These technologies are a major breakthrough for
visualizing thermal and effluent plumes from cooking pro-
cesses. A schlieren system presents a high-contrast image of
turbulent patterns due to the different air densities within the
thermal plume, similar to the effect we see over hot pavement.
With appliances at idle (ready-to-cook) condition, C&C evalu-
ation is a relatively simple and repetitive task. A realistic surro-
gate was needed to produce consistent effluent during cooking
C&C evaluations. Since cooking hamburgers provide peak ef-
fluent production for approximately 10 seconds during a six-
minute cooking session, cooking with hamburgers was used as
a baseline condition for cooking plume simulation.
For charbroilers, the natural gas flow was increased to match
the previously established cooking plume. The cooking plume
simulator for the gas griddle was based on spraying water onto
the hot cooking surface, using a pressure regulator and timed
relay valve for control, and needle valves for fine-tuning.
During baseline displacement ventilation C&C tests, the
exhaust flow rate was reduced until spillage of the thermal
plume was observed. The exhaust flow rate was then increased
in fine increments until full C&C was achieved over the test
condition. The airflow rate at this condition is referred to as the
threshold exhaust airflow rate for complete C&C. These values
provided a baseline case to judge the various MUA strategies.
Evaluating the performance degradation due to cross drafts
required a repeatable and practical disturbance. For this task, a
pedestal-mounted fan was located diagonally from the front
corner of the hood.
For most of the local MUA configurations investigated, the
exhaust airflow rate was set initially to the C&C rate deter-
mined in the baseline displacement MUA test. The local MUA
was then increased (in a balanced room condition) until the
threshold of capture and containment was exceeded (i.e., spill-
age observed). This MUA rate was the airflow rate reported
relative to the displacement exhaust C&C rate as the maxi-
mum percentage of MUA that could be supplied without im-
pacting hood performance.
An exception to the general procedure for local MUA C&C
testing was the ceiling four-way diffuser. Testing was performed
with constant 1,000 cfm (472 L/s) airflow and modulating the
exhaust system to the threshold C&C condition. In addition to
the described protocols, MUA rates were incrementally increased
to determine the marginal increase in exhaust airflow rate. This
procedure led to an exhaust-to-MUA ratio determination and
index of MUA effect. The following discussion presents research
results from the viewpoint of optimizing system performance.
Displacement Diffusers
Displacement ventilation was the baseline for the study be-
cause it provided a uniform, nearly laminar bulk airflow. This
low-velocity bulk airflow has proven optimal for attaining C&C
K20
June 2003
Kitchen Ventilation | A Supplement to ASHRAE Journal
with the lowest exhaust
rate. Therefore, supply-
ing makeup air through
displacement diffusers as
illustrated at right is an
effective strategy for in-
troducing replacement
air. Unfortunately, dis-
placement diffusers re-
quire floor or wall space that is usually at a
premium in the commercial kitchen. A pos-
sible solution may be remote displacement
diffusers (built into a corner) to help distrib-
ute the introduction of makeup air into the
kitchen when transfer air is not viable.
Air Curtain Supply
Most hood manufacturers
recommend limiting the
percentage of MUA sup-
plied through an air curtain
to less than 20% of the
hood’s exhaust flow. At such
low air velocities, an air cur-
tain may enhance C&C de-
pending on design details. However, in the cases
tested, the air curtain was the worst performing
strategy at higher airflows. The negative im-
pact of an air curtain is clearly illustrated above
by the schlieren flow visualization recorded
during a test of a wall-mounted canopy hood
operating over two underfired broilers.
Introducing MUA through an air curtain is a
risky option. An air curtain (by itself or in com-
bination with another pathway) is not recom-
mended, unless velocities are kept to a
minimum and the designer has access to per-
formance data on the specified air curtain con-
figuration. Typical air curtains are easily
adjusted, which could cause cooking effluent
to spill into the kitchen by inadvertently creat-
ing higher than specified discharge velocities.
Short-Circuit Supply (Internal MUA)
Internal MUA hoods were developed as a
strategy to reduce the amount of conditioned
air required by an exhaust system to meet code
requirements. This is accomplished by intro-
ducing a portion of the untempered makeup
air directly into the exhaust hood reservoir. In
cold climates, condensation and cooking sur-
face cooling become undesirable side effects.
The laboratory testing
demonstrated that when
short circuit hoods are op-
erated with excessive inter-
nal MUA, they fail to
capture and contain the
cooking effluent, often
spilling at the back of the
hood (although front spill-
age is observed in the figure at right). If, how-
ever, the specified exhaust rate is higher than
the threshold for C&C in an exhaust-only con-
figuration, the short-circuit airflow rate can
be increased accordingly, creating a condi-
tion of apparent benefit on a percentage ba-
sis. For the short circuit configuration tested,
the average MUA rate that could be introduced
without causing spillage was 15% of the
threshold C&C exhaust rate.
Front Face Supply
Supplying air through
the front face of the hood
is a configuration recom-
mended by many hood
manufacturers. In theory,
air exits the front face unit
horizontally into the
kitchen space. However, a
front face discharge with
louvers or perforated face can perform poorly,
if its design does not consider discharge air
velocity and direction. The figure above repre-
sents a poorly designed perforated face supply,
which negatively affected this hood’s capture
performance in the same fashion as an air cur-
tain or four-way diffuser.
To improve front face performance, internal
baffling and/or a double layer of perforated
plates may be used to improve the uniformity
of airflow. In addition, greater distance be-
tween the lower capture edge of the hood and
the bottom of the face discharge area may de-
crease the tendency of the MUA supply to
interfere with hood capture and containment.
In general, face discharge velocities should
not exceed 150 fpm (0.75 m/s) and should
exit the front face in a horizontal direction.
Perforated Perimeter Supply
Perforated perimeter supply is similar to a
front face supply, but the air is directed down-
Figure 1: Types of MUA sup-
ply integrated with the hood.
Displacement
diffusers
Impact of air
curtain
Excessive in-
ternal MUA
Poorly designed
perforated front
face supply
Kitchen Ventilation | A Supplement to ASHRAE Journal
June 2003
K21
ward (see figure at right) toward the hood
capture area. This may be advantageous un-
der some conditions, since the air is directed
downward into the hood capture zone.
For proper hood performance, discharge
velocities should not exceed 150 fpm (0.75
m/s) from any section of the diffuser and
the distance to lower edge of the hood
should be no less than 18 in. (0.5 m). If the
air is not introduced in this manner, the system begins to act like
an air curtain. An increase in the plenum discharge area lowers
the velocity for a given flow of MUA and reduces the chance of
it affecting C&C. If the perforated perimeter supply is extended
along the sides of the hood as well as the front, the increased
area will permit proportionally more MUA to be supplied.
Four-Way Ceiling Diffusers
Four-way diffusers located close to
kitchen exhaust hoods (see figure at
right) can have a detrimental effect on
hood performance, particularly when
the flow through the diffuser ap-
proaches its design limit.
Perforated plate ceiling diffusers can
be used in the vicinity of the hood, and a greater number of
ceiling diffusers reduce air velocities for a given supply rate.
To help ensure proper hood performance, air from a diffuser
within the vicinity of the hood should not be directed toward
the hood. If ceiling supplied air must be directed toward a
hood, the air discharge velocity at the diffuser face should be
set at a design value such that the terminal velocity does not
exceed 50 fpm (0.25 m/s) at the edge of the hood capture area.
Backwall Supply
The lab testing demonstrated that
the backwall supply can be an effec-
tive strategy for introducing MUA (see
figure at right). For the backwall sup-
ply tested with a canopy hood, the av-
erage MUA rate that could be
introduced without causing spillage
was 46% of the threshold C&C exhaust rate.
To help ensure proper performance, the discharge of the
backwall supply should be at least 12 in. (0.3 m) below the
cooking surfaces of the appliances to prevent the relatively
high velocity introduction of MUA from interfering with
gas burners and pilot lights. Backwall plenums with larger
discharge areas may provide increased airflow rates as
long as discharge velocities remain below maximum thresh-
olds. Ideally, the quantity of air introduced through the
backwall supply should be no more than 60% of the hood’s
exhaust flow.
Other Factors that Influence Hood Performance
Hood Style. Wall-mounted canopy hoods function effectively
with a lower exhaust flow rate than single-island hoods. Island
canopy hoods are more sensitive to MUA supply and cross drafts
than wall-mounted canopy hoods. Proximity hoods exhibit lower
C&C exhaust rates, and in some cases, perform the same job at
one-third of the exhaust rate required by a wall-mounted hood.
Cross Drafts. Cross drafts have a detrimental effect on all
hood/appliance combinations, and adversely affect island
canopy hoods more than wall-mounted canopy hoods. A fan in
a kitchen, especially pointing at the cooking area, severely de-
grades hood performance and may make capture impossible.
Cross drafts required at least a 37% increase in exhaust flow rate
and in some cases C&C could not be achieved with a 235%
increase in exhaust rate. Cross drafts can result from portable
fans, movement in the kitchen, or an unbalanced HVAC system.
Side Panels and Overhang. Side (or end) panels permit a
reduced exhaust rate in most cases, as they direct the replace-
ment airflow to the front of the hood. The installation of side
panels improved C&C performance for static conditions an av-
erage of 10% to 15% and up to 35% for dynamic (cross-draft)
conditions. They are a relatively inexpensive way to achieve
C&C performance and reduce the total exhaust rate. Partial side
panels are able to provide virtually the same benefit as full
panels. One of the greatest benefits of side panels is to mitigate
the negative effect of cross drafts. An increase in overhang may
increase the ability to contain large volume surges from cook-
ing processes that use convection and combination ovens, steam-
ers and pressure fryers, although for unlisted hoods this may
mean an increase in the code-required exhaust rate.
MUA Strategy and C&C Exhaust Rate
What was not anticipated during the design of the study was
how sensitive the C&C threshold would be to the local intro-
duction of MUA. Spill conditions often were observed when as
little as 10% of the exhaust rate was supplied by a given MUA
strategy. Figure 2 shows a generic trend for changes in exhaust
airflow rate as MUA flow rate increases for a given hood/MUA
system. In this generic graph, the C&C exhaust flow rate is 3,000
cfm (1400 L/s) with no locally supplied MUA. For local MUA
up to 500 cfm (236 L/s), the system did not require an increase
in the exhaust rate, as represented by the horizontal part of the
curve. When the MUA was increased beyond the 500 cfm (236
L/s), the exhaust rate had to increase to maintain C&C. For this
particular hood/MUA system, every 1 cfm (0.47 L/s) increase in
MUA required a 0.75 cfm (0.35 L/s) increase in exhaust rate. In
the better performing MUA strategies, more local MUA can be
introduced without increasing the exhaust rate to maintain C&C.
Conclusions
The primary recommendation to reduce the impact that lo-
cally supplied MUA may have on hood performance is to mini-
Perforated peri-
meter supply
Backwall supply
Four-way diffusers
K22
June 2003
Kitchen Ventilation | A Supplement to ASHRAE Journal
mize the velocity (fpm) of the makeup air as it is introduced near
the hood. This can be accomplished by minimizing the volume
(cfm) of makeup air through any single distribution system, by
maximizing the area of the diffusers through which the MUA is
supplied, or by distributing through multiple pathways.
Makeup air that is supplied through displacement ventila-
tion diffusers, perforated diffusers located in the ceiling as far
as possible from the hood, or as transfer air from the dining
room generally works well if air velocities approaching the
hood are less than 75 fpm (0.25 m/s). However, makeup air
introduced close to an exhaust hood has the potential to inter-
fere with the hood’s ability to capture and contain. The chances
of makeup air affecting hood performance increases as the
percentage of the locally supplied MUA (relative to the total
exhaust) is increased. In fact, the 80% rule-of-thumb for sizing
airflow through an MUA system may be a recipe for trouble.
The first step to reducing the MUA requirement is to lower the
design exhaust rate. This can be accomplished by prudent selec-
tion and application of UL-listed hoods.3 The use of side and/or
back panels on canopy hoods to increase effectiveness, miti-
gate cross drafts and reduce heat gain is highly recommended.
The next step in reducing MUA flow is to take credit for
outside air that must be supplied by the HVAC system to meet
code requirements for ventilating the dining room. Depend-
ing on the architectural layout, it may be practical to transfer
most of this air to the kitchen. Although this may contradict
past practice, the hood performance will be superior and the
kitchen environment will benefit from the contribution of the
conditioned dining room air.
References
1. Brohard, G., et al. 2003. Makeup Air Effects on Kitchen Exhaust
Hood Performance. California Energy Commission, Sacramento, Calif.
2. ASTM. 1999. Test Method for Performance of Commercial Kitchen
Ventilation Systems. Standard F 1704-99. American Society for Testing
and Materials, West Conshohocken, Pa.
3. 1999 ASHRAE Handbook—HVAC Applications. Chapter 30,
Kitchen Ventilation.
Richard T. Swierczyna is the lab operations manager and
Paul A. Sobiski is a research engineer at Architectural Energy
in Wood Dale, Ill.
6,500
5,500
4,500
3,500
2,500
1,500
500
0
Exhaust Airflow Rate (cfm)
0
1,000
2,000
3,000
4,000
5,000
Makeup Airflow Rate (cfm)
MUA
Introduction
with No Effect
on C&C
C&C for Exhaust Only Condition
MUA Has More of an Effect on Hood Performance
MUA Has Less of an
Effect on Hood
Performance
Figure 2: Potential impact of MUA on exhaust flow rates.
Advertisement in the print edition formerly in this space.
K4
June 2003
Kitchen Ventilation | A Supplement to ASHRAE Journal
ooks at a 24-hour family restaurant chain were so
uncomfortable in their assigned work areas that they
sought relief in remote parts of the kitchen. The owner’s
construction architect took calibrated temperature read-
ings in the kitchen and found temperature variations of up
to 10°F (5.5°C). Our firm was asked to provide an energy
and cost-conscious design to alleviate this condition.
erations, such as lighting and people
loads, had been previously calculated.
Neither the cooking appliances nor other
loads had changed. The uncomfortable
conditions caused us to ask if all of the
heat gains to the space been included in
the client’s current design?
A recent commercial kitchen ventila-
tion (CKV) study2 tested the impact of
various compensating makeup air (MUA)
designs on hood capture and containment
(C&C). According to the study, over-
specified exhaust can increase the chance
local MUA will have a negative impact
on hood C&C. In addition, smoke test-
ing showed that some of the makeup air
introduced through the backwall plenums
was flowing into the kitchen before it en-
tered the hood. Was the hood exhaust
over-specified? Was the operation of the
hood makeup air system adding to the
discomfort? Was the makeup air creating
a “false,” or previously uncalculated,
kitchen load? Observations, based on the
temperature profiles and ancillary data,
indicated this was potentially true.
A new “replacement air” kitchen ven-
tilation concept was investigated as a
possible solution. ASHRAE Technical
Committee 5.10, Kitchen Ventilation,3
recently defined replacement air as “all
outdoor air required, by the hood, for
proper C&C.” The definition is impor-
tant, as it reminds the mechanical engi-
neer to consider all available sources of
outdoor air. The defined sources include
makeup, kitchen supply and transfer. By
definition, outdoor air introduced
through a compensating hood (any hood
design that includes an integral method
for introducing outdoor air) is the
makeup component of replacement air.
Outdoor air that is introduced into the
kitchen, remote from the hood, is defined
as the kitchen supply component. The
third potential source of outdoor air is
transfer, which is outdoor air that is ini-
tially introduced into an adjacent space,
The initial review found a fairly tradi-
tional HVAC system. The system included
separate rooftop HVAC units for the din-
ing areas and kitchen, along with two di-
rect gas-fired makeup air units for the
kitchen hoods. The hood systems shown
in Figure 1 were a compensating design
with backwall makeup air plenums. The
hood system was supplied by the owner
as part of the kitchen package and was
installed by the stainless steel fabricator.
To provide better comfort for the space,
the cause of the temperature variations
and discomfort needed to be determined.
The radiant heat gain from cooking ap-
pliances is documented in ASHRAE
Handbook—Fundamentals, Chapter 29.1
These gains, along with normal consid-
C
By Gerrit S. van Straten, P.E., Life Member ASHRAE, and Stephen L. Brown, Member ASHRAE
The following article was published in ASHRAE Journal, June 2003. © Copyright 2003 American Society of Heating, Refrigerating and Air-
Conditioning Engineers, Inc. It is presented for educational purposes only. This article may not be copied and/or distributed electronically or in
paper form without permission of ASHRAE.
Kitchen Ventilation | A Supplement to ASHRAE Journal
June 2003
K5
and then moved to the kitchen by pressurization or ducted fan
power. In most applications, kitchen supply and transfer air are
the outdoor component of airflow used to condition the af-
fected space. Makeup air typically is not cooled and, if heated,
it is heated to a temperature lower than supply or transfer air.
A clearer understanding of kitchen replacement air helped
us to next address the “false” load. Was the makeup air and/or
hood style playing a major role in the kitchen discomfort?
Data from the manufacturer of the HVAC units used by this
customer, and from a variable volume controls manufacturer
helped us answer this question.
A recent survey by the controls manufacturer for a national
restaurant chain found that it was common for the MUA unit to
be heating at the same time that the HVAC unit was attempting
to cool the kitchen. The HVAC manufacturer provided addi-
tional data demonstrating this energy
waste. The manufacturers’ field sur-
veys reported routine kitchen HVAC
compressor operation even when out-
door air temperatures were as low as
38°F (3°C). Could the client’s system
be heating and cooling simulta-
neously?
In this kitchen, the HVAC unit and
the MUA units were controlled sepa-
rately. An outdoor air thermostat con-
trolled the call for MUA heat while a
separate room thermostat controlled
the kitchen HVAC unit. This was the
control scheme that allowed simulta-
neous HVAC cooling and MUA heat-
ing. It was determined that this was
not a case of a “false” load. The com-
petition between these systems cre-
ated a real load not considered in the original design calculations,
which was adding to the discomfort in the kitchen.
A list was prepared that included three steps for all new de-
signs. First, the hood selection needed to be an integral compo-
nent of the total building HVAC design. Second, the exhaust rate
needed to be confirmed as adequate yet not over-specified. Third,
the negative impact of the makeup airflow on kitchen comfort
had to be eliminated. Gaining control of the hood design was
the first step. After discussing the issues with the client, it was
agreed that if our firm was to accept responsibility for kitchen
comfort and building HVAC performance, we needed the au-
thority to control design and selection of the hood system.
The second step dealt with the hood exhaust rate, which is
both a code and a performance issue. Code requires minimum
exhaust rates for standard hoods. However, the use of typically
lower exhaust rates associated with listed hoods is permitted.
This client already was using a listed canopy style hood. Our
firm had successfully lowered exhaust air volumes by chang-
ing from canopy hoods to listed backshelf style hoods shown
in Figure 2 for other national restaurant accounts. Site visits to
some of these restaurants found hood C&C was excellent at
the reduced backshelf airflow rates. Other backshelf benefits
included a brighter and more visually open kitchen. The cooks
commented on being more comfortable working with cooking
appliances ventilated by the backshelf hood rather than with
the canopy hood. Finally, the CKV study2
supports the appli-
cation of listed backshelf hoods to reduce hood exhaust.
Was this client a backshelf candidate? The type of cooking
appliances drives the backshelf hood selection. The types, used
for the heat gain calculations, included upright appliances,
such as ovens, which obviously do not fit under a backshelf
hood. Most of the appliances were fryers, griddles, broilers
and a range, which would fit under the backshelf hood.
The second step confirmed the new hood design exhaust rate
was adequate and not over-speci-
fied. As shown in Table 1, CKV total
hood exhaust was reduced 31%, by
using listed Type I backshelf hoods
for the appropriate appliances. The
ovens, which could not be ventilated
by backshelf hoods, were placed un-
der separate Type II canopy hoods.
Identical cooking appliances and
appliance quantities were used in
both designs. Some appliances were
relocated to consolidate them under
appropriate backshelf or canopy
hoods. Total lineal feet of hood
changed from 30 ft to 28 ft, 9 in. (9
to 8.75 m). Primary reduction in
overall hood length was the de-
creased end overhang required when
designing backshelf hoods. As some
hoods and appliances were rearranged, the individual fan break-
down (Table 1) does not, therefore, accurately reflect the break-
down of changes in individual hood airflow.
The third step was to quantify the impact of all of the out-
door air introduced into the restaurant. It was determined that
the dining room ventilation rate, from the previous design,
was correct. After subtracting for restroom exhaust and dining
room pressurization, it was determined 24% of total hood re-
placement air could be transferred from the dining room. Ducts
were designed to transfer air between the dining room and
kitchen. Ducted transfer should be used when the size of open-
ings between spaces would create air velocities greater than 50
fpm (0.25 m/s). Higher velocities can cause poor air distribu-
tion and cool cooked food.
In a traditional design, the mechanical engineer is typically
required to furnish the difference between hood exhaust and
MUA through the building system. Often the engineers’ response
is, “the difference is too much—can you increase the makeup
air?” The CKV study2 reports, “In fact, the 80% rule-of-thumb for
‘Cook
‘Cook
‘Cook
‘Cook
‘Cooks...w
s...w
s...w
s...w
s...wer
erer
erere so
e so
e so
e so
e so
uncomf
uncomf
uncomf
uncomf
uncomfort
ort
ort
ort
ortabl
abl
abl
abl
able in t
e in t
e in t
e in t
e in their
heir
heir
heir
heir
assi
assi
assi
assi
assigned w
gned w
gned w
gned w
gned wor
oror
orork ar
k ar
k ar
k ar
k areas
eas
eas
eas
eas
tha
ha
ha
ha
hat t
t t
t t
t t
t the
he
he
he
hey sou
y sou
y sou
y sou
y sought
ght
ght
ght
ght
relelelelelief in r
f in r
f in r
f in r
f in remo
emo
emo
emo
emote part
e part
e part
e part
e parts
of t
f t
f t
f t
f the ki
he ki
he ki
he ki
he kitchen.
chen.
chen.
chen.
chen.’
K6
June 2003
Kitchen Ventilation | A Supplement to ASHRAE Journal
sizing airflow through a kitchen hood MUA system can be a
recipe for trouble, particularly if the exhaust airflow rate has been
over-specified to start with.” The exhaust airflow rate had been
addressed, but with 76% of the replacement air still needed, it
became obvious the solution was not simply to increase the MUA.
The actual kitchen ventilation and heating/cooling needs would
be determined next and makeup air would be considered last.
Only the portion of kitchen supply that originates as out-
door air can be calculated as the kitchen supply component of
replacement air. In the previous system only 600 cfm (283 L/s)
(of the 6,000 cfm [2830 L/s] handled by the kitchen HVAC
unit) originated as outdoor air. The balance of 5,400 cfm (2550
L/s) was recirculated. In the proposed design, a single replace-
ment air unit (RAU) would replace the existing kitchen HVAC
unit and the two MUA units. The kitchen supply would be
reduced to 4,730 cfm (2230 L/s), with 100% originating as
outdoor air. It was determined, with proper exhaust rates, and
the elimination of any “false” MUA loads, this volume was
sufficient to provide comfort and properly ventilate the kitchen.
The question remained: would the energy costs to heat and
cool 100% outdoor air for kitchen supply meet the client’s
energy and cost conscious requirements? The specified
backshelf hood vendor also manufactures RAUs. The manu-
facturer assisted in a comparison of equipment size, original
equipment cost and energy costs. The client began working on
a comparison of installation costs. If one or two makeup air
units and makeup air duct system(s) were to be eliminated,
what impact would that have on overall costs?
Load calculations were performed comparing tonnage re-
quired to provide 4,760 cfm through a single RAU, to the ton-
nage required by the previous kitchen HVAC unit. The
comparison indicated a 16% increase in tonnage required with
the RAU design. The full 16% could not, however, be attrib-
uted solely to the change to 100% outdoor air. In previous
installations, outdoor design conditions often had been ex-
ceeded. This led to a decision to increase the outdoor design
conditions for this project. Based on the manufacturers’ rec-
ommendations, the sensible leaving condition for the RAU
was raised into the lower 60s (16°C to 20°C) as opposed to the
mid-50s (13°C) for the HVAC unit. This change helped to
lower the tonnage, and its reasoning will be explained later.
With all air volumes set and the RAU sized, it was now pos-
sible to make energy comparisons. An important energy saving
factor in the RAU design is the ability to use outdoor air without
heating or cooling. All competition between conventional HVAC
and MUA units was eliminated. Therefore, any time conditions
warrant, outdoor air can be supplied without heating or cooling.
Unlike conventional economizer systems, the RAU design can
accomplish this without upsetting building pressure or altering
the performance of the air-distribution system.
For this comparison, RAU setpoints of 55°F (13°C) for heating
and 65°F (18°C) for cooling were selected. The RAU selected
also includes an enthalpy controller to monitor compressor op-
eration. The unit selected is listed with direct gas fired heat and
a modulating DX cooling control. The modulating refrigeration
control provides dehumidification in part-load conditions. Heat
controls provide a 35:1 burner turndown ratio. These features
eliminate humidity and temperature swings, help reduce energy
consumption, and are critical for kitchen comfort.
The previous design allowed simultaneous MUA heating
and kitchen cooling. No attempt was made to calculate the
cost of this simultaneous operation. Field survey data sug-
gested kitchen cooling when outdoor air temperatures were as
low as 38°F (3°C). Because this number had not been verified
for this clients’ operation, a much more conservative 50°F
(10°C) cooling setpoint was used. No attempt was made to
calculate the “false” load placed on the system by makeup air
or to estimate the heating and/or cooling cost of the air recir-
culated through the original kitchen HVAC unit. As transfer air
remained constant, only kitchen outdoor air was calculated
for this energy comparison.
A useful tool for making the energy comparisons is the out-
door air load calculator, available at www.archenergy.com or
www.fishernickelinc.com. The creation of this public-domain
software was detailed in a previous ASHRAE paper3 and is
discussed in detail in the “Predicting Energy Consumption”
article in this issue. The following calculations were generated
using this tool.
Using the conservative parameters stated previously, the
owner’s previous conventional design resulted in calculated
Ceiling Line
Hood
Backwall
Plenum
Finished
Floor
Ceiling Line
Canopy
Hood
Finished
Floor
Backshelf
Hood
Figure 1: Kitchen with canopy hood.
Figure 2: Kitchen with backshelf and canopy hood.
Kitchen Ventilation | A Supplement to ASHRAE Journal
June 2003
K7
Table 1: Exhaust airflow comparison.
t
s
u
a
h
x
E
n
a
F
d
o
o
H
l
a
n
i
g
ir
O
m
f
c
U
A
R
m
f
c
1
-
F
E
1
d
o
o
H
8
0
7
,
1
9
3
4
,
2
2
-
F
E
1
d
o
o
H
9
0
7
,
1
2
1
6
3
-
F
E
2
d
o
o
H
5
7
3
,
2
5
7
6
4
-
F
E
3
d
o
o
H
8
8
6
,
1
2
2
4
,
1
la
t
o
T
0
8
4
,
7
8
4
1
,
5
annual energy loads of 710,235 MBtu/h for heating and
121,884 Mbtu/h for cooling. The RAU design, furnishing 100%
of the heated and cooled kitchen supply, resulted in calcu-
lated annual energy loads of 479,508 MBtu/h for heating and
99,213 MBtu/h for cooling. These totals represent a 30% re-
duction in annual energy consumption. These results prompted
the client to proceed with the replacement air design. Makeup
air units were eliminated.
The next step was to design the kitchen supply distribution
system. Desired diffusers were selected to get a one- or two-
way adjustable throw that would give a good lineal flow pat-
tern into the hood area. Diffusers were selected carefully to
achieve maximum terminal velocities of 50 fpm (0.25 m/s) at
the hood. Standard aspirating diffusers should not be used in
the immediate area of the hood. The chosen diffusers were
perforated with adjustable patterns that would allow a rela-
tively even air distribution with low cfm/diffuser. The air is
distributed primarily in the area around the hood. The intent
was to get a good distribution of air throughout the cooking
area. This distribution allows conditioning of the space (and
associated cooking personnel) by sweeping above the cook-
ing surfaces, then down into the backshelf hoods. This move-
ment allowed maximum capture of heat
generated by the cooking equipment be-
fore it could enter the space. Areas away
from the cooking equipment used standard
adjustable two-, three- and four-way throw
diffusers, again avoiding directing air at
the hoods.
During normal operation of the HVAC
equipment and hoods, no air will be re-
turned to the RAU. The heat gain is exhausted through the
kitchen hood. This design allows a more even temperature gra-
dient in the space. Kitchen personnel are exposed more directly
to the RAU kitchen supply condition, as it exits the diffusers,
than with a normal aspirating design that first mixes air at the
ceiling. For this reason, the supply air temperature was raised to
the lower 60°F (15.5°C) range. A return system is provided as
part of the design only to allow for a condition when all the
hoods might be off and the space requires conditioning. The
increase in diffuser quantity, required by the RAU design, was a
cost concern that would be answered by the installation bids.
A final concern is air balance. Because of the close relation-
ship between the dining room and kitchen airflow conditions, all
HVAC and RAU systems must be balanced together by a quali-
fied air balance contractor. The old method of separately balanc-
ing the building HVAC and kitchen MUA cannot be allowed.
With the air-distribution layout complete, the client was
able to finalize construction bids. The HVAC installation cost,
using the replacement air design, proved to be considerably
lower than the conventional design. The final result of hood
cost savings, installation cost savings and increased RAU costs
netted a small cost increase. However, the increase was low
enough to be offset by energy savings within the first year of
operation. The replacement air design proved to be an afford-
able, energy saving, alternative to the clients’ previous con-
ventional HVAC/MUA design. Gaining control of the hood
design provided the ability to incorporate the hood into a
complete building HVAC system. The change also made pos-
sible a system designed to deliver dining room and kitchen
comfort, with substantial energy reductions, at a cost that was
easy for the client to authorize.
Summar
Summar
Summar
Summar
Summary
1. Poor CKVS performance can easily overwhelm the perfor-
mance of the best building HVAC design. Responsibility for
the performance of the HVAC design rests with the mechanical
engineer. The potential liabilities this responsibility places on
the engineer should make evident the need to include CKVS
design as an integral part of the total building HVAC design.
2. Listed backshelf hoods provide effective C&C with re-
duced hood exhaust rates when appropriate cooking appli-
ances are used. The backshelf hood provides a more open
kitchen, which can be lit effectively using conventional ceil-
ing fixtures. Operator comfort is increased both physically
and psychologically.
3. Replacement air designs eliminate the
conflict between conventional HVAC and
MUA units. Elimination of these conflicts
can lead to greater comfort and reduced
energy consumption. This concept can
work with both listed backshelf, as well as
listed canopy hood designs.
4. When comparing original equipment
costs and energy costs, the replacement air design proved to be
beneficial to the client.
5. The hood and RAU manufacturer can be very helpful in
the proper application of these designs.
6. Specification Sections 15733 “Replacement Air Units”
and 15870 “Kitchen Hoods” have been approved by the AIA.
These documents aid the engineer in the process of specifying
replacement air systems.
Re
Re
Re
Re
Refer
erer
er
erences
ences
ences
ences
ences
1. 2001 ASHRAE Handbook—Fundamentals, “Non-Residential Cool-
ing and Heating Load Calculation Procedures.”
2. California Energy Commission. 2002. Design Guide - Improving
Commercial Kitchen Ventilation System Performance. Architectural
Energy Corporation and Fisher Nickel, Inc.
3. Fisher, D., et al. 1999. “Estimating the energy-saving benefit of
reduced-flow and/or multi-speed commercial kitchen ventilation sys-
tems.” ASHRAE Transactions.
Gerrit S. van Straten, P.E., is senior project engineer at
WD Partners, Worthington, Ohio. Stephen L. Brown is presi-
dent of LC Systems, Dublin, Ohio, and secretary of ASHRAE
TC 5.10, Kitchen Ventilation.
46
ASHRAE Journal ashrae.org
June 2003
‘Many ways exist to control the
condensing pressure at a fixed
minimum. However, this is not the
optimum approach. Why should
we control the pressure in accor-
dance with the wet bulb?’
ast month, we discussed operating the refrigeration system at the lowest pos-
sible condensing pressure/temperature. Here is a way to ensure that the sys-
tem “automatically” adjusts to the lowest “economical” condensing pressure.
Control the condensing pressure in accord with the wet-bulb temperature.
Energy Conservation
In Industrial Refrigeration Systems
By George C. Briley, P.E., Fellow/Life Member ASHRAE
L
Many ways exist to control the condensing pressure at a
fixed minimum. However, this is not the optimum approach.
Why should we control the pressure in accordance with the
wet bulb?
Envision an equipment room with several large screw com-
pressors that operate during production and a small 75 hp
(56 kW) compressor that operates on nights and weekends
to maintain a holding freezer or cooler. The condensing pres-
sure is set for 100 psig (690 kPa) (63°F [17°C]) and the wet
bulb is 80°F (27°C). Thus, the evaporative condenser’s fans
and pumps are operating full
time—all 125 hp (93 kW) of them.
They cannot attain the 63°F
(17°C) condition because the con-
densers cannot attain a condens-
ing temperature much below
about 85°F. If a microprocessor
was installed to maintain a con-
densing pressure at, for example,
10°F (5.5°C) above wet bulb, then
the system would operate at 90°F
(32°C), and the fans and pumps
would cycle off, saving energy.
The typical microprocessor-based evaporative condenser con-
trol system measures the temperatures and pressures in the con-
densing system using accurate analog sensors. The
measurements made by the controller include dry-bulb tem-
perature, wet-bulb temperature, condensing temperature and
condensing pressure. The controller is arranged to cycle the
water pumps and the condenser fans to achieve maximum effi-
ciency. The controller will turn on the condenser water pumps
and fans until the desired range between the wet bulb and the
condensing temperature are attained. This number can normally
be adjusted to between 5°F and 15°F (3°C and 8°C). As the wet
bulb changes, so does the condensing temperature.
An additional controller will increase the condensing tem-
perature if air or other non-condensibles are in the system. An
ammonia algorithm is installed in the controller to provide
the correct pressure/temperature relationship. To identify non-
condensibles, the system measures the condensing pressure
and the liquid temperature exiting the condensers. If the pres-
sure is greater than it should be by 3 to 5 psi (21 to 34 kPa),
then it turns on the purge unit. If
the purge unit does not perform, it
alarms. If no purge unit is installed
it alarms, so that the system can be
purged at the operator’s conve-
nience.
Most of these systems record out-
door temperature. Thus, they can be
programmed to turn off condenser
water pumps at a predetermined
ambient dry bulb or turn on con-
denser pan heaters.
System Analysis for Two Cities
As an example, a system has three 300 hp (224 kW) com-
pressors, 60 hp (45 kW) of condenser fans and 15 hp (8 kW) of
condenser water pumps, plus a 75 hp (56 kW) compressor to
be used when the large compressors are off for nighttime and
weekend duty. The ammonia condensers are designed for 95°F
(35°C) saturated condensing temperature. The large compres-
sors operate at 10°F (–12°C) suction. At 181.1 psig (1250 kPa)
(95°F [35°C]) condensing temperature, the compressor bhp is
The following article was published in ASHRAE Journal, June 2003. © Copyright 2003 American Society of Heating, Refriger-
ating and Air-Conditioning Engineers, Inc. It is presented for educational purposes only. This article may not be copied and/or
distributed electronically or in paper form without permission of ASHRAE.
June 2003
ASHRAE Journal
47
302 (225 kW). At 126 psig (870 kPa) the bhp is 229 (170 kW)
and at 103 psig (710 kPa) condensing the bhp is 200 (149
kW). Compare the system operating at a set condensing pres-
sure of 175 psig (1205 kPa) and one with a microprocessor
controller programmed to control based on wet-bulb tempera-
ture. The differential between wet-bulb temperature and con-
densing temperature is set at 15°F (8°C), which is high.
Few plants operate 8,700 hours a year. However, the follow-
ing comparison is made so that the calculations can be modi-
fied for fewer operating hours. Table 1 shows data for two cities
that have highly varying wet-bulb temperatures. Only the com-
pressor’s energy consumption was considered.
If you assume the plant operates only 2,000 hours at full
load, the savings in Memphis are about $24,000, and the wet-
bulb microcontroller can be paid out in less than a year. This
analysis does not take into consideration the savings from the
reduction in the use of the condenser fans and pumps.
Some evaporative condenser control systems use a thermo-
stat in the condenser water plan in lieu of the wet-bulb instru-
ment. This is fine for one condenser, but it is not too reliable in
multiple condenser installations.
In conclusion, wet-bulb evaporator condenser controls are a
major item for reducing energy consumption in industrial re-
frigeration systems.
George C. Briley, PE., is president of Technicold Services,
San Antonio.
Table 1: Comparing plants in two U.S. cities.
Circle No. 28 on Reader Service Card or visit www.ashrae.org/freeinfo
.
e
r
O
,
d
n
a
ltr
o
P
.
n
n
e
T
,
s
i
h
p
m
e
M
g
nis
n
e
d
n
o
C
n
g
is
e
D
e
r
u
t
a
r
e
p
m
e
T
F
°
5
9
F
°
5
9
b
lu
B
-t
e
W
n
g
is
e
D
e
r
u
t
a
r
e
p
m
e
T
F
°
9
6
F
°
0
8
b
lu
B
-t
e
W
t
u
o
h
ti
W
p
h
B
)
s
r
h
0
0
7
,
8
(
l
o
rt
n
o
C
0
0
0
,
2
5
7
,
5
0
0
0
,
2
5
7
,
5
e
r
u
s
s
e
r
P
r
e
s
n
e
d
n
o
C
l
o
rt
n
o
C
g
is
p
5
7
1
g
is
p
5
7
1
l
o
rt
n
o
C
B
W
h
ti
W
p
h
B
)
s
r
h
0
0
7
,
8
(
0
0
0
,
7
1
4
,
4
0
0
0
,
4
3
2
,
4
p
h
B
ni
s
g
niv
a
S
0
0
0
,
2
4
3
,
1
0
0
0
,
8
1
5
,
1
h
ti
W
s
g
niv
a
S
$
yticirt
c
el
E
W
k
/
7
0
.
0
$
0
1
9
,
3
9
$
0
0
0
,
6
0
1
$
18
ASHRAE Journal ashrae.org
July 2003
By Geoff McDonell, P.Eng.
U
About the Author
Geoff McDonell, P.Eng., is a project manager
for Omicron Consulting Group in Vancouver, BC,
Canada.
nderfloor air distribution (UFAD) and displacement ventilation (DV)
often are considered synonyms for describing an air distribution
system that uses a raised access floor plenum. However, just because
the supply air is delivered into a room or space from an access floor
does not necessarily mean it is a DV system. To apply these air delivery
systems properly, building design professionals must understand the
difference between the two systems.
and operating characteristics of these
systems are well understood by design-
ers of building systems.3
UFAD Systems
UFAD systems in North America are
generally conventional “all-air” HVAC
systems. They use supply air for space
temperature control and ventilation,
and a raised access floor as the air de-
livery path. The access floor solves two
immediate problems: adequate access
and routing for computer, communica-
tions and utilities for high churn rate
offices or other occupancies; and a con-
venient, low-cost pathway for a constant
volume or variable air volume (VAV) air-
distribution system (or fan-coils,
Confusion occurs at the area of over-
lap between the two systems. A UFAD
system designed to create a stratified
condition in a space works in a similar
fashion as a DV system in terms of over-
all air movement. However, it does not
necessarily work in the same way for
space comfort control and local air de-
livery. This article presents an overview
of each system and then draws a clear
line between the “labels” of these two
types of air systems (in terms of how they
work in different applications for com-
mercial buildings).
The goals of both systems are to re-
duce building energy use and increase
indoor air quality. They can achieve these
goals provided that the design criteria
The following article was published in ASHRAE Journal, July 2003. © Copyright 2003 American Society of Heating, Refrigerating and Air-
Conditioning Engineers, Inc. It is presented for educational purposes only. This article may not be copied and/or distributed electronically or
in paper form without permission of ASHRAE.
July 2003
ASHRAE Journal
19
underfloor fan-powered mixing boxes, etc.). These systems
typically are based on traditional mixed air systems that blend
return (space) air and fresh air and deliver it to the space for
local temperature control and ventilation as a combined func-
tion. Some other installation variations use a dedicated out-
door air system (DOAS) to supply air to underfloor
fan-powered mixing terminals, four pipe fan-coils or other
underfloor air terminal devices.
Typical North American applications of underfloor air sys-
tems use air as the primary space temperature control means,
with the air being supplied via the raised floor (Figure 1).
With these systems, it is common to use high velocity induc-
tion “swirl” floor diffusers to blend and mix the conditioned
air in the space at the occupant level. Characteristics of these
systems are:6,7
• Conditioned air is used as a combined space temperature
control device, as well as the fresh air/ventilation delivery
system;
• High velocity floor air out-
lets are usually designed to
maximize air mixing within the
occupied zone of the space,
with thermal plumes and strati-
fication occurring as a minor
operational characteristic in
high spaces;
• High airflow volumes are
used relative to displacement
ventilation systems;
• Air is the primary space tem-
perature control means;
• Supply air temperatures of
±64°F (±18°C) or lower depend-
ing on load and occupancy requirements, but seldom lower
than 60°F (15.5°C) due to cold drafts at low levels;
• Some amount of space air (return air) is blended with out-
door air and recirculated depending on the availability of out-
door air for “free cooling;” and
• Typically, a constant volume system in interior zones with
VAV systems is used in perimeter zones (or local four-pipe fan-
coils or other terminal devices are used at perimeter zones).
The advantages of a UFAD system are:
• Due to the higher than conventional supply air tempera-
ture being used (63°F to 65°F vs. 55°F [17°C to 18°C vs.
13°C]), the amount of time during the year when “free cool-
ing” using outdoor air is extended, which saves mechanical
cooling energy;
• For a concrete structure, pre-cooling the floor slab at night
with cool nighttime outdoor air provides a small degree of
thermal storage and supply air cooling during the day, saving
mechanical cooling plant energy (provided that the fan en-
ergy used is less than energy needed to provide mechanical
cooling [ton-hours] for the anticipated loads);
• The air supply system is normally constant volume at low
pressure for low fan energy requirements where four-pipe pe-
rimeter fan-coils are used for zone control (alternatively, VAV
systems can also used for zone control, but an increase in
duct distribution costs and fan power would be required for
VAV systems);
• Supply air distribution ductwork can be minimized, saving
capital costs;
• Supply air controls in the occupied space are minimized,
saving capital costs (provided adjustable floor registers are
used);
• Optimal local air supply control can be achieved by easily
repositioning floor diffusers to suit the floor plan and worksta-
tion layouts;
• Optimal comfort condi-
tions can be achieved in the
occupied zone volume of the
space due to local air mixing
and a good vertical tempera-
ture gradient in the space; and
• The system can be used for
a limited amount of space
heating due to the mixing ef-
fect of the high velocity swirl
diffusers.
UFAD systems used in
spaces with high floor-to-ceil-
ing heights also result in a
stratified layer of warm, stale,
polluted air that is drawn off by the high-level exhaust/return
grilles (not unlike a low velocity DV system characteristic).
With typical North American applications of UFAD systems,
the thermal plumes generated by people and equipment are a
minor, secondary characteristic of the system, with the pri-
mary air motion in the occupied zone created by the high
velocity floor diffusers.
Displacement Ventilation Systems
Modern DV systems supply very low velocity ventilation
air (100% outdoor air) into the space at low levels — either via
a raised floor system or baseboard/sill level air outlets. Room
air typically is extracted at a high level via a ceiling plenum or
duct, and exhausted outside. These types of air systems are
intended to serve primarily the “ventilation function,” but they
can be used for a minor degree of space temperature control for
Figure 1: UFAD features air movement from a combina-
tion of mixing diffusers and bouyant plumes.
Stratification Layer
Bouyant Air From
Warm Objects
20
ASHRAE Journal ashrae.org
July 2003
cooling only. DV systems cannot be used for space heating, as
the warm air supply would short circuit to the upper parts of
the space. Primary air movement in the space is achieved by
natural buoyancy from warm objects, equipment, and people,
with a stratified layer of warm, polluted air being drawn off at
upper levels of the occupied space.
These types of systems are also known as “source flow”
from the German term “quelluftung.”1 Early applications, and
many current applications of DV systems use the supplied air
as a space temperature control function, but only in very low
cooling load applications in occupied buildings. Industrial
applications, where cool drafts at floor level are not as criti-
cal, and human occupancy is low, allow for a greater degree
of space temperature control by the DV air supply. The de-
sign intent of a DV system is to ensure that the cleanest,
freshest ventilation air is available to the room occupant at
all times, while indoor air pollutants are drawn off at a higher
level in the stratified upper air zone.6
Current DV systems used in many European office-building
projects are used as DOAS while
the space sensible cooling loads
are handled by radiant ceiling
systems. The DOAS DV systems
show the best results for space cli-
mate control and air quality, as
well as low energy use.2,4
The concept is that a continual
supply of “fresh air” is supplied
to the room (Figure 2), constantly
filling the room, and room air is
displaced out constantly at the
highest portion of the space, pro-
viding a continual “pool” of
fresh air in the occupied zone.
The supply air temperature is
normally slightly less than the desired room setpoint tempera-
ture, so the low velocity air “spills” evenly across the lower
level of the room. The human body warms the local air and
induces a buoyant movement of air past the breathing zone of
the person at all times. Thus, “fresh air” constantly moves past
the occupant’s breathing zone.
The key issue is that a DV system, as applied in European
applications, generally is not intended or specifically designed
to provide any degree of space temperature control. What little
cooling effect it can supply is a “bonus” depending on the
requirements of the space cooling loads. Used as a room tem-
perature control system, DV systems using lower temperature
air can be self-regulating (an object that is warmer relative to
the supply air temperature causes more air to rise by its buoy-
ant plume, thus drawing more cool air past it). In an industrial
environment, this can be a useful design feature. However, in a
typical human-occupied environment, the limited cooling ca-
pability due to the lower limit of air temperature at the floor
level and the air outlet velocity can be a constraint.
Characteristics of a DV system are:2,3,5
• Ventilation function only (normally consists of 100% out-
door air with no recirculation of space/room air);
• Air is normally supplied at very near room temperature,
typically about 2°F to 3°F (1°C to 1.6°C) below the desired
room temperature;
• System is designed to minimize the mixing of air in the
occupied zone of the space, and thermal plumes are the domi-
nant air motion characteristic;
• Very low air supply velocities at supply air terminals (typi-
cally less than 40 fpm [0.2 m/s]);
• Significantly lower airflow volumes compared to UFAD
systems;
• Air can be supplied through a raised floor system or via
perimeter or other low level sill-type supply outlets;
• Typically a very low pressure, constant volume system in
all zones of the building; and
• Usually some other means is
used for space temperature con-
trol (ideally radiant heating and
radiant cooling systems).
The advantages of a DV sys-
tem are:
• Supply air normally is not
used for space temperature con-
trol. Therefore, air system vol-
umes and infrastructure is
minimized, saving capital cost
and air moving energy;
• Ductwork is minimized if an
UFAD system is used;
• Since it normally supplies
100% outdoor air, the total air
supply rates need only be a maximum of 50 cfm (24 L/s) per
person (as a rule of thumb);
• The air is exhausted constantly. Therefore, heat recovery
ventilators are easy to justify to minimize both air heating
energy and cooling energy requirements;
• Good local air supply control can be achieved by easily
repositioning floor diffusers to suit the floor plan layout and
workstation layouts with an underfloor DV system arrangement.
• Good indoor air quality conditions can be achieved in the
occupied zone of the space.
• Supply air controls in the occupied space are minimized,
saving capital costs.
While UFAD and DV systems share some apparent similari-
ties, their application and method of operation are different.
Where DV systems have been designed and installed in North
American commercial (non-industrial) spaces, they have been
used as a primary space temperature control system. Although
Stratification Layer
Figure 2: Displacement ventilation system features air
movement primarily from bouyant plumes in the space.
Bouyant Plumes Are Sole
Source of Primary Air
Movement in the Space
Sidewall or Floor
Air Outlets
Exhaust Air
Supply Air
July 2003
ASHRAE Journal
21
a DV system could provide some minimal space temperature
control, it is not the best application for this system.3
A key issue with any kind of UFAD system is housekeeping
and cleanliness of the underfloor plenum. In a typical North
American UFAD system, where high velocity air supply points
are used, dust and particles can be entrained from the floor ple-
num into the airflow, and distributed into the occupied zone in
poorly maintained systems. In an underfloor DV system, the air
velocities are low, thus reducing the risk of underfloor debris
being entrained in the supply air stream. The author worked in
an office space that used a typical UFAD system. Every morning
after the air handlers started, dust had to be swept off the desk.
Because of dust allergies, this became an unpleasant work envi-
ronment. If the housekeeping of the floor plenum and the floor
bucket at the diffuser is of a high standard, this is less of an issue.
In North America, the basic HVAC design criteria are based on
“air temperature” as the main
space comfort design param-
eter. In fact, many studies have
shown that human comfort is
made up of 40% to 50% radia-
tion, 30% to 40% convection,
and around 10% to 20% evapo-
ration/perspiration for most in-
door environments.8 The
typical “all-air” HVAC systems
account for only the convec-
tion and perspiration (humid-
ity) aspects, while not
accounting for a significant
portion of the human comfort
factor — radiation. The term
“resultant temperature” needs
to be understood, as recognized
by the Occupational Safety and
Health Administration (OSHA) in its “wet bulb globe tempera-
ture” figures used for workers environmental stress analyses. In
a radiant cooling environment, a “resultant space temperature”
of 72°F (22°C) can be met easily, even in an ambient air tem-
perature condition of 78°F (26°C) (Figure 3).
The 1997 ASHRAE Handbook—Fundamentals provides less
than a half page of descriptive design information for DV sys-
tems.7 In fact, DV systems are tied closely to natural ventilation
schemes that can become very involved, requiring computa-
tional fluid dynamics software to calculate system performance
with any reasonable degree of accuracy. The ASHRAE outline
of displacement ventilation still contains cautions about its “lim-
ited cooling capacity” and air “supply temperature limitations
for room temperature control.” Again, the effective purpose and
function of displacement ventilation has been misunderstood
and is still viewed by ASHRAE as a “space temperature control
element,” rather than a DOAS system.
In Europe, DV systems have been studied and applied as a
means of supplying ventilation (fresh) air to the occupied space
in a most effective low energy manner, while other methods are
used for primary space temperature/comfort control, typically
hydronic radiant cooling and heating systems. A radiant tem-
perature control system coupled with a DV system provides su-
perior comfort and indoor air quality conditions, as well as saves
energy. Comfort factors are satisfied by the resultant tempera-
ture, and the delivery of clean, fresh air to the breathing zone is
most effective. Indoor air quality is maintained at a high level
since all of the room air is constantly purged (displaced), carry-
ing with it any indoor air pollutants (Figure 3). Because these
systems are common in Europe, many studies have been done
and existing installations have long track records of successful
operation. These types of systems are not considered “cutting
edge” approaches. The key point is that radiant temperature
control and DV systems use
substantially less energy than
conventional “all air” systems,
while maintaining superior in-
door comfort and indoor air
quality. These systems are
considered mainstream in Eu-
rope in terms of design appli-
cations for integrated building
HVAC systems.
When a separate space sen-
sible temperature control sys-
tem is used, the air system for
that space can be reduced to
a DOAS consisting of 100%
filtered and treated outdoor
air and 100% exhaust from
indoor pollutant sources.
Space sensible (resultant)
temperature can be maintained easily by hydronic radiant heat-
ing/cooling systems in occupancies that have cooling loads
up to 100 W/m2 (32 Btu/h per ft2).2,4 Water can carry 3,000
times more energy per unit mass compared to air, and in most
“all-air” HVAC systems, fan energy can consume up to 60% to
70% of the HVAC system energy. Therefore, a hydronic tem-
perature control system using radiant systems is more energy
efficient. Based on the track record of the radiant slab systems,
coupled with DV systems as used in Europe, the most energy
efficient building climate control systems are based on a radi-
ant concrete slab conditioning system, where the huge ther-
mal mass of the concrete creates extremely stable indoor
climates. Radiant cooling also can be applied in humid cli-
mates if the DOAS system uses some kind of dehumidification
system, and the building envelope is designed and controlled
properly. The lower limit of any radiant cooling system is the
indoor relative humidity and dew-point temperature.
Figure 3: Example of an all-air HVAC system.
Sprinkler Piping – Exposed
Thermo – Active Slab
Radiant
Cooling/Heating
Displacement
Ventilation System
100% OA From
Adjustable Floor Air
Supply Outlets
10.5 ft to
11 ft
Floor to
Floor
Electrical Data Trays
Raised Access Floor
Suspended Lighting
Diffused Indirect
Light Achieved
10 in.
to
14 in.
Supply Air-Ventilation Only
22
ASHRAE Journal ashrae.org
July 2003
The design and construction costs for combined radiant cool-
ing and DV systems in North America can be cost effective.
Radiant slab building systems show the best capital cost advan-
tages, with total mechanical system costs (plumbing, fire pro-
tection and HVAC systems) in the $9.50 to $10 per ft2 ($102 to
$108 per m2) range, compared to conventional VAV or four-pipe
fan-coils HVAC system costs of $14.50 per ft2 ($156 per m2),
using local costs in western Canada. While few of these build-
ings operate in North America, the statistical base is growing.9
Based on European data the author has compiled, and local
data based on current projects in design and in construction
using radiant slab systems in western Canada, the overall capi-
tal costs for these types of buildings are comparable to con-
ventional building systems approaches. Two operating
examples are located in western Canada. The ICT engineering
building at the University of Calgary uses a radiant slab for
100% of the interior zone space temperature control in a high-
rise classroom building; and the newly opened Gleneagles
Community Center in West Vancouver uses a typical Euro-
pean “constant temperature building” radiant slab system with
displacement ventilation systems throughout the project. The
costs for these buildings were the same as a conventional build-
ing HVAC system approach, with the Gleneagles Community
Center incurring a premium due to the geothermal heat pump
field installed as part of the system.
In addition, some suspended radiant panel projects use the
panels as both heating and cooling space temperature control
devices with variations on the air supply systems. An example
of this is the four-year-old Suncor Accommodation Complex
in Fort McMurray, AB, Canada. The 1,500 room dormitory
covers approximately 120,000 ft2 (11 148 m2) using suspended
radiant heating and cooling panels in each room. Using the
radiant panel system saved electrical and mechanical capital
costs, and resulted in ongoing energy savings.9
The big advantage of a radiant slab system building is en-
ergy efficiency. Typical energy consumption for radiant slab
and displacement ventilation HVAC systems is 60% to 70%
less than conventional four-pipe fan coil or VAV HVAC sys-
tems due to the use of the building structure’s thermal mass.
Radiant cooling temperature systems for most office build-
ings only need to operate at a radiant surface temperature of
no lower than 64°F (17.5°C) to provide up to 100 W/m2 (32
Btu/h per ft2), thus making them a good match for geothermal
systems (where the average ground temperature in areas of
North America is compatible with the building radiant system’s
requirements). These radiant cooling surface temperatures are
also well above any extreme indoor humidity and dew-point
conditions that might occur.2
Building systems designers and engineers need to think
about a “building physics” approach and realize that air tem-
perature alone is not the total goal of a building interior cli-
mate control system. UFAD systems certainly have their place,
and work extremely well in an energy efficient manner when
the ventilation function is combined with the space tempera-
ture control function. This can be an effective approach in
higher cooling load applications where the limitations of
DV/radiant systems mean these systems cannot be used.
References
1. Fitzner, K. 1987. “Source flow.” Forschungsverinigung fur Luft
und Trocknungstechnik.
2. Fitzner, K. “Mixed flow, displacement flow and cooled ceilings,
results of laboratory tests and practical installations, limitations and
range of applications.” Hermann Rietschel Institute of Heating and Air
Conditioning, Technical University, Berlin.
3. Yuan, X, C. Quingyan and L. Glicksman. 1998. “A critical review
of displacement ventilation.” ASHRAE Transactions 104(1).
4. Loveday, D., et al. 1998. “Designing for thermal comfort in com-
bined chilled ceiling/displacement ventilation environments.” ASHRAE
Transactions 104(1).
5. Rees, S. and P. Haves. “A model of a displacement ventilation
system suitable for system simulation.” Loughborough University of
Technology, Loughborough, U.K.
6. Vanderweil Engineers, Frank O. Gehry & Associates Architects,
and McKay, Conant, Brook Inc Acoustical Engineers. 1999. “The Stata
center, Massachusetts Institute of Technology, HVAC systems analysis.”
7. 1997 ASHRAE Handbook—Fundamentals, Section 31.5, Space
Air Diffusion.
8. 1997 ASHRAE Handbook—Fundamentals, Chapter 8, Thermal
Comfort.
9. Personal correspondence, Tender results sheets, and quantity sur-
veyor costing estimates for radiant slab/displacement ventilation build-
ing designs currently in Construction.
Online Resources
Hydronic Systems
• “Cooling and heating of buildings by activating their ther-
mal mass with embedded hydronic pipe systems.”
www.cibse.org/pdfs/Embedded%20Hydronic%20Pipe
%20Sys.pdf
Underfloor Systems
• “Teledesic broadband center field study, summary report.”
www.cbe.berkeley.edu/underfloorair/SR\_Teledesic.pdf
• “Turning air distribution upside down — underfloor air
distribution.” www.trane.com/commercial/library/vol30\_4/
index.asp.
• “Enhancing sustainability of buildings by using underfloor
air conditioning systems.” http://arch.hku.hk/~cmhui/
chongqing-upac01.pdf
• “Cooling via underfloor air distribution: current design
issues and analysis options.” www.caed.asu.edu/msenergy/
Neeraj/ADDISON.pdf
• “Underfloor air distribution and access floors.”
www.archenergy.com/bldgscience/Underfloor.pdf
• “Underfloor air distribution.” www.krantz.com.au/bottom/
articles/uad/uadframe.htm
Dedicated Outdoor Air Systems
• http://doas.psu.edu/
July 2003
ASHRAE Journal
91
Demand Control Ventilation
By Kurt W. Roth, Ph.D., Associate Member ASHRAE, John Dieckmann, P.E., Member ASHRAE,
and James Brodrick, Ph.D., Member ASHRAE
T
This is the fifth article covering new energy-saving technolo-
gies evaluated in a recent U.S. Department of Energy report
available at www.eren.doe.gov/buildings/documents.
he 2001 version of ANSI/ASHRAE Standard 62, Ventila-
tion for Acceptable Indoor Air Quality, offers two op-
tions for maintaining adequate ventilation: the ventila-
tion rate procedure and the indoor air quality (IAQ) procedure.
Building codes throughout the United States are in the pro-
cess of adopting the standard.
The ventilation rate procedure uses the traditional prescrip-
tive method, i.e., a minimum quantity of cfm per person based
on maximum occupancy. In contrast, the IAQ procedure allows
designers to vary the outdoor ventilation rate (from 0% to
100% of the design OA) if the carbon dioxide (CO2) level
remains below a recommended level, i.e., 700 ppm greater than
outdoor CO2
levels. In this case, CO2 levels serve as a proxy for
building occupancy and the rate of human-generated indoor
pollutants, e.g., odors.
The addition of the IAQ procedure to the standard allows for
demand control ventilation (DCV) in buildings. In the same
way that thermostats regulate the amount of cooling or heat-
ing supplied to a building space, CO2 sensors measure and
regulate the amount of OA supplied to the space for buildings
that use a DCV strategy.
Since its creation, the IAQ procedure has sparked contro-
versy. Although CO2 levels tend to correlate well with human
occupancy and human-generated pollutants, they do not re-
flect the buildup of pollutants not related to occupancy, such
as fumes from copiers and printers; out-gassing from building
materials, carpets and furniture; and vapors from cleaning sup-
plies. Whereas the ventilation rate procedure “is deemed to
provide acceptable indoor air quality, ipso facto,” the IAQ pro-
cedure “provides a direct solution by restricting the concen-
tration of all known contaminants of concern to some speci-
fied acceptable levels.”1
Consequently, building operators using the IAQ procedure
need to ensure that all potential contaminants remain at safe
levels. An addendum to Standard 62 (62n) is under review that
specifies ventilation rates as a function of both floor space and
occupancy to address nonhuman indoor air pollutant sources.
Energy Savings Potential
If a DCV strategy calls for less outdoor air over the course of
the heating and cooling seasons than does a prescriptive ven-
tilation strategy, then the annual energy required to heat or
cool the OA decreases. In addition, lower OA requirements
decrease the fan energy expended to introduce and expel the
air from the building. It is widely believed that actual occu-
pancy levels in U.S. buildings are significantly lower than the
design occupancy levels that conventional ventilation sys-
tems are set to handle. Field experience indicates that actual
occupancy levels are at least 25% to 30% lower and perhaps as
much as 60% to 75% lower in some buildings than design
levels.2,3 The ultimate energy savings in a given application
depend on the actual (vs. design) occupancy level patterns, as
well as building type and climate.2,4,5 Available data suggest
that DCV reduces ventilation, heating, and cooling loads by
10% to 30%.4 Buildings and spaces with large swings in occu-
pancy, e.g., movie theatres and conference rooms, tend to real-
ize the largest savings. On a national scale, DCV has an esti-
mated maximum energy savings potential of between 0.4 and
0.5 quads.
DCV reduces peak electricity demand when actual occu-
pancy levels fall below design occupancy levels during peak
demand periods. Lower levels of OA translate into decreased
cooling (and, to a lesser extent, ventilation) loads and, there-
fore, air-conditioning power draw. In some cases, DCV
may allow building operators to close fresh air dampers for
short periods during the hottest hours in the summer (typically
coinciding with peak electric load). In general, peak reduc-
tions vary from building to building, depending
on occupancy patterns. Consequently, the average peak de-
mand reduction likely will mirror the cooling energy savings
potential.
Market Factors
The CO2 sensors required to implement DCV cost approxi-
mately $400 to $500 a piece (installed), with typically one
sensor installed per zone (~2,000 to 3,000 ft2 [~185 to 280
m2]). Additional expenses likely will be required to integrate
the sensors into building controls.4,6 In practice, DCV has re-
duced annual energy costs by $0.05 to $1 per square foot
($0.54 to $10.75 per m2), with large variations reflecting the
range in building types studied. On average, DCV appears to
have a two to three year payback period, which should make it
attractive for many applications.
Currently, most buildings do not use DCV because of con-
cerns about nonhuman indoor pollutants mentioned previ-
ously. DCV is a new concept for standards, and local building
codes have been slow to adopt it. Once adopted, additional
The following article was published in ASHRAE Journal, July 2003. © Copyright 2003 American Society of Heating,
Refrigerating and Air-Conditioning Engineers, Inc. It is presented for educational purposes only. This article may not be
copied and/or distributed electronically or in paper form without permission of ASHRAE.
92
ASHRAE Journal
July 2003
permitting and verification often is required. Contractors and
designers have concerns about liability for systems that do not
meet IAQ standards, when designed to the IAQ procedure. This
could occur because of improper CO2 sensor installation or
sensor failure, or because one of the many non-human indoor
pollutants rises above acceptable levels. In contrast, the pre-
scriptive standard offers less room for liability because it is
deemed to provide acceptable IAQ.1 Other issues discouraging
widespread DCV adoption include the need for savvy system
installation and operational personnel, which cost more and
are hard to find; CO2 sensor maintenance issues; and the lim-
ited number of control systems that support CO2 sensor input
for ventilation control.
Clearly, there must be a substantial reduction in the real and
perceived risks of implementing the IAQ procedure for DCV to
realize its considerable energy savings potential.
References
1. ANSI/ASHRAE Standard 62-2001, Ventilation for Acceptable
Indoor Air Quality.
2. Brandemuehl, M.J. and J.E. Braun. 1999. “The impact of demand-
controlled and economizer ventilation strategies on energy use in build-
ings.” ASHRAE Transactions 105(2).
3. Roth, K.W., et al. 2002. “Energy consumption characteristics of
commercial building hvac systems – volume III: energy savings poten-
tial.” Final Report by TIAX LLC to U.S. Department of Energy, Office
of Building Technology, State and Community Programs.
4. Schell, M., S.C. Turner, and R.O. Shim. 1998. “Application of
CO2-based demand-controlled ventilation using ASHRAE Standard
62: optimizing energy use and ventilation.” ASHRAE Transactions
104(2):1213–1225.
5. Schell, M. and D. Int-Hout. 2001. “Demand control ventilation
using CO2.” ASHRAE Journal 43(2):18–29.
6. Turk, B.H., et al. 1987. “Indoor air quality and ventilation mea-
surements in 38 Pacific Northwest commercial buildings.” Lawrence
Berkeley National Laboratory Report LBL-22315.
Kurt W. Roth, Ph.D., is a project manager at the Appliance
and Building Technology sector of TIAX, Cambridge, Mass.
John Dieckmann, P.E., is a principal at the HVAC and Refrig-
eration Technology sector of TIAX. James Brodrick, Ph.D., is a
project manager, Building Technologies Program, U.S. Depart-
ment of Energy, Washington, D.C.
Advertisement in the print edition formerly in this space.
26
ASHRAE Journal ashrae.org
July 2003
By L. Alevantis, Associate Member ASHRAE, J. Wagner, W. Fisk, Member ASHRAE, D. Sullivan, D. Faulkner,
L. Gundel, J. Waldman, and P. Flessel
F
About the Authors
L. Alevantis, P. Flessel, J. Waldman, and J.
Wagner are with the State of California Depart-
ment of Health Services, Environmental Health
Laboratory Branch, in Berkeley, Calif. D. Sullivan,
W. Fisk, D. Faulkner and L. Gundel are with
Lawerence Berkeley National Laboratory, Indoor
Environment Department, Berkeley, Calif.
ollowing the U.S. Environmental Protection Agency’s classification
of Environmental Tobacco Smoke (ETS) as a Group A carcinogen
in 1992, California passed legislation in 1994 (Assembly Bill 131) pro-
hibiting most employers from exposing nonsmoking workers to ETS.
As a result of this legislation, workplace smoking restrictions were
added to the California Labor Code.2 This statute prohibits any em-
ployer from knowingly or intentionally permitting the smoking of to-
bacco products in enclosed places of employment.
a. Air from the room is exhausted di-
rectly to the outside by an exhaust fan;
b. No smoking room air is recirculated
to other parts of the building; and
c. Smoking rooms are in a non-work
area where employees are not required
to be present as part of their work respon-
sibilities other than custodial or mainte-
nance work when the room is unoccupied.
Criteria a and b are the major focus
of this article, and in particular,
we consider the level of negative pres-
Prohibition of smoking at the work-
place does not apply to breakrooms des-
ignated by employers for smoking, under
specified conditions. There are addi-
tional exemptions to specific workplaces
that are not related to the subject matter
in this article.
Smoking Breakrooms
Smoking is allowed in specially de-
signed and operated breakrooms that
meet the following criteria:
surization and other separation tech-
niques that are effective in achieving
the “no air … is recirculated…” crite-
rion of b. This article does not consider
any of the ventilation goals in the smok-
ing breakrooms themselves. Rather, our
focus is on minimizing leakage of air
from these breakrooms to non-
smoking areas.
California Study of Smoking Rooms
Phase I. From 1991 to 1994, prior to
the passage of AB13, we studied the ef-
fectiveness of various smoking-area de-
signs in containing ETS within smoking
areas in 23 public buildings.11,12 The
The following article was published in ASHRAE Journal, July 2003. © Copyright 2003 American Society of Heating, Refrigerating and Air-
Conditioning Engineers, Inc. It is presented for educational purposes only. This article may not be copied and/or distributed electronically or
in paper form without permission of ASHRAE.
July 2003
ASHRAE Journal
27
designs studied ranged from open, adjacent, and/or contigu-
ous smoking/nonsmoking areas to smoking rooms that were
completely isolated from adjoining areas with walls and doors.
We measured nicotine in the smoking and nonsmoking areas,
pressure differentials between smoking and nonsmoking ar-
eas, smoking room airflow rates, and building ventilation rates.
In addition, we tagged the air in the smoking room with a
tracer gas (sulfur hexafluoride [SF6]) and measured its concen-
tration in the smoking and nonsmoking areas.
Among the designs studied, we found that enclosed areas
with no air recirculation to nonsmoking areas and with exhaust
to the outside were clearly the most effective in reducing expo-
sure of non-smokers to ETS. Although only a small number (4
out of 23) of the smoking areas met the restrictions currently in
AB13, the study indicated that the most important variables
relevant to smoking room performance were room de-pressur-
ization, door opening patterns, and in the case of open ceiling
plenums between smoking and nonsmoking areas, leakage into
the return air ceiling plenum above the smoking room.
Phase II. The purpose of this study was to quantify the effect
of the variables identified during Phase I of the study relevant
to smoking room performance under controlled laboratory con-
ditions. This study was conducted from 1999 to 2002.
Twenty-seven experiments were conducted in a simulated
smoking room with a smoking machine and an automatic door
opener. The characteristics of the test chamber are described in
Table 1. Smoking room performance was quantified primarily
by tagging smoking room air with SF6 and monitoring its con-
centration in both the smoking and nonsmoking areas. Be-
cause the dynamics and transport of the various ETS
components can differ substantially from that of SF6 and from
each other, we measured three particle and two gas phase ETS
tracers in a subset of these experiments. The particle-phase ETS
tracers measured were: total particulate matter (PM), PM-phase
scopoletin, and optical absorption of PM at 370nm (UVPM).
The two gas-phase tracers measured were: nicotine and 3-
ethenylpyridine (3-EP).
Three potential air leakage mechanisms were investigated
in the chamber tests:
a. Through the gap under the door and wall cracks when the
smoking room was pressurized relative to the nonsmoking area;
b. Around the ceiling tiles in an open plenum that connected
with the nonsmoking area when the smoking room was pres-
surized relative to the plenum; and
c. Via the pumping action of the door as occupants enter and
exit the smoking room.
Data collected from the 27 laboratory experiments allowed us
to quantify the various types of leakage flows, the effect of these
leaks on smoking room performance and non-smoker exposure,
and the relative importance of each leakage mechanism.
The most important findings of interest to designers of smok-
ing rooms are summarized next. A detailed discussion of all
the experimental findings has been published elsewhere.13
Smoking Room Effectiveness
The impact of each leakage mechanism on smoking room
effectiveness was evaluated using the following performance
measure:
• The smoking room exhaust efficiency is the percentage of
smoking room air that is successfully exhausted to the out-
Many organizations have issued guidelines for negatively
pressurized rooms. These guidelines are based on field ex-
perience using smoke test methods.
1. A “rule of thumb” for designing negatively pressurized
rooms has been that a 10% differential between a room’s
supply and exhaust (or return) airflow is adequate to prevent
room air leakage to adjoining spaces.3 Guttman4 reported
that this 10% rule of thumb “is a hangover from an old
ASHRAE guide.”
2. The Francis J. Curry National Tuberculosis Center5 rec-
ommends that the negative pressure differential across Tu-
berculosis isolation rooms be approximately –7.5 Pa (0.03
in. H2O). The same Center recommends that exhaust should
exceed supply by at least 47 L/s (100 cfm).
3. CDC6 recommends 0.25 Pa (0.001 in. w.c.) negative
pressure for TB isolation rooms and that the exhaust should
be 10% or 24 L/s (50 cfm) greater than the supply.
4. The California Office of Statewide Health Planning and
Development (OSHPD7) and the California Mechanical Code
Existing Design Guidelines for Containment Rooms
recommend for TB isolation rooms the same pressure differ-
ential as CDC, but also specify that the exhaust should be 35
L/s (75 cfm) greater than the supply, that the room should be
under negative pressure, and that the velocity at the “trans-
fer opening” be 0.51 m/s (100 fpm).
5. For laboratories, the American National Standard for
Laboratory Ventilation8 specifies that where air must be con-
tained, the exhaust and supply airflow rates must be main-
tained through any opening between the controlled space
and adjoining areas, including open doorways, so that the
following velocities be achieved at the opening:
a. minimum velocity: 0.25 m/s (50 fpm); and
b. preferred velocity: 0.51 m/s (100 fpm).
6. For areas undergoing asbestos containment, OSHA9
recommends that these areas be negatively pressurized at
5 Pa (0.02 in. w.c.).
7. Wiseman10 recommends a minimum negative pressure
of 2.5 Pa (0.01 in. w.c.) and advices a pressure 12 Pa (0.05
in. w.c.) or higher for “critical areas.”
28
ASHRAE Journal
July 2003
doors by the ventilation system serving the smoking room.12,13
Smoking room air containing ETS that is not exhausted to the
outdoors can be sorbed on smoking room surfaces and/or leak
into adjoining, nonsmoking areas. The steady-state exhaust
efficiency, ηexh, is given by
[
]
%
100
ETS
×
=
η
S
Q
SR
exh,SR
exh
(1)
where Qexh, SR is the smoking room exhaust flow in units of
volume per time, [ETS]SR is the ETS or SF6 concentration in the
smoking room exhaust duct at steady-state in units of mass per
volume, and S is the generation rate of ETS or SF6 in units of
mass per time. Higher exhaust efficiencies indicate that most of
the smoking room air is removed by the smoking room’s exhaust.
Flow Under Closed Door
We fitted the data for the flow under the door and the data for
the pressure differential between the smoking room and the ad-
joining nonsmoking room to the power law equation as described
in the 2001 ASHRAE Handbook—Fundamentals, Chapter 26:
(
)
n
P
c
Q
∆
=
(2)
where Q is the flow under the door in L/s, c is the flow coeffi-
cient in L/s/(Pa)n, and n is a dimensionless pressure exponent.
Fitting our data to the above equation resulted in c = 6.10
L/s/(Pa)0.573 and n = 0.573.
Assuming that the flow coefficient is linearly proportional
to the gap under the door (6 mm or 0.25 in. for our experi-
ment), we produced the following equation:
(
)
573
.0
100
,1
SR
gap
door
under
P
A
Q
∆
=
(3)
where Qunder door is flow under the door in L/s, ∆PSR is the
pressure differential between the smoking room and the ad-
joining nonsmoking area(s) in Pa, and Agap is the area of the
door gap in m2.
Flow Around the Perimeter of Ceiling Tiles
Similarly, using Equation 2 and fitting the data for the experi-
ments where the ceiling plenum was open between the smoking
and nonsmoking areas, we obtained c = 28.5 L/s/(Pa)0.484 and n
= 0.484 for flow from the smoking room to the plenum.
Assuming that the flow coefficient is linearly proportional
to the total perimeter of ceiling tiles installed in a smoking
room (200 linear feet for our experiment), we produced the
following equation:
(
)
484
.0
-
467
.0
cp
cp
cp
SR
P
L
Q
∆
=
(4)
Advertisement in the print edition formerly in this space.
July 2003
ASHRAE Journal
29
where QSR-cp is the flow through the perimeter of the ceiling
plenum tiles in units of L/s, Lcp is the perimeter of the ceiling
tiles in meters, and ∆Pcp is the pressure differential between the
smoking room and ceiling plenum in Pascals. The proportion of
ETS contaminants in this leakage flow that enters the nonsmok-
ing area of a building will depend on whether the plenum air is
recirculated or leaks into the nonsmoking areas, the percentage
that is recirculated, and on the extent to which the contaminants
deposit on surfaces in the return or leakage air path or are re-
moved by filters.
Pumping of Smoking Room Air by Opening and Closing
of Entry Door
Each opening and closing of the smoking room swing-type
door transferred approximately 24 ft3 (670 L) of smoking room-
laden air from the smoking room to the adjacent nonsmoking
area. The effective leakage rate in units of L/s can be deter-
mined by multiplying this volume by the number of door open-
ings per unit time, D
(5)
This volume was measured when door pumping was the
only leakage mechanism of the smoking room, i.e., the room
was not ventilated and not depressurized.
We anticipate that this leakage rate would scale approxi-
mately linearly with door size.
Equations 3 and 4 allow a designer to specify exhaust airflows
for a smoking room based on target values for ∆PSR and ∆Pcp
(target values are discussed later in this article). These equations
apply for the experimental setup that we studied and may not
fully describe other rooms with considerably different leakage
mechanisms.
Leakage Mechanisms and Pressure Gradient
Plotting the various leakage flows as a function of the ap-
propriate pressure drop (Figure 1) indicates that:
a. Depressurization eliminates undesirable leakages under door
gaps and around ceiling tiles (instead, leakage goes from non-
smoking to smoking area);
b. Pumping of smoking room air via door opening is the
only leakage mechanism in depressurized smoking rooms; and
c. In our experiments, leakage to the ceiling plenum was a
stronger function of ∆P than leakage through the door.
Since the quasi-steady state concentration of a pollutant
originating in an enclosed space is roughly inversely propor-
tional to the space’s pollutant-free ventilation rate, a higher
ventilation rate in a smoking room reduces concentrations of
ETS contaminants in the smoking room air, which, in turn,
diminishes the adverse effects of leakage from the smoking
room to the nonsmoking room. To first order, for the high ven-
tilation rates in smoking rooms, the concentrations of ETS
constituents in the smoking room air will increase in direct
proportion to ETS constituent production rate and decrease in
proportion to the reciprocal of the smoking room’s ventilation
rate. A more complete discussion of ETS concentrations dur-
ing and after smoking can be found elsewhere.14,15
Effect of Entry Door Type on Room Leakages
We conducted the majority of our experiments with a swing-
type entry door to the smoking room. In addition, we con-
Advertisement in the print edition formerly in this space.
[
]
s
hr
10
8.2
hr
openings
670
4
–
-
×
×
×
=
D
L
Q
pumping
door
30
ASHRAE Journal ashrae.org
July 2003
ducted a limited number of experiments with a sliding-type
entry door as well as with an open doorway (no door) in order
to compare the leakages of smoking room air to the nonsmok-
ing area of these configurations.
The “pumped out by eight door openings/hr” curve in Fig-
ure 1 was determined using a swing-type door. When we re-
placed this type of smoking room door with a sliding door, the
volume of air pumped out per opening was reduced by 77%.
Therefore, the volume shown in Equation 5 is reduced to only
5.4 ft3 (150 L) in the case of a sliding door.
Intuitively, using a smoking room with a fixed, open door-
way would be a way to completely eliminate smoking room air
leakage via door pumping. However, thermally-induced circu-
lation flows through the doorway can cause air from the smok-
ing room to leak into the nonsmoking room, even when the
net flow across the doorway is towards the smoking room. In
our “open doorway” test, SF6 concentrations in the nonsmok-
ing room were comparable to those found in our tests with a
door in place, but it required ventilation rates that were two to
four times higher to achieve the same results. Thus, using a
door and maintaining the smoking room depressurized was a
much more effective way to control leakage from the smoking
room. Open doorways with higher face velocities than ours
may be more protective, though they presumably would re-
quire even higher exhaust flows.
In our experiments, we were able to achieve 99 L/s (210 cfm)
of exhaust flow or velocities of 0.053 m/s (10 fpm) through the
open doorway. As was mentioned previously, for a laboratory
with open doorways, the American National Standard for Labo-
ratory Ventilation8 recommends a minimum velocity of 0.25 m/s
(50 fpm) with 0.51 m/s (100 fpm) being the desired velocity. For
a standard size door, these velocity requirements translate into
exhaust airflows of 470 L/s and 940 L/s respectively (1,000 and
2,000 cfm). These exhaust flows are unrealistically high, espe-
cially for smaller size rooms. For large smoking rooms with large
numbers of users, such as in some airports, the open-door smok-
ing room may possibly be more practical and superior to a smok-
ing room with a swinging door. Note that the open doorway
may be perceived as a hazard by some nonsmokers.
Recommended Pressure Differential
Figure 2 shows the ηexh as a function of the pressure differen-
tial between the smoking and nonsmoking room. The graph
shows that for pressure differentials of –5 to –7 Pa (–0.02 to
–0.03 in. W.C.), exhaust efficiencies of at least 90% were
achieved. This pressure difference will vary with the total
amount of leakage in the smoking room’s envelope. Tempera-
ture differentials of 2°C (3.6°F) did not result in measurable
additional leakages.
Correlation Between SF6 and Other ETS Markers
We used the exposure ratio to correlate SF6 to the other ETS
In 2001 our group conducted a telephone survey of all 62
local tobacco control jurisdictions in California regarding
their ordinances for the operation of smoking rooms. The
results indicated that 29% (N=18) have ordinances prohib-
iting smoking anywhere at the workplace, including smok-
ing rooms, while the remainder do not have any specific
ordinances more strict than the California Labor Code and,
therefore, do not prohibit the operation of smoking rooms.
The California Department of Health Services conducts
ongoing statewide surveys aimed at collecting information
about Californians’ smoking behaviors, including operation
of smoking rooms. Based on these surveys, we estimated
that about 122,000 California workers, or 0.8% of the
workforce were working in buildings where smoking rooms
were operating in 1999. For 2000, these estimates were
slightly lower (100,000 workers or 0.6% of the workforce),
indicating a decline in smoking at the workplace.
California Local Government
Smoking Ordinances
m
o
o
R
g
n
i
k
o
m
S
m
o
o
R
g
n
i
k
o
m
S
-
n
o
N
m
o
o
R
s
n
o
is
n
e
m
i
D
m
2
.
2
×
m
6
.
4
×
m
4
.
2
tf
2
.
7
(
×
tf
5
1
×
)tf
9
.
7
m
2
.
2
×
m
6
.
4
×
m
4
.
2
tf
2
.
7
(
×
tf
5
1
×
)tf
9
.
7
a
e
r
A
r
o
o
l
F
m
o
o
R
m
2
.
0
1
2
tf
0
1
1
(
2)
m
2
.
0
1
2
tf
0
1
1
(
2)
e
m
ul
o
V
m
o
o
R
m
5
2
3
tf
0
7
8
(
3)
m
5
2
3
tf
0
7
8
(
3)
e
zi
S
r
o
o
D
m
1
.
2
×
tf
9
.
6
(
m
9
8
.
0
×
)tf
9
.
2
r
o
o
D
r
e
d
n
U
p
a
G
).
ni
5
2
.
0
(
m
c
4
6
.
0
w
o
l
F
yl
p
p
u
S
e
t
a
R
s/
L
4
5
–
3
)
m
fc
4
1
1
–
3
.
6
(
s/
L
0
0
1
–
6
2
s
ul
P
e
d
ist
u
O
(
)
d
e
t
alu
c
ric
e
R
)
m
fc
2
1
2
–
5
5
(
r
e
P
w
o
l
F
yl
p
p
u
S
a
e
r
A
r
o
o
l
F
tf/
m
fc
1
.
1
–
5
0
.
0
2
tf/
m
fc
9
.
1
–
5
.
0
2
w
o
l
F
ts
u
a
h
x
E
s/
L
9
9
–
3
1
)
m
fc
0
1
2
–
5
.
7
2
(
s/
L
1
6
–
1
1
)
m
fc
0
3
1
–
3
2
(
w
o
l
F
ts
u
a
h
x
E
a
e
r
A
r
o
o
l
F
r
e
P
tf/
m
fc
9
.
1
–
5
2
.
0
2
tf/
m
fc
2
.
1
–
1
2
.
0
2
f
o
e
g
a
t
n
e
c
r
e
P
ri
A
e
d
ist
u
O
%
0
0
1
%
0
7
o
t
0
3
H
C
A
r
h
9
.
7
o
t
4
.
0
1
–
r
h
5
1
o
t
9
.
1
1
–
d
e
t
alu
cla
C
r
o
o
D
t
a
ytic
o
le
V
h
ti
w
g
nin
e
p
O
n
e
p
O
r
o
o
D
0
1
2
r
o
s/
L
9
9
t
a
(
)ts
u
a
h
x
E
m
fc
s/
m
3
5
0
.
0
)
m
p
f
0
1
(
m
u
n
el
P
g
nilie
C
t
h
g
ie
H
m
c
3
2
).
ni
9
(
f
o
t
e
e
F
r
a
e
niL
s
eliT
g
nilie
C
)tf
0
0
2
(
m
1
6
Table 1: Experimental parameters.
July 2003
ASHRAE Journal
31
tracers. The exposure ratio is the ratio of ETS or SF6 concentra-
tion in the nonsmoking area divided by the corresponding
concentration in the smoking area. Lower exposure ratios in-
dicate better protection for occupants of nonsmoking areas
As shown in Figure 3, all ETS tracer exposure ratios showed
good correlation with SF6 (i.e., all fluctuated together in re-
sponse to the various smoking room configurations). How-
ever, all ETS tracers exhibited lower-magnitude exposure ratios
than SF6, implying less leakage to nonsmoking-room air. 3-
EP showed the highest levels in nonsmoking room air, whereas
nicotine showed the lowest.
Other Considerations
There were many issues related to the health and comfort of
nonsmokers occupying areas adjoining smoking rooms that
our research did not intend to address. Some of these issues
include:
a. Health effects associated with low-level ETS exposures in
the nonsmoking areas;
b. Leakage of residual and sorbed ETS from a smoking room
when the room is unoccupied and its ventilation is turned off;
c. Ventilation rates for odor control in the smoking rooms; and
d. Transfer of ETS from smoking areas to nonsmoking areas
by occupant clothing.
Conclusions
Our test results indicate that designers of smoking rooms
should consider the following:
1. Maintain smoking rooms depressurized relative to the ad-
joining nonsmoking areas. Our results showed that for pressure
differentials between –5 to –7 Pa (–0.02 to –0.03 in. w.c.), ex-
haust efficiencies of at least 90% were achieved.
2. Air from the smoking rooms should be exhausted to the
outside without recirculation to other occupied spaces.
3. Figure 2 may be used to estimate the pressure differen-
tial to maintain a desired level of smoking room efficiency.
Equations 3 and 4 can then be used to estimate exhaust airflow
requirements to maintain the pressure differential.
4. Increasing the smoking room ventilation rate will dimin-
ish the concentration of ETS contaminants in any air that hap-
pens to leak from the smoking room to the nonsmoking area.
5. If a smoking room shares a common plenum with adja-
cent nonsmoking spaces, either block off plenum or ensure
that the smoking room is under slightly negative pressure rela-
tive to the ceiling plenum.
6. Even when smoking rooms are maintained under nega-
tive pressure, operating swing-type entry doors to enter and
exit smoking rooms results in pumping up to 10% of smoking
room air into adjoining nonsmoking areas.
7. Sliding-type entry doors minimize leakage due to the
“pumping” effect.
–5
–3
–1
0
1
3
5
45
35
25
15
5
0
Leakage Flow Rate (L/s)
Pressure Difference Across Given Boundary (Pa)
Through Ceiling
Tile Gaps
Pumped Out
by 8 Door
Openings/Hr
Figure 1: Leakage flow from smoking room to nonsmoking
room as a function of pressure differentials across the smok-
ing room’s door and ceiling plenum.
–10
–8
–6
–4
–2
0
2
4
6
100
90
80
70
60
50
Exhaust Efficiency (%)
∆PSR(Pa)
8 Doors/hr, ∆TSR=–2°C
8 Doors/hr, ∆TSR=0°C
13.3 Doors/hr, ∆TSR=0°C
Figure 2: Exhaust efficiency as a function of the pressure
differential between smoking and nonsmoking rooms.
70
60
50
40
30
20
10
0
Exposure Ratio (%)
SF
3-EP
PM
Scopoletin
Nicotine
Nov. 27
Dec. 11
Dec. 25
Jan. 8
Jan. 22
Feb. 5
Feb. 19
March 5
March 19
April 2
April 16
April 30
May 14
May 28
June 11
Experiment Date
Figure 3: Exposure ratios (ratio of concentrations in non-
smoking and smoking rooms) for five tracers.
Under Closed
Door
6
32
ASHRAE Journal ashrae.org
July 2003
8. Automatic closure mechanisms are recommended for
swing-type and sliding-type doors to avoid leakage through
an open doorway.
9. An open doorway requires high exhaust flows to ensure
that air flows from the nonsmoking area to the smoking area
and is unlikely to be a practical configuration for the most
common, smaller size smoking rooms.
Acknowledgments
This research was supported under the auspices of the Pub-
lic Health Institute and Lawrence Berkeley National Labora-
tory, by funds provided by the Cigarette and Tobacco Surtax
Fund of the State of California through the Tobacco-Related
Disease Research Program, Office of the President, University
of California, Grant Numbers 1RT-505, 8RT-0157, and 8RT-
0157S. Substantial “in kind” support was provided by the Cali-
fornia Department of Health Services. We would like to thank:
the Tobacco Control Section of DHS for sharing with us the
CTS and CATS data; the Cancer Center of the University of
California at San Diego for their assistance with data analy-
sis; and Stella Aguinaga Bialous, Thomas Houston, M.D., Hal
Levin, and Larry Schoen, P.E. for their review of this article.
References
1. Assembly Bill 13. Friedman. 1994. www.leginfo.ca.gov.
2. California Labor Code Section 6404.5. www.leginfo.ca.gov.
3. Woods, J.E. and D.R. Rask. 1988. “Heating, ventilation, air-condi-
tioning systems: the engineering approach to methods of control” in
R.B. Kunds in (Editor), Architectural Design and Indoor Microbial
Pollution, New York: Oxford University Press, p. 142.
4. Guttman, K. 1994. Letter to the editor: Karl Guttman on Hospital
Environments, in H. Levin (Editor), Indoor Air Bulletin 3(4):13–14.
5. Francis J. Curry National Tuberculosis Center. 1999. “Isolation
rooms: design, assessment, and upgrade.” Institutional Consultation
Services p. 13–14. www.nationaltbcenter.edu.
6. CDC. 1994. “Guidelines for preventing the transmission of my-
cobacterium tuberculosis in health care facilities, 1994.” Morbidity and
Mortality Weekly Report, 43(RR-13):76–77, U.S. Department of Health
and Human Services, Centers for Disease Control and Prevention.
www.cdc.gov.
7. OSHPD. 1997. “Negative pressure isolation room design check-
list.” California Office of Statewide Health Planning and Development.
www.oshpd.cahwnet.gov.
8. American Industrial Hygiene Association. 1992. ANSI/AIHA
Standard Z9.5-1992, American National Standard for Laboratory Ven-
tilation p.7.
9. Occupational Safety and Health Administration. 1994. “Occupa-
tional safety and health standards for shipyard employment, regulation
1915.1001: asbestos.” www.osha.gov.
10. Wiseman, B. 2003. “Room pressure for critical environments.”
ASHRAE Journal 45(2):34–39.
11. DHS. 1994. “Effectiveness of ventilation and other controls in
reducing exposure to environmental tobacco smoke in office build-
ings.” Final Report, submitted to the Tobacco-Related Disease Pro-
gram, University of California, through the Public Health Foundation
Enterprises, Inc., S.B. Hayward, L.E. Alevantis, and K-S Liu, investi-
gators.
12. Alevantis, L.E., et al. 1994. “Effectiveness of ventilation in 23
designated smoking areas in California office buildings.” Proceedings,
IAQ 94 - Engineering Indoor Environments pp. 89–103.
13. Wagner, J., et al. 2003. “Environmental tobacco smoke leakage
from smoking rooms.” American Industrial Hygiene Association Jour-
nal, in press.
14. Nazaroff, W.W. and B.C. Singer. 2002. “Inhalation of hazardous
air pollutants from environmental tobacco smoke in U.S. residences.”
In Levin, H., ed., Proceedings of Indoor Air 2002: The 9th Interna-
tional Conference on Indoor Air Quality and Climate. (2):477–482.
www.indoorair2002.org.
15. Jaakkola, S. and J.M. Samet. 1999 “Occupational Exposure to
Environmental Tobacco Smoke and Health Risk Assessment.” Environ.
Health Perspect., 107(suppl 6):829–835. http://ehpnet1.niehs.nih.gov/
docs/1999/suppl-6/829-835jaakkola/abstract.html.
Advertisement in the print edition formerly in this space.
36
ASHRAE Journal ashrae.org
July 2003
A
About the Author
Steve Kavanaugh, Ph.D., is a professor at the
University of Alabama, Tuscaloosa, Ala.
summary report of recent studies highlights the increasing energy
consumption of auxiliary equipment in building HVAC systems.1 It
was estimated that 1.5 quadrillion Btus (1.5 quads) were required to
operate auxiliary equipment compared in 1995 to 1.85 quads for the
primary space heating equipment and 1.87 quads for cooling. Supply,
return and exhaust fan consumption was 83% of the total. Many of
these studies used elaborate, hour-by-hour simulations to account for
and predict auxiliary equipment energy consumption.2
specific demand values (kW/ton) for sev-
eral types of water-cooled (WC) and air-
cooled (AC) chillers and direct expansion
(DX) compressors. Values from
ANSI/ASHRAE Standard 90.1-2001,
Energy Standard for Buildings Except
Low-Rise Residential Buildings also are
included. The standard conditions used
were 45°F (7°C) leaving chilled water
temperature, 55°F (13°C) return chilled
water temperature, 85°F (29°C) entering
condenser water and 95°F (35°C) leav-
ing condenser water temperature for
water-cooled chillers, and 95°F (35°C)
outdoor air temperatures for air-cooled
condensers. A value of 45°F (7°C) was
used for the evaporating temperature of
DX coils. The results were inserted into a
table on the score sheet that includes
kW/ton values for high-, medium-
Unfortunately, resources often are un-
available for conducting hour-by-hour
analysis. If energy analysis is performed,
it is often in the conceptual phase. Ac-
curate energy analysis is best conducted
after an initial detailed design is com-
pleted, several iterations that optimize
cost vs. efficiency vs. space vs. comfort
vs. code compliance are conducted, and
the design is “value engineered” to meet
the project budget. At this stage, energy
efficiency may have a low priority and
systems with high demand and energy
requirements could result. A score sheet
has been developed3 to quickly evalu-
ate the impact of individual components
on system demand (and efficiency)
when detailed energy analysis is not
possible. Table 1 is a representation of
the spreadsheet results for a central
chilled water system with a fan-powered
VAV air distribution.
Chillers and Compressors
Performance data from three major
manufacturers were surveyed to arrive at
By Steve Kavanaugh, Ph.D., Fellow ASHRAE
The following article was published in ASHRAE Journal, July 2003. © Copyright 2003 American Society of Heating, Refrigerating and Air-
Conditioning Engineers, Inc. It is presented for educational purposes only. This article may not be copied and/or distributed electronically or
in paper form without permission of ASHRAE.
July 2003
ASHRAE Journal
37
and low-efficiency equipment. Corrections for other tempera-
tures can be made (as noted in the right column).
The score sheet program is available at www.geokiss.com.
Supply and Return Air Fans
The fans in supply air-handling units must overcome fric-
tion losses in the ductwork, filters, coils, dampers, and the
AHU cabinet. The score sheet requires the total fan static pres-
sure in inches of water be entered. An airflow rate of 400 cfm
per ton (54 L/s per kW) is assumed but can be changed in the
spreadsheet cell. Values for fan4 and motor efficiencies5 are
entered. Equation 1 converts the fan pressure, flow rate, and
efficiency to motor output power in horsepower and then to
motor input in kW based on the motor efficiency.
(
)
(
)
Motor
Fan
Fan
h
2
hp
kW
746
.0
hp
350
,6
ton
cfm
400
O
H
in.
ton
kW
η
×






×
η
×
∆
=
(1)
Chiller capacity is provided in gross capacity and the im-
pact of fan and motor heat must be included. The score sheet
computes these values and enters them as negative values to
be deducted from the base value of 1 ton. The fan power input
from Equation 1 is entered into Equation 2 to account for the
deduction in capacity due to fan heat. If the fan motor is out-
side the conditioned space, Equation 2 results can be multi-
plied by motor efficiency.
ton
ton
hr
ton
Btu
12,000
kWh
Btu
3,412
ton
kW
ton
=
−
×
=
Fan
Fan
q
(2)
The equations apply only to equipment driven by EPACT-
covered motors of 1 hp (0.75 kW) and larger. Other fans are
covered later that recognize the lower efficiency of this equip-
ment. Fortunately, these smaller fans and motors are not nor-
mally used in HVAC applications requiring high static
pressures.
Equation 1 also applies to return air fans if they are part of
the HVAC systems. However, the fan heat deduction for re-
turn fans must be adjusted in recognition of the fact that a
certain fraction of this air is exhausted and this portion does
not contribute to the cooling load. A multiplier should be
added to Equation 2 for return fans to recognize the percent-
age of air recirculated. The default value in the spreadsheet is
80%, which can be adjusted.
Pumps
The assumptions for the chilled water pumps are 2.4
gpm/ton (0.043 L/s per kW). Values for pump and motor effi-
ciencies are entered. Equation 3 is used to convert the pump
pressure, flow rate, and efficiency to motor output power in
horsepower and then to motor input in kW based on motor
efficiency.
(
)
Motor
Pump
Pump
CHW
h
η
×








×
η
×
∆
=
hp
kW
746
.0
hp
960
,3
ton
gpm
4.2
O
H
ft
ton
kW
2
(3)
The chilled water pump heat also should be deducted, al-
though it is often a minor contribution. If it is located outside
the conditioned space, Equation 4 should be multiplied by
the pump motor efficiency to assign the motor losses to venti-
lation air rather than to the building load.
ton
ton
hr
ton
Btu
12,000
kWh
Btu
412
,3
ton
kW
ton
=
−
×
=
Pump
Pump
CHW
q
(4)
The condenser water pump assumptions were similar except
that the flow rate is based on 3 gpm/ton (0.05 L/s per kW). Some
systems have optimum flows with lower values. However, the
chiller kW per ton values used previously assume 2.4 gpm CHW
and 3 gpm/ton (0.05 L/s per kW) CW and can be adjusted if
different water flows are used to optimize the system.
(
)
Motor
Pump
Pump
CW
h
η
×








×
η
×
∆
=
hp
kW
0.746
hp
960
,3
ton
gpm
0.3
O
H
ft
ton
kW
2
(5)
No capacity deduction is needed for the condenser water
pumps since the added heat is rejected in the cooling tower or
fluid cooler.
Cooling Fans
Specification and sizing procedures for five manufacturers
of cooling towers and fluid coolers were surveyed. Plots were
generated of required fan hp as a function of condensing ca-
pacity. The following equations resulted from a trend line of
the data assuming 90% efficient fan motors.
Cond.
Fan
Axial
ton
065
.0
kW
×
=
(6)
Cond.
Fan
l
Centrifuga
ton
135
.0
kW
×
=
(7)
The coefficients of 0.065 and 0.135 can be entered directly
into the score sheet as the kW value since the computation is
being conducted on a per ton basis.
Unit and Series VAV Terminal Fans
The “wire-to-air” efficiencies of small fractional horsepower
fan motors are substantially lower than those in larger air-
handling units. Both the motor and fan efficiencies vary sig-
nificantly. Rather than attempting to predict these values
38
ASHRAE Journal ashrae.org
July 2003
e
p
y
T
r
e
lli
h
C
y
c
n
e
i
c
iff
E
h
g
i
H
1
0
0
2
-
1
.
0
9
d
r
a
d
n
a
t
S
n
o
t
0
5
1
<
/
0
5
1
–
0
0
3
/
n
o
t
0
0
3
>
9
9
9
1
-
1
.
0
9
d
r
a
d
n
a
t
S
n
o
t
0
5
1
<
/
0
5
1
–
0
0
3
/
n
o
t
0
0
3
>
s
n
o
it
c
e
r
r
o
C
n
o
t/
W
k
la
g
u
firt
n
e
C
C
W
8
4
.
0
0
7
.
0
/
3
6
.
0
/
8
5
.
0
0
7
.
0
/
3
6
.
0
/
8
5
.
0
T
W
.
d
n
o
C
7
8
.
0
=
F
°
5
7
7
1
.
1
=
F
°
5
9
w
e
r
c
S
C
W
0
6
.
0
9
7
.
0
/
2
7
.
0
/
4
6
.
0
3
9
.
0
/
4
8
.
0
/
8
6
.
0
w
e
r
c
S
C
A
0
1
.
1
6
2
.
1
0
3
.
1
/
0
3
.
1
/
0
4
.
1
ll
o
r
c
S
C
W
8
7
.
0
0
7
.
0
/
3
6
.
0
/
8
5
.
0
0
7
.
0
/
3
6
.
0
/
8
5
.
0
T
A
.
d
n
o
C
6
8
.
0
=
F
°
5
8
7
1
.
1
=
F
°
5
0
1
ll
o
r
c
S
C
A
0
1
.
1
6
2
.
1
0
3
.
1
/
0
3
.
1
/
0
4
.
1
.
p
ic
e
R
C
W
0
8
.
0
4
8
.
0
3
9
.
0
.
p
ic
e
R
C
A
0
1
.
1
6
2
.
1
0
3
.
1
/
0
3
.
1
/
0
4
.
1
T
W
d
ellih
C
0
1
.
1
=
F
°
0
5
/
F
°
0
4
2
9
.
0
=
F
°
0
6
/
F
°
0
5
e
p
y
T
r
o
s
s
e
r
p
m
o
C
y
c
n
e
i
c
iff
E
h
g
i
H
y
c
n
e
i
c
iff
E
m
u
i
d
e
M
y
c
n
e
i
c
iff
E
w
o
L
ll
o
r
c
S
X
D
C
W
5
6
.
0
5
7
.
0
5
8
.
0
ll
o
r
c
S
X
D
C
A
8
7
.
0
8
8
.
0
8
9
.
0
.
p
m
e
T
.
p
a
v
E
0
1
.
1
=
F
°
0
4
2
9
.
0
=
F
°
0
5
.
p
ic
e
R
X
D
C
W
9
6
.
0
8
7
.
0
0
9
.
0
.
p
ic
e
R
X
D
C
A
0
8
.
0
0
9
.
0
0
0
.
1
Table 1: Spreadsheet results for central chilled water system with fan-powered VAV.
Score Sheet for HVAC System Efficiency
Enter values for items in the Input column. Not all systems will contain all seven items.
e
p
y
T
m
e
t
s
y
S
t
u
p
n
I
W
k
n
o
T
n
o
t/
p
h
.
1
n
o
T
/
W
k
:r
o
s
s
e
r
p
m
o
C
/r
e
lli
h
C
0
5
.
0
5
.
0
1
0
.
2
e
r
u
s
s
e
r
P
n
a
F
l
a
t
o
T
ti
n
U
g
n
il
d
n
a
H
-ri
A
y
l
p
p
u
S
∆h
+
)li
o
c
(
∆h
r
e
t
a
W
f
o
.
n
I
:
P
S
E
+
)r
e
tlif(
0
.
4
8
9
2
.
0
5
8
0
.
0
–
6
3
.
0
m
fc
0
0
0
,
1
/
p
h
1
.
0
9
.
d
t
S
(
1
)
0
9
.
0
=
)
%
(
y
c
n
eiciff
E
r
o
t
o
M
)
p
h
0
.
1
>
s
r
o
t
o
M
r
o
F
(
2
0
9
)
%
(
y
c
n
eiciff
E
n
a
F
3
0
7
.
3
e
r
u
s
s
e
r
P
n
a
F
n
r
u
t
e
R
r
e
t
a
W
f
o
.
n
I
0
.
2
9
4
1
.
0
4
3
0
.
0
–
8
1
.
0
m
fc
0
0
0
,
1
/
p
h
1
.
0
9
.
d
t
S
(
1
)
5
4
.
0
=
)
%
(
y
c
n
eiciff
E
r
o
t
o
M
)
p
h
0
.
1
>
s
r
o
t
o
M
r
o
F
(
2
0
9
)
%
(
y
c
n
eiciff
E
n
a
F
3
0
7
.
4
d
a
e
H
p
m
u
P
r
e
t
a
W
d
e
lli
h
C
r
e
t
a
W
f
o
t
e
e
F
5
7
4
5
0
.
0
5
1
0
.
0
–
6
0
.
0
)
%
(
y
c
n
eiciff
E
r
o
t
o
M
)
p
h
0
.
1
>
s
r
o
t
o
M
r
o
F
(
2
0
9
)
%
(
y
c
n
eiciff
E
p
m
u
P
0
7
.
5
d
a
e
H
p
m
u
P
r
e
s
n
e
d
n
o
C
r
e
t
a
W
f
o
t
e
e
F
5
7
7
6
0
.
0
8
0
.
0
)
%
(
y
c
n
eiciff
E
r
o
t
o
M
)
p
h
0
.
1
>
s
r
o
t
o
M
r
o
F
(
2
0
9
)
%
(
y
c
n
eiciff
E
p
m
u
P
0
7
.
6
n
a
F
r
e
s
n
e
d
n
o
C
r
o
r
e
w
o
T
g
n
il
o
o
C
4
n
o
T
/
W
k
:la
g
u
firt
n
e
C
r
o
f
5
3
1
.
0
,laix
A
r
o
f
5
6
0
.
0
5
6
0
.
0
5
6
0
.
0
8
0
.
0
.
7
s
n
a
F
l
a
n
i
m
r
e
T
V
A
V
r
o
e
n
o
Z
4
)
p
h
0
.
1
<
s
r
o
t
o
M
r
o
F
(
n
o
t/
W
k
:
M
C
E
r
o
f
3
1
.
0
,s
r
o
t
o
M
c
a
r
o
f
8
1
.
0
8
1
0
.
0
0
8
1
.
0
1
5
0
.
0
–
=
m
u
S
4
1
3
.
1
1
8
.
0
=
n
o
T
/
W
k
1
6
.
1
=
R
E
E
4
4
.
7
=
P
O
C
8
1
.
2
:s
e
t
o
N
.)
p
h
0
0
1
(
%
3
9
,)
p
h
0
1
(
%
8
8
,)
p
h
1
(
%
0
8
=
y
c
n
eiciff
E
T
C
A
P
E
.
2
.
m
fc
0
0
0
,
1
/
p
h
7
.
1
o
t
1
.
1
=
sti
m
il
1
0
0
2
-
1
.
0
9
d
r
a
d
n
a
t
S
A
N
S
E
I/
E
A
R
H
S
A
/I
S
N
A
.
1
e
e
s
(
%
5
6
=
y
c
n
eiciff
E
n
a
F
.
g
v
A
.
3
slat
n
e
m
a
d
n
u
F
—
k
o
o
b
d
n
a
H
E
A
R
H
S
A
1
0
0
2
e
ula
v
la
u
t
c
a
r
e
t
n
E
.
a
t
a
d
’s
r
e
r
u
t
c
a
f
u
n
a
m
m
o
rf
s
e
ula
V
.
4
.)
9
1
.
9
2
e
g
a
P
,
m
o
c.s
sik
o
e
g
.
w
w
w
t
a
el
b
alia
v
a
si
m
a
r
g
o
r
p
t
e
e
h
s
e
r
o
c
s
e
h
T
.
n
w
o
n
k
fi
July 2003
ASHRAE Journal
39
independently, the products of three manufacturers
were surveyed that provide actual fan wattage. Results are
shown in Figure 1, which is a plot of input fan wattage as a
function airflow rate for fractional horsepower fan motors as-
suming an ESP of 0.5 inches of water (125 Pa). When the
standard airflow rate of 400 cfm/ton (54 L/s per kW) is ap-
plied to this data, an average value of 180 watts per ton
(0.18 kW/ton) will result for fan coils and fan-powered VAV
terminals that employ permanent split capacity (PSC)
motors. This value will be 0.13 kW/ton for electrically com-
mutated motors (ECMs), which are known as brush-less dc
motors. The fan heat deduction is 0.05 ton/ton for PSC mo-
tors and 0.04 for ECMs.
Calculating System kW/ton, EER, and COP
The summation of the two columns in the score sheet pro-
vides the total electrical input and the corrected net output on
a per ton basis for the cooling system. The values in the sum-
mation sheet permit comparisons of various HVAC system types
when auxiliary equipment is included. The format also can
help identify the electrical demand and associated performance
penalties of individual components.
The recent advances toward lower values of chiller and com-
pressor kW/ton are important. However, the end results of these
advances are not usually compared with the performance of
unitary equipment that are rated by the energy efficiency ratio
(EER). The units for EER are Btu/watt-hour (= MBtu/kWh). To
convert kWSystem/ton to system EER,
(
)
÷
=
−
hr
Btu
000
,
12
hr
W
Btu
EER System
(
)
kW
W
000
,1
ton
kW
×
System
System
System
ton
kW
12
EER
÷
=
(8)
This value of efficiency can be converted then to the dimen-
sionless term COP, which is more common and useful in the
international community.
(
)
(
)
hr
W
Btu
412
.3
hr
W
Btu
EER
COP
−
÷
−
=
System
System
Example Results
Table 1 was prepared to demonstrate the use of the score
sheet and to highlight the critical importance of minimizing
auxiliary demand. Five systems are compared. The first system
is a chilled water VAV system with a 0.5 kW/ton centrifugal
chiller. The assumptions made for this system include a total
supply pressure (∆hfilter + ∆hcoil + ∆hcabinet + ESP) of 4 inches of
water (1 kPa), a return fan total pressure of 2 inches (0.5 kPa), a
chilled water pump head of 75 ft (225 kPa), a condenser water
head of 75 ft (225 kPa), an axial fan cooling tower, and series
fan-powered VAV terminals. The score sheet results indicate a
system kW/ton of 1.61, an EER of 7.44, and a COP of 2.18.
While this system can hardly be classified as optimum, none
of the values are out of line with common practice.
The second system is an air-cooled chiller with a reciprocat-
ing compressor. Although this chiller has more than twice the
demand of the centrifugal compressor, the resulting values for
the system are similar (kW/ton = 1.56, EER = 7.7, COP = 2.3).
The assumptions for the auxiliary equipment were based on a
smaller constant volume air delivery system that would not
require the higher pressures of a larger air-handling unit serv-
ing longer duct runs and multiple VAV terminals.
The third option is a constant air volume rooftop unit air-
cooled DX coil. Again the compressor kW/ton is high but the
auxiliary power requirement is much lower. The kW/ton is 1.37,
EER is 8.8, and COP is 2.6. These results are typical of the
expected values for air-cooled rooftop DX units. However, the
minimization of auxiliary demand provides energy efficiency
that exceeds that of the two chilled water systems.
The fourth example is a closed-loop ground source heat
pump system. Ground loops are sized to provide 85°F (29°C)
entering water to the heat pumps on the design day. The uni-
tary equipment has scroll compressors and ECM drives on the
indoor fans, a common practice. The loop pump head repre-
ECM
1,000
800
600
400
200
0
Motor Power – W
0
500
1,000
1,500
2,000
2,500
PSC
FPVAV
Airflow Rate – cfm
m
e
t
s
y
S
e
p
y
T
/lli
h
C
p
m
o
C
n
o
t/
W
k
-
U
H
A
P
S
T
.rt
w
.
n
i
-
A
R
P
S
T
.rt
w
.
n
i
W
H
C
d
a
e
H
.rt
w
tf
W
C
d
a
e
H
.rt
w
tf
/.
n
o
C
.r
w
T
n
a
F
n
o
t/
W
k
.ti
n
U
n
a
F
n
o
t/
W
k
V
A
V
-
W
C
-
C
W
.t
n
e
C
5
.
0
0
.
4
0
.
2
5
7
5
7
5
6
0
.
0
8
1
.
0
V
A
C
-
W
C
-
c
a
.
p
i
c
e
R
1
.
1
0
.
2
0
.
1
5
7
—
5
6
0
.
0
—
p
o
tf
o
o
R
V
A
C
1
.
1
0
.
2
—
—
—
5
6
0
.
0
—
y
r
a
ti
n
U
P
H
S
G
7
.
0
—
—
—
0
4
—
3
1
.
0
.t
p
O
W
C
V
A
V
.t
n
e
C
5
.
0
0
.
3
0
.
1
5
7
0
5
5
6
0
.
0
—
Figure 1: Input power for unitary and VAV terminal fans.
Table 2: Design variables to compare efficiencies of systems.
40
ASHRAE Journal ashrae.org
July 2003
1.6
1.4
1.2
1
0.8
0.6
0.4
0.2
0
Demand (kW/ton)
WC-CW-
VAV
AC-CW-
CAV
CAV
Rooftop
GSHP
Opt. WC-
CW-VAV
15
10
5
0
System EER (Btu/W–hr)
CW-
VAV
CW-
AC
R. Top
GSHP
Opt.-
CW
COP
4.4
2.9
1.45
0
HVAC System kW/ton
Evap. Pump
Term. Fans
Outdoor Fan
Cond. Pump
Return Fans
Supply Fans
Compressor
sents the value of small ground loops, either individual to
each unit or several loops in a common area connected to
several units. This system combines the features of medium
efficiency compression (0.7 kW/ton) and minimal auxiliary
demand to arrive at a system kW/ton of 0.90, an EER of 13.3,
and a COP of 3.9.
Proponents of chilled water systems could argue that be-
cause the ground source heat pump system was optimized it is
not a good comparison to the chilled water VAV system. There-
fore, values for an optimized chilled water VAV system were
input into the score sheet. The FPVAV terminals were elimi-
nated and fan pressures and pump heads were reduced below
common practice for large central systems. The results improved
significantly (kW/ton = 1.04, EER = 11.4, and COP = 3.4).
However, the values indicate the negative impact of high aux-
iliary equipment requirements is difficult to overcome even
with the most efficient chillers. Table 2 summarizes the input
to the score sheet for all five alternatives. Figure 2 shows the
results for system kW/ton, EER, and COP.
Limitations
This article identifies the assumptions used to formulate the
simplified equations for component electrical demand and
cooling capacity correction. These equations are listed and
can be adjusted if equipment with different efficiencies is used.
Users are encouraged to adapt these into a spreadsheet format
so that assumed values can be adjusted, evaluated and opti-
mized. Clearly, this procedure is not intended to substitute for
detailed energy analysis and resulting economic evaluations
of heating and cooling alternatives. The analysis focuses on
design load and many strategies have been incorporated to
reduce consumption at part load.
Additionally, the procedure does not include several other
items that can be connected to building HVAC energy con-
sumption. These include water heating, ventilation air precon-
Figure 2: Score sheet results show system kW/ton, EER and COP for five different HVAC alternatives.
ditioning, heat recovery, exhaust air fan energy, and refrigera-
tion. However, design load system efficiency is one indicator
of seasonal efficiency. If demand at extreme conditions is mini-
mized, other measures to reduce energy consumption (heat re-
covery systems, variable speed drives, direct digital controls,
etc.) will be much more effective. Furthermore, electrical de-
mand in the United States is a critical issue in many areas.
However, the reader is cautioned not to directly infer that a
savings in demand at full-load can be translated into an equiva-
lent savings in seasonal energy consumption. The values of
kW/ton, total static pressure, condenser fluid temperature, and
other values in Table 1 must be modified to reflect local ambi-
ent temperatures and correlated with their frequency of occur-
rence before energy consumption can be predicted.
Many decisions regarding building efficiency need to be
made at the beginning of system design. This procedure is
recommended to conveniently allow the designer to determine
which paths are more likely to lead to the desired goal of lower
demand and efficiency. The application of this procedure high-
lights the impact of auxiliary equipment on system consump-
tion. Careless specification of primary and auxiliary equipment
can result in elaborate and costly systems with high demand
and poor efficiencies.
References
1. U.S. Department of Energy. 1998. A Look at Commercial Build-
ings in 1995: Characteristics, Energy Consumption, and Energy Char-
acteristics. DOE/EIA-0625(95).
2. Brodrick J. and D. Westphalen. 2001. “Uncovering auxiliary en-
ergy use.” ASHRAE Journal (43)2.
3. University of Alabama. 2001. “A score sheet for system kW/ton
and EER.” Energy Conservation Curriculum (skavanaugh@
coe.eng.ua.edu).
4. ANSI/ASHRAE/IESNA Standard 90.1-2001, Energy Standard
for Buildings Except Low-Rise Residential Buildings.
5. NEMA. 1997. National Electrical Manufacturers Association, Stan-
dard MG 1-12.59, Table 12-10.
Score Sheet System EER and COP
July 2003
ASHRAE Journal
41
By Thomas G. Lester, P.E., Member ASHRAE
T
About the Author
Thomas G. Lester, P.E., is a senior mechanical
engineer at Bergmann Associates, Rochester, N.Y.
he article, “Calculating Pressure Drops in Piping Systems” in the Sep-
tember 2002 issue of ASHRAE Journal, presented a procedure that
used the built-in iteration function in spreadsheets to solve the Colebrook
Equation. This is fine if an engineer is using the spreadsheet as an alterna-
tive to pressure drop tables or graphs. However, there are times when
solving for the friction factor is part of a larger solution. That larger solu-
tion might benefit from using the iteration function. However, I know of
no way to have an iteration embedded in a second iteration. In such a
case, it would be helpful to have a direct solution for the friction factor.
This article describes two spreadsheets:
one used in developing a direct solution
and a second, an electronic duct designer,
used as a practical application of the pro-
cedure. The second spreadsheet will use a
user defined function to simplify friction
factor calculation and is an alternative to
the duct designer wheels for duct sizing.
Both spreadsheets can be downloaded from
http://www.ashrae.org/journal0403.
The prior spreadsheet was based on
splitting the Colebrook Equation into
two equations, calculating a difference
between the two and performing an it-
eration that varied the friction factor
until the difference in the two equations
was zero or close to zero. It is interesting
to see how the difference plots against
the friction factor at the four extremes of
the Moody Diagram. (Refer to Figure 1
or the spreadsheet, “Lester\_Colebrook\_
Eq\_Solver.xls” under the tab “Four
Corners.”)
To produce the plots, the formulas in
Row 15 of the spreadsheet were copied to
Rows 22 through 38. The difference for-
mula in Column H was modified for rea-
sons that will become apparent later.
Starting in Cell B22, a value of 0.005 was
entered and for each of the following rows
the prior value was increased by a multi-
plier of 1.2. In the spreadsheet, the differ-
ence values were saved for each of the
four cases tested in Rows 60 through 80.
The Reynolds Numbers and relative
roughness values used were:
s
d
l
o
n
y
e
R
r
e
b
m
u
N
e
v
it
a
l
e
R
s
s
e
n
h
g
u
o
R
tf
e
L
r
e
p
p
U
t
o
l
P
r
e
n
r
o
C
0
0
0
,
4
5
0
.
0
tf
e
L
r
e
w
o
L
t
o
l
P
r
e
n
r
o
C
0
0
0
,
4
1
0
0
0
0
0
.
0
t
h
g
i
R
r
e
p
p
U
t
o
l
P
r
e
n
r
o
C
0
0
0
,
0
0
0
,
0
0
1
5
0
.
0
t
h
g
i
R
r
e
w
o
L
t
o
l
P
r
e
n
r
o
C
0
0
0
,
0
0
0
,
0
0
1
1
0
0
0
0
.
0
Each of the plots represents a graphi-
cal solution for the friction factor for that
set of parameters. The intersection of the
plot and the zero difference line is the
true value for the friction factor. The pro-
cedure that follows has been developed
to accurately determine the value of the
friction factor at this intersection.
The following article was published in ASHRAE Journal, July 2003. © Copyright 2003 American Society of Heating, Refrigerating and Air-
Conditioning Engineers, Inc. It is presented for educational purposes only. This article may not be copied and/or distributed electronically or
in paper form without permission of ASHRAE.
42
ASHRAE Journal ashrae.org
July 2003
Step 1
Starting with the equations in Rows 22 to 38, a table can be
created and the VLOOKUP function used to identify the last
point below the zero difference line before the plot crosses
this line and the difference becomes positive. The correspond-
ing friction factor is returned by the VLOOKUP function. The
objective is to find a starting value for friction factor that
would be no less than 80% of the correct friction factor. (The
80% is based on 1.2 multipliers for the friction factor in Cells
B23 through B38.)
To create a table for the VLOOKUP function, the values in
Column B are duplicated in Column I. The table then be-
comes “H22:I38.” The VLOOKUP formula in Cell B44 is
“=VLOOKUP(0,H22:I38,2).” The value that is being searched
for is “0,” or as the procedure works, the last negative value
before the difference becomes positive. The “2” represents the
second column in the table which is the friction factor corre-
sponding to difference value in Column H. (Refer to refer-
ences on Excel or Lotus functions for a more detailed
explanation.) The values in the first column of a lookup table
must be in ascending order. That is the reason for modifying
the difference formula that was mentioned earlier. The net re-
sult is that the last value below the zero difference line is
returned by the use of this function.
Step 2
Row 22 is copied to Rows 47 and 48. Using the value of
friction factor from Step 1, a slope will be approximated by
multiplying the friction factor from Step 1 by 0.9999 in Cell
B47 and by 1.0001 in Cell B48. The corresponding differences
are used to calculate the slope. The intersection of a line with
this slope and the zero difference line can be calculated with
simple triangulation. The result is plotted in Figure 2 and under
the Tab “Mag Ex” in the spreadsheet. (Note that because of the
magnification used in the scaling of the axis, the following
parameters must be used: diameter = 12 in., absolute roughness
= 0.001 ft [0.3 mm] [giving a relative roughness of 0.001], and
Reynolds Number of 150,000.) While the friction factor calcu-
lated at the intersection is not as accurate as desired, it is closer
to the true value of the friction factor than the starting value.
Step 3
Using the friction factor calculated in Step 2, the procedure
is repeated. The equations are shown in Rows 50 and 51. This
result is plotted in Figure 3 and under the Tab “XXX Mag” in
the spreadsheet. As can be seen in the plot, the new friction
factor at this intersection is approaching an acceptable level
of accuracy.
Step 4
Repeats the procedure using the value produced in Step 3.
Step 5
Repeats the procedure once more. The result from the Step 5
projection is in Cell J56. The formula in Cell D10 is basically
the same as in the previous spreadsheet, returning the value
from J56 when all conditions are satisfied. If you examine Cells
H47 through H57, you will see the difference between the two
sides of the Colebrook equation becomes smaller and smaller
with each of Steps 2 through 5. The procedure as shown has
reached its maximum accuracy at this point. Additional steps
will not converge any further unless the formulas in Column B
are revised to finer increments. At this point, the difference in
Cell H56 is a negative number and the difference in Cell H57 is
a positive number. Remember this point later when the DO-
LOOP-UNTIL procedure is used in the “user-defined function.”
Experience has shown this friction factor will be accurate to
at least six significant digits compared to the GOAL SEEK
method from the previous spreadsheet. The GOAL SEEK result
is shown in Cell D9 for comparison.
Alternative Approach
I have experimented with several alternative approaches.
With the ultimate goal of simplifying the approach so that a
user defined function could be easily created, I have found
that using an approximate method, such as the Swamee and
Jain formula, in place of the Step 1 table is a good start. The
objective in Step 1 is to get an approximate value for friction
factor. Accuracy is achieved in subsequent steps.
The Swamee and Jain equation defines friction factor as:
(
)
2
9.0
Re
74
.5
7.3
325
.1
+
ε
=
D
Ln
f
and is restricted to
8
6
10
3
Re
000
,5
&
01
.0
10
×
<
<
<
ε
<
D
where
ε
= the Absolute Roughness in feet
D = the diameter in feet
Re = the Reynolds Number (dimensionless)
Additional information can be found at www.agen.okstate.edu/
darcy/DarcyWeisbach/Darcy-WeisbachEq.htm.
This formula, which can be placed in a single cell, is simpler
than the 17 rows of formulas used in Step 1. While the approxi-
mate formulas have limited ranges where they are considered
accurate, I have found Swamee and Jain to be accurate within
5% of the true value of friction factor, even at the very extreme
case of 0.05 Relative Roughness and a Reynolds Number of
2000. This makes for an acceptable substitute for Step 1. While
the graphs generated from the data in Step 1 provide a “pic-
ture” in developing the non-iterative solution, both accuracy
and simplicity are improved by substituting the Swamee and
Jain equation for the Step 1 procedure when only a mathemati-
cal solution is being sought.
Steps 2 and beyond can be used as they are, though fewer
steps are required for the same degree of accuracy because the
July 2003
ASHRAE Journal
43
0.8
0.6
0.4
0.2
0
–0.2
–0.4
–0.6
–0.8
Difference in Two Sides of
Colebrook Equation
0.01 0.012 0.014 0.016 0.018 0.02 0.022 0.024 0.026 0.028 0.03
Friction Factor
value from Step 1 is more accurate than before. The result is a
procedure that is simpler and can be written into a user-defined
function with a little knowledge of Visual Basic programming.
This has been done in the working example. The user defined
function is named, “=fCalc” and uses two arguments,
relative roughness (RelRough) and Reynolds Number
(ReynoldsNum).” (Note that
relative roughness equals abso-
lute roughness divided by di-
ameter.
Using
relative
roughness reduces the number
of arguments to two and simpli-
fies the code.) Like all build-in
functions, it can be selected from
the list of functions, found un-
der the “user defined” category.
It can also be simply written out
as “=fCalc(RelRough,Reynolds
Num) where RelRough and
ReynoldsNum can be numbers
or Cell References.
The source code can be seen in the Visual Basic editor as
Module 11. It is beyond the intent here to explain Visual Basic
modules and user-defined functions. I hope, however, that suf-
ficient remarks are provided in the code to make it easily un-
derstood. Steps 2 and beyond are replaced with
a “DO-LOOP-UNTIL” statement. The loop ends when the
DiffLow is less than zero and the DiffHigh is greater than zero.
Refer back to the explanation in Step 5 where this situation
was discussed. At this point, a highly accurate calculation of
the friction factor has been completed.
Working Example
The benefits to this approach are best seen in an example.
HVAC engineers are familiar with duct design wheels for siz-
ing ductwork. A spreadsheet version can be created using the
above procedure. Three worksheets have been created in the
workbook “Lester\_ Duct\_Designer.xls.” The first two
worksheets use the user-defined function twice, once to cal-
culate friction factor before the iterative calculation of the
exact duct dimension and a second to calculate the pressure
drop of the rounded off dimensions that the engineer chooses.
The third example uses the
function in a duct system
where pressure drop in each
section of duct is computed.
The total loss of all sections
can then be added up. It would
not be possible to use the it-
eration function to find the di-
ameter or side of the
rectangular duct without solv-
ing for the friction factor di-
rectly. Likewise, without a
user-defined function, the sec-
tion by section analysis would
be overwhelming.
Description of the Duct Designer Spreadsheet
The spreadsheet requires the primary inputs for flow and
design static loss. secondary parameters for specific volume,
absolute roughness (see 2001 ASHRAE Handbook—Funda-
mentals Table 1 on Page 34.7 for a list), and kinematic viscos-
ity allows the user to input the appropriate values for these
variables. The Round Duct worksheet is shown in Figure 4 after
the iteration for diameter has been run. The calculated outputs
should be self-explanatory or you could refer to the first spread-
sheet. Note that the friction factor in Cell G9 has been calcu-
lated using the “user defined function,” “fCalc” with cell
references for relative roughness and Reynolds Number.
The unknown is the duct diameter required to have the ac-
tual pressure drop (Cell G11) equal the design pressure drop
10
5
0
–5
–10
–15
Difference in Two Sides of
Colebrook Equation
0.01
0.02
0.03
0.04
0.05 0.06
0.07
0.08
0.09
0.1
Upper Right
Lower Right
Upper Left
Lower Left
Friction Factor
Current Parameters
Slope n Projection
Figure 1: Difference plots from 4 corners of Moody diagram.
Figure 2: Magnification of first projection scaled for e/D =
0.001 and Reynolds number = 150,000.
0.04
0.02
0
–0.02
–0.04
–0.06
–0.08
–0.1
0.0208
0.021
0.0212
0.0214
0.0216
Current Parameters
Slope n Projection
Slope n Projection 2
Figure 3: XXX magnification of second projection scaled
for e/D = 0.001 and Reynolds number = 150,000.
44
ASHRAE Journal
July 2003
(Cell C5) for the set of input parameters
used. To calculate this with the iteration
function, the friction factor had to be cal-
culated directly and then the diameter is
calculated by iteration. The correct di-
ameter will yield a pressure drop (in Cell
G11) equal to the design pressure drop
entered in Cell C5. This is accomplished
by iteration driving the difference be-
tween Cells C5 and G11 (multiplied by
100 for greater accuracy in Cell G12) to
zero by changing Cell C12 using the
“TOOLS/GOAL SEEK” function. Row 12
has been hidden in the example spread-
sheet to make this less confusing. A
macro was written to perform the iteration and it can be run
with either the macro button or the hot keys “Ctrl-D.”
Alternatively, the GOAL SEEK procedure could be run from
the menu bar. Cell C13 alerts the user when the iteration must
be run and displays the value from Cell 12 after a successful
iteration. (Note that the iteration function will not always con-
verge on a solution. This was noted particularly when a very
large diameter found in one calculation was followed by a
second calculation with a small diameter. For this reason, the
macro begins by placing a value of 20 in Cell 12. This appears
to have corrected the problem. The possibility exists, how-
ever, that the iteration might not converge in all cases. If this
occurs, manually enter a value in Cell C12 close to what you
expect the iteration to return and execute the “TOOLS/GOAL
SEEK” from the menu bar.)
The second part of the Round Duct worksheet is in Rows 53
to 60. Here the designer can select an available duct size, close
the exact diameter in Row 13 and see the actual pressure loss
for the chosen duct size. Normally, this would be an even sized
duct diameter the next size smaller than the exact diameter.
This yields a somewhat higher loss than the design loss, or
diameter the next size larger, which yields a lower pressure
loss. Whatever is chosen, the correct loss can be used in sum-
ming the total loss for the duct system.
The Rectangular Duct worksheet is very similar except it
uses the concept of hydraulic diameter, which is explained in
2001 ASHRAE Handbook—Fundamentals page 34.8. With
the rectangular duct, one side must be inputted and the other
side will be calculated with the iteration routine. As before, a
macro was created, a button drawn on the spreadsheet and the
hot keys “Ctrl-S” assigned.
The Section x Section worksheet is simply a table of round
duct sections. This is provided to demonstrate how a table could
be created for a duct system. Each row contains the calculation
for friction factor from the parameters provided in that row.
Finally, a blank worksheet is provided. By deleting the three
previous worksheets, a blank worksheet is created that con-
tains the user defined function “=fCalc” that can be used for a
new project. Note that if a new blank spreadsheet is called up,
it will not contain the “=fCalc” function. You could export the
module from the duct designer and import it into your new
spreadsheet but this is more work than is necessary. For those
unfamiliar with the Visual Basic editor, simply delete the three
worksheets to create a blank with “=fCalc.”
Summary and Conclusion
The approach described in this article offers several advan-
tages to the user:
1. Actual values for specific volume, absolute roughness
and viscosity can be used. This can significantly improve ac-
curacy of the results.
2. Friction factor can be calculated to greater accuracy than
previously possible.
3. Experienced spreadsheet users will find it easier than other
methods.
4. An entire duct or pipe system can be evaluated with the
friction factor calculated directly from the user defined func-
tion, “fCalc.”
Figure 4: Round duct worksheet after the iteration for diameter has been run.
July 2003
ASHRAE Journal
33
By Guylène Proulx, Ph.D.
S
About the Author
Guylène Proulx, Ph.D., is a senior researcher at
the Fire Risk Management Program, Institute for
Research in Construction, at the National Re-
search Council Canada, Ottawa, ON, Canada.
moke does not turn people back. Although most building occu-
pants know that smoke kills, they often move through the smoke
instead of away when evacuating a burning building. Studies show oc-
cupants behave differently during a fire event than traditionally antici-
pated by HVAC designers and fire protection engineers.
During a 30-story residential building
fire, 95% of occupants located above the
fire floor (fifth floor) attempted to evacu-
ate the building through smoky corri-
dors and stairs.1 Smoke migrated on each
floor above the fire, inside most suites
and in the two stairwells. Several occu-
pants persisted in attempting to progress
Handbook of Fire Protection Engineer-
ing) have shown people are prepared to
move into smoke in an attempt to es-
cape.2 Data on occupants who turned
back in smoke are fairly consistent.
People said they turned back when they
couldn’t see more than 10 ft (3 m).
Response Time
Another unexpected occupant response
to a fire is the amount of time that it takes
to begin evacuation. One difficulty in
assessing the amount of time available for
in smoke over several floors before seek-
ing refuge on a floor or returning to their
apartment. Six unrelated, healthy adults
died in the two stairwells due to smoke
inhalation.
Studies in small residential buildings
conducted in the United Kingdom and
United States (reported in the SFPE
The following article was published in ASHRAE Journal, July 2003. © Copyright 2003 American Society of
Heating, Refrigerating and Air-Conditioning Engineers, Inc. It is presented for educational purposes only. This
article may not be copied and/or distributed electronically or in paper form without permission of ASHRAE.
34
ASHRAE Journal
July 2003
escaping a burning building is the timing
of specific events. Traditionally, the stop-
watch starts at the moment of fire detec-
tion, which ideally leads to automatic
notification of occupants and then imme-
diate evacuation. Unfortunately, reality is
somewhat different.
When automatic detection systems trig-
ger a general alarm, the occupant’s re-
sponse is anything but automatic. Upon
hearing the alarm bell, seconds, or more
likely minutes, are spent in non-evacua-
tion activity. This phase is called pre-
movement time, although considerable
movement may occur during this phase.
This pre-movement time is a delay
during which occupants are trying to
figure out what is happening. For ex-
ample, they make phone calls or seek to
investigate the reason for the fire alarm.
Once convinced that they should evacu-
ate, they may not start readily. Occu-
pants return to their apartment, hotel
room or office to retrieve personal be-
longings. Or, they try to warn and gather
family and friends before starting evacu-
ation. These activities can take a few
seconds to several minutes.
Response time also depends on the
fire cues received. The sound of a fire
alarm is not a strong cue to occupants
that an actual fire is occurring. The smell
of smoke or the sight of flames are cues
that become increasingly stronger and
more convincing to the occupant that
evacuation is necessary.
Response time also depends on the
characteristics of occupants. People
with disabilities, the very young or very
old and those under the influence of al-
cohol or other drugs may need more time
to respond.
Finally, response time depends on the
type of building that is on fire. In a
home, a strange smell or sound of a
smoke detector alarm is sufficient to
trigger actions by the residents. How-
ever, visitors to a shopping center may
continue shopping after hearing an
alarm. The author was visiting a shop-
ping center a few years ago when the
fire alarm activated. A welder had ig-
nited insulation material in the roof of a
toy store that was burning fiercely. Al-
though the fire alarm was ringing and a
smell of burning plastic was readily per-
ceptible, occupants in the food court
were continuing their meals and con-
versations. It was only after the build-
ing security guards showed up 10
minutes later to instruct occupants to
leave that they began to evacuate.
Improving Evacuations
Fire drills help occupants experience
alternative routes that may become vital if
the fire or a crowd block the familiar way
out of the building. At the time of the event
a voice communication system is the best
way to inform occupants of the nature and
location of the problem, and provide in-
structions. Wardens and uniformed staff are
also efficient at prompting occupants’
movement and providing instructions.
Despite all of this planning to support
a rapid and safe evacuation, those sys-
...if occupants decide to evacu-
ate simultaneously during a fire,
smoke is likely to penetrate in the
stairwells, endangering all occu-
pants above the fire floor.
‘
’
Advertisement in the print edition
formerly in this space.
July 2003
ASHRAE Journal
35
tems may fail during actual fires and occupants may take a
long time to start evacuating. Occupants are likely to move
around the building to find out what is happening, which
allows smoke to travel in different areas.
Smoke can migrate due to occupants opening windows
and doors, through the building ventilation system and
through existing or new cracks and holes. Buildings usually
have systems to prevent smoke distribution through the ven-
tilation system.
Pressurization systems prevent smoke movement from one
area to another. Typically, pressurization systems in stairwells
are designed to prevent the smoke from penetrating in the stair-
well when a few doors from the floors to the stairwells are opened.
However, these systems may not be effective when several doors
on different floors are opened simultaneously. This is typically
the case when a full evacuation occurs in a high-rise structure
instead of a phased evacuation.
It is essential to find methods to keep the air clean in areas of
